<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>22&nbsp; امکان‌سنجی و انتخابِ گزینه – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/23-one-line-boundaries.html" rel="next">
<link href="../chapters/21-economics-contracts.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/17-load-grid-requirements.html">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</a></li><li class="breadcrumb-item"><a href="../chapters/22-feasibility-options.html"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch22-map" id="toc-sec-ch22-map" class="nav-link active" data-scroll-target="#sec-ch22-map"><span class="header-section-number">22.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch22-a" id="toc-sec-ch22-a" class="nav-link" data-scroll-target="#sec-ch22-a"><span class="header-section-number">22.2</span> الف. ترتیبِ غربالگری</a>
  <ul class="collapse">
  <li><a href="#sec-ch22-a-sequence" id="toc-sec-ch22-a-sequence" class="nav-link" data-scroll-target="#sec-ch22-a-sequence"><span class="header-section-number">22.2.1</span> پرسش‌های ارزان و تعیین‌کننده، اول</a></li>
  <li><a href="#sec-ch22-a-facts" id="toc-sec-ch22-a-facts" class="nav-link" data-scroll-target="#sec-ch22-a-facts"><span class="header-section-number">22.2.2</span> سه مکان کنارِ هم</a></li>
  <li><a href="#sec-ch22-a-dimensions" id="toc-sec-ch22-a-dimensions" class="nav-link" data-scroll-target="#sec-ch22-a-dimensions"><span class="header-section-number">22.2.3</span> ده بُعدِ غربالگری و شاهدِ هر کدام</a></li>
  <li><a href="#sec-ch22-a-costs" id="toc-sec-ch22-a-costs" class="nav-link" data-scroll-target="#sec-ch22-a-costs"><span class="header-section-number">22.2.4</span> بازهٔ هزینهٔ اولیه و اطلاعاتِ کم‌شده</a></li>
  </ul></li>
  <li><a href="#sec-ch22-b" id="toc-sec-ch22-b" class="nav-link" data-scroll-target="#sec-ch22-b"><span class="header-section-number">22.3</span> ب. ارزیابیِ گزینه‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch22-b-criteria" id="toc-sec-ch22-b-criteria" class="nav-link" data-scroll-target="#sec-ch22-b-criteria"><span class="header-section-number">22.3.1</span> معیارها، امتیازها و وزن‌ها</a></li>
  <li><a href="#sec-ch22-b-uncertainty" id="toc-sec-ch22-b-uncertainty" class="nav-link" data-scroll-target="#sec-ch22-b-uncertainty"><span class="header-section-number">22.3.2</span> عدمِ قطعیتِ وزن‌ها، کیفیتِ شاهد و حساسیتِ امتیاز</a></li>
  <li><a href="#sec-ch22-b-tradeoffs" id="toc-sec-ch22-b-tradeoffs" class="nav-link" data-scroll-target="#sec-ch22-b-tradeoffs"><span class="header-section-number">22.3.3</span> نرخِ مبادله و حساسیت به امتیاز</a></li>
  <li><a href="#sec-ch22-b-weights" id="toc-sec-ch22-b-weights" class="nav-link" data-scroll-target="#sec-ch22-b-weights"><span class="header-section-number">22.3.4</span> وزن از کجا می‌آید: وزن‌دهیِ نوسانی و نقشهٔ ذی‌نفعان</a></li>
  </ul></li>
  <li><a href="#sec-ch22-c" id="toc-sec-ch22-c" class="nav-link" data-scroll-target="#sec-ch22-c"><span class="header-section-number">22.4</span> ج. برنامهٔ توسعه</a>
  <ul class="collapse">
  <li><a href="#sec-ch22-c-plan" id="toc-sec-ch22-c-plan" class="nav-link" data-scroll-target="#sec-ch22-c-plan"><span class="header-section-number">22.4.1</span> مطالعه‌ها، پیمایش‌ها و مسیرِ بحرانی</a></li>
  <li><a href="#sec-ch22-c-review" id="toc-sec-ch22-c-review" class="nav-link" data-scroll-target="#sec-ch22-c-review"><span class="header-section-number">22.4.2</span> بازبینیِ پیشرفت در ماهِ ۱۴</a></li>
  <li><a href="#sec-ch22-c-budget" id="toc-sec-ch22-c-budget" class="nav-link" data-scroll-target="#sec-ch22-c-budget"><span class="header-section-number">22.4.3</span> بودجهٔ توسعه، دفترِ ریسک و ارزشِ اطلاعات</a></li>
  <li><a href="#sec-ch22-c-schedule" id="toc-sec-ch22-c-schedule" class="nav-link" data-scroll-target="#sec-ch22-c-schedule"><span class="header-section-number">22.4.4</span> ریسکِ زمان‌بندیِ توسعه</a></li>
  <li><a href="#sec-ch22-c-tree" id="toc-sec-ch22-c-tree" class="nav-link" data-scroll-target="#sec-ch22-c-tree"><span class="header-section-number">22.4.5</span> تصمیمِ سرمایه‌گذاری در توسعه: درختِ تصمیم و تأمینِ پولِ توسعه</a></li>
  </ul></li>
  <li><a href="#sec-ch22-d" id="toc-sec-ch22-d" class="nav-link" data-scroll-target="#sec-ch22-d"><span class="header-section-number">22.5</span> د. تمرینِ مقایسهٔ مکان‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch22-d-worked" id="toc-sec-ch22-d-worked" class="nav-link" data-scroll-target="#sec-ch22-d-worked"><span class="header-section-number">22.5.1</span> مثالِ کارشده: سه مکان، امتیاز و پول</a></li>
  <li><a href="#sec-ch22-d-challenge" id="toc-sec-ch22-d-challenge" class="nav-link" data-scroll-target="#sec-ch22-d-challenge"><span class="header-section-number">22.5.2</span> به چالش کشیدنِ امتیاز</a></li>
  <li><a href="#sec-ch22-d-next" id="toc-sec-ch22-d-next" class="nav-link" data-scroll-target="#sec-ch22-d-next"><span class="header-section-number">22.5.3</span> ردکننده‌ها و شاهدِ بعدی</a></li>
  </ul></li>
  <li><a href="#sec-ch22-e" id="toc-sec-ch22-e" class="nav-link" data-scroll-target="#sec-ch22-e"><span class="header-section-number">22.6</span> ه. حکمرانیِ توسعه و بررسیِ دقیق</a>
  <ul class="collapse">
  <li><a href="#sec-ch22-e-gates" id="toc-sec-ch22-e-gates" class="nav-link" data-scroll-target="#sec-ch22-e-gates"><span class="header-section-number">22.6.1</span> دروازه‌های مرحله‌ای</a></li>
  <li><a href="#sec-ch22-e-diligence" id="toc-sec-ch22-e-diligence" class="nav-link" data-scroll-target="#sec-ch22-e-diligence"><span class="header-section-number">22.6.2</span> زمین، شبکه، مجوز، ذی‌نفعان و مشاوران</a></li>
  <li><a href="#sec-ch22-e-route" id="toc-sec-ch22-e-route" class="nav-link" data-scroll-target="#sec-ch22-e-route"><span class="header-section-number">22.6.3</span> مسیرِ خطِ صادرات و دامنهٔ اتصال</a></li>
  <li><a href="#sec-ch22-e-permits" id="toc-sec-ch22-e-permits" class="nav-link" data-scroll-target="#sec-ch22-e-permits"><span class="header-section-number">22.6.4</span> دفترِ مجوزها به‌شکلِ شبکه</a></li>
  </ul></li>
  <li><a href="#sec-ch22-f" id="toc-sec-ch22-f" class="nav-link" data-scroll-target="#sec-ch22-f"><span class="header-section-number">22.7</span> و. دروازهٔ تأمین‌پذیریِ مالی</a>
  <ul class="collapse">
  <li><a href="#sec-ch22-f-gate" id="toc-sec-ch22-f-gate" class="nav-link" data-scroll-target="#sec-ch22-f-gate"><span class="header-section-number">22.7.1</span> بلوغِ برآورد، احتیاط و کارتِ امتیازِ تأمین‌پذیری</a></li>
  <li><a href="#sec-ch22-f-supply" id="toc-sec-ch22-f-supply" class="nav-link" data-scroll-target="#sec-ch22-f-supply"><span class="header-section-number">22.7.2</span> زنجیرهٔ تأمین، ساخت‌پذیری و پنجره‌های آب‌وهوایی</a></li>
  <li><a href="#sec-ch22-f-downside" id="toc-sec-ch22-f-downside" class="nav-link" data-scroll-target="#sec-ch22-f-downside"><span class="header-section-number">22.7.3</span> آسیب‌پذیریِ منبع و آبِ ساخت</a></li>
  </ul></li>
  <li><a href="#sec-ch22-g" id="toc-sec-ch22-g" class="nav-link" data-scroll-target="#sec-ch22-g"><span class="header-section-number">22.8</span> ز. دروازهٔ پادمان‌های اجتماعی</a>
  <ul class="collapse">
  <li><a href="#sec-ch22-g-screen" id="toc-sec-ch22-g-screen" class="nav-link" data-scroll-target="#sec-ch22-g-screen"><span class="header-section-number">22.8.1</span> غربالِ اجتماعی پیش از ثابت‌شدنِ مکان</a></li>
  <li><a href="#sec-ch22-g-plan" id="toc-sec-ch22-g-plan" class="nav-link" data-scroll-target="#sec-ch22-g-plan"><span class="header-section-number">22.8.2</span> از غربال تا برنامه</a></li>
  <li><a href="#sec-ch22-g-more" id="toc-sec-ch22-g-more" class="nav-link" data-scroll-target="#sec-ch22-g-more"><span class="header-section-number">22.8.3</span> هجومِ کارگری، اثرهای انباشته و سازوکارِ شکایت</a></li>
  </ul></li>
  <li><a href="#sec-ch22-plantp" id="toc-sec-ch22-plantp" class="nav-link" data-scroll-target="#sec-ch22-plantp"><span class="header-section-number">22.9</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch22-numbers" id="toc-sec-ch22-numbers" class="nav-link" data-scroll-target="#sec-ch22-numbers"><span class="header-section-number">22.10</span> عددهای کلیدیِ امکان‌سنجیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch22-design" id="toc-sec-ch22-design" class="nav-link" data-scroll-target="#sec-ch22-design"><span class="header-section-number">22.11</span> گردشِ کارِ امکان‌سنجی و انتخابِ گزینه</a></li>
  <li><a href="#sec-ch22-lab" id="toc-sec-ch22-lab" class="nav-link" data-scroll-target="#sec-ch22-lab"><span class="header-section-number">22.12</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch22-mfg" id="toc-sec-ch22-mfg" class="nav-link" data-scroll-target="#sec-ch22-mfg"><span class="header-section-number">22.13</span> ساخت و تولیدِ صنعتی در این فصل</a></li>
  <li><a href="#sec-ch22-std" id="toc-sec-ch22-std" class="nav-link" data-scroll-target="#sec-ch22-std"><span class="header-section-number">22.14</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch22-deliverable" id="toc-sec-ch22-deliverable" class="nav-link" data-scroll-target="#sec-ch22-deliverable"><span class="header-section-number">22.15</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch22-summary" id="toc-sec-ch22-summary" class="nav-link" data-scroll-target="#sec-ch22-summary"><span class="header-section-number">22.16</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch22-vocab" id="toc-sec-ch22-vocab" class="nav-link" data-scroll-target="#sec-ch22-vocab"><span class="header-section-number">22.16.1</span> واژگانِ فصلِ ۲۲</a></li>
  </ul></li>
  <li><a href="#sec-ch22-assess" id="toc-sec-ch22-assess" class="nav-link" data-scroll-target="#sec-ch22-assess"><span class="header-section-number">22.17</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">22.17.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">22.17.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">22.17.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">22.17.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">22.17.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch22-solutions" id="toc-sec-ch22-solutions" class="nav-link" data-scroll-target="#sec-ch22-solutions"><span class="header-section-number">22.18</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch22-examples-out" id="toc-sec-ch22-examples-out" class="nav-link" data-scroll-target="#sec-ch22-examples-out"><span class="header-section-number">22.18.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch22-refs" id="toc-sec-ch22-refs" class="nav-link" data-scroll-target="#sec-ch22-refs"><span class="header-section-number">22.19</span> منابع</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/17-load-grid-requirements.html">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</a></li><li class="breadcrumb-item"><a href="../chapters/22-feasibility-options.html"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch22" class="quarto-section-identifier"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch22-map" class="level2" data-number="22.1">
<h2 data-number="22.1" class="anchored" data-anchor-id="sec-ch22-map"><span class="header-section-number">22.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>منبع، زمین، شبکه، محیطِ‌زیست، جامعه، مجوز، لجستیک، هزینه، زمان‌بندی و ساخت‌پذیری را به ترتیبی غربال کند که پرسش‌های ارزان و تعیین‌کننده اول بیایند؛ ایرادهای کشنده، اطلاعاتِ کم‌شده و بازهٔ هزینهٔ اولیه را مشخص کند.</li>
<li>گزینه‌ها را با مقایسهٔ چندمعیارهٔ شفاف بسنجد: معیار، وزنِ هر ذی‌نفع، کیفیتِ شاهد، پایداریِ رتبه، نرخِ مبادله و حساسیت به امتیاز؛ و امتیاز را با پولِ مدلِ مالی کنار هم بگذارد.</li>
<li>برنامهٔ توسعه بسازد: مطالعه‌ها و متخصصان، شبکهٔ کارها و مسیرِ بحرانی، بازبینیِ پیشرفت، ریسکِ زمان‌بندی، بودجه به‌ازای دروازه، دفترِ ریسک، ارزشِ اطلاعات و درختِ تصمیمِ سرمایه‌گذاری.</li>
<li>توسعه را با دروازه‌های مرحله‌ای و بررسیِ دقیق اداره کند: کنترلِ زمین، دسترسی و مسیرِ شبکه، مجوزها، تعهدهای ذی‌نفعان، شاهدِ بانک‌پذیر و شرط‌های پیشین؛ و نتیجه‌گیریِ حقوقی را به حقوق‌دانِ محلی بسپارد.</li>
<li>پیش از تصمیمِ سرمایه‌گذاری، تأمین‌پذیری را با کارتِ امتیاز بسنجد: بلوغِ برآورد و احتیاط، پولِ توسعه، شاهدِ تولید و درآمد، خریدار، آمادگیِ شبکه و مجوز، تأمین و ساخت‌پذیری، بیمه، آسیب‌پذیری و شرط‌های باز.</li>
<li>مسائلِ اجتماعی را پیش از ثابت‌شدنِ مکان غربال کند (زمین و معیشت، جابه‌جایی، کار و هجومِ کارگری، حقوقِ جامعه و مردمانِ بومی هر جا مصداق دارد، میراث، سلامت و ایمنی، مشاوره و شکایت، اثرهای انباشته) و بداند داوری با متخصصان، مقام‌ها و خودِ مردمِ اثرپذیر است.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> عدمِ قطعیتِ تولید و <span class="ltr" dir="ltr">P90</span> (<a href="16-uncertainty-yield.html" class="quarto-xref"><span>فصل 16</span></a>)، مکان‌یابی و لایه‌های قید (<a href="14-site-screening-micrositing.html" class="quarto-xref"><span>فصل 14</span></a>)، الزام‌ها و شبکه (<a href="17-load-grid-requirements.html" class="quarto-xref"><span>فصل 17</span></a>) و مدلِ مالی (<a href="21-economics-contracts.html" class="quarto-xref"><span>فصل 21</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر احتمالِ موفقیتِ یک مرحله <span class="ltr" dir="ltr">0.6</span> و ارزشِ پس از آن <span class="ltr" dir="ltr">1,000</span> باشد و مرحله <span class="ltr" dir="ltr">400</span> هزینه داشته باشد، ارزشِ مورد انتظارِ رفتن چیست؟</li>
<li>سه عددِ <span class="ltr" dir="ltr">10</span>، <span class="ltr" dir="ltr">20</span> و <span class="ltr" dir="ltr">40</span> را به مقیاسِ صفر تا یک ببرید.</li>
<li>دو کارِ پشتِ‌سرِ‌همِ ۴ و ۶ ماهه و یک کارِ موازیِ ۸ ماهه: زمانِ کل چقدر است؟</li>
<li><span class="ltr" dir="ltr">P90</span> وام‌دهنده با عدمِ قطعیتِ بیشتر بالاتر می‌رود یا پایین‌تر؟</li>
<li>ارزشِ فعلیِ <span class="ltr" dir="ltr">1,000</span> در دو سالِ بعد با نرخِ <span class="ltr" dir="ltr">10 %</span> چیست؟</li>
</ol>
<p>پاسخ‌ها: (۱) <span class="math inline">\(0.6 \times 1{,}000 - 400 = 200\)</span>؛ (۲) <span class="ltr" dir="ltr">0</span>، <span class="ltr" dir="ltr">0.33</span>، <span class="ltr" dir="ltr">1</span>؛ (۳) ۱۰ ماه؛ (۴) پایین‌تر (<a href="16-uncertainty-yield.html" class="quarto-xref"><span>فصل 16</span></a>)؛ (۵) حدودِ <span class="ltr" dir="ltr">826</span>. اگر دو پرسش یا بیشتر را نتوانستید، <a href="16-uncertainty-yield.html" class="quarto-xref"><span>فصل 16</span></a> و <a href="21-economics-contracts.html" class="quarto-xref"><span>فصل 21</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> فصل‌های ۱۳ تا ۲۱ مکانِ <span class="ltr" dir="ltr">P-Central</span> را فرض گرفتند و آن را با شاهد پر کردند. این فصل می‌پرسد <strong>آیا این مکانِ درست است</strong> و <strong>آیا توسعه باید ادامه یابد</strong>: سه مکانِ ساختگی را غربال و مقایسه می‌کند، توضیح می‌دهد چرا مکانی با انرژیِ کمتر ممکن است ترجیح داده شود، و پروندهٔ رفتن یا نرفتن را می‌سازد. تحویل‌دادنی: پروندهٔ امکان‌سنجی و تأمین‌پذیری، برنامهٔ ریسکِ اجتماعی و فهرستِ شرط‌ها و موردهای باز، با تصمیمِ <span class="ltr" dir="ltr">D-026</span>.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>سه مکان، جامعه‌ها، مردم و همهٔ عددهای اجتماعی و محیطی <strong>ساختگی</strong>اند (<span class="ltr" dir="ltr">A-311</span> تا <span class="ltr" dir="ltr">A-315</span>) و هیچ مکان یا جامعهٔ واقعی‌ای را توصیف نمی‌کنند. پادمان‌های اجتماعی <strong>غربال</strong> می‌شوند، نه داوری: ارزیابیِ اثر، برنامهٔ اسکانِ مجدد و رضایت کارِ متخصصانِ صلاحیت‌دار، مقام‌ها و خودِ مردمِ اثرپذیر است. نتیجه‌گیریِ حقوقی دربارهٔ زمین، مجوز و قرارداد با حقوق‌دانِ محلی است. آستانه‌ها، رده‌ها و هزینه‌ها آموزشی‌اند.</p>
</div>
</div>
</section>
<section id="sec-ch22-a" class="level2" data-number="22.2">
<h2 data-number="22.2" class="anchored" data-anchor-id="sec-ch22-a"><span class="header-section-number">22.2</span> الف. ترتیبِ غربالگری</h2>
<section id="sec-ch22-a-sequence" class="level3" data-number="22.2.1">
<h3 data-number="22.2.1" class="anchored" data-anchor-id="sec-ch22-a-sequence"><span class="header-section-number">22.2.1</span> پرسش‌های ارزان و تعیین‌کننده، اول</h3>
<p><strong>ایده.</strong> هر مکانِ پیشنهادی برای نیروگاه صدها پرسش دارد، اما همه هم‌ارز نیستند. برخی ارزان پاسخ داده می‌شوند و می‌توانند کلِ پروژه را <strong>متوقف</strong> کنند (ظرفیتِ شبکه، منطقهٔ حفاظت‌شده، جابه‌جاییِ مردم، زمانِ مجوز)؛ برخی گران‌اند و فقط مقدار را دقیق می‌کنند (برآوردِ دقیقِ تولید، طراحی). <strong>ترتیبِ غربالگری</strong> (<a href="#fig-ch22-sequence" class="quarto-xref">شکل&nbsp;<span>22.1</span></a>) پرسش‌های ارزان و تعیین‌کننده را اول می‌گذارد تا پول برای مکانی که در هر حال متوقف می‌شود خرج نشود.</p>
<div id="fig-ch22-sequence" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch22-sequence-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch22-sequence.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch22-sequence-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;22.1: ترتیبِ غربالگری: ایرادهای کشنده، منبع، زمین و شبکه و محیطِ‌زیست و جامعه، مجوز و لجستیک، هزینه و زمان و ساخت‌پذیری، مقایسه و دروازه.
</figcaption>
</figure>
</div>
<p><strong>ایرادِ کشنده</strong> (به انگلیسی <span class="ltr" dir="ltr">fatal flaw</span>) شرطی است که اگر برقرار باشد و <strong>ارزان رفع نشود</strong>، مکان کنار گذاشته می‌شود. آزمون‌های آموزشیِ این فصل (<span class="ltr" dir="ltr">A-311</span>):</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb1"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb1-1"><a href="#cb1-1" aria-hidden="true" tabindex="-1"></a>TESTS <span class="op">=</span> {   <span class="co"># True = the site fails (teaching thresholds, A-311)</span></span>
<span id="cb1-2"><a href="#cb1-2" aria-hidden="true" tabindex="-1"></a>    <span class="st">"no grid capacity within 50 km"</span>:</span>
<span id="cb1-3"><a href="#cb1-3" aria-hidden="true" tabindex="-1"></a>        <span class="kw">lambda</span> f: f[<span class="st">"grid_free_mw"</span>] <span class="op">&lt;</span> <span class="dv">100</span> <span class="kw">and</span> f[<span class="st">"reinforce"</span>] <span class="op">&lt;=</span> <span class="dv">0</span>,</span>
<span id="cb1-4"><a href="#cb1-4" aria-hidden="true" tabindex="-1"></a>    <span class="st">"protected bird area overlap &gt; 25 %"</span>:</span>
<span id="cb1-5"><a href="#cb1-5" aria-hidden="true" tabindex="-1"></a>        <span class="kw">lambda</span> f: f[<span class="st">"bird_overlap"</span>] <span class="op">&gt;</span> <span class="fl">0.25</span>,</span>
<span id="cb1-6"><a href="#cb1-6" aria-hidden="true" tabindex="-1"></a>    <span class="st">"physical displacement without a plan"</span>:</span>
<span id="cb1-7"><a href="#cb1-7" aria-hidden="true" tabindex="-1"></a>        <span class="kw">lambda</span> f: f[<span class="st">"displaced"</span>] <span class="op">&gt;</span> <span class="dv">0</span>,</span>
<span id="cb1-8"><a href="#cb1-8" aria-hidden="true" tabindex="-1"></a>    <span class="st">"permits longer than 36 months"</span>:</span>
<span id="cb1-9"><a href="#cb1-9" aria-hidden="true" tabindex="-1"></a>        <span class="kw">lambda</span> f: f[<span class="st">"permit_months"</span>] <span class="op">&gt;</span> <span class="dv">36</span>,</span>
<span id="cb1-10"><a href="#cb1-10" aria-hidden="true" tabindex="-1"></a>}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>fatal-flaw screen, run before any scoring (A-311):
  P-North    flags:
    - protected bird area overlap &gt; 25 %
    - physical displacement without a plan
  P-Central  passes
  P-South    flags:
    - no grid capacity within 50 km
  a flag is a question, not a verdict: P-North's bird overlap
  needs a survey and an avoidance layout before it is fatal,
  and its displacement needs a resettlement plan that meets
  the safeguards (section G) - or the site is dropped; a
  flag that cannot be cleared cheaply stops the spending</code></pre>
<div id="exm-ch22-flaws" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.1 (پرچم، نه حکم)</strong></span> <strong>پرسش.</strong> کدام مکان پرچم دارد و چرا؟ آیا پرچم یعنی کنار گذاشتنِ فوری؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">P-North</span> دو پرچم دارد: هم‌پوشانیِ <span class="ltr" dir="ltr">35 %</span> با منطقهٔ پرندگان (بیش از <span class="ltr" dir="ltr">25 %</span>) و جابه‌جاییِ فیزیکیِ شش خانوار بی برنامه. <span class="ltr" dir="ltr">P-Central</span> و <span class="ltr" dir="ltr">P-South</span> پرچم ندارند.</p>
<p><strong>تفسیر.</strong> پرچم یک <strong>پرسش</strong> است: هم‌پوشانی با پرندگان با پیمایش و چیدمانِ پرهیزی (فصلِ ۱۴) ممکن است رفع شود و جابه‌جایی فقط با برنامهٔ اسکانِ مجددی که با استانداردهای پادمان سازگار است (<a href="#sec-ch22-g" class="quarto-xref"><span>بخش 22.8</span></a>) قابلِ پذیرش است. اگر رفعِ پرچم ارزان نباشد، خرج متوقف می‌شود. <strong>وارسی:</strong> آزمونِ شبکه <span class="ltr" dir="ltr">P-North</span> را پرچم نمی‌زند، چون تقویت پیشنهاد شده است؛ اما هزینه و انتظارِ آن در <a href="#sec-ch22-d" class="quarto-xref"><span>بخش 22.5</span></a> می‌آیند.</p>
</div>
</section>
<section id="sec-ch22-a-facts" class="level3" data-number="22.2.2">
<h3 data-number="22.2.2" class="anchored" data-anchor-id="sec-ch22-a-facts"><span class="header-section-number">22.2.2</span> سه مکان کنارِ هم</h3>
<p>سه مکانِ <strong>ساختگی</strong> این فصل: <span class="ltr" dir="ltr">P-Central</span> همان مکانِ فصل‌های ۱۳ تا ۲۱ است؛ <span class="ltr" dir="ltr">P-North</span> و <span class="ltr" dir="ltr">P-South</span> گزینه‌های خیالی‌اند. هیچ مکان، جامعه یا شخصِ واقعی‌ای توصیف نمی‌شود.</p>
<p><strong>زمانِ مقایسه.</strong> مقایسه در <strong>ماهِ ۱۴</strong> برنامهٔ توسعهٔ <span class="ltr" dir="ltr">P-Central</span> انجام می‌شود (<a href="#sec-ch22-c" class="quarto-xref"><span>بخش 22.4</span></a>): کمپینِ اندازه‌گیری و گزارشِ تولیدِ آن تمام شده، اما مجوز، پیشنهادِ شبکه و قراردادها هنوز باز است. دو گزینهٔ دیگر از صفر آغاز می‌کنند. پس «ماه تا بهره‌برداری» برای هر مکان از همین بازبینی شمرده می‌شود: کارِ توسعهٔ باقی‌مانده، تأمینِ مالی و ساخت. این پرسشِ واقعیِ بسیاری از توسعه‌دهندگان است: «آیا هنوز روی مکانِ درست کار می‌کنیم؟»</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb3"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb3-1"><a href="#cb3-1" aria-hidden="true" tabindex="-1"></a>SITES <span class="op">=</span> {</span>
<span id="cb3-2"><a href="#cb3-2" aria-hidden="true" tabindex="-1"></a>    <span class="st">"P-North"</span>: <span class="bu">dict</span>(</span>
<span id="cb3-3"><a href="#cb3-3" aria-hidden="true" tabindex="-1"></a>        energy<span class="op">=</span><span class="fl">330.0</span>, energy_q<span class="op">=</span><span class="fl">0.4</span>,      <span class="co"># GWh P50; reanalysis + 4-month mast</span></span>
<span id="cb3-4"><a href="#cb3-4" aria-hidden="true" tabindex="-1"></a>        capex<span class="op">=</span><span class="fl">150_000.0</span> <span class="op">+</span> <span class="fl">6_000.0</span>,           <span class="co"># plant + 18 km new road</span></span>
<span id="cb3-5"><a href="#cb3-5" aria-hidden="true" tabindex="-1"></a>        grid_km<span class="op">=</span><span class="fl">45.0</span>, grid_free_mw<span class="op">=</span><span class="fl">0.0</span>, reinforce<span class="op">=</span><span class="fl">25_000.0</span>, grid_wait<span class="op">=</span><span class="dv">30</span>,</span>
<span id="cb3-6"><a href="#cb3-6" aria-hidden="true" tabindex="-1"></a>        land_ha<span class="op">=</span><span class="fl">2_400.0</span>, tenure<span class="op">=</span><span class="st">"customary, many holders"</span>, households<span class="op">=</span><span class="dv">38</span>,</span>
<span id="cb3-7"><a href="#cb3-7" aria-hidden="true" tabindex="-1"></a>        displaced<span class="op">=</span><span class="dv">6</span>, grazing_ha<span class="op">=</span><span class="fl">900.0</span>,</span>
<span id="cb3-8"><a href="#cb3-8" aria-hidden="true" tabindex="-1"></a>        bird_overlap<span class="op">=</span><span class="fl">0.35</span>, heritage<span class="op">=</span><span class="dv">1</span>, water_scarce<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb3-9"><a href="#cb3-9" aria-hidden="true" tabindex="-1"></a>        permit_months<span class="op">=</span><span class="dv">30</span>, road_km<span class="op">=</span><span class="fl">18.0</span>, slope_pct<span class="op">=</span><span class="fl">9.0</span>,</span>
<span id="cb3-10"><a href="#cb3-10" aria-hidden="true" tabindex="-1"></a>        schedule<span class="op">=</span><span class="dv">54</span>),                        <span class="co"># 30 permits + 6 close + 18 build</span></span>
<span id="cb3-11"><a href="#cb3-11" aria-hidden="true" tabindex="-1"></a>    <span class="st">"P-Central"</span>: <span class="bu">dict</span>(</span>
<span id="cb3-12"><a href="#cb3-12" aria-hidden="true" tabindex="-1"></a>        energy<span class="op">=</span><span class="fl">295.14</span>, energy_q<span class="op">=</span><span class="fl">0.9</span>,         <span class="co"># D-019: mast, lidar, station</span></span>
<span id="cb3-13"><a href="#cb3-13" aria-hidden="true" tabindex="-1"></a>        capex<span class="op">=</span><span class="fl">156_450.0</span>,</span>
<span id="cb3-14"><a href="#cb3-14" aria-hidden="true" tabindex="-1"></a>        grid_km<span class="op">=</span><span class="fl">12.0</span>, grid_free_mw<span class="op">=</span><span class="fl">100.0</span>, reinforce<span class="op">=</span><span class="fl">0.0</span>, grid_wait<span class="op">=</span><span class="dv">12</span>,</span>
<span id="cb3-15"><a href="#cb3-15" aria-hidden="true" tabindex="-1"></a>        land_ha<span class="op">=</span><span class="fl">1_900.0</span>, tenure<span class="op">=</span><span class="st">"state lease, two private parcels"</span>,</span>
<span id="cb3-16"><a href="#cb3-16" aria-hidden="true" tabindex="-1"></a>        households<span class="op">=</span><span class="dv">9</span>,</span>
<span id="cb3-17"><a href="#cb3-17" aria-hidden="true" tabindex="-1"></a>        displaced<span class="op">=</span><span class="dv">0</span>, grazing_ha<span class="op">=</span><span class="fl">250.0</span>,</span>
<span id="cb3-18"><a href="#cb3-18" aria-hidden="true" tabindex="-1"></a>        bird_overlap<span class="op">=</span><span class="fl">0.0</span>, heritage<span class="op">=</span><span class="dv">0</span>, water_scarce<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb3-19"><a href="#cb3-19" aria-hidden="true" tabindex="-1"></a>        permit_months<span class="op">=</span><span class="dv">22</span>, road_km<span class="op">=</span><span class="fl">4.0</span>, slope_pct<span class="op">=</span><span class="fl">4.0</span>,</span>
<span id="cb3-20"><a href="#cb3-20" aria-hidden="true" tabindex="-1"></a>        schedule<span class="op">=</span><span class="dv">32</span>),                        <span class="co"># 14 to close + 18 build</span></span>
<span id="cb3-21"><a href="#cb3-21" aria-hidden="true" tabindex="-1"></a>    <span class="st">"P-South"</span>: <span class="bu">dict</span>(</span>
<span id="cb3-22"><a href="#cb3-22" aria-hidden="true" tabindex="-1"></a>        energy<span class="op">=</span><span class="fl">262.0</span>, energy_q<span class="op">=</span><span class="fl">0.7</span>,          <span class="co"># after a 70 MW weak-grid limit</span></span>
<span id="cb3-23"><a href="#cb3-23" aria-hidden="true" tabindex="-1"></a>        capex<span class="op">=</span><span class="fl">145_000.0</span> <span class="op">+</span> <span class="fl">1_500.0</span>,           <span class="co"># more PV, water storage</span></span>
<span id="cb3-24"><a href="#cb3-24" aria-hidden="true" tabindex="-1"></a>        grid_km<span class="op">=</span><span class="fl">3.0</span>, grid_free_mw<span class="op">=</span><span class="fl">70.0</span>, reinforce<span class="op">=</span><span class="fl">0.0</span>, grid_wait<span class="op">=</span><span class="dv">9</span>,</span>
<span id="cb3-25"><a href="#cb3-25" aria-hidden="true" tabindex="-1"></a>        land_ha<span class="op">=</span><span class="fl">1_600.0</span>, tenure<span class="op">=</span><span class="st">"state land, clear title"</span>, households<span class="op">=</span><span class="dv">2</span>,</span>
<span id="cb3-26"><a href="#cb3-26" aria-hidden="true" tabindex="-1"></a>        displaced<span class="op">=</span><span class="dv">0</span>, grazing_ha<span class="op">=</span><span class="fl">60.0</span>, seasonal<span class="op">=</span><span class="dv">40</span>,</span>
<span id="cb3-27"><a href="#cb3-27" aria-hidden="true" tabindex="-1"></a>        bird_overlap<span class="op">=</span><span class="fl">0.0</span>, heritage<span class="op">=</span><span class="dv">2</span>, water_scarce<span class="op">=</span><span class="va">True</span>,</span>
<span id="cb3-28"><a href="#cb3-28" aria-hidden="true" tabindex="-1"></a>        permit_months<span class="op">=</span><span class="dv">20</span>, road_km<span class="op">=</span><span class="fl">2.0</span>, slope_pct<span class="op">=</span><span class="fl">2.0</span>,</span>
<span id="cb3-29"><a href="#cb3-29" aria-hidden="true" tabindex="-1"></a>        schedule<span class="op">=</span><span class="dv">42</span>),                        <span class="co"># 20 permits + 6 close + 16 build</span></span>
<span id="cb3-30"><a href="#cb3-30" aria-hidden="true" tabindex="-1"></a>}</span>
<span id="cb3-31"><a href="#cb3-31" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> _s <span class="kw">in</span> SITES.values():</span>
<span id="cb3-32"><a href="#cb3-32" aria-hidden="true" tabindex="-1"></a>    _s.setdefault(<span class="st">"seasonal"</span>, <span class="dv">0</span>)             <span class="co"># seasonal land users (herders)</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>the three sites in the order of the screening sequence:
  item                            P-North    P-Central      P-South
  energy P50 GWh                      330          295          262
  evidence quality                    0.4          0.9          0.7
  capex k u                       156,000      156,450      146,500
  grid km / free MW                45 / 0     12 / 100       3 / 70
  reinforcement k u                25,000            0            0
  grid wait months                     30           12            9
  land ha                           2,400        1,900        1,600
  households / displaced           38 / 6        9 / 0        2 / 0
  bird overlap                        35%           0%           0%
  permit months                        30           22           20
  new road km                          18            4            2
  slope %                               9            4            2
  months to COD                        54           32           42
  P-North has the most energy and every other problem; the
  sequence puts the cheap, decisive questions (grid, protected
  areas, people) before the expensive ones (yield, design)</code></pre>
<div id="exm-ch22-facts" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.2 (انرژیِ بیشتر، همهٔ مشکل‌های دیگر)</strong></span> <strong>پرسش.</strong> کدام مکان بیشترین انرژی را دارد و در چه چیزهایی بدتر است؟ کیفیتِ شاهدِ انرژی در هر مکان چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">P-North</span> با <span class="ltr" dir="ltr">330 GWh</span>؛ اما شبکه <span class="ltr" dir="ltr">45 km</span> دور و بی‌ظرفیت (تقویتِ <span class="ltr" dir="ltr">25,000</span> هزار و ۳۰ ماه انتظار)، ۳۸ خانوار و ۶ جابه‌جایی، <span class="ltr" dir="ltr">35 %</span> هم‌پوشانی با پرندگان، <span class="ltr" dir="ltr">18 km</span> جادهٔ تازه، شیبِ <span class="ltr" dir="ltr">9 %</span> و ۵۴ ماه تا بهره‌برداری (۳۰ ماه مجوز، ۶ ماه تأمینِ مالی، ۱۸ ماه ساخت). کیفیتِ شاهد: <span class="ltr" dir="ltr">0.4</span> (بازتحلیل و چهار ماه دکل) در برابرِ <span class="ltr" dir="ltr">0.9</span> برای <span class="ltr" dir="ltr">P-Central</span>.</p>
<p><strong>تفسیر.</strong> مکانی که در <strong>یک</strong> معیار بهترین است، ممکن است در بقیه بدترین باشد؛ و برتریِ آن یک معیار ممکن است بر شاهدِ ضعیف تکیه کند. غربالگری این را پیش از هر طراحی آشکار می‌کند. <strong>وارسی:</strong> ۳۲ ماهِ <span class="ltr" dir="ltr">P-Central</span> برابرِ ۱۴ ماه تا بستنِ مالی و ۱۸ ماه ساخت است؛ پولِ خرج‌شده بازنمی‌گردد (هزینهٔ ازدست‌رفته)، اما <strong>زمان و شاهدِ</strong> به‌دست‌آمده برتریِ واقعی‌اند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا پرسش‌های ارزان و تعیین‌کننده اول می‌آیند؟</li>
<li>چهار آزمونِ ایرادِ کشنده را بنویسید.</li>
<li>پرچم و حکم چه فرقی دارند؟</li>
<li>کیفیتِ شاهدِ انرژیِ هر مکان را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch22-a-dimensions" class="level3" data-number="22.2.3">
<h3 data-number="22.2.3" class="anchored" data-anchor-id="sec-ch22-a-dimensions"><span class="header-section-number">22.2.3</span> ده بُعدِ غربالگری و شاهدِ هر کدام</h3>
<p><strong>ایده.</strong> هر بُعدِ غربالگری یک پرسشِ اصلی، یک شاهدِ ارزانِ اولیه و یک شاهدِ کامل در مرحله‌های بعد دارد. جدولِ زیر آن‌ها را به فصل‌های کتاب وصل می‌کند:</p>
<div id="tbl-ch22-dimensions" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch22-dimensions-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;22.1: ده بُعدِ غربالگری با پرسش و شاهد (مفهومی)
</figcaption>
<div aria-describedby="tbl-ch22-dimensions-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 15%">
<col style="width: 23%">
<col style="width: 23%">
<col style="width: 23%">
<col style="width: 13%">
</colgroup>
<thead>
<tr class="header">
<th>بُعد</th>
<th>پرسشِ اصلی</th>
<th>شاهدِ اولیه</th>
<th>شاهدِ کامل</th>
<th>فصل‌ها</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>منبع</td>
<td>انرژیِ سالانه و پراکندگی؟</td>
<td>بازتحلیل، اطلس</td>
<td>کمپینِ اندازه‌گیری، گزارشِ تولید</td>
<td>۱۲ تا ۱۶</td>
</tr>
<tr class="even">
<td>زمین</td>
<td>چه کسی مالک یا بهره‌بردار است؟</td>
<td>نقشهٔ ثبتی، بازدید</td>
<td>توافق‌ها، بررسیِ حقوقی</td>
<td>۱۴، ۵۵ تا ۵۷</td>
</tr>
<tr class="odd">
<td>شبکه</td>
<td>ظرفیت، فاصله، تقویت؟</td>
<td>نقشهٔ شبکه، گفت‌وگو</td>
<td>مطالعهٔ اتصال، پیشنهاد</td>
<td>۱۷، ۲۷، ۲۸</td>
</tr>
<tr class="even">
<td>محیطِ‌زیست</td>
<td>زیستگاه‌ها، پرندگان، آب؟</td>
<td>لایه‌های <span class="ltr" dir="ltr">GIS</span></td>
<td>پیمایش‌ها، ارزیابیِ محیطی</td>
<td>۱۴، ۳۳</td>
</tr>
<tr class="odd">
<td>جامعه</td>
<td>چه کسانی اثر می‌پذیرند؟</td>
<td>بازدید، آمار</td>
<td>ارزیابیِ اجتماعی، مشاوره</td>
<td>۱۴، <a href="#sec-ch22-g" class="quarto-xref"><span>بخش 22.8</span></a></td>
</tr>
<tr class="even">
<td>مجوز</td>
<td>چه مجوزهایی، چه زمانی؟</td>
<td>فهرستِ مقام‌ها</td>
<td>برنامهٔ مجوز</td>
<td>۱۷، ۵۵ تا ۵۷</td>
</tr>
<tr class="odd">
<td>لجستیک</td>
<td>تیغه‌ها و ترانسفورماتور می‌رسند؟</td>
<td>نقشهٔ راه، پل‌ها</td>
<td>مطالعهٔ مسیر</td>
<td>۱۴، ۴۶</td>
</tr>
<tr class="even">
<td>هزینه</td>
<td>چه بازه‌ای؟</td>
<td>قیمتِ واحد</td>
<td>پیشنهادها</td>
<td>۱۸، ۲۱، ۳۸</td>
</tr>
<tr class="odd">
<td>زمان‌بندی</td>
<td>چند ماه تا بهره‌برداری؟</td>
<td>مسیرِ بحرانیِ ساده</td>
<td>برنامهٔ کامل</td>
<td><a href="#sec-ch22-c" class="quarto-xref"><span>بخش 22.4</span></a></td>
</tr>
<tr class="even">
<td>ساخت‌پذیری</td>
<td>شیب، خاک، آب، نیروی کار؟</td>
<td>نقشهٔ شیب، بازدید</td>
<td>ژئوتکنیک، طراحی</td>
<td>۲۹، ۴۷</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>زنجیرهٔ تأمین، نیروی کار و ساخت‌پذیری.</strong> امکان‌سنجی <strong>طراحیِ فرایندِ کارخانه</strong> نیست، اما باید بپرسد: آیا سازندگان در بازهٔ زمانیِ پروژه ظرفیتِ تحویل دارند (فصل‌های ۳۹ تا ۴۱)؟ چه تعداد نیروی کار لازم است و از کجا می‌آید (اثرِ هجومِ کارگری، <a href="#sec-ch22-g" class="quarto-xref"><span>بخش 22.8</span></a>)؟ آیا جرثقیل‌ها، جاده‌ها و بندرها برای قطعاتِ بزرگ آماده‌اند (فصل‌های ۴۶ و ۴۷)؟ پاسخِ «نه» به هر کدام هزینه و زمان می‌افزاید و در مقایسهٔ گزینه‌ها می‌آید.</p>
<div id="exm-ch22-dimensions" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.3 (بُعدی که ارزان پرسیده نشد)</strong></span> <strong>پرسش.</strong> کدام بُعد در غربالگریِ <span class="ltr" dir="ltr">P-South</span> از ابتدا پرسیده نشده بود و اگر دیر کشف می‌شد چه هزینه‌ای داشت؟</p>
<p><strong>پاسخ.</strong> <strong>قدرتِ شبکه</strong>: شبکهٔ نزدیکِ <span class="ltr" dir="ltr">P-South</span> ضعیف است و صادرات را به <span class="ltr" dir="ltr">70 MW</span> محدود می‌کند؛ انرژیِ تحویلی از حدودِ <span class="ltr" dir="ltr">275</span> به <span class="ltr" dir="ltr">262 GWh</span> می‌رسد. اگر پس از طراحی کشف می‌شد، هزینهٔ طراحی هدر می‌رفت و ممکن بود جبران‌ساز یا ذخیره‌ساز لازم شود (فصل‌های ۱۷ و ۲۰).</p>
<p><strong>تفسیر.</strong> «فاصله تا شبکه» به‌تنهایی کافی نیست؛ «ظرفیت و قدرتِ شبکه» پرسشِ درست است. یک گفت‌وگوی کوتاه با بهره‌بردارِ شبکه در غربالگری ارزان‌ترین شاهد است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ده بُعدِ غربالگری را با شاهدِ اولیهٔ هر کدام بنویسید.</li>
<li>چرا امکان‌سنجی طراحیِ فرایندِ کارخانه نیست؟</li>
<li>سه پرسشِ زنجیرهٔ تأمین و ساخت‌پذیری را بنویسید.</li>
<li>چرا «فاصله تا شبکه» کافی نیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch22-a-costs" class="level3" data-number="22.2.4">
<h3 data-number="22.2.4" class="anchored" data-anchor-id="sec-ch22-a-costs"><span class="header-section-number">22.2.4</span> بازهٔ هزینهٔ اولیه و اطلاعاتِ کم‌شده</h3>
<p><strong>ایده.</strong> در غربالگری، هزینه یک <strong>بازه</strong> است، نه یک عدد. هر قلم یک کمترین، محتمل‌ترین و بیشترین دارد؛ پهنای بازه به <strong>ردهٔ برآورد</strong> بستگی دارد: مکانی با شاهدِ ضعیف (ردهٔ غربالگری) بازهٔ پهن‌تری از مکانی با مطالعهٔ امکان‌سنجی دارد. با نمونه‌گیریِ مونت‌کارلو از توزیعِ مثلثیِ هر قلم، صدک‌های هزینهٔ کل به دست می‌آیند و <strong>احتیاط</strong> به‌جای درصدِ ثابت از ریسک حساب می‌شود:</p>
<p><span id="eq-ch22-contingency"><span class="math display">\[
C_{\text{cont}} = C_{P80} - C_{\text{base}}
\tag{22.1}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb5"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb5-1"><a href="#cb5-1" aria-hidden="true" tabindex="-1"></a>CLASS <span class="op">=</span> {   <span class="co"># (low, high) range of each item by estimate class (A-314)</span></span>
<span id="cb5-2"><a href="#cb5-2" aria-hidden="true" tabindex="-1"></a>    <span class="st">"feasibility"</span>: {<span class="st">"wind"</span>: (<span class="op">-</span><span class="fl">0.10</span>, <span class="fl">0.20</span>), <span class="st">"PV"</span>: (<span class="op">-</span><span class="fl">0.10</span>, <span class="fl">0.15</span>),</span>
<span id="cb5-3"><a href="#cb5-3" aria-hidden="true" tabindex="-1"></a>                    <span class="st">"substation"</span>: (<span class="op">-</span><span class="fl">0.15</span>, <span class="fl">0.30</span>), <span class="st">"battery"</span>: (<span class="op">-</span><span class="fl">0.15</span>, <span class="fl">0.20</span>),</span>
<span id="cb5-4"><a href="#cb5-4" aria-hidden="true" tabindex="-1"></a>                    <span class="st">"development"</span>: (<span class="op">-</span><span class="fl">0.05</span>, <span class="fl">0.25</span>)},</span>
<span id="cb5-5"><a href="#cb5-5" aria-hidden="true" tabindex="-1"></a>    <span class="st">"screening"</span>: {<span class="st">"wind"</span>: (<span class="op">-</span><span class="fl">0.25</span>, <span class="fl">0.45</span>), <span class="st">"PV"</span>: (<span class="op">-</span><span class="fl">0.20</span>, <span class="fl">0.40</span>),</span>
<span id="cb5-6"><a href="#cb5-6" aria-hidden="true" tabindex="-1"></a>                  <span class="st">"substation"</span>: (<span class="op">-</span><span class="fl">0.30</span>, <span class="fl">0.60</span>), <span class="st">"battery"</span>: (<span class="op">-</span><span class="fl">0.25</span>, <span class="fl">0.40</span>),</span>
<span id="cb5-7"><a href="#cb5-7" aria-hidden="true" tabindex="-1"></a>                  <span class="st">"development"</span>: (<span class="op">-</span><span class="fl">0.10</span>, <span class="fl">0.50</span>)},</span>
<span id="cb5-8"><a href="#cb5-8" aria-hidden="true" tabindex="-1"></a>}</span>
<span id="cb5-9"><a href="#cb5-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb5-10"><a href="#cb5-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb5-11"><a href="#cb5-11" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> cost_draws(name: <span class="bu">str</span>, n: <span class="bu">int</span> <span class="op">=</span> <span class="dv">20_000</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>[<span class="bu">float</span>, np.ndarray]:</span>
<span id="cb5-12"><a href="#cb5-12" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Base cost without contingency and n Monte Carlo totals: each</span></span>
<span id="cb5-13"><a href="#cb5-13" aria-hidden="true" tabindex="-1"></a><span class="co">    item triangular (low, base, high); grid works on their own range."""</span></span>
<span id="cb5-14"><a href="#cb5-14" aria-hidden="true" tabindex="-1"></a>    f <span class="op">=</span> src.SITES[name]</span>
<span id="cb5-15"><a href="#cb5-15" aria-hidden="true" tabindex="-1"></a>    base <span class="op">=</span> f[<span class="st">"capex"</span>] <span class="op">/</span> <span class="fl">1.05</span>                     <span class="co"># remove the 5 % allowance</span></span>
<span id="cb5-16"><a href="#cb5-16" aria-hidden="true" tabindex="-1"></a>    cls <span class="op">=</span> CLASS[<span class="st">"screening"</span> <span class="cf">if</span> f[<span class="st">"energy_q"</span>] <span class="op">&lt;</span> <span class="fl">0.5</span> <span class="cf">else</span> <span class="st">"feasibility"</span>]</span>
<span id="cb5-17"><a href="#cb5-17" aria-hidden="true" tabindex="-1"></a>    tot <span class="op">=</span> np.zeros(n)</span>
<span id="cb5-18"><a href="#cb5-18" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> item, share <span class="kw">in</span> SHARES.items():</span>
<span id="cb5-19"><a href="#cb5-19" aria-hidden="true" tabindex="-1"></a>        b <span class="op">=</span> base <span class="op">*</span> share</span>
<span id="cb5-20"><a href="#cb5-20" aria-hidden="true" tabindex="-1"></a>        lo, hi <span class="op">=</span> cls[item]</span>
<span id="cb5-21"><a href="#cb5-21" aria-hidden="true" tabindex="-1"></a>        tot <span class="op">+=</span> RNG.triangular(b <span class="op">*</span> (<span class="dv">1</span> <span class="op">+</span> lo), b, b <span class="op">*</span> (<span class="dv">1</span> <span class="op">+</span> hi), n)</span>
<span id="cb5-22"><a href="#cb5-22" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> f[<span class="st">"reinforce"</span>]:</span>
<span id="cb5-23"><a href="#cb5-23" aria-hidden="true" tabindex="-1"></a>        r <span class="op">=</span> f[<span class="st">"reinforce"</span>]</span>
<span id="cb5-24"><a href="#cb5-24" aria-hidden="true" tabindex="-1"></a>        tot <span class="op">+=</span> RNG.triangular(<span class="fl">0.8</span> <span class="op">*</span> r, r, <span class="fl">1.6</span> <span class="op">*</span> r, n)</span>
<span id="cb5-25"><a href="#cb5-25" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> base <span class="op">+</span> f[<span class="st">"reinforce"</span>], tot</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>preliminary cost ranges (Monte Carlo of items, k u):
  site       base     P50      P80      P90    contingency to P80
  P-North   173,571  187,039  199,335  205,652     14.8 %
  P-Central 149,000  153,249  158,443  161,115      6.3 %
  P-South   139,524  143,493  148,343  150,864      6.3 %
  the base is the sum of most-likely values; skewed ranges
  put the P50 above it, so a 5 % allowance is too thin even
  for P-Central; P-North's screening-class range and its grid
  works widen everything - its P80 is far above the others
  (items drawn independently: correlated prices would widen
  the range further)</code></pre>
<div id="exm-ch22-costs" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.4 (پنج درصد کافی نیست)</strong></span> <strong>پرسش.</strong> هزینهٔ پایه، <span class="ltr" dir="ltr">P50</span> و <span class="ltr" dir="ltr">P80</span> هر مکان چیست؟ احتیاطِ لازم تا <span class="ltr" dir="ltr">P80</span> چند درصد است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">P-Central</span>: پایه <span class="ltr" dir="ltr">149,000</span>، <span class="ltr" dir="ltr">P50</span> <span class="ltr" dir="ltr">153,249</span>، <span class="ltr" dir="ltr">P80</span> <span class="ltr" dir="ltr">158,443</span> هزار: احتیاطِ <span class="ltr" dir="ltr">6.3 %</span>. <span class="ltr" dir="ltr">P-South</span> هم <span class="ltr" dir="ltr">6.3 %</span>. <span class="ltr" dir="ltr">P-North</span>: پایه <span class="ltr" dir="ltr">173,571</span> با کارهای شبکه، <span class="ltr" dir="ltr">P80</span> <span class="ltr" dir="ltr">199,335</span>: <span class="ltr" dir="ltr">14.8 %</span>.</p>
<p><strong>تفسیر.</strong> پایه جمعِ مقدارهای <strong>محتمل‌ترین</strong> است؛ وقتی بازه‌ها کج‌اند (بالا بیشتر از پایین)، <span class="ltr" dir="ltr">P50</span> بالای پایه می‌افتد. پس احتیاطِ <span class="ltr" dir="ltr">5 %</span> فصلِ ۲۱ حتی برای <span class="ltr" dir="ltr">P-Central</span> نازک است و <span class="ltr" dir="ltr">A-304</span> باید در مرحلهٔ بعد بازبینی شود. فرضِ مستقل‌بودنِ قلم‌ها بازه را <strong>کوچک‌تر</strong> از واقع نشان می‌دهد: قیمتِ فولاد و ارز همهٔ قلم‌ها را با هم جابه‌جا می‌کند. <strong>وارسی:</strong> میانگینِ توزیعِ مثلثیِ <span class="math inline">\((a, m, b)\)</span> برابرِ <span class="math inline">\((a + m + b)/3\)</span> است و برای قلمِ باد با <span class="math inline">\((-10\,\%, +20\,\%)\)</span> حدودِ <span class="ltr" dir="ltr">3 %</span> بالای مقدارِ محتمل.</p>
</div>
<p><strong>اطلاعاتِ کم‌شده.</strong> هر بازهٔ پهن نشانهٔ اطلاعاتی است که هنوز نداریم. فهرستِ <strong>اطلاعاتِ کم‌شده</strong> برای هر مکان همان شاهدِ بعدیِ <a href="#sec-ch22-d-next" class="quarto-xref"><span>بخش 22.5.3</span></a> است، با این افزوده که هر قلم بگوید <strong>کدام بازه</strong> را تنگ می‌کند: پیشنهادِ شبکه بازهٔ قلمِ اتصال را، پیشنهادِ توربین بازهٔ قلمِ باد را، ژئوتکنیک بازهٔ پی‌ها را. چنین فهرستی تصمیم می‌گیرد پولِ مطالعه اول کجا خرج شود: جایی که بازه پهن‌تر و وزنِ قلم بیشتر است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>احتیاط را با <a href="#eq-ch22-contingency" class="quarto-xref">معادلهٔ&nbsp;<span>22.1</span></a> تعریف کنید.</li>
<li>چرا <span class="ltr" dir="ltr">P50</span> بالای پایه است؟</li>
<li>فرضِ مستقل‌بودنِ قلم‌ها بازه را چگونه تغییر می‌دهد؟</li>
<li>برای هر مکان یک قلمِ اطلاعاتِ کم‌شده و بازه‌ای را که تنگ می‌کند بنویسید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch22-b" class="level2" data-number="22.3">
<h2 data-number="22.3" class="anchored" data-anchor-id="sec-ch22-b"><span class="header-section-number">22.3</span> ب. ارزیابیِ گزینه‌ها</h2>
<section id="sec-ch22-b-criteria" class="level3" data-number="22.3.1">
<h3 data-number="22.3.1" class="anchored" data-anchor-id="sec-ch22-b-criteria"><span class="header-section-number">22.3.1</span> معیارها، امتیازها و وزن‌ها</h3>
<p><strong>ایده.</strong> پس از غربالگری، گزینه‌های باقی‌مانده با <strong>مقایسهٔ چندمعیاره</strong> (به انگلیسی <span class="ltr" dir="ltr">multi-criteria analysis</span>) سنجیده می‌شوند: هر معیار به مقیاسِ <span class="ltr" dir="ltr">0</span> تا <span class="ltr" dir="ltr">1</span> برده می‌شود (بهترین یک)، با وزنی ضرب و جمع می‌شود:</p>
<p><span id="eq-ch22-score"><span class="math display">\[
S_i = \sum_k w_k\, s_{ik}, \qquad s_{ik} = \frac{x_{ik} - \min_i x_{ik}}{\max_i x_{ik} - \min_i x_{ik}}
\tag{22.2}\]</span></span></p>
<p>(برای معیارهایی که کمترشان بهتر است، <span class="math inline">\(1 - s_{ik}\)</span>). وزن‌ها <strong>ارزش‌ها</strong>ی تصمیم‌گیر را نشان می‌دهند، نه واقعیتِ فنی؛ پس باید آشکار و قابلِ بحث باشند. این فصل سه مجموعه وزنِ آموزشی دارد: توسعه‌دهنده، وام‌دهنده و جامعه (<span class="ltr" dir="ltr">A-312</span>).</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb7"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb7-1"><a href="#cb7-1" aria-hidden="true" tabindex="-1"></a>CRITERIA <span class="op">=</span> [  <span class="co"># (label, value function, higher is better, evidence key)</span></span>
<span id="cb7-2"><a href="#cb7-2" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"energy"</span>, <span class="kw">lambda</span> f: f[<span class="st">"energy"</span>], <span class="va">True</span>, <span class="st">"energy_q"</span>),</span>
<span id="cb7-3"><a href="#cb7-3" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"cost incl. grid"</span>, <span class="kw">lambda</span> f: f[<span class="st">"capex"</span>] <span class="op">+</span> f[<span class="st">"reinforce"</span>], <span class="va">False</span>, <span class="va">None</span>),</span>
<span id="cb7-4"><a href="#cb7-4" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"time to COD"</span>, <span class="kw">lambda</span> f: f[<span class="st">"schedule"</span>], <span class="va">False</span>, <span class="va">None</span>),</span>
<span id="cb7-5"><a href="#cb7-5" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"grid readiness"</span>, <span class="kw">lambda</span> f: f[<span class="st">"grid_free_mw"</span>] <span class="op">-</span> f[<span class="st">"grid_km"</span>], <span class="va">True</span>, <span class="va">None</span>),</span>
<span id="cb7-6"><a href="#cb7-6" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"environment"</span>, <span class="kw">lambda</span> f: (<span class="op">-</span>f[<span class="st">"bird_overlap"</span>] <span class="op">-</span> <span class="fl">0.1</span> <span class="op">*</span> f[<span class="st">"heritage"</span>]</span>
<span id="cb7-7"><a href="#cb7-7" aria-hidden="true" tabindex="-1"></a>                               <span class="op">-</span> <span class="fl">0.2</span> <span class="op">*</span> f[<span class="st">"water_scarce"</span>]), <span class="va">True</span>, <span class="va">None</span>),</span>
<span id="cb7-8"><a href="#cb7-8" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"social"</span>, <span class="kw">lambda</span> f: <span class="op">-</span>(f[<span class="st">"households"</span>] <span class="op">+</span> <span class="dv">5</span> <span class="op">*</span> f[<span class="st">"displaced"</span>]</span>
<span id="cb7-9"><a href="#cb7-9" aria-hidden="true" tabindex="-1"></a>                           <span class="op">+</span> <span class="fl">0.5</span> <span class="op">*</span> f[<span class="st">"seasonal"</span>]), <span class="va">True</span>, <span class="va">None</span>),</span>
<span id="cb7-10"><a href="#cb7-10" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"constructability"</span>, <span class="kw">lambda</span> f: <span class="op">-</span>(f[<span class="st">"slope_pct"</span>] <span class="op">+</span> <span class="fl">0.3</span> <span class="op">*</span> f[<span class="st">"road_km"</span>]),</span>
<span id="cb7-11"><a href="#cb7-11" aria-hidden="true" tabindex="-1"></a>     <span class="va">True</span>, <span class="va">None</span>),</span>
<span id="cb7-12"><a href="#cb7-12" aria-hidden="true" tabindex="-1"></a>]</span>
<span id="cb7-13"><a href="#cb7-13" aria-hidden="true" tabindex="-1"></a>WEIGHTS <span class="op">=</span> {   <span class="co"># three stakeholder views (A-312, teaching)</span></span>
<span id="cb7-14"><a href="#cb7-14" aria-hidden="true" tabindex="-1"></a>    <span class="st">"developer"</span>: [<span class="fl">0.30</span>, <span class="fl">0.25</span>, <span class="fl">0.15</span>, <span class="fl">0.10</span>, <span class="fl">0.05</span>, <span class="fl">0.05</span>, <span class="fl">0.10</span>],</span>
<span id="cb7-15"><a href="#cb7-15" aria-hidden="true" tabindex="-1"></a>    <span class="st">"lender"</span>:    [<span class="fl">0.20</span>, <span class="fl">0.20</span>, <span class="fl">0.15</span>, <span class="fl">0.15</span>, <span class="fl">0.10</span>, <span class="fl">0.10</span>, <span class="fl">0.10</span>],</span>
<span id="cb7-16"><a href="#cb7-16" aria-hidden="true" tabindex="-1"></a>    <span class="st">"community"</span>: [<span class="fl">0.10</span>, <span class="fl">0.05</span>, <span class="fl">0.05</span>, <span class="fl">0.05</span>, <span class="fl">0.30</span>, <span class="fl">0.40</span>, <span class="fl">0.05</span>],</span>
<span id="cb7-17"><a href="#cb7-17" aria-hidden="true" tabindex="-1"></a>}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb8"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb8-1"><a href="#cb8-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> normalise(values, higher_is_better: <span class="bu">bool</span> <span class="op">=</span> <span class="va">True</span>) <span class="op">-&gt;</span> np.ndarray:</span>
<span id="cb8-2"><a href="#cb8-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Min-max scale to 0..1 (1 = best); equal values give 1."""</span></span>
<span id="cb8-3"><a href="#cb8-3" aria-hidden="true" tabindex="-1"></a>    v <span class="op">=</span> np.asarray(values, <span class="bu">float</span>)</span>
<span id="cb8-4"><a href="#cb8-4" aria-hidden="true" tabindex="-1"></a>    lo, hi <span class="op">=</span> v.<span class="bu">min</span>(), v.<span class="bu">max</span>()</span>
<span id="cb8-5"><a href="#cb8-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> hi <span class="op">-</span> lo <span class="op">&lt;</span> <span class="fl">1e-12</span>:</span>
<span id="cb8-6"><a href="#cb8-6" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> np.ones_like(v)</span>
<span id="cb8-7"><a href="#cb8-7" aria-hidden="true" tabindex="-1"></a>    s <span class="op">=</span> (v <span class="op">-</span> lo) <span class="op">/</span> (hi <span class="op">-</span> lo)</span>
<span id="cb8-8"><a href="#cb8-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> s <span class="cf">if</span> higher_is_better <span class="cf">else</span> <span class="fl">1.0</span> <span class="op">-</span> s</span>
<span id="cb8-9"><a href="#cb8-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb8-10"><a href="#cb8-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb8-11"><a href="#cb8-11" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> weighted(scores, weights) <span class="op">-&gt;</span> np.ndarray:</span>
<span id="cb8-12"><a href="#cb8-12" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""scores: options x criteria (0..1); weights summing to 1."""</span></span>
<span id="cb8-13"><a href="#cb8-13" aria-hidden="true" tabindex="-1"></a>    w <span class="op">=</span> np.asarray(weights, <span class="bu">float</span>)</span>
<span id="cb8-14"><a href="#cb8-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.asarray(scores, <span class="bu">float</span>) <span class="op">@</span> (w <span class="op">/</span> w.<span class="bu">sum</span>())</span>
<span id="cb8-15"><a href="#cb8-15" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb8-16"><a href="#cb8-16" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb8-17"><a href="#cb8-17" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> dominated(scores) <span class="op">-&gt;</span> <span class="bu">list</span>[<span class="bu">int</span>]:</span>
<span id="cb8-18"><a href="#cb8-18" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Indices of options no better than another in every criterion and</span></span>
<span id="cb8-19"><a href="#cb8-19" aria-hidden="true" tabindex="-1"></a><span class="co">    worse in at least one."""</span></span>
<span id="cb8-20"><a href="#cb8-20" aria-hidden="true" tabindex="-1"></a>    s <span class="op">=</span> np.asarray(scores, <span class="bu">float</span>)</span>
<span id="cb8-21"><a href="#cb8-21" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> []</span>
<span id="cb8-22"><a href="#cb8-22" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> i <span class="kw">in</span> <span class="bu">range</span>(<span class="bu">len</span>(s)):</span>
<span id="cb8-23"><a href="#cb8-23" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> j <span class="kw">in</span> <span class="bu">range</span>(<span class="bu">len</span>(s)):</span>
<span id="cb8-24"><a href="#cb8-24" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> i <span class="op">!=</span> j <span class="kw">and</span> (s[j] <span class="op">&gt;=</span> s[i]).<span class="bu">all</span>() <span class="kw">and</span> (s[j] <span class="op">&gt;</span> s[i]).<span class="bu">any</span>():</span>
<span id="cb8-25"><a href="#cb8-25" aria-hidden="true" tabindex="-1"></a>                out.append(i)</span>
<span id="cb8-26"><a href="#cb8-26" aria-hidden="true" tabindex="-1"></a>                <span class="cf">break</span></span>
<span id="cb8-27"><a href="#cb8-27" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>normalised scores (1 = best of the three):
  criterion              P-North  P-Central    P-South
  energy                    1.00       0.49       0.00
  cost incl. grid           0.00       0.71       1.00
  time to COD               0.00       1.00       0.55
  grid readiness            0.00       1.00       0.84
  environment               0.00       1.00       0.11
  social                    0.00       1.00       0.78
  constructability          0.00       0.78       1.00
  weighted totals by stakeholder:
  developer                 0.30       0.75       0.56
  lender                    0.20       0.82       0.60
  community                 0.10       0.92       0.51
  dominated options: none
  min-max scores exaggerate small differences between three
  options and depend on which options are in the set: the
  total is a summary for discussion, not a measurement</code></pre>
<div id="fig-ch22-scores" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch22-scores-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch22-scores.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch22-scores-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;22.2: امتیازِ وزن‌دارِ سه مکان زیرِ سه مجموعه وزن.
</figcaption>
</figure>
</div>
<div id="exm-ch22-scores" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.5 (سه نگاه، یک برنده)</strong></span> <strong>پرسش.</strong> کدام مکان زیرِ هر سه مجموعه وزن اول است؟ آیا گزینهٔ «مغلوب» داریم؟ چه محدودیتی در روشِ کمینه-بیشینه هست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">P-Central</span>: توسعه‌دهنده <span class="ltr" dir="ltr">0.75</span>، وام‌دهنده <span class="ltr" dir="ltr">0.82</span>، جامعه <span class="ltr" dir="ltr">0.92</span>؛ <span class="ltr" dir="ltr">P-South</span> دوم (<span class="ltr" dir="ltr">0.56</span>، <span class="ltr" dir="ltr">0.60</span>، <span class="ltr" dir="ltr">0.51</span>) و <span class="ltr" dir="ltr">P-North</span> سوم. گزینهٔ مغلوب نداریم (<span class="ltr" dir="ltr">P-North</span> در انرژی بهترین است).</p>
<p><strong>تفسیر.</strong> مقیاسِ کمینه-بیشینه تفاوت‌های کوچک میانِ سه گزینه را بزرگ نشان می‌دهد و به <strong>مجموعهٔ گزینه‌ها</strong> وابسته است: افزودن یا برداشتنِ یک مکان امتیازِ بقیه را تغییر می‌دهد. پس امتیازِ کل خلاصه‌ای برای <strong>گفت‌وگو</strong> است، نه اندازه‌گیری؛ تصمیم با پول (<a href="#sec-ch22-d" class="quarto-xref"><span>بخش 22.5</span></a>)، پرچم‌ها و شاهد گرفته می‌شود. <strong>وارسی:</strong> امتیازِ انرژیِ <span class="ltr" dir="ltr">P-Central</span> <span class="math inline">\((295 - 262)/(330 - 262) = 0.49\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch22-score" class="quarto-xref">معادلهٔ&nbsp;<span>22.2</span></a> را برای سه مقدارِ <span class="ltr" dir="ltr">10</span>، <span class="ltr" dir="ltr">20</span>، <span class="ltr" dir="ltr">40</span> حساب کنید.</li>
<li>چرا وزن‌ها ارزش‌اند نه واقعیت؟</li>
<li>گزینهٔ مغلوب را تعریف کنید.</li>
<li>دو محدودیتِ مقیاسِ کمینه-بیشینه را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch22-b-uncertainty" class="level3" data-number="22.3.2">
<h3 data-number="22.3.2" class="anchored" data-anchor-id="sec-ch22-b-uncertainty"><span class="header-section-number">22.3.2</span> عدمِ قطعیتِ وزن‌ها، کیفیتِ شاهد و حساسیتِ امتیاز</h3>
<p><strong>ایده.</strong> وزن‌ها دقیق نیستند: دو عضوِ یک هیئت‌مدیره وزنِ انرژی را <span class="ltr" dir="ltr">25</span> یا <span class="ltr" dir="ltr">35 %</span> می‌دانند. اگر رتبه‌بندی با هر تغییرِ کوچکِ وزن عوض شود، <strong>پایدار</strong> نیست. با هزاران مجموعه وزنِ تصادفی در اطرافِ هر نگاه (توزیعِ دیریکله) می‌شمریم هر مکان چند بار اول می‌شود؛ و می‌پرسیم وزنِ انرژی باید چقدر باشد تا رتبه عوض شود.</p>
<pre class="text"><code>how often each site ranks first when the weights are uncertain
(5,000 random weight sets around each stakeholder's view):
  stakeholder            P-North  P-Central    P-South
  developer                   0%        99%         1%
  lender                      0%       100%         0%
  community                   0%       100%         0%
  the developer's ranking turns to P-North only when energy weighs 63 %
  a ranking that survives most plausible weights is robust;
  one that needs a single extreme weight is an argument</code></pre>
<div id="exm-ch22-stability" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.6 (رتبه‌ای که پایدار است)</strong></span> <strong>پرسش.</strong> در چند درصدِ مجموعه‌وزن‌ها هر مکان اول است؟ <span class="ltr" dir="ltr">P-North</span> با چه وزنی برای انرژی اول می‌شود؟</p>
<p><strong>پاسخ.</strong> توسعه‌دهنده: <span class="ltr" dir="ltr">P-Central</span> <span class="ltr" dir="ltr">99 %</span>، <span class="ltr" dir="ltr">P-South</span> <span class="ltr" dir="ltr">1 %</span>؛ وام‌دهنده و جامعه: <span class="ltr" dir="ltr">100 %</span> <span class="ltr" dir="ltr">P-Central</span>. <span class="ltr" dir="ltr">P-North</span> فقط وقتی اول می‌شود که وزنِ انرژی <span class="ltr" dir="ltr">63 %</span> باشد (وزن‌های دیگر به همان نسبت کوچک شوند).</p>
<p><strong>تفسیر.</strong> رتبه‌ای که در بیشترِ وزن‌های معقول دوام می‌آورد <strong>استوار</strong> است؛ رتبه‌ای که به یک وزنِ افراطی نیاز دارد <strong>استدلال</strong> است، نه نتیجه. کسی که <span class="ltr" dir="ltr">P-North</span> را می‌خواهد باید بگوید چرا انرژی بیش از نیمِ تصمیم است.</p>
</div>
<p><strong>کیفیتِ شاهد.</strong> امتیازی که بر شاهدِ ضعیف تکیه دارد باید کمتر شمرده شود. قاعدهٔ آموزشی: امتیاز به سمتِ <span class="ltr" dir="ltr">0.5</span> (نادانسته) کشیده می‌شود به اندازهٔ کمبودِ کیفیت:</p>
<p><span id="eq-ch22-quality"><span class="math display">\[
s^{\text{adj}} = 0.5 + q\,(s - 0.5)
\tag{22.3}\]</span></span></p>
<pre class="text"><code>the energy score shrunk toward 0.5 by the quality of its evidence:
  site        quality   energy score   adjusted   developer total
  P-North         0.4           1.00       0.70   0.30 -&gt; 0.21
  P-Central       0.9           0.49       0.49   0.75 -&gt; 0.75
  P-South         0.7           0.00       0.15   0.56 -&gt; 0.61
  P-North's energy lead rests on reanalysis and four months
  of mast data: until a full campaign (ch 13) confirms it, it
  counts for less; quality is recorded beside every score</code></pre>
<div id="exm-ch22-evidence" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.7 (برتری‌ای که به شاهدِ ضعیف تکیه دارد)</strong></span> <strong>پرسش.</strong> با کیفیتِ <span class="ltr" dir="ltr">0.4</span>، امتیازِ انرژیِ <span class="ltr" dir="ltr">P-North</span> و امتیازِ کلِ آن چه می‌شود؟</p>
<p><strong>پاسخ.</strong> امتیازِ انرژی از <span class="ltr" dir="ltr">1.00</span> به <span class="ltr" dir="ltr">0.70</span>؛ امتیازِ کل (توسعه‌دهنده) از <span class="ltr" dir="ltr">0.30</span> به <span class="ltr" dir="ltr">0.21</span>. امتیازِ <span class="ltr" dir="ltr">P-South</span> برعکس بالا می‌رود (<span class="ltr" dir="ltr">0.56</span> به <span class="ltr" dir="ltr">0.61</span>)، چون امتیازِ صفرش به سوی <span class="ltr" dir="ltr">0.5</span> کشیده می‌شود.</p>
<p><strong>تفسیر.</strong> کیفیت کنارِ هر امتیاز ثبت می‌شود تا روشن باشد کدام برتری <strong>ثابت‌شده</strong> و کدام <strong>ادعایی</strong> است. کمپینِ کاملِ اندازه‌گیری (فصلِ ۱۳) کیفیت را بالا می‌برد؛ تا آن زمان برتریِ <span class="ltr" dir="ltr">P-North</span> در انرژی یک فرضیه است.</p>
</div>
<p><strong>اولویت‌های ذی‌نفعان.</strong> سه مجموعه وزن نشان می‌دهند ذی‌نفعان مختلف چیزهای مختلف می‌خواهند. هدف یکی کردنِ وزن‌ها نیست، دیدنِ اینکه آیا <strong>تصمیم</strong> با هر نگاه یکی است یا نه. اگر نیست، تعارض را آشکار کنید (مثلاً «توسعه‌دهنده انرژی می‌خواهد، جامعه زمین») و با شاهد و مذاکره حل کنید، نه با پنهان‌کردنِ یک وزن.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پایداریِ رتبه را چگونه می‌سنجیم؟</li>
<li><a href="#eq-ch22-quality" class="quarto-xref">معادلهٔ&nbsp;<span>22.3</span></a> را برای <span class="math inline">\(s = 0\)</span> و <span class="math inline">\(q = 0.4\)</span> حساب کنید.</li>
<li>«استوار» و «استدلال» را در این بخش از هم جدا کنید.</li>
<li>وقتی ذی‌نفعان رتبه‌های متفاوت می‌دهند چه باید کرد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch22-b-tradeoffs" class="level3" data-number="22.3.3">
<h3 data-number="22.3.3" class="anchored" data-anchor-id="sec-ch22-b-tradeoffs"><span class="header-section-number">22.3.3</span> نرخِ مبادله و حساسیت به امتیاز</h3>
<p><strong>ایده.</strong> وزن در مقایسهٔ چندمعیاره یک <strong>مبادله</strong> را پنهان می‌کند: چند گیگاوات‌ساعت انرژی ارزشِ یک ماه تأخیر یا هزار واحد هزینه را دارد؟ برای معیارهایی که به پول تبدیل می‌شوند، مدلِ مالی این نرخ‌ها را <strong>آشکار</strong> می‌دهد: اثرِ یک درصد انرژی، یک درصد هزینه و یک ماه تأخیر بر ارزشِ فعلی، و نسبتِ آن‌ها.</p>
<pre class="text"><code>trade-off rates from the chapter 21 model (NPV at close, k u):
  +1 % energy (2.95 GWh a year)    +1,935   equity IRR +0.35 pt
  +1 % capital cost (1,564 k u)   -1,412   equity IRR -0.25 pt
  one month later financial close       -31  (NPV today)
  exchange rates:
    1,000 k u of capital = 1.4 GWh a year of energy
    one month later = 0.05 GWh a year of energy
  P-North against P-Central in these rates:
    energy +34.9 GWh a year       +22,853
    cost incl. grid +24,550     -22,158
    22 months later close             -682 (approx.)
  the linear rates reproduce the model's answer within a few
  hundred k u: the energy lead buys the grid works, and the
  delay takes the rest - a trade-off made explicit, not hidden
  in a weight</code></pre>
<div id="exm-ch22-tradeoffs" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.8 (مبادله‌ای که آشکار شد)</strong></span> <strong>پرسش.</strong> یک درصد انرژی و یک درصد هزینه چه اثری بر ارزشِ فعلی دارند؟ برتریِ انرژیِ <span class="ltr" dir="ltr">P-North</span> با این نرخ‌ها چگونه خرج می‌شود؟</p>
<p><strong>پاسخ.</strong> یک درصد انرژی <span class="ltr" dir="ltr">+1,935</span> و یک درصد هزینه <span class="ltr" dir="ltr">−1,412</span> هزار؛ هر هزار واحد هزینه برابرِ <span class="ltr" dir="ltr">1.4 GWh</span> انرژیِ سالانه است. <span class="ltr" dir="ltr">P-North</span>: انرژیِ بیشتر <span class="ltr" dir="ltr">+22,853</span>، هزینهٔ بیشتر <span class="ltr" dir="ltr">−22,158</span>، و ۲۲ ماه تأخیر حدودِ <span class="ltr" dir="ltr">−682</span>.</p>
<p><strong>تفسیر.</strong> برتریِ انرژیِ <span class="ltr" dir="ltr">P-North</span> تقریباً همه‌اش صرفِ کارهای شبکه و راهش می‌شود و تأخیر باقی را می‌برد؛ همان پاسخِ مدل در <a href="#exm-ch22-worked" class="quarto-xref">مثال&nbsp;<span>22.20</span></a>، این بار با <strong>دلیلِ</strong> آشکار. اثرِ یک ماه تأخیر بر ارزشِ فعلی کوچک است (<span class="ltr" dir="ltr">31</span> هزار) چون ارزشِ فعلی خودش کوچک است؛ هزینهٔ واقعیِ تأخیر برای توسعه‌دهنده سربارِ ماهانه، ریسکِ رقابت و ازدست‌رفتنِ پنجرهٔ قرارداد است که این عدد نمی‌بیند. <strong>وارسی:</strong> <span class="math inline">\(22{,}853 - 22{,}158 = 695\)</span> نزدیکِ <span class="math inline">\(5{,}772 - 5{,}158 = 614\)</span> است.</p>
</div>
<p><strong>حساسیت به امتیاز.</strong> پرسشِ مکمل: یک امتیازِ <span class="ltr" dir="ltr">P-Central</span> چقدر باید پایین بیاید تا رتبهٔ نخست از دست برود؟ اگر برتری <span class="math inline">\(M\)</span> و وزنِ معیار <span class="math inline">\(w_k\)</span> باشد، افتِ لازم <span class="math inline">\(\Delta_k = M/w_k\)</span> است؛ اگر <span class="math inline">\(\Delta_k\)</span> از خودِ امتیاز بیشتر باشد، هیچ خطایی در آن معیار به‌تنهایی رتبه را عوض نمی‌کند.</p>
<pre class="text"><code>how far one P-Central score may fall before it loses first place
(developer weights; lead over the second 0.19):
  criterion           weight  score  fall needed  possible
  energy               0.30   0.49         0.64  no
  cost incl. grid      0.25   0.71         0.77  no
  time to COD          0.15   1.00         1.28  no
  grid readiness       0.10   1.00         1.92  no
  environment          0.05   1.00         3.83  no
  social               0.05   1.00         3.83  no
  constructability     0.10   0.78         1.92  no
  no single score can fall far enough: even the energy score
  would have to drop by more than it has; only several errors
  together, or other weights (lab B), could change the first
  place - the evidence effort goes to energy and cost, the two
  heaviest criteria</code></pre>
<div id="exm-ch22-margin" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.9 (هیچ امتیازی به‌تنهایی کافی نیست)</strong></span> <strong>پرسش.</strong> کدام امتیازِ <span class="ltr" dir="ltr">P-Central</span> اگر نادرست باشد، رتبه را عوض می‌کند؟</p>
<p><strong>پاسخ.</strong> هیچ‌کدام به‌تنهایی: برتری <span class="ltr" dir="ltr">0.19</span> است؛ امتیازِ انرژی باید <span class="ltr" dir="ltr">0.64</span> بیفتد در حالی که خودش <span class="ltr" dir="ltr">0.49</span> است، و هزینه <span class="ltr" dir="ltr">0.77</span> در برابرِ <span class="ltr" dir="ltr">0.71</span>.</p>
<p><strong>تفسیر.</strong> فقط چند خطا با هم، یا وزن‌های دیگر (<a href="#sec-ch22-b-uncertainty" class="quarto-xref"><span>بخش 22.3.2</span></a>)، رتبه را عوض می‌کنند. این آزمون می‌گوید تلاشِ شاهد کجا خرج شود: روی دو معیارِ سنگین‌تر (انرژی و هزینه). <strong>وارسی:</strong> <span class="math inline">\(0.19/0.30 = 0.63\)</span> (با گردکردن <span class="ltr" dir="ltr">0.64</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نرخِ مبادلهٔ «هزار واحد هزینه به انرژی» را از دو اثرِ یک‌درصدی حساب کنید.</li>
<li>چرا اثرِ یک ماه تأخیر بر ارزشِ فعلی کوچک است ولی برای توسعه‌دهنده بزرگ؟</li>
<li>افتِ لازم برای معیاری با وزنِ <span class="ltr" dir="ltr">0.10</span> و برتریِ <span class="ltr" dir="ltr">0.19</span> چیست؟</li>
<li>دروازه‌های تصمیم چگونه به این دو آزمون وصل می‌شوند (<a href="#sec-ch22-e" class="quarto-xref"><span>بخش 22.6</span></a>)؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch22-b-weights" class="level3" data-number="22.3.4">
<h3 data-number="22.3.4" class="anchored" data-anchor-id="sec-ch22-b-weights"><span class="header-section-number">22.3.4</span> وزن از کجا می‌آید: وزن‌دهیِ نوسانی و نقشهٔ ذی‌نفعان</h3>
<p><strong>ایده.</strong> وزن‌ها نباید «حسی» نوشته شوند. در <strong>وزن‌دهیِ نوسانی</strong> (به انگلیسی <span class="ltr" dir="ltr">swing weighting</span>) از تصمیم‌گیر می‌پرسیم: «اگر بتوانید فقط یک معیار را از <strong>بدترین</strong> گزینه به <strong>بهترین</strong> ببرید، کدام را انتخاب می‌کنید؟» به آن ۱۰۰ امتیاز می‌دهیم و به بقیه به نسبتِ اهمیتِ همان جابه‌جایی؛ وزن سهمِ هر امتیاز از جمع است:</p>
<p><span id="eq-ch22-swing"><span class="math display">\[
w_k = \frac{v_k}{\sum_j v_j}
\tag{22.4}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb14"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb14-1"><a href="#cb14-1" aria-hidden="true" tabindex="-1"></a>SWING <span class="op">=</span> {   <span class="co"># points for moving each criterion from worst to best site</span></span>
<span id="cb14-2"><a href="#cb14-2" aria-hidden="true" tabindex="-1"></a>    <span class="st">"energy"</span>: <span class="dv">100</span>, <span class="st">"cost incl. grid"</span>: <span class="dv">80</span>, <span class="st">"time to COD"</span>: <span class="dv">50</span>,</span>
<span id="cb14-3"><a href="#cb14-3" aria-hidden="true" tabindex="-1"></a>    <span class="st">"grid readiness"</span>: <span class="dv">35</span>, <span class="st">"environment"</span>: <span class="dv">20</span>, <span class="st">"social"</span>: <span class="dv">20</span>,</span>
<span id="cb14-4"><a href="#cb14-4" aria-hidden="true" tabindex="-1"></a>    <span class="st">"constructability"</span>: <span class="dv">30</span>,</span>
<span id="cb14-5"><a href="#cb14-5" aria-hidden="true" tabindex="-1"></a>}</span>
<span id="cb14-6"><a href="#cb14-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb14-7"><a href="#cb14-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb14-8"><a href="#cb14-8" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> swing_weights(points: <span class="bu">dict</span>) <span class="op">-&gt;</span> np.ndarray:</span>
<span id="cb14-9"><a href="#cb14-9" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Weights proportional to the points given to each swing."""</span></span>
<span id="cb14-10"><a href="#cb14-10" aria-hidden="true" tabindex="-1"></a>    v <span class="op">=</span> np.array([points[c[<span class="dv">0</span>]] <span class="cf">for</span> c <span class="kw">in</span> lab_b.CRITERIA], <span class="bu">float</span>)</span>
<span id="cb14-11"><a href="#cb14-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> v <span class="op">/</span> v.<span class="bu">sum</span>()</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>weights from a swing-weighting interview (developer, teaching):
  criterion          points  weight   developer set
  energy                100    0.30           0.30
  cost incl. grid        80    0.24           0.25
  time to COD            50    0.15           0.15
  grid readiness         35    0.10           0.10
  environment            20    0.06           0.05
  social                 20    0.06           0.05
  constructability       30    0.09           0.10
  totals: P-North 0.30, P-Central 0.76, P-South 0.55
  if the energy range shrank to 295-330 GWh the swing is 51% as large:
  energy points 51, weight 0.30 -&gt; 0.18
  a weight answers 'how much does moving from the worst to the
  best option on this criterion matter?' - it depends on the
  range of the options, so weights are re-asked when the set
  of options changes</code></pre>
<div id="exm-ch22-swing" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.10 (وزنی که به بازه بسته است)</strong></span> <strong>پرسش.</strong> وزن‌های حاصل از مصاحبه را با مجموعهٔ توسعه‌دهنده مقایسه کنید. اگر بازهٔ انرژی از <span class="ltr" dir="ltr">262–330</span> به <span class="ltr" dir="ltr">295–330 GWh</span> تنگ شود، وزنِ انرژی چه می‌شود؟</p>
<p><strong>پاسخ.</strong> وزن‌ها تقریباً همان مجموعهٔ توسعه‌دهنده‌اند (انرژی <span class="ltr" dir="ltr">0.30</span>، هزینه <span class="ltr" dir="ltr">0.24</span>، …) و رتبه همان است. با بازهٔ تنگ‌تر، نوسانِ انرژی <span class="ltr" dir="ltr">51 %</span> می‌شود و وزنش از <span class="ltr" dir="ltr">0.30</span> به <span class="ltr" dir="ltr">0.18</span> می‌افتد.</p>
<p><strong>تفسیر.</strong> وزن پاسخِ این پرسش است که <strong>جابه‌جاییِ میانِ گزینه‌های موجود</strong> چقدر مهم است، نه اینکه «انرژی چقدر مهم است». پس وقتی مجموعهٔ گزینه‌ها عوض می‌شود (یک مکان کنار می‌رود)، وزن‌ها باید دوباره پرسیده شوند؛ نگه‌داشتنِ وزنِ قدیم با بازهٔ تازه خطای رایجی است. <strong>وارسی:</strong> <span class="math inline">\(100/335 = 0.30\)</span> و <span class="math inline">\(51/286 = 0.18\)</span>.</p>
</div>
<p><strong>نقشهٔ ذی‌نفعان.</strong> اولویت‌های ذی‌نفعان در وزن‌ها می‌آیند؛ <strong>شیوهٔ درگیرکردنِ</strong> آن‌ها در نقشه‌ای از علاقه و نفوذ. نقشه می‌گوید با هر گروه چند بار و چه‌قدر عمیق گفت‌وگو شود:</p>
<pre class="text"><code>stakeholder map by interest and influence (fictional types):
  stakeholder                    interest  influence  approach
  landholders of two parcels            5          4  manage closely
  village council                       5          3  involve and consult
  seasonal herders (P-South)            5          2  involve and consult
  grid operator                         3          5  keep satisfied
  permitting authority                  3          5  keep satisfied
  lenders                               4          5  manage closely
  local businesses                      3          2  keep informed
  environmental group                   4          3  involve and consult
  nearby town residents                 2          2  keep informed
  turbine maker                         3          3  keep informed
  the map sets how often and how deeply each group is engaged;
  it does not rank whose rights count - people with high
  interest and little influence (herders, the village) need
  the most deliberate consultation, not the least</code></pre>
<div id="exm-ch22-stakeholders" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.11 (نفوذِ کم، علاقهٔ زیاد)</strong></span> <strong>پرسش.</strong> کدام گروه‌ها «مدیریتِ نزدیک» و کدام «مشارکت و مشاوره» می‌خواهند؟ آیا نقشه می‌گوید حقِ چه کسی مهم‌تر است؟</p>
<p><strong>پاسخ.</strong> مدیریتِ نزدیک: صاحبانِ دو قطعهٔ زمین و وام‌دهندگان. مشارکت و مشاوره: شورای روستا، کوچ‌روهای فصلی و گروهِ محیطِ‌زیستی. نه، نقشه دربارهٔ حق داوری نمی‌کند.</p>
<p><strong>تفسیر.</strong> نقشه ابزارِ <strong>برنامه‌ریزیِ گفت‌وگو</strong> است، نه رتبه‌بندیِ ارزشِ مردم. گروه‌هایی با علاقهٔ زیاد و نفوذِ کم (روستا، کوچ‌روها) بیشترین مشاورهٔ آگاهانه را لازم دارند، چون صدایشان بی برنامه شنیده نمی‌شود؛ شرط‌های وام‌دهندگان نیز همین را می‌خواهند (<a href="#sec-ch22-g" class="quarto-xref"><span>بخش 22.8</span></a>). همهٔ گروه‌ها نوع‌های ساختگی‌اند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پرسشِ وزن‌دهیِ نوسانی را بنویسید.</li>
<li><a href="#eq-ch22-swing" class="quarto-xref">معادلهٔ&nbsp;<span>22.4</span></a> را برای امتیازهای <span class="ltr" dir="ltr">100</span>، <span class="ltr" dir="ltr">50</span>، <span class="ltr" dir="ltr">50</span> حساب کنید.</li>
<li>چرا وزن‌ها با تغییرِ مجموعهٔ گزینه‌ها دوباره پرسیده می‌شوند؟</li>
<li>چهار رویکردِ نقشهٔ ذی‌نفعان را نام ببرید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch22-c" class="level2" data-number="22.4">
<h2 data-number="22.4" class="anchored" data-anchor-id="sec-ch22-c"><span class="header-section-number">22.4</span> ج. برنامهٔ توسعه</h2>
<section id="sec-ch22-c-plan" class="level3" data-number="22.4.1">
<h3 data-number="22.4.1" class="anchored" data-anchor-id="sec-ch22-c-plan"><span class="header-section-number">22.4.1</span> مطالعه‌ها، پیمایش‌ها و مسیرِ بحرانی</h3>
<p><strong>ایده.</strong> پس از انتخابِ مکان، <strong>برنامهٔ توسعه</strong> می‌گوید چه مطالعه‌ها، پیمایش‌ها و درخواست‌های داده‌ای لازم است، چه کسی (کدام متخصص) آن‌ها را انجام می‌دهد، چقدر هزینه دارند، به چه ترتیبی و چه زمانی تمام می‌شوند. ترتیب با <strong>روشِ مسیرِ بحرانی</strong> (به انگلیسی <span class="ltr" dir="ltr">critical path method, CPM</span>) حساب می‌شود: زودترین پایانِ هر کار، و <strong>کارهای بحرانی</strong> که هر روزِ تأخیرشان پایانِ کل را عقب می‌برد.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb17"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb17-1"><a href="#cb17-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> critical_path(tasks: <span class="bu">dict</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>[<span class="bu">float</span>, <span class="bu">list</span>[<span class="bu">str</span>], <span class="bu">dict</span>]:</span>
<span id="cb17-2"><a href="#cb17-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""tasks: name -&gt; (duration, [predecessors]). Forward pass for the</span></span>
<span id="cb17-3"><a href="#cb17-3" aria-hidden="true" tabindex="-1"></a><span class="co">    earliest finish, backward pass for slack; returns (duration, the</span></span>
<span id="cb17-4"><a href="#cb17-4" aria-hidden="true" tabindex="-1"></a><span class="co">    critical tasks in order, slack by task)."""</span></span>
<span id="cb17-5"><a href="#cb17-5" aria-hidden="true" tabindex="-1"></a>    order, done <span class="op">=</span> [], <span class="bu">set</span>()</span>
<span id="cb17-6"><a href="#cb17-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">while</span> <span class="bu">len</span>(order) <span class="op">&lt;</span> <span class="bu">len</span>(tasks):</span>
<span id="cb17-7"><a href="#cb17-7" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> t, (_, pre) <span class="kw">in</span> tasks.items():</span>
<span id="cb17-8"><a href="#cb17-8" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> t <span class="kw">not</span> <span class="kw">in</span> done <span class="kw">and</span> <span class="bu">all</span>(p <span class="kw">in</span> done <span class="cf">for</span> p <span class="kw">in</span> pre):</span>
<span id="cb17-9"><a href="#cb17-9" aria-hidden="true" tabindex="-1"></a>                order.append(t)</span>
<span id="cb17-10"><a href="#cb17-10" aria-hidden="true" tabindex="-1"></a>                done.add(t)</span>
<span id="cb17-11"><a href="#cb17-11" aria-hidden="true" tabindex="-1"></a>    ef <span class="op">=</span> {}</span>
<span id="cb17-12"><a href="#cb17-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> t <span class="kw">in</span> order:</span>
<span id="cb17-13"><a href="#cb17-13" aria-hidden="true" tabindex="-1"></a>        d, pre <span class="op">=</span> tasks[t]</span>
<span id="cb17-14"><a href="#cb17-14" aria-hidden="true" tabindex="-1"></a>        ef[t] <span class="op">=</span> d <span class="op">+</span> <span class="bu">max</span>((ef[p] <span class="cf">for</span> p <span class="kw">in</span> pre), default<span class="op">=</span><span class="fl">0.0</span>)</span>
<span id="cb17-15"><a href="#cb17-15" aria-hidden="true" tabindex="-1"></a>    total <span class="op">=</span> <span class="bu">max</span>(ef.values())</span>
<span id="cb17-16"><a href="#cb17-16" aria-hidden="true" tabindex="-1"></a>    lf <span class="op">=</span> {t: total <span class="cf">for</span> t <span class="kw">in</span> tasks}</span>
<span id="cb17-17"><a href="#cb17-17" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> t <span class="kw">in</span> <span class="bu">reversed</span>(order):</span>
<span id="cb17-18"><a href="#cb17-18" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> s, (_, pre) <span class="kw">in</span> tasks.items():</span>
<span id="cb17-19"><a href="#cb17-19" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> t <span class="kw">in</span> pre:</span>
<span id="cb17-20"><a href="#cb17-20" aria-hidden="true" tabindex="-1"></a>                lf[t] <span class="op">=</span> <span class="bu">min</span>(lf[t], lf[s] <span class="op">-</span> tasks[s][<span class="dv">0</span>])</span>
<span id="cb17-21"><a href="#cb17-21" aria-hidden="true" tabindex="-1"></a>    slack <span class="op">=</span> {t: lf[t] <span class="op">-</span> ef[t] <span class="cf">for</span> t <span class="kw">in</span> tasks}</span>
<span id="cb17-22"><a href="#cb17-22" aria-hidden="true" tabindex="-1"></a>    crit <span class="op">=</span> [t <span class="cf">for</span> t <span class="kw">in</span> order <span class="cf">if</span> <span class="bu">abs</span>(slack[t]) <span class="op">&lt;</span> <span class="fl">1e-9</span>]</span>
<span id="cb17-23"><a href="#cb17-23" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> total, crit, slack</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb18"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb18-1"><a href="#cb18-1" aria-hidden="true" tabindex="-1"></a>TASKS <span class="op">=</span> {   <span class="co"># months, predecessors (P-Central, the plan drawn at G1)</span></span>
<span id="cb18-2"><a href="#cb18-2" aria-hidden="true" tabindex="-1"></a>    <span class="st">"wind campaign (12 mo)"</span>: (<span class="dv">12</span>, []),</span>
<span id="cb18-3"><a href="#cb18-3" aria-hidden="true" tabindex="-1"></a>    <span class="st">"grid study and offer"</span>: (<span class="dv">9</span>, []),</span>
<span id="cb18-4"><a href="#cb18-4" aria-hidden="true" tabindex="-1"></a>    <span class="st">"ESIA baseline and report"</span>: (<span class="dv">14</span>, []),</span>
<span id="cb18-5"><a href="#cb18-5" aria-hidden="true" tabindex="-1"></a>    <span class="st">"land options and access"</span>: (<span class="dv">4</span>, []),</span>
<span id="cb18-6"><a href="#cb18-6" aria-hidden="true" tabindex="-1"></a>    <span class="st">"land agreements"</span>: (<span class="dv">9</span>, [<span class="st">"land options and access"</span>]),</span>
<span id="cb18-7"><a href="#cb18-7" aria-hidden="true" tabindex="-1"></a>    <span class="st">"geotechnical survey"</span>: (<span class="dv">4</span>, [<span class="st">"land options and access"</span>]),</span>
<span id="cb18-8"><a href="#cb18-8" aria-hidden="true" tabindex="-1"></a>    <span class="st">"energy yield report"</span>: (<span class="dv">2</span>, [<span class="st">"wind campaign (12 mo)"</span>]),</span>
<span id="cb18-9"><a href="#cb18-9" aria-hidden="true" tabindex="-1"></a>    <span class="st">"permits"</span>: (<span class="dv">8</span>, [<span class="st">"ESIA baseline and report"</span>, <span class="st">"land options and access"</span>]),</span>
<span id="cb18-10"><a href="#cb18-10" aria-hidden="true" tabindex="-1"></a>    <span class="st">"front-end design"</span>: (<span class="dv">6</span>, [<span class="st">"energy yield report"</span>, <span class="st">"grid study and offer"</span>,</span>
<span id="cb18-11"><a href="#cb18-11" aria-hidden="true" tabindex="-1"></a>                             <span class="st">"geotechnical survey"</span>]),</span>
<span id="cb18-12"><a href="#cb18-12" aria-hidden="true" tabindex="-1"></a>    <span class="st">"PPA negotiation"</span>: (<span class="dv">8</span>, [<span class="st">"energy yield report"</span>]),</span>
<span id="cb18-13"><a href="#cb18-13" aria-hidden="true" tabindex="-1"></a>    <span class="st">"financing and close"</span>: (<span class="dv">6</span>, [<span class="st">"permits"</span>, <span class="st">"front-end design"</span>,</span>
<span id="cb18-14"><a href="#cb18-14" aria-hidden="true" tabindex="-1"></a>                                <span class="st">"PPA negotiation"</span>, <span class="st">"land agreements"</span>]),</span>
<span id="cb18-15"><a href="#cb18-15" aria-hidden="true" tabindex="-1"></a>}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>development plan of P-Central as a network (months):
  months to financial close: 28
  critical path:
    wind campaign (12 mo)
    ESIA baseline and report
    energy yield report
    permits
    PPA negotiation
    financing and close
  slack of the others:
    grid study and offer            7
    land options and access         8
    land agreements                 9
    geotechnical survey             8
    front-end design                2
  two chains are critical, 28 months each: wind campaign -&gt;
  yield report -&gt; PPA, and ESIA -&gt; permits; a month lost on
  either moves financial close; the ESIA needs its seasons
  (ch 33), so it starts on day one with the campaign</code></pre>
<div id="fig-ch22-gantt" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch22-gantt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch22-gantt.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch22-gantt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;22.3: برنامهٔ توسعهٔ <span class="ltr" dir="ltr">P-Central</span> از محاسبهٔ مسیرِ بحرانی (ماه)؛ کارهای بحرانی تیره.
</figcaption>
</figure>
</div>
<div id="exm-ch22-plan" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.12 (دو زنجیرهٔ بحرانی)</strong></span> <strong>پرسش.</strong> زمان تا بستنِ مالی و کارهای بحرانی کدام‌اند؟ مطالعهٔ شبکه چقدر شناوری دارد؟</p>
<p><strong>پاسخ.</strong> ۲۸ ماه. دو زنجیره بحرانی‌اند: کمپینِ باد ← گزارشِ تولید ← قراردادِ خرید ← تأمینِ مالی (<span class="math inline">\(12 + 2 + 8 + 6 = 28\)</span>) و ارزیابیِ محیطی ← مجوزها ← تأمینِ مالی (<span class="math inline">\(14 + 8 + 6 = 28\)</span>). مطالعهٔ شبکه ۷ ماه، توافقِ زمین ۹ ماه و طراحیِ مقدماتی ۲ ماه شناوری دارند.</p>
<p><strong>تفسیر.</strong> دو زنجیرهٔ هم‌زمانِ بحرانی یعنی هیچ‌کدام نباید دیر شود؛ ارزیابیِ محیطی به فصل‌ها نیاز دارد (پرندگانِ کوچ‌رو) و باید از روزِ نخست با کمپین آغاز شود. شناوریِ مطالعهٔ شبکه فریبنده است: اگر پیشنهادِ شبکه هزینهٔ تقویت داشته باشد، کلِ اقتصاد عوض می‌شود؛ پس زود آغاز می‌شود حتی با شناوری.</p>
</div>
</section>
<section id="sec-ch22-c-review" class="level3" data-number="22.4.2">
<h3 data-number="22.4.2" class="anchored" data-anchor-id="sec-ch22-c-review"><span class="header-section-number">22.4.2</span> بازبینیِ پیشرفت در ماهِ ۱۴</h3>
<p>برنامه یک بار کشیده نمی‌شود؛ در هر بازبینی، کارهای تمام‌شده صفر، کارهای دیررسیده با مدتِ باقی‌مانده و بقیه با مدتِ کامل دوباره در همان شبکه گذاشته می‌شوند:</p>
<pre class="text"><code>progress review at month 14:
  done: wind campaign, ESIA baseline and report, land options and access,
        geotechnical survey, energy yield report
  late: grid offer due month 9, now forecast 16;
        land agreements due month 13, now forecast 17
  financial close forecast: month 28 (plan 28)
  critical now:
    grid study and offer
    permits
    front-end design
    PPA negotiation
    financing and close
  slack left: land agreements 5 months
  close holds at 28, but the grid chain has used all its slack
  and is now critical: one more month on the grid offer moves
  financial close; a review re-runs the network from today</code></pre>
<div id="exm-ch22-review" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.13 (شناوری‌ای که خرج شد)</strong></span> <strong>پرسش.</strong> در ماهِ ۱۴، پیشنهادِ شبکه ۷ ماه و توافقِ زمین ۴ ماه دیر است. آیا بستنِ مالی عقب می‌رود؟ چه چیزی عوض شده است؟</p>
<p><strong>پاسخ.</strong> بستنِ مالی همچنان ماهِ ۲۸ است، چون هر دو تأخیر در شناوریِ کارها جا شدند. اما زنجیرهٔ شبکه ← طراحیِ مقدماتی ← تأمینِ مالی همهٔ شناوری‌اش را خرج کرده و <strong>بحرانی</strong> شده؛ توافقِ زمین هنوز ۵ ماه شناوری دارد.</p>
<p><strong>تفسیر.</strong> گزارشِ «تاریخ تغییر نکرده» کافی نیست؛ باید گفت <strong>چقدر حاشیه مانده</strong> است. ریسکِ «پیشنهادِ شبکه دیرتر از ۱۲ ماه» در دفترِ ریسکِ دروازهٔ ۱ (<a href="#exm-ch22-risks" class="quarto-xref">مثال&nbsp;<span>22.15</span></a>) اکنون <strong>رخ داده</strong> و به یک مسئله تبدیل شده است: پیگیری با بهره‌بردارِ شبکه کارِ هفتگیِ مدیرِ توسعه می‌شود. <strong>وارسی:</strong> <span class="math inline">\(14 + 2 = 16\)</span> و <span class="math inline">\(16 + 6 + 6 = 28\)</span>.</p>
</div>
<div id="tbl-ch22-studies" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch22-studies-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;22.2: مطالعه‌ها و پیمایش‌های توسعه با متخصص و داده (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch22-studies-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 27%">
<col style="width: 27%">
<col style="width: 27%">
<col style="width: 18%">
</colgroup>
<thead>
<tr class="header">
<th>کار</th>
<th>متخصص</th>
<th>دادهٔ لازم</th>
<th>هزینهٔ آموزشی</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>کمپینِ باد و تابش</td>
<td>مشاورِ منبع</td>
<td>مجوزِ دکل، لایدار</td>
<td><span class="ltr" dir="ltr">600</span> هزار</td>
</tr>
<tr class="even">
<td>ارزیابیِ محیطی و اجتماعی</td>
<td>مشاورِ محیطی و اجتماعی</td>
<td>پیمایش‌های فصلی، مشاوره</td>
<td><span class="ltr" dir="ltr">900</span> هزار</td>
</tr>
<tr class="odd">
<td>مطالعهٔ شبکه</td>
<td>مهندسِ سیستمِ قدرت</td>
<td>دادهٔ شبکه از بهره‌بردار</td>
<td><span class="ltr" dir="ltr">250</span> هزار</td>
</tr>
<tr class="even">
<td>ژئوتکنیک</td>
<td>مهندسِ ژئوتکنیک</td>
<td>دسترسی به زمین</td>
<td><span class="ltr" dir="ltr">350</span> هزار</td>
</tr>
<tr class="odd">
<td>بررسیِ حقوقیِ زمین</td>
<td>حقوق‌دانِ محلی</td>
<td>اسنادِ ثبتی</td>
<td><span class="ltr" dir="ltr">150</span> هزار</td>
</tr>
<tr class="even">
<td>طراحیِ مقدماتی</td>
<td>مهندسِ مالک</td>
<td>همهٔ بالا</td>
<td><span class="ltr" dir="ltr">800</span> هزار</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کارِ بحرانی را تعریف کنید.</li>
<li>زمانِ کلِ برنامه را از دو زنجیره وارسی کنید.</li>
<li>چرا ارزیابیِ محیطی از روزِ نخست آغاز می‌شود؟</li>
<li>چرا کارِ دارای شناوری هم ممکن است زود آغاز شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch22-c-budget" class="level3" data-number="22.4.3">
<h3 data-number="22.4.3" class="anchored" data-anchor-id="sec-ch22-c-budget"><span class="header-section-number">22.4.3</span> بودجهٔ توسعه، دفترِ ریسک و ارزشِ اطلاعات</h3>
<p><strong>بودجه به‌ازای دروازه.</strong> پولِ توسعه پیش از هر تعهدِ وام‌دهنده و <strong>در خطر</strong> خرج می‌شود: اگر پروژه نرسد، از دست می‌رود.</p>
<pre class="text"><code>development budget by stage gate (k u, teaching):
  gate                          spend   cumulative
  G1 screening                    300          300
  G2 measurement and studies    1,500        1,800
  G3 permits, grid, land        2,200        4,000
  G4 PPA, design, financing     2,500        6,500
  total 6,500 k u = 4.2 % of the capital cost,
  spent at risk before any lender commits: equity of the
  developer, recovered at financial close if the project goes</code></pre>
<div id="exm-ch22-budget" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.14 (چهار درصدِ در خطر)</strong></span> <strong>پرسش.</strong> کلِ بودجهٔ توسعه و سهمش از هزینهٔ سرمایه‌ای چیست؟ از چه منبعی تأمین می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">6,500</span> هزار، <span class="ltr" dir="ltr">4.2 %</span> هزینهٔ سرمایه‌ای؛ از سهامِ توسعه‌دهنده، که اگر پروژه به بستنِ مالی برسد بازمی‌گردد (بخشی از مصارف، <a href="21-economics-contracts.html#sec-ch21-a-construction" class="quarto-xref"><span>بخش 21.2.4</span></a>).</p>
<p><strong>تفسیر.</strong> خرجِ هر دروازه با احتمالِ موفقیت بالا می‌رود: ارزان در آغاز، گران وقتی بیشترِ پرسش‌های کشنده پاسخ گرفته‌اند (<a href="21-economics-contracts.html#exm-ch21-tree" class="quarto-xref">مثال&nbsp;<span>21.48</span></a>).</p>
</div>
<p><strong>دفترِ ریسکِ توسعه.</strong></p>
<pre class="text"><code>development risk register (probability, impact k u):
  risk                                 p     impact   expected
  grid offer later than 12 months      0.40    2,500      1,000
  ESIA finds a sensitive species       0.15    8,000      1,200
  land parcel holdout                  0.20    3,000        600
  wind lower than modelled by 3 %      0.30    4,500      1,350
  turbine price +8 %                   0.25    6,200      1,550
  expected cost 5,700 k u; the largest impact is the ESIA species
  risk (low chance, large impact): a cheap early survey buys
  most of it down (below); the largest expected cost is the
  turbine price, which only a firm price at G4 removes</code></pre>
<div id="exm-ch22-risks" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.15 (اثرِ بزرگ و ارزشِ مورد انتظارِ بزرگ)</strong></span> <strong>پرسش.</strong> کدام ریسک بزرگ‌ترین اثر و کدام بزرگ‌ترین ارزشِ مورد انتظار را دارد؟ ابزارِ هر کدام چیست؟</p>
<p><strong>پاسخ.</strong> بزرگ‌ترین اثر: گونهٔ حساس در ارزیابیِ محیطی (<span class="ltr" dir="ltr">8,000</span> با احتمالِ <span class="ltr" dir="ltr">0.15</span>). بزرگ‌ترین ارزشِ مورد انتظار: قیمتِ توربین (<span class="ltr" dir="ltr">1,550</span>). جمعِ مورد انتظار <span class="ltr" dir="ltr">5,700</span> هزار.</p>
<p><strong>تفسیر.</strong> ریسکِ کم‌احتمال و پراثر با <strong>شاهدِ زودهنگام</strong> (پیمایشِ ارزان) کوچک می‌شود؛ ریسکِ پراحتمالِ قیمت فقط با <strong>قیمتِ قطعی</strong> در دروازهٔ ۴ یا فرمولِ تعدیل (<a href="21-economics-contracts.html#sec-ch21-c-adjust" class="quarto-xref"><span>بخش 21.4.7</span></a>) کنترل می‌شود. دفترِ ریسک با هر دروازه به‌روز می‌شود و در <a href="#tbl-ch22-dossier" class="quarto-xref">جدول&nbsp;<span>22.8</span></a> می‌آید.</p>
</div>
<p><strong>ارزشِ اطلاعات.</strong> پیمایشی ارزان که ممکن است پروژه را متوقف کند، پیش از خرجِ گران می‌آید:</p>
<pre class="text"><code>value of an early bird survey at P-North (k u):
  chance the overlap stops the project 50%
  without the survey: 1,500 spent before finding out, expected loss 750
  with the survey: 120 spent first; value of the information 630
  cheap evidence that can stop a project comes first: the
  screening sequence of section A in money</code></pre>
<div id="exm-ch22-voi" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.16 (صد و بیست هزار برای جلوگیری از هفتصد و پنجاه)</strong></span> <strong>پرسش.</strong> پیمایشِ زودهنگامِ پرندگان در <span class="ltr" dir="ltr">P-North</span> چه ارزشی دارد؟</p>
<p><strong>پاسخ.</strong> بی پیمایش، زیانِ مورد انتظار <span class="math inline">\(0.5 \times 1{,}500 = 750\)</span>؛ با پیمایش، <span class="ltr" dir="ltr">120</span> خرج و ارزشِ اطلاعات <span class="ltr" dir="ltr">630</span> هزار.</p>
<p><strong>تفسیر.</strong> همان ترتیبِ غربالگری، این بار با پول: شاهدی که ارزان است و می‌تواند متوقف کند، اول می‌آید.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا پولِ توسعه «در خطر» است؟</li>
<li>ارزشِ مورد انتظارِ دفترِ ریسک را حساب کنید.</li>
<li>ارزشِ اطلاعاتِ پیمایشی با هزینهٔ <span class="ltr" dir="ltr">200</span>، احتمالِ توقفِ <span class="ltr" dir="ltr">0.3</span> و صرفه‌جوییِ <span class="ltr" dir="ltr">2,000</span> چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch22-c-schedule" class="level3" data-number="22.4.4">
<h3 data-number="22.4.4" class="anchored" data-anchor-id="sec-ch22-c-schedule"><span class="header-section-number">22.4.4</span> ریسکِ زمان‌بندیِ توسعه</h3>
<p><strong>ایده.</strong> تاریخِ برنامه از مدت‌های <strong>محتمل‌ترین</strong> ساخته شده است؛ اما مدت‌ها کج‌اند (دیرکرد بیشتر از زودکرد ممکن است) و چند زنجیره به یک کار می‌رسند. با سه برآورد برای هر کار (خوش‌بینانه، محتمل، بدبینانه) و نمونه‌گیری، شبکه هزاران بار حل می‌شود: توزیعِ تاریخِ بستنِ مالی و <strong>شاخصِ بحرانی‌بودن</strong> هر کار (سهمِ نمونه‌هایی که کار در آن‌ها بحرانی است).</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb24"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb24-1"><a href="#cb24-1" aria-hidden="true" tabindex="-1"></a>THREE <span class="op">=</span> {   <span class="co"># optimistic, most likely, pessimistic months (A-314)</span></span>
<span id="cb24-2"><a href="#cb24-2" aria-hidden="true" tabindex="-1"></a>    <span class="st">"wind campaign (12 mo)"</span>: (<span class="dv">12</span>, <span class="dv">12</span>, <span class="dv">13</span>), <span class="st">"grid study and offer"</span>: (<span class="dv">6</span>, <span class="dv">9</span>, <span class="dv">16</span>),</span>
<span id="cb24-3"><a href="#cb24-3" aria-hidden="true" tabindex="-1"></a>    <span class="st">"ESIA baseline and report"</span>: (<span class="dv">12</span>, <span class="dv">14</span>, <span class="dv">20</span>),</span>
<span id="cb24-4"><a href="#cb24-4" aria-hidden="true" tabindex="-1"></a>    <span class="st">"land options and access"</span>: (<span class="dv">3</span>, <span class="dv">4</span>, <span class="dv">7</span>),</span>
<span id="cb24-5"><a href="#cb24-5" aria-hidden="true" tabindex="-1"></a>    <span class="st">"land agreements"</span>: (<span class="dv">6</span>, <span class="dv">9</span>, <span class="dv">16</span>), <span class="st">"geotechnical survey"</span>: (<span class="dv">3</span>, <span class="dv">4</span>, <span class="dv">6</span>),</span>
<span id="cb24-6"><a href="#cb24-6" aria-hidden="true" tabindex="-1"></a>    <span class="st">"energy yield report"</span>: (<span class="dv">1</span>, <span class="dv">2</span>, <span class="dv">3</span>), <span class="st">"permits"</span>: (<span class="dv">6</span>, <span class="dv">8</span>, <span class="dv">14</span>),</span>
<span id="cb24-7"><a href="#cb24-7" aria-hidden="true" tabindex="-1"></a>    <span class="st">"front-end design"</span>: (<span class="dv">5</span>, <span class="dv">6</span>, <span class="dv">8</span>), <span class="st">"PPA negotiation"</span>: (<span class="dv">6</span>, <span class="dv">8</span>, <span class="dv">14</span>),</span>
<span id="cb24-8"><a href="#cb24-8" aria-hidden="true" tabindex="-1"></a>    <span class="st">"financing and close"</span>: (<span class="dv">4</span>, <span class="dv">6</span>, <span class="dv">9</span>),</span>
<span id="cb24-9"><a href="#cb24-9" aria-hidden="true" tabindex="-1"></a>}</span>
<span id="cb24-10"><a href="#cb24-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb24-11"><a href="#cb24-11" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb24-12"><a href="#cb24-12" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> schedule_draws(n: <span class="bu">int</span> <span class="op">=</span> <span class="dv">4_000</span>):</span>
<span id="cb24-13"><a href="#cb24-13" aria-hidden="true" tabindex="-1"></a>    totals, crit_count <span class="op">=</span> [], {t: <span class="dv">0</span> <span class="cf">for</span> t <span class="kw">in</span> THREE}</span>
<span id="cb24-14"><a href="#cb24-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> _ <span class="kw">in</span> <span class="bu">range</span>(n):</span>
<span id="cb24-15"><a href="#cb24-15" aria-hidden="true" tabindex="-1"></a>        tasks <span class="op">=</span> {t: (RNG.triangular(<span class="op">*</span>THREE[t]), pre)</span>
<span id="cb24-16"><a href="#cb24-16" aria-hidden="true" tabindex="-1"></a>                 <span class="cf">for</span> t, (_, pre) <span class="kw">in</span> examples_c.TASKS.items()}</span>
<span id="cb24-17"><a href="#cb24-17" aria-hidden="true" tabindex="-1"></a>        total, crit, _ <span class="op">=</span> ap.critical_path(tasks)</span>
<span id="cb24-18"><a href="#cb24-18" aria-hidden="true" tabindex="-1"></a>        totals.append(total)</span>
<span id="cb24-19"><a href="#cb24-19" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> t <span class="kw">in</span> crit:</span>
<span id="cb24-20"><a href="#cb24-20" aria-hidden="true" tabindex="-1"></a>            crit_count[t] <span class="op">+=</span> <span class="dv">1</span></span>
<span id="cb24-21"><a href="#cb24-21" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.array(totals), {t: c <span class="op">/</span> n <span class="cf">for</span> t, c <span class="kw">in</span> crit_count.items()}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>schedule risk of the development network (4,000 draws):
  plan (most likely durations) 28 months to financial close
  P50 31.7 months, P80 33.6 months; chance of 28 or less 4 %
  criticality index (share of draws in which a task is critical):
    wind campaign (12 mo)           38 %
    ESIA baseline and report        62 %
    energy yield report             38 %
    permits                         62 %
    PPA negotiation                 38 %
    financing and close            100 %
  the plan's date is the most likely path, not the likely
  date: with skewed durations and parallel chains the chance
  of meeting it is small; which chain is critical changes
  from draw to draw, so both need managing; the grid and land
  chains keep their slack here - until a review finds them
  late (section C)</code></pre>
<div id="fig-ch22-schedule" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch22-schedule-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch22-schedule.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch22-schedule-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;22.4: احتمالِ رسیدن به بستنِ مالی تا هر ماه؛ برنامه ۲۸ ماه است.
</figcaption>
</figure>
</div>
<div id="exm-ch22-schedule" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.17 (تاریخی که چهار درصد شانس دارد)</strong></span> <strong>پرسش.</strong> احتمالِ بستنِ مالی تا ماهِ ۲۸ چقدر است؟ <span class="ltr" dir="ltr">P50</span> و <span class="ltr" dir="ltr">P80</span> چیست؟ کدام زنجیره بیشتر بحرانی است؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">4 %</span>؛ <span class="ltr" dir="ltr">P50</span> <span class="ltr" dir="ltr">31.7</span> و <span class="ltr" dir="ltr">P80</span> <span class="ltr" dir="ltr">33.6</span> ماه. ارزیابیِ محیطی و مجوزها در <span class="ltr" dir="ltr">62 %</span> نمونه‌ها بحرانی‌اند و زنجیرهٔ کمپین و قراردادِ خرید در <span class="ltr" dir="ltr">38 %</span>.</p>
<p><strong>تفسیر.</strong> وقتی دو زنجیرهٔ موازی هر دو بحرانی‌اند، تاریخِ پایان بیشینهٔ دو متغیرِ تصادفی است و از هر کدام دیرتر می‌افتد (<strong>اثرِ ادغام</strong>). تاریخی که به سرمایه‌گذار یا وام‌دهنده گفته می‌شود باید <span class="ltr" dir="ltr">P80</span> یا تاریخِ برنامه به‌اضافهٔ حاشیه باشد، نه تاریخِ محتمل‌ترین‌ها. بازهٔ سه‌نقطه‌ایِ هر کار آموزشی است (<span class="ltr" dir="ltr">A-314</span>). <strong>وارسی:</strong> میانگینِ مثلثیِ مجوزها <span class="math inline">\((6 + 8 + 14)/3 = 9.3\)</span> ماه است، بیش از ۸.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شاخصِ بحرانی‌بودن را تعریف کنید.</li>
<li>اثرِ ادغام چیست و چرا تاریخِ برنامه را خوش‌بینانه می‌کند؟</li>
<li>میانگینِ مثلثی و میانگینِ <span class="ltr" dir="ltr">PERT</span> را برای <span class="math inline">\((6, 9, 16)\)</span> حساب کنید.</li>
<li>به وام‌دهنده کدام تاریخ را می‌گویید و چرا؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch22-c-tree" class="level3" data-number="22.4.5">
<h3 data-number="22.4.5" class="anchored" data-anchor-id="sec-ch22-c-tree"><span class="header-section-number">22.4.5</span> تصمیمِ سرمایه‌گذاری در توسعه: درختِ تصمیم و تأمینِ پولِ توسعه</h3>
<p><strong>ایده.</strong> هر دروازه یک <strong>اختیارِ توقف</strong> است: پول فقط وقتی خرج می‌شود که ارزشِ مورد انتظارِ ادامه مثبت باشد. با برگشت از انتها (به انگلیسی <span class="ltr" dir="ltr">rollback</span>)، ارزشِ هر گره بیشینهٔ صفر و «احتمالِ گذر × ارزشِ گرهٔ بعد − هزینه» است:</p>
<p><span id="eq-ch22-rollback"><span class="math display">\[
V_k = \max\left(0,\; p_k V_{k+1} - c_k\right)
\tag{22.5}\]</span></span></p>
<p>این همان درختِ توسعهٔ <a href="21-economics-contracts.html#exm-ch21-tree" class="quarto-xref">مثال&nbsp;<span>21.48</span></a> است، این بار برای هر مکان از امروز. ارزشِ پایانی: ارزشِ امروزِ پروژه به‌اضافهٔ هزینه‌های توسعه که در بستنِ مالی بازمی‌گردد.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb26"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb26-1"><a href="#cb26-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> rollback(stages, value: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb26-2"><a href="#cb26-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""stages: [(cost, pass probability)] in order; each stage is an</span></span>
<span id="cb26-3"><a href="#cb26-3" aria-hidden="true" tabindex="-1"></a><span class="co">    option to stop, so a branch never goes below zero."""</span></span>
<span id="cb26-4"><a href="#cb26-4" aria-hidden="true" tabindex="-1"></a>    ev <span class="op">=</span> value</span>
<span id="cb26-5"><a href="#cb26-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> cost, p <span class="kw">in</span> <span class="bu">reversed</span>(stages):</span>
<span id="cb26-6"><a href="#cb26-6" aria-hidden="true" tabindex="-1"></a>        ev <span class="op">=</span> <span class="bu">max</span>(<span class="fl">0.0</span>, p <span class="op">*</span> ev <span class="op">-</span> cost)</span>
<span id="cb26-7"><a href="#cb26-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> ev</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>development decision tree per site from today (k u):
  site                    value at close  P(close)  EV of going on
  P-Central                       7,740       60 %           569
  P-North                         7,646       14 %             0
  P-South (limit lifted)          3,779       42 %             0
  P-South with its 250 k u grid study first (40 % chance the
  limit is lifted): EV -250
  only P-Central is worth developing at the teaching tariff:
  P-North's surveys, resettlement plan and long wait buy too
  small a chance of too small a value; P-South pays only if
  the grid limit goes and the price is higher - it stays on
  file, unfunded, with its one deciding question</code></pre>
<div id="exm-ch22-tree" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.18 (فقط یک مکان می‌ارزد)</strong></span> <strong>پرسش.</strong> ارزشِ مورد انتظارِ ادامهٔ توسعه برای هر مکان چیست؟ آیا مطالعهٔ شبکهٔ <span class="ltr" dir="ltr">P-South</span> می‌ارزد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">P-Central</span>: <span class="ltr" dir="ltr">569</span> هزار با <span class="ltr" dir="ltr">60 %</span> شانسِ رسیدن. <span class="ltr" dir="ltr">P-North</span> و <span class="ltr" dir="ltr">P-South</span>: صفر (بهترین کار ندادنِ پول است). مطالعهٔ <span class="ltr" dir="ltr">250</span> هزاری <span class="ltr" dir="ltr">P-South</span>: <span class="ltr" dir="ltr">−250</span>، چون حتی اگر محدودیت برداشته شود، ادامه ارزشی نمی‌سازد.</p>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">P-North</span> با پیمایش‌ها، برنامهٔ اسکان و انتظارِ طولانی شانسِ <span class="ltr" dir="ltr">14 %</span> برای ارزشی کمتر از <span class="ltr" dir="ltr">P-Central</span> می‌خرد. <span class="ltr" dir="ltr">P-South</span> فقط وقتی می‌ارزد که هم محدودیتِ شبکه برداشته شود و هم قیمت بالاتر باشد؛ پس در پرونده می‌ماند، بی بودجه (<span class="ltr" dir="ltr">D-026</span>). <strong>وارسی:</strong> <span class="math inline">\(0.8 \times 7{,}740 - 2{,}500 = 3{,}692\)</span>؛ <span class="math inline">\(0.75 \times 3{,}692 - 2{,}200 = 569\)</span>.</p>
</div>
<p><strong>تأمینِ پولِ توسعه.</strong> <span class="ltr" dir="ltr">6,500</span> هزار پولِ توسعه پیش از هر وامی خرج می‌شود. سه راهِ رایج: پولِ خودِ توسعه‌دهنده؛ فروشِ بخشی از پروژه به شریک در یک دروازه (شریک سهمی از خرجِ آینده و یک <strong>صرفِ ریسک</strong> برای راهِ رفته می‌پردازد)؛ و وامِ توسعه که کمیاب است، چون وام‌دهنده بر نیروگاهِ ساخته‌شده وام می‌دهد نه بر مجوزی که شاید نیاید.</p>
<pre class="text"><code>development funding routes for P-Central from today (k u):
  route                          EV for developer  expected spend
  own money to close                        569           4,075
  sell 49 % at G3 (+600 premium)            890           2,078
  a partner halves the money at risk and keeps part of the
  value; the premium pays for the risk already taken; a
  development loan is rare - lenders lend against a built
  plant, not against permits that may never come</code></pre>
<div id="exm-ch22-funding" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.19 (نیمی از ریسک، بخشی از ارزش)</strong></span> <strong>پرسش.</strong> با فروشِ <span class="ltr" dir="ltr">49 %</span> در دروازهٔ ۳ و صرفِ <span class="ltr" dir="ltr">600</span> هزار، ارزشِ مورد انتظارِ توسعه‌دهنده و خرجِ مورد انتظارش چه می‌شود؟</p>
<p><strong>پاسخ.</strong> ارزش از <span class="ltr" dir="ltr">569</span> به <span class="ltr" dir="ltr">890</span> و خرجِ مورد انتظار از <span class="ltr" dir="ltr">4,075</span> به <span class="ltr" dir="ltr">2,078</span> هزار.</p>
<p><strong>تفسیر.</strong> در این عددهای آموزشی، صرفِ ریسک فروش را برای توسعه‌دهنده هم بهتر می‌کند: پولِ در خطر نصف می‌شود و ارزش بالا می‌رود. اگر صرف کمتر بود (مثلاً صفر)، فروش ارزش را کم می‌کرد ولی ریسک را همچنان نصف می‌کرد؛ انتخاب به <strong>توانِ مالی</strong> و <strong>سبدِ پروژه‌های</strong> توسعه‌دهنده بستگی دارد. شرطِ فروش و ارزش‌گذاری کارِ مشاورانِ مالی و حقوقی است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch22-rollback" class="quarto-xref">معادلهٔ&nbsp;<span>22.5</span></a> را برای دو مرحلهٔ <span class="math inline">\((2{,}200, 0.75)\)</span> و <span class="math inline">\((2{,}500, 0.8)\)</span> با ارزشِ <span class="ltr" dir="ltr">5,000</span> حساب کنید.</li>
<li>چرا گرهٔ درخت هرگز منفی نمی‌شود؟</li>
<li>سه راهِ تأمینِ پولِ توسعه را بنویسید.</li>
<li>صرفِ ریسک چه چیزی را جبران می‌کند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch22-d" class="level2" data-number="22.5">
<h2 data-number="22.5" class="anchored" data-anchor-id="sec-ch22-d"><span class="header-section-number">22.5</span> د. تمرینِ مقایسهٔ مکان‌ها</h2>
<section id="sec-ch22-d-worked" class="level3" data-number="22.5.1">
<h3 data-number="22.5.1" class="anchored" data-anchor-id="sec-ch22-d-worked"><span class="header-section-number">22.5.1</span> مثالِ کارشده: سه مکان، امتیاز و پول</h3>
<p><strong>ایده.</strong> امتیازِ وزن‌دار (<a href="#sec-ch22-b" class="quarto-xref"><span>بخش 22.3</span></a>) یک نگاه است؛ نگاهِ دوم <strong>پول</strong> است: هر مکان با مدلِ مالیِ فصلِ ۲۱ سنجیده می‌شود: انرژیِ خودش (وام‌دهنده بدهی را هم بر همان انرژی اندازه می‌کند)، هزینه با کارهای شبکه، و <span class="ltr" dir="ltr">P90</span> وام‌دهنده که با شاهدِ ضعیف‌تر پهن‌تر است (<span class="ltr" dir="ltr">A-313</span>). ارزشِ فعلیِ خالص در زمانِ بستنِ مالی حساب می‌شود؛ چون مکان‌ها در زمان‌های متفاوتی به بستنِ مالی می‌رسند، آن را با <span class="ltr" dir="ltr">WACC</span> به تاریخِ بازبینی برمی‌گردانیم:</p>
<p><span id="eq-ch22-today"><span class="math display">\[
\text{NPV}_{\text{today}} = \frac{\text{NPV}_{\text{close}}}{(1 + \text{WACC})^{m/12}}
\tag{22.6}\]</span></span></p>
<p>که <span class="math inline">\(m\)</span> ماه‌های تا بستنِ مالی است.</p>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>یک خطای پنهان که پیدا شد
</div>
</div>
<div class="callout-body-container callout-body">
<p>در نخستین اجرای این تمرین، مدلِ فصلِ ۲۱ بدهیِ هر سه مکان را بر <strong>انرژیِ <span class="ltr" dir="ltr">P-Central</span></strong> اندازه می‌کرد، چون حالت‌های وام‌دهنده ضریبِ انرژیِ خودشان را داشتند. نتیجه: <span class="ltr" dir="ltr">P-South</span> بدهیِ بیش از توانش گرفت (کمینهٔ <span class="ltr" dir="ltr">DSCR</span> برابرِ <span class="ltr" dir="ltr">1.09</span>، زیرِ هدفِ <span class="ltr" dir="ltr">1.20</span>) و <span class="ltr" dir="ltr">P-North</span> کمتر از توانش. نشانه همین بود: نسبتِ پوششی که از هدفِ اندازه‌گیری پایین‌تر است. اکنون مدل کلیدِ <span class="ltr" dir="ltr">sizing_energy</span> دارد و هر مکان بدهی را بر انرژیِ خودش می‌گیرد. <strong>درس:</strong> هر بار که مدلی برای پرسشی تازه به کار می‌رود، پرسید کدام ورودی‌ها هنوز به پرسشِ قبلی بسته‌اند.</p>
</div>
</div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb29"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb29-1"><a href="#cb29-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> site_finance(name: <span class="bu">str</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb29-2"><a href="#cb29-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""The chapter 21 model with the site's energy (lenders size the</span></span>
<span id="cb29-3"><a href="#cb29-3" aria-hidden="true" tabindex="-1"></a><span class="co">    debt on it), its cost with grid works and its lenders' P90; the NPV</span></span>
<span id="cb29-4"><a href="#cb29-4" aria-hidden="true" tabindex="-1"></a><span class="co">    at financial close is brought back to the review date."""</span></span>
<span id="cb29-5"><a href="#cb29-5" aria-hidden="true" tabindex="-1"></a>    f <span class="op">=</span> src.SITES[name]</span>
<span id="cb29-6"><a href="#cb29-6" aria-hidden="true" tabindex="-1"></a>    keep <span class="op">=</span> s21.P90_1Y</span>
<span id="cb29-7"><a href="#cb29-7" aria-hidden="true" tabindex="-1"></a>    s21.P90_1Y <span class="op">=</span> <span class="dv">1</span> <span class="op">-</span> <span class="fl">1.282</span> <span class="op">*</span> U_SITE[name]          <span class="co"># lenders' P90, ch 16</span></span>
<span id="cb29-8"><a href="#cb29-8" aria-hidden="true" tabindex="-1"></a>    e <span class="op">=</span> f[<span class="st">"energy"</span>] <span class="op">/</span> <span class="fl">295.14</span></span>
<span id="cb29-9"><a href="#cb29-9" aria-hidden="true" tabindex="-1"></a>    r <span class="op">=</span> model.run(energy_scale<span class="op">=</span>e, sizing_energy<span class="op">=</span>e,</span>
<span id="cb29-10"><a href="#cb29-10" aria-hidden="true" tabindex="-1"></a>                  capex_scale<span class="op">=</span>(f[<span class="st">"capex"</span>] <span class="op">+</span> f[<span class="st">"reinforce"</span>])</span>
<span id="cb29-11"><a href="#cb29-11" aria-hidden="true" tabindex="-1"></a>                  <span class="op">/</span> s21.capex_total())</span>
<span id="cb29-12"><a href="#cb29-12" aria-hidden="true" tabindex="-1"></a>    s21.P90_1Y <span class="op">=</span> keep</span>
<span id="cb29-13"><a href="#cb29-13" aria-hidden="true" tabindex="-1"></a>    r[<span class="st">"close_months"</span>] <span class="op">=</span> f[<span class="st">"schedule"</span>] <span class="op">-</span> BUILD[name]</span>
<span id="cb29-14"><a href="#cb29-14" aria-hidden="true" tabindex="-1"></a>    wacc <span class="op">=</span> s21.TERMS[<span class="st">"wacc"</span>]</span>
<span id="cb29-15"><a href="#cb29-15" aria-hidden="true" tabindex="-1"></a>    r[<span class="st">"npv_today"</span>] <span class="op">=</span> r[<span class="st">"npv"</span>] <span class="op">/</span> (<span class="dv">1</span> <span class="op">+</span> wacc) <span class="op">**</span> (r[<span class="st">"close_months"</span>] <span class="op">/</span> <span class="dv">12</span>)</span>
<span id="cb29-16"><a href="#cb29-16" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> r</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>worked example: three sites, scores and money (teaching):
                              debt    equity      NPV k u
  site       GWh  score    k u       IRR %   at close    today
  P-North    330   0.30   130,294      9.85      5,772    4,646
  P-Central  295   0.75   120,933     10.21      5,158    4,740
  P-South    262   0.56   100,167      8.03     -7,610   -6,506
  (NPV today: the NPV at financial close discounted at the WACC
  over the months to close: P-North 36, P-Central 14, P-South 26)
  P-North makes 12 % more energy and its NPV at close is the
  highest, but it reaches close 22 months later, so its NPV
  today is below P-Central's; lenders size its debt on a P90
  widened by thin data, so its owners earn less; two flags may
  stop it. P-South's weak grid caps its export: NPV negative.
  P-Central, with 11 % less energy, ranks first on score, on
  equity return and on NPV today - by money alone its lead over
  P-North is thin: the flags, the evidence and the time decide</code></pre>
<div id="fig-ch22-sites" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch22-sites-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch22-sites.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch22-sites-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;22.5: بازدهِ سهامِ سه مکان از مدلِ فصلِ ۲۱؛ انرژیِ هر مکان زیرِ آن نوشته شده است.
</figcaption>
</figure>
</div>
<div id="exm-ch22-worked" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.20 (مکانِ کم‌انرژی‌تر برنده است)</strong></span> <strong>پرسش.</strong> سه مکان را با امتیاز و پول رتبه‌بندی کنید و توضیح دهید چرا مکانی با انرژیِ کمتر ممکن است ترجیح داده شود.</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">P-North</span>: <span class="ltr" dir="ltr">330 GWh</span>، امتیاز <span class="ltr" dir="ltr">0.30</span>، بازدهِ سهام <span class="ltr" dir="ltr">9.85 %</span>، ارزشِ فعلی در بستنِ مالی <span class="ltr" dir="ltr">5,772</span> و امروز <span class="ltr" dir="ltr">4,646</span>. <span class="ltr" dir="ltr">P-Central</span>: <span class="ltr" dir="ltr">295 GWh</span>، <span class="ltr" dir="ltr">0.75</span>، <span class="ltr" dir="ltr">10.21 %</span>، <span class="ltr" dir="ltr">5,158</span> و <span class="ltr" dir="ltr">4,740</span>. <span class="ltr" dir="ltr">P-South</span>: <span class="ltr" dir="ltr">262 GWh</span>، <span class="ltr" dir="ltr">0.56</span>، <span class="ltr" dir="ltr">8.03 %</span>، <span class="ltr" dir="ltr">−7,610</span> و <span class="ltr" dir="ltr">−6,506</span>.</p>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">P-North</span> <span class="ltr" dir="ltr">12 %</span> انرژیِ بیشتر و بیشترین ارزشِ فعلی را در بستنِ مالی دارد، اما ۲۲ ماه دیرتر به آن می‌رسد و ارزشِ امروزش زیرِ <span class="ltr" dir="ltr">P-Central</span> است؛ وام‌دهندگان بدهی‌اش را بر <span class="ltr" dir="ltr">P90</span> پهن‌ترِ شاهدِ ضعیف می‌گیرند و سهام‌دارانش کمتر می‌برند؛ و دو پرچم ممکن است متوقفش کند. <span class="ltr" dir="ltr">P-South</span> با شبکهٔ ضعیف صادراتش محدود است و ارزشِ فعلی‌اش منفی. <span class="ltr" dir="ltr">P-Central</span> با <span class="ltr" dir="ltr">11 %</span> انرژیِ کمتر، در امتیاز، بازدهِ سهام و ارزشِ امروز اول است. <strong>اما</strong> برتریِ پولی‌اش بر <span class="ltr" dir="ltr">P-North</span> باریک است: تصمیم را پرچم‌ها، شاهد و زمان می‌گیرند. <strong>درس:</strong> انرژی یک ورودی است؛ شبکه، زمان، شاهد و جامعه ورودی‌های هم‌وزن‌اند. <strong>وارسی:</strong> <span class="math inline">\((330 - 295)/330 = 10.6\,\%\)</span> و <span class="math inline">\(5{,}158/1.075^{14/12} = 4{,}740\)</span>.</p>
</div>
</section>
<section id="sec-ch22-d-challenge" class="level3" data-number="22.5.2">
<h3 data-number="22.5.2" class="anchored" data-anchor-id="sec-ch22-d-challenge"><span class="header-section-number">22.5.2</span> به چالش کشیدنِ امتیاز</h3>
<pre class="text"><code>challenging the weighted score:
  1 change the weights: P-North needs an energy weight of 63 %
    (lab B); its two flags stay whatever the weights
  2 change the set: adding or removing a site moves min-max
    scores; the money results do not move
  3 change the evidence: if a full campaign confirmed P-North's
    330 GWh with P-Central's uncertainty, its equity IRR would go
    from 9.85 to 10.20 % (P-Central 10.21 %): the money gap is
    evidence, not physics - the flags and the 22 months remain
  4 change a fact: if P-South's grid study lifted the 70 MW limit
    (262 -&gt; 275 GWh), its NPV at close would go from -7,610
    to 911 k u and its equity IRR from 8.03 to 9.39 %
  a score is challenged by changing one input at a time and
  recording whether the decision changes</code></pre>
<div id="exm-ch22-challenge" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.21 (سه راهِ آزمودنِ یک رتبه)</strong></span> <strong>پرسش.</strong> چهار راهِ به چالش کشیدنِ رتبه را بنویسید و نتیجهٔ هر کدام را بگویید.</p>
<p><strong>پاسخ.</strong> (۱) <strong>وزن‌ها</strong>: <span class="ltr" dir="ltr">P-North</span> با وزنِ انرژیِ <span class="ltr" dir="ltr">63 %</span> اول می‌شود، اما پرچم‌هایش با هیچ وزنی پاک نمی‌شوند. (۲) <strong>مجموعهٔ گزینه‌ها</strong>: امتیازهای کمینه-بیشینه جابه‌جا می‌شوند، نتایجِ پولی نه. (۳) <strong>شاهد</strong>: اگر کمپینِ کامل <span class="ltr" dir="ltr">330 GWh</span> را با عدمِ قطعیتِ هم‌اندازهٔ <span class="ltr" dir="ltr">P-Central</span> تأیید کند، بازدهِ سهامِ <span class="ltr" dir="ltr">P-North</span> از <span class="ltr" dir="ltr">9.85</span> به <span class="ltr" dir="ltr">10.20 %</span> می‌رسد، هم‌ترازِ <span class="ltr" dir="ltr">P-Central</span> (<span class="ltr" dir="ltr">10.21 %</span>). (۴) <strong>یک واقعیت</strong>: اگر مطالعهٔ شبکه محدودیتِ <span class="ltr" dir="ltr">70 MW</span> در <span class="ltr" dir="ltr">P-South</span> را بردارد (<span class="ltr" dir="ltr">262</span> به <span class="ltr" dir="ltr">275 GWh</span>)، ارزشِ فعلی‌اش از <span class="ltr" dir="ltr">−7,610</span> به <span class="ltr" dir="ltr">911</span> و بازدهِ سهام از <span class="ltr" dir="ltr">8.03</span> به <span class="ltr" dir="ltr">9.39 %</span> می‌رسد.</p>
<p><strong>تفسیر.</strong> چالشِ درست <strong>یک ورودی در هر بار</strong> را تغییر می‌دهد و ثبت می‌کند که آیا <strong>تصمیم</strong> عوض شد. نتیجهٔ (۳) آموزنده است: فاصلهٔ پولیِ <span class="ltr" dir="ltr">P-North</span> و <span class="ltr" dir="ltr">P-Central</span> از <strong>شاهد</strong> می‌آید، نه از فیزیک؛ اما پرچم‌ها و ۲۲ ماه می‌مانند. نتیجهٔ (۴) می‌گوید کدام شاهد جای <span class="ltr" dir="ltr">P-South</span> را عوض می‌کند: مطالعهٔ قدرتِ شبکه.</p>
</div>
</section>
<section id="sec-ch22-d-next" class="level3" data-number="22.5.3">
<h3 data-number="22.5.3" class="anchored" data-anchor-id="sec-ch22-d-next"><span class="header-section-number">22.5.3</span> ردکننده‌ها و شاهدِ بعدی</h3>
<pre class="text"><code>disqualifiers and next evidence (the decision is conditional):
  P-North: two flags (birds, displacement) - stop spending; if
    it is ever reopened, a cheap bird survey comes first
  P-South: no flag; NPV negative unless the grid limit is lifted
  P-North: next evidence
    - bird survey and avoidance layout
    - resettlement feasibility
    - grid reinforcement offer
    - 12-month mast campaign
  P-Central: next evidence
    - grid connection offer (late; U-065, U-068)
    - ESIA approval and permits
    - land agreements for 2 parcels
    - PPA terms and EPC price
  P-South: next evidence
    - grid strength study (SCR, export limit)
    - water supply permit
    - heritage survey of 2 sites
    - consultation with seasonal herders
  decision (D-026): continue P-Central to the financeability
  gate; P-South stays on file, unfunded, with one deciding
  question (its grid limit); P-North stops (flags, and its
  development tree in section H is worth nothing)</code></pre>
<div id="exm-ch22-next" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.22 (تصمیمِ مشروط)</strong></span> <strong>پرسش.</strong> تصمیمِ این مرحله (<span class="ltr" dir="ltr">D-026</span>) چیست و برای هر مکان چه شاهدی لازم است؟</p>
<p><strong>پاسخ.</strong> ادامهٔ <span class="ltr" dir="ltr">P-Central</span> تا دروازهٔ تأمین‌پذیری؛ <span class="ltr" dir="ltr">P-South</span> در پرونده می‌ماند، بی بودجه، با یک پرسشِ تعیین‌کننده (محدودیتِ شبکه)؛ <span class="ltr" dir="ltr">P-North</span> متوقف می‌شود (دو پرچم، و درختِ تصمیمِ توسعه‌اش در <a href="#sec-ch22-c-tree" class="quarto-xref"><span>بخش 22.4.5</span></a> ارزشی ندارد). شاهدِ بعدیِ هر مکان در خروجیِ بالا آمده است.</p>
<p><strong>تفسیر.</strong> تصمیمِ امکان‌سنجی <strong>مشروط</strong> است و شرط‌هایش فهرستِ کارهای مرحلهٔ بعد می‌شوند. نگه‌داشتنِ یک جایگزینِ <strong>بی‌هزینه</strong> در پرونده ارزان است: اگر <span class="ltr" dir="ltr">P-Central</span> در دروازه‌ای بماند یا قیمت‌ها عوض شوند، پرسشِ تعیین‌کنندهٔ <span class="ltr" dir="ltr">P-South</span> از پیش معلوم است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا <span class="ltr" dir="ltr">P-North</span> با بیشترین انرژی بازدهِ سهامِ کمتری دارد؟ سه دلیل.</li>
<li>چهار راهِ آزمودنِ رتبه را نام ببرید.</li>
<li>چرا ارزشِ فعلیِ <span class="ltr" dir="ltr">P-North</span> در بستنِ مالی بیشتر و امروز کمتر از <span class="ltr" dir="ltr">P-Central</span> است؟</li>
<li>چرا نگه‌داشتنِ جایگزین ارزش دارد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch22-e" class="level2" data-number="22.6">
<h2 data-number="22.6" class="anchored" data-anchor-id="sec-ch22-e"><span class="header-section-number">22.6</span> ه. حکمرانیِ توسعه و بررسیِ دقیق</h2>
<section id="sec-ch22-e-gates" class="level3" data-number="22.6.1">
<h3 data-number="22.6.1" class="anchored" data-anchor-id="sec-ch22-e-gates"><span class="header-section-number">22.6.1</span> دروازه‌های مرحله‌ای</h3>
<p><strong>ایده.</strong> توسعه با <strong>دروازه‌های مرحله‌ای</strong> (به انگلیسی <span class="ltr" dir="ltr">stage gates</span>) مدیریت می‌شود: در هر دروازه، تصمیم‌گیر (هیئت‌مدیرهٔ توسعه‌دهنده) با فهرستی از شاهد تصمیم می‌گیرد: ادامه، توقف، یا بازگشت برای شاهدِ بیشتر. دروازه وقتی می‌گذرد که <strong>همهٔ</strong> شاهدهای فهرست در دست باشند، نه وقتی امتیاز خوب است.</p>
<div id="fig-ch22-gates" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch22-gates-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch22-gates.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch22-gates-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;22.6: دروازه‌های توسعه با خرجِ انباشتهٔ در خطر؛ پس از دروازهٔ ۴ تصمیمِ سرمایه‌گذاری.
</figcaption>
</figure>
</div>
<pre class="text"><code>stage gates against the evidence in hand (teaching):
  P-Central:
    G2 measurement and studies   pass
    G3 permits, grid, land       2/5
    G4 PPA, design, financing    0/4
  P-South:
    G2 measurement and studies   3/4
    G3 permits, grid, land       0/5
    G4 PPA, design, financing    0/4
  P-North:
    G2 measurement and studies   1/4
    G3 permits, grid, land       0/5
    G4 PPA, design, financing    0/4
  a gate passes only when every listed item is in hand; the
  investment decision (G4) waits for the signed documents,
  not for a score</code></pre>
<div id="exm-ch22-gates" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.23 (دروازه‌ای که هنوز بسته است)</strong></span> <strong>پرسش.</strong> هر مکان کدام دروازه را گذرانده و چه چیزی برای دروازهٔ بعدی کم دارد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">P-Central</span> دروازهٔ ۲ را گذرانده؛ در دروازهٔ ۳ دو از پنج (گزارشِ تولید، ژئوتکنیک) را دارد و پیشنهادِ شبکه، تأییدِ ارزیابیِ محیطی و توافق‌های زمین کم است. <span class="ltr" dir="ltr">P-South</span> سه از چهارِ دروازهٔ ۲؛ <span class="ltr" dir="ltr">P-North</span> یک از چهار.</p>
<p><strong>تفسیر.</strong> دروازهٔ ۴ و تصمیمِ سرمایه‌گذاری منتظرِ <strong>سندهای امضاشده</strong>اند (قراردادِ خرید، قیمتِ <span class="ltr" dir="ltr">EPC</span>)، نه یک امتیاز. این همان فهرستِ شرط‌های پیشینِ فصلِ ۲۱ است (<a href="21-economics-contracts.html#sec-ch21-g-cp" class="quarto-xref"><span>بخش 21.8.3</span></a>).</p>
</div>
</section>
<section id="sec-ch22-e-diligence" class="level3" data-number="22.6.2">
<h3 data-number="22.6.2" class="anchored" data-anchor-id="sec-ch22-e-diligence"><span class="header-section-number">22.6.2</span> زمین، شبکه، مجوز، ذی‌نفعان و مشاوران</h3>
<div id="tbl-ch22-governance" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch22-governance-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;22.3: حوزه‌های حکمرانیِ توسعه و بررسیِ دقیق (مفهومی)
</figcaption>
<div aria-describedby="tbl-ch22-governance-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 30%">
<col style="width: 38%">
<col style="width: 30%">
</colgroup>
<thead>
<tr class="header">
<th>حوزه</th>
<th>آنچه باید در دست باشد</th>
<th>مالک یا مشاور</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>حقِ کنترلِ زمین</td>
<td>گزینه یا اجاره برای همهٔ قطعه‌ها، حقِ عبورِ مسیرِ خط</td>
<td>حقوق‌دانِ محلی، مالک</td>
</tr>
<tr class="even">
<td>دسترسی به شبکه</td>
<td>پیشنهادِ اتصال، دامنهٔ اتصال، مسیرِ خطِ صادرات و حریم</td>
<td>بهره‌بردارِ شبکه، مهندسِ سیستم</td>
</tr>
<tr class="odd">
<td>مجوزها</td>
<td>فهرست و برنامهٔ مجوز، تأییدِ ارزیابیِ محیطی</td>
<td>مشاورِ محیطی، مقام‌ها</td>
</tr>
<tr class="even">
<td>تعهدهای ذی‌نفعان</td>
<td>ثبتِ هر قول به جامعه، هزینه و زمانِ آن</td>
<td>مدیرِ اجتماعی</td>
</tr>
<tr class="odd">
<td>شاهدِ بانک‌پذیر</td>
<td>گزارش‌های مستقلِ منبع، شبکه، محیطی</td>
<td>مشاورانِ مستقل</td>
</tr>
<tr class="even">
<td>دامنهٔ مالک و مشاوران</td>
<td>چه کسی چه سندی را امضا می‌کند</td>
<td>مدیرِ توسعه</td>
</tr>
<tr class="odd">
<td>ریسکِ توسعه</td>
<td>دفترِ ریسک با ابزار (<a href="#exm-ch22-risks" class="quarto-xref">مثال&nbsp;<span>22.15</span></a>)</td>
<td>مدیرِ توسعه</td>
</tr>
<tr class="even">
<td>شرط‌های پیشین</td>
<td>فهرستِ باز با مالک و تاریخ</td>
<td>مالک، وام‌دهنده</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>نتیجه‌گیریِ حقوقی دربارهٔ مالکیتِ زمین، حقوقِ عرفی، اعتبارِ مجوزها و قراردادها کارِ <strong>حقوق‌دانِ صلاحیت‌دارِ محلی</strong> است. این فصل فقط می‌گوید چه پرسشی باید پرسیده شود و چه سندی باید در دست باشد؛ پاسخِ حقوقی را نمی‌دهد (فصل‌های ۵۵ تا ۵۷).</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دروازهٔ مرحله‌ای چیست و چه زمانی می‌گذرد؟</li>
<li>هشت حوزهٔ حکمرانیِ توسعه را نام ببرید.</li>
<li>چرا تعهدهای ذی‌نفعان باید ثبت شوند؟</li>
<li>نتیجه‌گیریِ حقوقی با چه کسی است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch22-e-route" class="level3" data-number="22.6.3">
<h3 data-number="22.6.3" class="anchored" data-anchor-id="sec-ch22-e-route"><span class="header-section-number">22.6.3</span> مسیرِ خطِ صادرات و دامنهٔ اتصال</h3>
<p><strong>ایده.</strong> مسیرِ خطِ صادرات از پست تا نقطهٔ اتصال اغلب بیش از خودِ نیروگاه به <strong>زمین و مجوز</strong> وابسته است: هر قطعهٔ خصوصی یک مذاکره و هر تقاطع (جاده، رود، خطِ دیگر) یک مجوز است. گزینه‌ها با طول، نوع (هوایی یا کابلِ زمینی)، تعدادِ قطعه‌ها و تقاطع‌ها، هزینه و زمانِ زمین و مجوز مقایسه می‌شوند.</p>
<pre class="text"><code>export route options for P-Central (teaching):
  route              km  type   parcels  crossings  cost k u  months
  A direct line       12  OHL          2          3     2,340      10
  B along the road    15  OHL          0          1     2,760       6
  C cable             12  cable        2          3    10,980       8
  route B is 3 km longer but crosses no private land and one
  road: it costs 420 k u more than A and saves 4 months of
  land and permits on a chain with no slack left (section C);
  the cable avoids visual effects at 4.7 times the cost; the
  grid operator confirms the connection scope and the
  boundary of who builds and owns each part (ch 23)</code></pre>
<div id="exm-ch22-route" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.24 (راهِ درازتر، زودتر)</strong></span> <strong>پرسش.</strong> کدام مسیر را پیشنهاد می‌کنید و چرا؟</p>
<p><strong>پاسخ.</strong> مسیرِ <span class="ltr" dir="ltr">B</span> در کنارِ جاده: <span class="ltr" dir="ltr">3 km</span> درازتر و <span class="ltr" dir="ltr">420</span> هزار گران‌تر از <span class="ltr" dir="ltr">A</span>، اما بی قطعهٔ خصوصی و با یک تقاطع، و ۴ ماه زودتر در زمین و مجوز.</p>
<p><strong>تفسیر.</strong> در <a href="#sec-ch22-c-review" class="quarto-xref"><span>بخش 22.4.2</span></a> زنجیرهٔ شبکه همهٔ شناوری‌اش را خرج کرد؛ چهار ماه صرفه‌جویی روی همین زنجیره بیش از <span class="ltr" dir="ltr">420</span> هزار ارزش دارد (<a href="#exm-ch22-tradeoffs" class="quarto-xref">مثال&nbsp;<span>22.8</span></a>). کابلِ زمینی اثرِ دیداری را کم می‌کند ولی <span class="ltr" dir="ltr">4.7</span> برابر گران‌تر است؛ فقط جایی که دلیلِ محلیِ روشنی دارد. <strong>مرزِ کار:</strong> دامنهٔ اتصال (چه کسی کدام بخش را می‌سازد و مالکِ آن است، مرزِ تست و جداسازی) را بهره‌بردارِ شبکه در پیشنهادِ اتصال تعیین می‌کند و طرح‌های تفصیلی در فصل‌های ۲۳ و ۲۴ می‌آیند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج ویژگیِ مقایسهٔ مسیرهای صادرات را نام ببرید.</li>
<li>هزینهٔ مسیرِ <span class="ltr" dir="ltr">B</span> را از طول و تقاطع وارسی کنید.</li>
<li>چرا مسیرِ درازتر ممکن است زودتر آماده شود؟</li>
<li>دامنهٔ اتصال را چه کسی تعیین می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch22-e-permits" class="level3" data-number="22.6.4">
<h3 data-number="22.6.4" class="anchored" data-anchor-id="sec-ch22-e-permits"><span class="header-section-number">22.6.4</span> دفترِ مجوزها به‌شکلِ شبکه</h3>
<p><strong>ایده.</strong> «مجوزها» در برنامهٔ توسعه یک کارِ هشت‌ماهه بود؛ در واقع <strong>چند مجوز</strong> با پیش‌نیازها، مدت‌ها و اعتبارهای متفاوت است. دفترِ مجوزها همان شبکهٔ <a href="#sec-ch22-c-plan" class="quarto-xref"><span>بخش 22.4.1</span></a> را در مقیاسِ ریزتر می‌سازد: هر مجوز با پیش‌نیاز، پایانِ پیش‌بینی‌شده و شناوری؛ و برای مجوزهای دارای اعتبار، حاشیه تا آغازِ ساخت. دسته‌ها <strong>عمومی</strong>اند؛ فهرست، مدت و اعتبارِ واقعی را قاعده‌های هر کشور تعیین می‌کنند (فصل‌های ۵۵ تا ۵۷).</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb35"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb35-1"><a href="#cb35-1" aria-hidden="true" tabindex="-1"></a>PERMITS <span class="op">=</span> {  <span class="co"># generic categories; months from the month-14 review (A-314)</span></span>
<span id="cb35-2"><a href="#cb35-2" aria-hidden="true" tabindex="-1"></a>    <span class="st">"grid offer (late)"</span>: (<span class="dv">2</span>, []),</span>
<span id="cb35-3"><a href="#cb35-3" aria-hidden="true" tabindex="-1"></a>    <span class="st">"ESIA approval"</span>: (<span class="dv">5</span>, []),</span>
<span id="cb35-4"><a href="#cb35-4" aria-hidden="true" tabindex="-1"></a>    <span class="st">"land-use consent"</span>: (<span class="dv">5</span>, []),</span>
<span id="cb35-5"><a href="#cb35-5" aria-hidden="true" tabindex="-1"></a>    <span class="st">"aviation clearance"</span>: (<span class="dv">4</span>, []),</span>
<span id="cb35-6"><a href="#cb35-6" aria-hidden="true" tabindex="-1"></a>    <span class="st">"water abstraction"</span>: (<span class="dv">4</span>, []),</span>
<span id="cb35-7"><a href="#cb35-7" aria-hidden="true" tabindex="-1"></a>    <span class="st">"transport permit"</span>: (<span class="dv">2</span>, []),</span>
<span id="cb35-8"><a href="#cb35-8" aria-hidden="true" tabindex="-1"></a>    <span class="st">"grid connection agreement"</span>: (<span class="dv">2</span>, [<span class="st">"grid offer (late)"</span>]),</span>
<span id="cb35-9"><a href="#cb35-9" aria-hidden="true" tabindex="-1"></a>    <span class="st">"construction permit"</span>: (<span class="dv">3</span>, [<span class="st">"ESIA approval"</span>, <span class="st">"land-use consent"</span>]),</span>
<span id="cb35-10"><a href="#cb35-10" aria-hidden="true" tabindex="-1"></a>    <span class="st">"generation licence"</span>: (<span class="dv">3</span>, [<span class="st">"ESIA approval"</span>,</span>
<span id="cb35-11"><a href="#cb35-11" aria-hidden="true" tabindex="-1"></a>                               <span class="st">"grid connection agreement"</span>]),</span>
<span id="cb35-12"><a href="#cb35-12" aria-hidden="true" tabindex="-1"></a>}</span>
<span id="cb35-13"><a href="#cb35-13" aria-hidden="true" tabindex="-1"></a>VALID <span class="op">=</span> {<span class="st">"ESIA approval"</span>: <span class="dv">36</span>, <span class="st">"construction permit"</span>: <span class="dv">24</span>}   <span class="co"># months</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>permit register as a network (generic categories, months from
the month-14 review; teaching durations):
  permit                       ends at month   slack
  grid offer (late)                       16       1
  ESIA approval                           19       0
  land-use consent                        19       0
  aviation clearance                      18       4
  water abstraction                       18       4
  transport permit                        16       6
  grid connection agreement               18       1
  construction permit                     22       0
  generation licence                      22       0
  all permits in hand at month 22; critical:
    ESIA approval, land-use consent, construction permit, generation licence
  validity against the start of building (month 28):
    ESIA approval: valid 36 months, expires at month 55, margin 27
    construction permit: valid 24 months, expires at month 46, margin 18
  the permits sit inside the plan's 8 months, with the licence
  as critical as the construction permit; each permit with a
  validity is checked against the start of building, and the
  real list, durations and validity come from the country's
  rules (ch 55-57)</code></pre>
<div id="exm-ch22-permits" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.25 (پروانه‌ای که بحرانی بود)</strong></span> <strong>پرسش.</strong> همهٔ مجوزها کی در دست‌اند؟ کدام‌ها بحرانی‌اند؟ حاشیهٔ اعتبارِ پروانهٔ ساخت تا آغازِ ساخت چقدر است؟</p>
<p><strong>پاسخ.</strong> ماهِ ۲۲، درونِ هشت ماهِ برنامه. بحرانی: تأییدِ ارزیابیِ محیطی، رضایتِ کاربریِ زمین، پروانهٔ ساخت و پروانهٔ تولید. پروانهٔ ساخت تا ماهِ ۴۶ معتبر است و ساخت در ماهِ ۲۸ آغاز می‌شود: ۱۸ ماه حاشیه.</p>
<p><strong>تفسیر.</strong> پروانهٔ تولید، که در برنامهٔ کلی دیده نمی‌شد، به همان اندازهٔ پروانهٔ ساخت بحرانی است چون به قراردادِ اتصال وابسته است و آن به پیشنهادِ دیررسیدهٔ شبکه (<a href="#exm-ch22-review" class="quarto-xref">مثال&nbsp;<span>22.13</span></a>). مجوزی که پیش از آغازِ ساخت منقضی شود، تمدید و گاه ارزیابیِ دوباره می‌خواهد؛ پس اعتبار در فهرستِ شرط‌های پیشین ثبت می‌شود. <strong>وارسی:</strong> <span class="math inline">\(14 + 5 + 3 = 22\)</span> و <span class="math inline">\(14 + 8 + 24 = 46\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا «مجوزها» را باید به چند کار شکست؟</li>
<li>شناوریِ مجوزِ حمل‌ونقل را وارسی کنید.</li>
<li>اگر پیشنهادِ شبکه دو ماه دیگر دیر شود، پروانهٔ تولید کی می‌رسد؟</li>
<li>اعتبارِ مجوز چگونه به شرط‌های پیشین وصل می‌شود؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch22-f" class="level2" data-number="22.7">
<h2 data-number="22.7" class="anchored" data-anchor-id="sec-ch22-f"><span class="header-section-number">22.7</span> و. دروازهٔ تأمین‌پذیریِ مالی</h2>
<section id="sec-ch22-f-gate" class="level3" data-number="22.7.1">
<h3 data-number="22.7.1" class="anchored" data-anchor-id="sec-ch22-f-gate"><span class="header-section-number">22.7.1</span> بلوغِ برآورد، احتیاط و کارتِ امتیازِ تأمین‌پذیری</h3>
<p><strong>ایده.</strong> پیش از تصمیمِ سرمایه‌گذاری، پرسش این است: آیا پروژه <strong>تأمین‌پذیر</strong> است؟ یعنی آیا شاهدهایی که وام‌دهنده و سرمایه‌گذار می‌خواهند وجود دارند یا در زمانِ معقولی فراهم می‌شوند؟ نخستین جزء <strong>بلوغِ برآوردِ هزینه</strong> است: هرچه طراحی پیش‌تر رفته باشد، بازهٔ برآورد تنگ‌تر و احتیاطِ لازم کمتر.</p>
<pre class="text"><code>cost estimate maturity (teaching accuracy ranges):
  class                      low k u     high k u   contingency
  screening (G1)              109,515      234,675         25 %
  feasibility (G2-G3)         125,160      203,385         15 %
  FEED / bid (G4)             140,805      179,918          8 %
  (contingency here: half the upper range, a teaching rule)
  financeability scorecard of P-Central before G4:
    estimate class          feasibility: +30 % still possible
    development funding     6,500 k u by financial close
    yield and revenue       P50/P90 reviewed; PPA not signed
    grid and permits        offer and ESIA approval open
    schedule, supply, O&amp;M   plan exists; no price yet
    downside                break-even energy 85.9 % of P50
    open conditions         9 of 12 (ch 21 CP register)
  verdict: not yet financeable - continue development, not
  the investment decision</code></pre>
<div id="exm-ch22-finance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.26 (هنوز نه)</strong></span> <strong>پرسش.</strong> بازهٔ هزینه در سه ردهٔ برآورد چیست؟ کارتِ امتیازِ <span class="ltr" dir="ltr">P-Central</span> پیش از دروازهٔ ۴ چه حکمی می‌دهد؟</p>
<p><strong>پاسخ.</strong> غربالگری: <span class="ltr" dir="ltr">109,515</span> تا <span class="ltr" dir="ltr">234,675</span>؛ امکان‌سنجی: <span class="ltr" dir="ltr">125,160</span> تا <span class="ltr" dir="ltr">203,385</span>؛ طراحیِ مقدماتی و پیشنهاد: <span class="ltr" dir="ltr">140,805</span> تا <span class="ltr" dir="ltr">179,918</span> هزار. حکم: هنوز تأمین‌پذیر نیست (قراردادِ خرید، پیشنهادِ شبکه، تأییدِ ارزیابیِ محیطی، قیمتِ <span class="ltr" dir="ltr">EPC</span> و ۹ از ۱۲ شرطِ پیشین باز است).</p>
<p><strong>تفسیر.</strong> در مرحلهٔ امکان‌سنجی، هزینه هنوز می‌تواند <span class="ltr" dir="ltr">30 %</span> بالاتر باشد و این به‌تنهایی سربه‌سرِ فصلِ ۲۱ را می‌شکند (<a href="21-economics-contracts.html#exm-ch21-breakeven" class="quarto-xref">مثال&nbsp;<span>21.71</span></a>). پس تصمیمِ امکان‌سنجی «ادامهٔ توسعه» است، نه «سرمایه‌گذاری». بازه‌ها و قاعدهٔ احتیاطِ این بخش <strong>آموزشی</strong>اند؛ ردهٔ برآورد و بازهٔ واقعی را برآوردگرِ پروژه با روشِ پذیرفته‌شده تعیین می‌کند.</p>
</div>
<div id="tbl-ch22-finance" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch22-finance-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;22.4: کارتِ امتیازِ تأمین‌پذیری پیش از تصمیمِ سرمایه‌گذاری
</figcaption>
<div aria-describedby="tbl-ch22-finance-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 27%">
<col style="width: 27%">
<col style="width: 27%">
<col style="width: 18%">
</colgroup>
<thead>
<tr class="header">
<th>جزءِ کارت</th>
<th>پرسش</th>
<th>شاهد</th>
<th>وضعیتِ <span class="ltr" dir="ltr">P-Central</span></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>بلوغِ برآورد و احتیاط</td>
<td>بازه چقدر است؟</td>
<td>ردهٔ برآورد، پیشنهادها</td>
<td>امکان‌سنجی</td>
</tr>
<tr class="even">
<td>تأمینِ مالیِ توسعه</td>
<td>تا بستنِ مالی چقدر پول لازم است؟</td>
<td>بودجهٔ دروازه‌ها</td>
<td><span class="ltr" dir="ltr">6,500</span> هزار</td>
</tr>
<tr class="odd">
<td>شاهدِ تولید و درآمد</td>
<td><span class="ltr" dir="ltr">P50</span>/<span class="ltr" dir="ltr">P90</span> بازبینی‌شده؟ قیمت قطعی؟</td>
<td>گزارشِ تولید، قراردادِ خرید</td>
<td>تولید آری، قرارداد نه</td>
</tr>
<tr class="even">
<td>خریدار</td>
<td>اعتبار و تضمینِ پرداخت؟</td>
<td>رتبه، اعتبارِ اسنادی</td>
<td>باز</td>
</tr>
<tr class="odd">
<td>آمادگیِ شبکه و مجوز</td>
<td>پیشنهاد و تأیید؟</td>
<td>سندها</td>
<td>باز</td>
</tr>
<tr class="even">
<td>زمان‌بندی، تأمین، بهره‌برداری</td>
<td>برنامه و قیمت؟</td>
<td>برنامه، پیشنهادها</td>
<td>برنامه آری</td>
</tr>
<tr class="odd">
<td>بیمه</td>
<td>برنامهٔ بیمه؟</td>
<td>پیشنهادِ کارگزار</td>
<td>باز</td>
</tr>
<tr class="even">
<td>بررسیِ وام‌دهنده</td>
<td>مهندسِ مستقل؟</td>
<td>گزارش</td>
<td>باز</td>
</tr>
<tr class="odd">
<td>آسیب‌پذیری</td>
<td>فاصله تا سربه‌سر؟</td>
<td>مدلِ مالی</td>
<td>انرژیِ <span class="ltr" dir="ltr">85.9 %</span></td>
</tr>
<tr class="even">
<td>شرط‌های باز</td>
<td>چند؟</td>
<td>دفترِ شاهد</td>
<td>۹ از ۱۲</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ردهٔ برآورد چه چیزی را تعیین می‌کند؟</li>
<li>ده جزءِ کارتِ تأمین‌پذیری را نام ببرید.</li>
<li>چرا حکمِ امکان‌سنجی «ادامهٔ توسعه» است نه «سرمایه‌گذاری»؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch22-f-supply" class="level3" data-number="22.7.2">
<h3 data-number="22.7.2" class="anchored" data-anchor-id="sec-ch22-f-supply"><span class="header-section-number">22.7.2</span> زنجیرهٔ تأمین، ساخت‌پذیری و پنجره‌های آب‌وهوایی</h3>
<p><strong>ایده.</strong> دروازهٔ تأمین‌پذیری می‌پرسد آیا <strong>تجهیزات به‌موقع می‌رسند</strong> و آیا <strong>ساخت در زمانِ برنامه شدنی است</strong>. این‌ها پرسش‌های امکان‌سنجی‌اند، نه طراحیِ فرایندِ کارخانه (فصل‌های ۳۹ تا ۴۸): زمانِ تحویلِ سازندگان در برابرِ زمانِ نیاز در برنامهٔ ساخت، و روزهایی که هوا اجازهٔ کار می‌دهد.</p>
<pre class="text"><code>supply-chain lead times against the building plan (months):
  item                           lead  needed  early order
  main transformers 2 x 63 MVA     24      12     12 before close
  wind turbines (12)               18      10      8 before close
  HV switchgear                    15      10      5 before close
  battery containers               10      12      0 before close
  PV inverters                      9       8      1 before close
  PV modules                        6       6      0 before close
  reservation payments at risk before close (10 %): 6,150 k u
  transformers, turbines and switchgear must be reserved
  before financial close or the plan slips: the developer
  spends at risk, or the lenders accept a later COD; the
  makers' slots and lead times are evidence for the
  financeability gate, not a factory process design</code></pre>
<div id="exm-ch22-supply" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.27 (سفارش پیش از بستنِ مالی)</strong></span> <strong>پرسش.</strong> کدام قلم‌ها باید پیش از بستنِ مالی رزرو شوند و چه پولی در خطر است؟</p>
<p><strong>پاسخ.</strong> ترانسفورماتورهای اصلی ۱۲ ماه، توربین‌ها ۸ ماه و تابلوهای فشارِ قوی ۵ ماه پیش از بستنِ مالی (اینورترها یک ماه)؛ پیش‌پرداختِ رزرو (<span class="ltr" dir="ltr">10 %</span> آموزشی) <span class="ltr" dir="ltr">6,150</span> هزار در خطر.</p>
<p><strong>تفسیر.</strong> یا توسعه‌دهنده این پول را در خطر می‌گذارد، یا بهره‌برداری دیرتر می‌شود و وام‌دهنده باید بپذیرد. <strong>ظرفیتِ</strong> سازندگان (نوبت‌های تولید) و زمانِ تحویل شاهدهای دروازهٔ تأمین‌پذیری‌اند و در <a href="#tbl-ch22-finance" class="quarto-xref">جدول&nbsp;<span>22.4</span></a> زیرِ «زمان‌بندی، تأمین، بهره‌برداری» می‌آیند. زمان‌های تحویل آموزشی‌اند و در بازار تغییر می‌کنند.</p>
</div>
<p><strong>پنجره‌های آب‌وهوایی.</strong> نصبِ توربین با جرثقیل فقط زیرِ یک سرعتِ بادِ مجاز ممکن است. از سریِ ساعتیِ بستهٔ داده می‌توان شمرد در هر ماه چند روز پنجره‌ای شش‌ساعته در روشناییِ روز زیرِ این حد دارد. این یک <strong>آمارِ برنامه‌ریزی</strong> است، نه روشِ بالابری؛ حدِ واقعی را سازندهٔ جرثقیل و برنامهٔ بالابری تعیین می‌کنند (فصلِ ۴۷).</p>
<pre class="text"><code>construction weather windows at hub height (limit 10 m/s,
daylight 07-18 h, data pack year; planning statistic only):
  month   usable daylight hours   days with a 6-hour window
      1                      81 %                         24
      2                      76 %                         18
      3                      85 %                         26
      4                      90 %                         25
      5                      72 %                         22
      6                      99 %                         30
      7                      84 %                         25
      8                      94 %                         30
      9                      74 %                         20
     10                      91 %                         28
     11                      91 %                         25
     12                      61 %                         18
  best months 6, 8 (30 days), worst 2, 12 (18 days)
  erecting 12 turbines at about 3 window days each needs 36
  window days: five weeks in the best season, two months in
  the worst - the erection season is a schedule input; the
  real wind limit comes from the crane maker and the lift
  plan (ch 47)</code></pre>
<div id="fig-ch22-weather" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch22-weather-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch22-weather.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch22-weather-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;22.7: روزهای دارای پنجرهٔ شش‌ساعته زیرِ حدِ آموزشیِ <span class="ltr" dir="ltr">10 m/s</span> در هر ماه (سالِ بستهٔ داده).
</figcaption>
</figure>
</div>
<div id="exm-ch22-weather" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.28 (فصلِ نصب)</strong></span> <strong>پرسش.</strong> نصبِ ۱۲ توربین با حدودِ ۳ روز پنجره برای هر کدام در بهترین و بدترین ماه چقدر طول می‌کشد؟</p>
<p><strong>پاسخ.</strong> ۳۶ روزِ پنجره لازم است: در ماه‌های ۶ و ۸ (۳۰ روز) حدودِ پنج هفته و در ماه‌های ۲ و ۱۲ (۱۸ روز) دو ماه.</p>
<p><strong>تفسیر.</strong> فصلِ نصب یک ورودیِ زمان‌بندی است: برنامهٔ ساخت باید نصب را در ماه‌های بهتر بگذارد و تحویلِ توربین‌ها را با آن هماهنگ کند. یک سالِ داده تغییرپذیریِ سال‌به‌سال را نشان نمی‌دهد (فصلِ ۱۳). <strong>وارسی:</strong> <span class="math inline">\(36/30 = 1.2\)</span> ماه و <span class="math inline">\(36/18 = 2\)</span> ماه.</p>
</div>
<p><strong>ساخت‌پذیری.</strong> پرسش‌های دیگرِ ساخت‌پذیری در غربالگری: شیب و خاک (هزینهٔ راه و پی، <a href="#sec-ch22-a-dimensions" class="quarto-xref"><span>بخش 22.2.3</span></a>)، آب برای بتن و گردوغبار (فصلِ ۱۸)، جادهٔ دسترسی برای قطعاتِ بلند (فصلِ ۴۶)، و نیروی کارِ ماهر و محلی (<a href="#sec-ch22-g-more" class="quarto-xref"><span>بخش 22.8.3</span></a>). پاسخِ هر کدام یک هزینه و یک زمان است که در بازهٔ هزینه (<a href="#sec-ch22-a-costs" class="quarto-xref"><span>بخش 22.2.4</span></a>) و ریسکِ زمان‌بندی (<a href="#sec-ch22-c-schedule" class="quarto-xref"><span>بخش 22.4.4</span></a>) می‌نشیند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا زمانِ تحویلِ ترانسفورماتور بر تصمیمِ پیش از بستنِ مالی اثر دارد؟</li>
<li>پیش‌پرداختِ در خطر را برای سه قلمِ نخست حساب کنید.</li>
<li>چرا پنجرهٔ آب‌وهوایی آمارِ برنامه‌ریزی است نه روشِ کار؟</li>
<li>چهار پرسشِ ساخت‌پذیری را بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch22-f-downside" class="level3" data-number="22.7.3">
<h3 data-number="22.7.3" class="anchored" data-anchor-id="sec-ch22-f-downside"><span class="header-section-number">22.7.3</span> آسیب‌پذیریِ منبع و آبِ ساخت</h3>
<p><strong>ایده.</strong> «آسیب‌پذیری» در کارتِ تأمین‌پذیری یعنی: انرژی تا کجا می‌تواند پایین بیاید پیش از آنکه نیروگاه نتواند بدهی‌اش را بپردازد یا ارزش بسازد؟ هر مکان با <strong>عدمِ قطعیتِ خودش</strong> سنجیده می‌شود: سربه‌سرِ <span class="ltr" dir="ltr">DSCR</span> (با بدهیِ ثابت) و سربه‌سرِ ارزشِ فعلی را کنارِ <span class="ltr" dir="ltr">P90</span> و <span class="ltr" dir="ltr">P99</span> یک‌سالهٔ همان مکان می‌گذاریم.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb40"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb40-1"><a href="#cb40-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> breakevens(name: <span class="bu">str</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>[<span class="bu">float</span>, <span class="bu">float</span>]:</span>
<span id="cb40-2"><a href="#cb40-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Energy (share of the site's P50) at which the minimum DSCR falls</span></span>
<span id="cb40-3"><a href="#cb40-3" aria-hidden="true" tabindex="-1"></a><span class="co">    to 1.00 with the debt fixed at close, and at which the NPV is 0."""</span></span>
<span id="cb40-4"><a href="#cb40-4" aria-hidden="true" tabindex="-1"></a>    f <span class="op">=</span> src.SITES[name]</span>
<span id="cb40-5"><a href="#cb40-5" aria-hidden="true" tabindex="-1"></a>    e <span class="op">=</span> f[<span class="st">"energy"</span>] <span class="op">/</span> <span class="fl">295.14</span></span>
<span id="cb40-6"><a href="#cb40-6" aria-hidden="true" tabindex="-1"></a>    k <span class="op">=</span> (f[<span class="st">"capex"</span>] <span class="op">+</span> f[<span class="st">"reinforce"</span>]) <span class="op">/</span> s21.capex_total()</span>
<span id="cb40-7"><a href="#cb40-7" aria-hidden="true" tabindex="-1"></a>    keep <span class="op">=</span> s21.P90_1Y</span>
<span id="cb40-8"><a href="#cb40-8" aria-hidden="true" tabindex="-1"></a>    s21.P90_1Y <span class="op">=</span> <span class="dv">1</span> <span class="op">-</span> <span class="fl">1.282</span> <span class="op">*</span> lab_d.U_SITE[name]</span>
<span id="cb40-9"><a href="#cb40-9" aria-hidden="true" tabindex="-1"></a>    d <span class="op">=</span> model.run(energy_scale<span class="op">=</span>e, sizing_energy<span class="op">=</span>e, capex_scale<span class="op">=</span>k)[<span class="st">"debt"</span>]</span>
<span id="cb40-10"><a href="#cb40-10" aria-hidden="true" tabindex="-1"></a>    s21.P90_1Y <span class="op">=</span> keep</span>
<span id="cb40-11"><a href="#cb40-11" aria-hidden="true" tabindex="-1"></a>    run <span class="op">=</span> <span class="kw">lambda</span> x: model.run(energy_scale<span class="op">=</span>e <span class="op">*</span> x, sizing_energy<span class="op">=</span>e,  <span class="co"># noqa</span></span>
<span id="cb40-12"><a href="#cb40-12" aria-hidden="true" tabindex="-1"></a>                              capex_scale<span class="op">=</span>k, debt<span class="op">=</span>d)</span>
<span id="cb40-13"><a href="#cb40-13" aria-hidden="true" tabindex="-1"></a>    x_dscr <span class="op">=</span> fn.breakeven(<span class="kw">lambda</span> x: run(x)[<span class="st">"min_dscr"</span>], <span class="fl">0.5</span>, <span class="fl">1.2</span>, <span class="fl">1.0</span>)</span>
<span id="cb40-14"><a href="#cb40-14" aria-hidden="true" tabindex="-1"></a>    x_npv <span class="op">=</span> fn.breakeven(<span class="kw">lambda</span> x: run(x)[<span class="st">"npv"</span>], <span class="fl">0.5</span>, <span class="fl">1.5</span>, <span class="fl">0.0</span>)</span>
<span id="cb40-15"><a href="#cb40-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> x_dscr, x_npv</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>downside of each site: energy at which the plant breaks even
(share of its own P50; debt fixed at close; teaching):
  site       DSCR 1.00 at   NPV 0 at   lenders' P90 1-yr   P99 1-yr
  P-North          81.1 %      97.3 %             88.5 %      79.1 %
  P-Central        86.0 %      97.3 %             93.5 %      88.1 %
  P-South          84.8 %     104.5 %             91.7 %      84.9 %
  P-Central keeps paying its lenders in a P99 year; P-North's
  wider uncertainty puts its P99 year below its DSCR
  break-even; P-South's NPV is negative even at P50 (break-even
  above 100 %): resource downside is read against each
  site's own uncertainty, not against one common percentage</code></pre>
<div id="exm-ch22-downside" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.29 (یک درصد برای همه کافی نیست)</strong></span> <strong>پرسش.</strong> در کدام مکان سالِ <span class="ltr" dir="ltr">P99</span> زیرِ سربه‌سرِ <span class="ltr" dir="ltr">DSCR</span> می‌افتد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">P-North</span>: سربه‌سر <span class="ltr" dir="ltr">81.1 %</span> و <span class="ltr" dir="ltr">P99</span> <span class="ltr" dir="ltr">79.1 %</span>: زیرِ آن. <span class="ltr" dir="ltr">P-Central</span>: <span class="ltr" dir="ltr">86.0 %</span> و <span class="ltr" dir="ltr">88.1 %</span>: بالای آن. <span class="ltr" dir="ltr">P-South</span>: <span class="ltr" dir="ltr">84.8 %</span> و <span class="ltr" dir="ltr">84.9 %</span>: لبِ مرز؛ و ارزشِ فعلیِ صفرش در <span class="ltr" dir="ltr">104.5 %</span> یعنی حتی در <span class="ltr" dir="ltr">P50</span> ارزش نمی‌سازد.</p>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">P-North</span> سربه‌سرِ پایین‌تری دارد (انرژیِ بیشتر) ولی عدمِ قطعیتش آن‌قدر پهن است که سالِ بدِ نادر از آن می‌گذرد؛ <span class="ltr" dir="ltr">P-Central</span> با شاهدِ بهتر حاشیه دارد. آسیب‌پذیری را <strong>نسبت به پراکندگیِ خودِ مکان</strong> بخوانید، نه با یک درصدِ مشترک. <strong>وارسی:</strong> سربه‌سرِ <span class="ltr" dir="ltr">P-Central</span> با <span class="ltr" dir="ltr">85.9 %</span> فصلِ ۲۱ (<a href="21-economics-contracts.html#exm-ch21-breakeven" class="quarto-xref">مثال&nbsp;<span>21.71</span></a>) هم‌خوان است.</p>
</div>
<p><strong>آبِ ساخت در مکانِ کم‌آب.</strong> ساخت آب می‌خواهد: بتنِ پی‌ها، فرونشاندنِ گردوغبار، اردوگاهِ کارگران و نخستین شست‌وشوی پنل‌ها. در <span class="ltr" dir="ltr">P-South</span> که آب کم است، این یک قلمِ ساخت‌پذیری <strong>و</strong> اجتماعی است:</p>
<pre class="text"><code>construction water at P-South (water scarce, teaching):
  turbine foundations (12 x 650 m3 concrete x 0.2)      1,560
  other concrete and grout                                900
  dust on 25 km of tracks (2 m3/km a day, 300 days)    15,000
  worker camp (270 people x 0.1 m3 a day)              14,580
  PV module first cleaning                                600
  total demand 32,640 m3; well at 40 m3 a day 21,600 m3
  shortfall 11,040 m3 = 442 truck loads of 25 m3
  water is a buildability item (trucks, storage, cost) and a
  social one: the herders' wells serve the same aquifer; the
  supply permit and a water plan agreed with the users come
  before the site can be chosen (sections A and G, ch 18)</code></pre>
<div id="exm-ch22-water" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.30 (آبی که با کوچ‌روها مشترک است)</strong></span> <strong>پرسش.</strong> نیازِ آبِ ساخت و کمبود در برابرِ چاهِ آموزشی چقدر است؟ چرا این پرسش پیش از انتخابِ مکان می‌آید؟</p>
<p><strong>پاسخ.</strong> نیاز <span class="ltr" dir="ltr">32,640 m³</span>، چاه <span class="ltr" dir="ltr">21,600 m³</span>، کمبود <span class="ltr" dir="ltr">11,040 m³</span> (حدودِ ۴۴۰ بارِ کامیون). بزرگ‌ترین قلم‌ها گردوغبار و اردوگاه‌اند، نه بتن.</p>
<p><strong>تفسیر.</strong> کمبود هزینه و زمان دارد (کامیون، مخزن)، اما مهم‌تر این است که چاه‌های کوچ‌روها از همان آبخوان می‌خورند: برداشتِ ساخت ممکن است معیشتِ آن‌ها را کم کند. مجوزِ برداشت و برنامهٔ آبی که با بهره‌برداران توافق شده، پیش از ثابت‌شدنِ مکان لازم است (<a href="#sec-ch22-g" class="quarto-xref"><span>بخش 22.8</span></a>؛ فصلِ ۱۸). <strong>وارسی:</strong> <span class="math inline">\(270 \times 0.1 \times 540 = 14{,}580\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سربه‌سرِ <span class="ltr" dir="ltr">DSCR</span> با بدهیِ ثابت را تعریف کنید.</li>
<li>چرا آسیب‌پذیری با عدمِ قطعیتِ هر مکان خوانده می‌شود؟</li>
<li>چهار قلمِ آبِ ساخت را نام ببرید.</li>
<li>چرا آبِ ساخت یک موضوعِ اجتماعی هم هست؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch22-g" class="level2" data-number="22.8">
<h2 data-number="22.8" class="anchored" data-anchor-id="sec-ch22-g"><span class="header-section-number">22.8</span> ز. دروازهٔ پادمان‌های اجتماعی</h2>
<section id="sec-ch22-g-screen" class="level3" data-number="22.8.1">
<h3 data-number="22.8.1" class="anchored" data-anchor-id="sec-ch22-g-screen"><span class="header-section-number">22.8.1</span> غربالِ اجتماعی پیش از ثابت‌شدنِ مکان</h3>
<p><strong>ایده.</strong> مسائلِ اجتماعی باید <strong>پیش از</strong> ثابت‌شدنِ مکان دیده شوند، چون برخی از آن‌ها می‌توانند انتخابِ مکان یا امکان‌پذیریِ پروژه را تغییر دهند: زمین و معیشت، جابه‌جاییِ فیزیکی یا اقتصادی، کارگرانی که به منطقه می‌آیند، حقوقِ جامعه و مردمانِ بومی (هر جا مصداق دارد)، میراثِ فرهنگی، سلامت و ایمنیِ جامعه، مشاوره، سازوکارِ رسیدگی به شکایت، اثرهای انباشته، بودجهٔ کاهشِ اثر و شرط‌های وام‌دهنده و مجوز. چارچوب‌هایی مانندِ استانداردهای عملکردیِ <span class="ltr" dir="ltr">IFC</span> (<span class="ltr" dir="ltr">2012</span>) و اصولِ اکواتور (<span class="ltr" dir="ltr">EP4</span>) این موضوع‌ها را برای وام‌دهندگانِ بین‌المللی سامان می‌دهند (<a href="#sec-ch22-std" class="quarto-xref"><span>بخش 22.14</span></a>).</p>
<pre class="text"><code>social-safeguards screen (issues that could change the site):
  issue                        P-North     P-Central   P-South
  land and livelihood          high        low         medium
  physical displacement        6 hh        none        none
  seasonal land users          -           -           40 families
  labour influx vs local       high        low         medium
  cultural heritage            1 site      none        2 sites
  community health, safety     road        road        water
  consultation started         no          yes         partly
  livelihood restoration budget (teaching, k u):
    P-North       5,760
    P-Central       840
    P-South         992
  the screen flags, the specialists assess and the affected
  people are consulted; a resettlement or livelihood plan that
  meets the lenders' and the permit's conditions is a cost and
  a schedule item - and can change which site is chosen</code></pre>
<div id="exm-ch22-social" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.31 (مسائلی که مکان را عوض می‌کنند)</strong></span> <strong>پرسش.</strong> کدام مسائلِ اجتماعی در هر مکان ممکن است انتخاب را عوض کنند؟ بودجهٔ آموزشیِ بازگردانیِ معیشت چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">P-North</span>: جابه‌جاییِ فیزیکیِ ۶ خانوار، ۳۸ خانوارِ اثرپذیر، <span class="ltr" dir="ltr">900</span> هکتار مرتع، هجومِ کارگریِ بالا و یک محوطهٔ میراث؛ بودجه <span class="ltr" dir="ltr">5,760</span> هزار. <span class="ltr" dir="ltr">P-South</span>: ۴۰ خانوادهٔ کوچ‌رو، دو محوطهٔ میراث، آب؛ <span class="ltr" dir="ltr">992</span> هزار. <span class="ltr" dir="ltr">P-Central</span>: ۹ خانوار، بی جابه‌جایی؛ <span class="ltr" dir="ltr">840</span> هزار.</p>
<p><strong>تفسیر.</strong> بودجه‌ها آموزشی‌اند و فقط اندازهٔ نسبی را نشان می‌دهند؛ هزینهٔ واقعی را برنامهٔ اسکانِ مجدد یا بازگردانیِ معیشت تعیین می‌کند که با مشاورهٔ واقعی با مردمِ اثرپذیر و با متخصصانِ اجتماعی تهیه می‌شود. جابه‌جاییِ فیزیکی در <span class="ltr" dir="ltr">P-North</span> فقط با برنامه‌ای پذیرفتنی است که شرط‌های وام‌دهنده و مجوز را برآورده کند؛ زمان و هزینهٔ آن خودش دلیلی برای ترجیحِ مکانِ دیگر است.</p>
</div>
</section>
<section id="sec-ch22-g-plan" class="level3" data-number="22.8.2">
<h3 data-number="22.8.2" class="anchored" data-anchor-id="sec-ch22-g-plan"><span class="header-section-number">22.8.2</span> از غربال تا برنامه</h3>
<div id="tbl-ch22-social" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch22-social-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;22.5: از غربالِ اجتماعی تا برنامه و تصمیم‌گیرنده (مفهومی)
</figcaption>
<div aria-describedby="tbl-ch22-social-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 25%">
</colgroup>
<thead>
<tr class="header">
<th>موضوع</th>
<th>پرسشِ غربال</th>
<th>شاهد و برنامه</th>
<th>چه کسی تصمیم می‌گیرد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>زمین و معیشت</td>
<td>چه کسی زمین را به کار می‌برد، چگونه؟</td>
<td>بررسیِ کاربری، برنامهٔ بازگردانیِ معیشت</td>
<td>متخصصِ اجتماعی، مردمِ اثرپذیر</td>
</tr>
<tr class="even">
<td>جابه‌جایی</td>
<td>آیا کسی باید جابه‌جا شود؟</td>
<td>برنامهٔ اسکانِ مجدد</td>
<td>مقام، وام‌دهنده، مردمِ اثرپذیر</td>
</tr>
<tr class="odd">
<td>کار و کارگران</td>
<td>چند کارگر، از کجا؟</td>
<td>برنامهٔ نیروی کار، اقامت</td>
<td>پیمانکار، مالک</td>
</tr>
<tr class="even">
<td>جامعه و مردمانِ بومی</td>
<td>آیا گروهی با حقوقِ ویژه هست؟</td>
<td>ارزیابیِ ویژه، رضایت هر جا لازم است</td>
<td>مردمِ اثرپذیر، مقام</td>
</tr>
<tr class="odd">
<td>میراثِ فرهنگی</td>
<td>محوطه‌ها؟</td>
<td>پیمایش، روالِ یافته‌های اتفاقی</td>
<td>متخصصِ میراث، مقام</td>
</tr>
<tr class="even">
<td>سلامت و ایمنیِ جامعه</td>
<td>جاده، آب، ایمنیِ سازه؟</td>
<td>برنامهٔ ترافیک و ایمنی</td>
<td>مالک، پیمانکار</td>
</tr>
<tr class="odd">
<td>مشاوره و شکایت</td>
<td>آیا مشاوره آغاز شده؟</td>
<td>برنامهٔ مشارکت، سازوکارِ شکایت</td>
<td>مالک</td>
</tr>
<tr class="even">
<td>اثرهای انباشته</td>
<td>پروژه‌های دیگرِ منطقه؟</td>
<td>ارزیابیِ انباشته</td>
<td>مقام، مشاور</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>غربال، نه داوری
</div>
</div>
<div class="callout-body-container callout-body">
<p>این بخش مسائل را <strong>غربال</strong> می‌کند تا دیده شوند؛ آن‌ها را <strong>داوری</strong> نمی‌کند. ارزیابیِ اثرِ اجتماعی، برنامهٔ اسکانِ مجدد، تعیینِ حقوقِ گروه‌ها و رضایت کارِ متخصصانِ صلاحیت‌دار، مقام‌های مسئول و <strong>خودِ مردمِ اثرپذیر</strong> است. هیچ مکان یا جامعه‌ای در این فصل واقعی نیست.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ده موضوعِ پادمانِ اجتماعی را نام ببرید.</li>
<li>چرا مسائلِ اجتماعی باید پیش از ثابت‌شدنِ مکان دیده شوند؟</li>
<li>چه کسی دربارهٔ برنامهٔ اسکانِ مجدد تصمیم می‌گیرد؟</li>
<li>هجومِ کارگری چه اثرهایی بر جامعه دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch22-g-more" class="level3" data-number="22.8.3">
<h3 data-number="22.8.3" class="anchored" data-anchor-id="sec-ch22-g-more"><span class="header-section-number">22.8.3</span> هجومِ کارگری، اثرهای انباشته و سازوکارِ شکایت</h3>
<p><strong>هجومِ کارگری.</strong> ساختِ نیروگاه برای ماه‌ها صدها کارگر می‌آورد. اثرش بر جامعه به <strong>نسبتِ</strong> کارگرانِ بیرونی به مردمِ محلی بستگی دارد: مسکن، آب، خدماتِ درمانی، ایمنیِ جاده و رفتار. یک نمایهٔ آموزشیِ نیروی کار (۱۸ ماه، اوج <span class="ltr" dir="ltr">450</span> نفر، <span class="ltr" dir="ltr">40 %</span> محلی) در کنارِ جمعیتِ ساختگیِ هر مکان:</p>
<pre class="text"><code>labour influx during building (teaching):
  peak workforce 450; worker-months 4,534; local share 40%
  site       local people  outside workers  influx ratio  class
  P-North          1,000              270           27 %  high
  P-Central        3,500              270            8 %  low
  P-South          1,500              270           18 %  medium
  the same workforce is a small addition near a town and a
  large one beside a village: housing, water, health, road
  safety and conduct rules scale with the ratio; more local
  hiring and training lowers it (worker camps and codes of
  conduct are planned with the community, section G)</code></pre>
<div id="exm-ch22-labour" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.32 (یک نیروی کار، سه اثر)</strong></span> <strong>پرسش.</strong> نسبتِ هجوم در هر مکان و ردهٔ آن چیست؟ چه چیزی آن را کم می‌کند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">P-North</span> <span class="ltr" dir="ltr">27 %</span> (بالا)، <span class="ltr" dir="ltr">P-Central</span> <span class="ltr" dir="ltr">8 %</span> (کم)، <span class="ltr" dir="ltr">P-South</span> <span class="ltr" dir="ltr">18 %</span> (متوسط)؛ با ۲۷۰ کارگرِ بیرونی در اوج.</p>
<p><strong>تفسیر.</strong> آستانه‌های رده آموزشی‌اند. استخدام و آموزشِ محلیِ بیشتر نسبت را کم می‌کند؛ اردوگاهِ کارگران، قواعدِ رفتار، برنامهٔ ترافیک و خدماتِ سلامت با جامعه برنامه‌ریزی می‌شوند و هزینه و زمانشان در برآورد می‌آید. <strong>وارسی:</strong> <span class="math inline">\(450 \times 0.6 = 270\)</span> و <span class="math inline">\(270/1{,}000 = 27\,\%\)</span>.</p>
</div>
<p><strong>اثرهای انباشته.</strong> اثرِ یک پروژه کنارِ پروژه‌های دیگرِ همان منطقه سنجیده می‌شود. نمایهٔ ساختگیِ برخوردِ یک گونهٔ پرنده (عددهای آموزشی، نه بوم‌شناسیِ واقعی):</p>
<pre class="text"><code>cumulative effects: invented collision index of one species
(teaching numbers; threshold 4 a year set by the specialists):
  project                                    turbines  index  sum
  Plant P (12 turbines)                            12    0.6   0.6
  existing farm (fictional, 40 turbines)           40    3.2   3.8
  planned farm (fictional, 25 turbines)            25    1.5   5.3
  Plant P alone adds 0.6 - far below the threshold - but the
  existing farm plus Plant P reaches 3.8 and the planned farm
  would take the sum past 4: the effect of one project is
  judged with the others in the same area (ch 33), and the
  study and the authority decide, not this screen</code></pre>
<div id="exm-ch22-cumulative" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.33 (کوچک به‌تنهایی، بزرگ با هم)</strong></span> <strong>پرسش.</strong> سهمِ نیروگاهِ <span class="ltr" dir="ltr">P</span> و جمعِ انباشته در برابرِ آستانهٔ آموزشیِ <span class="ltr" dir="ltr">4</span> در سال چیست؟</p>
<p><strong>پاسخ.</strong> نیروگاهِ <span class="ltr" dir="ltr">P</span> <span class="ltr" dir="ltr">0.6</span>؛ با مزرعهٔ موجود <span class="ltr" dir="ltr">3.8</span>؛ با مزرعهٔ برنامه‌ریزی‌شده <span class="ltr" dir="ltr">5.3</span>، بالای آستانه.</p>
<p><strong>تفسیر.</strong> پروژه‌ای که به‌تنهایی پذیرفتنی است، ممکن است در جمع نباشد؛ و ترتیبِ ورود مهم است: پروژهٔ دیرتر ممکن است با ظرفیتی روبه‌رو شود که دیگران پر کرده‌اند. نمایه، آستانه و ارزیابیِ اثرِ انباشته کارِ متخصصانِ بوم‌شناسی و مقامِ مسئول است (فصلِ ۳۳)؛ این غربال فقط پرسش را آشکار می‌کند.</p>
</div>
<p><strong>سازوکارِ شکایت.</strong> راهی <strong>شناخته‌شده، رایگان، امن و پاسخ‌گو</strong> برای مردمِ اثرپذیر تا نگرانی‌شان را بگویند و پاسخ بگیرند. دفترِ شکایت نشان می‌دهد سازوکار کار می‌کند یا نه. یک سالِ ساختگی:</p>
<pre class="text"><code>grievance log of a building year (invented entries, n = 48):
  category      cases  median days  closed within 30 days
  dust             16           16             94 %
  road safety       9           11             89 %
  land access       3           31             33 %
  jobs             11           21             91 %
  water             5           23             80 %
  noise             4           18             75 %
  all: median 18 days, 85 % within 30 days; slowest 49 days
  a grievance channel is known, free, safe and answered: the
  log shows whether it works; repeated categories point to
  a cause to fix, not only to cases to close</code></pre>
<div id="exm-ch22-grievance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.34 (دسته‌ای که علت دارد)</strong></span> <strong>پرسش.</strong> کدام دسته کندتر از هدف بسته می‌شود؟ کدام دسته بیشترین مورد را دارد؟ از دفتر چه می‌آموزید؟</p>
<p><strong>پاسخ.</strong> دسترسیِ زمین: میانه ۳۱ روز و فقط <span class="ltr" dir="ltr">33 %</span> در ۳۰ روز. گردوغبار با ۱۶ مورد بیشترین. کل: میانه ۱۸ روز و <span class="ltr" dir="ltr">85 %</span> در ۳۰ روز.</p>
<p><strong>تفسیر.</strong> گردوغبارِ تکراری یک <strong>علت</strong> دارد (آب‌پاشیِ راه، سرعتِ خودروها) که باید رفع شود، نه فقط موردها بسته شوند؛ دسترسیِ زمین کند است چون به توافق و گاه به جبران نیاز دارد و باید با برنامهٔ زمین پیوند بخورد. دفتر بخشی از گزارشِ پادمانی به وام‌دهنده و مقام است. همهٔ ورودی‌ها ساختگی‌اند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نسبتِ هجوم را برای ۳۰۰ کارگرِ بیرونی و ۲,۵۰۰ نفر جمعیت حساب کنید.</li>
<li>اثرِ انباشته را تعریف کنید و یک مثالِ غیرِ پرنده بیاورید.</li>
<li>چهار ویژگیِ سازوکارِ شکایتِ کارآمد را بنویسید.</li>
<li>دفترِ شکایت چه شاهدی برای وام‌دهنده فراهم می‌کند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch22-plantp" class="level2" data-number="22.9">
<h2 data-number="22.9" class="anchored" data-anchor-id="sec-ch22-plantp"><span class="header-section-number">22.9</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p>داده‌ها: بستهٔ دادهٔ <span class="ltr" dir="ltr">1.1.0</span>، سناریوی <span class="ltr" dir="ltr">S1</span>، انرژیِ مدلِ ۱۵٫۱ (<span class="ltr" dir="ltr">D-019</span>)، عدمِ قطعیتِ فصلِ ۱۶ (<span class="ltr" dir="ltr">D-020</span>) و مدلِ مالیِ فصلِ ۲۱ (<span class="ltr" dir="ltr">D-025</span>). مکان‌ها، جامعه‌ها و همهٔ عددهای مکانی، اجتماعی و زمان‌بندیِ این فصل ساختگی یا آموزشی‌اند (<span class="ltr" dir="ltr">A-311</span> تا <span class="ltr" dir="ltr">A-315</span>).</p>
<pre class="text"><code>P-North's flags by hand:
  bird overlap 35% &gt; 25 % -&gt; flag
  displaced households 6 &gt; 0 without a plan -&gt; flag
  grid: 0 MW free, reinforcement 25,000 k u offered
    -&gt; no flag (but its cost and a 30-month wait)
  permits 30 months &lt;= 36 -&gt; no flag</code></pre>
<div id="exm-ch22-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.35 (مقدماتی: پرچم‌ها با دست)</strong></span> <strong>پرسش.</strong> چهار آزمونِ ایرادِ کشنده را با دست روی <span class="ltr" dir="ltr">P-North</span> اجرا کنید.</p>
<p><strong>پاسخ.</strong> هم‌پوشانیِ پرندگان <span class="ltr" dir="ltr">35 %</span> بیش از <span class="ltr" dir="ltr">25 %</span>: پرچم. شش خانوارِ جابه‌جاشونده بی برنامه: پرچم. شبکه: ظرفیتِ آزاد صفر ولی تقویت پیشنهاد شده: بی پرچم، با هزینه و ۳۰ ماه انتظار. مجوزِ ۳۰ ماهه، زیرِ ۳۶: بی پرچم.</p>
<p><strong>تفسیر.</strong> آزمون‌ها ساده‌اند و باید ساده بمانند: هدفشان جلوگیری از خرجِ گران پیش از پاسخِ پرسش‌های ارزان است. آستانه‌ها (<span class="ltr" dir="ltr">25 %</span>، ۳۶ ماه) آموزشی‌اند؛ در پروژهٔ واقعی از قانون، شرطِ وام‌دهنده یا سیاستِ توسعه‌دهنده می‌آیند و باید ثبت شوند. <strong>وارسی:</strong> خروجیِ با دست با <a href="#exm-ch22-flaws" class="quarto-xref">مثال&nbsp;<span>22.1</span></a> یکی است.</p>
</div>
<pre class="text"><code>decision record D-026 (site and next stage):
  decision: develop P-Central to G4; P-South kept on file,
            unfunded; P-North stopped (two flags)
  evidence: flags (A), scores and stability (B), plan and
            review (C), money and challenge (D), gates (E),
            financeability (F), social screen (G), tree (H)
  equity IRR %: P-North 9.85, P-Central 10.21, P-South 8.03
  NPV today k u: P-North 4,646, P-Central 4,740, P-South -6,506
  conditions: grid offer, ESIA approval, land agreements,
              PPA, EPC price before the investment decision
  owner of the decision: the developer's board; advisers:
  yield, grid, ESIA, social, legal (local counsel)</code></pre>
<div id="exm-ch22-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.36 (میانی: ثبتِ تصمیم)</strong></span> <strong>پرسش.</strong> تصمیمِ مکان را چنان ثبت کنید که کسی که در جلسه نبوده، بتواند آن را بازسازی و به چالش بکشد.</p>
<p><strong>پاسخ.</strong> ثبت باید داشته باشد: تصمیم و گزینه‌های ردشده با دلیل؛ شاهدِ هر دلیل با نشانیِ بخش و خروجیِ برنامه؛ عددهای کلیدی (بازدهِ سهام و ارزشِ امروزِ هر مکان)؛ شرط‌های پیش از تصمیمِ سرمایه‌گذاری؛ مالکِ تصمیم و مشاوران. خروجیِ بالا چنین ثبتی است.</p>
<p><strong>تفسیر.</strong> <strong>ردپذیری</strong> یعنی هر عدد به برنامه و فرضش و هر برنامه به شاهدش برسد. اگر شش ماه بعد پیشنهادِ شبکهٔ <span class="ltr" dir="ltr">P-Central</span> گران آمد، ثبت می‌گوید کدام بند باید دوباره سنجیده شود (<a href="#exm-ch22-margin" class="quarto-xref">مثال&nbsp;<span>22.9</span></a>): هزینه سنگین‌ترین معیارِ دوم است. <strong>وارسی:</strong> هر بندِ ثبت به یکی از بخش‌های الف تا ز اشاره دارد.</p>
</div>
<pre class="text"><code>feasibility basis of Plant P at month 14 (one page):
  site          P-Central (ch 13-21); alternatives screened
  energy        295.1 GWh P50 (D-019), sigma 5.1 % (D-020)
  cost          156,450 k u with 5 % allowance; Monte Carlo
                P80 158,443 before allowance (6.3 %)
  schedule      close month 28 (plan); P80 33.6 months;
                grid chain now critical
  money         equity IRR 10.2 %, DSCR 1.20 on P90 (D-025)
  development   6,500 k u to close: 1,800 spent, 4,700 to go;
                EV of going on 569 k u (own money)
  social        9 households, no displacement; consultation
                and grievance channel open
  open          grid offer, ESIA approval, 2 land parcels,
                PPA, EPC price, 9 of 12 CPs
  verdict       continue development; not yet an investment</code></pre>
<div id="exm-ch22-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 22.37 (یکپارچه: مبنای امکان‌سنجیِ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> مبنای امکان‌سنجیِ نیروگاهِ <span class="ltr" dir="ltr">P</span> را در ماهِ ۱۴ در یک صفحه بنویسید و حکمِ دروازه را بدهید.</p>
<p><strong>پاسخ.</strong> (۱) <strong>مکان</strong>: <span class="ltr" dir="ltr">P-Central</span>، با دو گزینهٔ غربال‌شده. (۲) <strong>انرژی</strong>: <span class="ltr" dir="ltr">295.1 GWh</span> با انحرافِ <span class="ltr" dir="ltr">5.1 %</span>. (۳) <strong>هزینه</strong>: <span class="ltr" dir="ltr">156,450</span> هزار؛ <span class="ltr" dir="ltr">P80</span> پیش از احتیاط <span class="ltr" dir="ltr">158,443</span>. (۴) <strong>زمان</strong>: بستنِ مالی ماهِ ۲۸ در برنامه، <span class="ltr" dir="ltr">P80</span> <span class="ltr" dir="ltr">33.6</span> ماه؛ زنجیرهٔ شبکه بحرانی. (۵) <strong>پول</strong>: بازدهِ سهام <span class="ltr" dir="ltr">10.2 %</span>، <span class="ltr" dir="ltr">DSCR</span> برابرِ <span class="ltr" dir="ltr">1.20</span> روی <span class="ltr" dir="ltr">P90</span>. (۶) <strong>توسعه</strong>: <span class="ltr" dir="ltr">1,800</span> خرج‌شده، <span class="ltr" dir="ltr">4,700</span> مانده؛ ارزشِ مورد انتظارِ ادامه <span class="ltr" dir="ltr">569</span>. (۷) <strong>جامعه</strong>: ۹ خانوار، بی جابه‌جایی، مشاوره و سازوکارِ شکایت باز. (۸) <strong>باز</strong>: پیشنهادِ شبکه، تأییدِ ارزیابیِ محیطی، دو قطعه زمین، قراردادِ خرید، قیمتِ <span class="ltr" dir="ltr">EPC</span>، ۹ از ۱۲ شرطِ پیشین.</p>
<p><strong>تفسیر.</strong> حکم: <strong>ادامهٔ توسعه، نه هنوز سرمایه‌گذاری</strong> (<span class="ltr" dir="ltr">D-026</span>). دو یافتهٔ این فصل به ثبت‌نامهٔ فرض‌ها برمی‌گردند: احتیاطِ <span class="ltr" dir="ltr">5 %</span> (<span class="ltr" dir="ltr">A-304</span>) نازک است و تاریخِ برنامه خوش‌بینانه است. <strong>وارسی:</strong> هر بند در یکی از مثال‌های این فصل عدد و شاهد دارد.</p>
</div>
</section>
<section id="sec-ch22-numbers" class="level2" data-number="22.10">
<h2 data-number="22.10" class="anchored" data-anchor-id="sec-ch22-numbers"><span class="header-section-number">22.10</span> عددهای کلیدیِ امکان‌سنجیِ نیروگاهِ P</h2>
<div id="tbl-ch22-numbers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch22-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;22.6: عددهای کلیدیِ امکان‌سنجیِ نیروگاهِ <span class="ltr" dir="ltr">P</span> (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch22-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 34%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>کمیت</th>
<th>مقدار</th>
<th>مثال</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>امتیازِ توسعه‌دهنده: شمال، مرکز، جنوب</td>
<td><span class="ltr" dir="ltr">0.30</span>، <span class="ltr" dir="ltr">0.75</span>، <span class="ltr" dir="ltr">0.56</span></td>
<td><a href="#exm-ch22-scores" class="quarto-xref">مثال&nbsp;<span>22.5</span></a></td>
</tr>
<tr class="even">
<td>سهمِ رتبهٔ نخستِ <span class="ltr" dir="ltr">P-Central</span> (سه نگاه)</td>
<td><span class="ltr" dir="ltr">99</span>، <span class="ltr" dir="ltr">100</span>، <span class="ltr" dir="ltr">100 %</span></td>
<td><a href="#exm-ch22-stability" class="quarto-xref">مثال&nbsp;<span>22.6</span></a></td>
</tr>
<tr class="odd">
<td>وزنِ انرژیِ لازم برای <span class="ltr" dir="ltr">P-North</span></td>
<td><span class="ltr" dir="ltr">63 %</span></td>
<td><a href="#exm-ch22-stability" class="quarto-xref">مثال&nbsp;<span>22.6</span></a></td>
</tr>
<tr class="even">
<td>بازدهِ سهام: شمال، مرکز، جنوب</td>
<td><span class="ltr" dir="ltr">9.85</span>، <span class="ltr" dir="ltr">10.21</span>، <span class="ltr" dir="ltr">8.03 %</span></td>
<td><a href="#exm-ch22-worked" class="quarto-xref">مثال&nbsp;<span>22.20</span></a></td>
</tr>
<tr class="odd">
<td>ارزشِ امروز: شمال، مرکز، جنوب</td>
<td><span class="ltr" dir="ltr">4,646</span>، <span class="ltr" dir="ltr">4,740</span>، <span class="ltr" dir="ltr">−6,506</span></td>
<td><a href="#exm-ch22-worked" class="quarto-xref">مثال&nbsp;<span>22.20</span></a></td>
</tr>
<tr class="even">
<td>ماه تا بستنِ مالی (برنامه، <span class="ltr" dir="ltr">P50</span>، <span class="ltr" dir="ltr">P80</span>)</td>
<td>۲۸، <span class="ltr" dir="ltr">31.7</span>، <span class="ltr" dir="ltr">33.6</span></td>
<td><a href="#exm-ch22-schedule" class="quarto-xref">مثال&nbsp;<span>22.17</span></a></td>
</tr>
<tr class="odd">
<td>احتیاط تا <span class="ltr" dir="ltr">P80</span>: مرکز، شمال</td>
<td><span class="ltr" dir="ltr">6.3 %</span>، <span class="ltr" dir="ltr">14.8 %</span></td>
<td><a href="#exm-ch22-costs" class="quarto-xref">مثال&nbsp;<span>22.4</span></a></td>
</tr>
<tr class="even">
<td>بودجهٔ توسعه</td>
<td><span class="ltr" dir="ltr">6,500</span> هزار (<span class="ltr" dir="ltr">4.2 %</span>)</td>
<td><a href="#exm-ch22-budget" class="quarto-xref">مثال&nbsp;<span>22.14</span></a></td>
</tr>
<tr class="odd">
<td>ارزشِ مورد انتظارِ ادامه (<span class="ltr" dir="ltr">P-Central</span>)</td>
<td><span class="ltr" dir="ltr">569</span> هزار</td>
<td><a href="#exm-ch22-tree" class="quarto-xref">مثال&nbsp;<span>22.18</span></a></td>
</tr>
<tr class="even">
<td>پیش‌پرداختِ در خطرِ تجهیزات</td>
<td><span class="ltr" dir="ltr">6,150</span> هزار</td>
<td><a href="#exm-ch22-supply" class="quarto-xref">مثال&nbsp;<span>22.27</span></a></td>
</tr>
<tr class="odd">
<td>بودجهٔ آموزشیِ بازگردانیِ معیشت</td>
<td><span class="ltr" dir="ltr">840</span> هزار</td>
<td><a href="#exm-ch22-social" class="quarto-xref">مثال&nbsp;<span>22.31</span></a></td>
</tr>
<tr class="even">
<td>نسبتِ هجومِ کارگری</td>
<td><span class="ltr" dir="ltr">8 %</span></td>
<td><a href="#exm-ch22-labour" class="quarto-xref">مثال&nbsp;<span>22.32</span></a></td>
</tr>
<tr class="odd">
<td>سربه‌سرِ <span class="ltr" dir="ltr">DSCR</span> و <span class="ltr" dir="ltr">P99</span> یک‌ساله (<span class="ltr" dir="ltr">P-Central</span>)</td>
<td><span class="ltr" dir="ltr">86.0 %</span>؛ <span class="ltr" dir="ltr">88.1 %</span></td>
<td><a href="#exm-ch22-downside" class="quarto-xref">مثال&nbsp;<span>22.29</span></a></td>
</tr>
<tr class="even">
<td>کمبودِ آبِ ساخت (<span class="ltr" dir="ltr">P-South</span>)</td>
<td><span class="ltr" dir="ltr">11,040 m³</span></td>
<td><a href="#exm-ch22-water" class="quarto-xref">مثال&nbsp;<span>22.30</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch22-design" class="level2" data-number="22.11">
<h2 data-number="22.11" class="anchored" data-anchor-id="sec-ch22-design"><span class="header-section-number">22.11</span> گردشِ کارِ امکان‌سنجی و انتخابِ گزینه</h2>
<blockquote class="blockquote">
<ol type="1">
<li>گزینه‌ها را تعریف کنید و برای هر کدام واقعیت‌ها را با کیفیتِ شاهد ثبت کنید (<a href="#sec-ch22-a-facts" class="quarto-xref"><span>بخش 22.2.2</span></a>).</li>
<li>آزمون‌های ایرادِ کشنده را اول اجرا کنید؛ پرچم را پرسش بدانید، نه حکم (<a href="#sec-ch22-a-sequence" class="quarto-xref"><span>بخش 22.2.1</span></a>).</li>
<li>بازهٔ هزینه و فهرستِ اطلاعاتِ کم‌شده را بسازید (<a href="#sec-ch22-a-costs" class="quarto-xref"><span>بخش 22.2.4</span></a>).</li>
<li>معیارها و وزن‌های هر ذی‌نفع را آشکار کنید؛ پایداری، کیفیتِ شاهد و نرخِ مبادله را بسنجید (<a href="#sec-ch22-b" class="quarto-xref"><span>بخش 22.3</span></a>).</li>
<li>هر گزینه را با مدلِ مالی و ارزشِ امروز بسنجید و امتیاز را با یک ورودی در هر بار به چالش بکشید (<a href="#sec-ch22-d" class="quarto-xref"><span>بخش 22.5</span></a>).</li>
<li>غربالِ اجتماعی را پیش از ثابت‌شدنِ مکان انجام دهید (<a href="#sec-ch22-g" class="quarto-xref"><span>بخش 22.8</span></a>).</li>
<li>برنامهٔ توسعه، بودجه، دفترِ ریسک، ریسکِ زمان‌بندی و درختِ تصمیم را بسازید (<a href="#sec-ch22-c" class="quarto-xref"><span>بخش 22.4</span></a>).</li>
<li>دروازه‌ها را با فهرستِ شاهد بگذرانید و کارتِ تأمین‌پذیری را پیش از تصمیمِ سرمایه‌گذاری پر کنید (<a href="#sec-ch22-e" class="quarto-xref"><span>بخش 22.6</span></a>، <a href="#sec-ch22-f" class="quarto-xref"><span>بخش 22.7</span></a>).</li>
<li>تصمیم را با شرط‌ها و ردپذیری ثبت کنید (<a href="#exm-ch22-int-2" class="quarto-xref">مثال&nbsp;<span>22.36</span></a>).</li>
</ol>
</blockquote>
</section>
<section id="sec-ch22-lab" class="level2" data-number="22.12">
<h2 data-number="22.12" class="anchored" data-anchor-id="sec-ch22-lab"><span class="header-section-number">22.12</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch22-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch22-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;22.7: آزمایشگاه‌های پایتونِ فصلِ ۲۲
</figcaption>
<div aria-describedby="tbl-ch22-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>داده‌ها</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>سه مکانِ ساختگی با واقعیت‌ها و کیفیتِ شاهد</td>
</tr>
<tr class="even">
<td>غربالگری</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>آزمون‌های ایرادِ کشنده، جدولِ واقعیت‌ها</td>
</tr>
<tr class="odd">
<td>ارزیابی</td>
<td><span class="ltr" dir="ltr">lab_b</span></td>
<td>امتیازها، وزن‌ها، پایداری، کیفیتِ شاهد</td>
</tr>
<tr class="even">
<td>برنامه و دروازه‌ها</td>
<td><span class="ltr" dir="ltr">examples_c</span></td>
<td>مسیرِ بحرانی، بازبینی، بودجه، ریسک، ارزشِ اطلاعات، دروازه‌ها، تأمین‌پذیری، غربالِ اجتماعی</td>
</tr>
<tr class="odd">
<td>مقایسهٔ مکان‌ها</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>امتیاز و پول (مثالِ کارشده)، چالش، شاهدِ بعدی</td>
</tr>
<tr class="even">
<td>درس‌های افزوده</td>
<td><span class="ltr" dir="ltr">examples_h</span></td>
<td>بازهٔ هزینه، ریسکِ زمان، مبادله، حاشیه، درخت، تأمین، هوا، کارگر، تأمینِ پولِ توسعه، مسیر، انباشته، شکایت</td>
</tr>
<tr class="odd">
<td>وزن، ذی‌نفع، آسیب‌پذیری</td>
<td><span class="ltr" dir="ltr">examples_k</span></td>
<td>وزن‌دهیِ نوسانی، نقشهٔ ذی‌نفعان، سربه‌سرِ هر مکان، آبِ ساخت، دفترِ مجوزها</td>
</tr>
<tr class="even">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>پرچم‌ها، ثبتِ تصمیم، مبنای امکان‌سنجی</td>
</tr>
<tr class="odd">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>ماژولِ <code>appraisal</code> با آزمون‌هایش (هفت آزمون در برابرِ حسابِ دستی) پایهٔ این برنامه‌هاست؛ مدلِ مالیِ فصلِ ۲۱ با کلیدِ تازهٔ <span class="ltr" dir="ltr">sizing_energy</span> بدهیِ هر مکان را بر انرژیِ خودش اندازه می‌کند.</p>
</section>
<section id="sec-ch22-mfg" class="level2" data-number="22.13">
<h2 data-number="22.13" class="anchored" data-anchor-id="sec-ch22-mfg"><span class="header-section-number">22.13</span> ساخت و تولیدِ صنعتی در این فصل</h2>
<p>امکان‌سنجی <strong>طراحیِ فرایندِ کارخانه نیست</strong>. پیوندِ این فصل با تولیدِ صنعتی سه پرسش است: (۱) <strong>ظرفیتِ زنجیرهٔ تأمین</strong>: نوبت‌های تولید و زمانِ تحویلِ سازندگان در برابرِ برنامه (<a href="#exm-ch22-supply" class="quarto-xref">مثال&nbsp;<span>22.27</span></a>، فصل‌های ۳۹ تا ۴۱)؛ (۲) <strong>نیروی کار</strong>: اندازه، مهارت و سهمِ محلیِ نیروی کارِ ساخت (<a href="#exm-ch22-labour" class="quarto-xref">مثال&nbsp;<span>22.32</span></a>، فصلِ ۴۷)؛ (۳) <strong>ساخت‌پذیری</strong>: شیب، راه، آب، پنجره‌های آب‌وهوایی و دسترسیِ قطعاتِ بزرگ (<a href="#exm-ch22-weather" class="quarto-xref">مثال&nbsp;<span>22.28</span></a>، فصل‌های ۴۶ و ۴۷). پاسخِ هر سه یک هزینه، یک زمان و یک ریسک است که در دروازهٔ تأمین‌پذیری می‌نشیند.</p>
</section>
<section id="sec-ch22-std" class="level2" data-number="22.14">
<h2 data-number="22.14" class="anchored" data-anchor-id="sec-ch22-std"><span class="header-section-number">22.14</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li><strong>استانداردهای عملکردیِ <span class="ltr" dir="ltr">IFC</span> دربارهٔ پایداریِ محیطی و اجتماعی (<span class="ltr" dir="ltr">2012</span>):</strong> هشت استاندارد (ارزیابی و مدیریتِ ریسک‌ها، کار، بهره‌وریِ منابع، سلامت و ایمنیِ جامعه، تملکِ زمین و اسکانِ مجددِ غیرداوطلبانه، تنوعِ زیستی، مردمانِ بومی، میراثِ فرهنگی). الزامِ سرمایه‌گذاری‌های <span class="ltr" dir="ltr">IFC</span> و مرجعِ بسیاری از وام‌دهندگان؛ قانونِ کشوری نیست. به‌روزرسانیِ چارچوب گزارش شده است: ویرایشِ جاری را وارسی کنید. (وارسی‌شده <span class="ltr" dir="ltr">2026-11-16</span>.)</li>
<li><strong>اصولِ اکواتور، ویرایشِ ۴ (<span class="ltr" dir="ltr">EP4</span>):</strong> چارچوبِ داوطلبانهٔ نهادهای مالیِ عضو برای بررسیِ دقیقِ محیطی و اجتماعی، از <span class="ltr" dir="ltr">2020-10-01</span> برای پروژه‌های تازه؛ ویرایشِ بعدی را وارسی کنید.</li>
<li><strong><span class="ltr" dir="ltr">ISO 31000:2018</span>:</strong> راهنمای مدیریتِ ریسک (فصلِ ۲۱)، پایهٔ مفهومیِ دفترِ ریسکِ توسعه.</li>
<li>این فصل <strong>هیچ بندی</strong> از این چارچوب‌ها نقل نمی‌کند و رده‌ها و آستانه‌هایش آموزشی‌اند. قانونِ زمین، مجوز، ارزیابیِ محیطی و حقوقِ جامعه در هر کشور جداست و در فصل‌های ۵۵ تا ۵۷ بررسی می‌شود؛ نتیجه‌گیریِ حقوقی با حقوق‌دانِ صلاحیت‌دارِ محلی است.</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch22-deliverable" class="level2" data-number="22.15">
<h2 data-number="22.15" class="anchored" data-anchor-id="sec-ch22-deliverable"><span class="header-section-number">22.15</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<div id="tbl-ch22-dossier" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch22-dossier-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;22.8: پروندهٔ امکان‌سنجیِ نیروگاهِ <span class="ltr" dir="ltr">P</span> (به پروندهٔ فصلِ ۵۹ می‌پیوندد)
</figcaption>
<div aria-describedby="tbl-ch22-dossier-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 34%">
<col style="width: 42%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>محتوا</th>
<th>وضعیت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-PRJ-REP-0003</span></td>
<td>گزارشِ امکان‌سنجی و انتخابِ مکان: غربال، ارزیابی، مقایسه، تصمیمِ <span class="ltr" dir="ltr">D-026</span></td>
<td>بازنگریِ <span class="ltr" dir="ltr">A</span></td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-PRJ-REG-0011</span></td>
<td>پروندهٔ رفتن یا نرفتن و تأمین‌پذیری: کارتِ امتیاز، شاهدها، شرط‌های باز</td>
<td>بازنگریِ <span class="ltr" dir="ltr">A</span></td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-PRJ-REP-0004</span></td>
<td>برنامهٔ توسعه: شبکه، بازبینی، بودجه، دفترِ ریسک، درخت</td>
<td>بازنگریِ <span class="ltr" dir="ltr">A</span></td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-PRJ-REG-0012</span></td>
<td>غربال و برنامهٔ ریسکِ اجتماعی: موضوع‌ها، تصمیم‌گیرنده، بودجه، شکایت</td>
<td>بازنگریِ <span class="ltr" dir="ltr">A</span></td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-PRJ-REG-0013</span></td>
<td>فهرستِ شرط‌های پیشین و موردهای باز با مالک و تاریخ</td>
<td>بازنگریِ <span class="ltr" dir="ltr">A</span></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> می‌افزاید:</p>
<ol type="1">
<li><strong>تصمیمِ <span class="ltr" dir="ltr">D-026</span>:</strong> ادامهٔ توسعهٔ <span class="ltr" dir="ltr">P-Central</span> تا دروازهٔ تأمین‌پذیری؛ <span class="ltr" dir="ltr">P-South</span> در پرونده بی بودجه با پرسشِ تعیین‌کنندهٔ محدودیتِ شبکه؛ <span class="ltr" dir="ltr">P-North</span> متوقف. حکمِ دروازه: ادامهٔ توسعه، نه هنوز سرمایه‌گذاری.</li>
<li><strong>فرض‌های <span class="ltr" dir="ltr">A-311</span> تا <span class="ltr" dir="ltr">A-315</span>:</strong> سه مکانِ ساختگی (<span class="ltr" dir="ltr">A-311</span>)؛ معیارها و وزن‌ها (<span class="ltr" dir="ltr">A-312</span>)؛ عدمِ قطعیتِ وام‌دهنده برای هر مکان و زمان‌بندیِ ارزشِ امروز (<span class="ltr" dir="ltr">A-313</span>)؛ شبکهٔ توسعه، مدت‌های سه‌نقطه‌ای، بودجه، ریسک‌ها، احتمال‌های دروازه، رده‌های برآورد، زمان‌های تحویل و هزینه‌های مسیر (<span class="ltr" dir="ltr">A-314</span>)؛ عددهای اجتماعی و محیطی (<span class="ltr" dir="ltr">A-315</span>).</li>
<li><strong>مجهول‌های <span class="ltr" dir="ltr">U-085</span> تا <span class="ltr" dir="ltr">U-088</span>:</strong> <span class="ltr" dir="ltr">U-085</span> شرطِ توافقِ دو قطعهٔ زمینِ خصوصی؛ <span class="ltr" dir="ltr">U-086</span> یافته‌ها و شرط‌های ارزیابیِ محیطی و مجوز؛ <span class="ltr" dir="ltr">U-087</span> زمانِ تحویل و شرطِ رزروِ سازندگان؛ <span class="ltr" dir="ltr">U-088</span> نتیجهٔ مشاوره با جامعه و برنامهٔ نیروی کارِ محلی. <span class="ltr" dir="ltr">U-065</span> و <span class="ltr" dir="ltr">U-068</span> (نقطه و هزینهٔ اتصال) با پیشنهادِ شبکه بسته می‌شوند.</li>
<li><strong>یافته‌هایی برای بازبینی:</strong> احتیاطِ <span class="ltr" dir="ltr">5 %</span> در <span class="ltr" dir="ltr">A-304</span> از <span class="ltr" dir="ltr">P80</span> کمتر است؛ تاریخِ برنامه حدودِ <span class="ltr" dir="ltr">4 %</span> شانس دارد.</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>appraisal</code> با آزمون‌ها، کلیدِ <span class="ltr" dir="ltr">sizing_energy</span> در مدلِ فصلِ ۲۱، و برنامه‌های فصلِ ۲۲.</li>
</ol>
</section>
<section id="sec-ch22-summary" class="level2" data-number="22.16">
<h2 data-number="22.16" class="anchored" data-anchor-id="sec-ch22-summary"><span class="header-section-number">22.16</span> جمع‌بندی</h2>
<ul>
<li><strong>غربالگری:</strong> پرسش‌های ارزان و تعیین‌کننده اول؛ پرچم پرسش است نه حکم؛ ده بُعد با شاهدِ اولیه و کامل؛ هزینه یک بازه است و احتیاط از ریسک می‌آید (<a href="#sec-ch22-a" class="quarto-xref"><span>بخش 22.2</span></a>).</li>
<li><strong>ارزیابی:</strong> امتیازِ کمینه-بیشینه با وزنِ آشکارِ هر ذی‌نفع؛ پایداری زیرِ وزن‌های تصادفی؛ امتیاز به‌اندازهٔ کیفیتِ شاهد؛ نرخِ مبادله از مدلِ مالی؛ حاشیهٔ هر امتیاز (<a href="#sec-ch22-b" class="quarto-xref"><span>بخش 22.3</span></a>).</li>
<li><strong>برنامهٔ توسعه:</strong> مطالعه‌ها و متخصصان، مسیرِ بحرانی، بازبینیِ پیشرفت، ریسکِ زمان‌بندی و اثرِ ادغام، بودجهٔ در خطر، دفترِ ریسک، ارزشِ اطلاعات و درختِ تصمیم (<a href="#sec-ch22-c" class="quarto-xref"><span>بخش 22.4</span></a>).</li>
<li><strong>مقایسهٔ مکان‌ها:</strong> امتیاز و پول کنارِ هم؛ ارزشِ امروز برای زمان‌های متفاوت؛ چالشِ یک ورودی در هر بار؛ مکانِ کم‌انرژی‌تر برنده است چون شبکه، زمان، شاهد و جامعه هم‌وزنِ انرژی‌اند (<a href="#sec-ch22-d" class="quarto-xref"><span>بخش 22.5</span></a>).</li>
<li><strong>حکمرانی:</strong> دروازه‌ها با فهرستِ شاهد؛ زمین، شبکه و مسیر، مجوز، تعهدها، شاهدِ بانک‌پذیر و شرط‌ها؛ نتیجهٔ حقوقی با حقوق‌دانِ محلی (<a href="#sec-ch22-e" class="quarto-xref"><span>بخش 22.6</span></a>).</li>
<li><strong>تأمین‌پذیری:</strong> کارتِ امتیاز پیش از تصمیمِ سرمایه‌گذاری؛ زمانِ تحویل و پنجره‌های آب‌وهوایی؛ حکمِ «ادامهٔ توسعه، نه هنوز سرمایه‌گذاری» (<a href="#sec-ch22-f" class="quarto-xref"><span>بخش 22.7</span></a>).</li>
<li><strong>پادمان‌های اجتماعی:</strong> غربال پیش از ثابت‌شدنِ مکان؛ هجومِ کارگری، اثرِ انباشته و سازوکارِ شکایت؛ داوری با متخصصان، مقام‌ها و مردمِ اثرپذیر (<a href="#sec-ch22-g" class="quarto-xref"><span>بخش 22.8</span></a>).</li>
</ul>
<section id="sec-ch22-vocab" class="level3" data-number="22.16.1">
<h3 data-number="22.16.1" class="anchored" data-anchor-id="sec-ch22-vocab"><span class="header-section-number">22.16.1</span> واژگانِ فصلِ ۲۲</h3>
<div id="tbl-ch22-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch22-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;22.9: واژگانِ فصلِ ۲۲
</figcaption>
<div aria-describedby="tbl-ch22-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>امکان‌سنجی</td>
<td><span class="ltr" dir="ltr">feasibility study</span></td>
<td></td>
</tr>
<tr class="even">
<td>ایرادِ کشنده</td>
<td><span class="ltr" dir="ltr">fatal flaw</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ترتیبِ غربالگری</td>
<td><span class="ltr" dir="ltr">screening sequence</span></td>
<td></td>
</tr>
<tr class="even">
<td>اطلاعاتِ کم‌شده</td>
<td><span class="ltr" dir="ltr">missing information</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ردهٔ برآورد</td>
<td><span class="ltr" dir="ltr">estimate class</span></td>
<td></td>
</tr>
<tr class="even">
<td>احتیاط</td>
<td><span class="ltr" dir="ltr">contingency</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مقایسهٔ چندمعیاره</td>
<td><span class="ltr" dir="ltr">multi-criteria analysis</span></td>
<td><span class="ltr" dir="ltr">MCA</span></td>
</tr>
<tr class="even">
<td>کمینه-بیشینه</td>
<td><span class="ltr" dir="ltr">min-max normalisation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>وزن</td>
<td><span class="ltr" dir="ltr">weight</span></td>
<td></td>
</tr>
<tr class="even">
<td>گزینهٔ مغلوب</td>
<td><span class="ltr" dir="ltr">dominated option</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پایداریِ رتبه</td>
<td><span class="ltr" dir="ltr">rank stability</span></td>
<td></td>
</tr>
<tr class="even">
<td>کیفیتِ شاهد</td>
<td><span class="ltr" dir="ltr">evidence quality</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نرخِ مبادله</td>
<td><span class="ltr" dir="ltr">trade-off rate</span></td>
<td></td>
</tr>
<tr class="even">
<td>ذی‌نفع</td>
<td><span class="ltr" dir="ltr">stakeholder</span></td>
<td></td>
</tr>
<tr class="odd">
<td>روشِ مسیرِ بحرانی</td>
<td><span class="ltr" dir="ltr">critical path method</span></td>
<td><span class="ltr" dir="ltr">CPM</span></td>
</tr>
<tr class="even">
<td>شناوری</td>
<td><span class="ltr" dir="ltr">float (slack)</span></td>
<td></td>
</tr>
<tr class="odd">
<td>شاخصِ بحرانی‌بودن</td>
<td><span class="ltr" dir="ltr">criticality index</span></td>
<td></td>
</tr>
<tr class="even">
<td>اثرِ ادغام</td>
<td><span class="ltr" dir="ltr">merge bias</span></td>
<td></td>
</tr>
<tr class="odd">
<td>برآوردِ سه‌نقطه‌ای</td>
<td><span class="ltr" dir="ltr">three-point estimate</span></td>
<td><span class="ltr" dir="ltr">PERT</span></td>
</tr>
<tr class="even">
<td>بازبینیِ پیشرفت</td>
<td><span class="ltr" dir="ltr">progress review</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دفترِ ریسک</td>
<td><span class="ltr" dir="ltr">risk register</span></td>
<td></td>
</tr>
<tr class="even">
<td>ارزشِ اطلاعات</td>
<td><span class="ltr" dir="ltr">value of information</span></td>
<td></td>
</tr>
<tr class="odd">
<td>درختِ تصمیم</td>
<td><span class="ltr" dir="ltr">decision tree</span></td>
<td></td>
</tr>
<tr class="even">
<td>برگشت از انتها</td>
<td><span class="ltr" dir="ltr">rollback</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دروازهٔ مرحله‌ای</td>
<td><span class="ltr" dir="ltr">stage gate</span></td>
<td></td>
</tr>
<tr class="even">
<td>تصمیمِ سرمایه‌گذاری</td>
<td><span class="ltr" dir="ltr">final investment decision</span></td>
<td><span class="ltr" dir="ltr">FID</span></td>
</tr>
<tr class="odd">
<td>پولِ توسعه</td>
<td><span class="ltr" dir="ltr">development funding</span></td>
<td></td>
</tr>
<tr class="even">
<td>صرفِ ریسک</td>
<td><span class="ltr" dir="ltr">development premium</span></td>
<td></td>
</tr>
<tr class="odd">
<td>حقِ کنترلِ زمین</td>
<td><span class="ltr" dir="ltr">land control rights</span></td>
<td></td>
</tr>
<tr class="even">
<td>مسیرِ خطِ صادرات</td>
<td><span class="ltr" dir="ltr">export route</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دامنهٔ اتصال</td>
<td><span class="ltr" dir="ltr">connection scope</span></td>
<td></td>
</tr>
<tr class="even">
<td>تعهدِ ذی‌نفعان</td>
<td><span class="ltr" dir="ltr">stakeholder commitment</span></td>
<td></td>
</tr>
<tr class="odd">
<td>شاهدِ بانک‌پذیر</td>
<td><span class="ltr" dir="ltr">bankable evidence</span></td>
<td></td>
</tr>
<tr class="even">
<td>تأمین‌پذیری</td>
<td><span class="ltr" dir="ltr">financeability</span></td>
<td></td>
</tr>
<tr class="odd">
<td>زمانِ تحویل</td>
<td><span class="ltr" dir="ltr">lead time</span></td>
<td></td>
</tr>
<tr class="even">
<td>نوبتِ تولید</td>
<td><span class="ltr" dir="ltr">manufacturing slot</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پنجرهٔ آب‌وهوایی</td>
<td><span class="ltr" dir="ltr">weather window</span></td>
<td></td>
</tr>
<tr class="even">
<td>ساخت‌پذیری</td>
<td><span class="ltr" dir="ltr">constructability</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پادمانِ اجتماعی</td>
<td><span class="ltr" dir="ltr">social safeguard</span></td>
<td></td>
</tr>
<tr class="even">
<td>معیشت</td>
<td><span class="ltr" dir="ltr">livelihood</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جابه‌جاییِ فیزیکی و اقتصادی</td>
<td><span class="ltr" dir="ltr">physical and economic displacement</span></td>
<td></td>
</tr>
<tr class="even">
<td>اسکانِ مجدد</td>
<td><span class="ltr" dir="ltr">resettlement</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بازگردانیِ معیشت</td>
<td><span class="ltr" dir="ltr">livelihood restoration</span></td>
<td></td>
</tr>
<tr class="even">
<td>هجومِ کارگری</td>
<td><span class="ltr" dir="ltr">labour influx</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مردمانِ بومی</td>
<td><span class="ltr" dir="ltr">Indigenous Peoples</span></td>
<td></td>
</tr>
<tr class="even">
<td>میراثِ فرهنگی</td>
<td><span class="ltr" dir="ltr">cultural heritage</span></td>
<td></td>
</tr>
<tr class="odd">
<td>یافتهٔ اتفاقی</td>
<td><span class="ltr" dir="ltr">chance find</span></td>
<td></td>
</tr>
<tr class="even">
<td>سازوکارِ شکایت</td>
<td><span class="ltr" dir="ltr">grievance mechanism</span></td>
<td></td>
</tr>
<tr class="odd">
<td>اثرِ انباشته</td>
<td><span class="ltr" dir="ltr">cumulative impact</span></td>
<td></td>
</tr>
<tr class="even">
<td>مشاوره</td>
<td><span class="ltr" dir="ltr">consultation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ارزیابیِ اثرِ محیطی و اجتماعی</td>
<td><span class="ltr" dir="ltr">environmental and social impact assessment</span></td>
<td><span class="ltr" dir="ltr">ESIA</span></td>
</tr>
<tr class="even">
<td>ردپذیری</td>
<td><span class="ltr" dir="ltr">traceability</span></td>
<td></td>
</tr>
<tr class="odd">
<td>هزینهٔ ازدست‌رفته</td>
<td><span class="ltr" dir="ltr">sunk cost</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch22-assess" class="level2" data-number="22.17">
<h2 data-number="22.17" class="anchored" data-anchor-id="sec-ch22-assess"><span class="header-section-number">22.17</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند گزینه‌ها را به ترتیبِ درست غربال کند، با امتیاز و پول و کیفیتِ شاهد مقایسه کند، برنامهٔ توسعه را با ریسکِ زمان و درختِ تصمیم بسازد، دروازه‌ها و تأمین‌پذیری را با شاهد بسنجد، مسائلِ اجتماعی را پیش از انتخاب غربال کند، و تصمیم را ردپذیر ثبت کند. پاسخ‌ها در <a href="#sec-ch22-solutions" class="quarto-xref"><span>بخش 22.18</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="22.17.1">
<h3 data-number="22.17.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">22.17.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch22-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.1</strong></span> ترتیبِ غربالگری را در شش گام بنویسید.</p>
</div>
<div id="exr-ch22-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.2</strong></span> ایرادِ کشنده را تعریف کنید.</p>
</div>
<div id="exr-ch22-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.3</strong></span> چهار آزمونِ ایرادِ کشندهٔ این فصل را نام ببرید.</p>
</div>
<div id="exr-ch22-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.4</strong></span> پرچم و حکم چه فرقی دارند؟</p>
</div>
<div id="exr-ch22-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.5</strong></span> کیفیتِ شاهدِ انرژیِ سه مکان را بنویسید.</p>
</div>
<div id="exr-ch22-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.6</strong></span> ده بُعدِ غربالگری را نام ببرید.</p>
</div>
<div id="exr-ch22-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.7</strong></span> برای هر بُعد یک شاهدِ اولیه بنویسید.</p>
</div>
<div id="exr-ch22-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.8</strong></span> چرا امکان‌سنجی طراحیِ فرایندِ کارخانه نیست؟</p>
</div>
<div id="exr-ch22-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.9</strong></span> بازهٔ هزینه و احتیاط را تعریف کنید.</p>
</div>
<div id="exr-ch22-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.10</strong></span> ردهٔ برآورد چه چیزی را تعیین می‌کند؟</p>
</div>
<div id="exr-ch22-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.11</strong></span> اطلاعاتِ کم‌شده را با یک مثال توضیح دهید.</p>
</div>
<div id="exr-ch22-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.12</strong></span> <a href="#eq-ch22-score" class="quarto-xref">معادلهٔ&nbsp;<span>22.2</span></a> را بنویسید و نمادهایش را توضیح دهید.</p>
</div>
<div id="exr-ch22-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.13</strong></span> گزینهٔ مغلوب چیست؟</p>
</div>
<div id="exr-ch22-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.14</strong></span> چرا وزن‌ها ارزش‌اند، نه واقعیت؟</p>
</div>
<div id="exr-ch22-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.15</strong></span> سه مجموعه وزنِ این فصل را نام ببرید.</p>
</div>
<div id="exr-ch22-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.16</strong></span> پایداریِ رتبه چگونه سنجیده می‌شود؟</p>
</div>
<div id="exr-ch22-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.17</strong></span> <a href="#eq-ch22-quality" class="quarto-xref">معادلهٔ&nbsp;<span>22.3</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch22-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.18</strong></span> نرخِ مبادله چیست؟</p>
</div>
<div id="exr-ch22-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.19</strong></span> کارِ بحرانی و شناوری را تعریف کنید.</p>
</div>
<div id="exr-ch22-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.20</strong></span> شاخصِ بحرانی‌بودن را تعریف کنید.</p>
</div>
<div id="exr-ch22-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.21</strong></span> اثرِ ادغام چیست؟</p>
</div>
<div id="exr-ch22-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.22</strong></span> چرا پولِ توسعه «در خطر» است؟</p>
</div>
<div id="exr-ch22-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.23</strong></span> دفترِ ریسک چه ستون‌هایی دارد؟</p>
</div>
<div id="exr-ch22-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.24</strong></span> ارزشِ اطلاعات را تعریف کنید.</p>
</div>
<div id="exr-ch22-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.25</strong></span> <a href="#eq-ch22-rollback" class="quarto-xref">معادلهٔ&nbsp;<span>22.5</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch22-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.26</strong></span> سه راهِ تأمینِ پولِ توسعه را نام ببرید.</p>
</div>
<div id="exr-ch22-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.27</strong></span> دروازهٔ مرحله‌ای چه زمانی می‌گذرد؟</p>
</div>
<div id="exr-ch22-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.28</strong></span> چهار دروازهٔ توسعه را نام ببرید.</p>
</div>
<div id="exr-ch22-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.29</strong></span> هشت حوزهٔ حکمرانیِ توسعه را نام ببرید.</p>
</div>
<div id="exr-ch22-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.30</strong></span> نتیجه‌گیریِ حقوقی با کیست؟</p>
</div>
<div id="exr-ch22-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.31</strong></span> ده جزءِ کارتِ تأمین‌پذیری را نام ببرید.</p>
</div>
<div id="exr-ch22-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.32</strong></span> زمانِ تحویل و نوبتِ تولید را تعریف کنید.</p>
</div>
<div id="exr-ch22-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.33</strong></span> پنجرهٔ آب‌وهوایی چیست و چه کسی حدِ واقعی را تعیین می‌کند؟</p>
</div>
<div id="exr-ch22-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.34</strong></span> ده موضوعِ پادمانِ اجتماعی را نام ببرید.</p>
</div>
<div id="exr-ch22-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.35</strong></span> جابه‌جاییِ فیزیکی و اقتصادی را از هم جدا کنید.</p>
</div>
<div id="exr-ch22-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.36</strong></span> نسبتِ هجومِ کارگری را تعریف کنید.</p>
</div>
<div id="exr-ch22-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.37</strong></span> اثرِ انباشته را تعریف کنید.</p>
</div>
<div id="exr-ch22-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.38</strong></span> چهار ویژگیِ سازوکارِ شکایت را بنویسید.</p>
</div>
<div id="exr-ch22-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.39</strong></span> دو چارچوبِ وام‌دهندگان در پادمان‌ها را نام ببرید.</p>
</div>
<div id="exr-ch22-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.40</strong></span> هزینهٔ ازدست‌رفته با برتریِ زمان و شاهد چه فرقی دارد؟</p>
</div>
<div id="exr-ch22-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.41</strong></span> پرسشِ وزن‌دهیِ نوسانی را بنویسید.</p>
</div>
<div id="exr-ch22-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.42</strong></span> <a href="#eq-ch22-swing" class="quarto-xref">معادلهٔ&nbsp;<span>22.4</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch22-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.43</strong></span> چهار رویکردِ نقشهٔ ذی‌نفعان را نام ببرید.</p>
</div>
<div id="exr-ch22-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.44</strong></span> سربه‌سرِ <span class="ltr" dir="ltr">DSCR</span> با بدهیِ ثابت را تعریف کنید.</p>
</div>
<div id="exr-ch22-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.45</strong></span> چهار قلمِ آبِ ساخت را نام ببرید.</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="22.17.2">
<h3 data-number="22.17.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">22.17.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch22-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.46</strong></span> سه انرژیِ <span class="ltr" dir="ltr">330</span>، <span class="ltr" dir="ltr">295</span> و <span class="ltr" dir="ltr">262 GWh</span> را با <a href="#eq-ch22-score" class="quarto-xref">معادلهٔ&nbsp;<span>22.2</span></a> نرمال کنید.</p>
</div>
<div id="exr-ch22-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.47</strong></span> امتیازهای <span class="ltr" dir="ltr">1</span> و <span class="ltr" dir="ltr">0.5</span> با وزن‌های <span class="ltr" dir="ltr">0.6</span> و <span class="ltr" dir="ltr">0.4</span>: کل؟</p>
</div>
<div id="exr-ch22-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.48</strong></span> امتیازِ <span class="ltr" dir="ltr">1.0</span> با کیفیتِ <span class="ltr" dir="ltr">0.4</span>: امتیازِ تعدیل‌شده؟</p>
</div>
<div id="exr-ch22-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.49</strong></span> ارزشِ مورد انتظارِ دو ریسکِ <span class="math inline">\((0.15, 8{,}000)\)</span> و <span class="math inline">\((0.4, 2{,}500)\)</span>؟</p>
</div>
<div id="exr-ch22-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.50</strong></span> بازهٔ <span class="ltr" dir="ltr">156,450</span> با <span class="ltr" dir="ltr">−20 %</span> و <span class="ltr" dir="ltr">+30 %</span>؟</p>
</div>
<div id="exr-ch22-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.51</strong></span> ارزشِ پیمایشی با هزینهٔ <span class="ltr" dir="ltr">120</span>، احتمالِ توقفِ <span class="ltr" dir="ltr">0.5</span> و صرفه‌جوییِ <span class="ltr" dir="ltr">1,500</span>؟</p>
</div>
<div id="exr-ch22-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.52</strong></span> هزینه‌های <span class="ltr" dir="ltr">181</span>، <span class="ltr" dir="ltr">156.45</span> و <span class="ltr" dir="ltr">146.5</span> (کمتر بهتر) را نرمال کنید.</p>
</div>
<div id="exr-ch22-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.53</strong></span> ماتریسِ <span class="math inline">\([[1,0],[0.5,0.8],[0,1]]\)</span> با وزن‌های <span class="math inline">\([0.5, 0.5]\)</span>: کل‌ها؟</p>
</div>
<div id="exr-ch22-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.54</strong></span> همان ماتریس با <span class="math inline">\([0.7, 0.3]\)</span>؟</p>
</div>
<div id="exr-ch22-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.55</strong></span> همان ماتریس با <span class="math inline">\([0.3, 0.7]\)</span>؟</p>
</div>
<div id="exr-ch22-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.56</strong></span> در <span class="math inline">\([[1,1],[0.5,1],[0.6,0.4]]\)</span> کدام گزینه‌ها مغلوب‌اند؟</p>
</div>
<div id="exr-ch22-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.57</strong></span> شبکهٔ <span class="math inline">\(a(5), b(3), c(4 \mid a), d(6 \mid b), e(2 \mid c, d)\)</span>: زمان و مسیرِ بحرانی؟</p>
</div>
<div id="exr-ch22-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.58</strong></span> ارزشِ مورد انتظارِ <span class="math inline">\((0.2, 3{,}000)\)</span> و <span class="math inline">\((0.3, 4{,}500)\)</span>؟</p>
</div>
<div id="exr-ch22-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.59</strong></span> پیمایشِ <span class="ltr" dir="ltr">200</span>، احتمالِ <span class="ltr" dir="ltr">0.3</span>، صرفه‌جوییِ <span class="ltr" dir="ltr">2,000</span>: ارزش؟</p>
</div>
<div id="exr-ch22-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.60</strong></span> کیفیتِ <span class="ltr" dir="ltr">0.7</span> روی امتیازهای <span class="ltr" dir="ltr">0</span> و <span class="ltr" dir="ltr">1</span>؟</p>
</div>
<div id="exr-ch22-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.61</strong></span> سهمِ بودجهٔ توسعهٔ <span class="ltr" dir="ltr">6,500</span> از <span class="ltr" dir="ltr">156,450</span>؟</p>
</div>
<div id="exr-ch22-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.62</strong></span> بودجهٔ آموزشیِ بازگردانیِ معیشتِ <span class="ltr" dir="ltr">P-North</span> را حساب کنید.</p>
</div>
<div id="exr-ch22-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.63</strong></span> انرژیِ <span class="ltr" dir="ltr">P-Central</span> چند درصد کمتر از <span class="ltr" dir="ltr">P-North</span> است؟</p>
</div>
<div id="exr-ch22-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.64</strong></span> ضریبِ <span class="ltr" dir="ltr">P90</span> یک‌ساله با عدمِ قطعیتِ <span class="ltr" dir="ltr">9 %</span> و <span class="ltr" dir="ltr">5.1 %</span>؟</p>
</div>
<div id="exr-ch22-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.65</strong></span> هزینه با شبکهٔ <span class="ltr" dir="ltr">P-North</span> چند درصد بالای <span class="ltr" dir="ltr">P-Central</span> است؟</p>
</div>
<div id="exr-ch22-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.66</strong></span> <span class="ltr" dir="ltr">P-North</span> چند سال دیرتر بهره‌برداری می‌شود؟</p>
</div>
<div id="exr-ch22-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.67</strong></span> میانگینِ مثلثی و <span class="ltr" dir="ltr">PERT</span> برای <span class="math inline">\((6, 9, 16)\)</span>؟</p>
</div>
<div id="exr-ch22-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.68</strong></span> <a href="#eq-ch22-rollback" class="quarto-xref">معادلهٔ&nbsp;<span>22.5</span></a> برای <span class="math inline">\((2{,}200, 0.75), (2{,}500, 0.8)\)</span> با ارزشِ <span class="ltr" dir="ltr">7,740</span>؟</p>
</div>
<div id="exr-ch22-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.69</strong></span> همان درخت با ارزشِ <span class="ltr" dir="ltr">5,000</span>؟</p>
</div>
<div id="exr-ch22-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.70</strong></span> نسبتِ هجوم با ۲۷۰ کارگرِ بیرونی و ۲,۰۰۰ نفر جمعیت؟</p>
</div>
<div id="exr-ch22-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.71</strong></span> هزینهٔ مسیرِ <span class="ltr" dir="ltr">15 km</span> هوایی با یک تقاطع؟</p>
</div>
<div id="exr-ch22-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.72</strong></span> ارزشِ <span class="ltr" dir="ltr">5,000</span> در ۲۴ ماهِ بعد با <span class="ltr" dir="ltr">WACC</span> برابرِ <span class="ltr" dir="ltr">7.5 %</span>؟</p>
</div>
<div id="exr-ch22-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.73</strong></span> برتریِ <span class="ltr" dir="ltr">0.19</span> و وزنِ <span class="ltr" dir="ltr">0.25</span>: افتِ لازم؟</p>
</div>
<div id="exr-ch22-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.74</strong></span> پیش‌پرداختِ <span class="ltr" dir="ltr">10 %</span> برای ترانسفورماتور، توربین و تابلو؟</p>
</div>
<div id="exr-ch22-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.75</strong></span> نمایهٔ انباشته با ۳۰ توربین در <span class="ltr" dir="ltr">0.07</span> به‌اضافهٔ <span class="ltr" dir="ltr">0.6</span>؟</p>
</div>
<div id="exr-ch22-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.76</strong></span> <span class="ltr" dir="ltr">10,000</span> هزار هزینه برابرِ چند <span class="ltr" dir="ltr">GWh</span> انرژیِ سالانه است؟</p>
</div>
<div id="exr-ch22-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.77</strong></span> احتیاطِ <span class="ltr" dir="ltr">P80</span> برای پایهٔ <span class="ltr" dir="ltr">149,000</span> و <span class="ltr" dir="ltr">P80</span> <span class="ltr" dir="ltr">158,443</span>؟</p>
</div>
<div id="exr-ch22-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.78</strong></span> احتمالِ گذر از سه دروازه با <span class="ltr" dir="ltr">0.8</span>، <span class="ltr" dir="ltr">0.7</span> و <span class="ltr" dir="ltr">0.75</span>؟</p>
</div>
<div id="exr-ch22-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.79</strong></span> نصبِ ۲۰ توربین با ۳ روز پنجره هر کدام و ۲۵ روز در ماه؟</p>
</div>
<div id="exr-ch22-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.80</strong></span> سهمِ شریکِ <span class="ltr" dir="ltr">49 %</span> از <span class="ltr" dir="ltr">4,700</span> خرجِ باقی؟</p>
</div>
<div id="exr-ch22-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.81</strong></span> نفر-ماهِ کار با اوجِ ۴۵۰، ۱۸ ماه و ضریبِ شکلِ <span class="ltr" dir="ltr">0.56</span>؟</p>
</div>
<div id="exr-ch22-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.82</strong></span> ارزشِ امروزِ <span class="ltr" dir="ltr">P-Central</span> را از <span class="ltr" dir="ltr">5,158</span> و ۱۴ ماه وارسی کنید.</p>
</div>
<div id="exr-ch22-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.83</strong></span> ارزشِ امروزِ <span class="ltr" dir="ltr">P-North</span> را از <span class="ltr" dir="ltr">5,772</span> و ۳۶ ماه وارسی کنید.</p>
</div>
<div id="exr-ch22-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.84</strong></span> اثرِ یک ماه تأخیر بر ارزشِ <span class="ltr" dir="ltr">5,158</span>؟</p>
</div>
<div id="exr-ch22-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.85</strong></span> در بازبینیِ ماهِ ۱۴، شناوریِ باقی‌ماندهٔ توافقِ زمین را وارسی کنید.</p>
</div>
<div id="exr-ch22-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.86</strong></span> امتیازهای <span class="ltr" dir="ltr">100</span>، <span class="ltr" dir="ltr">50</span> و <span class="ltr" dir="ltr">50</span>: وزن‌ها؟</p>
</div>
<div id="exr-ch22-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.87</strong></span> وزنِ انرژی با بازهٔ تنگِ <span class="ltr" dir="ltr">295–330</span> را وارسی کنید.</p>
</div>
<div id="exr-ch22-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.88</strong></span> حاشیهٔ <span class="ltr" dir="ltr">P99</span> یک‌سالهٔ <span class="ltr" dir="ltr">P-Central</span> تا سربه‌سرِ <span class="ltr" dir="ltr">DSCR</span>؟</p>
</div>
<div id="exr-ch22-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.89</strong></span> <span class="ltr" dir="ltr">P99</span> یک‌ساله با عدمِ قطعیتِ <span class="ltr" dir="ltr">9 %</span>؟</p>
</div>
<div id="exr-ch22-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.90</strong></span> آبِ پیِ ۱۲ توربین با <span class="ltr" dir="ltr">650 m³</span> بتن و نسبتِ <span class="ltr" dir="ltr">0.2</span>؟</p>
</div>
<div id="exr-ch22-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.91</strong></span> آبِ اردوگاهِ ۲۷۰ نفر در ۵۴۰ روز با <span class="ltr" dir="ltr">0.1 m³</span> در روز؟</p>
</div>
<div id="exr-ch22-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.92</strong></span> در دفترِ مجوزها، شناوریِ مجوزِ حمل‌ونقل را وارسی کنید.</p>
</div>
<div id="exr-ch22-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.93</strong></span> حاشیهٔ اعتبارِ تأییدِ ارزیابیِ محیطی تا آغازِ ساخت؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="22.17.3">
<h3 data-number="22.17.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">22.17.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch22-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.94</strong></span> مکانی تازه با <span class="ltr" dir="ltr">300 GWh</span>، شبکهٔ <span class="ltr" dir="ltr">20 km</span> با <span class="ltr" dir="ltr">80 MW</span> آزاد و یک خانوارِ جابه‌جاشونده پیشنهاد شده است. آزمون‌ها را اجرا کنید.</p>
</div>
<div id="exr-ch22-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.95</strong></span> برای <span class="ltr" dir="ltr">P-South</span> سه قلمِ اطلاعاتِ کم‌شده و بازه‌ای که هر کدام تنگ می‌کند بنویسید.</p>
</div>
<div id="exr-ch22-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.96</strong></span> وزن‌های توسعه‌دهنده را با انرژیِ <span class="ltr" dir="ltr">0.40</span> بازنویسید (بقیه به نسبت) و کلِ سه مکان را حساب کنید.</p>
</div>
<div id="exr-ch22-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.97</strong></span> یک مجموعه وزن برای مقامِ محلی پیشنهاد کنید و رتبه را بگویید.</p>
</div>
<div id="exr-ch22-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.98</strong></span> اگر امتیازِ محیطیِ <span class="ltr" dir="ltr">P-Central</span> به صفر برسد، رتبه چه می‌شود؟</p>
</div>
<div id="exr-ch22-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.99</strong></span> اگر کیفیتِ شاهدِ <span class="ltr" dir="ltr">P-South</span> به <span class="ltr" dir="ltr">0.9</span> برسد، امتیازِ تعدیل‌شده‌اش چه می‌شود؟</p>
</div>
<div id="exr-ch22-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.100</strong></span> مطالعهٔ شبکه ۳ ماه دیگر هم دیر شود: بستنِ مالی؟</p>
</div>
<div id="exr-ch22-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.101</strong></span> ارزیابیِ محیطی ۲ ماه دیر شود: بستنِ مالی؟</p>
</div>
<div id="exr-ch22-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.102</strong></span> تاریخی که به وام‌دهنده می‌گویید و دلیلش را بنویسید.</p>
</div>
<div id="exr-ch22-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.103</strong></span> دفترِ ریسک را برای <span class="ltr" dir="ltr">P-South</span> با پنج ریسک بنویسید.</p>
</div>
<div id="exr-ch22-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.104</strong></span> ارزشِ یک پیمایشِ میراث با هزینهٔ <span class="ltr" dir="ltr">80</span> و احتمالِ توقفِ <span class="ltr" dir="ltr">0.2</span> پیش از خرجِ <span class="ltr" dir="ltr">1,200</span>؟</p>
</div>
<div id="exr-ch22-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.105</strong></span> درختِ <span class="ltr" dir="ltr">P-Central</span> با احتمالِ گذرِ <span class="ltr" dir="ltr">0.6</span> در دروازهٔ ۳: ارزش؟</p>
</div>
<div id="exr-ch22-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.106</strong></span> صرفِ ریسکِ صفر در فروشِ <span class="ltr" dir="ltr">49 %</span>: ارزشِ توسعه‌دهنده؟</p>
</div>
<div id="exr-ch22-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.107</strong></span> یک مسیرِ چهارم (<span class="ltr" dir="ltr">13 km</span>، یک قطعه، دو تقاطع) را با سه مسیرِ دیگر مقایسه کنید.</p>
</div>
<div id="exr-ch22-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.108</strong></span> اگر ترانسفورماتور ۳۰ ماه زمانِ تحویل داشته باشد، چه می‌کنید؟</p>
</div>
<div id="exr-ch22-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.109</strong></span> نصبِ توربین را برای ماهِ ۱۲ برنامه‌ریزی کرده‌اند. چه می‌گویید؟</p>
</div>
<div id="exr-ch22-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.110</strong></span> با سهمِ محلیِ <span class="ltr" dir="ltr">60 %</span>، نسبتِ هجومِ <span class="ltr" dir="ltr">P-South</span> چه می‌شود؟</p>
</div>
<div id="exr-ch22-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.111</strong></span> مزرعهٔ برنامه‌ریزی‌شده به ۱۰ توربین کاهش یابد. جمعِ انباشته؟</p>
</div>
<div id="exr-ch22-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.112</strong></span> دفترِ شکایت نشان می‌دهد گردوغبار تکرار می‌شود. سه اقدام بنویسید.</p>
</div>
<div id="exr-ch22-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.113</strong></span> کارتِ تأمین‌پذیریِ <span class="ltr" dir="ltr">P-South</span> را با وضعیتِ هر جزء پر کنید.</p>
</div>
<div id="exr-ch22-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.114</strong></span> دروازهٔ ۳ برای <span class="ltr" dir="ltr">P-Central</span> چه کم دارد و ترتیبِ پیگیری چیست؟</p>
</div>
<div id="exr-ch22-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.115</strong></span> اگر پیشنهادِ شبکه <span class="ltr" dir="ltr">3,000</span> هزار تقویت بخواهد، ارزشِ <span class="ltr" dir="ltr">P-Central</span> چه می‌شود؟</p>
</div>
<div id="exr-ch22-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.116</strong></span> اگر کمپینِ کامل انرژیِ <span class="ltr" dir="ltr">P-North</span> را <span class="ltr" dir="ltr">300 GWh</span> نشان دهد، چه می‌شود؟</p>
</div>
<div id="exr-ch22-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.117</strong></span> تعهدی به جامعه (آموزشِ ۳۰ جوان) را در دفترِ تعهدها ثبت کنید.</p>
</div>
<div id="exr-ch22-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.118</strong></span> یک گزینهٔ چهارم «ادامهٔ <span class="ltr" dir="ltr">P-Central</span> بی باتری» را چگونه در ارزیابی می‌آورید؟</p>
</div>
<div id="exr-ch22-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.119</strong></span> توضیح دهید چرا افزودنِ مکانِ چهارم امتیازِ سه مکانِ دیگر را تغییر می‌دهد.</p>
</div>
<div id="exr-ch22-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.120</strong></span> یک ثبتِ تصمیم برای «ادامهٔ <span class="ltr" dir="ltr">P-South</span> در صورتِ برداشتنِ محدودیت» بنویسید.</p>
</div>
<div id="exr-ch22-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.121</strong></span> بودجهٔ دروازهٔ ۳ <span class="ltr" dir="ltr">20 %</span> گران‌تر شود؛ درخت چه می‌گوید؟</p>
</div>
<div id="exr-ch22-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.122</strong></span> سه پرسشی که از سازندهٔ توربین برای دروازهٔ تأمین‌پذیری می‌پرسید.</p>
</div>
<div id="exr-ch22-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.123</strong></span> سه پرسش برای نخستین نشستِ مشاوره با جامعهٔ <span class="ltr" dir="ltr">P-Central</span> بنویسید.</p>
</div>
<div id="exr-ch22-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.124</strong></span> مصاحبهٔ وزن‌دهیِ نوسانی را برای نمایندهٔ وام‌دهنده طراحی کنید و پاسخ‌های فرضی را به وزن تبدیل کنید.</p>
</div>
<div id="exr-ch22-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.125</strong></span> نقشهٔ ذی‌نفعانِ <span class="ltr" dir="ltr">P-North</span> را بنویسید؛ خانوارهای جابه‌جاشونده کجا قرار می‌گیرند؟</p>
</div>
<div id="exr-ch22-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.126</strong></span> چاهِ <span class="ltr" dir="ltr">P-South</span> <span class="ltr" dir="ltr">60 m³</span> در روز بدهد: کمبود؟</p>
</div>
<div id="exr-ch22-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.127</strong></span> گردوغبار را با پوششِ شنی نصف کنید: کمبودِ آب؟</p>
</div>
<div id="exr-ch22-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.128</strong></span> پیشنهادِ شبکه دو ماهِ دیگر دیر شود: پروانهٔ تولید کی می‌رسد و بستنِ مالی چه می‌شود؟</p>
</div>
<div id="exr-ch22-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.129</strong></span> اگر ساخت از ماهِ ۲۸ به ۴۸ برود، کدام مجوز تمدید می‌خواهد؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="22.17.4">
<h3 data-number="22.17.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">22.17.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch22-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.130</strong></span> آزمون‌های ایرادِ کشنده را برای یک سیاستِ توسعهٔ ساختگی با آستانه‌های ثبت‌شده طراحی کنید.</p>
</div>
<div id="exr-ch22-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.131</strong></span> برنامهٔ توسعهٔ <span class="ltr" dir="ltr">P-South</span> را به‌شکلِ شبکه بنویسید و مسیرِ بحرانی را بیابید.</p>
</div>
<div id="exr-ch22-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.132</strong></span> یک روشِ وارسیِ مستقل برای خروجیِ مسیرِ بحرانی طراحی کنید.</p>
</div>
<div id="exr-ch22-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.133</strong></span> آزمونی برای تابعِ برگشت از انتها بنویسید (یک حالتِ مثبت، یک حالتِ صفر).</p>
</div>
<div id="exr-ch22-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.134</strong></span> کارتِ تأمین‌پذیری را به یک قالبِ سند با مالک و تاریخ برای هر جزء تبدیل کنید.</p>
</div>
<div id="exr-ch22-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.135</strong></span> فهرستِ شرط‌ها و موردهای باز را با اولویت از ریسکِ زمان‌بندی بسازید.</p>
</div>
<div id="exr-ch22-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.136</strong></span> برنامهٔ ریسکِ اجتماعیِ <span class="ltr" dir="ltr">P-Central</span> را با موضوع، اقدام، مالک، بودجه و شاهد بنویسید.</p>
</div>
<div id="exr-ch22-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.137</strong></span> نشان دهید چرا فرضِ مستقل‌بودنِ قلم‌ها بازهٔ هزینه را کوچک می‌کند و آن را با یک ضریبِ مشترک بیازمایید.</p>
</div>
<div id="exr-ch22-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.138</strong></span> یک آزمونِ پایداریِ رتبه برای مجموعه وزنِ وام‌دهنده طراحی و تفسیر کنید.</p>
</div>
<div id="exr-ch22-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.139</strong></span> روشی برای ثبتِ کیفیتِ شاهد کنارِ هر امتیاز در گزارشِ امکان‌سنجی پیشنهاد کنید.</p>
</div>
<div id="exr-ch22-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.140</strong></span> بازبینیِ ماهانهٔ پیشرفت را به‌شکلِ رویه بنویسید: ورودی، محاسبه، گزارش.</p>
</div>
<div id="exr-ch22-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.141</strong></span> یک آزمون برای تابعِ ارزشِ امروز در <a href="#eq-ch22-today" class="quarto-xref">معادلهٔ&nbsp;<span>22.6</span></a> بنویسید.</p>
</div>
<div id="exr-ch22-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.142</strong></span> دامنهٔ کارِ مشاورِ اجتماعی برای <span class="ltr" dir="ltr">P-Central</span> را بنویسید.</p>
</div>
<div id="exr-ch22-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.143</strong></span> یک چک‌لیستِ «خطای پنهانِ مدل» برای به‌کارگیریِ مدلِ مالی در پرسشِ تازه بنویسید.</p>
</div>
<div id="exr-ch22-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.144</strong></span> پروندهٔ رفتن یا نرفتن را برای دروازهٔ ۴ با فهرستِ شاهد و حکم طراحی کنید.</p>
</div>
<div id="exr-ch22-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.145</strong></span> روشی برای سنجیدنِ کارکردِ سازوکارِ شکایت با سه شاخص پیشنهاد کنید.</p>
</div>
<div id="exr-ch22-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.146</strong></span> گزارشِ اثرهای انباشته را با داده‌هایی که از دیگر پروژه‌ها لازم دارید طراحی کنید.</p>
</div>
<div id="exr-ch22-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.147</strong></span> یک ماتریسِ مسئولیت (چه کسی چه سندی را امضا می‌کند) برای دروازهٔ ۳ بنویسید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="22.17.5">
<h3 data-number="22.17.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">22.17.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch22-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.148</strong></span> یک گزارشِ امکان‌سنجیِ کامل برای انتخابِ میانِ سه مکان بنویسید که هر عددش به شاهد برسد و هر رتبه‌اش به چالش کشیده شده باشد.</p>
</div>
<div id="exr-ch22-149" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.149</strong></span> نشان دهید چرا <span class="ltr" dir="ltr">P-North</span> با بیشترین انرژی ترجیح داده نمی‌شود؛ سه دلیلِ مستقل با عدد بیاورید.</p>
</div>
<div id="exr-ch22-150" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.150</strong></span> فرض کنید وزن‌ها را ذی‌نفعی تعیین کند که منافعِ خودش را دارد. چگونه فرایند را از سوءاستفاده محفوظ می‌کنید؟</p>
</div>
<div id="exr-ch22-151" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.151</strong></span> برنامهٔ توسعه‌ای بنویسید که تاریخِ <span class="ltr" dir="ltr">P80</span> را به ۳۰ ماه برساند؛ هزینه و ریسکِ آن را بسنجید.</p>
</div>
<div id="exr-ch22-152" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.152</strong></span> سیاستی برای سبدِ توسعه با ده مکان پیشنهاد کنید؛ چند مکان باید وارد شوند تا یک نیروگاه به بستنِ مالی برسد؟</p>
</div>
<div id="exr-ch22-153" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.153</strong></span> یک فرایندِ مشاوره و غربالِ اجتماعی بنویسید که پیش از ثابت‌شدنِ مکان اجرا شود و مرزِ غربال و داوری را نگه دارد.</p>
</div>
<div id="exr-ch22-154" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.154</strong></span> نشان دهید چگونه یافته‌های این فصل (<span class="ltr" dir="ltr">A-304</span>، تاریخِ برنامه) باید به فصل‌های پیشین بازگردند.</p>
</div>
<div id="exr-ch22-155" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 22.155</strong></span> حکمِ دروازهٔ ۴ را برای <span class="ltr" dir="ltr">P-Central</span> با فرضِ رسیدنِ همهٔ شاهدهای باز بنویسید و شرط‌های باقی را بگویید.</p>
</div>
</section>
</section>
<section id="sec-ch22-solutions" class="level2" data-number="22.18">
<h2 data-number="22.18" class="anchored" data-anchor-id="sec-ch22-solutions"><span class="header-section-number">22.18</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <code>worked</code> می‌سازد (سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch22-examples-out" class="quarto-xref"><span>بخش 22.18.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-1" class="quarto-xref">تمرین&nbsp;<span>22.1</span></a>.</strong> <a href="#fig-ch22-sequence" class="quarto-xref">شکل&nbsp;<span>22.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-2" class="quarto-xref">تمرین&nbsp;<span>22.2</span></a>.</strong> <a href="#sec-ch22-a-sequence" class="quarto-xref"><span>بخش 22.2.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-3" class="quarto-xref">تمرین&nbsp;<span>22.3</span></a>.</strong> شبکه، پرندگان، جابه‌جایی، زمانِ مجوز (<a href="#exm-ch22-flaws" class="quarto-xref">مثال&nbsp;<span>22.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-4" class="quarto-xref">تمرین&nbsp;<span>22.4</span></a>.</strong> <a href="#exm-ch22-flaws" class="quarto-xref">مثال&nbsp;<span>22.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-5" class="quarto-xref">تمرین&nbsp;<span>22.5</span></a>.</strong> <span class="ltr" dir="ltr">0.4</span>، <span class="ltr" dir="ltr">0.9</span>، <span class="ltr" dir="ltr">0.7</span> (<a href="#exm-ch22-facts" class="quarto-xref">مثال&nbsp;<span>22.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-6" class="quarto-xref">تمرین&nbsp;<span>22.6</span></a>.</strong> <a href="#tbl-ch22-dimensions" class="quarto-xref">جدول&nbsp;<span>22.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-7" class="quarto-xref">تمرین&nbsp;<span>22.7</span></a>.</strong> <a href="#tbl-ch22-dimensions" class="quarto-xref">جدول&nbsp;<span>22.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-8" class="quarto-xref">تمرین&nbsp;<span>22.8</span></a>.</strong> <a href="#sec-ch22-mfg" class="quarto-xref"><span>بخش 22.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-9" class="quarto-xref">تمرین&nbsp;<span>22.9</span></a>.</strong> <a href="#eq-ch22-contingency" class="quarto-xref">معادلهٔ&nbsp;<span>22.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-10" class="quarto-xref">تمرین&nbsp;<span>22.10</span></a>.</strong> پهنای بازه (<a href="#sec-ch22-a-costs" class="quarto-xref"><span>بخش 22.2.4</span></a>، <a href="#exm-ch22-finance" class="quarto-xref">مثال&nbsp;<span>22.26</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-11" class="quarto-xref">تمرین&nbsp;<span>22.11</span></a>.</strong> <a href="#sec-ch22-a-costs" class="quarto-xref"><span>بخش 22.2.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-12" class="quarto-xref">تمرین&nbsp;<span>22.12</span></a>.</strong> <a href="#sec-ch22-b-criteria" class="quarto-xref"><span>بخش 22.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-13" class="quarto-xref">تمرین&nbsp;<span>22.13</span></a>.</strong> <a href="#exm-ch22-scores" class="quarto-xref">مثال&nbsp;<span>22.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-14" class="quarto-xref">تمرین&nbsp;<span>22.14</span></a>.</strong> <a href="#sec-ch22-b-criteria" class="quarto-xref"><span>بخش 22.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-15" class="quarto-xref">تمرین&nbsp;<span>22.15</span></a>.</strong> توسعه‌دهنده، وام‌دهنده، جامعه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-16" class="quarto-xref">تمرین&nbsp;<span>22.16</span></a>.</strong> <a href="#sec-ch22-b-uncertainty" class="quarto-xref"><span>بخش 22.3.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-17" class="quarto-xref">تمرین&nbsp;<span>22.17</span></a>.</strong> <a href="#exm-ch22-evidence" class="quarto-xref">مثال&nbsp;<span>22.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-18" class="quarto-xref">تمرین&nbsp;<span>22.18</span></a>.</strong> <a href="#sec-ch22-b-tradeoffs" class="quarto-xref"><span>بخش 22.3.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-19" class="quarto-xref">تمرین&nbsp;<span>22.19</span></a>.</strong> <a href="#sec-ch22-c-plan" class="quarto-xref"><span>بخش 22.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-20" class="quarto-xref">تمرین&nbsp;<span>22.20</span></a>.</strong> <a href="#sec-ch22-c-schedule" class="quarto-xref"><span>بخش 22.4.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-21" class="quarto-xref">تمرین&nbsp;<span>22.21</span></a>.</strong> <a href="#exm-ch22-schedule" class="quarto-xref">مثال&nbsp;<span>22.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-22" class="quarto-xref">تمرین&nbsp;<span>22.22</span></a>.</strong> <a href="#sec-ch22-c-budget" class="quarto-xref"><span>بخش 22.4.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-23" class="quarto-xref">تمرین&nbsp;<span>22.23</span></a>.</strong> ریسک، احتمال، اثر، ارزشِ مورد انتظار، ابزار، مالک (<a href="#exm-ch22-risks" class="quarto-xref">مثال&nbsp;<span>22.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-24" class="quarto-xref">تمرین&nbsp;<span>22.24</span></a>.</strong> <a href="#exm-ch22-voi" class="quarto-xref">مثال&nbsp;<span>22.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-25" class="quarto-xref">تمرین&nbsp;<span>22.25</span></a>.</strong> <a href="#sec-ch22-c-tree" class="quarto-xref"><span>بخش 22.4.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-26" class="quarto-xref">تمرین&nbsp;<span>22.26</span></a>.</strong> <a href="#sec-ch22-c-tree" class="quarto-xref"><span>بخش 22.4.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-27" class="quarto-xref">تمرین&nbsp;<span>22.27</span></a>.</strong> وقتی همهٔ شاهدهای فهرست در دست‌اند (<a href="#sec-ch22-e-gates" class="quarto-xref"><span>بخش 22.6.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-28" class="quarto-xref">تمرین&nbsp;<span>22.28</span></a>.</strong> <a href="#fig-ch22-gates" class="quarto-xref">شکل&nbsp;<span>22.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-29" class="quarto-xref">تمرین&nbsp;<span>22.29</span></a>.</strong> <a href="#tbl-ch22-governance" class="quarto-xref">جدول&nbsp;<span>22.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-30" class="quarto-xref">تمرین&nbsp;<span>22.30</span></a>.</strong> حقوق‌دانِ صلاحیت‌دارِ محلی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-31" class="quarto-xref">تمرین&nbsp;<span>22.31</span></a>.</strong> <a href="#tbl-ch22-finance" class="quarto-xref">جدول&nbsp;<span>22.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-32" class="quarto-xref">تمرین&nbsp;<span>22.32</span></a>.</strong> <a href="#sec-ch22-f-supply" class="quarto-xref"><span>بخش 22.7.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-33" class="quarto-xref">تمرین&nbsp;<span>22.33</span></a>.</strong> <a href="#sec-ch22-f-supply" class="quarto-xref"><span>بخش 22.7.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-34" class="quarto-xref">تمرین&nbsp;<span>22.34</span></a>.</strong> <a href="#sec-ch22-g-screen" class="quarto-xref"><span>بخش 22.8.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-35" class="quarto-xref">تمرین&nbsp;<span>22.35</span></a>.</strong> خانه در برابرِ منبعِ معیشت (<a href="#sec-ch22-g" class="quarto-xref"><span>بخش 22.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-36" class="quarto-xref">تمرین&nbsp;<span>22.36</span></a>.</strong> <a href="#exm-ch22-labour" class="quarto-xref">مثال&nbsp;<span>22.32</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-37" class="quarto-xref">تمرین&nbsp;<span>22.37</span></a>.</strong> <a href="#exm-ch22-cumulative" class="quarto-xref">مثال&nbsp;<span>22.33</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-38" class="quarto-xref">تمرین&nbsp;<span>22.38</span></a>.</strong> شناخته‌شده، رایگان، امن، پاسخ‌گو (<a href="#sec-ch22-g-more" class="quarto-xref"><span>بخش 22.8.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-39" class="quarto-xref">تمرین&nbsp;<span>22.39</span></a>.</strong> <a href="#sec-ch22-std" class="quarto-xref"><span>بخش 22.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-40" class="quarto-xref">تمرین&nbsp;<span>22.40</span></a>.</strong> <a href="#exm-ch22-facts" class="quarto-xref">مثال&nbsp;<span>22.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-41" class="quarto-xref">تمرین&nbsp;<span>22.41</span></a>.</strong> <a href="#sec-ch22-b-weights" class="quarto-xref"><span>بخش 22.3.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-42" class="quarto-xref">تمرین&nbsp;<span>22.42</span></a>.</strong> <a href="#exm-ch22-swing" class="quarto-xref">مثال&nbsp;<span>22.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-43" class="quarto-xref">تمرین&nbsp;<span>22.43</span></a>.</strong> مدیریتِ نزدیک، رضایت، مشارکت و مشاوره، اطلاع‌رسانی (<a href="#exm-ch22-stakeholders" class="quarto-xref">مثال&nbsp;<span>22.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-44" class="quarto-xref">تمرین&nbsp;<span>22.44</span></a>.</strong> <a href="#sec-ch22-f-downside" class="quarto-xref"><span>بخش 22.7.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-45" class="quarto-xref">تمرین&nbsp;<span>22.45</span></a>.</strong> <a href="#exm-ch22-water" class="quarto-xref">مثال&nbsp;<span>22.30</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-46" class="quarto-xref">تمرین&nbsp;<span>22.46</span></a>.</strong> <span class="ltr" dir="ltr">E01</span>: <span class="ltr" dir="ltr">1.0</span>، <span class="ltr" dir="ltr">0.49</span>، <span class="ltr" dir="ltr">0.0</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-47" class="quarto-xref">تمرین&nbsp;<span>22.47</span></a>.</strong> <span class="ltr" dir="ltr">E02</span>: <span class="ltr" dir="ltr">0.80</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-48" class="quarto-xref">تمرین&nbsp;<span>22.48</span></a>.</strong> <span class="ltr" dir="ltr">E03</span>: <span class="ltr" dir="ltr">0.70</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-49" class="quarto-xref">تمرین&nbsp;<span>22.49</span></a>.</strong> <span class="ltr" dir="ltr">E04</span>: <span class="ltr" dir="ltr">2,200</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-50" class="quarto-xref">تمرین&nbsp;<span>22.50</span></a>.</strong> <span class="ltr" dir="ltr">E05</span>: <span class="ltr" dir="ltr">125,160</span> تا <span class="ltr" dir="ltr">203,385</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-51" class="quarto-xref">تمرین&nbsp;<span>22.51</span></a>.</strong> <span class="ltr" dir="ltr">E06</span>: <span class="ltr" dir="ltr">630</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-52" class="quarto-xref">تمرین&nbsp;<span>22.52</span></a>.</strong> <span class="ltr" dir="ltr">P01</span>: <span class="ltr" dir="ltr">0.0</span>، <span class="ltr" dir="ltr">0.71</span>، <span class="ltr" dir="ltr">1.0</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-53" class="quarto-xref">تمرین&nbsp;<span>22.53</span></a>.</strong> <span class="ltr" dir="ltr">P02</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-54" class="quarto-xref">تمرین&nbsp;<span>22.54</span></a>.</strong> <span class="ltr" dir="ltr">P03</span>: گزینهٔ نخست اول می‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-55" class="quarto-xref">تمرین&nbsp;<span>22.55</span></a>.</strong> <span class="ltr" dir="ltr">P04</span>: گزینهٔ دوم اول می‌ماند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-56" class="quarto-xref">تمرین&nbsp;<span>22.56</span></a>.</strong> <span class="ltr" dir="ltr">P05</span>: دوم و سوم.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-57" class="quarto-xref">تمرین&nbsp;<span>22.57</span></a>.</strong> <span class="ltr" dir="ltr">P06</span>: ۱۱ ماه؛ هر دو زنجیره بحرانی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-58" class="quarto-xref">تمرین&nbsp;<span>22.58</span></a>.</strong> <span class="ltr" dir="ltr">P07</span>: <span class="ltr" dir="ltr">1,950</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-59" class="quarto-xref">تمرین&nbsp;<span>22.59</span></a>.</strong> <span class="ltr" dir="ltr">P08</span>: <span class="ltr" dir="ltr">400</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-60" class="quarto-xref">تمرین&nbsp;<span>22.60</span></a>.</strong> <span class="ltr" dir="ltr">P09</span>: <span class="ltr" dir="ltr">0.15</span>، <span class="ltr" dir="ltr">0.85</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-61" class="quarto-xref">تمرین&nbsp;<span>22.61</span></a>.</strong> <span class="ltr" dir="ltr">P10</span>: <span class="ltr" dir="ltr">4.2 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-62" class="quarto-xref">تمرین&nbsp;<span>22.62</span></a>.</strong> <span class="ltr" dir="ltr">P11</span>: <span class="ltr" dir="ltr">5,760</span> هزار.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-63" class="quarto-xref">تمرین&nbsp;<span>22.63</span></a>.</strong> <span class="ltr" dir="ltr">P12</span>: <span class="ltr" dir="ltr">10.6 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-64" class="quarto-xref">تمرین&nbsp;<span>22.64</span></a>.</strong> <span class="ltr" dir="ltr">P13</span>: <span class="ltr" dir="ltr">0.885</span>، <span class="ltr" dir="ltr">0.935</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-65" class="quarto-xref">تمرین&nbsp;<span>22.65</span></a>.</strong> <span class="ltr" dir="ltr">P14</span>: <span class="ltr" dir="ltr">15.7 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-66" class="quarto-xref">تمرین&nbsp;<span>22.66</span></a>.</strong> <span class="ltr" dir="ltr">P15</span>: <span class="ltr" dir="ltr">1.83</span> سال.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-67" class="quarto-xref">تمرین&nbsp;<span>22.67</span></a>.</strong> <span class="ltr" dir="ltr">P16</span>: <span class="ltr" dir="ltr">10.33</span> و <span class="ltr" dir="ltr">9.67</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-68" class="quarto-xref">تمرین&nbsp;<span>22.68</span></a>.</strong> <span class="ltr" dir="ltr">P17</span>: <span class="ltr" dir="ltr">569</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-69" class="quarto-xref">تمرین&nbsp;<span>22.69</span></a>.</strong> <span class="ltr" dir="ltr">P18</span>: صفر (ادامه نمی‌ارزد).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-70" class="quarto-xref">تمرین&nbsp;<span>22.70</span></a>.</strong> <span class="ltr" dir="ltr">P19</span>: <span class="ltr" dir="ltr">13.5 %</span> (متوسط).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-71" class="quarto-xref">تمرین&nbsp;<span>22.71</span></a>.</strong> <span class="ltr" dir="ltr">P20</span>: <span class="ltr" dir="ltr">2,760</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-72" class="quarto-xref">تمرین&nbsp;<span>22.72</span></a>.</strong> <span class="ltr" dir="ltr">P21</span>: <span class="ltr" dir="ltr">4,327</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-73" class="quarto-xref">تمرین&nbsp;<span>22.73</span></a>.</strong> <span class="ltr" dir="ltr">P22</span>: <span class="ltr" dir="ltr">0.76</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-74" class="quarto-xref">تمرین&nbsp;<span>22.74</span></a>.</strong> <span class="ltr" dir="ltr">P23</span>: <span class="ltr" dir="ltr">5,850</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-75" class="quarto-xref">تمرین&nbsp;<span>22.75</span></a>.</strong> <span class="ltr" dir="ltr">P24</span>: <span class="ltr" dir="ltr">2.7</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-76" class="quarto-xref">تمرین&nbsp;<span>22.76</span></a>.</strong> <span class="ltr" dir="ltr">P25</span>: حدودِ <span class="ltr" dir="ltr">13.8</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-77" class="quarto-xref">تمرین&nbsp;<span>22.77</span></a>.</strong> <span class="ltr" dir="ltr">P26</span>: <span class="ltr" dir="ltr">6.3 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-78" class="quarto-xref">تمرین&nbsp;<span>22.78</span></a>.</strong> <span class="ltr" dir="ltr">P27</span>: <span class="ltr" dir="ltr">0.42</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-79" class="quarto-xref">تمرین&nbsp;<span>22.79</span></a>.</strong> <span class="ltr" dir="ltr">P28</span>: <span class="ltr" dir="ltr">2.4</span> ماه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-80" class="quarto-xref">تمرین&nbsp;<span>22.80</span></a>.</strong> <span class="ltr" dir="ltr">P29</span>: <span class="ltr" dir="ltr">2,303</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-81" class="quarto-xref">تمرین&nbsp;<span>22.81</span></a>.</strong> <span class="ltr" dir="ltr">P30</span>: حدودِ <span class="ltr" dir="ltr">4,536</span>؛ برنامه <span class="ltr" dir="ltr">4,534</span> می‌دهد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-82" class="quarto-xref">تمرین&nbsp;<span>22.82</span></a>.</strong> <span class="ltr" dir="ltr">4,740</span> (<a href="#exm-ch22-worked" class="quarto-xref">مثال&nbsp;<span>22.20</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-83" class="quarto-xref">تمرین&nbsp;<span>22.83</span></a>.</strong> <span class="math inline">\(5{,}772/1.075^{3} = 4{,}646\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-84" class="quarto-xref">تمرین&nbsp;<span>22.84</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">31</span> (<a href="#exm-ch22-tradeoffs" class="quarto-xref">مثال&nbsp;<span>22.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-85" class="quarto-xref">تمرین&nbsp;<span>22.85</span></a>.</strong> ۵ ماه (<a href="#exm-ch22-review" class="quarto-xref">مثال&nbsp;<span>22.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-86" class="quarto-xref">تمرین&nbsp;<span>22.86</span></a>.</strong> <span class="ltr" dir="ltr">0.5</span>، <span class="ltr" dir="ltr">0.25</span>، <span class="ltr" dir="ltr">0.25</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-87" class="quarto-xref">تمرین&nbsp;<span>22.87</span></a>.</strong> <span class="math inline">\(51/286 = 0.18\)</span> (<a href="#exm-ch22-swing" class="quarto-xref">مثال&nbsp;<span>22.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-88" class="quarto-xref">تمرین&nbsp;<span>22.88</span></a>.</strong> <span class="math inline">\(88.1 - 86.0 = 2.1\)</span> درصد (<a href="#exm-ch22-downside" class="quarto-xref">مثال&nbsp;<span>22.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-89" class="quarto-xref">تمرین&nbsp;<span>22.89</span></a>.</strong> <span class="math inline">\(1 - 2.326 \times 0.09 = 0.791\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-90" class="quarto-xref">تمرین&nbsp;<span>22.90</span></a>.</strong> <span class="ltr" dir="ltr">1,560 m³</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-91" class="quarto-xref">تمرین&nbsp;<span>22.91</span></a>.</strong> <span class="ltr" dir="ltr">14,580 m³</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-92" class="quarto-xref">تمرین&nbsp;<span>22.92</span></a>.</strong> ۶ ماه (<a href="#exm-ch22-permits" class="quarto-xref">مثال&nbsp;<span>22.25</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-93" class="quarto-xref">تمرین&nbsp;<span>22.93</span></a>.</strong> <span class="math inline">\(14 + 5 + 36 - 28 = 27\)</span> ماه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-94" class="quarto-xref">تمرین&nbsp;<span>22.94</span></a>.</strong> پرچمِ جابه‌جایی؛ بقیه بسته به داده (<a href="#exm-ch22-flaws" class="quarto-xref">مثال&nbsp;<span>22.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-95" class="quarto-xref">تمرین&nbsp;<span>22.95</span></a>.</strong> شبکه، آب، میراث (<a href="#sec-ch22-a-costs" class="quarto-xref"><span>بخش 22.2.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-96" class="quarto-xref">تمرین&nbsp;<span>22.96</span></a>.</strong> <span class="ltr" dir="ltr">P-Central</span> همچنان اول (<a href="#exm-ch22-stability" class="quarto-xref">مثال&nbsp;<span>22.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-97" class="quarto-xref">تمرین&nbsp;<span>22.97</span></a>.</strong> معیار: وزنِ محیط و جامعه، رتبه با <a href="#exm-ch22-scores" class="quarto-xref">مثال&nbsp;<span>22.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-98" class="quarto-xref">تمرین&nbsp;<span>22.98</span></a>.</strong> برتری <span class="ltr" dir="ltr">0.19 − 0.05 = 0.14</span>؛ همچنان اول (<a href="#exm-ch22-margin" class="quarto-xref">مثال&nbsp;<span>22.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-99" class="quarto-xref">تمرین&nbsp;<span>22.99</span></a>.</strong> <a href="#eq-ch22-quality" class="quarto-xref">معادلهٔ&nbsp;<span>22.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-100" class="quarto-xref">تمرین&nbsp;<span>22.100</span></a>.</strong> ماهِ ۳۱: زنجیرهٔ شبکه شناوری ندارد و هر ماه تأخیرش بستنِ مالی را عقب می‌برد (<a href="#exm-ch22-review" class="quarto-xref">مثال&nbsp;<span>22.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-101" class="quarto-xref">تمرین&nbsp;<span>22.101</span></a>.</strong> ماهِ ۳۰ (زنجیرهٔ بحرانی).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-102" class="quarto-xref">تمرین&nbsp;<span>22.102</span></a>.</strong> <span class="ltr" dir="ltr">P80</span> حدودِ ۳۴ ماه (<a href="#exm-ch22-schedule" class="quarto-xref">مثال&nbsp;<span>22.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-103" class="quarto-xref">تمرین&nbsp;<span>22.103</span></a>.</strong> شبکهٔ ضعیف، آب، میراث، کوچ‌روها، قیمت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-104" class="quarto-xref">تمرین&nbsp;<span>22.104</span></a>.</strong> <span class="math inline">\(0.2 \times 1{,}200 - 80 = 160\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-105" class="quarto-xref">تمرین&nbsp;<span>22.105</span></a>.</strong> <a href="#eq-ch22-rollback" class="quarto-xref">معادلهٔ&nbsp;<span>22.5</span></a>: <span class="math inline">\(0.6 \times 3{,}692 - 2{,}200 = 15\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-106" class="quarto-xref">تمرین&nbsp;<span>22.106</span></a>.</strong> کمتر از <span class="ltr" dir="ltr">890</span>؛ با <a href="#exm-ch22-funding" class="quarto-xref">مثال&nbsp;<span>22.19</span></a> حساب کنید.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-107" class="quarto-xref">تمرین&nbsp;<span>22.107</span></a>.</strong> <a href="#exm-ch22-route" class="quarto-xref">مثال&nbsp;<span>22.24</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-108" class="quarto-xref">تمرین&nbsp;<span>22.108</span></a>.</strong> رزروِ زودتر یا بهره‌برداریِ دیرتر (<a href="#exm-ch22-supply" class="quarto-xref">مثال&nbsp;<span>22.27</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-109" class="quarto-xref">تمرین&nbsp;<span>22.109</span></a>.</strong> ۱۸ روزِ پنجره؛ دو ماه (<a href="#exm-ch22-weather" class="quarto-xref">مثال&nbsp;<span>22.28</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-110" class="quarto-xref">تمرین&nbsp;<span>22.110</span></a>.</strong> <span class="math inline">\(450 \times 0.4/1{,}500 = 12\,\%\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-111" class="quarto-xref">تمرین&nbsp;<span>22.111</span></a>.</strong> <span class="math inline">\(3.8 + 0.6 = 4.4\)</span>؛ هنوز بالای ۴.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-112" class="quarto-xref">تمرین&nbsp;<span>22.112</span></a>.</strong> آب‌پاشی، سرعت، مسیر (<a href="#exm-ch22-grievance" class="quarto-xref">مثال&nbsp;<span>22.34</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-113" class="quarto-xref">تمرین&nbsp;<span>22.113</span></a>.</strong> <a href="#tbl-ch22-finance" class="quarto-xref">جدول&nbsp;<span>22.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-114" class="quarto-xref">تمرین&nbsp;<span>22.114</span></a>.</strong> شبکه (بحرانی)، ارزیابیِ محیطی، زمین (<a href="#exm-ch22-gates" class="quarto-xref">مثال&nbsp;<span>22.23</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-115" class="quarto-xref">تمرین&nbsp;<span>22.115</span></a>.</strong> حدودِ <span class="math inline">\(-3{,}000/1{,}564 \times 1{,}412 = -2{,}708\)</span> (<a href="#exm-ch22-tradeoffs" class="quarto-xref">مثال&nbsp;<span>22.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-116" class="quarto-xref">تمرین&nbsp;<span>22.116</span></a>.</strong> برتریِ انرژی تقریباً از میان می‌رود؛ با <a href="#exm-ch22-tradeoffs" class="quarto-xref">مثال&nbsp;<span>22.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-117" class="quarto-xref">تمرین&nbsp;<span>22.117</span></a>.</strong> تعهد، هزینه، زمان، مالک، شاهد (<a href="#tbl-ch22-governance" class="quarto-xref">جدول&nbsp;<span>22.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-118" class="quarto-xref">تمرین&nbsp;<span>22.118</span></a>.</strong> همان معیارها، مدلِ فصلِ ۲۱ (<span class="ltr" dir="ltr">D-025</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-119" class="quarto-xref">تمرین&nbsp;<span>22.119</span></a>.</strong> کمینه-بیشینه (<a href="#exm-ch22-scores" class="quarto-xref">مثال&nbsp;<span>22.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-120" class="quarto-xref">تمرین&nbsp;<span>22.120</span></a>.</strong> قالبِ <a href="#exm-ch22-int-2" class="quarto-xref">مثال&nbsp;<span>22.36</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-121" class="quarto-xref">تمرین&nbsp;<span>22.121</span></a>.</strong> <span class="math inline">\(0.75 \times 3{,}692 - 2{,}640 = 129\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-122" class="quarto-xref">تمرین&nbsp;<span>22.122</span></a>.</strong> نوبت، زمانِ تحویل، شرطِ رزرو (<span class="ltr" dir="ltr">U-087</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-123" class="quarto-xref">تمرین&nbsp;<span>22.123</span></a>.</strong> معیار: زمین، کار، راه؛ بی داوری (<a href="#sec-ch22-g" class="quarto-xref"><span>بخش 22.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-124" class="quarto-xref">تمرین&nbsp;<span>22.124</span></a>.</strong> <a href="#eq-ch22-swing" class="quarto-xref">معادلهٔ&nbsp;<span>22.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-125" class="quarto-xref">تمرین&nbsp;<span>22.125</span></a>.</strong> علاقهٔ بیشینه؛ مشاورهٔ آگاهانه و برنامه (<a href="#exm-ch22-stakeholders" class="quarto-xref">مثال&nbsp;<span>22.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-126" class="quarto-xref">تمرین&nbsp;<span>22.126</span></a>.</strong> <span class="math inline">\(32{,}640 - 32{,}400 = 240\)</span> مترمکعب.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-127" class="quarto-xref">تمرین&nbsp;<span>22.127</span></a>.</strong> <span class="math inline">\(11{,}040 - 7{,}500 = 3{,}540\)</span> مترمکعب.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-128" class="quarto-xref">تمرین&nbsp;<span>22.128</span></a>.</strong> ماهِ ۲۳؛ بستنِ مالی یک ماه عقب (<a href="#exm-ch22-permits" class="quarto-xref">مثال&nbsp;<span>22.25</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-129" class="quarto-xref">تمرین&nbsp;<span>22.129</span></a>.</strong> پروانهٔ ساخت (اعتبار تا ماهِ ۴۶).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-130" class="quarto-xref">تمرین&nbsp;<span>22.130</span></a>.</strong> معیار: هر آزمون با منبعِ آستانه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-131" class="quarto-xref">تمرین&nbsp;<span>22.131</span></a>.</strong> معیار: ارزیابیِ محیطی و مجوز؛ مطالعهٔ شبکه زود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-132" class="quarto-xref">تمرین&nbsp;<span>22.132</span></a>.</strong> معیار: محاسبهٔ دستیِ یک زنجیره، شناوریِ صفر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-133" class="quarto-xref">تمرین&nbsp;<span>22.133</span></a>.</strong> <span class="ltr" dir="ltr">P17</span>، <span class="ltr" dir="ltr">P18</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-134" class="quarto-xref">تمرین&nbsp;<span>22.134</span></a>.</strong> <span class="ltr" dir="ltr">PLP-PRJ-REG-0011</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-135" class="quarto-xref">تمرین&nbsp;<span>22.135</span></a>.</strong> <span class="ltr" dir="ltr">PLP-PRJ-REG-0013</span>، <a href="#exm-ch22-review" class="quarto-xref">مثال&nbsp;<span>22.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-136" class="quarto-xref">تمرین&nbsp;<span>22.136</span></a>.</strong> <a href="#tbl-ch22-social" class="quarto-xref">جدول&nbsp;<span>22.5</span></a>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0012</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-137" class="quarto-xref">تمرین&nbsp;<span>22.137</span></a>.</strong> معیار: ضریبِ مشترکِ بازار در همهٔ قلم‌ها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-138" class="quarto-xref">تمرین&nbsp;<span>22.138</span></a>.</strong> <a href="#exm-ch22-stability" class="quarto-xref">مثال&nbsp;<span>22.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-139" class="quarto-xref">تمرین&nbsp;<span>22.139</span></a>.</strong> <a href="#exm-ch22-evidence" class="quarto-xref">مثال&nbsp;<span>22.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-140" class="quarto-xref">تمرین&nbsp;<span>22.140</span></a>.</strong> <a href="#sec-ch22-c-review" class="quarto-xref"><span>بخش 22.4.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-141" class="quarto-xref">تمرین&nbsp;<span>22.141</span></a>.</strong> <span class="ltr" dir="ltr">P21</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-142" class="quarto-xref">تمرین&nbsp;<span>22.142</span></a>.</strong> معیار: غربال، مشاوره، شکایت، بودجه؛ نه داوری.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-143" class="quarto-xref">تمرین&nbsp;<span>22.143</span></a>.</strong> <a href="#sec-ch22-d-worked" class="quarto-xref"><span>بخش 22.5.1</span></a> (کلیدِ <span class="ltr" dir="ltr">sizing_energy</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-144" class="quarto-xref">تمرین&nbsp;<span>22.144</span></a>.</strong> <a href="#tbl-ch22-dossier" class="quarto-xref">جدول&nbsp;<span>22.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-145" class="quarto-xref">تمرین&nbsp;<span>22.145</span></a>.</strong> <a href="#exm-ch22-grievance" class="quarto-xref">مثال&nbsp;<span>22.34</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-146" class="quarto-xref">تمرین&nbsp;<span>22.146</span></a>.</strong> <a href="#exm-ch22-cumulative" class="quarto-xref">مثال&nbsp;<span>22.33</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-147" class="quarto-xref">تمرین&nbsp;<span>22.147</span></a>.</strong> <a href="#tbl-ch22-governance" class="quarto-xref">جدول&nbsp;<span>22.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-148" class="quarto-xref">تمرین&nbsp;<span>22.148</span></a>.</strong> معیار: <a href="#sec-ch22-design" class="quarto-xref"><span>بخش 22.11</span></a>، <a href="#exm-ch22-int-2" class="quarto-xref">مثال&nbsp;<span>22.36</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-149" class="quarto-xref">تمرین&nbsp;<span>22.149</span></a>.</strong> پرچم‌ها، زمان، شاهد (<a href="#exm-ch22-worked" class="quarto-xref">مثال&nbsp;<span>22.20</span></a>، <a href="#exm-ch22-tradeoffs" class="quarto-xref">مثال&nbsp;<span>22.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-150" class="quarto-xref">تمرین&nbsp;<span>22.150</span></a>.</strong> وزنِ آشکار، چند نگاه، پایداری، پول کنارِ امتیاز.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-151" class="quarto-xref">تمرین&nbsp;<span>22.151</span></a>.</strong> معیار: موازی‌سازی، شروعِ زود، بودجهٔ در خطر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-152" class="quarto-xref">تمرین&nbsp;<span>22.152</span></a>.</strong> با احتمال‌های <a href="#exm-ch22-tree" class="quarto-xref">مثال&nbsp;<span>22.18</span></a>: حدودِ ۲ تا ۷.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-153" class="quarto-xref">تمرین&nbsp;<span>22.153</span></a>.</strong> <a href="#sec-ch22-g" class="quarto-xref"><span>بخش 22.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-154" class="quarto-xref">تمرین&nbsp;<span>22.154</span></a>.</strong> <a href="#exm-ch22-int-3" class="quarto-xref">مثال&nbsp;<span>22.37</span></a>، <a href="#sec-ch22-deliverable" class="quarto-xref"><span>بخش 22.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch22-155" class="quarto-xref">تمرین&nbsp;<span>22.155</span></a>.</strong> <a href="#tbl-ch22-finance" class="quarto-xref">جدول&nbsp;<span>22.4</span></a>، فصلِ ۲۱.</p>
</div>
<section id="sec-ch22-examples-out" class="level3" data-number="22.18.1">
<h3 data-number="22.18.1" class="anchored" data-anchor-id="sec-ch22-examples-out"><span class="header-section-number">22.18.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01 normalise costs 181, 156.45, 146.5 (lower better): [0.0, 0.71, 1.0]
P02 weights [0.5, 0.5]: totals [0.5, 0.65, 0.5]
P03 weights [0.7, 0.3]: totals [0.7, 0.59, 0.3]
P04 weights [0.3, 0.7]: totals [0.3, 0.71, 0.7]
P05 dominated in [[1,1],[0.5,1],[0.6,0.4]]: [1, 2]
P06 CPM: total 11, critical ['a', 'b', 'c', 'd', 'e'], slack a 0
P07 risk register (0.2, 3000), (0.3, 4500): 1,950
P08 survey 200, p 0.3, saving 2,000: value 400
P09 quality 0.7 on 0.0 and 1.0: 0.15, 0.85
P10 development 6,500 as share of 156,450: 4.2 %
P11 restoration 38 x 60 + 6 x 400 + 900 x 1.2: 5,760 k u
P12 energy loss of P-Central vs P-North: 10.6 %
P13 P90 with u 9 %: 0.885; with 5.1 %: 0.935
P14 cost incl. grid P-North: 181,000 k u (15.7% above P-Central)
P15 later COD of P-North vs P-Central: 1.83 years
P16 mean of triangular (6, 9, 16): 10.33 months; PERT 9.67
P17 rollback [(2200, 0.75), (2500, 0.8)] to 7,740: 569
P18 same with value 5,000: 0
P19 influx 270 outsiders, 2,000 people: 13.5 %
P20 route 15 km OHL at 180 + 1 crossing at 60: 2,760 k u
P21 NPV 5,000 discounted 24 months at 7.5 %: 4,327
P22 margin 0.19 over weight 0.25: fall needed 0.76
P23 reservation 10 % of 4,000 + 52,000 + 2,500: 5,850 k u
P24 index 30 turbines x 0.07 + 0.6: 2.7 per year
P25 energy equivalent of 10,000 k u at 1.4 GWh per 1,000: 13.8 GWh
P26 contingency P80 158,443 over base 149,000: 6.3 %
P27 P(all three gates) 0.8 x 0.7 x 0.75: 0.42
P28 window days for 20 turbines at 3 each, 25 a month: 2.4 months
P29 partner share 49 % of 4,700 spend: 2,303 k u
P30 worker-months 450 peak x 18 months x 0.56: 4,536</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01 normalise 330, 295, 262 (higher better): [1.0, 0.49, 0.0]
E02 weighted [1, 0.5] with weights 0.6, 0.4: 0.80
E03 quality 0.4 on score 1.0: 0.70
E04 expected cost of (0.15, 8000) and (0.4, 2500): 2,200
E05 range of 156,450 at -20 % / +30 %: 125,160 to 203,385
E06 value of a 120 survey, p stop 0.5, saving 1,500: 630</code></pre>
</section>
</section>
<section id="sec-ch22-refs" class="level2" data-number="22.19">
<h2 data-number="22.19" class="anchored" data-anchor-id="sec-ch22-refs"><span class="header-section-number">22.19</span> منابع</h2>
<ul>
<li>استانداردهای عملکردیِ <span class="ltr" dir="ltr">IFC</span> (<span class="ltr" dir="ltr">2012</span>)؛ اصولِ اکواتور (<span class="ltr" dir="ltr">EP4</span>)؛ <span class="ltr" dir="ltr">ISO 31000:2018</span> (با تاریخِ وارسی در دفترِ استانداردها).</li>
<li>کتاب‌های درسیِ تحلیلِ تصمیم، مدیریتِ پروژه (مسیرِ بحرانی، برآوردِ سه‌نقطه‌ای) و ارزیابیِ چندمعیاره؛ فصل‌های ۱۳ تا ۲۱ همین کتاب.</li>
</ul>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/21-economics-contracts.html" class="pagination-link" aria-label="اقتصادِ پروژه و قراردادها">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/23-one-line-boundaries.html" class="pagination-link" aria-label="نمودارِ تک‌خطی و مرزهای سامانهٔ برق">
        <span class="nav-page-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>