<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>25&nbsp; ترانسفورماتورها و پست‌های برق – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/26-protection-grounding-lightning.html" rel="next">
<link href="../chapters/24-cables-switchgear.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/23-one-line-boundaries.html">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</a></li><li class="breadcrumb-item"><a href="../chapters/25-transformers-substations.html"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch25-map" id="toc-sec-ch25-map" class="nav-link active" data-scroll-target="#sec-ch25-map"><span class="header-section-number">25.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch25-a" id="toc-sec-ch25-a" class="nav-link" data-scroll-target="#sec-ch25-a"><span class="header-section-number">25.2</span> الف. نظریه و مشخصهٔ ترانسفورماتور</a>
  <ul class="collapse">
  <li><a href="#sec-ch25-a-faraday" id="toc-sec-ch25-a-faraday" class="nav-link" data-scroll-target="#sec-ch25-a-faraday"><span class="header-section-number">25.2.1</span> قانونِ فارادی، دور و هسته</a></li>
  <li><a href="#sec-ch25-a-circuit" id="toc-sec-ch25-a-circuit" class="nav-link" data-scroll-target="#sec-ch25-a-circuit"><span class="header-section-number">25.2.2</span> مدارِ معادل، تنظیمِ ولتاژ و بازده</a></li>
  <li><a href="#sec-ch25-a-spec" id="toc-sec-ch25-a-spec" class="nav-link" data-scroll-target="#sec-ch25-a-spec"><span class="header-section-number">25.2.3</span> مقدارهای نامی، گروهِ برداری، تپ، کارِ موازی و خطا</a></li>
  <li><a href="#sec-ch25-a-loading" id="toc-sec-ch25-a-loading" class="nav-link" data-scroll-target="#sec-ch25-a-loading"><span class="header-section-number">25.2.4</span> ارزیابیِ تلف، بارگذاری، دما و پیرشدن</a></li>
  <li><a href="#sec-ch25-a-physics" id="toc-sec-ch25-a-physics" class="nav-link" data-scroll-target="#sec-ch25-a-physics"><span class="header-section-number">25.2.5</span> جریانِ هجومی، اضافه‌تحریک و هارمونیکِ مبدل‌ها</a></li>
  <li><a href="#sec-ch25-a-day" id="toc-sec-ch25-a-day" class="nav-link" data-scroll-target="#sec-ch25-a-day"><span class="header-section-number">25.2.6</span> یک روزِ گرم در مدلِ گرماییِ پویا و آب در کاغذ</a></li>
  <li><a href="#sec-ch25-a-choices" id="toc-sec-ch25-a-choices" class="nav-link" data-scroll-target="#sec-ch25-a-choices"><span class="header-section-number">25.2.7</span> چند ترانسفورماتور، تلفِ شب و ترانسفورماتورِ یدک</a></li>
  <li><a href="#sec-ch25-a-spec2" id="toc-sec-ch25-a-spec2" class="nav-link" data-scroll-target="#sec-ch25-a-spec2"><span class="header-section-number">25.2.8</span> امپدانس، نولِ فشارِ قوی و بازهٔ تپ: سه انتخابِ مشخصه</a></li>
  <li><a href="#sec-ch25-a-units" id="toc-sec-ch25-a-units" class="nav-link" data-scroll-target="#sec-ch25-a-units"><span class="header-section-number">25.2.9</span> کارِ موازی با تپِ نابرابر و ترانسفورماتورهای واحد</a></li>
  <li><a href="#sec-ch25-a-n1" id="toc-sec-ch25-a-n1" class="nav-link" data-scroll-target="#sec-ch25-a-n1"><span class="header-section-number">25.2.10</span> اضافه‌بارِ اضطراری، ضریبِ نقطهٔ داغ و توانِ واکنشیِ ترانسفورماتورها</a></li>
  <li><a href="#sec-ch25-a-lossyear" id="toc-sec-ch25-a-lossyear" class="nav-link" data-scroll-target="#sec-ch25-a-lossyear"><span class="header-section-number">25.2.11</span> تلفِ سالانهٔ همهٔ ترانسفورماتورها: هسته یا سیم‌پیچ؟</a></li>
  <li><a href="#sec-ch25-a-threewinding" id="toc-sec-ch25-a-threewinding" class="nav-link" data-scroll-target="#sec-ch25-a-threewinding"><span class="header-section-number">25.2.12</span> ترانسفورماتورِ سه‌سیم‌پیچه و تپِ ثابتِ واحدِ خورشیدی</a></li>
  <li><a href="#sec-ch25-a-nightq" id="toc-sec-ch25-a-nightq" class="nav-link" data-scroll-target="#sec-ch25-a-nightq"><span class="header-section-number">25.2.13</span> توانِ واکنشیِ نیروگاه در شب و ترانسفورماتورِ توربین در ناسل یا پایهٔ برج</a></li>
  <li><a href="#sec-ch25-a-bess" id="toc-sec-ch25-a-bess" class="nav-link" data-scroll-target="#sec-ch25-a-bess"><span class="header-section-number">25.2.14</span> ترانسفورماتورِ واحدِ باتری: دو چرخهٔ کوتاه در روز</a></li>
  </ul></li>
  <li><a href="#sec-ch25-b" id="toc-sec-ch25-b" class="nav-link" data-scroll-target="#sec-ch25-b"><span class="header-section-number">25.3</span> ب. منطقِ طراحی و ساخت</a>
  <ul class="collapse">
  <li><a href="#sec-ch25-b-sequence" id="toc-sec-ch25-b-sequence" class="nav-link" data-scroll-target="#sec-ch25-b-sequence"><span class="header-section-number">25.3.1</span> توالیِ طراحی و وابستگی‌ها</a></li>
  <li><a href="#sec-ch25-b-parts" id="toc-sec-ch25-b-parts" class="nav-link" data-scroll-target="#sec-ch25-b-parts"><span class="header-section-number">25.3.2</span> هسته، تلفِ بی‌باری و اجزای ترانسفورماتور</a></li>
  <li><a href="#sec-ch25-b-factory" id="toc-sec-ch25-b-factory" class="nav-link" data-scroll-target="#sec-ch25-b-factory"><span class="header-section-number">25.3.3</span> مسیرِ کارخانه، دروازه‌های کیفیت و روغنی در برابرِ خشک</a></li>
  <li><a href="#sec-ch25-b-winding" id="toc-sec-ch25-b-winding" class="nav-link" data-scroll-target="#sec-ch25-b-winding"><span class="header-section-number">25.3.4</span> درونِ سیم‌پیچ: ضربه، نیرو، امپدانس و تلفِ گردابی</a></li>
  <li><a href="#sec-ch25-b-accessories" id="toc-sec-ch25-b-accessories" class="nav-link" data-scroll-target="#sec-ch25-b-accessories"><span class="header-section-number">25.3.5</span> کنسرواتور، انبساطِ روغن و رادیاتورها</a></li>
  <li><a href="#sec-ch25-b-tower" id="toc-sec-ch25-b-tower" class="nav-link" data-scroll-target="#sec-ch25-b-tower"><span class="header-section-number">25.3.6</span> ترانسفورماتورِ خشک در برجِ توربین: هوا و ارتفاع</a></li>
  <li><a href="#sec-ch25-b-materials" id="toc-sec-ch25-b-materials" class="nav-link" data-scroll-target="#sec-ch25-b-materials"><span class="header-section-number">25.3.7</span> مس، رطوبت و خلأ: سه وارسیِ ساده روی پیشنهاد و کارخانه</a></li>
  <li><a href="#sec-ch25-b-sun" id="toc-sec-ch25-b-sun" class="nav-link" data-scroll-target="#sec-ch25-b-sun"><span class="header-section-number">25.3.8</span> آفتاب روی مخزنِ ترانسفورماتورِ واحدِ خورشیدی</a></li>
  </ul></li>
  <li><a href="#sec-ch25-c" id="toc-sec-ch25-c" class="nav-link" data-scroll-target="#sec-ch25-c"><span class="header-section-number">25.4</span> پ. آزمون، حمل و نصب</a>
  <ul class="collapse">
  <li><a href="#sec-ch25-c-tests" id="toc-sec-ch25-c-tests" class="nav-link" data-scroll-target="#sec-ch25-c-tests"><span class="header-section-number">25.4.1</span> آزمون‌ها و هدفِ هر کدام</a></li>
  <li><a href="#sec-ch25-c-transport" id="toc-sec-ch25-c-transport" class="nav-link" data-scroll-target="#sec-ch25-c-transport"><span class="header-section-number">25.4.2</span> حمل، نصب و پیش از برق‌دار کردن</a></li>
  <li><a href="#sec-ch25-c-evidence" id="toc-sec-ch25-c-evidence" class="nav-link" data-scroll-target="#sec-ch25-c-evidence"><span class="header-section-number">25.4.3</span> شاهدهای حمل و نخستین برق‌دار کردن</a></li>
  <li><a href="#sec-ch25-c-shipping" id="toc-sec-ch25-c-shipping" class="nav-link" data-scroll-target="#sec-ch25-c-shipping"><span class="header-section-number">25.4.4</span> جرمِ حمل و آزمون‌های روغن</a></li>
  <li><a href="#sec-ch25-c-reading" id="toc-sec-ch25-c-reading" class="nav-link" data-scroll-target="#sec-ch25-c-reading"><span class="header-section-number">25.4.5</span> خواندنِ آزمون‌های کارخانه: عدمِ قطعیتِ تلف و آزمونِ گرما</a></li>
  <li><a href="#sec-ch25-c-contract" id="toc-sec-ch25-c-contract" class="nav-link" data-scroll-target="#sec-ch25-c-contract"><span class="header-section-number">25.4.6</span> پرداخت‌های مرحله‌ای و بهای پول</a></li>
  <li><a href="#sec-ch25-c-arrival" id="toc-sec-ch25-c-arrival" class="nav-link" data-scroll-target="#sec-ch25-c-arrival"><span class="header-section-number">25.4.7</span> رسیدن به محل: فشارِ گازِ مخزنِ بی‌روغن</a></li>
  <li><a href="#sec-ch25-c-refloss" id="toc-sec-ch25-c-refloss" class="nav-link" data-scroll-target="#sec-ch25-c-refloss"><span class="header-section-number">25.4.8</span> تلفِ بار در دمای مرجع و امپدانس در بازهٔ تپ</a></li>
  </ul></li>
  <li><a href="#sec-ch25-d" id="toc-sec-ch25-d" class="nav-link" data-scroll-target="#sec-ch25-d"><span class="header-section-number">25.5</span> ت. آزمایشگاهِ یکپارچه‌سازیِ پست</a>
  <ul class="collapse">
  <li><a href="#sec-ch25-d-dossier" id="toc-sec-ch25-d-dossier" class="nav-link" data-scroll-target="#sec-ch25-d-dossier"><span class="header-section-number">25.5.1</span> مثالِ کارشده: بازبینیِ پروندهٔ آزمون</a></li>
  <li><a href="#sec-ch25-d-trace" id="toc-sec-ch25-d-trace" class="nav-link" data-scroll-target="#sec-ch25-d-trace"><span class="header-section-number">25.5.2</span> از الزام تا شاهد و پرسش‌های باز</a></li>
  <li><a href="#sec-ch25-d-monitoring" id="toc-sec-ch25-d-monitoring" class="nav-link" data-scroll-target="#sec-ch25-d-monitoring"><span class="header-section-number">25.5.3</span> پایش: گازهای حل‌شده، تپ‌چنجر و فهرستِ سیگنال‌ها</a></li>
  <li><a href="#sec-ch25-d-integration" id="toc-sec-ch25-d-integration" class="nav-link" data-scroll-target="#sec-ch25-d-integration"><span class="header-section-number">25.5.4</span> کابل‌های کنترل و ماتریسِ قطعِ ترانسفورماتور</a></li>
  <li><a href="#sec-ch25-d-dossier2" id="toc-sec-ch25-d-dossier2" class="nav-link" data-scroll-target="#sec-ch25-d-dossier2"><span class="header-section-number">25.5.5</span> مثالِ کارشدهٔ دوم: پروندهٔ ترانسفورماتورِ واحدِ خورشیدی</a></li>
  <li><a href="#sec-ch25-d-condition" id="toc-sec-ch25-d-condition" class="nav-link" data-scroll-target="#sec-ch25-d-condition"><span class="header-section-number">25.5.6</span> عمرِ کاغذ و شاخصِ سلامت</a></li>
  <li><a href="#sec-ch25-d-residual" id="toc-sec-ch25-d-residual" class="nav-link" data-scroll-target="#sec-ch25-d-residual"><span class="header-section-number">25.5.7</span> هشدارِ مبتنی بر مدل: دما در برابرِ پیش‌بینی</a></li>
  <li><a href="#sec-ch25-d-lifecost" id="toc-sec-ch25-d-lifecost" class="nav-link" data-scroll-target="#sec-ch25-d-lifecost"><span class="header-section-number">25.5.8</span> هزینهٔ عمر و آمارِ یک سری</a></li>
  <li><a href="#sec-ch25-d-schedule" id="toc-sec-ch25-d-schedule" class="nav-link" data-scroll-target="#sec-ch25-d-schedule"><span class="header-section-number">25.5.9</span> مثالِ یکپارچه: جدولِ فنیِ ترانسفورماتورِ واحدِ خورشیدی</a></li>
  </ul></li>
  <li><a href="#sec-ch25-e" id="toc-sec-ch25-e" class="nav-link" data-scroll-target="#sec-ch25-e"><span class="header-section-number">25.6</span> ث. خدماتِ ایستگاه و تغذیهٔ کنترل در پست</a>
  <ul class="collapse">
  <li><a href="#sec-ch25-e-aux" id="toc-sec-ch25-e-aux" class="nav-link" data-scroll-target="#sec-ch25-e-aux"><span class="header-section-number">25.6.1</span> کمکیِ ترانسفورماتورها و پاسخ به خرابی</a></li>
  <li><a href="#sec-ch25-e-earthing" id="toc-sec-ch25-e-earthing" class="nav-link" data-scroll-target="#sec-ch25-e-earthing"><span class="header-section-number">25.6.2</span> یک دستگاه، دو کار: ترانسفورماتورِ زمین با سیم‌پیچِ کمکی</a></li>
  <li><a href="#sec-ch25-e-spares" id="toc-sec-ch25-e-spares" class="nav-link" data-scroll-target="#sec-ch25-e-spares"><span class="header-section-number">25.6.3</span> قطعه‌های یدکِ ترانسفورماتورهای اصلی</a></li>
  <li><a href="#sec-ch25-e-failure" id="toc-sec-ch25-e-failure" class="nav-link" data-scroll-target="#sec-ch25-e-failure"><span class="header-section-number">25.6.4</span> پس از خرابی: تعمیر، تعویض یا یدکِ مشترک</a></li>
  <li><a href="#sec-ch25-e-risk" id="toc-sec-ch25-e-risk" class="nav-link" data-scroll-target="#sec-ch25-e-risk"><span class="header-section-number">25.6.5</span> تنفس‌گیر و ریسکِ خرابی</a></li>
  </ul></li>
  <li><a href="#sec-ch25-f" id="toc-sec-ch25-f" class="nav-link" data-scroll-target="#sec-ch25-f"><span class="header-section-number">25.7</span> ج. رابط‌های حفاظت در برابرِ حریق و صدا</a>
  <ul class="collapse">
  <li><a href="#sec-ch25-f-fire" id="toc-sec-ch25-f-fire" class="nav-link" data-scroll-target="#sec-ch25-f-fire"><span class="header-section-number">25.7.1</span> سناریوی حریق، نگه‌داشتِ روغن و رابط‌ها</a></li>
  <li><a href="#sec-ch25-f-sound" id="toc-sec-ch25-f-sound" class="nav-link" data-scroll-target="#sec-ch25-f-sound"><span class="header-section-number">25.7.2</span> صدا در مرزِ محل</a></li>
  <li><a href="#sec-ch25-f-physics" id="toc-sec-ch25-f-physics" class="nav-link" data-scroll-target="#sec-ch25-f-physics"><span class="header-section-number">25.7.3</span> سیال، تابش و تخلیه: فیزیکِ پشتِ رابط‌های حریق</a></li>
  <li><a href="#sec-ch25-f-noise" id="toc-sec-ch25-f-noise" class="nav-link" data-scroll-target="#sec-ch25-f-noise"><span class="header-section-number">25.7.4</span> صدای همهٔ منبع‌های محل در نزدیک‌ترین خانه</a></li>
  <li><a href="#sec-ch25-f-carbon" id="toc-sec-ch25-f-carbon" class="nav-link" data-scroll-target="#sec-ch25-f-carbon"><span class="header-section-number">25.7.5</span> کربنِ ترانسفورماتور: مواد در برابرِ تلف</a></li>
  <li><a href="#sec-ch25-f-loadnoise" id="toc-sec-ch25-f-loadnoise" class="nav-link" data-scroll-target="#sec-ch25-f-loadnoise"><span class="header-section-number">25.7.6</span> صدای بار و صدای هسته</a></li>
  <li><a href="#sec-ch25-f-arc" id="toc-sec-ch25-f-arc" class="nav-link" data-scroll-target="#sec-ch25-f-arc"><span class="header-section-number">25.7.7</span> انرژیِ قوسِ درونِ مخزن</a></li>
  </ul></li>
  <li><a href="#sec-ch25-g" id="toc-sec-ch25-g" class="nav-link" data-scroll-target="#sec-ch25-g"><span class="header-section-number">25.8</span> چ. پستِ صادرات و رابطِ پایانهٔ شبکه</a>
  <ul class="collapse">
  <li><a href="#sec-ch25-g-buses" id="toc-sec-ch25-g-buses" class="nav-link" data-scroll-target="#sec-ch25-g-buses"><span class="header-section-number">25.8.1</span> آرایشِ شینه: قابلیتِ اطمینان، جا و هزینه</a></li>
  <li><a href="#sec-ch25-g-bay" id="toc-sec-ch25-g-bay" class="nav-link" data-scroll-target="#sec-ch25-g-bay"><span class="header-section-number">25.8.2</span> بِیِ خط و رابط‌های پایانه</a></li>
  <li><a href="#sec-ch25-g-yard" id="toc-sec-ch25-g-yard" class="nav-link" data-scroll-target="#sec-ch25-g-yard"><span class="header-section-number">25.8.3</span> فهرستِ تجهیزات و زمینِ محوطهٔ <span class="ltr" dir="ltr">132 kV</span></a></li>
  <li><a href="#sec-ch25-g-staging" id="toc-sec-ch25-g-staging" class="nav-link" data-scroll-target="#sec-ch25-g-staging"><span class="header-section-number">25.8.4</span> مرحله‌بندیِ پست: وقتی ترانسفورماتورِ دوم دیر می‌رسد</a></li>
  <li><a href="#sec-ch25-g-metering" id="toc-sec-ch25-g-metering" class="nav-link" data-scroll-target="#sec-ch25-g-metering"><span class="header-section-number">25.8.5</span> اندازه‌گیریِ درآمد در توانِ کم</a></li>
  <li><a href="#sec-ch25-g-structures" id="toc-sec-ch25-g-structures" class="nav-link" data-scroll-target="#sec-ch25-g-structures"><span class="header-section-number">25.8.6</span> ترانسفورماتور روی پی و شینهٔ لوله‌ای</a></li>
  <li><a href="#sec-ch25-g-energising" id="toc-sec-ch25-g-energising" class="nav-link" data-scroll-target="#sec-ch25-g-energising"><span class="header-section-number">25.8.7</span> افتِ ولتاژ در برق‌دارکردنِ ترانسفورماتورِ اصلی</a></li>
  <li><a href="#sec-ch25-g-altitude" id="toc-sec-ch25-g-altitude" class="nav-link" data-scroll-target="#sec-ch25-g-altitude"><span class="header-section-number">25.8.8</span> عایقِ هوایی در ارتفاعِ محل</a></li>
  <li><a href="#sec-ch25-g-future" id="toc-sec-ch25-g-future" class="nav-link" data-scroll-target="#sec-ch25-g-future"><span class="header-section-number">25.8.9</span> جا برای باتریِ بعدی</a></li>
  </ul></li>
  <li><a href="#sec-ch25-plantp" id="toc-sec-ch25-plantp" class="nav-link" data-scroll-target="#sec-ch25-plantp"><span class="header-section-number">25.9</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch25-numbers" id="toc-sec-ch25-numbers" class="nav-link" data-scroll-target="#sec-ch25-numbers"><span class="header-section-number">25.10</span> عددهای کلیدیِ ترانسفورماتور و پستِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch25-design" id="toc-sec-ch25-design" class="nav-link" data-scroll-target="#sec-ch25-design"><span class="header-section-number">25.11</span> گردشِ کارِ ترانسفورماتور و پست</a></li>
  <li><a href="#sec-ch25-lab" id="toc-sec-ch25-lab" class="nav-link" data-scroll-target="#sec-ch25-lab"><span class="header-section-number">25.12</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch25-mfg" id="toc-sec-ch25-mfg" class="nav-link" data-scroll-target="#sec-ch25-mfg"><span class="header-section-number">25.13</span> ساخت و تولیدِ صنعتی در این فصل</a></li>
  <li><a href="#sec-ch25-std" id="toc-sec-ch25-std" class="nav-link" data-scroll-target="#sec-ch25-std"><span class="header-section-number">25.14</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch25-deliverable" id="toc-sec-ch25-deliverable" class="nav-link" data-scroll-target="#sec-ch25-deliverable"><span class="header-section-number">25.15</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch25-summary" id="toc-sec-ch25-summary" class="nav-link" data-scroll-target="#sec-ch25-summary"><span class="header-section-number">25.16</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch25-vocab" id="toc-sec-ch25-vocab" class="nav-link" data-scroll-target="#sec-ch25-vocab"><span class="header-section-number">25.16.1</span> واژگانِ فصلِ ۲۵</a></li>
  </ul></li>
  <li><a href="#sec-ch25-assess" id="toc-sec-ch25-assess" class="nav-link" data-scroll-target="#sec-ch25-assess"><span class="header-section-number">25.17</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">25.17.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">25.17.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">25.17.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">25.17.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">25.17.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch25-solutions" id="toc-sec-ch25-solutions" class="nav-link" data-scroll-target="#sec-ch25-solutions"><span class="header-section-number">25.18</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch25-examples-out" id="toc-sec-ch25-examples-out" class="nav-link" data-scroll-target="#sec-ch25-examples-out"><span class="header-section-number">25.18.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch25-refs" id="toc-sec-ch25-refs" class="nav-link" data-scroll-target="#sec-ch25-refs"><span class="header-section-number">25.19</span> منابع</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/23-one-line-boundaries.html">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</a></li><li class="breadcrumb-item"><a href="../chapters/25-transformers-substations.html"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch25" class="quarto-section-identifier"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch25-map" class="level2" data-number="25.1">
<h2 data-number="25.1" class="anchored" data-anchor-id="sec-ch25-map"><span class="header-section-number">25.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>ترانسفورماتور را از قانونِ فارادی، شار، نسبتِ دور، مدارِ معادل، راکتانسِ نشتی، تلف و بازده، حدهای گرمایی، تنشِ دی‌الکتریک، صدا و نیروی اتصالِ کوتاه توضیح دهد.</li>
<li>مقدارهای نامی، امپدانس، گروهِ برداری، سرمایش، عایق، تلف، بارگذاری و افزایشِ دما، جریانِ هجومی، تنظیمِ ولتاژ و کارِ موازی را تفسیر و ورودی‌های مشخصه را از الزام‌ها و مطالعه‌ها جمع کند.</li>
<li>توالیِ طراحی و وابستگی‌ها را با معادله‌های ساده دنبال کند و بداند این معادله‌ها جانشینِ نرم‌افزار و بازبینیِ سازنده نیستند.</li>
<li>ترانسفورماتور را به اجزایش تجزیه، مسیرِ کارخانهٔ روغنی و خشک و دروازه‌های کیفیت را دنبال، و پروندهٔ آزمون را در برابرِ قرارداد تفسیر کند.</li>
<li>ترانسفورماتورِ روغنی و خشک، حمل و نصب، نگه‌داشتِ روغن، رابط‌های حریق و صدا را بی نسخهٔ عمومی بسنجد.</li>
<li>پستِ صادرات و رابطِ پایانهٔ شبکه را با آرایشِ شینه، بِی‌ها، ترانسفورماتورهای اندازه‌گیری، برقگیر، کنتور، مخابرات، خدماتِ ایستگاه، مرزِ مالکیت، مرحله‌بندی و دسترسیِ شبکه طراحیِ مفهومی کند.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> مدارهای <span class="ltr" dir="ltr">AC</span> و مغناطیس (<a href="07-ac-three-phase.html" class="quarto-xref"><span>فصل 7</span></a>)، ماشین‌ها (<a href="08-electrical-machines.html" class="quarto-xref"><span>فصل 8</span></a>) و نمودارِ تک‌خطی (<a href="23-one-line-boundaries.html" class="quarto-xref"><span>فصل 23</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ولتاژِ القاشده در یک دور با شارِ سینوسی به چه چیزهایی بستگی دارد؟</li>
<li>نسبتِ دورِ <span class="ltr" dir="ltr">132/33</span> چیست؟</li>
<li>اگر جریان دو برابر شود، نیروی میانِ دو رسانا چند برابر می‌شود؟</li>
<li>بازدهِ یک دستگاهِ <span class="ltr" dir="ltr">1,000 kW</span> با <span class="ltr" dir="ltr">10 kW</span> تلف چیست؟</li>
<li>ستاره و مثلث چه فرقی در نول دارند؟</li>
</ol>
<p>پاسخ‌ها: (۱) فرکانس، شارِ بیشینه، مقطع (<span class="math inline">\(4.44 f B A\)</span>)؛ (۲) ۴؛ (۳) چهار؛ (۴) <span class="math inline">\(1{,}000/1{,}010 = 99.0\,\%\)</span>؛ (۵) ستاره نول دارد. اگر دو پرسش یا بیشتر را نتوانستید، <a href="07-ac-three-phase.html" class="quarto-xref"><span>فصل 7</span></a> و <a href="08-electrical-machines.html" class="quarto-xref"><span>فصل 8</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> نمودارِ تک‌خطی (فصلِ ۲۳) دو ترانسفورماتورِ <span class="ltr" dir="ltr">63 MVA</span> و یک بِیِ خط دارد و فصلِ ۲۴ کابل‌ها و تابلوها را برگزید. این فصل ترانسفورماتورها را <strong>مشخص</strong> می‌کند، پیشنهادها را با تلف می‌سنجد، پروندهٔ آزمون را بازبینی می‌کند و پستِ صادرات را با رابط‌هایش می‌سازد. تحویل‌دادنی: مشخصه، بازبینیِ رابط و حریق، پروندهٔ آزمون و آرایشِ پست، با تصمیمِ <span class="ltr" dir="ltr">D-029</span>.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>مقدارهای ترانسفورماتور، پیشنهادها، رواداری‌ها و خرابی‌ها <strong>آموزشی</strong>اند (<span class="ltr" dir="ltr">A-326</span> تا <span class="ltr" dir="ltr">A-330</span>)؛ رواداری‌ها شرطِ قراردادِ آموزشی‌اند، نه عددِ استاندارد. آزمون‌های ولتاژِ بالا، خلأ، فشار، روغنِ داغ و دی‌الکتریک، و کار در پستِ برق‌دار به تأسیساتِ ویژه، روال‌های تأییدشده و کارکنانِ صلاحیت‌دار نیاز دارند و این‌جا فقط با هدف و شاهد آمده‌اند. طراحیِ حریق و فاصله‌ها با مهندسِ حریق و مقام است.</p>
</div>
</div>
</section>
<section id="sec-ch25-a" class="level2" data-number="25.2">
<h2 data-number="25.2" class="anchored" data-anchor-id="sec-ch25-a"><span class="header-section-number">25.2</span> الف. نظریه و مشخصهٔ ترانسفورماتور</h2>
<section id="sec-ch25-a-faraday" class="level3" data-number="25.2.1">
<h3 data-number="25.2.1" class="anchored" data-anchor-id="sec-ch25-a-faraday"><span class="header-section-number">25.2.1</span> قانونِ فارادی، دور و هسته</h3>
<p><strong>ایده.</strong> شارِ مغناطیسیِ متناوب در هسته در هر دورِ سیم‌پیچ ولتاژی القا می‌کند. برای شارِ سینوسی، ولتاژِ هر دور:</p>
<p><span id="eq-ch25-faraday"><span class="math display">\[
\frac{E}{N} = 4.44\, f\, \hat{B}\, A_\text{c}
\tag{25.1}\]</span></span></p>
<p>که <span class="math inline">\(\hat{B}\)</span> چگالیِ شارِ بیشینه و <span class="math inline">\(A_\text{c}\)</span> مقطعِ هسته است. نسبتِ ولتاژها همان نسبتِ دورهاست. چگالیِ جریان در رسانا (<span class="math inline">\(J\)</span>) مقطعِ سیم‌پیچ را تعیین می‌کند. این رابطه‌ها <strong>وابستگی‌ها</strong> را نشان می‌دهند، نه طرح را: طرحِ واقعی کارِ نرم‌افزار و تجربهٔ سازنده است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb1"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb1-1"><a href="#cb1-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> volts_per_turn(b_peak: <span class="bu">float</span>, a_core_m2: <span class="bu">float</span>, f: <span class="bu">float</span> <span class="op">=</span> F_HZ) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb1-2"><a href="#cb1-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""E/N = 4.44 f B A (sinusoidal flux)."""</span></span>
<span id="cb1-3"><a href="#cb1-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="fl">4.44</span> <span class="op">*</span> f <span class="op">*</span> b_peak <span class="op">*</span> a_core_m2</span>
<span id="cb1-4"><a href="#cb1-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-5"><a href="#cb1-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-6"><a href="#cb1-6" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> turns(v_phase: <span class="bu">float</span>, b_peak: <span class="bu">float</span>, a_core_m2: <span class="bu">float</span>,</span>
<span id="cb1-7"><a href="#cb1-7" aria-hidden="true" tabindex="-1"></a>          f: <span class="bu">float</span> <span class="op">=</span> F_HZ) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb1-8"><a href="#cb1-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> v_phase <span class="op">/</span> volts_per_turn(b_peak, a_core_m2, f)</span>
<span id="cb1-9"><a href="#cb1-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-10"><a href="#cb1-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-11"><a href="#cb1-11" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> conductor_mm2(i: <span class="bu">float</span>, j_a_mm2: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb1-12"><a href="#cb1-12" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Section for a current density j (A/mm2)."""</span></span>
<span id="cb1-13"><a href="#cb1-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> i <span class="op">/</span> j_a_mm2</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>volts per turn and turns of the 63 MVA unit (teaching core):
  B peak T   core m2   V/turn   HV turns (76.2 kV)   LV turns (33 kV)
      1.6      0.45    159.8                  477                206
      1.7      0.45    169.8                  449                194
      1.7      0.40    151.0                  505                219
  LV delta winding current 636 A; at 3 A/mm2: 212 mm2
  higher flux density means fewer turns and a smaller core
  but more core loss and noise and less margin against
  over-excitation: the maker's choice, checked in review</code></pre>
<div id="exm-ch25-faraday" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.1 (دورهای ترانسفورماتورِ اصلی)</strong></span> <strong>پرسش.</strong> با <span class="math inline">\(\hat{B} = 1.7\,\text{T}\)</span> و هستهٔ <span class="ltr" dir="ltr">0.45 m²</span>، ولتاژِ هر دور و دورهای فشارِ قوی (فازِ <span class="ltr" dir="ltr">76.2 kV</span>) و فشارِ متوسط (<span class="ltr" dir="ltr">33 kV</span> روی مثلث) چیست؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">170 V</span> در هر دور؛ ۴۴۹ دور و ۱۹۴ دور. جریانِ سیم‌پیچِ مثلث <span class="ltr" dir="ltr">636 A</span> و با <span class="ltr" dir="ltr">3 A/mm²</span> مقطعِ <span class="ltr" dir="ltr">212 mm²</span>.</p>
<p><strong>تفسیر.</strong> چگالیِ شارِ بیشتر یعنی دورِ کمتر و هستهٔ کوچک‌تر، اما تلفِ هسته، صدا و کم‌شدنِ حاشیه در برابرِ اضافه‌تحریک؛ انتخابِ سازنده است و در بازبینی وارسی می‌شود. سیم‌پیچِ مثلث جریانِ فاز را <span class="math inline">\(1/\sqrt{3}\)</span> جریانِ خط می‌برد. <strong>وارسی:</strong> <span class="math inline">\(4.44 \times 50 \times 1.7 \times 0.45 = 169.8\)</span>.</p>
</div>
</section>
<section id="sec-ch25-a-circuit" class="level3" data-number="25.2.2">
<h3 data-number="25.2.2" class="anchored" data-anchor-id="sec-ch25-a-circuit"><span class="header-section-number">25.2.2</span> مدارِ معادل، تنظیمِ ولتاژ و بازده</h3>
<p><strong>ایده.</strong> ترانسفورماتور در مدارِ معادلِ پریونیت (<a href="#fig-ch25-equivalent" class="quarto-xref">شکل&nbsp;<span>25.1</span></a>) یک <strong>شاخهٔ سری</strong> (<span class="math inline">\(r\)</span> و راکتانسِ نشتیِ <span class="math inline">\(x\)</span>) و یک <strong>شاخهٔ موازی</strong> (تلفِ هسته <span class="math inline">\(g\)</span> و مغناطیس‌کنندگی <span class="math inline">\(b\)</span>) دارد. آزمونِ <strong>بی‌باری</strong> (<span class="math inline">\(P_0\)</span> و <span class="math inline">\(I_0\)</span>) شاخهٔ موازی و آزمونِ <strong>اتصالِ کوتاه</strong> (<span class="math inline">\(P_\text{k}\)</span> و <span class="math inline">\(u_\text{k}\)</span>) شاخهٔ سری را می‌دهد. تنظیمِ ولتاژ و بازده:</p>
<p><span id="eq-ch25-regulation"><span class="math display">\[
\varepsilon \approx u_r\cos\varphi + u_x\sin\varphi + \frac{(u_x\cos\varphi - u_r\sin\varphi)^2}{200}
\tag{25.2}\]</span></span></p>
<p><span id="eq-ch25-efficiency"><span class="math display">\[
\eta = \frac{k S \cos\varphi}{k S \cos\varphi + P_0 + k^2 P_\text{k}}
\tag{25.3}\]</span></span></p>
<div id="fig-ch25-equivalent" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch25-equivalent-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch25-equivalent.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch25-equivalent-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;25.1: مدارِ معادلِ پریونیتِ ترانسفورماتور.
</figcaption>
</figure>
</div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb3"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb3-1"><a href="#cb3-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> from_tests(s_kva: <span class="bu">float</span>, u_kv: <span class="bu">float</span>, p0_kw: <span class="bu">float</span>, i0_pct: <span class="bu">float</span>,</span>
<span id="cb3-2"><a href="#cb3-2" aria-hidden="true" tabindex="-1"></a>               pk_kw: <span class="bu">float</span>, uk_pct: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb3-3"><a href="#cb3-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Per-unit equivalent circuit from the no-load test (P0, I0) and the</span></span>
<span id="cb3-4"><a href="#cb3-4" aria-hidden="true" tabindex="-1"></a><span class="co">    short-circuit test (Pk at rated current, uk): series r, x and the</span></span>
<span id="cb3-5"><a href="#cb3-5" aria-hidden="true" tabindex="-1"></a><span class="co">    shunt magnetising branch, referred to the rated base."""</span></span>
<span id="cb3-6"><a href="#cb3-6" aria-hidden="true" tabindex="-1"></a>    r <span class="op">=</span> pk_kw <span class="op">/</span> s_kva</span>
<span id="cb3-7"><a href="#cb3-7" aria-hidden="true" tabindex="-1"></a>    z <span class="op">=</span> uk_pct <span class="op">/</span> <span class="dv">100</span></span>
<span id="cb3-8"><a href="#cb3-8" aria-hidden="true" tabindex="-1"></a>    x <span class="op">=</span> math.sqrt(<span class="bu">max</span>(z <span class="op">**</span> <span class="dv">2</span> <span class="op">-</span> r <span class="op">**</span> <span class="dv">2</span>, <span class="fl">0.0</span>))</span>
<span id="cb3-9"><a href="#cb3-9" aria-hidden="true" tabindex="-1"></a>    g <span class="op">=</span> p0_kw <span class="op">/</span> s_kva</span>
<span id="cb3-10"><a href="#cb3-10" aria-hidden="true" tabindex="-1"></a>    y <span class="op">=</span> i0_pct <span class="op">/</span> <span class="dv">100</span></span>
<span id="cb3-11"><a href="#cb3-11" aria-hidden="true" tabindex="-1"></a>    b <span class="op">=</span> math.sqrt(<span class="bu">max</span>(y <span class="op">**</span> <span class="dv">2</span> <span class="op">-</span> g <span class="op">**</span> <span class="dv">2</span>, <span class="fl">0.0</span>))</span>
<span id="cb3-12"><a href="#cb3-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {<span class="st">"r"</span>: r, <span class="st">"x"</span>: x, <span class="st">"z"</span>: z, <span class="st">"g"</span>: g, <span class="st">"b"</span>: b}</span>
<span id="cb3-13"><a href="#cb3-13" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb3-14"><a href="#cb3-14" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb3-15"><a href="#cb3-15" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> regulation_pct(r: <span class="bu">float</span>, x: <span class="bu">float</span>, load: <span class="bu">float</span>, pf: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb3-16"><a href="#cb3-16" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Voltage regulation (%) at a per-unit load and power factor</span></span>
<span id="cb3-17"><a href="#cb3-17" aria-hidden="true" tabindex="-1"></a><span class="co">    (lagging): u_r cos + u_x sin + (u_x cos - u_r sin)^2 / 200, with</span></span>
<span id="cb3-18"><a href="#cb3-18" aria-hidden="true" tabindex="-1"></a><span class="co">    u_r and u_x in % at that load."""</span></span>
<span id="cb3-19"><a href="#cb3-19" aria-hidden="true" tabindex="-1"></a>    s <span class="op">=</span> math.sin(math.acos(pf))</span>
<span id="cb3-20"><a href="#cb3-20" aria-hidden="true" tabindex="-1"></a>    ur, ux <span class="op">=</span> <span class="dv">100</span> <span class="op">*</span> r <span class="op">*</span> load, <span class="dv">100</span> <span class="op">*</span> x <span class="op">*</span> load</span>
<span id="cb3-21"><a href="#cb3-21" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> ur <span class="op">*</span> pf <span class="op">+</span> ux <span class="op">*</span> s <span class="op">+</span> (ux <span class="op">*</span> pf <span class="op">-</span> ur <span class="op">*</span> s) <span class="op">**</span> <span class="dv">2</span> <span class="op">/</span> <span class="dv">200</span></span>
<span id="cb3-22"><a href="#cb3-22" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb3-23"><a href="#cb3-23" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb3-24"><a href="#cb3-24" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> efficiency(load: <span class="bu">float</span>, s_kva: <span class="bu">float</span>, pf: <span class="bu">float</span>, p0_kw: <span class="bu">float</span>,</span>
<span id="cb3-25"><a href="#cb3-25" aria-hidden="true" tabindex="-1"></a>               pk_kw: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb3-26"><a href="#cb3-26" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> load <span class="op">*</span> s_kva <span class="op">*</span> pf</span>
<span id="cb3-27"><a href="#cb3-27" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out <span class="op">/</span> (out <span class="op">+</span> p0_kw <span class="op">+</span> load <span class="op">**</span> <span class="dv">2</span> <span class="op">*</span> pk_kw)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>equivalent circuit from the tests (per unit on 63 MVA):
  series r 0.00397, x 0.11993, z 0.120 (x/r 30)
  shunt g 0.000556, b 0.001921
  regulation and efficiency at full load:
  pf      regulation %   efficiency %
  1.00           1.12         99.550
  0.95           4.76         99.526
  0.90           6.15         99.500
  efficiency is highest where load loss = no-load loss: at 0.37 of rating
  the regulation is mostly the reactance: at pf 1 the
  voltage falls little, at pf 0.9 lagging it falls ~6 %,
  which the tap changer and the plant's reactive power absorb</code></pre>
<div id="fig-ch25-efficiency" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch25-efficiency-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch25-efficiency.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch25-efficiency-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;25.2: بازدهِ ترانسفورماتورِ <span class="ltr" dir="ltr">63 MVA</span> بر حسبِ بار.
</figcaption>
</figure>
</div>
<div id="exm-ch25-circuit" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.2 (راکتانس، نه مقاومت)</strong></span> <strong>پرسش.</strong> <span class="math inline">\(r\)</span> و <span class="math inline">\(x\)</span> ترانسفورماتورِ <span class="ltr" dir="ltr">63 MVA</span> با <span class="math inline">\(P_\text{k} = 250\,\text{kW}\)</span> و <span class="math inline">\(u_\text{k} = 12\,\%\)</span> چیست؟ تنظیمِ ولتاژ و بازده در بارِ کامل با ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span>؟ بازده کجا بیشینه است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(r = 0.00397\)</span> و <span class="math inline">\(x = 0.1199\)</span> (نسبتِ <span class="math inline">\(x/r\)</span> حدودِ ۳۰)؛ تنظیم <span class="ltr" dir="ltr">4.76 %</span>، بازده <span class="ltr" dir="ltr">99.53 %</span>؛ بیشینهٔ بازده در <span class="math inline">\(k = \sqrt{35/250} = 0.37\)</span>.</p>
<p><strong>تفسیر.</strong> افتِ ولتاژ تقریباً همه از راکتانس است و با ضریبِ توانِ پس‌فاز بزرگ می‌شود (<span class="ltr" dir="ltr">6.15 %</span> در <span class="ltr" dir="ltr">0.9</span>)؛ تپ‌چنجر و توانِ واکنشیِ نیروگاه آن را جبران می‌کنند. بیشینهٔ بازده جایی است که تلفِ بار با تلفِ بی‌باری برابر شود: برای نیروگاهی با بارِ میانگینِ حدودِ <span class="ltr" dir="ltr">0.3</span>، نزدیک به کارِ واقعی. <strong>وارسی:</strong> <span class="math inline">\(250/63{,}000 = 0.00397\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch25-faraday" class="quarto-xref">معادلهٔ&nbsp;<span>25.1</span></a> را برای <span class="ltr" dir="ltr">1.6 T</span> و <span class="ltr" dir="ltr">0.40 m²</span> حساب کنید.</li>
<li>کدام آزمون شاخهٔ سری و کدام شاخهٔ موازی را می‌دهد؟</li>
<li>چرا تنظیمِ ولتاژ با ضریبِ توانِ پس‌فاز بیشتر است؟</li>
<li>بارِ بیشینهٔ بازده را برای <span class="math inline">\(P_0 = 28\)</span> و <span class="math inline">\(P_\text{k} = 215\,\text{kW}\)</span> حساب کنید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-a-spec" class="level3" data-number="25.2.3">
<h3 data-number="25.2.3" class="anchored" data-anchor-id="sec-ch25-a-spec"><span class="header-section-number">25.2.3</span> مقدارهای نامی، گروهِ برداری، تپ، کارِ موازی و خطا</h3>
<p><strong>گروهِ برداری.</strong> نامِ <span class="ltr" dir="ltr">YNd11</span> یعنی فشارِ قوی ستاره با نولِ در دسترس، فشارِ متوسط مثلث، و ولتاژِ فشارِ متوسط در «ساعتِ ۱۱» نسبت به فشارِ قوی در «ساعتِ ۱۲» (<a href="#fig-ch25-vector" class="quarto-xref">شکل&nbsp;<span>25.3</span></a>):</p>
<pre class="text"><code>vector group YNd11 (clock notation, teaching):
  HV star with an earthed neutral (YN), LV delta (d), and
  the LV voltage at 11 o'clock against HV at 12: it leads
  by 30 degrees
  consequences on the one-line (ch 23):
    - the 132 kV neutral can be earthed; the 33 kV side needs
      earthing transformers (no neutral on a delta)
    - two transformers in parallel need the same group;
      a d1 unit beside a d11 would short a 60-degree shift
    - protection and metering CTs see the 30-degree shift and
      the relay compensates it (ch 26)</code></pre>
<div id="fig-ch25-vector" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch25-vector-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch25-vector.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch25-vector-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;25.3: نمایشِ ساعتیِ گروهِ برداریِ <span class="ltr" dir="ltr">YNd11</span>.
</figcaption>
</figure>
</div>
<p><strong>تپ‌چنجر.</strong></p>
<pre class="text"><code>on-load tap changer -10 % to +10 % in 1.25 % steps: 17 positions
  HV voltage seen at each end of the range for 33 kV on the LV:
    tap -10.00 %: LV 33 kV at HV  118.8 kV
    tap  +0.00 %: LV 33 kV at HV  132.0 kV
    tap +10.00 %: LV 33 kV at HV  145.2 kV
  the range covers the grid's voltage band at the POC and the
  regulation across the transformer (above); the range and
  steps are fixed with the grid study (ch 28) - an open item
  of the specification until then</code></pre>
<div id="exm-ch25-taps" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.3 (هفده پله)</strong></span> <strong>پرسش.</strong> تپ‌چنجرِ <span class="ltr" dir="ltr">±10 %</span> با پله‌های <span class="ltr" dir="ltr">1.25 %</span> چند وضعیت دارد و چه بازه‌ای از ولتاژِ شبکه را پوشش می‌دهد؟</p>
<p><strong>پاسخ.</strong> ۱۷ وضعیت؛ با <span class="ltr" dir="ltr">33 kV</span> در سمتِ متوسط، شبکه از <span class="ltr" dir="ltr">118.8</span> تا <span class="ltr" dir="ltr">145.2 kV</span>.</p>
<p><strong>تفسیر.</strong> بازه باید بازهٔ ولتاژِ شبکه در نقطهٔ اتصال و تنظیمِ ولتاژِ خودِ ترانسفورماتور (<a href="#exm-ch25-circuit" class="quarto-xref">مثال&nbsp;<span>25.2</span></a>) را بپوشاند؛ بازه و پله‌ها با مطالعهٔ شبکه (فصلِ ۲۸) بسته می‌شوند و تا آن زمان موردِ باز (<span class="ltr" dir="ltr">U-096</span>) مشخصه‌اند. <strong>وارسی:</strong> <span class="math inline">\(20/1.25 + 1 = 17\)</span>.</p>
</div>
<p><strong>کارِ موازی.</strong> دو ترانسفورماتورِ موازی بار را به نسبتِ <strong>مقدارِ نامی تقسیم بر امپدانس</strong> تقسیم می‌کنند:</p>
<pre class="text"><code>two 63 MVA units in parallel (coupler closed), 100 MVA load:
  z 12 % and 12.0 %:  50.0 and  50.0 MVA  (79% and 79% of rating)
  z 12 % and 13.0 %:  52.0 and  48.0 MVA  (83% and 76% of rating)
  z 12 % and 15.0 %:  55.6 and  44.4 MVA  (88% and 71% of rating)
  at 126 MVA (both ratings) with 12 % and 15 %: 70.0 and 56.0 MVA
    - the first is at 111% before the pair is full
  the lower impedance takes more load; equal ratio, vector
  group and close impedances are conditions of parallel
  operation (Plant P runs them split, ch 23)</code></pre>
<div id="exm-ch25-parallel" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.4 (امپدانسِ کمتر، بارِ بیشتر)</strong></span> <strong>پرسش.</strong> دو واحدِ <span class="ltr" dir="ltr">63 MVA</span> با <span class="ltr" dir="ltr">12</span> و <span class="ltr" dir="ltr">15 %</span> در مجموع <span class="ltr" dir="ltr">126 MVA</span> می‌برند. هر کدام چقدر؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">70.0</span> و <span class="ltr" dir="ltr">56.0 MVA</span>: نخستی <span class="ltr" dir="ltr">111 %</span> بار دارد پیش از آنکه جفت پر شود.</p>
<p><strong>تفسیر.</strong> شرط‌های کارِ موازی: نسبتِ برابر، گروهِ برداریِ یکسان و امپدانس‌های نزدیک. نیروگاهِ <span class="ltr" dir="ltr">P</span> دو ترانسفورماتور را جدا (کوپلرِ باز) کار می‌دهد (فصلِ ۲۳)، اما برای کارِ موازی در نگه‌داری، امپدانس‌ها در مشخصه نزدیک به هم خواسته می‌شوند. <strong>وارسی:</strong> <span class="math inline">\(126 \times (63/0.12)/(63/0.12 + 63/0.15) = 70.0\)</span>.</p>
</div>
<p><strong>اتصالِ کوتاه و جریانِ هجومی.</strong></p>
<pre class="text"><code>short circuit and inrush of the 63 MVA unit (infinite bus):
  fault on the 33 kV terminals: 9.2 kA = 8.3 x rated
  force on the windings ~ I^2: 69 x the rated-current force (x peak factor^2)
  inrush on energising: a few times to over ten times rated
  current for some cycles, decaying over seconds, rich in
  the 2nd harmonic - the protection must not trip on it (ch 26)
  the windings and clamping are designed and type-proved for
  the short-circuit force; the specification states the
  fault level the transformer must withstand (ch 23 faults)</code></pre>
<div id="exm-ch25-fault" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.5 (شصت‌ونُه برابرِ نیرو)</strong></span> <strong>پرسش.</strong> جریانِ خطا در پایانه‌های <span class="ltr" dir="ltr">33 kV</span> پشتِ امپدانسِ <span class="ltr" dir="ltr">12 %</span> چند برابرِ نامی است و نیرو چند برابر؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(1/0.12 = 8.3\)</span> برابر (<span class="ltr" dir="ltr">9.2 kA</span>)؛ نیرو با مجذورِ جریان: حدودِ ۶۹ برابر (ضربِ مجذورِ ضریبِ قله).</p>
<p><strong>تفسیر.</strong> سیم‌پیچ‌ها و بست‌ها برای این نیرو طراحی و با آزمونِ نوعی یا اثباتِ طرح ثابت می‌شوند؛ مشخصه سطحِ خطایی را که باید تحمل شود (از فصلِ ۲۳) می‌نویسد. امپدانسِ کمتر یعنی جریان و نیروی بیشتر؛ امپدانسِ بیشتر یعنی تنظیمِ ولتاژِ بدتر: امپدانس یک <strong>مصالحه</strong> است. جریانِ هجومیِ وصل، غنی از هارمونیکِ دوم، نباید حفاظت را بی‌جا عمل دهد (فصلِ ۲۶). <strong>وارسی:</strong> <span class="math inline">\((1/0.12)^2 = 69\)</span>.</p>
</div>
<div id="tbl-ch25-inputs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch25-inputs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;25.1: ورودی‌های مشخصهٔ ترانسفورماتور و منبعِ هر کدام
</figcaption>
<div aria-describedby="tbl-ch25-inputs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 50%">
<col style="width: 50%">
</colgroup>
<thead>
<tr class="header">
<th>ورودیِ مشخصه</th>
<th>از کجا می‌آید</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>مقدارِ نامی و سرمایش</td>
<td>بارِ بخشِ شینه و محدودیتِ کنترل‌گر (فصل‌های ۲۰ و ۲۳)</td>
</tr>
<tr class="even">
<td>ولتاژها، فرکانس، فاز</td>
<td>نمودارِ تک‌خطی و شبکه</td>
</tr>
<tr class="odd">
<td>گروهِ برداری</td>
<td>زمینِ سامانه و کارِ موازی (فصلِ ۲۳)</td>
</tr>
<tr class="even">
<td>امپدانس</td>
<td>جریانِ خطا در برابرِ تنظیمِ ولتاژ (فصل‌های ۲۳ و ۲۸)</td>
</tr>
<tr class="odd">
<td>بازهٔ تپ</td>
<td>مطالعهٔ ولتاژِ شبکه (فصلِ ۲۸)</td>
</tr>
<tr class="even">
<td>سطحِ عایق</td>
<td>هماهنگیِ عایق و صاعقه (فصلِ ۲۶)</td>
</tr>
<tr class="odd">
<td>تضمینِ تلف</td>
<td>ضریب‌های ارزیابی (<a href="#sec-ch25-a-loading" class="quarto-xref"><span>بخش 25.2.4</span></a>)</td>
</tr>
<tr class="even">
<td>محیط، صدا، جا</td>
<td>محل، مطالعهٔ صدا (فصل‌های ۱۴ و ۳۳)</td>
</tr>
<tr class="odd">
<td>راهبردِ حریق</td>
<td>طراحیِ حریق (فصلِ ۳۱)</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="ltr" dir="ltr">YNd11</span> را بخوانید و دو پیامدش برای نمودارِ تک‌خطی را بنویسید.</li>
<li>چرا بازهٔ تپ تا مطالعهٔ شبکه باز است؟</li>
<li>سه شرطِ کارِ موازی را نام ببرید.</li>
<li>چرا امپدانس یک مصالحه است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-a-loading" class="level3" data-number="25.2.4">
<h3 data-number="25.2.4" class="anchored" data-anchor-id="sec-ch25-a-loading"><span class="header-section-number">25.2.4</span> ارزیابیِ تلف، بارگذاری، دما و پیرشدن</h3>
<p><strong>ارزشِ تلف.</strong> خریدار پیشنهادها را با <strong>قیمت به‌اضافهٔ ارزشِ فعلیِ تلف‌ها</strong> می‌سنجد: <span class="math inline">\(A P_0 + B P_\text{k}\)</span>. ضریبِ <span class="math inline">\(A\)</span> ارزشِ هر کیلوواتِ تلفِ بی‌باری در تمامِ ساعت‌های عمر است و <span class="math inline">\(B = A \times\)</span> ضریبِ تلفِ بار (میانگینِ مجذورِ بارِ پریونیت):</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb9"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb9-1"><a href="#cb9-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> loss_cost(p0_kw: <span class="bu">float</span>, pk_kw: <span class="bu">float</span>, a_per_kw: <span class="bu">float</span>,</span>
<span id="cb9-2"><a href="#cb9-2" aria-hidden="true" tabindex="-1"></a>              b_per_kw: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb9-3"><a href="#cb9-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Capitalised cost of losses: A P0 + B Pk (k u when A, B are k u/kW)."""</span></span>
<span id="cb9-4"><a href="#cb9-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> a_per_kw <span class="op">*</span> p0_kw <span class="op">+</span> b_per_kw <span class="op">*</span> pk_kw</span>
<span id="cb9-5"><a href="#cb9-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb9-6"><a href="#cb9-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb9-7"><a href="#cb9-7" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> ab_factors(price: <span class="bu">float</span>, years: <span class="bu">int</span>, rate: <span class="bu">float</span>, load_loss_factor: <span class="bu">float</span>,</span>
<span id="cb9-8"><a href="#cb9-8" aria-hidden="true" tabindex="-1"></a>               hours: <span class="bu">float</span> <span class="op">=</span> <span class="fl">8760.0</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>[<span class="bu">float</span>, <span class="bu">float</span>]:</span>
<span id="cb9-9"><a href="#cb9-9" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""A (no-load) and B (load-loss) factors in k u per kW: energy price</span></span>
<span id="cb9-10"><a href="#cb9-10" aria-hidden="true" tabindex="-1"></a><span class="co">    (u/MWh) over the years at the rate; B scaled by the loss load factor</span></span>
<span id="cb9-11"><a href="#cb9-11" aria-hidden="true" tabindex="-1"></a><span class="co">    (mean of the square of the per-unit load)."""</span></span>
<span id="cb9-12"><a href="#cb9-12" aria-hidden="true" tabindex="-1"></a>    af <span class="op">=</span> (<span class="dv">1</span> <span class="op">-</span> (<span class="dv">1</span> <span class="op">+</span> rate) <span class="op">**</span> <span class="op">-</span>years) <span class="op">/</span> rate</span>
<span id="cb9-13"><a href="#cb9-13" aria-hidden="true" tabindex="-1"></a>    a <span class="op">=</span> price <span class="op">*</span> hours <span class="op">/</span> <span class="fl">1e6</span> <span class="op">*</span> af</span>
<span id="cb9-14"><a href="#cb9-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> a, a <span class="op">*</span> load_loss_factor</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>two bids for one 63 MVA transformer, losses capitalised:
  mean load 0.29 pu, loss load factor (mean k^2) 0.128
  A = 6.84 k u per kW of no-load loss, B = 0.88 k u per kW of load loss
  bid                 price   P0 kW  Pk kW   losses PV   total k u
  bid A (low loss)    1,950     28    215         380       2,330
  bid B (low price)   1,700     42    290         542       2,242
  at 70 u/MWh the cheaper bid wins; bid A wins above about 108 u/MWh
  the no-load loss runs all year, so A is large; the load
  loss is weighted by the mean square load, which a plant
  at a 35 % capacity factor keeps small; the evaluation
  formula and the price are stated in the enquiry so every
  bidder optimises the same thing</code></pre>
<div id="fig-ch25-bids" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch25-bids-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch25-bids.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch25-bids-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;25.4: قیمت و ارزشِ فعلیِ تلفِ دو پیشنهاد.
</figcaption>
</figure>
</div>
<div id="exm-ch25-bids" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.6 (پیشنهادِ ارزان برنده است، فعلاً)</strong></span> <strong>پرسش.</strong> با بارِ ساعتیِ نیروگاه (فصلِ ۱۵)، ضریب‌های <span class="math inline">\(A\)</span> و <span class="math inline">\(B\)</span> و جمعِ هر پیشنهاد چیست؟ در چه قیمتی پیشنهادِ کم‌تلف برنده می‌شود؟</p>
<p><strong>پاسخ.</strong> بارِ میانگین <span class="ltr" dir="ltr">0.29</span> و ضریبِ تلفِ بار <span class="ltr" dir="ltr">0.128</span>؛ <span class="math inline">\(A = 6.84\)</span> و <span class="math inline">\(B = 0.88\)</span> هزار واحد بر کیلووات. جمع: <span class="ltr" dir="ltr">A</span> <span class="ltr" dir="ltr">2,330</span> و <span class="ltr" dir="ltr">B</span> <span class="ltr" dir="ltr">2,242</span> هزار. پیشنهادِ کم‌تلف بالای حدودِ <span class="ltr" dir="ltr">108</span> واحد بر مگاوات‌ساعت برنده می‌شود.</p>
<p><strong>تفسیر.</strong> نیروگاهِ تجدیدپذیر ترانسفورماتور را کم‌بار نگه می‌دارد: <span class="math inline">\(B\)</span> کوچک است و تلفِ بار کم‌اهمیت؛ تلفِ بی‌باری که همهٔ سال جاری است مهم‌تر است. فرمولِ ارزیابی و قیمت در <strong>درخواستِ پیشنهاد</strong> نوشته می‌شوند تا همهٔ سازندگان یک چیز را بهینه کنند (<span class="ltr" dir="ltr">D-029</span>). <strong>وارسی:</strong> <span class="math inline">\(1{,}700 + 42 \times 6.84 + 290 \times 0.88 \approx 2{,}242\)</span>.</p>
</div>
<p><strong>دما و پیرشدن.</strong> کاغذِ عایق با دمای <strong>نقطهٔ داغ</strong> پیر می‌شود. یک مدلِ آموزشیِ پایا (شکلِ کلیِ راهنمای بارگذاری، <span class="ltr" dir="ltr">IEC 60076-7:2018</span>): افزایشِ دمای روغنِ بالایی و گرادیانِ نقطهٔ داغ، هر دو تابعی از بار؛ و آهنگِ نسبیِ پیرشدن که هر <span class="ltr" dir="ltr">6 K</span> بالای <span class="ltr" dir="ltr">98 °C</span> دو برابر می‌شود:</p>
<p><span id="eq-ch25-ageing"><span class="math display">\[
V = 2^{(\theta_\text{h} - 98)/6}
\tag{25.4}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb11"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb11-1"><a href="#cb11-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> hot_spot(k: <span class="bu">float</span>, theta_a: <span class="bu">float</span>, d_top_r: <span class="bu">float</span> <span class="op">=</span> <span class="fl">52.0</span>,</span>
<span id="cb11-2"><a href="#cb11-2" aria-hidden="true" tabindex="-1"></a>             d_hs_r: <span class="bu">float</span> <span class="op">=</span> <span class="fl">26.0</span>,</span>
<span id="cb11-3"><a href="#cb11-3" aria-hidden="true" tabindex="-1"></a>             r_ratio: <span class="bu">float</span> <span class="op">=</span> <span class="fl">6.0</span>, x: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.8</span>, y: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.6</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb11-4"><a href="#cb11-4" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Steady hot-spot temperature at load factor k (teaching exponential</span></span>
<span id="cb11-5"><a href="#cb11-5" aria-hidden="true" tabindex="-1"></a><span class="co">    model): top-oil rise d_top_r((1 + R k^2)/(1 + R))^x plus hot-spot</span></span>
<span id="cb11-6"><a href="#cb11-6" aria-hidden="true" tabindex="-1"></a><span class="co">    gradient d_hs_r k^y above the ambient theta_a."""</span></span>
<span id="cb11-7"><a href="#cb11-7" aria-hidden="true" tabindex="-1"></a>    top <span class="op">=</span> d_top_r <span class="op">*</span> ((<span class="dv">1</span> <span class="op">+</span> r_ratio <span class="op">*</span> k <span class="op">**</span> <span class="dv">2</span>) <span class="op">/</span> (<span class="dv">1</span> <span class="op">+</span> r_ratio)) <span class="op">**</span> x</span>
<span id="cb11-8"><a href="#cb11-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> theta_a <span class="op">+</span> top <span class="op">+</span> d_hs_r <span class="op">*</span> k <span class="op">**</span> y</span>
<span id="cb11-9"><a href="#cb11-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb11-10"><a href="#cb11-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb11-11"><a href="#cb11-11" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> ageing_rate(theta_hs: <span class="bu">float</span>, ref: <span class="bu">float</span> <span class="op">=</span> <span class="fl">98.0</span>,</span>
<span id="cb11-12"><a href="#cb11-12" aria-hidden="true" tabindex="-1"></a>                step: <span class="bu">float</span> <span class="op">=</span> <span class="fl">6.0</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb11-13"><a href="#cb11-13" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Relative ageing rate of the paper: doubles every `step` K above</span></span>
<span id="cb11-14"><a href="#cb11-14" aria-hidden="true" tabindex="-1"></a><span class="co">    `ref` (teaching relation for non-upgraded paper)."""</span></span>
<span id="cb11-15"><a href="#cb11-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="dv">2</span> <span class="op">**</span> ((theta_hs <span class="op">-</span> ref) <span class="op">/</span> step)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>hot spot and ageing of one main transformer over the data-pack year:
  hours above 0.9 pu: 0; max load 0.90 pu
  hot spot: max 102 C, mean 38 C
  ageing: 3.8 days of life used in 365 days (relative rate 0.010)
  a plant transformer is lightly loaded most of the year: it
  ages slowly, so a short overload in the hottest hours costs
  little life - the thermal model and the loading guide of the
  maker decide how much, not this teaching model</code></pre>
<div id="fig-ch25-hotspot" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch25-hotspot-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch25-hotspot.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch25-hotspot-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;25.5: دمای نقطهٔ داغ بر حسبِ بار در ۲۰۰۰ ساعتِ داغ‌ترِ سال.
</figcaption>
</figure>
</div>
<div id="exm-ch25-thermal" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.7 (سه روز و نیم در یک سال)</strong></span> <strong>پرسش.</strong> با بار و دمای هوای ساعتی، دمای بیشینهٔ نقطهٔ داغ و عمرِ مصرف‌شده در یک سال چیست؟</p>
<p><strong>پاسخ.</strong> بیشینه حدودِ <span class="ltr" dir="ltr">102 °C</span>، میانگین <span class="ltr" dir="ltr">38 °C</span>؛ حدودِ ۳٫۸ روز عمر در ۳۶۵ روز.</p>
<p><strong>تفسیر.</strong> ترانسفورماتورِ نیروگاهِ تجدیدپذیر بیشترِ سال کم‌بار است و آهسته پیر می‌شود؛ بنابراین اضافه‌بارِ کوتاه در ساعت‌های داغ عمرِ کمی می‌گیرد. چقدر، با مدلِ گرمایی و راهنمای بارگذاریِ <strong>سازنده</strong> تعیین می‌شود. <strong>وارسی:</strong> در بارِ نامی و <span class="ltr" dir="ltr">30 °C</span>، <span class="math inline">\(\theta_\text{h} = 30 + 52 + 26 = 108\)</span> و <span class="math inline">\(V = 3.2\)</span>.</p>
</div>
<pre class="text"><code>ONAN and ONAF: the same transformer with and without fans:
  ONAN rating 50 MVA, ONAF rating 63 MVA
  hours above the ONAN rating: 187 of 8760
  the fans run only in those hours; if they fail, the plant
  controller limits the transformer to its ONAN rating
  (an alarm and a limit in the cause-and-effect, ch 23)</code></pre>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ضریب‌های <span class="math inline">\(A\)</span> و <span class="math inline">\(B\)</span> را تعریف کنید و بگویید چرا <span class="math inline">\(B\)</span> برای نیروگاهِ تجدیدپذیر کوچک است.</li>
<li><a href="#eq-ch25-ageing" class="quarto-xref">معادلهٔ&nbsp;<span>25.4</span></a> را برای <span class="ltr" dir="ltr">110</span> و <span class="ltr" dir="ltr">86 °C</span> حساب کنید.</li>
<li>چرا فرمولِ ارزیابی در درخواستِ پیشنهاد نوشته می‌شود؟</li>
<li>اگر فن‌ها از کار بیفتند، کنترل‌گر چه می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-a-physics" class="level3" data-number="25.2.5">
<h3 data-number="25.2.5" class="anchored" data-anchor-id="sec-ch25-a-physics"><span class="header-section-number">25.2.5</span> جریانِ هجومی، اضافه‌تحریک و هارمونیکِ مبدل‌ها</h3>
<p><strong>جریانِ هجومی.</strong> هنگامِ برق‌دار کردن، شارِ هسته از صفر (یا از <strong>شارِ پسماند</strong>) شروع می‌شود؛ اگر کلید در گذرِ ولتاژ از صفر ببندد، شار تا نزدیکِ دو برابرِ مقدارِ عادی بالا می‌رود و هسته اشباع می‌شود. یک برآوردِ آموزشیِ قلهٔ جریان:</p>
<p><span id="eq-ch25-inrush"><span class="math display">\[
i_\text{peak} \approx \frac{\sqrt{2}\,I_\text{n}}{x_\text{air}}\;\frac{2B_\text{n} + B_\text{r} - B_\text{s}}{B_\text{n}}
\tag{25.5}\]</span></span></p>
<p>با <span class="math inline">\(x_\text{air}\)</span> راکتانسِ هسته‌هواییِ سیم‌پیچِ برق‌دارشده، <span class="math inline">\(B_\text{r}\)</span> شارِ پسماند و <span class="math inline">\(B_\text{s}\)</span> چگالیِ شارِ اشباع.</p>
<pre class="text"><code>inrush on energising from the 132 kV side (teaching estimate):
  i_peak = sqrt2 In / x_air x (2 Bn + Br - Bs) / Bn
  In 276 A, Bn 1.7 T, Bs 2.03 T, air-core reactance 0.3 pu
  residual flux    switched at voltage zero    peak A    x rated rms
    0.0 x Bn       worst case                    1047           3.8
    0.4 x Bn       worst case                    1566           5.7
    0.8 x Bn       worst case                    2086           7.6
  switched at the voltage peak the flux starts symmetric and
  there is almost no inrush; at the zero with residual flux
  of the same sign the core saturates for many cycles - the
  current decays over seconds and is rich in the 2nd
  harmonic (the differential's blocking, ch 26); a second
  transformer already in service can draw a 'sympathetic'
  inrush; controlled switching at the right instant is an
  option the utility may ask for</code></pre>
<div id="exm-ch25-inrush" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.8 (شارِ پسماند هجوم را دو برابر می‌کند)</strong></span> <strong>پرسش.</strong> قلهٔ جریانِ هجومیِ ترانسفورماتورِ <span class="ltr" dir="ltr">63 MVA</span> از سمتِ <span class="ltr" dir="ltr">132 kV</span> را با شارِ پسماندِ صفر، <span class="ltr" dir="ltr">0.4</span> و <span class="ltr" dir="ltr">0.8</span> برابرِ شارِ نامی حساب کنید.</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">1,047</span>، <span class="ltr" dir="ltr">1,566</span> و <span class="ltr" dir="ltr">2,086 A</span> قله: <span class="ltr" dir="ltr">3.8</span> تا <span class="ltr" dir="ltr">7.6</span> برابرِ جریانِ نامیِ مؤثر.</p>
<p><strong>تفسیر.</strong> هجوم چند ثانیه طول می‌کشد و هارمونیکِ دومِ زیادی دارد؛ حفاظتِ دیفرانسیل با همین هارمونیک <strong>قفل</strong> می‌شود (فصلِ ۲۶). ترانسفورماتورِ موازیِ برق‌دار هم ممکن است جریانِ «همدردی» بکشد. بستنِ کلید در لحظهٔ مناسب (کلیدزنیِ کنترل‌شده) هجوم را کم می‌کند و بهره‌بردار ممکن است آن را بخواهد. <strong>وارسی:</strong> <span class="math inline">\(1.414 \times 276/0.30 \times 1.606 = 2{,}086\)</span>.</p>
</div>
<p><strong>اضافه‌تحریک.</strong> شارِ هسته با نسبتِ ولتاژ به فرکانس (<span class="math inline">\(V/f\)</span>) متناسب است. بالای حدودِ <span class="ltr" dir="ltr">1.1</span> پریونیت، هسته به اشباع می‌رود:</p>
<pre class="text"><code>over-excitation: flux follows V/f (teaching core, 1.7 T rated):
  V/f pu   flux T   core loss x   magnetising current x
    1.00     1.70          1.00                     1.0
    1.05     1.78          1.10                     2.0
    1.10     1.87          1.21                     3.9
    1.15     1.95          1.32                     7.7
    1.20     2.04          1.44                    15.2
  above about 1.1 the core runs into saturation: the loss and
  the magnetising current grow fast, flux leaks into the tank
  and the clamps and heats them - high voltage at the plant
  end of a long line, or low frequency in an island, does it;
  a V/Hz protection (24) with a time curve from the maker
  guards it, and the plant's voltage control keeps away from it</code></pre>
<div id="exm-ch25-overexc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.9 (ولتاژِ زیاد در فرکانسِ کم)</strong></span> <strong>پرسش.</strong> در <span class="ltr" dir="ltr">V/f</span> برابرِ <span class="ltr" dir="ltr">1.15</span>، تلفِ هسته و جریانِ مغناطیس‌کنندگی چند برابر می‌شوند؟</p>
<p><strong>پاسخ.</strong> تلفِ هسته حدودِ <span class="ltr" dir="ltr">1.32</span> و جریانِ مغناطیس‌کنندگی حدودِ <span class="ltr" dir="ltr">7.7</span> برابر (منحنیِ آموزشی).</p>
<p><strong>تفسیر.</strong> شارِ نشتی به مخزن و گیره‌ها می‌رود و آن‌ها را داغ می‌کند. ولتاژِ زیاد در انتهای خطِ بلندِ بی‌بار، یا فرکانسِ کم در جزیره، آن را می‌سازد؛ حفاظتِ <span class="ltr" dir="ltr">V/Hz</span> (<span class="ltr" dir="ltr">24</span>) با منحنیِ زمانیِ سازنده نگهبانِ آن است و کنترلِ ولتاژِ نیروگاه از آن دور می‌ماند. <strong>وارسی:</strong> <span class="math inline">\(1.7 \times 1.15 = 1.955\,\text{T}\)</span>.</p>
</div>
<p><strong>هارمونیکِ مبدل‌ها.</strong> جریانِ هارمونیکی تلفِ گردابیِ سیم‌پیچ را با مجذورِ مرتبهٔ هارمونیک بالا می‌برد. <strong>ضریبِ تلفِ هارمونیکی</strong>:</p>
<p><span id="eq-ch25-fhl"><span class="math display">\[
F_\text{HL} = \frac{\sum_h (I_h/I_1)^2\,h^2}{\sum_h (I_h/I_1)^2}
\tag{25.6}\]</span></span></p>
<pre class="text"><code>extra winding loss from converter harmonics (teaching):
  F_HL = sum (Ih/I1)^2 h^2 / sum (Ih/I1)^2; eddy share of load
  loss 8%
  spectrum                    F_HL    load loss up   kW at 250 kW
  modern converters          1.069           0.5%            1.4
  a poor or resonant case    1.444           3.6%            8.9
  today's converters add little; a resonance that amplifies
  one harmonic (ch 27) can add several per cent - the
  transformer specification states the expected spectrum so
  the maker can design the windings and stray-loss shields</code></pre>
<div id="exm-ch25-harmonics" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.10 (مبدلِ امروزی کم می‌افزاید)</strong></span> <strong>پرسش.</strong> با سهمِ تلفِ گردابیِ <span class="ltr" dir="ltr">8 %</span>، دو طیف چه افزایشی در تلفِ بار می‌سازند؟</p>
<p><strong>پاسخ.</strong> مبدل‌های امروزی <span class="ltr" dir="ltr">0.5 %</span> (<span class="ltr" dir="ltr">1.4 kW</span>)؛ حالتِ بد یا تشدیدی <span class="ltr" dir="ltr">3.6 %</span> (<span class="ltr" dir="ltr">8.9 kW</span>).</p>
<p><strong>تفسیر.</strong> مشخصهٔ ترانسفورماتور طیفِ مورد انتظار را می‌گوید تا سازنده سیم‌پیچ و سپرهای تلفِ پراکنده را طراحی کند؛ تشدید (فصلِ ۲۷) می‌تواند یک هارمونیک را چند برابر کند. <strong>وارسی:</strong> <span class="math inline">\(0.08 \times 0.069 = 0.55\,\%\)</span>.</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>خطاهای رایج
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>جریانِ هجومی خطا فرض و حفاظت با آن قطع شده است.</li>
<li>اضافه‌تحریک در جزیره یا خطِ بی‌بار دیده نشده است.</li>
<li>طیفِ هارمونیکِ مبدل‌ها در مشخصهٔ ترانسفورماتور نیامده است.</li>
</ul>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بستنِ کلید در گذرِ ولتاژ از صفر بدترین حالت برای هجوم است؟</li>
<li>قلهٔ هجوم با شارِ پسماندِ <span class="ltr" dir="ltr">0.6</span> برابر؟</li>
<li>شار در <span class="ltr" dir="ltr">V/f</span> برابرِ <span class="ltr" dir="ltr">1.08</span>؟</li>
<li>چرا اضافه‌تحریک مخزن را داغ می‌کند؟</li>
<li><span class="ltr" dir="ltr">F_HL</span> برای جریانی با فقط هارمونیکِ هفتمِ <span class="ltr" dir="ltr">5 %</span>؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-a-day" class="level3" data-number="25.2.6">
<h3 data-number="25.2.6" class="anchored" data-anchor-id="sec-ch25-a-day"><span class="header-section-number">25.2.6</span> یک روزِ گرم در مدلِ گرماییِ پویا و آب در کاغذ</h3>
<p><strong>ایده.</strong> در <a href="#sec-ch25-a-loading" class="quarto-xref"><span>بخش 25.2.4</span></a> نقطهٔ داغ از بارِ هر ساعت <strong>ماندگار</strong> حساب شد. ولی روغن ثابتِ زمانیِ چند ساعته دارد: قلهٔ بارِ ظهر را دیرتر و نرم‌تر نشان می‌دهد، و همان دیرکرد آن را به گرمای بعدازظهر می‌رساند. مدلِ پویا دو پاسخِ مرتبهٔ اول را کنارِ هم می‌گذارد: روغنِ بالایی با <span class="ltr" dir="ltr">180 min</span> و گرادیانِ سیم‌پیچ با <span class="ltr" dir="ltr">7 min</span>:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb17"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb17-1"><a href="#cb17-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> hot_day(step_min: <span class="bu">float</span> <span class="op">=</span> <span class="fl">5.0</span>) <span class="op">-&gt;</span> <span class="bu">list</span>:</span>
<span id="cb17-2"><a href="#cb17-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Top-oil and hot-spot temperatures through a hot day with a hybrid</span></span>
<span id="cb17-3"><a href="#cb17-3" aria-hidden="true" tabindex="-1"></a><span class="co">    load (wind at night, PV peak at noon), first-order responses:</span></span>
<span id="cb17-4"><a href="#cb17-4" aria-hidden="true" tabindex="-1"></a><span class="co">    top oil tau 180 min, winding gradient tau 7 min."""</span></span>
<span id="cb17-5"><a href="#cb17-5" aria-hidden="true" tabindex="-1"></a>    d_or, d_hr, r, x, y <span class="op">=</span> <span class="fl">52.0</span>, <span class="fl">26.0</span>, <span class="fl">6.0</span>, <span class="fl">0.8</span>, <span class="fl">1.6</span></span>
<span id="cb17-6"><a href="#cb17-6" aria-hidden="true" tabindex="-1"></a>    tau_o, tau_w <span class="op">=</span> <span class="fl">180.0</span>, <span class="fl">7.0</span></span>
<span id="cb17-7"><a href="#cb17-7" aria-hidden="true" tabindex="-1"></a>    d_o, d_h <span class="op">=</span> <span class="fl">30.0</span>, <span class="fl">5.0</span></span>
<span id="cb17-8"><a href="#cb17-8" aria-hidden="true" tabindex="-1"></a>    rows <span class="op">=</span> []</span>
<span id="cb17-9"><a href="#cb17-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="bu">int</span>(<span class="dv">48</span> <span class="op">*</span> <span class="dv">60</span> <span class="op">/</span> step_min)):   <span class="co"># settle a day, record the next</span></span>
<span id="cb17-10"><a href="#cb17-10" aria-hidden="true" tabindex="-1"></a>        t <span class="op">=</span> (k <span class="op">*</span> step_min <span class="op">/</span> <span class="fl">60.0</span>) <span class="op">%</span> <span class="dv">24</span></span>
<span id="cb17-11"><a href="#cb17-11" aria-hidden="true" tabindex="-1"></a>        amb <span class="op">=</span> <span class="dv">35</span> <span class="op">+</span> <span class="dv">10</span> <span class="op">*</span> math.sin(math.pi <span class="op">*</span> (t <span class="op">-</span> <span class="dv">9</span>) <span class="op">/</span> <span class="dv">12</span>)</span>
<span id="cb17-12"><a href="#cb17-12" aria-hidden="true" tabindex="-1"></a>        sun <span class="op">=</span> math.sin(math.pi <span class="op">*</span> (t <span class="op">-</span> <span class="dv">6</span>) <span class="op">/</span> <span class="dv">12</span>)</span>
<span id="cb17-13"><a href="#cb17-13" aria-hidden="true" tabindex="-1"></a>        pv <span class="op">=</span> <span class="bu">max</span>(<span class="fl">0.0</span>, sun) <span class="cf">if</span> <span class="dv">6</span> <span class="op">&lt;=</span> t <span class="op">&lt;=</span> <span class="dv">18</span> <span class="cf">else</span> <span class="fl">0.0</span></span>
<span id="cb17-14"><a href="#cb17-14" aria-hidden="true" tabindex="-1"></a>        load <span class="op">=</span> <span class="bu">min</span>(<span class="fl">0.35</span> <span class="op">+</span> <span class="fl">0.80</span> <span class="op">*</span> pv, <span class="fl">1.15</span>)</span>
<span id="cb17-15"><a href="#cb17-15" aria-hidden="true" tabindex="-1"></a>        d_ou <span class="op">=</span> d_or <span class="op">*</span> ((<span class="dv">1</span> <span class="op">+</span> r <span class="op">*</span> load <span class="op">**</span> <span class="dv">2</span>) <span class="op">/</span> (<span class="dv">1</span> <span class="op">+</span> r)) <span class="op">**</span> x</span>
<span id="cb17-16"><a href="#cb17-16" aria-hidden="true" tabindex="-1"></a>        d_hu <span class="op">=</span> d_hr <span class="op">*</span> load <span class="op">**</span> y</span>
<span id="cb17-17"><a href="#cb17-17" aria-hidden="true" tabindex="-1"></a>        d_o <span class="op">+=</span> (d_ou <span class="op">-</span> d_o) <span class="op">*</span> step_min <span class="op">/</span> tau_o</span>
<span id="cb17-18"><a href="#cb17-18" aria-hidden="true" tabindex="-1"></a>        d_h <span class="op">+=</span> (d_hu <span class="op">-</span> d_h) <span class="op">*</span> <span class="bu">min</span>(step_min <span class="op">/</span> tau_w, <span class="fl">1.0</span>)</span>
<span id="cb17-19"><a href="#cb17-19" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> k <span class="op">&gt;=</span> <span class="bu">int</span>(<span class="dv">24</span> <span class="op">*</span> <span class="dv">60</span> <span class="op">/</span> step_min):</span>
<span id="cb17-20"><a href="#cb17-20" aria-hidden="true" tabindex="-1"></a>            rows.append((t, load, amb, amb <span class="op">+</span> d_o, amb <span class="op">+</span> d_o <span class="op">+</span> d_h))</span>
<span id="cb17-21"><a href="#cb17-21" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> rows</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>a hot day of hybrid loading, dynamic thermal model (teaching):
  load 0.35 pu at night (wind), up to 1.15 pu at noon (PV + wind);
  air 25 C at dawn to 45 C in mid-afternoon
  hottest spot 127 C at 13.4 h; steady state at each
  instant would say 138 C
  life used in this day: 4.00 days
  the oil's three-hour time constant carries the noon peak
  into the afternoon heat, but also smooths it: the dynamic
  peak is below the steady one; still, this one day uses
  about as much life as the whole year of lesson A - the
  year is mostly cool nights and light loads, and a few such
  days decide the ageing; the loading guide's model with the
  maker's constants is what a real check uses</code></pre>
<div id="fig-ch25-hotday" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch25-hotday-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch25-hotday.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch25-hotday-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;25.6: یک روزِ گرم: بار، دمای هوا، روغنِ بالایی و نقطهٔ داغ در مدلِ پویا.
</figcaption>
</figure>
</div>
<div id="exm-ch25-hotday" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.11 (یک روز به اندازهٔ یک سال)</strong></span> <strong>پرسش.</strong> با بارِ شبانهٔ <span class="ltr" dir="ltr">0.35</span> و ظهرِ <span class="ltr" dir="ltr">1.15</span> پریونیت و هوای <span class="ltr" dir="ltr">25</span> تا <span class="ltr" dir="ltr">45 °C</span>، داغ‌ترین نقطه و عمرِ مصرف‌شده چیست؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">127 °C</span> در ساعتِ <span class="ltr" dir="ltr">13.4</span>؛ مدلِ ماندگار <span class="ltr" dir="ltr">138 °C</span> می‌گفت. عمرِ مصرف‌شده حدودِ ۴ روز در همین یک روز.</p>
<p><strong>تفسیر.</strong> مدلِ پویا قله را پایین‌تر و دیرتر می‌بیند؛ ولی همین یک روز به اندازهٔ کلِ سالِ <a href="#sec-ch25-a-loading" class="quarto-xref"><span>بخش 25.2.4</span></a> عمر مصرف می‌کند. سال بیشتر شب‌های خنک و بارِ کم است و چند روزِ این‌چنینی پیری را تعیین می‌کنند. مدلِ راهنمای بارگذاری با ثابت‌های سازنده مبنای وارسیِ واقعی است. <strong>وارسی:</strong> خروجیِ برنامه.</p>
</div>
<p><strong>آب در کاغذ.</strong> عایقِ کاغذیِ خیس چند برابر تندتر پیر می‌شود:</p>
<pre class="text"><code>ageing of paper with water in it (teaching factors on lesson A's year):
  water in paper %   ageing x   life used per year days
               0.5        1.0                       3.8
               1.0        1.5                       5.7
               2.0        3.0                      11.4
               3.0        5.0                      19.0
  dry paper ages several times slower than wet: drying in the
  factory (lesson B), a sealed or breathing-dried conservator
  and oil sampling for water keep it dry; the factors here
  are teaching values - the loading guide gives the real
  ones with oxygen and acidity</code></pre>
<div id="exm-ch25-moisture" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.12 (خشک نگه داشتن، ارزان‌ترین عمر)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">3 %</span> آب در کاغذ، عمرِ مصرف‌شدهٔ سالانه چند برابرِ کاغذِ خشک است؟</p>
<p><strong>پاسخ.</strong> حدودِ پنج برابر: <span class="ltr" dir="ltr">19</span> روز به‌جای <span class="ltr" dir="ltr">3.8</span> روز در سال (ضریب‌های آموزشی).</p>
<p><strong>تفسیر.</strong> خشک کردن در کارخانه (<a href="#sec-ch25-b-factory" class="quarto-xref"><span>بخش 25.3.3</span></a>)، تنفس‌گیرِ کنسرواتور یا مخزنِ آب‌بند، و نمونه‌گیریِ آبِ روغن کاغذ را خشک نگه می‌دارند. ضریب‌های واقعی با اکسیژن و اسیدیته در راهنمای بارگذاری‌اند. <strong>وارسی:</strong> <span class="math inline">\(3.8 \times 5 = 19\)</span>.</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>خطاهای رایج
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>قلهٔ بار با مدلِ ماندگار سنجیده و اثرِ ثابتِ زمانیِ روغن نادیده گرفته شده است.</li>
<li>پیری فقط با دما حساب و آبِ کاغذ فراموش شده است.</li>
</ul>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا قلهٔ مدلِ پویا پایین‌تر و دیرتر از مدلِ ماندگار است؟</li>
<li>چرا چند روزِ گرم پیریِ کلِ سال را تعیین می‌کنند؟</li>
<li>سه راهِ خشک نگه داشتنِ کاغذ را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-a-choices" class="level3" data-number="25.2.7">
<h3 data-number="25.2.7" class="anchored" data-anchor-id="sec-ch25-a-choices"><span class="header-section-number">25.2.7</span> چند ترانسفورماتور، تلفِ شب و ترانسفورماتورِ یدک</h3>
<p><strong>چند ترانسفورماتورِ اصلی؟</strong> یک ترانسفورماتورِ بزرگ ارزان‌تر است؛ دو یا سه تا هنگامِ خرابی بخشی از نیروگاه را نگه می‌دارند:</p>
<pre class="text"><code>how many main transformers? (teaching: cost ~ S^0.7, 100 MW export)
  option       capex index   outage share   expected loss MWh/yr   k u/yr
  1 x 125 MVA         1.00           100%                   2212      155
  2 x 63 MVA          1.24            18%                    796       56
  3 x 45 MVA          1.47             3%                    199       14
  one big unit is cheapest but its failure stops the plant for
  months; two units lose only the energy above one unit's
  rating; three lose almost nothing but cost more and take
  more bays - two is the usual balance (D-022), the outage
  share comes from the plant's own output profile</code></pre>
<div id="exm-ch25-sizing" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.13 (چرا دو، نه یک و نه سه)</strong></span> <strong>پرسش.</strong> هزینهٔ سرمایه و انرژیِ ازدست‌رفتهٔ مورد انتظارِ سه گزینه را مقایسه کنید.</p>
<p><strong>پاسخ.</strong> یک × ۱۲۵: شاخصِ <span class="ltr" dir="ltr">1.00</span> و <span class="ltr" dir="ltr">155</span> هزار واحد در سال از دست رفته؛ دو × ۶۳: <span class="ltr" dir="ltr">1.24</span> و <span class="ltr" dir="ltr">56</span>؛ سه × ۴۵: <span class="ltr" dir="ltr">1.47</span> و <span class="ltr" dir="ltr">14</span>.</p>
<p><strong>تفسیر.</strong> خرابیِ یک ترانسفورماتورِ تنها نیروگاه را ماه‌ها متوقف می‌کند؛ با دو تا فقط انرژیِ بالای ظرفیتِ یکی از دست می‌رود؛ سه تا تقریباً هیچ از دست نمی‌دهند ولی گران‌ترند و بِیِ بیشتر می‌گیرند. دو تعادلِ رایج است (<span class="ltr" dir="ltr">D-022</span>)؛ سهمِ خاموشی از نیمرخِ تولیدِ خودِ نیروگاه می‌آید. <strong>وارسی:</strong> <span class="math inline">\((63/125)^{0.7} \times 2 = 1.24\)</span>.</p>
</div>
<p><strong>تلفِ بی‌باری در شب.</strong> وقتی نیروگاه تولید ندارد، تلفِ بی‌باریِ هر دو ترانسفورماتور از شبکه خریده می‌شود:</p>
<pre class="text"><code>no-load loss at night: switch one transformer off? (teaching)
  hours a year with export below 10 MW: 2,600
  one transformer's no-load loss 35 kW -&gt; 91 MWh a year, 6.4 k u
  cost: about 730 switching operations and inrushes a year,
  breaker wear, a transformer energised from cold each morning,
  and the risk that it does not come back when the wind rises
  a few k u a year rarely pays for that: most plants keep both
  energised and buy the loss; where losses are dear and the
  breaker is rated for it, an automatic scheme can be studied</code></pre>
<div id="exm-ch25-night" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.14 (چند هزار واحد در برابرِ هفتصد کلیدزنی)</strong></span> <strong>پرسش.</strong> خاموش کردنِ یکی از دو ترانسفورماتور در ساعت‌های کم‌تولید چه صرفه‌ای دارد و چه هزینه‌ای؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">91 MWh</span> و <span class="ltr" dir="ltr">6.4</span> هزار واحد در سال؛ در برابرِ حدودِ ۷۳۰ کلیدزنی و هجوم در سال، فرسایشِ کلید و خطرِ برنگشتن هنگامِ وزشِ باد.</p>
<p><strong>تفسیر.</strong> بیشترِ نیروگاه‌ها هر دو را برق‌دار نگه می‌دارند و تلف را می‌خرند؛ جایی که تلف گران و کلید برای آن رتبه‌دار باشد، یک طرحِ خودکار مطالعه می‌شود. <strong>وارسی:</strong> <span class="math inline">\(35 \times 2{,}600 = 91{,}000\,\text{kWh}\)</span>.</p>
</div>
<p><strong>ترانسفورماتورِ یدک.</strong> خرابیِ ترانسفورماتورِ اصلی کم ولی طولانی است:</p>
<pre class="text"><code>a spare main transformer: does it pay? (teaching)
  failure rate 0.015 a year each; without spare 6 months out, with
  a spare one month
  energy above one transformer's capacity: 18% of 295 GWh
  expected loss a year: 796 MWh without spare, 131 MWh with
  value of the spare: 47 k u a year against ~1,890 k u
  -&gt; payback about 41 years: not for one plant;
  a spare shared by several plants (or the utility's pool),
  or a smaller mobile unit for the critical loads, are the
  usual answers - with the transport route kept open (ch 18)</code></pre>
<div id="exm-ch25-spare" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.15 (چهل سال برای پس دادن)</strong></span> <strong>پرسش.</strong> با نرخِ خرابیِ <span class="ltr" dir="ltr">0.015</span> در سال برای هر ترانسفورماتور و تعمیرِ شش‌ماهه، یدکی که خاموشی را به یک ماه کم کند چقدر می‌ارزد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">47</span> هزار واحد در سال در برابرِ حدودِ <span class="ltr" dir="ltr">1,890</span> هزار واحد؛ بازگشتِ حدودِ ۴۱ سال.</p>
<p><strong>تفسیر.</strong> برای یک نیروگاه نمی‌ارزد؛ یدکِ مشترکِ چند نیروگاه یا ذخیرهٔ بهره‌بردار، یا واحدِ سیارِ کوچک برای بارهای حیاتی، پاسخ‌های رایج‌اند، به شرطِ باز ماندنِ مسیرِ حمل (فصلِ ۱۸). <strong>وارسی:</strong> <span class="math inline">\(2 \times 0.015 \times 4{,}380/8{,}760 \times 295{,}000 \times 0.18 = 796\)</span>.</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>خطاهای رایج
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>یک ترانسفورماتورِ بزرگ فقط با قیمت انتخاب شده است.</li>
<li>ترانسفورماتورِ یدکِ اختصاصی بی‌حسابِ انرژیِ ازدست‌رفته خریده شده است.</li>
</ul>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا یک ترانسفورماتورِ بزرگ خطرناک است با اینکه ارزان‌تر است؟</li>
<li>با سهمِ <span class="ltr" dir="ltr">25 %</span> انرژی بالای ظرفیتِ یک واحد، انرژیِ ازدست‌رفتهٔ دو × ۶۳ چیست؟</li>
<li>چرا بیشترِ نیروگاه‌ها تلفِ شب را می‌خرند؟</li>
<li>سه جانشینِ یدکِ اختصاصی را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-a-spec2" class="level3" data-number="25.2.8">
<h3 data-number="25.2.8" class="anchored" data-anchor-id="sec-ch25-a-spec2"><span class="header-section-number">25.2.8</span> امپدانس، نولِ فشارِ قوی و بازهٔ تپ: سه انتخابِ مشخصه</h3>
<p><strong>امپدانس: جریانِ خطا، تنظیمِ ولتاژ و نیرو.</strong> امپدانسِ اتصالِ کوتاه سه چیز را با هم جابه‌جا می‌کند (<a href="#sec-ch25-b-winding" class="quarto-xref"><span>بخش 25.3.4</span></a>):</p>
<pre class="text"><code>choosing the impedance: fault current, regulation, force (teaching):
  uk %   33 kV fault, both T + converters kA   regulation % (0.95)   force x
     8                                    14.6                   3.2      2.25
    10                                    13.4                   3.9      1.44
    12                                    12.5                   4.8      1.00
    14                                    11.7                   5.6      0.73
    16                                    11.0                   6.5      0.56
  low impedance: small drop, but high fault current (the 25 kA
  gear) and large forces; high impedance: the opposite and more
  reactive power drawn - 10 to 14 % keeps the fault well under
  25 kA and the regulation under about 6 %: 12 % is the basis,
  confirmed by the fault study (ch 26) and the voltage study</code></pre>
<div id="exm-ch25-impchoice" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.16 (چرا دوازده درصد)</strong></span> <strong>پرسش.</strong> برای امپدانسِ <span class="ltr" dir="ltr">8</span> تا <span class="ltr" dir="ltr">16 %</span>، جریانِ خطای <span class="ltr" dir="ltr">33 kV</span> (هر دو ترانسفورماتور و مبدل‌ها)، تنظیمِ ولتاژ در ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> و نیروی نسبی را مقایسه کنید.</p>
<p><strong>پاسخ.</strong> از <span class="ltr" dir="ltr">14.6 kA</span>، <span class="ltr" dir="ltr">3.2 %</span> و <span class="ltr" dir="ltr">2.25</span> برابر در <span class="ltr" dir="ltr">8 %</span> تا <span class="ltr" dir="ltr">11.0 kA</span>، <span class="ltr" dir="ltr">6.5 %</span> و <span class="ltr" dir="ltr">0.56</span> در <span class="ltr" dir="ltr">16 %</span>.</p>
<p><strong>تفسیر.</strong> همهٔ گزینه‌ها زیرِ <span class="ltr" dir="ltr">25 kA</span> تابلوها هستند؛ امپدانسِ کم افت را کم و نیرو را زیاد می‌کند، امپدانسِ زیاد برعکس و توانِ واکنشیِ بیشتری می‌کشد. بازهٔ <span class="ltr" dir="ltr">10</span> تا <span class="ltr" dir="ltr">14 %</span> تعادل است و <span class="ltr" dir="ltr">12 %</span> مبنا، با تأییدِ مطالعهٔ خطا (فصلِ ۲۶) و ولتاژ. <strong>وارسی:</strong> <span class="math inline">\((12/8)^2 = 2.25\)</span>.</p>
</div>
<p><strong>نولِ فشارِ قوی.</strong> ستارهٔ زمین‌شده (<span class="ltr" dir="ltr">YN</span>) ترانسفورماتور را برای خطای زمینِ شبکه منبعِ توالیِ صفر می‌کند:</p>
<pre class="text"><code>the HV star point: earthed (YN) or not, seen by a 132 kV earth fault
  grid Z1 14.6 ohm, Z0 20.4 ohm; each transformer Z0 29.9 ohm
  plant star points earthed   earth-fault kA   share from the plant
                            0              4.6                     0%
                            1              5.5                    41%
                            2              6.1                    58%
  an earthed star point makes the plant a source of zero-
  sequence current: the grid's earth faults grow and the
  utility's earth-fault protection sees the plant - so the
  utility decides whether the HV neutral is earthed, solid
  or through an impedance (U-089), and the vector group
  and neutral bushing follow that decision</code></pre>
<div id="exm-ch25-neutral" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.17 (نیروگاهی که خطای زمینِ شبکه را بزرگ می‌کند)</strong></span> <strong>پرسش.</strong> اگر نولِ یک یا هر دو ترانسفورماتور زمین شود، جریانِ خطای زمینِ <span class="ltr" dir="ltr">132 kV</span> چه می‌شود؟</p>
<p><strong>پاسخ.</strong> از <span class="ltr" dir="ltr">4.6</span> به <span class="ltr" dir="ltr">5.5</span> و <span class="ltr" dir="ltr">6.1 kA</span>؛ سهمِ نیروگاه <span class="ltr" dir="ltr">41</span> و <span class="ltr" dir="ltr">58 %</span>.</p>
<p><strong>تفسیر.</strong> حفاظتِ خطای زمینِ شبکه، افزایشِ پتانسیلِ زمین و حتی رتبهٔ تجهیزاتِ بهره‌بردار از این جریان اثر می‌گیرند؛ پس <strong>بهره‌بردار</strong> تصمیم می‌گیرد نول زمین شود، صلب یا با امپدانس (<span class="ltr" dir="ltr">U-089</span>)، و گروهِ برداری و بوشینگِ نول دنبالِ آن می‌آیند. <strong>وارسی:</strong> <span class="math inline">\(3 \times 76{,}210/(2 \times 14.6 + 20.4) = 4.6\,\text{kA}\)</span>.</p>
</div>
<p><strong>بازهٔ تپ.</strong> نیروگاه <strong>صادر</strong> می‌کند؛ پس ولتاژِ <span class="ltr" dir="ltr">33 kV</span> به اندازهٔ تنظیم بالای ولتاژِ فشارِ قوی می‌نشیند. تپِ فشارِ قوی (همان قراردادِ <a href="#sec-ch25-a-spec" class="quarto-xref"><span>بخش 25.2.3</span></a>) باید ولتاژِ <span class="ltr" dir="ltr">33 kV</span> را در همهٔ بازهٔ شبکه نگه دارد:</p>
<pre class="text"><code>tap range from the voltage band (teaching; exporting, so the 33 kV
  side sits above the HV side by the regulation):
  HV voltage pu   rise %   HV tap % for 33 kV at 1.00 (as lesson A)
           0.90      0.0              -10.0
           0.90      4.8               -5.7
           0.95      0.0               -5.0
           0.95      4.8               -0.4
           1.05      0.0               +5.0
           1.05      4.8              +10.0
           1.10      0.0              +10.0
           1.10      4.8              +15.3
  needed from -10.0 to +15.3 %; the +/- 10 % in 1.25 % steps
  covers the band except the corner of high grid voltage at
  full export, where the plant absorbs reactive power (ch 20)
  to pull the 33 kV down - the tap range follows the voltage
  study</code></pre>
<div id="exm-ch25-taprange" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.18 (گوشهٔ ولتاژِ زیاد و صادراتِ کامل)</strong></span> <strong>پرسش.</strong> با ولتاژِ شبکهٔ <span class="ltr" dir="ltr">0.90</span> تا <span class="ltr" dir="ltr">1.10</span> پریونیت و افزایشِ <span class="ltr" dir="ltr">4.8 %</span> در صادراتِ کامل، چه بازه‌ای از تپ لازم است؟</p>
<p><strong>پاسخ.</strong> از <span class="ltr" dir="ltr">−10</span> تا <span class="ltr" dir="ltr">+15.3 %</span>؛ بازهٔ <span class="ltr" dir="ltr">±10 %</span> همه را جز گوشهٔ ولتاژِ زیادِ شبکه در صادراتِ کامل می‌پوشاند.</p>
<p><strong>تفسیر.</strong> در آن گوشه نیروگاه توانِ واکنشی <strong>جذب</strong> می‌کند (فصلِ ۲۰) تا ولتاژِ <span class="ltr" dir="ltr">33 kV</span> پایین بیاید؛ بازهٔ تپ با مطالعهٔ ولتاژ (فصلِ ۲۸) بسته می‌شود و تا آن وقت در مشخصه موردِ باز است (<span class="ltr" dir="ltr">U-096</span>). <strong>وارسی:</strong> <span class="math inline">\(1.10 \times 1.048 - 1 = 0.153\)</span>.</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>خطاهای رایج
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>بازهٔ تپ با فرضِ مصرف‌کننده حساب شده، نه صادرکننده.</li>
<li>زمین کردنِ نولِ فشارِ قوی بی‌پرسش از بهره‌بردار انتخاب شده است.</li>
<li>امپدانس فقط با افتِ ولتاژ انتخاب و جریانِ خطا و نیرو دیده نشده است.</li>
</ul>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با امپدانسِ <span class="ltr" dir="ltr">14 %</span> جریانِ خطا و تنظیم چه می‌شود؟</li>
<li>چرا نولِ زمین‌شدهٔ نیروگاه برای بهره‌بردار مهم است؟</li>
<li>تپِ لازم در ولتاژِ شبکهٔ <span class="ltr" dir="ltr">1.08</span> و افزایشِ <span class="ltr" dir="ltr">3 %</span>؟</li>
<li>چرا ولتاژِ <span class="ltr" dir="ltr">33 kV</span> در صادرات بالای فشارِ قوی است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-a-units" class="level3" data-number="25.2.9">
<h3 data-number="25.2.9" class="anchored" data-anchor-id="sec-ch25-a-units"><span class="header-section-number">25.2.9</span> کارِ موازی با تپِ نابرابر و ترانسفورماتورهای واحد</h3>
<p><strong>جریانِ گردشی.</strong> دو ترانسفورماتورِ موازی روی تپ‌های متفاوت، بی‌هیچ باری، جریانی را در حلقهٔ میانِ خود می‌چرخانند: <span class="math inline">\(I_\text{c} = \Delta u/(z_1 + z_2)\)</span>:</p>
<pre class="text"><code>two transformers in parallel on different taps (12 % each):
  tap difference   steps   circulating current % of rated   extra loss kW
           1.25%       1                              5.2%             1.4
           2.50%       2                             10.4%             5.4
           5.00%       4                             20.8%            21.7
  a voltage difference across two impedances drives a current
  round the loop with no load at all: it heats both units and
  wastes reactive power - paralleled tap changers run as master
  and follower, or by circulating-current control (Plant P
  runs the sections split, ch 23, but may close the coupler)</code></pre>
<div id="exm-ch25-circulating" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.19 (یک پله، پنج درصد)</strong></span> <strong>پرسش.</strong> با امپدانسِ <span class="ltr" dir="ltr">12 %</span> هر کدام، اختلافِ یک و دو پلهٔ تپ چه جریانِ گردشی‌ای می‌سازد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">5.2 %</span> و <span class="ltr" dir="ltr">10.4 %</span> جریانِ نامی، با تلفِ اضافهٔ <span class="ltr" dir="ltr">1.4</span> و <span class="ltr" dir="ltr">5.4 kW</span>.</p>
<p><strong>تفسیر.</strong> جریانِ گردشی هر دو را گرم و توانِ واکنشی را هدر می‌دهد؛ تپ‌چنجرهای موازی «رهبر و پیرو» یا با کنترلِ جریانِ گردشی کار می‌کنند. نیروگاهِ <span class="ltr" dir="ltr">P</span> بخش‌ها را جدا می‌گرداند (فصلِ ۲۳)، ولی ممکن است کوپلر را ببندد (<a href="#sec-ch25-a-loading" class="quarto-xref"><span>بخش 25.2.4</span></a>). <strong>وارسی:</strong> <span class="math inline">\(0.0125/0.24 = 0.052\)</span>.</p>
</div>
<p><strong>ترانسفورماتورِ واحدِ خورشیدی و توانِ واکنشی.</strong> اینورتر تا ضریبِ توانِ <span class="ltr" dir="ltr">0.9</span> توانِ واکنشی می‌دهد؛ ترانسفورماتورِ واحد باید آن را ببرد:</p>
<pre class="text"><code>sizing the PV unit transformer for the inverter's reactive range:
  inverter 5.0 MW; reactive power down to power factor 0.9
  apparent power needed: 5.56 MVA against the unit's 5.5 MVA:
  1% short at the extreme power factor - a finding: rate the
  unit 5.6 MVA, or accept that the transformer, not the
  inverter, limits Q at full power (stated in the specification)
  at night the inverter may still supply reactive power for
  the grid (Q at night, ch 20): the transformer then carries
  current with no active power, and its load loss is paid from
  the grid:
    Q 0.0 Mvar -&gt; load 0.00 pu, load loss   0.0 kW (+ no-load 4.5 kW)
    Q 1.0 Mvar -&gt; load 0.18 pu, load loss   1.5 kW (+ no-load 4.5 kW)
    Q 2.0 Mvar -&gt; load 0.36 pu, load loss   6.0 kW (+ no-load 4.5 kW)
  a reactive service at night is a revenue with a loss in it:
  the price must cover both (ch 20, ch 21)</code></pre>
<div id="exm-ch25-pvunit" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.20 (یک درصد کم)</strong></span> <strong>پرسش.</strong> اینورترِ <span class="ltr" dir="ltr">5.0 MW</span> در ضریبِ توانِ <span class="ltr" dir="ltr">0.9</span> چه توانِ ظاهری‌ای می‌خواهد و ترانسفورماتورِ <span class="ltr" dir="ltr">5.5 MVA</span> کافی است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">5.56 MVA</span>؛ ترانسفورماتور <span class="ltr" dir="ltr">1 %</span> کم است. یافته: <span class="ltr" dir="ltr">5.6 MVA</span>، یا پذیرفتنِ اینکه در توانِ کامل ترانسفورماتور توانِ واکنشی را محدود می‌کند، در مشخصه نوشته شود.</p>
<p><strong>تفسیر.</strong> در شب، اگر اینورتر خدمتِ توانِ واکنشی بدهد، ترانسفورماتور جریان می‌برد بی‌آنکه توانِ فعالی بیاید: تلفِ بارش از شبکه خریده می‌شود و قیمتِ خدمت باید آن را بپوشاند (فصل‌های ۲۰ و ۲۱). <strong>وارسی:</strong> <span class="math inline">\(5.0/0.9 = 5.56\)</span>.</p>
</div>
<p><strong>هستهٔ آمورف.</strong> هستهٔ آمورف تلفِ بی‌باری را بسیار کم می‌کند؛ برای ده ترانسفورماتورِ واحد:</p>
<pre class="text"><code>amorphous cores for the ten PV unit transformers (teaching):
  core                  no-load kW   ten units kW   value k u (A 6.84)
  grain-oriented steel         4.5           45.0                  308
  amorphous alloy              1.4           14.0                   96
  saving 212 k u over the life against a price premium the
  bidders state; amorphous cores are larger and noisier and are
  offered up to a few MVA - the loss evaluation of lesson A
  decides, unit by unit, as it did for the main transformer</code></pre>
<p><strong>ترانسفورماتورهای واحد در شب.</strong> همهٔ آن‌ها شب برق‌دارند:</p>
<pre class="text"><code>the unit transformers at night (no output, still energised):
  group                 units   no-load kW   MWh a year (4,200 h)
  PV, oil skid             10         45.0                    189
  wind, dry in tower       12         84.0                    353
  BESS                      4         18.0                     76
  main transformers         2         70.0                    294
  total 911 MWh a year bought at night - more than the two
  main transformers alone: the 26 small units add up; their
  no-load loss is worth evaluating as carefully (the A factor
  applies to each), and the PV units could be switched off at
  night where the inverters' night service is not needed</code></pre>
<div id="exm-ch25-nightunits" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.21 (بیست‌وشش واحدِ کوچک، بیشتر از دو بزرگ)</strong></span> <strong>پرسش.</strong> تلفِ بی‌باریِ شبانهٔ همهٔ ترانسفورماتورهای واحد را با دو ترانسفورماتورِ اصلی مقایسه کنید.</p>
<p><strong>پاسخ.</strong> واحدها <span class="ltr" dir="ltr">618 MWh</span> و دو ترانسفورماتورِ اصلی <span class="ltr" dir="ltr">294 MWh</span> در سال (<span class="ltr" dir="ltr">4,200 h</span>)؛ جمع <span class="ltr" dir="ltr">911 MWh</span>.</p>
<p><strong>تفسیر.</strong> تلفِ بی‌باریِ واحدهای کوچک هم با ضریبِ <span class="ltr" dir="ltr">A</span> ارزیابی می‌شود؛ هستهٔ آمورف تا <span class="ltr" dir="ltr">212</span> هزار واحد در عمر صرفه دارد، در برابرِ بهایی که پیشنهاددهنده می‌گوید. ترانسفورماتورهای خورشیدی را می‌شد شب خاموش کرد، جایی که خدمتِ شبانهٔ اینورتر لازم نیست. <strong>وارسی:</strong> <span class="math inline">\(189 + 353 + 76 = 618\)</span>.</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>خطاهای رایج
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>ترانسفورماتورِ واحد با توانِ فعالِ اینورتر اندازه شده و توانِ واکنشی جا افتاده است.</li>
<li>تلفِ بی‌باریِ واحدهای کوچک در ارزیابی نیامده است.</li>
<li>ترانسفورماتورهای موازی با تپ‌چنجرهای مستقل کار کرده‌اند.</li>
</ul>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>جریانِ گردشی با سه پله اختلاف و امپدانسِ <span class="ltr" dir="ltr">10 %</span> هر کدام؟</li>
<li>ترانسفورماتورِ واحد برای اینورترِ <span class="ltr" dir="ltr">4.4 MW</span> تا ضریبِ توانِ <span class="ltr" dir="ltr">0.9</span>؟</li>
<li>صرفهٔ عمرِ هستهٔ آمورف برای ۱۲ ترانسفورماتورِ توربین با <span class="ltr" dir="ltr">7.0</span> به <span class="ltr" dir="ltr">2.2 kW</span>؟</li>
<li>چرا خاموش کردنِ ترانسفورماتورهای خورشیدی در شب بحث‌برانگیز است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-a-n1" class="level3" data-number="25.2.10">
<h3 data-number="25.2.10" class="anchored" data-anchor-id="sec-ch25-a-n1"><span class="header-section-number">25.2.10</span> اضافه‌بارِ اضطراری، ضریبِ نقطهٔ داغ و توانِ واکنشیِ ترانسفورماتورها</h3>
<p><strong><span class="ltr" dir="ltr">N-1</span>: یک ترانسفورماتور بیرون.</strong> اگر یک ترانسفورماتورِ اصلی خارج شود و کوپلر بسته باشد، دیگری بارِ بیشتری می‌گیرد. ثابتِ زمانیِ روغن وقت می‌خرد:</p>
<pre class="text"><code>N-1: one main transformer out, the other takes the section's export
  (start at 0.7 pu, air 35 C; teaching emergency limit 140 C hot spot)
  load pu   minutes to 140 C   hot spot after 4 h C
      1.1              never                    118
      1.2              never                    128
      1.3                261                    139
      1.5                 84                    162
  the oil's slow time constant buys time: the remaining unit
  carries a short overload while the plant controller limits
  export (ch 20) - the limit, the time and the ageing spent
  come from the loading guide and the maker's emergency
  rating, written into the operating rules</code></pre>
<div id="fig-ch25-nminus1" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch25-nminus1-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch25-nminus1.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch25-nminus1-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;25.7: نقطهٔ داغِ ترانسفورماتورِ باقی‌مانده پس از جهشِ بار از <span class="ltr" dir="ltr">0.7</span> پریونیت، با حدِ اضطراریِ آموزشیِ <span class="ltr" dir="ltr">140 °C</span>.
</figcaption>
</figure>
</div>
<div id="exm-ch25-nminus1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.22 (چهار ساعت و نیم در <span class="ltr" dir="ltr">1.3</span> پریونیت)</strong></span> <strong>پرسش.</strong> از <span class="ltr" dir="ltr">0.7</span> پریونیت و هوای <span class="ltr" dir="ltr">35 °C</span>، ترانسفورماتورِ باقی‌مانده در <span class="ltr" dir="ltr">1.2</span>، <span class="ltr" dir="ltr">1.3</span> و <span class="ltr" dir="ltr">1.5</span> پریونیت چه مدت تا نقطهٔ داغِ <span class="ltr" dir="ltr">140 °C</span> وقت دارد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">1.2</span>: هرگز (ماندگار حدودِ <span class="ltr" dir="ltr">128 °C</span> پس از چهار ساعت)؛ <span class="ltr" dir="ltr">1.3</span>: حدودِ <span class="ltr" dir="ltr">261 min</span>؛ <span class="ltr" dir="ltr">1.5</span>: حدودِ <span class="ltr" dir="ltr">84 min</span>.</p>
<p><strong>تفسیر.</strong> در این وقت کنترل‌کنندهٔ نیروگاه صادرات را پایین می‌آورد (فصلِ ۲۰). حد، زمان و عمرِ خرج‌شده از راهنمای بارگذاری و رتبهٔ اضطراریِ سازنده می‌آیند و در قاعده‌های بهره‌برداری نوشته می‌شوند. <strong>وارسی:</strong> خروجیِ برنامه.</p>
</div>
<p><strong>ضریبِ نقطهٔ داغ.</strong> نسبتِ گرادیانِ نقطهٔ داغ به گرادیانِ میانگین (<span class="math inline">\(H\)</span>) ویژگیِ طراحی است:</p>
<pre class="text"><code>the hot-spot factor H (ratio of hot-spot gradient to mean gradient):
  H     hot spot at 1.0 pu, 30 C C   relative ageing
  1.1                           104.0              1.00
  1.2                           106.0              1.26
  1.3                           108.0              1.59
  1.4                           110.0              2.00
  the hot spot is a design property: winding layout, oil
  ducts and leakage flux set H; a higher H means more ageing
  at the same load - fibre-optic sensors in the windings
  measure it directly, the heat run confirms the design value</code></pre>
<div id="exm-ch25-hfactor" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.23 (دو برابر پیری با یک طراحیِ بدتر)</strong></span> <strong>پرسش.</strong> با <span class="math inline">\(H\)</span> برابرِ <span class="ltr" dir="ltr">1.4</span> به‌جای <span class="ltr" dir="ltr">1.1</span>، پیری در همان بار چند برابر است؟</p>
<p><strong>پاسخ.</strong> دو برابر (نقطهٔ داغ <span class="ltr" dir="ltr">110</span> به‌جای <span class="ltr" dir="ltr">104 °C</span>).</p>
<p><strong>تفسیر.</strong> آرایشِ سیم‌پیچ، کانال‌های روغن و شارِ نشتی <span class="math inline">\(H\)</span> را می‌سازند؛ حس‌گرِ فیبرِ نوری در سیم‌پیچ آن را مستقیم می‌سنجد و آزمونِ گرما مقدارِ طراحی را تأیید می‌کند. <strong>وارسی:</strong> <span class="math inline">\(2^{(110-104)/6} = 2.0\)</span>.</p>
</div>
<p><strong>توانِ واکنشیِ ترانسفورماتورها.</strong> ترانسفورماتور توانِ واکنشیِ <span class="math inline">\(I^2 X\)</span> مصرف می‌کند؛ الزامِ توانِ واکنشی در نقطهٔ اتصال است:</p>
<pre class="text"><code>reactive power the transformers consume (I^2 X), and the line:
  export MW   each T (half) Mvar   both T Mvar   line Mvar   total
         25                 0.33          0.66        0.11    0.77
         50                 1.32          2.64        0.45    3.09
         75                 2.97          5.94        1.01    6.95
        100                 5.28         10.55        1.80   12.35
  at full export the transformers take about 10 Mvar: the
  plant's reactive capability at the POC is what the units
  produce minus this - the requirement is met at the POC, so
  the PQ study (ch 20, ch 28) carries the transformers in it</code></pre>
<div id="exm-ch25-reactive" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.24 (ده مگاوار پیش از نقطهٔ اتصال)</strong></span> <strong>پرسش.</strong> در صادراتِ <span class="ltr" dir="ltr">100 MW</span>، ترانسفورماتورها و خط چند مگاوار مصرف می‌کنند؟</p>
<p><strong>پاسخ.</strong> ترانسفورماتورها حدودِ <span class="ltr" dir="ltr">10.6</span> و خط <span class="ltr" dir="ltr">1.8</span>؛ جمع حدودِ <span class="ltr" dir="ltr">12.4 Mvar</span>.</p>
<p><strong>تفسیر.</strong> توانایی واکنشیِ نیروگاه در نقطهٔ اتصال برابرِ تولیدِ واحدها منهای این مصرف است؛ مطالعهٔ <span class="ltr" dir="ltr">PQ</span> (فصل‌های ۲۰ و ۲۸) ترانسفورماتورها را در خود دارد و اندازهٔ ترانسفورماتورهای واحد (<a href="#sec-ch25-a-units" class="quarto-xref"><span>بخش 25.2.9</span></a>) از همین زنجیره است. <strong>وارسی:</strong> <span class="math inline">\(0.12 \times 52.6^2/63 = 5.27\,\text{Mvar}\)</span> برای هر کدام.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ترانسفورماتورِ باقی‌مانده چند ساعت وقت دارد؟</li>
<li>پیری با <span class="math inline">\(H = 1.2\)</span> نسبت به <span class="ltr" dir="ltr">1.1</span>؟</li>
<li>مصرفِ واکنشیِ هر ترانسفورماتور در صادراتِ <span class="ltr" dir="ltr">80 MW</span>؟</li>
<li>چرا الزامِ توانِ واکنشی در نقطهٔ اتصال سنجیده می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-a-lossyear" class="level3" data-number="25.2.11">
<h3 data-number="25.2.11" class="anchored" data-anchor-id="sec-ch25-a-lossyear"><span class="header-section-number">25.2.11</span> تلفِ سالانهٔ همهٔ ترانسفورماتورها: هسته یا سیم‌پیچ؟</h3>
<p><strong>ایده.</strong> ارزیابیِ تلف در <a href="#sec-ch25-a-spec" class="quarto-xref"><span>بخش 25.2.3</span></a> برای ترانسفورماتورِ اصلی ضریب‌های <span class="math inline">\(A\)</span> و <span class="math inline">\(B\)</span> را داد. ولی نیروگاه ۲۸ ترانسفورماتور دارد: دو اصلی و ۲۶ واحد. تلفِ انرژیِ سالانهٔ هر گروه دو بخش دارد:</p>
<p><span id="eq-ch25-lossyear"><span class="math display">\[
\begin{aligned}
E_0 &amp;= n\,P_0 \cdot 8{,}760\ \text{h} \\
E_\text{k} &amp;= n\,P_\text{k} \cdot \text{LLF} \cdot 8{,}760\ \text{h}
\end{aligned}
\tag{25.7}\]</span></span></p>
<p>که <span class="math inline">\(\text{LLF}\)</span> ضریبِ بارِ تلف (میانگینِ <span class="math inline">\(K^2\)</span> در سال) است. ضریبِ بارِ تلفِ هر گروه از سریِ ساعتیِ همان گروه می‌آید (فصلِ ۱۵)؛ اینجا مقدارهای آموزشی‌اند: اصلی <span class="ltr" dir="ltr">0.128</span> (همان نسبتِ <span class="math inline">\(B/A\)</span> درسِ ارزیابی)، خورشیدی <span class="ltr" dir="ltr">0.20</span>، بادی <span class="ltr" dir="ltr">0.30</span> و باتری <span class="ltr" dir="ltr">0.15</span>.</p>
<pre class="text"><code>the transformers' losses over a year (loss load factor per group):
  group                    no-load MWh   load MWh   total MWh
  main transformers (2)            613        561        1174
  PV unit (10)                     394        788        1183
  wind unit (12)                   736       1577        2313
  BESS unit (4)                    158        237         394
  all 5,063 MWh: no-load 1,901 (38%), load 3,162
  the main transformers lose about as much in the cores as in
  the windings; the unit transformers, whose load loss is ten
  times their no-load loss, lose most in the windings - so A
  and B are set per group from its own loss load factor, and
  the 26 unit transformers lose 3.3 times as much as the two
  main ones</code></pre>
<div id="fig-ch25-lossyear" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch25-lossyear-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch25-lossyear.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch25-lossyear-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;25.8: تلفِ انرژیِ سالانهٔ ترانسفورماتورها در چهار گروه، بخشِ بی‌باری و بخشِ بار.
</figcaption>
</figure>
</div>
<div id="exm-ch25-lossyear" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.25 (بیست‌وشش واحدِ کوچک، سه برابرِ دو بزرگ)</strong></span> <strong>پرسش.</strong> تلفِ سالانهٔ همهٔ ترانسفورماتورها چیست، چه سهمی بی‌باری است و کدام گروه بیشترین را دارد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">5,063 MWh</span>؛ بی‌باری <span class="ltr" dir="ltr">1,901</span> (<span class="ltr" dir="ltr">38 %</span>) و بار <span class="ltr" dir="ltr">3,162 MWh</span>. واحدهای بادی <span class="ltr" dir="ltr">2,313 MWh</span> و بیشترین‌اند؛ ۲۶ واحد روی هم <span class="ltr" dir="ltr">3.3</span> برابرِ دو ترانسفورماتورِ اصلی.</p>
<p><strong>تفسیر.</strong> در ترانسفورماتورهای اصلی تلفِ هسته و سیم‌پیچ هم‌اندازه‌اند (<span class="ltr" dir="ltr">613</span> و <span class="ltr" dir="ltr">561 MWh</span>)؛ در واحدها تلفِ بار ده برابرِ بی‌باری است و ضریبِ بارِ تلفِ بالاتری دارند، پس سیم‌پیچ غالب است. نتیجه: <span class="math inline">\(A\)</span> و <span class="math inline">\(B\)</span> برای هر گروه با ضریبِ بارِ تلفِ خودش تعیین می‌شوند، و ارزیابیِ تلفِ واحدها (<a href="#sec-ch25-a-units" class="quarto-xref"><span>بخش 25.2.9</span></a>) به اندازهٔ ترانسفورماتورِ اصلی مهم است. <span class="ltr" dir="ltr">5 GWh</span> در سال حدودِ <span class="ltr" dir="ltr">1.7 %</span> از انرژیِ <span class="ltr" dir="ltr">295 GWh</span> نیروگاه است؛ این عدد با سهمِ ترانسفورماتورها در زنجیرهٔ تلفِ مدلِ فصلِ ۱۵ مقایسه و در نسخهٔ بعدیِ مدل به‌روز می‌شود. <strong>وارسی:</strong> <span class="math inline">\(2 \times 250 \times 0.128 \times 8{,}760/1{,}000 = 561\)</span>.</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>خطاهای رایج
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>ضریبِ بارِ تلف با ضریبِ بار (میانگینِ <span class="math inline">\(K\)</span> به‌جای <span class="math inline">\(K^2\)</span>) اشتباه شده است.</li>
<li>یک جفت <span class="math inline">\(A\)</span> و <span class="math inline">\(B\)</span> برای همهٔ گروه‌ها به کار رفته است.</li>
</ul>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ضریبِ بارِ تلفِ واحدهای بادی از ترانسفورماتورِ اصلی بیشتر است؟</li>
<li>اگر ضریبِ بارِ تلفِ واحدهای بادی <span class="ltr" dir="ltr">0.25</span> بود، تلفِ بارشان؟</li>
<li>چرا تلفِ هسته با بارِ نیروگاه تغییر نمی‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-a-threewinding" class="level3" data-number="25.2.12">
<h3 data-number="25.2.12" class="anchored" data-anchor-id="sec-ch25-a-threewinding"><span class="header-section-number">25.2.12</span> ترانسفورماتورِ سه‌سیم‌پیچه و تپِ ثابتِ واحدِ خورشیدی</h3>
<p><strong>ایده.</strong> بسیاری از اسکیدهای خورشیدی دو اینورتر را روی <strong>یک ترانسفورماتورِ سه‌سیم‌پیچه</strong> می‌گذارند: یک سیم‌پیچِ <span class="ltr" dir="ltr">33 kV</span> و دو سیم‌پیچِ <span class="ltr" dir="ltr">0.6 kV</span>، هر کدام برای یک اینورتر. آزمونِ اتصالِ کوتاه سه امپدانسِ دوبه‌دو می‌دهد (<span class="math inline">\(Z_{12}\)</span>، <span class="math inline">\(Z_{13}\)</span>، <span class="math inline">\(Z_{23}\)</span>)؛ مدارِ معادلِ ستاره از آن‌ها ساخته می‌شود:</p>
<p><span id="eq-ch25-star"><span class="math display">\[
\begin{aligned}
Z_1 &amp;= \tfrac{1}{2}\left(Z_{12} + Z_{13} - Z_{23}\right) \\
Z_2 &amp;= \tfrac{1}{2}\left(Z_{12} + Z_{23} - Z_{13}\right) \\
Z_3 &amp;= \tfrac{1}{2}\left(Z_{13} + Z_{23} - Z_{12}\right)
\end{aligned}
\tag{25.8}\]</span></span></p>
<p>اثبات ساده است: در آزمونِ میانِ ۱ و ۲، سیم‌پیچِ ۳ باز است و <span class="math inline">\(Z_{12} = Z_1 + Z_2\)</span>؛ سه معادله و سه مجهول. یکی از سه شاخه ممکن است خیلی کوچک یا حتی منفی شود؛ این عددِ مدل است، نه یک عنصرِ فیزیکی.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb34"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb34-1"><a href="#cb34-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> star(z12: <span class="bu">float</span>, z13: <span class="bu">float</span>, z23: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>:</span>
<span id="cb34-2"><a href="#cb34-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Star equivalent of a three-winding transformer from the three</span></span>
<span id="cb34-3"><a href="#cb34-3" aria-hidden="true" tabindex="-1"></a><span class="co">    pairwise short-circuit impedances (all on one MVA base)."""</span></span>
<span id="cb34-4"><a href="#cb34-4" aria-hidden="true" tabindex="-1"></a>    z1 <span class="op">=</span> (z12 <span class="op">+</span> z13 <span class="op">-</span> z23) <span class="op">/</span> <span class="dv">2</span></span>
<span id="cb34-5"><a href="#cb34-5" aria-hidden="true" tabindex="-1"></a>    z2 <span class="op">=</span> (z12 <span class="op">+</span> z23 <span class="op">-</span> z13) <span class="op">/</span> <span class="dv">2</span></span>
<span id="cb34-6"><a href="#cb34-6" aria-hidden="true" tabindex="-1"></a>    z3 <span class="op">=</span> (z13 <span class="op">+</span> z23 <span class="op">-</span> z12) <span class="op">/</span> <span class="dv">2</span></span>
<span id="cb34-7"><a href="#cb34-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> z1, z2, z3</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>three-winding PV unit transformer: HV 33 kV, LV1 and LV2 0.6 kV,
  2.75 MVA each; tests (on 5.5 MVA): H-L1 6 %, H-L2 6 %, L1-L2 11 %
  star equivalent: Z_H 0.5%, Z_L1 5.5%, Z_L2 5.5%
  bolted fault on LV1, stiff 33 kV: 16.7 pu = 88 kA at 0.6 kV
  voltage left on LV2 during that fault: 0.92 pu
  a two-winding 5.5 MVA unit at 6 %: 16.7 pu - the same LV fault
  level; but with both inverters on its one LV bus, the bus
  itself is faulted and the second inverter sees 0 pu
  the high L1-L2 impedance keeps one inverter riding through a
  fault on its neighbour's winding and limits what each
  inverter feeds into the other's fault; the price is a
  larger, dearer transformer and two LV boards</code></pre>
<div id="fig-ch25-threewinding" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch25-threewinding-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch25-threewinding.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch25-threewinding-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;25.9: معادلِ ستارهٔ ترانسفورماتورِ سه‌سیم‌پیچهٔ واحدِ خورشیدی با اتصالِ کوتاه روی <span class="ltr" dir="ltr">LV1</span>؛ نقطهٔ ستاره و <span class="ltr" dir="ltr">LV2</span> روی <span class="ltr" dir="ltr">0.92</span> پریونیت می‌مانند.
</figcaption>
</figure>
</div>
<div id="exm-ch25-threewinding" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.26 (همسایه‌ای که خاموش نمی‌شود)</strong></span> <strong>پرسش.</strong> با <span class="math inline">\(Z_\text{HL1} = Z_\text{HL2} = 6\,\%\)</span> و <span class="math inline">\(Z_\text{L1L2} = 11\,\%\)</span>، معادلِ ستاره، جریانِ اتصالِ کوتاهِ <span class="ltr" dir="ltr">LV1</span> و ولتاژِ <span class="ltr" dir="ltr">LV2</span> در همان خطا چیست؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(Z_\text{H} = 0.5\,\%\)</span> و <span class="math inline">\(Z_\text{L1} = Z_\text{L2} = 5.5\,\%\)</span>؛ جریانِ خطا <span class="ltr" dir="ltr">16.7</span> پریونیت (حدودِ <span class="ltr" dir="ltr">88 kA</span> در <span class="ltr" dir="ltr">0.6 kV</span>)؛ <span class="ltr" dir="ltr">LV2</span> روی <span class="ltr" dir="ltr">0.92</span> پریونیت می‌ماند.</p>
<p><strong>تفسیر.</strong> ترازِ خطای <span class="ltr" dir="ltr">LV</span> همان ترانسفورماتورِ دوسیم‌پیچهٔ <span class="ltr" dir="ltr">6 %</span> است؛ سود در جای دیگری است: اینورترِ دوم با خطای همسایه از مدار نمی‌افتد و سهمش در خطای همسایه با <span class="math inline">\(Z_\text{L1} + Z_\text{L2}\)</span> محدود است. بها: ترانسفورماتورِ بزرگ‌تر و گران‌تر و دو تابلوی <span class="ltr" dir="ltr">LV</span>. <strong>وارسی:</strong> ولتاژِ نقطهٔ ستاره <span class="math inline">\(5.5/(0.5 + 5.5) = 0.917\)</span>.</p>
</div>
<p><strong>جابه‌جاییِ فاز و حذفِ هارمونیک.</strong> اگر <span class="ltr" dir="ltr">LV1</span> ستاره و <span class="ltr" dir="ltr">LV2</span> مثلث باشد، دو گروه <span class="ltr" dir="ltr">30°</span> جابه‌جاییِ فاز دارند؛ هارمونیک‌های پنجم و هفتمِ یک گروه در طرفِ <span class="ltr" dir="ltr">HV</span> مخالفِ دیگری می‌افتند (همان اثرِ یکسوسازِ دوازده‌پالسی در فصلِ ۹):</p>
<pre class="text"><code>a 30-degree shift between LV1 (star) and LV2 (delta): 5th harmonic
  at HV from two inverters, each 2 % of its own current, locked to it
  case                                   residual % of one group
  equal load, same harmonic angle                          0.00
  LV2 at half load                                         1.00
  equal load, 20 deg angle difference                      0.69
  no shift (both star)                                     4.00
  the shift turns the 5th and 7th of one group against the other
  (the 11th and 13th add): only harmonics each inverter makes
  in a fixed relation to its own current cancel; distortion
  driven by the grid's voltage does not - the harmonic study
  (ch 28) uses the makers' measured data, not this ideal</code></pre>
<div id="exm-ch25-cancel" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.27 (حذف فقط برای هارمونیکِ قفل‌شده)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">2 %</span> هارمونیکِ پنجم از هر اینورتر، باقی‌ماندهٔ <span class="ltr" dir="ltr">HV</span> در بارِ برابر، نیم‌بار، و با <span class="ltr" dir="ltr">20°</span> اختلافِ زاویه چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0</span>، <span class="ltr" dir="ltr">1.0 %</span> و <span class="ltr" dir="ltr">0.69 %</span>؛ بی‌جابه‌جایی <span class="ltr" dir="ltr">4.0 %</span>.</p>
<p><strong>تفسیر.</strong> فقط هارمونیکی حذف می‌شود که هر اینورتر با رابطهٔ ثابت با جریانِ خودش می‌سازد (مانندِ اعوجاجِ زمانِ مرده)؛ اعوجاجی که ولتاژِ شبکه می‌راند حذف نمی‌شود. مطالعهٔ هارمونیک (فصلِ ۲۸) با دادهٔ اندازه‌گیری‌شدهٔ سازنده انجام می‌شود، نه این حالتِ آرمانی. <strong>وارسی:</strong> <span class="math inline">\(|2 - 2e^{j20^\circ}| = 2 \times 2\sin 10^\circ = 0.69\)</span>.</p>
</div>
<p><strong>تپِ ثابتِ واحدِ خورشیدی.</strong> ترانسفورماتورهای واحد معمولاً تپ‌چنجرِ بی‌برق (<span class="ltr" dir="ltr">off-circuit</span>) با چند پله دارند؛ تپ یک بار در راه‌اندازی انتخاب می‌شود و باید در همهٔ گوشه‌های کار ولتاژِ پایانهٔ اینورتر را در پنجره نگه دارد. ولتاژِ <span class="ltr" dir="ltr">LV</span> با جریانِ صادراتی از رابطهٔ <span class="math inline">\(\underline{U}_\text{LV} = \underline{U}_\text{HV}/(1+t) + \underline{I}\,(r + jx)\)</span> حساب می‌شود (قراردادِ تپ مانندِ <a href="#sec-ch25-a-spec" class="quarto-xref"><span>بخش 25.2.3</span></a>: تپِ مثبت <span class="ltr" dir="ltr">LV</span> را پایین می‌آورد):</p>
<pre class="text"><code>off-circuit tap of the PV unit at the end of a feeder (teaching):
  33 kV at the unit 1.006 pu at full output (0.6 % feeder rise), 1.000
  at night; inverter full-Q window 0.95-1.05 pu at its terminals
  corner                    tap -2.5 %  tap 0     tap +2.5 % tap +5 %
  full P, producing Q          1.065     1.040     1.016     0.993
  full P, absorbing Q          1.015     0.989     0.964     0.940
  night, producing Q           1.051     1.026     1.002     0.979
  night, absorbing Q           0.999     0.973     0.948     0.924
  taps that keep all four corners inside: +0.0 %
  with the 33 kV bus moving +/- 1.25 % (main tap changer band):
  taps that still hold: none (tap 0 reaches 1.052)
  producing Q at full power raises the terminal voltage most;
  no fixed tap covers every corner with the bus band, so the
  specification states the corner where full Q is limited
  (or a wider inverter window) - checked in the ch 28 load flow</code></pre>
<div id="fig-ch25-detc" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch25-detc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch25-detc.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch25-detc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;25.10: ولتاژِ پایانهٔ اینورترِ واحدِ انتهای فیدر بر حسبِ تپِ ثابت در چهار گوشهٔ کار؛ نوارِ خاکستری پنجرهٔ توانِ واکنشیِ کامل است.
</figcaption>
</figure>
</div>
<div id="exm-ch25-detc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.28 (هیچ تپی برای همهٔ گوشه‌ها)</strong></span> <strong>پرسش.</strong> کدام تپ هر چهار گوشه را در <span class="ltr" dir="ltr">0.95–1.05</span> پریونیت نگه می‌دارد، و با نوسانِ <span class="ltr" dir="ltr">±1.25 %</span> شینهٔ <span class="ltr" dir="ltr">33 kV</span> چه؟</p>
<p><strong>پاسخ.</strong> فقط تپِ صفر (<span class="ltr" dir="ltr">1.040</span> تا <span class="ltr" dir="ltr">0.973</span>)؛ با نوسانِ شینه هیچ تپی، چون تپِ صفر به <span class="ltr" dir="ltr">1.052</span> می‌رسد.</p>
<p><strong>تفسیر.</strong> تولیدِ توانِ واکنشی در توانِ کامل ولتاژِ پایانه را بیشترین بالا می‌برد. چون هیچ تپِ ثابتی همهٔ گوشه‌ها را نمی‌پوشاند، مشخصه گوشه‌ای را می‌نویسد که در آن توانِ واکنشیِ کامل محدود می‌شود، یا پنجرهٔ پهن‌ترِ اینورتر را می‌خواهد؛ پخشِ بارِ فصلِ ۲۸ آن را وارسی می‌کند. این با یافتهٔ <a href="#exm-ch25-pvunit" class="quarto-xref">مثال&nbsp;<span>25.20</span></a> دربارهٔ رتبهٔ ترانسفورماتور هم‌خوان است. <strong>وارسی:</strong> <span class="math inline">\(x\,q = 0.06 \times 0.44 = 2.6\,\%\)</span> افزایش از توانِ واکنشی.</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>خطاهای رایج
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>امپدانس‌های دوبه‌دوی آزمون مستقیم به‌جای شاخه‌های ستاره به کار رفته‌اند.</li>
<li>حذفِ هارمونیک برای هر هارمونیکی فرض شده، حتی آنچه شبکه می‌راند.</li>
<li>تپِ ثابت فقط برای توانِ کامل با ضریبِ توانِ یک انتخاب شده است.</li>
</ul>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>معادلِ ستاره با <span class="math inline">\(Z_{12} = 7\,\%\)</span>، <span class="math inline">\(Z_{13} = 7\,\%\)</span> و <span class="math inline">\(Z_{23} = 12\,\%\)</span>؟</li>
<li>چرا ممکن است یک شاخهٔ ستاره منفی شود و این چه معنایی دارد؟</li>
<li>باقی‌ماندهٔ هارمونیکِ پنجم با گروهِ دوم در <span class="ltr" dir="ltr">75 %</span> بار؟</li>
<li>چرا تپِ ثابت برای گوشهٔ «توانِ کامل، تولیدِ توانِ واکنشی» سخت‌ترین است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-a-nightq" class="level3" data-number="25.2.13">
<h3 data-number="25.2.13" class="anchored" data-anchor-id="sec-ch25-a-nightq"><span class="header-section-number">25.2.13</span> توانِ واکنشیِ نیروگاه در شب و ترانسفورماتورِ توربین در ناسل یا پایهٔ برج</h3>
<p><strong>توازنِ واکنشی در شب.</strong> شب که تولیدی نیست، کابل‌ها و خط با ظرفیتِ خود توانِ واکنشی <strong>تولید</strong> می‌کنند (<span class="math inline">\(Q = U^2 \omega C\)</span>) و جریانِ مغناطیس‌کنندگیِ ترانسفورماتورها آن را <strong>مصرف</strong> می‌کند (<span class="math inline">\(Q \approx i_0\,S_\text{r}\)</span>). آنچه می‌ماند در نقطهٔ اتصال دیده می‌شود:</p>
<pre class="text"><code>reactive balance at night, no output (+ produced, - absorbed):
  element                                Mvar
  132 kV line charging (ch 24)           +0.30
  wind feeders, 3 x 4.4 km               +1.05
  PV feeders, 3 x 3.0 km (teaching)      +0.65
  BESS feeders, 2 x 0.5 km               +0.07
  main transformers, i0 0.20 %           -0.25
  PV units, 10 x 5.5 MVA, i0 0.8 %       -0.44
  wind units, 12 x 5.6 MVA, i0 1.2 %     -0.81
  BESS units, 4 x 5.5 MVA, i0 0.8 %      -0.18
  net at the POC +0.39 Mvar (exported, leading)
  with the PV units switched off at night: +0.83 Mvar
  the magnetising of 28 transformers nearly balances the
  cables; switching the PV units off saves their no-load
  loss (lesson units at night) but doubles the night export
  of Mvar - if the grid asks for zero, the inverters' night
  service or a small reactor absorbs it (ch 20, ch 28)</code></pre>
<div id="fig-ch25-nightq" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch25-nightq-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch25-nightq.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch25-nightq-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;25.11: توانِ واکنشیِ شبانه: کابل‌ها و خط تولید می‌کنند، مغناطیس‌کنندگیِ ترانسفورماتورها مصرف.
</figcaption>
</figure>
</div>
<div id="exm-ch25-nightq" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.29 (خاموش کردن، دو برابر مگاوار)</strong></span> <strong>پرسش.</strong> خالصِ توانِ واکنشیِ شبانه در نقطهٔ اتصال چیست، و اگر ترانسفورماتورهای خورشیدی شب خاموش شوند؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">+0.39 Mvar</span> صادراتی (پیش‌فاز)؛ با خاموشیِ واحدهای خورشیدی <span class="ltr" dir="ltr">+0.83 Mvar</span>.</p>
<p><strong>تفسیر.</strong> مغناطیس‌کنندگیِ ۲۸ ترانسفورماتور تقریباً کابل‌ها را خنثی می‌کند. خاموش کردنِ واحدهای خورشیدی تلفِ بی‌باری را صرفه‌جویی می‌کند (<a href="#exm-ch25-nightunits" class="quarto-xref">مثال&nbsp;<span>25.21</span></a>) ولی مگاوارِ صادراتیِ شب را دو برابر می‌کند؛ اگر شبکه صفر بخواهد، خدمتِ شبانهٔ اینورترها یا یک راکتورِ کوچک آن را جذب می‌کند (فصل‌های ۲۰ و ۲۸). یک تصمیمِ «سادهٔ» صرفه‌جویی پیامدِ دیگری دارد؛ دو درس باید با هم دیده شوند. <strong>وارسی:</strong> <span class="math inline">\(33^2 \times 314.2 \times 0.21 \times 3.0 = 0.216\,\text{Mvar}\)</span> برای هر فیدرِ خورشیدی.</p>
</div>
<p><strong>ترانسفورماتورِ توربین: پایهٔ برج یا ناسل؟</strong> اگر ترانسفورماتور در پایهٔ برج باشد، توان با <span class="ltr" dir="ltr">690 V</span> از ناسل پایین می‌آید: جریانی چند هزار آمپری در کابل‌های موازیِ بسیار. در ناسل، کابلِ <span class="ltr" dir="ltr">33 kV</span> با جریانِ کم پایین می‌آید:</p>
<pre class="text"><code>turbine transformer at the tower base or in the nacelle (teaching):
  5 MW, 110 m of cable down the tower; LV 690 V: 4,184 A,
  12 x 240 mm2 copper per phase; MV 33 kV: one 3 x 95 mm2 cable
  LV cable loss at full power  45.7 kW (0.91%)
  MV cable loss at full power  0.81 kW
  a year (loss load factor 0.3): 118 MWh saved per turbine
  in the nacelle: lower losses, 36 LV cables fewer down the
  tower; but some 10 t more at the tower top (160 t nacelle,
  ch 11), heat and fire inside the nacelle, and access for
  maintenance at height - Plant P's base keeps it in the tower
  base (A-328); the turbine maker's design decides</code></pre>
<div id="exm-ch25-nacelle" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.30 (صدوهجده مگاوات‌ساعت برای هر توربین)</strong></span> <strong>پرسش.</strong> تلفِ کابلِ <span class="ltr" dir="ltr">LV</span> و <span class="ltr" dir="ltr">MV</span> در برج <span class="ltr" dir="ltr">110 m</span> و صرفهٔ سالانهٔ ترانسفورماتورِ ناسل چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">45.7 kW</span> (<span class="ltr" dir="ltr">0.91 %</span>) در برابرِ <span class="ltr" dir="ltr">0.81 kW</span> در توانِ کامل؛ حدودِ <span class="ltr" dir="ltr">118 MWh</span> در سال برای هر توربین.</p>
<p><strong>تفسیر.</strong> ناسل تلفِ کمتر و ۳۶ کابلِ کمتر دارد؛ ولی حدودِ <span class="ltr" dir="ltr">10 t</span> به جرمِ بالای برج می‌افزاید (<span class="ltr" dir="ltr">160 t</span> ناسل در فصلِ ۱۱)، گرما و حریق را درونِ ناسل می‌برد، و نگهداری در ارتفاع است. پایهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> ترانسفورماتور را در پایهٔ برج نگه می‌دارد (<span class="ltr" dir="ltr">A-328</span>)؛ طراحیِ سازندهٔ توربین تصمیم می‌گیرد و این حساب پرسشِ بازبینی است. <strong>وارسی:</strong> <span class="math inline">\(3 \times 4{,}184^2 \times 0.095 \times 0.11/12 = 45.7\,\text{kW}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>توانِ واکنشیِ <span class="ltr" dir="ltr">10 km</span> کابلِ <span class="ltr" dir="ltr">33 kV</span> با <span class="ltr" dir="ltr">0.21 µF/km</span>؟</li>
<li>چرا خاموش کردنِ ترانسفورماتورها توازنِ واکنشی را جابه‌جا می‌کند؟</li>
<li>تلفِ کابلِ <span class="ltr" dir="ltr">LV</span> اگر طولِ برج <span class="ltr" dir="ltr">130 m</span> باشد؟</li>
<li>سه پیامدِ گذاشتنِ ترانسفورماتور در ناسل را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-a-bess" class="level3" data-number="25.2.14">
<h3 data-number="25.2.14" class="anchored" data-anchor-id="sec-ch25-a-bess"><span class="header-section-number">25.2.14</span> ترانسفورماتورِ واحدِ باتری: دو چرخهٔ کوتاه در روز</h3>
<p><strong>ایده.</strong> ترانسفورماتورِ واحدِ باتری (سناریوی <span class="ltr" dir="ltr">S1</span>) الگوی بارِ دیگری دارد: بیشترِ روز بیکار، دو بار در روز دو ساعت نزدیکِ رتبه (شارژ در ظهر و دشارژ در عصر؛ فصلِ ۱۹). مدلِ گرماییِ پویا (<a href="#sec-ch25-a-day" class="quarto-xref"><span>بخش 25.2.6</span></a>) نشان می‌دهد که روغن با ثابتِ زمانیِ سه‌ساعته در دو ساعت به مقدارِ ماندگار نمی‌رسد:</p>
<pre class="text"><code>the battery unit transformer on a hot day: charge 11-13 h at
  0.95 pu, discharge 19-21 h at 0.95 pu, idle otherwise
  hottest spot 97 C; a steady 0.95 pu at 45 C would give 117 C
  life used in this day: 0.06 days
  two hours at full load do not heat the oil to its steady
  value (time constant three hours): the cyclic battery duty
  ages the unit far less than its rating suggests - but the
  winding follows within minutes, so the hot-spot gradient
  and the gas relay's view of each cycle still matter; the
  maker's dynamic rating may allow a smaller unit</code></pre>
<div id="fig-ch25-besscycle" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch25-besscycle-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch25-besscycle.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch25-besscycle-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;25.12: نقطهٔ داغِ ترانسفورماتورِ واحدِ باتری در یک روزِ گرم با دو چرخهٔ دوساعتهٔ تمام‌بار؛ خطِ‌چین مقدارِ ماندگار در همان بار و <span class="ltr" dir="ltr">45 °C</span>.
</figcaption>
</figure>
</div>
<div id="exm-ch25-besscycle" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.31 (نوددوهفت، نه صدوهفده)</strong></span> <strong>پرسش.</strong> با دو چرخهٔ دوساعتهٔ <span class="ltr" dir="ltr">0.95</span> پریونیت در روزِ گرم، داغ‌ترین نقطه و عمرِ مصرف‌شده چیست؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">97 °C</span> در برابرِ <span class="ltr" dir="ltr">117 °C</span> ماندگار؛ عمرِ مصرف‌شده حدودِ <span class="ltr" dir="ltr">0.06</span> روز در این روز.</p>
<p><strong>تفسیر.</strong> کارِ چرخه‌ایِ باتری ترانسفورماتور را بسیار کمتر از آنچه رتبه‌اش می‌گوید پیر می‌کند؛ ولی سیم‌پیچ در چند دقیقه دنبال می‌کند، پس گرادیانِ نقطهٔ داغ و دیدِ رلهٔ گاز در هر چرخه مهم می‌ماند. رتبهٔ پویای سازنده ممکن است واحدِ کوچک‌تری را مجاز کند؛ ولی توانِ واکنشیِ خدمت (فصلِ ۲۰) و اضافه‌بارِ کوتاهِ اینورتر را هم باید پوشاند. <strong>وارسی:</strong> <span class="math inline">\(1 - e^{-2/3} = 0.49\)</span>: در دو ساعت روغن نیمی از راهِ ماندگار را می‌رود.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر چرخه‌ها چهارساعته باشند، روغن چه کسری از راهِ ماندگار را می‌رود؟</li>
<li>چرا گرادیانِ نقطهٔ داغ در هر چرخه به مقدارِ ماندگارش می‌رسد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch25-b" class="level2" data-number="25.3">
<h2 data-number="25.3" class="anchored" data-anchor-id="sec-ch25-b"><span class="header-section-number">25.3</span> ب. منطقِ طراحی و ساخت</h2>
<section id="sec-ch25-b-sequence" class="level3" data-number="25.3.1">
<h3 data-number="25.3.1" class="anchored" data-anchor-id="sec-ch25-b-sequence"><span class="header-section-number">25.3.1</span> توالیِ طراحی و وابستگی‌ها</h3>
<p><strong>ایده.</strong> طراحیِ ترانسفورماتور از الزام‌ها آغاز می‌شود و از این گام‌ها می‌گذرد: مقدارِ نامی ← هسته و شار و دور ← رسانا و چگالیِ جریان و آرایشِ سیم‌پیچ‌ها ← هماهنگیِ عایق ← امپدانسِ نشتی ← تلف‌ها ← سرمایش و افزایشِ دما ← تکیه‌گاهِ مکانیکی ← مخزن و لوازم ← راستی‌آزمایی. هر انتخاب چند ویژگی را با هم جابه‌جا می‌کند:</p>
<pre class="text"><code>design dependencies a reviewer can check (simplified relations):
  change                          effect
  flux density B up 10 %          turns down 9 %, core loss up ~21 %
  current density J up 10 %       copper section down 9 %, load loss up ~10 %
  impedance up (more leakage)     fault current down, regulation up
  turns up 10 % (same window)     leakage reactance up ~21 % (x ~ N^2)
  cooling ONAN -&gt; ONAF            rating up for the same active part
  each choice moves cost, losses, impedance and size together;
  the maker's design software balances them against the
  specification - simplified equations show the direction,
  not the design</code></pre>
<div id="exm-ch25-design" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.32 (ده درصد دورِ بیشتر)</strong></span> <strong>پرسش.</strong> اگر سازنده برای کاهشِ تلفِ هسته دور را <span class="ltr" dir="ltr">10 %</span> بیشتر کند (با همان پنجره)، چه چیزهایی عوض می‌شوند؟</p>
<p><strong>پاسخ.</strong> چگالیِ شار حدودِ <span class="ltr" dir="ltr">9 %</span> کم و تلفِ هسته کم می‌شود، اما راکتانسِ نشتی با <span class="math inline">\(N^2\)</span> حدودِ <span class="ltr" dir="ltr">21 %</span> بالا می‌رود: امپدانس از بازهٔ مشخصه بیرون می‌رود مگر هندسه عوض شود؛ و رسانای بیشتر در همان پنجره یعنی چگالیِ جریانِ بیشتر یا پنجرهٔ بزرگ‌تر.</p>
<p><strong>تفسیر.</strong> بازبین نمی‌تواند ترانسفورماتور را طراحی کند، اما می‌تواند بپرسد هر تغییر چه چیزی را جابه‌جا کرده است؛ معادله‌های ساده <strong>جهت</strong> را نشان می‌دهند، نه طرح را. طراحیِ مختصِ سازنده و نرم‌افزارِ او جای خود دارد و این فصل جانشینِ آن نیست. <strong>وارسی:</strong> <span class="math inline">\(1.1^2 = 1.21\)</span>.</p>
</div>
</section>
<section id="sec-ch25-b-parts" class="level3" data-number="25.3.2">
<h3 data-number="25.3.2" class="anchored" data-anchor-id="sec-ch25-b-parts"><span class="header-section-number">25.3.2</span> هسته، تلفِ بی‌باری و اجزای ترانسفورماتور</h3>
<pre class="text"><code>core mass and no-load loss (teaching steel data):
  steel W/kg at 1.7 T   building factor   core mass for P0 = 35 kW
                0.80              1.10         39.8 t
                0.80              1.20         36.5 t
                0.90              1.10         35.4 t
                0.90              1.20         32.4 t
                1.05              1.10         30.3 t
                1.05              1.20         27.8 t
  better steel (lower W/kg) and careful cutting and stacking
  (a lower building factor: the joints add loss) give the
  same no-load loss with a different core; the maker's
  guarantee is checked by the no-load test, not by this sum</code></pre>
<div id="fig-ch25-anatomy" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch25-anatomy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch25-anatomy.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch25-anatomy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;25.13: اجزای ترانسفورماتورِ روغنی و شاهدِ هر کدام.
</figcaption>
</figure>
</div>
<div id="exm-ch25-core" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.33 (هسته‌ای برای سی‌وپنج کیلووات)</strong></span> <strong>پرسش.</strong> برای <span class="ltr" dir="ltr">35 kW</span> تلفِ بی‌باری با فولادِ <span class="ltr" dir="ltr">0.90 W/kg</span> و ضریبِ ساختِ <span class="ltr" dir="ltr">1.15</span>، جرمِ هسته چقدر است؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="math inline">\(35{,}000/(0.90 \times 1.15) = 33.8\,\text{t}\)</span>؛ با فولادِ <span class="ltr" dir="ltr">0.80</span> و ضریبِ <span class="ltr" dir="ltr">1.10</span> حدودِ <span class="ltr" dir="ltr">39.8 t</span>.</p>
<p><strong>تفسیر.</strong> فولادِ بهتر یا برش و چیدنِ دقیق‌تر (اتصال‌های پله‌ای که تلفِ اتصال را کم می‌کنند) همان تلف را با هستهٔ دیگری می‌دهد. تضمینِ سازنده را آزمونِ بی‌باری وارسی می‌کند، نه این جمع. <strong>وارسی:</strong> <span class="math inline">\(35/(0.8 \times 1.1) = 39.8\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ده گامِ توالیِ طراحی را بنویسید.</li>
<li>افزایشِ <span class="ltr" dir="ltr">10 %</span> چگالیِ شار چه اثرهایی دارد؟</li>
<li>اجزای ترانسفورماتورِ روغنی را نام ببرید.</li>
<li>چرا معادله‌های ساده جانشینِ طراحیِ سازنده نیستند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-b-factory" class="level3" data-number="25.3.3">
<h3 data-number="25.3.3" class="anchored" data-anchor-id="sec-ch25-b-factory"><span class="header-section-number">25.3.3</span> مسیرِ کارخانه، دروازه‌های کیفیت و روغنی در برابرِ خشک</h3>
<p><strong>ایده.</strong> ترانسفورماتور در کارخانه از طرحِ تأییدشده و ردیابیِ مواد آغاز و با آزمون‌ها و آماده‌سازیِ حمل پایان می‌یابد. مسیرِ روغنی و خشک (رزینی) در چند گام فرق دارند:</p>
<pre class="text"><code>factory route of a transformer (concept):
  oil-filled:
    1. approved design and material traceability
    2. core cutting and stacking (step-lap joints)
    3. winding of the coils, inspection of conductors and turns
    4. insulation assembly (pressboard, spacers, barriers)
    5. lead connection and active-part clamping
    6. drying of the active part to the maker's moisture target
    7. tanking, vacuum and oil filling with processed oil
    8. sealing, leak check, finishing, tests, transport preparation
  dry-type (cast resin):
    1. approved design and material traceability
    2. core cutting and stacking
    3. winding (foil or strip), cast or impregnated in resin
    4. curing under controlled temperature
    5. assembly in the frame, leads and taps
    6. enclosure, sensors, tests, transport preparation
  drying, vacuum and oil processing need purpose-built plant
  and approved procedures; their records (moisture, oil
  quality, vacuum hold) belong in the dossier</code></pre>
<p><strong>دروازه‌های کیفیت.</strong> هر گام یک دروازه با <strong>هدف</strong> و <strong>شاهد</strong> دارد:</p>
<pre class="text"><code>quality gates in the factory (purpose, not procedure):
  gate                               proves that
  material certificates              core steel, copper, pressboard, oil are
    as specified
  dimensional checks                 core and windings are as designed
  winding and lead inspection        no damage, joints and clearances right
  moisture control after drying      insulation is dry before tanking
  leak check                         the tank and seals hold
  ratio, polarity, vector group      the windings are connected right
  winding resistance                 joints are sound; base for the load-loss
    test
  losses and impedance               the guarantees and the system values
  dielectric tests                   the insulation withstands its levels
  temperature rise (type or special) the cooling meets the rating
  each gate leaves a record; the factory acceptance test
  (FAT) is witnessed by the owner, and the dossier is
  reviewed against the contract (worked example, section D)</code></pre>
<div id="exm-ch25-gates" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.34 (رطوبت پیش از روغن)</strong></span> <strong>پرسش.</strong> چرا خشک‌کردنِ بخشِ فعال یک دروازه است و شاهدش چیست؟</p>
<p><strong>پاسخ.</strong> رطوبت در عایقِ کاغذی استحکامِ دی‌الکتریک را کم و پیرشدن را تند می‌کند؛ پس پیش از مخزن‌گذاری، رطوبتِ عایق تا هدفِ سازنده پایین آورده و سنجیده می‌شود. شاهد: سوابقِ خشک‌کردن و اندازه‌گیریِ رطوبت.</p>
<p><strong>تفسیر.</strong> خشک‌کردن، خلأ، روغنِ داغ و آزمون‌های دی‌الکتریک به تأسیساتِ ویژه، روال‌های تأییدشده و کارکنانِ صلاحیت‌دار نیاز دارند؛ این فصل فقط هدف و شاهد را می‌گوید. سوابقِ آن‌ها بخشی از پرونده‌اند که خریدار بازبینی می‌کند (<a href="#sec-ch25-d" class="quarto-xref"><span>بخش 25.5</span></a>).</p>
</div>
<pre class="text"><code>oil-filled and dry-type unit transformers (teaching data):
                              oil skid        dry in tower
  rating MVA                       5.5             5.6
  no-load loss kW                  4.5             7.0
  load loss kW                    45.0            50.0
  oil m3                           2.6             0.0
  site needs: oil skid - bund, outdoor, sampling; dry type -
  indoor, ventilation, cleaner air, no oil fire load
  the dry unit costs more loss and money but fits inside a
  tower where an oil fire would be unacceptable; outdoors on
  a skid, oil is cheaper and cools better</code></pre>
<div id="exm-ch25-oildry" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.35 (روغن روی اسکید، خشک در برج)</strong></span> <strong>پرسش.</strong> ترانسفورماتورِ واحدِ روغنی و خشک را در تلف، روغن و نیازهای محل مقایسه کنید.</p>
<p><strong>پاسخ.</strong> روغنی <span class="ltr" dir="ltr">4.5</span> و <span class="ltr" dir="ltr">45 kW</span> تلف با <span class="ltr" dir="ltr">2.6 m³</span> روغن؛ خشک <span class="ltr" dir="ltr">7.0</span> و <span class="ltr" dir="ltr">50 kW</span> بی روغن. روغنی حوضچه، فضای باز و نمونه‌گیری می‌خواهد؛ خشک فضای بسته، تهویه و هوای تمیزتر.</p>
<p><strong>تفسیر.</strong> درونِ برجِ توربین، آتشِ روغن پذیرفتنی نیست و ترانسفورماتورِ خشک با تلف و قیمتِ بیشتر انتخاب می‌شود؛ بیرون روی اسکید، روغن ارزان‌تر است و بهتر خنک می‌کند. هر انتخاب رابط‌های حریق و تهویهٔ خودش را دارد (<a href="#sec-ch25-f" class="quarto-xref"><span>بخش 25.7</span></a>). <strong>وارسی:</strong> اختلافِ تلفِ بی‌باری <span class="ltr" dir="ltr">2.5 kW</span> در هر واحد در تمامِ سال.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هشت گامِ مسیرِ ترانسفورماتورِ روغنی را بنویسید.</li>
<li>ده دروازهٔ کیفیت و هدفِ هر کدام را بنویسید.</li>
<li>چرا ترانسفورماتورِ برجِ توربین خشک است؟</li>
<li>کدام کارهای کارخانه به تأسیساتِ ویژه نیاز دارند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-b-winding" class="level3" data-number="25.3.4">
<h3 data-number="25.3.4" class="anchored" data-anchor-id="sec-ch25-b-winding"><span class="header-section-number">25.3.4</span> درونِ سیم‌پیچ: ضربه، نیرو، امپدانس و تلفِ گردابی</h3>
<p><strong>توزیعِ ولتاژِ ضربه.</strong> ضربهٔ تند (صاعقه) در لحظهٔ نخست با <strong>ظرفیت‌ها</strong> تقسیم می‌شود، نه با دورها. با ظرفیتِ سری <span class="math inline">\(C_\text{s}\)</span> و ظرفیت به زمین <span class="math inline">\(C_\text{g}\)</span>، <span class="math inline">\(\alpha = \sqrt{C_\text{g}/C_\text{s}}\)</span> و:</p>
<p><span id="eq-ch25-impulse"><span class="math display">\[
\frac{u(x)}{U} = \frac{\sinh\left(\alpha(1 - x)\right)}{\sinh\alpha}
\tag{25.9}\]</span></span></p>
<pre class="text"><code>initial impulse voltage along a disc winding (neutral earthed):
  u(x) / U = sinh(a (1 - x)) / sinh(a); first disc gets about a / N
  80 discs, 650 kV impulse
  alpha   first disc kV   x uniform   winding type
   10.0              76         9.4   plain disc
    5.0              39         4.8   partly interleaved
    2.5              20         2.5   interleaved
  a steep impulse first divides by capacitance, not by turns:
  the line-end discs carry many times their share; interleaving
  the turns raises the series capacitance and lowers alpha -
  why the line end of an HV winding is built differently, and
  why the impulse test (lesson C) is a type and routine
  evidence the reviewer reads, not a site trial</code></pre>
<div id="fig-ch25-impulse" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch25-impulse-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch25-impulse.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch25-impulse-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;25.14: توزیعِ نخستینِ ولتاژِ ضربه در طولِ سیم‌پیچ برای سه مقدارِ <span class="math inline">\(\alpha\)</span>؛ خطِ راست توزیعِ یکنواخت است.
</figcaption>
</figure>
</div>
<div id="exm-ch25-impulse" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.36 (دیسکِ نخست ده برابر)</strong></span> <strong>پرسش.</strong> در سیم‌پیچی با ۸۰ دیسک و ضربهٔ <span class="ltr" dir="ltr">650 kV</span>، دیسکِ نخست با <span class="math inline">\(\alpha = 10\)</span> و <span class="math inline">\(\alpha = 2.5\)</span> چه ولتاژی می‌بیند؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">76 kV</span> (۹٫۴ برابرِ سهمِ یکنواخت) و <span class="ltr" dir="ltr">20 kV</span> (۲٫۵ برابر).</p>
<p><strong>تفسیر.</strong> <strong>درهم‌پیچیِ</strong> دورها ظرفیتِ سری را بالا و <span class="math inline">\(\alpha\)</span> را پایین می‌برد؛ برای همین سرِ خطِ سیم‌پیچِ فشارِ قوی متفاوت ساخته می‌شود. آزمونِ ضربه شاهدِ نوعی و جاریِ آن است. <strong>وارسی:</strong> <span class="math inline">\(650 \times (1 - \sinh(9.875)/\sinh(10)) = 76\)</span>.</p>
</div>
<p><strong>فشارِ اتصالِ کوتاه روی سیم‌پیچ.</strong> میدانِ نشتی در خطا بسیار بزرگ است و فشاری متناسب با مجذورِ آن روی سیم‌پیچ می‌گذارد (<span class="math inline">\(p = B^2/2\mu_0\)</span>):</p>
<pre class="text"><code>short-circuit pressure on the 33 kV winding (teaching geometry):
  B = mu0 N i / h; pressure p = B^2 / (2 mu0); hoop stress p r / t
  uk %   peak pu   peak kA   B T    p MPa   hoop MPa (60 % Cu)
    12      22.4      14.2   2.31    2.13                32.6
    10      26.9      17.1   2.78    3.07                46.9
     8      33.6      21.4   3.47    4.80                73.3
  the force grows with the square of the fault current: a
  lower impedance (less voltage drop, smaller losses) costs
  winding strength - the impedance of lesson A is chosen with
  the forces in view; the inner winding is pressed inward and
  must not buckle - the short-circuit withstand is proved by
  the maker's test or calculation evidence</code></pre>
<div id="exm-ch25-forces" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.37 (امپدانسِ کم، نیروی زیاد)</strong></span> <strong>پرسش.</strong> با امپدانسِ <span class="ltr" dir="ltr">12</span>، <span class="ltr" dir="ltr">10</span> و <span class="ltr" dir="ltr">8 %</span> تنشِ حلقویِ سیم‌پیچِ <span class="ltr" dir="ltr">33 kV</span> چیست؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">33</span>، <span class="ltr" dir="ltr">47</span> و <span class="ltr" dir="ltr">73 MPa</span>.</p>
<p><strong>تفسیر.</strong> نیرو با مجذورِ جریانِ خطا بالا می‌رود؛ امپدانسِ کمتر (افتِ ولتاژِ کمتر) استحکامِ بیشتر می‌خواهد. سیم‌پیچِ درونی به درون فشرده می‌شود و نباید <strong>کمانش</strong> کند؛ تحملِ اتصالِ کوتاه با آزمون یا شاهدِ محاسبهٔ سازنده ثابت می‌شود. <strong>وارسی:</strong> <span class="math inline">\(p = 2.31^2/(2 \times 1.257 \times 10^{-6}) = 2.1\,\text{MPa}\)</span>.</p>
</div>
<p><strong>امپدانس از هندسه.</strong> شارِ نشتی در شکافِ میانِ سیم‌پیچ‌ها و درونِ آن‌هاست؛ یک فرمِ آموزشی:</p>
<p><span id="eq-ch25-ux"><span class="math display">\[
u_x = 2\pi f \mu_0\,\frac{\pi D_\text{m}\,N I}{h\,V_\text{t}}\left(a_{12} + \frac{a_1 + a_2}{3}\right)
\tag{25.10}\]</span></span></p>
<pre class="text"><code>impedance from the winding geometry (teaching formula):
  ux = 2 pi f mu0 pi Dm N I / (h Vt) x (a12 + (a1 + a2) / 3)
  N 194, I 636 A, Vt 169.8 V, Dm 1.1 m, h 1.5 m, a1 0.06 m, a2 0.09 m
  gap a12 m   height h m   ux %
      0.130         1.50   11.9
      0.153         1.50   13.4
      0.130         1.35   13.2
  the leakage flux lives in the gap and the windings: a wider
  gap or a shorter winding raises the impedance - the 13.4 %
  of the test dossier (lesson D) is about 23 mm more gap or a
  winding about 11 % shorter than designed; the maker's
  calculation predicts it within a few per cent, and the
  contract tolerance closes the rest</code></pre>
<div id="exm-ch25-impedance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.38 (یک‌ونیم درصد در بیست‌وسه میلی‌متر)</strong></span> <strong>پرسش.</strong> امپدانسِ <span class="ltr" dir="ltr">13.4 %</span> در پروندهٔ آزمون (<a href="#sec-ch25-d-dossier" class="quarto-xref"><span>بخش 25.5.1</span></a>) با کدام تغییرِ هندسه سازگار است؟</p>
<p><strong>پاسخ.</strong> شکافِ حدودِ <span class="ltr" dir="ltr">23 mm</span> بیشتر یا سیم‌پیچی حدودِ <span class="ltr" dir="ltr">11 %</span> کوتاه‌تر.</p>
<p><strong>تفسیر.</strong> محاسبهٔ سازنده امپدانس را با چند درصد دقت پیش‌بینی می‌کند؛ رواداریِ قرارداد بقیه را می‌پوشاند. وقتی اندازه از رواداری بیرون است، پرسشِ بازبینی این است که کدام بُعد عوض شده و پیامدش بر جریانِ خطا، تنظیمِ ولتاژ و نیرو چیست. <strong>وارسی:</strong> <span class="math inline">\(0.660 \times 0.18 = 0.119\)</span>.</p>
</div>
<p><strong>تلفِ گردابی در رشته‌های سیم.</strong> تلفِ گردابیِ هر رشته با مجذورِ ضخامتش بالا می‌رود:</p>
<pre class="text"><code>eddy loss in the winding strands grows with thickness squared:
  strand mm   eddy share of load loss   load loss kW   value k u (B 0.88)
        2.5                     10.0%          250.0                  0.0
        1.8                      5.2%          239.1                  9.6
        1.2                      2.3%          232.5                 15.4
  thin strands, transposed along the winding (continuously
  transposed cable), cut the eddy loss and the hot spots it
  makes; the saving is priced with the B factor of lesson A -
  the reason loss evaluation reaches into the winding design</code></pre>
<div id="exm-ch25-eddy" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.39 (رشتهٔ نازک، پولِ قابلِ شمارش)</strong></span> <strong>پرسش.</strong> با رشتهٔ <span class="ltr" dir="ltr">1.2 mm</span> به‌جای <span class="ltr" dir="ltr">2.5 mm</span> تلفِ بار و ارزشِ آن چه می‌شود؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">232.5 kW</span> به‌جای <span class="ltr" dir="ltr">250 kW</span>، ارزشِ حدودِ <span class="ltr" dir="ltr">15</span> هزار واحد با ضریبِ <span class="ltr" dir="ltr">B</span>.</p>
<p><strong>تفسیر.</strong> کابلِ پیوسته‌جابه‌جاشده (<span class="ltr" dir="ltr">CTC</span>) با رشته‌های نازکِ عایق‌دار تلفِ گردابی و نقطه‌های داغ را کم می‌کند؛ ارزیابیِ تلف (<a href="#sec-ch25-a-loading" class="quarto-xref"><span>بخش 25.2.4</span></a>) تا طراحیِ سیم‌پیچ می‌رسد. <strong>وارسی:</strong> <span class="math inline">\(10\,\% \times (1.2/2.5)^2 = 2.3\,\%\)</span>.</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>خطاهای رایج
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>امپدانسِ کم برای افتِ ولتاژِ کمتر بی‌توجه به نیروی اتصالِ کوتاه خواسته شده است.</li>
<li>امپدانسِ بیرون از رواداری بی‌پرسش از هندسه پذیرفته یا رد شده است.</li>
<li>آزمونِ ضربه آزمونی در محل فرض شده است.</li>
</ul>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ضربهٔ تند با ظرفیت‌ها تقسیم می‌شود؟</li>
<li>دیسکِ نخست با <span class="math inline">\(\alpha = 5\)</span> و ۶۰ دیسک در <span class="ltr" dir="ltr">550 kV</span>؟</li>
<li>فشار روی سیم‌پیچ با امپدانسِ <span class="ltr" dir="ltr">15 %</span> نسبت به <span class="ltr" dir="ltr">12 %</span> چند برابر است؟</li>
<li>با شکافِ <span class="ltr" dir="ltr">0.14 m</span> امپدانس چه می‌شود؟</li>
<li>سهمِ گردابی با رشتهٔ <span class="ltr" dir="ltr">1.8 mm</span>؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-b-accessories" class="level3" data-number="25.3.5">
<h3 data-number="25.3.5" class="anchored" data-anchor-id="sec-ch25-b-accessories"><span class="header-section-number">25.3.5</span> کنسرواتور، انبساطِ روغن و رادیاتورها</h3>
<p><strong>انبساطِ روغن.</strong> روغن با دما منبسط می‌شود: <span class="math inline">\(\Delta V = \beta V \Delta T\)</span>. کنسرواتور این تغییر را می‌گیرد، یا در مخزنِ آب‌بند، بالشتکِ گاز:</p>
<pre class="text"><code>oil expansion and the conservator (teaching):
  mean oil C   volume change m3 (from 20 C)
          -10                           -0.49
           20                           +0.00
           60                           +0.66
          100                           +1.32
  swing -10 to 100 C: 1.82 m3; conservator about 2.4 m3 with margin
  a sealed tank instead keeps a gas cushion that is squeezed
  and expanded: its pressure swing sets the tank's design; the
  conservator's breather (silica gel or a membrane) keeps the
  water of the air out of the oil (lesson moisture above)</code></pre>
<div id="exm-ch25-expansion" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.40 (دو مترمکعب و نیم)</strong></span> <strong>پرسش.</strong> حجمِ تغییرِ <span class="ltr" dir="ltr">22 m³</span> روغن از <span class="ltr" dir="ltr">−10</span> تا <span class="ltr" dir="ltr">100 °C</span> با <span class="math inline">\(\beta = 7.5 \times 10^{-4}\)</span> چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">1.82 m³</span>؛ کنسرواتورِ حدودِ <span class="ltr" dir="ltr">2.4 m³</span> با حاشیه.</p>
<p><strong>تفسیر.</strong> تنفس‌گیرِ کنسرواتور (سیلیکاژل یا غشا) آبِ هوا را از روغن دور نگه می‌دارد (<a href="#sec-ch25-a-day" class="quarto-xref"><span>بخش 25.2.6</span></a>)؛ مخزنِ آب‌بند فشارِ بالشتک را در طراحیِ مخزن می‌آورد. <strong>وارسی:</strong> <span class="math inline">\(7.5 \times 10^{-4} \times 22 \times 110 = 1.82\)</span>.</p>
</div>
<p><strong>رادیاتورها.</strong> تلف باید از سطحِ رادیاتورها به هوا برود (<span class="math inline">\(A = P/(h \Delta T)\)</span>):</p>
<pre class="text"><code>radiator area for the losses (teaching heat transfer):
  mode     load MVA   losses kW   h W/(m2 K)   area m2 at 40 K
  ONAN          50         192            6               802
  ONAF          63         285           12               594
  the same radiators carry the full rating when fans double
  the air-side heat transfer - the ONAN/ONAF pair of the
  specification is one radiator bank with fans that switch
  on with the oil temperature; the fans are an auxiliary
  load (ch 23) and their failure an alarm with a load limit</code></pre>
<div id="exm-ch25-radiators" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.41 (یک بانکِ رادیاتور، دو رتبه)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">6</span> و <span class="ltr" dir="ltr">12 W/(m²·K)</span> برای هوای آرام و فن‌دار و اختلافِ <span class="ltr" dir="ltr">40 K</span>، سطحِ لازم برای <span class="ltr" dir="ltr">ONAN</span> <span class="ltr" dir="ltr">50 MVA</span> و <span class="ltr" dir="ltr">ONAF</span> <span class="ltr" dir="ltr">63 MVA</span> چیست؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">802</span> و <span class="ltr" dir="ltr">594 m²</span>: همان رادیاتورها با فن رتبهٔ کامل را می‌برند.</p>
<p><strong>تفسیر.</strong> فن‌ها با دمای روغن روشن می‌شوند و بارِ کمکی‌اند (فصلِ ۲۳)؛ خرابیِ آن‌ها هشدار و حدِ بار است. <strong>وارسی:</strong> <span class="math inline">\(192{,}000/(6 \times 40) = 800\)</span>.</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>خطاهای رایج
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>کنسرواتور بی‌حسابِ بازهٔ دمای روغن اندازه شده است.</li>
<li>خرابیِ فن‌ها بی‌هشدار و بی‌حدِ بار مانده است.</li>
</ul>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>حجمِ تغییرِ روغن از <span class="ltr" dir="ltr">20</span> تا <span class="ltr" dir="ltr">80 °C</span>؟</li>
<li>چرا کنسرواتور تنفس‌گیر دارد؟</li>
<li>چرا رتبهٔ <span class="ltr" dir="ltr">ONAF</span> با همان رادیاتورها بیشتر است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-b-tower" class="level3" data-number="25.3.6">
<h3 data-number="25.3.6" class="anchored" data-anchor-id="sec-ch25-b-tower"><span class="header-section-number">25.3.6</span> ترانسفورماتورِ خشک در برجِ توربین: هوا و ارتفاع</h3>
<p><strong>ایده.</strong> ترانسفورماتورِ خشکِ توربین (<a href="#sec-ch25-b-factory" class="quarto-xref"><span>بخش 25.3.3</span></a>) در پایهٔ برج گرمای تلف‌هایش را به هوای برج می‌دهد؛ آن هوا باید عوض شود: <span class="math inline">\(\dot{V} = P/(\rho c \Delta T)\)</span>:</p>
<pre class="text"><code>cooling the dry-type transformer in the turbine tower (teaching):
  losses at full output 57 kW (no-load 7, load 50)
  air rise K   air flow m3/s   at 2,000 m altitude (air 0.80 x)
          10            4.73                    5.91
          15            3.15                    3.94
          20            2.36                    2.95
  the heat must leave the tower base through filtered inlets
  and outlets or a duct; thin air at altitude carries less
  heat per cubic metre, so dry types are derated or given
  more air - the maker's rating at the site's altitude and
  temperature is part of the turbine supplier's evidence</code></pre>
<div id="exm-ch25-tower" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.42 (چهار مترمکعب در ثانیه)</strong></span> <strong>پرسش.</strong> برای <span class="ltr" dir="ltr">57 kW</span> تلف با <span class="ltr" dir="ltr">15 K</span> افزایشِ هوا چه جریانِ هوایی لازم است، و در <span class="ltr" dir="ltr">2,000 m</span> ارتفاع؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">3.15 m³/s</span> و در ارتفاع <span class="ltr" dir="ltr">3.94 m³/s</span> (چگالیِ هوا <span class="ltr" dir="ltr">0.80</span>).</p>
<p><strong>تفسیر.</strong> هوای رقیق گرمای کمتری در هر مترمکعب می‌برد؛ ترانسفورماتورِ خشک در ارتفاع با رتبهٔ کاهش‌یافته یا هوای بیشتر کار می‌کند و رتبهٔ سازنده در ارتفاع و دمای محل جزءِ شاهدهای سازندهٔ توربین است. ورودی‌ها و خروجی‌های هوا فیلتر دارند تا گرد و نمک به سیم‌پیچِ رزینی نرسد. <strong>وارسی:</strong> <span class="math inline">\(57{,}000/(1.2 \times 1{,}005 \times 15) = 3.15\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هوای لازم برای <span class="ltr" dir="ltr">40 kW</span> با <span class="ltr" dir="ltr">10 K</span> افزایش؟</li>
<li>چرا ارتفاع رتبهٔ ترانسفورماتورِ خشک را کم می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-b-materials" class="level3" data-number="25.3.7">
<h3 data-number="25.3.7" class="anchored" data-anchor-id="sec-ch25-b-materials"><span class="header-section-number">25.3.7</span> مس، رطوبت و خلأ: سه وارسیِ ساده روی پیشنهاد و کارخانه</h3>
<p><strong>مس در برابرِ تلفِ بار.</strong> تلفِ <span class="math inline">\(I^2R\)</span> در سیم‌پیچ با چگالیِ جریان <span class="math inline">\(J\)</span> و حجمِ مس <span class="math inline">\(V\)</span> چنین است:</p>
<p><span id="eq-ch25-copper"><span class="math display">\[
P_{I^2R} = \rho\,J^2\,V
\tag{25.11}\]</span></span></p>
<p>پس تلفِ کم یا با مسِ بیشتر (چگالیِ جریانِ کمتر) به دست می‌آید یا با طراحیِ بهترِ تلف‌های گردابی و پراکنده؛ نه بی‌هزینه:</p>
<pre class="text"><code>copper mass against load loss: P = rho J^2 x volume (a review check)
  current density A/mm2   copper t for 200 kW of I2R   kW per tonne
                    2.5                         13.6          14.7
                    3.0                          9.4          21.2
                    3.5                          6.9          28.9
  the I2R part of the 250 kW load loss (the rest is eddy and
  stray loss) needs about 9 t of copper at 3 A/mm2: a bid
  that promises low load loss with little copper is checked
  against this before it is believed; more copper (lower J)
  buys lower loss - the B factor of lesson A prices it</code></pre>
<div id="exm-ch25-copper" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.43 (نه تن مس)</strong></span> <strong>پرسش.</strong> برای بخشِ <span class="math inline">\(I^2R\)</span> از تلفِ بار (حدودِ <span class="ltr" dir="ltr">200 kW</span> از <span class="ltr" dir="ltr">250 kW</span>) در <span class="ltr" dir="ltr">3 A/mm²</span> چند تن مس لازم است؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">9.4 t</span>؛ در <span class="ltr" dir="ltr">2.5 A/mm²</span> <span class="ltr" dir="ltr">13.6 t</span>.</p>
<p><strong>تفسیر.</strong> پیشنهادی که تلفِ بارِ کم با مسِ کم وعده می‌دهد با همین حساب وارسی می‌شود پیش از آنکه باور شود؛ مسِ بیشتر تلفِ کمتر می‌خرد و ضریبِ <span class="math inline">\(B\)</span> درسِ ارزیابی قیمتش را می‌گذارد. جرمِ مس در فهرستِ جرم‌های پیشنهاد هست. <strong>وارسی:</strong> <span class="math inline">\(2.1 \times 10^{-8} \times (3 \times 10^6)^2 = 189\,\text{kW/m}^3\)</span> و <span class="math inline">\(200/189 \times 8.9 = 9.4\,\text{t}\)</span>.</p>
</div>
<p><strong>آبی که خشک‌کردن بیرون می‌کشد.</strong> عایقِ کاغذیِ تازه چند درصد آب دارد و باید به کمتر از یک درصد برسد (<a href="#sec-ch25-b-factory" class="quarto-xref"><span>بخش 25.3.3</span></a>):</p>
<pre class="text"><code>water removed from the insulation in the factory's drying (teaching):
  8 t of paper and pressboard
  from %   to %   water removed kg
     8.0    0.5                600
     8.0    1.0                560
     5.0    0.5                360
  hundreds of kilograms of water come out under heat and
  vacuum over days; the end point is proved by the drying
  record (water extracted per hour falling to the maker's
  limit) - the paper stays dry only if the tank is filled
  and sealed without delay (lesson B, quality gates)</code></pre>
<div id="exm-ch25-drying" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.44 (ششصد کیلوگرم آب)</strong></span> <strong>پرسش.</strong> از <span class="ltr" dir="ltr">8 t</span> کاغذ و پرس‌بورد، با رطوبتِ اولیهٔ <span class="ltr" dir="ltr">8 %</span> تا <span class="ltr" dir="ltr">0.5 %</span>، چقدر آب بیرون می‌آید؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">600 kg</span>.</p>
<p><strong>تفسیر.</strong> صدها کیلوگرم آب در چند روز با گرما و خلأ بیرون می‌آید؛ پایانِ کار با سابقهٔ خشک‌کردن ثابت می‌شود (آبِ بیرون‌آمده در هر ساعت تا حدِ سازنده کم شده باشد). کاغذِ خشک فقط وقتی خشک می‌ماند که مخزن بی‌درنگ پر و بسته شود؛ این یکی از دروازه‌های کیفیت است. <strong>وارسی:</strong> <span class="math inline">\(8{,}000 \times 0.075 = 600\)</span>.</p>
</div>
<p><strong>مخزن زیرِ خلأ.</strong> برای پرکردنِ روغن، مخزن تا خلأ تخلیه می‌شود و فشارِ هوا از بیرون بر دیواره‌ها می‌نشیند:</p>
<pre class="text"><code>the tank under full vacuum (atmospheric pressure outside, teaching):
  wall m x m   force MN   per stiffener (6 stiffeners) kN
   3.0 x 4.0       1.22                               203
   6.0 x 4.0       2.43                               405
   6.0 x 2.5       1.52                               253
  a 6 m by 4 m wall carries 2.4 MN when the tank is evacuated
  for oil filling: the stiffeners and the wall thickness are
  designed for it, and the vacuum and pressure tests of the
  tank (purpose: no permanent deformation, no leak) are part
  of the factory record - vacuum work belongs to the maker's
  equipment and procedure</code></pre>
<div id="exm-ch25-vacuum" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.45 (دو‌ونیم مگانیوتن روی یک دیواره)</strong></span> <strong>پرسش.</strong> دیوارهٔ <span class="ltr" dir="ltr">6 × 4 m</span> زیرِ خلأِ کامل چه نیرویی می‌گیرد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">2.43 MN</span>؛ با شش تقویت‌کننده حدودِ <span class="ltr" dir="ltr">405 kN</span> هر کدام.</p>
<p><strong>تفسیر.</strong> تقویت‌کننده‌ها و ضخامتِ دیواره برای همین طراحی می‌شوند و آزمون‌های خلأ و فشارِ مخزن (هدف: بی‌تغییرشکلِ ماندگار، بی‌نشتی) در سوابقِ کارخانه‌اند. کارِ خلأ با تجهیزات و روالِ سازنده انجام می‌شود؛ این کتاب فقط هدف و شاهد را می‌گوید. <strong>وارسی:</strong> <span class="math inline">\(101{,}300 \times 24 = 2.43 \times 10^6\,\text{N}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>خطاهای رایج
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>تلفِ بارِ پیشنهاد بی‌وارسیِ جرمِ مس پذیرفته شده است.</li>
<li>پایانِ خشک‌کردن با زمان اعلام شده، نه با سابقهٔ آبِ بیرون‌آمده.</li>
<li>مخزن بی‌گواهیِ آزمونِ خلأ برای پرکردن آماده دانسته شده است.</li>
</ul>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>مسِ لازم برای <span class="ltr" dir="ltr">200 kW</span> در <span class="ltr" dir="ltr">3.5 A/mm²</span>؟</li>
<li>آبِ بیرون‌آمده از <span class="ltr" dir="ltr">6 t</span> کاغذ از <span class="ltr" dir="ltr">7 %</span> تا <span class="ltr" dir="ltr">0.5 %</span>؟</li>
<li>نیروی خلأ روی دیوارهٔ <span class="ltr" dir="ltr">5 × 3 m</span>؟</li>
<li>چرا کاغذِ خشک‌شده باید بی‌درنگ زیرِ روغن برود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-b-sun" class="level3" data-number="25.3.8">
<h3 data-number="25.3.8" class="anchored" data-anchor-id="sec-ch25-b-sun"><span class="header-section-number">25.3.8</span> آفتاب روی مخزنِ ترانسفورماتورِ واحدِ خورشیدی</h3>
<p><strong>ایده.</strong> ترانسفورماتورِ واحدِ خورشیدی در فضای باز و زیرِ همان آفتابی است که نیروگاه را می‌گرداند. مخزن بخشی از تابش را جذب می‌کند (<span class="math inline">\(q = \alpha\,G\,A\)</span>) و این گرما به تلف‌ها افزوده می‌شود؛ افزایشِ دمای روغن تقریباً با توانِ <span class="ltr" dir="ltr">0.8</span> گرمای کل بالا می‌رود (<a href="#sec-ch25-a-loading" class="quarto-xref"><span>بخش 25.2.4</span></a>):</p>
<pre class="text"><code>sun on a PV unit transformer's tank (teaching; noon, 1 kW/m2 on
  12 m2 of lid and sides; full load, losses 49.5 kW)
  paint            absorbed   extra kW   top-oil rise x   +K on 52 K
  dark grey            0.80        9.6            1.152          7.9
  light grey           0.50        6.0            1.096          5.0
  white                0.25        3.0            1.048          2.5
  at a PV site the sun is strongest exactly when the unit is
  fully loaded: a dark tank adds about 8 K to the top oil -
  the same as running at 1.11 pu without sun; a light paint or a
  sun roof is cheap, and the maker's rating states whether it
  includes solar gain (the specification asks)</code></pre>
<div id="exm-ch25-sun" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.46 (رنگ، یک ارزان‌ترین خنک‌کننده)</strong></span> <strong>پرسش.</strong> مخزنِ خاکستریِ تیره (<span class="math inline">\(\alpha = 0.8\)</span>) در ظهر با <span class="ltr" dir="ltr">12 m²</span> رو به آفتاب چه گرمایی می‌گیرد و افزایشِ روغن چقدر بالا می‌رود؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">9.6 kW</span>؛ افزایشِ روغن حدودِ <span class="ltr" dir="ltr">8 K</span>، هم‌ارزِ کار در <span class="ltr" dir="ltr">1.11</span> پریونیت بی‌آفتاب. رنگِ سفید آن را به حدودِ <span class="ltr" dir="ltr">2.5 K</span> می‌رساند.</p>
<p><strong>تفسیر.</strong> در نیروگاهِ خورشیدی آفتاب درست وقتی بیشینه است که ترانسفورماتور تمام‌بار است؛ رنگِ روشن یا سایه‌بان ارزان است و مشخصه می‌پرسد که رتبهٔ سازنده گرمای آفتاب را در بر دارد یا نه. با یافتهٔ <a href="#exm-ch25-pvunit" class="quarto-xref">مثال&nbsp;<span>25.20</span></a> (یک درصد کمبودِ رتبه) این درس نشان می‌دهد که حاشیهٔ ترانسفورماتورِ واحد کوچک است. <strong>وارسی:</strong> <span class="math inline">\((59.1/49.5)^{0.8} = 1.152\)</span> و <span class="math inline">\(52 \times 0.152 = 7.9\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با <span class="math inline">\(\alpha = 0.5\)</span> و <span class="ltr" dir="ltr">8 m²</span>، گرمای جذب‌شده؟</li>
<li>چرا آفتاب برای ترانسفورماتورِ واحدِ خورشیدی مهم‌تر از ترانسفورماتورِ واحدِ بادی است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch25-c" class="level2" data-number="25.4">
<h2 data-number="25.4" class="anchored" data-anchor-id="sec-ch25-c"><span class="header-section-number">25.4</span> پ. آزمون، حمل و نصب</h2>
<section id="sec-ch25-c-tests" class="level3" data-number="25.4.1">
<h3 data-number="25.4.1" class="anchored" data-anchor-id="sec-ch25-c-tests"><span class="header-section-number">25.4.1</span> آزمون‌ها و هدفِ هر کدام</h3>
<p><strong>ایده.</strong> آزمون‌های ترانسفورماتور سه رده‌اند: <strong>روزمره</strong> (هر واحد: نسبت، قطبیت و گروهِ برداری، مقاومتِ سیم‌پیچ، تلف و امپدانس، آزمون‌های دی‌الکتریک)، <strong>نوعی</strong> (یک طرح: افزایشِ دما و مانند آن) و <strong>ویژه</strong> (به خواستِ قرارداد: صدا، تحملِ اتصالِ کوتاه و مانند آن). استاندارد (<span class="ltr" dir="ltr">IEC 60076-1:2011</span> و بخش‌های دیگرِ این سری) هدف و روشِ آن‌ها را تعریف می‌کند؛ قرارداد می‌گوید کدام‌ها، با کدام رواداری و با چه تصمیمی در صورتِ شکست.</p>
<div id="tbl-ch25-tests" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch25-tests-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;25.2: آزمون‌های ترانسفورماتور، هدف و پیامدِ شکست (مفهومی)
</figcaption>
<div aria-describedby="tbl-ch25-tests-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمون</th>
<th>هدف</th>
<th>اگر نپذیرفت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>نسبت، قطبیت، گروهِ برداری</td>
<td>اتصال‌ها درست‌اند</td>
<td>خطای ساخت: اصلاح پیش از ادامه</td>
</tr>
<tr class="even">
<td>مقاومتِ سیم‌پیچ</td>
<td>اتصال‌ها سالم‌اند؛ پایهٔ آزمونِ تلفِ بار</td>
<td>بررسیِ اتصال یا سرسیم</td>
</tr>
<tr class="odd">
<td>تلفِ بی‌باری و جریان</td>
<td>تضمین و هسته</td>
<td>کسر از قیمت یا رد، طبقِ قرارداد</td>
</tr>
<tr class="even">
<td>تلفِ بار و امپدانس</td>
<td>تضمین و مقدارهای سامانه</td>
<td>مطالعهٔ دوباره یا رد</td>
</tr>
<tr class="odd">
<td>دی‌الکتریک</td>
<td>عایق سطح‌هایش را تحمل می‌کند</td>
<td>تحقیق، تعمیر، آزمونِ دوباره</td>
</tr>
<tr class="even">
<td>افزایشِ دما</td>
<td>سرمایش برای مقدارِ نامی کافی است</td>
<td>کاهشِ مقدارِ نامی، تعمیر یا رد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>آزمون‌های ولتاژِ بالا، خلأ، فشار، روغنِ داغ و دی‌الکتریک به تأسیساتِ ساخته‌شده برای همین کار، روال‌های تأییدشده و کارکنانِ صلاحیت‌دار نیاز دارند. این کتاب <strong>هدف و شاهد</strong> را می‌گوید، نه روش را. تفسیرِ گزارش و پذیرش با معیارهای قرارداد و استانداردِ مربوط است.</p>
</div>
</div>
</section>
<section id="sec-ch25-c-transport" class="level3" data-number="25.4.2">
<h3 data-number="25.4.2" class="anchored" data-anchor-id="sec-ch25-c-transport"><span class="header-section-number">25.4.2</span> حمل، نصب و پیش از برق‌دار کردن</h3>
<pre class="text"><code>transport and installation of a 63 MVA unit (teaching):
  mass in service 95 t; transport mass 72 t (oil and radiators off)
  transport: the route survey (bridges, bends, overhead lines),
  an impact recorder on the tank, the tank filled with dry gas
  or oil, and a check of the record on arrival
  installation: foundation level and loading, assembly of
  bushings and coolers, oil processing to the maker's limits,
  checks before energising - each a record, done under the
  maker's supervision (vacuum, hot oil and high voltage work
  belong to purpose-built equipment and qualified staff)</code></pre>
<div id="exm-ch25-transport" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.47 (ثبت‌کنندهٔ ضربه)</strong></span> <strong>پرسش.</strong> جرمِ حمل چقدر است و سه شاهدِ حملِ سالم چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">72 t</span> (بی روغن و رادیاتور) در برابرِ <span class="ltr" dir="ltr">95 t</span> در کار. شاهدها: بررسیِ مسیر (پل‌ها، خم‌ها، خط‌های هوایی)، ثبت‌کنندهٔ ضربه روی مخزن و وارسیِ آن هنگامِ رسیدن، پر بودنِ مخزن از گازِ خشک یا روغن با فشارِ پایش‌شده.</p>
<p><strong>تفسیر.</strong> ضربهٔ حمل می‌تواند بخشِ فعال را جابه‌جا کند بی آنکه از بیرون دیده شود؛ ثبت‌کننده و آزمون‌های پس از رسیدن آن را نشان می‌دهند. جرمِ حمل ورودیِ لجستیک است (فصلِ ۴۶). <strong>وارسی:</strong> <span class="math inline">\(95 - 72 = 23\,\text{t}\)</span> روغن و لوازم.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه ردهٔ آزمونِ ترانسفورماتور را تعریف کنید.</li>
<li>هدفِ آزمونِ مقاومتِ سیم‌پیچ چیست؟</li>
<li>اگر افزایشِ دما از حد بگذرد، چه گزینه‌هایی هست؟</li>
<li>سه شاهدِ حملِ سالم را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-c-evidence" class="level3" data-number="25.4.3">
<h3 data-number="25.4.3" class="anchored" data-anchor-id="sec-ch25-c-evidence"><span class="header-section-number">25.4.3</span> شاهدهای حمل و نخستین برق‌دار کردن</h3>
<p><strong>ثبت‌کنندهٔ ضربه.</strong> ترانسفورماتورِ اصلی با ثبت‌کنندهٔ ضربه حمل می‌شود؛ پرونده‌اش پس از رسیدن خوانده می‌شود:</p>
<pre class="text"><code>impact recorder log of the main transformer's journey (g, teaching
  limits 3 / 2 / 2 g along / across / vertical):
  event                 along  across  vertical  result
  rail transfer           1.2     0.6       0.8  ok
  port crane              2.1     0.9       1.6  ok
  road, bridge joint      1.0     0.7       1.1  ok
  road, pothole           3.4     1.0       2.6  OVER
  skidding to plinth      0.8     0.4       0.5  ok
  over the limits: road, pothole
  an exceedance is not damage, but it is a reason: the
  contract's procedure then asks for an internal inspection
  and the frequency-response comparison before energising -
  the recorder's file is part of the transport record</code></pre>
<div id="exm-ch25-impact" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.48 (چاله‌ای در جاده)</strong></span> <strong>پرسش.</strong> کدام رخداد از حدها گذشته و چه باید کرد؟</p>
<p><strong>پاسخ.</strong> چالهٔ جاده با <span class="ltr" dir="ltr">3.4 g</span> در امتداد و <span class="ltr" dir="ltr">2.6 g</span> قائم. گذر از حد آسیب نیست ولی دلیل است: رویهٔ قرارداد بازرسیِ درونی و مقایسهٔ پاسخِ فرکانسی را پیش از برق‌دار کردن می‌خواهد.</p>
<p><strong>تفسیر.</strong> پروندهٔ ثبت‌کننده بخشی از سابقهٔ حمل است (<a href="#sec-ch25-c-transport" class="quarto-xref"><span>بخش 25.4.2</span></a>)؛ حدها از قرارداد و سازنده‌اند. <strong>وارسی:</strong> <span class="math inline">\(3.4 &gt; 3\)</span> و <span class="math inline">\(2.6 &gt; 2\)</span>.</p>
</div>
<p><strong>مقایسهٔ پاسخِ فرکانسی.</strong> سیم‌پیچی که در حمل جابه‌جا شود، اندوکتانس‌ها و ظرفیت‌هایش و در نتیجه تشدیدهایش عوض می‌شوند. منحنیِ کارخانه مرجع است و منحنیِ محل وارسی:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb59"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb59-1"><a href="#cb59-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> correlation(a: <span class="bu">list</span>, b: <span class="bu">list</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb59-2"><a href="#cb59-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Pearson correlation of two traces of equal length."""</span></span>
<span id="cb59-3"><a href="#cb59-3" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> <span class="bu">len</span>(a)</span>
<span id="cb59-4"><a href="#cb59-4" aria-hidden="true" tabindex="-1"></a>    ma, mb <span class="op">=</span> <span class="bu">sum</span>(a) <span class="op">/</span> n, <span class="bu">sum</span>(b) <span class="op">/</span> n</span>
<span id="cb59-5"><a href="#cb59-5" aria-hidden="true" tabindex="-1"></a>    sab <span class="op">=</span> <span class="bu">sum</span>((x <span class="op">-</span> ma) <span class="op">*</span> (y <span class="op">-</span> mb) <span class="cf">for</span> x, y <span class="kw">in</span> <span class="bu">zip</span>(a, b))</span>
<span id="cb59-6"><a href="#cb59-6" aria-hidden="true" tabindex="-1"></a>    saa <span class="op">=</span> math.sqrt(<span class="bu">sum</span>((x <span class="op">-</span> ma) <span class="op">**</span> <span class="dv">2</span> <span class="cf">for</span> x <span class="kw">in</span> a))</span>
<span id="cb59-7"><a href="#cb59-7" aria-hidden="true" tabindex="-1"></a>    sbb <span class="op">=</span> math.sqrt(<span class="bu">sum</span>((y <span class="op">-</span> mb) <span class="op">**</span> <span class="dv">2</span> <span class="cf">for</span> y <span class="kw">in</span> b))</span>
<span id="cb59-8"><a href="#cb59-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> sab <span class="op">/</span> (saa <span class="op">*</span> sbb)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>frequency-response comparison before and after transport (synthetic):
  resonance shift   correlation   reading
             0.0%        1.0000   same
             0.5%        0.9995   same
             2.0%        0.9915   look closer
             6.0%        0.9306   investigate
  a winding that moved in transport changes its inductances
  and capacitances and shifts the resonances: the trace taken
  at the factory is the reference, the one on site the check
  - the comparison methods and limits are the specialists'
  (the thresholds here are teaching values)</code></pre>
<div id="fig-ch25-fra" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch25-fra-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch25-fra.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch25-fra-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;25.15: پاسخِ فرکانسیِ مرجع و پس از حمل با جابه‌جاییِ <span class="ltr" dir="ltr">2 %</span> تشدیدها (ساختگی).
</figcaption>
</figure>
</div>
<div id="exm-ch25-fra" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.49 (دو درصد جابه‌جایی)</strong></span> <strong>پرسش.</strong> همبستگیِ منحنی‌ها با جابه‌جاییِ <span class="ltr" dir="ltr">0.5</span>، <span class="ltr" dir="ltr">2</span> و <span class="ltr" dir="ltr">6 %</span> تشدیدها چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.9995</span>، <span class="ltr" dir="ltr">0.9915</span> و <span class="ltr" dir="ltr">0.9306</span>: یکسان، دقیق‌تر ببینید، بررسی کنید (آستانه‌های آموزشی).</p>
<p><strong>تفسیر.</strong> یک عدد همهٔ داستان نیست: متخصص ناحیه‌های فرکانسی را جدا می‌خواند (هسته، سیم‌پیچ، اتصال‌ها). روش‌ها و حدهای مقایسه کارِ متخصصان است. <strong>وارسی:</strong> خروجیِ برنامه.</p>
</div>
<p><strong>بوشینگ‌ها.</strong> ظرفیت و ضریبِ تلفِ بوشینگ در محل با مقدارهای <strong>خودِ</strong> آن در کارخانه مقایسه می‌شود:</p>
<pre class="text"><code>bushings: site readings against the factory's (teaching limits:
  capacitance change 3 %, dissipation factor change 30 %)
  bushing  C factory  C site  change  tan d factory  site    result
  HV A          450     452    0.4%         0.0035  0.0036  ok
  HV B          448     470    4.9%         0.0034  0.0049  investigate
  HV C          451     453    0.4%         0.0036  0.0037  ok
  a capacitance step means a layer of the bushing's insulation
  has broken down; a rising dissipation factor means moisture
  or ageing - both against the bushing's own factory values,
  which is why the factory report travels with the bushing</code></pre>
<div id="exm-ch25-bushings" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.50 (لایه‌ای که شکسته)</strong></span> <strong>پرسش.</strong> کدام بوشینگ بررسی می‌خواهد و چرا؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">HV B</span>: ظرفیت <span class="ltr" dir="ltr">4.9 %</span> بالا رفته و ضریبِ تلف حدودِ <span class="ltr" dir="ltr">44 %</span>.</p>
<p><strong>تفسیر.</strong> پلهٔ ظرفیت یعنی یکی از لایه‌های عایقِ بوشینگ شکسته؛ ضریبِ تلفِ بالارونده رطوبت یا پیری را نشان می‌دهد. گزارشِ کارخانهٔ هر بوشینگ با خودش سفر می‌کند. <strong>وارسی:</strong> <span class="math inline">\((470-448)/448 = 0.049\)</span>.</p>
</div>
<p><strong>نخستین برق‌دار کردن.</strong> حالت‌ها و سوابق، نه روال:</p>
<pre class="text"><code>first energisation of a main transformer: states and records
  before           insulation and ratio checks done, baseline oil sample
  first energising inrush recorded by the protection relays
  soak, no load    sound, temperatures, gas relay watched for a set period
  after soak       second oil sample compared with the baseline
  first load       thermal readings against the heat-run results
  records          event and disturbance files, readings, signatures
  each state has a hold point and a record; the switching
  itself follows the operator's programme and the owner's
  safety rules (ch 48-50) - this list says what is shown,
  not how it is done</code></pre>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>بازرسیِ درونی، اندازه‌گیریِ پاسخِ فرکانسی، اندازه‌گیریِ بوشینگ‌ها و نخستین برق‌دار کردن کارِ کارکنانِ صلاحیت‌دار با تجهیزات و روال‌های تأییدشده و برنامهٔ کلیدزنیِ بهره‌بردار است؛ این بخش هدف و شاهد را می‌آورد.</p>
</div>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>خطاهای رایج
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>گذر از حدِ ثبت‌کننده نادیده گرفته و ترانسفورماتور برق‌دار شده است.</li>
<li>بوشینگ‌ها با مقدارهای عمومی مقایسه شده‌اند، نه با گزارشِ کارخانهٔ خودشان.</li>
</ul>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>گذر از حدِ ثبت‌کنندهٔ ضربه چه پیامدی دارد؟</li>
<li>چرا منحنیِ پاسخِ فرکانسیِ کارخانه مرجع است؟</li>
<li>پلهٔ ظرفیتِ بوشینگ چه می‌گوید؟</li>
<li>چرا نمونهٔ روغن پیش و پس از نخستین برق‌دار کردن گرفته می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-c-shipping" class="level3" data-number="25.4.4">
<h3 data-number="25.4.4" class="anchored" data-anchor-id="sec-ch25-c-shipping"><span class="header-section-number">25.4.4</span> جرمِ حمل و آزمون‌های روغن</h3>
<p><strong>جرمِ حمل.</strong> ترانسفورماتورِ <span class="ltr" dir="ltr">95 t</span> با جاده‌ای که <span class="ltr" dir="ltr">72 t</span> را می‌پذیرد چگونه می‌رسد؟ آنچه جدا حمل می‌شود:</p>
<pre class="text"><code>what comes off for transport (teaching breakdown):
  mass in service 95 t
    less oil (22 m3 x 0.88 t/m3)     19.4 t -&gt;  75.6 t
    less radiators and fans           3.0 t -&gt;  72.6 t
    less conservator and piping       0.6 t -&gt;  72.0 t
  transport mass 72 t on a trailer of 8 axles: 9.0 t per axle
  (plus the trailer's own mass, checked against the road and
  bridge limits)
  the tank travels filled with dry gas under pressure, with a
  gauge and the impact recorder; the oil follows in tankers
  and is processed on site to the maker's limits</code></pre>
<div id="exm-ch25-shipping" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.51 (هفتاد و دو تن)</strong></span> <strong>پرسش.</strong> با جدا کردنِ روغن، رادیاتورها و کنسرواتور، جرمِ حمل و بارِ هر محور روی تریلرِ هشت‌محوره چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">72 t</span> و <span class="ltr" dir="ltr">9 t</span> بر محور، به‌علاوهٔ جرمِ خودِ تریلر.</p>
<p><strong>تفسیر.</strong> مخزن با گازِ خشکِ تحتِ فشار، فشارسنج و ثبت‌کنندهٔ ضربه حمل می‌شود و روغن با تانکر می‌آید و در محل تا حدهای سازنده فرآوری می‌شود (<a href="#sec-ch25-c-transport" class="quarto-xref"><span>بخش 25.4.2</span></a>). بررسیِ پل‌ها و پیچ‌های مسیر با جرمِ واقعیِ تریلر انجام می‌شود (فصلِ ۴۶). <strong>وارسی:</strong> <span class="math inline">\(95 - 19.4 - 3.0 - 0.6 = 72.0\)</span>.</p>
</div>
<p><strong>آزمون‌های روغن.</strong> روغنِ نو با حدهای سخت‌گیرانه‌تر از روغنِ در کار پذیرفته می‌شود؛ روندِ آب و اسیدیته زمانِ خشک کردن یا بازسازی را می‌گوید:</p>
<pre class="text"><code>oil tests read against teaching limits (breakdown voltage kV min,
  water mg/kg max, acidity mg KOH/g max):
  sample                BDV   water   acidity   result
  new oil, delivery       75       8      0.01   ok
  after processing        72       6      0.01   ok
  in service, year 8      48      22      0.08   ok
  in service, year 15     32      35      0.15   BDV, water, acidity - act
  new oil is accepted to tighter limits than oil in service;
  the trend of water and acidity tells when to dry or
  regenerate the oil - the limits are the oil standard's and
  the maker's, these are teaching values</code></pre>
<div id="exm-ch25-oil" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.52 (سالِ پانزدهم)</strong></span> <strong>پرسش.</strong> کدام نمونه اقدام می‌خواهد و چرا؟</p>
<p><strong>پاسخ.</strong> سالِ ۱۵: ولتاژِ شکست <span class="ltr" dir="ltr">32 kV</span>، آب <span class="ltr" dir="ltr">35 mg/kg</span> و اسیدیته <span class="ltr" dir="ltr">0.15</span>؛ هر سه بیرون از حدِ آموزشی.</p>
<p><strong>تفسیر.</strong> آبِ زیاد ولتاژِ شکست را پایین می‌آورد و پیریِ کاغذ را تند می‌کند (<a href="#sec-ch25-a-day" class="quarto-xref"><span>بخش 25.2.6</span></a>)؛ اسیدیته محصولِ پیری است. خشک کردن و بازسازیِ روغن، یا تعویض، با آزمایشگاه و سازنده تصمیم گرفته می‌شود. حدها از استانداردِ روغن و سازنده‌اند. <strong>وارسی:</strong> <span class="math inline">\(32 &lt; 40\)</span>، <span class="math inline">\(35 &gt; 25\)</span>، <span class="math inline">\(0.15 \ge 0.15\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا مخزن با گازِ خشکِ تحتِ فشار حمل می‌شود؟</li>
<li>با تریلرِ ده‌محوره بارِ هر محور چیست؟</li>
<li>چرا حدهای روغنِ نو سخت‌گیرانه‌ترند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-c-reading" class="level3" data-number="25.4.5">
<h3 data-number="25.4.5" class="anchored" data-anchor-id="sec-ch25-c-reading"><span class="header-section-number">25.4.5</span> خواندنِ آزمون‌های کارخانه: عدمِ قطعیتِ تلف و آزمونِ گرما</h3>
<p><strong>اندازه‌گیریِ تلف در ضریبِ توانِ کم.</strong> آزمونِ تلفِ بار در ضریبِ توانِ چند درصدی انجام می‌شود؛ خطای کوچکِ زاویه در ترانسفورماتورهای اندازه‌گیری خطای بزرگی در توان می‌سازد:</p>
<p><span id="eq-ch25-lossmeas"><span class="math display">\[
\frac{\Delta P}{P} \approx \tan\varphi \cdot \Delta\varphi
\tag{25.12}\]</span></span></p>
<p>که <span class="math inline">\(\Delta\varphi\)</span> خطای زاویهٔ زنجیرهٔ اندازه‌گیری (رادیان) است.</p>
<pre class="text"><code>measuring losses at low power factor: a small phase error matters
  dP / P = tan(phi) x angle error (teaching)
  test                  power factor   tan phi   0.1 mrad   0.5 mrad
  no-load test                  0.15       6.6      0.07%      0.33%
  load-loss test                0.03      33.3      0.33%      1.67%
  the load-loss test runs at a power factor of a few per cent:
  half a milliradian of phase error in the measuring
  transformers is 1.7 % of the loss - as large as some
  tolerances; the test laboratory's calibrated system and
  its stated uncertainty are part of the evidence behind the
  loss penalty of lesson D</code></pre>
<div id="exm-ch25-lossmeas" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.53 (نیم‌میلی‌رادیان، یک‌وهفت‌دهم درصد)</strong></span> <strong>پرسش.</strong> در آزمونِ تلفِ بار با ضریبِ توانِ <span class="ltr" dir="ltr">0.03</span>، خطای زاویهٔ <span class="ltr" dir="ltr">0.5 mrad</span> چه خطایی در تلف می‌سازد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">1.7 %</span>.</p>
<p><strong>تفسیر.</strong> این به اندازهٔ برخی رواداری‌هاست؛ سامانهٔ کالیبره‌شدهٔ آزمایشگاه و عدمِ قطعیتِ اعلام‌شده‌اش بخشی از شاهدِ پشتِ جریمهٔ تلف (<a href="#sec-ch25-d-dossier" class="quarto-xref"><span>بخش 25.5.1</span></a>) است. <strong>وارسی:</strong> <span class="math inline">\(33.3 \times 0.0005 = 0.0167\)</span>.</p>
</div>
<p><strong>آزمونِ افزایشِ دما.</strong> دمای روغن نمایی به مقدارِ نهایی نزدیک می‌شود؛ مقدارِ نهایی از برازشِ قرائت‌ها می‌آید، نه از آخرین قرائت:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb66"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb66-1"><a href="#cb66-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> fit_rise(times: <span class="bu">list</span>, rises: <span class="bu">list</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>:</span>
<span id="cb66-2"><a href="#cb66-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Fit rise(t) = R_final (1 - exp(-t / tau)) to readings by scanning</span></span>
<span id="cb66-3"><a href="#cb66-3" aria-hidden="true" tabindex="-1"></a><span class="co">    tau and solving R_final by least squares for each tau."""</span></span>
<span id="cb66-4"><a href="#cb66-4" aria-hidden="true" tabindex="-1"></a>    best <span class="op">=</span> <span class="va">None</span></span>
<span id="cb66-5"><a href="#cb66-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">30</span>, <span class="dv">600</span>):</span>
<span id="cb66-6"><a href="#cb66-6" aria-hidden="true" tabindex="-1"></a>        tau <span class="op">=</span> k <span class="op">/</span> <span class="fl">60.0</span></span>
<span id="cb66-7"><a href="#cb66-7" aria-hidden="true" tabindex="-1"></a>        e <span class="op">=</span> [<span class="dv">1</span> <span class="op">-</span> math.exp(<span class="op">-</span>t <span class="op">/</span> tau) <span class="cf">for</span> t <span class="kw">in</span> times]</span>
<span id="cb66-8"><a href="#cb66-8" aria-hidden="true" tabindex="-1"></a>        r_f <span class="op">=</span> <span class="bu">sum</span>(a <span class="op">*</span> b <span class="cf">for</span> a, b <span class="kw">in</span> <span class="bu">zip</span>(e, rises)) <span class="op">/</span> <span class="bu">sum</span>(a <span class="op">*</span> a <span class="cf">for</span> a <span class="kw">in</span> e)</span>
<span id="cb66-9"><a href="#cb66-9" aria-hidden="true" tabindex="-1"></a>        err <span class="op">=</span> <span class="bu">sum</span>((r_f <span class="op">*</span> a <span class="op">-</span> b) <span class="op">**</span> <span class="dv">2</span> <span class="cf">for</span> a, b <span class="kw">in</span> <span class="bu">zip</span>(e, rises))</span>
<span id="cb66-10"><a href="#cb66-10" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> best <span class="kw">is</span> <span class="va">None</span> <span class="kw">or</span> err <span class="op">&lt;</span> best[<span class="dv">0</span>]:</span>
<span id="cb66-11"><a href="#cb66-11" aria-hidden="true" tabindex="-1"></a>            best <span class="op">=</span> (err, r_f, tau)</span>
<span id="cb66-12"><a href="#cb66-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> best[<span class="dv">1</span>], best[<span class="dv">2</span>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>a heat run stopped too early (teaching data, not lesson D's dossier):
  hours  0.5  1.0  2.0  3.0  4.0  5.0  6.0  7.0  8.0
  rise K  9.8  18.7  32.6  42.0  48.3  52.5  55.3  57.0  58.2
  fit: final rise 61.7 K, time constant 2.67 h
  the last reading (58.2 K) is 94% of the way and looks
  inside the 60 K guarantee; the settled value 61.7 K is over it -
  the test runs until the rise has settled (the standard's
  criterion), and the final value, not the last reading, is
  compared with the guarantee</code></pre>
<div id="fig-ch25-heatrun" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch25-heatrun-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch25-heatrun.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch25-heatrun-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;25.16: قرائت‌های افزایشِ دمای روغن و برازشِ نمایی؛ مقدارِ نهایی بالای ضمانتِ <span class="ltr" dir="ltr">60 K</span> است.
</figcaption>
</figure>
</div>
<div id="exm-ch25-heatrun" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.54 (آخرین قرائت درست، مقدارِ نهایی نادرست)</strong></span> <strong>پرسش.</strong> آزمون پس از هشت ساعت با <span class="ltr" dir="ltr">58.2 K</span> قطع شده؛ آیا ضمانتِ <span class="ltr" dir="ltr">60 K</span> برقرار است؟</p>
<p><strong>پاسخ.</strong> نه: برازش مقدارِ نهایی را <span class="ltr" dir="ltr">61.7 K</span> با ثابتِ زمانیِ <span class="ltr" dir="ltr">2.67 h</span> می‌دهد؛ آخرین قرائت فقط <span class="ltr" dir="ltr">94 %</span> راه بود.</p>
<p><strong>تفسیر.</strong> آزمون تا ثابت شدنِ افزایش (معیارِ استاندارد) ادامه می‌یابد و مقدارِ <strong>نهایی</strong> با ضمانت مقایسه می‌شود. گزارشی که فقط آخرین قرائت را می‌دهد پرسش می‌خواهد. این داده‌ها آموزشی‌اند و پروندهٔ <a href="#sec-ch25-d-dossier" class="quarto-xref"><span>بخش 25.5.1</span></a> نیستند. <strong>وارسی:</strong> <span class="math inline">\(61.7 \times (1 - e^{-8/2.67}) = 58.6\)</span>، نزدیکِ <span class="ltr" dir="ltr">58.2</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>خطای تلف با ضریبِ توانِ <span class="ltr" dir="ltr">0.05</span> و <span class="ltr" dir="ltr">0.3 mrad</span>؟</li>
<li>چرا آزمونِ تلفِ بار در ضریبِ توانِ کم انجام می‌شود؟</li>
<li>با ثابتِ زمانیِ <span class="ltr" dir="ltr">2.67 h</span>، پس از چند ساعت افزایش به <span class="ltr" dir="ltr">99 %</span> نهایی می‌رسد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-c-contract" class="level3" data-number="25.4.6">
<h3 data-number="25.4.6" class="anchored" data-anchor-id="sec-ch25-c-contract"><span class="header-section-number">25.4.6</span> پرداخت‌های مرحله‌ای و بهای پول</h3>
<p><strong>ایده.</strong> ترانسفورماتور ماه‌ها پیش از بهره‌برداری پرداخت می‌شود. هر پرداخت تا تاریخِ بهره‌برداری هزینهٔ پول دارد: <span class="math inline">\(C = \sum_i P\,s_i\left[(1+i)^{m_i/12} - 1\right]\)</span> که <span class="math inline">\(s_i\)</span> سهمِ پرداختِ <span class="math inline">\(i\)</span> و <span class="math inline">\(m_i\)</span> ماه‌های پیش از بهره‌برداری است:</p>
<pre class="text"><code>payment milestones for one main transformer (bid B, 1,700 k u;
  money at 6 % a year until COD; months before COD)
  scheme        payments (months: share)                    cost k u
  progress      20:10%, 17:10%, 12:30%, 6:30%, 4:10%, 1:10%     81.8
  on delivery   20:10%, 4:80%, 1:10%                            44.8
  paying for progress costs the owner more interest but lets
  the maker buy copper and steel without borrowing (its price
  is lower or its risk smaller); each advance is protected by
  a guarantee and each milestone by evidence (design approved,
  FAT passed, delivered) - the terms are the contract's
  (ch 39); this is a commercial sketch, not legal advice</code></pre>
<div id="exm-ch25-milestones" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.55 (سی‌وهفت هزار برای هر ترانسفورماتور)</strong></span> <strong>پرسش.</strong> دو طرحِ پرداخت برای بهای <span class="ltr" dir="ltr">1,700</span> هزار واحد با نرخِ <span class="ltr" dir="ltr">6 %</span> چه هزینهٔ پولی دارند؟</p>
<p><strong>پاسخ.</strong> پرداخت با پیشرفت حدودِ <span class="ltr" dir="ltr">81.8</span> و پرداخت در تحویل حدودِ <span class="ltr" dir="ltr">44.8</span> هزار واحد؛ تفاوت حدودِ <span class="ltr" dir="ltr">37</span> هزار برای هر ترانسفورماتور.</p>
<p><strong>تفسیر.</strong> پرداخت با پیشرفت بهرهٔ بیشتری به مالک تحمیل می‌کند ولی سازنده بی‌وام مس و فولاد می‌خرد؛ پس بهایش کمتر یا ریسکش کوچک‌تر است. هر پیش‌پرداخت با ضمانت‌نامه و هر مرحله با شاهد (تأییدِ طراحی، پذیرشِ آزمونِ کارخانه، تحویل) پشتیبانی می‌شود. شرط‌ها مالِ قرارداد است (فصلِ ۳۹)؛ این طرحی تجاری است، نه مشاورهٔ حقوقی. هزینهٔ پولِ دورهٔ ساخت در مدلِ مالیِ فصلِ ۲۱ آمده است. <strong>وارسی:</strong> <span class="math inline">\(1{,}700 \times 0.8 \times (1.06^{4/12} - 1) = 26.7\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هزینهٔ پولِ پیش‌پرداختِ <span class="ltr" dir="ltr">20 %</span> در ماهِ ۲۴ پیش از بهره‌برداری؟</li>
<li>چرا پرداختِ پس از آزمونِ کارخانه به شاهدِ پذیرش گره می‌خورد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-c-arrival" class="level3" data-number="25.4.7">
<h3 data-number="25.4.7" class="anchored" data-anchor-id="sec-ch25-c-arrival"><span class="header-section-number">25.4.7</span> رسیدن به محل: فشارِ گازِ مخزنِ بی‌روغن</h3>
<p><strong>ایده.</strong> ترانسفورماتورِ بزرگ اغلب بی‌روغن و پر از هوای خشک یا نیتروژن با فشارِ اندکی بالای جو حمل می‌شود (<a href="#sec-ch25-c-shipping" class="quarto-xref"><span>بخش 25.4.4</span></a>). فشارِ رسیدن با دمای گاز تغییر می‌کند (قانونِ گازِ آرمانی، <span class="math inline">\(p/T\)</span> ثابت)؛ فقط افتی بیش از آن نشتی است:</p>
<p><span id="eq-ch25-gas"><span class="math display">\[
p_\text{exp} = p_0 \cdot \frac{T_1}{T_0}
\tag{25.13}\]</span></span></p>
<p>که فشارها مطلق و دماها برحسبِ کلوین‌اند.</p>
<pre class="text"><code>a tank shipped without oil, filled with dry air (teaching):
  departure 0.25 bar(g) at 30 C; readings on arrival:
  arrival     expected bar(g)   measured bar(g)   lost   verdict
     10 C             0.167              0.16    0.6%   tight
     10 C             0.167              0.12    4.0%   leak: check dew point
     -5 C             0.104              0.11   -0.5%   tight
  a pressure that falls because the tank cooled is not a leak;
  only the drop beyond the gas law says air left - and moist
  air may have come in: the dew point of the gas and the
  maker's assessment decide whether extra drying is needed
  before oil filling (evidence for the arrival record)</code></pre>
<div id="exm-ch25-gas" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.56 (سرد شده، نه نشتی)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">0.25 bar(g)</span> در <span class="ltr" dir="ltr">30 °C</span> هنگامِ حرکت، سه قرائتِ رسیدن را داوری کنید.</p>
<p><strong>پاسخ.</strong> در <span class="ltr" dir="ltr">10 °C</span>، فشارِ انتظاری <span class="ltr" dir="ltr">0.167 bar(g)</span>: قرائتِ <span class="ltr" dir="ltr">0.16</span> سالم، <span class="ltr" dir="ltr">0.12</span> نشتی (<span class="ltr" dir="ltr">4 %</span> گاز رفته)؛ در <span class="ltr" dir="ltr">−5 °C</span>، <span class="ltr" dir="ltr">0.11</span> در برابرِ <span class="ltr" dir="ltr">0.104</span> سالم.</p>
<p><strong>تفسیر.</strong> فشاری که چون مخزن سرد شده افتاده، نشتی نیست. وقتی گاز بیرون رفته، شاید هوای مرطوب آمده باشد؛ نقطهٔ شبنمِ گاز و ارزیابیِ سازنده تصمیم می‌گیرند که پیش از روغن‌ریزی خشک‌کردنِ اضافه لازم است یا نه. این قرائت‌ها جزءِ سابقهٔ رسیدن‌اند. <strong>وارسی:</strong> <span class="math inline">\(1.263 \times 283.15/303.15 - 1.013 = 0.167\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>فشارِ انتظاری در <span class="ltr" dir="ltr">20 °C</span>؟</li>
<li>چرا باید با فشارِ مطلق حساب کرد، نه نسبی؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-c-refloss" class="level3" data-number="25.4.8">
<h3 data-number="25.4.8" class="anchored" data-anchor-id="sec-ch25-c-refloss"><span class="header-section-number">25.4.8</span> تلفِ بار در دمای مرجع و امپدانس در بازهٔ تپ</h3>
<p><strong>تصحیحِ دما.</strong> آزمونِ تلفِ بار با سیم‌پیچِ سرد انجام می‌شود ولی ضمانت در دمای مرجع (<span class="ltr" dir="ltr">75 °C</span>) است. تلفِ بار دو بخش دارد که با دما <strong>در دو جهتِ مخالف</strong> تغییر می‌کنند: بخشِ <span class="math inline">\(I^2R\)</span> با مقاومت بالا می‌رود و بخشِ پراکنده (جریان‌های گردابی) با بالا رفتنِ مقاومتِ فلز پایین می‌آید. با <span class="math inline">\(k = (235 + \theta_\text{ref})/(235 + \theta_\text{m})\)</span> برای مس:</p>
<p><span id="eq-ch25-refloss"><span class="math display">\[
P_\text{k,ref} = P_{I^2R}\,k + \frac{P_\text{stray}}{k}
\tag{25.14}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb70"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb70-1"><a href="#cb70-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> load_loss_at(ref_c: <span class="bu">float</span>, meas_c: <span class="bu">float</span>, i2r_kw: <span class="bu">float</span>,</span>
<span id="cb70-2"><a href="#cb70-2" aria-hidden="true" tabindex="-1"></a>                 stray_kw: <span class="bu">float</span>, t_k: <span class="bu">float</span> <span class="op">=</span> <span class="fl">235.0</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb70-3"><a href="#cb70-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Load loss corrected from the measuring temperature to the</span></span>
<span id="cb70-4"><a href="#cb70-4" aria-hidden="true" tabindex="-1"></a><span class="co">    reference: the I2R part grows with resistance, the stray (eddy)</span></span>
<span id="cb70-5"><a href="#cb70-5" aria-hidden="true" tabindex="-1"></a><span class="co">    part shrinks in proportion (copper: t_k = 235)."""</span></span>
<span id="cb70-6"><a href="#cb70-6" aria-hidden="true" tabindex="-1"></a>    k <span class="op">=</span> (t_k <span class="op">+</span> ref_c) <span class="op">/</span> (t_k <span class="op">+</span> meas_c)</span>
<span id="cb70-7"><a href="#cb70-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> i2r_kw <span class="op">*</span> k <span class="op">+</span> stray_kw <span class="op">/</span> k</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>load loss measured cold (22 C), corrected to 75 C (teaching unit):
  measured: I2R part 155 kW (from winding resistance), stray 72 kW,
  total 227 kW; factor k = (235 + 75)/(235 + 22) = 1.206
  correct: I2R x k + stray / k = 246.7 kW
  wrong (all of it x k): 273.8 kW
  guarantee 250 kW: corrected value inside; the wrong method says over
  the stray part falls as the metal warms (higher
  resistance, smaller eddy currents): the report states the
  measured winding resistance, the temperature and the split,
  so the correction can be checked line by line</code></pre>
<div id="exm-ch25-refloss" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.57 (روشِ نادرست، رد کردنِ نادرست)</strong></span> <strong>پرسش.</strong> تلفِ بارِ <span class="ltr" dir="ltr">227 kW</span> در <span class="ltr" dir="ltr">22 °C</span> اندازه‌گیری شده (<span class="ltr" dir="ltr">155</span> از <span class="math inline">\(I^2R\)</span> و <span class="ltr" dir="ltr">72</span> پراکنده). مقدار در <span class="ltr" dir="ltr">75 °C</span> چیست و با ضمانتِ <span class="ltr" dir="ltr">250 kW</span> چه می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">246.7 kW</span>: در حدِ ضمانت. اگر همه را در <span class="math inline">\(k\)</span> ضرب کنیم <span class="ltr" dir="ltr">273.8 kW</span> و به نادرستی «بیرون» می‌شود.</p>
<p><strong>تفسیر.</strong> گزارش باید مقاومتِ سیم‌پیچ، دما و تفکیکِ دو بخش را بدهد تا تصحیح سطر به سطر وارسی شود؛ روشِ دقیق را استانداردِ ترانسفورماتور (<span class="ltr" dir="ltr">IEC 60076-1</span>، <span class="ltr" dir="ltr">STD-120</span>) می‌گوید. <strong>وارسی:</strong> <span class="math inline">\(155 \times 1.206 + 72/1.206 = 186.9 + 59.7 = 246.7\)</span>.</p>
</div>
<p><strong>امپدانس در بازهٔ تپ.</strong> امپدانسِ اتصالِ کوتاه با تپ تغییر می‌کند، چون دورهای سیم‌پیچِ تپ‌دار و هندسهٔ نشتی تغییر می‌کنند:</p>
<pre class="text"><code>impedance across the tap range (teaching data from a test report):
  tap %    uk %   fault current at 33 kV, kA (stiff grid)
  -10.0    11.4         9.67
   +0.0    12.0         9.19
  +10.0    12.9         8.54
  the fault level is checked at the tap with the lowest
  impedance, the regulation at the highest; two paralleled
  units on different taps also share load unevenly (lesson
  circulating) - the dossier gives uk at the extreme and
  principal taps, not only at the principal</code></pre>
<div id="exm-ch25-tapz" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.58 (ترازِ خطا در کم‌ترین امپدانس)</strong></span> <strong>پرسش.</strong> ترازِ خطای <span class="ltr" dir="ltr">33 kV</span> در سه تپ چیست و کدام برای انتخابِ تجهیزات به کار می‌رود؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">9.67</span>، <span class="ltr" dir="ltr">9.19</span> و <span class="ltr" dir="ltr">8.54 kA</span> (شبکهٔ سخت، یک ترانسفورماتور)؛ برای تجهیزات، تپی با کم‌ترین امپدانس (<span class="ltr" dir="ltr">−10 %</span>).</p>
<p><strong>تفسیر.</strong> ترازِ خطا در کم‌ترین امپدانس و تنظیمِ ولتاژ در بیشترین امپدانس وارسی می‌شود؛ پرونده امپدانس را در دو تپِ کرانی و تپِ اصلی می‌دهد. <strong>وارسی:</strong> <span class="math inline">\(63/(\sqrt{3} \times 33 \times 0.114) = 9.67\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تلفِ مرجع اگر اندازه‌گیری در <span class="ltr" dir="ltr">30 °C</span> بود (همان دو بخش)؟</li>
<li>چرا بخشِ پراکنده با گرم شدن کم می‌شود؟</li>
<li>ترازِ خطا با امپدانسِ <span class="ltr" dir="ltr">11.0 %</span>؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch25-d" class="level2" data-number="25.5">
<h2 data-number="25.5" class="anchored" data-anchor-id="sec-ch25-d"><span class="header-section-number">25.5</span> ت. آزمایشگاهِ یکپارچه‌سازیِ پست</h2>
<section id="sec-ch25-d-dossier" class="level3" data-number="25.5.1">
<h3 data-number="25.5.1" class="anchored" data-anchor-id="sec-ch25-d-dossier"><span class="header-section-number">25.5.1</span> مثالِ کارشده: بازبینیِ پروندهٔ آزمون</h3>
<p><strong>ایده.</strong> پروندهٔ آزمونِ ساختگیِ یک ترانسفورماتورِ <span class="ltr" dir="ltr">63 MVA</span> را با مقدارهای اعلام‌شده و رواداری‌های <strong>قراردادِ آموزشی</strong> می‌سنجیم. رواداری‌ها این‌جا شرطِ قراردادند، نه عددِ استاندارد:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb73"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb73-1"><a href="#cb73-1" aria-hidden="true" tabindex="-1"></a>DOSSIER <span class="op">=</span> [   <span class="co"># quantity, guaranteed or declared, measured, tolerance (A-329)</span></span>
<span id="cb73-2"><a href="#cb73-2" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"no-load loss kW"</span>, <span class="fl">35.0</span>, <span class="fl">36.1</span>, (<span class="st">"max"</span>, <span class="fl">0.15</span>)),</span>
<span id="cb73-3"><a href="#cb73-3" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"load loss kW at 75 C"</span>, <span class="fl">250.0</span>, <span class="fl">262.0</span>, (<span class="st">"max"</span>, <span class="fl">0.15</span>)),</span>
<span id="cb73-4"><a href="#cb73-4" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"total loss kW"</span>, <span class="fl">285.0</span>, <span class="fl">298.1</span>, (<span class="st">"max"</span>, <span class="fl">0.10</span>)),</span>
<span id="cb73-5"><a href="#cb73-5" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"impedance % (principal tap)"</span>, <span class="fl">12.0</span>, <span class="fl">13.4</span>, (<span class="st">"band"</span>, <span class="fl">0.075</span>)),</span>
<span id="cb73-6"><a href="#cb73-6" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"ratio error % (principal tap)"</span>, <span class="fl">0.0</span>, <span class="fl">0.3</span>, (<span class="st">"abs"</span>, <span class="fl">0.5</span>)),</span>
<span id="cb73-7"><a href="#cb73-7" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"no-load current %"</span>, <span class="fl">0.20</span>, <span class="fl">0.24</span>, (<span class="st">"max"</span>, <span class="fl">0.30</span>)),</span>
<span id="cb73-8"><a href="#cb73-8" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"top-oil rise K"</span>, <span class="fl">60.0</span>, <span class="fl">57.0</span>, (<span class="st">"limit"</span>, <span class="fl">0.0</span>)),</span>
<span id="cb73-9"><a href="#cb73-9" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"winding rise K"</span>, <span class="fl">65.0</span>, <span class="fl">68.0</span>, (<span class="st">"limit"</span>, <span class="fl">0.0</span>)),</span>
<span id="cb73-10"><a href="#cb73-10" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb74"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb74-1"><a href="#cb74-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> review_item(name, declared, measured, tol):</span>
<span id="cb74-2"><a href="#cb74-2" aria-hidden="true" tabindex="-1"></a>    kind, t <span class="op">=</span> tol</span>
<span id="cb74-3"><a href="#cb74-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> kind <span class="op">==</span> <span class="st">"max"</span>:</span>
<span id="cb74-4"><a href="#cb74-4" aria-hidden="true" tabindex="-1"></a>        ok <span class="op">=</span> measured <span class="op">&lt;=</span> declared <span class="op">*</span> (<span class="dv">1</span> <span class="op">+</span> t)</span>
<span id="cb74-5"><a href="#cb74-5" aria-hidden="true" tabindex="-1"></a>        how <span class="op">=</span> <span class="ss">f"&lt;= </span><span class="sc">{</span>declared <span class="op">*</span> (<span class="dv">1</span> <span class="op">+</span> t)<span class="sc">:.3g}</span><span class="ss">"</span></span>
<span id="cb74-6"><a href="#cb74-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">elif</span> kind <span class="op">==</span> <span class="st">"band"</span>:</span>
<span id="cb74-7"><a href="#cb74-7" aria-hidden="true" tabindex="-1"></a>        ok <span class="op">=</span> <span class="bu">abs</span>(measured <span class="op">-</span> declared) <span class="op">&lt;=</span> declared <span class="op">*</span> t</span>
<span id="cb74-8"><a href="#cb74-8" aria-hidden="true" tabindex="-1"></a>        how <span class="op">=</span> <span class="ss">f"</span><span class="sc">{</span>declared <span class="op">*</span> (<span class="dv">1</span> <span class="op">-</span> t)<span class="sc">:.3g}</span><span class="ss"> to </span><span class="sc">{</span>declared <span class="op">*</span> (<span class="dv">1</span> <span class="op">+</span> t)<span class="sc">:.3g}</span><span class="ss">"</span></span>
<span id="cb74-9"><a href="#cb74-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">elif</span> kind <span class="op">==</span> <span class="st">"abs"</span>:</span>
<span id="cb74-10"><a href="#cb74-10" aria-hidden="true" tabindex="-1"></a>        ok <span class="op">=</span> <span class="bu">abs</span>(measured <span class="op">-</span> declared) <span class="op">&lt;=</span> t</span>
<span id="cb74-11"><a href="#cb74-11" aria-hidden="true" tabindex="-1"></a>        how <span class="op">=</span> <span class="ss">f"within +/- </span><span class="sc">{</span>t<span class="sc">}</span><span class="ss">"</span></span>
<span id="cb74-12"><a href="#cb74-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">else</span>:                                          <span class="co"># a limit not to exceed</span></span>
<span id="cb74-13"><a href="#cb74-13" aria-hidden="true" tabindex="-1"></a>        ok <span class="op">=</span> measured <span class="op">&lt;=</span> declared</span>
<span id="cb74-14"><a href="#cb74-14" aria-hidden="true" tabindex="-1"></a>        how <span class="op">=</span> <span class="ss">f"&lt;= </span><span class="sc">{</span>declared<span class="sc">:.3g}</span><span class="ss">"</span></span>
<span id="cb74-15"><a href="#cb74-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> ok, how</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>worked example: review of a fictional routine and type test dossier
  quantity                       declared  measured  accept       result
  no-load loss kW                      35      36.1  &lt;= 40.2      ok
  load loss kW at 75 C                250       262  &lt;= 288       ok
  total loss kW                       285       298  &lt;= 314       ok
  impedance % (principal tap)          12      13.4  11.1 to 12.9 NOT OK
  ratio error % (principal tap)         0       0.3  within +/- 0.5 ok
  no-load current %                   0.2      0.24  &lt;= 0.26      ok
  top-oil rise K                       60        57  &lt;= 60        ok
  winding rise K                       65        68  &lt;= 65        NOT OK
  not accepted: impedance % (principal tap), winding rise K
  the impedance is outside its band: the fault level, the
  regulation and the parallel sharing change (section A) - the
  grid study is re-run before acceptance; the winding rise
  exceeds its limit: the maker explains and the owner decides
  (repair, de-rate or reject) under the contract; loss
  overruns inside tolerance may still cost money if the
  contract prices them</code></pre>
<div id="exm-ch25-dossier" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.59 (دو مورد که پذیرفته نیست)</strong></span> <strong>پرسش.</strong> کدام اندازه‌ها از پذیرش بیرون‌اند و پیامدِ هر کدام چیست؟</p>
<p><strong>پاسخ.</strong> امپدانس <span class="ltr" dir="ltr">13.4 %</span> بیرون از بازهٔ <span class="ltr" dir="ltr">11.1–12.9 %</span> و افزایشِ دمای سیم‌پیچ <span class="ltr" dir="ltr">68 K</span> بالای حدِ <span class="ltr" dir="ltr">65 K</span>. تلف‌ها درونِ رواداری‌اند.</p>
<p><strong>تفسیر.</strong> امپدانسِ بیشتر جریانِ خطا، تنظیمِ ولتاژ و تقسیمِ بارِ موازی را عوض می‌کند (<a href="#sec-ch25-a" class="quarto-xref"><span>بخش 25.2</span></a>): مطالعهٔ شبکه پیش از پذیرش دوباره اجرا می‌شود. افزایشِ دما را سازنده توضیح می‌دهد و مالک طبقِ قرارداد تصمیم می‌گیرد (تعمیر، کاهشِ مقدارِ نامی یا رد). تلفِ بیشتر از تضمین، حتی درونِ رواداری، ممکن است با ضریب‌های ارزیابی از قیمت کسر شود (زیر). <strong>وارسی:</strong> <span class="math inline">\(12 \times (1 \pm 0.075) = 11.1\)</span> تا <span class="math inline">\(12.9\)</span>.</p>
</div>
<pre class="text"><code>loss overrun priced with the evaluation factors:
  no-load +1.1 kW x 6.84 = 7.5 k u; load +12 kW x 0.88 = 10.6 k u
  total 18.1 k u - inside tolerance but a cost to the
  owner for 25 years; contracts often deduct it from the price</code></pre>
<div id="exm-ch25-penalty" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.60 (هجده هزار واحد)</strong></span> <strong>پرسش.</strong> افزایشِ تلفِ اندازه‌گیری‌شده با ضریب‌های ارزیابی چقدر می‌ارزد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(1.1 \times 6.84 + 12 \times 0.88 = 18.1\)</span> هزار واحد.</p>
<p><strong>تفسیر.</strong> قراردادهایی که تلف را قیمت‌گذاری کرده‌اند، این مبلغ را از قیمت کسر می‌کنند؛ پس ضریب‌ها همان‌هایی‌اند که در ارزیابیِ پیشنهادها به کار رفتند (<a href="#exm-ch25-bids" class="quarto-xref">مثال&nbsp;<span>25.6</span></a>) و یکپارچگیِ تدارکات را نگه می‌دارند.</p>
</div>
</section>
<section id="sec-ch25-d-trace" class="level3" data-number="25.5.2">
<h3 data-number="25.5.2" class="anchored" data-anchor-id="sec-ch25-d-trace"><span class="header-section-number">25.5.2</span> از الزام تا شاهد و پرسش‌های باز</h3>
<div id="tbl-ch25-trace" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch25-trace-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;25.3: ردیابیِ الزام تا شاهد و پرسش‌های باز (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch25-trace-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>الزامِ مشخصه</th>
<th>شاهد</th>
<th>پرسشِ باز از سازنده یا شبکه</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">63 MVA</span> <span class="ltr" dir="ltr">ONAF</span></td>
<td>آزمونِ افزایشِ دما</td>
<td>آیا اضافه‌بارِ کوتاه در ساعت‌های داغ مجاز است؟</td>
</tr>
<tr class="even">
<td>امپدانسِ <span class="ltr" dir="ltr">12 %</span></td>
<td>آزمونِ امپدانس در سه تپ</td>
<td>اثرِ تپ بر امپدانس؟</td>
</tr>
<tr class="odd">
<td>بازهٔ تپ</td>
<td>سوابقِ تپ‌چنجر</td>
<td>بازه پس از مطالعهٔ شبکه (<span class="ltr" dir="ltr">U-096</span>)</td>
</tr>
<tr class="even">
<td>تحملِ اتصالِ کوتاه</td>
<td>آزمونِ نوعی یا اثباتِ طرح</td>
<td>برای کدام سطحِ خطا و مدت؟</td>
</tr>
<tr class="odd">
<td>تضمینِ تلف</td>
<td>آزمون‌های تلف</td>
<td>روشِ تصحیح به دمای مرجع</td>
</tr>
<tr class="even">
<td>صدا</td>
<td>آزمونِ صدا (ویژه)</td>
<td>حدِ قرارداد با مطالعهٔ صدا</td>
</tr>
<tr class="odd">
<td>حمل</td>
<td>ثبت‌کنندهٔ ضربه، فشارِ گاز</td>
<td>مسیر و محدودیت‌های جاده</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو یافتهٔ پرونده و پیامدِ هر کدام را بنویسید.</li>
<li>چرا کسرِ تلف با همان ضریب‌های ارزیابی حساب می‌شود؟</li>
<li>برای تحملِ اتصالِ کوتاه چه شاهدی خواسته می‌شود؟</li>
<li>سه پرسشِ باز از سازنده بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-d-monitoring" class="level3" data-number="25.5.3">
<h3 data-number="25.5.3" class="anchored" data-anchor-id="sec-ch25-d-monitoring"><span class="header-section-number">25.5.3</span> پایش: گازهای حل‌شده، تپ‌چنجر و فهرستِ سیگنال‌ها</h3>
<p><strong>گازهای حل‌شده در روغن.</strong> وقتی روغن یا کاغذ زیرِ تنش است، گاز می‌سازد. هر گاز نشانهٔ نوعی تنش است؛ روندِ میانِ نمونه‌ها از یک عدد مهم‌تر است:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb77"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb77-1"><a href="#cb77-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> key_gas(s: <span class="bu">dict</span>) <span class="op">-&gt;</span> <span class="bu">str</span>:</span>
<span id="cb77-2"><a href="#cb77-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Teaching key-gas reading: the gas that stands out names the fault."""</span></span>
<span id="cb77-3"><a href="#cb77-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> s[<span class="st">"C2H2"</span>] <span class="op">&gt;</span> <span class="dv">20</span>:</span>
<span id="cb77-4"><a href="#cb77-4" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="st">"arcing - act now"</span></span>
<span id="cb77-5"><a href="#cb77-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> s[<span class="st">"C2H4"</span>] <span class="op">&gt;</span> <span class="dv">150</span>:</span>
<span id="cb77-6"><a href="#cb77-6" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="st">"hot spot &gt; 300 C - investigate"</span></span>
<span id="cb77-7"><a href="#cb77-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> s[<span class="st">"H2"</span>] <span class="op">&gt;</span> <span class="dv">300</span> <span class="kw">and</span> s[<span class="st">"CH4"</span>] <span class="op">&lt;</span> <span class="dv">100</span>:</span>
<span id="cb77-8"><a href="#cb77-8" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="st">"partial discharge - resample"</span></span>
<span id="cb77-9"><a href="#cb77-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> s[<span class="st">"CO"</span>] <span class="op">&gt;</span> <span class="dv">700</span>:</span>
<span id="cb77-10"><a href="#cb77-10" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="st">"paper overheating - check"</span></span>
<span id="cb77-11"><a href="#cb77-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="st">"normal - keep trending"</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>dissolved gases in the oil (ppm) read by the key gas (teaching):
  sample     H2   CH4  C2H2  C2H4   CO   reading
  T1 2027     40    20     0    10  250   normal - keep trending
  T1 2029    420    60     1    15  300   partial discharge - resample
  T2 2029     60   180     2   260  320   hot spot &gt; 300 C - investigate
  T2 2030    200   120    95   150  340   arcing - act now
  T1 2031     70    40     0    20  900   paper overheating - check
  gases form when oil or paper is stressed: hydrogen from
  discharges, ethylene from hot spots, acetylene only from
  arcs, carbon oxides from paper; the trend between samples
  matters more than one value, and the interpretation
  methods and limits are the oil laboratory's and the
  standards' - this rule only shows the idea</code></pre>
<div id="exm-ch25-dga" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.61 (پنج نمونه، چهار داستان)</strong></span> <strong>پرسش.</strong> هر نمونه را بخوانید.</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">T1 2027</span> عادی؛ <span class="ltr" dir="ltr">T1 2029</span> هیدروژنِ زیاد، تخلیهٔ جزئی، نمونهٔ دوباره؛ <span class="ltr" dir="ltr">T2 2029</span> اتیلن، نقطهٔ داغِ بالای حدودِ <span class="ltr" dir="ltr">300 °C</span>؛ <span class="ltr" dir="ltr">T2 2030</span> استیلن، قوس، اقدامِ فوری؛ <span class="ltr" dir="ltr">T1 2031</span> مونوکسیدِ کربنِ زیاد، داغ شدنِ کاغذ.</p>
<p><strong>تفسیر.</strong> روندِ <span class="ltr" dir="ltr">T2</span> از نقطهٔ داغ به قوس رفته است: خرابی بزرگ می‌شود. روش‌ها و حدهای تفسیر از آزمایشگاهِ روغن و استانداردهاست؛ این قاعده فقط ایده را نشان می‌دهد. پایشگرِ برخطِ گاز روند را میانِ نمونه‌گیری‌ها پر می‌کند. <strong>وارسی:</strong> خروجیِ برنامه.</p>
</div>
<p><strong>تپ‌چنجر.</strong> هر تغییرِ تپ کنتاکت‌های دایورتر را می‌ساید؛ شمارِ کار در سال از تغییرِ ولتاژ و بار می‌آید:</p>
<pre class="text"><code>tap-changer operations over a year (synthetic hourly voltages):
  step 1.25 %, deadband +/- 0.875 %: 5,191 operations a year
  at a teaching 100,000 operations between diverter services: every 19 years
  the plant's own reactive control (ch 20) takes much of the
  regulation: fewer tap changes, less wear; the count from
  the tap changer's counter, not the calendar, schedules the
  service (ch 52)</code></pre>
<div id="exm-ch25-oltc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.62 (پنج هزار تپ در سال)</strong></span> <strong>پرسش.</strong> با گامِ <span class="ltr" dir="ltr">1.25 %</span> و باندِ مرده، تپ‌چنجر چند کار در سال دارد و سرویسِ دایورتر کی است؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">5,191</span> کار در سال؛ با <span class="ltr" dir="ltr">100,000</span> کار میانِ دو سرویس (آموزشی) حدودِ هر ۱۹ سال.</p>
<p><strong>تفسیر.</strong> کنترلِ توانِ واکنشیِ نیروگاه (فصلِ ۲۰) بخشی از تنظیم را برمی‌دارد؛ شمارندهٔ تپ‌چنجر سرویس را زمان‌بندی می‌کند، نه تقویم (فصلِ ۵۲). <strong>وارسی:</strong> <span class="math inline">\(100{,}000/5{,}191 = 19\)</span>.</p>
</div>
<p><strong>فهرستِ سیگنال‌های ترانسفورماتور.</strong> هر حس‌گر و هر فرمان یک ردیف در فهرستِ سیگنال‌ها و یک جفت پایانه در جعبهٔ اتصال است:</p>
<pre class="text"><code>signals of one main transformer (teaching list):
  signal                              DI  DO  AI  to
  gas relay alarm / trip                2   0   0  protection
  pressure relief trip                  1   0   0  protection
  oil level low                         1   0   0  SCADA
  oil temperature alarm / trip          2   0   1  both
  winding temperature alarm / trip      2   0   1  both
  tap position                          0   0   1  SCADA
  tap changer raise / lower             0   2   0  control
  tap changer protective relay          1   0   0  protection
  fan groups on / fail                  4   2   0  SCADA
  dissolved-gas monitor                 1   0   3  SCADA
  bushing monitor                       1   0   3  SCADA
  per transformer: 15 digital in, 4 digital out, 9 analogue in; two: 56
  trips go hard-wired to the protection (lockout, ch 26);
  alarms and measurements to SCADA (ch 34); each line is a row
  of the signal list and a terminal pair in the marshalling
  box (ch 24 lesson D)</code></pre>
<div id="exm-ch25-io" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.63 (پنجاه‌وشش سیگنال)</strong></span> <strong>پرسش.</strong> هر ترانسفورماتور چند ورودی و خروجیِ دیجیتال و آنالوگ دارد و کدام‌ها به حفاظت می‌روند؟</p>
<p><strong>پاسخ.</strong> ۱۵ ورودیِ دیجیتال، ۴ خروجیِ دیجیتال و ۹ ورودیِ آنالوگ؛ برای دو ترانسفورماتور ۵۶. رلهٔ گاز، شیرِ فشارشکن، قطعِ دما و رلهٔ حفاظتیِ تپ‌چنجر سیم‌کشیِ مستقیم به حفاظت و قفل (فصلِ ۲۶) دارند.</p>
<p><strong>تفسیر.</strong> قطع‌ها سخت‌سیم و هشدارها و اندازه‌ها به <span class="ltr" dir="ltr">SCADA</span> (فصلِ ۳۴) می‌روند؛ فهرستِ سیگنال‌ها پلِ میانِ ترانسفورماتور، تابلوی حفاظت و <span class="ltr" dir="ltr">SCADA</span> است و در آزمایشگاهِ این بخش با پایانه‌ها (فصلِ ۲۴) پیوند می‌خورد. <strong>وارسی:</strong> <span class="math inline">\(2 \times (15 + 4 + 9) = 56\)</span>.</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>خطاهای رایج
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>یک نمونهٔ گاز بی‌روند تفسیر شده است.</li>
<li>سرویسِ تپ‌چنجر با تقویم زمان‌بندی شده، نه با شمارنده.</li>
</ul>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کدام گاز فقط از قوس می‌آید؟</li>
<li>چرا روندِ نمونه‌ها از یک نمونه مهم‌تر است؟</li>
<li>با ۳٬۰۰۰ کار در سال، سرویسِ دایورتر کی است؟</li>
<li>کدام سیگنال‌های ترانسفورماتور سخت‌سیم به حفاظت می‌روند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-d-integration" class="level3" data-number="25.5.4">
<h3 data-number="25.5.4" class="anchored" data-anchor-id="sec-ch25-d-integration"><span class="header-section-number">25.5.4</span> کابل‌های کنترل و ماتریسِ قطعِ ترانسفورماتور</h3>
<p><strong>کابل‌های کنترل.</strong> فهرستِ سیگنال‌ها (<a href="#sec-ch25-d-monitoring" class="quarto-xref"><span>بخش 25.5.3</span></a>) به کابل‌ها و مسیرها تبدیل می‌شود:</p>
<pre class="text"><code>control cables from the two main transformers to the control building
  signals 56 (two cores each) -&gt; 10 cables of 12 cores
  CT circuits 12 and VT circuits 4: own screened cables, 4 cores each
  power (fans, tap changer, heaters): 10 cables
  total 36 cables, about 2,880 m on 80 m routes
  CT and VT circuits run in their own cables (lesson D of
  ch 24 and ch 26: separate cores for main and backup), and
  every core is a row of the cable core list</code></pre>
<div id="exm-ch25-cables" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.64 (سی‌وشش کابل)</strong></span> <strong>پرسش.</strong> از دو ترانسفورماتورِ اصلی تا ساختمانِ کنترل چند کابل و چند متر لازم است؟</p>
<p><strong>پاسخ.</strong> ۱۰ کابلِ دوازده‌رشته‌ای برای سیگنال‌ها، ۱۶ کابل برای مدارهای <span class="ltr" dir="ltr">CT</span> و <span class="ltr" dir="ltr">VT</span>، ۱۰ کابلِ قدرت؛ جمعاً ۳۶ کابل و حدودِ <span class="ltr" dir="ltr">2,880 m</span>.</p>
<p><strong>تفسیر.</strong> مدارهای <span class="ltr" dir="ltr">CT</span> و <span class="ltr" dir="ltr">VT</span> کابلِ جدا دارند و هسته‌های اصلی و پشتیبان هم جدا (فصل‌های ۲۴ و ۲۶)؛ هر رشته یک ردیفِ فهرستِ رشته‌هاست. <strong>وارسی:</strong> <span class="math inline">\(\lceil 112/12 \rceil = 10\)</span>.</p>
</div>
<p><strong>ماتریسِ قطع.</strong> هر کارکردِ حفاظتی کدام کلیدها را باز می‌کند و کدام قفل را می‌گذارد:</p>
<pre class="text"><code>trip matrix of a main transformer (teaching):
  function                          trips
  87T differential                  HV Q1, LV Q2, lockout
  64 restricted earth fault         HV Q1, LV Q2, lockout
  63 gas relay, trip stage          HV Q1, LV Q2, lockout
  pressure relief                   HV Q1, LV Q2, lockout
  26/49 oil and winding temperature HV Q1, LV Q2
  24 V/Hz                           HV Q1
  50/51 HV backup                   HV Q1, LV Q2
  50BF breaker failure (HV Q1)      HV bus or line bay
  4 functions also set the lockout (86): the transformer stays
  off until someone has looked - an internal fault must not be
  re-energised by a reflex; the matrix is a drawing of its own,
  tested trip by trip at commissioning (ch 26)</code></pre>
<div id="exm-ch25-trips" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.65 (چهار کارکرد با قفل)</strong></span> <strong>پرسش.</strong> کدام کارکردها قفلِ <span class="ltr" dir="ltr">86</span> را می‌گذارند و چرا؟</p>
<p><strong>پاسخ.</strong> دیفرانسیل، خطای زمینِ محدود، رلهٔ گاز و شیرِ فشارشکن: هر چهار خطای <strong>درونی</strong> را نشان می‌دهند.</p>
<p><strong>تفسیر.</strong> ترانسفورماتوری که خطای درونی داشته نباید با یک واکنشِ شتاب‌زده دوباره برق‌دار شود؛ قفل تا بازبینی می‌ماند. ماتریس نقشهٔ خودش را دارد و در راه‌اندازی قطع‌به‌قطع آزموده می‌شود (فصلِ ۲۶). <strong>وارسی:</strong> چهار ردیف با <span class="ltr" dir="ltr">lockout</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا مدارهای <span class="ltr" dir="ltr">CT</span> کابلِ جدا دارند؟</li>
<li>با ۱۶ هستهٔ هشت‌رشته‌ای به‌جای دوازده‌رشته‌ای، چند کابلِ سیگنال لازم است؟</li>
<li>چرا قطعِ دمایی قفل نمی‌گذارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-d-dossier2" class="level3" data-number="25.5.5">
<h3 data-number="25.5.5" class="anchored" data-anchor-id="sec-ch25-d-dossier2"><span class="header-section-number">25.5.5</span> مثالِ کارشدهٔ دوم: پروندهٔ ترانسفورماتورِ واحدِ خورشیدی</h3>
<p><strong>ایده.</strong> پروندهٔ ترانسفورماتورِ اصلی (<a href="#sec-ch25-d-dossier" class="quarto-xref"><span>بخش 25.5.1</span></a>) یک دستگاه بود؛ ترانسفورماتورهای واحد <strong>یک طرح و ده دستگاه</strong>اند. خطای طرح در نخستین دستگاه پیدا می‌شود و ارزان‌ترین جای یافتنش همان‌جاست. همان برنامهٔ بازبینی روی پروندهٔ نخستین واحد:</p>
<pre class="text"><code>second dossier: a PV unit transformer, 5.5 MVA (teaching)
  quantity                       declared  measured  accept       result
  no-load loss kW                     4.5       5.4  &lt;= 5.17      NOT OK
  load loss kW at 75 C                 45      46.8  &lt;= 51.7      ok
  total loss kW                      49.5      52.2  &lt;= 54.5      ok
  impedance % (principal tap)           6       6.2  5.4 to 6.6   ok
  ratio error % (principal tap)         0       0.2  within +/- 0.5 ok
  top-oil rise K                       60      61.5  &lt;= 60        NOT OK
  sound power dB(A)                    72      73.5  &lt;= 72        NOT OK
  not accepted: no-load loss kW, top-oil rise K, sound power dB(A)
  loss overrun priced: 7.7 k u per unit, 77 k u for ten units
  the no-load loss is 20 % over (a core-steel or joint
  problem in this design), the oil rise and the sound exceed
  their limits: one design, ten units - the maker explains
  and corrects before the series ships; a type fault is
  cheapest found on the first unit</code></pre>
<div id="exm-ch25-dossier2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.66 (یک طرح، ده دستگاه)</strong></span> <strong>پرسش.</strong> کدام اقلامِ پرونده پذیرفته نمی‌شوند، جریمهٔ تلف چیست و چه باید کرد؟</p>
<p><strong>پاسخ.</strong> تلفِ بی‌باری (<span class="ltr" dir="ltr">5.4</span> در برابرِ حدِ <span class="ltr" dir="ltr">5.17 kW</span>)، افزایشِ دمای روغن (<span class="ltr" dir="ltr">61.5</span> در برابرِ <span class="ltr" dir="ltr">60 K</span>) و توانِ صدا (<span class="ltr" dir="ltr">73.5</span> در برابرِ <span class="ltr" dir="ltr">72 dB(A)</span>). جریمهٔ تلف حدودِ <span class="ltr" dir="ltr">7.7</span> هزار واحد برای هر واحد و <span class="ltr" dir="ltr">77</span> هزار برای ده واحد.</p>
<p><strong>تفسیر.</strong> تلفِ بی‌باریِ <span class="ltr" dir="ltr">20 %</span> بیشتر نشانهٔ مشکلِ ورقِ هسته یا اتصال‌های آن در این طرح است (<a href="#sec-ch25-b-sequence" class="quarto-xref"><span>بخش 25.3.1</span></a>)؛ افزایشِ دما و صدا هم بیرون از حد است. سازنده باید پیش از ساختِ باقیِ سری علت را توضیح دهد و طرح را اصلاح کند؛ پذیرشِ دستگاهِ نخست با این یافته‌ها یعنی پذیرشِ ده دستگاه با همان عیب. حدها و رواداری‌ها آموزشی‌اند. <strong>وارسی:</strong> <span class="math inline">\((5.4 - 4.5) \times 6.84 + (46.8 - 45) \times 0.88 = 7.7\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا پروندهٔ نخستین واحدِ یک سری مهم‌تر از بقیه است؟</li>
<li>حدِ تلفِ بی‌باری با رواداریِ <span class="ltr" dir="ltr">+15 %</span> برای <span class="ltr" dir="ltr">4.5 kW</span>؟</li>
<li>اگر فقط صدا بیرون از حد بود، چه گزینه‌هایی داشتید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-d-condition" class="level3" data-number="25.5.6">
<h3 data-number="25.5.6" class="anchored" data-anchor-id="sec-ch25-d-condition"><span class="header-section-number">25.5.6</span> عمرِ کاغذ و شاخصِ سلامت</h3>
<p><strong>ایده.</strong> عمرِ ترانسفورماتور عمرِ کاغذِ آن است (<a href="#sec-ch25-a-loading" class="quarto-xref"><span>بخش 25.2.4</span></a>). استحکامِ کاغذ با <strong>درجهٔ پلیمرشدن</strong> (به انگلیسی <span class="ltr" dir="ltr">degree of polymerisation, DP</span>) سنجیده می‌شود: طولِ میانگینِ زنجیره‌های سلولز. کاغذِ نو حدودِ ۱٬۰۰۰ دارد و نزدیکِ ۲۰۰ بیشترِ استحکامش رفته است. نمونه‌گرفتن از کاغذ یعنی باز کردنِ ترانسفورماتور؛ پس از نشانهٔ غیرمستقیم استفاده می‌شود: شکستنِ سلولز <strong>فوران</strong>‌ها (مهم‌ترین آن‌ها <span class="ltr" dir="ltr">2-FAL</span>) را در روغن آزاد می‌کند. یکی از رابطه‌های منتشرشده (رابطهٔ <span class="ltr" dir="ltr">Chendong</span>) چنین است:</p>
<p><span id="eq-ch25-chendong"><span class="math display">\[
\mathrm{DP} \approx \frac{1.51 - \log_{10} c_\text{2FAL}}{0.0035}
\tag{25.15}\]</span></span></p>
<p>که <span class="math inline">\(c_\text{2FAL}\)</span> برحسبِ <span class="math inline">\(\text{mg/kg}\)</span> است. این رابطه آموزشی به کار می‌رود؛ رابطه‌ها با نوعِ کاغذ، روغن و تعویض یا تصفیهٔ روغن فرق می‌کنند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb84"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb84-1"><a href="#cb84-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> dp_from_furan(fal_mg_kg: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb84-2"><a href="#cb84-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Degree of polymerisation from 2-furaldehyde in oil by the</span></span>
<span id="cb84-3"><a href="#cb84-3" aria-hidden="true" tabindex="-1"></a><span class="co">    Chendong correlation (one published relation, teaching use)."""</span></span>
<span id="cb84-4"><a href="#cb84-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> (<span class="fl">1.51</span> <span class="op">-</span> math.log10(fal_mg_kg)) <span class="op">/</span> <span class="fl">0.0035</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>paper age from furans in oil (Chendong correlation, teaching):
  2-FAL mg/kg   DP estimate   reading
         0.05           803   paper in good condition
         0.30           581   ageing, trend it
         1.00           431   ageing, trend it
         3.00           295   advanced ageing, plan
         6.00           209   near end of life
  new paper has a DP near 1,000; around 200 it has lost most of
  its strength - but correlations differ by paper type, oil
  and oil changes; one sample means little, a trend and DGA
  (CO and CO2) together tell the story</code></pre>
<div id="fig-ch25-furan" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch25-furan-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch25-furan.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch25-furan-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;25.17: درجهٔ پلیمرشدنِ برآوردشده از <span class="ltr" dir="ltr">2-FAL</span> در روغن (رابطهٔ <span class="ltr" dir="ltr">Chendong</span>، کاربردِ آموزشی).
</figcaption>
</figure>
</div>
<div id="exm-ch25-furan" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.67 (سه میلی‌گرم، پیریِ پیشرفته)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">2-FAL</span> برابرِ <span class="ltr" dir="ltr">0.3</span>، <span class="ltr" dir="ltr">1.0</span> و <span class="ltr" dir="ltr">3.0 mg/kg</span>، درجهٔ پلیمرشدن چیست؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">581</span>، <span class="ltr" dir="ltr">431</span> و <span class="ltr" dir="ltr">295</span>.</p>
<p><strong>تفسیر.</strong> یک نمونه معنای کمی دارد؛ روندِ فوران همراهِ <span class="ltr" dir="ltr">CO</span> و <span class="ltr" dir="ltr">CO₂</span> در تحلیلِ گازها (<a href="#sec-ch25-d-monitoring" class="quarto-xref"><span>بخش 25.5.3</span></a>) داستان را می‌گوید. تعویضِ روغن فوران را پاک می‌کند ولی کاغذ را جوان نمی‌کند؛ پس سابقهٔ روغن کنارِ هر عدد می‌آید. <strong>وارسی:</strong> <span class="math inline">\((1.51 - \log_{10}3)/0.0035 = (1.51 - 0.477)/0.0035 = 295\)</span>.</p>
</div>
<p><strong>شاخصِ سلامت.</strong> بهره‌بردار با چند ترانسفورماتور به رتبه‌بندیِ توجه نیاز دارد: هر عاملِ وضعیت امتیازی از ۱ (خوب) تا ۴ (بد) می‌گیرد و با وزن جمع می‌شود:</p>
<p><span id="eq-ch25-health"><span class="math display">\[
\mathrm{HI} = 100 \cdot \frac{4 - \sum_k w_k\,s_k}{3}, \qquad \sum_k w_k = 1
\tag{25.16}\]</span></span></p>
<pre class="text"><code>a health index from condition scores (1 good ... 4 poor; teaching weights):
  factor         weight   T1   T2
  DGA              0.30    1    3
  oil quality      0.15    1    2
  furans           0.20    1    2
  bushings         0.15    2    1
  OLTC             0.10    1    2
  load history     0.10    1    2
  T1: index  95.0 / 100  good
  T2: index  61.7 / 100  fair - watch
  the index ranks attention, it does not diagnose: T2's DGA
  score sends it to the expert first; the weights and scoring
  rules are the owner's maintenance policy (ch 52)</code></pre>
<div id="exm-ch25-health" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.68 (رتبه‌بندی، نه تشخیص)</strong></span> <strong>پرسش.</strong> شاخصِ سلامتِ <span class="ltr" dir="ltr">T1</span> و <span class="ltr" dir="ltr">T2</span> چیست و کدام اول بررسی می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">95.0</span> و <span class="ltr" dir="ltr">61.7</span>؛ <span class="ltr" dir="ltr">T2</span> با امتیازِ <span class="ltr" dir="ltr">3</span> در تحلیلِ گازها اول نزدِ کارشناس می‌رود.</p>
<p><strong>تفسیر.</strong> شاخص توجه را رتبه‌بندی می‌کند و تشخیص نمی‌دهد: <span class="ltr" dir="ltr">T2</span> با <span class="ltr" dir="ltr">61.7</span> «قابلِ قبول» به نظر می‌رسد ولی یک عاملِ بد در میانگین پنهان می‌شود؛ پس قاعده‌ای کنارِ شاخص لازم است: هر عامل با امتیازِ ۳ یا ۴ جداگانه پیگیری شود. وزن‌ها و قاعده‌های امتیازدهی سیاستِ نگهداریِ مالک‌اند (فصلِ ۵۲). <strong>وارسی:</strong> <span class="math inline">\(\sum w_k s_k = 0.9 + 0.3 + 0.4 + 0.15 + 0.2 + 0.2 = 2.15\)</span> و <span class="math inline">\(100 \times 1.85/3 = 61.7\)</span>.</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>خطاهای رایج
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>یک عددِ فوران بی‌روند و بی‌سابقهٔ روغن به عمرِ باقی‌مانده تبدیل شده است.</li>
<li>شاخصِ سلامتِ میانگین یک عاملِ بحرانی را پنهان کرده است.</li>
</ul>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>درجهٔ پلیمرشدن برای <span class="ltr" dir="ltr">2-FAL</span> برابرِ <span class="ltr" dir="ltr">0.1 mg/kg</span>؟</li>
<li>چرا تصفیهٔ روغن خواندنِ فوران را گمراه‌کننده می‌کند؟</li>
<li>شاخصِ سلامت اگر امتیازِ تحلیلِ گازِ <span class="ltr" dir="ltr">T1</span> به ۴ برسد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-d-residual" class="level3" data-number="25.5.7">
<h3 data-number="25.5.7" class="anchored" data-anchor-id="sec-ch25-d-residual"><span class="header-section-number">25.5.7</span> هشدارِ مبتنی بر مدل: دما در برابرِ پیش‌بینی</h3>
<p><strong>ایده.</strong> هشدارِ ثابتِ دمای روغن (مثلاً <span class="ltr" dir="ltr">95 °C</span>) فقط وقتی به صدا درمی‌آید که هوا و بار با هم دما را بالا ببرند. ولی مدلِ گرمایی (<a href="#sec-ch25-a-day" class="quarto-xref"><span>بخش 25.2.6</span></a>) از بار و دمای هوا پیش‌بینی می‌کند دما <strong>باید</strong> چقدر باشد؛ اختلافِ اندازه‌گیری و پیش‌بینی، یعنی <strong>باقی‌مانده</strong> (به انگلیسی <span class="ltr" dir="ltr">residual</span>)، خرابیِ خنک‌کاری را مستقل از هوا نشان می‌دهد:</p>
<p><span id="eq-ch25-residual"><span class="math display">\[
r(t) = \theta_\text{meas}(t) - \theta_\text{model}\left(K(t), \theta_\text{a}(t)\right)
\tag{25.17}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb87"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb87-1"><a href="#cb87-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> top_oil_day(fail_h: <span class="bu">float</span> <span class="op">|</span> <span class="va">None</span>, air: <span class="bu">float</span> <span class="op">=</span> <span class="fl">35.0</span>,</span>
<span id="cb87-2"><a href="#cb87-2" aria-hidden="true" tabindex="-1"></a>                step_min: <span class="bu">float</span> <span class="op">=</span> <span class="fl">5.0</span>) <span class="op">-&gt;</span> <span class="bu">list</span>:</span>
<span id="cb87-3"><a href="#cb87-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Top-oil temperature through a day (mean air temperature `air`);</span></span>
<span id="cb87-4"><a href="#cb87-4" aria-hidden="true" tabindex="-1"></a><span class="co">    from fail_h the fans stop: ONAN, as if loaded 63/50 times harder."""</span></span>
<span id="cb87-5"><a href="#cb87-5" aria-hidden="true" tabindex="-1"></a>    d_or, r, x, tau <span class="op">=</span> <span class="fl">52.0</span>, <span class="fl">6.0</span>, <span class="fl">0.8</span>, <span class="fl">180.0</span></span>
<span id="cb87-6"><a href="#cb87-6" aria-hidden="true" tabindex="-1"></a>    d_o, rows <span class="op">=</span> <span class="fl">30.0</span>, []</span>
<span id="cb87-7"><a href="#cb87-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="bu">int</span>(<span class="dv">48</span> <span class="op">*</span> <span class="dv">60</span> <span class="op">/</span> step_min)):</span>
<span id="cb87-8"><a href="#cb87-8" aria-hidden="true" tabindex="-1"></a>        t <span class="op">=</span> (k <span class="op">*</span> step_min <span class="op">/</span> <span class="fl">60.0</span>) <span class="op">%</span> <span class="dv">24</span></span>
<span id="cb87-9"><a href="#cb87-9" aria-hidden="true" tabindex="-1"></a>        amb <span class="op">=</span> air <span class="op">+</span> <span class="dv">10</span> <span class="op">*</span> math.sin(math.pi <span class="op">*</span> (t <span class="op">-</span> <span class="dv">9</span>) <span class="op">/</span> <span class="dv">12</span>)</span>
<span id="cb87-10"><a href="#cb87-10" aria-hidden="true" tabindex="-1"></a>        sun <span class="op">=</span> math.sin(math.pi <span class="op">*</span> (t <span class="op">-</span> <span class="dv">6</span>) <span class="op">/</span> <span class="dv">12</span>)</span>
<span id="cb87-11"><a href="#cb87-11" aria-hidden="true" tabindex="-1"></a>        pv <span class="op">=</span> <span class="bu">max</span>(<span class="fl">0.0</span>, sun) <span class="cf">if</span> <span class="dv">6</span> <span class="op">&lt;=</span> t <span class="op">&lt;=</span> <span class="dv">18</span> <span class="cf">else</span> <span class="fl">0.0</span></span>
<span id="cb87-12"><a href="#cb87-12" aria-hidden="true" tabindex="-1"></a>        load <span class="op">=</span> <span class="bu">min</span>(<span class="fl">0.35</span> <span class="op">+</span> <span class="fl">0.80</span> <span class="op">*</span> pv, <span class="fl">1.15</span>)</span>
<span id="cb87-13"><a href="#cb87-13" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> fail_h <span class="kw">is</span> <span class="kw">not</span> <span class="va">None</span> <span class="kw">and</span> k <span class="op">&gt;=</span> <span class="dv">24</span> <span class="op">*</span> <span class="dv">60</span> <span class="op">/</span> step_min <span class="kw">and</span> t <span class="op">&gt;=</span> fail_h:</span>
<span id="cb87-14"><a href="#cb87-14" aria-hidden="true" tabindex="-1"></a>            load <span class="op">*=</span> M[<span class="st">"s_mva"</span>] <span class="op">/</span> M[<span class="st">"s_onan_mva"</span>]</span>
<span id="cb87-15"><a href="#cb87-15" aria-hidden="true" tabindex="-1"></a>        d_ou <span class="op">=</span> d_or <span class="op">*</span> ((<span class="dv">1</span> <span class="op">+</span> r <span class="op">*</span> load <span class="op">**</span> <span class="dv">2</span>) <span class="op">/</span> (<span class="dv">1</span> <span class="op">+</span> r)) <span class="op">**</span> x</span>
<span id="cb87-16"><a href="#cb87-16" aria-hidden="true" tabindex="-1"></a>        d_o <span class="op">+=</span> (d_ou <span class="op">-</span> d_o) <span class="op">*</span> step_min <span class="op">/</span> tau</span>
<span id="cb87-17"><a href="#cb87-17" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> k <span class="op">&gt;=</span> <span class="dv">24</span> <span class="op">*</span> <span class="dv">60</span> <span class="op">/</span> step_min:</span>
<span id="cb87-18"><a href="#cb87-18" aria-hidden="true" tabindex="-1"></a>            rows.append((t, amb <span class="op">+</span> d_o))</span>
<span id="cb87-19"><a href="#cb87-19" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> rows</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>a model-based cooling alarm: the fans fail at 11:00
  model = top oil predicted with fans; measured = fans failed
  (sensor noise 0.8 K); alarm when measured - model &gt; 5 K for
  three readings in a row (15 min); fixed alarm at 95 C top oil
  day (mean air)   model alarm   fixed alarm   lead h   top oil max C
  hot (35 C)             11.75 h       11.92 h     0.17             117
  mild (20 C)            11.75 h       13.42 h     1.67             102
  largest residual 18.2 K (both days)
  the model alarm comes 45 min after the failure on both days;
  the fixed alarm follows 10 min later on the hot day but
  1.7 h later on the mild one, when the oil is already past
  95 C: a fixed threshold waits for the weather, the residual
  does not - the model's constants come from the heat run, and
  the alarm logic belongs to the monitoring specification</code></pre>
<div id="fig-ch25-residual" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch25-residual-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch25-residual.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch25-residual-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;25.18: دمای روغنِ بالا در یک روزِ معتدل: پیش‌بینیِ مدل با فن و اندازه‌گیری پس از ازکارافتادنِ فن‌ها در ساعتِ ۱۱؛ هشدارِ مدل و هشدارِ ثابت.
</figcaption>
</figure>
</div>
<div id="exm-ch25-residual" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.69 (باقی‌مانده منتظرِ هوا نمی‌ماند)</strong></span> <strong>پرسش.</strong> فن‌ها ساعتِ ۱۱ از کار می‌افتند. هشدارِ مدل (باقی‌ماندهٔ بیش از <span class="ltr" dir="ltr">5 K</span> در سه قرائتِ پیاپی) و هشدارِ ثابتِ <span class="ltr" dir="ltr">95 °C</span> در روزِ گرم و معتدل کی به صدا درمی‌آیند؟</p>
<p><strong>پاسخ.</strong> هشدارِ مدل در هر دو روز ساعتِ <span class="ltr" dir="ltr">11:45</span>؛ هشدارِ ثابت در روزِ گرم ۱۰ دقیقه بعد و در روزِ معتدل <span class="ltr" dir="ltr">1.7</span> ساعت بعد.</p>
<p><strong>تفسیر.</strong> آستانهٔ ثابت منتظرِ هوا می‌ماند؛ باقی‌مانده نه. در این مدت بهره‌بردار می‌تواند تغذیهٔ فن را بررسی کند یا بار را محدود کند (<a href="#sec-ch25-a-n1" class="quarto-xref"><span>بخش 25.2.10</span></a>). ثابت‌های مدل از آزمونِ گرما (<a href="#sec-ch25-c-reading" class="quarto-xref"><span>بخش 25.4.5</span></a>) می‌آیند و منطقِ هشدار در مشخصهٔ پایش (<a href="#sec-ch25-d-monitoring" class="quarto-xref"><span>بخش 25.5.3</span></a>) نوشته می‌شود. سه قرائتِ پیاپی جلوی هشدارِ نادرست از نویزِ حسگر را می‌گیرد. <strong>وارسی:</strong> با بارِ نیم‌روز <span class="ltr" dir="ltr">1.15</span> پریونیت، بی‌فن مانندِ <span class="math inline">\(1.15 \times 63/50 = 1.45\)</span> است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا آستانهٔ باقی‌مانده نباید از نویزِ حسگر کوچک‌تر باشد؟</li>
<li>اگر مدل دمای هوا را از ایستگاهی دور بگیرد، چه خطایی پیش می‌آید؟</li>
<li>باقی‌ماندهٔ منفی و پایدار چه چیزی را نشان می‌دهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-d-lifecost" class="level3" data-number="25.5.8">
<h3 data-number="25.5.8" class="anchored" data-anchor-id="sec-ch25-d-lifecost"><span class="header-section-number">25.5.8</span> هزینهٔ عمر و آمارِ یک سری</h3>
<p><strong>هزینهٔ عمرِ ترانسفورماتورِ اصلی.</strong> ارزیابیِ پیشنهاد (<a href="#sec-ch25-a-spec" class="quarto-xref"><span>بخش 25.2.3</span></a>) بها و تلف را جمع کرد؛ هزینهٔ عمر نگهداری، پایش و پایانِ عمر را هم به ارزشِ حال می‌آورد:</p>
<pre class="text"><code>life cost of one main transformer, present value at 7.5 % (k u):
  item                                    k u     share
  price (bid B)                            1700    70.3%
  losses capitalised (A 6.84, B 0.88)       542    22.4%
  routine maintenance 8 k u a year           89     3.7%
  tap changer overhauls, years 10, 20        29     1.2%
  online monitoring (DGA, bushings)          60     2.5%
  end of life: removal 30, scrap +45         -2    -0.1%
  total 2,418 k u: the price is 70% of it and the losses
  22%; maintenance and monitoring together are small, and
  a monitoring system that avoids one long outage (lesson
  failure) repays itself many times</code></pre>
<div id="exm-ch25-lifecost" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.70 (هفتاد درصد بها)</strong></span> <strong>پرسش.</strong> هزینهٔ عمرِ ترانسفورماتورِ برگزیده با نرخِ <span class="ltr" dir="ltr">7.5 %</span> و سهمِ هر بخش؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">2,418</span> هزار واحد: بها <span class="ltr" dir="ltr">70 %</span>، تلف‌ها <span class="ltr" dir="ltr">22 %</span>، نگهداری و پایش با هم حدودِ <span class="ltr" dir="ltr">7 %</span>.</p>
<p><strong>تفسیر.</strong> نگهداری و پایش در هزینهٔ عمر کوچک‌اند؛ پایشی که یک خاموشیِ طولانی را جلو بگیرد (<a href="#exm-ch25-repair" class="quarto-xref">مثال&nbsp;<span>25.76</span></a>: هر ماه حدودِ <span class="ltr" dir="ltr">310</span> هزار) چندین بار هزینه‌اش را برمی‌گرداند. <strong>وارسی:</strong> ضریبِ سالواره <span class="math inline">\((1 - 1.075^{-25})/0.075 = 11.15\)</span> و <span class="math inline">\(8 \times 11.15 = 89\)</span>.</p>
</div>
<p><strong>آمارِ یک سری.</strong> ده ترانسفورماتورِ واحدِ خورشیدی پس از اصلاحِ طرح (<a href="#sec-ch25-d-dossier2" class="quarto-xref"><span>بخش 25.5.5</span></a>) آزمونِ روتین شده‌اند:</p>
<pre class="text"><code>routine-test losses of the ten PV unit transformers (after the
  design fix of lesson D), guarantee 4.5 / 45.0 kW; individual
  limit +15 %; teaching clause: the series average is priced
  quantity      mean    s.d.   max    individual ok   average over
  no-load kW     4.51    0.08   4.63             yes   +0.01
  load kW       45.11    1.00  46.80             yes   +0.11
  every unit is inside its own limit; the averages are slightly
  over the guarantee - priced over ten units: 1.4 k u
  a tolerance per unit protects against a bad unit; a clause
  on the series average protects against a design that is a
  little worse every time</code></pre>
<div id="exm-ch25-series" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.71 (هر واحد درست، سری کمی بد)</strong></span> <strong>پرسش.</strong> کدام واحد از حدِ فردی بیرون است و میانگینِ سری چه؟</p>
<p><strong>پاسخ.</strong> هیچ واحدی؛ ولی میانگینِ تلفِ بی‌باری <span class="ltr" dir="ltr">0.01</span> و تلفِ بار <span class="ltr" dir="ltr">0.11 kW</span> بالای ضمانت است؛ قیمتِ آن برای ده واحد حدودِ <span class="ltr" dir="ltr">1.4</span> هزار واحد.</p>
<p><strong>تفسیر.</strong> رواداریِ فردی از یک واحدِ بد محافظت می‌کند؛ بندِ میانگینِ سری از طرحی که هر بار کمی بدتر است. عدد کوچک است، ولی برای ۲۶ واحد و چند نیروگاه جمع می‌شود. بندِ قراردادی آموزشی است (فصلِ ۳۹). <strong>وارسی:</strong> <span class="math inline">\(10 \times (0.01 \times 6.84 + 0.11 \times 0.88) = 1.65\)</span>؛ با میانگین‌های دقیق <span class="ltr" dir="ltr">1.4</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هزینهٔ عمر اگر نرخ <span class="ltr" dir="ltr">6 %</span> باشد، بخشِ نگهداری؟</li>
<li>چرا بندِ میانگینِ سری جدا از رواداریِ فردی لازم است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-d-schedule" class="level3" data-number="25.5.9">
<h3 data-number="25.5.9" class="anchored" data-anchor-id="sec-ch25-d-schedule"><span class="header-section-number">25.5.9</span> مثالِ یکپارچه: جدولِ فنیِ ترانسفورماتورِ واحدِ خورشیدی</h3>
<p><strong>ایده.</strong> درس‌های ترانسفورماتورهای واحد در این فصل پراکنده‌اند: رتبه و توانِ واکنشی، سه‌سیم‌پیچه، تپِ ثابت، هسته، پرونده و سری، رسیدن و ارتفاع. <strong>جدولِ فنی</strong> (به انگلیسی <span class="ltr" dir="ltr">technical schedule</span>) همه را در یک جا برای درخواستِ پیشنهاد می‌آورد؛ هر سطر مقدار یا قاعده‌ای دارد و درسی که آن را ساخته است. مقدارها آموزشی‌اند و جای تصمیمِ مهندسِ دارای صلاحیت را نمی‌گیرند.</p>
<div id="tbl-ch25-pvschedule" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch25-pvschedule-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;25.4: جدولِ فنیِ ترانسفورماتورِ واحدِ خورشیدی (آموزشی؛ ستونِ آخر درسِ منبع).
</figcaption>
<div aria-describedby="tbl-ch25-pvschedule-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 29%">
<col style="width: 48%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>قلم</th>
<th>مقدار یا قاعده</th>
<th>منبع</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>رتبه</td>
<td><span class="ltr" dir="ltr">5.6 MVA</span> یا محدودیتِ نوشته‌شدهٔ <span class="ltr" dir="ltr">Q</span> در توانِ کامل</td>
<td><a href="#exm-ch25-pvunit" class="quarto-xref">مثال&nbsp;<span>25.20</span></a></td>
</tr>
<tr class="even">
<td>سیم‌پیچ‌ها</td>
<td><span class="ltr" dir="ltr">33 kV</span> و دو × <span class="ltr" dir="ltr">0.6 kV</span>، <span class="ltr" dir="ltr">LV1</span> ستاره و <span class="ltr" dir="ltr">LV2</span> مثلث</td>
<td><a href="#exm-ch25-threewinding" class="quarto-xref">مثال&nbsp;<span>25.26</span></a>، <a href="#exm-ch25-cancel" class="quarto-xref">مثال&nbsp;<span>25.27</span></a></td>
</tr>
<tr class="odd">
<td>امپدانس‌ها</td>
<td><span class="ltr" dir="ltr">6 %</span>، <span class="ltr" dir="ltr">6 %</span> و <span class="ltr" dir="ltr">11 %</span> میانِ دو <span class="ltr" dir="ltr">LV</span>؛ در تپ‌های کرانی هم</td>
<td><a href="#exm-ch25-threewinding" class="quarto-xref">مثال&nbsp;<span>25.26</span></a>، <a href="#exm-ch25-tapz" class="quarto-xref">مثال&nbsp;<span>25.58</span></a></td>
</tr>
<tr class="even">
<td>تپ</td>
<td>بی‌برق، <span class="ltr" dir="ltr">±2 × 2.5 %</span>؛ هر واحد با گوشه‌های کار</td>
<td><a href="#exm-ch25-detc" class="quarto-xref">مثال&nbsp;<span>25.28</span></a></td>
</tr>
<tr class="odd">
<td>تلف‌ها</td>
<td><span class="ltr" dir="ltr">4.5</span> و <span class="ltr" dir="ltr">45 kW</span> با رواداریِ فردی و بندِ میانگینِ سری؛ گزینهٔ آمورف</td>
<td><a href="#exm-ch25-series" class="quarto-xref">مثال&nbsp;<span>25.71</span></a>، <a href="#sec-ch25-a-units" class="quarto-xref"><span>بخش 25.2.9</span></a></td>
</tr>
<tr class="even">
<td>سرمایش و سیال</td>
<td><span class="ltr" dir="ltr">ONAN</span>؛ روغنِ معدنی یا استر با ارزیابیِ حریق</td>
<td><a href="#sec-ch25-f-physics" class="quarto-xref"><span>بخش 25.7.3</span></a></td>
</tr>
<tr class="odd">
<td>صدا</td>
<td>تضمینِ هسته و بار جدا؛ ترازِ شبِ محل</td>
<td><a href="#exm-ch25-loadnoise" class="quarto-xref">مثال&nbsp;<span>25.85</span></a>، <a href="#exm-ch25-noise" class="quarto-xref">مثال&nbsp;<span>25.83</span></a></td>
</tr>
<tr class="even">
<td>ارتفاع و هوا</td>
<td><span class="ltr" dir="ltr">1,200 m</span>؛ اصلاحِ عایقِ بیرونی؛ هوای <span class="ltr" dir="ltr">45 °C</span></td>
<td><a href="#exm-ch25-altitude" class="quarto-xref">مثال&nbsp;<span>25.96</span></a></td>
</tr>
<tr class="odd">
<td>آزمون‌ها</td>
<td>روتین برای همه؛ نوعی روی نخستین واحد؛ تصحیحِ دما و عدمِ قطعیت</td>
<td><a href="#exm-ch25-dossier2" class="quarto-xref">مثال&nbsp;<span>25.66</span></a>، <a href="#exm-ch25-refloss" class="quarto-xref">مثال&nbsp;<span>25.57</span></a></td>
</tr>
<tr class="even">
<td>حمل و رسیدن</td>
<td>ثبت‌کنندهٔ ضربه؛ قرائتِ فشار و دما</td>
<td><a href="#exm-ch25-gas" class="quarto-xref">مثال&nbsp;<span>25.56</span></a></td>
</tr>
<tr class="odd">
<td>شب</td>
<td>تلفِ بی‌باری و سهمِ آن در توازنِ واکنشی</td>
<td><a href="#exm-ch25-nightunits" class="quarto-xref">مثال&nbsp;<span>25.21</span></a>، <a href="#exm-ch25-nightq" class="quarto-xref">مثال&nbsp;<span>25.29</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch25-schedule" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.72 (یک جدول، ده درس)</strong></span> <strong>پرسش.</strong> چرا جدولِ فنی ستونِ «منبع» دارد؟</p>
<p><strong>پاسخ.</strong> تا هر عدد به درس و محاسبه‌ای برگردد که آن را ساخته است؛ وقتی یک فرض تغییر کند (مثلاً پنجرهٔ اینورتر یا باندِ تپ‌چنجرِ اصلی)، سطرهای وابسته پیدا و دوباره حساب می‌شوند.</p>
<p><strong>تفسیر.</strong> این همان رشتهٔ «از فرض تا شاهد» است: هر سطر یک فرض است تا پیشنهاد و آزمون آن را به شاهد تبدیل کنند. جدول به تحویل‌دادنیِ فصل (<a href="#sec-ch25-deliverable" class="quarto-xref"><span>بخش 25.15</span></a>) می‌پیوندد و با جدولِ ترانسفورماتورِ اصلی (<a href="#sec-ch25-a-spec" class="quarto-xref"><span>بخش 25.2.3</span></a>) هم‌شکل است. <strong>وارسی:</strong> هر سطر یک برچسبِ مثال یا بخش دارد.</p>
</div>
</section>
</section>
<section id="sec-ch25-e" class="level2" data-number="25.6">
<h2 data-number="25.6" class="anchored" data-anchor-id="sec-ch25-e"><span class="header-section-number">25.6</span> ث. خدماتِ ایستگاه و تغذیهٔ کنترل در پست</h2>
<section id="sec-ch25-e-aux" class="level3" data-number="25.6.1">
<h3 data-number="25.6.1" class="anchored" data-anchor-id="sec-ch25-e-aux"><span class="header-section-number">25.6.1</span> کمکیِ ترانسفورماتورها و پاسخ به خرابی</h3>
<p><strong>ایده.</strong> خدماتِ ایستگاه در فصلِ ۲۳ اندازه شد (دو ترانسفورماتورِ <span class="ltr" dir="ltr">250 kVA</span>، تابلوی دو نیمه، <span class="ltr" dir="ltr">DC</span> <span class="ltr" dir="ltr">110 V</span>، <span class="ltr" dir="ltr">UPS</span> و مولد). این‌جا بارهایی که <strong>خودِ ترانسفورماتورهای اصلی و پست</strong> دارند و پاسخ به خرابیِ آن‌ها کنار هم می‌آید:</p>
<div id="tbl-ch25-aux" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch25-aux-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;25.5: بارهای ترانسفورماتورها و پست و پاسخ به قطعِ تغذیه (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch25-aux-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>بار یا تغذیه</th>
<th>از کجا</th>
<th>اگر قطع شود</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>فن‌های سرمایش (<span class="ltr" dir="ltr">ONAF</span>)</td>
<td>نیمهٔ ضروریِ <span class="ltr" dir="ltr">LV</span> با دو تغذیه</td>
<td>کنترل‌گر ترانسفورماتور را به <span class="ltr" dir="ltr">ONAN</span> محدود می‌کند (<a href="#exm-ch25-thermal" class="quarto-xref">مثال&nbsp;<span>25.7</span></a>)</td>
</tr>
<tr class="even">
<td>موتورِ تپ‌چنجر</td>
<td><span class="ltr" dir="ltr">LV</span> ضروری</td>
<td>تپ ثابت می‌ماند؛ هشدار؛ تنظیمِ ولتاژ با توانِ واکنشی</td>
</tr>
<tr class="odd">
<td>حسگرها و رله‌های ترانسفورماتور</td>
<td><span class="ltr" dir="ltr">DC</span> ایستگاه</td>
<td>پایش و حفاظت روی باتری تا بازگشتِ <span class="ltr" dir="ltr">AC</span></td>
</tr>
<tr class="even">
<td>مدارهای قطعِ کلیدهای پست</td>
<td><span class="ltr" dir="ltr">DC</span> ایستگاه، دو مدار جدا</td>
<td>قطع با بوبینِ دوم (فصلِ ۲۶)</td>
</tr>
<tr class="odd">
<td>گرم‌کن‌های تابلو</td>
<td><span class="ltr" dir="ltr">LV</span> غیرضروری</td>
<td>میعان در زمستان: هشدار</td>
</tr>
<tr class="even">
<td>روشنایی و دوربین‌های محوطه</td>
<td>نیمهٔ ضروری</td>
<td>امنیتِ پست در شب</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<pre class="text"><code>ONAN and ONAF: the same transformer with and without fans:
  ONAN rating 50 MVA, ONAF rating 63 MVA
  hours above the ONAN rating: 187 of 8760
  the fans run only in those hours; if they fail, the plant
  controller limits the transformer to its ONAN rating
  (an alarm and a limit in the cause-and-effect, ch 23)</code></pre>
<div id="exm-ch25-cooling" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.73 (صد و هشتاد و هفت ساعتِ فن)</strong></span> <strong>پرسش.</strong> ترانسفورماتور چند ساعت در سال بالای مقدارِ <span class="ltr" dir="ltr">ONAN</span> کار می‌کند و اگر فن‌ها نباشند چه می‌شود؟</p>
<p><strong>پاسخ.</strong> ۱۸۷ ساعت از ۸۷۶۰. بی فن، کنترل‌گر ترانسفورماتور را به <span class="ltr" dir="ltr">50 MVA</span> محدود می‌کند: انرژیِ کمی کاهش می‌یابد ولی ترانسفورماتور گرم نمی‌شود.</p>
<p><strong>تفسیر.</strong> پاسخ به خرابی در ماتریسِ علت و معلولِ فصلِ ۲۳ ثبت می‌شود («خرابیِ فن ← هشدار و محدودیت») و هر سطرِ آن یک آزمونِ راه‌اندازی است. تغذیهٔ فن‌ها از دو نیمهٔ تابلو، خرابیِ یک ترانسفورماتورِ خدمات را بی‌اثر می‌کند. <strong>وارسی:</strong> <span class="math inline">\(50/63 = 0.79\)</span> آستانهٔ پریونیت.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش بارِ پست و تغذیهٔ هر کدام را بنویسید.</li>
<li>اگر موتورِ تپ‌چنجر تغذیه نداشته باشد، ولتاژ چگونه تنظیم می‌شود؟</li>
<li>چرا مدارهای قطع دو مدارِ جدا دارند؟</li>
<li>پاسخ به خرابیِ فن کجا ثبت می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-e-earthing" class="level3" data-number="25.6.2">
<h3 data-number="25.6.2" class="anchored" data-anchor-id="sec-ch25-e-earthing"><span class="header-section-number">25.6.2</span> یک دستگاه، دو کار: ترانسفورماتورِ زمین با سیم‌پیچِ کمکی</h3>
<p><strong>ایده.</strong> هر بخشِ شینهٔ <span class="ltr" dir="ltr">33 kV</span> یک منبعِ زمین (زیگزاگ و مقاومت، فصل‌های ۲۳ و ۲۶) و یک ترانسفورماتورِ خدمات دارد. یک دستگاه می‌تواند هر دو کار را بکند: سیم‌پیچِ زیگزاگ نول می‌سازد و سیم‌پیچِ دوم بارهای کمکی را تغذیه می‌کند:</p>
<pre class="text"><code>one unit, two jobs: an earthing transformer with an auxiliary winding
  earthing: neutral current 400 A for 10 s -&gt; 7.6 MVA short-time
  auxiliary winding: 250 kVA continuous at 0.4 kV (the station
  service transformer of ch 23)
  the zigzag gives the 33 kV system its neutral (ch 26) and the
  second winding feeds the auxiliaries: one tank, one bay,
  one set of tests instead of two - but one failure takes
  both the earthing and the auxiliary supply of that section,
  which the other section's unit must then cover</code></pre>
<div id="exm-ch25-earthing" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.74 (یک مخزن، یک بِی)</strong></span> <strong>پرسش.</strong> رتبه‌های این دستگاه چیست و چه خطری دارد؟</p>
<p><strong>پاسخ.</strong> کوتاه‌مدت <span class="ltr" dir="ltr">7.6 MVA</span> برای <span class="ltr" dir="ltr">10 s</span> (جریانِ نولِ <span class="ltr" dir="ltr">400 A</span>) و پیوستهٔ <span class="ltr" dir="ltr">250 kVA</span> در <span class="ltr" dir="ltr">0.4 kV</span>. یک خرابی هم زمین و هم برقِ کمکیِ آن بخش را می‌برد.</p>
<p><strong>تفسیر.</strong> یک مخزن، یک بِی و یک دسته آزمون به‌جای دو؛ ولی دستگاهِ بخشِ دیگر باید برقِ کمکی را بپوشاند (فصلِ ۲۳، <span class="ltr" dir="ltr">N-1</span>) و بخشِ بی‌زمین نباید کار کند (فصلِ ۲۶). انتخاب در مشخصه با این دو شرط ثبت می‌شود. <strong>وارسی:</strong> <span class="math inline">\(19{,}053 \times 400 = 7.6\,\text{MVA}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا یک دستگاه برای زمین و برقِ کمکی صرفه دارد؟</li>
<li>چه شرطی خطرِ آن را پوشش می‌دهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-e-spares" class="level3" data-number="25.6.3">
<h3 data-number="25.6.3" class="anchored" data-anchor-id="sec-ch25-e-spares"><span class="header-section-number">25.6.3</span> قطعه‌های یدکِ ترانسفورماتورهای اصلی</h3>
<p><strong>ایده.</strong> یدکِ کاملِ ترانسفورماتور برای یک نیروگاه نمی‌ارزد (<a href="#sec-ch25-a-choices" class="quarto-xref"><span>بخش 25.2.7</span></a>)؛ ولی یدکِ <strong>قطعه‌ها</strong> فرق دارد. قاعدهٔ ساده: قطعه‌ای نگه داشته می‌شود که ارزان است، یا قطعه‌ای که بی‌آن ترانسفورماتور می‌ایستد و تهیه‌اش ماه‌ها طول می‌کشد؛ قطعهٔ گرانِ کندی که می‌ایستاند در <strong>ذخیرهٔ مشترک</strong> چند نیروگاه می‌ماند:</p>
<pre class="text"><code>spares for the two main transformers (teaching costs k u, lead weeks):
  item                         cost   lead   stops the unit   hold
  HV bushing (one)                25     26              yes   on site
  LV bushing (one)                 8     16              yes   on site
  OLTC diverter insert            60     30              yes   on site
  complete tap changer           250     40              yes   pool
  gasket set, valves               5      8               no   on site
  cooling fans (two)               4      6               no   on site
  radiator section                15      8               no   no
  gas relay, PRD                   6     10              yes   on site
  winding temperature sensors      3      8               no   on site
  held on site: 111 k u. Rule: cheap parts, and parts that stop
  the unit and take months, are held; a whole tap changer is
  shared with other plants (pool); a radiator is not held - the
  unit runs derated without it. A bushing failure without a
  spare is half a year out (lesson above); with one, weeks
  (the spares list joins ch 18 and ch 52)</code></pre>
<div id="exm-ch25-spares" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.75 (یک بوشینگ، نیم سال)</strong></span> <strong>پرسش.</strong> با این قاعده کدام قطعه‌ها در محل نگه داشته می‌شوند و چرا رادیاتور نه؟</p>
<p><strong>پاسخ.</strong> هفت قلم به ارزشِ <span class="ltr" dir="ltr">111</span> هزار واحد؛ تپ‌چنجرِ کامل در ذخیرهٔ مشترک؛ رادیاتور نه، چون ترانسفورماتور بی‌آن با رتبهٔ کمتر کار می‌کند.</p>
<p><strong>تفسیر.</strong> خرابیِ بوشینگ بی‌یدک یعنی نیم سال بیرون ماندنِ یک ترانسفورماتور؛ با یدک، چند هفته. فهرستِ یدک‌ها به فصل‌های ۱۸ و ۵۲ می‌رود و با نرخِ خرابی و زمانِ تحویلِ واقعی سازنده بازبینی می‌شود؛ هزینه‌ها و زمان‌ها آموزشی‌اند. <strong>وارسی:</strong> <span class="math inline">\(25 + 8 + 60 + 5 + 4 + 6 + 3 = 111\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بوشینگِ فشارقوی در محل نگه داشته می‌شود با اینکه کم خراب می‌شود؟</li>
<li>ذخیرهٔ مشترک چه قراردادی میانِ نیروگاه‌ها می‌خواهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-e-failure" class="level3" data-number="25.6.4">
<h3 data-number="25.6.4" class="anchored" data-anchor-id="sec-ch25-e-failure"><span class="header-section-number">25.6.4</span> پس از خرابی: تعمیر، تعویض یا یدکِ مشترک</h3>
<p><strong>ایده.</strong> اگر یکی از دو ترانسفورماتورِ اصلی خراب شود، نیروگاه تا رتبهٔ دیگری صادر می‌کند و بقیه را از دست می‌دهد (<a href="#sec-ch25-g-staging" class="quarto-xref"><span>بخش 25.8.4</span></a>: حدودِ <span class="ltr" dir="ltr">310</span> هزار واحد در ماه). سه راهِ بازگشت هزینه‌های متفاوت دارند: سخت‌افزار و ماه‌های بیرون‌ماندن.</p>
<pre class="text"><code>one main transformer failed: three ways back (teaching, k u)
  option                         cost   months out   energy lost   total
  repair in a factory              900          8.0          2480    3380
  new transformer                 2000         14.0          4340    6040
  pool spare now, repair later    1050          1.5           465    1515
  the new unit's total is after a 300 k u credit for its longer
  life; the months out cost more than the hardware - a share in
  a spare pool (ch 18) is worth its fee if failures like this
  are possible at all; the insurer's terms (ch 39) enter too</code></pre>
<div id="exm-ch25-repair" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.76 (ماه‌ها گران‌تر از آهن)</strong></span> <strong>پرسش.</strong> هزینهٔ کلِ سه راه چیست؟</p>
<p><strong>پاسخ.</strong> تعمیر در کارخانه <span class="ltr" dir="ltr">3,380</span>، ترانسفورماتورِ نو <span class="ltr" dir="ltr">6,040</span> (پس از اعتبارِ <span class="ltr" dir="ltr">300</span> برای عمرِ بیشتر) و یدکِ مشترک و تعمیرِ بعدی <span class="ltr" dir="ltr">1,515</span> هزار واحد.</p>
<p><strong>تفسیر.</strong> ماه‌های بیرون‌ماندن بیش از سخت‌افزار هزینه دارند؛ سهم در ذخیرهٔ مشترکِ یدک (فصلِ ۱۸) اگر چنین خرابی‌ای اصلاً ممکن باشد ارزشِ حقِ عضویتش را دارد. شرط‌های بیمه‌گر (فصلِ ۳۹) و مسیرِ حمل (<a href="#sec-ch25-c-transport" class="quarto-xref"><span>بخش 25.4.2</span></a>) هم وارد می‌شوند؛ عددها آموزشی‌اند. <strong>وارسی:</strong> <span class="math inline">\(150 + 900 + 1.5 \times 310 = 1{,}515\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر تعمیر ۱۲ ماه طول بکشد، هزینهٔ کلِ آن؟</li>
<li>چه اطلاعاتی پیش از تصمیمِ تعمیر یا تعویض از ترانسفورماتورِ خراب لازم است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-e-risk" class="level3" data-number="25.6.5">
<h3 data-number="25.6.5" class="anchored" data-anchor-id="sec-ch25-e-risk"><span class="header-section-number">25.6.5</span> تنفس‌گیر و ریسکِ خرابی</h3>
<p><strong>آبی که تنفس‌گیر می‌گیرد.</strong> کنسرواتور با گرم و سرد شدنِ روزانهٔ روغن نفس می‌کشد (<a href="#sec-ch25-b-accessories" class="quarto-xref"><span>بخش 25.3.5</span></a>)؛ هوایی که شب به درون می‌آید آب دارد و تنفس‌گیر آن را می‌گیرد:</p>
<pre class="text"><code>water caught by the conservator's breather (teaching):
  oil 22 m3, expansion 0.00075 per K, daily swing of oil
  temperature 25 K: the conservator breathes in 0.41 m3 of air a day
  air (at 25 C)   water g/m3   water a year kg   gel 3 kg lasts (25 %)
  50 % RH               11.5              1.73               5.2 months
  80 % RH               18.4              2.77               3.2 months
  without the breather this water would reach the oil and
  then the paper (lesson moisture): a few kilograms a year;
  the gel's colour change is a routine inspection item, or a
  self-drying breather removes the visit - a choice for the
  specification and the maintenance plan (ch 52)</code></pre>
<div id="exm-ch25-breather" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.77 (چند کیلوگرم آب در سال)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">22 m³</span> روغن و نوسانِ روزانهٔ <span class="ltr" dir="ltr">25 K</span>، کنسرواتور در سال چقدر آب می‌گیرد و سیلیکاژلِ <span class="ltr" dir="ltr">3 kg</span> چه مدت دوام می‌آورد؟</p>
<p><strong>پاسخ.</strong> روزی <span class="ltr" dir="ltr">0.41 m³</span> هوا؛ سالی <span class="ltr" dir="ltr">1.7</span> تا <span class="ltr" dir="ltr">2.8 kg</span> آب؛ ژل <span class="ltr" dir="ltr">5.2</span> تا <span class="ltr" dir="ltr">3.2</span> ماه.</p>
<p><strong>تفسیر.</strong> بی‌تنفس‌گیر این آب به روغن و سپس کاغذ می‌رسید (<a href="#sec-ch25-a-day" class="quarto-xref"><span>بخش 25.2.6</span></a>)؛ تغییرِ رنگِ ژل قلمِ بازدیدِ دوره‌ای است، یا تنفس‌گیرِ خودخشک‌کن بازدید را حذف می‌کند؛ انتخابی برای مشخصه و برنامهٔ نگهداری (فصلِ ۵۲). <strong>وارسی:</strong> <span class="math inline">\(22 \times 0.00075 \times 25 = 0.41\)</span>.</p>
</div>
<p><strong>هزینهٔ مورد انتظارِ خرابی.</strong> خرابیِ ترانسفورماتورِ اصلی نادر و گران است (<a href="#sec-ch25-e-failure" class="quarto-xref"><span>بخش 25.6.4</span></a>). هزینهٔ مورد انتظار <span class="math inline">\(E = n\,\lambda\,C\)</span> است؛ ذخیرهٔ مشترکِ یدک <span class="math inline">\(C\)</span> را کم و حقِ عضویت را اضافه می‌کند:</p>
<pre class="text"><code>expected yearly cost of a main transformer failure (two units)
  failure rate 0.015 per unit-year (teaching, A-330)
  without a pool: 2 x 0.015 x 3,380 = 101 k u a year
  with a pool:    2 x 0.015 x 1,515 + fee 40 = 85 k u a year
  break-even fee: 56 k u a year
  on expectation the pool pays; its real value is larger:
  it cuts the rare large loss that lenders and insurers fear
  (ch 16, ch 21) - a decision on the tail, not on the mean</code></pre>
<div id="exm-ch25-risk" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.78 (تصمیم روی دنباله، نه میانگین)</strong></span> <strong>پرسش.</strong> با نرخِ <span class="ltr" dir="ltr">0.015</span> در سال برای هر واحد، هزینهٔ سالانهٔ مورد انتظار با و بی ذخیرهٔ مشترک و حقِ عضویتِ سربه‌سر چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">101</span> بی‌ذخیره و <span class="ltr" dir="ltr">85</span> با ذخیره (حقِ عضویتِ <span class="ltr" dir="ltr">40</span>)؛ سربه‌سر <span class="ltr" dir="ltr">56</span> هزار واحد در سال.</p>
<p><strong>تفسیر.</strong> در میانگین ذخیره می‌ارزد؛ ارزشِ واقعی‌اش بیشتر است: زیانِ بزرگِ نادری را کم می‌کند که وام‌دهنده و بیمه‌گر از آن می‌ترسند (فصل‌های ۱۶ و ۲۱). نرخِ خرابی و هزینه‌ها آموزشی‌اند (<span class="ltr" dir="ltr">A-330</span>). <strong>وارسی:</strong> <span class="math inline">\(2 \times 0.015 \times (3{,}380 - 1{,}515) = 56\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با رطوبتِ <span class="ltr" dir="ltr">30 %</span> (<span class="ltr" dir="ltr">6.9 g/m³</span>)، آبِ سالانه؟</li>
<li>حقِ عضویتِ سربه‌سر اگر نرخ <span class="ltr" dir="ltr">0.01</span> باشد؟</li>
<li>چرا ارزشِ ذخیرهٔ مشترک بیش از صرفهٔ مورد انتظار است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch25-f" class="level2" data-number="25.7">
<h2 data-number="25.7" class="anchored" data-anchor-id="sec-ch25-f"><span class="header-section-number">25.7</span> ج. رابط‌های حفاظت در برابرِ حریق و صدا</h2>
<section id="sec-ch25-f-fire" class="level3" data-number="25.7.1">
<h3 data-number="25.7.1" class="anchored" data-anchor-id="sec-ch25-f-fire"><span class="header-section-number">25.7.1</span> سناریوی حریق، نگه‌داشتِ روغن و رابط‌ها</h3>
<p><strong>ایده.</strong> ترانسفورماتورِ روغنی ده‌ها مترمکعب مایعِ سوختنی دارد. سناریوهای حریق (خطای داخلی، نشت و آتش، آتشِ مجاور) به رابط‌هایی می‌رسند که <strong>طراحیِ حریق و مقامِ مسئول</strong> با معیارهای تأییدشدهٔ پروژه و قاعده‌های محل تعیین می‌کنند: فاصله یا دیوارِ جداکننده، حوضچه و زهکشی، آشکارسازی، اطفا یا حفاظتِ مجاورت، دسترسی و پاسخِ اضطراری (فصلِ ۳۱). این فصل نسخهٔ عمومی نمی‌دهد؛ فقط حجم‌ها و رابط‌ها را آماده می‌کند.</p>
<pre class="text"><code>oil containment and fire interfaces of the main transformers:
  bund 60 m2: 110 % of 22 m3 oil + 50 mm of rain = 27.2 m3
  bund 90 m2: 110 % of 22 m3 oil + 50 mm of rain = 28.7 m3
  interfaces the fire design fixes (ch 31), not this chapter:
    separation or a barrier wall between the two units and
    the control building; containment and its drain to an
    oil separator; detection; any suppression or exposure
    protection; access for the fire service
  dry-type unit transformers in the towers carry no oil but
  their own fire and ventilation interfaces</code></pre>
<div id="exm-ch25-containment" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.79 (بیست‌وهفت مترمکعب)</strong></span> <strong>پرسش.</strong> حوضچهٔ <span class="ltr" dir="ltr">60 m²</span> برای <span class="ltr" dir="ltr">22 m³</span> روغن و بارانِ <span class="ltr" dir="ltr">50 mm</span> با قاعدهٔ آموزشیِ <span class="ltr" dir="ltr">110 %</span> چه حجمی می‌خواهد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(1.1 \times 22 + 0.05 \times 60 = 27.2\,\text{m}^3\)</span>.</p>
<p><strong>تفسیر.</strong> قاعده و بارانِ طراحی را مقام و طراحیِ حریق و آب تعیین می‌کنند؛ این‌جا فقط نشان داده می‌شود که حجم به روغن <strong>و</strong> باران بستگی دارد و آبِ حوضچه باید از جداکنندهٔ روغن بگذرد. ترانسفورماتورهای خشک روغن ندارند ولی رابط‌های حریق و تهویهٔ خودشان را دارند. <strong>وارسی:</strong> با <span class="ltr" dir="ltr">90 m²</span> حجم <span class="ltr" dir="ltr">28.7 m³</span>.</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>نسخهٔ عمومی در کار نیست
</div>
</div>
<div class="callout-body-container callout-body">
<p>فاصله‌های جداسازی، دیوارهای آتش، سامانهٔ اطفا و ظرفیتِ حوضچه به خطر، قاعده‌های محل، بیمه‌گر و مقامِ مسئول بستگی دارند. هیچ عددی در این فصل نسخهٔ طراحیِ حریق نیست.</p>
</div>
</div>
</section>
<section id="sec-ch25-f-sound" class="level3" data-number="25.7.2">
<h3 data-number="25.7.2" class="anchored" data-anchor-id="sec-ch25-f-sound"><span class="header-section-number">25.7.2</span> صدا در مرزِ محل</h3>
<pre class="text"><code>transformer sound at the site boundary (free field, teaching):
  each unit 72 dB(A) at 2 m; two units together: 75.0 dB(A) at 2 m
  at   50 m:  47.1 dB(A)
  at  150 m:  37.5 dB(A)
  at  400 m:  29.0 dB(A)
  the limit at a home and the method come from the authority
  and the noise study (ch 14, 33); low-noise cores or walls
  are bought only if the study needs them</code></pre>
<div id="exm-ch25-sound" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.80 (دو منبع، سه دسی‌بل)</strong></span> <strong>پرسش.</strong> دو ترانسفورماتور هر کدام <span class="ltr" dir="ltr">72 dB(A)</span> در <span class="ltr" dir="ltr">2 m</span>: صدای جمع و صدا در <span class="ltr" dir="ltr">400 m</span>؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">75.0 dB(A)</span> در <span class="ltr" dir="ltr">2 m</span> (دو برابرِ توان، سه دسی‌بل)؛ در <span class="ltr" dir="ltr">400 m</span> حدودِ <span class="ltr" dir="ltr">29 dB(A)</span> در میدانِ آزاد.</p>
<p><strong>تفسیر.</strong> با هر دو برابر شدنِ فاصله، حدودِ <span class="ltr" dir="ltr">6 dB</span> کم می‌شود. حدِ صدا در خانه‌ها و روشِ سنجش را مقام و مطالعهٔ صدا تعیین می‌کنند (فصل‌های ۱۴ و ۳۳)؛ هستهٔ کم‌صدا یا دیوار فقط اگر مطالعه بخواهد خریده می‌شود. <strong>وارسی:</strong> <span class="math inline">\(75 - 20\log_{10}(400/2) = 29\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش رابطِ حریقِ ترانسفورماتور را نام ببرید.</li>
<li>حجمِ حوضچه به چه چیزهایی بستگی دارد؟</li>
<li>صدای سه منبعِ <span class="ltr" dir="ltr">70 dB</span> با هم چیست؟</li>
<li>چه کسی حدِ صدا را تعیین می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-f-physics" class="level3" data-number="25.7.3">
<h3 data-number="25.7.3" class="anchored" data-anchor-id="sec-ch25-f-physics"><span class="header-section-number">25.7.3</span> سیال، تابش و تخلیه: فیزیکِ پشتِ رابط‌های حریق</h3>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>این بخش فقط فیزیک را نشان می‌دهد. فاصله‌ها، دیوارها، سامانه‌های اطفا و سیالِ مجاز را مهندسِ حریق با مقام‌های محلی و آزمون‌ها و داده‌های محصول تعیین می‌کند (فصلِ ۳۱)؛ هیچ عددِ این‌جا نسخهٔ طراحی نیست.</p>
</div>
</div>
<p><strong>روغنِ معدنی یا استرِ طبیعی.</strong> دو سیال با رفتارِ متفاوت در حریق و در سرمایش:</p>
<pre class="text"><code>mineral oil or natural ester (teaching properties and prices):
  property                     mineral      natural ester
  fire point C                     170               350
  biodegradable                    slowly            readily
  viscosity at 40 C (relative)     1                 ~4
  paper ageing (relative)          1                 slower
  price per m3 (relative)          1                 ~3
  extra fluid cost, main transformer       about 53 k u
  extra fluid cost, PV unit transformer    about 6 k u
  (mineral oil taken at 1.2 k u/m3)
  the ester's high fire point may let the fire design relax
  separation or barriers - a decision of the fire engineer and
  the authority, not of the fluid alone; its viscosity needs
  a cooling design made for it (the maker's)</code></pre>
<div id="exm-ch25-ester" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.81 (پنجاه هزار برای یک انتخاب)</strong></span> <strong>پرسش.</strong> استر برای ترانسفورماتورِ اصلی و ترانسفورماتورِ واحدِ خورشیدی چقدر بیشتر هزینه دارد و چه می‌خرد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">53</span> و <span class="ltr" dir="ltr">6</span> هزار واحد بیشتر؛ نقطهٔ اشتعالِ حدودِ <span class="ltr" dir="ltr">350 °C</span> به‌جای <span class="ltr" dir="ltr">170 °C</span>، تجزیه‌پذیریِ زیستی و پیریِ کندترِ کاغذ.</p>
<p><strong>تفسیر.</strong> نقطهٔ اشتعالِ بالا <strong>ممکن است</strong> طراحیِ حریق را آسان‌تر کند (فاصله یا دیوار)، ولی تصمیمش با مهندسِ حریق و مقام است. گرانرویِ بیشتر سرمایشی می‌خواهد که برای آن طراحی شده باشد (کارِ سازنده). <strong>وارسی:</strong> <span class="math inline">\(22 \times 2 \times 1.2 = 52.8\)</span>.</p>
</div>
<p><strong>تابش از حریقِ استخرِ روغن.</strong> با مدلِ نقطه‌ای، شارِ تابشی با مجذورِ فاصله کم می‌شود:</p>
<p><span id="eq-ch25-flux"><span class="math display">\[
q = \frac{\chi_\text{r}\,\dot{Q}}{4\pi r^2}, \qquad \dot{Q} = \dot{m}''\,A\,\Delta H_\text{c}
\tag{25.18}\]</span></span></p>
<pre class="text"><code>radiation from an oil pool fire (point-source physics, teaching):
  pool 50 m2, burning 0.039 kg/(m2 s), 46 MJ/kg: 90 MW; radiated share 0.3
  distance m   flux kW/m2
           8         33.5
          12         14.9
          16          8.4
          24          3.7
  the flux falls with the square of the distance: either
  distance or a wall keeps a neighbouring transformer and the
  buildings below the level they can stand - which level,
  which model and which measure are the fire engineer's and
  the authority's decisions (ch 31); this is only the physics</code></pre>
<div id="fig-ch25-heatflux" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch25-heatflux-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch25-heatflux.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch25-heatflux-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;25.19: شارِ تابشیِ حریقِ استخرِ روغنِ <span class="ltr" dir="ltr">50 m²</span> بر حسبِ فاصله با مدلِ نقطه‌ای (فیزیکِ آموزشی).
</figcaption>
</figure>
</div>
<div id="exm-ch25-heatflux" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.82 (مجذورِ فاصله)</strong></span> <strong>پرسش.</strong> شارِ تابشی در <span class="ltr" dir="ltr">8</span> و <span class="ltr" dir="ltr">16 m</span> چیست؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">33.5</span> و <span class="ltr" dir="ltr">8.4 kW/m²</span>: دو برابر شدنِ فاصله شار را چهار برابر کم کرد.</p>
<p><strong>تفسیر.</strong> فاصله یا دیوار ترانسفورماتورِ همسایه و ساختمان‌ها را زیرِ سطحی نگه می‌دارد که تحمل می‌کنند؛ کدام سطح، کدام مدل و کدام سنجه تصمیمِ مهندسِ حریق و مقام است (<a href="#sec-ch25-f-fire" class="quarto-xref"><span>بخش 25.7.1</span></a>). <strong>وارسی:</strong> <span class="math inline">\(0.3 \times 89.7 \times 10^6/(4\pi \times 64) = 33.5\,\text{kW/m}^2\)</span>.</p>
</div>
<p><strong>تخلیهٔ حوضچه.</strong> استخرِ سوزانی که زود تخلیه شود دیگر آتش را تغذیه نمی‌کند:</p>
<pre class="text"><code>draining the bund to the separator tank (teaching):
  22 m3 of oil in 10 min: 37 L/s
  pipe mm   velocity m/s
      150           2.07
      200           1.17
      250           0.75
  a burning pool drained fast stops feeding the fire: gravel
  in the bund quenches flames, the pipe and the separator take
  the oil (and the rain, lesson F) away - the separator
  then keeps the oil from the drainage system</code></pre>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا نقطهٔ اشتعالِ استر به‌تنهایی طراحیِ حریق را تعیین نمی‌کند؟</li>
<li>شار در <span class="ltr" dir="ltr">12 m</span> با همان استخر؟</li>
<li>لولهٔ <span class="ltr" dir="ltr">200 mm</span> با <span class="ltr" dir="ltr">37 L/s</span> چه سرعتی دارد؟</li>
<li>چرا شن در حوضچه ریخته می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-f-noise" class="level3" data-number="25.7.4">
<h3 data-number="25.7.4" class="anchored" data-anchor-id="sec-ch25-f-noise"><span class="header-section-number">25.7.4</span> صدای همهٔ منبع‌های محل در نزدیک‌ترین خانه</h3>
<p><strong>ایده.</strong> صدای دو ترانسفورماتورِ اصلی در <a href="#sec-ch25-f-sound" class="quarto-xref"><span>بخش 25.7.2</span></a> حساب شد؛ ولی محل منبع‌های دیگری هم دارد: ترانسفورماتورهای واحد، اینورترها و تهویهٔ باتری. ترازها با جمعِ انرژی (لگاریتمی) ترکیب می‌شوند:</p>
<pre class="text"><code>noise of the site's sources at the nearest home (free field, teaching):
  group                         each dB(A) at 2 m   distance m   at home
  main transformers (2)                        72          120      39.4
  PV unit transformers (10)                    62          300      28.5
  PV inverters (10)                            70          300      36.5
  BESS containers HVAC (8)                     75          250      42.1
  all together by day: 44.8 dB(A); at night the PV
  inverters stop and 44.1 dB(A) remains - the main
  transformers and the battery HVAC set the night level, so
  both are in the noise specification; the noise study (ch 14,
  33) uses real data, ground and screening, and the
  authority's limit and method</code></pre>
<div id="exm-ch25-noise" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.83 (شب، بی‌اینورتر)</strong></span> <strong>پرسش.</strong> ترازِ صدا در خانهٔ نزدیک در روز و شب چیست و چه چیزی شب را تعیین می‌کند؟</p>
<p><strong>پاسخ.</strong> روز <span class="ltr" dir="ltr">44.8</span> و شب <span class="ltr" dir="ltr">44.1 dB(A)</span>؛ شب تهویهٔ هشت کانتینرِ باتری (سناریوی <span class="ltr" dir="ltr">S1</span>) و ترانسفورماتورهای اصلی غالب‌اند.</p>
<p><strong>تفسیر.</strong> حدِ شب معمولاً سخت‌گیرانه‌تر است؛ پس هر دو منبعِ شبانه در مشخصهٔ صدا می‌آیند. مطالعهٔ صدا (فصل‌های ۱۴ و ۳۳) با دادهٔ واقعی، زمین و مانع‌ها و روشِ مقام انجام می‌شود. <strong>وارسی:</strong> <span class="math inline">\(10\log_{10}(10^{3.94} + 10^{2.85} + 10^{4.21}) = 44.1\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو منبعِ <span class="ltr" dir="ltr">40 dB(A)</span> با هم چند دسی‌بل‌اند؟</li>
<li>چرا تهویهٔ باتری در صدای شب مهم است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-f-carbon" class="level3" data-number="25.7.5">
<h3 data-number="25.7.5" class="anchored" data-anchor-id="sec-ch25-f-carbon"><span class="header-section-number">25.7.5</span> کربنِ ترانسفورماتور: مواد در برابرِ تلف</h3>
<p><strong>ایده.</strong> ردپای کربنِ ترانسفورماتور دو بخش دارد: کربنِ نهفته در مواد (ساختِ ورقِ هسته، مس، فولاد، روغن) و کربنِ انرژیِ تلف‌شده در عمر. ضریب‌ها آموزشی‌اند؛ مقدارهای واقعی از اظهارنامهٔ محیط‌زیستیِ سازنده و ضریبِ انتشارِ شبکه می‌آیند:</p>
<pre class="text"><code>carbon of one main transformer: materials against 25 years of losses
  (teaching factors t CO2e per t; grid 0.5 t CO2e per MWh)
  item                         t      factor   t CO2e
  core steel                    38.0      2.5       95
  copper                         9.4      4.0       38
  tank and structure steel      20.0      2.0       40
  oil                           19.4      1.0       19
  paper, pressboard, other       8.2      1.5       12
  materials 204 t CO2e; losses 7,338 t CO2e over 25 years
  the losses weigh 36 times the materials: lower losses
  are the transformer's main carbon lever, and the loss
  evaluation of lesson A already prices most of it; real
  factors come from the maker's declaration and the grid's</code></pre>
<div id="exm-ch25-carbon" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.84 (سی‌وشش برابر)</strong></span> <strong>پرسش.</strong> کربنِ مواد و تلفِ ۲۵ سالهٔ یک ترانسفورماتورِ اصلی را مقایسه کنید.</p>
<p><strong>پاسخ.</strong> مواد حدودِ <span class="ltr" dir="ltr">204</span> و تلف‌ها حدودِ <span class="ltr" dir="ltr">7,338 t CO₂e</span>؛ تلف‌ها ۳۶ برابرِ مواد.</p>
<p><strong>تفسیر.</strong> کاهشِ تلف اهرمِ اصلیِ کربنِ ترانسفورماتور است و ارزیابیِ تلف (<a href="#sec-ch25-a-spec" class="quarto-xref"><span>بخش 25.2.3</span></a>) بیشترِ آن را قیمت‌گذاری کرده است؛ هستهٔ بهتر یا مسِ بیشتر کربنِ موادِ کمی می‌افزاید و کربنِ تلفِ بسیاری می‌کاهد. این حساب در فصل‌های ۳۳ و ۵۳ با ضریب‌های واقعی تکرار می‌شود. <strong>وارسی:</strong> <span class="math inline">\(1{,}174/2 \times 25 \times 0.5 = 7{,}338\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با ضریبِ شبکهٔ <span class="ltr" dir="ltr">0.3</span>، کربنِ تلف‌ها چند برابرِ مواد است؟</li>
<li>چرا تلفِ روزانه هم کربن دارد با اینکه انرژی‌اش تجدیدپذیر است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-f-loadnoise" class="level3" data-number="25.7.6">
<h3 data-number="25.7.6" class="anchored" data-anchor-id="sec-ch25-f-loadnoise"><span class="header-section-number">25.7.6</span> صدای بار و صدای هسته</h3>
<p><strong>ایده.</strong> صدای ترانسفورماتور دو منبع دارد: <strong>هسته</strong> (مغناطوتنگش، به انگلیسی <span class="ltr" dir="ltr">magnetostriction</span>) که با ولتاژ ثابت است و با بار تغییر نمی‌کند، و <strong>سیم‌پیچ</strong> که با نیروهای جریان می‌لرزد. توانِ صوتیِ بار تقریباً با توانِ چهارمِ جریان بالا می‌رود: ترازش <span class="math inline">\(40\log_{10}(I/I_\text{r})\)</span> تغییر می‌کند. دو بخش با جمعِ انرژی ترکیب می‌شوند:</p>
<pre class="text"><code>load noise against core noise (sound power, teaching):
  core (no-load) 72 dB(A) at any load; winding (load) noise
  68 dB(A) at rated current, changing as 40 log10(I / In)
  load pu   load noise   total dB(A)
     0.35         49.8          72.0
     0.60         59.1          72.2
     0.80         64.1          72.7
     1.00         68.0          73.5
     1.15         70.4          74.3
  at night (wind only, about 0.35 pu) the core sets the level;
  at rated load the windings add 1.5 dB, at 1.15 pu 2.3 dB - the night
  limit is met by the core's design (flux density, steel,
  joints), the day limit by both; the guarantee covers both
  parts, measured in the factory</code></pre>
<div id="exm-ch25-loadnoise" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.85 (شب صدای هسته است)</strong></span> <strong>پرسش.</strong> با صدای هستهٔ <span class="ltr" dir="ltr">72</span> و صدای بارِ <span class="ltr" dir="ltr">68 dB(A)</span> در جریانِ نامی، کلِ صدا در <span class="ltr" dir="ltr">0.35</span> و <span class="ltr" dir="ltr">1.15</span> پریونیت؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">72.0</span> و <span class="ltr" dir="ltr">74.3 dB(A)</span>.</p>
<p><strong>تفسیر.</strong> شب (فقط باد، حدودِ <span class="ltr" dir="ltr">0.35</span> پریونیت) هسته تراز را تعیین می‌کند؛ پس حدِ شب با طراحیِ هسته (چگالیِ شار، ورق، اتصال‌ها) برآورده می‌شود و حدِ روز با هر دو. ضمانت هر دو بخش را می‌پوشاند و در کارخانه سنجیده می‌شود. با <a href="#sec-ch25-f-noise" class="quarto-xref"><span>بخش 25.7.4</span></a>: ترازِ شبِ محل از تهویهٔ باتری و صدای هستهٔ ترانسفورماتورهای اصلی است. <strong>وارسی:</strong> <span class="math inline">\(68 + 40\log_{10}0.35 = 49.8\)</span>.</p>
</div>
</section>
<section id="sec-ch25-f-arc" class="level3" data-number="25.7.7">
<h3 data-number="25.7.7" class="anchored" data-anchor-id="sec-ch25-f-arc"><span class="header-section-number">25.7.7</span> انرژیِ قوسِ درونِ مخزن</h3>
<p><strong>ایده.</strong> خطای درونیِ ترانسفورماتور قوسی در روغن می‌سازد؛ انرژیِ آن (<span class="math inline">\(E = U_\text{arc}\,I\,t\)</span>) روغن را تجزیه و گاز تولید می‌کند و فشارِ مخزن را بالا می‌برد. زمانِ قطع اهرمِ اصلی است:</p>
<pre class="text"><code>energy of an internal arc in a unit transformer tank (teaching):
  E = U_arc x I x t; arc voltage taken as 2 kV (assumed)
  clearing by                          time ms   current kA   energy kJ
  current-limiting fuse                      5          3.0          30
  breaker, instantaneous                    80          6.4        1024
  breaker, time-graded                     400          6.4        5120
  fault level 6.4 kA at the 33 kV bus; the energy grows with
  the clearing time: a fuse that limits both current and time
  keeps the gas pressure in the tank low; an instantaneous
  breaker lets 34 times that energy in, a time-graded relay
  170 times - tank strength, pressure relief
  and clearing time are chosen together (ch 26 settings,
  fire interfaces of lesson F)</code></pre>
<div id="exm-ch25-arc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.86 (زمانِ قطع، نه فقط جریان)</strong></span> <strong>پرسش.</strong> انرژیِ قوس با فیوزِ محدودکننده، کلیدِ آنی و کلیدِ با تأخیرِ هماهنگی چیست؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">30</span>، <span class="ltr" dir="ltr">1,024</span> و <span class="ltr" dir="ltr">5,120 kJ</span> (ولتاژِ قوسِ فرضیِ <span class="ltr" dir="ltr">2 kV</span>).</p>
<p><strong>تفسیر.</strong> کلیدِ آنی ۳۴ برابر و رلهٔ با تأخیر ۱۷۰ برابرِ فیوز انرژی به مخزن می‌دهد. استحکامِ مخزن، شیرِ فشارشکن و زمانِ قطع با هم انتخاب می‌شوند (تنظیم‌ها در فصلِ ۲۶، رابط‌های حریق در <a href="#sec-ch25-f-fire" class="quarto-xref"><span>بخش 25.7.1</span></a>). ولتاژِ قوس و نسبتِ گاز به انرژی از دادهٔ سازنده و آزمون می‌آیند؛ این جدول فقط نسبت‌ها را نشان می‌دهد. <strong>وارسی:</strong> <span class="math inline">\(2{,}000 \times 6{,}400 \times 0.4 = 5.12\,\text{MJ}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>صدای کل در <span class="ltr" dir="ltr">0.8</span> پریونیت با همان دو منبع؟</li>
<li>چرا حدِ صدای شب با طراحیِ هسته برآورده می‌شود؟</li>
<li>انرژیِ قوس با کلیدِ <span class="ltr" dir="ltr">150 ms</span>؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch25-g" class="level2" data-number="25.8">
<h2 data-number="25.8" class="anchored" data-anchor-id="sec-ch25-g"><span class="header-section-number">25.8</span> چ. پستِ صادرات و رابطِ پایانهٔ شبکه</h2>
<section id="sec-ch25-g-buses" class="level3" data-number="25.8.1">
<h3 data-number="25.8.1" class="anchored" data-anchor-id="sec-ch25-g-buses"><span class="header-section-number">25.8.1</span> آرایشِ شینه: قابلیتِ اطمینان، جا و هزینه</h3>
<p><strong>ایده.</strong> آرایشِ شینهٔ <span class="ltr" dir="ltr">132 kV</span> تعیین می‌کند خرابی یا نگه‌داریِ یک جزء چه چیزی را از کار می‌اندازد. گزینه‌های رایج: تک‌شینه، تک‌شینهٔ بخش‌بندی‌شده، دوشینه (و آرایش‌های بزرگ‌تر برای پست‌های بزرگ). مقایسه با ساعت‌های موردِ انتظارِ از دست رفتنِ صادرات، تعدادِ کلیدها و شاخصِ هزینه:</p>
<pre class="text"><code>132 kV bus arrangements of the export substation (teaching):
  arrangement             bays  breakers  export lost h/yr  cost index
  single bus                 3         3               2.28        1.0
  single bus, sectioned      3         4               2.22        1.2
  double bus                 3         4               0.66        1.6
  the line: 0.5 h/yr; one transformer: 131 h/yr at half export (ch 18)
  the long repair of a transformer dominates; the double bus
  saves under 2 h a year for 60 % more cost - a single bus
  with a bus disconnector suits Plant P, and a spare-unit or
  repair strategy matters more; the utility's rules for its
  own bay may ask more (U-065)</code></pre>
<div id="fig-ch25-buses" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch25-buses-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch25-buses.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch25-buses-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;25.20: سه آرایشِ شینهٔ <span class="ltr" dir="ltr">132 kV</span> برای پستِ صادرات.
</figcaption>
</figure>
</div>
<div id="exm-ch25-buses" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.87 (آنچه واقعاً غالب است)</strong></span> <strong>پرسش.</strong> کدام آرایش را برای نیروگاهِ <span class="ltr" dir="ltr">P</span> پیشنهاد می‌کنید؟ چه چیزی بیش از آرایشِ شینه بر صادرات اثر دارد؟</p>
<p><strong>پاسخ.</strong> تک‌شینه با سکسیونرِ شینه: <span class="ltr" dir="ltr">2.3</span> ساعت در سال در برابرِ <span class="ltr" dir="ltr">0.7</span> برای دوشینه با <span class="ltr" dir="ltr">60 %</span> هزینهٔ بیشتر. تعمیرِ طولانیِ ترانسفورماتور (حدودِ ۱۳۱ ساعت در سال با نیمِ صادرات) غالب است.</p>
<p><strong>تفسیر.</strong> با یک خط و دو ترانسفورماتور، پولِ بیشتر برای شینه کمی می‌خرد؛ راهبردِ یدک یا تعمیرِ ترانسفورماتور (فصل‌های ۱۸ و ۵۱) ارزشِ بیشتری دارد. قاعده‌های بهره‌بردارِ شبکه برای بِیِ خودش ممکن است بیشتر بخواهد (<span class="ltr" dir="ltr">U-065</span>). <strong>وارسی:</strong> <span class="math inline">\(0.015 \times 4{,}380 \times 2 = 131\)</span>.</p>
</div>
</section>
<section id="sec-ch25-g-bay" class="level3" data-number="25.8.2">
<h3 data-number="25.8.2" class="anchored" data-anchor-id="sec-ch25-g-bay"><span class="header-section-number">25.8.2</span> بِیِ خط و رابط‌های پایانه</h3>
<pre class="text"><code>export line bay E1 from the line to the plant bus (concept):
  surge arresters at the line entrance and at the transformers
  line disconnector with earthing switch (ownership boundary)
  CTs: protection cores (line, busbar) and a metering core
  VTs: protection, synchronising check and revenue metering
  circuit breaker with its own protection and control
  telecom: protection signalling, SCADA to the utility
  the bay's equipment list, ratings and the utility's
  acceptance tests are set by the connection agreement</code></pre>
<div id="tbl-ch25-bay" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch25-bay-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;25.6: رابط‌های پستِ صادرات و پایانهٔ شبکه (مفهومی)
</figcaption>
<div aria-describedby="tbl-ch25-bay-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>رابط</th>
<th>مالک یا تصمیم‌گیر</th>
<th>شاهدِ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>آرایشِ شینه و بِی‌ها</td>
<td>مالک، با تأییدِ شبکه</td>
<td>نقشهٔ تأییدشده</td>
</tr>
<tr class="even">
<td>کلید و سکسیونر و کلیدِ زمین</td>
<td>مالکِ هر بِی</td>
<td>آزمونِ کارخانه و محل</td>
</tr>
<tr class="odd">
<td>ترانسفورماتورهای جریان و ولتاژ</td>
<td>مالک؛ هستهٔ کنتور با قاعدهٔ شبکه</td>
<td>گواهیِ دقت</td>
</tr>
<tr class="even">
<td>برقگیرها</td>
<td>مالک (هماهنگیِ عایق، فصلِ ۲۶)</td>
<td>گواهیِ نوعی، نصب</td>
</tr>
<tr class="odd">
<td>کنتورِ درآمد</td>
<td>قاعدهٔ اندازه‌گیریِ شبکه</td>
<td>گواهی و مُهرِ شبکه</td>
</tr>
<tr class="even">
<td>حفاظت، کنترل، مخابرات</td>
<td>مالک و شبکه با پروتکل</td>
<td>آزمون‌های مشترک</td>
</tr>
<tr class="odd">
<td>تغذیهٔ ایستگاه</td>
<td>مالک (فصلِ ۲۳)</td>
<td>آزمونِ کارکرد</td>
</tr>
<tr class="even">
<td>مرزِ مالکیت</td>
<td>قراردادِ اتصال</td>
<td>نقشهٔ مرز (فصلِ ۲۳)</td>
</tr>
<tr class="odd">
<td>مرحله‌بندیِ ساخت و دسترسیِ شبکه</td>
<td>برنامهٔ مشترک</td>
<td>مجوزِ کار و پذیرش</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch25-bay" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.88 (مرحله‌بندی و دسترسی)</strong></span> <strong>پرسش.</strong> چرا مرحله‌بندیِ ساخت و دسترسیِ بهره‌بردارِ شبکه بخشی از طراحیِ پست است؟</p>
<p><strong>پاسخ.</strong> بِیِ شبکه در پستی کار می‌کند که برق‌دار است؛ کارِ اتصال به خاموشی‌های برنامه‌ریزی‌شده، مجوزهای کار و نظارتِ شبکه نیاز دارد. ترتیب و زمانِ آن‌ها بر برنامهٔ ساخت و تاریخِ بهره‌برداری اثر می‌گذارد.</p>
<p><strong>تفسیر.</strong> برنامهٔ خاموشی و پذیرشِ بهره‌بردار در قراردادِ اتصال و برنامهٔ ساخت می‌آید (فصل‌های ۴۷ و ۵۰)؛ کارِ نزدیکِ تجهیزِ برق‌دار فقط با روال‌ها و مجوزهای بهره‌بردار و کارکنانِ صلاحیت‌دار انجام می‌شود.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه آرایشِ شینه را با یک برتری و یک کاستی بنویسید.</li>
<li>چرا دوشینه برای نیروگاهِ <span class="ltr" dir="ltr">P</span> نمی‌ارزد؟</li>
<li>شش جزءِ بِیِ خط را نام ببرید.</li>
<li>چه کسی قاعدهٔ کنتورِ درآمد را تعیین می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-g-yard" class="level3" data-number="25.8.3">
<h3 data-number="25.8.3" class="anchored" data-anchor-id="sec-ch25-g-yard"><span class="header-section-number">25.8.3</span> فهرستِ تجهیزات و زمینِ محوطهٔ <span class="ltr" dir="ltr">132 kV</span></h3>
<p><strong>تجهیزاتِ بِی‌ها.</strong> آرایشِ شینه (<a href="#sec-ch25-g-buses" class="quarto-xref"><span>بخش 25.8.1</span></a>) شمارِ تجهیزات را تعیین می‌کند:</p>
<pre class="text"><code>132 kV equipment take-off: single bus against double bus (3 bays):
  item               single   double
  breakers                3        4
  disconnectors           6       11
  earth switches          3        5
  cts                     9       12
  vts                     6        9
  arresters               9        9
  36 items against 50: the double bus adds a coupler
  bay, a second set of bus disconnectors per bay, bus VTs and
  earthing - about two-fifths more equipment for the
  flexibility of lesson G, which the reliability numbers of
  lesson G must then justify</code></pre>
<div id="exm-ch25-takeoff" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.89 (دوپنجم تجهیزاتِ بیشتر)</strong></span> <strong>پرسش.</strong> برای سه بِی، شینهٔ ساده و دوشینه چند قلم تجهیز می‌خواهند؟</p>
<p><strong>پاسخ.</strong> ۳۶ در برابرِ ۵۰ قلم: کلیدِ کوپلر، سکسیونرهای دومِ شینه، <span class="ltr" dir="ltr">VT</span>های شینه و کلیدهای زمین.</p>
<p><strong>تفسیر.</strong> انعطافِ دوشینه حدودِ دوپنجم تجهیزاتِ بیشتر می‌خواهد که باید با عددهای قابلیتِ اطمینانِ <a href="#sec-ch25-g-buses" class="quarto-xref"><span>بخش 25.8.1</span></a> توجیه شود؛ این فهرست ورودیِ برآوردِ هزینه و فهرستِ خرید است. <strong>وارسی:</strong> جمعِ ستون‌ها.</p>
</div>
<p><strong>زمینِ محوطه.</strong> اندازهٔ هر بِی از فاصله‌های ایمنیِ سطحِ عایقی و استانداردِ تأسیسات می‌آید:</p>
<pre class="text"><code>footprint of the 132 kV yard (teaching bay size 11 m x 45 m):
  arrangement           bays   area m2
  single bus               3      1485
  single bus, sectioned    4      1980
  double bus               4      2376
  plus roads, the transformer bays, the control building and
  the fence clearance; clearances and bay widths come from the
  insulation level and the installation standard (the
  numbers here are teaching values, not a layout)</code></pre>
<div id="exm-ch25-footprint" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.90 (زمینِ دوشینه)</strong></span> <strong>پرسش.</strong> با بِیِ آموزشیِ <span class="ltr" dir="ltr">11 × 45 m</span>، شینهٔ ساده و دوشینه چه زمینی می‌گیرند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">1,485</span> در برابرِ حدودِ <span class="ltr" dir="ltr">2,376 m²</span>، بی‌جاده‌ها، بِیِ ترانسفورماتورها، ساختمان و فاصلهٔ حصار.</p>
<p><strong>تفسیر.</strong> در محلِ باز زمین ارزان است و این تفاوت کوچک؛ در جای تنگ بِیِ گازی (فصلِ ۲۴) آن را چهار برابر کم می‌کند. عددها آموزشی‌اند و طرحِ محوطه نیستند. <strong>وارسی:</strong> <span class="math inline">\(3 \times 11 \times 45 = 1{,}485\)</span>.</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>خطاهای رایج
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>دوشینه بی‌مقایسهٔ تجهیزات و زمین با قابلیتِ اطمینان انتخاب شده است.</li>
</ul>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دوشینه چه تجهیزاتی اضافه دارد؟</li>
<li>با چهار بِی، شینهٔ ساده چند کلید و سکسیونر می‌خواهد؟</li>
<li>فاصله‌های بِی از کجا می‌آیند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-g-staging" class="level3" data-number="25.8.4">
<h3 data-number="25.8.4" class="anchored" data-anchor-id="sec-ch25-g-staging"><span class="header-section-number">25.8.4</span> مرحله‌بندیِ پست: وقتی ترانسفورماتورِ دوم دیر می‌رسد</h3>
<p><strong>ایده.</strong> پستِ صادرات می‌تواند مرحله‌به‌مرحله برق‌دار شود (فصلِ ۲۳، <a href="23-one-line-boundaries.html#sec-ch23-c-states" class="quarto-xref"><span>بخش 23.4.3</span></a>): نخست خط و یک ترانسفورماتور. اگر ترانسفورماتورِ دوم دیر برسد، نیروگاه تا رتبهٔ یکی صادر می‌کند و بقیه را محدود:</p>
<pre class="text"><code>staging: the second main transformer arrives late (teaching)
  months late   energy above one unit's rating lost MWh   k u at 70
            1                                      4425         310
            3                                     13275         929
            6                                     26550        1859
  with one transformer the plant exports up to its rating and
  curtails the rest: energising stage by stage (ch 23 lesson
  C) with one unit first is possible, and the late unit's
  cost is the energy above 63 MVA - a number for the
  delivery contract's delay damages (ch 39)</code></pre>
<div id="exm-ch25-staging" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.91 (هر ماه سیصد هزار)</strong></span> <strong>پرسش.</strong> هر ماه تأخیرِ ترانسفورماتورِ دوم چه انرژی و چه ارزشی از دست می‌دهد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">4,425 MWh</span> و <span class="ltr" dir="ltr">310</span> هزار واحد در ماه؛ شش ماه <span class="ltr" dir="ltr">1,859</span> هزار.</p>
<p><strong>تفسیر.</strong> این عدد پایهٔ خسارتِ تأخیرِ قراردادِ تحویل است (فصلِ ۳۹)؛ با یدکِ مشترک یا ترانسفورماتورِ سیار مقایسه می‌شود (<a href="#sec-ch25-a-choices" class="quarto-xref"><span>بخش 25.2.7</span></a>). مرحله‌بندی برنامهٔ آزمون و قاعده‌های کلیدزنیِ هر مرحله را هم می‌خواهد. <strong>وارسی:</strong> <span class="math inline">\(295{,}000 \times 0.18/12 = 4{,}425\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با سهمِ <span class="ltr" dir="ltr">12 %</span> انرژی بالای رتبهٔ یک واحد، سه ماه تأخیر چند مگاوات‌ساعت است؟</li>
<li>چرا این عدد به قراردادِ تحویل می‌رود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-g-metering" class="level3" data-number="25.8.5">
<h3 data-number="25.8.5" class="anchored" data-anchor-id="sec-ch25-g-metering"><span class="header-section-number">25.8.5</span> اندازه‌گیریِ درآمد در توانِ کم</h3>
<p><strong>ایده.</strong> کنتورِ درآمد در بِیِ خط (<a href="#sec-ch25-g-bay" class="quarto-xref"><span>بخش 25.8.2</span></a>) انرژیِ فروخته‌شده را می‌شمارد. ترانسفورماتورِ جریانِ آن (<span class="ltr" dir="ltr">CT</span>) برای جریانِ نامی انتخاب می‌شود، ولی نیروگاهِ بادی–خورشیدی بخشی از انرژی‌اش را در جریانِ کم می‌فروشد: صبح‌های خورشیدی و بادِ ضعیف:</p>
<pre class="text"><code>revenue metering at low output: share of the year's energy by CT current
  (CT 600/1 at the line bay, export up to 437 A; teaching shares)
  current band (x rated)   amps         energy share
   0.00 - 0.01               0-   6 A             2%
   0.01 - 0.05               6-  30 A             6%
   0.05 - 0.20              30- 120 A            17%
   0.20 - 1.20             120- 720 A            75%
  8 % of the energy passes below 5 % of the CT's rating (PV
  mornings, light wind): a CT class accurate down to 1 % of
  rating (the 'S' classes) keeps that energy measured within
  its limits - the class is set by the grid operator's
  metering rules; this table shows why it matters</code></pre>
<div id="exm-ch25-metering" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.92 (هشت درصد زیرِ پنج درصد)</strong></span> <strong>پرسش.</strong> چه سهمی از انرژیِ سال زیرِ <span class="ltr" dir="ltr">5 %</span> جریانِ نامیِ <span class="ltr" dir="ltr">CT</span> می‌گذرد و چرا مهم است؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">8 %</span> (سهم‌های آموزشی).</p>
<p><strong>تفسیر.</strong> دقتِ <span class="ltr" dir="ltr">CT</span> در جریانِ کم بدتر است؛ ردهٔ «<span class="ltr" dir="ltr">S</span>» (مانندِ <span class="ltr" dir="ltr">0.2S</span> در <span class="ltr" dir="ltr">IEC 61869-2</span>، <span class="ltr" dir="ltr">STD-038</span>) دقت را تا <span class="ltr" dir="ltr">1 %</span> جریانِ نامی تعریف می‌کند و این انرژی را در حدِ خود می‌سنجد. رده را قاعدهٔ اندازه‌گیریِ بهره‌بردارِ شبکه تعیین می‌کند (جای کنتور هنوز باز است، فصلِ ۲۳)؛ این جدول نشان می‌دهد چرا. نسبتِ <span class="ltr" dir="ltr">CT</span> هم انتخاب است: نسبتِ کوچک‌تر جریانِ کم را بهتر می‌بیند، به شرطِ تحملِ جریانِ اتصالِ کوتاه و بارِ نامی. <strong>وارسی:</strong> <span class="math inline">\(0.02 + 0.06 = 0.08\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با <span class="ltr" dir="ltr">CT</span> <span class="ltr" dir="ltr">600/1</span>، جریانِ <span class="ltr" dir="ltr">5 %</span> نامی چند آمپر است؟</li>
<li>چرا نیروگاهِ خورشیدی بیش از نیروگاهِ حرارتی به دقت در جریانِ کم نیاز دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-g-structures" class="level3" data-number="25.8.6">
<h3 data-number="25.8.6" class="anchored" data-anchor-id="sec-ch25-g-structures"><span class="header-section-number">25.8.6</span> ترانسفورماتور روی پی و شینهٔ لوله‌ای</h3>
<p><strong>ترانسفورماتور در زمین‌لرزه.</strong> نیروی افقیِ زمین‌لرزه با ضریبِ <span class="math inline">\(a\)</span> (نسبت به شتابِ گرانش) <span class="math inline">\(F = a\,m\,g\)</span> است. ترانسفورماتور واژگون نمی‌شود اگر <span class="math inline">\(F\,h_\text{cg} &lt; W\,b/2\)</span>، و نمی‌لغزد اگر <span class="math inline">\(F &lt; \mu\,W\)</span>. ضریب‌ها اینجا آموزشی‌اند:</p>
<pre class="text"><code>the transformer on its foundation (teaching coefficients only)
  mass 95 t, weight 932 kN, base 4.5 m wide, centre of mass
  2.0 m up; friction steel on concrete 0.30
  horizontal coeff   force kN   overturning kNm   resisting kNm   slides?
              0.10         93               186            2097   no
              0.20        186               373            2097   no
              0.30        280               559            2097   no
              0.40        373               746            2097   yes
  the unit does not tip, but from about 0.3 it would slide on its
  rails: it is anchored to the foundation; the tall bushings
  on the tank top shake harder than the ground (amplified),
  so their seismic qualification is part of the bid evidence;
  the site's design acceleration comes from the seismic
  hazard study and the structural engineer (ch 29), not here</code></pre>
<div id="exm-ch25-seismic" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.93 (واژگون نه، لغزش آری)</strong></span> <strong>پرسش.</strong> با ضریب‌های <span class="ltr" dir="ltr">0.1</span> تا <span class="ltr" dir="ltr">0.4</span>، ترانسفورماتورِ <span class="ltr" dir="ltr">95 t</span> واژگون می‌شود یا می‌لغزد؟</p>
<p><strong>پاسخ.</strong> واژگون نمی‌شود (گشتاورِ واژگونی حداکثر <span class="ltr" dir="ltr">746</span> در برابرِ <span class="ltr" dir="ltr">2,097 kN·m</span>)؛ ولی از حدودِ <span class="ltr" dir="ltr">0.3</span> روی ریل‌ها می‌لغزد.</p>
<p><strong>تفسیر.</strong> پس ترانسفورماتور به پی مهار می‌شود. بوشینگ‌های بلند روی درِ مخزن بیش از زمین می‌لرزند (تشدید)، پس صلاحیتِ لرزه‌ایِ آن‌ها جزءِ شاهدهای پیشنهاد است. شتابِ طراحیِ محل از مطالعهٔ خطرِ لرزه‌ای و مهندسِ سازه می‌آید (فصلِ ۲۹)، نه از اینجا. <strong>وارسی:</strong> <span class="math inline">\(0.3 \times 932 = 280\,\text{kN}\)</span> برابرِ <span class="math inline">\(0.30 \times 932\)</span>.</p>
</div>
<p><strong>شینهٔ لوله‌ایِ <span class="ltr" dir="ltr">132 kV</span>.</strong> شینه‌های پستِ هوایی اغلب لوله‌های آلومینیومی‌اند. خیزِ تیرِ ساده زیرِ وزنِ خود:</p>
<p><span id="eq-ch25-tube"><span class="math display">\[
\delta = \frac{5\,w\,L^4}{384\,E\,I}, \qquad I = \frac{\pi}{64}\left(d_\text{o}^4 - d_\text{i}^4\right)
\tag{25.19}\]</span></span></p>
<pre class="text"><code>132 kV tubular busbar, aluminium 100/88 mm (teaching):
  self-weight 46.9 N/m; I = 1.96 x 10^-6 m^4
  span m   deflection mm (5wL^4/384EI)   limit L/200 mm
       8                              18               40
      10                              44               50
      12                              92               60
  fault force at the gear's 31.5 kA rating (ip 79 kA), 2.0 m
  phase spacing: 537 N/m - 11 times the self-weight
  spans up to about 10 m meet L/200 under self-weight alone;
  at 132 kV the wide spacing keeps fault forces moderate;
  the span is set by sag, wind, ice and the supports'
  strength under the fault - the maker's or designer's
  calculation to the standard, checked in the design review</code></pre>
<div id="exm-ch25-tube" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.94 (ده متر، مرزِ خیز)</strong></span> <strong>پرسش.</strong> لولهٔ <span class="ltr" dir="ltr">100/88 mm</span> در دهانه‌های <span class="ltr" dir="ltr">8</span>، <span class="ltr" dir="ltr">10</span> و <span class="ltr" dir="ltr">12 m</span> چه خیزی دارد و نیروی خطا در برابرِ وزن چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">18</span>، <span class="ltr" dir="ltr">44</span> و <span class="ltr" dir="ltr">92 mm</span> در برابرِ حدِ <span class="ltr" dir="ltr">L/200</span> یعنی <span class="ltr" dir="ltr">40</span>، <span class="ltr" dir="ltr">50</span> و <span class="ltr" dir="ltr">60 mm</span>: تا حدودِ <span class="ltr" dir="ltr">10 m</span> پذیرفتنی. نیروی خطا در رتبهٔ <span class="ltr" dir="ltr">31.5 kA</span> حدودِ <span class="ltr" dir="ltr">537 N/m</span>، ۱۱ برابرِ وزن.</p>
<p><strong>تفسیر.</strong> خیز با توانِ چهارمِ دهانه بالا می‌رود؛ دهانهٔ <span class="ltr" dir="ltr">12 m</span> دو برابرِ <span class="ltr" dir="ltr">10 m</span> خم می‌شود. در <span class="ltr" dir="ltr">132 kV</span> فاصلهٔ فازها زیاد است و نیروی خطا متوسط؛ در تابلوی <span class="ltr" dir="ltr">33 kV</span> با فاصلهٔ کم همان نیرو چند کیلونیوتن بر متر است (فصلِ ۲۴). دهانه با خیز، باد، یخ و استحکامِ مقره‌ها زیرِ خطا تعیین می‌شود: محاسبهٔ طراح طبقِ استاندارد، وارسی‌شده در بازبینیِ طراحی. حدِ <span class="ltr" dir="ltr">L/200</span> اینجا آموزشی است. <strong>وارسی:</strong> <span class="math inline">\((12/10)^4 = 2.07\)</span>.</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>خطاهای رایج
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>ترانسفورماتورِ سنگین «بی‌نیاز از مهار» فرض شده است چون واژگون نمی‌شود.</li>
<li>دهانهٔ شینه با نیروی خطا انتخاب شده و خیز زیرِ وزن و یخ فراموش شده است.</li>
</ul>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با <span class="math inline">\(\mu = 0.25\)</span>، از چه ضریبی ترانسفورماتور می‌لغزد؟</li>
<li>خیزِ دهانهٔ <span class="ltr" dir="ltr">9 m</span> از روی دهانهٔ <span class="ltr" dir="ltr">10 m</span>؟</li>
<li>چرا بوشینگ بیش از بدنهٔ ترانسفورماتور می‌لرزد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-g-energising" class="level3" data-number="25.8.7">
<h3 data-number="25.8.7" class="anchored" data-anchor-id="sec-ch25-g-energising"><span class="header-section-number">25.8.7</span> افتِ ولتاژ در برق‌دارکردنِ ترانسفورماتورِ اصلی</h3>
<p><strong>ایده.</strong> جریانِ هجومی (<a href="#sec-ch25-a-physics" class="quarto-xref"><span>بخش 25.2.5</span></a>) از امپدانسِ شبکه می‌گذرد و ولتاژِ شینهٔ <span class="ltr" dir="ltr">132 kV</span> را در چند سیکلِ نخست پایین می‌آورد. برآوردِ بالاییِ زبر: <span class="math inline">\(\Delta U/U \approx (\hat{i}/\sqrt{2})/I_\text{k}\)</span>:</p>
<pre class="text"><code>voltage dip when a main transformer is energised from 132 kV
  rough upper estimate: dU/U ~ (i_peak / sqrt2) / Ik, Ik 5.2 kA
  case                                      i_peak A   dip
  residual flux 0.8 Bn, worst instant           2086    28%
  no residual, worst instant                    1047    14%
  controlled switching (teaching 1.5 x In)       585     8%
  a worst-case energising can dip the 132 kV bus by a quarter
  for the first cycles; the grid operator limits such rapid
  voltage changes (its own figure, open until the grid offer),
  so controlled switching or a pre-insertion resistor may be
  asked for - the electromagnetic transient study (ch 28)
  gives the real value</code></pre>
<div id="exm-ch25-dip" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.95 (یک‌چهارم در بدترین لحظه)</strong></span> <strong>پرسش.</strong> با جریانِ خطای <span class="ltr" dir="ltr">5.2 kA</span> در شینهٔ <span class="ltr" dir="ltr">132 kV</span>، برق‌دارکردن در بدترین لحظه با شارِ پسماندِ <span class="ltr" dir="ltr">0.8</span> و با کلیدزنیِ کنترل‌شده چه افتی دارد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">28 %</span> و <span class="ltr" dir="ltr">8 %</span>.</p>
<p><strong>تفسیر.</strong> بهره‌بردارِ شبکه تغییرِ سریعِ ولتاژ را با عددِ خودش محدود می‌کند (تا پیشنهادِ اتصال باز است)؛ پس کلیدزنیِ کنترل‌شده یا مقاومتِ پیش‌وصل ممکن است خواسته شود. این برآوردِ زبر است؛ مطالعهٔ گذرای الکترومغناطیسی (فصلِ ۲۸) عددِ واقعی را می‌دهد. <strong>وارسی:</strong> <span class="math inline">\(2{,}086/\sqrt{2}/5{,}200 = 0.28\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با شبکهٔ دو برابر قوی‌تر، افتِ بدترین حالت؟</li>
<li>چرا کلیدزنیِ کنترل‌شده شارِ پسماند را باید بداند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch25-g-altitude" class="level3" data-number="25.8.8">
<h3 data-number="25.8.8" class="anchored" data-anchor-id="sec-ch25-g-altitude"><span class="header-section-number">25.8.8</span> عایقِ هوایی در ارتفاعِ محل</h3>
<p><strong>ایده.</strong> استحکامِ عایقِ هوایی با چگالیِ هوا کم می‌شود. چگالیِ نسبیِ هوا با ارتفاع تقریباً نمایی کم می‌شود (ارتفاعِ مقیاسِ جو حدودِ <span class="ltr" dir="ltr">8,150 m</span>):</p>
<p><span id="eq-ch25-altitude"><span class="math display">\[
\delta(z) \approx e^{-z/8150\,\text{m}}
\tag{25.20}\]</span></span></p>
<p>که <span class="math inline">\(z\)</span> ارتفاع از سطحِ دریاست.</p>
<p>پس تحمل‌پذیریِ عایقِ بیرونی که در سطحِ دریا سنجیده شده در ارتفاع حدودِ <span class="math inline">\(\delta\)</span> برابر می‌شود و قطعه باید <span class="math inline">\(1/\delta\)</span> قوی‌تر انتخاب شود:</p>
<pre class="text"><code>air insulation at altitude: relative air density d = exp(-H / 8,150 m)
  (barometric scale height); a withstand measured at sea level
  falls roughly with d, so the item is chosen 1/d stronger
  altitude m   air density   factor 1/d   650 kV item needs at sea level
           0         1.000        1.000                        650 kV
       1,000         0.885        1.131                        735 kV
       1,200         0.863        1.159                        753 kV
       2,000         0.782        1.278                        831 kV
  Plant P sits at 1,200 m (data pack, assumed): external
  insulation - bushings, post insulators, air clearances - is
  about 14 % weaker than at sea level (so about 16 % more
  strength is specified); the insulation
  coordination study applies the standard's altitude
  correction (its exponent depends on the voltage shape), and
  the specification states the site altitude so the maker
  tests or corrects for it; cooling by air is derated too
  (lesson tower)</code></pre>
<div id="exm-ch25-altitude" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.96 (شانزده درصد در هزارودویست متر)</strong></span> <strong>پرسش.</strong> نیروگاهِ <span class="ltr" dir="ltr">P</span> در <span class="ltr" dir="ltr">1,200 m</span> است (بستهٔ داده، فرضی). عایقِ بیرونی چقدر ضعیف‌تر است و قطعهٔ <span class="ltr" dir="ltr">650 kV</span> چه تحملی در سطحِ دریا لازم دارد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(\delta = 0.863\)</span>؛ حدودِ <span class="ltr" dir="ltr">14 %</span> ضعیف‌تر (پس قطعه حدودِ <span class="ltr" dir="ltr">16 %</span> قوی‌تر)؛ معادلِ حدودِ <span class="ltr" dir="ltr">753 kV</span> در سطحِ دریا.</p>
<p><strong>تفسیر.</strong> مطالعهٔ هماهنگیِ عایقی (فصلِ ۲۶) اصلاحِ ارتفاعِ استاندارد را به کار می‌برد (توانِ آن به شکلِ موجِ ولتاژ بستگی دارد)؛ مشخصه ارتفاعِ محل را می‌نویسد تا سازنده آزمون یا اصلاح کند. بوشینگ‌ها، مقره‌های اتکایی و فاصله‌های هوایی همه درگیرند؛ عایقِ درونِ روغن نه. سرمایش با هوا هم کاهش می‌یابد (<a href="#sec-ch25-b-tower" class="quarto-xref"><span>بخش 25.3.6</span></a>). <strong>وارسی:</strong> <span class="math inline">\(e^{-1200/8150} = e^{-0.147} = 0.863\)</span>.</p>
</div>
</section>
<section id="sec-ch25-g-future" class="level3" data-number="25.8.9">
<h3 data-number="25.8.9" class="anchored" data-anchor-id="sec-ch25-g-future"><span class="header-section-number">25.8.9</span> جا برای باتریِ بعدی</h3>
<p><strong>ایده.</strong> تصمیمِ <span class="ltr" dir="ltr">D-025</span> نیروگاه را بی‌باتری (<span class="ltr" dir="ltr">S0</span>) می‌سازد ولی جا برای باتریِ بعدی نگه می‌دارد. کدام بخش‌های پست تغییر می‌کنند؟</p>
<pre class="text"><code>room kept for the later battery (S0 now, S1 later; D-025):
  item                         S0 build          kept for S1
  33 kV bays                   WS1-3, PVF1-3     BESS-A, BESS-B (spare bays)
  bus sections                 split bus         a battery feeder on each
  main transformers            2 x 63 MVA        no change (below)
  site area                    fenced plot       platform for 4 containers
  earthing                     station grid      grid extended to the plot
  auxiliary supply             SST 250 kVA       HVAC supply (below)
  control                      PPC, SCADA        points reserved
  the main transformers need no change: export stays capped at
  100 MW at the POC, and a battery charging from PV inside the
  plant does not pass through them; charging from the grid
  imports at most 20 MW - far below their rating
  the auxiliary supply does change: 8 containers x 40 kW of
  HVAC (120 kW of cooling at COP 3, ch 19) = 320 kW, more than
  the 250 kVA station transformer - fed from the PCS skids or
  a second station transformer (decided with the battery
  supplier); a reserved bay and space cost little now and
  much later</code></pre>
<div id="exm-ch25-future" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.97 (ترانسفورماتورها نه، تغذیهٔ کمکی آری)</strong></span> <strong>پرسش.</strong> آیا افزودنِ باتری ترانسفورماتورهای اصلی را بزرگ‌تر می‌خواهد؟ چه چیزی تغییر می‌کند؟</p>
<p><strong>پاسخ.</strong> نه: صادرات در نقطهٔ اتصال <span class="ltr" dir="ltr">100 MW</span> می‌ماند و شارژ از خورشیدی درونِ نیروگاه از ترانسفورماتورهای اصلی نمی‌گذرد. تغذیهٔ کمکی تغییر می‌کند: تهویهٔ هشت کانتینر حدودِ <span class="ltr" dir="ltr">320 kW</span> است، بیش از ترانسفورماتورِ <span class="ltr" dir="ltr">250 kVA</span> ایستگاه.</p>
<p><strong>تفسیر.</strong> بِیِ رزرو، جای کانتینرها، شبکهٔ زمینِ گسترش‌یافته و نقطه‌های کنترلِ رزرو امروز ارزان‌اند و فردا گران. تغذیهٔ تهویه از اسکیدهای <span class="ltr" dir="ltr">PCS</span> یا ترانسفورماتورِ ایستگاهِ دوم با سازندهٔ باتری تصمیم گرفته می‌شود (فصل‌های ۱۹ و ۲۳). <strong>وارسی:</strong> <span class="math inline">\(8 \times 120/3 = 320\,\text{kW}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>خطاهای رایج
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>عایقِ بیرونی با تحملِ سطحِ دریا برای محلِ مرتفع پذیرفته شده است.</li>
<li>برای «گسترشِ بعدی» فقط زمین نگه داشته شده، نه بِی، زمین و تغذیهٔ کمکی.</li>
</ul>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چگالیِ نسبیِ هوا در <span class="ltr" dir="ltr">1,800 m</span>؟</li>
<li>چرا عایقِ درونِ روغن به ارتفاع حساس نیست؟</li>
<li>اگر شارژ از شبکه <span class="ltr" dir="ltr">40 MW</span> بود، ترانسفورماتورهای اصلی کافی بودند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch25-plantp" class="level2" data-number="25.9">
<h2 data-number="25.9" class="anchored" data-anchor-id="sec-ch25-plantp"><span class="header-section-number">25.9</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p>داده‌ها: بستهٔ دادهٔ <span class="ltr" dir="ltr">1.1.0</span>، سناریوی <span class="ltr" dir="ltr">S1</span>، مدلِ تولید (<span class="ltr" dir="ltr">D-019</span>) برای بارِ ساعتی، دمای هوای بستهٔ داده، نمودارِ تک‌خطی (<span class="ltr" dir="ltr">D-027</span>) و مبنای مدارها (<span class="ltr" dir="ltr">D-028</span>)؛ دادهٔ ترانسفورماتورها، پیشنهادها، پرونده و خرابی‌ها آموزشی‌اند (<span class="ltr" dir="ltr">A-326</span> تا <span class="ltr" dir="ltr">A-330</span>).</p>
<pre class="text"><code>the 63 MVA nameplate by hand:
  rated currents: HV 276 A, LV line 1,102 A, LV delta winding 636 A
  full-load losses 35 + 250 = 285 kW; efficiency at pf 1: 99.55 %
  fault current behind 12 %: 8.3 x rated = 9.2 kA on the LV side
  ratio 132/33 = 4.0 at the principal tap</code></pre>
<div id="exm-ch25-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.98 (مقدماتی: پلاک با دست)</strong></span> <strong>پرسش.</strong> از پلاکِ <span class="ltr" dir="ltr">63 MVA</span>، <span class="ltr" dir="ltr">132/33 kV</span>، <span class="ltr" dir="ltr">YNd11</span>، <span class="math inline">\(u_\text{k} = 12\,\%\)</span>، جریان‌های نامی، بازدهِ بارِ کامل و جریانِ خطا را با دست حساب کنید.</p>
<p><strong>پاسخ.</strong> فشارِ قوی <span class="ltr" dir="ltr">276 A</span>، فشارِ متوسط <span class="ltr" dir="ltr">1,102 A</span> در خط و <span class="ltr" dir="ltr">636 A</span> در سیم‌پیچِ مثلث؛ بازده <span class="ltr" dir="ltr">99.55 %</span>؛ خطا <span class="math inline">\(8.3\)</span> برابرِ نامی یعنی <span class="ltr" dir="ltr">9.2 kA</span>.</p>
<p><strong>تفسیر.</strong> همهٔ این‌ها از چهار عددِ پلاک می‌آیند؛ هر ناسازگاری میانِ پلاک و پرونده (<a href="#exm-ch25-dossier" class="quarto-xref">مثال&nbsp;<span>25.59</span></a>) همین‌جا دیده می‌شود. <strong>وارسی:</strong> <span class="math inline">\(1{,}102/\sqrt{3} = 636\)</span>.</p>
</div>
<pre class="text"><code>decision record: main transformer bids (teaching):
  evaluated at 70 u/MWh, 25 y, 7.5 %, LLF 0.128 from ch 15:
    bid A 2,330 k u, bid B 2,242 k u: bid B preferred
  conditions: impedance 12 % within the band, YNd11, tap
    range after the grid study, ONAF 63 MVA, loss guarantees
    with deductions, type tests or proof of design for the
    short-circuit withstand, transport within 72 t
  sensitivity: bid A wins above about 108 u/MWh
  owner of the decision: the owner's engineer with the
  procurement team (ch 38)</code></pre>
<div id="exm-ch25-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.99 (میانی: ثبتِ تصمیمِ خرید)</strong></span> <strong>پرسش.</strong> تصمیمِ خریدِ ترانسفورماتور را با شرط‌ها و حساسیت ثبت کنید.</p>
<p><strong>پاسخ.</strong> پیشنهادِ <span class="ltr" dir="ltr">B</span> با <span class="ltr" dir="ltr">2,242</span> هزار در برابرِ <span class="ltr" dir="ltr">2,330</span>؛ شرط‌ها: امپدانس در بازه، <span class="ltr" dir="ltr">YNd11</span>، بازهٔ تپ پس از مطالعه، <span class="ltr" dir="ltr">ONAF 63 MVA</span>، تضمینِ تلف با کسر، شاهدِ تحملِ خطا، حمل زیرِ <span class="ltr" dir="ltr">72 t</span>؛ حساسیت: بالای <span class="ltr" dir="ltr">108</span> واحد بر مگاوات‌ساعت پیشنهادِ <span class="ltr" dir="ltr">A</span>.</p>
<p><strong>تفسیر.</strong> تصمیمِ خرید <strong>مشروط</strong> است: اگر پرونده‌ای مانندِ <a href="#exm-ch25-dossier" class="quarto-xref">مثال&nbsp;<span>25.59</span></a> برسد، شرطِ امپدانس آن را برمی‌گرداند. حساسیت به قیمتِ انرژی نشان می‌دهد تصمیم در چه بازاری عوض می‌شود. <strong>وارسی:</strong> با <a href="#exm-ch25-bids" class="quarto-xref">مثال&nbsp;<span>25.6</span></a> یکی است.</p>
</div>
<pre class="text"><code>transformer and export-bay basis of Plant P (D-029):
  2 x 63 MVA 132/33 kV YNd11 ONAN/ONAF, z 12 %, OLTC +/-10 %
    in 17 steps (range open to the grid study, U-096)
  losses evaluated with A and B factors stated in the enquiry
  unit transformers: oil-filled 5.5 MVA on the PV and battery
    skids, dry-type 5.6 MVA in the turbine towers
  containment for 110 % of the oil plus rain; separation,
    detection and any suppression from the fire design (ch 31)
  132 kV single bus with a bus disconnector; line bay E1 with
    arresters, CTs and VTs for protection and revenue metering
  dossier review rules: declared values, tolerances and the
    decision for each failure written into the contract</code></pre>
<div id="exm-ch25-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 25.100 (یکپارچه: مبنای ترانسفورماتور و بِیِ صادرات)</strong></span> <strong>پرسش.</strong> مبنای ترانسفورماتورها و پستِ صادراتِ نیروگاهِ <span class="ltr" dir="ltr">P</span> را بنویسید.</p>
<p><strong>پاسخ.</strong> خروجیِ بالا.</p>
<p><strong>تفسیر.</strong> این <strong>تصمیمِ <span class="ltr" dir="ltr">D-029</span></strong> است. موردهای باز: بازهٔ تپ (<span class="ltr" dir="ltr">U-096</span>)، دادهٔ سازنده برای امپدانس و تلف (<span class="ltr" dir="ltr">U-090</span> از فصلِ ۲۳)، قاعده‌های بِیِ شبکه (<span class="ltr" dir="ltr">U-065</span>)، و معیارهای حریق از طراحیِ حریق (<span class="ltr" dir="ltr">U-097</span>). <strong>وارسی:</strong> هر بند به یکی از مثال‌های این فصل برمی‌گردد.</p>
</div>
</section>
<section id="sec-ch25-numbers" class="level2" data-number="25.10">
<h2 data-number="25.10" class="anchored" data-anchor-id="sec-ch25-numbers"><span class="header-section-number">25.10</span> عددهای کلیدیِ ترانسفورماتور و پستِ نیروگاهِ P</h2>
<div id="tbl-ch25-numbers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch25-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;25.7: عددهای کلیدیِ ترانسفورماتور و پستِ نیروگاهِ <span class="ltr" dir="ltr">P</span> (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch25-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 34%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>کمیت</th>
<th>مقدار</th>
<th>مثال</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ولتاژِ هر دور (<span class="ltr" dir="ltr">1.7 T</span>، <span class="ltr" dir="ltr">0.45 m²</span>)</td>
<td><span class="ltr" dir="ltr">170 V</span></td>
<td><a href="#exm-ch25-faraday" class="quarto-xref">مثال&nbsp;<span>25.1</span></a></td>
</tr>
<tr class="even">
<td><span class="math inline">\(r\)</span> و <span class="math inline">\(x\)</span> پریونیت</td>
<td><span class="ltr" dir="ltr">0.004</span> و <span class="ltr" dir="ltr">0.120</span></td>
<td><a href="#exm-ch25-circuit" class="quarto-xref">مثال&nbsp;<span>25.2</span></a></td>
</tr>
<tr class="odd">
<td>تنظیمِ ولتاژ (<span class="ltr" dir="ltr">0.95</span>) و بازده</td>
<td><span class="ltr" dir="ltr">4.76 %</span>؛ <span class="ltr" dir="ltr">99.53 %</span></td>
<td><a href="#exm-ch25-circuit" class="quarto-xref">مثال&nbsp;<span>25.2</span></a></td>
</tr>
<tr class="even">
<td>بیشینهٔ بازده</td>
<td>در <span class="ltr" dir="ltr">0.37</span> بار</td>
<td><a href="#exm-ch25-circuit" class="quarto-xref">مثال&nbsp;<span>25.2</span></a></td>
</tr>
<tr class="odd">
<td>تپ‌چنجر</td>
<td>۱۷ وضعیت، <span class="ltr" dir="ltr">±10 %</span></td>
<td><a href="#exm-ch25-taps" class="quarto-xref">مثال&nbsp;<span>25.3</span></a></td>
</tr>
<tr class="even">
<td>ضریب‌های <span class="ltr" dir="ltr">A</span> و <span class="ltr" dir="ltr">B</span></td>
<td><span class="ltr" dir="ltr">6.84</span> و <span class="ltr" dir="ltr">0.88</span></td>
<td><a href="#exm-ch25-bids" class="quarto-xref">مثال&nbsp;<span>25.6</span></a></td>
</tr>
<tr class="odd">
<td>عمرِ مصرف‌شده در یک سال</td>
<td>حدودِ ۳٫۸ روز</td>
<td><a href="#exm-ch25-thermal" class="quarto-xref">مثال&nbsp;<span>25.7</span></a></td>
</tr>
<tr class="even">
<td>ساعت‌های بالای <span class="ltr" dir="ltr">ONAN</span></td>
<td>۱۸۷</td>
<td><a href="#exm-ch25-cooling" class="quarto-xref">مثال&nbsp;<span>25.73</span></a></td>
</tr>
<tr class="odd">
<td>جرمِ هسته برای <span class="ltr" dir="ltr">35 kW</span></td>
<td>حدودِ <span class="ltr" dir="ltr">34 t</span></td>
<td><a href="#exm-ch25-core" class="quarto-xref">مثال&nbsp;<span>25.33</span></a></td>
</tr>
<tr class="even">
<td>حجمِ حوضچه</td>
<td><span class="ltr" dir="ltr">27.2 m³</span></td>
<td><a href="#exm-ch25-containment" class="quarto-xref">مثال&nbsp;<span>25.79</span></a></td>
</tr>
<tr class="odd">
<td>صدا در <span class="ltr" dir="ltr">400 m</span></td>
<td><span class="ltr" dir="ltr">29 dB(A)</span></td>
<td><a href="#exm-ch25-sound" class="quarto-xref">مثال&nbsp;<span>25.80</span></a></td>
</tr>
<tr class="even">
<td>از دست رفتنِ صادرات (تک‌شینه)</td>
<td><span class="ltr" dir="ltr">2.3</span> ساعت در سال</td>
<td><a href="#exm-ch25-buses" class="quarto-xref">مثال&nbsp;<span>25.87</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch25-design" class="level2" data-number="25.11">
<h2 data-number="25.11" class="anchored" data-anchor-id="sec-ch25-design"><span class="header-section-number">25.11</span> گردشِ کارِ ترانسفورماتور و پست</h2>
<blockquote class="blockquote">
<ol type="1">
<li>ورودی‌های مشخصه را از فصل‌های پیشین جمع کنید (<a href="#tbl-ch25-inputs" class="quarto-xref">جدول&nbsp;<span>25.1</span></a>).</li>
<li>امپدانس، گروهِ برداری، بازهٔ تپ و سرمایش را با وابستگی‌هایشان بسنجید (<a href="#sec-ch25-a-spec" class="quarto-xref"><span>بخش 25.2.3</span></a>).</li>
<li>ضریب‌های ارزیابیِ تلف را از بارِ واقعی حساب و در درخواستِ پیشنهاد بنویسید (<a href="#sec-ch25-a-loading" class="quarto-xref"><span>بخش 25.2.4</span></a>).</li>
<li>پیشنهادها را با قیمت و تلف و شرط‌ها ارزیابی کنید (<a href="#exm-ch25-int-2" class="quarto-xref">مثال&nbsp;<span>25.99</span></a>).</li>
<li>دروازه‌های کیفیت و آزمون‌ها را با هدف و پیامدِ شکست در قرارداد بنویسید (<a href="#sec-ch25-b-factory" class="quarto-xref"><span>بخش 25.3.3</span></a>، <a href="#tbl-ch25-tests" class="quarto-xref">جدول&nbsp;<span>25.2</span></a>).</li>
<li>پرونده را با رواداری‌ها بازبینی کنید (<a href="#sec-ch25-d-dossier" class="quarto-xref"><span>بخش 25.5.1</span></a>).</li>
<li>رابط‌های حریق، صدا، خدماتِ ایستگاه و پستِ صادرات را ثبت کنید (<a href="#sec-ch25-e" class="quarto-xref"><span>بخش 25.6</span></a>، <a href="#sec-ch25-f" class="quarto-xref"><span>بخش 25.7</span></a>، <a href="#sec-ch25-g" class="quarto-xref"><span>بخش 25.8</span></a>).</li>
</ol>
</blockquote>
</section>
<section id="sec-ch25-lab" class="level2" data-number="25.12">
<h2 data-number="25.12" class="anchored" data-anchor-id="sec-ch25-lab"><span class="header-section-number">25.12</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch25-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch25-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;25.8: آزمایشگاه‌های پایتونِ فصلِ ۲۵
</figcaption>
<div aria-describedby="tbl-ch25-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>داده‌ها</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>ترانسفورماتورِ اصلی، پیشنهادها، واحدها، پرونده، خرابی‌ها</td>
</tr>
<tr class="even">
<td>نظریه</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>دور، مدارِ معادل، گروهِ برداری، تپ، موازی، خطا</td>
</tr>
<tr class="odd">
<td>بار و طراحی</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>ارزیابیِ پیشنهادها، دما و پیرشدن، سرمایش، وابستگی‌ها</td>
</tr>
<tr class="even">
<td>پرونده و پست</td>
<td><span class="ltr" dir="ltr">examples_c</span></td>
<td>بازبینیِ پرونده (مثالِ کارشده)، کسرِ تلف، حمل، حوضچه، صدا، شینه، بِی</td>
</tr>
<tr class="odd">
<td>ساخت</td>
<td><span class="ltr" dir="ltr">examples_d</span></td>
<td>هسته، مسیرِ کارخانه، دروازه‌ها، روغنی و خشک</td>
</tr>
<tr class="even">
<td>فیزیکِ بیشتر</td>
<td><span class="ltr" dir="ltr">examples_h</span></td>
<td>هجوم، اضافه‌تحریک، هارمونیک، ضربه، نیرو، امپدانس از هندسه، تلفِ گردابی</td>
</tr>
<tr class="odd">
<td>بهره‌برداری</td>
<td><span class="ltr" dir="ltr">examples_k</span></td>
<td>روزِ گرم در مدلِ پویا، آب در کاغذ، گازهای روغن، تپ‌چنجر، انبساط، رادیاتور، تلفِ شب، یدک</td>
</tr>
<tr class="even">
<td>از کارخانه تا برق‌دار کردن</td>
<td><span class="ltr" dir="ltr">examples_n</span></td>
<td>شمارِ ترانسفورماتورها، پاسخِ فرکانسی، ضربهٔ حمل، ترانسفورماتورِ زمین، سیگنال‌ها، تجهیزات و زمینِ محوطه، نخستین برق‌دار کردن، بوشینگ‌ها</td>
</tr>
<tr class="odd">
<td>مشخصه، حمل، حریق و یکپارچگی</td>
<td><span class="ltr" dir="ltr">examples_p</span></td>
<td>امپدانس، نولِ فشارِ قوی، بازهٔ تپ، جرمِ حمل، روغن، استر، تابشِ حریق، تخلیه، کابل‌های کنترل، ماتریسِ قطع</td>
</tr>
<tr class="even">
<td>واحدها و آزمون‌ها</td>
<td><span class="ltr" dir="ltr">examples_s</span></td>
<td>جریانِ گردشی، واحدِ خورشیدی و توانِ واکنشی، برج، اندازه‌گیریِ تلف، آزمونِ گرما، هستهٔ آمورف، واحدها در شب</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">N-1</span>، پروندهٔ دوم و محل</td>
<td><span class="ltr" dir="ltr">examples_t</span></td>
<td>پروندهٔ واحدِ خورشیدی، اضافه‌بارِ اضطراری، ضریبِ <span class="ltr" dir="ltr">H</span>، توانِ واکنشی، مرحله‌بندی، صدای محل</td>
</tr>
<tr class="even">
<td>کارخانه، یدک و کنتور</td>
<td><span class="ltr" dir="ltr">examples_u</span></td>
<td>مس و تلف، خشک‌کردن، خلأ، کنتور در جریانِ کم، یدک‌ها، تلفِ سالانه</td>
</tr>
<tr class="odd">
<td>سه‌سیم‌پیچه، عمر و کربن</td>
<td><span class="ltr" dir="ltr">examples_v</span></td>
<td>معادلِ ستاره، حذفِ هارمونیک، تپِ ثابت، فوران، شاخصِ سلامت، تعمیر یا تعویض، کربن</td>
</tr>
<tr class="even">
<td>پایش، قرارداد و سازه</td>
<td><span class="ltr" dir="ltr">examples_w</span></td>
<td>هشدارِ باقی‌مانده، پرداخت‌های مرحله‌ای، افتِ برق‌دارکردن، زمین‌لرزه، شینهٔ لوله‌ای</td>
</tr>
<tr class="odd">
<td>شب، عمر و رسیدن</td>
<td><span class="ltr" dir="ltr">examples_x</span></td>
<td>توازنِ واکنشیِ شب، هزینهٔ عمر، ناسل یا پایهٔ برج، آمارِ سری، فشارِ گاز</td>
</tr>
<tr class="even">
<td>ارتفاع، باتری، صدا و قوس</td>
<td><span class="ltr" dir="ltr">examples_y</span></td>
<td>عایق در <span class="ltr" dir="ltr">1,200 m</span>، جا برای باتری، چرخهٔ باتری، صدای بار، انرژیِ قوس</td>
</tr>
<tr class="odd">
<td>گزارش‌خوانی و ریسک</td>
<td><span class="ltr" dir="ltr">examples_z</span></td>
<td>تلف در دمای مرجع، امپدانس در تپ‌ها، تنفس‌گیر، هزینهٔ مورد انتظارِ خرابی، آفتاب روی مخزن</td>
</tr>
<tr class="even">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>پلاک با دست، ثبتِ خرید، مبنا</td>
</tr>
<tr class="odd">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>ماژولِ <code>transformer</code> با شش آزمون در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست.</p>
</section>
<section id="sec-ch25-mfg" class="level2" data-number="25.13">
<h2 data-number="25.13" class="anchored" data-anchor-id="sec-ch25-mfg"><span class="header-section-number">25.13</span> ساخت و تولیدِ صنعتی در این فصل</h2>
<p>مسیرِ کارخانهٔ ترانسفورماتورِ روغنی و خشک، دروازه‌های کیفیت و آزمون‌ها در <a href="#sec-ch25-b-factory" class="quarto-xref"><span>بخش 25.3.3</span></a> و <a href="#sec-ch25-c-tests" class="quarto-xref"><span>بخش 25.4.1</span></a> آمد؛ فرایندِ کامل، طرحِ کنترل و پروندهٔ آزمونِ تجهیزاتِ پست در فصل‌های ۴۳ تا ۴۵ باز می‌شود. فرقِ کلیدی: <strong>محاسبه‌های طراحیِ این فصل</strong> جهت را نشان می‌دهند؛ <strong>مهندسیِ مختصِ سازنده</strong> و آزمون‌های کارخانه طرح را ثابت می‌کنند.</p>
</section>
<section id="sec-ch25-std" class="level2" data-number="25.14">
<h2 data-number="25.14" class="anchored" data-anchor-id="sec-ch25-std"><span class="header-section-number">25.14</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li><strong><span class="ltr" dir="ltr">IEC 60076-1:2011</span>:</strong> ترانسفورماتورهای قدرت، بخشِ کلی (مقدارهای نامی، آزمون‌ها)؛ ویرایشِ چهارم در دستِ تهیه گزارش شده است.</li>
<li><strong><span class="ltr" dir="ltr">IEC 60076-7:2018</span>:</strong> راهنمای بارگذاریِ ترانسفورماتورهای روغنِ معدنی؛ مدلِ گرماییِ این فصل شکلِ آموزشیِ آن است.</li>
<li><strong><span class="ltr" dir="ltr">IEC 60076-11:2018</span>:</strong> ترانسفورماتورهای خشک.</li>
<li><strong><span class="ltr" dir="ltr">IEC 61936-1:2021</span>:</strong> تأسیساتِ قدرتِ بالای <span class="ltr" dir="ltr">1 kV AC</span> (طراحی و برپاییِ پست)؛ فاصله‌ها از آن نقل نمی‌شوند.</li>
<li>رواداری‌های این فصل <strong>شرطِ قراردادِ آموزشی</strong>اند، نه عددِ استاندارد. قاعده‌های حریق، صدا و نگه‌داشتِ روغن از مقام‌ها و طراحیِ حریق (فصل‌های ۳۱، ۵۵ تا ۵۷). (وارسی‌شده <span class="ltr" dir="ltr">2026-11-16</span>.)</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch25-deliverable" class="level2" data-number="25.15">
<h2 data-number="25.15" class="anchored" data-anchor-id="sec-ch25-deliverable"><span class="header-section-number">25.15</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<div id="tbl-ch25-deliverables" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch25-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;25.9: سندهای فصلِ ۲۵ برای پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span>
</figcaption>
<div aria-describedby="tbl-ch25-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>محتوا</th>
<th>معیارِ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-ELE-SPC-0006</span></td>
<td>مشخصهٔ ترانسفورماتورهای اصلی و واحد</td>
<td>ورودی‌ها از <a href="#tbl-ch25-inputs" class="quarto-xref">جدول&nbsp;<span>25.1</span></a>؛ موردهای باز علامت‌خورده</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-ELE-CAL-0010</span></td>
<td>ضریب‌های ارزیابیِ تلف و ارزیابیِ پیشنهادها</td>
<td>بارِ ساعتی و فرمول در درخواست</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-ELE-REP-0008</span></td>
<td>بازبینیِ رابط‌ها و حریق (حوضچه، فاصله، صدا)</td>
<td>هر رابط با تصمیم‌گیرنده</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-ELE-REG-0002</span></td>
<td>پروندهٔ آزمون و تصمیمِ هر یافته</td>
<td>هر اندازه با رواداری و تصمیم</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-ELE-DWG-0008</span></td>
<td>آرایشِ پستِ صادرات و بِیِ خط</td>
<td>تأییدِ شبکه</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> می‌افزاید:</p>
<ol type="1">
<li><strong>تصمیمِ <span class="ltr" dir="ltr">D-029</span>:</strong> مبنای ترانسفورماتور و بِیِ صادرات (<a href="#exm-ch25-int-3" class="quarto-xref">مثال&nbsp;<span>25.100</span></a>).</li>
<li><strong>فرض‌های <span class="ltr" dir="ltr">A-326</span> تا <span class="ltr" dir="ltr">A-330</span>:</strong> ترانسفورماتورِ اصلی (<span class="ltr" dir="ltr">A-326</span>)؛ دو پیشنهاد (<span class="ltr" dir="ltr">A-327</span>)؛ ترانسفورماتورهای واحد (<span class="ltr" dir="ltr">A-328</span>)؛ پروندهٔ آزمون و رواداری‌های قرارداد (<span class="ltr" dir="ltr">A-329</span>)؛ دادهٔ خرابیِ آرایش‌های شینه (<span class="ltr" dir="ltr">A-330</span>).</li>
<li><strong>مجهول‌های <span class="ltr" dir="ltr">U-096</span> و <span class="ltr" dir="ltr">U-097</span>:</strong> بازهٔ تپ پس از مطالعهٔ شبکه؛ معیارهای حریق و نگه‌داشتِ روغن از طراحیِ حریق و مقام.</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>transformer</code> با آزمون‌ها و برنامه‌های فصلِ ۲۵.</li>
</ol>
</section>
<section id="sec-ch25-summary" class="level2" data-number="25.16">
<h2 data-number="25.16" class="anchored" data-anchor-id="sec-ch25-summary"><span class="header-section-number">25.16</span> جمع‌بندی</h2>
<ul>
<li><strong>نظریه:</strong> ولتاژِ هر دور از قانونِ فارادی؛ مدارِ معادل از آزمون‌های بی‌باری و اتصالِ کوتاه؛ تنظیمِ ولتاژ بیشتر از راکتانس؛ بیشینهٔ بازده در برابریِ تلف‌ها (<a href="#sec-ch25-a" class="quarto-xref"><span>بخش 25.2</span></a>).</li>
<li><strong>مشخصه:</strong> گروهِ برداری، تپ، امپدانس به‌عنوانِ مصالحه، کارِ موازی، خطا و هجوم؛ ورودی‌ها از فصل‌های پیشین (<a href="#sec-ch25-a-spec" class="quarto-xref"><span>بخش 25.2.3</span></a>).</li>
<li><strong>تلف و دما:</strong> ارزیابیِ پیشنهاد با <span class="math inline">\(A\)</span> و <span class="math inline">\(B\)</span> از بارِ واقعی؛ نقطهٔ داغ و پیرشدن؛ <span class="ltr" dir="ltr">ONAN</span> و <span class="ltr" dir="ltr">ONAF</span> (<a href="#sec-ch25-a-loading" class="quarto-xref"><span>بخش 25.2.4</span></a>).</li>
<li><strong>طراحی و ساخت:</strong> توالیِ طراحی، وابستگی‌ها، اجزا، مسیرِ کارخانه، دروازه‌های کیفیت، روغنی و خشک (<a href="#sec-ch25-b" class="quarto-xref"><span>بخش 25.3</span></a>).</li>
<li><strong>آزمون و پرونده:</strong> سه ردهٔ آزمون با هدف و پیامد؛ بازبینیِ پرونده با رواداری‌های قرارداد؛ کسرِ تلف (<a href="#sec-ch25-c" class="quarto-xref"><span>بخش 25.4</span></a>، <a href="#sec-ch25-d" class="quarto-xref"><span>بخش 25.5</span></a>).</li>
<li><strong>پست:</strong> کمکیِ ترانسفورماتورها و پاسخ به خرابی؛ حوضچه، رابط‌های حریق و صدا بی نسخهٔ عمومی؛ آرایشِ شینه و بِیِ خط و رابط‌های شبکه (<a href="#sec-ch25-e" class="quarto-xref"><span>بخش 25.6</span></a>، <a href="#sec-ch25-f" class="quarto-xref"><span>بخش 25.7</span></a>، <a href="#sec-ch25-g" class="quarto-xref"><span>بخش 25.8</span></a>).</li>
<li><strong>واحدها و سری‌ها:</strong> جریانِ گردشی، ترانسفورماتورِ واحد با توانِ واکنشی و تپِ ثابت، سه‌سیم‌پیچه و حذفِ هارمونیک، هستهٔ آمورف، تلفِ شبانه و سالانهٔ ۲۸ ترانسفورماتور، پروندهٔ نخستین واحد و آمارِ سری (<a href="#sec-ch25-a-units" class="quarto-xref"><span>بخش 25.2.9</span></a>، <a href="#sec-ch25-a-threewinding" class="quarto-xref"><span>بخش 25.2.12</span></a>، <a href="#sec-ch25-a-lossyear" class="quarto-xref"><span>بخش 25.2.11</span></a>، <a href="#sec-ch25-d-dossier2" class="quarto-xref"><span>بخش 25.5.5</span></a>، <a href="#sec-ch25-d-lifecost" class="quarto-xref"><span>بخش 25.5.8</span></a>).</li>
<li><strong>بهره‌برداری:</strong> اضافه‌بارِ <span class="ltr" dir="ltr">N-1</span>، ضریبِ نقطهٔ داغ، چرخهٔ باتری، توازنِ واکنشیِ شب، عمرِ کاغذ از فوران، شاخصِ سلامت، هشدارِ باقی‌مانده، یدک‌ها و تعمیر یا تعویض (<a href="#sec-ch25-a-n1" class="quarto-xref"><span>بخش 25.2.10</span></a>، <a href="#sec-ch25-d-condition" class="quarto-xref"><span>بخش 25.5.6</span></a>، <a href="#sec-ch25-d-residual" class="quarto-xref"><span>بخش 25.5.7</span></a>، <a href="#sec-ch25-e-failure" class="quarto-xref"><span>بخش 25.6.4</span></a>).</li>
<li><strong>کارخانه و تحویل:</strong> مس و تلف، خشک‌کردن، خلأ، عدمِ قطعیتِ تلف، آزمونِ گرما، پرداخت‌های مرحله‌ای، فشارِ گازِ رسیدن (<a href="#sec-ch25-b-materials" class="quarto-xref"><span>بخش 25.3.7</span></a>، <a href="#sec-ch25-c-reading" class="quarto-xref"><span>بخش 25.4.5</span></a>، <a href="#sec-ch25-c-contract" class="quarto-xref"><span>بخش 25.4.6</span></a>، <a href="#sec-ch25-c-arrival" class="quarto-xref"><span>بخش 25.4.7</span></a>).</li>
<li><strong>پست و محل:</strong> کنتور در جریانِ کم، مرحله‌بندی، افتِ برق‌دارکردن، زمین‌لرزه و شینهٔ لوله‌ای، ارتفاع، جا برای باتری، صدای محل و صدای بار، قوسِ درونی، کربن (<a href="#sec-ch25-g-metering" class="quarto-xref"><span>بخش 25.8.5</span></a>، <a href="#sec-ch25-g-structures" class="quarto-xref"><span>بخش 25.8.6</span></a>، <a href="#sec-ch25-g-altitude" class="quarto-xref"><span>بخش 25.8.8</span></a>، <a href="#sec-ch25-f-noise" class="quarto-xref"><span>بخش 25.7.4</span></a>، <a href="#sec-ch25-f-carbon" class="quarto-xref"><span>بخش 25.7.5</span></a>).</li>
</ul>
<section id="sec-ch25-vocab" class="level3" data-number="25.16.1">
<h3 data-number="25.16.1" class="anchored" data-anchor-id="sec-ch25-vocab"><span class="header-section-number">25.16.1</span> واژگانِ فصلِ ۲۵</h3>
<div id="tbl-ch25-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch25-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;25.10: واژگانِ فصلِ ۲۵
</figcaption>
<div aria-describedby="tbl-ch25-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>قانونِ فارادی</td>
<td><span class="ltr" dir="ltr">Faraday’s law</span></td>
<td></td>
</tr>
<tr class="even">
<td>چگالیِ شار</td>
<td><span class="ltr" dir="ltr">flux density</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نسبتِ دور</td>
<td><span class="ltr" dir="ltr">turns ratio</span></td>
<td></td>
</tr>
<tr class="even">
<td>مدارِ معادل</td>
<td><span class="ltr" dir="ltr">equivalent circuit</span></td>
<td></td>
</tr>
<tr class="odd">
<td>راکتانسِ نشتی</td>
<td><span class="ltr" dir="ltr">leakage reactance</span></td>
<td></td>
</tr>
<tr class="even">
<td>آزمونِ بی‌باری</td>
<td><span class="ltr" dir="ltr">no-load test</span></td>
<td></td>
</tr>
<tr class="odd">
<td>آزمونِ اتصالِ کوتاه</td>
<td><span class="ltr" dir="ltr">short-circuit test</span></td>
<td></td>
</tr>
<tr class="even">
<td>تلفِ بی‌باری</td>
<td><span class="ltr" dir="ltr">no-load loss</span></td>
<td><span class="ltr" dir="ltr">P0</span></td>
</tr>
<tr class="odd">
<td>تلفِ بار</td>
<td><span class="ltr" dir="ltr">load loss</span></td>
<td><span class="ltr" dir="ltr">Pk</span></td>
</tr>
<tr class="even">
<td>امپدانسِ اتصالِ کوتاه</td>
<td><span class="ltr" dir="ltr">short-circuit impedance</span></td>
<td><span class="ltr" dir="ltr">uk</span></td>
</tr>
<tr class="odd">
<td>تنظیمِ ولتاژ</td>
<td><span class="ltr" dir="ltr">voltage regulation</span></td>
<td></td>
</tr>
<tr class="even">
<td>گروهِ برداری</td>
<td><span class="ltr" dir="ltr">vector group</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تپ‌چنجرِ زیرِ بار</td>
<td><span class="ltr" dir="ltr">on-load tap changer</span></td>
<td><span class="ltr" dir="ltr">OLTC</span></td>
</tr>
<tr class="even">
<td>کارِ موازی</td>
<td><span class="ltr" dir="ltr">parallel operation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جریانِ هجومی</td>
<td><span class="ltr" dir="ltr">inrush current</span></td>
<td></td>
</tr>
<tr class="even">
<td>اضافه‌تحریک</td>
<td><span class="ltr" dir="ltr">over-excitation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>سرمایشِ طبیعی و فن</td>
<td><span class="ltr" dir="ltr">ONAN / ONAF cooling</span></td>
<td></td>
</tr>
<tr class="even">
<td>نقطهٔ داغ</td>
<td><span class="ltr" dir="ltr">hot spot</span></td>
<td></td>
</tr>
<tr class="odd">
<td>روغنِ بالایی</td>
<td><span class="ltr" dir="ltr">top oil</span></td>
<td></td>
</tr>
<tr class="even">
<td>آهنگِ پیرشدن</td>
<td><span class="ltr" dir="ltr">ageing rate</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ارزیابیِ تلف</td>
<td><span class="ltr" dir="ltr">loss capitalisation</span></td>
<td></td>
</tr>
<tr class="even">
<td>ضریبِ تلفِ بار</td>
<td><span class="ltr" dir="ltr">loss load factor</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بخشِ فعال</td>
<td><span class="ltr" dir="ltr">active part</span></td>
<td></td>
</tr>
<tr class="even">
<td>هسته</td>
<td><span class="ltr" dir="ltr">core</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ورقِ فولادِ الکتریکی</td>
<td><span class="ltr" dir="ltr">electrical steel</span></td>
<td></td>
</tr>
<tr class="even">
<td>ضریبِ ساخت</td>
<td><span class="ltr" dir="ltr">building factor</span></td>
<td></td>
</tr>
<tr class="odd">
<td>اتصالِ پله‌ای</td>
<td><span class="ltr" dir="ltr">step-lap joint</span></td>
<td></td>
</tr>
<tr class="even">
<td>سیم‌پیچ</td>
<td><span class="ltr" dir="ltr">winding</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بوشینگ</td>
<td><span class="ltr" dir="ltr">bushing</span></td>
<td></td>
</tr>
<tr class="even">
<td>کنسرواتور</td>
<td><span class="ltr" dir="ltr">conservator</span></td>
<td></td>
</tr>
<tr class="odd">
<td>رادیاتور</td>
<td><span class="ltr" dir="ltr">radiator</span></td>
<td></td>
</tr>
<tr class="even">
<td>رلهٔ گاز</td>
<td><span class="ltr" dir="ltr">gas (Buchholz) relay</span></td>
<td></td>
</tr>
<tr class="odd">
<td>شیرِ فشارشکن</td>
<td><span class="ltr" dir="ltr">pressure relief device</span></td>
<td></td>
</tr>
<tr class="even">
<td>خشک‌کردن</td>
<td><span class="ltr" dir="ltr">drying</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ترانسفورماتورِ خشک</td>
<td><span class="ltr" dir="ltr">dry-type transformer</span></td>
<td></td>
</tr>
<tr class="even">
<td>رزینِ ریخته</td>
<td><span class="ltr" dir="ltr">cast resin</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دروازهٔ کیفیت</td>
<td><span class="ltr" dir="ltr">quality gate</span></td>
<td></td>
</tr>
<tr class="even">
<td>آزمونِ پذیرشِ کارخانه</td>
<td><span class="ltr" dir="ltr">factory acceptance test</span></td>
<td><span class="ltr" dir="ltr">FAT</span></td>
</tr>
<tr class="odd">
<td>پروندهٔ آزمون</td>
<td><span class="ltr" dir="ltr">test dossier</span></td>
<td></td>
</tr>
<tr class="even">
<td>رواداری</td>
<td><span class="ltr" dir="ltr">tolerance</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ثبت‌کنندهٔ ضربه</td>
<td><span class="ltr" dir="ltr">impact recorder</span></td>
<td></td>
</tr>
<tr class="even">
<td>حوضچهٔ نگه‌داشتِ روغن</td>
<td><span class="ltr" dir="ltr">oil containment bund</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جداکنندهٔ روغن</td>
<td><span class="ltr" dir="ltr">oil separator</span></td>
<td></td>
</tr>
<tr class="even">
<td>دیوارِ آتش</td>
<td><span class="ltr" dir="ltr">fire barrier wall</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ترازِ صدا</td>
<td><span class="ltr" dir="ltr">sound level</span></td>
<td></td>
</tr>
<tr class="even">
<td>آرایشِ شینه</td>
<td><span class="ltr" dir="ltr">bus arrangement</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تک‌شینه</td>
<td><span class="ltr" dir="ltr">single bus</span></td>
<td></td>
</tr>
<tr class="even">
<td>دوشینه</td>
<td><span class="ltr" dir="ltr">double bus</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بِیِ خط</td>
<td><span class="ltr" dir="ltr">line bay</span></td>
<td></td>
</tr>
<tr class="even">
<td>برقگیر</td>
<td><span class="ltr" dir="ltr">surge arrester</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پستِ صادرات</td>
<td><span class="ltr" dir="ltr">export substation</span></td>
<td></td>
</tr>
<tr class="even">
<td>جریانِ هجومی</td>
<td><span class="ltr" dir="ltr">inrush current</span></td>
<td></td>
</tr>
<tr class="odd">
<td>شارِ پسماند</td>
<td><span class="ltr" dir="ltr">residual flux</span></td>
<td></td>
</tr>
<tr class="even">
<td>اضافه‌تحریک</td>
<td><span class="ltr" dir="ltr">over-excitation</span></td>
<td><span class="ltr" dir="ltr">V/Hz</span></td>
</tr>
<tr class="odd">
<td>ضریبِ تلفِ هارمونیکی</td>
<td><span class="ltr" dir="ltr">harmonic loss factor</span></td>
<td></td>
</tr>
<tr class="even">
<td>درهم‌پیچی</td>
<td><span class="ltr" dir="ltr">interleaved winding</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ظرفیتِ سری</td>
<td><span class="ltr" dir="ltr">series capacitance</span></td>
<td></td>
</tr>
<tr class="even">
<td>کابلِ پیوسته‌جابه‌جاشده</td>
<td><span class="ltr" dir="ltr">continuously transposed cable</span></td>
<td><span class="ltr" dir="ltr">CTC</span></td>
</tr>
<tr class="odd">
<td>گازهای حل‌شده</td>
<td><span class="ltr" dir="ltr">dissolved gas analysis</span></td>
<td><span class="ltr" dir="ltr">DGA</span></td>
</tr>
<tr class="even">
<td>تنفس‌گیر</td>
<td><span class="ltr" dir="ltr">breather</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پاسخِ فرکانسی</td>
<td><span class="ltr" dir="ltr">frequency response analysis</span></td>
<td><span class="ltr" dir="ltr">FRA</span></td>
</tr>
<tr class="even">
<td>ثبت‌کنندهٔ ضربه</td>
<td><span class="ltr" dir="ltr">impact recorder</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ترانسفورماتورِ زمین</td>
<td><span class="ltr" dir="ltr">earthing transformer</span></td>
<td></td>
</tr>
<tr class="even">
<td>دایورتر</td>
<td><span class="ltr" dir="ltr">diverter switch</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جریانِ گردشی</td>
<td><span class="ltr" dir="ltr">circulating current</span></td>
<td></td>
</tr>
<tr class="even">
<td>ترانسفورماتورِ سه‌سیم‌پیچه</td>
<td><span class="ltr" dir="ltr">three-winding transformer</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تپ‌چنجرِ بی‌برق</td>
<td><span class="ltr" dir="ltr">off-circuit tap changer</span></td>
<td><span class="ltr" dir="ltr">DETC</span></td>
</tr>
<tr class="even">
<td>هستهٔ آمورف</td>
<td><span class="ltr" dir="ltr">amorphous core</span></td>
<td></td>
</tr>
<tr class="odd">
<td>درجهٔ پلیمرشدن</td>
<td><span class="ltr" dir="ltr">degree of polymerisation</span></td>
<td><span class="ltr" dir="ltr">DP</span></td>
</tr>
<tr class="even">
<td>فوران</td>
<td><span class="ltr" dir="ltr">furan (2-furaldehyde)</span></td>
<td><span class="ltr" dir="ltr">2-FAL</span></td>
</tr>
<tr class="odd">
<td>شاخصِ سلامت</td>
<td><span class="ltr" dir="ltr">health index</span></td>
<td><span class="ltr" dir="ltr">HI</span></td>
</tr>
<tr class="even">
<td>باقی‌مانده</td>
<td><span class="ltr" dir="ltr">residual (model minus measurement)</span></td>
<td></td>
</tr>
<tr class="odd">
<td>آزمونِ افزایشِ دما</td>
<td><span class="ltr" dir="ltr">temperature-rise test (heat run)</span></td>
<td></td>
</tr>
<tr class="even">
<td>ضریبِ نقطهٔ داغ</td>
<td><span class="ltr" dir="ltr">hot-spot factor</span></td>
<td><span class="ltr" dir="ltr">H</span></td>
</tr>
<tr class="odd">
<td>ضریبِ بارِ تلف</td>
<td><span class="ltr" dir="ltr">loss load factor</span></td>
<td><span class="ltr" dir="ltr">LLF</span></td>
</tr>
<tr class="even">
<td>ذخیرهٔ مشترکِ یدک</td>
<td><span class="ltr" dir="ltr">spare pool</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مغناطوتنگش</td>
<td><span class="ltr" dir="ltr">magnetostriction</span></td>
<td></td>
</tr>
<tr class="even">
<td>شینهٔ لوله‌ای</td>
<td><span class="ltr" dir="ltr">tubular busbar</span></td>
<td></td>
</tr>
<tr class="odd">
<td>چگالیِ نسبیِ هوا</td>
<td><span class="ltr" dir="ltr">relative air density</span></td>
<td></td>
</tr>
<tr class="even">
<td>کلیدزنیِ کنترل‌شده</td>
<td><span class="ltr" dir="ltr">controlled switching</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch25-assess" class="level2" data-number="25.17">
<h2 data-number="25.17" class="anchored" data-anchor-id="sec-ch25-assess"><span class="header-section-number">25.17</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند ترانسفورماتور را از نظریه تا پلاک توضیح دهد، مشخصه را از الزام‌ها بسازد، پیشنهادها را با تلف بسنجد، دما و پیرشدن را برآورد کند، پرونده را در برابرِ قرارداد تفسیر کند، و پستِ صادرات را با رابط‌هایش طراحیِ مفهومی کند. پاسخ‌ها در <a href="#sec-ch25-solutions" class="quarto-xref"><span>بخش 25.18</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="25.17.1">
<h3 data-number="25.17.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">25.17.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch25-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.1</strong></span> <a href="#eq-ch25-faraday" class="quarto-xref">معادلهٔ&nbsp;<span>25.1</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch25-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.2</strong></span> چرا چگالیِ شارِ بیشتر یک مصالحه است؟</p>
</div>
<div id="exr-ch25-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.3</strong></span> دو شاخهٔ مدارِ معادل و آزمونِ هر کدام را بنویسید.</p>
</div>
<div id="exr-ch25-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.4</strong></span> <a href="#eq-ch25-regulation" class="quarto-xref">معادلهٔ&nbsp;<span>25.2</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch25-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.5</strong></span> <a href="#eq-ch25-efficiency" class="quarto-xref">معادلهٔ&nbsp;<span>25.3</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch25-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.6</strong></span> بازده کجا بیشینه است؟</p>
</div>
<div id="exr-ch25-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.7</strong></span> <span class="ltr" dir="ltr">YNd11</span> را بخوانید.</p>
</div>
<div id="exr-ch25-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.8</strong></span> دو پیامدِ سیم‌پیچِ مثلث برای نمودارِ تک‌خطی را بنویسید.</p>
</div>
<div id="exr-ch25-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.9</strong></span> تپ‌چنجر چه چیزی را جبران می‌کند؟</p>
</div>
<div id="exr-ch25-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.10</strong></span> سه شرطِ کارِ موازی را بنویسید.</p>
</div>
<div id="exr-ch25-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.11</strong></span> چرا امپدانس مصالحه است؟</p>
</div>
<div id="exr-ch25-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.12</strong></span> جریانِ هجومی چیست و چرا مهم است؟</p>
</div>
<div id="exr-ch25-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.13</strong></span> نه ورودیِ مشخصه و منبعِ هر کدام را بنویسید.</p>
</div>
<div id="exr-ch25-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.14</strong></span> ضریب‌های <span class="math inline">\(A\)</span> و <span class="math inline">\(B\)</span> را تعریف کنید.</p>
</div>
<div id="exr-ch25-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.15</strong></span> ضریبِ تلفِ بار چیست؟</p>
</div>
<div id="exr-ch25-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.16</strong></span> چرا فرمولِ ارزیابی در درخواستِ پیشنهاد نوشته می‌شود؟</p>
</div>
<div id="exr-ch25-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.17</strong></span> <a href="#eq-ch25-ageing" class="quarto-xref">معادلهٔ&nbsp;<span>25.4</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch25-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.18</strong></span> نقطهٔ داغ چیست؟</p>
</div>
<div id="exr-ch25-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.19</strong></span> <span class="ltr" dir="ltr">ONAN</span> و <span class="ltr" dir="ltr">ONAF</span> را تعریف کنید.</p>
</div>
<div id="exr-ch25-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.20</strong></span> ده گامِ توالیِ طراحی را بنویسید.</p>
</div>
<div id="exr-ch25-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.21</strong></span> اجزای ترانسفورماتورِ روغنی را نام ببرید.</p>
</div>
<div id="exr-ch25-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.22</strong></span> ضریبِ ساخت چیست؟</p>
</div>
<div id="exr-ch25-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.23</strong></span> مسیرِ کارخانهٔ ترانسفورماتورِ روغنی را بنویسید.</p>
</div>
<div id="exr-ch25-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.24</strong></span> مسیرِ ترانسفورماتورِ رزینی چه فرقی دارد؟</p>
</div>
<div id="exr-ch25-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.25</strong></span> ده دروازهٔ کیفیت را نام ببرید.</p>
</div>
<div id="exr-ch25-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.26</strong></span> چرا رطوبت پیش از روغن سنجیده می‌شود؟</p>
</div>
<div id="exr-ch25-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.27</strong></span> سه ردهٔ آزمونِ ترانسفورماتور را تعریف کنید.</p>
</div>
<div id="exr-ch25-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.28</strong></span> شش آزمون، هدف و پیامدِ شکست را بنویسید.</p>
</div>
<div id="exr-ch25-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.29</strong></span> کدام کارهای آزمون به تأسیساتِ ویژه نیاز دارند؟</p>
</div>
<div id="exr-ch25-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.30</strong></span> سه شاهدِ حملِ سالم را بنویسید.</p>
</div>
<div id="exr-ch25-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.31</strong></span> شش بارِ پست و تغذیه‌شان را بنویسید.</p>
</div>
<div id="exr-ch25-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.32</strong></span> شش رابطِ حریقِ ترانسفورماتور را نام ببرید.</p>
</div>
<div id="exr-ch25-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.33</strong></span> چرا نسخهٔ عمومیِ حریق در کار نیست؟</p>
</div>
<div id="exr-ch25-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.34</strong></span> صدا با فاصله چگونه کم می‌شود؟</p>
</div>
<div id="exr-ch25-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.35</strong></span> سه آرایشِ شینه را نام ببرید.</p>
</div>
<div id="exr-ch25-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.36</strong></span> شش جزءِ بِیِ خط را نام ببرید.</p>
</div>
<div id="exr-ch25-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.37</strong></span> نه رابطِ پستِ صادرات را نام ببرید.</p>
</div>
<div id="exr-ch25-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.38</strong></span> شارِ پسماند چیست و چرا هجوم را بزرگ‌تر می‌کند؟</p>
</div>
<div id="exr-ch25-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.39</strong></span> اضافه‌تحریک یعنی چه؟</p>
</div>
<div id="exr-ch25-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.40</strong></span> کنسرواتور چه می‌کند؟</p>
</div>
<div id="exr-ch25-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.41</strong></span> کدام گازِ حل‌شده فقط از قوس می‌آید؟</p>
</div>
<div id="exr-ch25-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.42</strong></span> ثبت‌کنندهٔ ضربه چه چیزی را ثابت می‌کند؟</p>
</div>
<div id="exr-ch25-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.43</strong></span> درهم‌پیچی در سیم‌پیچ چه می‌کند؟</p>
</div>
<div id="exr-ch25-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.44</strong></span> ماتریسِ قطعِ ترانسفورماتور چه چیزی را نشان می‌دهد؟</p>
</div>
<div id="exr-ch25-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.45</strong></span> چرا مخزن با گازِ خشک حمل می‌شود؟</p>
</div>
<div id="exr-ch25-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.46</strong></span> ضریبِ بارِ تلف با ضریبِ بار چه فرقی دارد؟</p>
</div>
<div id="exr-ch25-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.47</strong></span> ردهٔ «<span class="ltr" dir="ltr">S</span>» ترانسفورماتورِ جریان چه چیزی را تعریف می‌کند؟</p>
</div>
<div id="exr-ch25-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.48</strong></span> درجهٔ پلیمرشدن چه چیزی را می‌سنجد؟</p>
</div>
<div id="exr-ch25-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.49</strong></span> چرا شاخصِ سلامت تشخیص نیست؟</p>
</div>
<div id="exr-ch25-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.50</strong></span> باقی‌ماندهٔ دمای روغن چیست؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="25.17.2">
<h3 data-number="25.17.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">25.17.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch25-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.51</strong></span> ولتاژِ هر دور با <span class="ltr" dir="ltr">1.7 T</span> و <span class="ltr" dir="ltr">0.45 m²</span>؟</p>
</div>
<div id="exr-ch25-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.52</strong></span> <span class="math inline">\(r\)</span> و <span class="math inline">\(x\)</span> برای <span class="ltr" dir="ltr">63 MVA</span>، <span class="ltr" dir="ltr">250 kW</span>، <span class="ltr" dir="ltr">12 %</span>؟</p>
</div>
<div id="exr-ch25-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.53</strong></span> تنظیمِ ولتاژ در بارِ کامل با <span class="ltr" dir="ltr">0.95</span>؟</p>
</div>
<div id="exr-ch25-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.54</strong></span> بازده در <span class="ltr" dir="ltr">0.37</span> بار؟</p>
</div>
<div id="exr-ch25-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.55</strong></span> نقطهٔ داغ در بارِ نامی و <span class="ltr" dir="ltr">30 °C</span> و آهنگِ پیرشدن؟</p>
</div>
<div id="exr-ch25-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.56</strong></span> جریانِ خطا از <span class="ltr" dir="ltr">63 MVA</span>، <span class="ltr" dir="ltr">12 %</span> در <span class="ltr" dir="ltr">33 kV</span>؟</p>
</div>
<div id="exr-ch25-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.57</strong></span> دور برای <span class="ltr" dir="ltr">19,053 V</span> با <span class="ltr" dir="ltr">150 V</span> در هر دور؟</p>
</div>
<div id="exr-ch25-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.58</strong></span> ولتاژِ هر دور با <span class="ltr" dir="ltr">1.6 T</span> و <span class="ltr" dir="ltr">0.40 m²</span>؟</p>
</div>
<div id="exr-ch25-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.59</strong></span> مقطع برای <span class="ltr" dir="ltr">636 A</span> با <span class="ltr" dir="ltr">2.5 A/mm²</span>؟</p>
</div>
<div id="exr-ch25-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.60</strong></span> <span class="math inline">\(r\)</span> برای <span class="ltr" dir="ltr">40 MVA</span> و <span class="ltr" dir="ltr">200 kW</span>؟</p>
</div>
<div id="exr-ch25-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.61</strong></span> <span class="math inline">\(x\)</span> برای <span class="ltr" dir="ltr">10 %</span> و <span class="math inline">\(r = 0.005\)</span>؟</p>
</div>
<div id="exr-ch25-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.62</strong></span> تنظیم با <span class="math inline">\(r = 0.005\)</span>، <span class="math inline">\(x = 0.10\)</span>، ضریبِ <span class="ltr" dir="ltr">0.9</span>؟</p>
</div>
<div id="exr-ch25-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.63</strong></span> بازده در نیم‌بار با <span class="ltr" dir="ltr">0.95</span>؟</p>
</div>
<div id="exr-ch25-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.64</strong></span> بارِ بیشینهٔ بازده برای <span class="ltr" dir="ltr">28</span> و <span class="ltr" dir="ltr">215 kW</span>؟</p>
</div>
<div id="exr-ch25-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.65</strong></span> <span class="math inline">\(A\)</span> و <span class="math inline">\(B\)</span> با <span class="ltr" dir="ltr">70</span> واحد، ۲۵ سال، <span class="ltr" dir="ltr">7.5 %</span>، <span class="ltr" dir="ltr">0.128</span>؟</p>
</div>
<div id="exr-ch25-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.66</strong></span> ارزشِ فعلیِ <span class="ltr" dir="ltr">40 kW</span> بی‌باری و <span class="ltr" dir="ltr">300 kW</span> بار؟</p>
</div>
<div id="exr-ch25-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.67</strong></span> همان با <span class="ltr" dir="ltr">100</span> واحد؟</p>
</div>
<div id="exr-ch25-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.68</strong></span> نقطهٔ داغ در <span class="ltr" dir="ltr">0.8</span> بار و <span class="ltr" dir="ltr">35 °C</span>؟</p>
</div>
<div id="exr-ch25-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.69</strong></span> آهنگِ پیرشدن در <span class="ltr" dir="ltr">110 °C</span>؟</p>
</div>
<div id="exr-ch25-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.70</strong></span> آهنگِ پیرشدن در <span class="ltr" dir="ltr">86 °C</span>؟</p>
</div>
<div id="exr-ch25-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.71</strong></span> <span class="ltr" dir="ltr">90 MVA</span> روی دو واحد با <span class="ltr" dir="ltr">12</span> و <span class="ltr" dir="ltr">14 %</span>؟</p>
</div>
<div id="exr-ch25-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.72</strong></span> جریانِ خطا از <span class="ltr" dir="ltr">40 MVA</span>، <span class="ltr" dir="ltr">10 %</span>، <span class="ltr" dir="ltr">33 kV</span>؟</p>
</div>
<div id="exr-ch25-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.73</strong></span> نسبتِ نیرو برای <span class="ltr" dir="ltr">8 %</span>؟</p>
</div>
<div id="exr-ch25-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.74</strong></span> صدای سه منبعِ <span class="ltr" dir="ltr">70 dB</span>؟</p>
</div>
<div id="exr-ch25-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.75</strong></span> <span class="ltr" dir="ltr">75 dB</span> در <span class="ltr" dir="ltr">2 m</span>، در <span class="ltr" dir="ltr">100 m</span>؟</p>
</div>
<div id="exr-ch25-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.76</strong></span> حوضچه برای <span class="ltr" dir="ltr">30 m³</span> روغن و <span class="ltr" dir="ltr">60 mm</span> باران روی <span class="ltr" dir="ltr">80 m²</span>؟</p>
</div>
<div id="exr-ch25-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.77</strong></span> ولتاژِ فشارِ قوی در تپِ <span class="ltr" dir="ltr">+5 %</span>؟</p>
</div>
<div id="exr-ch25-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.78</strong></span> جریانِ نامیِ <span class="ltr" dir="ltr">63 MVA</span> در <span class="ltr" dir="ltr">132 kV</span>؟</p>
</div>
<div id="exr-ch25-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.79</strong></span> جریانِ سیم‌پیچِ مثلث در <span class="ltr" dir="ltr">33 kV</span>؟</p>
</div>
<div id="exr-ch25-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.80</strong></span> آستانهٔ پریونیتِ <span class="ltr" dir="ltr">ONAN</span>؟</p>
</div>
<div id="exr-ch25-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.81</strong></span> کسرِ تلف برای <span class="ltr" dir="ltr">1.1 kW</span> و <span class="ltr" dir="ltr">12 kW</span> اضافه؟</p>
</div>
<div id="exr-ch25-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.82</strong></span> بازهٔ امپدانسِ <span class="ltr" dir="ltr">12 % ± 7.5 %</span>؟</p>
</div>
<div id="exr-ch25-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.83</strong></span> جرمِ هسته برای <span class="ltr" dir="ltr">35 kW</span> با <span class="ltr" dir="ltr">0.9 W/kg</span> و <span class="ltr" dir="ltr">1.15</span>؟</p>
</div>
<div id="exr-ch25-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.84</strong></span> اختلافِ ساعت‌های خاموشیِ تک‌شینه و دوشینه؟</p>
</div>
<div id="exr-ch25-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.85</strong></span> قیمتِ برابریِ دو پیشنهاد؟</p>
</div>
<div id="exr-ch25-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.86</strong></span> قلهٔ هجوم با شارِ پسماندِ <span class="ltr" dir="ltr">0.6</span> برابر (همان داده‌های درس)؟</p>
</div>
<div id="exr-ch25-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.87</strong></span> شار در <span class="ltr" dir="ltr">V/f</span> برابرِ <span class="ltr" dir="ltr">1.08</span> با <span class="ltr" dir="ltr">1.7 T</span> نامی؟</p>
</div>
<div id="exr-ch25-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.88</strong></span> <span class="ltr" dir="ltr">F_HL</span> با فقط هارمونیکِ هفتمِ <span class="ltr" dir="ltr">5 %</span>؟</p>
</div>
<div id="exr-ch25-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.89</strong></span> ولتاژِ دیسکِ نخست با <span class="math inline">\(\alpha = 5\)</span>، ۶۰ دیسک و <span class="ltr" dir="ltr">550 kV</span>؟</p>
</div>
<div id="exr-ch25-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.90</strong></span> فشار با امپدانسِ <span class="ltr" dir="ltr">15 %</span> نسبت به <span class="ltr" dir="ltr">12 %</span>؟</p>
</div>
<div id="exr-ch25-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.91</strong></span> امپدانس با شکافِ <span class="ltr" dir="ltr">0.14 m</span> (بقیه مانندِ درس)؟</p>
</div>
<div id="exr-ch25-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.92</strong></span> سهمِ گردابی با رشتهٔ <span class="ltr" dir="ltr">1.8 mm</span> (پایهٔ <span class="ltr" dir="ltr">10 %</span> در <span class="ltr" dir="ltr">2.5 mm</span>)؟</p>
</div>
<div id="exr-ch25-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.93</strong></span> حجمِ تغییرِ <span class="ltr" dir="ltr">22 m³</span> روغن از <span class="ltr" dir="ltr">20</span> تا <span class="ltr" dir="ltr">80 °C</span>؟</p>
</div>
<div id="exr-ch25-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.94</strong></span> با ۳٬۰۰۰ کار در سال، سرویسِ دایورتر با <span class="ltr" dir="ltr">100,000</span> کار؟</p>
</div>
<div id="exr-ch25-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.95</strong></span> خاموش کردنِ یک ترانسفورماتور در <span class="ltr" dir="ltr">3,000 h</span> کم‌تولید چند مگاوات‌ساعت صرفه دارد؟</p>
</div>
<div id="exr-ch25-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.96</strong></span> با امپدانسِ <span class="ltr" dir="ltr">14 %</span> جریانِ خطای <span class="ltr" dir="ltr">33 kV</span> و تنظیم چیست؟</p>
</div>
<div id="exr-ch25-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.97</strong></span> تپِ لازم در ولتاژِ شبکهٔ <span class="ltr" dir="ltr">1.08</span> و افزایشِ <span class="ltr" dir="ltr">3 %</span>؟</p>
</div>
<div id="exr-ch25-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.98</strong></span> بارِ هر محور با تریلرِ ده‌محوره برای <span class="ltr" dir="ltr">72 t</span>؟</p>
</div>
<div id="exr-ch25-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.99</strong></span> شارِ تابشی در <span class="ltr" dir="ltr">12 m</span> از همان استخر؟</p>
</div>
<div id="exr-ch25-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.100</strong></span> سرعت در لولهٔ <span class="ltr" dir="ltr">200 mm</span> با <span class="ltr" dir="ltr">37 L/s</span>؟</p>
</div>
<div id="exr-ch25-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.101</strong></span> با کابل‌های هشت‌رشته‌ای، چند کابلِ سیگنال برای ۵۶ سیگنال؟</p>
</div>
<div id="exr-ch25-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.102</strong></span> جریانِ گردشی با سه پله اختلاف و امپدانسِ <span class="ltr" dir="ltr">10 %</span> هر کدام؟</p>
</div>
<div id="exr-ch25-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.103</strong></span> ترانسفورماتورِ واحد برای اینورترِ <span class="ltr" dir="ltr">4.4 MW</span> تا ضریبِ توانِ <span class="ltr" dir="ltr">0.9</span>؟</p>
</div>
<div id="exr-ch25-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.104</strong></span> صرفهٔ عمرِ هستهٔ آمورف برای ۱۲ ترانسفورماتور با <span class="ltr" dir="ltr">7.0</span> به <span class="ltr" dir="ltr">2.2 kW</span> و <span class="math inline">\(A = 6.84\)</span>؟</p>
</div>
<div id="exr-ch25-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.105</strong></span> هوای لازم برای <span class="ltr" dir="ltr">40 kW</span> با <span class="ltr" dir="ltr">10 K</span> افزایش؟</p>
</div>
<div id="exr-ch25-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.106</strong></span> خطای تلف با ضریبِ توانِ <span class="ltr" dir="ltr">0.05</span> و <span class="ltr" dir="ltr">0.3 mrad</span>؟</p>
</div>
<div id="exr-ch25-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.107</strong></span> با ثابتِ زمانیِ <span class="ltr" dir="ltr">2.67 h</span>، کی افزایش به <span class="ltr" dir="ltr">99 %</span> نهایی می‌رسد؟</p>
</div>
<div id="exr-ch25-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.108</strong></span> پیری با <span class="math inline">\(H = 1.2\)</span> نسبت به <span class="ltr" dir="ltr">1.1</span> (همان درس)؟</p>
</div>
<div id="exr-ch25-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.109</strong></span> مصرفِ واکنشیِ هر ترانسفورماتور در صادراتِ <span class="ltr" dir="ltr">80 MW</span> (ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span>)؟</p>
</div>
<div id="exr-ch25-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.110</strong></span> حدِ تلفِ بی‌باری با رواداریِ <span class="ltr" dir="ltr">+15 %</span> برای <span class="ltr" dir="ltr">4.5 kW</span>؟</p>
</div>
<div id="exr-ch25-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.111</strong></span> با سهمِ <span class="ltr" dir="ltr">12 %</span> انرژی بالای رتبهٔ یک واحد، سه ماه تأخیر؟</p>
</div>
<div id="exr-ch25-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.112</strong></span> دو منبعِ <span class="ltr" dir="ltr">40 dB(A)</span> با هم؟</p>
</div>
<div id="exr-ch25-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.113</strong></span> مسِ لازم برای <span class="ltr" dir="ltr">200 kW</span> تلفِ <span class="math inline">\(I^2R\)</span> در <span class="ltr" dir="ltr">3.5 A/mm²</span>؟</p>
</div>
<div id="exr-ch25-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.114</strong></span> آبِ بیرون‌آمده از <span class="ltr" dir="ltr">6 t</span> کاغذ از <span class="ltr" dir="ltr">7 %</span> تا <span class="ltr" dir="ltr">0.5 %</span>؟</p>
</div>
<div id="exr-ch25-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.115</strong></span> نیروی خلأ روی دیوارهٔ <span class="ltr" dir="ltr">5 × 3 m</span>؟</p>
</div>
<div id="exr-ch25-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.116</strong></span> با ضریبِ بارِ تلفِ <span class="ltr" dir="ltr">0.25</span>، تلفِ بارِ ۱۲ واحدِ بادی (<span class="ltr" dir="ltr">50 kW</span>)؟</p>
</div>
<div id="exr-ch25-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.117</strong></span> با <span class="ltr" dir="ltr">CT</span> <span class="ltr" dir="ltr">600/1</span>، جریانِ <span class="ltr" dir="ltr">5 %</span> و <span class="ltr" dir="ltr">1 %</span> نامی؟</p>
</div>
<div id="exr-ch25-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.118</strong></span> معادلِ ستاره با <span class="math inline">\(Z_{12} = 7\,\%\)</span>، <span class="math inline">\(Z_{13} = 7\,\%\)</span> و <span class="math inline">\(Z_{23} = 12\,\%\)</span>؟</p>
</div>
<div id="exr-ch25-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.119</strong></span> باقی‌ماندهٔ هارمونیکِ پنجم با گروهِ دوم در <span class="ltr" dir="ltr">75 %</span> بار (هر کدام <span class="ltr" dir="ltr">2 %</span>)؟</p>
</div>
<div id="exr-ch25-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.120</strong></span> درجهٔ پلیمرشدن برای <span class="ltr" dir="ltr">2-FAL</span> برابرِ <span class="ltr" dir="ltr">0.1 mg/kg</span>؟</p>
</div>
<div id="exr-ch25-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.121</strong></span> شاخصِ سلامتِ <span class="ltr" dir="ltr">T1</span> اگر امتیازِ تحلیلِ گاز ۴ شود؟</p>
</div>
<div id="exr-ch25-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.122</strong></span> هزینهٔ کلِ تعمیرِ ۱۲ ماهه با <span class="ltr" dir="ltr">900</span> هزار واحد و <span class="ltr" dir="ltr">310</span> در ماه؟</p>
</div>
<div id="exr-ch25-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.123</strong></span> با ضریبِ شبکهٔ <span class="ltr" dir="ltr">0.3</span>، کربنِ تلف‌ها چند برابرِ مواد (<span class="ltr" dir="ltr">204 t</span>) است؟</p>
</div>
<div id="exr-ch25-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.124</strong></span> هزینهٔ پولِ پیش‌پرداختِ <span class="ltr" dir="ltr">20 %</span> از <span class="ltr" dir="ltr">1,700</span> هزار در ماهِ ۲۴ پیش از بهره‌برداری با <span class="ltr" dir="ltr">6 %</span>؟</p>
</div>
<div id="exr-ch25-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.125</strong></span> با <span class="math inline">\(\mu = 0.25\)</span>، از چه ضریبی ترانسفورماتور می‌لغزد؟</p>
</div>
<div id="exr-ch25-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.126</strong></span> خیزِ دهانهٔ <span class="ltr" dir="ltr">9 m</span> اگر دهانهٔ <span class="ltr" dir="ltr">10 m</span> <span class="ltr" dir="ltr">44 mm</span> است؟</p>
</div>
<div id="exr-ch25-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.127</strong></span> با شبکهٔ دو برابر قوی‌تر (<span class="math inline">\(I_\text{k} = 10.4\,\text{kA}\)</span>)، افتِ بدترین حالت؟</p>
</div>
<div id="exr-ch25-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.128</strong></span> توانِ واکنشیِ <span class="ltr" dir="ltr">10 km</span> کابلِ <span class="ltr" dir="ltr">33 kV</span> با <span class="ltr" dir="ltr">0.21 µF/km</span>؟</p>
</div>
<div id="exr-ch25-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.129</strong></span> تلفِ کابلِ <span class="ltr" dir="ltr">LV</span> برجِ <span class="ltr" dir="ltr">130 m</span> (همان کابل‌ها، <span class="ltr" dir="ltr">5 MW</span>)؟</p>
</div>
<div id="exr-ch25-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.130</strong></span> فشارِ انتظاری در <span class="ltr" dir="ltr">20 °C</span> برای <span class="ltr" dir="ltr">0.25 bar(g)</span> در <span class="ltr" dir="ltr">30 °C</span>؟</p>
</div>
<div id="exr-ch25-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.131</strong></span> بخشِ نگهداری با نرخِ <span class="ltr" dir="ltr">6 %</span> (<span class="ltr" dir="ltr">8</span> هزار در سال، ۲۵ سال)؟</p>
</div>
<div id="exr-ch25-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.132</strong></span> چگالیِ نسبیِ هوا در <span class="ltr" dir="ltr">1,800 m</span>؟</p>
</div>
<div id="exr-ch25-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.133</strong></span> صدای کل در <span class="ltr" dir="ltr">0.8</span> پریونیت (هسته <span class="ltr" dir="ltr">72</span>، بارِ نامی <span class="ltr" dir="ltr">68 dB(A)</span>)؟</p>
</div>
<div id="exr-ch25-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.134</strong></span> انرژیِ قوس با کلیدِ <span class="ltr" dir="ltr">150 ms</span>، <span class="ltr" dir="ltr">6.4 kA</span> و <span class="ltr" dir="ltr">2 kV</span>؟</p>
</div>
<div id="exr-ch25-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.135</strong></span> با چرخهٔ چهارساعته، روغن چه کسری از راهِ ماندگار را می‌رود (<span class="math inline">\(\tau = 3\,\text{h}\)</span>)؟</p>
</div>
<div id="exr-ch25-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.136</strong></span> تلفِ مرجع اگر اندازه‌گیری در <span class="ltr" dir="ltr">30 °C</span> بود (<span class="ltr" dir="ltr">155</span> و <span class="ltr" dir="ltr">72 kW</span>)؟</p>
</div>
<div id="exr-ch25-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.137</strong></span> ترازِ خطای <span class="ltr" dir="ltr">33 kV</span> با امپدانسِ <span class="ltr" dir="ltr">11.0 %</span> برای <span class="ltr" dir="ltr">63 MVA</span>؟</p>
</div>
<div id="exr-ch25-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.138</strong></span> آبِ سالانهٔ تنفس‌گیر با <span class="ltr" dir="ltr">6.9 g/m³</span> و <span class="ltr" dir="ltr">0.41 m³</span> در روز؟</p>
</div>
<div id="exr-ch25-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.139</strong></span> حقِ عضویتِ سربه‌سر با نرخِ <span class="ltr" dir="ltr">0.01</span>؟</p>
</div>
<div id="exr-ch25-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.140</strong></span> گرمای جذب‌شدهٔ مخزن با <span class="math inline">\(\alpha = 0.5\)</span>، <span class="ltr" dir="ltr">8 m²</span> و <span class="ltr" dir="ltr">1 kW/m²</span>؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="25.17.3">
<h3 data-number="25.17.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">25.17.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch25-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.141</strong></span> اگر امپدانسِ اندازه‌گیری‌شده <span class="ltr" dir="ltr">13.4 %</span> پذیرفته شود، جریانِ خطا و تنظیمِ ولتاژ چه می‌شوند؟</p>
</div>
<div id="exr-ch25-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.142</strong></span> نیروگاه باتری را حذف کند (<span class="ltr" dir="ltr">S0</span>). بارِ ترانسفورماتور و ضریب‌های ارزیابی چه می‌شوند؟</p>
</div>
<div id="exr-ch25-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.143</strong></span> قیمتِ انرژی <span class="ltr" dir="ltr">120</span> واحد شود. کدام پیشنهاد؟</p>
</div>
<div id="exr-ch25-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.144</strong></span> در هوای <span class="ltr" dir="ltr">45 °C</span> و بارِ <span class="ltr" dir="ltr">0.9</span>، نقطهٔ داغ؟</p>
</div>
<div id="exr-ch25-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.145</strong></span> اضافه‌بارِ <span class="ltr" dir="ltr">1.1</span> برای دو ساعت در <span class="ltr" dir="ltr">40 °C</span>: آهنگِ پیرشدن و عمرِ مصرف‌شده؟</p>
</div>
<div id="exr-ch25-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.146</strong></span> گروهِ برداریِ یکی از دو ترانسفورماتور <span class="ltr" dir="ltr">Dyn1</span> اعلام شد. چه می‌کنید؟</p>
</div>
<div id="exr-ch25-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.147</strong></span> فن‌ها از کار افتادند. محدودیتِ کنترل‌گر و انرژیِ ازدست‌رفته؟</p>
</div>
<div id="exr-ch25-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.148</strong></span> یک ترانسفورماتورِ یدک برای دو واحد: ساعت‌های نیم‌صادرات چه می‌شود؟</p>
</div>
<div id="exr-ch25-149" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.149</strong></span> سازنده تلفِ بی‌باری را <span class="ltr" dir="ltr">20 %</span> بیشتر از تضمین اندازه گرفت. چه می‌کنید؟</p>
</div>
<div id="exr-ch25-150" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.150</strong></span> حوضچه برای دو ترانسفورماتور با حوضچهٔ مشترک چه حجمی می‌خواهد؟</p>
</div>
<div id="exr-ch25-151" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.151</strong></span> خانه‌ای در <span class="ltr" dir="ltr">150 m</span> است. صدا چه می‌شود؟</p>
</div>
<div id="exr-ch25-152" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.152</strong></span> شبکه دوشینه می‌خواهد. هزینه و سود را بسنجید.</p>
</div>
<div id="exr-ch25-153" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.153</strong></span> ترانسفورماتورِ واحدِ برج روغنی شود. چه رابط‌هایی تغییر می‌کند؟</p>
</div>
<div id="exr-ch25-154" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.154</strong></span> برای مسیرِ حملی با پلِ <span class="ltr" dir="ltr">60 t</span>، چه گزینه‌هایی دارید؟</p>
</div>
<div id="exr-ch25-155" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.155</strong></span> یک پرسشِ تازه از شبکه برای بِیِ خط بنویسید.</p>
</div>
<div id="exr-ch25-156" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.156</strong></span> برای ترانسفورماتورِ خدمات، ارزیابیِ تلف را با بارِ فصلِ ۲۳ تکرار کنید.</p>
</div>
<div id="exr-ch25-157" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.157</strong></span> چرا یک روزِ گرم با بارِ زیاد به اندازهٔ یک سال عمر می‌برد؟</p>
</div>
<div id="exr-ch25-158" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.158</strong></span> با سهمِ <span class="ltr" dir="ltr">25 %</span> انرژی بالای ظرفیتِ یک واحد، انرژیِ ازدست‌رفتهٔ دو × ۶۳ چیست؟</p>
</div>
<div id="exr-ch25-159" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.159</strong></span> امپدانسِ پرونده <span class="ltr" dir="ltr">13.4 %</span> است؛ پیامدش بر جریانِ خطای <span class="ltr" dir="ltr">33 kV</span> و نیروی سیم‌پیچ چیست؟</p>
</div>
<div id="exr-ch25-160" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.160</strong></span> روندِ <span class="ltr" dir="ltr">T2</span> در <a href="#exm-ch25-dga" class="quarto-xref">مثال&nbsp;<span>25.61</span></a> چه می‌گوید و اقدام چیست؟</p>
</div>
<div id="exr-ch25-161" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.161</strong></span> جفتِ بوشینگِ <span class="ltr" dir="ltr">HV B</span> را چه کنید؟</p>
</div>
<div id="exr-ch25-162" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.162</strong></span> اگر بهره‌بردار نولِ صلب بخواهد، چه چیزهایی در مشخصه عوض می‌شود؟</p>
</div>
<div id="exr-ch25-163" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.163</strong></span> چرا قطعِ دمایی قفل نمی‌گذارد ولی رلهٔ گاز می‌گذارد؟</p>
</div>
<div id="exr-ch25-164" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.164</strong></span> گزارشِ آزمونِ گرمایی فقط آخرین قرائت را داده است؛ چه می‌خواهید؟</p>
</div>
<div id="exr-ch25-165" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.165</strong></span> یافتهٔ ترانسفورماتورِ واحدِ خورشیدی را در مشخصه بنویسید.</p>
</div>
<div id="exr-ch25-166" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.166</strong></span> برای قاعدهٔ بهره‌برداریِ <span class="ltr" dir="ltr">N-1</span>، چه عددهایی از سازنده می‌خواهید؟</p>
</div>
<div id="exr-ch25-167" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.167</strong></span> چرا پذیرشِ نخستین واحدِ خورشیدی با یافته‌های <a href="#exm-ch25-dossier2" class="quarto-xref">مثال&nbsp;<span>25.66</span></a> خطاست؟</p>
</div>
<div id="exr-ch25-168" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.168</strong></span> پیشنهادی تلفِ بارِ <span class="ltr" dir="ltr">200 kW</span> با <span class="ltr" dir="ltr">6 t</span> مس وعده می‌دهد؛ چه می‌پرسید؟</p>
</div>
<div id="exr-ch25-169" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.169</strong></span> فهرستِ یدکِ ترانسفورماتورهای واحد را با همان قاعده بسازید.</p>
</div>
<div id="exr-ch25-170" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.170</strong></span> تپِ ثابت هیچ گوشه‌ای را با نوسانِ شینه نمی‌پوشاند؛ سه راه را مقایسه کنید.</p>
</div>
<div id="exr-ch25-171" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.171</strong></span> ترانسفورماتورِ سه‌سیم‌پیچه یا دو ترانسفورماتورِ دوسیم‌پیچه برای دو اینورتر؟</p>
</div>
<div id="exr-ch25-172" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.172</strong></span> منطقِ هشدارِ باقی‌مانده را برای مشخصهٔ پایش بنویسید.</p>
</div>
<div id="exr-ch25-173" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.173</strong></span> دو طرحِ پرداخت را از دیدِ مالک و سازنده مقایسه کنید.</p>
</div>
<div id="exr-ch25-174" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.174</strong></span> پیشنهادِ «ترانسفورماتورهای خورشیدی را شب خاموش کنید» را داوری کنید.</p>
</div>
<div id="exr-ch25-175" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.175</strong></span> سابقهٔ رسیدنِ ترانسفورماتورِ بی‌روغن چه چیزهایی دارد؟</p>
</div>
<div id="exr-ch25-176" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.176</strong></span> فهرستِ «جا برای باتری» را برای مشخصهٔ پست بنویسید.</p>
</div>
<div id="exr-ch25-177" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.177</strong></span> گزارشِ آزمونی تلفِ بار را بی‌تفکیکِ <span class="math inline">\(I^2R\)</span> و پراکنده داده است؛ چه می‌خواهید؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="25.17.4">
<h3 data-number="25.17.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">25.17.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch25-178" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.178</strong></span> مشخصهٔ ترانسفورماتورِ اصلی را با ورودی‌ها، موردهای باز و شاهدها بنویسید.</p>
</div>
<div id="exr-ch25-179" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.179</strong></span> یک آزمون برای تابعِ مدارِ معادل با دادهٔ دستی بنویسید.</p>
</div>
<div id="exr-ch25-180" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.180</strong></span> قاعده‌های بازبینیِ پرونده را به جدولِ تصمیم (پذیرش، کسر، تعمیر، رد) تبدیل کنید.</p>
</div>
<div id="exr-ch25-181" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.181</strong></span> یک برگهٔ ارزیابیِ پیشنهاد با فرمول و حساسیت طراحی کنید.</p>
</div>
<div id="exr-ch25-182" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.182</strong></span> مدلِ دمای ساعتی را برای یک ترانسفورماتورِ خدمات اجرا کنید.</p>
</div>
<div id="exr-ch25-183" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.183</strong></span> رابط‌های حریق را به یک فهرستِ پرسش برای طراحِ حریق تبدیل کنید.</p>
</div>
<div id="exr-ch25-184" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.184</strong></span> ماتریسِ علت و معلولِ فصلِ ۲۳ را برای خرابی‌های ترانسفورماتور گسترش دهید.</p>
</div>
<div id="exr-ch25-185" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.185</strong></span> مقایسهٔ آرایش‌های شینه را با هزینهٔ انرژیِ ازدست‌رفته کامل کنید.</p>
</div>
<div id="exr-ch25-186" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.186</strong></span> ردیابیِ الزام تا شاهد را برای ترانسفورماتورِ واحد بنویسید.</p>
</div>
<div id="exr-ch25-187" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.187</strong></span> برنامهٔ بازرسی برای حمل و نصبِ ترانسفورماتور با نقطه‌های توقف بنویسید.</p>
</div>
<div id="exr-ch25-188" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.188</strong></span> بندِ مشخصهٔ ترانسفورماتور دربارهٔ هارمونیک‌ها و اضافه‌تحریک را بنویسید.</p>
</div>
<div id="exr-ch25-189" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.189</strong></span> برنامهٔ پایشِ وضعِ ترانسفورماتورهای اصلی را بنویسید.</p>
</div>
<div id="exr-ch25-190" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.190</strong></span> نقطه‌های توقفِ حمل تا نخستین برق‌دار کردن را فهرست کنید.</p>
</div>
<div id="exr-ch25-191" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.191</strong></span> بندهای حمل در مشخصهٔ ترانسفورماتور را بنویسید.</p>
</div>
<div id="exr-ch25-192" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.192</strong></span> ارزیابیِ تلفِ ترانسفورماتورهای واحد را در درخواستِ پیشنهاد بنویسید.</p>
</div>
<div id="exr-ch25-193" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.193</strong></span> مشخصهٔ صدای محل را برای ترانسفورماتورها و تهویهٔ باتری بنویسید.</p>
</div>
<div id="exr-ch25-194" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.194</strong></span> الزامِ اندازه‌گیریِ درآمد را برای مشخصهٔ بِیِ خط بنویسید.</p>
</div>
<div id="exr-ch25-195" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.195</strong></span> سیاستِ پایشِ عمرِ کاغذ را برای دو ترانسفورماتورِ اصلی بنویسید.</p>
</div>
<div id="exr-ch25-196" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.196</strong></span> مقایسهٔ ترانسفورماتورِ ناسل و پایهٔ برج را برای ارزیابیِ پیشنهادِ توربین بنویسید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="25.17.5">
<h3 data-number="25.17.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">25.17.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch25-197" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.197</strong></span> از تصمیمِ <span class="ltr" dir="ltr">D-029</span> دفاع کنید: پیشنهاد، رواداری‌ها و آرایشِ پست با عدد.</p>
</div>
<div id="exr-ch25-198" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.198</strong></span> نشان دهید چرا ترانسفورماتورِ نیروگاهِ تجدیدپذیر با ترانسفورماتورِ یک کارخانه فرق دارد (بار، تلف، پیرشدن).</p>
</div>
<div id="exr-ch25-199" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.199</strong></span> زنجیرهٔ شاهدِ ترانسفورماتور از مواد تا برق‌دار کردن را بنویسید.</p>
</div>
<div id="exr-ch25-200" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.200</strong></span> برای پروندهٔ <a href="#exm-ch25-dossier" class="quarto-xref">مثال&nbsp;<span>25.59</span></a> یک تصمیمِ کامل با دلیل و پیامد برای فصل‌های ۲۳ و ۲۸ بنویسید.</p>
</div>
<div id="exr-ch25-201" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.201</strong></span> راهبردِ یدک برای دو ترانسفورماتورِ اصلی را با ارزشِ انرژیِ ازدست‌رفته پیشنهاد کنید.</p>
</div>
<div id="exr-ch25-202" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.202</strong></span> انتخابِ دو × ۶۳ را در برابرِ یک × ۱۲۵ و سه × ۴۵ با یدک و تلف بسنجید و تصمیم بنویسید.</p>
</div>
<div id="exr-ch25-203" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.203</strong></span> برای ترانسفورماتورهای واحدِ خورشیدی کنارِ هم، استر یا روغنِ معدنی را بسنجید و پرسش‌های مهندسِ حریق را بنویسید.</p>
</div>
<div id="exr-ch25-204" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.204</strong></span> یک «پروندهٔ پذیرش» برای ده ترانسفورماتورِ واحدِ خورشیدی بنویسید: از پروندهٔ نخستین واحد تا آمارِ سری، رسیدن به محل و نخستین برق‌دارکردن.</p>
</div>
<div id="exr-ch25-205" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.205</strong></span> سیاستِ شبِ نیروگاه را برای ترانسفورماتورها پیشنهاد کنید: کدام برق‌دار بمانند، توانِ واکنشی چگونه متعادل شود، و چه هزینه و صدایی دارد.</p>
</div>
<div id="exr-ch25-206" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 25.206</strong></span> برای دو ترانسفورماتورِ اصلی یک برنامهٔ «ریسکِ عمر» بنویسید: پایش، یدک، ذخیرهٔ مشترک و تصمیمِ پس از خرابی.</p>
</div>
</section>
</section>
<section id="sec-ch25-solutions" class="level2" data-number="25.18">
<h2 data-number="25.18" class="anchored" data-anchor-id="sec-ch25-solutions"><span class="header-section-number">25.18</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <code>worked</code> می‌سازد (سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch25-examples-out" class="quarto-xref"><span>بخش 25.18.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-1" class="quarto-xref">تمرین&nbsp;<span>25.1</span></a>.</strong> <a href="#sec-ch25-a-faraday" class="quarto-xref"><span>بخش 25.2.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-2" class="quarto-xref">تمرین&nbsp;<span>25.2</span></a>.</strong> <a href="#exm-ch25-faraday" class="quarto-xref">مثال&nbsp;<span>25.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-3" class="quarto-xref">تمرین&nbsp;<span>25.3</span></a>.</strong> <a href="#sec-ch25-a-circuit" class="quarto-xref"><span>بخش 25.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-4" class="quarto-xref">تمرین&nbsp;<span>25.4</span></a>.</strong> <a href="#sec-ch25-a-circuit" class="quarto-xref"><span>بخش 25.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-5" class="quarto-xref">تمرین&nbsp;<span>25.5</span></a>.</strong> <a href="#sec-ch25-a-circuit" class="quarto-xref"><span>بخش 25.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-6" class="quarto-xref">تمرین&nbsp;<span>25.6</span></a>.</strong> جایی که تلفِ بار برابرِ تلفِ بی‌باری است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-7" class="quarto-xref">تمرین&nbsp;<span>25.7</span></a>.</strong> <a href="#fig-ch25-vector" class="quarto-xref">شکل&nbsp;<span>25.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-8" class="quarto-xref">تمرین&nbsp;<span>25.8</span></a>.</strong> زمینِ <span class="ltr" dir="ltr">33 kV</span>، جبرانِ زاویه در حفاظت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-9" class="quarto-xref">تمرین&nbsp;<span>25.9</span></a>.</strong> <a href="#exm-ch25-taps" class="quarto-xref">مثال&nbsp;<span>25.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-10" class="quarto-xref">تمرین&nbsp;<span>25.10</span></a>.</strong> <a href="#exm-ch25-parallel" class="quarto-xref">مثال&nbsp;<span>25.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-11" class="quarto-xref">تمرین&nbsp;<span>25.11</span></a>.</strong> <a href="#exm-ch25-fault" class="quarto-xref">مثال&nbsp;<span>25.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-12" class="quarto-xref">تمرین&nbsp;<span>25.12</span></a>.</strong> <a href="#sec-ch25-a-spec" class="quarto-xref"><span>بخش 25.2.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-13" class="quarto-xref">تمرین&nbsp;<span>25.13</span></a>.</strong> <a href="#tbl-ch25-inputs" class="quarto-xref">جدول&nbsp;<span>25.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-14" class="quarto-xref">تمرین&nbsp;<span>25.14</span></a>.</strong> <a href="#sec-ch25-a-loading" class="quarto-xref"><span>بخش 25.2.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-15" class="quarto-xref">تمرین&nbsp;<span>25.15</span></a>.</strong> میانگینِ مجذورِ بارِ پریونیت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-16" class="quarto-xref">تمرین&nbsp;<span>25.16</span></a>.</strong> <a href="#exm-ch25-bids" class="quarto-xref">مثال&nbsp;<span>25.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-17" class="quarto-xref">تمرین&nbsp;<span>25.17</span></a>.</strong> <a href="#sec-ch25-a-loading" class="quarto-xref"><span>بخش 25.2.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-18" class="quarto-xref">تمرین&nbsp;<span>25.18</span></a>.</strong> گرم‌ترین نقطهٔ سیم‌پیچ که پیرشدنِ کاغذ را تعیین می‌کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-19" class="quarto-xref">تمرین&nbsp;<span>25.19</span></a>.</strong> <a href="#exm-ch25-cooling" class="quarto-xref">مثال&nbsp;<span>25.73</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-20" class="quarto-xref">تمرین&nbsp;<span>25.20</span></a>.</strong> <a href="#sec-ch25-b-sequence" class="quarto-xref"><span>بخش 25.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-21" class="quarto-xref">تمرین&nbsp;<span>25.21</span></a>.</strong> <a href="#fig-ch25-anatomy" class="quarto-xref">شکل&nbsp;<span>25.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-22" class="quarto-xref">تمرین&nbsp;<span>25.22</span></a>.</strong> <a href="#exm-ch25-core" class="quarto-xref">مثال&nbsp;<span>25.33</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-23" class="quarto-xref">تمرین&nbsp;<span>25.23</span></a>.</strong> <a href="#sec-ch25-b-factory" class="quarto-xref"><span>بخش 25.3.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-24" class="quarto-xref">تمرین&nbsp;<span>25.24</span></a>.</strong> <a href="#sec-ch25-b-factory" class="quarto-xref"><span>بخش 25.3.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-25" class="quarto-xref">تمرین&nbsp;<span>25.25</span></a>.</strong> <a href="#sec-ch25-b-factory" class="quarto-xref"><span>بخش 25.3.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-26" class="quarto-xref">تمرین&nbsp;<span>25.26</span></a>.</strong> <a href="#exm-ch25-gates" class="quarto-xref">مثال&nbsp;<span>25.34</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-27" class="quarto-xref">تمرین&nbsp;<span>25.27</span></a>.</strong> <a href="#sec-ch25-c-tests" class="quarto-xref"><span>بخش 25.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-28" class="quarto-xref">تمرین&nbsp;<span>25.28</span></a>.</strong> <a href="#tbl-ch25-tests" class="quarto-xref">جدول&nbsp;<span>25.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-29" class="quarto-xref">تمرین&nbsp;<span>25.29</span></a>.</strong> <a href="#sec-ch25-c-tests" class="quarto-xref"><span>بخش 25.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-30" class="quarto-xref">تمرین&nbsp;<span>25.30</span></a>.</strong> <a href="#exm-ch25-transport" class="quarto-xref">مثال&nbsp;<span>25.47</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-31" class="quarto-xref">تمرین&nbsp;<span>25.31</span></a>.</strong> <a href="#tbl-ch25-aux" class="quarto-xref">جدول&nbsp;<span>25.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-32" class="quarto-xref">تمرین&nbsp;<span>25.32</span></a>.</strong> <a href="#sec-ch25-f-fire" class="quarto-xref"><span>بخش 25.7.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-33" class="quarto-xref">تمرین&nbsp;<span>25.33</span></a>.</strong> <a href="#sec-ch25-f-fire" class="quarto-xref"><span>بخش 25.7.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-34" class="quarto-xref">تمرین&nbsp;<span>25.34</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">6 dB</span> برای هر دو برابر شدن.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-35" class="quarto-xref">تمرین&nbsp;<span>25.35</span></a>.</strong> <a href="#fig-ch25-buses" class="quarto-xref">شکل&nbsp;<span>25.20</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-36" class="quarto-xref">تمرین&nbsp;<span>25.36</span></a>.</strong> <a href="#sec-ch25-g-bay" class="quarto-xref"><span>بخش 25.8.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-37" class="quarto-xref">تمرین&nbsp;<span>25.37</span></a>.</strong> <a href="#tbl-ch25-bay" class="quarto-xref">جدول&nbsp;<span>25.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-38" class="quarto-xref">تمرین&nbsp;<span>25.38</span></a>.</strong> شاری که پس از بی‌برق شدن در هسته می‌ماند؛ اگر هم‌علامتِ شارِ آغازین باشد، هسته زودتر اشباع می‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-39" class="quarto-xref">تمرین&nbsp;<span>25.39</span></a>.</strong> نسبتِ ولتاژ به فرکانس بالاتر از نامی؛ شارِ هسته از حدِ طراحی می‌گذرد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-40" class="quarto-xref">تمرین&nbsp;<span>25.40</span></a>.</strong> تغییرِ حجمِ روغن با دما را می‌گیرد؛ تنفس‌گیرش آبِ هوا را دور نگه می‌دارد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-41" class="quarto-xref">تمرین&nbsp;<span>25.41</span></a>.</strong> استیلن (<span class="ltr" dir="ltr">C₂H₂</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-42" class="quarto-xref">تمرین&nbsp;<span>25.42</span></a>.</strong> شتاب‌های حمل؛ گذر از حد دلیلِ بازرسی و مقایسهٔ پاسخِ فرکانسی است، نه خودِ آسیب.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-43" class="quarto-xref">تمرین&nbsp;<span>25.43</span></a>.</strong> ظرفیتِ سری را بالا و <span class="math inline">\(\alpha\)</span> را پایین می‌برد؛ ولتاژِ ضربه یکنواخت‌تر پخش می‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-44" class="quarto-xref">تمرین&nbsp;<span>25.44</span></a>.</strong> هر کارکردِ حفاظتی کدام کلیدها را باز می‌کند و کدام قفل را می‌گذارد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-45" class="quarto-xref">تمرین&nbsp;<span>25.45</span></a>.</strong> تا آب به عایق نرسد و فشارِ مثبت هر نشتی را نشان دهد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-46" class="quarto-xref">تمرین&nbsp;<span>25.46</span></a>.</strong> ضریبِ بارِ تلف میانگینِ <span class="math inline">\(K^2\)</span> است و ضریبِ بار میانگینِ <span class="math inline">\(K\)</span>؛ اولی همیشه کوچک‌تر یا برابر است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-47" class="quarto-xref">تمرین&nbsp;<span>25.47</span></a>.</strong> دقت را تا <span class="ltr" dir="ltr">1 %</span> جریانِ نامی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-48" class="quarto-xref">تمرین&nbsp;<span>25.48</span></a>.</strong> طولِ میانگینِ زنجیره‌های سلولزِ کاغذ؛ نشانهٔ استحکامِ مکانیکیِ آن.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-49" class="quarto-xref">تمرین&nbsp;<span>25.49</span></a>.</strong> میانگینِ وزنی است و یک عاملِ بد را پنهان می‌کند؛ فقط توجه را رتبه‌بندی می‌کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-50" class="quarto-xref">تمرین&nbsp;<span>25.50</span></a>.</strong> اختلافِ دمای اندازه‌گیری‌شده و دمایی که مدلِ گرمایی از بار و هوا پیش‌بینی می‌کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-51" class="quarto-xref">تمرین&nbsp;<span>25.51</span></a>.</strong> <span class="ltr" dir="ltr">E01</span>: <span class="ltr" dir="ltr">169.8 V</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-52" class="quarto-xref">تمرین&nbsp;<span>25.52</span></a>.</strong> <span class="ltr" dir="ltr">E02</span>: <span class="ltr" dir="ltr">0.00397</span>، <span class="ltr" dir="ltr">0.11993</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-53" class="quarto-xref">تمرین&nbsp;<span>25.53</span></a>.</strong> <span class="ltr" dir="ltr">E03</span>: <span class="ltr" dir="ltr">4.76 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-54" class="quarto-xref">تمرین&nbsp;<span>25.54</span></a>.</strong> <span class="ltr" dir="ltr">E04</span>: <span class="ltr" dir="ltr">99.704 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-55" class="quarto-xref">تمرین&nbsp;<span>25.55</span></a>.</strong> <span class="ltr" dir="ltr">E05</span>: <span class="ltr" dir="ltr">108 °C</span>، <span class="ltr" dir="ltr">3.17</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-56" class="quarto-xref">تمرین&nbsp;<span>25.56</span></a>.</strong> <span class="ltr" dir="ltr">E06</span>: <span class="ltr" dir="ltr">9.19 kA</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-57" class="quarto-xref">تمرین&nbsp;<span>25.57</span></a>.</strong> <span class="ltr" dir="ltr">P01</span>: ۱۲۷.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-58" class="quarto-xref">تمرین&nbsp;<span>25.58</span></a>.</strong> <span class="ltr" dir="ltr">P02</span>: <span class="ltr" dir="ltr">142.1 V</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-59" class="quarto-xref">تمرین&nbsp;<span>25.59</span></a>.</strong> <span class="ltr" dir="ltr">P03</span>: <span class="ltr" dir="ltr">254 mm²</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-60" class="quarto-xref">تمرین&nbsp;<span>25.60</span></a>.</strong> <span class="ltr" dir="ltr">P04</span>: <span class="ltr" dir="ltr">0.0050</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-61" class="quarto-xref">تمرین&nbsp;<span>25.61</span></a>.</strong> <span class="ltr" dir="ltr">P05</span>: <span class="ltr" dir="ltr">0.09987</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-62" class="quarto-xref">تمرین&nbsp;<span>25.62</span></a>.</strong> <span class="ltr" dir="ltr">P06</span>: <span class="ltr" dir="ltr">5.19 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-63" class="quarto-xref">تمرین&nbsp;<span>25.63</span></a>.</strong> <span class="ltr" dir="ltr">P07</span>: <span class="ltr" dir="ltr">99.675 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-64" class="quarto-xref">تمرین&nbsp;<span>25.64</span></a>.</strong> <span class="ltr" dir="ltr">P08</span>: <span class="ltr" dir="ltr">0.36</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-65" class="quarto-xref">تمرین&nbsp;<span>25.65</span></a>.</strong> <span class="ltr" dir="ltr">P09</span>: <span class="ltr" dir="ltr">6.84</span>، <span class="ltr" dir="ltr">0.87</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-66" class="quarto-xref">تمرین&nbsp;<span>25.66</span></a>.</strong> <span class="ltr" dir="ltr">P10</span>: <span class="ltr" dir="ltr">536</span> هزار.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-67" class="quarto-xref">تمرین&nbsp;<span>25.67</span></a>.</strong> <span class="ltr" dir="ltr">P11</span>: <span class="ltr" dir="ltr">766</span> هزار.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-68" class="quarto-xref">تمرین&nbsp;<span>25.68</span></a>.</strong> <span class="ltr" dir="ltr">P12</span>: <span class="ltr" dir="ltr">91.9 °C</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-69" class="quarto-xref">تمرین&nbsp;<span>25.69</span></a>.</strong> <span class="ltr" dir="ltr">P13</span>: <span class="ltr" dir="ltr">4.0</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-70" class="quarto-xref">تمرین&nbsp;<span>25.70</span></a>.</strong> <span class="ltr" dir="ltr">P14</span>: <span class="ltr" dir="ltr">0.25</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-71" class="quarto-xref">تمرین&nbsp;<span>25.71</span></a>.</strong> <span class="ltr" dir="ltr">P15</span>: <span class="ltr" dir="ltr">48.5</span> و <span class="ltr" dir="ltr">41.5 MVA</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-72" class="quarto-xref">تمرین&nbsp;<span>25.72</span></a>.</strong> <span class="ltr" dir="ltr">P16</span>: <span class="ltr" dir="ltr">7.00 kA</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-73" class="quarto-xref">تمرین&nbsp;<span>25.73</span></a>.</strong> <span class="ltr" dir="ltr">P17</span>: ۱۵۶.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-74" class="quarto-xref">تمرین&nbsp;<span>25.74</span></a>.</strong> <span class="ltr" dir="ltr">P18</span>: <span class="ltr" dir="ltr">74.8 dB</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-75" class="quarto-xref">تمرین&nbsp;<span>25.75</span></a>.</strong> <span class="ltr" dir="ltr">P19</span>: <span class="ltr" dir="ltr">41.0 dB</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-76" class="quarto-xref">تمرین&nbsp;<span>25.76</span></a>.</strong> <span class="ltr" dir="ltr">P20</span>: <span class="ltr" dir="ltr">37.8 m³</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-77" class="quarto-xref">تمرین&nbsp;<span>25.77</span></a>.</strong> <span class="ltr" dir="ltr">P21</span>: <span class="ltr" dir="ltr">138.6 kV</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-78" class="quarto-xref">تمرین&nbsp;<span>25.78</span></a>.</strong> <span class="ltr" dir="ltr">P22</span>: <span class="ltr" dir="ltr">276 A</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-79" class="quarto-xref">تمرین&nbsp;<span>25.79</span></a>.</strong> <span class="ltr" dir="ltr">P23</span>: <span class="ltr" dir="ltr">636 A</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-80" class="quarto-xref">تمرین&nbsp;<span>25.80</span></a>.</strong> <span class="ltr" dir="ltr">P24</span>: <span class="ltr" dir="ltr">0.794</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-81" class="quarto-xref">تمرین&nbsp;<span>25.81</span></a>.</strong> <span class="ltr" dir="ltr">18.1</span> هزار (<a href="#exm-ch25-penalty" class="quarto-xref">مثال&nbsp;<span>25.60</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-82" class="quarto-xref">تمرین&nbsp;<span>25.82</span></a>.</strong> <span class="ltr" dir="ltr">11.1</span> تا <span class="ltr" dir="ltr">12.9 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-83" class="quarto-xref">تمرین&nbsp;<span>25.83</span></a>.</strong> <span class="ltr" dir="ltr">33.8 t</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-84" class="quarto-xref">تمرین&nbsp;<span>25.84</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">1.6</span> ساعت در سال.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-85" class="quarto-xref">تمرین&nbsp;<span>25.85</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">108</span> واحد بر مگاوات‌ساعت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-86" class="quarto-xref">تمرین&nbsp;<span>25.86</span></a>.</strong> <span class="math inline">\((3.4 + 1.02 - 2.03)/1.7 = 1.406\)</span>؛ <span class="math inline">\(1.414 \times 276/0.3 \times 1.406 = 1{,}829\,\text{A}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-87" class="quarto-xref">تمرین&nbsp;<span>25.87</span></a>.</strong> <span class="ltr" dir="ltr">1.84 T</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-88" class="quarto-xref">تمرین&nbsp;<span>25.88</span></a>.</strong> <span class="math inline">\((1 + 0.0025 \times 49)/1.0025 = 1.12\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-89" class="quarto-xref">تمرین&nbsp;<span>25.89</span></a>.</strong> <span class="math inline">\(550(1 - e^{-5/60}) = 44\,\text{kV}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-90" class="quarto-xref">تمرین&nbsp;<span>25.90</span></a>.</strong> <span class="math inline">\((12/15)^2 = 0.64\)</span> برابر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-91" class="quarto-xref">تمرین&nbsp;<span>25.91</span></a>.</strong> <span class="math inline">\(11.9 \times (0.14 + 0.05)/(0.13 + 0.05) = 12.6\,\%\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-92" class="quarto-xref">تمرین&nbsp;<span>25.92</span></a>.</strong> <span class="ltr" dir="ltr">5.2 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-93" class="quarto-xref">تمرین&nbsp;<span>25.93</span></a>.</strong> <span class="ltr" dir="ltr">0.99 m³</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-94" class="quarto-xref">تمرین&nbsp;<span>25.94</span></a>.</strong> هر حدودِ <span class="ltr" dir="ltr">33</span> سال.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-95" class="quarto-xref">تمرین&nbsp;<span>25.95</span></a>.</strong> <span class="math inline">\(35 \times 3{,}000 = 105\,\text{MWh}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-96" class="quarto-xref">تمرین&nbsp;<span>25.96</span></a>.</strong> <span class="ltr" dir="ltr">11.7 kA</span> و <span class="ltr" dir="ltr">5.6 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-97" class="quarto-xref">تمرین&nbsp;<span>25.97</span></a>.</strong> <span class="math inline">\(1.08 \times 1.03 - 1 = +11.2\,\%\)</span>: بیرون از <span class="ltr" dir="ltr">±10 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-98" class="quarto-xref">تمرین&nbsp;<span>25.98</span></a>.</strong> <span class="ltr" dir="ltr">7.2 t</span>، به‌علاوهٔ تریلر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-99" class="quarto-xref">تمرین&nbsp;<span>25.99</span></a>.</strong> <span class="ltr" dir="ltr">14.9 kW/m²</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-100" class="quarto-xref">تمرین&nbsp;<span>25.100</span></a>.</strong> <span class="ltr" dir="ltr">1.17 m/s</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-101" class="quarto-xref">تمرین&nbsp;<span>25.101</span></a>.</strong> <span class="math inline">\(\lceil 112/8 \rceil = 14\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-102" class="quarto-xref">تمرین&nbsp;<span>25.102</span></a>.</strong> <span class="math inline">\(0.0375/0.20 = 18.75\,\%\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-103" class="quarto-xref">تمرین&nbsp;<span>25.103</span></a>.</strong> <span class="ltr" dir="ltr">4.9 MVA</span>؛ رتبهٔ استانداردِ بالاتر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-104" class="quarto-xref">تمرین&nbsp;<span>25.104</span></a>.</strong> <span class="math inline">\(12 \times 4.8 \times 6.84 = 394\)</span> هزار واحد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-105" class="quarto-xref">تمرین&nbsp;<span>25.105</span></a>.</strong> <span class="ltr" dir="ltr">3.3 m³/s</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-106" class="quarto-xref">تمرین&nbsp;<span>25.106</span></a>.</strong> <span class="math inline">\(20 \times 0.0003 = 0.6\,\%\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-107" class="quarto-xref">تمرین&nbsp;<span>25.107</span></a>.</strong> <span class="math inline">\(2.67 \ln 100 = 12.3\,\text{h}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-108" class="quarto-xref">تمرین&nbsp;<span>25.108</span></a>.</strong> <span class="ltr" dir="ltr">1.26</span> برابر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-109" class="quarto-xref">تمرین&nbsp;<span>25.109</span></a>.</strong> <span class="math inline">\(0.12 \times 42.1^2/63 = 3.4\,\text{Mvar}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-110" class="quarto-xref">تمرین&nbsp;<span>25.110</span></a>.</strong> <span class="ltr" dir="ltr">5.17 kW</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-111" class="quarto-xref">تمرین&nbsp;<span>25.111</span></a>.</strong> <span class="math inline">\(295{,}000 \times 0.12 \times 3/12 = 8{,}850\,\text{MWh}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-112" class="quarto-xref">تمرین&nbsp;<span>25.112</span></a>.</strong> <span class="ltr" dir="ltr">43 dB(A)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-113" class="quarto-xref">تمرین&nbsp;<span>25.113</span></a>.</strong> <span class="math inline">\(\rho J^2 = 257\,\text{kW/m}^3\)</span>؛ <span class="ltr" dir="ltr">0.78 m³</span>، حدودِ <span class="ltr" dir="ltr">6.9 t</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-114" class="quarto-xref">تمرین&nbsp;<span>25.114</span></a>.</strong> <span class="math inline">\(6{,}000 \times 0.065 = 390\,\text{kg}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-115" class="quarto-xref">تمرین&nbsp;<span>25.115</span></a>.</strong> <span class="math inline">\(101.3 \times 15 = 1{,}520\,\text{kN}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-116" class="quarto-xref">تمرین&nbsp;<span>25.116</span></a>.</strong> <span class="math inline">\(12 \times 50 \times 0.25 \times 8{,}760 = 1{,}314\,\text{MWh}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-117" class="quarto-xref">تمرین&nbsp;<span>25.117</span></a>.</strong> <span class="ltr" dir="ltr">30 A</span> و <span class="ltr" dir="ltr">6 A</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-118" class="quarto-xref">تمرین&nbsp;<span>25.118</span></a>.</strong> <span class="math inline">\(Z_1 = 1\,\%\)</span>، <span class="math inline">\(Z_2 = Z_3 = 6\,\%\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-119" class="quarto-xref">تمرین&nbsp;<span>25.119</span></a>.</strong> <span class="math inline">\(2 - 1.5 = 0.5\,\%\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-120" class="quarto-xref">تمرین&nbsp;<span>25.120</span></a>.</strong> <span class="math inline">\((1.51 + 1)/0.0035 = 717\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-121" class="quarto-xref">تمرین&nbsp;<span>25.121</span></a>.</strong> <span class="math inline">\(\sum = 1.0 + 0.9 = 1.9\)</span>؛ <span class="math inline">\(100 \times 2.1/3 = 70\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-122" class="quarto-xref">تمرین&nbsp;<span>25.122</span></a>.</strong> <span class="math inline">\(900 + 3{,}720 = 4{,}620\)</span> هزار واحد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-123" class="quarto-xref">تمرین&nbsp;<span>25.123</span></a>.</strong> <span class="math inline">\(4{,}403/204 = 22\)</span> برابر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-124" class="quarto-xref">تمرین&nbsp;<span>25.124</span></a>.</strong> <span class="math inline">\(340 \times (1.06^2 - 1) = 42.0\)</span> هزار واحد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-125" class="quarto-xref">تمرین&nbsp;<span>25.125</span></a>.</strong> از <span class="ltr" dir="ltr">0.25</span>: <span class="math inline">\(F = a W &gt; 0.25 W\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-126" class="quarto-xref">تمرین&nbsp;<span>25.126</span></a>.</strong> <span class="math inline">\(44 \times 0.9^4 = 29\,\text{mm}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-127" class="quarto-xref">تمرین&nbsp;<span>25.127</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">14 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-128" class="quarto-xref">تمرین&nbsp;<span>25.128</span></a>.</strong> <span class="math inline">\(33{,}000^2 \times 314.2 \times 2.1 \times 10^{-6} = 0.72\,\text{Mvar}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-129" class="quarto-xref">تمرین&nbsp;<span>25.129</span></a>.</strong> <span class="math inline">\(45.7 \times 130/110 = 54\,\text{kW}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-130" class="quarto-xref">تمرین&nbsp;<span>25.130</span></a>.</strong> <span class="math inline">\(1.263 \times 293.15/303.15 - 1.013 = 0.208\,\text{bar(g)}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-131" class="quarto-xref">تمرین&nbsp;<span>25.131</span></a>.</strong> <span class="math inline">\(8 \times 12.78 = 102\)</span> هزار واحد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-132" class="quarto-xref">تمرین&nbsp;<span>25.132</span></a>.</strong> <span class="math inline">\(e^{-1800/8150} = 0.80\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-133" class="quarto-xref">تمرین&nbsp;<span>25.133</span></a>.</strong> <span class="ltr" dir="ltr">72.7 dB(A)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-134" class="quarto-xref">تمرین&nbsp;<span>25.134</span></a>.</strong> <span class="ltr" dir="ltr">1.92 MJ</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-135" class="quarto-xref">تمرین&nbsp;<span>25.135</span></a>.</strong> <span class="math inline">\(1 - e^{-4/3} = 0.74\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-136" class="quarto-xref">تمرین&nbsp;<span>25.136</span></a>.</strong> <span class="math inline">\(k = 310/265 = 1.170\)</span>؛ <span class="math inline">\(181.3 + 61.5 = 242.9\,\text{kW}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-137" class="quarto-xref">تمرین&nbsp;<span>25.137</span></a>.</strong> <span class="math inline">\(63/(\sqrt{3} \times 33 \times 0.11) = 10.0\,\text{kA}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-138" class="quarto-xref">تمرین&nbsp;<span>25.138</span></a>.</strong> <span class="math inline">\(0.41 \times 6.9 \times 365 = 1.03\,\text{kg}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-139" class="quarto-xref">تمرین&nbsp;<span>25.139</span></a>.</strong> <span class="math inline">\(2 \times 0.01 \times 1{,}865 = 37\)</span> هزار واحد در سال.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-140" class="quarto-xref">تمرین&nbsp;<span>25.140</span></a>.</strong> <span class="ltr" dir="ltr">4 kW</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-141" class="quarto-xref">تمرین&nbsp;<span>25.141</span></a>.</strong> خطا <span class="math inline">\(1/0.134 = 7.5\)</span> برابر؛ تنظیم بیشتر (<a href="#exm-ch25-dossier" class="quarto-xref">مثال&nbsp;<span>25.59</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-142" class="quarto-xref">تمرین&nbsp;<span>25.142</span></a>.</strong> بارِ کمتر، <span class="math inline">\(B\)</span> کوچک‌تر؛ پیشنهادِ ارزان قوی‌تر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-143" class="quarto-xref">تمرین&nbsp;<span>25.143</span></a>.</strong> پیشنهادِ <span class="ltr" dir="ltr">A</span> (بالای <span class="ltr" dir="ltr">108</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-144" class="quarto-xref">تمرین&nbsp;<span>25.144</span></a>.</strong> با تابعِ دما: حدودِ <span class="ltr" dir="ltr">112 °C</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-145" class="quarto-xref">تمرین&nbsp;<span>25.145</span></a>.</strong> آهنگ حدودِ ۳۹؛ دو ساعت حدودِ ۷۷ ساعت عمر (حدودِ ۳٫۲ روز).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-146" class="quarto-xref">تمرین&nbsp;<span>25.146</span></a>.</strong> موازی ممکن نیست؛ تغییر یا رد (<a href="#sec-ch25-a-spec" class="quarto-xref"><span>بخش 25.2.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-147" class="quarto-xref">تمرین&nbsp;<span>25.147</span></a>.</strong> <span class="ltr" dir="ltr">50 MVA</span>؛ کم، در ۱۸۷ ساعت (<a href="#exm-ch25-cooling" class="quarto-xref">مثال&nbsp;<span>25.73</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-148" class="quarto-xref">تمرین&nbsp;<span>25.148</span></a>.</strong> تعمیرِ کوتاه‌تر: از ۱۳۱ به چند ده ساعت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-149" class="quarto-xref">تمرین&nbsp;<span>25.149</span></a>.</strong> بیرون از رواداریِ <span class="ltr" dir="ltr">15 %</span>: قرارداد (<a href="#exm-ch25-dossier" class="quarto-xref">مثال&nbsp;<span>25.59</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-150" class="quarto-xref">تمرین&nbsp;<span>25.150</span></a>.</strong> طبقِ قاعدهٔ مقام؛ با فرضِ یک نشت: همان <span class="ltr" dir="ltr">27</span> به‌اضافهٔ بارانِ سطحِ بیشتر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-151" class="quarto-xref">تمرین&nbsp;<span>25.151</span></a>.</strong> <span class="ltr" dir="ltr">37.5 dB(A)</span> (<a href="#exm-ch25-sound" class="quarto-xref">مثال&nbsp;<span>25.80</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-152" class="quarto-xref">تمرین&nbsp;<span>25.152</span></a>.</strong> <a href="#exm-ch25-buses" class="quarto-xref">مثال&nbsp;<span>25.87</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-153" class="quarto-xref">تمرین&nbsp;<span>25.153</span></a>.</strong> حریق، نگه‌داشتِ روغن، دسترسی (<a href="#exm-ch25-oildry" class="quarto-xref">مثال&nbsp;<span>25.35</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-154" class="quarto-xref">تمرین&nbsp;<span>25.154</span></a>.</strong> حملِ جداگانه، مسیرِ دیگر، تقویتِ پل (فصلِ ۴۶).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-155" class="quarto-xref">تمرین&nbsp;<span>25.155</span></a>.</strong> <a href="#tbl-ch25-bay" class="quarto-xref">جدول&nbsp;<span>25.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-156" class="quarto-xref">تمرین&nbsp;<span>25.156</span></a>.</strong> <a href="#sec-ch25-a-loading" class="quarto-xref"><span>بخش 25.2.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-157" class="quarto-xref">تمرین&nbsp;<span>25.157</span></a>.</strong> پیری با دمای نقطهٔ داغ نمایی است: <span class="ltr" dir="ltr">127 °C</span> در چند ساعت به اندازهٔ ماه‌ها در <span class="ltr" dir="ltr">40</span> تا <span class="ltr" dir="ltr">60 °C</span> پیری دارد (<a href="#exm-ch25-hotday" class="quarto-xref">مثال&nbsp;<span>25.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-158" class="quarto-xref">تمرین&nbsp;<span>25.158</span></a>.</strong> <span class="math inline">\(796 \times 25/18 = 1{,}106\,\text{MWh/yr}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-159" class="quarto-xref">تمرین&nbsp;<span>25.159</span></a>.</strong> جریان <span class="math inline">\(12/13.4 = 0.90\)</span> برابر و نیرو <span class="math inline">\(0.80\)</span> برابر؛ تنظیمِ ولتاژ بدتر (<a href="#exm-ch25-impedance" class="quarto-xref">مثال&nbsp;<span>25.38</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-160" class="quarto-xref">تمرین&nbsp;<span>25.160</span></a>.</strong> از نقطهٔ داغ به قوس: خرابیِ رشدکننده؛ اقدامِ فوری با آزمایشگاه و سازنده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-161" class="quarto-xref">تمرین&nbsp;<span>25.161</span></a>.</strong> پیش از برق‌دار کردن بررسی و با سازنده تصمیم؛ ظرفیت <span class="ltr" dir="ltr">4.9 %</span> و ضریبِ تلف <span class="ltr" dir="ltr">44 %</span> بالا رفته‌اند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-162" class="quarto-xref">تمرین&nbsp;<span>25.162</span></a>.</strong> معیار: گروهِ برداری <span class="ltr" dir="ltr">YN</span>، بوشینگ و هادیِ نول، رتبهٔ کوتاه‌مدتِ نول، حفاظتِ خطای زمینِ محدود، اثر بر جریانِ خطای شبکه (<a href="#exm-ch25-neutral" class="quarto-xref">مثال&nbsp;<span>25.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-163" class="quarto-xref">تمرین&nbsp;<span>25.163</span></a>.</strong> دمای زیاد بیرونی و برگشت‌پذیر است (بار، هوا)؛ گاز نشانهٔ خطای درونی است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-164" class="quarto-xref">تمرین&nbsp;<span>25.164</span></a>.</strong> معیار: همهٔ قرائت‌ها، معیارِ ثبات، برازش و مقدارِ نهایی، عدمِ قطعیت، مقایسه با ضمانت (<a href="#exm-ch25-heatrun" class="quarto-xref">مثال&nbsp;<span>25.54</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-165" class="quarto-xref">تمرین&nbsp;<span>25.165</span></a>.</strong> معیار: رتبهٔ <span class="ltr" dir="ltr">5.6 MVA</span> یا محدودیتِ <span class="ltr" dir="ltr">Q</span> در توانِ کامل، خدمتِ شبانه و تلفش، تأییدِ بهره‌بردار (<a href="#exm-ch25-pvunit" class="quarto-xref">مثال&nbsp;<span>25.20</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-166" class="quarto-xref">تمرین&nbsp;<span>25.166</span></a>.</strong> معیار: رتبهٔ اضطراری و زمان، ثابت‌های گرمایی، حدِ نقطهٔ داغ، پیریِ مجاز، حدِ تجهیزاتِ جانبی (بوشینگ، تپ‌چنجر)، روشِ پایش (<a href="#exm-ch25-nminus1" class="quarto-xref">مثال&nbsp;<span>25.22</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-167" class="quarto-xref">تمرین&nbsp;<span>25.167</span></a>.</strong> یک طرح است: عیب در هر ده واحد تکرار می‌شود؛ اصلاحِ طرح پیش از ساختِ سری ارزان‌ترین است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-168" class="quarto-xref">تمرین&nbsp;<span>25.168</span></a>.</strong> معیار: چگالیِ جریانِ لازم (<span class="ltr" dir="ltr">3.6 A/mm²</span>)، دمای سیم‌پیچ و نقطهٔ داغ، تلفِ گردابی، جرم‌ها در فهرست، آزمونِ نوعی (<a href="#exm-ch25-copper" class="quarto-xref">مثال&nbsp;<span>25.43</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-169" class="quarto-xref">تمرین&nbsp;<span>25.169</span></a>.</strong> معیار: قطعهٔ ارزان یا ایستاننده و کند، تعدادِ واحدها، ذخیرهٔ مشترک، یک واحدِ کاملِ یدک برای ۲۶ واحد (<a href="#exm-ch25-spares" class="quarto-xref">مثال&nbsp;<span>25.75</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-170" class="quarto-xref">تمرین&nbsp;<span>25.170</span></a>.</strong> معیار: محدودکردنِ توانِ واکنشی در گوشهٔ سخت، پنجرهٔ پهن‌ترِ اینورتر، باندِ تنگ‌ترِ تپ‌چنجرِ اصلی؛ اثر بر الزامِ نقطهٔ اتصال و بها (<a href="#exm-ch25-detc" class="quarto-xref">مثال&nbsp;<span>25.28</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-171" class="quarto-xref">تمرین&nbsp;<span>25.171</span></a>.</strong> معیار: ترازِ خطا، عبور از خطای همسایه، هارمونیک، فضا، تلف، بها، یدک (<a href="#exm-ch25-threewinding" class="quarto-xref">مثال&nbsp;<span>25.26</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-172" class="quarto-xref">تمرین&nbsp;<span>25.172</span></a>.</strong> معیار: مدل و ثابت‌ها از آزمونِ گرما، دمای هوای محل، آستانه بالای نویز، چند قرائتِ پیاپی، اقدام، بازبینیِ دوره‌ای (<a href="#exm-ch25-residual" class="quarto-xref">مثال&nbsp;<span>25.69</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-173" class="quarto-xref">تمرین&nbsp;<span>25.173</span></a>.</strong> معیار: هزینهٔ پول، بهای پیشنهاد، ضمانت‌نامه‌ها، شاهدِ هر مرحله، ریسکِ ورشکستگیِ سازنده (<a href="#exm-ch25-milestones" class="quarto-xref">مثال&nbsp;<span>25.55</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-174" class="quarto-xref">تمرین&nbsp;<span>25.174</span></a>.</strong> معیار: صرفهٔ تلفِ بی‌باری، توازنِ واکنشیِ شب و الزامِ شبکه، خدمتِ شبانهٔ اینورتر، کلیدزنیِ روزانه و فرسودگیِ کلید، جریانِ هجومیِ صبح (<a href="#exm-ch25-nightq" class="quarto-xref">مثال&nbsp;<span>25.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-175" class="quarto-xref">تمرین&nbsp;<span>25.175</span></a>.</strong> معیار: فشار و دمای حرکت و رسیدن، ثبت‌کنندهٔ ضربه، نقطهٔ شبنم، بازدیدِ بیرونی، داوریِ سازنده (<a href="#exm-ch25-gas" class="quarto-xref">مثال&nbsp;<span>25.56</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-176" class="quarto-xref">تمرین&nbsp;<span>25.176</span></a>.</strong> معیار: بِیِ رزرو در هر بخش، زمین و پی، شبکهٔ زمین، تغذیهٔ تهویه، نقطه‌های کنترل، مسیرِ کابل، حریق و فاصله‌ها (<a href="#exm-ch25-future" class="quarto-xref">مثال&nbsp;<span>25.97</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-177" class="quarto-xref">تمرین&nbsp;<span>25.177</span></a>.</strong> معیار: مقاومتِ سیم‌پیچ و دمای اندازه‌گیری، جریانِ آزمون، تفکیکِ دو بخش، فرمولِ تصحیح، عدمِ قطعیت (<a href="#exm-ch25-refloss" class="quarto-xref">مثال&nbsp;<span>25.57</span></a>، <a href="#exm-ch25-lossmeas" class="quarto-xref">مثال&nbsp;<span>25.53</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-178" class="quarto-xref">تمرین&nbsp;<span>25.178</span></a>.</strong> <span class="ltr" dir="ltr">PLP-ELE-SPC-0006</span>، <a href="#tbl-ch25-inputs" class="quarto-xref">جدول&nbsp;<span>25.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-179" class="quarto-xref">تمرین&nbsp;<span>25.179</span></a>.</strong> <a href="#exm-ch25-circuit" class="quarto-xref">مثال&nbsp;<span>25.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-180" class="quarto-xref">تمرین&nbsp;<span>25.180</span></a>.</strong> <a href="#exm-ch25-dossier" class="quarto-xref">مثال&nbsp;<span>25.59</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-181" class="quarto-xref">تمرین&nbsp;<span>25.181</span></a>.</strong> <a href="#exm-ch25-int-2" class="quarto-xref">مثال&nbsp;<span>25.99</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-182" class="quarto-xref">تمرین&nbsp;<span>25.182</span></a>.</strong> <a href="#exm-ch25-thermal" class="quarto-xref">مثال&nbsp;<span>25.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-183" class="quarto-xref">تمرین&nbsp;<span>25.183</span></a>.</strong> <a href="#sec-ch25-f-fire" class="quarto-xref"><span>بخش 25.7.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-184" class="quarto-xref">تمرین&nbsp;<span>25.184</span></a>.</strong> <a href="#tbl-ch25-aux" class="quarto-xref">جدول&nbsp;<span>25.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-185" class="quarto-xref">تمرین&nbsp;<span>25.185</span></a>.</strong> <a href="#exm-ch25-buses" class="quarto-xref">مثال&nbsp;<span>25.87</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-186" class="quarto-xref">تمرین&nbsp;<span>25.186</span></a>.</strong> <a href="#tbl-ch25-trace" class="quarto-xref">جدول&nbsp;<span>25.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-187" class="quarto-xref">تمرین&nbsp;<span>25.187</span></a>.</strong> <a href="#exm-ch25-transport" class="quarto-xref">مثال&nbsp;<span>25.47</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-188" class="quarto-xref">تمرین&nbsp;<span>25.188</span></a>.</strong> معیار: طیفِ مورد انتظار، <span class="ltr" dir="ltr">F_HL</span> و تلفِ پراکنده، حدِ <span class="ltr" dir="ltr">V/f</span> و منحنیِ زمانی، شاهدِ طراحی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-189" class="quarto-xref">تمرین&nbsp;<span>25.189</span></a>.</strong> معیار: نمونهٔ روغن و گاز و آب، پایشگرِ برخط، شمارندهٔ تپ‌چنجر، دما و فن‌ها، بوشینگ‌ها، روند و آستانه، اقدام.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-190" class="quarto-xref">تمرین&nbsp;<span>25.190</span></a>.</strong> معیار: پروندهٔ ثبت‌کننده، بازرسیِ درونی در صورتِ گذر، پاسخِ فرکانسی، بوشینگ‌ها، روغن، آزمون‌های محل، نمونهٔ پایه، برنامهٔ کلیدزنی، سوابق.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-191" class="quarto-xref">تمرین&nbsp;<span>25.191</span></a>.</strong> معیار: جرم و ابعادِ حمل، گازِ خشک و فشارسنج، ثبت‌کننده و حدها، بازرسی پس از رسیدن، روغنِ جدا و فرآوری، مسیر و مجوزها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-192" class="quarto-xref">تمرین&nbsp;<span>25.192</span></a>.</strong> معیار: ضریب‌های <span class="ltr" dir="ltr">A</span> و <span class="ltr" dir="ltr">B</span> با بارِ واقعیِ واحد، ساعت‌های شب، گزینهٔ هستهٔ آمورف، جریمهٔ تجاوز، شاهدِ آزمون.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-193" class="quarto-xref">تمرین&nbsp;<span>25.193</span></a>.</strong> معیار: ترازِ هر منبع، روشِ آزمون، ترازِ شب در خانهٔ نزدیک، سهمِ هر گروه، شاهد، اقدام در صورتِ تجاوز.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-194" class="quarto-xref">تمرین&nbsp;<span>25.194</span></a>.</strong> معیار: رده و نسبتِ <span class="ltr" dir="ltr">CT</span> و <span class="ltr" dir="ltr">VT</span> از قاعدهٔ شبکه، دقت در جریانِ کم، هستهٔ جداگانهٔ کنتور، مُهر، کنتورِ پشتیبان، گواهیِ دقت، جای کنتور (<a href="#exm-ch25-metering" class="quarto-xref">مثال&nbsp;<span>25.92</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-195" class="quarto-xref">تمرین&nbsp;<span>25.195</span></a>.</strong> معیار: بسامدِ نمونهٔ فوران و گاز، روند، سابقهٔ روغن، آستانه‌های اقدام، قاعدهٔ عاملِ بحرانی کنارِ شاخص، تصمیم‌گیرنده (<a href="#sec-ch25-d-condition" class="quarto-xref"><span>بخش 25.5.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-196" class="quarto-xref">تمرین&nbsp;<span>25.196</span></a>.</strong> معیار: تلفِ کابل در سال و ارزشش، جرمِ بالای برج و بار بر سازه، حریق و تهویه، دسترسی برای نگهداری، کابل‌کشی، ایمنیِ کار (<a href="#exm-ch25-nacelle" class="quarto-xref">مثال&nbsp;<span>25.30</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-197" class="quarto-xref">تمرین&nbsp;<span>25.197</span></a>.</strong> <a href="#exm-ch25-int-3" class="quarto-xref">مثال&nbsp;<span>25.100</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-198" class="quarto-xref">تمرین&nbsp;<span>25.198</span></a>.</strong> <a href="#exm-ch25-bids" class="quarto-xref">مثال&nbsp;<span>25.6</span></a>، <a href="#exm-ch25-thermal" class="quarto-xref">مثال&nbsp;<span>25.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-199" class="quarto-xref">تمرین&nbsp;<span>25.199</span></a>.</strong> <a href="#sec-ch25-b-factory" class="quarto-xref"><span>بخش 25.3.3</span></a>، <a href="#sec-ch25-c" class="quarto-xref"><span>بخش 25.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-200" class="quarto-xref">تمرین&nbsp;<span>25.200</span></a>.</strong> <a href="#exm-ch25-dossier" class="quarto-xref">مثال&nbsp;<span>25.59</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-201" class="quarto-xref">تمرین&nbsp;<span>25.201</span></a>.</strong> <a href="#exm-ch25-buses" class="quarto-xref">مثال&nbsp;<span>25.87</span></a>، فصلِ ۵۱.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-202" class="quarto-xref">تمرین&nbsp;<span>25.202</span></a>.</strong> معیار: هزینه، انرژیِ ازدست‌رفته، یدکِ مشترک، بِی‌ها و زمین، تلف، حمل؛ تصمیم با شرط‌ها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-203" class="quarto-xref">تمرین&nbsp;<span>25.203</span></a>.</strong> معیار: هزینه، فاصله و دیوار با هر سیال، حوضچه، محیطِ زیست، سرمایش، پرسش‌ها برای مقام و مهندسِ حریق؛ بی‌نسخهٔ عمومی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-204" class="quarto-xref">تمرین&nbsp;<span>25.204</span></a>.</strong> معیار: نقطه‌های توقف (نخستین واحد، اصلاحِ طرح، سری)، تصحیحِ دما و عدمِ قطعیتِ تلف، بندِ میانگینِ سری، فشارِ گاز و ثبت‌کننده، تپِ ثابتِ هر واحد، شاهد و مالکِ هر تصمیم (<a href="#exm-ch25-dossier2" class="quarto-xref">مثال&nbsp;<span>25.66</span></a>، <a href="#exm-ch25-series" class="quarto-xref">مثال&nbsp;<span>25.71</span></a>، <a href="#exm-ch25-gas" class="quarto-xref">مثال&nbsp;<span>25.56</span></a>، <a href="#exm-ch25-detc" class="quarto-xref">مثال&nbsp;<span>25.28</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-205" class="quarto-xref">تمرین&nbsp;<span>25.205</span></a>.</strong> معیار: تلفِ بی‌باری و ارزشش، توازنِ واکنشی با و بی واحدهای خورشیدی، خدمتِ شبانهٔ اینورتر یا راکتور، صدای شب در خانهٔ نزدیک، فرسودگیِ کلیدزنیِ روزانه، تصمیم با شرط‌ها (<a href="#exm-ch25-nightunits" class="quarto-xref">مثال&nbsp;<span>25.21</span></a>، <a href="#exm-ch25-nightq" class="quarto-xref">مثال&nbsp;<span>25.29</span></a>، <a href="#exm-ch25-noise" class="quarto-xref">مثال&nbsp;<span>25.83</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch25-206" class="quarto-xref">تمرین&nbsp;<span>25.206</span></a>.</strong> معیار: هشدارِ باقی‌مانده و تحلیلِ گاز، فوران و شاخصِ سلامت با قاعدهٔ عاملِ بحرانی، فهرستِ یدک، حقِ عضویتِ سربه‌سر، گزینه‌های پس از خرابی، نقشِ بیمه و وام‌دهنده (<a href="#sec-ch25-d-residual" class="quarto-xref"><span>بخش 25.5.7</span></a>، <a href="#sec-ch25-d-condition" class="quarto-xref"><span>بخش 25.5.6</span></a>، <a href="#sec-ch25-e-risk" class="quarto-xref"><span>بخش 25.6.5</span></a>).</p>
</div>
<section id="sec-ch25-examples-out" class="level3" data-number="25.18.1">
<h3 data-number="25.18.1" class="anchored" data-anchor-id="sec-ch25-examples-out"><span class="header-section-number">25.18.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01 turns for 19,053 V at 150 V/turn: 127
P02 V/turn at 1.6 T, 0.40 m2: 142.1 V
P03 section for 636 A at 2.5 A/mm2: 254 mm2
P04 r of 40 MVA, Pk 200 kW: 0.0050 pu
P05 x for uk 10 %, r 0.005: 0.09987 pu
P06 regulation r 0.005, x 0.10, full load, pf 0.9: 5.19 %
P07 efficiency 63 MVA at half load, pf 0.95: 99.675 %
P08 load of best efficiency, P0 28, Pk 215: 0.36 pu
P09 A and B at 70 u/MWh, 25 y, 7.5 %, LLF 0.128: 6.84, 0.87 k u/kW
P10 loss PV of 40 kW P0 and 300 kW Pk: 536 k u
P11 same at 100 u/MWh: 766 k u
P12 hot spot at k 0.8, 35 C: 91.9 C
P13 ageing rate at 110 C: 4.0
P14 ageing rate at 86 C: 0.25
P15 90 MVA on 63 MVA units of 12 % and 14 %: 48.5, 41.5 MVA
P16 fault current through 40 MVA, z 0.10, at 33 kV: 7.00 kA
P17 force ratio at z 0.08: 156
P18 three sources of 70 dB: 74.8 dB
P19 75 dB at 2 m, at 100 m: 41.0 dB
P20 bund for 30 m3 oil, 60 mm rain on 80 m2: 37.8 m3
P21 tap +5 % on 132 kV: 138.6 kV
P22 rated current of 63 MVA at 132 kV: 276 A
P23 LV delta winding current, 63 MVA, 33 kV: 636 A
P24 ONAN hours: load above 50 MVA as pu of 63: 0.794 pu threshold</code></pre>
<p><strong>پاسخ‌های عددیِ درس‌های افزوده</strong> (هر پاسخِ کوتاهِ سطحِ ۲ با این سطرها وارسی شده است):</p>
<pre class="text"><code>P25 circulating, 3 steps, 10 % each: 18.75%
P26 unit for 4.4 MW to pf 0.9: 4.89 MVA
P27 amorphous, 12 units 7.0 -&gt; 2.2 kW: 394 k u
P28 air for 40 kW, 10 K rise: 3.32 m3/s
P29 loss error, pf 0.05, 0.3 mrad: 0.60%
P30 time to 99 % with tau 2.67 h: 12.3 h
P31 ageing H 1.2 vs 1.1: 1.26
P32 Q of each T at 80 MW, pf 0.95: 3.38 Mvar
P33 no-load limit 4.5 kW +15 %: 5.17 kW
P34 3 months late, 12 % share: 8,850 MWh
P35 two 40 dB(A) sources: 43.0 dB(A)
P36 copper for 200 kW at 3.5 A/mm2: 6.9 t
P37 water from 6 t paper, 7 -&gt; 0.5 %: 390 kg
P38 vacuum force on 5 x 3 m: 1,520 kN
P39 12 wind units, LLF 0.25: 1,314 MWh
P40 5 % and 1 % of a 600/1 CT: 30 A, 6 A
P41 star of 7/7/12 %: 1.0%, 6.0%, 6.0%
P42 5th residual, second group at 75 %: 0.5 %
P43 DP at 0.1 mg/kg 2-FAL: 717
P44 T1 health index with DGA score 4: 70
P45 12-month repair: 4,620 k u
P46 carbon of losses at 0.3 t/MWh over materials: 22 x
P47 20 % advance 24 months before COD: 42.0 k u
P48 deflection of a 9 m span (10 m: 44 mm): 29 mm
P49 dip, worst case, 10.4 kA: 14%
P50 Q of 10 km of 33 kV cable, 0.21 uF/km: 0.72 Mvar
P51 LV tower cable loss at 130 m: 54 kW
P52 gas pressure expected at 20 C: 0.208 bar(g)
P53 maintenance PV at 6 %, 25 y: 102 k u
P54 air density at 1,800 m: 0.80
P55 noise at 0.8 pu (72 core, 68 load): 72.7 dB(A)
P56 arc energy, 150 ms, 6.4 kA, 2 kV: 1.92 MJ
P57 oil share of the way in 4 h, tau 3 h: 0.74
P58 reference loss measured at 30 C: 242.9 kW
P59 fault level at uk 11.0 %: 10.02 kA
P60 breather water at 6.9 g/m3: 1.03 kg
P61 break-even pool fee at rate 0.01: 37 k u
P62 mild-day fan failure: residual alarm 11.75 h, fixed 13.42 h: lead 1.67 h</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01 volts per turn, 1.7 T, 0.45 m2: 169.8 V
E02 r and x of 63 MVA, Pk 250 kW, uk 12 %: 0.00397, 0.11993 pu
E03 regulation at full load, pf 0.95: 4.76 %
E04 efficiency at 0.37 load, pf 1: 99.704 %
E05 hot spot at k 1.0, 30 C: 108 C; ageing 3.17
E06 fault current through 63 MVA, z 0.12, at 33 kV: 9.19 kA</code></pre>
</section>
</section>
<section id="sec-ch25-refs" class="level2" data-number="25.19">
<h2 data-number="25.19" class="anchored" data-anchor-id="sec-ch25-refs"><span class="header-section-number">25.19</span> منابع</h2>
<ul>
<li><span class="ltr" dir="ltr">IEC 60076-1:2011</span>؛ <span class="ltr" dir="ltr">IEC 60076-7:2018</span>؛ <span class="ltr" dir="ltr">IEC 60076-11:2018</span>؛ <span class="ltr" dir="ltr">IEC 61936-1:2021</span> (با تاریخِ وارسی در دفترِ استانداردها).</li>
<li>کتاب‌های درسیِ ترانسفورماتور و طراحیِ پست؛ برگه‌های دادهٔ سازندگان؛ فصل‌های ۷، ۸، ۱۸ و ۲۳ همین کتاب.</li>
</ul>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/24-cables-switchgear.html" class="pagination-link" aria-label="کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/26-protection-grounding-lightning.html" class="pagination-link" aria-label="حفاظت، زمین‌کردن و صاعقه">
        <span class="nav-page-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>