<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>26&nbsp; حفاظت، زمین‌کردن و صاعقه – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/27-power-quality.html" rel="next">
<link href="../chapters/25-transformers-substations.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/23-one-line-boundaries.html">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</a></li><li class="breadcrumb-item"><a href="../chapters/26-protection-grounding-lightning.html"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch26-map" id="toc-sec-ch26-map" class="nav-link active" data-scroll-target="#sec-ch26-map"><span class="header-section-number">26.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch26-a" id="toc-sec-ch26-a" class="nav-link" data-scroll-target="#sec-ch26-a"><span class="header-section-number">26.2</span> الف. مبانیِ خطا و حفاظت</a>
  <ul class="collapse">
  <li><a href="#sec-ch26-a-types" id="toc-sec-ch26-a-types" class="nav-link" data-scroll-target="#sec-ch26-a-types"><span class="header-section-number">26.2.1</span> انواعِ خطا، علت‌ها و مسیرِ جریان</a></li>
  <li><a href="#sec-ch26-a-sequence" id="toc-sec-ch26-a-sequence" class="nav-link" data-scroll-target="#sec-ch26-a-sequence"><span class="header-section-number">26.2.2</span> مؤلفه‌های متقارن</a></li>
  <li><a href="#sec-ch26-a-neutral" id="toc-sec-ch26-a-neutral" class="nav-link" data-scroll-target="#sec-ch26-a-neutral"><span class="header-section-number">26.2.3</span> زمین‌کردنِ نول و جریانِ خطای زمین</a></li>
  <li><a href="#sec-ch26-a-ctvt" id="toc-sec-ch26-a-ctvt" class="nav-link" data-scroll-target="#sec-ch26-a-ctvt"><span class="header-section-number">26.2.4</span> ترانسفورماتورهای جریان و ولتاژ: چشمِ حفاظت</a></li>
  <li><a href="#sec-ch26-a-functions" id="toc-sec-ch26-a-functions" class="nav-link" data-scroll-target="#sec-ch26-a-functions"><span class="header-section-number">26.2.5</span> کارکردهای حفاظتی</a></li>
  <li><a href="#sec-ch26-a-principles" id="toc-sec-ch26-a-principles" class="nav-link" data-scroll-target="#sec-ch26-a-principles"><span class="header-section-number">26.2.6</span> اصولِ خوب: گزینش‌پذیری، حساسیت، سرعت، پشتیبان</a></li>
  <li><a href="#sec-ch26-a-transformer" id="toc-sec-ch26-a-transformer" class="nav-link" data-scroll-target="#sec-ch26-a-transformer"><span class="header-section-number">26.2.7</span> حفاظتِ ترانسفورماتور: شیبِ مهار و خطای زمینِ محدود</a></li>
  <li><a href="#sec-ch26-a-devices" id="toc-sec-ch26-a-devices" class="nav-link" data-scroll-target="#sec-ch26-a-devices"><span class="header-section-number">26.2.8</span> کارکردهای بیشتر: فهرستِ تکمیلی</a></li>
  <li><a href="#sec-ch26-a-restraint" id="toc-sec-ch26-a-restraint" class="nav-link" data-scroll-target="#sec-ch26-a-restraint"><span class="header-section-number">26.2.9</span> مهارِ هارمونیکِ دوم: هجوم یا خطا؟</a></li>
  </ul></li>
  <li><a href="#sec-ch26-b" id="toc-sec-ch26-b" class="nav-link" data-scroll-target="#sec-ch26-b"><span class="header-section-number">26.3</span> ب. گردشِ کارِ مهندسیِ حفاظت</a>
  <ul class="collapse">
  <li><a href="#sec-ch26-b-data" id="toc-sec-ch26-b-data" class="nav-link" data-scroll-target="#sec-ch26-b-data"><span class="header-section-number">26.3.1</span> دادهٔ شبکه و مطالعهٔ اتصالِ کوتاه</a></li>
  <li><a href="#sec-ch26-b-settings" id="toc-sec-ch26-b-settings" class="nav-link" data-scroll-target="#sec-ch26-b-settings"><span class="header-section-number">26.3.2</span> پنجرهٔ راه‌اندازی و ضریبِ زمانی</a></li>
  <li><a href="#sec-ch26-b-earth" id="toc-sec-ch26-b-earth" class="nav-link" data-scroll-target="#sec-ch26-b-earth"><span class="header-section-number">26.3.3</span> خطای زمین در شبکهٔ مقاومت‌زمین</a></li>
  <li><a href="#sec-ch26-b-nogrid" id="toc-sec-ch26-b-nogrid" class="nav-link" data-scroll-target="#sec-ch26-b-nogrid"><span class="header-section-number">26.3.4</span> نیروگاهِ بی‌شبکه و ورودی‌های جهت‌دار</a></li>
  <li><a href="#sec-ch26-b-frt" id="toc-sec-ch26-b-frt" class="nav-link" data-scroll-target="#sec-ch26-b-frt"><span class="header-section-number">26.3.5</span> حفاظتِ ولتاژ و فرکانس در برابرِ الزامِ عبور از خطا</a></li>
  <li><a href="#sec-ch26-b-trip" id="toc-sec-ch26-b-trip" class="nav-link" data-scroll-target="#sec-ch26-b-trip"><span class="header-section-number">26.3.6</span> مدارِ قطع، تغذیهٔ <span class="ltr" dir="ltr">DC</span> و کنترلِ پیکربندی</a></li>
  <li><a href="#sec-ch26-b-review" id="toc-sec-ch26-b-review" class="nav-link" data-scroll-target="#sec-ch26-b-review"><span class="header-section-number">26.3.7</span> بازبینیِ بهره‌بردار و مرزِ تأیید</a></li>
  <li><a href="#sec-ch26-b-sources" id="toc-sec-ch26-b-sources" class="nav-link" data-scroll-target="#sec-ch26-b-sources"><span class="header-section-number">26.3.8</span> مبدل‌ها در خطای دیگران، بازبست و هم‌زمانی</a></li>
  <li><a href="#sec-ch26-b-bands" id="toc-sec-ch26-b-bands" class="nav-link" data-scroll-target="#sec-ch26-b-bands"><span class="header-section-number">26.3.9</span> اضافه‌ولتاژ و فرکانس در برابرِ نوارهای عبور</a></li>
  <li><a href="#sec-ch26-b-screens" id="toc-sec-ch26-b-screens" class="nav-link" data-scroll-target="#sec-ch26-b-screens"><span class="header-section-number">26.3.10</span> شیلدِ کابل‌ها در برابرِ انتخابِ زمین‌کردن و کوپلر</a></li>
  <li><a href="#sec-ch26-b-coldload" id="toc-sec-ch26-b-coldload" class="nav-link" data-scroll-target="#sec-ch26-b-coldload"><span class="header-section-number">26.3.11</span> برق‌دار کردنِ دوبارهٔ فیدر: هجومِ چهار واحد و رلهٔ انتگرال‌گیر</a></li>
  </ul></li>
  <li><a href="#sec-ch26-c" id="toc-sec-ch26-c" class="nav-link" data-scroll-target="#sec-ch26-c"><span class="header-section-number">26.4</span> پ. زمین‌کردن، صاعقه و ضربه</a>
  <ul class="collapse">
  <li><a href="#sec-ch26-c-grid" id="toc-sec-ch26-c-grid" class="nav-link" data-scroll-target="#sec-ch26-c-grid"><span class="header-section-number">26.4.1</span> خاک، شبکهٔ زمین و سامانهٔ یکپارچهٔ زمین</a></li>
  <li><a href="#sec-ch26-c-touch" id="toc-sec-ch26-c-touch" class="nav-link" data-scroll-target="#sec-ch26-c-touch"><span class="header-section-number">26.4.2</span> افزایشِ پتانسیلِ زمین، ولتاژِ تماس و گام</a></li>
  <li><a href="#sec-ch26-c-lightning" id="toc-sec-ch26-c-lightning" class="nav-link" data-scroll-target="#sec-ch26-c-lightning"><span class="header-section-number">26.4.3</span> صاعقه: چند بار، کجا، و ناحیه‌های حفاظت</a></li>
  <li><a href="#sec-ch26-c-spd" id="toc-sec-ch26-c-spd" class="nav-link" data-scroll-target="#sec-ch26-c-spd"><span class="header-section-number">26.4.4</span> برقگیر و وسیلهٔ حفاظت در برابرِ ضربه</a></li>
  <li><a href="#sec-ch26-c-inspect" id="toc-sec-ch26-c-inspect" class="nav-link" data-scroll-target="#sec-ch26-c-inspect"><span class="header-section-number">26.4.5</span> بازرسی، آزمون و نگه‌داریِ زمین و صاعقه</a></li>
  <li><a href="#sec-ch26-c-circuit" id="toc-sec-ch26-c-circuit" class="nav-link" data-scroll-target="#sec-ch26-c-circuit"><span class="header-section-number">26.4.6</span> حفاظتِ مدارهای درونِ نیروگاه</a></li>
  <li><a href="#sec-ch26-c-measure" id="toc-sec-ch26-c-measure" class="nav-link" data-scroll-target="#sec-ch26-c-measure"><span class="header-section-number">26.4.7</span> اندازه‌گیریِ خاک و الکترود؛ گرمای رسانای صاعقه</a></li>
  <li><a href="#sec-ch26-c-risk" id="toc-sec-ch26-c-risk" class="nav-link" data-scroll-target="#sec-ch26-c-risk"><span class="header-section-number">26.4.8</span> ساختارِ ریسکِ صاعقه و طولِ سیمِ <span class="ltr" dir="ltr">SPD</span></a></li>
  <li><a href="#sec-ch26-c-pvloop" id="toc-sec-ch26-c-pvloop" class="nav-link" data-scroll-target="#sec-ch26-c-pvloop"><span class="header-section-number">26.4.9</span> حلقهٔ رشتهٔ خورشیدی و ولتاژِ القاییِ صاعقه</a></li>
  <li><a href="#sec-ch26-c-sharing" id="toc-sec-ch26-c-sharing" class="nav-link" data-scroll-target="#sec-ch26-c-sharing"><span class="header-section-number">26.4.10</span> سهمِ جریانِ صاعقه در سرویس‌های ورودی</a></li>
  <li><a href="#sec-ch26-c-island" id="toc-sec-ch26-c-island" class="nav-link" data-scroll-target="#sec-ch26-c-island"><span class="header-section-number">26.4.11</span> سه پله در یک توربین و تابلو روی دیزل</a></li>
  </ul></li>
  <li><a href="#sec-ch26-d" id="toc-sec-ch26-d" class="nav-link" data-scroll-target="#sec-ch26-d"><span class="header-section-number">26.5</span> ت. تمرینِ شاهد و ایمنی</a>
  <ul class="collapse">
  <li><a href="#sec-ch26-d-trace" id="toc-sec-ch26-d-trace" class="nav-link" data-scroll-target="#sec-ch26-d-trace"><span class="header-section-number">26.5.1</span> مثالِ کارشده: یک خطا از دادهٔ شبکه تا پذیرش</a></li>
  <li><a href="#sec-ch26-d-arc" id="toc-sec-ch26-d-arc" class="nav-link" data-scroll-target="#sec-ch26-d-arc"><span class="header-section-number">26.5.2</span> آرک‌فلش، مرزهای کار و زمانِ قطع</a></li>
  <li><a href="#sec-ch26-d-records" id="toc-sec-ch26-d-records" class="nav-link" data-scroll-target="#sec-ch26-d-records"><span class="header-section-number">26.5.3</span> سوابقِ نگه‌داریِ دوره‌ای</a></li>
  <li><a href="#sec-ch26-d-fast" id="toc-sec-ch26-d-fast" class="nav-link" data-scroll-target="#sec-ch26-d-fast"><span class="header-section-number">26.5.4</span> مرزِ آرک‌فلش و طرحِ سریعِ شینه</a></li>
  <li><a href="#sec-ch26-d-performance" id="toc-sec-ch26-d-performance" class="nav-link" data-scroll-target="#sec-ch26-d-performance"><span class="header-section-number">26.5.5</span> خرابیِ پنهان، فاصلهٔ آزمون و کارنامهٔ حفاظت</a></li>
  <li><a href="#sec-ch26-d-testing" id="toc-sec-ch26-d-testing" class="nav-link" data-scroll-target="#sec-ch26-d-testing"><span class="header-section-number">26.5.6</span> خواندنِ نتیجهٔ آزمون: نوارِ پذیرش و قطبیت</a></li>
  <li><a href="#sec-ch26-d-evidence" id="toc-sec-ch26-d-evidence" class="nav-link" data-scroll-target="#sec-ch26-d-evidence"><span class="header-section-number">26.5.7</span> فیوز یا کلید برای ترانسفورماتورِ واحد، و سابقه‌ای که شاهد است</a></li>
  </ul></li>
  <li><a href="#sec-ch26-e" id="toc-sec-ch26-e" class="nav-link" data-scroll-target="#sec-ch26-e"><span class="header-section-number">26.6</span> ث. حفاظتِ کلکتور و صادرات</a>
  <ul class="collapse">
  <li><a href="#sec-ch26-e-zones" id="toc-sec-ch26-e-zones" class="nav-link" data-scroll-target="#sec-ch26-e-zones"><span class="header-section-number">26.6.1</span> ناحیه‌های حفاظت و هم‌پوشانی</a></li>
  <li><a href="#sec-ch26-e-line" id="toc-sec-ch26-e-line" class="nav-link" data-scroll-target="#sec-ch26-e-line"><span class="header-section-number">26.6.2</span> حفاظتِ خطِ صادرات: دیستانس، دیفرانسیل و انتقالِ قطع</a></li>
  <li><a href="#sec-ch26-e-bf" id="toc-sec-ch26-e-bf" class="nav-link" data-scroll-target="#sec-ch26-e-bf"><span class="header-section-number">26.6.3</span> خرابیِ کلید و پشتیبانِ محلی</a></li>
  <li><a href="#sec-ch26-e-boundary" id="toc-sec-ch26-e-boundary" class="nav-link" data-scroll-target="#sec-ch26-e-boundary"><span class="header-section-number">26.6.4</span> آزمون‌ها، آزمونِ سربه‌سر و مرزِ تأییدِ تنظیم‌ها</a></li>
  <li><a href="#sec-ch26-e-events" id="toc-sec-ch26-e-events" class="nav-link" data-scroll-target="#sec-ch26-e-events"><span class="header-section-number">26.6.5</span> آزمایشگاهِ ث: خواندنِ ثبتِ رویدادها پس از یک قطع</a></li>
  <li><a href="#sec-ch26-e-channel" id="toc-sec-ch26-e-channel" class="nav-link" data-scroll-target="#sec-ch26-e-channel"><span class="header-section-number">26.6.6</span> کانالِ مخابراتی، جریانِ شارژ و نظارتِ <span class="ltr" dir="ltr">VT</span></a></li>
  <li><a href="#sec-ch26-e-cable" id="toc-sec-ch26-e-cable" class="nav-link" data-scroll-target="#sec-ch26-e-cable"><span class="header-section-number">26.6.7</span> حفاظتِ کابل و شینه: تصویرِ گرمایی، منحنیِ آسیب و دیفرانسیلِ امپدانسِ بالا</a></li>
  <li><a href="#sec-ch26-e-locate" id="toc-sec-ch26-e-locate" class="nav-link" data-scroll-target="#sec-ch26-e-locate"><span class="header-section-number">26.6.8</span> مقایسهٔ فایل‌های تنظیم و مکان‌یابیِ خطا</a></li>
  <li><a href="#sec-ch26-e-timer" id="toc-sec-ch26-e-timer" class="nav-link" data-scroll-target="#sec-ch26-e-timer"><span class="header-section-number">26.6.9</span> تایمرِ خرابیِ کلید از سوابقِ زمان‌بندی و سهمِ نیروگاه در ترازِ خطا</a></li>
  <li><a href="#sec-ch26-e-stages" id="toc-sec-ch26-e-stages" class="nav-link" data-scroll-target="#sec-ch26-e-stages"><span class="header-section-number">26.6.10</span> حفاظت در هر مرحلهٔ برق‌دار کردن</a></li>
  <li><a href="#sec-ch26-e-fourstep" id="toc-sec-ch26-e-fourstep" class="nav-link" data-scroll-target="#sec-ch26-e-fourstep"><span class="header-section-number">26.6.11</span> چهار پله با هم: از کلیدِ توربین تا ورودی</a></li>
  </ul></li>
  <li><a href="#sec-ch26-mfg" id="toc-sec-ch26-mfg" class="nav-link" data-scroll-target="#sec-ch26-mfg"><span class="header-section-number">26.7</span> ساخت و تولیدِ صنعتیِ تجهیزاتِ حفاظت</a>
  <ul class="collapse">
  <li><a href="#sec-ch26-k-wiring" id="toc-sec-ch26-k-wiring" class="nav-link" data-scroll-target="#sec-ch26-k-wiring"><span class="header-section-number">26.7.1</span> چند خطای سیم‌کشی را باید انتظار داشت؟</a></li>
  </ul></li>
  <li><a href="#sec-ch26-plantp" id="toc-sec-ch26-plantp" class="nav-link" data-scroll-target="#sec-ch26-plantp"><span class="header-section-number">26.8</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch26-numbers" id="toc-sec-ch26-numbers" class="nav-link" data-scroll-target="#sec-ch26-numbers"><span class="header-section-number">26.9</span> عددهای کلیدیِ حفاظتِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch26-design" id="toc-sec-ch26-design" class="nav-link" data-scroll-target="#sec-ch26-design"><span class="header-section-number">26.10</span> گردشِ کارِ حفاظت، زمین و صاعقه</a></li>
  <li><a href="#sec-ch26-lab" id="toc-sec-ch26-lab" class="nav-link" data-scroll-target="#sec-ch26-lab"><span class="header-section-number">26.11</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch26-std" id="toc-sec-ch26-std" class="nav-link" data-scroll-target="#sec-ch26-std"><span class="header-section-number">26.12</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch26-deliverable" id="toc-sec-ch26-deliverable" class="nav-link" data-scroll-target="#sec-ch26-deliverable"><span class="header-section-number">26.13</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch26-summary" id="toc-sec-ch26-summary" class="nav-link" data-scroll-target="#sec-ch26-summary"><span class="header-section-number">26.14</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch26-vocab" id="toc-sec-ch26-vocab" class="nav-link" data-scroll-target="#sec-ch26-vocab"><span class="header-section-number">26.14.1</span> واژگانِ فصلِ ۲۶</a></li>
  </ul></li>
  <li><a href="#sec-ch26-assess" id="toc-sec-ch26-assess" class="nav-link" data-scroll-target="#sec-ch26-assess"><span class="header-section-number">26.15</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">26.15.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">26.15.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">26.15.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">26.15.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">26.15.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch26-solutions" id="toc-sec-ch26-solutions" class="nav-link" data-scroll-target="#sec-ch26-solutions"><span class="header-section-number">26.16</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch26-examples-out" id="toc-sec-ch26-examples-out" class="nav-link" data-scroll-target="#sec-ch26-examples-out"><span class="header-section-number">26.16.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch26-refs" id="toc-sec-ch26-refs" class="nav-link" data-scroll-target="#sec-ch26-refs"><span class="header-section-number">26.17</span> منابع</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/23-one-line-boundaries.html">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</a></li><li class="breadcrumb-item"><a href="../chapters/26-protection-grounding-lightning.html"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch26" class="quarto-section-identifier"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch26-map" class="level2" data-number="26.1">
<h2 data-number="26.1" class="anchored" data-anchor-id="sec-ch26-map"><span class="header-section-number">26.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>انواعِ خطا و هدفِ حفاظت را توضیح دهد و کارکردهای جریانِ زیاد، خطای زمین، دیفرانسیل، دیستانس، ولتاژ و فرکانس را با گزینش‌پذیری، حساسیت، سرعت و پشتیبان بشناسد.</li>
<li>مطالعهٔ اتصالِ کوتاه و هماهنگی، ورودی‌های تنظیمِ رله، زمین‌کردن و هم‌بندی، مسیرِ جریانِ خطا، ولتاژِ تماس و گام، صاعقه و حفاظت در برابرِ ضربه را مفهومی حساب و وارسی کند.</li>
<li>ریسکِ آرک‌فلش، مرزهای کارِ امن، آزمون و نگه‌داری را از دیدِ «چرا» و «چه شاهدی» توضیح دهد، بی‌روالِ کارِ برق‌دار.</li>
<li>زیرمجموعه‌ها و رابط‌های سامانهٔ حفاظت را دنبال کند: ترانسفورماتورهای اندازه‌گیری، رله، مدارِ قطع، تغذیهٔ <span class="ltr" dir="ltr">DC</span>، کلید، ارتباطات، ثبتِ رویداد، منطق و کنترلِ پیکربندیِ فایلِ تنظیم.</li>
<li>ناحیه‌های حفاظتِ کلکتور و صادرات، اصلی و پشتیبان، خرابیِ کلید، طرح‌های وابسته به ارتباطات و رابط‌های قطع را روی مدلِ شبکهٔ تأییدشده و الزامِ بهره‌بردار طراحیِ مفهومی کند.</li>
<li>طراحیِ تابلو و سندهای سیم‌کشی، آزمونِ کارکردیِ کارخانه، تزریقِ ثانویه، وارسیِ سربه‌سر، شاهدِ راه‌اندازی و سابقهٔ نگه‌داری را بخواند، و یک خطای فرضی را از دادهٔ شبکه تا پذیرش دنبال کند.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> مدارهای <span class="ltr" dir="ltr">AC</span> و فازورها (<a href="07-ac-three-phase.html" class="quarto-xref"><span>فصل 7</span></a>)، نمودارِ تک‌خطی و خدماتِ ایستگاه (<a href="23-one-line-boundaries.html" class="quarto-xref"><span>فصل 23</span></a>)، کابل‌ها و تابلوها (<a href="24-cables-switchgear.html" class="quarto-xref"><span>فصل 24</span></a>) و ترانسفورماتورها (<a href="25-transformers-substations.html" class="quarto-xref"><span>فصل 25</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>جریانِ خطای سه‌فاز پشتِ امپدانسِ <span class="ltr" dir="ltr">2 Ω</span> در <span class="ltr" dir="ltr">33 kV</span> تقریباً چقدر است؟</li>
<li>ستاره و مثلث چه فرقی در نول دارند؟</li>
<li>اگر جریان پنج برابر شود، گرمای <span class="math inline">\(I^2t\)</span> در همان زمان چند برابر می‌شود؟</li>
<li>چرا یک کلید باید هم جریانِ بار را ببرد و هم جریانِ خطا را قطع کند؟</li>
<li>یک دستگاهِ آماده با احتمالِ <span class="ltr" dir="ltr">1 %</span> کار نمی‌کند؛ دو دستگاهِ مستقل هر دو کار نکنند با چه احتمالی؟</li>
</ol>
<p>پاسخ‌ها: (۱) <span class="math inline">\(19{,}053/2 \approx 9.5\,\text{kA}\)</span>؛ (۲) ستاره نول دارد؛ (۳) ۲۵؛ (۴) بار عادی است و خطا نادر ولی بزرگ؛ (۵) <span class="math inline">\(0.01^2 = 10^{-4}\)</span>. اگر دو پرسش یا بیشتر را نتوانستید، <a href="07-ac-three-phase.html" class="quarto-xref"><span>فصل 7</span></a> و <a href="23-one-line-boundaries.html" class="quarto-xref"><span>فصل 23</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> نمودارِ تک‌خطی (فصلِ ۲۳) کلیدها و ترانسفورماتورهای اندازه‌گیری را جای داد، فصلِ ۲۴ کابل‌ها و تابلوها را برگزید و فصلِ ۲۵ ترانسفورماتورها را مشخص کرد. این فصل <strong>حفاظت</strong> را روی همهٔ آن‌ها می‌گذارد: ترازهای خطا، تنظیم‌ها و هماهنگی، زمین‌کردن و صاعقه، و زنجیرهٔ شاهد از مطالعه تا آزمون و تأیید. تحویل‌دادنی: مطالعهٔ هماهنگی، مشخصهٔ حفاظت، گزارشِ زمین و صاعقه، ثبتِ تنظیم‌ها با مرزِ تأیید، و برنامهٔ آزمون و نگه‌داری، با تصمیمِ <span class="ltr" dir="ltr">D-030</span>.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>تنظیم‌ها، ترازهای خطا، خاک و صاعقهٔ این فصل <strong>آموزشی</strong>اند (<span class="ltr" dir="ltr">A-331</span> تا <span class="ltr" dir="ltr">A-335</span>). طراحی و تنظیمِ نهایی مطالعه‌های ویژهٔ پروژه، مدلِ شبکهٔ تأییدشده و تأییدِ بهره‌بردار را می‌خواهد. این فصل <strong>هیچ روالِ کارِ برق‌دار</strong> نمی‌دهد: آزمون‌ها با هدف و شاهد نام برده می‌شوند و کار روی یا نزدیکِ تجهیزاتِ برق‌دار با قاعده‌های ایمنیِ مالک، مجوز و کارکنانِ صلاحیت‌دار است.</p>
</div>
</div>
</section>
<section id="sec-ch26-a" class="level2" data-number="26.2">
<h2 data-number="26.2" class="anchored" data-anchor-id="sec-ch26-a"><span class="header-section-number">26.2</span> الف. مبانیِ خطا و حفاظت</h2>
<section id="sec-ch26-a-types" class="level3" data-number="26.2.1">
<h3 data-number="26.2.1" class="anchored" data-anchor-id="sec-ch26-a-types"><span class="header-section-number">26.2.1</span> انواعِ خطا، علت‌ها و مسیرِ جریان</h3>
<p><strong>ایده.</strong> <strong>خطا</strong> (به انگلیسی <span class="ltr" dir="ltr">fault</span>) هر مسیرِ ناخواسته‌ای است که جریان را از راهِ عادی‌اش بیرون می‌برد: شکستنِ عایقِ کابل، برخوردِ شاخه به خطِ هوایی، رطوبت در سرکابل، جانوری در تابلو، صاعقه، یا اشتباهِ انسانی در کلیدزنی. جریانِ خطا را امپدانسِ <strong>کوچکِ</strong> مسیر تعیین می‌کند، نه بار؛ پس چند تا چند ده برابرِ جریانِ عادی است. در چند صد میلی‌ثانیه گرمای آن عایق را می‌سوزاند، نیروی آن شینه را خم می‌کند و قوسِ آن آدم را می‌سوزاند. <strong>حفاظت</strong> (به انگلیسی <span class="ltr" dir="ltr">protection</span>) دستگاهی است که خطا را <strong>تشخیص</strong> می‌دهد و <strong>کوچک‌ترین</strong> بخشِ ممکن را <strong>به سرعت</strong> جدا می‌کند.</p>
<p><a href="#fig-ch26-faults" class="quarto-xref">شکل&nbsp;<span>26.1</span></a> چهار نوعِ خطای موازی را نشان می‌دهد. <strong>سه‌فاز</strong> متقارن است و فقط توالیِ مثبت دارد؛ <strong>فاز به فاز</strong> توالیِ مثبت و منفی؛ <strong>تک‌فاز به زمین</strong> (رایج‌ترین خطا در کابل و خطِ هوایی) هر سه توالی؛ و <strong>دوفاز به زمین</strong> نیز هر سه. خطای <strong>سری</strong> (قطعِ یک فاز، کلیدی که یک قطبش باز نشده) جریانِ زیادی نمی‌دهد ولی نامتعادلی می‌سازد و موتورها و ژنراتورها را گرم می‌کند.</p>
<div id="fig-ch26-faults" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch26-faults-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch26-faults.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch26-faults-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;26.1: چهار نوعِ خطای موازی و مسیرِ برگشتِ جریانِ خطای زمین.
</figcaption>
</figure>
</div>
<div id="tbl-ch26-causes" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch26-causes-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;26.1: علت‌ها و جای خطاها در نیروگاهِ هیبریدی (نمونه‌وار)
</figcaption>
<div aria-describedby="tbl-ch26-causes-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 30%">
<col style="width: 38%">
<col style="width: 30%">
</colgroup>
<thead>
<tr class="header">
<th>علت</th>
<th>جای رایج در نیروگاهِ هیبریدی</th>
<th>نوعِ معمولِ خطا</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>آسیبِ عایقِ کابل (ساخت، کندنِ زمین، پیری)</td>
<td>کابل‌های جمع‌آوری <span class="ltr" dir="ltr">33 kV</span></td>
<td>تک‌فاز به زمین، سپس چندفاز</td>
</tr>
<tr class="even">
<td>سرکابل و مفصلِ بد نصب‌شده</td>
<td>سرکابل‌های <span class="ltr" dir="ltr">RMU</span> و توربین</td>
<td>تک‌فاز به زمین</td>
</tr>
<tr class="odd">
<td>صاعقه و اضافه‌ولتاژ</td>
<td>خطِ <span class="ltr" dir="ltr">132 kV</span>، توربین‌ها</td>
<td>تک‌فاز یا دوفاز، گذرا</td>
</tr>
<tr class="even">
<td>رطوبت و آلودگی</td>
<td>تابلوهای بیرونی، مقره‌ها</td>
<td>تک‌فاز به زمین</td>
</tr>
<tr class="odd">
<td>خطای داخلیِ ترانسفورماتور</td>
<td>ترانسفورماتورهای واحد و اصلی</td>
<td>میان‌دور، سپس به زمین</td>
</tr>
<tr class="even">
<td>اشتباهِ کلیدزنی</td>
<td>زمین‌کردنِ بخشِ برق‌دار</td>
<td>سه‌فاز به زمین</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>یک تفاوتِ مهم در نیروگاهِ هیبریدی.</strong> ژنراتورِ هم‌زمانِ سنتی در خطا چند برابرِ جریانِ نامی‌اش می‌دهد. توربینِ بادیِ مبدل‌دار، اینورترِ خورشیدی و مبدلِ باتری <strong>جریانِ خطای محدود</strong> می‌دهند: حدودِ <span class="ltr" dir="ltr">1.1</span> تا <span class="ltr" dir="ltr">1.2</span> برابرِ جریانِ نامی، با شکلی که کنترلِ مبدل تعیین می‌کند (<a href="09-power-electronics.html" class="quarto-xref"><span>فصل 9</span></a>). پس در نیروگاهِ <span class="ltr" dir="ltr">P</span> بیشترِ جریانِ خطا از <strong>شبکه</strong> می‌آید و رفتارِ حفاظت وقتی شبکه نیست کاملاً عوض می‌شود (<a href="#sec-ch26-b-nogrid" class="quarto-xref"><span>بخش 26.3.4</span></a>).</p>
<div id="exm-ch26-types" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.1 (کدام خطا بزرگ‌تر است؟)</strong></span> <strong>پرسش.</strong> در شینهٔ <span class="ltr" dir="ltr">33 kV</span> با <span class="math inline">\(Z_1 = Z_2 = 2.98\,\Omega\)</span> و ترانسفورماتورِ زمین با <span class="math inline">\(Z_0 = 2.0\,\Omega\)</span>، جریانِ خطای سه‌فاز، فاز به فاز و تک‌فاز به زمین (اگر نول مستقیم زمین شده بود) چیست؟</p>
<p><strong>پاسخ.</strong> سه‌فاز <span class="ltr" dir="ltr">6.39 kA</span>، فاز به فاز <span class="ltr" dir="ltr">5.53 kA</span> و تک‌فاز به زمین <span class="ltr" dir="ltr">7.17 kA</span> (خروجیِ پایین).</p>
<p><strong>تفسیر.</strong> فاز به فاز همیشه <span class="math inline">\(\sqrt{3}/2 = 0.866\)</span> سه‌فاز است (وقتی <span class="math inline">\(Z_1 = Z_2\)</span>). خطای زمین وقتی <span class="math inline">\(Z_0 &lt; Z_1\)</span> از سه‌فاز <strong>بزرگ‌تر</strong> می‌شود؛ برای همین در بسیاری از شبکه‌ها نول را با امپدانس زمین می‌کنند تا این جریان را محدود کنند. <strong>وارسی:</strong> <span class="math inline">\(3 \times 19{,}053/(2.98+2.98+2.0) = 7{,}180\,\text{A}\)</span>.</p>
</div>
</section>
<section id="sec-ch26-a-sequence" class="level3" data-number="26.2.2">
<h3 data-number="26.2.2" class="anchored" data-anchor-id="sec-ch26-a-sequence"><span class="header-section-number">26.2.2</span> مؤلفه‌های متقارن</h3>
<p><strong>ایده.</strong> هر سه فازورِ نامتعادل را می‌توان جمعِ سه دستهٔ متقارن نوشت: <strong>توالیِ مثبت</strong> (سه فازورِ هم‌اندازه با ترتیبِ عادیِ <span class="math inline">\(a\)</span>، <span class="math inline">\(b\)</span>، <span class="math inline">\(c\)</span>)، <strong>توالیِ منفی</strong> (هم‌اندازه با ترتیبِ وارون) و <strong>توالیِ صفر</strong> (سه فازورِ برابر و هم‌فاز). با عملگرِ <span class="math inline">\(a = 1\angle 120^\circ\)</span>:</p>
<p><span id="eq-ch26-sequence"><span class="math display">\[
\begin{aligned}
I_0 &amp;= \tfrac{1}{3}\,(I_a + I_b + I_c)\\
I_1 &amp;= \tfrac{1}{3}\,(I_a + a I_b + a^2 I_c)\\
I_2 &amp;= \tfrac{1}{3}\,(I_a + a^2 I_b + a I_c)
\end{aligned}
\tag{26.1}\]</span></span></p>
<p>ارزشِ این تبدیل در این است که شبکهٔ متقارن در هر توالی <strong>مستقل</strong> رفتار می‌کند: هر تجهیز سه امپدانس دارد (<span class="math inline">\(Z_1\)</span>، <span class="math inline">\(Z_2\)</span>، <span class="math inline">\(Z_0\)</span>) و هر نوعِ خطا یک <strong>اتصالِ</strong> مشخص میانِ سه شبکهٔ توالی است. برای خطای تک‌فاز به زمین سه شبکه <strong>سری</strong> می‌شوند (<a href="#fig-ch26-sequence" class="quarto-xref">شکل&nbsp;<span>26.2</span></a>):</p>
<p><span id="eq-ch26-slg"><span class="math display">\[
I_1 = I_2 = I_0 = \frac{E}{Z_1 + Z_2 + Z_0 + 3Z_\text{f}}, \qquad I_a = 3 I_0
\tag{26.2}\]</span></span></p>
<p>و برای سه‌فاز و فاز به فاز:</p>
<p><span id="eq-ch26-3ph"><span class="math display">\[
I_{3\varphi} = \frac{E}{|Z_1|}, \qquad I_\text{LL} = \frac{\sqrt{3}\,E}{|Z_1 + Z_2|}
\tag{26.3}\]</span></span></p>
<div id="fig-ch26-sequence" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch26-sequence-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch26-sequence.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch26-sequence-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;26.2: اتصالِ سریِ شبکه‌های توالی برای خطای تک‌فاز به زمین.
</figcaption>
</figure>
</div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb1"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb1-1"><a href="#cb1-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> sequence(ia: <span class="bu">complex</span>, ib: <span class="bu">complex</span>, ic: <span class="bu">complex</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>:</span>
<span id="cb1-2"><a href="#cb1-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Zero, positive and negative sequence components of three phasors."""</span></span>
<span id="cb1-3"><a href="#cb1-3" aria-hidden="true" tabindex="-1"></a>    i0 <span class="op">=</span> (ia <span class="op">+</span> ib <span class="op">+</span> ic) <span class="op">/</span> <span class="dv">3</span></span>
<span id="cb1-4"><a href="#cb1-4" aria-hidden="true" tabindex="-1"></a>    i1 <span class="op">=</span> (ia <span class="op">+</span> A <span class="op">*</span> ib <span class="op">+</span> A <span class="op">*</span> A <span class="op">*</span> ic) <span class="op">/</span> <span class="dv">3</span></span>
<span id="cb1-5"><a href="#cb1-5" aria-hidden="true" tabindex="-1"></a>    i2 <span class="op">=</span> (ia <span class="op">+</span> A <span class="op">*</span> A <span class="op">*</span> ib <span class="op">+</span> A <span class="op">*</span> ic) <span class="op">/</span> <span class="dv">3</span></span>
<span id="cb1-6"><a href="#cb1-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> i0, i1, i2</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb2"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb2-1"><a href="#cb2-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> fault_currents(e_ph: <span class="bu">float</span>, z1: <span class="bu">complex</span>, z2: <span class="bu">complex</span>, z0: <span class="bu">complex</span>,</span>
<span id="cb2-2"><a href="#cb2-2" aria-hidden="true" tabindex="-1"></a>                   zf: <span class="bu">complex</span> <span class="op">=</span> <span class="ot">0j</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb2-3"><a href="#cb2-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Fault currents (A) at a bus with phase voltage e_ph (V) and</span></span>
<span id="cb2-4"><a href="#cb2-4" aria-hidden="true" tabindex="-1"></a><span class="co">    sequence impedances (ohm): three-phase, line-to-line, single</span></span>
<span id="cb2-5"><a href="#cb2-5" aria-hidden="true" tabindex="-1"></a><span class="co">    line-to-earth (through zf)."""</span></span>
<span id="cb2-6"><a href="#cb2-6" aria-hidden="true" tabindex="-1"></a>    i3 <span class="op">=</span> e_ph <span class="op">/</span> <span class="bu">abs</span>(z1)</span>
<span id="cb2-7"><a href="#cb2-7" aria-hidden="true" tabindex="-1"></a>    ill <span class="op">=</span> math.sqrt(<span class="dv">3</span>) <span class="op">*</span> e_ph <span class="op">/</span> <span class="bu">abs</span>(z1 <span class="op">+</span> z2)</span>
<span id="cb2-8"><a href="#cb2-8" aria-hidden="true" tabindex="-1"></a>    ise <span class="op">=</span> <span class="dv">3</span> <span class="op">*</span> e_ph <span class="op">/</span> <span class="bu">abs</span>(z1 <span class="op">+</span> z2 <span class="op">+</span> z0 <span class="op">+</span> <span class="dv">3</span> <span class="op">*</span> zf)</span>
<span id="cb2-9"><a href="#cb2-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {<span class="st">"3ph"</span>: i3, <span class="st">"LL"</span>: ill, <span class="st">"SLG"</span>: ise}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>fault currents at a 33 kV bus section (coupler open, teaching):
  Z1 = Z2 = 2.98 ohm; earthing transformer Z0 2.0 ohm
  three-phase        6.39 kA
  line to line       5.53 kA
  line to earth, solidly earthed:     7.17 kA
  line to earth through 47.6 ohm:      400 A
  the resistor turns a 7.2 kA earth fault into about 400 A: the
  cable screens, the earth grid and the touch voltages see
  400 A, and the earth-fault relays must be sensitive enough
  to see it (below)</code></pre>
<p><strong><span class="math inline">\(Z_0\)</span> از کجا می‌آید؟</strong> جریانِ توالیِ صفر فقط جایی جاری می‌شود که مسیرِ برگشت از زمین یا نول باشد. سیم‌پیچِ <strong>مثلث</strong> جریانِ توالیِ صفر را از یک سو به سوی دیگر <strong>نمی‌گذراند</strong> (در خودِ مثلث می‌چرخد)؛ نولِ <strong>ستارهٔ زمین‌نشده</strong> هم مسیر نمی‌دهد. ترانسفورماتورِ اصلیِ <span class="ltr" dir="ltr">YNd11</span> (<a href="25-transformers-substations.html" class="quarto-xref"><span>فصل 25</span></a>) در سمتِ <span class="ltr" dir="ltr">33 kV</span> مثلث است؛ پس سمتِ <span class="ltr" dir="ltr">33 kV</span> <strong>بی‌نول</strong> است و منبعِ زمینش یک <strong>ترانسفورماتورِ زمین</strong> (زیگزاگ) با مقاومتِ نول است.</p>
<div id="exm-ch26-sequence" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.2 (یک جریانِ تک‌فاز در سه توالی)</strong></span> <strong>پرسش.</strong> اگر فقط فازِ <span class="math inline">\(a\)</span> جریانِ <span class="ltr" dir="ltr">1,000 A</span> داشته باشد و <span class="math inline">\(b\)</span> و <span class="math inline">\(c\)</span> صفر، مؤلفه‌های توالی چیست؟ برای دستهٔ <span class="ltr" dir="ltr">800 A</span> با زاویه‌های <span class="math inline">\(0\)</span>، <span class="math inline">\(-110\)</span> و <span class="math inline">\(120\)</span> درجه چه؟</p>
<p><strong>پاسخ.</strong> در حالتِ اول هر سه مؤلفه <span class="ltr" dir="ltr">333 A</span>؛ در حالتِ دوم <span class="math inline">\(|I_1| = 797\)</span>، <span class="math inline">\(|I_0| = |I_2| = 46\,\text{A}\)</span> (سطرهای <span class="ltr" dir="ltr">P25</span> و <span class="ltr" dir="ltr">P26</span> در <a href="#sec-ch26-solutions" class="quarto-xref"><span>بخش 26.16</span></a>).</p>
<p><strong>تفسیر.</strong> جریانِ تک‌فاز سه‌سهمِ برابر است؛ این همان چیزی است که <a href="#eq-ch26-slg" class="quarto-xref">معادلهٔ&nbsp;<span>26.2</span></a> می‌گوید. دستهٔ دوم تقریباً متقارن است (فقط ۱۰ درجه جابه‌جا) و مؤلفهٔ منفیِ کوچکی دارد؛ رلهٔ <strong>توالیِ منفی</strong> همین را برای یافتنِ نامتعادلی و قطعِ فاز می‌سنجد. <strong>وارسی:</strong> <span class="math inline">\(I_0 = (1{,}000+0+0)/3 = 333\)</span>.</p>
</div>
</section>
<section id="sec-ch26-a-neutral" class="level3" data-number="26.2.3">
<h3 data-number="26.2.3" class="anchored" data-anchor-id="sec-ch26-a-neutral"><span class="header-section-number">26.2.3</span> زمین‌کردنِ نول و جریانِ خطای زمین</h3>
<p><strong>ایده.</strong> روشِ زمین‌کردنِ نول جریانِ خطای زمین و اضافه‌ولتاژِ فازهای سالم را با هم تعیین می‌کند. چهار گزینهٔ اصلی:</p>
<div id="tbl-ch26-neutral" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch26-neutral-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;26.2: روش‌های زمین‌کردنِ نول و پیامدهایشان (مفهومی)
</figcaption>
<div aria-describedby="tbl-ch26-neutral-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 23%">
<col style="width: 23%">
<col style="width: 23%">
<col style="width: 29%">
</colgroup>
<thead>
<tr class="header">
<th>روش</th>
<th>جریانِ خطای زمین</th>
<th>ولتاژِ فازهای سالم</th>
<th>پیامد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>مستقیم (صلب)</td>
<td>بزرگ (چند کیلوآمپر)</td>
<td>کم‌افزایش</td>
<td>آسیب و افزایشِ پتانسیلِ زمین بزرگ</td>
</tr>
<tr class="even">
<td>مقاومت</td>
<td>محدود (مثلاً <span class="ltr" dir="ltr">400 A</span>)</td>
<td>تا حدودِ <span class="math inline">\(\sqrt{3}\)</span> تا رفعِ خطا</td>
<td>آسیبِ کم، حفاظتِ حساس لازم</td>
</tr>
<tr class="odd">
<td>راکتانس یا پیچکِ خاموش‌کن</td>
<td>کم یا جبران‌شده</td>
<td>تا <span class="math inline">\(\sqrt{3}\)</span></td>
<td>ادامهٔ کار با خطا، یافتنِ خطا سخت‌تر</td>
</tr>
<tr class="even">
<td>زمین‌نشده</td>
<td>فقط جریانِ خازنی</td>
<td>تا <span class="math inline">\(\sqrt{3}\)</span> و ضربه‌های تکراری</td>
<td>اضافه‌ولتاژِ قوسیِ خطرناک</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>نیروگاهِ <span class="ltr" dir="ltr">P</span> در هر بخشِ شینهٔ <span class="ltr" dir="ltr">33 kV</span> یک ترانسفورماتورِ زمین با مقاومتِ <span class="math inline">\(47.6\,\Omega\)</span> دارد (فصلِ ۲۳). جریانِ خطای زمین تقریباً <span class="math inline">\(E/R = 19{,}053/47.6 = 400\,\text{A}\)</span> است و امپدانس‌های توالی در برابرِ آن کوچک‌اند (خروجیِ بالا: <span class="ltr" dir="ltr">400 A</span>).</p>
<p><strong>جریانِ خازنی.</strong> هر فازِ کابل نسبت به غلافِ زمین‌شده یک خازن است. در خطای تک‌فاز به زمین، دو فازِ سالم با ولتاژِ خط شارژ می‌شوند و جریانِ خازنی از مسیرِ خطا برمی‌گردد:</p>
<p><span id="eq-ch26-capacitive"><span class="math display">\[
I_\text{c} = 3\,\omega\,C\,E
\tag{26.4}\]</span></span></p>
<p>با <span class="math inline">\(C\)</span> ظرفیتِ هر فاز نسبت به زمین (همهٔ کابل‌های گالوانیکِ آن بخش).</p>
<pre class="text"><code>capacitive earth-fault current (charging of the healthy phases):
  =WS1 cable 1.02 uF per phase -&gt; 3 w C E = 18.4 A
  whole section A (about 2.7 uF) -&gt; 48 A
  a healthy feeder sends its own capacitive current through its
  core-balance CT for a fault elsewhere: the feeder pickup
  (40 A) is above 2 x 18.4 A, so it does not trip in sympathy
  the 400 A resistor current is 8 x the section's capacitive
  current: it damps the arcing re-strikes that drive
  overvoltages in an unearthed system
  without its earthing transformer a section is unearthed:
  an earth fault gives only ~48 A and the healthy phases rise
  to 1.73 pu - so no section runs without its earthing source
  (an interlock or an operating rule, decided with ch 23)</code></pre>
<div id="exm-ch26-capacitive" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.3 (چرا مقاومت، و چرا هرگز بی‌ترانسفورماتورِ زمین؟)</strong></span> <strong>پرسش.</strong> جریانِ خازنیِ فیدرِ <span class="ltr" dir="ltr">=WS1</span> و کلِ بخشِ <span class="ltr" dir="ltr">A</span> را حساب کنید. تنظیمِ <span class="ltr" dir="ltr">40 A</span> خطای زمینِ فیدر با آن چه نسبتی دارد؟ اگر ترانسفورماتورِ زمینِ بخش خارج باشد چه می‌شود؟</p>
<p><strong>پاسخ.</strong> فیدر <span class="math inline">\(1.02\,\mu\text{F}\)</span> و <span class="ltr" dir="ltr">18.4 A</span>؛ بخش حدودِ <span class="math inline">\(2.7\,\mu\text{F}\)</span> و <span class="ltr" dir="ltr">46 A</span>. تنظیمِ <span class="ltr" dir="ltr">40 A</span> بیش از دو برابرِ جریانِ خازنیِ خودِ فیدر است. بی‌ترانسفورماتورِ زمین، خطا فقط حدودِ <span class="ltr" dir="ltr">46 A</span> می‌دهد و فازهای سالم به <span class="math inline">\(\sqrt{3} = 1.73\)</span> پریونیت می‌رسند.</p>
<p><strong>تفسیر.</strong> فیدرِ <strong>سالم</strong> هم در خطای فیدرِ دیگر جریانِ خازنیِ خودش را از ترانسفورماتورِ جریانِ حلقوی‌اش می‌گذراند؛ اگر تنظیم نزدیکِ آن باشد، فیدرِ سالم «هم‌دردی» قطع می‌کند. مقاومتی که جریانش چند برابرِ جریانِ خازنی است ضربه‌های تکراریِ قوس را میرا می‌کند. بخشِ بی‌منبعِ زمین شبکه‌ای زمین‌نشده است: خطای زمین دیده نمی‌شود، کابل‌ها زیرِ ولتاژِ خط می‌مانند و برقگیرها باید برای آن انتخاب شوند (<a href="#sec-ch26-c-spd" class="quarto-xref"><span>بخش 26.4.4</span></a>). پس یک <strong>قفلِ داخلی</strong> یا <strong>قاعدهٔ بهره‌برداری</strong> لازم است. <strong>وارسی:</strong> <span class="math inline">\(3 \times 314.16 \times 1.023 \times 10^{-6} \times 19{,}053 = 18.4\)</span>.</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>ایمنی: ولتاژِ فازِ سالم
</div>
</div>
<div class="callout-body-container callout-body">
<p>در شبکهٔ مقاومت‌زمین یا زمین‌نشده، هنگامِ خطای زمین فازهای «سالم» تا ولتاژِ خط بالا می‌روند. عایقِ کابل‌ها و برقگیرها برای این طراحی می‌شوند؛ هیچ کاری روی فازی که «سالم» به نظر می‌رسد بی‌جداسازی و زمین‌کردنِ مطابقِ قاعده‌های ایمنیِ مالک انجام نمی‌شود.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا جریانِ خطا را امپدانسِ مسیر تعیین می‌کند و نه بار؟</li>
<li>کدام نوعِ خطا فقط توالیِ مثبت دارد؟ کدام هر سه را؟</li>
<li>چرا مبدل‌ها جریانِ خطای کمی می‌دهند و این برای حفاظت چه معنایی دارد؟</li>
<li>با <a href="#eq-ch26-sequence" class="quarto-xref">معادلهٔ&nbsp;<span>26.1</span></a> مؤلفه‌های دستهٔ <span class="math inline">\(I_a = 100\)</span>، <span class="math inline">\(I_b = 0\)</span>، <span class="math inline">\(I_c = -100\)</span> (زاویه صفر) را حساب کنید.</li>
<li>چرا سیم‌پیچِ مثلث مسیرِ توالیِ صفر را می‌بندد؟</li>
<li>جریانِ خطای زمین با <span class="math inline">\(Z_0 = 4\,\Omega\)</span> و مقاومتِ <span class="math inline">\(63.5\,\Omega\)</span> در <span class="ltr" dir="ltr">33 kV</span> چیست؟</li>
<li>جریانِ خازنیِ <span class="math inline">\(5\,\mu\text{F}\)</span> در هر فاز در <span class="ltr" dir="ltr">33 kV</span> را حساب کنید.</li>
<li>چرا بخشی که منبعِ زمین ندارد نباید کار کند؟</li>
<li>چرا خطای زمین می‌تواند از سه‌فاز بزرگ‌تر باشد؟</li>
<li>دو علتِ رایجِ خطا در کابل‌های جمع‌آوری را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-a-ctvt" class="level3" data-number="26.2.4">
<h3 data-number="26.2.4" class="anchored" data-anchor-id="sec-ch26-a-ctvt"><span class="header-section-number">26.2.4</span> ترانسفورماتورهای جریان و ولتاژ: چشمِ حفاظت</h3>
<p><strong>ایده.</strong> رله جریانِ <span class="ltr" dir="ltr">12 kA</span> یا ولتاژِ <span class="ltr" dir="ltr">33 kV</span> را مستقیم نمی‌بیند. <strong>ترانسفورماتورِ جریان</strong> (به انگلیسی <span class="ltr" dir="ltr">current transformer, CT</span>) جریانِ اولیه را به جریانِ کوچکِ ثانویه (<span class="ltr" dir="ltr">1 A</span> یا <span class="ltr" dir="ltr">5 A</span> در جریانِ نامی) و <strong>ترانسفورماتورِ ولتاژ</strong> (<span class="ltr" dir="ltr">VT</span>) ولتاژ را به حدودِ <span class="ltr" dir="ltr">110 V</span> می‌برد. خطای حفاظت معمولاً از همین‌جا شروع می‌شود: <span class="ltr" dir="ltr">CT</span>ای که در خطا <strong>اشباع</strong> شود جریانِ بریده و کج به رله می‌دهد و رله دیر یا اصلاً عمل نمی‌کند.</p>
<p><strong>اشباع و نقطهٔ زانو.</strong> <span class="ltr" dir="ltr">CT</span> برای راندنِ جریانِ ثانویه از بارِ مدار (مقاومتِ سیم‌پیچِ ثانویه <span class="math inline">\(R_\text{ct}\)</span> و بارِ بیرونی <span class="math inline">\(R_\text{b}\)</span>: سیم‌ها و رله) ولتاژ می‌سازد. اگر این ولتاژ از <strong>ولتاژِ نقطهٔ زانو</strong> (<span class="math inline">\(V_\text{k}\)</span>) بگذرد، هسته اشباع می‌شود. یک وارسیِ آموزشی:</p>
<p><span id="eq-ch26-knee"><span class="math display">\[
V_\text{k} \ge k\, I_\text{f,sec}\,(R_\text{ct} + R_\text{b})
\tag{26.5}\]</span></span></p>
<p>که <span class="math inline">\(k\)</span> ضریبی است که سازندهٔ رله برای کارکردش می‌خواهد (این‌جا ۲، آموزشی). نقطهٔ زانو را آزمونِ منحنیِ مغناطیس‌کنندگی ثابت می‌کند (<a href="#sec-ch26-mfg" class="quarto-xref"><span>بخش 26.7</span></a>).</p>
<pre class="text"><code>current-transformer knee points (teaching check, k = 2):
  CT              fault A   secondary A   R_ct+R_b   need V   knee V   ok
  feeder 600/1    12,500          20.8        4.5      188      200   yes
  feeder 600/1    12,500          20.8        4.5      188      100   no
  incomer 1600/1  12,500           7.8        6.5      102      200   yes
  a CT that saturates in a fault gives the relay a distorted
  current: the knee point is specified from the fault level
  and the burden, and proved by the CT's test (ch 43)</code></pre>
<div id="exm-ch26-knee" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.4 (نقطهٔ زانوی <span class="ltr" dir="ltr">CT</span>ِ فیدر)</strong></span> <strong>پرسش.</strong> <span class="ltr" dir="ltr">CT</span>ِ فیدر <span class="ltr" dir="ltr">600/1</span> در خطای <span class="ltr" dir="ltr">12.5 kA</span> با <span class="math inline">\(R_\text{ct} + R_\text{b} = 4.5\,\Omega\)</span> چه نقطهٔ زانویی می‌خواهد؟ هستهٔ <span class="ltr" dir="ltr">100 V</span> کافی است؟ <span class="ltr" dir="ltr">CT</span>ِ ورودیِ <span class="ltr" dir="ltr">1600/1</span> چه؟</p>
<p><strong>پاسخ.</strong> جریانِ ثانویه <span class="ltr" dir="ltr">20.8 A</span> و نیاز <span class="math inline">\(2 \times 20.8 \times 4.5 = 188\,\text{V}\)</span>؛ هستهٔ <span class="ltr" dir="ltr">200 V</span> کافی است و <span class="ltr" dir="ltr">100 V</span> نه. ورودی با نسبتِ بزرگ‌تر فقط <span class="ltr" dir="ltr">102 V</span> می‌خواهد.</p>
<p><strong>تفسیر.</strong> نسبتِ کوچک‌تر جریانِ ثانویهٔ خطا را بزرگ می‌کند؛ <span class="ltr" dir="ltr">CT</span>ِ فیدر از ورودی سخت‌تر است. نقطهٔ زانو در <strong>مشخصهٔ <span class="ltr" dir="ltr">CT</span></strong> نوشته و با گزارشِ آزمون پذیرفته می‌شود. <strong>وارسی:</strong> <span class="math inline">\(12{,}500/600 = 20.8\)</span>.</p>
</div>
<p><strong>بارِ سیم‌ها: <span class="ltr" dir="ltr">1 A</span> یا <span class="ltr" dir="ltr">5 A</span>؟</strong> توانِ تلف‌شده در سیم‌های ثانویه با مجذورِ جریان بالا می‌رود. در پستی که <span class="ltr" dir="ltr">CT</span> تا تابلو صدها متر فاصله دارد، این تفاوت تعیین‌کننده است:</p>
<pre class="text"><code>CT burden of the secondary leads (200 m route, 4 mm2 Cu):
  loop resistance 1.84 ohm
  secondary   lead VA   relay VA   total VA
       1 A        1.8        0.5        2.3
       5 A       46.0        0.5       46.5
  the 5 A secondary puts 25 times the burden on the CT: on long
  substation routes 1 A secondaries keep the CT out of
  saturation (the knee point of lesson A) - a choice made in the CT
  specification, proved by the CT's test (ch 43)</code></pre>
<p><strong>افستِ <span class="ltr" dir="ltr">DC</span>.</strong> جریانِ خطا در لحظهٔ شروع یک مؤلفهٔ <span class="ltr" dir="ltr">DC</span> دارد که با ثابتِ زمانیِ <span class="math inline">\(L/R\)</span> میرا می‌شود. پیکِ نخستین <span class="math inline">\(i_\text{p} = \kappa\sqrt{2}\,I_\text{k}\)</span> است (فصلِ ۲۴) و <span class="ltr" dir="ltr">CT</span>ای که بخواهد این را بی‌اشباع بگذراند باید تا <span class="math inline">\(1 + X/R\)</span> برابر بزرگ‌تر باشد:</p>
<pre class="text"><code>DC offset of the fault current and CT saturation:
  X/R   peak factor kappa   peak at 12.5 kA   CT size factor 1+X/R
    5                1.56           27.5 kA                      6
   10                1.75           30.9 kA                     11
   20                1.86           32.9 kA                     21
   40                1.93           34.1 kA                     41
  the peak tests the gear's making rating (63 kA, ch 24); a CT
  that never saturates with full offset would be 1+X/R times
  larger - so relays are designed to cope with some
  saturation, and the knee point is set from the relay
  maker's requirement (the k of lesson A)</code></pre>
<div id="exm-ch26-offset" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.5 (<span class="ltr" dir="ltr">CT</span>ِ بی‌اشباع ناممکن است)</strong></span> <strong>پرسش.</strong> با <span class="math inline">\(X/R = 20\)</span> در شینهٔ <span class="ltr" dir="ltr">33 kV</span>، پیکِ <span class="ltr" dir="ltr">12.5 kA</span> و ضریبِ بزرگیِ <span class="ltr" dir="ltr">CT</span> چیست؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(\kappa = 1.86\)</span>، پیکِ <span class="ltr" dir="ltr">32.9 kA</span> (زیرِ <span class="ltr" dir="ltr">63 kA</span> قدرتِ وصلِ تابلو) و ضریبِ ۲۱.</p>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">CT</span>ِ ۲۱ برابر بزرگ گران و جاگیر است؛ پس رله‌های امروزی طوری طراحی می‌شوند که با <strong>اشباعِ کوتاه</strong> کنار بیایند (مثلاً تصمیم در نیم‌سیکلِ نخست، یا پایداری در دیفرانسیل). معیارِ <span class="math inline">\(k\)</span> در <a href="#eq-ch26-knee" class="quarto-xref">معادلهٔ&nbsp;<span>26.5</span></a> همین را از زبانِ سازندهٔ رله می‌گوید. <strong>وارسی:</strong> <span class="math inline">\(1.02 + 0.98\,e^{-3/20} = 1.864\)</span>.</p>
</div>
<p><strong>ترانسفورماتورِ ولتاژ و ولتاژِ باقی‌مانده.</strong> <span class="ltr" dir="ltr">VT</span>ِ شینه سه ولتاژِ فاز را برای حفاظتِ ولتاژ، فرکانس، جهت و دیستانس می‌دهد. سیم‌پیچی که به شکلِ <strong>مثلثِ باز</strong> بسته شود مجموعِ سه ولتاژ (<span class="math inline">\(3V_0\)</span>) را می‌دهد؛ در خطای زمین در شبکهٔ مقاومت‌زمین این ولتاژ بزرگ می‌شود و کارکردِ <strong>جابه‌جاییِ ولتاژِ نول</strong> (<span class="ltr" dir="ltr">59N</span>) آن را می‌بیند. <strong>قطبیت</strong> <span class="ltr" dir="ltr">CT</span> و <span class="ltr" dir="ltr">VT</span> (کدام سر «ورودی» است) برای کارکردهای جهت‌دار و دیفرانسیل حیاتی است و با آزمونِ قطبیت ثابت می‌شود.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>ایمنی: مدارِ ثانویهٔ <span class="ltr" dir="ltr">CT</span>
</div>
</div>
<div class="callout-body-container callout-body">
<p>ثانویهٔ <span class="ltr" dir="ltr">CT</span>ِ برق‌دار هرگز نباید باز بماند: هسته اشباع و ولتاژی خطرناک ساخته می‌شود. به همین دلیل پایانه‌های <span class="ltr" dir="ltr">CT</span> <strong>لینکِ اتصالِ کوتاه</strong> دارند و بازماندنِ آن در آزمونِ کارخانه یک ایرادِ ردهٔ <span class="ltr" dir="ltr">A</span> است (<a href="#exm-ch26-fat" class="quarto-xref">مثال&nbsp;<span>26.83</span></a>). کار روی این مدارها با کارکنانِ صلاحیت‌دار و مجوز است.</p>
</div>
</div>
</section>
<section id="sec-ch26-a-functions" class="level3" data-number="26.2.5">
<h3 data-number="26.2.5" class="anchored" data-anchor-id="sec-ch26-a-functions"><span class="header-section-number">26.2.5</span> کارکردهای حفاظتی</h3>
<p><strong>ایده.</strong> رلهٔ دیجیتالِ امروزی ده‌ها <strong>کارکرد</strong> دارد که هر کدام یک پرسش را پاسخ می‌دهد. شمارهٔ دستگاه‌های <span class="ltr" dir="ltr">ANSI</span> زبانِ مشترکِ نقشه‌هاست:</p>
<div id="tbl-ch26-functions" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch26-functions-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;26.3: کارکردهای حفاظتیِ اصلی و جایشان در نیروگاهِ P
</figcaption>
<div aria-describedby="tbl-ch26-functions-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 8%">
<col style="width: 26%">
<col style="width: 32%">
<col style="width: 32%">
</colgroup>
<thead>
<tr class="header">
<th>شماره</th>
<th>کارکرد</th>
<th>پرسش</th>
<th>کاربرد در نیروگاهِ P</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">50/51</span></td>
<td>جریانِ زیادِ آنی و زمان‌دار</td>
<td>آیا جریان از حد گذشته؟</td>
<td>فیدرها، ورودی‌ها، ترانسفورماتورهای واحد</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">50N/51N</span></td>
<td>خطای زمین</td>
<td>آیا جریانِ باقی‌مانده هست؟</td>
<td>فیدرها، پشتیبانِ مقاومتِ نول</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">67/67N</span></td>
<td>جهت‌دار</td>
<td>جریان به کدام سو می‌رود؟</td>
<td>ورودی‌های موازی</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">87T/87L/87B</span></td>
<td>دیفرانسیل</td>
<td>آیا ورودی و خروجیِ ناحیه برابرند؟</td>
<td>ترانسفورماتور، خط، شینه</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">21</span></td>
<td>دیستانس</td>
<td>امپدانسِ دیده‌شده تا خطا چقدر است؟</td>
<td>خطِ <span class="ltr" dir="ltr">132 kV</span></td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">27/59</span></td>
<td>کم‌ولتاژی و اضافه‌ولتاژ</td>
<td>ولتاژ بیرونِ بازه است؟</td>
<td>نقطهٔ اتصال، مبدل‌ها</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">81</span> و <span class="ltr" dir="ltr">ROCOF</span></td>
<td>فرکانس و آهنگِ تغییرِ آن</td>
<td>شبکه سالم است؟</td>
<td>نقطهٔ اتصال</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">59N</span></td>
<td>جابه‌جاییِ ولتاژِ نول</td>
<td>خطای زمین در شبکهٔ بی‌نول؟</td>
<td>شینهٔ <span class="ltr" dir="ltr">33 kV</span></td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">50BF</span></td>
<td>خرابیِ کلید</td>
<td>کلید پس از فرمان باز شد؟</td>
<td>همهٔ کلیدهای <span class="ltr" dir="ltr">33</span> و <span class="ltr" dir="ltr">132 kV</span></td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">86</span></td>
<td>رلهٔ قفل</td>
<td>تا بازبینی بسته نشود</td>
<td>ترانسفورماتورِ اصلی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>جریانِ زیادِ زمان‌دارِ معکوس.</strong> زمانِ عملکرد با بزرگیِ جریان کم می‌شود. شکلِ استانداردشده:</p>
<p><span id="eq-ch26-idmt"><span class="math display">\[
t = \text{TMS}\,\frac{k}{(I/I_\text{s})^{\alpha} - 1}
\tag{26.6}\]</span></span></p>
<p>با <span class="math inline">\(I_\text{s}\)</span> جریانِ <strong>راه‌اندازی</strong> (<span class="ltr" dir="ltr">pickup</span>)، <span class="ltr" dir="ltr">TMS</span> ضریبِ زمانی، و ثابت‌های <span class="math inline">\(k\)</span> و <span class="math inline">\(\alpha\)</span> برای منحنی‌های «معکوسِ استاندارد» (<span class="math inline">\(0.14\)</span>، <span class="math inline">\(0.02\)</span>)، «خیلی معکوس» (<span class="math inline">\(13.5\)</span>، <span class="math inline">\(1\)</span>) و «بی‌نهایت معکوس» (<span class="math inline">\(80\)</span>، <span class="math inline">\(2\)</span>).</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb8"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb8-1"><a href="#cb8-1" aria-hidden="true" tabindex="-1"></a>CURVES <span class="op">=</span> {   <span class="co"># inverse-time curve constants (k, alpha), standard forms</span></span>
<span id="cb8-2"><a href="#cb8-2" aria-hidden="true" tabindex="-1"></a>    <span class="st">"standard inverse"</span>: (<span class="fl">0.14</span>, <span class="fl">0.02</span>),</span>
<span id="cb8-3"><a href="#cb8-3" aria-hidden="true" tabindex="-1"></a>    <span class="st">"very inverse"</span>: (<span class="fl">13.5</span>, <span class="fl">1.0</span>),</span>
<span id="cb8-4"><a href="#cb8-4" aria-hidden="true" tabindex="-1"></a>    <span class="st">"extremely inverse"</span>: (<span class="fl">80.0</span>, <span class="fl">2.0</span>),</span>
<span id="cb8-5"><a href="#cb8-5" aria-hidden="true" tabindex="-1"></a>}</span>
<span id="cb8-6"><a href="#cb8-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb8-7"><a href="#cb8-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb8-8"><a href="#cb8-8" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> trip_time(i: <span class="bu">float</span>, pickup: <span class="bu">float</span>, tms: <span class="bu">float</span>,</span>
<span id="cb8-9"><a href="#cb8-9" aria-hidden="true" tabindex="-1"></a>              curve: <span class="bu">str</span> <span class="op">=</span> <span class="st">"standard inverse"</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb8-10"><a href="#cb8-10" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Operating time (s) of an inverse-time overcurrent element:</span></span>
<span id="cb8-11"><a href="#cb8-11" aria-hidden="true" tabindex="-1"></a><span class="co">    t = TMS k / ((I/Is)^alpha - 1); inf below pickup."""</span></span>
<span id="cb8-12"><a href="#cb8-12" aria-hidden="true" tabindex="-1"></a>    k, a <span class="op">=</span> CURVES[curve]</span>
<span id="cb8-13"><a href="#cb8-13" aria-hidden="true" tabindex="-1"></a>    m <span class="op">=</span> i <span class="op">/</span> pickup</span>
<span id="cb8-14"><a href="#cb8-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> math.inf <span class="cf">if</span> m <span class="op">&lt;=</span> <span class="dv">1</span> <span class="cf">else</span> tms <span class="op">*</span> k <span class="op">/</span> (m <span class="op">**</span> a <span class="op">-</span> <span class="dv">1</span>)</span>
<span id="cb8-15"><a href="#cb8-15" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb8-16"><a href="#cb8-16" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb8-17"><a href="#cb8-17" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> grading_ok(t_down: <span class="bu">float</span>, t_up: <span class="bu">float</span>, margin: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.3</span>) <span class="op">-&gt;</span> <span class="bu">bool</span>:</span>
<span id="cb8-18"><a href="#cb8-18" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Upstream relay slower than downstream by at least the margin."""</span></span>
<span id="cb8-19"><a href="#cb8-19" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> t_up <span class="op">-</span> t_down <span class="op">&gt;=</span> margin</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="exm-ch26-curves" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.6 (سه منحنی در ده برابرِ راه‌اندازی)</strong></span> <strong>پرسش.</strong> با <span class="math inline">\(\text{TMS} = 0.2\)</span> و جریانِ ده برابرِ راه‌اندازی، زمانِ سه منحنی چیست؟</p>
<p><strong>پاسخ.</strong> معکوسِ استاندارد <span class="ltr" dir="ltr">0.59 s</span>، خیلی معکوس <span class="ltr" dir="ltr">0.30 s</span>، بی‌نهایت معکوس <span class="ltr" dir="ltr">0.162 s</span> (سطرهای <span class="ltr" dir="ltr">P05</span> تا <span class="ltr" dir="ltr">P07</span>).</p>
<p><strong>تفسیر.</strong> منحنیِ تندتر در جریانِ زیاد سریع‌تر و در جریانِ کم کندتر است؛ وقتی جریانِ خطا با فاصله زیاد عوض می‌شود (خطِ بلند) منحنیِ تند گزینش‌پذیری را آسان می‌کند، و برای هماهنگی با فیوز منحنیِ بی‌نهایت معکوس شبیهِ فیوز است. <strong>وارسی:</strong> <span class="math inline">\(0.2 \times 0.14/(10^{0.02}-1) = 0.594\)</span>.</p>
</div>
<p><strong>دیفرانسیل.</strong> قانونِ کیرشهف می‌گوید جمعِ جریان‌های ورودی به یک ناحیهٔ سالم صفر است. رلهٔ دیفرانسیل جمعِ جریان‌های <span class="ltr" dir="ltr">CT</span>های دو سرِ ناحیه را می‌سنجد و اگر از حد گذشت، خطا <strong>درونِ</strong> ناحیه است. چون <span class="ltr" dir="ltr">CT</span>ها کامل نیستند، آستانه با جریانِ عبوری <strong>مهار</strong> (<span class="ltr" dir="ltr">bias</span>) می‌شود:</p>
<p><span id="eq-ch26-diff"><span class="math display">\[
|I_1 + I_2| &gt; I_\text{d0} + s\,\frac{|I_1| + |I_2|}{2}
\tag{26.7}\]</span></span></p>
<pre class="text"><code>transformer differential with bias (pickup 0.2 pu, slope 30 %):
  through fault, CTs matched       I1   8.3  I2  -8.3  -&gt; restrain
  through fault, 5 % CT mismatch   I1   8.3  I2  -7.9  -&gt; restrain
  internal fault fed from HV only  I1   8.3  I2   0.0  -&gt; trip
  internal fault, light load       I1   1.0  I2  -0.2  -&gt; trip
  inrush on energising is all on one side and would look like
  an internal fault: its 2nd harmonic blocks the element
  (threshold set with the maker); the 30-degree shift of YNd11
  is compensated in the relay (ch 25)</code></pre>
<div id="fig-ch26-diff" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch26-diff-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch26-diff.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch26-diff-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;26.3: مشخصهٔ دیفرانسیلِ مهارشده و چهار حالتِ آزمون.
</figcaption>
</figure>
</div>
<div id="exm-ch26-diff" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.7 (دیفرانسیلِ ترانسفورماتور در چهار حالت)</strong></span> <strong>پرسش.</strong> با آستانهٔ <span class="ltr" dir="ltr">0.2</span> پریونیت و شیبِ <span class="ltr" dir="ltr">30 %</span>، کدام حالت قطع می‌کند: خطای عبوری با <span class="ltr" dir="ltr">CT</span>های جور، با ناجوریِ <span class="ltr" dir="ltr">5 %</span>، خطای داخلی از یک سو، و خطای داخلی در بارِ کم (<span class="math inline">\(I_1 = 1.0\)</span>، <span class="math inline">\(I_2 = -0.2\)</span>)؟</p>
<p><strong>پاسخ.</strong> دو حالتِ عبوری مهار، دو حالتِ داخلی قطع (<a href="#fig-ch26-diff" class="quarto-xref">شکل&nbsp;<span>26.3</span></a>).</p>
<p><strong>تفسیر.</strong> ناجوریِ <span class="ltr" dir="ltr">5 %</span> در <span class="ltr" dir="ltr">8.3</span> پریونیت تفاضلِ <span class="ltr" dir="ltr">0.4</span> می‌دهد که بدونِ مهار از آستانهٔ <span class="ltr" dir="ltr">0.2</span> می‌گذشت؛ شیب همین را می‌گیرد. <strong>جریانِ هجومی</strong> هنگامِ برق‌دار کردن (<a href="25-transformers-substations.html" class="quarto-xref"><span>فصل 25</span></a>) فقط از یک سو می‌آید و شبیهِ خطای داخلی است؛ هارمونیکِ دومِ آن کارکرد را <strong>قفل</strong> می‌کند. جابه‌جاییِ ۳۰ درجه‌ایِ <span class="ltr" dir="ltr">YNd11</span> و حذفِ توالیِ صفر در خودِ رله جبران می‌شود. <strong>وارسی:</strong> <span class="math inline">\(|8.3 - 7.9| = 0.4 &lt; 0.2 + 0.3 \times 8.1 = 2.63\)</span>.</p>
</div>
<p><strong>دیستانس.</strong> رلهٔ دیستانس نسبتِ ولتاژ به جریان را می‌سنجد؛ در خطا این <strong>امپدانس</strong> تقریباً با فاصله تا خطا متناسب است. خطاهای درونِ یک <strong>ناحیه</strong> (دایره‌ای در صفحهٔ <span class="math inline">\(R\)</span>-<span class="math inline">\(X\)</span>) قطع می‌شوند؛ جزئیاتِ آن در <a href="#sec-ch26-e-line" class="quarto-xref"><span>بخش 26.6.2</span></a> می‌آید.</p>
</section>
<section id="sec-ch26-a-principles" class="level3" data-number="26.2.6">
<h3 data-number="26.2.6" class="anchored" data-anchor-id="sec-ch26-a-principles"><span class="header-section-number">26.2.6</span> اصولِ خوب: گزینش‌پذیری، حساسیت، سرعت، پشتیبان</h3>
<p><strong>ایده.</strong> هر طرحِ حفاظت با پنج ویژگی سنجیده می‌شود:</p>
<ol type="1">
<li><strong>گزینش‌پذیری</strong> (<span class="ltr" dir="ltr">selectivity</span>): فقط کلیدهای نزدیک به خطا باز شوند.</li>
<li><strong>حساسیت:</strong> کوچک‌ترین خطا هم دیده شود (خطای زمین با مقاومتِ قوس، انتهای فیدر، شبکهٔ ضعیف).</li>
<li><strong>سرعت:</strong> آسیب، ناپایداری و انرژیِ قوس با زمان بالا می‌روند (<a href="#sec-ch26-d-arc" class="quarto-xref"><span>بخش 26.5.2</span></a>).</li>
<li><strong>قابلیتِ اطمینان</strong> با دو روی: <strong>اتکاپذیری</strong> (<span class="ltr" dir="ltr">dependability</span>: در خطا عمل کند) و <strong>امنیت</strong> (<span class="ltr" dir="ltr">security</span>: بی‌خطا عمل نکند).</li>
<li><strong>پشتیبان:</strong> اگر حفاظتِ اصلی یا کلیدش نشد، کسی دیگر خطا را رفع کند، کندتر و با بخشِ بزرگ‌تر.</li>
</ol>
<p>این‌ها با هم در کشمکش‌اند: سرعتِ بیشتر گزینش‌پذیری را سخت می‌کند، حساسیتِ بیشتر امنیت را کم می‌کند. هنرِ طراحِ حفاظت پیدا کردنِ تعادلِ پذیرفتنی و <strong>نوشتنِ</strong> آن است.</p>
<pre class="text"><code>dependability: probability a fault is not cleared (teaching):
  main fails 1%, backup fails 2%, independent: 2.0e-04
  with a common cause (beta 0.05): 6.9e-04  (3 x worse)
  with a common cause (beta 0.10): 1.2e-03  (6 x worse)
  with a common cause (beta 0.20): 2.2e-03  (11 x worse)
  shared DC supply, shared CT core, one trip coil: each makes
  main and backup fail together; separate DC circuits, CT
  cores and trip coils keep them independent
  security is the other side: two relays in parallel trip
  more often by mistake - main and backup are graded, and a
  scheme that must not trip falsely may need two to agree</code></pre>
<div id="exm-ch26-reliability" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.8 (پشتیبانِ مستقل یا پشتیبانِ هم‌سرنوشت؟)</strong></span> <strong>پرسش.</strong> اگر حفاظتِ اصلی در <span class="ltr" dir="ltr">1 %</span> و پشتیبان در <span class="ltr" dir="ltr">2 %</span> خطاها نشود، احتمالِ رفع‌نشدن چیست؟ با علتِ مشترکِ <span class="math inline">\(\beta = 0.1\)</span> چه؟</p>
<p><strong>پاسخ.</strong> مستقل <span class="math inline">\(2 \times 10^{-4}\)</span>؛ با <span class="math inline">\(\beta = 0.1\)</span> حدودِ <span class="math inline">\(1.2 \times 10^{-3}\)</span>، شش برابر بدتر.</p>
<p><strong>تفسیر.</strong> یک تغذیهٔ <span class="ltr" dir="ltr">DC</span>، یک هستهٔ <span class="ltr" dir="ltr">CT</span> یا یک بوبینِ قطعِ مشترک، اصلی و پشتیبان را با هم از کار می‌اندازد؛ مدلِ ساده‌ی «بتا» نشان می‌دهد علتِ مشترکِ کوچک چقدر سود را می‌خورد. پس مدارهای <span class="ltr" dir="ltr">DC</span>، هسته‌های <span class="ltr" dir="ltr">CT</span> و بوبین‌های قطعِ اصلی و پشتیبان <strong>جدا</strong>یند (<a href="#sec-ch26-b-trip" class="quarto-xref"><span>بخش 26.3.6</span></a>، <a href="#sec-ch26-e-events" class="quarto-xref"><span>بخش 26.6.5</span></a>). <strong>وارسی:</strong> <span class="math inline">\(0.9 \times 2 \times 10^{-4} + 0.1 \times 0.01 = 1.18 \times 10^{-3}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا <span class="ltr" dir="ltr">CT</span>ِ اشباع‌شده خطرناک است؟</li>
<li>با <a href="#eq-ch26-knee" class="quarto-xref">معادلهٔ&nbsp;<span>26.5</span></a> نقطهٔ زانوی لازم برای <span class="ltr" dir="ltr">20 A</span> ثانویه و <span class="ltr" dir="ltr">5 Ω</span> را حساب کنید.</li>
<li>چرا ثانویهٔ <span class="ltr" dir="ltr">1 A</span> در پستِ بزرگ رایج است؟</li>
<li>زمانِ منحنیِ معکوسِ استاندارد را در پنج برابرِ راه‌اندازی و <span class="math inline">\(\text{TMS} = 0.1\)</span> حساب کنید.</li>
<li>دیفرانسیل با <span class="math inline">\(I_1 = 5\)</span> و <span class="math inline">\(I_2 = -4.5\)</span> قطع می‌کند؟</li>
<li>چرا جریانِ هجومی دیفرانسیل را فریب می‌دهد و چه چیزی جلویش را می‌گیرد؟</li>
<li>فرقِ اتکاپذیری و امنیت را با یک مثال بگویید.</li>
<li>مثلثِ باز چه ولتاژی می‌دهد و به چه کاری می‌آید؟</li>
<li>سه علتِ مشترک میانِ حفاظتِ اصلی و پشتیبان را نام ببرید.</li>
<li>شمارهٔ <span class="ltr" dir="ltr">ANSI</span> کارکردهای خرابیِ کلید و دیستانس چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-a-transformer" class="level3" data-number="26.2.7">
<h3 data-number="26.2.7" class="anchored" data-anchor-id="sec-ch26-a-transformer"><span class="header-section-number">26.2.7</span> حفاظتِ ترانسفورماتور: شیبِ مهار و خطای زمینِ محدود</h3>
<p><strong>جریانِ نشتیِ دیفرانسیل.</strong> دیفرانسیلِ ترانسفورماتور (<a href="#exm-ch26-diff" class="quarto-xref">مثال&nbsp;<span>26.7</span></a>) جریانِ ورودی و خروجی را مقایسه می‌کند؛ ولی حتی در خطای <strong>بیرونی</strong> هم این دو کاملاً برابر نیستند. تپ‌چنجر نسبت را تا <span class="ltr" dir="ltr">±10 %</span> عوض می‌کند و نسبتِ <span class="ltr" dir="ltr">CT</span>ها فقط در تپِ اصلی با هم می‌خوانند؛ عدمِ تطبیقِ ثابتی هم می‌ماند. اختلاف، <strong>جریانِ نشتی</strong> (<span class="ltr" dir="ltr">spill</span>)، با جریانِ عبوری بزرگ می‌شود:</p>
<p><span id="eq-ch26-spill"><span class="math display">\[
I_\text{spill} \approx I_\text{through}\,\left(|t| + \varepsilon_\text{CT}\right)
\tag{26.8}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb11"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb11-1"><a href="#cb11-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> spill(through_pu: <span class="bu">float</span>, tap: <span class="bu">float</span>, ct_mismatch: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb11-2"><a href="#cb11-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Differential (spill) current, per unit of rated, when a through</span></span>
<span id="cb11-3"><a href="#cb11-3" aria-hidden="true" tabindex="-1"></a><span class="co">    current flows and the CT ratios match only at the principal tap:</span></span>
<span id="cb11-4"><a href="#cb11-4" aria-hidden="true" tabindex="-1"></a><span class="co">    the tap error and a fixed CT mismatch both leave a residue."""</span></span>
<span id="cb11-5"><a href="#cb11-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> through_pu <span class="op">*</span> (<span class="bu">abs</span>(tap) <span class="op">+</span> ct_mismatch)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>main transformer differential: spill current for a through fault
  (tap changer at -10 %, CT mismatch 3 %; pickup 0.2 pu, slope 30 %)
  through pu   spill pu   restraint threshold pu   trips?
         1.0       0.13                     0.50   no
         2.0       0.26                     0.80   no
         4.0       0.52                     1.40   no
         8.3       1.08                     2.69   no
  with a flat 0.2 pu threshold (no bias) it would trip from 2 pu: the spill
  grows with the through current, so the threshold must grow
  too - that is the bias slope; CT saturation in a heavy
  external fault adds more spill (a second, steeper slope),
  and the inrush is blocked by its second harmonic (ch 25)</code></pre>
<div id="exm-ch26-slope" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.9 (چرا آستانه باید با جریان بالا برود)</strong></span> <strong>پرسش.</strong> با تپِ <span class="ltr" dir="ltr">−10 %</span> و عدمِ تطبیقِ <span class="ltr" dir="ltr">3 %</span>، جریانِ نشتی در <span class="ltr" dir="ltr">1</span> تا <span class="ltr" dir="ltr">8.3</span> پریونیتِ عبوری چیست و آستانهٔ ثابتِ <span class="ltr" dir="ltr">0.2</span> یا شیبِ <span class="ltr" dir="ltr">30 %</span> کدام پایدار می‌ماند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.13</span> تا <span class="ltr" dir="ltr">1.08</span> پریونیت. آستانهٔ ثابت از <span class="ltr" dir="ltr">2</span> پریونیت قطعِ نادرست می‌دهد؛ با شیب، آستانه از <span class="ltr" dir="ltr">0.50</span> تا <span class="ltr" dir="ltr">2.69</span> بالا می‌رود و پایدار می‌ماند.</p>
<p><strong>تفسیر.</strong> این دلیلِ وجودیِ <strong>مهار</strong> است: آستانه با جریانِ عبوری بالا می‌رود. اشباعِ <span class="ltr" dir="ltr">CT</span> در خطای بیرونیِ سنگین نشتیِ بیشتری می‌سازد (شیبِ دوم و تندتر) و جریانِ هجومی با هارمونیکِ دوم مسدود می‌شود (فصلِ ۲۵). آزمونِ پایداری (<a href="#sec-ch26-e-boundary" class="quarto-xref"><span>بخش 26.6.4</span></a>) همین را در محل ثابت می‌کند. <strong>وارسی:</strong> <span class="math inline">\(8.3 \times 0.13 = 1.08\)</span>.</p>
</div>
<p><strong>خطای زمینِ محدود.</strong> در سیم‌پیچِ ستاره‌ای که با مقاومت زمین شده، خطای زمین در فاصلهٔ <span class="math inline">\(x\)</span> از نول با ولتاژِ <span class="math inline">\(x\,E\)</span> رانده می‌شود: جریانِ آن <span class="math inline">\(x\,I_\text{max}\)</span> است. ولی سمتِ خط این جریان را از نسبتِ دورِ <span class="math inline">\(x\)</span> می‌بیند: دیفرانسیل فقط <span class="math inline">\(x^2\)</span> را حس می‌کند. <strong>حفاظتِ خطای زمینِ محدود</strong> (<span class="ltr" dir="ltr">restricted earth fault, REF</span>) جریانِ نول را مستقیم با مجموعِ جریانِ فازها مقایسه می‌کند و <span class="math inline">\(x\)</span> را می‌بیند:</p>
<p><span id="eq-ch26-ref"><span class="math display">\[
I_\text{N} = x\,I_\text{max}, \qquad I_\text{line} \propto x^2\,I_\text{max}
\tag{26.9}\]</span></span></p>
<pre class="text"><code>restricted earth fault (REF) against differential, resistance-earthed
  star winding: fault at a fraction x of the winding from the neutral
  x     fault A   seen on the line side, % of rated   REF 5 %   diff 20 %
  0.1        40                                0.36         -          -
  0.2        80                                1.45      sees          -
  0.3       120                                3.27      sees          -
  0.4       160                                5.81      sees          -
  0.5       200                                9.07      sees          -
  0.6       240                               13.07      sees          -
  0.7       280                               17.79      sees          -
  0.8       320                               23.23      sees       sees
  0.9       360                               29.40      sees       sees
  1.0       400                               36.30      sees       sees
  the resistor limits the fault current to x times 400 A; the
  line side sees it reduced again by the turns ratio x: the
  differential sees only x squared and misses most winding
  faults; REF measures the neutral current itself (x, not
  x squared) and covers far more of the winding</code></pre>
<div id="fig-ch26-ref" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch26-ref-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch26-ref.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch26-ref-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;26.4: جریانِ نول (دیدِ <span class="ltr" dir="ltr">REF</span>) و جریانِ سمتِ خط (دیدِ دیفرانسیل) بر حسبِ جای خطا در سیم‌پیچ، با آستانه‌های آموزشیِ <span class="ltr" dir="ltr">5 %</span> و <span class="ltr" dir="ltr">20 %</span>.
</figcaption>
</figure>
</div>
<div id="exm-ch26-ref" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.10 (هشتاد درصد در برابرِ بیست درصد)</strong></span> <strong>پرسش.</strong> با مقاومتی که خطا را به <span class="ltr" dir="ltr">400 A</span> محدود می‌کند و جریانِ نامیِ <span class="ltr" dir="ltr">1,102 A</span>، <span class="ltr" dir="ltr">REF</span> با آستانهٔ <span class="ltr" dir="ltr">5 %</span> و دیفرانسیل با <span class="ltr" dir="ltr">20 %</span> چه بخشی از سیم‌پیچ را می‌پوشانند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">REF</span> از <span class="math inline">\(x = 0.2\)</span> (حدودِ هشتاد درصدِ سیم‌پیچ)؛ دیفرانسیل فقط از <span class="math inline">\(x = 0.8\)</span> (بیست درصد نزدیکِ ترمینال).</p>
<p><strong>تفسیر.</strong> در شبکه‌ای که با مقاومت زمین شده، دیفرانسیل بیشترِ خطاهای زمینِ سیم‌پیچ را نمی‌بیند؛ <span class="ltr" dir="ltr">REF</span> با <span class="ltr" dir="ltr">CT</span>ِ نول این شکاف را پر می‌کند. خطای نزدیکِ نول با هیچ کدام دیده نمی‌شود، ولی جریانش هم کوچک است و رلهٔ گاز (فصلِ ۲۵) گازِ آن را می‌بیند. عددها آموزشی‌اند. <strong>وارسی:</strong> <span class="math inline">\(0.8 \times 320/1{,}102 = 23\,\%\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>جریانِ نشتی در <span class="ltr" dir="ltr">5</span> پریونیت با تپِ <span class="ltr" dir="ltr">+5 %</span> و عدمِ تطبیقِ <span class="ltr" dir="ltr">2 %</span>؟</li>
<li>چرا شیبِ دوم تندتر است؟</li>
<li><span class="ltr" dir="ltr">REF</span> با آستانهٔ <span class="ltr" dir="ltr">10 %</span> از کجای سیم‌پیچ را می‌بیند؟</li>
<li>چرا خطای نزدیکِ نول برای رلهٔ گاز می‌ماند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-a-devices" class="level3" data-number="26.2.8">
<h3 data-number="26.2.8" class="anchored" data-anchor-id="sec-ch26-a-devices"><span class="header-section-number">26.2.8</span> کارکردهای بیشتر: فهرستِ تکمیلی</h3>
<p><strong>ایده.</strong> <a href="#tbl-ch26-functions" class="quarto-xref">جدول&nbsp;<span>26.3</span></a> کارکردهای اصلی را آورد. درس‌های بعدی این فصل کارکردهای دیگری را هم به کار می‌برند؛ این فهرست آن‌ها را با جای درسشان کنارِ هم می‌گذارد تا نقشه‌ها و فایل‌های تنظیم خوانا شوند:</p>
<div id="tbl-ch26-devices" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch26-devices-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;26.4: کارکردهای تکمیلیِ درس‌های این فصل
</figcaption>
<div aria-describedby="tbl-ch26-devices-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 10%">
<col style="width: 30%">
<col style="width: 38%">
<col style="width: 20%">
</colgroup>
<thead>
<tr class="header">
<th>شماره</th>
<th>کارکرد</th>
<th>پرسش</th>
<th>درس</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">25</span></td>
<td>هم‌زمانی</td>
<td>دو سو هم‌فازند تا بستن مجاز شود؟</td>
<td><a href="#exm-ch26-synch" class="quarto-xref">مثال&nbsp;<span>26.24</span></a></td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">49</span></td>
<td>تصویرِ گرمایی</td>
<td>رسانا چقدر گرم است؟</td>
<td><a href="#exm-ch26-thermal" class="quarto-xref">مثال&nbsp;<span>26.71</span></a></td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">64REF</span> یا <span class="ltr" dir="ltr">87N</span></td>
<td>خطای زمینِ محدود</td>
<td>خطای زمین درونِ سیم‌پیچ است؟</td>
<td><a href="#exm-ch26-ref" class="quarto-xref">مثال&nbsp;<span>26.10</span></a></td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">79</span></td>
<td>بازبستِ خودکار</td>
<td>خطا گذرا بود؟</td>
<td><a href="#exm-ch26-reclose" class="quarto-xref">مثال&nbsp;<span>26.23</span></a></td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">74</span></td>
<td>نظارتِ مدارِ قطع</td>
<td>مسیرِ قطع سالم است؟</td>
<td><a href="#sec-ch26-b-trip" class="quarto-xref"><span>بخش 26.3.6</span></a></td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">60</span></td>
<td>نظارتِ <span class="ltr" dir="ltr">VT</span></td>
<td>ولتاژ واقعاً رفته یا فیوزِ <span class="ltr" dir="ltr">VT</span> سوخته؟</td>
<td><a href="#sec-ch26-e-channel" class="quarto-xref"><span>بخش 26.6.6</span></a></td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">87L</span></td>
<td>دیفرانسیلِ خط</td>
<td>دو سرِ خط یک جریان می‌بینند؟</td>
<td><a href="#exm-ch26-asymmetry" class="quarto-xref">مثال&nbsp;<span>26.69</span></a></td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">87B</span></td>
<td>دیفرانسیلِ شینه (امپدانسِ بالا)</td>
<td>جمعِ جریان‌های شینه صفر است؟</td>
<td><a href="#exm-ch26-highz" class="quarto-xref">مثال&nbsp;<span>26.73</span></a></td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">81O/81U</span></td>
<td>فرکانسِ زیاد و کم</td>
<td>فرکانس بیرونِ نوار است؟</td>
<td><a href="#exm-ch26-vf" class="quarto-xref">مثال&nbsp;<span>26.25</span></a></td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">21FL</span></td>
<td>مکان‌یابِ خطا</td>
<td>خطا چند کیلومتر دور است؟</td>
<td><a href="#exm-ch26-locator" class="quarto-xref">مثال&nbsp;<span>26.75</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>یک قاعده برای همه:</strong> هر کارکرد در فایلِ تنظیم یک سطر دارد، در ثبتِ تنظیم‌ها (<a href="#exm-ch26-int-2" class="quarto-xref">مثال&nbsp;<span>26.86</span></a>) یک مطالعهٔ منبع و یک آزمون، و در نقشه با همین شماره نام برده می‌شود. کارکردی که در رله فعال است ولی در هیچ سندی نیست، <strong>خطرِ پنهان</strong> است: آزمون نشده و تأیید نشده.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کارکردِ <span class="ltr" dir="ltr">79</span> در خطِ <span class="ltr" dir="ltr">132 kV</span> با کدام کارکردِ نیروگاه باید هماهنگ شود؟</li>
<li>چرا کارکردِ فعالِ بی‌سند خطرناک است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-a-restraint" class="level3" data-number="26.2.9">
<h3 data-number="26.2.9" class="anchored" data-anchor-id="sec-ch26-a-restraint"><span class="header-section-number">26.2.9</span> مهارِ هارمونیکِ دوم: هجوم یا خطا؟</h3>
<p><strong>ایده.</strong> در برق‌دار کردنِ ترانسفورماتور، جریانِ هجومی فقط از یک سو وارد می‌شود (فصلِ ۲۵): برای دیفرانسیل درست شبیهِ خطای درونی است. تفاوت در <strong>شکلِ موج</strong> است: هسته فقط در بخشی از هر سیکل اشباع می‌شود و جریان یک پالسِ یک‌طرفه است، غنی از هارمونیکِ دوم؛ جریانِ خطا سینوسی است. رله نسبتِ هارمونیکِ دوم به اصلی را از نمونه‌ها با تبدیلِ فوریه حساب می‌کند و بالای آستانه، قطع را نگه می‌دارد:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb14"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb14-1"><a href="#cb14-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> inrush_cycle(alpha_deg: <span class="bu">float</span>) <span class="op">-&gt;</span> np.ndarray:</span>
<span id="cb14-2"><a href="#cb14-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""One cycle of a teaching inrush pulse: the core saturates for an</span></span>
<span id="cb14-3"><a href="#cb14-3" aria-hidden="true" tabindex="-1"></a><span class="co">    angle alpha around the flux peak, so the current is a one-sided</span></span>
<span id="cb14-4"><a href="#cb14-4" aria-hidden="true" tabindex="-1"></a><span class="co">    cap of a cosine (zero for the rest of the cycle)."""</span></span>
<span id="cb14-5"><a href="#cb14-5" aria-hidden="true" tabindex="-1"></a>    wt <span class="op">=</span> np.linspace(<span class="op">-</span>math.pi, math.pi, N, endpoint<span class="op">=</span><span class="va">False</span>)</span>
<span id="cb14-6"><a href="#cb14-6" aria-hidden="true" tabindex="-1"></a>    c <span class="op">=</span> math.cos(math.radians(alpha_deg) <span class="op">/</span> <span class="dv">2</span>)</span>
<span id="cb14-7"><a href="#cb14-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.where(np.<span class="bu">abs</span>(wt) <span class="op">&lt;</span> math.radians(alpha_deg) <span class="op">/</span> <span class="dv">2</span>,</span>
<span id="cb14-8"><a href="#cb14-8" aria-hidden="true" tabindex="-1"></a>                    (np.cos(wt) <span class="op">-</span> c) <span class="op">/</span> (<span class="dv">1</span> <span class="op">-</span> c), <span class="fl">0.0</span>)</span>
<span id="cb14-9"><a href="#cb14-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb14-10"><a href="#cb14-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb14-11"><a href="#cb14-11" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> second_ratio(cycle: np.ndarray) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb14-12"><a href="#cb14-12" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Second-harmonic magnitude as a fraction of the fundamental."""</span></span>
<span id="cb14-13"><a href="#cb14-13" aria-hidden="true" tabindex="-1"></a>    spec <span class="op">=</span> np.<span class="bu">abs</span>(np.fft.rfft(cycle))</span>
<span id="cb14-14"><a href="#cb14-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> spec[<span class="dv">2</span>] <span class="op">/</span> spec[<span class="dv">1</span>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>second-harmonic restraint of the differential (teaching threshold 15 %)
  waveform                                 2nd / fundamental   blocks?
  inrush, saturated  90 deg of the cycle                 83%   yes
  inrush, saturated 120 deg of the cycle                 70%   yes
  inrush, saturated 180 deg of the cycle                 42%   yes
  inrush, saturated 240 deg of the cycle                 17%   yes
  internal fault, DC offset 0.0                          0%   no
  internal fault, DC offset 0.5                          4%   no
  internal fault, DC offset 1.0                          8%   no
  an inrush pulse is one-sided and short: rich in the 2nd
  harmonic, so the relay holds back; a fault current is a
  sine (with a DC offset that decays) and carries little 2nd
  harmonic, so the relay trips; a deeply saturated core
  (long pulses) has less 2nd harmonic - modern steels push
  inrush that way, which is why makers add other criteria</code></pre>
<div id="fig-ch26-inrush" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch26-inrush-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch26-inrush.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch26-inrush-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;26.5: یک سیکل از پالسِ آموزشیِ هجوم (اشباع در <span class="ltr" dir="ltr">120°</span>) در برابرِ یک سیکل از جریانِ سینوسیِ خطای درونی.
</figcaption>
</figure>
</div>
<div id="exm-ch26-restraint" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.11 (هفتاد درصد در برابرِ هشت درصد)</strong></span> <strong>پرسش.</strong> نسبتِ هارمونیکِ دوم برای پالسِ هجومِ <span class="ltr" dir="ltr">120°</span> و برای خطای درونی با آفستِ کاملِ <span class="ltr" dir="ltr">DC</span> چیست، و با آستانهٔ آموزشیِ <span class="ltr" dir="ltr">15 %</span> کدام مسدود می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">70 %</span> و <span class="ltr" dir="ltr">8 %</span>: هجوم مسدود، خطا قطع.</p>
<p><strong>تفسیر.</strong> اشباعِ عمیق (پالسِ پهنِ <span class="ltr" dir="ltr">240°</span>) فقط <span class="ltr" dir="ltr">17 %</span> هارمونیکِ دوم دارد و به آستانه نزدیک می‌شود؛ ورق‌های امروزی هجوم را به این سو می‌برند و سازندگان معیارهای دیگری (شکلِ موج، فاصله‌های بی‌جریان) را می‌افزایند. آستانه تنظیمِ سازنده است. <strong>وارسی:</strong> پالسِ کوتاه‌تر هارمونیکِ دومِ بیشتری دارد: <span class="ltr" dir="ltr">83 %</span> در <span class="ltr" dir="ltr">90°</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا پالسِ یک‌طرفه هارمونیکِ دوم دارد و سینوسی نه؟</li>
<li>اگر آستانه <span class="ltr" dir="ltr">20 %</span> باشد، کدام پالسِ هجوم دیگر مسدود نمی‌شود؟</li>
<li>آفستِ <span class="ltr" dir="ltr">DC</span> چرا هارمونیکِ دوم کمی می‌سازد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch26-b" class="level2" data-number="26.3">
<h2 data-number="26.3" class="anchored" data-anchor-id="sec-ch26-b"><span class="header-section-number">26.3</span> ب. گردشِ کارِ مهندسیِ حفاظت</h2>
<section id="sec-ch26-b-data" class="level3" data-number="26.3.1">
<h3 data-number="26.3.1" class="anchored" data-anchor-id="sec-ch26-b-data"><span class="header-section-number">26.3.1</span> دادهٔ شبکه و مطالعهٔ اتصالِ کوتاه</h3>
<p><strong>ایده.</strong> تنظیمِ رله از <strong>مطالعه</strong> می‌آید، و مطالعه از <strong>دادهٔ شبکه</strong>. گردشِ کار (<a href="#fig-ch26-evidence" class="quarto-xref">شکل&nbsp;<span>26.12</span></a> در <a href="#sec-ch26-d" class="quarto-xref"><span>بخش 26.5</span></a>) این است:</p>
<blockquote class="blockquote">
<ol type="1">
<li>دادهٔ شبکه: امپدانس‌های توالیِ شبکهٔ بالادست در حالتِ بیشینه و کمینه (از بهره‌بردار)، ترانسفورماتورها، کابل‌ها، خط، سهمِ مبدل‌ها (از سازنده‌ها).</li>
<li>حالت‌های کلیدزنی: کوپلر باز و بسته، یک یا دو ترانسفورماتور، شبکه هست یا نیست.</li>
<li>مطالعهٔ اتصالِ کوتاه: جریانِ هر نوعِ خطا در هر نقطه، و <strong>جریانی که هر رله می‌بیند</strong>.</li>
<li>مطالعهٔ هماهنگی: راه‌اندازی، منحنی، ضریبِ زمانی، فاصلهٔ زمانی؛ منحنی‌ها روی یک نمودار.</li>
<li>تنظیم‌ها در فایلِ رله با بازبینی، چک‌سام و تأیید (<a href="#sec-ch26-b-trip" class="quarto-xref"><span>بخش 26.3.6</span></a>).</li>
<li>آزمون و شاهد (<a href="#sec-ch26-e-boundary" class="quarto-xref"><span>بخش 26.6.4</span></a>).</li>
</ol>
</blockquote>
<p><strong>بیشینه و کمینه، هر دو.</strong> جریانِ <strong>بیشینه</strong> تحملِ تجهیزات (فصلِ ۲۴) و فاصله‌های زمانیِ گزینش‌پذیری را می‌سنجد؛ جریانِ <strong>کمینه</strong> حساسیت را. بیشینه معمولاً با شبکهٔ قوی، کوپلرِ بسته و همهٔ منبع‌ها؛ کمینه با شبکهٔ ضعیف، یک ترانسفورماتور و خطای فاز به فاز در دورترین نقطه. مطالعه‌ای که فقط یکی را بسنجد نیمی از پرسش را پاسخ داده است.</p>
<p><strong>بار هم داده است.</strong> راه‌اندازیِ رله باید بالای <strong>بیشترین جریانِ عادی</strong> باشد. این جریان از تولیدِ بیشینه، ضریبِ توانِ مورد نیاز (فصلِ ۲۰) و ولتاژِ کمینه می‌آید:</p>
<pre class="text"><code>largest load currents the relays must ride through:
  feeder =WS1: 21.0 MVA -&gt; 368 A at 1.0 pu, 387 A at 0.95 pu
  incomer: 68.4 MVA -&gt; 1197 A at 1.0 pu, 1260 A at 0.95 pu
  finding: the incomer breaker of ch 23 (1,250 A, marked
  provisional) is below 1,260 A; the protection work raises it
  and its CT to 1,600 A (recorded in D-030; ch 24's panel +H01
  follows) - settings work checks ratings, not only relays</code></pre>
<div id="exm-ch26-loads" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.12 (یافته: کلیدِ ورودی کوچک است)</strong></span> <strong>پرسش.</strong> بخشِ <span class="ltr" dir="ltr">A</span> حداکثر <span class="ltr" dir="ltr">65 MW</span> با ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> تولید می‌کند. جریانِ ورودی در ولتاژِ <span class="ltr" dir="ltr">1.0</span> و <span class="ltr" dir="ltr">0.95</span> پریونیت چیست و با کلیدِ <span class="ltr" dir="ltr">1,250 A</span> فصلِ ۲۳ چه نسبتی دارد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(68.4\,\text{MVA}\)</span>؛ <span class="ltr" dir="ltr">1,197 A</span> و <span class="ltr" dir="ltr">1,260 A</span>، بالاتر از <span class="ltr" dir="ltr">1,250 A</span>.</p>
<p><strong>تفسیر.</strong> فصلِ ۲۳ رتبهٔ کلیدِ ورودی را «موقت» علامت زده بود و فصلِ ۲۵ نشان داد ترانسفورماتور در ساعت‌های اوج بالای رتبه‌اش کار می‌کند. کارِ تنظیمِ حفاظت این دو را کنارِ هم گذاشت: کلید و <span class="ltr" dir="ltr">CT</span>ِ ورودی به <span class="ltr" dir="ltr">1,600 A</span> می‌روند و پانلِ <span class="ltr" dir="ltr">+H01</span> فصلِ ۲۴ دنبالش. این یافته در <span class="ltr" dir="ltr">D-030</span> ثبت می‌شود. درسِ عمومی: <strong>مطالعهٔ حفاظت رتبه‌ها را هم می‌سنجد</strong>، نه فقط رله‌ها را. <strong>وارسی:</strong> <span class="math inline">\(68.4 \times 10^6/(\sqrt{3} \times 33{,}000 \times 0.95) = 1{,}260\)</span>.</p>
</div>
</section>
<section id="sec-ch26-b-settings" class="level3" data-number="26.3.2">
<h3 data-number="26.3.2" class="anchored" data-anchor-id="sec-ch26-b-settings"><span class="header-section-number">26.3.2</span> پنجرهٔ راه‌اندازی و ضریبِ زمانی</h3>
<p><strong>پنجرهٔ راه‌اندازی.</strong> راه‌اندازی باید بالای بار و پایینِ کوچک‌ترین خطا باشد، هر دو با حاشیه:</p>
<p><span id="eq-ch26-window"><span class="math display">\[
1.2\,I_\text{load,max} \;\le\; I_\text{s} \;\le\; \frac{I_\text{f,min}}{1.5}
\tag{26.10}\]</span></span></p>
<p>ضریب‌های <span class="ltr" dir="ltr">1.2</span> و <span class="ltr" dir="ltr">1.5</span> آموزشی‌اند؛ حاشیه‌ها خطای <span class="ltr" dir="ltr">CT</span>، بازگشتِ رله (<span class="ltr" dir="ltr">reset</span>) و عدمِ قطعیتِ داده را می‌پوشانند. اگر پنجره بسته شود (<span class="math inline">\(1.2 I_\text{load} &gt; I_\text{f,min}/1.5\)</span>)، جریانِ زیاد کار نمی‌کند و کارکردِ دیگری لازم است (دیستانس، دیفرانسیل، کم‌ولتاژیِ کنترل‌شده با جریان).</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb17"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb17-1"><a href="#cb17-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> pickup_window(i_load_max: <span class="bu">float</span>, i_fault_min: <span class="bu">float</span>,</span>
<span id="cb17-2"><a href="#cb17-2" aria-hidden="true" tabindex="-1"></a>                  k_load: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.2</span>, k_fault: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.5</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>:</span>
<span id="cb17-3"><a href="#cb17-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Allowed pickup range: above k_load x the largest load current and</span></span>
<span id="cb17-4"><a href="#cb17-4" aria-hidden="true" tabindex="-1"></a><span class="co">    below the smallest fault current / k_fault; (low, high, feasible)."""</span></span>
<span id="cb17-5"><a href="#cb17-5" aria-hidden="true" tabindex="-1"></a>    lo, hi <span class="op">=</span> k_load <span class="op">*</span> i_load_max, i_fault_min <span class="op">/</span> k_fault</span>
<span id="cb17-6"><a href="#cb17-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> lo, hi, lo <span class="op">&lt;</span> hi</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>pickup window: above 1.2 x load, below the smallest fault / 1.5
  relay                          load A   min fault A   window A      set A
  feeder                             387         4,677     465- 3118      480
  incomer                           1260         4,434    1512- 2956     1600
  T1 HV side (33 kV amps / 4)        315         1,109     378-  739      400
  smallest faults: line-to-line at the far end of =WS1 for the
  feeder; line-to-line at the bus with a weak grid (0.8 x) for
  the incomer; the windows are wide - overcurrent works here
  because the grid feeds the faults (next: without the grid)</code></pre>
<div id="exm-ch26-window" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.13 (سه پنجره، سه تنظیم)</strong></span> <strong>پرسش.</strong> پنجره‌های فیدر، ورودی و سمتِ فشارِ قویِ <span class="ltr" dir="ltr">T1</span> را حساب و تنظیم‌های <span class="ltr" dir="ltr">480</span>، <span class="ltr" dir="ltr">1,600</span> و <span class="ltr" dir="ltr">400 A</span> را بسنجید.</p>
<p><strong>پاسخ.</strong> فیدر <span class="ltr" dir="ltr">465</span> تا <span class="ltr" dir="ltr">3,118 A</span>؛ ورودی <span class="ltr" dir="ltr">1,512</span> تا <span class="ltr" dir="ltr">2,956 A</span>؛ فشارِ قوی <span class="ltr" dir="ltr">378</span> تا <span class="ltr" dir="ltr">739 A</span>. هر سه تنظیم درونِ پنجره‌اند.</p>
<p><strong>تفسیر.</strong> در نخستین پیش‌نویسِ این فصل ورودی <span class="ltr" dir="ltr">1,500 A</span> و فشارِ قوی <span class="ltr" dir="ltr">375 A</span> تنظیم شده بود؛ برنامه هر دو را <strong>بیرونِ پنجره</strong> نشان داد (ولتاژِ <span class="ltr" dir="ltr">0.95</span> را فراموش کرده بودیم) و تنظیم‌ها بالا رفتند. پنجره‌ها پهن‌اند چون شبکه خطاها را تغذیه می‌کند؛ بی‌شبکه این پنجره بسته می‌شود (<a href="#sec-ch26-b-nogrid" class="quarto-xref"><span>بخش 26.3.4</span></a>). کمینهٔ ورودی خطای فاز به فاز در شینه با شبکهٔ <span class="ltr" dir="ltr">0.8</span> برابر است: <span class="math inline">\(0.8 \times 6{,}400 \times 0.866 = 4{,}434\,\text{A}\)</span>. <strong>وارسی:</strong> <span class="math inline">\(1.2 \times 387 = 465\)</span>.</p>
</div>
<p><strong>ضریبِ زمانی از فاصلهٔ لازم.</strong> گزینش‌پذیری یعنی رلهٔ بالادست برای هر خطایی که هر دو می‌بینند دست‌کم یک <strong>فاصلهٔ زمانی</strong> (<span class="ltr" dir="ltr">grading margin</span>) کندتر باشد. این فاصله زمانِ بازشدنِ کلید، خطای زمانیِ رله‌ها و «فراجهش» (<span class="ltr" dir="ltr">overshoot</span>) را می‌پوشاند؛ این‌جا <span class="ltr" dir="ltr">0.3 s</span> (آموزشی). روش:</p>
<blockquote class="blockquote">
<ol type="1">
<li>سریع‌ترین رله (فیدر) را با کم‌ترین ضریبِ عملی تنظیم کنید.</li>
<li>برای هر حالتِ کلیدزنی، جریانی را که <strong>هر کدام</strong> از دو رله می‌بیند پیدا کنید.</li>
<li>ضریبِ بالادستی را طوری بگیرید که در <strong>بدترین</strong> حالت فاصله <span class="math inline">\(\ge 0.3\,\text{s}\)</span> باشد؛ به گامِ رله گرد کنید.</li>
<li>همین را برای پلهٔ بعدی تکرار کنید.</li>
</ol>
</blockquote>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb19"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb19-1"><a href="#cb19-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> tms_for(t_target: <span class="bu">float</span>, i: <span class="bu">float</span>, pickup: <span class="bu">float</span>,</span>
<span id="cb19-2"><a href="#cb19-2" aria-hidden="true" tabindex="-1"></a>            curve: <span class="bu">str</span> <span class="op">=</span> <span class="st">"standard inverse"</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb19-3"><a href="#cb19-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Time multiplier that gives time t_target at current i."""</span></span>
<span id="cb19-4"><a href="#cb19-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> t_target <span class="op">/</span> trip_time(i, pickup, <span class="fl">1.0</span>, curve)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>time multipliers derived for 0.3 s margins (all three cases):
  feeder TMS 0.10 (fastest practical - it clears its own faults)
  incomer: largest need 0.109 -&gt; TMS 0.11
  T1 HV side: largest need 0.170 -&gt; TMS 0.18
  rounded up to the relay's 0.01 step; the same values are
  in sources.py (the script checks they agree)
  each TMS is set by its worst case: a grading made for one
  switching state only can fail in another</code></pre>
<p><strong>جریانی که هر رله می‌بیند.</strong> جریانِ خطای شینه یک عدد است، ولی رله‌ها سهمِ خودشان را می‌بینند. با کوپلرِ بسته هر ورودی فقط نیمی از جریانِ شبکه را می‌برد؛ مبدل‌های فیدرهای دیگر به رلهٔ فیدر می‌رسند ولی از ورودی نمی‌گذرند؛ و رلهٔ سمتِ فشارِ قوی جریانِ <span class="ltr" dir="ltr">33 kV</span> را تقسیم بر نسبتِ ۴ می‌بیند:</p>
<pre class="text"><code>overcurrent grading on the 33 kV: the current each relay SEES
  case                                  feeder kA  s   incomer kA  s   HV s
  coupler open, fault at feeder head     7.75  0.24    6.40  0.55  0.90
  coupler closed, fault at feeder head  12.50  0.21    4.90  0.68  1.11
  coupler open, LL fault at far end      4.68  0.30    4.68  0.71  1.16
  margins of at least 0.3 s in every case: yes
  with the coupler closed each incomer carries only half of
  the grid's current: its relay is slower, the margin wider;
  the converters feed the feeder relay but not the incomer;
  the HV relay sees the 33 kV current divided by the ratio 4</code></pre>
<div id="fig-ch26-tcc" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch26-tcc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch26-tcc.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch26-tcc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;26.6: منحنی‌های زمان–جریانِ رله‌های جریانِ زیادِ <span class="ltr" dir="ltr">33 kV</span> و سه حالتِ هماهنگی.
</figcaption>
</figure>
</div>
<div id="exm-ch26-grading" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.14 (هماهنگیِ سه پله در سه حالت)</strong></span> <strong>پرسش.</strong> با فیدر (<span class="ltr" dir="ltr">480 A</span>، <span class="ltr" dir="ltr">0.10</span>)، ورودی (<span class="ltr" dir="ltr">1,600 A</span>، <span class="ltr" dir="ltr">0.11</span>) و فشارِ قوی (<span class="ltr" dir="ltr">400 A</span> در <span class="ltr" dir="ltr">132 kV</span>، <span class="ltr" dir="ltr">0.18</span>)، زمان‌ها و فاصله‌ها را در سه حالت بیابید.</p>
<p><strong>پاسخ.</strong> کوپلرِ باز: <span class="ltr" dir="ltr">0.24</span>، <span class="ltr" dir="ltr">0.55</span>، <span class="ltr" dir="ltr">0.90 s</span>؛ کوپلرِ بسته: <span class="ltr" dir="ltr">0.21</span>، <span class="ltr" dir="ltr">0.68</span>، <span class="ltr" dir="ltr">1.11 s</span>؛ فاز به فاز در انتها: <span class="ltr" dir="ltr">0.30</span>، <span class="ltr" dir="ltr">0.71</span>، <span class="ltr" dir="ltr">1.16 s</span>. همهٔ فاصله‌ها بالای <span class="ltr" dir="ltr">0.3 s</span>؛ تنگ‌ترین <span class="ltr" dir="ltr">0.31 s</span> میانِ فیدر و ورودی با کوپلرِ باز.</p>
<p><strong>تفسیر.</strong> بدترین حالت همان است که ضریبِ ورودی را تعیین کرد: نیاز <span class="ltr" dir="ltr">0.109</span> و گردشده <span class="ltr" dir="ltr">0.11</span>. هماهنگی‌ای که فقط برای یک حالت ساخته شود در حالتِ دیگر می‌شکند؛ برای همین مطالعه همهٔ حالت‌های کلیدزنیِ مجاز را می‌شمارد و حالت‌های نامجاز را در قاعده‌های بهره‌برداری <strong>ممنوع</strong> می‌کند. <strong>وارسی:</strong> فیدر در <span class="ltr" dir="ltr">7.75 kA</span>: <span class="math inline">\(0.1 \times 0.14/(16.15^{0.02}-1) = 0.245\,\text{s}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>این تنظیم‌ها برای آموزشِ روش‌اند (<span class="ltr" dir="ltr">A-331</span>). تنظیمِ واقعی را مهندسِ حفاظت از مدلِ تأییدشدهٔ شبکه، دادهٔ واقعیِ سازنده‌ها و الزام‌های بهره‌بردار می‌سازد، با نرم‌افزارِ مطالعه و بازبینیِ مستقل، و پیش از برق‌دار کردن به تأیید می‌رسد.</p>
</div>
</div>
</section>
<section id="sec-ch26-b-earth" class="level3" data-number="26.3.3">
<h3 data-number="26.3.3" class="anchored" data-anchor-id="sec-ch26-b-earth"><span class="header-section-number">26.3.3</span> خطای زمین در شبکهٔ مقاومت‌زمین</h3>
<p><strong>ایده.</strong> در نیروگاهِ <span class="ltr" dir="ltr">P</span> جریانِ خطای زمینِ <span class="ltr" dir="ltr">33 kV</span> فقط از ترانسفورماتورِ زمینِ بخش می‌آید. سمتِ مثلثِ ترانسفورماتورِ اصلی هیچ جریانِ توالیِ صفری نمی‌دهد؛ پس <strong>ورودی جریانِ باقی‌مانده نمی‌بیند</strong> و پشتیبانِ خطای زمینِ فیدر یک کارکردِ <strong>پشتیبانِ ایستاده</strong> روی مقاومتِ نول است.</p>
<pre class="text"><code>earth-fault grading on the resistance-earthed 33 kV:
  the 33 kV side of each main transformer is a delta: it has
  no neutral, so the earth-fault current comes only from the
  earthing transformer and its resistor on the bus section;
  the incomer's residual current is zero for a feeder earth
  fault - the backup is a standby element on the resistor
  feeder element 40 A after 0.5 s; standby 80 A after 1.5 s
  sensitivity: 400 A is 10 x the feeder pickup -
    faults with some arc resistance are still seen
  the resistor is rated 400 A for 10 s:
    the standby's 1.5 s plus breaker failure (1.75 s) is inside it
  a core-balance CT around each feeder cable sees the earth
  current without the load current - a check of CT choice</code></pre>
<div id="exm-ch26-earth" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.15 (هماهنگیِ خطای زمین)</strong></span> <strong>پرسش.</strong> فیدر <span class="ltr" dir="ltr">40 A</span> با <span class="ltr" dir="ltr">0.5 s</span> و پشتیبانِ مقاومت <span class="ltr" dir="ltr">80 A</span> با <span class="ltr" dir="ltr">1.5 s</span>. حساسیت، فاصله و تحملِ مقاومت را بسنجید.</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">400 A</span> ده برابرِ راه‌اندازیِ فیدر است؛ فاصله <span class="ltr" dir="ltr">1.0 s</span>؛ بدترین مدت با خرابیِ کلید حدودِ <span class="ltr" dir="ltr">1.75 s</span> و درونِ <span class="ltr" dir="ltr">10 s</span> مقاومت.</p>
<p><strong>تفسیر.</strong> زمانِ ثابت (<span class="ltr" dir="ltr">definite time</span>) این‌جا کافی است چون جریانِ خطای زمین تقریباً به جای خطا بستگی ندارد (مقاومت غالب است). پشتیبانِ ایستاده نخست کوپلر و سپس ورودی را باز می‌کند تا بخشِ خطادار جدا شود. ترانسفورماتورِ جریانِ <strong>حلقوی</strong> که هر سه فازِ کابل از آن می‌گذرند فقط جریانِ باقی‌مانده را می‌بیند و خطای <span class="ltr" dir="ltr">CT</span>های سه‌فاز را ندارد؛ برای راه‌اندازیِ <span class="ltr" dir="ltr">40 A</span> انتخابِ درستی است. <strong>وارسی:</strong> <span class="math inline">\(400/40 = 10\)</span>؛ و تنظیمِ فیدر بیش از دو برابرِ جریانِ خازنیِ خودِ فیدر (<span class="ltr" dir="ltr">18.4 A</span>، <a href="#exm-ch26-capacitive" class="quarto-xref">مثال&nbsp;<span>26.3</span></a>) است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا هم جریانِ بیشینه و هم کمینه لازم است؟</li>
<li>پنجرهٔ راه‌اندازی را برای بارِ <span class="ltr" dir="ltr">250 A</span> و کمینهٔ خطای <span class="ltr" dir="ltr">2,400 A</span> حساب کنید.</li>
<li><span class="ltr" dir="ltr">TMS</span> لازم برای <span class="ltr" dir="ltr">0.6 s</span> در <span class="ltr" dir="ltr">3 kA</span> با راه‌اندازیِ <span class="ltr" dir="ltr">600 A</span> چیست؟</li>
<li>چرا با کوپلرِ بسته ورودی کندتر عمل می‌کند؟</li>
<li>چرا رلهٔ فیدر جریانِ مبدل‌ها را می‌بیند ولی ورودی نه؟</li>
<li>فاصلهٔ <span class="ltr" dir="ltr">0.3 s</span> چه چیزهایی را می‌پوشاند؟</li>
<li>چرا ورودی در خطای زمینِ فیدر جریانِ باقی‌مانده نمی‌بیند؟</li>
<li>چرا برای خطای زمین در این شبکه زمانِ ثابت کافی است؟</li>
<li>یافتهٔ کلیدِ ورودی چه درسی دربارهٔ رتبه‌های «موقت» می‌دهد؟</li>
<li>اگر پنجرهٔ راه‌اندازی بسته باشد چه می‌کنید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-b-nogrid" class="level3" data-number="26.3.4">
<h3 data-number="26.3.4" class="anchored" data-anchor-id="sec-ch26-b-nogrid"><span class="header-section-number">26.3.4</span> نیروگاهِ بی‌شبکه و ورودی‌های جهت‌دار</h3>
<p><strong>ایده.</strong> همهٔ پنجره‌ها و فاصله‌های <a href="#sec-ch26-b-settings" class="quarto-xref"><span>بخش 26.3.2</span></a> بر این تکیه دارند که <strong>شبکه</strong> جریانِ خطا را بدهد. وقتی شبکه نیست (خط قطع شده، نیروگاه جزیره شده)، فقط مبدل‌ها خطا را تغذیه می‌کنند و رفتارِ حفاظت عوض می‌شود:</p>
<pre class="text"><code>the plant without the grid: only converters feed a fault
  all converters at about 1.2 x rated current: 2.7 kA at 33 kV
  the faulted feeder's relay sees the others: 2,263 A -&gt; trips in 0.44 s
  the incomer sees nothing (the grid is gone); a converter's
  fault current is only 1.2 x the full-load current of the
  same units - an overcurrent relay can hardly tell a fault
  from a heavy load, and many converters inject little
  negative sequence, which directional elements rely on
  so: the plant must not run as an island (ch 20 keeps only
  critical loads); grid loss is detected by under-voltage,
  frequency and transfer trip, and the converters stop</code></pre>
<div id="exm-ch26-nogrid" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.16 (خطایی که فقط مبدل‌ها می‌بینند)</strong></span> <strong>پرسش.</strong> اگر شبکه قطع باشد و خطایی روی فیدرِ <span class="ltr" dir="ltr">=WS1</span> رخ دهد، رلهٔ فیدر چه جریانی می‌بیند و چه می‌کند؟ چرا این وضع پذیرفتنی نیست؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">2,263 A</span> (همهٔ مبدل‌ها جز چهار توربینِ خودِ فیدر، با <span class="ltr" dir="ltr">1.2</span> برابرِ جریانِ نامی)؛ رله در حدودِ <span class="ltr" dir="ltr">0.44 s</span> قطع می‌کند. ورودی هیچ نمی‌بیند.</p>
<p><strong>تفسیر.</strong> این جریان فقط <span class="ltr" dir="ltr">1.2</span> برابرِ جریانِ بارِ کاملِ همان واحدهاست؛ پنجرهٔ راه‌اندازی تقریباً بسته است و رفتارِ مبدل در خطا (کاهشِ جریان، قطعِ خودش) به کنترلِ سازنده بستگی دارد. نتیجه: نیروگاه نباید جزیره‌ای کار کند (تصمیمِ فصلِ ۲۰ جز برای بارهای حیاتی)، و از دست رفتنِ شبکه باید با کم‌ولتاژی، فرکانس و <strong>انتقالِ قطع</strong> تشخیص داده شود و مبدل‌ها بایستند. <strong>وارسی:</strong> <span class="math inline">\(2{,}700 \times (1 - 21.0/130) = 2{,}264\,\text{A}\)</span>.</p>
</div>
<p><strong>ورودی‌های موازی.</strong> با کوپلرِ بسته، دو ترانسفورماتور شینهٔ <span class="ltr" dir="ltr">33 kV</span> را با هم تغذیه می‌کنند. خطا میانِ <span class="ltr" dir="ltr">T1</span> و کلیدِ ورودی‌اش از <strong>دو سو</strong> تغذیه می‌شود:</p>
<pre class="text"><code>coupler closed: fault on the cable between T1 and its incomer
  T1 feeds it from the HV side: about 4.9 kA
  T2 and the converters feed it through the bus and BACKWARDS
  through =T1-Q2: 7.6 kA; =T2-Q2 carries 4.9 kA forward
  non-directional incomers: =T1-Q2 0.49 s, =T2-Q2 0.68 s - margin 0.19 s,
  under the 0.3 s needed: the healthy T2 may trip as well,
  and with it the whole plant
  a directional element (67) on each incomer, looking toward
  its transformer, trips only =T1-Q2, fast and selectively;
  the differential of T1 (its zone ends at the incomer's CTs)
  is the main protection and trips =T1-Q1 and =T1-Q2;
  T2 keeps half the plant running</code></pre>
<div id="exm-ch26-directional" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.17 (چرا جهت لازم است)</strong></span> <strong>پرسش.</strong> در خطای کابلِ میانِ <span class="ltr" dir="ltr">T1</span> و <span class="ltr" dir="ltr">=T1-Q2</span> با کوپلرِ بسته، جریان‌ها و زمان‌های دو ورودیِ بی‌جهت چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">=T1-Q2</span> حدودِ <span class="ltr" dir="ltr">7.6 kA</span> را <strong>وارون</strong> می‌برد و در <span class="ltr" dir="ltr">0.49 s</span> قطع می‌کند؛ <span class="ltr" dir="ltr">=T2-Q2</span> <span class="ltr" dir="ltr">4.9 kA</span> را رو به جلو می‌برد و در <span class="ltr" dir="ltr">0.68 s</span>. فاصله <span class="ltr" dir="ltr">0.19 s</span>، کمتر از <span class="ltr" dir="ltr">0.3 s</span>.</p>
<p><strong>تفسیر.</strong> ممکن است <span class="ltr" dir="ltr">T2</span> هم قطع شود و کلِ نیروگاه بیفتد. کارکردِ <strong>جهت‌دار</strong> (<span class="ltr" dir="ltr">67</span>) روی هر ورودی، که فقط جریانی را که <strong>به سوی ترانسفورماتورِ خودش</strong> می‌رود می‌بیند، <span class="ltr" dir="ltr">=T1-Q2</span> را تند و گزینش‌پذیر باز می‌کند. حفاظتِ اصلیِ این خطا دیفرانسیلِ <span class="ltr" dir="ltr">T1</span> است (ناحیه‌اش تا <span class="ltr" dir="ltr">CT</span>های ورودی)؛ جهت‌دار پشتیبانی است که گزینش‌پذیر می‌ماند. برای جهت، رله ولتاژ هم می‌خواهد (<span class="ltr" dir="ltr">VT</span>ِ شینه)؛ پس از دست رفتنِ <span class="ltr" dir="ltr">VT</span> (فیوزِ سوخته) باید نظارت شود. <strong>وارسی:</strong> <span class="math inline">\(4{,}900 + 2{,}700 = 7{,}600\,\text{A}\)</span>.</p>
</div>
</section>
<section id="sec-ch26-b-frt" class="level3" data-number="26.3.5">
<h3 data-number="26.3.5" class="anchored" data-anchor-id="sec-ch26-b-frt"><span class="header-section-number">26.3.5</span> حفاظتِ ولتاژ و فرکانس در برابرِ الزامِ عبور از خطا</h3>
<p><strong>ایده.</strong> کارکردهای کم‌ولتاژی، اضافه‌ولتاژ و فرکانس دو کار دارند که با هم می‌جنگند: تجهیزات را از ولتاژ و فرکانسِ نادرست <strong>محافظت</strong> کنند و از دست رفتنِ شبکه را <strong>تشخیص</strong> دهند؛ ولی بهره‌بردارِ شبکه می‌خواهد نیروگاه در افتِ کوتاهِ ولتاژ <strong>وصل بماند</strong> (عبور از خطا، به انگلیسی <span class="ltr" dir="ltr">fault ride-through</span>؛ فصل‌های ۲۰ و ۲۸). الزام به شکلِ یک <strong>پوش</strong> (<span class="ltr" dir="ltr">envelope</span>) در صفحهٔ زمان–ولتاژ داده می‌شود: بالای پوش نیروگاه باید وصل بماند. پوشِ این‌جا <strong>آموزشی</strong> است (<span class="ltr" dir="ltr">A-335</span>)؛ پوشِ واقعی از قاعدهٔ اتصالِ بهره‌بردار می‌آید.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb25"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb25-1"><a href="#cb25-1" aria-hidden="true" tabindex="-1"></a>ENVELOPE <span class="op">=</span> [(<span class="fl">0.0</span>, <span class="fl">0.0</span>), (<span class="fl">0.15</span>, <span class="fl">0.0</span>), (<span class="fl">1.5</span>, <span class="fl">0.85</span>), (<span class="fl">60.0</span>, <span class="fl">0.85</span>)]   <span class="co"># A-335</span></span>
<span id="cb25-2"><a href="#cb25-2" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-3"><a href="#cb25-3" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-4"><a href="#cb25-4" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> envelope_v(t: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb25-5"><a href="#cb25-5" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Lowest voltage (pu) the plant must ride through at time t (s)."""</span></span>
<span id="cb25-6"><a href="#cb25-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> (t0, v0), (t1, v1) <span class="kw">in</span> <span class="bu">zip</span>(ENVELOPE, ENVELOPE[<span class="dv">1</span>:]):</span>
<span id="cb25-7"><a href="#cb25-7" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> t0 <span class="op">&lt;=</span> t <span class="op">&lt;=</span> t1:</span>
<span id="cb25-8"><a href="#cb25-8" aria-hidden="true" tabindex="-1"></a>            <span class="cf">return</span> v0 <span class="op">+</span> (v1 <span class="op">-</span> v0) <span class="op">*</span> (t <span class="op">-</span> t0) <span class="op">/</span> (t1 <span class="op">-</span> t0) <span class="cf">if</span> t1 <span class="op">&gt;</span> t0 <span class="cf">else</span> v1</span>
<span id="cb25-9"><a href="#cb25-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> ENVELOPE[<span class="op">-</span><span class="dv">1</span>][<span class="dv">1</span>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>under-voltage stages against a ride-through envelope (teaching):
  envelope: 0 pu to 0.15 s, rising to 0.85 pu at 1.5 s
  stage   pickup pu   delay s   envelope there   result
  27-1        0.80      0.20             0.03   TRIPS INSIDE
  27-1        0.80      2.00             0.85   ok
  27-2        0.30      0.10             0.00   TRIPS INSIDE
  27-2        0.20      0.30             0.09   TRIPS INSIDE
  a stage trips inside the envelope when it can operate on a
  voltage the plant must ride through: pickup above the
  envelope at its delay; a protection that trips on a grid
  dip breaks the connection requirement (ch 20, ch 28)</code></pre>
<div id="fig-ch26-frt" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch26-frt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch26-frt.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch26-frt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;26.7: پله‌های کم‌ولتاژی در برابرِ پوشِ آموزشیِ عبور از خطا.
</figcaption>
</figure>
</div>
<div id="exm-ch26-frt" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.18 (سه پله‌ای که نباید باشند)</strong></span> <strong>پرسش.</strong> کدام پله‌های کم‌ولتاژی در <a href="#fig-ch26-frt" class="quarto-xref">شکل&nbsp;<span>26.7</span></a> درونِ پوش قطع می‌کنند؟</p>
<p><strong>پاسخ.</strong> سه پله: <span class="ltr" dir="ltr">0.80</span> پریونیت با <span class="ltr" dir="ltr">0.20 s</span>، <span class="ltr" dir="ltr">0.30</span> با <span class="ltr" dir="ltr">0.10 s</span> و <span class="ltr" dir="ltr">0.20</span> با <span class="ltr" dir="ltr">0.30 s</span>. فقط <span class="ltr" dir="ltr">0.80</span> با <span class="ltr" dir="ltr">2.0 s</span> درست است.</p>
<p><strong>تفسیر.</strong> پله‌ای که در زمانِ تأخیرش، ولتاژِ راه‌اندازی‌اش <strong>بالای</strong> پوش است، می‌تواند در افتی که نیروگاه باید از آن بگذرد قطع کند. همین وارسی برای تنظیم‌های <strong>درونِ مبدل‌ها</strong> هم لازم است (<a href="#sec-ch26-c-circuit" class="quarto-xref"><span>بخش 26.4.6</span></a>): تنظیمِ کارخانه‌ایِ یک اینورتر می‌تواند کلِ الزام را بشکند. بهره‌بردار معمولاً فهرستِ تنظیم‌های ولتاژ و فرکانسِ نیروگاه و مبدل‌ها را برای تأیید می‌خواهد. <strong>وارسی:</strong> پوش در <span class="ltr" dir="ltr">0.2 s</span>: <span class="math inline">\(0.85 \times (0.2-0.15)/1.35 = 0.031\)</span> و <span class="math inline">\(0.80 &gt; 0.031\)</span>.</p>
</div>
<p><strong>تشخیصِ جزیره با آهنگِ تغییرِ فرکانس.</strong> وقتی بخشی از شبکه با نیروگاه جزیره می‌شود، فرکانس به اندازهٔ ناترازیِ توان تغییر می‌کند:</p>
<p><span id="eq-ch26-rocof"><span class="math display">\[
\frac{df}{dt} = \frac{\Delta P\, f_0}{2 H S}
\tag{26.11}\]</span></span></p>
<p>با <span class="math inline">\(H\)</span> ثابتِ لختیِ جزیره. نیروگاهِ مبدل‌دار لختیِ کمی دارد؛ پس ناترازیِ بزرگ زود دیده می‌شود، ولی ناترازیِ کوچک نه:</p>
<pre class="text"><code>island detection by rate of change of frequency (teaching):
  df/dt = dP x f0 / (2 H S); setting 1.0 Hz/s
  power mismatch   H s   df/dt Hz/s   detected
             10%   0.5         5.00   yes
              2%   0.5         1.00   NO
              1%   2.0         0.12   NO
             30%   0.5        15.00   yes
  a near-balanced island changes frequency slowly and is not
  seen (the non-detection zone); a grid event can raise
  df/dt everywhere and trip healthy plants - the setting is
  the operator's; transfer trip over the telecom link closes
  the gap without depending on the power balance</code></pre>
<div id="exm-ch26-rocof" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.19 (ناحیهٔ عدم‌تشخیص)</strong></span> <strong>پرسش.</strong> با تنظیمِ <span class="ltr" dir="ltr">1.0 Hz/s</span>، جزیره‌ای با ناترازیِ <span class="ltr" dir="ltr">10 %</span> و <span class="ltr" dir="ltr">2 %</span> (هر دو با <span class="math inline">\(H = 0.5\,\text{s}\)</span>) دیده می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">10 %</span>: <span class="ltr" dir="ltr">5 Hz/s</span>، دیده می‌شود. <span class="ltr" dir="ltr">2 %</span>: درست <span class="ltr" dir="ltr">1.0 Hz/s</span>، روی مرز و دیده <strong>نمی‌شود</strong>.</p>
<p><strong>تفسیر.</strong> جزیرهٔ تقریباً متوازن آرام تغییر می‌کند و در «ناحیهٔ عدم‌تشخیص» می‌ماند. تنظیمِ تندتر خطرِ دیگری دارد: در رخدادِ بزرگِ شبکه آهنگِ فرکانس همه‌جا بالا می‌رود و نیروگاه‌های سالم قطع می‌شوند و رخداد را بدتر می‌کنند. پس تنظیم را بهره‌بردار تعیین می‌کند و <strong>انتقالِ قطع</strong> از سرِ شبکه (<a href="#sec-ch26-e-line" class="quarto-xref"><span>بخش 26.6.2</span></a>) شکاف را بی‌وابستگی به ناترازی می‌بندد. <strong>وارسی:</strong> <span class="math inline">\(0.02 \times 50/(2 \times 0.5) = 1.0\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بی‌شبکه پنجرهٔ راه‌اندازی تقریباً بسته می‌شود؟</li>
<li>سه راه برای تشخیصِ از دست رفتنِ شبکه نام ببرید.</li>
<li>چرا ورودی‌های موازی کارکردِ جهت‌دار می‌خواهند؟</li>
<li>کارکردِ جهت‌دار از کجا جهت را می‌فهمد و چه خرابی‌ای کورش می‌کند؟</li>
<li>«پوشِ عبور از خطا» را با زبانِ خودتان تعریف کنید.</li>
<li>پله‌ای با <span class="ltr" dir="ltr">0.5</span> پریونیت و <span class="ltr" dir="ltr">0.5 s</span> با پوشِ این بخش درست است؟</li>
<li>چرا تنظیم‌های درونِ اینورتر هم باید با پوش سنجیده شوند؟</li>
<li>آهنگِ تغییرِ فرکانس با ناترازیِ <span class="ltr" dir="ltr">5 %</span> و <span class="math inline">\(H = 1\,\text{s}\)</span> چیست؟</li>
<li>«ناحیهٔ عدم‌تشخیص» چیست؟</li>
<li>چرا تنظیمِ تندِ <span class="ltr" dir="ltr">ROCOF</span> برای شبکه خطرناک است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-b-trip" class="level3" data-number="26.3.6">
<h3 data-number="26.3.6" class="anchored" data-anchor-id="sec-ch26-b-trip"><span class="header-section-number">26.3.6</span> مدارِ قطع، تغذیهٔ <span class="ltr" dir="ltr">DC</span> و کنترلِ پیکربندی</h3>
<p><strong>ایده.</strong> رلهٔ درست با مدارِ قطعِ نادرست هیچ کاری نمی‌کند. زنجیرهٔ حفاظت (<a href="#fig-ch26-chain" class="quarto-xref">شکل&nbsp;<span>26.8</span></a>) از <span class="ltr" dir="ltr">CT</span> و <span class="ltr" dir="ltr">VT</span> آغاز می‌شود، به رله می‌رسد، از <strong>مدارِ قطع</strong> و <strong>بوبینِ قطعِ</strong> کلید می‌گذرد و با باز شدنِ کنتاکت‌ها تمام می‌شود. همهٔ این‌ها به <strong>تغذیهٔ <span class="ltr" dir="ltr">DC</span></strong> وابسته‌اند: رله، بوبین و ثبت‌کننده‌ها با باتریِ ایستگاه کار می‌کنند، حتی وقتی برقِ <span class="ltr" dir="ltr">AC</span> رفته است (فصلِ ۲۳).</p>
<div id="fig-ch26-chain" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch26-chain-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch26-chain.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch26-chain-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;26.8: زنجیرهٔ حفاظت: ترانسفورماتورهای اندازه‌گیری، رله، مدارِ قطع و کلید، با تغذیهٔ <span class="ltr" dir="ltr">DC</span>، ارتباطات، منبعِ زمان و ثبتِ رویداد.
</figcaption>
</figure>
</div>
<p><strong>قاعده‌های مدارِ قطع.</strong></p>
<ul>
<li><strong>دو بوبینِ قطع</strong> در هر کلیدِ مهم، هر کدام با مدارِ <span class="ltr" dir="ltr">DC</span>ِ جدا: حفاظتِ اصلی به یکی، پشتیبان به دیگری (<a href="#exm-ch26-reliability" class="quarto-xref">مثال&nbsp;<span>26.8</span></a>).</li>
<li><strong>نظارت بر مدارِ قطع</strong> (<span class="ltr" dir="ltr">trip-circuit supervision</span>): جریانِ کوچکی پیوسته از مدار می‌گذرد و بریدگیِ سیم یا بوبین را <strong>پیش از</strong> خطا هشدار می‌دهد. هشدارِ ایستاده‌ای که کسی نمی‌بیند همان اثرِ بی‌نظارتی را دارد (<a href="#sec-ch26-e-events" class="quarto-xref"><span>بخش 26.6.5</span></a>).</li>
<li><strong>رلهٔ قفل</strong> (<span class="ltr" dir="ltr">86</span>) برای ترانسفورماتورِ اصلی: پس از قطعِ دیفرانسیل یا رلهٔ گاز، تا بازبینی نشده دوباره وصل نمی‌شود.</li>
<li><strong>تغذیهٔ <span class="ltr" dir="ltr">DC</span>ِ جدا</strong> برای هر تابلو با کلیدِ مینیاتوریِ خودش و نظارتِ ولتاژ.</li>
</ul>
<pre class="text"><code>the 110 V control battery (ch 23) and its circuits:
  internal 0.025 ohm + cable 0.010 ohm -&gt; fault current 3.1 kA
  direct current has no zero crossing: the breaker must be
  rated to break DC at this voltage and current (AC ratings
  do not apply); selectivity between the battery fuse and
  the circuit breakers is checked like the AC board
  each protection panel has its own DC circuit with
  supervision - lesson B's independence of main and backup</code></pre>
<div id="exm-ch26-dc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.20 (قطعِ جریانِ مستقیم)</strong></span> <strong>پرسش.</strong> جریانِ اتصالِ کوتاهِ باتریِ <span class="ltr" dir="ltr">110 V</span> با مقاومتِ درونیِ <span class="ltr" dir="ltr">0.025 Ω</span> و کابلِ <span class="ltr" dir="ltr">0.010 Ω</span> چیست؟ چرا رتبهٔ <span class="ltr" dir="ltr">AC</span> کلیدِ مینیاتوری کافی نیست؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">3.1 kA</span>. جریانِ مستقیم گذرِ از صفر ندارد و قوسِ آن خودبه‌خود خاموش نمی‌شود؛ کلید باید برای قطعِ <span class="ltr" dir="ltr">DC</span> در این ولتاژ و جریان رتبه داشته باشد.</p>
<p><strong>تفسیر.</strong> گزینش‌پذیریِ فیوزِ باتری و کلیدهای مدارها مانندِ تابلوی <span class="ltr" dir="ltr">AC</span> وارسی می‌شود؛ اگر فیوزِ اصلیِ باتری با خطای یک مدارِ کوچک بسوزد، <strong>همهٔ</strong> حفاظت‌ها بی‌برق می‌شوند. <strong>وارسی:</strong> <span class="math inline">\(110/0.035 = 3{,}143\,\text{A}\)</span>.</p>
</div>
<p><strong>سندهای تابلوی حفاظت.</strong> تابلو از روی این سندها ساخته و آزموده می‌شود:</p>
<pre class="text"><code>documents of a protection panel (each with a revision and a status):
  protection single-line     zones, CTs, VTs, functions per breaker
  schematic diagrams         the circuits: trip, close, alarm, supervision
  wiring diagrams            where each wire goes, terminal by terminal
  terminal and cable lists   every core of every cable, both ends
  I/O and signal list        each signal to SCADA and the operator
  setting files              the approved settings with checksum (lab D)
  logic diagrams             interlocks, breaker failure, transfer trip
  the panel is built and tested from these; a change on site
  without a revised drawing breaks the chain of evidence</code></pre>
<p><strong>کنترلِ پیکربندی.</strong> تنظیم‌های رله یک <strong>فایل</strong> است و فایل می‌تواند بی‌صدا عوض شود. چک‌سام (اثرِ انگشتِ عددیِ فایل) نشان می‌دهد آنچه در رله است همان است که آزموده و تأیید شده:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb30"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb30-1"><a href="#cb30-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> setting_file(relay: <span class="bu">str</span>, settings: <span class="bu">dict</span>, version: <span class="bu">str</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb30-2"><a href="#cb30-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""A setting file with a checksum: the record that what was tested</span></span>
<span id="cb30-3"><a href="#cb30-3" aria-hidden="true" tabindex="-1"></a><span class="co">    is what is in the relay."""</span></span>
<span id="cb30-4"><a href="#cb30-4" aria-hidden="true" tabindex="-1"></a>    body <span class="op">=</span> json.dumps({<span class="st">"relay"</span>: relay, <span class="st">"version"</span>: version,</span>
<span id="cb30-5"><a href="#cb30-5" aria-hidden="true" tabindex="-1"></a>                       <span class="st">"settings"</span>: settings}, sort_keys<span class="op">=</span><span class="va">True</span>)</span>
<span id="cb30-6"><a href="#cb30-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {<span class="st">"relay"</span>: relay, <span class="st">"version"</span>: version,</span>
<span id="cb30-7"><a href="#cb30-7" aria-hidden="true" tabindex="-1"></a>            <span class="st">"sha256"</span>: hashlib.sha256(body.encode()).hexdigest()[:<span class="dv">12</span>]}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>setting-file configuration control (teaching):
  =WS1-Q1-F1 rev A: checksum d7fc3541542e
  =WS1-Q1-F1 rev B: checksum d05effd40774 (TMS 0.10 -&gt; 0.12)
  the checksum read from the relay after testing must equal
  the approved file's; a change gets a new revision, a study
  note, a test and an approval - never an edit on site that
  no record shows (ch 35 for the cyber side)</code></pre>
<div id="exm-ch26-config" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.21 (یک رقم، یک بازنگریِ تازه)</strong></span> <strong>پرسش.</strong> اگر <span class="ltr" dir="ltr">TMS</span> فیدرِ <span class="ltr" dir="ltr">=WS1</span> از <span class="ltr" dir="ltr">0.10</span> به <span class="ltr" dir="ltr">0.12</span> برود، چه چیزی باید عوض شود؟</p>
<p><strong>پاسخ.</strong> چک‌سام عوض می‌شود (خروجیِ بالا)؛ پس بازنگریِ تازهٔ فایل، یادداشتِ مطالعه که نشان دهد هماهنگی هنوز برقرار است، آزمونِ تزریقِ ثانویه با تنظیمِ تازه، و تأیید لازم است.</p>
<p><strong>تفسیر.</strong> تغییرِ <span class="ltr" dir="ltr">TMS</span> فیدر فاصله با ورودی را کم می‌کند؛ با <span class="ltr" dir="ltr">0.12</span> در حالتِ کوپلرِ باز فاصله زیرِ <span class="ltr" dir="ltr">0.3 s</span> می‌رود (خودآزمایی). تغییری که «فقط یک رقم» است می‌تواند هماهنگی را بشکند. فصلِ ۳۵ همین را از دیدِ امنیتِ سایبری می‌بیند: دسترسی به رله‌ها، ثبتِ تغییرها و نسخه‌ها. <strong>وارسی:</strong> دو چک‌سام متفاوت‌اند.</p>
</div>
</section>
<section id="sec-ch26-b-review" class="level3" data-number="26.3.7">
<h3 data-number="26.3.7" class="anchored" data-anchor-id="sec-ch26-b-review"><span class="header-section-number">26.3.7</span> بازبینیِ بهره‌بردار و مرزِ تأیید</h3>
<p><strong>ایده.</strong> حفاظتِ نیروگاه در مرزِ اتصال با حفاظتِ شبکه <strong>یکی</strong> می‌شود: رلهٔ خطِ <span class="ltr" dir="ltr">132 kV</span> در دو سرِ خط باید با هم کار کنند، انتقالِ قطع از سرِ شبکه می‌آید، و تنظیم‌های ولتاژ و فرکانس الزامِ اتصال‌اند. بهره‌بردار معمولاً این‌ها را می‌خواهد:</p>
<ol type="1">
<li><strong>داده‌ها:</strong> نمودارِ تک‌خطیِ حفاظت، <span class="ltr" dir="ltr">CT</span>ها و <span class="ltr" dir="ltr">VT</span>ها، مدلِ رله‌ها.</li>
<li><strong>مطالعه‌ها:</strong> اتصالِ کوتاه و هماهنگی با دادهٔ شبکهٔ خودش (<span class="ltr" dir="ltr">U-089</span>).</li>
<li><strong>تنظیم‌ها:</strong> فایل‌ها و چک‌سام‌های رله‌های مرز و تنظیم‌های ولتاژ و فرکانسِ مبدل‌ها.</li>
<li><strong>آزمون‌ها:</strong> آزمونِ سربه‌سرِ خط و انتقالِ قطع (<a href="#sec-ch26-e-boundary" class="quarto-xref"><span>بخش 26.6.4</span></a>).</li>
<li><strong>تأییدِ کتبی</strong> پیش از برق‌دار کردن، و دوباره پس از هر تغییر.</li>
</ol>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>تنظیم‌هایی که از مرز می‌گذرند مسئولیتِ مشترک دارند: یک طرف پیشنهاد می‌کند، طرفِ دیگر می‌پذیرد، و هر دو آزمون را امضا می‌کنند. این کتاب این مرز را <strong>نشان</strong> می‌دهد؛ تقسیمِ واقعیِ مسئولیت در قراردادِ اتصال و قاعده‌های بهره‌بردار است.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا دو بوبینِ قطع با مدارهای <span class="ltr" dir="ltr">DC</span>ِ جدا؟</li>
<li>نظارت بر مدارِ قطع چه خرابی‌ای را پیش از خطا نشان می‌دهد؟</li>
<li>رلهٔ قفل (<span class="ltr" dir="ltr">86</span>) چه می‌کند و کجا به کار می‌رود؟</li>
<li>جریانِ خطای باتریِ <span class="ltr" dir="ltr">110 V</span> با مقاومتِ کلِ <span class="ltr" dir="ltr">0.05 Ω</span>؟</li>
<li>چرا کلیدِ <span class="ltr" dir="ltr">DC</span> رتبهٔ جداگانه می‌خواهد؟</li>
<li>هفت سندِ تابلوی حفاظت را نام ببرید.</li>
<li>چک‌سام چه چیزی را ثابت می‌کند و چه چیزی را نه؟</li>
<li>با <span class="ltr" dir="ltr">TMS</span> فیدرِ <span class="ltr" dir="ltr">0.12</span>، زمانِ فیدر در <span class="ltr" dir="ltr">7.75 kA</span> و فاصله با ورودی (<span class="ltr" dir="ltr">0.55 s</span>) را حساب کنید.</li>
<li>بهره‌بردار برای تأییدِ حفاظتِ مرز چه می‌خواهد؟</li>
<li>چرا تأیید پس از هر تغییر تکرار می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-b-sources" class="level3" data-number="26.3.8">
<h3 data-number="26.3.8" class="anchored" data-anchor-id="sec-ch26-b-sources"><span class="header-section-number">26.3.8</span> مبدل‌ها در خطای دیگران، بازبست و هم‌زمانی</h3>
<p><strong>فیدرِ سالمی که توربین‌هایش خطا را تغذیه می‌کنند.</strong> وقتی خطا روی یک فیدر است، توربین‌های فیدرهای <strong>سالم</strong> هم از راهِ شینه به آن جریان می‌دهند. رلهٔ فیدرِ سالم این جریان را می‌بیند؛ آیا به‌اشتباه قطع می‌کند (<span class="ltr" dir="ltr">sympathetic tripping</span>)؟</p>
<pre class="text"><code>a healthy feeder fed by its own turbines during a fault elsewhere
  four turbines, rated current 368 A at 33 kV; feeder pickup 480 A, TMS 0.1
  converter fault current   amps   healthy feeder relay
                       1.1 x    405   never (below pickup)
                       1.3 x    479   never (below pickup)
                       1.5 x    552   would trip after 5.0 s
  the faulted feeder clears in about 0.3 s; the healthy one
  would need seconds - no sympathetic trip, because the
  inverse curve is slow just above pickup; a converter that
  feeds 1.5 x for long, or a feeder with more units, makes
  the margin thin - then a directional element (forward
  only) is the cure, if the converters give it enough
  negative-sequence current to decide (makers' data)</code></pre>
<div id="exm-ch26-sympathetic" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.22 (منحنیِ کند، نجات‌دهنده)</strong></span> <strong>پرسش.</strong> چهار توربین با جریانِ خطای <span class="ltr" dir="ltr">1.1</span>، <span class="ltr" dir="ltr">1.3</span> و <span class="ltr" dir="ltr">1.5</span> برابرِ نامی؛ رلهٔ فیدرِ سالم قطع می‌کند؟</p>
<p><strong>پاسخ.</strong> در <span class="ltr" dir="ltr">1.1</span> و <span class="ltr" dir="ltr">1.3</span> زیرِ راه‌اندازی (<span class="ltr" dir="ltr">480 A</span>) است؛ در <span class="ltr" dir="ltr">1.5</span> برابر (<span class="ltr" dir="ltr">552 A</span>) پس از <span class="ltr" dir="ltr">5.0 s</span> قطع می‌کرد، ولی فیدرِ معیوب در حدودِ <span class="ltr" dir="ltr">0.3 s</span> پاک شده است.</p>
<p><strong>تفسیر.</strong> منحنیِ معکوس درست بالای راه‌اندازی کند است و همین فیدرِ سالم را نگه می‌دارد. ولی فیدری با واحدهای بیشتر یا مبدلی که دیرتر جریانِ زیاد بدهد حاشیه را تنگ می‌کند؛ آن‌گاه عنصرِ <strong>جهت‌دار</strong> (فقط رو به جلو) چاره است، به شرطِ آنکه مبدل‌ها جریانِ توالیِ منفیِ کافی برای تصمیم بدهند (دادهٔ سازنده؛ <a href="#exm-ch26-nogrid" class="quarto-xref">مثال&nbsp;<span>26.16</span></a>). <strong>وارسی:</strong> <span class="math inline">\(0.014/(1.15^{0.02} - 1) = 5.0\,\text{s}\)</span>.</p>
</div>
<p><strong>بازبستِ خطِ صادرات.</strong> خطای هوایی اغلب گذراست؛ بهره‌بردار پس از قطع، خط را پس از <strong>زمانِ مرده</strong> دوباره می‌بندد. اگر نیروگاه در این مدت جزیره‌ای کار کند، فازِ آن از شبکه دور می‌شود: <span class="math inline">\(\Delta\theta = 360\,\Delta f\,t\)</span>:</p>
<pre class="text"><code>auto-reclosing the export line while the plant is islanded
  phase drift between plant and grid during the dead time:
  angle = 360 x df x t (degrees)
  frequency difference Hz   dead time 0.5 s   1.0 s   3.0 s
                       0.1                18      36     108
                       0.5                90     180     540
                       1.0               180     360    1080
  the plant must have stopped before the reclose: detection
  260 ms (island detection 200 ms + breaker 60 ms)
  inside a 0.5 s dead time leaves little margin - closing
  onto a live island 180 degrees out of phase doubles the
  voltage across the breaker and stresses every machine and
  transformer; so either transfer trip stops the plant at
  once, or the operator lengthens the dead time or recloses
  only onto a dead line - an item for the connection
  agreement (ch 28)</code></pre>
<div id="exm-ch26-reclose" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.23 (صدوهشتاد درجه در یک ثانیه)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">0.5 Hz</span> اختلافِ فرکانس، فاز در زمانِ مردهٔ <span class="ltr" dir="ltr">0.5</span> و <span class="ltr" dir="ltr">1.0 s</span> چقدر دور می‌شود، و نیروگاه چقدر وقت دارد که بایستد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">90°</span> و <span class="ltr" dir="ltr">180°</span>؛ تشخیصِ جزیره و کلید حدودِ <span class="ltr" dir="ltr">260 ms</span> می‌خواهند، درونِ زمانِ مردهٔ <span class="ltr" dir="ltr">0.5 s</span> با حاشیهٔ کم.</p>
<p><strong>تفسیر.</strong> بستن روی جزیرهٔ زنده با <span class="ltr" dir="ltr">180°</span> اختلاف ولتاژِ دو سرِ کلید را دو برابر می‌کند و به همهٔ ماشین‌ها و ترانسفورماتورها فشار می‌آورد. پس یا انتقالِ قطع نیروگاه را فوراً می‌ایستاند (<a href="#sec-ch26-e-line" class="quarto-xref"><span>بخش 26.6.2</span></a>)، یا بهره‌بردار زمانِ مرده را بلند می‌کند یا فقط روی خطِ بی‌برق می‌بندد؛ قلمی برای توافقِ اتصال (فصلِ ۲۸). <strong>وارسی:</strong> <span class="math inline">\(360 \times 0.5 \times 1.0 = 180\)</span>.</p>
</div>
<p><strong>هم‌زمان‌سازی در بستنِ کلیدِ خط.</strong> وقتی دو بخشِ برق‌دار به هم بسته می‌شوند، رلهٔ <strong>هم‌زمانی</strong> (<span class="ltr" dir="ltr">synchrocheck</span>) ولتاژ، فرکانس و زاویه را در پنجره نگه می‌دارد. زمانِ ماندن در پنجره <span class="math inline">\(2\theta_\text{w}/(360\,s)\)</span> است و زمانِ بستنِ کلید زاویه‌ای را می‌خواهد که فرمان باید زودتر برود:</p>
<pre class="text"><code>synchrocheck for closing the line breaker (teaching window +/-20 deg)
  slip Hz   time inside the window s   advance angle for 80 ms deg
     0.05                       2.22                           1.4
     0.10                       1.11                           2.9
     0.20                       0.56                           5.8
     0.50                       0.22                          14.4
  slow slip leaves a long window; fast slip a short one, and
  the breaker's own closing time turns into an angle: the
  relay issues the close early by that angle so the contacts
  touch at zero; the windows for voltage, frequency and angle
  are the operator's, and the synchrocheck is proved in the
  end-to-end tests</code></pre>
<div id="exm-ch26-synch" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.24 (زاویهٔ پیش‌فرمان)</strong></span> <strong>پرسش.</strong> با لغزشِ <span class="ltr" dir="ltr">0.1 Hz</span> و پنجرهٔ <span class="ltr" dir="ltr">±20°</span>، زمانِ درونِ پنجره و زاویهٔ پیش‌فرمان برای کلیدِ <span class="ltr" dir="ltr">80 ms</span>؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">1.11 s</span> و <span class="ltr" dir="ltr">2.9°</span>.</p>
<p><strong>تفسیر.</strong> لغزشِ کم پنجرهٔ بلند و لغزشِ زیاد پنجرهٔ کوتاه می‌دهد؛ رله فرمانِ بستن را به اندازهٔ زاویهٔ پیش‌فرمان زودتر می‌دهد تا کنتاکت‌ها در صفر به هم برسند. پنجره‌ها مالِ بهره‌بردارند و هم‌زمانی در آزمونِ سربه‌سر ثابت می‌شود. <strong>وارسی:</strong> <span class="math inline">\(40/36 = 1.11\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با شش توربین روی فیدر و <span class="ltr" dir="ltr">1.3</span> برابرِ نامی، رلهٔ فیدرِ سالم (<span class="ltr" dir="ltr">480 A</span>) چه می‌کند؟</li>
<li>دورشدنِ فاز با <span class="ltr" dir="ltr">0.2 Hz</span> در زمانِ مردهٔ <span class="ltr" dir="ltr">2 s</span>؟</li>
<li>زاویهٔ پیش‌فرمان با لغزشِ <span class="ltr" dir="ltr">0.3 Hz</span> و کلیدِ <span class="ltr" dir="ltr">60 ms</span>؟</li>
<li>سه راهِ پیشگیری از بستن روی جزیرهٔ زنده را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-b-bands" class="level3" data-number="26.3.9">
<h3 data-number="26.3.9" class="anchored" data-anchor-id="sec-ch26-b-bands"><span class="header-section-number">26.3.9</span> اضافه‌ولتاژ و فرکانس در برابرِ نوارهای عبور</h3>
<p><strong>ایده.</strong> پوشِ عبور از خطا (<a href="#sec-ch26-b-frt" class="quarto-xref"><span>بخش 26.3.5</span></a>) سمتِ <strong>کم</strong>‌ولتاژی را می‌پوشاند؛ الزامِ اتصال سمتِ <strong>پر</strong>ولتاژی و فرکانس را هم دارد: نیروگاه باید در ولتاژِ کمی بالاتر از نامی برای مدتی، و در نوارِ فرکانسیِ پیوسته، متصل بماند. هر پلهٔ <span class="ltr" dir="ltr">59</span> (اضافه‌ولتاژ) و <span class="ltr" dir="ltr">81</span> (فرکانس) که درونِ این نوارها کار کند، الزام را می‌شکند:</p>
<pre class="text"><code>over-voltage and frequency stages against the ride-through bands
  (teaching: stay connected below 1.30 pu for 0.2 s, 1.20 pu for 1 s,
  1.15 pu for 60 s; frequency 47.5-51.5 Hz continuous)
  stage   pickup     delay s   band there   result
  59-1     1.10 pu     30.00      1.15 pu   TRIPS INSIDE
  59-1     1.17 pu     60.00      1.15 pu   ok
  59-2     1.25 pu      0.50      1.20 pu   ok
  59-2     1.35 pu      0.10      1.30 pu   ok
  81O      51.0 Hz      2.00      51.5 Hz   TRIPS INSIDE
  81O      52.0 Hz      0.50      51.5 Hz   ok
  81U      48.0 Hz      2.00      47.5 Hz   TRIPS INSIDE
  81U      47.0 Hz      0.50      47.5 Hz   ok
  a stage that operates where the plant must stay connected
  breaks the requirement as surely as an under-voltage stage
  inside the low-voltage envelope (lesson B); after a load
  rejection the voltage rises - the 59-2 stage protects the
  equipment, the band protects the grid: both are met only
  with the operator's numbers</code></pre>
<div id="exm-ch26-vf" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.25 (سه پله‌ای که زود قطع می‌کنند)</strong></span> <strong>پرسش.</strong> کدام پله‌ها درونِ نوارهای آموزشی کار می‌کنند و چگونه اصلاح می‌شوند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">59-1</span> با <span class="ltr" dir="ltr">1.10</span> پریونیت در <span class="ltr" dir="ltr">30 s</span> (نوار <span class="ltr" dir="ltr">1.15</span>)؛ <span class="ltr" dir="ltr">81O</span> با <span class="ltr" dir="ltr">51.0 Hz</span> (نوار تا <span class="ltr" dir="ltr">51.5</span>)؛ <span class="ltr" dir="ltr">81U</span> با <span class="ltr" dir="ltr">48.0 Hz</span> (نوار از <span class="ltr" dir="ltr">47.5</span>). راه‌اندازی‌ها به بیرونِ نوار می‌روند: مثلاً <span class="ltr" dir="ltr">1.17</span> پریونیت در <span class="ltr" dir="ltr">60 s</span>، <span class="ltr" dir="ltr">52.0</span> و <span class="ltr" dir="ltr">47.0 Hz</span>.</p>
<p><strong>تفسیر.</strong> پس از جداشدنِ بار ولتاژ بالا می‌رود؛ پلهٔ <span class="ltr" dir="ltr">59-2</span> تجهیزات را و نوار شبکه را حفاظت می‌کند، و هر دو فقط با عددهای بهره‌بردار برآورده می‌شوند. همین وارسی برای فهرستِ تنظیم‌های مبدل‌ها هم لازم است (<a href="#sec-ch26-c-circuit" class="quarto-xref"><span>بخش 26.4.6</span></a>). <strong>وارسی:</strong> <span class="math inline">\(1.10 &lt; 1.15\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پلهٔ <span class="ltr" dir="ltr">59</span> با <span class="ltr" dir="ltr">1.18</span> پریونیت و تأخیرِ <span class="ltr" dir="ltr">0.5 s</span> درونِ نوار است؟</li>
<li>چرا پس از جداشدنِ بار ولتاژ بالا می‌رود؟</li>
<li>پلهٔ <span class="ltr" dir="ltr">81U</span> با <span class="ltr" dir="ltr">47.8 Hz</span> و <span class="ltr" dir="ltr">10 s</span>؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-b-screens" class="level3" data-number="26.3.10">
<h3 data-number="26.3.10" class="anchored" data-anchor-id="sec-ch26-b-screens"><span class="header-section-number">26.3.10</span> شیلدِ کابل‌ها در برابرِ انتخابِ زمین‌کردن و کوپلر</h3>
<p><strong>ایده.</strong> جریانِ خطای زمین از شیلدِ کابل به منبع برمی‌گردد. تحملِ شیلد بی‌دررو است، <span class="math inline">\(t = (I_\text{1s}/I)^2\)</span> (فصلِ ۲۴)؛ پس انتخابِ زمین‌کردن و زمانِ پشتیبان با هم شیلد را حفظ یا خراب می‌کنند:</p>
<pre class="text"><code>the cable screens against the earthing choice and the coupler
  screen 35 mm2 Cu carries 5.0 kA for 1 s (ch 24): t = (5.0 kA / I)^2
  earthing                          fault A   screen withstands s   backup s
  solid (no resistor)                  7170                   0.5        1.5
  400 A resistor, coupler open          400                 156.2        1.5
  two resistors, coupler closed         800                  39.1        1.5
  solidly earthed, a feeder earth fault cleared by the 1.5 s
  standby would overheat the screen (0.5 s); with the
  resistor the screen has minutes - one reason for the 400 A
  design (lesson A); with the coupler closed both resistors
  feed the fault: 800 A, still far inside the screen's
  rating, but each standby element sees only its own 400 A
  and the standby logic opens the coupler first (lesson B)</code></pre>
<div id="exm-ch26-screens" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.26 (نیم‌ثانیه یا دو دقیقه)</strong></span> <strong>پرسش.</strong> شیلدِ <span class="ltr" dir="ltr">35 mm²</span> مس با تحملِ <span class="ltr" dir="ltr">5.0 kA</span> در <span class="ltr" dir="ltr">1 s</span>، در زمین‌کردنِ مستقیم (<span class="ltr" dir="ltr">7.17 kA</span>)، با مقاومتِ <span class="ltr" dir="ltr">400 A</span> و با دو مقاومت (کوپلرِ بسته) چه مدت تحمل می‌کند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.5 s</span>، <span class="ltr" dir="ltr">156 s</span> و <span class="ltr" dir="ltr">39 s</span>؛ پشتیبانِ ایستاده <span class="ltr" dir="ltr">1.5 s</span> است.</p>
<p><strong>تفسیر.</strong> بی‌مقاومت، خطای زمینی که پشتیبان پاک کند شیلد را می‌سوزاند؛ با مقاومت، شیلد دقیقه‌ها وقت دارد: یکی از دلیل‌های طراحیِ <span class="ltr" dir="ltr">400 A</span> (<a href="#sec-ch26-a-neutral" class="quarto-xref"><span>بخش 26.2.3</span></a>). با کوپلرِ بسته هر دو مقاومت خطا را تغذیه می‌کنند: <span class="ltr" dir="ltr">800 A</span>، هنوز بسیار درونِ تحمل؛ ولی هر عنصرِ ایستاده فقط <span class="ltr" dir="ltr">400 A</span> خودش را می‌بیند و منطقِ پشتیبان نخست کوپلر را باز می‌کند (<a href="#exm-ch26-earth" class="quarto-xref">مثال&nbsp;<span>26.15</span></a>). <strong>وارسی:</strong> <span class="math inline">\((5{,}000/400)^2 = 156\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تحملِ شیلدِ <span class="ltr" dir="ltr">25 mm²</span> (تحملِ <span class="ltr" dir="ltr">3.6 kA</span> در <span class="ltr" dir="ltr">1 s</span>) با <span class="ltr" dir="ltr">800 A</span>؟</li>
<li>چرا با کوپلرِ بسته هر عنصرِ ایستاده نیمی از جریانِ خطا را می‌بیند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-b-coldload" class="level3" data-number="26.3.11">
<h3 data-number="26.3.11" class="anchored" data-anchor-id="sec-ch26-b-coldload"><span class="header-section-number">26.3.11</span> برق‌دار کردنِ دوبارهٔ فیدر: هجومِ چهار واحد و رلهٔ انتگرال‌گیر</h3>
<p><strong>ایده.</strong> پس از یک خاموشی، کلیدِ فیدر بسته می‌شود و چهار ترانسفورماتورِ واحد با هم جریانِ هجومی می‌کشند. این جریان کاهش می‌یابد؛ رلهٔ زمانِ معکوس با جریانِ متغیر <strong>پیشرفتِ</strong> خود را جمع می‌کند و وقتی به یک رسید قطع می‌کند:</p>
<p><span id="eq-ch26-integrate"><span class="math display">\[
\int_0^{t_\text{trip}} \frac{\mathrm{d}t}{t_\text{op}\!\left(I(t)\right)} = 1
\tag{26.12}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb37"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb37-1"><a href="#cb37-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> relay_progress(i0: <span class="bu">float</span>, tau: <span class="bu">float</span>, pickup: <span class="bu">float</span>, tms: <span class="bu">float</span>,</span>
<span id="cb37-2"><a href="#cb37-2" aria-hidden="true" tabindex="-1"></a>                   dt: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.001</span>, t_end: <span class="bu">float</span> <span class="op">=</span> <span class="fl">5.0</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>:</span>
<span id="cb37-3"><a href="#cb37-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Integrate 1 / t(I(t)) for a current decaying as i0 exp(-t/tau);</span></span>
<span id="cb37-4"><a href="#cb37-4" aria-hidden="true" tabindex="-1"></a><span class="co">    the relay trips when the sum reaches 1. Returns (tripped, time or</span></span>
<span id="cb37-5"><a href="#cb37-5" aria-hidden="true" tabindex="-1"></a><span class="co">    the largest progress reached)."""</span></span>
<span id="cb37-6"><a href="#cb37-6" aria-hidden="true" tabindex="-1"></a>    progress, t <span class="op">=</span> <span class="fl">0.0</span>, <span class="fl">0.0</span></span>
<span id="cb37-7"><a href="#cb37-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">while</span> t <span class="op">&lt;</span> t_end:</span>
<span id="cb37-8"><a href="#cb37-8" aria-hidden="true" tabindex="-1"></a>        i <span class="op">=</span> i0 <span class="op">*</span> math.exp(<span class="op">-</span>t <span class="op">/</span> tau)</span>
<span id="cb37-9"><a href="#cb37-9" aria-hidden="true" tabindex="-1"></a>        op <span class="op">=</span> pr.trip_time(i, pickup, tms)</span>
<span id="cb37-10"><a href="#cb37-10" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="kw">not</span> math.isinf(op):</span>
<span id="cb37-11"><a href="#cb37-11" aria-hidden="true" tabindex="-1"></a>            progress <span class="op">+=</span> dt <span class="op">/</span> op</span>
<span id="cb37-12"><a href="#cb37-12" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> progress <span class="op">&gt;=</span> <span class="fl">1.0</span>:</span>
<span id="cb37-13"><a href="#cb37-13" aria-hidden="true" tabindex="-1"></a>            <span class="cf">return</span> <span class="va">True</span>, t</span>
<span id="cb37-14"><a href="#cb37-14" aria-hidden="true" tabindex="-1"></a>        t <span class="op">+=</span> dt</span>
<span id="cb37-15"><a href="#cb37-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="va">False</span>, progress</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>re-energising feeder =WS1 with four unit transformers (teaching)
  inrush of four units with diversity 0.6, taken as an rms-like
  current decaying with time constant tau; feeder SI 480 A, TMS 0.10
  start A   tau s   feeder relay
     1996     0.2   no trip (29% of the way)
     1996     0.5   no trip (73% of the way)
     1996     1.0   TRIPS after 0.62 s
  an inverse-time relay adds up its progress as the current
  falls: a short inrush passes, a slow one trips the feeder
  it has just closed; the cures are second-harmonic blocking
  on the feeder's overcurrent, a cold-load settings group
  for the first seconds, or energising the units one by one
  (their own breakers) - chosen in the energising study</code></pre>
<div id="exm-ch26-coldload" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.27 (هجومِ کُند فیدر را می‌اندازد)</strong></span> <strong>پرسش.</strong> با جریانِ آغازینِ حدودِ <span class="ltr" dir="ltr">2.0 kA</span> که با ثابتِ زمانیِ <span class="ltr" dir="ltr">0.2</span>، <span class="ltr" dir="ltr">0.5</span> یا <span class="ltr" dir="ltr">1.0 s</span> کم می‌شود، رلهٔ فیدر قطع می‌کند؟</p>
<p><strong>پاسخ.</strong> با <span class="ltr" dir="ltr">0.2 s</span> نه (<span class="ltr" dir="ltr">29 %</span> راه)؛ با <span class="ltr" dir="ltr">0.5 s</span> نه (<span class="ltr" dir="ltr">73 %</span>)؛ با <span class="ltr" dir="ltr">1.0 s</span> پس از <span class="ltr" dir="ltr">0.62 s</span> قطع می‌کند.</p>
<p><strong>تفسیر.</strong> هجومِ کوتاه می‌گذرد و هجومِ کند فیدری را که تازه بسته شده می‌اندازد. چاره‌ها: مسدودسازیِ هارمونیکِ دوم روی جریانِ زیادِ فیدر (<a href="#sec-ch26-a-restraint" class="quarto-xref"><span>بخش 26.2.9</span></a>)، گروهِ تنظیمِ «بارِ سرد» برای ثانیه‌های نخست، یا برق‌دار کردنِ واحدها یکی‌یکی با کلیدهای خودشان؛ انتخاب در مطالعهٔ برق‌دار کردن. قلهٔ هجوم، تنوع و افت آموزشی‌اند. <strong>وارسی:</strong> با ثابتِ زمانیِ بزرگ‌تر، جریان دیرتر زیرِ راه‌اندازیِ <span class="ltr" dir="ltr">480 A</span> می‌رسد: <span class="math inline">\(\tau \ln(1{,}996/480) = 1.4\,\text{s}\)</span> برای <span class="math inline">\(\tau = 1\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا رلهٔ زمانِ معکوس با جریانِ کاهشی مانندِ انتگرال‌گیر رفتار می‌کند؟</li>
<li>اگر واحدها یکی‌یکی برق‌دار شوند، جریانِ آغازین چند است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch26-c" class="level2" data-number="26.4">
<h2 data-number="26.4" class="anchored" data-anchor-id="sec-ch26-c"><span class="header-section-number">26.4</span> پ. زمین‌کردن، صاعقه و ضربه</h2>
<section id="sec-ch26-c-grid" class="level3" data-number="26.4.1">
<h3 data-number="26.4.1" class="anchored" data-anchor-id="sec-ch26-c-grid"><span class="header-section-number">26.4.1</span> خاک، شبکهٔ زمین و سامانهٔ یکپارچهٔ زمین</h3>
<p><strong>ایده.</strong> <strong>سامانهٔ زمین</strong> (به انگلیسی <span class="ltr" dir="ltr">earthing system</span>) سه کار دارد: مسیری برای جریانِ خطا تا حفاظت عمل کند، نگه داشتنِ ولتاژِ سطحِ زمین و بدنه‌ها در حدی که برای آدم بی‌خطر باشد، و مرجعی برای ضربه‌ها و صاعقه. در پست، یک <strong>شبکهٔ توری</strong> (<span class="ltr" dir="ltr">mesh</span>) از رسانای مسیِ بی‌روکش در عمقِ کم زیرِ سراسرِ محوطه، با میله‌ها، به همهٔ بدنه‌ها، سازه‌ها، نول‌ها و غلاف‌ها <strong>پیوند</strong> (<span class="ltr" dir="ltr">bonding</span>) می‌خورد.</p>
<p><strong>خاک اول است.</strong> مقاومتِ شبکه را بیش از هر چیز <strong>مقاومتِ ویژهٔ خاک</strong> (<span class="math inline">\(\rho\)</span> بر حسبِ <span class="ltr" dir="ltr">Ω·m</span>) تعیین می‌کند. یک فرمِ آموزشیِ ساده برای شبکه‌ای با مساحتِ <span class="math inline">\(A\)</span> و طولِ کلِ رسانای <span class="math inline">\(L\)</span>:</p>
<p><span id="eq-ch26-grid"><span class="math display">\[
R_\text{g} \approx \frac{\rho}{4r} + \frac{\rho}{L}, \qquad r = \sqrt{A/\pi}
\tag{26.13}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb39"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb39-1"><a href="#cb39-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> grid_resistance(rho: <span class="bu">float</span>, area_m2: <span class="bu">float</span>, length_m: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb39-2"><a href="#cb39-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Approximate resistance of a buried mesh: rho/(4 r) + rho/L, with</span></span>
<span id="cb39-3"><a href="#cb39-3" aria-hidden="true" tabindex="-1"></a><span class="co">    r the radius of a circle of the same area (teaching form)."""</span></span>
<span id="cb39-4"><a href="#cb39-4" aria-hidden="true" tabindex="-1"></a>    r <span class="op">=</span> math.sqrt(area_m2 <span class="op">/</span> math.pi)</span>
<span id="cb39-5"><a href="#cb39-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> rho <span class="op">/</span> (<span class="dv">4</span> <span class="op">*</span> r) <span class="op">+</span> rho <span class="op">/</span> length_m</span>
<span id="cb39-6"><a href="#cb39-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb39-7"><a href="#cb39-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb39-8"><a href="#cb39-8" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> gpr(i_grid: <span class="bu">float</span>, r_grid: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb39-9"><a href="#cb39-9" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Ground potential rise (V) for the share of fault current that</span></span>
<span id="cb39-10"><a href="#cb39-10" aria-hidden="true" tabindex="-1"></a><span class="co">    returns through the earth grid."""</span></span>
<span id="cb39-11"><a href="#cb39-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> i_grid <span class="op">*</span> r_grid</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>substation earth grid (100 m x 70 m mesh, teaching):
  soil ohm m   conductor m   grid ohm
          50         1,600      0.296
          50         2,400      0.286
         150         1,600      0.888
         150         2,400      0.857
         400         1,600      2.368
         400         2,400      2.285
  the soil sets the resistance far more than the copper: more
  conductor lowers it little once the mesh covers the area;
  the soil survey (U-098) is the first evidence, layers and
  seasons included</code></pre>
<div id="exm-ch26-grid" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.28 (خاک یا مس؟)</strong></span> <strong>پرسش.</strong> مقاومتِ شبکهٔ <span class="ltr" dir="ltr">100 × 70 m</span> را برای خاکِ <span class="ltr" dir="ltr">50</span>، <span class="ltr" dir="ltr">150</span> و <span class="ltr" dir="ltr">400 Ω·m</span> با <span class="ltr" dir="ltr">1,600</span> و <span class="ltr" dir="ltr">2,400 m</span> رسانا حساب کنید.</p>
<p><strong>پاسخ.</strong> در <span class="ltr" dir="ltr">150 Ω·m</span>: <span class="ltr" dir="ltr">0.888</span> و <span class="ltr" dir="ltr">0.857 Ω</span>؛ در <span class="ltr" dir="ltr">50</span>: حدودِ <span class="ltr" dir="ltr">0.29 Ω</span>؛ در <span class="ltr" dir="ltr">400</span>: حدودِ <span class="ltr" dir="ltr">2.3 Ω</span>.</p>
<p><strong>تفسیر.</strong> پنجاه درصد مسِ بیشتر مقاومت را فقط <span class="ltr" dir="ltr">3.5 %</span> کم کرد؛ هشت برابر شدنِ مقاومتِ خاک آن را هشت برابر کرد. پس <strong>اندازه‌گیریِ مقاومتِ ویژهٔ خاک</strong> (لایه‌ها، رطوبت، فصل‌ها) نخستین شاهد است (<span class="ltr" dir="ltr">U-098</span>). خاکِ لایه‌ای (خشک در بالا، مرطوب در پایین) میله‌های بلند را سودمند می‌کند؛ این را مدلِ دولایه نشان می‌دهد که کارِ مطالعهٔ زمین است. <strong>وارسی:</strong> <span class="math inline">\(r = \sqrt{7{,}000/\pi} = 47.2\,\text{m}\)</span> و <span class="math inline">\(150/188.8 + 150/2{,}400 = 0.857\)</span>.</p>
</div>
<p><strong>اندازهٔ رسانا.</strong> رسانای شبکه باید جریانِ خطا را در زمانِ رفعِ آن بی‌آسیب ببرد. با همان قاعدهٔ بی‌دررو (فصلِ ۲۴):</p>
<pre class="text"><code>earth-grid conductor by the adiabatic rule S = I sqrt(t) / k
  (copper, teaching k = 143 as in ch 24 - bare conductors may
  use a higher final temperature and k)
  fault kA   time s   S mm2
       5.2      0.5      26
       5.2      1.0      36
      31.5      1.0     220
      31.5      3.0     382
  the 132 kV earth fault sets the size (the 33 kV earth faults
  are held to 400 A by the resistor); many owners size the
  grid for the switchgear rating (31.5 kA) and its time, so
  the grid outlives fault-level growth; corrosion allowance
  and mechanical strength add to the electrical minimum</code></pre>
<p><strong>میله‌ها و سامانهٔ یکپارچه.</strong> میلهٔ تکی مقاومتِ زیادی دارد؛ ولی زمینِ پی‌های توربین‌ها، که با غلافِ کابل‌های جمع‌آوری به پست پیوند خورده‌اند، با شبکهٔ پست <strong>یک سامانه</strong> می‌شوند:</p>
<pre class="text"><code>rods and the plant-wide earthing system:
  one rod 3 m x 16 mm in 150 ohm m: R = rho/(2 pi L)(ln(4L/d) - 1) = 44.7 ohm
  ten rods far apart: 4.5 ohm; close together they share soil and give more
  turbine foundation earth (teaching 5 ohm each), 12 turbines,
  bonded through the cable screens to the substation grid:
    substation alone 0.857 ohm; all together about 0.28 ohm
  the screens join the earths into one system: lower resistance
  and shared fault current, but a substation fault also raises
  the turbines' earths a little - the study models it</code></pre>
<div id="exm-ch26-rods" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.29 (یک میله، ده میله، دوازده توربین)</strong></span> <strong>پرسش.</strong> مقاومتِ یک میلهٔ <span class="ltr" dir="ltr">3 m</span> و <span class="ltr" dir="ltr">16 mm</span> در <span class="ltr" dir="ltr">150 Ω·m</span> چیست؟ اگر زمینِ دوازده توربین (هر کدام <span class="ltr" dir="ltr">5 Ω</span>، آموزشی) موازیِ شبکهٔ پست شود چه؟</p>
<p><strong>پاسخ.</strong> میله <span class="math inline">\(R = \frac{\rho}{2\pi L}\left(\ln\frac{4L}{d} - 1\right) = 44.7\,\Omega\)</span>؛ ده میلهٔ دور از هم <span class="ltr" dir="ltr">4.5 Ω</span>. سامانهٔ یکپارچه حدودِ <span class="ltr" dir="ltr">0.28 Ω</span>.</p>
<p><strong>تفسیر.</strong> میله برای پست کافی نیست ولی در خاکِ لایه‌ای یا کنارِ توری سودمند است. سامانهٔ یکپارچه مقاومت را کم و جریانِ خطا را میانِ زمین‌ها پخش می‌کند؛ ولی خطای پست زمینِ توربین‌ها را هم کمی بالا می‌برد و غلاف‌ها جریانِ خطا می‌برند (فصلِ ۲۴: اتصالِ غلاف). مدلِ سامانهٔ یکپارچه کارِ مطالعهٔ زمین است. <strong>وارسی:</strong> <span class="math inline">\(1/(1/0.857 + 12/5) = 0.280\)</span>.</p>
</div>
</section>
<section id="sec-ch26-c-touch" class="level3" data-number="26.4.2">
<h3 data-number="26.4.2" class="anchored" data-anchor-id="sec-ch26-c-touch"><span class="header-section-number">26.4.2</span> افزایشِ پتانسیلِ زمین، ولتاژِ تماس و گام</h3>
<p><strong>ایده.</strong> وقتی جریانِ خطا <span class="math inline">\(I_\text{g}\)</span> از شبکه به خاک می‌رود، پتانسیلِ شبکه نسبت به «زمینِ دور» بالا می‌رود: <strong>افزایشِ پتانسیلِ زمین</strong> (<span class="ltr" dir="ltr">ground potential rise, GPR</span>):</p>
<p><span id="eq-ch26-gpr"><span class="math display">\[
\text{GPR} = I_\text{g}\,R_\text{g}
\tag{26.14}\]</span></span></p>
<p><span class="math inline">\(I_\text{g}\)</span> فقط <strong>سهمی</strong> از جریانِ خطاست که از خاک برمی‌گردد؛ بقیه از سیمِ محافظِ خط و غلاف‌ها برمی‌گردد. این <strong>تقسیم</strong> حاصلِ مطالعه است، نه عددی ثابت.</p>
<pre class="text"><code>ground potential rise for a 132 kV earth fault in the substation:
  grid 0.857 ohm; fault 5.2 kA, share to earth 40% = 2,080 A
  GPR = 2,080 x 0.857 = 1,782 V
  the earth wire of the line and the cable screens carry the
  rest of the current back; the split is a study result
  (U-089), not a constant
  touch and step voltages are fractions of the GPR set by the
  mesh geometry; the tolerable limits fall as the clearing
  time grows (roughly with 1/sqrt t): halving the clearing
  time raises the limit by 1.41 x - fast protection is
  part of the earthing design</code></pre>
<p><strong>تماس و گام.</strong> سطحِ زمین هم‌پتانسیل نیست. <strong>ولتاژِ تماس</strong> (<span class="ltr" dir="ltr">touch voltage</span>) اختلافِ میانِ بدنه‌ای است که دست به آن است و زمینِ زیرِ پا؛ <strong>ولتاژِ گام</strong> (<span class="ltr" dir="ltr">step voltage</span>) اختلافِ میانِ دو پا با فاصلهٔ یک متر. برای شهود، الکترودِ نیم‌کره‌ای را ببینید: پتانسیلِ سطح در فاصلهٔ <span class="math inline">\(r\)</span> برابرِ <span class="math inline">\(V(r) = \rho I/(2\pi r)\)</span> است:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb44"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb44-1"><a href="#cb44-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> hemisphere_v(rho: <span class="bu">float</span>, i: <span class="bu">float</span>, r: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb44-2"><a href="#cb44-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Surface potential (V) at distance r (m) from the centre of a</span></span>
<span id="cb44-3"><a href="#cb44-3" aria-hidden="true" tabindex="-1"></a><span class="co">    hemispherical electrode carrying i (A) into soil of rho (ohm m)."""</span></span>
<span id="cb44-4"><a href="#cb44-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> rho <span class="op">*</span> i <span class="op">/</span> (<span class="dv">2</span> <span class="op">*</span> math.pi <span class="op">*</span> r)</span>
<span id="cb44-5"><a href="#cb44-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb44-6"><a href="#cb44-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb44-7"><a href="#cb44-7" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> foot_resistance(rho_surface: <span class="bu">float</span>, b: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.08</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb44-8"><a href="#cb44-8" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Resistance (ohm) of one foot as a disc of radius b on the surface:</span></span>
<span id="cb44-9"><a href="#cb44-9" aria-hidden="true" tabindex="-1"></a><span class="co">    rho / (4 b)."""</span></span>
<span id="cb44-10"><a href="#cb44-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> rho_surface <span class="op">/</span> (<span class="dv">4</span> <span class="op">*</span> b)</span>
<span id="cb44-11"><a href="#cb44-11" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb44-12"><a href="#cb44-12" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb44-13"><a href="#cb44-13" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> body_current(v_touch: <span class="bu">float</span>, r_body: <span class="bu">float</span>, r_foot: <span class="bu">float</span>,</span>
<span id="cb44-14"><a href="#cb44-14" aria-hidden="true" tabindex="-1"></a>                 feet: <span class="bu">str</span> <span class="op">=</span> <span class="st">"touch"</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb44-15"><a href="#cb44-15" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Body current (A) for a touch (feet in parallel) or step (feet in</span></span>
<span id="cb44-16"><a href="#cb44-16" aria-hidden="true" tabindex="-1"></a><span class="co">    series) voltage."""</span></span>
<span id="cb44-17"><a href="#cb44-17" aria-hidden="true" tabindex="-1"></a>    r_feet <span class="op">=</span> r_foot <span class="op">/</span> <span class="dv">2</span> <span class="cf">if</span> feet <span class="op">==</span> <span class="st">"touch"</span> <span class="cf">else</span> <span class="dv">2</span> <span class="op">*</span> r_foot</span>
<span id="cb44-18"><a href="#cb44-18" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> v_touch <span class="op">/</span> (r_body <span class="op">+</span> r_feet)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>potential around a single hemispherical electrode (a = 0.5 m):
  soil 150 ohm m, current 2,080 A: R = rho/(2 pi a) = 47.7 ohm, GPR 99 kV
  distance m   potential kV   share of GPR
         0.5           99.3           100%
         1.0           49.7            50%
         1.5           33.1            33%
         2.0           24.8            25%
         5.0            9.9            10%
        10.0            5.0             5%
        50.0            1.0             1%
  step from 0.5 to 1.5 m: 66 kV - two-thirds of the GPR within a pace
  one rod cannot carry a substation's fault current: the mesh
  of lesson C spreads it (0.86 ohm, GPR 1,783 V) and keeps
  the surface inside it nearly at one potential; a real mesh
  is not a hemisphere - current leaves mostly at its edges
  and corners, which the guide's method takes into account</code></pre>
<div id="fig-ch26-earth" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch26-earth-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch26-earth.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch26-earth-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;26.9: پتانسیلِ سطحِ زمین در اطرافِ الکترودِ نیم‌کره‌ای.
</figcaption>
</figure>
</div>
<div id="exm-ch26-electrode" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.30 (چرا میلهٔ تکی خطرناک است)</strong></span> <strong>پرسش.</strong> الکترودِ نیم‌کره‌ایِ <span class="ltr" dir="ltr">0.5 m</span> در خاکِ <span class="ltr" dir="ltr">150 Ω·m</span> جریانِ <span class="ltr" dir="ltr">2,080 A</span> را می‌برد. مقاومت، افزایشِ پتانسیل و ولتاژِ گام از <span class="ltr" dir="ltr">0.5</span> تا <span class="ltr" dir="ltr">1.5 m</span> چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">47.7 Ω</span>؛ <span class="ltr" dir="ltr">99 kV</span>؛ گام <span class="ltr" dir="ltr">66 kV</span>، دوسوم در یک گام.</p>
<p><strong>تفسیر.</strong> پتانسیل نزدیکِ الکترود تند فرو می‌افتد (<a href="#fig-ch26-earth" class="quarto-xref">شکل&nbsp;<span>26.9</span></a>). توری همین جریان را روی سطحِ بزرگی پخش می‌کند: افزایشِ پتانسیل به <span class="ltr" dir="ltr">1,783 V</span> می‌رسد و سطحِ <strong>درونِ</strong> توری تقریباً هم‌پتانسیل می‌ماند؛ آدمی که درونِ پست ایستاده با بدنه‌ها بالا و پایین می‌رود. خطر در <strong>لبه‌ها</strong> و <strong>بیرونِ</strong> توری است، و توریِ واقعی نیم‌کره نیست: جریان بیشتر از لبه‌ها و گوشه‌ها بیرون می‌رود. روشِ راهنمای زمین‌کردنِ پست این را با هندسهٔ توری حساب می‌کند. <strong>وارسی:</strong> <span class="math inline">\(150/(2\pi \times 0.5) = 47.7\)</span>.</p>
</div>
<p><strong>جریانِ بدن.</strong> آنچه آسیب می‌زند <strong>جریانِ</strong> بدن است، نه ولتاژ. پاها با خاک مقاومتی سری می‌سازند (هر پا یک دیسکِ کوچک: <span class="math inline">\(\rho_\text{s}/(4b)\)</span>)؛ در تماس دو پا موازی‌اند و در گام سری:</p>
<pre class="text"><code>body current for a 500 V touch voltage (teaching resistances):
  body 1,000 ohm; each foot a disc of 0.08 m: R = rho_s/(4 b)
  surface              rho_s ohm m   foot ohm   touch A   step A
  natural soil                 150        469     0.405    0.258
  wet gravel layer           1,000      3,125     0.195    0.069
  crushed rock layer         3,000      9,375     0.088    0.025
  a high-resistivity surface layer puts resistance in series
  with the body: the same voltage drives several times less
  current; the tolerable current itself falls as the clearing
  time grows - the guide's method combines the two, and fast
  protection and the surface layer are earthing measures</code></pre>
<div id="exm-ch26-body" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.31 (لایهٔ سنگ‌ریزه)</strong></span> <strong>پرسش.</strong> ولتاژِ تماسِ <span class="ltr" dir="ltr">500 V</span> با بدنِ <span class="ltr" dir="ltr">1,000 Ω</span> روی خاکِ <span class="ltr" dir="ltr">150 Ω·m</span> و روی سنگِ خردشدهٔ <span class="ltr" dir="ltr">3,000 Ω·m</span> چه جریانی می‌دهد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.405 A</span> روی خاک و <span class="ltr" dir="ltr">0.088 A</span> روی سنگ؛ حدودِ پنج برابر کمتر.</p>
<p><strong>تفسیر.</strong> لایهٔ نازکِ سنگِ خردشده در محوطهٔ پست ارزان‌ترین سنجهٔ ایمنی است: مقاومتی سری با بدن. جریانِ <strong>تحمل‌پذیر</strong> هم با زمانِ رفعِ خطا کم می‌شود (تقریباً با <span class="math inline">\(1/\sqrt{t}\)</span>)؛ پس حفاظتِ تند بخشی از طراحیِ زمین است. حدهای تماس و گام از روشِ راهنمای زمین‌کردن با دادهٔ محل محاسبه می‌شوند؛ این‌جا هیچ حدی تعیین نمی‌شود. <strong>وارسی:</strong> <span class="math inline">\(500/(1{,}000 + 9{,}375/2) = 0.088\)</span>.</p>
</div>
<p><strong>پتانسیلِ منتقل‌شده.</strong> هر رسانای فلزی‌ای که از شبکهٔ زمین بیرون برود افزایشِ پتانسیل را با خود می‌برد:</p>
<pre class="text"><code>transferred potential: a metal path leaving the earth grid
  during a 132 kV earth fault the grid rises to about 1,783 V
  a copper telecom pair or an LV supply bonded to the grid
  carries those 1,783 V to remote earth (a house, an office)
  - and remote earth back into the substation the other way
  remedies: optical fibre (no metal) for telecom, isolation
  transformers, no shared LV earth with neighbours, and a
  fence either bonded to the grid with the grid extended past
  it, or kept separate - each decided in the earthing study</code></pre>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>ایمنی: ولتاژِ تماس و گام
</div>
</div>
<div class="callout-body-container callout-body">
<p>ولتاژهای تماس و گام فقط در لحظهٔ خطا وجود دارند و زمانِ رخ‌دادنِ خطا پیش‌بینی‌شدنی نیست. طراحیِ زمین، اندازه‌گیریِ خاک، آزمونِ مقاومتِ شبکه و بررسیِ ولتاژهای تماس و گام کارِ مهندسانِ صلاحیت‌دار با روش‌ها و ابزارِ تأییدشده است؛ این بخش فقط مفهوم‌ها و وابستگی‌ها را نشان می‌دهد.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه کارِ سامانهٔ زمین را نام ببرید.</li>
<li>چرا مقاومتِ ویژهٔ خاک از مقدارِ مس مهم‌تر است؟</li>
<li>مقاومتِ شبکهٔ <span class="ltr" dir="ltr">50 × 50 m</span> با <span class="ltr" dir="ltr">1,000 m</span> رسانا در <span class="ltr" dir="ltr">300 Ω·m</span> را حساب کنید.</li>
<li>افزایشِ پتانسیلِ <span class="ltr" dir="ltr">3 kA</span> روی <span class="ltr" dir="ltr">1.2 Ω</span>؟</li>
<li>چرا فقط سهمی از جریانِ خطا از خاک برمی‌گردد؟</li>
<li>ولتاژِ تماس و گام را تعریف کنید.</li>
<li>پتانسیلِ نیم‌کرهٔ <span class="ltr" dir="ltr">1 m</span> با <span class="ltr" dir="ltr">1 kA</span> در <span class="ltr" dir="ltr">100 Ω·m</span> در فاصلهٔ <span class="ltr" dir="ltr">2 m</span>؟</li>
<li>چرا لایهٔ سنگِ خردشده جریانِ بدن را کم می‌کند؟</li>
<li>چرا زمانِ رفعِ خطا در طراحیِ زمین می‌آید؟</li>
<li>دو راهِ جلوگیری از پتانسیلِ منتقل‌شده را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-c-lightning" class="level3" data-number="26.4.3">
<h3 data-number="26.4.3" class="anchored" data-anchor-id="sec-ch26-c-lightning"><span class="header-section-number">26.4.3</span> صاعقه: چند بار، کجا، و ناحیه‌های حفاظت</h3>
<p><strong>ایده.</strong> صاعقه تخلیهٔ بار میانِ ابر و زمین است: جریانی با پیکِ ده‌ها کیلوآمپر که در چند میکروثانیه بالا می‌رود. سازه‌های بلند صاعقه را <strong>جمع</strong> می‌کنند. شمارِ برخوردهای مستقیم با <strong>چگالیِ صاعقه</strong> (<span class="math inline">\(N_\text{g}\)</span>، برخورد در هر کیلومترِ مربع در سال) و <strong>مساحتِ جمع‌آوری</strong> سازه برآورد می‌شود؛ برای سازهٔ بلند و باریک با ارتفاعِ <span class="math inline">\(h\)</span>:</p>
<p><span id="eq-ch26-strikes"><span class="math display">\[
A_\text{e} = 9\pi h^2, \qquad N = N_\text{g}\, A_\text{e}\, C_\text{d}
\tag{26.15}\]</span></span></p>
<p>با <span class="math inline">\(C_\text{d}\)</span> ضریبِ موقعیت (سازهٔ تنها روی تپه بیشتر). توربینِ بادی با نوکِ پره در <span class="ltr" dir="ltr">175 m</span> یکی از بلندترین سازه‌های منطقه است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb48"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb48-1"><a href="#cb48-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> collection_area(h: <span class="bu">float</span>, l_m: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0</span>, w_m: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb48-2"><a href="#cb48-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Collection area (m2) of a structure of height h: a tall slender</span></span>
<span id="cb48-3"><a href="#cb48-3" aria-hidden="true" tabindex="-1"></a><span class="co">    one 9 pi h^2; a building L x W adds the 3h band around it."""</span></span>
<span id="cb48-4"><a href="#cb48-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> l_m <span class="op">==</span> <span class="dv">0</span> <span class="kw">and</span> w_m <span class="op">==</span> <span class="dv">0</span>:</span>
<span id="cb48-5"><a href="#cb48-5" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="dv">9</span> <span class="op">*</span> math.pi <span class="op">*</span> h <span class="op">**</span> <span class="dv">2</span></span>
<span id="cb48-6"><a href="#cb48-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> l_m <span class="op">*</span> w_m <span class="op">+</span> <span class="dv">6</span> <span class="op">*</span> h <span class="op">*</span> (l_m <span class="op">+</span> w_m) <span class="op">+</span> <span class="dv">9</span> <span class="op">*</span> math.pi <span class="op">*</span> h <span class="op">**</span> <span class="dv">2</span></span>
<span id="cb48-7"><a href="#cb48-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb48-8"><a href="#cb48-8" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb48-9"><a href="#cb48-9" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> strikes_per_year(ng_per_km2: <span class="bu">float</span>, area_m2: <span class="bu">float</span>,</span>
<span id="cb48-10"><a href="#cb48-10" aria-hidden="true" tabindex="-1"></a>                     cd: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.0</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb48-11"><a href="#cb48-11" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Expected direct strikes a year: Ng x Ae x location factor."""</span></span>
<span id="cb48-12"><a href="#cb48-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> ng_per_km2 <span class="op">*</span> area_m2 <span class="op">/</span> <span class="fl">1e6</span> <span class="op">*</span> cd</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>direct lightning strikes a year (teaching flash density 2.0 per km2 a year):
  turbine, tip height 175 m: area 0.87 km2 -&gt; 1.73 a year
  twelve turbines: 20.8 strikes a year
  substation 100 x 70 m, 10 m high: 0.040 a year
  each turbine is struck about twice a year - blades, nacelle and
  tower carry a lightning protection system proved by the
  maker; tall structures also launch upward flashes that this
  count does not include; the local flash density (U-099) and
  the risk method of the lightning standard decide the rest</code></pre>
<div id="exm-ch26-strikes" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.32 (بیست برخورد در سال)</strong></span> <strong>پرسش.</strong> با <span class="math inline">\(N_\text{g} = 2\)</span> (آموزشی)، هر توربین و کلِ دوازده توربین سالی چند برخوردِ مستقیم دارند؟ پست چه؟</p>
<p><strong>پاسخ.</strong> هر توربین <span class="ltr" dir="ltr">1.73</span>، دوازده توربین <span class="ltr" dir="ltr">20.8</span> در سال؛ پستِ <span class="ltr" dir="ltr">100 × 70 m</span> با ارتفاعِ <span class="ltr" dir="ltr">10 m</span> فقط <span class="ltr" dir="ltr">0.04</span>.</p>
<p><strong>تفسیر.</strong> توربین صاعقه را «می‌گیرد»: پره‌ها گیرنده (<span class="ltr" dir="ltr">receptor</span>) و رسانای پایین‌رو دارند، و یاتاقان‌ها و ناسل با پل‌های رسانا از عبورِ جریان حفظ می‌شوند؛ این طراحیِ سازنده است و با آزمون‌های نوعی ثابت می‌شود. سازه‌های بلند صاعقهٔ <strong>رو به بالا</strong> هم می‌سازند که این شمارش ندارد. چگالیِ محلی (<span class="ltr" dir="ltr">U-099</span>) و روشِ ریسکِ استانداردِ صاعقه بقیه را تعیین می‌کنند. <strong>وارسی:</strong> <span class="math inline">\(9\pi \times 175^2 = 0.866\,\text{km}^2\)</span> و <span class="math inline">\(2 \times 0.866 = 1.73\)</span>.</p>
</div>
<pre class="text"><code>lightning over the plant's life (teaching):
  20.8 strikes a year on the twelve turbines -&gt; 520 in 25 years
  if 1% of strikes need a blade repair:   5.2 repairs over the life
  if 2% of strikes need a blade repair:  10.4 repairs over the life
  if 5% of strikes need a blade repair:  26.0 repairs over the life
  the lightning protection of the blades is a design and a
  maintenance subject: receptor and down-conductor checks
  after storms and at inspections, records of strikes (some
  turbines log them), and spares (ch 18, ch 52)</code></pre>
<p><strong>ناحیه‌های حفاظت در برابرِ صاعقه.</strong> استانداردهای صاعقه فضا را به <strong>ناحیه‌ها</strong> (<span class="ltr" dir="ltr">lightning protection zones, LPZ</span>) تقسیم می‌کنند که از بیرون به درون، تهدید کم می‌شود. هر رسانایی که از مرزِ دو ناحیه می‌گذرد آن‌جا پیوند یا حفاظت می‌شود:</p>
<pre class="text"><code>lightning protection zones (concept):
  LPZ 0A: exposed to direct strikes and the full field
    measure: air terminals, down conductors
  LPZ 0B: shielded from direct strikes, full field
    measure: masts, shield wires cover it
  LPZ 1: inside a building or nacelle: surges limited
    measure: SPD at every line entering
  LPZ 2: inside a cabinet: further reduced
    measure: second SPD stage, shielding
  every conductor that crosses a zone boundary - power, signal,
  data, pipes - is bonded or protected at the boundary</code></pre>
<p><strong>کرهٔ غلتان.</strong> برای اینکه بدانیم کدام بخش‌های پست زیرِ پوششِ دکل‌ها و سیم‌های محافظ‌اند، کره‌ای فرضی با شعاعِ <span class="math inline">\(R\)</span> را روی سازه‌ها می‌غلتانیم؛ هر جا کره به آن نرسد، حفاظت‌شده است. شعاع با <strong>سطحِ حفاظتی</strong> که مطالعهٔ ریسک برمی‌گزیند تعیین می‌شود (شعاعِ کوچک‌تر یعنی حفاظتِ سخت‌گیرانه‌تر):</p>
<p><span id="eq-ch26-sphere"><span class="math display">\[
r_0 = \sqrt{h\,(2R - h)}, \qquad r(h_x) = r_0 - \sqrt{h_x\,(2R - h_x)}
\tag{26.16}\]</span></span></p>
<pre class="text"><code>rolling-sphere cover of the substation by masts (h = 20 m):
  sphere radius m   radius at ground m   radius at 8 m height m
               20                 20.0                      4.0
               30                 28.3                      7.9
               45                 37.4                     11.8
               60                 44.7                     14.8
  the sphere radius falls with the protection level the risk
  study chooses (teaching radii here); a smaller sphere gives
  less cover per mast
  with 45 m: one mast covers 438 m2 at 8 m; the 7,000 m2 yard needs about 16
  masts if each stood alone - shield wires between masts, or
  the cover between two masts, need far fewer</code></pre>
<div id="fig-ch26-sphere" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch26-sphere-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch26-sphere.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch26-sphere-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;26.10: روشِ کرهٔ غلتان: کرهٔ <span class="ltr" dir="ltr">45 m</span> روی دکلِ <span class="ltr" dir="ltr">20 m</span> و فضای حفاظت‌شده.
</figcaption>
</figure>
</div>
<div id="exm-ch26-sphere" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.33 (دکل یا سیمِ محافظ؟)</strong></span> <strong>پرسش.</strong> دکلِ <span class="ltr" dir="ltr">20 m</span> با کرهٔ <span class="ltr" dir="ltr">45 m</span> چه شعاعی را در زمین و در ارتفاعِ تجهیزات (<span class="ltr" dir="ltr">8 m</span>) می‌پوشاند؟ پستِ <span class="ltr" dir="ltr">7,000 m²</span> چند دکلِ تنها می‌خواهد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">37.4 m</span> در زمین و <span class="ltr" dir="ltr">11.8 m</span> در <span class="ltr" dir="ltr">8 m</span>؛ هر دکل حدودِ <span class="ltr" dir="ltr">438 m²</span> و حدودِ ۱۶ دکلِ تنها.</p>
<p><strong>تفسیر.</strong> پوششِ هر دکلِ تنها در ارتفاعِ تجهیزات کوچک است؛ ولی میانِ دو دکلِ نزدیک، کره پایین‌تر نمی‌رود و پوشش بسیار بیشتر است، و سیمِ محافظِ کشیده میانِ دکل‌ها کلِ محوطه را با چند دکل می‌پوشاند. شعاعِ <span class="ltr" dir="ltr">45 m</span> آموزشی است (<span class="ltr" dir="ltr">A-334</span>). <strong>وارسی:</strong> <span class="math inline">\(\sqrt{20 \times 70} = 37.4\)</span> و <span class="math inline">\(37.4 - \sqrt{8 \times 82} = 11.8\)</span>.</p>
</div>
</section>
<section id="sec-ch26-c-spd" class="level3" data-number="26.4.4">
<h3 data-number="26.4.4" class="anchored" data-anchor-id="sec-ch26-c-spd"><span class="header-section-number">26.4.4</span> برقگیر و وسیلهٔ حفاظت در برابرِ ضربه</h3>
<p><strong>ایده.</strong> صاعقه‌ای که به خط می‌خورد یا نزدیکش فرود می‌آید <strong>موجِ ولتاژ</strong> می‌سازد که با سرعتی نزدیکِ نور در خط پیش می‌رود. <strong>برقگیر</strong> (<span class="ltr" dir="ltr">surge arrester</span>، از اکسیدِ فلز) در ولتاژِ عادی تقریباً عایق است و در ولتاژِ ضربه رسانا می‌شود و ولتاژ را به <strong>ولتاژِ باقی‌مانده</strong>اش (<span class="math inline">\(U_\text{res}\)</span>) محدود می‌کند. <strong>حاشیهٔ حفاظت</strong> نسبتِ تحملِ ضربهٔ تجهیز (<span class="ltr" dir="ltr">BIL</span>) به این ولتاژ است:</p>
<pre class="text"><code>surge arrester protective margin (teaching values):
  equipment withstand (lightning impulse) kV   arrester residual kV   margin
                                       650                    330     1.97
                                       650                    400     1.62
                                       550                    400     1.38
  the margin must also cover the voltage rise along the lead
  and the distance from arrester to equipment - so arresters
  sit at the line entrance and next to each transformer; the
  insulation levels and the arrester come from the insulation
  coordination study, not from this table</code></pre>
<p><strong>فاصله مهم است.</strong> موج پس از برقگیر تا تجهیز می‌رود، از تجهیز بازمی‌تابد و ولتاژ در تجهیز بالاتر از ولتاژِ برقگیر می‌شود. برآوردِ آموزشیِ موجِ رونده:</p>
<p><span id="eq-ch26-distance"><span class="math display">\[
U_\text{eq} \approx U_\text{res} + \frac{2 S\,(dU/dt)}{v}
\tag{26.17}\]</span></span></p>
<p>با <span class="math inline">\(S\)</span> فاصله (طولِ سیم‌های رابط هم جزءِ آن است) و <span class="math inline">\(v\)</span> سرعتِ موج.</p>
<pre class="text"><code>arrester to equipment distance (travelling wave, teaching):
  residual 330 kV, front 1000 kV/us, wave speed 300 m/us, withstand 650 kV
  distance m   voltage at equipment kV   margin
           5                       363     1.79
          15                       430     1.51
          30                       530     1.23
          40                       597     1.09
  for a margin of 1.2 the arrester must be within 32 m of the
  transformer bushing (lead lengths count as distance): one
  reason arresters are mounted on or beside the transformer</code></pre>
<div id="exm-ch26-distance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.34 (برقگیر روی ترانسفورماتور)</strong></span> <strong>پرسش.</strong> با ولتاژِ باقی‌ماندهٔ <span class="ltr" dir="ltr">330 kV</span>، شیبِ <span class="ltr" dir="ltr">1,000 kV/µs</span> و تحملِ <span class="ltr" dir="ltr">650 kV</span>، حاشیه در <span class="ltr" dir="ltr">15</span> و <span class="ltr" dir="ltr">40 m</span> چیست؟ برای حاشیهٔ <span class="ltr" dir="ltr">1.2</span> بیشینهٔ فاصله چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">1.51</span> در <span class="ltr" dir="ltr">15 m</span> و <span class="ltr" dir="ltr">1.09</span> در <span class="ltr" dir="ltr">40 m</span>؛ بیشینهٔ فاصله حدودِ <span class="ltr" dir="ltr">32 m</span>.</p>
<p><strong>تفسیر.</strong> حاشیه‌ای که روی کاغذ <span class="ltr" dir="ltr">1.97</span> است با فاصلهٔ چهل متری تقریباً از میان می‌رود. برای همین برقگیرها در ورودیِ خط <strong>و</strong> کنارِ هر ترانسفورماتور، با کوتاه‌ترین سیمِ زمین، نصب می‌شوند. سطح‌های عایقی و برقگیر از <strong>مطالعهٔ هماهنگیِ عایقی</strong> می‌آیند، نه از این جدول. <strong>وارسی:</strong> <span class="math inline">\((650/1.2 - 330) \times 300/2{,}000 = 31.7\,\text{m}\)</span>.</p>
</div>
<p><strong>زمین‌کردن برقگیر را هم تعیین می‌کند.</strong> برقگیر باید ولتاژِ پیوسته و <strong>اضافه‌ولتاژِ موقت</strong> (<span class="ltr" dir="ltr">TOV</span>) را تحمل کند؛ در خطای زمین، فازهای سالم به سوی ولتاژِ خط می‌روند (<a href="#sec-ch26-a-neutral" class="quarto-xref"><span>بخش 26.2.3</span></a>):</p>
<pre class="text"><code>arrester voltage against the earthing method (33 kV system):
  normal phase-to-earth voltage 20.8 kV (Um 36 kV)
  during an earth fault the healthy phases rise towards 36 kV
  earthing                  overvoltage lasts    continuous rating   residual
  resistance, cleared       about 2 s               20.8 kV       58 kV
  unearthed, not cleared    hours                   36.0 kV      101 kV
  (residual taken as 2.8 x the continuous rating, teaching)
  a short overvoltage is met by the arrester's temporary
  rating; one lasting hours needs a continuous rating at line
  voltage - a larger arrester with a higher residual and less
  margin to a 170 kV impulse level (2.9 against 1.7)
  the earthing decision of lesson B fixes the arresters too</code></pre>
<div id="exm-ch26-tov" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.35 (برقگیرِ شبکهٔ زمین‌نشده بزرگ‌تر است)</strong></span> <strong>پرسش.</strong> در <span class="ltr" dir="ltr">33 kV</span> اگر خطای زمین در حدودِ <span class="ltr" dir="ltr">2 s</span> رفع شود و اگر ساعت‌ها بماند، رتبهٔ پیوستهٔ برقگیر و حاشیه با <span class="ltr" dir="ltr">BIL</span> <span class="ltr" dir="ltr">170 kV</span> چه می‌شود؟</p>
<p><strong>پاسخ.</strong> رفع‌شده: <span class="ltr" dir="ltr">20.8 kV</span> پیوسته، باقی‌مانده حدودِ <span class="ltr" dir="ltr">58 kV</span>، حاشیه <span class="ltr" dir="ltr">2.9</span>. رفع‌نشده: <span class="ltr" dir="ltr">36 kV</span>، حدودِ <span class="ltr" dir="ltr">101 kV</span>، حاشیه <span class="ltr" dir="ltr">1.7</span>.</p>
<p><strong>تفسیر.</strong> اضافه‌ولتاژِ کوتاه با رتبهٔ موقتِ برقگیر پوشیده می‌شود؛ اضافه‌ولتاژِ چندساعته (شبکهٔ زمین‌نشده) رتبهٔ پیوسته در ولتاژِ خط می‌خواهد، یعنی برقگیرِ بزرگ‌تر با حاشیهٔ کمتر. تصمیمِ زمین‌کردن در <a href="#sec-ch26-b-earth" class="quarto-xref"><span>بخش 26.3.3</span></a> برقگیرها را هم تعیین کرد. نسبتِ <span class="ltr" dir="ltr">2.8</span> آموزشی است. <strong>وارسی:</strong> <span class="math inline">\(170/58.2 = 2.92\)</span> و <span class="math inline">\(170/100.8 = 1.69\)</span>.</p>
</div>
<p><strong>ولتاژِ القایی در آرایهٔ خورشیدی.</strong> صاعقهٔ نزدیک بی‌برخوردِ مستقیم هم در حلقه‌های رسانا ولتاژ القا می‌کند. برای حلقهٔ کوچکی با مساحتِ <span class="math inline">\(A\)</span> در فاصلهٔ <span class="math inline">\(d\)</span> از کانالِ صاعقه:</p>
<p><span id="eq-ch26-loop"><span class="math display">\[
U \approx \frac{\mu_0 A}{2\pi d}\,\frac{di}{dt}
\tag{26.18}\]</span></span></p>
<pre class="text"><code>voltage induced in a PV string loop by a strike 50 m away
  (di/dt 10 kA per microsecond, teaching):
  routing of + and -                    loop m2   induced V
  returned 2 m apart along 28.6 m          57.2       2,288
  returned 0.3 m apart                      8.6         344
  bundled together                          1.4          56
  the loop area sets the voltage: running the plus and minus
  cables together is the cheapest surge measure; DC surge
  protective devices at the inverter (and combiner) take the
  rest; the cable layout of ch 24 and the SPDs of the PV
  design are checked together</code></pre>
<div id="exm-ch26-induced" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.36 (مثبت و منفی کنارِ هم)</strong></span> <strong>پرسش.</strong> حلقهٔ رشته‌ای که کابلِ برگشتش <span class="ltr" dir="ltr">2 m</span> دورتر می‌رود (طولِ <span class="ltr" dir="ltr">28.6 m</span>) و حلقهٔ رشته‌ای با کابل‌های کنارِ هم، در صاعقه‌ای در <span class="ltr" dir="ltr">50 m</span> با <span class="ltr" dir="ltr">10 kA/µs</span>، چه ولتاژی می‌گیرند؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">2,288 V</span> در برابرِ <span class="ltr" dir="ltr">56 V</span>.</p>
<p><strong>تفسیر.</strong> مساحتِ حلقه ولتاژ را تعیین می‌کند؛ بردنِ کابلِ مثبت و منفی کنارِ هم ارزان‌ترین سنجهٔ ضربه است و در چیدمانِ کابل‌ها (فصلِ ۲۴) تصمیم گرفته می‌شود. وسیله‌های حفاظت در برابرِ ضربه (<span class="ltr" dir="ltr">SPD</span>) در اینورتر و جعبه‌تقسیم باقی را می‌گیرند. <strong>وارسی:</strong> <span class="math inline">\(2 \times 10^{-7} \times 57.2/50 \times 10^{10} = 2{,}288\)</span>.</p>
</div>
</section>
<section id="sec-ch26-c-inspect" class="level3" data-number="26.4.5">
<h3 data-number="26.4.5" class="anchored" data-anchor-id="sec-ch26-c-inspect"><span class="header-section-number">26.4.5</span> بازرسی، آزمون و نگه‌داریِ زمین و صاعقه</h3>
<p><strong>ایده.</strong> سامانهٔ زمین و صاعقه زیرِ خاک و درونِ پره‌ها پنهان است و با زمان خراب می‌شود: خوردگی، اتصال‌های شل، سرقتِ مس، آسیبِ صاعقه به گیرنده‌ها. چیزی که دیده نمی‌شود باید <strong>سنجیده</strong> شود:</p>
<div id="tbl-ch26-inspect" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch26-inspect-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;26.5: بازرسی و آزمونِ زمین و صاعقه (هدف، زمان، سند)
</figcaption>
<div aria-describedby="tbl-ch26-inspect-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 23%">
<col style="width: 29%">
<col style="width: 23%">
<col style="width: 23%">
</colgroup>
<thead>
<tr class="header">
<th>مورد</th>
<th>هدف</th>
<th>زمان</th>
<th>سند</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>مقاومتِ شبکهٔ زمینِ پست</td>
<td>تأییدِ فرضِ طراحی</td>
<td>پس از ساخت و دوره‌ای</td>
<td>گزارشِ آزمون</td>
</tr>
<tr class="even">
<td>پیوستگیِ پیوندها</td>
<td>هر بدنه به شبکه وصل است</td>
<td>پس از ساخت و هر تغییر</td>
<td>فهرستِ وارسی</td>
</tr>
<tr class="odd">
<td>گیرنده‌ها و رساناهای پره</td>
<td>مسیرِ صاعقه سالم است</td>
<td>بازرسیِ دوره‌ای و پس از طوفان</td>
<td>گزارشِ بازرسیِ پره</td>
</tr>
<tr class="even">
<td>شمارنده و وضعیتِ برقگیر</td>
<td>برقگیرِ آسیب‌دیده پیدا شود</td>
<td>دوره‌ای</td>
<td>سابقهٔ برقگیر</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">SPD</span>ها</td>
<td>نشانگرِ پایانِ عمر</td>
<td>دوره‌ای</td>
<td>فهرستِ وارسی</td>
</tr>
<tr class="even">
<td>حصار و پیوندِ آن</td>
<td>ولتاژِ تماسِ بیرون در حد است</td>
<td>پس از ساخت و تغییر</td>
<td>گزارش</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>روش‌های اندازه‌گیری (مثلاً سنجشِ مقاومتِ زمین با الکترودهای کمکی) ابزار، فاصله‌ها و احتیاط‌های خودشان را دارند و کارِ کارکنانِ آموزش‌دیده با روال‌های تأییدشده‌اند؛ این کتاب فقط <strong>هدف</strong> و <strong>سند</strong> را می‌آورد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>مساحتِ جمع‌آوریِ دکلِ <span class="ltr" dir="ltr">120 m</span> را حساب کنید.</li>
<li>با <span class="math inline">\(N_\text{g} = 4\)</span> و مساحتِ <span class="ltr" dir="ltr">0.4 km²</span> چند برخورد در سال؟</li>
<li>چرا شمارِ برخوردها در توربین زیاد است و چه چیزی آن را تحمل‌پذیر می‌کند؟</li>
<li>ناحیه‌های <span class="ltr" dir="ltr">LPZ 0A</span> و <span class="ltr" dir="ltr">LPZ 1</span> چه فرقی دارند؟</li>
<li>شعاعِ حفاظت در زمین برای دکلِ <span class="ltr" dir="ltr">15 m</span> با کرهٔ <span class="ltr" dir="ltr">30 m</span>؟</li>
<li>چرا دو دکلِ نزدیک بیشتر از دو برابرِ یک دکل می‌پوشانند؟</li>
<li>ولتاژ در تجهیز با برقگیرِ <span class="ltr" dir="ltr">280 kV</span>، فاصلهٔ <span class="ltr" dir="ltr">20 m</span> و <span class="ltr" dir="ltr">800 kV/µs</span>؟</li>
<li>چرا برقگیرِ شبکهٔ زمین‌نشده بزرگ‌تر است؟</li>
<li>ولتاژِ القاییِ حلقهٔ <span class="ltr" dir="ltr">20 m²</span> در <span class="ltr" dir="ltr">100 m</span> با <span class="ltr" dir="ltr">20 kA/µs</span>؟</li>
<li>سه موردِ بازرسیِ دوره‌ایِ زمین و صاعقه را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-c-circuit" class="level3" data-number="26.4.6">
<h3 data-number="26.4.6" class="anchored" data-anchor-id="sec-ch26-c-circuit"><span class="header-section-number">26.4.6</span> حفاظتِ مدارهای درونِ نیروگاه</h3>
<p><strong>ایده.</strong> تا این‌جا حفاظتِ فیدرها، ورودی‌ها و ترانسفورماتورِ اصلی را دیدیم. ولی بیشترِ مدارهای نیروگاه کوچک‌ترند: ترانسفورماتورِ واحدِ هر توربین، رشته‌های خورشیدی، تابلوی <span class="ltr" dir="ltr">400 V</span> خدماتِ ایستگاه، مدارهای نهایی و باتریِ کنترل. هر کدام قاعدهٔ خودش را دارد، و در هر کدام <strong>زمین‌کردن</strong> و حفاظت به هم گره خورده‌اند.</p>
<p><strong>ترانسفورماتورِ واحد.</strong> کلیدِ <span class="ltr" dir="ltr">33 kV</span> ترانسفورماتورِ واحد باید خطای سمتِ <span class="ltr" dir="ltr">HV</span> را فوراً قطع کند، خطای <span class="ltr" dir="ltr">LV</span> را به کلیدِ <span class="ltr" dir="ltr">LV</span> توربین بسپارد و با جریانِ هجومی قطع نکند. پس پلهٔ آنی (<span class="ltr" dir="ltr">50</span>) در <strong>پنجره‌ای</strong> میانِ بزرگ‌ترینِ «خطای <span class="ltr" dir="ltr">LV</span> و هجوم» و کوچک‌ترین خطای <span class="ltr" dir="ltr">HV</span> می‌نشیند:</p>
<p><span id="eq-ch26-unitwindow"><span class="math display">\[
1.3\,\max\left(I_\text{LV}, I_\text{inrush}\right) &lt; I_{&gt;&gt;} &lt; \frac{I_\text{HV,min}}{1.5}
\tag{26.19}\]</span></span></p>
<pre class="text"><code>unit transformer =WS1-1-T1 (5.6 MVA, 7 %) at its 33 kV breaker:
  rated current 98 A; LV fault seen at 33 kV 1,400 A; inrush ~12 x = 1,176 A
  overcurrent (51): pickup 1.3 x rated = 127 A, graded under the feeder
  instantaneous (50): 1.3 x the larger of the LV fault and the
    inrush: 1,820 A, below the smallest HV fault at the turbine (4,680 A)
  window holds: yes (with 1.5 margin on the HV fault: 3,120 A)
  so an HV fault in the turbine's transformer trips at once,
  an LV fault is left to the turbine's own LV breaker first,
  and the inrush on energising does not trip anything
  (a fuse for 5.6 MVA at 33 kV is at the edge of fuse ranges;
  ch 23 chose a breaker for the wind units)</code></pre>
<div id="exm-ch26-unit" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.37 (پنجرهٔ پلهٔ آنی)</strong></span> <strong>پرسش.</strong> برای ترانسفورماتورِ <span class="ltr" dir="ltr">5.6 MVA</span> با امپدانسِ <span class="ltr" dir="ltr">7 %</span>، پلهٔ آنی کجا می‌نشیند و پنجره برقرار است؟</p>
<p><strong>پاسخ.</strong> کفِ پنجره <span class="math inline">\(1.3 \times 1{,}400 = 1{,}820\,\text{A}\)</span> (خطای <span class="ltr" dir="ltr">LV</span> از هجومِ <span class="ltr" dir="ltr">1,176 A</span> بزرگ‌تر است)؛ سقف <span class="math inline">\(4{,}680/1.5 = 3{,}120\,\text{A}\)</span>: پنجره برقرار است.</p>
<p><strong>تفسیر.</strong> خطای <span class="ltr" dir="ltr">HV</span> در ترانسفورماتورِ توربین فوراً قطع می‌شود، خطای <span class="ltr" dir="ltr">LV</span> اول به کلیدِ خودِ توربین می‌رسد، و هجوم هیچ چیز را قطع نمی‌کند. فیوز برای <span class="ltr" dir="ltr">5.6 MVA</span> در <span class="ltr" dir="ltr">33 kV</span> در لبهٔ بازهٔ فیوزهاست؛ فصلِ ۲۳ برای واحدهای بادی کلید را برگزید. <strong>وارسی:</strong> <span class="math inline">\(5.6/(\sqrt{3} \times 33) = 98\,\text{A}\)</span> و <span class="math inline">\(98/0.07 = 1{,}400\,\text{A}\)</span>.</p>
</div>
<p><strong>فیوزِ رشتهٔ خورشیدی.</strong> وقتی بیست رشته موازی‌اند و یکی خطا دارد، نوزده تای دیگر جریانشان را <strong>وارونه</strong> از رشتهٔ معیوب می‌رانند. اگر این جریان از رتبهٔ جریانِ وارونهٔ ماژول بیشتر باشد، فیوز لازم است؛ و فیوز باید هم در آفتاب نسوزد و هم از ماژول محافظت کند. قاعدهٔ آموزشیِ کفِ پنجره همان فصلِ ۲۴ است (<span class="math inline">\(1.5\,I_\text{sc}\)</span>):</p>
<pre class="text"><code>PV string fuses (teaching rules):
  20 strings in parallel; a faulted string can receive the others' current:
  (n - 1) x Isc = 19 x 13.98 = 266 A (with 1.25 for high irradiance 332 A)
  module reverse-current rating 25 A -&gt; fuses needed: yes
  fuse window: at least 1.5 x Isc = 21.0 A (it must not blow
  in sun; ch 24's rule), at most 25 A (it must protect the module)
  -&gt; a 25 A gPV fuse in each pole fits, barely: the window is
  narrow, so the fuse curve and the module's rating are
  checked together; with two strings no fuse is needed
  (no for n = 2)</code></pre>
<div id="exm-ch26-fuses" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.38 (پنجره‌ای به پهنای چهار آمپر)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">Isc</span> برابرِ <span class="ltr" dir="ltr">13.98 A</span> و رتبهٔ وارونهٔ <span class="ltr" dir="ltr">25 A</span>، فیوز لازم است و کدام می‌نشیند؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\((20 - 1) \times 13.98 = 266\,\text{A} &gt; 25\,\text{A}\)</span>: لازم است. پنجره <span class="ltr" dir="ltr">21.0</span> تا <span class="ltr" dir="ltr">25 A</span>؛ فیوزِ <span class="ltr" dir="ltr">gPV</span> <span class="ltr" dir="ltr">25 A</span> در هر قطب، به‌سختی، جا می‌شود. با دو رشته فیوز لازم نیست.</p>
<p><strong>تفسیر.</strong> پنجره تنگ است؛ پس منحنیِ فیوز و رتبهٔ ماژول با هم وارسی می‌شوند و قاعدهٔ واقعی از دادهٔ سازنده و استانداردِ مربوط می‌آید. <strong>وارسی:</strong> <span class="math inline">\(1.5 \times 13.98 = 20.97\)</span>.</p>
</div>
<p><strong>خطایی که از جریان پنهان است.</strong> رشتهٔ خورشیدی منبعِ جریانِ محدود است: جریانِ اتصالِ کوتاهش فقط <span class="ltr" dir="ltr">1.07</span> برابرِ جریانِ کار است:</p>
<pre class="text"><code>why a DC array fault hides from overcurrent devices:
  a string works at Imp 13.11 A and cannot give more than Isc 13.98 A:
  its short-circuit current is only 1.07 x its working current
  a fault between two strings, or an arc in a connector, may
  carry less than the working current; no fuse sees it
  so the array is protected by other means: insulation
  monitoring of the floating array, arc-fault detection in
  the inverter (where offered), and good connectors fitted by
  trained hands - the faults are prevented and found, not
  cleared by current</code></pre>
<p><strong>مقاومتِ عایقِ آرایهٔ شناور.</strong> آرایهٔ خورشیدیِ زمین‌نشده (شناور) با یک خطای زمین جریانِ کمی می‌راند؛ آنچه آن را نشان می‌دهد <strong>پایشِ عایق</strong> است. ولی صدها رشتهٔ موازی مقاومتِ عایقِ کل را پایین می‌آورند:</p>
<p><span id="eq-ch26-insulation"><span class="math display">\[
R_\text{block} = \frac{R_\text{string}}{n}
\tag{26.20}\]</span></span></p>
<pre class="text"><code>insulation resistance of a floating PV block (teaching):
  420 strings in parallel to earth (21 combiners x 20)
  per string MOhm   block kOhm
                40         95.2
                20         47.6
                 2          4.8
  a healthy large block reads tens of kOhm; on a wet morning
  every string drops together and the inverter may refuse to
  start until it dries: the inverter's threshold must suit
  the block size (the maker's setting)
  a single earth fault on a floating array drives little
  current - it is an alarm, found and repaired before a
  second fault on the other pole makes a real short circuit</code></pre>
<div id="exm-ch26-insulation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.39 (صبحِ مرطوب)</strong></span> <strong>پرسش.</strong> با ۴۲۰ رشته و <span class="ltr" dir="ltr">20 MΩ</span> هر رشته، مقاومتِ عایقِ بلوک چیست و در صبحِ مرطوب (<span class="ltr" dir="ltr">2 MΩ</span>) چه؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">47.6 kΩ</span> و <span class="ltr" dir="ltr">4.8 kΩ</span>.</p>
<p><strong>تفسیر.</strong> همهٔ رشته‌ها با هم مرطوب می‌شوند؛ اینورتر ممکن است تا خشک شدن روشن نشود. آستانهٔ اینورتر باید با اندازهٔ بلوک بخواند (تنظیمِ سازنده). یک خطای زمین روی آرایهٔ شناور <strong>هشدار</strong> است که پیش از خطای دوم روی قطبِ دیگر، که اتصالِ کوتاهِ واقعی است، پیدا و تعمیر می‌شود. <strong>وارسی:</strong> <span class="math inline">\(20{,}000/420 = 47.6\,\text{k}\Omega\)</span>.</p>
</div>
<p><strong>تابلوی <span class="ltr" dir="ltr">400 V</span> خدماتِ ایستگاه.</strong> گزینش‌پذیری میانِ کلیدِ اصلی و کلیدهای خروجی با جریان به‌تنهایی در ترازِ کاملِ خطای تابلو به دست نمی‌آید:</p>
<pre class="text"><code>400 V station-service board: main 400 A, outgoing 32 A (type C):
  device        instantaneous from   fault at board 7.9 kA
  outgoing 32 A          320 A        trips instantly
  main 400 A           4,000 A        ALSO trips instantly
  by current alone the two are not selective at the board's
  full fault level; selectivity comes from the energy (I2t)
  let through by the small device being below the large
  one's operating energy (makers' selectivity tables) or a
  short delay on the main
  far from the board the fault is smaller:
     10 m of 4 mm2:  1,643 A -&gt; outgoing instant; main stays closed
     30 m of 4 mm2:    639 A -&gt; outgoing instant; main stays closed
     60 m of 4 mm2:    333 A -&gt; outgoing instant; main stays closed</code></pre>
<div id="exm-ch26-lv" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.40 (هر دو با هم قطع می‌کنند)</strong></span> <strong>پرسش.</strong> با خطای <span class="ltr" dir="ltr">7.9 kA</span> روی تابلو، کلیدِ خروجیِ <span class="ltr" dir="ltr">32 A</span> و اصلیِ <span class="ltr" dir="ltr">400 A</span> گزینش‌پذیرند؟</p>
<p><strong>پاسخ.</strong> نه با جریان: هر دو آنی قطع می‌کنند. گزینش‌پذیری از انرژیِ عبوری (<span class="math inline">\(I^2t\)</span>) کلیدِ کوچک زیرِ انرژیِ عملکردِ کلیدِ بزرگ (جدول‌های گزینش‌پذیریِ سازندگان) یا تأخیرِ کوتاه در کلیدِ اصلی می‌آید. دورتر از تابلو، با <span class="ltr" dir="ltr">10 m</span> کابلِ <span class="ltr" dir="ltr">4 mm²</span>، خطا <span class="ltr" dir="ltr">1,643 A</span> است و فقط کلیدِ خروجی قطع می‌کند.</p>
<p><strong>تفسیر.</strong> گزینش‌پذیری در ولتاژِ پایین یک ادعای <strong>سازنده</strong> است که با جدولِ ترکیبِ همان دو کلید ثابت می‌شود، نه با منحنی‌های جداگانه. <strong>وارسی:</strong> <span class="math inline">\(10 \times 32 = 320\,\text{A}\)</span> و <span class="math inline">\(10 \times 400 = 4{,}000\,\text{A}\)</span>، هر دو زیرِ <span class="ltr" dir="ltr">7.9 kA</span>.</p>
</div>
<p><strong>امپدانسِ حلقهٔ خطا.</strong> در مدارِ نهایی، کلید باید در زمانی که قاعده‌های سیم‌کشی می‌خواهند قطع کند؛ این شرط طولِ کابل را محدود می‌کند: <span class="math inline">\(Z_\text{s}\,I_\text{a} \le U_0\)</span>:</p>
<pre class="text"><code>loop-impedance limit of a final circuit (concept, teaching):
  the device must disconnect within the time the wiring
  rules require: Zs x Ia &lt;= U0, with Ia the current that
  trips it in that time (type C 32 A: 10 x 32 = 320 A)
  Zs max = 230 / 320 = 0.72 ohm; source part 0.03 ohm
  cable mm2   loop ohm per m   longest run m
        2.5           0.0176              39
        4.0           0.0110              63
        6.0           0.0074              93
  a long run to a remote load (a gate, a weather mast, a
  pump) may need a larger cable, an RCD, or a smaller device:
  the protection sets the cable as much as the load does</code></pre>
<div id="exm-ch26-loop" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.41 (پمپِ دور)</strong></span> <strong>پرسش.</strong> با کلیدِ <span class="ltr" dir="ltr">32 A</span> تیپ <span class="ltr" dir="ltr">C</span> و منبعِ <span class="ltr" dir="ltr">0.03 Ω</span>، بلندترین کابلِ <span class="ltr" dir="ltr">2.5 mm²</span> و <span class="ltr" dir="ltr">6 mm²</span> چند متر است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">39 m</span> و <span class="ltr" dir="ltr">93 m</span>.</p>
<p><strong>تفسیر.</strong> بارِ دور (درِ ورودی، دکلِ هواشناسی، پمپ) ممکن است کابلِ بزرگ‌تر، کلیدِ جریانِ باقی‌مانده یا کلیدِ کوچک‌تر بخواهد: <strong>حفاظت به اندازهٔ بار کابل را تعیین می‌کند.</strong> عددِ زمانِ قطع و روشِ وارسی از قاعده‌های سیم‌کشیِ محل است. <strong>وارسی:</strong> <span class="math inline">\((0.72 - 0.03)/0.0176 = 39\)</span>.</p>
</div>
<p><strong>حفاظتِ درونِ مبدل‌ها.</strong> توربین، اینورتر و <span class="ltr" dir="ltr">PCS</span> باتری حفاظتِ خودشان را دارند و تنظیم‌هایش مالِ سازنده است؛ ولی در دو جا به حفاظتِ نیروگاه می‌رسد:</p>
<pre class="text"><code>protection inside the converters (the makers' settings):
  wind converter  DC-link chopper, crowbar or blocking, AC and DC breakers
  PV inverter     DC input fuses/switches, AC breaker, insulation check
  battery PCS     DC breakers per rack (ch 19), AC breaker, contactors
  all three       own voltage, frequency and current limits
  these settings are the makers', but they meet the plant's at
  two places: they must not trip inside the ride-through
  envelope (lesson B), and their fault current feeds the
  study - so the makers' setting lists are plant documents</code></pre>
<p>فهرستِ تنظیم‌های سازنده سندِ نیروگاه است: باید درونِ پوشِ عبور از خطا قطع نکنند (<a href="#sec-ch26-b-frt" class="quarto-xref"><span>بخش 26.3.5</span></a>) و جریانِ خطایشان به مطالعه برود (<a href="#sec-ch26-b-nogrid" class="quarto-xref"><span>بخش 26.3.4</span></a>).</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>خطاهای رایج
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>پلهٔ آنیِ ترانسفورماتورِ واحد فقط با هجوم تنظیم شده و خطای <span class="ltr" dir="ltr">LV</span> فراموش شده است.</li>
<li>فیوزِ رشته فقط با جریانِ کار انتخاب شده، بی‌سقفِ رتبهٔ وارونهٔ ماژول.</li>
<li>خطای آرایهٔ خورشیدی با حفاظتِ جریانِ زیاد «پوشش‌داده» فرض شده است.</li>
<li>گزینش‌پذیریِ <span class="ltr" dir="ltr">LV</span> از دو منحنیِ جدا نتیجه گرفته شده، نه از جدولِ ترکیبِ سازنده.</li>
</ul>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا کفِ پنجرهٔ پلهٔ آنی بزرگ‌ترینِ خطای <span class="ltr" dir="ltr">LV</span> و هجوم است؟</li>
<li>با ده رشتهٔ موازی، فیوز لازم است؟</li>
<li>چرا رشتهٔ خورشیدی خطای خودش را با جریان نشان نمی‌دهد؟</li>
<li>مقاومتِ عایقِ ۶۰۰ رشته با <span class="ltr" dir="ltr">30 MΩ</span>؟</li>
<li>بلندترین کابلِ <span class="ltr" dir="ltr">4 mm²</span> برای کلیدِ <span class="ltr" dir="ltr">20 A</span> تیپ <span class="ltr" dir="ltr">C</span>؟</li>
<li>فهرستِ تنظیم‌های اینورتر کجا به حفاظتِ نیروگاه می‌رسد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-c-measure" class="level3" data-number="26.4.7">
<h3 data-number="26.4.7" class="anchored" data-anchor-id="sec-ch26-c-measure"><span class="header-section-number">26.4.7</span> اندازه‌گیریِ خاک و الکترود؛ گرمای رسانای صاعقه</h3>
<p><strong>بررسیِ خاک به روشِ ونر.</strong> چهار کاوشگر با فاصلهٔ برابرِ <span class="math inline">\(a\)</span> در یک خط کوبیده می‌شوند؛ جریان از دو کاوشگرِ بیرونی و ولتاژ میانِ دو کاوشگرِ درونی سنجیده می‌شود. مقاومتِ ویژهٔ <strong>ظاهری</strong>:</p>
<p><span id="eq-ch26-wenner"><span class="math display">\[
\rho_\text{a} = 2\pi\,a\,R
\tag{26.21}\]</span></span></p>
<p>با بزرگ شدنِ <span class="math inline">\(a\)</span> جریان عمیق‌تر می‌رود؛ پس تغییرِ <span class="math inline">\(\rho_\text{a}\)</span> با فاصله لایه‌های خاک را نشان می‌دهد:</p>
<pre class="text"><code>Wenner soil survey: four probes a metres apart, rho_a = 2 pi a R
  (teaching readings for the substation plot, U-098)
  spacing a m   reading R ohm   apparent rho ohm m
            1           31.80                  200
            2           14.30                  180
            4            5.10                  128
            8            2.40                  121
           16            1.55                  156
           32            0.82                  165
  near the surface about 200 ohm m, falling to 121 at 4-8 m
  spacing and rising again to 165 at 32 m: a dry top layer,
  a wetter middle layer and denser ground below - three
  layers that a fitted soil model describes, not one
  average; the grid design (lesson C) uses the model, and
  the survey is repeated in the dry season</code></pre>
<div id="exm-ch26-wenner" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.42 (سه لایه، نه یک عدد)</strong></span> <strong>پرسش.</strong> از شش قرائت، مقاومتِ ویژهٔ ظاهری در هر فاصله و ساختارِ خاک را بخوانید.</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">200</span>، <span class="ltr" dir="ltr">180</span>، <span class="ltr" dir="ltr">128</span>، <span class="ltr" dir="ltr">121</span>، <span class="ltr" dir="ltr">156</span> و <span class="ltr" dir="ltr">165 Ω·m</span>: لایهٔ خشکِ بالایی، لایهٔ میانیِ مرطوب‌تر و زمینِ متراکم‌تر در زیر.</p>
<p><strong>تفسیر.</strong> طراحیِ شبکهٔ زمین (<a href="#sec-ch26-c-grid" class="quarto-xref"><span>بخش 26.4.1</span></a>) با <strong>مدلِ برازش‌شدهٔ</strong> چندلایه انجام می‌شود، نه با میانگین؛ بررسی در فصلِ خشک تکرار می‌شود. این همان شاهدِ <span class="ltr" dir="ltr">U-098</span> است. <strong>وارسی:</strong> <span class="math inline">\(2\pi \times 4 \times 5.1 = 128\)</span>.</p>
</div>
<p><strong>آزمونِ افتِ پتانسیل.</strong> مقاومتِ الکترود را با جریانی میانِ الکترود و یک کاوشگرِ جریان در فاصلهٔ <span class="math inline">\(d\)</span> و ولتاژی میانِ الکترود و یک کاوشگرِ ولتاژ در فاصلهٔ <span class="math inline">\(x\)</span> می‌سنجند. با مدلِ نیم‌کره، کاوشگرِ جریان هم پتانسیلِ خودش را می‌سازد:</p>
<p><span id="eq-ch26-fop"><span class="math display">\[
R(x) = \frac{\rho}{2\pi}\left(\frac{1}{a} - \frac{1}{d} - \frac{1}{x} + \frac{1}{d - x}\right)
\tag{26.22}\]</span></span></p>
<p>قرائت وقتی برابرِ مقدارِ واقعیِ <span class="math inline">\(\rho/(2\pi a)\)</span> است که <span class="math inline">\(-1/d - 1/x + 1/(d-x) = 0\)</span>؛ یعنی <span class="math inline">\(x^2 + x\,d - d^2 = 0\)</span> و <span class="math inline">\(x = d(\sqrt{5} - 1)/2 = 0.618\,d\)</span>:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb65"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb65-1"><a href="#cb65-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> fop_reading(x: <span class="bu">float</span>, d: <span class="bu">float</span>, a: <span class="bu">float</span>, rho: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb65-2"><a href="#cb65-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Apparent resistance of a hemispherical electrode (radius a) read</span></span>
<span id="cb65-3"><a href="#cb65-3" aria-hidden="true" tabindex="-1"></a><span class="co">    with the current probe at d and the potential probe at x (all m):</span></span>
<span id="cb65-4"><a href="#cb65-4" aria-hidden="true" tabindex="-1"></a><span class="co">    (V_electrode - V_probe) / I, the current probe carrying -I."""</span></span>
<span id="cb65-5"><a href="#cb65-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> rho <span class="op">/</span> (<span class="dv">2</span> <span class="op">*</span> math.pi) <span class="op">*</span> (<span class="dv">1</span> <span class="op">/</span> a <span class="op">-</span> <span class="dv">1</span> <span class="op">/</span> d <span class="op">-</span> <span class="dv">1</span> <span class="op">/</span> x <span class="op">+</span> <span class="dv">1</span> <span class="op">/</span> (d <span class="op">-</span> x))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>fall-of-potential test of an earth electrode (hemisphere model):
  rho 100 ohm m, electrode radius 1 m, current probe at 100 m;
  true resistance rho / 2 pi a = 15.92 ohm
  potential probe at % of d   reading ohm
                          20         15.16
                          40         15.62
                          50         15.76
                          60         15.89
                          62         15.92
                          70         16.06
                          80         16.35
                          90         17.17
  the reading equals the true value at 61.8 % of the distance:
  the rule of 61.8 %; the readings must also flatten around
  it - a curve without a plateau means the probes are too
  close for the size of the grid; a large substation grid
  needs current leads hundreds of metres long, and the
  test is planned with the transferred-potential hazard
  in mind (qualified staff, the owner's rules)</code></pre>
<div id="fig-ch26-fop" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch26-fop-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch26-fop.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch26-fop-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;26.11: قرائتِ آزمونِ افتِ پتانسیل بر حسبِ جای کاوشگرِ ولتاژ؛ مقدارِ واقعی و نقطهٔ <span class="ltr" dir="ltr">61.8 %</span>.
</figcaption>
</figure>
</div>
<div id="exm-ch26-fop" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.43 (قاعدهٔ ۶۱٫۸ درصد)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">100 Ω·m</span>، الکترودِ <span class="ltr" dir="ltr">1 m</span> و کاوشگرِ جریان در <span class="ltr" dir="ltr">100 m</span>، قرائت در کجا برابرِ مقدارِ واقعیِ <span class="ltr" dir="ltr">15.92 Ω</span> است؟</p>
<p><strong>پاسخ.</strong> در <span class="ltr" dir="ltr">61.8 %</span> فاصله؛ در <span class="ltr" dir="ltr">20 %</span> قرائت <span class="ltr" dir="ltr">15.16</span> و در <span class="ltr" dir="ltr">90 %</span> <span class="ltr" dir="ltr">17.17 Ω</span> است.</p>
<p><strong>تفسیر.</strong> قرائت‌ها باید در اطرافِ این نقطه <strong>هموار</strong> شوند؛ منحنیِ بی‌فلات یعنی کاوشگرها برای اندازهٔ شبکه نزدیک‌اند. شبکهٔ بزرگِ پست سیم‌های جریانِ صدها متری می‌خواهد، و آزمون با خطرِ پتانسیلِ انتقالی برنامه‌ریزی می‌شود: کارکنانِ صلاحیت‌دار و قاعده‌های مالک. <strong>وارسی:</strong> <span class="math inline">\(0.618^2 + 0.618 - 1 = 0\)</span>.</p>
</div>
<p><strong>گرمای رسانای پایین‌برِ صاعقه.</strong> یک ضربه انرژیِ ویژه‌ای (<span class="math inline">\(W/R\)</span>، ژول بر اهم) در رسانا رها می‌کند؛ گرمایش بی‌دررو با مجذورِ مقطع کم می‌شود: <span class="math inline">\(\Delta T \approx (W/R)\,\rho/(S^2 \gamma c)\)</span>:</p>
<pre class="text"><code>heating of a copper lightning down conductor by one stroke
  (teaching specific energy W/R = 10 MJ per ohm; adiabatic,
  dT ~ (W/R) rho / (S^2 gamma c))
  section mm2   temperature rise K
           16                 199
           25                  82
           35                  42
           50                  20
           70                  10
  the rise falls with the square of the section: small
  conductors overheat, 50 mm2 copper stays moderate; the
  turbine's down conductors, receptors and bearing bypasses
  are the maker's design to the turbine lightning standard
  (STD-125), proved by tests on blade samples</code></pre>
<div id="exm-ch26-conductor" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.44 (مقطعِ دو برابر، گرمای یک‌چهارم)</strong></span> <strong>پرسش.</strong> با انرژیِ ویژهٔ آموزشیِ <span class="ltr" dir="ltr">10 MJ/Ω</span>، رسانای مسیِ <span class="ltr" dir="ltr">16</span> و <span class="ltr" dir="ltr">50 mm²</span> چقدر گرم می‌شوند؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">199 K</span> و <span class="ltr" dir="ltr">20 K</span>.</p>
<p><strong>تفسیر.</strong> رسانای کوچک بیش از حد گرم می‌شود؛ <span class="ltr" dir="ltr">50 mm²</span> مس معتدل می‌ماند. رساناهای پایین‌بر، گیرنده‌ها و کنارگذرهای یاتاقانِ توربین طراحیِ سازنده طبقِ استانداردِ صاعقهٔ توربین‌اند (<span class="ltr" dir="ltr">STD-125</span>) و با آزمون روی نمونهٔ پره ثابت می‌شوند؛ انرژیِ ویژهٔ این‌جا آموزشی است. <strong>وارسی:</strong> <span class="math inline">\((50/16)^2 = 9.8\)</span> و <span class="math inline">\(199/9.8 = 20\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>مقاومتِ ویژهٔ ظاهری با <span class="math inline">\(a = 10\,\text{m}\)</span> و <span class="ltr" dir="ltr">2.0 Ω</span>؟</li>
<li>چرا بررسیِ خاک در فصلِ خشک تکرار می‌شود؟</li>
<li>با کاوشگرِ جریان در <span class="ltr" dir="ltr">300 m</span>، کاوشگرِ ولتاژ کجا؟</li>
<li>گرمای رسانای <span class="ltr" dir="ltr">35 mm²</span> اگر انرژیِ ویژه نصف شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-c-risk" class="level3" data-number="26.4.8">
<h3 data-number="26.4.8" class="anchored" data-anchor-id="sec-ch26-c-risk"><span class="header-section-number">26.4.8</span> ساختارِ ریسکِ صاعقه و طولِ سیمِ <span class="ltr" dir="ltr">SPD</span></h3>
<p><strong>ریسکِ صاعقه سه ضربِ ساده است.</strong> روشِ استانداردِ ریسک (<span class="ltr" dir="ltr">IEC 62305-2</span>، <span class="ltr" dir="ltr">STD-127</span>) برای هر نوعِ زیان ریسک را از سه عامل می‌سازد: <strong>چند بار</strong> ضربه می‌آید (<span class="math inline">\(N\)</span>)، <strong>با چه احتمالی</strong> آسیب می‌زند (<span class="math inline">\(P\)</span>، که هر اقدامِ حفاظتی کمش می‌کند) و <strong>چه زیانی</strong> دارد (<span class="math inline">\(L\)</span>):</p>
<p><span id="eq-ch26-risk"><span class="math display">\[
R = N \cdot P \cdot L
\tag{26.23}\]</span></span></p>
<pre class="text"><code>structure of a lightning risk estimate, control building (teaching):
  strikes to the building N = Ng x A = 2.0 x 4,810 m2 = 0.0096 a year
  risk R = N x P (probability of damage) x L (loss if damaged)
  protection                     P       R a year
  none                            1.00   9.6e-06
  LPS of a lower class            0.20   1.9e-06
  LPS of a higher class           0.05   4.8e-07
  LPS + coordinated SPDs          0.01   9.6e-08
  the method multiplies three things: how often (N), how
  likely the damage (P, which each measure lowers) and how bad
  (L); the result is compared with a tolerable value - the
  factors and the tolerable values come from the risk
  standard (STD-127) and the project's study with the local
  flash density (U-099); this table shows only the structure</code></pre>
<div id="exm-ch26-risk" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.45 (هر اقدام یک ضریب)</strong></span> <strong>پرسش.</strong> ساختمانِ کنترلِ <span class="ltr" dir="ltr">30 × 20 × 8 m</span> با چگالیِ آموزشیِ ۲ ضربه در کیلومترمربع در سال چند ضربه می‌گیرد و هر اقدام ریسک را چقدر کم می‌کند؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">0.0096</span> ضربه در سال؛ ریسکِ آموزشی از <span class="ltr" dir="ltr">9.6 × 10⁻⁶</span> بی‌حفاظت تا <span class="ltr" dir="ltr">9.6 × 10⁻⁸</span> با سامانهٔ حفاظت و <span class="ltr" dir="ltr">SPD</span>های هماهنگ.</p>
<p><strong>تفسیر.</strong> ضریب‌ها و مقدارهای تحمل‌پذیر از استاندارد و مطالعهٔ پروژه با چگالیِ آذرخشِ محلی (<span class="ltr" dir="ltr">U-099</span>) می‌آیند؛ این جدول فقط ساختار را نشان می‌دهد: کاهشِ ریسک یعنی کاهشِ <span class="math inline">\(P\)</span> یا <span class="math inline">\(L\)</span>، چون <span class="math inline">\(N\)</span> در دستِ ما نیست. <strong>وارسی:</strong> <span class="math inline">\(2 \times 4{,}810 \times 10^{-6} = 0.0096\)</span>.</p>
</div>
<p><strong>طولِ سیمِ <span class="ltr" dir="ltr">SPD</span>.</strong> ولتاژی که به تجهیز می‌رسد سطحِ حفاظتِ <span class="ltr" dir="ltr">SPD</span> <strong>به‌اضافهٔ</strong> افتِ القاییِ سیم‌های آن است: <span class="math inline">\(\Delta U = L\,\mathrm{d}i/\mathrm{d}t\)</span>:</p>
<pre class="text"><code>surge protective device: the leads add to its protection level
  SPD protection level 1.5 kV; lead inductance about 1.0 uH/m;
  dU = L di/dt; equipment withstand 4 kV (teaching)
  total lead m   induced surge 1 kA/us   share of a direct strike 10 kA/us
           0.3          1.8 kV   ok                     4.5 kV   NO
           0.5          2.0 kV   ok                     6.5 kV   NO
           1.0          2.5 kV   ok                    11.5 kV   NO
           2.0          3.5 kV   ok                    21.5 kV   NO
  for induced surges the leads matter little; where part of a
  direct strike enters (the zone 0/1 boundary), even 0.3 m of
  lead puts the equipment above its withstand - so that SPD
  gets the shortest leads (a 'V' connection through its
  terminals) and a second stage sits next to the equipment;
  the installation check measures the lead length</code></pre>
<div id="exm-ch26-spd" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.46 (سی سانتی‌متر هم زیاد است)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">SPD</span>ِ <span class="ltr" dir="ltr">1.5 kV</span> و سیمِ <span class="ltr" dir="ltr">0.5 m</span>، ولتاژ روی تجهیز در موجِ القاییِ <span class="ltr" dir="ltr">1 kA/µs</span> و در سهمی از ضربهٔ مستقیمِ <span class="ltr" dir="ltr">10 kA/µs</span> چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">2.0 kV</span> (پذیرفتنی) و <span class="ltr" dir="ltr">6.5 kV</span> (بالاتر از تحملِ آموزشیِ <span class="ltr" dir="ltr">4 kV</span>).</p>
<p><strong>تفسیر.</strong> در مرزِ ناحیهٔ ۰ و ۱ (<a href="#sec-ch26-c-spd" class="quarto-xref"><span>بخش 26.4.4</span></a>) که سهمی از ضربهٔ مستقیم وارد می‌شود، <span class="ltr" dir="ltr">SPD</span> کوتاه‌ترین سیم‌ها (اتصالِ «V» از راهِ ترمینال‌های خودش) را می‌خواهد و مرحلهٔ دوم کنارِ تجهیز می‌نشیند. وارسیِ نصب طولِ سیم را اندازه می‌گیرد. <strong>وارسی:</strong> <span class="math inline">\(1.5 + 1.0 \times 0.5 \times 10 = 6.5\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ضربه‌های سالانه به ساختمانِ <span class="ltr" dir="ltr">20 × 10 × 6 m</span> با <span class="math inline">\(N_\text{g} = 3\)</span>؟ (سطح را با <a href="#eq-ch26-strikes" class="quarto-xref">معادلهٔ&nbsp;<span>26.15</span></a> حساب کنید.)</li>
<li>کدام عاملِ ریسک در دستِ طراح نیست؟</li>
<li>بیشترین طولِ سیم برای <span class="ltr" dir="ltr">4 kV</span> با <span class="ltr" dir="ltr">SPD</span>ِ <span class="ltr" dir="ltr">1.5 kV</span> در <span class="ltr" dir="ltr">10 kA/µs</span>؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-c-pvloop" class="level3" data-number="26.4.9">
<h3 data-number="26.4.9" class="anchored" data-anchor-id="sec-ch26-c-pvloop"><span class="header-section-number">26.4.9</span> حلقهٔ رشتهٔ خورشیدی و ولتاژِ القاییِ صاعقه</h3>
<p><strong>ایده.</strong> صاعقهٔ نزدیک در هر حلقهٔ رسانا ولتاژ القا می‌کند: <span class="math inline">\(U = \mu_0 A\,(\mathrm{d}i/\mathrm{d}t)/(2\pi d)\)</span> (<a href="#eq-ch26-loop" class="quarto-xref">معادلهٔ&nbsp;<span>26.18</span></a>). رشتهٔ خورشیدی بلند است؛ اگر رساناهای مثبت و منفی جدا بروند، حلقهٔ بزرگی می‌سازند:</p>
<pre class="text"><code>the loop of a PV string and a strike 100 m away (20 kA/us, teaching)
  string length about 59 m; induced voltage U = mu0 A di/dt / (2 pi d)
  routing of + and -                 loop m2   induced kV
  + and - on opposite table edges      118.6         4.74
  separate, 0.5 m apart                 29.6         1.19
  together in one tray                   3.0         0.12
  the induced voltage scales with the loop's area: running the
  + and - conductors of a string side by side shrinks the
  loop forty times and keeps the voltage below what the
  module and inverter insulation and their SPDs handle; the
  layout rule is cheap at design and costly to change later</code></pre>
<div id="exm-ch26-pvloop" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.47 (چهل برابر کوچک‌تر، با یک سینی)</strong></span> <strong>پرسش.</strong> رشتهٔ حدودِ <span class="ltr" dir="ltr">59 m</span> با رساناهای مثبت و منفی در دو لبهٔ میز (<span class="ltr" dir="ltr">2 m</span> فاصله)، با <span class="ltr" dir="ltr">0.5 m</span> فاصله، و کنارِ هم در یک سینی: ولتاژِ القایی از ضربهٔ <span class="ltr" dir="ltr">100 m</span> دورتر با <span class="ltr" dir="ltr">20 kA/µs</span>؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">4.74</span>، <span class="ltr" dir="ltr">1.19</span> و <span class="ltr" dir="ltr">0.12 kV</span>.</p>
<p><strong>تفسیر.</strong> ولتاژ با مساحتِ حلقه بالا می‌رود؛ بردنِ رساناهای یک رشته کنارِ هم حلقه را چهل برابر کوچک می‌کند و ولتاژ را زیرِ آنچه عایقِ ماژول و اینورتر و <span class="ltr" dir="ltr">SPD</span>هایشان تحمل می‌کنند نگه می‌دارد. این قاعدهٔ چیدمان در طراحی ارزان و پس از ساخت گران است (فصلِ ۱۰ و ۲۴). <strong>وارسی:</strong> <span class="math inline">\(118.6/3.0 = 40\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ولتاژِ القایی با همان حلقه‌ها در فاصلهٔ <span class="ltr" dir="ltr">300 m</span>؟</li>
<li>چرا حلقهٔ رشته را در طراحی، نه پس از ساخت، کوچک می‌کنیم؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-c-sharing" class="level3" data-number="26.4.10">
<h3 data-number="26.4.10" class="anchored" data-anchor-id="sec-ch26-c-sharing"><span class="header-section-number">26.4.10</span> سهمِ جریانِ صاعقه در سرویس‌های ورودی</h3>
<p><strong>ایده.</strong> اگر صاعقه مستقیم به ساختمانِ کنترل بخورد، جریانش فقط به الکترودِ زمین نمی‌رود: بخشی از راهِ هر سرویسِ فلزیِ ورودی (کابلِ برق، کابلِ داده، لوله) به بیرون می‌رود. نخستین مرحلهٔ <span class="ltr" dir="ltr">SPD</span> روی هر سرویس باید سهمِ خودش از جریانِ ضربه را تحمل کند. با فرضِ آموزشیِ «نیمی به زمین، نیمی برابر میانِ سرویس‌ها»:</p>
<pre class="text"><code>a direct strike on the control building: where the current goes
  stroke 100 kA; teaching assumption: half into the earth
  electrode, half shared equally by the metal services entering
  services   kA per service   per conductor (4-wire LV)
         1             50.0                        12.5
         2             25.0                         6.2
         3             16.7                         4.2
         4             12.5                         3.1
  the first SPD stage on each service is rated for its share
  of the lightning impulse current, not for the surges that
  arrive from far away; a fibre data link carries none of it
  (no metal), one reason the plant's networks run on fibre
  (ch 34); the real sharing comes from the lightning
  standard's method and the building's services</code></pre>
<div id="exm-ch26-sharing" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.48 (سه سرویس، هر کدام شانزده کیلوآمپر)</strong></span> <strong>پرسش.</strong> با ضربهٔ <span class="ltr" dir="ltr">100 kA</span> و سه سرویسِ فلزی، سهمِ هر سرویس و هر رسانای کابلِ چهارسیمه چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">16.7 kA</span> برای هر سرویس و حدودِ <span class="ltr" dir="ltr">4.2 kA</span> برای هر رسانا.</p>
<p><strong>تفسیر.</strong> مرحلهٔ نخستِ <span class="ltr" dir="ltr">SPD</span> برای سهمی از جریانِ ضربه رتبه می‌گیرد، نه برای موج‌های دوردست. پیوندِ دادهٔ فیبری (بی‌فلز) هیچ سهمی نمی‌برد: یکی از دلیل‌هایی که شبکه‌های نیروگاه روی فیبرند (فصلِ ۳۴). روشِ واقعیِ تقسیم از استانداردِ صاعقه و سرویس‌های واقعیِ ساختمان می‌آید. <strong>وارسی:</strong> <span class="math inline">\(100 \times 0.5/3 = 16.7\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با چهار سرویس و ضربهٔ <span class="ltr" dir="ltr">150 kA</span>، سهمِ هر سرویس؟</li>
<li>چرا جایگزینیِ کابلِ مسیِ داده با فیبر نیازِ <span class="ltr" dir="ltr">SPD</span> را کم می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-c-island" class="level3" data-number="26.4.11">
<h3 data-number="26.4.11" class="anchored" data-anchor-id="sec-ch26-c-island"><span class="header-section-number">26.4.11</span> سه پله در یک توربین و تابلو روی دیزل</h3>
<p><strong>سه پله: کلیدِ <span class="ltr" dir="ltr">LV</span>، رلهٔ واحد، رلهٔ فیدر.</strong> <a href="#exm-ch26-unit" class="quarto-xref">مثال&nbsp;<span>26.37</span></a> گفت خطای <span class="ltr" dir="ltr">LV</span> توربین نخست به کلیدِ <span class="ltr" dir="ltr">LV</span> خودش می‌رسد و پلهٔ زمان‌دارِ واحد زیرِ فیدر هماهنگ است. حالا آن را با عدد وارسی کنیم: خطای <span class="ltr" dir="ltr">LV</span> در <span class="ltr" dir="ltr">33 kV</span> <span class="ltr" dir="ltr">1,400 A</span> دیده می‌شود؛ پلهٔ واحد باید دست‌کم <span class="ltr" dir="ltr">0.3 s</span> بالای کلیدِ <span class="ltr" dir="ltr">LV</span> و <span class="ltr" dir="ltr">0.3 s</span> زیرِ فیدر باشد:</p>
<pre class="text"><code>grading at an LV fault in the turbine (seen as 1,400 A at 33 kV):
  turbine LV breaker clears in 50 ms (teaching)
  unit HV relay: pickup 127 A, TMS for 0.3 s above it: 0.13 -&gt; 0.37 s
  feeder relay at the same current: 0.65 s
  margin unit -&gt; feeder: 0.28 s (SHORT of 0.3 s)
  window for the unit stage at this current:
    margins 0.30 s: 0.350 to 0.347 s -&gt; NO window
    margins 0.25 s: 0.300 to 0.397 s -&gt; feasible
  with 0.3 s on both sides the unit stage has no room: the
  feeder answers in 0.65 s, and 0.05 + 0.3 + 0.3 needs more;
  a finding of the study - 0.25 s margins justified by
  numerical relays and fast breakers (then a definite-time
  unit stage at 0.35 s fits), or a slower feeder if lesson
  B's grading allows; decided in the coordination report</code></pre>
<div id="exm-ch26-unitgrading" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.49 (پنجره‌ای که بسته می‌شود)</strong></span> <strong>پرسش.</strong> با کلیدِ <span class="ltr" dir="ltr">LV</span> در <span class="ltr" dir="ltr">50 ms</span> و فیدر در <span class="ltr" dir="ltr">0.65 s</span>، آیا پنجره‌ای برای پلهٔ واحد با فاصله‌های <span class="ltr" dir="ltr">0.3 s</span> هست؟ با <span class="ltr" dir="ltr">0.25 s</span>؟</p>
<p><strong>پاسخ.</strong> با <span class="ltr" dir="ltr">0.3 s</span> نه (<span class="ltr" dir="ltr">0.350</span> تا <span class="ltr" dir="ltr">0.347 s</span>)؛ با <span class="ltr" dir="ltr">0.25 s</span> بله (<span class="ltr" dir="ltr">0.300</span> تا <span class="ltr" dir="ltr">0.397 s</span>)، و پلهٔ زمانِ ثابتِ <span class="ltr" dir="ltr">0.35 s</span> جا می‌شود.</p>
<p><strong>تفسیر.</strong> این <strong>یافتهٔ مطالعه</strong> است: پلهٔ معکوسِ واحد زیرِ فیدر جای کافی ندارد. فاصلهٔ <span class="ltr" dir="ltr">0.25 s</span> با رله‌های عددی و کلیدهای سریع قابلِ دفاع است، یا فیدر کندتر می‌شود اگر هماهنگیِ <a href="#sec-ch26-b-settings" class="quarto-xref"><span>بخش 26.3.2</span></a> اجازه دهد؛ تصمیم در گزارشِ هماهنگی ثبت می‌شود. درسِ عمومی: جمله‌ای مانندِ «زیرِ فیدر هماهنگ است» تا با عدد وارسی نشده، فرض است. <strong>وارسی:</strong> <span class="math inline">\(0.05 + 0.3 + 0.3 = 0.65 &gt; 0.647\)</span>.</p>
</div>
<p><strong>تابلوی <span class="ltr" dir="ltr">400 V</span> روی دیزلِ پشتیبان.</strong> وقتی خدماتِ ایستگاه از دیزل تغذیه می‌شود (فصلِ ۲۳)، امپدانسِ منبع بسیار بزرگ‌تر است و جریانِ خطا با زمان افت می‌کند (فصلِ ۲۴):</p>
<pre class="text"><code>the 400 V board on the standby diesel (ch 24 decrement, teaching)
  source           fault A   source ohm   longest 4 mm2 run, 32 A C
  grid via SST        7900        0.029       63 m
  diesel, 0.1-1 s      866        0.266       41 m
  diesel, steady       108        2.130      none (never instantaneous)
  on the diesel the source impedance is far larger: the runs
  that disconnect in time shrink, and with the steady
  current (no field boost) the instantaneous trips never
  operate; so the island board needs residual-current
  devices on long runs, the diesel's own protection set for
  its decrement curve, and a check of every final circuit
  with the diesel as the source (ch 23 island mode)</code></pre>
<div id="exm-ch26-diesel" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.50 (شصت‌وسه متر، چهل‌ویک متر، هیچ)</strong></span> <strong>پرسش.</strong> بلندترین کابلِ <span class="ltr" dir="ltr">4 mm²</span> برای کلیدِ <span class="ltr" dir="ltr">32 A</span> تیپ <span class="ltr" dir="ltr">C</span> با شبکه، با دیزل در <span class="ltr" dir="ltr">0.1</span> تا <span class="ltr" dir="ltr">1 s</span>، و با جریانِ ماندگارِ دیزل؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">63 m</span>، <span class="ltr" dir="ltr">41 m</span>، و با جریانِ ماندگارِ <span class="ltr" dir="ltr">108 A</span> پلهٔ آنی هرگز کار نمی‌کند.</p>
<p><strong>تفسیر.</strong> تابلوی جزیره‌ای کلیدِ جریانِ باقی‌مانده روی مسیرهای بلند، حفاظتِ خودِ دیزل با منحنیِ افتِ آن، و وارسیِ هر مدارِ نهایی با دیزل به‌عنوانِ منبع را می‌خواهد (<a href="#exm-ch26-loop" class="quarto-xref">مثال&nbsp;<span>26.41</span></a>). <strong>وارسی:</strong> <span class="math inline">\((0.719 - 0.266)/0.011 = 41\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر کلیدِ <span class="ltr" dir="ltr">LV</span> توربین <span class="ltr" dir="ltr">30 ms</span> باشد، پنجره با فاصله‌های <span class="ltr" dir="ltr">0.3 s</span> باز می‌شود؟</li>
<li>چرا با جریانِ ماندگارِ دیزل پلهٔ آنی کار نمی‌کند؟</li>
<li>بلندترین کابلِ <span class="ltr" dir="ltr">6 mm²</span> (<span class="ltr" dir="ltr">0.0074 Ω/m</span>) روی دیزل در <span class="ltr" dir="ltr">0.1</span> تا <span class="ltr" dir="ltr">1 s</span>؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch26-d" class="level2" data-number="26.5">
<h2 data-number="26.5" class="anchored" data-anchor-id="sec-ch26-d"><span class="header-section-number">26.5</span> ت. تمرینِ شاهد و ایمنی</h2>
<section id="sec-ch26-d-trace" class="level3" data-number="26.5.1">
<h3 data-number="26.5.1" class="anchored" data-anchor-id="sec-ch26-d-trace"><span class="header-section-number">26.5.1</span> مثالِ کارشده: یک خطا از دادهٔ شبکه تا پذیرش</h3>
<p><strong>ایده.</strong> حفاظت یک <strong>زنجیرهٔ شاهد</strong> است: دادهٔ شبکه به مطالعه، مطالعه به تنظیم، تنظیم به منطقِ رله، منطق به سیم‌کشیِ تابلو، سیم‌کشی به آزمون و آزمون به تأیید. اگر یک حلقه سند نداشته باشد، کسی نمی‌تواند بگوید حفاظتِ نصب‌شده همان است که طراحی شد. مثالِ کارشدهٔ این فصل یک خطای <strong>فرضی</strong> روی کابلِ سومِ فیدرِ بادیِ <span class="ltr" dir="ltr">=WS1</span> را از آغاز تا پایان دنبال می‌کند:</p>
<pre class="text"><code>worked example: faults on =WS1-W3 traced to the evidence
  1 network data: Z1 at the fault = j2.98 (bus) + 0.42 + j0.37 (cable) ohm
  2 study: three-phase 5.64 kA, line-to-line 4.89 kA, earth 397 A
  3 coordination report (LL, the smaller): feeder 0.29 s, incomer 0.68 s,
    margin 0.39 s; earth: feeder 0.5 s, standby 1.5 s
  4 relay logic: 51 and 51N trip the feeder breaker; 50BF
    starts on trip and opens the incomer if current stays
  5 panel wiring: CT 600/1 to the relay; trip contact to the
    breaker's coil 1, backup to coil 2; DC from the station
    battery through its own MCB with supervision
  6 tests: factory functional test of the panel; secondary
    injection of the settings (purpose: the relay operates
    as set); end-to-end check of the trip from relay to
    breaker; primary checks of the CT ratio and polarity
  7 approval: the setting file, its checksum and the test
    records go to the operator; settings at the grid
    boundary need the operator's written approval
  every step names its record; the methods of the tests and
  any work near live equipment belong to qualified staff</code></pre>
<div id="fig-ch26-evidence" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch26-evidence-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch26-evidence.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch26-evidence-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;26.12: زنجیرهٔ شاهدِ مثالِ کارشده: هفت گام از دادهٔ شبکه تا تأییدِ تنظیم‌ها، هر کدام با سابقه‌اش؛ از راست به چپ.
</figcaption>
</figure>
</div>
<div id="exm-ch26-trace" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.51 (هفت گام، هفت سابقه)</strong></span> <strong>پرسش.</strong> خطای سه‌فاز، دوفاز و زمین روی <span class="ltr" dir="ltr">=WS1-W3</span> چقدر است، کدام برای هماهنگی به کار می‌رود، و هر گام چه سابقه‌ای می‌گذارد؟</p>
<p><strong>پاسخ.</strong></p>
<ol type="1">
<li><strong>داده:</strong> امپدانسِ شبکه تا شینه <span class="math inline">\(j2.98\,\Omega\)</span> و کابل <span class="math inline">\(0.42 + j0.37\,\Omega\)</span>.</li>
<li><strong>مطالعه:</strong> سه‌فاز <span class="ltr" dir="ltr">5.64 kA</span>، دوفاز <span class="ltr" dir="ltr">4.89 kA</span>، زمین <span class="ltr" dir="ltr">397 A</span> (با مقاومتِ زمین).</li>
<li><strong>گزارشِ هماهنگی:</strong> با خطای <strong>کوچک‌تر</strong> (دوفاز): فیدر <span class="ltr" dir="ltr">0.29 s</span>، ورودی <span class="ltr" dir="ltr">0.68 s</span>، فاصله <span class="ltr" dir="ltr">0.39 s</span>؛ زمین: فیدر <span class="ltr" dir="ltr">0.5 s</span> و پشتیبانِ مقاومتِ زمین <span class="ltr" dir="ltr">1.5 s</span>.</li>
<li><strong>منطقِ رله:</strong> <span class="ltr" dir="ltr">51</span> و <span class="ltr" dir="ltr">51N</span> کلیدِ فیدر را قطع می‌کنند؛ <span class="ltr" dir="ltr">50BF</span> با قطع آغاز و اگر جریان بماند ورودی را باز می‌کند.</li>
<li><strong>سیم‌کشیِ تابلو:</strong> <span class="ltr" dir="ltr">CT</span>ِ <span class="ltr" dir="ltr">600/1</span> به رله؛ کنتاکتِ قطع به بوبینِ ۱ و پشتیبان به بوبینِ ۲؛ <span class="ltr" dir="ltr">DC</span> از باتریِ ایستگاه با کلید و نظارتِ خودش.</li>
<li><strong>آزمون‌ها:</strong> آزمونِ کارکردیِ کارخانهٔ تابلو؛ تزریقِ ثانویهٔ تنظیم‌ها؛ وارسیِ سربه‌سرِ قطع از رله تا کلید؛ وارسیِ اولیهٔ نسبت و قطبیتِ <span class="ltr" dir="ltr">CT</span>.</li>
<li><strong>تأیید:</strong> فایلِ تنظیم، چک‌سامِ آن و سوابقِ آزمون نزدِ بهره‌بردار؛ تنظیم‌های مرز تأییدِ کتبیِ او را می‌خواهند.</li>
</ol>
<p><strong>تفسیر.</strong> هماهنگی با خطای <strong>کوچک‌تر</strong> وارسی می‌شود، چون زمانِ رله‌ها در جریانِ کمتر بلندتر و فاصله‌ها تنگ‌ترند؛ خطای بزرگ‌تر برای رتبهٔ تجهیزات است (فصلِ ۲۴). هر گام <strong>سابقه‌اش</strong> را نام می‌برد؛ روشِ آزمون‌ها و هر کار نزدیکِ تجهیزاتِ برق‌دار مالِ کارکنانِ صلاحیت‌دار است. این مثال فرضی است: طراحی و تنظیمِ نهایی مطالعه‌های ویژهٔ پروژه و تأیید می‌خواهد. <strong>وارسی:</strong> <span class="math inline">\(4.89/5.64 = 0.867 \approx \sqrt{3}/2\)</span>.</p>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>این زنجیره <strong>چه چیزی</strong> باید ثابت شود را نشان می‌دهد، نه <strong>چگونه</strong> آزمون انجام شود. آزمون‌های ثانویه و اولیه با تجهیزاتِ آزمون، روال‌های سازنده و مجوزِ کار انجام می‌شوند؛ تنظیمِ نهایی از مدلِ شبکهٔ تأییدشده و الزامِ بهره‌بردار می‌آید.</p>
</div>
</div>
</section>
<section id="sec-ch26-d-arc" class="level3" data-number="26.5.2">
<h3 data-number="26.5.2" class="anchored" data-anchor-id="sec-ch26-d-arc"><span class="header-section-number">26.5.2</span> آرک‌فلش، مرزهای کار و زمانِ قطع</h3>
<p><strong>ایده.</strong> قوسِ الکتریکی در تابلو گرما، فشار، نور و فلزِ مذاب آزاد می‌کند. <strong>انرژیِ رویداد</strong> (<span class="ltr" dir="ltr">incident energy</span>) در فاصلهٔ کار تقریباً با جریانِ قوس و زمانِ قطع بالا می‌رود؛ پس سریع‌ترین راهِ کاهشِ آن کاهشِ زمانِ قطع است، نه فقط جریان:</p>
<p><span id="eq-ch26-arc"><span class="math display">\[
E_\text{inc} \propto I_\text{arc}\,t_\text{clear}
\tag{26.24}\]</span></span></p>
<pre class="text"><code>arc-flash: why clearing time matters (concept, no procedure):
  incident energy grows roughly with arcing current x time
  clearing time s    relative energy
             1.00               1.00
             0.50               0.50
             0.20               0.20
             0.08               0.08
  a fast scheme (bus protection, arc sensors) cuts the energy
  in proportion; the arc-flash risk assessment by qualified
  engineers sets boundaries and labels; work on or near live
  equipment follows the owner's safety rules and permits -
  this book does not give live-work procedures</code></pre>
<div id="exm-ch26-arc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.52 (یک ثانیه یا هشتاد میلی‌ثانیه)</strong></span> <strong>پرسش.</strong> اگر قوس در <span class="ltr" dir="ltr">1.0 s</span> با پلهٔ زمانیِ ورودی قطع شود و با طرحِ سریع (حفاظتِ شینه یا حس‌گرِ نور) در <span class="ltr" dir="ltr">0.08 s</span>، انرژیِ نسبی چقدر کم می‌شود؟</p>
<p><strong>پاسخ.</strong> به حدودِ <span class="ltr" dir="ltr">8 %</span>، یعنی حدودِ دوازده برابر کمتر.</p>
<p><strong>تفسیر.</strong> زمان‌های هماهنگیِ <a href="#sec-ch26-b-settings" class="quarto-xref"><span>بخش 26.3.2</span></a> که برای گزینش‌پذیری لازم‌اند، انرژیِ قوس را بالا می‌برند؛ طرح‌های سریع (حفاظتِ شینه، حس‌گرهای قوس، حالتِ نگه‌داری با پلهٔ آنی) این تضاد را حل می‌کنند. ارزیابیِ ریسکِ آرک‌فلش را مهندسانِ صلاحیت‌دار با روشِ پذیرفته انجام می‌دهند و <strong>مرزها و برچسب‌ها</strong> را تعیین می‌کنند. <strong>وارسی:</strong> <span class="math inline">\(0.08/1.0 = 0.08\)</span>.</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>ایمنی: کار نزدیکِ تجهیزاتِ برق‌دار
</div>
</div>
<div class="callout-body-container callout-body">
<p>این کتاب روالِ کارِ برق‌دار نمی‌دهد. کار روی یا نزدیکِ تجهیزاتِ برق‌دار، و ورود به مرزهای آرک‌فلش، فقط با قاعده‌های ایمنیِ مالک، مجوزِ کار، کارکنانِ آموزش‌دیده و تجهیزاتِ حفاظتِ فردیِ تعیین‌شده در ارزیابی انجام می‌شود؛ ترجیح همیشه بی‌برق کردن و جداسازیِ اثبات‌شده است (فصل‌های ۳۰ و ۴۸ تا ۵۰). آنچه این‌جا آمد <strong>چرایی</strong> است: چرا زمانِ قطع، طرحِ سریع و برچسب مهم‌اند.</p>
</div>
</div>
</section>
<section id="sec-ch26-d-records" class="level3" data-number="26.5.3">
<h3 data-number="26.5.3" class="anchored" data-anchor-id="sec-ch26-d-records"><span class="header-section-number">26.5.3</span> سوابقِ نگه‌داریِ دوره‌ای</h3>
<p><strong>ایده.</strong> حفاظتی که روزِ برق‌دار کردن درست بود ممکن است پنج سال بعد درست نباشد: سیمی شل، باتری‌ای ضعیف، تنظیمی عوض‌شده. سابقهٔ نگه‌داری نشان می‌دهد سامانه <strong>هنوز همان</strong> است که تأیید شد:</p>
<pre class="text"><code>periodic maintenance record of the protection (concept):
  item: when; record
  relay self-supervision alarms:
    continuous; SCADA alarm log
  trip-circuit supervision:
    continuous; alarm, monthly check
  secondary injection of protection:
    every 4-6 years (teaching); test record
  breaker timing and operation:
    with the breaker's maintenance; test record
  CT and VT checks:
    after any work on them; test record
  event and disturbance records:
    after every trip; analysis note
  setting file checksum:
    yearly and after changes; configuration record
  intervals come from the makers and the owner's maintenance
  policy (ch 52); the record shows the system is still the
  one that was approved</code></pre>
<div id="exm-ch26-records" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.53 (پیوسته، دوره‌ای، پس از هر رویداد)</strong></span> <strong>پرسش.</strong> کدام اقلام پیوسته پایش می‌شوند، کدام دوره‌ای آزموده می‌شوند و کدام پس از رویداد؟</p>
<p><strong>پاسخ.</strong> پیوسته: خودنظارتیِ رله و نظارتِ مدارِ قطع. دوره‌ای: تزریقِ ثانویه (آموزشی هر ۴ تا ۶ سال)، زمان‌بندیِ کلید، چک‌سامِ فایل (سالانه). پس از رویداد: سوابقِ رویداد و اغتشاش پس از هر قطع؛ وارسیِ <span class="ltr" dir="ltr">CT</span> و <span class="ltr" dir="ltr">VT</span> پس از هر کار روی آن‌ها.</p>
<p><strong>تفسیر.</strong> هشدارِ پیوسته فقط وقتی ارزش دارد که دیده شود: لابِ <a href="#sec-ch26-e-events" class="quarto-xref"><span>بخش 26.6.5</span></a> نشان می‌دهد هشدارِ کنارگذاشته‌شده چه می‌کند. فاصله‌ها از سازندگان و سیاستِ نگه‌داریِ مالک می‌آیند (فصلِ ۵۲). <strong>وارسی:</strong> هر قلم سابقه‌ای دارد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا هماهنگی با خطای کوچک‌تر وارسی می‌شود؟</li>
<li>هفت گامِ زنجیرهٔ شاهد و سابقهٔ هر کدام را بنویسید.</li>
<li>انرژیِ نسبیِ قوس با قطع در <span class="ltr" dir="ltr">0.3 s</span> به‌جای <span class="ltr" dir="ltr">1.0 s</span>؟</li>
<li>سه راهِ کاهشِ زمانِ قطعِ قوس در تابلو را نام ببرید.</li>
<li>چرا چک‌سامِ فایل سالانه وارسی می‌شود؟</li>
<li>چرا این کتاب روالِ کارِ برق‌دار نمی‌دهد و به جای آن چه می‌دهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-d-fast" class="level3" data-number="26.5.4">
<h3 data-number="26.5.4" class="anchored" data-anchor-id="sec-ch26-d-fast"><span class="header-section-number">26.5.4</span> مرزِ آرک‌فلش و طرحِ سریعِ شینه</h3>
<p><strong>مرز با زمانِ قطع کوچک می‌شود.</strong> انرژیِ رویداد با زمانِ قطع بالا می‌رود (<a href="#sec-ch26-d-arc" class="quarto-xref"><span>بخش 26.5.2</span></a>) و با فاصله کم می‌شود. اگر انرژی تقریباً با <span class="math inline">\(t/d^x\)</span> تغییر کند، <strong>مرزِ آرک‌فلش</strong> فاصله‌ای است که انرژی در آن به آستانهٔ آسیب (آستانهٔ رایجِ آغازِ سوختگیِ درجهٔ دو، <span class="ltr" dir="ltr">1.2 cal/cm²</span>) می‌رسد:</p>
<p><span id="eq-ch26-boundary"><span class="math display">\[
d_\text{B} = d_\text{ref}\left(\frac{E_\text{ref}}{E_\text{B}}\right)^{1/x}
\tag{26.25}\]</span></span></p>
<pre class="text"><code>arc-flash boundary against clearing time (teaching scaling only)
  incident energy 8 cal/cm2 at 455 mm for 1.0 s clearing;
  energy ~ t / d^x with x = 2 (open air); boundary where the
  energy falls to 1.2 cal/cm2 (onset of a second-degree burn)
  clearing s   energy at 455 mm   boundary m
        1.00                8.0         1.17
        0.50                4.0         0.83
        0.20                1.6         0.53
        0.08                0.6         0.33
  a faster clearing shrinks both the energy and the boundary;
  the real values come from the arc-flash assessment by
  qualified engineers with an accepted method and the
  equipment's data - this table only shows the direction</code></pre>
<div id="exm-ch26-boundary-d" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.54 (یک متر یا سی سانتی‌متر)</strong></span> <strong>پرسش.</strong> با انرژیِ آموزشیِ <span class="ltr" dir="ltr">8 cal/cm²</span> در <span class="ltr" dir="ltr">455 mm</span> برای قطعِ <span class="ltr" dir="ltr">1.0 s</span>، مرز با قطعِ <span class="ltr" dir="ltr">1.0</span>، <span class="ltr" dir="ltr">0.2</span> و <span class="ltr" dir="ltr">0.08 s</span> کجاست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">1.17</span>، <span class="ltr" dir="ltr">0.53</span> و <span class="ltr" dir="ltr">0.33 m</span>.</p>
<p><strong>تفسیر.</strong> قطعِ سریع هم انرژی و هم مرز را کوچک می‌کند. عددهای واقعی از ارزیابیِ آرک‌فلش با روشِ پذیرفته و دادهٔ تجهیزات به دستِ مهندسانِ صلاحیت‌دار می‌آیند؛ این جدول فقط <strong>جهت</strong> را نشان می‌دهد و جای ارزیابی، برچسب و قاعده‌های ایمنی را نمی‌گیرد. <strong>وارسی:</strong> <span class="math inline">\(0.455 \times \sqrt{8/1.2} = 1.17\)</span>.</p>
</div>
<p><strong>طرحِ مسدودسازیِ شینه.</strong> خطای شینهٔ <span class="ltr" dir="ltr">33 kV</span> را ورودی با منحنیِ معکوس پاک می‌کند: کند، چون باید با فیدرها هماهنگ باشد. <strong>طرحِ مسدودسازی</strong> (<span class="ltr" dir="ltr">blocking scheme</span>) پلهٔ سریعی به ورودی می‌دهد که پس از <span class="ltr" dir="ltr">100 ms</span> قطع می‌کند، <strong>مگر</strong> رلهٔ یکی از فیدرها خبر دهد «من هم خطا را می‌بینم»؛ آن‌گاه خطا روی همان فیدر است و فیدر آن را پاک می‌کند:</p>
<pre class="text"><code>33 kV bus fault: incomer inverse time against a blocking scheme
  bus fault 6.4 kA through the incomer: standard-inverse time 0.55 s
  blocking scheme: the incomer's fast stage trips after 100 ms
  unless a feeder relay reports 'I see the fault too' (then
  the fault is on that feeder and the feeder clears it)
  bus fault cleared in 0.10 s + breaker 0.06 s = 0.16 s
  arc energy ratio: 0.26 of the inverse-time case
  the signal travels over hard wire or IEC 61850 messages; a
  failed signal must not block (the scheme fails safe to the
  inverse time), and the end-to-end test proves both paths</code></pre>
<div id="exm-ch26-blocking" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.55 (یک‌چهارمِ انرژی، بی‌رلهٔ تازه)</strong></span> <strong>پرسش.</strong> خطای شینه با <span class="ltr" dir="ltr">6.4 kA</span> با منحنیِ معکوسِ ورودی و با طرحِ مسدودسازی در چه زمانی پاک می‌شود و انرژیِ قوس چه نسبتی دارد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.55 s</span> در برابرِ <span class="ltr" dir="ltr">0.10 s</span> (با کلید <span class="ltr" dir="ltr">0.61</span> و <span class="ltr" dir="ltr">0.16 s</span>)؛ نسبتِ انرژی حدودِ <span class="ltr" dir="ltr">0.26</span>.</p>
<p><strong>تفسیر.</strong> طرح با رله‌های موجود و یک سیگنال (سیمِ سخت یا پیام‌های <span class="ltr" dir="ltr">IEC 61850</span>) ساخته می‌شود. سیگنالِ ازدست‌رفته <strong>نباید</strong> ورودی را مسدود کند (طرح به منحنیِ معکوس برمی‌گردد)، و آزمونِ سربه‌سر هر دو مسیر را ثابت می‌کند. همین طرح تضادِ «هماهنگیِ کند» و «آرک‌فلشِ کم» را در شینه حل می‌کند (<a href="#exm-ch26-arc" class="quarto-xref">مثال&nbsp;<span>26.52</span></a>). <strong>وارسی:</strong> <span class="math inline">\(0.16/0.61 = 0.26\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>مرز با قطعِ <span class="ltr" dir="ltr">0.5 s</span> و <span class="math inline">\(x = 1.5\)</span> (به جای ۲)؟</li>
<li>چرا سیگنالِ ازدست‌رفته نباید مسدود کند؟</li>
<li>با خطای شینهٔ <span class="ltr" dir="ltr">9.8 kA</span> (کوپلرِ بسته)، زمانِ منحنیِ ورودی؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-d-performance" class="level3" data-number="26.5.5">
<h3 data-number="26.5.5" class="anchored" data-anchor-id="sec-ch26-d-performance"><span class="header-section-number">26.5.5</span> خرابیِ پنهان، فاصلهٔ آزمون و کارنامهٔ حفاظت</h3>
<p><strong>خرابیِ پنهان.</strong> خرابی‌ای که چیزی گزارشش نمی‌کند تا آزمونِ بعدی می‌ماند؛ به‌طورِ میانگین نیمِ فاصلهٔ آزمون. ناآمادگیِ حفاظت:</p>
<p><span id="eq-ch26-hidden"><span class="math display">\[
\bar{A} \approx \frac{\lambda\,T}{2}
\tag{26.26}\]</span></span></p>
<p>که <span class="math inline">\(\bar{A}\)</span> ناآمادگی (مکملِ آمادگی)، <span class="math inline">\(\lambda\)</span> نرخِ خرابی‌های پنهان و <span class="math inline">\(T\)</span> فاصلهٔ آزمون است. خودنظارتیِ رلهٔ عددی بیشترِ خرابی‌ها را فوراً می‌یابد:</p>
<pre class="text"><code>hidden failures against the test interval: unavailability ~ lambda T / 2
  failure rate 0.02 per relay-year; self-supervision catches 80 %
  test interval y   without supervision   with supervision
                1                 1.00%              0.20%
                2                 2.00%              0.40%
                4                 4.00%              0.80%
                6                 6.00%              1.20%
                8                 8.00%              1.60%
  a failure that nothing reports waits for the next test: on
  average half an interval; self-supervision finds most of
  them at once and lets the interval grow - which is why
  numerical relays are tested every 4-6 years (teaching), but
  only if their alarms are seen (lab E)</code></pre>
<div id="fig-ch26-hidden" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch26-hidden-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch26-hidden.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch26-hidden-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;26.13: ناآمادگیِ حفاظت از خرابیِ پنهان بر حسبِ فاصلهٔ آزمون، با و بی خودنظارتی.
</figcaption>
</figure>
</div>
<div id="exm-ch26-hidden" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.56 (شش سال با خودنظارتی، یک سال بی آن)</strong></span> <strong>پرسش.</strong> با نرخِ <span class="ltr" dir="ltr">0.02</span> در سال، ناآمادگی در فاصلهٔ ۶ ساله با و بی خودنظارتیِ <span class="ltr" dir="ltr">80 %</span> چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">1.2 %</span> با خودنظارتی و <span class="ltr" dir="ltr">6.0 %</span> بی آن؛ بی خودنظارتی، برای همان <span class="ltr" dir="ltr">1.2 %</span> باید هر <span class="ltr" dir="ltr">1.2</span> سال آزمود.</p>
<p><strong>تفسیر.</strong> همین دلیلِ فاصلهٔ ۴ تا ۶ سالهٔ آموزشی برای رله‌های عددی است (<a href="#sec-ch26-d-records" class="quarto-xref"><span>بخش 26.5.3</span></a>)، <strong>به شرطِ دیده شدنِ هشدارها</strong>: هشدارِ کنارگذاشته خودنظارتی را بی‌اثر می‌کند (<a href="#sec-ch26-e-events" class="quarto-xref"><span>بخش 26.6.5</span></a>). <strong>وارسی:</strong> <span class="math inline">\(0.02 \times 0.2 \times 6/2 = 0.012\)</span>.</p>
</div>
<p><strong>کارنامه: اطمینان‌پذیری و امنیت.</strong> از سوابقِ رویدادها دو عدد ساخته می‌شود: <strong>اطمینان‌پذیری</strong> (<span class="ltr" dir="ltr">dependability</span>)، سهمِ خطاهایی که درست قطع شدند، و <strong>امنیت</strong> (<span class="ltr" dir="ltr">security</span>)، سهمِ قطع‌هایی که درست بودند:</p>
<pre class="text"><code>protection performance from five years of event records (teaching):
  faults that needed a trip 40; correct trips 39; failures to trip 1;
  unwanted trips (no fault, or the wrong breaker) 2
  dependability = correct / required = 97.5%
  security = correct / (correct + unwanted) = 95.1%
  every relay design trades one for the other: more backup
  raises dependability and risks security; the event analysis
  of lab E feeds these counts - an unwanted trip is a finding
  like a failure to trip, never 'just a nuisance'</code></pre>
<div id="exm-ch26-stats" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.57 (دو عدد، دو جهت)</strong></span> <strong>پرسش.</strong> با ۴۰ خطای نیازمندِ قطع، ۳۹ قطعِ درست، یک قطع‌نکردن و دو قطعِ ناخواسته، اطمینان‌پذیری و امنیت چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">97.5 %</span> و <span class="ltr" dir="ltr">95.1 %</span>.</p>
<p><strong>تفسیر.</strong> هر طراحی یکی را با دیگری معامله می‌کند: پشتیبانِ بیشتر اطمینان‌پذیری را بالا و امنیت را در خطر می‌برد. قطعِ ناخواسته یافته است، مانندِ قطع‌نکردن، و هرگز «فقط مزاحمت» نیست؛ هر دو از تحلیلِ رویداد (<a href="#sec-ch26-e-events" class="quarto-xref"><span>بخش 26.6.5</span></a>) می‌آیند. <strong>وارسی:</strong> <span class="math inline">\(39/41 = 0.951\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ناآمادگی با نرخِ <span class="ltr" dir="ltr">0.03</span> و آزمونِ ۴ ساله بی خودنظارتی؟</li>
<li>اگر خودنظارتی <span class="ltr" dir="ltr">90 %</span> بگیرد، فاصله برای ناآمادگیِ <span class="ltr" dir="ltr">1 %</span> با نرخِ <span class="ltr" dir="ltr">0.02</span>؟</li>
<li>اطمینان‌پذیری و امنیت با ۵۰ خطا، ۴۸ قطعِ درست و یک قطعِ ناخواسته؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-d-testing" class="level3" data-number="26.5.6">
<h3 data-number="26.5.6" class="anchored" data-anchor-id="sec-ch26-d-testing"><span class="header-section-number">26.5.6</span> خواندنِ نتیجهٔ آزمون: نوارِ پذیرش و قطبیت</h3>
<p><strong>نوارِ پذیرش.</strong> نتیجهٔ تزریقِ ثانویه با یک <strong>نوار</strong> داوری می‌شود، نه با عددِ خالی: دقتِ اعلام‌شدهٔ رله (بزرگ‌ترِ یک درصد و یک زمانِ ثابت) به‌اضافهٔ خطای خودِ دستگاهِ آزمون:</p>
<p><span id="eq-ch26-band"><span class="math display">\[
t_\text{set} \pm \left[\max\left(p\,t_\text{set},\ t_0\right) + q\,t_\text{set}\right]
\tag{26.27}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb81"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb81-1"><a href="#cb81-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> acceptance_band(t_set: <span class="bu">float</span>, rel_pct: <span class="bu">float</span>, abs_s: <span class="bu">float</span>,</span>
<span id="cb81-2"><a href="#cb81-2" aria-hidden="true" tabindex="-1"></a>                    set_pct: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>:</span>
<span id="cb81-3"><a href="#cb81-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Accept an operate time within the relay's tolerance (the larger of</span></span>
<span id="cb81-4"><a href="#cb81-4" aria-hidden="true" tabindex="-1"></a><span class="co">    a percentage and a fixed time) widened by the test set's own error."""</span></span>
<span id="cb81-5"><a href="#cb81-5" aria-hidden="true" tabindex="-1"></a>    tol <span class="op">=</span> <span class="bu">max</span>(t_set <span class="op">*</span> rel_pct <span class="op">/</span> <span class="dv">100</span>, abs_s) <span class="op">+</span> t_set <span class="op">*</span> set_pct <span class="op">/</span> <span class="dv">100</span></span>
<span id="cb81-6"><a href="#cb81-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> t_set <span class="op">-</span> tol, t_set <span class="op">+</span> tol</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>secondary injection of the feeder relay (SI, TMS 0.10, pickup 0.8 A):
  relay tolerance: 5 % or 30 ms, whichever is larger; test set 1 %
  multiple   expected s   band s            measured s   result
         2        1.003    0.943 -  1.063        1.040   pass
         5        0.428    0.394 -  0.462        0.455   pass
        10        0.297    0.264 -  0.330        0.335   FAIL
        20        0.227    0.194 -  0.259        0.198   pass
  a reading is judged against a band, not the bare number:
  the relay's stated accuracy plus the test set's; one point
  outside the band (here at 10 x) is investigated before
  anyone touches the setting - wrong multiple injected, a
  test lead, or a relay fault; the record keeps all points</code></pre>
<div id="exm-ch26-injection" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.58 (یک نقطه بیرون)</strong></span> <strong>پرسش.</strong> کدام نقطهٔ آزمون بیرون از نوار است و نخستین کار چیست؟</p>
<p><strong>پاسخ.</strong> در ده برابر: انتظار <span class="ltr" dir="ltr">0.297</span>، نوار <span class="ltr" dir="ltr">0.264</span> تا <span class="ltr" dir="ltr">0.330</span>، اندازه <span class="ltr" dir="ltr">0.335 s</span>.</p>
<p><strong>تفسیر.</strong> پیش از دست زدن به تنظیم، علت بررسی می‌شود: ضریبِ تزریق‌شدهٔ نادرست، سیمِ آزمون، یا خرابیِ رله. سابقه همهٔ نقطه‌ها را نگه می‌دارد، نه فقط آخری را؛ و «تصحیحِ» تنظیم برای عبور از آزمون، تغییرِ بی‌سابقه است (<a href="#exm-ch26-settingsdiff" class="quarto-xref">مثال&nbsp;<span>26.74</span></a>). <strong>وارسی:</strong> چون <span class="math inline">\(0.05 \times 0.297 = 0.015 &lt; 0.030\)</span>، تلورانس <span class="math inline">\(0.030 + 0.003 = 0.033\)</span> و نوار <span class="math inline">\(0.297 \pm 0.033\)</span>.</p>
</div>
<p><strong>قطبیت: آنچه <span class="ltr" dir="ltr">CT</span>ِ وارونه نشان می‌دهد.</strong> وارسیِ زیرِ بارِ دیفرانسیل جریان‌های دو سو را می‌خواند. با سیم‌کشیِ درست، تفاضل نزدیکِ صفر است؛ با یک <span class="ltr" dir="ltr">CT</span>ِ وارونه، تفاضل <strong>دو برابرِ بار</strong> می‌شود:</p>
<pre class="text"><code>on-load check of the transformer differential (teaching):
  plant exporting 20 MW: HV current 87 A, CT 400/1 -&gt; 0.217 A secondary
  what the relay shows        differential pu   bias pu   trips?
  correct polarity                        0.00      0.32   no
  one CT reversed                         0.63      0.32   YES
  with correct wiring the differential reads close to zero; a
  reversed CT shows twice the load as 'differential' and, with
  pickup 0.2 and slope 0.3, trips once the load passes
  0.118 pu (7.4 MVA) - so the first readings are taken at
  low load, and the commissioning programme of qualified
  staff decides how the trip is supervised meanwhile; the
  readings go into the record</code></pre>
<div id="exm-ch26-polarity" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.59 (هفت مگاولت‌آمپر)</strong></span> <strong>پرسش.</strong> با شیبِ <span class="ltr" dir="ltr">0.3</span> و راه‌اندازیِ <span class="ltr" dir="ltr">0.2</span>، دیفرانسیل با یک <span class="ltr" dir="ltr">CT</span>ِ وارونه از چه باری قطع می‌کند؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(2i &gt; 0.2 + 0.3 i\)</span>، یعنی <span class="math inline">\(i &gt; 0.118\)</span> پریونیت، حدودِ <span class="ltr" dir="ltr">7.4 MVA</span>.</p>
<p><strong>تفسیر.</strong> پس نخستین خواندن‌ها در بارِ کم گرفته می‌شوند و برنامهٔ راه‌اندازی، به دستِ کارکنانِ صلاحیت‌دار، تعیین می‌کند نظارت بر قطع در این مدت چگونه باشد؛ خواندن‌ها در سابقه می‌روند (<a href="#sec-ch26-e-boundary" class="quarto-xref"><span>بخش 26.6.4</span></a>). این کتاب روالِ آن را نمی‌دهد. <strong>وارسی:</strong> <span class="math inline">\(0.2/1.7 = 0.118\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نوارِ پذیرش برای زمانِ تنظیمِ <span class="ltr" dir="ltr">1.5 s</span> با همان تلورانس‌ها؟</li>
<li>چرا تنظیم را برای عبور از آزمون عوض نمی‌کنیم؟</li>
<li>با شیبِ <span class="ltr" dir="ltr">0.25</span>، دیفرانسیل با <span class="ltr" dir="ltr">CT</span>ِ وارونه از چه باری قطع می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-d-evidence" class="level3" data-number="26.5.7">
<h3 data-number="26.5.7" class="anchored" data-anchor-id="sec-ch26-d-evidence"><span class="header-section-number">26.5.7</span> فیوز یا کلید برای ترانسفورماتورِ واحد، و سابقه‌ای که شاهد است</h3>
<p><strong>فیوز یا کلید.</strong> فیوز ساده و سریع است؛ ولی نباید با جریانِ هجومیِ ترانسفورماتور ذوب شود. با قاعدهٔ آموزشیِ «فیوز در <span class="ltr" dir="ltr">0.1 s</span> با حدودِ هشت برابرِ رتبه‌اش ذوب می‌شود» و هجومِ حدودِ دوازده برابرِ نامی:</p>
<pre class="text"><code>fuse or breaker for a unit transformer at 33 kV (teaching rule:
  a fuse melts in 0.1 s at about 8 x its rating; inrush ~12 x In
  for about 0.1 s must not melt it; teaching top of range 63 A)
  unit MVA   In A   inrush A   smallest fuse A   within the range?
       1.0     17        210                26                 yes
       2.5     44        525                66                  NO
       5.5     96       1155               144                  NO
  for the 5.5 MVA PV units the inrush alone asks for a fuse
  above the teaching range: so they also get a breaker
  with relay (lesson C's window), as the wind units do -
  fuses stay for small transformers such as the station
  service; the maker's time-current curves give the answer</code></pre>
<div id="exm-ch26-fusebreaker" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.60 (صدوچهل‌وچهار آمپر)</strong></span> <strong>پرسش.</strong> کوچک‌ترین فیوزِ مجاز برای واحدِ خورشیدیِ <span class="ltr" dir="ltr">5.5 MVA</span> چیست و در بازهٔ آموزشی می‌گنجد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">144 A</span>؛ بالاتر از سقفِ آموزشیِ <span class="ltr" dir="ltr">63 A</span>: نه.</p>
<p><strong>تفسیر.</strong> پس واحدهای خورشیدی هم، مانندِ واحدهای بادی، کلید با رله می‌گیرند (پنجرهٔ <a href="#exm-ch26-unit" class="quarto-xref">مثال&nbsp;<span>26.37</span></a>)؛ فیوز برای ترانسفورماتورهای کوچک، مانندِ خدماتِ ایستگاه، می‌ماند. منحنی‌های زمان–جریانِ سازنده پاسخِ واقعی را می‌دهند. این همان چیزی است که <a href="#sec-ch26-c-circuit" class="quarto-xref"><span>بخش 26.4.6</span></a> دربارهٔ «لبهٔ بازهٔ فیوزها» گفت، حالا با عدد. <strong>وارسی:</strong> <span class="math inline">\(12 \times 96/8 = 144\)</span>.</p>
</div>
<p><strong>سابقه‌ای که شاهد است.</strong> برگهٔ آزمون فقط وقتی <strong>شاهد</strong> است که کامل باشد: چه رله‌ای، با چه فایل و نسخه‌ای، با کدام دستگاهِ آزمونِ کالیبره، چه نتیجه‌ای در برابرِ چه نواری، به دستِ چه کسی و با چه گواهی:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb85"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb85-1"><a href="#cb85-1" aria-hidden="true" tabindex="-1"></a>REQUIRED <span class="op">=</span> [<span class="st">"relay tag"</span>, <span class="st">"setting file and checksum"</span>, <span class="st">"firmware version"</span>,</span>
<span id="cb85-2"><a href="#cb85-2" aria-hidden="true" tabindex="-1"></a>            <span class="st">"test set and serial"</span>, <span class="st">"calibration date of the test set"</span>,</span>
<span id="cb85-3"><a href="#cb85-3" aria-hidden="true" tabindex="-1"></a>            <span class="st">"results for every point"</span>, <span class="st">"acceptance band"</span>, <span class="st">"tester"</span>, <span class="st">"witness"</span>,</span>
<span id="cb85-4"><a href="#cb85-4" aria-hidden="true" tabindex="-1"></a>            <span class="st">"date"</span>, <span class="st">"deviations and their closure"</span>]</span>
<span id="cb85-5"><a href="#cb85-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb85-6"><a href="#cb85-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb85-7"><a href="#cb85-7" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> missing(record: <span class="bu">dict</span>) <span class="op">-&gt;</span> <span class="bu">list</span>:</span>
<span id="cb85-8"><a href="#cb85-8" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Fields a test record lacks before it can count as evidence."""</span></span>
<span id="cb85-9"><a href="#cb85-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> [f <span class="cf">for</span> f <span class="kw">in</span> REQUIRED <span class="cf">if</span> <span class="kw">not</span> record.get(f)]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>is this secondary-injection sheet evidence? (fields of a test record)
  relay tag                          present
  setting file and checksum          present
  firmware version                   MISSING
  test set and serial                present
  calibration date of the test set   MISSING
  results for every point            present
  acceptance band                    present
  tester                             present
  witness                            MISSING
  date                               present
  deviations and their closure       present
  missing: 3 - firmware version, calibration date of the test set, witness
  without the firmware version the test may be of another
  relay's logic; without the test set's calibration the
  numbers have no anchor; without a witness the operator
  may not accept it - and an open deviation means the record
  is not closed; the record is evidence only when complete</code></pre>
<div id="exm-ch26-record" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.61 (سه جای خالی)</strong></span> <strong>پرسش.</strong> برگهٔ تزریقِ فیدرِ <span class="ltr" dir="ltr">=WS1</span> کدام قلم‌ها را ندارد و چرا هر کدام مهم است؟</p>
<p><strong>پاسخ.</strong> نسخهٔ فرم‌افزار، تاریخِ کالیبراسیونِ دستگاهِ آزمون و گواه؛ و یک انحرافِ باز (نقطهٔ ده‌برابر، <a href="#exm-ch26-injection" class="quarto-xref">مثال&nbsp;<span>26.58</span></a>).</p>
<p><strong>تفسیر.</strong> بی‌نسخهٔ فرم‌افزار ممکن است منطقِ رلهٔ دیگری آزموده شده باشد؛ بی‌کالیبراسیون عددها پشتوانه ندارند؛ بی‌گواه بهره‌بردار ممکن است نپذیرد؛ و انحرافِ باز یعنی سابقه بسته نیست. این برنامهٔ کوچک همان کاری است که بازبینِ پرونده با چشم می‌کند (فصلِ ۵۰). <strong>وارسی:</strong> سه قلمِ «<span class="ltr" dir="ltr">MISSING</span>».</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کوچک‌ترین فیوز برای ترانسفورماتورِ <span class="ltr" dir="ltr">1.6 MVA</span> با همان قاعده؟</li>
<li>چرا نسخهٔ فرم‌افزار جزءِ سابقهٔ آزمون است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch26-e" class="level2" data-number="26.6">
<h2 data-number="26.6" class="anchored" data-anchor-id="sec-ch26-e"><span class="header-section-number">26.6</span> ث. حفاظتِ کلکتور و صادرات</h2>
<section id="sec-ch26-e-zones" class="level3" data-number="26.6.1">
<h3 data-number="26.6.1" class="anchored" data-anchor-id="sec-ch26-e-zones"><span class="header-section-number">26.6.1</span> ناحیه‌های حفاظت و هم‌پوشانی</h3>
<p><strong>ایده.</strong> هر بخشِ شبکهٔ نیروگاه درونِ یک <strong>ناحیهٔ حفاظت</strong> است: محدوده‌ای که حفاظتش، و فقط حفاظتش، خطای درونِ آن را قطع می‌کند. مرزِ ناحیه را <strong><span class="ltr" dir="ltr">CT</span>ها</strong> می‌سازند. اگر دو ناحیه در یک کلید فقط به هم برسند و هم‌پوشانی نداشته باشند، خطای میانِ <span class="ltr" dir="ltr">CT</span> و کلید ممکن است در «هیچ» ناحیه‌ای نباشد؛ پس ناحیه‌ها <strong>روی هم</strong> می‌افتند: هر کلید میانِ <span class="ltr" dir="ltr">CT</span>های دو ناحیه است.</p>
<pre class="text"><code>protection zones of Plant P (overlapping at every breaker):
  unit transformer and its cable   RMU fuse or breaker, feeder backup
  collector feeder cable           feeder overcurrent and earth fault
  33 kV bus section                bus protection or incomer backup
  main transformer                 differential, gas relay, overcurrent backup
  132 kV bus                       bus or transformer HV protection
  export line                      line differential or distance, both ends
  grid side                        utility's protection; transfer trip
  zones overlap so no part is unprotected: each breaker sits
  between the CTs of two zones; settings and schemes at the
  boundary are approved by the operator (U-089)</code></pre>
<div id="fig-ch26-zones" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch26-zones-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch26-zones.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch26-zones-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;26.14: ناحیه‌های حفاظتِ نیروگاهِ <span class="ltr" dir="ltr">P</span> روی نمودارِ تک‌خطیِ ساده‌شده: خطِ صادرات، شینهٔ <span class="ltr" dir="ltr">132 kV</span>، ترانسفورماتورِ اصلی، بخشِ شینهٔ <span class="ltr" dir="ltr">33 kV</span> و فیدرِ کلکتور؛ ناحیه‌ها در هر کلید هم‌پوشانی دارند.
</figcaption>
</figure>
</div>
<div id="exm-ch26-zones" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.62 (خطای میانِ <span class="ltr" dir="ltr">CT</span> و کلید)</strong></span> <strong>پرسش.</strong> خطایی میانِ <span class="ltr" dir="ltr">CT</span>ِ ورودیِ <span class="ltr" dir="ltr">33 kV</span> و کلیدِ ورودی رخ می‌دهد. کدام حفاظت آن را می‌بیند اگر <span class="ltr" dir="ltr">CT</span>ها در دو طرفِ کلید باشند، و اگر هر دو ناحیه از یک <span class="ltr" dir="ltr">CT</span> استفاده کنند؟</p>
<p><strong>پاسخ.</strong> با <span class="ltr" dir="ltr">CT</span> در دو طرف، خطا درونِ <strong>هر دو</strong> ناحیه است (ترانسفورماتور و شینه) و هر دو قطع می‌کنند؛ با یک <span class="ltr" dir="ltr">CT</span>، خطا ممکن است بیرونِ ناحیه‌ای باشد که باید آن را ببیند و فقط پشتیبانِ کند آن را پاک کند.</p>
<p><strong>تفسیر.</strong> هم‌پوشانی کمی گزینش‌پذیری را فدا می‌کند (خطای درونِ هم‌پوشانی دو ناحیه را قطع می‌کند) تا <strong>هیچ نقطهٔ بی‌حفاظتی</strong> نماند. طرح‌ها و تنظیم‌های مرز را بهره‌بردار تأیید می‌کند (<span class="ltr" dir="ltr">U-089</span>). <strong>وارسی:</strong> در <a href="#fig-ch26-zones" class="quarto-xref">شکل&nbsp;<span>26.14</span></a> هر کلید میانِ دو ناحیه است.</p>
</div>
</section>
<section id="sec-ch26-e-line" class="level3" data-number="26.6.2">
<h3 data-number="26.6.2" class="anchored" data-anchor-id="sec-ch26-e-line"><span class="header-section-number">26.6.2</span> حفاظتِ خطِ صادرات: دیستانس، دیفرانسیل و انتقالِ قطع</h3>
<p><strong>دیستانس.</strong> رلهٔ دیستانس امپدانسِ دیده‌شده <span class="math inline">\(Z = U/I\)</span> را با <strong>دسترس</strong>‌های ناحیه‌ها مقایسه می‌کند (<a href="#sec-ch26-a-functions" class="quarto-xref"><span>بخش 26.2.5</span></a>). دسترس‌های آموزشی: ناحیهٔ ۱ هشتاد درصدِ خط (آنی)، ناحیهٔ ۲ خط به‌اضافهٔ نیمی از خطِ بعد، ناحیهٔ ۳ خط به‌اضافهٔ ۱۲۰ درصدِ خطِ بعد (با تأخیر):</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb88"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb88-1"><a href="#cb88-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> distance_zones(z_line: <span class="bu">float</span>, z_next: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb88-2"><a href="#cb88-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Typical teaching reaches: zone 1 80 % of the line, zone 2 the line</span></span>
<span id="cb88-3"><a href="#cb88-3" aria-hidden="true" tabindex="-1"></a><span class="co">    plus 50 % of the next, zone 3 the line plus 120 % of the next."""</span></span>
<span id="cb88-4"><a href="#cb88-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {<span class="st">"Z1"</span>: <span class="fl">0.8</span> <span class="op">*</span> z_line, <span class="st">"Z2"</span>: z_line <span class="op">+</span> <span class="fl">0.5</span> <span class="op">*</span> z_next,</span>
<span id="cb88-5"><a href="#cb88-5" aria-hidden="true" tabindex="-1"></a>            <span class="st">"Z3"</span>: z_line <span class="op">+</span> <span class="fl">1.2</span> <span class="op">*</span> z_next}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>distance zones on the 132 kV export line (teaching reaches):
  line 2.95 ohm (7.06 km), next line 8.36 ohm (20 km)
  Z1:  2.36 ohm  (  80 % of this line)
  Z2:  7.13 ohm  ( 242 % of this line)
  Z3: 12.98 ohm  ( 440 % of this line)
  zone 1 trips at once but stops short of the far end (errors
  in CTs, VTs, line data); zones 2 and 3 reach further with
  delay; a short line makes zone 1 small - line differential
  over the fibre in the earth wire is the usual answer, with
  distance as backup; the utility approves both ends</code></pre>
<div id="fig-ch26-mho" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch26-mho-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch26-mho.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch26-mho-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;26.15: حفاظتِ دیستانس در صفحهٔ <span class="ltr" dir="ltr">R-X</span>: امپدانسِ خطِ صادرات و سه دایرهٔ مو (<span class="ltr" dir="ltr">mho</span>) با دسترس‌های ناحیه‌ها.
</figcaption>
</figure>
</div>
<div id="exm-ch26-distance-zones" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.63 (خطِ کوتاه، ناحیهٔ ۱ کوچک)</strong></span> <strong>پرسش.</strong> با خطِ <span class="ltr" dir="ltr">7.06 km</span> (<span class="ltr" dir="ltr">2.95 Ω</span>) و خطِ بعدیِ <span class="ltr" dir="ltr">20 km</span> (<span class="ltr" dir="ltr">8.36 Ω</span>)، دسترس‌ها چیست و چرا دیستانس به‌تنهایی برای این خط کافی نیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">2.36</span>، <span class="ltr" dir="ltr">7.13</span> و <span class="ltr" dir="ltr">12.98 Ω</span>. ناحیهٔ ۱ فقط <span class="ltr" dir="ltr">2.36 Ω</span> است؛ خطای نزدیکِ سرِ دور با تأخیرِ ناحیهٔ ۲ پاک می‌شود، و خطای میانِ آن دو ممکن است با مقاومتِ قوس از دسترس بیرون بیفتد.</p>
<p><strong>تفسیر.</strong> پاسخِ رایج برای خطِ کوتاه <strong>دیفرانسیلِ خط</strong> روی فیبرِ سیمِ محافظ (فصلِ ۲۴) است که هر خطای درونِ خط را در هر دو سر آنی می‌بیند، با دیستانس به‌عنوانِ پشتیبان. ناحیهٔ ۳ تا عمقِ شبکه می‌رسد و باید با بهره‌بردار هماهنگ شود؛ هر دو سر را او تأیید می‌کند. <strong>وارسی:</strong> <span class="math inline">\(2.95 + 0.5 \times 8.36 = 7.13\)</span>.</p>
</div>
<p><strong>انتقالِ قطع.</strong> برخی خطاها را فقط سرِ شبکه می‌بیند، و برخی از خرابی‌های کلید را فقط با بازکردنِ کلیدِ سرِ دیگر می‌توان پاک کرد. <strong>انتقالِ قطع</strong> (<span class="ltr" dir="ltr">transfer trip</span>) فرمانِ قطع را از راهِ مخابرات می‌فرستد؛ زمانِ آن جمعِ زمان‌های زنجیره است و دسترس‌پذیری‌اش به کانال‌ها بسته است:</p>
<p><span id="eq-ch26-channels"><span class="math display">\[
A_\text{2 ch} = 1 - (1 - A_\text{1})^2
\tag{26.28}\]</span></span></p>
<pre class="text"><code>communications-dependent intertrip from the grid end (teaching):
  relay 20 ms + channel 15 ms + receiver 10 ms + breaker 60 ms = 105 ms
  one channel available 99.900%; two independent channels 99.9999%
  the requirement (time and availability) comes from the
  operator; the channels (fibre in the earth wire, a second
  route) and their supervision are part of the scheme, and
  the end-to-end test proves the timing</code></pre>
<div id="exm-ch26-intertrip" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.64 (دو کانالِ مستقل)</strong></span> <strong>پرسش.</strong> زمانِ انتقالِ قطع و دسترس‌پذیریِ یک و دو کانالِ مستقل (<span class="ltr" dir="ltr">99.9 %</span> هر کدام) چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">105 ms</span>؛ یک کانال <span class="ltr" dir="ltr">99.900 %</span> و دو کانال <span class="ltr" dir="ltr">99.9999 %</span>.</p>
<p><strong>تفسیر.</strong> فرمولِ دو کانال فقط وقتی درست است که کانال‌ها <strong>مستقل</strong> باشند: دو فیبر در یک سیمِ محافظ با یک خرابی با هم می‌روند؛ پس کانالِ دوم مسیرِ دیگری دارد. الزامِ زمان و دسترس‌پذیری از بهره‌بردار است و آزمونِ سربه‌سر زمان را ثابت می‌کند. <strong>وارسی:</strong> <span class="math inline">\(1 - 0.001^2 = 0.999999\)</span>.</p>
</div>
</section>
<section id="sec-ch26-e-bf" class="level3" data-number="26.6.3">
<h3 data-number="26.6.3" class="anchored" data-anchor-id="sec-ch26-e-bf"><span class="header-section-number">26.6.3</span> خرابیِ کلید و پشتیبانِ محلی</h3>
<p><strong>ایده.</strong> رله درست کار می‌کند ولی کلید باز نمی‌شود. <strong>حفاظتِ خرابیِ کلید</strong> (<span class="ltr" dir="ltr">50BF</span>) با فرمانِ قطع آغاز می‌شود؛ اگر پس از زمانِ تنظیم‌شده جریان هنوز برقرار باشد، کلیدهای <strong>مجاور</strong> را باز می‌کند:</p>
<pre class="text"><code>breaker-failure timing (teaching):
  relay 30 ms + breaker 60 ms = normal clearing 90 ms
  if the breaker fails: BF timer 150 ms, then the adjacent breakers (60 ms)
  backup clearing 240 ms - the duty the cables and gear must carry (ch 24)
  for the line bay the adjacent breaker is at the grid end:
  a transfer-trip signal over the telecom link opens it</code></pre>
<div id="exm-ch26-bf" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.65 (دویست‌وچهل میلی‌ثانیه)</strong></span> <strong>پرسش.</strong> زمانِ پاک شدنِ عادی و با خرابیِ کلید چیست، و در بِیِ خط کلیدِ مجاور کجاست؟</p>
<p><strong>پاسخ.</strong> عادی <span class="ltr" dir="ltr">90 ms</span>؛ با خرابی <span class="ltr" dir="ltr">240 ms</span> (تایمر <span class="ltr" dir="ltr">150 ms</span> و کلیدهای مجاور <span class="ltr" dir="ltr">60 ms</span>). در بِیِ خط کلیدِ مجاور در سرِ شبکه است و با انتقالِ قطع باز می‌شود.</p>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">240 ms</span> وظیفه‌ای است که کابل‌ها و تابلوها باید تحمل کنند (فصلِ ۲۴)؛ تایمر از زمانِ بازشدن و بازنشانیِ کلید و رله با حاشیه ساخته می‌شود و زمان‌بندیِ کلید در کارخانه (<a href="#sec-ch26-mfg" class="quarto-xref"><span>بخش 26.7</span></a>) ورودیِ آن است. <strong>وارسی:</strong> <span class="math inline">\(30 + 60 + 150 = 240\)</span>.</p>
</div>
</section>
<section id="sec-ch26-e-boundary" class="level3" data-number="26.6.4">
<h3 data-number="26.6.4" class="anchored" data-anchor-id="sec-ch26-e-boundary"><span class="header-section-number">26.6.4</span> آزمون‌ها، آزمونِ سربه‌سر و مرزِ تأییدِ تنظیم‌ها</h3>
<p><strong>ایده.</strong> هر آزمون یک چیز را ثابت می‌کند و سابقه‌ای می‌گذارد. آزمون‌ها از کارخانه آغاز می‌شوند و تا نخستین برق‌دار کردن ادامه دارند:</p>
<pre class="text"><code>protection tests and what each proves (purpose, not procedure):
  factory functional test (FAT):
    proves the panel does what the schematics say
    record: FAT record
  CT tests:
    proves ratio, polarity, magnetising curve, insulation
    record: CT test sheet
  secondary injection:
    proves each function operates at its setting and time
    record: injection record
  trip and interlock checks:
    proves each output reaches its breaker coil
    record: functional record
  end-to-end (line ends):
    proves both ends act together over the channel
    record: joint record
  stability check of differential:
    proves no trip for a through current
    record: test record
  first energising observations:
    proves relays read the right currents
    record: commissioning log
  tests on secondary circuits are done by qualified staff
  under permits; the energised checks follow the owner's
  safety rules (ch 48-50)</code></pre>
<p><strong>مرزِ تأیید.</strong> چه کسی تنظیم می‌کند و چه کسی تأیید؟ این مرز پیش از برق‌دار کردن روی کاغذ می‌آید:</p>
<pre class="text"><code>approved-setting boundary (who sets, who approves; teaching):
  33 kV feeders and incomers:
    set by owner's engineer; approved by owner
  main transformer differential:
    set by owner's engineer; approved by owner
  132 kV line, plant end:
    set by owner, with the operator's data; approved by operator
  132 kV line, grid end:
    set by operator; approved by operator
  transfer trip and anti-islanding:
    set by operator's requirement; approved by operator
  plant controller limits (ch 20):
    set by owner; approved by owner, operator informed
  settings that act across the boundary are approved in
  writing before energising; the approved files and checksums
  are kept with the end-to-end test records</code></pre>
<div id="exm-ch26-boundary" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.66 (چهار امضا در مرز)</strong></span> <strong>پرسش.</strong> کدام تنظیم‌ها تأییدِ بهره‌بردار را می‌خواهند و چه چیزی کنارِ آن نگه داشته می‌شود؟</p>
<p><strong>پاسخ.</strong> خطِ <span class="ltr" dir="ltr">132 kV</span> در هر دو سر، انتقالِ قطع و ضدِجزیره؛ و حدهای کنترل‌کنندهٔ نیروگاه با اطلاعِ او. فایل‌های تأییدشده و چک‌سام‌ها کنارِ سوابقِ آزمونِ سربه‌سر.</p>
<p><strong>تفسیر.</strong> تنظیمی که از مرز می‌گذرد تأییدِ کتبی <strong>پیش از</strong> برق‌دار کردن می‌خواهد؛ این تحویل‌دادنیِ «مرزِ تنظیمِ تأییدشده» در جدولِ ممیزیِ فصل است. تقسیمِ واقعی در قراردادِ اتصال و قاعده‌های بهره‌بردار است؛ این جدول آموزشی است. <strong>وارسی:</strong> هر سطر یک تنظیم‌کننده و یک تأییدکننده دارد.</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>خطاهای رایج
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>ناحیه‌ها در کلید فقط به هم رسیده‌اند و نقطهٔ کورِ میانِ <span class="ltr" dir="ltr">CT</span> و کلید مانده است.</li>
<li>دو کانالِ انتقالِ قطع در یک مسیر «مستقل» حساب شده‌اند.</li>
<li>تایمرِ خرابیِ کلید بی‌زمان‌بندیِ واقعیِ کلید تنظیم شده است.</li>
<li>آزمونِ سربه‌سر حذف شده چون «هر سر جدا آزموده شده».</li>
</ul>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ناحیه‌های حفاظت در هر کلید هم‌پوشانی دارند؟</li>
<li>دسترس‌های سه ناحیه برای خطِ <span class="ltr" dir="ltr">4 Ω</span> و خطِ بعدیِ <span class="ltr" dir="ltr">10 Ω</span>؟</li>
<li>چرا خطِ کوتاه دیفرانسیلِ خط می‌خواهد؟</li>
<li>دسترس‌پذیریِ دو کانالِ <span class="ltr" dir="ltr">99.5 %</span>؟</li>
<li>زمانِ پاک شدن با خرابیِ کلید اگر تایمر <span class="ltr" dir="ltr">120 ms</span> باشد؟</li>
<li>آزمونِ پایداریِ دیفرانسیل چه چیزی را ثابت می‌کند؟</li>
<li>کدام تنظیم‌ها را بهره‌بردار تأیید می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-e-events" class="level3" data-number="26.6.5">
<h3 data-number="26.6.5" class="anchored" data-anchor-id="sec-ch26-e-events"><span class="header-section-number">26.6.5</span> آزمایشگاهِ ث: خواندنِ ثبتِ رویدادها پس از یک قطع</h3>
<p><strong>ایده.</strong> پس از هر قطع، ثبت‌کننده‌ها <strong>دنبالهٔ رویدادها</strong> (<span class="ltr" dir="ltr">sequence of events</span>) را با زمانِ میلی‌ثانیه نگه می‌دارند: کدام رله آغاز کرد، کی قطع داد، کدام کلید باز شد. خواندنِ این دنباله یعنی مقایسهٔ هر زمان با تنظیمش و پیدا کردنِ آنچه <strong>نشد</strong>. ثبتِ زیر ساختگی است (<span class="ltr" dir="ltr">A-335</span>)، ساخته برای آموزشِ خواندن:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb94"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb94-1"><a href="#cb94-1" aria-hidden="true" tabindex="-1"></a>SOE <span class="op">=</span> [   <span class="co"># time s, device, event (negative time: standing before)</span></span>
<span id="cb94-2"><a href="#cb94-2" aria-hidden="true" tabindex="-1"></a>    (<span class="op">-</span><span class="fl">1.0</span>, <span class="st">"=WS2-Q1"</span>, <span class="st">"TCS coil 2 alarm standing, shelved in SCADA"</span>),</span>
<span id="cb94-3"><a href="#cb94-3" aria-hidden="true" tabindex="-1"></a>    (<span class="fl">0.000</span>, <span class="st">"=WS2-Q1-F1"</span>, <span class="st">"51N start (earth fault on =WS2)"</span>),</span>
<span id="cb94-4"><a href="#cb94-4" aria-hidden="true" tabindex="-1"></a>    (<span class="fl">0.001</span>, <span class="st">"=MV-A-F59N"</span>, <span class="st">"59N start (bus neutral voltage)"</span>),</span>
<span id="cb94-5"><a href="#cb94-5" aria-hidden="true" tabindex="-1"></a>    (<span class="fl">0.002</span>, <span class="st">"=NER-A-F51N"</span>, <span class="st">"standby earth fault start"</span>),</span>
<span id="cb94-6"><a href="#cb94-6" aria-hidden="true" tabindex="-1"></a>    (<span class="fl">0.503</span>, <span class="st">"=WS2-Q1-F1"</span>, <span class="st">"51N trip"</span>),</span>
<span id="cb94-7"><a href="#cb94-7" aria-hidden="true" tabindex="-1"></a>    (<span class="fl">0.504</span>, <span class="st">"=WS2-Q1-F1"</span>, <span class="st">"50BF start"</span>),</span>
<span id="cb94-8"><a href="#cb94-8" aria-hidden="true" tabindex="-1"></a>    (<span class="fl">0.505</span>, <span class="st">"=WS2-Q1"</span>, <span class="st">"trip coil 1 energised"</span>),</span>
<span id="cb94-9"><a href="#cb94-9" aria-hidden="true" tabindex="-1"></a>    (<span class="fl">0.655</span>, <span class="st">"=WS2-Q1-F1"</span>, <span class="st">"50BF trip to section A"</span>),</span>
<span id="cb94-10"><a href="#cb94-10" aria-hidden="true" tabindex="-1"></a>    (<span class="fl">0.660</span>, <span class="st">"=MV-Q0"</span>, <span class="st">"open (already open)"</span>),</span>
<span id="cb94-11"><a href="#cb94-11" aria-hidden="true" tabindex="-1"></a>    (<span class="fl">0.716</span>, <span class="st">"=T1-Q2"</span>, <span class="st">"open"</span>),</span>
<span id="cb94-12"><a href="#cb94-12" aria-hidden="true" tabindex="-1"></a>    (<span class="fl">0.718</span>, <span class="st">"=WS2-Q1-F1"</span>, <span class="st">"51N reset"</span>),</span>
<span id="cb94-13"><a href="#cb94-13" aria-hidden="true" tabindex="-1"></a>    (<span class="fl">0.720</span>, <span class="st">"=NER-A-F51N"</span>, <span class="st">"standby earth fault reset"</span>),</span>
<span id="cb94-14"><a href="#cb94-14" aria-hidden="true" tabindex="-1"></a>    (<span class="fl">0.722</span>, <span class="st">"=MV-A-F59N"</span>, <span class="st">"59N reset"</span>),</span>
<span id="cb94-15"><a href="#cb94-15" aria-hidden="true" tabindex="-1"></a>]</span>
<span id="cb94-16"><a href="#cb94-16" aria-hidden="true" tabindex="-1"></a>SET <span class="op">=</span> {<span class="st">"51N delay"</span>: <span class="fl">0.50</span>, <span class="st">"BF timer"</span>: <span class="fl">0.15</span>}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>reading the sequence of events (worked):
  51N operated after 0.503 s (set 0.5 s): as set
  =WS2-Q1 got its trip at 0.505 s but no 'open' follows: FAILED to open
  breaker failure tripped at 0.655 s, 0.151 s after start (set 0.15 s)
  =T1-Q2 opened at 0.716 s: the fault was cleared by the
  incomer, and all of section A was lost (two wind feeders,
  PV feeder 3, battery A) instead of one feeder
  earth-fault duration 0.72 s - inside the resistor's 10 s
  the first line points to the cause: coil 2's supervision
  alarm had stood since energising and was shelved - its
  circuit was open all along (lesson K's punch item, wrongly
  classed B), and coil 1's circuit or the mechanism did not
  open the breaker: the backup trip path did not exist
  actions: test both coils and the mechanism of =WS2-Q1;
  close the punch item; review shelved alarms (ch 20); record
  the event and its analysis</code></pre>
<div id="exm-ch26-soe" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.67 (کلیدی که باز نشد)</strong></span> <strong>پرسش.</strong> از این دنباله بگویید رله درست کار کرد یا نه، چه چیزی خراب شد، خطا چگونه پاک شد و علت کجاست.</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">51N</span> در <span class="ltr" dir="ltr">0.503 s</span> قطع داد (تنظیم <span class="ltr" dir="ltr">0.5 s</span>): درست. کلیدِ <span class="ltr" dir="ltr">=WS2-Q1</span> فرمان گرفت ولی «باز» ثبت نشد: <strong>باز نشد</strong>. خرابیِ کلید در <span class="ltr" dir="ltr">0.655 s</span> (<span class="ltr" dir="ltr">0.151 s</span> پس از آغاز، تنظیم <span class="ltr" dir="ltr">0.15 s</span>) قطع داد و ورودیِ <span class="ltr" dir="ltr">=T1-Q2</span> در <span class="ltr" dir="ltr">0.716 s</span> باز شد: کلِ بخشِ <span class="ltr" dir="ltr">A</span> (دو فیدرِ بادی، فیدرِ خورشیدیِ ۳ و باتریِ <span class="ltr" dir="ltr">A</span>) به جای یک فیدر رفت. خطای زمین <span class="ltr" dir="ltr">0.72 s</span> ماند، درونِ تحملِ <span class="ltr" dir="ltr">10 s</span> مقاومت.</p>
<p><strong>تفسیر.</strong> نخستین سطرِ ثبت علت را نشان می‌دهد: هشدارِ نظارتِ بوبینِ ۲ از روزِ برق‌دار کردن ایستاده و کنار گذاشته شده بود؛ مدارِ آن از اول باز بود (قلمِ فهرستِ نواقصِ <a href="#exm-ch26-fat" class="quarto-xref">مثال&nbsp;<span>26.83</span></a> که به‌اشتباه ردهٔ <span class="ltr" dir="ltr">B</span> گرفت). بوبینِ ۱ یا سازوکار هم کلید را باز نکرد: <strong>مسیرِ قطعِ پشتیبان وجود نداشت.</strong> اقدام‌ها: آزمونِ هر دو بوبین و سازوکارِ <span class="ltr" dir="ltr">=WS2-Q1</span>؛ بستنِ قلمِ فهرست؛ بازبینیِ هشدارهای کنارگذاشته (فصلِ ۲۰)؛ ثبتِ رویداد و تحلیلش. <strong>وارسی:</strong> <span class="math inline">\(0.655 - 0.504 = 0.151\,\text{s}\)</span>.</p>
</div>
<p><strong>ساعت‌ها.</strong> خواندنِ دنباله فقط وقتی درست است که همهٔ ثبت‌کننده‌ها یک زمان داشته باشند:</p>
<pre class="text"><code>what a clock error does to the reading:
  if the incomer's recorder ran 40 ms slow, its open would read 0.676 s
  breaker failure at 0.655 s and the incomer open 0.021 s later:
  an opening time shorter than any breaker's - the reader
  would suspect the breaker-failure logic, not the clocks
  so every recorder takes its time from one source (a
  satellite clock with a network time protocol); the record
  of time quality is part of the evidence
  a check: an event every recorder sees (the fault's start)
  must carry the same time in all of them</code></pre>
<div id="exm-ch26-clocks" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.68 (بیست‌ویک میلی‌ثانیه، ناممکن)</strong></span> <strong>پرسش.</strong> اگر ساعتِ ثبت‌کنندهٔ ورودی <span class="ltr" dir="ltr">40 ms</span> عقب بود، خواننده چه می‌دید و به چه شک می‌کرد؟</p>
<p><strong>پاسخ.</strong> بازشدنِ ورودی در <span class="ltr" dir="ltr">0.676 s</span>، فقط <span class="ltr" dir="ltr">21 ms</span> پس از فرمانِ خرابیِ کلید: کوتاه‌تر از زمانِ بازشدنِ هر کلیدی. خواننده به منطقِ خرابیِ کلید شک می‌کرد، نه به ساعت.</p>
<p><strong>تفسیر.</strong> همهٔ ثبت‌کننده‌ها زمان را از یک منبع (ساعتِ ماهواره‌ای با پروتکلِ زمانِ شبکه) می‌گیرند و کیفیتِ زمان بخشی از شاهد است (فصلِ ۳۴). وارسیِ ساده: رویدادی که همه می‌بینند (آغازِ خطا) باید در همه یک زمان داشته باشد. <strong>وارسی:</strong> <span class="math inline">\(0.716 - 0.040 = 0.676\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا «باز» نیامدن پس از فرمانِ قطع مهم‌ترین سطرِ این ثبت است؟</li>
<li>اگر خرابیِ کلید هم کار نمی‌کرد، چه کسی خطا را پاک می‌کرد و کی؟</li>
<li>چرا هشدارِ ایستادهٔ نظارتِ مدارِ قطع نباید کنار گذاشته شود؟</li>
<li>چگونه خطای ساعت را از خطای منطق جدا می‌کنید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-e-channel" class="level3" data-number="26.6.6">
<h3 data-number="26.6.6" class="anchored" data-anchor-id="sec-ch26-e-channel"><span class="header-section-number">26.6.6</span> کانالِ مخابراتی، جریانِ شارژ و نظارتِ <span class="ltr" dir="ltr">VT</span></h3>
<p><strong>عدمِ تقارنِ کانال در دیفرانسیلِ خط.</strong> دیفرانسیلِ خط (<a href="#sec-ch26-e-line" class="quarto-xref"><span>بخش 26.6.2</span></a>) جریانِ دو سر را با هم مقایسه می‌کند؛ نمونه‌های سرِ دور با تأخیرِ کانال می‌رسند و رله تأخیر را با میانگینِ رفت‌وبرگشت تخمین می‌زند. اگر تأخیرِ دو جهت <span class="math inline">\(\Delta t\)</span> اختلاف داشته باشد، تخمین <span class="math inline">\(\Delta t/2\)</span> خطا دارد و جریانِ سرِ دور به اندازهٔ <span class="math inline">\(\theta = 360 f\,\Delta t/2\)</span> درجه جابه‌جا می‌شود. جریانِ تفاضلیِ نادرست:</p>
<p><span id="eq-ch26-asymmetry"><span class="math display">\[
I_\text{diff} = 2\,I_\text{through}\,\sin\frac{\theta}{2}
\tag{26.29}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb97"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb97-1"><a href="#cb97-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> asymmetry_spill(through: <span class="bu">float</span>, dt_ms: <span class="bu">float</span>, f: <span class="bu">float</span> <span class="op">=</span> <span class="fl">50.0</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb97-2"><a href="#cb97-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Differential current a line differential computes for a through</span></span>
<span id="cb97-3"><a href="#cb97-3" aria-hidden="true" tabindex="-1"></a><span class="co">    current when the channel delay differs by dt between the two</span></span>
<span id="cb97-4"><a href="#cb97-4" aria-hidden="true" tabindex="-1"></a><span class="co">    directions: the delay, estimated as the mean of the two, is wrong</span></span>
<span id="cb97-5"><a href="#cb97-5" aria-hidden="true" tabindex="-1"></a><span class="co">    by dt/2, so the remote current is shifted by 360 f dt/2 degrees."""</span></span>
<span id="cb97-6"><a href="#cb97-6" aria-hidden="true" tabindex="-1"></a>    angle <span class="op">=</span> math.radians(<span class="dv">360</span> <span class="op">*</span> f <span class="op">*</span> dt_ms <span class="op">/</span> <span class="fl">1e3</span> <span class="op">/</span> <span class="dv">2</span>)</span>
<span id="cb97-7"><a href="#cb97-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> through <span class="op">*</span> <span class="dv">2</span> <span class="op">*</span> math.sin(angle <span class="op">/</span> <span class="dv">2</span>)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>line differential: the channel's delay differs by dt in the two
  directions; through current 437 A (full export), pickup 200 A
  asymmetry ms   phase error deg   false differential A   trips?
           0.5               4.5                     34   no
           1.0               9.0                     69   no
           2.0              18.0                    137   no
           4.0              36.0                    270   YES
  a route that changes on the telecom network can add
  milliseconds in one direction only: with 4 ms the relay sees
  270 A of 'fault' at full export and trips; the cures are
  time stamps from a satellite clock at both ends, a fixed
  dedicated fibre, and a bias that grows with the through
  current - the channel is part of the protection</code></pre>
<div id="exm-ch26-asymmetry" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.69 (چهار میلی‌ثانیه، یک قطعِ بی‌خطا)</strong></span> <strong>پرسش.</strong> با جریانِ عبوریِ <span class="ltr" dir="ltr">437 A</span> و راه‌اندازیِ <span class="ltr" dir="ltr">200 A</span>، کدام عدمِ تقارن قطعِ نادرست می‌دهد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">4 ms</span>: خطای فاز <span class="ltr" dir="ltr">36°</span> و جریانِ تفاضلیِ <span class="ltr" dir="ltr">270 A</span>. با <span class="ltr" dir="ltr">1 ms</span> فقط <span class="ltr" dir="ltr">69 A</span>.</p>
<p><strong>تفسیر.</strong> مسیری که در شبکهٔ مخابرات عوض می‌شود می‌تواند فقط در یک جهت میلی‌ثانیه‌ها بیفزاید. چاره‌ها: برچسبِ زمان از ساعتِ ماهواره‌ای در هر دو سر، فیبرِ اختصاصیِ ثابت، و مهاری که با جریانِ عبوری بالا می‌رود. <strong>کانال بخشی از حفاظت است</strong> و در آزمونِ سربه‌سر سنجیده می‌شود. <strong>وارسی:</strong> <span class="math inline">\(2 \times 437 \times \sin 18^\circ = 270\)</span>.</p>
</div>
<p><strong>جریانِ شارژ.</strong> جریانِ شارژ از یک سر وارد می‌شود و از سرِ دیگر بیرون نمی‌آید؛ دیفرانسیل آن را خطا می‌بیند:</p>
<pre class="text"><code>charging current seen by a line differential (no load, teaching):
  circuit                    charging A   % of a 200 A pickup
  132 kV overhead line 7 km         1.5                    1
  132 kV cable 7 km                33.8                   17
  132 kV cable 20 km               96.6                   48
  charging current enters at one end and does not leave at the
  other: a differential sees it as a fault current; on the
  overhead line it is negligible, on a long cable it eats into
  the margin and the relay compensates it with the measured
  voltage - a setting choice when the export route is cable</code></pre>
<div id="exm-ch26-charging" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.70 (خطِ هوایی آسوده، کابل نه)</strong></span> <strong>پرسش.</strong> جریانِ شارژِ خطِ هوایی و کابلِ <span class="ltr" dir="ltr">7 km</span> و <span class="ltr" dir="ltr">20 km</span> چند درصدِ راه‌اندازیِ <span class="ltr" dir="ltr">200 A</span> است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">1 %</span>، <span class="ltr" dir="ltr">17 %</span> و <span class="ltr" dir="ltr">48 %</span>.</p>
<p><strong>تفسیر.</strong> روی خطِ هوایی ناچیز است؛ کابلِ بلند حاشیه را می‌خورد و رله آن را با ولتاژِ اندازه‌گیری‌شده جبران می‌کند. اگر مسیرِ صادرات کابل شود (فصل‌های ۱۸ و ۲۴)، این یک انتخابِ تنظیم است. <strong>وارسی:</strong> <span class="math inline">\(33.8 \times 20/7 = 96.6\)</span>.</p>
</div>
<p><strong>نظارت بر سوختنِ فیوزِ <span class="ltr" dir="ltr">VT</span>.</strong> ولتاژِ ازدست‌رفته برای رلهٔ دیستانس شبیهِ خطای نزدیک است (ولتاژ صفر، جریان عادی). نظارت آن را با <strong>جریان</strong> جدا می‌کند: بی‌تغییرِ جریان، خطایی نیست:</p>
<pre class="text"><code>VT fuse-failure supervision (concept): what the relay sees and does
  case                        voltage     current       action
  VT fuse blown, one phase    V2 high     I2 low        block 21/67, alarm
  real earth fault            V2 high     I2 high       allow
  all three VT phases lost    V all low   I unchanged   block, alarm
  line energised, far end     V rising    I small       allow after delay
  a lost VT voltage looks like a close fault to a distance
  relay (zero voltage, normal current); the supervision tells
  them apart by the current - no current change, no fault;
  the logic and its settings are tested like any function</code></pre>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>خطای فاز و جریانِ تفاضلی با <span class="ltr" dir="ltr">3 ms</span> عدمِ تقارن و <span class="ltr" dir="ltr">437 A</span>؟</li>
<li>چرا تخمینِ تأخیر از رفت‌وبرگشت عدمِ تقارن را نمی‌بیند؟</li>
<li>جریانِ شارژِ کابلِ <span class="ltr" dir="ltr">132 kV</span> به طولِ <span class="ltr" dir="ltr">12 km</span> (به نسبت)؟</li>
<li>چرا سوختنِ فیوزِ <span class="ltr" dir="ltr">VT</span> برای دیستانس خطرناک است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-e-cable" class="level3" data-number="26.6.7">
<h3 data-number="26.6.7" class="anchored" data-anchor-id="sec-ch26-e-cable"><span class="header-section-number">26.6.7</span> حفاظتِ کابل و شینه: تصویرِ گرمایی، منحنیِ آسیب و دیفرانسیلِ امپدانسِ بالا</h3>
<p><strong>تصویرِ گرمایی.</strong> حفاظتِ جریانِ زیاد گرمای گذشته را به یاد ندارد؛ <strong>تصویرِ گرمایی</strong> (<span class="ltr" dir="ltr">thermal replica</span>، کارکردِ <span class="ltr" dir="ltr">49</span>) دمای کابل را با یک ثابتِ زمانی دنبال می‌کند. زمانِ قطع از پیش‌بارِ <span class="math inline">\(I_\text{p}\)</span>:</p>
<p><span id="eq-ch26-thermal"><span class="math display">\[
t = \tau\,\ln\frac{I^2 - I_\text{p}^2}{I^2 - (k\,I_\text{b})^2}
\tag{26.30}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb101"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb101-1"><a href="#cb101-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> thermal_trip(i: <span class="bu">float</span>, i_base: <span class="bu">float</span>, tau_min: <span class="bu">float</span>, k: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.05</span>,</span>
<span id="cb101-2"><a href="#cb101-2" aria-hidden="true" tabindex="-1"></a>                 i_pre: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb101-3"><a href="#cb101-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Trip time (min) of a thermal replica from a preload current i_pre:</span></span>
<span id="cb101-4"><a href="#cb101-4" aria-hidden="true" tabindex="-1"></a><span class="co">    t = tau ln((I^2 - Ip^2) / (I^2 - (k Ib)^2)); inf if it never trips."""</span></span>
<span id="cb101-5"><a href="#cb101-5" aria-hidden="true" tabindex="-1"></a>    a, b <span class="op">=</span> i <span class="op">*</span> i, (k <span class="op">*</span> i_base) <span class="op">**</span> <span class="dv">2</span></span>
<span id="cb101-6"><a href="#cb101-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> a <span class="op">&lt;=</span> b:</span>
<span id="cb101-7"><a href="#cb101-7" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> math.inf</span>
<span id="cb101-8"><a href="#cb101-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> tau_min <span class="op">*</span> math.log((a <span class="op">-</span> i_pre <span class="op">**</span> <span class="dv">2</span>) <span class="op">/</span> (a <span class="op">-</span> b))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>thermal replica of a 33 kV feeder cable (rating 400 A, tau 45 min):
  current A   from cold min   from full load min
        440           108.9                 30.1
        480            65.3                 11.9
        600            30.3                  3.9
        800            14.5                  1.6
  a cable warmed by full load reaches its limit much sooner
  than a cold one: the replica remembers the heat, which an
  overcurrent element cannot; tau and the rating come from
  the cable's installed conditions (ch 24), and the replica
  alarms before it trips so the controller can curtail</code></pre>
<div id="exm-ch26-thermal" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.71 (کابلِ گرم زودتر)</strong></span> <strong>پرسش.</strong> با رتبهٔ <span class="ltr" dir="ltr">400 A</span> و <span class="math inline">\(\tau = 45\,\text{min}\)</span>، جریانِ <span class="ltr" dir="ltr">480 A</span> از سرد و از تمام‌بار پس از چند دقیقه قطع می‌کند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">65.3</span> و <span class="ltr" dir="ltr">11.9 min</span>.</p>
<p><strong>تفسیر.</strong> تصویر گرما را به یاد دارد؛ <span class="math inline">\(\tau\)</span> و رتبه از شرایطِ نصبِ کابل (فصلِ ۲۴) می‌آیند و تصویر پیش از قطع هشدار می‌دهد تا کنترل‌کنندهٔ نیروگاه توان را محدود کند (فصلِ ۲۰). <strong>وارسی:</strong> نسبتِ درونِ لگاریتم <span class="math inline">\(70{,}400/54{,}000 = 1.30\)</span> و <span class="math inline">\(45 \ln 1.30 = 11.9\)</span>.</p>
</div>
<p><strong>منحنیِ آسیب.</strong> رله باید کابل را پیش از رسیدنِ رسانا به حدِ اتصالِ کوتاهش قطع کند: <span class="math inline">\(t_\text{cable} = (kS/I)^2\)</span> (فصلِ ۲۴):</p>
<pre class="text"><code>the relay protects the cable: feeder curve against the cable's
  damage curve t = (k S / I)^2 (240 mm2 Al, k 94)
  fault kA   cable withstands s   feeder relay s   margin x
      2.00                127.2             0.54        234
      4.68                 23.2             0.36         64
      7.75                  8.5             0.30         28
     12.50                  3.3             0.27         12
  the relay (plus the breaker) clears every fault long before
  the cable's conductor reaches its short-circuit limit; the
  check is repeated with the backup (incomer) time, which
  must also stay under the curve - and for the screen with
  the earth-fault current and the standby time</code></pre>
<div id="fig-ch26-damage" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch26-damage-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch26-damage.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch26-damage-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;26.16: منحنیِ رلهٔ فیدر (با زمانِ کلید) در برابرِ منحنیِ آسیبِ کابلِ <span class="ltr" dir="ltr">240 mm²</span> آلومینیومی.
</figcaption>
</figure>
</div>
<div id="exm-ch26-damage" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.72 (حاشیهٔ دوازده‌برابری)</strong></span> <strong>پرسش.</strong> در خطاهای <span class="ltr" dir="ltr">2</span> تا <span class="ltr" dir="ltr">12.5 kA</span>، کابل چقدر تحمل می‌کند و رله و کلید در چه زمانی پاک می‌کنند؟</p>
<p><strong>پاسخ.</strong> کابل <span class="ltr" dir="ltr">127</span> تا <span class="ltr" dir="ltr">3.3 s</span>؛ رله و کلید <span class="ltr" dir="ltr">0.54</span> تا <span class="ltr" dir="ltr">0.27 s</span>؛ کمترین حاشیه <span class="ltr" dir="ltr">12</span> برابر در <span class="ltr" dir="ltr">12.5 kA</span>.</p>
<p><strong>تفسیر.</strong> همین وارسی با زمانِ <strong>پشتیبان</strong> (ورودی) تکرار می‌شود، که آن هم باید زیرِ منحنی بماند؛ و برای <strong>شیلد</strong> با جریانِ خطای زمین و زمانِ پشتیبانِ مقاومتِ زمین. <strong>وارسی:</strong> <span class="math inline">\((94 \times 240/12{,}500)^2 = 3.3\,\text{s}\)</span>.</p>
</div>
<p><strong>دیفرانسیلِ امپدانسِ بالا برای شینه.</strong> همهٔ <span class="ltr" dir="ltr">CT</span>های شینه موازی به یک رلهٔ ولتاژیِ امپدانس‌بالا وصل‌اند. در خطای بیرونی، بدترین حالت اشباعِ کاملِ یک <span class="ltr" dir="ltr">CT</span> است: <span class="ltr" dir="ltr">CT</span>های سالم جریانِ ثانویه را از سیم‌پیچ و سیم‌های آن می‌رانند و <strong>ولتاژِ پایداری</strong> می‌سازند:</p>
<p><span id="eq-ch26-highz"><span class="math display">\[
V_\text{s} = \frac{I_\text{f}}{N}\left(R_\text{ct} + 2R_\text{L}\right)
\tag{26.31}\]</span></span></p>
<pre class="text"><code>high-impedance bus differential: stability for an external fault
  through fault 25 kA, CTs 2000/1, R_ct 5.0 ohm, lead 2.0 ohm
  worst case: one CT saturates fully and the healthy ones
  drive the secondary fault current through it and its leads:
  stability voltage V_s = I_f/N x (R_ct + 2 R_L) = 112.5 V
  relay set above it (teaching 1.2 x): 135 V; CT knee &gt;= 2 x setting: 270 V
  for an internal fault every CT drives into the high
  impedance and the voltage soars past the setting (a
  voltage limiter protects the circuit); the CTs must be
  identical and dedicated - a design proved by its stability
  test and its sensitivity calculation</code></pre>
<div id="exm-ch26-highz" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.73 (ولتاژِ پایداری)</strong></span> <strong>پرسش.</strong> با خطای بیرونیِ <span class="ltr" dir="ltr">25 kA</span>، <span class="ltr" dir="ltr">CT</span>های <span class="ltr" dir="ltr">2000/1</span>، <span class="math inline">\(R_\text{ct} = 5\)</span> و سیمِ <span class="ltr" dir="ltr">2 Ω</span>، ولتاژِ پایداری، تنظیم و زانوی لازم چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">112.5 V</span>؛ تنظیمِ آموزشی <span class="ltr" dir="ltr">135 V</span>؛ زانو دست‌کم <span class="ltr" dir="ltr">270 V</span>.</p>
<p><strong>تفسیر.</strong> در خطای درونی همهٔ <span class="ltr" dir="ltr">CT</span>ها به امپدانسِ بالا می‌رانند و ولتاژ از تنظیم می‌گذرد (محدودکنندهٔ ولتاژ مدار را حفاظت می‌کند). <span class="ltr" dir="ltr">CT</span>ها باید یکسان و اختصاصی باشند؛ طرح با آزمونِ پایداری و حسابِ حساسیت ثابت می‌شود. این گزینه با طرحِ مسدودسازی (<a href="#exm-ch26-blocking" class="quarto-xref">مثال&nbsp;<span>26.55</span></a>) مقایسه می‌شود: سریع‌تر و گزینش‌پذیرتر، ولی گران‌تر. <strong>وارسی:</strong> <span class="math inline">\(12.5 \times 9 = 112.5\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>زمانِ قطعِ تصویرِ گرمایی در <span class="ltr" dir="ltr">600 A</span> از سرد؟</li>
<li>تحملِ کابلِ <span class="ltr" dir="ltr">400 mm²</span> آلومینیومی در <span class="ltr" dir="ltr">12.5 kA</span>؟</li>
<li>ولتاژِ پایداری با سیمِ <span class="ltr" dir="ltr">3 Ω</span>؟</li>
<li>چرا <span class="ltr" dir="ltr">CT</span>های دیفرانسیلِ امپدانسِ بالا باید یکسان باشند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-e-locate" class="level3" data-number="26.6.8">
<h3 data-number="26.6.8" class="anchored" data-anchor-id="sec-ch26-e-locate"><span class="header-section-number">26.6.8</span> مقایسهٔ فایل‌های تنظیم و مکان‌یابیِ خطا</h3>
<p><strong>«چه» عوض شد، نه فقط «که».</strong> چک‌سام (<a href="#sec-ch26-b-trip" class="quarto-xref"><span>بخش 26.3.6</span></a>) نشان می‌دهد فایلِ درونِ رله با فایلِ تأییدشده <strong>فرق دارد</strong>؛ مقایسهٔ پارامتر به پارامتر نشان می‌دهد <strong>چه</strong> فرق کرده است:</p>
<pre class="text"><code>comparing the approved file with the file read from the relay
  parameter          approved   in the relay   status
  51 pickup A             480            480   same
  51 TMS                  0.1            0.1   same
  51N pickup A             40             40   same
  51N delay s             0.5            0.4   CHANGED
  50BF timer s           0.15           0.15   same
  CT ratio                600            600   same
  curve                    SI             VI   CHANGED
  2 parameters differ: the checksum shows THAT the file
  changed, the comparison shows WHAT changed - here the curve
  type and the earth-fault delay, both of which move the
  grading (lesson B); the change has no revision, study or
  test: the relay goes back to the approved file and the
  event is recorded (ch 35 for access control)</code></pre>
<div id="exm-ch26-settingsdiff" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.74 (دو پارامتر بی‌سابقه)</strong></span> <strong>پرسش.</strong> کدام پارامترها با فایلِ تأییدشده فرق دارند و چه باید کرد؟</p>
<p><strong>پاسخ.</strong> نوعِ منحنی (<span class="ltr" dir="ltr">SI</span> به <span class="ltr" dir="ltr">VI</span>) و تأخیرِ خطای زمین (<span class="ltr" dir="ltr">0.5</span> به <span class="ltr" dir="ltr">0.4 s</span>)؛ هر دو هماهنگی را جابه‌جا می‌کنند (<a href="#sec-ch26-b-settings" class="quarto-xref"><span>بخش 26.3.2</span></a>).</p>
<p><strong>تفسیر.</strong> این تغییر بازنگری، یادداشتِ مطالعه و آزمون ندارد؛ رله به فایلِ تأییدشده برمی‌گردد و رویداد ثبت می‌شود. چه کسی و چگونه دسترسی داشت، پرسشِ فصلِ ۳۵ است. <strong>وارسی:</strong> دو سطر «<span class="ltr" dir="ltr">CHANGED</span>».</p>
</div>
<p><strong>مکان‌یابیِ خطا روی فیدرِ کلکتور.</strong> رله با واکنشِ اندازه‌گیری‌شده فاصلهٔ خطا را تخمین می‌زند: <span class="math inline">\(d = X/x\)</span>. با تغذیه از یک سر، مقاومتِ خطا واکنش را عوض نمی‌کند؛ ولی توربین‌های پس از رله جریانِ بخشِ دور را بیشتر می‌کنند و خطا را دورتر نشان می‌دهند:</p>
<pre class="text"><code>locating a fault on a collector feeder from the measured reactance
  cable reactance 0.116 ohm/km (240 mm2, ch 24); distance = X / x;
  turbines beyond 1.1 km add 20% to the current in the far section
  true km   X seen ohm   located km   error m
      1.0        0.116          1.00         0
      2.5        0.322          2.78       280
      4.0        0.531          4.58       580
  fed from one end, a resistive fault leaves the reactance
  unchanged, so the distance stays readable; the converters'
  infeed beyond the relay makes the fault look farther (and
  tilts the fault resistance into the reactance) - known
  infeed is corrected in the locator, and sections of
  different cable are modelled; even so, a located fault
  shortens the 68 h repair of ch 24 by the search hours</code></pre>
<div id="exm-ch26-locator" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.75 (پانصدوهشتاد متر خطا)</strong></span> <strong>پرسش.</strong> با تغذیهٔ <span class="ltr" dir="ltr">20 %</span> از <span class="ltr" dir="ltr">1.1 km</span> به بعد، خطای <span class="ltr" dir="ltr">4.0 km</span> کجا مکان‌یابی می‌شود؟</p>
<p><strong>پاسخ.</strong> در <span class="ltr" dir="ltr">4.58 km</span>، <span class="ltr" dir="ltr">580 m</span> دورتر.</p>
<p><strong>تفسیر.</strong> تغذیهٔ شناخته‌شده در مکان‌یاب تصحیح می‌شود و بخش‌های کابلِ متفاوت مدل می‌شوند؛ حتی با خطا، مکان‌یابی ساعت‌های جست‌وجو را از تعمیرِ <span class="ltr" dir="ltr">68</span> ساعتهٔ فصلِ ۲۴ کم می‌کند. <strong>وارسی:</strong> <span class="math inline">\(1.1 + 2.9 \times 1.2 = 4.58\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا چک‌سام به‌تنهایی برای بازبینیِ تغییر کافی نیست؟</li>
<li>خطای <span class="ltr" dir="ltr">3.0 km</span> با همان تغذیه کجا مکان‌یابی می‌شود؟</li>
<li>چرا مقاومتِ خطا با تغذیه از دو سر واکنش را عوض می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-e-timer" class="level3" data-number="26.6.9">
<h3 data-number="26.6.9" class="anchored" data-anchor-id="sec-ch26-e-timer"><span class="header-section-number">26.6.9</span> تایمرِ خرابیِ کلید از سوابقِ زمان‌بندی و سهمِ نیروگاه در ترازِ خطا</h3>
<p><strong>تایمرِ خرابیِ کلید.</strong> تایمر باید از کندترین بازشدنِ <strong>سالم</strong> کلید، به‌اضافهٔ زمانِ بازنشانیِ آشکارسازِ جریان و حاشیه، بلندتر باشد؛ وگرنه حفاظتِ خرابیِ کلید کلِ بخش را قطع می‌کند در حالی که کلید در حالِ باز شدن است:</p>
<p><span id="eq-ch26-bftimer"><span class="math display">\[
T_\text{BF} \ge t_\text{open,max} + t_\text{reset} + t_\text{margin}
\tag{26.32}\]</span></span></p>
<pre class="text"><code>breaker-failure timer from the breaker timing records (lesson K)
  timer &gt;= slowest opening + current-check reset + margin
  (reset 20 ms, margin 60 ms, teaching)
  breaker            slowest pole ms   needed ms   150 ms ok?   115 ms ok?
  =WS1-Q1                         31         111          yes          yes
  =WS2-Q1 (as found)              42         122          yes           NO
  =WS2-Q1 (repaired)              30         110          yes          yes
  the timer must outlast the slowest healthy opening, or the
  breaker-failure stage trips the whole section while the
  breaker is in fact opening: with a tighter 115 ms timer (for
  faster backup) the slow pole as found would do exactly that;
  the timing record is an input to the setting, and a breaker
  that fails its timing is repaired, not 'covered' by a longer
  timer that slows every backup clearing</code></pre>
<div id="exm-ch26-bftimer" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.76 (قطبِ کند، تایمرِ تنگ)</strong></span> <strong>پرسش.</strong> با بازنشانیِ <span class="ltr" dir="ltr">20 ms</span> و حاشیهٔ <span class="ltr" dir="ltr">60 ms</span>، کدام کلید با تایمرِ <span class="ltr" dir="ltr">115 ms</span> مشکل دارد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">=WS2-Q1</span> در حالتِ یافته‌شده (قطبِ <span class="ltr" dir="ltr">42 ms</span>): <span class="ltr" dir="ltr">122 ms</span> لازم دارد.</p>
<p><strong>تفسیر.</strong> سابقهٔ زمان‌بندی (<a href="#exm-ch26-breaker" class="quarto-xref">مثال&nbsp;<span>26.82</span></a>) ورودیِ تنظیم است؛ کلیدی که زمان‌بندی‌اش رد شده <strong>تعمیر</strong> می‌شود، نه اینکه با تایمرِ بلندتر «پوشانده» شود؛ تایمرِ بلندتر هر پاک‌شدنِ پشتیبان را کند می‌کند (<a href="#exm-ch26-bf" class="quarto-xref">مثال&nbsp;<span>26.65</span></a>). <strong>وارسی:</strong> <span class="math inline">\(42 + 20 + 60 = 122\)</span>.</p>
</div>
<p><strong>سهمِ نیروگاه در ترازِ خطای شبکه.</strong> بهره‌بردار برای وارسیِ کلیدها و رله‌های خودش باید بداند نیروگاه به خطای شینهٔ <span class="ltr" dir="ltr">132 kV</span> چه می‌افزاید:</p>
<pre class="text"><code>what the plant adds to the grid's fault level at the 132 kV bus
  grid alone 5.2 kA; plant 105 MVA of converters
  converter fault current x rated   plant kA at 132 kV   total kA   rise
                              1.0                 0.46       5.66     9%
                              1.2                 0.55       5.75    11%
                              1.5                 0.69       5.89    13%
  a converter plant adds about a tenth to the grid's fault
  level here - a synchronous plant of the same size would add
  several times more; the operator's study (ch 28) needs the
  makers' fault-current models (positive and negative
  sequence, timing) to check its own breakers and relays,
  and the plant's 132 kV gear is rated on the total</code></pre>
<div id="exm-ch26-contribution" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.77 (یک‌دهم، نه چند برابر)</strong></span> <strong>پرسش.</strong> با شبکهٔ <span class="ltr" dir="ltr">5.2 kA</span> و <span class="ltr" dir="ltr">105 MVA</span> مبدل با <span class="ltr" dir="ltr">1.2</span> برابرِ نامی، نیروگاه چقدر می‌افزاید؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">0.55 kA</span>، یعنی <span class="ltr" dir="ltr">11 %</span>؛ جمع حدودِ <span class="ltr" dir="ltr">5.75 kA</span>.</p>
<p><strong>تفسیر.</strong> نیروگاهِ مبدلی حدودِ یک‌دهم می‌افزاید؛ نیروگاهِ هم‌اندازهٔ سنکرون چند برابر بیشتر. مطالعهٔ بهره‌بردار (فصلِ ۲۸) مدل‌های جریانِ خطای سازندگان (توالیِ مثبت و منفی، زمان‌بندی) را می‌خواهد، و تجهیزاتِ <span class="ltr" dir="ltr">132 kV</span> نیروگاه روی جمع رتبه می‌گیرند. جمعِ حسابی تقریبِ بالاست، چون هر دو جریان تقریباً هم‌فازند. <strong>وارسی:</strong> <span class="math inline">\(1.2 \times 105 \times 10^6/(\sqrt{3} \times 132{,}000) = 551\,\text{A}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تایمرِ لازم برای کلیدی با کندترین قطبِ <span class="ltr" dir="ltr">35 ms</span>؟</li>
<li>چرا تایمرِ بلندتر چارهٔ کلیدِ کند نیست؟</li>
<li>سهمِ نیروگاه با <span class="ltr" dir="ltr">1.5</span> برابرِ نامی و شبکهٔ <span class="ltr" dir="ltr">3.0 kA</span>؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-e-stages" class="level3" data-number="26.6.10">
<h3 data-number="26.6.10" class="anchored" data-anchor-id="sec-ch26-e-stages"><span class="header-section-number">26.6.10</span> حفاظت در هر مرحلهٔ برق‌دار کردن</h3>
<p><strong>ایده.</strong> فصلِ ۲۳ برق‌دار کردن را در مرحله‌های <span class="ltr" dir="ltr">S0</span> تا <span class="ltr" dir="ltr">S4</span> دنبال کرد؛ در هر مرحله مرزِ زنده و مرده جابه‌جا می‌شود. قاعدهٔ حفاظت ساده است: <strong>هیچ بخشی برق‌دار نمی‌شود که حفاظتش آزموده نشده باشد</strong>، و گروهِ تنظیمِ فعال با ترازهای خطای همان مرحله می‌خواند:</p>
<pre class="text"><code>protection at each energisation stage of ch 23 (teaching)
  stage                      protects the new part       settings group
  S0 utility bay             operator's relays           -
  S1 line to the plant bay   line diff. + distance       L1
  S2 132 kV bus and T1       T1 diff., gas, HV backup    T1
  S3 section A, SST          incomer, NER standby        G1
  S4 first wind string       feeder and unit relays      G1
  at S4 only one transformer and few units feed a fault: the
  bus fault level is about 6.4 kA and the far-end feeder fault
  4.68 kA, which the feeder relay clears in 0.30 s - every
  stage is checked against its own fault levels; nothing is
  energised whose protection has not been tested, and the
  settings group in service is part of the switching
  programme of the operator and the owner (ch 48-50)</code></pre>
<div id="exm-ch26-stages" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.78 (مرحلهٔ کوچک، ترازِ کوچک)</strong></span> <strong>پرسش.</strong> در <span class="ltr" dir="ltr">S4</span> (یک ترانسفورماتور، نخستین رشتهٔ بادی)، ترازِ خطای شینه و خطای انتهای فیدر چیست و رلهٔ فیدر کی قطع می‌کند؟</p>
<p><strong>پاسخ.</strong> شینه حدودِ <span class="ltr" dir="ltr">6.4 kA</span> و انتهای فیدر <span class="ltr" dir="ltr">4.68 kA</span>؛ رله در <span class="ltr" dir="ltr">0.30 s</span>.</p>
<p><strong>تفسیر.</strong> هر مرحله با ترازهای خودش وارسی می‌شود؛ گروهِ تنظیمِ در خدمت بخشی از برنامهٔ کلیدزنیِ بهره‌بردار و مالک است (فصل‌های ۴۸ تا ۵۰). مرحله‌ای که حفاظتِ آزموده ندارد، منتظر می‌ماند؛ این همان نقطه‌های توقفِ برنامهٔ راه‌اندازی است. <strong>وارسی:</strong> با <a href="#exm-ch26-grading" class="quarto-xref">مثال&nbsp;<span>26.14</span></a> هم‌خوان است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا در <span class="ltr" dir="ltr">S1</span> گروهِ تنظیمِ خط از بهره‌بردار تأیید می‌گیرد؟</li>
<li>اگر در <span class="ltr" dir="ltr">S3</span> مقاومتِ زمین هنوز نصب نشده باشد، چه باید کرد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch26-e-fourstep" class="level3" data-number="26.6.11">
<h3 data-number="26.6.11" class="anchored" data-anchor-id="sec-ch26-e-fourstep"><span class="header-section-number">26.6.11</span> چهار پله با هم: از کلیدِ توربین تا ورودی</h3>
<p><strong>ایده.</strong> درس‌های جدا هر پله را جدا وارسی کردند؛ ولی هماهنگی یک <strong>زنجیره</strong> است. پس از تصمیمِ <a href="#exm-ch26-unitgrading" class="quarto-xref">مثال&nbsp;<span>26.49</span></a> (پلهٔ زمانِ ثابتِ <span class="ltr" dir="ltr">0.35 s</span> برای رلهٔ واحد با فاصله‌های <span class="ltr" dir="ltr">0.25 s</span>)، چهار پله را <strong>مورد به مورد</strong> کنارِ هم می‌گذاریم؛ با جریانی که هر رله در هر مورد واقعاً می‌بیند (<a href="#exm-ch26-grading" class="quarto-xref">مثال&nbsp;<span>26.14</span></a>):</p>
<pre class="text"><code>four steps at the turbine end of a wind feeder, case by case (33 kV)
  case                               kA    LV    unit  feeder  incomer  margin
  LV fault in the turbine           1.40  0.05  0.35    0.65        -    0.30
  HV fault at the unit transformer  4.68     -  0.03    0.30     0.71    0.27
  feeder cable fault, far end (LL)  4.68     -     -    0.30     0.71    0.41
  feeder head fault (coupler open)  7.75     -     -    0.24     0.55    0.30
  no fault drives between 1.4 kA (the largest LV fault seen
  through the unit) and 4.68 kA (the smallest HV fault at the
  turbine) through the unit relay, so its two stages cover
  the two real cases: 0.35 s for LV faults, instantaneous for
  HV faults; every margin in the table is at least 0.27 s,
  and the 0.25 s decision of lesson C is met everywhere;
  below 1.6 kA the incomer does not pick up - its backup
  for those faults is the feeder's breaker-failure stage</code></pre>
<div id="fig-ch26-fourstep" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch26-fourstep-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch26-fourstep.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch26-fourstep-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;26.17: چهار پله در انتهای فیدرِ بادی: کلیدِ <span class="ltr" dir="ltr">LV</span> توربین، رلهٔ واحد (زمانِ ثابت و آنی)، فیدر و ورودی؛ خط‌چین‌ها بزرگ‌ترین خطای <span class="ltr" dir="ltr">LV</span> (<span class="ltr" dir="ltr">1.4 kA</span>) و کوچک‌ترین خطای <span class="ltr" dir="ltr">HV</span> (<span class="ltr" dir="ltr">4.68 kA</span>) را نشان می‌دهند.
</figcaption>
</figure>
</div>
<div id="exm-ch26-fourstep" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.79 (شکافی که هیچ خطایی از آن نمی‌گذرد)</strong></span> <strong>پرسش.</strong> در چهار موردِ خطا، کمترین فاصلهٔ زمانی میانِ پله‌های پیاپی چیست؟ آیا جریانی هست که رلهٔ واحد در آن بی‌پاسخ بماند؟</p>
<p><strong>پاسخ.</strong> کمترین فاصله <span class="ltr" dir="ltr">0.27 s</span> (خطای <span class="ltr" dir="ltr">HV</span> در ترانسفورماتورِ واحد: پلهٔ آنی <span class="ltr" dir="ltr">0.03</span> و فیدر <span class="ltr" dir="ltr">0.30 s</span>)؛ همه بالای <span class="ltr" dir="ltr">0.25 s</span>. میانِ <span class="ltr" dir="ltr">1.4</span> و <span class="ltr" dir="ltr">1.82 kA</span> رلهٔ واحد پاسخی ندارد، ولی هیچ خطایی چنین جریانی از رلهٔ واحد نمی‌راند: بزرگ‌ترین خطای <span class="ltr" dir="ltr">LV</span> <span class="ltr" dir="ltr">1.4 kA</span> و کوچک‌ترین خطای <span class="ltr" dir="ltr">HV</span> <span class="ltr" dir="ltr">4.68 kA</span> است.</p>
<p><strong>تفسیر.</strong> منحنی‌ها را با <strong>موردهای خطا</strong> می‌خوانیم، نه با همهٔ جریان‌ها: شکافی که هیچ خطایی از آن نمی‌گذرد خطر نیست، ولی باید با دلیل در گزارشِ هماهنگی بیاید. زیرِ <span class="ltr" dir="ltr">1.6 kA</span> ورودی اصلاً راه نمی‌افتد؛ پشتیبانِ این خطاها حفاظتِ خرابیِ کلیدِ فیدر است (<a href="#sec-ch26-e-bf" class="quarto-xref"><span>بخش 26.6.3</span></a>). <strong>وارسی:</strong> <span class="math inline">\(0.30 - 0.03 = 0.27\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر بزرگ‌ترین خطای <span class="ltr" dir="ltr">LV</span> <span class="ltr" dir="ltr">2.0 kA</span> بود، شکافِ بی‌پاسخ چه پیامدی داشت؟</li>
<li>چرا فیدر در خطای سرِ فیدر جریانِ بیشتری از ورودی می‌بیند؟</li>
<li>چرا شکافی که هیچ خطایی از آن نمی‌گذرد هم باید در گزارش بیاید؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch26-mfg" class="level2" data-number="26.7">
<h2 data-number="26.7" class="anchored" data-anchor-id="sec-ch26-mfg"><span class="header-section-number">26.7</span> ساخت و تولیدِ صنعتیِ تجهیزاتِ حفاظت</h2>
<p><strong>ایده.</strong> حفاظت از پنج خانوادهٔ سخت‌افزار ساخته می‌شود: ترانسفورماتورِ جریان، ترانسفورماتورِ ولتاژ، کلید، رله و تابلو. هر کدام مسیرِ کارخانهٔ خودش و سوابقِ خودش را دارد؛ نیروگاه فرایند را از سازنده نمی‌گیرد ولی <strong>سوابق</strong> را می‌خواهد (فرایندهای کارخانه‌های برقی در فصلِ ۴۳):</p>
<pre class="text"><code>manufacture of the protection hardware (purpose and records):
  current transformer:
    steps: core, winding, insulation, cure
    records: material certificates, routine test record
  voltage transformer:
    steps: core, winding, insulation, cure
    records: routine tests, ratio and polarity
  breaker:
    steps: interrupter, mechanism, run-in operations
    records: timing, resistance, voltage tests
  relay:
    steps: boards, firmware load, burn-in, calibration
    records: routine report, firmware version
  panel:
    steps: frame, wiring to drawings, labels, FAT
    records: wiring check, FAT record, punch list
  the detailed processes are the makers' (ch 43 for the
  electrical factories); the plant asks for the records</code></pre>
<p><strong>خطای نسبتِ <span class="ltr" dir="ltr">CT</span>.</strong> آزمونِ روتین نسبت را در چند جریان می‌سنجد: <span class="math inline">\(\varepsilon = (K_\text{n} I_\text{s} - I_\text{p})/I_\text{p}\)</span>:</p>
<pre class="text"><code>CT ratio error from a routine test (600/1, teaching limit 1 %):
  primary A   secondary A   error %   within
        600        0.9985     -0.15   yes
        300        0.4991     -0.18   yes
         60        0.0985     -1.50   NO
  error = (Kn x Is - Ip) / Ip; a protection CT's accuracy
  matters most at fault currents (its accuracy limit factor),
  a metering CT's at load currents - two cores, two classes,
  each proved by its own test record</code></pre>
<div id="exm-ch26-ratio" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.80 (دقیق در بار، نادقیق در جریانِ کم)</strong></span> <strong>پرسش.</strong> کدام نقطهٔ آزمون از حدِ آموزشیِ <span class="ltr" dir="ltr">1 %</span> بیرون است و آیا این برای <span class="ltr" dir="ltr">CT</span>ِ حفاظتی مهم است؟</p>
<p><strong>پاسخ.</strong> در <span class="ltr" dir="ltr">60 A</span> (ده درصدِ نامی) خطا <span class="ltr" dir="ltr">−1.50 %</span> است. برای هستهٔ <strong>حفاظتی</strong> دقت در جریانِ خطا (ضریبِ حدِ دقت) مهم است؛ برای هستهٔ <strong>اندازه‌گیری</strong> دقت در جریانِ بار. پس هر هسته ردهٔ خودش و سابقهٔ آزمونِ خودش را دارد (<a href="25-transformers-substations.html#sec-ch25-g-metering" class="quarto-xref"><span>بخش 25.8.5</span></a>).</p>
<p><strong>تفسیر.</strong> یک <span class="ltr" dir="ltr">CT</span> اغلب چند هسته دارد؛ آزمون باید هستهٔ درست را با معیارِ درست بسنجد. <strong>وارسی:</strong> <span class="math inline">\((600 \times 0.0985 - 60)/60 = -1.50\,\%\)</span>.</p>
</div>
<p><strong>نقطهٔ زانو از منحنیِ مغناطیس‌شوندگی.</strong> نیازِ نقطهٔ زانوی <span class="ltr" dir="ltr">CT</span>ِ فیدر در <a href="#exm-ch26-knee" class="quarto-xref">مثال&nbsp;<span>26.4</span></a> حساب شد؛ شاهدِ آن منحنیِ آزمون است، نه پلاک:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb113"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb113-1"><a href="#cb113-1" aria-hidden="true" tabindex="-1"></a>CURVE <span class="op">=</span> [(<span class="dv">10</span>, <span class="fl">0.004</span>), (<span class="dv">50</span>, <span class="fl">0.008</span>), (<span class="dv">100</span>, <span class="fl">0.012</span>), (<span class="dv">150</span>, <span class="fl">0.016</span>), (<span class="dv">200</span>, <span class="fl">0.022</span>),</span>
<span id="cb113-2"><a href="#cb113-2" aria-hidden="true" tabindex="-1"></a>         (<span class="dv">230</span>, <span class="fl">0.030</span>), (<span class="dv">250</span>, <span class="fl">0.045</span>), (<span class="dv">265</span>, <span class="fl">0.070</span>), (<span class="dv">275</span>, <span class="fl">0.110</span>), (<span class="dv">285</span>, <span class="fl">0.180</span>)]</span>
<span id="cb113-3"><a href="#cb113-3" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb113-4"><a href="#cb113-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb113-5"><a href="#cb113-5" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> knee(points: <span class="bu">list</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>:</span>
<span id="cb113-6"><a href="#cb113-6" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""First point where a 10 % rise in voltage needs a 50 % rise in</span></span>
<span id="cb113-7"><a href="#cb113-7" aria-hidden="true" tabindex="-1"></a><span class="co">    magnetising current (interpolating the measured curve)."""</span></span>
<span id="cb113-8"><a href="#cb113-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> (v, i) <span class="kw">in</span> points:</span>
<span id="cb113-9"><a href="#cb113-9" aria-hidden="true" tabindex="-1"></a>        v2 <span class="op">=</span> <span class="fl">1.1</span> <span class="op">*</span> v</span>
<span id="cb113-10"><a href="#cb113-10" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> (va, ia), (vb, ib) <span class="kw">in</span> <span class="bu">zip</span>(points, points[<span class="dv">1</span>:]):</span>
<span id="cb113-11"><a href="#cb113-11" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> va <span class="op">&lt;=</span> v2 <span class="op">&lt;=</span> vb:</span>
<span id="cb113-12"><a href="#cb113-12" aria-hidden="true" tabindex="-1"></a>                i2 <span class="op">=</span> ia <span class="op">+</span> (ib <span class="op">-</span> ia) <span class="op">*</span> (v2 <span class="op">-</span> va) <span class="op">/</span> (vb <span class="op">-</span> va)</span>
<span id="cb113-13"><a href="#cb113-13" aria-hidden="true" tabindex="-1"></a>                <span class="cf">if</span> i2 <span class="op">&gt;=</span> <span class="fl">1.5</span> <span class="op">*</span> i:</span>
<span id="cb113-14"><a href="#cb113-14" aria-hidden="true" tabindex="-1"></a>                    <span class="cf">return</span> v, i</span>
<span id="cb113-15"><a href="#cb113-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="va">None</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>knee point from a CT magnetising-curve test (teaching data):
  voltage V   current A
         10       0.004
         50       0.008
        100       0.012
        150       0.016
        200       0.022
        230       0.030
        250       0.045
        265       0.070
        275       0.110
        285       0.180
  knee (10 % more volts needs 50 % more amps): 230 V at 0.030 A
  lesson A's feeder CT needs 188 V: this core has margin;
  the curve in the test record is the evidence, not the
  nameplate</code></pre>
<div id="exm-ch26-kneetest" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.81 (دویست‌وسی ولت در برابرِ صدوهشتادوهشت)</strong></span> <strong>پرسش.</strong> نقطهٔ زانوی این هسته کجاست و برای نیازِ <span class="ltr" dir="ltr">188 V</span> کافی است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">230 V</span> در <span class="ltr" dir="ltr">0.030 A</span>؛ کافی است، با حاشیهٔ حدودِ <span class="ltr" dir="ltr">22 %</span>.</p>
<p><strong>تفسیر.</strong> تعریفِ نقطهٔ زانو (ده درصد ولتاژِ بیشتر با پنجاه درصد جریانِ بیشتر) شکلِ آموزشیِ تعریفِ استاندارد است (<span class="ltr" dir="ltr">IEC 61869-2</span>، <span class="ltr" dir="ltr">STD-038</span>)؛ روشِ دقیق و ردهٔ هسته از استاندارد و مشخصه است. <strong>وارسی:</strong> در <span class="ltr" dir="ltr">253 V</span> جریان حدودِ <span class="ltr" dir="ltr">0.050 A</span>، بیش از <span class="math inline">\(1.5 \times 0.030 = 0.045\)</span>.</p>
</div>
<p><strong>کلید: زمان‌بندی و مقاومتِ تماس.</strong> آزمونِ روتینِ کلید زمانِ بازشدنِ هر قطب، پراکندگیِ قطب‌ها و مقاومتِ تماس را می‌سنجد:</p>
<pre class="text"><code>breaker timing and contact-resistance records (teaching limits:
  opening &lt;= 35 ms, pole spread &lt;= 3.3 ms, resistance &lt;= 45 uOhm)
  breaker     opening ms     spread   resistance uOhm   result
  =WS1-Q1    (28, 29, 31)        3   (35, 36, 37)      pass
  =WS2-Q1    (29, 30, 42)       13   (34, 36, 35)      slow pole, spread
  =PVF3-Q1   (28, 28, 29)        1   (36, 35, 58)      contact
  a slow pole points to the mechanism (lubrication, a
  spring, a coil); a high contact resistance to a loose or
  worn joint that will heat under load - both go back to the
  maker's checks before energising; the timing also enters
  the breaker-failure timer of lesson E</code></pre>
<div id="exm-ch26-breaker" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.82 (یک قطبِ کند، یک تماسِ گرم)</strong></span> <strong>پرسش.</strong> کدام کلیدها رد می‌شوند و هر یافته به کجا اشاره دارد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">=WS2-Q1</span>: قطبِ کند (<span class="ltr" dir="ltr">42 ms</span>) و پراکندگیِ <span class="ltr" dir="ltr">13 ms</span>: سازوکار (روان‌کاری، فنر، بوبین). <span class="ltr" dir="ltr">=PVF3-Q1</span>: مقاومتِ <span class="ltr" dir="ltr">58 µΩ</span>: اتصالِ شل یا فرسوده که زیرِ بار گرم می‌شود.</p>
<p><strong>تفسیر.</strong> هر دو پیش از برق‌دار کردن به وارسیِ سازنده برمی‌گردند؛ زمان‌بندی ورودیِ تایمرِ خرابیِ کلید است (<a href="#sec-ch26-e-bf" class="quarto-xref"><span>بخش 26.6.3</span></a>). جالب: همان <span class="ltr" dir="ltr">=WS2-Q1</span> در لابِ رویدادها باز نشد (<a href="#sec-ch26-e-events" class="quarto-xref"><span>بخش 26.6.5</span></a>). حدها آموزشی‌اند. <strong>وارسی:</strong> <span class="math inline">\(42 - 29 = 13\,\text{ms}\)</span>.</p>
</div>
<p><strong>خانواده‌های آزمونِ رله و تابلو.</strong> آزمونِ نوعی <strong>طرح</strong> را ثابت می‌کند، آزمونِ روتین <strong>این دستگاه</strong> را، و آزمونِ کارخانهٔ تابلو <strong>این تابلو را آن‌گونه که برای نیروگاهِ <span class="ltr" dir="ltr">P</span> سیم‌کشی شده</strong>:</p>
<pre class="text"><code>test families of a protection relay and its panel:
  type tests (once per design):
    EMC immunity and emission, insulation,
    climatic, mechanical, functional accuracy - certificates
  routine tests (every unit):
    functions, calibration of inputs,
    self-supervision - the unit's test report
  firmware and configuration:
    version recorded, checksum, release
    notes - part of the configuration record
  panel FAT (the assembly):
    wiring, functions, trips, interlocks
    with the project's schematics - FAT record and punch list
  the type test proves the design; the routine test proves
  this unit; the FAT proves this panel as wired for Plant P</code></pre>
<p><strong>فهرستِ نواقصِ آزمونِ کارخانهٔ تابلو.</strong> نقص‌ها رده می‌گیرند: <span class="ltr" dir="ltr">A</span> پیش از ارسال بسته می‌شود، <span class="ltr" dir="ltr">B</span> پیش از برق‌دار کردن، <span class="ltr" dir="ltr">C</span> تا تکمیل:</p>
<pre class="text"><code>panel FAT punch list (A must close before shipping, B before
  energising, C at completion):
  item                                       class   status
  terminal X2:14 wired to X2:41                B       closed
  CT shorting link left open on core 2         A       closed
  trip relay contact on wrong coil             A       closed
  setting file rev A loaded, rev B approved    A       closed
  ferrule labels missing on 12 wires           C       closed
  +H03 trip coil 2 link X5:7 missing           B       open
  door earth strap missing                     C       open
  open class A items: 0 -&gt; panel may ship: yes
  open B and C items travel with the panel: 2
  an open CT link on site would put the CT secondary open -
  dangerous voltages - which is why it is a class A item
  the missing coil-2 link was classed B: a backup trip path
  that does not exist is a protection defect and should have
  been class A (lab E shows what followed)</code></pre>
<div id="exm-ch26-fat" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.83 (ردهٔ نادرست)</strong></span> <strong>پرسش.</strong> تابلو اجازهٔ ارسال دارد؟ کدام قلم ردهٔ نادرست گرفته است؟</p>
<p><strong>پاسخ.</strong> بله: قلمِ بازِ <span class="ltr" dir="ltr">A</span> نیست و دو قلمِ <span class="ltr" dir="ltr">B</span> و <span class="ltr" dir="ltr">C</span> با تابلو می‌روند. ولی «لینکِ بوبینِ قطعِ ۲ (<span class="ltr" dir="ltr">X5:7</span>) نیست» ردهٔ <span class="ltr" dir="ltr">B</span> گرفته است؛ مسیرِ قطعِ پشتیبانی که وجود ندارد <strong>نقصِ حفاظتی</strong> است و باید <span class="ltr" dir="ltr">A</span> می‌بود.</p>
<p><strong>تفسیر.</strong> لینکِ بازِ اتصالِ کوتاهِ <span class="ltr" dir="ltr">CT</span> هم <span class="ltr" dir="ltr">A</span> است: ثانویهٔ <span class="ltr" dir="ltr">CT</span>ِ باز ولتاژِ خطرناک می‌سازد (<a href="#sec-ch26-a-ctvt" class="quarto-xref"><span>بخش 26.2.4</span></a>). ردهٔ نادرستِ بوبینِ ۲ همان چیزی است که در <a href="#sec-ch26-e-events" class="quarto-xref"><span>بخش 26.6.5</span></a> یک فیدر را به یک بخشِ کامل تبدیل کرد. <strong>وارسی:</strong> شمارِ قلم‌های باز: ۲.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>خطای نسبتِ <span class="ltr" dir="ltr">CT</span>ِ <span class="ltr" dir="ltr">400/1</span> اگر <span class="ltr" dir="ltr">400 A</span> به <span class="ltr" dir="ltr">0.995 A</span> برسد؟</li>
<li>چرا هستهٔ حفاظتی و اندازه‌گیری دو رده دارند؟</li>
<li>نقطهٔ زانو را از منحنی چگونه پیدا می‌کنید؟</li>
<li>پراکندگیِ قطب‌ها با زمان‌های <span class="ltr" dir="ltr">30</span>، <span class="ltr" dir="ltr">31</span> و <span class="ltr" dir="ltr">36 ms</span>؟</li>
<li>آزمونِ نوعی، روتین و کارخانهٔ تابلو هر کدام چه چیزی را ثابت می‌کنند؟</li>
<li>چرا نبودِ مسیرِ قطعِ پشتیبان ردهٔ <span class="ltr" dir="ltr">A</span> است؟</li>
</ol>
</div>
</div>
<section id="sec-ch26-k-wiring" class="level3" data-number="26.7.1">
<h3 data-number="26.7.1" class="anchored" data-anchor-id="sec-ch26-k-wiring"><span class="header-section-number">26.7.1</span> چند خطای سیم‌کشی را باید انتظار داشت؟</h3>
<p><strong>ایده.</strong> حتی سیم‌کشیِ خوب خطا دارد. اگر نرخِ خطا در هر هزار اتصال <span class="math inline">\(r\)</span> باشد، تعدادِ مورد انتظار در <span class="math inline">\(n\)</span> اتصال <span class="math inline">\(\mu = n\,r/1000\)</span> و احتمالِ «هیچ خطا» با توزیعِ پواسون <span class="math inline">\(e^{-\mu}\)</span> است:</p>
<pre class="text"><code>wiring errors a panel check should expect to find (teaching rates)
  1,800 terminations in a protection panel
  error rate per 1,000   expected errors   chance of none
                    0.5               0.9            40.7%
                    1.0               1.8            16.5%
                    2.0               3.6             2.7%
  even good wiring leaves one or two errors in a panel of this
  size: a 100 % point-to-point check and the functional FAT
  are expected to find them - a FAT that finds nothing is
  asked how it looked (lesson K's punch list)</code></pre>
<div id="exm-ch26-terminations" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.84 (آزمونی که هیچ نیافت)</strong></span> <strong>پرسش.</strong> در تابلوی <span class="ltr" dir="ltr">1,800</span> اتصالی با نرخِ آموزشیِ یک در هزار، چند خطا انتظار می‌رود و احتمالِ هیچ خطا چیست؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">1.8</span> خطا؛ احتمالِ هیچ <span class="ltr" dir="ltr">16.5 %</span>.</p>
<p><strong>تفسیر.</strong> وارسیِ صددرصدِ نقطه‌به‌نقطه و آزمونِ کارکردیِ کارخانه باید این خطاها را بیابند؛ آزمونی که هیچ نمی‌یابد پرسیده می‌شود که چگونه نگاه کرده است. فهرستِ نواقصِ <a href="#exm-ch26-fat" class="quarto-xref">مثال&nbsp;<span>26.83</span></a> دو قلمِ سیم‌کشی داشت: همان چیزی که انتظار می‌رفت. <strong>وارسی:</strong> <span class="math inline">\(e^{-1.8} = 0.165\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>خطاهای مورد انتظار در ۳۰۰۰ اتصال با نرخِ <span class="ltr" dir="ltr">0.5</span> در هزار؟</li>
<li>چرا «هیچ نقص» در آزمونِ کارخانهٔ یک تابلوی بزرگ نشانهٔ خوبی نیست؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch26-plantp" class="level2" data-number="26.8">
<h2 data-number="26.8" class="anchored" data-anchor-id="sec-ch26-plantp"><span class="header-section-number">26.8</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<div id="exm-ch26-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.85 (مقدماتی: یک نقطهٔ هماهنگی با دست)</strong></span> <strong>پرسش.</strong> جریانِ <span class="ltr" dir="ltr">4 kA</span> از فیدرِ <span class="ltr" dir="ltr">=WS1</span> و ورودیِ بخشِ <span class="ltr" dir="ltr">A</span> می‌گذرد. زمانِ هر رله را با فرمولِ منحنیِ معکوسِ استاندارد (<a href="#eq-ch26-idmt" class="quarto-xref">معادلهٔ&nbsp;<span>26.6</span></a>) با دست حساب کنید و با کد مقایسه کنید.</p>
<pre class="text"><code>one grading point by hand (4 kA through a feeder and its incomer):
  feeder: I/Is = 4000/480 = 8.33;
    t = 0.10 x 0.14 / (8.33^0.02 - 1) = 0.32 s
  incomer: I/Is = 4000/1600 = 2.50;
    t = 0.11 x 0.14 / (2.50^0.02 - 1) = 0.83 s
  margin 0.51 s &gt;= 0.3 s: graded
  code check: 0.32 s and 0.83 s</code></pre>
<p><strong>پاسخ.</strong> فیدر <span class="ltr" dir="ltr">0.32 s</span> و ورودی <span class="ltr" dir="ltr">0.83 s</span>؛ فاصله <span class="ltr" dir="ltr">0.51 s</span>، بیش از <span class="ltr" dir="ltr">0.3 s</span>: هماهنگ. کد همان عددها را می‌دهد.</p>
<p><strong>تفسیر.</strong> حسابِ دستی کد را وارسی می‌کند و کد حسابِ دستی را؛ هر دو باید پیش از گزارشِ هماهنگی هم‌خوان باشند. <strong>وارسی:</strong> <span class="math inline">\(8.33^{0.02} = 1.0433\)</span> و <span class="math inline">\(0.014/0.0433 = 0.32\)</span>.</p>
</div>
<div id="exm-ch26-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.86 (میانی: ثبتِ تنظیم‌های بخشِ <span class="ltr" dir="ltr">A</span>)</strong></span> <strong>پرسش.</strong> تنظیم‌های درس‌های ب و ث را در یک ثبت بیاورید: رله، کارکرد، <span class="ltr" dir="ltr">CT</span>، راه‌اندازیِ اولیه و ثانویه، منحنی.</p>
<pre class="text"><code>settings register of section A (intermediate example, teaching):
  relay        function         CT      prim A   sec A   curve
  =WS1-Q1-F1   51 phase OC       600/1      480   0.800   SI, TMS 0.10
  =WS1-Q1-F1   51N earth fault   100/1       40   0.400   DT 0.5 s (CBCT)
  =T1-Q2-F1    51 incomer OC    1600/1     1600   1.000   SI, TMS 0.11
  =T1-Q1-F1    51 T1 HV backup   400/1      400   1.000   SI, TMS 0.18
  =NER-A-F51N  51N standby       400/1       80   0.200   DT 1.5 s
  =WS1-Q1-F1   50BF              600/1       60   0.100   timer 0.15 s
  each row names the study that set it (lessons B and E) and
  the test that proved it (secondary injection); the earth
  fault uses a core-balance CT because 40 A through a 600/1
  phase-CT residual is only 0.067 A - too little for a
  reliable setting; the register, the file and its checksum
  travel together</code></pre>
<p><strong>پاسخ.</strong> شش سطر؛ راه‌اندازیِ ثانویه از تقسیمِ اولیه بر نسبتِ <span class="ltr" dir="ltr">CT</span> (<span class="math inline">\(480/600 = 0.800\,\text{A}\)</span>).</p>
<p><strong>تفسیر.</strong> خطای زمینِ <span class="ltr" dir="ltr">40 A</span> از باقی‌ماندهٔ <span class="ltr" dir="ltr">CT</span>های فازِ <span class="ltr" dir="ltr">600/1</span> فقط <span class="ltr" dir="ltr">0.067 A</span> در ثانویه است: برای تنظیمِ قابلِ اعتماد کم؛ پس <span class="ltr" dir="ltr">CT</span>ِ هسته‌توازن (<span class="ltr" dir="ltr">core-balance</span>) با نسبتِ <span class="ltr" dir="ltr">100/1</span>. هر سطر مطالعه‌ای که آن را ساخت و آزمونی که ثابتش کرد را نام می‌برد؛ ثبت، فایل و چک‌سام با هم می‌روند (<a href="#sec-ch26-b-trip" class="quarto-xref"><span>بخش 26.3.6</span></a>). <strong>وارسی:</strong> <span class="math inline">\(80/400 = 0.200\)</span>.</p>
</div>
<div id="exm-ch26-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 26.87 (یکپارچه: مبنای حفاظت، زمین و صاعقه)</strong></span> <strong>پرسش.</strong> مبنای حفاظت، زمین‌کردن و صاعقهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> را با موردهای باز بنویسید.</p>
<pre class="text"><code>protection, earthing and lightning basis of Plant P (D-030):
  33 kV: overcurrent and earth fault per feeder, graded with
    &gt;= 0.3 s margins; 400 A resistance earthing; breaker
    failure to the incomer; bus protection or incomer backup
  main transformers: biased differential with inrush blocking,
    gas and pressure devices, overcurrent backup
  132 kV line: line differential over fibre, distance backup,
    transfer trip from the grid end on two channels
  CTs: 1 A secondaries, knee points from the fault levels
  earthing: mesh grid from the soil survey (U-098), GPR and
    touch/step checked by the guide's method with clearing times
  lightning: turbine LPS from the maker; arresters at the line
    entrance and the transformers; risk study with local flash
    density (U-099)
  settings: project studies and the operator's approval</code></pre>
<p><strong>تفسیر.</strong> این <strong>تصمیمِ <span class="ltr" dir="ltr">D-030</span></strong> است. یافتهٔ فصل که به عقب برگشت: ورودی‌ها <span class="ltr" dir="ltr">1,600 A</span> (<a href="#exm-ch26-loads" class="quarto-xref">مثال&nbsp;<span>26.12</span></a>)؛ فصل‌های ۲۳ و ۲۴ <span class="ltr" dir="ltr">1,250 A</span> را موقت نگه می‌دارند. موردهای باز: بررسیِ خاک (<span class="ltr" dir="ltr">U-098</span>)، چگالیِ آذرخشِ محلی (<span class="ltr" dir="ltr">U-099</span>)، و دادهٔ شبکهٔ بهره‌بردار (<span class="ltr" dir="ltr">U-089</span> از فصلِ ۲۳). <strong>وارسی:</strong> هر بند به یکی از درس‌های این فصل برمی‌گردد.</p>
</div>
</section>
<section id="sec-ch26-numbers" class="level2" data-number="26.9">
<h2 data-number="26.9" class="anchored" data-anchor-id="sec-ch26-numbers"><span class="header-section-number">26.9</span> عددهای کلیدیِ حفاظتِ نیروگاهِ P</h2>
<div id="tbl-ch26-numbers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch26-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;26.6: عددهای کلیدیِ فصلِ ۲۶ (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch26-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 34%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>کمیت</th>
<th>مقدار</th>
<th>مثال</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>خطای سه‌فاز در بخشِ شینهٔ <span class="ltr" dir="ltr">33 kV</span></td>
<td><span class="ltr" dir="ltr">6.39 kA</span></td>
<td><a href="#exm-ch26-types" class="quarto-xref">مثال&nbsp;<span>26.1</span></a></td>
</tr>
<tr class="even">
<td>خطای زمین با مقاومت</td>
<td>حدودِ <span class="ltr" dir="ltr">400 A</span> به جای <span class="ltr" dir="ltr">7.17 kA</span></td>
<td><a href="#exm-ch26-capacitive" class="quarto-xref">مثال&nbsp;<span>26.3</span></a></td>
</tr>
<tr class="odd">
<td>تنظیم‌های <span class="ltr" dir="ltr">TMS</span> فیدر، ورودی، <span class="ltr" dir="ltr">HV</span></td>
<td><span class="ltr" dir="ltr">0.10</span>، <span class="ltr" dir="ltr">0.11</span>، <span class="ltr" dir="ltr">0.18</span></td>
<td><a href="#exm-ch26-window" class="quarto-xref">مثال&nbsp;<span>26.13</span></a></td>
</tr>
<tr class="even">
<td>فاصلهٔ هماهنگی در <span class="ltr" dir="ltr">4 kA</span></td>
<td><span class="ltr" dir="ltr">0.51 s</span></td>
<td><a href="#exm-ch26-int-1" class="quarto-xref">مثال&nbsp;<span>26.85</span></a></td>
</tr>
<tr class="odd">
<td>مقاومتِ شبکهٔ زمین (<span class="ltr" dir="ltr">150 Ω·m</span>)</td>
<td><span class="ltr" dir="ltr">0.86 Ω</span></td>
<td><a href="#exm-ch26-grid" class="quarto-xref">مثال&nbsp;<span>26.28</span></a></td>
</tr>
<tr class="even">
<td>افزایشِ پتانسیلِ زمین</td>
<td><span class="ltr" dir="ltr">1,782 V</span></td>
<td><a href="#sec-ch26-c-touch" class="quarto-xref"><span>بخش 26.4.2</span></a></td>
</tr>
<tr class="odd">
<td>برخوردِ آذرخش به دوازده توربین</td>
<td>حدودِ ۲۱ در سال</td>
<td><a href="#exm-ch26-strikes" class="quarto-xref">مثال&nbsp;<span>26.32</span></a></td>
</tr>
<tr class="even">
<td>دسترس‌های دیستانس</td>
<td><span class="ltr" dir="ltr">2.36</span>، <span class="ltr" dir="ltr">7.13</span>، <span class="ltr" dir="ltr">12.98 Ω</span></td>
<td><a href="#exm-ch26-distance-zones" class="quarto-xref">مثال&nbsp;<span>26.63</span></a></td>
</tr>
<tr class="odd">
<td>پاک شدن با خرابیِ کلید</td>
<td><span class="ltr" dir="ltr">240 ms</span></td>
<td><a href="#exm-ch26-bf" class="quarto-xref">مثال&nbsp;<span>26.65</span></a></td>
</tr>
<tr class="even">
<td>انتقالِ قطع، دو کانال</td>
<td><span class="ltr" dir="ltr">105 ms</span>؛ <span class="ltr" dir="ltr">99.9999 %</span></td>
<td><a href="#exm-ch26-intertrip" class="quarto-xref">مثال&nbsp;<span>26.64</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch26-design" class="level2" data-number="26.10">
<h2 data-number="26.10" class="anchored" data-anchor-id="sec-ch26-design"><span class="header-section-number">26.10</span> گردشِ کارِ حفاظت، زمین و صاعقه</h2>
<blockquote class="blockquote">
<ol type="1">
<li>دادهٔ شبکه و مدلِ تأییدشده (<a href="#sec-ch26-b-data" class="quarto-xref"><span>بخش 26.3.1</span></a>)؛ ترازهای خطا در همهٔ حالت‌های کلیدزنی.</li>
<li>ناحیه‌ها و طرح‌ها (<a href="#sec-ch26-e-zones" class="quarto-xref"><span>بخش 26.6.1</span></a>)؛ اصلی و پشتیبانِ مستقل (<a href="#sec-ch26-a-principles" class="quarto-xref"><span>بخش 26.2.6</span></a>).</li>
<li>ترانسفورماتورهای اندازه‌گیری: نسبت، رده، نقطهٔ زانو (<a href="#sec-ch26-a-ctvt" class="quarto-xref"><span>بخش 26.2.4</span></a>).</li>
<li>تنظیم‌ها: پنجره و <span class="ltr" dir="ltr">TMS</span> در بدترین حالت (<a href="#sec-ch26-b-settings" class="quarto-xref"><span>بخش 26.3.2</span></a>)؛ عبور از خطا (<a href="#sec-ch26-b-frt" class="quarto-xref"><span>بخش 26.3.5</span></a>).</li>
<li>مدارِ قطع، <span class="ltr" dir="ltr">DC</span> و کنترلِ پیکربندی (<a href="#sec-ch26-b-trip" class="quarto-xref"><span>بخش 26.3.6</span></a>).</li>
<li>زمین: خاک، شبکه، ولتاژِ تماس و گام با زمانِ قطع (<a href="#sec-ch26-c" class="quarto-xref"><span>بخش 26.4</span></a>).</li>
<li>صاعقه و ضربه: ریسک، ناحیه‌ها، برقگیر (<a href="#sec-ch26-c-lightning" class="quarto-xref"><span>بخش 26.4.3</span></a>، <a href="#sec-ch26-c-spd" class="quarto-xref"><span>بخش 26.4.4</span></a>).</li>
<li>شاهد: کارخانه، تزریق، سربه‌سر، تأیید (<a href="#sec-ch26-d" class="quarto-xref"><span>بخش 26.5</span></a>، <a href="#sec-ch26-e-boundary" class="quarto-xref"><span>بخش 26.6.4</span></a>)؛ نگه‌داری (<a href="#sec-ch26-d-records" class="quarto-xref"><span>بخش 26.5.3</span></a>).</li>
</ol>
</blockquote>
</section>
<section id="sec-ch26-lab" class="level2" data-number="26.11">
<h2 data-number="26.11" class="anchored" data-anchor-id="sec-ch26-lab"><span class="header-section-number">26.11</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch26-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch26-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;26.7: آزمایشگاه‌های پایتونِ فصلِ ۲۶
</figcaption>
<div aria-describedby="tbl-ch26-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>داده‌ها</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>رله‌ها، خطای زمین، شبکه، فیدر، زمین، صاعقه</td>
</tr>
<tr class="even">
<td>مبانی</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>ترازهای خطا، هماهنگی، زمین، <span class="ltr" dir="ltr">CT</span>، دیفرانسیل، دیستانس، خرابیِ کلید، ناحیه‌ها</td>
</tr>
<tr class="odd">
<td>گردشِ کار</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>بارها، پنجره، <span class="ltr" dir="ltr">TMS</span>، بی‌شبکه، جهت، عبور از خطا، <span class="ltr" dir="ltr">RoCoF</span>، پشتیبان</td>
</tr>
<tr class="even">
<td>زمین و صاعقه</td>
<td><span class="ltr" dir="ltr">examples_c</span> و <span class="ltr" dir="ltr">examples_g</span></td>
<td>شبکهٔ زمین، <span class="ltr" dir="ltr">GPR</span>، الکترود، بدن، میله‌ها، کره، القا، فاصله، برقگیر، آرک‌فلش</td>
</tr>
<tr class="odd">
<td>شاهد و مخابرات</td>
<td><span class="ltr" dir="ltr">examples_f</span></td>
<td>بارِ <span class="ltr" dir="ltr">CT</span>، سندها، آزمون‌ها، انتقالِ قطع</td>
</tr>
<tr class="even">
<td>مدارهای درونی</td>
<td><span class="ltr" dir="ltr">examples_h</span></td>
<td>ترانسفورماتورِ واحد، فیوزِ رشته، خطای پنهان، عایق، <span class="ltr" dir="ltr">LV</span>، حلقه، <span class="ltr" dir="ltr">DC</span>، مبدل‌ها</td>
</tr>
<tr class="odd">
<td>ساخت</td>
<td><span class="ltr" dir="ltr">examples_k</span></td>
<td>نسبت و زانوی <span class="ltr" dir="ltr">CT</span>، کلید، آزمون‌های رله، نواقصِ کارخانه، مسیرها</td>
</tr>
<tr class="even">
<td>ترانسفورماتور و منبع‌ها</td>
<td><span class="ltr" dir="ltr">examples_m</span></td>
<td>نشتیِ دیفرانسیل و شیب، <span class="ltr" dir="ltr">REF</span>، فیدرِ سالم، بازبست، هم‌زمانی</td>
</tr>
<tr class="odd">
<td>اندازه‌گیری و سرعت</td>
<td><span class="ltr" dir="ltr">examples_n</span></td>
<td>ونر، افتِ پتانسیل، رسانای صاعقه، مرزِ آرک‌فلش، مسدودسازیِ شینه</td>
</tr>
<tr class="even">
<td>کانال و کارنامه</td>
<td><span class="ltr" dir="ltr">examples_p</span></td>
<td>عدمِ تقارنِ کانال، جریانِ شارژ، نظارتِ <span class="ltr" dir="ltr">VT</span>، خرابیِ پنهان، اطمینان‌پذیری و امنیت</td>
</tr>
<tr class="odd">
<td>نوارها، کابل و شینه</td>
<td><span class="ltr" dir="ltr">examples_r</span></td>
<td>پله‌های ولتاژ و فرکانس، تصویرِ گرمایی، دیفرانسیلِ امپدانسِ بالا، منحنیِ آسیب</td>
</tr>
<tr class="even">
<td>ریسک، <span class="ltr" dir="ltr">SPD</span> و فایل‌ها</td>
<td><span class="ltr" dir="ltr">examples_s</span></td>
<td>ساختارِ ریسکِ صاعقه، سیمِ <span class="ltr" dir="ltr">SPD</span>، مقایسهٔ فایلِ تنظیم، مکان‌یابیِ خطا</td>
</tr>
<tr class="odd">
<td>خواندنِ آزمون</td>
<td><span class="ltr" dir="ltr">examples_t</span></td>
<td>نوارِ پذیرشِ تزریق، قطبیتِ دیفرانسیل، خطاهای سیم‌کشی</td>
</tr>
<tr class="even">
<td>هارمونیک و شیلد</td>
<td><span class="ltr" dir="ltr">examples_u</span></td>
<td>مهارِ هارمونیکِ دوم از شکلِ موج، شیلد در برابرِ زمین‌کردن و کوپلر</td>
</tr>
<tr class="odd">
<td>حلقه، تایمر و سهمِ خطا</td>
<td><span class="ltr" dir="ltr">examples_w</span></td>
<td>حلقهٔ رشتهٔ خورشیدی، تایمرِ خرابیِ کلید، سهمِ نیروگاه در ترازِ خطا</td>
</tr>
<tr class="even">
<td>سرویس‌ها و مرحله‌ها</td>
<td><span class="ltr" dir="ltr">examples_x</span></td>
<td>سهمِ جریانِ صاعقه در سرویس‌ها، حفاظت در هر مرحلهٔ برق‌دار کردن</td>
</tr>
<tr class="odd">
<td>توربین و دیزل</td>
<td><span class="ltr" dir="ltr">examples_y</span></td>
<td>سه پله در توربین، تابلوی <span class="ltr" dir="ltr">400 V</span> روی دیزل</td>
</tr>
<tr class="even">
<td>فیوز و سابقه</td>
<td><span class="ltr" dir="ltr">examples_z</span></td>
<td>فیوز یا کلید برای واحدها، کامل بودنِ سابقهٔ آزمون</td>
</tr>
<tr class="odd">
<td>چهار پله</td>
<td><span class="ltr" dir="ltr">examples_ab</span></td>
<td>هماهنگیِ کلیدِ توربین، رلهٔ واحد، فیدر و ورودی، مورد به مورد</td>
</tr>
<tr class="even">
<td>بارِ سرد</td>
<td><span class="ltr" dir="ltr">examples_ac</span></td>
<td>هجومِ چهار واحد در برق‌دار کردنِ دوبارهٔ فیدر، رله به‌عنوانِ انتگرال‌گیر</td>
</tr>
<tr class="odd">
<td>آزمایشگاهِ ت</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>ردیابیِ خطا (مثالِ کارشده)، فایلِ تنظیم، نگه‌داری</td>
</tr>
<tr class="even">
<td>آزمایشگاهِ ث</td>
<td><span class="ltr" dir="ltr">lab_e</span></td>
<td>خواندنِ ثبتِ رویدادها، ساعت‌ها</td>
</tr>
<tr class="odd">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>هماهنگی با دست، ثبتِ تنظیم‌ها، مرزِ تأیید، مبنا</td>
</tr>
<tr class="even">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>ماژولِ <code>protection</code> با آزمون‌هایش در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست. نمونه: فرمولِ منحنیِ معکوس و زمانِ قطع:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb122"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb122-1"><a href="#cb122-1" aria-hidden="true" tabindex="-1"></a>CURVES <span class="op">=</span> {   <span class="co"># inverse-time curve constants (k, alpha), standard forms</span></span>
<span id="cb122-2"><a href="#cb122-2" aria-hidden="true" tabindex="-1"></a>    <span class="st">"standard inverse"</span>: (<span class="fl">0.14</span>, <span class="fl">0.02</span>),</span>
<span id="cb122-3"><a href="#cb122-3" aria-hidden="true" tabindex="-1"></a>    <span class="st">"very inverse"</span>: (<span class="fl">13.5</span>, <span class="fl">1.0</span>),</span>
<span id="cb122-4"><a href="#cb122-4" aria-hidden="true" tabindex="-1"></a>    <span class="st">"extremely inverse"</span>: (<span class="fl">80.0</span>, <span class="fl">2.0</span>),</span>
<span id="cb122-5"><a href="#cb122-5" aria-hidden="true" tabindex="-1"></a>}</span>
<span id="cb122-6"><a href="#cb122-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb122-7"><a href="#cb122-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb122-8"><a href="#cb122-8" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> trip_time(i: <span class="bu">float</span>, pickup: <span class="bu">float</span>, tms: <span class="bu">float</span>,</span>
<span id="cb122-9"><a href="#cb122-9" aria-hidden="true" tabindex="-1"></a>              curve: <span class="bu">str</span> <span class="op">=</span> <span class="st">"standard inverse"</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb122-10"><a href="#cb122-10" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Operating time (s) of an inverse-time overcurrent element:</span></span>
<span id="cb122-11"><a href="#cb122-11" aria-hidden="true" tabindex="-1"></a><span class="co">    t = TMS k / ((I/Is)^alpha - 1); inf below pickup."""</span></span>
<span id="cb122-12"><a href="#cb122-12" aria-hidden="true" tabindex="-1"></a>    k, a <span class="op">=</span> CURVES[curve]</span>
<span id="cb122-13"><a href="#cb122-13" aria-hidden="true" tabindex="-1"></a>    m <span class="op">=</span> i <span class="op">/</span> pickup</span>
<span id="cb122-14"><a href="#cb122-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> math.inf <span class="cf">if</span> m <span class="op">&lt;=</span> <span class="dv">1</span> <span class="cf">else</span> tms <span class="op">*</span> k <span class="op">/</span> (m <span class="op">**</span> a <span class="op">-</span> <span class="dv">1</span>)</span>
<span id="cb122-15"><a href="#cb122-15" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb122-16"><a href="#cb122-16" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb122-17"><a href="#cb122-17" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> grading_ok(t_down: <span class="bu">float</span>, t_up: <span class="bu">float</span>, margin: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.3</span>) <span class="op">-&gt;</span> <span class="bu">bool</span>:</span>
<span id="cb122-18"><a href="#cb122-18" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Upstream relay slower than downstream by at least the margin."""</span></span>
<span id="cb122-19"><a href="#cb122-19" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> t_up <span class="op">-</span> t_down <span class="op">&gt;=</span> margin</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
</section>
<section id="sec-ch26-std" class="level2" data-number="26.12">
<h2 data-number="26.12" class="anchored" data-anchor-id="sec-ch26-std"><span class="header-section-number">26.12</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li><strong><span class="ltr" dir="ltr">IEC 60255-151:2009</span> (<span class="ltr" dir="ltr">STD-124</span>):</strong> الزام‌های کارکردیِ حفاظتِ جریانِ زیاد و کم؛ ثابت‌های منحنیِ معکوسِ استاندارد از این خانواده‌اند.</li>
<li><strong><span class="ltr" dir="ltr">IEC 61869-2:2012</span> (<span class="ltr" dir="ltr">STD-038</span>):</strong> ترانسفورماتورهای جریان (رده‌ها، نقطهٔ زانو، آزمون‌ها).</li>
<li><strong><span class="ltr" dir="ltr">IEEE Std 80-2013</span> (<span class="ltr" dir="ltr">STD-126</span>):</strong> راهنمای ایمنیِ زمین‌کردنِ پستِ <span class="ltr" dir="ltr">AC</span>؛ شکل‌های ولتاژِ تماس و گامِ این فصل آموزشی‌اند و از آن نقل نمی‌شوند.</li>
<li><strong><span class="ltr" dir="ltr">IEC 62305-2:2024</span> (<span class="ltr" dir="ltr">STD-127</span>):</strong> مدیریتِ ریسکِ صاعقه؛ <strong><span class="ltr" dir="ltr">IEC 61400-24:2019+AMD1:2024</span> (<span class="ltr" dir="ltr">STD-125</span>):</strong> حفاظتِ صاعقهٔ توربینِ بادی.</li>
<li><strong><span class="ltr" dir="ltr">IEC 61850</span> (<span class="ltr" dir="ltr">STD-093</span>):</strong> ارتباطاتِ پست (پیام‌های حفاظتی و پیکربندی).</li>
<li>تنظیم‌ها، حاشیه‌ها و حدهای این فصل <strong>آموزشی</strong>اند (<span class="ltr" dir="ltr">A-331</span> تا <span class="ltr" dir="ltr">A-335</span>). تنظیمِ واقعی از مدلِ شبکهٔ تأییدشده و الزامِ بهره‌بردار؛ قاعده‌های کشوری در فصل‌های ۵۵ تا ۵۷. (وارسی‌شده <span class="ltr" dir="ltr">2026-11-16</span>.)</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch26-deliverable" class="level2" data-number="26.13">
<h2 data-number="26.13" class="anchored" data-anchor-id="sec-ch26-deliverable"><span class="header-section-number">26.13</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<div id="tbl-ch26-deliverables" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch26-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;26.8: سندهای فصلِ ۲۶ برای پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span>
</figcaption>
<div aria-describedby="tbl-ch26-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>محتوا</th>
<th>معیارِ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-ELE-CAL-0011</span></td>
<td>مطالعهٔ اتصالِ کوتاه و هماهنگی (همهٔ حالت‌ها)</td>
<td>فاصله‌ها در بدترین حالت؛ مدلِ تأییدشده</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-ELE-SPC-0007</span></td>
<td>مشخصهٔ حفاظت، <span class="ltr" dir="ltr">CT</span>ها و تابلوها</td>
<td>نقطه‌های زانو از ترازِ خطا؛ دو بوبین و دو <span class="ltr" dir="ltr">DC</span></td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-ELE-REP-0009</span></td>
<td>زمین‌کردن و صاعقه (شبکه، <span class="ltr" dir="ltr">GPR</span>، ریسک)</td>
<td>دادهٔ خاک و چگالیِ آذرخش؛ زمانِ قطع</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-ELE-REG-0003</span></td>
<td>ثبتِ تنظیم‌ها، فایل‌ها و چک‌سام‌ها؛ مرزِ تأیید</td>
<td>تأییدِ کتبیِ بهره‌بردار برای مرز</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-ELE-PRO-0004</span></td>
<td>برنامهٔ آزمون (کارخانه، تزریق، سربه‌سر) و سابقهٔ نگه‌داری</td>
<td>هر آزمون با هدف و سابقه</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> می‌افزاید:</p>
<ol type="1">
<li><strong>تصمیمِ <span class="ltr" dir="ltr">D-030</span>:</strong> مبنای حفاظت، زمین و صاعقه (<a href="#exm-ch26-int-3" class="quarto-xref">مثال&nbsp;<span>26.87</span></a>).</li>
<li><strong>فرض‌های <span class="ltr" dir="ltr">A-331</span> تا <span class="ltr" dir="ltr">A-335</span>:</strong> تنظیم‌ها و عنصرهای خطای زمین (<span class="ltr" dir="ltr">A-331</span>)؛ دادهٔ آموزشیِ شبکه (<span class="ltr" dir="ltr">A-332</span>)؛ خاک و شبکهٔ زمین (<span class="ltr" dir="ltr">A-333</span>)؛ صاعقه (<span class="ltr" dir="ltr">A-334</span>)؛ پوشِ عبور از خطا، ثبتِ رویدادِ ساختگی و حدهای آزمون (<span class="ltr" dir="ltr">A-335</span>).</li>
<li><strong>مجهول‌های <span class="ltr" dir="ltr">U-098</span> و <span class="ltr" dir="ltr">U-099</span>:</strong> بررسیِ خاکِ محل؛ چگالیِ آذرخشِ محلی.</li>
<li><strong>یافته:</strong> ورودی‌های <span class="ltr" dir="ltr">33 kV</span> <span class="ltr" dir="ltr">1,600 A</span>؛ لینکِ بوبینِ ۲ ردهٔ <span class="ltr" dir="ltr">A</span> (<a href="#exm-ch26-fat" class="quarto-xref">مثال&nbsp;<span>26.83</span></a>).</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>protection</code> با آزمون‌ها و برنامه‌های فصلِ ۲۶.</li>
</ol>
</section>
<section id="sec-ch26-summary" class="level2" data-number="26.14">
<h2 data-number="26.14" class="anchored" data-anchor-id="sec-ch26-summary"><span class="header-section-number">26.14</span> جمع‌بندی</h2>
<ul>
<li><strong>مبانی:</strong> انواعِ خطا و مسیرِ جریان، مؤلفه‌های متقارن، زمین‌کردنِ نول با مقاومت؛ <span class="ltr" dir="ltr">CT</span> و <span class="ltr" dir="ltr">VT</span> چشمِ حفاظت‌اند و نقطهٔ زانو از ترازِ خطا می‌آید؛ کارکردهای جریانِ زیاد، دیفرانسیل، دیستانس، ولتاژ و فرکانس؛ گزینش‌پذیری، حساسیت، سرعت و پشتیبانِ مستقل (<a href="#sec-ch26-a" class="quarto-xref"><span>بخش 26.2</span></a>).</li>
<li><strong>گردشِ کار:</strong> داده و مطالعه در همهٔ حالت‌های کلیدزنی؛ پنجرهٔ راه‌اندازی و <span class="ltr" dir="ltr">TMS</span> در بدترین حالت؛ نیروگاهِ بی‌شبکه و جهت؛ حفاظتِ ولتاژ و فرکانس در برابرِ عبور از خطا؛ مدارِ قطع، <span class="ltr" dir="ltr">DC</span> و کنترلِ پیکربندی با چک‌سام؛ مرزِ تأییدِ بهره‌بردار (<a href="#sec-ch26-b" class="quarto-xref"><span>بخش 26.3</span></a>).</li>
<li><strong>زمین و صاعقه:</strong> خاک، شبکهٔ زمین، افزایشِ پتانسیل، ولتاژِ تماس و گام با زمانِ قطع؛ برخوردِ آذرخش، کرهٔ غلتان، برقگیر و فاصله؛ بازرسی؛ حفاظتِ مدارهای درونی: ترانسفورماتورِ واحد، فیوزِ رشته، خطای پنهانِ <span class="ltr" dir="ltr">DC</span>، عایق، <span class="ltr" dir="ltr">LV</span>، حلقه (<a href="#sec-ch26-c" class="quarto-xref"><span>بخش 26.4</span></a>).</li>
<li><strong>شاهد و ایمنی:</strong> یک خطای فرضی از داده تا تأیید در هفت گام با سابقه؛ آرک‌فلش و زمانِ قطع بی‌روالِ کارِ برق‌دار؛ سوابقِ نگه‌داری (<a href="#sec-ch26-d" class="quarto-xref"><span>بخش 26.5</span></a>).</li>
<li><strong>کلکتور و صادرات:</strong> ناحیه‌های هم‌پوشان، دیستانس و دیفرانسیلِ خط، انتقالِ قطع با دو کانالِ مستقل، خرابیِ کلید، آزمون‌ها و مرزِ تأیید؛ خواندنِ ثبتِ رویدادها و ساعت‌ها (<a href="#sec-ch26-e" class="quarto-xref"><span>بخش 26.6</span></a>).</li>
<li><strong>ساخت:</strong> مسیرهای کارخانهٔ <span class="ltr" dir="ltr">CT</span>، <span class="ltr" dir="ltr">VT</span>، کلید، رله و تابلو؛ نسبت و زانوی <span class="ltr" dir="ltr">CT</span>، زمان‌بندیِ کلید، خانواده‌های آزمون و ردهٔ نواقص (<a href="#sec-ch26-mfg" class="quarto-xref"><span>بخش 26.7</span></a>).</li>
<li><strong>درس‌های افزوده:</strong> شیبِ مهار و <span class="ltr" dir="ltr">REF</span>، مهارِ هارمونیکِ دوم، فیدرِ سالم و بازبست و هم‌زمانی، نوارهای ولتاژ و فرکانس، شیلد و زمین‌کردن (<a href="#sec-ch26-a-transformer" class="quarto-xref"><span>بخش 26.2.7</span></a>، <a href="#sec-ch26-a-restraint" class="quarto-xref"><span>بخش 26.2.9</span></a>، <a href="#sec-ch26-b-sources" class="quarto-xref"><span>بخش 26.3.8</span></a>، <a href="#sec-ch26-b-bands" class="quarto-xref"><span>بخش 26.3.9</span></a>، <a href="#sec-ch26-b-screens" class="quarto-xref"><span>بخش 26.3.10</span></a>)؛ ونر و افتِ پتانسیل، رسانای صاعقه، ریسک و <span class="ltr" dir="ltr">SPD</span>، حلقهٔ رشته (<a href="#sec-ch26-c-measure" class="quarto-xref"><span>بخش 26.4.7</span></a>، <a href="#sec-ch26-c-risk" class="quarto-xref"><span>بخش 26.4.8</span></a>، <a href="#sec-ch26-c-pvloop" class="quarto-xref"><span>بخش 26.4.9</span></a>)؛ مرزِ آرک‌فلش و مسدودسازی، خرابیِ پنهان و کارنامه، نوارِ پذیرش و قطبیت (<a href="#sec-ch26-d-fast" class="quarto-xref"><span>بخش 26.5.4</span></a>، <a href="#sec-ch26-d-performance" class="quarto-xref"><span>بخش 26.5.5</span></a>، <a href="#sec-ch26-d-testing" class="quarto-xref"><span>بخش 26.5.6</span></a>)؛ کانال و جریانِ شارژ، تصویرِ گرمایی و منحنیِ آسیب و دیفرانسیلِ شینه، مقایسهٔ فایل و مکان‌یابی، تایمرِ خرابیِ کلید و سهمِ خطا (<a href="#sec-ch26-e-channel" class="quarto-xref"><span>بخش 26.6.6</span></a>، <a href="#sec-ch26-e-cable" class="quarto-xref"><span>بخش 26.6.7</span></a>، <a href="#sec-ch26-e-locate" class="quarto-xref"><span>بخش 26.6.8</span></a>، <a href="#sec-ch26-e-timer" class="quarto-xref"><span>بخش 26.6.9</span></a>)؛ خطاهای سیم‌کشی (<a href="#sec-ch26-k-wiring" class="quarto-xref"><span>بخش 26.7.1</span></a>).</li>
</ul>
<section id="sec-ch26-vocab" class="level3" data-number="26.14.1">
<h3 data-number="26.14.1" class="anchored" data-anchor-id="sec-ch26-vocab"><span class="header-section-number">26.14.1</span> واژگانِ فصلِ ۲۶</h3>
<div id="tbl-ch26-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch26-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;26.9: واژگانِ فصلِ ۲۶
</figcaption>
<div aria-describedby="tbl-ch26-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>خطای موازی</td>
<td><span class="ltr" dir="ltr">shunt fault</span></td>
<td></td>
</tr>
<tr class="even">
<td>خطای تک‌فاز به زمین</td>
<td><span class="ltr" dir="ltr">single line-to-earth fault</span></td>
<td><span class="ltr" dir="ltr">SLG</span></td>
</tr>
<tr class="odd">
<td>مؤلفه‌های متقارن</td>
<td><span class="ltr" dir="ltr">symmetrical components</span></td>
<td></td>
</tr>
<tr class="even">
<td>توالیِ مثبت، منفی و صفر</td>
<td><span class="ltr" dir="ltr">positive, negative and zero sequence</span></td>
<td></td>
</tr>
<tr class="odd">
<td>زمین‌کردنِ نول</td>
<td><span class="ltr" dir="ltr">neutral earthing</span></td>
<td></td>
</tr>
<tr class="even">
<td>مقاومتِ زمین‌کننده</td>
<td><span class="ltr" dir="ltr">neutral earthing resistor</span></td>
<td><span class="ltr" dir="ltr">NER</span></td>
</tr>
<tr class="odd">
<td>ترانسفورماتورِ زمین</td>
<td><span class="ltr" dir="ltr">earthing transformer</span></td>
<td></td>
</tr>
<tr class="even">
<td>ترانسفورماتورِ جریان</td>
<td><span class="ltr" dir="ltr">current transformer</span></td>
<td><span class="ltr" dir="ltr">CT</span></td>
</tr>
<tr class="odd">
<td>ترانسفورماتورِ ولتاژ</td>
<td><span class="ltr" dir="ltr">voltage transformer</span></td>
<td><span class="ltr" dir="ltr">VT</span></td>
</tr>
<tr class="even">
<td>نقطهٔ زانو</td>
<td><span class="ltr" dir="ltr">knee point</span></td>
<td></td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">CT</span>ِ هسته‌توازن</td>
<td><span class="ltr" dir="ltr">core-balance CT</span></td>
<td><span class="ltr" dir="ltr">CBCT</span></td>
</tr>
<tr class="even">
<td>حفاظتِ جریانِ زیاد</td>
<td><span class="ltr" dir="ltr">overcurrent protection</span></td>
<td><span class="ltr" dir="ltr">51</span></td>
</tr>
<tr class="odd">
<td>منحنیِ زمانِ معکوس</td>
<td><span class="ltr" dir="ltr">inverse-time curve</span></td>
<td><span class="ltr" dir="ltr">IDMT</span></td>
</tr>
<tr class="even">
<td>ضریبِ زمانی</td>
<td><span class="ltr" dir="ltr">time multiplier setting</span></td>
<td><span class="ltr" dir="ltr">TMS</span></td>
</tr>
<tr class="odd">
<td>جریانِ راه‌اندازی</td>
<td><span class="ltr" dir="ltr">pickup current</span></td>
<td></td>
</tr>
<tr class="even">
<td>پنجرهٔ راه‌اندازی</td>
<td><span class="ltr" dir="ltr">pickup window</span></td>
<td></td>
</tr>
<tr class="odd">
<td>حفاظتِ دیفرانسیل</td>
<td><span class="ltr" dir="ltr">differential protection</span></td>
<td><span class="ltr" dir="ltr">87</span></td>
</tr>
<tr class="even">
<td>مهار</td>
<td><span class="ltr" dir="ltr">restraint (bias)</span></td>
<td></td>
</tr>
<tr class="odd">
<td>حفاظتِ دیستانس</td>
<td><span class="ltr" dir="ltr">distance protection</span></td>
<td><span class="ltr" dir="ltr">21</span></td>
</tr>
<tr class="even">
<td>دسترسِ ناحیه</td>
<td><span class="ltr" dir="ltr">zone reach</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جهت‌دار</td>
<td><span class="ltr" dir="ltr">directional</span></td>
<td><span class="ltr" dir="ltr">67</span></td>
</tr>
<tr class="even">
<td>حفاظتِ خرابیِ کلید</td>
<td><span class="ltr" dir="ltr">breaker-failure protection</span></td>
<td><span class="ltr" dir="ltr">50BF</span></td>
</tr>
<tr class="odd">
<td>گزینش‌پذیری</td>
<td><span class="ltr" dir="ltr">selectivity</span></td>
<td></td>
</tr>
<tr class="even">
<td>حساسیت</td>
<td><span class="ltr" dir="ltr">sensitivity</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پشتیبان</td>
<td><span class="ltr" dir="ltr">backup protection</span></td>
<td></td>
</tr>
<tr class="even">
<td>مدارِ قطع</td>
<td><span class="ltr" dir="ltr">trip circuit</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بوبینِ قطع</td>
<td><span class="ltr" dir="ltr">trip coil</span></td>
<td></td>
</tr>
<tr class="even">
<td>نظارت بر مدارِ قطع</td>
<td><span class="ltr" dir="ltr">trip-circuit supervision</span></td>
<td><span class="ltr" dir="ltr">TCS</span></td>
</tr>
<tr class="odd">
<td>رلهٔ قفل</td>
<td><span class="ltr" dir="ltr">lockout relay</span></td>
<td><span class="ltr" dir="ltr">86</span></td>
</tr>
<tr class="even">
<td>فایلِ تنظیم</td>
<td><span class="ltr" dir="ltr">setting file</span></td>
<td></td>
</tr>
<tr class="odd">
<td>چک‌سام</td>
<td><span class="ltr" dir="ltr">checksum</span></td>
<td></td>
</tr>
<tr class="even">
<td>ناحیهٔ حفاظت</td>
<td><span class="ltr" dir="ltr">zone of protection</span></td>
<td></td>
</tr>
<tr class="odd">
<td>انتقالِ قطع</td>
<td><span class="ltr" dir="ltr">transfer trip</span></td>
<td></td>
</tr>
<tr class="even">
<td>عبور از خطا</td>
<td><span class="ltr" dir="ltr">fault ride-through</span></td>
<td><span class="ltr" dir="ltr">FRT</span></td>
</tr>
<tr class="odd">
<td>آهنگِ تغییرِ فرکانس</td>
<td><span class="ltr" dir="ltr">rate of change of frequency</span></td>
<td><span class="ltr" dir="ltr">RoCoF</span></td>
</tr>
<tr class="even">
<td>ضدِجزیره</td>
<td><span class="ltr" dir="ltr">anti-islanding</span></td>
<td></td>
</tr>
<tr class="odd">
<td>شبکهٔ زمین</td>
<td><span class="ltr" dir="ltr">earth grid (mesh)</span></td>
<td></td>
</tr>
<tr class="even">
<td>مقاومتِ ویژهٔ خاک</td>
<td><span class="ltr" dir="ltr">soil resistivity</span></td>
<td></td>
</tr>
<tr class="odd">
<td>افزایشِ پتانسیلِ زمین</td>
<td><span class="ltr" dir="ltr">ground potential rise</span></td>
<td><span class="ltr" dir="ltr">GPR</span></td>
</tr>
<tr class="even">
<td>ولتاژِ تماس</td>
<td><span class="ltr" dir="ltr">touch voltage</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ولتاژِ گام</td>
<td><span class="ltr" dir="ltr">step voltage</span></td>
<td></td>
</tr>
<tr class="even">
<td>چگالیِ آذرخش</td>
<td><span class="ltr" dir="ltr">flash density</span></td>
<td><span class="ltr" dir="ltr">Ng</span></td>
</tr>
<tr class="odd">
<td>کرهٔ غلتان</td>
<td><span class="ltr" dir="ltr">rolling sphere</span></td>
<td></td>
</tr>
<tr class="even">
<td>سامانهٔ حفاظتِ صاعقه</td>
<td><span class="ltr" dir="ltr">lightning protection system</span></td>
<td><span class="ltr" dir="ltr">LPS</span></td>
</tr>
<tr class="odd">
<td>وسیلهٔ حفاظت در برابرِ ضربه</td>
<td><span class="ltr" dir="ltr">surge protective device</span></td>
<td><span class="ltr" dir="ltr">SPD</span></td>
</tr>
<tr class="even">
<td>آرک‌فلش</td>
<td><span class="ltr" dir="ltr">arc flash</span></td>
<td></td>
</tr>
<tr class="odd">
<td>انرژیِ رویداد</td>
<td><span class="ltr" dir="ltr">incident energy</span></td>
<td></td>
</tr>
<tr class="even">
<td>تزریقِ ثانویه</td>
<td><span class="ltr" dir="ltr">secondary injection</span></td>
<td></td>
</tr>
<tr class="odd">
<td>آزمونِ سربه‌سر</td>
<td><span class="ltr" dir="ltr">end-to-end test</span></td>
<td></td>
</tr>
<tr class="even">
<td>دنبالهٔ رویدادها</td>
<td><span class="ltr" dir="ltr">sequence of events</span></td>
<td><span class="ltr" dir="ltr">SOE</span></td>
</tr>
<tr class="odd">
<td>ثبت‌کنندهٔ اغتشاش</td>
<td><span class="ltr" dir="ltr">disturbance recorder</span></td>
<td></td>
</tr>
<tr class="even">
<td>فهرستِ نواقص</td>
<td><span class="ltr" dir="ltr">punch list</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پایشِ عایق</td>
<td><span class="ltr" dir="ltr">insulation monitoring</span></td>
<td></td>
</tr>
<tr class="even">
<td>امپدانسِ حلقهٔ خطا</td>
<td><span class="ltr" dir="ltr">earth-fault loop impedance</span></td>
<td><span class="ltr" dir="ltr">Zs</span></td>
</tr>
<tr class="odd">
<td>جریانِ نشتیِ دیفرانسیل</td>
<td><span class="ltr" dir="ltr">spill current</span></td>
<td></td>
</tr>
<tr class="even">
<td>خطای زمینِ محدود</td>
<td><span class="ltr" dir="ltr">restricted earth fault</span></td>
<td><span class="ltr" dir="ltr">REF</span></td>
</tr>
<tr class="odd">
<td>مهارِ هارمونیکِ دوم</td>
<td><span class="ltr" dir="ltr">second-harmonic restraint</span></td>
<td></td>
</tr>
<tr class="even">
<td>قطعِ هم‌دردانه</td>
<td><span class="ltr" dir="ltr">sympathetic tripping</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بازبستِ خودکار</td>
<td><span class="ltr" dir="ltr">auto-reclose</span></td>
<td><span class="ltr" dir="ltr">79</span></td>
</tr>
<tr class="even">
<td>زمانِ مرده</td>
<td><span class="ltr" dir="ltr">dead time</span></td>
<td></td>
</tr>
<tr class="odd">
<td>هم‌زمانی</td>
<td><span class="ltr" dir="ltr">synchrocheck</span></td>
<td><span class="ltr" dir="ltr">25</span></td>
</tr>
<tr class="even">
<td>تصویرِ گرمایی</td>
<td><span class="ltr" dir="ltr">thermal replica</span></td>
<td><span class="ltr" dir="ltr">49</span></td>
</tr>
<tr class="odd">
<td>منحنیِ آسیب</td>
<td><span class="ltr" dir="ltr">damage curve</span></td>
<td></td>
</tr>
<tr class="even">
<td>دیفرانسیلِ امپدانسِ بالا</td>
<td><span class="ltr" dir="ltr">high-impedance differential</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ولتاژِ پایداری</td>
<td><span class="ltr" dir="ltr">stability voltage</span></td>
<td></td>
</tr>
<tr class="even">
<td>طرحِ مسدودسازی</td>
<td><span class="ltr" dir="ltr">blocking scheme</span></td>
<td></td>
</tr>
<tr class="odd">
<td>عدمِ تقارنِ کانال</td>
<td><span class="ltr" dir="ltr">channel asymmetry</span></td>
<td></td>
</tr>
<tr class="even">
<td>نظارتِ <span class="ltr" dir="ltr">VT</span></td>
<td><span class="ltr" dir="ltr">VT supervision</span></td>
<td><span class="ltr" dir="ltr">60</span></td>
</tr>
<tr class="odd">
<td>خرابیِ پنهان</td>
<td><span class="ltr" dir="ltr">hidden failure</span></td>
<td></td>
</tr>
<tr class="even">
<td>اطمینان‌پذیری</td>
<td><span class="ltr" dir="ltr">dependability</span></td>
<td></td>
</tr>
<tr class="odd">
<td>امنیت</td>
<td><span class="ltr" dir="ltr">security</span></td>
<td></td>
</tr>
<tr class="even">
<td>روشِ ونر</td>
<td><span class="ltr" dir="ltr">Wenner method</span></td>
<td></td>
</tr>
<tr class="odd">
<td>آزمونِ افتِ پتانسیل</td>
<td><span class="ltr" dir="ltr">fall-of-potential test</span></td>
<td></td>
</tr>
<tr class="even">
<td>مکان‌یابِ خطا</td>
<td><span class="ltr" dir="ltr">fault locator</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نوارِ پذیرش</td>
<td><span class="ltr" dir="ltr">acceptance band</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch26-assess" class="level2" data-number="26.15">
<h2 data-number="26.15" class="anchored" data-anchor-id="sec-ch26-assess"><span class="header-section-number">26.15</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند یک خطا را از دادهٔ شبکه تا تأییدِ تنظیم دنبال کند، ترازها و زمان‌های هماهنگی را حساب و وارسی کند، شبکهٔ زمین و حفاظتِ صاعقه را مفهومی بسنجد، ناحیه‌ها و طرح‌های کلکتور و صادرات را طراحی کند، و شاهدِ آزمون و نگه‌داری را بخواند؛ همه بی‌روالِ کارِ برق‌دار. پاسخ‌ها در <a href="#sec-ch26-solutions" class="quarto-xref"><span>بخش 26.16</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="26.15.1">
<h3 data-number="26.15.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">26.15.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch26-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.1</strong></span> چهار نوعِ خطای موازی را نام ببرید و بگویید کدام معمولاً بزرگ‌ترین جریان را دارد.</p>
</div>
<div id="exr-ch26-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.2</strong></span> <a href="#eq-ch26-sequence" class="quarto-xref">معادلهٔ&nbsp;<span>26.1</span></a> را توضیح دهید: سه مؤلفه از سه جریانِ فاز.</p>
</div>
<div id="exr-ch26-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.3</strong></span> چرا در خطای تک‌فاز به زمین شبکه‌های توالی سری می‌شوند؟</p>
</div>
<div id="exr-ch26-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.4</strong></span> چرا شبکهٔ <span class="ltr" dir="ltr">33 kV</span> با مقاومت زمین می‌شود؟</p>
</div>
<div id="exr-ch26-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.5</strong></span> چرا ترانسفورماتورِ اصلیِ <span class="ltr" dir="ltr">YNd11</span> یک ترانسفورماتورِ زمین در طرفِ <span class="ltr" dir="ltr">33 kV</span> می‌خواهد؟</p>
</div>
<div id="exr-ch26-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.6</strong></span> <a href="#eq-ch26-knee" class="quarto-xref">معادلهٔ&nbsp;<span>26.5</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch26-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.7</strong></span> چرا ثانویهٔ <span class="ltr" dir="ltr">CT</span>ِ برق‌دار نباید باز بماند؟</p>
</div>
<div id="exr-ch26-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.8</strong></span> سه منحنیِ معکوسِ استاندارد و کاربردِ هر کدام را بنویسید.</p>
</div>
<div id="exr-ch26-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.9</strong></span> مهار در دیفرانسیل چه می‌کند؟</p>
</div>
<div id="exr-ch26-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.10</strong></span> چهار اصلِ حفاظتِ خوب را تعریف کنید.</p>
</div>
<div id="exr-ch26-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.11</strong></span> پشتیبانِ «هم‌سرنوشت» یعنی چه؟</p>
</div>
<div id="exr-ch26-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.12</strong></span> <a href="#eq-ch26-window" class="quarto-xref">معادلهٔ&nbsp;<span>26.10</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch26-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.13</strong></span> چرا هماهنگی در همهٔ حالت‌های کلیدزنی وارسی می‌شود؟</p>
</div>
<div id="exr-ch26-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.14</strong></span> چرا ورودی‌ها حفاظتِ جهت‌دار می‌خواهند؟</p>
</div>
<div id="exr-ch26-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.15</strong></span> پوشِ عبور از خطا چیست و چرا پلهٔ کم‌ولتاژی نباید درونِ آن قطع کند؟</p>
</div>
<div id="exr-ch26-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.16</strong></span> ناحیهٔ عدم‌تشخیصِ ضدِجزیره چیست؟</p>
</div>
<div id="exr-ch26-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.17</strong></span> <a href="#eq-ch26-gpr" class="quarto-xref">معادلهٔ&nbsp;<span>26.14</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch26-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.18</strong></span> ولتاژِ تماس و گام را تعریف کنید.</p>
</div>
<div id="exr-ch26-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.19</strong></span> <a href="#eq-ch26-strikes" class="quarto-xref">معادلهٔ&nbsp;<span>26.15</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch26-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.20</strong></span> روشِ کرهٔ غلتان را توضیح دهید.</p>
</div>
<div id="exr-ch26-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.21</strong></span> چرا برقگیر نزدیکِ ترانسفورماتور نصب می‌شود؟</p>
</div>
<div id="exr-ch26-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.22</strong></span> چرا خطای آرایهٔ خورشیدی از حفاظتِ جریانِ زیاد پنهان است؟</p>
</div>
<div id="exr-ch26-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.23</strong></span> ناحیهٔ حفاظت و هم‌پوشانی را تعریف کنید.</p>
</div>
<div id="exr-ch26-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.24</strong></span> انتقالِ قطع چیست و کجا لازم است؟</p>
</div>
<div id="exr-ch26-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.25</strong></span> <a href="#eq-ch26-arc" class="quarto-xref">معادلهٔ&nbsp;<span>26.24</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch26-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.26</strong></span> آزمونِ نوعی، روتین و کارخانهٔ تابلو هر کدام چه چیزی را ثابت می‌کنند؟</p>
</div>
<div id="exr-ch26-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.27</strong></span> چرا دیفرانسیلِ ترانسفورماتور مهار دارد؟</p>
</div>
<div id="exr-ch26-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.28</strong></span> <span class="ltr" dir="ltr">REF</span> چه چیزی را می‌بیند که دیفرانسیل نمی‌بیند؟</p>
</div>
<div id="exr-ch26-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.29</strong></span> <a href="#eq-ch26-wenner" class="quarto-xref">معادلهٔ&nbsp;<span>26.21</span></a> را توضیح دهید؛ چرا فاصلهٔ بیشتر عمیق‌تر را می‌بیند؟</p>
</div>
<div id="exr-ch26-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.30</strong></span> قاعدهٔ ۶۱٫۸ درصد را از <a href="#eq-ch26-fop" class="quarto-xref">معادلهٔ&nbsp;<span>26.22</span></a> به دست آورید.</p>
</div>
<div id="exr-ch26-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.31</strong></span> اطمینان‌پذیری و امنیتِ حفاظت را تعریف کنید.</p>
</div>
<div id="exr-ch26-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.32</strong></span> چرا تصویرِ گرمایی کاری می‌کند که حفاظتِ جریانِ زیاد نمی‌کند؟</p>
</div>
<div id="exr-ch26-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.33</strong></span> <a href="#eq-ch26-risk" class="quarto-xref">معادلهٔ&nbsp;<span>26.23</span></a> را توضیح دهید؛ کدام عامل در دستِ طراح نیست؟</p>
</div>
<div id="exr-ch26-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.34</strong></span> چرا جریانِ هجومی هارمونیکِ دوم دارد و جریانِ خطا ندارد؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="26.15.2">
<h3 data-number="26.15.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">26.15.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch26-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.35</strong></span> جریانِ خطای سه‌فاز پشتِ <span class="ltr" dir="ltr">4 Ω</span> در <span class="ltr" dir="ltr">33 kV</span>؟</p>
</div>
<div id="exr-ch26-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.36</strong></span> جریانِ خطای دوفاز با <span class="math inline">\(Z_1 = Z_2 = j4\,\Omega\)</span>؟</p>
</div>
<div id="exr-ch26-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.37</strong></span> خطای تک‌فازِ زمین‌شدهٔ مستقیم با <span class="math inline">\(Z_1 = Z_2 = Z_0 = j4\,\Omega\)</span>؟</p>
</div>
<div id="exr-ch26-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.38</strong></span> مقاومتِ زمین برای حدودِ <span class="ltr" dir="ltr">300 A</span> در <span class="ltr" dir="ltr">33 kV</span>؟</p>
</div>
<div id="exr-ch26-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.39</strong></span> زمانِ منحنیِ معکوسِ استاندارد در ده برابرِ راه‌اندازی با <span class="ltr" dir="ltr">TMS</span> <span class="ltr" dir="ltr">0.2</span>؟</p>
</div>
<div id="exr-ch26-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.40</strong></span> همان با منحنیِ خیلی‌معکوس و بی‌نهایت‌معکوس؟</p>
</div>
<div id="exr-ch26-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.41</strong></span> زمان‌های <span class="ltr" dir="ltr">0.25</span> و <span class="ltr" dir="ltr">0.50 s</span> با فاصلهٔ لازمِ <span class="ltr" dir="ltr">0.3 s</span> هماهنگ‌اند؟</p>
</div>
<div id="exr-ch26-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.42</strong></span> ولتاژِ زانوی لازم با جریانِ ثانویهٔ <span class="ltr" dir="ltr">20 A</span>، <span class="math inline">\(R_\text{ct} = 3\)</span>، <span class="math inline">\(R_\text{b} = 2\,\Omega\)</span> و <span class="math inline">\(k = 2\)</span>؟</p>
</div>
<div id="exr-ch26-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.43</strong></span> دیفرانسیل با <span class="math inline">\(I_1 = 5\)</span> و <span class="math inline">\(I_2 = -4.5\)</span>؛ و با <span class="math inline">\(I_1 = 2\)</span> و <span class="math inline">\(I_2 = 0\)</span>؟</p>
</div>
<div id="exr-ch26-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.44</strong></span> دسترس‌های دیستانس برای خطِ <span class="ltr" dir="ltr">5 Ω</span> و خطِ بعدیِ <span class="ltr" dir="ltr">6 Ω</span>؟</p>
</div>
<div id="exr-ch26-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.45</strong></span> دسترس‌ها برای خطِ <span class="ltr" dir="ltr">4 Ω</span> و خطِ بعدیِ <span class="ltr" dir="ltr">10 Ω</span>؟</p>
</div>
<div id="exr-ch26-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.46</strong></span> مقاومتِ شبکهٔ زمینِ <span class="ltr" dir="ltr">50 × 50 m</span> با <span class="ltr" dir="ltr">1,000 m</span> رسانا در <span class="ltr" dir="ltr">300 Ω·m</span>؟</p>
</div>
<div id="exr-ch26-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.47</strong></span> افزایشِ پتانسیل با <span class="ltr" dir="ltr">3 kA</span> به زمین و <span class="ltr" dir="ltr">1.2 Ω</span>؟</p>
</div>
<div id="exr-ch26-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.48</strong></span> نسبتِ ولتاژِ قابلِ تحمل در قطعِ <span class="ltr" dir="ltr">0.2 s</span> به <span class="ltr" dir="ltr">0.5 s</span>؟</p>
</div>
<div id="exr-ch26-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.49</strong></span> سطحِ جمع‌آوریِ دکلِ <span class="ltr" dir="ltr">120 m</span>؟</p>
</div>
<div id="exr-ch26-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.50</strong></span> برخوردِ سالانه با <span class="math inline">\(N_\text{g} = 4\)</span> و <span class="ltr" dir="ltr">0.4 km²</span>؟</p>
</div>
<div id="exr-ch26-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.51</strong></span> سطحِ جمع‌آوریِ ساختمانِ <span class="ltr" dir="ltr">30 × 20 × 8 m</span>؟</p>
</div>
<div id="exr-ch26-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.52</strong></span> حاشیهٔ برقگیر با تحملِ <span class="ltr" dir="ltr">550 kV</span> و ولتاژِ پسماندِ <span class="ltr" dir="ltr">350 kV</span>؟</p>
</div>
<div id="exr-ch26-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.53</strong></span> بارِ <span class="ltr" dir="ltr">CT</span> با <span class="ltr" dir="ltr">1.2 Ω</span> در ثانویهٔ <span class="ltr" dir="ltr">5 A</span> و <span class="ltr" dir="ltr">1 A</span>؟</p>
</div>
<div id="exr-ch26-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.54</strong></span> زمانِ انتقالِ قطع با <span class="ltr" dir="ltr">20</span>، <span class="ltr" dir="ltr">20</span>، <span class="ltr" dir="ltr">10</span> و <span class="ltr" dir="ltr">50 ms</span>؟</p>
</div>
<div id="exr-ch26-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.55</strong></span> دسترس‌پذیریِ دو کانالِ مستقلِ <span class="ltr" dir="ltr">99.5 %</span>؟</p>
</div>
<div id="exr-ch26-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.56</strong></span> نسبتِ انرژیِ قوس با قطع در <span class="ltr" dir="ltr">0.1 s</span> به <span class="ltr" dir="ltr">0.5 s</span>؟</p>
</div>
<div id="exr-ch26-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.57</strong></span> انرژیِ نسبیِ قوس با قطع در <span class="ltr" dir="ltr">0.3 s</span> به‌جای <span class="ltr" dir="ltr">1.0 s</span>؟</p>
</div>
<div id="exr-ch26-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.58</strong></span> پاک شدن با خرابیِ کلید: <span class="ltr" dir="ltr">30</span>، <span class="ltr" dir="ltr">150</span> و <span class="ltr" dir="ltr">60 ms</span>؟</p>
</div>
<div id="exr-ch26-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.59</strong></span> پاک شدن با خرابیِ کلید اگر تایمر <span class="ltr" dir="ltr">120 ms</span> باشد؟</p>
</div>
<div id="exr-ch26-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.60</strong></span> مؤلفه‌های <span class="math inline">\(I_a = 1{,}000\,\text{A}\)</span> و <span class="math inline">\(I_b = I_c = 0\)</span>؟</p>
</div>
<div id="exr-ch26-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.61</strong></span> مؤلفه‌های سه جریانِ <span class="ltr" dir="ltr">800 A</span> با زاویه‌های <span class="ltr" dir="ltr">0</span>، <span class="ltr" dir="ltr">−110</span> و <span class="ltr" dir="ltr">120°</span>؟</p>
</div>
<div id="exr-ch26-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.62</strong></span> پنجرهٔ راه‌اندازی با بارِ <span class="ltr" dir="ltr">250 A</span> و کم‌ترین خطای <span class="ltr" dir="ltr">2,400 A</span>؟</p>
</div>
<div id="exr-ch26-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.63</strong></span> <span class="ltr" dir="ltr">TMS</span> برای <span class="ltr" dir="ltr">0.6 s</span> در <span class="ltr" dir="ltr">3 kA</span> با راه‌اندازیِ <span class="ltr" dir="ltr">600 A</span>؟</p>
</div>
<div id="exr-ch26-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.64</strong></span> الکترودِ نیم‌کره‌ای <span class="ltr" dir="ltr">1 m</span> در <span class="ltr" dir="ltr">100 Ω·m</span> با <span class="ltr" dir="ltr">1 kA</span>: افزایشِ پتانسیل و پتانسیل در <span class="ltr" dir="ltr">2 m</span>؟</p>
</div>
<div id="exr-ch26-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.65</strong></span> مقاومتِ پا روی سنگِ <span class="ltr" dir="ltr">2,500 Ω·m</span> و جریانِ بدن با <span class="ltr" dir="ltr">300 V</span> تماس؟</p>
</div>
<div id="exr-ch26-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.66</strong></span> شعاعِ حفاظت در زمین با کرهٔ <span class="ltr" dir="ltr">30 m</span> و دکلِ <span class="ltr" dir="ltr">15 m</span>؟</p>
</div>
<div id="exr-ch26-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.67</strong></span> ولتاژِ القایی در حلقهٔ <span class="ltr" dir="ltr">20 m²</span> در <span class="ltr" dir="ltr">100 m</span> با <span class="ltr" dir="ltr">20 kA/µs</span>؟</p>
</div>
<div id="exr-ch26-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.68</strong></span> ولتاژ روی تجهیز با برقگیرِ <span class="ltr" dir="ltr">280 kV</span>، فاصلهٔ <span class="ltr" dir="ltr">20 m</span> و <span class="ltr" dir="ltr">800 kV/µs</span>؟</p>
</div>
<div id="exr-ch26-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.69</strong></span> سه رشتهٔ موازی با <span class="ltr" dir="ltr">Isc</span> <span class="ltr" dir="ltr">11 A</span> و رتبهٔ وارونهٔ <span class="ltr" dir="ltr">20 A</span>: فیوز لازم است؟</p>
</div>
<div id="exr-ch26-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.70</strong></span> احتمالِ پاک‌نشدن با اصلی و پشتیبانِ <span class="ltr" dir="ltr">1 %</span> و ضریبِ هم‌سرنوشتیِ <span class="ltr" dir="ltr">0.1</span>؟</p>
</div>
<div id="exr-ch26-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.71</strong></span> مقطعِ رسانای زمین برای <span class="ltr" dir="ltr">20 kA</span> در <span class="ltr" dir="ltr">1 s</span> با <span class="math inline">\(k = 143\)</span>؟</p>
</div>
<div id="exr-ch26-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.72</strong></span> مقاومتِ میلهٔ <span class="ltr" dir="ltr">2.4 m × 16 mm</span> در <span class="ltr" dir="ltr">80 Ω·m</span>؟</p>
</div>
<div id="exr-ch26-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.73</strong></span> جریانِ خازنی با <span class="ltr" dir="ltr">5 µF</span> در هر فاز در <span class="ltr" dir="ltr">33 kV</span>؟</p>
</div>
<div id="exr-ch26-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.74</strong></span> <span class="ltr" dir="ltr">RoCoF</span> با عدم‌توازنِ <span class="ltr" dir="ltr">5 %</span> و <span class="math inline">\(H = 1\,\text{s}\)</span>؟</p>
</div>
<div id="exr-ch26-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.75</strong></span> ترانسفورماتورِ واحدِ <span class="ltr" dir="ltr">2.5 MVA</span> و <span class="ltr" dir="ltr">6 %</span>: جریانِ نامی و خطای <span class="ltr" dir="ltr">LV</span> در <span class="ltr" dir="ltr">33 kV</span>؟</p>
</div>
<div id="exr-ch26-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.76</strong></span> بلندترین کابل با <span class="ltr" dir="ltr">0.5 Ω</span> حد، <span class="ltr" dir="ltr">0.01 Ω/m</span> حلقه و منبعِ <span class="ltr" dir="ltr">0.04 Ω</span>؟</p>
</div>
<div id="exr-ch26-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.77</strong></span> بلندترین کابلِ <span class="ltr" dir="ltr">4 mm²</span> برای کلیدِ <span class="ltr" dir="ltr">20 A</span> تیپ <span class="ltr" dir="ltr">C</span>؟</p>
</div>
<div id="exr-ch26-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.78</strong></span> خطای نسبتِ <span class="ltr" dir="ltr">CT</span>ِ <span class="ltr" dir="ltr">400/1</span> اگر <span class="ltr" dir="ltr">400 A</span> به <span class="ltr" dir="ltr">0.995 A</span> برسد؟</p>
</div>
<div id="exr-ch26-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.79</strong></span> مقاومتِ عایقِ ۳۰۰ رشته با <span class="ltr" dir="ltr">10 MΩ</span>؛ و ۶۰۰ رشته با <span class="ltr" dir="ltr">30 MΩ</span>؟</p>
</div>
<div id="exr-ch26-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.80</strong></span> برخوردِ سالانه به ده دکلِ <span class="ltr" dir="ltr">30 m</span> با <span class="math inline">\(N_\text{g} = 3\)</span>؟</p>
</div>
<div id="exr-ch26-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.81</strong></span> پراکندگیِ قطب‌ها با زمان‌های <span class="ltr" dir="ltr">30</span>، <span class="ltr" dir="ltr">31</span> و <span class="ltr" dir="ltr">36 ms</span>؟</p>
</div>
<div id="exr-ch26-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.82</strong></span> جریانِ نشتی در <span class="ltr" dir="ltr">5</span> پریونیت با تپِ <span class="ltr" dir="ltr">+5 %</span> و عدمِ تطبیقِ <span class="ltr" dir="ltr">2 %</span>؟</p>
</div>
<div id="exr-ch26-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.83</strong></span> <span class="ltr" dir="ltr">REF</span> با آستانهٔ <span class="ltr" dir="ltr">10 %</span>، خطای محدود به <span class="ltr" dir="ltr">400 A</span> و نامیِ <span class="ltr" dir="ltr">1,102 A</span>، از کجا می‌بیند؟</p>
</div>
<div id="exr-ch26-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.84</strong></span> رلهٔ فیدرِ سالم با شش توربین (<span class="ltr" dir="ltr">552 A</span> نامی) در <span class="ltr" dir="ltr">1.3</span> برابر؟</p>
</div>
<div id="exr-ch26-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.85</strong></span> دورشدنِ فاز با <span class="ltr" dir="ltr">0.2 Hz</span> در زمانِ مردهٔ <span class="ltr" dir="ltr">2 s</span>؟</p>
</div>
<div id="exr-ch26-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.86</strong></span> زاویهٔ پیش‌فرمان با لغزشِ <span class="ltr" dir="ltr">0.3 Hz</span> و کلیدِ <span class="ltr" dir="ltr">60 ms</span>؟</p>
</div>
<div id="exr-ch26-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.87</strong></span> مقاومتِ ویژهٔ ظاهری با <span class="math inline">\(a = 10\,\text{m}\)</span> و <span class="ltr" dir="ltr">2.0 Ω</span>؟</p>
</div>
<div id="exr-ch26-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.88</strong></span> با کاوشگرِ جریان در <span class="ltr" dir="ltr">300 m</span>، کاوشگرِ ولتاژ کجا؟</p>
</div>
<div id="exr-ch26-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.89</strong></span> گرمای رسانای <span class="ltr" dir="ltr">35 mm²</span> اگر انرژیِ ویژه نصف شود؟</p>
</div>
<div id="exr-ch26-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.90</strong></span> مرزِ آرک‌فلش با قطعِ <span class="ltr" dir="ltr">0.5 s</span> و <span class="math inline">\(x = 1.5\)</span>؟</p>
</div>
<div id="exr-ch26-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.91</strong></span> زمانِ منحنیِ ورودی برای خطای شینهٔ <span class="ltr" dir="ltr">9.8 kA</span>؟</p>
</div>
<div id="exr-ch26-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.92</strong></span> خطای فاز و جریانِ تفاضلی با <span class="ltr" dir="ltr">3 ms</span> عدمِ تقارن و <span class="ltr" dir="ltr">437 A</span>؟</p>
</div>
<div id="exr-ch26-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.93</strong></span> جریانِ شارژِ کابلِ <span class="ltr" dir="ltr">132 kV</span> به طولِ <span class="ltr" dir="ltr">12 km</span> (به نسبتِ <span class="ltr" dir="ltr">33.8 A</span> برای <span class="ltr" dir="ltr">7 km</span>)؟</p>
</div>
<div id="exr-ch26-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.94</strong></span> ناآمادگی با نرخِ <span class="ltr" dir="ltr">0.03</span> و آزمونِ ۴ ساله بی خودنظارتی؟</p>
</div>
<div id="exr-ch26-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.95</strong></span> با خودنظارتیِ <span class="ltr" dir="ltr">90 %</span> و نرخِ <span class="ltr" dir="ltr">0.02</span>، فاصلهٔ آزمون برای ناآمادگیِ <span class="ltr" dir="ltr">1 %</span>؟</p>
</div>
<div id="exr-ch26-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.96</strong></span> اطمینان‌پذیری و امنیت با ۵۰ خطا، ۴۸ قطعِ درست و یک قطعِ ناخواسته؟</p>
</div>
<div id="exr-ch26-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.97</strong></span> پلهٔ <span class="ltr" dir="ltr">59</span> با <span class="ltr" dir="ltr">1.18</span> پریونیت و <span class="ltr" dir="ltr">0.5 s</span> درونِ نوارِ آموزشی است؟</p>
</div>
<div id="exr-ch26-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.98</strong></span> پلهٔ <span class="ltr" dir="ltr">81U</span> با <span class="ltr" dir="ltr">47.8 Hz</span> و <span class="ltr" dir="ltr">10 s</span>؟</p>
</div>
<div id="exr-ch26-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.99</strong></span> زمانِ تصویرِ گرمایی در <span class="ltr" dir="ltr">600 A</span> از سرد (رتبهٔ <span class="ltr" dir="ltr">400 A</span>، <span class="math inline">\(\tau = 45\)</span>، <span class="math inline">\(k = 1.05\)</span>)؟</p>
</div>
<div id="exr-ch26-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.100</strong></span> تحملِ کابلِ <span class="ltr" dir="ltr">400 mm²</span> آلومینیومی در <span class="ltr" dir="ltr">12.5 kA</span>؟</p>
</div>
<div id="exr-ch26-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.101</strong></span> ولتاژِ پایداری با سیمِ <span class="ltr" dir="ltr">3 Ω</span> (بقیه همان)؟</p>
</div>
<div id="exr-ch26-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.102</strong></span> بیشترین طولِ سیمِ <span class="ltr" dir="ltr">SPD</span>ِ <span class="ltr" dir="ltr">1.5 kV</span> برای <span class="ltr" dir="ltr">4 kV</span> در <span class="ltr" dir="ltr">10 kA/µs</span> با <span class="ltr" dir="ltr">1 µH/m</span>؟</p>
</div>
<div id="exr-ch26-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.103</strong></span> خطای <span class="ltr" dir="ltr">3.0 km</span> با تغذیهٔ <span class="ltr" dir="ltr">20 %</span> از <span class="ltr" dir="ltr">1.1 km</span> کجا مکان‌یابی می‌شود؟</p>
</div>
<div id="exr-ch26-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.104</strong></span> نوارِ پذیرش برای زمانِ تنظیمِ <span class="ltr" dir="ltr">1.5 s</span> (رله <span class="ltr" dir="ltr">5 %</span> یا <span class="ltr" dir="ltr">30 ms</span>، دستگاه <span class="ltr" dir="ltr">1 %</span>)؟</p>
</div>
<div id="exr-ch26-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.105</strong></span> با شیبِ <span class="ltr" dir="ltr">0.25</span> و راه‌اندازیِ <span class="ltr" dir="ltr">0.2</span>، دیفرانسیل با <span class="ltr" dir="ltr">CT</span>ِ وارونه از چه باری قطع می‌کند؟</p>
</div>
<div id="exr-ch26-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.106</strong></span> خطاهای مورد انتظار در ۳۰۰۰ اتصال با نرخِ <span class="ltr" dir="ltr">0.5</span> در هزار و احتمالِ هیچ؟</p>
</div>
<div id="exr-ch26-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.107</strong></span> با آستانهٔ <span class="ltr" dir="ltr">20 %</span>، کدام پالسِ هجوم (<span class="ltr" dir="ltr">90</span>، <span class="ltr" dir="ltr">120</span>، <span class="ltr" dir="ltr">180</span>، <span class="ltr" dir="ltr">240°</span>) دیگر مسدود نمی‌شود؟</p>
</div>
<div id="exr-ch26-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.108</strong></span> تحملِ شیلدی با <span class="ltr" dir="ltr">3.6 kA</span> در <span class="ltr" dir="ltr">1 s</span> با <span class="ltr" dir="ltr">800 A</span>؟</p>
</div>
<div id="exr-ch26-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.109</strong></span> ولتاژِ القایی با همان سه حلقهٔ رشته در فاصلهٔ <span class="ltr" dir="ltr">300 m</span>؟</p>
</div>
<div id="exr-ch26-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.110</strong></span> تایمرِ لازم برای کلیدی با کندترین قطبِ <span class="ltr" dir="ltr">35 ms</span> (بازنشانی <span class="ltr" dir="ltr">20</span>، حاشیه <span class="ltr" dir="ltr">60 ms</span>)؟</p>
</div>
<div id="exr-ch26-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.111</strong></span> سهمِ نیروگاه با <span class="ltr" dir="ltr">1.5</span> برابرِ نامی (<span class="ltr" dir="ltr">105 MVA</span>) و شبکهٔ <span class="ltr" dir="ltr">3.0 kA</span>؟</p>
</div>
<div id="exr-ch26-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.112</strong></span> با چهار سرویس و ضربهٔ <span class="ltr" dir="ltr">150 kA</span> (نیمی به زمین)، سهمِ هر سرویس؟</p>
</div>
<div id="exr-ch26-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.113</strong></span> با کلیدِ <span class="ltr" dir="ltr">LV</span> در <span class="ltr" dir="ltr">30 ms</span>، پنجرهٔ پلهٔ واحد با فاصله‌های <span class="ltr" dir="ltr">0.3 s</span> (فیدر <span class="ltr" dir="ltr">0.647 s</span>)؟</p>
</div>
<div id="exr-ch26-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.114</strong></span> بلندترین کابلِ <span class="ltr" dir="ltr">6 mm²</span> (<span class="ltr" dir="ltr">0.0074 Ω/m</span>) روی دیزل در <span class="ltr" dir="ltr">0.1</span> تا <span class="ltr" dir="ltr">1 s</span> برای کلیدِ <span class="ltr" dir="ltr">32 A</span> تیپ <span class="ltr" dir="ltr">C</span>؟</p>
</div>
<div id="exr-ch26-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.115</strong></span> کوچک‌ترین فیوز برای ترانسفورماتورِ <span class="ltr" dir="ltr">1.6 MVA</span> در <span class="ltr" dir="ltr">33 kV</span> با هجومِ <span class="ltr" dir="ltr">12</span> برابر و قاعدهٔ هشت برابر؟</p>
</div>
<div id="exr-ch26-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.116</strong></span> جریانِ آغازینِ یک واحد (<span class="ltr" dir="ltr">1,176 A</span> قله) به شکلِ مؤثر؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="26.15.3">
<h3 data-number="26.15.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">26.15.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch26-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.117</strong></span> یک تغییرِ «فقط یک رقم» در <span class="ltr" dir="ltr">TMS</span> فیدر چه کارهایی می‌خواهد؟</p>
</div>
<div id="exr-ch26-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.118</strong></span> ورودی‌های <span class="ltr" dir="ltr">1,250 A</span> فصل‌های ۲۳ و ۲۴ را با یافتهٔ این فصل داوری کنید.</p>
</div>
<div id="exr-ch26-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.119</strong></span> نیروگاه در حالتِ جزیره‌ای خطایی روی فیدر دارد؛ حفاظت آن را می‌بیند؟</p>
</div>
<div id="exr-ch26-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.120</strong></span> پله‌های کم‌ولتاژیِ یک مبدل درونِ پوشِ عبور از خطا قطع می‌کنند؛ چه می‌کنید؟</p>
</div>
<div id="exr-ch26-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.121</strong></span> بررسیِ خاک مقاومتِ ویژهٔ <span class="ltr" dir="ltr">300 Ω·m</span> داد؛ پیامد برای شبکهٔ زمین؟</p>
</div>
<div id="exr-ch26-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.122</strong></span> ثبتِ رویدادها پس از قطع را بخوانید و چهار پرسشِ اصلی را بنویسید.</p>
</div>
<div id="exr-ch26-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.123</strong></span> یک هشدارِ نظارتِ مدارِ قطع ماه‌ها ایستاده است؛ ریسک و اقدام؟</p>
</div>
<div id="exr-ch26-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.124</strong></span> فهرستِ نواقصِ کارخانه را رده‌بندی کنید: کدام <span class="ltr" dir="ltr">A</span> است؟</p>
</div>
<div id="exr-ch26-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.125</strong></span> چرا آرک‌فلش با هماهنگیِ کند در تضاد است و چه راه‌هایی دارد؟</p>
</div>
<div id="exr-ch26-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.126</strong></span> خطی کوتاه با دیستانسِ تنها حفاظت شده است؛ داوری کنید.</p>
</div>
<div id="exr-ch26-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.127</strong></span> دو کانالِ انتقالِ قطع در یک سیمِ محافظ: مستقل‌اند؟</p>
</div>
<div id="exr-ch26-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.128</strong></span> ساعتِ یک ثبت‌کننده عقب است؛ چگونه آن را می‌یابید؟</p>
</div>
<div id="exr-ch26-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.129</strong></span> فیوزِ رشته در صبحِ آفتابیِ سرد سوخت؛ چه چیزی را وارسی می‌کنید؟</p>
</div>
<div id="exr-ch26-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.130</strong></span> اینورتر در صبح‌های مرطوب روشن نمی‌شود؛ تحلیل کنید.</p>
</div>
<div id="exr-ch26-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.131</strong></span> بهره‌بردار زمانِ مردهٔ بازبستِ <span class="ltr" dir="ltr">0.4 s</span> می‌خواهد؛ پیامد برای نیروگاه؟</p>
</div>
<div id="exr-ch26-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.132</strong></span> بهره‌بردار پیشنهاد می‌کند دیفرانسیلِ خط روی شبکهٔ مخابراتیِ عمومی برود؛ ریسک‌ها؟</p>
</div>
<div id="exr-ch26-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.133</strong></span> فایلِ درونِ یک رله با فایلِ تأییدشده فرق دارد؛ گام‌ها؟</p>
</div>
<div id="exr-ch26-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.134</strong></span> یک نقطهٔ تزریق بیرون از نوار است؛ کارشناس پیشنهاد می‌کند <span class="ltr" dir="ltr">TMS</span> را کمی عوض کند. داوری کنید.</p>
</div>
<div id="exr-ch26-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.135</strong></span> کسی پیشنهاد می‌کند <span class="ltr" dir="ltr">33 kV</span> مستقیم زمین شود تا حفاظت ساده‌تر شود؛ داوری کنید.</p>
</div>
<div id="exr-ch26-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.136</strong></span> در <span class="ltr" dir="ltr">S3</span> مقاومتِ زمین هنوز نصب نشده است؛ می‌توان بخشِ <span class="ltr" dir="ltr">A</span> را برق‌دار کرد؟</p>
</div>
<div id="exr-ch26-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.137</strong></span> چرا منحنی‌های هماهنگی با موردهای خطا خوانده می‌شوند، نه با همهٔ جریان‌ها؟</p>
</div>
<div id="exr-ch26-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.138</strong></span> فیدرِ بادی پس از خاموشی در برق‌دار کردن قطع می‌کند؛ تحلیل و سه چاره.</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="26.15.4">
<h3 data-number="26.15.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">26.15.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch26-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.139</strong></span> ثبتِ تنظیم‌های بخشِ <span class="ltr" dir="ltr">B</span> را مانندِ <a href="#exm-ch26-int-2" class="quarto-xref">مثال&nbsp;<span>26.86</span></a> بنویسید.</p>
</div>
<div id="exr-ch26-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.140</strong></span> برنامهٔ آزمونِ حفاظت را از کارخانه تا نخستین برق‌دار کردن بنویسید.</p>
</div>
<div id="exr-ch26-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.141</strong></span> مشخصهٔ <span class="ltr" dir="ltr">CT</span>های بخشِ <span class="ltr" dir="ltr">A</span> را بنویسید.</p>
</div>
<div id="exr-ch26-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.142</strong></span> مرزِ تأییدِ تنظیم‌ها را برای قراردادِ اتصال پیشنهاد کنید.</p>
</div>
<div id="exr-ch26-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.143</strong></span> گزارشِ زمین‌کردن و صاعقه را فهرست کنید.</p>
</div>
<div id="exr-ch26-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.144</strong></span> برنامهٔ نگه‌داریِ حفاظت را با سابقه‌ها بنویسید.</p>
</div>
<div id="exr-ch26-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.145</strong></span> کنترلِ پیکربندیِ رله‌ها را با فصلِ ۳۵ پیوند دهید.</p>
</div>
<div id="exr-ch26-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.146</strong></span> حفاظتِ ترانسفورماتورهای واحد را برای ۲۶ واحد مشخص کنید.</p>
</div>
<div id="exr-ch26-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.147</strong></span> طرحِ مسدودسازیِ شینهٔ <span class="ltr" dir="ltr">33 kV</span> را مشخص کنید.</p>
</div>
<div id="exr-ch26-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.148</strong></span> وارسیِ «رله کابل را حفاظت می‌کند» را برای فیدر و ورودی و شیلد بنویسید.</p>
</div>
<div id="exr-ch26-149" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.149</strong></span> هماهنگیِ سه‌پله‌ایِ توربین (کلیدِ <span class="ltr" dir="ltr">LV</span>، رلهٔ واحد، رلهٔ فیدر) را برای گزارشِ هماهنگی بنویسید.</p>
</div>
<div id="exr-ch26-150" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.150</strong></span> قالبِ سابقهٔ آزمونِ حفاظت را برای پروژه بنویسید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="26.15.5">
<h3 data-number="26.15.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">26.15.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch26-151" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.151</strong></span> یک خطای فرضی روی فیدرِ خورشیدیِ <span class="ltr" dir="ltr">PVF2</span> را مانندِ <a href="#exm-ch26-trace" class="quarto-xref">مثال&nbsp;<span>26.51</span></a> در هفت گام تا تأیید دنبال کنید.</p>
</div>
<div id="exr-ch26-152" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.152</strong></span> مبنای <span class="ltr" dir="ltr">D-030</span> را در برابرِ یک شبکهٔ ضعیف‌تر (ترازِ خطای نصف) بازبینی کنید.</p>
</div>
<div id="exr-ch26-153" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.153</strong></span> برای بازرسِ وام‌دهنده نشان دهید حفاظتِ نیروگاه «همان است که تأیید شد».</p>
</div>
<div id="exr-ch26-154" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.154</strong></span> رویدادِ <a href="#exm-ch26-soe" class="quarto-xref">مثال&nbsp;<span>26.67</span></a> را برای گزارشِ بهره‌بردار بنویسید: چه شد، چرا، چه کردیم.</p>
</div>
<div id="exr-ch26-155" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.155</strong></span> طرحِ حفاظتِ مرز را با بهره‌بردار برای انتقالِ قطع و ضدِجزیره پیشنهاد کنید.</p>
</div>
<div id="exr-ch26-156" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.156</strong></span> برنامهٔ حفاظتِ مرحله‌به‌مرحله را برای <span class="ltr" dir="ltr">S0</span> تا <span class="ltr" dir="ltr">S4</span> با گروه‌های تنظیم، آزمون‌ها و تأییدها بنویسید.</p>
</div>
<div id="exr-ch26-157" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 26.157</strong></span> گزارشِ هماهنگیِ فیدرِ بادیِ <span class="ltr" dir="ltr">=WS1</span> را از کلیدِ توربین تا ورودی، با همهٔ حالت‌های کلیدزنی و موردهای خطا، بنویسید.</p>
</div>
</section>
</section>
<section id="sec-ch26-solutions" class="level2" data-number="26.16">
<h2 data-number="26.16" class="anchored" data-anchor-id="sec-ch26-solutions"><span class="header-section-number">26.16</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <code>worked</code> می‌سازد (سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch26-examples-out" class="quarto-xref"><span>بخش 26.16.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-1" class="quarto-xref">تمرین&nbsp;<span>26.1</span></a>.</strong> <a href="#exm-ch26-types" class="quarto-xref">مثال&nbsp;<span>26.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-2" class="quarto-xref">تمرین&nbsp;<span>26.2</span></a>.</strong> <a href="#sec-ch26-a-sequence" class="quarto-xref"><span>بخش 26.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-3" class="quarto-xref">تمرین&nbsp;<span>26.3</span></a>.</strong> <a href="#eq-ch26-slg" class="quarto-xref">معادلهٔ&nbsp;<span>26.2</span></a> و <a href="#fig-ch26-sequence" class="quarto-xref">شکل&nbsp;<span>26.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-4" class="quarto-xref">تمرین&nbsp;<span>26.4</span></a>.</strong> <a href="#exm-ch26-capacitive" class="quarto-xref">مثال&nbsp;<span>26.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-5" class="quarto-xref">تمرین&nbsp;<span>26.5</span></a>.</strong> مثلث نول ندارد؛ <a href="#sec-ch26-a-neutral" class="quarto-xref"><span>بخش 26.2.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-6" class="quarto-xref">تمرین&nbsp;<span>26.6</span></a>.</strong> <a href="#sec-ch26-a-ctvt" class="quarto-xref"><span>بخش 26.2.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-7" class="quarto-xref">تمرین&nbsp;<span>26.7</span></a>.</strong> <a href="#sec-ch26-a-ctvt" class="quarto-xref"><span>بخش 26.2.4</span></a>: ولتاژِ خطرناک.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-8" class="quarto-xref">تمرین&nbsp;<span>26.8</span></a>.</strong> <a href="#exm-ch26-curves" class="quarto-xref">مثال&nbsp;<span>26.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-9" class="quarto-xref">تمرین&nbsp;<span>26.9</span></a>.</strong> <a href="#exm-ch26-diff" class="quarto-xref">مثال&nbsp;<span>26.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-10" class="quarto-xref">تمرین&nbsp;<span>26.10</span></a>.</strong> <a href="#sec-ch26-a-principles" class="quarto-xref"><span>بخش 26.2.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-11" class="quarto-xref">تمرین&nbsp;<span>26.11</span></a>.</strong> <a href="#exm-ch26-reliability" class="quarto-xref">مثال&nbsp;<span>26.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-12" class="quarto-xref">تمرین&nbsp;<span>26.12</span></a>.</strong> <a href="#sec-ch26-b-settings" class="quarto-xref"><span>بخش 26.3.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-13" class="quarto-xref">تمرین&nbsp;<span>26.13</span></a>.</strong> <a href="#exm-ch26-grading" class="quarto-xref">مثال&nbsp;<span>26.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-14" class="quarto-xref">تمرین&nbsp;<span>26.14</span></a>.</strong> <a href="#exm-ch26-directional" class="quarto-xref">مثال&nbsp;<span>26.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-15" class="quarto-xref">تمرین&nbsp;<span>26.15</span></a>.</strong> <a href="#exm-ch26-frt" class="quarto-xref">مثال&nbsp;<span>26.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-16" class="quarto-xref">تمرین&nbsp;<span>26.16</span></a>.</strong> <a href="#exm-ch26-rocof" class="quarto-xref">مثال&nbsp;<span>26.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-17" class="quarto-xref">تمرین&nbsp;<span>26.17</span></a>.</strong> <a href="#sec-ch26-c-touch" class="quarto-xref"><span>بخش 26.4.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-18" class="quarto-xref">تمرین&nbsp;<span>26.18</span></a>.</strong> <a href="#sec-ch26-c-touch" class="quarto-xref"><span>بخش 26.4.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-19" class="quarto-xref">تمرین&nbsp;<span>26.19</span></a>.</strong> <a href="#sec-ch26-c-lightning" class="quarto-xref"><span>بخش 26.4.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-20" class="quarto-xref">تمرین&nbsp;<span>26.20</span></a>.</strong> <a href="#fig-ch26-sphere" class="quarto-xref">شکل&nbsp;<span>26.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-21" class="quarto-xref">تمرین&nbsp;<span>26.21</span></a>.</strong> <a href="#eq-ch26-distance" class="quarto-xref">معادلهٔ&nbsp;<span>26.17</span></a> و <a href="#exm-ch26-distance" class="quarto-xref">مثال&nbsp;<span>26.34</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-22" class="quarto-xref">تمرین&nbsp;<span>26.22</span></a>.</strong> <a href="#sec-ch26-c-circuit" class="quarto-xref"><span>بخش 26.4.6</span></a>: جریانِ اتصالِ کوتاه فقط <span class="ltr" dir="ltr">1.07</span> برابرِ جریانِ کار.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-23" class="quarto-xref">تمرین&nbsp;<span>26.23</span></a>.</strong> <a href="#sec-ch26-e-zones" class="quarto-xref"><span>بخش 26.6.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-24" class="quarto-xref">تمرین&nbsp;<span>26.24</span></a>.</strong> <a href="#sec-ch26-e-line" class="quarto-xref"><span>بخش 26.6.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-25" class="quarto-xref">تمرین&nbsp;<span>26.25</span></a>.</strong> <a href="#sec-ch26-d-arc" class="quarto-xref"><span>بخش 26.5.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-26" class="quarto-xref">تمرین&nbsp;<span>26.26</span></a>.</strong> <a href="#sec-ch26-mfg" class="quarto-xref"><span>بخش 26.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-27" class="quarto-xref">تمرین&nbsp;<span>26.27</span></a>.</strong> <a href="#exm-ch26-slope" class="quarto-xref">مثال&nbsp;<span>26.9</span></a>: جریانِ نشتی با جریانِ عبوری بالا می‌رود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-28" class="quarto-xref">تمرین&nbsp;<span>26.28</span></a>.</strong> <a href="#exm-ch26-ref" class="quarto-xref">مثال&nbsp;<span>26.10</span></a>: خطای زمینِ سیم‌پیچ نزدیکِ نول.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-29" class="quarto-xref">تمرین&nbsp;<span>26.29</span></a>.</strong> <a href="#sec-ch26-c-measure" class="quarto-xref"><span>بخش 26.4.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-30" class="quarto-xref">تمرین&nbsp;<span>26.30</span></a>.</strong> <a href="#exm-ch26-fop" class="quarto-xref">مثال&nbsp;<span>26.43</span></a>: <span class="math inline">\(x^2 + xd - d^2 = 0\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-31" class="quarto-xref">تمرین&nbsp;<span>26.31</span></a>.</strong> <a href="#exm-ch26-stats" class="quarto-xref">مثال&nbsp;<span>26.57</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-32" class="quarto-xref">تمرین&nbsp;<span>26.32</span></a>.</strong> <a href="#exm-ch26-thermal" class="quarto-xref">مثال&nbsp;<span>26.71</span></a>: گرمای گذشته را به یاد دارد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-33" class="quarto-xref">تمرین&nbsp;<span>26.33</span></a>.</strong> <a href="#exm-ch26-risk" class="quarto-xref">مثال&nbsp;<span>26.45</span></a>: <span class="math inline">\(N\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-34" class="quarto-xref">تمرین&nbsp;<span>26.34</span></a>.</strong> <a href="#exm-ch26-restraint" class="quarto-xref">مثال&nbsp;<span>26.11</span></a>: پالسِ یک‌طرفه در برابرِ سینوسی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-35" class="quarto-xref">تمرین&nbsp;<span>26.35</span></a>.</strong> <span class="math inline">\(19{,}053/4 = 4.76\,\text{kA}\)</span> (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-36" class="quarto-xref">تمرین&nbsp;<span>26.36</span></a>.</strong> <span class="math inline">\(33{,}000/8 = 4.12\,\text{kA}\)</span> (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-37" class="quarto-xref">تمرین&nbsp;<span>26.37</span></a>.</strong> <span class="math inline">\(3 \times 19{,}053/12 = 4.76\,\text{kA}\)</span> (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-38" class="quarto-xref">تمرین&nbsp;<span>26.38</span></a>.</strong> <span class="math inline">\(19{,}053/300 = 63.5\,\Omega\)</span>؛ جریان <span class="ltr" dir="ltr">299 A</span> (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-39" class="quarto-xref">تمرین&nbsp;<span>26.39</span></a>.</strong> <span class="ltr" dir="ltr">0.59 s</span> (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-40" class="quarto-xref">تمرین&nbsp;<span>26.40</span></a>.</strong> <span class="ltr" dir="ltr">0.30 s</span> و <span class="ltr" dir="ltr">0.162 s</span> (<span class="ltr" dir="ltr">P06</span>، <span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-41" class="quarto-xref">تمرین&nbsp;<span>26.41</span></a>.</strong> نه: فاصله <span class="ltr" dir="ltr">0.25 s</span> (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-42" class="quarto-xref">تمرین&nbsp;<span>26.42</span></a>.</strong> <span class="math inline">\(2 \times 20 \times 5 = 200\,\text{V}\)</span> (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-43" class="quarto-xref">تمرین&nbsp;<span>26.43</span></a>.</strong> اولی مهار، دومی قطع (<span class="ltr" dir="ltr">P10</span>، <span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-44" class="quarto-xref">تمرین&nbsp;<span>26.44</span></a>.</strong> <span class="ltr" dir="ltr">4.0</span>، <span class="ltr" dir="ltr">8.0</span> و <span class="ltr" dir="ltr">12.2 Ω</span> (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-45" class="quarto-xref">تمرین&nbsp;<span>26.45</span></a>.</strong> <span class="ltr" dir="ltr">3.2</span>، <span class="ltr" dir="ltr">9.0</span> و <span class="ltr" dir="ltr">16.0 Ω</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-46" class="quarto-xref">تمرین&nbsp;<span>26.46</span></a>.</strong> <span class="ltr" dir="ltr">2.96 Ω</span> (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-47" class="quarto-xref">تمرین&nbsp;<span>26.47</span></a>.</strong> <span class="ltr" dir="ltr">3,600 V</span> (<span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-48" class="quarto-xref">تمرین&nbsp;<span>26.48</span></a>.</strong> <span class="math inline">\(\sqrt{0.5/0.2} = 1.58\)</span> (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-49" class="quarto-xref">تمرین&nbsp;<span>26.49</span></a>.</strong> <span class="ltr" dir="ltr">0.407 km²</span> (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-50" class="quarto-xref">تمرین&nbsp;<span>26.50</span></a>.</strong> <span class="ltr" dir="ltr">1.6</span> (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-51" class="quarto-xref">تمرین&nbsp;<span>26.51</span></a>.</strong> <span class="ltr" dir="ltr">4,810 m²</span> (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-52" class="quarto-xref">تمرین&nbsp;<span>26.52</span></a>.</strong> <span class="ltr" dir="ltr">1.57</span> (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-53" class="quarto-xref">تمرین&nbsp;<span>26.53</span></a>.</strong> <span class="ltr" dir="ltr">30 VA</span> و <span class="ltr" dir="ltr">1.2 VA</span> (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-54" class="quarto-xref">تمرین&nbsp;<span>26.54</span></a>.</strong> <span class="ltr" dir="ltr">100 ms</span> (<span class="ltr" dir="ltr">P21</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-55" class="quarto-xref">تمرین&nbsp;<span>26.55</span></a>.</strong> <span class="ltr" dir="ltr">99.9975 %</span> (<span class="ltr" dir="ltr">P22</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-56" class="quarto-xref">تمرین&nbsp;<span>26.56</span></a>.</strong> <span class="ltr" dir="ltr">0.2</span> (<span class="ltr" dir="ltr">P23</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-57" class="quarto-xref">تمرین&nbsp;<span>26.57</span></a>.</strong> <span class="ltr" dir="ltr">0.3</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-58" class="quarto-xref">تمرین&nbsp;<span>26.58</span></a>.</strong> <span class="ltr" dir="ltr">240 ms</span> (<span class="ltr" dir="ltr">P24</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-59" class="quarto-xref">تمرین&nbsp;<span>26.59</span></a>.</strong> <span class="math inline">\(30 + 120 + 60 = 210\,\text{ms}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-60" class="quarto-xref">تمرین&nbsp;<span>26.60</span></a>.</strong> هر سه <span class="ltr" dir="ltr">333 A</span> (<span class="ltr" dir="ltr">P25</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-61" class="quarto-xref">تمرین&nbsp;<span>26.61</span></a>.</strong> <span class="math inline">\(|I_0| = 46\)</span>، <span class="math inline">\(|I_1| = 797\)</span>، <span class="math inline">\(|I_2| = 46\,\text{A}\)</span> (<span class="ltr" dir="ltr">P26</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-62" class="quarto-xref">تمرین&nbsp;<span>26.62</span></a>.</strong> <span class="ltr" dir="ltr">300</span> تا <span class="ltr" dir="ltr">1,600 A</span> (<span class="ltr" dir="ltr">P27</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-63" class="quarto-xref">تمرین&nbsp;<span>26.63</span></a>.</strong> <span class="ltr" dir="ltr">0.140</span> (<span class="ltr" dir="ltr">P28</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-64" class="quarto-xref">تمرین&nbsp;<span>26.64</span></a>.</strong> <span class="ltr" dir="ltr">15.9 kV</span> و <span class="ltr" dir="ltr">8.0 kV</span> (<span class="ltr" dir="ltr">P29</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-65" class="quarto-xref">تمرین&nbsp;<span>26.65</span></a>.</strong> <span class="ltr" dir="ltr">7,812 Ω</span> و <span class="ltr" dir="ltr">61 mA</span> (<span class="ltr" dir="ltr">P30</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-66" class="quarto-xref">تمرین&nbsp;<span>26.66</span></a>.</strong> <span class="ltr" dir="ltr">26.0 m</span> (<span class="ltr" dir="ltr">P31</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-67" class="quarto-xref">تمرین&nbsp;<span>26.67</span></a>.</strong> <span class="ltr" dir="ltr">800 V</span> (<span class="ltr" dir="ltr">P32</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-68" class="quarto-xref">تمرین&nbsp;<span>26.68</span></a>.</strong> <span class="ltr" dir="ltr">387 kV</span> (<span class="ltr" dir="ltr">P33</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-69" class="quarto-xref">تمرین&nbsp;<span>26.69</span></a>.</strong> بله: <span class="math inline">\(2 \times 11 = 22 &gt; 20\)</span> (<span class="ltr" dir="ltr">P34</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-70" class="quarto-xref">تمرین&nbsp;<span>26.70</span></a>.</strong> <span class="ltr" dir="ltr">1.1 × 10⁻³</span> (<span class="ltr" dir="ltr">P35</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-71" class="quarto-xref">تمرین&nbsp;<span>26.71</span></a>.</strong> <span class="ltr" dir="ltr">140 mm²</span> (<span class="ltr" dir="ltr">P36</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-72" class="quarto-xref">تمرین&nbsp;<span>26.72</span></a>.</strong> <span class="ltr" dir="ltr">28.6 Ω</span> (<span class="ltr" dir="ltr">P37</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-73" class="quarto-xref">تمرین&nbsp;<span>26.73</span></a>.</strong> <span class="ltr" dir="ltr">90 A</span> (<span class="ltr" dir="ltr">P38</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-74" class="quarto-xref">تمرین&nbsp;<span>26.74</span></a>.</strong> <span class="ltr" dir="ltr">1.25 Hz/s</span> (<span class="ltr" dir="ltr">P39</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-75" class="quarto-xref">تمرین&nbsp;<span>26.75</span></a>.</strong> <span class="ltr" dir="ltr">43.7 A</span> و <span class="ltr" dir="ltr">729 A</span> (<span class="ltr" dir="ltr">P40</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-76" class="quarto-xref">تمرین&nbsp;<span>26.76</span></a>.</strong> <span class="ltr" dir="ltr">46 m</span> (<span class="ltr" dir="ltr">P41</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-77" class="quarto-xref">تمرین&nbsp;<span>26.77</span></a>.</strong> <span class="math inline">\(Z_\text{s} = 230/200 = 1.15\)</span>؛ <span class="math inline">\((1.15 - 0.03)/0.011 = 102\,\text{m}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-78" class="quarto-xref">تمرین&nbsp;<span>26.78</span></a>.</strong> <span class="ltr" dir="ltr">−0.50 %</span> (<span class="ltr" dir="ltr">P42</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-79" class="quarto-xref">تمرین&nbsp;<span>26.79</span></a>.</strong> <span class="ltr" dir="ltr">33.3 kΩ</span> (<span class="ltr" dir="ltr">P43</span>) و <span class="ltr" dir="ltr">50 kΩ</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-80" class="quarto-xref">تمرین&nbsp;<span>26.80</span></a>.</strong> <span class="ltr" dir="ltr">0.76</span> (<span class="ltr" dir="ltr">P44</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-81" class="quarto-xref">تمرین&nbsp;<span>26.81</span></a>.</strong> <span class="ltr" dir="ltr">6 ms</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-82" class="quarto-xref">تمرین&nbsp;<span>26.82</span></a>.</strong> <span class="math inline">\(5 \times 0.07 = 0.35\)</span> پریونیت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-83" class="quarto-xref">تمرین&nbsp;<span>26.83</span></a>.</strong> <span class="math inline">\(x \ge 0.10 \times 1{,}102/400 = 0.28\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-84" class="quarto-xref">تمرین&nbsp;<span>26.84</span></a>.</strong> <span class="ltr" dir="ltr">718 A</span>؛ <span class="math inline">\(718/480 = 1.50\)</span>؛ پس از حدودِ <span class="ltr" dir="ltr">1.7 s</span>: هنوز کندتر از <span class="ltr" dir="ltr">0.3 s</span> فیدرِ معیوب.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-85" class="quarto-xref">تمرین&nbsp;<span>26.85</span></a>.</strong> <span class="math inline">\(360 \times 0.2 \times 2 = 144^\circ\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-86" class="quarto-xref">تمرین&nbsp;<span>26.86</span></a>.</strong> <span class="math inline">\(360 \times 0.3 \times 0.06 = 6.5^\circ\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-87" class="quarto-xref">تمرین&nbsp;<span>26.87</span></a>.</strong> <span class="math inline">\(2\pi \times 10 \times 2 = 126\,\Omega\,\text{m}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-88" class="quarto-xref">تمرین&nbsp;<span>26.88</span></a>.</strong> <span class="math inline">\(0.618 \times 300 = 185\,\text{m}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-89" class="quarto-xref">تمرین&nbsp;<span>26.89</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">21 K</span> (نصفِ <span class="ltr" dir="ltr">42 K</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-90" class="quarto-xref">تمرین&nbsp;<span>26.90</span></a>.</strong> <span class="math inline">\(0.455 \times (4/1.2)^{1/1.5} = 1.02\,\text{m}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-91" class="quarto-xref">تمرین&nbsp;<span>26.91</span></a>.</strong> <span class="math inline">\(9{,}800/1{,}600 = 6.12\)</span>؛ <span class="math inline">\(0.11 \times 0.14/(6.12^{0.02} - 1) = 0.42\,\text{s}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-92" class="quarto-xref">تمرین&nbsp;<span>26.92</span></a>.</strong> <span class="math inline">\(\theta = 27^\circ\)</span>؛ <span class="math inline">\(2 \times 437 \times \sin 13.5^\circ = 204\,\text{A}\)</span>: درست بالای راه‌اندازیِ <span class="ltr" dir="ltr">200 A</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-93" class="quarto-xref">تمرین&nbsp;<span>26.93</span></a>.</strong> <span class="math inline">\(33.8 \times 12/7 = 57.9\,\text{A}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-94" class="quarto-xref">تمرین&nbsp;<span>26.94</span></a>.</strong> <span class="math inline">\(0.03 \times 4/2 = 6\,\%\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-95" class="quarto-xref">تمرین&nbsp;<span>26.95</span></a>.</strong> <span class="math inline">\(T = 2 \times 0.01/(0.02 \times 0.1) = 10\)</span> سال.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-96" class="quarto-xref">تمرین&nbsp;<span>26.96</span></a>.</strong> <span class="ltr" dir="ltr">96 %</span> و <span class="math inline">\(48/49 = 98.0\,\%\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-97" class="quarto-xref">تمرین&nbsp;<span>26.97</span></a>.</strong> بله: نوار تا <span class="ltr" dir="ltr">1 s</span> <span class="ltr" dir="ltr">1.20</span> پریونیت است؛ <span class="math inline">\(1.18 &lt; 1.20\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-98" class="quarto-xref">تمرین&nbsp;<span>26.98</span></a>.</strong> درونِ نوار (<span class="ltr" dir="ltr">47.5</span> تا <span class="ltr" dir="ltr">51.5 Hz</span>): قطعِ نادرست.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-99" class="quarto-xref">تمرین&nbsp;<span>26.99</span></a>.</strong> <span class="ltr" dir="ltr">30.3 min</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-100" class="quarto-xref">تمرین&nbsp;<span>26.100</span></a>.</strong> <span class="math inline">\((94 \times 400/12{,}500)^2 = 9.0\,\text{s}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-101" class="quarto-xref">تمرین&nbsp;<span>26.101</span></a>.</strong> <span class="math inline">\(12.5 \times 11 = 137.5\,\text{V}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-102" class="quarto-xref">تمرین&nbsp;<span>26.102</span></a>.</strong> <span class="math inline">\((4 - 1.5)/10 = 0.25\,\text{m}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-103" class="quarto-xref">تمرین&nbsp;<span>26.103</span></a>.</strong> <span class="math inline">\(1.1 + 1.9 \times 1.2 = 3.38\,\text{km}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-104" class="quarto-xref">تمرین&nbsp;<span>26.104</span></a>.</strong> تلورانس <span class="math inline">\(0.075 + 0.015 = 0.090\)</span>؛ <span class="ltr" dir="ltr">1.41</span> تا <span class="ltr" dir="ltr">1.59 s</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-105" class="quarto-xref">تمرین&nbsp;<span>26.105</span></a>.</strong> <span class="math inline">\(i &gt; 0.2/1.75 = 0.114\)</span> پریونیت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-106" class="quarto-xref">تمرین&nbsp;<span>26.106</span></a>.</strong> <span class="ltr" dir="ltr">1.5</span> و <span class="math inline">\(e^{-1.5} = 22\,\%\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-107" class="quarto-xref">تمرین&nbsp;<span>26.107</span></a>.</strong> پالسِ <span class="ltr" dir="ltr">240°</span> با <span class="ltr" dir="ltr">17 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-108" class="quarto-xref">تمرین&nbsp;<span>26.108</span></a>.</strong> <span class="math inline">\((3{,}600/800)^2 = 20\,\text{s}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-109" class="quarto-xref">تمرین&nbsp;<span>26.109</span></a>.</strong> یک‌سوم: <span class="ltr" dir="ltr">1.58</span>، <span class="ltr" dir="ltr">0.39</span> و <span class="ltr" dir="ltr">0.04 kV</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-110" class="quarto-xref">تمرین&nbsp;<span>26.110</span></a>.</strong> <span class="ltr" dir="ltr">115 ms</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-111" class="quarto-xref">تمرین&nbsp;<span>26.111</span></a>.</strong> <span class="ltr" dir="ltr">0.69 kA</span>، حدودِ <span class="ltr" dir="ltr">23 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-112" class="quarto-xref">تمرین&nbsp;<span>26.112</span></a>.</strong> <span class="math inline">\(150 \times 0.5/4 = 18.75\,\text{kA}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-113" class="quarto-xref">تمرین&nbsp;<span>26.113</span></a>.</strong> <span class="ltr" dir="ltr">0.330</span> تا <span class="ltr" dir="ltr">0.347 s</span>: باز، ولی باریک.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-114" class="quarto-xref">تمرین&nbsp;<span>26.114</span></a>.</strong> <span class="math inline">\((0.719 - 0.266)/0.0074 = 61\,\text{m}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-115" class="quarto-xref">تمرین&nbsp;<span>26.115</span></a>.</strong> <span class="math inline">\(I_\text{n} = 28\,\text{A}\)</span>؛ <span class="math inline">\(12 \times 28/8 = 42\,\text{A}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-116" class="quarto-xref">تمرین&nbsp;<span>26.116</span></a>.</strong> <span class="math inline">\(1{,}176/\sqrt{2} = 832\,\text{A}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-117" class="quarto-xref">تمرین&nbsp;<span>26.117</span></a>.</strong> معیار: بازنگریِ فایل، چک‌سامِ تازه، یادداشتِ مطالعه در همهٔ حالت‌ها، تزریقِ ثانویه، تأیید (<a href="#exm-ch26-config" class="quarto-xref">مثال&nbsp;<span>26.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-118" class="quarto-xref">تمرین&nbsp;<span>26.118</span></a>.</strong> معیار: بارِ بیشینهٔ بخش، پنجرهٔ راه‌اندازی، رتبهٔ کلید و <span class="ltr" dir="ltr">CT</span>، تغییرِ مشخصه (<a href="#exm-ch26-loads" class="quarto-xref">مثال&nbsp;<span>26.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-119" class="quarto-xref">تمرین&nbsp;<span>26.119</span></a>.</strong> معیار: جریانِ محدودِ مبدل‌ها، تنظیم‌های جهت‌دار یا ولتاژی، گروهِ تنظیمِ دوم (<a href="#exm-ch26-nogrid" class="quarto-xref">مثال&nbsp;<span>26.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-120" class="quarto-xref">تمرین&nbsp;<span>26.120</span></a>.</strong> معیار: مقایسه با پوش، فهرستِ تنظیمِ سازنده، اصلاح و آزمون، تأییدِ بهره‌بردار (<a href="#exm-ch26-frt" class="quarto-xref">مثال&nbsp;<span>26.18</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-121" class="quarto-xref">تمرین&nbsp;<span>26.121</span></a>.</strong> معیار: مقاومتِ تازه، افزایشِ پتانسیل، ولتاژِ تماس و گام با زمانِ قطع، لایهٔ سنگ‌ریزه، میله‌های عمیق (<span class="ltr" dir="ltr">U-098</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-122" class="quarto-xref">تمرین&nbsp;<span>26.122</span></a>.</strong> معیار: چه کسی آغاز کرد، طبقِ تنظیم بود، چه چیزی نشد، علت و اقدام (<a href="#exm-ch26-soe" class="quarto-xref">مثال&nbsp;<span>26.67</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-123" class="quarto-xref">تمرین&nbsp;<span>26.123</span></a>.</strong> معیار: مسیرِ قطعِ از دست رفته، پشتیبانِ هم‌سرنوشت، بازبینیِ هشدارهای کنارگذاشته (<a href="#sec-ch26-e-events" class="quarto-xref"><span>بخش 26.6.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-124" class="quarto-xref">تمرین&nbsp;<span>26.124</span></a>.</strong> معیار: هر نقصِ ایمنی یا حفاظتی <span class="ltr" dir="ltr">A</span> (لینکِ <span class="ltr" dir="ltr">CT</span>، مسیرِ قطع)؛ بقیه <span class="ltr" dir="ltr">B</span> و <span class="ltr" dir="ltr">C</span> (<a href="#exm-ch26-fat" class="quarto-xref">مثال&nbsp;<span>26.83</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-125" class="quarto-xref">تمرین&nbsp;<span>26.125</span></a>.</strong> معیار: زمانِ قطع، حفاظتِ شینه، حس‌گرِ قوس، حالتِ نگه‌داری (<a href="#exm-ch26-arc" class="quarto-xref">مثال&nbsp;<span>26.52</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-126" class="quarto-xref">تمرین&nbsp;<span>26.126</span></a>.</strong> معیار: ناحیهٔ ۱ کوچک، مقاومتِ قوس، دیفرانسیلِ خط روی فیبر، پشتیبانِ دیستانس (<a href="#exm-ch26-distance-zones" class="quarto-xref">مثال&nbsp;<span>26.63</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-127" class="quarto-xref">تمرین&nbsp;<span>26.127</span></a>.</strong> معیار: خرابیِ مشترک، مسیرِ دوم، نظارتِ کانال (<a href="#exm-ch26-intertrip" class="quarto-xref">مثال&nbsp;<span>26.64</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-128" class="quarto-xref">تمرین&nbsp;<span>26.128</span></a>.</strong> معیار: رویدادی که همه می‌بینند، منبعِ زمانِ مشترک، کیفیتِ زمان در سابقه (<a href="#exm-ch26-clocks" class="quarto-xref">مثال&nbsp;<span>26.68</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-129" class="quarto-xref">تمرین&nbsp;<span>26.129</span></a>.</strong> معیار: کفِ پنجره (<span class="ltr" dir="ltr">1.5 Isc</span>)، تابشِ زیاد، دمای فیوز، منحنی، رتبهٔ وارونه (<a href="#exm-ch26-fuses" class="quarto-xref">مثال&nbsp;<span>26.38</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-130" class="quarto-xref">تمرین&nbsp;<span>26.130</span></a>.</strong> معیار: مقاومتِ عایقِ بلوک، تعدادِ رشته‌ها، آستانهٔ اینورتر، روند (<a href="#exm-ch26-insulation" class="quarto-xref">مثال&nbsp;<span>26.39</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-131" class="quarto-xref">تمرین&nbsp;<span>26.131</span></a>.</strong> معیار: زمانِ تشخیصِ جزیره و کلید، انتقالِ قطع، بستن روی خطِ بی‌برق، توافقِ اتصال (<a href="#exm-ch26-reclose" class="quarto-xref">مثال&nbsp;<span>26.23</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-132" class="quarto-xref">تمرین&nbsp;<span>26.132</span></a>.</strong> معیار: عدمِ تقارن و تغییرِ مسیر، زمان‌سنجیِ ماهواره‌ای، دسترس‌پذیری، امنیتِ سایبری (فصلِ ۳۵)، آزمونِ سربه‌سر (<a href="#exm-ch26-asymmetry" class="quarto-xref">مثال&nbsp;<span>26.69</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-133" class="quarto-xref">تمرین&nbsp;<span>26.133</span></a>.</strong> معیار: مقایسهٔ پارامترها، اثر بر هماهنگی، بازگرداندنِ فایلِ تأییدشده، ثبتِ رویداد، بررسیِ دسترسی (<a href="#exm-ch26-settingsdiff" class="quarto-xref">مثال&nbsp;<span>26.74</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-134" class="quarto-xref">تمرین&nbsp;<span>26.134</span></a>.</strong> معیار: نخست علت (ضریب، سیم، رله)، نگه‌داشتنِ همهٔ نقطه‌ها، تغییرِ تنظیم فقط با بازنگری و مطالعه و تأیید (<a href="#exm-ch26-injection" class="quarto-xref">مثال&nbsp;<span>26.58</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-135" class="quarto-xref">تمرین&nbsp;<span>26.135</span></a>.</strong> معیار: جریانِ خطا و تحملِ شیلد، ولتاژِ تماس، پشتیبان، آرک‌فلش، تجهیزات (<a href="#exm-ch26-screens" class="quarto-xref">مثال&nbsp;<span>26.26</span></a>، <a href="#exm-ch26-capacitive" class="quarto-xref">مثال&nbsp;<span>26.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-136" class="quarto-xref">تمرین&nbsp;<span>26.136</span></a>.</strong> معیار: بی‌نقطهٔ زمین خطای زمین دیده نمی‌شود و ولتاژِ فازِ سالم بالا می‌رود؛ نه، تا حفاظت و زمین آزموده نشده‌اند (<a href="#exm-ch26-stages" class="quarto-xref">مثال&nbsp;<span>26.78</span></a>، <a href="#sec-ch26-a-neutral" class="quarto-xref"><span>بخش 26.2.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-137" class="quarto-xref">تمرین&nbsp;<span>26.137</span></a>.</strong> معیار: جریانی که هر رله در هر مورد می‌بیند، شکاف‌های بی‌خطا با دلیل، پشتیبانِ خطاهای زیرِ راه‌اندازیِ ورودی (<a href="#exm-ch26-fourstep" class="quarto-xref">مثال&nbsp;<span>26.79</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-138" class="quarto-xref">تمرین&nbsp;<span>26.138</span></a>.</strong> معیار: هجومِ واحدها و افتش، رله به‌عنوانِ انتگرال‌گیر، هارمونیکِ دوم، گروهِ بارِ سرد، برق‌دار کردنِ پله‌ای (<a href="#exm-ch26-coldload" class="quarto-xref">مثال&nbsp;<span>26.27</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-139" class="quarto-xref">تمرین&nbsp;<span>26.139</span></a>.</strong> معیار: هر رله با کارکرد، <span class="ltr" dir="ltr">CT</span>، راه‌اندازیِ اولیه و ثانویه، منحنی، مطالعه و آزمونِ منبع.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-140" class="quarto-xref">تمرین&nbsp;<span>26.140</span></a>.</strong> معیار: هر آزمون با هدف، سابقه، مسئول و نقطهٔ توقف؛ بی‌روالِ کارِ برق‌دار (<a href="#sec-ch26-e-boundary" class="quarto-xref"><span>بخش 26.6.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-141" class="quarto-xref">تمرین&nbsp;<span>26.141</span></a>.</strong> معیار: نسبت، هسته‌ها و رده‌ها، نقطهٔ زانو از ترازِ خطا، بار، <span class="ltr" dir="ltr">CT</span>ِ هسته‌توازن برای زمین (<a href="#exm-ch26-knee" class="quarto-xref">مثال&nbsp;<span>26.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-142" class="quarto-xref">تمرین&nbsp;<span>26.142</span></a>.</strong> معیار: تنظیم‌کننده و تأییدکنندهٔ هر گروه، فایل و چک‌سام، آزمونِ سربه‌سر، تغییرها (<a href="#exm-ch26-boundary" class="quarto-xref">مثال&nbsp;<span>26.66</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-143" class="quarto-xref">تمرین&nbsp;<span>26.143</span></a>.</strong> معیار: دادهٔ خاک، شبکه، افزایشِ پتانسیل، تماس و گام، ریسکِ صاعقه، برقگیرها، بازرسی (<span class="ltr" dir="ltr">PLP-ELE-REP-0009</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-144" class="quarto-xref">تمرین&nbsp;<span>26.144</span></a>.</strong> معیار: پیوسته، دوره‌ای، پس از رویداد؛ چک‌سامِ سالانه (<a href="#exm-ch26-records" class="quarto-xref">مثال&nbsp;<span>26.53</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-145" class="quarto-xref">تمرین&nbsp;<span>26.145</span></a>.</strong> معیار: دسترسی، نسخه، چک‌سام، ثبتِ تغییر، تأیید، بازیابی (<a href="#sec-ch26-b-trip" class="quarto-xref"><span>بخش 26.3.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-146" class="quarto-xref">تمرین&nbsp;<span>26.146</span></a>.</strong> معیار: پنجرهٔ پلهٔ آنی، فیوز یا کلید، هماهنگی با فیدر، هجوم (<a href="#exm-ch26-unit" class="quarto-xref">مثال&nbsp;<span>26.37</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-147" class="quarto-xref">تمرین&nbsp;<span>26.147</span></a>.</strong> معیار: پلهٔ سریعِ ورودی، سیگنالِ راه‌اندازیِ فیدرها، رفتار با سیگنالِ ازدست‌رفته، زمان‌ها، آزمونِ سربه‌سر، اثر بر آرک‌فلش (<a href="#exm-ch26-blocking" class="quarto-xref">مثال&nbsp;<span>26.55</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-148" class="quarto-xref">تمرین&nbsp;<span>26.148</span></a>.</strong> معیار: منحنیِ آسیبِ رسانا و شیلد، زمانِ اصلی و پشتیبان با کلید، کمترین و بیشترین خطا، حاشیه (<a href="#exm-ch26-damage" class="quarto-xref">مثال&nbsp;<span>26.72</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-149" class="quarto-xref">تمرین&nbsp;<span>26.149</span></a>.</strong> معیار: خطای <span class="ltr" dir="ltr">LV</span> و <span class="ltr" dir="ltr">HV</span> دیده‌شده در <span class="ltr" dir="ltr">33 kV</span>، زمانِ کلیدِ <span class="ltr" dir="ltr">LV</span>، پنجرهٔ پلهٔ واحد، فاصله‌ها و توجیهشان، اثر بر هماهنگیِ فیدر (<a href="#exm-ch26-unitgrading" class="quarto-xref">مثال&nbsp;<span>26.49</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-150" class="quarto-xref">تمرین&nbsp;<span>26.150</span></a>.</strong> معیار: رله و فایل و چک‌سام، فرم‌افزار، دستگاهِ آزمون و کالیبراسیون، همهٔ نقطه‌ها و نوار، آزمونگر و گواه، تاریخ، انحراف‌ها و بستنشان (<a href="#exm-ch26-record" class="quarto-xref">مثال&nbsp;<span>26.61</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-151" class="quarto-xref">تمرین&nbsp;<span>26.151</span></a>.</strong> معیار: داده، ترازها (سه‌فاز، دوفاز، زمین)، هماهنگی با خطای کوچک‌تر، منطق، سیم‌کشی، آزمون‌ها، تأیید؛ سابقهٔ هر گام.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-152" class="quarto-xref">تمرین&nbsp;<span>26.152</span></a>.</strong> معیار: پنجره‌های راه‌اندازی، زمان‌ها، نیروگاهِ بی‌شبکه، دیستانس، برقگیر، تغییرِ تنظیم‌ها و تأیید.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-153" class="quarto-xref">تمرین&nbsp;<span>26.153</span></a>.</strong> معیار: ثبتِ تنظیم‌ها، چک‌سام‌ها، سوابقِ آزمون، نواقصِ بسته، سوابقِ نگه‌داری و رویدادها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-154" class="quarto-xref">تمرین&nbsp;<span>26.154</span></a>.</strong> معیار: دنباله با زمان، تنظیم‌ها، خرابی‌ها، علتِ ریشه‌ای (نقص و هشدار)، اقدام‌ها، پیشگیری.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-155" class="quarto-xref">تمرین&nbsp;<span>26.155</span></a>.</strong> معیار: الزامِ زمان و دسترس‌پذیری، کانال‌ها، نظارت، آزمونِ سربه‌سر، تأیید.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-156" class="quarto-xref">تمرین&nbsp;<span>26.156</span></a>.</strong> معیار: حفاظتِ هر بخشِ تازه‌زنده، ترازهای خطای مرحله، گروهِ تنظیم، آزمونِ پیش از برق‌دار کردن، تأییدِ بهره‌بردار برای مرز، نقطه‌های توقف (<a href="#sec-ch26-e-stages" class="quarto-xref"><span>بخش 26.6.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch26-157" class="quarto-xref">تمرین&nbsp;<span>26.157</span></a>.</strong> معیار: موردها و جریانِ هر رله، تنظیم‌ها، فاصله‌ها و توجیه، شکاف‌ها، پشتیبان‌ها، یافته‌ها و تصمیم‌ها، تأیید (<a href="#sec-ch26-e-fourstep" class="quarto-xref"><span>بخش 26.6.11</span></a>، <a href="#exm-ch26-int-2" class="quarto-xref">مثال&nbsp;<span>26.86</span></a>).</p>
</div>
<section id="sec-ch26-examples-out" class="level3" data-number="26.16.1">
<h3 data-number="26.16.1" class="anchored" data-anchor-id="sec-ch26-examples-out"><span class="header-section-number">26.16.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01 three-phase fault behind 4 ohm at 33 kV: 4.76 kA
P02 line-to-line fault, Z1 = Z2 = 4j: 4.12 kA
P03 earth fault, Z1 Z2 Z0 = 4j, solid: 4.76 kA
P04 earth fault through 63.5 ohm (300 A design): 299 A
P05 SI time at 10 x pickup, TMS 0.2: 0.59 s
P06 VI time at 10 x pickup, TMS 0.2: 0.30 s
P07 EI time at 10 x pickup, TMS 0.2: 0.162 s
P08 grading 0.25 s and 0.50 s with 0.3 s margin: no
P09 knee needed, If 20 A sec, Rct 3, Rb 2, k 2: 200 V
P10 diff with I1 5, I2 -4.5: restrain
P11 diff with I1 2, I2 0: trip
P12 zones of a 5 ohm line, next 6 ohm: {'Z1': 4.0, 'Z2': 8.0, 'Z3': 12.2}
P13 grid 50 x 50 m, 1,000 m, 300 ohm m: 2.96 ohm
P14 GPR 3 kA x 1.2 ohm: 3,600 V
P15 limit ratio for clearing 0.5 s vs 0.2 s: 1.58
P16 collection area of a 120 m mast: 0.407 km2
P17 strikes a year, Ng 4, area 0.4 km2: 1.6
P18 building 30 x 20 x 8 m area: 4,810 m2
P19 arrester margin 550/350: 1.57
P20 CT burden 5 A over 1.2 ohm: 30 VA; 1 A: 1.2 VA
P21 intertrip 20 + 20 + 10 + 50 ms: 100 ms
P22 two channels of 99.5 %: 99.9975%
P23 arc energy ratio 0.5 s to 0.1 s: 0.2
P24 BF clearing 30 + 150 + 60 ms: 240 ms
P25 sequence parts of Ia 1000, Ib = Ic = 0: |I0| = |I1| = |I2| = 333 A
P26 unbalanced set (800 A, 0/-110/120 deg): |I0| 46, |I1| 797, |I2| 46 A
P27 pickup window, load 250 A, min fault 2,400 A: 300-1600 A (feasible)
P28 TMS for 0.6 s at 3 kA, pickup 600 A: 0.140
P29 hemisphere a = 1 m, 100 ohm m, 1 kA: GPR 15.9 kV, at 2 m 8.0 kV
P30 foot on 2,500 ohm m rock: 7,812 ohm; touch current for 300 V: 61 mA
P31 rolling sphere 30 m, mast 15 m: 26.0 m at ground
P32 loop 20 m2 at 100 m, 20 kA/us: 800 V
P33 arrester 280 kV, 20 m, 800 kV/us: 387 kV at equipment
P34 fuses with 3 strings, Isc 11 A, reverse 20 A: needed
P35 main 1 % and backup 1 %, beta 0.1: 1.1e-03
P36 earth conductor for 20 kA, 1 s, k 143: 140 mm2
P37 rod 2.4 m x 16 mm in 80 ohm m: 28.6 ohm
P38 capacitive current, 5 uF per phase at 33 kV: 90 A
P39 ROCOF with 5 % mismatch, H 1 s: 1.25 Hz/s
P40 unit transformer 2.5 MVA at 33 kV, 6 %: In 43.7 A, LV fault 729 A
P41 longest run, 0.5 ohm max, 0.01 ohm/m loop, 0.04 source: 46 m
P42 CT error, 400/1, 400 A gives 0.995 A: -0.50 %
P43 insulation of 300 strings at 10 MOhm: 33.3 kOhm
P44 strikes on 10 masts of 30 m, Ng 3: 0.76 a year</code></pre>
<p><strong>پاسخ‌های عددیِ درس‌های افزوده</strong> (هر پاسخِ کوتاهِ سطحِ ۲ با این سطرها وارسی شده است):</p>
<pre class="text"><code>P45 spill at 5 pu, tap +5 %, mismatch 2 %: 0.35 pu
P46 REF reach at 10 %, 400 A limit, 1,102 A rated: x &gt;= 0.28
P47 six turbines at 1.3 x: 718 A, 1.73 s
P48 phase drift 0.2 Hz over 2 s: 144 deg
P49 advance angle, slip 0.3 Hz, 60 ms: 6.5 deg
P50 Wenner a = 10 m, 2.0 ohm: 126 ohm m
P51 potential probe for a 300 m current lead: 185 m
P52 arc boundary at 0.5 s, x = 1.5: 1.02 m
P53 incomer at 9.8 kA: 0.42 s
P54 asymmetry 3 ms at 437 A: 204 A
P55 charging of 12 km cable: 57.9 A
P56 unavailability, 0.03 a year, 4 y: 6%
P57 interval for 1 % with 90 % supervision: 10 y
P58 dependability 48/50, security 48/49: 96%, 98.0%
P59 thermal replica at 600 A from cold: 30.3 min
P60 400 mm2 Al at 12.5 kA: 9.0 s
P61 stability voltage with 3 ohm leads: 137.5 V
P62 SPD lead for 4 kV at 10 kA/us: 0.25 m
P63 locator at 3.0 km: 3.38 km
P64 acceptance band at 1.5 s: 1.41 - 1.59 s
P65 reversed CT trips above (slope 0.25): 0.114 pu
P66 3,000 terminations at 0.5 per 1,000: 1.5, none 22%
P67 2nd harmonic of a 240 deg inrush pulse: 17%
P68 screen of 3.6 kA for 1 s at 800 A: 20 s
P69 loop voltages at 300 m: 1.58, 0.39, 0.04 kV
P70 BF timer for a 35 ms slowest pole: 115 ms
P71 plant share at 1.5 x, grid 3.0 kA: 0.69 kA, 23%
P72 four services, 150 kA stroke: 18.75 kA each
P73 unit window with a 30 ms LV breaker: 0.330 to 0.347 s
P74 longest 6 mm2 run on the diesel (866 A): 61 m
P75 smallest fuse for 1.6 MVA at 33 kV: 42 A</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01 three-phase fault behind 2.98 ohm at 33 kV: 6.39 kA
E02 earth fault through 47.6 ohm: 400 A
E03 standard inverse, 4 kA, pickup 450 A, TMS 0.1: 0.31 s
E04 grid of 7,000 m2, 2,400 m, 150 ohm m: 0.857 ohm
E05 GPR of 2,080 A on 0.857 ohm: 1,783 V
E06 strikes a year on a 175 m turbine, Ng 2: 1.73</code></pre>
</section>
</section>
<section id="sec-ch26-refs" class="level2" data-number="26.17">
<h2 data-number="26.17" class="anchored" data-anchor-id="sec-ch26-refs"><span class="header-section-number">26.17</span> منابع</h2>
<ul>
<li><span class="ltr" dir="ltr">IEC 60255-151:2009</span>؛ <span class="ltr" dir="ltr">IEC 61869-2:2012</span>؛ <span class="ltr" dir="ltr">IEEE Std 80-2013</span>؛ <span class="ltr" dir="ltr">IEC 62305-2:2024</span>؛ <span class="ltr" dir="ltr">IEC 61400-24:2019+AMD1:2024</span>؛ <span class="ltr" dir="ltr">IEC 61850</span> (با تاریخِ وارسی در دفترِ استانداردها).</li>
<li>کتاب‌های درسیِ حفاظتِ سیستم‌های قدرت و زمین‌کردنِ پست؛ راهنماهای سازندگانِ رله و کلید؛ فصل‌های ۷، ۲۳، ۲۴ و ۲۵ همین کتاب.</li>
</ul>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/25-transformers-substations.html" class="pagination-link" aria-label="ترانسفورماتورها و پست‌های برق">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/27-power-quality.html" class="pagination-link" aria-label="کیفیتِ توان و رفتارِ نیروگاه">
        <span class="nav-page-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>