<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>27&nbsp; کیفیتِ توان و رفتارِ نیروگاه – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/28-grid-studies.html" rel="next">
<link href="../chapters/26-protection-grounding-lightning.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/23-one-line-boundaries.html">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</a></li><li class="breadcrumb-item"><a href="../chapters/27-power-quality.html"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch27-map" id="toc-sec-ch27-map" class="nav-link active" data-scroll-target="#sec-ch27-map"><span class="header-section-number">27.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch27-a" id="toc-sec-ch27-a" class="nav-link" data-scroll-target="#sec-ch27-a"><span class="header-section-number">27.2</span> الف. کمیت‌های کیفیتِ توان</a>
  <ul class="collapse">
  <li><a href="#sec-ch27-a-harmonics" id="toc-sec-ch27-a-harmonics" class="nav-link" data-scroll-target="#sec-ch27-a-harmonics"><span class="header-section-number">27.2.1</span> هارمونیک: <span class="ltr" dir="ltr">THD</span> در برابرِ <span class="ltr" dir="ltr">TDD</span></a></li>
  <li><a href="#sec-ch27-a-window" id="toc-sec-ch27-a-window" class="nav-link" data-scroll-target="#sec-ch27-a-window"><span class="header-section-number">27.2.2</span> پنجره، نشت و میان‌هارمونیک</a></li>
  <li><a href="#sec-ch27-a-aggregation" id="toc-sec-ch27-a-aggregation" class="nav-link" data-scroll-target="#sec-ch27-a-aggregation"><span class="header-section-number">27.2.3</span> تجمیع، صدکِ ۹۵ و ارزیابیِ هفتگی</a></li>
  <li><a href="#sec-ch27-a-unbalance" id="toc-sec-ch27-a-unbalance" class="nav-link" data-scroll-target="#sec-ch27-a-unbalance"><span class="header-section-number">27.2.4</span> نامتعادلیِ ولتاژ</a></li>
  <li><a href="#sec-ch27-a-flicker" id="toc-sec-ch27-a-flicker" class="nav-link" data-scroll-target="#sec-ch27-a-flicker"><span class="header-section-number">27.2.5</span> تغییرِ سریعِ ولتاژ و سوسو</a></li>
  <li><a href="#sec-ch27-a-chain" id="toc-sec-ch27-a-chain" class="nav-link" data-scroll-target="#sec-ch27-a-chain"><span class="header-section-number">27.2.6</span> زنجیرهٔ اندازه‌گیری: چه چیزی را می‌توان باور کرد</a></li>
  <li><a href="#sec-ch27-a-dips" id="toc-sec-ch27-a-dips" class="nav-link" data-scroll-target="#sec-ch27-a-dips"><span class="header-section-number">27.2.7</span> فرورفتِ ولتاژ: جدولِ عمق و مدت</a></li>
  <li><a href="#sec-ch27-a-transient" id="toc-sec-ch27-a-transient" class="nav-link" data-scroll-target="#sec-ch27-a-transient"><span class="header-section-number">27.2.8</span> گذرای برق‌دار کردنِ صافی</a></li>
  <li><a href="#sec-ch27-a-flicker2" id="toc-sec-ch27-a-flicker2" class="nav-link" data-scroll-target="#sec-ch27-a-flicker2"><span class="header-section-number">27.2.9</span> سوسوی توربین‌ها، سوسوی بلندمدت و <span class="ltr" dir="ltr">THD</span>ِ ولتاژ</a></li>
  <li><a href="#sec-ch27-a-supra" id="toc-sec-ch27-a-supra" class="nav-link" data-scroll-target="#sec-ch27-a-supra"><span class="header-section-number">27.2.10</span> ابرهارمونیک‌ها و جریانِ مستقیمِ اینورترها</a></li>
  <li><a href="#sec-ch27-a-dippath" id="toc-sec-ch27-a-dippath" class="nav-link" data-scroll-target="#sec-ch27-a-dippath"><span class="header-section-number">27.2.11</span> فرورفت از نقطهٔ اتصال تا پایانهٔ واحد</a></li>
  </ul></li>
  <li><a href="#sec-ch27-b" id="toc-sec-ch27-b" class="nav-link" data-scroll-target="#sec-ch27-b"><span class="header-section-number">27.3</span> ب. علت‌ها و پاسخ‌های نیروگاه</a>
  <ul class="collapse">
  <li><a href="#sec-ch27-b-summation" id="toc-sec-ch27-b-summation" class="nav-link" data-scroll-target="#sec-ch27-b-summation"><span class="header-section-number">27.3.1</span> جمعِ هارمونیکِ ۲۶ واحد</a></li>
  <li><a href="#sec-ch27-b-resonance" id="toc-sec-ch27-b-resonance" class="nav-link" data-scroll-target="#sec-ch27-b-resonance"><span class="header-section-number">27.3.2</span> تشدید و اسکنِ فرکانسی</a></li>
  <li><a href="#sec-ch27-b-filter" id="toc-sec-ch27-b-filter" class="nav-link" data-scroll-target="#sec-ch27-b-filter"><span class="header-section-number">27.3.3</span> صافیِ تنظیم‌شده</a></li>
  <li><a href="#sec-ch27-b-pf" id="toc-sec-ch27-b-pf" class="nav-link" data-scroll-target="#sec-ch27-b-pf"><span class="header-section-number">27.3.4</span> مثالِ کارشدهٔ ۱: ضریبِ توان و جریان</a></li>
  <li><a href="#sec-ch27-b-weak" id="toc-sec-ch27-b-weak" class="nav-link" data-scroll-target="#sec-ch27-b-weak"><span class="header-section-number">27.3.5</span> شبکهٔ ضعیف</a></li>
  <li><a href="#sec-ch27-b-capability" id="toc-sec-ch27-b-capability" class="nav-link" data-scroll-target="#sec-ch27-b-capability"><span class="header-section-number">27.3.6</span> توانِ واکنشی در نقطهٔ اتصال</a></li>
  <li><a href="#sec-ch27-b-allocation" id="toc-sec-ch27-b-allocation" class="nav-link" data-scroll-target="#sec-ch27-b-allocation"><span class="header-section-number">27.3.7</span> گسیل در برابرِ تخصیص</a></li>
  <li><a href="#sec-ch27-b-amplify" id="toc-sec-ch27-b-amplify" class="nav-link" data-scroll-target="#sec-ch27-b-amplify"><span class="header-section-number">27.3.8</span> تقویتِ پس‌زمینه با تشدید</a></li>
  <li><a href="#sec-ch27-b-split" id="toc-sec-ch27-b-split" class="nav-link" data-scroll-target="#sec-ch27-b-split"><span class="header-section-number">27.3.9</span> جریانِ هارمونیکِ نیروگاه کجا می‌رود؟</a></li>
  <li><a href="#sec-ch27-b-response" id="toc-sec-ch27-b-response" class="nav-link" data-scroll-target="#sec-ch27-b-response"><span class="header-section-number">27.3.10</span> گسیل یا پاسخ؟ و توانایی در لبه‌های بازهٔ ولتاژ</a></li>
  <li><a href="#sec-ch27-b-qu" id="toc-sec-ch27-b-qu" class="nav-link" data-scroll-target="#sec-ch27-b-qu"><span class="header-section-number">27.3.11</span> نوسانِ 3p توربین‌ها و کنترلِ Q(U)</a></li>
  <li><a href="#sec-ch27-b-signs" id="toc-sec-ch27-b-signs" class="nav-link" data-scroll-target="#sec-ch27-b-signs"><span class="header-section-number">27.3.12</span> علامتِ ضریبِ توان و نقطهٔ کنترلِ ولتاژ</a></li>
  <li><a href="#sec-ch27-b-ripple" id="toc-sec-ch27-b-ripple" class="nav-link" data-scroll-target="#sec-ch27-b-ripple"><span class="header-section-number">27.3.13</span> سیگنالِ کنترلِ ریپل و نامتعادلیِ خط</a></li>
  <li><a href="#sec-ch27-b-units" id="toc-sec-ch27-b-units" class="nav-link" data-scroll-target="#sec-ch27-b-units"><span class="header-section-number">27.3.14</span> تشدیدی که با شمارِ واحدها جابه‌جا می‌شود و هارمونیکِ تابلوی کمکی</a></li>
  </ul></li>
  <li><a href="#sec-ch27-c" id="toc-sec-ch27-c" class="nav-link" data-scroll-target="#sec-ch27-c"><span class="header-section-number">27.4</span> پ. گردشِ کارِ بررسی</a>
  <ul class="collapse">
  <li><a href="#sec-ch27-c-workflow" id="toc-sec-ch27-c-workflow" class="nav-link" data-scroll-target="#sec-ch27-c-workflow"><span class="header-section-number">27.4.1</span> از شکایت تا اقدامِ اصلاحی</a></li>
  <li><a href="#sec-ch27-c-direction" id="toc-sec-ch27-c-direction" class="nav-link" data-scroll-target="#sec-ch27-c-direction"><span class="header-section-number">27.4.2</span> جهتِ «توانِ هارمونیکی»: یک سرنخ، نه حکم</a></li>
  <li><a href="#sec-ch27-c-plan" id="toc-sec-ch27-c-plan" class="nav-link" data-scroll-target="#sec-ch27-c-plan"><span class="header-section-number">27.4.3</span> طرحِ اندازه‌گیری</a></li>
  <li><a href="#sec-ch27-c-clocks" id="toc-sec-ch27-c-clocks" class="nav-link" data-scroll-target="#sec-ch27-c-clocks"><span class="header-section-number">27.4.4</span> هم‌ترازکردنِ ساعتِ دستگاه‌ها</a></li>
  <li><a href="#sec-ch27-c-causes" id="toc-sec-ch27-c-causes" class="nav-link" data-scroll-target="#sec-ch27-c-causes"><span class="header-section-number">27.4.5</span> خانواده‌های علتِ ریشه‌ای</a></li>
  <li><a href="#sec-ch27-c-remedy" id="toc-sec-ch27-c-remedy" class="nav-link" data-scroll-target="#sec-ch27-c-remedy"><span class="header-section-number">27.4.6</span> گزینه‌های اصلاحِ تشدید، سنجیده در بدترین حالت</a></li>
  </ul></li>
  <li><a href="#sec-ch27-d" id="toc-sec-ch27-d" class="nav-link" data-scroll-target="#sec-ch27-d"><span class="header-section-number">27.5</span> ت. آزمایشگاهِ تحلیل: یک هفته در نقطهٔ اتصال</a>
  <ul class="collapse">
  <li><a href="#sec-ch27-d-confounding" id="toc-sec-ch27-d-confounding" class="nav-link" data-scroll-target="#sec-ch27-d-confounding"><span class="header-section-number">27.5.1</span> روشن در برابرِ خاموش: مخدوش‌کنندهٔ ساعتِ روز</a></li>
  <li><a href="#sec-ch27-d-evidence" id="toc-sec-ch27-d-evidence" class="nav-link" data-scroll-target="#sec-ch27-d-evidence"><span class="header-section-number">27.5.2</span> مثالِ کارشدهٔ ۲: شاهدی که هنوز لازم است</a></li>
  <li><a href="#sec-ch27-d-regression" id="toc-sec-ch27-d-regression" class="nav-link" data-scroll-target="#sec-ch27-d-regression"><span class="header-section-number">27.5.3</span> برآوردِ سهمِ نیروگاه با بازه</a></li>
  <li><a href="#sec-ch27-d-bins" id="toc-sec-ch27-d-bins" class="nav-link" data-scroll-target="#sec-ch27-d-bins"><span class="header-section-number">27.5.4</span> گسیلِ واحد بر حسبِ بازهٔ توان</a></li>
  <li><a href="#sec-ch27-d-verify" id="toc-sec-ch27-d-verify" class="nav-link" data-scroll-target="#sec-ch27-d-verify"><span class="header-section-number">27.5.5</span> داده‌های پرچم‌خورده و تأییدِ اقدامِ اصلاحی</a></li>
  <li><a href="#sec-ch27-d-compliance" id="toc-sec-ch27-d-compliance" class="nav-link" data-scroll-target="#sec-ch27-d-compliance"><span class="header-section-number">27.5.6</span> جمع‌بندیِ انطباق و تراز‌کردنِ کنتورها</a></li>
  <li><a href="#sec-ch27-d-alarms" id="toc-sec-ch27-d-alarms" class="nav-link" data-scroll-target="#sec-ch27-d-alarms"><span class="header-section-number">27.5.7</span> آستانهٔ هشدارِ پایشِ دائمی</a></li>
  </ul></li>
  <li><a href="#sec-ch27-e" id="toc-sec-ch27-e" class="nav-link" data-scroll-target="#sec-ch27-e"><span class="header-section-number">27.6</span> ث. توانایی و شاهدِ خدمت‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch27-e-step" id="toc-sec-ch27-e-step" class="nav-link" data-scroll-target="#sec-ch27-e-step"><span class="header-section-number">27.6.1</span> پاسخ به پلهٔ نقطهٔ تنظیمِ ولتاژ</a></li>
  <li><a href="#sec-ch27-e-droop" id="toc-sec-ch27-e-droop" class="nav-link" data-scroll-target="#sec-ch27-e-droop"><span class="header-section-number">27.6.2</span> افت با فرکانس از یک رویداد</a></li>
  <li><a href="#sec-ch27-e-ramps" id="toc-sec-ch27-e-ramps" class="nav-link" data-scroll-target="#sec-ch27-e-ramps"><span class="header-section-number">27.6.3</span> محدودیتِ شیب</a></li>
  <li><a href="#sec-ch27-e-telemetry" id="toc-sec-ch27-e-telemetry" class="nav-link" data-scroll-target="#sec-ch27-e-telemetry"><span class="header-section-number">27.6.4</span> تله‌متری و جای اندازه‌گیری</a></li>
  <li><a href="#sec-ch27-e-matrix" id="toc-sec-ch27-e-matrix" class="nav-link" data-scroll-target="#sec-ch27-e-matrix"><span class="header-section-number">27.6.5</span> ماتریسِ پذیرشِ خدمت‌ها</a></li>
  <li><a href="#sec-ch27-e-tests" id="toc-sec-ch27-e-tests" class="nav-link" data-scroll-target="#sec-ch27-e-tests"><span class="header-section-number">27.6.6</span> آزمونِ توانایی، شیبِ Q(U) و پاسخِ سریعِ فرکانس</a></li>
  <li><a href="#sec-ch27-e-availability" id="toc-sec-ch27-e-availability" class="nav-link" data-scroll-target="#sec-ch27-e-availability"><span class="header-section-number">27.6.7</span> دسترس‌پذیریِ خدمت، خطای زاویه و رانشِ ساعت</a></li>
  <li><a href="#sec-ch27-e-recovery" id="toc-sec-ch27-e-recovery" class="nav-link" data-scroll-target="#sec-ch27-e-recovery"><span class="header-section-number">27.6.8</span> کارکردِ پویا: بازیابیِ توانِ فعال پس از خطا</a></li>
  <li><a href="#sec-ch27-e-dynamics" id="toc-sec-ch27-e-dynamics" class="nav-link" data-scroll-target="#sec-ch27-e-dynamics"><span class="header-section-number">27.6.9</span> فرکانسِ شبکه، میراییِ نوسان و حجمِ داده</a></li>
  <li><a href="#sec-ch27-e-value" id="toc-sec-ch27-e-value" class="nav-link" data-scroll-target="#sec-ch27-e-value"><span class="header-section-number">27.6.10</span> خدمتِ توانِ واکنشی چه می‌ارزد؟</a></li>
  <li><a href="#sec-ch27-e-boost" id="toc-sec-ch27-e-boost" class="nav-link" data-scroll-target="#sec-ch27-e-boost"><span class="header-section-number">27.6.11</span> جریانِ واکنشی در فرورفت و شمارِ فرورفت‌ها</a></li>
  <li><a href="#sec-ch27-e-pod" id="toc-sec-ch27-e-pod" class="nav-link" data-scroll-target="#sec-ch27-e-pod"><span class="header-section-number">27.6.12</span> رویدادهای خودِ نیروگاه و میرا کردنِ نوسانِ توان</a></li>
  </ul></li>
  <li><a href="#sec-ch27-mfg" id="toc-sec-ch27-mfg" class="nav-link" data-scroll-target="#sec-ch27-mfg"><span class="header-section-number">27.7</span> ساخت و شاهدِ صافی و کنتور</a>
  <ul class="collapse">
  <li><a href="#sec-ch27-k-reactor" id="toc-sec-ch27-k-reactor" class="nav-link" data-scroll-target="#sec-ch27-k-reactor"><span class="header-section-number">27.7.1</span> تلفِ القاگرِ صافی با جریان‌های هارمونیک</a></li>
  <li><a href="#sec-ch27-k-checks" id="toc-sec-ch27-k-checks" class="nav-link" data-scroll-target="#sec-ch27-k-checks"><span class="header-section-number">27.7.2</span> پاسخِ بسامدیِ <span class="ltr" dir="ltr">CVT</span> و وارسیِ دستگاه در محل</a></li>
  <li><a href="#sec-ch27-k-tuning" id="toc-sec-ch27-k-tuning" class="nav-link" data-scroll-target="#sec-ch27-k-tuning"><span class="header-section-number">27.7.3</span> تنظیمِ صافی، یک بودجهٔ آماری</a></li>
  </ul></li>
  <li><a href="#sec-ch27-plantp" id="toc-sec-ch27-plantp" class="nav-link" data-scroll-target="#sec-ch27-plantp"><span class="header-section-number">27.8</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch27-numbers" id="toc-sec-ch27-numbers" class="nav-link" data-scroll-target="#sec-ch27-numbers"><span class="header-section-number">27.9</span> عددهای کلیدیِ کیفیتِ توانِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch27-design" id="toc-sec-ch27-design" class="nav-link" data-scroll-target="#sec-ch27-design"><span class="header-section-number">27.10</span> گردشِ کارِ کیفیتِ توان و خدمت‌ها</a></li>
  <li><a href="#sec-ch27-lab" id="toc-sec-ch27-lab" class="nav-link" data-scroll-target="#sec-ch27-lab"><span class="header-section-number">27.11</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch27-std" id="toc-sec-ch27-std" class="nav-link" data-scroll-target="#sec-ch27-std"><span class="header-section-number">27.12</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch27-deliverable" id="toc-sec-ch27-deliverable" class="nav-link" data-scroll-target="#sec-ch27-deliverable"><span class="header-section-number">27.13</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch27-summary" id="toc-sec-ch27-summary" class="nav-link" data-scroll-target="#sec-ch27-summary"><span class="header-section-number">27.14</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch27-vocab" id="toc-sec-ch27-vocab" class="nav-link" data-scroll-target="#sec-ch27-vocab"><span class="header-section-number">27.14.1</span> واژگانِ فصلِ ۲۷</a></li>
  </ul></li>
  <li><a href="#sec-ch27-assess" id="toc-sec-ch27-assess" class="nav-link" data-scroll-target="#sec-ch27-assess"><span class="header-section-number">27.15</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">27.15.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">27.15.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">27.15.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">27.15.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">27.15.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch27-solutions" id="toc-sec-ch27-solutions" class="nav-link" data-scroll-target="#sec-ch27-solutions"><span class="header-section-number">27.16</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch27-examples-out" id="toc-sec-ch27-examples-out" class="nav-link" data-scroll-target="#sec-ch27-examples-out"><span class="header-section-number">27.16.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch27-refs" id="toc-sec-ch27-refs" class="nav-link" data-scroll-target="#sec-ch27-refs"><span class="header-section-number">27.17</span> منابع</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/23-one-line-boundaries.html">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</a></li><li class="breadcrumb-item"><a href="../chapters/27-power-quality.html"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch27" class="quarto-section-identifier"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch27-map" class="level2" data-number="27.1">
<h2 data-number="27.1" class="anchored" data-anchor-id="sec-ch27-map"><span class="header-section-number">27.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>هارمونیک و میان‌هارمونیک، سوسو، نامتعادلی، تغییرِ ولتاژ، فرکانس و گذراها را با پنجره‌ها و تجمیعِ اندازه‌گیری و محدودیت‌های دستگاه توضیح دهد.</li>
<li>ضریبِ توان، توانِ واکنشی، صافی‌ها و اثرِ آن‌ها بر جریان و تلف را حساب کند و رفتارِ شبکهٔ ضعیف و برهم‌کنشِ مبدل‌ها را بشناسد.</li>
<li>یک شکایتِ کیفیتِ توان را با گردشِ کارِ مستند بررسی کند: نشانه، جای اندازه‌گیری، کیفیتِ زمان، جداکردنِ منبع از نشانه، پایه و اقدامِ اصلاحی.</li>
<li>دادهٔ ساختگیِ موج و <span class="ltr" dir="ltr">SCADA</span> را تحلیل کند، معیارهای ساده را حساب کند و به‌جای ادعای علیت، شاهدِ بیشتر بخواهد.</li>
<li>ادعاهای خدمتِ شبکه را به توانایی و شاهدِ آزمون پیوند دهد: توانِ واکنشی در سطح‌های توانِ فعال، پاسخِ ولتاژ و فرکانس، شیب، کارکردِ پویا، دسترس‌پذیری، جای اندازه‌گیری، تله‌متری و معیارهای پذیرش.</li>
<li>حدهای محصولِ صافی و کنتور و شاهدِ کارخانه را به فصل‌های ۴۶ و ۴۸ پیوند دهد.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> مدارهای <span class="ltr" dir="ltr">AC</span>، هارمونیک و ضریبِ توان (<a href="07-ac-three-phase.html" class="quarto-xref"><span>فصل 7</span></a>)، الکترونیکِ قدرت (<a href="09-power-electronics.html" class="quarto-xref"><span>فصل 9</span></a>)، کنترلِ نیروگاه (<a href="20-plant-control-ems.html" class="quarto-xref"><span>فصل 20</span></a>) و ترانسفورماتورها (<a href="25-transformers-substations.html" class="quarto-xref"><span>فصل 25</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>جریانِ <span class="ltr" dir="ltr">10 MW</span> در <span class="ltr" dir="ltr">33 kV</span> با ضریبِ توانِ یک چقدر است؟</li>
<li>هارمونیکِ پنجمِ <span class="ltr" dir="ltr">50 Hz</span> چند هرتز است؟</li>
<li>امپدانسِ یک القاگر با دو برابر شدنِ بسامد چه می‌شود؟ و یک خازن؟</li>
<li>میانگین و بیشینهٔ ده عددِ ۱ و یک عددِ ۱۰ چیست؟</li>
<li>اگر <span class="math inline">\(y\)</span> و <span class="math inline">\(x\)</span> هر دو با ساعتِ روز تغییر کنند، همبستگیِ آن‌ها چه چیزی را ثابت می‌کند؟</li>
</ol>
<p>پاسخ‌ها: (۱) <span class="math inline">\(10{,}000/(1.732 \times 33) = 175\,\text{A}\)</span>؛ (۲) <span class="ltr" dir="ltr">250 Hz</span>؛ (۳) القاگر دو برابر، خازن نصف؛ (۴) <span class="ltr" dir="ltr">1.8</span> و ۱۰؛ (۵) به‌تنهایی هیچ علیتی را. اگر دو پرسش یا بیشتر را نتوانستید، <a href="07-ac-three-phase.html" class="quarto-xref"><span>فصل 7</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> فصل‌های ۲۳ تا ۲۶ نیروگاه را ساختند و حفاظت کردند؛ این فصل می‌پرسد نیروگاه با شبکه <strong>چگونه رفتار می‌کند</strong>: چه هارمونیکی می‌دهد، با کابل‌ها کجا تشدید می‌سازد، توانِ واکنشی‌اش در نقطهٔ اتصال چیست، و خدمت‌هایی که ادعا می‌کند با چه شاهدی ثابت می‌شوند. تحویل‌دادنی: مطالعهٔ هارمونیک و اسکن، گزارشِ بررسی، طرحِ پایش و شاهدِ خدمت‌ها، با تصمیمِ <span class="ltr" dir="ltr">D-031</span>.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>گسیلِ واحدها، شبکه، داده‌های هفته و آزمون‌ها <strong>ساختگی و آموزشی</strong>اند (<span class="ltr" dir="ltr">A-336</span> تا <span class="ltr" dir="ltr">A-340</span>)؛ حدهای گسیل، تخصیص و معیارهای خدمت از بهره‌بردار و قاعدهٔ اتصال می‌آیند. نتیجه‌گیری دربارهٔ علتِ یک مشکلِ کیفیتِ توان فقط در حدِ شاهد است؛ اندازه‌گیری‌ها و آزمون‌های محل با روال‌های توافق‌شده و کارکنانِ صلاحیت‌دار انجام می‌شوند.</p>
</div>
</div>
</section>
<section id="sec-ch27-a" class="level2" data-number="27.2">
<h2 data-number="27.2" class="anchored" data-anchor-id="sec-ch27-a"><span class="header-section-number">27.2</span> الف. کمیت‌های کیفیتِ توان</h2>
<p><strong>کیفیتِ توان</strong> (به انگلیسی <span class="ltr" dir="ltr">power quality</span>) یعنی شکلِ ولتاژ و جریان چقدر به سینوسیِ تمیز، متعادل، با دامنه و فرکانسِ ثابت نزدیک است. نیروگاهِ مبدل‌محور هم از آن اثر می‌گیرد و هم بر آن اثر می‌گذارد. هر کمیت یک پرسش را پاسخ می‌دهد:</p>
<div id="tbl-ch27-quantities" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch27-quantities-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;27.1: کمیت‌های کیفیتِ توان و پرسشِ هر کدام
</figcaption>
<div aria-describedby="tbl-ch27-quantities-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>کمیت</th>
<th>پرسش</th>
<th>واحد یا شکل</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>هارمونیک و میان‌هارمونیک</td>
<td>چه بسامدهایی جز پایه هست؟</td>
<td>درصدِ پایه یا جریانِ تقاضا</td>
</tr>
<tr class="even">
<td>سوسو و تغییرِ سریعِ ولتاژ</td>
<td>ولتاژ چقدر و چه تند می‌لرزد؟</td>
<td><span class="ltr" dir="ltr">Pst</span>، <span class="ltr" dir="ltr">Plt</span>، درصد</td>
</tr>
<tr class="odd">
<td>نامتعادلی</td>
<td>سه فاز چقدر نابرابرند؟</td>
<td>نسبتِ توالیِ منفی به مثبت</td>
</tr>
<tr class="even">
<td>تغییرِ ولتاژ</td>
<td>دامنه در بازهٔ مجاز می‌ماند؟</td>
<td>درصدِ نامی، ده‌دقیقه‌ای</td>
</tr>
<tr class="odd">
<td>فرکانس</td>
<td>شبکه چقدر از ۵۰ هرتز دور است؟</td>
<td>هرتز</td>
</tr>
<tr class="even">
<td>گذرا</td>
<td>ضربه و نوسانِ کوتاه</td>
<td>ولتاژِ قله، زمان</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>روشِ اندازه‌گیری این کمیت‌ها را استاندارد تعریف می‌کند (<span class="ltr" dir="ltr">IEC 61000-4-30</span>، <span class="ltr" dir="ltr">STD-034</span>؛ برای هارمونیک <span class="ltr" dir="ltr">IEC 61000-4-7</span>، <span class="ltr" dir="ltr">STD-035</span>؛ برای سوسوسنج <span class="ltr" dir="ltr">IEC 61000-4-15</span>، <span class="ltr" dir="ltr">STD-129</span>)؛ این‌جا معنا و دام‌هایشان را می‌بینیم، نه جزئیاتِ روش را.</p>
<section id="sec-ch27-a-harmonics" class="level3" data-number="27.2.1">
<h3 data-number="27.2.1" class="anchored" data-anchor-id="sec-ch27-a-harmonics"><span class="header-section-number">27.2.1</span> هارمونیک: <span class="ltr" dir="ltr">THD</span> در برابرِ <span class="ltr" dir="ltr">TDD</span></h3>
<p><strong>ایده.</strong> اعوجاجِ کل را می‌توان نسبت به <strong>پایهٔ همان لحظه</strong> (<span class="ltr" dir="ltr">THD</span>) یا نسبت به <strong>بیشینهٔ جریانِ تقاضا</strong> (<span class="ltr" dir="ltr">TDD</span>) بیان کرد:</p>
<p><span id="eq-ch27-thd"><span class="math display">\[
\begin{aligned}
\mathrm{THD} &amp;= \frac{\sqrt{\sum_{h \ge 2} I_h^2}}{I_1} \\
\mathrm{TDD} &amp;= \frac{\sqrt{\sum_{h \ge 2} I_h^2}}{I_\text{L}}
\end{aligned}
\tag{27.1}\]</span></span></p>
<p>بسیاری از مبدل‌ها جریانِ هارمونیکیِ تقریباً ثابتی به آمپر دارند، تقریباً مستقل از توان:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb1"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb1-1"><a href="#cb1-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> thd(harmonics: <span class="bu">dict</span>, i1: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb1-2"><a href="#cb1-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Total harmonic distortion: sqrt(sum I_h^2) over the fundamental at</span></span>
<span id="cb1-3"><a href="#cb1-3" aria-hidden="true" tabindex="-1"></a><span class="co">    the moment of measurement."""</span></span>
<span id="cb1-4"><a href="#cb1-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> math.sqrt(<span class="bu">sum</span>(v <span class="op">*</span> v <span class="cf">for</span> v <span class="kw">in</span> harmonics.values())) <span class="op">/</span> i1</span>
<span id="cb1-5"><a href="#cb1-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-6"><a href="#cb1-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-7"><a href="#cb1-7" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> tdd(harmonics: <span class="bu">dict</span>, i_demand: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb1-8"><a href="#cb1-8" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Total demand distortion: the same harmonic sum over the maximum</span></span>
<span id="cb1-9"><a href="#cb1-9" aria-hidden="true" tabindex="-1"></a><span class="co">    demand current - it does not grow when the plant runs at low power."""</span></span>
<span id="cb1-10"><a href="#cb1-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> math.sqrt(<span class="bu">sum</span>(v <span class="op">*</span> v <span class="cf">for</span> v <span class="kw">in</span> harmonics.values())) <span class="op">/</span> i_demand</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>THD against TDD for one PV inverter (harmonic currents roughly
  fixed in amperes, as many converters behave; teaching):
  output   fundamental A   THD     TDD
      5%             265   32.7%    1.6%
     10%             529   16.3%    1.6%
     30%            1588    5.4%    1.6%
     60%            3175    2.7%    1.6%
    100%            5292    1.6%    1.6%
  at a cloudy dawn the THD looks alarming while the harmonic
  amperes - and their effect on the network voltage - are the
  same as at noon: a limit stated against the demand current
  (TDD) or in amperes judges the plant fairly; a report that
  quotes THD at low power must say so</code></pre>
<div id="exm-ch27-thdtdd" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.1 (سحرگاهِ ابری)</strong></span> <strong>پرسش.</strong> اینورترِ خورشیدی در <span class="ltr" dir="ltr">5 %</span> و <span class="ltr" dir="ltr">100 %</span> توان چه <span class="ltr" dir="ltr">THD</span> و <span class="ltr" dir="ltr">TDD</span> دارد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">THD</span> <span class="ltr" dir="ltr">32.7 %</span> و <span class="ltr" dir="ltr">1.6 %</span>؛ <span class="ltr" dir="ltr">TDD</span> در هر دو <span class="ltr" dir="ltr">1.6 %</span>.</p>
<p><strong>تفسیر.</strong> در سحرگاهِ ابری <span class="ltr" dir="ltr">THD</span> هشداردهنده است، در حالی که آمپرهای هارمونیک، و اثرشان بر ولتاژِ شبکه، همان ظهر است. حدی که برحسبِ جریانِ تقاضا یا آمپر بیان شود نیروگاه را منصفانه داوری می‌کند (<span class="ltr" dir="ltr">IEEE Std 519-2022</span>، <span class="ltr" dir="ltr">STD-128</span>، حد را در نقطهٔ اتصالِ مشترک و برحسبِ جریانِ تقاضا می‌گذارد و برای منبع‌های مبدل‌محور به استانداردهای ویژه‌شان ارجاع می‌دهد)؛ گزارشی که <span class="ltr" dir="ltr">THD</span> را در توانِ کم می‌آورد باید آن را بگوید. <strong>وارسی:</strong> <span class="math inline">\(1.6/0.05 = 32\)</span>.</p>
</div>
</section>
<section id="sec-ch27-a-window" class="level3" data-number="27.2.2">
<h3 data-number="27.2.2" class="anchored" data-anchor-id="sec-ch27-a-window"><span class="header-section-number">27.2.2</span> پنجره، نشت و میان‌هارمونیک</h3>
<p><strong>ایده.</strong> دستگاه هارمونیک را با تبدیلِ فوریه روی یک <strong>پنجرهٔ</strong> زمانی حساب می‌کند: ده سیکل (حدودِ <span class="ltr" dir="ltr">200 ms</span>)، با تفکیکِ <span class="ltr" dir="ltr">5 Hz</span>. اگر پنجره دقیقاً ده سیکلِ <strong>فرکانسِ واقعی</strong> نباشد، انرژیِ پایه به بِن‌های همسایه <strong>نشت</strong> می‌کند:</p>
<pre class="text"><code>a 200 ms window (5 Hz bins) on a 49.8 Hz signal with a 5th harmonic
  of 1.2 % and an interharmonic of 0.3 % at 182 Hz (teaching):
  window                      bin 250 Hz %   bin 180 Hz %   largest stray %
  synchronised to 49.8 Hz             1.21           0.21              0.01
  fixed at 50 Hz                      1.26           0.38              0.15
  a window that is not exactly ten cycles of the actual
  frequency smears the fundamental into its neighbours and
  spills into the harmonic and interharmonic bins; the
  measurement method (STD-035) locks the window to the
  measured frequency and groups the bins - an instrument
  that does not is not comparable</code></pre>
<div id="exm-ch27-leakage" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.2 (۴۹٫۸ هرتز و پنجرهٔ ۵۰ هرتزی)</strong></span> <strong>پرسش.</strong> سیگنالِ <span class="ltr" dir="ltr">49.8 Hz</span> با هارمونیکِ پنجمِ <span class="ltr" dir="ltr">1.2 %</span> و میان‌هارمونیکِ <span class="ltr" dir="ltr">0.3 %</span> در <span class="ltr" dir="ltr">182 Hz</span>: پنجرهٔ هم‌زمان و پنجرهٔ ثابتِ <span class="ltr" dir="ltr">50 Hz</span> چه نشان می‌دهند؟</p>
<p><strong>پاسخ.</strong> با پنجرهٔ هم‌زمان، بزرگ‌ترین بِنِ نادرست <span class="ltr" dir="ltr">0.01 %</span>؛ با پنجرهٔ ثابت <span class="ltr" dir="ltr">0.15 %</span> و بِنِ <span class="ltr" dir="ltr">180 Hz</span> <span class="ltr" dir="ltr">0.38 %</span> به‌جای <span class="ltr" dir="ltr">0.3 %</span>.</p>
<p><strong>تفسیر.</strong> روشِ اندازه‌گیری پنجره را به فرکانسِ اندازه‌گیری‌شده قفل و بِن‌ها را گروه‌بندی می‌کند؛ میان‌هارمونیکِ بینِ دو بِن حتی با پنجرهٔ هم‌زمان پخش می‌شود (<span class="ltr" dir="ltr">0.21 %</span> در یک بِن) و گروه‌بندی آن را جمع می‌کند. دستگاهی که این کارها را نکند با دیگری <strong>مقایسه‌پذیر</strong> نیست. <strong>وارسی:</strong> <span class="math inline">\(10/49.8 = 200.8\,\text{ms}\)</span> در برابرِ <span class="math inline">\(200\,\text{ms}\)</span>.</p>
</div>
<div id="fig-ch27-leakage" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch27-leakage-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch27-leakage.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch27-leakage-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;27.1: طیفِ پنجرهٔ ثابتِ <span class="ltr" dir="ltr">50 Hz</span> روی سیگنالِ <span class="ltr" dir="ltr">49.8 Hz</span>: نشتِ پایه به بِن‌های همسایه.
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch27-a-aggregation" class="level3" data-number="27.2.3">
<h3 data-number="27.2.3" class="anchored" data-anchor-id="sec-ch27-a-aggregation"><span class="header-section-number">27.2.3</span> تجمیع، صدکِ ۹۵ و ارزیابیِ هفتگی</h3>
<p><strong>ایده.</strong> مقدارهای <span class="ltr" dir="ltr">200 ms</span> در بازه‌های بلندتر (سه‌ثانیه، ده‌دقیقه، دوساعته) با <strong>ریشهٔ میانگینِ مربعات</strong> تجمیع می‌شوند؛ ارزیابی معمولاً روی <strong>صدکِ ۹۵</strong> مقدارهای ده‌دقیقه‌ایِ یک هفته است:</p>
<pre class="text"><code>a week of 10-minute 5th-harmonic voltages at the POC (A-338):
  1,008 values: mean 1.17 %, 95th percentile 1.83 %, maximum 2.02 %
  the 95th percentile ignores the highest 5 % (about 8 hours)
  - the usual form of a weekly assessment; one high 10-minute
  value is not a breach, a high percentile is
  2-hour aggregation (12 values) raises nothing: max 1.73 %</code></pre>
<div id="exm-ch27-aggregation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.3 (یک مقدارِ بالا، تخلف نیست)</strong></span> <strong>پرسش.</strong> از ۱۰۰۸ مقدارِ ده‌دقیقه‌ای، میانگین، صدکِ ۹۵ و بیشینه چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">1.17 %</span>، <span class="ltr" dir="ltr">1.83 %</span> و <span class="ltr" dir="ltr">2.02 %</span>.</p>
<p><strong>تفسیر.</strong> صدکِ ۹۵ بالاترین پنج درصد (حدودِ هشت ساعت) را کنار می‌گذارد؛ یک مقدارِ ده‌دقیقه‌ایِ بالا تخلف نیست، صدکِ بالا هست. تجمیعِ دوساعته بیشینه را پایین می‌آورد (<span class="ltr" dir="ltr">1.73 %</span>)، چون اوج‌های کوتاه را میانگین می‌کند. <strong>وارسی:</strong> <span class="math inline">\(0.05 \times 1{,}008 = 50\)</span> مقدار.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="ltr" dir="ltr">THD</span> در <span class="ltr" dir="ltr">20 %</span> توان وقتی <span class="ltr" dir="ltr">TDD</span> <span class="ltr" dir="ltr">1.6 %</span> است؟</li>
<li>چرا پنجره باید به فرکانسِ اندازه‌گیری‌شده قفل شود؟</li>
<li>صدکِ ۹۵ چند مقدار از ۱۰۰۸ را کنار می‌گذارد؟</li>
<li>چرا تجمیعِ دوساعته بیشینه را کم می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-a-unbalance" class="level3" data-number="27.2.4">
<h3 data-number="27.2.4" class="anchored" data-anchor-id="sec-ch27-a-unbalance"><span class="header-section-number">27.2.4</span> نامتعادلیِ ولتاژ</h3>
<p><strong>ایده.</strong> نامتعادلی نسبتِ ولتاژِ توالیِ منفی به مثبت است (<span class="math inline">\(u_2 = |V_2|/|V_1|\)</span>؛ مؤلفه‌های متقارن در فصلِ ۲۶). نیروگاهِ مبدلی جریانِ متعادل می‌کشد و خودش کمی نامتعادلی می‌سازد؛ ولی مبدل‌هایش نامتعادلیِ شبکه را به‌صورتِ ولتاژِ توالیِ منفی می‌بینند و کنترل و لینکِ <span class="ltr" dir="ltr">DC</span> آن‌ها با موجکِ <span class="ltr" dir="ltr">100 Hz</span> پاسخ می‌دهند:</p>
<pre class="text"><code>voltage unbalance from three phase voltages (negative / positive):
  phase magnitudes pu        angles deg           unbalance %
  (1.0, 1.0, 1.0)            (0, -120, 120)             0.00
  (1.0, 0.98, 1.01)          (0, -120, 120)             0.88
  (1.0, 0.97, 1.0)           (0, -121, 119.5)           0.87
  a converter plant draws balanced currents and adds little
  unbalance itself; but its converters see the network's
  unbalance as a negative-sequence voltage, and their control
  and DC links respond to it (ripple at 100 Hz) - the
  unbalance at the POC is measured before and after</code></pre>
<div id="exm-ch27-unbalance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.4 (دو درصد، نزدیک به یک درصد)</strong></span> <strong>پرسش.</strong> اگر ولتاژِ فازِ <span class="ltr" dir="ltr">b</span> <span class="ltr" dir="ltr">2 %</span> کم و فازِ <span class="ltr" dir="ltr">c</span> <span class="ltr" dir="ltr">1 %</span> زیاد باشد، نامتعادلی چقدر است؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">0.88 %</span>.</p>
<p><strong>تفسیر.</strong> نامتعادلی از دامنه‌ها <strong>و</strong> زاویه‌ها می‌آید؛ زاویه‌های کمی نابرابر هم همین اندازه می‌سازند. نامتعادلی در نقطهٔ اتصال پیش و پس از نیروگاه سنجیده می‌شود تا سهمِ نیروگاه جدا شود. <strong>وارسی:</strong> خروجیِ برنامه؛ در این مثال نامتعادلی حدودِ یک‌سومِ اختلافِ بیشترین و کمترین دامنه (<span class="ltr" dir="ltr">3 %</span>) است.</p>
</div>
</section>
<section id="sec-ch27-a-flicker" class="level3" data-number="27.2.5">
<h3 data-number="27.2.5" class="anchored" data-anchor-id="sec-ch27-a-flicker"><span class="header-section-number">27.2.5</span> تغییرِ سریعِ ولتاژ و سوسو</h3>
<p><strong>ایده.</strong> وقتی ابر توانِ خورشیدی را می‌برد، ولتاژ تغییر می‌کند: <span class="math inline">\(\Delta U/U \approx (\Delta P\,R + \Delta Q\,X)/U^2\)</span>. <strong>تغییرِ سریعِ ولتاژ</strong> یک پله است و <strong>سوسو</strong> (فلیکر؛ به انگلیسی <span class="ltr" dir="ltr">flicker</span>) لرزشِ تکرارشونده‌ای که چشم در نورِ لامپ می‌بیند؛ شدتِ آن با سوسوسنجِ استاندارد (<span class="ltr" dir="ltr">Pst</span> کوتاه‌مدت، <span class="ltr" dir="ltr">Plt</span> بلندمدت؛ <span class="ltr" dir="ltr">STD-129</span>) سنجیده می‌شود:</p>
<p><span id="eq-ch27-rvc"><span class="math display">\[
\frac{\Delta U}{U} \approx \frac{\Delta P\,R + \Delta Q\,X}{U^2}
\tag{27.2}\]</span></span></p>
<pre class="text"><code>rapid voltage change when a cloud takes 30 MW of PV in a minute
  bus (S_sc MVA, X/R)            dU %, Q held   Q to cancel Mvar
  POC, strong (1,500, 8)                -0.25                3.8
  POC, weak (500, 5)                    -1.18                6.0
  33 kV bus (365, 10)                   -0.82                3.0
  a resistive grid feels active power, a reactive one the
  reactive power: on a weak, resistive network a cloud is a
  visible step; the converters' fast Q (lesson B) can cancel
  it - the limit for rapid changes and flicker is the
  operator's (the flicker report of the STD-130 family)</code></pre>
<div id="exm-ch27-rvc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.5 (ابر روی شبکهٔ ضعیف)</strong></span> <strong>پرسش.</strong> افتِ <span class="ltr" dir="ltr">30 MW</span> در یک دقیقه در نقطهٔ اتصالِ قوی (<span class="ltr" dir="ltr">1,500 MVA</span>، <span class="ltr" dir="ltr">X/R</span> ۸)، ضعیف (<span class="ltr" dir="ltr">500 MVA</span>، <span class="ltr" dir="ltr">X/R</span> ۵) و شینهٔ <span class="ltr" dir="ltr">33 kV</span> چه تغییری می‌سازد و چه توانِ واکنشی آن را خنثی می‌کند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">−0.25 %</span>، <span class="ltr" dir="ltr">−1.18 %</span> و <span class="ltr" dir="ltr">−0.82 %</span>؛ برای خنثی‌کردن <span class="ltr" dir="ltr">3.8</span>، <span class="ltr" dir="ltr">6.0</span> و <span class="ltr" dir="ltr">3.0 Mvar</span>.</p>
<p><strong>تفسیر.</strong> شبکهٔ مقاومتی توانِ فعال را حس می‌کند و شبکهٔ راکتیو توانِ واکنشی را؛ روی شبکهٔ ضعیف و مقاومتی، ابر یک پلهٔ دیدنی است. توانِ واکنشیِ سریعِ مبدل‌ها (<a href="#sec-ch27-b-capability" class="quarto-xref"><span>بخش 27.3.6</span></a>) آن را خنثی می‌کند. حدِ تغییرِ سریع و سوسو را بهره‌بردار می‌گذارد، با گزارشِ سوسوی همان خانوادهٔ <span class="ltr" dir="ltr">STD-130</span>. <strong>وارسی:</strong> <span class="math inline">\(\Delta Q = \Delta P \cdot R/X = 30/5 = 6\)</span>.</p>
</div>
</section>
<section id="sec-ch27-a-chain" class="level3" data-number="27.2.6">
<h3 data-number="27.2.6" class="anchored" data-anchor-id="sec-ch27-a-chain"><span class="header-section-number">27.2.6</span> زنجیرهٔ اندازه‌گیری: چه چیزی را می‌توان باور کرد</h3>
<p><strong>ایده.</strong> دستگاهِ کیفیتِ توان هر قدر دقیق باشد، از راهِ ترانسفورماتورهای ولتاژ و جریان می‌بیند؛ و این‌ها در بسامدهای هارمونیک رفتارِ دیگری دارند:</p>
<pre class="text"><code>the measuring chain sets what can be trusted (concept):
  element               at harmonics                     use for harmonics
  capacitive VT (CVT)   resonant: wrong at harmonics     no
  inductive VT          good to a few kHz                voltages
  protection CT core    phase error, saturates           no
  metering CT core      good to kHz, low burden          currents
  PQ instrument         class of the method              certificate, sync
  a 132 kV bay often has only capacitive VTs: harmonic
  voltages measured through them are wrong at the 5th and
  beyond - the monitoring plan names the transducer, not only
  the instrument</code></pre>
<div id="exm-ch27-chain" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.6 (<span class="ltr" dir="ltr">CVT</span> در بِیِ خط)</strong></span> <strong>پرسش.</strong> در بِیِ <span class="ltr" dir="ltr">132 kV</span> فقط ترانسفورماتورِ ولتاژِ خازنی هست. هارمونیکِ ولتاژِ نقطهٔ اتصال را چگونه بسنجید؟</p>
<p><strong>پاسخ.</strong> نه از راهِ <span class="ltr" dir="ltr">CVT</span>: تقسیم‌گرِ تشدیدیِ آن در هارمونیک‌ها خطای بزرگ دارد. یا ترانسفورماتورِ القایی یا تقسیم‌گرِ مناسب لازم است، یا اندازه‌گیری در شینهٔ <span class="ltr" dir="ltr">33 kV</span> با <span class="ltr" dir="ltr">VT</span>ِ القایی و انتقال با مدل.</p>
<p><strong>تفسیر.</strong> طرحِ پایش <strong>مبدل</strong> را نام می‌برد، نه فقط دستگاه را (<a href="#sec-ch27-c-plan" class="quarto-xref"><span>بخش 27.4.3</span></a>). هستهٔ حفاظتیِ <span class="ltr" dir="ltr">CT</span> هم برای هارمونیک مناسب نیست؛ هستهٔ اندازه‌گیری با بارِ کم مناسب‌تر است. <strong>وارسی:</strong> هر ردیفِ جدول یک کاربرد دارد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نامتعادلیِ ولتاژ با فازِ <span class="ltr" dir="ltr">b</span> در <span class="ltr" dir="ltr">0.95</span> پریونیت؟</li>
<li>افتِ <span class="ltr" dir="ltr">20 MW</span> روی <span class="ltr" dir="ltr">500 MVA</span> با <span class="ltr" dir="ltr">X/R</span> ۵ چه تغییری می‌سازد و چه توانِ واکنشی آن را خنثی می‌کند؟</li>
<li>چرا <span class="ltr" dir="ltr">CVT</span> برای هارمونیک مناسب نیست؟</li>
<li>سوسو و تغییرِ سریعِ ولتاژ چه فرقی دارند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-a-dips" class="level3" data-number="27.2.7">
<h3 data-number="27.2.7" class="anchored" data-anchor-id="sec-ch27-a-dips"><span class="header-section-number">27.2.7</span> فرورفتِ ولتاژ: جدولِ عمق و مدت</h3>
<p><strong>ایده.</strong> <strong>فرورفتِ ولتاژ</strong> (شکلِ کوتاهِ «افتِ کوتاه‌مدتِ ولتاژ» در فصلِ ۷؛ به انگلیسی <span class="ltr" dir="ltr">voltage dip</span>) کاهشِ کوتاهِ ولتاژ است، معمولاً از خطایی در شبکه که حفاظتش آن را پاک می‌کند. یک سالِ فرورفت‌ها در جدولی از <strong>ولتاژِ باقی‌مانده</strong> و <strong>مدت</strong> خلاصه می‌شود؛ هر خانه با پوشِ عبور از خطا (فصلِ ۲۶) مقایسه می‌شود:</p>
<pre class="text"><code>a year of voltage dips at the POC (synthetic, 40 events):
  remaining voltage %   0.02-0.2 s   0.2-0.5 s   0.5-1 s   1-5 s
        5 -  30 %              0         0         0         0
       30 -  60 %              8         8         0         0
       60 -  70 %              4         0         0         0
       70 -  80 %              7         4         0         1
       80 -  90 %              5         2         0         0
  deepest dip leaves 39 % voltage; most dips are shallow and short
  (faults on the network cleared by its protection): each
  cell is compared with the ride-through envelope (ch 26) -
  a plant that trips on dips the envelope covers fails its
  requirement, and the dip table is the evidence of what the
  network delivers</code></pre>
<div id="exm-ch27-dips" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.7 (چهل رویداد، بیشترشان کوتاه)</strong></span> <strong>پرسش.</strong> از ۳۹ فرورفتِ ساختگی، ژرف‌ترین چیست و چند تا کوتاه‌تر از <span class="ltr" dir="ltr">0.5 s</span>اند؟</p>
<p><strong>پاسخ.</strong> ژرف‌ترین <span class="ltr" dir="ltr">39 %</span> ولتاژ را باقی می‌گذارد؛ ۳۸ رویداد کوتاه‌تر از <span class="ltr" dir="ltr">0.5 s</span>.</p>
<p><strong>تفسیر.</strong> نیروگاهی که روی فرورفت‌هایی قطع کند که پوش آن‌ها را می‌پوشاند، الزام را می‌شکند؛ جدولِ فرورفت شاهدِ آن چیزی است که شبکه می‌دهد و هر قطعِ نیروگاه با خانهٔ خودش مقایسه می‌شود. <strong>وارسی:</strong> جمعِ خانه‌ها <span class="ltr" dir="ltr">39</span>، چون یک رویدادِ ساختگی بیرون از ردیف‌هاست.</p>
</div>
</section>
<section id="sec-ch27-a-transient" class="level3" data-number="27.2.8">
<h3 data-number="27.2.8" class="anchored" data-anchor-id="sec-ch27-a-transient"><span class="header-section-number">27.2.8</span> گذرای برق‌دار کردنِ صافی</h3>
<p><strong>ایده.</strong> برق‌دار کردنِ خازن یا صافی یک <strong>گذرا</strong>ست: ولتاژ با بسامدِ تشدیدِ شبکه و خازن (<span class="math inline">\(f \approx 50\sqrt{S_\text{sc}/Q}\)</span>) نوسان می‌کند:</p>
<pre class="text"><code>energising the 5 Mvar filter at the 33 kV bus (teaching):
  ringing frequency ~ 50 x sqrt(S_sc / Q) = 367 Hz
  rated current 87 A; inrush peak ~ sqrt2 x I x h = 908 A
  bus voltage overshoot up to about 2 pu at the worst instant
  (lightly damped); switching at voltage zero (controlled
  switching) or a pre-insertion resistor keeps it near 1.1 pu
  the transient is a power-quality event too: the operator's
  limit for switching transients applies, and sensitive loads
  nearby may notice it</code></pre>
<div id="exm-ch27-transient" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.8 (سیصدوشصت‌وهفت هرتز)</strong></span> <strong>پرسش.</strong> برق‌دار کردنِ صافیِ <span class="ltr" dir="ltr">5 Mvar</span> روی شینهٔ <span class="ltr" dir="ltr">365 MVA</span> با چه بسامدی نوسان می‌کند و قلهٔ جریانِ هجومی چقدر است؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">367 Hz</span> و <span class="ltr" dir="ltr">908 A</span> در برابرِ <span class="ltr" dir="ltr">87 A</span> نامی.</p>
<p><strong>تفسیر.</strong> فراجهشِ ولتاژ در بدترین لحظه تا حدودِ دو پریونیت می‌رسد؛ کلیدزنیِ کنترل‌شده در صفرِ ولتاژ یا مقاومتِ پیش‌وصل آن را نزدیکِ <span class="ltr" dir="ltr">1.1</span> پریونیت نگه می‌دارد (فصلِ ۲۵ همین را برای ترانسفورماتور دید). گذرا هم رویدادِ کیفیتِ توان است و حدِ بهره‌بردار برای آن به کار می‌رود. <strong>وارسی:</strong> <span class="math inline">\(50\sqrt{365/6.77} = 367\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>فرورفت با <span class="ltr" dir="ltr">70 %</span> ولتاژِ باقی‌مانده و <span class="ltr" dir="ltr">0.3 s</span> در کدام خانه است؟</li>
<li>بسامدِ گذرای برق‌دار کردنِ <span class="ltr" dir="ltr">3 Mvar</span> خازن روی <span class="ltr" dir="ltr">365 MVA</span>؟</li>
<li>چرا کلیدزنیِ کنترل‌شده گذرا را کم می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-a-flicker2" class="level3" data-number="27.2.9">
<h3 data-number="27.2.9" class="anchored" data-anchor-id="sec-ch27-a-flicker2"><span class="header-section-number">27.2.9</span> سوسوی توربین‌ها، سوسوی بلندمدت و <span class="ltr" dir="ltr">THD</span>ِ ولتاژ</h3>
<p><strong>ضریبِ سوسو.</strong> سوسوی یک توربین در کارِ پیوسته با <strong>ضریبِ سوسو</strong> <span class="math inline">\(c\)</span> از آزمونِ نوعی (<span class="ltr" dir="ltr">STD-053</span>) برآورد می‌شود: <span class="math inline">\(P_\text{st} \approx c\,S_\text{n}/S_\text{sc}\)</span>؛ برای <span class="math inline">\(N\)</span> توربینِ یکسان با جمعِ توانی <span class="math inline">\(\times\sqrt{N}\)</span>:</p>
<p><span id="eq-ch27-flickersum"><span class="math display">\[
P_{\text{st},\Sigma} \approx \frac{1}{S_\text{sc}}\sqrt{\sum_i \left(c_i\,S_{\text{n},i}\right)^2}
\tag{27.3}\]</span></span></p>
<pre class="text"><code>flicker of the 12 turbines by the flicker coefficient (teaching c = 5)
  Pst of one turbine = c S_n / S_k; of N equal turbines x sqrt(N)
  network S_k MVA   one turbine   twelve turbines
              1500         0.018             0.064
               600         0.046             0.159
               300         0.092             0.318
  the coefficient comes from the turbine's type test (the
  measurement standard STD-053 defines it for grid angles and
  wind speeds); summed over the farm it stays far below the
  operator's planning level even on a weak network - wind
  farms with modern converters rarely set flicker limits</code></pre>
<div id="exm-ch27-flicker" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.9 (یک‌سوم حتی در شبکهٔ ضعیف)</strong></span> <strong>پرسش.</strong> سوسوی دوازده توربین با <span class="math inline">\(c = 5\)</span> روی شبکهٔ <span class="ltr" dir="ltr">1,500</span> و <span class="ltr" dir="ltr">300 MVA</span>؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.064</span> و <span class="ltr" dir="ltr">0.318</span>.</p>
<p><strong>تفسیر.</strong> ضریب از آزمونِ نوعیِ توربین برای زاویه‌های شبکه و سرعت‌های باد تعریف می‌شود؛ جمعِ مزرعه حتی روی شبکهٔ ضعیف بسیار زیرِ ترازِ برنامه‌ریزیِ بهره‌بردار می‌ماند: مزرعه‌های بادیِ امروزی با مبدلِ کامل به‌ندرت حدِ سوسو را می‌سازند. <strong>وارسی:</strong> <span class="math inline">\(5 \times 5.5/300 \times 3.46 = 0.318\)</span>.</p>
</div>
<p><strong>سوسوی بلندمدت.</strong> دوازده مقدارِ ده‌دقیقه‌ایِ <span class="math inline">\(P_\text{st}\)</span> با ریشهٔ سومِ میانگینِ مکعب‌ها به <span class="math inline">\(P_\text{lt}\)</span> دوساعته تبدیل می‌شوند:</p>
<p><span id="eq-ch27-plt"><span class="math display">\[
P_\text{lt} = \left(\frac{1}{12}\sum_{i=1}^{12} P_{\text{st},i}^3\right)^{1/3}
\tag{27.4}\]</span></span></p>
<pre class="text"><code>long-term flicker Plt from twelve 10-minute Pst values (2 hours)
  Pst: 0.25 0.30 0.28 0.35 0.90 0.32 0.27 0.26 0.31 0.29 0.30 0.28
  Plt = (sum Pst^3 / 12)^(1/3) = 0.438;  mean Pst = 0.343
  the cube weights the one high value (0.90, a switching
  event) strongly: Plt sits above the plain mean - a rule
  chosen so that short severe flicker is not averaged away</code></pre>
<div id="exm-ch27-plt" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.10 (مکعب، مقدارِ تند را نگه می‌دارد)</strong></span> <strong>پرسش.</strong> با یک <span class="math inline">\(P_\text{st}\)</span> برابرِ <span class="ltr" dir="ltr">0.90</span> میانِ مقدارهای حدودِ <span class="ltr" dir="ltr">0.3</span>، <span class="math inline">\(P_\text{lt}\)</span> و میانگینِ ساده چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.438</span> و <span class="ltr" dir="ltr">0.343</span>.</p>
<p><strong>تفسیر.</strong> مکعب مقدارِ بالا را پررنگ می‌کند تا سوسوی کوتاه و شدید با میانگین‌گیری گم نشود. <strong>وارسی:</strong> <span class="math inline">\(0.9^3 = 0.729\)</span> بیش از دو برابرِ جمعِ مکعب‌های یازده مقدارِ دیگر (<span class="ltr" dir="ltr">0.28</span>).</p>
</div>
<p><strong><span class="ltr" dir="ltr">THD</span>ِ ولتاژ.</strong> اعوجاجِ کلِ ولتاژ از هارمونیک‌های جدا ساخته می‌شود؛ ولی کل ممکن است پنهان کند کدام مرتبه مشکل است:</p>
<pre class="text"><code>voltage THD at the POC from the measured harmonics (teaching, % of U1)
  h5: 1.83, h7: 0.90, h11: 0.50, h13: 0.40
  THD_U = sqrt(sum U_h^2) = 2.14 %
  a total can hide which order is the problem: the 5th holds
  73% of the sum of squares here; limits and planning levels
  are given per order as well as in total</code></pre>
<div id="exm-ch27-thdv" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.11 (پنجم، سه‌چهارمِ کل)</strong></span> <strong>پرسش.</strong> با هارمونیک‌های <span class="ltr" dir="ltr">1.83</span>، <span class="ltr" dir="ltr">0.90</span>، <span class="ltr" dir="ltr">0.50</span> و <span class="ltr" dir="ltr">0.40 %</span>، <span class="ltr" dir="ltr">THD</span>ِ ولتاژ و سهمِ پنجم چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">2.14 %</span>؛ پنجم <span class="ltr" dir="ltr">73 %</span> از جمعِ مربعات.</p>
<p><strong>تفسیر.</strong> حدها و ترازهای برنامه‌ریزی هم برای هر مرتبه و هم برای کل داده می‌شوند؛ گزارش هر دو را می‌آورد. <strong>وارسی:</strong> <span class="math inline">\(\sqrt{3.35 + 0.81 + 0.25 + 0.16} = 2.14\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سوسوی شش توربینِ <span class="ltr" dir="ltr">5.5 MVA</span> با <span class="math inline">\(c = 8\)</span> روی <span class="ltr" dir="ltr">600 MVA</span>؟</li>
<li><span class="math inline">\(P_\text{lt}\)</span> دوازده مقدارِ برابرِ <span class="ltr" dir="ltr">0.4</span>؟</li>
<li><span class="ltr" dir="ltr">THD</span>ِ ولتاژ با پنجمِ <span class="ltr" dir="ltr">2.0</span> و هفتمِ <span class="ltr" dir="ltr">1.5 %</span>؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-a-supra" class="level3" data-number="27.2.10">
<h3 data-number="27.2.10" class="anchored" data-anchor-id="sec-ch27-a-supra"><span class="header-section-number">27.2.10</span> ابرهارمونیک‌ها و جریانِ مستقیمِ اینورترها</h3>
<p><strong>ابرهارمونیک‌ها.</strong> مبدل‌ها با بسامدِ کلیدزنیِ چند کیلوهرتز کار می‌کنند؛ مؤلفه‌های <span class="ltr" dir="ltr">2</span> تا <span class="ltr" dir="ltr">150 kHz</span> را <strong>ابرهارمونیک</strong> (به انگلیسی <span class="ltr" dir="ltr">supraharmonics</span>) می‌نامند. جریانی که مبدل در شینهٔ <span class="ltr" dir="ltr">33 kV</span> تزریق می‌کند میانِ راهِ شبکه (القایی، با بسامد بالا می‌رود) و ظرفیتِ خازنیِ کابل‌ها (با بسامد پایین می‌آید) تقسیم می‌شود:</p>
<pre class="text"><code>where a converter's high-frequency current goes (33 kV bus, teaching)
  grid path (365 MVA, X/R 10) against the cable capacitance (1.77 Mvar):
  series resonance near 718 Hz
  frequency Hz   share flowing to the grid
           250                       1.14
           700                      20.00
          2500                       0.09
          5000                       0.02
          9000                       0.01
  near the resonance the grid share is amplified; above it the
  switching frequencies (2-150 kHz, 'supraharmonics') circulate
  between the converters, their own filter capacitors and the
  cables - they rarely reach the POC but can disturb meters,
  power-line signalling and other converters inside the plant;
  they are measured with a different method and band grouping,
  and only if the operator or the plant's own problems ask</code></pre>
<div id="fig-ch27-supra" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch27-supra-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch27-supra.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch27-supra-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;27.2: سهمی از جریانِ تزریق‌شده در شینهٔ <span class="ltr" dir="ltr">33 kV</span> که به شبکه می‌رسد، بر حسبِ بسامد (مدلِ آموزشی): تقویت نزدیکِ تشدید و افت با مربعِ بسامد پس از آن.
</figcaption>
</figure>
</div>
<div id="exm-ch27-supra" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.12 (در نیروگاه می‌ماند)</strong></span> <strong>پرسش.</strong> در <span class="ltr" dir="ltr">2.5 kHz</span> و <span class="ltr" dir="ltr">700 Hz</span> چه سهمی از جریانِ تزریق‌شده به شبکه می‌رسد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">0.09</span> در <span class="ltr" dir="ltr">2.5 kHz</span>؛ در <span class="ltr" dir="ltr">700 Hz</span> حدودِ ۲۰ برابر (تقویت در تشدیدِ سری، که فقط مقاومت محدودش می‌کند).</p>
<p><strong>تفسیر.</strong> ابرهارمونیک‌ها بیشتر میانِ مبدل‌ها، خازن‌های صافیِ خودشان و کابل‌ها می‌چرخند؛ به نقطهٔ اتصال کم می‌رسند ولی ممکن است کنتورها، سیگنال‌دهی روی خطِ قدرت و مبدل‌های دیگرِ درونِ نیروگاه را آشفته کنند. اندازه‌گیریِ آن‌ها روش و دسته‌بندیِ بسامدیِ جداگانه دارد و فقط وقتی انجام می‌شود که بهره‌بردار بخواهد یا مشکلی درونِ نیروگاه دیده شود. همان تشدیدِ نزدیکِ <span class="ltr" dir="ltr">700 Hz</span> (مرتبهٔ ۱۴) همان است که اسکنِ امپدانس نشان داد (<a href="#sec-ch27-b-resonance" class="quarto-xref"><span>بخش 27.3.2</span></a>). <strong>وارسی:</strong> <span class="math inline">\(50\sqrt{365/1.77} = 718\,\text{Hz}\)</span> و <span class="math inline">\(1/|1 - (2500/718)^2| = 0.09\)</span>.</p>
</div>
<p><strong>جریانِ مستقیم.</strong> اینورتر ممکن است جریانِ مستقیمِ کوچکی به خروجی بدهد. معیارِ درست برای سنجیدنش جریانِ مغناطیس‌کنندهٔ ترانسفورماتور است، نه جریانِ نامی:</p>
<pre class="text"><code>DC current from an inverter against the unit transformer's magnetising
  current (5.6 MVA, 600 V side: rated 5389 A; magnetising 0.3 %,
  peak 23 A; teaching)
  DC % of rated   DC A   DC / magnetising peak
           0.10      5                     0.2
           0.25     13                     0.6
           0.50     27                     1.2
           1.00     54                     2.4
  a DC current that is 'only 0.5 % of rated' is larger than
  the peak magnetising current: the core is biased into
  saturation on one half-cycle - noise, heat and even
  harmonics (2nd, 4th) in the measurement; even orders in
  a spectrum are a clue for this or for a half-wave fault
  (lesson C); the inverter's DC limit comes from its
  type test and the transformer maker's tolerance</code></pre>
<div id="exm-ch27-dc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.13 (نیم درصد، بیش از کافی)</strong></span> <strong>پرسش.</strong> جریانِ مستقیمِ <span class="ltr" dir="ltr">0.5 %</span> جریانِ نامیِ ترانسفورماتورِ <span class="ltr" dir="ltr">5.6 MVA</span> در سمتِ <span class="ltr" dir="ltr">600 V</span> با قلهٔ جریانِ مغناطیس‌کننده چه نسبتی دارد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">27 A</span> در برابرِ <span class="ltr" dir="ltr">23 A</span>: <span class="ltr" dir="ltr">1.2</span> برابر.</p>
<p><strong>تفسیر.</strong> هسته در یک نیم‌چرخه به اشباع رانده می‌شود: صدا، گرما و هارمونیک‌های <strong>زوج</strong> (دوم، چهارم). هارمونیکِ زوج در طیف سرنخی برای همین یا برای عیبِ نیم‌موج است (<a href="#sec-ch27-c-causes" class="quarto-xref"><span>بخش 27.4.5</span></a>). حدِ جریانِ مستقیمِ اینورتر از آزمونِ نوعیِ آن و رواداریِ سازندهٔ ترانسفورماتور می‌آید. <strong>وارسی:</strong> <span class="math inline">\(5.6 \times 10^6/(\sqrt{3} \times 600) = 5{,}389\,\text{A}\)</span> و <span class="math inline">\(\sqrt{2} \times 5{,}389 \times 0.003 = 23\,\text{A}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سهمِ رسیده به شبکه در <span class="ltr" dir="ltr">5 kHz</span>؟</li>
<li>با جریانِ مغناطیس‌کنندهٔ <span class="ltr" dir="ltr">0.5 %</span>، جریانِ مستقیمِ <span class="ltr" dir="ltr">0.5 %</span> چه نسبتی با قلهٔ آن دارد؟</li>
<li>چرا هارمونیک‌های زوج در طیفِ یک نیروگاهِ سالم کوچک‌اند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-a-dippath" class="level3" data-number="27.2.11">
<h3 data-number="27.2.11" class="anchored" data-anchor-id="sec-ch27-a-dippath"><span class="header-section-number">27.2.11</span> فرورفت از نقطهٔ اتصال تا پایانهٔ واحد</h3>
<p><strong>ایده.</strong> فرورفتی که در نقطهٔ اتصال اندازه‌گیری می‌شود همان نیست که پایانهٔ اینورتر یا توربین می‌بیند. ترانسفورماتورِ ستاره–مثلث مؤلفهٔ صفر را حذف می‌کند و ولتاژِ هر فاز در سمتِ دیگر از ولتاژِ <strong>خط‌به‌خطِ</strong> سمتِ نخست ساخته می‌شود:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb15"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb15-1"><a href="#cb15-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> through_delta(v: np.ndarray) <span class="op">-&gt;</span> np.ndarray:</span>
<span id="cb15-2"><a href="#cb15-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Phase voltages (pu) on the far side of a delta-star or star-delta</span></span>
<span id="cb15-3"><a href="#cb15-3" aria-hidden="true" tabindex="-1"></a><span class="co">    transformer: line-to-line voltages of the near side / sqrt3 (the</span></span>
<span id="cb15-4"><a href="#cb15-4" aria-hidden="true" tabindex="-1"></a><span class="co">    30-degree shift does not change magnitudes; zero sequence is lost)."""</span></span>
<span id="cb15-5"><a href="#cb15-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.array([v[<span class="dv">0</span>] <span class="op">-</span> v[<span class="dv">1</span>], v[<span class="dv">1</span>] <span class="op">-</span> v[<span class="dv">2</span>], v[<span class="dv">2</span>] <span class="op">-</span> v[<span class="dv">0</span>]]) <span class="op">/</span> math.sqrt(<span class="dv">3</span>)</span>
<span id="cb15-6"><a href="#cb15-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb15-7"><a href="#cb15-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb15-8"><a href="#cb15-8" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> positive_seq(v: np.ndarray) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb15-9"><a href="#cb15-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">abs</span>((v[<span class="dv">0</span>] <span class="op">+</span> A <span class="op">*</span> v[<span class="dv">1</span>] <span class="op">+</span> A <span class="op">*</span> A <span class="op">*</span> v[<span class="dv">2</span>]) <span class="op">/</span> <span class="dv">3</span>)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>a dip at the POC as seen further into the plant (magnitudes, pu)
  case / place                    phase a   phase b   phase c   pos. seq
  single-phase fault (0.3 pu)
    POC 132 kV (phase-earth)          0.30      1.00      1.00       0.77
    33 kV bus (after YNd11)           0.68      1.00      0.68       0.77
    unit 600 V (after Dyn)            0.91      0.91      0.53       0.77
  phase-to-phase fault
    POC 132 kV (phase-earth)          1.00      0.50      0.50       0.50
    33 kV bus (after YNd11)           0.87      0.00      0.87       0.50
    unit 600 V (after Dyn)            0.50      0.50      1.00       0.50
  one deep phase at the POC becomes two moderate ones at
  33 kV and one deeper one again at 600 V; a phase-to-phase
  fault looks deeper at 33 kV (one phase at zero) than at
  the POC; the positive sequence (what most converters
  control) is the same at every level - a ride-through
  check states which voltage it uses (lowest phase, line-
  to-line or positive sequence) and where</code></pre>
<div id="exm-ch27-dippath" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.14 (یک فازِ عمیق، دو فازِ متوسط)</strong></span> <strong>پرسش.</strong> خطای تک‌فاز ولتاژِ یک فاز را در نقطهٔ اتصال به <span class="ltr" dir="ltr">0.30</span> پریونیت می‌رساند. شینهٔ <span class="ltr" dir="ltr">33 kV</span> و پایانهٔ <span class="ltr" dir="ltr">600 V</span> چه می‌بینند؟</p>
<p><strong>پاسخ.</strong> در <span class="ltr" dir="ltr">33 kV</span> دو فاز <span class="ltr" dir="ltr">0.68</span> و یکی <span class="ltr" dir="ltr">1.00</span>؛ در <span class="ltr" dir="ltr">600 V</span> دو فاز <span class="ltr" dir="ltr">0.91</span> و یکی <span class="ltr" dir="ltr">0.53</span>؛ دنبالهٔ مثبت در هر سه جا <span class="ltr" dir="ltr">0.77</span>.</p>
<p><strong>تفسیر.</strong> خطای فاز به فاز برعکس در <span class="ltr" dir="ltr">33 kV</span> عمیق‌تر به نظر می‌رسد (یک فاز صفر). پس بررسیِ عبور از خطا باید بگوید با کدام ولتاژ (کمترین فاز، خط‌به‌خط یا دنبالهٔ مثبت) و در کجا سنجیده می‌شود؛ مقایسهٔ رکوردِ نقطهٔ اتصال با رکوردِ واحد بدونِ این ترجمه به نتیجهٔ نادرست می‌رسد (<a href="#sec-ch27-a-dips" class="quarto-xref"><span>بخش 27.2.7</span></a>). <strong>وارسی:</strong> <span class="math inline">\(|0.3 - a^2|/\sqrt{3} = |0.8 + 0.866j|/1.732 = 0.68\)</span>.</p>
</div>
<p><strong>خطاهای رایج.</strong></p>
<ul>
<li>مقایسهٔ عمقِ فرورفت در دو سطحِ ولتاژ بی در نظر گرفتنِ گروهِ برداریِ ترانسفورماتورها.</li>
<li>خواندنِ ولتاژِ فاز–زمین در سمتِ مثلث، جایی که زمین فقط از راهِ مقاومتِ زمین‌کردنِ نول تعریف می‌شود.</li>
<li>فرضِ این‌که آزمونِ عبور از خطای سه‌فاز همهٔ انواعِ خطا را پوشش می‌دهد.</li>
</ul>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>خطای تک‌فاز با ولتاژِ باقی‌ماندهٔ صفر در نقطهٔ اتصال: فازهای <span class="ltr" dir="ltr">33 kV</span>؟</li>
<li>چرا دنبالهٔ مثبت از ترانسفورماتور بی‌تغییر می‌گذرد ولی دنبالهٔ صفر نه؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch27-b" class="level2" data-number="27.3">
<h2 data-number="27.3" class="anchored" data-anchor-id="sec-ch27-b"><span class="header-section-number">27.3</span> ب. علت‌ها و پاسخ‌های نیروگاه</h2>
<section id="sec-ch27-b-summation" class="level3" data-number="27.3.1">
<h3 data-number="27.3.1" class="anchored" data-anchor-id="sec-ch27-b-summation"><span class="header-section-number">27.3.1</span> جمعِ هارمونیکِ ۲۶ واحد</h3>
<p><strong>ایده.</strong> هر واحد کمی جریانِ هارمونیک می‌دهد؛ جمعِ آن‌ها به <strong>فاز</strong>شان بستگی دارد. با نماییِ جمع <span class="math inline">\(\alpha\)</span>:</p>
<p><span id="eq-ch27-sum"><span class="math display">\[
I_h = \left(\sum_i I_{h,i}^{\alpha}\right)^{1/\alpha}
\tag{27.5}\]</span></span></p>
<p><span class="math inline">\(\alpha = 1\)</span> یعنی همه هم‌فاز (جمعِ دامنه‌ها) و <span class="math inline">\(\alpha = 2\)</span> یعنی فازهای تصادفی (جمعِ توان‌ها):</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb17"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb17-1"><a href="#cb17-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> summation(currents, alpha: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb17-2"><a href="#cb17-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Combined harmonic current of several sources with a summation</span></span>
<span id="cb17-3"><a href="#cb17-3" aria-hidden="true" tabindex="-1"></a><span class="co">    exponent alpha: alpha 1 adds magnitudes (in phase), alpha 2 adds</span></span>
<span id="cb17-4"><a href="#cb17-4" aria-hidden="true" tabindex="-1"></a><span class="co">    powers (random phases)."""</span></span>
<span id="cb17-5"><a href="#cb17-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">float</span>(<span class="bu">sum</span>(<span class="bu">abs</span>(c) <span class="op">**</span> alpha <span class="cf">for</span> c <span class="kw">in</span> currents) <span class="op">**</span> (<span class="dv">1</span> <span class="op">/</span> alpha))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>5th-harmonic current of the 26 units at the 33 kV side (teaching):
  summation               exponent   5th A   % of plant current
  all in phase                 1.0    32.7                 1.31
  partly random                1.4    13.0                 0.52
  fully random                 2.0     6.5                 0.26
  identical converters with the same control and the same
  operating point emit low-order harmonics nearly in phase;
  higher orders mix more randomly - the assessment report
  (STD-130) uses summation exponents between these limits;
  the in-phase sum is the safe first screening, the measured
  plant emission replaces it</code></pre>
<div id="exm-ch27-summation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.15 (سی‌وسه یا شش آمپر)</strong></span> <strong>پرسش.</strong> هارمونیکِ پنجمِ ۲۶ واحد در سمتِ <span class="ltr" dir="ltr">33 kV</span> با جمعِ هم‌فاز، نیمه‌تصادفی و تصادفی چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">32.7</span>، <span class="ltr" dir="ltr">13.0</span> و <span class="ltr" dir="ltr">6.5 A</span>؛ <span class="ltr" dir="ltr">1.31 %</span> تا <span class="ltr" dir="ltr">0.26 %</span> جریانِ نیروگاه.</p>
<p><strong>تفسیر.</strong> مبدل‌های یکسان با کنترلِ یکسان و نقطهٔ کارِ یکسان هارمونیک‌های پایین را تقریباً هم‌فاز می‌دهند؛ هارمونیک‌های بالاتر تصادفی‌تر جمع می‌شوند. گزارشِ ارزیابی (<span class="ltr" dir="ltr">STD-130</span>) نماهای جمعی میانِ این دو حد به کار می‌برد؛ جمعِ هم‌فاز غربالِ امنِ نخست است و گسیلِ اندازه‌گیری‌شدهٔ نیروگاه جایش را می‌گیرد. <strong>وارسی:</strong> <span class="math inline">\(26^{1/2} = 5.1\)</span> و <span class="math inline">\(32.7/5.1 = 6.4\)</span>.</p>
</div>
</section>
<section id="sec-ch27-b-resonance" class="level3" data-number="27.3.2">
<h3 data-number="27.3.2" class="anchored" data-anchor-id="sec-ch27-b-resonance"><span class="header-section-number">27.3.2</span> تشدید و اسکنِ فرکانسی</h3>
<p><strong>ایده.</strong> شبکه از دیدِ شینهٔ <span class="ltr" dir="ltr">33 kV</span> یک القاگر است (<span class="math inline">\(X\)</span> با بسامد بالا می‌رود) و کابل‌ها خازن (<span class="math inline">\(X\)</span> با بسامد پایین می‌آید). جایی که این دو برابر شوند <strong>تشدیدِ موازی</strong> است و امپدانسِ شینه بسیار بزرگ می‌شود: <span class="math inline">\(h_\text{r} \approx \sqrt{S_\text{sc}/Q_\text{C}}\)</span>. جریانِ هارمونیکِ کوچک در آن بسامد ولتاژِ بزرگی می‌سازد:</p>
<pre class="text"><code>frequency scan of the 33 kV bus (grid 365 MVA, X/R 10, cables 1.77 Mvar;
  no load damping in this teaching model, so the peaks are sharp):
  case                         resonances at h   at 5th ohm   at 7th ohm
  cables only                             14.4         16.9         27.2
  plus 5 Mvar capacitor bank               7.4         27.6        215.3
  plus 5 Mvar filter at 4.7th        4.1, 16.7          4.2         15.5
  the grid alone would show 2.98 ohm x h; cable capacitance makes a
  parallel resonance near h = sqrt(365/1.77) = 14.4;
  a plain capacitor bank for power factor pulls it down to the
  7th, where the units emit: a 5th or 7th current there sees
  many times the grid impedance - the classic trap; a filter
  tuned below the 5th gives the same Mvar and a low impedance
  at 5 and 7; it creates a new resonance below its tuning,
  where the units emit little, and pushes the cable one up</code></pre>
<div id="fig-ch27-scan" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch27-scan-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch27-scan.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch27-scan-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;27.3: اسکنِ فرکانسیِ شینهٔ <span class="ltr" dir="ltr">33 kV</span>: فقط کابل‌ها، با بانکِ خازنیِ <span class="ltr" dir="ltr">5 Mvar</span>، و با صافیِ تنظیم‌شده روی <span class="ltr" dir="ltr">4.7</span> (مدلِ آموزشیِ بی‌میرایی بار).
</figcaption>
</figure>
</div>
<div id="exm-ch27-scan" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.16 (تلهٔ کلاسیک)</strong></span> <strong>پرسش.</strong> تشدید با کابل‌ها کجاست، و افزودنِ بانکِ خازنیِ <span class="ltr" dir="ltr">5 Mvar</span> برای ضریبِ توان آن را کجا می‌برد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">14.4</span> و <span class="ltr" dir="ltr">7.4</span>؛ امپدانس در هفتم از <span class="ltr" dir="ltr">27</span> به <span class="ltr" dir="ltr">215 Ω</span> می‌رود: حدودِ ده برابرِ امپدانسِ خودِ شبکه.</p>
<p><strong>تفسیر.</strong> بانکِ خازنیِ ساده تشدید را درست به جایی می‌برد که واحدها گسیل دارند. صافیِ تنظیم‌شده زیرِ پنجم همان مگاوار را می‌دهد و امپدانس را در ۵ و ۷ پایین نگه می‌دارد (<span class="ltr" dir="ltr">4.2</span> و <span class="ltr" dir="ltr">15.5 Ω</span>)؛ تشدیدِ تازه‌ای زیرِ تنظیمش (<span class="ltr" dir="ltr">4.1</span>) می‌سازد، جایی که واحدها کم گسیل دارند. مدلِ آموزشی میراییِ بار ندارد، پس قله‌ها تیزند؛ اسکنِ واقعی در مطالعهٔ شبکه (فصلِ ۲۸) با بار و همهٔ حالت‌ها انجام می‌شود. <strong>وارسی:</strong> <span class="math inline">\(\sqrt{365/6.77} = 7.34\)</span>.</p>
</div>
</section>
<section id="sec-ch27-b-filter" class="level3" data-number="27.3.3">
<h3 data-number="27.3.3" class="anchored" data-anchor-id="sec-ch27-b-filter"><span class="header-section-number">27.3.3</span> صافیِ تنظیم‌شده</h3>
<p><strong>ایده.</strong> صافیِ تنظیم‌شدهٔ ساده (در کارگاه «فیلترِ هارمونیک»؛ به انگلیسی <span class="ltr" dir="ltr">single-tuned filter</span>) یک خازن و یک القاگرِ سری است که در بسامدِ تنظیم <span class="math inline">\(h_\text{t}\)</span> امپدانسِ تقریباً صفر دارد و در <span class="ltr" dir="ltr">50 Hz</span> توانِ واکنشی می‌دهد:</p>
<p><span id="eq-ch27-filter"><span class="math display">\[
\begin{aligned}
X_C - X_L &amp;= \frac{U^2}{Q} \\
X_L &amp;= \frac{X_C}{h_\text{t}^2}
\end{aligned}
\tag{27.6}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb20"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb20-1"><a href="#cb20-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> tuned_filter(q_mvar: <span class="bu">float</span>, h_tune: <span class="bu">float</span>, kv: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>:</span>
<span id="cb20-2"><a href="#cb20-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Single-tuned filter giving q_mvar at 50 Hz, tuned to h_tune:</span></span>
<span id="cb20-3"><a href="#cb20-3" aria-hidden="true" tabindex="-1"></a><span class="co">    returns (C in uF per phase, L in mH per phase, X_C and X_L at 50 Hz)."""</span></span>
<span id="cb20-4"><a href="#cb20-4" aria-hidden="true" tabindex="-1"></a>    x_net <span class="op">=</span> kv <span class="op">**</span> <span class="dv">2</span> <span class="op">/</span> q_mvar                     <span class="co"># X_C - X_L at 50 Hz</span></span>
<span id="cb20-5"><a href="#cb20-5" aria-hidden="true" tabindex="-1"></a>    xc <span class="op">=</span> x_net <span class="op">*</span> h_tune <span class="op">**</span> <span class="dv">2</span> <span class="op">/</span> (h_tune <span class="op">**</span> <span class="dv">2</span> <span class="op">-</span> <span class="dv">1</span>)</span>
<span id="cb20-6"><a href="#cb20-6" aria-hidden="true" tabindex="-1"></a>    xl <span class="op">=</span> xc <span class="op">/</span> h_tune <span class="op">**</span> <span class="dv">2</span></span>
<span id="cb20-7"><a href="#cb20-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="fl">1e6</span> <span class="op">/</span> (W50 <span class="op">*</span> xc), <span class="fl">1e3</span> <span class="op">*</span> xl <span class="op">/</span> W50, xc, xl</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>single-tuned filter: 5.0 Mvar at 33 kV, tuned to h = 4.7
  X_C = 228.1 ohm, X_L = 10.33 ohm per phase (star equivalent)
  C = 13.95 uF, L = 32.9 mH per phase
  capacitor tolerance   tuned to h
                  -5%         4.82
                  +0%         4.70
                  +5%         4.59
  the capacitor sees 1.047 x the bus voltage at 50 Hz (the reactor's
  rise), plus its harmonic duty: it is rated for both; tuned
  a little below the 5th, the filter never sits exactly on a
  harmonic even with tolerance and ageing (capacitance falls
  with failed elements and the tuning rises toward the 5th)</code></pre>
<div id="exm-ch27-filter" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.17 (چرا ۴٫۷ و نه ۵)</strong></span> <strong>پرسش.</strong> صافیِ <span class="ltr" dir="ltr">5 Mvar</span> در <span class="ltr" dir="ltr">33 kV</span> تنظیم‌شده روی <span class="ltr" dir="ltr">4.7</span>: خازن و القاگر چیست، و رواداریِ <span class="ltr" dir="ltr">±5 %</span> خازن تنظیم را کجا می‌برد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">13.95 µF</span> و <span class="ltr" dir="ltr">32.9 mH</span> در هر فاز؛ تنظیم میانِ <span class="ltr" dir="ltr">4.59</span> و <span class="ltr" dir="ltr">4.82</span>.</p>
<p><strong>تفسیر.</strong> صافی کمی زیرِ پنجم تنظیم می‌شود تا با رواداری و پیری هرگز دقیقاً روی هارمونیک ننشیند؛ اگر بنشیند، هارمونیکِ پنجمِ کلِ شبکه را جذب و اضافه‌بار می‌شود. خازن <span class="ltr" dir="ltr">1.047</span> برابرِ ولتاژِ شینه را در <span class="ltr" dir="ltr">50 Hz</span> می‌بیند (افزایشِ ولتاژ از القاگر) به‌اضافهٔ وظیفهٔ هارمونیکی، و برای هر دو رتبه می‌گیرد. <strong>وارسی:</strong> <span class="math inline">\(33^2/5 = 217.8 = 228.1 - 10.33\)</span>.</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>خطاهای رایج
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li><span class="ltr" dir="ltr">THD</span> در توانِ کم با حدِ تمام‌بار مقایسه شده است.</li>
<li>بانکِ خازنیِ ساده برای ضریبِ توان، بی‌اسکنِ فرکانسی، نصب شده است.</li>
<li>صافی دقیقاً روی هارمونیک تنظیم شده است.</li>
<li>جمعِ تصادفی برای هارمونیک‌های پایینِ مبدل‌های یکسان فرض شده است.</li>
</ul>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ده منبعِ <span class="ltr" dir="ltr">2 A</span> با <span class="math inline">\(\alpha = 1.4\)</span>؟</li>
<li>تشدید با <span class="ltr" dir="ltr">365 MVA</span> و <span class="ltr" dir="ltr">3 Mvar</span>؟</li>
<li>صافیِ <span class="ltr" dir="ltr">3 Mvar</span> در <span class="ltr" dir="ltr">33 kV</span> با تنظیمِ <span class="ltr" dir="ltr">4.7</span>: <span class="math inline">\(X_C\)</span> و <span class="math inline">\(X_L\)</span>؟</li>
<li>ولتاژِ خازن در صافیِ تنظیم‌شده روی <span class="ltr" dir="ltr">4.7</span>؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-b-pf" class="level3" data-number="27.3.4">
<h3 data-number="27.3.4" class="anchored" data-anchor-id="sec-ch27-b-pf"><span class="header-section-number">27.3.4</span> مثالِ کارشدهٔ ۱: ضریبِ توان و جریان</h3>
<p><strong>ایده.</strong> برای همان توانِ فعال، ضریبِ توانِ کمتر جریانِ بیشتر می‌خواهد: <span class="math inline">\(I = P/(\sqrt{3}\,U\cos\varphi)\)</span>؛ و تلفِ خط با مجذورِ جریان بالا می‌رود:</p>
<p><span id="eq-ch27-pf"><span class="math display">\[
I = \frac{P}{\sqrt{3}\,U\,\cos\varphi}, \qquad P_\text{loss} = 3 I^2 R
\tag{27.7}\]</span></span></p>
<pre class="text"><code>worked example 1: power factor and current at the POC (100 MW)
  pf     current A   line loss kW   reactive Mvar   vs 437 A at pf 1
  1.00         437            486             0.0             +0.0%
  0.95         460            539            32.9             +5.3%
  0.90         486            600            48.4            +11.1%
  0.85         515            673            62.0            +17.6%
  the same active power at pf 0.9 needs 11 % more current
  and 23 % more line loss; on a hot, still day the line's
  rating (ch 24: 419 A at 45 C and 0.6 m/s) is already below
  437 A - every Mvar the plant is asked to export or absorb
  at full power deepens the curtailment; the reactive
  requirement and the line rating are read together</code></pre>
<div id="exm-ch27-pf" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.18 (یازده درصد جریانِ بیشتر)</strong></span> <strong>پرسش.</strong> صادراتِ <span class="ltr" dir="ltr">100 MW</span> در <span class="ltr" dir="ltr">132 kV</span> با ضریبِ توانِ <span class="ltr" dir="ltr">1.0</span>، <span class="ltr" dir="ltr">0.95</span>، <span class="ltr" dir="ltr">0.90</span> و <span class="ltr" dir="ltr">0.85</span>: جریان، تلفِ خطِ <span class="ltr" dir="ltr">0.847 Ω</span> و توانِ واکنشی چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">437</span>، <span class="ltr" dir="ltr">460</span>، <span class="ltr" dir="ltr">486</span> و <span class="ltr" dir="ltr">515 A</span>؛ تلف <span class="ltr" dir="ltr">486</span> تا <span class="ltr" dir="ltr">673 kW</span>؛ توانِ واکنشی <span class="ltr" dir="ltr">0</span> تا <span class="ltr" dir="ltr">62 Mvar</span>.</p>
<p><strong>تفسیر.</strong> در ضریبِ توانِ <span class="ltr" dir="ltr">0.9</span> یازده درصد جریان و ۲۳ درصد تلفِ بیشتر. در روزِ گرم و آرام رتبهٔ خط (فصلِ ۲۴: <span class="ltr" dir="ltr">419 A</span> در <span class="ltr" dir="ltr">45 °C</span> و <span class="ltr" dir="ltr">0.6 m/s</span>) از <span class="ltr" dir="ltr">437 A</span> هم کمتر است: هر مگاواری که از نیروگاه در توانِ کامل خواسته شود محدودسازی را عمیق‌تر می‌کند؛ الزامِ توانِ واکنشی و رتبهٔ خط با هم خوانده می‌شوند. <strong>وارسی:</strong> <span class="math inline">\(100{,}000/(1.732 \times 132 \times 0.9) = 486\)</span>.</p>
</div>
</section>
<section id="sec-ch27-b-weak" class="level3" data-number="27.3.5">
<h3 data-number="27.3.5" class="anchored" data-anchor-id="sec-ch27-b-weak"><span class="header-section-number">27.3.5</span> شبکهٔ ضعیف</h3>
<p><strong>ایده.</strong> <strong>نسبتِ اتصالِ کوتاه</strong> (<span class="math inline">\(\mathrm{SCR} = S_\text{sc}/P\)</span>) نشان می‌دهد شبکه در برابرِ نیروگاه چقدر سخت است. هر چه ضعیف‌تر، هر مگاوار ولتاژ را بیشتر جابه‌جا می‌کند:</p>
<pre class="text"><code>grid strength at the POC (short-circuit ratio SCR = S_sc / P_plant):
  case                         S_sc MVA   SCR    dU per 10 Mvar %
  normal (ch 17)                   1500   15.0               0.66
  one grid line out                 600    6.0               1.65
  weak corner                       300    3.0               3.31
  very weak                         200    2.0               4.96
  the weaker the grid, the more each Mvar moves the voltage:
  controller gains tuned for SCR 15 can oscillate at SCR 3;
  converters that follow the grid (a phase-locked loop) need
  a voltage to lock on - at low SCR their own current moves
  it, and interactions appear; the operator's weak-grid study
  (ch 28) tests the plant's models at the weakest case</code></pre>
<div id="exm-ch27-weak" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.19 (<span class="ltr" dir="ltr">SCR</span>ِ سه)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">1,500</span>، <span class="ltr" dir="ltr">600</span>، <span class="ltr" dir="ltr">300</span> و <span class="ltr" dir="ltr">200 MVA</span>، <span class="ltr" dir="ltr">SCR</span> و تغییرِ ولتاژ برای <span class="ltr" dir="ltr">10 Mvar</span> چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">SCR</span> <span class="ltr" dir="ltr">15</span>، <span class="ltr" dir="ltr">6</span>، <span class="ltr" dir="ltr">3</span> و <span class="ltr" dir="ltr">2</span>؛ تغییر <span class="ltr" dir="ltr">0.66</span>، <span class="ltr" dir="ltr">1.65</span>، <span class="ltr" dir="ltr">3.31</span> و <span class="ltr" dir="ltr">4.96 %</span>.</p>
<p><strong>تفسیر.</strong> بهره‌های کنترل‌کننده‌ای که برای <span class="ltr" dir="ltr">SCR</span>ِ ۱۵ تنظیم شده در <span class="ltr" dir="ltr">SCR</span>ِ ۳ ممکن است نوسان کنند (فصلِ ۲۰). مبدل‌هایی که شبکه را دنبال می‌کنند (با حلقهٔ قفلِ فاز) به ولتاژی برای قفل‌شدن نیاز دارند؛ در <span class="ltr" dir="ltr">SCR</span>ِ کم جریانِ خودشان آن را جابه‌جا می‌کند و برهم‌کنش پیدا می‌شود. مطالعهٔ شبکهٔ ضعیفِ بهره‌بردار (فصلِ ۲۸) مدل‌های نیروگاه را در ضعیف‌ترین حالت می‌آزماید. <strong>وارسی:</strong> <span class="math inline">\(10 \times 0.99/300 = 3.3\,\%\)</span>.</p>
</div>
</section>
<section id="sec-ch27-b-capability" class="level3" data-number="27.3.6">
<h3 data-number="27.3.6" class="anchored" data-anchor-id="sec-ch27-b-capability"><span class="header-section-number">27.3.6</span> توانِ واکنشی در نقطهٔ اتصال</h3>
<p><strong>ایده.</strong> واحدها در هر توانِ فعال توانِ واکنشیِ <span class="math inline">\(\sqrt{S^2 - P^2}\)</span> دارند؛ ولی ترانسفورماتورها و خط بخشی از آن را مصرف می‌کنند (فصلِ ۲۵). الزام در <strong>نقطهٔ اتصال</strong> است:</p>
<pre class="text"><code>reactive capability at the POC (S0: 22 units of 5.5 MVA; teaching):
  P MW   units Mvar   transformers+line Mvar   at POC Mvar   pf at POC
    10        120.6                      0.1         120.5       0.083
    25        118.4                      0.8         117.6       0.208
    50        110.2                      3.1         107.1       0.423
    75         95.0                      6.9          88.0       0.649
   100         68.1                     12.3          55.8       0.873
  at full power the units give 68 Mvar but the transformers
  and the line take 12: about 56 Mvar reaches the POC - more
  than a 0.95 requirement (33 Mvar) asks; the requirement is
  checked at the POC with the losses in between, and at the
  edges of the voltage band (ch 28), not at the terminals</code></pre>
<div id="fig-ch27-capability" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch27-capability-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch27-capability.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch27-capability-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;27.4: توانِ واکنشی در نقطهٔ اتصال در برابرِ توانِ فعال، با الزامِ آموزشیِ ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span>.
</figcaption>
</figure>
</div>
<div id="exm-ch27-capability" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.20 (شصت‌وهشت در پایانه، پنجاه‌وشش در نقطهٔ اتصال)</strong></span> <strong>پرسش.</strong> در <span class="ltr" dir="ltr">100 MW</span>، واحدها و نقطهٔ اتصال چه توانِ واکنشی دارند و الزامِ <span class="ltr" dir="ltr">0.95</span> برآورده است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">68.1</span> و <span class="ltr" dir="ltr">55.8 Mvar</span>؛ الزام <span class="ltr" dir="ltr">32.9 Mvar</span> است: برآورده.</p>
<p><strong>تفسیر.</strong> الزام در نقطهٔ اتصال با تلف‌های میان سنجیده می‌شود و در لبه‌های بازهٔ ولتاژ (فصلِ ۲۸)، نه در پایانه‌ها. در توانِ کم توانِ واکنشیِ زیادی هست، ولی برخی مبدل‌ها در توانِ خیلی کم یا شب محدودیت دارند (دادهٔ سازنده). <strong>وارسی:</strong> <span class="math inline">\(\sqrt{121^2 - 100^2} = 68.1\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>جریان و تلفِ خط در <span class="ltr" dir="ltr">100 MW</span> و ضریبِ توانِ <span class="ltr" dir="ltr">0.8</span>؟</li>
<li><span class="ltr" dir="ltr">SCR</span> با <span class="ltr" dir="ltr">800 MVA</span> و <span class="ltr" dir="ltr">100 MW</span>؟</li>
<li>توانِ واکنشیِ واحدها در <span class="ltr" dir="ltr">90 MW</span> از <span class="ltr" dir="ltr">121 MVA</span>؟</li>
<li>ضریبِ توانِ واقعی با ضریبِ جابه‌جاییِ <span class="ltr" dir="ltr">0.98</span> و <span class="ltr" dir="ltr">THD</span>ِ جریانِ <span class="ltr" dir="ltr">10 %</span>؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-b-allocation" class="level3" data-number="27.3.7">
<h3 data-number="27.3.7" class="anchored" data-anchor-id="sec-ch27-b-allocation"><span class="header-section-number">27.3.7</span> گسیل در برابرِ تخصیص</h3>
<p><strong>ایده.</strong> بهره‌بردار برای هر هارمونیک یک <strong>ترازِ برنامه‌ریزی</strong> در شبکه دارد و آن را میانِ مشترک‌ها <strong>تخصیص</strong> می‌دهد؛ رویکردِ گزارشِ ارزیابی (<span class="ltr" dir="ltr">STD-130</span>) سهمی متناسب با ظرفیتِ هر مشترک با نمای جمع می‌دهد. گسیلِ نیروگاه، جریانِ هارمونیک ضربِ امپدانسِ هارمونیکیِ نقطهٔ اتصال، با آن مقایسه می‌شود:</p>
<p><span id="eq-ch27-allocation"><span class="math display">\[
\begin{aligned}
E_{h,i} &amp;\approx L_h \left(\frac{S_i}{S_t}\right)^{1/\alpha} \\
U_{h} &amp;= I_h\,Z_h \approx I_h \cdot h\,\frac{U^2}{S_\text{sc}}
\end{aligned}
\tag{27.8}\]</span></span></p>
<pre class="text"><code>the plant's 5th-harmonic emission against a teaching allocation
  teaching planning level 3.0 %; plant 100 of 600 MVA of the
  network's capacity; allocation ~ L x (S_i / S_t)^(1/alpha) = 0.83 %
  plant 5th current 13.0 A at 33 kV -&gt; 3.25 A at 132 kV
  POC impedance at the 5th: 5 x 132^2 / 1,500 = 58.1 ohm
  emission voltage 0.248 % - inside the allocation
  the allocation method and its numbers are the operator's
  (STD-130 describes the approach); a resonance near the 5th
  would multiply the impedance and change the answer - so the
  scan of lesson B comes first</code></pre>
<div id="exm-ch27-allocation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.21 (یک‌چهارم درصد در برابرِ هشت‌دهم)</strong></span> <strong>پرسش.</strong> با ترازِ برنامه‌ریزیِ آموزشیِ <span class="ltr" dir="ltr">3 %</span>، سهمِ <span class="ltr" dir="ltr">100</span> از <span class="ltr" dir="ltr">600 MVA</span> و <span class="math inline">\(\alpha = 1.4\)</span>، تخصیص چیست و گسیلِ پنجمِ نیروگاه چقدر است؟</p>
<p><strong>پاسخ.</strong> تخصیص <span class="ltr" dir="ltr">0.83 %</span>؛ گسیل حدودِ <span class="ltr" dir="ltr">0.25 %</span>: درونِ تخصیص.</p>
<p><strong>تفسیر.</strong> روش و عددهای تخصیص مالِ بهره‌بردارند؛ گزارشِ ارزیابی فقط رویکرد را می‌دهد. تشدید نزدیکِ پنجم امپدانس را چند برابر و پاسخ را عوض می‌کند؛ پس اسکنِ <a href="#sec-ch27-b-resonance" class="quarto-xref"><span>بخش 27.3.2</span></a> نخست می‌آید (<span class="ltr" dir="ltr">U-100</span>). <strong>وارسی:</strong> <span class="math inline">\(3.25 \times 58.1/76{,}210 = 0.25\,\%\)</span>.</p>
</div>
</section>
<section id="sec-ch27-b-amplify" class="level3" data-number="27.3.8">
<h3 data-number="27.3.8" class="anchored" data-anchor-id="sec-ch27-b-amplify"><span class="header-section-number">27.3.8</span> تقویتِ پس‌زمینه با تشدید</h3>
<p><strong>ایده.</strong> شبکه ولتاژِ هارمونیکیِ <strong>پس‌زمینه</strong> را پشتِ امپدانسِ خود می‌آورد. اگر شینه در آن بسامد امپدانسِ موازیِ بزرگی داشته باشد، ولتاژِ شینه <strong>بزرگ‌تر</strong> از پس‌زمینه می‌شود، بی‌آنکه نیروگاه چیزی گسیل کند: <span class="math inline">\(U_\text{bus}/U_\text{bg} = Z_\text{bus}/Z_\text{grid}\)</span>:</p>
<pre class="text"><code>background harmonics amplified at the 33 kV bus (teaching)
  the grid brings a background voltage behind its impedance;
  the bus voltage is that background times Z_bus / (h X)
  order   cables only   with 5 Mvar capacitor   with filter
      5          1.13                    1.85          0.28
      7          1.30                   10.31          0.74
     11          2.39                    0.81          1.24
     13          5.39                    0.47          1.82
  with the plain capacitor the 7th background is amplified
  about tenfold: 0.6 % upstream becomes some 6 % at the bus,
  without the plant emitting anything - the complaint of
  lab C could come from a capacitor, not from the converters
  the filter attenuates the 5th and 7th below 1</code></pre>
<div id="exm-ch27-amplify" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.22 (ده برابر، بی‌گسیل)</strong></span> <strong>پرسش.</strong> پس‌زمینهٔ هفتمِ <span class="ltr" dir="ltr">0.6 %</span> با بانکِ خازنیِ <span class="ltr" dir="ltr">5 Mvar</span> و با صافی در شینه چه می‌شود؟</p>
<p><strong>پاسخ.</strong> با بانکِ خازنی حدودِ ده برابر، نزدیکِ <span class="ltr" dir="ltr">6 %</span>؛ با صافی <span class="ltr" dir="ltr">0.74</span> برابر، یعنی کمتر از پس‌زمینه.</p>
<p><strong>تفسیر.</strong> شکایتِ <a href="#sec-ch27-c" class="quarto-xref"><span>بخش 27.4</span></a> ممکن است از یک <strong>خازن</strong> باشد، نه از مبدل‌ها؛ گامِ پنجِ گردشِ کار (پایه و سابقهٔ کلیدزنی) همین را می‌آزماید. <strong>وارسی:</strong> <span class="math inline">\(10.31 \times 0.6 = 6.2\,\%\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تخصیص با سهمِ <span class="ltr" dir="ltr">50</span> از <span class="ltr" dir="ltr">600 MVA</span> و همان تراز و <span class="math inline">\(\alpha\)</span>؟</li>
<li>امپدانسِ نقطهٔ اتصال در هارمونیکِ هفتم با <span class="ltr" dir="ltr">1,500 MVA</span>؟</li>
<li>چرا تقویتِ پس‌زمینه بی‌گسیلِ نیروگاه ممکن است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-b-split" class="level3" data-number="27.3.9">
<h3 data-number="27.3.9" class="anchored" data-anchor-id="sec-ch27-b-split"><span class="header-section-number">27.3.9</span> جریانِ هارمونیکِ نیروگاه کجا می‌رود؟</h3>
<p><strong>ایده.</strong> جریانِ هارمونیکی که واحدها تزریق می‌کنند میانِ شاخه‌های موازیِ شینه تقسیم می‌شود: شبکه، کابل‌ها و صافی؛ هر شاخه به نسبتِ ادمیتانسش. نزدیکِ تشدید شاخه‌ها با هم ناهم‌فازند و هر کدام می‌تواند بیش از کلِ جریان ببرد:</p>
<pre class="text"><code>where the plant's 5th-harmonic current goes at the 33 kV bus (teaching;
  magnitudes as % of the injected current - branches out of
  phase with each other can each exceed 100 %)
  case             to the grid   to the cables   to the filter
  no filter               114%             14%              0%
  with filter              28%              3%             75%
  without the filter all of it (and a little more, the cables
  pushing against it) flows into the grid and makes a voltage
  there; with it, most stays in the
  plant - the filter must be rated for the plant's own 5th
  AND the network's (lesson B, amplification), or it
  overloads</code></pre>
<div id="exm-ch27-split" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.23 (سه‌چهارم در صافی)</strong></span> <strong>پرسش.</strong> بی‌صافی و با صافی، چه سهمی از جریانِ پنجمِ نیروگاه به شبکه می‌رود؟</p>
<p><strong>پاسخ.</strong> بی‌صافی <span class="ltr" dir="ltr">114 %</span> (کابل‌ها کمی خلافش می‌رانند)؛ با صافی <span class="ltr" dir="ltr">28 %</span> و <span class="ltr" dir="ltr">75 %</span> در صافی.</p>
<p><strong>تفسیر.</strong> صافی بیشترِ جریانِ نیروگاه را درونِ نیروگاه نگه می‌دارد، ولی هارمونیکِ پنجمِ <strong>شبکه</strong> هم به آن می‌رسد (<a href="#exm-ch27-amplify" class="quarto-xref">مثال&nbsp;<span>27.22</span></a>)؛ پس برای هر دو رتبه می‌گیرد، وگرنه اضافه‌بار می‌شود (<a href="#sec-ch27-k-reactor" class="quarto-xref"><span>بخش 27.7.1</span></a>). <strong>وارسی:</strong> با صافی، شاخه‌ها تقریباً هم‌فازند و جمعشان نزدیکِ صد درصد است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بی‌صافی سهمِ شبکه از صد درصد بیشتر است؟</li>
<li>صافی برای کدام دو جریانِ هارمونیک رتبه می‌گیرد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-b-response" class="level3" data-number="27.3.10">
<h3 data-number="27.3.10" class="anchored" data-anchor-id="sec-ch27-b-response"><span class="header-section-number">27.3.10</span> گسیل یا پاسخ؟ و توانایی در لبه‌های بازهٔ ولتاژ</h3>
<p><strong>گسیل یا پاسخ.</strong> جریانِ هارمونیکی که در پایانهٔ مبدل اندازه‌گیری می‌شود دو بخش دارد: <strong>گسیلِ</strong> خودِ مبدل، و جریانی که ولتاژِ هارمونیکِ پس‌زمینهٔ شبکه از راهِ صافیِ خروجیِ مبدل می‌راند (<span class="math inline">\(I = U_h/Z_h\)</span>). اگر امپدانسِ هارمونیکیِ مبدل کم باشد، بیشترِ «گسیلِ» اندازه‌گیری‌شده پس‌زمینه است:</p>
<pre class="text"><code>a converter's measured 5th current: its own emission plus the current
  the grid's background 5th voltage drives into its filter (teaching)
  background V5 %   converter Z5 pu   driven %   measured % (random sum)
              0.5              0.15        3.3                      3.5
              0.5              0.40        1.2                      1.7
              1.0              0.15        6.7                      6.8
              1.0              0.40        2.5                      2.8
              2.0              0.15       13.3                     13.4
              2.0              0.40        5.0                      5.1
  with a low-impedance output filter most of the 'emission'
  measured at the terminals is the grid's background flowing
  in: the converter acts as a sink, not a source; an emission
  test is done with the background known (or measured before
  and after), and the maker's harmonic impedance is part of
  the evidence</code></pre>
<div id="exm-ch27-response" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.24 (مبدل، مصرف‌کنندهٔ هارمونیک)</strong></span> <strong>پرسش.</strong> با گسیلِ خودِ مبدل <span class="ltr" dir="ltr">1.2 %</span>، پس‌زمینهٔ <span class="ltr" dir="ltr">1 %</span> و امپدانسِ پنجمِ <span class="ltr" dir="ltr">0.15</span> پریونیت، چه جریانی اندازه‌گیری می‌شود؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">6.8 %</span>؛ <span class="ltr" dir="ltr">6.7 %</span> از آن را پس‌زمینه می‌راند.</p>
<p><strong>تفسیر.</strong> مبدل این‌جا <strong>جاذب</strong> است، نه منبع. آزمونِ گسیل با پس‌زمینهٔ معلوم (یا پیش و پس) انجام می‌شود و امپدانسِ هارمونیکیِ سازنده جزءِ شاهد است؛ این همان دامِ گامِ چهارمِ بررسی است (<a href="#sec-ch27-c-workflow" class="quarto-xref"><span>بخش 27.4.1</span></a>). <strong>وارسی:</strong> <span class="math inline">\(1/0.15 = 6.7\)</span> و <span class="math inline">\(\sqrt{1.2^2 + 6.7^2} = 6.8\)</span>.</p>
</div>
<p><strong>توانایی در لبه‌های بازهٔ ولتاژ.</strong> واحدها حدِ <strong>جریان</strong> دارند؛ پس توانِ ظاهری‌شان با ولتاژ تغییر می‌کند و در ولتاژِ کم توانِ واکنشیِ کمتری می‌ماند:</p>
<pre class="text"><code>reactive capability at full power across the voltage band
  (units current-limited: apparent power scales with voltage)
  voltage pu   units S MVA   units Q at 100 MW Mvar
        0.90         108.9                     43.1
        0.95         114.9                     56.7
        1.00         121.0                     68.1
        1.05         127.1                     78.4
        1.10         133.1                     87.8
  at 0.9 pu the units give 43 Mvar instead of 68 - just when
  a low voltage asks for more; the requirement is checked at
  the band's edges; a capability chart drawn at 1.0 pu
  promises too much at low voltage (ch 28 tests the corners)</code></pre>
<div id="exm-ch27-band" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.25 (درست وقتی لازم است، کمتر)</strong></span> <strong>پرسش.</strong> در توانِ کامل، توانِ واکنشیِ واحدها در <span class="ltr" dir="ltr">0.90</span> و <span class="ltr" dir="ltr">1.00</span> پریونیت ولتاژ چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">43.1</span> و <span class="ltr" dir="ltr">68.1 Mvar</span>.</p>
<p><strong>تفسیر.</strong> در ولتاژِ کم، درست وقتی شبکه توانِ واکنشیِ بیشتری می‌خواهد، توانایی کم می‌شود؛ نمودارِ توانایی که در <span class="ltr" dir="ltr">1.0</span> پریونیت کشیده شده در ولتاژِ کم بیش از توان وعده می‌دهد. الزام در لبه‌های بازه وارسی می‌شود (فصلِ ۲۸). <strong>وارسی:</strong> <span class="math inline">\(\sqrt{108.9^2 - 100^2} = 43.1\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>جریانِ اندازه‌گیری‌شده با پس‌زمینهٔ <span class="ltr" dir="ltr">0.5 %</span> و امپدانسِ <span class="ltr" dir="ltr">0.40</span>؟</li>
<li>توانِ واکنشیِ واحدها در <span class="ltr" dir="ltr">0.95</span> پریونیت و <span class="ltr" dir="ltr">80 MW</span>؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-b-qu" class="level3" data-number="27.3.11">
<h3 data-number="27.3.11" class="anchored" data-anchor-id="sec-ch27-b-qu"><span class="header-section-number">27.3.11</span> نوسانِ 3p توربین‌ها و کنترلِ Q(U)</h3>
<p><strong>نوسانِ 3p.</strong> هر بار که پره از جلوی برج می‌گذرد، توانِ توربین کمی افت می‌کند: با سه پره، بسامدِ «3p» سه برابرِ بسامدِ چرخش است. دوازده توربین با فازهای تصادفی:</p>
<pre class="text"><code>the turbines' 3p power modulation (tower passage) at the POC (teaching)
  rotor rpm   3p Hz   12 turbines, 2 % each, random phases: dP MW   dU %
          8    0.40                                           0.35   0.003
         12    0.60                                           0.35   0.003
         14    0.70                                           0.35   0.003
  the eye is most sensitive to lamp flicker near 8.8 Hz and
  much less below 1 Hz; three thousandths of a per cent at
  0.4-0.7 Hz is far below anything a flickermeter would rank
  (STD-129) - which is why the flicker coefficient (lesson
  A) of modern turbines is small; synchronised turbines (all
  in phase) would add linearly - the sqrt(12) assumes they
  are not</code></pre>
<div id="exm-ch27-3p" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.26 (سه هزارم درصد)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">2 %</span> نوسان در هر توربین و فازهای تصادفی، تغییرِ ولتاژِ نقطهٔ اتصال در 3p چقدر است؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">0.003 %</span> در <span class="ltr" dir="ltr">0.4</span> تا <span class="ltr" dir="ltr">0.7 Hz</span>.</p>
<p><strong>تفسیر.</strong> چشم در حدودِ <span class="ltr" dir="ltr">8.8 Hz</span> بیشترین حساسیت را به لرزشِ نورِ لامپ دارد و زیرِ یک هرتز بسیار کمتر؛ این دامنه بسیار زیرِ هر چیزی است که سوسوسنج رتبه بدهد (<span class="ltr" dir="ltr">STD-129</span>). اگر توربین‌ها هم‌فاز می‌شدند، به‌جای <span class="math inline">\(\sqrt{12}\)</span> خطی جمع می‌شدند. <strong>وارسی:</strong> <span class="math inline">\(5 \times 0.02 \times 3.46 = 0.35\,\text{MW}\)</span>.</p>
</div>
<p><strong>کنترلِ Q(U) و پراکندگیِ ولتاژ.</strong> با مشخصهٔ Q(U)، نیروگاه با بالا رفتنِ ولتاژ جذب و با پایین آمدنش تولید می‌کند. در مدلِ شبه‌ماندگار، انحرافِ ولتاژِ شبکه با ضریبِ <span class="math inline">\(1/(1 + k/\mathrm{SCR})\)</span> کوچک می‌شود:</p>
<pre class="text"><code>voltage at the POC over a week with and without Q(U) control
  (grid voltage wandering; SCR 15; teaching quasi-steady model)
  case                        5th pct   95th pct   spread pu
  no voltage control            0.944      1.003       0.059
  Q(U) 33 Mvar per 5 %          0.961      1.002       0.041
  with SCR 15 the plant's reactive power moves the POC voltage
  modestly: Q(U) narrows the spread by about a third; on a
  weaker grid the same droop does more, and its gain must be
  checked for stability there (lesson B, weak grid)</code></pre>
<div id="fig-ch27-vspread" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch27-vspread-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch27-vspread.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch27-vspread-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;27.5: ولتاژِ نقطهٔ اتصال در یک هفتهٔ ساختگی، با و بی کنترلِ Q(U).
</figcaption>
</figure>
</div>
<div id="exm-ch27-spread" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.27 (یک‌سوم کمتر)</strong></span> <strong>پرسش.</strong> پراکندگیِ ولتاژ (صدکِ ۵ تا ۹۵) با و بی Q(U) چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.059</span> و <span class="ltr" dir="ltr">0.041</span> پریونیت: حدودِ یک‌سوم کمتر.</p>
<p><strong>تفسیر.</strong> با <span class="ltr" dir="ltr">SCR</span>ِ ۱۵ توانِ واکنشیِ نیروگاه ولتاژ را متوسط جابه‌جا می‌کند؛ در شبکهٔ ضعیف‌تر همان شیب کارِ بیشتری می‌کند و بهره‌اش باید برای پایداری وارسی شود (<a href="#sec-ch27-b-weak" class="quarto-xref"><span>بخش 27.3.5</span></a>). <strong>وارسی:</strong> <span class="math inline">\(1/(1 + 6.6/15) = 0.69\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>بسامدِ 3p برای روتورِ <span class="ltr" dir="ltr">10 rpm</span>؟</li>
<li>کاهشِ پراکندگی با همان شیب در <span class="ltr" dir="ltr">SCR</span>ِ ۵؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-b-signs" class="level3" data-number="27.3.12">
<h3 data-number="27.3.12" class="anchored" data-anchor-id="sec-ch27-b-signs"><span class="header-section-number">27.3.12</span> علامتِ ضریبِ توان و نقطهٔ کنترلِ ولتاژ</h3>
<p><strong>علامت‌ها.</strong> در قراردادِ مولد در نقطهٔ اتصال (<span class="ltr" dir="ltr">D-010</span>)، <span class="math inline">\(P &gt; 0\)</span> یعنی صادرات و <span class="math inline">\(Q &gt; 0\)</span> یعنی نیروگاه توانِ واکنشی می‌دهد. واژه‌های «پس‌فاز» و «پیش‌فاز» اما با سمت و قرارداد معنا عوض می‌کنند:</p>
<pre class="text"><code>power factor and its sign under the generator convention (D-010:
  P &gt; 0 export; Q &gt; 0 the plant supplies reactive power)
  P MW    Q Mvar   pf      plant is            usual name
     80       20   0.970   exporting, giving Q lagging (overexcited)
     80      -20   0.970   exporting, taking Q leading (underexcited)
    -15        5   0.949   importing, giving Q leading load
    -15       -5   0.949   importing, taking Q lagging load
  the same plant giving reactive power is 'lagging' as a
  generator and a 'leading load' when it imports (charging):
  the words change with the side and the convention - a
  report states P and Q with their signs and the convention,
  never 'pf 0.97' alone</code></pre>
<div id="exm-ch27-signs" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.28 (یک ضریبِ توان، چهار وضع)</strong></span> <strong>پرسش.</strong> چهار وضعِ جدول همه ضریبِ توانِ نزدیکِ <span class="ltr" dir="ltr">0.95</span> تا <span class="ltr" dir="ltr">0.97</span> دارند. چرا گزارشِ «ضریبِ توانِ <span class="ltr" dir="ltr">0.97</span>» به‌تنهایی کافی نیست؟</p>
<p><strong>پاسخ.</strong> چون همان عدد هم برای نیروگاهی که توانِ واکنشی می‌دهد درست است و هم برای نیروگاهی که می‌گیرد؛ و نیروگاهی که در شبِ شارژِ باتری وارد می‌کند و توانِ واکنشی می‌دهد، از دیدِ شبکه «بارِ پیش‌فاز» است.</p>
<p><strong>تفسیر.</strong> گزارش <span class="math inline">\(P\)</span> و <span class="math inline">\(Q\)</span> را با علامت و قرارداد می‌دهد، و الزامِ بهره‌بردار هم باید به همین زبان نوشته شود (<a href="#sec-ch27-b-pf" class="quarto-xref"><span>بخش 27.3.4</span></a>)؛ یک علامتِ وارونه در فایلِ تنظیماتِ کنترل‌کننده نیروگاه را درست برخلافِ خواستهٔ شبکه می‌برد. <strong>وارسی:</strong> <span class="math inline">\(80/\sqrt{80^2 + 20^2} = 0.970\)</span> و <span class="math inline">\(15/\sqrt{15^2 + 5^2} = 0.949\)</span>.</p>
</div>
<p><strong>نقطهٔ کنترل.</strong> کنترل‌کنندهٔ نیروگاه ولتاژ را جایی اندازه می‌گیرد؛ الزام اما در نقطهٔ اتصال است. میانِ شینهٔ <span class="ltr" dir="ltr">132 kV</span> نیروگاه و نقطهٔ اتصال، خطِ <span class="ltr" dir="ltr">7.06 km</span> افتِ ولتاژی می‌سازد که به <span class="math inline">\(P\)</span> و <span class="math inline">\(Q\)</span> بستگی دارد (همان شکلِ <a href="#eq-ch27-rvc" class="quarto-xref">معادلهٔ&nbsp;<span>27.2</span></a>):</p>
<pre class="text"><code>voltage at the plant's 132 kV bus against the POC (100 MW, 7.06 km line)
  Q at the POC Mvar   bus above POC %
                -33              -0.05
                  0               0.49
                 33               1.02
  the controller that measures at the plant bus sees a
  voltage up to a per cent away from the POC's: the voltage
  set-point is either measured at the POC (remote signal)
  or corrected for the line (line-drop compensation) - the
  requirement is at the POC, wherever the controller reads
  (lesson E, location)</code></pre>
<div id="exm-ch27-control" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.29 (یک درصد دورتر)</strong></span> <strong>پرسش.</strong> در <span class="ltr" dir="ltr">100 MW</span> صادرات و <span class="ltr" dir="ltr">33 Mvar</span> توانِ واکنشیِ داده‌شده، ولتاژِ شینهٔ نیروگاه چقدر بالاتر از نقطهٔ اتصال است؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">1.02 %</span>؛ با <span class="ltr" dir="ltr">33 Mvar</span> جذب تقریباً صفر.</p>
<p><strong>تفسیر.</strong> کنترل‌کننده‌ای که در شینهٔ نیروگاه اندازه می‌گیرد ولتاژی تا یک درصد دور از نقطهٔ اتصال می‌بیند؛ نقطهٔ تنظیم یا با سیگنالِ دور از خودِ نقطهٔ اتصال اندازه‌گیری می‌شود یا برای خط جبران می‌شود (جبرانِ افتِ خط). محلِ اندازه‌گیری در آزمونِ پلهٔ ولتاژ (<a href="#sec-ch27-e-step" class="quarto-xref"><span>بخش 27.6.1</span></a>) و در فایلِ تنظیمات ثبت می‌شود. <strong>وارسی:</strong> <span class="math inline">\((0.12 + 0.33 \times 0.40) \times 7.06/174.24 = 1.02\,\%\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نیروگاه <span class="ltr" dir="ltr">−10 MW</span> و <span class="ltr" dir="ltr">−3 Mvar</span>: صادر یا وارد، توانِ واکنشی می‌دهد یا می‌گیرد؟</li>
<li>اختلافِ ولتاژِ شینه و نقطهٔ اتصال در <span class="ltr" dir="ltr">50 MW</span> و <span class="ltr" dir="ltr">0 Mvar</span>؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-b-ripple" class="level3" data-number="27.3.13">
<h3 data-number="27.3.13" class="anchored" data-anchor-id="sec-ch27-b-ripple"><span class="header-section-number">27.3.13</span> سیگنالِ کنترلِ ریپل و نامتعادلیِ خط</h3>
<p><strong>سیگنالِ کنترلِ ریپل.</strong> برخی شبکه‌ها برای فرمان به گیرنده‌ها (مثلاً روشن و خاموش کردنِ بار) سیگنالی با بسامدِ میان‌هارمونیک روی ولتاژ می‌گذارند. صافیِ هارمونیکِ نیروگاه، دیده‌شده از سمتِ <span class="ltr" dir="ltr">132 kV</span>، با ترانسفورماتورِ اصلی سری است؛ القای ترانسفورماتور تشدیدِ سریِ صافی را پایین می‌آورد:</p>
<pre class="text"><code>a ripple-control signal against the plant's 5th-harmonic filter
  filter alone: series resonance at h 4.70; seen from the 132 kV side
  through the main transformer (X 2.07 ohm at 50 Hz): h 4.29
  signal Hz   h      impedance from 132 kV side ohm (33 kV base)
      183.3   3.67                                            16.8
      216.7   4.33                                             1.6
      316.7   6.33                                            42.6
     1050.0   21.00                                           249.6
  a teaching signal at 216.7 Hz meets an impedance of a few
  ohms: the filter sinks the operator's signal and the
  receivers nearby may miss their commands; the signal
  frequencies used in the network belong in the filter's
  design data (a blocking circuit or another tuning), and
  the filter is checked from the side the signal comes from</code></pre>
<div id="exm-ch27-ripple" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.30 (صافی‌ای که سیگنال را می‌بلعد)</strong></span> <strong>پرسش.</strong> تشدیدِ سریِ صافی از سمتِ <span class="ltr" dir="ltr">132 kV</span> در چه مرتبه‌ای است و سیگنالِ آموزشیِ <span class="ltr" dir="ltr">216.7 Hz</span> چه امپدانسی می‌بیند؟</p>
<p><strong>پاسخ.</strong> مرتبهٔ <span class="ltr" dir="ltr">4.29</span>؛ حدودِ <span class="ltr" dir="ltr">1.6</span> اهم (بر پایهٔ <span class="ltr" dir="ltr">33 kV</span>).</p>
<p><strong>تفسیر.</strong> صافی‌ای که برای پنجم طراحی شده، سیگنالِ بهره‌بردار را می‌بلعد و گیرنده‌های نزدیک ممکن است فرمانشان را نگیرند. بسامدهای سیگنال در شبکه جزءِ دادهٔ طراحیِ صافی‌اند (مدارِ سدکننده یا تنظیمِ دیگر)، و صافی از سمتی وارسی می‌شود که سیگنال از آن می‌آید (<a href="#sec-ch27-b-filter" class="quarto-xref"><span>بخش 27.3.3</span></a>). <strong>وارسی:</strong> <span class="math inline">\(\sqrt{228.1/(10.33 + 2.07)} = 4.29\)</span>.</p>
</div>
<p><strong>نامتعادلی از خط.</strong> خطِ بی‌جابه‌جاییِ فاز (به انگلیسی <span class="ltr" dir="ltr">untransposed</span>) امپدانس‌های نابرابر دارد و با جریانِ مثبت ولتاژِ منفی می‌سازد:</p>
<pre class="text"><code>unbalance caused by an untransposed 132 kV line at full current
  (negative-sequence coupling 0.03 ohm/km, teaching)
  line km   V2 V   unbalance %
     7.06      93          0.12
    30.00     393          0.52
    70.00     918          1.20
  Plant P's short line adds almost nothing; a long untransposed
  line adds unbalance in proportion to its length and current,
  and the plant's own converters (which control positive
  sequence) see it as a background they did not cause</code></pre>
<div id="exm-ch27-lineunb" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.31 (خطِ کوتاه، اثرِ کوچک)</strong></span> <strong>پرسش.</strong> نامتعادلیِ افزوده در جریانِ کاملِ <span class="ltr" dir="ltr">437 A</span> برای خطِ <span class="ltr" dir="ltr">7.06</span> و <span class="ltr" dir="ltr">70 km</span>؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.12 %</span> و <span class="ltr" dir="ltr">1.20 %</span>.</p>
<p><strong>تفسیر.</strong> خطِ کوتاهِ نیروگاهِ P تقریباً چیزی نمی‌افزاید؛ خطِ بلند به نسبتِ طول و جریان می‌افزاید، و مبدل‌های نیروگاه که دنبالهٔ مثبت را کنترل می‌کنند آن را پس‌زمینه‌ای می‌بینند که خودشان نساخته‌اند (<a href="#sec-ch27-a-unbalance" class="quarto-xref"><span>بخش 27.2.4</span></a>). <strong>وارسی:</strong> <span class="math inline">\(0.03 \times 70 \times 437 = 918\,\text{V}\)</span> و <span class="math inline">\(918/76{,}210 = 1.20\,\%\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر ترانسفورماتور <span class="ltr" dir="ltr">X</span> برابرِ <span class="ltr" dir="ltr">3.0</span> اهم داشت، تشدیدِ سری از سمتِ <span class="ltr" dir="ltr">132 kV</span>؟</li>
<li>نامتعادلیِ افزوده برای خطِ <span class="ltr" dir="ltr">30 km</span> در نیمِ جریان؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-b-units" class="level3" data-number="27.3.14">
<h3 data-number="27.3.14" class="anchored" data-anchor-id="sec-ch27-b-units"><span class="header-section-number">27.3.14</span> تشدیدی که با شمارِ واحدها جابه‌جا می‌شود و هارمونیکِ تابلوی کمکی</h3>
<p><strong>تشدیدِ متحرک.</strong> هر مبدل در صافیِ خروجیِ خود خازن دارد. با هر واحدی که به مدار می‌آید، ظرفیتِ خازنیِ شینهٔ <span class="ltr" dir="ltr">33 kV</span> بیشتر و مرتبهٔ تشدید (<span class="math inline">\(h_\text{r} \approx \sqrt{S_\text{sc}/Q_C}\)</span>) پایین‌تر می‌شود:</p>
<pre class="text"><code>the 33 kV resonance against converters online (cables 1.77 Mvar,
  0.15 Mvar of filter capacitance per converter; grid 365 MVA, X/R 10)
  online   C Mvar   resonance h   amplification at 11th   at 13th
       0     1.77         14.36                     2.4       5.4
       3     2.22         12.82                     3.7      41.5
       8     2.97         11.09                    45.1       2.7
      16     4.17          9.36                     2.7       1.1
      26     5.67          8.02                     1.1       0.6
  the resonance falls from the 14th (nothing online) to the
  8th (all 26 online); with about 3 units online it sits on
  the 13th and with about 8 on the 11th - low-output hours
  with few units running are the risky ones, so the scan is
  run for every unit count, not only 'all online'</code></pre>
<div id="fig-ch27-units" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch27-units-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch27-units.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch27-units-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;27.6: ضریبِ تقویتِ هارمونیکِ یازدهم و سیزدهم در شینهٔ <span class="ltr" dir="ltr">33 kV</span> بر حسبِ شمارِ مبدل‌های در مدار (مدلِ آموزشی).
</figcaption>
</figure>
</div>
<div id="exm-ch27-units" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.32 (خطرناک‌ترین ساعت‌ها، کم‌کارترین‌ها)</strong></span> <strong>پرسش.</strong> با چند واحدِ در مدار تشدید روی مرتبهٔ ۱۱ و ۱۳ می‌افتد، و تقویت در آن‌جا چقدر است؟</p>
<p><strong>پاسخ.</strong> حدودِ ۸ واحد برای ۱۱ (تقویتِ <span class="ltr" dir="ltr">45</span>)، حدودِ ۳ واحد برای ۱۳ (تقویتِ <span class="ltr" dir="ltr">41</span>)؛ با همهٔ ۲۶ واحد تشدید در مرتبهٔ <span class="ltr" dir="ltr">8.0</span> است.</p>
<p><strong>تفسیر.</strong> ساعت‌های کم‌تولید با چند واحدِ روشن (صبحِ کم‌باد، غروب) پرخطرترند، نه توانِ کامل. اسکنِ امپدانس برای هر شمارِ واحد اجرا می‌شود، نه فقط «همه در مدار» (<a href="#sec-ch27-b-resonance" class="quarto-xref"><span>بخش 27.3.2</span></a>)؛ و در بررسیِ یک شکایت، شمارِ واحدهای روشن در آن ساعت از دادهٔ اسکادا خوانده می‌شود (<a href="#sec-ch27-c-workflow" class="quarto-xref"><span>بخش 27.4.1</span></a>). <strong>وارسی:</strong> <span class="math inline">\(\sqrt{365/(1.77 + 8 \times 0.15)} = 11.1\)</span>.</p>
</div>
<p><strong>تابلوی کمکیِ <span class="ltr" dir="ltr">400 V</span>.</strong> درایوهای تهویهٔ نیروگاه جریانِ هارمونیکی می‌کشند و ولتاژِ تابلوی تغذیهٔ کنترل‌ها را از راهِ امپدانسِ ترانسفورماتورِ تغذیهٔ داخلی اعوجاج می‌دهند (<span class="math inline">\(U_h \approx I_h\,h\,u_k\)</span>):</p>
<pre class="text"><code>voltage THD on the 400 V auxiliary board fed by the 250 kVA station
  transformer (uk 4 %) from the HVAC drives (current % of fundamental)
  drive type            drives kW   voltage THD %
  6-pulse, no choke            60             5.0
  6-pulse, no choke           160            13.4
  6-pulse, DC choke            60             2.4
  6-pulse, DC choke           160             6.5
  active front end             60             0.3
  active front end            160             0.7
  the plant's own drives distort its own control supply: a
  PQ question inside the fence, separate from the POC; the
  drive type is chosen with the board's short-circuit level
  (ch 23), and the battery HVAC of S1 makes it larger</code></pre>
<div id="exm-ch27-aux" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.33 (پرسشی درونِ حصار)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">160 kW</span> درایوِ شش‌پالسِ بی‌چوک، <span class="ltr" dir="ltr">THD</span>ِ ولتاژِ تابلو چقدر است و با یکسوسازِ فعال؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">13.4 %</span> و <span class="ltr" dir="ltr">0.7 %</span>.</p>
<p><strong>تفسیر.</strong> درایوهای خودِ نیروگاه تغذیهٔ کنترلِ خودش را آشفته می‌کنند: مسئلهٔ کیفیتِ توانِ درونِ حصار، جدا از نقطهٔ اتصال. نوعِ درایو با ترازِ اتصالِ کوتاهِ تابلو (فصلِ ۲۳) انتخاب می‌شود؛ تهویهٔ باتری در <span class="ltr" dir="ltr">S1</span> بارِ بزرگ‌تری است که تغذیهٔ جداگانه می‌خواهد (فصلِ ۲۵). <strong>وارسی:</strong> پنجمِ بی‌چوک <span class="math inline">\(0.64 \times 0.70 \times 5 \times 0.04 = 9.0\,\%\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>مرتبهٔ تشدید با ۱۲ واحدِ در مدار؟</li>
<li><span class="ltr" dir="ltr">THD</span>ِ ولتاژ با <span class="ltr" dir="ltr">100 kW</span> درایوِ دارای چوکِ <span class="ltr" dir="ltr">DC</span> (تقریبی)؟</li>
<li>چرا تقویت با همهٔ واحدها در سیزدهم کمتر از یک است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch27-c" class="level2" data-number="27.4">
<h2 data-number="27.4" class="anchored" data-anchor-id="sec-ch27-c"><span class="header-section-number">27.4</span> پ. گردشِ کارِ بررسی</h2>
<section id="sec-ch27-c-workflow" class="level3" data-number="27.4.1">
<h3 data-number="27.4.1" class="anchored" data-anchor-id="sec-ch27-c-workflow"><span class="header-section-number">27.4.1</span> از شکایت تا اقدامِ اصلاحی</h3>
<p><strong>ایده.</strong> شکایتِ کیفیتِ توان («خازن‌های ما در عصر فیوز می‌سوزانند») یک <strong>نشانه</strong> است، نه یک <strong>علت</strong>. گردشِ کارِ بررسی شش گام دارد و هر گام با یک سابقه بسته می‌شود؛ نتیجه‌ای که گامِ ۴ را نادیده بگیرد، آخرین چیزی را که وصل شده مقصر می‌داند:</p>
<div id="fig-ch27-workflow" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch27-workflow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch27-workflow.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch27-workflow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;27.7: گردشِ کارِ بررسیِ یک شکایتِ کیفیتِ توان؛ هر گام با سابقه‌اش.
</figcaption>
</figure>
</div>
<pre class="text"><code>investigation of a power-quality complaint (fictional, A-338):
  1 define the symptom: neighbour's capacitor fuses blow in the evening
      record: complaint record, dates, equipment
  2 measurement location: POC, the neighbour's bus, plant 33 kV bus
      record: single-line with transducers
  3 time quality: all instruments on one clock source
      record: time-sync record, clock offsets
  4 separate source from symptom: same hours with plant on and off
      record: on/off comparison, currents
  5 compare with a baseline: before the plant, or a similar bus
      record: baseline data set
  6 corrective action: filter, settings, or not the plant
      record: before/after with acceptance
  each step ends in a record; a conclusion that skips step 4
  blames whatever was connected last</code></pre>
<div id="exm-ch27-workflow" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.34 (نخستین مظنون)</strong></span> <strong>پرسش.</strong> نیروگاه سه ماه پیش وصل شد و همسایه از سوختنِ فیوزِ خازن در عصر شکایت دارد. چرا نتیجهٔ «نیروگاه مقصر است» زود است؟</p>
<p><strong>پاسخ.</strong> چون گامِ ۴ (جداکردنِ منبع از نشانه با مقایسه در همان ساعت‌ها و همان وضعِ شبکه) و گامِ ۵ (پایه) انجام نشده‌اند. عصر، تولیدِ خورشیدی کم است؛ اوجِ عصرگاهی ممکن است از بارِ شبکه یا کلیدزنیِ خازن‌های دیگر باشد.</p>
<p><strong>تفسیر.</strong> نیروگاه ممکن است سهمی داشته باشد (<a href="#sec-ch27-d" class="quarto-xref"><span>بخش 27.5</span></a>)؛ ولی سهم با سابقه ثابت می‌شود، نه با زمانِ اتصال. <strong>وارسی:</strong> شش گام، شش سابقه.</p>
</div>
</section>
<section id="sec-ch27-c-direction" class="level3" data-number="27.4.2">
<h3 data-number="27.4.2" class="anchored" data-anchor-id="sec-ch27-c-direction"><span class="header-section-number">27.4.2</span> جهتِ «توانِ هارمونیکی»: یک سرنخ، نه حکم</h3>
<p><strong>ایده.</strong> گاهی جهتِ توانِ هارمونیک <span class="math inline">\(P_h = V_h I_h \cos\theta_h\)</span> برای یافتنِ منبع به کار می‌رود. ولی خطای فازِ مبدل‌ها در بسامدهای هارمونیک چند درجه است، و نزدیکِ <span class="ltr" dir="ltr">90°</span> یک خطای کوچک علامت را برمی‌گرداند:</p>
<pre class="text"><code>sign of the 5th-harmonic power P5 = V5 I5 cos(theta) under a
  +/- 10 deg phase error of the transducers at the 5th (teaching):
  true theta deg   P5 sign   sign with errors   conclusive?
              30         +                  +           yes
              60         +                  +           yes
              80         +                  +           yes
              88         +             + or -            NO
              95         -             + or -            NO
  near 90 degrees a small phase error flips the sign: the
  'direction of harmonic power' points the finger only when
  the angle is far from 90 degrees and the transducers are
  known at the 5th; otherwise it is one clue among several,
  never the verdict</code></pre>
<div id="exm-ch27-direction" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.35 (هشتادوهشت درجه)</strong></span> <strong>پرسش.</strong> با زاویهٔ واقعیِ <span class="ltr" dir="ltr">88°</span> و خطای <span class="ltr" dir="ltr">±10°</span>، علامتِ <span class="math inline">\(P_5\)</span> چه می‌گوید؟</p>
<p><strong>پاسخ.</strong> هیچ: می‌تواند مثبت یا منفی باشد.</p>
<p><strong>تفسیر.</strong> جهتِ توانِ هارمونیکی فقط وقتی انگشت را نشانه می‌رود که زاویه از <span class="ltr" dir="ltr">90°</span> دور باشد و مبدل‌ها در هارمونیکِ پنجم شناخته باشند؛ وگرنه یک سرنخ میانِ چند سرنخ است. <strong>وارسی:</strong> <span class="math inline">\(\cos 78^\circ &gt; 0\)</span> و <span class="math inline">\(\cos 98^\circ &lt; 0\)</span>.</p>
</div>
</section>
<section id="sec-ch27-c-plan" class="level3" data-number="27.4.3">
<h3 data-number="27.4.3" class="anchored" data-anchor-id="sec-ch27-c-plan"><span class="header-section-number">27.4.3</span> طرحِ اندازه‌گیری</h3>
<p><strong>ایده.</strong> پیش از نخستین قرائت، روی <strong>کجا، چه، با کدام مبدل و چه مدت</strong> با بهره‌بردار و همسایه توافق می‌شود:</p>
<pre class="text"><code>measurement plan for the investigation (teaching):
  POC 132 kV: V harmonics, flicker, unbalance
      through inductive VT or divider, for 4 weeks
  POC 132 kV: I harmonics, P, Q
      through metering CT core, for 4 weeks
  33 kV bus A and B: V and I harmonics
      through VT, CT, for 4 weeks
  one PV and one wind unit: I harmonics vs power
      through unit transducers, for 2 weeks
  neighbour's bus: V harmonics
      through their VT, agreed, for 4 weeks
  class A instruments on the method of STD-034, one time
  source, 10-minute aggregation, plant output and switching
  log recorded alongside; the plan is agreed with the
  operator and the neighbour before the first reading</code></pre>
<div id="exm-ch27-plan" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.36 (چهار هفته، یک ساعت)</strong></span> <strong>پرسش.</strong> چرا طرح دست‌کم چهار هفته و یک منبعِ زمان دارد؟</p>
<p><strong>پاسخ.</strong> چهار هفته روزهای کاری و تعطیل و حالت‌های گوناگونِ شبکه را می‌پوشاند و صدکِ هفتگی را چند بار می‌دهد؛ یک منبعِ زمان مقایسهٔ قرائت‌های چند جا را ممکن می‌کند (فصلِ ۲۶، ساعت‌ها).</p>
<p><strong>تفسیر.</strong> دستگاه‌ها از ردهٔ <span class="ltr" dir="ltr">A</span> روشِ اندازه‌گیری (<span class="ltr" dir="ltr">STD-034</span>) هستند؛ تولیدِ نیروگاه و سابقهٔ کلیدزنی کنارِ آن‌ها ثبت می‌شود. <strong>وارسی:</strong> هر ردیف جا، کمیت، مبدل و مدت دارد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش گامِ بررسی و سابقهٔ هر کدام را بنویسید.</li>
<li>علامتِ <span class="math inline">\(P_5\)</span> با زاویهٔ <span class="ltr" dir="ltr">85°</span> و خطای <span class="ltr" dir="ltr">±10°</span>؟</li>
<li>چرا طرحِ اندازه‌گیری پیش از نخستین قرائت توافق می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-c-clocks" class="level3" data-number="27.4.4">
<h3 data-number="27.4.4" class="anchored" data-anchor-id="sec-ch27-c-clocks"><span class="header-section-number">27.4.4</span> هم‌ترازکردنِ ساعتِ دستگاه‌ها</h3>
<p><strong>ایده.</strong> گامِ سومِ گردشِ کار کیفیتِ زمان است. اگر ساعتِ دستگاهِ کیفیتِ توان با <span class="ltr" dir="ltr">SCADA</span> اختلاف داشته باشد، هر مقایسه با تولیدِ نیروگاه تار می‌شود. با <strong>هم‌بستگیِ متقابل</strong> (فصلِ ۱۲) جابه‌جاییِ زمانی پیدا می‌شود: سری‌ای که هر دو دستگاه دارند، مثلاً توانِ فعال، مرجع است:</p>
<pre class="text"><code>aligning a PQ instrument with SCADA by cross-correlation
  the instrument's 10-minute active power against SCADA's,
  shifted by up to +/- 2 hours: best lag 3 samples = 30 minutes
  the instrument's clock was set wrong by half an hour; every
  comparison with plant output (lab D) would be blurred by
  it - align first, then compare; and record the offset and
  how it was found in the investigation file</code></pre>
<div id="exm-ch27-clocks" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.37 (نیم ساعت)</strong></span> <strong>پرسش.</strong> بهترین جابه‌جایی میانِ توانِ اندازه‌گیری‌شده با دستگاه و <span class="ltr" dir="ltr">SCADA</span> چیست؟</p>
<p><strong>پاسخ.</strong> سه نمونهٔ ده‌دقیقه‌ای: <span class="ltr" dir="ltr">30</span> دقیقه.</p>
<p><strong>تفسیر.</strong> نخست هم‌ترازی، سپس مقایسه؛ جابه‌جایی و روشِ یافتنش در پروندهٔ بررسی ثبت می‌شود. بهتر آن است که دستگاه‌ها از آغاز یک منبعِ زمان داشته باشند (<a href="#sec-ch27-c-plan" class="quarto-xref"><span>بخش 27.4.3</span></a>). <strong>وارسی:</strong> <span class="math inline">\(3 \times 10 = 30\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا توانِ فعال سریِ مرجعِ خوبی برای هم‌ترازی است؟</li>
<li>اگر دو دستگاه هیچ سریِ مشترکی نداشتند، چه می‌کردید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-c-causes" class="level3" data-number="27.4.5">
<h3 data-number="27.4.5" class="anchored" data-anchor-id="sec-ch27-c-causes"><span class="header-section-number">27.4.5</span> خانواده‌های علتِ ریشه‌ای</h3>
<p><strong>ایده.</strong> بررسیِ خوب همهٔ خانواده‌های علت را باز نگه می‌دارد تا شاهدِ هر کدام آن را ببندد؛ نه فقط آنچه نخست مظنون بود:</p>
<pre class="text"><code>root-cause families for a power-quality complaint (teaching)
  network: capacitor switching, resonance, other emitters
      evidence: switching log, scan
  plant: converter emission, filter detuned, settings
      evidence: currents, unit bins
  measurement: CVT error, clock offset, wrong window
      evidence: transducer data
  load: neighbour's capacitors, drives
      evidence: their records
  operation: new firmware, changed set-point
      evidence: configuration log
  every family stays open until its evidence closes it - the
  investigation report lists all five, not only the one
  that was suspected first</code></pre>
<div id="exm-ch27-causes" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.38 (پنج خانواده، پنج سابقه)</strong></span> <strong>پرسش.</strong> برای شکایتِ عصرگاهیِ <a href="#sec-ch27-c" class="quarto-xref"><span>بخش 27.4</span></a>، هر خانوادهٔ علت با کدام شاهد بسته می‌شود؟</p>
<p><strong>پاسخ.</strong> شبکه: سابقهٔ کلیدزنی و اسکن (<a href="#exm-ch27-amplify" class="quarto-xref">مثال&nbsp;<span>27.22</span></a>)؛ نیروگاه: جریان‌ها و گسیلِ بازه‌ای (<a href="#exm-ch27-bins" class="quarto-xref">مثال&nbsp;<span>27.43</span></a>)؛ اندازه‌گیری: دادهٔ مبدل و ساعت (<a href="#exm-ch27-chain" class="quarto-xref">مثال&nbsp;<span>27.6</span></a>، <a href="#exm-ch27-clocks" class="quarto-xref">مثال&nbsp;<span>27.37</span></a>)؛ بار: سوابقِ همسایه؛ بهره‌برداری: سابقهٔ پیکربندی (فصلِ ۲۶).</p>
<p><strong>تفسیر.</strong> گزارشِ بررسی همهٔ پنج خانواده را با وضعِ هر کدام (بسته، باز، نیازمندِ شاهد) فهرست می‌کند. <strong>وارسی:</strong> هر خانواده یک شاهد دارد.</p>
</div>
</section>
<section id="sec-ch27-c-remedy" class="level3" data-number="27.4.6">
<h3 data-number="27.4.6" class="anchored" data-anchor-id="sec-ch27-c-remedy"><span class="header-section-number">27.4.6</span> گزینه‌های اصلاحِ تشدید، سنجیده در بدترین حالت</h3>
<p><strong>ایده.</strong> وقتی بررسی تشدیدِ متحرک را علتِ شکایت می‌شناسد (<a href="#exm-ch27-units" class="quarto-xref">مثال&nbsp;<span>27.32</span></a>)، گزینه‌های اصلاح سنجیده می‌شوند. هر گزینه با <strong>بدترین</strong> شمارِ واحد و <strong>بدترین</strong> مرتبه داوری می‌شود، نه با حالتِ «همه در مدار» یا مرتبه‌ای که هدف گرفته است. امپدانسِ شینه با همهٔ اجزا:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb43"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb43-1"><a href="#cb43-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> z_bus(h: <span class="bu">float</span>, n_units: <span class="bu">int</span>, filters<span class="op">=</span>(), g_unit: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0</span>) <span class="op">-&gt;</span> <span class="bu">complex</span>:</span>
<span id="cb43-2"><a href="#cb43-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Impedance (ohm) at the 33 kV bus at order h: grid, cables, the</span></span>
<span id="cb43-3"><a href="#cb43-3" aria-hidden="true" tabindex="-1"></a><span class="co">    converters' capacitors, tuned filters (q_mvar, h_tune, quality) and an</span></span>
<span id="cb43-4"><a href="#cb43-4" aria-hidden="true" tabindex="-1"></a><span class="co">    optional damping conductance per converter (MW per unit at h)."""</span></span>
<span id="cb43-5"><a href="#cb43-5" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> src.NET</span>
<span id="cb43-6"><a href="#cb43-6" aria-hidden="true" tabindex="-1"></a>    kv <span class="op">=</span> n[<span class="st">"kv_33"</span>]</span>
<span id="cb43-7"><a href="#cb43-7" aria-hidden="true" tabindex="-1"></a>    x1 <span class="op">=</span> kv <span class="op">**</span> <span class="dv">2</span> <span class="op">/</span> n[<span class="st">"s_sc_33"</span>] <span class="op">/</span> math.sqrt(<span class="dv">1</span> <span class="op">+</span> <span class="dv">1</span> <span class="op">/</span> n[<span class="st">"xr_33"</span>] <span class="op">**</span> <span class="dv">2</span>)</span>
<span id="cb43-8"><a href="#cb43-8" aria-hidden="true" tabindex="-1"></a>    y <span class="op">=</span> <span class="dv">1</span> <span class="op">/</span> <span class="bu">complex</span>(x1 <span class="op">/</span> n[<span class="st">"xr_33"</span>], x1 <span class="op">*</span> h)</span>
<span id="cb43-9"><a href="#cb43-9" aria-hidden="true" tabindex="-1"></a>    y <span class="op">+=</span> <span class="ot">1j</span> <span class="op">*</span> h <span class="op">*</span> (n[<span class="st">"q_cables"</span>] <span class="op">+</span> n_units <span class="op">*</span> Q_UNIT) <span class="op">/</span> kv <span class="op">**</span> <span class="dv">2</span></span>
<span id="cb43-10"><a href="#cb43-10" aria-hidden="true" tabindex="-1"></a>    y <span class="op">+=</span> n_units <span class="op">*</span> g_unit <span class="op">/</span> kv <span class="op">**</span> <span class="dv">2</span></span>
<span id="cb43-11"><a href="#cb43-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> q_f, h_t, qual <span class="kw">in</span> filters:</span>
<span id="cb43-12"><a href="#cb43-12" aria-hidden="true" tabindex="-1"></a>        xc <span class="op">=</span> kv <span class="op">**</span> <span class="dv">2</span> <span class="op">/</span> q_f <span class="op">*</span> h_t <span class="op">**</span> <span class="dv">2</span> <span class="op">/</span> (h_t <span class="op">**</span> <span class="dv">2</span> <span class="op">-</span> <span class="dv">1</span>)</span>
<span id="cb43-13"><a href="#cb43-13" aria-hidden="true" tabindex="-1"></a>        xl <span class="op">=</span> xc <span class="op">/</span> h_t <span class="op">**</span> <span class="dv">2</span></span>
<span id="cb43-14"><a href="#cb43-14" aria-hidden="true" tabindex="-1"></a>        y <span class="op">+=</span> <span class="dv">1</span> <span class="op">/</span> <span class="bu">complex</span>(xl <span class="op">*</span> h_t <span class="op">/</span> qual, xl <span class="op">*</span> h <span class="op">-</span> xc <span class="op">/</span> h)</span>
<span id="cb43-15"><a href="#cb43-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="dv">1</span> <span class="op">/</span> y</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>remedies for the resonance (worst over 0-26 units online and over
  the 5th, 7th, 11th and 13th)
  option                       worst amplification   units   order   cost k u
  as built (5th filter out)                   45.1       8      11          0
  5th filter switched in                      36.2      16      11          0
  damped 11th filter 2 Mvar                    4.5      21       7        450
  converter active damping                    24.3       3      13         60
  every remedy is judged by its WORST unit count and order,
  not by the all-online case or the order it targets;
  switching the 5th filter in moves the peak but does not
  remove it; the damped 11th filter flattens the 11th but
  leaves a smaller peak at the 7th; active damping grows
  with the units online, so it helps least in the risky
  hours with few units running - cheap only if the maker's
  converters can do it and a test proves it (teaching
  costs; ch 21 weighs them against the energy at risk)</code></pre>
<div id="exm-ch27-remedy" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.39 (هر درمان عارضه‌ای دارد)</strong></span> <strong>پرسش.</strong> کدام گزینه بدترین تقویت را از <span class="ltr" dir="ltr">45</span> به زیرِ <span class="ltr" dir="ltr">5</span> می‌رساند و بهایش چیست؟</p>
<p><strong>پاسخ.</strong> صافیِ میرای یازدهم (<span class="ltr" dir="ltr">2 Mvar</span>): بدترین تقویت <span class="ltr" dir="ltr">4.5</span>، در مرتبهٔ هفتم با ۲۱ واحد؛ با هزینهٔ آموزشیِ <span class="ltr" dir="ltr">450</span> هزار واحدِ پول.</p>
<p><strong>تفسیر.</strong> وارد کردنِ صافیِ پنجم قله را جابه‌جا می‌کند ولی برنمی‌دارد (<span class="ltr" dir="ltr">36</span> در ۱۶ واحد). میراییِ فعالِ مبدل‌ها با شمارِ واحدهای روشن بزرگ می‌شود، پس در همان ساعت‌های پرخطرِ کم‌واحد کمترین کمک را می‌کند (<span class="ltr" dir="ltr">24</span> در سیزدهم با ۳ واحد). صافیِ میرا یازدهم را صاف می‌کند ولی قلهٔ کوچک‌تری در هفتم می‌گذارد که باید با حدِ هفتم سنجیده شود. هزینه‌ها آموزشی‌اند و فصلِ ۲۱ آن‌ها را با انرژیِ در خطر می‌سنجد؛ گزینهٔ برگزیده با اندازه‌گیریِ پیش و پس تأیید می‌شود (<a href="#sec-ch27-d-verify" class="quarto-xref"><span>بخش 27.5.5</span></a>). <strong>وارسی:</strong> بی‌هیچ اصلاح، بدترین حالت همان ۸ واحد و مرتبهٔ ۱۱ است که <a href="#exm-ch27-units" class="quarto-xref">مثال&nbsp;<span>27.32</span></a> یافت.</p>
</div>
<p><strong>خطاهای رایج.</strong></p>
<ul>
<li>آزمودنِ اصلاح فقط در مرتبه‌ای که هدف است؛ صافی در مرتبه‌های پایین‌تر تشدیدِ تازه می‌سازد.</li>
<li>آزمودنِ اصلاح فقط با همهٔ واحدها در مدار.</li>
<li>پذیرفتنِ میراییِ فعال بی‌مطالعهٔ سازنده و آزمون.</li>
</ul>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا صافیِ تنظیم‌شده در پایین‌تر از بسامدِ تنظیم خازنی است و چه اثری بر تشدید دارد؟</li>
<li>اگر میراییِ فعال با ۸ واحد کافی باشد، با ۳ واحد چه می‌شود؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch27-d" class="level2" data-number="27.5">
<h2 data-number="27.5" class="anchored" data-anchor-id="sec-ch27-d"><span class="header-section-number">27.5</span> ت. آزمایشگاهِ تحلیل: یک هفته در نقطهٔ اتصال</h2>
<p><strong>ایده.</strong> دادهٔ ساختگیِ یک هفته (<span class="ltr" dir="ltr">A-338</span>) را تحلیل می‌کنیم: مقدارهای ده‌دقیقه‌ایِ تولید، توانِ واکنشی و هارمونیکِ پنجمِ ولتاژ. در این داده «حقیقت» را می‌دانیم: پس‌زمینهٔ شبکه اوجی عصرگاهی دارد و سهمِ نیروگاه با تولیدش بالا می‌رود. هدف: دیدنِ اینکه تحلیلِ ساده چگونه گمراه می‌کند و چه شاهدی هنوز لازم است.</p>
<pre class="text"><code>the measurement week at the POC (1,008 ten-minute values, A-338):
  plant output: mean 32.1 MW, max 82.8 MW
  power factor while producing (&gt; 5 MW): mean 0.999, lowest 0.936
  5th-harmonic voltage: mean 1.17 %, 95th percentile 1.83 %</code></pre>
<section id="sec-ch27-d-confounding" class="level3" data-number="27.5.1">
<h3 data-number="27.5.1" class="anchored" data-anchor-id="sec-ch27-d-confounding"><span class="header-section-number">27.5.1</span> روشن در برابرِ خاموش: مخدوش‌کنندهٔ ساعتِ روز</h3>
<p><strong>ایده.</strong> ساده‌ترین مقایسه: ولتاژِ هارمونیکی وقتی نیروگاه زیاد تولید می‌کند در برابرِ وقتی کم. ولی ساعتِ روز هم تولید را تعیین می‌کند و هم پس‌زمینه را؛ پس باید ثابت نگه داشته شود:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb46"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb46-1"><a href="#cb46-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> compare(w: <span class="bu">dict</span>, hours: <span class="bu">tuple</span> <span class="op">|</span> <span class="va">None</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>:</span>
<span id="cb46-2"><a href="#cb46-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Mean 5th-harmonic voltage in the top and bottom thirds of plant</span></span>
<span id="cb46-3"><a href="#cb46-3" aria-hidden="true" tabindex="-1"></a><span class="co">    output, using only the given hours of the day (None: all hours)."""</span></span>
<span id="cb46-4"><a href="#cb46-4" aria-hidden="true" tabindex="-1"></a>    sel <span class="op">=</span> np.ones(<span class="bu">len</span>(w[<span class="st">"p_mw"</span>]), <span class="bu">bool</span>) <span class="cf">if</span> hours <span class="kw">is</span> <span class="va">None</span> <span class="cf">else</span> <span class="op">\</span></span>
<span id="cb46-5"><a href="#cb46-5" aria-hidden="true" tabindex="-1"></a>        (w[<span class="st">"hour"</span>] <span class="op">&gt;=</span> hours[<span class="dv">0</span>]) <span class="op">&amp;</span> (w[<span class="st">"hour"</span>] <span class="op">&lt;</span> hours[<span class="dv">1</span>])</span>
<span id="cb46-6"><a href="#cb46-6" aria-hidden="true" tabindex="-1"></a>    p, v <span class="op">=</span> w[<span class="st">"p_mw"</span>][sel], w[<span class="st">"v5_pct"</span>][sel]</span>
<span id="cb46-7"><a href="#cb46-7" aria-hidden="true" tabindex="-1"></a>    lo_cut, hi_cut <span class="op">=</span> np.quantile(p, [<span class="dv">1</span> <span class="op">/</span> <span class="dv">3</span>, <span class="dv">2</span> <span class="op">/</span> <span class="dv">3</span>])</span>
<span id="cb46-8"><a href="#cb46-8" aria-hidden="true" tabindex="-1"></a>    high, low <span class="op">=</span> p <span class="op">&gt;=</span> hi_cut, p <span class="op">&lt;=</span> lo_cut</span>
<span id="cb46-9"><a href="#cb46-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> v[high].mean(), v[low].mean(), p[high].mean(), p[low].mean()</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>plant high against plant low - first plainly, then within the same hours
  correlation of V5 with plant output over the week: -0.14
  comparison (top/bottom third)   V5 high %   V5 low %   P high/low MW
  all hours (plain)                    1.14       1.25       52/13
  10-14 h only                         1.13       1.05       66/40
  0-5 h only                           1.03       1.00       33/5
  the plain comparison makes the plant look harmless, even
  helpful: the background's evening peak falls in hours of
  low PV output; within the same hours the plant's share
  shows (the synthetic truth: 0.54 % of its own when above
  60 MW, adding in power with the background) - time of day
  is a confounder, and the comparison must hold it fixed (or
  switch the plant off at a fixed hour)</code></pre>
<div id="fig-ch27-week" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch27-week-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch27-week.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch27-week-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;27.8: هارمونیکِ پنجمِ ولتاژ بر حسبِ ساعتِ روز برای یک‌سومِ بالا و پایینِ تولید در هفتهٔ ساختگی.
</figcaption>
</figure>
</div>
<div id="exm-ch27-confounding" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.40 (بی‌گناه در کل، سهیم در ساعت‌های یکسان)</strong></span> <strong>پرسش.</strong> مقایسهٔ ساده و مقایسه در ساعت‌های ۱۰ تا ۱۴ چه می‌گویند؟</p>
<p><strong>پاسخ.</strong> ساده: تولیدِ بالا <span class="ltr" dir="ltr">1.14 %</span> و پایین <span class="ltr" dir="ltr">1.25 %</span>، گویی نیروگاه هارمونیک را <strong>کم</strong> می‌کند (همبستگیِ <span class="ltr" dir="ltr">−0.14</span>). در ۱۰ تا ۱۴: <span class="ltr" dir="ltr">1.13</span> در برابرِ <span class="ltr" dir="ltr">1.05 %</span>، یعنی سهمی برای نیروگاه.</p>
<p><strong>تفسیر.</strong> اوجِ عصرگاهیِ پس‌زمینه در ساعت‌هایی است که تولیدِ خورشیدی کم است؛ ساعتِ روز <strong>مخدوش‌کننده</strong> است. مقایسه باید آن را ثابت نگه دارد، یا نیروگاه در ساعتِ ثابت خاموش و روشن شود. «حقیقتِ» ساختگی سهمِ خودِ نیروگاه را <span class="ltr" dir="ltr">0.54 %</span> در تولیدِ بالای <span class="ltr" dir="ltr">60 MW</span> می‌دهد که با پس‌زمینه به‌صورتِ توان جمع می‌شود. <strong>وارسی:</strong> <span class="math inline">\(\sqrt{1.0^2 + 0.54^2} = 1.14\)</span>.</p>
</div>
</section>
<section id="sec-ch27-d-evidence" class="level3" data-number="27.5.2">
<h3 data-number="27.5.2" class="anchored" data-anchor-id="sec-ch27-d-evidence"><span class="header-section-number">27.5.2</span> مثالِ کارشدهٔ ۲: شاهدی که هنوز لازم است</h3>
<p><strong>ایده.</strong> تحلیلِ یک هفته <strong>سرنخ</strong> می‌دهد، نه <strong>اثبات</strong>. پیش از هر نتیجه، این اندازه‌گیری‌ها لازم‌اند:</p>
<pre class="text"><code>worked example 2: the measurements needed before any conclusion
  - harmonic CURRENTS at the POC and at the units, not only voltages
  - a planned on/off (or step) test at a fixed hour and a fixed
  - network state, agreed with the operator
  - the switching log of the network (capacitor banks, lines)
  - the neighbour's own load and capacitor status
  - transducer data at the 5th and 7th (lesson A)
  - a longer period covering weekdays, weekends and seasons
  the week shows a correlation inside fixed hours, which is
  a lead, not a proof; the report says 'consistent with a
  plant contribution growing with output, to be confirmed',
  and lists these items as its next steps</code></pre>
<div id="exm-ch27-evidence" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.41 («سازگار با، برای تأیید»)</strong></span> <strong>پرسش.</strong> برای بررسیِ یک مشکلِ مشکوکِ هارمونیکی، چه اندازه‌گیری‌هایی لازم است؟</p>
<p><strong>پاسخ.</strong> جریان‌های هارمونیکی در نقطهٔ اتصال و واحدها (نه فقط ولتاژ)؛ آزمونِ خاموش و روشنِ برنامه‌ریزی‌شده در ساعت و وضعِ ثابتِ شبکه با توافقِ بهره‌بردار؛ سابقهٔ کلیدزنیِ شبکه؛ بار و خازن‌های همسایه؛ دادهٔ مبدل‌ها در پنجم و هفتم؛ دورهٔ بلندتر با روزهای کاری، تعطیل و فصل‌ها.</p>
<p><strong>تفسیر.</strong> گزارش می‌گوید «سازگار با سهمی از نیروگاه که با تولید بالا می‌رود؛ برای تأیید» و این قلم‌ها را گام‌های بعدی می‌آورد. ادعای علیت بیش از شاهد، گزارش را بی‌اعتبار می‌کند. <strong>وارسی:</strong> هر قلم یکی از گام‌های <a href="#sec-ch27-c-workflow" class="quarto-xref"><span>بخش 27.4.1</span></a> را می‌پوشاند.</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>خطاهای رایج
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>همبستگیِ کلِ هفته علیت فرض شده است.</li>
<li>فقط ولتاژ سنجیده شده و جریانِ هارمونیکیِ نیروگاه نه.</li>
<li>مقایسهٔ روشن و خاموش در ساعت‌های متفاوت انجام شده است.</li>
</ul>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا همبستگیِ منفی نشان نمی‌دهد نیروگاه هارمونیک را کم می‌کند؟</li>
<li>مقایسه در ساعت‌های صفر تا پنج چه نشان می‌دهد و چرا اختلاف کم است؟</li>
<li>گزارشِ این هفته را در سه جمله بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-d-regression" class="level3" data-number="27.5.3">
<h3 data-number="27.5.3" class="anchored" data-anchor-id="sec-ch27-d-regression"><span class="header-section-number">27.5.3</span> برآوردِ سهمِ نیروگاه با بازه</h3>
<p><strong>ایده.</strong> مقایسه در ساعت‌های یکسان (<a href="#sec-ch27-d-confounding" class="quarto-xref"><span>بخش 27.5.1</span></a>) جهت را نشان داد؛ برای <strong>اندازه</strong> یک مدل برازش می‌کنیم. اگر پس‌زمینه و سهمِ نیروگاه با فازهای تصادفی جمع شوند، <span class="math inline">\(U_5^2 = a + (b\,P)^2\)</span>؛ رگرسیون روی <span class="math inline">\(P^2\)</span> پارامترها را می‌دهد و <strong>بوت‌استرپ</strong> (نمونه‌گیریِ دوباره با جایگزینی) بازهٔ اطمینانِ آن‌ها را:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb49"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb49-1"><a href="#cb49-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> plant_coefficient(p: np.ndarray, v5: np.ndarray) <span class="op">-&gt;</span> <span class="bu">tuple</span>:</span>
<span id="cb49-2"><a href="#cb49-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Fit v5^2 = a + (b p)^2 by least squares on p^2 (background plus</span></span>
<span id="cb49-3"><a href="#cb49-3" aria-hidden="true" tabindex="-1"></a><span class="co">    a plant part that grows with output); returns (sqrt a, b)."""</span></span>
<span id="cb49-4"><a href="#cb49-4" aria-hidden="true" tabindex="-1"></a>    x <span class="op">=</span> np.column_stack([np.ones_like(p), p <span class="op">**</span> <span class="dv">2</span>])</span>
<span id="cb49-5"><a href="#cb49-5" aria-hidden="true" tabindex="-1"></a>    coef, <span class="op">*</span>_ <span class="op">=</span> np.linalg.lstsq(x, v5 <span class="op">**</span> <span class="dv">2</span>, rcond<span class="op">=</span><span class="va">None</span>)</span>
<span id="cb49-6"><a href="#cb49-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> math.sqrt(<span class="bu">max</span>(coef[<span class="dv">0</span>], <span class="fl">0.0</span>)), math.sqrt(<span class="bu">max</span>(coef[<span class="dv">1</span>], <span class="fl">0.0</span>))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>the plant's share by regression in the midday hours (10-14 h):
  170 ten-minute values; fit v5^2 = a + (b p)^2
  background sqrt(a) = 1.00 %; plant b = 8.07 % per 1,000 MW
  90 % bootstrap interval of b: 7.44 to 8.60
  at 100 MW the plant's own part: 0.81 % (interval 0.74-0.86)
  the synthetic truth is 0.80 % at 100 MW: the estimate is
  close, and the interval says how far one week can be
  trusted - a range, not a single number, goes in the report</code></pre>
<div id="exm-ch27-regression" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.42 (یک بازه، نه یک عدد)</strong></span> <strong>پرسش.</strong> سهمِ خودِ نیروگاه در <span class="ltr" dir="ltr">100 MW</span> و بازهٔ ۹۰ درصدیِ آن از ساعت‌های ۱۰ تا ۱۴ چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.81 %</span> با بازهٔ <span class="ltr" dir="ltr">0.74</span> تا <span class="ltr" dir="ltr">0.86 %</span>؛ پس‌زمینه <span class="ltr" dir="ltr">1.00 %</span>.</p>
<p><strong>تفسیر.</strong> «حقیقتِ» ساختگی <span class="ltr" dir="ltr">0.80 %</span> است: برآورد نزدیک است و بازه می‌گوید یک هفته تا کجا باور‌کردنی است. گزارش بازه را می‌آورد. مدل فرضی دارد (جمعِ تصادفی)؛ اگر نیروگاه و پس‌زمینه هم‌فاز باشند، مدلِ دیگری لازم است و جریان‌های هارمونیکی (<a href="#sec-ch27-d-evidence" class="quarto-xref"><span>بخش 27.5.2</span></a>) آن را روشن می‌کنند. <strong>وارسی:</strong> <span class="math inline">\(\sqrt{1.00^2 + 0.81^2} = 1.29\)</span> در <span class="ltr" dir="ltr">100 MW</span>.</p>
</div>
</section>
<section id="sec-ch27-d-bins" class="level3" data-number="27.5.4">
<h3 data-number="27.5.4" class="anchored" data-anchor-id="sec-ch27-d-bins"><span class="header-section-number">27.5.4</span> گسیلِ واحد بر حسبِ بازهٔ توان</h3>
<p><strong>ایده.</strong> گسیلِ یک واحد یک عدد نیست: با توان تغییر می‌کند. استانداردِ اندازه‌گیریِ توربین (<span class="ltr" dir="ltr">STD-053</span>) آن را در <strong>بازه‌های توان</strong> گزارش می‌کند؛ صدکِ ۹۵ هر بازه:</p>
<pre class="text"><code>a PV inverter's 5th-harmonic current by power bin (two weeks,
  synthetic 10-minute values; 95th percentile per bin):
  power bin    values   5th A (95 %)   % of rated
    0- 10 %      193           49.0         0.93
   10- 20 %      199           50.9         0.96
   20- 30 %      195           55.3         1.04
   30- 40 %      215           58.6         1.11
   40- 50 %      181           63.0         1.19
   50- 60 %      215           66.9         1.26
   60- 70 %      191           68.4         1.29
   70- 80 %      186           72.2         1.36
   80- 90 %      209           75.0         1.42
   90-100 %      216           78.1         1.48
  the amperes grow slowly with output - far slower than the
  fundamental (lesson A); the unit's emission is reported
  per power bin, as the turbine measurement standard does
  (STD-053) - not as one number; the binned table feeds the
  plant's summation of lesson B with the right current at
  each output</code></pre>
<div id="fig-ch27-bins" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch27-bins-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch27-bins.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch27-bins-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;27.9: هارمونیکِ پنجمِ یک اینورترِ خورشیدی (صدکِ ۹۵) در بازه‌های توان (ساختگی).
</figcaption>
</figure>
</div>
<div id="exm-ch27-bins" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.43 (۴۹ تا ۷۸ آمپر)</strong></span> <strong>پرسش.</strong> هارمونیکِ پنجم در بازهٔ صفر تا ده درصد و نود تا صد درصد چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">49.0</span> و <span class="ltr" dir="ltr">78.1 A</span>، یعنی <span class="ltr" dir="ltr">0.93</span> و <span class="ltr" dir="ltr">1.48 %</span> جریانِ نامی.</p>
<p><strong>تفسیر.</strong> آمپرها با توان کُند بالا می‌روند، بسیار کندتر از پایه (<a href="#exm-ch27-thdtdd" class="quarto-xref">مثال&nbsp;<span>27.1</span></a>)؛ جدولِ بازه‌ای جمعِ <a href="#sec-ch27-b-summation" class="quarto-xref"><span>بخش 27.3.1</span></a> را در هر توان با جریانِ درست تغذیه می‌کند. <strong>وارسی:</strong> <span class="math inline">\(78.1/5{,}292 = 1.48\,\%\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر پس‌زمینه <span class="ltr" dir="ltr">1.0 %</span> و سهمِ نیروگاه <span class="ltr" dir="ltr">0.5 %</span> با جمعِ تصادفی باشد، ولتاژِ کل چیست؟ و هم‌فاز؟</li>
<li>بوت‌استرپ چه چیزی را نشان می‌دهد که یک برازشِ تنها نمی‌دهد؟</li>
<li>چرا گسیل بر حسبِ بازهٔ توان گزارش می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-d-verify" class="level3" data-number="27.5.5">
<h3 data-number="27.5.5" class="anchored" data-anchor-id="sec-ch27-d-verify"><span class="header-section-number">27.5.5</span> داده‌های پرچم‌خورده و تأییدِ اقدامِ اصلاحی</h3>
<p><strong>پرچم‌گذاری.</strong> در بازه‌ای که فرورفت، فرازِ ولتاژ یا قطعی رخ داده، مقدارهای هارمونیک از خودِ رویداد مخدوش می‌شوند. روشِ اندازه‌گیری (<span class="ltr" dir="ltr">STD-034</span>) این بازه‌ها را <strong>پرچم</strong> می‌زند تا یک رویداد به‌جای اعوجاجِ هارمونیکی شمرده نشود:</p>
<pre class="text"><code>flagged intervals in the weekly statistics (synthetic)
  40 ten-minute intervals contain a dip; their harmonic
  values are distorted by the event itself
  95th percentile with them: 1.93 %
  95th percentile without them (flagged out): 1.84 %
  the measurement method flags intervals with dips, swells
  or interruptions so that one event does not appear as
  harmonic distortion (STD-034); the report states how many
  were flagged</code></pre>
<div id="exm-ch27-flagging" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.44 (هفتهٔ طوفانی)</strong></span> <strong>پرسش.</strong> با ۴۰ بازهٔ پرچم‌خورده، صدکِ ۹۵ با و بی آن‌ها چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">1.93</span> و <span class="ltr" dir="ltr">1.84 %</span>.</p>
<p><strong>تفسیر.</strong> گزارش تعدادِ بازه‌های پرچم‌خورده را می‌گوید و آمار را بی آن‌ها می‌دهد؛ یک هفتهٔ طوفانی نباید نیروگاه را به گسیلِ هارمونیکی متهم کند. <strong>وارسی:</strong> <span class="math inline">\(40/1{,}008 = 4\,\%\)</span>، نزدیکِ همان پنج درصدی که صدکِ ۹۵ کنار می‌گذارد.</p>
</div>
<p><strong>تأییدِ اقدامِ اصلاحی.</strong> «اقدامِ اصلاحیِ تأییدشده» در ردیفِ ممیزیِ این فصل یعنی مقایسهٔ پیش و پس با <strong>معیاری که پیش از هفتهٔ پس تعیین شده</strong>:</p>
<pre class="text"><code>verifying a corrective action (filter retuned): one week before and after
  95th percentile of V5: before 2.29 %, after 1.91 %
  reduction 0.38 % (90 % bootstrap interval 0.34 to 0.41)
  teaching acceptance: after-week 95th percentile below 2.0 %
  and a reduction whose interval excludes zero: accepted
  the same network state and season are needed for the
  comparison to mean anything; the acceptance rule is set
  before the 'after' week, not fitted to its result</code></pre>
<div id="fig-ch27-beforeafter" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch27-beforeafter-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch27-beforeafter.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch27-beforeafter-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;27.10: توزیعِ تجمعیِ هارمونیکِ پنجمِ ولتاژ در هفتهٔ پیش و پس از اقدامِ اصلاحی (ساختگی)، با ترازِ ۹۵ درصد و معیارِ <span class="ltr" dir="ltr">2.0 %</span>.
</figcaption>
</figure>
</div>
<div id="exm-ch27-beforeafter" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.45 (پذیرفته، با بازه)</strong></span> <strong>پرسش.</strong> صدکِ ۹۵ پیش و پس، کاهش و بازهٔ آن چیست و اقدام پذیرفته می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">2.29</span> و <span class="ltr" dir="ltr">1.91 %</span>؛ کاهش <span class="ltr" dir="ltr">0.38 %</span> با بازهٔ <span class="ltr" dir="ltr">0.34</span> تا <span class="ltr" dir="ltr">0.41</span>؛ پذیرفته.</p>
<p><strong>تفسیر.</strong> مقایسه فقط با وضعِ یکسانِ شبکه و فصل معنا دارد؛ و قاعدهٔ پذیرش پیش از هفتهٔ پس گذاشته می‌شود، نه با نتیجهٔ آن تنظیم. این سابقه تحویل‌دادنیِ «اقدامِ اصلاحیِ تأییدشده» است (<a href="#sec-ch27-deliverable" class="quarto-xref"><span>بخش 27.13</span></a>). <strong>وارسی:</strong> <span class="math inline">\(1.91 &lt; 2.0\)</span> و بازه صفر را ندارد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بازه‌های پرچم‌خورده از آمار بیرون گذاشته می‌شوند ولی شمرده می‌شوند؟</li>
<li>اگر هفتهٔ پس در فصلِ دیگری بود، چه خطری داشت؟</li>
<li>چرا قاعدهٔ پذیرش پیش از اندازه‌گیری گذاشته می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-d-compliance" class="level3" data-number="27.5.6">
<h3 data-number="27.5.6" class="anchored" data-anchor-id="sec-ch27-d-compliance"><span class="header-section-number">27.5.6</span> جمع‌بندیِ انطباق و تراز‌کردنِ کنتورها</h3>
<p><strong>جمع‌بندیِ انطباق.</strong> نتیجهٔ هفتهٔ اندازه‌گیری در یک جدول برای هر شاخص: مقدار، حد، حاشیه، وضع. حدهای این‌جا جایگاه‌دارِ آموزشی برای عددهای بهره‌بردارند (<span class="ltr" dir="ltr">U-100</span>):</p>
<pre class="text"><code>compliance summary at the POC for the measurement week
  (95th percentiles where weekly; limits are TEACHING placeholders
  for the operator's values - U-100)
  index                      measured   limit   margin    status
  5th harmonic voltage %         1.83     2.0       9%    within
  voltage THD %                  2.14     3.0      29%    within
  Plt (2 h)                      0.44     0.8      45%    within
  voltage unbalance %            0.88     1.4      37%    within
  rapid voltage change %         0.82     3.0      73%    within
  the summary states the instrument class, the flagged
  intervals, the uncertainty near a limit (lesson K) and the
  operator's limit source - a table of numbers alone is not
  a compliance statement</code></pre>
<div id="exm-ch27-compliance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.46 (نُه درصد حاشیه)</strong></span> <strong>پرسش.</strong> کم‌حاشیه‌ترین شاخص کدام است و جدول به‌تنهایی کافی است؟</p>
<p><strong>پاسخ.</strong> هارمونیکِ پنجمِ ولتاژ با <span class="ltr" dir="ltr">9 %</span> حاشیه؛ نه.</p>
<p><strong>تفسیر.</strong> حاشیهٔ نُه‌درصدی هم‌اندازهٔ عدمِ قطعیتِ اندازه‌گیری است (<a href="#exm-ch27-uncertainty" class="quarto-xref">مثال&nbsp;<span>27.69</span></a>)؛ بیانِ انطباق ردهٔ دستگاه، بازه‌های پرچم‌خورده، عدمِ قطعیت نزدیکِ حد و منبعِ حدها را می‌خواهد. جدولِ عددها به‌تنهایی بیانِ انطباق نیست. <strong>وارسی:</strong> <span class="math inline">\(1 - 1.83/2.0 = 0.085\)</span>.</p>
</div>
<p><strong>آیا عددها با هم جمع می‌شوند؟</strong> جمعِ کنتورهای واحدها منهای تلف‌های میان باید با کنتورِ درآمدِ نقطهٔ اتصال بخواند:</p>
<pre class="text"><code>do the numbers add up? one hour at high output (teaching)
  sum of the units' meters              101.8 MW
  - unit transformers                     0.9 MW
  - collector cables                      0.6 MW
  - main transformers                     0.4 MW
  - line                                  0.5 MW
  expected at the POC                    99.4 MW
  POC revenue meter                      98.9 MW
  unexplained                            -0.5 MW (-0.5%)
  an unexplained 0.5 % is larger than the meters' classes
  allow: a unit meter, a loss model or a transducer is
  wrong; the reconciliation runs every month and a
  persistent gap is investigated like a PQ complaint</code></pre>
<div id="exm-ch27-balance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.47 (نیم مگاوارِ گم‌شده)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">101.8 MW</span> از واحدها و <span class="ltr" dir="ltr">2.4 MW</span> تلف، کنتورِ نقطهٔ اتصال <span class="ltr" dir="ltr">98.9 MW</span> می‌خواند. شکاف چقدر است و معنایش چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">−0.5 MW</span>، حدودِ <span class="ltr" dir="ltr">0.5 %</span>: بیش از آنچه ردهٔ کنتورها اجازه می‌دهد.</p>
<p><strong>تفسیر.</strong> یک کنتورِ واحد، مدلِ تلف یا یک مبدل نادرست است. تراز ماهانه اجرا می‌شود و شکافِ پایدار مانندِ یک شکایتِ کیفیتِ توان بررسی می‌شود (<a href="#sec-ch27-c-workflow" class="quarto-xref"><span>بخش 27.4.1</span></a>)؛ همین تراز سهمِ ترانسفورماتورها را در مدلِ تولید (فصلِ ۱۵ و ۲۵) وارسی می‌کند. <strong>وارسی:</strong> <span class="math inline">\(101.8 - 2.4 = 99.4\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>حاشیهٔ نامتعادلیِ <span class="ltr" dir="ltr">1.2 %</span> در برابرِ حدِ <span class="ltr" dir="ltr">1.4 %</span>؟</li>
<li>اگر تلف‌ها <span class="ltr" dir="ltr">2.9 MW</span> بودند، شکاف چه می‌شد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-d-alarms" class="level3" data-number="27.5.7">
<h3 data-number="27.5.7" class="anchored" data-anchor-id="sec-ch27-d-alarms"><span class="header-section-number">27.5.7</span> آستانهٔ هشدارِ پایشِ دائمی</h3>
<p><strong>ایده.</strong> پایشِ دائمی (<a href="#exm-ch27-int-2" class="quarto-xref">مثال&nbsp;<span>27.75</span></a>) وقتی ارزش دارد که هشدارش هم دیر نرسد و هم آن‌قدر زیاد نباشد که نادیده گرفته شود. آستانه و قاعدهٔ هشدار با دادهٔ همان هفتهٔ اندازه‌گیری سنجیده می‌شود:</p>
<pre class="text"><code>alarm threshold for the 5th harmonic voltage (one week, 10-minute values)
  threshold %   values over   alarms (any value)   alarms (3 in a row)
         1.70            84                   11                     7
         1.80            59                   13                     7
         1.90            24                   14                     2
  limit 2.0 %: an alarm at 90 % of it rings every
  evening (the network's own evening peak); a higher
  threshold alone gives MORE separate alarms (the runs
  break into pieces), while three values in a row cuts
  the noise without hiding a lasting rise; the threshold
  and the rule are written into the monitoring plan and
  reviewed after the first month</code></pre>
<div id="exm-ch27-alarms" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.48 (آستانهٔ بالاتر، هشدارِ بیشتر)</strong></span> <strong>پرسش.</strong> با آستانهٔ <span class="ltr" dir="ltr">1.80</span> و <span class="ltr" dir="ltr">1.90 %</span>، چند هشدار در هفته با «هر مقدار» و با «سه مقدارِ پیاپی» می‌رسد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">13</span> و <span class="ltr" dir="ltr">7</span> برای <span class="ltr" dir="ltr">1.80</span>؛ <span class="ltr" dir="ltr">14</span> و <span class="ltr" dir="ltr">2</span> برای <span class="ltr" dir="ltr">1.90</span>.</p>
<p><strong>تفسیر.</strong> آستانه در ۹۰ درصدِ حد هر عصر به صدا درمی‌آید (اوجِ عصرِ خودِ شبکه). شگفتی این است که آستانهٔ بالاتر به‌تنهایی هشدارهای جدای <strong>بیشتری</strong> می‌دهد: دوره‌های بالای آستانه تکه‌تکه می‌شوند. قاعدهٔ سه مقدارِ پیاپی نوفه را می‌بُرد بی‌آن‌که افزایشِ ماندگار را پنهان کند. آستانه و قاعده در طرحِ پایش نوشته و پس از ماهِ نخست بازبینی می‌شوند. <strong>وارسی:</strong> هفت هشدارِ «سه‌تایی» در هفت روز یعنی یکی در هر عصر.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا هشدارِ «هر مقدار» با آستانهٔ بالاتر بیشتر شد؟</li>
<li>قاعدهٔ سه مقدارِ پیاپی (۳۰ دقیقه) چه رویدادی را ممکن است دیر ببیند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch27-e" class="level2" data-number="27.6">
<h2 data-number="27.6" class="anchored" data-anchor-id="sec-ch27-e"><span class="header-section-number">27.6</span> ث. توانایی و شاهدِ خدمت‌ها</h2>
<p><strong>ایده.</strong> «نیروگاه کنترلِ ولتاژ، پاسخِ فرکانسی و محدودیتِ شیب را فراهم می‌کند» یک <strong>ادعا</strong> است. خدمت وقتی واقعی است که هر ادعا یک <strong>معیار</strong>، یک <strong>جا</strong>، یک <strong>روش</strong> و یک <strong>سابقه</strong> داشته باشد. این بخش از سابقه‌های آزمون معیارها را می‌سازد (داده‌ها ساختگی، <span class="ltr" dir="ltr">A-339</span>؛ معیارها آموزشی؛ عددهای واقعی از قاعدهٔ بهره‌بردار و قراردادِ خدمت).</p>
<section id="sec-ch27-e-step" class="level3" data-number="27.6.1">
<h3 data-number="27.6.1" class="anchored" data-anchor-id="sec-ch27-e-step"><span class="header-section-number">27.6.1</span> پاسخ به پلهٔ نقطهٔ تنظیمِ ولتاژ</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb57"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb57-1"><a href="#cb57-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> step_metrics(t: np.ndarray, y: np.ndarray, y0: <span class="bu">float</span>, y1: <span class="bu">float</span>,</span>
<span id="cb57-2"><a href="#cb57-2" aria-hidden="true" tabindex="-1"></a>                 band: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.05</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb57-3"><a href="#cb57-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Rise time (10 to 90 %), settling time (inside +/- band of the</span></span>
<span id="cb57-4"><a href="#cb57-4" aria-hidden="true" tabindex="-1"></a><span class="co">    change for good) and overshoot of a measured step response."""</span></span>
<span id="cb57-5"><a href="#cb57-5" aria-hidden="true" tabindex="-1"></a>    span <span class="op">=</span> y1 <span class="op">-</span> y0</span>
<span id="cb57-6"><a href="#cb57-6" aria-hidden="true" tabindex="-1"></a>    frac <span class="op">=</span> (np.asarray(y) <span class="op">-</span> y0) <span class="op">/</span> span</span>
<span id="cb57-7"><a href="#cb57-7" aria-hidden="true" tabindex="-1"></a>    t10 <span class="op">=</span> t[np.argmax(frac <span class="op">&gt;=</span> <span class="fl">0.1</span>)]</span>
<span id="cb57-8"><a href="#cb57-8" aria-hidden="true" tabindex="-1"></a>    t90 <span class="op">=</span> t[np.argmax(frac <span class="op">&gt;=</span> <span class="fl">0.9</span>)]</span>
<span id="cb57-9"><a href="#cb57-9" aria-hidden="true" tabindex="-1"></a>    outside <span class="op">=</span> np.where(np.<span class="bu">abs</span>(frac <span class="op">-</span> <span class="dv">1</span>) <span class="op">&gt;</span> band)[<span class="dv">0</span>]</span>
<span id="cb57-10"><a href="#cb57-10" aria-hidden="true" tabindex="-1"></a>    t_settle <span class="op">=</span> t[<span class="dv">0</span>]</span>
<span id="cb57-11"><a href="#cb57-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> outside.size <span class="kw">and</span> outside[<span class="op">-</span><span class="dv">1</span>] <span class="op">+</span> <span class="dv">1</span> <span class="op">&lt;</span> <span class="bu">len</span>(t):</span>
<span id="cb57-12"><a href="#cb57-12" aria-hidden="true" tabindex="-1"></a>        t_settle <span class="op">=</span> t[outside[<span class="op">-</span><span class="dv">1</span>] <span class="op">+</span> <span class="dv">1</span>]</span>
<span id="cb57-13"><a href="#cb57-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {<span class="st">"rise"</span>: <span class="bu">float</span>(t90 <span class="op">-</span> t10), <span class="st">"settle"</span>: <span class="bu">float</span>(t_settle),</span>
<span id="cb57-14"><a href="#cb57-14" aria-hidden="true" tabindex="-1"></a>            <span class="st">"overshoot"</span>: <span class="bu">float</span>(<span class="bu">max</span>(<span class="fl">0.0</span>, frac.<span class="bu">max</span>() <span class="op">-</span> <span class="dv">1</span>))}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>voltage set-point step at the POC: reactive power response (A-339)
  metric           measured   teaching criterion   result
  rise               0.80 s             &lt;= 1.0 s   pass
  settle             3.00 s             &lt;= 5.0 s   pass
  overshoot             11%               &lt;= 15%   pass
  noise on the record makes 'settled' a matter of definition:
  the band (here 5 % of the step) and the filtering belong to
  the test procedure agreed beforehand, not chosen after
  seeing the data</code></pre>
<div id="fig-ch27-step" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch27-step-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch27-step.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch27-step-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;27.11: پاسخِ توانِ واکنشی در نقطهٔ اتصال به پلهٔ نقطهٔ تنظیمِ ولتاژ (ساختگی)، با نوارِ <span class="ltr" dir="ltr">±5 %</span>.
</figcaption>
</figure>
</div>
<div id="exm-ch27-step" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.49 («نشسته» یعنی چه؟)</strong></span> <strong>پرسش.</strong> زمانِ خیز، زمانِ نشستن و فراجهش چیست و معیارهای آموزشی برآورده‌اند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.80 s</span>، <span class="ltr" dir="ltr">3.00 s</span> و <span class="ltr" dir="ltr">11 %</span>؛ هر سه در معیار.</p>
<p><strong>تفسیر.</strong> نویزِ سابقه «نشستن» را وابسته به تعریف می‌کند: نوار (این‌جا <span class="ltr" dir="ltr">5 %</span> پله) و پالایش بخشی از روالِ آزمونِ توافق‌شده‌اند، نه چیزی که پس از دیدنِ داده انتخاب شود. <strong>وارسی:</strong> زمانِ خیز از ۱۰ تا ۹۰ درصد.</p>
</div>
</section>
<section id="sec-ch27-e-droop" class="level3" data-number="27.6.2">
<h3 data-number="27.6.2" class="anchored" data-anchor-id="sec-ch27-e-droop"><span class="header-section-number">27.6.2</span> افت با فرکانس از یک رویداد</h3>
<p><strong>ایده.</strong> شیبِ «افت» (<span class="ltr" dir="ltr">droop</span>) از رویدادِ فرکانسی با برازشِ کمترین مربعاتِ <span class="math inline">\(-\Delta P\)</span> بر انحرافِ فرکانسِ بیرون از ناحیهٔ مرده اندازه‌گیری می‌شود:</p>
<pre class="text"><code>over-frequency event: droop measured from 1-s records (A-339)
  peak frequency 50.504 Hz; deadband 0.2 Hz (setting); set droop 4 %
  least-squares droop from the record: 3.98 %
  power reduction at the peak: 15.8 MW; expected 15.2 MW
  the fit uses only samples outside the deadband; noise on
  both channels widens the uncertainty - the agreed method
  states the sample rate, the filter and the fitting window</code></pre>
<div id="fig-ch27-droop" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch27-droop-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch27-droop.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch27-droop-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;27.12: توانِ فعالِ نیروگاه در برابرِ فرکانس در رویدادِ فرکانسِ زیاد (ساختگی)، با مشخصهٔ تنظیم‌شده.
</figcaption>
</figure>
</div>
<div id="exm-ch27-droop" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.50 (چهار درصد، اندازه‌گیری‌شده)</strong></span> <strong>پرسش.</strong> افتِ اندازه‌گیری‌شده و کاهشِ توان در اوج چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">3.98 %</span> در برابرِ تنظیمِ <span class="ltr" dir="ltr">4 %</span>؛ کاهشِ <span class="ltr" dir="ltr">15.8 MW</span> در برابرِ انتظارِ <span class="ltr" dir="ltr">15.2 MW</span>.</p>
<p><strong>تفسیر.</strong> برازش فقط نمونه‌های بیرون از ناحیهٔ مرده را به کار می‌برد؛ نویزِ هر دو کانال عدمِ قطعیت را پهن می‌کند. روشِ توافق‌شده بسامدِ نمونه‌برداری، پالایه و پنجرهٔ برازش را می‌گوید. <strong>وارسی:</strong> <span class="math inline">\(100 \times 0.304/(50 \times 0.04) = 15.2\)</span>.</p>
</div>
</section>
<section id="sec-ch27-e-ramps" class="level3" data-number="27.6.3">
<h3 data-number="27.6.3" class="anchored" data-anchor-id="sec-ch27-e-ramps"><span class="header-section-number">27.6.3</span> محدودیتِ شیب</h3>
<pre class="text"><code>ramp-limit compliance on a broken-cloud day (50 MW PV, minute data)
  limit MW/min   minutes over the limit   share of daylight minutes
            10                        0                       0.0%
             5                       43                       5.9%
             2                       58                       7.9%
  without storage the PV alone breaks a tight ramp limit in
  many minutes of a broken-cloud day; the battery of ch 20
  holds it - the evidence is the POC record, counted by the
  agreed rule (does a falling ramp from a cloud count?)</code></pre>
<div id="exm-ch27-ramps" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.51 (قاعدهٔ شمارش)</strong></span> <strong>پرسش.</strong> در روزِ ابرِ پراکنده، خورشیدیِ <span class="ltr" dir="ltr">50 MW</span> بی‌ذخیره چند دقیقه از محدودیتِ <span class="ltr" dir="ltr">5</span> و <span class="ltr" dir="ltr">2 MW/min</span> می‌گذرد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">43</span> و <span class="ltr" dir="ltr">58</span> دقیقه (<span class="ltr" dir="ltr">5.9</span> و <span class="ltr" dir="ltr">7.9 %</span> دقیقه‌های روز)؛ محدودیتِ <span class="ltr" dir="ltr">10 MW/min</span> هرگز.</p>
<p><strong>تفسیر.</strong> باتری فصلِ ۲۰ آن را نگه می‌دارد؛ شاهد سابقهٔ نقطهٔ اتصال است که با قاعدهٔ توافق‌شده شمرده می‌شود: آیا شیبِ نزولیِ ناشی از ابر شمرده می‌شود؟ <strong>وارسی:</strong> خروجیِ برنامه.</p>
</div>
</section>
<section id="sec-ch27-e-telemetry" class="level3" data-number="27.6.4">
<h3 data-number="27.6.4" class="anchored" data-anchor-id="sec-ch27-e-telemetry"><span class="header-section-number">27.6.4</span> تله‌متری و جای اندازه‌گیری</h3>
<pre class="text"><code>telemetry to the operator for a week (4 s samples, synthetic):
  expected 151,200, received 149,835: completeness 99.10%
  latency: median 0.67 s, 99th percentile 2.66 s
  one hour-long gap holds 66% of the loss: a contract that
  counts availability by the month hides it, one that counts
  gaps longer than a set time shows it - the counting rule is
  part of the service definition</code></pre>
<pre class="text"><code>the same service measured at two places (full export, teaching):
  quantity                at the unit terminals   at the POC
  reactive power Mvar                   68.1          55.8
  voltage pu                            1.04          1.00
  response delay s                      0.10          0.25
  the transformers and the line take reactive power, the
  plant controller adds delay: a capability or a response
  proved at the terminals is not proved at the POC, where
  the requirement applies (lesson B; ch 20)</code></pre>
<div id="exm-ch27-telemetry" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.52 (یک شکافِ یک‌ساعته)</strong></span> <strong>پرسش.</strong> کامل‌بودنِ تله‌متری چیست و چه سهمی از کمبود از یک شکاف است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">99.10 %</span>؛ شکافِ یک‌ساعته <span class="ltr" dir="ltr">66 %</span> کمبود را دارد.</p>
<p><strong>تفسیر.</strong> قراردادی که دسترس‌پذیری را ماهانه می‌شمارد شکاف را پنهان می‌کند؛ قراردادی که شکاف‌های بلندتر از یک زمانِ معین را می‌شمارد آن را نشان می‌دهد: قاعدهٔ شمارش بخشی از تعریفِ خدمت است. همچنین توانایی یا پاسخی که در پایانه‌ها ثابت شده، در نقطهٔ اتصال ثابت نشده است: <span class="ltr" dir="ltr">68.1</span> در برابرِ <span class="ltr" dir="ltr">55.8 Mvar</span> (<a href="#exm-ch27-capability" class="quarto-xref">مثال&nbsp;<span>27.20</span></a>). <strong>وارسی:</strong> <span class="math inline">\(151{,}200 \times 0.009 \approx 1{,}365\)</span> نمونهٔ ازدست‌رفته.</p>
</div>
</section>
<section id="sec-ch27-e-matrix" class="level3" data-number="27.6.5">
<h3 data-number="27.6.5" class="anchored" data-anchor-id="sec-ch27-e-matrix"><span class="header-section-number">27.6.5</span> ماتریسِ پذیرشِ خدمت‌ها</h3>
<pre class="text"><code>acceptance matrix for the plant's services (teaching):
  service              metric                          evidence
  reactive capability  P-Q points at the POC           measured at 3 P levels
  voltage control      step metrics                    agreed test and band
  frequency response   droop, deadband, delay          event or injected test
  ramp limit           minutes over the limit          agreed counting rule
  availability         hours ready / hours required    service log
  telemetry            completeness, latency           operator's records
  power quality        95th percentiles at the POC     class A, 1 week+
  every claim in the service contract maps to a metric, a
  place, a method and a record; a claim without one is not
  yet a service</code></pre>
<div id="exm-ch27-matrix" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.53 (ادعایی که هنوز خدمت نیست)</strong></span> <strong>پرسش.</strong> کدام ستون‌ها هر ادعای قراردادِ خدمت را به شاهد تبدیل می‌کنند؟</p>
<p><strong>پاسخ.</strong> معیار، جای اندازه‌گیری، روش و سابقه.</p>
<p><strong>تفسیر.</strong> ادعایی که یکی از این‌ها را ندارد هنوز خدمت نیست؛ این ماتریس به قراردادهای خدمت (فصل‌های ۲۰ و ۲۱) و برنامهٔ آزمونِ راه‌اندازی (فصل‌های ۴۸ تا ۵۰) پیوند می‌خورد. <strong>وارسی:</strong> هفت خدمت، هفت ردیف.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>زمانِ خیز و نشستن برای پاسخِ مرتبهٔ اول با ثابتِ زمانیِ <span class="ltr" dir="ltr">0.4 s</span>؟</li>
<li>کاهشِ توان با افتِ <span class="ltr" dir="ltr">5 %</span>، <span class="ltr" dir="ltr">100 MW</span>، <span class="ltr" dir="ltr">0.4 Hz</span> انحراف و ناحیهٔ مردهٔ <span class="ltr" dir="ltr">0.2 Hz</span>؟</li>
<li>نمونه‌های ازدست‌رفته با کامل‌بودنِ <span class="ltr" dir="ltr">99.5 %</span> برای یک هفته با نمونهٔ چهارثانیه‌ای؟</li>
<li>چرا قاعدهٔ شمارشِ شیب پیش از آزمون توافق می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-e-tests" class="level3" data-number="27.6.6">
<h3 data-number="27.6.6" class="anchored" data-anchor-id="sec-ch27-e-tests"><span class="header-section-number">27.6.6</span> آزمونِ توانایی، شیبِ Q(U) و پاسخِ سریعِ فرکانس</h3>
<p><strong>آزمونِ توانایی <span class="ltr" dir="ltr">P-Q</span>.</strong> ادعای توانایی (<a href="#sec-ch27-b-capability" class="quarto-xref"><span>بخش 27.3.6</span></a>) در چند سطحِ توانِ فعال، در هر دو جهت، در نقطهٔ اتصال آزموده می‌شود:</p>
<pre class="text"><code>P-Q capability test at the POC against the claim (teaching; 5 % tolerance)
  P MW   direction   claimed Mvar   measured Mvar   result
    10   produce            115.0           118.2   pass
    50   produce            100.0            98.1   pass
   100   produce             52.0            53.9   pass
    10   absorb            -110.0          -111.5   pass
    50   absorb             -95.0           -96.2   pass
   100   absorb             -48.0           -44.0   FAIL
  absorbing at full power falls short (44 against 48 Mvar):
  the record of that point - POC voltage, unit terminal
  voltages, temperatures, any unit at its current limit -
  shows whether the units or the network conditions set the
  limit; the finding goes to the operator with the measured
  conditions and a plan (repeat, or a revised capability)</code></pre>
<div id="exm-ch27-pqtest" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.54 (یک گوشه کم)</strong></span> <strong>پرسش.</strong> کدام نقطه از ادعا با رواداریِ <span class="ltr" dir="ltr">5 %</span> کم است و گام بعدی چیست؟</p>
<p><strong>پاسخ.</strong> جذب در <span class="ltr" dir="ltr">100 MW</span>: <span class="ltr" dir="ltr">44</span> در برابرِ <span class="ltr" dir="ltr">48 Mvar</span>.</p>
<p><strong>تفسیر.</strong> سابقهٔ همان نقطه (ولتاژِ نقطهٔ اتصال، ولتاژِ پایانه‌ها، دماها، واحدی در حدِ جریان) نشان می‌دهد واحدها یا شرایطِ شبکه حد را ساخته‌اند؛ یافته با شرایطِ اندازه‌گیری‌شده و یک برنامه (تکرار یا توانایی بازنگری‌شده) به بهره‌بردار می‌رود. <strong>وارسی:</strong> <span class="math inline">\(48 \times 0.95 = 45.6 &gt; 44\)</span>.</p>
</div>
<p><strong>شیبِ Q(U).</strong> در حالتِ کنترلِ ولتاژ با مشخصهٔ Q(U)، شیب از سابقه با برازش روی انحرافِ ولتاژِ بیرون از ناحیهٔ مرده اندازه‌گیری می‌شود:</p>
<pre class="text"><code>Q(U) characteristic measured from records (teaching set 33 Mvar per
  5 % voltage, deadband 0.5 %):
  fitted slope -6.65 Mvar per 1 % voltage outside the deadband
  set value -6.60 Mvar per 1 %: within 0.8%
  the sign is negative: the plant absorbs when the voltage
  rises and produces when it falls; the fit needs voltage
  changes from the grid, so the test window is chosen with
  the operator (or a set-point step is used instead)</code></pre>
<div id="exm-ch27-qu" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.55 (منفی، همان‌طور که باید)</strong></span> <strong>پرسش.</strong> شیبِ برازش‌شده با مقدارِ تنظیم‌شده چه نسبتی دارد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">−6.65</span> در برابرِ <span class="ltr" dir="ltr">−6.60 Mvar</span> بر درصد: در <span class="ltr" dir="ltr">0.8 %</span>.</p>
<p><strong>تفسیر.</strong> علامتِ منفی یعنی وقتی ولتاژ بالا می‌رود نیروگاه جذب می‌کند. برازش به تغییرِ ولتاژ از سوی شبکه نیاز دارد؛ پنجرهٔ آزمون با بهره‌بردار انتخاب می‌شود یا به‌جای آن پلهٔ نقطهٔ تنظیم به کار می‌رود (<a href="#sec-ch27-e-step" class="quarto-xref"><span>بخش 27.6.1</span></a>). <strong>وارسی:</strong> <span class="math inline">\(33/5 = 6.6\)</span>.</p>
</div>
<p><strong>پاسخِ سریعِ فرکانس.</strong> باتری (سناریوی <span class="ltr" dir="ltr">S1</span>) می‌تواند در کسری از ثانیه پاسخ دهد؛ اثباتِ آن ضبط‌کنندهٔ سریع می‌خواهد:</p>
<pre class="text"><code>fast frequency response: timing of a 20 MW battery response (teaching)
  frequency crosses the trigger at 0 s; detection 250 ms;
  ramp to full power over 400 ms
  full response at 0.65 s; a 1 s requirement: met
  the measurement must resolve tens of milliseconds: a
  1-second SCADA record cannot prove it - the test uses a
  fast recorder at the POC, time-stamped from one clock</code></pre>
<div id="exm-ch27-ffr" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.56 (شصت‌وپنج صدم ثانیه)</strong></span> <strong>پرسش.</strong> با آشکارسازیِ <span class="ltr" dir="ltr">250 ms</span> و شیبِ <span class="ltr" dir="ltr">400 ms</span>، پاسخِ کامل کی است و الزامِ یک‌ثانیه‌ای برآورده است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.65 s</span>؛ برآورده.</p>
<p><strong>تفسیر.</strong> سابقهٔ یک‌ثانیه‌ای <span class="ltr" dir="ltr">SCADA</span> نمی‌تواند آن را ثابت کند؛ آزمون ضبط‌کنندهٔ سریع در نقطهٔ اتصال با زمانِ یک ساعتِ مشترک می‌خواهد (فصلِ ۲۶). <strong>وارسی:</strong> <span class="math inline">\(0.25 + 0.40 = 0.65\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با رواداریِ <span class="ltr" dir="ltr">10 %</span>، نقطهٔ جذب در <span class="ltr" dir="ltr">100 MW</span> پذیرفته می‌شد؟</li>
<li>شیبِ Q(U) برای <span class="ltr" dir="ltr">40 Mvar</span> در <span class="ltr" dir="ltr">4 %</span> ولتاژ؟</li>
<li>با آشکارسازیِ <span class="ltr" dir="ltr">500 ms</span> و شیبِ <span class="ltr" dir="ltr">600 ms</span>، الزامِ یک‌ثانیه‌ای؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-e-availability" class="level3" data-number="27.6.7">
<h3 data-number="27.6.7" class="anchored" data-anchor-id="sec-ch27-e-availability"><span class="header-section-number">27.6.7</span> دسترس‌پذیریِ خدمت، خطای زاویه و رانشِ ساعت</h3>
<p><strong>دسترس‌پذیریِ خدمت.</strong> خدمتِ قراردادی وقتی در دسترس است که آماده باشد، نه فقط وقتی که خواسته شود. از سابقهٔ رویدادها:</p>
<p><span id="eq-ch27-availability"><span class="math display">\[
A = 1 - \frac{T_\text{lost}}{T_\text{required} - T_\text{excused}}
\tag{27.9}\]</span></span></p>
<pre class="text"><code>availability of the voltage-control service over a year (teaching)
  event                       hours
  controller fault                6
  comms link down                14
  planned upgrade                24
  battery HVAC trip               9
  grid outage (excused)          30
  required 8760 h, excused 30 h, lost 53 h
  availability = 1 - lost / (required - excused) = 99.393%
  against a teaching 99.5 % target: missed
  whether a planned upgrade counts as lost, and which grid
  events are excused, are clauses of the service contract
  (ch 21) - the log is the evidence, the clauses the rule</code></pre>
<div id="exm-ch27-availability" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.57 (پنجاه‌وسه ساعت)</strong></span> <strong>پرسش.</strong> با ۵۳ ساعت ازدست‌رفته و ۳۰ ساعت معاف، دسترس‌پذیری چیست و هدفِ آموزشیِ <span class="ltr" dir="ltr">99.5 %</span> برآورده است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">99.393 %</span>؛ برآورده نیست.</p>
<p><strong>تفسیر.</strong> اگر ارتقای برنامه‌ریزی‌شده (<span class="ltr" dir="ltr">24</span> ساعت) معاف بود، دسترس‌پذیری <span class="ltr" dir="ltr">99.67 %</span> می‌شد؛ این‌ها بندهای قراردادِ خدمت‌اند (فصلِ ۲۱). سابقه شاهد است، بندها قاعده. <strong>وارسی:</strong> <span class="math inline">\(53/8{,}730 = 0.607\,\%\)</span>.</p>
</div>
<p><strong>خطای زاویه و توانِ واکنشیِ اندازه‌گیری‌شده.</strong> در توانِ کامل و ضریبِ توانِ یک، خطای کوچکِ زاویهٔ مبدل‌ها توانِ واکنشی‌ای نشان می‌دهد که نیست: <span class="math inline">\(\Delta Q \approx P \sin\Delta\varphi\)</span>:</p>
<pre class="text"><code>reactive power error from a transducer phase error (100 MW, pf 1)
  phase error deg   Q error Mvar   share of a 33 Mvar requirement
              0.1           0.17                             0.5%
              0.3           0.52                             1.6%
              0.5           0.87                             2.7%
              1.0           1.75                             5.3%
  at full power and unity power factor a small angle error
  shows up as reactive power that is not there: half a degree
  is nearly a megavar; the reactive measurement for a service
  uses a metering-class chain with its angle stated, and the
  error budget is part of the acceptance (lesson K)</code></pre>
<div id="exm-ch27-angle" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.58 (نیم درجه، یک مگاوار)</strong></span> <strong>پرسش.</strong> خطای زاویهٔ <span class="ltr" dir="ltr">0.5°</span> در <span class="ltr" dir="ltr">100 MW</span> چه خطایی در توانِ واکنشی می‌سازد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.87 Mvar</span>، <span class="ltr" dir="ltr">2.7 %</span> از الزامِ <span class="ltr" dir="ltr">33 Mvar</span>.</p>
<p><strong>تفسیر.</strong> اندازه‌گیریِ توانِ واکنشی برای خدمت زنجیره‌ای با کلاسِ اندازه‌گیری و زاویهٔ اعلام‌شده می‌خواهد و بودجهٔ خطا بخشی از پذیرش است (<a href="#sec-ch27-mfg" class="quarto-xref"><span>بخش 27.7</span></a>؛ همان پدیده‌ای که فصلِ ۲۵ در اندازه‌گیریِ تلف دید). <strong>وارسی:</strong> <span class="math inline">\(100 \times \sin 0.5^\circ = 0.87\)</span>.</p>
</div>
<p><strong>رانشِ ساعت.</strong> ضبط‌کننده‌ای که منبعِ زمانِ ماهواره‌ای را از دست بدهد با ساعتِ داخلی‌اش ادامه می‌دهد:</p>
<pre class="text"><code>a recorder's clock without its satellite time (teaching drifts)
  drift ppm   after 1 h s   after 1 day s   after 1 week s
          1         0.004            0.09              0.6
          5         0.018            0.43              3.0
         20         0.072            1.73             12.1
         50         0.180            4.32             30.2
  a 20 ppm clock is 1.7 s wrong after a day: 10-minute values
  barely notice, an event sequence (ch 26) is ruined; the
  recorder logs when it lost and regained the time source,
  and that log is checked before events are read</code></pre>
<div id="exm-ch27-drift" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.59 (یک‌وهفت‌دهم ثانیه در روز)</strong></span> <strong>پرسش.</strong> ساعتِ <span class="ltr" dir="ltr">20 ppm</span> پس از یک روز و یک هفته چقدر خطا دارد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">1.73</span> و <span class="ltr" dir="ltr">12.1 s</span>.</p>
<p><strong>تفسیر.</strong> مقدارهای ده‌دقیقه‌ای به‌سختی می‌فهمند، دنبالهٔ رویدادها (فصلِ ۲۶) نابود می‌شود. ضبط‌کننده زمانِ ازدست‌دادن و بازیافتنِ منبعِ زمان را ثبت می‌کند و آن سابقه پیش از خواندنِ رویدادها وارسی می‌شود. <strong>وارسی:</strong> <span class="math inline">\(20 \times 10^{-6} \times 86{,}400 = 1.73\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دسترس‌پذیری اگر ارتقای برنامه‌ریزی‌شده معاف بود؟</li>
<li>خطای توانِ واکنشی با <span class="ltr" dir="ltr">0.2°</span> در <span class="ltr" dir="ltr">60 MW</span>؟</li>
<li>خطای ساعتِ <span class="ltr" dir="ltr">5 ppm</span> پس از سی روز؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-e-recovery" class="level3" data-number="27.6.8">
<h3 data-number="27.6.8" class="anchored" data-anchor-id="sec-ch27-e-recovery"><span class="header-section-number">27.6.8</span> کارکردِ پویا: بازیابیِ توانِ فعال پس از خطا</h3>
<p><strong>ایده.</strong> پس از پاک‌شدنِ خطای شبکه، نیروگاه باید توانِ فعالِ پیش از خطا را در زمانی معین بازیابد: نه کند (شبکه آن انرژی را لازم دارد) و نه بسیار تند (شبکهٔ ضعیف را تکان می‌دهد). معیار زمان از پاک‌شدن تا ۹۰ درصدِ توانِ پیش از خطاست:</p>
<pre class="text"><code>active-power recovery after a 150 ms grid fault (synthetic, A-339)
  80 MW before; 5 MW during the fault; recovery after clearing
  time from clearing to 90 % of the pre-fault power: 0.56 s
  teaching requirement 1.0 s: met
  recovery too slow loses energy the grid counts on; too fast
  can shake a weak grid - the operator sets a window, and
  the model used in the grid study (ch 28) must reproduce
  the measured curve (model validation)</code></pre>
<div id="fig-ch27-recovery" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch27-recovery-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch27-recovery.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch27-recovery-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;27.13: بازیابیِ توانِ فعال پس از خطای <span class="ltr" dir="ltr">150 ms</span> (ساختگی)، با ترازِ ۹۰ درصد.
</figcaption>
</figure>
</div>
<div id="exm-ch27-recovery" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.60 (پنجاه‌وشش صدم ثانیه)</strong></span> <strong>پرسش.</strong> زمان تا ۹۰ درصد پس از پاک‌شدن چیست و الزامِ آموزشیِ یک‌ثانیه‌ای برآورده است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.56 s</span>؛ برآورده.</p>
<p><strong>تفسیر.</strong> بهره‌بردار پنجره‌ای می‌گذارد؛ و مدلی که در مطالعهٔ شبکه (فصلِ ۲۸) به کار می‌رود باید همین منحنیِ اندازه‌گیری‌شده را بازتولید کند: <strong>اعتبارسنجیِ مدل</strong>. ضبط‌کنندهٔ سریع در نقطهٔ اتصال، با زمانِ یک ساعتِ مشترک، شاهد است (<a href="#exm-ch27-ffr" class="quarto-xref">مثال&nbsp;<span>27.56</span></a>). <strong>وارسی:</strong> <span class="math inline">\(5 + 75(1 - e^{-t/0.25}) = 72\)</span> می‌دهد <span class="math inline">\(t = 0.25 \ln(75/8) = 0.56\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با ثابتِ زمانیِ <span class="ltr" dir="ltr">0.5 s</span>، زمان تا ۹۰ درصد؟</li>
<li>چرا بازیابیِ خیلی تند هم مشکل است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-e-dynamics" class="level3" data-number="27.6.9">
<h3 data-number="27.6.9" class="anchored" data-anchor-id="sec-ch27-e-dynamics"><span class="header-section-number">27.6.9</span> فرکانسِ شبکه، میراییِ نوسان و حجمِ داده</h3>
<p><strong>خدمتِ فرکانس چقدر فعال است؟</strong> آمارِ فرکانس در نقطهٔ اتصال نشان می‌دهد ناحیهٔ مردهٔ افت چند وقت یک بار گذشته می‌شود:</p>
<pre class="text"><code>frequency at the POC for a week (synthetic 10-s means)
  standard deviation 72 mHz; 99.5 % of values within +/- 200 mHz
  outside the 0.2 Hz deadband: 0.50 % of the time
  the droop service acts rarely here, so its energy cost is
  small; on a smaller, weaker system the same deadband is
  crossed far more often - the service's cost and its
  testing depend on the grid it serves</code></pre>
<div id="exm-ch27-frequency" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.61 (نیم درصد از زمان)</strong></span> <strong>پرسش.</strong> با انحرافِ معیارِ <span class="ltr" dir="ltr">72 mHz</span>، چه سهمی از هفته بیرون از ناحیهٔ مردهٔ <span class="ltr" dir="ltr">0.2 Hz</span> است؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">0.5 %</span>.</p>
<p><strong>تفسیر.</strong> خدمتِ افت این‌جا کم فعال است، پس هزینهٔ انرژی‌اش کم است؛ در سامانهٔ کوچک‌تر و ضعیف‌تر همان ناحیهٔ مرده بسیار بیشتر گذشته می‌شود. هزینه و آزمونِ خدمت به شبکه‌ای که به آن خدمت می‌کند بستگی دارد. <strong>وارسی:</strong> <span class="math inline">\(0.2/0.072 = 2.8\)</span> انحرافِ معیار.</p>
</div>
<p><strong>میراییِ نوسان.</strong> نوسانِ توانی که پس از یک رویداد کند خاموش می‌شود نشانهٔ برهم‌کنشِ کنترل‌هاست. از دو قلهٔ پیاپی، <strong>کاهشِ لگاریتمی</strong> <span class="math inline">\(\Lambda = \ln(\hat{p}_1/\hat{p}_2)\)</span> و ضریبِ میرایی:</p>
<p><span id="eq-ch27-damping"><span class="math display">\[
\zeta = \frac{\Lambda}{\sqrt{4\pi^2 + \Lambda^2}}
\tag{27.10}\]</span></span></p>
<pre class="text"><code>damping of a recorded power oscillation (ringdown, synthetic)
  first two peaks 2.06 and 1.41 MW, 1.26 s apart
  frequency 0.79 Hz; log decrement 0.378; damping ratio 0.060
  a teaching acceptance of 5 % damping: met
  an oscillation that dies slowly is a sign of control
  interaction (plant controller, converters, a weak grid);
  the operator may require a minimum damping and the model
  must show the same mode (ch 28)</code></pre>
<div id="fig-ch27-ringdown" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch27-ringdown-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch27-ringdown.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch27-ringdown-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;27.14: نوسانِ توانِ فعالِ ضبط‌شده که خاموش می‌شود (ساختگی)، با پوشِ نمایی.
</figcaption>
</figure>
</div>
<div id="exm-ch27-ringdown" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.62 (شش درصد میرایی)</strong></span> <strong>پرسش.</strong> از قله‌های <span class="ltr" dir="ltr">2.06</span> و <span class="ltr" dir="ltr">1.41 MW</span>، بسامد و ضریبِ میرایی چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.79 Hz</span> و <span class="ltr" dir="ltr">0.060</span>؛ معیارِ آموزشیِ پنج درصد برآورده است.</p>
<p><strong>تفسیر.</strong> بهره‌بردار ممکن است میراییِ کمینه بخواهد و مدلِ مطالعهٔ شبکه (فصلِ ۲۸) باید همان مُد را نشان دهد؛ میراییِ کم در شبکهٔ ضعیف (<a href="#sec-ch27-b-weak" class="quarto-xref"><span>بخش 27.3.5</span></a>) نخستین نشانهٔ تنظیمِ نامناسبِ کنترل‌کننده است. <strong>وارسی:</strong> <span class="math inline">\(\ln(2.06/1.41) = 0.379\)</span>.</p>
</div>
<p><strong>حجمِ دادهٔ پایش.</strong> طرحِ پایش (<a href="#exm-ch27-int-2" class="quarto-xref">مثال&nbsp;<span>27.75</span></a>) داده می‌سازد؛ مسئله ذخیره نیست، <strong>خواندن</strong> است:</p>
<pre class="text"><code>data volume of the permanent monitoring plan (teaching)
  110 channels of 10-minute values: 5.8 million values a year (~0.05 GB)
  400 recorded events a year of 2 s waveforms: ~1.6 GB
  five years kept: about 8 GB - small for storage, large for
  people: the plan says who reads what (weekly summary,
  every event over a threshold) and how a finding becomes
  an investigation</code></pre>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ضریبِ میرایی از قله‌های <span class="ltr" dir="ltr">2.0</span> و <span class="ltr" dir="ltr">1.6</span>؟</li>
<li>چرا خواندنِ داده از ذخیرهٔ آن سخت‌تر است و طرحِ پایش چه پاسخی می‌دهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-e-value" class="level3" data-number="27.6.10">
<h3 data-number="27.6.10" class="anchored" data-anchor-id="sec-ch27-e-value"><span class="header-section-number">27.6.10</span> خدمتِ توانِ واکنشی چه می‌ارزد؟</h3>
<p><strong>ایده.</strong> اگر بهره‌بردار برای توانِ واکنشی پول بدهد (یا آن را الزام کند)، نیروگاه باید بداند تأمینِ آن چه هزینه‌ای دارد. جریانِ بیشتر در ضریبِ توانِ کمتر تلفِ مسی می‌سازد؛ این‌جا فقط خطِ <span class="ltr" dir="ltr">132 kV</span> با بهای آموزشیِ پرداخت و انرژی:</p>
<pre class="text"><code>a reactive-power service at full export: payment against extra losses
  (teaching: 0.6 u per Mvar-h paid; losses valued at 70 u/MWh; line only)
  pf     Q Mvar   paid u/h   extra line loss kW   loss cost u/h   net u/h
  0.98     20.3       12.2                   20             1.4      10.8
  0.95     32.9       19.7                   53             3.7      16.0
  0.90     48.4       29.1                  114             8.0      21.1
  the line loss alone eats a little of the payment; the
  transformers' and cables' extra losses (ch 25) and the
  curtailment on a hot day (lesson B) eat more - a service
  price is judged against the plant's whole cost of
  providing it (ch 21), not the line alone</code></pre>
<div id="exm-ch27-value" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.63 (تلفِ خط بخشِ کوچکی است)</strong></span> <strong>پرسش.</strong> در توانِ کامل و ضریبِ توانِ <span class="ltr" dir="ltr">0.90</span>، پرداخت، هزینهٔ تلفِ اضافهٔ خط و خالص چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">29.1</span>، <span class="ltr" dir="ltr">8.0</span> و <span class="ltr" dir="ltr">21.1</span> واحدِ پول در ساعت؛ تلفِ خط حدودِ <span class="ltr" dir="ltr">27 %</span> پرداخت را می‌خورد.</p>
<p><strong>تفسیر.</strong> تلفِ اضافهٔ ترانسفورماتورها و کابل‌ها (فصلِ ۲۵) و کاهشِ تولید در روزِ گرم وقتی واحدها به حدِ جریان می‌رسند (<a href="#sec-ch27-b-capability" class="quarto-xref"><span>بخش 27.3.6</span></a>) بیشتر می‌خورند. بهای خدمت با کلِ هزینهٔ تأمینِ آن برای نیروگاه سنجیده می‌شود (فصلِ ۲۱)، نه با خط به‌تنهایی؛ و بهای آموزشیِ این‌جا هیچ بازار یا طرحِ خدمتی را فرض نمی‌کند. <strong>وارسی:</strong> <span class="math inline">\(Q = 100 \tan(\arccos 0.90) = 48.4\,\text{Mvar}\)</span> و <span class="math inline">\(48.4 \times 0.6 = 29.1\)</span>.</p>
</div>
<p><strong>خطاهای رایج.</strong></p>
<ul>
<li>سنجیدنِ خدمت فقط با پرداخت، بی تلف و بی کاهشِ تولید.</li>
<li>فرضِ این‌که توانِ واکنشی «رایگان» است چون انرژیِ فعال نمی‌فروشد.</li>
<li>محاسبهٔ تلف با جریانِ <span class="ltr" dir="ltr">1.0</span> پریونیتِ ولتاژ وقتی ولتاژ کمتر است (جریان بیشتر می‌شود).</li>
</ul>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>توانِ واکنشی در ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> و <span class="ltr" dir="ltr">100 MW</span>؟</li>
<li>چرا تلفِ اضافه با مربعِ جریان رشد می‌کند و پرداخت با <span class="math inline">\(Q\)</span> خطی؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-e-boost" class="level3" data-number="27.6.11">
<h3 data-number="27.6.11" class="anchored" data-anchor-id="sec-ch27-e-boost"><span class="header-section-number">27.6.11</span> جریانِ واکنشی در فرورفت و شمارِ فرورفت‌ها</h3>
<p><strong>پشتیبانیِ ولتاژ.</strong> در فرورفت، واحدها جریانِ واکنشی به نسبتِ افتِ ولتاژ تزریق می‌کنند (<span class="math inline">\(I_q = k\,(1 - U)\)</span>، با سقفِ جریان). در مدلِ شبه‌ماندگار با امپدانسِ شبکهٔ <span class="math inline">\(x\)</span> (پریونیت بر پایهٔ نیروگاه)، ولتاژ از <span class="math inline">\(U_0\)</span> بالا می‌رود:</p>
<p><span id="eq-ch27-boost"><span class="math display">\[
U = \frac{U_0 + x\,k}{1 + x\,k}
\tag{27.11}\]</span></span></p>
<pre class="text"><code>voltage during a dip with the plant's reactive current (k = 2,
  current limited to 1.0 pu of 121 MVA; teaching quasi-steady model)
  SCR   x pu    U without pu   U with pu   reactive current pu
   15   0.081           0.50        0.57                  0.86
   15   0.081           0.80        0.83                  0.34
    5   0.242           0.50        0.66                  0.67
    5   0.242           0.80        0.87                  0.27
    3   0.403           0.50        0.72                  0.55
    3   0.403           0.80        0.89                  0.22
  on a strong grid the plant's reactive current lifts the
  voltage a little; on a weak grid much more - which also
  means the plant must stop injecting quickly when the fault
  clears, or the voltage overshoots (lesson E, recovery)</code></pre>
<div id="exm-ch27-boost" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.64 (شبکهٔ ضعیف، اثرِ بزرگ)</strong></span> <strong>پرسش.</strong> با <span class="math inline">\(k = 2\)</span> و فرورفتِ <span class="ltr" dir="ltr">0.50</span> پریونیت، ولتاژ با جریانِ واکنشی در <span class="ltr" dir="ltr">SCR</span>ِ ۱۵ و ۳ چه می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.57</span> و <span class="ltr" dir="ltr">0.72</span> پریونیت.</p>
<p><strong>تفسیر.</strong> در شبکهٔ قوی جریانِ واکنشی ولتاژ را کمی بالا می‌برد؛ در شبکهٔ ضعیف بسیار بیشتر. یعنی پس از رفعِ خطا تزریق باید زود قطع شود، وگرنه ولتاژ از نامی بالاتر می‌رود (<a href="#sec-ch27-e-recovery" class="quarto-xref"><span>بخش 27.6.8</span></a>). <strong>وارسی:</strong> <span class="math inline">\(x = 121/300 = 0.403\)</span> و <span class="math inline">\((0.5 + 0.807)/1.807 = 0.72\)</span>.</p>
</div>
<p><strong>ناحیهٔ آسیب‌پذیری.</strong> خطای سه‌فاز در فاصلهٔ <span class="math inline">\(d\)</span> روی خطی که از پستِ شبکه بیرون می‌رود، نقطهٔ اتصال را به نسبتِ تقسیمِ امپدانس پایین می‌آورد. هر چه حدِ ولتاژ بالاتر، ناحیه بزرگ‌تر و شمارِ فرورفت‌ها بیشتر:</p>
<pre class="text"><code>area of vulnerability: residual voltage at the POC for a three-phase
  fault d km out on a 132 kV line (source 11.6 ohm, line 0.4 ohm/km;
  4 lines radiating, 2 faults per 100 km a year; teaching)
  residual below   fault within km   dips a year (upper bound)
             0.50                29                         2.3
             0.70                68                         5.4
             0.85               165                        13.2
  every fault is treated as three-phase here, so the counts
  are an upper bound; single-phase faults (most of them)
  give shallower dips at the plant after the transformers;
  the ride-through requirement is not a rare event - a
  plant connected to this network rides several dips a
  year</code></pre>
<div id="fig-ch27-vulnerability" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch27-vulnerability-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch27-vulnerability.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch27-vulnerability-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;27.15: ولتاژِ باقی‌مانده در نقطهٔ اتصال بر حسبِ فاصلهٔ خطای سه‌فاز روی خطِ <span class="ltr" dir="ltr">132 kV</span> (مدلِ آموزشی)، با فاصله‌های مربوط به <span class="ltr" dir="ltr">0.5</span>، <span class="ltr" dir="ltr">0.7</span> و <span class="ltr" dir="ltr">0.85</span> پریونیت.
</figcaption>
</figure>
</div>
<div id="exm-ch27-vulnerability" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.65 (چند فرورفت در سال)</strong></span> <strong>پرسش.</strong> با چهار خط و دو خطا در هر صد کیلومتر در سال، چند فرورفتِ زیرِ <span class="ltr" dir="ltr">0.7</span> پریونیت در سال انتظار می‌رود (کرانِ بالا)؟</p>
<p><strong>پاسخ.</strong> خطا در <span class="ltr" dir="ltr">68 km</span>؛ حدودِ <span class="ltr" dir="ltr">5.4</span> فرورفت در سال.</p>
<p><strong>تفسیر.</strong> همهٔ خطاها سه‌فاز فرض شده‌اند، پس شمار کرانِ بالاست؛ بیشترِ خطاها تک‌فازند و در دنبالهٔ مثبت فرورفتِ کم‌عمق‌تری می‌دهند (<a href="#sec-ch27-a-dippath" class="quarto-xref"><span>بخش 27.2.11</span></a>). الزامِ عبور از خطا رویدادِ نادر نیست: نیروگاهی در این شبکه هر سال چند فرورفت را می‌گذراند، و جدولِ سالانهٔ فرورفت‌ها (<a href="#sec-ch27-a-dips" class="quarto-xref"><span>بخش 27.2.7</span></a>) همین را نشان می‌دهد. <strong>وارسی:</strong> <span class="math inline">\(0.7/0.3 \times 11.6/0.4 = 68\,\text{km}\)</span> و <span class="math inline">\(2 \times 4 \times 68/100 = 5.4\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ولتاژ با <span class="math inline">\(k = 2\)</span>، فرورفتِ <span class="ltr" dir="ltr">0.80</span> و <span class="ltr" dir="ltr">SCR</span>ِ ۵؟</li>
<li>فاصلهٔ خطا برای ولتاژِ باقی‌ماندهٔ <span class="ltr" dir="ltr">0.9</span> پریونیت؟</li>
<li>چرا شمارِ این مدل کرانِ بالاست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-e-pod" class="level3" data-number="27.6.12">
<h3 data-number="27.6.12" class="anchored" data-anchor-id="sec-ch27-e-pod"><span class="header-section-number">27.6.12</span> رویدادهای خودِ نیروگاه و میرا کردنِ نوسانِ توان</h3>
<p><strong>رویدادهای خودِ نیروگاه.</strong> کلیدزنیِ صافی، قطعِ یک فیدر، گذرِ باتری از شارژ به دشارژ و قطعِ کلِ نیروگاه هر یک پله‌ای در ولتاژ می‌سازند (<a href="#eq-ch27-rvc" class="quarto-xref">معادلهٔ&nbsp;<span>27.2</span></a>). فهرستِ این رویدادها با بسامدِ رخ‌دادشان بخشی از ارزیابیِ کیفیتِ توان است:</p>
<pre class="text"><code>the plant's own events as voltage steps at the POC (1,500 MVA, X/R 8)
  and at the 33 kV bus (365 MVA, X/R 10); teaching RVC limit 3 %
  event                               POC dU %   33 kV dU %   POC vs limit
  5 Mvar filter switched in               0.33         1.36           11%
  one wind feeder trips (20 MW)          -0.17        -0.55            6%
  battery 20 MW charge to discharge       0.33         1.09           11%
  whole plant trips, Q 0                 -0.83        (off)           28%
  whole plant trips, giving 33 Mvar      -3.01        (off)          100%
  only a whole-plant trip while giving reactive power reaches
  the limit at the POC; inside the plant the 33 kV bus
  sees steps four times larger - the filter switching is a
  1.4 % event there; the event list (with how often each
  happens) is part of the PQ assessment, and a trip that
  must be rare is designed to be rare (ch 26)</code></pre>
<div id="exm-ch27-ownevents" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.66 (قطعِ کامل با توانِ واکنشی)</strong></span> <strong>پرسش.</strong> کدام رویداد به حدِ آموزشیِ <span class="ltr" dir="ltr">3 %</span> تغییرِ سریعِ ولتاژ در نقطهٔ اتصال می‌رسد؟</p>
<p><strong>پاسخ.</strong> قطعِ کلِ نیروگاه وقتی <span class="ltr" dir="ltr">33 Mvar</span> می‌دهد: <span class="ltr" dir="ltr">−3.01 %</span>؛ بی توانِ واکنشی <span class="ltr" dir="ltr">−0.83 %</span>.</p>
<p><strong>تفسیر.</strong> شینهٔ <span class="ltr" dir="ltr">33 kV</span> پله‌های چهار برابر بزرگ‌تری می‌بیند (کلیدزنیِ صافی <span class="ltr" dir="ltr">1.36 %</span>)، که برای تغذیهٔ کمکی و کنترل‌ها مهم است. قطعِ کامل باید نادر باشد و نادر طراحی می‌شود (فصلِ ۲۶)؛ و چون توانِ واکنشیِ داده‌شده پله را سه‌برابر می‌کند، این پیوند میانِ خدمتِ ولتاژ و خطرِ قطع در گزارش می‌آید. <strong>وارسی:</strong> با <span class="math inline">\(R = X/8\)</span> و <span class="math inline">\(|Z| = 1/1{,}500\)</span> (پریونیت بر مگاولت‌آمپر)، <span class="math inline">\((100 + 33 \times 8)/(1{,}500\sqrt{65}) = 364/12{,}093 = 3.01\,\%\)</span>.</p>
</div>
<p><strong>میرا کردنِ نوسانِ توان.</strong> اگر بهره‌بردار یک مُدِ نوسانیِ کم‌میرا بشناسد (<a href="#sec-ch27-e-dynamics" class="quarto-xref"><span>بخش 27.6.9</span></a>)، نیروگاه می‌تواند توانِ فعالِ خود را در خلافِ سرعتِ آن مُد تغییر دهد و میرایی بیفزاید:</p>
<pre class="text"><code>power oscillation damping (modal teaching model: 0.8 Hz mode,
  damping 0.06; the plant modulates P against the mode's speed)
  gain   damping   plant swing peak MW   time to 10 % s
   0.0      0.06                  0.00              7.5
   0.5      0.11                  1.29              3.9
   1.0      0.16                  2.41              2.6
  more gain, more damping - and a larger power swing the
  plant must be able to give at that moment (headroom in
  both directions: curtailed PV or the battery); the
  operator states the mode and the required damping, the
  model (ch 28) shows the gain is stable, and a test shows
  the plant's power swings at the mode's frequency</code></pre>
<div id="fig-ch27-pod" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch27-pod-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch27-pod.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch27-pod-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;27.16: نوسانِ <span class="ltr" dir="ltr">0.8 Hz</span> بی و با میراکنندهٔ نیروگاه (بهرهٔ <span class="ltr" dir="ltr">1.0</span>، مدلِ آموزشیِ مُدال).
</figcaption>
</figure>
</div>
<div id="exm-ch27-pod" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.67 (میرایی، با بهای توان)</strong></span> <strong>پرسش.</strong> با بهرهٔ <span class="ltr" dir="ltr">1.0</span> میرایی و زمان تا ده درصد چه می‌شود و نیروگاه چه نوسانی باید بدهد؟</p>
<p><strong>پاسخ.</strong> میرایی از <span class="ltr" dir="ltr">0.06</span> به <span class="ltr" dir="ltr">0.16</span>؛ زمان از <span class="ltr" dir="ltr">7.5</span> به <span class="ltr" dir="ltr">2.6 s</span>؛ نوسانِ توانِ نیروگاه تا حدودِ <span class="ltr" dir="ltr">2.4 MW</span>.</p>
<p><strong>تفسیر.</strong> بهرهٔ بیشتر میراییِ بیشتر و نوسانِ توانِ بزرگ‌تری می‌خواهد؛ نیروگاه باید در هر دو جهت جا داشته باشد (خورشیدیِ محدودشده یا باتری). بهره‌بردار مُد و میراییِ لازم را می‌گوید، مدل (فصلِ ۲۸) پایداریِ بهره را نشان می‌دهد و آزمون نشان می‌دهد توانِ نیروگاه در بسامدِ مُد نوسان می‌کند. <strong>وارسی:</strong> <span class="math inline">\(\ln 10/(0.06 \times 2\pi \times 0.8) = 7.6\,\text{s}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پلهٔ ولتاژِ نقطهٔ اتصال از قطعِ فیدرِ <span class="ltr" dir="ltr">20 MW</span> در شبکهٔ <span class="ltr" dir="ltr">500 MVA</span> با <span class="math inline">\(X/R = 5\)</span>؟</li>
<li>با بهرهٔ <span class="ltr" dir="ltr">0.5</span>، زمان تا ده درصد (تقریبی)؟</li>
<li>چرا میراکننده در نیروگاهِ بی‌جای بالا (در توانِ کامل) فقط در یک جهت کار می‌کند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch27-mfg" class="level2" data-number="27.7">
<h2 data-number="27.7" class="anchored" data-anchor-id="sec-ch27-mfg"><span class="header-section-number">27.7</span> ساخت و شاهدِ صافی و کنتور</h2>
<p><strong>ایده.</strong> صافی و دستگاهِ کیفیتِ توان <strong>محصول</strong>اند و حدهایشان در کارخانه ثابت می‌شود؛ نیروگاه را آزمون‌های محل ثابت می‌کنند. فرایندِ کامل در فصل‌های ۴۶ و ۴۸ می‌آید؛ این‌جا پیوندها را می‌بینیم.</p>
<p><strong>خرابیِ یک واحدِ خازن.</strong> بانکِ خازنیِ صافی از چند واحدِ موازی ساخته می‌شود؛ هر واحدِ خراب ظرفیت را کم و تنظیم را بالا می‌برد:</p>
<pre class="text"><code>filter capacitor bank: 12 units in parallel per phase (teaching)
  failed units   capacitance %   tuned to h   distance to the 5th
             0           100.0         4.70                 +0.30
             1            91.7         4.91                 +0.09
             2            83.3         5.15                 -0.15
             3            75.0         5.43                 -0.43
  each failed unit raises the tuning toward the 5th, where the
  filter would sink the whole network's 5th harmonic and
  overload; the bank's unbalance protection (a current between
  two star halves) sees the first failed unit and alarms, the
  second trips - the settings come from the maker's design</code></pre>
<div id="exm-ch27-elements" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.68 (به سوی پنجم)</strong></span> <strong>پرسش.</strong> با ۱۲ واحدِ موازی در هر فاز، پس از یک و دو واحدِ خراب تنظیم کجاست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">4.91</span> و <span class="ltr" dir="ltr">5.15</span>: دومی از پنجم گذشته است.</p>
<p><strong>تفسیر.</strong> حفاظتِ نامتعادلیِ بانک (جریانِ میانِ دو نیمهٔ ستاره) نخستین واحدِ خراب را می‌بیند و هشدار می‌دهد و دومی را قطع می‌کند؛ تنظیم‌ها از طرحِ سازنده است. <strong>وارسی:</strong> <span class="math inline">\(4.7/\sqrt{11/12} = 4.91\)</span>.</p>
</div>
<p><strong>القاگر: رواداری و ضریبِ کیفیت.</strong></p>
<pre class="text"><code>the reactor: inductance tolerance and quality factor (teaching)
  L tolerance   tuned to h
          -3%         4.77
          +0%         4.70
          +3%         4.63
  quality factor   filter impedance at its tuning ohm
              20                                 2.43
              40                                 1.21
              80                                 0.61
  a lower quality factor damps the resonance below the tuning
  but costs losses at 50 Hz and at the 5th; taps on the reactor
  allow the tuning to be set on site after the capacitors are
  measured - the factory records give both values</code></pre>
<p><strong>عدمِ قطعیتِ اندازه‌گیری نزدیکِ حد.</strong></p>
<pre class="text"><code>uncertainty of a 5th-harmonic voltage reading near a limit (teaching)
  component                          % of the reading
  instrument (class A, teaching)                  5.0
  inductive VT at the 5th                         3.0
  window and grouping                             1.0
  combined (root sum of squares)                  5.9
  95th percentile 1.83 % +/- 0.11: range 1.72 to 1.94 % against a teaching
  limit of 2.0 %
  the range reaches the limit: 'compliant' and 'not compliant'
  both fit the data; the agreed method says how uncertainty
  is treated (guard band or not) before the reading is taken</code></pre>
<div id="exm-ch27-uncertainty" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.69 (هر دو نتیجه با داده سازگارند)</strong></span> <strong>پرسش.</strong> صدکِ ۹۵ <span class="ltr" dir="ltr">1.83 %</span> با عدمِ قطعیتِ ترکیبیِ <span class="ltr" dir="ltr">5.9 %</span> قرائت در برابرِ حدِ آموزشیِ <span class="ltr" dir="ltr">2.0 %</span>: نتیجه چیست؟</p>
<p><strong>پاسخ.</strong> بازهٔ <span class="ltr" dir="ltr">1.72</span> تا <span class="ltr" dir="ltr">1.94 %</span>: زیرِ حد، ولی نزدیک.</p>
<p><strong>تفسیر.</strong> اگر قرائت <span class="ltr" dir="ltr">1.90 %</span> بود، بازه از حد می‌گذشت و هم «سازگار» و هم «ناسازگار» با داده جور درمی‌آمد؛ روشِ توافق‌شده می‌گوید عدمِ قطعیت چگونه به کار می‌رود (با نوارِ محافظ یا بی آن)، پیش از قرائت. <strong>وارسی:</strong> <span class="math inline">\(\sqrt{5^2 + 3^2 + 1^2} = 5.9\)</span>.</p>
</div>
<p><strong>زنجیرهٔ شاهد از کارخانه تا محل.</strong></p>
<pre class="text"><code>product limits and the evidence chain (factory to site):
  item                 checked                           record
  filter capacitors    capacitance, losses, insulation   routine tests
  filter reactor       inductance, Q, temperature rise   routine/type tests
  filter assembly      tuning measured on site           commissioning
  PQ instrument        class A certificate, calibration  certificate
  plant controller     FAT of the control functions      FAT (ch 46)
  service tests        steps, droop, P-Q points          site tests (ch 48)
  the factory proves the product, the site proves the plant;
  both records sit in the dossier next to the investigation
  and the monitoring plan</code></pre>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با ۱۰ واحد و دو واحدِ خراب، تنظیمِ صافیِ <span class="ltr" dir="ltr">4.7</span> کجا می‌رود؟</li>
<li>عدمِ قطعیتِ ترکیبیِ <span class="ltr" dir="ltr">4 %</span> و <span class="ltr" dir="ltr">3 %</span>؟</li>
<li>چرا تنظیمِ صافی در محل پس از اندازه‌گیریِ خازن‌ها با تپِ القاگر انجام می‌شود؟</li>
</ol>
</div>
</div>
<section id="sec-ch27-k-reactor" class="level3" data-number="27.7.1">
<h3 data-number="27.7.1" class="anchored" data-anchor-id="sec-ch27-k-reactor"><span class="header-section-number">27.7.1</span> تلفِ القاگرِ صافی با جریان‌های هارمونیک</h3>
<p><strong>ایده.</strong> القاگرِ صافی جریانِ هارمونیکِ پنجم و هفتم را می‌برد؛ و مقاومتِ مؤثرِ آن با بسامد (پوستی و گردابی) بالا می‌رود. القاگری که فقط روی جریانِ <span class="ltr" dir="ltr">50 Hz</span> رتبه گرفته داغ می‌شود:</p>
<pre class="text"><code>filter reactor loss with harmonic currents (teaching):
  fundamental 87 A; 5th, 7th, 11th: 31 A, 9 A, 4 A
  order   current A   R factor   loss kW (3 phases)
      1          87       1.00                 1.84
      5          31       2.25                 0.51
      7           9       3.45                 0.06
     11           4       7.05                 0.03
  total 2.44 kW; the 5th adds 28 % to the 50 Hz loss
  a reactor rated on 50 Hz current alone runs hot: the
  specification gives the harmonic duty and the maker's heat
  run proves it (lesson K)</code></pre>
<div id="exm-ch27-reactor" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.70 (بیست‌وهشت درصد بیشتر)</strong></span> <strong>پرسش.</strong> با جریان‌های آموزشیِ هارمونیک، کلِ تلفِ القاگر و افزایشِ ناشی از پنجم چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">2.44 kW</span>؛ پنجم <span class="ltr" dir="ltr">28 %</span> به تلفِ <span class="ltr" dir="ltr">50 Hz</span> می‌افزاید.</p>
<p><strong>تفسیر.</strong> مشخصه وظیفهٔ هارمونیکی را می‌دهد و آزمونِ گرمای سازنده آن را ثابت می‌کند؛ ضریبِ رشدِ مقاومت آموزشی است و ضریبِ واقعی از دادهٔ سازنده. <strong>وارسی:</strong> <span class="math inline">\(3 \times 31^2 \times 0.08 \times 2.25 = 0.52\,\text{kW}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا مقاومتِ مؤثرِ القاگر با بسامد بالا می‌رود؟</li>
<li>اگر جریانِ پنجم دو برابر شود، تلفِ آن چند برابر می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch27-k-checks" class="level3" data-number="27.7.2">
<h3 data-number="27.7.2" class="anchored" data-anchor-id="sec-ch27-k-checks"><span class="header-section-number">27.7.2</span> پاسخِ بسامدیِ <span class="ltr" dir="ltr">CVT</span> و وارسیِ دستگاه در محل</h3>
<p><strong><span class="ltr" dir="ltr">CVT</span> در هارمونیک‌ها.</strong> ترانسفورماتورِ ولتاژِ خازنی یک تقسیم‌گرِ تشدیدی است؛ بهرهٔ آن در هارمونیک‌ها با فاصله از تشدیدِ خودش تغییر می‌کند (مدلِ آموزشی):</p>
<pre class="text"><code>a capacitive VT's ratio error at harmonic orders (teaching resonance
  near the 10th): |H(h)| = 1 / |1 - (h / h_r)^2|
  order   gain   true 1.0 % reads as
      3   1.10                1.10 %
      5   1.33                1.33 %
      7   1.96                1.96 %
     11   4.76                4.76 %
     13   1.45                1.45 %
     17   0.53                0.53 %
  near its own resonance the CVT reads several times too high,
  far above it (beyond the 14th here) too low - depending on
  where that resonance lies;
  a value from a CVT is not a harmonic measurement unless the
  transducer has been characterised at that order</code></pre>
<div id="exm-ch27-cvt" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.71 (چهار برابر در یازدهم)</strong></span> <strong>پرسش.</strong> با تشدیدِ آموزشی نزدیکِ دهم، هارمونیکِ <span class="ltr" dir="ltr">1 %</span> در مرتبهٔ ۱۱ و ۱۷ چه خوانده می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">4.76 %</span> و <span class="ltr" dir="ltr">0.53 %</span>.</p>
<p><strong>تفسیر.</strong> نزدیکِ تشدید بسیار زیاد و دور از آن کم: عددی که از <span class="ltr" dir="ltr">CVT</span> می‌آید اندازه‌گیریِ هارمونیک نیست مگر مبدل در آن مرتبه مشخصه‌یابی شده باشد (<a href="#exm-ch27-chain" class="quarto-xref">مثال&nbsp;<span>27.6</span></a>). <strong>وارسی:</strong> <span class="math inline">\(1/|1 - 1.21| = 4.76\)</span>.</p>
</div>
<p><strong>وارسیِ دستگاه در محل.</strong> با منبعِ مرجع، دستگاهِ کیفیتِ توان در محل وارسی می‌شود:</p>
<pre class="text"><code>on-site check of a PQ instrument with a reference source (teaching)
  quantity   reference   reading   tolerance   result
  U1 %         100.000   100.050   +/- 0.100   pass
  U5 %           2.000     2.040   +/- 0.050   pass
  U7 %           1.000     0.990   +/- 0.050   pass
  Pst            1.000     1.030   +/- 0.050   pass
  f Hz          50.000    50.002   +/- 0.010   pass
  the check proves the instrument on site, not the
  transducers - those need their own data (lesson A); the
  record joins the calibration certificate in the dossier</code></pre>
<div id="exm-ch27-onsite" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.72 (دستگاه آری، مبدل‌ها نه)</strong></span> <strong>پرسش.</strong> این وارسی چه چیزی را ثابت می‌کند و چه چیزی را نه؟</p>
<p><strong>پاسخ.</strong> دستگاه را در محل (همهٔ قرائت‌ها در رواداری)؛ نه مبدل‌ها را، که دادهٔ خودشان را می‌خواهند.</p>
<p><strong>تفسیر.</strong> سابقه کنارِ گواهیِ کالیبراسیون در پرونده می‌رود؛ زنجیرهٔ کامل = دستگاه + مبدل + سیم‌کشی. <strong>وارسی:</strong> پنج قلم، پنج «<span class="ltr" dir="ltr">pass</span>».</p>
</div>
</section>
<section id="sec-ch27-k-tuning" class="level3" data-number="27.7.3">
<h3 data-number="27.7.3" class="anchored" data-anchor-id="sec-ch27-k-tuning"><span class="header-section-number">27.7.3</span> تنظیمِ صافی، یک بودجهٔ آماری</h3>
<p><strong>ایده.</strong> فاصلهٔ تنظیمِ <span class="ltr" dir="ltr">4.7</span> تا پنجم یک <strong>بودجه</strong> است که رواداریِ خازن، رواداریِ راکتور، دما و پیری هر کدام بخشی از آن را خرج می‌کنند. با نمونه‌گیری از ده هزار صافیِ فرضی، سهمِ صافی‌هایی که گاهی از <span class="ltr" dir="ltr">4.85</span> به پنجم نزدیک‌تر می‌شوند شمرده می‌شود:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb86"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb86-1"><a href="#cb86-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> tuned_orders(n: <span class="bu">int</span>, tap_on_site: <span class="bu">bool</span>, seed: <span class="bu">int</span> <span class="op">=</span> <span class="dv">290</span>) <span class="op">-&gt;</span> np.ndarray:</span>
<span id="cb86-2"><a href="#cb86-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Tuned order h = h0 / sqrt(C L / C0 L0) for n sampled filters."""</span></span>
<span id="cb86-3"><a href="#cb86-3" aria-hidden="true" tabindex="-1"></a>    rng <span class="op">=</span> np.random.default_rng(seed)</span>
<span id="cb86-4"><a href="#cb86-4" aria-hidden="true" tabindex="-1"></a>    h0 <span class="op">=</span> src.FILTER[<span class="st">"h_tune"</span>]</span>
<span id="cb86-5"><a href="#cb86-5" aria-hidden="true" tabindex="-1"></a>    tol <span class="op">=</span> rng.uniform(<span class="op">-</span><span class="fl">0.05</span>, <span class="fl">0.05</span>, n)              <span class="co"># capacitor tolerance</span></span>
<span id="cb86-6"><a href="#cb86-6" aria-hidden="true" tabindex="-1"></a>    temp <span class="op">=</span> rng.uniform(<span class="op">-</span><span class="dv">10</span>, <span class="dv">50</span>, n)                 <span class="co"># capacitor temperature C</span></span>
<span id="cb86-7"><a href="#cb86-7" aria-hidden="true" tabindex="-1"></a>    age <span class="op">=</span> rng.uniform(<span class="op">-</span><span class="fl">0.01</span>, <span class="fl">0.0</span>, n)               <span class="co"># ageing over the life</span></span>
<span id="cb86-8"><a href="#cb86-8" aria-hidden="true" tabindex="-1"></a>    d_c <span class="op">=</span> tol <span class="op">-</span> <span class="fl">0.0003</span> <span class="op">*</span> (temp <span class="op">-</span> <span class="dv">20</span>) <span class="op">+</span> age         <span class="co"># -0.03 % per K (teaching)</span></span>
<span id="cb86-9"><a href="#cb86-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> tap_on_site:                                <span class="co"># tap set new, at 20 C:</span></span>
<span id="cb86-10"><a href="#cb86-10" aria-hidden="true" tabindex="-1"></a>        d_l <span class="op">=</span> <span class="op">-</span>tol <span class="op">+</span> rng.uniform(<span class="op">-</span><span class="fl">0.01</span>, <span class="fl">0.01</span>, n)   <span class="co"># cancels the tolerance</span></span>
<span id="cb86-11"><a href="#cb86-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">else</span>:                                          <span class="co"># but not temperature</span></span>
<span id="cb86-12"><a href="#cb86-12" aria-hidden="true" tabindex="-1"></a>        d_l <span class="op">=</span> rng.uniform(<span class="op">-</span><span class="fl">0.03</span>, <span class="fl">0.03</span>, n)          <span class="co"># or ageing</span></span>
<span id="cb86-13"><a href="#cb86-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> h0 <span class="op">/</span> np.sqrt((<span class="dv">1</span> <span class="op">+</span> d_c) <span class="op">*</span> (<span class="dv">1</span> <span class="op">+</span> d_l))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>the filter's tuned order as a statistical budget (10,000 sampled
  filters; C +/- 5 %, L +/- 3 %, -0.03 %/K over -10..50 C, ageing -1 %)
  case                        mean h   99th pct   share above 4.85
  factory tolerances only       4.71       4.88               4.8%
  reactor tap set on site       4.71       4.76               0.0%
  with factory tolerances alone about one filter in twenty
  sits closer to the 5th than 4.85 at some time; setting
  the reactor tap after measuring the installed capacitors
  leaves only temperature, ageing and the tap step - the
  margin from 4.7 to 5 is a budget, spent by each of these</code></pre>
<div id="exm-ch27-tuning" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.73 (سربندیِ راکتور در محل)</strong></span> <strong>پرسش.</strong> با رواداری‌های کارخانه به‌تنهایی و با تنظیمِ سربندیِ راکتور پس از اندازه‌گیریِ خازن‌های نصب‌شده، صدکِ ۹۹ و سهمِ بالای <span class="ltr" dir="ltr">4.85</span> چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">4.88</span> و <span class="ltr" dir="ltr">4.8 %</span>؛ با سربندی در محل <span class="ltr" dir="ltr">4.76</span> و صفر.</p>
<p><strong>تفسیر.</strong> حدودِ یک صافی در بیست با رواداری‌های کارخانه گاهی به پنجم نزدیک می‌شود؛ سربندیِ راکتور پس از اندازه‌گیری فقط دما، پیری و گامِ سربندی را باقی می‌گذارد. این دلیلِ آن است که سوابقِ کارخانه هر دو مقدار را می‌دهند (<a href="#sec-ch27-k-reactor" class="quarto-xref"><span>بخش 27.7.1</span></a>) و دستورالعملِ راه‌اندازی تنظیمِ سربندی را با خازن‌های اندازه‌گیری‌شده می‌خواهد؛ از دست رفتنِ واحدهای خازن (<a href="#sec-ch27-mfg" class="quarto-xref"><span>بخش 27.7</span></a>) همین بودجه را یک‌جا خرج می‌کند. <strong>وارسی:</strong> بدترین حالتِ بی‌سربندی <span class="math inline">\(4.7/\sqrt{(1 - 0.05 - 0.009 - 0.01)(1 - 0.03)} = 4.94\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر رواداریِ خازن <span class="ltr" dir="ltr">±10 %</span> بود، بدترین تنظیم بی‌سربندی؟</li>
<li>چرا سربندی در محل اثرِ دما و پیری را برنمی‌دارد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch27-plantp" class="level2" data-number="27.8">
<h2 data-number="27.8" class="anchored" data-anchor-id="sec-ch27-plantp"><span class="header-section-number">27.8</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<div id="exm-ch27-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.74 (مقدماتی: جریان و تشدید با دست)</strong></span> <strong>پرسش.</strong> جریانِ <span class="ltr" dir="ltr">100 MW</span> در <span class="ltr" dir="ltr">132 kV</span> با ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> و مرتبهٔ تشدیدِ شینهٔ <span class="ltr" dir="ltr">33 kV</span> با <span class="ltr" dir="ltr">6.77 Mvar</span> خازن را با دست حساب و با کد مقایسه کنید.</p>
<pre class="text"><code>by hand: current at pf 0.95 and a resonance order
  I = 100 MW / (sqrt3 x 132 kV x 0.95) = 460 A
  h = sqrt(365 MVA / 6.77 Mvar) = 7.34
  code: 460 A and 7.34</code></pre>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">460 A</span> و <span class="math inline">\(h = 7.34\)</span>؛ کد همان را می‌دهد.</p>
<p><strong>تفسیر.</strong> دو عددی که هر طراحی با آن‌ها آغاز می‌شود: جریانی که ضریبِ توان می‌سازد و جایی که تشدید می‌افتد. <strong>وارسی:</strong> <span class="math inline">\(7.34^2 \times 6.77 = 365\)</span>.</p>
</div>
<div id="exm-ch27-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.75 (میانی: طرحِ پایشِ دائمیِ کیفیتِ توان)</strong></span> <strong>پرسش.</strong> طرحِ پایشِ دائمیِ نیروگاهِ <span class="ltr" dir="ltr">P</span> را بنویسید: کجا، چه، کی.</p>
<pre class="text"><code>Plant P power-quality monitoring plan (teaching):
  POC: class A, V and I harmonics, flicker, unbalance, events
      when: permanent
  33 kV bus A and B: V and I harmonics, events
      when: permanent
  filter (if fitted): branch currents, capacitor unbalance
      when: permanent
  each unit type: I harmonics against power (sample)
      when: yearly, 2 weeks
  service tests: steps, droop, P-Q points
      when: after any change
  one time source; 10-minute and event data kept 5 years;
  weekly 95th percentiles reported to the operator if asked;
  firmware or setting changes trigger a repeat of the
  affected service tests</code></pre>
<p><strong>تفسیر.</strong> پایش همان شاهدی است که بررسیِ <a href="#sec-ch27-c" class="quarto-xref"><span>بخش 27.4</span></a> پس از شکایت لازم داشت، از پیش آماده؛ تغییرِ فرم‌افزار یا تنظیم آزمون‌های خدمتِ مربوط را تکرار می‌کند (فصلِ ۲۶، پیکربندی). <strong>وارسی:</strong> هر ردیف جا، کمیت و زمان دارد.</p>
</div>
<div id="exm-ch27-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 27.76 (یکپارچه: مبنای کیفیتِ توان و خدمت‌ها)</strong></span> <strong>پرسش.</strong> مبنای کیفیتِ توان و خدمت‌های نیروگاهِ <span class="ltr" dir="ltr">P</span> را با موردهای باز بنویسید.</p>
<pre class="text"><code>power-quality and service basis of Plant P (D-031):
  emission: assessed at the POC against the operator's
    allocation; screening by in-phase summation, then measured
  resonance: no plain capacitor bank on the 33 kV; if Mvar or
    filtering is needed, a filter tuned near the 4.7th with
    unbalance protection; frequency scan in the grid study
  reactive power: from the units, checked at the POC with the
    losses between; hot, still days read with the line rating
  services: acceptance matrix with metric, place, method and
    record for each claim; telemetry gaps counted by length
  investigation: workflow with records; comparisons within
    fixed hours; currents and on/off tests before conclusions
  later findings: the 33 kV resonance moves with the units
    online (11th with ~8, 13th with ~3): scans and remedies
    are judged at the worst unit count and order; the filter
    seen from 132 kV resonates near 4.3 - the network's
    ripple-signal frequencies go into its design data; the
    reactor tap is set on site after the capacitors are
    measured; Q capability is checked at 0.9 pu (43 Mvar,
    not 68); the voltage controller reads the POC or
    compensates the line; a whole-plant trip while giving
    33 Mvar is a 3 % step at the POC; HVAC drives need
    chokes or active front ends on the 400 V board
  open: the operator's emission allocation (U-100), the
    background harmonic levels at the POC (U-101)</code></pre>
<p><strong>تفسیر.</strong> این <strong>تصمیمِ <span class="ltr" dir="ltr">D-031</span></strong> است. یافته‌ها: بانکِ خازنیِ ساده تشدید را به هفتم می‌برد (<a href="#exm-ch27-scan" class="quarto-xref">مثال&nbsp;<span>27.16</span></a>)؛ توانِ واکنشی در توانِ کامل با رتبهٔ خط در روزِ گرم خوانده می‌شود (<a href="#exm-ch27-pf" class="quarto-xref">مثال&nbsp;<span>27.18</span></a>)؛ و از درس‌های بعدی: تشدیدی که با شمارِ واحدها جابه‌جا می‌شود (<a href="#exm-ch27-units" class="quarto-xref">مثال&nbsp;<span>27.32</span></a>، <a href="#exm-ch27-remedy" class="quarto-xref">مثال&nbsp;<span>27.39</span></a>)، تشدیدِ صافی از سمتِ <span class="ltr" dir="ltr">132 kV</span> در برابرِ سیگنالِ ریپل (<a href="#exm-ch27-ripple" class="quarto-xref">مثال&nbsp;<span>27.30</span></a>)، سربندیِ راکتور در محل (<a href="#exm-ch27-tuning" class="quarto-xref">مثال&nbsp;<span>27.73</span></a>)، توانایی در لبهٔ پایینِ بازهٔ ولتاژ (<a href="#exm-ch27-band" class="quarto-xref">مثال&nbsp;<span>27.25</span></a>)، نقطهٔ اندازه‌گیریِ کنترل‌کننده (<a href="#exm-ch27-control" class="quarto-xref">مثال&nbsp;<span>27.29</span></a>)، پلهٔ قطعِ کامل (<a href="#exm-ch27-ownevents" class="quarto-xref">مثال&nbsp;<span>27.66</span></a>) و درایوهای تابلوی کمکی (<a href="#exm-ch27-aux" class="quarto-xref">مثال&nbsp;<span>27.33</span></a>). موردهای باز: تخصیصِ گسیلِ بهره‌بردار (<span class="ltr" dir="ltr">U-100</span>) و ترازِ هارمونیکِ پس‌زمینه در نقطهٔ اتصال (<span class="ltr" dir="ltr">U-101</span>). <strong>وارسی:</strong> هر بند به یکی از درس‌های این فصل برمی‌گردد.</p>
</div>
</section>
<section id="sec-ch27-numbers" class="level2" data-number="27.9">
<h2 data-number="27.9" class="anchored" data-anchor-id="sec-ch27-numbers"><span class="header-section-number">27.9</span> عددهای کلیدیِ کیفیتِ توانِ نیروگاهِ P</h2>
<div id="tbl-ch27-numbers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch27-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;27.2: عددهای کلیدیِ فصلِ ۲۷ (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch27-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 34%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>کمیت</th>
<th>مقدار</th>
<th>مثال</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">THD</span> و <span class="ltr" dir="ltr">TDD</span>ِ اینورتر در <span class="ltr" dir="ltr">5 %</span> توان</td>
<td><span class="ltr" dir="ltr">32.7 %</span> و <span class="ltr" dir="ltr">1.6 %</span></td>
<td><a href="#exm-ch27-thdtdd" class="quarto-xref">مثال&nbsp;<span>27.1</span></a></td>
</tr>
<tr class="even">
<td>صدکِ ۹۵ هارمونیکِ پنجم (هفتهٔ ساختگی)</td>
<td><span class="ltr" dir="ltr">1.83 %</span></td>
<td><a href="#exm-ch27-aggregation" class="quarto-xref">مثال&nbsp;<span>27.3</span></a></td>
</tr>
<tr class="odd">
<td>تغییرِ ولتاژ با افتِ <span class="ltr" dir="ltr">30 MW</span> (شبکهٔ ضعیف)</td>
<td><span class="ltr" dir="ltr">−1.18 %</span></td>
<td><a href="#exm-ch27-rvc" class="quarto-xref">مثال&nbsp;<span>27.5</span></a></td>
</tr>
<tr class="even">
<td>تشدیدِ شینهٔ <span class="ltr" dir="ltr">33 kV</span> با کابل‌ها؛ با بانکِ خازنی</td>
<td><span class="math inline">\(h\)</span> <span class="ltr" dir="ltr">14.4</span>؛ <span class="ltr" dir="ltr">7.4</span></td>
<td><a href="#exm-ch27-scan" class="quarto-xref">مثال&nbsp;<span>27.16</span></a></td>
</tr>
<tr class="odd">
<td>صافیِ <span class="ltr" dir="ltr">5 Mvar</span> روی <span class="ltr" dir="ltr">4.7</span></td>
<td><span class="ltr" dir="ltr">13.95 µF</span>، <span class="ltr" dir="ltr">32.9 mH</span></td>
<td><a href="#exm-ch27-filter" class="quarto-xref">مثال&nbsp;<span>27.17</span></a></td>
</tr>
<tr class="even">
<td>جریان در <span class="ltr" dir="ltr">100 MW</span> و ضریبِ توانِ <span class="ltr" dir="ltr">0.9</span></td>
<td><span class="ltr" dir="ltr">486 A</span></td>
<td><a href="#exm-ch27-pf" class="quarto-xref">مثال&nbsp;<span>27.18</span></a></td>
</tr>
<tr class="odd">
<td>توانِ واکنشی در نقطهٔ اتصال در <span class="ltr" dir="ltr">100 MW</span></td>
<td><span class="ltr" dir="ltr">55.8 Mvar</span></td>
<td><a href="#exm-ch27-capability" class="quarto-xref">مثال&nbsp;<span>27.20</span></a></td>
</tr>
<tr class="even">
<td>افتِ اندازه‌گیری‌شده</td>
<td><span class="ltr" dir="ltr">3.98 %</span></td>
<td><a href="#exm-ch27-droop" class="quarto-xref">مثال&nbsp;<span>27.50</span></a></td>
</tr>
<tr class="odd">
<td>کامل‌بودنِ تله‌متری</td>
<td><span class="ltr" dir="ltr">99.10 %</span></td>
<td><a href="#exm-ch27-telemetry" class="quarto-xref">مثال&nbsp;<span>27.52</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch27-design" class="level2" data-number="27.10">
<h2 data-number="27.10" class="anchored" data-anchor-id="sec-ch27-design"><span class="header-section-number">27.10</span> گردشِ کارِ کیفیتِ توان و خدمت‌ها</h2>
<blockquote class="blockquote">
<ol type="1">
<li>داده: گسیلِ واحدها، شبکه در نقطهٔ اتصال و شینه، پس‌زمینه (<a href="#sec-ch27-b" class="quarto-xref"><span>بخش 27.3</span></a>).</li>
<li>غربال: جمعِ هم‌فاز، اسکنِ فرکانسی، تخصیصِ بهره‌بردار (<a href="#sec-ch27-b-summation" class="quarto-xref"><span>بخش 27.3.1</span></a>، <a href="#sec-ch27-b-resonance" class="quarto-xref"><span>بخش 27.3.2</span></a>).</li>
<li>پاسخ: صافی یا تنظیم‌ها، نه بانکِ خازنیِ ساده (<a href="#sec-ch27-b-filter" class="quarto-xref"><span>بخش 27.3.3</span></a>).</li>
<li>توانِ واکنشی و ضریبِ توان در نقطهٔ اتصال با رتبهٔ خط (<a href="#sec-ch27-b-pf" class="quarto-xref"><span>بخش 27.3.4</span></a>، <a href="#sec-ch27-b-capability" class="quarto-xref"><span>بخش 27.3.6</span></a>).</li>
<li>خدمت‌ها: ماتریسِ پذیرش و آزمون‌ها (<a href="#sec-ch27-e" class="quarto-xref"><span>بخش 27.6</span></a>).</li>
<li>پایش و بررسی: طرحِ دائمی، گردشِ کار با سابقه (<a href="#sec-ch27-c" class="quarto-xref"><span>بخش 27.4</span></a>، <a href="#exm-ch27-int-2" class="quarto-xref">مثال&nbsp;<span>27.75</span></a>).</li>
</ol>
</blockquote>
</section>
<section id="sec-ch27-lab" class="level2" data-number="27.11">
<h2 data-number="27.11" class="anchored" data-anchor-id="sec-ch27-lab"><span class="header-section-number">27.11</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch27-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch27-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;27.3: آزمایشگاه‌های پایتونِ فصلِ ۲۷
</figcaption>
<div aria-describedby="tbl-ch27-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>داده‌ها</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>گسیلِ واحدها، شبکه، هفتهٔ ساختگی، آزمون‌های خدمت، صافی</td>
</tr>
<tr class="even">
<td>کمیت‌ها</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td><span class="ltr" dir="ltr">THD</span> و <span class="ltr" dir="ltr">TDD</span>، نشتِ پنجره، تجمیع، نامتعادلی، تغییرِ سریع، زنجیرهٔ اندازه‌گیری</td>
</tr>
<tr class="odd">
<td>نیروگاه</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>جمعِ هارمونیک، اسکنِ فرکانسی، صافی، ضریبِ توان، شبکهٔ ضعیف، توانایی</td>
</tr>
<tr class="even">
<td>آزمایشگاهِ پ</td>
<td><span class="ltr" dir="ltr">lab_c</span></td>
<td>گردشِ کار، جهتِ توانِ هارمونیکی، طرحِ اندازه‌گیری</td>
</tr>
<tr class="odd">
<td>آزمایشگاهِ ت</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>هفتهٔ نقطهٔ اتصال، مخدوش‌کننده، شاهدِ لازم</td>
</tr>
<tr class="even">
<td>خدمت‌ها</td>
<td><span class="ltr" dir="ltr">examples_e</span></td>
<td>پله، افت، شیب، تله‌متری، جا، ماتریس</td>
</tr>
<tr class="odd">
<td>ساخت</td>
<td><span class="ltr" dir="ltr">examples_k</span></td>
<td>خرابیِ خازن، القاگر، عدمِ قطعیت، سوابق</td>
</tr>
<tr class="even">
<td>رویدادها و تخصیص</td>
<td><span class="ltr" dir="ltr">examples_m</span></td>
<td>جدولِ فرورفت، گذرای صافی، تخصیص، تقویتِ پس‌زمینه، ساعت‌ها</td>
</tr>
<tr class="odd">
<td>برآورد و آزمون‌ها</td>
<td><span class="ltr" dir="ltr">examples_n</span></td>
<td>رگرسیون با بوت‌استرپ، گسیل در بازه‌های توان، آزمونِ <span class="ltr" dir="ltr">P-Q</span>، شیبِ Q(U)، پاسخِ سریع</td>
</tr>
<tr class="even">
<td>دسترس‌پذیری و ابزار</td>
<td><span class="ltr" dir="ltr">examples_p</span></td>
<td>دسترس‌پذیریِ خدمت، خطای زاویه، رانشِ ساعت، تلفِ القاگر</td>
</tr>
<tr class="odd">
<td>سوسو، تقسیم و بازیابی</td>
<td><span class="ltr" dir="ltr">examples_r</span></td>
<td>تقسیمِ جریانِ هارمونیک، ضریبِ سوسو، <span class="ltr" dir="ltr">Plt</span>، <span class="ltr" dir="ltr">THD</span>ِ ولتاژ، بازیابی، علت‌ها</td>
</tr>
<tr class="even">
<td>پاسخ، بازه و تأیید</td>
<td><span class="ltr" dir="ltr">examples_s</span></td>
<td>جریانِ رانده با پس‌زمینه، توانایی در لبه‌های بازه، پرچم، پیش و پس</td>
</tr>
<tr class="odd">
<td>انطباق و پویایی</td>
<td><span class="ltr" dir="ltr">examples_t</span></td>
<td>جمع‌بندیِ انطباق، ترازِ کنتورها، آمارِ فرکانس، میرایی، حجمِ داده</td>
</tr>
<tr class="even">
<td>3p، <span class="ltr" dir="ltr">CVT</span> و Q(U)</td>
<td><span class="ltr" dir="ltr">examples_u</span></td>
<td>نوسانِ 3p، بهرهٔ <span class="ltr" dir="ltr">CVT</span>، پراکندگیِ ولتاژ، وارسیِ دستگاه</td>
</tr>
<tr class="odd">
<td>علامت‌ها و ارزشِ خدمت</td>
<td><span class="ltr" dir="ltr">examples_w</span></td>
<td>علامتِ ضریبِ توان، نقطهٔ کنترل، پرداخت در برابرِ تلف</td>
</tr>
<tr class="even">
<td>ابرهارمونیک و ریپل</td>
<td><span class="ltr" dir="ltr">examples_x</span></td>
<td>سهمِ رسیده به شبکه، جریانِ مستقیم، نامتعادلیِ خط، سیگنالِ ریپل</td>
</tr>
<tr class="odd">
<td>فرورفت در مسیر</td>
<td><span class="ltr" dir="ltr">examples_y</span></td>
<td>عبور از ترانسفورماتورها، جریانِ واکنشی، ناحیهٔ آسیب‌پذیری</td>
</tr>
<tr class="even">
<td>تشدید و تابلوی کمکی</td>
<td><span class="ltr" dir="ltr">examples_z</span></td>
<td>تشدید با شمارِ واحدها، <span class="ltr" dir="ltr">THD</span>ِ تابلوی <span class="ltr" dir="ltr">400 V</span></td>
</tr>
<tr class="odd">
<td>اصلاح و هشدار</td>
<td><span class="ltr" dir="ltr">examples_ab</span></td>
<td>گزینه‌های اصلاح در بدترین حالت، آستانهٔ هشدار</td>
</tr>
<tr class="even">
<td>رویدادها و میراکننده</td>
<td><span class="ltr" dir="ltr">examples_ac</span></td>
<td>پله‌های ولتاژ از رویدادهای نیروگاه، میراکنندهٔ نوسان</td>
</tr>
<tr class="odd">
<td>بودجهٔ تنظیم</td>
<td><span class="ltr" dir="ltr">examples_ad</span></td>
<td>رواداری‌ها، دما، پیری، سربندی در محل</td>
</tr>
<tr class="even">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>با دست، طرحِ پایش، مبنا</td>
</tr>
<tr class="odd">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>ماژولِ تازهٔ <code>pq</code> با هفت آزمون در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست و ماژول‌های <code>ac</code> و <code>signals</code> فصلِ ۷ را به کار می‌گیرد.</p>
</section>
<section id="sec-ch27-std" class="level2" data-number="27.12">
<h2 data-number="27.12" class="anchored" data-anchor-id="sec-ch27-std"><span class="header-section-number">27.12</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li><strong><span class="ltr" dir="ltr">IEC 61000-4-30:2025</span> (<span class="ltr" dir="ltr">STD-034</span>):</strong> روش‌های اندازه‌گیریِ کیفیتِ توان (رده‌ها، تجمیع، زمان).</li>
<li><strong><span class="ltr" dir="ltr">IEC 61000-4-7</span> (<span class="ltr" dir="ltr">STD-035</span>):</strong> راهنمای اندازه‌گیریِ هارمونیک و میان‌هارمونیک (پنجره، گروه‌بندی).</li>
<li><strong><span class="ltr" dir="ltr">IEC 61000-4-15:2010</span> (<span class="ltr" dir="ltr">STD-129</span>):</strong> سوسوسنج؛ حدی نمی‌دهد.</li>
<li><strong><span class="ltr" dir="ltr">IEC TR 61000-3-6:2008</span> (<span class="ltr" dir="ltr">STD-130</span>):</strong> ارزیابیِ حدهای گسیل برای تأسیساتِ متصل به فشارِ متوسط تا فوق‌قوی؛ تخصیص با بهره‌بردار.</li>
<li><strong><span class="ltr" dir="ltr">IEEE Std 519-2022</span> (<span class="ltr" dir="ltr">STD-128</span>):</strong> کنترلِ هارمونیک در نقطهٔ اتصالِ مشترک؛ برای منبع‌های مبدل‌محور به استانداردهای ویژه ارجاع می‌دهد.</li>
<li><strong><span class="ltr" dir="ltr">IEC 61400-21-1:2019</span> (<span class="ltr" dir="ltr">STD-053</span>):</strong> اندازه‌گیری و ارزیابیِ مشخصه‌های الکتریکیِ توربین‌ها.</li>
<li>معیارهای این فصل <strong>آموزشی</strong>اند (<span class="ltr" dir="ltr">A-336</span> تا <span class="ltr" dir="ltr">A-340</span>)؛ حدها و تخصیص‌ها از بهره‌بردار و قاعدهٔ اتصال؛ قاعده‌های کشوری در فصل‌های ۵۵ تا ۵۷. (وارسی‌شده <span class="ltr" dir="ltr">2026-11-16</span>.)</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch27-deliverable" class="level2" data-number="27.13">
<h2 data-number="27.13" class="anchored" data-anchor-id="sec-ch27-deliverable"><span class="header-section-number">27.13</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<div id="tbl-ch27-deliverables" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch27-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;27.4: سندهای فصلِ ۲۷ برای پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span>
</figcaption>
<div aria-describedby="tbl-ch27-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>محتوا</th>
<th>معیارِ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-ELE-CAL-0013</span></td>
<td>گسیلِ هارمونیک، اسکنِ فرکانسی، صافی</td>
<td>همهٔ حالت‌ها؛ تخصیصِ بهره‌بردار</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-ELE-REP-0010</span></td>
<td>گزارشِ بررسیِ کیفیتِ توان</td>
<td>گردشِ کار با سابقه؛ ادعا در حدِ شاهد</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-ELE-PRO-0005</span></td>
<td>طرحِ پایشِ کیفیتِ توان</td>
<td>مبدل‌ها، ردهٔ دستگاه، زمان، نگه‌داریِ داده</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-CTL-REP-0001</span></td>
<td>شاهدِ خدمت‌ها و ماتریسِ پذیرش</td>
<td>معیار، جا، روش و سابقهٔ هر ادعا</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> می‌افزاید:</p>
<ol type="1">
<li><strong>تصمیمِ <span class="ltr" dir="ltr">D-031</span>:</strong> مبنای کیفیتِ توان و خدمت‌ها (<a href="#exm-ch27-int-3" class="quarto-xref">مثال&nbsp;<span>27.76</span></a>).</li>
<li><strong>فرض‌های <span class="ltr" dir="ltr">A-336</span> تا <span class="ltr" dir="ltr">A-340</span>:</strong> گسیلِ واحدها (<span class="ltr" dir="ltr">A-336</span>)؛ شبکه در نقطهٔ اتصال و شینه (<span class="ltr" dir="ltr">A-337</span>)؛ هفتهٔ ساختگی و شکایتِ ساختگی (<span class="ltr" dir="ltr">A-338</span>)؛ آزمون‌های خدمتِ ساختگی (<span class="ltr" dir="ltr">A-339</span>)؛ دادهٔ صافی و دستگاه (<span class="ltr" dir="ltr">A-340</span>).</li>
<li><strong>مجهول‌های <span class="ltr" dir="ltr">U-100</span> و <span class="ltr" dir="ltr">U-101</span>:</strong> تخصیصِ گسیلِ بهره‌بردار؛ ترازِ هارمونیکِ پس‌زمینه در نقطهٔ اتصال.</li>
<li><strong>یافته‌ها:</strong> بانکِ خازنیِ ساده نه، صافی اگر لازم شد؛ الزامِ توانِ واکنشی با رتبهٔ خط در روزِ گرم.</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>pq</code> با آزمون‌ها و برنامه‌های فصلِ ۲۷.</li>
</ol>
</section>
<section id="sec-ch27-summary" class="level2" data-number="27.14">
<h2 data-number="27.14" class="anchored" data-anchor-id="sec-ch27-summary"><span class="header-section-number">27.14</span> جمع‌بندی</h2>
<ul>
<li><strong>کمیت‌ها:</strong> <span class="ltr" dir="ltr">THD</span> نسبت به پایهٔ همان لحظه و <span class="ltr" dir="ltr">TDD</span> نسبت به جریانِ تقاضا؛ پنجرهٔ قفل‌شده به فرکانس و گروه‌بندیِ بِن‌ها؛ تجمیعِ ده‌دقیقه‌ای و صدکِ ۹۵ هفتگی؛ نامتعادلی، تغییرِ سریعِ ولتاژ و سوسو؛ زنجیرهٔ اندازه‌گیری (<a href="#sec-ch27-a" class="quarto-xref"><span>بخش 27.2</span></a>).</li>
<li><strong>نیروگاه:</strong> جمعِ هارمونیکِ واحدها با نمای جمع، تشدیدِ کابل‌ها و تلهٔ بانکِ خازنیِ ساده، صافیِ تنظیم‌شده زیرِ پنجم، ضریبِ توان و جریان با رتبهٔ خط، شبکهٔ ضعیف و <span class="ltr" dir="ltr">SCR</span>، توانِ واکنشی در نقطهٔ اتصال (<a href="#sec-ch27-b" class="quarto-xref"><span>بخش 27.3</span></a>).</li>
<li><strong>بررسی:</strong> شش گام با سابقه، جهتِ توانِ هارمونیکی فقط یک سرنخ، طرحِ اندازه‌گیریِ توافق‌شده (<a href="#sec-ch27-c" class="quarto-xref"><span>بخش 27.4</span></a>).</li>
<li><strong>آزمایشگاه:</strong> مقایسهٔ ساده گمراه می‌کند؛ ساعتِ روز مخدوش‌کننده است؛ گزارش در حدِ شاهد (<a href="#sec-ch27-d" class="quarto-xref"><span>بخش 27.5</span></a>).</li>
<li><strong>خدمت‌ها:</strong> پله، افت، شیب، تله‌متری و جای اندازه‌گیری؛ ماتریسِ پذیرش با معیار، جا، روش و سابقه (<a href="#sec-ch27-e" class="quarto-xref"><span>بخش 27.6</span></a>).</li>
<li><strong>ساخت:</strong> خرابیِ خازن و تنظیمِ صافی، رواداریِ القاگر، عدمِ قطعیتِ نزدیکِ حد، زنجیرهٔ شاهد (<a href="#sec-ch27-mfg" class="quarto-xref"><span>بخش 27.7</span></a>).</li>
</ul>
<section id="sec-ch27-vocab" class="level3" data-number="27.14.1">
<h3 data-number="27.14.1" class="anchored" data-anchor-id="sec-ch27-vocab"><span class="header-section-number">27.14.1</span> واژگانِ فصلِ ۲۷</h3>
<div id="tbl-ch27-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch27-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;27.5: واژگانِ فصلِ ۲۷
</figcaption>
<div aria-describedby="tbl-ch27-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>کیفیتِ توان</td>
<td><span class="ltr" dir="ltr">power quality</span></td>
<td></td>
</tr>
<tr class="even">
<td>اعوجاجِ هارمونیکیِ کل</td>
<td><span class="ltr" dir="ltr">total harmonic distortion</span></td>
<td><span class="ltr" dir="ltr">THD</span></td>
</tr>
<tr class="odd">
<td>اعوجاجِ تقاضای کل</td>
<td><span class="ltr" dir="ltr">total demand distortion</span></td>
<td><span class="ltr" dir="ltr">TDD</span></td>
</tr>
<tr class="even">
<td>میان‌هارمونیک</td>
<td><span class="ltr" dir="ltr">interharmonic</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نشتِ طیفی</td>
<td><span class="ltr" dir="ltr">spectral leakage</span></td>
<td></td>
</tr>
<tr class="even">
<td>گروه‌بندیِ بِن‌ها</td>
<td><span class="ltr" dir="ltr">grouping of spectral bins</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تجمیع</td>
<td><span class="ltr" dir="ltr">aggregation</span></td>
<td></td>
</tr>
<tr class="even">
<td>صدکِ ۹۵</td>
<td><span class="ltr" dir="ltr">95th percentile</span></td>
<td></td>
</tr>
<tr class="odd">
<td>سوسو</td>
<td><span class="ltr" dir="ltr">flicker</span></td>
<td><span class="ltr" dir="ltr">Pst, Plt</span></td>
</tr>
<tr class="even">
<td>تغییرِ سریعِ ولتاژ</td>
<td><span class="ltr" dir="ltr">rapid voltage change</span></td>
<td><span class="ltr" dir="ltr">RVC</span></td>
</tr>
<tr class="odd">
<td>نامتعادلیِ ولتاژ</td>
<td><span class="ltr" dir="ltr">voltage unbalance</span></td>
<td></td>
</tr>
<tr class="even">
<td>ترانسفورماتورِ ولتاژِ خازنی</td>
<td><span class="ltr" dir="ltr">capacitive voltage transformer</span></td>
<td><span class="ltr" dir="ltr">CVT</span></td>
</tr>
<tr class="odd">
<td>نمای جمع</td>
<td><span class="ltr" dir="ltr">summation exponent</span></td>
<td></td>
</tr>
<tr class="even">
<td>تشدیدِ موازی</td>
<td><span class="ltr" dir="ltr">parallel resonance</span></td>
<td></td>
</tr>
<tr class="odd">
<td>اسکنِ فرکانسی</td>
<td><span class="ltr" dir="ltr">frequency scan</span></td>
<td></td>
</tr>
<tr class="even">
<td>صافیِ تنظیم‌شده</td>
<td><span class="ltr" dir="ltr">tuned filter</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ضریبِ کیفیت</td>
<td><span class="ltr" dir="ltr">quality factor</span></td>
<td><span class="ltr" dir="ltr">Q</span></td>
</tr>
<tr class="even">
<td>ضریبِ توان</td>
<td><span class="ltr" dir="ltr">power factor</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نسبتِ اتصالِ کوتاه</td>
<td><span class="ltr" dir="ltr">short-circuit ratio</span></td>
<td><span class="ltr" dir="ltr">SCR</span></td>
</tr>
<tr class="even">
<td>شبکهٔ ضعیف</td>
<td><span class="ltr" dir="ltr">weak grid</span></td>
<td></td>
</tr>
<tr class="odd">
<td>حلقهٔ قفلِ فاز</td>
<td><span class="ltr" dir="ltr">phase-locked loop</span></td>
<td><span class="ltr" dir="ltr">PLL</span></td>
</tr>
<tr class="even">
<td>توانایی توانِ واکنشی</td>
<td><span class="ltr" dir="ltr">reactive capability</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مخدوش‌کننده</td>
<td><span class="ltr" dir="ltr">confounder</span></td>
<td></td>
</tr>
<tr class="even">
<td>جهتِ توانِ هارمونیکی</td>
<td><span class="ltr" dir="ltr">harmonic power direction</span></td>
<td></td>
</tr>
<tr class="odd">
<td>زمانِ خیز</td>
<td><span class="ltr" dir="ltr">rise time</span></td>
<td></td>
</tr>
<tr class="even">
<td>زمانِ نشستن</td>
<td><span class="ltr" dir="ltr">settling time</span></td>
<td></td>
</tr>
<tr class="odd">
<td>فراجهش</td>
<td><span class="ltr" dir="ltr">overshoot</span></td>
<td></td>
</tr>
<tr class="even">
<td>افت با فرکانس</td>
<td><span class="ltr" dir="ltr">frequency droop</span></td>
<td></td>
</tr>
<tr class="odd">
<td>محدودیتِ شیب</td>
<td><span class="ltr" dir="ltr">ramp-rate limit</span></td>
<td></td>
</tr>
<tr class="even">
<td>کامل‌بودنِ داده</td>
<td><span class="ltr" dir="ltr">data completeness</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تأخیر</td>
<td><span class="ltr" dir="ltr">latency</span></td>
<td></td>
</tr>
<tr class="even">
<td>ماتریسِ پذیرش</td>
<td><span class="ltr" dir="ltr">acceptance matrix</span></td>
<td></td>
</tr>
<tr class="odd">
<td>حفاظتِ نامتعادلیِ بانکِ خازن</td>
<td><span class="ltr" dir="ltr">capacitor unbalance protection</span></td>
<td></td>
</tr>
<tr class="even">
<td>عدمِ قطعیتِ اندازه‌گیری</td>
<td><span class="ltr" dir="ltr">measurement uncertainty</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch27-assess" class="level2" data-number="27.15">
<h2 data-number="27.15" class="anchored" data-anchor-id="sec-ch27-assess"><span class="header-section-number">27.15</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند کمیت‌های کیفیتِ توان را درست بخواند، گسیل و تشدیدِ نیروگاه را غربال کند، ضریبِ توان و توانِ واکنشی را در نقطهٔ اتصال بسنجد، یک شکایت را با گردشِ کارِ مستند بررسی کند، و برای هر ادعای خدمت معیار، جا، روش و سابقه بنویسد. پاسخ‌ها در <a href="#sec-ch27-solutions" class="quarto-xref"><span>بخش 27.16</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="27.15.1">
<h3 data-number="27.15.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">27.15.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch27-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.1</strong></span> <a href="#eq-ch27-thd" class="quarto-xref">معادلهٔ&nbsp;<span>27.1</span></a> را توضیح دهید و فرقِ <span class="ltr" dir="ltr">THD</span> و <span class="ltr" dir="ltr">TDD</span> را بگویید.</p>
</div>
<div id="exr-ch27-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.2</strong></span> چرا <span class="ltr" dir="ltr">THD</span>ِ اینورتر در توانِ کم بالا می‌رود؟</p>
</div>
<div id="exr-ch27-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.3</strong></span> نشتِ طیفی چیست و چگونه کم می‌شود؟</p>
</div>
<div id="exr-ch27-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.4</strong></span> چرا ارزیابی روی صدکِ ۹۵ است نه بیشینه؟</p>
</div>
<div id="exr-ch27-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.5</strong></span> نامتعادلیِ ولتاژ را تعریف کنید.</p>
</div>
<div id="exr-ch27-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.6</strong></span> <a href="#eq-ch27-rvc" class="quarto-xref">معادلهٔ&nbsp;<span>27.2</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch27-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.7</strong></span> سوسو و تغییرِ سریعِ ولتاژ چه فرقی دارند؟</p>
</div>
<div id="exr-ch27-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.8</strong></span> چرا <span class="ltr" dir="ltr">CVT</span> برای هارمونیک مناسب نیست؟</p>
</div>
<div id="exr-ch27-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.9</strong></span> <a href="#eq-ch27-sum" class="quarto-xref">معادلهٔ&nbsp;<span>27.5</span></a> و دو حدِ <span class="math inline">\(\alpha\)</span> را توضیح دهید.</p>
</div>
<div id="exr-ch27-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.10</strong></span> تشدیدِ موازی چیست و <span class="math inline">\(h_\text{r}\)</span> از چه می‌آید؟</p>
</div>
<div id="exr-ch27-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.11</strong></span> چرا بانکِ خازنیِ ساده خطرناک است؟</p>
</div>
<div id="exr-ch27-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.12</strong></span> چرا صافی زیرِ پنجم تنظیم می‌شود؟</p>
</div>
<div id="exr-ch27-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.13</strong></span> <a href="#eq-ch27-pf" class="quarto-xref">معادلهٔ&nbsp;<span>27.7</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch27-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.14</strong></span> <span class="ltr" dir="ltr">SCR</span> را تعریف کنید و پیامدِ کم‌بودنش را بگویید.</p>
</div>
<div id="exr-ch27-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.15</strong></span> چرا الزامِ توانِ واکنشی در نقطهٔ اتصال سنجیده می‌شود؟</p>
</div>
<div id="exr-ch27-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.16</strong></span> شش گامِ بررسیِ شکایت را نام ببرید.</p>
</div>
<div id="exr-ch27-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.17</strong></span> چرا جهتِ توانِ هارمونیکی حکم نیست؟</p>
</div>
<div id="exr-ch27-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.18</strong></span> مخدوش‌کننده چیست؟ نمونه‌ای از این فصل بیاورید.</p>
</div>
<div id="exr-ch27-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.19</strong></span> زمانِ خیز، نشستن و فراجهش را تعریف کنید.</p>
</div>
<div id="exr-ch27-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.20</strong></span> افت با فرکانس از رویداد چگونه اندازه‌گیری می‌شود؟</p>
</div>
<div id="exr-ch27-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.21</strong></span> چهار ستونِ ماتریسِ پذیرش را نام ببرید.</p>
</div>
<div id="exr-ch27-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.22</strong></span> خرابیِ یک واحدِ خازن تنظیمِ صافی را به کدام سو می‌برد؟</p>
</div>
<div id="exr-ch27-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.23</strong></span> <a href="#eq-ch27-plt" class="quarto-xref">معادلهٔ&nbsp;<span>27.4</span></a> را توضیح دهید؛ چرا مکعب؟</p>
</div>
<div id="exr-ch27-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.24</strong></span> پنج خانوادهٔ علتِ ریشه‌ای را نام ببرید.</p>
</div>
<div id="exr-ch27-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.25</strong></span> قراردادِ مولد در نقطهٔ اتصال (<span class="ltr" dir="ltr">D-010</span>) را بیان کنید.</p>
</div>
<div id="exr-ch27-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.26</strong></span> ابرهارمونیک چیست و بیشترش کجا می‌ماند؟</p>
</div>
<div id="exr-ch27-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.27</strong></span> چرا ترانسفورماتورِ ستاره–مثلث دنبالهٔ صفر را حذف می‌کند؟</p>
</div>
<div id="exr-ch27-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.28</strong></span> چرا گزینهٔ اصلاح با بدترین شمارِ واحد و بدترین مرتبه داوری می‌شود؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="27.15.2">
<h3 data-number="27.15.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">27.15.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch27-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.29</strong></span> <span class="ltr" dir="ltr">THD</span> در <span class="ltr" dir="ltr">20 %</span> توان وقتی <span class="ltr" dir="ltr">TDD</span> <span class="ltr" dir="ltr">1.6 %</span> است؟</p>
</div>
<div id="exr-ch27-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.30</strong></span> <span class="ltr" dir="ltr">TDD</span>ِ <span class="ltr" dir="ltr">3</span> و <span class="ltr" dir="ltr">4 A</span> هارمونیک با تقاضای <span class="ltr" dir="ltr">100 A</span>؟</p>
</div>
<div id="exr-ch27-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.31</strong></span> تشدید با <span class="ltr" dir="ltr">365 MVA</span> و <span class="ltr" dir="ltr">3 Mvar</span>؟</p>
</div>
<div id="exr-ch27-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.32</strong></span> صافیِ <span class="ltr" dir="ltr">3 Mvar</span> در <span class="ltr" dir="ltr">33 kV</span> با تنظیمِ <span class="ltr" dir="ltr">4.7</span>: <span class="math inline">\(X_C\)</span>، <span class="math inline">\(X_L\)</span> و <span class="math inline">\(C\)</span>؟</p>
</div>
<div id="exr-ch27-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.33</strong></span> جریان در <span class="ltr" dir="ltr">100 MW</span>، <span class="ltr" dir="ltr">132 kV</span> و ضریبِ توانِ <span class="ltr" dir="ltr">0.8</span>؟</p>
</div>
<div id="exr-ch27-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.34</strong></span> تلفِ خطِ <span class="ltr" dir="ltr">0.847 Ω</span> با آن جریان؟</p>
</div>
<div id="exr-ch27-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.35</strong></span> تغییرِ ولتاژ با افتِ <span class="ltr" dir="ltr">20 MW</span> روی <span class="ltr" dir="ltr">500 MVA</span> و <span class="ltr" dir="ltr">X/R</span> ۵؟</p>
</div>
<div id="exr-ch27-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.36</strong></span> توانِ واکنشی برای خنثی‌کردنِ آن؟</p>
</div>
<div id="exr-ch27-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.37</strong></span> <span class="ltr" dir="ltr">SCR</span> با <span class="ltr" dir="ltr">800 MVA</span> و نیروگاهِ <span class="ltr" dir="ltr">100 MW</span>؟</p>
</div>
<div id="exr-ch27-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.38</strong></span> ده منبعِ <span class="ltr" dir="ltr">2 A</span> با <span class="math inline">\(\alpha = 1.4\)</span>؟</p>
</div>
<div id="exr-ch27-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.39</strong></span> نامتعادلی با فازِ <span class="ltr" dir="ltr">b</span> در <span class="ltr" dir="ltr">0.95</span> پریونیت؟</p>
</div>
<div id="exr-ch27-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.40</strong></span> زمانِ خیز و نشستن (<span class="ltr" dir="ltr">5 %</span>) برای مرتبهٔ اول با <span class="math inline">\(\tau = 0.4\,\text{s}\)</span>؟</p>
</div>
<div id="exr-ch27-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.41</strong></span> کاهشِ توان با افتِ <span class="ltr" dir="ltr">5 %</span>، <span class="ltr" dir="ltr">100 MW</span>، <span class="ltr" dir="ltr">0.4 Hz</span> و ناحیهٔ مردهٔ <span class="ltr" dir="ltr">0.2 Hz</span>؟</p>
</div>
<div id="exr-ch27-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.42</strong></span> گام‌های <span class="ltr" dir="ltr">0، 6، 3، 12، 13 MW</span>: چه سهمی بالای <span class="ltr" dir="ltr">5 MW/min</span>؟</p>
</div>
<div id="exr-ch27-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.43</strong></span> نمونه‌های ازدست‌رفته با کامل‌بودنِ <span class="ltr" dir="ltr">99.5 %</span> برای یک هفتهٔ چهارثانیه‌ای؟</p>
</div>
<div id="exr-ch27-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.44</strong></span> دو واحد از ده واحدِ خازن خراب: تنظیمِ صافیِ <span class="ltr" dir="ltr">4.7</span>؟</p>
</div>
<div id="exr-ch27-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.45</strong></span> عدمِ قطعیتِ ترکیبیِ <span class="ltr" dir="ltr">4 %</span> و <span class="ltr" dir="ltr">3 %</span>؟</p>
</div>
<div id="exr-ch27-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.46</strong></span> علامتِ <span class="math inline">\(P_5\)</span> با <span class="ltr" dir="ltr">85° ± 10°</span>؟</p>
</div>
<div id="exr-ch27-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.47</strong></span> صدکِ ۹۵ از ۱۰۰۸ مقدار چند مقدار و چند ساعت را کنار می‌گذارد؟</p>
</div>
<div id="exr-ch27-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.48</strong></span> توانِ واکنشیِ <span class="ltr" dir="ltr">121 MVA</span> واحد در <span class="ltr" dir="ltr">90 MW</span>؟</p>
</div>
<div id="exr-ch27-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.49</strong></span> ولتاژِ خازن در صافیِ تنظیم‌شده روی <span class="ltr" dir="ltr">4.7</span>؟</p>
</div>
<div id="exr-ch27-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.50</strong></span> ضریبِ توانِ واقعی با جابه‌جاییِ <span class="ltr" dir="ltr">0.98</span> و <span class="ltr" dir="ltr">THD</span>ِ جریانِ <span class="ltr" dir="ltr">10 %</span>؟</p>
</div>
<div id="exr-ch27-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.51</strong></span> بسامدِ گذرای برق‌دار کردنِ <span class="ltr" dir="ltr">3 Mvar</span> خازن (با <span class="ltr" dir="ltr">1.77 Mvar</span> کابل) روی <span class="ltr" dir="ltr">365 MVA</span>؟</p>
</div>
<div id="exr-ch27-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.52</strong></span> تخصیص با سهمِ <span class="ltr" dir="ltr">50</span> از <span class="ltr" dir="ltr">600 MVA</span>، تراز <span class="ltr" dir="ltr">3 %</span> و <span class="math inline">\(\alpha = 1.4\)</span>؟</p>
</div>
<div id="exr-ch27-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.53</strong></span> امپدانسِ نقطهٔ اتصال در هفتم با <span class="ltr" dir="ltr">1,500 MVA</span> در <span class="ltr" dir="ltr">132 kV</span>؟</p>
</div>
<div id="exr-ch27-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.54</strong></span> پس‌زمینهٔ <span class="ltr" dir="ltr">1.0 %</span> و سهمِ نیروگاهِ <span class="ltr" dir="ltr">0.5 %</span>: ولتاژِ کل با جمعِ تصادفی و هم‌فاز؟</p>
</div>
<div id="exr-ch27-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.55</strong></span> شیبِ Q(U) برای <span class="ltr" dir="ltr">40 Mvar</span> در <span class="ltr" dir="ltr">4 %</span> ولتاژ؟</p>
</div>
<div id="exr-ch27-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.56</strong></span> با آشکارسازیِ <span class="ltr" dir="ltr">500 ms</span> و شیبِ <span class="ltr" dir="ltr">600 ms</span>، الزامِ یک‌ثانیه‌ای؟</p>
</div>
<div id="exr-ch27-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.57</strong></span> با رواداریِ <span class="ltr" dir="ltr">10 %</span>، جذبِ <span class="ltr" dir="ltr">44</span> در برابرِ ادعای <span class="ltr" dir="ltr">48 Mvar</span>؟</p>
</div>
<div id="exr-ch27-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.58</strong></span> دسترس‌پذیری اگر <span class="ltr" dir="ltr">24</span> ساعتِ ارتقا معاف بود (لاگِ <a href="#exm-ch27-availability" class="quarto-xref">مثال&nbsp;<span>27.57</span></a>)؟</p>
</div>
<div id="exr-ch27-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.59</strong></span> خطای توانِ واکنشی با <span class="ltr" dir="ltr">0.2°</span> در <span class="ltr" dir="ltr">60 MW</span>؟</p>
</div>
<div id="exr-ch27-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.60</strong></span> خطای ساعتِ <span class="ltr" dir="ltr">5 ppm</span> پس از سی روز؟</p>
</div>
<div id="exr-ch27-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.61</strong></span> اگر جریانِ پنجمِ القاگر دو برابر شود، تلفِ آن؟</p>
</div>
<div id="exr-ch27-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.62</strong></span> سوسوی شش توربینِ <span class="ltr" dir="ltr">5.5 MVA</span> با <span class="math inline">\(c = 8\)</span> روی <span class="ltr" dir="ltr">600 MVA</span>؟</p>
</div>
<div id="exr-ch27-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.63</strong></span> <span class="math inline">\(P_\text{lt}\)</span> دوازده مقدارِ برابرِ <span class="ltr" dir="ltr">0.4</span>؟</p>
</div>
<div id="exr-ch27-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.64</strong></span> <span class="ltr" dir="ltr">THD</span>ِ ولتاژ با پنجمِ <span class="ltr" dir="ltr">2.0</span> و هفتمِ <span class="ltr" dir="ltr">1.5 %</span>؟</p>
</div>
<div id="exr-ch27-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.65</strong></span> زمان تا ۹۰ درصدِ بازیابی با ثابتِ زمانیِ <span class="ltr" dir="ltr">0.5 s</span> (همان پله‌ها)؟</p>
</div>
<div id="exr-ch27-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.66</strong></span> جریانِ اندازه‌گیری‌شده با گسیلِ <span class="ltr" dir="ltr">1.2 %</span>، پس‌زمینهٔ <span class="ltr" dir="ltr">0.5 %</span> و امپدانسِ <span class="ltr" dir="ltr">0.40</span> پریونیت؟</p>
</div>
<div id="exr-ch27-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.67</strong></span> توانِ واکنشیِ واحدها (<span class="ltr" dir="ltr">121 MVA</span> در <span class="ltr" dir="ltr">1.0</span>) در <span class="ltr" dir="ltr">0.95</span> پریونیت و <span class="ltr" dir="ltr">80 MW</span>؟</p>
</div>
<div id="exr-ch27-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.68</strong></span> حاشیهٔ نامتعادلیِ <span class="ltr" dir="ltr">1.2 %</span> در برابرِ حدِ <span class="ltr" dir="ltr">1.4 %</span>؟</p>
</div>
<div id="exr-ch27-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.69</strong></span> شکافِ تراز اگر تلف‌ها <span class="ltr" dir="ltr">2.9 MW</span> بودند (<span class="ltr" dir="ltr">101.8</span> و <span class="ltr" dir="ltr">98.9 MW</span>)؟</p>
</div>
<div id="exr-ch27-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.70</strong></span> ضریبِ میرایی از قله‌های <span class="ltr" dir="ltr">2.0</span> و <span class="ltr" dir="ltr">1.6</span>؟</p>
</div>
<div id="exr-ch27-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.71</strong></span> بسامدِ 3p برای روتورِ <span class="ltr" dir="ltr">10 rpm</span>؟</p>
</div>
<div id="exr-ch27-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.72</strong></span> کاهشِ پراکندگیِ ولتاژ با شیبِ <span class="ltr" dir="ltr">6.6</span> در <span class="ltr" dir="ltr">SCR</span>ِ ۵؟</p>
</div>
<div id="exr-ch27-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.73</strong></span> بهرهٔ <span class="ltr" dir="ltr">CVT</span> با تشدیدِ دهم در مرتبهٔ ۹؟</p>
</div>
<div id="exr-ch27-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.74</strong></span> نیروگاه <span class="ltr" dir="ltr">−10 MW</span> و <span class="ltr" dir="ltr">−3 Mvar</span>: چه وضعی؟</p>
</div>
<div id="exr-ch27-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.75</strong></span> اختلافِ ولتاژِ شینه و نقطهٔ اتصال در <span class="ltr" dir="ltr">50 MW</span> و <span class="ltr" dir="ltr">0 Mvar</span>؟</p>
</div>
<div id="exr-ch27-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.76</strong></span> توانِ واکنشی در ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> و <span class="ltr" dir="ltr">100 MW</span>؟</p>
</div>
<div id="exr-ch27-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.77</strong></span> سهمِ رسیده به شبکه در <span class="ltr" dir="ltr">5 kHz</span> با تشدیدِ <span class="ltr" dir="ltr">718 Hz</span>؟</p>
</div>
<div id="exr-ch27-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.78</strong></span> جریانِ مستقیمِ <span class="ltr" dir="ltr">0.5 %</span> در برابرِ قلهٔ جریانِ مغناطیس‌کنندهٔ <span class="ltr" dir="ltr">0.5 %</span>؟</p>
</div>
<div id="exr-ch27-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.79</strong></span> تشدیدِ سری از سمتِ <span class="ltr" dir="ltr">132 kV</span> با <span class="ltr" dir="ltr">X</span> ترانسفورماتورِ <span class="ltr" dir="ltr">3.0</span> اهم؟</p>
</div>
<div id="exr-ch27-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.80</strong></span> نامتعادلیِ افزودهٔ خطِ <span class="ltr" dir="ltr">30 km</span> در نیمِ جریان؟</p>
</div>
<div id="exr-ch27-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.81</strong></span> خطای تک‌فاز با ولتاژِ باقی‌ماندهٔ صفر در نقطهٔ اتصال: فازهای <span class="ltr" dir="ltr">33 kV</span>؟</p>
</div>
<div id="exr-ch27-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.82</strong></span> ولتاژ با <span class="math inline">\(k = 2\)</span>، فرورفتِ <span class="ltr" dir="ltr">0.80</span> و <span class="ltr" dir="ltr">SCR</span>ِ ۵؟</p>
</div>
<div id="exr-ch27-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.83</strong></span> فاصلهٔ خطا برای ولتاژِ باقی‌ماندهٔ <span class="ltr" dir="ltr">0.9</span> پریونیت؟</p>
</div>
<div id="exr-ch27-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.84</strong></span> مرتبهٔ تشدید با ۱۲ واحدِ در مدار (<span class="ltr" dir="ltr">0.15 Mvar</span> هر واحد)؟</p>
</div>
<div id="exr-ch27-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.85</strong></span> <span class="ltr" dir="ltr">THD</span>ِ ولتاژ با <span class="ltr" dir="ltr">100 kW</span> درایوِ دارای چوک؟</p>
</div>
<div id="exr-ch27-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.86</strong></span> پلهٔ ولتاژ از قطعِ فیدرِ <span class="ltr" dir="ltr">20 MW</span> در شبکهٔ <span class="ltr" dir="ltr">500 MVA</span> با <span class="math inline">\(X/R = 5\)</span>؟</p>
</div>
<div id="exr-ch27-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.87</strong></span> زمان تا ده درصد با میراییِ <span class="ltr" dir="ltr">0.11</span> در <span class="ltr" dir="ltr">0.8 Hz</span>؟</p>
</div>
<div id="exr-ch27-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.88</strong></span> بدترین تنظیم بی‌سربندی با رواداریِ خازنِ <span class="ltr" dir="ltr">±10 %</span> (بقیه همان)؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="27.15.3">
<h3 data-number="27.15.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">27.15.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch27-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.89</strong></span> گزارشی می‌گوید «<span class="ltr" dir="ltr">THD</span>ِ نیروگاه در سحرگاه <span class="ltr" dir="ltr">30 %</span> است». داوری کنید.</p>
</div>
<div id="exr-ch27-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.90</strong></span> پیمانکار بانکِ خازنیِ <span class="ltr" dir="ltr">5 Mvar</span> برای ضریبِ توان پیشنهاد می‌کند؛ پاسخ دهید.</p>
</div>
<div id="exr-ch27-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.91</strong></span> بهره‌بردار ضریبِ توانِ <span class="ltr" dir="ltr">0.9</span> در توانِ کامل می‌خواهد؛ پیامد برای خط؟</p>
</div>
<div id="exr-ch27-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.92</strong></span> شبکه پس از قطعِ یک خط <span class="ltr" dir="ltr">SCR</span>ِ ۳ می‌شود؛ چه بازبینی‌ای لازم است؟</p>
</div>
<div id="exr-ch27-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.93</strong></span> همسایه شکایت دارد؛ نخستین سه گام چیست؟</p>
</div>
<div id="exr-ch27-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.94</strong></span> همبستگیِ منفیِ هفته را به‌عنوانِ تبرئهٔ نیروگاه داوری کنید.</p>
</div>
<div id="exr-ch27-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.95</strong></span> سابقهٔ آزمونِ پله نوار و پالایه را بعد از دیدنِ داده انتخاب کرده است؛ چه می‌گویید؟</p>
</div>
<div id="exr-ch27-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.96</strong></span> قرائتِ نزدیکِ حد با عدمِ قطعیتِ <span class="ltr" dir="ltr">6 %</span>؛ چگونه گزارش می‌شود؟</p>
</div>
<div id="exr-ch27-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.97</strong></span> شکایتی در عصر پس از نصبِ یک بانکِ خازنیِ تازه در شبکه رسیده است؛ چه می‌آزمایید؟</p>
</div>
<div id="exr-ch27-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.98</strong></span> گزارشِ گسیلِ یک اینورتر <span class="ltr" dir="ltr">6 %</span> هارمونیکِ پنجم نشان می‌دهد؛ پیش از رد کردنِ اینورتر چه می‌پرسید؟</p>
</div>
<div id="exr-ch27-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.99</strong></span> کنترل‌کننده در شینهٔ نیروگاه <span class="ltr" dir="ltr">1.00</span> پریونیت نگه می‌دارد و نیروگاه <span class="ltr" dir="ltr">33 Mvar</span> می‌دهد؛ ولتاژِ نقطهٔ اتصال؟</p>
</div>
<div id="exr-ch27-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.100</strong></span> در طیفِ جریانِ یک ترانسفورماتورِ واحد هارمونیکِ دوم و چهارم دیده می‌شود؛ چه می‌آزمایید؟</p>
</div>
<div id="exr-ch27-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.101</strong></span> شکایتِ هارمونیکِ یازدهم فقط صبح‌های کم‌باد می‌رسد؛ چه می‌آزمایید؟</p>
</div>
<div id="exr-ch27-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.102</strong></span> سازنده میراییِ فعال را با ۲۶ واحدِ در مدار آزموده است. آیا کافی است؟</p>
</div>
<div id="exr-ch27-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.103</strong></span> هشدارِ پایش هر عصر به صدا درمی‌آید و کارکنان آن را نادیده می‌گیرند؛ چه می‌کنید؟</p>
</div>
<div id="exr-ch27-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.104</strong></span> بهره‌بردار میراکنندهٔ نوسان می‌خواهد ولی نیروگاه در توانِ کامل کار می‌کند؛ چه پیشنهاد می‌کنید؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="27.15.4">
<h3 data-number="27.15.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">27.15.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch27-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.105</strong></span> طرحِ پایشِ دائمیِ کیفیتِ توان را برای نیروگاهی دیگر بنویسید.</p>
</div>
<div id="exr-ch27-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.106</strong></span> مشخصهٔ صافیِ <span class="ltr" dir="ltr">33 kV</span> را بنویسید.</p>
</div>
<div id="exr-ch27-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.107</strong></span> ماتریسِ پذیرشِ خدمت‌ها را برای قراردادِ تنظیمِ ولتاژ بنویسید.</p>
</div>
<div id="exr-ch27-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.108</strong></span> گزارشِ بررسیِ شکایت را با ساختار و ادعاهای در حدِ شاهد بنویسید.</p>
</div>
<div id="exr-ch27-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.109</strong></span> برنامهٔ آزمونِ توانایی <span class="ltr" dir="ltr">P-Q</span> در نقطهٔ اتصال را بنویسید.</p>
</div>
<div id="exr-ch27-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.110</strong></span> قاعدهٔ پذیرشِ اقدامِ اصلاحی را پیش از اندازه‌گیری بنویسید.</p>
</div>
<div id="exr-ch27-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.111</strong></span> قالبِ گزارشِ انطباقِ کیفیتِ توان را بنویسید.</p>
</div>
<div id="exr-ch27-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.112</strong></span> بندِ بررسیِ عبور از خطا را برای رکوردِ یک فرورفتِ واقعی بنویسید.</p>
</div>
<div id="exr-ch27-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.113</strong></span> برای تابلوی کمکی نوعِ درایو را با ترازِ اتصالِ کوتاه انتخاب کنید.</p>
</div>
<div id="exr-ch27-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.114</strong></span> ماتریسِ تصمیمِ اصلاحِ تشدید را با معیارها و شاهدها بنویسید.</p>
</div>
<div id="exr-ch27-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.115</strong></span> فهرستِ رویدادهای خودِ نیروگاه را با پلهٔ ولتاژ و بسامدِ رخ‌داد بنویسید.</p>
</div>
<div id="exr-ch27-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.116</strong></span> بندِ مشخصاتِ فنیِ صافی را برای بودجهٔ تنظیم بنویسید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="27.15.5">
<h3 data-number="27.15.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">27.15.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch27-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.117</strong></span> مبنای <span class="ltr" dir="ltr">D-031</span> را برای سناریوی <span class="ltr" dir="ltr">S1</span> (با باتری) بازبینی کنید.</p>
</div>
<div id="exr-ch27-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.118</strong></span> نشان دهید چرا «اندازه‌گیری‌شده در پایانه‌ها» برای خدمتِ ولتاژ کافی نیست و آزمونی برای نقطهٔ اتصال طراحی کنید.</p>
</div>
<div id="exr-ch27-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 27.119</strong></span> یک بررسیِ کامل از شکایت تا اقدامِ اصلاحیِ تأییدشده بنویسید؛ همهٔ گام‌ها و سوابق.</p>
</div>
</section>
</section>
<section id="sec-ch27-solutions" class="level2" data-number="27.16">
<h2 data-number="27.16" class="anchored" data-anchor-id="sec-ch27-solutions"><span class="header-section-number">27.16</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <code>worked</code> می‌سازد (سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch27-examples-out" class="quarto-xref"><span>بخش 27.16.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-1" class="quarto-xref">تمرین&nbsp;<span>27.1</span></a>.</strong> <a href="#sec-ch27-a-harmonics" class="quarto-xref"><span>بخش 27.2.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-2" class="quarto-xref">تمرین&nbsp;<span>27.2</span></a>.</strong> <a href="#exm-ch27-thdtdd" class="quarto-xref">مثال&nbsp;<span>27.1</span></a>: آمپرهای هارمونیک تقریباً ثابت‌اند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-3" class="quarto-xref">تمرین&nbsp;<span>27.3</span></a>.</strong> <a href="#exm-ch27-leakage" class="quarto-xref">مثال&nbsp;<span>27.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-4" class="quarto-xref">تمرین&nbsp;<span>27.4</span></a>.</strong> <a href="#exm-ch27-aggregation" class="quarto-xref">مثال&nbsp;<span>27.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-5" class="quarto-xref">تمرین&nbsp;<span>27.5</span></a>.</strong> <a href="#sec-ch27-a-unbalance" class="quarto-xref"><span>بخش 27.2.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-6" class="quarto-xref">تمرین&nbsp;<span>27.6</span></a>.</strong> <a href="#sec-ch27-a-flicker" class="quarto-xref"><span>بخش 27.2.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-7" class="quarto-xref">تمرین&nbsp;<span>27.7</span></a>.</strong> <a href="#sec-ch27-a-flicker" class="quarto-xref"><span>بخش 27.2.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-8" class="quarto-xref">تمرین&nbsp;<span>27.8</span></a>.</strong> <a href="#exm-ch27-chain" class="quarto-xref">مثال&nbsp;<span>27.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-9" class="quarto-xref">تمرین&nbsp;<span>27.9</span></a>.</strong> <a href="#sec-ch27-b-summation" class="quarto-xref"><span>بخش 27.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-10" class="quarto-xref">تمرین&nbsp;<span>27.10</span></a>.</strong> <a href="#sec-ch27-b-resonance" class="quarto-xref"><span>بخش 27.3.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-11" class="quarto-xref">تمرین&nbsp;<span>27.11</span></a>.</strong> <a href="#exm-ch27-scan" class="quarto-xref">مثال&nbsp;<span>27.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-12" class="quarto-xref">تمرین&nbsp;<span>27.12</span></a>.</strong> <a href="#exm-ch27-filter" class="quarto-xref">مثال&nbsp;<span>27.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-13" class="quarto-xref">تمرین&nbsp;<span>27.13</span></a>.</strong> <a href="#sec-ch27-b-pf" class="quarto-xref"><span>بخش 27.3.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-14" class="quarto-xref">تمرین&nbsp;<span>27.14</span></a>.</strong> <a href="#exm-ch27-weak" class="quarto-xref">مثال&nbsp;<span>27.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-15" class="quarto-xref">تمرین&nbsp;<span>27.15</span></a>.</strong> <a href="#exm-ch27-capability" class="quarto-xref">مثال&nbsp;<span>27.20</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-16" class="quarto-xref">تمرین&nbsp;<span>27.16</span></a>.</strong> <a href="#sec-ch27-c-workflow" class="quarto-xref"><span>بخش 27.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-17" class="quarto-xref">تمرین&nbsp;<span>27.17</span></a>.</strong> <a href="#exm-ch27-direction" class="quarto-xref">مثال&nbsp;<span>27.35</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-18" class="quarto-xref">تمرین&nbsp;<span>27.18</span></a>.</strong> <a href="#exm-ch27-confounding" class="quarto-xref">مثال&nbsp;<span>27.40</span></a>: ساعتِ روز.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-19" class="quarto-xref">تمرین&nbsp;<span>27.19</span></a>.</strong> <a href="#sec-ch27-e-step" class="quarto-xref"><span>بخش 27.6.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-20" class="quarto-xref">تمرین&nbsp;<span>27.20</span></a>.</strong> <a href="#sec-ch27-e-droop" class="quarto-xref"><span>بخش 27.6.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-21" class="quarto-xref">تمرین&nbsp;<span>27.21</span></a>.</strong> <a href="#exm-ch27-matrix" class="quarto-xref">مثال&nbsp;<span>27.53</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-22" class="quarto-xref">تمرین&nbsp;<span>27.22</span></a>.</strong> <a href="#exm-ch27-elements" class="quarto-xref">مثال&nbsp;<span>27.68</span></a>: بالا، به سوی پنجم.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-23" class="quarto-xref">تمرین&nbsp;<span>27.23</span></a>.</strong> <a href="#exm-ch27-plt" class="quarto-xref">مثال&nbsp;<span>27.10</span></a>: مقدارِ تند گم نمی‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-24" class="quarto-xref">تمرین&nbsp;<span>27.24</span></a>.</strong> <a href="#sec-ch27-c-causes" class="quarto-xref"><span>بخش 27.4.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-25" class="quarto-xref">تمرین&nbsp;<span>27.25</span></a>.</strong> <span class="math inline">\(P &gt; 0\)</span> صادرات، <span class="math inline">\(Q &gt; 0\)</span> نیروگاه توانِ واکنشی می‌دهد (<a href="#exm-ch27-signs" class="quarto-xref">مثال&nbsp;<span>27.28</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-26" class="quarto-xref">تمرین&nbsp;<span>27.26</span></a>.</strong> <span class="ltr" dir="ltr">2</span> تا <span class="ltr" dir="ltr">150 kHz</span>؛ درونِ نیروگاه، میانِ مبدل‌ها و کابل‌ها (<a href="#exm-ch27-supra" class="quarto-xref">مثال&nbsp;<span>27.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-27" class="quarto-xref">تمرین&nbsp;<span>27.27</span></a>.</strong> ولتاژِ هر فاز در سمتِ دیگر از ولتاژِ خط‌به‌خط ساخته می‌شود، که مؤلفهٔ صفر ندارد (<a href="#exm-ch27-dippath" class="quarto-xref">مثال&nbsp;<span>27.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-28" class="quarto-xref">تمرین&nbsp;<span>27.28</span></a>.</strong> چون تشدید با شمارِ واحدها جابه‌جا می‌شود و صافی در مرتبه‌های دیگر تشدیدِ تازه می‌سازد (<a href="#exm-ch27-remedy" class="quarto-xref">مثال&nbsp;<span>27.39</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-29" class="quarto-xref">تمرین&nbsp;<span>27.29</span></a>.</strong> <span class="ltr" dir="ltr">8.0 %</span> (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-30" class="quarto-xref">تمرین&nbsp;<span>27.30</span></a>.</strong> <span class="ltr" dir="ltr">5 %</span> (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-31" class="quarto-xref">تمرین&nbsp;<span>27.31</span></a>.</strong> <span class="math inline">\(h = 11.0\)</span> (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-32" class="quarto-xref">تمرین&nbsp;<span>27.32</span></a>.</strong> <span class="ltr" dir="ltr">380 Ω</span>، <span class="ltr" dir="ltr">17.2 Ω</span>، <span class="ltr" dir="ltr">8.37 µF</span> (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-33" class="quarto-xref">تمرین&nbsp;<span>27.33</span></a>.</strong> <span class="ltr" dir="ltr">547 A</span> (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-34" class="quarto-xref">تمرین&nbsp;<span>27.34</span></a>.</strong> <span class="ltr" dir="ltr">760 kW</span> (<span class="ltr" dir="ltr">P06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-35" class="quarto-xref">تمرین&nbsp;<span>27.35</span></a>.</strong> <span class="ltr" dir="ltr">−0.78 %</span> (<span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-36" class="quarto-xref">تمرین&nbsp;<span>27.36</span></a>.</strong> <span class="ltr" dir="ltr">4.0 Mvar</span> (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-37" class="quarto-xref">تمرین&nbsp;<span>27.37</span></a>.</strong> ۸ (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-38" class="quarto-xref">تمرین&nbsp;<span>27.38</span></a>.</strong> <span class="ltr" dir="ltr">10.4 A</span> (<span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-39" class="quarto-xref">تمرین&nbsp;<span>27.39</span></a>.</strong> <span class="ltr" dir="ltr">1.69 %</span> (<span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-40" class="quarto-xref">تمرین&nbsp;<span>27.40</span></a>.</strong> <span class="ltr" dir="ltr">0.88</span> و <span class="ltr" dir="ltr">1.20 s</span> (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-41" class="quarto-xref">تمرین&nbsp;<span>27.41</span></a>.</strong> <span class="ltr" dir="ltr">8 MW</span> (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-42" class="quarto-xref">تمرین&nbsp;<span>27.42</span></a>.</strong> <span class="ltr" dir="ltr">50 %</span> (<span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-43" class="quarto-xref">تمرین&nbsp;<span>27.43</span></a>.</strong> <span class="ltr" dir="ltr">756</span> (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-44" class="quarto-xref">تمرین&nbsp;<span>27.44</span></a>.</strong> <span class="ltr" dir="ltr">5.25</span>: از پنجم گذشته (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-45" class="quarto-xref">تمرین&nbsp;<span>27.45</span></a>.</strong> <span class="ltr" dir="ltr">5.0 %</span> (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-46" class="quarto-xref">تمرین&nbsp;<span>27.46</span></a>.</strong> نامعلوم (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-47" class="quarto-xref">تمرین&nbsp;<span>27.47</span></a>.</strong> <span class="ltr" dir="ltr">50</span> مقدار، <span class="ltr" dir="ltr">8.4 h</span> (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-48" class="quarto-xref">تمرین&nbsp;<span>27.48</span></a>.</strong> <span class="ltr" dir="ltr">80.9 Mvar</span> (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-49" class="quarto-xref">تمرین&nbsp;<span>27.49</span></a>.</strong> <span class="ltr" dir="ltr">1.047</span> پریونیت (<span class="ltr" dir="ltr">P21</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-50" class="quarto-xref">تمرین&nbsp;<span>27.50</span></a>.</strong> <span class="ltr" dir="ltr">0.975</span> (<span class="ltr" dir="ltr">P22</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-51" class="quarto-xref">تمرین&nbsp;<span>27.51</span></a>.</strong> <span class="math inline">\(50\sqrt{365/4.77} = 437\,\text{Hz}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-52" class="quarto-xref">تمرین&nbsp;<span>27.52</span></a>.</strong> <span class="math inline">\(3 \times (1/12)^{0.714} = 0.51\,\%\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-53" class="quarto-xref">تمرین&nbsp;<span>27.53</span></a>.</strong> <span class="math inline">\(7 \times 132^2/1{,}500 = 81.3\,\Omega\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-54" class="quarto-xref">تمرین&nbsp;<span>27.54</span></a>.</strong> <span class="math inline">\(\sqrt{1.25} = 1.12\,\%\)</span> و <span class="ltr" dir="ltr">1.5 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-55" class="quarto-xref">تمرین&nbsp;<span>27.55</span></a>.</strong> <span class="ltr" dir="ltr">−10 Mvar</span> بر درصد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-56" class="quarto-xref">تمرین&nbsp;<span>27.56</span></a>.</strong> <span class="ltr" dir="ltr">1.1 s</span>: برآورده نیست.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-57" class="quarto-xref">تمرین&nbsp;<span>27.57</span></a>.</strong> <span class="math inline">\(48 \times 0.9 = 43.2 &lt; 44\)</span>: پذیرفته.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-58" class="quarto-xref">تمرین&nbsp;<span>27.58</span></a>.</strong> <span class="math inline">\(1 - 29/8{,}706 = 99.67\,\%\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-59" class="quarto-xref">تمرین&nbsp;<span>27.59</span></a>.</strong> <span class="math inline">\(60 \sin 0.2^\circ = 0.21\,\text{Mvar}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-60" class="quarto-xref">تمرین&nbsp;<span>27.60</span></a>.</strong> <span class="math inline">\(5 \times 10^{-6} \times 2{,}592{,}000 = 13\,\text{s}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-61" class="quarto-xref">تمرین&nbsp;<span>27.61</span></a>.</strong> چهار برابر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-62" class="quarto-xref">تمرین&nbsp;<span>27.62</span></a>.</strong> <span class="math inline">\(8 \times 5.5/600 \times \sqrt{6} = 0.180\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-63" class="quarto-xref">تمرین&nbsp;<span>27.63</span></a>.</strong> <span class="ltr" dir="ltr">0.4</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-64" class="quarto-xref">تمرین&nbsp;<span>27.64</span></a>.</strong> <span class="ltr" dir="ltr">2.5 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-65" class="quarto-xref">تمرین&nbsp;<span>27.65</span></a>.</strong> <span class="math inline">\(0.5 \ln(75/8) = 1.12\,\text{s}\)</span>: الزامِ یک‌ثانیه‌ای برآورده نیست.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-66" class="quarto-xref">تمرین&nbsp;<span>27.66</span></a>.</strong> <span class="math inline">\(\sqrt{1.2^2 + 1.25^2} = 1.7\,\%\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-67" class="quarto-xref">تمرین&nbsp;<span>27.67</span></a>.</strong> <span class="math inline">\(\sqrt{114.9^2 - 80^2} = 82.5\,\text{Mvar}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-68" class="quarto-xref">تمرین&nbsp;<span>27.68</span></a>.</strong> <span class="math inline">\(1 - 1.2/1.4 = 14\,\%\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-69" class="quarto-xref">تمرین&nbsp;<span>27.69</span></a>.</strong> صفر: <span class="math inline">\(101.8 - 2.9 = 98.9\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-70" class="quarto-xref">تمرین&nbsp;<span>27.70</span></a>.</strong> <span class="math inline">\(\Lambda = 0.223\)</span>؛ <span class="math inline">\(\zeta = 0.035\)</span>: زیرِ پنج درصد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-71" class="quarto-xref">تمرین&nbsp;<span>27.71</span></a>.</strong> <span class="ltr" dir="ltr">0.5 Hz</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-72" class="quarto-xref">تمرین&nbsp;<span>27.72</span></a>.</strong> <span class="math inline">\(1/(1 + 6.6/5) = 0.43\)</span>: بیش از نصف.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-73" class="quarto-xref">تمرین&nbsp;<span>27.73</span></a>.</strong> <span class="math inline">\(1/|1 - 0.81| = 5.3\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-74" class="quarto-xref">تمرین&nbsp;<span>27.74</span></a>.</strong> وارد می‌کند و توانِ واکنشی می‌گیرد: «بارِ پس‌فاز».</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-75" class="quarto-xref">تمرین&nbsp;<span>27.75</span></a>.</strong> <span class="math inline">\(0.5 \times 0.12 \times 7.06/174.24 = 0.24\,\%\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-76" class="quarto-xref">تمرین&nbsp;<span>27.76</span></a>.</strong> <span class="ltr" dir="ltr">32.9 Mvar</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-77" class="quarto-xref">تمرین&nbsp;<span>27.77</span></a>.</strong> <span class="math inline">\(1/|1 - (5000/718)^2| = 0.021\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-78" class="quarto-xref">تمرین&nbsp;<span>27.78</span></a>.</strong> <span class="math inline">\(0.5/(\sqrt{2} \times 0.5) = 0.71\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-79" class="quarto-xref">تمرین&nbsp;<span>27.79</span></a>.</strong> <span class="math inline">\(\sqrt{228.1/13.33} = 4.14\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-80" class="quarto-xref">تمرین&nbsp;<span>27.80</span></a>.</strong> <span class="ltr" dir="ltr">0.26 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-81" class="quarto-xref">تمرین&nbsp;<span>27.81</span></a>.</strong> <span class="math inline">\(|0 - a^2|/\sqrt{3} = 0.577\)</span>: دو فاز <span class="ltr" dir="ltr">0.58</span> و یکی <span class="ltr" dir="ltr">1.00</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-82" class="quarto-xref">تمرین&nbsp;<span>27.82</span></a>.</strong> <span class="ltr" dir="ltr">0.87</span> پریونیت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-83" class="quarto-xref">تمرین&nbsp;<span>27.83</span></a>.</strong> <span class="math inline">\(9 \times 29 = 261\,\text{km}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-84" class="quarto-xref">تمرین&nbsp;<span>27.84</span></a>.</strong> <span class="math inline">\(\sqrt{365/3.57} = 10.1\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-85" class="quarto-xref">تمرین&nbsp;<span>27.85</span></a>.</strong> به نسبتِ بار: <span class="math inline">\(2.4 \times 100/60 = 4.0\,\%\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-86" class="quarto-xref">تمرین&nbsp;<span>27.86</span></a>.</strong> <span class="math inline">\(20/(500\sqrt{26}) = 0.78\,\%\)</span> (افت).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-87" class="quarto-xref">تمرین&nbsp;<span>27.87</span></a>.</strong> <span class="math inline">\(\ln 10/(0.11 \times 5.03) = 4.2\,\text{s}\)</span> (شبیه‌سازی <span class="ltr" dir="ltr">3.9</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-88" class="quarto-xref">تمرین&nbsp;<span>27.88</span></a>.</strong> <span class="math inline">\(4.7/\sqrt{(1 - 0.10 - 0.009 - 0.01)(1 - 0.03)} = 5.08\)</span>: از پنجم می‌گذرد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-89" class="quarto-xref">تمرین&nbsp;<span>27.89</span></a>.</strong> معیار: <span class="ltr" dir="ltr">TDD</span> یا آمپر، حدِ مربوط، توانِ لحظه، اثر بر ولتاژ (<a href="#exm-ch27-thdtdd" class="quarto-xref">مثال&nbsp;<span>27.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-90" class="quarto-xref">تمرین&nbsp;<span>27.90</span></a>.</strong> معیار: اسکنِ فرکانسی، تشدید در هفتم، گسیلِ واحدها، صافی یا توانِ واکنشیِ واحدها (<a href="#exm-ch27-scan" class="quarto-xref">مثال&nbsp;<span>27.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-91" class="quarto-xref">تمرین&nbsp;<span>27.91</span></a>.</strong> معیار: جریان و تلف، رتبهٔ خط در روزِ گرم، محدودسازی، مذاکره (<a href="#exm-ch27-pf" class="quarto-xref">مثال&nbsp;<span>27.18</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-92" class="quarto-xref">تمرین&nbsp;<span>27.92</span></a>.</strong> معیار: بهره‌ها، حلقهٔ قفلِ فاز، تغییرِ ولتاژ، مطالعهٔ شبکهٔ ضعیف (<a href="#exm-ch27-weak" class="quarto-xref">مثال&nbsp;<span>27.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-93" class="quarto-xref">تمرین&nbsp;<span>27.93</span></a>.</strong> معیار: تعریفِ نشانه، جای اندازه‌گیری، کیفیتِ زمان (<a href="#sec-ch27-c-workflow" class="quarto-xref"><span>بخش 27.4.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-94" class="quarto-xref">تمرین&nbsp;<span>27.94</span></a>.</strong> معیار: مخدوش‌کنندهٔ ساعت، مقایسه در ساعت‌های یکسان، جریان‌ها (<a href="#exm-ch27-confounding" class="quarto-xref">مثال&nbsp;<span>27.40</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-95" class="quarto-xref">تمرین&nbsp;<span>27.95</span></a>.</strong> معیار: روالِ توافق‌شدهٔ پیشین، تکرارِ آزمون (<a href="#exm-ch27-step" class="quarto-xref">مثال&nbsp;<span>27.49</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-96" class="quarto-xref">تمرین&nbsp;<span>27.96</span></a>.</strong> معیار: بازه، قاعدهٔ نوارِ محافظِ توافق‌شده، شاهدِ بیشتر (<a href="#exm-ch27-uncertainty" class="quarto-xref">مثال&nbsp;<span>27.69</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-97" class="quarto-xref">تمرین&nbsp;<span>27.97</span></a>.</strong> معیار: تقویتِ پس‌زمینه با تشدید، سابقهٔ کلیدزنی، اسکن با و بی بانک، اندازه‌گیریِ جریان‌ها (<a href="#exm-ch27-amplify" class="quarto-xref">مثال&nbsp;<span>27.22</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-98" class="quarto-xref">تمرین&nbsp;<span>27.98</span></a>.</strong> معیار: پس‌زمینهٔ هنگامِ آزمون، امپدانسِ هارمونیکی، پیش و پس، بازه‌های توان (<a href="#exm-ch27-response" class="quarto-xref">مثال&nbsp;<span>27.24</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-99" class="quarto-xref">تمرین&nbsp;<span>27.99</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">0.99</span> پریونیت: یک درصد زیرِ نقطهٔ تنظیم (<a href="#exm-ch27-control" class="quarto-xref">مثال&nbsp;<span>27.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-100" class="quarto-xref">تمرین&nbsp;<span>27.100</span></a>.</strong> معیار: جریانِ مستقیمِ اینورترها، عیبِ نیم‌موج، برق‌دار شدنِ تازه، صدا و دمای ترانسفورماتور (<a href="#exm-ch27-dc" class="quarto-xref">مثال&nbsp;<span>27.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-101" class="quarto-xref">تمرین&nbsp;<span>27.101</span></a>.</strong> معیار: شمارِ واحدهای روشن در آن ساعت‌ها، اسکن برای همان شمار، تقویت در یازدهم، گزینه‌های اصلاح (<a href="#exm-ch27-units" class="quarto-xref">مثال&nbsp;<span>27.32</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-102" class="quarto-xref">تمرین&nbsp;<span>27.102</span></a>.</strong> نه: میرایی با شمارِ واحدها کم می‌شود؛ آزمون یا مطالعه برای کم‌واحدترین حالتِ پرخطر لازم است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-103" class="quarto-xref">تمرین&nbsp;<span>27.103</span></a>.</strong> معیار: آستانه و قاعدهٔ پیاپی با دادهٔ واقعی، جدا کردنِ پس‌زمینه، بازبینی پس از یک ماه (<a href="#exm-ch27-alarms" class="quarto-xref">مثال&nbsp;<span>27.48</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-104" class="quarto-xref">تمرین&nbsp;<span>27.104</span></a>.</strong> معیار: جای بالا با محدود کردنِ خورشیدی یا باتری، هزینهٔ انرژی، بهرهٔ لازم، مطالعهٔ پایداری (<a href="#exm-ch27-pod" class="quarto-xref">مثال&nbsp;<span>27.67</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-105" class="quarto-xref">تمرین&nbsp;<span>27.105</span></a>.</strong> معیار: جاها، کمیت‌ها، مبدل‌ها، ردهٔ دستگاه، زمان، نگه‌داریِ داده، تکرار پس از تغییر (<a href="#exm-ch27-int-2" class="quarto-xref">مثال&nbsp;<span>27.75</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-106" class="quarto-xref">تمرین&nbsp;<span>27.106</span></a>.</strong> معیار: مگاوار، تنظیم، کیفیت، رتبهٔ خازن با افزایشِ ولتاژ، حفاظتِ نامتعادلی، تپِ القاگر، آزمون‌ها (<a href="#sec-ch27-b-filter" class="quarto-xref"><span>بخش 27.3.3</span></a>، <a href="#sec-ch27-mfg" class="quarto-xref"><span>بخش 27.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-107" class="quarto-xref">تمرین&nbsp;<span>27.107</span></a>.</strong> معیار: معیار، جا، روش، سابقه، قاعدهٔ شمارش، تکرار (<a href="#sec-ch27-e-matrix" class="quarto-xref"><span>بخش 27.6.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-108" class="quarto-xref">تمرین&nbsp;<span>27.108</span></a>.</strong> معیار: شش گام، داده، تحلیل در ساعت‌های یکسان، جریان‌ها، نتیجهٔ «سازگار با»، گام‌های بعد (<span class="ltr" dir="ltr">PLP-ELE-REP-0010</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-109" class="quarto-xref">تمرین&nbsp;<span>27.109</span></a>.</strong> معیار: سطح‌های توان، هر دو جهت، شرایطِ ولتاژ و دما، رواداری، ثبتِ پایانه‌ها، گامِ پس از کمبود (<a href="#exm-ch27-pqtest" class="quarto-xref">مثال&nbsp;<span>27.54</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-110" class="quarto-xref">تمرین&nbsp;<span>27.110</span></a>.</strong> معیار: صدکِ ۹۵ زیرِ حد، کاهش با بازهٔ بی‌صفر، وضعِ یکسانِ شبکه و فصل، بازه‌های پرچم‌خورده، طولِ داده (<a href="#exm-ch27-beforeafter" class="quarto-xref">مثال&nbsp;<span>27.45</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-111" class="quarto-xref">تمرین&nbsp;<span>27.111</span></a>.</strong> معیار: شاخص‌ها و منبعِ حدها، ردهٔ دستگاه، دوره، پرچم‌ها، عدمِ قطعیت، حاشیه، وضع، امضا (<a href="#exm-ch27-compliance" class="quarto-xref">مثال&nbsp;<span>27.46</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-112" class="quarto-xref">تمرین&nbsp;<span>27.112</span></a>.</strong> معیار: ولتاژِ مبنا (کمترین فاز، خط‌به‌خط، دنبالهٔ مثبت)، محل، ترجمه از راهِ گروهِ برداری، جریانِ واکنشی و زمان‌ها، بازیابی (<a href="#sec-ch27-a-dippath" class="quarto-xref"><span>بخش 27.2.11</span></a>، <a href="#sec-ch27-e-boost" class="quarto-xref"><span>بخش 27.6.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-113" class="quarto-xref">تمرین&nbsp;<span>27.113</span></a>.</strong> معیار: <span class="ltr" dir="ltr">THD</span>ِ ولتاژِ هدف، ترازِ اتصالِ کوتاه، بار در <span class="ltr" dir="ltr">S0</span> و <span class="ltr" dir="ltr">S1</span>، هزینهٔ چوک یا یکسوسازِ فعال (<a href="#exm-ch27-aux" class="quarto-xref">مثال&nbsp;<span>27.33</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-114" class="quarto-xref">تمرین&nbsp;<span>27.114</span></a>.</strong> معیار: بدترین تقویت در همهٔ شمارها و مرتبه‌ها، هزینه، فضا، زمان، شاهد (مطالعه، آزمون، پیش و پس).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-115" class="quarto-xref">تمرین&nbsp;<span>27.115</span></a>.</strong> معیار: رویداد، <span class="math inline">\(\Delta P\)</span> و <span class="math inline">\(\Delta Q\)</span>، پله در نقطهٔ اتصال و <span class="ltr" dir="ltr">33 kV</span>، بسامد در سال، حد، کاهنده (<a href="#exm-ch27-ownevents" class="quarto-xref">مثال&nbsp;<span>27.66</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-116" class="quarto-xref">تمرین&nbsp;<span>27.116</span></a>.</strong> معیار: رواداریِ خازن و راکتور، ضریبِ دمایی، پیری، سربندی و گامش، اندازه‌گیری در محل، سهمِ مجاز بالای حدِ تنظیم (<a href="#exm-ch27-tuning" class="quarto-xref">مثال&nbsp;<span>27.73</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-117" class="quarto-xref">تمرین&nbsp;<span>27.117</span></a>.</strong> معیار: گسیلِ <span class="ltr" dir="ltr">PCS</span>، توانِ واکنشیِ بیشتر، خدمت‌های باتری، شیب، پایش.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-118" class="quarto-xref">تمرین&nbsp;<span>27.118</span></a>.</strong> معیار: تلف‌های میان، تأخیرِ کنترل‌کننده، جای اندازه‌گیری، معیارها، روش (<a href="#exm-ch27-telemetry" class="quarto-xref">مثال&nbsp;<span>27.52</span></a>، <a href="#exm-ch27-capability" class="quarto-xref">مثال&nbsp;<span>27.20</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch27-119" class="quarto-xref">تمرین&nbsp;<span>27.119</span></a>.</strong> معیار: گردشِ کار، طرحِ اندازه‌گیری، تحلیل، آزمونِ خاموش و روشن، اقدام، پیش و پس با معیارِ پذیرش.</p>
</div>
<section id="sec-ch27-examples-out" class="level3" data-number="27.16.1">
<h3 data-number="27.16.1" class="anchored" data-anchor-id="sec-ch27-examples-out"><span class="header-section-number">27.16.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01 THD at 20 % output when TDD is 1.6 %: 8.0 %
P02 TDD of 3 A and 4 A over a 100 A demand: 5.0%
P03 resonance, 365 MVA with 3 Mvar: h = 11.0
P04 filter 3 Mvar at 33 kV tuned 4.7: X_C 380 ohm, X_L 17.2 ohm, C 8.37 uF
P05 current at 100 MW, 132 kV, pf 0.8: 547 A
P06 line loss at that current (0.847 ohm): 760 kW
P07 dU for -20 MW at 500 MVA, X/R 5: -0.78 %
P08 Q to cancel it: 4.0 Mvar
P09 SCR of 800 MVA for a 100 MW plant: 8
P10 ten sources of 2 A, alpha 1.4: 10.4 A
P11 unbalance with phase b at 0.95 pu: 1.69 %
P12 first order tau 0.4 s: rise 0.88 s, settle (5 %) 1.20 s
P13 droop 5 % on 100 MW, 0.4 Hz with 0.2 Hz deadband: 8 MW
P14 one-minute steps 0, 6, 3, 12, 13 MW over 5 MW/min: 50%
P15 samples lost at 99.5 % completeness, 4 s for a week: 756
P16 two of ten capacitor units failed: tuned to 5.25
P17 4 % and 3 % combined: 5.0 %
P18 sign of P5 at 85 +/- 10 deg: inconclusive
P19 the top 5 % of 1,008 values: 50 values = 8.4 h
P20 Q at 90 MW from 121 MVA of units: 80.9 Mvar
P21 capacitor voltage in a filter tuned 4.7: 1.047 pu
P22 PF true with displacement 0.98 and THD_I 10 %: 0.975</code></pre>
<p><strong>پاسخ‌های عددیِ مسئله‌های درس‌های افزوده</strong> (همان برنامه، تابعِ <span class="ltr" dir="ltr">solutions2</span>؛ هر سطر یک پاسخِ سطحِ ۲):</p>
<pre class="text"><code>P23 flicker, 6 turbines c 8, 5.5 MVA on 600 MVA: 0.180
P24 Plt of twelve Pst of 0.4: 0.40
P25 voltage THD of 2.0 % and 1.5 %: 2.5 %
P26 time to 90 % recovery, tau 0.5 s: 1.12 s
P27 measured: own 1.2 %, background 0.5 % over 0.40 pu: 1.73 %
P28 Q at 0.95 pu voltage and 80 MW: 82.5 Mvar
P29 unbalance margin, 1.2 % against 1.4 %: 14%
P30 damping from peaks 2.0 and 1.6: 0.035
P31 3p frequency at 10 rpm: 0.5 Hz
P32 spread factor with k 6.6 at SCR 5: 0.43
P33 CVT gain at the 9th, resonance near the 10th: 5.26
P34 bus above POC at 50 MW, 0 Mvar: 0.24 %
P35 Q at pf 0.95 and 100 MW: 32.9 Mvar
P36 share reaching the grid at 5 kHz: 0.021
P37 DC 0.5 % against magnetising peak (0.5 %): 0.71
P38 series resonance from 132 kV with X_T 3.0 ohm: 4.14
P39 unbalance, 30 km line at half current: 0.26 %
P40 33 kV phases for a zero-volt fault at the POC: 0.577 (two), 1.000 (one)
P41 dip 0.80 at SCR 5 with k 2: 0.865 pu
P42 fault distance for 0.9 pu residual: 261 km
P43 resonance with 12 units online: 10.1
P44 aux board THD, 100 kW of drives with chokes: 4.0 %</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01 THD of 3 A and 4 A over 50 A: 10.0%
E02 TDD of the same over 100 A demand: 5.0%
E03 resonance of 365 MVA with 1.77 Mvar: h = 14.4
E04 current at 100 MW, 132 kV, pf 0.9: 486 A
E05 dU for -30 MW at 500 MVA, X/R 5: -1.18 %</code></pre>
</section>
</section>
<section id="sec-ch27-refs" class="level2" data-number="27.17">
<h2 data-number="27.17" class="anchored" data-anchor-id="sec-ch27-refs"><span class="header-section-number">27.17</span> منابع</h2>
<ul>
<li><span class="ltr" dir="ltr">IEC 61000-4-30:2025</span>؛ <span class="ltr" dir="ltr">IEC 61000-4-7</span>؛ <span class="ltr" dir="ltr">IEC 61000-4-15:2010</span>؛ <span class="ltr" dir="ltr">IEC TR 61000-3-6:2008</span>؛ <span class="ltr" dir="ltr">IEEE Std 519-2022</span>؛ <span class="ltr" dir="ltr">IEC 61400-21-1:2019</span> (با تاریخِ وارسی در دفترِ استانداردها).</li>
<li>کتاب‌های درسیِ کیفیتِ توان و هارمونیک؛ راهنماهای سازندگانِ مبدل و صافی؛ فصل‌های ۷، ۹، ۱۷، ۲۰، ۲۴ و ۲۵ همین کتاب.</li>
</ul>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/26-protection-grounding-lightning.html" class="pagination-link" aria-label="حفاظت، زمین‌کردن و صاعقه">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/28-grid-studies.html" class="pagination-link" aria-label="مطالعاتِ شبکه و الزاماتِ عملکردی">
        <span class="nav-page-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>