<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>28&nbsp; مطالعاتِ شبکه و الزاماتِ عملکردی – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/29-site-investigation-civil.html" rel="next">
<link href="../chapters/27-power-quality.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/23-one-line-boundaries.html">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</a></li><li class="breadcrumb-item"><a href="../chapters/28-grid-studies.html"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch28-map" id="toc-sec-ch28-map" class="nav-link active" data-scroll-target="#sec-ch28-map"><span class="header-section-number">28.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch28-a" id="toc-sec-ch28-a" class="nav-link" data-scroll-target="#sec-ch28-a"><span class="header-section-number">28.2</span> الف. فرایندِ اتصال و داده‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch28-a-process" id="toc-sec-ch28-a-process" class="nav-link" data-scroll-target="#sec-ch28-a-process"><span class="header-section-number">28.2.1</span> مرحله‌های اتصال: از پرس‌وجو تا اعلامِ بهره‌برداری</a></li>
  <li><a href="#sec-ch28-a-data" id="toc-sec-ch28-a-data" class="nav-link" data-scroll-target="#sec-ch28-a-data"><span class="header-section-number">28.2.2</span> دادهٔ نقطهٔ اتصال: معادلِ تونن در دو حالت</a></li>
  <li><a href="#sec-ch28-a-inputs" id="toc-sec-ch28-a-inputs" class="nav-link" data-scroll-target="#sec-ch28-a-inputs"><span class="header-section-number">28.2.3</span> وضعِ ورودی‌های مطالعه</a></li>
  <li><a href="#sec-ch28-a-models" id="toc-sec-ch28-a-models" class="nav-link" data-scroll-target="#sec-ch28-a-models"><span class="header-section-number">28.2.4</span> مدل‌ها: کدام مدل برای کدام پرسش</a></li>
  <li><a href="#sec-ch28-a-aggregate" id="toc-sec-ch28-a-aggregate" class="nav-link" data-scroll-target="#sec-ch28-a-aggregate"><span class="header-section-number">28.2.5</span> تجمیعِ مدل: کجا کافی است؟</a></li>
  <li><a href="#sec-ch28-a-quality" id="toc-sec-ch28-a-quality" class="nav-link" data-scroll-target="#sec-ch28-a-quality"><span class="header-section-number">28.2.6</span> کیفیتِ بستهٔ ارسالی: وارسی پیش از مطالعه</a></li>
  <li><a href="#sec-ch28-a-schedule" id="toc-sec-ch28-a-schedule" class="nav-link" data-scroll-target="#sec-ch28-a-schedule"><span class="header-section-number">28.2.7</span> برنامهٔ مطالعه به‌صورتِ شبکهٔ کارها</a></li>
  </ul></li>
  <li><a href="#sec-ch28-b" id="toc-sec-ch28-b" class="nav-link" data-scroll-target="#sec-ch28-b"><span class="header-section-number">28.3</span> ب. مطالعه‌های ماندگار و خطا</a>
  <ul class="collapse">
  <li><a href="#sec-ch28-b-loadflow" id="toc-sec-ch28-b-loadflow" class="nav-link" data-scroll-target="#sec-ch28-b-loadflow"><span class="header-section-number">28.3.1</span> پخشِ بار با نیوتن–رافسون</a></li>
  <li><a href="#sec-ch28-b-cases" id="toc-sec-ch28-b-cases" class="nav-link" data-scroll-target="#sec-ch28-b-cases"><span class="header-section-number">28.3.2</span> حالت‌های پخشِ بار: کنترل‌کننده و تپ‌چنجر با هم</a></li>
  <li><a href="#sec-ch28-b-reactive" id="toc-sec-ch28-b-reactive" class="nav-link" data-scroll-target="#sec-ch28-b-reactive"><span class="header-section-number">28.3.3</span> ترازِ توانِ واکنشی و توانایی در نقطهٔ اتصال</a></li>
  <li><a href="#sec-ch28-b-stability" id="toc-sec-ch28-b-stability" class="nav-link" data-scroll-target="#sec-ch28-b-stability"><span class="header-section-number">28.3.4</span> پایداریِ ولتاژ، حساسیتِ شینه‌ها و حدِ تپ‌ها</a></li>
  <li><a href="#sec-ch28-b-losses" id="toc-sec-ch28-b-losses" class="nav-link" data-scroll-target="#sec-ch28-b-losses"><span class="header-section-number">28.3.5</span> تلف‌ها: مطالعه در برابرِ مدلِ انرژی</a></li>
  <li><a href="#sec-ch28-b-sc" id="toc-sec-ch28-b-sc" class="nav-link" data-scroll-target="#sec-ch28-b-sc"><span class="header-section-number">28.3.6</span> اتصالِ کوتاه: شبکه و مبدل‌ها</a></li>
  <li><a href="#sec-ch28-b-protection" id="toc-sec-ch28-b-protection" class="nav-link" data-scroll-target="#sec-ch28-b-protection"><span class="header-section-number">28.3.7</span> حفاظتِ خط با تغذیهٔ دوسویه</a></li>
  <li><a href="#sec-ch28-b-earth" id="toc-sec-ch28-b-earth" class="nav-link" data-scroll-target="#sec-ch28-b-earth"><span class="header-section-number">28.3.8</span> خطای زمین، جریانِ قله و بازبستِ خودکار</a></li>
  <li><a href="#sec-ch28-b-validation" id="toc-sec-ch28-b-validation" class="nav-link" data-scroll-target="#sec-ch28-b-validation"><span class="header-section-number">28.3.9</span> اعتبارسنجیِ مدلِ ماندگار با اسکادا</a></li>
  <li><a href="#sec-ch28-b-locus" id="toc-sec-ch28-b-locus" class="nav-link" data-scroll-target="#sec-ch28-b-locus"><span class="header-section-number">28.3.10</span> مطالعهٔ هارمونیک با مکانِ امپدانسِ شبکه</a></li>
  <li><a href="#sec-ch28-b-night" id="toc-sec-ch28-b-night" class="nav-link" data-scroll-target="#sec-ch28-b-night"><span class="header-section-number">28.3.11</span> توانِ واکنشی در تولیدِ صفر و دمای خط</a></li>
  <li><a href="#sec-ch28-b-check" id="toc-sec-ch28-b-check" class="nav-link" data-scroll-target="#sec-ch28-b-check"><span class="header-section-number">28.3.12</span> وارسیِ مستقل با روشِ دوم</a></li>
  <li><a href="#sec-ch28-b-life" id="toc-sec-ch28-b-life" class="nav-link" data-scroll-target="#sec-ch28-b-life"><span class="header-section-number">28.3.13</span> در طولِ عمرِ نیروگاه: رشدِ سطحِ خطا و تنظیمِ نادرست</a></li>
  </ul></li>
  <li><a href="#sec-ch28-c" id="toc-sec-ch28-c" class="nav-link" data-scroll-target="#sec-ch28-c"><span class="header-section-number">28.4</span> ج. مطالعه‌های پویا و انطباق</a>
  <ul class="collapse">
  <li><a href="#sec-ch28-c-frt" id="toc-sec-ch28-c-frt" class="nav-link" data-scroll-target="#sec-ch28-c-frt"><span class="header-section-number">28.4.1</span> عبور از خطا در شبکهٔ قوی و ضعیف</a></li>
  <li><a href="#sec-ch28-c-freq" id="toc-sec-ch28-c-freq" class="nav-link" data-scroll-target="#sec-ch28-c-freq"><span class="header-section-number">28.4.2</span> پاسخِ فرکانس: سامانهٔ بزرگ و کوچک</a></li>
  <li><a href="#sec-ch28-c-vcontrol" id="toc-sec-ch28-c-vcontrol" class="nav-link" data-scroll-target="#sec-ch28-c-vcontrol"><span class="header-section-number">28.4.3</span> پایداریِ کنترلِ ولتاژ و قدرتِ شبکه</a></li>
  <li><a href="#sec-ch28-c-islanding" id="toc-sec-ch28-c-islanding" class="nav-link" data-scroll-target="#sec-ch28-c-islanding"><span class="header-section-number">28.4.4</span> جزیره‌شدن و ناحیهٔ کورِ رله‌ها</a></li>
  <li><a href="#sec-ch28-c-restore" id="toc-sec-ch28-c-restore" class="nav-link" data-scroll-target="#sec-ch28-c-restore"><span class="header-section-number">28.4.5</span> بازگشت، شیب، دیسپچ و تله‌متری</a></li>
  <li><a href="#sec-ch28-c-tests" id="toc-sec-ch28-c-tests" class="nav-link" data-scroll-target="#sec-ch28-c-tests"><span class="header-section-number">28.4.6</span> از شبیه‌سازی تا آزمون: اعتبارسنجیِ مدلِ پویا</a></li>
  <li><a href="#sec-ch28-c-predict" id="toc-sec-ch28-c-predict" class="nav-link" data-scroll-target="#sec-ch28-c-predict"><span class="header-section-number">28.4.7</span> مطالعه آزمون را پیش‌بینی می‌کند</a></li>
  <li><a href="#sec-ch28-c-limit" id="toc-sec-ch28-c-limit" class="nav-link" data-scroll-target="#sec-ch28-c-limit"><span class="header-section-number">28.4.8</span> حدِ صادرات در تندباد و جریانِ دنبالهٔ منفی</a></li>
  <li><a href="#sec-ch28-c-qu" id="toc-sec-ch28-c-qu" class="nav-link" data-scroll-target="#sec-ch28-c-qu"><span class="header-section-number">28.4.9</span> انتخابِ شیبِ مشخصهٔ Q(U)</a></li>
  <li><a href="#sec-ch28-c-signals" id="toc-sec-ch28-c-signals" class="nav-link" data-scroll-target="#sec-ch28-c-signals"><span class="header-section-number">28.4.10</span> فهرستِ سیگنال‌های تله‌متری</a></li>
  <li><a href="#sec-ch28-c-trip" id="toc-sec-ch28-c-trip" class="nav-link" data-scroll-target="#sec-ch28-c-trip"><span class="header-section-number">28.4.11</span> نیروگاه به‌عنوانِ پیشامدِ شبکه</a></li>
  <li><a href="#sec-ch28-c-intertrip" id="toc-sec-ch28-c-intertrip" class="nav-link" data-scroll-target="#sec-ch28-c-intertrip"><span class="header-section-number">28.4.12</span> کانالِ قطعِ متقابل: دسترس‌پذیری و زمان</a></li>
  </ul></li>
  <li><a href="#sec-ch28-d" id="toc-sec-ch28-d" class="nav-link" data-scroll-target="#sec-ch28-d"><span class="header-section-number">28.5</span> د. تمرینِ ردیابیِ مطالعه (مثالِ کارشده)</a>
  <ul class="collapse">
  <li><a href="#sec-ch28-d-checklist" id="toc-sec-ch28-d-checklist" class="nav-link" data-scroll-target="#sec-ch28-d-checklist"><span class="header-section-number">28.5.1</span> فهرستِ ورودیِ مطالعه</a></li>
  <li><a href="#sec-ch28-d-matrix" id="toc-sec-ch28-d-matrix" class="nav-link" data-scroll-target="#sec-ch28-d-matrix"><span class="header-section-number">28.5.2</span> ماتریسِ انطباق: الزام تا شاهد</a></li>
  <li><a href="#sec-ch28-d-log" id="toc-sec-ch28-d-log" class="nav-link" data-scroll-target="#sec-ch28-d-log"><span class="header-section-number">28.5.3</span> دفترِ فرض‌ها و مرزهای تأیید</a></li>
  <li><a href="#sec-ch28-d-living" id="toc-sec-ch28-d-living" class="nav-link" data-scroll-target="#sec-ch28-d-living"><span class="header-section-number">28.5.4</span> محدودیت‌های بهره‌برداری و مطالعهٔ زنده</a></li>
  <li><a href="#sec-ch28-d-report" id="toc-sec-ch28-d-report" class="nav-link" data-scroll-target="#sec-ch28-d-report"><span class="header-section-number">28.5.5</span> کامل‌بودنِ گزارشِ مطالعه</a></li>
  </ul></li>
  <li><a href="#sec-ch28-e" id="toc-sec-ch28-e" class="nav-link" data-scroll-target="#sec-ch28-e"><span class="header-section-number">28.6</span> ه. مطالعه‌های شرطیِ شبکهٔ ضعیف و جزیره</a>
  <ul class="collapse">
  <li><a href="#sec-ch28-e-strength" id="toc-sec-ch28-e-strength" class="nav-link" data-scroll-target="#sec-ch28-e-strength"><span class="header-section-number">28.6.1</span> قدرتِ شبکه با همسایه‌ها</a></li>
  <li><a href="#sec-ch28-e-gfm" id="toc-sec-ch28-e-gfm" class="nav-link" data-scroll-target="#sec-ch28-e-gfm"><span class="header-section-number">28.6.2</span> سازندهٔ شبکه در برابرِ پیروِ شبکه</a></li>
  <li><a href="#sec-ch28-e-lowfault" id="toc-sec-ch28-e-lowfault" class="nav-link" data-scroll-target="#sec-ch28-e-lowfault"><span class="header-section-number">28.6.3</span> حفاظت وقتی فقط مبدل‌ها جریانِ خطا می‌دهند</a></li>
  <li><a href="#sec-ch28-e-resync" id="toc-sec-ch28-e-resync" class="nav-link" data-scroll-target="#sec-ch28-e-resync"><span class="header-section-number">28.6.4</span> راه‌اندازیِ سیاه و هم‌گام‌سازیِ دوباره</a></li>
  <li><a href="#sec-ch28-e-terminal" id="toc-sec-ch28-e-terminal" class="nav-link" data-scroll-target="#sec-ch28-e-terminal"><span class="header-section-number">28.6.5</span> قدرتِ شبکه در پایانهٔ واحدها</a></li>
  </ul></li>
  <li><a href="#sec-ch28-f" id="toc-sec-ch28-f" class="nav-link" data-scroll-target="#sec-ch28-f"><span class="header-section-number">28.7</span> و. مطالعه‌های خدمتِ شبکه (وقتی خواسته یا قرارداد شده)</a>
  <ul class="collapse">
  <li><a href="#sec-ch28-f-envelope" id="toc-sec-ch28-f-envelope" class="nav-link" data-scroll-target="#sec-ch28-f-envelope"><span class="header-section-number">28.7.1</span> پوشِ توانایی در نقطهٔ اتصال</a></li>
  <li><a href="#sec-ch28-f-interact" id="toc-sec-ch28-f-interact" class="nav-link" data-scroll-target="#sec-ch28-f-interact"><span class="header-section-number">28.7.2</span> برهم‌کنشِ کنترل‌ها: دو انتگرال‌گیر روی یک کمیت</a></li>
  <li><a href="#sec-ch28-f-versions" id="toc-sec-ch28-f-versions" class="nav-link" data-scroll-target="#sec-ch28-f-versions"><span class="header-section-number">28.7.3</span> نسخهٔ مدل و میان‌افزار، و ردیابیِ یک خدمت</a></li>
  <li><a href="#sec-ch28-f-bess" id="toc-sec-ch28-f-bess" class="nav-link" data-scroll-target="#sec-ch28-f-bess"><span class="header-section-number">28.7.4</span> باتری میانِ خدمت‌ها: سهم و اولویت</a></li>
  <li><a href="#sec-ch28-f-change" id="toc-sec-ch28-f-change" class="nav-link" data-scroll-target="#sec-ch28-f-change"><span class="header-section-number">28.7.5</span> اثرِ یک تغییرِ میان‌افزار</a></li>
  <li><a href="#sec-ch28-f-uq" id="toc-sec-ch28-f-uq" class="nav-link" data-scroll-target="#sec-ch28-f-uq"><span class="header-section-number">28.7.6</span> الزامِ وابسته به ولتاژ: نمودارِ <span class="ltr" dir="ltr">U-Q/Pmax</span></a></li>
  <li><a href="#sec-ch28-f-handover" id="toc-sec-ch28-f-handover" class="nav-link" data-scroll-target="#sec-ch28-f-handover"><span class="header-section-number">28.7.7</span> بستهٔ تحویلِ مدل‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch28-g" id="toc-sec-ch28-g" class="nav-link" data-scroll-target="#sec-ch28-g"><span class="header-section-number">28.8</span> ز. مطالعه‌های سامانهٔ صادرات</a>
  <ul class="collapse">
  <li><a href="#sec-ch28-g-line" id="toc-sec-ch28-g-line" class="nav-link" data-scroll-target="#sec-ch28-g-line"><span class="header-section-number">28.8.1</span> رتبهٔ خط ساعت به ساعت</a></li>
  <li><a href="#sec-ch28-g-alternatives" id="toc-sec-ch28-g-alternatives" class="nav-link" data-scroll-target="#sec-ch28-g-alternatives"><span class="header-section-number">28.8.2</span> گزینه‌های اتصال</a></li>
  <li><a href="#sec-ch28-g-charges" id="toc-sec-ch28-g-charges" class="nav-link" data-scroll-target="#sec-ch28-g-charges"><span class="header-section-number">28.8.3</span> هزینهٔ اتصال: کم‌عمق یا عمیق</a></li>
  <li><a href="#sec-ch28-g-contingency" id="toc-sec-ch28-g-contingency" class="nav-link" data-scroll-target="#sec-ch28-g-contingency"><span class="header-section-number">28.8.4</span> پیشامدهای <span class="ltr" dir="ltr">N-1</span> و انرژیِ در خطر</a></li>
  <li><a href="#sec-ch28-g-data" id="toc-sec-ch28-g-data" class="nav-link" data-scroll-target="#sec-ch28-g-data"><span class="header-section-number">28.8.5</span> حساسیت به داده و مالکیتِ دادهٔ صادرات</a></li>
  </ul></li>
  <li><a href="#sec-ch28-mfg" id="toc-sec-ch28-mfg" class="nav-link" data-scroll-target="#sec-ch28-mfg"><span class="header-section-number">28.9</span> ساخت و تولیدِ صنعتی در این فصل</a></li>
  <li><a href="#sec-ch28-plantp" id="toc-sec-ch28-plantp" class="nav-link" data-scroll-target="#sec-ch28-plantp"><span class="header-section-number">28.10</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch28-numbers" id="toc-sec-ch28-numbers" class="nav-link" data-scroll-target="#sec-ch28-numbers"><span class="header-section-number">28.11</span> عددهای کلیدیِ مطالعهٔ شبکهٔ نیروگاهِ P</a></li>
  <li><a href="#sec-ch28-design" id="toc-sec-ch28-design" class="nav-link" data-scroll-target="#sec-ch28-design"><span class="header-section-number">28.12</span> گردشِ کارِ مطالعهٔ اتصال</a></li>
  <li><a href="#sec-ch28-lab" id="toc-sec-ch28-lab" class="nav-link" data-scroll-target="#sec-ch28-lab"><span class="header-section-number">28.13</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch28-std" id="toc-sec-ch28-std" class="nav-link" data-scroll-target="#sec-ch28-std"><span class="header-section-number">28.14</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch28-deliverable" id="toc-sec-ch28-deliverable" class="nav-link" data-scroll-target="#sec-ch28-deliverable"><span class="header-section-number">28.15</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch28-summary" id="toc-sec-ch28-summary" class="nav-link" data-scroll-target="#sec-ch28-summary"><span class="header-section-number">28.16</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch28-vocab" id="toc-sec-ch28-vocab" class="nav-link" data-scroll-target="#sec-ch28-vocab"><span class="header-section-number">28.16.1</span> واژگانِ فصلِ ۲۸</a></li>
  </ul></li>
  <li><a href="#sec-ch28-assess" id="toc-sec-ch28-assess" class="nav-link" data-scroll-target="#sec-ch28-assess"><span class="header-section-number">28.17</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">28.17.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">28.17.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">28.17.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">28.17.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">28.17.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch28-solutions" id="toc-sec-ch28-solutions" class="nav-link" data-scroll-target="#sec-ch28-solutions"><span class="header-section-number">28.18</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch28-examples-out" id="toc-sec-ch28-examples-out" class="nav-link" data-scroll-target="#sec-ch28-examples-out"><span class="header-section-number">28.18.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch28-refs" id="toc-sec-ch28-refs" class="nav-link" data-scroll-target="#sec-ch28-refs"><span class="header-section-number">28.19</span> منابع</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/23-one-line-boundaries.html">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</a></li><li class="breadcrumb-item"><a href="../chapters/28-grid-studies.html"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch28" class="quarto-section-identifier"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch28-map" class="level2" data-number="28.1">
<h2 data-number="28.1" class="anchored" data-anchor-id="sec-ch28-map"><span class="header-section-number">28.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>فرایندِ اتصال به شبکه، داده‌هایی که بهره‌بردار می‌خواهد و کیفیتِ یک بستهٔ ارسالی را توضیح دهد و بستهٔ داده را پیش از هر مطالعه وارسی کند.</li>
<li>مدارِ صادرات و پستِ اتصال را در مرزِ مطالعه بگذارد و مالکیت، دادهٔ مسیر و مدار، گزینه‌ها، تلف، پیشامدها و محدودیت‌های بهره‌برداری را مشخص کند.</li>
<li>پخشِ بار، ولتاژ و توانِ واکنشی، تلف، اتصالِ کوتاه، هماهنگیِ حفاظت و اعتبارسنجیِ مدل را برای نیروگاهِ P اجرا و با دست وارسی کند.</li>
<li>مطالعه‌های پویا را بخواند: عبور از خطا، پاسخِ فرکانس، پایداریِ کنترلِ ولتاژ، جزیره‌شدن، بازگشت، شیب، دیسپچ و تله‌متری.</li>
<li>یک فهرستِ ورودیِ مطالعه، دفترِ فرض‌ها و ماتریسِ الزام–مطالعه–مدل–آزمون–شاهد بسازد و مرزهای تأیید و مالکیتِ مدل را بنویسد.</li>
<li>مطالعه‌های شرطیِ شبکهٔ ضعیف، جزیره، سازندهٔ شبکه، راه‌اندازیِ سیاه و خدمت‌های شبکه را فقط وقتی الزام یا قرارداد آن‌ها را بخواهد تعریف کند.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> پریونیت و اتصالِ کوتاه (<a href="23-one-line-boundaries.html" class="quarto-xref"><span>فصل 23</span></a>)، حفاظت (<a href="26-protection-grounding-lightning.html" class="quarto-xref"><span>فصل 26</span></a>)، کیفیتِ توان و خدمت‌ها (<a href="27-power-quality.html" class="quarto-xref"><span>فصل 27</span></a>)، کنترلِ نیروگاه (<a href="20-plant-control-ems.html" class="quarto-xref"><span>فصل 20</span></a>) و روش‌های عددی (<a href="03-mathematics.html" class="quarto-xref"><span>فصل 3</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>امپدانسِ پریونیتِ شبکه‌ای با سطحِ اتصالِ کوتاهِ <span class="ltr" dir="ltr">1,500 MVA</span> بر پایهٔ <span class="ltr" dir="ltr">100 MVA</span> چیست؟</li>
<li>اگر نیروگاه <span class="ltr" dir="ltr">100 MW</span> در شبکه‌ای با <span class="math inline">\(R = 0.008\)</span> پریونیت تزریق کند، ولتاژ تقریباً چقدر بالا می‌رود؟</li>
<li>روشِ نیوتن–رافسون برای حلِ چه نوع معادله‌ای است؟</li>
<li>چرا مبدل‌ها جریانِ اتصالِ کوتاهِ کمی می‌دهند؟</li>
<li>فرقِ «مطالعه» و «آزمون» در اثباتِ یک الزام چیست؟</li>
</ol>
<p>پاسخ‌ها: (۱) <span class="math inline">\(100/1{,}500 = 0.067\)</span>؛ (۲) حدودِ <span class="ltr" dir="ltr">0.8 %</span>؛ (۳) دستگاهِ معادله‌های ناخطی؛ (۴) جریانشان را کنترل محدود می‌کند، نه فیزیکِ ماشین؛ (۵) مطالعه نشان می‌دهد طرح می‌تواند، آزمون نشان می‌دهد نیروگاهِ ساخته‌شده می‌کند. اگر دو پرسش یا بیشتر را نتوانستید، <a href="23-one-line-boundaries.html" class="quarto-xref"><span>فصل 23</span></a> و <a href="27-power-quality.html" class="quarto-xref"><span>فصل 27</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> فصل‌های ۲۳ تا ۲۷ نیروگاه را ساختند، حفاظت کردند و رفتارش را در برابرِ شبکه سنجیدند؛ این فصل آخرِ بخشِ پنجم است و همه را در <strong>مطالعهٔ اتصال</strong> گرد می‌آورد: آنچه بهره‌بردار می‌خواهد، آنچه هر مطالعه ثابت می‌کند، داده‌ای که لازم دارد، کسی که آن را تأیید می‌کند و شاهدی که الزام را می‌بندد. تحویل‌دادنی: فهرستِ ورودیِ مطالعه، ماتریسِ انطباق و مبنای مطالعهٔ شبکه با تصمیمِ <span class="ltr" dir="ltr">D-032</span>.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>هیچ الزامِ کشوری این‌جا فرض نشده است: هر الزام یک جایگاه‌دارِ آموزشی «<span class="ltr" dir="ltr">REQ-G..</span>» برای کدِ بهره‌بردار است (<span class="ltr" dir="ltr">U-102</span>). شبکه، مدل‌ها و نتیجه‌ها <strong>آموزشی</strong>اند (<span class="ltr" dir="ltr">A-341</span> تا <span class="ltr" dir="ltr">A-348</span>)؛ مطالعهٔ واقعی با مدلِ شبکهٔ بهره‌بردار، مدل‌های اعتبارسنجی‌شدهٔ سازندگان و نرم‌افزار و روشِ پذیرفته انجام می‌شود و مهندسِ دارای صلاحیت و بهره‌بردار آن را تأیید می‌کنند. آزمون‌ها فقط با هدف و شاهدشان نام برده می‌شوند، نه با روالِ اجرا.</p>
</div>
</div>
</section>
<section id="sec-ch28-a" class="level2" data-number="28.2">
<h2 data-number="28.2" class="anchored" data-anchor-id="sec-ch28-a"><span class="header-section-number">28.2</span> الف. فرایندِ اتصال و داده‌ها</h2>
<section id="sec-ch28-a-process" class="level3" data-number="28.2.1">
<h3 data-number="28.2.1" class="anchored" data-anchor-id="sec-ch28-a-process"><span class="header-section-number">28.2.1</span> مرحله‌های اتصال: از پرس‌وجو تا اعلامِ بهره‌برداری</h3>
<p><strong>ایده.</strong> اتصالِ یک نیروگاه به شبکه یک «اجازه» نیست که یک‌جا گرفته شود؛ زنجیره‌ای از مرحله‌هاست که در هر یک، داده‌ها دقیق‌تر و مطالعه‌ها عمیق‌تر می‌شوند و بهره‌بردار در پایانِ هر مرحله چیزی را می‌پذیرد. نام‌ها و جزئیات در هر کشور و نزدِ هر بهره‌بردار فرق دارد؛ شکلِ کلی (<a href="#fig-ch28-process" class="quarto-xref">شکل&nbsp;<span>28.1</span></a>) تقریباً همه‌جا همین است.</p>
<div id="fig-ch28-process" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch28-process-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch28-process.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch28-process-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;28.1: مرحله‌های عمومیِ اتصال به شبکه (هیچ فرایندِ کشوریِ خاصی فرض نشده)، با آنچه هر مرحله تحویل می‌دهد و آن‌که می‌پذیرد؛ از راست به چپ خوانده می‌شود.
</figcaption>
</figure>
</div>
<p><strong>هر مطالعه چه ثابت می‌کند؟</strong> معیارِ تسلطِ این فصل این است که برای هر مطالعه بدانید چه چیزی را ثابت می‌کند، چه داده‌ای می‌خواهد، چه کسی آن را تأیید می‌کند و چه شاهدی الزام را می‌بندد:</p>
<div id="tbl-ch28-studies" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch28-studies-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;28.1: آنچه هر مطالعه ثابت می‌کند، داده‌ای که می‌خواهد، تأییدکننده و شاهدی که الزام را می‌بندد (عمومی؛ جزئیات از کدِ بهره‌بردار، <span class="ltr" dir="ltr">U-102</span>)
</figcaption>
<div aria-describedby="tbl-ch28-studies-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 12%">
<col style="width: 25%">
<col style="width: 22%">
<col style="width: 16%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>مطالعه</th>
<th>چه ثابت می‌کند</th>
<th>دادهٔ اصلی</th>
<th>تأیید</th>
<th>شاهدِ بستن</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>پخشِ بار و ولتاژ</td>
<td>ولتاژها و جریان‌ها در بازه، توانِ واکنشی در نقطهٔ اتصال</td>
<td>شبکهٔ معادل، تجهیزات، توانایی <span class="ltr" dir="ltr">P-Q</span></td>
<td>بهره‌بردار</td>
<td>آزمونِ توانایی و پله</td>
</tr>
<tr class="even">
<td>اتصالِ کوتاه</td>
<td>رتبهٔ تجهیزات کافی است و حفاظت می‌بیند</td>
<td>سطحِ کمینه و بیشینه، امپدانس‌ها، رفتارِ مبدل</td>
<td>مهندسِ دارای صلاحیت</td>
<td>گزارش و رتبه‌ها</td>
</tr>
<tr class="odd">
<td>هماهنگیِ حفاظت</td>
<td>خطا با گزینش و در زمان پاک می‌شود</td>
<td>تنظیم‌های دو سرِ خط، <span class="ltr" dir="ltr">CT</span> و <span class="ltr" dir="ltr">VT</span></td>
<td>بهره‌بردار در مرزِ مشترک</td>
<td>آزمونِ تزریق و سرتاسری</td>
</tr>
<tr class="even">
<td>عبور از خطا و پویایی</td>
<td>نیروگاه در فرورفت می‌ماند و درست پاسخ می‌دهد</td>
<td>مدل‌های <span class="ltr" dir="ltr">RMS</span> و <span class="ltr" dir="ltr">EMT</span> با نسخه</td>
<td>بهره‌بردار</td>
<td>آزمونِ نوعی و مدلِ اعتبارسنجی‌شده</td>
</tr>
<tr class="odd">
<td>فرکانس و خدمت‌ها</td>
<td>پاسخ در اندازه و زمانِ خواسته</td>
<td>مدلِ کنترل‌کننده، جای بالارو</td>
<td>بهره‌بردار</td>
<td>آزمونِ تزریقِ فرکانس</td>
</tr>
<tr class="even">
<td>شبکهٔ ضعیف</td>
<td>کنترل‌ها پایدارند، با همسایه‌ها</td>
<td>مدلِ <span class="ltr" dir="ltr">EMT</span> همهٔ نیروگاه‌های نزدیک</td>
<td>بهره‌بردار</td>
<td>گزارشِ مطالعه</td>
</tr>
<tr class="odd">
<td>پیشامد و صادرات</td>
<td>محدودیت‌های بهره‌برداری و انرژیِ در خطر</td>
<td>رتبه و نرخِ خرابیِ اجزا</td>
<td>مالک و بهره‌بردار</td>
<td>محدودیت در دستورالعمل</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch28-stages" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.1 (در امکان‌سنجی چه می‌توان مطالعه کرد؟)</strong></span> <strong>پرسش.</strong> در مرحلهٔ امکان‌سنجی بهره‌بردار فقط سطحِ اتصالِ کوتاه، <span class="ltr" dir="ltr">X/R</span> و بازهٔ ولتاژِ نقطهٔ اتصال را داده است. کدام مطالعه‌ها معنا دارند و کدام نه؟</p>
<p><strong>پاسخ.</strong> پخشِ بار در چند حالت و غربالِ اتصالِ کوتاه معنا دارند؛ مطالعهٔ پویا، شبکهٔ ضعیف و هماهنگیِ حفاظت نه، چون مدلِ شبکه، مدل‌های واحد و تنظیم‌های سرِ شبکه هنوز نیستند.</p>
<p><strong>تفسیر.</strong> هر مرحله فقط با داده‌ای که آن مرحله می‌تواند داشته باشد مطالعه می‌کند و مرحلهٔ بعد همان مطالعه را با دادهٔ بهتر تکرار می‌کند؛ جدولِ مرحله‌ها و ورودی‌هایشان در <a href="#exm-ch28-int-2" class="quarto-xref">مثال&nbsp;<span>28.58</span></a> آمده است. <strong>وارسی:</strong> پنج ورودیِ امکان‌سنجی همه رسیده‌اند (<a href="#sec-ch28-a-inputs" class="quarto-xref"><span>بخش 28.2.3</span></a>).</p>
</div>
<p><strong>خطاهای رایج.</strong></p>
<ul>
<li>شروعِ مطالعهٔ پویا با مدلِ عمومیِ واحد وقتی بهره‌بردار مدلِ سازنده را می‌خواهد.</li>
<li>یکی گرفتنِ «مطالعه نشان داد» با «نیروگاه انجام داد»: اولی توانایی است، دومی شاهد.</li>
<li>نوشتنِ عددِ یک کشورِ دیگر به‌جای الزامی که هنوز از بهره‌بردار نرسیده است.</li>
</ul>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا اتصالِ کوتاه هم با سطحِ بیشینه و هم با کمینه مطالعه می‌شود؟</li>
<li>شاهدِ بستنِ الزامِ عبور از خطا چیست، و چرا مطالعه به‌تنهایی کافی نیست؟</li>
<li>کدام مطالعه به مدلِ همسایه‌ها نیاز دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-a-data" class="level3" data-number="28.2.2">
<h3 data-number="28.2.2" class="anchored" data-anchor-id="sec-ch28-a-data"><span class="header-section-number">28.2.2</span> دادهٔ نقطهٔ اتصال: معادلِ تونن در دو حالت</h3>
<p><strong>ایده.</strong> از دیدِ نیروگاه، کلِ شبکهٔ پشتِ نقطهٔ اتصال در مطالعه‌های ماندگار یک <strong>معادلِ تونن</strong> است (به انگلیسی <span class="ltr" dir="ltr">Thevenin equivalent</span>): ولتاژی پشتِ یک امپدانس. بهره‌بردار دو عدد می‌دهد: سطحِ اتصالِ کوتاه <span class="math inline">\(S_\text{sc}\)</span> و نسبتِ <span class="math inline">\(X/R\)</span>؛ امپدانس بر پایهٔ <span class="math inline">\(S_\text{b}\)</span> از آن‌ها ساخته می‌شود:</p>
<p><span id="eq-ch28-thevenin"><span class="math display">\[
|z_\text{th}| = \frac{S_\text{b}}{S_\text{sc}}, \qquad R_\text{th} = \frac{|z_\text{th}|}{\sqrt{1 + (X/R)^2}}, \qquad X_\text{th} = (X/R)\,R_\text{th}
\tag{28.1}\]</span></span></p>
<p>مهم‌تر از خودِ عدد، <strong>دو حالت</strong> است: بیشینه (همهٔ شبکه در مدار؛ بزرگ‌ترین جریانِ خطا) و کمینه (یک عنصرِ مهمِ شبکه خارج؛ ضعیف‌ترین شبکه):</p>
<pre class="text"><code>the POC seen as a Thevenin source (132 kV, base 100 MVA)
  case   S_sc MVA   X/R   z pu      R ohm   X ohm   I_k kA   SCR (100 MW)
  max        1500     8   0.0667    1.44    11.5     6.56           15.0
  min         900     6   0.1111    3.18    19.1     3.94            9.0
  the maximum case sizes equipment (largest fault current);
  the minimum case tests protection sensitivity, voltage
  changes and control stability (weakest grid) - a study
  asks the operator for both, with the outages behind each</code></pre>
<div id="exm-ch28-thevenin" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.2 (یک نقطهٔ اتصال، دو شبکه)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">900 MVA</span> و <span class="math inline">\(X/R = 6\)</span>، امپدانسِ پریونیت، اهمِ واکنشی در <span class="ltr" dir="ltr">132 kV</span>، جریانِ اتصالِ کوتاه و نسبتِ اتصالِ کوتاه برای <span class="ltr" dir="ltr">100 MW</span> چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.111</span> پریونیت، <span class="ltr" dir="ltr">19.1</span> اهم، <span class="ltr" dir="ltr">3.94 kA</span> و ۹.</p>
<p><strong>تفسیر.</strong> حالتِ بیشینه رتبهٔ تجهیزات را می‌سنجد و حالتِ کمینه حساسیتِ حفاظت، تغییرِ ولتاژ و پایداریِ کنترل را؛ مطالعه‌ای که فقط یکی را دارد نیمه است. بهره‌بردار باید بگوید هر حالت با کدام خروجِ شبکه ساخته شده است (<span class="ltr" dir="ltr">A-341</span>: عدد‌های کمینهٔ این فصل آموزشی‌اند). <strong>وارسی:</strong> <span class="math inline">\(100/900 = 0.111\)</span> و <span class="math inline">\(0.111/\sqrt{37} \times 6 \times 174.24 = 19.1\,\Omega\)</span>.</p>
</div>
</section>
<section id="sec-ch28-a-inputs" class="level3" data-number="28.2.3">
<h3 data-number="28.2.3" class="anchored" data-anchor-id="sec-ch28-a-inputs"><span class="header-section-number">28.2.3</span> وضعِ ورودی‌های مطالعه</h3>
<p><strong>ایده.</strong> پیش از هر مطالعه، فهرستِ ورودی‌ها با مالک و وضعشان (رسیده، درخواست‌شده، فرض‌شده، گم‌شده) نشان می‌دهد کدام مطالعه می‌تواند شروع شود. سی قلمِ نیروگاهِ P میانِ سه مالک تقسیم شده‌اند:</p>
<pre class="text"><code>state of the study inputs for Plant P's POC (register of 30 items)
  owner         received  requested    assumed    missing   total
  operator             4          5          1          3      13
  plant                7          0          1          2      10
  OEM                  5          2          0          0       7
  studies waiting for at least one input: B, C, E, F, G, all, ch27
  9 of the operator's 13 items are still open: a study started
  now runs on assumptions, and each is logged with the
  result it could change</code></pre>
<div id="exm-ch28-inputs" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.3 (نُه قلمِ باز از سیزده)</strong></span> <strong>پرسش.</strong> چند قلم از ورودی‌های بهره‌بردار هنوز باز است و پیامدش برای مطالعه‌ها چیست؟</p>
<p><strong>پاسخ.</strong> نُه از سیزده؛ هر مطالعه‌ای جز امکان‌سنجی دست‌کم یک ورودیِ باز دارد.</p>
<p><strong>تفسیر.</strong> مطالعه‌ای که اکنون شروع شود روی فرض‌ها می‌دود و هر فرض با نتیجه‌ای که می‌تواند تغییر دهد در دفترِ فرض‌ها ثبت می‌شود (<a href="#sec-ch28-d-log" class="quarto-xref"><span>بخش 28.5.3</span></a>). درخواستِ داده با تاریخ و پیگیری بخشی از مدیریتِ پروژه است، نه کارِ جانبیِ مهندسِ مطالعه. <strong>وارسی:</strong> <span class="math inline">\(5 + 1 + 3 = 9\)</span> قلمِ نرسیدهٔ بهره‌بردار.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>امپدانسِ پریونیتِ <span class="ltr" dir="ltr">1,200 MVA</span> با <span class="math inline">\(X/R = 10\)</span> چیست؟</li>
<li>اگر حالتِ کمینه از بیشینه بزرگ‌تر گزارش شده باشد، چه می‌کنید؟</li>
<li>چرا ورودیِ «فرض‌شده» با کیفیتِ C در دفترِ فرض‌ها می‌آید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-a-models" class="level3" data-number="28.2.4">
<h3 data-number="28.2.4" class="anchored" data-anchor-id="sec-ch28-a-models"><span class="header-section-number">28.2.4</span> مدل‌ها: کدام مدل برای کدام پرسش</h3>
<p><strong>ایده.</strong> مطالعهٔ شبکه با <strong>مدل</strong> انجام می‌شود و هر مدل برای پرسشی ساخته شده است. سه خانوادهٔ اصلی:</p>
<ul>
<li><strong>مدلِ ماندگار</strong> (پخشِ بار و اتصالِ کوتاه): امپدانس‌ها، تپ‌ها، توانایی <span class="ltr" dir="ltr">P-Q</span>؛ پرسش: «در حالتِ پایدار کجا می‌ایستد؟».</li>
<li><strong>مدلِ <span class="ltr" dir="ltr">RMS</span></strong> (به انگلیسی <span class="ltr" dir="ltr">root-mean-square, phasor</span>): فازورهای بسامدِ اصلی با کنترل‌ها، برای پدیده‌های ده‌ها میلی‌ثانیه تا ده‌ها ثانیه (عبور از خطا، فرکانس، کنترلِ ولتاژ). مدل‌های عمومیِ استاندارد (<span class="ltr" dir="ltr">STD-105</span>) یا مدل‌های سازنده.</li>
<li><strong>مدلِ <span class="ltr" dir="ltr">EMT</span></strong> (به انگلیسی <span class="ltr" dir="ltr">electromagnetic transient</span>): شکلِ موجِ لحظه‌ای با کنترلِ واقعیِ مبدل، معمولاً جعبه‌سیاهِ رمزشدهٔ سازنده؛ برای شبکهٔ ضعیف، برهم‌کنشِ مبدل‌ها، کلیدزنی و تشدید.</li>
</ul>
<p><strong>نسخه و مالکیت.</strong> مدل به <strong>نسخهٔ میان‌افزار</strong> (به انگلیسی <span class="ltr" dir="ltr">firmware</span>) و <strong>تنظیم‌ها</strong> بسته است: مدلی که با میان‌افزارِ دیگری ساخته شده، دربارهٔ واحدِ نصب‌شده چیزی ثابت نمی‌کند. مدل‌های سازنده محرمانه‌اند و با قراردادِ استفاده به بهره‌بردار می‌رسند؛ مالکِ مدلِ شبکه بهره‌بردار است و مالکِ دادهٔ نیروگاه، خودِ نیروگاه. ثبتِ نسخه‌ها و مقایسه‌شان با محل در <a href="#sec-ch28-f-versions" class="quarto-xref"><span>بخش 28.7.3</span></a> آمده است.</p>
<div id="exm-ch28-models" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.4 (مدل برای پرسش)</strong></span> <strong>پرسش.</strong> برای هر پرسش، کدام خانوادهٔ مدل؟ (الف) آیا ولتاژِ پایانهٔ واحدها در بارِ کامل در بازه است؟ (ب) آیا نیروگاه در فرورفتِ <span class="ltr" dir="ltr">0.2</span> پریونیتی می‌ماند؟ (ج) آیا کنترلِ سه نیروگاهِ مبدل‌محورِ هم‌جوار با هم نوسان می‌کنند؟</p>
<p><strong>پاسخ.</strong> (الف) ماندگار؛ (ب) <span class="ltr" dir="ltr">RMS</span> برای رفتارِ نیروگاه و آزمونِ نوعیِ واحد برای توانایی‌اش، <span class="ltr" dir="ltr">EMT</span> اگر شبکه ضعیف باشد؛ (ج) <span class="ltr" dir="ltr">EMT</span> با مدلِ هر سه.</p>
<p><strong>تفسیر.</strong> مدلِ ساده‌تر سریع‌تر و شفاف‌تر است، ولی پدیده‌ای را که ندارد نمی‌بیند: یک مدلِ <span class="ltr" dir="ltr">RMS</span> با فازورِ بسامدِ اصلی برهم‌کنشِ صدها هرتزیِ کنترل‌ها را اصلاً نمایش نمی‌دهد. انتخابِ مدل خودش بخشی از دامنهٔ مطالعه است و بهره‌بردار آن را می‌پذیرد. <strong>وارسی:</strong> جدولِ <a href="#tbl-ch28-studies" class="quarto-xref">جدول&nbsp;<span>28.1</span></a> هر مطالعه را به نوعِ مدلش پیوند می‌دهد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا مدلی با میان‌افزارِ قدیمی‌تر برای واحدِ نصب‌شده شاهد نیست؟</li>
<li>یک پدیده نام ببرید که مدلِ <span class="ltr" dir="ltr">RMS</span> نمی‌بیند.</li>
<li>مالکِ مدلِ شبکه کیست و نیروگاه چگونه به آن دسترسی می‌یابد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-a-aggregate" class="level3" data-number="28.2.5">
<h3 data-number="28.2.5" class="anchored" data-anchor-id="sec-ch28-a-aggregate"><span class="header-section-number">28.2.5</span> تجمیعِ مدل: کجا کافی است؟</h3>
<p><strong>ایده.</strong> مدلِ مطالعهٔ این فصل هر فیدر را در نیمِ طولش با یک واحدِ تجمیع‌شده می‌گذارد. آیا این ساده‌سازی بس است؟ یک رشتهٔ بادی را یک بار توربین به توربین و یک بار تجمیع‌شده حل می‌کنیم:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb3"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb3-1"><a href="#cb3-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> string_flow(n_units: <span class="bu">int</span>, km_each: <span class="bu">float</span>, aggregated: <span class="bu">str</span> <span class="op">=</span> <span class="st">""</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb3-2"><a href="#cb3-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""One wind string at full output from a stiff 33 kV bus: turbine by</span></span>
<span id="cb3-3"><a href="#cb3-3" aria-hidden="true" tabindex="-1"></a><span class="co">    turbine, or aggregated at a fraction of its length ('half', 'third')."""</span></span>
<span id="cb3-4"><a href="#cb3-4" aria-hidden="true" tabindex="-1"></a>    r20, x, c <span class="op">=</span> src.CABLE[<span class="dv">630</span>]</span>
<span id="cb3-5"><a href="#cb3-5" aria-hidden="true" tabindex="-1"></a>    r <span class="op">=</span> src.r_hot(r20)</span>
<span id="cb3-6"><a href="#cb3-6" aria-hidden="true" tabindex="-1"></a>    ux, ur <span class="op">=</span> <span class="fl">0.06</span> <span class="op">*</span> <span class="dv">100</span> <span class="op">/</span> <span class="fl">5.6</span>, <span class="fl">0.009</span> <span class="op">*</span> <span class="dv">100</span> <span class="op">/</span> <span class="fl">5.6</span>     <span class="co"># one unit transformer</span></span>
<span id="cb3-7"><a href="#cb3-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> aggregated:</span>
<span id="cb3-8"><a href="#cb3-8" aria-hidden="true" tabindex="-1"></a>        frac <span class="op">=</span> {<span class="st">"half"</span>: <span class="fl">0.5</span>, <span class="st">"third"</span>: <span class="dv">1</span> <span class="op">/</span> <span class="dv">3</span>}[aggregated]</span>
<span id="cb3-9"><a href="#cb3-9" aria-hidden="true" tabindex="-1"></a>        km <span class="op">=</span> n_units <span class="op">*</span> km_each <span class="op">*</span> frac</span>
<span id="cb3-10"><a href="#cb3-10" aria-hidden="true" tabindex="-1"></a>        br <span class="op">=</span> [gs.Branch(<span class="dv">0</span>, <span class="dv">1</span>, r <span class="op">*</span> km <span class="op">/</span> ZB33, x <span class="op">*</span> km <span class="op">/</span> ZB33),</span>
<span id="cb3-11"><a href="#cb3-11" aria-hidden="true" tabindex="-1"></a>              gs.Branch(<span class="dv">1</span>, <span class="dv">2</span>, ur <span class="op">/</span> n_units, ux <span class="op">/</span> n_units)]</span>
<span id="cb3-12"><a href="#cb3-12" aria-hidden="true" tabindex="-1"></a>        p, q <span class="op">=</span> [<span class="dv">0</span>, <span class="dv">0</span>, n_units <span class="op">*</span> <span class="fl">0.05</span>], [<span class="dv">0</span>, <span class="dv">0</span>, n_units <span class="op">*</span> <span class="fl">5.6</span> <span class="op">*</span> <span class="fl">0.12</span> <span class="op">/</span> <span class="dv">100</span>]</span>
<span id="cb3-13"><a href="#cb3-13" aria-hidden="true" tabindex="-1"></a>        kinds <span class="op">=</span> [<span class="st">"slack"</span>, <span class="st">"pq"</span>, <span class="st">"pq"</span>]</span>
<span id="cb3-14"><a href="#cb3-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">else</span>:</span>
<span id="cb3-15"><a href="#cb3-15" aria-hidden="true" tabindex="-1"></a>        br, p, q, kinds <span class="op">=</span> [], [<span class="fl">0.0</span>], [<span class="fl">0.0</span>], [<span class="st">"slack"</span>]</span>
<span id="cb3-16"><a href="#cb3-16" aria-hidden="true" tabindex="-1"></a>        zc <span class="op">=</span> (r <span class="op">*</span> km_each <span class="op">/</span> ZB33, x <span class="op">*</span> km_each <span class="op">/</span> ZB33)</span>
<span id="cb3-17"><a href="#cb3-17" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(n_units):              <span class="co"># cable node k+1, unit 1+n+k</span></span>
<span id="cb3-18"><a href="#cb3-18" aria-hidden="true" tabindex="-1"></a>            br.append(gs.Branch(k, k <span class="op">+</span> <span class="dv">1</span>, <span class="op">*</span>zc))</span>
<span id="cb3-19"><a href="#cb3-19" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(n_units):</span>
<span id="cb3-20"><a href="#cb3-20" aria-hidden="true" tabindex="-1"></a>            br.append(gs.Branch(k <span class="op">+</span> <span class="dv">1</span>, n_units <span class="op">+</span> <span class="dv">1</span> <span class="op">+</span> k, ur, ux))</span>
<span id="cb3-21"><a href="#cb3-21" aria-hidden="true" tabindex="-1"></a>        p <span class="op">+=</span> [<span class="fl">0.0</span>] <span class="op">*</span> n_units <span class="op">+</span> [<span class="fl">0.05</span>] <span class="op">*</span> n_units</span>
<span id="cb3-22"><a href="#cb3-22" aria-hidden="true" tabindex="-1"></a>        q <span class="op">+=</span> [<span class="fl">0.0</span>] <span class="op">*</span> n_units <span class="op">+</span> [<span class="fl">5.6</span> <span class="op">*</span> <span class="fl">0.12</span> <span class="op">/</span> <span class="dv">100</span>] <span class="op">*</span> n_units</span>
<span id="cb3-23"><a href="#cb3-23" aria-hidden="true" tabindex="-1"></a>        kinds <span class="op">+=</span> [<span class="st">"pq"</span>] <span class="op">*</span> (<span class="dv">2</span> <span class="op">*</span> n_units)</span>
<span id="cb3-24"><a href="#cb3-24" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> <span class="bu">len</span>(kinds)</span>
<span id="cb3-25"><a href="#cb3-25" aria-hidden="true" tabindex="-1"></a>    res <span class="op">=</span> gs.load_flow(gs.ybus(n, br), kinds, p, q, [<span class="fl">1.0</span>] <span class="op">*</span> n)</span>
<span id="cb3-26"><a href="#cb3-26" aria-hidden="true" tabindex="-1"></a>    fl <span class="op">=</span> gs.flows(res[<span class="st">"v"</span>], br)</span>
<span id="cb3-27"><a href="#cb3-27" aria-hidden="true" tabindex="-1"></a>    loss <span class="op">=</span> <span class="bu">sum</span>(f[<span class="st">"loss"</span>].real <span class="cf">for</span> f <span class="kw">in</span> fl)</span>
<span id="cb3-28"><a href="#cb3-28" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {<span class="st">"v_last"</span>: <span class="bu">abs</span>(res[<span class="st">"v"</span>][<span class="op">-</span><span class="dv">1</span>]), <span class="st">"loss_kw"</span>: <span class="fl">1e5</span> <span class="op">*</span> loss}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>one wind string (4 turbines, 1.1 km apart, 630 mm2) at full output
  model                         V at the far unit   losses kW
  turbine by turbine                       1.0169       200.6
  aggregated at half length                1.0162       203.3
  aggregated at a third                    1.0154       188.7
  at half length the losses agree within about 1 %; at a
  third they come out 6 % low - with turbines one span apart
  from the bus the loss-equivalent length is near half (a
  third holds for load spread evenly from the bus); the far
  turbine's terminal is within 0.1 % here, but on a long
  string it is checked with the detailed string, not the
  aggregate</code></pre>
<div id="exm-ch28-aggregate" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.5 (نیم یا یک‌سوم؟)</strong></span> <strong>پرسش.</strong> تلفِ رشته در سه مدل چیست و کدام طولِ معادل درست‌تر است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">200.6</span>، <span class="ltr" dir="ltr">203.3</span> و <span class="ltr" dir="ltr">188.7 kW</span>؛ نیمِ طول در حدودِ یک درصد درست است.</p>
<p><strong>تفسیر.</strong> با جریان‌های <span class="math inline">\(4I, 3I, 2I, I\)</span> در چهار بخش، تلف با <span class="math inline">\(16 + 9 + 4 + 1 = 30\)</span> متناسب است؛ واحدِ تجمیع‌شده با <span class="math inline">\(4I\)</span> همان تلف را در طولِ <span class="math inline">\(30/16 \times 1.1 = 2.06\,\text{km}\)</span> می‌دهد، نزدیکِ نیمِ <span class="ltr" dir="ltr">4.4 km</span>. «یک‌سوم» برای باری است که از خودِ شینه یکنواخت پخش باشد. مدلِ تجمیع‌شده برای نقطهٔ اتصال و کلِ نیروگاه درست است؛ پایانهٔ دورترین توربین در رشتهٔ بلند با مدلِ جزئی وارسی می‌شود. <strong>وارسی:</strong> <span class="math inline">\(2.06/4.4 = 0.47\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>طولِ معادلِ تلف برای سه توربینِ هم‌فاصله از یک دهانه دورتر از شینه؟</li>
<li>چرا ولتاژِ واحدِ تجمیع‌شده میانِ نخستین و آخرین توربین است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-a-quality" class="level3" data-number="28.2.6">
<h3 data-number="28.2.6" class="anchored" data-anchor-id="sec-ch28-a-quality"><span class="header-section-number">28.2.6</span> کیفیتِ بستهٔ ارسالی: وارسی پیش از مطالعه</h3>
<p><strong>ایده.</strong> بیشترِ خطاهای مطالعه از داده می‌آیند نه از روش: پایهٔ اشتباهِ امپدانس، یکای اشتباه، شمارِ ناهمخوان، طولی که با نقشه نمی‌خواند. چند وارسیِ ساده و خودکار پیش از هر اجرا این‌ها را می‌گیرد:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb5"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb5-1"><a href="#cb5-1" aria-hidden="true" tabindex="-1"></a>SHEET <span class="op">=</span> {   <span class="co"># a submitted data sheet with planted errors (teaching)</span></span>
<span id="cb5-2"><a href="#cb5-2" aria-hidden="true" tabindex="-1"></a>    <span class="st">"main transformer"</span>: <span class="bu">dict</span>(s_mva<span class="op">=</span><span class="fl">63.0</span>, uk_pct<span class="op">=</span><span class="fl">12.0</span>, base_mva<span class="op">=</span><span class="fl">100.0</span>),</span>
<span id="cb5-3"><a href="#cb5-3" aria-hidden="true" tabindex="-1"></a>    <span class="st">"line"</span>: <span class="bu">dict</span>(km_drawing<span class="op">=</span><span class="fl">7.06</span>, km_sheet<span class="op">=</span><span class="fl">7.60</span>, c_per_km<span class="op">=</span><span class="fl">9.0</span>, c_unit<span class="op">=</span><span class="st">"uF"</span>),</span>
<span id="cb5-4"><a href="#cb5-4" aria-hidden="true" tabindex="-1"></a>    <span class="st">"units"</span>: <span class="bu">dict</span>(wind_in_model<span class="op">=</span><span class="dv">13</span>, wind_on_one_line<span class="op">=</span><span class="dv">12</span>, mv_kv<span class="op">=</span><span class="fl">34.5</span>),</span>
<span id="cb5-5"><a href="#cb5-5" aria-hidden="true" tabindex="-1"></a>    <span class="st">"grid"</span>: <span class="bu">dict</span>(s_sc_max<span class="op">=</span><span class="fl">1500.0</span>, s_sc_min<span class="op">=</span><span class="fl">1700.0</span>, xr<span class="op">=</span><span class="fl">8.0</span>),</span>
<span id="cb5-6"><a href="#cb5-6" aria-hidden="true" tabindex="-1"></a>}</span>
<span id="cb5-7"><a href="#cb5-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb5-8"><a href="#cb5-8" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb5-9"><a href="#cb5-9" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> check_sheet(sh: <span class="bu">dict</span>) <span class="op">-&gt;</span> <span class="bu">list</span>[<span class="bu">tuple</span>[<span class="bu">str</span>, <span class="bu">bool</span>, <span class="bu">str</span>]]:</span>
<span id="cb5-10"><a href="#cb5-10" aria-hidden="true" tabindex="-1"></a>    t, ln <span class="op">=</span> sh[<span class="st">"main transformer"</span>], sh[<span class="st">"line"</span>]</span>
<span id="cb5-11"><a href="#cb5-11" aria-hidden="true" tabindex="-1"></a>    u, g <span class="op">=</span> sh[<span class="st">"units"</span>], sh[<span class="st">"grid"</span>]</span>
<span id="cb5-12"><a href="#cb5-12" aria-hidden="true" tabindex="-1"></a>    c_ok <span class="op">=</span> ln[<span class="st">"c_unit"</span>] <span class="op">==</span> <span class="st">"nF"</span> <span class="kw">or</span> ln[<span class="st">"c_per_km"</span>] <span class="op">&lt;</span> <span class="fl">0.05</span></span>
<span id="cb5-13"><a href="#cb5-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> [</span>
<span id="cb5-14"><a href="#cb5-14" aria-hidden="true" tabindex="-1"></a>        (<span class="st">"uk stated on own rating"</span>, t[<span class="st">"base_mva"</span>] <span class="op">==</span> t[<span class="st">"s_mva"</span>],</span>
<span id="cb5-15"><a href="#cb5-15" aria-hidden="true" tabindex="-1"></a>         <span class="ss">f"uk </span><span class="sc">{</span>t[<span class="st">'uk_pct'</span>]<span class="sc">}</span><span class="ss"> % on </span><span class="sc">{</span>t[<span class="st">'base_mva'</span>]<span class="sc">:.0f}</span><span class="ss"> MVA, not 63"</span>),</span>
<span id="cb5-16"><a href="#cb5-16" aria-hidden="true" tabindex="-1"></a>        (<span class="st">"line length agrees"</span>,</span>
<span id="cb5-17"><a href="#cb5-17" aria-hidden="true" tabindex="-1"></a>         <span class="bu">abs</span>(ln[<span class="st">"km_drawing"</span>] <span class="op">-</span> ln[<span class="st">"km_sheet"</span>]) <span class="op">&lt;</span> <span class="fl">0.05</span>,</span>
<span id="cb5-18"><a href="#cb5-18" aria-hidden="true" tabindex="-1"></a>         <span class="ss">f"</span><span class="sc">{</span>ln[<span class="st">'km_sheet'</span>]<span class="sc">}</span><span class="ss"> km sheet, </span><span class="sc">{</span>ln[<span class="st">'km_drawing'</span>]<span class="sc">}</span><span class="ss"> km drawing"</span>),</span>
<span id="cb5-19"><a href="#cb5-19" aria-hidden="true" tabindex="-1"></a>        (<span class="st">"line capacitance plausible"</span>, c_ok,</span>
<span id="cb5-20"><a href="#cb5-20" aria-hidden="true" tabindex="-1"></a>         <span class="ss">f"</span><span class="sc">{</span>ln[<span class="st">'c_per_km'</span>]<span class="sc">}</span><span class="ss"> </span><span class="sc">{</span>ln[<span class="st">'c_unit'</span>]<span class="sc">}</span><span class="ss">/km: 1,000 x too large"</span>),</span>
<span id="cb5-21"><a href="#cb5-21" aria-hidden="true" tabindex="-1"></a>        (<span class="st">"unit count agrees"</span>,</span>
<span id="cb5-22"><a href="#cb5-22" aria-hidden="true" tabindex="-1"></a>         u[<span class="st">"wind_in_model"</span>] <span class="op">==</span> u[<span class="st">"wind_on_one_line"</span>],</span>
<span id="cb5-23"><a href="#cb5-23" aria-hidden="true" tabindex="-1"></a>         <span class="ss">f"</span><span class="sc">{</span>u[<span class="st">'wind_in_model'</span>]<span class="sc">}</span><span class="ss"> in model, "</span></span>
<span id="cb5-24"><a href="#cb5-24" aria-hidden="true" tabindex="-1"></a>         <span class="ss">f"</span><span class="sc">{</span>u[<span class="st">'wind_on_one_line'</span>]<span class="sc">}</span><span class="ss"> on one-line"</span>),</span>
<span id="cb5-25"><a href="#cb5-25" aria-hidden="true" tabindex="-1"></a>        (<span class="st">"MV nominal voltage"</span>, u[<span class="st">"mv_kv"</span>] <span class="op">==</span> <span class="fl">33.0</span>,</span>
<span id="cb5-26"><a href="#cb5-26" aria-hidden="true" tabindex="-1"></a>         <span class="ss">f"</span><span class="sc">{</span>u[<span class="st">'mv_kv'</span>]<span class="sc">}</span><span class="ss"> kV, the plant is 33 kV"</span>),</span>
<span id="cb5-27"><a href="#cb5-27" aria-hidden="true" tabindex="-1"></a>        (<span class="st">"min below max"</span>, g[<span class="st">"s_sc_min"</span>] <span class="op">&lt;</span> g[<span class="st">"s_sc_max"</span>],</span>
<span id="cb5-28"><a href="#cb5-28" aria-hidden="true" tabindex="-1"></a>         <span class="ss">f"min </span><span class="sc">{</span>g[<span class="st">'s_sc_min'</span>]<span class="sc">:.0f}</span><span class="ss"> &gt; max </span><span class="sc">{</span>g[<span class="st">'s_sc_max'</span>]<span class="sc">:.0f}</span><span class="ss"> MVA"</span>),</span>
<span id="cb5-29"><a href="#cb5-29" aria-hidden="true" tabindex="-1"></a>        (<span class="st">"X/R plausible"</span>, <span class="dv">3</span> <span class="op">&lt;=</span> g[<span class="st">"xr"</span>] <span class="op">&lt;=</span> <span class="dv">20</span>, <span class="ss">f"X/R </span><span class="sc">{</span>g[<span class="st">'xr'</span>]<span class="sc">}</span><span class="ss">"</span>),</span>
<span id="cb5-30"><a href="#cb5-30" aria-hidden="true" tabindex="-1"></a>    ]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>checks on a submitted study data sheet (planted errors, teaching)
  check                          result   note
  uk stated on own rating        FAIL     uk 12.0 % on 100 MVA, not 63
  line length agrees             FAIL     7.6 km sheet, 7.06 km drawing
  line capacitance plausible     FAIL     9.0 uF/km: 1,000 x too large
  unit count agrees              FAIL     13 in model, 12 on one-line
  MV nominal voltage             FAIL     34.5 kV, the plant is 33 kV
  min below max                  FAIL     min 1700 &gt; max 1500 MVA
  X/R plausible                  pass
  6 of 7 checks fail; each would have cost a study run
  (or worse, passed into an approved result) - a submission
  is checked for units, bases, counts and consistency with
  the drawings before any study starts</code></pre>
<div id="exm-ch28-checks" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.6 (شش از هفت)</strong></span> <strong>پرسش.</strong> کدام خطای این برگهٔ داده بیشترین اثر را بر نتیجه دارد و چرا؟</p>
<p><strong>پاسخ.</strong> امپدانسِ ترانسفورماتور روی پایهٔ نادرست: <span class="ltr" dir="ltr">12 %</span> روی <span class="ltr" dir="ltr">100 MVA</span> به‌جای <span class="ltr" dir="ltr">63 MVA</span> یعنی واکنشیِ <span class="ltr" dir="ltr">0.12</span> به‌جای <span class="ltr" dir="ltr">0.19</span> پریونیت، که ولتاژها، توانِ واکنشی و جریانِ خطا را همه جابه‌جا می‌کند.</p>
<p><strong>تفسیر.</strong> ظرفیتِ خازنیِ هزار برابر هم خطرناک است (خط را به یک بانکِ خازنِ بزرگ بدل می‌کند)، ولی معمولاً آن‌قدر عجیب است که دیده می‌شود؛ خطای پایه عددی معقول می‌سازد و پنهان می‌ماند. هر بستهٔ ارسالی پیش از مطالعه از این وارسی‌ها می‌گذرد و نتیجه‌اش در سابقه می‌ماند. <strong>وارسی:</strong> <span class="math inline">\(0.12 \times 100/63 = 0.19\)</span>.</p>
</div>
<p><strong>خطاهای رایج.</strong></p>
<ul>
<li>پذیرفتنِ برگهٔ داده چون «سازنده داده است».</li>
<li>اصلاحِ یک عدد در مدل بی‌آن‌که برگهٔ داده و سابقهٔ تغییر هم اصلاح شود.</li>
</ul>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>امپدانسِ <span class="ltr" dir="ltr">12 %</span> روی <span class="ltr" dir="ltr">63 MVA</span> بر پایهٔ <span class="ltr" dir="ltr">100 MVA</span> چند است؟</li>
<li>یک وارسیِ دیگر پیشنهاد کنید که این برنامه ندارد.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-a-schedule" class="level3" data-number="28.2.7">
<h3 data-number="28.2.7" class="anchored" data-anchor-id="sec-ch28-a-schedule"><span class="header-section-number">28.2.7</span> برنامهٔ مطالعه به‌صورتِ شبکهٔ کارها</h3>
<p><strong>ایده.</strong> مطالعهٔ اتصال یک پروژهٔ کوچک است با مسیرِ بحرانیِ خودش (فصلِ ۲۲): هر مطالعه منتظرِ ورودی‌هایی است که دیگران می‌دهند. با مدت‌های آموزشی، روشِ مسیرِ بحرانی مدتِ کل، کارهای بحرانی و شناوریِ بقیه را می‌دهد:</p>
<pre class="text"><code>the study programme as a network of tasks (months, teaching)
  total: 12.5 months; critical path:
    data request
    network model (operator)
    steady-state studies
    dynamic RMS studies
    EMT studies
    report and check
    operator review
  slack of the tasks not on it (months):
    RMS models (OEM)                2.5
    EMT models (OEM)                2.5
    grid-end settings (operator)    4.0
    protection study                2.5
  if the EMT models arrive 3 months late: 13.0 months,
  the critical path then runs through them - the OEM's EMT
  model is ordered with the equipment, not after it</code></pre>
<div id="exm-ch28-schedule" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.7 (مدلِ <span class="ltr" dir="ltr">EMT</span> را با تجهیزات سفارش دهید)</strong></span> <strong>پرسش.</strong> مدتِ کلِ برنامه چیست و اگر مدل‌های <span class="ltr" dir="ltr">EMT</span> سه ماه دیر برسند چه می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">12.5</span> ماه؛ با تأخیر <span class="ltr" dir="ltr">13.0</span> ماه و مسیرِ بحرانی از مدل‌های <span class="ltr" dir="ltr">EMT</span> می‌گذرد.</p>
<p><strong>تفسیر.</strong> مسیرِ بحرانی از مدلِ شبکهٔ بهره‌بردار می‌گذرد؛ مدل‌های <span class="ltr" dir="ltr">EMT</span> <span class="ltr" dir="ltr">2.5</span> ماه شناوری دارند و تأخیرِ سه‌ماهه از آن می‌گذرد. درسِ مدیریتی: مدلِ <span class="ltr" dir="ltr">EMT</span> سازنده در قراردادِ خرید و همراهِ تجهیزات سفارش داده می‌شود، نه پس از آن (فصلِ ۳۹)، و درخواستِ مدلِ شبکه نخستین کارِ برنامه است. <strong>وارسی:</strong> <span class="math inline">\(1 + 3 + 1.5 + 2 + 2 + 1 + 2 = 12.5\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر مدلِ شبکه یک ماه زودتر برسد، مدتِ کل چه می‌شود؟</li>
<li>شناوریِ مطالعهٔ حفاظت چیست و چه معنایی دارد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch28-b" class="level2" data-number="28.3">
<h2 data-number="28.3" class="anchored" data-anchor-id="sec-ch28-b"><span class="header-section-number">28.3</span> ب. مطالعه‌های ماندگار و خطا</h2>
<section id="sec-ch28-b-loadflow" class="level3" data-number="28.3.1">
<h3 data-number="28.3.1" class="anchored" data-anchor-id="sec-ch28-b-loadflow"><span class="header-section-number">28.3.1</span> پخشِ بار با نیوتن–رافسون</h3>
<p><strong>ایده.</strong> پخشِ بار (به انگلیسی <span class="ltr" dir="ltr">load flow</span>) می‌پرسد: با توان‌هایی که واحدها تزریق می‌کنند و ولتاژِ منبعِ شبکه، ولتاژِ هر شینه چیست و از هر شاخه چه توانی می‌گذرد؟ شبکه با <strong>ماتریسِ ادمیتانسِ شینه</strong> <span class="math inline">\(\mathbf{Y}\)</span> توصیف می‌شود و توانِ تزریقی به شینهٔ <span class="math inline">\(k\)</span>:</p>
<p><span id="eq-ch28-powerflow"><span class="math display">\[
S_k = P_k + jQ_k = V_k \left(\sum_j Y_{kj} V_j\right)^{*}
\tag{28.2}\]</span></span></p>
<p>این معادله‌ها در ولتاژها ناخطی‌اند. روشِ <strong>نیوتن–رافسون</strong> (فصلِ ۳) از یک حدس شروع می‌کند، اختلافِ توانِ حساب‌شده و خواسته را می‌سازد، با ماتریسِ ژاکوبی زاویه‌ها و اندازه‌ها را اصلاح می‌کند و تکرار می‌کند تا اختلاف ناچیز شود. یک شینه <strong>مرجع</strong> (منبعِ شبکه) است، شینه‌های <span class="ltr" dir="ltr">PQ</span> توان را می‌دانند و ولتاژ را می‌جویند:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb8"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb8-1"><a href="#cb8-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> load_flow(y: np.ndarray, kind, p, q, v_set, tol: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1e-9</span>,</span>
<span id="cb8-2"><a href="#cb8-2" aria-hidden="true" tabindex="-1"></a>              max_iter: <span class="bu">int</span> <span class="op">=</span> <span class="dv">30</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb8-3"><a href="#cb8-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Newton-Raphson load flow in polar form. kind[k] is 'slack', 'pv'</span></span>
<span id="cb8-4"><a href="#cb8-4" aria-hidden="true" tabindex="-1"></a><span class="co">    or 'pq'; p, q are specified injections (generation positive, pu);</span></span>
<span id="cb8-5"><a href="#cb8-5" aria-hidden="true" tabindex="-1"></a><span class="co">    v_set holds the voltage magnitude of slack and pv buses."""</span></span>
<span id="cb8-6"><a href="#cb8-6" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> <span class="bu">len</span>(kind)</span>
<span id="cb8-7"><a href="#cb8-7" aria-hidden="true" tabindex="-1"></a>    live <span class="op">=</span> _energised(y, [k <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(n) <span class="cf">if</span> kind[k] <span class="op">==</span> <span class="st">"slack"</span>])</span>
<span id="cb8-8"><a href="#cb8-8" aria-hidden="true" tabindex="-1"></a>    pv <span class="op">=</span> [k <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(n) <span class="cf">if</span> kind[k] <span class="op">==</span> <span class="st">"pv"</span> <span class="kw">and</span> k <span class="kw">in</span> live]</span>
<span id="cb8-9"><a href="#cb8-9" aria-hidden="true" tabindex="-1"></a>    pq <span class="op">=</span> [k <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(n) <span class="cf">if</span> kind[k] <span class="op">==</span> <span class="st">"pq"</span> <span class="kw">and</span> k <span class="kw">in</span> live]</span>
<span id="cb8-10"><a href="#cb8-10" aria-hidden="true" tabindex="-1"></a>    pvpq <span class="op">=</span> pv <span class="op">+</span> pq</span>
<span id="cb8-11"><a href="#cb8-11" aria-hidden="true" tabindex="-1"></a>    vm <span class="op">=</span> np.array([(v_set[k] <span class="cf">if</span> kind[k] <span class="op">!=</span> <span class="st">"pq"</span> <span class="cf">else</span> <span class="fl">1.0</span>) <span class="cf">if</span> k <span class="kw">in</span> live <span class="cf">else</span> <span class="fl">0.0</span></span>
<span id="cb8-12"><a href="#cb8-12" aria-hidden="true" tabindex="-1"></a>                   <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(n)])</span>
<span id="cb8-13"><a href="#cb8-13" aria-hidden="true" tabindex="-1"></a>    va <span class="op">=</span> np.zeros(n)</span>
<span id="cb8-14"><a href="#cb8-14" aria-hidden="true" tabindex="-1"></a>    p, q <span class="op">=</span> np.asarray(p, <span class="bu">float</span>), np.asarray(q, <span class="bu">float</span>)</span>
<span id="cb8-15"><a href="#cb8-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> it <span class="kw">in</span> <span class="bu">range</span>(max_iter <span class="op">+</span> <span class="dv">1</span>):</span>
<span id="cb8-16"><a href="#cb8-16" aria-hidden="true" tabindex="-1"></a>        v <span class="op">=</span> vm <span class="op">*</span> np.exp(<span class="ot">1j</span> <span class="op">*</span> va)</span>
<span id="cb8-17"><a href="#cb8-17" aria-hidden="true" tabindex="-1"></a>        i <span class="op">=</span> y <span class="op">@</span> v</span>
<span id="cb8-18"><a href="#cb8-18" aria-hidden="true" tabindex="-1"></a>        s <span class="op">=</span> v <span class="op">*</span> np.conj(i)</span>
<span id="cb8-19"><a href="#cb8-19" aria-hidden="true" tabindex="-1"></a>        mis <span class="op">=</span> np.r_[p[pvpq] <span class="op">-</span> s.real[pvpq], q[pq] <span class="op">-</span> s.imag[pq]]</span>
<span id="cb8-20"><a href="#cb8-20" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> np.<span class="bu">max</span>(np.<span class="bu">abs</span>(mis)) <span class="op">&lt;</span> tol:</span>
<span id="cb8-21"><a href="#cb8-21" aria-hidden="true" tabindex="-1"></a>            <span class="cf">return</span> {<span class="st">"v"</span>: v, <span class="st">"s"</span>: s, <span class="st">"iterations"</span>: it}</span>
<span id="cb8-22"><a href="#cb8-22" aria-hidden="true" tabindex="-1"></a>        vn <span class="op">=</span> np.divide(v, vm, out<span class="op">=</span>np.zeros_like(v), where<span class="op">=</span>vm <span class="op">&gt;</span> <span class="dv">0</span>)</span>
<span id="cb8-23"><a href="#cb8-23" aria-hidden="true" tabindex="-1"></a>        ds_dva <span class="op">=</span> <span class="ot">1j</span> <span class="op">*</span> np.diag(v) <span class="op">@</span> np.conj(np.diag(i) <span class="op">-</span> y <span class="op">@</span> np.diag(v))</span>
<span id="cb8-24"><a href="#cb8-24" aria-hidden="true" tabindex="-1"></a>        ds_dvm <span class="op">=</span> (np.diag(v) <span class="op">@</span> np.conj(y <span class="op">@</span> np.diag(vn))</span>
<span id="cb8-25"><a href="#cb8-25" aria-hidden="true" tabindex="-1"></a>                  <span class="op">+</span> np.conj(np.diag(i)) <span class="op">@</span> np.diag(vn))</span>
<span id="cb8-26"><a href="#cb8-26" aria-hidden="true" tabindex="-1"></a>        jac <span class="op">=</span> np.block([</span>
<span id="cb8-27"><a href="#cb8-27" aria-hidden="true" tabindex="-1"></a>            [ds_dva.real[np.ix_(pvpq, pvpq)], ds_dvm.real[np.ix_(pvpq, pq)]],</span>
<span id="cb8-28"><a href="#cb8-28" aria-hidden="true" tabindex="-1"></a>            [ds_dva.imag[np.ix_(pq, pvpq)], ds_dvm.imag[np.ix_(pq, pq)]]])</span>
<span id="cb8-29"><a href="#cb8-29" aria-hidden="true" tabindex="-1"></a>        <span class="cf">try</span>:</span>
<span id="cb8-30"><a href="#cb8-30" aria-hidden="true" tabindex="-1"></a>            dx <span class="op">=</span> np.linalg.solve(jac, mis)</span>
<span id="cb8-31"><a href="#cb8-31" aria-hidden="true" tabindex="-1"></a>        <span class="cf">except</span> np.linalg.LinAlgError <span class="im">as</span> err:</span>
<span id="cb8-32"><a href="#cb8-32" aria-hidden="true" tabindex="-1"></a>            <span class="cf">raise</span> <span class="pp">RuntimeError</span>(<span class="st">"load flow did not converge"</span>) <span class="im">from</span> err</span>
<span id="cb8-33"><a href="#cb8-33" aria-hidden="true" tabindex="-1"></a>        va[pvpq] <span class="op">+=</span> dx[:<span class="bu">len</span>(pvpq)]</span>
<span id="cb8-34"><a href="#cb8-34" aria-hidden="true" tabindex="-1"></a>        vm[pq] <span class="op">+=</span> dx[<span class="bu">len</span>(pvpq):]</span>
<span id="cb8-35"><a href="#cb8-35" aria-hidden="true" tabindex="-1"></a>    <span class="cf">raise</span> <span class="pp">RuntimeError</span>(<span class="st">"load flow did not converge"</span>)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p><strong>مدلِ مطالعه.</strong> نیروگاهِ P از نقطهٔ اتصال تا واحدها در بیست‌ویک شینه (<a href="#fig-ch28-model" class="quarto-xref">شکل&nbsp;<span>28.2</span></a>): معادلِ تونن، خطِ <span class="ltr" dir="ltr">7.06 km</span>، دو ترانسفورماتورِ <span class="ltr" dir="ltr">63 MVA</span> با تپ، دو نیمهٔ شینهٔ <span class="ltr" dir="ltr">33 kV</span> و هشت فیدر. هر فیدر در <strong>نیمِ طولش</strong> مدل می‌شود (تولید در طولِ آن پخش است) و ترانسفورماتورهای واحدش تجمیع می‌شوند (<span class="ltr" dir="ltr">A-342</span>).</p>
<div id="fig-ch28-model" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch28-model-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch28-model.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch28-model-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;28.2: مدلِ مطالعهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> (بازبینیِ <span class="ltr" dir="ltr">C</span>): معادلِ تونن در دو حالت، نقطهٔ اتصال، خط، ترانسفورماتورهای اصلی با تپ، شینهٔ دوتکهٔ <span class="ltr" dir="ltr">33 kV</span> و هشت فیدرِ تجمیع‌شده. شبکه سمتِ راست است.
</figcaption>
</figure>
</div>
<div id="exm-ch28-twobus" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.8 (دو شینه با دست)</strong></span> <strong>پرسش.</strong> منبعِ <span class="ltr" dir="ltr">1.0</span> پریونیت از راهِ واکنشیِ <span class="math inline">\(x = 0.1\)</span> باری با <span class="math inline">\(P = 1\)</span> و <span class="math inline">\(Q = 0\)</span> را تغذیه می‌کند. ولتاژِ بار با دست و با برنامه چیست؟</p>
<p><strong>پاسخ.</strong> با ولتاژِ بار <span class="math inline">\(v\)</span> به‌عنوانِ مرجع، <span class="math inline">\(V_1 = v + j\,0.1/v\)</span> و <span class="math inline">\(|V_1| = 1\)</span>؛ پس <span class="math inline">\(v^4 - v^2 + 0.01 = 0\)</span> و <span class="math inline">\(v = 0.99494\)</span>. برنامه همین را تا نُه رقم می‌دهد (آزمونِ نخستِ پروندهٔ آزمونِ این فصل).</p>
<p><strong>تفسیر.</strong> حلِ دست‌نوشته فقط برای دو شینه شدنی است؛ ارزشش این است که برنامه را در موردی با پاسخِ معلوم می‌سنجد، پیش از آن‌که به بیست‌ویک شینه سپرده شود (<a href="03-mathematics.html" class="quarto-xref"><span>فصل 3</span></a>). <strong>وارسی:</strong> <span class="math inline">\(v^2 = (1 + \sqrt{0.96})/2 = 0.9899\)</span>.</p>
</div>
<p><strong>خطاهای رایج.</strong></p>
<ul>
<li>همگرا نشدنِ پخشِ بار را «خطای نرم‌افزار» دانستن: اغلب یعنی آن حالتِ کاری شدنی نیست (فروپاشیِ ولتاژ) یا داده غلط است.</li>
<li>رها کردنِ شینه‌های بی‌برق در مدل (یک فیدرِ خارج‌شده): ماتریس تکین می‌شود؛ برنامهٔ این فصل آن‌ها را جدا می‌کند.</li>
</ul>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا یک شینه باید «مرجع» باشد؟</li>
<li>با <span class="math inline">\(x = 0.2\)</span> و همان بار، ولتاژِ بار با دست؟</li>
<li>چرا فیدر در نیمِ طولش مدل می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-b-cases" class="level3" data-number="28.3.2">
<h3 data-number="28.3.2" class="anchored" data-anchor-id="sec-ch28-b-cases"><span class="header-section-number">28.3.2</span> حالت‌های پخشِ بار: کنترل‌کننده و تپ‌چنجر با هم</h3>
<p><strong>ایده.</strong> یک پخشِ بار یک عکس است؛ مطالعه <strong>حالت‌ها</strong> را می‌پوشاند: شبکهٔ بیشینه و کمینه، ولتاژِ منبع در لبه‌های بازه، توانِ کامل و صفر. در هر حالت دو کنترل با هم کار می‌کنند: کنترل‌کنندهٔ نیروگاه توانِ واکنشیِ نقطهٔ اتصال را صفر نگه می‌دارد (ضریبِ توانِ یک، مگر خواسته‌ای دیگر) و تپ‌چنجرِ ترانسفورماتورهای اصلی شینهٔ <span class="ltr" dir="ltr">33 kV</span> را نزدیکِ <span class="ltr" dir="ltr">1.00</span> پریونیت:</p>
<pre class="text"><code>load-flow cases at full output, Q = 0 at the POC (S0, teaching)
  grid  source   tap %   V POC   V MV-A   V unit max   unit q pu   loss MW
  max     0.95    -2.5   0.956    0.995        1.013       0.121      1.84
  max     1.00    +2.5   1.006    0.995        1.013       0.120      1.79
  max     1.05    +7.5   1.056    0.995        1.013       0.118      1.74
  min     0.95    -2.5   0.962    1.001        1.018       0.120      1.82
  min     1.00    +2.5   1.012    1.001        1.018       0.118      1.77
  min     1.05    +7.5   1.062    1.001        1.018       0.116      1.72
  night, units idle: POC gets +2.4 Mvar from cables and line, V POC 1.002
  the taps keep the 33 kV bus near 1.00 and the units inside
  their band in every case; the units supply about 12 % of
  their rating as reactive power just to cancel what the
  transformers and line absorb at full output</code></pre>
<div id="fig-ch28-voltages" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch28-voltages-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch28-voltages.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch28-voltages-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;28.3: نیم‌رخِ ولتاژ از نقطهٔ اتصال تا واحدها در توانِ کامل برای ولتاژِ منبعِ <span class="ltr" dir="ltr">0.95</span>، <span class="ltr" dir="ltr">1.00</span> و <span class="ltr" dir="ltr">1.05</span> پریونیت (شبکهٔ بیشینه): تپ‌ها شینهٔ <span class="ltr" dir="ltr">33 kV</span> را ثابت نگه می‌دارند.
</figcaption>
</figure>
</div>
<div id="exm-ch28-cases" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.9 (تپ کارِ ولتاژ را می‌کند، واحدها کارِ توانِ واکنشی را)</strong></span> <strong>پرسش.</strong> با ولتاژِ منبعِ <span class="ltr" dir="ltr">1.05</span> پریونیت در شبکهٔ بیشینه، تپ کجاست، ولتاژِ پایانهٔ واحدها چقدر است و واحدها چه سهمی از رتبه‌شان را توانِ واکنشی می‌دهند؟</p>
<p><strong>پاسخ.</strong> تپ <span class="ltr" dir="ltr">+7.5 %</span>؛ پایانه‌ها حداکثر <span class="ltr" dir="ltr">1.013</span>؛ واحدها <span class="ltr" dir="ltr">0.118</span> از رتبه.</p>
<p><strong>تفسیر.</strong> بی‌تپ، ولتاژِ منبعِ <span class="ltr" dir="ltr">1.05</span> تا پایانه‌ها می‌رسید و بالاتر می‌رفت؛ تپ آن را در ترانسفورماتورِ اصلی جذب می‌کند. واحدها حدودِ دوازده درصدِ رتبه‌شان را فقط برای جبرانِ توانِ واکنشی‌ای می‌دهند که ترانسفورماتورها و خط می‌کشند (<a href="#sec-ch28-b-reactive" class="quarto-xref"><span>بخش 28.3.3</span></a>). در شب، کابل‌ها و خط <span class="ltr" dir="ltr">2.4 Mvar</span> به نقطهٔ اتصال می‌فرستند (همان یافتهٔ فصلِ ۲۵). <strong>وارسی:</strong> <span class="math inline">\(1 + 6 \times 0.0125 = 1.075\)</span>؛ ولتاژِ <span class="ltr" dir="ltr">33 kV</span> در همهٔ حالت‌ها <span class="ltr" dir="ltr">0.995</span> تا <span class="ltr" dir="ltr">1.001</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ولتاژِ نقطهٔ اتصال در شبکهٔ کمینه کمی بالاتر است؟</li>
<li>اگر تپ‌چنجر روی <span class="ltr" dir="ltr">+10 %</span> گیر کند و منبع <span class="ltr" dir="ltr">0.95</span> باشد، چه انتظار دارید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-b-reactive" class="level3" data-number="28.3.3">
<h3 data-number="28.3.3" class="anchored" data-anchor-id="sec-ch28-b-reactive"><span class="header-section-number">28.3.3</span> ترازِ توانِ واکنشی و توانایی در نقطهٔ اتصال</h3>
<p><strong>ایده.</strong> توانِ واکنشیِ واحدها به نقطهٔ اتصال نمی‌رسد مگر پس از گذر از ترانسفورماتورهای واحد، کابل‌ها، ترانسفورماتورهای اصلی و خط؛ هر کدام سهمی می‌کشد (یا کابل‌ها می‌دهند). <strong>توانایی</strong> در نقطهٔ اتصال آن است که واحدها با حدِ جریانشان بدهند <strong>و</strong> ولتاژِ پایانه‌شان در بازه بماند (<span class="ltr" dir="ltr">0.90</span> تا <span class="ltr" dir="ltr">1.10</span> پریونیت):</p>
<pre class="text"><code>reactive balance at full output with Q = 0 at the POC (grid max, 1.00)
  units supply                        14.6 Mvar
  absorbed by unit transformers        5.1 Mvar
  absorbed by 33 kV cables            -1.7 Mvar
  absorbed by main transformers        9.9 Mvar
  absorbed by 132 kV line              1.3 Mvar
  delivered at the POC                 0.0 Mvar

reactive capability at the POC at full output (units inside 0.90-1.10 pu)
  grid  source   giving Mvar  (share)   absorbing Mvar  (share)
  max     0.95          46.1  (1.00)            -75.2  (0.78)
  max     1.00          46.3  (1.00)            -91.8  (1.00)
  max     1.05          48.2  (1.00)            -89.3  (1.00)
  min     0.95          46.3  (1.00)            -63.3  (0.62)
  min     1.00          47.3  (1.00)            -82.4  (0.87)
  min     1.05          40.4  (0.86)            -90.5  (1.00)
  share = part of the units' current limit usable before a
  terminal leaves its band; a teaching requirement of +/-33
  Mvar at 100 MW is met in every case; the least margin is
  in giving: 40 Mvar on the weak grid at 1.05, where unit
  terminals reach 1.10, and about 46 elsewhere - below the
  simpler estimate of ch 27 (56 Mvar), which left out the
  unit transformers</code></pre>
<div id="exm-ch28-reactive" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.10 (کجا گم می‌شود؟)</strong></span> <strong>پرسش.</strong> در توانِ کامل با <span class="math inline">\(Q = 0\)</span> در نقطهٔ اتصال، واحدها چه می‌دهند و کجا جذب می‌شود؟ کم‌حاشیه‌ترین حالتِ توانایی کدام است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">14.6 Mvar</span>: ترانسفورماتورهای اصلی <span class="ltr" dir="ltr">9.9</span>، ترانسفورماتورهای واحد <span class="ltr" dir="ltr">5.1</span>، خط <span class="ltr" dir="ltr">1.3</span>، و کابل‌ها <span class="ltr" dir="ltr">1.7</span> می‌دهند. کم‌حاشیه‌ترین: <span class="ltr" dir="ltr">40 Mvar</span> دادن در شبکهٔ ضعیف و ولتاژِ <span class="ltr" dir="ltr">1.05</span>، جایی که پایانه‌ها به <span class="ltr" dir="ltr">1.10</span> می‌رسند.</p>
<p><strong>تفسیر.</strong> یک الزامِ آموزشیِ <span class="ltr" dir="ltr">±33 Mvar</span> در <span class="ltr" dir="ltr">100 MW</span> در همهٔ حالت‌ها برآورده است؛ ولی عددِ ساده‌ترِ فصلِ ۲۷ (<span class="ltr" dir="ltr">56 Mvar</span>) خوش‌بین بود چون ترانسفورماتورهای واحد را نداشت. در جذب، محدودیت پایانه‌های کم‌ولتاژ است (سهمِ <span class="ltr" dir="ltr">0.62</span> در شبکهٔ ضعیف و <span class="ltr" dir="ltr">0.95</span>). اثرِ دما در <a href="#sec-ch28-f-envelope" class="quarto-xref"><span>بخش 28.7.1</span></a> می‌آید. <strong>وارسی:</strong> <span class="math inline">\(9.9 + 5.1 + 1.3 - 1.7 = 14.6\)</span>.</p>
</div>
<p><strong>خطاهای رایج.</strong></p>
<ul>
<li>جمع کردنِ توانِ واکنشیِ واحدها و گزارشِ آن به‌جای توانایی در نقطهٔ اتصال.</li>
<li>نادیده گرفتنِ حدِ ولتاژِ پایانه: واحد شاید جریان داشته باشد ولی ولتاژ اجازه ندهد.</li>
</ul>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ترانسفورماتورِ اصلی بیشترین توانِ واکنشی را می‌کشد؟</li>
<li>چرا در جذب، حالتِ «شبکهٔ ضعیف و ولتاژِ کم» محدودکننده است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-b-stability" class="level3" data-number="28.3.4">
<h3 data-number="28.3.4" class="anchored" data-anchor-id="sec-ch28-b-stability"><span class="header-section-number">28.3.4</span> پایداریِ ولتاژ، حساسیتِ شینه‌ها و حدِ تپ‌ها</h3>
<p><strong>منحنیِ <span class="ltr" dir="ltr">P-V</span>.</strong> پخشِ بار تا جایی جواب دارد که شبکه بتواند توان را برساند. اگر خروجیِ نیروگاه در مطالعه (نه در واقعیت) پله‌پله بالا برود، ولتاژِ نقطهٔ اتصال کم‌کم می‌افتد و سرانجام پخشِ بار دیگر جوابی ندارد: «دماغهٔ» منحنی، حدِ پایداریِ ولتاژِ اتصال است:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb11"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb11-1"><a href="#cb11-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> nose(grid: <span class="bu">str</span>, q_pu: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0</span>, step: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.05</span>) <span class="op">-&gt;</span> <span class="bu">list</span>:</span>
<span id="cb11-2"><a href="#cb11-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Raise the plant's output in steps (beyond its real size, as a</span></span>
<span id="cb11-3"><a href="#cb11-3" aria-hidden="true" tabindex="-1"></a><span class="co">    study does) until the load flow no longer solves; returns</span></span>
<span id="cb11-4"><a href="#cb11-4" aria-hidden="true" tabindex="-1"></a><span class="co">    (MW at the POC, POC voltage) points up to the last solution."""</span></span>
<span id="cb11-5"><a href="#cb11-5" aria-hidden="true" tabindex="-1"></a>    pts, x <span class="op">=</span> [], <span class="fl">0.0</span></span>
<span id="cb11-6"><a href="#cb11-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">while</span> <span class="va">True</span>:</span>
<span id="cb11-7"><a href="#cb11-7" aria-hidden="true" tabindex="-1"></a>        <span class="cf">try</span>:</span>
<span id="cb11-8"><a href="#cb11-8" aria-hidden="true" tabindex="-1"></a>            r <span class="op">=</span> src.solve({<span class="st">"wind"</span>: x, <span class="st">"pv"</span>: x}, q_pu, grid<span class="op">=</span>grid)</span>
<span id="cb11-9"><a href="#cb11-9" aria-hidden="true" tabindex="-1"></a>        <span class="cf">except</span> <span class="pp">RuntimeError</span>:</span>
<span id="cb11-10"><a href="#cb11-10" aria-hidden="true" tabindex="-1"></a>            <span class="cf">return</span> pts</span>
<span id="cb11-11"><a href="#cb11-11" aria-hidden="true" tabindex="-1"></a>        pts.append((r[<span class="st">"s_poc"</span>].real, r[<span class="st">"v"</span>][<span class="dv">1</span>]))</span>
<span id="cb11-12"><a href="#cb11-12" aria-hidden="true" tabindex="-1"></a>        x <span class="op">+=</span> step</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>P-V curves at the POC: output raised (in study only) until no solution
  grid     unit q   last solved MW   POC V there   margin over 100 MW
  max        0.00              226         0.896                2.3 x
  max        0.12              238         0.913                2.4 x
  min        0.00              197         0.860                2.0 x
  min        0.12              209         0.896                2.1 x
  the plant is far from the voltage-stability limit of its
  connection (about twice its size); the weak grid lowers
  the limit by about an eighth and the units' reactive power
  moves it out again - a study shows the margin,
  it does not assume it (a weak connection or a long line
  can bring the nose close to the plant's own output)</code></pre>
<div id="fig-ch28-nose" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch28-nose-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch28-nose.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch28-nose-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;28.4: منحنی‌های <span class="ltr" dir="ltr">P-V</span> در نقطهٔ اتصال: خروجی در مطالعه تا بی‌جوابیِ پخشِ بار بالا برده شده است، برای شبکهٔ قوی و ضعیف.
</figcaption>
</figure>
</div>
<div id="exm-ch28-nose" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.11 (دو برابرِ اندازه)</strong></span> <strong>پرسش.</strong> حدِ پایداریِ ولتاژ در شبکهٔ بیشینه و کمینه کجاست و حاشیه نسبت به <span class="ltr" dir="ltr">100 MW</span> چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">226</span> و <span class="ltr" dir="ltr">197 MW</span>؛ حدودِ <span class="ltr" dir="ltr">2.3</span> و <span class="ltr" dir="ltr">2.0</span> برابرِ اندازهٔ نیروگاه.</p>
<p><strong>تفسیر.</strong> نیروگاهِ P از حدِ اتصالش دور است؛ ولی اتصالِ ضعیف‌تر یا خطِ بلندتر دماغه را به خروجیِ خودِ نیروگاه نزدیک می‌کند، پس مطالعه حاشیه را نشان می‌دهد و فرضش نمی‌کند. توانِ واکنشیِ واحدها دماغه را دورتر می‌برد (<span class="ltr" dir="ltr">238</span> و <span class="ltr" dir="ltr">209 MW</span>). <strong>وارسی:</strong> ولتاژ در دماغه حدودِ <span class="ltr" dir="ltr">0.86</span> تا <span class="ltr" dir="ltr">0.91</span>، همان‌جا که منحنی تند می‌شود (<a href="#fig-ch28-nose" class="quarto-xref">شکل&nbsp;<span>28.4</span></a>).</p>
</div>
<p><strong>حساسیتِ شینه‌ها.</strong> ده مگاوار بیشتر از واحدها هر شینه را به اندازهٔ امپدانسِ میانِ آن و شبکه جابه‌جا می‌کند:</p>
<pre class="text"><code>voltage change at each bus for 10 Mvar more from the units (grid max)
  bus        V before   V after   dV per 10 Mvar %
  POC          1.0067    1.0133               0.66
  HV           1.0117    1.0200               0.82
  MV-A         1.0211    1.0386               1.75
  WS1 end      1.0237    1.0415               1.78
  WS1 units    1.0371    1.0594               2.23
  PVF3 units   1.0351    1.0572               2.21
  the same 10 Mvar moves the POC by about 0.7 % and the
  units' own terminals by more: the impedance between them
  adds up - a unit controller that 'sees' its terminal moves
  further than the POC does, which is why the plant
  controller, not the units, regulates the POC voltage</code></pre>
<p><strong>حدِ تپ‌ها.</strong> آیا تپ‌چنجر در همهٔ بازهٔ ولتاژِ شبکه شینهٔ <span class="ltr" dir="ltr">33 kV</span> را نگه می‌دارد؟</p>
<pre class="text"><code>can the taps hold the 33 kV bus at 1.00 +/- 0.0125? (grid min)
  source V   P 0 MW         P 50 MW        P 100 MW
      0.90   -10.0 % ok     -6.2 % ok     -7.5 % ok
      0.95    -5.0 % ok     -1.2 % ok     -2.5 % ok
      1.00    +0.0 % ok     +3.8 % ok     +2.5 % ok
      1.05    +5.0 % ok     +8.7 % ok     +7.5 % ok
      1.10   +10.0 % ok    +10.0 % OUT   +10.0 % OUT
  the taps hold the 33 kV bus everywhere but at the top of
  the grid's band with output: at 1.10 pu they reach their
  +10 % end stop and the bus rises out of band; there the
  units must absorb reactive power (or the tap range is
  widened) - the study names the remedy and the operator
  confirms how often the grid sits at 1.10</code></pre>
<div id="exm-ch28-taps" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.12 (سرِ بالای بازه)</strong></span> <strong>پرسش.</strong> در کدام حالت تپ‌ها به ته می‌رسند، و ده مگاوار در نقطهٔ اتصال و پایانهٔ واحدها چه تغییری می‌دهد؟</p>
<p><strong>پاسخ.</strong> ولتاژِ منبعِ <span class="ltr" dir="ltr">1.10</span> با خروجی: تپ <span class="ltr" dir="ltr">+10 %</span> و شینهٔ <span class="ltr" dir="ltr">33 kV</span> بیرون از بازه. ده مگاوار: <span class="ltr" dir="ltr">0.66 %</span> در نقطهٔ اتصال، <span class="ltr" dir="ltr">2.2 %</span> در پایانه‌ها.</p>
<p><strong>تفسیر.</strong> در سرِ بالای بازه واحدها باید توانِ واکنشی جذب کنند (یا بازهٔ تپ پهن‌تر شود)؛ بهره‌بردار می‌گوید شبکه چند وقت در <span class="ltr" dir="ltr">1.10</span> می‌نشیند. و چون پایانه‌ها سه برابرِ نقطهٔ اتصال جابه‌جا می‌شوند، تنظیمِ ولتاژِ نقطهٔ اتصال کارِ کنترل‌کنندهٔ نیروگاه است، نه کنترلِ محلیِ واحدها (<a href="#sec-ch28-f-interact" class="quarto-xref"><span>بخش 28.7.2</span></a>). <strong>وارسی:</strong> <span class="math inline">\(10/1{,}500 = 0.67\,\%\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا دماغهٔ منحنیِ <span class="ltr" dir="ltr">P-V</span> با توانِ واکنشیِ واحدها دورتر می‌رود؟</li>
<li>اگر شبکه زیاد در <span class="ltr" dir="ltr">1.10</span> پریونیت بنشیند، دو راه بگویید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-b-losses" class="level3" data-number="28.3.5">
<h3 data-number="28.3.5" class="anchored" data-anchor-id="sec-ch28-b-losses"><span class="header-section-number">28.3.5</span> تلف‌ها: مطالعه در برابرِ مدلِ انرژی</h3>
<p><strong>ایده.</strong> پخشِ بار تلفِ هر شاخه را می‌دهد. با چند نقطهٔ کار، منحنیِ تلفِ بار (<span class="math inline">\(\approx b\,P^2\)</span>) برازش می‌شود و تلفِ بی‌باریِ ترانسفورماتورها (همهٔ سال) به آن افزوده می‌شود. این همان چیزی است که مدلِ انرژیِ فصلِ ۱۵ با یک فرضِ ساده نوشته بود؛ مطالعه آن را وارسی می‌کند:</p>
<pre class="text"><code>electrical losses from the unit terminals to the POC (Q = 0 at the POC)
  units MW   load flow + no-load MW   model 15.1 MW
        20                     0.27            0.16
        40                     0.47            0.34
        60                     0.80            0.64
        80                     1.26            1.06
       100                     1.85            1.60
  fit: load losses = 1.66 x (P/100)^2 MW; no-load 199 kW all year
  a year of model 15.1's hourly output: 4.41 GWh lost;
  model 15.1 says 3.29 GWh
  the energy model's 1.5 % at 100 MW and 0.10 MW no-load
  are below the study's values: the unit transformers and
  the reactive current were not in them - the next model
  version takes the study's curve (a finding for ch 15/16)</code></pre>
<div id="fig-ch28-losses" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch28-losses-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch28-losses.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch28-losses-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;28.5: تلفِ برقی از پایانهٔ واحدها تا نقطهٔ اتصال: پخشِ بار (با تلفِ بی‌باری) در برابرِ فرمولِ مدلِ ۱۵٫۱.
</figcaption>
</figure>
</div>
<div id="exm-ch28-losses" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.13 (یک گیگاوات‌ساعتِ گم‌شده)</strong></span> <strong>پرسش.</strong> تلفِ سالانه به روشِ مطالعه و به روشِ مدلِ ۱۵٫۱ چیست و فرق از کجاست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">4.41</span> در برابرِ <span class="ltr" dir="ltr">3.29 GWh</span>؛ حدودِ <span class="ltr" dir="ltr">1.1 GWh</span> در سال (نزدیکِ <span class="ltr" dir="ltr">0.4 %</span> انرژی).</p>
<p><strong>تفسیر.</strong> مدلِ انرژی ترانسفورماتورهای واحد (بی‌باری و بار) و جریانِ واکنشی را نداشت. یافته به فصل‌های ۱۵ و ۱۶ برمی‌گردد: نسخهٔ بعدیِ مدلِ انرژی منحنیِ مطالعه را می‌گیرد و بودجهٔ عدمِ قطعیت سهمی کوچک‌تر برای این قلم می‌خواهد. <strong>وارسی:</strong> <span class="math inline">\(1.66 \times 10^{-4} \times \sum P^2\)</span> به‌اضافهٔ <span class="math inline">\(0.199 \times 8{,}760 = 1.74\,\text{GWh}\)</span> بی‌باری.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تلفِ بار در <span class="ltr" dir="ltr">80 %</span> توان چه کسری از تلف در توانِ کامل است؟</li>
<li>چرا تلفِ بی‌باری در ساعت‌های بی‌تولید هم شمرده می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-b-sc" class="level3" data-number="28.3.6">
<h3 data-number="28.3.6" class="anchored" data-anchor-id="sec-ch28-b-sc"><span class="header-section-number">28.3.6</span> اتصالِ کوتاه: شبکه و مبدل‌ها</h3>
<p><strong>ایده.</strong> جریانِ اتصالِ کوتاه با روشِ <strong>منبعِ ولتاژِ معادل</strong> (<span class="ltr" dir="ltr">STD-131</span>) حساب می‌شود: ولتاژِ پیش از خطا با ضریبِ <span class="math inline">\(c\)</span> (برای بیشینه بزرگ‌تر از یک) پشتِ امپدانسِ دیده‌شده از جای خطا. مبدل‌ها ماشین نیستند؛ جریانِ خطایشان را <strong>کنترل</strong> می‌سازد و محدود می‌کند (حدودِ <span class="ltr" dir="ltr">1.1</span> تا <span class="ltr" dir="ltr">1.2</span> برابرِ نامی)، پس در مدل <strong>منبعِ جریان</strong> می‌شوند:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb16"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb16-1"><a href="#cb16-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> fault_current(zb: np.ndarray, k: <span class="bu">int</span>, c: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.1</span>,</span>
<span id="cb16-2"><a href="#cb16-2" aria-hidden="true" tabindex="-1"></a>                  sources<span class="op">=</span>()) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb16-3"><a href="#cb16-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Three-phase bolted fault at bus k (pu): the voltage source c of</span></span>
<span id="cb16-4"><a href="#cb16-4" aria-hidden="true" tabindex="-1"></a><span class="co">    the network behind the bus impedance matrix zb, plus converters as</span></span>
<span id="cb16-5"><a href="#cb16-5" aria-hidden="true" tabindex="-1"></a><span class="co">    current sources (bus, current pu) that inject reactive current</span></span>
<span id="cb16-6"><a href="#cb16-6" aria-hidden="true" tabindex="-1"></a><span class="co">    (lagging the pre-fault voltage) during the fault."""</span></span>
<span id="cb16-7"><a href="#cb16-7" aria-hidden="true" tabindex="-1"></a>    z_kk <span class="op">=</span> zb[k, k]</span>
<span id="cb16-8"><a href="#cb16-8" aria-hidden="true" tabindex="-1"></a>    v_open <span class="op">=</span> c <span class="op">+</span> <span class="bu">sum</span>(zb[k, j] <span class="op">*</span> (<span class="op">-</span><span class="ot">1j</span> <span class="op">*</span> i_j) <span class="cf">for</span> j, i_j <span class="kw">in</span> sources)</span>
<span id="cb16-9"><a href="#cb16-9" aria-hidden="true" tabindex="-1"></a>    i_grid <span class="op">=</span> c <span class="op">/</span> z_kk</span>
<span id="cb16-10"><a href="#cb16-10" aria-hidden="true" tabindex="-1"></a>    i_total <span class="op">=</span> v_open <span class="op">/</span> z_kk</span>
<span id="cb16-11"><a href="#cb16-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {<span class="st">"grid"</span>: <span class="bu">abs</span>(i_grid), <span class="st">"converters"</span>: <span class="bu">abs</span>(i_total) <span class="op">-</span> <span class="bu">abs</span>(i_grid),</span>
<span id="cb16-12"><a href="#cb16-12" aria-hidden="true" tabindex="-1"></a>            <span class="st">"total"</span>: <span class="bu">abs</span>(i_total)}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>three-phase fault currents (kA), converters as 1.1 pu current sources
  bus      kV    max: grid  converters  total    min: grid only   rating
  POC       132        7.21        0.59   7.79             3.93     31.5
  HV        132        5.76        0.58   6.34             3.41     31.5
  MV-A       33        7.01        1.53   8.54             5.48     25.0
  WS1 end    33        6.51        1.45   7.96             5.14     25.0
  the converters add little at 132 kV and more at 33 kV,
  where they sit close; switchgear is checked with the
  maximum (c 1.1 and every source), protection reach and
  sensitivity with the minimum (c 1.0, converters left out
  because their fault current is controlled, not physical)</code></pre>
<div id="fig-ch28-faults" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch28-faults-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch28-faults.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch28-faults-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;28.6: جریانِ اتصالِ کوتاهِ سه‌فاز در چهار شینه: سهمِ شبکه و سهمِ مبدل‌ها در حالتِ بیشینه، و حالتِ کمینه فقط با شبکه.
</figcaption>
</figure>
</div>
<div id="exm-ch28-sc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.14 (بیشینه برای رتبه، کمینه برای حفاظت)</strong></span> <strong>پرسش.</strong> جریانِ خطا در شینهٔ <span class="ltr" dir="ltr">MV-A</span> در حالتِ بیشینه و کمینه چیست و با رتبهٔ <span class="ltr" dir="ltr">25 kA</span> چه نسبتی دارد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">8.54 kA</span> بیشینه (<span class="ltr" dir="ltr">7.01</span> از شبکه و <span class="ltr" dir="ltr">1.53</span> از مبدل‌ها)؛ <span class="ltr" dir="ltr">5.48 kA</span> کمینه؛ هر دو بسیار زیرِ <span class="ltr" dir="ltr">25 kA</span>.</p>
<p><strong>تفسیر.</strong> سهمِ مبدل‌ها در <span class="ltr" dir="ltr">132 kV</span> کوچک است و در <span class="ltr" dir="ltr">33 kV</span>، که نزدیک‌ترند، بزرگ‌تر. در حالتِ کمینه سهمِ مبدل‌ها کنار گذاشته می‌شود چون کنترل‌شده است، نه فیزیکی، و حفاظت نباید روی آن حساب کند (<a href="#sec-ch28-e-lowfault" class="quarto-xref"><span>بخش 28.6.3</span></a>). عددها با حفاظتِ فصلِ ۲۶ و رتبه‌های فصلِ ۲۴ می‌خوانند. <strong>وارسی:</strong> <span class="math inline">\(1.1 \times 1{,}500/(\sqrt{3} \times 132) = 7.22\,\text{kA}\)</span> در نقطهٔ اتصال، نزدیکِ <span class="ltr" dir="ltr">7.21</span>.</p>
<p><strong>قراردادِ این مدل.</strong> در این مدلِ آموزشی امپدانسِ شبکه از خودِ <span class="math inline">\(S_\text{sc}\)</span> ساخته می‌شود و ضریبِ <span class="math inline">\(c\)</span> سپس روی ولتاژ می‌نشیند. اگر <span class="math inline">\(S_\text{sc}\)</span> همان توانِ اتصالِ کوتاهِ اعلام‌شدهٔ بهره‌بردار باشد، <span class="ltr" dir="ltr">STD-131</span> امپدانسِ شبکه را با ضریبِ <span class="math inline">\(c\)</span> در خودش تعریف می‌کند (<span class="math inline">\(Z_\text{Q} = c\,U_\text{n}^2/S''_\text{kQ}\)</span>)؛ آن‌گاه سهمِ شبکه در نقطهٔ اتصال همان <span class="ltr" dir="ltr">6.56 kA</span> است (<a href="#exm-ch28-thevenin" class="quarto-xref">مثال&nbsp;<span>28.2</span></a>)، نه <span class="ltr" dir="ltr">7.21 kA</span>. پس عددهای بیشینهٔ این جدول حدودِ <span class="ltr" dir="ltr">10 %</span> محافظه‌کارانه‌اند: برای سنجشِ تجهیز بی‌خطرند، اما در مطالعهٔ واقعی تعریفِ عددِ اعلام‌شده را از بهره‌بردار بپرسید.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>جریانِ خطای <span class="ltr" dir="ltr">132 kV</span> برای <span class="ltr" dir="ltr">1,200 MVA</span>، با و بی <span class="math inline">\(c = 1.1\)</span>؟</li>
<li>چرا مبدل در مدلِ اتصالِ کوتاه منبعِ جریان است، نه منبعِ ولتاژ پشتِ امپدانس؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-b-protection" class="level3" data-number="28.3.7">
<h3 data-number="28.3.7" class="anchored" data-anchor-id="sec-ch28-b-protection"><span class="header-section-number">28.3.7</span> حفاظتِ خط با تغذیهٔ دوسویه</h3>
<p><strong>ایده.</strong> رلهٔ دیستانس امپدانسِ تا جای خطا را از ولتاژ و جریانِ محلِ خودش می‌سنجد. اگر خطا از راهِ مقاومتِ <span class="math inline">\(R_\text{f}\)</span> باشد و سرِ دیگر هم به همان مقاومت جریان بدهد، رله امپدانسی بزرگ‌تر از واقعی می‌بیند:</p>
<p><span id="eq-ch28-apparent"><span class="math display">\[
Z_\text{app} = z_\text{f} + R_\text{f}\left(1 + \frac{I_\text{remote}}{I_\text{local}}\right)
\tag{28.3}\]</span></span></p>
<p>برای خطِ نیروگاهِ P، جریانِ دو سر بسیار نابرابر است: شبکه چند هزار آمپر می‌دهد و نیروگاه، با مبدل‌ها، کمی بیش از بارِ کامل:</p>
<pre class="text"><code>a fault half-way along the 132 kV line through a resistance R_f:
  impedance seen by the distance relay at each end (ohm, primary)
  current into the fault: grid 6561 A, plant 588 A (full-load current 437 A)
  R_f ohm   grid end R + jX       seen?   plant end R + jX      seen?
      0.0     0.42  +1.41j     yes        0.42  +1.41j    yes
      1.0     1.51  +1.40j     yes       12.50  +2.80j    NO
      2.0     2.60  +1.39j     yes       24.57  +4.18j    NO
      5.0     5.87  +1.36j     yes       60.79  +8.33j    NO
  zone 1: X up to 2.26 ohm, R up to 10 ohm (teaching)
  the grid end sees each fault; the plant end sees only the
  bolted one - the grid's infeed multiplies the fault
  resistance about twelve times, and the plant's fault
  current is barely above full load: the line needs a
  differential scheme or an intertrip to clear its plant end</code></pre>
<div id="fig-ch28-rx" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch28-rx-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch28-rx.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch28-rx-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;28.7: صفحهٔ <span class="ltr" dir="ltr">R-X</span> رله‌های دیستانسِ دو سرِ خط برای خطای میانهٔ خط از راهِ <span class="ltr" dir="ltr">0</span>، <span class="ltr" dir="ltr">1</span>، <span class="ltr" dir="ltr">2</span> و <span class="ltr" dir="ltr">5</span> اهم، با ناحیهٔ ۱ (آموزشی)؛ نقطه‌های سرِ نیروگاه بالای <span class="ltr" dir="ltr">40</span> اهم در لبه کشیده شده‌اند.
</figcaption>
</figure>
</div>
<div id="exm-ch28-infeed" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.15 (سری که نمی‌بیند)</strong></span> <strong>پرسش.</strong> با خطای یک‌اهمی در میانهٔ خط، رله‌های دو سر چه امپدانسی می‌بینند و کدام در ناحیهٔ ۱ است؟</p>
<p><strong>پاسخ.</strong> سرِ شبکه <span class="math inline">\(1.51 + j1.40\)</span> اهم، در ناحیه؛ سرِ نیروگاه <span class="math inline">\(12.5 + j2.8\)</span> اهم، بیرون.</p>
<p><strong>تفسیر.</strong> جریانِ زیادِ شبکه مقاومتِ خطا را از دیدِ سرِ نیروگاه حدودِ دوازده برابر می‌کند، و جریانِ خطای نیروگاه (<span class="ltr" dir="ltr">588 A</span>) فقط <span class="ltr" dir="ltr">1.35</span> برابرِ بارِ کامل است: نه دیستانس و نه جریانِ زیاد آن را مطمئن نمی‌بیند. پس خط <strong>حفاظتِ دیفرانسیل</strong> یا <strong>قطعِ متقابل</strong> (به انگلیسی <span class="ltr" dir="ltr">intertrip</span>) می‌خواهد تا سرِ نیروگاهش هم باز شود؛ این تصمیم در مرزِ مشترک با بهره‌بردار گرفته می‌شود (فصلِ ۲۶، <span class="ltr" dir="ltr">REQ-G19</span>). <strong>وارسی:</strong> <span class="math inline">\(1 + 6{,}561/588 = 12.2\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با مقاومتِ خطای <span class="ltr" dir="ltr">2</span> اهم و نسبتِ تغذیهٔ ۱۰، رله چه مقاومتی می‌بیند؟</li>
<li>چرا سرِ شبکه کمتر از سرِ نیروگاه فریب می‌خورد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-b-earth" class="level3" data-number="28.3.8">
<h3 data-number="28.3.8" class="anchored" data-anchor-id="sec-ch28-b-earth"><span class="header-section-number">28.3.8</span> خطای زمین، جریانِ قله و بازبستِ خودکار</h3>
<p><strong>خطای تک‌فاز و ستاره‌های زمین‌شده.</strong> جریانِ خطای فاز به زمین از امپدانس‌های دنباله‌ای ساخته می‌شود (<span class="math inline">\(Z_2 = Z_1\)</span>):</p>
<p><span id="eq-ch28-earth"><span class="math display">\[
I_\text{1ph} = \frac{3c}{Z_1 + Z_2 + Z_0}
\tag{28.4}\]</span></span></p>
<p>ترانسفورماتورهای اصلیِ نیروگاه (<span class="ltr" dir="ltr">YNd11</span>) ستارهٔ زمین‌شده در سمتِ <span class="ltr" dir="ltr">132 kV</span> دارند: یک <strong>منبعِ دنبالهٔ صفر</strong> که حتی وقتی نیروگاه چیزی تولید نمی‌کند در مدار است (<span class="ltr" dir="ltr">A-346</span>: نسبت‌های دنبالهٔ صفر آموزشی‌اند):</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb19"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb19-1"><a href="#cb19-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> earth_fault(z1: <span class="bu">complex</span>, z0: <span class="bu">complex</span>, c: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.1</span>) <span class="op">-&gt;</span> <span class="bu">complex</span>:</span>
<span id="cb19-2"><a href="#cb19-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Single-phase-to-earth fault current (pu) from sequence impedances</span></span>
<span id="cb19-3"><a href="#cb19-3" aria-hidden="true" tabindex="-1"></a><span class="co">    at the fault: 3 c / (Z1 + Z2 + Z0), with Z2 = Z1."""</span></span>
<span id="cb19-4"><a href="#cb19-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="dv">3</span> <span class="op">*</span> c <span class="op">/</span> (<span class="dv">2</span> <span class="op">*</span> z1 <span class="op">+</span> z0)</span>
<span id="cb19-5"><a href="#cb19-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb19-6"><a href="#cb19-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb19-7"><a href="#cb19-7" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> par(a: <span class="bu">complex</span>, b: <span class="bu">complex</span>) <span class="op">-&gt;</span> <span class="bu">complex</span>:</span>
<span id="cb19-8"><a href="#cb19-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> a <span class="op">*</span> b <span class="op">/</span> (a <span class="op">+</span> b)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>single-phase fault at the POC (grid max; sequence ratios teaching, A-346)
  case                                   I fault kA   in plant neutrals
  plant transformers' stars unearthed          6.19             0.00 kA
  both stars earthed (YNd11 as built)          7.50             3.06 kA
  the plant's earthed stars are a zero-sequence source even
  when the plant produces nothing: they raise the earth-fault
  current at the POC and carry part of it in their neutrals
  for faults on the operator's network - the operator's
  earth-fault relays and the plant's neutral and transformer
  ratings are checked with them (data the operator needs)</code></pre>
<div id="exm-ch28-earth" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.16 (نیروگاهی که خاموش است ولی جریان می‌دهد)</strong></span> <strong>پرسش.</strong> ستاره‌های زمین‌شدهٔ نیروگاه جریانِ خطای تک‌فازِ نقطهٔ اتصال را چقدر تغییر می‌دهند و چقدر از آن در نول‌هایشان می‌گذرد؟</p>
<p><strong>پاسخ.</strong> از <span class="ltr" dir="ltr">6.19</span> به <span class="ltr" dir="ltr">7.50 kA</span> (حدودِ <span class="ltr" dir="ltr">21 %</span>)؛ <span class="ltr" dir="ltr">3.06 kA</span> در نول‌ها.</p>
<p><strong>تفسیر.</strong> رله‌های خطای زمینِ بهره‌بردار و رتبهٔ نول و ترانسفورماتورِ نیروگاه با این سهم وارسی می‌شوند؛ این همان داده‌ای است که بهره‌بردار از نیروگاه می‌خواهد (<span class="ltr" dir="ltr">REQ-G18</span>، <span class="ltr" dir="ltr">REQ-G19</span>) و فصلِ ۲۶ در هماهنگی به کار برد. <strong>وارسی:</strong> <span class="math inline">\(3 \times 1.1/|2 z_1 + z_0| \times 437 = 7.5\,\text{kA}\)</span> با پایهٔ <span class="math inline">\(437\,\text{A}\)</span>.</p>
</div>
<p><strong>جریانِ قله.</strong> کلید باید روی <strong>قلهٔ</strong> نخستین سیکل هم بسته شود، نه فقط مقدارِ مؤثر را قطع کند. با تقریبِ معمولِ ضریبِ قله <span class="math inline">\(\kappa = 1.02 + 0.98\,e^{-3R/X}\)</span>:</p>
<pre class="text"><code>peak (first-cycle) fault current against the making rating
  bus     I_k kA   X/R    kappa   i_p kA   making rating kA
  POC       7.79    8.0    1.69     18.7               80.0
  MV-A      8.54   14.0    1.81     21.9               63.0
  kappa from the usual approximation 1.02 + 0.98 exp(-3 R/X);
  a breaker must close onto the peak, not only break the rms
  value - both are far inside the teaching ratings here</code></pre>
<p><strong>بازبستِ خودکار.</strong> پس از خطای گذرا، سرِ شبکهٔ خط پس از یک <strong>زمانِ مرده</strong> دوباره می‌بندد. نیروگاه باید پیش از آن جدا شده باشد، وگرنه جزیره‌ای که فرکانسش رانده با زاویهٔ نادرست به شبکه بسته می‌شود:</p>
<pre class="text"><code>auto-reclose of the 132 kV line against the plant's trip on loss of grid
  (island frequency drifting 2 Hz/s, teaching)
  dead time s   plant trips in s           margin s   at reclose
          0.3    0.15 intertrip             +0.15   off in time
          0.3    0.60 passive relays        -0.30   32 deg out of phase
          0.5    0.15 intertrip             +0.35   off in time
          0.5    0.60 passive relays        -0.10   90 deg out of phase
          1.0    0.15 intertrip             +0.85   off in time
          1.0    0.60 passive relays        +0.40   off in time
  the plant must be off before the line closes again, with
  margin; with passive relays a fast reclose (0.3-0.5 s)
  catches it still connected and closes out of phase - the
  intertrip (or a longer dead time agreed with the operator)
  is the study's answer, coordinated with ch 26's protection</code></pre>
<div id="exm-ch28-reclose" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.17 (نود درجه بیرون از فاز)</strong></span> <strong>پرسش.</strong> با زمانِ مردهٔ <span class="ltr" dir="ltr">0.5 s</span> و رله‌های غیرفعالی که در <span class="ltr" dir="ltr">0.6 s</span> قطع می‌کنند، چه رخ می‌دهد؟</p>
<p><strong>پاسخ.</strong> نیروگاه هنوز وصل است و خط در زاویهٔ حدودِ <span class="ltr" dir="ltr">90</span> درجه بسته می‌شود.</p>
<p><strong>تفسیر.</strong> بستن در نود درجه ضربهٔ توان و گشتاورِ بزرگی می‌دهد (<a href="#sec-ch28-e-resync" class="quarto-xref"><span>بخش 28.6.4</span></a>). پاسخِ مطالعه قطعِ متقابل است (<span class="ltr" dir="ltr">0.15 s</span>) یا زمانِ مردهٔ بلندتری که با بهره‌بردار توافق شود، هماهنگ با حفاظتِ فصلِ ۲۶. <strong>وارسی:</strong> <span class="math inline">\(360 \times \tfrac{1}{2} \times 2 \times 0.5^2 = 90\)</span> درجه.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="math inline">\(\kappa\)</span> برای <span class="math inline">\(X/R = 10\)</span>؟</li>
<li>چرا ستارهٔ زمین‌شده حتی بی‌تولید جریانِ خطا می‌دهد؟</li>
<li>زاویه پس از <span class="ltr" dir="ltr">0.3 s</span> با رانشِ <span class="ltr" dir="ltr">2 Hz/s</span>؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-b-validation" class="level3" data-number="28.3.9">
<h3 data-number="28.3.9" class="anchored" data-anchor-id="sec-ch28-b-validation"><span class="header-section-number">28.3.9</span> اعتبارسنجیِ مدلِ ماندگار با اسکادا</h3>
<p><strong>ایده.</strong> پس از راه‌اندازی، مدلِ پخشِ بار با عکس‌های اسکادا سنجیده می‌شود: با توان‌ها و تپِ ثبت‌شده، مدل ولتاژِ <span class="ltr" dir="ltr">33 kV</span> و توانِ واکنشیِ نقطهٔ اتصال را می‌سازد و با اندازه‌گیری مقایسه می‌شود. معیارهای پذیرش پیش از مقایسه نوشته می‌شوند:</p>
<pre class="text"><code>load flow against six SCADA snapshots (synthetic 'measured' values)
  snap   P POC MW   V MV meas   V MV model   dV %    Q POC meas  model   check
     1       16.9       1.017        1.017   -0.03          8.1    8.0   ok
     2       49.6       1.026        1.027   +0.09          5.3    4.7   ok
     3       81.9       1.020        1.019   -0.13         -1.9   -2.1   ok
     4      100.3       1.011        1.037   +2.56         -8.1   -6.9   CHECK
     5       35.7       1.006        1.006   +0.05          6.0    5.7   ok
     6       77.9       0.998        0.998   +0.05         -1.8   -1.9   ok
  teaching acceptance: 33 kV voltage within 1 %, Q within 2 Mvar;
  snapshot 4 fails on voltage only: the model is right, the
  SCADA tap reading is two steps behind the real tap - a
  validation finds data errors as often as model errors</code></pre>
<div id="exm-ch28-validation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.18 (مدل درست، داده نادرست)</strong></span> <strong>پرسش.</strong> عکسِ ۴ در ولتاژ <span class="ltr" dir="ltr">2.56 %</span> اختلاف دارد ولی در توانِ واکنشی نه. چه نتیجه‌ای می‌گیرید؟</p>
<p><strong>پاسخ.</strong> اختلافی که فقط در ولتاژِ پشتِ ترانسفورماتور است و با دو پلهٔ تپ (<span class="ltr" dir="ltr">2.5 %</span>) می‌خواند، تپِ ثبت‌شده را مشکوک می‌کند، نه مدل را؛ واقعاً قرائتِ اسکادا دو پله عقب بود.</p>
<p><strong>تفسیر.</strong> اعتبارسنجی همان‌قدر خطای داده پیدا می‌کند که خطای مدل؛ پیش از «اصلاحِ» مدل، داده‌ای که آن را تغذیه کرده وارسی می‌شود. یافته به سیگنال‌های اسکادا (فصل‌های ۳۴ و ۳۵) برمی‌گردد. <strong>وارسی:</strong> <span class="math inline">\(2 \times 1.25 = 2.5\,\%\)</span>، نزدیکِ <span class="ltr" dir="ltr">2.56 %</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا معیارِ پذیرش پیش از مقایسه نوشته می‌شود؟</li>
<li>اختلافی که در همهٔ عکس‌ها یکسان است چه چیزی را نشان می‌دهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-b-locus" class="level3" data-number="28.3.10">
<h3 data-number="28.3.10" class="anchored" data-anchor-id="sec-ch28-b-locus"><span class="header-section-number">28.3.10</span> مطالعهٔ هارمونیک با مکانِ امپدانسِ شبکه</h3>
<p><strong>ایده.</strong> امپدانسِ هارمونیکیِ شبکه در نقطهٔ اتصال یک عدد نیست: با هر خط و خازن و ژنراتوری که در شبکه وارد و خارج می‌شود تغییر می‌کند. بهره‌بردار به‌جای یک عدد، برای هر مرتبه یک <strong>مکان</strong> (به انگلیسی <span class="ltr" dir="ltr">impedance locus</span>) می‌دهد: ناحیه‌ای در صفحهٔ <span class="ltr" dir="ltr">R-X</span> که همهٔ حالت‌های شبکه درونِ آن‌اند. مطالعه بدترین نقطهٔ این ناحیه را برای امپدانسِ موازیِ شبکه و نیروگاه می‌جوید:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb24"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb24-1"><a href="#cb24-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> worst_on_locus(z_plant: <span class="bu">complex</span>, z1: <span class="bu">complex</span>, h: <span class="bu">int</span>, k_max: <span class="bu">float</span> <span class="op">=</span> <span class="fl">3.0</span>,</span>
<span id="cb24-2"><a href="#cb24-2" aria-hidden="true" tabindex="-1"></a>                   ang<span class="op">=</span>(<span class="op">-</span><span class="fl">75.0</span>, <span class="fl">85.0</span>), n: <span class="bu">int</span> <span class="op">=</span> <span class="dv">120</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>:</span>
<span id="cb24-3"><a href="#cb24-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Largest |Z_net // Z_plant| over a sector locus of the network</span></span>
<span id="cb24-4"><a href="#cb24-4" aria-hidden="true" tabindex="-1"></a><span class="co">    impedance at order h: |Z| up to k_max h |z1|, angle in ang (deg)."""</span></span>
<span id="cb24-5"><a href="#cb24-5" aria-hidden="true" tabindex="-1"></a>    best <span class="op">=</span> (<span class="fl">0.0</span>, <span class="ot">0j</span>)</span>
<span id="cb24-6"><a href="#cb24-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> m <span class="kw">in</span> np.linspace(<span class="fl">0.02</span>, <span class="fl">1.0</span>, n) <span class="op">*</span> k_max <span class="op">*</span> h <span class="op">*</span> <span class="bu">abs</span>(z1):</span>
<span id="cb24-7"><a href="#cb24-7" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> a <span class="kw">in</span> np.radians(np.linspace(ang[<span class="dv">0</span>], ang[<span class="dv">1</span>], n)):</span>
<span id="cb24-8"><a href="#cb24-8" aria-hidden="true" tabindex="-1"></a>            z <span class="op">=</span> m <span class="op">*</span> <span class="bu">complex</span>(math.cos(a), math.sin(a))</span>
<span id="cb24-9"><a href="#cb24-9" aria-hidden="true" tabindex="-1"></a>            zp <span class="op">=</span> <span class="bu">abs</span>(z <span class="op">*</span> z_plant <span class="op">/</span> (z <span class="op">+</span> z_plant))</span>
<span id="cb24-10"><a href="#cb24-10" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> zp <span class="op">&gt;</span> best[<span class="dv">0</span>]:</span>
<span id="cb24-11"><a href="#cb24-11" aria-hidden="true" tabindex="-1"></a>                best <span class="op">=</span> (zp, z)</span>
<span id="cb24-12"><a href="#cb24-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> best</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>harmonic voltage at the POC: nominal network against its locus
  (sector up to 3 h |z1|, -75 to +85 deg; plant: line, transformers,
  cable capacitance; emission currents teaching)
  h    I_h A   U_h nominal %   U_h worst on locus %   worst at R, X ohm
   5     6.6           0.515                  1.663        15,    174
   7     4.4           0.498                  1.741        21,    243
  11     2.6           0.531                  2.956        33,    382
  13     2.2           0.615                  9.808        39,    451
  with the nominal network the plant adds about half a per
  cent; somewhere on the locus the network resonates with the
  plant's own capacitance and the same currents give far
  more - the operator's locus, not one impedance, is what the
  harmonic study uses (ch 27 allocation, U-100)</code></pre>
<div id="fig-ch28-locus" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch28-locus-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch28-locus.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch28-locus-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;28.8: مکانِ امپدانسِ شبکه در هارمونیکِ یازدهم (قطاعِ آموزشی) با نقطهٔ شبکهٔ اسمی، امپدانسِ نیروگاه و نقطه‌ای که بدترین ولتاژِ هارمونیکی را می‌دهد.
</figcaption>
</figure>
</div>
<div id="exm-ch28-locus" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.19 (یک امپدانس یا یک ناحیه)</strong></span> <strong>پرسش.</strong> ولتاژِ هارمونیکِ سیزدهم با شبکهٔ اسمی و با بدترین نقطهٔ مکان چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.62 %</span> و <span class="ltr" dir="ltr">9.8 %</span>.</p>
<p><strong>تفسیر.</strong> امپدانسِ نیروگاه در این مرتبه‌ها خازنی است (کابل‌ها)؛ نقطه‌ای از مکان که القایی و هم‌اندازهٔ آن است با آن تشدید می‌کند و همان جریانِ گسیل ولتاژِ بسیار بزرگ‌تری می‌سازد. پس مطالعهٔ هارمونیک با مکانِ بهره‌بردار انجام می‌شود، نه با یک امپدانس، و اگر نتیجه از تخصیصِ گسیل (<span class="ltr" dir="ltr">U-100</span>) بگذرد، پاسخ‌ها همان‌های فصلِ ۲۷اند (صافی، تنظیم، میرایی). عددهای جریانِ گسیل و مکان آموزشی‌اند (<span class="ltr" dir="ltr">A-347</span>). <strong>وارسی:</strong> بدترین نقطه در <span class="ltr" dir="ltr">X</span> مثبت و نیروگاه در <span class="ltr" dir="ltr">X</span> منفی است (<a href="#fig-ch28-locus" class="quarto-xref">شکل&nbsp;<span>28.8</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا امپدانسِ هارمونیکیِ نیروگاه در مرتبه‌های بالا خازنی است؟</li>
<li>اگر بهره‌بردار فقط یک امپدانس بدهد، چه می‌پرسید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-b-night" class="level3" data-number="28.3.11">
<h3 data-number="28.3.11" class="anchored" data-anchor-id="sec-ch28-b-night"><span class="header-section-number">28.3.11</span> توانِ واکنشی در تولیدِ صفر و دمای خط</h3>
<p><strong>توانِ واکنشی در شب.</strong> بعضی الزام‌ها بازهٔ توانِ واکنشی را حتی در تولیدِ صفر می‌خواهند. کابل‌ها و خط بی‌واحد هم توانِ واکنشی می‌دهند؛ واحدهایی که در حالتِ توانِ واکنشیِ شبانه روشن می‌مانند تلفِ آماده‌باش دارند:</p>
<pre class="text"><code>reactive power at zero output (night, calm) - what it costs
  Q at the POC with the units idle (cables and line): +2.4 Mvar
  hours of the data year with less than 1 MW of export: 710
  units kept energised in Q mode: 367 kW of standby losses
  energy for a year of Q-at-night readiness: 260 MWh (18 k u at 70 u/MWh)
  a requirement for a Q range at zero output is met by the
  units (if their makers allow Q mode at night), at this
  energy cost - or by a small reactor or compensator; the
  study prices both, the operator says if it is required</code></pre>
<p><strong>دمای رسانا.</strong> مقاومتِ خط با دمای رسانا تغییر می‌کند؛ عددِ مطالعه برای کدام دماست؟</p>
<pre class="text"><code>the line's losses at full export against conductor temperature
  conductor C   R ohm (7.06 km)   loss MW
           20             0.706     0.404
           50             0.791     0.453
           75             0.862     0.494
  the study's 0.12 ohm/km is the conductor at about 70 C:
  right for full export, a little high for a cool night -
  a few per cent of the line's losses, inside the budget of
  lesson G; stated in the assumptions, not hidden</code></pre>
<div id="exm-ch28-night" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.20 (آمادگی هم هزینه دارد)</strong></span> <strong>پرسش.</strong> آمادگیِ توانِ واکنشیِ شبانه در یک سال چه انرژی‌ای می‌خورد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">260 MWh</span> (حدودِ <span class="ltr" dir="ltr">18</span> هزار واحدِ پول) برای <span class="ltr" dir="ltr">710</span> ساعتِ کم‌تولید.</p>
<p><strong>تفسیر.</strong> الزامِ توانِ واکنشی در تولیدِ صفر با واحدها برآورده می‌شود اگر سازنده‌شان حالتِ شبانه را مجاز بداند، با همین هزینهٔ انرژی؛ یا با یک راکتور یا جبران‌سازِ کوچک. مطالعه هر دو را قیمت می‌گذارد و بهره‌بردار می‌گوید آیا لازم است. مقاومتِ خطِ مطالعه (<span class="ltr" dir="ltr">0.12 Ω/km</span>) رسانا را در حدودِ <span class="ltr" dir="ltr">70 °C</span> فرض کرده است: درست برای صادراتِ کامل و چند درصد بالا برای شبِ خنک؛ در دفترِ فرض‌ها می‌آید. <strong>وارسی:</strong> <span class="math inline">\(0.003 \times 122{,}200 = 367\,\text{kW}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تلفِ خط در <span class="ltr" dir="ltr">20 °C</span> و <span class="ltr" dir="ltr">75 °C</span> در صادراتِ کامل؟</li>
<li>چرا نیروگاه در شب بی‌واحد هم به نقطهٔ اتصال توانِ واکنشی می‌دهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-b-check" class="level3" data-number="28.3.12">
<h3 data-number="28.3.12" class="anchored" data-anchor-id="sec-ch28-b-check"><span class="header-section-number">28.3.12</span> وارسیِ مستقل با روشِ دوم</h3>
<p><strong>ایده.</strong> بازبینِ مستقل همان مسئله را از راهِ دیگری حل می‌کند. برای پخشِ بار، روشِ <strong>گاوس–زایدل</strong> (به انگلیسی <span class="ltr" dir="ltr">Gauss-Seidel</span>) ولتاژِ هر شینه را از توان‌ها و ولتاژِ همسایه‌ها پی‌درپی به‌روز می‌کند؛ کندتر از نیوتن–رافسون، ولی با منطقِ دیگری:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb28"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb28-1"><a href="#cb28-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> gauss_seidel(y: np.ndarray, s: np.ndarray, v0: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.0</span>,</span>
<span id="cb28-2"><a href="#cb28-2" aria-hidden="true" tabindex="-1"></a>                 tol: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1e-10</span>, max_iter: <span class="bu">int</span> <span class="op">=</span> <span class="dv">20000</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>:</span>
<span id="cb28-3"><a href="#cb28-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Second method for the same load flow: bus 0 is the slack, the</span></span>
<span id="cb28-4"><a href="#cb28-4" aria-hidden="true" tabindex="-1"></a><span class="co">    others PQ with complex injections s (pu). Returns (V, iterations)."""</span></span>
<span id="cb28-5"><a href="#cb28-5" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> <span class="bu">len</span>(s)</span>
<span id="cb28-6"><a href="#cb28-6" aria-hidden="true" tabindex="-1"></a>    v <span class="op">=</span> np.ones(n, <span class="bu">complex</span>) <span class="op">*</span> v0</span>
<span id="cb28-7"><a href="#cb28-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> it <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">1</span>, max_iter <span class="op">+</span> <span class="dv">1</span>):</span>
<span id="cb28-8"><a href="#cb28-8" aria-hidden="true" tabindex="-1"></a>        biggest <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb28-9"><a href="#cb28-9" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">1</span>, n):</span>
<span id="cb28-10"><a href="#cb28-10" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> y[k, k] <span class="op">==</span> <span class="dv">0</span>:</span>
<span id="cb28-11"><a href="#cb28-11" aria-hidden="true" tabindex="-1"></a>                <span class="cf">continue</span></span>
<span id="cb28-12"><a href="#cb28-12" aria-hidden="true" tabindex="-1"></a>            sigma <span class="op">=</span> y[k] <span class="op">@</span> v <span class="op">-</span> y[k, k] <span class="op">*</span> v[k]</span>
<span id="cb28-13"><a href="#cb28-13" aria-hidden="true" tabindex="-1"></a>            new <span class="op">=</span> (np.conj(s[k] <span class="op">/</span> v[k]) <span class="op">-</span> sigma) <span class="op">/</span> y[k, k]</span>
<span id="cb28-14"><a href="#cb28-14" aria-hidden="true" tabindex="-1"></a>            biggest <span class="op">=</span> <span class="bu">max</span>(biggest, <span class="bu">abs</span>(new <span class="op">-</span> v[k]))</span>
<span id="cb28-15"><a href="#cb28-15" aria-hidden="true" tabindex="-1"></a>            v[k] <span class="op">=</span> new</span>
<span id="cb28-16"><a href="#cb28-16" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> biggest <span class="op">&lt;</span> tol:</span>
<span id="cb28-17"><a href="#cb28-17" aria-hidden="true" tabindex="-1"></a>            <span class="cf">return</span> v, it</span>
<span id="cb28-18"><a href="#cb28-18" aria-hidden="true" tabindex="-1"></a>    <span class="cf">raise</span> <span class="pp">RuntimeError</span>(<span class="st">"Gauss-Seidel did not converge"</span>)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>the same full-output load flow by a second method
  quantity               Newton-Raphson   Gauss-Seidel   difference
  P at POC MW                  100.2764       100.2764      2.1e-06
  Q at POC Mvar                  0.8900         0.8900      2.2e-06
  losses MW                      1.7236         1.7236      2.3e-08
  iterations                          4           1299
  two methods, one answer: the check finds an error in the
  solver, not in the data - the data checks of lesson A and
  the hand checks of the integrated example do that part;
  an independent checker uses all three</code></pre>
<div id="exm-ch28-check" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.21 (دو روش، یک پاسخ)</strong></span> <strong>پرسش.</strong> دو روش در توان و تلف چقدر فرق دارند و هر کدام در چند تکرار همگرا می‌شوند؟</p>
<p><strong>پاسخ.</strong> فرق در حدِ میلیونیم؛ نیوتن–رافسون در ۴ و گاوس–زایدل در <span class="ltr" dir="ltr">1,299</span> تکرار.</p>
<p><strong>تفسیر.</strong> همخوانیِ دو روش خطای <strong>حل‌کننده</strong> را رد می‌کند، نه خطای <strong>داده</strong> را: داده‌ای که در هر دو غلط باشد در هر دو همان پاسخِ غلط را می‌دهد. پس بازبینِ مستقل سه وارسی را با هم دارد: روشِ دوم، وارسی‌های داده (<a href="#sec-ch28-a-quality" class="quarto-xref"><span>بخش 28.2.6</span></a>) و حسابِ دستی (<a href="#exm-ch28-int-1" class="quarto-xref">مثال&nbsp;<span>28.57</span></a>). <strong>وارسی:</strong> تلفِ <span class="ltr" dir="ltr">1.7236 MW</span> در هر دو.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا گاوس–زایدل این‌قدر تکرار می‌خواهد؟</li>
<li>خطایی نام ببرید که دو روش هر دو نمی‌بینند.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-b-life" class="level3" data-number="28.3.13">
<h3 data-number="28.3.13" class="anchored" data-anchor-id="sec-ch28-b-life"><span class="header-section-number">28.3.13</span> در طولِ عمرِ نیروگاه: رشدِ سطحِ خطا و تنظیمِ نادرست</h3>
<p><strong>رشدِ سطحِ اتصالِ کوتاه.</strong> شبکه در بیست‌وپنج سال عمرِ نیروگاه قوی‌تر می‌شود؛ رتبهٔ تجهیزات باید برای پایانِ عمر هم کافی باشد:</p>
<pre class="text"><code>fault level growing 2 % a year over the plant's life (teaching)
  year   S_sc MVA   POC kA (c 1.1, all)   MV-A kA   ratings 31.5 / 25
     0       1500                  7.79      8.54
    10       1828                  9.37      8.83
    20       2229                 11.30      9.08
    25       2461                 12.41      9.20
  the 132 kV current grows with the grid; the 33 kV current
  hardly moves - the main transformers' impedance dominates
  it; both stay inside the ratings for the plant's life, and
  the study asks the operator for the planned growth</code></pre>
<p><strong>تنظیمِ نادرستِ حفاظتِ کم‌ولتاژی.</strong> اگر رلهٔ کم‌ولتاژیِ یک واحد یا نیروگاه سخت‌گیرتر از پوشِ عبور از خطا تنظیم شود، فرورفت‌هایی که شبکه هر سال دارد (فصلِ ۲۷) به قطع‌های بی‌دلیل بدل می‌شوند:</p>
<pre class="text"><code>trips a year if an undervoltage relay is set at 0.80 pu, 0.2 s (an error)
  (dip counts: ch 27's upper bound, every fault three-phase)
  dip depth        dips/yr (ch 27)   share that trips   trips/yr
  below 0.50 pu                2.3                0.9        2.1
  0.50-0.70 pu                 3.1                0.8        2.5
  0.70-0.85 pu                 7.8                0.5        3.9
  about 8 needless trips a year, ~200 MWh (14 k u) - and each one a
  ride-through breach the operator records; settings are
  checked against the ride-through envelope in the study
  (ch 26 setting file), not left to defaults</code></pre>
<div id="exm-ch28-life" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.22 (رتبه برای پایانِ عمر، تنظیم برای هر روز)</strong></span> <strong>پرسش.</strong> جریانِ خطای نقطهٔ اتصال در سالِ ۲۵ چیست و رلهٔ کم‌ولتاژیِ نادرست سالی چند قطع می‌سازد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">12.41 kA</span> در برابرِ رتبهٔ <span class="ltr" dir="ltr">31.5 kA</span>؛ حدودِ ۸ قطع و <span class="ltr" dir="ltr">200 MWh</span> در سال.</p>
<p><strong>تفسیر.</strong> جریانِ <span class="ltr" dir="ltr">33 kV</span> تقریباً ثابت می‌ماند چون امپدانسِ ترانسفورماتورها بر آن غالب است؛ مطالعه رشدِ برنامه‌ریزی‌شدهٔ شبکه را از بهره‌بردار می‌خواهد. تنظیمِ نادرست ارزان به نظر می‌رسد ولی هر قطع یک نقضِ ثبت‌شدهٔ عبور از خطاست؛ پس تنظیم‌ها در مطالعه با پوش وارسی می‌شوند (پروندهٔ تنظیمِ فصلِ ۲۶)، نه با پیش‌فرض. <strong>وارسی:</strong> <span class="math inline">\(1500 \times 1.02^{25} = 2{,}461\,\text{MVA}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سطحِ اتصالِ کوتاه پس از ده سال با رشدِ <span class="ltr" dir="ltr">3 %</span> در سال؟</li>
<li>چرا جریانِ خطای <span class="ltr" dir="ltr">33 kV</span> با رشدِ شبکه کم تغییر می‌کند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch28-c" class="level2" data-number="28.4">
<h2 data-number="28.4" class="anchored" data-anchor-id="sec-ch28-c"><span class="header-section-number">28.4</span> ج. مطالعه‌های پویا و انطباق</h2>
<section id="sec-ch28-c-frt" class="level3" data-number="28.4.1">
<h3 data-number="28.4.1" class="anchored" data-anchor-id="sec-ch28-c-frt"><span class="header-section-number">28.4.1</span> عبور از خطا در شبکهٔ قوی و ضعیف</h3>
<p><strong>ایده.</strong> در فرورفتِ ولتاژ، الزامِ عبور از خطا (جایگاه‌دارِ <span class="ltr" dir="ltr">REQ-G04</span> تا <span class="ltr" dir="ltr">REQ-G07</span>) سه چیز می‌خواهد: نیروگاه <strong>قطع نشود</strong>، در فرورفت <strong>جریانِ واکنشی</strong> بدهد و پس از رفعِ خطا <strong>توانِ فعالش را برگرداند</strong>. مدلِ شبه‌ماندگارِ این فصل همین سه رفتار را نشان می‌دهد: جریانِ واکنشی <span class="math inline">\(k(1-U)\)</span> با اولویت، جریانِ فعالی که در سقفِ جریان می‌ماند و بازگشت با شیب:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb32"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb32-1"><a href="#cb32-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> frt_sim(t: np.ndarray, e_grid: np.ndarray, z: <span class="bu">complex</span>, p0: <span class="bu">float</span>,</span>
<span id="cb32-2"><a href="#cb32-2" aria-hidden="true" tabindex="-1"></a>            k: <span class="bu">float</span> <span class="op">=</span> <span class="fl">2.0</span>, imax: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.1</span>, tau: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.02</span>,</span>
<span id="cb32-3"><a href="#cb32-3" aria-hidden="true" tabindex="-1"></a>            ramp: <span class="bu">float</span> <span class="op">=</span> <span class="fl">2.0</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb32-4"><a href="#cb32-4" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Quasi-steady ride-through: grid source e_grid(t) behind z (pu on</span></span>
<span id="cb32-5"><a href="#cb32-5" aria-hidden="true" tabindex="-1"></a><span class="co">    the plant's rating). Below 0.9 pu the plant injects reactive current</span></span>
<span id="cb32-6"><a href="#cb32-6" aria-hidden="true" tabindex="-1"></a><span class="co">    k (1 - U) and gives it priority within imax; active current that this</span></span>
<span id="cb32-7"><a href="#cb32-7" aria-hidden="true" tabindex="-1"></a><span class="co">    cuts comes back after the dip at ramp pu/s. Currents follow through a</span></span>
<span id="cb32-8"><a href="#cb32-8" aria-hidden="true" tabindex="-1"></a><span class="co">    lag tau. The POC voltage is the reference phasor."""</span></span>
<span id="cb32-9"><a href="#cb32-9" aria-hidden="true" tabindex="-1"></a>    dt <span class="op">=</span> t[<span class="dv">1</span>] <span class="op">-</span> t[<span class="dv">0</span>]</span>
<span id="cb32-10"><a href="#cb32-10" aria-hidden="true" tabindex="-1"></a>    iq <span class="op">=</span> id_ <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb32-11"><a href="#cb32-11" aria-hidden="true" tabindex="-1"></a>    u_out, p_out, q_out <span class="op">=</span> [], [], []</span>
<span id="cb32-12"><a href="#cb32-12" aria-hidden="true" tabindex="-1"></a>    p_lim, cut, u <span class="op">=</span> p0, <span class="va">False</span>, <span class="fl">1.0</span></span>
<span id="cb32-13"><a href="#cb32-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> e <span class="kw">in</span> e_grid:</span>
<span id="cb32-14"><a href="#cb32-14" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> u <span class="op">&lt;</span> <span class="fl">0.9</span>:</span>
<span id="cb32-15"><a href="#cb32-15" aria-hidden="true" tabindex="-1"></a>            iq_ref <span class="op">=</span> <span class="bu">min</span>(k <span class="op">*</span> (<span class="dv">1</span> <span class="op">-</span> u), imax)</span>
<span id="cb32-16"><a href="#cb32-16" aria-hidden="true" tabindex="-1"></a>            room <span class="op">=</span> math.sqrt(<span class="bu">max</span>(imax <span class="op">**</span> <span class="dv">2</span> <span class="op">-</span> iq_ref <span class="op">**</span> <span class="dv">2</span>, <span class="fl">0.0</span>))</span>
<span id="cb32-17"><a href="#cb32-17" aria-hidden="true" tabindex="-1"></a>            id_ref <span class="op">=</span> <span class="bu">min</span>(p0 <span class="op">/</span> <span class="bu">max</span>(u, <span class="fl">0.05</span>), room)</span>
<span id="cb32-18"><a href="#cb32-18" aria-hidden="true" tabindex="-1"></a>            cut <span class="op">=</span> cut <span class="kw">or</span> (iq_ref <span class="op">&gt;</span> <span class="dv">0</span> <span class="kw">and</span> id_ref <span class="op">&lt;</span> p0 <span class="op">/</span> <span class="bu">max</span>(u, <span class="fl">0.05</span>))</span>
<span id="cb32-19"><a href="#cb32-19" aria-hidden="true" tabindex="-1"></a>            p_lim <span class="op">=</span> u <span class="op">*</span> id_ref</span>
<span id="cb32-20"><a href="#cb32-20" aria-hidden="true" tabindex="-1"></a>        <span class="cf">else</span>:</span>
<span id="cb32-21"><a href="#cb32-21" aria-hidden="true" tabindex="-1"></a>            iq_ref <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb32-22"><a href="#cb32-22" aria-hidden="true" tabindex="-1"></a>            p_lim <span class="op">=</span> <span class="bu">min</span>(p0, p_lim <span class="op">+</span> ramp <span class="op">*</span> dt) <span class="cf">if</span> cut <span class="cf">else</span> p0</span>
<span id="cb32-23"><a href="#cb32-23" aria-hidden="true" tabindex="-1"></a>            cut <span class="op">=</span> cut <span class="kw">and</span> p_lim <span class="op">&lt;</span> p0</span>
<span id="cb32-24"><a href="#cb32-24" aria-hidden="true" tabindex="-1"></a>            id_ref <span class="op">=</span> <span class="bu">min</span>(p_lim <span class="op">/</span> u, imax)</span>
<span id="cb32-25"><a href="#cb32-25" aria-hidden="true" tabindex="-1"></a>        iq <span class="op">+=</span> (iq_ref <span class="op">-</span> iq) <span class="op">*</span> dt <span class="op">/</span> tau</span>
<span id="cb32-26"><a href="#cb32-26" aria-hidden="true" tabindex="-1"></a>        id_ <span class="op">+=</span> (id_ref <span class="op">-</span> id_) <span class="op">*</span> dt <span class="op">/</span> tau</span>
<span id="cb32-27"><a href="#cb32-27" aria-hidden="true" tabindex="-1"></a>        w <span class="op">=</span> z <span class="op">*</span> <span class="bu">complex</span>(id_, <span class="op">-</span>iq)            <span class="co"># E = U - z I (I into the grid)</span></span>
<span id="cb32-28"><a href="#cb32-28" aria-hidden="true" tabindex="-1"></a>        u <span class="op">=</span> <span class="bu">max</span>(w.real <span class="op">+</span> math.sqrt(<span class="bu">max</span>(e <span class="op">*</span> e <span class="op">-</span> w.imag <span class="op">**</span> <span class="dv">2</span>, <span class="fl">0.0</span>)), <span class="fl">0.0</span>)</span>
<span id="cb32-29"><a href="#cb32-29" aria-hidden="true" tabindex="-1"></a>        u_out.append(u)</span>
<span id="cb32-30"><a href="#cb32-30" aria-hidden="true" tabindex="-1"></a>        p_out.append(u <span class="op">*</span> id_)</span>
<span id="cb32-31"><a href="#cb32-31" aria-hidden="true" tabindex="-1"></a>        q_out.append(u <span class="op">*</span> iq)</span>
<span id="cb32-32"><a href="#cb32-32" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {<span class="st">"u"</span>: np.array(u_out), <span class="st">"p"</span>: np.array(p_out),</span>
<span id="cb32-33"><a href="#cb32-33" aria-hidden="true" tabindex="-1"></a>            <span class="st">"q"</span>: np.array(q_out)}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>ride-through: grid source dips to 0.20 pu for 150 ms (teaching case)
  grid   k   U POC in dip   Q peak MVAr   P back to 90 % after clear s
  max     0           0.19             0                           0.00
  max     2           0.29            39                           0.39
  min     0           0.16             0                           0.00
  min     2           0.34            46                           0.39
  POC voltage above the teaching envelope in every case: yes
  the plant's reactive current lifts the POC more on the weak
  grid; active power returns at the set ramp once the voltage
  is back - the study shows the plant stays connected and how
  it behaves, the unit type test shows the unit can do it</code></pre>
<div id="fig-ch28-frt" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch28-frt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch28-frt.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch28-frt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;28.9: ولتاژِ نقطهٔ اتصال در یک حالتِ عبور از خطا روی شبکهٔ ضعیف (<span class="ltr" dir="ltr">900 MVA</span>): بی جریانِ واکنشی و با <span class="math inline">\(k = 2\)</span>، در برابرِ پوشِ آموزشی.
</figcaption>
</figure>
</div>
<div id="exm-ch28-frt" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.23 (جریانِ واکنشی ولتاژ را نگه می‌دارد)</strong></span> <strong>پرسش.</strong> در شبکهٔ ضعیف، ولتاژِ نقطهٔ اتصال در فرورفت با <span class="math inline">\(k = 0\)</span> و <span class="math inline">\(k = 2\)</span> چیست و توانِ فعال در چه زمانی برمی‌گردد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.16</span> و <span class="ltr" dir="ltr">0.34</span> پریونیت؛ با <span class="math inline">\(k = 2\)</span> توانِ فعال در <span class="ltr" dir="ltr">0.39 s</span> به ۹۰ درصد برمی‌گردد؛ با <span class="math inline">\(k = 0\)</span> بی‌درنگ، چون کم نشده بود.</p>
<p><strong>تفسیر.</strong> جریانِ فعال به‌تنهایی در شبکهٔ واکنشی ولتاژ را نگه نمی‌دارد (حتی کمی پایین می‌آورد)؛ جریانِ واکنشی آن را بالا می‌برد، بیشتر در شبکهٔ ضعیف. پس از رفعِ خطا، جریانِ واکنشیِ در حالِ افت ولتاژ را لحظه‌ای تا حدودِ <span class="ltr" dir="ltr">1.17</span> پریونیت می‌برد (<a href="#fig-ch28-frt" class="quarto-xref">شکل&nbsp;<span>28.9</span></a>): همان دلیلی که الزامِ عبور از خطای ولتاژِ زیاد (<span class="ltr" dir="ltr">REQ-G05</span>) هم مطالعه می‌شود. مطالعه رفتارِ نیروگاه را نشان می‌دهد؛ آزمونِ نوعیِ واحد توانایی‌اش را. <strong>وارسی:</strong> <span class="math inline">\(u\,i_q = 0.34 \times 1.1 = 0.37\)</span> پریونیت <span class="math inline">\(\approx 46\,\text{Mvar}\)</span> روی <span class="ltr" dir="ltr">122.2 MVA</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با <span class="math inline">\(k = 2\)</span> و ولتاژِ <span class="ltr" dir="ltr">0.6</span> پریونیت، جریانِ واکنشیِ خواسته چیست؟</li>
<li>چرا پس از رفعِ خطا ولتاژ از نامی بالاتر می‌رود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-c-freq" class="level3" data-number="28.4.2">
<h3 data-number="28.4.2" class="anchored" data-anchor-id="sec-ch28-c-freq"><span class="header-section-number">28.4.2</span> پاسخِ فرکانس: سامانهٔ بزرگ و کوچک</h3>
<p><strong>ایده.</strong> پس از ازدست‌رفتنِ یک تولیدکننده، فرکانس با <strong>معادلهٔ نوسان</strong> سامانهٔ تجمیع‌شده می‌افتد تا پاسخِ گاورنرها و نیروگاه‌ها برسد:</p>
<p><span id="eq-ch28-swing"><span class="math display">\[
\frac{2H}{f_0}\,\frac{d\,\Delta f}{dt} = \frac{\Delta P_\text{resp} - \Delta P_\text{loss} - D\,\Delta f}{S_\text{sys}}
\tag{28.5}\]</span></span></p>
<p>که <span class="math inline">\(H\)</span> ثابتِ لختی و <span class="math inline">\(D\)</span> میراییِ بار است. سهمِ یک نیروگاهِ <span class="ltr" dir="ltr">100 MW</span> به اندازهٔ سامانه و به <strong>جای بالارو</strong> بستگی دارد:</p>
<pre class="text"><code>a frequency event: loss of generation, 20 % of the system on 5 % droop
  system                         plant response        nadir Hz   RoCoF Hz/s
  large (20 GW, H 4, -1,000 MW)  no response             49.123       -0.308
  large (20 GW, H 4, -1,000 MW)  PV held 10 MW down      49.131       -0.308
  large (20 GW, H 4, -1,000 MW)  battery 20 MW (S1)      49.138       -0.308
  small (2 GW, H 3, -150 MW)     no response             48.566       -0.609
  small (2 GW, H 3, -150 MW)     PV held 10 MW down      48.648       -0.609
  small (2 GW, H 3, -150 MW)     battery 20 MW (S1)      48.740       -0.608
  over-frequency (small system loses 150 MW of load): peak 51.434 Hz without,
  51.199 Hz with the plant reducing on its 5 % droop
  on a large system the plant changes the nadir by hundredths
  of a hertz; on a small one by tenths - and only with
  headroom: at full output without a battery it can help
  only upwards in frequency (by reducing), never downwards</code></pre>
<div id="fig-ch28-freq" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch28-freq-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch28-freq.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch28-freq-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;28.10: فرکانس پس از ازدست‌رفتنِ <span class="ltr" dir="ltr">150 MW</span> در سامانهٔ کوچکِ <span class="ltr" dir="ltr">2 GW</span>: بی‌پاسخِ نیروگاه، با خورشیدیِ ده مگاوات محدودشده، و با باتریِ <span class="ltr" dir="ltr">20 MW</span> (<span class="ltr" dir="ltr">S1</span>).
</figcaption>
</figure>
</div>
<div id="exm-ch28-freq" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.24 (صدم‌ها یا دهم‌ها)</strong></span> <strong>پرسش.</strong> کمینهٔ فرکانس در سامانهٔ کوچک با و بی باتری، و در سامانهٔ بزرگ با و بی باتری چیست؟</p>
<p><strong>پاسخ.</strong> کوچک: <span class="ltr" dir="ltr">48.566</span> و <span class="ltr" dir="ltr">48.740 Hz</span>؛ بزرگ: <span class="ltr" dir="ltr">49.123</span> و <span class="ltr" dir="ltr">49.138 Hz</span>.</p>
<p><strong>تفسیر.</strong> در سامانهٔ بزرگ نیروگاه کمینه را صدم‌ها جابه‌جا می‌کند و در کوچک دهم‌ها؛ و فقط با جای بالارو. نیروگاهِ <span class="ltr" dir="ltr">S0</span> در توانِ کامل فقط می‌تواند با <strong>کاهش</strong> به فرکانسِ زیاد پاسخ دهد (<span class="ltr" dir="ltr">REQ-G09</span>؛ قلهٔ <span class="ltr" dir="ltr">51.43</span> به <span class="ltr" dir="ltr">51.20 Hz</span>). پاسخ به فرکانسِ کم (<span class="ltr" dir="ltr">REQ-G10</span>) جای بالارو می‌خواهد: یا تولیدِ کنار گذاشته‌شده (انرژیِ فروخته‌نشده) یا باتری، و فقط اگر قرارداد بخواهد. نرخِ تغییرِ آغازین در هر دو حالت به لختیِ سامانه بسته است، نه به نیروگاه. <strong>وارسی:</strong> <span class="math inline">\(-1{,}000/20{,}000 \times 50/8 = -0.31\,\text{Hz/s}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نرخِ تغییرِ آغازینِ فرکانس با ازدست‌رفتنِ <span class="ltr" dir="ltr">300 MW</span> از <span class="ltr" dir="ltr">5,000 MW</span> با <span class="math inline">\(H = 5\)</span>؟</li>
<li>انحرافِ ماندگار با بیست درصدِ سامانه روی افتِ پنج‌درصدی و <span class="math inline">\(D = 1\)</span>؟</li>
<li>چرا باتری در سامانهٔ کوچک اثرِ بیشتری دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-c-vcontrol" class="level3" data-number="28.4.3">
<h3 data-number="28.4.3" class="anchored" data-anchor-id="sec-ch28-c-vcontrol"><span class="header-section-number">28.4.3</span> پایداریِ کنترلِ ولتاژ و قدرتِ شبکه</h3>
<p><strong>ایده.</strong> کنترل‌کنندهٔ نیروگاه ولتاژِ نقطهٔ اتصال را با تغییرِ توانِ واکنشی تنظیم می‌کند. حساسیتِ ولتاژ به توانِ واکنشی <span class="math inline">\(\approx 1/S_\text{sc}\)</span> است، پس <strong>قدرتِ شبکه جزءِ بهرهٔ حلقه</strong> است: بهره‌ای که روی شبکهٔ قوی آرام است، روی شبکهٔ ضعیف با همان تأخیرها نوسان می‌کند. حلقه با انتگرال‌گیر، تأخیرِ ارتباط، صافیِ اندازه‌گیری و تأخیرِ واحدها:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb35"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb35-1"><a href="#cb35-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> v_loop(s_sc: <span class="bu">float</span>, ki: <span class="bu">float</span>, t_end: <span class="bu">float</span> <span class="op">=</span> <span class="fl">8.0</span>, dt: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.005</span>,</span>
<span id="cb35-2"><a href="#cb35-2" aria-hidden="true" tabindex="-1"></a>           delay: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.10</span>, t_meas: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.05</span>, t_unit: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.15</span>):</span>
<span id="cb35-3"><a href="#cb35-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""POC voltage after a -2 % grid step at 1 s, with an integral</span></span>
<span id="cb35-4"><a href="#cb35-4" aria-hidden="true" tabindex="-1"></a><span class="co">    controller (ki Mvar per pu per s) acting through a delay and lags."""</span></span>
<span id="cb35-5"><a href="#cb35-5" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> <span class="bu">int</span>(t_end <span class="op">/</span> dt)</span>
<span id="cb35-6"><a href="#cb35-6" aria-hidden="true" tabindex="-1"></a>    buf <span class="op">=</span> [<span class="fl">0.0</span>] <span class="op">*</span> <span class="bu">int</span>(delay <span class="op">/</span> dt)</span>
<span id="cb35-7"><a href="#cb35-7" aria-hidden="true" tabindex="-1"></a>    v_m <span class="op">=</span> q <span class="op">=</span> integ <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb35-8"><a href="#cb35-8" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> []</span>
<span id="cb35-9"><a href="#cb35-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(n):</span>
<span id="cb35-10"><a href="#cb35-10" aria-hidden="true" tabindex="-1"></a>        v_grid <span class="op">=</span> <span class="op">-</span><span class="fl">0.02</span> <span class="cf">if</span> k <span class="op">*</span> dt <span class="op">&gt;=</span> <span class="fl">1.0</span> <span class="cf">else</span> <span class="fl">0.0</span></span>
<span id="cb35-11"><a href="#cb35-11" aria-hidden="true" tabindex="-1"></a>        v <span class="op">=</span> v_grid <span class="op">+</span> q <span class="op">/</span> s_sc                     <span class="co"># pu deviation at the POC</span></span>
<span id="cb35-12"><a href="#cb35-12" aria-hidden="true" tabindex="-1"></a>        v_m <span class="op">+=</span> (v <span class="op">-</span> v_m) <span class="op">*</span> dt <span class="op">/</span> t_meas            <span class="co"># measurement filter</span></span>
<span id="cb35-13"><a href="#cb35-13" aria-hidden="true" tabindex="-1"></a>        integ <span class="op">+=</span> <span class="op">-</span>ki <span class="op">*</span> v_m <span class="op">*</span> dt                   <span class="co"># Mvar</span></span>
<span id="cb35-14"><a href="#cb35-14" aria-hidden="true" tabindex="-1"></a>        integ <span class="op">=</span> <span class="bu">min</span>(<span class="bu">max</span>(integ, <span class="op">-</span><span class="fl">46.0</span>), <span class="fl">46.0</span>)      <span class="co"># capability (lesson B)</span></span>
<span id="cb35-15"><a href="#cb35-15" aria-hidden="true" tabindex="-1"></a>        buf.append(integ)</span>
<span id="cb35-16"><a href="#cb35-16" aria-hidden="true" tabindex="-1"></a>        q <span class="op">+=</span> (buf.pop(<span class="dv">0</span>) <span class="op">-</span> q) <span class="op">*</span> dt <span class="op">/</span> t_unit       <span class="co"># units follow late</span></span>
<span id="cb35-17"><a href="#cb35-17" aria-hidden="true" tabindex="-1"></a>        out.append(v)</span>
<span id="cb35-18"><a href="#cb35-18" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.arange(n) <span class="op">*</span> dt, np.array(out)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>POC voltage control after a -2 % grid step (integral controller)
  case                         ki Mvar/pu/s   overshoot %   settles (10 %) s
  SCR 15, tuned for it                 1500             0                1.8
  SCR 3, same gains                    1500            56                2.8
  SCR 3, retuned                        300             0                1.8
  the same gains that settle smoothly on the strong grid ring
  on the weak one: the grid's voltage sensitivity (1/S_sc) is
  part of the loop gain - controller settings are studied at
  the minimum strength and retuned (or scheduled) for it</code></pre>
<div id="fig-ch28-vcontrol" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch28-vcontrol-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch28-vcontrol.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch28-vcontrol-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;28.11: انحرافِ ولتاژِ نقطهٔ اتصال پس از پلهٔ <span class="ltr" dir="ltr">−2 %</span> شبکه: تنظیم‌شده روی <span class="ltr" dir="ltr">SCR</span>ِ ۱۵، همان بهره روی ۳ و بازتنظیم روی ۳ (منحنیِ آخر روی اولی می‌افتد).
</figcaption>
</figure>
</div>
<div id="exm-ch28-vcontrol" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.25 (همان بهره، شبکهٔ دیگر)</strong></span> <strong>پرسش.</strong> با بهرهٔ <span class="ltr" dir="ltr">1,500 Mvar</span> بر پریونیت بر ثانیه، فراجهش روی <span class="ltr" dir="ltr">SCR</span>ِ ۱۵ و ۳ چیست؟ بهرهٔ بازتنظیم‌شده برای ۳ چند است؟</p>
<p><strong>پاسخ.</strong> صفر و <span class="ltr" dir="ltr">56 %</span>؛ <span class="ltr" dir="ltr">300</span>.</p>
<p><strong>تفسیر.</strong> بهرهٔ مؤثرِ حلقه <span class="math inline">\(k_i/S_\text{sc}\)</span> است: ۱ بر ثانیه روی شبکهٔ قوی و ۵ روی ضعیف؛ با حدودِ <span class="ltr" dir="ltr">0.3 s</span> تأخیرِ جمعی، پنج برابر بهره حاشیهٔ فاز را تقریباً از بین می‌برد. تنظیم‌ها در <strong>کمینهٔ قدرت</strong> مطالعه و برای آن بازتنظیم یا زمان‌بندی می‌شوند (<span class="ltr" dir="ltr">REQ-G02</span>، <span class="ltr" dir="ltr">REQ-G22</span>)؛ بازتنظیم با <span class="math inline">\(k_i/S_\text{sc}\)</span> یکسان همان پاسخِ شبکهٔ قوی را برمی‌گرداند. <strong>وارسی:</strong> <span class="math inline">\(300/300 = 1500/1500 = 1\,\text{s}^{-1}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>بهرهٔ مؤثرِ حلقه برای <span class="ltr" dir="ltr">1,500</span> روی <span class="ltr" dir="ltr">300 MVA</span> و روی <span class="ltr" dir="ltr">1,500 MVA</span>؟</li>
<li>چرا تأخیرِ ارتباط در شبکهٔ ضعیف خطرناک‌تر است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-c-islanding" class="level3" data-number="28.4.4">
<h3 data-number="28.4.4" class="anchored" data-anchor-id="sec-ch28-c-islanding"><span class="header-section-number">28.4.4</span> جزیره‌شدن و ناحیهٔ کورِ رله‌ها</h3>
<p><strong>ایده.</strong> اگر تغذیهٔ <span class="ltr" dir="ltr">132 kV</span> پستِ شبکه باز شود، نیروگاه و بارِ منطقه ممکن است یک <strong>جزیره</strong> بسازند. رله‌های غیرفعالِ ولتاژ و فرکانس جزیره را فقط وقتی می‌بینند که عدمِ توازنِ توان ولتاژ یا فرکانس را از پنجره بیرون ببرد. برای باری با ضریبِ کیفیتِ <span class="math inline">\(Q_\text{f}\)</span>، <strong>ناحیهٔ کور</strong> (به انگلیسی <span class="ltr" dir="ltr">non-detection zone</span>):</p>
<p><span id="eq-ch28-ndz"><span class="math display">\[
\left(\frac{1}{U_\text{max}}\right)^{2} - 1 \le \frac{\Delta P}{P} \le \left(\frac{1}{U_\text{min}}\right)^{2} - 1
\tag{28.6}\]</span></span></p>
<p>و برای توانِ واکنشی:</p>
<p><span id="eq-ch28-ndzq"><span class="math display">\[
Q_\text{f}\left[1 - \left(\frac{f_0}{f_\text{min}}\right)^{2}\right] \le \frac{\Delta Q}{P} \le Q_\text{f}\left[1 - \left(\frac{f_0}{f_\text{max}}\right)^{2}\right]
\tag{28.7}\]</span></span></p>
<p>با تولیدِ ساعتیِ نیروگاه و بارِ منطقه (فصل‌های ۱۵ و ۱۷) می‌شود شمرد چند ساعت از سال توازن درونِ ناحیه است:</p>
<pre class="text"><code>could the plant and the regional load form an undetected island?
  (the grid substation's 132 kV supply opens; passive relays only)
  blind zone for dP/P: -0.174 to +0.384 (U 0.85-1.10 pu);
  for dQ/P: -0.041 to +0.039 (f 49-51 Hz, quality factor 1)
  hours of the year with the active-power mismatch inside it: 1760
  regional load 16-52 MW, plant 0-100 MW
  in those hours voltage relays alone may not see the island
  (frequency relays only if reactive power is also matched);
  an intertrip from the grid substation's breaker closes the
  gap whatever the balance - the study states which scheme
  the operator requires (REQ-G12)</code></pre>
<div id="fig-ch28-ndz" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch28-ndz-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch28-ndz.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch28-ndz-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;28.12: ساعت‌های سال بر حسبِ عدمِ توازنِ توانِ فعال میانِ بارِ منطقه و نیروگاه، با ناحیهٔ کورِ رله‌های غیرفعال (سایه‌دار)؛ ستونِ <span class="ltr" dir="ltr">+1</span> ساعت‌های بی‌تولید است.
</figcaption>
</figure>
</div>
<div id="exm-ch28-islanding" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.26 (یک‌پنجمِ سال)</strong></span> <strong>پرسش.</strong> در چند ساعت از سال عدمِ توازنِ توانِ فعال درونِ ناحیهٔ کور است و نتیجه چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">1,760</span> ساعت، حدودِ یک‌پنجمِ سال.</p>
<p><strong>تفسیر.</strong> در این ساعت‌ها رله‌های ولتاژ به‌تنهایی جزیره را نمی‌بینند (رله‌های فرکانس هم فقط اگر توانِ واکنشی هم تقریباً جور باشد، که ناحیه‌اش بسیار باریک است). یک <strong>قطعِ متقابل</strong> از کلیدِ پستِ شبکه این شکاف را هرچه توازن باشد می‌بندد؛ مطالعه می‌گوید بهره‌بردار کدام طرح را می‌خواهد (<span class="ltr" dir="ltr">REQ-G12</span>). <strong>وارسی:</strong> <span class="math inline">\(1/1.1^2 - 1 = -0.174\)</span> و <span class="math inline">\(1/0.85^2 - 1 = +0.384\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ناحیهٔ کورِ <span class="math inline">\(\Delta P/P\)</span> با پنجرهٔ <span class="ltr" dir="ltr">0.90</span> تا <span class="ltr" dir="ltr">1.10</span> پریونیت؟</li>
<li>ناحیهٔ <span class="math inline">\(\Delta Q/P\)</span> برای <span class="ltr" dir="ltr">49.5</span> تا <span class="ltr" dir="ltr">50.5 Hz</span> و <span class="math inline">\(Q_\text{f} = 2\)</span>؟</li>
<li>چرا قطعِ متقابل به توازن بستگی ندارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-c-restore" class="level3" data-number="28.4.5">
<h3 data-number="28.4.5" class="anchored" data-anchor-id="sec-ch28-c-restore"><span class="header-section-number">28.4.5</span> بازگشت، شیب، دیسپچ و تله‌متری</h3>
<p><strong>ایده.</strong> پس از قطع، نیروگاه با شرط‌هایی برمی‌گردد (ولتاژ و فرکانسِ سالم برای مدتی، سپس بالا رفتن با شیب)؛ در کارِ عادی <strong>نقطهٔ تنظیمِ</strong> توان را از بهره‌بردار می‌گیرد و دنبال می‌کند؛ و سیگنال‌هایش با <strong>تأخیرِ</strong> مشخص به اسکادای بهره‌بردار می‌رسند. هر سه با عددهای ساده مطالعه می‌شوند و با هم باید سازگار باشند:</p>
<pre class="text"><code>reconnection, set-point following and telemetry (teaching values)
  after a trip: 60 s of healthy voltage and frequency, then 10 %/min
  back to 80 MW in 8 min; energy lost per trip about 6.7 MWh (+ the outage)
  set-point 80 -&gt; 60 MW at 20 s, ramp 10 MW/min, 4 s delay:
  inside +/-2 MW after 111 s
  (a placeholder requirement of 60 s would fail: the ramp
  limit itself takes 2 min - the two requirements must agree)
  telemetry latency budget, s:
    unit/RTU scan                 1.0
    plant gateway                 0.2
    communications                0.3
    operator SCADA processing     0.5
  total 2.0 s against a placeholder requirement of 2.0 s: no margin -
  an end-to-end test measures it; the budget shows where to cut</code></pre>
<div id="exm-ch28-restore" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.27 (دو الزامِ ناسازگار)</strong></span> <strong>پرسش.</strong> با شیبِ <span class="ltr" dir="ltr">10 MW</span> در دقیقه و تأخیرِ <span class="ltr" dir="ltr">4 s</span>، پلهٔ نقطهٔ تنظیم از <span class="ltr" dir="ltr">80</span> به <span class="ltr" dir="ltr">60 MW</span> در چند ثانیه درونِ <span class="ltr" dir="ltr">±2 MW</span> می‌نشیند؟ الزامِ «یک دقیقه» چه می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">111 s</span>؛ الزامِ شصت‌ثانیه‌ای برآورده نمی‌شود.</p>
<p><strong>تفسیر.</strong> خودِ محدودیتِ شیب برای بیست مگاوات دو دقیقه وقت می‌گیرد: دو الزام (<span class="ltr" dir="ltr">REQ-G14</span> و <span class="ltr" dir="ltr">REQ-G15</span>) با هم ناسازگارند و مطالعه باید این را پیش از آزمون به بهره‌بردار بگوید. بودجهٔ تأخیرِ تله‌متری (<span class="ltr" dir="ltr">2.0 s</span> در برابرِ <span class="ltr" dir="ltr">2.0 s</span>) هم حاشیه ندارد؛ آزمونِ سرتاسری آن را اندازه می‌گیرد و بودجه نشان می‌دهد کجا کم کنیم. <strong>وارسی:</strong> <span class="math inline">\(18/10 \times 60 + 4 = 112\,\text{s}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>انرژیِ ازدست‌رفته در بازگشت از <span class="ltr" dir="ltr">50 MW</span> با انتظارِ <span class="ltr" dir="ltr">60 s</span> و <span class="ltr" dir="ltr">10 %</span> در دقیقه؟</li>
<li>تأخیرِ کل با زمانِ پویشِ <span class="ltr" dir="ltr">0.5 s</span>؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-c-tests" class="level3" data-number="28.4.6">
<h3 data-number="28.4.6" class="anchored" data-anchor-id="sec-ch28-c-tests"><span class="header-section-number">28.4.6</span> از شبیه‌سازی تا آزمون: اعتبارسنجیِ مدلِ پویا</h3>
<p><strong>ایده.</strong> هر مطالعهٔ پویا ادعایی است که آزمون آن را می‌بندد: آزمونِ نوعیِ واحد (کارخانه یا آزمایشگاه)، آزمون‌های نیروگاه در راه‌اندازی، و رویدادهای ثبت‌شده در بهره‌برداری. مدلِ پویا وقتی پذیرفته است که با یک رکوردِ واقعی <strong>پنجره به پنجره</strong> بخواند: پیش از خطا، در خطا، پس از خطا. روشِ اعتبارسنجی (<span class="ltr" dir="ltr">STD-132</span>) پنجره‌ها و اندازه‌های خطا را تعریف می‌کند؛ این‌جا میانگینِ خطا، میانگینِ قدرِ مطلق و بیشینه با حدهای آموزشی:</p>
<pre class="text"><code>model against a recorded dip: errors of reactive current (pu)
  window       mean error   mean abs error   max error   teaching limits
  pre-fault        +0.001            0.008       0.024   0.02 / 0.05 ok
  fault            -0.027            0.029       0.110   0.10 / 0.20 ok
  post-fault       +0.013            0.019       0.254   0.05 / 0.15 OVER
  errors are judged window by window: the means are small,
  but the maximum after clearing is not - on site the
  current falls faster than in the model; a mean alone
  would hide it. The fix is a better current-loop time
  constant from the OEM, then a rerun; a validation method
  of this kind (STD-132) sets windows and measures, the
  windows and limits here are teaching values</code></pre>
<div id="exm-ch28-modelcheck" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.28 (میانگین خوب، بیشینه نه)</strong></span> <strong>پرسش.</strong> کدام پنجره از حدِ آموزشی می‌گذرد و چه باید کرد؟</p>
<p><strong>پاسخ.</strong> پس از خطا: بیشینهٔ خطا <span class="ltr" dir="ltr">0.254</span> در برابرِ حدِ <span class="ltr" dir="ltr">0.15</span>، در حالی که میانگینِ قدرِ مطلق <span class="ltr" dir="ltr">0.019</span> است.</p>
<p><strong>تفسیر.</strong> در محل جریانِ واکنشی پس از رفعِ خطا تندتر از مدل می‌افتد؛ میانگین این را پنهان می‌کند و بیشینه نشانش می‌دهد. راه درست، ثابتِ زمانیِ حلقهٔ جریان از سازنده و اجرای دوباره است، نه برداشتنِ بیشینه از معیار. شاهدِ پذیرش: رکورد، مدلِ با نسخه، جدولِ خطاها و تأییدِ بهره‌بردار (<span class="ltr" dir="ltr">REQ-G21</span>، <span class="ltr" dir="ltr">REQ-G23</span>). <strong>وارسی:</strong> خطای پیش از خطا (<span class="ltr" dir="ltr">0.008</span>) هم‌اندازهٔ نوفهٔ اندازه‌گیری (<span class="ltr" dir="ltr">0.01</span>) است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا خطا در پنجره‌های جدا سنجیده می‌شود، نه روی کلِ رکورد؟</li>
<li>سه نوعِ آزمون که مطالعهٔ پویا را می‌بندند نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-c-predict" class="level3" data-number="28.4.7">
<h3 data-number="28.4.7" class="anchored" data-anchor-id="sec-ch28-c-predict"><span class="header-section-number">28.4.7</span> مطالعه آزمون را پیش‌بینی می‌کند</h3>
<p><strong>ایده.</strong> آزمونِ انطباق وقتی چیزی ثابت می‌کند که پیش از آن نوشته باشیم <strong>چه انتظار داریم</strong> و <strong>با چه رواداری</strong>. مطالعه همین را می‌دهد: برای هر نقطهٔ آزمون مقدارِ مورد انتظار و بازهٔ پذیرش. سه آزمونِ نمونه:</p>
<p><strong>نقطه‌های آزمونِ توانایی <span class="ltr" dir="ltr">P-Q</span></strong> (<span class="ltr" dir="ltr">REQ-G01</span>):</p>
<pre class="text"><code>P-Q capability test points: the study's expected values (grid max, 1.00)
  point   P POC MW   Q expected Mvar   requirement   pass if measured
      1       20.7              82.7        &gt;= +33    +79.1 ..  +86.4
      2       20.5             -90.1        &lt;= -33    -93.9 ..  -86.3
      3       58.8              77.2        &gt;= +33    +73.7 ..  +80.7
      4       58.3             -96.1        &lt;= -33   -100.0 ..  -92.2
      5       97.9              50.8        &gt;= +33    +47.8 ..  +53.8
      6       96.9             -97.3        &lt;= -33   -101.2 ..  -93.3
  each point is held for a stated time (minutes) with the
  POC voltage and the units' temperatures recorded; a
  measured value outside the band is investigated before
  the model or the test is blamed - and the requirement
  column is judged on its own, against the operator's value</code></pre>
<p><strong>آزمونِ پلهٔ نقطهٔ تنظیمِ ولتاژ</strong> (<span class="ltr" dir="ltr">REQ-G02</span>):</p>
<pre class="text"><code>voltage set-point step test: what the study expects (SCR 15, tuned loop)
  a 2 % step needs about 30 Mvar (2 % x 1,500 MVA), inside the
  plant's +46 Mvar
  expected: 90 % of the step reached in about 1.8 s, no overshoot
  test acceptance written beforehand (teaching): 90 % within
  2 s, overshoot below 10 %, settled within 5 s; on the
  weak grid the same test is predicted with the retuned gain
  (lesson C) - a test on a strong-grid day does not prove the
  weak-grid behaviour, the validated model does</code></pre>
<p><strong>آزمونِ تزریقِ فرکانس</strong> (<span class="ltr" dir="ltr">REQ-G09</span>، <span class="ltr" dir="ltr">REQ-G10</span>):</p>
<pre class="text"><code>frequency injection test: expected change of active power
  (5 % droop on 100 MW, 0.2 Hz deadband; plant at 80 MW)
  injected Hz   deviation beyond deadband   expected dP MW   P after MW
        49.70                       -0.10             +4.0         80.0
        49.90                       +0.00             +0.0         80.0
        50.10                       +0.00             +0.0         80.0
        50.30                       +0.10             -4.0         76.0
        50.50                       +0.30            -12.0         68.0
  above 50.2 Hz the plant reduces at 40 MW per Hz; below 49.8
  it cannot rise from 80 MW without headroom (S0) - the test
  shows the droop slope, the deadband and the response time,
  and the under-frequency part is tested only if headroom is
  contracted (REQ-G10)</code></pre>
<div id="exm-ch28-predict" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.29 (بازه پیش از آزمون)</strong></span> <strong>پرسش.</strong> در نقطهٔ ۵ (توانِ کامل، دادن) مقدارِ مورد انتظار و بازهٔ پذیرش چیست؟ اگر آزمون <span class="ltr" dir="ltr">44 Mvar</span> نشان دهد چه می‌کنید؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">50.8 Mvar</span>، بازهٔ <span class="ltr" dir="ltr">47.8</span> تا <span class="ltr" dir="ltr">53.8</span>؛ <span class="ltr" dir="ltr">44</span> بیرون از بازه است ولی هنوز بالای الزامِ آموزشیِ <span class="ltr" dir="ltr">+33</span>.</p>
<p><strong>تفسیر.</strong> دو داوریِ جدا: آزمون <strong>الزام</strong> را برآورده کرده است (<span class="ltr" dir="ltr">44</span> بیش از <span class="ltr" dir="ltr">33</span>)، ولی <strong>مدل</strong> را تأیید نکرده است (بیرون از بازه). پیش از سرزنشِ مدل یا آزمون، ولتاژِ نقطهٔ اتصال، دمای واحدها، تپ و شمارِ واحدهای در مدار در آن ساعت وارسی می‌شوند؛ اگر مدل اشتباه است، اصلاح و دوباره اعتبارسنجی می‌شود (<a href="#sec-ch28-c-tests" class="quarto-xref"><span>بخش 28.4.6</span></a>). آزمونِ فرکانس هم نشان می‌دهد نیروگاهِ <span class="ltr" dir="ltr">S0</span> در <span class="ltr" dir="ltr">49.7 Hz</span> فقط <span class="ltr" dir="ltr">+4 MW</span> «انتظار» دارد که بی جای بالارو نمی‌تواند بدهد. <strong>وارسی:</strong> <span class="math inline">\(2 + 0.02 \times 50.8 = 3.0\)</span> بازهٔ رواداری.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تغییرِ توان در <span class="ltr" dir="ltr">50.4 Hz</span> با افتِ <span class="ltr" dir="ltr">5 %</span> روی <span class="ltr" dir="ltr">100 MW</span> و ناحیهٔ مردهٔ <span class="ltr" dir="ltr">0.2 Hz</span>؟</li>
<li>چرا آزمونِ پله در روزِ شبکهٔ قوی رفتارِ شبکهٔ ضعیف را ثابت نمی‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-c-limit" class="level3" data-number="28.4.8">
<h3 data-number="28.4.8" class="anchored" data-anchor-id="sec-ch28-c-limit"><span class="header-section-number">28.4.8</span> حدِ صادرات در تندباد و جریانِ دنبالهٔ منفی</h3>
<p><strong>حدِ صادرات.</strong> حدِ <span class="ltr" dir="ltr">100 MW</span> در نقطهٔ اتصال (<span class="ltr" dir="ltr">REQ-G16</span>) را کنترل‌کنندهٔ نیروگاه نگه می‌دارد، ولی با اندازه‌گیریِ کمی کهنه و واحدهایی که با تأخیر پیروی می‌کنند. وقتی تندبادی توانِ در دسترس را تند بالا می‌برد، صادرات لحظه‌ای از حد می‌گذرد:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb43"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb43-1"><a href="#cb43-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> limit_sim(setpoint: <span class="bu">float</span>, ramp: <span class="bu">float</span> <span class="op">=</span> <span class="fl">2.0</span>, delay: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.0</span>,</span>
<span id="cb43-2"><a href="#cb43-2" aria-hidden="true" tabindex="-1"></a>              tau: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.5</span>, dt: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.05</span>, t_end: <span class="bu">float</span> <span class="op">=</span> <span class="fl">30.0</span>):</span>
<span id="cb43-3"><a href="#cb43-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Available power ramps up at `ramp` MW/s from 90 MW (a gust); the</span></span>
<span id="cb43-4"><a href="#cb43-4" aria-hidden="true" tabindex="-1"></a><span class="co">    plant controller caps export at `setpoint`, acting on a measurement</span></span>
<span id="cb43-5"><a href="#cb43-5" aria-hidden="true" tabindex="-1"></a><span class="co">    `delay` s old through units that follow with time constant `tau`."""</span></span>
<span id="cb43-6"><a href="#cb43-6" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> <span class="bu">int</span>(t_end <span class="op">/</span> dt)</span>
<span id="cb43-7"><a href="#cb43-7" aria-hidden="true" tabindex="-1"></a>    avail <span class="op">=</span> np.minimum(<span class="dv">90</span> <span class="op">+</span> ramp <span class="op">*</span> np.maximum(np.arange(n) <span class="op">*</span> dt <span class="op">-</span> <span class="dv">5</span>, <span class="dv">0</span>), <span class="dv">115</span>)</span>
<span id="cb43-8"><a href="#cb43-8" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> np.full(n, avail[<span class="dv">0</span>])</span>
<span id="cb43-9"><a href="#cb43-9" aria-hidden="true" tabindex="-1"></a>    cap <span class="op">=</span> <span class="fl">115.0</span></span>
<span id="cb43-10"><a href="#cb43-10" aria-hidden="true" tabindex="-1"></a>    lag <span class="op">=</span> <span class="bu">int</span>(delay <span class="op">/</span> dt)</span>
<span id="cb43-11"><a href="#cb43-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">1</span>, n):</span>
<span id="cb43-12"><a href="#cb43-12" aria-hidden="true" tabindex="-1"></a>        seen <span class="op">=</span> out[<span class="bu">max</span>(k <span class="op">-</span> lag, <span class="dv">0</span>)]</span>
<span id="cb43-13"><a href="#cb43-13" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> seen <span class="op">&gt;</span> setpoint:</span>
<span id="cb43-14"><a href="#cb43-14" aria-hidden="true" tabindex="-1"></a>            cap <span class="op">=</span> <span class="bu">max</span>(setpoint, cap <span class="op">-</span> (seen <span class="op">-</span> setpoint))</span>
<span id="cb43-15"><a href="#cb43-15" aria-hidden="true" tabindex="-1"></a>        <span class="cf">else</span>:</span>
<span id="cb43-16"><a href="#cb43-16" aria-hidden="true" tabindex="-1"></a>            cap <span class="op">=</span> <span class="bu">min</span>(<span class="fl">115.0</span>, <span class="bu">max</span>(cap, setpoint))</span>
<span id="cb43-17"><a href="#cb43-17" aria-hidden="true" tabindex="-1"></a>        target <span class="op">=</span> <span class="bu">min</span>(avail[k], cap)</span>
<span id="cb43-18"><a href="#cb43-18" aria-hidden="true" tabindex="-1"></a>        out[k] <span class="op">=</span> out[k <span class="op">-</span> <span class="dv">1</span>] <span class="op">+</span> (target <span class="op">-</span> out[k <span class="op">-</span> <span class="dv">1</span>]) <span class="op">*</span> dt <span class="op">/</span> tau</span>
<span id="cb43-19"><a href="#cb43-19" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.arange(n) <span class="op">*</span> dt, avail, out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>holding a 100 MW export limit through a gust (2 MW/s, teaching)
  set-point MW   peak export MW   above 100.05 for s   margin MWh/yr
           100            103.4                  3.8               0
            99            102.5                  1.9              86
            98            101.5                  1.1             190
  acting on a measurement one second old, a controller set
  at the limit itself overshoots it by 3.4 MW for about 4 s
  of the gust; one or two MW lower cuts that to one or two
  seconds, at 86-190 MWh a year - the study states the
  overshoot, the margin and its cost, and the operator
  says whether a short overshoot is acceptable (REQ-G16)</code></pre>
<div id="fig-ch28-limit" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch28-limit-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch28-limit.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch28-limit-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;28.13: نگه داشتنِ حدِ <span class="ltr" dir="ltr">100 MW</span> در تندباد: توانِ در دسترس، صادرات با تنظیم روی <span class="ltr" dir="ltr">100</span> و روی <span class="ltr" dir="ltr">98 MW</span>.
</figcaption>
</figure>
</div>
<div id="exm-ch28-limit" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.30 (حاشیه، با بهای انرژی)</strong></span> <strong>پرسش.</strong> با تنظیم روی خودِ حد، صادرات چقدر و چه مدت از <span class="ltr" dir="ltr">100 MW</span> می‌گذرد؟ تنظیم روی <span class="ltr" dir="ltr">98 MW</span> در سال چه می‌خورد؟</p>
<p><strong>پاسخ.</strong> قلهٔ <span class="ltr" dir="ltr">103.4 MW</span> و حدودِ <span class="ltr" dir="ltr">3.8 s</span> بالای حد؛ با <span class="ltr" dir="ltr">98</span>، قلهٔ <span class="ltr" dir="ltr">101.5</span>، <span class="ltr" dir="ltr">1.1 s</span> و حدودِ <span class="ltr" dir="ltr">190 MWh</span> در سال.</p>
<p><strong>تفسیر.</strong> کنترل‌کننده‌ای که با اندازه‌گیریِ یک ثانیه کهنه روی خودِ حد تنظیم شده، در تندباد دیر می‌جنبد و از آن می‌گذرد. حاشیهٔ یک یا دو مگاوات گذر را به یکی دو ثانیه کم می‌کند (صفر نمی‌کند) و بهایش انرژی است. مطالعه گذر، حاشیه و بهای سالانه را می‌گوید و بهره‌بردار می‌گوید آیا گذرِ کوتاه پذیرفتنی است. <strong>وارسی:</strong> صادراتِ بالای <span class="ltr" dir="ltr">98 MW</span> در سالِ داده تا حدودِ <span class="ltr" dir="ltr">190 MWh</span> جمع می‌شود.</p>
</div>
<p><strong>دنبالهٔ منفی.</strong> در خطای نامتقارن، بعضی کدها از مبدل جریانِ <strong>دنبالهٔ منفی</strong> هم می‌خواهند تا نامتعادلیِ ولتاژ کم شود:</p>
<pre class="text"><code>negative-sequence voltage at the POC in an unbalanced fault
  (grid side 0.30 pu; plant injects k2 x V2 of negative-sequence current)
  k2     V2 at POC pu   positive-sequence unaffected
  0.0           0.300   yes
  1.0           0.278   yes
  2.0           0.259   yes
  4.0           0.227   yes
  a converter that also controls the negative sequence (if
  the code asks for it) pulls the unbalance down a little
  on a strong grid - and uses current that the positive
  sequence then cannot; the requirement, the unit's type
  test and the model must all name the same behaviour</code></pre>
<div id="exm-ch28-negseq" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.31 (کمک، با جریانی که دیگر نیست)</strong></span> <strong>پرسش.</strong> با <span class="math inline">\(k_2 = 2\)</span> ولتاژِ دنبالهٔ منفیِ نقطهٔ اتصال چقدر کم می‌شود؟</p>
<p><strong>پاسخ.</strong> از <span class="ltr" dir="ltr">0.300</span> به <span class="ltr" dir="ltr">0.259</span> پریونیت.</p>
<p><strong>تفسیر.</strong> کاهش در شبکهٔ قوی اندک است، و جریانی که به دنبالهٔ منفی می‌رود از دنبالهٔ مثبت گرفته می‌شود. الزام، آزمونِ نوعیِ واحد و مدل باید همه یک رفتار را نام ببرند. <strong>وارسی:</strong> <span class="math inline">\(0.30/(1 + 2 \times 0.08) = 0.259\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا اندازه‌گیریِ کهنه گذر از حد را بزرگ‌تر می‌کند؟</li>
<li>ولتاژِ دنبالهٔ منفی با <span class="math inline">\(k_2 = 3\)</span>؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-c-qu" class="level3" data-number="28.4.9">
<h3 data-number="28.4.9" class="anchored" data-anchor-id="sec-ch28-c-qu"><span class="header-section-number">28.4.9</span> انتخابِ شیبِ مشخصهٔ Q(U)</h3>
<p><strong>ایده.</strong> در حالتِ ولتاژ، کنترل‌کننده توانِ واکنشی را با یک <strong>مشخصه</strong> به انحرافِ ولتاژ می‌بندد: کلِ توانایی (<span class="ltr" dir="ltr">46 Mvar</span>، <a href="#sec-ch28-b-reactive" class="quarto-xref"><span>بخش 28.3.3</span></a>) برای انحرافی به اندازهٔ «شیب». نقطهٔ کار جایی است که این مشخصه خطِ شبکه (<span class="math inline">\(U = E + Q/S_\text{sc}\)</span>) را قطع می‌کند:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb46"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb46-1"><a href="#cb46-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> qu_point(e: <span class="bu">float</span>, s_sc: <span class="bu">float</span>, slope: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>:</span>
<span id="cb46-2"><a href="#cb46-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Steady state of a Q(U) characteristic (full Q_MAX for a deviation</span></span>
<span id="cb46-3"><a href="#cb46-3" aria-hidden="true" tabindex="-1"></a><span class="co">    of `slope` pu) on a grid source e behind s_sc MVA: (U, Q)."""</span></span>
<span id="cb46-4"><a href="#cb46-4" aria-hidden="true" tabindex="-1"></a>    g <span class="op">=</span> Q_MAX <span class="op">/</span> (slope <span class="op">*</span> s_sc)              <span class="co"># loop gain</span></span>
<span id="cb46-5"><a href="#cb46-5" aria-hidden="true" tabindex="-1"></a>    u <span class="op">=</span> (e <span class="op">+</span> g) <span class="op">/</span> (<span class="dv">1</span> <span class="op">+</span> g)</span>
<span id="cb46-6"><a href="#cb46-6" aria-hidden="true" tabindex="-1"></a>    q <span class="op">=</span> <span class="op">-</span>(u <span class="op">-</span> <span class="fl">1.0</span>) <span class="op">/</span> slope <span class="op">*</span> Q_MAX</span>
<span id="cb46-7"><a href="#cb46-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> <span class="bu">abs</span>(q) <span class="op">&gt;</span> Q_MAX:                      <span class="co"># at the capability limit</span></span>
<span id="cb46-8"><a href="#cb46-8" aria-hidden="true" tabindex="-1"></a>        q <span class="op">=</span> math.copysign(Q_MAX, q)</span>
<span id="cb46-9"><a href="#cb46-9" aria-hidden="true" tabindex="-1"></a>        u <span class="op">=</span> e <span class="op">+</span> q <span class="op">/</span> s_sc</span>
<span id="cb46-10"><a href="#cb46-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> u, q</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>choosing the Q(U) slope (full 46 Mvar for a deviation of 'slope')
  slope %   grid    source 0.95: U POC  Q Mvar    source 1.05: U POC  Q Mvar
        2   max                 0.980    45.4                 1.020   -45.4
        2   min                 0.986    32.3                 1.014   -32.3
        4   max                 0.972    32.5                 1.028   -32.5
        4   min                 0.978    25.2                 1.022   -25.2
        8   max                 0.964    20.8                 1.036   -20.8
        8   min                 0.969    17.5                 1.031   -17.5
  a steep characteristic (2 %) spends nearly the whole
  capability on a 5 % grid deviation; a shallow one (8 %)
  uses less than half and lets the voltage wander more;
  even the steepest brings 0.95 only to 0.98 on this POC
  (lesson B: 0.7 % per 10 Mvar) - the slope is chosen with
  the operator for the grid's needs, inside the
  requirement's range (REQ-G02)</code></pre>
<div id="fig-ch28-qu" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch28-qu-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch28-qu.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch28-qu-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;28.14: مشخصه‌های <span class="ltr" dir="ltr">Q(U)</span> با شیبِ ۲، ۴ و ۸ درصد، بریده در توانایی، و خط‌های شبکهٔ ضعیف برای منبعِ <span class="ltr" dir="ltr">0.95</span> و <span class="ltr" dir="ltr">1.05</span> پریونیت: نقطهٔ کار محلِ برخورد است.
</figcaption>
</figure>
</div>
<div id="exm-ch28-qu" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.32 (شیبِ تند، توانایی تمام)</strong></span> <strong>پرسش.</strong> با منبعِ <span class="ltr" dir="ltr">0.95</span> روی شبکهٔ بیشینه، ولتاژِ نقطهٔ اتصال و توانِ واکنشی با شیبِ ۲ و ۸ درصد چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.980</span> با <span class="ltr" dir="ltr">45.4 Mvar</span>؛ <span class="ltr" dir="ltr">0.964</span> با <span class="ltr" dir="ltr">20.8 Mvar</span>.</p>
<p><strong>تفسیر.</strong> شیبِ تند تقریباً همهٔ توانایی را خرج می‌کند و چیزی برای رویدادِ بعدی نمی‌گذارد؛ شیبِ ملایم ولتاژ را آزادتر می‌گذارد. حتی تندترین شیب در این نقطهٔ اتصالِ قوی ولتاژ را فقط تا <span class="ltr" dir="ltr">0.98</span> بالا می‌برد. شیب با بهره‌بردار و در بازهٔ الزام انتخاب می‌شود (<span class="ltr" dir="ltr">REQ-G02</span>) و پایداریِ حلقه با آن در کمینهٔ قدرت وارسی می‌شود (<a href="#sec-ch28-c-vcontrol" class="quarto-xref"><span>بخش 28.4.3</span></a>). <strong>وارسی:</strong> <span class="math inline">\(g = 46/(0.02 \times 1{,}500) = 1.53\)</span> و <span class="math inline">\(U = (0.95 + 1.53)/2.53 = 0.980\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با شیبِ ۴ درصد و منبعِ <span class="ltr" dir="ltr">1.05</span> روی <span class="ltr" dir="ltr">900 MVA</span>، ولتاژ و توانِ واکنشی؟</li>
<li>چرا شیبِ خیلی تند برای رویدادهای پی‌درپی بد است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-c-signals" class="level3" data-number="28.4.10">
<h3 data-number="28.4.10" class="anchored" data-anchor-id="sec-ch28-c-signals"><span class="header-section-number">28.4.10</span> فهرستِ سیگنال‌های تله‌متری</h3>
<p><strong>ایده.</strong> تله‌متریِ درونِ نیروگاه صدها مقدار در ثانیه است؛ آنچه به بهره‌بردار می‌رود فهرستی کوتاه و تعریف‌شده است (<span class="ltr" dir="ltr">REQ-G17</span>) با تأخیری که بودجه‌اش در <a href="#sec-ch28-c-restore" class="quarto-xref"><span>بخش 28.4.5</span></a> آمد:</p>
<pre class="text"><code>telemetry inside the plant and to the operator (teaching sizes)
  group                 count   points   period s   values/s
  wind turbines            12      240          1      240.0
  PV inverters             10      150          1      150.0
  POC and substation        1       40          1       40.0
  met stations              2       16         10        1.6
  battery (S1)              4      100          1      100.0
  plant SCADA (with S1): 532 values a second, ~0.4 GB a day
  to the operator: a list of about 24 signals (POC P, Q, U, f,
  breaker states, set-points received, limits, availability)
  every 1-2 s within the latency budget of lesson C - the
  list is the operator's (REQ-G17), the rest stays in the
  plant; ch 34-36 build and secure both</code></pre>
<div id="exm-ch28-signals" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.33 (صدها در برابرِ ده‌ها)</strong></span> <strong>پرسش.</strong> اسکادای نیروگاه چند مقدار در ثانیه دارد و فهرستِ بهره‌بردار چند سیگنال؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">532</span> مقدار در ثانیه (با <span class="ltr" dir="ltr">S1</span>)؛ حدودِ ۲۴ سیگنال برای بهره‌بردار.</p>
<p><strong>تفسیر.</strong> فهرستِ بهره‌بردار از آنِ بهره‌بردار است: هر سیگنال با نام، یکا، بازه، بازهٔ به‌روزرسانی و کیفیت؛ بقیه در نیروگاه می‌ماند. ساختن و امن کردنِ هر دو کارِ فصل‌های ۳۴ تا ۳۶ است؛ مطالعه فقط می‌گوید کدام سیگنال کدام الزام را نشان می‌دهد. <strong>وارسی:</strong> <span class="math inline">\(12 \times 20 + 10 \times 15 + 40 + 16/10 + 4 \times 25 = 532\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>حجمِ روزانهٔ <span class="ltr" dir="ltr">532</span> مقدار در ثانیه با هشت بایت؟</li>
<li>چهار سیگنالِ لازم برای سنجیدنِ خدمتِ توانِ واکنشی نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-c-trip" class="level3" data-number="28.4.11">
<h3 data-number="28.4.11" class="anchored" data-anchor-id="sec-ch28-c-trip"><span class="header-section-number">28.4.11</span> نیروگاه به‌عنوانِ پیشامدِ شبکه</h3>
<p><strong>ایده.</strong> همان مطالعهٔ فرکانسِ <a href="#sec-ch28-c-freq" class="quarto-xref"><span>بخش 28.4.2</span></a> را می‌شود برعکس پرسید: اگر <strong>خودِ نیروگاه</strong> در <span class="ltr" dir="ltr">100 MW</span> قطع شود، شبکه چه می‌بیند؟</p>
<pre class="text"><code>the plant's own trip at 100 MW as an event for the grid
  system                         nadir Hz   RoCoF Hz/s
  large (20 GW, H 4)               49.912       -0.031
  small (2 GW, H 3)                49.044       -0.406
  on the small system the plant is a large infeed: losing it
  costs almost a hertz - the operator compares the
  plant's size with the largest loss the system is planned
  for, and may limit export or ask for a slower trip of
  the units (ramped disconnection) where the code allows</code></pre>
<div id="exm-ch28-trip" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.34 (تزریقی بزرگ در سامانهٔ کوچک)</strong></span> <strong>پرسش.</strong> قطعِ نیروگاه کمینهٔ فرکانسِ سامانهٔ کوچک را به چند می‌رساند و نرخِ تغییرِ آغازین چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">49.04 Hz</span>؛ حدودِ <span class="ltr" dir="ltr">−0.41 Hz/s</span>.</p>
<p><strong>تفسیر.</strong> در سامانهٔ بزرگ قطعِ نیروگاه تقریباً دیده نمی‌شود؛ در سامانهٔ کوچک نزدیکِ یک هرتز می‌افتد. بهره‌بردار اندازهٔ نیروگاه را با بزرگ‌ترین پیشامدی که سامانه برایش برنامه‌ریزی شده می‌سنجد و ممکن است صادرات را محدود کند یا جدا شدنِ پله‌ای و شیب‌دارِ واحدها را بخواهد، جایی که کد اجازه دهد. <strong>وارسی:</strong> <span class="math inline">\(-100/2{,}000 \times 50/6 = -0.42\,\text{Hz/s}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نرخِ تغییرِ آغازین با قطعِ <span class="ltr" dir="ltr">100 MW</span> از <span class="ltr" dir="ltr">5,000 MW</span> و <span class="math inline">\(H = 4\)</span>؟</li>
<li>چرا جدا شدنِ پله‌ای واحدها اثرِ قطع را کم می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-c-intertrip" class="level3" data-number="28.4.12">
<h3 data-number="28.4.12" class="anchored" data-anchor-id="sec-ch28-c-intertrip"><span class="header-section-number">28.4.12</span> کانالِ قطعِ متقابل: دسترس‌پذیری و زمان</h3>
<p><strong>ایده.</strong> قطعِ متقابل دو شکافِ این فصل را می‌بندد: جزیره‌ای که رله‌های غیرفعال نمی‌بینند (<a href="#sec-ch28-c-islanding" class="quarto-xref"><span>بخش 28.4.4</span></a>) و بازبستِ خودکار پیش از جدا شدنِ نیروگاه (<a href="#sec-ch28-b-earth" class="quarto-xref"><span>بخش 28.3.8</span></a>). ولی خودش یک <strong>کانالِ ارتباطی</strong> است که گاهی از دسترس بیرون است و <strong>زمانی</strong> می‌گیرد:</p>
<pre class="text"><code>the intertrip channel's availability and the exposure it leaves
  channel availability   hours/yr without it   blind hours/yr left
                99.00 %                  87.6                 17.60
                99.90 %                   8.8                  1.76
                99.99 %                   0.9                  0.18
  the intertrip closes the islanding gap only while its
  channel works: a duplicated or supervised channel (an
  alarm when it fails, export held back until it returns)
  makes the residual exposure a matter of hours, written in
  the study and agreed with the operator</code></pre>
<pre class="text"><code>intertrip timing budget (ms, teaching)
  grid-end protection operates         30
  grid-end breaker opens               50
  intertrip send and channel           20
  plant breaker opens                  50
  plant off after about 150 ms; with the fastest reclose of
  300 ms the margin is 150 ms (lesson B, reclose) - the
  channel's latency is a requirement of its own, tested end
  to end before energisation (ch 26, 50)</code></pre>
<div id="exm-ch28-intertrip" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.35 (شکافی که کوچک می‌شود، نه صفر)</strong></span> <strong>پرسش.</strong> با دسترس‌پذیریِ <span class="ltr" dir="ltr">99.9 %</span> چند ساعت در سال نیروگاه بی‌کانال و درونِ ناحیهٔ کور است؟ حاشیهٔ زمانی تا تندترین بازبست چقدر است؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">1.8</span> ساعت در سال؛ <span class="ltr" dir="ltr">150 ms</span>.</p>
<p><strong>تفسیر.</strong> کانالِ پایش‌شده (هشدار در خرابی و نگه داشتنِ صادرات تا بازگشتش) یا کانالِ دوتایی شکافِ باقی را به چند ساعت در سال می‌رساند؛ این عدد در مطالعه نوشته و با بهره‌بردار توافق می‌شود. تأخیرِ کانال خودش یک الزام است و پیش از برق‌دار شدن سرتاسری آزموده می‌شود (فصل‌های ۲۶ و ۵۰). <strong>وارسی:</strong> <span class="math inline">\(0.001 \times 1{,}760 = 1.76\)</span> ساعت.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ساعت‌های بی‌کانال در سال با دسترس‌پذیریِ <span class="ltr" dir="ltr">99.99 %</span>؟</li>
<li>اگر کلیدِ نیروگاه <span class="ltr" dir="ltr">80 ms</span> طول بکشد، حاشیه تا بازبستِ <span class="ltr" dir="ltr">300 ms</span>؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch28-d" class="level2" data-number="28.5">
<h2 data-number="28.5" class="anchored" data-anchor-id="sec-ch28-d"><span class="header-section-number">28.5</span> د. تمرینِ ردیابیِ مطالعه (مثالِ کارشده)</h2>
<p><strong>مثالِ کارشدهٔ این فصل:</strong> فهرستِ ورودیِ مطالعه و ماتریسِ انطباق برای نقطهٔ اتصالِ پیشنهادیِ نیروگاهِ P. هر دو از ثبت‌های پروندهٔ <span class="ltr" dir="ltr">register</span> ساخته می‌شوند تا یک منبعِ واحد داشته باشند؛ برنامه فقط آن‌ها را می‌خواند، می‌شمرد و شکاف‌ها را نشان می‌دهد.</p>
<section id="sec-ch28-d-checklist" class="level3" data-number="28.5.1">
<h3 data-number="28.5.1" class="anchored" data-anchor-id="sec-ch28-d-checklist"><span class="header-section-number">28.5.1</span> فهرستِ ورودیِ مطالعه</h3>
<p>هر ورودی یک شناسه، مالک، وضع، کیفیت (<span class="ltr" dir="ltr">A</span> اندازه‌گیری‌شده یا گواهی‌شده، <span class="ltr" dir="ltr">B</span> اعلامِ مالک، <span class="ltr" dir="ltr">C</span> فرضِ تیمِ مطالعه) و مطالعه‌هایی که آن را لازم دارند می‌گیرد:</p>
<pre class="text"><code>study-input checklist for the POC (owner, status, quality A/B/C)
  id     item                                 owner     status    q  for
  IN-01  short-circuit level at POC, max/min  operator  received  B  B E
  IN-02  X/R at POC                           operator  received  B  B
  IN-03  network model around the POC         operator  requested -  B C E G
  IN-04  steady-state voltage range at POC    operator  received  B  B
  IN-05  frequency ranges and durations       operator  assumed   C  C
  IN-06  fault clearing, auto-reclose times   operator  requested -  C
  IN-07  protection settings at the grid end  operator  requested -  B
  IN-08  background harmonics at POC (U-101)  operator  missing   -  ch27
  IN-09  emission allocation (U-100)          operator  missing   -  ch27
  IN-10  applicable code, version (U-102)     operator  missing   -  all
  IN-11  neighbouring plants and their size   operator  requested -  E
  IN-12  one-line diagram (D-027)             plant     received  A  all
  IN-13  main transformer guaranteed data     plant     received  B  B
  IN-14  main transformer test data (FAT)     plant     missing   -  B
  IN-15  33 kV cable lengths and sections     plant     received  B  B
  IN-16  132 kV line conductor and route      plant     received  B  B G
  IN-17  line measured impedance              plant     missing   -  B G
  IN-18  unit data sheets (wind, PV, BESS)    OEM       received  B  B
  IN-19  unit P-Q capability vs voltage       OEM       received  B  B F
  IN-20  unit RMS models with versions        OEM       received  B  C E F
  IN-21  unit EMT models with versions        OEM       requested -  E
  IN-22  unit type tests (ride-through)       OEM       received  A  C
  IN-23  plant controller model and settings  OEM       received  C  C F
  IN-24  BESS PCS model and limits (S1)       OEM       requested -  F
  IN-25  auxiliary loads (ch 23)              plant     received  B  B
  IN-26  earthing and neutral data            plant     received  B  B
  IN-27  metering point and class             operator  received  B  G
  IN-28  telemetry signal list                operator  requested -  C
  IN-29  weather data for line rating         plant     received  B  G
  IN-30  outage rates of plant elements       plant     assumed   C  G
  16 received, 7 requested, 2 assumed, 5 missing of 30
  quality: A measured or certified, B declared by the owner,
  C assumed by the study team - a C input carries an entry
  in the assumption log</code></pre>
</section>
<section id="sec-ch28-d-matrix" class="level3" data-number="28.5.2">
<h3 data-number="28.5.2" class="anchored" data-anchor-id="sec-ch28-d-matrix"><span class="header-section-number">28.5.2</span> ماتریسِ انطباق: الزام تا شاهد</h3>
<p>هر الزام به مطالعه، مدل، آزمون و شاهدی پیوند می‌خورد (<a href="#fig-ch28-trace" class="quarto-xref">شکل&nbsp;<span>28.15</span></a>)؛ برنامه برای هر الزام ورودی‌هایی را که مطالعه‌اش هنوز ندارد پیدا می‌کند:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb53"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb53-1"><a href="#cb53-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> blocked_by(req: reg.Requirement) <span class="op">-&gt;</span> <span class="bu">list</span>[<span class="bu">str</span>]:</span>
<span id="cb53-2"><a href="#cb53-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Inputs not yet received that the requirement's studies need."""</span></span>
<span id="cb53-3"><a href="#cb53-3" aria-hidden="true" tabindex="-1"></a>    letters <span class="op">=</span> {s.split(<span class="st">"-"</span>)[<span class="dv">0</span>] <span class="cf">for</span> s <span class="kw">in</span> req.study.split(<span class="st">", "</span>)}</span>
<span id="cb53-4"><a href="#cb53-4" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> []</span>
<span id="cb53-5"><a href="#cb53-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> iid, _, _, status, _, use <span class="kw">in</span> reg.INPUTS:</span>
<span id="cb53-6"><a href="#cb53-6" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> status <span class="kw">in</span> (<span class="st">"missing"</span>, <span class="st">"requested"</span>) <span class="kw">and</span> <span class="op">\</span></span>
<span id="cb53-7"><a href="#cb53-7" aria-hidden="true" tabindex="-1"></a>                (letters <span class="op">&amp;</span> <span class="bu">set</span>(use.split()) <span class="kw">or</span> <span class="st">"all"</span> <span class="kw">in</span> use.split()):</span>
<span id="cb53-8"><a href="#cb53-8" aria-hidden="true" tabindex="-1"></a>            out.append(iid)</span>
<span id="cb53-9"><a href="#cb53-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>compliance matrix: requirement -&gt; study -&gt; model -&gt; test -&gt; evidence
  req      topic                                study          test  evid  in
  REQ-G01  reactive capability at the POC       B-reactive     yes   yes   6
  REQ-G02  voltage control at the POC           C-vcontrol     yes   yes   4
  REQ-G03  power-factor and Q modes             B-reactive     yes   yes   5
  REQ-G04  low-voltage ride-through             C-frt          yes   yes   4
  REQ-G05  high-voltage ride-through            C-frt          yes   yes   4
  REQ-G06  reactive current in dips             C-frt          yes   yes   4
  REQ-G07  active power recovery                C-frt          yes   yes   4
  REQ-G08  frequency range of operation         C-freq          -    yes   4
  REQ-G09  over-frequency power reduction       C-freq         yes   yes   4
  REQ-G10  under-frequency response, contracted F-envelope     yes   yes   2
  REQ-G11  RoCoF withstand                      C-freq          -    yes   4
  REQ-G12  loss of mains / intertrip            C-islanding    yes   yes   4
  REQ-G13  reconnection after a trip            C-restore      yes   yes   4
  REQ-G14  ramp-rate limits                     C-restore      yes   yes   4
  REQ-G15  active power set-point following     C-restore      yes   yes   4
  REQ-G16  export limit at the POC              B-cases        yes   yes   5
  REQ-G17  telemetry signals and latency        C-restore      yes   yes   4
  REQ-G18  short-circuit contribution data      B-sc            -    yes   5
  REQ-G19  protection coordination              B-protection   yes   yes   5
  REQ-G20  harmonic emission and flicker        ch 27 studies  yes   yes   1
  REQ-G21  validated simulation models          F-versions      -    yes   2
  REQ-G22  stable at minimum grid strength      E-weak          -    yes   4
  REQ-G23  compliance tests at commissioning    C-tests        yes   yes   4
  REQ-G24  fast frequency response, contracted  F-envelope      -     -    2
  24 requirements: all wait for IN-10 (the code itself);
  23 also wait for other inputs ('in' counts open inputs)
  requirements without a site test:
    REQ-G08: closed by maker's declaration
    REQ-G11: closed by maker's declaration
    REQ-G18: closed by study report
    REQ-G21: closed by validation report, versions
    REQ-G22: closed by study report
    REQ-G24: neither test nor evidence named</code></pre>
<div id="fig-ch28-trace" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch28-trace-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch28-trace.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch28-trace-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;28.15: ردیابیِ یک الزام: الزام، مطالعه، مدل، آزمون و شاهد، با مالکِ هر حلقه؛ بسته شدنِ الزام در ماتریسِ انطباق ثبت می‌شود.
</figcaption>
</figure>
</div>
<div id="exm-ch28-matrix" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.36 (مثالِ کارشده: فهرست و ماتریس)</strong></span> <strong>پرسش.</strong> برای نقطهٔ اتصالِ پیشنهادیِ نیروگاهِ P فهرستِ ورودیِ مطالعه و ماتریسِ انطباق را بسازید و بگویید کدام الزام‌ها بی‌آزمونِ محل بسته می‌شوند و کدام هنوز هیچ راهِ بسته شدن ندارند.</p>
<p><strong>پاسخ.</strong> سی ورودی: ۱۶ رسیده، ۷ درخواست‌شده، ۲ فرض‌شده، ۵ گم‌شده. بیست‌وچهار الزام: همه منتظرِ <span class="ltr" dir="ltr">IN-10</span> (خودِ کد)؛ پنج الزام با اعلامِ سازنده، گزارشِ مطالعه یا گزارشِ اعتبارسنجی بسته می‌شوند (<span class="ltr" dir="ltr">REQ-G08</span>، <span class="ltr" dir="ltr">G11</span>، <span class="ltr" dir="ltr">G18</span>، <span class="ltr" dir="ltr">G21</span>، <span class="ltr" dir="ltr">G22</span>)؛ <span class="ltr" dir="ltr">REQ-G24</span> (پاسخِ سریعِ فرکانس، فقط با قرارداد) نه آزمونی دارد نه شاهدی.</p>
<p><strong>تفسیر.</strong> ماتریس سه کار می‌کند: نشان می‌دهد هر الزام <strong>چگونه</strong> بسته می‌شود، <strong>چه چیزی</strong> آن را نگه داشته (ورودیِ باز) و <strong>چه کسی</strong> باید حرکت کند (مالکِ ورودی). الزامی که نه آزمون دارد نه شاهد (<span class="ltr" dir="ltr">G24</span>) یا باید از دامنه بیرون برود یا حلقه‌هایش تعریف شوند (<a href="#sec-ch28-f-versions" class="quarto-xref"><span>بخش 28.7.3</span></a>). ماتریس با پیشرفتِ پروژه به‌روز می‌شود و در اعلامِ بهره‌برداری باید بسته باشد. <strong>وارسی:</strong> <span class="math inline">\(16 + 7 + 2 + 5 = 30\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا فهرست و ماتریس از یک منبعِ ثبت ساخته می‌شوند؟</li>
<li>اگر بهره‌بردار کد را بفرستد (<span class="ltr" dir="ltr">IN-10</span> رسیده)، کدام الزام هنوز ورودیِ باز دارد؟</li>
<li>الزامی بی‌آزمون و بی‌شاهد را چه می‌کنید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-d-log" class="level3" data-number="28.5.3">
<h3 data-number="28.5.3" class="anchored" data-anchor-id="sec-ch28-d-log"><span class="header-section-number">28.5.3</span> دفترِ فرض‌ها و مرزهای تأیید</h3>
<p><strong>دفترِ فرض‌ها.</strong> هر فرض با نتیجه‌هایی که می‌تواند تغییر دهد ثبت می‌شود؛ وقتی شاهد برسد، فرض بسته می‌شود و مطالعه‌های وابسته دوباره اجرا می‌شوند یا بی‌حساسیتیشان نشان داده می‌شود:</p>
<pre class="text"><code>assumption log of the study (each with the results it can change)
  id      assumption                                 affects
  A-341   minimum POC strength 900 MVA, X/R 6        B-sc, C-vcontrol, E-weak
  A-342   unit transformers uk 6 %, 9 kW/MVA         B-losses, B-reactive
  A-343   ride-through case 0.20 pu for 150 ms       C-frt
  A-344   frequency event systems and droops         C-freq
  A-345   line weather model (rates of ch 18)        G-contingency, G-line
  A-346   zero-sequence ratios (grid 1.5, line 3)    B-earth
  A-347   connection options, locus, emissions       G-alternatives, B-locus
  A-348   values of the later lessons                C, F, G (several)
  TA-01   frequency ranges (IN-05 assumed)           C-freq, REQ-G08
  TA-02   plant element outage rates (IN-30)         G-contingency
  TA-03   line impedance calculated, not measured    B, G (sensitivity)
  an assumption is closed by evidence (data received or
  measured) and the affected studies are rerun or shown
  insensitive - the log is part of the submission</code></pre>
<p><strong>مرزهای تأیید و مالکیتِ مدل.</strong> چه کسی آماده می‌کند و چه کسی تأیید می‌کند؟ هیچ‌کس کارِ خودش را تأیید نمی‌کند:</p>
<pre class="text"><code>approval boundaries of the study (who prepares, reviews, approves)
  item                       prepares             approves
  study scope and cases      plant study engineer operator
  input data                 data owner           data owner signs
  unit and controller models OEM                  operator accepts
  study results              study engineer       licensed engineer + operator
  protection settings        protection engineer  operator (interface)
  test programme             plant                operator
  compliance statement       plant                operator (operating notice)
  the operator owns the network model and the code; the OEM
  owns its models; the plant owns its data and the study;
  no one approves their own work - an independent checker
  and a licensed engineer sign the results</code></pre>
<div id="exm-ch28-log" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.37 (فرضی که به سه مطالعه می‌رسد)</strong></span> <strong>پرسش.</strong> اگر بهره‌بردار کمینهٔ قدرتِ شبکه را <span class="ltr" dir="ltr">700</span> به‌جای <span class="ltr" dir="ltr">900 MVA</span> اعلام کند، کدام نتیجه‌ها باید دوباره اجرا شوند؟</p>
<p><strong>پاسخ.</strong> فرضِ <span class="ltr" dir="ltr">A-341</span> به اتصالِ کوتاهِ کمینه (حساسیتِ حفاظت)، پایداریِ کنترلِ ولتاژ و مطالعهٔ شبکهٔ ضعیف می‌رسد: هر سه.</p>
<p><strong>تفسیر.</strong> دفترِ فرض‌ها تغییر را از «شاید چیزی عوض شود» به فهرستی مشخص از اجراها بدل می‌کند. مالکیتِ مدل‌ها هم این‌جا روشن است: مدلِ شبکه از بهره‌بردار، مدل‌های واحد از سازنده، دادهٔ نیروگاه و خودِ مطالعه از نیروگاه؛ نتیجه را بازبینِ مستقل و مهندسِ دارای صلاحیت امضا می‌کنند و بهره‌بردار می‌پذیرد. <strong>وارسی:</strong> ستونِ «<span class="ltr" dir="ltr">affects</span>» در دفتر برای <span class="ltr" dir="ltr">A-341</span> سه مطالعه دارد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا دفترِ فرض‌ها بخشی از بستهٔ ارسالی است؟</li>
<li>چه کسی نتیجهٔ مطالعه را تأیید می‌کند و چرا نه خودِ مهندسِ مطالعه؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-d-living" class="level3" data-number="28.5.4">
<h3 data-number="28.5.4" class="anchored" data-anchor-id="sec-ch28-d-living"><span class="header-section-number">28.5.4</span> محدودیت‌های بهره‌برداری و مطالعهٔ زنده</h3>
<p><strong>محدودیت‌ها.</strong> هر مطالعه شرطی را پیدا می‌کند که در آن نیروگاه باید کاری را نکند یا جورِ دیگری کار کند. این‌ها در یک ثبت جمع می‌شوند:</p>
<pre class="text"><code>operating restrictions written by the studies (teaching register)
  condition                   restriction                      source
  one main transformer out    export &lt;= 62 MW, coupler closed  G-contingency
  grid at 1.10 pu, output     units absorb Q (taps at stop)    B-stability
  minimum grid strength       voltage-loop gain retuned        C-vcontrol
  line maintenance            plan for a calm day              G-contingency
  45 C day, full output       Q &gt; +29 Mvar needs S1 or bank    F-envelope
  loss of the grid end        intertrip within 0.15 s          C-islanding
  export near 100 MW          set-point 98-99 MW               r_limit
  each restriction becomes a line in the operating
  procedures (ch 51) and, where it can, a rule in the plant
  controller (ch 20) - a study result nobody operates by is
  not yet finished</code></pre>
<p><strong>رویدادهایی که مطالعه را دوباره باز می‌کنند.</strong> مطالعه یک بار تمام نمی‌شود؛ هر تغییری در شبکه، نیروگاه، میان‌افزار یا کد آن را باز می‌کند:</p>
<pre class="text"><code>events that reopen the study (teaching register)
  event                              change             rerun
  a new plant beside the POC (50 MW) WSCR 5.8 -&gt; 4.9    E, B-locus
  grid strength falls 20 %           SCR 15 -&gt; 12       B-sc, C-vcontrol
  unit firmware changed              k 2.0 -&gt; 2.5       C-frt, F-versions
  line re-conductored                R -30 %            B-losses, G-line
  battery added (S0 -&gt; S1)           +20 MVA            B, C, F all
  code revised by the operator       U-102              matrix, all
  the study is a living record: each trigger names the
  studies to rerun and the matrix rows to reopen; the plant's
  change control (ch 38) asks the question for every change</code></pre>
<div id="exm-ch28-living" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.38 (نتیجه‌ای که کسی با آن کار نکند)</strong></span> <strong>پرسش.</strong> محدودیتِ «خروجِ یک ترانسفورماتورِ اصلی» کجا باید ثبت شود و یک نیروگاهِ تازهٔ <span class="ltr" dir="ltr">50 MW</span> کنارِ نقطهٔ اتصال چه چیزی را باز می‌کند؟</p>
<p><strong>پاسخ.</strong> در دستورالعملِ بهره‌برداری (فصلِ ۵۱) و در صورت امکان به‌صورتِ قاعده‌ای در کنترل‌کنندهٔ نیروگاه (فصلِ ۲۰)؛ نیروگاهِ تازه <span class="ltr" dir="ltr">WSCR</span> را از <span class="ltr" dir="ltr">5.8</span> به <span class="ltr" dir="ltr">4.9</span> می‌برد و مطالعهٔ شبکهٔ ضعیف و هارمونیک را باز می‌کند.</p>
<p><strong>تفسیر.</strong> نتیجهٔ مطالعه‌ای که کسی با آن کار نکند هنوز تمام نشده است. ثبتِ محدودیت‌ها مطالعه را به بهره‌برداری می‌رساند و ثبتِ رویدادها آن را زنده نگه می‌دارد؛ کنترلِ تغییرِ نیروگاه (فصلِ ۳۸) برای هر تغییر می‌پرسد کدام ردیفِ ماتریس دوباره باز می‌شود. <strong>وارسی:</strong> <span class="math inline">\((1500 \times 100 + 1500 \times 80 + 1095 \times 60 + 1500 \times 50)/290^2 = 4.9\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو محدودیت نام ببرید که می‌توانند به قاعدهٔ کنترل‌کننده بدل شوند.</li>
<li>اگر بهره‌بردار کد را بازنگری کند، کدام بخشِ مطالعه باز می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-d-report" class="level3" data-number="28.5.5">
<h3 data-number="28.5.5" class="anchored" data-anchor-id="sec-ch28-d-report"><span class="header-section-number">28.5.5</span> کامل‌بودنِ گزارشِ مطالعه</h3>
<p><strong>ایده.</strong> گزارشِ مطالعه پیش از رفتن به بهره‌بردار با یک فهرستِ ثابت سنجیده می‌شود. یک پیش‌نویسِ آموزشی:</p>
<pre class="text"><code>completeness of a draft study report (15 items)
  [ok] scope and stage
  [ok] input register with owners
  [  ] assumption log
  [ok] models with versions and validation
  [ok] cases (max/min, voltages, outages)
  [ok] load flow and reactive capability
  [ok] losses
  [ok] short circuit (max/min)
  [ok] protection interfaces
  [ok] dynamic results (FRT, frequency, control)
  [  ] sensitivities
  [ok] compliance matrix
  [  ] operating restrictions
  [  ] independent check
  [ok] signatures and approvals
  11 of 15 present; the four missing are
  the ones that show what the results depend on and who
  checked them - the report goes back before it goes out</code></pre>
<div id="exm-ch28-report" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.39 (چهار قلمی که نیست)</strong></span> <strong>پرسش.</strong> کدام قلم‌ها نیستند و چرا مهم‌اند؟</p>
<p><strong>پاسخ.</strong> دفترِ فرض‌ها، حساسیت‌ها، محدودیت‌های بهره‌برداری و وارسیِ مستقل.</p>
<p><strong>تفسیر.</strong> همین چهار قلم نشان می‌دهند نتیجه‌ها به چه وابسته‌اند و چه کسی آن‌ها را وارسی کرده است؛ بی آن‌ها گزارش فقط عددهاست. گزارش پیش از ارسال برمی‌گردد (<a href="#sec-ch28-d-log" class="quarto-xref"><span>بخش 28.5.3</span></a>، <a href="#sec-ch28-g-data" class="quarto-xref"><span>بخش 28.8.5</span></a>، <a href="#sec-ch28-d-living" class="quarto-xref"><span>بخش 28.5.4</span></a>، <a href="#sec-ch28-b-check" class="quarto-xref"><span>بخش 28.3.12</span></a>). <strong>وارسی:</strong> <span class="math inline">\(11/15 = 73\,\%\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا «امضاها» بی «وارسیِ مستقل» کافی نیست؟</li>
<li>یک قلمِ شانزدهم پیشنهاد کنید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch28-e" class="level2" data-number="28.6">
<h2 data-number="28.6" class="anchored" data-anchor-id="sec-ch28-e"><span class="header-section-number">28.6</span> ه. مطالعه‌های شرطیِ شبکهٔ ضعیف و جزیره</h2>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>شرطی، نه پیش‌فرض
</div>
</div>
<div class="callout-body-container callout-body">
<p>نیروگاهِ P <strong>پیروِ شبکه</strong> است و نه سازندگیِ شبکه، نه جزیره برای صادرات و نه راه‌اندازیِ سیاه پیشنهاد می‌کند (<span class="ltr" dir="ltr">D-024</span>). مطالعه‌های این بخش فقط وقتی انجام می‌شوند که الزامی یا قراردادی آن‌ها را بخواهد؛ هیچ‌کدام به این معنا نیست که این کارکردها در دسترس یا مجازند. شواهدِ نصب، راه‌اندازی و بهره‌برداریِ آن‌ها در فصل‌های ۵۰ و ۵۱ می‌آید.</p>
</div>
</div>
<section id="sec-ch28-e-strength" class="level3" data-number="28.6.1">
<h3 data-number="28.6.1" class="anchored" data-anchor-id="sec-ch28-e-strength"><span class="header-section-number">28.6.1</span> قدرتِ شبکه با همسایه‌ها</h3>
<p><strong>ایده.</strong> نسبتِ اتصالِ کوتاه (<span class="math inline">\(\mathrm{SCR} = S_\text{sc}/P\)</span>) قدرتِ شبکه را از دیدِ <strong>یک</strong> نیروگاه می‌گوید. خازن‌های موازی آن را کمی کم می‌کنند (<strong><span class="ltr" dir="ltr">ESCR</span></strong>). وقتی چند نیروگاهِ مبدل‌محور نزدیکِ هم‌اند، کنترل‌هایشان با هم کار می‌کنند و شبکه ضعیف‌تر از آن رفتار می‌کند که هر کدام تنها می‌بیند؛ یک وزن‌دهیِ رایج:</p>
<p><span id="eq-ch28-wscr"><span class="math display">\[
\mathrm{WSCR} = \frac{\sum_i S_{\text{sc},i}\,P_i}{\left(\sum_i P_i\right)^{2}}
\tag{28.8}\]</span></span></p>
<pre class="text"><code>grid strength seen by Plant P alone and with its neighbours (teaching)
  case   SCR    ESCR (with 7.1 Mvar shunt)   WSCR (P, Q, R)   dU per 10 Mvar %
  max    15.0                         14.9              5.8               0.67
  min     9.0                          8.9              3.5               1.11
  neighbour: plant Q, PV at the same substation, 80 MW
  neighbour: plant R, wind 20 km away, 60 MW
  alone the plant sees a strong grid (SCR 9-15); with the two
  converter plants beside it the grid behaves as if it were
  much weaker (WSCR 3.5-5.8) - converter interactions are
  studied with all of them in an EMT model, not one at a time</code></pre>
<div id="exm-ch28-strength" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.40 (تنها قوی، با هم ضعیف)</strong></span> <strong>پرسش.</strong> نیروگاهِ P تنها و با دو همسایه‌اش چه قدرتی می‌بیند (حالتِ کمینه)؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">SCR</span>ِ ۹ تنها؛ <span class="ltr" dir="ltr">WSCR</span>ِ <span class="ltr" dir="ltr">3.5</span> با همسایه‌ها.</p>
<p><strong>تفسیر.</strong> نیروگاهی که تنها در شبکهٔ قوی است، با همسایه‌هایش در مرزِ «ضعیف» می‌نشیند؛ برهم‌کنشِ کنترل‌ها با مدلِ <span class="ltr" dir="ltr">EMT</span> همهٔ آن‌ها با هم مطالعه می‌شود (<span class="ltr" dir="ltr">REQ-G22</span>)، و برای آن بهره‌بردار باید فهرستِ همسایه‌ها و مدل‌هایشان را بدهد (<span class="ltr" dir="ltr">IN-11</span>، <span class="ltr" dir="ltr">U-103</span>). ضریبِ تغییرِ ولتاژ هم در شبکهٔ کمینه حدودِ ۱٫۷ برابرِ بیشینه است: ده مگاوار در شبکهٔ کمینه <span class="ltr" dir="ltr">1.11 %</span> ولتاژ را جابه‌جا می‌کند. <strong>وارسی:</strong> <span class="math inline">\((900 \times 100 + 900 \times 80 + 657 \times 60)/240^2 = 3.5\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="ltr" dir="ltr">WSCR</span>ِ دو نیروگاهِ <span class="ltr" dir="ltr">100 MW</span> روی <span class="ltr" dir="ltr">1,500</span> و <span class="ltr" dir="ltr">1,000 MVA</span>؟</li>
<li><span class="ltr" dir="ltr">ESCR</span> با <span class="ltr" dir="ltr">20 Mvar</span> خازن روی <span class="ltr" dir="ltr">900 MVA</span> برای <span class="ltr" dir="ltr">100 MW</span>؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-e-gfm" class="level3" data-number="28.6.2">
<h3 data-number="28.6.2" class="anchored" data-anchor-id="sec-ch28-e-gfm"><span class="header-section-number">28.6.2</span> سازندهٔ شبکه در برابرِ پیروِ شبکه</h3>
<p><strong>ایده.</strong> مبدلِ <strong>پیروِ شبکه</strong> (به انگلیسی <span class="ltr" dir="ltr">grid-following</span>) با حلقهٔ قفلِ فاز زاویهٔ شبکه را دنبال می‌کند و جریانی کنترل‌شده تزریق می‌کند. مبدلِ <strong>سازندهٔ شبکه</strong> (<span class="ltr" dir="ltr">grid-forming</span>) خودش یک ولتاژ پشتِ یک واکنشی است، مانندِ ماشین؛ وقتی زاویهٔ شبکه می‌پرد، بی‌درنگ جریان می‌دهد:</p>
<p><span id="eq-ch28-jump"><span class="math display">\[
\Delta I = \frac{2\sin(\Delta\theta/2)}{x}
\tag{28.9}\]</span></span></p>
<pre class="text"><code>extra current after a grid phase jump (pu of rating, teaching)
  jump deg   grid-forming x 0.15   x 0.30   grid-following (PLL)
        10                  1.16     0.58            ~0 (tracks)
        20                  2.32     1.16            ~0 (tracks)
        40                  4.56     2.28            ~0 (tracks)
  a grid-forming source answers a jump at once, like a
  machine: with x 0.15 a 10 degree jump alone nearly fills a
  1.2 pu current limit; a grid-following one tracks the angle
  and helps only through its controls - which behaviour the
  operator wants, and the current headroom for it, is a
  requirement and a study, never a default (D-024)</code></pre>
<div id="exm-ch28-gfm" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.41 (پاسخِ بی‌درنگ، با بهای جریان)</strong></span> <strong>پرسش.</strong> با پرشِ فازِ <span class="ltr" dir="ltr">20</span> درجه و <span class="math inline">\(x = 0.15\)</span> پریونیت، سازندهٔ شبکه چه جریانِ افزوده‌ای می‌خواهد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">2.32</span> پریونیت.</p>
<p><strong>تفسیر.</strong> این پاسخ همان چیزی است که سامانه‌ای با ماشین‌های کمتر از سازندهٔ شبکه می‌خواهد (لختی و پشتیبانیِ لحظه‌ای)، ولی با حدِ جریانِ <span class="ltr" dir="ltr">1.2</span> پریونیت حتی پرشِ ده‌درجه‌ای تقریباً همهٔ حاشیه را می‌گیرد. کدام رفتار خواسته است، و جای جریانی که لازم دارد، یک <strong>الزام و یک مطالعه</strong> است، نه پیش‌فرض؛ در نیروگاهِ P، اگر روزی خواسته شود، گزینه‌اش باتری (<span class="ltr" dir="ltr">S1</span>) با مطالعهٔ <span class="ltr" dir="ltr">EMT</span> و حفاظتِ خودش است. <strong>وارسی:</strong> <span class="math inline">\(2\sin 10^\circ/0.15 = 2.32\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>جریانِ افزوده با پرشِ <span class="ltr" dir="ltr">15</span> درجه و <span class="math inline">\(x = 0.2\)</span>؟</li>
<li>چرا مبدلِ پیروِ شبکه به پرشِ فاز تقریباً پاسخِ لحظه‌ای نمی‌دهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-e-lowfault" class="level3" data-number="28.6.3">
<h3 data-number="28.6.3" class="anchored" data-anchor-id="sec-ch28-e-lowfault"><span class="header-section-number">28.6.3</span> حفاظت وقتی فقط مبدل‌ها جریانِ خطا می‌دهند</h3>
<p><strong>ایده.</strong> حفاظتِ معمولی روی <strong>جریانِ زیادِ خطا</strong> حساب می‌کند. در جزیره‌ای که فقط مبدل تغذیه‌اش می‌کند (مثلاً تغذیهٔ بارهای حیاتی از باتری، <span class="ltr" dir="ltr">D-022</span>)، جریانِ خطا به حدِ جریانِ مبدل محدود است. تابلوی <span class="ltr" dir="ltr">400 V</span> نیروگاه را در دو حالت مقایسه کنید:</p>
<pre class="text"><code>fault current at the 400 V auxiliary board: grid-fed or islanded
  grid-fed through the 250 kVA station transformer (uk 4 %):  9.02 kA
  islanded from a 250 kVA grid-forming source at 1.2 pu:       0.43 kA
  type C breaker   instantaneous trip at 10 x In   grid-fed   islanded
             16 A                         0.16 kA      trips      trips
             32 A                         0.32 kA      trips      trips
             63 A                         0.63 kA      trips       slow
            100 A                         1.00 kA      trips       slow
            160 A                         1.60 kA      trips       slow
  in an island fed only by converters every breaker above
  about 40 A clears a fault on its slow thermal curve, if at
  all: the protection of an islanded supply is designed for
  it (undervoltage, differential, a source that can give
  more current) - it is not the grid-connected design</code></pre>
<div id="exm-ch28-lowfault" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.42 (کلیدی که دیگر سریع نیست)</strong></span> <strong>پرسش.</strong> در جزیره از منبعِ <span class="ltr" dir="ltr">250 kVA</span> با <span class="ltr" dir="ltr">1.2</span> برابر جریان، کدام کلیدهای نوعِ <span class="ltr" dir="ltr">C</span> خطا را در ناحیهٔ لحظه‌ای قطع می‌کنند؟</p>
<p><strong>پاسخ.</strong> فقط <span class="ltr" dir="ltr">16</span> و <span class="ltr" dir="ltr">32 A</span>؛ از <span class="ltr" dir="ltr">63 A</span> به بالا روی منحنیِ کندِ حرارتی، اگر اصلاً.</p>
<p><strong>تفسیر.</strong> طراحیِ حفاظتِ وصل به شبکه در جزیره کار نمی‌کند؛ تغذیهٔ جزیره‌ای حفاظتِ خودش را می‌خواهد: کم‌ولتاژی، دیفرانسیل، یا منبعی که بتواند جریانِ بیشتری بدهد. این مطالعه شرطِ هر کارکردِ جزیره‌ای است و بی آن کارکرد فعال نمی‌شود. <strong>وارسی:</strong> <span class="math inline">\(1.2 \times 250/(\sqrt{3} \times 0.4) = 433\,\text{A}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>جریانِ خطای تابلو از شبکه از راهِ ترانسفورماتورِ <span class="ltr" dir="ltr">250 kVA</span> با <span class="ltr" dir="ltr">6 %</span>؟</li>
<li>چرا رلهٔ کم‌ولتاژی در جزیرهٔ مبدل‌محور مفید است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-e-resync" class="level3" data-number="28.6.4">
<h3 data-number="28.6.4" class="anchored" data-anchor-id="sec-ch28-e-resync"><span class="header-section-number">28.6.4</span> راه‌اندازیِ سیاه و هم‌گام‌سازیِ دوباره</h3>
<p><strong>ایده.</strong> اگر جزیره‌ای باید دوباره به شبکه وصل شود، کلید فقط وقتی بسته می‌شود که اختلافِ ولتاژ، فرکانس (لغزش) و زاویه کوچک باشد. زاویه با لغزش می‌چرخد، پس <strong>پنجرهٔ بستن</strong> با لغزش کوتاه می‌شود؛ و در لحظهٔ بستن توانی به اندازهٔ <span class="math inline">\(P = \sin\Delta\theta/x\)</span> ناگهان جاری می‌شود:</p>
<pre class="text"><code>joining an island back to the grid (synchronising check, teaching)
  slip Hz   angle deg/s   +/-10 deg window s   80 ms breaker travel deg
     0.05            18                 1.11                        1.4
     0.10            36                 0.56                        2.9
     0.20            72                 0.28                        5.8
  power surge on closing through x = 0.2 pu (island rating 20 MVA)
  angle deg   surge pu   surge MW
          5       0.44        8.7
         10       0.87       17.4
         20       1.71       34.2
  black start: a 63 MVA main transformer draws ~315 MVA of inrush
  (5 x rated, teaching) against 24 MVA a 20 MVA battery can give;
  it needs soft energisation (voltage raised from zero) designed
  into both - Plant P offers neither black start nor islanded
  export (D-024); a study and tests would come first</code></pre>
<div id="exm-ch28-resync" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.43 (پنجرهٔ نیم‌ثانیه‌ای)</strong></span> <strong>پرسش.</strong> با لغزشِ <span class="ltr" dir="ltr">0.1 Hz</span> پنجرهٔ <span class="ltr" dir="ltr">±10</span> درجه چقدر طول می‌کشد، و بستن در <span class="ltr" dir="ltr">10</span> درجه برای جزیرهٔ <span class="ltr" dir="ltr">20 MVA</span> چه ضربه‌ای دارد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.56 s</span>؛ <span class="ltr" dir="ltr">17.4 MW</span>، تقریباً همهٔ ظرفیتِ جزیره.</p>
<p><strong>تفسیر.</strong> حدهای هم‌گام‌سازی از توانِ منبعِ جزیره می‌آیند، نه از عددی عمومی؛ و پیشروِ زاویه برای زمانِ حرکتِ کلید (<span class="ltr" dir="ltr">2.9</span> درجه در <span class="ltr" dir="ltr">80 ms</span>) در تنظیم دیده می‌شود. راه‌اندازیِ سیاه سخت‌تر است: برق‌دار کردنِ ترانسفورماتورِ <span class="ltr" dir="ltr">63 MVA</span> از باتریِ <span class="ltr" dir="ltr">20 MVA</span> با هجومِ حدودِ <span class="ltr" dir="ltr">315 MVA</span> ممکن نیست مگر برق‌دار کردنِ نرم در هر دو طراحی شده باشد. نیروگاهِ P هیچ‌یک را پیشنهاد نمی‌کند (<span class="ltr" dir="ltr">D-024</span>)؛ مطالعه و آزمون مقدم بر هر پیشنهادند. <strong>وارسی:</strong> <span class="math inline">\(360 \times 0.1 = 36\)</span> درجه بر ثانیه و <span class="math inline">\(20/36 = 0.56\,\text{s}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنجره با لغزشِ <span class="ltr" dir="ltr">0.15 Hz</span>؟</li>
<li>ضربهٔ توان در بستن با <span class="ltr" dir="ltr">8</span> درجه از راهِ <span class="ltr" dir="ltr">0.25</span> پریونیت؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-e-terminal" class="level3" data-number="28.6.5">
<h3 data-number="28.6.5" class="anchored" data-anchor-id="sec-ch28-e-terminal"><span class="header-section-number">28.6.5</span> قدرتِ شبکه در پایانهٔ واحدها</h3>
<p><strong>ایده.</strong> نسبتِ اتصالِ کوتاه در نقطهٔ اتصال یک عدد است؛ ولی کنترلِ هر مبدل با قدرتِ شبکه در <strong>پایانهٔ خودش</strong> کار می‌کند، و میانِ آن و نقطهٔ اتصال ترانسفورماتورها نشسته‌اند. سطحِ اتصالِ کوتاه در هر جا، تقسیم بر مگاواتِ واحدهایی که پشتِ آن‌اند:</p>
<pre class="text"><code>short-circuit level seen from each place, per MW of the units behind it
  place                       grid    S_sc MVA   MW behind   ratio
  POC                         max        1498         100    15.0
  MV-A                        max         364          65     5.6
  WS1 units (aggregated)      max         177          20     8.8
  PVF3 units (aggregated)     max         153          15    10.2
  POC                         min         898         100     9.0
  MV-A                        min         313          65     4.8
  WS1 units (aggregated)      min         164          20     8.2
  PVF3 units (aggregated)     min         143          15     9.5
  per MW of the units behind it, the 33 kV bus half is the
  weakest place (5.6, and 4.8 on the weak grid) and the
  units' terminals see 8-10 against 15 at the POC - the
  transformers sit in between; a converter's control is
  tuned for the strength at its terminals, which the plant's
  study gives the maker (ch 27 weak grid, lesson E)</code></pre>
<div id="exm-ch28-terminal" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.44 (ضعیف‌ترین جا درونِ نیروگاه است)</strong></span> <strong>پرسش.</strong> نسبتِ سطحِ اتصالِ کوتاه به توانِ پشتِ آن در نقطهٔ اتصال، نیم‌شینهٔ <span class="ltr" dir="ltr">MV-A</span> و پایانهٔ واحدهای <span class="ltr" dir="ltr">WS1</span> در شبکهٔ کمینه چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">9.0</span>، <span class="ltr" dir="ltr">4.8</span> و <span class="ltr" dir="ltr">8.2</span>.</p>
<p><strong>تفسیر.</strong> نیروگاهی که در نقطهٔ اتصال «قوی» است، در شینهٔ <span class="ltr" dir="ltr">33 kV</span> خود به مرزِ ضعیف نزدیک می‌شود، چون ترانسفورماتورِ اصلی میانِ آن و شبکه است و نیمی از نیروگاه پشتِ هر نیمه‌شینه. سازندهٔ مبدل باید قدرتِ شبکه را در پایانهٔ واحد بداند تا کنترل را تنظیم کند؛ مطالعه آن را به او می‌دهد و همین عدد در مطالعهٔ <span class="ltr" dir="ltr">EMT</span> با همسایه‌ها (<a href="#sec-ch28-e-strength" class="quarto-xref"><span>بخش 28.6.1</span></a>) به کار می‌رود. <strong>وارسی:</strong> <span class="math inline">\(313/65 = 4.8\)</span>.</p>
</div>
<p><strong><span class="ltr" dir="ltr">S1</span> در شب.</strong> وقتی باتری از شبکه شارژ می‌شود، نیروگاه در نقطهٔ اتصال بار است؛ مطالعه یک حالتِ واردات هم دارد:</p>
<pre class="text"><code>S1 at night: the battery charges from the grid (grid max, 1.00)
  battery MW   P at POC MW   Q at POC Mvar   V MV-B   losses MW
           0           0.0             2.4    1.004        0.00
         -10         -10.1             2.0    1.001        0.05
         -20         -20.2             0.7    0.998        0.22
  charging turns the plant into a load at the POC: the
  operator's study of the plant then includes an import
  case (voltage, losses, any import limit or tariff), and
  the meters record both directions (ch 34, 37)</code></pre>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا نسبت در نیم‌شینهٔ <span class="ltr" dir="ltr">33 kV</span> از پایانهٔ واحدها هم کمتر است؟</li>
<li>در حالتِ واردات کدام الزام‌ها و داده‌ها تازه مطرح می‌شوند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch28-f" class="level2" data-number="28.7">
<h2 data-number="28.7" class="anchored" data-anchor-id="sec-ch28-f"><span class="header-section-number">28.7</span> و. مطالعه‌های خدمتِ شبکه (وقتی خواسته یا قرارداد شده)</h2>
<section id="sec-ch28-f-envelope" class="level3" data-number="28.7.1">
<h3 data-number="28.7.1" class="anchored" data-anchor-id="sec-ch28-f-envelope"><span class="header-section-number">28.7.1</span> پوشِ توانایی در نقطهٔ اتصال</h3>
<p><strong>ایده.</strong> خدمتِ شبکه یعنی تعهد به یک توانایی؛ پس اول <strong>پوشِ توانایی</strong> در نقطهٔ اتصال مطالعه می‌شود: برای هر سطحِ توانِ فعال، بیشترین توانِ واکنشیِ دادن و جذب، با حدِ جریانِ واحدها، حدِ ولتاژِ پایانه‌ها، تپ‌ها، تلف‌ها و دما. سه حالت: <span class="ltr" dir="ltr">S0</span> در <span class="ltr" dir="ltr">25 °C</span>، <span class="ltr" dir="ltr">S0</span> در روزِ <span class="ltr" dir="ltr">45 °C</span> (کاهشِ ظرفیتِ <span class="ltr" dir="ltr">0.9</span>)، و <span class="ltr" dir="ltr">S1</span> با باتری:</p>
<pre class="text"><code>P-Q envelope at the POC (grid max, source 1.00 pu; units inside 0.90-1.10)
  P POC MW   S0 25 C give/absorb   S0 45 C give/absorb   S1 25 C give/absorb
      -1.3      +85.1 /   -87.2      +85.1 /   -87.2      +88.3 /   -89.8
      18.5      +83.0 /   -89.8      +83.0 /   -89.8      +86.1 /   -92.5
      38.2      +80.4 /   -92.7      +80.4 /   -92.7      +83.6 /   -94.3
      58.8      +77.2 /   -96.1      +77.2 /   -96.1      +80.6 /   -95.8
      78.3      +73.7 /   -99.6      +60.4 /   -97.2      +76.8 /   -96.5
      97.9      +50.8 /   -97.3      +29.4 /   -63.8      +68.2 /   -95.6
  at full output the hot day costs 21 Mvar of giving; the battery adds 17
  least giving from 20 % to 100 % output, Mvar: S0 51, S0 hot 29, S1 68
  a teaching requirement of +33 Mvar is met at 25 C but NOT
  on a 45 C day at full output; the battery (S1) or a
  capacitor bank would close the gap - so the requirement's
  temperature and the battery's share are study inputs</code></pre>
<div id="fig-ch28-envelope" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch28-envelope-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch28-envelope.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch28-envelope-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;28.16: پوشِ <span class="ltr" dir="ltr">P-Q</span> در نقطهٔ اتصال: <span class="ltr" dir="ltr">S0</span> در <span class="ltr" dir="ltr">25 °C</span>، <span class="ltr" dir="ltr">S0</span> در روزِ <span class="ltr" dir="ltr">45 °C</span> و <span class="ltr" dir="ltr">S1</span> با باتری (بالا دادن، پایین جذب)، با الزامِ آموزشیِ <span class="ltr" dir="ltr">±33 Mvar</span> از <span class="ltr" dir="ltr">20 MW</span>.
</figcaption>
</figure>
</div>
<div id="exm-ch28-envelope" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.45 (روزِ گرم، الزامِ نابرآورده)</strong></span> <strong>پرسش.</strong> در توانِ کامل، دادنِ توانِ واکنشی در سه حالت چیست و الزامِ آموزشیِ <span class="ltr" dir="ltr">+33 Mvar</span> کجا برآورده نمی‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">50.8</span>، <span class="ltr" dir="ltr">29.4</span> و <span class="ltr" dir="ltr">68.2 Mvar</span>؛ در روزِ <span class="ltr" dir="ltr">45 °C</span> برآورده نیست.</p>
<p><strong>تفسیر.</strong> کاهشِ ظرفیتِ دمایی جریانِ واحدها را کم می‌کند و در توانِ کامل همان را از توانِ واکنشی می‌گیرد. سه راه: سهمِ باتری (<span class="ltr" dir="ltr">S1</span>)، بانکِ خازنی (با خطرِ تشدیدِ فصلِ ۲۷) یا محدودیتِ نوشته‌شده با بهره‌بردار. دمایی که الزام در آن سنجیده می‌شود و سهمِ باتری در تخصیصِ کنترل‌کننده <strong>ورودیِ مطالعه</strong> است، نه فرض. <strong>وارسی:</strong> <span class="math inline">\(50.8 - 29.4 = 21\,\text{Mvar}\)</span> کاهش در روزِ گرم.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا کاهشِ ظرفیتِ دمایی در توانِ کم اثری بر توانِ واکنشی ندارد؟</li>
<li>سه راهِ پر کردنِ کمبودِ روزِ گرم را با یک عیبِ هر کدام نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-f-interact" class="level3" data-number="28.7.2">
<h3 data-number="28.7.2" class="anchored" data-anchor-id="sec-ch28-f-interact"><span class="header-section-number">28.7.2</span> برهم‌کنشِ کنترل‌ها: دو انتگرال‌گیر روی یک کمیت</h3>
<p><strong>ایده.</strong> در نیروگاهِ هیبرید چند کنترل‌کننده روی ولتاژ و توانِ واکنشی کار می‌کنند: کنترل‌کنندهٔ نیروگاه در نقطهٔ اتصال، کنترلِ محلیِ هر واحد در پایانه‌اش، و کنترلِ باتری. اگر دو کنترل‌کننده با انتگرال‌گیر دو ولتاژِ نزدیک ولی متفاوت را به یک مقدار بخواهند برسانند، با هم می‌جنگند:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb67"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb67-1"><a href="#cb67-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> fight(local: <span class="bu">str</span>, t_end: <span class="bu">float</span> <span class="op">=</span> <span class="fl">60.0</span>, dt: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.05</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>:</span>
<span id="cb67-2"><a href="#cb67-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Plant controller integrating the POC voltage error together with</span></span>
<span id="cb67-3"><a href="#cb67-3" aria-hidden="true" tabindex="-1"></a><span class="co">    unit-level control at the terminals: 'off' (units follow the plant</span></span>
<span id="cb67-4"><a href="#cb67-4" aria-hidden="true" tabindex="-1"></a><span class="co">    set-point), 'droop' (proportional) or 'integral' (a second</span></span>
<span id="cb67-5"><a href="#cb67-5" aria-hidden="true" tabindex="-1"></a><span class="co">    integrator). Returns the final plant and local Mvar and voltages."""</span></span>
<span id="cb67-6"><a href="#cb67-6" aria-hidden="true" tabindex="-1"></a>    s_sc, drop <span class="op">=</span> <span class="fl">1500.0</span>, <span class="fl">0.015</span>              <span class="co"># terminals sit 1.5 % above POC</span></span>
<span id="cb67-7"><a href="#cb67-7" aria-hidden="true" tabindex="-1"></a>    q_p <span class="op">=</span> q_l <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb67-8"><a href="#cb67-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> _ <span class="kw">in</span> <span class="bu">range</span>(<span class="bu">int</span>(t_end <span class="op">/</span> dt)):</span>
<span id="cb67-9"><a href="#cb67-9" aria-hidden="true" tabindex="-1"></a>        q <span class="op">=</span> <span class="bu">max</span>(<span class="bu">min</span>(q_p <span class="op">+</span> q_l, <span class="fl">46.0</span>), <span class="op">-</span><span class="fl">46.0</span>)</span>
<span id="cb67-10"><a href="#cb67-10" aria-hidden="true" tabindex="-1"></a>        v_poc <span class="op">=</span> <span class="fl">0.995</span> <span class="op">+</span> q <span class="op">/</span> s_sc</span>
<span id="cb67-11"><a href="#cb67-11" aria-hidden="true" tabindex="-1"></a>        v_unit <span class="op">=</span> v_poc <span class="op">+</span> drop <span class="op">+</span> q <span class="op">/</span> <span class="fl">1000.0</span></span>
<span id="cb67-12"><a href="#cb67-12" aria-hidden="true" tabindex="-1"></a>        q_p <span class="op">+=</span> <span class="fl">300.0</span> <span class="op">*</span> (<span class="fl">1.0</span> <span class="op">-</span> v_poc) <span class="op">*</span> dt</span>
<span id="cb67-13"><a href="#cb67-13" aria-hidden="true" tabindex="-1"></a>        q_p <span class="op">=</span> <span class="bu">max</span>(<span class="bu">min</span>(q_p, <span class="fl">46.0</span>), <span class="op">-</span><span class="fl">46.0</span>)</span>
<span id="cb67-14"><a href="#cb67-14" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> local <span class="op">==</span> <span class="st">"droop"</span>:</span>
<span id="cb67-15"><a href="#cb67-15" aria-hidden="true" tabindex="-1"></a>            q_l <span class="op">=</span> <span class="op">-</span><span class="fl">400.0</span> <span class="op">*</span> (v_unit <span class="op">-</span> <span class="fl">1.0</span>) <span class="op">*</span> <span class="fl">0.1</span></span>
<span id="cb67-16"><a href="#cb67-16" aria-hidden="true" tabindex="-1"></a>        <span class="cf">elif</span> local <span class="op">==</span> <span class="st">"integral"</span>:</span>
<span id="cb67-17"><a href="#cb67-17" aria-hidden="true" tabindex="-1"></a>            q_l <span class="op">+=</span> <span class="fl">300.0</span> <span class="op">*</span> (<span class="fl">1.0</span> <span class="op">-</span> v_unit) <span class="op">*</span> dt</span>
<span id="cb67-18"><a href="#cb67-18" aria-hidden="true" tabindex="-1"></a>            q_l <span class="op">=</span> <span class="bu">max</span>(<span class="bu">min</span>(q_l, <span class="fl">46.0</span>), <span class="op">-</span><span class="fl">46.0</span>)</span>
<span id="cb67-19"><a href="#cb67-19" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> q_p, q_l, v_poc, v_unit</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>two voltage controllers in series (POC set-point 1.00; terminals 1.5 % above)
  unit mode     plant Mvar   local Mvar   V POC    V terminal
  off                  7.5          0.0    1.000        1.022
  droop                8.4         -0.9    1.000        1.022
  integral            46.0        -46.0    0.995        1.010
  with the units following the plant set-point the POC sits
  at 1.00; a local droop leaves a small offset the plant's
  integrator removes; a second integrator chasing 1.00 at the
  terminals fights the first: both wind up to opposite
  limits, the net Mvar is whatever is left - one integrator
  per controlled quantity, and the study checks the modes</code></pre>
<div id="exm-ch28-interact" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.46 (جنگِ انتگرال‌گیرها)</strong></span> <strong>پرسش.</strong> با کنترلِ محلیِ انتگرالی در واحدها، توانِ واکنشیِ کنترل‌کنندهٔ نیروگاه و واحدها و ولتاژِ نقطهٔ اتصال چه می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">+46</span> و <span class="ltr" dir="ltr">−46 Mvar</span> (هر دو در حد)، و نقطهٔ اتصال در <span class="ltr" dir="ltr">0.995</span> به‌جای <span class="ltr" dir="ltr">1.00</span>.</p>
<p><strong>تفسیر.</strong> پایانه‌ها <span class="ltr" dir="ltr">1.5 %</span> بالاتر از نقطهٔ اتصال‌اند؛ هر دو هدف با هم شدنی نیستند و هر انتگرال‌گیر تا حدش می‌رود. قاعده: <strong>یک انتگرال‌گیر برای هر کمیتِ کنترل‌شده</strong>؛ واحدها زیرِ کنترل‌کنندهٔ نیروگاه در حالتِ پیروی یا افت (تناسبی) کار می‌کنند، و مطالعه حالت‌ها و تنظیم‌ها را با مدلِ واحد و کنترل‌کننده با هم وارسی می‌کند (<span class="ltr" dir="ltr">IN-23</span>). <strong>وارسی:</strong> در حالتِ «<span class="ltr" dir="ltr">off</span>» نقطهٔ اتصال دقیقاً <span class="ltr" dir="ltr">1.000</span> است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا کنترلِ افتِ تناسبی با انتگرال‌گیرِ نیروگاه نمی‌جنگد؟</li>
<li>باتری و اینورترهای خورشیدی هر دو توانِ واکنشی می‌دهند؛ چه کسی سهم‌ها را تعیین می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-f-versions" class="level3" data-number="28.7.3">
<h3 data-number="28.7.3" class="anchored" data-anchor-id="sec-ch28-f-versions"><span class="header-section-number">28.7.3</span> نسخهٔ مدل و میان‌افزار، و ردیابیِ یک خدمت</h3>
<p><strong>نسخه‌ها.</strong> مدلی که مطالعه با آن انجام شد باید با چیزی که در محل نصب است بخواند: نسخهٔ مدل، میان‌افزار و چکیدهٔ تنظیم‌ها. ثبتِ مدل‌ها با پیکربندیِ محل مقایسه می‌شود:</p>
<pre class="text"><code>model and firmware versions: study against site (register, teaching)
  model              kind        in the study           on site        check
  wind converter     RMS generic G-4.0 (61400-27-1)     G-4.0          ok
  wind converter     EMT vendor  W-EMT 7.2              W-EMT 7.3      CHECK
  PV inverter        RMS vendor  PV-RMS 2.3 / FW 4.1.7  FW 4.2.0       CHECK
  PV inverter        EMT vendor  PV-EMT 5.0 / FW 4.1.7  FW 4.2.0       CHECK
  BESS PCS           RMS vendor  not received           FW 2.0.3       CHECK
  plant controller   RMS vendor  PPC 1.4, settings 7a91 settings 7a91  ok
  collector network  aggregated  rev C (this chapter)   rev C          ok
  132 kV line        pi model    calculated             to be measured CHECK
  5 of 8 need action: a firmware change after the
  study (PV 4.1.7 -&gt; 4.2.0) needs the OEM's statement that the
  model still holds or a new model; a missing model blocks the
  study it feeds; a calculated line is replaced by measurement</code></pre>
<p><strong>ردیابیِ یک خدمت.</strong> خدمتِ پاسخِ سریعِ فرکانس (<span class="ltr" dir="ltr">REQ-G24</span>، فقط با قرارداد) از الزام تا شاهد دنبال می‌شود؛ هر حلقه وضعِ خودش را دارد:</p>
<pre class="text"><code>one service traced from requirement to evidence (teaching)
  link          content                                       status
  requirement   REQ-G24: 5 MW, 15 min, within 1 s             placeholder
  capability    BESS headroom 5 MW, 1.25 MWh above SOC floor  S1 only
  study         C-freq, F-envelope with the BESS model        blocked IN-24
  model         BESS PCS RMS model, firmware 2.0.3            not received
  test          frequency injection at plant controller       planned
  measurement   100 ms POC data with time stamps (ch 27)      available
  evidence      test report vs model, operator acceptance     open
  the chain is only as good as its weakest link: here the
  missing battery model blocks the study, so the service
  cannot be offered yet whatever the battery could do</code></pre>
<div id="exm-ch28-versions" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.47 (پنج از هشت، و یک زنجیرهٔ شکسته)</strong></span> <strong>پرسش.</strong> چند مدل پیش از ارسال اقدام می‌خواهند، و چرا خدمتِ پاسخِ سریع هنوز قابلِ پیشنهاد نیست؟</p>
<p><strong>پاسخ.</strong> پنج از هشت؛ مدلِ <span class="ltr" dir="ltr">PCS</span> باتری نرسیده و مطالعه‌ای که باید توانایی را نشان دهد مسدود است.</p>
<p><strong>تفسیر.</strong> تغییرِ میان‌افزارِ اینورتر پس از مطالعه (<span class="ltr" dir="ltr">4.1.7</span> به <span class="ltr" dir="ltr">4.2.0</span>) یا اعلامِ سازنده می‌خواهد که مدل هنوز معتبر است یا مدلِ تازه؛ خطِ حساب‌شده با اندازه‌گیری جایگزین می‌شود. زنجیرهٔ خدمت به اندازهٔ ضعیف‌ترین حلقه‌اش قوی است: هرچه باتری بتواند، بی مدل و مطالعه و آزمون خدمتی پیشنهاد نمی‌شود. این همان قاعدهٔ ماتریسِ پذیرشِ فصلِ ۲۷ است، این‌بار برای مدل. <strong>وارسی:</strong> ثبتِ مدل‌ها هشت ردیف و پنج «<span class="ltr" dir="ltr">CHECK</span>» دارد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر سازنده پس از آزمونِ نوعی میان‌افزار را عوض کند، کدام شاهد باید تکرار شود؟</li>
<li>هفت حلقهٔ زنجیرهٔ یک خدمت را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-f-bess" class="level3" data-number="28.7.4">
<h3 data-number="28.7.4" class="anchored" data-anchor-id="sec-ch28-f-bess"><span class="header-section-number">28.7.4</span> باتری میانِ خدمت‌ها: سهم و اولویت</h3>
<p><strong>ایده.</strong> در <span class="ltr" dir="ltr">S1</span>، مبدل‌های باتری (<span class="ltr" dir="ltr">20 MVA</span>) هم دیسپچ دارند، هم ذخیرهٔ فرکانس (اگر قرارداد شده) و هم توانِ واکنشی برای نقطهٔ اتصال. ذخیره توانی است که هر لحظه باید <strong>بتواند</strong> اضافه شود، پس حتی وقتی مصرف نمی‌شود از حدِ جریان کم می‌کند:</p>
<pre class="text"><code>battery converters (20 MVA) shared: dispatch, a 5 MW frequency reserve
  held back, and the reactive power left for voltage support
  dispatch MW   P that must fit MW   Q available Mvar
            0                    5               19.4
            5                   10               17.3
           10                   15               13.2
           15                   20                0.0
  the reserve is power the converter must be able to add at
  any moment, so it is counted against the current limit
  even when unused; the battery's reactive power for the
  POC (lesson F) shrinks as dispatch grows - the controller
  allocates, and the study checks the corners</code></pre>
<p><strong>هم‌زمانی.</strong> اگر فرورفتِ ولتاژ (جریانِ واکنشی می‌خواهد) و رویدادِ فرکانس (توانِ فعال می‌خواهد) با هم بیایند، حدِ جریان هر دو را کامل نمی‌دهد و <strong>اولویت</strong> تعیین می‌کند کدام می‌برد:</p>
<pre class="text"><code>a dip (needs reactive current) and a frequency event (needs active
  power) together: 1.1 pu current limit, battery exporting 0.5 pu
  with a 0.25 pu frequency reserve; the dip asks for 1.0 pu reactive
  priority   reactive got/need   active got/need   reserve delivered
  Q first        1.00 / 1.00      0.46 / 0.75                   0 %
  P first        0.80 / 1.00      0.75 / 0.75                 100 %
  the current limit cannot serve both in full: with reactive
  priority (usual for ride-through) the reserve and even part
  of the export vanish during the dip; with active priority
  the voltage gets a fifth less support - the requirement or
  the contract states which wins, and the study shows the cost</code></pre>
<div id="exm-ch28-bess" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.48 (یکی می‌برد)</strong></span> <strong>پرسش.</strong> با دیسپچِ <span class="ltr" dir="ltr">10 MW</span> و ذخیرهٔ <span class="ltr" dir="ltr">5 MW</span> چه توانِ واکنشی‌ای می‌ماند؟ در هم‌زمانی با اولویتِ واکنشی، چند درصدِ ذخیره تحویل می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">13.2 Mvar</span>؛ صفر درصد (و بخشی از صادرات هم می‌افتد: <span class="ltr" dir="ltr">0.46</span> به‌جای <span class="ltr" dir="ltr">0.75</span> پریونیت).</p>
<p><strong>تفسیر.</strong> اولویتِ واکنشی برای عبور از خطا معمول است، ولی یعنی ذخیرهٔ فرکانس در فرورفت حاضر نیست؛ اولویتِ فعال ولتاژ را یک‌پنجم کمتر پشتیبانی می‌کند. الزام یا قرارداد می‌گوید کدام، و مطالعه بهایش را نشان می‌دهد؛ سهمِ باتری در توانِ واکنشیِ نقطهٔ اتصال (<a href="#exm-ch28-envelope" class="quarto-xref">مثال&nbsp;<span>28.45</span></a>) هم از همین حساب می‌آید. <strong>وارسی:</strong> <span class="math inline">\(\sqrt{20^2 - 15^2} = 13.2\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>توانِ واکنشیِ باقی با دیسپچِ <span class="ltr" dir="ltr">8 MW</span> و ذخیرهٔ <span class="ltr" dir="ltr">4 MW</span>؟</li>
<li>چرا ذخیرهٔ مصرف‌نشده هم از حدِ جریان کم می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-f-change" class="level3" data-number="28.7.5">
<h3 data-number="28.7.5" class="anchored" data-anchor-id="sec-ch28-f-change"><span class="header-section-number">28.7.5</span> اثرِ یک تغییرِ میان‌افزار</h3>
<p><strong>ایده.</strong> سازنده‌ای که پس از مطالعه میان‌افزار را عوض کند، شاید فقط «بهبود» داده باشد؛ ولی هر پارامتر به چند ردیفِ ماتریسِ انطباق می‌رسد. بهرهٔ جریانِ واکنشی از <span class="ltr" dir="ltr">2.0</span> به <span class="ltr" dir="ltr">2.5</span>:</p>
<pre class="text"><code>a firmware change raises the reactive-current gain from 2.0 to 2.5
  (weak grid, the grid source dips to 0.50 pu for 150 ms)
  quantity                        k 2.0 (studied)   k 2.5 (new)   rows hit
  POC voltage in the dip pu                    0.61          0.63   G04, G06
  reactive power in the dip Mvar              57.96         70.99   G06
  highest voltage after clearing pu            1.11          1.13   G05
  active power back (90 %) s                   0.00          0.20   G07
  the dip voltage improves, but the overshoot after clearing
  grows, and the larger reactive current now cuts active
  current, so the recovery requirement applies where it did
  not before - a change that helps one requirement can hurt
  another: every compliance row touched by the changed
  parameter is rerun, and the OEM's statement names them</code></pre>
<div id="exm-ch28-change" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.49 (بهبودی که الزامِ تازه می‌آورد)</strong></span> <strong>پرسش.</strong> کدام نتیجه‌ها بهتر و کدام بدتر می‌شوند و کدام الزام تازه مطرح می‌شود؟</p>
<p><strong>پاسخ.</strong> ولتاژ در فرورفت بهتر (<span class="ltr" dir="ltr">0.61</span> به <span class="ltr" dir="ltr">0.63</span>)؛ گذرِ ولتاژ پس از رفعِ خطا بدتر (<span class="ltr" dir="ltr">1.11</span> به <span class="ltr" dir="ltr">1.13</span>)؛ و چون جریانِ فعال حالا بریده می‌شود، بازگشتِ توانِ فعال (<span class="ltr" dir="ltr">REQ-G07</span>) با <span class="ltr" dir="ltr">0.20 s</span> تازه مطرح است.</p>
<p><strong>تفسیر.</strong> تغییری که یک الزام را بهتر می‌کند ممکن است دیگری را بدتر کند یا الزامی تازه را به کار بیندازد. اعلامِ سازنده ردیف‌های متأثر را نام می‌برد، آن ردیف‌ها دوباره اجرا می‌شوند و ثبتِ نسخه‌ها به‌روز می‌شود (<a href="#sec-ch28-f-versions" class="quarto-xref"><span>بخش 28.7.3</span></a>). <strong>وارسی:</strong> <span class="math inline">\(2.5(1 - 0.63) = 0.93\)</span> در برابرِ <span class="math inline">\(2(1 - 0.61) = 0.78\)</span> پریونیت جریانِ واکنشی.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا با <span class="math inline">\(k = 2.5\)</span> جریانِ فعال در فرورفت بریده می‌شود ولی با <span class="math inline">\(k = 2\)</span> نه؟</li>
<li>برای این تغییر کدام شاهد را از سازنده می‌خواهید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-f-uq" class="level3" data-number="28.7.6">
<h3 data-number="28.7.6" class="anchored" data-anchor-id="sec-ch28-f-uq"><span class="header-section-number">28.7.6</span> الزامِ وابسته به ولتاژ: نمودارِ <span class="ltr" dir="ltr">U-Q/Pmax</span></h3>
<p><strong>ایده.</strong> الزامِ توانِ واکنشی اغلب یک عدد نیست، یک <strong>شکل</strong> است: هرچه ولتاژِ شبکه پایین‌تر باشد، دادنِ توانِ واکنشیِ بیشتری لازم است و جذب کمتر، و برعکس. توانایی در هر ولتاژ با ولتاژی سنجیده می‌شود که شبکه با <span class="math inline">\(Q = 0\)</span> می‌سازد (<span class="ltr" dir="ltr">U-102</span>: شکلِ این‌جا آموزشی است):</p>
<pre class="text"><code>reactive capability at full output against a teaching U-Q/Pmax profile
  (grid min; the requirement is read at the POC voltage the grid
  sets with Q = 0, then the plant's limit is computed there)
  source   U POC at Q=0   give Q/Pmax  need   absorb Q/Pmax  need   ok
    0.92          0.932          0.46  0.33           -0.52  -0.11   yes
    0.95          0.962          0.46  0.33           -0.63  -0.21   yes
    1.00          1.012          0.47  0.29           -0.82  -0.33   yes
    1.05          1.062          0.40  0.12           -0.90  -0.33   yes
    1.08          1.092          0.31  0.03           -0.90  -0.33   yes
  at every swept voltage the plant meets the teaching profile
  in both directions at 25 C (lesson F shows the hot day);
  the profile's shape, not one number, is the requirement -
  the operator's own profile replaces this one (U-102)</code></pre>
<div id="fig-ch28-uq" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch28-uq-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch28-uq.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch28-uq-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;28.17: الزامِ آموزشیِ <span class="ltr" dir="ltr">U-Q/Pmax</span> (دادن و جذب) با توانایی نیروگاه در توانِ کامل، در ولتاژی که شبکهٔ ضعیف با <span class="math inline">\(Q = 0\)</span> می‌سازد.
</figcaption>
</figure>
</div>
<div id="exm-ch28-uq" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.50 (شکل، نه یک عدد)</strong></span> <strong>پرسش.</strong> با ولتاژِ منبعِ <span class="ltr" dir="ltr">1.05</span> پریونیت، ولتاژِ نقطهٔ اتصال در <span class="math inline">\(Q = 0\)</span>، الزام و توانایی در دادن و جذب چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">1.062</span>؛ دادن: لازم <span class="ltr" dir="ltr">0.12</span> و توانایی <span class="ltr" dir="ltr">0.40</span>؛ جذب: لازم <span class="ltr" dir="ltr">−0.33</span> و توانایی <span class="ltr" dir="ltr">−0.90</span>.</p>
<p><strong>تفسیر.</strong> در همهٔ ولتاژهای بررسی‌شده نیروگاه در <span class="ltr" dir="ltr">25 °C</span> الزامِ آموزشی را برآورده می‌کند؛ کم‌حاشیه‌ترین جا دادن در ولتاژِ کم است (<span class="ltr" dir="ltr">0.46</span> در برابرِ <span class="ltr" dir="ltr">0.33</span>)، همان جایی که روزِ گرم (<a href="#exm-ch28-envelope" class="quarto-xref">مثال&nbsp;<span>28.45</span></a>) بیشترین فشار را می‌آورد. شکلِ بهره‌بردار جای این شکل را می‌گیرد و مطالعه هر دو حدِ دما را با آن می‌سنجد. <strong>وارسی:</strong> <span class="math inline">\(0.33 \times (1.10 - 1.062)/0.10 = 0.125\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>الزامِ دادن در ولتاژِ <span class="ltr" dir="ltr">1.08</span> پریونیت با این شکل؟</li>
<li>چرا الزام با ولتاژِ <span class="math inline">\(Q = 0\)</span> سنجیده می‌شود، نه با ولتاژِ پس از کنشِ نیروگاه؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-f-handover" class="level3" data-number="28.7.7">
<h3 data-number="28.7.7" class="anchored" data-anchor-id="sec-ch28-f-handover"><span class="header-section-number">28.7.7</span> بستهٔ تحویلِ مدل‌ها</h3>
<p><strong>ایده.</strong> پس از راه‌اندازی، نیروگاه مدل‌هایی را به بهره‌بردار می‌دهد که بهره‌بردار سال‌ها در مطالعه‌های خودش به کار می‌برد (<span class="ltr" dir="ltr">REQ-G21</span>). یک بستهٔ کامل این‌هاست:</p>
<div id="tbl-ch28-handover" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch28-handover-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;28.2: بستهٔ تحویلِ مدل‌ها به بهره‌بردار پس از راه‌اندازی (عمومی؛ قالب و شرط‌ها از بهره‌بردار)
</figcaption>
<div aria-describedby="tbl-ch28-handover-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 23%">
<col style="width: 36%">
<col style="width: 15%">
<col style="width: 23%">
</colgroup>
<thead>
<tr class="header">
<th>قلم</th>
<th>محتوا</th>
<th>منبع</th>
<th>شاهدِ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>دادهٔ شبکهٔ نیروگاه</td>
<td>شینه‌ها، شاخه‌ها، ترانسفورماتورها با تپ، تجمیع‌ها</td>
<td>نیروگاه (<a href="#sec-ch28-b-loadflow" class="quarto-xref"><span>بخش 28.3.1</span></a>)</td>
<td>پخشِ بار در برابرِ اسکادا (<a href="#sec-ch28-b-validation" class="quarto-xref"><span>بخش 28.3.9</span></a>)</td>
</tr>
<tr class="even">
<td>مدل‌های <span class="ltr" dir="ltr">RMS</span></td>
<td>واحدها، کنترل‌کنندهٔ نیروگاه، باتری، با پارامترها</td>
<td>سازنده</td>
<td>اعتبارسنجی با آزمونِ نوعی و رکوردِ راه‌اندازی (<a href="#sec-ch28-c-tests" class="quarto-xref"><span>بخش 28.4.6</span></a>)</td>
</tr>
<tr class="odd">
<td>مدل‌های <span class="ltr" dir="ltr">EMT</span></td>
<td>جعبه‌سیاهِ رمزشده با راهنمای کاربر</td>
<td>سازنده</td>
<td>اجرای نمونه با نتیجهٔ معلوم</td>
</tr>
<tr class="even">
<td>ثبتِ نسخه‌ها</td>
<td>مدل، میان‌افزار، چکیدهٔ تنظیم</td>
<td>نیروگاه (<a href="#sec-ch28-f-versions" class="quarto-xref"><span>بخش 28.7.3</span></a>)</td>
<td>هم‌خوانی با محل</td>
</tr>
<tr class="odd">
<td>نمودارهای بلوکی و تنظیم‌ها</td>
<td>حالت‌ها، شیب‌ها، حدها، اولویت‌ها</td>
<td>سازنده و نیروگاه</td>
<td>با پروندهٔ تنظیم (فصلِ ۲۶)</td>
</tr>
<tr class="even">
<td>گزارشِ اعتبارسنجی</td>
<td>رکوردها، پنجره‌ها، خطاها، حدها</td>
<td>نیروگاه</td>
<td>پذیرشِ بهره‌بردار</td>
</tr>
<tr class="odd">
<td>شرطِ محرمانگی</td>
<td>استفاده، نگه‌داری، دسترسی</td>
<td>سازنده و بهره‌بردار</td>
<td>قراردادِ امضاشده</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch28-handover" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.51 (مدلی که بعد از ما کار می‌کند)</strong></span> <strong>پرسش.</strong> چرا بستهٔ تحویل بدونِ ثبتِ نسخه‌ها و گزارشِ اعتبارسنجی پذیرفته نمی‌شود؟</p>
<p><strong>پاسخ.</strong> چون بهره‌بردار نمی‌داند مدل همان نیروگاهی است که کار می‌کند یا نه، و چقدر به نتیجه‌اش اعتماد کند.</p>
<p><strong>تفسیر.</strong> مدلِ تحویلی سال‌ها پس از پایانِ پروژه در مطالعه‌های بهره‌بردار می‌ماند: برای اتصالِ نیروگاه‌های بعدی، برای بازبینیِ کد، برای بررسیِ رویدادها. هر تغییرِ بعدیِ میان‌افزار یا تنظیم بسته را دوباره باز می‌کند (<a href="#sec-ch28-d-living" class="quarto-xref"><span>بخش 28.5.4</span></a>)؛ نگه‌داری از آن بخشی از بهره‌برداری است (فصل‌های ۵۱ و ۵۳). <strong>وارسی:</strong> هفت قلمِ جدول، هر کدام با منبع و شاهد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کدام قلمِ بسته پس از هر تغییرِ میان‌افزار به‌روز می‌شود؟</li>
<li>چرا مدلِ <span class="ltr" dir="ltr">EMT</span> با یک «اجرای نمونه» تحویل می‌شود؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch28-g" class="level2" data-number="28.8">
<h2 data-number="28.8" class="anchored" data-anchor-id="sec-ch28-g"><span class="header-section-number">28.8</span> ز. مطالعه‌های سامانهٔ صادرات</h2>
<p><strong>ایده.</strong> مدارِ صادرات (خطِ <span class="ltr" dir="ltr">132 kV</span> تا نقطهٔ اتصال) و پستِ اتصال درونِ مرزِ مطالعه‌اند: پخشِ بار، تلف، ولتاژ، اتصالِ کوتاه، حفاظت (<a href="#sec-ch28-b" class="quarto-xref"><span>بخش 28.3</span></a>)، پویایی و پیشامدها. این بخش سه پرسشِ خاصِ آن‌ها را می‌گیرد: رتبهٔ خط ساعت به ساعت، پیشامدهای <span class="ltr" dir="ltr">N-1</span> و دادهٔ مسیر و مالکیت.</p>
<section id="sec-ch28-g-line" class="level3" data-number="28.8.1">
<h3 data-number="28.8.1" class="anchored" data-anchor-id="sec-ch28-g-line"><span class="header-section-number">28.8.1</span> رتبهٔ خط ساعت به ساعت</h3>
<p>فصلِ ۲۴ نشان داد خطِ <span class="ltr" dir="ltr">132 kV</span> در روزِ گرم و بی‌باد کمتر می‌برد. با آب‌وهوای ساعتیِ بستهٔ داده و همان تعادلِ حرارتی، رتبهٔ هر ساعت با صادراتِ همان ساعت مقایسه می‌شود:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb75"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb75-1"><a href="#cb75-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> line_amps(t_air, v_wind, ghi, t_c: <span class="bu">float</span> <span class="op">=</span> <span class="fl">75.0</span>):</span>
<span id="cb75-2"><a href="#cb75-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Rating (A) of the teaching 132 kV conductor from its heat balance</span></span>
<span id="cb75-3"><a href="#cb75-3" aria-hidden="true" tabindex="-1"></a><span class="co">    (as ch 24) with the hour's air temperature, wind across the line</span></span>
<span id="cb75-4"><a href="#cb75-4" aria-hidden="true" tabindex="-1"></a><span class="co">    and sunshine."""</span></span>
<span id="cb75-5"><a href="#cb75-5" aria-hidden="true" tabindex="-1"></a>    d, eps, alpha <span class="op">=</span> <span class="fl">0.0245</span>, <span class="fl">0.5</span>, <span class="fl">0.5</span></span>
<span id="cb75-6"><a href="#cb75-6" aria-hidden="true" tabindex="-1"></a>    r_ac <span class="op">=</span> <span class="fl">0.10e-3</span> <span class="op">*</span> (<span class="dv">1</span> <span class="op">+</span> <span class="fl">0.00403</span> <span class="op">*</span> (t_c <span class="op">-</span> <span class="dv">20</span>))</span>
<span id="cb75-7"><a href="#cb75-7" aria-hidden="true" tabindex="-1"></a>    t4 <span class="op">=</span> (t_c <span class="op">+</span> <span class="dv">273</span>) <span class="op">**</span> <span class="dv">4</span> <span class="op">-</span> (t_air <span class="op">+</span> <span class="dv">273</span>) <span class="op">**</span> <span class="dv">4</span></span>
<span id="cb75-8"><a href="#cb75-8" aria-hidden="true" tabindex="-1"></a>    p_rad <span class="op">=</span> math.pi <span class="op">*</span> d <span class="op">*</span> eps <span class="op">*</span> <span class="fl">5.67e-8</span> <span class="op">*</span> t4</span>
<span id="cb75-9"><a href="#cb75-9" aria-hidden="true" tabindex="-1"></a>    h <span class="op">=</span> <span class="fl">3.9</span> <span class="op">+</span> <span class="fl">8.8</span> <span class="op">*</span> v_wind <span class="op">**</span> <span class="fl">0.6</span> <span class="cf">if</span> v_wind <span class="op">&gt;</span> <span class="dv">0</span> <span class="cf">else</span> <span class="fl">3.0</span></span>
<span id="cb75-10"><a href="#cb75-10" aria-hidden="true" tabindex="-1"></a>    p_conv <span class="op">=</span> math.pi <span class="op">*</span> d <span class="op">*</span> h <span class="op">*</span> (t_c <span class="op">-</span> t_air)</span>
<span id="cb75-11"><a href="#cb75-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> math.sqrt(<span class="bu">max</span>(p_conv <span class="op">+</span> p_rad <span class="op">-</span> alpha <span class="op">*</span> d <span class="op">*</span> ghi, <span class="dv">0</span>) <span class="op">/</span> r_ac)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>the 132 kV line's rating hour by hour against the plant's export (one year)
  static rating at 35 C, 0.6 m/s, full sun: 512 A; full export 437 A
  wind across the line = factor x hub wind x (12/100)^0.2
  factor   lowest rating A   hours &lt; 437 A   hours over   least margin A
    0.60               466               0            0              271
    0.25               408               9            0              200
  least margin (factor 0.6): 37 C, 0.4 m/s at the line, sun 972 W/m2,
  export 45 MW = 195 A against 466 A
  the 5 % of hours with the lowest rating average 30 MW of export
  (year: 34 MW) and never reach 437 A: the wind that brings
  full export also cools the line - the hot, still, sunny
  hour of ch 24 comes with PV output only; even with wind
  along the line (factor 0.25) no hour binds in this year,
  but the least margin falls by a quarter: the study asks for
  the line's real orientation and keeps a weather-based limit
  in the controller as a fallback</code></pre>
<div id="fig-ch28-line" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch28-line-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch28-line.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch28-line-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;28.18: رتبهٔ ساعتیِ خطِ <span class="ltr" dir="ltr">132 kV</span> در برابرِ صادراتِ همان ساعت (هر نُهمین ساعتِ سالِ داده)، با خطِ جریانِ صادرات: هیچ نقطه‌ای زیرِ آن نمی‌افتد.
</figcaption>
</figure>
</div>
<div id="exm-ch28-line" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.52 (بادی که خط را خنک می‌کند)</strong></span> <strong>پرسش.</strong> چند ساعت در سال جریانِ صادرات از رتبهٔ همان ساعت بیشتر است، و کم‌حاشیه‌ترین ساعت چه شرایطی دارد؟</p>
<p><strong>پاسخ.</strong> هیچ؛ کم‌حاشیه‌ترین ساعت <span class="ltr" dir="ltr">37 °C</span>، <span class="ltr" dir="ltr">0.4 m/s</span> باد روی خط و <span class="ltr" dir="ltr">972 W/m²</span> آفتاب، با صادراتِ <span class="ltr" dir="ltr">45 MW</span> (<span class="ltr" dir="ltr">195 A</span>) در برابرِ رتبهٔ <span class="ltr" dir="ltr">466 A</span>.</p>
<p><strong>تفسیر.</strong> بادی که صادراتِ کامل را می‌آورد خط را هم خنک می‌کند؛ ساعتِ گرم و بی‌باد و آفتابیِ فصلِ ۲۴ با تولیدِ تقریباً فقط خورشیدی همراه است. حتی با بادِ هم‌راستای خط (ضریبِ <span class="ltr" dir="ltr">0.25</span>) هیچ ساعتی محدود نمی‌شود، ولی کم‌ترین حاشیه یک‌چهارم کم می‌شود؛ پس مطالعه جهتِ واقعیِ خط را می‌خواهد و حدِ وابسته به آب‌وهوا را در کنترل‌کننده به‌عنوانِ پشتیبان نگه می‌دارد. <strong>وارسی:</strong> <span class="math inline">\(45 \times 10^6/(\sqrt{3} \times 132{,}000) = 197\,\text{A}\)</span>، نزدیکِ <span class="ltr" dir="ltr">195</span> (صادراتِ گرد‌شده).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>جریانِ <span class="ltr" dir="ltr">80 MW</span> در <span class="ltr" dir="ltr">132 kV</span> با ضریبِ توانِ یک؟</li>
<li>چرا همبستگیِ باد و صادرات برای نیروگاهِ بادی مهم‌تر از خورشیدی است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-g-alternatives" class="level3" data-number="28.8.2">
<h3 data-number="28.8.2" class="anchored" data-anchor-id="sec-ch28-g-alternatives"><span class="header-section-number">28.8.2</span> گزینه‌های اتصال</h3>
<p><strong>ایده.</strong> مطالعه فقط نقطهٔ اتصالِ برگزیده را نمی‌سنجد؛ دلیلِ برگزیدنش را هم ثبت می‌کند. سه گزینهٔ آموزشی (<span class="ltr" dir="ltr">A-347</span>): خطِ شعاعیِ <span class="ltr" dir="ltr">132 kV</span> تا پستِ شبکه (مبنا، <span class="ltr" dir="ltr">D-018</span>)، انشعابِ کوتاه روی یک خطِ <span class="ltr" dir="ltr">132 kV</span> گذرا، و سه مدارِ <span class="ltr" dir="ltr">33 kV</span> تا پستِ منطقه‌ای. برای هر کدام قدرتِ شبکه، تلف، انرژیِ در خطر و هزینه:</p>
<pre class="text"><code>connection alternatives for the study (teaching data, A-347)
  option                          SCR   loss MW   MWh/yr   exposure   capex
                                        at 100    losses     MWh/yr     M u
  A radial 132 kV line, 7.06 km   15.0      0.49      755        828    4.38
  B 132 kV tee, 2 km              11.0      0.14      214       1723    2.50
  C 3 x 33 kV circuits, 12 km      3.6      2.20     3422        160    6.84
  (exposure: faults and one maintenance day a year of every
  circuit the export depends on; one of three 33 kV circuits
  out leaves two-thirds of the capacity)
  the tee is cheapest but doubles the exposure - the plant
  also stops for every fault and maintenance day of a 40 km
  host line - and needs a three-ended protection scheme; the
  33 kV option is weak (SCR below 4) and loses four to five
  times more - the radial 132 kV line stays (D-018), and the
  study records why</code></pre>
<div id="exm-ch28-alternatives" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.53 (ارزان‌ترین، پرخطرترین)</strong></span> <strong>پرسش.</strong> کدام گزینه کم‌هزینه‌ترین است و چرا برگزیده نمی‌شود؟</p>
<p><strong>پاسخ.</strong> انشعاب (<span class="ltr" dir="ltr">2.50</span> میلیون واحدِ پول)؛ انرژیِ در خطرش دو برابرِ مبناست (<span class="ltr" dir="ltr">1,723</span> در برابرِ <span class="ltr" dir="ltr">828 MWh</span>) و طرحِ حفاظتِ سه‌سر می‌خواهد.</p>
<p><strong>تفسیر.</strong> نیروگاه با انشعاب به هر خرابی و روزِ نگه‌داریِ یک خطِ چهل‌کیلومتریِ میزبان هم بسته می‌شود؛ گزینهٔ <span class="ltr" dir="ltr">33 kV</span> ضعیف است (<span class="ltr" dir="ltr">SCR</span> زیرِ ۴) و چهار تا پنج برابر تلف دارد. خطِ شعاعی می‌ماند. تلف و انرژیِ در خطرِ مبنا با فصلِ ۱۸ (<span class="ltr" dir="ltr">754</span> و <span class="ltr" dir="ltr">17 MWh</span> خرابی) و <a href="#exm-ch28-contingency" class="quarto-xref">مثال&nbsp;<span>28.55</span></a> می‌خوانند. <strong>وارسی:</strong> <span class="math inline">\(3 \times 437^2 \times 0.12 \times 7.06 = 0.49\,\text{MW}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تلفِ سه مدارِ <span class="ltr" dir="ltr">33 kV</span> در <span class="ltr" dir="ltr">100 MW</span> با <span class="math inline">\(0.06\,\Omega/\text{km}\)</span> و <span class="ltr" dir="ltr">12 km</span>؟</li>
<li>چرا انرژیِ در خطرِ گزینهٔ <span class="ltr" dir="ltr">33 kV</span> کمتر است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-g-charges" class="level3" data-number="28.8.3">
<h3 data-number="28.8.3" class="anchored" data-anchor-id="sec-ch28-g-charges"><span class="header-section-number">28.8.3</span> هزینهٔ اتصال: کم‌عمق یا عمیق</h3>
<p><strong>ایده.</strong> چه کسی هزینهٔ اتصال را می‌پردازد؟ در قاعدهٔ <strong>کم‌عمق</strong> (به انگلیسی <span class="ltr" dir="ltr">shallow</span>) نیروگاه فقط اتصالِ خودش را می‌پردازد؛ در قاعدهٔ <strong>عمیق</strong> (<span class="ltr" dir="ltr">deep</span>) سهمی از تقویتِ شبکهٔ دورتر را هم. این‌جا فقط مفهومِ تجاری است، نه مشورتِ حقوقی؛ قاعده از آنِ بهره‌بردار و تنظیم‌گر است (فصل‌های ۵۵ تا ۵۷):</p>
<pre class="text"><code>shallow against deep connection charges (teaching; not legal advice)
  charge     capex M u   u/MWh over 25 years at 7.5 %
  shallow         4.38       1.33
  deep            6.78       2.06
  a 'shallow' charge pays for the plant's own connection; a
  'deep' one adds a share of reinforcement further into the
  grid (here 100 of 250 MW of a 6 M u upgrade); which rule
  applies is the operator's and the regulator's (ch 55-57),
  and the finance model (ch 21) carries it as a sensitivity</code></pre>
<div id="exm-ch28-charges" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.54 (یک واحدِ پول در هر مگاوات‌ساعت)</strong></span> <strong>پرسش.</strong> قاعدهٔ عمیق هزینهٔ تراز‌شده را چقدر بالا می‌برد؟</p>
<p><strong>پاسخ.</strong> از <span class="ltr" dir="ltr">1.33</span> به <span class="ltr" dir="ltr">2.06</span> واحدِ پول بر مگاوات‌ساعت، حدودِ <span class="ltr" dir="ltr">0.7</span> بیشتر.</p>
<p><strong>تفسیر.</strong> فرق در برابرِ بهای انرژی کوچک ولی واقعی است و در مدلِ مالی (فصلِ ۲۱) به‌صورتِ حساسیت می‌آید؛ مطالعه سهمِ نیروگاه از تقویت (این‌جا <span class="ltr" dir="ltr">100</span> از <span class="ltr" dir="ltr">250 MW</span>) را با بهره‌بردار روشن می‌کند. <strong>وارسی:</strong> <span class="math inline">\(4.38 \times 10^6/(11.15 \times 295{,}100) = 1.33\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ضریبِ سالواره برای <span class="ltr" dir="ltr">7.5 %</span> و ۲۵ سال؟</li>
<li>اگر سهمِ نیروگاه از تقویت نصف شود، قاعدهٔ عمیق چند واحد بر مگاوات‌ساعت است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-g-contingency" class="level3" data-number="28.8.4">
<h3 data-number="28.8.4" class="anchored" data-anchor-id="sec-ch28-g-contingency"><span class="header-section-number">28.8.4</span> پیشامدهای <span class="ltr" dir="ltr">N-1</span> و انرژیِ در خطر</h3>
<p><strong>ایده.</strong> مطالعهٔ پیشامد می‌پرسد اگر یک جزء از مدار خارج شود، نیروگاه چقدر می‌تواند صادر کند و چه انرژی‌ای در سال در خطر است: حدِ صادرات در آن حالت، ضربِ در احتمالِ آن حالت (عدمِ دسترسی)، روی تولیدِ ساعتیِ سال. نرخ‌های خرابی و زمان‌های تعمیر همان‌های فصلِ ۱۸اند (<span class="ltr" dir="ltr">A-286</span>، <span class="ltr" dir="ltr">A-288</span>) تا دو فصل یک عدد بدهند:</p>
<pre class="text"><code>N-1 inside the export system: limit, unavailability, energy at risk
  case                             limit MW   unavail. %   MWh/yr   k u/yr
  main transformer out, no spare       62.4        1.000      156     10.9
  main transformer out, spare          62.4        0.164       26      1.8
  132 kV line fault                     0.0        0.006       17      1.2
  line maintenance, any day             0.0        0.274      810     56.7
  wind feeder WS3 cable fault          80.0        0.071       42      2.9
  line maintenance on the calmest day of the year:     76 MWh
  (rates and repair times of ch 18, A-286/A-288; 70 u/MWh)
  with one transformer the second carries 62 MW at the POC: the
  coupler closes and the controller holds export below it -
  an operating restriction the study writes down. The line's
  faults cost what ch 18 found (17 MWh); its planned day,
  taken at random, is the largest exposure - planned for the
  calmest day it costs a tenth; a shared spare transformer
  cuts that case from 156 to 26 MWh</code></pre>
<div id="fig-ch28-contingency" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch28-contingency-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch28-contingency.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch28-contingency-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;28.19: انرژیِ در خطرِ سالانهٔ پیشامدهای سامانهٔ صادرات با نرخ‌های فصلِ ۱۸: ترانسفورماتور بی و با یدک، خرابی و نگه‌داریِ خط، و خرابیِ کابلِ یک فیدر.
</figcaption>
</figure>
</div>
<div id="exm-ch28-contingency" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.55 (روزِ نگه‌داری، نه خرابی)</strong></span> <strong>پرسش.</strong> با خروجِ یک ترانسفورماتورِ اصلی حدِ صادرات چیست؟ کدام پیشامد بیشترین انرژی را در سال به خطر می‌اندازد و چگونه می‌شود آن را کم کرد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">62 MW</span>. بزرگ‌ترین: روزِ نگه‌داریِ خطِ تک‌مداره اگر تصادفی باشد (<span class="ltr" dir="ltr">810 MWh</span>)؛ در آرام‌ترین روزِ سال <span class="ltr" dir="ltr">76 MWh</span>.</p>
<p><strong>تفسیر.</strong> با یک ترانسفورماتور، کوپلر بسته می‌شود و کنترل‌کننده صادرات را زیرِ ظرفیتِ ترانسفورماتورِ دوم نگه می‌دارد: یک <strong>محدودیتِ بهره‌برداری</strong> که مطالعه می‌نویسد و در دستورالعمل می‌نشیند. خرابی‌های خط همان <span class="ltr" dir="ltr">17 MWh</span> فصلِ ۱۸اند؛ نگه‌داریِ برنامه‌ریزی‌شده از خرابی مهم‌تر است و برنامه‌ریزی‌اش در روزِ آرام نُه‌دهمش را برمی‌گرداند. ترانسفورماتورِ یدکِ مشترک خطرِ ترانسفورماتور را از <span class="ltr" dir="ltr">156</span> به <span class="ltr" dir="ltr">26 MWh</span> می‌رساند (همان پرسشِ فصلِ ۱۸). <strong>وارسی:</strong> <span class="math inline">\(2 \times 0.01 \times 4{,}380/8{,}760 = 1.0\,\%\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>عدمِ دسترسیِ دو ترانسفورماتور با <span class="ltr" dir="ltr">0.01</span> خرابی در سال و <span class="ltr" dir="ltr">720 h</span> تعمیر؟</li>
<li>ارزشِ <span class="ltr" dir="ltr">810 MWh</span> با <span class="ltr" dir="ltr">70</span> واحدِ پول بر مگاوات‌ساعت؟</li>
<li>چرا نگه‌داریِ برنامه‌ریزی‌شده در روزِ آرام انرژیِ در خطر را کم می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch28-g-data" class="level3" data-number="28.8.5">
<h3 data-number="28.8.5" class="anchored" data-anchor-id="sec-ch28-g-data"><span class="header-section-number">28.8.5</span> حساسیت به داده و مالکیتِ دادهٔ صادرات</h3>
<p><strong>حساسیت.</strong> پیش از آن‌که برای دقیق‌تر کردنِ هر داده هزینه شود، مطالعه می‌سنجد نتیجه چقدر به آن حساس است:</p>
<pre class="text"><code>sensitivity of the full-export load flow to its data (Q = 0 at POC)
  case                           V POC    V MV-A   loss MW   d loss %
  base (7.06 km, grid max)        1.006    1.020      1.73       +0.0
  line impedance +10 %            1.006    1.020      1.77       +2.7
  line 7.60 km (sheet error)      1.006    1.020      1.76       +2.1
  grid minimum (900 MVA)          1.012    1.026      1.71       -1.2
  the line's data move losses by a few per cent and voltages
  by a few thousandths: the result is robust to them; the
  grid's strength moves the POC voltage more - which is why
  the operator's minimum case matters more than the line's
  exact length (still corrected before submission)</code></pre>
<p><strong>مالکیت.</strong> هر شکافِ دادهٔ سامانهٔ صادرات مالکی دارد که آن را می‌بندد:</p>
<pre class="text"><code>export system data: owner and gap (from the input register)
  id     item                                 owner     status
  IN-03  network model around the POC         operator  requested
  IN-07  protection settings at the grid end  operator  requested
  IN-14  main transformer test data (FAT)     plant     missing
  IN-17  line measured impedance              plant     missing
  IN-30  outage rates of plant elements       plant     assumed
  the plant owns the line to the POC and must measure its
  impedance at commissioning; the operator owns the bay at
  the grid substation, its protection and the network model -
  each gap has an owner who closes it, and a date</code></pre>
<div id="exm-ch28-data" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.56 (کدام داده ارزشِ دنبال کردن دارد؟)</strong></span> <strong>پرسش.</strong> خطای طولِ خط (<span class="ltr" dir="ltr">7.60</span> به‌جای <span class="ltr" dir="ltr">7.06 km</span>) و حالتِ کمینهٔ شبکه هر کدام چه اثری بر تلف و ولتاژِ نقطهٔ اتصال دارند؟</p>
<p><strong>پاسخ.</strong> طول: تلف <span class="ltr" dir="ltr">+2.1 %</span> و ولتاژ بی‌تغییر در سه رقم؛ شبکهٔ کمینه: ولتاژِ نقطهٔ اتصال از <span class="ltr" dir="ltr">1.006</span> به <span class="ltr" dir="ltr">1.012</span> و تلف <span class="ltr" dir="ltr">−1.2 %</span>.</p>
<p><strong>تفسیر.</strong> نتیجه به داده‌های خط مقاوم است و به قدرتِ شبکه حساس‌تر؛ پس حالتِ کمینهٔ بهره‌بردار (<span class="ltr" dir="ltr">U-103</span>) از طولِ دقیقِ خط مهم‌تر است، هرچند خطای طول هم پیش از ارسال اصلاح می‌شود (<a href="#exm-ch28-checks" class="quarto-xref">مثال&nbsp;<span>28.6</span></a>). امپدانسِ خط را مالکش، خودِ نیروگاه، در راه‌اندازی اندازه می‌گیرد؛ شبکه، بی و حفاظتِ سرِ شبکه از آنِ بهره‌بردارند. <strong>وارسی:</strong> <span class="math inline">\(7.60/7.06 = 1.076\)</span> و سهمِ خط در تلف حدودِ یک‌چهارم: <span class="math inline">\(0.076 \times 0.27 \approx 2\,\%\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا حساسیت پیش از هزینه برای داده سنجیده می‌شود؟</li>
<li>مالکِ تنظیم‌های حفاظتِ سرِ شبکه کیست و نیروگاه چگونه آن را می‌گیرد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch28-mfg" class="level2" data-number="28.9">
<h2 data-number="28.9" class="anchored" data-anchor-id="sec-ch28-mfg"><span class="header-section-number">28.9</span> ساخت و تولیدِ صنعتی در این فصل</h2>
<p>مطالعهٔ شبکه <strong>محصولی نمی‌سازد</strong>؛ پیوندش با تولیدِ صنعتی <strong>مدل و داده‌ای است که کارخانه تحویل می‌دهد</strong>. سه پرسش:</p>
<ol type="1">
<li><strong>مدل‌ها و منشأشان.</strong> مدل‌های <span class="ltr" dir="ltr">RMS</span> و <span class="ltr" dir="ltr">EMT</span> هر محصول (توربین، اینورتر، <span class="ltr" dir="ltr">PCS</span>، کنترل‌کنندهٔ نیروگاه) با نسخهٔ میان‌افزار، تنظیم‌ها و گزارشِ اعتبارسنجی در برابرِ آزمونِ نوعی (<span class="ltr" dir="ltr">STD-053</span>، <span class="ltr" dir="ltr">STD-132</span>) جزءِ تحویل‌دادنیِ سازنده است: در قراردادِ خرید (فصلِ ۳۹) نوشته و در ساختِ توربین، مبدل و باتری (فصل‌های ۴۲، ۴۴ و ۴۵) تولید می‌شود (<a href="#sec-ch28-f-versions" class="quarto-xref"><span>بخش 28.7.3</span></a>).</li>
<li><strong>دادهٔ تجهیزات.</strong> امپدانس و تلفِ ترانسفورماتورها از آزمونِ کارخانه (فصلِ ۴۳)، پارامترهای کابل از آزمونِ نوعی (فصلِ ۴۶) و امپدانسِ خط از اندازه‌گیری در راه‌اندازی (فصلِ ۵۰)؛ تا آن زمان عددهای ضمانت‌شده با کیفیتِ <span class="ltr" dir="ltr">B</span> و پس از آن با <span class="ltr" dir="ltr">A</span> (<a href="#sec-ch28-d-checklist" class="quarto-xref"><span>بخش 28.5.1</span></a>).</li>
<li><strong>پیکربندی در تحویل.</strong> نسخه‌ای که کارخانه بارگذاری می‌کند و نسخه‌ای که در محل کار می‌کند با هم و با مدل می‌خوانند؛ هر تغییر پس از مطالعه از کنترلِ تغییر و مدارک (فصلِ ۳۸) و آزمون‌های کارخانه (فصلِ ۴۰) می‌گذرد.</li>
</ol>
</section>
<section id="sec-ch28-plantp" class="level2" data-number="28.10">
<h2 data-number="28.10" class="anchored" data-anchor-id="sec-ch28-plantp"><span class="header-section-number">28.10</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<div id="exm-ch28-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.57 (مقدماتی: دو نتیجهٔ مطالعه با دست)</strong></span> <strong>پرسش.</strong> افزایشِ ولتاژِ نقطهٔ اتصال با <span class="ltr" dir="ltr">100 MW</span> و <span class="math inline">\(Q = 0\)</span>، و جریانِ خطای نقطهٔ اتصال را با دست حساب و با مطالعه مقایسه کنید (شبکهٔ بیشینه، بستهٔ داده <span class="ltr" dir="ltr">1.1.0</span>، <span class="ltr" dir="ltr">S0</span>).</p>
<pre class="text"><code>two study results checked by hand (grid max)
  POC voltage rise for 100 MW at Q = 0: (P R + Q X) = 1.0 x 0.00827 = 0.83 %
  load flow: POC at 1.0061 pu with the source at 1.0000 (100.3 MW)
  POC fault current: 1.1 x 1500 / (1.732 x 132) = 7.22 kA; study 7.21
  the hand value is a little higher than the load flow: the
  linear formula drops the second-order term (P X)^2 / 2,
  which lowers the voltage - close enough to trust both</code></pre>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.83 %</span> با دست در برابرِ <span class="ltr" dir="ltr">0.61 %</span> در پخشِ بار؛ <span class="ltr" dir="ltr">7.22</span> در برابرِ <span class="ltr" dir="ltr">7.21 kA</span>.</p>
<p><strong>تفسیر.</strong> فرمولِ خطیِ <span class="math inline">\(\Delta U \approx P R + Q X\)</span> جملهٔ مرتبهٔ دوم را ندارد که ولتاژ را کمی پایین می‌آورد؛ اختلاف کوچک و جهتش معلوم است. وارسیِ دستی هر نتیجهٔ مطالعه را پیش از ارسال باورپذیر می‌کند. <strong>وارسی:</strong> <span class="math inline">\(0.0667/\sqrt{65} = 0.00827\)</span>.</p>
</div>
<div id="exm-ch28-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.58 (میانی: برنامهٔ مطالعه بر حسبِ مرحلهٔ پروژه)</strong></span> <strong>پرسش.</strong> برای هر مرحلهٔ پروژه بگویید کدام مطالعه‌ها انجام می‌شوند و چند ورودیِ لازمِ آن مرحله اکنون رسیده است.</p>
<pre class="text"><code>the study plan by project stage and the inputs each stage needs
  stage               studies                                     have/need
  feasibility         B cases and short-circuit screening            5/5
  application         B, C (RMS) and G with the operator's cases    11/15
  detailed design     E (EMT), protection settings, PQ (ch 27)       1/8
  before energising   models checked against FAT and type tests      3/4
  commissioning       tests, measured line, validated models         1/3
  each stage's studies use only what that stage can know;
  a later stage reruns them with better data - the input
  register shows which stage is ready to start</code></pre>
<p><strong>پاسخ.</strong> امکان‌سنجی آماده است (<span class="ltr" dir="ltr">5/5</span>)؛ درخواست <span class="ltr" dir="ltr">11/15</span>؛ طراحیِ تفصیلی <span class="ltr" dir="ltr">1/8</span>؛ پیش از برق‌دار شدن <span class="ltr" dir="ltr">3/4</span>؛ راه‌اندازی <span class="ltr" dir="ltr">1/3</span>.</p>
<p><strong>تفسیر.</strong> طراحیِ تفصیلی بیش از همه منتظر است: مدلِ شبکه، تنظیم‌های سرِ شبکه، مدل‌های <span class="ltr" dir="ltr">EMT</span> و دادهٔ کیفیتِ توان. برنامهٔ مطالعه همین نسبت‌ها را دنبال می‌کند و درخواست‌های داده را با تاریخ پیش می‌برد. <strong>وارسی:</strong> جمعِ ورودی‌های هر مرحله از ثبتِ <span class="ltr" dir="ltr">INPUTS</span> شمرده شده است.</p>
</div>
<div id="exm-ch28-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 28.59 (یکپارچه: مبنای مطالعهٔ شبکه)</strong></span> <strong>پرسش.</strong> مبنای مطالعهٔ شبکهٔ نیروگاهِ P را با یافته‌ها و موردهای باز بنویسید.</p>
<pre class="text"><code>grid-study basis of Plant P (D-032):
  model: rev C from the POC to aggregated units, grid max and
    min (1,500 / 900 MVA), taps holding the 33 kV bus, the
    controller holding Q = 0 at the POC unless asked
  capability: +46/-63 Mvar at full output (25 C); +33 Mvar is
    NOT met on a 45 C day (29 Mvar): battery share (S1), a
    capacitor bank or a written limit - an operator decision
  losses: the study's curve replaces model 15.1's (4.4 against
    3.3 GWh a year) in the next energy model
  faults: within 31.5 kA (132 kV) and 25 kA (33 kV); the line
    needs a differential scheme or an intertrip at its plant end
  dynamics: ride-through with k = 2 above the teaching envelope;
    voltage-controller gains studied at minimum strength;
    frequency support only by reducing (no headroom in S0)
  islanding: passive relays blind ~1,760 h a year - intertrip
  weak grid: WSCR 3.5-5.8 with the neighbours - EMT study
  models: 5 of 8 need action before submission (versions)
  export: the line's rating did not bind in the data year;
    the line's planned day is the largest N-1 exposure (810
    MWh/yr at random, 76 on a calm day); faults 17 as ch 18
  later findings: voltage-stability limit about twice the
    plant's size; earthed stars carry ~3 kA of network earth
    faults; intertrip within 0.15 s on a supervised channel
    (~2 h/yr residual); export set-point 98-99 MW for gusts;
    harmonic study on the operator's locus, not one point;
    the radial line kept against a tee and 33 kV (recorded)
  open: the code and its values (U-102); the operator's
    network model, minimum strength and neighbours (U-103)</code></pre>
<p><strong>تفسیر.</strong> این <strong>تصمیمِ <span class="ltr" dir="ltr">D-032</span></strong> است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند: منحنیِ تلفِ مطالعه جای فرضِ مدلِ انرژی را می‌گیرد (فصل‌های ۱۵ و ۱۶، <a href="#exm-ch28-losses" class="quarto-xref">مثال&nbsp;<span>28.13</span></a>)؛ برآوردِ سادهٔ توانِ واکنشیِ فصلِ ۲۷ خوش‌بین بود (<a href="#exm-ch28-reactive" class="quarto-xref">مثال&nbsp;<span>28.10</span></a>)؛ سرِ نیروگاهِ خط به دیفرانسیل یا قطعِ متقابل نیاز دارد (فصلِ ۲۶، <a href="#exm-ch28-infeed" class="quarto-xref">مثال&nbsp;<span>28.15</span></a>)؛ رتبهٔ خط در سالِ داده محدودکننده نبود و هشدارِ فصلِ ۲۴ با همبستگیِ باد و صادرات کوچک می‌شود (<a href="#exm-ch28-line" class="quarto-xref">مثال&nbsp;<span>28.52</span></a>). موردهای باز: کد و عددهایش (<span class="ltr" dir="ltr">U-102</span>) و مدلِ شبکه، قدرتِ کمینه و همسایه‌ها (<span class="ltr" dir="ltr">U-103</span>).</p>
</div>
</section>
<section id="sec-ch28-numbers" class="level2" data-number="28.11">
<h2 data-number="28.11" class="anchored" data-anchor-id="sec-ch28-numbers"><span class="header-section-number">28.11</span> عددهای کلیدیِ مطالعهٔ شبکهٔ نیروگاهِ P</h2>
<div id="tbl-ch28-numbers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch28-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;28.3: عددهای کلیدیِ فصلِ ۲۸ (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch28-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 34%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>کمیت</th>
<th>مقدار</th>
<th>مثال</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>نقطهٔ اتصال: بیشینه و کمینه</td>
<td><span class="ltr" dir="ltr">1,500</span> و <span class="ltr" dir="ltr">900 MVA</span>؛ <span class="ltr" dir="ltr">SCR</span>ِ ۱۵ و ۹</td>
<td><a href="#exm-ch28-thevenin" class="quarto-xref">مثال&nbsp;<span>28.2</span></a></td>
</tr>
<tr class="even">
<td>توانِ واکنشیِ واحدها برای <span class="math inline">\(Q = 0\)</span> در نقطهٔ اتصال</td>
<td><span class="ltr" dir="ltr">14.6 Mvar</span> (حدودِ <span class="ltr" dir="ltr">12 %</span> رتبه)</td>
<td><a href="#exm-ch28-reactive" class="quarto-xref">مثال&nbsp;<span>28.10</span></a></td>
</tr>
<tr class="odd">
<td>توانایی در توانِ کامل (<span class="ltr" dir="ltr">25 °C</span>)؛ روزِ <span class="ltr" dir="ltr">45 °C</span></td>
<td><span class="ltr" dir="ltr">+46/−63 Mvar</span>؛ <span class="ltr" dir="ltr">+29 Mvar</span></td>
<td><a href="#exm-ch28-envelope" class="quarto-xref">مثال&nbsp;<span>28.45</span></a></td>
</tr>
<tr class="even">
<td>تلفِ سالانه: مطالعه در برابرِ مدلِ ۱۵٫۱</td>
<td><span class="ltr" dir="ltr">4.41</span> در برابرِ <span class="ltr" dir="ltr">3.29 GWh</span></td>
<td><a href="#exm-ch28-losses" class="quarto-xref">مثال&nbsp;<span>28.13</span></a></td>
</tr>
<tr class="odd">
<td>جریانِ خطا در <span class="ltr" dir="ltr">MV-A</span> (بیشینه/کمینه)</td>
<td><span class="ltr" dir="ltr">8.54</span> و <span class="ltr" dir="ltr">5.48 kA</span></td>
<td><a href="#exm-ch28-sc" class="quarto-xref">مثال&nbsp;<span>28.14</span></a></td>
</tr>
<tr class="even">
<td>ولتاژِ نقطهٔ اتصال در فرورفت، شبکهٔ ضعیف، <span class="math inline">\(k = 2\)</span></td>
<td><span class="ltr" dir="ltr">0.34</span> پریونیت</td>
<td><a href="#exm-ch28-frt" class="quarto-xref">مثال&nbsp;<span>28.23</span></a></td>
</tr>
<tr class="odd">
<td>ساعت‌های ناحیهٔ کورِ جزیره</td>
<td><span class="ltr" dir="ltr">1,760</span></td>
<td><a href="#exm-ch28-islanding" class="quarto-xref">مثال&nbsp;<span>28.26</span></a></td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">WSCR</span> با همسایه‌ها</td>
<td><span class="ltr" dir="ltr">3.5</span> تا <span class="ltr" dir="ltr">5.8</span></td>
<td><a href="#exm-ch28-strength" class="quarto-xref">مثال&nbsp;<span>28.40</span></a></td>
</tr>
<tr class="odd">
<td>انرژیِ در خطرِ روزِ نگه‌داریِ خط (تصادفی؛ روزِ آرام)</td>
<td><span class="ltr" dir="ltr">810</span>؛ <span class="ltr" dir="ltr">76 MWh</span> در سال</td>
<td><a href="#exm-ch28-contingency" class="quarto-xref">مثال&nbsp;<span>28.55</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch28-design" class="level2" data-number="28.12">
<h2 data-number="28.12" class="anchored" data-anchor-id="sec-ch28-design"><span class="header-section-number">28.12</span> گردشِ کارِ مطالعهٔ اتصال</h2>
<blockquote class="blockquote">
<ol type="1">
<li>داده: نقطهٔ اتصال در دو حالت، ثبتِ ورودی‌ها، وارسیِ بستهٔ داده (<a href="#sec-ch28-a" class="quarto-xref"><span>بخش 28.2</span></a>).</li>
<li>مدل: بازبینی‌شده، با نسخه‌ها، هر خانواده برای پرسشِ خودش (<a href="#sec-ch28-a-models" class="quarto-xref"><span>بخش 28.2.4</span></a>، <a href="#sec-ch28-f-versions" class="quarto-xref"><span>بخش 28.7.3</span></a>).</li>
<li>ماندگار و خطا: حالت‌ها، توانِ واکنشی، تلف، اتصالِ کوتاه، حفاظت، اعتبارسنجی (<a href="#sec-ch28-b" class="quarto-xref"><span>بخش 28.3</span></a>).</li>
<li>پویا: عبور از خطا، فرکانس، کنترلِ ولتاژ، جزیره، بازگشت و دیسپچ (<a href="#sec-ch28-c" class="quarto-xref"><span>بخش 28.4</span></a>).</li>
<li>شرطی: شبکهٔ ضعیف، جزیره، خدمت‌ها، فقط با الزام یا قرارداد (<a href="#sec-ch28-e" class="quarto-xref"><span>بخش 28.6</span></a>، <a href="#sec-ch28-f" class="quarto-xref"><span>بخش 28.7</span></a>).</li>
<li>صادرات: رتبهٔ خط، پیشامدها، حساسیت و مالکیت (<a href="#sec-ch28-g" class="quarto-xref"><span>بخش 28.8</span></a>).</li>
<li>ردیابی: ماتریسِ انطباق، دفترِ فرض‌ها، مرزهای تأیید (<a href="#sec-ch28-d" class="quarto-xref"><span>بخش 28.5</span></a>).</li>
</ol>
</blockquote>
</section>
<section id="sec-ch28-lab" class="level2" data-number="28.13">
<h2 data-number="28.13" class="anchored" data-anchor-id="sec-ch28-lab"><span class="header-section-number">28.13</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch28-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch28-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;28.4: آزمایشگاه‌های پایتونِ فصلِ ۲۸
</figcaption>
<div aria-describedby="tbl-ch28-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>مدل و ثبت‌ها</td>
<td><span class="ltr" dir="ltr">sources</span>، <span class="ltr" dir="ltr">register</span></td>
<td>مدلِ مطالعه، حالت‌ها، الزام‌ها، ورودی‌ها، مدل‌ها، تأییدها</td>
</tr>
<tr class="even">
<td>داده</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>معادلِ تونن، وارسیِ برگهٔ داده، وضعِ ورودی‌ها</td>
</tr>
<tr class="odd">
<td>ماندگار و خطا</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>حالت‌ها، ترازِ توانِ واکنشی، تلف، اتصالِ کوتاه، تغذیهٔ دوسویه، اعتبارسنجی</td>
</tr>
<tr class="even">
<td>پویا</td>
<td><span class="ltr" dir="ltr">examples_c</span></td>
<td>عبور از خطا، فرکانس، کنترلِ ولتاژ، جزیره، بازگشت، مدل در برابرِ رکورد</td>
</tr>
<tr class="odd">
<td>آزمایشگاهِ د</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>فهرستِ ورودی، ماتریسِ انطباق، دفترِ فرض‌ها، تأییدها</td>
</tr>
<tr class="even">
<td>شرطی</td>
<td><span class="ltr" dir="ltr">examples_e</span></td>
<td>قدرتِ شبکه با همسایه‌ها، پرشِ فاز، جریانِ خطای کم، هم‌گام‌سازی</td>
</tr>
<tr class="odd">
<td>خدمت‌ها</td>
<td><span class="ltr" dir="ltr">examples_f</span></td>
<td>پوشِ توانایی، جنگِ کنترل‌ها، نسخه‌ها، ردیابیِ خدمت</td>
</tr>
<tr class="even">
<td>صادرات</td>
<td><span class="ltr" dir="ltr">examples_g</span></td>
<td>رتبهٔ ساعتیِ خط، <span class="ltr" dir="ltr">N-1</span>، حساسیت، مالکیت</td>
</tr>
<tr class="odd">
<td>پایداری و تپ‌ها</td>
<td><span class="ltr" dir="ltr">examples_h</span></td>
<td>منحنیِ <span class="ltr" dir="ltr">P-V</span>، حساسیتِ شینه‌ها، حدِ تپ‌ها</td>
</tr>
<tr class="even">
<td>زمین، قله، بازبست</td>
<td><span class="ltr" dir="ltr">examples_k</span></td>
<td>خطای تک‌فاز با ستاره‌های زمین‌شده، جریانِ قله، بازبستِ خودکار</td>
</tr>
<tr class="odd">
<td>گزینه‌ها، هارمونیک، برنامه</td>
<td><span class="ltr" dir="ltr">examples_m</span></td>
<td>گزینه‌های اتصال، مکانِ امپدانس، مسیرِ بحرانیِ مطالعه</td>
</tr>
<tr class="even">
<td>پیش‌بینیِ آزمون</td>
<td><span class="ltr" dir="ltr">examples_n</span></td>
<td>نقطه‌های <span class="ltr" dir="ltr">P-Q</span>، پلهٔ ولتاژ، تزریقِ فرکانس</td>
</tr>
<tr class="odd">
<td>تجمیع، شب، دما</td>
<td><span class="ltr" dir="ltr">examples_p</span></td>
<td>رشتهٔ جزئی در برابرِ تجمیع، توانِ واکنشیِ شبانه، دمای خط</td>
</tr>
<tr class="even">
<td>باتری میانِ خدمت‌ها</td>
<td><span class="ltr" dir="ltr">examples_q</span></td>
<td>سهمِ ذخیره و توانِ واکنشی، اولویت در هم‌زمانی</td>
</tr>
<tr class="odd">
<td>حد، دنبالهٔ منفی، محدودیت‌ها</td>
<td><span class="ltr" dir="ltr">examples_r</span></td>
<td>حدِ صادرات در تندباد، دنبالهٔ منفی، ثبتِ محدودیت‌ها</td>
</tr>
<tr class="even">
<td>تغییر، وارسی، رویدادها</td>
<td><span class="ltr" dir="ltr">examples_s</span></td>
<td>تغییرِ میان‌افزار، گاوس–زایدل، رویدادهای بازکننده</td>
</tr>
<tr class="odd">
<td>شیب، رشد، قطع‌ها</td>
<td><span class="ltr" dir="ltr">examples_t</span></td>
<td>شیبِ <span class="ltr" dir="ltr">Q(U)</span>، رشدِ سطحِ خطا، قطع‌های تنظیمِ نادرست</td>
</tr>
<tr class="even">
<td>سیگنال، هزینه، گزارش</td>
<td><span class="ltr" dir="ltr">examples_u</span></td>
<td>فهرستِ تله‌متری، هزینهٔ کم‌عمق و عمیق، کامل‌بودنِ گزارش</td>
</tr>
<tr class="odd">
<td>شکلِ الزام و قطعِ نیروگاه</td>
<td><span class="ltr" dir="ltr">examples_v</span></td>
<td><span class="ltr" dir="ltr">U-Q/Pmax</span> در برابرِ توانایی، نیروگاه به‌عنوانِ پیشامد</td>
</tr>
<tr class="even">
<td>پایانه و شبِ <span class="ltr" dir="ltr">S1</span></td>
<td><span class="ltr" dir="ltr">examples_w</span></td>
<td>قدرتِ شبکه در پایانهٔ واحدها، شارژِ شبانهٔ باتری</td>
</tr>
<tr class="odd">
<td>کانالِ قطعِ متقابل</td>
<td><span class="ltr" dir="ltr">examples_x</span></td>
<td>دسترس‌پذیریِ کانال، بودجهٔ زمانی</td>
</tr>
<tr class="even">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>با دست، برنامه بر حسبِ مرحله، مبنا</td>
</tr>
<tr class="odd">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>ماژولِ تازهٔ <code>gridstudy</code> با دوازده آزمون در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست؛ تعادلِ حرارتیِ خط از فصلِ ۲۴ و سالِ ساعتیِ تولید از مدلِ ۱۵٫۱ می‌آید.</p>
</section>
<section id="sec-ch28-std" class="level2" data-number="28.14">
<h2 data-number="28.14" class="anchored" data-anchor-id="sec-ch28-std"><span class="header-section-number">28.14</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li><strong><span class="ltr" dir="ltr">IEEE Std 2800-2022</span> (<span class="ltr" dir="ltr">STD-102</span>):</strong> اتصال و هم‌کاریِ منبع‌های مبدل‌محور با سامانهٔ انتقال؛ نمونه‌ای از شکلِ الزام‌ها، نه کدِ این نیروگاه.</li>
<li><strong><span class="ltr" dir="ltr">IEC 61400-27-1:2020</span> (<span class="ltr" dir="ltr">STD-105</span>):</strong> مدل‌های عمومیِ شبیه‌سازیِ الکتریکیِ توربین و نیروگاهِ بادی.</li>
<li><strong><span class="ltr" dir="ltr">IEC 61400-27-2:2020</span> (<span class="ltr" dir="ltr">STD-132</span>):</strong> اعتبارسنجیِ مدل‌های شبیه‌سازی در برابرِ اندازه‌گیری.</li>
<li><strong><span class="ltr" dir="ltr">IEC 60909-0:2026</span> (<span class="ltr" dir="ltr">STD-131</span>؛ جانشینِ ویرایشِ ۲۰۱۶):</strong> محاسبهٔ جریان‌های اتصالِ کوتاه با منبعِ ولتاژِ معادل، با سهمِ واحدهای مبدل‌دار؛ ضریب‌های آن این‌جا نقل نشده‌اند.</li>
<li><strong><span class="ltr" dir="ltr">IEC 61000-4-30:2025</span> (<span class="ltr" dir="ltr">STD-034</span>):</strong> اندازه‌گیریِ کیفیتِ توان در آزمون‌ها.</li>
<li>همهٔ الزام‌ها جایگاه‌دارند (<span class="ltr" dir="ltr">REQ-G01</span> تا <span class="ltr" dir="ltr">REQ-G24</span>، <span class="ltr" dir="ltr">U-102</span>)؛ کدِ بهره‌بردار و قاعده‌های کشوری در فصل‌های ۵۵ تا ۵۷. (وارسی‌شده <span class="ltr" dir="ltr">2026-11-16</span>.)</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch28-deliverable" class="level2" data-number="28.15">
<h2 data-number="28.15" class="anchored" data-anchor-id="sec-ch28-deliverable"><span class="header-section-number">28.15</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<div id="tbl-ch28-deliverables" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch28-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;28.5: سندهای فصلِ ۲۸ برای پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span>
</figcaption>
<div aria-describedby="tbl-ch28-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>محتوا</th>
<th>معیارِ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-ELE-REG-0004</span></td>
<td>فهرستِ ورودیِ مطالعه</td>
<td>مالک، وضع، کیفیت و مطالعهٔ هر ورودی</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-ELE-REG-0005</span></td>
<td>ماتریسِ انطباق</td>
<td>الزام، مطالعه، مدل، آزمون، شاهد؛ شکاف‌ها با مالک</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-ELE-CAL-0014</span></td>
<td>پخشِ بار، تلف و اتصالِ کوتاه</td>
<td>دو حالتِ شبکه، وارسیِ دستی</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-ELE-REP-0011</span></td>
<td>گزارشِ مطالعهٔ اتصال با دفترِ فرض‌ها</td>
<td>بازبینِ مستقل، مهندسِ دارای صلاحیت، پذیرشِ بهره‌بردار</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-CTL-REG-0002</span></td>
<td>ثبتِ مدل‌ها، نسخه‌ها و میان‌افزار</td>
<td>هم‌خوانیِ مدل و محل</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> می‌افزاید:</p>
<ol type="1">
<li><strong>تصمیمِ <span class="ltr" dir="ltr">D-032</span>:</strong> مبنای مطالعهٔ شبکه (<a href="#exm-ch28-int-3" class="quarto-xref">مثال&nbsp;<span>28.59</span></a>).</li>
<li><strong>فرض‌های <span class="ltr" dir="ltr">A-341</span> تا <span class="ltr" dir="ltr">A-348</span>:</strong> حالتِ کمینهٔ شبکه (<span class="ltr" dir="ltr">A-341</span>)؛ ترانسفورماتورهای واحدِ تجمیع‌شده (<span class="ltr" dir="ltr">A-342</span>)؛ حالتِ عبور از خطا (<span class="ltr" dir="ltr">A-343</span>)؛ سامانه‌های رویدادِ فرکانس (<span class="ltr" dir="ltr">A-344</span>)؛ مدلِ آب‌وهوای خط (<span class="ltr" dir="ltr">A-345</span>)؛ نسبت‌های دنبالهٔ صفر (<span class="ltr" dir="ltr">A-346</span>)؛ گزینه‌های اتصال، مکانِ امپدانس و جریان‌های گسیل (<span class="ltr" dir="ltr">A-347</span>)؛ عددهای آموزشیِ درس‌های افزوده: حدِ صادرات، دنبالهٔ منفی، تلفِ آماده‌باش، سهمِ باتری، سیگنال‌ها و هزینه‌ها (<span class="ltr" dir="ltr">A-348</span>).</li>
<li><strong>مجهول‌های <span class="ltr" dir="ltr">U-102</span> و <span class="ltr" dir="ltr">U-103</span>:</strong> کدِ اتصال و عددهایش؛ مدلِ شبکهٔ بهره‌بردار، قدرتِ کمینه و همسایه‌ها.</li>
<li><strong>یافته‌ها:</strong> تلفِ مدلِ انرژی کم برآورد شده بود؛ توانایی در روزِ گرم کم است؛ سرِ نیروگاهِ خط دیفرانسیل یا قطعِ متقابل می‌خواهد؛ جزیره و بازبست قطعِ متقابل با کانالِ پایش‌شده می‌خواهند؛ ستاره‌های زمین‌شده در خطای زمینِ شبکه سهم دارند؛ حدِ صادرات با حاشیهٔ تندباد تنظیم می‌شود؛ پنج مدل پیش از ارسال اقدام می‌خواهند؛ ثبتِ محدودیت‌ها و بستهٔ تحویلِ مدل‌ها (<a href="#sec-ch28-d-living" class="quarto-xref"><span>بخش 28.5.4</span></a>، <a href="#sec-ch28-f-handover" class="quarto-xref"><span>بخش 28.7.7</span></a>).</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>gridstudy</code> با آزمون‌ها و برنامه‌های فصلِ ۲۸.</li>
</ol>
</section>
<section id="sec-ch28-summary" class="level2" data-number="28.16">
<h2 data-number="28.16" class="anchored" data-anchor-id="sec-ch28-summary"><span class="header-section-number">28.16</span> جمع‌بندی</h2>
<ul>
<li><strong>فرایند و داده:</strong> مرحله‌های اتصال؛ آنچه هر مطالعه ثابت می‌کند، داده‌اش، تأییدکننده و شاهدِ بستن؛ نقطهٔ اتصال به‌صورتِ معادلِ تونن در دو حالت؛ وارسیِ بستهٔ داده؛ مدل‌های ماندگار، <span class="ltr" dir="ltr">RMS</span> و <span class="ltr" dir="ltr">EMT</span> با نسخه (<a href="#sec-ch28-a" class="quarto-xref"><span>بخش 28.2</span></a>).</li>
<li><strong>ماندگار و خطا:</strong> پخشِ بار با نیوتن–رافسون؛ کنترل‌کننده و تپ‌چنجر با هم؛ ترازِ توانِ واکنشی و توانایی با حدِ ولتاژِ پایانه؛ تلفِ مطالعه در برابرِ مدلِ انرژی؛ اتصالِ کوتاه با مبدل‌ها به‌صورتِ منبعِ جریان؛ تغذیهٔ دوسویه و رلهٔ دیستانس؛ اعتبارسنجی با اسکادا (<a href="#sec-ch28-b" class="quarto-xref"><span>بخش 28.3</span></a>).</li>
<li><strong>پویا:</strong> عبور از خطا با جریانِ واکنشی؛ فرکانس در سامانهٔ بزرگ و کوچک؛ قدرتِ شبکه در بهرهٔ حلقهٔ ولتاژ؛ ناحیهٔ کورِ جزیره و قطعِ متقابل؛ بازگشت، شیب، دیسپچ و تأخیرِ تله‌متری؛ مدل در برابرِ رکورد، پنجره به پنجره (<a href="#sec-ch28-c" class="quarto-xref"><span>بخش 28.4</span></a>).</li>
<li><strong>ردیابی:</strong> فهرستِ ورودی، ماتریسِ انطباق، دفترِ فرض‌ها، مرزهای تأیید (<a href="#sec-ch28-d" class="quarto-xref"><span>بخش 28.5</span></a>).</li>
<li><strong>شرطی:</strong> <span class="ltr" dir="ltr">WSCR</span> با همسایه‌ها، سازنده در برابرِ پیروِ شبکه، حفاظت با جریانِ خطای کم، هم‌گام‌سازی و راه‌اندازیِ سیاه، فقط با الزام یا قرارداد (<a href="#sec-ch28-e" class="quarto-xref"><span>بخش 28.6</span></a>)؛ پوشِ توانایی، جنگِ کنترل‌ها، نسخه‌ها و زنجیرهٔ خدمت (<a href="#sec-ch28-f" class="quarto-xref"><span>بخش 28.7</span></a>).</li>
<li><strong>صادرات:</strong> رتبهٔ ساعتیِ خط، پیشامدهای <span class="ltr" dir="ltr">N-1</span> و انرژیِ در خطر، حساسیت و مالکیتِ داده (<a href="#sec-ch28-g" class="quarto-xref"><span>بخش 28.8</span></a>).</li>
</ul>
<section id="sec-ch28-vocab" class="level3" data-number="28.16.1">
<h3 data-number="28.16.1" class="anchored" data-anchor-id="sec-ch28-vocab"><span class="header-section-number">28.16.1</span> واژگانِ فصلِ ۲۸</h3>
<div id="tbl-ch28-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch28-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;28.6: واژگانِ فصلِ ۲۸
</figcaption>
<div aria-describedby="tbl-ch28-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>مطالعهٔ اتصال</td>
<td><span class="ltr" dir="ltr">interconnection study</span></td>
<td></td>
</tr>
<tr class="even">
<td>نقطهٔ اتصال</td>
<td><span class="ltr" dir="ltr">point of connection</span></td>
<td><span class="ltr" dir="ltr">POC</span></td>
</tr>
<tr class="odd">
<td>معادلِ تونن</td>
<td><span class="ltr" dir="ltr">Thevenin equivalent</span></td>
<td></td>
</tr>
<tr class="even">
<td>سطحِ اتصالِ کوتاه</td>
<td><span class="ltr" dir="ltr">short-circuit level</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پخشِ بار</td>
<td><span class="ltr" dir="ltr">load flow</span></td>
<td></td>
</tr>
<tr class="even">
<td>ماتریسِ ادمیتانسِ شینه</td>
<td><span class="ltr" dir="ltr">bus admittance matrix</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نیوتن–رافسون</td>
<td><span class="ltr" dir="ltr">Newton-Raphson</span></td>
<td></td>
</tr>
<tr class="even">
<td>شینهٔ مرجع</td>
<td><span class="ltr" dir="ltr">slack bus</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تپ‌چنجرِ زیرِ بار</td>
<td><span class="ltr" dir="ltr">on-load tap changer</span></td>
<td><span class="ltr" dir="ltr">OLTC</span></td>
</tr>
<tr class="even">
<td>پوشِ توانایی</td>
<td><span class="ltr" dir="ltr">capability envelope</span></td>
<td></td>
</tr>
<tr class="odd">
<td>منبعِ ولتاژِ معادل</td>
<td><span class="ltr" dir="ltr">equivalent voltage source</span></td>
<td></td>
</tr>
<tr class="even">
<td>منبعِ جریان</td>
<td><span class="ltr" dir="ltr">current source</span></td>
<td></td>
</tr>
<tr class="odd">
<td>امپدانسِ ظاهری</td>
<td><span class="ltr" dir="ltr">apparent impedance</span></td>
<td></td>
</tr>
<tr class="even">
<td>تغذیهٔ دوسویه</td>
<td><span class="ltr" dir="ltr">infeed</span></td>
<td></td>
</tr>
<tr class="odd">
<td>قطعِ متقابل</td>
<td><span class="ltr" dir="ltr">intertrip</span></td>
<td></td>
</tr>
<tr class="even">
<td>عبور از خطا</td>
<td><span class="ltr" dir="ltr">fault ride-through</span></td>
<td><span class="ltr" dir="ltr">FRT</span></td>
</tr>
<tr class="odd">
<td>معادلهٔ نوسان</td>
<td><span class="ltr" dir="ltr">swing equation</span></td>
<td></td>
</tr>
<tr class="even">
<td>نرخِ تغییرِ فرکانس</td>
<td><span class="ltr" dir="ltr">rate of change of frequency</span></td>
<td><span class="ltr" dir="ltr">RoCoF</span></td>
</tr>
<tr class="odd">
<td>جای بالارو</td>
<td><span class="ltr" dir="ltr">headroom</span></td>
<td></td>
</tr>
<tr class="even">
<td>جزیره‌شدن</td>
<td><span class="ltr" dir="ltr">islanding</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ناحیهٔ کور</td>
<td><span class="ltr" dir="ltr">non-detection zone</span></td>
<td><span class="ltr" dir="ltr">NDZ</span></td>
</tr>
<tr class="even">
<td>مدلِ <span class="ltr" dir="ltr">RMS</span></td>
<td><span class="ltr" dir="ltr">RMS (phasor) model</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مدلِ <span class="ltr" dir="ltr">EMT</span></td>
<td><span class="ltr" dir="ltr">electromagnetic transient model</span></td>
<td></td>
</tr>
<tr class="even">
<td>میان‌افزار</td>
<td><span class="ltr" dir="ltr">firmware</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ماتریسِ انطباق</td>
<td><span class="ltr" dir="ltr">compliance matrix</span></td>
<td></td>
</tr>
<tr class="even">
<td>فهرستِ ورودیِ مطالعه</td>
<td><span class="ltr" dir="ltr">study input checklist</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دفترِ فرض‌ها</td>
<td><span class="ltr" dir="ltr">assumption log</span></td>
<td></td>
</tr>
<tr class="even">
<td>نسبتِ اتصالِ کوتاهِ وزنی</td>
<td><span class="ltr" dir="ltr">weighted short-circuit ratio</span></td>
<td><span class="ltr" dir="ltr">WSCR</span></td>
</tr>
<tr class="odd">
<td>سازندهٔ شبکه</td>
<td><span class="ltr" dir="ltr">grid-forming</span></td>
<td></td>
</tr>
<tr class="even">
<td>پیروِ شبکه</td>
<td><span class="ltr" dir="ltr">grid-following</span></td>
<td></td>
</tr>
<tr class="odd">
<td>راه‌اندازیِ سیاه</td>
<td><span class="ltr" dir="ltr">black start</span></td>
<td></td>
</tr>
<tr class="even">
<td>هم‌گام‌سازیِ دوباره</td>
<td><span class="ltr" dir="ltr">resynchronisation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>لغزش</td>
<td><span class="ltr" dir="ltr">slip</span></td>
<td></td>
</tr>
<tr class="even">
<td>پیشامدِ <span class="ltr" dir="ltr">N-1</span></td>
<td><span class="ltr" dir="ltr">N-1 contingency</span></td>
<td></td>
</tr>
<tr class="odd">
<td>انرژیِ در خطر</td>
<td><span class="ltr" dir="ltr">energy at risk</span></td>
<td></td>
</tr>
<tr class="even">
<td>رتبهٔ وابسته به آب‌وهوا</td>
<td><span class="ltr" dir="ltr">weather-dependent rating</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch28-assess" class="level2" data-number="28.17">
<h2 data-number="28.17" class="anchored" data-anchor-id="sec-ch28-assess"><span class="header-section-number">28.17</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند برای هر مطالعه بگوید چه ثابت می‌کند، چه داده‌ای می‌خواهد، چه کسی آن را تأیید می‌کند و چه شاهدی الزام را می‌بندد. پاسخ‌ها در <a href="#sec-ch28-solutions" class="quarto-xref"><span>بخش 28.18</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="28.17.1">
<h3 data-number="28.17.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">28.17.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch28-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.1</strong></span> مرحله‌های عمومیِ اتصال را از پرس‌وجو تا اعلامِ بهره‌برداری نام ببرید.</p>
</div>
<div id="exr-ch28-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.2</strong></span> برای پخشِ بار بگویید چه ثابت می‌کند، چه داده‌ای می‌خواهد، چه کسی تأیید می‌کند و چه شاهدی الزام را می‌بندد.</p>
</div>
<div id="exr-ch28-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.3</strong></span> همان چهار پرسش را برای مطالعهٔ عبور از خطا پاسخ دهید.</p>
</div>
<div id="exr-ch28-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.4</strong></span> <a href="#eq-ch28-thevenin" class="quarto-xref">معادلهٔ&nbsp;<span>28.1</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch28-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.5</strong></span> چرا نقطهٔ اتصال در دو حالتِ بیشینه و کمینه مطالعه می‌شود؟</p>
</div>
<div id="exr-ch28-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.6</strong></span> سه خانوادهٔ مدل و پرسشِ هر کدام را بگویید.</p>
</div>
<div id="exr-ch28-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.7</strong></span> چرا مدلِ واحد به نسخهٔ میان‌افزار بسته است؟</p>
</div>
<div id="exr-ch28-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.8</strong></span> سه خطای رایجِ برگهٔ داده که وارسیِ خودکار می‌گیرد نام ببرید.</p>
</div>
<div id="exr-ch28-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.9</strong></span> <a href="#eq-ch28-powerflow" class="quarto-xref">معادلهٔ&nbsp;<span>28.2</span></a> را توضیح دهید و بگویید چرا ناخطی است.</p>
</div>
<div id="exr-ch28-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.10</strong></span> شینهٔ مرجع، شینهٔ <span class="ltr" dir="ltr">PQ</span> و شینهٔ <span class="ltr" dir="ltr">PV</span> چه فرقی دارند؟</p>
</div>
<div id="exr-ch28-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.11</strong></span> کنترل‌کنندهٔ نیروگاه و تپ‌چنجر در یک حالتِ پخشِ بار هر کدام چه کاری می‌کنند؟</p>
</div>
<div id="exr-ch28-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.12</strong></span> توانایی در نقطهٔ اتصال را تعریف کنید.</p>
</div>
<div id="exr-ch28-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.13</strong></span> چرا مبدل در مطالعهٔ اتصالِ کوتاه منبعِ جریان است؟</p>
</div>
<div id="exr-ch28-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.14</strong></span> چرا در حالتِ کمینه سهمِ مبدل‌ها کنار گذاشته می‌شود؟</p>
</div>
<div id="exr-ch28-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.15</strong></span> <a href="#eq-ch28-apparent" class="quarto-xref">معادلهٔ&nbsp;<span>28.3</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch28-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.16</strong></span> قطعِ متقابل چیست و چرا خطِ نیروگاه به آن نیاز دارد؟</p>
</div>
<div id="exr-ch28-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.17</strong></span> سه خواستِ الزامِ عبور از خطا را نام ببرید.</p>
</div>
<div id="exr-ch28-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.18</strong></span> <a href="#eq-ch28-swing" class="quarto-xref">معادلهٔ&nbsp;<span>28.5</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch28-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.19</strong></span> چرا نیروگاهِ <span class="ltr" dir="ltr">S0</span> در توانِ کامل فقط به فرکانسِ زیاد پاسخ می‌دهد؟</p>
</div>
<div id="exr-ch28-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.20</strong></span> چرا قدرتِ شبکه جزءِ بهرهٔ حلقهٔ ولتاژ است؟</p>
</div>
<div id="exr-ch28-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.21</strong></span> ناحیهٔ کور (<a href="#eq-ch28-ndz" class="quarto-xref">معادلهٔ&nbsp;<span>28.6</span></a>) را توضیح دهید.</p>
</div>
<div id="exr-ch28-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.22</strong></span> سه پنجرهٔ اعتبارسنجیِ مدلِ پویا را نام ببرید.</p>
</div>
<div id="exr-ch28-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.23</strong></span> ماتریسِ انطباق چه سه کاری می‌کند؟</p>
</div>
<div id="exr-ch28-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.24</strong></span> دفترِ فرض‌ها چیست و چه زمانی یک فرض بسته می‌شود؟</p>
</div>
<div id="exr-ch28-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.25</strong></span> <a href="#eq-ch28-wscr" class="quarto-xref">معادلهٔ&nbsp;<span>28.8</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch28-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.26</strong></span> سازنده و پیروِ شبکه چه فرقی دارند؟</p>
</div>
<div id="exr-ch28-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.27</strong></span> چرا حفاظتِ وصل به شبکه در جزیرهٔ مبدل‌محور کار نمی‌کند؟</p>
</div>
<div id="exr-ch28-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.28</strong></span> پوشِ توانایی در نقطهٔ اتصال چیست؟</p>
</div>
<div id="exr-ch28-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.29</strong></span> قاعدهٔ «یک انتگرال‌گیر برای هر کمیت» را توضیح دهید.</p>
</div>
<div id="exr-ch28-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.30</strong></span> هفت حلقهٔ زنجیرهٔ یک خدمت را نام ببرید.</p>
</div>
<div id="exr-ch28-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.31</strong></span> پیشامدِ <span class="ltr" dir="ltr">N-1</span> و انرژیِ در خطر را تعریف کنید.</p>
</div>
<div id="exr-ch28-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.32</strong></span> دماغهٔ منحنیِ <span class="ltr" dir="ltr">P-V</span> چه چیزی را نشان می‌دهد؟</p>
</div>
<div id="exr-ch28-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.33</strong></span> چرا ستارهٔ زمین‌شدهٔ ترانسفورماتور منبعِ دنبالهٔ صفر است؟</p>
</div>
<div id="exr-ch28-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.34</strong></span> مکانِ امپدانسِ هارمونیکیِ شبکه چیست؟</p>
</div>
<div id="exr-ch28-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.35</strong></span> چرا نیروگاه باید پیش از بازبستِ خط جدا شده باشد؟</p>
</div>
<div id="exr-ch28-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.36</strong></span> چرا مقدارِ مورد انتظار و بازهٔ پذیرشِ آزمون پیش از آزمون نوشته می‌شوند؟</p>
</div>
<div id="exr-ch28-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.37</strong></span> طولِ معادلِ یک فیدر برای تلف از چه می‌آید؟</p>
</div>
<div id="exr-ch28-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.38</strong></span> چرا کنترل‌کننده‌ای که روی خودِ حد تنظیم شده در تندباد از آن می‌گذرد؟</p>
</div>
<div id="exr-ch28-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.39</strong></span> سه رویداد نام ببرید که مطالعه را دوباره باز می‌کنند.</p>
</div>
<div id="exr-ch28-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.40</strong></span> وارسیِ با روشِ دوم چه خطایی را رد می‌کند و چه خطایی را نه؟</p>
</div>
<div id="exr-ch28-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.41</strong></span> مشخصهٔ <span class="ltr" dir="ltr">Q(U)</span> و شیبِ آن را توضیح دهید.</p>
</div>
<div id="exr-ch28-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.42</strong></span> هزینهٔ اتصالِ کم‌عمق و عمیق چه فرقی دارند؟</p>
</div>
<div id="exr-ch28-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.43</strong></span> نمودارِ <span class="ltr" dir="ltr">U-Q/Pmax</span> چه می‌گوید؟</p>
</div>
<div id="exr-ch28-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.44</strong></span> هفت قلمِ بستهٔ تحویلِ مدل‌ها را نام ببرید.</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="28.17.2">
<h3 data-number="28.17.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">28.17.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch28-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.45</strong></span> امپدانسِ پریونیتِ <span class="ltr" dir="ltr">1,200 MVA</span> با <span class="math inline">\(X/R = 10\)</span> بر پایهٔ <span class="ltr" dir="ltr">100 MVA</span>؟</p>
</div>
<div id="exr-ch28-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.46</strong></span> جریانِ خطای <span class="ltr" dir="ltr">132 kV</span> برای <span class="ltr" dir="ltr">1,200 MVA</span>، با و بی <span class="math inline">\(c = 1.1\)</span>؟</p>
</div>
<div id="exr-ch28-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.47</strong></span> <span class="ltr" dir="ltr">SCR</span>ِ نیروگاهِ <span class="ltr" dir="ltr">120 MW</span> روی <span class="ltr" dir="ltr">900 MVA</span>؟</p>
</div>
<div id="exr-ch28-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.48</strong></span> افزایشِ ولتاژ با <span class="ltr" dir="ltr">60 MW</span> و <span class="math inline">\(Q = 0\)</span> روی <span class="ltr" dir="ltr">900 MVA</span> با <span class="math inline">\(X/R = 6\)</span>؟</p>
</div>
<div id="exr-ch28-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.49</strong></span> توانِ واکنشی‌ای که آن افزایش را خنثی می‌کند؟</p>
</div>
<div id="exr-ch28-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.50</strong></span> <span class="ltr" dir="ltr">ESCR</span> با <span class="ltr" dir="ltr">20 Mvar</span> خازن روی <span class="ltr" dir="ltr">900 MVA</span> برای <span class="ltr" dir="ltr">100 MW</span>؟</p>
</div>
<div id="exr-ch28-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.51</strong></span> <span class="ltr" dir="ltr">WSCR</span>ِ دو نیروگاهِ <span class="ltr" dir="ltr">100 MW</span> روی <span class="ltr" dir="ltr">1,500</span> و <span class="ltr" dir="ltr">1,000 MVA</span>؟</p>
</div>
<div id="exr-ch28-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.52</strong></span> ناحیهٔ کورِ <span class="math inline">\(\Delta P/P\)</span> با پنجرهٔ <span class="ltr" dir="ltr">0.90</span> تا <span class="ltr" dir="ltr">1.10</span> پریونیت؟</p>
</div>
<div id="exr-ch28-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.53</strong></span> ناحیهٔ <span class="math inline">\(\Delta Q/P\)</span> برای <span class="ltr" dir="ltr">49.5</span> تا <span class="ltr" dir="ltr">50.5 Hz</span> و <span class="math inline">\(Q_\text{f} = 2\)</span>؟</p>
</div>
<div id="exr-ch28-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.54</strong></span> جریانِ افزودهٔ سازندهٔ شبکه با پرشِ <span class="ltr" dir="ltr">15</span> درجه و <span class="math inline">\(x = 0.2\)</span>؟</p>
</div>
<div id="exr-ch28-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.55</strong></span> ضربهٔ توان در بستن با <span class="ltr" dir="ltr">8</span> درجه از راهِ <span class="ltr" dir="ltr">0.25</span> پریونیت؟</p>
</div>
<div id="exr-ch28-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.56</strong></span> پنجرهٔ <span class="ltr" dir="ltr">±10</span> درجه با لغزشِ <span class="ltr" dir="ltr">0.15 Hz</span>؟</p>
</div>
<div id="exr-ch28-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.57</strong></span> نرخِ تغییرِ آغازینِ فرکانس با ازدست‌رفتنِ <span class="ltr" dir="ltr">300 MW</span> از <span class="ltr" dir="ltr">5,000 MW</span> و <span class="math inline">\(H = 5\)</span>؟</p>
</div>
<div id="exr-ch28-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.58</strong></span> انحرافِ ماندگار با ۲۰ درصدِ سامانه روی افتِ ۵ درصد و <span class="math inline">\(D = 1\)</span> (همان رویداد)؟</p>
</div>
<div id="exr-ch28-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.59</strong></span> مقاومتِ ظاهری با خطای <span class="ltr" dir="ltr">2</span> اهم و نسبتِ تغذیهٔ ۱۰؟</p>
</div>
<div id="exr-ch28-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.60</strong></span> جریانِ <span class="ltr" dir="ltr">80 MW</span> در <span class="ltr" dir="ltr">132 kV</span> با ضریبِ توانِ یک؟</p>
</div>
<div id="exr-ch28-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.61</strong></span> تلفِ بار در <span class="ltr" dir="ltr">80 %</span> توان نسبت به توانِ کامل؟</p>
</div>
<div id="exr-ch28-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.62</strong></span> تلفِ بی‌باریِ <span class="ltr" dir="ltr">199 kW</span> در یک سال؟</p>
</div>
<div id="exr-ch28-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.63</strong></span> عدمِ دسترسیِ دو ترانسفورماتور با <span class="ltr" dir="ltr">0.01</span> خرابی در سال و <span class="ltr" dir="ltr">720 h</span> تعمیر؟</p>
</div>
<div id="exr-ch28-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.64</strong></span> ارزشِ <span class="ltr" dir="ltr">810 MWh</span> با <span class="ltr" dir="ltr">70</span> واحدِ پول بر مگاوات‌ساعت؟</p>
</div>
<div id="exr-ch28-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.65</strong></span> تأخیرِ کلِ تله‌متری با پویشِ <span class="ltr" dir="ltr">0.5 s</span> (بقیه مانندِ <a href="#sec-ch28-c-restore" class="quarto-xref"><span>بخش 28.4.5</span></a>)؟</p>
</div>
<div id="exr-ch28-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.66</strong></span> زمانِ پلهٔ <span class="ltr" dir="ltr">30 MW</span> با شیبِ <span class="ltr" dir="ltr">10 MW</span> در دقیقه؟</p>
</div>
<div id="exr-ch28-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.67</strong></span> انرژیِ ازدست‌رفته در بازگشت از <span class="ltr" dir="ltr">50 MW</span> با <span class="ltr" dir="ltr">60 s</span> انتظار و <span class="ltr" dir="ltr">10 %</span> در دقیقه؟</p>
</div>
<div id="exr-ch28-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.68</strong></span> بهرهٔ مؤثرِ حلقهٔ ولتاژ برای <span class="ltr" dir="ltr">1,500</span> روی <span class="ltr" dir="ltr">300</span> و روی <span class="ltr" dir="ltr">1,500 MVA</span>؟</p>
</div>
<div id="exr-ch28-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.69</strong></span> جریانِ واکنشیِ خواسته با <span class="math inline">\(k = 2\)</span> در <span class="ltr" dir="ltr">0.6</span> پریونیت؟</p>
</div>
<div id="exr-ch28-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.70</strong></span> ولتاژ در فرورفتِ <span class="ltr" dir="ltr">0.5</span> با <span class="math inline">\(k = 2\)</span> و <span class="math inline">\(x = 0.1\)</span> (<a href="27-power-quality.html#eq-ch27-boost" class="quarto-xref">معادلهٔ&nbsp;<span>27.11</span></a>)؟</p>
</div>
<div id="exr-ch28-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.71</strong></span> ولتاژِ بارِ دو شینه با <span class="math inline">\(x = 0.2\)</span> و <span class="math inline">\(P = 1\)</span>؟</p>
</div>
<div id="exr-ch28-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.72</strong></span> امپدانسِ <span class="ltr" dir="ltr">12 %</span> روی <span class="ltr" dir="ltr">63 MVA</span> بر پایهٔ <span class="ltr" dir="ltr">100 MVA</span>؟</p>
</div>
<div id="exr-ch28-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.73</strong></span> تپِ <span class="ltr" dir="ltr">+7.5 %</span> چند پلهٔ <span class="ltr" dir="ltr">1.25 %</span> است؟</p>
</div>
<div id="exr-ch28-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.74</strong></span> سهمِ مبدل‌ها در جریانِ خطای <span class="ltr" dir="ltr">MV-A</span>؟</p>
</div>
<div id="exr-ch28-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.75</strong></span> حساسیتِ ولتاژ به <span class="ltr" dir="ltr">10 Mvar</span> در <span class="ltr" dir="ltr">1,500</span> و <span class="ltr" dir="ltr">900 MVA</span>؟</p>
</div>
<div id="exr-ch28-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.76</strong></span> جریانِ خطای تابلوی <span class="ltr" dir="ltr">400 V</span> از ترانسفورماتورِ <span class="ltr" dir="ltr">250 kVA</span> با <span class="ltr" dir="ltr">6 %</span>؟</p>
</div>
<div id="exr-ch28-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.77</strong></span> حدِ کلیدِ نوعِ <span class="ltr" dir="ltr">C</span> برای قطعِ لحظه‌ای با <span class="ltr" dir="ltr">433 A</span> جریانِ جزیره؟</p>
</div>
<div id="exr-ch28-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.78</strong></span> اختلافِ تلفِ سالانهٔ مطالعه و مدلِ ۱۵٫۱ به درصدِ انرژیِ <span class="ltr" dir="ltr">301 GWh</span>؟</p>
</div>
<div id="exr-ch28-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.79</strong></span> رتبهٔ لازم برای صادراتِ <span class="ltr" dir="ltr">100 MW</span> در <span class="ltr" dir="ltr">132 kV</span>؟</p>
</div>
<div id="exr-ch28-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.80</strong></span> <span class="math inline">\(\kappa\)</span> برای <span class="math inline">\(X/R = 10\)</span>؟</p>
</div>
<div id="exr-ch28-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.81</strong></span> جریانِ قله با <span class="ltr" dir="ltr">7.79 kA</span> و <span class="math inline">\(\kappa = 1.69\)</span>؟</p>
</div>
<div id="exr-ch28-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.82</strong></span> زاویه پس از <span class="ltr" dir="ltr">0.3 s</span> با رانشِ فرکانسِ <span class="ltr" dir="ltr">2 Hz/s</span>؟</p>
</div>
<div id="exr-ch28-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.83</strong></span> تلفِ سه مدارِ <span class="ltr" dir="ltr">33 kV</span> در <span class="ltr" dir="ltr">100 MW</span> (<span class="math inline">\(0.06\,\Omega/\text{km}\)</span>، <span class="ltr" dir="ltr">12 km</span>)؟</p>
</div>
<div id="exr-ch28-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.84</strong></span> حساسیتِ ولتاژِ نقطهٔ اتصال به <span class="ltr" dir="ltr">10 Mvar</span> با <span class="ltr" dir="ltr">1,500 MVA</span>؟</p>
</div>
<div id="exr-ch28-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.85</strong></span> مدتِ برنامه اگر مدلِ شبکه یک ماه زودتر برسد؟</p>
</div>
<div id="exr-ch28-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.86</strong></span> تغییرِ توان در <span class="ltr" dir="ltr">50.4 Hz</span> با افتِ <span class="ltr" dir="ltr">5 %</span> روی <span class="ltr" dir="ltr">100 MW</span> و ناحیهٔ مردهٔ <span class="ltr" dir="ltr">0.2 Hz</span>؟</p>
</div>
<div id="exr-ch28-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.87</strong></span> طولِ معادلِ تلف برای سه توربینِ هم‌فاصله با دهانهٔ <span class="ltr" dir="ltr">1 km</span>؟</p>
</div>
<div id="exr-ch28-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.88</strong></span> تلفِ خط در <span class="ltr" dir="ltr">20 °C</span> و <span class="ltr" dir="ltr">75 °C</span> در صادراتِ کامل؟</p>
</div>
<div id="exr-ch28-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.89</strong></span> توانِ واکنشیِ باقیِ باتری با دیسپچِ <span class="ltr" dir="ltr">8 MW</span> و ذخیرهٔ <span class="ltr" dir="ltr">4 MW</span>؟</p>
</div>
<div id="exr-ch28-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.90</strong></span> تلفِ آماده‌باشِ <span class="ltr" dir="ltr">367 kW</span> در <span class="ltr" dir="ltr">710</span> ساعت؟</p>
</div>
<div id="exr-ch28-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.91</strong></span> ولتاژِ دنبالهٔ منفی با <span class="math inline">\(k_2 = 3\)</span> و <span class="math inline">\(x = 0.08\)</span> (<span class="ltr" dir="ltr">0.30</span> از شبکه)؟</p>
</div>
<div id="exr-ch28-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.92</strong></span> جریانِ واکنشیِ خواسته با <span class="math inline">\(k = 2.5\)</span> در <span class="ltr" dir="ltr">0.63</span> پریونیت؟</p>
</div>
<div id="exr-ch28-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.93</strong></span> <span class="ltr" dir="ltr">WSCR</span> با نیروگاهِ چهارمِ <span class="ltr" dir="ltr">50 MW</span> روی <span class="ltr" dir="ltr">1,500 MVA</span>؟</p>
</div>
<div id="exr-ch28-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.94</strong></span> ولتاژ و توانِ واکنشی با شیبِ ۴ درصد و منبعِ <span class="ltr" dir="ltr">1.05</span> روی <span class="ltr" dir="ltr">900 MVA</span>؟</p>
</div>
<div id="exr-ch28-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.95</strong></span> سطحِ اتصالِ کوتاه پس از ده سال با رشدِ <span class="ltr" dir="ltr">3 %</span> از <span class="ltr" dir="ltr">1,500 MVA</span>؟</p>
</div>
<div id="exr-ch28-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.96</strong></span> ضریبِ سالواره برای <span class="ltr" dir="ltr">7.5 %</span> و ۲۵ سال؟</p>
</div>
<div id="exr-ch28-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.97</strong></span> حجمِ روزانهٔ <span class="ltr" dir="ltr">532</span> مقدار در ثانیه با هشت بایت؟</p>
</div>
<div id="exr-ch28-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.98</strong></span> نرخِ تغییرِ آغازین با قطعِ <span class="ltr" dir="ltr">100 MW</span> از <span class="ltr" dir="ltr">5,000 MW</span> و <span class="math inline">\(H = 4\)</span>؟</p>
</div>
<div id="exr-ch28-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.99</strong></span> الزامِ دادن در ولتاژِ <span class="ltr" dir="ltr">1.08</span> پریونیت با شکلِ آموزشی؟</p>
</div>
<div id="exr-ch28-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.100</strong></span> نسبتِ سطحِ اتصالِ کوتاه به توان در نیم‌شینهٔ <span class="ltr" dir="ltr">MV-A</span> با <span class="ltr" dir="ltr">364 MVA</span> و <span class="ltr" dir="ltr">65 MW</span>؟</p>
</div>
<div id="exr-ch28-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.101</strong></span> ساعت‌های بی‌کانال در سال با دسترس‌پذیریِ <span class="ltr" dir="ltr">99.99 %</span>؟</p>
</div>
<div id="exr-ch28-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.102</strong></span> حاشیه تا بازبستِ <span class="ltr" dir="ltr">300 ms</span> اگر کلیدِ نیروگاه <span class="ltr" dir="ltr">80 ms</span> طول بکشد؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="28.17.3">
<h3 data-number="28.17.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">28.17.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch28-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.103</strong></span> بهره‌بردار فقط <span class="math inline">\(S_\text{sc}\)</span> بیشینه را داده است. چه می‌خواهید و چرا؟</p>
</div>
<div id="exr-ch28-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.104</strong></span> سازنده پس از مطالعه میان‌افزارِ اینورتر را عوض کرده است. چه می‌کنید؟</p>
</div>
<div id="exr-ch28-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.105</strong></span> پخشِ بار در یک حالت همگرا نمی‌شود. سه علتِ ممکن و سه وارسی بگویید.</p>
</div>
<div id="exr-ch28-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.106</strong></span> عکسِ اسکادا با مدل در ولتاژِ <span class="ltr" dir="ltr">33 kV</span> <span class="ltr" dir="ltr">2.5 %</span> فرق دارد. پیش از اصلاحِ مدل چه می‌کنید؟</p>
</div>
<div id="exr-ch28-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.107</strong></span> الزامِ توانِ واکنشی در روزِ <span class="ltr" dir="ltr">45 °C</span> برآورده نیست. سه گزینه با پیامدِ هر کدام بدهید.</p>
</div>
<div id="exr-ch28-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.108</strong></span> رلهٔ دیستانسِ سرِ نیروگاه خطاهای مقاومتی را نمی‌بیند. چه پیشنهاد می‌کنید؟</p>
</div>
<div id="exr-ch28-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.109</strong></span> کنترل‌کنندهٔ ولتاژ روی شبکهٔ ضعیف نوسان می‌کند. چه می‌کنید؟</p>
</div>
<div id="exr-ch28-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.110</strong></span> بهره‌بردار پاسخِ فرکانسِ کم می‌خواهد. پیش از پذیرفتن چه می‌پرسید؟</p>
</div>
<div id="exr-ch28-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.111</strong></span> دو الزامِ شیب و دنبال کردنِ نقطهٔ تنظیم ناسازگارند. چه می‌کنید؟</p>
</div>
<div id="exr-ch28-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.112</strong></span> نیروگاهِ دیگری در همسایگی اعلام شده است. کدام مطالعه‌ها تغییر می‌کنند؟</p>
</div>
<div id="exr-ch28-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.113</strong></span> بهره‌بردار می‌پرسد چرا رله‌های فرکانس برای جزیره کافی نیستند.</p>
</div>
<div id="exr-ch28-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.114</strong></span> کنترل‌کنندهٔ نیروگاه و کنترلِ محلیِ واحدها با هم می‌جنگند. چه وارسی و چه اصلاحی؟</p>
</div>
<div id="exr-ch28-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.115</strong></span> مدلِ پویا میانگینِ خطای خوب ولی بیشینهٔ بد دارد. چه می‌کنید؟</p>
</div>
<div id="exr-ch28-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.116</strong></span> یک خروجِ ترانسفورماتورِ اصلی پیش می‌آید. دستورالعملِ بهره‌برداری چه می‌گوید؟</p>
</div>
<div id="exr-ch28-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.117</strong></span> برگهٔ داده طولِ خط را <span class="ltr" dir="ltr">7.60 km</span> می‌گوید و نقشه <span class="ltr" dir="ltr">7.06</span>. اهمیتش برای نتیجه چیست؟</p>
</div>
<div id="exr-ch28-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.118</strong></span> بهره‌بردار رتبهٔ ثابتِ خط را برای ساعت‌های گرم کم می‌داند. چه شاهدی می‌آورید؟</p>
</div>
<div id="exr-ch28-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.119</strong></span> یک الزام نه آزمون دارد نه شاهد. چه می‌کنید؟</p>
</div>
<div id="exr-ch28-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.120</strong></span> فرضِ قدرتِ کمینه تغییر کرده است. کدام نتیجه‌ها را دوباره اجرا می‌کنید؟</p>
</div>
<div id="exr-ch28-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.121</strong></span> بهره‌بردار برای مطالعهٔ هارمونیک فقط یک امپدانس داده است. چه می‌خواهید؟</p>
</div>
<div id="exr-ch28-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.122</strong></span> گزینهٔ انشعاب ارزان‌تر است. استدلالِ ماندن روی خطِ شعاعی را بنویسید.</p>
</div>
<div id="exr-ch28-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.123</strong></span> ستاره‌های زمین‌شدهٔ نیروگاه رله‌های زمینِ بهره‌بردار را تغییر می‌دهند. چه داده‌ای می‌فرستید؟</p>
</div>
<div id="exr-ch28-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.124</strong></span> آزمونِ توانایی <span class="ltr" dir="ltr">44 Mvar</span> نشان داد در حالی که مدل <span class="ltr" dir="ltr">50.8</span> می‌گفت. چه می‌کنید؟</p>
</div>
<div id="exr-ch28-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.125</strong></span> قرارداد هم ذخیرهٔ فرکانس می‌خواهد هم توانِ واکنشی از باتری. چه می‌پرسید؟</p>
</div>
<div id="exr-ch28-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.126</strong></span> بهره‌بردار گذرِ کوتاه از حدِ صادرات را نمی‌پذیرد. چه پیشنهاد می‌کنید؟</p>
</div>
<div id="exr-ch28-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.127</strong></span> سازنده بهرهٔ جریانِ واکنشی را عوض کرده است. کدام ردیف‌ها را باز می‌کنید؟</p>
</div>
<div id="exr-ch28-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.128</strong></span> یک رلهٔ کم‌ولتاژی روی <span class="ltr" dir="ltr">0.8</span> پریونیت و <span class="ltr" dir="ltr">0.2 s</span> پیدا کرده‌اید. چه می‌کنید؟</p>
</div>
<div id="exr-ch28-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.129</strong></span> بهره‌بردار شیبِ ۲ درصد می‌خواهد. چه نگرانی‌ای را مطرح می‌کنید؟</p>
</div>
<div id="exr-ch28-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.130</strong></span> بهره‌بردار می‌گوید قطعِ نیروگاهِ شما از بزرگ‌ترین پیشامدِ برنامه‌ریزی‌شده بزرگ‌تر است. چه گزینه‌هایی دارید؟</p>
</div>
<div id="exr-ch28-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.131</strong></span> سازندهٔ اینورتر قدرتِ شبکه را برای تنظیمِ کنترل می‌خواهد. چه عددی می‌دهید؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="28.17.4">
<h3 data-number="28.17.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">28.17.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch28-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.132</strong></span> فهرستِ ورودیِ مطالعه را برای یک نقطهٔ اتصالِ تازه طراحی کنید.</p>
</div>
<div id="exr-ch28-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.133</strong></span> ماتریسِ انطباقی با ده الزام بسازید و شکاف‌ها را نشان دهید.</p>
</div>
<div id="exr-ch28-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.134</strong></span> دامنهٔ مطالعهٔ اتصال را برای مرحلهٔ درخواست بنویسید.</p>
</div>
<div id="exr-ch28-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.135</strong></span> حالت‌های پخشِ بار را برای یک نیروگاهِ هیبریدِ دیگر برگزینید.</p>
</div>
<div id="exr-ch28-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.136</strong></span> طرحِ اعتبارسنجیِ مدلِ پویا با رکوردهای راه‌اندازی بنویسید.</p>
</div>
<div id="exr-ch28-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.137</strong></span> الزامِ توانِ واکنشی را با دما و سهمِ باتری بازنویسی کنید.</p>
</div>
<div id="exr-ch28-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.138</strong></span> طرحِ حفاظتِ خطِ صادرات را با تغذیهٔ نابرابر پیشنهاد کنید.</p>
</div>
<div id="exr-ch28-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.139</strong></span> ثبتِ مدل‌ها و نسخه‌ها را با قاعدهٔ کنترلِ تغییر طراحی کنید.</p>
</div>
<div id="exr-ch28-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.140</strong></span> تحلیلِ پیشامدِ <span class="ltr" dir="ltr">N-1</span> را با انرژیِ در خطر برای خطِ دوم بنویسید.</p>
</div>
<div id="exr-ch28-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.141</strong></span> جدولِ مرزهای تأیید را برای یک پروژهٔ مشارکتی (دو مالک) بنویسید.</p>
</div>
<div id="exr-ch28-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.142</strong></span> مطالعهٔ شبکهٔ ضعیف را برای سه نیروگاهِ همسایه دامنه‌بندی کنید.</p>
</div>
<div id="exr-ch28-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.143</strong></span> برنامهٔ مطالعه را با مسیرِ بحرانی و تاریخِ سفارشِ مدل‌ها بنویسید.</p>
</div>
<div id="exr-ch28-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.144</strong></span> برنامهٔ آزمون‌های انطباق را با مقدارِ مورد انتظار و بازهٔ هر نقطه بنویسید.</p>
</div>
<div id="exr-ch28-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.145</strong></span> ثبتِ محدودیت‌های بهره‌برداری را با شرط، محدودیت، منبع و کسی که عمل می‌کند طراحی کنید.</p>
</div>
<div id="exr-ch28-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.146</strong></span> فهرستِ کامل‌بودنِ گزارشِ مطالعه را برای پروژهٔ خودتان بنویسید.</p>
</div>
<div id="exr-ch28-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.147</strong></span> بستهٔ تحویلِ مدل‌های نیروگاهِ P را با قالب و شاهدِ هر قلم بنویسید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="28.17.5">
<h3 data-number="28.17.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">28.17.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch28-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.148</strong></span> یک گزارشِ مطالعهٔ اتصال را با معیارِ تسلطِ این فصل نقد کنید.</p>
</div>
<div id="exr-ch28-149" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.149</strong></span> از نیروگاهِ P خواسته شده سازندهٔ شبکه باشد. برنامهٔ مطالعه و شاهد را بنویسید.</p>
</div>
<div id="exr-ch28-150" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.150</strong></span> بستهٔ ارسالیِ کاملِ نیروگاهِ P را فهرست کنید.</p>
</div>
<div id="exr-ch28-151" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.151</strong></span> نشان دهید چگونه یافته‌های این فصل به فصل‌های ۱۵، ۲۴، ۲۶ و ۲۷ برمی‌گردند.</p>
</div>
<div id="exr-ch28-152" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.152</strong></span> برای اعلامِ بهره‌برداری، کدام الزام‌ها هنوز باز می‌مانند و چه کسی آن‌ها را می‌بندد؟</p>
</div>
<div id="exr-ch28-153" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 28.153</strong></span> مبنای مطالعهٔ شبکه (<span class="ltr" dir="ltr">D-032</span>) را برای سناریوی <span class="ltr" dir="ltr">S1</span> به‌روز کنید.</p>
</div>
</section>
</section>
<section id="sec-ch28-solutions" class="level2" data-number="28.18">
<h2 data-number="28.18" class="anchored" data-anchor-id="sec-ch28-solutions"><span class="header-section-number">28.18</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <code>worked</code> می‌سازد (سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch28-examples-out" class="quarto-xref"><span>بخش 28.18.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-1" class="quarto-xref">تمرین&nbsp;<span>28.1</span></a>.</strong> <a href="#fig-ch28-process" class="quarto-xref">شکل&nbsp;<span>28.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-2" class="quarto-xref">تمرین&nbsp;<span>28.2</span></a>.</strong> <a href="#tbl-ch28-studies" class="quarto-xref">جدول&nbsp;<span>28.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-3" class="quarto-xref">تمرین&nbsp;<span>28.3</span></a>.</strong> <a href="#tbl-ch28-studies" class="quarto-xref">جدول&nbsp;<span>28.1</span></a>: رفتار در فرورفت؛ مدل‌های <span class="ltr" dir="ltr">RMS</span> و <span class="ltr" dir="ltr">EMT</span>؛ بهره‌بردار؛ آزمونِ نوعی و مدلِ اعتبارسنجی‌شده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-4" class="quarto-xref">تمرین&nbsp;<span>28.4</span></a>.</strong> <a href="#sec-ch28-a-data" class="quarto-xref"><span>بخش 28.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-5" class="quarto-xref">تمرین&nbsp;<span>28.5</span></a>.</strong> <a href="#exm-ch28-thevenin" class="quarto-xref">مثال&nbsp;<span>28.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-6" class="quarto-xref">تمرین&nbsp;<span>28.6</span></a>.</strong> <a href="#sec-ch28-a-models" class="quarto-xref"><span>بخش 28.2.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-7" class="quarto-xref">تمرین&nbsp;<span>28.7</span></a>.</strong> <a href="#sec-ch28-a-models" class="quarto-xref"><span>بخش 28.2.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-8" class="quarto-xref">تمرین&nbsp;<span>28.8</span></a>.</strong> <a href="#exm-ch28-checks" class="quarto-xref">مثال&nbsp;<span>28.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-9" class="quarto-xref">تمرین&nbsp;<span>28.9</span></a>.</strong> <a href="#sec-ch28-b-loadflow" class="quarto-xref"><span>بخش 28.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-10" class="quarto-xref">تمرین&nbsp;<span>28.10</span></a>.</strong> <a href="#sec-ch28-b-loadflow" class="quarto-xref"><span>بخش 28.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-11" class="quarto-xref">تمرین&nbsp;<span>28.11</span></a>.</strong> <a href="#exm-ch28-cases" class="quarto-xref">مثال&nbsp;<span>28.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-12" class="quarto-xref">تمرین&nbsp;<span>28.12</span></a>.</strong> <a href="#sec-ch28-b-reactive" class="quarto-xref"><span>بخش 28.3.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-13" class="quarto-xref">تمرین&nbsp;<span>28.13</span></a>.</strong> <a href="#sec-ch28-b-sc" class="quarto-xref"><span>بخش 28.3.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-14" class="quarto-xref">تمرین&nbsp;<span>28.14</span></a>.</strong> <a href="#exm-ch28-sc" class="quarto-xref">مثال&nbsp;<span>28.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-15" class="quarto-xref">تمرین&nbsp;<span>28.15</span></a>.</strong> <a href="#sec-ch28-b-protection" class="quarto-xref"><span>بخش 28.3.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-16" class="quarto-xref">تمرین&nbsp;<span>28.16</span></a>.</strong> <a href="#exm-ch28-infeed" class="quarto-xref">مثال&nbsp;<span>28.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-17" class="quarto-xref">تمرین&nbsp;<span>28.17</span></a>.</strong> <a href="#sec-ch28-c-frt" class="quarto-xref"><span>بخش 28.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-18" class="quarto-xref">تمرین&nbsp;<span>28.18</span></a>.</strong> <a href="#sec-ch28-c-freq" class="quarto-xref"><span>بخش 28.4.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-19" class="quarto-xref">تمرین&nbsp;<span>28.19</span></a>.</strong> <a href="#exm-ch28-freq" class="quarto-xref">مثال&nbsp;<span>28.24</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-20" class="quarto-xref">تمرین&nbsp;<span>28.20</span></a>.</strong> <a href="#sec-ch28-c-vcontrol" class="quarto-xref"><span>بخش 28.4.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-21" class="quarto-xref">تمرین&nbsp;<span>28.21</span></a>.</strong> <a href="#sec-ch28-c-islanding" class="quarto-xref"><span>بخش 28.4.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-22" class="quarto-xref">تمرین&nbsp;<span>28.22</span></a>.</strong> <a href="#sec-ch28-c-tests" class="quarto-xref"><span>بخش 28.4.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-23" class="quarto-xref">تمرین&nbsp;<span>28.23</span></a>.</strong> <a href="#exm-ch28-matrix" class="quarto-xref">مثال&nbsp;<span>28.36</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-24" class="quarto-xref">تمرین&nbsp;<span>28.24</span></a>.</strong> <a href="#sec-ch28-d-log" class="quarto-xref"><span>بخش 28.5.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-25" class="quarto-xref">تمرین&nbsp;<span>28.25</span></a>.</strong> <a href="#sec-ch28-e-strength" class="quarto-xref"><span>بخش 28.6.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-26" class="quarto-xref">تمرین&nbsp;<span>28.26</span></a>.</strong> <a href="#sec-ch28-e-gfm" class="quarto-xref"><span>بخش 28.6.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-27" class="quarto-xref">تمرین&nbsp;<span>28.27</span></a>.</strong> <a href="#exm-ch28-lowfault" class="quarto-xref">مثال&nbsp;<span>28.42</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-28" class="quarto-xref">تمرین&nbsp;<span>28.28</span></a>.</strong> <a href="#sec-ch28-f-envelope" class="quarto-xref"><span>بخش 28.7.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-29" class="quarto-xref">تمرین&nbsp;<span>28.29</span></a>.</strong> <a href="#exm-ch28-interact" class="quarto-xref">مثال&nbsp;<span>28.46</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-30" class="quarto-xref">تمرین&nbsp;<span>28.30</span></a>.</strong> <a href="#sec-ch28-f-versions" class="quarto-xref"><span>بخش 28.7.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-31" class="quarto-xref">تمرین&nbsp;<span>28.31</span></a>.</strong> <a href="#sec-ch28-g-contingency" class="quarto-xref"><span>بخش 28.8.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-32" class="quarto-xref">تمرین&nbsp;<span>28.32</span></a>.</strong> حدِ پایداریِ ولتاژِ اتصال (<a href="#exm-ch28-nose" class="quarto-xref">مثال&nbsp;<span>28.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-33" class="quarto-xref">تمرین&nbsp;<span>28.33</span></a>.</strong> <a href="#exm-ch28-earth" class="quarto-xref">مثال&nbsp;<span>28.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-34" class="quarto-xref">تمرین&nbsp;<span>28.34</span></a>.</strong> <a href="#sec-ch28-b-locus" class="quarto-xref"><span>بخش 28.3.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-35" class="quarto-xref">تمرین&nbsp;<span>28.35</span></a>.</strong> <a href="#exm-ch28-reclose" class="quarto-xref">مثال&nbsp;<span>28.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-36" class="quarto-xref">تمرین&nbsp;<span>28.36</span></a>.</strong> <a href="#sec-ch28-c-predict" class="quarto-xref"><span>بخش 28.4.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-37" class="quarto-xref">تمرین&nbsp;<span>28.37</span></a>.</strong> <a href="#exm-ch28-aggregate" class="quarto-xref">مثال&nbsp;<span>28.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-38" class="quarto-xref">تمرین&nbsp;<span>28.38</span></a>.</strong> <a href="#exm-ch28-limit" class="quarto-xref">مثال&nbsp;<span>28.30</span></a>: اندازه‌گیریِ کهنه و تأخیرِ واحدها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-39" class="quarto-xref">تمرین&nbsp;<span>28.39</span></a>.</strong> <a href="#sec-ch28-d-living" class="quarto-xref"><span>بخش 28.5.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-40" class="quarto-xref">تمرین&nbsp;<span>28.40</span></a>.</strong> <a href="#exm-ch28-check" class="quarto-xref">مثال&nbsp;<span>28.21</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-41" class="quarto-xref">تمرین&nbsp;<span>28.41</span></a>.</strong> <a href="#sec-ch28-c-qu" class="quarto-xref"><span>بخش 28.4.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-42" class="quarto-xref">تمرین&nbsp;<span>28.42</span></a>.</strong> <a href="#sec-ch28-g-charges" class="quarto-xref"><span>بخش 28.8.3</span></a> (مفهومِ تجاری، نه مشورتِ حقوقی).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-43" class="quarto-xref">تمرین&nbsp;<span>28.43</span></a>.</strong> <a href="#sec-ch28-f-uq" class="quarto-xref"><span>بخش 28.7.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-44" class="quarto-xref">تمرین&nbsp;<span>28.44</span></a>.</strong> <a href="#tbl-ch28-handover" class="quarto-xref">جدول&nbsp;<span>28.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-45" class="quarto-xref">تمرین&nbsp;<span>28.45</span></a>.</strong> <span class="math inline">\(|z| = 0.0833\)</span>، <span class="math inline">\(R = 0.00829\)</span>، <span class="math inline">\(X = 0.0829\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-46" class="quarto-xref">تمرین&nbsp;<span>28.46</span></a>.</strong> <span class="ltr" dir="ltr">5.25</span> و <span class="ltr" dir="ltr">5.77 kA</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-47" class="quarto-xref">تمرین&nbsp;<span>28.47</span></a>.</strong> <span class="ltr" dir="ltr">7.5</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-48" class="quarto-xref">تمرین&nbsp;<span>28.48</span></a>.</strong> <span class="math inline">\(0.6 \times 0.01827 = 1.10\,\%\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-49" class="quarto-xref">تمرین&nbsp;<span>28.49</span></a>.</strong> <span class="math inline">\(-P/(X/R) = -10\,\text{Mvar}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-50" class="quarto-xref">تمرین&nbsp;<span>28.50</span></a>.</strong> <span class="ltr" dir="ltr">8.8</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-51" class="quarto-xref">تمرین&nbsp;<span>28.51</span></a>.</strong> <span class="ltr" dir="ltr">6.25</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-52" class="quarto-xref">تمرین&nbsp;<span>28.52</span></a>.</strong> <span class="ltr" dir="ltr">−0.174</span> تا <span class="ltr" dir="ltr">+0.235</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-53" class="quarto-xref">تمرین&nbsp;<span>28.53</span></a>.</strong> <span class="ltr" dir="ltr">−0.0406</span> تا <span class="ltr" dir="ltr">+0.0394</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-54" class="quarto-xref">تمرین&nbsp;<span>28.54</span></a>.</strong> <span class="ltr" dir="ltr">1.305</span> پریونیت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-55" class="quarto-xref">تمرین&nbsp;<span>28.55</span></a>.</strong> <span class="ltr" dir="ltr">0.557</span> پریونیت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-56" class="quarto-xref">تمرین&nbsp;<span>28.56</span></a>.</strong> <span class="ltr" dir="ltr">0.37 s</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-57" class="quarto-xref">تمرین&nbsp;<span>28.57</span></a>.</strong> <span class="ltr" dir="ltr">−0.30 Hz/s</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-58" class="quarto-xref">تمرین&nbsp;<span>28.58</span></a>.</strong> <span class="ltr" dir="ltr">−0.60 Hz</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-59" class="quarto-xref">تمرین&nbsp;<span>28.59</span></a>.</strong> <span class="ltr" dir="ltr">22</span> اهم به‌اضافهٔ مقاومتِ خط.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-60" class="quarto-xref">تمرین&nbsp;<span>28.60</span></a>.</strong> <span class="ltr" dir="ltr">350 A</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-61" class="quarto-xref">تمرین&nbsp;<span>28.61</span></a>.</strong> <span class="ltr" dir="ltr">0.64</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-62" class="quarto-xref">تمرین&nbsp;<span>28.62</span></a>.</strong> <span class="ltr" dir="ltr">1.74 GWh</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-63" class="quarto-xref">تمرین&nbsp;<span>28.63</span></a>.</strong> <span class="ltr" dir="ltr">0.16 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-64" class="quarto-xref">تمرین&nbsp;<span>28.64</span></a>.</strong> <span class="ltr" dir="ltr">57</span> هزار واحدِ پول.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-65" class="quarto-xref">تمرین&nbsp;<span>28.65</span></a>.</strong> <span class="ltr" dir="ltr">1.5 s</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-66" class="quarto-xref">تمرین&nbsp;<span>28.66</span></a>.</strong> ۳ دقیقه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-67" class="quarto-xref">تمرین&nbsp;<span>28.67</span></a>.</strong> <span class="ltr" dir="ltr">2.9 MWh</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-68" class="quarto-xref">تمرین&nbsp;<span>28.68</span></a>.</strong> ۵ و ۱ بر ثانیه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-69" class="quarto-xref">تمرین&nbsp;<span>28.69</span></a>.</strong> <span class="ltr" dir="ltr">0.8</span> پریونیت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-70" class="quarto-xref">تمرین&nbsp;<span>28.70</span></a>.</strong> <span class="ltr" dir="ltr">0.583</span> پریونیت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-71" class="quarto-xref">تمرین&nbsp;<span>28.71</span></a>.</strong> <span class="math inline">\(v^4 - v^2 + 0.04 = 0\)</span>؛ <span class="math inline">\(v = 0.979\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-72" class="quarto-xref">تمرین&nbsp;<span>28.72</span></a>.</strong> <span class="ltr" dir="ltr">0.190</span> پریونیت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-73" class="quarto-xref">تمرین&nbsp;<span>28.73</span></a>.</strong> ۶ پله.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-74" class="quarto-xref">تمرین&nbsp;<span>28.74</span></a>.</strong> <span class="math inline">\(1.53/8.54 = 18\,\%\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-75" class="quarto-xref">تمرین&nbsp;<span>28.75</span></a>.</strong> <span class="ltr" dir="ltr">0.67</span> و <span class="ltr" dir="ltr">1.11 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-76" class="quarto-xref">تمرین&nbsp;<span>28.76</span></a>.</strong> <span class="math inline">\(250/0.06/(\sqrt{3} \times 0.4) = 6.0\,\text{kA}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-77" class="quarto-xref">تمرین&nbsp;<span>28.77</span></a>.</strong> تا <span class="ltr" dir="ltr">43 A</span> نامی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-78" class="quarto-xref">تمرین&nbsp;<span>28.78</span></a>.</strong> <span class="math inline">\(1.12/301 = 0.37\,\%\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-79" class="quarto-xref">تمرین&nbsp;<span>28.79</span></a>.</strong> <span class="ltr" dir="ltr">437 A</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-80" class="quarto-xref">تمرین&nbsp;<span>28.80</span></a>.</strong> <span class="math inline">\(1.02 + 0.98\,e^{-0.3} = 1.75\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-81" class="quarto-xref">تمرین&nbsp;<span>28.81</span></a>.</strong> <span class="math inline">\(1.69 \times 1.414 \times 7.79 = 18.6\,\text{kA}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-82" class="quarto-xref">تمرین&nbsp;<span>28.82</span></a>.</strong> <span class="math inline">\(360 \times 0.5 \times 2 \times 0.09 = 32\)</span> درجه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-83" class="quarto-xref">تمرین&nbsp;<span>28.83</span></a>.</strong> <span class="ltr" dir="ltr">2.20 MW</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-84" class="quarto-xref">تمرین&nbsp;<span>28.84</span></a>.</strong> <span class="ltr" dir="ltr">0.67 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-85" class="quarto-xref">تمرین&nbsp;<span>28.85</span></a>.</strong> مسیرِ بحرانی <span class="ltr" dir="ltr">11.5</span> ماه، ولی مدل‌های <span class="ltr" dir="ltr">EMT</span> (شناوریِ <span class="ltr" dir="ltr">2.5</span>) حالا <span class="ltr" dir="ltr">1.5</span> شناوری دارند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-86" class="quarto-xref">تمرین&nbsp;<span>28.86</span></a>.</strong> <span class="math inline">\(-0.2/(0.05 \times 50) \times 100 = -8\,\text{MW}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-87" class="quarto-xref">تمرین&nbsp;<span>28.87</span></a>.</strong> <span class="math inline">\((9 + 4 + 1)/9 \times 1 = 1.56\,\text{km}\)</span>، حدودِ نیمِ <span class="ltr" dir="ltr">3 km</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-88" class="quarto-xref">تمرین&nbsp;<span>28.88</span></a>.</strong> <span class="ltr" dir="ltr">0.404</span> و <span class="ltr" dir="ltr">0.494 MW</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-89" class="quarto-xref">تمرین&nbsp;<span>28.89</span></a>.</strong> <span class="math inline">\(\sqrt{400 - 144} = 16\,\text{Mvar}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-90" class="quarto-xref">تمرین&nbsp;<span>28.90</span></a>.</strong> <span class="ltr" dir="ltr">260 MWh</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-91" class="quarto-xref">تمرین&nbsp;<span>28.91</span></a>.</strong> <span class="math inline">\(0.30/1.24 = 0.242\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-92" class="quarto-xref">تمرین&nbsp;<span>28.92</span></a>.</strong> <span class="ltr" dir="ltr">0.93</span> پریونیت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-93" class="quarto-xref">تمرین&nbsp;<span>28.93</span></a>.</strong> <span class="ltr" dir="ltr">4.9</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-94" class="quarto-xref">تمرین&nbsp;<span>28.94</span></a>.</strong> <span class="ltr" dir="ltr">1.022</span> و <span class="ltr" dir="ltr">−25.2 Mvar</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-95" class="quarto-xref">تمرین&nbsp;<span>28.95</span></a>.</strong> <span class="math inline">\(1500 \times 1.03^{10} = 2{,}016\,\text{MVA}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-96" class="quarto-xref">تمرین&nbsp;<span>28.96</span></a>.</strong> <span class="ltr" dir="ltr">11.15</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-97" class="quarto-xref">تمرین&nbsp;<span>28.97</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">0.37 GB</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-98" class="quarto-xref">تمرین&nbsp;<span>28.98</span></a>.</strong> <span class="ltr" dir="ltr">−0.125 Hz/s</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-99" class="quarto-xref">تمرین&nbsp;<span>28.99</span></a>.</strong> <span class="ltr" dir="ltr">0.066</span> از <span class="math inline">\(P_\text{max}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-100" class="quarto-xref">تمرین&nbsp;<span>28.100</span></a>.</strong> <span class="ltr" dir="ltr">5.6</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-101" class="quarto-xref">تمرین&nbsp;<span>28.101</span></a>.</strong> <span class="ltr" dir="ltr">0.9</span> ساعت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-102" class="quarto-xref">تمرین&nbsp;<span>28.102</span></a>.</strong> <span class="math inline">\(300 - (30 + 50 + 20 + 80) = 120\,\text{ms}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-103" class="quarto-xref">تمرین&nbsp;<span>28.103</span></a>.</strong> معیار: حالتِ کمینه با خروج‌هایش، <span class="ltr" dir="ltr">X/R</span> هر دو، بازهٔ ولتاژ؛ کاربردِ کمینه در حفاظت و کنترل (<a href="#exm-ch28-thevenin" class="quarto-xref">مثال&nbsp;<span>28.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-104" class="quarto-xref">تمرین&nbsp;<span>28.104</span></a>.</strong> معیار: اعلامِ اعتبارِ مدل یا مدلِ تازه، آزمونِ نوعیِ مرتبط، ثبتِ نسخه، اجرای دوباره (<a href="#exm-ch28-versions" class="quarto-xref">مثال&nbsp;<span>28.47</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-105" class="quarto-xref">تمرین&nbsp;<span>28.105</span></a>.</strong> معیار: حالتِ ناشدنی (فروپاشی)، دادهٔ غلط (پایه، یکا)، شینهٔ بی‌برق؛ وارسیِ برگه، بارِ کمتر، اتصال (<a href="#sec-ch28-b-loadflow" class="quarto-xref"><span>بخش 28.3.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-106" class="quarto-xref">تمرین&nbsp;<span>28.106</span></a>.</strong> معیار: تپِ ثبت‌شده، مبدلِ اندازه‌گیری، زمانِ عکس؛ الگوی اختلاف (<a href="#exm-ch28-validation" class="quarto-xref">مثال&nbsp;<span>28.18</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-107" class="quarto-xref">تمرین&nbsp;<span>28.107</span></a>.</strong> معیار: سهمِ باتری، بانکِ خازنی با خطرِ تشدید، محدودیتِ نوشته‌شده (<a href="#exm-ch28-envelope" class="quarto-xref">مثال&nbsp;<span>28.45</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-108" class="quarto-xref">تمرین&nbsp;<span>28.108</span></a>.</strong> معیار: دیفرانسیلِ خط، قطعِ متقابل، کم‌ولتاژی، هماهنگی با بهره‌بردار (<a href="#exm-ch28-infeed" class="quarto-xref">مثال&nbsp;<span>28.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-109" class="quarto-xref">تمرین&nbsp;<span>28.109</span></a>.</strong> معیار: بهرهٔ مؤثر، تأخیرها، بازتنظیم یا زمان‌بندی با قدرتِ شبکه، مطالعه در کمینه (<a href="#exm-ch28-vcontrol" class="quarto-xref">مثال&nbsp;<span>28.25</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-110" class="quarto-xref">تمرین&nbsp;<span>28.110</span></a>.</strong> معیار: جای بالارو (کاهشِ تولید یا باتری)، هزینهٔ انرژی، قرارداد، مدلِ باتری، آزمون (<a href="#exm-ch28-freq" class="quarto-xref">مثال&nbsp;<span>28.24</span></a>، <a href="#sec-ch28-f-versions" class="quarto-xref"><span>بخش 28.7.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-111" class="quarto-xref">تمرین&nbsp;<span>28.111</span></a>.</strong> معیار: نشان دادنِ تعارض با عدد پیش از آزمون، پیشنهادِ استثنا یا تغییر، ثبت در ماتریس (<a href="#exm-ch28-restore" class="quarto-xref">مثال&nbsp;<span>28.27</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-112" class="quarto-xref">تمرین&nbsp;<span>28.112</span></a>.</strong> معیار: <span class="ltr" dir="ltr">WSCR</span>، <span class="ltr" dir="ltr">EMT</span> با هر دو، اتصالِ کوتاه، کیفیتِ توان، فرض‌های دفتر (<a href="#exm-ch28-strength" class="quarto-xref">مثال&nbsp;<span>28.40</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-113" class="quarto-xref">تمرین&nbsp;<span>28.113</span></a>.</strong> معیار: ناحیهٔ کور با ساعت‌های سال، توازنِ واکنشی، قطعِ متقابل (<a href="#exm-ch28-islanding" class="quarto-xref">مثال&nbsp;<span>28.26</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-114" class="quarto-xref">تمرین&nbsp;<span>28.114</span></a>.</strong> معیار: حالت‌ها، انتگرال‌گیرهای هم‌زمان، پیروی یا افت در واحدها (<a href="#exm-ch28-interact" class="quarto-xref">مثال&nbsp;<span>28.46</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-115" class="quarto-xref">تمرین&nbsp;<span>28.115</span></a>.</strong> معیار: پنجرهٔ خطا، علتِ فیزیکی، پارامترِ سازنده، اجرای دوباره؛ نه حذفِ معیار (<a href="#exm-ch28-modelcheck" class="quarto-xref">مثال&nbsp;<span>28.28</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-116" class="quarto-xref">تمرین&nbsp;<span>28.116</span></a>.</strong> معیار: بستنِ کوپلر، حدِ صادرات، هشدار و کاهش، مدت (<a href="#exm-ch28-contingency" class="quarto-xref">مثال&nbsp;<span>28.55</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-117" class="quarto-xref">تمرین&nbsp;<span>28.117</span></a>.</strong> معیار: حساسیت (تلف دو درصد)، اصلاح پیش از ارسال، اندازه‌گیری در راه‌اندازی (<a href="#exm-ch28-data" class="quarto-xref">مثال&nbsp;<span>28.56</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-118" class="quarto-xref">تمرین&nbsp;<span>28.118</span></a>.</strong> معیار: رتبهٔ ساعتی با آب‌وهوا، جهتِ خط، همبستگیِ باد و صادرات، حدِ پشتیبان (<a href="#exm-ch28-line" class="quarto-xref">مثال&nbsp;<span>28.52</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-119" class="quarto-xref">تمرین&nbsp;<span>28.119</span></a>.</strong> معیار: بیرون بردن از دامنه یا تعریفِ حلقه‌ها، مالک، تاریخ (<a href="#exm-ch28-matrix" class="quarto-xref">مثال&nbsp;<span>28.36</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-120" class="quarto-xref">تمرین&nbsp;<span>28.120</span></a>.</strong> معیار: ستونِ اثرِ دفترِ فرض‌ها (<a href="#exm-ch28-log" class="quarto-xref">مثال&nbsp;<span>28.37</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-121" class="quarto-xref">تمرین&nbsp;<span>28.121</span></a>.</strong> معیار: مکان برای هر مرتبه، حالت‌های شبکه، بدترین نقطه، تخصیص (<a href="#exm-ch28-locus" class="quarto-xref">مثال&nbsp;<span>28.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-122" class="quarto-xref">تمرین&nbsp;<span>28.122</span></a>.</strong> معیار: انرژیِ در خطر، حفاظتِ سه‌سر، قدرتِ شبکه، هزینه، ثبتِ دلیل (<a href="#exm-ch28-alternatives" class="quarto-xref">مثال&nbsp;<span>28.53</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-123" class="quarto-xref">تمرین&nbsp;<span>28.123</span></a>.</strong> معیار: امپدانس‌های دنبالهٔ صفر، گروهِ برداری، زمین‌کردن، جریانِ نول (<a href="#exm-ch28-earth" class="quarto-xref">مثال&nbsp;<span>28.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-124" class="quarto-xref">تمرین&nbsp;<span>28.124</span></a>.</strong> معیار: دو داوریِ جدا (الزام و مدل)، وارسیِ شرایطِ آزمون، اصلاحِ مدل و اعتبارسنجیِ دوباره (<a href="#exm-ch28-predict" class="quarto-xref">مثال&nbsp;<span>28.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-125" class="quarto-xref">تمرین&nbsp;<span>28.125</span></a>.</strong> معیار: سهم‌ها، اولویت در هم‌زمانی، حدِ جریان، بهای هر کدام (<a href="#exm-ch28-bess" class="quarto-xref">مثال&nbsp;<span>28.48</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-126" class="quarto-xref">تمرین&nbsp;<span>28.126</span></a>.</strong> معیار: حاشیهٔ تنظیم با بهای انرژی، اندازه‌گیریِ تازه‌تر، شیب‌بندیِ واحدها (<a href="#exm-ch28-limit" class="quarto-xref">مثال&nbsp;<span>28.30</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-127" class="quarto-xref">تمرین&nbsp;<span>28.127</span></a>.</strong> معیار: <span class="ltr" dir="ltr">G04</span> تا <span class="ltr" dir="ltr">G07</span> با دلیل، اعلامِ سازنده، اجرای دوباره، ثبتِ نسخه (<a href="#exm-ch28-change" class="quarto-xref">مثال&nbsp;<span>28.49</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-128" class="quarto-xref">تمرین&nbsp;<span>28.128</span></a>.</strong> معیار: مقایسه با پوشِ عبور از خطا، قطع‌های سالانه و انرژی، اصلاح در پروندهٔ تنظیم، آزمون (<a href="#exm-ch28-life" class="quarto-xref">مثال&nbsp;<span>28.22</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-129" class="quarto-xref">تمرین&nbsp;<span>28.129</span></a>.</strong> معیار: خرجِ کلِ توانایی، رویدادِ بعدی، پایداریِ حلقه در کمینه (<a href="#exm-ch28-qu" class="quarto-xref">مثال&nbsp;<span>28.32</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-130" class="quarto-xref">تمرین&nbsp;<span>28.130</span></a>.</strong> معیار: محدودیتِ صادرات، جدا شدنِ پله‌ای، ذخیرهٔ سامانه، هزینهٔ هر کدام (<a href="#exm-ch28-trip" class="quarto-xref">مثال&nbsp;<span>28.34</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-131" class="quarto-xref">تمرین&nbsp;<span>28.131</span></a>.</strong> معیار: سطحِ اتصالِ کوتاه در پایانهٔ واحد در کمینه، با همسایه‌ها، نه فقط نقطهٔ اتصال (<a href="#exm-ch28-terminal" class="quarto-xref">مثال&nbsp;<span>28.44</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-132" class="quarto-xref">تمرین&nbsp;<span>28.132</span></a>.</strong> معیار: شناسه، قلم، مالک، وضع، کیفیت، مطالعه‌ها، تاریخ (<a href="#sec-ch28-d-checklist" class="quarto-xref"><span>بخش 28.5.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-133" class="quarto-xref">تمرین&nbsp;<span>28.133</span></a>.</strong> معیار: الزام، مطالعه، مدل، آزمون، شاهد، ورودی‌های باز، مالک (<a href="#sec-ch28-d-matrix" class="quarto-xref"><span>بخش 28.5.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-134" class="quarto-xref">تمرین&nbsp;<span>28.134</span></a>.</strong> معیار: حالت‌ها، مطالعه‌ها، مدل‌ها، ورودی‌ها، فرض‌ها، تأیید (<a href="#exm-ch28-int-2" class="quarto-xref">مثال&nbsp;<span>28.58</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-135" class="quarto-xref">تمرین&nbsp;<span>28.135</span></a>.</strong> معیار: شبکهٔ بیشینه و کمینه، لبه‌های ولتاژ، توانِ کامل و صفر، با و بی ذخیره‌ساز، خروج‌ها (<a href="#sec-ch28-b-cases" class="quarto-xref"><span>بخش 28.3.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-136" class="quarto-xref">تمرین&nbsp;<span>28.136</span></a>.</strong> معیار: رویدادها، پنجره‌ها، اندازه‌های خطا، حدها پیش از مقایسه، نسخه‌ها، تأیید (<a href="#sec-ch28-c-tests" class="quarto-xref"><span>بخش 28.4.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-137" class="quarto-xref">تمرین&nbsp;<span>28.137</span></a>.</strong> معیار: بازهٔ توانِ فعال، ولتاژ، دما، سهم‌ها، شاهد (<a href="#exm-ch28-envelope" class="quarto-xref">مثال&nbsp;<span>28.45</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-138" class="quarto-xref">تمرین&nbsp;<span>28.138</span></a>.</strong> معیار: دیفرانسیل، قطعِ متقابل، پشتیبان، کانالِ ارتباط، آزمونِ سرتاسری (<a href="#exm-ch28-infeed" class="quarto-xref">مثال&nbsp;<span>28.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-139" class="quarto-xref">تمرین&nbsp;<span>28.139</span></a>.</strong> معیار: مدل، نسخه، میان‌افزار، چکیدهٔ تنظیم، مالک، شاهدِ اعتبار، تغییر (<a href="#sec-ch28-f-versions" class="quarto-xref"><span>بخش 28.7.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-140" class="quarto-xref">تمرین&nbsp;<span>28.140</span></a>.</strong> معیار: حدها، عدمِ دسترسی، سالِ ساعتی، ارزش، هزینهٔ مدارِ دوم (<a href="#exm-ch28-contingency" class="quarto-xref">مثال&nbsp;<span>28.55</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-141" class="quarto-xref">تمرین&nbsp;<span>28.141</span></a>.</strong> معیار: آماده‌کننده، بازبین، تأییدکننده برای هر قلم؛ هیچ تأییدِ کارِ خود (<a href="#sec-ch28-d-log" class="quarto-xref"><span>بخش 28.5.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-142" class="quarto-xref">تمرین&nbsp;<span>28.142</span></a>.</strong> معیار: <span class="ltr" dir="ltr">WSCR</span>، مدل‌های <span class="ltr" dir="ltr">EMT</span> هر سه، حالت‌ها، معیارِ پایداری، مالکیتِ مدل‌ها (<a href="#sec-ch28-e-strength" class="quarto-xref"><span>بخش 28.6.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-143" class="quarto-xref">تمرین&nbsp;<span>28.143</span></a>.</strong> معیار: کارها، مدت‌ها، پیش‌نیازها، مسیرِ بحرانی، شناوری، سفارشِ مدل‌ها با تجهیزات (<a href="#exm-ch28-schedule" class="quarto-xref">مثال&nbsp;<span>28.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-144" class="quarto-xref">تمرین&nbsp;<span>28.144</span></a>.</strong> معیار: نقطه‌ها، شرایط، مدت، مقدارِ مدل، رواداری، معیارِ الزام جدا از معیارِ مدل (<a href="#sec-ch28-c-predict" class="quarto-xref"><span>بخش 28.4.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-145" class="quarto-xref">تمرین&nbsp;<span>28.145</span></a>.</strong> معیار: هر محدودیت به یک مطالعه، یک دستورالعمل و در صورت امکان یک قاعدهٔ کنترل‌کننده (<a href="#sec-ch28-d-living" class="quarto-xref"><span>بخش 28.5.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-146" class="quarto-xref">تمرین&nbsp;<span>28.146</span></a>.</strong> معیار: پانزده قلمِ <a href="#sec-ch28-d-report" class="quarto-xref"><span>بخش 28.5.5</span></a> با مالک و شاهدِ هر کدام.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-147" class="quarto-xref">تمرین&nbsp;<span>28.147</span></a>.</strong> معیار: <a href="#tbl-ch28-handover" class="quarto-xref">جدول&nbsp;<span>28.2</span></a> با نسخه‌ها، اعتبارسنجی و شرطِ محرمانگی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-148" class="quarto-xref">تمرین&nbsp;<span>28.148</span></a>.</strong> معیار: برای هر مطالعه چه ثابت می‌کند، داده، تأییدکننده و شاهد؛ فرض‌ها؛ نسخه‌ها؛ حالت‌ها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-149" class="quarto-xref">تمرین&nbsp;<span>28.149</span></a>.</strong> معیار: الزام، باتری، <span class="ltr" dir="ltr">EMT</span>، حفاظت، جای جریان، آزمون، مرزِ تأیید؛ نه پیش‌فرض (<span class="ltr" dir="ltr">D-024</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-150" class="quarto-xref">تمرین&nbsp;<span>28.150</span></a>.</strong> معیار: سندهای <a href="#tbl-ch28-deliverables" class="quarto-xref">جدول&nbsp;<span>28.5</span></a> با معیارهای پذیرش.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-151" class="quarto-xref">تمرین&nbsp;<span>28.151</span></a>.</strong> معیار: تلف، رتبهٔ خط، حفاظتِ خط، توانِ واکنشی (<a href="#exm-ch28-int-3" class="quarto-xref">مثال&nbsp;<span>28.59</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-152" class="quarto-xref">تمرین&nbsp;<span>28.152</span></a>.</strong> معیار: ماتریس با وضع، مالک، شاهد و تاریخ (<a href="#exm-ch28-matrix" class="quarto-xref">مثال&nbsp;<span>28.36</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch28-153" class="quarto-xref">تمرین&nbsp;<span>28.153</span></a>.</strong> معیار: توانایی با باتری، خدمت‌ها، مدلِ <span class="ltr" dir="ltr">PCS</span>، حفاظت، فرض‌ها.</p>
</div>
<section id="sec-ch28-examples-out" class="level3" data-number="28.18.1">
<h3 data-number="28.18.1" class="anchored" data-anchor-id="sec-ch28-examples-out"><span class="header-section-number">28.18.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01 1,200 MVA, X/R 10 on 100 MVA: |z| 0.0833, R 0.00829, X 0.0829 pu
P02 fault current at 132 kV, 1,200 MVA: 5.25 kA; with c 1.1 5.77
P03 SCR of a 120 MW plant on 900 MVA: 7.5
P04 rise for 60 MW at Q = 0 on 900 MVA, X/R 6: 1.10 %
P05 Q that cancels it: -P/(X/R) = -10 Mvar
P06 ESCR, 900 MVA with 20 Mvar of shunt, 100 MW: 8.8
P07 WSCR, 100 MW at 1,500 and 100 MW at 1,000 MVA: 6.25
P08 blind zone dP/P for 0.90-1.10 pu: -0.174 to +0.235
P09 blind zone dQ/P for 49.5-50.5 Hz, quality factor 2: -0.0406 to +0.0394
P10 extra current after a 15 deg jump, x 0.2: 1.305 pu
P11 surge on closing at 8 deg through 0.25 pu: 0.557 pu
P12 slip 0.15 Hz, +/-10 deg window: 0.37 s
P13 initial RoCoF, 300 MW lost of 5,000 MW, H 5: -0.30 Hz/s
P14 settled deviation, 20 % on 5 % droop, D 1: -0.60 Hz
P15 apparent R, 2 ohm fault, infeed ratio 10: 22 ohm + line R
P16 line current, 80 MW at 132 kV, unity pf: 350 A
P17 load losses at 80 % against 100 %: 0.64
P18 no-load losses of 199 kW for a year: 1.74 GWh
P19 two transformers, 0.01 failures/yr, 720 h: 0.16 %
P20 810 MWh at 70 u/MWh: 57 k u
P21 latency with a 0.5 s scan (rest as c_restore): 1.5 s
P22 30 MW change at 10 MW/min: 3 min
P23 reconnection loss at 50 MW, 60 s, 10 %/min: 2.9 MWh
P24 loop gain ki/S_sc, 1,500 on 300 and on 1,500 MVA: 5 and 1 1/s
P25 reactive current, k 2 at 0.6 pu: 0.8 pu
P26 dip 0.5 with k 2 and x 0.1: 0.583 pu</code></pre>
<p><strong>پاسخ‌های عددیِ مسئله‌های درس‌های افزوده</strong> (همان برنامه، تابعِ <span class="ltr" dir="ltr">solutions2</span>):</p>
<pre class="text"><code>P27 kappa for X/R 10: 1.746
P28 peak current, 7.79 kA and kappa 1.69: 18.6 kA
P29 angle after 0.3 s of 2 Hz/s drift: 32 deg
P30 three 33 kV circuits, 100 MW, 0.06 ohm/km, 12 km: 2.20 MW
P31 dP at 50.4 Hz, 5 % droop, 100 MW, 0.2 Hz deadband: -8 MW
P32 loss-equivalent length, three turbines 1 km apart: 1.56 km
P33 battery Q left, 8 MW dispatch + 4 MW reserve on 20 MVA: 16 Mvar
P34 V2 with k2 3 and x 0.08 (0.30 from the grid): 0.242 pu
P35 reactive current, k 2.5 at 0.63 pu: 0.93 pu
P36 WSCR with a fourth plant: 4.9
P37 Q(U) 4 %, source 1.05 on 900 MVA: U 1.022
P38 fault level after 10 years at 3 %: 2016 MVA
P39 annuity factor, 7.5 % and 25 years: 11.15
P40 daily volume of 532 values/s at 8 bytes: 0.37 GB
P41 initial RoCoF, 100 MW lost of 5,000 MW, H 4: -0.125 Hz/s
P42 teaching need for giving at 1.08 pu: 0.066 Q/Pmax</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01 Thevenin of 900 MVA, X/R 6 on 100 MVA: z = 0.0183 + j0.1096 pu
E02 POC rise for 100 MW at Q = 0, 1,500 MVA X/R 8: 0.83 %
E03 POC fault current, 1,500 MVA, c 1.1: 7.22 kA
E04 blind zone dP/P for 0.85-1.10 pu: -0.174 to +0.384
E05 WSCR of 100 MW at 1,500 and 80 MW at 1,500 MVA: 8.33
E06 extra current after a 20 deg jump, x 0.15: 2.32 pu
E07 surge on closing at 10 deg through 0.2 pu: 0.87 pu
E08 POC voltage change for 10 Mvar at 900 MVA: 1.11 %</code></pre>
</section>
</section>
<section id="sec-ch28-refs" class="level2" data-number="28.19">
<h2 data-number="28.19" class="anchored" data-anchor-id="sec-ch28-refs"><span class="header-section-number">28.19</span> منابع</h2>
<ul>
<li><span class="ltr" dir="ltr">IEEE Std 2800-2022</span>؛ <span class="ltr" dir="ltr">IEC 61400-27-1:2020</span>؛ <span class="ltr" dir="ltr">IEC 61400-27-2:2020</span>؛ <span class="ltr" dir="ltr">IEC 60909-0:2026</span>؛ <span class="ltr" dir="ltr">IEC 61000-4-30:2025</span> (با تاریخِ وارسی در دفترِ استانداردها).</li>
<li>کتاب‌های درسیِ تحلیلِ سامانهٔ قدرت (پخشِ بار، اتصالِ کوتاه، پایداری)؛ راهنماهای مدل‌سازیِ منبع‌های مبدل‌محور؛ فصل‌های ۳، ۱۵، ۲۰، ۲۳ تا ۲۷ همین کتاب.</li>
</ul>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/27-power-quality.html" class="pagination-link" aria-label="کیفیتِ توان و رفتارِ نیروگاه">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/29-site-investigation-civil.html" class="pagination-link" aria-label="شناساییِ ساختگاه و کارهای عمرانی">
        <span class="nav-page-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>