<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>29&nbsp; شناساییِ ساختگاه و کارهای عمرانی – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/30-structures-foundations.html" rel="next">
<link href="../chapters/28-grid-studies.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/29-site-investigation-civil.html">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</a></li><li class="breadcrumb-item"><a href="../chapters/29-site-investigation-civil.html"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch29-map" id="toc-sec-ch29-map" class="nav-link active" data-scroll-target="#sec-ch29-map"><span class="header-section-number">29.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch29-a" id="toc-sec-ch29-a" class="nav-link" data-scroll-target="#sec-ch29-a"><span class="header-section-number">29.2</span> الف. نقشه‌برداری و مدلِ زمین</a>
  <ul class="collapse">
  <li><a href="#sec-ch29-a-control" id="toc-sec-ch29-a-control" class="nav-link" data-scroll-target="#sec-ch29-a-control"><span class="header-section-number">29.2.1</span> کنترلِ نقشه‌برداری و بودجهٔ خطا</a></li>
  <li><a href="#sec-ch29-a-levelling" id="toc-sec-ch29-a-levelling" class="nav-link" data-scroll-target="#sec-ch29-a-levelling"><span class="header-section-number">29.2.2</span> ترازیابی و خطای بستار</a></li>
  <li><a href="#sec-ch29-a-drone" id="toc-sec-ch29-a-drone" class="nav-link" data-scroll-target="#sec-ch29-a-drone"><span class="header-section-number">29.2.3</span> نقشه‌برداریِ پهپادی</a></li>
  <li><a href="#sec-ch29-a-terrain" id="toc-sec-ch29-a-terrain" class="nav-link" data-scroll-target="#sec-ch29-a-terrain"><span class="header-section-number">29.2.4</span> زمین در جای دکل‌ها و بلوکِ <span class="ltr" dir="ltr">PV</span></a></li>
  <li><a href="#sec-ch29-a-ground" id="toc-sec-ch29-a-ground" class="nav-link" data-scroll-target="#sec-ch29-a-ground"><span class="header-section-number">29.2.5</span> گمانه‌ها: زمین در چند نقطه</a></li>
  <li><a href="#sec-ch29-a-refraction" id="toc-sec-ch29-a-refraction" class="nav-link" data-scroll-target="#sec-ch29-a-refraction"><span class="header-section-number">29.2.6</span> شکستِ لرزه‌ای: زمین میانِ گمانه‌ها</a></li>
  <li><a href="#sec-ch29-a-idw" id="toc-sec-ch29-a-idw" class="nav-link" data-scroll-target="#sec-ch29-a-idw"><span class="header-section-number">29.2.7</span> درون‌یابی و حدهایش</a></li>
  <li><a href="#sec-ch29-a-lens" id="toc-sec-ch29-a-lens" class="nav-link" data-scroll-target="#sec-ch29-a-lens"><span class="header-section-number">29.2.8</span> عدسیِ نرم: کاوش چند نقطه باید باشد؟</a></li>
  <li><a href="#sec-ch29-a-soil" id="toc-sec-ch29-a-soil" class="nav-link" data-scroll-target="#sec-ch29-a-soil"><span class="header-section-number">29.2.9</span> رده‌بندیِ خاک: توصیفِ صحرایی و آزمایش</a></li>
  <li><a href="#sec-ch29-a-spt" id="toc-sec-ch29-a-spt" class="nav-link" data-scroll-target="#sec-ch29-a-spt"><span class="header-section-number">29.2.10</span> از ضربه‌های <span class="ltr" dir="ltr">SPT</span> تا زاویهٔ اصطکاک و باربری</a></li>
  <li><a href="#sec-ch29-a-uplift" id="toc-sec-ch29-a-uplift" class="nav-link" data-scroll-target="#sec-ch29-a-uplift"><span class="header-section-number">29.2.11</span> آبِ زیرزمینی زیرِ فونداسیون</a></li>
  <li><a href="#sec-ch29-a-collapse" id="toc-sec-ch29-a-collapse" class="nav-link" data-scroll-target="#sec-ch29-a-collapse"><span class="header-section-number">29.2.12</span> خاکِ رمبنده و گچ</a></li>
  <li><a href="#sec-ch29-a-limits" id="toc-sec-ch29-a-limits" class="nav-link" data-scroll-target="#sec-ch29-a-limits"><span class="header-section-number">29.2.13</span> بافتِ لرزه‌ای و سیل، و حدهای شناسایی</a></li>
  <li><a href="#sec-ch29-a-design" id="toc-sec-ch29-a-design" class="nav-link" data-scroll-target="#sec-ch29-a-design"><span class="header-section-number">29.2.14</span> از آزمون تا مقدارِ طراحی</a></li>
  <li><a href="#sec-ch29-a-slope" id="toc-sec-ch29-a-slope" class="nav-link" data-scroll-target="#sec-ch29-a-slope"><span class="header-section-number">29.2.15</span> شیبِ دیوارهٔ گودِ موقت</a></li>
  </ul></li>
  <li><a href="#sec-ch29-b" id="toc-sec-ch29-b" class="nav-link" data-scroll-target="#sec-ch29-b"><span class="header-section-number">29.3</span> ب. مبنای طراحیِ عمرانی</a>
  <ul class="collapse">
  <li><a href="#sec-ch29-b-roads" id="toc-sec-ch29-b-roads" class="nav-link" data-scroll-target="#sec-ch29-b-roads"><span class="header-section-number">29.3.1</span> راه‌ها: شیب، قوس و پهنا</a></li>
  <li><a href="#sec-ch29-b-mass" id="toc-sec-ch29-b-mass" class="nav-link" data-scroll-target="#sec-ch29-b-mass"><span class="header-section-number">29.3.2</span> خطِ پروژه و جابه‌جاییِ خاک</a></li>
  <li><a href="#sec-ch29-b-traffic" id="toc-sec-ch29-b-traffic" class="nav-link" data-scroll-target="#sec-ch29-b-traffic"><span class="header-section-number">29.3.3</span> ترافیکِ ساخت و قانونِ توانِ چهارم</a></li>
  <li><a href="#sec-ch29-b-aggregate" id="toc-sec-ch29-b-aggregate" class="nav-link" data-scroll-target="#sec-ch29-b-aggregate"><span class="header-section-number">29.3.4</span> سنگ‌دانه روی بسترِ ضعیف</a></li>
  <li><a href="#sec-ch29-b-heavy" id="toc-sec-ch29-b-heavy" class="nav-link" data-scroll-target="#sec-ch29-b-heavy"><span class="header-section-number">29.3.5</span> بارهای غیرعادی و فرسایشِ راه</a></li>
  <li><a href="#sec-ch29-b-pads" id="toc-sec-ch29-b-pads" class="nav-link" data-scroll-target="#sec-ch29-b-pads"><span class="header-section-number">29.3.6</span> سکوی جرثقیل</a></li>
  <li><a href="#sec-ch29-b-trench" id="toc-sec-ch29-b-trench" class="nav-link" data-scroll-target="#sec-ch29-b-trench"><span class="header-section-number">29.3.7</span> آب در ترانشهٔ کابل</a></li>
  <li><a href="#sec-ch29-b-interfaces" id="toc-sec-ch29-b-interfaces" class="nav-link" data-scroll-target="#sec-ch29-b-interfaces"><span class="header-section-number">29.3.8</span> مرزِ عمران با رشته‌های دیگر</a></li>
  <li><a href="#sec-ch29-b-drainage" id="toc-sec-ch29-b-drainage" class="nav-link" data-scroll-target="#sec-ch29-b-drainage"><span class="header-section-number">29.3.9</span> زهکشی: روشِ استدلالی و آبروها</a></li>
  <li><a href="#sec-ch29-b-headwater" id="toc-sec-ch29-b-headwater" class="nav-link" data-scroll-target="#sec-ch29-b-headwater"><span class="header-section-number">29.3.10</span> ترازِ آب پشتِ آبرو و گرفتگی</a></li>
  <li><a href="#sec-ch29-b-ditches" id="toc-sec-ch29-b-ditches" class="nav-link" data-scroll-target="#sec-ch29-b-ditches"><span class="header-section-number">29.3.11</span> کانالِ کنارِ راه</a></li>
  <li><a href="#sec-ch29-b-riprap" id="toc-sec-ch29-b-riprap" class="nav-link" data-scroll-target="#sec-ch29-b-riprap"><span class="header-section-number">29.3.12</span> سنگ‌چین در خروجیِ آبرو</a></li>
  <li><a href="#sec-ch29-b-erosion" id="toc-sec-ch29-b-erosion" class="nav-link" data-scroll-target="#sec-ch29-b-erosion"><span class="header-section-number">29.3.13</span> فرسایشِ زمینِ لخت</a></li>
  <li><a href="#sec-ch29-b-takeoff" id="toc-sec-ch29-b-takeoff" class="nav-link" data-scroll-target="#sec-ch29-b-takeoff"><span class="header-section-number">29.3.14</span> برآوردِ مقادیرِ عمرانی</a></li>
  </ul></li>
  <li><a href="#sec-ch29-c" id="toc-sec-ch29-c" class="nav-link" data-scroll-target="#sec-ch29-c"><span class="header-section-number">29.4</span> پ. کیفیتِ اجرا و محیطِ زیست</a>
  <ul class="collapse">
  <li><a href="#sec-ch29-c-compaction" id="toc-sec-ch29-c-compaction" class="nav-link" data-scroll-target="#sec-ch29-c-compaction"><span class="header-section-number">29.4.1</span> تراکم و پذیرشِ هر بخش</a></li>
  <li><a href="#sec-ch29-c-proctor" id="toc-sec-ch29-c-proctor" class="nav-link" data-scroll-target="#sec-ch29-c-proctor"><span class="header-section-number">29.4.2</span> آزمایشِ تراکمِ آزمایشگاهی</a></li>
  <li><a href="#sec-ch29-c-plate" id="toc-sec-ch29-c-plate" class="nav-link" data-scroll-target="#sec-ch29-c-plate"><span class="header-section-number">29.4.3</span> آزمایشِ بارگذاریِ صفحه</a></li>
  <li><a href="#sec-ch29-c-concrete" id="toc-sec-ch29-c-concrete" class="nav-link" data-scroll-target="#sec-ch29-c-concrete"><span class="header-section-number">29.4.4</span> مقاومتِ بتن: میانگین و تک‌تک</a></li>
  <li><a href="#sec-ch29-c-hot" id="toc-sec-ch29-c-hot" class="nav-link" data-scroll-target="#sec-ch29-c-hot"><span class="header-section-number">29.4.5</span> بتن در هوای گرم</a></li>
  <li><a href="#sec-ch29-c-masspour" id="toc-sec-ch29-c-masspour" class="nav-link" data-scroll-target="#sec-ch29-c-masspour"><span class="header-section-number">29.4.6</span> گرمای آبگیری در بتنِ حجیم</a></li>
  <li><a href="#sec-ch29-c-cover" id="toc-sec-ch29-c-cover" class="nav-link" data-scroll-target="#sec-ch29-c-cover"><span class="header-section-number">29.4.7</span> پوششِ بتنیِ میلگرد</a></li>
  <li><a href="#sec-ch29-c-itp" id="toc-sec-ch29-c-itp" class="nav-link" data-scroll-target="#sec-ch29-c-itp"><span class="header-section-number">29.4.8</span> برنامهٔ بازرسی و آزمون</a></li>
  <li><a href="#sec-ch29-c-sediment" id="toc-sec-ch29-c-sediment" class="nav-link" data-scroll-target="#sec-ch29-c-sediment"><span class="header-section-number">29.4.9</span> حوضچهٔ رسوب‌گیر</a></li>
  <li><a href="#sec-ch29-c-dust" id="toc-sec-ch29-c-dust" class="nav-link" data-scroll-target="#sec-ch29-c-dust"><span class="header-section-number">29.4.10</span> غبارنشانی: آب، سرعت یا چسباننده</a></li>
  <li><a href="#sec-ch29-c-spoil" id="toc-sec-ch29-c-spoil" class="nav-link" data-scroll-target="#sec-ch29-c-spoil"><span class="header-section-number">29.4.11</span> خاکِ مازاد و خاکِ رویی</a></li>
  <li><a href="#sec-ch29-c-ncr" id="toc-sec-ch29-c-ncr" class="nav-link" data-scroll-target="#sec-ch29-c-ncr"><span class="header-section-number">29.4.12</span> گزارش‌های عدمِ انطباق</a></li>
  <li><a href="#sec-ch29-c-handover" id="toc-sec-ch29-c-handover" class="nav-link" data-scroll-target="#sec-ch29-c-handover"><span class="header-section-number">29.4.13</span> پروندهٔ تحویلِ کارِ عمرانی</a></li>
  </ul></li>
  <li><a href="#sec-ch29-d" id="toc-sec-ch29-d" class="nav-link" data-scroll-target="#sec-ch29-d"><span class="header-section-number">29.5</span> ت. تمرینِ بازبینیِ گزارشِ ژئوتکنیک (مثالِ کارشده)</a>
  <ul class="collapse">
  <li><a href="#sec-ch29-d-rules" id="toc-sec-ch29-d-rules" class="nav-link" data-scroll-target="#sec-ch29-d-rules"><span class="header-section-number">29.5.1</span> قاعده‌های غربال</a></li>
  <li><a href="#sec-ch29-d-review" id="toc-sec-ch29-d-review" class="nav-link" data-scroll-target="#sec-ch29-d-review"><span class="header-section-number">29.5.2</span> یافته‌ها</a></li>
  <li><a href="#sec-ch29-d-questions" id="toc-sec-ch29-d-questions" class="nav-link" data-scroll-target="#sec-ch29-d-questions"><span class="header-section-number">29.5.3</span> پرسش‌ها برای مهندسانِ دارای صلاحیت</a></li>
  <li><a href="#sec-ch29-d-errors" id="toc-sec-ch29-d-errors" class="nav-link" data-scroll-target="#sec-ch29-d-errors"><span class="header-section-number">29.5.4</span> خطاهای رایج در بازبینی</a></li>
  </ul></li>
  <li><a href="#sec-ch29-e" id="toc-sec-ch29-e" class="nav-link" data-scroll-target="#sec-ch29-e"><span class="header-section-number">29.6</span> ث. تاب‌آوریِ اقلیمی و خطرهای طراحی</a>
  <ul class="collapse">
  <li><a href="#sec-ch29-e-returns" id="toc-sec-ch29-e-returns" class="nav-link" data-scroll-target="#sec-ch29-e-returns"><span class="header-section-number">29.6.1</span> مقدارِ بازگشت از بیشینه‌های سالانه</a></li>
  <li><a href="#sec-ch29-e-trend" id="toc-sec-ch29-e-trend" class="nav-link" data-scroll-target="#sec-ch29-e-trend"><span class="header-section-number">29.6.2</span> روندی که رکورد پنهان می‌کند</a></li>
  <li><a href="#sec-ch29-e-lifetime" id="toc-sec-ch29-e-lifetime" class="nav-link" data-scroll-target="#sec-ch29-e-lifetime"><span class="header-section-number">29.6.3</span> احتمالِ پیشامد در عمرِ نیروگاه</a></li>
  <li><a href="#sec-ch29-e-screen" id="toc-sec-ch29-e-screen" class="nav-link" data-scroll-target="#sec-ch29-e-screen"><span class="header-section-number">29.6.4</span> غربالِ خطرها</a></li>
  <li><a href="#sec-ch29-e-links" id="toc-sec-ch29-e-links" class="nav-link" data-scroll-target="#sec-ch29-e-links"><span class="header-section-number">29.6.5</span> پیوندِ خطر و طرح</a></li>
  <li><a href="#sec-ch29-e-heat" id="toc-sec-ch29-e-heat" class="nav-link" data-scroll-target="#sec-ch29-e-heat"><span class="header-section-number">29.6.6</span> ساعت‌های گرم، امروز و فردا</a></li>
  <li><a href="#sec-ch29-e-adapt" id="toc-sec-ch29-e-adapt" class="nav-link" data-scroll-target="#sec-ch29-e-adapt"><span class="header-section-number">29.6.7</span> دفترِ سازگاری</a></li>
  </ul></li>
  <li><a href="#sec-ch29-f" id="toc-sec-ch29-f" class="nav-link" data-scroll-target="#sec-ch29-f"><span class="header-section-number">29.7</span> ج. زیرساختِ آتش‌نشانی در ساختگاه</a>
  <ul class="collapse">
  <li><a href="#sec-ch29-f-access" id="toc-sec-ch29-f-access" class="nav-link" data-scroll-target="#sec-ch29-f-access"><span class="header-section-number">29.7.1</span> دسترسیِ خودروی امدادی</a></li>
  <li><a href="#sec-ch29-f-water" id="toc-sec-ch29-f-water" class="nav-link" data-scroll-target="#sec-ch29-f-water"><span class="header-section-number">29.7.2</span> آبِ آتش‌نشانی: نرخ ضربِ مدت</a></li>
  <li><a href="#sec-ch29-f-contain" id="toc-sec-ch29-f-contain" class="nav-link" data-scroll-target="#sec-ch29-f-contain"><span class="header-section-number">29.7.3</span> مهارِ روان‌آبِ آلوده</a></li>
  </ul></li>
  <li><a href="#sec-ch29-g" id="toc-sec-ch29-g" class="nav-link" data-scroll-target="#sec-ch29-g"><span class="header-section-number">29.8</span> چ. منابعِ آب و ترازنامهٔ ساختگاه</a>
  <ul class="collapse">
  <li><a href="#sec-ch29-g-source" id="toc-sec-ch29-g-source" class="nav-link" data-scroll-target="#sec-ch29-g-source"><span class="header-section-number">29.8.1</span> منبع، مالکیت و حقابه</a></li>
  <li><a href="#sec-ch29-g-wells" id="toc-sec-ch29-g-wells" class="nav-link" data-scroll-target="#sec-ch29-g-wells"><span class="header-section-number">29.8.2</span> چاه‌ها: آبدهی و افتِ سطحِ آب</a></li>
  <li><a href="#sec-ch29-g-construction" id="toc-sec-ch29-g-construction" class="nav-link" data-scroll-target="#sec-ch29-g-construction"><span class="header-section-number">29.8.3</span> آبِ دورهٔ ساخت</a></li>
  <li><a href="#sec-ch29-g-balance" id="toc-sec-ch29-g-balance" class="nav-link" data-scroll-target="#sec-ch29-g-balance"><span class="header-section-number">29.8.4</span> ترازنامهٔ ماهانه</a></li>
  <li><a href="#sec-ch29-g-evaporation" id="toc-sec-ch29-g-evaporation" class="nav-link" data-scroll-target="#sec-ch29-g-evaporation"><span class="header-section-number">29.8.5</span> تبخیر: آبی که خورشید برمی‌دارد</a></li>
  </ul></li>
  <li><a href="#sec-ch29-h" id="toc-sec-ch29-h" class="nav-link" data-scroll-target="#sec-ch29-h"><span class="header-section-number">29.9</span> ح. آزمایشگاهِ زیرساخت و بهینه‌سازیِ آب (مثالِ کارشده)</a>
  <ul class="collapse">
  <li><a href="#sec-ch29-h-strategies" id="toc-sec-ch29-h-strategies" class="nav-link" data-scroll-target="#sec-ch29-h-strategies"><span class="header-section-number">29.9.1</span> راهبردهای شست‌وشو در برابرِ آب و معیارهای دیگر</a></li>
  <li><a href="#sec-ch29-h-drought" id="toc-sec-ch29-h-drought" class="nav-link" data-scroll-target="#sec-ch29-h-drought"><span class="header-section-number">29.9.2</span> آزمونِ خشک‌سالی</a></li>
  <li><a href="#sec-ch29-h-brine" id="toc-sec-ch29-h-brine" class="nav-link" data-scroll-target="#sec-ch29-h-brine"><span class="header-section-number">29.9.3</span> بازیافتِ اسمزِ معکوس و شورابه</a></li>
  <li><a href="#sec-ch29-h-infra" id="toc-sec-ch29-h-infra" class="nav-link" data-scroll-target="#sec-ch29-h-infra"><span class="header-section-number">29.9.4</span> زیرساختِ آب</a></li>
  <li><a href="#sec-ch29-h-plan" id="toc-sec-ch29-h-plan" class="nav-link" data-scroll-target="#sec-ch29-h-plan"><span class="header-section-number">29.9.5</span> برنامهٔ مدیریتِ آب</a></li>
  </ul></li>
  <li><a href="#sec-ch29-i" id="toc-sec-ch29-i" class="nav-link" data-scroll-target="#sec-ch29-i"><span class="header-section-number">29.10</span> خ. دالانِ اتصال و جای پست</a>
  <ul class="collapse">
  <li><a href="#sec-ch29-i-route" id="toc-sec-ch29-i-route" class="nav-link" data-scroll-target="#sec-ch29-i-route"><span class="header-section-number">29.10.1</span> مسیر به زبانِ عمرانی</a></li>
  <li><a href="#sec-ch29-i-towers" id="toc-sec-ch29-i-towers" class="nav-link" data-scroll-target="#sec-ch29-i-towers"><span class="header-section-number">29.10.2</span> راست‌کردنِ مسیر و جای دکل‌ها</a></li>
  <li><a href="#sec-ch29-i-platform" id="toc-sec-ch29-i-platform" class="nav-link" data-scroll-target="#sec-ch29-i-platform"><span class="header-section-number">29.10.3</span> سکوی پست و سیلِ وادی</a></li>
  <li><a href="#sec-ch29-i-register" id="toc-sec-ch29-i-register" class="nav-link" data-scroll-target="#sec-ch29-i-register"><span class="header-section-number">29.10.4</span> دفترِ دالان</a></li>
  <li><a href="#sec-ch29-i-reinstate" id="toc-sec-ch29-i-reinstate" class="nav-link" data-scroll-target="#sec-ch29-i-reinstate"><span class="header-section-number">29.10.5</span> بازگرداندنِ زمین</a></li>
  </ul></li>
  <li><a href="#sec-ch29-mfg" id="toc-sec-ch29-mfg" class="nav-link" data-scroll-target="#sec-ch29-mfg"><span class="header-section-number">29.11</span> ساخت و تولیدِ صنعتی در این فصل</a>
  <ul class="collapse">
  <li><a href="#sec-ch29-mfg-concrete" id="toc-sec-ch29-mfg-concrete" class="nav-link" data-scroll-target="#sec-ch29-mfg-concrete"><span class="header-section-number">29.11.1</span> تأمینِ بتن برای بتن‌ریزیِ پیوسته</a></li>
  <li><a href="#sec-ch29-mfg-aggregate" id="toc-sec-ch29-mfg-aggregate" class="nav-link" data-scroll-target="#sec-ch29-mfg-aggregate"><span class="header-section-number">29.11.2</span> منبعِ سنگ‌دانه</a></li>
  <li><a href="#sec-ch29-mfg-precast" id="toc-sec-ch29-mfg-precast" class="nav-link" data-scroll-target="#sec-ch29-mfg-precast"><span class="header-section-number">29.11.3</span> نمونه‌گیریِ پذیرشِ قطعه‌های پیش‌ساخته</a></li>
  </ul></li>
  <li><a href="#sec-ch29-plantp" id="toc-sec-ch29-plantp" class="nav-link" data-scroll-target="#sec-ch29-plantp"><span class="header-section-number">29.12</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch29-numbers" id="toc-sec-ch29-numbers" class="nav-link" data-scroll-target="#sec-ch29-numbers"><span class="header-section-number">29.13</span> عددهای کلیدیِ عمران و آبِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch29-design" id="toc-sec-ch29-design" class="nav-link" data-scroll-target="#sec-ch29-design"><span class="header-section-number">29.14</span> گردشِ کارِ شناسایی و طراحیِ عمرانی</a></li>
  <li><a href="#sec-ch29-lab" id="toc-sec-ch29-lab" class="nav-link" data-scroll-target="#sec-ch29-lab"><span class="header-section-number">29.15</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch29-std" id="toc-sec-ch29-std" class="nav-link" data-scroll-target="#sec-ch29-std"><span class="header-section-number">29.16</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch29-deliverable" id="toc-sec-ch29-deliverable" class="nav-link" data-scroll-target="#sec-ch29-deliverable"><span class="header-section-number">29.17</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch29-summary" id="toc-sec-ch29-summary" class="nav-link" data-scroll-target="#sec-ch29-summary"><span class="header-section-number">29.18</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch29-vocab" id="toc-sec-ch29-vocab" class="nav-link" data-scroll-target="#sec-ch29-vocab"><span class="header-section-number">29.18.1</span> واژگانِ فصلِ ۲۹</a></li>
  </ul></li>
  <li><a href="#sec-ch29-assess" id="toc-sec-ch29-assess" class="nav-link" data-scroll-target="#sec-ch29-assess"><span class="header-section-number">29.19</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">29.19.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">29.19.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">29.19.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">29.19.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">29.19.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch29-solutions" id="toc-sec-ch29-solutions" class="nav-link" data-scroll-target="#sec-ch29-solutions"><span class="header-section-number">29.20</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch29-examples-out" id="toc-sec-ch29-examples-out" class="nav-link" data-scroll-target="#sec-ch29-examples-out"><span class="header-section-number">29.20.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch29-refs" id="toc-sec-ch29-refs" class="nav-link" data-scroll-target="#sec-ch29-refs"><span class="header-section-number">29.21</span> منابع</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/29-site-investigation-civil.html">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</a></li><li class="breadcrumb-item"><a href="../chapters/29-site-investigation-civil.html"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch29" class="quarto-section-identifier"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch29-map" class="level2" data-number="29.1">
<h2 data-number="29.1" class="anchored" data-anchor-id="sec-ch29-map"><span class="header-section-number">29.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>نقشه‌برداری و شناساییِ زمین را برنامه‌ریزی و نتیجه‌اش را با دقت و حدهایش بخواند: شبکهٔ کنترل، مدلِ رقومی، گمانه، <span class="ltr" dir="ltr">SPT</span>، <span class="ltr" dir="ltr">CPT</span>، شکستِ لرزه‌ای، آبِ زیرزمینی و خاکِ ویژه.</li>
<li>مبنای طراحیِ عمرانی را بنویسد: راه، شیب و قوس، خاک‌ریزی و موازنه، سنگ‌دانه، سکوی جرثقیل، ترانشه، زهکشی، آبرو، فرسایش، و مرزهای عمران با رشته‌های دیگر.</li>
<li>کیفیتِ اجرا را با قاعده‌های از پیش نوشته بپذیرد یا رد کند: تراکم، بتن، پوشش، نقطه‌های توقف، رسوب، غبار، خاکِ رویی و گزارش‌های عدمِ انطباق.</li>
<li>گزارشِ ژئوتکنیک را بازبینی کند و پرسش‌هایی برای مهندسانِ دارای صلاحیت بنویسد، بی‌آن‌که راه‌حلی را فرض کند.</li>
<li>خطرهای اقلیمی را با مقدارِ بازگشت، روند و احتمال در عمر به طرح پیوند دهد و دفترِ سازگاری بنویسد.</li>
<li>زیرساختِ آتش‌نشانیِ ساختگاه را با جایگاه‌دارها هماهنگ کند: دسترسی، ذخیرهٔ جدا و مهارِ روان‌آب.</li>
<li>منبعِ آب، مالکیت و آبدهی را بسنجد، ترازنامهٔ ماهانهٔ ساخت و بهره‌برداری را بسازد، و راهبردِ شست‌وشو را با آب، هزینه، انرژی، ایمنی و محیط برگزیند.</li>
<li>دالانِ اتصال و جای پست را به زبانِ عمرانی بنویسد: دکل‌ها، گذرها، سیل، دفترِ قیدها و بازگرداندنِ زمین.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> فیزیک و مواد (<a href="04-physics-materials-manufacturing.html" class="quarto-xref"><span>فصل 4</span></a>)، غربالِ ساختگاه و چیدمان (<a href="14-site-screening-micrositing.html" class="quarto-xref"><span>فصل 14</span></a>)، آمار و مقدارهای فرین (<a href="03-mathematics.html" class="quarto-xref"><span>فصل 3</span></a>)، عدمِ قطعیت (<a href="02-units-and-records.html" class="quarto-xref"><span>فصل 2</span></a>)، معماریِ آب (<a href="18-hybrid-architecture.html" class="quarto-xref"><span>فصل 18</span></a>) و آلودگیِ پنل‌ها (<a href="10-pv-modules-arrays.html" class="quarto-xref"><span>فصل 10</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو خطای مستقلِ <span class="ltr" dir="ltr">3</span> و <span class="ltr" dir="ltr">4 cm</span> روی هم چه خطایی می‌سازند؟</li>
<li>شیبِ زمینی که در <span class="ltr" dir="ltr">50 m</span> به اندازهٔ <span class="ltr" dir="ltr">2 m</span> بالا می‌رود چند درصد است؟</li>
<li>توزیعِ گامبل برای چه داده‌ای به کار می‌رود؟</li>
<li>چرا آبِ سالانهٔ کافی ممکن است در یک ماه کم بیاید؟</li>
<li>سطحِ هزینه در فصلِ ۱۴ چه کاری می‌کرد؟</li>
</ol>
<p>پاسخ‌ها: (۱) <span class="math inline">\(\sqrt{3^2+4^2} = 5\,\text{cm}\)</span>؛ (۲) <span class="ltr" dir="ltr">4 %</span>؛ (۳) بیشینه‌های سالانه؛ (۴) چون مصرف و منبع در ماه‌های مختلف اوج دارند؛ (۵) مسیری را می‌یافت که مجموعِ هزینهٔ گذر از خانه‌های شبکهٔ نقشه را کمینه کند و حریم‌ها را دور بزند. اگر دو پرسش یا بیشتر را نتوانستید، <a href="02-units-and-records.html" class="quarto-xref"><span>فصل 2</span></a> و <a href="14-site-screening-micrositing.html" class="quarto-xref"><span>فصل 14</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> این فصل بخشِ ششم را باز می‌کند: نیروگاه از نقشه‌ها و مطالعه‌ها پایین می‌آید و روی <strong>زمین</strong> می‌نشیند. چیدمانِ فصلِ ۱۴، معماریِ آبِ فصلِ ۱۸، سیاست‌های شست‌وشوی فصلِ ۱۰ و خطِ صادراتِ فصل‌های ۲۴ و ۲۸ این‌جا با زمین، آب، اقلیم و سیل روبه‌رو می‌شوند. تحویل‌دادنی‌ها مدلِ زمین و پرسش‌ها، مبنای طراحیِ عمرانی، برنامه‌های بازرسی، برنامهٔ مدیریتِ آب، دفترِ دالان و دفترِ خطرهای اقلیمی‌اند، با تصمیمِ <span class="ltr" dir="ltr">D-033</span>. فصلِ ۳۰ فونداسیون‌ها را روی همین مدلِ زمین طراحی می‌کند، فصلِ ۳۱ حمل و جرثقیل را روی همین راه‌ها، و فصل‌های ۳۲ و ۳۳ ایمنی و محیطِ زیست را.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>ساختگاه، گمانه‌ها، رکوردِ اقلیم، چاه‌ها و همهٔ عددها <strong>ساختگی و آموزشی</strong>اند (<span class="ltr" dir="ltr">A-349</span> تا <span class="ltr" dir="ltr">A-355</span>). هیچ فونداسیونی این‌جا انتخاب نمی‌شود: طراحیِ فونداسیون، شیب‌ها، زهکشی و تأمینِ آب کارِ مهندسانِ دارای صلاحیت بر پایهٔ آیین‌نامه‌های محل است، و همبستگی‌ها فقط برای غربال‌اند. عددهای آتش‌نشانی جایگاه‌دارند تا راهبردِ آتش‌نشانی، مرجعِ دارای صلاحیت و آزمون‌های محصول آن‌ها را بدهند (<span class="ltr" dir="ltr">U-105</span>). حقابه و پروانه‌ها مختصِ پروژه‌اند (<span class="ltr" dir="ltr">U-104</span>). رکوردِ اقلیم یک مطالعهٔ خطر نیست.</p>
</div>
</div>
</section>
<section id="sec-ch29-a" class="level2" data-number="29.2">
<h2 data-number="29.2" class="anchored" data-anchor-id="sec-ch29-a"><span class="header-section-number">29.2</span> الف. نقشه‌برداری و مدلِ زمین</h2>
<p>هر عددِ عمرانیِ این فصل روی دو پایه می‌ایستد: <strong>جای چیزها</strong> (نقشه‌برداری) و <strong>آنچه زیرِ آن‌هاست</strong> (مدلِ زمین). هر دو را می‌توان بد ساخت و تا روزِ گودبرداری نفهمید. این بخش نشان می‌دهد هر کدام چگونه ساخته می‌شود، دقتش چقدر است و کجا فقط حدس است. <a href="#fig-ch29-process" class="quarto-xref">شکل&nbsp;<span>29.1</span></a> کلِ راه را از مطالعهٔ دفتری تا سوابقِ چون‌ساخت نشان می‌دهد. پیکانِ خط‌چین مهم‌ترین درسِ آن است: زمینی که در گودبرداری دیده می‌شود به مدل برمی‌گردد و مدل را <strong>عوض می‌کند</strong>.</p>
<div id="fig-ch29-process" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch29-process-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch29-process.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch29-process-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;29.1: از شناساییِ ساختگاه تا سوابقِ چون‌ساخت (از راست به چپ). هر مرحله شاهدی می‌سازد که مرحلهٔ بعد بر آن تکیه می‌کند.
</figcaption>
</figure>
</div>
<p><strong>داده‌ها.</strong> ساختگاه همان شبکهٔ ساختگیِ <span class="ltr" dir="ltr">13 × 7 km</span> فصلِ ۱۴ است: چیدمانِ <span class="ltr" dir="ltr">W2b</span>، بلوکِ <span class="ltr" dir="ltr">PV</span> شرقی و پستِ میانی (<span class="ltr" dir="ltr">D-018</span>). ده گمانه، دو خطِ لرزه‌ای، رکوردِ سی‌سالهٔ بارش و گرما، چاه‌ها و نیازهای آب همه <strong>ساختگی و آموزشی</strong>اند (<span class="ltr" dir="ltr">A-349</span> تا <span class="ltr" dir="ltr">A-355</span>). پروژهٔ واقعی این عددها را از شناساییِ خودش، پروانه‌هایش و راهبردِ آتش‌نشانی‌اش می‌گیرد.</p>
<p><strong>برنامه‌ها:</strong></p>
<pre class="text"><code>python -m companion.ch29.examples_a     # survey, terrain, ground model
python -m companion.ch29.examples_k     # levelling, drone, lens, soils</code></pre>
<section id="sec-ch29-a-control" class="level3" data-number="29.2.1">
<h3 data-number="29.2.1" class="anchored" data-anchor-id="sec-ch29-a-control"><span class="header-section-number">29.2.1</span> کنترلِ نقشه‌برداری و بودجهٔ خطا</h3>
<p><strong>ایده.</strong> هر نقطه‌ای که پیاده می‌شود، از محورِ دکل تا ردیفِ شمع‌های <span class="ltr" dir="ltr">PV</span>، از <strong>شبکهٔ کنترل</strong> مختصات می‌گیرد: چند نقطهٔ پایدار با مختصاتِ معلوم که ایستگاهِ مبنای <span class="ltr" dir="ltr">GNSS</span> یا دوربینِ نقشه‌برداری روی آن‌ها می‌نشیند. هر حلقهٔ این زنجیر خطای خودش را دارد: مختصاتِ مبنا، گیرندهٔ متحرکِ <span class="ltr" dir="ltr">RTK</span>، شاقول و سه‌پایه، و جابه‌جاییِ خودِ نقطهٔ کنترل. خطاهای مستقل با <strong>جذرِ مجموعِ مربع‌ها</strong> جمع می‌شوند:</p>
<p><span id="eq-ch29-rss"><span class="math display">\[
\sigma = \sqrt{\sum_i \sigma_i^2}
\tag{29.1}\]</span></span></p>
<p>این همان قاعدهٔ ترکیبِ عدمِ قطعیتِ فصلِ ۲ است. خروجیِ برنامه بودجه را با رواداریِ سه کارِ نمونه مقایسه می‌کند. معیار «نسبت به <span class="math inline">\(2\sigma\)</span>» است، یعنی رواداری باید دست‌کم دو برابرِ انحرافِ معیار باشد:</p>
<pre class="text"><code>survey control: horizontal error budget (1 sigma, m, teaching)
  base station coordinates (network)      0.010
  RTK rover, single fix                   0.020
  setting out (pole and tripod)           0.010
  monument stability                      0.005
  combined (root sum of squares)          0.025
  tolerance                              value   ratio to 2 sigma
  anchor cage centre (teaching)          0.050               1.00
  PV pile row line                       0.030               0.60
  substation slab corner                 0.020               0.40
  the budget shows which tolerance the survey can hold with
  margin (ratio above 1) and which needs a better method
  (static GNSS or a total station from local control) -
  chosen before setting out, not after the first misfit</code></pre>
<div id="exm-ch29-control" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.1 (کدام رواداری با <span class="ltr" dir="ltr">RTK</span> نگه داشته می‌شود؟)</strong></span> <strong>پرسش.</strong> با بودجهٔ بالا، کدام‌یک از سه کار را می‌توان با گیرندهٔ <span class="ltr" dir="ltr">RTK</span> پیاده کرد؟</p>
<p><strong>پاسخ.</strong> هیچ‌کدام با حاشیه. قفسهٔ مهارِ دکل درست روی مرز است (نسبتِ <span class="ltr" dir="ltr">1.00</span>). ردیفِ شمع‌ها (<span class="ltr" dir="ltr">0.60</span>) و گوشهٔ دالِ پست (<span class="ltr" dir="ltr">0.40</span>) زیرِ مرزند.</p>
<p><strong>تفسیر.</strong> این سه کار روشِ بهتری می‌خواهند: <span class="ltr" dir="ltr">GNSS</span> ایستا برای نقطه‌های کنترلِ محلی، سپس دوربینِ نقشه‌برداری (توتال‌استیشن) از همان نقطه‌ها. این انتخاب پیش از پیاده‌کردن انجام می‌شود، نه پس از نخستین ناجوری. <strong>وارسی:</strong> <span class="math inline">\(\sqrt{0.01^2+0.02^2+0.01^2+0.005^2} = 0.025\,\text{m}\)</span>.</p>
</div>
<p><strong>مرزها و قطعه‌ها.</strong> مرزِ ساختگاه و قطعه‌های زمینِ فصلِ ۱۴ (<span class="ltr" dir="ltr">U-085</span>) <strong>مرزِ حقوقی</strong>اند. آن‌ها را نقشه‌بردارِ دارای پروانه از سندِ ثبتی و نشانه‌های روی زمین پیاده می‌کند، نه با مختصاتِ نقشهٔ طراحی. حصار، راه یا ترانشه‌ای که از مرز بگذرد، اختلافِ زمین می‌سازد؛ پس پیاده‌کردنِ مرز پیش از هر کارِ ساختمانی است.</p>
</section>
<section id="sec-ch29-a-levelling" class="level3" data-number="29.2.2">
<h3 data-number="29.2.2" class="anchored" data-anchor-id="sec-ch29-a-levelling"><span class="header-section-number">29.2.2</span> ترازیابی و خطای بستار</h3>
<p><strong>ایده.</strong> ارتفاع را ترازیابی از یک <strong>نقطهٔ مبنای ارتفاعی</strong> (<span class="ltr" dir="ltr">BM</span>) می‌برد و حلقه را به همان نقطه برمی‌گرداند. جمعِ اختلافِ ارتفاع‌ها در حلقهٔ بسته باید صفر باشد. آنچه می‌ماند <strong>خطای بستار</strong> <span class="math inline">\(w\)</span> است. مشخصاتِ فنی برای آن حدی می‌گذارد که با جذرِ طولِ حلقه رشد می‌کند:</p>
<p><span id="eq-ch29-misclosure"><span class="math display">\[
|w| \le a_\text{l}\,\sqrt{\ell}, \qquad \delta_i = -w\,\frac{\ell_i}{\ell}
\tag{29.2}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(\ell\)</span> طولِ حلقه بر حسبِ کیلومتر است، <span class="math inline">\(\ell_i\)</span> طولِ هر ساق، و <span class="math inline">\(a_\text{l}\)</span> ضریبِ ردهٔ کار (این‌جا <span class="ltr" dir="ltr">12 mm</span>، آموزشی). اگر خطا در حد باشد، به نسبتِ طول میانِ ساق‌ها پخش می‌شود (<span class="math inline">\(\delta_i\)</span>).</p>
<pre class="text"><code>a closed levelling loop from benchmark BM1 (teaching)
  length 6.20 km; misclosure +14 mm; allowed 12 sqrt(K) = 30 mm
  leg       km    observed m   correction mm   adjusted m   height m
  BM1-P1   1.10       +2.315            -2.5       +2.313   1202.313
  P1-P2    0.95       -0.842            -2.1       -0.844   1201.468
  P2-P3    1.30       +1.976            -2.9       +1.973   1203.441
  P3-P4    0.85       -3.104            -1.9       -3.106   1200.336
  P4-P5    1.20       +0.521            -2.7       +0.518   1200.854
  P5-BM1   0.80       -0.852            -1.8       -0.854   1200.000
  the loop closes within its allowance, so the misclosure
  is shared in proportion to length and BM1 returns to
  1200.000 m; a loop outside it is re-observed, never
  'adjusted' - the error is found, not spread</code></pre>
<div id="exm-ch29-levelling" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.2 (پخشِ خطا یا پیداکردنِ خطا)</strong></span> <strong>پرسش.</strong> خطای بستار <span class="ltr" dir="ltr">+14 mm</span> روی <span class="ltr" dir="ltr">6.2 km</span> است. پخشش کنیم یا دوباره بخوانیم؟</p>
<p><strong>پاسخ.</strong> حدِ مجاز <span class="math inline">\(12\sqrt{6.2} = 30\,\text{mm}\)</span> است، پس خطا پخش می‌شود. ساقِ اول <span class="ltr" dir="ltr">−2.5 mm</span> تصحیح می‌گیرد و <span class="ltr" dir="ltr">BM1</span> دوباره روی <span class="ltr" dir="ltr">1200.000 m</span> می‌نشیند.</p>
<p><strong>تفسیر.</strong> اگر بستار بیرون از حد بود، پخش‌کردنش یک اشتباهِ بزرگ (خواندنِ غلطِ شاخص، جابه‌جاشدنِ نقطه) را در همهٔ ارتفاع‌ها پنهان می‌کرد. حلقهٔ بیرون از حد <strong>دوباره خوانده</strong> می‌شود. <strong>وارسی:</strong> <span class="math inline">\(-14 \times 1.10/6.20 = -2.5\,\text{mm}\)</span>.</p>
</div>
</section>
<section id="sec-ch29-a-drone" class="level3" data-number="29.2.3">
<h3 data-number="29.2.3" class="anchored" data-anchor-id="sec-ch29-a-drone"><span class="header-section-number">29.2.3</span> نقشه‌برداریِ پهپادی</h3>
<p><strong>ایده.</strong> مدلِ رقومیِ زمین با شبکهٔ <span class="ltr" dir="ltr">50 m</span> فصلِ ۱۴ برای انتخابِ جای چیزها بس بود، اما برای طراحی نه. سکوی جرثقیل، شیبِ کوتاهِ پیش از آبرو و ردیفِ میزهای <span class="ltr" dir="ltr">PV</span> روی زمینی در مقیاسِ متر می‌نشینند. پهپاد با دوربین این زمین را می‌سازد. اندازهٔ هر پیکسل روی زمین، یعنی <strong>فاصلهٔ نمونهٔ زمینی</strong>، از هندسهٔ دوربین به دست می‌آید:</p>
<p><span id="eq-ch29-gsd"><span class="math display">\[
\text{GSD} = \frac{p_\text{x}\,H_\text{f}}{f}
\tag{29.3}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(p_\text{x}\)</span> اندازهٔ پیکسلِ حسگر، <span class="math inline">\(H_\text{f}\)</span> ارتفاعِ پرواز و <span class="math inline">\(f\)</span> فاصلهٔ کانونی است. همپوشانیِ عکس‌ها (جلو <span class="ltr" dir="ltr">75 %</span>، کنار <span class="ltr" dir="ltr">65 %</span>) فاصلهٔ خط‌های پرواز را تعیین می‌کند.</p>
<pre class="text"><code>a drone survey planned from the camera (teaching values)
  ground sample distance at 100 m: 2.74 cm; image 150 x 100 m
  65 % side and 75 % front overlap: lines 52.5 m apart, photos every 25.0 m
  PV block                         1.19 km2
  roads, 60 m corridor x 28 km     1.68 km2
  turbine areas 200 x 200 m        0.48 km2
  substation and compound          0.10 km2
  total 3.45 km2 -&gt; 66 km of flight lines -&gt; 6 flights of 20 min at 10 m/s
  15 check points: mean error +0.4 cm, RMSE 2.2 cm (teaching requirement 5 cm)
  the check points are surveyed separately and never used
  to fit the model; the RMSE is within the requirement and
  the mean shows no bias - a mean far from zero (a datum or
  antenna-height error) would fail the model even with a
  small spread</code></pre>
<div id="exm-ch29-drone" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.3 (نقطه‌های وارسی جدا از برازش)</strong></span> <strong>پرسش.</strong> چرا پانزده نقطهٔ وارسی را جدا اندازه می‌گیرند و در ساختنِ مدل به کار نمی‌برند؟</p>
<p><strong>پاسخ.</strong> چون نقطه‌ای که در برازش به کار رفته، خطای مدل را در جای خودش کم نشان می‌دهد. نقطهٔ جدا خطای واقعی را می‌سنجد: میانگینِ <span class="ltr" dir="ltr">+0.4 cm</span> و <span class="ltr" dir="ltr">RMSE</span> <span class="ltr" dir="ltr">2.2 cm</span> در برابرِ الزامِ آموزشیِ <span class="ltr" dir="ltr">5 cm</span>.</p>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">RMSE</span> پراکندگی و سوگیری را با هم می‌سنجد، اما میانگین سوگیری را جدا نشان می‌دهد. خطای مبنای ارتفاعی یا ارتفاعِ آنتن کلِ مدل را یکجا بالا یا پایین می‌برد. مدلی با پراکندگیِ کم و میانگینِ دور از صفر پذیرفتنی نیست. <strong>وارسی:</strong> <span class="math inline">\(2.41\times10^{-6} \times 100 / 8.8\times10^{-3} = 2.74\,\text{cm}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>پرواز در هر کشور قاعدهٔ خودش را دارد: مجوز، حریمِ هوایی، و نزدیکیِ فرودگاه یا خطِ برق. نقشه‌برداریِ مرز و ثبت هم کارِ نقشه‌بردارِ دارای پروانه است. این فصل فقط منطقِ دقت و پوشش را نشان می‌دهد.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا خطاهای مستقل با جذرِ مجموعِ مربع‌ها جمع می‌شوند و نه با جمعِ ساده؟</li>
<li>اگر خطای ایستگاهِ مبنا به <span class="ltr" dir="ltr">0.005 m</span> برسد، بودجهٔ کل چقدر می‌شود؟</li>
<li>حدِ بستارِ یک حلقهٔ <span class="ltr" dir="ltr">4 km</span> با <span class="math inline">\(a_\text{l} = 12\,\text{mm}\)</span> چیست؟</li>
<li>اگر ارتفاعِ پرواز دو برابر شود، <span class="ltr" dir="ltr">GSD</span> و تعدادِ پروازها چگونه عوض می‌شوند؟</li>
<li>چرا نقطهٔ وارسی نباید در برازشِ مدلِ پهپادی به کار رود؟</li>
<li>یک خطای مبنای ارتفاعیِ <span class="ltr" dir="ltr">10 cm</span> در <span class="ltr" dir="ltr">RMSE</span> چگونه دیده می‌شود و در میانگین چگونه؟</li>
<li>مرزِ حقوقیِ ساختگاه را چه کسی پیاده می‌کند و چرا نه از روی نقشهٔ طراحی؟</li>
<li>حلقه‌ای با بستارِ <span class="ltr" dir="ltr">45 mm</span> روی <span class="ltr" dir="ltr">6 km</span> چه می‌خواهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch29-a-terrain" class="level3" data-number="29.2.4">
<h3 data-number="29.2.4" class="anchored" data-anchor-id="sec-ch29-a-terrain"><span class="header-section-number">29.2.4</span> زمین در جای دکل‌ها و بلوکِ <span class="ltr" dir="ltr">PV</span></h3>
<p><strong>ایده.</strong> پیش از هر طراحیِ عمرانی، باید دانست زمین در جای هر سازه چه شکلی دارد. خروجیِ زیر برای هر توربین و برای بلوکِ <span class="ltr" dir="ltr">PV</span>، ترازِ زمین و شیب را از مدلِ زمینِ فصلِ ۱۴ می‌خواند. حجمِ برداشت و ریختنِ سکویی <span class="ltr" dir="ltr">40 × 40 m</span> را هم حساب می‌کند که در میانگینِ ترازِ زمینش تسطیح شود. نمونه‌برداریِ مدل دوخطی است، نه نزدیک‌ترین خانه، چون درسِ فصلِ ۱۴ نشان داد خانهٔ نزدیک پله‌های ساختگی می‌سازد.</p>
<pre class="text"><code>terrain at the turbines and the PV block (ch 14 grid, 50 m cells)
  place     ground m   slope %   pad cut m3   pad fill m3 (40 x 40 m pad)
  T01        1193.8       0.4           43            43
  T02        1193.5       1.3           98            98
  T03        1194.2       0.9           71            71
  T04        1194.5       0.8           66            66
  T05        1194.2       0.3           24            24
  T06        1194.0       0.7           53            53
  T07        1200.8       0.8           58            58
  T08        1197.7       0.2           20            20
  T09        1198.0       0.4           28            28
  T10        1199.1       0.3           19            19
  T11        1198.3       0.2           16            16
  T12        1199.6       0.6           46            46
  PV block: mean slope 0.4 %, 95th percentile 0.8 %
  (pad levelled at its mean ground: cut and fill balance)
  the plain is gentle: pads need little earthworks; a 50 m
  grid hides the metre-scale ground a pad or a tracker row
  sits on - the topographic survey (0.5 m contours or a
  drone model) replaces it before design</code></pre>
<div id="exm-ch29-terrain" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.4 (زمینِ هموار، اما با چه دقتی؟)</strong></span> <strong>پرسش.</strong> سکوی کدام توربین بیشترین خاک‌برداری را می‌خواهد و این عدد تا چه حد قابلِ اعتماد است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">T02</span> با شیبِ <span class="ltr" dir="ltr">1.3 %</span> حدودِ <span class="ltr" dir="ltr">98 m³</span> برداشت و همان‌قدر ریختن می‌خواهد. همهٔ سکوها روی هم کمتر از <span class="ltr" dir="ltr">600 m³</span> می‌شوند.</p>
<p><strong>تفسیر.</strong> دشت هموار است و خاک‌ریزیِ سکوها هزینهٔ بزرگی نیست. اما شبکهٔ <span class="ltr" dir="ltr">50 m</span> زمینِ مقیاسِ متر را نمی‌بیند: پشته‌ای کوچک، آبراهه‌ای کم‌عمق یا تپهٔ ماسه‌ای. این عددها <strong>غربال</strong>اند. نقشه‌برداریِ توپوگرافیِ دقیق (<a href="#sec-ch29-a-drone" class="quarto-xref"><span>بخش 29.2.3</span></a>) پیش از طراحی جای آن‌ها را می‌گیرد. <strong>وارسی:</strong> روی صفحه‌ای با شیبِ یکنواختِ <span class="math inline">\(s\)</span> و ضلعِ <span class="math inline">\(L\)</span> که در میانگین تسطیح شود، حجمِ برداشت <span class="math inline">\(V = s\,L^3/8 = 0.013 \times 40^3/8 = 104\,\text{m}^3\)</span> است. این به <span class="ltr" dir="ltr">98 m³</span> خروجی نزدیک است؛ زمینِ واقعی دقیقاً یک صفحه نیست.</p>
</div>
<p><strong>نقشه، نه فقط عدد.</strong> خروجیِ مدلِ زمین چهار کاربردِ فوری دارد:</p>
<ol type="1">
<li><strong>سکوها و پی‌ها:</strong> ترازِ سکو در میانگینِ زمین یا کمی بالاتر، تا آب از آن دور شود.</li>
<li><strong>راه‌ها:</strong> نیم‌رخِ طولی برای شیب (<a href="#sec-ch29-b-roads" class="quarto-xref"><span>بخش 29.3.1</span></a>) و برای خاک‌برداری و خاک‌ریزی (<a href="#sec-ch29-b-mass" class="quarto-xref"><span>بخش 29.3.2</span></a>).</li>
<li><strong>زهکشی:</strong> جهتِ جریانِ روان‌آب و حوضهٔ آبریزِ هر آبرو (<a href="#sec-ch29-b-drainage" class="quarto-xref"><span>بخش 29.3.9</span></a>).</li>
<li><strong>بلوکِ <span class="ltr" dir="ltr">PV</span>:</strong> شیبِ شمالی–جنوبی و شرقی–غربی برای میزهای ثابت (فصلِ ۱۰). در صدکِ ۹۵ امِ شیب (<span class="ltr" dir="ltr">0.8 %</span>) هیچ تسطیحی لازم نیست.</li>
</ol>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ترازِ سکو را کمی بالاتر از میانگینِ زمین می‌گیرند؟</li>
<li>سکویی <span class="ltr" dir="ltr">40 × 40 m</span> با شیبِ یکنواختِ <span class="ltr" dir="ltr">2 %</span> چه حجمی برداشت می‌خواهد (برش و ریختنِ برابر)؟</li>
<li>چرا مدلِ زمین با نمونه‌برداریِ نزدیک‌ترین خانه شیب‌های ساختگی نشان می‌دهد؟</li>
<li>صدکِ ۹۵ امِ شیبِ بلوکِ <span class="ltr" dir="ltr">PV</span> به چه تصمیمی کمک می‌کند؟</li>
<li>دو عارضهٔ کوچکِ زمین را نام ببرید که شبکهٔ <span class="ltr" dir="ltr">50 m</span> نمی‌بیند و بر طراحی اثر دارند.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch29-a-ground" class="level3" data-number="29.2.5">
<h3 data-number="29.2.5" class="anchored" data-anchor-id="sec-ch29-a-ground"><span class="header-section-number">29.2.5</span> گمانه‌ها: زمین در چند نقطه</h3>
<p><strong>ایده.</strong> گمانه چاهی باریک است که زمین را لایه‌لایه نشان می‌دهد: جنسِ هر لایه، عمقِ آبِ زیرزمینی، و نتیجهٔ آزمایش‌های درجا و آزمایشگاهی. مهم‌ترین آزمایشِ درجا <strong>آزمایشِ نفوذِ استاندارد</strong> (<span class="ltr" dir="ltr">SPT</span>) است: تعدادِ ضربه‌های لازم برای راندنِ نمونه‌گیر به اندازهٔ <span class="ltr" dir="ltr">300 mm</span>، که آن را <span class="math inline">\(N\)</span> می‌نامند. <strong>آزمایشِ نفوذِ مخروط</strong> (<span class="ltr" dir="ltr">CPT</span>) نیمرخِ پیوسته‌ای از مقاومتِ نوک و اصطکاکِ جداره می‌دهد، اما نمونه بیرون نمی‌آورد. هر گمانه در کد یک رکورد است:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb6"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb6-1"><a href="#cb6-1" aria-hidden="true" tabindex="-1"></a><span class="at">@dataclass</span></span>
<span id="cb6-2"><a href="#cb6-2" aria-hidden="true" tabindex="-1"></a><span class="kw">class</span> Layer:</span>
<span id="cb6-3"><a href="#cb6-3" aria-hidden="true" tabindex="-1"></a>    top: <span class="bu">float</span>           <span class="co"># m below ground</span></span>
<span id="cb6-4"><a href="#cb6-4" aria-hidden="true" tabindex="-1"></a>    bottom: <span class="bu">float</span></span>
<span id="cb6-5"><a href="#cb6-5" aria-hidden="true" tabindex="-1"></a>    soil: <span class="bu">str</span></span>
<span id="cb6-6"><a href="#cb6-6" aria-hidden="true" tabindex="-1"></a>    spt_n: <span class="bu">int</span> <span class="op">|</span> <span class="va">None</span>    <span class="co"># blows / 300 mm, uncorrected (None: not tested)</span></span>
<span id="cb6-7"><a href="#cb6-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb6-8"><a href="#cb6-8" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb6-9"><a href="#cb6-9" aria-hidden="true" tabindex="-1"></a><span class="at">@dataclass</span></span>
<span id="cb6-10"><a href="#cb6-10" aria-hidden="true" tabindex="-1"></a><span class="kw">class</span> Borehole:</span>
<span id="cb6-11"><a href="#cb6-11" aria-hidden="true" tabindex="-1"></a>    name: <span class="bu">str</span></span>
<span id="cb6-12"><a href="#cb6-12" aria-hidden="true" tabindex="-1"></a>    xy: <span class="bu">tuple</span>[<span class="bu">float</span>, <span class="bu">float</span>]</span>
<span id="cb6-13"><a href="#cb6-13" aria-hidden="true" tabindex="-1"></a>    layers: <span class="bu">list</span>[Layer]</span>
<span id="cb6-14"><a href="#cb6-14" aria-hidden="true" tabindex="-1"></a>    water_m: <span class="bu">float</span> <span class="op">|</span> <span class="va">None</span>            <span class="co"># groundwater depth, None: not recorded</span></span>
<span id="cb6-15"><a href="#cb6-15" aria-hidden="true" tabindex="-1"></a>    lab: <span class="bu">set</span> <span class="op">=</span> field(default_factory<span class="op">=</span><span class="bu">set</span>)   <span class="co"># lab tests done</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p>ده گمانهٔ ساختگیِ نیروگاهِ P <strong>عمداً ناقص</strong>اند (<span class="ltr" dir="ltr">A-349</span>) تا آزمایشگاهِ بخشِ ت (<a href="#sec-ch29-d" class="quarto-xref"><span>بخش 29.5</span></a>) چیزی برای یافتن داشته باشد. <a href="#fig-ch29-section" class="quarto-xref">شکل&nbsp;<span>29.2</span></a> گمانه‌های هفت توربین را کنارِ هم نشان می‌دهد.</p>
<div id="fig-ch29-section" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch29-section-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch29-section.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch29-section-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;29.2: نیمرخِ گمانه‌های توربین‌ها: لایه‌ها، آبِ زیرزمینی که ثبت شده، ترازِ فرضیِ کفِ فونداسیون (<span class="ltr" dir="ltr">3.5 m</span>) و عمقی که گمانهٔ توربین باید به آن برسد (<span class="ltr" dir="ltr">13.5 m</span>). <span class="ltr" dir="ltr">BH-03</span> در <span class="ltr" dir="ltr">6 m</span> بس شده است و <span class="ltr" dir="ltr">BH-04</span> زیرِ <span class="ltr" dir="ltr">T07</span> رسِ نرم دارد (ساختگی، <span class="ltr" dir="ltr">A-349</span>).
</figcaption>
</figure>
</div>
<p>نگاهِ نخست به شکل سه پرسش می‌سازد که بخشِ ت آن‌ها را دقیق می‌کند. چرا <span class="ltr" dir="ltr">T05</span> زیرِ کفِ فونداسیون فقط <span class="ltr" dir="ltr">2.5 m</span> دادهٔ زمین دارد؟ لایهٔ نرمِ <span class="ltr" dir="ltr">T07</span> در نشست و سختیِ دورانی چه می‌کند؟ و چرا آب در <span class="ltr" dir="ltr">T05</span> و <span class="ltr" dir="ltr">T12</span> ثبت نشده است؟</p>
<div id="tbl-ch29-methods" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch29-methods-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;29.1: روش‌های شناساییِ زمین و حدِ هر کدام
</figcaption>
<div aria-describedby="tbl-ch29-methods-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 26%">
<col style="width: 36%">
<col style="width: 36%">
</colgroup>
<thead>
<tr class="header">
<th>روش</th>
<th>آنچه می‌دهد</th>
<th>آنچه نمی‌دهد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>گمانه با <span class="ltr" dir="ltr">SPT</span></td>
<td>لایه‌ها، نمونه برای آزمایشگاه، <span class="math inline">\(N\)</span>، آب</td>
<td>نیمرخِ پیوسته؛ زمینِ میانِ گمانه‌ها</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">CPT</span></td>
<td>نیمرخِ پیوسته، لایه‌های نازک</td>
<td>نمونه؛ در سنگ و شنِ درشت گیر می‌کند</td>
</tr>
<tr class="odd">
<td>چاهکِ آزمایشی</td>
<td>دیدنِ لایه‌های بالایی، نمونهٔ بزرگ</td>
<td>عمق (حدودِ <span class="ltr" dir="ltr">3–4 m</span>)</td>
</tr>
<tr class="even">
<td>شکستِ لرزه‌ای</td>
<td>سرعتِ لایه‌ها میانِ گمانه‌ها</td>
<td>جنسِ لایه‌ها؛ لایهٔ کندِ زیرِ تند</td>
</tr>
<tr class="odd">
<td>مقاومتِ ویژهٔ الکتریکی</td>
<td>آب و رس، زمین‌کردن (فصلِ ۲۶)</td>
<td>مقاومتِ مکانیکی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch29-a-refraction" class="level3" data-number="29.2.6">
<h3 data-number="29.2.6" class="anchored" data-anchor-id="sec-ch29-a-refraction"><span class="header-section-number">29.2.6</span> شکستِ لرزه‌ای: زمین میانِ گمانه‌ها</h3>
<p><strong>ایده.</strong> ضربه‌ای روی زمین موجی می‌سازد. موجِ <strong>مستقیم</strong> با سرعتِ لایهٔ رویی <span class="math inline">\(v_1\)</span> به گیرنده‌ها می‌رسد. موجِ <strong>شکست‌یافته</strong> به لایهٔ تندترِ زیرین (<span class="math inline">\(v_2\)</span>) فرو می‌رود، با سرعتِ آن لایه می‌دود و بالا برمی‌گردد. نزدیکِ منبع موجِ مستقیم زودتر می‌رسد و دور از منبع موجِ شکست‌یافته. فاصله‌ای که این دو هم‌زمان می‌رسند، <strong>فاصلهٔ تقاطع</strong> <span class="math inline">\(x_c\)</span>، عمقِ لایهٔ تند را می‌دهد:</p>
<p><span id="eq-ch29-refraction"><span class="math display">\[
t_\text{d} = \frac{x}{v_1}, \qquad
t_\text{r} = \frac{x}{v_2} + \frac{2h\sqrt{v_2^2-v_1^2}}{v_1 v_2}, \qquad
h = \frac{x_c}{2}\sqrt{\frac{v_2-v_1}{v_2+v_1}}
\tag{29.4}\]</span></span></p>
<p>رابطهٔ سوم از برابر گذاشتنِ دو زمانِ رسیدن در <span class="math inline">\(x = x_c\)</span> به دست می‌آید. این رابطه فقط برای دو لایهٔ تخت و <span class="math inline">\(v_2 &gt; v_1\)</span> درست است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb7"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb7-1"><a href="#cb7-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> refraction_depth(x_cross: <span class="bu">float</span>, v1: <span class="bu">float</span>, v2: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb7-2"><a href="#cb7-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Depth (m) of a flat refractor from the crossover distance x_cross</span></span>
<span id="cb7-3"><a href="#cb7-3" aria-hidden="true" tabindex="-1"></a><span class="co">    (m) of a two-layer seismic refraction line, velocities v1 &lt; v2."""</span></span>
<span id="cb7-4"><a href="#cb7-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> v2 <span class="op">&lt;=</span> v1:</span>
<span id="cb7-5"><a href="#cb7-5" aria-hidden="true" tabindex="-1"></a>        <span class="cf">raise</span> <span class="pp">ValueError</span>(<span class="st">"the lower layer must be faster (v2 &gt; v1)"</span>)</span>
<span id="cb7-6"><a href="#cb7-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> x_cross <span class="op">/</span> <span class="dv">2</span> <span class="op">*</span> math.sqrt((v2 <span class="op">-</span> v1) <span class="op">/</span> (v2 <span class="op">+</span> v1))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch29-refraction" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch29-refraction-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch29-refraction.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch29-refraction-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;29.3: نمودارِ زمان–فاصلهٔ خطِ <span class="ltr" dir="ltr">SL-1</span>: موجِ مستقیم با شیبِ <span class="math inline">\(1/v_1\)</span> و موجِ شکست‌یافته با شیبِ <span class="math inline">\(1/v_2\)</span>. تقاطع در <span class="ltr" dir="ltr">34 m</span> عمقِ <span class="ltr" dir="ltr">13.7 m</span> را می‌دهد (ساختگی، <span class="ltr" dir="ltr">A-349</span>).
</figcaption>
</figure>
</div>
<pre class="text"><code>seismic refraction tied to the boreholes
  line                          crossover m   v1 / v2 m/s   depth m
  SL-1 along the turbine rows            34    450 / 2100      13.7
  SL-2 across the wadi                   18    380 / 1600       7.1
  boreholes along SL-1 meet weathered sandstone at 7-8 m; the
  refraction puts its 2,100 m/s layer at about 14 m: the
  methods see different things (the weathered rock is not
  yet fast) - geophysics spans the ground between boreholes,
  and boreholes tell it what its layers are</code></pre>
<div id="exm-ch29-refraction" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.5 (دو روش، دو جواب)</strong></span> <strong>پرسش.</strong> گمانه‌های کنارِ <span class="ltr" dir="ltr">SL-1</span> ماسه‌سنگِ هوازده را در <span class="ltr" dir="ltr">7–8 m</span> می‌بینند، اما شکستِ لرزه‌ای لایهٔ تند را در <span class="ltr" dir="ltr">13.7 m</span> می‌گذارد. کدام درست است؟</p>
<p><strong>پاسخ.</strong> هر دو. ماسه‌سنگِ هوازده هنوز «تند» نیست: سرعتش به لایهٔ رویی نزدیک است و موجِ شکست‌یافته از سنگِ سالم‌ترِ زیرِ آن می‌آید.</p>
<p><strong>تفسیر.</strong> ژئوفیزیک زمینِ میانِ گمانه‌ها را می‌پوشاند و گمانه به آن می‌گوید لایه‌هایش چیستند. نتیجهٔ لرزه‌ای بی‌گمانه را نباید «عمقِ سنگ» خواند. لایهٔ کند زیرِ لایهٔ تند هم در این روش اصلاً دیده نمی‌شود. <strong>وارسی:</strong> <span class="math inline">\(17\sqrt{1650/2550} = 13.67\,\text{m}\)</span>.</p>
</div>
</section>
<section id="sec-ch29-a-idw" class="level3" data-number="29.2.7">
<h3 data-number="29.2.7" class="anchored" data-anchor-id="sec-ch29-a-idw"><span class="header-section-number">29.2.7</span> درون‌یابی و حدهایش</h3>
<p><strong>ایده.</strong> پنج توربین (<span class="ltr" dir="ltr">T02</span>، <span class="ltr" dir="ltr">T04</span>، <span class="ltr" dir="ltr">T06</span>، <span class="ltr" dir="ltr">T08</span>، <span class="ltr" dir="ltr">T10</span>) گمانه ندارند. ساده‌ترین برآورد برای آن‌ها <strong>وزن‌دهی با عکسِ فاصله</strong> است: هر گمانه با وزنی برابر با عکسِ توانی از فاصله‌اش در برآورد سهم دارد.</p>
<p><span id="eq-ch29-idw"><span class="math display">\[
\hat z(x) = \frac{\sum_i w_i z_i}{\sum_i w_i}, \qquad w_i = d_i^{-\alpha}
\tag{29.5}\]</span></span></p>
<p>(<span class="math inline">\(d_i\)</span> فاصله تا گمانهٔ <span class="math inline">\(i\)</span> است و <span class="math inline">\(\alpha\)</span> توانِ وزن‌دهی، این‌جا ۲.)</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb9"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb9-1"><a href="#cb9-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> idw(xy, points, values, power: <span class="bu">float</span> <span class="op">=</span> <span class="fl">2.0</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb9-2"><a href="#cb9-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Inverse-distance-weighted estimate at xy from (points, values)."""</span></span>
<span id="cb9-3"><a href="#cb9-3" aria-hidden="true" tabindex="-1"></a>    d <span class="op">=</span> np.array([math.dist(xy, p) <span class="cf">for</span> p <span class="kw">in</span> points])</span>
<span id="cb9-4"><a href="#cb9-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> d.<span class="bu">min</span>() <span class="op">&lt;</span> <span class="fl">1e-6</span>:</span>
<span id="cb9-5"><a href="#cb9-5" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="bu">float</span>(values[<span class="bu">int</span>(d.argmin())])</span>
<span id="cb9-6"><a href="#cb9-6" aria-hidden="true" tabindex="-1"></a>    w <span class="op">=</span> <span class="dv">1</span> <span class="op">/</span> d <span class="op">**</span> power</span>
<span id="cb9-7"><a href="#cb9-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">float</span>(np.<span class="bu">sum</span>(w <span class="op">*</span> values) <span class="op">/</span> np.<span class="bu">sum</span>(w))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>top of the dense layer (m) at turbines without a borehole: IDW estimate
  turbine   estimate m   nearest boreholes range m   nearest borehole km
  T02             1.7         1.5 to  2.0                  0.60
  T04             1.5         1.0 to  2.0                  0.60
  T06             1.4         1.0 to  1.5                  0.60
  T08             1.6         1.5 to  2.0                  0.60
  T10             1.8         1.5 to  2.0                  0.60
  BH-04 (T07) has no dense layer at all - soft clay over
  medium sand: an interpolation from its neighbours would
  hide it; every turbine gets its own borehole (or a CPT)
  before its foundation is designed, and the ground model
  states where it is interpolated and where it is measured</code></pre>
<div id="exm-ch29-idw" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.6 (درون‌یابی‌ای که لایهٔ نرم را پنهان می‌کند)</strong></span> <strong>پرسش.</strong> اگر <span class="ltr" dir="ltr">BH-04</span> هم مثلِ گمانه‌های دیگر لایهٔ متراکم داشت، درون‌یابی برای <span class="ltr" dir="ltr">T07</span> چه می‌گفت؟ و حالا که ندارد، برای همسایه‌هایش چه می‌گوید؟</p>
<p><strong>پاسخ.</strong> برای <span class="ltr" dir="ltr">T07</span> ترازی میانِ <span class="ltr" dir="ltr">1.5</span> و <span class="ltr" dir="ltr">2 m</span> می‌داد، مثلِ همهٔ همسایه‌ها، و رسِ نرم را هرگز نشان نمی‌داد. همسایه‌های <span class="ltr" dir="ltr">T07</span> هم از گمانه‌هایی برآورد می‌شوند که لایهٔ متراکم دارند، پس درون‌یابی هیچ اثری از رس نمی‌گیرد.</p>
<p><strong>تفسیر.</strong> درون‌یابی زمینِ <strong>هموار</strong> را حدس می‌زند. استثنا را، که مهم‌ترین چیزِ زمین است، هرگز حدس نمی‌زند. پس قاعده این است: هر توربین گمانه یا <span class="ltr" dir="ltr">CPT</span> خودش را پیش از طراحیِ فونداسیون می‌گیرد، و مدلِ زمین می‌گوید کجا اندازه‌گیری است و کجا درون‌یابی. <strong>وارسی:</strong> فاصلهٔ هر توربینِ بی‌گمانه تا نزدیک‌ترین گمانه <span class="ltr" dir="ltr">0.60 km</span> است، یعنی یک فاصلهٔ ردیف.</p>
</div>
</section>
<section id="sec-ch29-a-lens" class="level3" data-number="29.2.8">
<h3 data-number="29.2.8" class="anchored" data-anchor-id="sec-ch29-a-lens"><span class="header-section-number">29.2.8</span> عدسیِ نرم: کاوش چند نقطه باید باشد؟</h3>
<p><strong>ایده.</strong> فرض کنید زیرِ بخشی از جای فونداسیونی به قطرِ <span class="ltr" dir="ltr">20 m</span> یک <strong>عدسیِ نرم</strong> (لایهٔ رس یا ماسهٔ سستِ محدود) به قطرِ <span class="math inline">\(d_\text{l}\)</span> هست، با مرکزی تصادفی. یک گمانهٔ مرکزی فقط وقتی آن را می‌یابد که مرکزِ فونداسیون درونِ عدسی باشد. برای عدسی به شعاعِ <span class="math inline">\(r_\text{l} = d_\text{l}/2\)</span> که مرکزش در دایره‌ای به شعاعِ <span class="math inline">\(R_\text{f} + r_\text{l}\)</span> پخش شده باشد:</p>
<p><span id="eq-ch29-lens"><span class="math display">\[
P_\text{f} = \frac{r_\text{l}^2}{(R_\text{f}+r_\text{l})^2}
\tag{29.6}\]</span></span></p>
<p>(<span class="math inline">\(P_\text{f}\)</span> احتمالِ یافتن است و <span class="math inline">\(R_\text{f}\)</span> شعاعِ جای فونداسیون.)</p>
<p>برای چند نقطهٔ کاوش، برنامه همین احتمال را با شبیه‌سازیِ مونت‌کارلو می‌شمارد:</p>
<pre class="text"><code>the chance that probes find a soft lens which lies under part of a
  20 m footprint (lens centre random; Monte Carlo, 40,000 draws)
  lens diameter m   1 borehole   + 3 CPTs at 7 m   + 6 CPTs at 8 m
                5           4 %              16 %              28 %
               10          11 %              38 %              64 %
               20          25 %              57 %              76 %
               40          44 %              72 %              84 %
  (one central borehole, exact: r^2/(R+r)^2 = 4 % for a 5 m lens)
  one borehole finds a small lens only by luck; more probes
  raise the chance quickly, and geophysics or a CPT pattern
  is what a foundation on mixed ground needs - between the
  turbines, 600 m apart, a lens is never found by boreholes</code></pre>
<div id="fig-ch29-lens" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch29-lens-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch29-lens.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch29-lens-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;29.4: احتمالِ یافتنِ عدسیِ نرمی که زیرِ بخشی از جای فونداسیونِ <span class="ltr" dir="ltr">20 m</span> است، بر حسبِ قطرِ عدسی، برای یک گمانهٔ مرکزی و دو الگوی <span class="ltr" dir="ltr">CPT</span> (مونت‌کارلو).
</figcaption>
</figure>
</div>
<div id="exm-ch29-lens" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.7 (یک گمانه به‌اندازهٔ شانس)</strong></span> <strong>پرسش.</strong> عدسیِ <span class="ltr" dir="ltr">10 m</span> را یک گمانه با چه احتمالی پیدا می‌کند و الگوی هفت‌نقطه‌ای با چه احتمالی؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">11 %</span> در برابرِ <span class="ltr" dir="ltr">64 %</span>.</p>
<p><strong>تفسیر.</strong> گمانهٔ تنها برای زمینِ یکنواخت بس است. برای زمینِ ناهمگن، که لایهٔ نرمِ <span class="ltr" dir="ltr">T07</span> نشانه‌اش است، چند <span class="ltr" dir="ltr">CPT</span> یا ژئوفیزیکِ محلی لازم است. میانِ توربین‌ها، با فاصلهٔ <span class="ltr" dir="ltr">600 m</span>، گمانه هرگز عدسی را پیدا نمی‌کند؛ راه‌ها و ترانشه‌ها به چاهکِ آزمایشی، آزمایشِ <span class="ltr" dir="ltr">CBR</span> و دیدنِ زمین در اجرا تکیه می‌کنند. <strong>وارسی:</strong> <span class="math inline">\(5^2/15^2 = 11\,\%\)</span> برای گمانهٔ مرکزی.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا <span class="ltr" dir="ltr">SPT</span> نمونه می‌دهد و <span class="ltr" dir="ltr">CPT</span> نه؟ هر کدام برای چه کاری بهتر است؟</li>
<li>با <span class="math inline">\(x_c = 25\,\text{m}\)</span>، <span class="math inline">\(v_1 = 500\)</span> و <span class="math inline">\(v_2 = 1{,}800\,\text{m/s}\)</span>، عمقِ لایهٔ تند چقدر است؟</li>
<li>چرا شکستِ لرزه‌ای لایهٔ کندِ زیرِ لایهٔ تند را نمی‌بیند؟</li>
<li>در <a href="#eq-ch29-idw" class="quarto-xref">معادلهٔ&nbsp;<span>29.5</span></a>، اگر <span class="math inline">\(\alpha\)</span> بزرگ شود، برآورد به چه نزدیک می‌شود؟</li>
<li>چرا درون‌یابی لایهٔ نرمِ <span class="ltr" dir="ltr">T07</span> را پنهان می‌کند؟</li>
<li>با <a href="#eq-ch29-lens" class="quarto-xref">معادلهٔ&nbsp;<span>29.6</span></a>، عدسیِ <span class="ltr" dir="ltr">20 m</span> را یک گمانه با چه احتمالی پیدا می‌کند؟</li>
<li>دو جای نیروگاه را نام ببرید که گمانه در آن‌ها کمکی نمی‌کند و روشِ دیگری لازم است.</li>
<li>اگر <span class="math inline">\(v_2 &lt; v_1\)</span> باشد، تابعِ <span class="ltr" dir="ltr">refraction_depth</span> چه می‌کند و چرا؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch29-a-soil" class="level3" data-number="29.2.9">
<h3 data-number="29.2.9" class="anchored" data-anchor-id="sec-ch29-a-soil"><span class="header-section-number">29.2.9</span> رده‌بندیِ خاک: توصیفِ صحرایی و آزمایش</h3>
<p><strong>ایده.</strong> کارشناسِ گمانه خاک را <strong>توصیف</strong> می‌کند: رنگ، دانه‌بندیِ چشمی، تراکم و رطوبت. آزمایشگاه آن را <strong>رده‌بندی</strong> می‌کند: درصدِ شن، ماسه و ریزدانه از دانه‌بندی، و برای ریزدانه‌ها <strong>حدِ روانی</strong> (<span class="math inline">\(LL\)</span>) و <strong>نشانهٔ خمیری</strong> (<span class="math inline">\(PI\)</span>). در رده‌بندیِ یکپارچه، که این‌جا به شکلِ ساده‌شده و آموزشی آمده، رس از لای با «خطِ A» در نمودارِ خمیری جدا می‌شود:</p>
<p><span id="eq-ch29-aline"><span class="math display">\[
PI_A = 0.73\,(LL - 20)
\tag{29.7}\]</span></span></p>
<p>نمونه‌ای که <span class="math inline">\(PI\)</span> اش بالای خطِ A (و بیش از ۴) باشد رفتارِ رسی دارد (<span class="math inline">\(C\)</span>)، وگرنه لای (<span class="math inline">\(M\)</span>) است. درشت‌دانه‌ها با درصدِ ریزدانه و ضریب‌های دانه‌بندی ردهٔ خوب‌دانه‌بندی (<span class="math inline">\(W\)</span>) یا بددانه‌بندی (<span class="math inline">\(P\)</span>) می‌گیرند.</p>
<pre class="text"><code>soil classes from the laboratory results (unified classification,
  simplified teaching rules; A-line PI = 0.73 (LL - 20))
  sample        gravel  sand  fines   LL   PI   class   log description
  BH-01 0.5 m        5    70     25    22    3   SM      silty sand
  BH-01 3.0 m       55    41      4    NP    -   GW      sand and gravel
  BH-04 1.0 m        0    20     80    42   22   CL      silty clay, soft
  BH-04 5.0 m        5    87      8    NP    -   SP-SM   sand, medium dense
  BH-07 1.0 m       10    60     30    28    7   SC      silty sand, gypsum
  BH-09 0.5 m        2    68     30    24    3   SM      silty sand
  BH-07's 'silty sand' is a clayey sand (SC) in the
  laboratory: the log is a field description, the class a
  test - where they disagree the test wins and the log is
  annotated; the class alone never gives design values</code></pre>
<div id="exm-ch29-classify" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.8 (لاگ می‌گوید ماسهٔ لای‌دار، آزمایش می‌گوید ماسهٔ رسی)</strong></span> <strong>پرسش.</strong> نمونهٔ <span class="ltr" dir="ltr">BH-07</span> در <span class="ltr" dir="ltr">1 m</span> در لاگ «ماسهٔ لای‌دار با گچ» است. آزمایشگاه چه می‌گوید و کدام معتبر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(LL = 28\)</span> و <span class="math inline">\(PI = 7\)</span>. خطِ A در <span class="math inline">\(0.73 \times 8 = 5.8\)</span> است و <span class="math inline">\(PI\)</span> بالای آن قرار می‌گیرد. پس نمونه ماسهٔ رسی (<span class="ltr" dir="ltr">SC</span>) است.</p>
<p><strong>تفسیر.</strong> توصیفِ صحرایی (<span class="ltr" dir="ltr">STD-135</span>) و رده‌بندیِ آزمایشگاهی دو کارِ جدا هستند. جایی که با هم نمی‌خوانند، آزمایش معتبر است و لاگ با یادداشت اصلاح می‌شود. اما رده هم به‌تنهایی عددِ طراحی نمی‌دهد: «<span class="ltr" dir="ltr">SC</span>» نه مقاومت دارد و نه سختی. <strong>وارسی:</strong> <span class="math inline">\(0.73 \times (28 - 20) = 5.84 &lt; 7\)</span>.</p>
</div>
</section>
<section id="sec-ch29-a-spt" class="level3" data-number="29.2.10">
<h3 data-number="29.2.10" class="anchored" data-anchor-id="sec-ch29-a-spt"><span class="header-section-number">29.2.10</span> از ضربه‌های <span class="ltr" dir="ltr">SPT</span> تا زاویهٔ اصطکاک و باربری</h3>
<p><strong>ایده.</strong> عددِ <span class="math inline">\(N\)</span> به انرژیِ چکش بستگی دارد. همان زمین با چکشی که <span class="ltr" dir="ltr">45 %</span> انرژی‌اش را می‌رساند ضربهٔ بیشتری می‌گیرد تا با چکشی که <span class="ltr" dir="ltr">80 %</span> را می‌رساند. پس <span class="math inline">\(N\)</span> به یک انرژیِ مبنا (<span class="ltr" dir="ltr">60 %</span>) برگردانده می‌شود (<span class="math inline">\(N_{60}\)</span>). این کار فقط وقتی شدنی است که انرژیِ چکش ثبت شده باشد؛ روشِ آزمایش و گزارشِ آن در <span class="ltr" dir="ltr">ISO 22476-3</span> (<span class="ltr" dir="ltr">STD-133</span>) آمده است. سپس رابطه‌ای تجربی <span class="math inline">\(N_{60}\)</span> را به <strong>زاویهٔ اصطکاکِ داخلی</strong> <span class="math inline">\(\varphi\)</span> می‌برد. از <span class="math inline">\(\varphi\)</span> ضریب‌های باربری و <strong>ظرفیتِ باربریِ نهایی</strong>ِ پیِ مربعی به دست می‌آیند:</p>
<p><span id="eq-ch29-bearing"><span class="math display">\[
\begin{aligned}
N_q &amp;= e^{\pi\tan\varphi}\,\tan^2\!\left(45^\circ + \tfrac{\varphi}{2}\right), \qquad
N_\gamma = 2\,(N_q + 1)\tan\varphi \\
q_\text{ult} &amp;= 1.3\,c\,N_c + \gamma D\,N_q + 0.4\,\gamma B\,N_\gamma
\end{aligned}
\tag{29.8}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(c\)</span> چسبندگی است، <span class="math inline">\(\gamma\)</span> وزنِ واحدِ خاک، <span class="math inline">\(D\)</span> عمقِ کفِ پی و <span class="math inline">\(B\)</span> عرضِ آن. <strong>نشستِ کشسانِ</strong> فوری هم با رابطهٔ زیر برآورد می‌شود، که در آن <span class="math inline">\(E\)</span> مدولِ خاک، <span class="math inline">\(\nu\)</span> ضریبِ پواسون و <span class="math inline">\(I\)</span> ضریبِ شکل است:</p>
<p><span id="eq-ch29-settlement"><span class="math display">\[
s = \frac{q\,B\,(1-\nu^2)\,I}{E}
\tag{29.9}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb13"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb13-1"><a href="#cb13-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> bearing_factors(phi_deg: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>[<span class="bu">float</span>, <span class="bu">float</span>, <span class="bu">float</span>]:</span>
<span id="cb13-2"><a href="#cb13-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Bearing capacity factors (Nc, Nq, Ngamma) for a friction angle</span></span>
<span id="cb13-3"><a href="#cb13-3" aria-hidden="true" tabindex="-1"></a><span class="co">    (Nq and Nc of Prandtl-Reissner, Ngamma of Vesic)."""</span></span>
<span id="cb13-4"><a href="#cb13-4" aria-hidden="true" tabindex="-1"></a>    phi <span class="op">=</span> math.radians(phi_deg)</span>
<span id="cb13-5"><a href="#cb13-5" aria-hidden="true" tabindex="-1"></a>    nq <span class="op">=</span> (math.exp(math.pi <span class="op">*</span> math.tan(phi))</span>
<span id="cb13-6"><a href="#cb13-6" aria-hidden="true" tabindex="-1"></a>          <span class="op">*</span> math.tan(math.pi <span class="op">/</span> <span class="dv">4</span> <span class="op">+</span> phi <span class="op">/</span> <span class="dv">2</span>) <span class="op">**</span> <span class="dv">2</span>)</span>
<span id="cb13-7"><a href="#cb13-7" aria-hidden="true" tabindex="-1"></a>    nc <span class="op">=</span> (nq <span class="op">-</span> <span class="dv">1</span>) <span class="op">/</span> math.tan(phi) <span class="cf">if</span> phi <span class="op">&gt;</span> <span class="dv">0</span> <span class="cf">else</span> <span class="fl">5.14</span></span>
<span id="cb13-8"><a href="#cb13-8" aria-hidden="true" tabindex="-1"></a>    ng <span class="op">=</span> <span class="dv">2</span> <span class="op">*</span> (nq <span class="op">+</span> <span class="dv">1</span>) <span class="op">*</span> math.tan(phi)</span>
<span id="cb13-9"><a href="#cb13-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> nc, nq, ng</span>
<span id="cb13-10"><a href="#cb13-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb13-11"><a href="#cb13-11" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb13-12"><a href="#cb13-12" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> bearing_square(c_kpa: <span class="bu">float</span>, phi_deg: <span class="bu">float</span>, gamma: <span class="bu">float</span>,</span>
<span id="cb13-13"><a href="#cb13-13" aria-hidden="true" tabindex="-1"></a>                   b_m: <span class="bu">float</span>, depth_m: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb13-14"><a href="#cb13-14" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Ultimate bearing pressure (kPa) of a square footing, Terzaghi's</span></span>
<span id="cb13-15"><a href="#cb13-15" aria-hidden="true" tabindex="-1"></a><span class="co">    shape factors: 1.3 c Nc + q Nq + 0.4 gamma B Ngamma."""</span></span>
<span id="cb13-16"><a href="#cb13-16" aria-hidden="true" tabindex="-1"></a>    nc, nq, ng <span class="op">=</span> bearing_factors(phi_deg)</span>
<span id="cb13-17"><a href="#cb13-17" aria-hidden="true" tabindex="-1"></a>    q <span class="op">=</span> gamma <span class="op">*</span> depth_m</span>
<span id="cb13-18"><a href="#cb13-18" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="fl">1.3</span> <span class="op">*</span> c_kpa <span class="op">*</span> nc <span class="op">+</span> q <span class="op">*</span> nq <span class="op">+</span> <span class="fl">0.4</span> <span class="op">*</span> gamma <span class="op">*</span> b_m <span class="op">*</span> ng</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>SPT N to a screening friction angle and bearing (square 20 m, 3.5 m deep)
  (phi = 27.1 + 0.3 N60 - 0.00054 N60^2, a published screening fit;
   energy ratio unknown: 45 to 80 % -&gt; N60 range)
  layer at 3.5 m            N    N60 range    phi deg   q_ult kPa   FS 3 kPa
  sand and gravel, dense     33     25 to  44      34.2        8438       2813
  sand, medium dense (T07)   18     14 to  24      31.1        5362       1787
  settlement under 200 kPa: 53 mm (E 60 MPa), 128 mm (E 25 MPa)
  (lowest energy ratio used: the cautious end)
  bearing is seldom what limits a turbine foundation on such
  ground; settlement, rotational stiffness and the soft
  layer at T07 are - questions for the geotechnical engineer
  and ch 30, not a foundation chosen here</code></pre>
<div id="exm-ch29-spt" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.9 (باربری کم نیست؛ نشست و سختی پرسش‌اند)</strong></span> <strong>پرسش.</strong> با کم‌ترین انرژیِ ممکنِ چکش (محتاطانه‌ترین حالت)، ظرفیتِ باربریِ پیِ مربعیِ <span class="ltr" dir="ltr">20 m</span> در عمقِ <span class="ltr" dir="ltr">3.5 m</span> روی ماسهٔ متوسطِ <span class="ltr" dir="ltr">T07</span> چقدر است؟ آیا باربری مسئله است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(\varphi \approx 31^\circ\)</span> و <span class="math inline">\(q_\text{ult} \approx 5{,}360\,\text{kPa}\)</span>، یعنی با ضریبِ اطمینانِ ۳ حدودِ <span class="ltr" dir="ltr">1,790 kPa</span>. فشارِ زیرِ فونداسیونِ توربین معمولاً کسرِ کوچکی از این است. نشست زیرِ <span class="ltr" dir="ltr">200 kPa</span> اما با مدولِ <span class="ltr" dir="ltr">25 MPa</span> به <span class="ltr" dir="ltr">128 mm</span> می‌رسد.</p>
<p><strong>تفسیر.</strong> روی چنین زمینی باربری به‌ندرت محدودکننده است. نشست، سختیِ دورانی (که بسامدِ برج را عوض می‌کند، فصلِ ۱۱) و لایهٔ نرمِ <span class="ltr" dir="ltr">T07</span> محدودکننده‌اند. این‌ها پرسش‌هایی برای مهندسِ ژئوتکنیک و فصلِ ۳۰ هستند. این‌جا هیچ فونداسیونی انتخاب نمی‌شود. <strong>وارسی:</strong> <span class="math inline">\(N_q(30^\circ) = e^{\pi \times 0.577}\times 3 = 6.13 \times 3 = 18.4\)</span>.</p>
</div>
</section>
<section id="sec-ch29-a-uplift" class="level3" data-number="29.2.11">
<h3 data-number="29.2.11" class="anchored" data-anchor-id="sec-ch29-a-uplift"><span class="header-section-number">29.2.11</span> آبِ زیرزمینی زیرِ فونداسیون</h3>
<p><strong>ایده.</strong> آب از دو راه بر فونداسیون اثر دارد. <strong>نیروی برکنش</strong> (شناوری) وزنِ مؤثرِ سازه را کم می‌کند:</p>
<p><span id="eq-ch29-uplift"><span class="math display">\[
U = \gamma_w\,A\,h_\text{w}
\tag{29.10}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(h_\text{w}\)</span> عمقی از پی است که زیرِ آب می‌رود. راهِ دوم: خاکِ زیرِ آب وزنِ مؤثرِ کمتری دارد (<span class="math inline">\(\gamma' \approx \gamma - \gamma_w\)</span>)، پس جمله‌های <span class="math inline">\(N_q\)</span> و <span class="math inline">\(N_\gamma\)</span> در <a href="#eq-ch29-bearing" class="quarto-xref">معادلهٔ&nbsp;<span>29.8</span></a> کوچک می‌شوند.</p>
<pre class="text"><code>groundwater at T07 (BH-04: 3.0 m below ground) and a foundation
  whose base would sit 3.5 m down (20 m footprint, teaching)
  water depth m   submerged m   uplift kN   bearing q_ult kPa (sand phi 31)
  deep (dry)             0.0           0          5,362
         3.0             0.5       1,541          3,206
         2.0             1.5       4,623          3,003
         0.5             3.0       9,246          2,698
  (water within one footprint width below the base halves
  the soil weight in the width term: the dry row is a_spt's)
  a rise of the water table from 3.0 to 0.5 m multiplies the
  uplift by six and lowers the ultimate bearing by a sixth:
  the seasonal and flood range of groundwater (question Q6
  of lab D) is a design input, not a borehole footnote</code></pre>
<div id="exm-ch29-uplift" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.10 (ترازِ آب، پرسشی برای طراحی)</strong></span> <strong>پرسش.</strong> در <span class="ltr" dir="ltr">T07</span> آب در <span class="ltr" dir="ltr">3.0 m</span> است. اگر در فصلِ بارانی تا <span class="ltr" dir="ltr">0.5 m</span> بالا بیاید، برکنش و باربری چه می‌شوند؟</p>
<p><strong>پاسخ.</strong> برکنش از حدودِ <span class="ltr" dir="ltr">1,540</span> به <span class="ltr" dir="ltr">9,250 kN</span> می‌رسد، یعنی شش برابر. باربریِ نهایی از <span class="ltr" dir="ltr">3,210</span> به <span class="ltr" dir="ltr">2,700 kPa</span> کم می‌شود. نسبت به زمینِ خشک (<span class="ltr" dir="ltr">5,360 kPa</span>) نصف می‌شود.</p>
<p><strong>تفسیر.</strong> یک ترازِ آبِ ثبت‌شده در یک روز، طراحی را بس نیست. بازهٔ فصلی و حالتِ سیل‌گیر (پرسشِ <span class="ltr" dir="ltr">Q6</span> در <a href="#sec-ch29-d" class="quarto-xref"><span>بخش 29.5</span></a>) ورودیِ طراحی است، نه زیرنویسِ گمانه. <strong>وارسی:</strong> <span class="math inline">\(9.81 \times \pi \times 10^2 \times 0.5 = 1{,}541\,\text{kN}\)</span>.</p>
</div>
</section>
<section id="sec-ch29-a-collapse" class="level3" data-number="29.2.12">
<h3 data-number="29.2.12" class="anchored" data-anchor-id="sec-ch29-a-collapse"><span class="header-section-number">29.2.12</span> خاکِ رمبنده و گچ</h3>
<p><strong>ایده.</strong> در بیابان، خاکِ خشک و سست می‌تواند با <strong>خیس‌شدن</strong> ناگهان نشست کند. ساختارِ دانه‌هایش را پیوندهای نمکی یا رسی نگه داشته‌اند و آب آن پیوندها را می‌شکند. گچ دو خطرِ دیگر هم دارد: سولفاتش به بتن حمله می‌کند و خودش در آبِ جاری حل می‌شود. آزمایشِ ادومتر نمونه را زیرِ بار خیس می‌کند و کرنشِ رمبش را می‌سنجد:</p>
<pre class="text"><code>collapse on wetting (oedometer at 200 kPa, strain % when flooded;
  classes are teaching - published ones differ)
  sample                  strain %   class      settlement of 1.5 m layer mm
  BH-01 0.5 m                 0.4   slight                6
  BH-09 0.5 m                 1.2   moderate             18
  BH-07 0.5 m (gypsum)        6.5   severe               98
  dry, the gypsum layer at T12 is strong; wetted (a leaking
  pipe, ponding beside a pad) it can settle about 100 mm
  under a building or a tank: keep water away by design -
  falls away from structures, no soakaways near them - and
  ask the engineer whether to replace or pre-wet the layer</code></pre>
<div id="exm-ch29-collapse" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.11 (آب را از پی دور نگه دارید)</strong></span> <strong>پرسش.</strong> لایهٔ <span class="ltr" dir="ltr">1.5 m</span> گچ‌دار در <span class="ltr" dir="ltr">T12</span> با کرنشِ رمبشِ <span class="ltr" dir="ltr">6.5 %</span> زیرِ ساختمانی سبک خیس شود. چقدر نشست می‌کند؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">98 mm</span>. برای ساختمان یا مخزن این بسیار زیاد است.</p>
<p><strong>تفسیر.</strong> علاج دو بخش دارد. طراحیِ زهکشی آب را از سازه دور می‌برد: شیب به بیرون، بی‌چاهِ جذبی نزدیکِ پی، و لوله‌های آبِ بی‌نشت با آزمایشِ فشار. مهندسِ ژئوتکنیک هم دربارهٔ برداشتنِ لایه، خیس‌کردن و تراکمِ پیش از ساخت، یا پیِ عمیق‌تر تصمیم می‌گیرد. ردهٔ «شدید» آموزشی است و رده‌بندی‌های منتشرشده با هم فرق دارند. <strong>وارسی:</strong> <span class="math inline">\(0.065 \times 1{,}500 = 97.5\,\text{mm}\)</span>.</p>
</div>
</section>
<section id="sec-ch29-a-limits" class="level3" data-number="29.2.13">
<h3 data-number="29.2.13" class="anchored" data-anchor-id="sec-ch29-a-limits"><span class="header-section-number">29.2.13</span> بافتِ لرزه‌ای و سیل، و حدهای شناسایی</h3>
<p>دو بافتِ دیگر هم بخشی از مدلِ زمین‌اند:</p>
<ul>
<li><strong>لرزه‌خیزی:</strong> ردهٔ ساختگاه (از سرعتِ موجِ برشیِ <span class="ltr" dir="ltr">30 m</span> بالایی یا از آزمایش‌ها) و شتابِ طراحی را آیین‌نامهٔ لرزه‌ایِ محل تعیین می‌کند. این فصل عددی برای آن نمی‌گذارد (پرسشِ <span class="ltr" dir="ltr">Q8</span> در <a href="#sec-ch29-d" class="quarto-xref"><span>بخش 29.5</span></a>). روانگرایی در ماسهٔ سستِ زیرِ آب هم پرسشی برای مهندسِ ژئوتکنیک است.</li>
<li><strong>سیل:</strong> ترازِ سیلِ وادی و راهِ آبِ بیرون‌زده از آبراهه در <a href="#sec-ch29-i-platform" class="quarto-xref"><span>بخش 29.10.3</span></a> بررسی می‌شود. نتیجهٔ مهمش این است که فاصله به‌تنهایی حفاظت نیست.</li>
</ul>
<p><strong>حدهای شناسایی را بنویسید.</strong> هر گزارشِ زمین بخشی دارد که می‌گوید زمین کجا <strong>دیده نشده</strong> است: میانِ گمانه‌ها، زیرِ عمقِ گمانه‌ها، در فصلی که آب اندازه‌گیری نشده، و آزمایش‌هایی که انجام نشده‌اند. این بخش همان دفترِ عدمِ قطعیتِ فصلِ ۲ برای زمین است و هر سطرش مالک و راهِ بستن دارد. چارچوبِ آیین‌نامه‌ای‌اش در <span class="ltr" dir="ltr">EN 1997-2:2024</span> (<span class="ltr" dir="ltr">STD-134</span>) آمده است: برنامه‌ریزیِ شناسایی، روش‌ها و گزارشِ شناسایی. این فقط نمونه‌ای از ساختار است، نه آیین‌نامهٔ این ساختگاه.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>ایمنی
</div>
</div>
<div class="callout-body-container callout-body">
<p>گودبرداری و ترانشه در خاکِ سست یا زیرِ آب ریزش می‌کند. پایدارسازیِ دیواره و ورودِ ایمن به گود کارِ برنامهٔ ایمنیِ اجرا است (فصل‌های ۳۲ و ۴۹)، نه انتخابِ کارگر در محل. هیچ‌کس به گودِ بی‌پایدارسازی وارد نمی‌شود.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نمونه‌ای با <span class="math inline">\(LL = 45\)</span> و <span class="math inline">\(PI = 12\)</span> رس است یا لای؟</li>
<li>چرا <span class="math inline">\(N\)</span> بی ثبتِ انرژیِ چکش برای طراحی بس نیست؟</li>
<li><span class="math inline">\(N_q\)</span> را برای <span class="math inline">\(\varphi = 34^\circ\)</span> حساب کنید.</li>
<li>چرا روی ماسهٔ متراکم، نشست و سختیِ دورانی از باربری مهم‌ترند؟</li>
<li>نیروی برکنش روی فونداسیونی به قطرِ <span class="ltr" dir="ltr">18 m</span> که <span class="ltr" dir="ltr">1 m</span> زیرِ آب است چقدر است؟</li>
<li>آبِ زیرزمینی از چه دو راهی بر فونداسیون اثر می‌گذارد؟</li>
<li>سه کارِ طراحی را نام ببرید که خاکِ رمبنده را خشک نگه می‌دارند.</li>
<li>«حدهای شناسایی» در گزارشِ زمین چه چیزهایی را فهرست می‌کند؟</li>
<li>چرا ردهٔ <span class="ltr" dir="ltr">SC</span> به‌تنهایی عددِ طراحی نمی‌دهد؟</li>
<li>چه کسی شتابِ طراحیِ لرزه‌ای را تعیین می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch29-a-design" class="level3" data-number="29.2.14">
<h3 data-number="29.2.14" class="anchored" data-anchor-id="sec-ch29-a-design"><span class="header-section-number">29.2.14</span> از آزمون تا مقدارِ طراحی</h3>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch29.examples_r</code></pre>
<p><strong>ایده.</strong> چند آزمون روی یک لایهٔ خاک عددهای متفاوتی می‌دهند. طراح میانگین را به کار نمی‌برد، کمترین عدد را هم نه. او یک <strong>برآوردِ محتاطانه</strong> از مقداری به کار می‌برد که سازوکارِ گسیختگی واقعاً به آن حساس است. با <span class="math inline">\(n\)</span> آزمون، میانگینِ <span class="math inline">\(\bar x\)</span>، انحرافِ معیارِ <span class="math inline">\(s\)</span> و ضریبِ استیودنتِ <span class="math inline">\(t\)</span> در سطحِ <span class="ltr" dir="ltr">95 %</span>، دو برآورد چنین‌اند:</p>
<p><span id="eq-ch29-characteristic"><span class="math display">\[
\begin{aligned}
x_\text{k,mean} &amp;= \bar x - t\,\frac{s}{\sqrt n} \\
x_\text{k,local} &amp;= \bar x - t\,s\,\sqrt{1 + \frac{1}{n}}
\end{aligned}
\tag{29.11}\]</span></span></p>
<p>برآوردِ نخست برای پیِ بزرگی است که خاکِ زیرش را میانگین می‌گیرد. برآوردِ دوم برای نقطه‌ای کوچک است، مانندِ نوکِ شمع، که شاید روی همان عدسیِ ضعیف بنشیند.</p>
<pre class="text"><code>a cautious value of the friction angle from eight tests (T07 area)
  tests: 31, 34, 29, 33, 36, 30, 32, 35 degrees
  mean 32.5, standard deviation 2.45, t(0.95, 7) = 1.89
  cautious estimate of the MEAN (large raft, averaging): 30.9
  cautious estimate of a LOCAL value (pile tip, small area): 27.6
  lowest single test: 29
  a raft 24 m wide averages the ground under it, so the mean
  is what matters; a pile tip sits in one spot and may meet
  the weak lens - the same eight tests give two different
  cautious values, and the geotechnical engineer chooses by
  the mechanism, not by habit</code></pre>
<div id="exm-ch29-characteristic" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.12 (یک مجموعه آزمون، دو مقدار)</strong></span> <strong>پرسش.</strong> از هشت آزمونِ زاویهٔ اصطکاک در محدودهٔ <span class="ltr" dir="ltr">T07</span>، برآوردِ محتاطانه برای پیِ گسترده و برای نوکِ شمع چیست؟</p>
<p><strong>پاسخ.</strong> برای میانگین <span class="ltr" dir="ltr">30.9</span> درجه و برای مقدارِ محلی <span class="ltr" dir="ltr">27.6</span> درجه. کمترین آزمون <span class="ltr" dir="ltr">29</span> درجه است.</p>
<p><strong>تفسیر.</strong> پیِ <span class="ltr" dir="ltr">24 m</span> خاکِ زیرش را میانگین می‌گیرد. نوکِ شمع در یک نقطه است و شاید به عدسیِ ضعیف برسد. پس یک مجموعه آزمون دو مقدارِ محتاطانه می‌دهد و مهندسِ ژئوتکنیک بر پایهٔ سازوکار انتخاب می‌کند، نه از روی عادت. آیین‌نامهٔ پروژه می‌گوید این برآورد چگونه تعریف و با ضریب‌های جزئی ترکیب شود (<span class="ltr" dir="ltr">STD-134</span>). <strong>وارسی:</strong> <span class="math inline">\(32.5 - 1.89 \times 2.45/\sqrt 8 = 30.9\)</span>.</p>
</div>
</section>
<section id="sec-ch29-a-slope" class="level3" data-number="29.2.15">
<h3 data-number="29.2.15" class="anchored" data-anchor-id="sec-ch29-a-slope"><span class="header-section-number">29.2.15</span> شیبِ دیوارهٔ گودِ موقت</h3>
<p><strong>ایده.</strong> دیوارهٔ گود در ماسهٔ بی‌چسبندگی را می‌توان «شیبِ بی‌پایان» فرض کرد. ضریبِ اطمینانِ آن نسبتِ تانژانتِ زاویهٔ اصطکاک به تانژانتِ شیب است. اگر آبِ زیرزمینی موازیِ شیب از دیواره بیرون بزند، وزنِ مؤثرِ خاک کم می‌شود و ضریبِ اطمینان تقریباً نصف می‌شود:</p>
<p><span id="eq-ch29-slope"><span class="math display">\[
\begin{aligned}
F_\text{dry} &amp;= \frac{\tan\varphi}{\tan\beta} \\
F_\text{seep} &amp;= \frac{\gamma_\text{sat} - \gamma_\text{w}}{\gamma_\text{sat}}\,\frac{\tan\varphi}{\tan\beta}
\end{aligned}
\tag{29.12}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(\beta\)</span> زاویهٔ شیب است، <span class="math inline">\(\gamma_\text{sat}\)</span> وزنِ مخصوصِ خاکِ اشباع و <span class="math inline">\(\gamma_\text{w}\)</span> وزنِ مخصوصِ آب.</p>
<pre class="text"><code>side slope of a temporary excavation in dense sand (phi 36 deg, c = 0)
  slope (v:h)   angle   FS dry   FS with seepage parallel to slope
  1:1.0          45.0     0.73     0.37
  1:1.5          33.7     1.09     0.56
  1:2.0          26.6     1.45     0.74
  seepage roughly halves the factor of safety: a 1:1.5 side
  that just stands in dry sand slides when groundwater flows
  out of it, and even 1:2 fails - which is why excavations
  near the wadi need the water lowered first or supported
  sides, and why nobody enters a trench whose side has not
  been checked by a competent person (site procedure)</code></pre>
<div id="exm-ch29-slope" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.13 (آب، دیواره را می‌لغزاند)</strong></span> <strong>پرسش.</strong> دیوارهٔ <span class="ltr" dir="ltr">1:1.5</span> در ماسهٔ متراکم (<span class="math inline">\(\varphi = 36^\circ\)</span>) در حالتِ خشک و با تراوش چه ضریبِ اطمینانی دارد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">1.09</span> در حالتِ خشک و <span class="ltr" dir="ltr">0.56</span> با تراوش.</p>
<p><strong>تفسیر.</strong> دیواره‌ای که در ماسهٔ خشک به‌زحمت می‌ایستد، وقتی آب از آن بیرون می‌زند می‌لغزد. حتی شیبِ <span class="ltr" dir="ltr">1:2</span> هم شکست می‌خورد. گودهای کنارِ وادی یا با پایین‌آوردنِ آب از پیش کنده می‌شوند، یا با دیوارهٔ نگه‌داشته. هیچ‌کس وارد ترانشه‌ای نمی‌شود که دیواره‌اش را فردِ صلاحیت‌دار وارسی نکرده باشد. قاعده‌های نگه‌داری و ورود در روالِ ساختگاه است (فصلِ ۳۲). <strong>وارسی:</strong> <span class="math inline">\(\tan 36^\circ/\tan 33.7^\circ = 0.727/0.667 = 1.09\)</span>.</p>
</div>
</section>
</section>
<section id="sec-ch29-b" class="level2" data-number="29.3">
<h2 data-number="29.3" class="anchored" data-anchor-id="sec-ch29-b"><span class="header-section-number">29.3</span> ب. مبنای طراحیِ عمرانی</h2>
<p>مبنای طراحیِ عمرانی سندی است که پیش از هر نقشه می‌گوید هر سازهٔ عمرانی با چه بار، چه خطر و چه حدی طراحی می‌شود. سازه‌ها راه، سکو، ترانشه، زهکشی، آبرو و سکوی پست‌اند. این بخش هر کدام را با یک محاسبهٔ کوچک و یک پرسشِ طراحی پیش می‌برد. عددها آموزشی‌اند (<span class="ltr" dir="ltr">A-353</span>، <span class="ltr" dir="ltr">A-354</span>). حدهای حمل از شرکتِ حمل و سازندهٔ توربین می‌آیند و هنوز باز هستند (<span class="ltr" dir="ltr">U-106</span>).</p>
<p><strong>برنامه‌ها:</strong></p>
<pre class="text"><code>python -m companion.ch29.examples_b     # roads, pads, drainage, erosion, trench
python -m companion.ch29.examples_m     # earthworks, traffic, ditches, culverts</code></pre>
<section id="sec-ch29-b-roads" class="level3" data-number="29.3.1">
<h3 data-number="29.3.1" class="anchored" data-anchor-id="sec-ch29-b-roads"><span class="header-section-number">29.3.1</span> راه‌ها: شیب، قوس و پهنا</h3>
<p><strong>ایده.</strong> راهِ دسترسی برای خودروهای عادی ساخته نمی‌شود؛ برای <strong>بارهای استثنایی</strong> ساخته می‌شود: پره‌ای بلندتر از <span class="ltr" dir="ltr">60 m</span>، مقطعِ برج و ناسل. سه محدودیت شکلِ راه را تعیین می‌کنند. <strong>شیبِ طولی</strong> با کششِ کشنده محدود می‌شود. <strong>شعاعِ قوس</strong> با طولِ صلبِ بار. <strong>پهنای اضافه در قوس</strong> را هم «مسیرِ جاروبِ» خودرو می‌خواهد. برای طولِ صلبِ <span class="math inline">\(L\)</span> که روی قوسی با شعاعِ داخلیِ <span class="math inline">\(R\)</span> می‌گردد، پهنای اضافه تقریباً چنین است:</p>
<p><span id="eq-ch29-widening"><span class="math display">\[
\Delta b = R - \sqrt{R^2 - L^2}
\tag{29.13}\]</span></span></p>
<pre class="text"><code>the main site track (x = 7,600 m, 5.6 km) from the ch 14 terrain
  highest grade 6.1 % over a 50 m step; mean 0.4 %
  teaching limits for blade and tower transport (from the
  transport company and OEM, U-106): 8 % loaded, 12 % with
  a tow vehicle; the steepest 50 m step (6.1 %) is below
  the first, but the survey's 1 m resolution, not the 50 m
  grid, decides the short steep pieces (culvert approaches,
  wadi banks)

widening on a curve for a rigid length L (w = R - sqrt(R^2 - L^2))
  inside radius m   L 20 m (rear-steered)   L 40 m (fixed), teaching
               60                    3.4            15.3
               80                    2.5            10.7
              120                    1.7             6.9
              200                    1.0             4.0
  a tight bend needs metres of extra width (and cleared
  overhang for the blade tip) - the swept path of the real
  vehicle is checked on the drawing, junction by junction</code></pre>
<div id="fig-ch29-widening" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch29-widening-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch29-widening.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch29-widening-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;29.5: پهنای اضافهٔ راه در قوس برای طولِ صلبِ <span class="ltr" dir="ltr">20 m</span> (تریلیِ پره با فرمانِ عقب) و <span class="ltr" dir="ltr">40 m</span> (ثابت)، آموزشی.
</figcaption>
</figure>
</div>
<div id="exm-ch29-widening" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.14 (قوسِ تنگ، چند متر پهنای اضافه)</strong></span> <strong>پرسش.</strong> در قوسی با شعاعِ داخلیِ <span class="ltr" dir="ltr">60 m</span>، بارِ صلبِ <span class="ltr" dir="ltr">40 m</span> چقدر پهنای اضافه می‌خواهد؟ اگر تریلی فرمانِ عقب داشته باشد و طولِ صلبِ مؤثر <span class="ltr" dir="ltr">20 m</span> شود چه؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">15.3 m</span> در برابرِ <span class="ltr" dir="ltr">3.4 m</span>.</p>
<p><strong>تفسیر.</strong> فرمانِ عقب یا قوسِ بازتر هزینهٔ راه را بسیار کم می‌کند. اما <a href="#eq-ch29-widening" class="quarto-xref">معادلهٔ&nbsp;<span>29.13</span></a> فقط یک غربال است: مسیرِ جاروبِ خودروی واقعی، با بیرون‌زدگیِ نوکِ پره بر فراز زمین و مانع‌ها، در نقشه و برای هر تقاطع جداگانه وارسی می‌شود. <strong>وارسی:</strong> <span class="math inline">\(60 - \sqrt{3600 - 1600} = 60 - 44.7 = 15.3\,\text{m}\)</span>.</p>
</div>
</section>
<section id="sec-ch29-b-mass" class="level3" data-number="29.3.2">
<h3 data-number="29.3.2" class="anchored" data-anchor-id="sec-ch29-b-mass"><span class="header-section-number">29.3.2</span> خطِ پروژه و جابه‌جاییِ خاک</h3>
<p><strong>ایده.</strong> راه روی <strong>خطِ پروژه</strong> ساخته می‌شود، نه روی زمینِ طبیعی. جایی که خط زیرِ زمین است خاک برداشته می‌شود و جایی که بالای آن است خاک ریخته می‌شود. خاکِ برداشته پس از کوبیدن کمتر جا می‌گیرد (این‌جا <span class="ltr" dir="ltr">90 %</span>). <strong>نمودارِ جابه‌جاییِ خاک</strong> مجموعِ پیوسته را در طولِ راه نشان می‌دهد:</p>
<p><span id="eq-ch29-mass"><span class="math display">\[
M(s) = \sum_{0}^{s} \big(0.9\,V_\text{cut} - V_\text{fill}\big)
\tag{29.14}\]</span></span></p>
<p>شاخهٔ بالارو برداشت است و شاخهٔ پایین‌رو ریختن. هر جا نمودار صفر را قطع کند، برداشت و ریختنِ دو طرف هم‌وزن‌اند و خاک در طولِ راه جابه‌جا می‌شود، بی‌خاک‌ریزی از بیرون و بی‌دپوی اضافه.</p>
<pre class="text"><code>earthworks along the main track (x = 7,600 m)
  first try: ground smoothed over 450 m - it crosses the wadi
  at s = 800 m on 4.2 m of fill: an embankment that dams it
  corrected: no fill above the culvert crest (1.5 m over the bed)
  steepest grade of the corrected line 5.1 % (limit 8 %, lesson B)
  cut 4,031 m3 (bank), fill 2,422 m3; cut shrinks to 90 % when compacted
  end of the mass diagram +1,205 m3 (+ surplus, - borrow)
  largest ordinate 1,538 m3
  the diagram crosses zero 3 times: between crossings cut
  and fill balance, and the material moves along the road
  instead of to a tip or from a borrow pit
  a grade line is chosen for drainage and the vehicles
  first (lesson B), and for balance second; the mass
  diagram shows the cost of that choice in haul</code></pre>
<div id="fig-ch29-profile" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch29-profile-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch29-profile.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch29-profile-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;29.6: نیم‌رخِ طولیِ راهِ اصلی: زمینِ طبیعی، خطِ همواری که از روی وادی خاک‌ریزی می‌کند (سد می‌سازد)، و خطِ پروژهٔ اصلاح‌شده که روی آبرو پایین می‌آید.
</figcaption>
</figure>
</div>
<div id="fig-ch29-mass" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch29-mass-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch29-mass.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch29-mass-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;29.7: نمودارِ جابه‌جاییِ خاکِ خطِ پروژهٔ اصلاح‌شده: مجموعِ انباشتهٔ <span class="math inline">\(0.9\,V_\text{cut} - V_\text{fill}\)</span> در طولِ راه.
</figcaption>
</figure>
</div>
<div id="exm-ch29-mass" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.15 (خطِ همواری که سد می‌سازد)</strong></span> <strong>پرسش.</strong> نخستین تلاش خطِ پروژه را زمینِ هموارشده در <span class="ltr" dir="ltr">450 m</span> گرفت. این خط در گذر از وادی چه می‌کند و چگونه اصلاح می‌شود؟</p>
<p><strong>پاسخ.</strong> در <span class="ltr" dir="ltr">s = 800 m</span> خط <span class="ltr" dir="ltr">4.2 m</span> بالای بسترِ وادی است: خاک‌ریزی‌ای که وادی را می‌بندد. خطِ اصلاح‌شده خاک‌ریزی را به ترازِ تاجِ آبرو، یعنی <span class="ltr" dir="ltr">1.5 m</span> بالای بستر، محدود می‌کند. بیشترین شیبش <span class="ltr" dir="ltr">5.1 %</span> است و زیرِ حدِ آموزشیِ <span class="ltr" dir="ltr">8 %</span> می‌ماند.</p>
<p><strong>تفسیر.</strong> این خطا را خواندنِ خروجی در برابرِ زمین پیدا کرد، نه خودِ برنامه. خطِ پروژه <strong>اول</strong> برای زهکشی و خودروها انتخاب می‌شود و <strong>سپس</strong> برای موازنهٔ خاک. پس از اصلاح، راه <span class="ltr" dir="ltr">1,205 m³</span> خاکِ اضافه دارد که به خاک‌ریزیِ سکوها می‌رود (<a href="#sec-ch29-c-spoil" class="quarto-xref"><span>بخش 29.4.11</span></a>). <strong>وارسی:</strong> <span class="math inline">\(4{,}031 \times 0.9 - 2{,}422 = 1{,}206\,\text{m}^3\)</span>.</p>
</div>
</section>
<section id="sec-ch29-b-traffic" class="level3" data-number="29.3.3">
<h3 data-number="29.3.3" class="anchored" data-anchor-id="sec-ch29-b-traffic"><span class="header-section-number">29.3.3</span> ترافیکِ ساخت و قانونِ توانِ چهارم</h3>
<p><strong>ایده.</strong> آسیبی که یک محور به روسازی می‌زند تقریباً با <strong>توانِ چهارمِ</strong> بارِ آن محور بالا می‌رود. پس ترافیک را به تعدادِ <strong>محورِ استانداردِ هم‌ارز</strong> (<span class="ltr" dir="ltr">ESAL</span>، با محورِ <span class="ltr" dir="ltr">80 kN</span>) می‌شمارند:</p>
<p><span id="eq-ch29-esal"><span class="math display">\[
n_\text{E} = \sum_{a} \left(\frac{P_a}{80\,\text{kN}}\right)^{4}
\tag{29.15}\]</span></span></p>
<p>(جمع روی همهٔ محورهای همهٔ گذرهاست و <span class="math inline">\(P_a\)</span> بارِ محورِ <span class="math inline">\(a\)</span>.)</p>
<pre class="text"><code>construction traffic on the site roads (fourth-power rule, 80 kN axle)
  class                          loads   ESAL per round trip   ESAL   share
  concrete trucks (8 m3)         1,042                  5.48    5,710     14 %
  aggregate trucks (25 t)        4,800                  2.85   13,660     34 %
  water trucks (20 m3)           3,780                  4.52   17,083     43 %
  tower sections and nacelles       72                 25.04    1,803      5 %
  blades                            36                  2.02       73      0 %
  crane and ballast                 40                 32.27    1,291      3 %
  total 39,619 standard axles
  the turbine parts are the heaviest single loads, but the
  many aggregate and water trucks wear the road most: a
  pavement designed for the abnormal loads alone would
  fail early; the spraying trucks wear the very road they
  keep from dusting - binders on the busiest sections or a
  lower speed (lesson N) cut both the water and the wear</code></pre>
<div id="exm-ch29-traffic" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.16 (کامیون‌های کوچک، آسیبِ بزرگ)</strong></span> <strong>پرسش.</strong> کدام دسته بیشترین آسیب را به راهِ ساختگاه می‌زند؟</p>
<p><strong>پاسخ.</strong> کامیون‌های آب‌پاش (<span class="ltr" dir="ltr">43 %</span>) و کامیون‌های سنگ‌دانه (<span class="ltr" dir="ltr">34 %</span>). قطعه‌های توربین، با آن‌که سنگین‌ترین بارِ تکی‌اند، روی هم فقط <span class="ltr" dir="ltr">5 %</span> سهم دارند.</p>
<p><strong>تفسیر.</strong> روسازی‌ای که فقط برای بارِ استثنایی طراحی شود زود خراب می‌شود. کامیونِ آب‌پاش همان راهی را می‌ساید که از گرد و خاک نگهش می‌دارد. چسباننده روی پرترددترین بخش و سرعتِ کمتر هم آب را کم می‌کنند و هم سایش را (<a href="#sec-ch29-c-dust" class="quarto-xref"><span>بخش 29.4.10</span></a>). <strong>وارسی:</strong> کامیونِ بتنِ پر: <span class="math inline">\((60/80)^4 + 2\,(100/80)^4 = 0.32 + 4.88 = 5.20\)</span>.</p>
</div>
</section>
<section id="sec-ch29-b-aggregate" class="level3" data-number="29.3.4">
<h3 data-number="29.3.4" class="anchored" data-anchor-id="sec-ch29-b-aggregate"><span class="header-section-number">29.3.4</span> سنگ‌دانه روی بسترِ ضعیف</h3>
<p><strong>ایده.</strong> لایهٔ سنگ‌دانه بارِ چرخ را روی سطحِ بزرگ‌تری از <strong>بسترِ راه</strong> پخش می‌کند. با قاعدهٔ ساده‌ی پخشِ «۲ به ۱»، فشار در عمقِ <span class="math inline">\(z\)</span> زیرِ سطحی به ابعادِ <span class="math inline">\(a \times b\)</span> چنین است:</p>
<p><span id="eq-ch29-spread"><span class="math display">\[
p(z) = \frac{F}{(a+z)(b+z)}
\tag{29.16}\]</span></span></p>
<p>ضخامت آن‌قدر انتخاب می‌شود که <span class="math inline">\(p\)</span> روی بستر از حدِ مجاز کمتر شود. این‌جا حدِ مجاز با قاعدهٔ غربالیِ <span class="math inline">\(30 \times \text{CBR}\)</span> کیلوپاسکال گرفته شده است. <strong>نسبتِ باربریِ کالیفرنیا</strong> (<span class="ltr" dir="ltr">CBR</span>) مقاومتِ بستر را در برابرِ یک مصالحِ مرجع می‌سنجد.</p>
<pre class="text"><code>aggregate thickness so the subgrade is not overloaded (2:1 spread)
  (allowable on subgrade ~ 30 x CBR kPa: a screening rule; teaching)
  CBR %   allowable kPa   thickness needed m
      3              90                 0.52
      8             240                 0.20
     15             450                 0.07
  weak, wet subgrade (CBR 3) needs more than twice the
  stone of a firm one; CBR tests along the route (lesson C)
  set the thickness section by section, and a geotextile
  on soft ground is a design choice, not a habit</code></pre>
<div id="exm-ch29-aggregate" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.17 (بسترِ خیس، سنگِ بیشتر)</strong></span> <strong>پرسش.</strong> برای چرخِ <span class="ltr" dir="ltr">60 kN</span> روی بستری با <span class="ltr" dir="ltr">CBR</span> ۳، چه ضخامتی لازم است؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">0.52 m</span>، یعنی بیش از دو برابرِ بستری با <span class="ltr" dir="ltr">CBR</span> ۸.</p>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">CBR</span> در طولِ راه یکسان نیست و با رطوبت پایین می‌آید. پس آزمایش‌های <span class="ltr" dir="ltr">CBR</span> در طولِ مسیر ضخامت را بخش به بخش تعیین می‌کنند. ژئوتکستایل روی زمینِ نرم یک تصمیمِ طراحی است، نه یک عادت. <strong>وارسی:</strong> <span class="math inline">\(60/(0.3 + 0.52)^2 = 89\,\text{kPa} \le 90\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پهنای اضافهٔ قوسی با شعاعِ <span class="ltr" dir="ltr">100 m</span> برای طولِ صلبِ <span class="ltr" dir="ltr">30 m</span> چقدر است؟</li>
<li>چرا خطِ پروژه اول برای زهکشی انتخاب می‌شود و سپس برای موازنهٔ خاک؟</li>
<li>در نمودارِ جابه‌جاییِ خاک، شاخهٔ بالارو چه معنایی دارد و قطعِ صفر چه؟</li>
<li>محورِ <span class="ltr" dir="ltr">120 kN</span> چند محورِ استاندارد است؟</li>
<li>چرا ترافیکِ کامیون‌های آب و سنگ‌دانه از بارهای استثنایی آسیب‌رسان‌تر است؟</li>
<li>فشارِ چرخِ <span class="ltr" dir="ltr">60 kN</span> روی سطحِ <span class="ltr" dir="ltr">0.3 × 0.3 m</span> در عمقِ <span class="ltr" dir="ltr">0.3 m</span> چقدر است؟</li>
<li>بستری با <span class="ltr" dir="ltr">CBR</span> ۱۵ چه ضخامتی می‌خواهد و چرا تقریباً هیچ؟</li>
<li>چرا شیبِ <span class="ltr" dir="ltr">6.1 %</span> در گامِ <span class="ltr" dir="ltr">50 m</span> برای تصمیم بس نیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch29-b-heavy" class="level3" data-number="29.3.5">
<h3 data-number="29.3.5" class="anchored" data-anchor-id="sec-ch29-b-heavy"><span class="header-section-number">29.3.5</span> بارهای غیرعادی و فرسایشِ راه</h3>
<p><strong>ایده.</strong> درسِ ترافیک (<a href="#sec-ch29-b-traffic" class="quarto-xref"><span>بخش 29.3.3</span></a>) برای بخش‌های برج و ناسل ده محورِ <span class="ltr" dir="ltr">100 kN</span> فرض کرده بود. فصلِ ۳۱ خودروهای واقعی را تعیین کرد: ناسل روی ۱۶ محور و بخشِ پایهٔ برج روی ۱۴ محور (<a href="31-transport-lifting.html#exm-ch31-axles" class="quarto-xref">مثال&nbsp;<span>31.1</span></a>). با همان قانونِ توانِ چهارم، سهمِ این بارها دوباره حساب می‌شود.</p>
<pre class="text"><code>road wear of the abnormal loads with chapter 31's trailers
  nacelle: 16 axles at 119 kN -&gt; 88.6 ESAL a round trip
  base section: 14 axles at 106 kN -&gt; 52.8 ESAL a round trip
  other sections and hubs: 25.04 ESAL (lesson M's assumption)
  turbine parts: 1,803 ESAL in lesson M, 2,899 now
  site total 39,619 -&gt; 40,715 standard axles (+2.8 %)
  the heavier, fewer axles of the real trailers add about a
  thousand standard axles, yet the aggregate and water trucks
  still wear the road most; what the nacelle trailer changes
  is the single pass - a 119 kN axle on a wet subgrade can
  rut it at once, so the soft stretches are proof-rolled
  before the first convoy (ch 31)</code></pre>
<div id="exm-ch29-heavy" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.18 (محورِ سنگین در یک عبور)</strong></span> <strong>پرسش.</strong> خودروهای فصلِ ۳۱ فرسایشِ کلِ راه‌ها را چقدر تغییر می‌دهند؟</p>
<p><strong>پاسخ.</strong> سهمِ بارهای توربین از <span class="ltr" dir="ltr">1,803</span> به حدودِ <span class="ltr" dir="ltr">2,900</span> محورِ استاندارد می‌رسد. کلِ راه‌ها حدودِ <span class="ltr" dir="ltr">2.8 %</span> بیشتر می‌شود.</p>
<p><strong>تفسیر.</strong> نتیجهٔ درسِ ترافیک برقرار می‌ماند: کامیون‌های سنگ‌دانه و آب بیشترین فرسایش را می‌سازند. اما محورِ <span class="ltr" dir="ltr">119 kN</span> در <strong>یک عبور</strong> هم اثر دارد. روی بسترِ خیس، یک عبور می‌تواند شیار بیندازد. پس بخش‌های نرمِ راه پیش از نخستین کاروان با غلتکِ سنگین آزموده می‌شوند (فصلِ ۳۱). این وارسیِ مقاومت است، نه خستگی. <strong>وارسی:</strong> <span class="math inline">\(16 \times (119/80)^4 = 78.3\)</span> محورِ استاندارد در رفت، به‌اضافهٔ کشنده و برگشت.</p>
</div>
</section>
<section id="sec-ch29-b-pads" class="level3" data-number="29.3.6">
<h3 data-number="29.3.6" class="anchored" data-anchor-id="sec-ch29-b-pads"><span class="header-section-number">29.3.6</span> سکوی جرثقیل</h3>
<p><strong>ایده.</strong> سنگین‌ترین بارِ متمرکزِ کلِ ساخت زیرِ پایهٔ جرثقیلِ اصلی است، در لحظهٔ بلندکردنِ ناسل یا روتور. بار روی تشکِ چوبی یا فولادی پخش می‌شود و سپس در عمق با <a href="#eq-ch29-spread" class="quarto-xref">معادلهٔ&nbsp;<span>29.16</span></a>. پرسش این نیست که سطحِ سکو تحمل می‌کند یا نه؛ پرسش این است که <strong>لایهٔ ضعیفِ زیرین</strong> در عمق چه فشاری می‌بیند.</p>
<pre class="text"><code>crane pad under the worst outrigger (2,400 kN on a 2.5 x 6 m mat, teaching)
  depth below mat m   pressure kPa   layer there
                0.0            160   pad aggregate
                1.0             98   silty sand (top)
                2.5             56   silty clay, soft (T07)
  on firm ground the pressure falls quickly with depth; at
  T07 the soft clay 2.5 m down still sees about 60 kPa -
  the crane company's load data and a pad check by the
  civil engineer are needed there before the main lift
  (ch 31 plans the lifts)</code></pre>
<div id="exm-ch29-cranepad" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.19 (فشار در عمق، روی رسِ نرم)</strong></span> <strong>پرسش.</strong> زیرِ تشکِ <span class="ltr" dir="ltr">2.5 × 6 m</span> با بارِ <span class="ltr" dir="ltr">2,400 kN</span>، لایهٔ رسِ نرمِ <span class="ltr" dir="ltr">T07</span> در <span class="ltr" dir="ltr">2.5 m</span> زیرِ تشک چه فشاری می‌بیند؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">56 kPa</span>، در برابرِ <span class="ltr" dir="ltr">160 kPa</span> زیرِ خودِ تشک.</p>
<p><strong>تفسیر.</strong> برای رسِ نرم (<span class="ltr" dir="ltr">N = 4</span>) این فشار کم نیست. بارِ واقعیِ پایه از جدولِ بارِ شرکتِ جرثقیل می‌آید و وارسیِ سکو کارِ مهندسِ عمران است. تراکمِ سکو هم پیش از بلندکردن آزمایش می‌شود (<a href="#exm-ch29-compaction" class="quarto-xref">مثال&nbsp;<span>29.27</span></a>). برنامه‌ریزیِ بلندکردن در فصلِ ۳۱ است. <strong>وارسی:</strong> <span class="math inline">\(2{,}400/(5.0 \times 8.5) = 56.5\,\text{kPa}\)</span>.</p>
</div>
</section>
<section id="sec-ch29-b-trench" class="level3" data-number="29.3.7">
<h3 data-number="29.3.7" class="anchored" data-anchor-id="sec-ch29-b-trench"><span class="header-section-number">29.3.7</span> آب در ترانشهٔ کابل</h3>
<p><strong>ایده.</strong> جایی که آبِ زیرزمینی بالاتر از کفِ ترانشه است، آب به ترانشه می‌ریزد. جریانِ هر متر از هر دیواره را رابطهٔ <strong>دوپوئی</strong> تقریب می‌زند:</p>
<p><span id="eq-ch29-dupuit"><span class="math display">\[
q' = \frac{k\,(h_1^2 - h_2^2)}{2\,R_\text{i}}
\tag{29.17}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(k\)</span> نفوذپذیری است، <span class="math inline">\(h_1\)</span> و <span class="math inline">\(h_2\)</span> ارتفاعِ آب بالای لایهٔ نفوذناپذیر پیش و پس از پمپاژ، و <span class="math inline">\(R_\text{i}\)</span> شعاعِ اثر.</p>
<pre class="text"><code>water in an open cable trench where groundwater is shallow (Dupuit)
  place                 k m/s    water below ground m   inflow per 100 m L/s
  wadi crossing           1e-04                    1.0                 0.97
  near T07 (clay)         1e-06                    3.0                  dry
  only the wadi crossing meets water at trench depth: there
  the crossing is timed for the dry season or pumped, and
  the pumped water is settled before release (lesson C)</code></pre>
<div id="exm-ch29-trench" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.20 (ترانشه فقط در گذرِ وادی خیس است)</strong></span> <strong>پرسش.</strong> در کدام بخش آب به ترانشه می‌ریزد و چه باید کرد؟</p>
<p><strong>پاسخ.</strong> فقط در گذرِ وادی، با حدودِ <span class="ltr" dir="ltr">1 L/s</span> در هر <span class="ltr" dir="ltr">100 m</span>. کنارِ <span class="ltr" dir="ltr">T07</span> آب پایین‌تر از کفِ ترانشه است.</p>
<p><strong>تفسیر.</strong> گذرِ وادی برای فصلِ خشک برنامه‌ریزی می‌شود، یا با پمپاژ اجرا می‌شود. آبِ پمپ‌شده پیش از رهاسازی ته‌نشین می‌شود (<a href="#sec-ch29-c-sediment" class="quarto-xref"><span>بخش 29.4.9</span></a>). <strong>وارسی:</strong> <span class="math inline">\(10^{-4}(5^2 - 4.7^2)/60 \times 2 \times 100 = 0.97\,\text{L/s}\)</span>.</p>
</div>
</section>
<section id="sec-ch29-b-interfaces" class="level3" data-number="29.3.8">
<h3 data-number="29.3.8" class="anchored" data-anchor-id="sec-ch29-b-interfaces"><span class="header-section-number">29.3.8</span> مرزِ عمران با رشته‌های دیگر</h3>
<p>کارِ عمرانی به همهٔ رشته‌ها می‌رسد. بیشترِ خطاهای ساختگاه روی همین مرزها رخ می‌دهند: جای ناجورِ لوله در فونداسیون، ترانشه‌ای که از آبرو می‌گذرد، یا سکویی که برای جرثقیلِ اشتباه طراحی شده است. جدولِ زیر مرزها را با صاحب و دادهٔ هر کدام فهرست می‌کند. هر سطر یک قلم در ثبتِ واسط‌های فصلِ ۱۸ است.</p>
<div id="tbl-ch29-interfaces" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch29-interfaces-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;29.2: مرزهای کارِ عمرانی با رشته‌های دیگر
</figcaption>
<div aria-describedby="tbl-ch29-interfaces-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 24%">
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 8%">
</colgroup>
<thead>
<tr class="header">
<th>مرز</th>
<th>عمران چه می‌دهد</th>
<th>از دیگری چه می‌گیرد</th>
<th>فصل</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>فونداسیونِ توربین</td>
<td>گودبرداری، سکو، دسترسی، دادهٔ زمین</td>
<td>بار، هندسه، قفسهٔ مهار، رواداری‌ها</td>
<td>۱۱، ۳۰</td>
</tr>
<tr class="even">
<td>پستِ برق</td>
<td>سکو، زهکشی، حوضچهٔ روغن، کانالِ کابل</td>
<td>جای تجهیزات، بار، حریم‌ها</td>
<td>۲۵</td>
</tr>
<tr class="odd">
<td>کابل‌ها</td>
<td>ترانشه، گذرها، بسترِ ماسه، نشانه‌گذاری</td>
<td>مسیر، عمق، مقاومتِ گرمایی خاک</td>
<td>۲۴</td>
</tr>
<tr class="even">
<td>زمین‌کردن</td>
<td>الکترودها در گود، مقاومتِ ویژهٔ خاک</td>
<td>طرحِ شبکهٔ زمین</td>
<td>۲۶</td>
</tr>
<tr class="odd">
<td>حمل و جرثقیل</td>
<td>راه، قوس‌ها، سکو، پهنای کار</td>
<td>ابعاد و بارِ خودروها، جدولِ بارِ جرثقیل</td>
<td>۳۱</td>
</tr>
<tr class="even">
<td>آتش‌نشانی</td>
<td>دسترسی، آب، مهارِ روان‌آب</td>
<td>راهبردِ آتش‌نشانی، الزامِ مرجع</td>
<td>۳۲، بخشِ ج</td>
</tr>
<tr class="odd">
<td>محیطِ زیست</td>
<td>فرسایش، رسوب، خاکِ رویی، بازگرداندن</td>
<td>شرط‌های پروانه، زیستگاه‌ها</td>
<td>۳۳</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PV</span></td>
<td>تسطیح، راه‌های میانی، زهکشی</td>
<td>جای میزها، آزمونِ کششِ شمع</td>
<td>۱۰، ۳۰</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا وارسیِ سکوی جرثقیل به لایهٔ زیرین نگاه می‌کند و نه به سطحِ سکو؟</li>
<li>فشارِ <span class="ltr" dir="ltr">2,400 kN</span> روی تشکِ <span class="ltr" dir="ltr">2.5 × 6 m</span> در عمقِ <span class="ltr" dir="ltr">1 m</span> چقدر است؟</li>
<li>اگر نفوذپذیری صد برابر کم شود، جریانِ آب به ترانشه چه می‌شود؟</li>
<li>آبِ پمپ‌شده از ترانشه را پیش از رهاسازی چه باید کرد؟</li>
<li>سه مرزِ عمران با برق را نام ببرید که اگر دیر هماهنگ شوند گران می‌شوند.</li>
<li>بارِ پایهٔ جرثقیل از کجا می‌آید؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch29-b-drainage" class="level3" data-number="29.3.9">
<h3 data-number="29.3.9" class="anchored" data-anchor-id="sec-ch29-b-drainage"><span class="header-section-number">29.3.9</span> زهکشی: روشِ استدلالی و آبروها</h3>
<p><strong>ایده.</strong> راهِ اصلی از وادی می‌گذرد و آبرو باید سیلِ حوضه‌ای <span class="ltr" dir="ltr">3.2 km²</span> را از زیرِ راه رد کند. برای حوضهٔ کوچک، <strong>روشِ استدلالی</strong> دبیِ اوج را از شدتِ بارش در مدتی برابر با <strong>زمانِ تمرکز</strong> حوضه می‌دهد. زمانِ تمرکز زمانی است که آب از دورترین نقطه به خروجی می‌رسد:</p>
<p><span id="eq-ch29-rational"><span class="math display">\[
\begin{aligned}
Q &amp;= 0.278\,C\,i\,A \\
t_\text{c} &amp;= 0.0195\,L_\text{c}^{0.77}\,S^{-0.385}
\end{aligned}
\tag{29.18}\]</span></span></p>
<p>در این رابطه‌ها <span class="math inline">\(Q\)</span> بر حسبِ <span class="ltr" dir="ltr">m³/s</span> است، <span class="math inline">\(C\)</span> ضریبِ روان‌آب، <span class="math inline">\(i\)</span> شدت بر حسبِ <span class="ltr" dir="ltr">mm/h</span> و <span class="math inline">\(A\)</span> مساحت بر حسبِ <span class="ltr" dir="ltr">km²</span>. در رابطهٔ زمانِ تمرکز (کرپیچ)، <span class="math inline">\(L_\text{c}\)</span> طولِ جریان بر حسبِ متر است، <span class="math inline">\(S\)</span> شیب، و <span class="math inline">\(t_\text{c}\)</span> بر حسبِ دقیقه به دست می‌آید. ظرفیتِ لوله یا آبراهه را <strong>فرمولِ مانینگ</strong> می‌دهد:</p>
<p><span id="eq-ch29-manning"><span class="math display">\[
Q = \frac{1}{n}\,A_\text{w}\,R_\text{h}^{2/3}\,S^{1/2}, \qquad R_\text{h} = \frac{A_\text{w}}{P_\text{w}}
\tag{29.19}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(A_\text{w}\)</span> سطحِ مقطعِ جریان است، <span class="math inline">\(P_\text{w}\)</span> محیطِ خیس، <span class="math inline">\(R_\text{h}\)</span> شعاعِ هیدرولیکی و <span class="math inline">\(n\)</span> ضریبِ زبری.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb28"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb28-1"><a href="#cb28-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> rational_peak(c: <span class="bu">float</span>, i_mm_h: <span class="bu">float</span>, area_km2: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb28-2"><a href="#cb28-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Peak runoff (m3/s) by the rational method, Q = 0.278 C i A."""</span></span>
<span id="cb28-3"><a href="#cb28-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="fl">0.278</span> <span class="op">*</span> c <span class="op">*</span> i_mm_h <span class="op">*</span> area_km2</span>
<span id="cb28-4"><a href="#cb28-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb28-5"><a href="#cb28-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb28-6"><a href="#cb28-6" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> kirpich_tc(length_m: <span class="bu">float</span>, slope: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb28-7"><a href="#cb28-7" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Time of concentration (min) of a small catchment (Kirpich)."""</span></span>
<span id="cb28-8"><a href="#cb28-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="fl">0.0195</span> <span class="op">*</span> length_m <span class="op">**</span> <span class="fl">0.77</span> <span class="op">*</span> slope <span class="op">**</span> <span class="op">-</span><span class="fl">0.385</span></span>
<span id="cb28-9"><a href="#cb28-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb28-10"><a href="#cb28-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb28-11"><a href="#cb28-11" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> manning_q(n: <span class="bu">float</span>, area_m2: <span class="bu">float</span>, perimeter_m: <span class="bu">float</span>,</span>
<span id="cb28-12"><a href="#cb28-12" aria-hidden="true" tabindex="-1"></a>              slope: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb28-13"><a href="#cb28-13" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Flow (m3/s) in an open channel or a pipe running full (Manning)."""</span></span>
<span id="cb28-14"><a href="#cb28-14" aria-hidden="true" tabindex="-1"></a>    r <span class="op">=</span> area_m2 <span class="op">/</span> perimeter_m</span>
<span id="cb28-15"><a href="#cb28-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> area_m2 <span class="op">*</span> r <span class="op">**</span> (<span class="dv">2</span> <span class="op">/</span> <span class="dv">3</span>) <span class="op">*</span> math.sqrt(slope) <span class="op">/</span> n</span>
<span id="cb28-16"><a href="#cb28-16" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb28-17"><a href="#cb28-17" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb28-18"><a href="#cb28-18" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> pipe_full_q(n: <span class="bu">float</span>, d_m: <span class="bu">float</span>, slope: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb28-19"><a href="#cb28-19" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Full-bore capacity (m3/s) of a circular culvert or pipe."""</span></span>
<span id="cb28-20"><a href="#cb28-20" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> manning_q(n, math.pi <span class="op">*</span> d_m <span class="op">**</span> <span class="dv">2</span> <span class="op">/</span> <span class="dv">4</span>, math.pi <span class="op">*</span> d_m, slope)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>the site road crossing the wadi: design flow and culverts
  catchment 3.2 km2, flow length 2.5 km, slope 1 %
  time of concentration (Kirpich) 47 min
  return yrs   1-h rain mm   intensity at tc mm/h   peak Q m3/s   0.9 m pipes
         10          21.6                   24.8           7.7             8
         25          24.8                   28.6           8.9            10
         50          27.3                   31.4           9.8            10
  one 0.9 m corrugated pipe at 1 % carries 0.98 m3/s full
  (C 0.35, intensity scaled from the 1-hour value by
  (60/tc)^0.6 - both teaching); a ford or a box culvert
  may be cheaper than a row of pipes - and the road must
  survive the storm it is not designed for (overtopping
  path, scour protection)</code></pre>
<p>شدتِ بارش در زمانِ تمرکز از بارشِ یک‌ساعته با ضریبِ آموزشیِ <span class="math inline">\((60/t_\text{c})^{0.6}\)</span> به دست آمده است. در پروژهٔ واقعی منحنیِ شدت–مدت–فراوانیِ محل این کار را می‌کند. بارشِ یک‌ساعته با دورهٔ بازگشتِ هر سطر از برازشِ گامبلِ بخشِ ث می‌آید (<a href="#sec-ch29-e-returns" class="quarto-xref"><span>بخش 29.6.1</span></a>).</p>
<div id="exm-ch29-drainage" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.21 (چند لوله برای سیلِ ۵۰ ساله؟)</strong></span> <strong>پرسش.</strong> با <span class="math inline">\(C = 0.35\)</span>، دبیِ اوجِ سیلِ ۵۰ ساله و تعدادِ لوله‌های <span class="ltr" dir="ltr">0.9 m</span> لازم چیست؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(t_\text{c} = 47\,\text{min}\)</span>، شدت <span class="ltr" dir="ltr">31.4 mm/h</span> و <span class="math inline">\(Q = 9.8\,\text{m}^3/\text{s}\)</span>. هر لوله پر <span class="ltr" dir="ltr">0.98 m³/s</span> می‌برد، پس ده لوله لازم است.</p>
<p><strong>تفسیر.</strong> ده لولهٔ کنارِ هم گران است و زود پر از رسوب می‌شود. <strong>گذرگاهِ آب‌گذر</strong> (فورد) یا آبروی جعبه‌ای شاید ارزان‌تر باشد. و راه باید از سیلی هم که برایش طراحی نشده جان سالم به در ببرد: مسیرِ سرریز و محافظت در برابرِ آب‌شستگی (<a href="#sec-ch29-b-headwater" class="quarto-xref"><span>بخش 29.3.10</span></a>). <strong>وارسی:</strong> <span class="math inline">\(0.278 \times 0.35 \times 31.4 \times 3.2 = 9.78\,\text{m}^3/\text{s}\)</span>.</p>
</div>
</section>
<section id="sec-ch29-b-headwater" class="level3" data-number="29.3.10">
<h3 data-number="29.3.10" class="anchored" data-anchor-id="sec-ch29-b-headwater"><span class="header-section-number">29.3.10</span> ترازِ آب پشتِ آبرو و گرفتگی</h3>
<p><strong>ایده.</strong> وقتی دهانهٔ لوله زیرِ آب می‌رود، لوله مانندِ روزنه کار می‌کند. ترازِ آبِ پشتِ آبرو <span class="math inline">\(H_\text{w}\)</span> بالا می‌رود تا دبی از لوله‌ها بگذرد:</p>
<p><span id="eq-ch29-orifice"><span class="math display">\[
Q_1 = C_\text{d}\,A_\text{p}\,\sqrt{2g\left(H_\text{w} - \tfrac{D_\text{p}}{2}\right)}
\tag{29.20}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(Q_1\)</span> دبیِ هر لوله است، <span class="math inline">\(A_\text{p}\)</span> سطحِ مقطعِ لوله، <span class="math inline">\(D_\text{p}\)</span> قطرِ آن و <span class="math inline">\(C_\text{d}\)</span> ضریبِ تخلیه. این مدل وقتی <span class="math inline">\(H_\text{w}/D_\text{p}\)</span> از حدودِ ۱٫۲ بیشتر است خوب کار می‌کند و پایین‌تر از آن فقط تقریبی است. اگر <span class="math inline">\(H_\text{w}\)</span> از تاجِ راه بالاتر رود، آب از روی راه سرریز می‌کند.</p>
<pre class="text"><code>headwater at the wadi culverts (inlet as an orifice, Cd 0.6: fair
  once HW/D &gt; ~1.2, rough below it; road crest 1.5 m above the invert)
  storm                 Q m3/s   pipes open   HW m   overtops?
  10-year                  7.7           10   0.66   no
  50-year                  9.8           10   0.78   no
  100-year                10.6           10   0.85   no
  50-year, 3 blocked       9.8            7   1.13   no
  50-year, 5 blocked       9.8            5   1.79   yes
  2 x 50-year             19.6           10   1.79   yes
  the pipes carry the design storm with room to spare, but
  wadi floods carry sediment and brush: with half the pipes
  blocked the 50-year storm overtops the road - inspection
  after every flow and a designed overtopping path matter
  as much as the pipe count</code></pre>
<div id="exm-ch29-headwater" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.22 (آبرویی که نیمه‌اش پر از رسوب است)</strong></span> <strong>پرسش.</strong> سیلِ ۵۰ ساله با هر ده لولهٔ باز سرریز نمی‌کند. اگر پنج لوله گرفته باشد چه؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(H_\text{w} = 1.79\,\text{m}\)</span> است و از تاجِ راه (<span class="ltr" dir="ltr">1.5 m</span>) بالاتر می‌رود: سرریز.</p>
<p><strong>تفسیر.</strong> سیلِ وادی رسوب و شاخه می‌آورد. بازرسی پس از هر جریان و یک <strong>مسیرِ سرریزِ طراحی‌شده</strong> به اندازهٔ تعدادِ لوله اهمیت دارند. سیلِ دو برابرِ ۵۰ ساله همین اثر را با همهٔ لوله‌های باز دارد. <strong>وارسی:</strong> <span class="math inline">\(1.96/(0.6\times0.636) = 5.14\,\text{m/s}\)</span>؛ <span class="math inline">\(5.14^2/19.62 = 1.35\)</span>؛ به‌اضافهٔ <span class="math inline">\(0.45\)</span> می‌شود <span class="math inline">\(1.80\,\text{m}\)</span>.</p>
</div>
</section>
<section id="sec-ch29-b-ditches" class="level3" data-number="29.3.11">
<h3 data-number="29.3.11" class="anchored" data-anchor-id="sec-ch29-b-ditches"><span class="header-section-number">29.3.11</span> کانالِ کنارِ راه</h3>
<p><strong>ایده.</strong> کانالِ کنارِ راه آب را از روسازی دور می‌برد. سرعتِ آب در آن نباید از حدِ فرسایشِ کف و دیواره بیشتر شود. با <a href="#eq-ch29-manning" class="quarto-xref">معادلهٔ&nbsp;<span>29.19</span></a> سرعت برای هر شیب حساب و با حدِ مجازِ سطحِ کانال مقایسه می‌شود. جایی که شیب تند است، <strong>سدهای تأخیری</strong> کوچک شیبِ مؤثر را می‌شکنند. فاصلهٔ آن‌ها <span class="math inline">\(h_\text{d}/S\)</span> است، که در آن <span class="math inline">\(h_\text{d}\)</span> ارتفاعِ هر سد است.</p>
<pre class="text"><code>roadside ditch (0.5 m bottom, 1:2 sides, 0.4 m deep) against erosion
  (allowable velocity, teaching: bare silty sand 0.6 m/s, grassed
   1.2 m/s, stone-lined 2.5 m/s; check dams 0.3 m high)
  slope %   Q earth m3/s   v m/s   lining needed      check dams every m
     0.5           0.46    0.88   grass                      60
     2.0           0.91    1.76   stone                      15
     6.0           1.58    3.04   stone                       5
  the same ditch that is safe on the plain scours on a 6 %
  approach: lining or check dams go where the grade is,
  not along the whole road</code></pre>
<div id="exm-ch29-ditches" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.23 (همان کانال، دو شیب)</strong></span> <strong>پرسش.</strong> کانالِ خاکیِ ثابت روی شیبِ <span class="ltr" dir="ltr">0.5 %</span> و <span class="ltr" dir="ltr">6 %</span> چه پوششی می‌خواهد؟</p>
<p><strong>پاسخ.</strong> روی <span class="ltr" dir="ltr">0.5 %</span> سرعت <span class="ltr" dir="ltr">0.88 m/s</span> است و پوششِ گیاهی بس است. روی <span class="ltr" dir="ltr">6 %</span> سرعت <span class="ltr" dir="ltr">3.0 m/s</span> است و سنگ‌چین یا سدِ تأخیری هر <span class="ltr" dir="ltr">5 m</span> لازم می‌شود.</p>
<p><strong>تفسیر.</strong> پوشش و سدِ تأخیری جایی می‌روند که شیب هست، نه در کلِ طولِ راه. نقشهٔ زهکشی بخش‌ها را با شیبشان نشان می‌دهد. <strong>وارسی:</strong> <span class="math inline">\(0.3/0.06 = 5\,\text{m}\)</span>.</p>
</div>
</section>
<section id="sec-ch29-b-riprap" class="level3" data-number="29.3.12">
<h3 data-number="29.3.12" class="anchored" data-anchor-id="sec-ch29-b-riprap"><span class="header-section-number">29.3.12</span> سنگ‌چین در خروجیِ آبرو</h3>
<p><strong>ایده.</strong> آبی که از لوله یا از روی راه بیرون می‌آید، خاکِ پایین‌دست را می‌شوید، مگر آن‌که سنگی به اندازهٔ کافی درشت جلویش باشد. رابطهٔ <strong>ایزباش</strong> قطرِ سنگ را از سرعت می‌دهد:</p>
<p><span id="eq-ch29-isbash"><span class="math display">\[
D_{50} = \frac{v^2}{2g\,C_\text{I}^2\,(s_\text{g} - 1)}
\tag{29.21}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(v\)</span> سرعتِ آب است، <span class="math inline">\(s_\text{g}\)</span> چگالیِ نسبیِ سنگ (حدودِ ۲٫۶۵) و <span class="math inline">\(C_\text{I}\)</span> ضریبی که برای سنگِ رو <span class="ltr" dir="ltr">0.86</span> و برای سنگِ فرورفته <span class="ltr" dir="ltr">1.20</span> است.</p>
<pre class="text"><code>rock at a culvert outlet (Isbash: D = v^2 / (2 g C^2 (s - 1)), s 2.65)
  velocity m/s   D50 exposed (C 0.86) m   D50 embedded (C 1.20) m
           1.5                     0.09                      0.05
           3.0                     0.38                      0.19
           4.5                     0.85                      0.43
  stone size grows with the square of velocity: the outlet
  of the 0.9 m pipes (1.5 m/s full) needs little; the road
  crest overtopped in a big storm (3-4.5 m/s on the
  downstream face) needs rock of 0.4-0.8 m - the overtopping
  path is designed, not left to chance</code></pre>
<div id="exm-ch29-riprap" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.24 (سرعتِ دو برابر، سنگِ چهار برابر)</strong></span> <strong>پرسش.</strong> اگر سرعت از <span class="ltr" dir="ltr">1.5</span> به <span class="ltr" dir="ltr">3 m/s</span> برسد، سنگِ لازم چند برابر می‌شود؟</p>
<p><strong>پاسخ.</strong> چهار برابر: از <span class="ltr" dir="ltr">0.09</span> به <span class="ltr" dir="ltr">0.38 m</span> (سنگِ رو).</p>
<p><strong>تفسیر.</strong> خروجیِ لوله کم می‌خواهد. سطحِ پایین‌دستِ راه در سیلِ بزرگ، که آب با <span class="ltr" dir="ltr">3–4.5 m/s</span> از رویش می‌گذرد، سنگِ <span class="ltr" dir="ltr">0.4–0.8 m</span> می‌خواهد. مسیرِ سرریز طراحی می‌شود، نه به شانس سپرده. <strong>وارسی:</strong> <span class="math inline">\(9/(19.62 \times 0.74 \times 1.65) = 0.38\,\text{m}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا روشِ استدلالی فقط برای حوضهٔ کوچک مناسب است؟</li>
<li>اگر <span class="math inline">\(C\)</span> از <span class="ltr" dir="ltr">0.35</span> به <span class="ltr" dir="ltr">0.5</span> برسد (زمینِ کوبیده‌تر)، دبیِ اوجِ ۵۰ ساله چقدر می‌شود؟</li>
<li>زمانِ تمرکزِ حوضه‌ای با <span class="ltr" dir="ltr">1.5 km</span> طول و شیبِ <span class="ltr" dir="ltr">2 %</span> چیست؟</li>
<li>ظرفیتِ لولهٔ <span class="ltr" dir="ltr">1.2 m</span> پر با شیبِ <span class="ltr" dir="ltr">1 %</span> و <span class="math inline">\(n = 0.024\)</span> چیست؟</li>
<li>چرا مدلِ روزنه برای <span class="math inline">\(H_\text{w}/D_\text{p}\)</span> کمتر از ۱٫۲ فقط تقریبی است؟</li>
<li>سه علتِ گرفتگیِ آبرو در وادیِ بیابانی را نام ببرید.</li>
<li>فاصلهٔ سدهای تأخیریِ <span class="ltr" dir="ltr">0.3 m</span> روی شیبِ <span class="ltr" dir="ltr">3 %</span> چقدر است؟</li>
<li>سنگِ لازم برای سرعتِ <span class="ltr" dir="ltr">2 m/s</span> (سنگِ رو) چقدر است؟</li>
<li>«مسیرِ سرریزِ طراحی‌شده» یعنی چه و چرا لازم است؟</li>
<li>چرا تعدادِ لوله را با یک لولهٔ اضافه گرد نمی‌کنیم و کار را تمام‌شده نمی‌دانیم؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch29-b-erosion" class="level3" data-number="29.3.13">
<h3 data-number="29.3.13" class="anchored" data-anchor-id="sec-ch29-b-erosion"><span class="header-section-number">29.3.13</span> فرسایشِ زمینِ لخت</h3>
<p><strong>ایده.</strong> در دورهٔ ساخت، زمین لخت است: برشِ راه، شیروانیِ سکو، تسطیحِ بلوکِ <span class="ltr" dir="ltr">PV</span>. باد و بارانِ کوتاه و تندِ بیابان آن را می‌شویند. <strong>معادلهٔ جهانیِ هدررفتِ خاک</strong> (<span class="ltr" dir="ltr">USLE</span>) هدررفتِ میانگینِ سالانه را از پنج ضریب می‌سازد:</p>
<p><span id="eq-ch29-usle"><span class="math display">\[
E_\text{s} = R_\text{e}\,K_\text{e}\,LS\,C_\text{e}\,P_\text{e}
\tag{29.22}\]</span></span></p>
<p>ضریب‌ها این‌ها هستند: <span class="math inline">\(R_\text{e}\)</span> فرسایندگیِ باران، <span class="math inline">\(K_\text{e}\)</span> فرسایش‌پذیریِ خاک، <span class="math inline">\(LS\)</span> طول و تندیِ شیب، <span class="math inline">\(C_\text{e}\)</span> پوشش، و <span class="math inline">\(P_\text{e}\)</span> کارِ حفاظتی. هر کدام از جدول‌ها و رابطه‌های محلی می‌آید. عددهای این‌جا آموزشی‌اند (<span class="ltr" dir="ltr">A-353</span>).</p>
<pre class="text"><code>soil loss from disturbed ground (USLE, R 300, K 0.30; teaching)
  surface                          slope %   length m   LS     C     t/ha/yr
  road cut, bare, construction          15         20   2.07   1.00     186.6
  pad fill slope, bare                  30          8   4.07   1.00     366.7
  PV block, graded, bare                 1        100   0.18   1.00      16.6
  PV block, reinstated cover             1        100   0.18   0.15       2.5
  road cut, reinstated                  15         20   2.07   0.20      37.3
  steep, bare cut slopes lose the most; reinstating cover
  cuts the loss by five to seven times - sediment control
  (lesson C) is planned for the bare months, and the PV
  block is graded as little as possible</code></pre>
<div id="fig-ch29-erosion" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch29-erosion-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch29-erosion.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch29-erosion-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;29.8: هدررفتِ خاک از زمینِ کاویده: شیروانیِ لخت در برابرِ زمینِ تسطیح‌شده و پوشش‌برگشته (<span class="ltr" dir="ltr">USLE</span>، آموزشی).
</figcaption>
</figure>
</div>
<div id="exm-ch29-erosion" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.25 (شیروانیِ تند و لخت)</strong></span> <strong>پرسش.</strong> کدام سطح بیشترین خاک را از دست می‌دهد و برگرداندنِ پوشش چه می‌کند؟</p>
<p><strong>پاسخ.</strong> شیروانیِ خاک‌ریزِ سکو با شیبِ <span class="ltr" dir="ltr">30 %</span>، با <span class="ltr" dir="ltr">367 t/ha</span> در سال. برگرداندنِ پوشش هدررفت را پنج تا هفت برابر کم می‌کند.</p>
<p><strong>تفسیر.</strong> کنترلِ رسوب برای ماه‌های لخت برنامه‌ریزی می‌شود (<a href="#sec-ch29-c-sediment" class="quarto-xref"><span>بخش 29.4.9</span></a>). بلوکِ <span class="ltr" dir="ltr">PV</span> تا جای ممکن تسطیح نمی‌شود و شیروانی‌ها کوتاه یا پلکانی ساخته می‌شوند. <strong>وارسی:</strong> <span class="math inline">\(300 \times 0.30 \times 4.07 = 366\,\text{t/ha/yr}\)</span>.</p>
</div>
</section>
<section id="sec-ch29-b-takeoff" class="level3" data-number="29.3.14">
<h3 data-number="29.3.14" class="anchored" data-anchor-id="sec-ch29-b-takeoff"><span class="header-section-number">29.3.14</span> برآوردِ مقادیرِ عمرانی</h3>
<p><strong>ایده.</strong> پیش از نقشهٔ تفصیلی هم می‌توان مقادیر را از مبنای طراحی برآورد کرد: طولِ راه، ضخامتِ سنگ‌دانه، حجمِ بتن، طولِ حصار. با نرخ‌های آموزشی این مقادیر برآوردی از هزینه می‌دهند و نشان می‌دهند کدام قلم بیشترین وزن را دارد.</p>
<pre class="text"><code>civil quantity take-off of Plant P (teaching rates, u)
  item                                          quantity   unit     k u
  road aggregate 28 km x 6 m x 0.3 m              50,400   m3     1,260
  pad stone 12 x 40 x 40 m x 0.5 m                 9,600   m3       240
  earthworks (roads, pads, platform)              60,000   m3       360
  ditches, both sides of the roads                56,000   m        448
  culverts (wadi 10 x 12 m + 30 x 10 m)              420   m        126
  foundation and plinth concrete                   8,340   m3     1,501
  reinforcement, 90 kg/m3                        750,600   kg       901
  fence (PV block and substation)                  4,980   m        199
  substation platform fill 120 x 100 x 0.5 m       6,000   m3        72
  total about 5,107 k u = 4.5 % of the wind and PV installed
  cost (114,000 k u, A-287), which already includes these works
  a take-off this early is a class-4 or class-5 estimate
  (ch 22): its range is wide, and the quantities that
  drive it - concrete and stone - are the ones the ground
  investigation can still change</code></pre>
<div id="exm-ch29-takeoff" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.26 (کدام قلم بیشترین وزن را دارد؟)</strong></span> <strong>پرسش.</strong> کدام قلم‌ها بیشترین سهم را در برآوردِ عمرانی دارند و چه چیزی هنوز می‌تواند آن‌ها را عوض کند؟</p>
<p><strong>پاسخ.</strong> بتنِ فونداسیون‌ها (<span class="ltr" dir="ltr">1,501 k u</span>)، سنگ‌دانهٔ راه‌ها (<span class="ltr" dir="ltr">1,260</span>) و میلگرد (<span class="ltr" dir="ltr">901</span>). جمعِ کل حدودِ <span class="ltr" dir="ltr">5,100 k u</span> است، یعنی <span class="ltr" dir="ltr">4.5 %</span> هزینهٔ نصبِ باد و <span class="ltr" dir="ltr">PV</span> که این کارها را از پیش در خود دارد.</p>
<p><strong>تفسیر.</strong> برآوردی در این مرحله از ردهٔ ۴ یا ۵ است (فصلِ ۲۲) و بازه‌اش پهن. مقادیری که آن را تعیین می‌کنند، یعنی بتن و سنگ، همان‌هایی‌اند که شناساییِ زمین هنوز می‌تواند عوض کند. هر گمانهٔ تازه ارزشِ اطلاعاتی دارد که در <a href="#exm-ch29-int-2" class="quarto-xref">مثال&nbsp;<span>29.66</span></a> حساب می‌شود. <strong>وارسی:</strong> <span class="math inline">\(50{,}400 \times 25 = 1{,}260\,\text{k u}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کدام ضریبِ <span class="ltr" dir="ltr">USLE</span> را طراح بیشتر از همه می‌تواند عوض کند؟</li>
<li>هدررفتِ برشِ راه با پوششِ برگشته (<span class="math inline">\(C_\text{e} = 0.2\)</span>) چند برابر کمتر از حالتِ لخت است؟</li>
<li>چرا بلوکِ <span class="ltr" dir="ltr">PV</span> تا جای ممکن تسطیح نمی‌شود؟</li>
<li>اگر ضخامتِ سنگ‌دانه از <span class="ltr" dir="ltr">0.3</span> به <span class="ltr" dir="ltr">0.4 m</span> برسد، هزینهٔ آن چقدر بالا می‌رود؟</li>
<li>چرا برآوردِ این مرحله ردهٔ ۴ یا ۵ است؟</li>
<li>دو قلمِ برآورد را نام ببرید که شناساییِ زمین می‌تواند عوضشان کند.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch29-c" class="level2" data-number="29.4">
<h2 data-number="29.4" class="anchored" data-anchor-id="sec-ch29-c"><span class="header-section-number">29.4</span> پ. کیفیتِ اجرا و محیطِ زیست</h2>
<p>طراحیِ خوب با اجرای بد چیزی نمی‌سازد. این بخش نشان می‌دهد کارِ عمرانی چگونه <strong>اندازه‌گیری و پذیرفته</strong> می‌شود: تراکم، بتن، پوششِ میلگرد، رسوب، گرد و خاک و سوابق. قاعده‌های پذیرش آموزشی‌اند (<span class="ltr" dir="ltr">A-354</span>). در پروژهٔ واقعی مشخصاتِ فنیِ پیمان آن‌ها را <strong>پیش از نخستین آزمایش</strong> تعیین می‌کند، نه پس از نتیجهٔ بد.</p>
<p><strong>برنامه‌ها:</strong></p>
<pre class="text"><code>python -m companion.ch29.examples_c     # compaction, concrete, sediment, NCRs
python -m companion.ch29.examples_n     # Proctor, plate, hot concrete, dust</code></pre>
<section id="sec-ch29-c-compaction" class="level3" data-number="29.4.1">
<h3 data-number="29.4.1" class="anchored" data-anchor-id="sec-ch29-c-compaction"><span class="header-section-number">29.4.1</span> تراکم و پذیرشِ هر بخش</h3>
<p><strong>ایده.</strong> خاک‌ریزی که خوب کوبیده نشود، زیرِ بار نشست می‌کند. <strong>درصدِ تراکم</strong> چگالیِ خشکِ صحرایی را بر بیشینهٔ چگالیِ خشکِ آزمایشگاهی تقسیم می‌کند. پذیرش برای هر «لات» (بخشی از کار با شرایطِ یکسان) است، نه برای هر آزمایش. قاعدهٔ آماری میانگین و پراکندگی را با هم می‌سنجد:</p>
<p><span id="eq-ch29-lot"><span class="math display">\[
\bar x - k\,s \ \ge\ x_\text{min}, \qquad x_i \ \ge\ x_\text{abs}\ \text{ for every } i
\tag{29.23}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(\bar x\)</span> میانگینِ لات است، <span class="math inline">\(s\)</span> انحرافِ معیار، <span class="math inline">\(k\)</span> ضریبِ پذیرش، <span class="math inline">\(x_\text{min}\)</span> حدِ پذیرش و <span class="math inline">\(x_\text{abs}\)</span> کفِ مطلقی که هیچ نتیجه‌ای نباید زیرش باشد. لاتی با میانگینِ خوب و پراکندگیِ زیاد رد می‌شود، چون نقطه‌های سستش جایی زیرِ راه هستند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb36"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb36-1"><a href="#cb36-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> lot_accept(values, limit: <span class="bu">float</span>, k: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>[<span class="bu">bool</span>, <span class="bu">float</span>]:</span>
<span id="cb36-2"><a href="#cb36-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Accept a lot if mean - k s &gt;= limit; returns (accepted, mean - k s)."""</span></span>
<span id="cb36-3"><a href="#cb36-3" aria-hidden="true" tabindex="-1"></a>    v <span class="op">=</span> np.asarray(values, <span class="bu">float</span>)</span>
<span id="cb36-4"><a href="#cb36-4" aria-hidden="true" tabindex="-1"></a>    s <span class="op">=</span> <span class="bu">float</span>(v.std(ddof<span class="op">=</span><span class="dv">1</span>)) <span class="cf">if</span> <span class="bu">len</span>(v) <span class="op">&gt;</span> <span class="dv">1</span> <span class="cf">else</span> <span class="fl">0.0</span></span>
<span id="cb36-5"><a href="#cb36-5" aria-hidden="true" tabindex="-1"></a>    m <span class="op">=</span> <span class="bu">float</span>(v.mean()) <span class="op">-</span> k <span class="op">*</span> s</span>
<span id="cb36-6"><a href="#cb36-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> m <span class="op">&gt;=</span> limit, m</span>
<span id="cb36-7"><a href="#cb36-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb36-8"><a href="#cb36-8" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb36-9"><a href="#cb36-9" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> characteristic(values, k: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.645</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb36-10"><a href="#cb36-10" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Characteristic value (5 % fractile, normal) of test results."""</span></span>
<span id="cb36-11"><a href="#cb36-11" aria-hidden="true" tabindex="-1"></a>    v <span class="op">=</span> np.asarray(values, <span class="bu">float</span>)</span>
<span id="cb36-12"><a href="#cb36-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">float</span>(v.mean() <span class="op">-</span> k <span class="op">*</span> v.std(ddof<span class="op">=</span><span class="dv">1</span>))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>field compaction: relative compaction % of the laboratory maximum
  (teaching rule: lot mean - 0.5 s &gt;= 95 % and no test below 92 %)
  lot             tests                                   mean-0.5s   result
  road km 0-1     96.9 95.5 96.5 98.1 97.4 97.6       96.54   accept
  road km 1-2     99.0 94.0 97.5 92.5 98.5 96.0       94.96   REJECT
  crane pad T07   94.2 95.3 94.0 94.4 93.8 93.2       93.80   REJECT
  the second lot's mean (96.3) is above 95, but its spread
  pulls mean - 0.5 s below: it fails on its uniformity;
  the T07 pad fails - rework (moisture, more passes) and
  retest before the crane stands on it; the rule is fixed
  in the specification before the first test, not tuned</code></pre>
<div id="exm-ch29-compaction" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.27 (میانگینِ خوب، لاتِ ردشده)</strong></span> <strong>پرسش.</strong> لاتِ «راه، کیلومترِ ۱ تا ۲» میانگینِ <span class="ltr" dir="ltr">96.3 %</span> دارد که از ۹۵ بیشتر است. چرا رد می‌شود؟</p>
<p><strong>پاسخ.</strong> پراکندگی‌اش زیاد است: <span class="math inline">\(\bar x - 0.5\,s = 94.96 &lt; 95\)</span>. یکی از نتیجه‌ها هم <span class="ltr" dir="ltr">92.5 %</span> است.</p>
<p><strong>تفسیر.</strong> لات به خاطرِ <strong>ناهمگنی</strong> رد می‌شود، نه میانگین. شاید بخشی خشک‌تر کوبیده شده یا لایه‌ای ضخیم‌تر ریخته شده است. سکوی <span class="ltr" dir="ltr">T07</span> هم رد می‌شود. این سکو پیش از ایستادنِ جرثقیل دوباره کار و آزمایش می‌شود: رطوبت تنظیم و دفعه‌های غلتک بیشتر. <strong>وارسی:</strong> <span class="math inline">\(\bar x = 96.25\)</span> و <span class="math inline">\(s = 2.58\)</span>، پس <span class="math inline">\(96.25 - 1.29 = 94.96\)</span>.</p>
</div>
</section>
<section id="sec-ch29-c-proctor" class="level3" data-number="29.4.2">
<h3 data-number="29.4.2" class="anchored" data-anchor-id="sec-ch29-c-proctor"><span class="header-section-number">29.4.2</span> آزمایشِ تراکمِ آزمایشگاهی</h3>
<p><strong>ایده.</strong> یک خاک با رطوبت‌های مختلف کوبیده می‌شود و چگالیِ خشکش اندازه گرفته می‌شود. با رطوبتِ کم، دانه‌ها روی هم نمی‌لغزند. با رطوبتِ زیاد، آب جای دانه‌ها را می‌گیرد. میانِ این دو، <strong>رطوبتِ بهینه</strong> بیشترین چگالی را می‌دهد. سهمی‌ای که از پنج نقطه می‌گذرد بیشینه را پیدا می‌کند و بازهٔ رطوبتی را که در آن <span class="ltr" dir="ltr">95 %</span> تراکم ممکن است:</p>
<pre class="text"><code>laboratory compaction test of the pad fill (five points, synthetic)
  moisture %     6.0    8.0   10.0   12.0   14.0
  dry t/m3      1.86   1.95   1.99   1.96   1.88
  parabola fit: maximum dry density 1.987 t/m3 at 10.2 % moisture
  95 % of the maximum (1.887 t/m3) is reachable only between 6.5 and 13.9 %
  outside that window no number of roller passes gives 95 %;
  in a desert summer the fill dries in hours - water is
  added and mixed just before rolling, and the field test
  records moisture as well as density</code></pre>
<div id="fig-ch29-proctor" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch29-proctor-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch29-proctor.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch29-proctor-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;29.9: منحنیِ تراکمِ آزمایشگاهیِ خاکِ سکو: پنج نقطه، سهمیِ برازش‌شده، خطِ <span class="ltr" dir="ltr">95 %</span> بیشینه و پنجرهٔ رطوبتی که این تراکم در آن ممکن است.
</figcaption>
</figure>
</div>
<div id="exm-ch29-proctor" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.28 (پنجرهٔ رطوبت در تابستانِ بیابان)</strong></span> <strong>پرسش.</strong> خاکِ سکو در تابستان با رطوبتِ <span class="ltr" dir="ltr">5 %</span> می‌رسد. آیا با غلتکِ بیشتر به <span class="ltr" dir="ltr">95 %</span> می‌رسد؟</p>
<p><strong>پاسخ.</strong> نه. پنجره از <span class="ltr" dir="ltr">6.5</span> تا <span class="ltr" dir="ltr">13.9 %</span> است و <span class="ltr" dir="ltr">5 %</span> بیرونِ آن است.</p>
<p><strong>تفسیر.</strong> بیرون از پنجره، هیچ تعدادِ دفعهٔ غلتک <span class="ltr" dir="ltr">95 %</span> نمی‌دهد. آب درست پیش از غلتک افزوده و مخلوط می‌شود، و آزمایشِ صحرایی رطوبت را هم کنارِ چگالی ثبت می‌کند. آبِ تراکم هم بخشی از ترازنامهٔ آبِ دورهٔ ساخت است (<a href="#sec-ch29-g-construction" class="quarto-xref"><span>بخش 29.8.3</span></a>). <strong>وارسی:</strong> بیشینه در <span class="math inline">\(w = -b/(2a)\)</span> است، یعنی <span class="ltr" dir="ltr">10.2 %</span>.</p>
</div>
</section>
<section id="sec-ch29-c-plate" class="level3" data-number="29.4.3">
<h3 data-number="29.4.3" class="anchored" data-anchor-id="sec-ch29-c-plate"><span class="header-section-number">29.4.3</span> آزمایشِ بارگذاریِ صفحه</h3>
<p><strong>ایده.</strong> صفحه‌ای به قطرِ <span class="ltr" dir="ltr">300 mm</span> دو بار بارگذاری می‌شود و نشستش اندازه گرفته می‌شود. <strong>مدولِ تغییرشکل</strong> از شیبِ بار–نشست به دست می‌آید:</p>
<p><span id="eq-ch29-ev"><span class="math display">\[
E_\text{v} = 1.5\,r_\text{p}\,\frac{\Delta\sigma}{\Delta s}
\tag{29.24}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(r_\text{p}\)</span> شعاعِ صفحه است. بارگذاریِ دوم (<span class="math inline">\(E_{\text{v}2}\)</span>) سختیِ خاک را نشان می‌دهد. <strong>نسبتِ</strong> <span class="math inline">\(E_{\text{v}2}/E_{\text{v}1}\)</span> نشان می‌دهد بارگذاریِ اول چقدر خاک را بیشتر کوبیده است، یعنی خاک چقدر سست بوده.</p>
<pre class="text"><code>plate load tests (300 mm plate; E = 1.5 r d_sigma / d_s; teaching
  criteria from the specification: Ev2 &gt;= 45 MPa, Ev2/Ev1 &lt;= 2.5)
  place          s1 mm   s2 mm   Ev1 MPa   Ev2 MPa   ratio   result
  road km 0.5     2.10    0.95      26.8      59.2    2.21   pass
  pad T03         1.40    0.62      40.2      90.7    2.26   pass
  pad T07         3.90    1.30      14.4      43.3    3.00   FAIL
  a high Ev2/Ev1 ratio means the first loading compacted the
  layer further - it was loose; T07 fails on stiffness and
  on the ratio, matching its compaction lot (lesson C)</code></pre>
<div id="exm-ch29-plate" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.29 (دو آزمایش، یک پیام)</strong></span> <strong>پرسش.</strong> سکوی <span class="ltr" dir="ltr">T07</span> در آزمایشِ صفحه چه نشان می‌دهد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(E_{\text{v}2} = 43\,\text{MPa}\)</span> کمتر از ۴۵ است و نسبت ۳٫۰ بیشتر از ۲٫۵. در هر دو معیار رد می‌شود.</p>
<p><strong>تفسیر.</strong> آزمایشِ صفحه و آزمایشِ تراکم هر دو یک چیز را می‌گویند: سکوی <span class="ltr" dir="ltr">T07</span> سست است. دو آزمایشِ مستقل که با هم می‌خوانند، تصمیم را محکم می‌کنند. <strong>وارسی:</strong> <span class="math inline">\(1.5 \times 0.15 \times 0.25/0.0013 = 43.3\,\text{MPa}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا پذیرش برای لات است، نه برای هر آزمایش؟</li>
<li>لاتی با نتیجه‌های ۹۵، ۹۶ و ۹۷ با <span class="math inline">\(k = 0.5\)</span> پذیرفته می‌شود؟</li>
<li>چرا قاعدهٔ پذیرش پیش از نخستین آزمایش تعیین می‌شود؟</li>
<li>چرا بیرون از پنجرهٔ رطوبت غلتکِ بیشتر کمکی نمی‌کند؟</li>
<li><span class="math inline">\(E_\text{v}\)</span> با صفحهٔ <span class="ltr" dir="ltr">300 mm</span>، <span class="math inline">\(\Delta\sigma = 0.25\,\text{MPa}\)</span> و <span class="math inline">\(\Delta s = 1\,\text{mm}\)</span> چقدر است؟</li>
<li>نسبتِ <span class="math inline">\(E_{\text{v}2}/E_{\text{v}1}\)</span> زیاد چه چیزی دربارهٔ لایه می‌گوید؟</li>
<li>اگر آزمایشِ تراکم بگذرد اما آزمایشِ صفحه نه، چه می‌کنید؟</li>
<li>آبِ تراکم را در کدام ترازنامه باید شمرد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch29-c-concrete" class="level3" data-number="29.4.4">
<h3 data-number="29.4.4" class="anchored" data-anchor-id="sec-ch29-c-concrete"><span class="header-section-number">29.4.4</span> مقاومتِ بتن: میانگین و تک‌تک</h3>
<p><strong>ایده.</strong> از هر بتن‌ریزی نمونه‌های استوانه‌ای یا مکعبی گرفته و در ۲۸ روزگی شکسته می‌شوند. ردهٔ بتن با <strong>مقاومتِ مشخصه</strong> تعریف می‌شود: مقداری که فقط حدودِ <span class="ltr" dir="ltr">5 %</span> نتیجه‌ها زیرِ آن‌اند. اگر نتیجه‌ها نرمال فرض شوند:</p>
<p><span id="eq-ch29-fck"><span class="math display">\[
f_\text{ck} \approx \bar f - 1.645\,s
\tag{29.25}\]</span></span></p>
<pre class="text"><code>28-day strength of the foundation pours (3 specimens each, MPa, synthetic)
  all 36 results: mean 41.7, s 3.8, characteristic (mean - 1.645 s) 35.4
  specified class (teaching): 35 MPa characteristic
  pour   mean    lowest   flag
  F01     41.2     40.1
  F02     43.7     41.8
  F03     42.4     41.6
  F04     42.8     39.0
  F05     44.6     41.7
  F06     41.1     38.1
  F07     33.4     31.8   NCR: below 35 MPa
  F08     42.7     40.9
  F09     43.5     39.6
  F10     41.4     38.2
  F11     41.9     37.5
  F12     41.3     39.3
  the set as a whole looks acceptable, but pour F07 is weak
  on its own: a non-conformance report, cores from the
  structure, and the structural engineer's assessment
  before the tower goes on (ch 30) - a good average never
  excuses one weak foundation</code></pre>
<div id="fig-ch29-concrete" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch29-concrete-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch29-concrete.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch29-concrete-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;29.10: مقاومتِ ۲۸ روزهٔ دوازده بتن‌ریزیِ فونداسیون (میانگین و بازهٔ سه نمونه، ساختگی) در برابرِ ردهٔ مشخص‌شدهٔ <span class="ltr" dir="ltr">35 MPa</span>: بتن‌ریزیِ <span class="ltr" dir="ltr">F07</span> به‌تنهایی ضعیف است.
</figcaption>
</figure>
</div>
<div id="exm-ch29-concrete" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.30 (مجموعهٔ خوب، یک فونداسیونِ ضعیف)</strong></span> <strong>پرسش.</strong> مقاومتِ مشخصهٔ همهٔ ۳۶ نتیجه <span class="ltr" dir="ltr">35.4 MPa</span> است و از ردهٔ ۳۵ بیشتر. آیا کار پذیرفته است؟</p>
<p><strong>پاسخ.</strong> مجموعه پذیرفته است، اما فونداسیونِ <span class="ltr" dir="ltr">F07</span> نه. میانگینش <span class="ltr" dir="ltr">33.4</span> و پایین‌ترینش <span class="ltr" dir="ltr">31.8 MPa</span> است.</p>
<p><strong>تفسیر.</strong> هر فونداسیون یک سازهٔ جداست و میانگینِ خوب یک بتن‌ریزیِ ضعیف را نمی‌بخشد. <span class="ltr" dir="ltr">F07</span> یک <strong>گزارشِ عدمِ انطباق</strong> می‌گیرد. سپس مغزه از خودِ سازه گرفته می‌شود و مهندسِ سازه آن را ارزیابی می‌کند، پیش از آن‌که برج رویش برود (فصلِ ۳۰). <strong>وارسی:</strong> <span class="math inline">\(41.7 - 1.645 \times 3.8 = 35.4\,\text{MPa}\)</span>.</p>
</div>
</section>
<section id="sec-ch29-c-hot" class="level3" data-number="29.4.5">
<h3 data-number="29.4.5" class="anchored" data-anchor-id="sec-ch29-c-hot"><span class="header-section-number">29.4.5</span> بتن در هوای گرم</h3>
<p><strong>ایده.</strong> دمای بتنِ تازه از دمای اجزایش به دست می‌آید. گرمای ویژهٔ سنگ‌دانه و سیمان حدودِ <span class="ltr" dir="ltr">0.22</span> گرمای ویژهٔ آب است. یخ هم هنگامِ ذوب گرما می‌گیرد (حدودِ ۸۰ برابرِ گرمای ویژهٔ آب برای هر درجه). از موازنهٔ گرما:</p>
<p><span id="eq-ch29-mix"><span class="math display">\[
T = \frac{0.22\,(T_\text{a} W_\text{a} + T_\text{c} W_\text{c}) + T_\text{w} W_\text{w} + T_\text{a} W_\text{wa} - 80\,W_\text{i}}
         {0.22\,(W_\text{a} + W_\text{c}) + W_\text{w} + W_\text{i} + W_\text{wa}}
\tag{29.26}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(W\)</span> جرمِ هر جزء در مترمکعب است: سنگ‌دانه (<span class="math inline">\(\text{a}\)</span>)، سیمان (<span class="math inline">\(\text{c}\)</span>)، آب (<span class="math inline">\(\text{w}\)</span>)، آبِ همراهِ سنگ‌دانه (<span class="math inline">\(\text{wa}\)</span>) و یخ (<span class="math inline">\(\text{i}\)</span>). <span class="math inline">\(T\)</span> هم دمای هر جزء است.</p>
<pre class="text"><code>fresh concrete temperature from its ingredients (heat balance with
  solids at 0.22 of water's specific heat; ice melting = 80 K of water)
  case                             aggregate  cement  water  ice   fresh C
  summer day, as delivered                40      45     32    0%     38.7
  chilled mixing water (5 C)              40      45      5    0%     32.4
  half the water as ice                   40      45      5   50%     22.5
  night pour, shaded stockpiles           28      35      5    0%     23.5
  (teaching specification limit: 32 C at placing)
  the aggregate carries most of the heat: chilled water
  alone is not enough on a summer day; ice or a night pour
  with shaded, sprayed stockpiles brings the mix within the
  limit - and the ice is part of the water balance (lesson G)</code></pre>
<div id="exm-ch29-hot" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.31 (گرما در سنگ‌دانه است)</strong></span> <strong>پرسش.</strong> در روزِ تابستان، آبِ سردِ <span class="ltr" dir="ltr">5 °C</span> بتن را زیرِ حدِ آموزشیِ <span class="ltr" dir="ltr">32 °C</span> می‌برد؟</p>
<p><strong>پاسخ.</strong> به‌زحمت: <span class="ltr" dir="ltr">32.4 °C</span>. با جایگزینیِ نیمی از آب با یخ دما <span class="ltr" dir="ltr">22.5 °C</span> می‌شود، و بتن‌ریزیِ شبانه با انبارِ سایه‌دار <span class="ltr" dir="ltr">23.5 °C</span>.</p>
<p><strong>تفسیر.</strong> سنگ‌دانه بیشترِ جرم و بیشترِ گرما را دارد، پس آبِ سرد به‌تنهایی کافی نیست. یخ یا بتن‌ریزیِ شبانه با انبارِ سایه‌دار و آب‌پاشی‌شده لازم است. یخ هم آب است و در ترازنامهٔ آب شمرده می‌شود. <strong>وارسی:</strong> صورتِ کسر <span class="math inline">\(0.22(76{,}000 + 17{,}100) + 5{,}280 + 1{,}600 = 27{,}362\)</span> و مخرج <span class="math inline">\(0.22 \times 2{,}280 + 205 = 706.6\)</span>؛ پس <span class="math inline">\(T = 38.7\,^\circ\text{C}\)</span> برای آبِ <span class="ltr" dir="ltr">32 °C</span> (سطرِ اول).</p>
</div>
</section>
<section id="sec-ch29-c-masspour" class="level3" data-number="29.4.6">
<h3 data-number="29.4.6" class="anchored" data-anchor-id="sec-ch29-c-masspour"><span class="header-section-number">29.4.6</span> گرمای آبگیری در بتنِ حجیم</h3>
<p><strong>ایده.</strong> فصلِ ۴ این پدیده را برای همین فونداسیون معرفی کرد (فرضِ <span class="ltr" dir="ltr">A-066</span>). این‌جا همان عددها برای انتخابِ ترکیب و برنامهٔ بتن‌ریزی به کار می‌روند. سیمان با آب واکنش می‌دهد و <strong>گرمای آبگیری</strong> آزاد می‌کند. در پیِ بزرگ، گرما در هسته می‌ماند و سطح شب‌ها سرد می‌شود. اگر هیچ گرمایی بیرون نرود، افزایشِ دما چنین است:</p>
<p><span id="eq-ch29-adiabatic"><span class="math display">\[
\Delta T_\text{ad} = \frac{m_\text{b}\,H_\text{b}}{\rho\,c_\text{p}}
\tag{29.27}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(m_\text{b}\)</span> جرمِ چسباننده در مترمکعب است، <span class="math inline">\(H_\text{b}\)</span> گرمای آبگیریِ آن، و <span class="math inline">\(\rho\,c_\text{p}\)</span> ظرفیتِ گرماییِ حجمیِ بتن.</p>
<pre class="text"><code>heat of hydration in a 620 m3 foundation pour (ch 4 values, A-066;
  the concrete specialist sets the mix and the limits)
  binder                              kg/m3   heat kJ/kg   adiabatic rise K
  cement only                           380          330              52.2
  30 % fly ash                          380          270              42.8
  50 % slag                             380          265              42.0
  placed at 30 C, the core of a thick pour nears 30 + 44 = 74 C
  (85 % of the adiabatic rise, cement only)
  while the surface cools at night: a core-to-surface
  difference above about 20 K (a common teaching limit)
  cracks the surface; a low-heat binder, a cool mix,
  insulation and thermocouples in the pour control it</code></pre>
<div id="exm-ch29-masspour" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.32 (هستهٔ گرم، سطحِ سرد)</strong></span> <strong>پرسش.</strong> هستهٔ پیِ <span class="ltr" dir="ltr">620 m³</span> با سیمانِ تنها چقدر گرم می‌شود و جایگزینیِ ۳۰ درصدِ آن با خاکسترِ بادی چه می‌کند؟</p>
<p><strong>پاسخ.</strong> افزایشِ بی‌دررو <span class="ltr" dir="ltr">52 K</span> است و با بتن‌ریزی در <span class="ltr" dir="ltr">30 °C</span> هسته به حدودِ <span class="ltr" dir="ltr">74 °C</span> می‌رسد. با خاکسترِ بادی افزایش <span class="ltr" dir="ltr">43 K</span> می‌شود.</p>
<p><strong>تفسیر.</strong> وقتی هسته گرم و سطح سرد است، اختلافِ بیش از حدودِ <span class="ltr" dir="ltr">20 K</span> سطح را ترک می‌دهد. این حد آموزشی است و مشخصات آن را تعیین می‌کند. مهارش ترکیبی از چسبانندهٔ کم‌حرارت، بتنِ خنک (<a href="#exm-ch29-hot" class="quarto-xref">مثال&nbsp;<span>29.31</span></a>)، عایق‌کاری و دماسنج در بتن است. انتخابِ ترکیب کارِ متخصصِ بتن است. <strong>وارسی:</strong> <span class="math inline">\(380 \times 330/(2{,}400 \times 1.0) = 52.2\,\text{K}\)</span>.</p>
</div>
</section>
<section id="sec-ch29-c-cover" class="level3" data-number="29.4.7">
<h3 data-number="29.4.7" class="anchored" data-anchor-id="sec-ch29-c-cover"><span class="header-section-number">29.4.7</span> پوششِ بتنیِ میلگرد</h3>
<p><strong>ایده.</strong> <strong>پوشش</strong>، یعنی فاصلهٔ میلگرد تا سطحِ بتن، سپرِ فونداسیون در برابرِ سولفات و کلرید است (پرسشِ <span class="ltr" dir="ltr">Q4</span> در <a href="#sec-ch29-d" class="quarto-xref"><span>بخش 29.5</span></a>). پیش از بتن‌ریزی دستگاهِ پوشش‌سنج آن را در ده‌ها نقطه می‌خواند:</p>
<pre class="text"><code>cover meter on one foundation cage before the pour (40 readings, mm)
  mean 56.6, s 5.7, lowest 46; nominal 60 with 10 mm allowed below
  readings below 50 mm: 5 of 40 (12 %)
  5 % fractile (mean - 1.645 s): 47.2 mm
  the low readings are found and fixed (spacers added, bars
  moved) before the hold point is released: cover is the
  foundation's protection against sulphates and chlorides
  (lab D), and it cannot be added after the pour</code></pre>
<div id="exm-ch29-cover" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.33 (پوشش را پس از بتن‌ریزی نمی‌شود افزود)</strong></span> <strong>پرسش.</strong> پنج خواندنِ زیرِ <span class="ltr" dir="ltr">50 mm</span> از چهل خواندن یعنی چه؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">12 %</span> قفسه زیرِ حداقل است و صدکِ پنجم <span class="ltr" dir="ltr">47 mm</span> است.</p>
<p><strong>تفسیر.</strong> نقطه‌های کم پیدا و اصلاح می‌شوند (فاصله‌نگهدارِ بیشتر، جابه‌جاییِ میلگرد) و سپس دوباره خوانده می‌شوند. فقط پس از آن نقطهٔ توقفِ «میلگرد و پوشش» (<a href="#sec-ch29-c-itp" class="quarto-xref"><span>بخش 29.4.8</span></a>) آزاد می‌شود. پوشش را پس از بتن‌ریزی نمی‌توان افزود. <strong>وارسی:</strong> <span class="math inline">\(56.6 - 1.645 \times 5.7 = 47.2\,\text{mm}\)</span>.</p>
</div>
</section>
<section id="sec-ch29-c-itp" class="level3" data-number="29.4.8">
<h3 data-number="29.4.8" class="anchored" data-anchor-id="sec-ch29-c-itp"><span class="header-section-number">29.4.8</span> برنامهٔ بازرسی و آزمون</h3>
<p><strong>ایده.</strong> <strong>برنامهٔ بازرسی و آزمون</strong> هر گامِ کار را با نوعِ کنترلش فهرست می‌کند. سه نوع کنترل هست: <strong>نقطهٔ توقف</strong> (<span class="ltr" dir="ltr">H</span>): کار تا امضای طرفِ نام‌برده متوقف است. <strong>نقطهٔ شاهد</strong> (<span class="ltr" dir="ltr">W</span>): طرف خبر می‌شود و می‌تواند ببیند. <strong>بازبینیِ سابقه</strong> (<span class="ltr" dir="ltr">R</span>).</p>
<pre class="text"><code>inspection and test plan of one turbine foundation (H hold, W
  witness, R record review)
   1 [H] excavation to level, ground inspected    geotechnical engineer
   2 [W] blinding level and setting out           surveyor
   3 [H] anchor cage level and plumb              turbine maker
   4 [H] reinforcement and cover before pour      structural engineer
   5 [W] embedded earthing and ducts              electrical
   6 [W] pour: slump, temperature, cubes          laboratory
   7 [R] curing and thermocouple record           contractor
   8 [R] 28-day strength                          laboratory
   9 [H] grout under the tower flange             turbine maker
  10 [W] backfill compaction                      laboratory
  4 hold points: work stops until the named party signs;
  twelve foundations make 48 signatures that must be
  planned into the programme, or the crane waits for them</code></pre>
<div id="exm-ch29-itp" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.34 (امضاها در برنامهٔ زمانی)</strong></span> <strong>پرسش.</strong> برای دوازده فونداسیون چند امضای نقطهٔ توقف لازم است و چرا در برنامهٔ زمانی دیده می‌شوند؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(4 \times 12 = 48\)</span> امضا.</p>
<p><strong>تفسیر.</strong> هر امضا یعنی کسی باید در روز و ساعتِ معین در محل باشد. اگر برنامه‌ریزی نشود، جرثقیل و تیمِ بتن منتظرِ او می‌مانند. نقطهٔ توقف تنها جایی است که کیفیت و زمان آشکارا با هم معامله می‌شوند و برنامه باید از پیش جایش را باز کند. <strong>وارسی:</strong> در جدول چهار سطرِ <span class="ltr" dir="ltr">H</span> هست.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>مقاومتِ مشخصهٔ چهار نتیجهٔ ۴۰، ۴۲، ۴۴ و ۴۶ مگاپاسکال چیست؟</li>
<li>چرا میانگینِ خوبِ مجموعه بتن‌ریزیِ ضعیفِ <span class="ltr" dir="ltr">F07</span> را نمی‌بخشد؟</li>
<li>در <a href="#eq-ch29-mix" class="quarto-xref">معادلهٔ&nbsp;<span>29.26</span></a>، کدام جزء بیشترین اثر را بر دمای بتن دارد و چرا؟</li>
<li>چرا یخ مؤثرتر از آبِ سرد است؟</li>
<li>افزایشِ بی‌دررو با <span class="ltr" dir="ltr">300 kg/m³</span> سیمانِ <span class="ltr" dir="ltr">330 kJ/kg</span> چقدر است؟</li>
<li>اختلافِ دمای هسته و سطح را چگونه اندازه می‌گیرند؟</li>
<li>پوششِ کم چه خطری برای فونداسیونی در خاکِ گچ‌دار دارد؟</li>
<li>فرقِ نقطهٔ توقف و نقطهٔ شاهد چیست؟</li>
<li>چه کسی نقطهٔ توقفِ «قفسهٔ مهار» را آزاد می‌کند و چرا؟</li>
<li>چرا گزارشِ عدمِ انطباقِ <span class="ltr" dir="ltr">F07</span> با یک امضا بسته نمی‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch29-c-sediment" class="level3" data-number="29.4.9">
<h3 data-number="29.4.9" class="anchored" data-anchor-id="sec-ch29-c-sediment"><span class="header-section-number">29.4.9</span> حوضچهٔ رسوب‌گیر</h3>
<p><strong>ایده.</strong> در ماه‌هایی که زمینِ بلوکِ <span class="ltr" dir="ltr">PV</span> لخت است، هر بارانِ تند خاک را به سمتِ وادی می‌برد. <strong>حوضچهٔ رسوب‌گیر</strong> روان‌آب را نگه می‌دارد تا ذره‌ها ته‌نشین شوند. حجمِ آن دو بخش دارد: آبِ یک بارانِ طراحی برای ته‌نشینی، و جای رسوبی که تا تخلیهٔ بعدی جمع می‌شود. رسوب از <a href="#eq-ch29-usle" class="quarto-xref">معادلهٔ&nbsp;<span>29.22</span></a> می‌آید.</p>
<pre class="text"><code>a sediment pond for the PV block while it is graded and bare
  soil loss over 3 bare months on 30 ha: 125 t = 83 m3 of sediment
  runoff of a 25 mm storm (C 0.5) to hold for settling: 3750 m3
  pond: about 3,833 m3 (storage + settling), emptied
  after storms and removed when the cover is back; its outlet
  goes to the wadi only through a stable, rock-lined spillway</code></pre>
<div id="exm-ch29-sediment" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.35 (آب حجم را تعیین می‌کند، نه رسوب)</strong></span> <strong>پرسش.</strong> کدام بخشِ حجمِ حوضچه بزرگ‌تر است؟</p>
<p><strong>پاسخ.</strong> آبِ بارانِ <span class="ltr" dir="ltr">25 mm</span> روی <span class="ltr" dir="ltr">30 ha</span> با <span class="math inline">\(C = 0.5\)</span>، یعنی <span class="ltr" dir="ltr">3,750 m³</span>. رسوبِ سه ماه فقط حدودِ <span class="ltr" dir="ltr">83 m³</span> است.</p>
<p><strong>تفسیر.</strong> حوضچه برای <strong>زمانِ ماند</strong> طراحی می‌شود تا ذره‌ها فرصتِ ته‌نشینی داشته باشند. پس از هر باران تخلیه و پس از برگشتنِ پوشش برچیده می‌شود. خروجی‌اش فقط از سرریزِ سنگ‌چین‌شدهٔ پایدار به وادی می‌رود. <strong>وارسی:</strong> <span class="math inline">\(0.025 \times 300{,}000 \times 0.5 = 3{,}750\,\text{m}^3\)</span>.</p>
</div>
</section>
<section id="sec-ch29-c-dust" class="level3" data-number="29.4.10">
<h3 data-number="29.4.10" class="anchored" data-anchor-id="sec-ch29-c-dust"><span class="header-section-number">29.4.10</span> غبارنشانی: آب، سرعت یا چسباننده</h3>
<p><strong>ایده.</strong> گرد و خاکِ راه‌های خاکی برای کارگران، روستا و پنل‌ها (فصلِ ۱۰) زیان دارد. سه ابزار برای مهارش هست: آب‌پاشی، سرعتِ کمتر و چسباننده روی پرترددترین بخش. در مدلِ آموزشیِ زیر، گسیل با سرعت متناسب است. آب‌پاشی کامل <span class="ltr" dir="ltr">75 %</span> و نیمه <span class="ltr" dir="ltr">50 %</span> گسیل را برمی‌دارد و چسباننده <span class="ltr" dir="ltr">80 %</span>.</p>
<pre class="text"><code>dust control on the site roads: water against speed and binders
  (teaching: emission in proportion to speed; watering at 1.5 L/m2
   a day removes 75 %, half that rate 50 %, a binder 80 %)
  option                                   emission %   water m3
  no control, 50 km/h                              100          0
  watering, 50 km/h (lesson G)                      25     75,600
  speed 30 km/h, watering                           15     75,600
  speed 30 km/h, half the watering                  30     37,800
  binder on main track (40 % of traffic)            14     45,360
    + speed 30 km/h elsewhere
  a lower speed is the cheapest control: half the watering
  at 30 km/h gives about the dust of full watering at 50
  and saves nearly 38,000 m3; a binder on the busiest
  stretch with the lower speed gives the least dust of all
  on 40 % less water - and less wear (lesson M)</code></pre>
<div id="exm-ch29-dust" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.36 (ارزان‌ترین غبارنشانی)</strong></span> <strong>پرسش.</strong> کدام ترکیب کم‌ترین گرد و خاک و کم‌ترین آب را دارد؟</p>
<p><strong>پاسخ.</strong> چسباننده روی راهِ اصلی (۴۰ درصدِ ترافیک) با سرعتِ <span class="ltr" dir="ltr">30 km/h</span> در جاهای دیگر: گسیلِ <span class="ltr" dir="ltr">14 %</span> با <span class="ltr" dir="ltr">45,360 m³</span> آب، در برابرِ <span class="ltr" dir="ltr">25 %</span> با <span class="ltr" dir="ltr">75,600 m³</span> در آب‌پاشیِ کامل با <span class="ltr" dir="ltr">50 km/h</span>.</p>
<p><strong>تفسیر.</strong> کاهشِ سرعت ارزان‌ترین ابزار است. چسباننده هم آب را کم می‌کند و هم سایشِ راه را (<a href="#exm-ch29-traffic" class="quarto-xref">مثال&nbsp;<span>29.16</span></a>). در ساختگاهی که آب کم است (<a href="#sec-ch29-g-construction" class="quarto-xref"><span>بخش 29.8.3</span></a>)، این انتخاب‌ها ده‌ها هزار مترمکعب آب را آزاد می‌کنند. <strong>وارسی:</strong> <span class="math inline">\(0.6 \times 60 \times 0.25 + 0.4 \times 60 \times 0.20 = 9 + 4.8 = 13.8\,\%\)</span>.</p>
</div>
</section>
<section id="sec-ch29-c-spoil" class="level3" data-number="29.4.11">
<h3 data-number="29.4.11" class="anchored" data-anchor-id="sec-ch29-c-spoil"><span class="header-section-number">29.4.11</span> خاکِ مازاد و خاکِ رویی</h3>
<p><strong>ایده.</strong> گودبرداریِ فونداسیون‌ها و ترانشه‌ها خاک بیرون می‌آورد. بخشی برمی‌گردد و بخشی <strong>مازاد</strong> می‌ماند. <strong>خاکِ رویی</strong>، یعنی چند سانتیمترِ بالاییِ زمین با بذر و جانداران، جدا برداشته و نگه‌داری می‌شود. همین خاک است که زمین را پس از ساخت دوباره زنده می‌کند.</p>
<pre class="text"><code>spoil and topsoil (teaching quantities)
  turbine excavations (23 m wide, 3.7 m deep)           18,447 m3
  backfill over and around the foundations              15,055 m3
  cable trenches (60 km x 0.6 x 1.2 m), mostly back     43,200 m3
  surplus from the turbine excavations                   3,392 m3
  topsoil stripped 0.15 m from 29 ha                    42,780 m3
  topsoil stockpiled at most 2 m high: about 2.1 ha of heaps
  topsoil is kept apart, low and covered or seeded so its
  seeds and soil life survive for reinstatement; surplus
  spoil goes into the road embankments (lesson M) before a
  tip is opened</code></pre>
<div id="exm-ch29-spoil" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.37 (خاکِ رویی، سرمایهٔ بازگرداندن)</strong></span> <strong>پرسش.</strong> خاکِ رویی چقدر است و دپوی آن چه زمینی می‌خواهد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">42,800 m³</span> از <span class="ltr" dir="ltr">29 ha</span>. با ارتفاعِ حداکثر <span class="ltr" dir="ltr">2 m</span>، دپوها حدودِ <span class="ltr" dir="ltr">2.1 ha</span> زمین می‌گیرند.</p>
<p><strong>تفسیر.</strong> دپوی بلند یا طولانی بذر و جانداران را می‌کشد. پس دپو پست، پوشیده یا کاشته نگه داشته می‌شود و هر چه زودتر برمی‌گردد. مازادِ گودها، حدودِ <span class="ltr" dir="ltr">3,400 m³</span>، به خاک‌ریزِ راه‌ها می‌رود (<a href="#exm-ch29-mass" class="quarto-xref">مثال&nbsp;<span>29.15</span></a>) پیش از آن‌که دپوی دائم باز شود. <strong>وارسی:</strong> <span class="math inline">\(285{,}200 \times 0.15 = 42{,}780\,\text{m}^3\)</span>.</p>
</div>
</section>
<section id="sec-ch29-c-ncr" class="level3" data-number="29.4.12">
<h3 data-number="29.4.12" class="anchored" data-anchor-id="sec-ch29-c-ncr"><span class="header-section-number">29.4.12</span> گزارش‌های عدمِ انطباق</h3>
<p><strong>ایده.</strong> هر کاری که با مشخصات نخواند، یک <strong>گزارشِ عدمِ انطباق</strong> (<span class="ltr" dir="ltr">NCR</span>) می‌گیرد: چه، کجا، چرا، چه اقدامی و با چه شاهدی بسته شد. تحلیلِ این گزارش‌ها نشان می‌دهد کیفیت کجا ضعیف است:</p>
<pre class="text"><code>non-conformance log of the civil works (synthetic, 40 reports)
  category        reports   open   median days to close
  compaction            8      0                     14
  concrete              8      0                     20
  setting out           6      3                     16
  drainage              7      1                     10
  documentation        11      3                      8
  7 open at handover would block it: each NCR closes with
  the evidence (retest, core, engineer's acceptance), not
  with a signature; documentation is the largest category -
  records are part of the work, not paperwork after it</code></pre>
<div id="exm-ch29-ncr" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.38 (گزارشِ باز در روزِ تحویل)</strong></span> <strong>پرسش.</strong> هفت گزارشِ باز در تحویل چه معنایی دارد و بزرگ‌ترین دسته کدام است؟</p>
<p><strong>پاسخ.</strong> تحویل را متوقف می‌کنند. بزرگ‌ترین دسته <strong>مدارک</strong> است، با یازده گزارش.</p>
<p><strong>تفسیر.</strong> هر گزارش با <strong>شاهد</strong> بسته می‌شود: آزمایشِ دوباره، مغزه یا پذیرشِ مهندس، نه با امضا. مدارک بخشی از کارند، نه کاغذبازیِ پس از آن. سابقه‌ای که در روزِ کار ثبت نشده، بعداً یا ساختگی است یا گم. <strong>وارسی:</strong> جمعِ ستونِ «باز» ۰ + ۰ + ۳ + ۱ + ۳ = ۷.</p>
</div>
</section>
<section id="sec-ch29-c-handover" class="level3" data-number="29.4.13">
<h3 data-number="29.4.13" class="anchored" data-anchor-id="sec-ch29-c-handover"><span class="header-section-number">29.4.13</span> پروندهٔ تحویلِ کارِ عمرانی</h3>
<p>کارِ عمرانی با <strong>پروندهٔ تحویل</strong> به بهره‌برداری می‌رسد. این همان سوابقِ چون‌ساختِ <a href="#fig-ch29-process" class="quarto-xref">شکل&nbsp;<span>29.1</span></a> است:</p>
<ol type="1">
<li>نقشه‌های چون‌ساخت: ترازها، مسیرِ کابل‌ها و لوله‌ها، آبروها، جای فونداسیون‌ها با مختصاتِ واقعی.</li>
<li>مدلِ زمینِ به‌روز با آنچه در گودبرداری دیده شد.</li>
<li>برنامه‌های بازرسی و آزمونِ امضاشده و نتیجهٔ همهٔ آزمایش‌ها.</li>
<li>گزارش‌های عدمِ انطباق، همه بسته، با شاهد.</li>
<li>دستورِ نگه‌داری: آبروها پس از هر جریان، کانال‌ها، سدهای تأخیری، شیب‌های راه و دپوهای خاک (فصلِ ۵۲).</li>
<li>پروانه‌ها و شرط‌هایشان، با شاهدِ رعایت (فصلِ ۳۳).</li>
</ol>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>حجمِ آبِ بارانِ <span class="ltr" dir="ltr">20 mm</span> روی <span class="ltr" dir="ltr">10 ha</span> با <span class="math inline">\(C = 0.6\)</span> چقدر است؟</li>
<li>چرا حوضچهٔ رسوب‌گیر برای زمانِ ماند طراحی می‌شود؟</li>
<li>کاهشِ سرعت از ۵۰ به ۳۰ کیلومتر در ساعت گسیل را در مدلِ آموزشی چقدر کم می‌کند؟</li>
<li>چرا دپوی خاکِ رویی پست و کوتاه‌مدت نگه داشته می‌شود؟</li>
<li>خاکِ مازادِ گودها کجا باید برود، پیش از دپوی دائم؟</li>
<li>گزارشِ عدمِ انطباق با چه چیزی بسته می‌شود؟</li>
<li>چرا مدارک بزرگ‌ترین دستهٔ گزارش‌هاست و چگونه کمش می‌کنید؟</li>
<li>شش قلمِ پروندهٔ تحویلِ عمرانی را نام ببرید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch29-d" class="level2" data-number="29.5">
<h2 data-number="29.5" class="anchored" data-anchor-id="sec-ch29-d"><span class="header-section-number">29.5</span> ت. تمرینِ بازبینیِ گزارشِ ژئوتکنیک (مثالِ کارشده)</h2>
<p><strong>موقعیت.</strong> گزارشِ خلاصهٔ ژئوتکنیکِ ساختگاه رسیده است: ده گمانه، دو خطِ لرزه‌ای و چند آزمایشِ آزمایشگاهی (<span class="ltr" dir="ltr">A-349</span>). کارِ مهندسِ نیروگاه <strong>طراحیِ فونداسیون نیست</strong>؛ آن کارِ مهندسِ ژئوتکنیک و سازهٔ دارای صلاحیت است (فصلِ ۳۰). کارِ او این است که گزارش را بخواند، شکاف‌ها و خطرها را پیدا کند و <strong>پرسش‌های درست</strong> را بنویسد. پرسش‌ها بی‌آن‌که راه‌حلی را از پیش فرض کنند، نشان می‌دهند کدام تصمیم منتظرِ کدام داده است.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch29.lab_d</code></pre>
<section id="sec-ch29-d-rules" class="level3" data-number="29.5.1">
<h3 data-number="29.5.1" class="anchored" data-anchor-id="sec-ch29-d-rules"><span class="header-section-number">29.5.1</span> قاعده‌های غربال</h3>
<p>بازبینی با قاعده‌هایی ساده و آموزشی انجام می‌شود که پیش از خواندنِ گزارش نوشته شده‌اند:</p>
<ol type="1">
<li><strong>عمق:</strong> گمانهٔ توربین تا <span class="ltr" dir="ltr">10 m</span> زیرِ ترازِ فرضیِ کفِ فونداسیون (<span class="ltr" dir="ltr">3.5 m</span>) یا تا سنگ می‌رود. گمانهٔ <span class="ltr" dir="ltr">PV</span> و پست تا <span class="ltr" dir="ltr">6 m</span>.</li>
<li><strong>آب:</strong> ترازِ آبِ زیرزمینی ثبت شده باشد.</li>
<li><strong>آزمایش‌ها:</strong> دانه‌بندی، رطوبت، سولفات و کلرید در هر گمانه، برای غربالِ ردهٔ محیطیِ بتن.</li>
<li><strong>لایه‌های ویژه:</strong> هر لایهٔ نرم یا گچ‌دار نشان‌گذاری شود.</li>
</ol>
<p>تابعِ زیر همین قاعده‌ها را روی هر رکوردِ گمانه اجرا می‌کند:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb50"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb50-1"><a href="#cb50-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> review(bh: src.Borehole) <span class="op">-&gt;</span> <span class="bu">list</span>[<span class="bu">tuple</span>[<span class="bu">str</span>, <span class="bu">str</span>]]:</span>
<span id="cb50-2"><a href="#cb50-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Gaps of one borehole against the teaching screening rules:</span></span>
<span id="cb50-3"><a href="#cb50-3" aria-hidden="true" tabindex="-1"></a><span class="co">    (issue, consequence)."""</span></span>
<span id="cb50-4"><a href="#cb50-4" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> []</span>
<span id="cb50-5"><a href="#cb50-5" aria-hidden="true" tabindex="-1"></a>    bottom <span class="op">=</span> bh.layers[<span class="op">-</span><span class="dv">1</span>].bottom</span>
<span id="cb50-6"><a href="#cb50-6" aria-hidden="true" tabindex="-1"></a>    rock <span class="op">=</span> <span class="bu">any</span>(<span class="st">"sandstone"</span> <span class="kw">in</span> l_.soil <span class="cf">for</span> l_ <span class="kw">in</span> bh.layers)</span>
<span id="cb50-7"><a href="#cb50-7" aria-hidden="true" tabindex="-1"></a>    turbine <span class="op">=</span> <span class="st">"(T"</span> <span class="kw">in</span> bh.name</span>
<span id="cb50-8"><a href="#cb50-8" aria-hidden="true" tabindex="-1"></a>    need <span class="op">=</span> src.FOUNDATION_DEPTH <span class="op">+</span> REACH_BELOW_FOUNDING <span class="cf">if</span> turbine <span class="cf">else</span> <span class="fl">6.0</span></span>
<span id="cb50-9"><a href="#cb50-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> bottom <span class="op">&lt;</span> need <span class="kw">and</span> <span class="kw">not</span> rock:</span>
<span id="cb50-10"><a href="#cb50-10" aria-hidden="true" tabindex="-1"></a>        out.append((<span class="ss">f"stops at </span><span class="sc">{</span>bottom<span class="sc">:.0f}</span><span class="ss"> m, no rock"</span>,</span>
<span id="cb50-11"><a href="#cb50-11" aria-hidden="true" tabindex="-1"></a>                    <span class="st">"ground below founding level unknown"</span>))</span>
<span id="cb50-12"><a href="#cb50-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> bh.water_m <span class="kw">is</span> <span class="va">None</span>:</span>
<span id="cb50-13"><a href="#cb50-13" aria-hidden="true" tabindex="-1"></a>        out.append((<span class="st">"groundwater not recorded"</span>,</span>
<span id="cb50-14"><a href="#cb50-14" aria-hidden="true" tabindex="-1"></a>                    <span class="st">"uplift, dewatering, concrete exposure"</span>))</span>
<span id="cb50-15"><a href="#cb50-15" aria-hidden="true" tabindex="-1"></a>    missing <span class="op">=</span> src.NEEDED_LAB <span class="op">-</span> bh.lab</span>
<span id="cb50-16"><a href="#cb50-16" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> missing:</span>
<span id="cb50-17"><a href="#cb50-17" aria-hidden="true" tabindex="-1"></a>        out.append((<span class="st">"no "</span> <span class="op">+</span> <span class="st">", "</span>.join(<span class="bu">sorted</span>(missing)),</span>
<span id="cb50-18"><a href="#cb50-18" aria-hidden="true" tabindex="-1"></a>                    <span class="st">"concrete exposure class open"</span>))</span>
<span id="cb50-19"><a href="#cb50-19" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> l_ <span class="kw">in</span> bh.layers:</span>
<span id="cb50-20"><a href="#cb50-20" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="st">"soft"</span> <span class="kw">in</span> l_.soil:</span>
<span id="cb50-21"><a href="#cb50-21" aria-hidden="true" tabindex="-1"></a>            out.append((<span class="ss">f"soft layer </span><span class="sc">{</span>l_<span class="sc">.</span>top<span class="sc">:.1f}</span><span class="ss">-</span><span class="sc">{</span>l_<span class="sc">.</span>bottom<span class="sc">:.1f}</span><span class="ss"> m"</span>,</span>
<span id="cb50-22"><a href="#cb50-22" aria-hidden="true" tabindex="-1"></a>                        <span class="st">"settlement and stiffness need a design check"</span>))</span>
<span id="cb50-23"><a href="#cb50-23" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="st">"gypsum"</span> <span class="kw">in</span> l_.soil:</span>
<span id="cb50-24"><a href="#cb50-24" aria-hidden="true" tabindex="-1"></a>            out.append((<span class="st">"gypsum in the near surface"</span>,</span>
<span id="cb50-25"><a href="#cb50-25" aria-hidden="true" tabindex="-1"></a>                        <span class="st">"sulphate attack, dissolution"</span>))</span>
<span id="cb50-26"><a href="#cb50-26" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
</section>
<section id="sec-ch29-d-review" class="level3" data-number="29.5.2">
<h3 data-number="29.5.2" class="anchored" data-anchor-id="sec-ch29-d-review"><span class="header-section-number">29.5.2</span> یافته‌ها</h3>
<pre class="text"><code>review of the geotechnical summary, borehole by borehole
  (turbines: 10 m below founding level or rock; PV and substation 6 m)
  BH-01 (T01)         no chloride
                        -&gt; concrete exposure class open
  BH-02 (T03)         no chloride, sulphate
                        -&gt; concrete exposure class open
  BH-03 (T05)         stops at 6 m, no rock
                        -&gt; ground below founding level unknown
  BH-03 (T05)         groundwater not recorded
                        -&gt; uplift, dewatering, concrete exposure
  BH-03 (T05)         no chloride, moisture, sulphate
                        -&gt; concrete exposure class open
  BH-04 (T07)         no chloride, sulphate
                        -&gt; concrete exposure class open
  BH-04 (T07)         soft layer 0.0-2.5 m
                        -&gt; settlement and stiffness need a design check
  BH-06 (T11)         no chloride, moisture, sulphate
                        -&gt; concrete exposure class open
  BH-07 (T12)         groundwater not recorded
                        -&gt; uplift, dewatering, concrete exposure
  BH-07 (T12)         no chloride, sulphate
                        -&gt; concrete exposure class open
  BH-07 (T12)         gypsum in the near surface
                        -&gt; sulphate attack, dissolution
  BH-08 (substation)  no chloride
                        -&gt; concrete exposure class open
  BH-09 (PV north)    no chloride, moisture, sulphate
                        -&gt; concrete exposure class open
  BH-10 (PV south)    no chloride, moisture, sulphate
                        -&gt; concrete exposure class open
  14 findings; turbines without a borehole: T02, T04, T06, T08, T10
  also absent from the summary: SPT hammer energy, seismic
  site class, flood levels at the wadi, thermal resistivity
  of the soil for the cables (ch 24), and the laboratory
  strength and stiffness of the soft clay</code></pre>
</section>
<section id="sec-ch29-d-questions" class="level3" data-number="29.5.3">
<h3 data-number="29.5.3" class="anchored" data-anchor-id="sec-ch29-d-questions"><span class="header-section-number">29.5.3</span> پرسش‌ها برای مهندسانِ دارای صلاحیت</h3>
<pre class="text"><code>questions for the qualified geotechnical and civil engineers
  (no foundation solution presumed - the answers feed ch 30)
  Q1  what ground model and design values do you propose at each turbine,
      and where is it interpolated?
  Q2  BH-03 stops at 6 m in sand: is a deeper borehole or a CPT needed at
      T05?
  Q3  BH-04 shows soft clay to 2.5 m at T07: what settlement and rotational
      stiffness follow?
  Q4  which exposure class do sulphate and chloride results give, and where
      are tests missing?
  Q5  BH-07 meets gypsum at T12: what is the risk of attack and of
      dissolution under wetting?
  Q6  groundwater was not recorded at T05 and T12: what level and seasonal
      range do you assume?
  Q7  what hammer energy was used, and how were SPT values corrected?
  Q8  what seismic site class and design ground motion apply (to be
      confirmed locally)?
  Q9  what investigation is still needed for T02, T04, T06, T08 and T10
      before design?
  Q10 which soil thermal resistivity applies to the cable routes (ch 24 used
      1.5 K m/W)?
  each question names the data it rests on and the decision
  it unblocks; the answers go into the ground model with
  their source, and the open ones into the unknowns (U-104)</code></pre>
<div id="exm-ch29-review" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.39 (مثالِ کارشده: بازبینیِ خلاصهٔ ژئوتکنیک بی‌فرضِ فونداسیون)</strong></span> <strong>پرسش.</strong> گزارشِ ده گمانه را بازبینی کنید. شکاف‌ها و خطرها را با پیامدِ هر کدام فهرست کنید و پرسش‌هایی برای مهندسانِ ژئوتکنیک و عمران بنویسید، بی‌آن‌که راه‌حلِ فونداسیون را فرض کنید.</p>
<p><strong>پاسخ.</strong> چهارده یافته در چهار دسته به دست می‌آید:</p>
<ul>
<li><strong>عمق:</strong> <span class="ltr" dir="ltr">BH-03</span> در <span class="ltr" dir="ltr">6 m</span> در ماسه بس شده و زمینِ زیرِ کفِ فونداسیونِ <span class="ltr" dir="ltr">T05</span> ناشناخته است.</li>
<li><strong>آب:</strong> در <span class="ltr" dir="ltr">BH-03</span> و <span class="ltr" dir="ltr">BH-07</span> ترازِ آب ثبت نشده است؛ پیامدش برکنش، آب‌کشی و ردهٔ محیطیِ بتن است.</li>
<li><strong>آزمایش‌ها:</strong> کلرید در هیچ گمانه‌ای جز <span class="ltr" dir="ltr">BH-05</span> آزمایش نشده و سولفات در هفت گمانه آزمایش نشده است، پس ردهٔ محیطیِ بتن باز می‌ماند.</li>
<li><strong>لایه‌های ویژه:</strong> رسِ نرم تا <span class="ltr" dir="ltr">2.5 m</span> در <span class="ltr" dir="ltr">T07</span> (نشست و سختی) و گچ در <span class="ltr" dir="ltr">T12</span> (حملهٔ سولفات و انحلال).</li>
</ul>
<p>پنج توربین گمانه ندارند. چهار چیز هم در گزارش نیست: انرژیِ چکش، ردهٔ لرزه‌ایِ ساختگاه، ترازِ سیلِ وادی و مقاومتِ گرماییِ خاک برای کابل‌ها. پرسش‌های <span class="ltr" dir="ltr">Q1</span> تا <span class="ltr" dir="ltr">Q10</span> از همین یافته‌ها ساخته شده‌اند.</p>
<p><strong>تفسیر.</strong> هر پرسش دو چیز را نام می‌برد: داده‌ای که بر آن تکیه دارد، و تصمیمی که پاسخش آزاد می‌کند. هیچ پرسشی نمی‌گوید «پیِ شمعی بگذارید» یا «خاک را عوض کنید». تصمیم پس از پاسخ و با مهندس است. پاسخ‌ها با منبعشان به مدلِ زمین می‌روند و پرسش‌های بی‌پاسخ به دفترِ مجهول‌ها. این‌جا دو پرسش به فصل‌های دیگر وصل‌اند: <span class="ltr" dir="ltr">Q10</span> به فصلِ ۲۴، که <span class="ltr" dir="ltr">1.5 K m/W</span> را فرض کرده بود، و <span class="ltr" dir="ltr">Q8</span> به آیین‌نامهٔ لرزه‌ایِ محل. هزینهٔ شناساییِ تکمیلی در برابرِ خطری که برمی‌دارد در <a href="#exm-ch29-int-2" class="quarto-xref">مثال&nbsp;<span>29.66</span></a> آمده است. <strong>وارسی:</strong> شمارِ یافته‌ها: <span class="ltr" dir="ltr">BH-01</span> یک، <span class="ltr" dir="ltr">BH-02</span> یک، <span class="ltr" dir="ltr">BH-03</span> سه، <span class="ltr" dir="ltr">BH-04</span> دو، <span class="ltr" dir="ltr">BH-06</span> یک، <span class="ltr" dir="ltr">BH-07</span> سه، <span class="ltr" dir="ltr">BH-08</span>، <span class="ltr" dir="ltr">BH-09</span> و <span class="ltr" dir="ltr">BH-10</span> هر کدام یک: جمعاً ۱۴.</p>
</div>
</section>
<section id="sec-ch29-d-errors" class="level3" data-number="29.5.4">
<h3 data-number="29.5.4" class="anchored" data-anchor-id="sec-ch29-d-errors"><span class="header-section-number">29.5.4</span> خطاهای رایج در بازبینی</h3>
<ul>
<li><strong>پرکردنِ شکاف با حدس:</strong> «احتمالاً آب در <span class="ltr" dir="ltr">T05</span> هم مثلِ <span class="ltr" dir="ltr">T03</span> است.» شکاف شکاف می‌ماند تا اندازه‌گیری شود.</li>
<li><strong>پیشنهادِ راه‌حل به‌جای پرسش:</strong> «پیِ شمعی در <span class="ltr" dir="ltr">T07</span>.» شاید پیِ کم‌عمقِ پهن‌تر یا بهسازیِ خاک ارزان‌تر و بهتر باشد؛ این تصمیمِ مهندس است.</li>
<li><strong>خواندنِ ژئوفیزیک به‌جای گمانه:</strong> عمقِ <span class="ltr" dir="ltr">13.7 m</span> در لرزه‌ای «عمقِ سنگ» نیست (<a href="#exm-ch29-refraction" class="quarto-xref">مثال&nbsp;<span>29.5</span></a>).</li>
<li><strong>نادیده‌گرفتنِ دادهٔ رشته‌های دیگر:</strong> مقاومتِ گرماییِ خاک برای کابل‌ها و مقاومتِ ویژه برای زمین‌کردن از همین شناسایی می‌آیند (فصل‌های ۲۴ و ۲۶).</li>
<li><strong>بستنِ پرسش با پاسخِ شفاهی:</strong> هر پاسخ با سند، تاریخ و نسخه به مدلِ زمین می‌رود.</li>
</ul>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>تفسیرِ گزارشِ ژئوتکنیک، پارامترهای طراحی، انتخابِ نوعِ فونداسیون و آزمایش‌های تکمیلی با مهندسِ ژئوتکنیکِ دارای صلاحیت است. طراحیِ سازه با مهندسِ سازه است. همبستگی‌های این فصل (<span class="ltr" dir="ltr">SPT</span> به زاویهٔ اصطکاک، <span class="ltr" dir="ltr">CBR</span> به فشارِ مجاز) فقط برای غربال‌اند.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا قاعده‌های غربال پیش از خواندنِ گزارش نوشته می‌شوند؟</li>
<li>گمانهٔ توربینی که در <span class="ltr" dir="ltr">9 m</span> در ماسه بس شده با قاعدهٔ عمق پذیرفته است؟</li>
<li>چرا نبودِ آزمایشِ کلرید ردهٔ محیطیِ بتن را باز می‌گذارد؟</li>
<li>پرسشی برای <span class="ltr" dir="ltr">T07</span> بنویسید که راه‌حلی را فرض نکند.</li>
<li>کدام یافتهٔ این بازبینی به فصلِ ۲۴ برمی‌گردد و چرا؟</li>
<li>چرا «احتمالاً مانندِ گمانهٔ کناری» پاسخِ پذیرفتنی‌ای نیست؟</li>
<li>پاسخِ هر پرسش کجا ثبت می‌شود؟</li>
<li>دو داده‌ای را نام ببرید که در خلاصهٔ گزارش نبود و به گمانه‌ها ربطی ندارد.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch29-e" class="level2" data-number="29.6">
<h2 data-number="29.6" class="anchored" data-anchor-id="sec-ch29-e"><span class="header-section-number">29.6</span> ث. تاب‌آوریِ اقلیمی و خطرهای طراحی</h2>
<p>نیروگاه بیست و پنج سال یا بیشتر در همین ساختگاه می‌ماند. هر خطری که در این مدت ممکن است، چه گرما، چه سیل، تندباد، خشک‌سالی یا گرد و خاک، باید <strong>پیش از طراحی</strong> با منبع، دورهٔ بازگشت و بخش‌هایی که بر آن‌ها اثر دارد نوشته شود. این بخش سه ابزار می‌دهد: مقدارِ بازگشت از بیشینه‌های سالانه، روندی که رکورد پنهان می‌کند، و احتمالِ رخدادِ یک پیشامدِ طراحی در عمرِ نیروگاه. سپس خطرها غربال و به طرح پیوند داده می‌شوند. رکوردِ سی‌ساله <strong>ساختگی</strong> است (<span class="ltr" dir="ltr">A-350</span>) و یک مطالعهٔ خطر نیست.</p>
<p><strong>برنامه‌ها:</strong></p>
<pre class="text"><code>python -m companion.ch29.examples_e     # return levels, trend, screen, links
python -m companion.ch29.examples_p     # heat hours, evaporation, flood, life</code></pre>
<section id="sec-ch29-e-returns" class="level3" data-number="29.6.1">
<h3 data-number="29.6.1" class="anchored" data-anchor-id="sec-ch29-e-returns"><span class="header-section-number">29.6.1</span> مقدارِ بازگشت از بیشینه‌های سالانه</h3>
<p><strong>ایده.</strong> از هر سالِ رکورد یک عدد برداشته می‌شود: بیشینهٔ آن سال. <strong>توزیعِ گامبل</strong> (فصلِ ۳) برای چنین بیشینه‌هایی برازش می‌شود. <strong>مقدارِ بازگشتِ</strong> <span class="math inline">\(T\)</span> ساله مقداری است که هر سال احتمالِ <span class="math inline">\(1/T\)</span> دارد که از آن بگذرد:</p>
<p><span id="eq-ch29-gumbel"><span class="math display">\[
x_T = \mu - \beta\,\ln\!\left[-\ln\!\left(1 - \frac{1}{T}\right)\right], \qquad
\beta = \frac{\sqrt6\,s}{\pi}, \quad \mu = \bar x - 0.5772\,\beta
\tag{29.28}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb54"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb54-1"><a href="#cb54-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> gumbel_return(mu: <span class="bu">float</span>, beta: <span class="bu">float</span>, years: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb54-2"><a href="#cb54-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Return level of annual maxima for a return period in years."""</span></span>
<span id="cb54-3"><a href="#cb54-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> mu <span class="op">-</span> beta <span class="op">*</span> math.log(<span class="op">-</span>math.log(<span class="dv">1</span> <span class="op">-</span> <span class="dv">1</span> <span class="op">/</span> years))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>return levels from 30 annual maxima (Gumbel by moments; synthetic)
  quantity                    10 yr    50 yr    100 yr   largest seen
  daily max temperature C       44.5     46.6      47.5           46.5
  1-hour rain mm                21.6     27.3      29.7           25.0
  24-hour rain mm               60.4     80.1      88.4           76.4
  3-s gust m/s at 10 m          35.3     41.1      43.6           41.4
  thirty years give a 50- or 100-year value only by
  extrapolation: the fitted line carries the uncertainty of
  thirty points - a real study uses longer or regional
  records and states the confidence band</code></pre>
<div id="fig-ch29-gumbel" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch29-gumbel-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch29-gumbel.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch29-gumbel-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;29.11: نمودارِ گامبلِ سی بیشینهٔ سالانهٔ بارشِ یک‌ساعته (ساختگی): بیشینه‌های مرتب‌شده در برابرِ متغیرِ کاهش‌یافته، خطِ برازش و جای دوره‌های بازگشتِ ۱۰، ۵۰ و ۱۰۰ ساله. هر چه از داده‌ها دورتر، برون‌یابی بیشتر.
</figcaption>
</figure>
</div>
<div id="exm-ch29-returns" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.40 (پنجاه سال از سی سال داده)</strong></span> <strong>پرسش.</strong> بارشِ یک‌ساعتهٔ ۵۰ ساله چقدر است و به این عدد چقدر می‌شود اعتماد کرد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">27.3 mm</span>. بزرگ‌ترین بارشِ دیده‌شده در سی سال <span class="ltr" dir="ltr">25.0 mm</span> بوده است.</p>
<p><strong>تفسیر.</strong> مقدارِ ۵۰ و ۱۰۰ ساله از سی نقطه فقط با <strong>برون‌یابی</strong> به دست می‌آید. خطِ برازش عدمِ قطعیتِ همان سی نقطه را دارد. مطالعهٔ واقعی رکوردِ بلندتر یا منطقه‌ای به کار می‌برد و بازهٔ اطمینان را می‌نویسد. در <a href="#fig-ch29-gumbel" class="quarto-xref">شکل&nbsp;<span>29.11</span></a> بالاترین نقطه کمی زیرِ خط است و نقطه‌های میانی کمی بالای آن. سی سالِ دیگر خط را جابه‌جا می‌کرد. <strong>وارسی:</strong> با <span class="math inline">\(\mu = 13.76\)</span> و <span class="math inline">\(\beta = 3.47\)</span>، داریم <span class="math inline">\(y_{50} = 3.90\)</span> و <span class="math inline">\(13.76 + 3.47 \times 3.90 = 27.3\,\text{mm}\)</span>.</p>
</div>
</section>
<section id="sec-ch29-e-trend" class="level3" data-number="29.6.2">
<h3 data-number="29.6.2" class="anchored" data-anchor-id="sec-ch29-e-trend"><span class="header-section-number">29.6.2</span> روندی که رکورد پنهان می‌کند</h3>
<p><strong>ایده.</strong> <a href="#eq-ch29-gumbel" class="quarto-xref">معادلهٔ&nbsp;<span>29.28</span></a> فرض می‌کند اقلیم ایستاست: هر سالِ رکورد از همان توزیع است. اگر رکورد روند داشته باشد، برازشِ ایستا میانگینِ سی سال را می‌گیرد و برای سال‌های آینده کم برآورد می‌کند. راهِ ساده این است: روندِ خطی برداشته می‌شود، گامبل روی باقی‌مانده‌ها برازش می‌شود، و روند برای سالِ مورد نظر برگردانده می‌شود.</p>
<pre class="text"><code>the 50-year daily maximum temperature with and without the record's trend
  trend in the record: +0.54 C per decade
  fitted as if stationary:             46.6 C
  with the trend, today:               47.2 C
  with the trend, 25 years on (end of life):  48.5 C
  a design value taken from the whole record as if the
  climate stood still is low for the plant's later years;
  the design basis states the scenario it assumes (teaching
  here; climate projections are a specialist input)</code></pre>
<div id="exm-ch29-trend" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.41 (مقدارِ طراحی در پایانِ عمر)</strong></span> <strong>پرسش.</strong> بیشینهٔ دمای روزانهٔ ۵۰ ساله با فرضِ ایستا، امروز و در پایانِ عمرِ نیروگاه چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">46.6</span>، <span class="ltr" dir="ltr">47.2</span> و <span class="ltr" dir="ltr">48.5 °C</span>.</p>
<p><strong>تفسیر.</strong> مقدارِ طراحی‌ای که از کلِ رکورد با فرضِ ایستا گرفته شود، برای سال‌های پایانیِ نیروگاه کم است. مبنای طراحی سناریوی اقلیمی‌اش را می‌نویسد. این‌جا روندِ خودِ رکورد است، اما پیش‌بینیِ اقلیمی ورودیِ متخصص است. <strong>وارسی:</strong> <span class="math inline">\(0.054 \times 25 = 1.35\,\text{K}\)</span>، و <span class="math inline">\(47.2 + 1.35 = 48.5\)</span>.</p>
</div>
</section>
<section id="sec-ch29-e-lifetime" class="level3" data-number="29.6.3">
<h3 data-number="29.6.3" class="anchored" data-anchor-id="sec-ch29-e-lifetime"><span class="header-section-number">29.6.3</span> احتمالِ پیشامد در عمرِ نیروگاه</h3>
<p><strong>ایده.</strong> «سیلِ ۵۰ ساله» یعنی هر سال احتمالِ <span class="math inline">\(1/50\)</span>. این به آن معنا نیست که پنجاه سال یک بار می‌آید. احتمالِ آن‌که دست‌کم یک بار در <span class="math inline">\(n\)</span> سال بیاید:</p>
<p><span id="eq-ch29-life"><span class="math display">\[
P_n = 1 - \left(1 - \frac{1}{T}\right)^{n}
\tag{29.29}\]</span></span></p>
<pre class="text"><code>the chance of at least one T-year event in a 25-year life
  T years   chance %
       10       92.8
       25       64.0
       50       39.7
      100       22.2
      500        4.9
     1000        2.5
  a 50-year design storm has two chances in five of coming
  within the plant's life; the culverts' overtopping path
  and the substation level are chosen with that in mind -
  and with a changing climate the 'T' itself drifts</code></pre>
<div id="exm-ch29-lifetime" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.42 (دو در پنج)</strong></span> <strong>پرسش.</strong> آبروی طراحی‌شده برای سیلِ ۵۰ ساله در عمرِ ۲۵ سالهٔ نیروگاه با چه احتمالی دست‌کم یک سیلِ بزرگ‌تر می‌بیند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">39.7 %</span>، یعنی حدودِ دو در پنج.</p>
<p><strong>تفسیر.</strong> پیشامدِ طراحی پیشامدِ «هرگز» نیست. پس مسیرِ سرریزِ آبرو (<a href="#exm-ch29-headwater" class="quarto-xref">مثال&nbsp;<span>29.22</span></a>) و ترازِ سکوی پست با این احتمال انتخاب می‌شوند. دورهٔ بازگشت هم در اقلیمِ در حالِ تغییر ثابت نمی‌ماند. <strong>وارسی:</strong> <span class="math inline">\(1 - 0.98^{25} = 1 - 0.603 = 0.397\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با <span class="math inline">\(\mu = 16\)</span> و <span class="math inline">\(\beta = 6\)</span>، مقدارِ ۵۰ سالهٔ بارش چیست؟</li>
<li>چرا مقدارِ ۱۰۰ ساله از رکوردِ سی‌ساله فقط برون‌یابی است؟</li>
<li>اگر چند نقطهٔ بالاییِ نمودارِ گامبل به‌روشنی بالای خط باشند، دربارهٔ دمِ توزیع چه می‌گویند؟</li>
<li>با روندِ <span class="ltr" dir="ltr">+0.3 °C</span> در دهه، مقدارِ طراحی در بیست سال چقدر بالا می‌رود؟</li>
<li>احتمالِ دست‌کم یک سیلِ ۱۰۰ ساله در ۲۵ سال چیست؟</li>
<li>چرا «سیلِ ۵۰ ساله» پنجاه سال یک بار نمی‌آید؟</li>
<li>برازشِ ایستا روی رکوردی با روند، مقدارِ آینده را بیش برآورد می‌کند یا کم؟</li>
<li>سناریوی اقلیمیِ مبنای طراحی را چه کسی تعیین می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch29-e-screen" class="level3" data-number="29.6.4">
<h3 data-number="29.6.4" class="anchored" data-anchor-id="sec-ch29-e-screen"><span class="header-section-number">29.6.4</span> غربالِ خطرها</h3>
<p><strong>ایده.</strong> هر خطری که در فهرستِ تاب‌آوری هست بررسی می‌شود: گرما، سرما، باد، گرد و خاک، سیل، خشک‌سالی، آتشِ پوشش‌گیاهی، یخ‌زدگی، برف و فرسایش. خطری که به این ساختگاه ربط ندارد <strong>با دلیل و منبع</strong> کنار گذاشته می‌شود، نه با سکوت. غربالِ زیر کمینهٔ دمای سالِ داده را هم می‌خواند:</p>
<pre class="text"><code>screening the hazards the handoff lists, from the data-pack year
  air temperature: lowest -8.6 C, hours below 0 C: 356, below -5 C: 46
  hazard     relevant here?  basis and where it is handled
  heat       yes             47-48 C extremes (e_returns, ch 9, 19, 25)
  wind       yes             50-year gust 41 m/s (ch 11, 30, 31)
  dust       yes             soiling, filters (ch 10, lesson H)
  flood      yes             wadi beside the substation (lesson I, P)
  drought    yes             wells, tank (lessons G, H)
  erosion    yes             bare ground in construction (lesson B, C)
  cold       yes (winter)    frost nights: cold-weather concreting,
                             battery heating (ch 19), frost on pads
  icing      unlikely        dry cold air; confirm with the turbine maker
  snow       rare            no record here; loads by the code (ch 30)
  wildfire   low             sparse rangeland - grass after wet years:
                             firebreaks at the fence (lesson F)
  a hazard is screened out with a reason and a source, not
  left off the list; the screen is redone when the record
  or the climate scenario changes</code></pre>
<div id="exm-ch29-screen" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.43 (بیابانِ داغ هم یخ می‌زند)</strong></span> <strong>پرسش.</strong> آیا سرما برای این ساختگاهِ گرم خطر است؟</p>
<p><strong>پاسخ.</strong> بله: سالِ داده <span class="ltr" dir="ltr">356</span> ساعت زیرِ صفر و <span class="ltr" dir="ltr">46</span> ساعت زیرِ <span class="ltr" dir="ltr">−5 °C</span> دارد.</p>
<p><strong>تفسیر.</strong> بتن‌ریزی در شبِ زمستان مراقبت می‌خواهد (عایق، گرم‌کردنِ آب) و باتری گرم‌کن می‌خواهد (فصلِ ۱۹). یخ‌زدگیِ دوره‌ای روی سکوها هم ممکن است. اگر غربال فقط به گرما نگاه می‌کرد، هر سهٔ این‌ها از قلم می‌افتادند. <strong>وارسی:</strong> کمینهٔ سالِ داده <span class="ltr" dir="ltr">−8.6 °C</span> است.</p>
</div>
</section>
<section id="sec-ch29-e-links" class="level3" data-number="29.6.5">
<h3 data-number="29.6.5" class="anchored" data-anchor-id="sec-ch29-e-links"><span class="header-section-number">29.6.5</span> پیوندِ خطر و طرح</h3>
<p>هر خطر در مبنای طراحی سه چیز دارد: منبع، دورهٔ بازگشت، و بخش‌هایی که بر آن‌ها حاکم است. جدولِ زیر این پیوند را برای نیروگاهِ P نشان می‌دهد:</p>
<pre class="text"><code>what each extreme does to the design (and where it is handled)
  hazard               design consequence                         where
  heat (47-48 C)       derating of inverters, transformers; HVAC  ch 9, 19, 25
  rain (1 h, 50 yr)    culverts, ditches, ponds, pad levels       B, C
  gusts (50 yr)        PV structures, cranes' wind limits         ch 30, 31
  dust and sand        soiling, filters, cleaning water           ch 10, H
  flood at the wadi    substation level, crossings, access        I
  drought              well yield, water balance                  G
  every hazard in the design basis names its source, its
  return period and the parts it governs; adaptation over
  the life (more cooling, higher pads) is planned, not
  improvised</code></pre>
<p>خطرها به ایمنیِ کارگران و برنامه‌های اضطراری هم می‌رسند. گرمای تابستان ساعتِ کار و آب و سایه را تعیین می‌کند، تندباد حدِ کارِ جرثقیل را، و سیل راهِ دسترسیِ اضطراری را. این‌ها در فصل‌های ۳۲ و ۴۹ برنامه‌ریزی می‌شوند و این فصل فقط پیوندشان را می‌گذارد.</p>
</section>
<section id="sec-ch29-e-heat" class="level3" data-number="29.6.6">
<h3 data-number="29.6.6" class="anchored" data-anchor-id="sec-ch29-e-heat"><span class="header-section-number">29.6.6</span> ساعت‌های گرم، امروز و فردا</h3>
<p><strong>ایده.</strong> گرم‌تر شدنِ اقلیم در همهٔ بخش‌ها به یک اندازه هزینه ندارد. برنامه سالِ ساعتیِ دادهٔ نیروگاه را با گرمایشِ <a href="#exm-ch29-trend" class="quarto-xref">مثال&nbsp;<span>29.41</span></a> جابه‌جا می‌کند و دو چیز را می‌شمارد. اول، انرژیِ <span class="ltr" dir="ltr">PV</span> که با کاهشِ ظرفیتِ اینورتر از <span class="ltr" dir="ltr">40 °C</span> از دست می‌رود (فصلِ ۹). دوم، درجه–ساعت‌های سرمایش بالای <span class="ltr" dir="ltr">25 °C</span>، که سنجه‌ای برای انرژیِ تهویهٔ باتری و ساختمان‌هاست.</p>
<pre class="text"><code>heat hours of the data-pack year, shifted by the warming of lesson E
  (inverter derating from 40 C at 2 %/K, ch 9; cooling degree-hours
   above 25 C as a measure of battery and building HVAC energy)
  case               h &gt; 35 C   h &gt; 40 C   PV energy derated %   CDH k
  today                    198          4                 0.001    10.8
  end of life +1.35 K      388         12                 0.008    13.9
  pessimistic +2.7 K       579         40                 0.029    17.6
  the PV energy lost to derating stays tiny (the hottest
  hours are few and the knee is high), but the cooling
  load grows by about 30 % (+1.35 K) to 60 % (+2.7 K):
  HVAC for the battery and the buildings, not the
  inverters, is where warming costs
  - sized with margin now or planned as a later addition</code></pre>
<div id="exm-ch29-heat" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.44 (گرمایش کجا هزینه دارد؟)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">+1.35 K</span> در پایانِ عمر، انرژیِ ازدست‌رفتهٔ <span class="ltr" dir="ltr">PV</span> و بارِ سرمایش چه می‌شوند؟</p>
<p><strong>پاسخ.</strong> انرژیِ ازدست‌رفتهٔ <span class="ltr" dir="ltr">PV</span> ناچیز می‌ماند (<span class="ltr" dir="ltr">0.008 %</span>). درجه–ساعت‌های سرمایش حدودِ <span class="ltr" dir="ltr">30 %</span> بالا می‌روند و با <span class="ltr" dir="ltr">+2.7 K</span> حدودِ <span class="ltr" dir="ltr">60 %</span>.</p>
<p><strong>تفسیر.</strong> ساعت‌های بسیار گرم کم‌اند و آستانهٔ کاهشِ ظرفیت بالاست، پس اینورترها مسئله نیستند. تهویهٔ باتری و ساختمان‌ها مسئله‌اند: یا از امروز با حاشیه اندازه می‌شوند، یا جای افزودنشان نگه داشته می‌شود (<a href="#sec-ch29-e-adapt" class="quarto-xref"><span>بخش 29.6.7</span></a>). <strong>وارسی:</strong> <span class="math inline">\(13.9/10.8 = 1.29\)</span>.</p>
</div>
</section>
<section id="sec-ch29-e-adapt" class="level3" data-number="29.6.7">
<h3 data-number="29.6.7" class="anchored" data-anchor-id="sec-ch29-e-adapt"><span class="header-section-number">29.6.7</span> دفترِ سازگاری</h3>
<p><strong>ایده.</strong> سازگاری با اقلیم یعنی <strong>از پیش برنامه‌ریزی‌شده</strong>، نه به‌وقتِ بحران. هر خطر یک <strong>نشانگر</strong> دارد که سوابقِ خودِ نیروگاه آن را می‌سنجند، یک <strong>آستانه</strong> و یک <strong>اقدامِ برنامه‌ریزی‌شده</strong>. طرح هم جا و حاشیه‌ای را که اقدام لازم دارد از پیش نگه داشته است.</p>
<pre class="text"><code>adaptation register: what is watched, the trigger, and the planned action
  hazard   indicator                      trigger  action
  heat     hours &gt; 40 C a year            &gt; 30     add HVAC (space kept)
  rain     culvert blocked after a flow   any      clear; review pipe count
  flood    water within 50 m of platform  any      raise bund (study)
  dust     soiling loss a month           &gt; 4 %    extra wash or robot pass
  drought  tank below 40 % in June        yes      cut washes, truck water
  wind     gust &gt; 50-year value           any      inspect structures (ch 30)
  each trigger is measured by the plant's own records (ch
  51-53) and reviewed each year; the design kept the space
  and the margins that make each action possible</code></pre>
<div id="exm-ch29-adapt" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.45 (جای خالی که امروز ارزان است)</strong></span> <strong>پرسش.</strong> چرا جای یک ماژولِ تهویهٔ اضافه در طرحِ امروز نگه داشته می‌شود، وقتی امروز لازم نیست؟</p>
<p><strong>پاسخ.</strong> چون افزودنش بعداً، اگر جا و کابل و برق از پیش نباشد، چند برابر گران‌تر است و توقف هم می‌خواهد.</p>
<p><strong>تفسیر.</strong> دفترِ سازگاری فقط فهرستی از ترس‌ها نیست. هر سطر تصمیمی دارد که طرحِ امروز ممکنش می‌کند. نشانگرها هر سال بازبینی می‌شوند (فصل‌های ۵۱ تا ۵۳) و آستانه‌ها با سوابقِ واقعی دوباره تنظیم می‌شوند. <strong>وارسی:</strong> جدول برای هر شش خطر یک نشانگر، یک آستانه و یک اقدام دارد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ده خطرِ فهرستِ تاب‌آوری را نام ببرید و برای این ساختگاه بگویید کدام مهم‌اند.</li>
<li>چرا خطری که «ربط ندارد» با دلیل و منبع کنار گذاشته می‌شود؟</li>
<li>ساعت‌های زیرِ صفر در سالِ داده چه دو بخشی از کار را عوض می‌کنند؟</li>
<li>چرا گرمایش برای اینورترها مسئلهٔ کوچکی است و برای باتری بزرگ؟</li>
<li>درجه–ساعتِ سرمایش چیست و چرا سنجهٔ مناسبی برای انرژیِ تهویه است؟</li>
<li>برای «سیل» در دفترِ سازگاری یک نشانگر و یک اقدام بنویسید.</li>
<li>چرا دفترِ سازگاری هر سال بازبینی می‌شود؟</li>
<li>تندباد بر کدام کارِ ساخت حاکم است و در کدام فصل برنامه‌ریزی می‌شود؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch29-f" class="level2" data-number="29.7">
<h2 data-number="29.7" class="anchored" data-anchor-id="sec-ch29-f"><span class="header-section-number">29.7</span> ج. زیرساختِ آتش‌نشانی در ساختگاه</h2>
<p>آتش‌نشانی در نیروگاهِ بادی–خورشیدی سه نیاز به کارِ عمرانی دارد. خودروی آتش‌نشانی باید <strong>برسد و کار کند</strong>. اگر راهبرد آب بخواهد، <strong>آب در دسترس</strong> باشد. و آبِ آلوده‌ای که از خاموش‌کردن می‌ماند <strong>مهار</strong> شود. راهبردِ آتش‌نشانی خودش، یعنی چه چیزی، چگونه و با چه نیرویی محافظت می‌شود، کارِ فصلِ ۳۲ و متخصصِ آتش است. این بخش فقط زیرساختِ عمرانیِ آن را هماهنگ می‌کند.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>بی‌نسخهٔ عمومی
</div>
</div>
<div class="callout-body-container callout-body">
<p>هیچ عددی در این بخش «الزام» نیست. نرخِ آب، مدت، فاصله‌ها، پهنای راه و حتی این‌که اصلاً آب لازم است یا نه، از <strong>راهبردِ آتش‌نشانیِ پروژه، مرجعِ دارای صلاحیت و آزمون‌های محصول</strong> می‌آیند (<span class="ltr" dir="ltr">U-105</span>، <span class="ltr" dir="ltr">A-354</span>). دربارهٔ باتری، به‌کارگیریِ آب تصمیمی است که به آزمون‌های محصول و راهبرد بستگی دارد (فصلِ ۱۹). عددهای زیر جایگاه‌دارند تا روشِ محاسبه دیده شود.</p>
</div>
</div>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch29.examples_f</code></pre>
<section id="sec-ch29-f-access" class="level3" data-number="29.7.1">
<h3 data-number="29.7.1" class="anchored" data-anchor-id="sec-ch29-f-access"><span class="header-section-number">29.7.1</span> دسترسیِ خودروی امدادی</h3>
<p><strong>ایده.</strong> راهی که برای ساخت طراحی شده، برای آتش‌نشانی هم کار می‌کند، به شرطی که پنج چیز را از ابتدا داشته باشد. پهنای آزاد برای خودرو. <strong>فضای دورزدن</strong> در انتهای مسیرهای بن‌بست. فاصلهٔ شیلنگ تا منبعِ آب. سطحی که بارِ محورِ خودرو را تحمل کند. و دسترسی از بیش از یک سو به تجهیزاتِ پرخطر.</p>
<pre class="text"><code>fire-service access (placeholders until the fire service states its own)
  item                           placeholder     what decides it
  road width (clear)             4.0 m           fire vehicles
  turning area at dead ends      18 m circle     turning circle
  hose length to tank or hydrant 90 m            local fire code
  hard standing                  &gt; 150 kN axle   vehicle mass
  access to a transformer bay    two sides       fire strategy
  the numbers are agreed with the fire service early: the
  site road (lesson B) and pads are designed to them, and
  a turning area at the substation costs little when drawn
  first and a lot when added later</code></pre>
<div id="exm-ch29-access" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.46 (فضای دورزدن روی نقشه، نه پس از ساخت)</strong></span> <strong>پرسش.</strong> چرا فضای دورزدن در پست باید از نخستین نقشه باشد؟</p>
<p><strong>پاسخ.</strong> چون دایره‌ای به قطرِ <span class="ltr" dir="ltr">18 m</span> (جایگاه‌دار) در جای خالیِ پیش از چیدمان ارزان است. پس از ساختِ دیوار و حصار و کانالِ کابل، یا جا نیست یا جابه‌جایی گران است.</p>
<p><strong>تفسیر.</strong> عددهای واقعی را سازمانِ آتش‌نشانیِ محل می‌دهد، بر پایهٔ خودروهای خودش. هماهنگیِ زودهنگام با آن سازمان هم به عدد می‌رسد و هم به آشنایی‌ای که در روزِ حادثه به کار می‌آید (فصلِ ۳۲). <strong>وارسی:</strong> پهنای راهِ ساختگاه در برآوردِ مقادیر <span class="ltr" dir="ltr">6 m</span> است (<a href="#exm-ch29-takeoff" class="quarto-xref">مثال&nbsp;<span>29.26</span></a>) و از جایگاه‌دارِ <span class="ltr" dir="ltr">4 m</span> بیشتر.</p>
</div>
</section>
<section id="sec-ch29-f-water" class="level3" data-number="29.7.2">
<h3 data-number="29.7.2" class="anchored" data-anchor-id="sec-ch29-f-water"><span class="header-section-number">29.7.2</span> آبِ آتش‌نشانی: نرخ ضربِ مدت</h3>
<p><strong>ایده.</strong> اگر راهبرد آب بخواهد، حجمِ ذخیره از <strong>نرخ ضربِ مدت</strong> برای بزرگ‌ترین حالت به دست می‌آید. فرض این است که هم‌زمان فقط یک رخداد پیش می‌آید؛ این فرض را هم راهبرد تعیین می‌کند:</p>
<p><span id="eq-ch29-firewater"><span class="math display">\[
V_\text{fw} = \max_j \big(q_j\,t_j\big)
\tag{29.30}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(q_j\)</span> نرخِ آب و <span class="math inline">\(t_j\)</span> مدتِ حالتِ <span class="math inline">\(j\)</span> است.</p>
<pre class="text"><code>firewater volume = rate x duration (placeholders, U-105)
  case                                  rate L/min   minutes   volume m3
  main transformer, external cooling          3000        60         180
  BESS container, exposure protection         1500       120         180
  substation building                         1000        60          60
  the largest single case sets the held reserve: about 180 m3
  (if the strategy assumes one event at a time) - kept in
  the tank of D-022 and never used for operations (lesson
  G); whether water is used on a battery at all is the fire
  strategy's and the product tests' call, not this table's</code></pre>
<div id="exm-ch29-firewater" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.47 (ذخیره‌ای که هرگز مصرف نمی‌شود)</strong></span> <strong>پرسش.</strong> ذخیرهٔ آبِ آتش‌نشانیِ جایگاه‌دار چقدر است و کجا نگه داشته می‌شود؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">180 m³</span>، در مخزنِ <span class="ltr" dir="ltr">2,500 m³</span> تصمیمِ <span class="ltr" dir="ltr">D-022</span>.</p>
<p><strong>تفسیر.</strong> این حجم <strong>جدا</strong> از مصرفِ روزانه نگه داشته می‌شود. آبِ شست‌وشو و کارکنان هرگز از آن برداشته نمی‌شود، مگر طرحی مصوب خلافش را ثابت کند. راهِ ساده این است که لولهٔ برداشتِ مصرفِ روزانه بالای ترازِ ذخیره باشد. ترازنامهٔ آبِ <a href="#sec-ch29-g-balance" class="quarto-xref"><span>بخش 29.8.4</span></a> این ذخیره را کنار می‌گذارد. <strong>وارسی:</strong> <span class="math inline">\(3{,}000 \times 60 / 1{,}000 = 180\,\text{m}^3\)</span>.</p>
</div>
</section>
<section id="sec-ch29-f-contain" class="level3" data-number="29.7.3">
<h3 data-number="29.7.3" class="anchored" data-anchor-id="sec-ch29-f-contain"><span class="header-section-number">29.7.3</span> مهارِ روان‌آبِ آلوده</h3>
<p><strong>ایده.</strong> کنارِ ترانسفورماتورِ اصلی، <strong>حوضچهٔ نگه‌داشتِ روغن</strong> (فصلِ ۲۵) برای روغن طراحی می‌شود. در آتش، باران و آبِ خاموش‌کردن هم به آن می‌ریزند و آبی که از آن بیرون می‌آید آلوده است. پس یا حوضچه بزرگ‌تر می‌شود، یا خروجی‌اش از <strong>جداکنندهٔ روغن</strong> به حوضچهٔ نگه‌داریِ آب‌بند می‌رود. آب پیش از رهاسازی آزمایش می‌شود.</p>
<pre class="text"><code>runoff containment at one main transformer (teaching; the rule is local)
  oil volume                                     22.0 m3
  rain on the bund, 1-hour 10-year storm          3.0 m3
  firewater landing in the bund (1/4 of 180 m3)  45.0 m3
  volume to hold or route to an interceptor      70.0 m3
  the oil alone fits a small bund; firewater and rain make
  it several times larger - or route through an oil
  interceptor to a holding pond; contaminated water is
  tested before release, never let into the wadi</code></pre>
<div id="fig-ch29-bund" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch29-bund-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch29-bund.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch29-bund-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;29.12: مهارِ روان‌آب کنارِ ترانسفورماتورِ اصلی (طرح‌وار، بی‌نسخه): حوضچه روغن، باران و آبِ آتش‌نشانی را می‌گیرد؛ خروجیِ دریچه‌دار از جداکنندهٔ روغن به حوضچهٔ نگه‌داری می‌رود و آب پس از آزمایش رها یا برده می‌شود.
</figcaption>
</figure>
</div>
<div id="exm-ch29-contain" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.48 (روغن جا می‌شود، آبِ آتش نه)</strong></span> <strong>پرسش.</strong> حوضچه‌ای که برای <span class="ltr" dir="ltr">22 m³</span> روغن ساخته شده، در آتش چه حجمی باید نگه دارد یا بفرستد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">70 m³</span>: روغن به‌اضافهٔ بارانِ ۱۰ ساله و یک‌چهارمِ آبِ آتش‌نشانی که در حوضچه می‌ریزد (جایگاه‌دار).</p>
<p><strong>تفسیر.</strong> آبِ آتش‌نشانی حجم را سه برابر می‌کند. طراحِ زهکشی، متخصصِ آتش و متخصصِ محیطِ زیست این را با هم حل می‌کنند (فصل‌های ۲۵، ۳۲ و ۳۳)، و آبِ آلوده هرگز به وادی رها نمی‌شود. همین منطق برای محوطهٔ باتری‌ها هم هست؛ آبِ تماس‌گرفته با باتریِ آسیب‌دیده آزمایش و مدیریت می‌شود (فصلِ ۱۹). <strong>وارسی:</strong> <span class="math inline">\(22 + 3.0 + 45 = 70\,\text{m}^3\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج نیازِ دسترسیِ خودروی امدادی را نام ببرید.</li>
<li>چه کسی عددهای دسترسی را تعیین می‌کند و چرا هماهنگیِ زودهنگام مهم است؟</li>
<li>حجمِ آبِ <span class="ltr" dir="ltr">2,000 L/min</span> برای <span class="ltr" dir="ltr">90 min</span> چقدر است؟</li>
<li>چرا ذخیرهٔ آبِ آتش‌نشانی از مصرفِ روزانه جدا نگه داشته می‌شود و چگونه؟</li>
<li>فرضِ «یک رخداد در یک زمان» را چه کسی می‌پذیرد؟</li>
<li>چرا حوضچهٔ روغن در آتش کوچک است؟</li>
<li>آبِ حوضچهٔ نگه‌داری پیش از رهاسازی چه می‌خواهد؟</li>
<li>چرا این بخش نمی‌گوید باتری را با آب خاموش کنید یا نکنید؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch29-g" class="level2" data-number="29.8">
<h2 data-number="29.8" class="anchored" data-anchor-id="sec-ch29-g"><span class="header-section-number">29.8</span> چ. منابعِ آب و ترازنامهٔ ساختگاه</h2>
<p>فصلِ ۱۸ آب را مانندِ یک سامانه معماری کرد: منبع، کیفیت، ذخیره، تصفیه، توزیع، اندازه‌گیری و اولویت. این بخش همان سامانه را با <strong>دادهٔ ساختگاه</strong> پر می‌کند. می‌پرسد آب از کجا می‌آید و مالِ کیست، چاه در تابستان و در خشک‌سالی چقدر می‌دهد، و ساخت و بهره‌برداری ماه به ماه چقدر می‌خواهند. نتیجه <strong>ترازنامهٔ آب</strong> است: منبع در برابرِ مصرف، با ذخیرهٔ آتش‌نشانی جدا. چاه‌ها، نیازها و دبی‌ها آموزشی‌اند (<span class="ltr" dir="ltr">A-351</span>، <span class="ltr" dir="ltr">A-352</span>). حقابه و پروانهٔ برداشت مختصِ پروژه است (<span class="ltr" dir="ltr">U-104</span>).</p>
<p><strong>برنامه‌ها:</strong></p>
<pre class="text"><code>python -m companion.ch29.examples_g     # wells, construction, monthly balance
python -m companion.ch29.examples_p     # evaporation, brine, flood</code></pre>
<section id="sec-ch29-g-source" class="level3" data-number="29.8.1">
<h3 data-number="29.8.1" class="anchored" data-anchor-id="sec-ch29-g-source"><span class="header-section-number">29.8.1</span> منبع، مالکیت و حقابه</h3>
<p><strong>ایده.</strong> پیش از آن‌که بپرسیم چقدر آب هست، می‌پرسیم آب <strong>مالِ کیست</strong> و <strong>چه کسانی دیگر</strong> از آن برمی‌دارند. در ساختگاهِ فصلِ ۱۴، روستا و زمین‌های کشاورزیِ کنارِ وادی از همان آبخوان آب می‌گیرند. چاهِ نیروگاه می‌تواند چاهِ آن‌ها را پایین ببرد. جدولِ زیر گزینه‌ها را با پرسش‌های هر کدام کنارِ هم می‌گذارد:</p>
<div id="tbl-ch29-sources" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch29-sources-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;29.3: گزینه‌های منبعِ آب و پرسش‌های هر کدام
</figcaption>
<div aria-describedby="tbl-ch29-sources-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 21%">
<col style="width: 21%">
<col style="width: 17%">
<col style="width: 17%">
<col style="width: 21%">
</colgroup>
<thead>
<tr class="header">
<th>منبع</th>
<th>مالکیت و پروانه</th>
<th>پایایی</th>
<th>کیفیت</th>
<th>پرسشِ اصلی</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>چاهِ ساختگاه</td>
<td>حقابه و پروانهٔ برداشت</td>
<td>فصلی؛ با خشک‌سالی کم</td>
<td>شوری، سختی</td>
<td>اثر بر چاه‌های روستا</td>
</tr>
<tr class="even">
<td>شبکهٔ آبِ شهری</td>
<td>قراردادِ خرید</td>
<td>زیاد، اما سهمیه‌ای</td>
<td>آشامیدنی</td>
<td>ظرفیت در تابستان</td>
</tr>
<tr class="odd">
<td>آب با تانکر</td>
<td>قراردادِ حمل</td>
<td>به راه و راننده بسته</td>
<td>متغیر</td>
<td>هزینه، ترافیک، گرد و خاک</td>
</tr>
<tr class="even">
<td>پسابِ تصفیه‌شده</td>
<td>قرارداد با تصفیه‌خانه</td>
<td>پایدار</td>
<td>برای غبارنشانی و ساخت</td>
<td>بهداشت و پروانه</td>
</tr>
<tr class="odd">
<td>بارانِ بام‌ها</td>
<td>داخلی</td>
<td>ناچیز در بیابان</td>
<td>خوب</td>
<td>فقط مکمل</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>قاعدهٔ کار.</strong> هیچ منبعی «نامحدود» فرض نمی‌شود. ظرفیتِ هر منبع از سندی می‌آید، مانندِ آزمایشِ پمپاژ، قرارداد یا پروانه، و مصرف در برابرِ همان سند سنجیده می‌شود. تا پروانه صادر نشده، عددِ حقابه یک جایگاه‌دار است (<span class="ltr" dir="ltr">U-104</span>).</p>
</section>
<section id="sec-ch29-g-wells" class="level3" data-number="29.8.2">
<h3 data-number="29.8.2" class="anchored" data-anchor-id="sec-ch29-g-wells"><span class="header-section-number">29.8.2</span> چاه‌ها: آبدهی و افتِ سطحِ آب</h3>
<p><strong>ایده.</strong> پمپاژ از چاه سطحِ آب را دورِ آن پایین می‌برد و «مخروطِ افت» می‌سازد. در آبخوانِ تحت‌فشار و پس از زمانِ کافی، رابطهٔ <strong>کوپر–جیکوب</strong> افتِ سطحِ آب را در فاصلهٔ <span class="math inline">\(r\)</span> می‌دهد:</p>
<p><span id="eq-ch29-cooper"><span class="math display">\[
s_\text{w} = \frac{Q}{4\pi T_\text{aq}}\,\ln\!\left(\frac{2.25\,T_\text{aq}\,t}{r^2\,S_\text{aq}}\right)
\tag{29.31}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(T_\text{aq}\)</span> <strong>قابلیتِ انتقالِ</strong> آبخوان است و <span class="math inline">\(S_\text{aq}\)</span> <strong>ضریبِ ذخیرهٔ</strong> آن. هر دو از <strong>آزمایشِ پمپاژ</strong> به دست می‌آیند، نه از فرض.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb67"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb67-1"><a href="#cb67-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> cooper_jacob(q_m3_s: <span class="bu">float</span>, t_m2_s: <span class="bu">float</span>, s_store: <span class="bu">float</span>,</span>
<span id="cb67-2"><a href="#cb67-2" aria-hidden="true" tabindex="-1"></a>                 r_m: <span class="bu">float</span>, t_s: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb67-3"><a href="#cb67-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Drawdown (m) at distance r after pumping time t (Cooper-Jacob)."""</span></span>
<span id="cb67-4"><a href="#cb67-4" aria-hidden="true" tabindex="-1"></a>    u <span class="op">=</span> <span class="fl">2.25</span> <span class="op">*</span> t_m2_s <span class="op">*</span> t_s <span class="op">/</span> (r_m <span class="op">**</span> <span class="dv">2</span> <span class="op">*</span> s_store)</span>
<span id="cb67-5"><a href="#cb67-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> q_m3_s <span class="op">/</span> (<span class="dv">4</span> <span class="op">*</span> math.pi <span class="op">*</span> t_m2_s) <span class="op">*</span> math.log(u)</span>
<span id="cb67-6"><a href="#cb67-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb67-7"><a href="#cb67-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb67-8"><a href="#cb67-8" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> trench_inflow(k_m_s: <span class="bu">float</span>, h_m: <span class="bu">float</span>, hw_m: <span class="bu">float</span>,</span>
<span id="cb67-9"><a href="#cb67-9" aria-hidden="true" tabindex="-1"></a>                  radius_m: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb67-10"><a href="#cb67-10" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Inflow (m3/s per metre of trench, one side) to an open trench</span></span>
<span id="cb67-11"><a href="#cb67-11" aria-hidden="true" tabindex="-1"></a><span class="co">    lowering water from h to hw over a radius of influence (Dupuit)."""</span></span>
<span id="cb67-12"><a href="#cb67-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> k_m_s <span class="op">*</span> (h_m <span class="op">**</span> <span class="dv">2</span> <span class="op">-</span> hw_m <span class="op">**</span> <span class="dv">2</span>) <span class="op">/</span> (<span class="dv">2</span> <span class="op">*</span> radius_m)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>what the wells give (Cooper-Jacob drawdown after 30 days of pumping)
  well   rate L/s   drawdown at 0.3 m   at 300 m   m3/month   summer m3/month
  W-1        0.40                 3.8       0.82       1037               778
  W-2        0.25                 5.8       1.21        648               389
  the two wells 300 m apart draw each other down a little;
  the summer yield falls when the water table does - a
  pumping test of at least several days, and the water
  right that allows the abstraction, replace these numbers</code></pre>
<div id="exm-ch29-wells" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.49 (چاهی که در تابستان کم می‌دهد)</strong></span> <strong>پرسش.</strong> چاهِ <span class="ltr" dir="ltr">W-1</span> با آبدهیِ مطمئنِ <span class="ltr" dir="ltr">0.4 L/s</span> در ماه چقدر می‌دهد و در تابستان چقدر؟ اثرش در <span class="ltr" dir="ltr">300 m</span> آن‌سوتر چیست؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">1,040 m³</span> در ماهی که شبانه‌روز پمپ کند، و در تابستان حدودِ <span class="ltr" dir="ltr">780 m³</span>. در <span class="ltr" dir="ltr">300 m</span> آن‌سوتر سطحِ آب <span class="ltr" dir="ltr">0.82 m</span> پایین می‌رود.</p>
<p><strong>تفسیر.</strong> افتِ <span class="ltr" dir="ltr">0.8 m</span> در فاصلهٔ <span class="ltr" dir="ltr">300 m</span> برای چاهِ کم‌عمقِ یک کشاورز کم نیست. فاصلهٔ چاه از چاه‌های دیگر و پایشِ آن‌ها بخشی از پروانه و از تعهدِ اجتماعی است (فصلِ ۳۳). آزمایشِ پمپاژِ چندروزه و حقابه جای این عددها را می‌گیرند. <strong>وارسی:</strong> <span class="math inline">\(0.4 \times 86{,}400 \times 30/1{,}000 = 1{,}037\,\text{m}^3\)</span>.</p>
</div>
</section>
<section id="sec-ch29-g-construction" class="level3" data-number="29.8.3">
<h3 data-number="29.8.3" class="anchored" data-anchor-id="sec-ch29-g-construction"><span class="header-section-number">29.8.3</span> آبِ دورهٔ ساخت</h3>
<p><strong>ایده.</strong> ساخت در هجده ماه بسیار بیشتر از بهره‌برداری در یک سال آب می‌خواهد: ساختِ بتن و عمل‌آوری، غبارنشانیِ راه‌ها، و کارگران. آبِ تراکمِ خاک‌ریزها و یخِ بتن‌ریزیِ تابستان (<a href="#sec-ch29-c" class="quarto-xref"><span>بخش 29.4</span></a>) هم به این‌ها افزوده می‌شوند.</p>
<pre class="text"><code>construction water over 18 months (teaching quantities)
  concrete batching and curing          2,335 m3
  dust suppression on site roads       75,600 m3
  workers (4,534 worker-months)         9,521 m3
  total                                87,457 m3
  both wells at their safe yield       30,326 m3 over the same months
  shortfall                            57,130 m3
  dust suppression is by far the largest use: treated
  wastewater, binders on the busiest roads or speed limits
  cut it - and the construction contract states the source,
  not 'by the contractor'</code></pre>
<div id="exm-ch29-construction" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.50 (غبارنشانی، بزرگ‌ترین مصرف‌کننده)</strong></span> <strong>پرسش.</strong> کدام مصرف بزرگ‌ترین است و چاه‌ها چقدرش را می‌دهند؟</p>
<p><strong>پاسخ.</strong> غبارنشانی <span class="ltr" dir="ltr">75,600 m³</span> از <span class="ltr" dir="ltr">87,460 m³</span> است. دو چاه با آبدهیِ مطمئن در همان مدت فقط <span class="ltr" dir="ltr">30,300 m³</span> می‌دهند و کمبود <span class="ltr" dir="ltr">57,100 m³</span> است. مصرفِ کارگران از ۴٬۵۳۴ نفر-ماهِ برنامهٔ فصلِ ۲۲ حساب شده است.</p>
<p><strong>تفسیر.</strong> ساخت منبعِ دیگری لازم دارد: پسابِ تصفیه‌شده، تانکر یا شبکه. یا باید غبارنشانی کم شود: سرعتِ کمتر و چسباننده (<a href="#exm-ch29-dust" class="quarto-xref">مثال&nbsp;<span>29.36</span></a>) کمبود را تا حدودِ نصف می‌برند. پیمانِ ساخت منبع را نام می‌برد، نه «به عهدهٔ پیمانکار». این یافته در مبنای <span class="ltr" dir="ltr">D-033</span> است. <strong>وارسی:</strong> <span class="math inline">\(1.5\,\text{L/m}^2 \times 168{,}000\,\text{m}^2 \times 300 = 75{,}600\,\text{m}^3\)</span>.</p>
</div>
</section>
<section id="sec-ch29-g-balance" class="level3" data-number="29.8.4">
<h3 data-number="29.8.4" class="anchored" data-anchor-id="sec-ch29-g-balance"><span class="header-section-number">29.8.4</span> ترازنامهٔ ماهانه</h3>
<p><strong>ایده.</strong> ذخیره ماه به ماه حساب می‌شود. ذخیرهٔ هر ماه برابرِ ذخیرهٔ ماهِ پیش است، به‌اضافهٔ آنچه رسیده و منهای آنچه مصرف شده. ذخیره میانِ صفر و ظرفیتِ قابلِ استفادهٔ مخزن (کلِ مخزن منهای ذخیرهٔ آتش‌نشانی) محدود است و کمبود ثبت می‌شود:</p>
<p><span id="eq-ch29-balance"><span class="math display">\[
V_m = \min\!\big(\max(V_{m-1} + I_m - D_m,\ 0),\ V_\text{tank} - V_\text{fw}\big)
\tag{29.32}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(I_m\)</span> ورودیِ ماهِ <span class="math inline">\(m\)</span> است و <span class="math inline">\(D_m\)</span> نیازِ آن. <strong>سرمایش</strong> در این نیروگاه آب نمی‌خواهد، چون تهویهٔ باتری و ترانسفورماتورها هوایی است. اگر خنک‌کنِ تبخیری یا آدیاباتیک برگزیده شود، آبِ آن هم با همین رابطه وارد ترازنامه می‌شود و در ماه‌های گرم بیشترین مقدار را دارد. تابعِ <span class="ltr" dir="ltr">water_balance</span> از فصلِ ۱۸ همین کار را می‌کند. ورودی، <span class="ltr" dir="ltr">W-1</span> با پمپاژِ دوازده ساعت در روز است. نیاز، آبِ کارکنان است به‌اضافهٔ آبِ خامِ شست‌وشو، که برای شست‌وشوی بی‌لکه با اسمزِ معکوس و بازیافتِ <span class="ltr" dir="ltr">60 %</span> تصفیه می‌شود.</p>
<pre class="text"><code>operating water balance with W-1 (pumped 12 h a day) and the 2,500 m3 tank
  demand a year: 2,986 m3 (staff, and washing water treated
  by RO at 60 % recovery)
  supply a year: normal 5,646 m3, drought 4,487 m3
  held fire reserve (lesson F, placeholder): 180 m3, never drawn
  unmet demand: normal 0 m3, drought 0 m3
  lowest usable stock: normal 2,309 m3 (month 6), drought 1,673 m3
  over the year W-1 gives more than operation needs, but the
  dry summer months need more than it gives: the tank
  carries them (down to 1,673 m3 in the drought) - which is
  why the balance is monthly, and why construction, at
  28 times the yearly operating demand, needs another source</code></pre>
<div id="fig-ch29-water" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch29-water-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch29-water.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch29-water-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;29.13: نیاز و تأمینِ ماهانهٔ آبِ بهره‌برداری: در تابستانِ عادی نیازِ شست‌وشو تقریباً برابرِ آبِ <span class="ltr" dir="ltr">W-1</span> است و در خشک‌سالی از آن بیشتر (ساختگی، <span class="ltr" dir="ltr">A-351</span>، <span class="ltr" dir="ltr">A-352</span>).
</figcaption>
</figure>
</div>
<div id="fig-ch29-stock" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch29-stock-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch29-stock.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch29-stock-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;29.14: ذخیرهٔ قابلِ استفادهٔ مخزن (بالای ذخیرهٔ آتش‌نشانی) ماه به ماه: مخزن ماه‌های تابستان را پوشش می‌دهد.
</figcaption>
</figure>
</div>
<div id="exm-ch29-balance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.51 (سالانه بس است، ماهانه نه)</strong></span> <strong>پرسش.</strong> <span class="ltr" dir="ltr">W-1</span> در سال <span class="ltr" dir="ltr">5,646 m³</span> می‌دهد و نیازِ سالانه <span class="ltr" dir="ltr">2,986 m³</span> است. پس مخزن چرا لازم است؟</p>
<p><strong>پاسخ.</strong> ماه‌های ۵ تا ۸ هر کدام دو بار شست‌وشو و حدودِ <span class="ltr" dir="ltr">400 m³</span> آب می‌خواهند. چاه در تابستانِ عادی تقریباً همین‌قدر می‌دهد (<span class="ltr" dir="ltr">389–402 m³</span>)، اما در خشک‌سالی فقط حدودِ <span class="ltr" dir="ltr">240 m³</span>. مخزن در خشک‌سالی تا <span class="ltr" dir="ltr">1,673 m³</span> پایین می‌رود و هرگز خالی نمی‌شود.</p>
<p><strong>تفسیر.</strong> ترازنامهٔ سالانه این فشار را پنهان می‌کند، چون ماه‌های پرمصرفِ شست‌وشو همان ماه‌های کم‌آبِ چاه‌اند. در سالِ عادی حاشیهٔ تابستان تقریباً صفر است و هر خشک‌سالی آن را منفی می‌کند. پس ترازنامه ماهانه است و ذخیرهٔ آتش‌نشانی (<span class="ltr" dir="ltr">180 m³</span>، جایگاه‌دار) هرگز در آن برداشت نمی‌شود. خشک‌سالیِ دوساله و پروانهٔ سقف‌دار در <a href="#sec-ch29-h-drought" class="quarto-xref"><span>بخش 29.9.2</span></a> آزموده می‌شوند. <strong>وارسی:</strong> نیازِ ماهِ ۶: <span class="math inline">\(2 \times 109.2/0.6 + 20 \times 0.06 \times 30 = 364 + 36 = 400\,\text{m}^3\)</span>.</p>
</div>
</section>
<section id="sec-ch29-g-evaporation" class="level3" data-number="29.8.5">
<h3 data-number="29.8.5" class="anchored" data-anchor-id="sec-ch29-g-evaporation"><span class="header-section-number">29.8.5</span> تبخیر: آبی که خورشید برمی‌دارد</h3>
<p><strong>ایده.</strong> در بیابان، سطحِ بازِ آب به‌سرعت تبخیر می‌شود. تبخیر از سطحِ آزاد حدودِ <strong>تبخیرِ تشت</strong> ضربِ ضریبِ تشت است. همین تبخیر از سوی دیگر سودمند است: شورابهٔ اسمزِ معکوس را در <strong>حوضچهٔ تبخیر</strong> خشک می‌کند.</p>
<pre class="text"><code>evaporation (teaching: pan 2.8 m a year, pan coefficient 0.7, rain 0.11 m)
  open reservoir of 2,500 m3, 1.5 m deep (1,667 m2): loses 3,267 m3 a year
  - more than the plant's whole operating demand (2,986 m3, lesson G);
  a closed steel or concrete tank loses almost nothing
  brine pond for 1,019 m3 a year: net evaporation 1.85 m a year
  area needed 551 m2, plus freeboard and a second cell for maintenance
  rain on 1,000 m2 of roofs: 94 m3 a year - worth collecting, never a supply
  in a desert the sun is the largest water user on site</code></pre>
<div id="exm-ch29-evaporation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.52 (مخزنِ باز، نیروگاهِ بی‌آب)</strong></span> <strong>پرسش.</strong> اگر ذخیرهٔ <span class="ltr" dir="ltr">2,500 m³</span> به‌جای مخزنِ بسته یک استخرِ باز باشد، چه می‌شود؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">3,270 m³</span> در سال تبخیر می‌شود، یعنی بیش از کلِ نیازِ بهره‌برداری.</p>
<p><strong>تفسیر.</strong> در بیابان، خورشید بزرگ‌ترین مصرف‌کنندهٔ آبِ ساختگاه است. مخزن بسته است. حوضچهٔ شورابه اما عمداً باز است و اندازه‌اش از تبخیرِ خالص به دست می‌آید: حدودِ <span class="ltr" dir="ltr">550 m²</span> به‌اضافهٔ لبه و یک خانهٔ دوم برای نگه‌داری. بارانِ بام‌ها ارزشِ جمع‌کردن دارد، اما منبع نیست. <strong>وارسی:</strong> <span class="math inline">\(2.8 \times 0.7 \times 1{,}667 = 3{,}267\,\text{m}^3\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا پرسشِ «مالِ کیست» پیش از «چقدر» می‌آید؟</li>
<li>با <a href="#eq-ch29-cooper" class="quarto-xref">معادلهٔ&nbsp;<span>29.31</span></a>، اگر <span class="math inline">\(T_\text{aq}\)</span> دو برابر شود، افتِ سطحِ آب در چاه چه می‌شود؟</li>
<li>آبِ ماهانهٔ چاهی با <span class="ltr" dir="ltr">0.25 L/s</span> و پمپاژِ شبانه‌روزی چقدر است؟</li>
<li>دو راه برای پوششِ کمبودِ آبِ ساخت نام ببرید.</li>
<li>چرا ترازنامهٔ سالانه برای این نیروگاه گمراه‌کننده است؟</li>
<li>ذخیرهٔ آتش‌نشانی در <a href="#eq-ch29-balance" class="quarto-xref">معادلهٔ&nbsp;<span>29.32</span></a> کجا آمده است؟</li>
<li>آبِ خامِ لازم برای یک شست‌وشو (<span class="ltr" dir="ltr">109 m³</span> آبِ تصفیه‌شده) با بازیافتِ <span class="ltr" dir="ltr">75 %</span> چقدر است؟</li>
<li>چرا مخزن بسته است اما حوضچهٔ شورابه باز؟</li>
<li>سطحِ حوضچه‌ای که <span class="ltr" dir="ltr">500 m³</span> شورابه را در سال با تبخیرِ خالصِ <span class="ltr" dir="ltr">1.85 m</span> خشک کند چقدر است؟</li>
<li>اثرِ چاهِ نیروگاه بر چاه‌های روستا را چگونه پایش می‌کنید؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch29-h" class="level2" data-number="29.9">
<h2 data-number="29.9" class="anchored" data-anchor-id="sec-ch29-h"><span class="header-section-number">29.9</span> ح. آزمایشگاهِ زیرساخت و بهینه‌سازیِ آب (مثالِ کارشده)</h2>
<p><strong>موقعیت.</strong> فصلِ ۱۰ چهار سیاستِ شست‌وشو را از نظرِ آلودگی و هزینه مقایسه کرد و تصمیمِ <span class="ltr" dir="ltr">D-014</span> انتخابِ میانِ ربات و کامیون را به مناقصه سپرد. این آزمایشگاه همان سیاست‌ها را با <strong>آب</strong> و معیارهای دیگر می‌سنجد: انرژیِ به‌دست‌آمده، هزینه، شورابه، ساعت‌های کار در میانِ آرایه‌ها و سوخت. سپس کامیون را در خشک‌سالی می‌آزماید، زیرساختِ آب را اندازه می‌کند و برنامهٔ اندازه‌گیری و دفترِ عدمِ قطعیت را می‌نویسد. نتیجه‌های آلودگی و هزینه از فصلِ ۱۰ می‌آیند (<span class="ltr" dir="ltr">A-196</span>، <span class="ltr" dir="ltr">A-197</span>، <span class="ltr" dir="ltr">A-209</span>). آب از بخشِ چ است و نرخ‌های ساعتِ کار و سوخت آموزشی‌اند (<span class="ltr" dir="ltr">A-352</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch29.lab_h</code></pre>
<section id="sec-ch29-h-strategies" class="level3" data-number="29.9.1">
<h3 data-number="29.9.1" class="anchored" data-anchor-id="sec-ch29-h-strategies"><span class="header-section-number">29.9.1</span> راهبردهای شست‌وشو در برابرِ آب و معیارهای دیگر</h3>
<pre class="text"><code>cleaning strategies against water and the other criteria (worked case)
  strategy       loss %   energy gained MWh   cost k u/yr   raw water m3
  none             8.47                   0           478              0
  truck, wet       1.43               7,951           310          2,548
  manual, dry      1.08               8,340           533              0
  robot, dry       1.18               8,235           282              0

  strategy       brine m3   truck-days   person-h among arrays   diesel m3
  none                  0            0                       0         0.0
  truck, wet        1,019          157                   2,509         2.5
  manual, dry           0            0                  20,966         0.0
  robot, dry            0            0                   2,100         0.0
  (raw water at 60 % RO recovery; a wash is 109 m3 treated;
  a two-wash month needs 364 m3 raw against 402 m3 from W-1 in summer)
  manual brushing gains the most energy but costs the most
  of the three and puts people among the live arrays for
  thousands of hours; the truck needs the scarce summer
  water and makes brine; the robots are cheapest, use no
  water and need the fewest hours - but only if the module
  maker accepts them in the warranty (ch 10, D-014)</code></pre>
<div id="fig-ch29-cleaning" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch29-cleaning-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch29-cleaning.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch29-cleaning-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;29.15: چهار راهبردِ شست‌وشو: هزینهٔ سالانه در برابرِ آبِ خامِ سالانه (از سیاست‌های فصلِ ۱۰، اسمزِ معکوس با بازیافتِ <span class="ltr" dir="ltr">60 %</span>).
</figcaption>
</figure>
</div>
<div id="exm-ch29-stewardship" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.53 (مثالِ کارشده: راهبردِ آب برای شست‌وشوی پنل‌ها)</strong></span> <strong>پرسش.</strong> چهار راهبرد را با هم مقایسه کنید: بی‌شست‌وشو، شست‌وشوی تر با کامیون روی آستانهٔ <span class="ltr" dir="ltr">4 %</span>، برسِ دستیِ خشک هر ۱۰ روز، و رباتِ خشک هر ۱۲ روز. معیارها آلودگی، انرژیِ به‌دست‌آمده، هزینه، آب و کیفیتش، ایمنیِ کارگران و اثرِ محیطی‌اند. سپس ترازنامهٔ منبع تا مصرف، دفترِ عدمِ قطعیت و برنامهٔ پایش را بنویسید.</p>
<p><strong>پاسخ.</strong></p>
<ul>
<li><strong>بی‌شست‌وشو:</strong> <span class="ltr" dir="ltr">8.47 %</span> آلودگی و گران‌ترین در انرژیِ ازدست‌رفته (<span class="ltr" dir="ltr">478 k u</span> در سال).</li>
<li><strong>کامیون:</strong> <span class="ltr" dir="ltr">7,951 MWh</span> انرژی در سال به دست می‌آورد، با <span class="ltr" dir="ltr">310 k u</span>. اما <span class="ltr" dir="ltr">2,548 m³</span> آبِ خام و <span class="ltr" dir="ltr">1,019 m³</span> شورابه، <span class="ltr" dir="ltr">157</span> روزِ کامیون و حدودِ <span class="ltr" dir="ltr">2,500</span> نفر–ساعت در میانِ آرایه‌ها.</li>
<li><strong>برسِ دستی:</strong> بیشترین انرژی (<span class="ltr" dir="ltr">8,340 MWh</span>)، اما گران‌ترین روشِ تمیزکردن (<span class="ltr" dir="ltr">533 k u</span>) و حدودِ <span class="ltr" dir="ltr">21,000</span> نفر–ساعت کار در میانِ آرایه‌ها.</li>
<li><strong>ربات:</strong> <span class="ltr" dir="ltr">8,235 MWh</span> با <span class="ltr" dir="ltr">282 k u</span>، شامل سرمایه و نگه‌داری. بی‌آب، بی‌شورابه و حدودِ <span class="ltr" dir="ltr">2,100</span> نفر–ساعت نگه‌داری.</li>
</ul>
<p><strong>تفسیر.</strong> ربات در هزینه، آب و شورابه بهترین است و در ساعتِ کار هم نزدیک به بهترین. یک شرط دارد: سازندهٔ پنل باید آن را در ضمانت بپذیرد (فصلِ ۱۰). برسِ دستی کمی انرژیِ بیشتر می‌دهد، اما با ده برابر ساعتِ کار در کنارِ تجهیزاتِ برق‌دار، در گرمای تابستان. این خطری است که معیارِ هزینه نمی‌بیند. کامیون به همان آبِ کمیابِ تابستان بسته است (<a href="#exm-ch29-balance" class="quarto-xref">مثال&nbsp;<span>29.51</span></a>) و در خشک‌سالیِ سخت شکست می‌خورد (<a href="#exm-ch29-drought" class="quarto-xref">مثال&nbsp;<span>29.54</span></a>). این آزمایشگاه دلیلِ آبیِ <span class="ltr" dir="ltr">D-014</span> را محکم می‌کند: <strong>ربات، اگر ضمانت بپذیرد؛ کامیون روی آستانه، با برنامهٔ خشک‌سالی، اگر نپذیرد</strong>. «کم‌شست‌وشو» هم همین سیاستِ آستانه است: در ماه‌های بارانی شستن لازم نیست. <strong>وارسی:</strong> <span class="math inline">\((478{,}247 - 80{,}705)/50 = 7{,}951\,\text{MWh}\)</span> برای کامیون.</p>
</div>
</section>
<section id="sec-ch29-h-drought" class="level3" data-number="29.9.2">
<h3 data-number="29.9.2" class="anchored" data-anchor-id="sec-ch29-h-drought"><span class="header-section-number">29.9.2</span> آزمونِ خشک‌سالی</h3>
<p><strong>ایده.</strong> راهبردی که آب می‌خواهد باید بگوید وقتی آب نیست چه می‌شود. برنامه دو سالِ خشکِ پیاپی را شبیه‌سازی می‌کند. قاعده این است که مخزن بالای <span class="ltr" dir="ltr">20 %</span> ظرفیتِ قابلِ استفاده‌اش بماند؛ اگر شست‌وشویی آن را پایین‌تر ببرد، آن شست‌وشو حذف می‌شود.</p>
<pre class="text"><code>the truck policy in the SECOND of two dry years (tank kept above 20 %
  of its usable volume; a wash is skipped rather than empty the tank)
  case                                         washes done   loss %
  drought (lesson G)                             14 of 14     1.43
  severe: 30 % in summer, permit 150 m3/month     9 of 14     3.94
  (loss linear between the truck and no-cleaning policies)
  an ordinary drought is carried by the tank; a second severe
  year with a capped permit skips washes and the soiling loss
  climbs - a strategy that needs water must say what happens
  when the water is not there; the dry methods have no such case</code></pre>
<div id="exm-ch29-drought" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.54 (خشک‌سالیِ دوم با پروانهٔ سقف‌دار)</strong></span> <strong>پرسش.</strong> در سالِ دومِ خشک‌سالیِ سخت، با پروانه‌ای که برداشت را به <span class="ltr" dir="ltr">150 m³</span> در ماه محدود می‌کند، کامیون چند شست‌وشو انجام می‌دهد؟</p>
<p><strong>پاسخ.</strong> ۹ از ۱۴. آلودگی از <span class="ltr" dir="ltr">1.43</span> به حدودِ <span class="ltr" dir="ltr">3.94 %</span> بالا می‌رود.</p>
<p><strong>تفسیر.</strong> خشک‌سالیِ معمولی را مخزن پوشش می‌دهد. خشک‌سالیِ سختِ دوساله با پروانهٔ سقف‌دار شست‌وشو را قطع می‌کند و انرژی را می‌گیرد. روش‌های خشک چنین حالتی ندارند. برنامهٔ خشک‌سالیِ کامیون از پیش نوشته می‌شود: اولویتِ شست‌وشو در ماه‌های پرتولید، آبِ تانکر با هزینه‌اش، یا تعویق. <strong>وارسی:</strong> کسرِ حذف‌شده <span class="math inline">\(5/14 = 0.357\)</span> است و <span class="math inline">\(1.43 + 0.357 \times (8.47 - 1.43) = 3.94\,\%\)</span>.</p>
</div>
</section>
<section id="sec-ch29-h-brine" class="level3" data-number="29.9.3">
<h3 data-number="29.9.3" class="anchored" data-anchor-id="sec-ch29-h-brine"><span class="header-section-number">29.9.3</span> بازیافتِ اسمزِ معکوس و شورابه</h3>
<p><strong>ایده.</strong> شست‌وشوی بی‌لکه آبِ کم‌نمک می‌خواهد. <strong>اسمزِ معکوس</strong> آبِ خام را به آبِ تصفیه‌شده و <strong>شورابه</strong> تقسیم می‌کند. <strong>نسبتِ بازیافت</strong> <span class="math inline">\(r_\text{RO}\)</span> هر چه بیشتر باشد، آبِ خامِ کمتری لازم است، اما شورابه غلیظ‌تر می‌شود:</p>
<p><span id="eq-ch29-ro"><span class="math display">\[
V_\text{raw} = \frac{V_\text{treated}}{r_\text{RO}}, \qquad c_\text{brine} \approx \frac{c_\text{feed}}{1 - r_\text{RO}}
\tag{29.33}\]</span></span></p>
<pre class="text"><code>RO recovery against brine strength (feed 2,500 mg/L, permeate taken as pure)
  recovery %   raw m3   brine m3   brine mg/L   pond m2
          50    3,058      1,529        5,000       826
          60    2,548      1,019        6,250       551
          75    2,039        510       10,000       275
          85    1,799        270       16,667       146
  higher recovery saves raw water and pond area but makes
  the brine stronger, until salts scale the membranes: the
  supplier's analysis of the actual well water sets the
  limit, not this table</code></pre>
<div id="exm-ch29-brine" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.55 (بازیافتِ بیشتر، شورابهٔ تندتر)</strong></span> <strong>پرسش.</strong> بازیافتِ <span class="ltr" dir="ltr">75 %</span> به‌جای <span class="ltr" dir="ltr">60 %</span> چه آبی صرفه‌جویی می‌کند و چه هزینه‌ای دارد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">510 m³</span> آبِ خام در سال و نیمی از سطحِ حوضچه. شورابه اما از <span class="ltr" dir="ltr">6,250</span> به <span class="ltr" dir="ltr">10,000 mg/L</span> می‌رسد.</p>
<p><strong>تفسیر.</strong> حدِ بالای بازیافت را رسوبِ نمک روی غشاها تعیین می‌کند، و آن را تحلیلِ آبِ واقعیِ چاه به دستِ سازنده معلوم می‌کند، نه این جدول. شورابه در حوضچهٔ آب‌بندِ تبخیر خشک می‌شود (<a href="#exm-ch29-evaporation" class="quarto-xref">مثال&nbsp;<span>29.52</span></a>) و به زمین یا وادی رها نمی‌شود. <strong>وارسی:</strong> <span class="math inline">\(1{,}529/0.75 = 2{,}039\)</span> و <span class="math inline">\(1{,}529/0.6 = 2{,}548\)</span>؛ تفاوت <span class="math inline">\(509\,\text{m}^3\)</span>.</p>
</div>
</section>
<section id="sec-ch29-h-infra" class="level3" data-number="29.9.4">
<h3 data-number="29.9.4" class="anchored" data-anchor-id="sec-ch29-h-infra"><span class="header-section-number">29.9.4</span> زیرساختِ آب</h3>
<pre class="text"><code>water infrastructure for the truck policy (teaching sizing)
  item                 size              why
  RO unit              3 m3/h treated    one wash (109 m3) in 1.5 days
  treated water tank   120 m3            one full wash ready
  raw water tank       2,500 m3          fire reserve + summer deficit
  brine pond (lined)   evaporation       about 1,019 m3 brine a year
  meters               8 points          the monitoring plan
  with robots the RO unit and the brine pond disappear; the
  tank stays for staff, the fire reserve and construction</code></pre>
<p><strong>ایده.</strong> هر عضوِ این زنجیر از معیاری اندازه می‌شود که به آن تکیه دارد. واحدِ اسمزِ معکوس یک شست‌وشو را در یک تا دو روز آماده می‌کند. مخزنِ آبِ تصفیه‌شده یک شست‌وشوی کامل را نگه می‌دارد. مخزنِ آبِ خام ذخیرهٔ آتش‌نشانی و کمبودِ تابستان را دارد. حوضچهٔ شورابه از تبخیر اندازه می‌شود. و کنتورها برنامهٔ پایش را می‌سازند. پمپ‌ها و لوله‌ها با همین دبی‌ها انتخاب می‌شوند. خوردگی و رسوب‌گذاریِ آبِ شور جنسِ لوله و پوشش را تعیین می‌کند، و آزمایشِ فشار پیش از پرکردن و پایشِ نشتی با مقایسهٔ کنتورها از نشت جلوگیری می‌کند.</p>
<p><strong>استفادهٔ دوباره و نگه‌داری.</strong> آبِ شست‌وشو روی <span class="ltr" dir="ltr">28 ha</span> پنل پخش می‌شود و در خاک فرو می‌رود؛ جمع‌کردنِ آن برای استفادهٔ دوباره عملی نیست. استفادهٔ دوبارهٔ واقعی در جای دیگری است. پسابِ تصفیه‌شدهٔ ساختمان‌ها برای غبارنشانی و آبیاریِ پوششِ بازگردانده به کار می‌رود، و آبِ پمپ‌شده از ترانشه‌ها پس از ته‌نشینی برای خاک‌ریزی. نگه‌داریِ سامانه هم برنامه دارد (فصلِ ۵۲): پالایه‌ها و غشاهای اسمزِ معکوس، شست‌وشوی مخزن، کالیبره‌کردنِ کنتورها، و لایروبیِ حوضچهٔ شورابه.</p>
</section>
<section id="sec-ch29-h-plan" class="level3" data-number="29.9.5">
<h3 data-number="29.9.5" class="anchored" data-anchor-id="sec-ch29-h-plan"><span class="header-section-number">29.9.5</span> برنامهٔ مدیریتِ آب</h3>
<pre class="text"><code>water management plan: metering and the uncertainty register
  meter 1: W-1 and W-2 abstraction (permit reporting)
  meter 2: tank level with a low alarm above the fire reserve
  meter 3: RO feed and permeate (recovery)
  meter 4: brine to the pond
  meter 5: truck filling point
  meter 6: staff and building use
  meter 7: construction draw-off (temporary)
  meter 8: rain gauge at the soiling station
  uncertainty                     closed by                        owner
  well yield in a drought         pumping test, 2-year records     plant
  soiling rate                    two soiling stations (D-014)     O&amp;M
  water right volume              permit (U-104)                   developer
  RO recovery and brine           supplier test, pond records      O&amp;M
  fire reserve volume             fire strategy (U-105)            fire eng.
  the plan is reviewed after the first dry season with the
  metered data; the choice of cleaning method is revisited
  if water or soiling differ from the assumptions</code></pre>
<div id="exm-ch29-plan" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.56 (از ترازنامه تا کنتور)</strong></span> <strong>پرسش.</strong> کدام کنتورها لازم‌اند و هر کدام کدام عدمِ قطعیت را می‌بندد؟</p>
<p><strong>پاسخ.</strong> هشت نقطه. برداشت از چاه‌ها، که گزارشِ پروانه هم هست، آبدهی و حقابه را می‌سنجد. ترازِ مخزن، با هشداری بالای ذخیرهٔ آتش‌نشانی، ذخیره را پاس می‌دارد. ورودی و خروجیِ اسمزِ معکوس و شورابه بازیافت را می‌سنجند. باران‌سنج کنارِ ایستگاهِ آلودگی آهنگِ آلودگی را به باران وصل می‌کند.</p>
<p><strong>تفسیر.</strong> برنامه پس از نخستین فصلِ خشک با دادهٔ کنتورها بازبینی می‌شود. اگر آب یا آلودگی با فرض‌ها نخواند، انتخابِ روشِ شست‌وشو دوباره باز می‌شود. چارچوبی مانندِ <span class="ltr" dir="ltr">ISO 46001:2019</span> (<span class="ltr" dir="ltr">STD-136</span>) همین منطق را در قالبِ یک سامانهٔ مدیریتِ کاراییِ آب می‌گذارد: اندازه‌گیری، کاهش، جایگزینی و استفادهٔ دوباره. این‌جا فقط به‌عنوانِ ساختار نام برده شده است. <strong>وارسی:</strong> هر سطرِ دفترِ عدمِ قطعیت یک مالک و یک راهِ بستن دارد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>انرژیِ به‌دست‌آمدهٔ ربات نسبت به بی‌شست‌وشو را از ستونِ «انرژیِ ازدست‌رفته»ِ فصلِ ۱۰ حساب کنید.</li>
<li>چرا ساعت‌های کار در میانِ آرایه‌ها معیارِ جداگانه‌ای است؟</li>
<li>چرا برسِ دستی با وجودِ بیشترین انرژی برگزیده نمی‌شود؟</li>
<li>«کم‌شست‌وشو» در این مقایسه کجاست؟</li>
<li>شرطِ ضمانتِ ربات چیست و اگر برقرار نباشد چه می‌کنید؟</li>
<li>با بازیافتِ <span class="ltr" dir="ltr">50 %</span> شورابه چقدر غلیظ می‌شود و آبِ خام چقدر؟</li>
<li>چرا ذخیرهٔ آتش‌نشانی در آزمونِ خشک‌سالی دست نمی‌خورد؟</li>
<li>چهار قلمِ برنامهٔ خشک‌سالیِ کامیون را بنویسید.</li>
<li>کدام کنتور بازیافتِ اسمزِ معکوس را می‌سنجد؟</li>
<li>چه نشانه‌ای پس از نخستین فصلِ خشک انتخابِ روشِ شست‌وشو را دوباره باز می‌کند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch29-i" class="level2" data-number="29.10">
<h2 data-number="29.10" class="anchored" data-anchor-id="sec-ch29-i"><span class="header-section-number">29.10</span> خ. دالانِ اتصال و جای پست</h2>
<p>فصلِ ۱۴ مسیرِ خطِ <span class="ltr" dir="ltr">132 kV</span> را با سطحِ هزینه از پستِ نیروگاه تا پستِ شبکه برگزید (<span class="ltr" dir="ltr">D-018</span>). این بخش آن مسیر را به <strong>زبانِ عمرانی</strong> برمی‌گرداند: دکل‌ها و نقطه‌های زاویه، راه‌های دسترسی، گذرها، زمینی که کاویده و بازگردانده می‌شود، و فهرستِ نقشه‌برداری‌ها و پروانه‌هایی که پیش از ساخت لازم‌اند. سپس سکوی پستِ نیروگاه را در برابرِ وادی می‌سنجد. عددها آموزشی‌اند (<span class="ltr" dir="ltr">A-355</span>).</p>
<p><strong>برنامه‌ها:</strong></p>
<pre class="text"><code>python -m companion.ch29.examples_i     # route, platform, register
python -m companion.ch29.examples_q     # straightening, towers, supply</code></pre>
<section id="sec-ch29-i-route" class="level3" data-number="29.10.1">
<h3 data-number="29.10.1" class="anchored" data-anchor-id="sec-ch29-i-route"><span class="header-section-number">29.10.1</span> مسیر به زبانِ عمرانی</h3>
<pre class="text"><code>the 132 kV route of ch 14 (least cost) in civil quantities
  length 7.06 km; towers at ~300 m spans: 25; direction changes over 10 deg: 7
  crossings: wadi 0, public road 0, site track 1
  farmland crossed 0.00 km; homes within 500 m: 0
  access tracks (~250 m a tower, teaching): 6.2 km
  ground disturbed: towers 0.2 ha, tracks 2.5 ha (to reinstate)
  angle points become heavier towers and the 50 m grid's
  zigzag overstates them - the line designer straightens the
  route; each crossing is a separate agreement and permit</code></pre>
<div id="exm-ch29-route" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.57 (مسیری که از وادی و جاده نمی‌گذرد)</strong></span> <strong>پرسش.</strong> مسیرِ کم‌هزینه چه گذرهایی دارد و چه زمینی را می‌کاود؟</p>
<p><strong>پاسخ.</strong> فقط یک گذر از راهِ ساختگاه؛ از وادی، جادهٔ عمومی و زمینِ کشاورزی نمی‌گذرد و در <span class="ltr" dir="ltr">500 m</span>ی هیچ خانه‌ای نیست. زمینِ کاویده حدودِ <span class="ltr" dir="ltr">0.2 ha</span> زیرِ دکل‌هاست و <span class="ltr" dir="ltr">2.5 ha</span> زیرِ راه‌های دسترسی.</p>
<p><strong>تفسیر.</strong> این همان کاری است که سطحِ هزینهٔ فصلِ ۱۴ کرد: مسیر حریم‌ها را دور زد. اما <strong>راه‌های دسترسی</strong> بیشترِ زمینِ کاویده را می‌سازند، ده برابرِ پایِ دکل‌ها. پس طرحِ دسترسی، یعنی استفاده از راه‌های موجود و مسیرهای موقتِ بازگرداندنی، در دالان به اندازهٔ خودِ خط اهمیت دارد. <strong>وارسی:</strong> <span class="math inline">\(25 \times 0.25 = 6.2\,\text{km}\)</span> و <span class="math inline">\(6.2 \times 4\,\text{m} = 2.5\,\text{ha}\)</span>.</p>
</div>
</section>
<section id="sec-ch29-i-towers" class="level3" data-number="29.10.2">
<h3 data-number="29.10.2" class="anchored" data-anchor-id="sec-ch29-i-towers"><span class="header-section-number">29.10.2</span> راست‌کردنِ مسیر و جای دکل‌ها</h3>
<p><strong>ایده.</strong> مسیرِ کم‌هزینه روی شبکهٔ <span class="ltr" dir="ltr">50 m</span> زیگزاگ است، چون فقط هشت جهت دارد. هر تغییرِ جهت یک <strong>دکلِ زاویه</strong> است: سنگین‌تر، با فونداسیونِ بزرگ‌تر و گران‌تر از <strong>دکلِ آویزی</strong>. الگوریتمِ <strong>داگلاس–پوکر</strong> خطِ شکسته را با رواداریِ معین ساده می‌کند. نقطه‌ای را نگه می‌دارد که بیشترین فاصله را از خطِ راست دارد، و این کار را بازگشتی تکرار می‌کند:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb80"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb80-1"><a href="#cb80-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> rdp(pts: np.ndarray, tol: <span class="bu">float</span>) <span class="op">-&gt;</span> np.ndarray:</span>
<span id="cb80-2"><a href="#cb80-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Douglas-Peucker simplification of a polyline (returns kept points)."""</span></span>
<span id="cb80-3"><a href="#cb80-3" aria-hidden="true" tabindex="-1"></a>    a, b <span class="op">=</span> pts[<span class="dv">0</span>], pts[<span class="op">-</span><span class="dv">1</span>]</span>
<span id="cb80-4"><a href="#cb80-4" aria-hidden="true" tabindex="-1"></a>    ab <span class="op">=</span> b <span class="op">-</span> a</span>
<span id="cb80-5"><a href="#cb80-5" aria-hidden="true" tabindex="-1"></a>    nrm <span class="op">=</span> np.hypot(<span class="op">*</span>ab) <span class="kw">or</span> <span class="fl">1.0</span></span>
<span id="cb80-6"><a href="#cb80-6" aria-hidden="true" tabindex="-1"></a>    d <span class="op">=</span> np.<span class="bu">abs</span>(ab[<span class="dv">0</span>] <span class="op">*</span> (pts[:, <span class="dv">1</span>] <span class="op">-</span> a[<span class="dv">1</span>]) <span class="op">-</span> ab[<span class="dv">1</span>] <span class="op">*</span> (pts[:, <span class="dv">0</span>] <span class="op">-</span> a[<span class="dv">0</span>])) <span class="op">/</span> nrm</span>
<span id="cb80-7"><a href="#cb80-7" aria-hidden="true" tabindex="-1"></a>    k <span class="op">=</span> <span class="bu">int</span>(np.argmax(d))</span>
<span id="cb80-8"><a href="#cb80-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> d[k] <span class="op">&lt;=</span> tol:</span>
<span id="cb80-9"><a href="#cb80-9" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> np.array([a, b])</span>
<span id="cb80-10"><a href="#cb80-10" aria-hidden="true" tabindex="-1"></a>    left <span class="op">=</span> rdp(pts[:k <span class="op">+</span> <span class="dv">1</span>], tol)</span>
<span id="cb80-11"><a href="#cb80-11" aria-hidden="true" tabindex="-1"></a>    right <span class="op">=</span> rdp(pts[k:], tol)</span>
<span id="cb80-12"><a href="#cb80-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.vstack([left[:<span class="op">-</span><span class="dv">1</span>], right])</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>the least-cost route straightened (Douglas-Peucker) into angle points
  tolerance m   angle points   length km   deviations deg
            0              7        7.06   45, 45, 45, 45, 45, 45 ...
           50              6        7.04   45, 45, 45, 45, 85, 40
          150              4        7.00   45, 44, 86, 40
  with 150 m tolerance: 22 suspension, 0 light angle,
  6 heavy angle or terminal towers (an 86 deg turn is nearly a
  dead end: the designer may split it into two angles)
  steel about 330 t (teaching 9 / 15 / 22 t a tower)
  the 50 m grid made a zigzag of the route: straightened, a
  few deliberate angle points replace many small ones, and
  each one that remains is a heavier tower and foundation</code></pre>
<div id="fig-ch29-route" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch29-route-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch29-route.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch29-route-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;29.16: مسیرِ <span class="ltr" dir="ltr">132 kV</span>: مسیرِ کم‌هزینهٔ فصلِ ۱۴ روی شبکهٔ <span class="ltr" dir="ltr">50 m</span> (زیگزاگ)، مسیرِ راست‌شده با رواداریِ <span class="ltr" dir="ltr">150 m</span>، و جای دکل‌ها با دهانه‌های برابرِ حداکثر <span class="ltr" dir="ltr">300 m</span> روی هر بخشِ راست.
</figcaption>
</figure>
</div>
<div id="exm-ch29-towers" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.58 (هفت زاویه یا چهار؟)</strong></span> <strong>پرسش.</strong> با رواداریِ <span class="ltr" dir="ltr">150 m</span>، مسیر چند نقطهٔ زاویه و چند دکل دارد؟</p>
<p><strong>پاسخ.</strong> چهار نقطهٔ زاویه به‌جای هفت. مسیر کمی کوتاه‌تر می‌شود (<span class="ltr" dir="ltr">7.00</span> به‌جای <span class="ltr" dir="ltr">7.06 km</span>). دکل‌ها ۲۸ تا هستند: ۲۲ آویزی و ۶ زاویه‌ای یا انتهایی، با حدودِ <span class="ltr" dir="ltr">330 t</span> فولاد.</p>
<p><strong>تفسیر.</strong> شمارشِ سادهٔ <a href="#exm-ch29-route" class="quarto-xref">مثال&nbsp;<span>29.57</span></a> (۲۵ دکل) دهانه‌ها را با بخش‌های راست جور نکرده بود. وقتی هر بخشِ راست دهانه‌های برابر می‌گیرد، سه دکل افزوده می‌شود. چرخشِ <span class="ltr" dir="ltr">86°</span> تقریباً یک بن‌بست است و طراحِ خط شاید آن را به دو زاویه تقسیم کند. این شکلِ نهاییِ مسیر کارِ طراحِ خط است با نقشه‌برداریِ دقیق؛ این‌جا فقط منطقِ آن دیده می‌شود. <strong>وارسی:</strong> <span class="math inline">\(22 \times 9 + 6 \times 22 = 198 + 132 = 330\,\text{t}\)</span>.</p>
</div>
</section>
<section id="sec-ch29-i-platform" class="level3" data-number="29.10.3">
<h3 data-number="29.10.3" class="anchored" data-anchor-id="sec-ch29-i-platform"><span class="header-section-number">29.10.3</span> سکوی پست و سیلِ وادی</h3>
<p><strong>ایده.</strong> پست نباید زیرِ آب برود. پرسشِ اول این است که سکوی پست چقدر بالای آبراههٔ نزدیک است و چه چیزی میانِ آن دو هست. خطِ وادی در فصلِ ۱۴ یک خطِ راست بود، اما کفِ آبراهه در مدلِ زمین تا <span class="ltr" dir="ltr">175 m</span> کنارِ آن خط افتاده است. پس <strong>کفِ آبراهه</strong> با پایین‌ترین نقطهٔ زمین در نزدیکیِ خط پیدا می‌شود، نه با خودِ خط.</p>
<pre class="text"><code>the site substation platform against the wadi
  ground at the substation 1203.4 m
  channel bed 1201.7 m, 2.2 km away; ridge between 1210.5 m
  height above the channel bed: +1.8 m
  upstream of x = 6.9 km the channel bed itself is higher
  than the substation
  the substation sits less than 2 m above the nearest bed,
  and below the bed upstream: distance alone is no
  protection - the ridge shields it here, but water leaving
  the channel upstream can run down the plain; a flood study
  (with the rain of lesson E) fixes the platform level
  before design, and ponding in a 50-year day of rain
  (80 mm) is checked locally</code></pre>
<p>برای ترازِ آب در آبراهه، <strong>عمقِ نرمال</strong> از <a href="#eq-ch29-manning" class="quarto-xref">معادلهٔ&nbsp;<span>29.19</span></a> با مقطعِ مستطیلیِ پهن حل می‌شود. دبی‌ها جایگاه‌دارند تا مطالعهٔ سیل آن‌ها را بدهد:</p>
<pre class="text"><code>the wadi in flood beside the substation (channel 40 m wide, banks
  1.5 m, n 0.035, bed slope 0.6 %; flows are placeholders until a
  flood study gives them)
  flow m3/s   depth in channel m   water level m   out of banks?
         50                 0.72         1202.37   no
        150                 1.41         1203.06   no
        300                 2.17         1203.82   yes
  ground: channel bed 1201.7 m, ridge 1210.5 m, substation 1203.4 m
  at 300 m3/s the water stands above the substation's ground
  level, but the ridge is 6.7 m higher still: here the flood
  does not reach it; upstream the bed itself is higher than
  the substation, and water leaving the channel there can
  run down the plain towards it - the flood study follows
  that path, and the platform level and any diversion bund
  come from it</code></pre>
<div id="fig-ch29-flood" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch29-flood-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch29-flood.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch29-flood-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;29.17: نیم‌رخِ زمین از خطِ وادی تا پستِ نیروگاه: کفِ آبراهه، ترازِ آب در دو دبیِ جایگاه‌دار، پشته‌ای که آب را نگه می‌دارد، و پست که فقط حدودِ <span class="ltr" dir="ltr">1.8 m</span> بالای کفِ آبراهه است.
</figcaption>
</figure>
</div>
<div id="exm-ch29-platform" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.59 (فاصله، حفاظت نیست)</strong></span> <strong>پرسش.</strong> پست <span class="ltr" dir="ltr">2.2 km</span> از آبراهه دور است. آیا از سیل در امان است؟</p>
<p><strong>پاسخ.</strong> نه با اطمینان. پست فقط <span class="ltr" dir="ltr">1.8 m</span> بالای کفِ آبراههٔ نزدیک است. در دبیِ جایگاه‌دارِ <span class="ltr" dir="ltr">300 m³/s</span> آب به <span class="ltr" dir="ltr">1203.8 m</span> می‌رسد، که از زمینِ پست (<span class="ltr" dir="ltr">1203.4 m</span>) بالاتر است. پشته‌ای به ارتفاعِ <span class="ltr" dir="ltr">1210.5 m</span> میانِ آن دو آب را نگه می‌دارد. اما از <span class="ltr" dir="ltr">x = 6.9 km</span> به بالادست، کفِ خودِ آبراهه از زمینِ پست بلندتر است.</p>
<p><strong>تفسیر.</strong> آبی که بالادست از آبراهه بیرون بزند، روی دشت به سمتِ پست سرازیر می‌شود. پشته فقط جلوی نزدیک‌ترین نقطه را گرفته است. مطالعهٔ سیل (<span class="ltr" dir="ltr">U-107</span>) همین مسیر را دنبال می‌کند و ترازِ سکو و هر خاک‌ریزِ انحرافی از آن به دست می‌آید. تا آن زمان سکو بالاتر از زمین و با زهکشی ساخته می‌شود، و آب‌گرفتگیِ بارانِ یک‌روزهٔ ۵۰ ساله (<span class="ltr" dir="ltr">80 mm</span>) جداگانه وارسی می‌شود. این یافته را خواندنِ نیم‌رخ داد: نخستین نسخهٔ برنامه کفِ آبراهه را با خطِ وادی یکی گرفته بود و پست را <span class="ltr" dir="ltr">3.8 m</span> <strong>زیرِ</strong> بستر نشان می‌داد. <strong>وارسی:</strong> <span class="math inline">\(1201.65 + 2.17 = 1203.82\,\text{m}\)</span>.</p>
</div>
</section>
<section id="sec-ch29-i-register" class="level3" data-number="29.10.4">
<h3 data-number="29.10.4" class="anchored" data-anchor-id="sec-ch29-i-register"><span class="header-section-number">29.10.4</span> دفترِ دالان</h3>
<p><strong>ایده.</strong> هر قیدِ دالان (زمین، زیستگاه، میراث، آب، گذر، دسترسی) با <strong>نقشه‌برداری یا پروانه‌ای</strong> ثبت می‌شود که آن را می‌بندد، با صاحب و زمان. دفتر از فصلِ ۱۴ شروع شده بود (<span class="ltr" dir="ltr">PLP-GEN-REG-0003</span>) و این‌جا به زبانِ اجرا درمی‌آید:</p>
<pre class="text"><code>what the route still needs before it is built (teaching register)
  topographic survey of the route
      by survey contractor, before line design
  ground investigation at angle towers
      by geotechnical, before foundation design
  ecology walkover in the bird season
      by ecologist, before routing is fixed
  cultural heritage check (ruin buffer)
      by heritage authority, before access tracks
  drainage paths and flood levels near the route
      by hydrologist, before tower siting
  site-track crossing; access from the public road
      by road authority, before stringing
  land access for each parcel
      by developer (U-085), before entry
  reinstatement standard and sign-off
      by landowners, after construction
  the corridor register keeps each constraint with the
  survey or permit that closes it; ch 33 (environment and
  social) and ch 49 (construction) take it on</code></pre>
<div id="exm-ch29-register" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.60 (ترتیب، نه فقط فهرست)</strong></span> <strong>پرسش.</strong> کدام قلمِ دفتر باید پیش از ثابت‌شدنِ مسیر بسته شود و کدام پیش از ورود به زمین؟</p>
<p><strong>پاسخ.</strong> بازدیدِ زیست‌شناختی در فصلِ پرندگان پیش از ثابت‌شدنِ مسیر است. دسترسی به هر قطعهٔ زمین (<span class="ltr" dir="ltr">U-085</span>) پیش از ورود است.</p>
<p><strong>تفسیر.</strong> دفترِ دالان یک برنامهٔ زمانی هم هست. بازدیدی که فقط در یک فصل ممکن است، اگر از دست برود، یک سال تأخیر می‌سازد. فصل‌های ۳۳ (محیطِ زیست و جامعه) و ۴۹ (اجرا) این دفتر را ادامه می‌دهند. <strong>وارسی:</strong> هر هشت سطر یک «توسطِ» و یک «پیش از» دارند.</p>
</div>
</section>
<section id="sec-ch29-i-reinstate" class="level3" data-number="29.10.5">
<h3 data-number="29.10.5" class="anchored" data-anchor-id="sec-ch29-i-reinstate"><span class="header-section-number">29.10.5</span> بازگرداندنِ زمین</h3>
<p><strong>ایده.</strong> زمینی که برای دکل و راه و ترانشه کاویده شده، با خاکِ رویی که جدا نگه داشته شده بود (<a href="#sec-ch29-c-spoil" class="quarto-xref"><span>بخش 29.4.11</span></a>) بازگردانده می‌شود. پایش نشان می‌دهد پوششِ گیاهی کی به حدِ پذیرش می‌رسد. این‌جا حدِ آموزشی <span class="ltr" dir="ltr">70 %</span> پوششِ قطعهٔ مرجعِ دست‌نخورده است.</p>
<pre class="text"><code>reinstatement monitoring: vegetation cover as % of the undisturbed
  reference plot (teaching sign-off at 70 %)
  area                year 1   year 2   year 3   signed off
  corridor km 1-3         22       48       71   year 3
  corridor km 3-5         15       31       52   not yet
  tower bases             30       55       78   year 3
  the km 3-5 stretch lags: its topsoil was stockpiled
  longest (lesson N) - reseeding there and one more year
  of monitoring before the landowners sign off</code></pre>
<div id="exm-ch29-reinstate" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.61 (بخشی که دیر سبز می‌شود)</strong></span> <strong>پرسش.</strong> کدام بخش در سالِ سوم پذیرفته نمی‌شود و چرا؟</p>
<p><strong>پاسخ.</strong> کیلومترِ ۳ تا ۵ با <span class="ltr" dir="ltr">52 %</span> پوشش، چون خاکِ رویی‌اش بیش از همه در دپو مانده بود.</p>
<p><strong>تفسیر.</strong> بذرپاشیِ دوباره و یک سال پایشِ بیشتر لازم است تا مالکان امضا کنند. هر چه خاکِ رویی کمتر در دپو بماند، بازگرداندن زودتر به نتیجه می‌رسد. پایان‌دادنِ کار با امضای مالک است، نه با پایانِ پیمان. <strong>وارسی:</strong> <span class="math inline">\(52 &lt; 70\)</span> و <span class="math inline">\(71 \ge 70\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا راه‌های دسترسی بیشترِ زمینِ کاویدهٔ دالان را می‌سازند؟</li>
<li>رواداریِ بزرگ‌ترِ داگلاس–پوکر چه سود و چه زیانی دارد؟</li>
<li>چرا دکلِ زاویه گران‌تر از دکلِ آویزی است؟</li>
<li>دکل‌های لازم برای بخشی راست به طولِ <span class="ltr" dir="ltr">1,000 m</span> با دهانهٔ حداکثرِ <span class="ltr" dir="ltr">300 m</span> چندتاست؟</li>
<li>چرا کفِ آبراهه با پایین‌ترین نقطهٔ نزدیکِ خطِ وادی پیدا می‌شود؟</li>
<li>عمقِ نرمال را با <a href="#eq-ch29-manning" class="quarto-xref">معادلهٔ&nbsp;<span>29.19</span></a> برای مقطعِ پهن چگونه حل می‌کنید؟</li>
<li>چرا پشتهٔ میانِ وادی و پست برای اطمینان بس نیست؟</li>
<li>کدام قلمِ دفترِ دالان فقط در یک فصلِ سال ممکن است؟</li>
<li>حدِ پذیرشِ بازگرداندن را چه کسی تعیین می‌کند و چه کسی امضا می‌کند؟</li>
<li>یک اشتباهِ برنامه در این بخش با خواندنِ کدام شکل پیدا شد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch29-mfg" class="level2" data-number="29.11">
<h2 data-number="29.11" class="anchored" data-anchor-id="sec-ch29-mfg"><span class="header-section-number">29.11</span> ساخت و تولیدِ صنعتی در این فصل</h2>
<p>کارِ عمرانی محصولی کارخانه‌ای نمی‌سازد، اما سه «کارخانه» دارد که کیفیتِ آن را تعیین می‌کنند. <strong>کارخانهٔ بتن</strong>، که اغلب در خودِ ساختگاه است. <strong>منبعِ سنگ‌دانه</strong>، که معدن است یا سنگ‌شکنی که بُرشِ سنگیِ ساختگاه را خرد می‌کند. و <strong>قطعه‌های پیش‌ساخته</strong>: لوله‌های آبرو، دریچه‌ها و درپوشِ کانالِ کابل. منطقِ کنترلِ فرایند و آزمون در کارخانه در فصلِ ۴۷ می‌آید. این بخش فقط مرزِ عمران با آن را نشان می‌دهد.</p>
<section id="sec-ch29-mfg-concrete" class="level3" data-number="29.11.1">
<h3 data-number="29.11.1" class="anchored" data-anchor-id="sec-ch29-mfg-concrete"><span class="header-section-number">29.11.1</span> تأمینِ بتن برای بتن‌ریزیِ پیوسته</h3>
<p><strong>ایده.</strong> فونداسیونِ توربین معمولاً در یک بتن‌ریزیِ <strong>پیوسته</strong> ریخته می‌شود تا درزِ سرد نداشته باشد. پس بتن باید بی‌وقفه و در زمانِ مجاز برسد. شمارِ کامیون‌ها از نرخِ ریختن ضربِ زمانِ رفت‌وبرگشت به دست می‌آید:</p>
<p><span id="eq-ch29-trucks"><span class="math display">\[
n_\text{truck} = \left\lceil \frac{q_\text{pour}\,t_\text{cycle}}{V_\text{truck}} \right\rceil
\tag{29.34}\]</span></span></p>
<pre class="text"><code>concrete supply for one continuous 620 m3 foundation pour (teaching)
  placing rate 60 m3/h -&gt; 10.3 h of pouring without a cold joint
  source               km   cycle min   trucks of 8 m3   minutes in truck
  site batching plant    3          39                5                 30
  ready-mix in town     45         165               21                 92
  (teaching limit 90 min from batching to placing in heat)
  ready-mix from town misses the time limit even before
  summer traffic and needs four times the trucks: a site batching
  plant with a standby mixer and stocked cement is the usual
  answer for twelve such pours - a factory on site (ch 47)</code></pre>
<div id="exm-ch29-supply" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.62 (کارخانهٔ بتن در ساختگاه)</strong></span> <strong>پرسش.</strong> برای ریختنِ <span class="ltr" dir="ltr">620 m³</span> با <span class="ltr" dir="ltr">60 m³/h</span>، بتنِ آماده از شهر بس است؟</p>
<p><strong>پاسخ.</strong> نه. بیست و یک کامیون لازم است و بتن <span class="ltr" dir="ltr">92 min</span> در راه است، که از حدِ آموزشیِ <span class="ltr" dir="ltr">90 min</span> بیشتر است. کارخانهٔ ساختگاه با پنج کامیون و <span class="ltr" dir="ltr">30 min</span> کار را می‌کند.</p>
<p><strong>تفسیر.</strong> برای دوازده بتن‌ریزیِ پیوسته، کارخانهٔ بتن در ساختگاه معمول است. این کارخانه مخلوط‌کنِ پشتیبان، سیمانِ انبارشده، آب (<a href="#sec-ch29-g-construction" class="quarto-xref"><span>بخش 29.8.3</span></a>)، یخ برای تابستان (<a href="#exm-ch29-hot" class="quarto-xref">مثال&nbsp;<span>29.31</span></a>) و آزمایشگاهِ کنترلِ کیفیت می‌خواهد. یعنی یک کارخانهٔ کوچک با همهٔ کنترل‌های فرایندیِ فصلِ ۴۷. <strong>وارسی:</strong> <span class="math inline">\(\lceil 60 \times 165/60/8 \rceil = \lceil 20.6 \rceil = 21\)</span>.</p>
</div>
</section>
<section id="sec-ch29-mfg-aggregate" class="level3" data-number="29.11.2">
<h3 data-number="29.11.2" class="anchored" data-anchor-id="sec-ch29-mfg-aggregate"><span class="header-section-number">29.11.2</span> منبعِ سنگ‌دانه</h3>
<pre class="text"><code>aggregate for roads and pads (60,000 m3 = 120,000 t, teaching)
  source                         km   truck trips   truck-km   diesel m3
  quarry                          35         4,800    336,000         134
  on-site crushing of cut rock     2         2,880     11,520           5
    + quarry for the rest         35         1,920    134,400          54
  crushing the weathered sandstone met in the cuts would
  save most of the haul, if its grading and strength pass
  the road specification - a test, not an assumption; the
  quarry's own permits and the route's bridges are checked
  before the contract names it</code></pre>
<div id="exm-ch29-quarry" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.63 (سنگِ بُرش یا سنگِ معدن)</strong></span> <strong>پرسش.</strong> خرد کردنِ ماسه‌سنگِ هوازدهٔ بُرش‌ها در ساختگاه چه چیزی را عوض می‌کند؟</p>
<p><strong>پاسخ.</strong> کامیون–کیلومتر از <span class="ltr" dir="ltr">336,000</span> به حدودِ <span class="ltr" dir="ltr">146,000</span> و سوخت از <span class="ltr" dir="ltr">134</span> به حدودِ <span class="ltr" dir="ltr">59 m³</span> می‌رسد.</p>
<p><strong>تفسیر.</strong> این فقط وقتی شدنی است که دانه‌بندی و مقاومتِ سنگِ خردشده از آزمایشِ مشخصاتِ راه بگذرد. این یک آزمایش است، نه یک فرض. پروانه‌های خودِ معدن و پل‌های مسیرِ حمل هم پیش از آن‌که پیمان نامش را بیاورد وارسی می‌شوند. <strong>وارسی:</strong> <span class="math inline">\(4{,}800 \times 2 \times 35 = 336{,}000\)</span>.</p>
</div>
</section>
<section id="sec-ch29-mfg-precast" class="level3" data-number="29.11.3">
<h3 data-number="29.11.3" class="anchored" data-anchor-id="sec-ch29-mfg-precast"><span class="header-section-number">29.11.3</span> نمونه‌گیریِ پذیرشِ قطعه‌های پیش‌ساخته</h3>
<p><strong>ایده.</strong> محمولهٔ لوله‌های آبرو یا درپوش‌ها با <strong>نمونه‌گیریِ پذیرش</strong> پذیرفته یا رد می‌شود: نمونه‌ای <span class="math inline">\(n\)</span> تایی بررسی می‌شود و اگر بیش از <span class="math inline">\(c\)</span> معیوب نداشت، محموله پذیرفته است. احتمالِ پذیرش برای سهمِ معیوبِ <span class="math inline">\(p\)</span> از توزیعِ دوجمله‌ای به دست می‌آید. نمودارِ آن <strong>منحنیِ مشخصهٔ عملیاتی</strong> است:</p>
<p><span id="eq-ch29-oc"><span class="math display">\[
P_\text{acc}(p) = \sum_{k=0}^{c} \binom{n}{k}\,p^k\,(1-p)^{n-k}
\tag{29.35}\]</span></span></p>
<pre class="text"><code>attribute sampling of precast culvert units: sample 13,
  accept the lot if at most 1 is defective
  defective in lot %   probability of acceptance %
                   1                         99.3
                   2                         97.3
                   5                         86.5
                  10                         62.1
                  15                         39.8
                  20                         23.4
                  30                          6.4
  a lot with 10 % defective is still accepted about three
  times in five: a small sample protects only against bad
  lots, not mediocre ones - the plan is chosen from the
  risk it must control (ISO 2859-1 tables, ch 10), and the
  maker's own process control does the rest (ch 47)</code></pre>
<div id="fig-ch29-oc" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch29-oc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch29-oc.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch29-oc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;29.18: منحنیِ مشخصهٔ عملیاتیِ طرحِ نمونه‌گیریِ قطعه‌های آبرو (نمونهٔ ۱۳ تایی، پذیرش با حداکثر یک معیوب): احتمالِ پذیرشِ محموله در برابرِ سهمِ معیوب.
</figcaption>
</figure>
</div>
<div id="exm-ch29-oc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.64 (نمونهٔ کوچک، محافظتِ کم)</strong></span> <strong>پرسش.</strong> محموله‌ای با <span class="ltr" dir="ltr">10 %</span> معیوب با چه احتمالی پذیرفته می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">62 %</span>، یعنی حدودِ سه بار از پنج بار.</p>
<p><strong>تفسیر.</strong> نمونهٔ کوچک فقط در برابرِ محمولهٔ <strong>بد</strong> محافظت می‌کند، نه محمولهٔ <strong>متوسط</strong>. طرحِ نمونه‌گیری از خطری که باید مهار کند انتخاب می‌شود (<span class="ltr" dir="ltr">ISO 2859-1</span>، <span class="ltr" dir="ltr">STD-076</span>، فصلِ ۱۰). باقیِ کار را کنترلِ فرایندِ خودِ سازنده و آزمون‌های نوعی می‌کند (فصلِ ۴۷). <strong>وارسی:</strong> <span class="math inline">\(0.9^{13} + 13 \times 0.1 \times 0.9^{12} = 0.254 + 0.367 = 0.621\)</span>.</p>
</div>
<p><strong>مرز با فصل‌های تولید.</strong> آنچه عمران از هر «کارخانه» می‌خواهد در مشخصاتِ خرید نوشته می‌شود: گواهیِ مواد، آزمون‌های نوعی، کنترلِ فرایند، ردیابیِ محموله و نمونه‌گیریِ پذیرش. پیمانِ ساخت آن را اجرا می‌کند (فصل‌های ۳۸ تا ۴۰ و ۴۷). بتن، سنگ‌دانه و پیش‌ساخته‌ها همان زنجیرِ «مشخصات، آزمون، شاهد» را دارند که برای ترانسفورماتور و کابل دیدیم.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا فونداسیونِ توربین در یک بتن‌ریزیِ پیوسته ریخته می‌شود؟</li>
<li>با <span class="ltr" dir="ltr">40 m³/h</span> و چرخهٔ <span class="ltr" dir="ltr">60 min</span>، چند کامیونِ <span class="ltr" dir="ltr">8 m³</span> لازم است؟</li>
<li>کارخانهٔ بتنِ ساختگاه چه پشتیبانی‌هایی لازم دارد؟</li>
<li>پیش از استفاده از سنگِ بُرش برای راه، چه آزمایشی لازم است؟</li>
<li>احتمالِ پذیرشِ محموله‌ای با <span class="ltr" dir="ltr">5 %</span> معیوب در طرحِ ۱۳/۱ چیست؟</li>
<li>چرا نمونهٔ کوچک محمولهٔ متوسط را رد نمی‌کند؟</li>
<li>چه چیزی جای نمونه‌گیریِ بزرگ را در کیفیتِ پیش‌ساخته‌ها می‌گیرد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch29-plantp" class="level2" data-number="29.12">
<h2 data-number="29.12" class="anchored" data-anchor-id="sec-ch29-plantp"><span class="header-section-number">29.12</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch29.integrated</code></pre>
<div id="exm-ch29-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.65 (مقدماتی: دو نتیجهٔ عمرانی با دست)</strong></span> <strong>پرسش.</strong> دبیِ ۱۰ سالهٔ گذرِ وادی و ضریبِ <span class="math inline">\(N_q\)</span> در <span class="math inline">\(\varphi = 30^\circ\)</span> را با دست حساب و با کد مقایسه کنید (رکوردِ ساختگیِ <span class="ltr" dir="ltr">A-350</span>، ساختگاهِ <span class="ltr" dir="ltr">D-018</span>).</p>
<pre class="text"><code>two civil results checked by hand
  wadi crossing, 10-year: Q = 0.278 x 0.35 x 24.8 mm/h x 3.2 km2
    = 7.7 m3/s; code 7.7
  Nq at 30 deg: e^(pi tan 30) tan^2 60 = 18.40; code 18.40
  a hand check of a formula's one number protects against
  a wrong unit or a wrong factor in the code - the table of
  results is then trusted, not taken on faith</code></pre>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">7.7 m³/s</span> و <span class="ltr" dir="ltr">18.40</span>، هر دو با کد برابر.</p>
<p><strong>تفسیر.</strong> وارسیِ دستیِ یک عدد از هر فرمول، واحدِ اشتباه یا ضریبِ جاافتاده در کد را می‌گیرد. پس از آن جدولِ نتیجه‌ها پذیرفته است، نه چشم‌بسته باورشده. <strong>وارسی:</strong> <span class="math inline">\(0.278 \times 0.35 \times 24.8 \times 3.2 = 7.72\,\text{m}^3/\text{s}\)</span>.</p>
</div>
<div id="exm-ch29-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.66 (میانی: شناساییِ تکمیلی و ارزشش)</strong></span> <strong>پرسش.</strong> پیش از طراحی چه شناسایی‌ای لازم است، چقدر هزینه دارد و در برابرِ چه خطری؟</p>
<pre class="text"><code>further investigation before design (teaching costs, k u)
  5 boreholes to 15 m at T02/T04/T06/T08/T10         45
  deeper borehole or CPT at T05                       6
  2 CPTs and lab tests at T07 (soft clay)            10
  sulphate/chloride tests (all missing)               4
  pumping test of W-1 (7 days)                       12
  drone topographic survey of site and route         18
  wadi flood study                                   15
  total                                             110
  against it: one foundation redesigned during construction
  (crane and crew standing, a month late) easily costs more
  than the whole list - the investigation is the cheapest
  risk reduction in the civil works (ch 22 value of
  information)</code></pre>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">110 k u</span>: پنج گمانهٔ تازه، گمانهٔ عمیق‌تر یا <span class="ltr" dir="ltr">CPT</span> در <span class="ltr" dir="ltr">T05</span>، <span class="ltr" dir="ltr">CPT</span> و آزمایش در <span class="ltr" dir="ltr">T07</span>، آزمایش‌های شیمیایی، آزمایشِ پمپاژِ <span class="ltr" dir="ltr">W-1</span>، نقشه‌برداریِ پهپادی و مطالعهٔ سیل.</p>
<p><strong>تفسیر.</strong> یک فونداسیونِ بازطراحی‌شده در زمانِ ساخت، با جرثقیل و تیمِ منتظر و یک ماه تأخیر، به‌آسانی بیش از کلِ این فهرست هزینه دارد. شناسایی ارزان‌ترین کاهشِ خطر در کارِ عمرانی است و همان ارزشِ اطلاعاتِ فصلِ ۲۲ است. هر قلم یکی از پرسش‌های <a href="#exm-ch29-review" class="quarto-xref">مثال&nbsp;<span>29.39</span></a> را می‌بندد. <strong>وارسی:</strong> <span class="math inline">\(45 + 6 + 10 + 4 + 12 + 18 + 15 = 110\)</span>.</p>
</div>
<div id="exm-ch29-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 29.67 (یکپارچه: مبنای عمران و آبِ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> مبنای عمرانی و آبیِ نیروگاهِ P را با یافته‌ها و موردهای باز بنویسید.</p>
<pre class="text"><code>civil and water basis of Plant P (D-033):
  ground: model from 10 boreholes and 2 seismic lines,
    interpolated only with stated limits; the further
    investigation of int_investigation before design; no
    foundation chosen here (ch 30 with the engineers)
  roads and pads: grades within the transport limits (U-106),
    curve widening by swept path, aggregate by CBR section,
    crane pads checked where soft ground lies (T07); the
    grade line never dams the wadi (fill capped at the crest)
  drainage: rational method on the 1-hour Gumbel record,
    culvert or ford at the wadi crossing with an overtopping
    path; sediment ponds while ground is bare
  climate: design values with the record's trend, not as if
    stationary; hazards linked to the parts they govern
  fire: access, firewater and runoff containment from the
    fire strategy and the authority (U-105), placeholders here
  water: W-1 for operation with the tank carrying summer;
    construction water from another source (trucked or
    treated) - 54,000 m3 short; cleaning by robots preferred
    on water grounds (D-014 robot vs truck at bid confirmed)
  corridor: the ch 14 route straightened (4 angle points,
    28 towers) with its register of surveys and permits;
    substation 1.8 m above the channel bed: platform level
    and any diversion bund after a flood study (U-107)
  open: water right and abstraction volume (U-104); fire
    strategy values (U-105); transport limits (U-106);
    wadi flood levels and flow paths (U-107)</code></pre>
<p><strong>تفسیر.</strong> این <strong>تصمیمِ <span class="ltr" dir="ltr">D-033</span></strong> است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:</p>
<ul>
<li>لایهٔ نرمِ <span class="ltr" dir="ltr">T07</span> و گچِ <span class="ltr" dir="ltr">T12</span> پرسش‌های طراحیِ فونداسیون‌اند (فصلِ ۳۰، <a href="#exm-ch29-review" class="quarto-xref">مثال&nbsp;<span>29.39</span></a>).</li>
<li>مقاومتِ گرماییِ خاکِ فصلِ ۲۴ هنوز اندازه‌گیری نشده است (<span class="ltr" dir="ltr">Q10</span>).</li>
<li>خطِ پروژهٔ هموار سد می‌ساخت (<a href="#exm-ch29-mass" class="quarto-xref">مثال&nbsp;<span>29.15</span></a>).</li>
<li>آبِ ساخت از دو چاه نمی‌آید و <span class="ltr" dir="ltr">54,000 m³</span> کم دارد (<a href="#exm-ch29-construction" class="quarto-xref">مثال&nbsp;<span>29.50</span></a>).</li>
<li>ترازنامهٔ تابستان حاشیه‌ای ندارد و خشک‌سالیِ سخت کامیون را متوقف می‌کند (<a href="#exm-ch29-drought" class="quarto-xref">مثال&nbsp;<span>29.54</span></a>). این دلیلِ آبیِ ربات در <span class="ltr" dir="ltr">D-014</span> است (<a href="#exm-ch29-stewardship" class="quarto-xref">مثال&nbsp;<span>29.53</span></a>).</li>
<li>پست فقط <span class="ltr" dir="ltr">1.8 m</span> بالای کفِ آبراهه است (<a href="#exm-ch29-platform" class="quarto-xref">مثال&nbsp;<span>29.59</span></a>).</li>
<li>مخزنِ آب بسته است (<a href="#exm-ch29-evaporation" class="quarto-xref">مثال&nbsp;<span>29.52</span></a>).</li>
<li>جای تهویهٔ اضافهٔ باتری برای گرمایش نگه داشته می‌شود (<a href="#exm-ch29-heat" class="quarto-xref">مثال&nbsp;<span>29.44</span></a>).</li>
</ul>
</div>
</section>
<section id="sec-ch29-numbers" class="level2" data-number="29.13">
<h2 data-number="29.13" class="anchored" data-anchor-id="sec-ch29-numbers"><span class="header-section-number">29.13</span> عددهای کلیدیِ عمران و آبِ نیروگاهِ P</h2>
<div id="tbl-ch29-numbers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch29-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;29.4: عددهای کلیدیِ فصلِ ۲۹ (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch29-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 34%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>کمیت</th>
<th>مقدار</th>
<th>مثال</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>گمانه‌ها و یافته‌های بازبینی</td>
<td>ده گمانه؛ ۱۴ یافته؛ پنج توربینِ بی‌گمانه</td>
<td><a href="#exm-ch29-review" class="quarto-xref">مثال&nbsp;<span>29.39</span></a></td>
</tr>
<tr class="even">
<td>عمقِ لرزه‌ای در برابرِ گمانه</td>
<td><span class="ltr" dir="ltr">13.7 m</span> در برابرِ <span class="ltr" dir="ltr">7–8 m</span></td>
<td><a href="#exm-ch29-refraction" class="quarto-xref">مثال&nbsp;<span>29.5</span></a></td>
</tr>
<tr class="odd">
<td>باربریِ نهاییِ ماسهٔ <span class="ltr" dir="ltr">T07</span> (خشک؛ آب در <span class="ltr" dir="ltr">0.5 m</span>)</td>
<td><span class="ltr" dir="ltr">5,360</span>؛ <span class="ltr" dir="ltr">2,700 kPa</span></td>
<td><a href="#exm-ch29-uplift" class="quarto-xref">مثال&nbsp;<span>29.10</span></a></td>
</tr>
<tr class="even">
<td>دبیِ ۵۰ سالهٔ گذرِ وادی</td>
<td><span class="ltr" dir="ltr">9.8 m³/s</span>؛ ده لولهٔ <span class="ltr" dir="ltr">0.9 m</span></td>
<td><a href="#exm-ch29-drainage" class="quarto-xref">مثال&nbsp;<span>29.21</span></a></td>
</tr>
<tr class="odd">
<td>مقاومتِ مشخصهٔ بتن؛ بتن‌ریزیِ ضعیف</td>
<td><span class="ltr" dir="ltr">35.4 MPa</span>؛ <span class="ltr" dir="ltr">F07</span> با <span class="ltr" dir="ltr">33.4</span></td>
<td><a href="#exm-ch29-concrete" class="quarto-xref">مثال&nbsp;<span>29.30</span></a></td>
</tr>
<tr class="even">
<td>بیشینهٔ دمای ۵۰ ساله: ایستا / پایانِ عمر</td>
<td><span class="ltr" dir="ltr">46.6</span> / <span class="ltr" dir="ltr">48.5 °C</span></td>
<td><a href="#exm-ch29-trend" class="quarto-xref">مثال&nbsp;<span>29.41</span></a></td>
</tr>
<tr class="odd">
<td>آبِ ساخت: نیاز / چاه‌ها</td>
<td><span class="ltr" dir="ltr">87,460</span> / <span class="ltr" dir="ltr">30,300 m³</span></td>
<td><a href="#exm-ch29-construction" class="quarto-xref">مثال&nbsp;<span>29.50</span></a></td>
</tr>
<tr class="even">
<td>آبِ بهره‌برداری در سال؛ کم‌ترین ذخیره در خشک‌سالی</td>
<td><span class="ltr" dir="ltr">2,986 m³</span>؛ <span class="ltr" dir="ltr">1,673 m³</span></td>
<td><a href="#exm-ch29-balance" class="quarto-xref">مثال&nbsp;<span>29.51</span></a></td>
</tr>
<tr class="odd">
<td>شست‌وشو: هزینه و آبِ خامِ کامیون / ربات</td>
<td><span class="ltr" dir="ltr">310</span> و <span class="ltr" dir="ltr">2,548</span> / <span class="ltr" dir="ltr">282 k u</span> و صفر</td>
<td><a href="#exm-ch29-stewardship" class="quarto-xref">مثال&nbsp;<span>29.53</span></a></td>
</tr>
<tr class="even">
<td>پست بالای کفِ آبراهه</td>
<td><span class="ltr" dir="ltr">+1.8 m</span></td>
<td><a href="#exm-ch29-platform" class="quarto-xref">مثال&nbsp;<span>29.59</span></a></td>
</tr>
<tr class="odd">
<td>برآوردِ عمرانی</td>
<td>حدودِ <span class="ltr" dir="ltr">5,100 k u</span></td>
<td><a href="#exm-ch29-takeoff" class="quarto-xref">مثال&nbsp;<span>29.26</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch29-design" class="level2" data-number="29.14">
<h2 data-number="29.14" class="anchored" data-anchor-id="sec-ch29-design"><span class="header-section-number">29.14</span> گردشِ کارِ شناسایی و طراحیِ عمرانی</h2>
<blockquote class="blockquote">
<ol type="1">
<li>مطالعهٔ دفتری و بازدید: نقشه، زمین‌شناسی، سیل، آب، مرزها (<a href="#sec-ch29-a" class="quarto-xref"><span>بخش 29.2</span></a>).</li>
<li>نقشه‌برداری و شناسایی: شبکهٔ کنترل، مدلِ رقومی، گمانه، لرزه‌ای، آزمایشگاه، با حدهای هر کدام (<a href="#sec-ch29-a" class="quarto-xref"><span>بخش 29.2</span></a>).</li>
<li>بازبینیِ گزارشِ زمین: شکاف‌ها و پرسش‌ها، بی‌فرضِ فونداسیون (<a href="#sec-ch29-d" class="quarto-xref"><span>بخش 29.5</span></a>).</li>
<li>خطرهای اقلیمی: مقدارِ بازگشت با روند، غربال، پیوند به طرح، دفترِ سازگاری (<a href="#sec-ch29-e" class="quarto-xref"><span>بخش 29.6</span></a>).</li>
<li>مبنای طراحیِ عمرانی: راه، خاک، سکو، زهکشی، فرسایش، مرزها (<a href="#sec-ch29-b" class="quarto-xref"><span>بخش 29.3</span></a>).</li>
<li>آتش‌نشانی و آب: دسترسی، ذخیرهٔ جدا، مهارِ روان‌آب؛ منبع، ترازنامهٔ ماهانه، روشِ شست‌وشو (<a href="#sec-ch29-f" class="quarto-xref"><span>بخش 29.7</span></a> تا <a href="#sec-ch29-h" class="quarto-xref"><span>بخش 29.9</span></a>).</li>
<li>دالان و پست: مسیر، دکل‌ها، سیل، دفترِ قیدها، بازگرداندن (<a href="#sec-ch29-i" class="quarto-xref"><span>بخش 29.10</span></a>).</li>
<li>اجرا: برنامهٔ بازرسی و آزمون، پذیرش، گزارش‌های عدمِ انطباق، پروندهٔ تحویل (<a href="#sec-ch29-c" class="quarto-xref"><span>بخش 29.4</span></a>).</li>
</ol>
</blockquote>
</section>
<section id="sec-ch29-lab" class="level2" data-number="29.15">
<h2 data-number="29.15" class="anchored" data-anchor-id="sec-ch29-lab"><span class="header-section-number">29.15</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch29-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch29-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;29.5: آزمایشگاه‌های پایتونِ فصلِ ۲۹
</figcaption>
<div aria-describedby="tbl-ch29-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ساختگاه</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>گمانه‌ها، خطوطِ لرزه‌ای، رکوردِ اقلیم، چاه‌ها، نیازها، کفِ آبراهه</td>
</tr>
<tr class="even">
<td>نقشه‌برداری و زمین</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>بودجهٔ خطا، زمین، درون‌یابی، لرزه‌ای، غربالِ <span class="ltr" dir="ltr">SPT</span></td>
</tr>
<tr class="odd">
<td>مبنای طراحی</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>راه، سنگ‌دانه، سکوی جرثقیل، زهکشی، فرسایش، ترانشه</td>
</tr>
<tr class="even">
<td>کیفیت</td>
<td><span class="ltr" dir="ltr">examples_c</span></td>
<td>تراکم، بتن، حوضچهٔ رسوب‌گیر، گزارش‌های عدمِ انطباق</td>
</tr>
<tr class="odd">
<td>آزمایشگاهِ ت</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>بازبینیِ گمانه‌ها و پرسش‌ها</td>
</tr>
<tr class="even">
<td>اقلیم</td>
<td><span class="ltr" dir="ltr">examples_e</span></td>
<td>مقدارِ بازگشت، روند، غربالِ خطر، پیوند</td>
</tr>
<tr class="odd">
<td>آتش‌نشانی</td>
<td><span class="ltr" dir="ltr">examples_f</span></td>
<td>دسترسی، آبِ آتش‌نشانی، مهارِ روان‌آب</td>
</tr>
<tr class="even">
<td>آب</td>
<td><span class="ltr" dir="ltr">examples_g</span></td>
<td>چاه‌ها، آبِ ساخت، ترازنامهٔ ماهانه</td>
</tr>
<tr class="odd">
<td>آزمایشگاهِ ح</td>
<td><span class="ltr" dir="ltr">lab_h</span></td>
<td>راهبردهای شست‌وشو، خشک‌سالی، زیرساخت، برنامه</td>
</tr>
<tr class="even">
<td>دالان</td>
<td><span class="ltr" dir="ltr">examples_i</span></td>
<td>مسیر، سکوی پست، دفترِ دالان</td>
</tr>
<tr class="odd">
<td>زمینِ بیشتر</td>
<td><span class="ltr" dir="ltr">examples_k</span></td>
<td>ترازیابی، پهپاد، عدسیِ نرم، رده‌بندی، برکنش، رمبش</td>
</tr>
<tr class="even">
<td>طراحیِ بیشتر</td>
<td><span class="ltr" dir="ltr">examples_m</span></td>
<td>جابه‌جاییِ خاک، ترافیک، کانال، سنگ‌چین، آبرو، مقادیر</td>
</tr>
<tr class="odd">
<td>اجرای بیشتر</td>
<td><span class="ltr" dir="ltr">examples_n</span></td>
<td>تراکمِ آزمایشگاهی، صفحه، بتنِ گرم، بتنِ حجیم، غبار، خاک، بازرسی</td>
</tr>
<tr class="even">
<td>اقلیم و آبِ بیشتر</td>
<td><span class="ltr" dir="ltr">examples_p</span></td>
<td>ساعت‌های گرم، تبخیر، شورابه، سیل، احتمالِ عمر، سازگاری</td>
</tr>
<tr class="odd">
<td>دالان و تأمین</td>
<td><span class="ltr" dir="ltr">examples_q</span></td>
<td>راست‌کردنِ مسیر، بتن، سنگ‌دانه، پوشش، نمونه‌گیری، بازگرداندن</td>
</tr>
<tr class="even">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>با دست، شناساییِ تکمیلی، مبنای <span class="ltr" dir="ltr">D-033</span></td>
</tr>
<tr class="odd">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>ماژولِ تازهٔ <code>civil</code> با هشت آزمون در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست. مدلِ زمین و مسیر از فصلِ ۱۴ می‌آیند، سیاست‌های شست‌وشو از فصلِ ۱۰، ترازنامهٔ آب از فصلِ ۱۸ و سالِ ساعتیِ دما از بستهٔ داده.</p>
</section>
<section id="sec-ch29-std" class="level2" data-number="29.16">
<h2 data-number="29.16" class="anchored" data-anchor-id="sec-ch29-std"><span class="header-section-number">29.16</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li><strong><span class="ltr" dir="ltr">IEC 61400-6:2020</span> (<span class="ltr" dir="ltr">STD-083</span>):</strong> الزام‌های طراحیِ برج و فونداسیونِ توربینِ بادی؛ شناسایی‌ای که طراحِ فونداسیون لازم دارد از آن پیروی می‌کند (فصلِ ۳۰).</li>
<li><strong><span class="ltr" dir="ltr">EN 1997-2:2024</span> (<span class="ltr" dir="ltr">STD-134</span>):</strong> یوروکدِ ۷، ویژگی‌های زمین؛ نمونه‌ای از برنامه‌ریزیِ شناسایی و گزارشِ آن. آیین‌نامهٔ این ساختگاه نیست.</li>
<li><strong><span class="ltr" dir="ltr">ISO 22476-3:2005</span> (<span class="ltr" dir="ltr">STD-133</span>):</strong> آزمایشِ نفوذِ استاندارد؛ چرا انرژیِ چکش ثبت می‌شود.</li>
<li><strong><span class="ltr" dir="ltr">ISO 14688-1:2017</span> (<span class="ltr" dir="ltr">STD-135</span>):</strong> شناسایی و توصیفِ خاک؛ توصیفِ صحرایی در برابرِ رده‌بندیِ آزمایشگاهی.</li>
<li><strong><span class="ltr" dir="ltr">ISO 2859-1:2026</span> (<span class="ltr" dir="ltr">STD-076</span>):</strong> نمونه‌گیریِ پذیرش بر پایهٔ ویژگی.</li>
<li><strong><span class="ltr" dir="ltr">ISO 46001:2019</span> (<span class="ltr" dir="ltr">STD-136</span>):</strong> سامانهٔ مدیریتِ کاراییِ آب؛ ساختارِ برنامهٔ مدیریتِ آب.</li>
<li><strong>چارچوبِ محیطی و اجتماعی (<span class="ltr" dir="ltr">STD-108</span>):</strong> کاراییِ منابع (آب)، جلوگیری از آلودگی و سلامتِ جامعه (فصلِ ۳۳).</li>
<li>آیین‌نامه‌های لرزه‌ای، آب، آتش‌نشانی و پروانه‌ها مختصِ کشور و محل‌اند (<span class="ltr" dir="ltr">U-104</span>، <span class="ltr" dir="ltr">U-105</span>؛ فصل‌های ۵۵ تا ۵۷). هیچ عددی در این فصل الزامِ کشوری نیست. (وارسی‌شده <span class="ltr" dir="ltr">2026-11-16</span>.)</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch29-deliverable" class="level2" data-number="29.17">
<h2 data-number="29.17" class="anchored" data-anchor-id="sec-ch29-deliverable"><span class="header-section-number">29.17</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<div id="tbl-ch29-deliverables" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch29-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;29.6: سندهای فصلِ ۲۹ برای پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span>
</figcaption>
<div aria-describedby="tbl-ch29-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>محتوا</th>
<th>معیارِ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-CIV-REP-0001</span></td>
<td>مدلِ زمین، بازبینیِ گزارشِ ژئوتکنیک، پرسش‌ها و حدهای شناسایی</td>
<td>هر پرسش با داده و تصمیمش؛ پاسخ‌ها با منبع</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-CIV-SPC-0001</span></td>
<td>مبنای طراحیِ عمرانی</td>
<td>راه، سکو، زهکشی، فرسایش، مرزها، با منبعِ هر عدد</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-CIV-CAL-0001</span></td>
<td>محاسبه‌های زهکشی، خاک و ترازنامهٔ آب</td>
<td>وارسیِ دستی؛ حالت‌های گرفتگی و خشک‌سالی</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-CIV-PRO-0001</span></td>
<td>برنامه‌های بازرسی و آزمون و قاعده‌های پذیرش</td>
<td>قاعده پیش از آزمایش؛ نقطه‌های توقف در برنامهٔ زمانی</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-CIV-REP-0002</span></td>
<td>برنامهٔ مدیریتِ آب</td>
<td>ترازنامهٔ منبع تا مصرف، کنتورها، دفترِ عدمِ قطعیت، برنامهٔ خشک‌سالی</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-CIV-REG-0001</span></td>
<td>دفترِ دالان و جای پست</td>
<td>هر قید با نقشه‌برداری یا پروانه، صاحب و زمان</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-GEN-REG-0006</span></td>
<td>دفترِ خطرهای اقلیمی و سازگاری</td>
<td>هر خطر با منبع، دورهٔ بازگشت، نشانگر و اقدام</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> می‌افزاید:</p>
<ol type="1">
<li><strong>تصمیمِ <span class="ltr" dir="ltr">D-033</span>:</strong> مبنای عمران و آب (<a href="#exm-ch29-int-3" class="quarto-xref">مثال&nbsp;<span>29.67</span></a>).</li>
<li><strong>فرض‌های <span class="ltr" dir="ltr">A-349</span> تا <span class="ltr" dir="ltr">A-355</span>:</strong>
<ul>
<li><span class="ltr" dir="ltr">A-349</span>: گمانه‌ها، خطوطِ لرزه‌ای و آزمایش‌های ساختگی، ترازِ فرضیِ کفِ فونداسیون.</li>
<li><span class="ltr" dir="ltr">A-350</span>: رکوردِ اقلیمِ سی‌ساله با روند.</li>
<li><span class="ltr" dir="ltr">A-351</span>: چاه‌ها.</li>
<li><span class="ltr" dir="ltr">A-352</span>: نیازهای آب و نرخ‌های کار و سوخت.</li>
<li><span class="ltr" dir="ltr">A-353</span>: ضریب‌های فرسایش، روان‌آب و زهکشی.</li>
<li><span class="ltr" dir="ltr">A-354</span>: قاعده‌های پذیرش، بتن، جایگاه‌دارهای آتش‌نشانی، نرخ‌ها و ترکیب‌ها.</li>
<li><span class="ltr" dir="ltr">A-355</span>: دهانه‌ها، دکل‌ها، دسترسی، دبی‌های سیل و بازگرداندن.</li>
</ul></li>
<li><strong>مجهول‌ها:</strong>
<ul>
<li><span class="ltr" dir="ltr">U-104</span>: حقابه و حجمِ برداشت.</li>
<li><span class="ltr" dir="ltr">U-105</span>: عددهای راهبردِ آتش‌نشانی.</li>
<li><span class="ltr" dir="ltr">U-106</span>: حدهای حمل.</li>
<li><span class="ltr" dir="ltr">U-107</span>: ترازها و مسیرهای سیلِ وادی.</li>
</ul></li>
<li><strong>یافته‌ها:</strong> شناساییِ ناقص در <span class="ltr" dir="ltr">T05</span>، <span class="ltr" dir="ltr">T07</span> و <span class="ltr" dir="ltr">T12</span> و پنج توربینِ بی‌گمانه؛ کمبودِ آبِ ساخت؛ تابستانِ بی‌حاشیه؛ ارتفاعِ کمِ پست؛ خطِ پروژه‌ای که سد می‌ساخت؛ مخزنِ بسته؛ حاشیهٔ تهویه.</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>civil</code> با آزمون‌ها و برنامه‌های فصلِ ۲۹.</li>
</ol>
</section>
<section id="sec-ch29-summary" class="level2" data-number="29.18">
<h2 data-number="29.18" class="anchored" data-anchor-id="sec-ch29-summary"><span class="header-section-number">29.18</span> جمع‌بندی</h2>
<ul>
<li><strong>نقشه‌برداری و زمین:</strong> بودجهٔ خطای کنترل، ترازیابی با بستار، پهپاد با نقطه‌های وارسیِ جدا؛ گمانه، <span class="ltr" dir="ltr">SPT</span>، <span class="ltr" dir="ltr">CPT</span> و شکستِ لرزه‌ای هر کدام با حدشان؛ درون‌یابی استثنا را پنهان می‌کند؛ رده‌بندی عددِ طراحی نیست؛ آب و رمبش ورودیِ طراحی‌اند (<a href="#sec-ch29-a" class="quarto-xref"><span>بخش 29.2</span></a>).</li>
<li><strong>مبنای طراحی:</strong> شیب و قوس برای بارِ استثنایی؛ خطِ پروژه اول برای زهکشی؛ آسیبِ راه با توانِ چهارمِ بار؛ سنگ‌دانه بر پایهٔ <span class="ltr" dir="ltr">CBR</span>؛ سکوی جرثقیل در عمق؛ آبرو با گرفتگی و مسیرِ سرریز؛ کانال و سنگ‌چین؛ فرسایش (<a href="#sec-ch29-b" class="quarto-xref"><span>بخش 29.3</span></a>).</li>
<li><strong>اجرا و محیط:</strong> پذیرش با قاعدهٔ از پیش نوشته؛ پنجرهٔ رطوبت؛ بتنِ مشخصه و بتن‌ریزیِ تک؛ بتنِ گرم و حجیم؛ پوشش؛ نقطه‌های توقف در برنامه؛ رسوب، غبار، خاکِ رویی؛ گزارشِ عدمِ انطباق با شاهد (<a href="#sec-ch29-c" class="quarto-xref"><span>بخش 29.4</span></a>).</li>
<li><strong>بازبینی:</strong> شکاف‌ها و پرسش‌ها بی‌فرضِ فونداسیون (<a href="#sec-ch29-d" class="quarto-xref"><span>بخش 29.5</span></a>).</li>
<li><strong>اقلیم:</strong> گامبل با برون‌یابیِ آشکار؛ روندِ رکورد؛ احتمال در عمر؛ غربالِ همهٔ خطرها؛ دفترِ سازگاری (<a href="#sec-ch29-e" class="quarto-xref"><span>بخش 29.6</span></a>).</li>
<li><strong>آتش‌نشانی:</strong> دسترسی، ذخیرهٔ جدا، مهارِ روان‌آب، همه جایگاه‌دار تا راهبردِ آتش‌نشانی (<a href="#sec-ch29-f" class="quarto-xref"><span>بخش 29.7</span></a>).</li>
<li><strong>آب:</strong> منبع و مالکیت پیش از مقدار؛ ترازنامهٔ ماهانه با ذخیرهٔ جدا؛ آبِ ساخت؛ تبخیر؛ راهبردِ شست‌وشو با آب، هزینه، انرژی، ایمنی و محیط؛ آزمونِ خشک‌سالی؛ برنامهٔ پایش (<a href="#sec-ch29-g" class="quarto-xref"><span>بخش 29.8</span></a>، <a href="#sec-ch29-h" class="quarto-xref"><span>بخش 29.9</span></a>).</li>
<li><strong>دالان و پست:</strong> مسیر به زبانِ عمرانی، راست‌کردن و دکل‌ها، کفِ آبراهه و پشته، دفترِ قیدها، بازگرداندن (<a href="#sec-ch29-i" class="quarto-xref"><span>بخش 29.10</span></a>).</li>
</ul>
<section id="sec-ch29-vocab" class="level3" data-number="29.18.1">
<h3 data-number="29.18.1" class="anchored" data-anchor-id="sec-ch29-vocab"><span class="header-section-number">29.18.1</span> واژگانِ فصلِ ۲۹</h3>
<div id="tbl-ch29-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch29-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;29.7: واژگانِ فصلِ ۲۹
</figcaption>
<div aria-describedby="tbl-ch29-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>شناساییِ ساختگاه</td>
<td><span class="ltr" dir="ltr">site investigation</span></td>
<td></td>
</tr>
<tr class="even">
<td>مدلِ زمین</td>
<td><span class="ltr" dir="ltr">ground model</span></td>
<td></td>
</tr>
<tr class="odd">
<td>گمانه</td>
<td><span class="ltr" dir="ltr">borehole</span></td>
<td></td>
</tr>
<tr class="even">
<td>آزمایشِ نفوذِ استاندارد</td>
<td><span class="ltr" dir="ltr">standard penetration test</span></td>
<td><span class="ltr" dir="ltr">SPT</span></td>
</tr>
<tr class="odd">
<td>آزمایشِ نفوذِ مخروط</td>
<td><span class="ltr" dir="ltr">cone penetration test</span></td>
<td><span class="ltr" dir="ltr">CPT</span></td>
</tr>
<tr class="even">
<td>شکستِ لرزه‌ای</td>
<td><span class="ltr" dir="ltr">seismic refraction</span></td>
<td></td>
</tr>
<tr class="odd">
<td>فاصلهٔ تقاطع</td>
<td><span class="ltr" dir="ltr">crossover distance</span></td>
<td></td>
</tr>
<tr class="even">
<td>آبِ زیرزمینی</td>
<td><span class="ltr" dir="ltr">groundwater</span></td>
<td></td>
</tr>
<tr class="odd">
<td>خطای بستارِ ترازیابی</td>
<td><span class="ltr" dir="ltr">levelling misclosure</span></td>
<td></td>
</tr>
<tr class="even">
<td>فاصلهٔ نمونهٔ زمینی</td>
<td><span class="ltr" dir="ltr">ground sample distance</span></td>
<td><span class="ltr" dir="ltr">GSD</span></td>
</tr>
<tr class="odd">
<td>ظرفیتِ باربری</td>
<td><span class="ltr" dir="ltr">bearing capacity</span></td>
<td></td>
</tr>
<tr class="even">
<td>نشست</td>
<td><span class="ltr" dir="ltr">settlement</span></td>
<td></td>
</tr>
<tr class="odd">
<td>زاویهٔ اصطکاکِ داخلی</td>
<td><span class="ltr" dir="ltr">angle of internal friction</span></td>
<td></td>
</tr>
<tr class="even">
<td>نشانهٔ خمیری</td>
<td><span class="ltr" dir="ltr">plasticity index</span></td>
<td><span class="ltr" dir="ltr">PI</span></td>
</tr>
<tr class="odd">
<td>خاکِ رمبنده</td>
<td><span class="ltr" dir="ltr">collapsible soil</span></td>
<td></td>
</tr>
<tr class="even">
<td>نیروی برکنش</td>
<td><span class="ltr" dir="ltr">uplift</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بسترِ راه</td>
<td><span class="ltr" dir="ltr">subgrade</span></td>
<td></td>
</tr>
<tr class="even">
<td>نسبتِ باربریِ کالیفرنیا</td>
<td><span class="ltr" dir="ltr">California bearing ratio</span></td>
<td><span class="ltr" dir="ltr">CBR</span></td>
</tr>
<tr class="odd">
<td>تعریضِ قوس</td>
<td><span class="ltr" dir="ltr">curve widening</span></td>
<td></td>
</tr>
<tr class="even">
<td>نمودارِ جابه‌جاییِ خاک</td>
<td><span class="ltr" dir="ltr">mass-haul diagram</span></td>
<td></td>
</tr>
<tr class="odd">
<td>محورِ استانداردِ هم‌ارز</td>
<td><span class="ltr" dir="ltr">equivalent standard axle</span></td>
<td><span class="ltr" dir="ltr">ESAL</span></td>
</tr>
<tr class="even">
<td>روشِ استدلالی</td>
<td><span class="ltr" dir="ltr">rational method</span></td>
<td></td>
</tr>
<tr class="odd">
<td>زمانِ تمرکز</td>
<td><span class="ltr" dir="ltr">time of concentration</span></td>
<td></td>
</tr>
<tr class="even">
<td>سرریز از روی راه</td>
<td><span class="ltr" dir="ltr">overtopping</span></td>
<td></td>
</tr>
<tr class="odd">
<td>سنگ‌چین</td>
<td><span class="ltr" dir="ltr">riprap</span></td>
<td></td>
</tr>
<tr class="even">
<td>معادلهٔ جهانیِ هدررفتِ خاک</td>
<td><span class="ltr" dir="ltr">universal soil loss equation</span></td>
<td><span class="ltr" dir="ltr">USLE</span></td>
</tr>
<tr class="odd">
<td>درصدِ تراکم</td>
<td><span class="ltr" dir="ltr">relative compaction</span></td>
<td></td>
</tr>
<tr class="even">
<td>رطوبتِ بهینه</td>
<td><span class="ltr" dir="ltr">optimum moisture content</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مقاومتِ مشخصه</td>
<td><span class="ltr" dir="ltr">characteristic strength</span></td>
<td></td>
</tr>
<tr class="even">
<td>گزارشِ عدمِ انطباق</td>
<td><span class="ltr" dir="ltr">non-conformance report</span></td>
<td><span class="ltr" dir="ltr">NCR</span></td>
</tr>
<tr class="odd">
<td>مقدارِ بازگشت</td>
<td><span class="ltr" dir="ltr">return level</span></td>
<td></td>
</tr>
<tr class="even">
<td>سازگاری با اقلیم</td>
<td><span class="ltr" dir="ltr">climate adaptation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>آبِ آتش‌نشانی</td>
<td><span class="ltr" dir="ltr">firewater</span></td>
<td></td>
</tr>
<tr class="even">
<td>مهارِ روان‌آب</td>
<td><span class="ltr" dir="ltr">runoff containment</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ترازنامهٔ آب</td>
<td><span class="ltr" dir="ltr">water balance</span></td>
<td></td>
</tr>
<tr class="even">
<td>آبدهیِ مطمئن</td>
<td><span class="ltr" dir="ltr">safe yield</span></td>
<td></td>
</tr>
<tr class="odd">
<td>قابلیتِ انتقال</td>
<td><span class="ltr" dir="ltr">transmissivity</span></td>
<td></td>
</tr>
<tr class="even">
<td>حقابه</td>
<td><span class="ltr" dir="ltr">water right</span></td>
<td></td>
</tr>
<tr class="odd">
<td>شورابه</td>
<td><span class="ltr" dir="ltr">brine</span></td>
<td></td>
</tr>
<tr class="even">
<td>دکلِ زاویه</td>
<td><span class="ltr" dir="ltr">angle tower</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کفِ آبراهه</td>
<td><span class="ltr" dir="ltr">channel invert</span></td>
<td></td>
</tr>
<tr class="even">
<td>بازگرداندنِ زمین</td>
<td><span class="ltr" dir="ltr">reinstatement</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch29-assess" class="level2" data-number="29.19">
<h2 data-number="29.19" class="anchored" data-anchor-id="sec-ch29-assess"><span class="header-section-number">29.19</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند برای هر سازهٔ عمرانی و هر منبعِ آب بگوید چه داده‌ای آن را تعیین می‌کند، آن داده از کجا می‌آید، کجا هنوز فرض است، و چه کسی تصمیم می‌گیرد. پاسخ‌ها در <a href="#sec-ch29-solutions" class="quarto-xref"><span>بخش 29.20</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="29.19.1">
<h3 data-number="29.19.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">29.19.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch29-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.1</strong></span> مرحله‌های راه از مطالعهٔ دفتری تا سوابقِ چون‌ساخت را نام ببرید و بگویید پیکانِ برگشت چه می‌گوید.</p>
</div>
<div id="exr-ch29-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.2</strong></span> <a href="#eq-ch29-rss" class="quarto-xref">معادلهٔ&nbsp;<span>29.1</span></a> را توضیح دهید و بگویید چرا خطاها با جمعِ ساده جمع نمی‌شوند.</p>
</div>
<div id="exr-ch29-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.3</strong></span> چرا مرزِ حقوقیِ ساختگاه از روی نقشهٔ طراحی پیاده نمی‌شود؟</p>
</div>
<div id="exr-ch29-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.4</strong></span> <a href="#eq-ch29-misclosure" class="quarto-xref">معادلهٔ&nbsp;<span>29.2</span></a> را توضیح دهید. چه زمانی خطا پخش می‌شود و چه زمانی نه؟</p>
</div>
<div id="exr-ch29-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.5</strong></span> <a href="#eq-ch29-gsd" class="quarto-xref">معادلهٔ&nbsp;<span>29.3</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch29-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.6</strong></span> چرا نقطهٔ وارسی در برازشِ مدلِ پهپادی به کار نمی‌رود؟</p>
</div>
<div id="exr-ch29-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.7</strong></span> فرقِ <span class="ltr" dir="ltr">SPT</span>، <span class="ltr" dir="ltr">CPT</span> و چاهکِ آزمایشی را بگویید.</p>
</div>
<div id="exr-ch29-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.8</strong></span> <a href="#eq-ch29-refraction" class="quarto-xref">معادلهٔ&nbsp;<span>29.4</span></a> را توضیح دهید و حدِ آن را بگویید.</p>
</div>
<div id="exr-ch29-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.9</strong></span> چرا عمقِ لرزه‌ای با عمقِ سنگ در گمانه فرق می‌کند؟</p>
</div>
<div id="exr-ch29-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.10</strong></span> چرا درون‌یابی لایهٔ نرمِ <span class="ltr" dir="ltr">T07</span> را پنهان می‌کند؟</p>
</div>
<div id="exr-ch29-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.11</strong></span> فرقِ توصیفِ صحرایی و رده‌بندیِ آزمایشگاهی چیست؟</p>
</div>
<div id="exr-ch29-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.12</strong></span> چرا عددِ <span class="math inline">\(N\)</span> بی‌انرژیِ چکش بس نیست؟</p>
</div>
<div id="exr-ch29-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.13</strong></span> آبِ زیرزمینی از چه دو راهی بر فونداسیون اثر دارد؟</p>
</div>
<div id="exr-ch29-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.14</strong></span> خاکِ رمبنده چیست و چه چیزی آن را به حرکت درمی‌آورد؟</p>
</div>
<div id="exr-ch29-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.15</strong></span> «حدهای شناسایی» در گزارشِ زمین چیست؟</p>
</div>
<div id="exr-ch29-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.16</strong></span> سه محدودیتی را که شکلِ راهِ دسترسی را تعیین می‌کنند نام ببرید.</p>
</div>
<div id="exr-ch29-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.17</strong></span> نمودارِ جابه‌جاییِ خاک چه نشان می‌دهد؟</p>
</div>
<div id="exr-ch29-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.18</strong></span> قانونِ توانِ چهارم را توضیح دهید.</p>
</div>
<div id="exr-ch29-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.19</strong></span> <a href="#eq-ch29-rational" class="quarto-xref">معادلهٔ&nbsp;<span>29.18</span></a> را توضیح دهید و بگویید چرا برای حوضهٔ کوچک است.</p>
</div>
<div id="exr-ch29-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.20</strong></span> مسیرِ سرریزِ طراحی‌شده چیست؟</p>
</div>
<div id="exr-ch29-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.21</strong></span> پنج ضریبِ <span class="ltr" dir="ltr">USLE</span> را نام ببرید.</p>
</div>
<div id="exr-ch29-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.22</strong></span> هشت مرزِ کارِ عمرانی با رشته‌های دیگر را نام ببرید.</p>
</div>
<div id="exr-ch29-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.23</strong></span> چرا پذیرش برای لات است و نه هر آزمایش؟</p>
</div>
<div id="exr-ch29-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.24</strong></span> پنجرهٔ رطوبت چیست؟</p>
</div>
<div id="exr-ch29-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.25</strong></span> مقاومتِ مشخصه را تعریف کنید.</p>
</div>
<div id="exr-ch29-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.26</strong></span> فرقِ نقطهٔ توقف، نقطهٔ شاهد و بازبینیِ سابقه چیست؟</p>
</div>
<div id="exr-ch29-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.27</strong></span> شش قلمِ پروندهٔ تحویلِ کارِ عمرانی را نام ببرید.</p>
</div>
<div id="exr-ch29-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.28</strong></span> <a href="#eq-ch29-gumbel" class="quarto-xref">معادلهٔ&nbsp;<span>29.28</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch29-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.29</strong></span> چرا «سیلِ ۵۰ ساله» پنجاه سال یک بار نمی‌آید؟</p>
</div>
<div id="exr-ch29-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.30</strong></span> ده خطرِ فهرستِ تاب‌آوری را نام ببرید.</p>
</div>
<div id="exr-ch29-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.31</strong></span> دفترِ سازگاری چه سه چیزی برای هر خطر دارد؟</p>
</div>
<div id="exr-ch29-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.32</strong></span> سه نیازِ آتش‌نشانی به کارِ عمرانی را نام ببرید.</p>
</div>
<div id="exr-ch29-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.33</strong></span> چرا ذخیرهٔ آبِ آتش‌نشانی جدا نگه داشته می‌شود؟</p>
</div>
<div id="exr-ch29-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.34</strong></span> پنج گزینهٔ منبعِ آب و پرسشِ اصلیِ هر کدام را بگویید.</p>
</div>
<div id="exr-ch29-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.35</strong></span> <a href="#eq-ch29-cooper" class="quarto-xref">معادلهٔ&nbsp;<span>29.31</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch29-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.36</strong></span> چرا ترازنامهٔ آب ماهانه است؟</p>
</div>
<div id="exr-ch29-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.37</strong></span> <a href="#eq-ch29-ro" class="quarto-xref">معادلهٔ&nbsp;<span>29.33</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch29-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.38</strong></span> کفِ آبراهه چگونه پیدا می‌شود و چرا نه با خودِ خطِ وادی؟</p>
</div>
<div id="exr-ch29-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.39</strong></span> <a href="#eq-ch29-oc" class="quarto-xref">معادلهٔ&nbsp;<span>29.35</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch29-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.40</strong></span> <a href="#eq-ch29-characteristic" class="quarto-xref">معادلهٔ&nbsp;<span>29.11</span></a> را توضیح دهید و بگویید کدام سطر برای کدام سازوکار است.</p>
</div>
<div id="exr-ch29-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.41</strong></span> چرا تراوش ضریبِ اطمینانِ دیوارهٔ گود را تقریباً نصف می‌کند؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="29.19.2">
<h3 data-number="29.19.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">29.19.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch29-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.42</strong></span> عمقِ لایهٔ تند با <span class="math inline">\(x_c = 40\,\text{m}\)</span>، <span class="math inline">\(v_1 = 400\)</span> و <span class="math inline">\(v_2 = 1{,}800\,\text{m/s}\)</span>؟</p>
</div>
<div id="exr-ch29-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.43</strong></span> عمق با <span class="math inline">\(x_c = 25\,\text{m}\)</span>، <span class="math inline">\(v_1 = 500\)</span> و <span class="math inline">\(v_2 = 1{,}800\,\text{m/s}\)</span>؟</p>
</div>
<div id="exr-ch29-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.44</strong></span> <span class="math inline">\(N_q\)</span> در <span class="math inline">\(\varphi = 34^\circ\)</span>؟</p>
</div>
<div id="exr-ch29-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.45</strong></span> باربریِ نهاییِ پیِ مربعیِ <span class="ltr" dir="ltr">2 m</span> روی ماسه با <span class="math inline">\(\varphi = 30^\circ\)</span>، <span class="math inline">\(\gamma = 18\)</span> و عمقِ <span class="ltr" dir="ltr">1 m</span>؟</p>
</div>
<div id="exr-ch29-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.46</strong></span> فشارِ مجاز با ضریبِ اطمینانِ ۳؟</p>
</div>
<div id="exr-ch29-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.47</strong></span> نشستِ <span class="ltr" dir="ltr">150 kPa</span> زیرِ پیِ <span class="ltr" dir="ltr">20 m</span> روی خاکِ <span class="ltr" dir="ltr">40 MPa</span>؟</p>
</div>
<div id="exr-ch29-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.48</strong></span> بودجهٔ خطای کنترل اگر خطای مبنا <span class="ltr" dir="ltr">0.005 m</span> شود؟</p>
</div>
<div id="exr-ch29-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.49</strong></span> حدِ بستارِ حلقهٔ <span class="ltr" dir="ltr">4 km</span> با <span class="math inline">\(a_\text{l} = 12\,\text{mm}\)</span>؟</p>
</div>
<div id="exr-ch29-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.50</strong></span> <span class="ltr" dir="ltr">GSD</span> در ارتفاعِ <span class="ltr" dir="ltr">120 m</span> با همان دوربین؟</p>
</div>
<div id="exr-ch29-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.51</strong></span> احتمالِ یافتنِ عدسیِ <span class="ltr" dir="ltr">20 m</span> با یک گمانهٔ مرکزی؟</p>
</div>
<div id="exr-ch29-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.52</strong></span> نمونه‌ای با <span class="math inline">\(LL = 45\)</span> و <span class="math inline">\(PI = 12\)</span>؟</p>
</div>
<div id="exr-ch29-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.53</strong></span> برکنش روی فونداسیونی به قطرِ <span class="ltr" dir="ltr">18 m</span> که <span class="ltr" dir="ltr">1 m</span> زیرِ آب است؟</p>
</div>
<div id="exr-ch29-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.54</strong></span> نشستِ رمبشِ لایهٔ <span class="ltr" dir="ltr">2 m</span> با کرنشِ <span class="ltr" dir="ltr">3 %</span>؟</p>
</div>
<div id="exr-ch29-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.55</strong></span> پهنای اضافه با <span class="math inline">\(R = 80\)</span> و <span class="math inline">\(L = 30\,\text{m}\)</span>؟</p>
</div>
<div id="exr-ch29-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.56</strong></span> پهنای اضافه با <span class="math inline">\(R = 100\)</span> و <span class="math inline">\(L = 30\,\text{m}\)</span>؟</p>
</div>
<div id="exr-ch29-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.57</strong></span> محورِ <span class="ltr" dir="ltr">120 kN</span> چند محورِ استاندارد است؟</p>
</div>
<div id="exr-ch29-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.58</strong></span> محورهای استانداردِ کامیونِ بتنِ خالی (۵۰ و دو تا ۴۰ کیلونیوتن)؟</p>
</div>
<div id="exr-ch29-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.59</strong></span> فشارِ چرخِ <span class="ltr" dir="ltr">60 kN</span> روی <span class="ltr" dir="ltr">0.3 × 0.3 m</span> در عمقِ <span class="ltr" dir="ltr">0.3 m</span>؟</p>
</div>
<div id="exr-ch29-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.60</strong></span> فشارِ تشکِ <span class="ltr" dir="ltr">2,000 kN</span> روی <span class="ltr" dir="ltr">2 × 5 m</span> در عمقِ <span class="ltr" dir="ltr">1 m</span>؟</p>
</div>
<div id="exr-ch29-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.61</strong></span> فشارِ <span class="ltr" dir="ltr">2,400 kN</span> روی تشکِ <span class="ltr" dir="ltr">2.5 × 6 m</span> در عمقِ <span class="ltr" dir="ltr">1 m</span>؟</p>
</div>
<div id="exr-ch29-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.62</strong></span> دبیِ اوج با <span class="math inline">\(C = 0.35\)</span>، <span class="ltr" dir="ltr">30 mm/h</span> و <span class="ltr" dir="ltr">3.2 km²</span>؟</p>
</div>
<div id="exr-ch29-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.63</strong></span> همان با <span class="math inline">\(C = 0.5\)</span> و <span class="ltr" dir="ltr">31.4 mm/h</span>؟</p>
</div>
<div id="exr-ch29-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.64</strong></span> زمانِ تمرکزِ <span class="ltr" dir="ltr">1.5 km</span> با شیبِ <span class="ltr" dir="ltr">2 %</span>؟</p>
</div>
<div id="exr-ch29-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.65</strong></span> زمانِ تمرکزِ <span class="ltr" dir="ltr">3 km</span> با شیبِ <span class="ltr" dir="ltr">0.5 %</span>؟</p>
</div>
<div id="exr-ch29-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.66</strong></span> ظرفیتِ لولهٔ <span class="ltr" dir="ltr">1.2 m</span> پر با شیبِ <span class="ltr" dir="ltr">1 %</span> و <span class="math inline">\(n = 0.024\)</span>؟</p>
</div>
<div id="exr-ch29-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.67</strong></span> ترازِ آب پشتِ لوله‌ای <span class="ltr" dir="ltr">0.9 m</span> با <span class="ltr" dir="ltr">1.0 m³/s</span> و <span class="math inline">\(C_\text{d} = 0.6\)</span>؟</p>
</div>
<div id="exr-ch29-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.68</strong></span> قطرِ سنگِ رو برای <span class="ltr" dir="ltr">2 m/s</span>؟</p>
</div>
<div id="exr-ch29-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.69</strong></span> فاصلهٔ سدهای تأخیریِ <span class="ltr" dir="ltr">0.3 m</span> روی شیبِ <span class="ltr" dir="ltr">3 %</span>؟</p>
</div>
<div id="exr-ch29-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.70</strong></span> هدررفت با <span class="math inline">\(R_\text{e} = 300\)</span>، <span class="math inline">\(K_\text{e} = 0.3\)</span>، <span class="math inline">\(LS = 2.07\)</span> و <span class="math inline">\(C_\text{e} = 0.5\)</span>؟</p>
</div>
<div id="exr-ch29-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.71</strong></span> لاتِ ۹۵، ۹۶ و ۹۷ با <span class="math inline">\(k = 0.5\)</span>؟</p>
</div>
<div id="exr-ch29-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.72</strong></span> مقاومتِ مشخصهٔ ۴۰، ۴۲، ۴۴ و ۴۶ مگاپاسکال؟</p>
</div>
<div id="exr-ch29-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.73</strong></span> <span class="math inline">\(E_\text{v}\)</span> با صفحهٔ <span class="ltr" dir="ltr">300 mm</span>، <span class="ltr" dir="ltr">0.25 MPa</span> و <span class="ltr" dir="ltr">1 mm</span>؟</p>
</div>
<div id="exr-ch29-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.74</strong></span> افزایشِ بی‌دررو با <span class="ltr" dir="ltr">300 kg/m³</span> سیمانِ <span class="ltr" dir="ltr">330 kJ/kg</span> و ظرفیتِ گرماییِ <span class="ltr" dir="ltr">2,400 kJ/(m³ K)</span>؟</p>
</div>
<div id="exr-ch29-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.75</strong></span> افتِ سطحِ آب در چاهِ <span class="ltr" dir="ltr">0.4 L/s</span> پس از ۳۰ روز (<span class="math inline">\(T_\text{aq} = 1.5\times10^{-4}\)</span>، <span class="math inline">\(S_\text{aq} = 2\times10^{-4}\)</span>، <span class="math inline">\(r = 0.3\,\text{m}\)</span>)؟</p>
</div>
<div id="exr-ch29-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.76</strong></span> آبِ ترانشه در گذرِ وادی برای <span class="ltr" dir="ltr">100 m</span>؟</p>
</div>
<div id="exr-ch29-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.77</strong></span> همان با <span class="math inline">\(k = 10^{-6}\)</span>؟</p>
</div>
<div id="exr-ch29-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.78</strong></span> مقدارِ ۵۰ ساله با <span class="math inline">\(\mu = 16\)</span> و <span class="math inline">\(\beta = 6\)</span>؟</p>
</div>
<div id="exr-ch29-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.79</strong></span> احتمالِ دست‌کم یک سیلِ ۱۰۰ ساله در ۲۵ سال؟</p>
</div>
<div id="exr-ch29-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.80</strong></span> افزایشِ مقدارِ طراحی با روندِ <span class="ltr" dir="ltr">0.3 °C</span> در دهه در بیست سال؟</p>
</div>
<div id="exr-ch29-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.81</strong></span> آبِ خامِ <span class="ltr" dir="ltr">1,529 m³</span> آبِ تصفیه‌شده با بازیافتِ <span class="ltr" dir="ltr">60 %</span>؟</p>
</div>
<div id="exr-ch29-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.82</strong></span> آبِ خامِ یک شست‌وشو (<span class="ltr" dir="ltr">109.2 m³</span>) با بازیافتِ <span class="ltr" dir="ltr">75 %</span>؟</p>
</div>
<div id="exr-ch29-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.83</strong></span> شمارِ شست‌وشوها با <span class="ltr" dir="ltr">109.2 m³</span> در <span class="ltr" dir="ltr">1,529 m³</span>؟</p>
</div>
<div id="exr-ch29-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.84</strong></span> آبِ آتش‌نشانیِ <span class="ltr" dir="ltr">3,000 L/min</span> برای <span class="ltr" dir="ltr">60 min</span>؟</p>
</div>
<div id="exr-ch29-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.85</strong></span> همان برای <span class="ltr" dir="ltr">2,000 L/min</span> و <span class="ltr" dir="ltr">90 min</span>؟</p>
</div>
<div id="exr-ch29-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.86</strong></span> تبخیرِ استخرِ بازِ <span class="ltr" dir="ltr">1,000 m²</span> با تشتِ <span class="ltr" dir="ltr">2.8 m</span> و ضریبِ <span class="ltr" dir="ltr">0.7</span>؟</p>
</div>
<div id="exr-ch29-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.87</strong></span> سطحِ حوضچه برای <span class="ltr" dir="ltr">500 m³</span> شورابه با تبخیرِ خالصِ <span class="ltr" dir="ltr">1.85 m</span>؟</p>
</div>
<div id="exr-ch29-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.88</strong></span> آبِ ماهانهٔ چاهِ <span class="ltr" dir="ltr">0.25 L/s</span> با پمپاژِ شبانه‌روزی؟</p>
</div>
<div id="exr-ch29-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.89</strong></span> دکل‌ها روی <span class="ltr" dir="ltr">7.06 km</span> با دهانهٔ <span class="ltr" dir="ltr">300 m</span> (شمارشِ ساده)؟</p>
</div>
<div id="exr-ch29-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.90</strong></span> کامیون‌های <span class="ltr" dir="ltr">8 m³</span> برای <span class="ltr" dir="ltr">40 m³/h</span> با چرخهٔ <span class="ltr" dir="ltr">60 min</span>؟</p>
</div>
<div id="exr-ch29-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.91</strong></span> احتمالِ پذیرشِ محموله‌ای با <span class="ltr" dir="ltr">5 %</span> معیوب در طرحِ ۱۳/۱؟</p>
</div>
<div id="exr-ch29-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.92</strong></span> هزینهٔ افزودهٔ سنگ‌دانه اگر ضخامت از <span class="ltr" dir="ltr">0.3</span> به <span class="ltr" dir="ltr">0.4 m</span> برسد؟</p>
</div>
<div id="exr-ch29-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.93</strong></span> برآوردِ محتاطانهٔ میانگین از هشت آزمون با میانگینِ <span class="ltr" dir="ltr">32.5</span> و انحرافِ معیارِ <span class="ltr" dir="ltr">2.45</span> درجه؟</p>
</div>
<div id="exr-ch29-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.94</strong></span> همان برای مقدارِ محلی؟</p>
</div>
<div id="exr-ch29-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.95</strong></span> ضریبِ اطمینانِ دیوارهٔ <span class="ltr" dir="ltr">1:2</span> در ماسهٔ <span class="ltr" dir="ltr">36</span> درجه، خشک و با تراوش؟</p>
</div>
<div id="exr-ch29-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.96</strong></span> محورِ استانداردِ ۱۶ محورِ <span class="ltr" dir="ltr">119 kN</span> در یک عبور؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="29.19.3">
<h3 data-number="29.19.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">29.19.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch29-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.97</strong></span> پیمانکار می‌خواهد قفسهٔ مهارِ دکل را با <span class="ltr" dir="ltr">RTK</span> پیاده کند. چه می‌گویید؟</p>
</div>
<div id="exr-ch29-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.98</strong></span> حلقهٔ ترازیابی با بستارِ <span class="ltr" dir="ltr">45 mm</span> روی <span class="ltr" dir="ltr">6 km</span> آمده است. چه می‌کنید؟</p>
</div>
<div id="exr-ch29-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.99</strong></span> گزارشِ پهپادی <span class="ltr" dir="ltr">RMSE</span> <span class="ltr" dir="ltr">3 cm</span> و میانگینِ <span class="ltr" dir="ltr">+4 cm</span> دارد. می‌پذیرید؟</p>
</div>
<div id="exr-ch29-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.100</strong></span> طراح می‌خواهد ترازِ لایهٔ متراکم در <span class="ltr" dir="ltr">T06</span> را از درون‌یابی بگیرد. چه می‌گویید؟</p>
</div>
<div id="exr-ch29-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.101</strong></span> لاگ می‌گوید «ماسهٔ لای‌دار» و آزمایشگاه «<span class="ltr" dir="ltr">SC</span>». کدام در مدلِ زمین می‌رود؟</p>
</div>
<div id="exr-ch29-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.102</strong></span> کسی می‌گوید باربریِ <span class="ltr" dir="ltr">5,000 kPa</span> یعنی زمین مشکلی ندارد. پاسخ دهید.</p>
</div>
<div id="exr-ch29-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.103</strong></span> ترازِ آبِ <span class="ltr" dir="ltr">T07</span> یک‌بار و در تابستان اندازه‌گیری شده است. برای طراحی بس است؟</p>
</div>
<div id="exr-ch29-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.104</strong></span> خطِ پروژهٔ پیشنهادی در گذرِ وادی <span class="ltr" dir="ltr">4 m</span> خاک‌ریز دارد. چه می‌کنید؟</p>
</div>
<div id="exr-ch29-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.105</strong></span> روسازیِ راه فقط برای ۷۲ بارِ برج و ناسل طراحی شده است. ایرادش چیست؟</p>
</div>
<div id="exr-ch29-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.106</strong></span> سکوی جرثقیلِ <span class="ltr" dir="ltr">T07</span> از آزمایشِ تراکم و صفحه رد شده است و جرثقیل فردا می‌رسد. چه می‌کنید؟</p>
</div>
<div id="exr-ch29-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.107</strong></span> آبروی ده‌لوله‌ای پس از نخستین سیل نیمه‌پر از رسوب است. چه خطری دارد؟</p>
</div>
<div id="exr-ch29-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.108</strong></span> کانالِ کنارِ راه در شیبِ <span class="ltr" dir="ltr">6 %</span> شسته شده است. چه پیشنهاد می‌کنید؟</p>
</div>
<div id="exr-ch29-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.109</strong></span> لاتِ تراکمی با میانگینِ <span class="ltr" dir="ltr">96 %</span> رد شده و پیمانکار اعتراض دارد. پاسخ دهید.</p>
</div>
<div id="exr-ch29-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.110</strong></span> مجموعهٔ بتن پذیرفته است، پس آیا <span class="ltr" dir="ltr">F07</span> هم پذیرفته است؟</p>
</div>
<div id="exr-ch29-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.111</strong></span> بتن‌ریزیِ تابستان با بتنِ <span class="ltr" dir="ltr">38 °C</span> برنامه‌ریزی شده است. چه پیشنهاد می‌کنید؟</p>
</div>
<div id="exr-ch29-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.112</strong></span> پنج خواندنِ پوشش زیرِ حد است و بتن‌ریزی فردا است. چه می‌کنید؟</p>
</div>
<div id="exr-ch29-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.113</strong></span> آبِ غبارنشانی کم آمده است. سه گزینه بگویید.</p>
</div>
<div id="exr-ch29-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.114</strong></span> حوضچهٔ رسوب‌گیر پر شده و باران در راه است. چه می‌کنید؟</p>
</div>
<div id="exr-ch29-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.115</strong></span> طراح مقدارِ ۵۰ سالهٔ دما را از کلِ رکورد برداشته است. چه می‌پرسید؟</p>
</div>
<div id="exr-ch29-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.116</strong></span> گزارشِ اقلیم سرما را نادیده گرفته است. چرا ایراد دارد؟</p>
</div>
<div id="exr-ch29-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.117</strong></span> طراحِ پست جای دورزدن نگذاشته است. چرا مهم است؟</p>
</div>
<div id="exr-ch29-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.118</strong></span> پیشنهاد شده آبِ شست‌وشو از ذخیرهٔ آتش‌نشانی برداشته شود. پاسخ دهید.</p>
</div>
<div id="exr-ch29-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.119</strong></span> حوضچهٔ روغنِ ترانسفورماتور برای <span class="ltr" dir="ltr">22 m³</span> ساخته شده است. در آتش کافی است؟</p>
</div>
<div id="exr-ch29-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.120</strong></span> کسی می‌گوید چاه <span class="ltr" dir="ltr">5,600 m³</span> در سال می‌دهد و نیاز <span class="ltr" dir="ltr">3,000</span> است، پس مخزن لازم نیست. پاسخ دهید.</p>
</div>
<div id="exr-ch29-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.121</strong></span> پیمانِ ساخت نوشته «آب به عهدهٔ پیمانکار». ایرادش چیست؟</p>
</div>
<div id="exr-ch29-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.122</strong></span> ذخیرهٔ <span class="ltr" dir="ltr">2,500 m³</span> استخرِ باز طراحی شده است. پاسخ دهید.</p>
</div>
<div id="exr-ch29-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.123</strong></span> سازندهٔ پنل ربات را در ضمانت نمی‌پذیرد. راهبردِ آب چه می‌شود؟</p>
</div>
<div id="exr-ch29-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.124</strong></span> پست <span class="ltr" dir="ltr">2.2 km</span> از وادی است، پس سیل مسئله نیست. پاسخ دهید.</p>
</div>
<div id="exr-ch29-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.125</strong></span> بازدیدِ زیست‌شناختیِ فصلِ پرندگان از دست رفته است. چه اثری دارد؟</p>
</div>
<div id="exr-ch29-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.126</strong></span> بتنِ آماده از شهر برای فونداسیون‌ها پیشنهاد شده است. پاسخ دهید.</p>
</div>
<div id="exr-ch29-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.127</strong></span> محموله‌ای از لوله‌های آبرو با نمونهٔ ۱۳ تایی پذیرفته شده است. چه مطمئنید؟</p>
</div>
<div id="exr-ch29-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.128</strong></span> طراحِ شمع کمترین آزمون را به‌جای برآوردِ محتاطانه به کار برده است. چه می‌گویید؟</p>
</div>
<div id="exr-ch29-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.129</strong></span> گودی کنارِ وادی با دیوارهٔ <span class="ltr" dir="ltr">1:1.5</span> پس از باران آب پس می‌دهد. چه می‌کنید؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="29.19.4">
<h3 data-number="29.19.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">29.19.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch29-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.130</strong></span> بودجهٔ خطای کنترل برای پیاده‌کردنِ قفسهٔ مهار با دوربین از کنترلِ محلی بنویسید.</p>
</div>
<div id="exr-ch29-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.131</strong></span> طرحِ شناساییِ تکمیلی برای <span class="ltr" dir="ltr">T07</span> بنویسید، با هدف و پرسشِ هر قلم.</p>
</div>
<div id="exr-ch29-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.132</strong></span> الگوی کاوشی برای فونداسیونی روی زمینِ ناهمگن پیشنهاد کنید و احتمالِ یافتن را حساب کنید.</p>
</div>
<div id="exr-ch29-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.133</strong></span> نیمرخِ طولیِ یک راه را با قیدهای شیب، زهکشی و موازنه طراحی کنید.</p>
</div>
<div id="exr-ch29-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.134</strong></span> ضخامتِ سنگ‌دانه را بخش به بخش با <span class="ltr" dir="ltr">CBR</span> اندازه کنید.</p>
</div>
<div id="exr-ch29-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.135</strong></span> گذرِ وادی را با سه گزینه (لوله‌ها، آبروی جعبه‌ای، فورد) مقایسه کنید.</p>
</div>
<div id="exr-ch29-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.136</strong></span> برنامهٔ زهکشیِ راه را با کانال، سدِ تأخیری و سنگ‌چین بنویسید.</p>
</div>
<div id="exr-ch29-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.137</strong></span> برنامهٔ کنترلِ فرسایش و رسوبِ بلوکِ <span class="ltr" dir="ltr">PV</span> را بنویسید.</p>
</div>
<div id="exr-ch29-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.138</strong></span> قاعده‌های پذیرشِ تراکم، بتن و پوشش را برای مشخصات بنویسید.</p>
</div>
<div id="exr-ch29-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.139</strong></span> برنامهٔ بازرسی و آزمونِ یک فونداسیون را با صاحبِ هر نقطه بنویسید.</p>
</div>
<div id="exr-ch29-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.140</strong></span> برنامهٔ بتن‌ریزیِ تابستان برای فونداسیونِ حجیم بنویسید.</p>
</div>
<div id="exr-ch29-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.141</strong></span> دفترِ خطرهای اقلیمیِ نیروگاه را با منبع، دورهٔ بازگشت و بخش‌های حاکم بنویسید.</p>
</div>
<div id="exr-ch29-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.142</strong></span> زیرساختِ آتش‌نشانیِ پست و محوطهٔ باتری را با جایگاه‌دارها و صاحبانشان بنویسید.</p>
</div>
<div id="exr-ch29-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.143</strong></span> ترازنامهٔ ماهانهٔ آبِ بهره‌برداری را برای سالِ عادی و خشک‌سالی بسازید.</p>
</div>
<div id="exr-ch29-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.144</strong></span> برنامهٔ آبِ دورهٔ ساخت را با منبع‌ها و کاهش‌ها بنویسید.</p>
</div>
<div id="exr-ch29-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.145</strong></span> زیرساختِ آبِ شست‌وشو را اندازه کنید.</p>
</div>
<div id="exr-ch29-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.146</strong></span> برنامهٔ پایش و دفترِ عدمِ قطعیتِ آب را بنویسید.</p>
</div>
<div id="exr-ch29-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.147</strong></span> دفترِ دالان را با ترتیبِ زمانی بنویسید.</p>
</div>
<div id="exr-ch29-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.148</strong></span> مشخصاتِ خریدِ لوله‌های آبرو را با نمونه‌گیری و گواهی بنویسید.</p>
</div>
<div id="exr-ch29-149" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.149</strong></span> معیارِ پذیرشِ بازگرداندنِ زمین را با پایش و امضا بنویسید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="29.19.5">
<h3 data-number="29.19.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">29.19.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch29-150" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.150</strong></span> مبنای عمرانیِ نیروگاهِ P را برای سمپوزیومِ طراحی ارائه کنید و از سه یافتهٔ اصلی دفاع کنید.</p>
</div>
<div id="exr-ch29-151" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.151</strong></span> گزارشِ ژئوتکنیکِ ساختگاهی دیگر را با همین روش بازبینی کنید.</p>
</div>
<div id="exr-ch29-152" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.152</strong></span> ارزشِ شناساییِ تکمیلی را با یک درختِ تصمیمِ ساده نشان دهید.</p>
</div>
<div id="exr-ch29-153" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.153</strong></span> ساختگاهی با آبِ بسیار کم: راهبردِ آب را از صفر بسازید.</p>
</div>
<div id="exr-ch29-154" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.154</strong></span> نشان دهید چرا یک مقدارِ طراحیِ اقلیمی بی‌سناریو ناقص است، و سناریویی برای نیروگاه پیشنهاد کنید.</p>
</div>
<div id="exr-ch29-155" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.155</strong></span> مسیرِ دیگری برای خط پیشنهاد کنید و دفترِ آن را با مسیرِ کنونی مقایسه کنید.</p>
</div>
<div id="exr-ch29-156" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.156</strong></span> یک خطای مدل در این فصل (کفِ آبراهه یا خطِ پروژه) را بازسازی کنید و بگویید چگونه پیدا شد.</p>
</div>
<div id="exr-ch29-157" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.157</strong></span> برنامهٔ تحویلِ کارِ عمرانی به بهره‌برداری را با سندها و نگه‌داریِ لازم بنویسید.</p>
</div>
<div id="exr-ch29-158" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.158</strong></span> مرزِ کارِ مهندسِ نیروگاه و مهندسانِ دارای صلاحیت را در این فصل بنویسید.</p>
</div>
<div id="exr-ch29-159" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 29.159</strong></span> هزینه و زمانِ ساختِ عمرانی را با خطرهای این فصل در یک ثبتِ خطر بیاورید.</p>
</div>
</section>
</section>
<section id="sec-ch29-solutions" class="level2" data-number="29.20">
<h2 data-number="29.20" class="anchored" data-anchor-id="sec-ch29-solutions"><span class="header-section-number">29.20</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <span class="ltr" dir="ltr">worked</span> می‌سازد (سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch29-examples-out" class="quarto-xref"><span>بخش 29.20.1</span></a>)؛ پاسخ‌های دیگر از خروجیِ درس‌ها وارسی شده‌اند. برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-1" class="quarto-xref">تمرین&nbsp;<span>29.1</span></a>.</strong> <a href="#fig-ch29-process" class="quarto-xref">شکل&nbsp;<span>29.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-2" class="quarto-xref">تمرین&nbsp;<span>29.2</span></a>.</strong> <a href="#sec-ch29-a-control" class="quarto-xref"><span>بخش 29.2.1</span></a>: خطاهای مستقل گاهی هم را خنثی می‌کنند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-3" class="quarto-xref">تمرین&nbsp;<span>29.3</span></a>.</strong> <a href="#sec-ch29-a-control" class="quarto-xref"><span>بخش 29.2.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-4" class="quarto-xref">تمرین&nbsp;<span>29.4</span></a>.</strong> <a href="#exm-ch29-levelling" class="quarto-xref">مثال&nbsp;<span>29.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-5" class="quarto-xref">تمرین&nbsp;<span>29.5</span></a>.</strong> <a href="#sec-ch29-a-drone" class="quarto-xref"><span>بخش 29.2.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-6" class="quarto-xref">تمرین&nbsp;<span>29.6</span></a>.</strong> <a href="#exm-ch29-drone" class="quarto-xref">مثال&nbsp;<span>29.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-7" class="quarto-xref">تمرین&nbsp;<span>29.7</span></a>.</strong> <a href="#tbl-ch29-methods" class="quarto-xref">جدول&nbsp;<span>29.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-8" class="quarto-xref">تمرین&nbsp;<span>29.8</span></a>.</strong> <a href="#sec-ch29-a-refraction" class="quarto-xref"><span>بخش 29.2.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-9" class="quarto-xref">تمرین&nbsp;<span>29.9</span></a>.</strong> <a href="#exm-ch29-refraction" class="quarto-xref">مثال&nbsp;<span>29.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-10" class="quarto-xref">تمرین&nbsp;<span>29.10</span></a>.</strong> <a href="#exm-ch29-idw" class="quarto-xref">مثال&nbsp;<span>29.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-11" class="quarto-xref">تمرین&nbsp;<span>29.11</span></a>.</strong> <a href="#exm-ch29-classify" class="quarto-xref">مثال&nbsp;<span>29.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-12" class="quarto-xref">تمرین&nbsp;<span>29.12</span></a>.</strong> <a href="#sec-ch29-a-spt" class="quarto-xref"><span>بخش 29.2.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-13" class="quarto-xref">تمرین&nbsp;<span>29.13</span></a>.</strong> <a href="#sec-ch29-a-uplift" class="quarto-xref"><span>بخش 29.2.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-14" class="quarto-xref">تمرین&nbsp;<span>29.14</span></a>.</strong> <a href="#sec-ch29-a-collapse" class="quarto-xref"><span>بخش 29.2.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-15" class="quarto-xref">تمرین&nbsp;<span>29.15</span></a>.</strong> <a href="#sec-ch29-a-limits" class="quarto-xref"><span>بخش 29.2.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-16" class="quarto-xref">تمرین&nbsp;<span>29.16</span></a>.</strong> <a href="#sec-ch29-b-roads" class="quarto-xref"><span>بخش 29.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-17" class="quarto-xref">تمرین&nbsp;<span>29.17</span></a>.</strong> <a href="#sec-ch29-b-mass" class="quarto-xref"><span>بخش 29.3.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-18" class="quarto-xref">تمرین&nbsp;<span>29.18</span></a>.</strong> <a href="#sec-ch29-b-traffic" class="quarto-xref"><span>بخش 29.3.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-19" class="quarto-xref">تمرین&nbsp;<span>29.19</span></a>.</strong> <a href="#sec-ch29-b-drainage" class="quarto-xref"><span>بخش 29.3.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-20" class="quarto-xref">تمرین&nbsp;<span>29.20</span></a>.</strong> <a href="#exm-ch29-headwater" class="quarto-xref">مثال&nbsp;<span>29.22</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-21" class="quarto-xref">تمرین&nbsp;<span>29.21</span></a>.</strong> <a href="#eq-ch29-usle" class="quarto-xref">معادلهٔ&nbsp;<span>29.22</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-22" class="quarto-xref">تمرین&nbsp;<span>29.22</span></a>.</strong> <a href="#tbl-ch29-interfaces" class="quarto-xref">جدول&nbsp;<span>29.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-23" class="quarto-xref">تمرین&nbsp;<span>29.23</span></a>.</strong> <a href="#sec-ch29-c-compaction" class="quarto-xref"><span>بخش 29.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-24" class="quarto-xref">تمرین&nbsp;<span>29.24</span></a>.</strong> <a href="#exm-ch29-proctor" class="quarto-xref">مثال&nbsp;<span>29.28</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-25" class="quarto-xref">تمرین&nbsp;<span>29.25</span></a>.</strong> <a href="#eq-ch29-fck" class="quarto-xref">معادلهٔ&nbsp;<span>29.25</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-26" class="quarto-xref">تمرین&nbsp;<span>29.26</span></a>.</strong> <a href="#sec-ch29-c-itp" class="quarto-xref"><span>بخش 29.4.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-27" class="quarto-xref">تمرین&nbsp;<span>29.27</span></a>.</strong> <a href="#sec-ch29-c-handover" class="quarto-xref"><span>بخش 29.4.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-28" class="quarto-xref">تمرین&nbsp;<span>29.28</span></a>.</strong> <a href="#sec-ch29-e-returns" class="quarto-xref"><span>بخش 29.6.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-29" class="quarto-xref">تمرین&nbsp;<span>29.29</span></a>.</strong> <a href="#exm-ch29-lifetime" class="quarto-xref">مثال&nbsp;<span>29.42</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-30" class="quarto-xref">تمرین&nbsp;<span>29.30</span></a>.</strong> <a href="#sec-ch29-e-screen" class="quarto-xref"><span>بخش 29.6.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-31" class="quarto-xref">تمرین&nbsp;<span>29.31</span></a>.</strong> <a href="#sec-ch29-e-adapt" class="quarto-xref"><span>بخش 29.6.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-32" class="quarto-xref">تمرین&nbsp;<span>29.32</span></a>.</strong> <a href="#sec-ch29-f" class="quarto-xref"><span>بخش 29.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-33" class="quarto-xref">تمرین&nbsp;<span>29.33</span></a>.</strong> <a href="#exm-ch29-firewater" class="quarto-xref">مثال&nbsp;<span>29.47</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-34" class="quarto-xref">تمرین&nbsp;<span>29.34</span></a>.</strong> <a href="#tbl-ch29-sources" class="quarto-xref">جدول&nbsp;<span>29.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-35" class="quarto-xref">تمرین&nbsp;<span>29.35</span></a>.</strong> <a href="#sec-ch29-g-wells" class="quarto-xref"><span>بخش 29.8.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-36" class="quarto-xref">تمرین&nbsp;<span>29.36</span></a>.</strong> <a href="#exm-ch29-balance" class="quarto-xref">مثال&nbsp;<span>29.51</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-37" class="quarto-xref">تمرین&nbsp;<span>29.37</span></a>.</strong> <a href="#sec-ch29-h-brine" class="quarto-xref"><span>بخش 29.9.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-38" class="quarto-xref">تمرین&nbsp;<span>29.38</span></a>.</strong> <a href="#sec-ch29-i-platform" class="quarto-xref"><span>بخش 29.10.3</span></a>: پایین‌ترین نقطهٔ زمین در نزدیکیِ خط؛ خط ممکن است روی کرانه باشد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-39" class="quarto-xref">تمرین&nbsp;<span>29.39</span></a>.</strong> <a href="#sec-ch29-mfg-precast" class="quarto-xref"><span>بخش 29.11.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-40" class="quarto-xref">تمرین&nbsp;<span>29.40</span></a>.</strong> <a href="#sec-ch29-a-design" class="quarto-xref"><span>بخش 29.2.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-41" class="quarto-xref">تمرین&nbsp;<span>29.41</span></a>.</strong> <a href="#sec-ch29-a-slope" class="quarto-xref"><span>بخش 29.2.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-42" class="quarto-xref">تمرین&nbsp;<span>29.42</span></a>.</strong> <span class="ltr" dir="ltr">16.0 m</span> (سطرِ <span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-43" class="quarto-xref">تمرین&nbsp;<span>29.43</span></a>.</strong> <span class="ltr" dir="ltr">9.4 m</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-44" class="quarto-xref">تمرین&nbsp;<span>29.44</span></a>.</strong> <span class="ltr" dir="ltr">29.4</span> (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-45" class="quarto-xref">تمرین&nbsp;<span>29.45</span></a>.</strong> <span class="ltr" dir="ltr">654 kPa</span> (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-46" class="quarto-xref">تمرین&nbsp;<span>29.46</span></a>.</strong> <span class="ltr" dir="ltr">218 kPa</span> (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-47" class="quarto-xref">تمرین&nbsp;<span>29.47</span></a>.</strong> <span class="ltr" dir="ltr">60 mm</span> (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-48" class="quarto-xref">تمرین&nbsp;<span>29.48</span></a>.</strong> <span class="ltr" dir="ltr">0.023 m</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-49" class="quarto-xref">تمرین&nbsp;<span>29.49</span></a>.</strong> <span class="ltr" dir="ltr">24 mm</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-50" class="quarto-xref">تمرین&nbsp;<span>29.50</span></a>.</strong> <span class="ltr" dir="ltr">3.3 cm</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-51" class="quarto-xref">تمرین&nbsp;<span>29.51</span></a>.</strong> <span class="math inline">\(10^2/20^2 = 25\,\%\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-52" class="quarto-xref">تمرین&nbsp;<span>29.52</span></a>.</strong> خطِ A در <span class="ltr" dir="ltr">18.3</span> است، پس لای (<span class="ltr" dir="ltr">ML</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-53" class="quarto-xref">تمرین&nbsp;<span>29.53</span></a>.</strong> <span class="ltr" dir="ltr">2,496 kN</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-54" class="quarto-xref">تمرین&nbsp;<span>29.54</span></a>.</strong> <span class="ltr" dir="ltr">60 mm</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-55" class="quarto-xref">تمرین&nbsp;<span>29.55</span></a>.</strong> <span class="ltr" dir="ltr">5.8 m</span> (<span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-56" class="quarto-xref">تمرین&nbsp;<span>29.56</span></a>.</strong> <span class="ltr" dir="ltr">4.6 m</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-57" class="quarto-xref">تمرین&nbsp;<span>29.57</span></a>.</strong> <span class="math inline">\(1.5^4 = 5.06\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-58" class="quarto-xref">تمرین&nbsp;<span>29.58</span></a>.</strong> <span class="ltr" dir="ltr">0.28</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-59" class="quarto-xref">تمرین&nbsp;<span>29.59</span></a>.</strong> <span class="ltr" dir="ltr">167 kPa</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-60" class="quarto-xref">تمرین&nbsp;<span>29.60</span></a>.</strong> <span class="ltr" dir="ltr">111 kPa</span> (<span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-61" class="quarto-xref">تمرین&nbsp;<span>29.61</span></a>.</strong> <span class="ltr" dir="ltr">98 kPa</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-62" class="quarto-xref">تمرین&nbsp;<span>29.62</span></a>.</strong> <span class="ltr" dir="ltr">9.3 m³/s</span> (<span class="ltr" dir="ltr">P06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-63" class="quarto-xref">تمرین&nbsp;<span>29.63</span></a>.</strong> <span class="ltr" dir="ltr">14.0 m³/s</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-64" class="quarto-xref">تمرین&nbsp;<span>29.64</span></a>.</strong> <span class="ltr" dir="ltr">25 min</span> (<span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-65" class="quarto-xref">تمرین&nbsp;<span>29.65</span></a>.</strong> <span class="ltr" dir="ltr">71 min</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-66" class="quarto-xref">تمرین&nbsp;<span>29.66</span></a>.</strong> <span class="ltr" dir="ltr">2.11 m³/s</span> (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-67" class="quarto-xref">تمرین&nbsp;<span>29.67</span></a>.</strong> <span class="ltr" dir="ltr">0.80 m</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-68" class="quarto-xref">تمرین&nbsp;<span>29.68</span></a>.</strong> <span class="ltr" dir="ltr">0.17 m</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-69" class="quarto-xref">تمرین&nbsp;<span>29.69</span></a>.</strong> <span class="ltr" dir="ltr">10 m</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-70" class="quarto-xref">تمرین&nbsp;<span>29.70</span></a>.</strong> <span class="ltr" dir="ltr">93 t/ha/yr</span> (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-71" class="quarto-xref">تمرین&nbsp;<span>29.71</span></a>.</strong> <span class="math inline">\(\bar x - 0.5\,s = 95.50\)</span> است، پس پذیرفته (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-72" class="quarto-xref">تمرین&nbsp;<span>29.72</span></a>.</strong> <span class="ltr" dir="ltr">38.8 MPa</span> (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-73" class="quarto-xref">تمرین&nbsp;<span>29.73</span></a>.</strong> <span class="ltr" dir="ltr">56 MPa</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-74" class="quarto-xref">تمرین&nbsp;<span>29.74</span></a>.</strong> <span class="ltr" dir="ltr">41 K</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-75" class="quarto-xref">تمرین&nbsp;<span>29.75</span></a>.</strong> <span class="ltr" dir="ltr">3.8 m</span> (<span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-76" class="quarto-xref">تمرین&nbsp;<span>29.76</span></a>.</strong> <span class="ltr" dir="ltr">0.97 L/s</span> (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-77" class="quarto-xref">تمرین&nbsp;<span>29.77</span></a>.</strong> <span class="ltr" dir="ltr">0.01 L/s</span>، صد برابر کمتر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-78" class="quarto-xref">تمرین&nbsp;<span>29.78</span></a>.</strong> <span class="ltr" dir="ltr">39.4 mm</span> (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-79" class="quarto-xref">تمرین&nbsp;<span>29.79</span></a>.</strong> <span class="ltr" dir="ltr">22.2 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-80" class="quarto-xref">تمرین&nbsp;<span>29.80</span></a>.</strong> <span class="ltr" dir="ltr">0.6 K</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-81" class="quarto-xref">تمرین&nbsp;<span>29.81</span></a>.</strong> <span class="ltr" dir="ltr">2,548 m³</span> (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-82" class="quarto-xref">تمرین&nbsp;<span>29.82</span></a>.</strong> <span class="ltr" dir="ltr">146 m³</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-83" class="quarto-xref">تمرین&nbsp;<span>29.83</span></a>.</strong> <span class="ltr" dir="ltr">14</span> (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-84" class="quarto-xref">تمرین&nbsp;<span>29.84</span></a>.</strong> <span class="ltr" dir="ltr">180 m³</span> (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-85" class="quarto-xref">تمرین&nbsp;<span>29.85</span></a>.</strong> <span class="ltr" dir="ltr">180 m³</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-86" class="quarto-xref">تمرین&nbsp;<span>29.86</span></a>.</strong> <span class="ltr" dir="ltr">1,960 m³</span> در سال.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-87" class="quarto-xref">تمرین&nbsp;<span>29.87</span></a>.</strong> <span class="ltr" dir="ltr">270 m²</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-88" class="quarto-xref">تمرین&nbsp;<span>29.88</span></a>.</strong> <span class="ltr" dir="ltr">648 m³</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-89" class="quarto-xref">تمرین&nbsp;<span>29.89</span></a>.</strong> <span class="ltr" dir="ltr">25</span> (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-90" class="quarto-xref">تمرین&nbsp;<span>29.90</span></a>.</strong> <span class="ltr" dir="ltr">5</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-91" class="quarto-xref">تمرین&nbsp;<span>29.91</span></a>.</strong> <span class="ltr" dir="ltr">86.5 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-92" class="quarto-xref">تمرین&nbsp;<span>29.92</span></a>.</strong> <span class="math inline">\(16{,}800\,\text{m}^3 \times 25 = 420\,\text{k u}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-93" class="quarto-xref">تمرین&nbsp;<span>29.93</span></a>.</strong> <span class="ltr" dir="ltr">30.9</span> درجه (<a href="#exm-ch29-characteristic" class="quarto-xref">مثال&nbsp;<span>29.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-94" class="quarto-xref">تمرین&nbsp;<span>29.94</span></a>.</strong> <span class="ltr" dir="ltr">27.6</span> درجه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-95" class="quarto-xref">تمرین&nbsp;<span>29.95</span></a>.</strong> <span class="ltr" dir="ltr">1.45</span> و <span class="ltr" dir="ltr">0.74</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-96" class="quarto-xref">تمرین&nbsp;<span>29.96</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">78</span> (<a href="#exm-ch29-heavy" class="quarto-xref">مثال&nbsp;<span>29.18</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-97" class="quarto-xref">تمرین&nbsp;<span>29.97</span></a>.</strong> معیار: بودجه با رواداری برابر است و حاشیه ندارد؛ کنترلِ محلی با <span class="ltr" dir="ltr">GNSS</span> ایستا و دوربین (<a href="#exm-ch29-control" class="quarto-xref">مثال&nbsp;<span>29.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-98" class="quarto-xref">تمرین&nbsp;<span>29.98</span></a>.</strong> معیار: حد حدودِ <span class="ltr" dir="ltr">29 mm</span> است؛ دوباره خواندن، نه پخش‌کردن (<a href="#exm-ch29-levelling" class="quarto-xref">مثال&nbsp;<span>29.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-99" class="quarto-xref">تمرین&nbsp;<span>29.99</span></a>.</strong> معیار: سوگیری بزرگ است؛ مبنای ارتفاعی یا ارتفاعِ آنتن وارسی شود (<a href="#exm-ch29-drone" class="quarto-xref">مثال&nbsp;<span>29.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-100" class="quarto-xref">تمرین&nbsp;<span>29.100</span></a>.</strong> معیار: درون‌یابی استثنا را پنهان می‌کند؛ گمانه یا <span class="ltr" dir="ltr">CPT</span> پیش از طراحی (<a href="#exm-ch29-idw" class="quarto-xref">مثال&nbsp;<span>29.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-101" class="quarto-xref">تمرین&nbsp;<span>29.101</span></a>.</strong> معیار: آزمایش، با یادداشت روی لاگ (<a href="#exm-ch29-classify" class="quarto-xref">مثال&nbsp;<span>29.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-102" class="quarto-xref">تمرین&nbsp;<span>29.102</span></a>.</strong> معیار: نشست، سختیِ دورانی و لایهٔ نرم محدودکننده‌اند (<a href="#exm-ch29-spt" class="quarto-xref">مثال&nbsp;<span>29.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-103" class="quarto-xref">تمرین&nbsp;<span>29.103</span></a>.</strong> معیار: بازهٔ فصلی و سیل‌گیر لازم است (<a href="#exm-ch29-uplift" class="quarto-xref">مثال&nbsp;<span>29.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-104" class="quarto-xref">تمرین&nbsp;<span>29.104</span></a>.</strong> معیار: سد می‌سازد؛ خاک‌ریز تا تاجِ آبرو و مسیرِ سرریز (<a href="#exm-ch29-mass" class="quarto-xref">مثال&nbsp;<span>29.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-105" class="quarto-xref">تمرین&nbsp;<span>29.105</span></a>.</strong> معیار: کامیون‌های آب و سنگ‌دانه بیشترِ آسیب را می‌زنند (<a href="#exm-ch29-traffic" class="quarto-xref">مثال&nbsp;<span>29.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-106" class="quarto-xref">تمرین&nbsp;<span>29.106</span></a>.</strong> معیار: بلندکردن متوقف تا کارِ دوباره و آزمایش؛ وارسیِ مهندسِ عمران (<a href="#exm-ch29-cranepad" class="quarto-xref">مثال&nbsp;<span>29.19</span></a>، <a href="#exm-ch29-plate" class="quarto-xref">مثال&nbsp;<span>29.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-107" class="quarto-xref">تمرین&nbsp;<span>29.107</span></a>.</strong> معیار: سیلِ ۵۰ ساله سرریز می‌کند؛ پاک‌سازی و بازرسی پس از هر جریان (<a href="#exm-ch29-headwater" class="quarto-xref">مثال&nbsp;<span>29.22</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-108" class="quarto-xref">تمرین&nbsp;<span>29.108</span></a>.</strong> معیار: سنگ‌چین یا سدِ تأخیری هر <span class="ltr" dir="ltr">5 m</span> (<a href="#exm-ch29-ditches" class="quarto-xref">مثال&nbsp;<span>29.23</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-109" class="quarto-xref">تمرین&nbsp;<span>29.109</span></a>.</strong> معیار: قاعدهٔ از پیش نوشته؛ پراکندگی (<a href="#exm-ch29-compaction" class="quarto-xref">مثال&nbsp;<span>29.27</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-110" class="quarto-xref">تمرین&nbsp;<span>29.110</span></a>.</strong> معیار: نه؛ گزارشِ عدمِ انطباق، مغزه، مهندسِ سازه (<a href="#exm-ch29-concrete" class="quarto-xref">مثال&nbsp;<span>29.30</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-111" class="quarto-xref">تمرین&nbsp;<span>29.111</span></a>.</strong> معیار: یخ یا بتن‌ریزیِ شبانه با انبارِ سایه‌دار (<a href="#exm-ch29-hot" class="quarto-xref">مثال&nbsp;<span>29.31</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-112" class="quarto-xref">تمرین&nbsp;<span>29.112</span></a>.</strong> معیار: اصلاح و خواندنِ دوباره پیش از آزادکردنِ نقطهٔ توقف (<a href="#exm-ch29-cover" class="quarto-xref">مثال&nbsp;<span>29.33</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-113" class="quarto-xref">تمرین&nbsp;<span>29.113</span></a>.</strong> معیار: سرعتِ کمتر، چسباننده، پسابِ تصفیه‌شده (<a href="#exm-ch29-dust" class="quarto-xref">مثال&nbsp;<span>29.36</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-114" class="quarto-xref">تمرین&nbsp;<span>29.114</span></a>.</strong> معیار: تخلیه، وارسیِ سرریز، رهاسازیِ آبِ زلال فقط (<a href="#exm-ch29-sediment" class="quarto-xref">مثال&nbsp;<span>29.35</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-115" class="quarto-xref">تمرین&nbsp;<span>29.115</span></a>.</strong> معیار: روند و سناریو (<a href="#exm-ch29-trend" class="quarto-xref">مثال&nbsp;<span>29.41</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-116" class="quarto-xref">تمرین&nbsp;<span>29.116</span></a>.</strong> معیار: ۳۵۶ ساعت زیرِ صفر؛ بتن‌ریزی و گرم‌کنِ باتری (<a href="#exm-ch29-screen" class="quarto-xref">مثال&nbsp;<span>29.43</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-117" class="quarto-xref">تمرین&nbsp;<span>29.117</span></a>.</strong> معیار: ارزان روی نقشه، گران پس از ساخت (<a href="#exm-ch29-access" class="quarto-xref">مثال&nbsp;<span>29.46</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-118" class="quarto-xref">تمرین&nbsp;<span>29.118</span></a>.</strong> معیار: ذخیره جداست؛ لولهٔ برداشت بالای ترازِ ذخیره (<a href="#exm-ch29-firewater" class="quarto-xref">مثال&nbsp;<span>29.47</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-119" class="quarto-xref">تمرین&nbsp;<span>29.119</span></a>.</strong> معیار: حدودِ <span class="ltr" dir="ltr">70 m³</span> با باران و آب؛ جداکننده و حوضچهٔ نگه‌داری (<a href="#exm-ch29-contain" class="quarto-xref">مثال&nbsp;<span>29.48</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-120" class="quarto-xref">تمرین&nbsp;<span>29.120</span></a>.</strong> معیار: ماه‌های تابستان بی‌حاشیه‌اند (<a href="#exm-ch29-balance" class="quarto-xref">مثال&nbsp;<span>29.51</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-121" class="quarto-xref">تمرین&nbsp;<span>29.121</span></a>.</strong> معیار: کمبودِ <span class="ltr" dir="ltr">54,000 m³</span>؛ منبع نام برده شود (<a href="#exm-ch29-construction" class="quarto-xref">مثال&nbsp;<span>29.50</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-122" class="quarto-xref">تمرین&nbsp;<span>29.122</span></a>.</strong> معیار: تبخیر بیش از کلِ نیاز (<a href="#exm-ch29-evaporation" class="quarto-xref">مثال&nbsp;<span>29.52</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-123" class="quarto-xref">تمرین&nbsp;<span>29.123</span></a>.</strong> معیار: کامیون روی آستانه با برنامهٔ خشک‌سالی (<a href="#exm-ch29-stewardship" class="quarto-xref">مثال&nbsp;<span>29.53</span></a>، <a href="#exm-ch29-drought" class="quarto-xref">مثال&nbsp;<span>29.54</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-124" class="quarto-xref">تمرین&nbsp;<span>29.124</span></a>.</strong> معیار: فقط <span class="ltr" dir="ltr">1.8 m</span> بالای کفِ آبراهه؛ بستر در بالادست بلندتر؛ مطالعهٔ سیل (<a href="#exm-ch29-platform" class="quarto-xref">مثال&nbsp;<span>29.59</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-125" class="quarto-xref">تمرین&nbsp;<span>29.125</span></a>.</strong> معیار: ثابت‌شدنِ مسیر یک سال عقب می‌افتد (<a href="#exm-ch29-register" class="quarto-xref">مثال&nbsp;<span>29.60</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-126" class="quarto-xref">تمرین&nbsp;<span>29.126</span></a>.</strong> معیار: زمانِ راه و شمارِ کامیون؛ کارخانهٔ ساختگاه (<a href="#exm-ch29-supply" class="quarto-xref">مثال&nbsp;<span>29.62</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-127" class="quarto-xref">تمرین&nbsp;<span>29.127</span></a>.</strong> معیار: فقط محمولهٔ بد رد می‌شد؛ کنترلِ فرایندِ سازنده (<a href="#exm-ch29-oc" class="quarto-xref">مثال&nbsp;<span>29.64</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-128" class="quarto-xref">تمرین&nbsp;<span>29.128</span></a>.</strong> معیار: کمترین آزمون آماری نیست؛ برآوردِ محلی با شمارِ آزمون‌ها (<a href="#exm-ch29-characteristic" class="quarto-xref">مثال&nbsp;<span>29.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-129" class="quarto-xref">تمرین&nbsp;<span>29.129</span></a>.</strong> معیار: ورود ممنوع؛ پایین‌آوردنِ آب یا نگه‌داشتنِ دیواره؛ وارسیِ فردِ صلاحیت‌دار (<a href="#exm-ch29-slope" class="quarto-xref">مثال&nbsp;<span>29.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-130" class="quarto-xref">تمرین&nbsp;<span>29.130</span></a>.</strong> معیار: <a href="#eq-ch29-rss" class="quarto-xref">معادلهٔ&nbsp;<span>29.1</span></a> با جزءهای کوچک‌تر و نسبتِ بزرگ‌تر از ۱.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-131" class="quarto-xref">تمرین&nbsp;<span>29.131</span></a>.</strong> معیار: <span class="ltr" dir="ltr">CPT</span>، نمونهٔ دست‌نخورده، آزمایش‌های مقاومت و سختی، آب، شیمی (<a href="#exm-ch29-int-2" class="quarto-xref">مثال&nbsp;<span>29.66</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-132" class="quarto-xref">تمرین&nbsp;<span>29.132</span></a>.</strong> معیار: <a href="#eq-ch29-lens" class="quarto-xref">معادلهٔ&nbsp;<span>29.6</span></a> و مونت‌کارلو؛ مرکز و چند <span class="ltr" dir="ltr">CPT</span> (<a href="#exm-ch29-lens" class="quarto-xref">مثال&nbsp;<span>29.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-133" class="quarto-xref">تمرین&nbsp;<span>29.133</span></a>.</strong> معیار: <a href="#sec-ch29-b-mass" class="quarto-xref"><span>بخش 29.3.2</span></a> با خاک‌ریزِ محدود در گذرها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-134" class="quarto-xref">تمرین&nbsp;<span>29.134</span></a>.</strong> معیار: <a href="#eq-ch29-spread" class="quarto-xref">معادلهٔ&nbsp;<span>29.16</span></a> و حدِ مجاز (<a href="#exm-ch29-aggregate" class="quarto-xref">مثال&nbsp;<span>29.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-135" class="quarto-xref">تمرین&nbsp;<span>29.135</span></a>.</strong> معیار: دبی، گرفتگی، سرریز، نگه‌داری، هزینه (<a href="#sec-ch29-b-drainage" class="quarto-xref"><span>بخش 29.3.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-136" class="quarto-xref">تمرین&nbsp;<span>29.136</span></a>.</strong> معیار: <a href="#exm-ch29-ditches" class="quarto-xref">مثال&nbsp;<span>29.23</span></a> و <a href="#exm-ch29-riprap" class="quarto-xref">مثال&nbsp;<span>29.24</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-137" class="quarto-xref">تمرین&nbsp;<span>29.137</span></a>.</strong> معیار: <a href="#exm-ch29-erosion" class="quarto-xref">مثال&nbsp;<span>29.25</span></a> و <a href="#exm-ch29-sediment" class="quarto-xref">مثال&nbsp;<span>29.35</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-138" class="quarto-xref">تمرین&nbsp;<span>29.138</span></a>.</strong> معیار: <a href="#eq-ch29-lot" class="quarto-xref">معادلهٔ&nbsp;<span>29.23</span></a>، <a href="#eq-ch29-fck" class="quarto-xref">معادلهٔ&nbsp;<span>29.25</span></a>، کفِ مطلق، گزارشِ عدمِ انطباق.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-139" class="quarto-xref">تمرین&nbsp;<span>29.139</span></a>.</strong> معیار: <a href="#sec-ch29-c-itp" class="quarto-xref"><span>بخش 29.4.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-140" class="quarto-xref">تمرین&nbsp;<span>29.140</span></a>.</strong> معیار: دمای بتنِ تازه، چسباننده، دماسنج، عایق (<a href="#exm-ch29-hot" class="quarto-xref">مثال&nbsp;<span>29.31</span></a>، <a href="#exm-ch29-masspour" class="quarto-xref">مثال&nbsp;<span>29.32</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-141" class="quarto-xref">تمرین&nbsp;<span>29.141</span></a>.</strong> معیار: <a href="#sec-ch29-e-links" class="quarto-xref"><span>بخش 29.6.5</span></a> و <a href="#sec-ch29-e-screen" class="quarto-xref"><span>بخش 29.6.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-142" class="quarto-xref">تمرین&nbsp;<span>29.142</span></a>.</strong> معیار: <a href="#sec-ch29-f" class="quarto-xref"><span>بخش 29.7</span></a>، همه با <span class="ltr" dir="ltr">U-105</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-143" class="quarto-xref">تمرین&nbsp;<span>29.143</span></a>.</strong> معیار: <a href="#eq-ch29-balance" class="quarto-xref">معادلهٔ&nbsp;<span>29.32</span></a> با ذخیرهٔ جدا (<a href="#exm-ch29-balance" class="quarto-xref">مثال&nbsp;<span>29.51</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-144" class="quarto-xref">تمرین&nbsp;<span>29.144</span></a>.</strong> معیار: <a href="#exm-ch29-construction" class="quarto-xref">مثال&nbsp;<span>29.50</span></a> و <a href="#exm-ch29-dust" class="quarto-xref">مثال&nbsp;<span>29.36</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-145" class="quarto-xref">تمرین&nbsp;<span>29.145</span></a>.</strong> معیار: <a href="#sec-ch29-h-infra" class="quarto-xref"><span>بخش 29.9.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-146" class="quarto-xref">تمرین&nbsp;<span>29.146</span></a>.</strong> معیار: <a href="#exm-ch29-plan" class="quarto-xref">مثال&nbsp;<span>29.56</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-147" class="quarto-xref">تمرین&nbsp;<span>29.147</span></a>.</strong> معیار: <a href="#exm-ch29-register" class="quarto-xref">مثال&nbsp;<span>29.60</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-148" class="quarto-xref">تمرین&nbsp;<span>29.148</span></a>.</strong> معیار: <a href="#sec-ch29-mfg-precast" class="quarto-xref"><span>بخش 29.11.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-149" class="quarto-xref">تمرین&nbsp;<span>29.149</span></a>.</strong> معیار: <a href="#exm-ch29-reinstate" class="quarto-xref">مثال&nbsp;<span>29.61</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-150" class="quarto-xref">تمرین&nbsp;<span>29.150</span></a>.</strong> معیار: <a href="#exm-ch29-int-3" class="quarto-xref">مثال&nbsp;<span>29.67</span></a> با شاهدِ هر یافته.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-151" class="quarto-xref">تمرین&nbsp;<span>29.151</span></a>.</strong> معیار: قاعده‌ها پیش از خواندن، یافته با پیامد، پرسش بی‌راه‌حل (<a href="#exm-ch29-review" class="quarto-xref">مثال&nbsp;<span>29.39</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-152" class="quarto-xref">تمرین&nbsp;<span>29.152</span></a>.</strong> معیار: احتمالِ بازطراحی، هزینهٔ آن، هزینهٔ شناسایی (فصلِ ۲۲، <a href="#exm-ch29-int-2" class="quarto-xref">مثال&nbsp;<span>29.66</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-153" class="quarto-xref">تمرین&nbsp;<span>29.153</span></a>.</strong> معیار: منبع پیش از مقدار، ترازنامهٔ ماهانه، روشِ خشک، برنامهٔ خشک‌سالی (<a href="#sec-ch29-g" class="quarto-xref"><span>بخش 29.8</span></a>، <a href="#sec-ch29-h" class="quarto-xref"><span>بخش 29.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-154" class="quarto-xref">تمرین&nbsp;<span>29.154</span></a>.</strong> معیار: <a href="#exm-ch29-trend" class="quarto-xref">مثال&nbsp;<span>29.41</span></a> و <a href="#exm-ch29-heat" class="quarto-xref">مثال&nbsp;<span>29.44</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-155" class="quarto-xref">تمرین&nbsp;<span>29.155</span></a>.</strong> معیار: <a href="#sec-ch29-i" class="quarto-xref"><span>بخش 29.10</span></a> و فصلِ ۱۴.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-156" class="quarto-xref">تمرین&nbsp;<span>29.156</span></a>.</strong> معیار: خواندنِ خروجی در برابرِ شکل و فیزیک (<a href="#exm-ch29-platform" class="quarto-xref">مثال&nbsp;<span>29.59</span></a>، <a href="#exm-ch29-mass" class="quarto-xref">مثال&nbsp;<span>29.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-157" class="quarto-xref">تمرین&nbsp;<span>29.157</span></a>.</strong> معیار: <a href="#sec-ch29-c-handover" class="quarto-xref"><span>بخش 29.4.13</span></a> و فصلِ ۵۲.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-158" class="quarto-xref">تمرین&nbsp;<span>29.158</span></a>.</strong> معیار: پرسش، نه راه‌حل؛ تصمیم‌ها با مهندس، مرجع و بهره‌بردار.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch29-159" class="quarto-xref">تمرین&nbsp;<span>29.159</span></a>.</strong> معیار: ثبتِ خطرِ فصلِ ۲۲ با سطرهای زمین، آب، سیل، آتش.</p>
</div>
<section id="sec-ch29-examples-out" class="level3" data-number="29.20.1">
<h3 data-number="29.20.1" class="anchored" data-anchor-id="sec-ch29-examples-out"><span class="header-section-number">29.20.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01 refraction depth, crossover 40 m, 400/1800 m/s: 16.0 m
P02 Nq at 34 deg: 29.4
P03 square 2 m footing, sand phi 30, gamma 18, depth 1 m: 654 kPa
P04 allowable with FS 3: 218 kPa
P05 settlement, 150 kPa, B 20 m, E 40 MPa: 60 mm
P06 rational, C 0.35, 30 mm/h, 3.2 km2: 9.3 m3/s
P07 Kirpich, 1.5 km at 2 %: 25 min
P08 1.2 m pipe full at 1 %, n 0.024: 2.11 m3/s
P09 USLE, R 300, K 0.3, LS 2.07, C 0.5: 93 t/ha/yr
P10 widening, R 80 m, L 30 m: 5.8 m
P11 crane mat 2,000 kN on 2 x 5 m at 1 m: 111 kPa
P12 lot 95, 96, 97 with k 0.5: mean - 0.5 s = 95.50
P13 characteristic of 40, 42, 44, 46 MPa: 38.8 MPa
P14 Cooper-Jacob, 0.4 L/s, T 1.5e-4, S 2e-4, r 0.3 m, 30 d: 3.8 m
P15 trench inflow k 1e-4, h 5 to 4.7 m, R 30 m, 2 sides, 100 m: 0.97 L/s
P16 50-year level, mu 16, beta 6: 39.4 mm
P17 raw water for 1,529 m3 treated at 60 % recovery: 2548 m3
P18 firewater 3,000 L/min for 60 min: 180 m3
P19 washes of 109.2 m3 each in 1,529 m3: 14
P20 towers on 7.06 km at 300 m spans: 25</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01 refraction depth, crossover 30 m, 500/2000 m/s: 11.62 m
E02 bearing factors at 30 deg: Nc 30.14, Nq 18.40, Ngamma 22.40
E03 rational method, C 0.5, 50 mm/h, 1 km2: 6.95 m3/s
E04 Manning, 1 m wide 0.5 m deep, n 0.015, 1 %: 1.323 m3/s
E05 USLE, R 100, K 0.3, LS 1, C 0.1: 3.0 t/ha/yr
E06 Gumbel 100-year level, mu 10, beta 2: 19.20
E07 2:1 spread, 1,000 kN on 1 x 1 m at 1 m depth: 250 kPa
E08 settlement, 200 kPa, B 2 m, E 20 MPa, I 1: 18.2 mm</code></pre>
</section>
</section>
<section id="sec-ch29-refs" class="level2" data-number="29.21">
<h2 data-number="29.21" class="anchored" data-anchor-id="sec-ch29-refs"><span class="header-section-number">29.21</span> منابع</h2>
<ul>
<li><span class="ltr" dir="ltr">IEC 61400-6:2020</span>؛ <span class="ltr" dir="ltr">EN 1997-2:2024</span>؛ <span class="ltr" dir="ltr">ISO 22476-3:2005</span>؛ <span class="ltr" dir="ltr">ISO 14688-1:2017</span>؛ <span class="ltr" dir="ltr">ISO 2859-1:2026</span>؛ <span class="ltr" dir="ltr">ISO 46001:2019</span>؛ چارچوبِ محیطی و اجتماعیِ <span class="ltr" dir="ltr">STD-108</span> (با تاریخِ وارسی در دفترِ استانداردها).</li>
<li>کتاب‌های درسیِ مکانیکِ خاک و مهندسیِ پی، هیدرولوژی و زهکشیِ راه، فنِ ساختِ بتن، نقشه‌برداری، و منابعِ آب‌های زیرزمینی؛ فصل‌های ۲، ۳، ۱۰، ۱۴، ۱۸، ۲۲، ۲۴ و ۲۵ همین کتاب.</li>
</ul>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/28-grid-studies.html" class="pagination-link" aria-label="مطالعاتِ شبکه و الزاماتِ عملکردی">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/30-structures-foundations.html" class="pagination-link" aria-label="سازه‌ها، پیِ توربین و بارهای مکانیکی">
        <span class="nav-page-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>