<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>31&nbsp; حمل، بالابری و لجستیکِ نصب – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/32-safety-fire-emergency.html" rel="next">
<link href="../chapters/30-structures-foundations.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/29-site-investigation-civil.html">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</a></li><li class="breadcrumb-item"><a href="../chapters/31-transport-lifting.html"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch31-map" id="toc-sec-ch31-map" class="nav-link active" data-scroll-target="#sec-ch31-map"><span class="header-section-number">31.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch31-a" id="toc-sec-ch31-a" class="nav-link" data-scroll-target="#sec-ch31-a"><span class="header-section-number">31.2</span> الف. مهندسیِ لجستیک</a>
  <ul class="collapse">
  <li><a href="#sec-ch31-a-loads" id="toc-sec-ch31-a-loads" class="nav-link" data-scroll-target="#sec-ch31-a-loads"><span class="header-section-number">31.2.1</span> بارها و خودروهایشان</a></li>
  <li><a href="#sec-ch31-a-axles" id="toc-sec-ch31-a-axles" class="nav-link" data-scroll-target="#sec-ch31-a-axles"><span class="header-section-number">31.2.2</span> بارِ محورها</a></li>
  <li><a href="#sec-ch31-a-bridges" id="toc-sec-ch31-a-bridges" class="nav-link" data-scroll-target="#sec-ch31-a-bridges"><span class="header-section-number">31.2.3</span> پل‌های مسیر</a></li>
  <li><a href="#sec-ch31-a-clearance" id="toc-sec-ch31-a-clearance" class="nav-link" data-scroll-target="#sec-ch31-a-clearance"><span class="header-section-number">31.2.4</span> ارتفاع‌های آزاد</a></li>
  <li><a href="#sec-ch31-a-convoy" id="toc-sec-ch31-a-convoy" class="nav-link" data-scroll-target="#sec-ch31-a-convoy"><span class="header-section-number">31.2.5</span> زمانِ کاروان و پنجرهٔ مجوز</a></li>
  <li><a href="#sec-ch31-a-sequence" id="toc-sec-ch31-a-sequence" class="nav-link" data-scroll-target="#sec-ch31-a-sequence"><span class="header-section-number">31.2.6</span> ترتیبِ تحویل و برپایی</a></li>
  <li><a href="#sec-ch31-a-port" id="toc-sec-ch31-a-port" class="nav-link" data-scroll-target="#sec-ch31-a-port"><span class="header-section-number">31.2.7</span> بندر، انبار و هزینهٔ معطلی</a></li>
  <li><a href="#sec-ch31-a-closures" id="toc-sec-ch31-a-closures" class="nav-link" data-scroll-target="#sec-ch31-a-closures"><span class="header-section-number">31.2.8</span> بستنِ راه برای کاروان‌ها</a></li>
  <li><a href="#sec-ch31-a-cost" id="toc-sec-ch31-a-cost" class="nav-link" data-scroll-target="#sec-ch31-a-cost"><span class="header-section-number">31.2.9</span> هزینهٔ لجستیکِ یک توربین</a></li>
  <li><a href="#sec-ch31-a-fuel" id="toc-sec-ch31-a-fuel" class="nav-link" data-scroll-target="#sec-ch31-a-fuel"><span class="header-section-number">31.2.10</span> سوختِ کارزار</a></li>
  <li><a href="#sec-ch31-a-sweep" id="toc-sec-ch31-a-sweep" class="nav-link" data-scroll-target="#sec-ch31-a-sweep"><span class="header-section-number">31.2.11</span> جاروبِ نوکِ پره در پیچ</a></li>
  <li><a href="#sec-ch31-a-grade" id="toc-sec-ch31-a-grade" class="nav-link" data-scroll-target="#sec-ch31-a-grade"><span class="header-section-number">31.2.12</span> نیروی کشش در سربالایی</a></li>
  <li><a href="#sec-ch31-a-crosswind" id="toc-sec-ch31-a-crosswind" class="nav-link" data-scroll-target="#sec-ch31-a-crosswind"><span class="header-section-number">31.2.13</span> پره در بادِ جانبی</a></li>
  <li><a href="#sec-ch31-a-lashing" id="toc-sec-ch31-a-lashing" class="nav-link" data-scroll-target="#sec-ch31-a-lashing"><span class="header-section-number">31.2.14</span> مهارِ ناسل روی تریلی</a></li>
  <li><a href="#sec-ch31-a-capacity" id="toc-sec-ch31-a-capacity" class="nav-link" data-scroll-target="#sec-ch31-a-capacity"><span class="header-section-number">31.2.15</span> ظرفیتِ مسیر در پنجرهٔ شبانه</a></li>
  <li><a href="#sec-ch31-a-customs" id="toc-sec-ch31-a-customs" class="nav-link" data-scroll-target="#sec-ch31-a-customs"><span class="header-section-number">31.2.16</span> گمرک: اسناد و زمانِ ترخیص</a></li>
  </ul></li>
  <li><a href="#sec-ch31-b" id="toc-sec-ch31-b" class="nav-link" data-scroll-target="#sec-ch31-b"><span class="header-section-number">31.3</span> ب. حاکمیتِ برنامه‌ریزیِ بالابری</a>
  <ul class="collapse">
  <li><a href="#sec-ch31-b-chart" id="toc-sec-ch31-b-chart" class="nav-link" data-scroll-target="#sec-ch31-b-chart"><span class="header-section-number">31.3.1</span> ظرفیت از جدولِ بار</a></li>
  <li><a href="#sec-ch31-b-classify" id="toc-sec-ch31-b-classify" class="nav-link" data-scroll-target="#sec-ch31-b-classify"><span class="header-section-number">31.3.2</span> رده‌بندیِ بالابری و تأییدکننده</a></li>
  <li><a href="#sec-ch31-b-tracks" id="toc-sec-ch31-b-tracks" class="nav-link" data-scroll-target="#sec-ch31-b-tracks"><span class="header-section-number">31.3.3</span> زمینِ زیرِ جرثقیل</a></li>
  <li><a href="#sec-ch31-b-wind" id="toc-sec-ch31-b-wind" class="nav-link" data-scroll-target="#sec-ch31-b-wind"><span class="header-section-number">31.3.4</span> باد روی بارِ آویخته</a></li>
  <li><a href="#sec-ch31-b-windows" id="toc-sec-ch31-b-windows" class="nav-link" data-scroll-target="#sec-ch31-b-windows"><span class="header-section-number">31.3.5</span> پنجره‌های هوا</a></li>
  <li><a href="#sec-ch31-b-moves" id="toc-sec-ch31-b-moves" class="nav-link" data-scroll-target="#sec-ch31-b-moves"><span class="header-section-number">31.3.6</span> جابه‌جاییِ جرثقیلِ اصلی میانِ سکوها</a></li>
  <li><a href="#sec-ch31-b-count" id="toc-sec-ch31-b-count" class="nav-link" data-scroll-target="#sec-ch31-b-count"><span class="header-section-number">31.3.7</span> یک جرثقیلِ اصلی یا دو تا</a></li>
  <li><a href="#sec-ch31-b-slings" id="toc-sec-ch31-b-slings" class="nav-link" data-scroll-target="#sec-ch31-b-slings"><span class="header-section-number">31.3.8</span> زاویهٔ شاخه‌های اسلینگ</a></li>
  <li><a href="#sec-ch31-b-blades" id="toc-sec-ch31-b-blades" class="nav-link" data-scroll-target="#sec-ch31-b-blades"><span class="header-section-number">31.3.9</span> بالابریِ ستاره‌ای یا تک‌پره</a></li>
  <li><a href="#sec-ch31-b-bolting" id="toc-sec-ch31-b-bolting" class="nav-link" data-scroll-target="#sec-ch31-b-bolting"><span class="header-section-number">31.3.10</span> زمانِ کشش‌دادنِ پیچ‌های فلنج</a></li>
  <li><a href="#sec-ch31-e-pulling" id="toc-sec-ch31-e-pulling" class="nav-link" data-scroll-target="#sec-ch31-e-pulling"><span class="header-section-number">31.3.11</span> کشیدنِ کابل در کانال</a></li>
  <li><a href="#sec-ch31-e-drum" id="toc-sec-ch31-e-drum" class="nav-link" data-scroll-target="#sec-ch31-e-drum"><span class="header-section-number">31.3.12</span> شعاعِ خمشِ کابل روی قرقره</a></li>
  <li><a href="#sec-ch31-e-skid" id="toc-sec-ch31-e-skid" class="nav-link" data-scroll-target="#sec-ch31-e-skid"><span class="header-section-number">31.3.13</span> سُراندنِ ترانسفورماتور روی پلینت</a></li>
  </ul></li>
  <li><a href="#sec-ch31-c" id="toc-sec-ch31-c" class="nav-link" data-scroll-target="#sec-ch31-c"><span class="header-section-number">31.4</span> پ. دریافت و نگه‌داری</a>
  <ul class="collapse">
  <li><a href="#sec-ch31-c-receiving" id="toc-sec-ch31-c-receiving" class="nav-link" data-scroll-target="#sec-ch31-c-receiving"><span class="header-section-number">31.4.1</span> بازرسیِ دریافت</a></li>
  <li><a href="#sec-ch31-c-damage" id="toc-sec-ch31-c-damage" class="nav-link" data-scroll-target="#sec-ch31-c-damage"><span class="header-section-number">31.4.2</span> گزارش‌های آسیب</a></li>
  <li><a href="#sec-ch31-c-laydown" id="toc-sec-ch31-c-laydown" class="nav-link" data-scroll-target="#sec-ch31-c-laydown"><span class="header-section-number">31.4.3</span> فضای انبار</a></li>
  <li><a href="#sec-ch31-c-preserve" id="toc-sec-ch31-c-preserve" class="nav-link" data-scroll-target="#sec-ch31-c-preserve"><span class="header-section-number">31.4.4</span> نگه‌داری و رطوبت‌گیر</a></li>
  <li><a href="#sec-ch31-c-custody" id="toc-sec-ch31-c-custody" class="nav-link" data-scroll-target="#sec-ch31-c-custody"><span class="header-section-number">31.4.5</span> زنجیرهٔ تحویل</a></li>
  <li><a href="#sec-ch31-c-oc" id="toc-sec-ch31-c-oc" class="nav-link" data-scroll-target="#sec-ch31-c-oc"><span class="header-section-number">31.4.6</span> نمونه‌گیری در دریافت و حدودش</a></li>
  <li><a href="#sec-ch31-c-cradles" id="toc-sec-ch31-c-cradles" class="nav-link" data-scroll-target="#sec-ch31-c-cradles"><span class="header-section-number">31.4.7</span> زمینِ زیرِ گهوارهٔ پره</a></li>
  <li><a href="#sec-ch31-c-tiedown" id="toc-sec-ch31-c-tiedown" class="nav-link" data-scroll-target="#sec-ch31-c-tiedown"><span class="header-section-number">31.4.8</span> پرهٔ انبارشده در توفان</a></li>
  <li><a href="#sec-ch31-c-slip" id="toc-sec-ch31-c-slip" class="nav-link" data-scroll-target="#sec-ch31-c-slip"><span class="header-section-number">31.4.9</span> دیرکردِ تحویل و جرثقیلِ بیکار</a></li>
  <li><a href="#sec-ch31-c-boom" id="toc-sec-ch31-c-boom" class="nav-link" data-scroll-target="#sec-ch31-c-boom"><span class="header-section-number">31.4.10</span> نوارِ مونتاژِ بومِ جرثقیل</a></li>
  <li><a href="#sec-ch31-c-preserve2" id="toc-sec-ch31-c-preserve2" class="nav-link" data-scroll-target="#sec-ch31-c-preserve2"><span class="header-section-number">31.4.11</span> کارِ نگه‌داری در دورهٔ انتظار</a></li>
  <li><a href="#sec-ch31-c-campaign" id="toc-sec-ch31-c-campaign" class="nav-link" data-scroll-target="#sec-ch31-c-campaign"><span class="header-section-number">31.4.12</span> طولِ کارزار و ماهِ آغاز</a></li>
  <li><a href="#sec-ch31-c-spares" id="toc-sec-ch31-c-spares" class="nav-link" data-scroll-target="#sec-ch31-c-spares"><span class="header-section-number">31.4.13</span> قطعه‌های یدکیِ کارزار</a></li>
  </ul></li>
  <li><a href="#sec-ch31-d" id="toc-sec-ch31-d" class="nav-link" data-scroll-target="#sec-ch31-d"><span class="header-section-number">31.5</span> ت. مثالِ لجستیک: ناسل از بندر تا برج (مثالِ کارشده)</a>
  <ul class="collapse">
  <li><a href="#sec-ch31-d-plan" id="toc-sec-ch31-d-plan" class="nav-link" data-scroll-target="#sec-ch31-d-plan"><span class="header-section-number">31.5.1</span> برنامه با نقطه‌های توقف</a></li>
  <li><a href="#sec-ch31-d-waiting" id="toc-sec-ch31-d-waiting" class="nav-link" data-scroll-target="#sec-ch31-d-waiting"><span class="header-section-number">31.5.2</span> انتظار برای پنجرهٔ هوا</a></li>
  <li><a href="#sec-ch31-d-emergency" id="toc-sec-ch31-d-emergency" class="nav-link" data-scroll-target="#sec-ch31-d-emergency"><span class="header-section-number">31.5.3</span> دسترسیِ اضطراری و زمانِ پاسخ</a></li>
  <li><a href="#sec-ch31-d-approved" id="toc-sec-ch31-d-approved" class="nav-link" data-scroll-target="#sec-ch31-d-approved"><span class="header-section-number">31.5.4</span> طرحِ بالابریِ مصوب چه دارد</a></li>
  </ul></li>
  <li><a href="#sec-ch31-e" id="toc-sec-ch31-e" class="nav-link" data-scroll-target="#sec-ch31-e"><span class="header-section-number">31.6</span> ث. لجستیکِ سامانهٔ صادرات</a>
  <ul class="collapse">
  <li><a href="#sec-ch31-e-drums" id="toc-sec-ch31-e-drums" class="nav-link" data-scroll-target="#sec-ch31-e-drums"><span class="header-section-number">31.6.1</span> قرقره‌های کابلِ ۳۳ کیلوولت</a></li>
  <li><a href="#sec-ch31-e-reels" id="toc-sec-ch31-e-reels" class="nav-link" data-scroll-target="#sec-ch31-e-reels"><span class="header-section-number">31.6.2</span> سیم‌کشیِ خطِ ۱۳۲ کیلوولت</a></li>
  <li><a href="#sec-ch31-e-stringing" id="toc-sec-ch31-e-stringing" class="nav-link" data-scroll-target="#sec-ch31-e-stringing"><span class="header-section-number">31.6.3</span> هوای سیم‌کشی</a></li>
  <li><a href="#sec-ch31-e-substation" id="toc-sec-ch31-e-substation" class="nav-link" data-scroll-target="#sec-ch31-e-substation"><span class="header-section-number">31.6.4</span> ترتیبِ نصبِ پست</a></li>
  <li><a href="#sec-ch31-e-packages" id="toc-sec-ch31-e-packages" class="nav-link" data-scroll-target="#sec-ch31-e-packages"><span class="header-section-number">31.6.5</span> بسته‌های کار و تأییدکنندگانشان</a></li>
  </ul></li>
  <li><a href="#sec-ch31-mfg" id="toc-sec-ch31-mfg" class="nav-link" data-scroll-target="#sec-ch31-mfg"><span class="header-section-number">31.7</span> ساخت و تولیدِ صنعتی در این فصل</a></li>
  <li><a href="#sec-ch31-plantp" id="toc-sec-ch31-plantp" class="nav-link" data-scroll-target="#sec-ch31-plantp"><span class="header-section-number">31.8</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch31-numbers" id="toc-sec-ch31-numbers" class="nav-link" data-scroll-target="#sec-ch31-numbers"><span class="header-section-number">31.9</span> عددهای کلیدیِ لجستیکِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch31-design" id="toc-sec-ch31-design" class="nav-link" data-scroll-target="#sec-ch31-design"><span class="header-section-number">31.10</span> گردشِ کارِ لجستیک</a></li>
  <li><a href="#sec-ch31-lab" id="toc-sec-ch31-lab" class="nav-link" data-scroll-target="#sec-ch31-lab"><span class="header-section-number">31.11</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch31-std" id="toc-sec-ch31-std" class="nav-link" data-scroll-target="#sec-ch31-std"><span class="header-section-number">31.12</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch31-deliverable" id="toc-sec-ch31-deliverable" class="nav-link" data-scroll-target="#sec-ch31-deliverable"><span class="header-section-number">31.13</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch31-summary" id="toc-sec-ch31-summary" class="nav-link" data-scroll-target="#sec-ch31-summary"><span class="header-section-number">31.14</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch31-vocab" id="toc-sec-ch31-vocab" class="nav-link" data-scroll-target="#sec-ch31-vocab"><span class="header-section-number">31.14.1</span> واژگانِ فصلِ ۳۱</a></li>
  </ul></li>
  <li><a href="#sec-ch31-assess" id="toc-sec-ch31-assess" class="nav-link" data-scroll-target="#sec-ch31-assess"><span class="header-section-number">31.15</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">31.15.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">31.15.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">31.15.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">31.15.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">31.15.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch31-solutions" id="toc-sec-ch31-solutions" class="nav-link" data-scroll-target="#sec-ch31-solutions"><span class="header-section-number">31.16</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch31-examples-out" id="toc-sec-ch31-examples-out" class="nav-link" data-scroll-target="#sec-ch31-examples-out"><span class="header-section-number">31.16.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch31-refs" id="toc-sec-ch31-refs" class="nav-link" data-scroll-target="#sec-ch31-refs"><span class="header-section-number">31.17</span> منابع</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/29-site-investigation-civil.html">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</a></li><li class="breadcrumb-item"><a href="../chapters/31-transport-lifting.html"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch31" class="quarto-section-identifier"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch31-map" class="level2" data-number="31.1">
<h2 data-number="31.1" class="anchored" data-anchor-id="sec-ch31-map"><span class="header-section-number">31.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>مسیرِ بارهای غیرعادی را از دادهٔ تأییدشده برنامه‌ریزی کند: بارِ محورها، پل‌ها، ارتفاع‌های آزاد، مجوز، زمانِ کاروان و ترتیبِ تحویل.</li>
<li>منطقِ طرحِ بالابری را توضیح دهد: ظرفیت از جدولِ بار، بهره‌وری و رده، زمینِ زیرِ جرثقیل، باد روی بار و پنجره‌های هوا، با تأییدکنندهٔ هر کدام.</li>
<li>دریافت، بازرسی، گزارشِ آسیب، انبار، نگه‌داری و زنجیرهٔ تحویل را سازمان دهد.</li>
<li>تحویل و بالابریِ یک قطعهٔ بزرگ را با نقطه‌های توقفِ هوا و دسترسی، دسترسیِ اضطراری و تأییدها برنامه‌ریزی کند و آن را از طرحِ بالابریِ مصوب جدا کند.</li>
<li>لجستیکِ سامانهٔ صادرات را بچیند: قرقره‌ها، سیم‌کشی، پست و بسته‌های کار.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> شناساییِ ساختگاه و راه‌ها (<a href="29-site-investigation-civil.html" class="quarto-xref"><span>فصل 29</span></a>)، سازه‌ها (<a href="30-structures-foundations.html" class="quarto-xref"><span>فصل 30</span></a>)، توربین (<a href="11-wind-turbines.html" class="quarto-xref"><span>فصل 11</span></a>) و ترانسفورماتور (<a href="25-transformers-substations.html" class="quarto-xref"><span>فصل 25</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>بارِ <span class="ltr" dir="ltr">100 t</span> روی ۱۰ محور به هر محور چه باری می‌دهد؟</li>
<li>چرا پره شعاعِ پیچِ راه را تعیین می‌کند؟</li>
<li>سکوی جرثقیل در فصلِ ۲۹ برای چه باری وارسی شد؟</li>
<li>چرا برجِ بی‌ناسل نباید شب بماند؟</li>
</ol>
<p>پاسخ‌ها: (۱) حدودِ <span class="ltr" dir="ltr">98 kN</span>؛ (۲) طولِ صلبش (<span class="ltr" dir="ltr">74 m</span>)؛ (۳) فشارِ پایهٔ جرثقیل در عمق، با لایهٔ نرمِ <span class="ltr" dir="ltr">T07</span>؛ (۴) ریزشِ گردابه در بادِ <span class="ltr" dir="ltr">6.8 m/s</span>. اگر دو پرسش یا بیشتر را نتوانستید، <a href="29-site-investigation-civil.html" class="quarto-xref"><span>فصل 29</span></a> و <a href="30-structures-foundations.html" class="quarto-xref"><span>فصل 30</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> فصل‌های ۲۹ و ۳۰ زمین و سازه‌ها را آماده کردند. این فصل قطعه‌ها را از کارخانه و بندر به جای خودشان می‌رساند و بالا می‌برد. تحویل‌دادنی‌ها برنامهٔ لجستیک، دفترِ بالابری‌ها، دفترِ دریافت و زنجیرهٔ تحویل، و برنامهٔ اضطرار و ارتباطِ محل‌های دورافتاده‌اند، با تصمیمِ <span class="ltr" dir="ltr">D-035</span>. فصلِ ۳۲ ایمنیِ همین کارها را می‌سازد و فصلِ ۴۹ اجرای کامل را.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>این فصل <strong>برنامه‌ریزی</strong> است، نه طرحِ بالابریِ مصوب. ظرفیت‌ها از جدولِ بارِ خودِ جرثقیل، دادهٔ بار از سازنده، و طرح‌ها با امضای افرادِ صلاحیت‌دار می‌آیند. مسیر، پل‌ها و بندر ساختگی‌اند و عددها آموزشی (<span class="ltr" dir="ltr">A-363</span> تا <span class="ltr" dir="ltr">A-367</span>). مجوز و قاعده‌های راه از مرجعِ محل است (<span class="ltr" dir="ltr">U-106</span>). نجات و انتقالِ پزشکی با متخصصان و خدماتِ محلی است. جزئیاتِ امنیتیِ کاروان‌ها و انبارها در این کتاب نیامده است.</p>
</div>
</div>
</section>
<section id="sec-ch31-a" class="level2" data-number="31.2">
<h2 data-number="31.2" class="anchored" data-anchor-id="sec-ch31-a"><span class="header-section-number">31.2</span> الف. مهندسیِ لجستیک</h2>
<p>هر توربین به شکلِ نُه <strong>بارِ ترافیکیِ غیرعادی</strong> به ساختگاه می‌رسد: سه پره، ناسل، هاب و چهار بخشِ برج. سراسرِ نیروگاه، با جرثقیل‌ها، کانتینرها و پست، صدها بار است. مهندسیِ لجستیک مسیر، خودرو، پل‌ها، ارتفاع‌های آزاد، زمانِ کاروان و ترتیبِ تحویل را از <strong>داده‌های تأییدشده</strong> تعیین می‌کند. مسیر، پل‌ها و بندرِ این فصل ساختگی‌اند و عددهایش آموزشی (<span class="ltr" dir="ltr">A-363</span>، <span class="ltr" dir="ltr">A-364</span>). مجوزِ مسیر و قاعده‌هایش از مرجعِ راه است (<span class="ltr" dir="ltr">U-106</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch31.examples_a</code></pre>
<section id="sec-ch31-a-loads" class="level3" data-number="31.2.1">
<h3 data-number="31.2.1" class="anchored" data-anchor-id="sec-ch31-a-loads"><span class="header-section-number">31.2.1</span> بارها و خودروهایشان</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb2"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb2-1"><a href="#cb2-1" aria-hidden="true" tabindex="-1"></a>COMPONENTS <span class="op">=</span> {   <span class="co"># mass t, length m, width m, height m, loads a turbine (A-363)</span></span>
<span id="cb2-2"><a href="#cb2-2" aria-hidden="true" tabindex="-1"></a>    <span class="st">"blade"</span>: (<span class="fl">22.0</span>, <span class="fl">74.0</span>, <span class="fl">4.2</span>, <span class="fl">3.0</span>, <span class="dv">3</span>),</span>
<span id="cb2-3"><a href="#cb2-3" aria-hidden="true" tabindex="-1"></a>    <span class="st">"nacelle"</span>: (<span class="fl">160.0</span>, <span class="fl">14.0</span>, <span class="fl">4.5</span>, <span class="fl">4.3</span>, <span class="dv">1</span>),</span>
<span id="cb2-4"><a href="#cb2-4" aria-hidden="true" tabindex="-1"></a>    <span class="st">"hub"</span>: (<span class="fl">45.0</span>, <span class="fl">5.5</span>, <span class="fl">4.8</span>, <span class="fl">4.2</span>, <span class="dv">1</span>),</span>
<span id="cb2-5"><a href="#cb2-5" aria-hidden="true" tabindex="-1"></a>    <span class="st">"tower section 1"</span>: (<span class="fl">124.0</span>, <span class="fl">25.0</span>, <span class="fl">4.5</span>, <span class="fl">4.5</span>, <span class="dv">1</span>),</span>
<span id="cb2-6"><a href="#cb2-6" aria-hidden="true" tabindex="-1"></a>    <span class="st">"tower section 2"</span>: (<span class="fl">96.0</span>, <span class="fl">25.0</span>, <span class="fl">4.12</span>, <span class="fl">4.12</span>, <span class="dv">1</span>),</span>
<span id="cb2-7"><a href="#cb2-7" aria-hidden="true" tabindex="-1"></a>    <span class="st">"tower section 3"</span>: (<span class="fl">71.0</span>, <span class="fl">25.0</span>, <span class="fl">3.75</span>, <span class="fl">3.75</span>, <span class="dv">1</span>),</span>
<span id="cb2-8"><a href="#cb2-8" aria-hidden="true" tabindex="-1"></a>    <span class="st">"tower section 4"</span>: (<span class="fl">50.0</span>, <span class="fl">25.0</span>, <span class="fl">3.38</span>, <span class="fl">3.38</span>, <span class="dv">1</span>),</span>
<span id="cb2-9"><a href="#cb2-9" aria-hidden="true" tabindex="-1"></a>    <span class="st">"main transformer (oil out)"</span>: (<span class="fl">72.0</span>, <span class="fl">8.0</span>, <span class="fl">3.6</span>, <span class="fl">4.2</span>, <span class="dv">0</span>),</span>
<span id="cb2-10"><a href="#cb2-10" aria-hidden="true" tabindex="-1"></a>}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>the abnormal loads of one turbine (A-363, teaching)
  component            mass t   L x W x H m           loads
  blade                    22    74.0 x 4.20 x 3.00       3
  nacelle                 160    14.0 x 4.50 x 4.30       1
  hub                      45     5.5 x 4.80 x 4.20       1
  tower section 1         124    25.0 x 4.50 x 4.50       1
  tower section 2          96    25.0 x 4.12 x 4.12       1
  tower section 3          71    25.0 x 3.75 x 3.75       1
  tower section 4          50    25.0 x 3.38 x 3.38       1
  9 abnormal loads a turbine, 108 for the farm (plus cranes,
  containers, foundations' cages and the substation): the
  blade sets the turning radius, the base section the
  height, the nacelle the axle and bridge loads</code></pre>
<p><strong>ایده.</strong> هر بارِ غیرعادی یک قیدِ حاکم دارد. پره به طولش (<span class="ltr" dir="ltr">74 m</span>) شعاعِ پیچ‌ها را تعیین می‌کند (<a href="29-site-investigation-civil.html#sec-ch29-b-roads" class="quarto-xref"><span>بخش 29.3.1</span></a>). بخشِ پایهٔ برج به قطرش ارتفاعِ آزاد را می‌خواهد. ناسل به جرمش بارِ محورها و پل‌ها را می‌سازد.</p>
</section>
<section id="sec-ch31-a-axles" class="level3" data-number="31.2.2">
<h3 data-number="31.2.2" class="anchored" data-anchor-id="sec-ch31-a-axles"><span class="header-section-number">31.2.2</span> بارِ محورها</h3>
<p><strong>ایده.</strong> تریلیِ ماژولار بار را روی ده‌ها محور پخش می‌کند. بارِ هر محور باید زیرِ حدِ مجوزِ راه بماند. با سهمِ کوچکی روی کشنده، بارِ هر محور چنین است:</p>
<p><span id="eq-ch31-axle"><span class="math display">\[
P_\text{axle} = \frac{(m_\text{tr} + (1-\beta)\,m_\text{pay})\,g}{n_\text{axle}}
\tag{31.1}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(m_\text{tr}\)</span> جرمِ تریلی است، <span class="math inline">\(m_\text{pay}\)</span> جرمِ بار، <span class="math inline">\(\beta\)</span> سهمِ کشنده و <span class="math inline">\(n_\text{axle}\)</span> تعدادِ محورهای تریلی.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb4"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb4-1"><a href="#cb4-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> axle_loads(payload_t: <span class="bu">float</span>, tractor_t: <span class="bu">float</span>, trailer_t: <span class="bu">float</span>,</span>
<span id="cb4-2"><a href="#cb4-2" aria-hidden="true" tabindex="-1"></a>               trailer_axles: <span class="bu">int</span>, tractor_axles: <span class="bu">int</span> <span class="op">=</span> <span class="dv">3</span>,</span>
<span id="cb4-3"><a href="#cb4-3" aria-hidden="true" tabindex="-1"></a>               tractor_share: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.25</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>[<span class="bu">float</span>, <span class="bu">float</span>]:</span>
<span id="cb4-4"><a href="#cb4-4" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""(kN per tractor axle, kN per trailer axle): the tractor carries a</span></span>
<span id="cb4-5"><a href="#cb4-5" aria-hidden="true" tabindex="-1"></a><span class="co">    share of the payload on its axles, the trailer the rest."""</span></span>
<span id="cb4-6"><a href="#cb4-6" aria-hidden="true" tabindex="-1"></a>    on_tractor <span class="op">=</span> tractor_t <span class="op">+</span> tractor_share <span class="op">*</span> payload_t</span>
<span id="cb4-7"><a href="#cb4-7" aria-hidden="true" tabindex="-1"></a>    on_trailer <span class="op">=</span> trailer_t <span class="op">+</span> (<span class="dv">1</span> <span class="op">-</span> tractor_share) <span class="op">*</span> payload_t</span>
<span id="cb4-8"><a href="#cb4-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> on_tractor <span class="op">*</span> G <span class="op">/</span> tractor_axles, on_trailer <span class="op">*</span> G <span class="op">/</span> trailer_axles</span>
<span id="cb4-9"><a href="#cb4-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb4-10"><a href="#cb4-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb4-11"><a href="#cb4-11" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> bridge_moment_ratio(load_kn: <span class="bu">float</span>, group_m: <span class="bu">float</span>, span_m: <span class="bu">float</span>,</span>
<span id="cb4-12"><a href="#cb4-12" aria-hidden="true" tabindex="-1"></a>                        design_kn_m: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb4-13"><a href="#cb4-13" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Mid-span moment of an axle group spread uniformly over group_m on</span></span>
<span id="cb4-14"><a href="#cb4-14" aria-hidden="true" tabindex="-1"></a><span class="co">    a simple span, P (L/4 - a/8), over the bridge's allowed moment."""</span></span>
<span id="cb4-15"><a href="#cb4-15" aria-hidden="true" tabindex="-1"></a>    a <span class="op">=</span> <span class="bu">min</span>(group_m, span_m)</span>
<span id="cb4-16"><a href="#cb4-16" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> load_kn <span class="op">*</span> (span_m <span class="op">/</span> <span class="dv">4</span> <span class="op">-</span> a <span class="op">/</span> <span class="dv">8</span>) <span class="op">/</span> design_kn_m</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>axle loads on modular trailers (teaching permit limit 120 kN an axle)
  (modular trailer; 5 % of the payload on a four-axle tractor)
  load                trailer axles   tractor kN/axle   trailer kN/axle
  nacelle                         12                93               157  over
  nacelle                         16                93               119
  tower section 1                 10                89               145  over
  tower section 1                 14                89               106
  main transformer                 8                82               115
  the nacelle needs sixteen trailer axles and the base
  section fourteen to stay under the limit: more axles
  spread the load but lengthen and weigh the vehicle -
  which then needs more room in every turn</code></pre>
<div id="exm-ch31-axles" class="theorem example">
<p><span class="theorem-title"><strong>مثال 31.1 (محورِ بیشتر، خودروی بلندتر)</strong></span> <strong>پرسش.</strong> ناسلِ <span class="ltr" dir="ltr">160 t</span> برای ماندن زیرِ حدِ آموزشیِ <span class="ltr" dir="ltr">120 kN</span> در هر محور چند محور می‌خواهد؟</p>
<p><strong>پاسخ.</strong> شانزده محور، با <span class="ltr" dir="ltr">119 kN</span> در هر محور. با دوازده محور، هر محور <span class="ltr" dir="ltr">157 kN</span> می‌گیرد.</p>
<p><strong>تفسیر.</strong> محورِ بیشتر بار را پخش می‌کند، اما خودرو را بلندتر و سنگین‌تر می‌کند و هر پیچ فضای بیشتری می‌خواهد. ترکیبِ خودرو را شرکتِ حمل با دادهٔ تأییدشدهٔ مسیر برمی‌گزیند. <strong>وارسی:</strong> <span class="math inline">\((42 + 0.95 \times 160) \times 9.81/16 = 118.9\,\text{kN}\)</span>.</p>
</div>
</section>
<section id="sec-ch31-a-bridges" class="level3" data-number="31.2.3">
<h3 data-number="31.2.3" class="anchored" data-anchor-id="sec-ch31-a-bridges"><span class="header-section-number">31.2.3</span> پل‌های مسیر</h3>
<p><strong>ایده.</strong> بارِ گسترده روی طولِ <span class="math inline">\(a\)</span> در وسطِ دهانهٔ ساده‌ای به طولِ <span class="math inline">\(L\)</span> گشتاوری می‌سازد که با گشتاورِ مجازِ پل مقایسه می‌شود:</p>
<p><span id="eq-ch31-bridge"><span class="math display">\[
M = P\left(\frac{L}{4} - \frac{a}{8}\right)
\tag{31.2}\]</span></span></p>
<pre class="text"><code>the nacelle convoy on the route's bridges (teaching capacities)
  gross 2.28 MN spread over a 24 m axle group
  bridge                  span m   moment / allowed
  river bridge                32               1.26  NO
  canal culvert-bridge        12               0.81
  district overpass           24               1.05  NO
  the moment grows with the span: the two long bridges are
  over their allowed moment while the short canal bridge
  passes - the bridge owner's engineer decides (assessment
  of the real capacity, strengthening, a temporary bridge
  or a diversion), long before the first convoy</code></pre>
<div id="fig-ch31-route" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch31-route-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch31-route.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch31-route-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;31.1: مسیرِ ساختگیِ بندر تا ساختگاه (از راست به چپ): بخش‌های مسیر، دو پلی که گشتاورشان از مجاز بیشتر است، خطِ برقِ کم‌ارتفاع و روگذری که برای بخشِ پایه ۵ سانتیمتر حاشیه می‌گذارد.
</figcaption>
</figure>
</div>
<div id="exm-ch31-bridges" class="theorem example">
<p><span class="theorem-title"><strong>مثال 31.2 (دهانهٔ بلند، گشتاورِ بیشتر)</strong></span> <strong>پرسش.</strong> کاروانِ ناسل از کدام پل‌ها می‌گذرد؟</p>
<p><strong>پاسخ.</strong> فقط از پلِ کوتاهِ کانال (<span class="ltr" dir="ltr">0.81</span>). پلِ رودخانه (<span class="ltr" dir="ltr">1.26</span>) و روگذرِ بخش (<span class="ltr" dir="ltr">1.05</span>) از گشتاورِ مجاز بیشترند.</p>
<p><strong>تفسیر.</strong> گشتاور با دهانه بالا می‌رود. مهندسِ مالکِ پل تصمیم می‌گیرد: ارزیابیِ ظرفیتِ واقعی، تقویت، پلِ موقت یا مسیرِ دیگر. این کار ماه‌ها پیش از نخستین کاروان است، نه روزِ حمل. <strong>وارسی:</strong> <span class="math inline">\(2{,}280 \times (32/4 - 24/8) = 11{,}400\,\text{kN m}\)</span> و <span class="math inline">\(11{,}400/9{,}000 = 1.27\)</span>.</p>
</div>
</section>
<section id="sec-ch31-a-clearance" class="level3" data-number="31.2.4">
<h3 data-number="31.2.4" class="anchored" data-anchor-id="sec-ch31-a-clearance"><span class="header-section-number">31.2.4</span> ارتفاع‌های آزاد</h3>
<pre class="text"><code>height on the route (loaded height = deck + load)
  point                       clearance m   nacelle 4.30   section 1 4.50
  power line at km 205               5.40          +0.80            +0.60
  overpass at km 214                 4.85          +0.25            +0.05
  the power line has margin but is live: its owner sets the
  safe distance and may lift or de-energise it; the overpass
  leaves 5 cm for the base section (ch 30) - measured, not
  read from a map, before the first load leaves the port</code></pre>
<p><strong>ایده.</strong> ارتفاعِ باردار برابرِ کفِ تریلی به‌اضافهٔ بار است. روگذرِ <span class="ltr" dir="ltr">4.85 m</span> برای بخشِ پایهٔ <span class="ltr" dir="ltr">4.50 m</span> روی کفِ <span class="ltr" dir="ltr">0.30 m</span> فقط <span class="ltr" dir="ltr">5 cm</span> حاشیه می‌گذارد (<a href="30-structures-foundations.html#exm-ch30-bridge" class="quarto-xref">مثال&nbsp;<span>30.28</span></a>). خطِ برق حاشیه دارد اما برق‌دار است. مالکش فاصلهٔ ایمن را تعیین می‌کند و شاید آن را بالا ببرد یا بی‌برق کند. هر دو اندازه‌گیری می‌شوند، نه از نقشه خوانده.</p>
</section>
<section id="sec-ch31-a-convoy" class="level3" data-number="31.2.5">
<h3 data-number="31.2.5" class="anchored" data-anchor-id="sec-ch31-a-convoy"><span class="header-section-number">31.2.5</span> زمانِ کاروان و پنجرهٔ مجوز</h3>
<pre class="text"><code>convoy time port to site (teaching speeds and three stops)
  port to ring road        12 km at   25 km/h:   0.5 h
  highway                 180 km at   50 km/h:   3.6 h
  district road            40 km at   30 km/h:   1.3 h
  village bypass            6 km at   10 km/h:   0.6 h
  site track                6 km at   10 km/h:   0.6 h
  total 244 km in about 9.6 h with stops
  permits often allow abnormal loads only at night or off
  peak: a trip longer than the night window needs a planned
  parking place - with security and space for the trailer</code></pre>
</section>
<section id="sec-ch31-a-sequence" class="level3" data-number="31.2.6">
<h3 data-number="31.2.6" class="anchored" data-anchor-id="sec-ch31-a-sequence"><span class="header-section-number">31.2.6</span> ترتیبِ تحویل و برپایی</h3>
<pre class="text"><code>delivery and erection sequence of one turbine (teaching days)
  day  0  crane pad and hardstand accepted (ch 29)
  day  3  tower sections 1-4 delivered and stored
  day  4  base section set, anchor bolts (ch 30)
  day  6  sections 2-4 erected and bolted
  day  7  nacelle delivered just in time, lifted
  day  7  hub and three blades delivered
  day  8  rotor assembled on the ground, lifted
  day 10  mechanical completion checks
  the nacelle comes just in time: stored on site it needs
  space, a crane to move it and protection; a late nacelle
  leaves a bare tower overnight (vortex shedding, ch 30)</code></pre>
<div id="exm-ch31-sequence" class="theorem example">
<p><span class="theorem-title"><strong>مثال 31.3 (ناسلِ به‌موقع)</strong></span> <strong>پرسش.</strong> چرا ناسل درست در روزِ بالابری می‌رسد و زودتر انبار نمی‌شود؟</p>
<p><strong>پاسخ.</strong> ناسلِ انبارشده جا، جرثقیلی برای جابه‌جایی و حفاظت از رطوبت و گرد و خاک می‌خواهد. ناسلِ دیررس هم برجِ بی‌ناسل را شب تنها می‌گذارد، که مسئلهٔ ریزشِ گردابه است (<a href="30-structures-foundations.html#exm-ch30-vortex" class="quarto-xref">مثال&nbsp;<span>30.3</span></a>).</p>
<p><strong>تفسیر.</strong> ترتیبِ تحویل میانِ این دو خطر تنظیم می‌شود: بخش‌های برج چند روز زودتر، ناسل به‌موقع، و روتور پس از ناسل. برنامهٔ تحویل با برنامهٔ جرثقیل و پیش‌بینیِ هوا (<a href="#sec-ch31-b-windows" class="quarto-xref"><span>بخش 31.3.5</span></a>) هماهنگ می‌شود. <strong>وارسی:</strong> ده روز برای هر توربین در جدول.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کدام بار شعاعِ پیچ، کدام ارتفاعِ آزاد و کدام بارِ پل را تعیین می‌کند؟</li>
<li>بارِ هر محور برای <span class="ltr" dir="ltr">124 t</span> روی ۱۴ محور با تریلیِ <span class="ltr" dir="ltr">34 t</span> و سهمِ <span class="ltr" dir="ltr">5 %</span> کشنده چقدر است؟</li>
<li>چرا محورِ بیشتر مسئلهٔ پیچ‌ها را بدتر می‌کند؟</li>
<li>گشتاورِ بارِ نقطه‌ایِ <span class="ltr" dir="ltr">1,000 kN</span> روی دهانهٔ <span class="ltr" dir="ltr">16 m</span> چقدر است؟</li>
<li>چرا گشتاورِ پل با دهانه بالا می‌رود؟</li>
<li>حاشیهٔ ارتفاعِ ناسلِ <span class="ltr" dir="ltr">4.30 m</span> زیرِ روگذرِ <span class="ltr" dir="ltr">4.85 m</span> چقدر است؟</li>
<li>چرا خطِ برقِ پرحاشیه هم هماهنگی با مالکش را می‌خواهد؟</li>
<li>اگر مجوز فقط شب‌ها حمل را مجاز کند و سفر <span class="ltr" dir="ltr">9.6</span> ساعت باشد، چه لازم است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch31-a-port" class="level3" data-number="31.2.7">
<h3 data-number="31.2.7" class="anchored" data-anchor-id="sec-ch31-a-port"><span class="header-section-number">31.2.7</span> بندر، انبار و هزینهٔ معطلی</h3>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch31.examples_f</code></pre>
<pre class="text"><code>storage at the port and demurrage (teaching tariff)
  free storage 21 days, then 0.5 k u a turbine set a day
  sets on the ship   sets leaving a week   last set waits d   storage k u
                6                     3                  7           0.0
               12                     2                 35          21.0
               12                     1                 77         126.0
  the port is cheap while the convoys keep pace with the
  ships; a slow permit, a bridge closed for assessment or
  a long wait for a lifting window backs the queue into
  the port, where each set costs money every day - the
  delivery schedule couples the ship, the road and the hook</code></pre>
<div id="exm-ch31-port" class="theorem example">
<p><span class="theorem-title"><strong>مثال 31.4 (صف به بندر برمی‌گردد)</strong></span> <strong>پرسش.</strong> اگر از دوازده دستِ توربینِ یک کشتی فقط یکی در هفته از بندر خارج شود، هزینهٔ انبار چقدر است؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">126 k u</span>. آخرین دست <span class="ltr" dir="ltr">77</span> روز منتظر می‌ماند. با دو دست در هفته <span class="ltr" dir="ltr">21 k u</span> است.</p>
<p><strong>تفسیر.</strong> بندر تا وقتی ارزان است که کاروان‌ها با کشتی‌ها هم‌گام باشند. مجوزِ کند، پلی که برای ارزیابی بسته است، یا انتظارِ طولانی برای پنجرهٔ بالابری صف را به بندر برمی‌گرداند. آن‌جا هر دست هر روز هزینه دارد. برنامهٔ تحویل کشتی، راه و قلاب را به هم گره می‌زند (<a href="#sec-ch31-a-sequence" class="quarto-xref"><span>بخش 31.2.6</span></a>). تعرفهٔ واقعی را بندر می‌دهد. <strong>وارسی:</strong> جمعِ روزهای بیش از ۲۱ روز <span class="math inline">\(= 252\)</span> و <span class="math inline">\(252 \times 0.5 = 126\)</span>.</p>
</div>
</section>
<section id="sec-ch31-a-closures" class="level3" data-number="31.2.8">
<h3 data-number="31.2.8" class="anchored" data-anchor-id="sec-ch31-a-closures"><span class="header-section-number">31.2.8</span> بستنِ راه برای کاروان‌ها</h3>
<pre class="text"><code>road closures for the abnormal convoys (teaching)
  stretch                   closed per convoy min   convoys   total h
  village bypass (rolling block)                    25       108        45
  district road junctions                         15       108        27
  highway on-ramp                                 10       108        18
  45 hours of closure at the village spread over months: the
  community hears the timetable in advance (night moves,
  school runs avoided), the police escort and the road
  authority set the rules (U-106), and complaints reach the
  grievance mechanism of ch 32</code></pre>
<p><strong>ایده.</strong> حدودِ ۴۵ ساعت بستنِ راه در کنارِ روستا، در طولِ چند ماه، کم نیست. جامعه برنامهٔ زمانی را از پیش می‌شنود: حرکتِ شبانه و پرهیز از ساعتِ مدرسه. اسکورتِ پلیس و مرجعِ راه قاعده‌ها را تعیین می‌کنند (<span class="ltr" dir="ltr">U-106</span>). شکایت‌ها هم به سازوکارِ شکایتِ فصلِ ۳۲ می‌رسند.</p>
</section>
<section id="sec-ch31-a-cost" class="level3" data-number="31.2.9">
<h3 data-number="31.2.9" class="anchored" data-anchor-id="sec-ch31-a-cost"><span class="header-section-number">31.2.9</span> هزینهٔ لجستیکِ یک توربین</h3>
<pre class="text"><code>logistics cost of one turbine (teaching, k u)
  sea freight share (blades, nacelle, tower)    210    25 %
  port handling and storage                      35     4 %
  road transport, 9 abnormal loads              160    19 %
  escorts, permits, route works                  55     7 %
  main crane and assist cranes                  345    42 %
  receiving, preservation, laydown               25     3 %
  total 830 k u a turbine
  the crane is the biggest single item: the days it waits
  for wind, for a late delivery or for a pad to be accepted
  are where logistics budgets are lost (lab D)</code></pre>
<div id="fig-ch31-cost" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch31-cost-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch31-cost.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch31-cost-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;31.2: هزینهٔ لجستیکِ یک توربین بر حسبِ قلم (آموزشی).
</figcaption>
</figure>
</div>
<div id="exm-ch31-cost" class="theorem example">
<p><span class="theorem-title"><strong>مثال 31.5 (جرثقیل، بزرگ‌ترین قلم)</strong></span> <strong>پرسش.</strong> بزرگ‌ترین قلمِ هزینهٔ لجستیکِ یک توربین چیست؟</p>
<p><strong>پاسخ.</strong> جرثقیلِ اصلی و کمکی، با حدودِ <span class="ltr" dir="ltr">42 %</span> از <span class="ltr" dir="ltr">830 k u</span>.</p>
<p><strong>تفسیر.</strong> روزهایی که جرثقیل منتظرِ باد، تحویلِ دیرکرده یا پذیرشِ سکو می‌ماند، جایی است که بودجهٔ لجستیک از دست می‌رود (<a href="#sec-ch31-d-waiting" class="quarto-xref"><span>بخش 31.5.2</span></a>). کاهشِ این روزها، با سکوی آماده، تحویلِ به‌موقع و برنامه‌ریزی با فصل، از چانه‌زنی بر سرِ نرخِ روزانه مؤثرتر است. <strong>وارسی:</strong> <span class="math inline">\(345/830 = 42\,\%\)</span>.</p>
</div>
</section>
<section id="sec-ch31-a-fuel" class="level3" data-number="31.2.10">
<h3 data-number="31.2.10" class="anchored" data-anchor-id="sec-ch31-a-fuel"><span class="header-section-number">31.2.10</span> سوختِ کارزار</h3>
<pre class="text"><code>diesel for the erection campaign (teaching consumptions)
  main crane 900, assist crane 250, generators 300 L a day; 156 crane days
  total 226 m3 of diesel; 8 tanker loads of 30 m3
  CO2 at 2.7 kg/L: about 611 t
  fuel is a logistics stream of its own: a bunded store on
  site, a delivery schedule, spill kits and a refuelling
  procedure - and an environmental permit item (ch 33)</code></pre>
<p>سوخت خودش یک جریانِ لجستیکی است: انبارِ دیواره‌دار در ساختگاه، برنامهٔ تحویل، تجهیزاتِ مهارِ نشت و روالِ سوخت‌گیری. انبارِ سوخت یکی از قلم‌های مجوزِ محیطِ زیستی است (فصل‌های ۲۹ و ۳۳).</p>
</section>
<section id="sec-ch31-a-sweep" class="level3" data-number="31.2.11">
<h3 data-number="31.2.11" class="anchored" data-anchor-id="sec-ch31-a-sweep"><span class="header-section-number">31.2.11</span> جاروبِ نوکِ پره در پیچ</h3>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch31.examples_g
python -m companion.ch31.examples_h</code></pre>
<p><strong>ایده.</strong> پرهٔ <span class="ltr" dir="ltr">74 m</span> روی تریلیِ کشویی بخشی از طولش را پشتِ بوژیِ عقب دارد. در پیچی به شعاعِ <span class="math inline">\(R\)</span>، نوکِ پره با فاصلهٔ آویختگیِ <span class="math inline">\(a\)</span> روی دایره‌ای بزرگ‌تر حرکت می‌کند:</p>
<p><span id="eq-ch31-sweep"><span class="math display">\[
R_\text{tip} = \sqrt{R^2 + a^2}
\tag{31.3}\]</span></span></p>
<div id="fig-ch31-sweep" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch31-sweep-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch31-sweep.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch31-sweep-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;31.3: جاروبِ اضافیِ نوکِ پره بیرون از مسیرِ بوژیِ عقب بر حسبِ شعاعِ پیچ (آویختگیِ <span class="ltr" dir="ltr">22 m</span>).
</figcaption>
</figure>
</div>
<pre class="text"><code>sweep of the blade tip outside the rear bogie's path in a bend
  rear overhang 22 m (74 m blade on an extendable trailer)
  bend radius m   tip radius m   extra sweep m
             25           33.3             8.3
             40           45.7             5.7
             60           63.9             3.9
             90           92.6             2.6
            150          151.6             1.6
  in a tight bend the tip swings several metres outside the
  road: signs, poles, walls and trees in that zone are
  removed or the blade is lifted on a tilting adaptor - the
  swept-path study of each bend comes before the permit</code></pre>
<div id="exm-ch31-sweep" class="theorem example">
<p><span class="theorem-title"><strong>مثال 31.6 (هشت متر بیرون از راه)</strong></span> <strong>پرسش.</strong> در پیچی به شعاعِ <span class="ltr" dir="ltr">25 m</span> نوکِ پره چقدر بیرون از مسیرِ بوژی می‌رود؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">8.3 m</span>. در شعاعِ <span class="ltr" dir="ltr">90 m</span> حدودِ <span class="ltr" dir="ltr">2.6 m</span>.</p>
<p><strong>تفسیر.</strong> تابلوها، تیرها، دیوارها و درخت‌های این ناحیه برداشته می‌شوند، یا پره روی مبدلِ کج‌کننده بالا برده می‌شود. مطالعهٔ مسیرِ جاروبِ هر پیچ پیش از مجوز انجام می‌شود (فصلِ ۲۹ برای عریض‌کردنِ پیچ‌ها). <strong>وارسی:</strong> <span class="math inline">\(\sqrt{25^2 + 22^2} - 25 = 8.3\,\text{m}\)</span>.</p>
</div>
</section>
<section id="sec-ch31-a-grade" class="level3" data-number="31.2.12">
<h3 data-number="31.2.12" class="anchored" data-anchor-id="sec-ch31-a-grade"><span class="header-section-number">31.2.12</span> نیروی کشش در سربالایی</h3>
<p><strong>ایده.</strong> برای بالا بردنِ وزنِ کلِ <span class="math inline">\(m\)</span> روی شیبِ <span class="math inline">\(\theta\)</span> با ضریبِ مقاومتِ غلتشیِ <span class="math inline">\(C_\text{rr}\)</span>، نیروی کشش چنین است:</p>
<p><span id="eq-ch31-grade"><span class="math display">\[
F = m\,g\,(\sin\theta + C_\text{rr}\cos\theta)
\tag{31.4}\]</span></span></p>
<pre class="text"><code>pull needed to climb with the nacelle (gross 232 t, teaching)
  grade %   pull kN   tractors at 300 kN (incl. a pusher)
        0        46           1
        4       136           1
        8       227           1
       12       316           2
  each 4 % of grade adds about 90 kN - a third of a tractor;
  at 12 % a pusher unit is needed: the steep stretches of
  ch 29's roads get a pusher, gravel for grip, or a
  gentler alignment - and wet
  gravel halves the grip a driven axle can use</code></pre>
<div id="fig-ch31-grade" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch31-grade-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch31-grade.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch31-grade-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;31.4: نیروی کششِ لازم برای کاروانِ ناسل (<span class="ltr" dir="ltr">232 t</span>) بر حسبِ شیب، و توانِ یک کشنده.
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch31-a-crosswind" class="level3" data-number="31.2.13">
<h3 data-number="31.2.13" class="anchored" data-anchor-id="sec-ch31-a-crosswind"><span class="header-section-number">31.2.13</span> پره در بادِ جانبی</h3>
<pre class="text"><code>a blade on its trailer in a crosswind (teaching)
  side area 133 m2 at 4 m; blade + trailer 52 t; track 3 m
  gust m/s   wind force kN   tipping moment / restoring
        15            21.6                         0.11
        20            38.4                         0.20
        25            59.9                         0.31
        30            86.3                         0.45
  even a 30 m/s gust gives under half the restoring moment:
  the load does not tip, but it sways and steers badly long
  before - the convoy's wind limit is set for control, and
  the plan names a place to park and wait</code></pre>
<p><strong>ایده.</strong> پرهٔ بلند و سبک روی تریلی سطحِ جانبیِ بزرگی دارد. حتی تندبادِ <span class="ltr" dir="ltr">30 m/s</span> کمتر از نصفِ گشتاورِ بازگرداننده را می‌سازد و بار واژگون نمی‌شود. اما بار خیلی زودتر تاب می‌خورد و فرمان را سخت می‌کند. پس حدِ بادِ کاروان برای کنترل تعیین می‌شود و برنامه جای توقف و انتظار را نام می‌برد.</p>
</section>
<section id="sec-ch31-a-lashing" class="level3" data-number="31.2.14">
<h3 data-number="31.2.14" class="anchored" data-anchor-id="sec-ch31-a-lashing"><span class="header-section-number">31.2.14</span> مهارِ ناسل روی تریلی</h3>
<pre class="text"><code>lashing the nacelle on its trailer (teaching accelerations)
  design accelerations: 0.8 g forward, 0.5 g sideways, 0.5 g back
  direction   force kN   friction 0.3 kN   lashings to hold (100 kN each)
  forward         1256               471                 10
  sideways         785               471                  4
  backward         785               471                  4
  braking hard loads the lashings most: friction alone holds
  less than half - the maker's lashing points, chain or
  bolted fixtures and a check after the first kilometres
  belong to the transport plan, with the accelerations of
  the applicable load-securing rules</code></pre>
<div id="exm-ch31-lashing" class="theorem example">
<p><span class="theorem-title"><strong>مثال 31.7 (ترمزِ شدید)</strong></span> <strong>پرسش.</strong> در ترمزِ شدید چه نیرویی ناسل را به جلو می‌برد و اصطکاک چقدرش را نگه می‌دارد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">1,256 kN</span> با شتابِ <span class="ltr" dir="ltr">0.8 g</span>. اصطکاک فقط <span class="ltr" dir="ltr">471 kN</span> را نگه می‌دارد و بقیه بر عهدهٔ مهارهاست.</p>
<p><strong>تفسیر.</strong> نقطه‌های مهارِ سازنده، زنجیر یا اتصال‌های پیچی، و وارسی پس از نخستین کیلومترها بخشی از برنامهٔ حمل‌اند. شتاب‌های طرح از قاعده‌های مهارِ بارِ کاربردپذیر می‌آیند. عددهای این درس آموزشی‌اند. <strong>وارسی:</strong> <span class="math inline">\(160 \times 9.81 \times 0.8 = 1{,}256\,\text{kN}\)</span>.</p>
</div>
</section>
<section id="sec-ch31-a-capacity" class="level3" data-number="31.2.15">
<h3 data-number="31.2.15" class="anchored" data-anchor-id="sec-ch31-a-capacity"><span class="header-section-number">31.2.15</span> ظرفیتِ مسیر در پنجرهٔ شبانه</h3>
<pre class="text"><code>convoys a week through a night-only permit (teaching)
  window 7 h a night; trip 9.6 h -&gt; nights per convoy: 2
  parking places   convoys moving at once   convoys a week
               1                        1              3.5
               2                        2              7.0
               3                        3             10.5
  108 loads at 3.5 a week take about 31 weeks; three
  parking places bring it near 10 a week - but only if the
  escort, the road authority and the crane keep pace:
  the route's capacity, not the ship, sets the campaign</code></pre>
<p><strong>ایده.</strong> اگر مجوز فقط حرکتِ شبانه را اجازه دهد و سفر طولانی‌تر از یک شب باشد، هر کاروان دو شب و یک جای توقف می‌خواهد. شمارِ جاهای توقف ظرفیتِ مسیر را تعیین می‌کند. ظرفیتِ مسیر، نه کشتی، طولِ کارزار را می‌سازد، به شرطِ آنکه اسکورت، مرجعِ راه و جرثقیل هم‌گام باشند (<a href="#exm-ch31-port" class="quarto-xref">مثال&nbsp;<span>31.4</span></a>).</p>
</section>
<section id="sec-ch31-a-customs" class="level3" data-number="31.2.16">
<h3 data-number="31.2.16" class="anchored" data-anchor-id="sec-ch31-a-customs"><span class="header-section-number">31.2.16</span> گمرک: اسناد و زمانِ ترخیص</h3>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch31.examples_k</code></pre>
<p><strong>ایده.</strong> محموله با مجموعه‌ای از اسناد سفر می‌کند. اگر یکی از آن‌ها کم یا ناسازگار باشد، کلِ محموله در بندر می‌ماند. قاعده‌های گمرکی در هر کشور فرق دارد. ترخیص را کارگزارِ حمل و کارگزارِ گمرک انجام می‌دهند و این کتاب هیچ قاعدهٔ کشوری را فرض نمی‌کند (فصل‌های ۵۵ تا ۵۷).</p>
<pre class="text"><code>documents a turbine shipment travels with (typical, not a rule)
  document                   issued by          what it shows
  commercial invoice         seller             value and terms of sale
  packing list               seller             pieces, masses, dimensions
  bill of lading             carrier            title to the goods at sea
  certificate of origin      chamber / seller   where it was made
  import licence or permit   importer           if the item needs one
  insurance certificate      insurer            cover in transit
  maker's certificates       maker              type tests, dangerous goods
  one missing or inconsistent document holds the whole
  shipment at the port: the forwarder checks the set before
  the ship sails, and a battery's dangerous-goods papers
  (ch 19) travel with it - the country's rules decide the
  rest (ch 55-57)</code></pre>
<pre class="text"><code>customs clearance time at the port (Monte Carlo, teaching)
  median 5 days; 8 % of shipments queried (+5-20 days)
  P50 5.3 days, P90 12.2 days
  clearance alone longer than the 21 free days: 2.4 %
  clearance plus a 2-week convoy queue over 21 days: 31 %
  clearance eats into the free storage before the first
  convoy moves: documents prepared before arrival, a broker
  appointed and the convoy queue planned from the P90, not
  the median, keep the port bill small (lesson A)</code></pre>
<div id="exm-ch31-customs" class="theorem example">
<p><span class="theorem-title"><strong>مثال 31.8 (برنامه با صدکِ ۹۰ام)</strong></span> <strong>پرسش.</strong> اگر ترخیص و صفِ دوهفته‌ایِ کاروان با هم حساب شوند، چند درصد محموله‌ها از ۲۱ روزِ انبارِ رایگان می‌گذرند؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">31 %</span>. ترخیص به‌تنهایی فقط در حدودِ <span class="ltr" dir="ltr">2 %</span> موارد از ۲۱ روز می‌گذرد. میانه حدودِ پنج روز است و صدکِ ۹۰ام حدودِ دوازده روز.</p>
<p><strong>تفسیر.</strong> ترخیص پیش از حرکتِ نخستین کاروان از انبارِ رایگان می‌خورد. اسنادی که پیش از رسیدنِ کشتی آماده شده‌اند، کارگزاری که از پیش انتخاب شده، و صفِ کاروانی که با صدکِ ۹۰ام برنامه‌ریزی شده هزینهٔ بندر را کم نگه می‌دارند (<a href="#exm-ch31-port" class="quarto-xref">مثال&nbsp;<span>31.4</span></a>). اسنادِ کالای خطرناک برای باتری‌ها هم همراهِ آن‌هاست (فصلِ ۱۹). <strong>وارسی:</strong> صدکِ ۹۰ام <span class="ltr" dir="ltr">12.2</span> روز و <span class="math inline">\(12.2 + 14 &gt; 21\)</span>.</p>
</div>
</section>
</section>
<section id="sec-ch31-b" class="level2" data-number="31.3">
<h2 data-number="31.3" class="anchored" data-anchor-id="sec-ch31-b"><span class="header-section-number">31.3</span> ب. حاکمیتِ برنامه‌ریزیِ بالابری</h2>
<p>هر بالابری یک <strong>طرحِ بالابری</strong> دارد که افرادِ صلاحیت‌دار می‌نویسند و امضا می‌کنند. ردهٔ بالابری تعیین می‌کند چه کسی. این بخش منطقِ آن طرح را نشان می‌دهد: ظرفیت از جدولِ بارِ جرثقیل، رده‌بندی، زمینِ زیرِ جرثقیل، باد روی بار و پنجره‌های هوا. جدولِ بار و حدهای باد آموزشی‌اند (<span class="ltr" dir="ltr">A-365</span>). طرحِ مصوب جدولِ خودِ جرثقیل، دستورِ بالابریِ سازنده و بازبینیِ مهندسِ بالابری را به کار می‌برد.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch31.examples_b</code></pre>
<section id="sec-ch31-b-chart" class="level3" data-number="31.3.1">
<h3 data-number="31.3.1" class="anchored" data-anchor-id="sec-ch31-b-chart"><span class="header-section-number">31.3.1</span> ظرفیت از جدولِ بار</h3>
<p><strong>ایده.</strong> ظرفیتِ جرثقیل یک عدد نیست، تابعی از <strong>شعاع</strong> است. با شعاعِ بیشتر، گشتاورِ واژگونیِ جرثقیل بالا می‌رود و ظرفیت پایین می‌آید. بهره‌وری، یعنی بار به‌اضافهٔ ملزومات تقسیم بر ظرفیتِ همان شعاع، معیارِ نخستِ طرح است:</p>
<p><span id="eq-ch31-utilisation"><span class="math display">\[
u = \frac{m_\text{load} + m_\text{rig}}{C(r)}
\tag{31.5}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb25"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb25-1"><a href="#cb25-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> chart_capacity(radius_m: <span class="bu">float</span>, chart: <span class="bu">list</span>[<span class="bu">tuple</span>[<span class="bu">float</span>, <span class="bu">float</span>]]) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb25-2"><a href="#cb25-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Capacity (t) at a radius by straight-line interpolation of a load</span></span>
<span id="cb25-3"><a href="#cb25-3" aria-hidden="true" tabindex="-1"></a><span class="co">    chart [(radius m, capacity t)], zero beyond its last radius."""</span></span>
<span id="cb25-4"><a href="#cb25-4" aria-hidden="true" tabindex="-1"></a>    r <span class="op">=</span> np.array([p[<span class="dv">0</span>] <span class="cf">for</span> p <span class="kw">in</span> chart])</span>
<span id="cb25-5"><a href="#cb25-5" aria-hidden="true" tabindex="-1"></a>    c <span class="op">=</span> np.array([p[<span class="dv">1</span>] <span class="cf">for</span> p <span class="kw">in</span> chart])</span>
<span id="cb25-6"><a href="#cb25-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> radius_m <span class="op">&gt;</span> r[<span class="op">-</span><span class="dv">1</span>]:</span>
<span id="cb25-7"><a href="#cb25-7" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="fl">0.0</span></span>
<span id="cb25-8"><a href="#cb25-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">float</span>(np.interp(radius_m, r, c))</span>
<span id="cb25-9"><a href="#cb25-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-10"><a href="#cb25-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-11"><a href="#cb25-11" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> lift_utilisation(load_t: <span class="bu">float</span>, rigging_t: <span class="bu">float</span>, radius_m: <span class="bu">float</span>,</span>
<span id="cb25-12"><a href="#cb25-12" aria-hidden="true" tabindex="-1"></a>                     chart: <span class="bu">list</span>[<span class="bu">tuple</span>[<span class="bu">float</span>, <span class="bu">float</span>]]) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb25-13"><a href="#cb25-13" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""(load + rigging) / chart capacity at the radius."""</span></span>
<span id="cb25-14"><a href="#cb25-14" aria-hidden="true" tabindex="-1"></a>    cap <span class="op">=</span> chart_capacity(radius_m, chart)</span>
<span id="cb25-15"><a href="#cb25-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> math.inf <span class="cf">if</span> cap <span class="op">==</span> <span class="dv">0</span> <span class="cf">else</span> (load_t <span class="op">+</span> rigging_t) <span class="op">/</span> cap</span>
<span id="cb25-16"><a href="#cb25-16" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-17"><a href="#cb25-17" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-18"><a href="#cb25-18" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> wind_on_load(v: <span class="bu">float</span>, area_m2: <span class="bu">float</span>, cd: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.2</span>,</span>
<span id="cb25-19"><a href="#cb25-19" aria-hidden="true" tabindex="-1"></a>                 rho: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.225</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb25-20"><a href="#cb25-20" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Wind force on a suspended load (N)."""</span></span>
<span id="cb25-21"><a href="#cb25-21" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="fl">0.5</span> <span class="op">*</span> rho <span class="op">*</span> v <span class="op">*</span> v <span class="op">*</span> cd <span class="op">*</span> area_m2</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>lifts against the teaching load chart (capacity at 112 m hook height)
  lift                          load+rig t   radius m   capacity t   use
  tower section 1                      130         14          230   0.57
  tower section 4                       54         18          194   0.28
  nacelle                              168         16          210   0.80
  rotor (hub + blades)                 120         20          178   0.67
  main transformer onto plinth          78         12          250   0.31
  the nacelle uses four fifths of the crane at 16 m: a
  metre more radius takes capacity away fast - the radius
  is fixed by the crane's position on the pad, which is
  why the pad and the crane's set-up are surveyed</code></pre>
<div id="fig-ch31-chart" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch31-chart-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch31-chart.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch31-chart-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;31.5: جدولِ بارِ آموزشیِ جرثقیلِ زنجیری (ظرفیت بر حسبِ شعاع در ارتفاعِ قلابِ <span class="ltr" dir="ltr">112 m</span>) و پنج بالابریِ برنامه‌ریزی‌شده.
</figcaption>
</figure>
</div>
<div id="exm-ch31-chart" class="theorem example">
<p><span class="theorem-title"><strong>مثال 31.9 (یک متر شعاع)</strong></span> <strong>پرسش.</strong> ناسل در شعاعِ <span class="ltr" dir="ltr">16 m</span> چه بهره‌وری‌ای دارد و در <span class="ltr" dir="ltr">17 m</span> چه؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.80</span> در <span class="ltr" dir="ltr">16 m</span> و <span class="ltr" dir="ltr">0.83</span> در <span class="ltr" dir="ltr">17 m</span>.</p>
<p><strong>تفسیر.</strong> یک متر شعاعِ بیشتر بهره‌وری را از مرزِ ردهٔ «بحرانی» عبور می‌دهد. شعاع را جای جرثقیل روی سکو تعیین می‌کند. پس سکو و استقرارِ جرثقیل نقشه‌برداری می‌شوند و طرح با شعاعِ اندازه‌گیری‌شده بسته می‌شود. <strong>وارسی:</strong> ظرفیت در <span class="ltr" dir="ltr">17 m</span> برابرِ <span class="math inline">\(210 - 0.25 \times 32 = 202\,\text{t}\)</span> است و <span class="math inline">\(168/202 = 0.83\)</span>.</p>
</div>
</section>
<section id="sec-ch31-b-classify" class="level3" data-number="31.3.2">
<h3 data-number="31.3.2" class="anchored" data-anchor-id="sec-ch31-b-classify"><span class="header-section-number">31.3.2</span> رده‌بندیِ بالابری و تأییدکننده</h3>
<pre class="text"><code>lift classification (teaching rules: critical if use &gt; 0.8, tandem,
  or near live parts; complex if use &gt; 0.6; otherwise routine)
  lift                          use    class      approved by
  tower section 1               0.57   critical   lift engineer + site manager
  tower section 4               0.28   routine    crane supervisor
  nacelle                       0.80   complex    appointed person (lifts)
  rotor (hub + blades)          0.67   critical   lift engineer + site manager
  main transformer onto plinth  0.31   critical   lift engineer + site manager
  the class decides who writes and who signs the lift plan;
  a tandem lift or a lift near live equipment is critical
  whatever its utilisation - the rules are the project's
  lifting procedure, not this table</code></pre>
<p><strong>ایده.</strong> ردهٔ بالابری از بهره‌وری و شرایط می‌آید. بالابریِ دوجرثقیله، بالابری نزدیکِ تجهیزاتِ برق‌دار، یا بهره‌وریِ بالا «بحرانی» است و طرحِ مکتوب با امضای مهندسِ بالابری می‌خواهد. قاعده‌های واقعی در روالِ بالابریِ پروژه است. جدولِ این‌جا فقط نشان می‌دهد هر قاعده چه چیزی را تغییر می‌دهد: چه کسی می‌نویسد و چه کسی امضا می‌کند.</p>
</section>
<section id="sec-ch31-b-tracks" class="level3" data-number="31.3.3">
<h3 data-number="31.3.3" class="anchored" data-anchor-id="sec-ch31-b-tracks"><span class="header-section-number">31.3.3</span> زمینِ زیرِ جرثقیل</h3>
<pre class="text"><code>the crawler crane on its pad (teaching masses; two tracks 1.5 x 12 m)
  crane 600 t, counterweight 250 t, nacelle with rigging 168 t
  average track pressure 277 kPa; under the loaded track edge about 555 kPa
  timber or steel mats spread the edge pressure; the pad
  (ch 29) was checked for one outrigger load - the crawler
  case is checked again with the crane maker's ground-
  bearing data and the pad's tested bearing (ch 30, ch 29)</code></pre>
<p><strong>ایده.</strong> جرثقیلِ زنجیری با وزنهٔ تعادل و بار فشاری میانگین روی زنجیرها می‌گذارد. زیرِ لبهٔ زنجیرِ بارخورده این فشار حدودِ دو برابر می‌شود. تشک‌ها آن را پخش می‌کنند و سکوی فصلِ ۲۹ برای همین حالت دوباره وارسی می‌شود، با دادهٔ فشارِ زمینِ سازندهٔ جرثقیل و ظرفیتِ آزموده‌شدهٔ سکو.</p>
</section>
<section id="sec-ch31-b-wind" class="level3" data-number="31.3.4">
<h3 data-number="31.3.4" class="anchored" data-anchor-id="sec-ch31-b-wind"><span class="header-section-number">31.3.4</span> باد روی بارِ آویخته</h3>
<p><strong>ایده.</strong> بارِ آویخته بادبان است: <span class="math inline">\(F = \tfrac12\rho v^2 C_\text{d} A\)</span>. روتورِ مونتاژشده سطحی چندصدمترمربعی دارد و در بادِ ملایم هم نیروی جانبیِ بزرگی می‌گیرد. بار می‌چرخد و تاب می‌خورد.</p>
<pre class="text"><code>wind force on the suspended load (Cd 1.2; teaching areas)
  load                     area m2    6 m/s    8 m/s    10 m/s   12 m/s  (kN)
  nacelle (side)                60      1.6      2.8      4.4      6.4
  rotor in its plane           555     14.7     26.1     40.8     58.7
  tower section                112      3.0      5.3      8.3     11.9
  the rotor is a sail: at 8 m/s it is pushed about twice as
  hard as a tower section in a 12 m/s wind -
  hence the low wind limits for rotor and blade lifts and
  the tag lines that keep the load from turning</code></pre>
<div id="fig-ch31-sail" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch31-sail-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch31-sail.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch31-sail-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;31.6: نیروی باد بر بارِ آویخته بر حسبِ سرعتِ باد (<span class="math inline">\(C_\text{d} = 1.2\)</span>): روتور در صفحهٔ خود، بخشِ برج، و ناسل از پهلو (سطح‌های آموزشی).
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch31-b-windows" class="level3" data-number="31.3.5">
<h3 data-number="31.3.5" class="anchored" data-anchor-id="sec-ch31-b-windows"><span class="header-section-number">31.3.5</span> پنجره‌های هوا</h3>
<p><strong>ایده.</strong> هر بالابری یک <strong>پنجرهٔ هوا</strong> می‌خواهد: چند ساعتِ پیاپی با باد زیرِ حدِ سازنده. سالِ ساعتیِ داده نشان می‌دهد این پنجره‌ها چند بار و با چه فاصله‌ای پیش می‌آیند:</p>
<pre class="text"><code>weather windows in the data-pack year (hub-height wind; teaching limits)
  lift                  limit  hours  windows/yr  worst month  longest wait h
  tower section            12      4        1917     12 (119)              71
  nacelle                  10      6        1050     12 ( 61)             135
  rotor (hub + blades)      8      8         572      5 ( 32)             214
  single blade              8      4        1254     12 ( 72)             137
  even the worst month has dozens of windows; what costs
  money is the wait - the rotor lift can stand idle for
  nine days (214 h) when a windy spell sets in: erection is planned
  around the season, and a waiting crane costs every day
  it stands (lab D)</code></pre>
<div id="fig-ch31-windows" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch31-windows-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch31-windows.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch31-windows-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;31.7: تعدادِ پنجره‌های هوا در هر ماهِ سالِ داده برای ناسل (۶ ساعت زیرِ <span class="ltr" dir="ltr">10 m/s</span>) و روتور (۸ ساعت زیرِ <span class="ltr" dir="ltr">8 m/s</span>) در ارتفاعِ هاب.
</figcaption>
</figure>
</div>
<div id="exm-ch31-windows" class="theorem example">
<p><span class="theorem-title"><strong>مثال 31.10 (انتظار، نه تعداد)</strong></span> <strong>پرسش.</strong> روتور در سال چند پنجره دارد و بدترین انتظار برایش چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">572</span> پنجرهٔ ۸ ساعته در سال و حتی <span class="ltr" dir="ltr">32</span> پنجره در بدترین ماه. اما طولانی‌ترین انتظار <span class="ltr" dir="ltr">214</span> ساعت است، حدودِ نه روز.</p>
<p><strong>تفسیر.</strong> هزینه را تعدادِ پنجره‌ها نمی‌سازد، <strong>انتظار</strong> می‌سازد: یک دورهٔ بادی جرثقیل و تیم را روزها بیکار نگه می‌دارد. برپایی با فصل برنامه‌ریزی می‌شود و قرارداد می‌گوید چه کسی هزینهٔ انتظار را می‌دهد (<a href="#sec-ch31-d-waiting" class="quarto-xref"><span>بخش 31.5.2</span></a>). <strong>وارسی:</strong> <span class="math inline">\(214/24 = 8.9\)</span> روز.</p>
</div>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>ایمنی
</div>
</div>
<div class="callout-body-container callout-body">
<p>این بخش طرحِ بالابری نیست. هر بالابری با طرحِ مصوب، جرثقیلِ بازرسی‌شده، اپراتور و راهنمای دارای صلاحیت، ناحیهٔ ممنوع، و قاعدهٔ توقف در باد انجام می‌شود (فصل‌های ۳۲ و ۴۹).</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ظرفیتِ جرثقیل با شعاع کم می‌شود؟</li>
<li>ظرفیت در <span class="ltr" dir="ltr">22 m</span> از جدولِ آموزشی چقدر است؟</li>
<li>بهره‌وریِ <span class="ltr" dir="ltr">129 t</span> در <span class="ltr" dir="ltr">20 m</span> چیست؟</li>
<li>چه چیزی بالابری را «بحرانی» می‌کند حتی با بهره‌وریِ کم؟</li>
<li>چرا فشارِ زیرِ لبهٔ زنجیر از فشارِ میانگین بیشتر است؟</li>
<li>نیروی بادِ <span class="ltr" dir="ltr">10 m/s</span> روی <span class="ltr" dir="ltr">60 m²</span> با <span class="math inline">\(C_\text{d} = 1.2\)</span> چقدر است؟</li>
<li>چرا روتور حدِ بادِ کمتری از بخشِ برج دارد؟</li>
<li>چرا انتظار، و نه تعدادِ پنجره‌ها، هزینه را تعیین می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch31-b-moves" class="level3" data-number="31.3.6">
<h3 data-number="31.3.6" class="anchored" data-anchor-id="sec-ch31-b-moves"><span class="header-section-number">31.3.6</span> جابه‌جاییِ جرثقیلِ اصلی میانِ سکوها</h3>
<pre class="text"><code>moving the main crawler crane to the next pad (teaching)
  distance m   walk h (0.5 km/h + mats)   dismantle-move-rebuild h
         400                        1.8                         61
         600                        2.7                         61
         900                        4.0                         62
        1500                        6.8                         63
  walking on a prepared track is far quicker up to about a
  kilometre, but it needs the track built for the crane's
  ground pressure, a gentle slope and no overhead line -
  the layout of ch 14 and the roads of ch 29 decide which
  pads are 'walkable'; the others cost two and a half days</code></pre>
<p><strong>ایده.</strong> جرثقیلِ زنجیری تا حدودِ یک کیلومتر روی مسیرِ آماده بسیار زودتر راه می‌رود تا اینکه پیاده، جابه‌جا و دوباره سوار شود. اما مسیر باید برای فشارِ زمینِ جرثقیل ساخته شده باشد (<a href="#sec-ch31-b-tracks" class="quarto-xref"><span>بخش 31.3.3</span></a>)، شیبِ ملایم داشته باشد و زیرِ خطِ برق نباشد. چیدمانِ فصلِ ۱۴ و راه‌های فصلِ ۲۹ تعیین می‌کنند کدام سکوها «پیاده‌رفتنی»اند. بقیه دو روز و نیم هزینه دارند.</p>
</section>
<section id="sec-ch31-b-count" class="level3" data-number="31.3.7">
<h3 data-number="31.3.7" class="anchored" data-anchor-id="sec-ch31-b-count"><span class="header-section-number">31.3.7</span> یک جرثقیلِ اصلی یا دو تا</h3>
<pre class="text"><code>one main crane or two? (12 turbines, teaching day rates)
  cranes   campaign days   crane cost k u   earlier energy k u   net k u
       1             156            4,704                    0     4,704
       2              78            4,884                1,025     3,859
  a second crane costs little more - the same crane-days and
  one more mobilisation - and halves the campaign; it pays
  only if the energy brought forward is real: the grid
  connection date (no export before it), a second erection
  crew and the weather decide - the schedule model (ch 22,
  49), not this table alone</code></pre>
<div id="exm-ch31-cranes" class="theorem example">
<p><span class="theorem-title"><strong>مثال 31.11 (روزِ جرثقیل همان، کارزار نصف)</strong></span> <strong>پرسش.</strong> جرثقیلِ دوم هزینه را چقدر بالا می‌برد و چه چیزی آن را توجیه می‌کند؟</p>
<p><strong>پاسخ.</strong> فقط هزینهٔ یک آماده‌سازیِ دیگر را اضافه می‌کند: <span class="ltr" dir="ltr">4,884</span> در برابرِ <span class="ltr" dir="ltr">4,704 k u</span>. روزهای جرثقیل یکسان است و کارزار از <span class="ltr" dir="ltr">156</span> به <span class="ltr" dir="ltr">78</span> روز می‌رسد.</p>
<p><strong>تفسیر.</strong> انرژیِ زودتر، حدودِ <span class="ltr" dir="ltr">1,025 k u</span> در این جدول، فقط وقتی واقعی است که اتصال به شبکه آماده باشد. پیش از آن صادراتی نیست. گروهِ برپاییِ دوم و هوا هم تصمیم را شکل می‌دهند. این تصمیمِ مدلِ برنامهٔ زمانی است (فصل‌های ۲۲ و ۴۹)، نه فقط این جدول. <strong>وارسی:</strong> <span class="math inline">\(2 \times 180 + 78 \times 2 \times 29 = 4{,}884\)</span>.</p>
</div>
</section>
<section id="sec-ch31-b-slings" class="level3" data-number="31.3.8">
<h3 data-number="31.3.8" class="anchored" data-anchor-id="sec-ch31-b-slings"><span class="header-section-number">31.3.8</span> زاویهٔ شاخه‌های اسلینگ</h3>
<p><strong>ایده.</strong> در اسلینگِ دوشاخه با زاویهٔ <span class="math inline">\(\alpha\)</span> میانِ دو شاخه، کششِ هر شاخه چنین است:</p>
<p><span id="eq-ch31-sling"><span class="math display">\[
T = \frac{W}{2\cos(\alpha/2)}
\tag{31.6}\]</span></span></p>
<div id="fig-ch31-slings" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch31-slings-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch31-slings.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch31-slings-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;31.8: کششِ هر شاخهٔ اسلینگِ دوشاخه برای بارِ <span class="ltr" dir="ltr">168 t</span> بر حسبِ زاویهٔ میانِ دو شاخه.
</figcaption>
</figure>
</div>
<pre class="text"><code>tension in each leg of a two-leg sling (168 t, teaching)
  angle between legs deg   tension per leg kN   factor
                       0                  824     1.00
                      30                  853     1.04
                      60                  952     1.15
                      90                1,165     1.41
                     120                1,648     2.00
  at 120 degrees each leg carries the whole load: wide
  angles also squeeze the load - which is why nacelles lift
  on a spreader beam or the maker's lifting yoke, never on
  slings chosen on site</code></pre>
<p>در ۱۲۰ درجه هر شاخه کلِ بار را می‌کشد. زاویهٔ باز بار را هم فشار می‌دهد. به همین دلیل ناسل با تیرِ پخش‌کننده یا یوغِ بالابریِ سازنده بالا می‌رود، نه با اسلینگی که در ساختگاه انتخاب شود.</p>
</section>
<section id="sec-ch31-b-blades" class="level3" data-number="31.3.9">
<h3 data-number="31.3.9" class="anchored" data-anchor-id="sec-ch31-b-blades"><span class="header-section-number">31.3.9</span> بالابریِ ستاره‌ای یا تک‌پره</h3>
<pre class="text"><code>rotor-star lift or three single-blade lifts? (data-pack year)
  method              window needed           windows a year   lifts each
  rotor star          8 h below 8 m/s                    572   1
  single blade        4 h below 10 m/s                  1634   3
  single-blade lifts need shorter, windier windows, and so
  find many more of them; they avoid the ground assembly of
  the rotor but need the maker's blade yoke and three
  lifts - which one the maker's method allows comes first</code></pre>
<div id="exm-ch31-blades" class="theorem example">
<p><span class="theorem-title"><strong>مثال 31.12 (پنجره‌های کوتاه‌تر، بیشتر)</strong></span> <strong>پرسش.</strong> در سالِ داده چند پنجرهٔ مناسب برای بالابریِ ستاره‌ای و چند تا برای تک‌پره هست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">572</span> پنجرهٔ ۸ ساعته زیرِ <span class="ltr" dir="ltr">8 m/s</span> برای روتورِ کامل و <span class="ltr" dir="ltr">1,634</span> پنجرهٔ ۴ ساعته زیرِ <span class="ltr" dir="ltr">10 m/s</span> برای تک‌پره. با حدِ <span class="ltr" dir="ltr">8 m/s</span> که جدولِ پنجره‌های <a href="#sec-ch31-b-windows" class="quarto-xref"><span>بخش 31.3.5</span></a> برای تک‌پره به کار برد، <span class="ltr" dir="ltr">1,254</span> پنجره است؛ حدِ باد را دستورِ بالابریِ سازنده تعیین می‌کند.</p>
<p><strong>تفسیر.</strong> بالابریِ تک‌پره پنجره‌های کوتاه‌تر و بادی‌تری می‌خواهد و بسیار بیشتر از آن‌ها پیدا می‌کند. مونتاژِ روتور روی زمین هم لازم نیست، اما یوغِ پرهٔ سازنده و سه بالابری لازم است. اول باید دید روشِ سازنده کدام را مجاز می‌داند (<a href="#sec-ch31-b-windows" class="quarto-xref"><span>بخش 31.3.5</span></a>). <strong>وارسی:</strong> <span class="math inline">\(1{,}634/3 = 545\)</span> روتور در برابرِ <span class="ltr" dir="ltr">572</span>.</p>
</div>
</section>
<section id="sec-ch31-b-bolting" class="level3" data-number="31.3.10">
<h3 data-number="31.3.10" class="anchored" data-anchor-id="sec-ch31-b-bolting"><span class="header-section-number">31.3.10</span> زمانِ کشش‌دادنِ پیچ‌های فلنج</h3>
<pre class="text"><code>time to tension a tower flange (teaching rates)
  tools   min a bolt (2 passes)   hours a flange
      1                      6             12.0
      2                      6              6.0
      4                      6              3.0
  with one tool a flange takes about 12 hours: the top
  section, its bolting and the nacelle in one day need
  four tools and a crew for each - or the bare tower stands
  overnight in the vortex wind (ch 30), within the maker's
  procedure and its wind limit</code></pre>
<p><strong>ایده.</strong> با یک ابزار، کشش‌دادنِ یک فلنج حدودِ ۱۲ ساعت طول می‌کشد. اگر بخشِ بالایی، پیچ‌هایش و ناسل باید در یک روز نصب شوند، چهار ابزار و برای هر کدام یک گروه لازم است. در غیرِ این صورت برجِ برهنه شب در بادِ ریزشِ گردابه می‌ماند (فصلِ ۳۰)، که فقط در چارچوبِ روالِ سازنده و حدِ بادش مجاز است.</p>
</section>
<section id="sec-ch31-e-pulling" class="level3" data-number="31.3.11">
<h3 data-number="31.3.11" class="anchored" data-anchor-id="sec-ch31-e-pulling"><span class="header-section-number">31.3.11</span> کشیدنِ کابل در کانال</h3>
<p><strong>ایده.</strong> در هر خمِ کانال، اصطکاک کشش را چند برابر می‌کند. این <strong>معادلهٔ کاپستان</strong> است:</p>
<p><span id="eq-ch31-capstan"><span class="math display">\[
T_\text{out} = T_\text{in}\,e^{\mu\theta}
\tag{31.7}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(\mu\)</span> ضریبِ اصطکاک است و <span class="math inline">\(\theta\)</span> زاویهٔ خم به رادیان.</p>
<pre class="text"><code>pulling a 33 kV cable through a duct run (capstan equation)
  T_out = T_in exp(mu theta) at each bend; friction mu 0.35 (teaching)
  allowed pull on the conductors: 48 kN (40 N/mm2 x 3 x 400 mm2)
  route                                    pull at the end kN
  300 m straight                                         10.3
  300 m, two 90 deg bends                                19.7
  300 m, four 90 deg bends                               41.1
  500 m, four bends                                      68.5  OVER
  each 90 degree bend multiplies the pull by 1.7, so bends
  and length together end a pull - the duct route is drawn with
  few bends, and joint bays placed where the pull would
  exceed the cable maker's limit</code></pre>
<div id="fig-ch31-pulling" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch31-pulling-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch31-pulling.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch31-pulling-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;31.9: کشش در انتهای مسیرِ کانال بر حسبِ طول برای صفر، دو و چهار خمِ ۹۰ درجه، و حدِ مجاز.
</figcaption>
</figure>
</div>
<div id="exm-ch31-pulling" class="theorem example">
<p><span class="theorem-title"><strong>مثال 31.13 (خم‌ها و طول با هم)</strong></span> <strong>پرسش.</strong> آیا مسیرِ <span class="ltr" dir="ltr">500 m</span> با چهار خمِ ۹۰ درجه را می‌توان یک‌جا کشید؟</p>
<p><strong>پاسخ.</strong> نه. کشش به <span class="ltr" dir="ltr">68.5 kN</span> می‌رسد و حدِ مجاز <span class="ltr" dir="ltr">48 kN</span> است. همان مسیر با <span class="ltr" dir="ltr">300 m</span> به <span class="ltr" dir="ltr">41 kN</span> می‌رسد.</p>
<p><strong>تفسیر.</strong> هر خمِ ۹۰ درجه کشش را حدودِ <span class="ltr" dir="ltr">1.7</span> برابر می‌کند. پس مسیرِ کانال با خمِ کم کشیده می‌شود و اتاقکِ مفصل جایی گذاشته می‌شود که کشش از حدِ سازندهٔ کابل بگذرد (فصلِ ۲۴). <strong>وارسی:</strong> <span class="math inline">\(e^{0.35\pi/2} = 1.73\)</span>.</p>
</div>
</section>
<section id="sec-ch31-e-drum" class="level3" data-number="31.3.12">
<h3 data-number="31.3.12" class="anchored" data-anchor-id="sec-ch31-e-drum"><span class="header-section-number">31.3.12</span> شعاعِ خمشِ کابل روی قرقره</h3>
<pre class="text"><code>the bend radius a 33 kV cable must keep (teaching 15 x D)
  cable 75 mm -&gt; minimum bend radius 1.12 m (12 x D once laid)
  drum barrel m   radius m   ok?
            1.6       0.84   NO
            2.0       1.04   NO
            2.4       1.24   yes
  a drum too small for the cable damages the insulation
  before it leaves the yard; the cable maker states the
  drum, the pulling limits and the bend radius - receiving
  inspection checks the drum against that sheet (lesson C)</code></pre>
<p>قرقره‌ای کوچک‌تر از اندازهٔ کابل عایق را پیش از آنکه از انبار بیرون برود آسیب می‌زند. سازندهٔ کابل قرقره، حدهای کشش و شعاعِ خمش را مشخص می‌کند. بازرسیِ دریافت قرقره را با همان برگه مقایسه می‌کند (<a href="#sec-ch31-c-receiving" class="quarto-xref"><span>بخش 31.4.1</span></a>).</p>
</section>
<section id="sec-ch31-e-skid" class="level3" data-number="31.3.13">
<h3 data-number="31.3.13" class="anchored" data-anchor-id="sec-ch31-e-skid"><span class="header-section-number">31.3.13</span> سُراندنِ ترانسفورماتور روی پلینت</h3>
<pre class="text"><code>skidding the main transformer onto its plinth (72 t, oil out)
  skid surface             friction   pull kN
  greased steel on steel       0.10        71
  PTFE pads                    0.05        35
  dry steel on steel           0.25       177
  jacks lift it on its jacking points, skid beams carry it
  over, and a pull of a few tens of kN moves it - slowly,
  with a restraint on the other side; the maker's
  drawings fix the jacking and lashing points and the
  impact recorder is read before and after (lesson C)</code></pre>
<p>جک‌ها ترانسفورماتور را روی نقطه‌های جک‌زنی بالا می‌برند و تیرهای سُرانش آن را جابه‌جا می‌کنند. کششِ چند ده کیلونیوتنی آن را آرام حرکت می‌دهد و مهاری در سوی دیگر نگهش می‌دارد. نقشه‌های سازنده نقطه‌های جک‌زنی و مهار را تعیین می‌کنند. ضربه‌نگار پیش و پس از جابه‌جایی خوانده می‌شود (<a href="#exm-ch31-damage" class="quarto-xref">مثال&nbsp;<span>31.14</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>جاروبِ اضافیِ نوکِ پره در پیچی به شعاعِ <span class="ltr" dir="ltr">60 m</span> چقدر است؟</li>
<li>نیروی کشش برای <span class="ltr" dir="ltr">232 t</span> روی شیبِ <span class="ltr" dir="ltr">6 %</span> چقدر است؟</li>
<li>چرا حدِ بادِ کاروان برای کنترل است و نه واژگونی؟</li>
<li>چرا اصطکاک به‌تنهایی ناسل را در ترمز نگه نمی‌دارد؟</li>
<li>کششِ هر شاخه در زاویهٔ ۹۰ درجه برای <span class="ltr" dir="ltr">168 t</span> چقدر است؟</li>
<li>چرا بالابریِ تک‌پره پنجره‌های بیشتری پیدا می‌کند؟</li>
<li>کشش پس از دو خمِ ۹۰ درجه با ضریبِ <span class="ltr" dir="ltr">0.35</span> چند برابر می‌شود؟</li>
<li>کمینهٔ شعاعِ خمشِ کابلی به قطرِ <span class="ltr" dir="ltr">60 mm</span> با قاعدهٔ ۱۵ برابر چقدر است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch31-c" class="level2" data-number="31.4">
<h2 data-number="31.4" class="anchored" data-anchor-id="sec-ch31-c"><span class="header-section-number">31.4</span> پ. دریافت و نگه‌داری</h2>
<p>تجهیزات از لحظهٔ رسیدن تا نصب در خطرند: ضربهٔ حمل، رطوبت، گرد و خاک، دستِ کسی که جابه‌جایش می‌کند، و زمان. این بخش زنجیرهٔ دریافت را دنبال می‌کند: بازرسیِ دریافت، گزارشِ آسیب، فضای انبار، نگه‌داری و <strong>زنجیرهٔ تحویل</strong>. همهٔ این‌ها شرطِ ضمانت‌اند. عددها آموزشی‌اند (<span class="ltr" dir="ltr">A-366</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch31.examples_c</code></pre>
<section id="sec-ch31-c-receiving" class="level3" data-number="31.4.1">
<h3 data-number="31.4.1" class="anchored" data-anchor-id="sec-ch31-c-receiving"><span class="header-section-number">31.4.1</span> بازرسیِ دریافت</h3>
<pre class="text"><code>receiving inspection: what is checked before the driver leaves
  [ ] shock and tilt indicators read                 nacelle, transformer
  [ ] packing intact, seals and desiccant bags       all packed items
  [ ] visible damage photographed before unloading   all loads
  [ ] blade leading edge and tip protection          blades
  [ ] transformer impact recorder downloaded         main transformer (ch 25)
  [ ] serial numbers against the packing list        all loads
  [ ] documents: certificates, preservation log      all loads
  a damage noted while the driver is there is a transport
  claim; found a week later it is the project's problem - so
  the inspection happens at unloading, with photographs</code></pre>
</section>
<section id="sec-ch31-c-damage" class="level3" data-number="31.4.2">
<h3 data-number="31.4.2" class="anchored" data-anchor-id="sec-ch31-c-damage"><span class="header-section-number">31.4.2</span> گزارش‌های آسیب</h3>
<pre class="text"><code>damage reports during the delivery campaign (synthetic)
  damage                          n   k u each   action
  blade leading edge chip          4        3.0   repair on site by maker
  tower flange scratch, coating    6        0.5   touch-up to coating spec
  nacelle cover crack              1        8.0   maker's assessment
  transformer impact over limit    1       40.0   maker's inspection, tests
  cable drum flange broken         2        1.5   re-drum, test the cable
  total about 66 k u; the transformer's impact alarm costs
  the most because nothing can be energised until the maker
  has inspected and tested it (ch 25, ch 50) - the recorder
  is read before the transformer leaves the trailer</code></pre>
<div id="exm-ch31-damage" class="theorem example">
<p><span class="theorem-title"><strong>مثال 31.14 (گران‌ترین آسیب، کوچک‌ترین نشانه)</strong></span> <strong>پرسش.</strong> کدام آسیب در جدول گران‌ترین است و چرا؟</p>
<p><strong>پاسخ.</strong> هشدارِ ضربهٔ ترانسفورماتور با حدودِ <span class="ltr" dir="ltr">40 k u</span>، از کلِ حدودِ <span class="ltr" dir="ltr">66 k u</span>.</p>
<p><strong>تفسیر.</strong> ترانسفورماتوری که ضربه‌نگارش از حد گذشته، تا بازرسی و آزمونِ سازنده برق‌دار نمی‌شود (فصل‌های ۲۵ و ۵۰). هزینه تأخیرِ کلِ پست است، نه تعمیرِ خودِ ترانسفورماتور. ضربه‌نگار پیش از پیاده‌کردن از تریلی خوانده می‌شود، چون پس از آن معلوم نیست ضربه کجا خورده. <strong>وارسی:</strong> <span class="math inline">\(4 \times 3 + 6 \times 0.5 + 8 + 40 + 2 \times 1.5 = 66\,\text{k u}\)</span>.</p>
</div>
</section>
<section id="sec-ch31-c-laydown" class="level3" data-number="31.4.3">
<h3 data-number="31.4.3" class="anchored" data-anchor-id="sec-ch31-c-laydown"><span class="header-section-number">31.4.3</span> فضای انبار</h3>
<pre class="text"><code>laydown areas (footprints x 1.6 for aisles and handling, teaching)
  one turbine's components: 2,265 m2 (blades dominate)
  substation equipment and drums: 515 m2
  four turbines staged at once plus the substation: 9,574 m2
  the blades' 74 m length shapes the laydown more than any
  area: they lie on cradles, aligned with the crane's reach
  and the wind, on ground that drains (ch 29)</code></pre>
<div id="fig-ch31-laydown" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch31-laydown-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch31-laydown.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch31-laydown-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;31.10: نقشهٔ محوطهٔ کارِ یک توربین (طرح‌وار): سکوی جرثقیل و شعاعِ کارش، بخش‌های برج و جای ناسل در دسترس، پره‌ها روی گهواره، محلِ مونتاژِ روتور، و مرزِ ناحیهٔ ممنوع هنگامِ بالابری.
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch31-c-preserve" class="level3" data-number="31.4.4">
<h3 data-number="31.4.4" class="anchored" data-anchor-id="sec-ch31-c-preserve"><span class="header-section-number">31.4.4</span> نگه‌داری و رطوبت‌گیر</h3>
<pre class="text"><code>desiccant for sealed packages (teaching rate 0.25 kg per m3 a month)
  package                 volume m3   3 months kg   9 months kg
  converter cabinet             12           9.0          27.0
  switchgear panel               6           4.5          13.5
  control cabinet                2           1.5           4.5
  storage beyond the packing's design time needs fresh
  desiccant, heaters or a dry store: the maker's storage
  instruction is a warranty condition, and the record of
  checks (dates, humidity cards, heaters on) is the proof</code></pre>
<p><strong>ایده.</strong> بستهٔ آب‌بند با کیسهٔ رطوبت‌گیر برای مدتی معین طراحی شده است. انبارِ طولانی‌تر رطوبت‌گیرِ تازه، گرم‌کن یا انبارِ خشک می‌خواهد. دستورِ انبارِ سازنده شرطِ ضمانت است و سابقهٔ وارسی‌ها، یعنی تاریخ‌ها، کارت‌های رطوبت و روشن‌بودنِ گرم‌کن، شاهدِ رعایتش است.</p>
</section>
<section id="sec-ch31-c-custody" class="level3" data-number="31.4.5">
<h3 data-number="31.4.5" class="anchored" data-anchor-id="sec-ch31-c-custody"><span class="header-section-number">31.4.5</span> زنجیرهٔ تحویل</h3>
<pre class="text"><code>chain of custody: signed hand-overs per item (synthetic log)
  item                 hand-overs signed   expected   gap
  nacelle N-07                         5          5
  transformer TR-1                     4          5   YES
  blade B-21                           3          4   YES
  drum D-33 (33 kV)                    4          5   YES
  converter C-12                       3          4   YES
  4 items with a missing hand-over: whoever held the item
  then is unknown - a damage found later cannot be placed;
  every hand-over is signed by the giver and the taker</code></pre>
<div id="exm-ch31-custody" class="theorem example">
<p><span class="theorem-title"><strong>مثال 31.15 (امضای جاافتاده)</strong></span> <strong>پرسش.</strong> چهار قلم یک تحویلِ امضانشده دارند. چه پیامدی دارد؟</p>
<p><strong>پاسخ.</strong> معلوم نیست قلم در آن بازه دستِ چه کسی بوده است. آسیبی که بعدتر پیدا شود را نمی‌توان به جایی نسبت داد، نه به حمل‌کننده و نه به انبار.</p>
<p><strong>تفسیر.</strong> هر تحویل را دهنده و گیرنده با هم امضا می‌کنند، با تاریخ، حالت و عکس اگر لازم باشد. این همان ردیابیِ فصل‌های ۳۰ و ۴۰ است، این بار برای جابه‌جایی به‌جای ساخت. <strong>وارسی:</strong> چهار ردیف با «<span class="ltr" dir="ltr">YES</span>» در ستونِ شکاف.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا بازرسیِ دریافت پیش از رفتنِ راننده انجام می‌شود؟</li>
<li>ضربه‌نگارِ ترانسفورماتور چه زمانی خوانده می‌شود و چرا؟</li>
<li>فضای انبارِ سه پره با ضریبِ <span class="ltr" dir="ltr">1.6</span> چقدر است؟</li>
<li>رطوبت‌گیرِ بسته‌ای <span class="ltr" dir="ltr">12 m³</span> برای نه ماه چقدر است؟</li>
<li>چرا سابقهٔ نگه‌داری شرطِ ضمانت است؟</li>
<li>زنجیرهٔ تحویلِ کامل برای یک قرقرهٔ کابل چند امضا دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch31-c-oc" class="level3" data-number="31.4.6">
<h3 data-number="31.4.6" class="anchored" data-anchor-id="sec-ch31-c-oc"><span class="header-section-number">31.4.6</span> نمونه‌گیری در دریافت و حدودش</h3>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch31.examples_i
python -m companion.ch31.examples_j</code></pre>
<p><strong>ایده.</strong> طرحِ نمونه‌گیری <span class="math inline">\(n\)</span> قطعه را از محموله آزمون می‌کند و محموله را می‌پذیرد اگر شمارِ معیوب‌ها حداکثر <span class="math inline">\(c\)</span> باشد. احتمالِ پذیرشِ محموله‌ای با نرخِ معیوبِ <span class="math inline">\(p\)</span> چنین است:</p>
<p><span id="eq-ch31-oc"><span class="math display">\[
P_\text{a} = \sum_{k=0}^{c} \binom{n}{k} p^k (1-p)^{n-k}
\tag{31.8}\]</span></span></p>
<pre class="text"><code>operating characteristic of a sampling plan (n = 50, accept on &lt;= 1)
  lot defect rate %   probability the lot is accepted
                0.5                              0.97
                1.0                              0.91
                2.0                              0.74
                4.0                              0.40
                6.0                              0.19
               10.0                              0.03
  a lot with 4 % defective bolts still passes four times in
  ten: sampling protects against bad lots on average, not
  against every bad lot - which is why critical items
  (anchor bolts, lifting gear) get certificates and 100 %
  checks, and sampling is kept for the rest</code></pre>
<div id="fig-ch31-oc" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch31-oc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch31-oc.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch31-oc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;31.11: منحنیِ پذیرشِ طرحِ نمونه‌گیریِ پنجاه‌تایی با پذیرش تا یک معیوب.
</figcaption>
</figure>
</div>
<div id="exm-ch31-oc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 31.16 (نمونه، محموله‌های بد را فقط به‌طورِ میانگین رد می‌کند)</strong></span> <strong>پرسش.</strong> محموله‌ای از پیچ‌ها با <span class="ltr" dir="ltr">4 %</span> معیوب، با این طرح، با چه احتمالی پذیرفته می‌شود؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">40 %</span>.</p>
<p><strong>تفسیر.</strong> نمونه‌گیری در برابرِ محموله‌های بد به‌طورِ میانگین محافظت می‌کند، نه در برابرِ هر محموله. پس قلم‌های بحرانی، مانندِ پیچ‌های مهار و تجهیزاتِ بالابری، گواهی و وارسیِ صددرصد دارند و نمونه‌گیری برای بقیه است. طرح‌های نمونه‌گیری از قرارداد و <span class="ltr" dir="ltr">ISO 2859-1</span> می‌آیند (<span class="ltr" dir="ltr">STD-076</span>). <strong>وارسی:</strong> <span class="math inline">\(0.96^{50} + 50 \times 0.04 \times 0.96^{49} = 0.40\)</span>.</p>
</div>
</section>
<section id="sec-ch31-c-cradles" class="level3" data-number="31.4.7">
<h3 data-number="31.4.7" class="anchored" data-anchor-id="sec-ch31-c-cradles"><span class="header-section-number">31.4.7</span> زمینِ زیرِ گهوارهٔ پره</h3>
<pre class="text"><code>the ground under a blade's storage cradles (teaching)
  blade 22 t + cradles 3 t on two cradles; root cradle carries 65 %
  cradle feet   foot area m2   pressure kPa   gravel pad needed?
            2           0.25            319   yes
            4           0.25            159   yes
            4           1.00             40   no
  small feet on the loose top layer (ch 29) sink unevenly
  and twist the blade - the maker's cradle positions and a
  compacted, level laydown pad keep the shell in shape</code></pre>
<p><strong>ایده.</strong> گهوارهٔ ریشه بیشترِ وزنِ پره را می‌گیرد. پایه‌های کوچک روی لایهٔ سستِ رویی (فصلِ ۲۹) ناهمسان فرو می‌روند و پره را می‌پیچانند. جای گهواره‌ها را سازنده تعیین می‌کند و سکوی انبارِ کوبیده و تراز شکلِ پوسته را حفظ می‌کند.</p>
</section>
<section id="sec-ch31-c-tiedown" class="level3" data-number="31.4.8">
<h3 data-number="31.4.8" class="anchored" data-anchor-id="sec-ch31-c-tiedown"><span class="header-section-number">31.4.8</span> پرهٔ انبارشده در توفان</h3>
<pre class="text"><code>holding a stored blade down in a storm (teaching lift coefficient 1.0)
  plan area 111 m2; blade and cradles 25 t
  gust m/s   lift kN   weight kN   net uplift kN
        20        24         245               0
        30        54         245               0
        41       102         245               0
  even the 41 m/s gust lifts less than the weight here - but
  the light tip end carries little of that weight, gusts
  push the blade sideways and turn it on its cradles: the
  maker's storage instruction asks for straps to ground
  anchors and a set direction to the prevailing wind</code></pre>
<p>قطعه‌های انبارشده هم مانندِ قطعه‌های نصب‌شده بارِ توفان را تحمل می‌کنند. دستورِ انبارِ سازنده تسمه به لنگرهای زمینی و جهتِ ثابت نسبت به بادِ غالب را می‌خواهد. وارسی پس از هر بادِ شدید بخشی از برنامهٔ نگه‌داری است (<a href="#sec-ch31-c-preserve" class="quarto-xref"><span>بخش 31.4.4</span></a>).</p>
</section>
<section id="sec-ch31-c-slip" class="level3" data-number="31.4.9">
<h3 data-number="31.4.9" class="anchored" data-anchor-id="sec-ch31-c-slip"><span class="header-section-number">31.4.9</span> دیرکردِ تحویل و جرثقیلِ بیکار</h3>
<div id="fig-ch31-slip" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch31-slip-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch31-slip.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch31-slip-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;31.12: توزیعِ مونت‌کارلوی دیرکردِ رسیدنِ ناسل به سکو، در برابرِ حاشیهٔ هفت‌روزه پیش از بالابری (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>will the nacelle be at the pad when the crane is? (Monte Carlo)
  ship +/- 4 days, permit delay mean 1.5 days, road 0-2 nights
  planned buffer between delivery and lift: 7 days
  share of nacelles later than the buffer: 12.5 %
  expected crane idle days per nacelle: 0.28 (at 29 k u a day: 8.2 k u)
  with a 3-day buffer instead: 40 % late, 36.8 k u
  a week of buffer costs laydown space and preservation; a
  short buffer costs crane days - the plan sets it from
  these two costs, and the buffer is the cheaper one here</code></pre>
<div id="exm-ch31-slip" class="theorem example">
<p><span class="theorem-title"><strong>مثال 31.17 (حاشیه ارزان‌تر از جرثقیل)</strong></span> <strong>پرسش.</strong> حاشیهٔ هفت‌روزه و سه‌روزه میانِ تحویل و بالابری چه هزینهٔ بیکاریِ جرثقیلی دارند؟</p>
<p><strong>پاسخ.</strong> با هفت روز، <span class="ltr" dir="ltr">12.5 %</span> ناسل‌ها دیر می‌رسند و هزینهٔ مورد انتظار حدودِ <span class="ltr" dir="ltr">8 k u</span> برای هر ناسل است. با سه روز، <span class="ltr" dir="ltr">40 %</span> دیر می‌رسند و هزینه حدودِ <span class="ltr" dir="ltr">37 k u</span> است.</p>
<p><strong>تفسیر.</strong> حاشیهٔ یک‌هفته‌ای جای انبار و نگه‌داری می‌خواهد. حاشیهٔ کوتاه روزهای جرثقیل را می‌گیرد. برنامه حاشیه را از این دو هزینه تعیین می‌کند و این‌جا حاشیه ارزان‌تر است (<a href="#sec-ch31-a-sequence" class="quarto-xref"><span>بخش 31.2.6</span></a>). <strong>وارسی:</strong> <span class="math inline">\(0.28 \times 29 = 8.2\,\text{k u}\)</span>.</p>
</div>
</section>
<section id="sec-ch31-c-boom" class="level3" data-number="31.4.10">
<h3 data-number="31.4.10" class="anchored" data-anchor-id="sec-ch31-c-boom"><span class="header-section-number">31.4.10</span> نوارِ مونتاژِ بومِ جرثقیل</h3>
<pre class="text"><code>assembling the main crane's boom (teaching configuration)
  main boom and luffing jib laid out: about 140 m long
  assembly strip needed: boom length + 20 m, 12 m wide
  area 1,920 m2, flat within 1 %, cleared of obstacles
  assist crane for the boom sections: 100 t class
  days to assemble 4, to dismantle 3 (included in the moves)
  the strip is part of the first pad's layout and the last
  pad's too: where the land, the slope or a cable route does
  not allow it, the crane cannot be built there</code></pre>
</section>
<section id="sec-ch31-c-preserve2" class="level3" data-number="31.4.11">
<h3 data-number="31.4.11" class="anchored" data-anchor-id="sec-ch31-c-preserve2"><span class="header-section-number">31.4.11</span> کارِ نگه‌داری در دورهٔ انتظار</h3>
<pre class="text"><code>preservation work while 4 nacelles wait 8 weeks (teaching)
  task                                          h each   every weeks
  rotate drivetrain (maker's interval 4 weeks)     2.0       4
  check desiccant and humidity cards               0.5       2
  check heaters and power                          0.5       1
  inspect covers and seals after wind              1.0       2
  log and photograph                               0.5       4
  total about 60 person-hours for the waiting period
  a missed rotation can mark the bearings (false brinelling)
  and void the warranty: the preservation log is evidence,
  kept with the custody record (lesson C)</code></pre>
<p>چرخاندنِ دوره‌ایِ مجموعهٔ انتقالِ قدرت جلوی آسیبِ یاتاقان‌ها را در حالتِ ایستا می‌گیرد. چرخشِ جاافتاده ممکن است ضمانت را باطل کند. سابقهٔ نگه‌داری شاهد است و کنارِ سابقهٔ زنجیرهٔ تحویل نگه داشته می‌شود (<a href="#sec-ch31-c-custody" class="quarto-xref"><span>بخش 31.4.5</span></a>).</p>
</section>
<section id="sec-ch31-c-campaign" class="level3" data-number="31.4.12">
<h3 data-number="31.4.12" class="anchored" data-anchor-id="sec-ch31-c-campaign"><span class="header-section-number">31.4.12</span> طولِ کارزار و ماهِ آغاز</h3>
<div id="fig-ch31-campaign" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch31-campaign-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch31-campaign.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch31-campaign-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;31.13: طولِ کارزارِ برپاییِ دوازده توربین با یک جرثقیل بر حسبِ ماهِ آغاز، از بادِ سالِ داده.
</figcaption>
</figure>
</div>
<pre class="text"><code>erection campaign length by start month (one crane, data-pack wind)
  start month   campaign days   weather waiting days
            1             164                      8
            2             177                     21
            3             162                      6
            4             173                     17
            5             170                     14
            6             159                      3
            7             168                     12
            8             167                     11
            9             163                      7
           10             166                     10
           11             171                     15
           12             168                     12
  156 crane days of work (int_campaign) plus the weather waits
  best start month 6 (159 days), worst 2 (177 days)
  the same twelve turbines take two and a half weeks longer when
  the lifts fall in the windy months: the start date is
  a design choice of the schedule (ch 22, 49), and one
  data year is a teaching sample, not a forecast</code></pre>
<div id="exm-ch31-campaign" class="theorem example">
<p><span class="theorem-title"><strong>مثال 31.18 (ماهِ آغاز، یک انتخابِ طراحی)</strong></span> <strong>پرسش.</strong> کارزاری که در ماهِ ۶ شروع شود با کارزاری که در ماهِ ۲ شروع شود چه فرقی دارد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">159</span> روز در برابرِ <span class="ltr" dir="ltr">177</span> روز، یعنی حدودِ دو هفته و نیم.</p>
<p><strong>تفسیر.</strong> کارِ جرثقیل در هر دو یکسان است. فرق در انتظار برای هواست، که به ماه‌هایی بستگی دارد که بالابری‌ها در آن‌ها می‌افتند. تاریخِ آغاز یک انتخابِ طراحی در برنامهٔ زمانی است (فصل‌های ۲۲ و ۴۹). یک سالِ داده نمونه‌ای آموزشی است، نه پیش‌بینی. <strong>وارسی:</strong> <span class="math inline">\(177 - 159 = 18\)</span> روز.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>احتمالِ پذیرشِ محموله‌ای با <span class="ltr" dir="ltr">2 %</span> معیوب با این طرح چقدر است؟</li>
<li>چرا قلم‌های بحرانی با نمونه‌گیری پذیرفته نمی‌شوند؟</li>
<li>فشارِ زیرِ چهار پایهٔ <span class="ltr" dir="ltr">0.5 m²</span> برای گهوارهٔ ریشه چقدر است؟</li>
<li>چرا پرهٔ انبارشده تسمه و لنگر می‌خواهد؟</li>
<li>حاشیهٔ تحویل چگونه تعیین می‌شود؟</li>
<li>نوارِ مونتاژِ بومی به طولِ <span class="ltr" dir="ltr">120 m</span> چه مساحتی دارد؟</li>
<li>چرا چرخاندنِ مجموعهٔ انتقالِ قدرت شرطِ ضمانت است؟</li>
<li>چرا طولِ کارزار به ماهِ آغاز بستگی دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch31-c-spares" class="level3" data-number="31.4.13">
<h3 data-number="31.4.13" class="anchored" data-anchor-id="sec-ch31-c-spares"><span class="header-section-number">31.4.13</span> قطعه‌های یدکیِ کارزار</h3>
<p><strong>ایده.</strong> اگر یک قطعهٔ مصرفی به‌طورِ میانگین <span class="math inline">\(\lambda\)</span> بار در ماه لازم شود و زمانِ تحویلش <span class="math inline">\(L\)</span> باشد، شمارِ نیاز در طولِ زمانِ تحویل توزیعِ پواسون با میانگینِ <span class="math inline">\(\lambda L\)</span> دارد. موجودی‌ای که در <span class="ltr" dir="ltr">95 %</span> موارد کافی است کوچک‌ترین <span class="math inline">\(k\)</span> است که:</p>
<p><span id="eq-ch31-spares"><span class="math display">\[
\sum_{j=0}^{k} \frac{(\lambda L)^j e^{-\lambda L}}{j!} \ge 0.95
\tag{31.9}\]</span></span></p>
<pre class="text"><code>spares on site for a consumable through its lead time (Poisson)
  item                       use a month   lead weeks   stock for 95 %
  crane wire rope (sets)             0.1           10                1
  hydraulic hoses                    2.0            3                4
  torque tool pumps                  0.3            6                2
  mats (damaged)                     1.5            4                4
  a rarely used item with a long lead time still needs one
  on site: one broken torque pump can stop the bolting of
  a tower for six weeks - spares are priced against the
  crane days they protect</code></pre>
<div id="exm-ch31-spares" class="theorem example">
<p><span class="theorem-title"><strong>مثال 31.19 (یک پمپ، شش هفته)</strong></span> <strong>پرسش.</strong> پمپِ ابزارِ گشتاور ماهی <span class="ltr" dir="ltr">0.3</span> بار خراب می‌شود و تحویلش شش هفته طول می‌کشد. چند یدکی در ساختگاه لازم است؟</p>
<p><strong>پاسخ.</strong> دو پمپ برای پوششِ <span class="ltr" dir="ltr">95 %</span>.</p>
<p><strong>تفسیر.</strong> قلمی که کم مصرف می‌شود اما زمانِ تحویلِ طولانی دارد، باز هم دست‌کم یک یدکی می‌خواهد. یک پمپِ خراب می‌تواند پیچ‌کشیِ یک برج را شش هفته متوقف کند (<a href="#sec-ch31-b-bolting" class="quarto-xref"><span>بخش 31.3.10</span></a>). یدکی‌ها در برابرِ روزهای جرثقیلی که حفظ می‌کنند قیمت‌گذاری می‌شوند. <strong>وارسی:</strong> میانگینِ <span class="math inline">\(0.3 \times 6/4.33 = 0.42\)</span> و <span class="math inline">\(P(\le 1) = 0.93\)</span>، <span class="math inline">\(P(\le 2) = 0.99\)</span>.</p>
</div>
</section>
</section>
<section id="sec-ch31-d" class="level2" data-number="31.5">
<h2 data-number="31.5" class="anchored" data-anchor-id="sec-ch31-d"><span class="header-section-number">31.5</span> ت. مثالِ لجستیک: ناسل از بندر تا برج (مثالِ کارشده)</h2>
<p><strong>موقعیت.</strong> ناسلِ <span class="ltr" dir="ltr">N-07</span> باید از بندر به توربینِ <span class="ltr" dir="ltr">T07</span> برسد و نصب شود. این تمرین زنجیرهٔ کار را با <strong>نقطه‌های توقفِ</strong> هوا و دسترسی می‌چیند. هزینهٔ انتظار برای پنجرهٔ هوا را برآورد می‌کند، دسترسیِ اضطراری و زمانِ پاسخ را در محلِ دورافتاده می‌سنجد، و مرزِ این <strong>تمرینِ برنامه‌ریزی</strong> را با یک <strong>طرحِ بالابریِ مصوب</strong> روشن می‌کند.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch31.lab_d</code></pre>
<section id="sec-ch31-d-plan" class="level3" data-number="31.5.1">
<h3 data-number="31.5.1" class="anchored" data-anchor-id="sec-ch31-d-plan"><span class="header-section-number">31.5.1</span> برنامه با نقطه‌های توقف</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb55"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb55-1"><a href="#cb55-1" aria-hidden="true" tabindex="-1"></a>PLAN <span class="op">=</span> [   <span class="co"># step, hold point (H) or check (C), who releases it</span></span>
<span id="cb55-2"><a href="#cb55-2" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"route permit and escort booked"</span>, <span class="st">"H"</span>, <span class="st">"transport company / authority"</span>),</span>
<span id="cb55-3"><a href="#cb55-3" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"bridge assessments accepted (2)"</span>, <span class="st">"H"</span>, <span class="st">"bridge owner's engineer"</span>),</span>
<span id="cb55-4"><a href="#cb55-4" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"overpass and power line measured"</span>, <span class="st">"H"</span>, <span class="st">"route surveyor / line owner"</span>),</span>
<span id="cb55-5"><a href="#cb55-5" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"crane assembled and inspected"</span>, <span class="st">"H"</span>, <span class="st">"crane inspector"</span>),</span>
<span id="cb55-6"><a href="#cb55-6" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"crane pad and mats accepted"</span>, <span class="st">"H"</span>, <span class="st">"civil engineer (ch 29, ch 30)"</span>),</span>
<span id="cb55-7"><a href="#cb55-7" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"tower erected and bolted, ready"</span>, <span class="st">"C"</span>, <span class="st">"erection supervisor"</span>),</span>
<span id="cb55-8"><a href="#cb55-8" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"convoy at the site gate, receiving check"</span>, <span class="st">"C"</span>, <span class="st">"receiving inspector"</span>),</span>
<span id="cb55-9"><a href="#cb55-9" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"forecast: 6 h below 10 m/s at hub"</span>, <span class="st">"H"</span>, <span class="st">"lift supervisor"</span>),</span>
<span id="cb55-10"><a href="#cb55-10" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"lift plan approved, briefing held"</span>, <span class="st">"H"</span>, <span class="st">"appointed person (lifts)"</span>),</span>
<span id="cb55-11"><a href="#cb55-11" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"exclusion zone set, rescue team on site"</span>, <span class="st">"H"</span>, <span class="st">"site manager"</span>),</span>
<span id="cb55-12"><a href="#cb55-12" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"radio check crane-ground-nacelle"</span>, <span class="st">"C"</span>, <span class="st">"lift supervisor"</span>),</span>
<span id="cb55-13"><a href="#cb55-13" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"lift, set, first bolts to maker's value"</span>, <span class="st">"-"</span>, <span class="st">"erection crew"</span>),</span>
<span id="cb55-14"><a href="#cb55-14" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch31-holds" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch31-holds-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch31-holds.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch31-holds-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;31.14: زنجیرهٔ تحویل و بالابریِ ناسل با نقطه‌های توقف (قرمز) و وارسی‌ها، از راست به چپ.
</figcaption>
</figure>
</div>
<pre class="text"><code>nacelle route-to-install plan with hold points (teaching)
   1 [H] route permit and escort booked
         released by transport company / authority
   2 [H] bridge assessments accepted (2)
         released by bridge owner's engineer
   3 [H] overpass and power line measured
         released by route surveyor / line owner
   4 [H] crane assembled and inspected
         released by crane inspector
   5 [H] crane pad and mats accepted
         released by civil engineer (ch 29, ch 30)
   6 [C] tower erected and bolted, ready
         released by erection supervisor
   7 [C] convoy at the site gate, receiving check
         released by receiving inspector
   8 [H] forecast: 6 h below 10 m/s at hub
         released by lift supervisor
   9 [H] lift plan approved, briefing held
         released by appointed person (lifts)
  10 [H] exclusion zone set, rescue team on site
         released by site manager
  11 [C] radio check crane-ground-nacelle
         released by lift supervisor
  12 [-] lift, set, first bolts to maker's value
         released by erection crew
  8 hold points: any one of them stops the next step
  until the named person releases it</code></pre>
</section>
<section id="sec-ch31-d-waiting" class="level3" data-number="31.5.2">
<h3 data-number="31.5.2" class="anchored" data-anchor-id="sec-ch31-d-waiting"><span class="header-section-number">31.5.2</span> انتظار برای پنجرهٔ هوا</h3>
<pre class="text"><code>waiting for the nacelle's weather window (6 h below 10 m/s at hub)
  crew ready at 06:00 on each day of the data-pack year:
  no wait 72 % of days; mean wait 5.6 h; worst 120 h
  expected standby cost a lift at 60 k u a day: 14.1 k u; worst 300 k u
  the average is small, the worst case is not: the contract
  says who pays for weather standby, and the plan says
  which work the crane does while it waits</code></pre>
</section>
<section id="sec-ch31-d-emergency" class="level3" data-number="31.5.3">
<h3 data-number="31.5.3" class="anchored" data-anchor-id="sec-ch31-d-emergency"><span class="header-section-number">31.5.3</span> دسترسیِ اضطراری و زمانِ پاسخ</h3>
<p><strong>ایده.</strong> در محلِ دورافتاده، زمانِ رسیدن به مصدوم سه بخش دارد: آماده‌شدن، رانندگی و دسترسی به خودِ محلِ کار، که در ناسل یعنی بالارفتن و نجات از ارتفاع:</p>
<p><span id="eq-ch31-response"><span class="math display">\[
t = t_\text{mob} + \frac{d}{v}\,60 + t_\text{acc}
\tag{31.10}\]</span></span></p>
<pre class="text"><code>emergency response to a casualty in the nacelle (teaching times, min)
  responder                            km   mobilise  drive  access  total
  on-site first aider and rescue team    0          5      0      25     30
  district ambulance                    35         15     35      30     80
  hospital (by road)                    70         15     60      30    105
  outside help needs well over an hour to reach a casualty
  at height: rescue from the nacelle is the site team's job
  (trained, equipped, on site during lifts), and the medical
  transfer plan is agreed with the local services (ch 32);
  mobile coverage is patchy on the plain - radios or a
  satellite link are part of the lift's hold points</code></pre>
</section>
<section id="sec-ch31-d-approved" class="level3" data-number="31.5.4">
<h3 data-number="31.5.4" class="anchored" data-anchor-id="sec-ch31-d-approved"><span class="header-section-number">31.5.4</span> طرحِ بالابریِ مصوب چه دارد</h3>
<pre class="text"><code>what an approved lift plan contains (this lab is not one)
  1. crane configuration and the crane maker's load chart for it
  2. load data: mass, centre of gravity, lifting points (component maker)
  3. rigging: slings, shackles, spreader - certificates and inspection
  4. ground: pad bearing and mats (calculation and test, ch 29 / ch 30)
  5. weather limits and how they are measured on site
  6. exclusion zone, communications, roles and stop rules
  7. method statement and risk assessment, rescue arrangements
  8. signatures: lift planner, appointed person, crane operator
  this chapter plans and asks; the approved plan is written
  and signed by competent people for the real crane, load
  and day - teaching numbers never go into it</code></pre>
<div id="exm-ch31-nacelle" class="theorem example">
<p><span class="theorem-title"><strong>مثال 31.20 (مثالِ کارشده: تحویل و بالابریِ ناسل با نقطه‌های توقف)</strong></span> <strong>پرسش.</strong> تحویل و بالابریِ ناسل را از بندر تا برج برنامه‌ریزی کنید. نقطه‌های توقفِ هوا و دسترسی، دسترسیِ اضطراری و تأییدهای لازم را مشخص کنید و بگویید چه چیزی این برنامه را از یک طرحِ بالابریِ مصوب جدا می‌کند.</p>
<p><strong>پاسخ.</strong></p>
<ul>
<li><strong>نقطه‌های توقف:</strong> دوازده گام با هشت نقطهٔ توقف، از مجوزِ مسیر و ارزیابیِ دو پل تا ناحیهٔ ممنوع و تیمِ نجات. هر کدام آزادکنندهٔ نام‌برده دارد.</li>
<li><strong>هوا:</strong> در <span class="ltr" dir="ltr">72 %</span> روزها انتظاری نیست. میانگینِ انتظار <span class="ltr" dir="ltr">5.6</span> ساعت است و بدترین <span class="ltr" dir="ltr">120</span> ساعت. هزینهٔ انتظارِ مورد انتظار حدودِ <span class="ltr" dir="ltr">14 k u</span> برای هر بالابری است و در بدترین حالت <span class="ltr" dir="ltr">300 k u</span>.</li>
<li><strong>اضطرار:</strong> کمکِ بیرونی پس از <span class="ltr" dir="ltr">80</span> تا <span class="ltr" dir="ltr">105</span> دقیقه به مصدوم در ناسل می‌رسد. تیمِ نجاتِ ساختگاه <span class="ltr" dir="ltr">30</span> دقیقه.</li>
<li><strong>تمایز:</strong> طرحِ مصوب پیکربندیِ واقعیِ جرثقیل با جدولِ بارِ سازنده‌اش را دارد. دادهٔ بار، گواهیِ ملزوماتِ بالابری، محاسبهٔ زمین، روشِ اجرا و امضاها هم در آن است.</li>
</ul>
<p><strong>تفسیر.</strong> میانگینِ انتظار کوچک است و بدترین حالت نه. قرارداد می‌گوید هزینهٔ انتظار با کیست و برنامه می‌گوید جرثقیل در انتظار چه کار می‌کند. نجات از ارتفاع کارِ تیمِ آموزش‌دیدهٔ ساختگاه است که در بالابری‌ها حاضر است. انتقالِ پزشکی با خدماتِ محلی هماهنگ می‌شود (فصلِ ۳۲). پوششِ تلفنِ همراه روی دشت ناقص است، پس بی‌سیم یا پیوندِ ماهواره‌ای یکی از نقطه‌های توقف است. این تمرین <strong>برنامه‌ریزی و پرسش</strong> است. طرحِ مصوب را افرادِ صلاحیت‌دار برای جرثقیل، بار و روزِ واقعی می‌نویسند و عددهای آموزشی هرگز به آن راه نمی‌یابند. <strong>وارسی:</strong> <span class="math inline">\(60 \times 5.6/24 = 14.0\,\text{k u}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>طرحِ بالابری، پیکربندیِ جرثقیل، محاسبهٔ زمین و قاعده‌های توقف را مهندسِ بالابری و فردِ مسئولِ بالابری، که صلاحیت‌دارند، تأیید می‌کنند. برنامهٔ نجات و انتقالِ پزشکی با متخصصانِ نجات و خدماتِ پزشکیِ محل است.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه نقطهٔ توقفی را نام ببرید که پیش از رسیدنِ کاروان بسته می‌شوند.</li>
<li>چرا پیش‌بینیِ هوا یک نقطهٔ توقف است و نه یک وارسیِ ساده؟</li>
<li>هزینهٔ انتظارِ مورد انتظار با میانگینِ <span class="ltr" dir="ltr">8 h</span> و <span class="ltr" dir="ltr">60 k u</span> در روز چقدر است؟</li>
<li>زمانِ پاسخِ آمبولانس از <span class="ltr" dir="ltr">50 km</span> با <span class="ltr" dir="ltr">60 km/h</span>، <span class="ltr" dir="ltr">15</span> و <span class="ltr" dir="ltr">30</span> دقیقه چیست؟</li>
<li>چرا نجات از ناسل کارِ تیمِ ساختگاه است؟</li>
<li>پنج قلمی را که فقط طرحِ مصوب دارد نام ببرید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch31-e" class="level2" data-number="31.6">
<h2 data-number="31.6" class="anchored" data-anchor-id="sec-ch31-e"><span class="header-section-number">31.6</span> ث. لجستیکِ سامانهٔ صادرات</h2>
<p>خطِ <span class="ltr" dir="ltr">132 kV</span>، کابل‌های <span class="ltr" dir="ltr">33 kV</span> و پست لجستیکِ خودشان را دارند: صدها قرقرهٔ کابل، قرقره‌های سیم، دکل‌های مشبک، ترانسفورماتورِ سنگین و تجهیزاتِ پست. هر کدام بسته‌کاری، جابه‌جایی، انبار، ترتیبِ کار و تأییدِ خودش را می‌خواهد (<span class="ltr" dir="ltr">A-366</span>، <span class="ltr" dir="ltr">A-367</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch31.examples_e</code></pre>
<section id="sec-ch31-e-drums" class="level3" data-number="31.6.1">
<h3 data-number="31.6.1" class="anchored" data-anchor-id="sec-ch31-e-drums"><span class="header-section-number">31.6.1</span> قرقره‌های کابلِ ۳۳ کیلوولت</h3>
<pre class="text"><code>33 kV collector cable on drums (teaching: 1 km of single core a drum)
  cable 185 km -&gt; 186 drums of 5.5 t, 1,023 t in all; 62 truck loads of three
  laydown for the drums: 2,321 m2
  drums travel on their sides only if the maker allows it,
  are rolled in the arrow's direction, and are stored on
  firm ground with chocks; each drum's number ties to its
  test report and to the section it is laid in (ch 24)</code></pre>
</section>
<section id="sec-ch31-e-reels" class="level3" data-number="31.6.2">
<h3 data-number="31.6.2" class="anchored" data-anchor-id="sec-ch31-e-reels"><span class="header-section-number">31.6.2</span> سیم‌کشیِ خطِ ۱۳۲ کیلوولت</h3>
<pre class="text"><code>132 kV conductor and stringing (teaching; route of ch 29)
  conductor 21.8 km + earth wire: 12 reels of about 2.8 t
  stringing sections between angle and terminal towers: 5
  puller and tensioner sites: 10 (one at each section end)
  each site needs a level pad, access for a low-loader and
  anchors; the site track crossing needs a guard structure
  so a dropped conductor never reaches the track</code></pre>
<div id="exm-ch31-reels" class="theorem example">
<p><span class="theorem-title"><strong>مثال 31.21 (بخش‌های سیم‌کشی میانِ دکل‌های زاویه)</strong></span> <strong>پرسش.</strong> چرا سیم‌کشی در پنج بخش انجام می‌شود و هر بخش چه می‌خواهد؟</p>
<p><strong>پاسخ.</strong> چهار نقطهٔ زاویه و دو دکلِ انتهایی خط را به پنج بخش می‌شکنند (<a href="29-site-investigation-civil.html#exm-ch29-towers" class="quarto-xref">مثال&nbsp;<span>29.58</span></a>). هر بخش یک کشنده و یک ترمز در دو سرش دارد: ده محلِ کار.</p>
<p><strong>تفسیر.</strong> هر محل سکوی تراز، دسترسی برای کفی و مهار می‌خواهد. گذرِ راهِ ساختگاه سازهٔ محافظ می‌خواهد تا سیمِ افتاده هرگز به راه نرسد. راست‌کردنِ مسیر در فصلِ ۲۹ کارِ سیم‌کشی را هم کم کرد. <strong>وارسی:</strong> <span class="math inline">\(7.06 \times 3 \times 1.03 = 21.8\,\text{km}\)</span>.</p>
</div>
</section>
<section id="sec-ch31-e-stringing" class="level3" data-number="31.6.3">
<h3 data-number="31.6.3" class="anchored" data-anchor-id="sec-ch31-e-stringing"><span class="header-section-number">31.6.3</span> هوای سیم‌کشی</h3>
<pre class="text"><code>stringing weather (wind at 20 m from the data pack; teaching limit
  10 m/s for 8 h)
  972 windows of 8 h a year at any hour (daylight work keeps about half)
  stringing is rarely stopped by wind on this plain; heat
  is the limit in summer (work hours, crew welfare, ch 32)
  and the conductor's sag is set to the temperature on the
  day with the line designer's sag tables (ch 24)</code></pre>
</section>
<section id="sec-ch31-e-substation" class="level3" data-number="31.6.4">
<h3 data-number="31.6.4" class="anchored" data-anchor-id="sec-ch31-e-substation"><span class="header-section-number">31.6.4</span> ترتیبِ نصبِ پست</h3>
<pre class="text"><code>substation delivery and installation sequence (teaching)
  1. [H] civil works, plinths and bunds accepted (ch 29)
  2. [H] earthing grid installed and tested (ch 26)
  3. [H] main transformer delivered, impact recorder read
  4. [W] transformer jacked and skidded onto the plinth
  5. [W] bushings, radiators, conservator fitted
  6. [H] oil filled under vacuum, samples taken
  7. [W] switchgear and gantries erected
  8. [H] cable terminations by qualified jointers
  9. [H] handover to testing and commissioning (ch 50)
  the transformer arrives without oil (72 t, ch 25) and is
  skidded rather than lifted when a crane cannot reach;
  each step is a work package with its own approval</code></pre>
</section>
<section id="sec-ch31-e-packages" class="level3" data-number="31.6.5">
<h3 data-number="31.6.5" class="anchored" data-anchor-id="sec-ch31-e-packages"><span class="header-section-number">31.6.5</span> بسته‌های کار و تأییدکنندگانشان</h3>
<pre class="text"><code>export-system work packages and who approves them
  cable laying and jointing
      basis: cable maker's procedure; approved by qualified jointer, QC
  road and track crossings
      basis: authority's permit; approved by road authority
  line stringing
      basis: line designer's method; approved by line owner / operator
  transformer installation
      basis: maker's instruction; approved by maker's supervisor
  work near energised parts
      basis: permit-to-work system; approved by authorised person (ch 32)
  the logistics plan sequences them; it does not replace
  any of their approvals</code></pre>
<div id="exm-ch31-packages" class="theorem example">
<p><span class="theorem-title"><strong>مثال 31.22 (برنامهٔ لجستیک جای تأیید را نمی‌گیرد)</strong></span> <strong>پرسش.</strong> برنامهٔ لجستیک دربارهٔ بستهٔ کارِ «کار نزدیکِ قسمت‌های برق‌دار» چه کاری می‌تواند بکند و چه کاری نه؟</p>
<p><strong>پاسخ.</strong> می‌تواند آن را در زمان بچیند و منابعش را برساند. نمی‌تواند جایگزینِ مجوزِ کار و تأییدِ فردِ مجاز شود (فصلِ ۳۲).</p>
<p><strong>تفسیر.</strong> هر بستهٔ کار مبنا و تأییدکنندهٔ خودش را دارد: روالِ سازندهٔ کابل، مجوزِ مرجعِ راه، روشِ طراحِ خط، دستورِ سازندهٔ ترانسفورماتور و سامانهٔ مجوزِ کار. برنامهٔ لجستیک آن‌ها را مرتب می‌کند، اما هیچ‌کدام را دور نمی‌زند. <strong>وارسی:</strong> پنج بستهٔ کار، هر کدام با یک تأییدکننده.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چند قرقره برای <span class="ltr" dir="ltr">185 km</span> کابل با <span class="ltr" dir="ltr">1 km</span> در هر قرقره لازم است؟</li>
<li>چرا قرقرهٔ کابل در جهتِ پیکان غلتانده می‌شود؟</li>
<li>چند قرقرهٔ سیم برای <span class="ltr" dir="ltr">21.8 km</span> با <span class="ltr" dir="ltr">2.5 km</span> در هر قرقره لازم است؟</li>
<li>چرا گذرِ راهِ ساختگاه سازهٔ محافظ می‌خواهد؟</li>
<li>چرا ترانسفورماتور بی‌روغن حمل می‌شود؟</li>
<li>پنج بستهٔ کارِ سامانهٔ صادرات و تأییدکنندگانشان را نام ببرید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch31-mfg" class="level2" data-number="31.7">
<h2 data-number="31.7" class="anchored" data-anchor-id="sec-ch31-mfg"><span class="header-section-number">31.7</span> ساخت و تولیدِ صنعتی در این فصل</h2>
<p>لجستیک از <strong>کارخانه</strong> شروع می‌شود. بسته‌کاری، نقطه‌های بالابری، نشانگرهای ضربه و کج‌شدن، رطوبت‌گیر و دستورِ انبار همه پیش از ارسال در کارخانه طراحی و آزموده می‌شوند. این‌ها بخشی از آزمون‌ها و مدارکِ کارخانه‌ای‌اند (فصلِ ۴۰). سازنده دادهٔ بار را می‌دهد: جرم، مرکزِ ثقل، نقطه‌های بالابری و حدِ باد. طرحِ بالابری بدونِ این داده نوشته نمی‌شود. محصولاتِ فصل‌های ۴۲ تا ۴۷ هر کدام دستورِ حمل و انبارِ خودشان را دارند و این دستورها شرطِ ضمانت‌اند.</p>
</section>
<section id="sec-ch31-plantp" class="level2" data-number="31.8">
<h2 data-number="31.8" class="anchored" data-anchor-id="sec-ch31-plantp"><span class="header-section-number">31.8</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch31.integrated</code></pre>
<div id="exm-ch31-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 31.23 (مقدماتی: دو نتیجهٔ لجستیکی با دست)</strong></span> <strong>پرسش.</strong> بارِ محورِ تریلیِ ناسل و بهره‌وریِ جرثقیل در <span class="ltr" dir="ltr">16 m</span> را با دست حساب و با کد مقایسه کنید.</p>
<pre class="text"><code>two logistics results checked by hand
  nacelle trailer axle: (42 + 0.95 x 160) x 9.81 / 16 = 118.9 kN; code 118.9
  crane at 16 m: chart point 210 t; use (160 + 8) / 210 = 0.80; code 0.80
  a hand check of one number from each formula protects
  the whole table against a wrong unit or index</code></pre>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">118.9 kN</span> و <span class="ltr" dir="ltr">0.80</span>، هر دو با کد برابر.</p>
<p><strong>تفسیر.</strong> وارسیِ دستیِ یک عدد از هر فرمول جدولِ کامل را در برابرِ واحد یا ردیفِ اشتباه حفظ می‌کند. <strong>وارسی:</strong> <span class="math inline">\((42 + 152) \times 9.81 = 1{,}903\,\text{kN}\)</span> روی ۱۶ محور.</p>
</div>
<div id="exm-ch31-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 31.24 (میانی: کارزارِ تحویل در عدد)</strong></span> <strong>پرسش.</strong> کارزارِ تحویل و برپاییِ نیروگاهِ P چه اندازه‌ای دارد؟</p>
<pre class="text"><code>the delivery campaign of Plant P in numbers (teaching)
  turbine abnormal loads: 108 (12 x 9)
  crane: one main crawler crane, about 10 days a turbine plus
    3 days of moving between pads -&gt; about 156 crane days
  weather standby expected: about 14 k u a nacelle lift (lab D),
    with a worst case near 300 k u
  collector drums 186, conductor reels 12, transformer 1 heavy haul
  laydown: about 9,600 m2 at peak (four turbines staged)
  bridges: 2 of 3 need the owner's assessment before any convoy
  hold points per nacelle lift: 8 (lab D)</code></pre>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">108</span> بارِ غیرعادی، حدودِ <span class="ltr" dir="ltr">156</span> روز جرثقیل، دو پلِ نیازمندِ ارزیابی و هشت نقطهٔ توقف برای هر ناسل. کارزار یک پروژهٔ کوچک درونِ پروژه است و برنامهٔ زمانی، تیم و دفترِ خطرِ خودش را دارد (فصل‌های ۲۲ و ۴۹). <strong>وارسی:</strong> <span class="math inline">\(12 \times 9 = 108\)</span>.</p>
</div>
<div id="exm-ch31-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 31.25 (یکپارچه: مبنای لجستیکِ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> مبنای لجستیک را با یافته‌ها و موردهای باز بنویسید.</p>
<pre class="text"><code>logistics basis of Plant P (D-035):
  route: port to site 244 km; abnormal loads at night under the
    permit (U-106); two long bridges assessed by their owner
    before the first convoy; the 4.85 m overpass leaves 5 cm
    for the base section - measured, with a fallback route
  vehicles: 16 trailer axles for the nacelle, 14 for the base
    section (teaching axle limit 120 kN)
  lifts: one crawler crane; nacelle at 0.80 of the chart; tandem
    and near-live lifts critical whatever their use; the
    approved lift plans are the lift engineer's
  weather: lift limits from the maker; the rotor waits longest;
    standby paid as the contract says; nacelles just in time
  receipt and preservation: inspection at unloading; impact
    recorders read; desiccant and heaters logged; every
    hand-over signed (chain of custody)
  emergency: rescue at height by the trained site team during
    lifts; medical transfer agreed with local services; radio
    or satellite where mobile coverage fails (ch 32)
  export works: 186 drums, 12 reels, 5 stringing sections, the
    transformer skidded onto its plinth; each work package
    with its own approval
  campaign: route capacity (night window, parking places) sets
    the pace; a 7-day delivery buffer; start month chosen with
    the wind (159-177 days in the data year); one main crane
    unless the grid date makes a second one pay
  findings: swept paths at every bend; a pusher above 8-10 %
    grades; nacelles on the maker's yoke, never site slings;
    cable duct runs limited by bends and length (joint bays)</code></pre>
<p><strong>تفسیر.</strong> این <strong>تصمیمِ <span class="ltr" dir="ltr">D-035</span></strong> است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:</p>
<ul>
<li>قطرِ بخشِ پایهٔ برج زیرِ روگذر فقط <span class="ltr" dir="ltr">5 cm</span> حاشیه دارد (فصلِ ۳۰).</li>
<li>دو پل از گشتاورِ مجاز بیشترند و ارزیابیِ مالک پیش از نخستین کاروان لازم است.</li>
<li>بارِ زنجیرهای جرثقیل روی سکوی فصلِ ۲۹ دوباره وارسی می‌شود.</li>
<li>هزینهٔ انتظارِ هوا در قرارداد تقسیم می‌شود (فصلِ ۲۱).</li>
<li>نجات از ارتفاع و پوششِ ارتباطی بخشی از نقطه‌های توقف‌اند (فصلِ ۳۲).</li>
</ul>
</div>
</section>
<section id="sec-ch31-numbers" class="level2" data-number="31.9">
<h2 data-number="31.9" class="anchored" data-anchor-id="sec-ch31-numbers"><span class="header-section-number">31.9</span> عددهای کلیدیِ لجستیکِ نیروگاهِ P</h2>
<div id="tbl-ch31-numbers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch31-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;31.1: عددهای کلیدیِ فصلِ ۳۱ (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch31-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 34%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>کمیت</th>
<th>مقدار</th>
<th>مثال</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>بارهای غیرعادیِ توربین‌ها</td>
<td><span class="ltr" dir="ltr">108</span> (۱۲ × ۹)</td>
<td><a href="#exm-ch31-int-2" class="quarto-xref">مثال&nbsp;<span>31.24</span></a></td>
</tr>
<tr class="even">
<td>محورهای تریلی: ناسل / بخشِ پایه</td>
<td>۱۶ / ۱۴</td>
<td><a href="#exm-ch31-axles" class="quarto-xref">مثال&nbsp;<span>31.1</span></a></td>
</tr>
<tr class="odd">
<td>پل‌ها: نسبتِ گشتاور به مجاز</td>
<td><span class="ltr" dir="ltr">1.26</span>، <span class="ltr" dir="ltr">0.81</span>، <span class="ltr" dir="ltr">1.05</span></td>
<td><a href="#exm-ch31-bridges" class="quarto-xref">مثال&nbsp;<span>31.2</span></a></td>
</tr>
<tr class="even">
<td>حاشیهٔ ارتفاعِ بخشِ پایه زیرِ روگذر</td>
<td><span class="ltr" dir="ltr">5 cm</span></td>
<td><a href="#sec-ch31-a-clearance" class="quarto-xref"><span>بخش 31.2.4</span></a></td>
</tr>
<tr class="odd">
<td>بهره‌وریِ جرثقیل برای ناسل در <span class="ltr" dir="ltr">16 m</span></td>
<td><span class="ltr" dir="ltr">0.80</span></td>
<td><a href="#exm-ch31-chart" class="quarto-xref">مثال&nbsp;<span>31.9</span></a></td>
</tr>
<tr class="even">
<td>طولانی‌ترین انتظارِ روتور</td>
<td><span class="ltr" dir="ltr">214 h</span></td>
<td><a href="#exm-ch31-windows" class="quarto-xref">مثال&nbsp;<span>31.10</span></a></td>
</tr>
<tr class="odd">
<td>هزینهٔ انتظارِ مورد انتظارِ هر ناسل؛ بدترین</td>
<td><span class="ltr" dir="ltr">14</span>؛ <span class="ltr" dir="ltr">300 k u</span></td>
<td><a href="#exm-ch31-nacelle" class="quarto-xref">مثال&nbsp;<span>31.20</span></a></td>
</tr>
<tr class="even">
<td>زمانِ پاسخ: تیمِ ساختگاه / آمبولانس / بیمارستان</td>
<td><span class="ltr" dir="ltr">30</span> / <span class="ltr" dir="ltr">80</span> / <span class="ltr" dir="ltr">105 min</span></td>
<td><a href="#exm-ch31-nacelle" class="quarto-xref">مثال&nbsp;<span>31.20</span></a></td>
</tr>
<tr class="odd">
<td>قرقره‌های کابل؛ قرقره‌های سیم؛ بخش‌های سیم‌کشی</td>
<td><span class="ltr" dir="ltr">186</span>؛ <span class="ltr" dir="ltr">12</span>؛ ۵</td>
<td><a href="#exm-ch31-reels" class="quarto-xref">مثال&nbsp;<span>31.21</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch31-design" class="level2" data-number="31.10">
<h2 data-number="31.10" class="anchored" data-anchor-id="sec-ch31-design"><span class="header-section-number">31.10</span> گردشِ کارِ لجستیک</h2>
<blockquote class="blockquote">
<ol type="1">
<li>بارها و قیدهایشان: طول، ارتفاع، جرم، حدِ باد، دادهٔ سازنده (<a href="#sec-ch31-a-loads" class="quarto-xref"><span>بخش 31.2.1</span></a>).</li>
<li>مسیر: نقشه‌برداری، محورها، پل‌ها، ارتفاع‌های آزاد، مجوز، زمانِ کاروان (<a href="#sec-ch31-a" class="quarto-xref"><span>بخش 31.2</span></a>).</li>
<li>بالابری: ظرفیت از جدول، رده و تأییدکننده، زمین، باد روی بار، پنجره‌های هوا (<a href="#sec-ch31-b" class="quarto-xref"><span>بخش 31.3</span></a>).</li>
<li>دریافت و نگه‌داری: بازرسی، آسیب، انبار، رطوبت، زنجیرهٔ تحویل (<a href="#sec-ch31-c" class="quarto-xref"><span>بخش 31.4</span></a>).</li>
<li>برنامهٔ هر بالابریِ بزرگ با نقطه‌های توقف، انتظار، اضطرار و تأییدها (<a href="#sec-ch31-d" class="quarto-xref"><span>بخش 31.5</span></a>).</li>
<li>سامانهٔ صادرات: قرقره‌ها، سیم‌کشی، پست، بسته‌های کار (<a href="#sec-ch31-e" class="quarto-xref"><span>بخش 31.6</span></a>).</li>
</ol>
</blockquote>
</section>
<section id="sec-ch31-lab" class="level2" data-number="31.11">
<h2 data-number="31.11" class="anchored" data-anchor-id="sec-ch31-lab"><span class="header-section-number">31.11</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch31-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch31-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;31.2: آزمایشگاه‌های پایتونِ فصلِ ۳۱
</figcaption>
<div aria-describedby="tbl-ch31-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>داده</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>بارها، مسیر، پل‌ها، ارتفاع‌ها، جدولِ بار، حدهای باد</td>
</tr>
<tr class="even">
<td>مسیر</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>بارها، محورها، پل‌ها، ارتفاع، کاروان، ترتیب</td>
</tr>
<tr class="odd">
<td>بالابری</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>جدولِ بار، رده، زنجیرها، باد روی بار، پنجره‌ها</td>
</tr>
<tr class="even">
<td>دریافت</td>
<td><span class="ltr" dir="ltr">examples_c</span></td>
<td>بازرسی، آسیب، انبار، رطوبت‌گیر، زنجیرهٔ تحویل</td>
</tr>
<tr class="odd">
<td>آزمایشگاهِ ت</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>برنامهٔ ناسل، انتظار، اضطرار، طرحِ مصوب</td>
</tr>
<tr class="even">
<td>صادرات</td>
<td><span class="ltr" dir="ltr">examples_e</span></td>
<td>قرقره‌ها، سیم‌کشی، هوا، پست، بسته‌های کار</td>
</tr>
<tr class="odd">
<td>کارزار</td>
<td><span class="ltr" dir="ltr">examples_f</span></td>
<td>جابه‌جاییِ جرثقیل، یک یا دو جرثقیل، بندر، بستنِ راه، هزینه، سوخت</td>
</tr>
<tr class="even">
<td>راه</td>
<td><span class="ltr" dir="ltr">examples_g</span></td>
<td>جاروبِ پره، سربالایی، بادِ جانبی، مهار، ظرفیتِ شبانه</td>
</tr>
<tr class="odd">
<td>بالابری و کابل</td>
<td><span class="ltr" dir="ltr">examples_h</span></td>
<td>اسلینگ، تک‌پره، پیچِ فلنج، کشیدنِ کابل، قرقره، سُرانش</td>
</tr>
<tr class="even">
<td>برنامه‌ریزی</td>
<td><span class="ltr" dir="ltr">examples_i</span></td>
<td>منحنیِ پذیرش، طولِ کارزار بر حسبِ ماه</td>
</tr>
<tr class="odd">
<td>انبار و زمان</td>
<td><span class="ltr" dir="ltr">examples_j</span></td>
<td>گهواره، تسمه در توفان، دیرکردِ تحویل، نوارِ بوم، نگه‌داری</td>
</tr>
<tr class="even">
<td>گمرک و یدکی</td>
<td><span class="ltr" dir="ltr">examples_k</span></td>
<td>اسناد، زمانِ ترخیص، یدکی‌ها با پواسون</td>
</tr>
<tr class="odd">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>با دست، کارزار، مبنای <span class="ltr" dir="ltr">D-035</span></td>
</tr>
<tr class="even">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>ماژولِ تازهٔ <code>logistics</code> با سه آزمون در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست. سالِ ساعتیِ باد از بستهٔ داده می‌آید و جرم‌ها از فصل‌های ۱۱، ۲۵ و ۳۰.</p>
</section>
<section id="sec-ch31-std" class="level2" data-number="31.12">
<h2 data-number="31.12" class="anchored" data-anchor-id="sec-ch31-std"><span class="header-section-number">31.12</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>قاعده‌های حملِ بارهای غیرعادی، مجوزها، ساعت‌ها و اسکورت از مرجعِ راهِ هر کشور است (<span class="ltr" dir="ltr">U-106</span>). قاعده‌های بالابری، صلاحیتِ افراد و بازرسیِ جرثقیل از قانون و آیین‌نامهٔ ایمنیِ محل (فصل‌های ۳۲ و ۵۵ تا ۵۷).</li>
<li>دستورهای حمل، انبار و بالابریِ سازندگان شرطِ ضمانت‌اند و بر هر عددِ این فصل مقدم‌اند.</li>
<li>نمونه‌گیریِ پذیرش در دریافت: <span class="ltr" dir="ltr">ISO 2859-1:2026</span> (<span class="ltr" dir="ltr">STD-076</span>).</li>
<li>هیچ عددی در این فصل الزام یا طرحِ مصوب نیست. (وارسی‌شده <span class="ltr" dir="ltr">2026-11-16</span>.)</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch31-deliverable" class="level2" data-number="31.13">
<h2 data-number="31.13" class="anchored" data-anchor-id="sec-ch31-deliverable"><span class="header-section-number">31.13</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<div id="tbl-ch31-deliverables" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch31-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;31.3: سندهای فصلِ ۳۱ برای پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span>
</figcaption>
<div aria-describedby="tbl-ch31-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>محتوا</th>
<th>معیارِ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-PRJ-PRO-0001</span></td>
<td>برنامهٔ لجستیکِ نیروگاه و سامانهٔ صادرات</td>
<td>مسیر، ترتیب، انبار، نقطه‌های توقف، تأییدکنندگان</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-PRJ-REG-0014</span></td>
<td>دفترِ بالابری‌ها با رده و تأییدکننده</td>
<td>هر بالابری با طرحِ مصوبش پیوند دارد</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-PRJ-REG-0015</span></td>
<td>دفترِ دریافت، آسیب و زنجیرهٔ تحویل</td>
<td>هر تحویل امضاشده؛ هر آسیب با اقدام</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-PRJ-PRO-0002</span></td>
<td>برنامهٔ اضطرار و ارتباطِ محل‌های دورافتاده</td>
<td>زمانِ پاسخ، نجات، انتقالِ پزشکی، ارتباط</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> می‌افزاید:</p>
<ol type="1">
<li><strong>تصمیمِ <span class="ltr" dir="ltr">D-035</span>:</strong> مبنای لجستیک (<a href="#exm-ch31-int-3" class="quarto-xref">مثال&nbsp;<span>31.25</span></a>).</li>
<li><strong>فرض‌های <span class="ltr" dir="ltr">A-363</span> تا <span class="ltr" dir="ltr">A-367</span>:</strong>
<ul>
<li><span class="ltr" dir="ltr">A-363</span>: بارها و ابعادشان.</li>
<li><span class="ltr" dir="ltr">A-364</span>: مسیر، پل‌ها و ارتفاع‌ها.</li>
<li><span class="ltr" dir="ltr">A-365</span>: جرثقیل و حدهای باد.</li>
<li><span class="ltr" dir="ltr">A-366</span>: دریافت، نگه‌داری و فضای انبار.</li>
<li><span class="ltr" dir="ltr">A-367</span>: اضطرار و سامانهٔ صادرات.</li>
</ul></li>
<li><strong>مجهول‌ها:</strong> حدهای حمل و مجوزِ مسیر (<span class="ltr" dir="ltr">U-106</span>، از فصلِ ۲۹)؛ ظرفیتِ واقعیِ پل‌ها و مسیرِ جایگزین (<span class="ltr" dir="ltr">U-109</span>).</li>
<li><strong>یافته‌ها:</strong> دو پل، روگذرِ کم‌حاشیه، فشارِ زنجیرها، هزینهٔ انتظار، و نجات و ارتباطِ محلِ دورافتاده.</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>logistics</code> با آزمون‌ها و برنامه‌های فصلِ ۳۱.</li>
</ol>
</section>
<section id="sec-ch31-summary" class="level2" data-number="31.14">
<h2 data-number="31.14" class="anchored" data-anchor-id="sec-ch31-summary"><span class="header-section-number">31.14</span> جمع‌بندی</h2>
<ul>
<li><strong>مسیر:</strong> هر بار یک قیدِ حاکم دارد؛ محورها زیرِ حدِ مجوز؛ پل‌ها با گشتاورِ دهانه؛ ارتفاع‌های آزادِ اندازه‌گیری‌شده؛ زمانِ کاروان و پنجرهٔ مجوز؛ ناسلِ به‌موقع (<a href="#sec-ch31-a" class="quarto-xref"><span>بخش 31.2</span></a>).</li>
<li><strong>بالابری:</strong> ظرفیت تابعِ شعاع است؛ بهره‌وری و رده تأییدکننده را تعیین می‌کنند؛ زمینِ زیرِ زنجیرها؛ بارِ آویخته بادبان است؛ هزینه را انتظار می‌سازد، نه تعدادِ پنجره‌ها (<a href="#sec-ch31-b" class="quarto-xref"><span>بخش 31.3</span></a>).</li>
<li><strong>دریافت:</strong> بازرسی پیش از رفتنِ راننده؛ ضربه‌نگار پیش از پیاده‌کردن؛ انبارِ پره‌ها؛ رطوبت‌گیر و سابقه؛ هر تحویل با دو امضا (<a href="#sec-ch31-c" class="quarto-xref"><span>بخش 31.4</span></a>).</li>
<li><strong>مثالِ ناسل:</strong> نقطه‌های توقف، انتظار و هزینه‌اش، زمانِ پاسخِ اضطراری، و مرزِ برنامه با طرحِ مصوب (<a href="#sec-ch31-d" class="quarto-xref"><span>بخش 31.5</span></a>).</li>
<li><strong>صادرات:</strong> قرقره‌ها، بخش‌های سیم‌کشی، ترتیبِ پست، و بسته‌های کار با تأییدکنندگانشان (<a href="#sec-ch31-e" class="quarto-xref"><span>بخش 31.6</span></a>).</li>
</ul>
<section id="sec-ch31-vocab" class="level3" data-number="31.14.1">
<h3 data-number="31.14.1" class="anchored" data-anchor-id="sec-ch31-vocab"><span class="header-section-number">31.14.1</span> واژگانِ فصلِ ۳۱</h3>
<div id="tbl-ch31-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch31-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;31.4: واژگانِ فصلِ ۳۱
</figcaption>
<div aria-describedby="tbl-ch31-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>بارِ ترافیکیِ غیرعادی</td>
<td><span class="ltr" dir="ltr">abnormal (oversized) load</span></td>
<td></td>
</tr>
<tr class="even">
<td>تریلیِ ماژولار</td>
<td><span class="ltr" dir="ltr">modular trailer</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بارِ محور</td>
<td><span class="ltr" dir="ltr">axle load</span></td>
<td></td>
</tr>
<tr class="even">
<td>ارتفاعِ آزاد</td>
<td><span class="ltr" dir="ltr">vertical clearance</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مجوزِ مسیر</td>
<td><span class="ltr" dir="ltr">route permit</span></td>
<td></td>
</tr>
<tr class="even">
<td>نقشه‌برداریِ مسیر</td>
<td><span class="ltr" dir="ltr">route survey</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جدولِ بارِ جرثقیل</td>
<td><span class="ltr" dir="ltr">crane load chart</span></td>
<td></td>
</tr>
<tr class="even">
<td>بهره‌وریِ بالابری</td>
<td><span class="ltr" dir="ltr">lift utilisation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>طرحِ بالابری</td>
<td><span class="ltr" dir="ltr">lift plan</span></td>
<td></td>
</tr>
<tr class="even">
<td>بالابریِ بحرانی</td>
<td><span class="ltr" dir="ltr">critical lift</span></td>
<td></td>
</tr>
<tr class="odd">
<td>فردِ مسئولِ بالابری</td>
<td><span class="ltr" dir="ltr">appointed person (lifting)</span></td>
<td></td>
</tr>
<tr class="even">
<td>ناحیهٔ ممنوع</td>
<td><span class="ltr" dir="ltr">exclusion zone</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پنجرهٔ هوا</td>
<td><span class="ltr" dir="ltr">weather window</span></td>
<td></td>
</tr>
<tr class="even">
<td>هزینهٔ انتظار</td>
<td><span class="ltr" dir="ltr">standby cost</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بازرسیِ دریافت</td>
<td><span class="ltr" dir="ltr">receiving inspection</span></td>
<td></td>
</tr>
<tr class="even">
<td>ضربه‌نگار</td>
<td><span class="ltr" dir="ltr">impact recorder</span></td>
<td></td>
</tr>
<tr class="odd">
<td>رطوبت‌گیر</td>
<td><span class="ltr" dir="ltr">desiccant</span></td>
<td></td>
</tr>
<tr class="even">
<td>زنجیرهٔ تحویل</td>
<td><span class="ltr" dir="ltr">chain of custody</span></td>
<td></td>
</tr>
<tr class="odd">
<td>فضای انبار</td>
<td><span class="ltr" dir="ltr">laydown area</span></td>
<td></td>
</tr>
<tr class="even">
<td>قرقرهٔ کابل</td>
<td><span class="ltr" dir="ltr">cable drum</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بخشِ سیم‌کشی</td>
<td><span class="ltr" dir="ltr">stringing section</span></td>
<td></td>
</tr>
<tr class="even">
<td>سازهٔ محافظ</td>
<td><span class="ltr" dir="ltr">guard structure</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بستهٔ کار</td>
<td><span class="ltr" dir="ltr">work package</span></td>
<td></td>
</tr>
<tr class="even">
<td>زمانِ پاسخ</td>
<td><span class="ltr" dir="ltr">response time</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch31-assess" class="level2" data-number="31.15">
<h2 data-number="31.15" class="anchored" data-anchor-id="sec-ch31-assess"><span class="header-section-number">31.15</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند برای هر بارِ بزرگ مسیر، خودرو، بالابری و نگه‌داری را با نقطه‌های توقف و تأییدکنندگانش برنامه‌ریزی کند و برنامهٔ خود را از طرحِ مصوب جدا کند. پاسخ‌ها در <a href="#sec-ch31-solutions" class="quarto-xref"><span>بخش 31.16</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="31.15.1">
<h3 data-number="31.15.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">31.15.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch31-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.1</strong></span> قیدِ حاکمِ پره، بخشِ پایه و ناسل را نام ببرید.</p>
</div>
<div id="exr-ch31-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.2</strong></span> <a href="#eq-ch31-axle" class="quarto-xref">معادلهٔ&nbsp;<span>31.1</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch31-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.3</strong></span> چرا محورِ بیشتر همیشه بهتر نیست؟</p>
</div>
<div id="exr-ch31-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.4</strong></span> <a href="#eq-ch31-bridge" class="quarto-xref">معادلهٔ&nbsp;<span>31.2</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch31-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.5</strong></span> چه کسی دربارهٔ پلِ بیش‌بار تصمیم می‌گیرد؟</p>
</div>
<div id="exr-ch31-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.6</strong></span> چرا ارتفاع‌های آزاد اندازه‌گیری می‌شوند و از نقشه خوانده نمی‌شوند؟</p>
</div>
<div id="exr-ch31-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.7</strong></span> چرا ناسل به‌موقع می‌رسد؟</p>
</div>
<div id="exr-ch31-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.8</strong></span> <a href="#eq-ch31-utilisation" class="quarto-xref">معادلهٔ&nbsp;<span>31.5</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch31-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.9</strong></span> چرا ظرفیتِ جرثقیل با شعاع کم می‌شود؟</p>
</div>
<div id="exr-ch31-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.10</strong></span> چه چیزی ردهٔ بالابری را تعیین می‌کند؟</p>
</div>
<div id="exr-ch31-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.11</strong></span> چرا فشارِ زیرِ لبهٔ زنجیر دو برابرِ میانگین است؟</p>
</div>
<div id="exr-ch31-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.12</strong></span> چرا بارِ آویخته بادبان است؟</p>
</div>
<div id="exr-ch31-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.13</strong></span> پنجرهٔ هوا را تعریف کنید.</p>
</div>
<div id="exr-ch31-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.14</strong></span> چرا انتظار، و نه تعدادِ پنجره‌ها، هزینه را می‌سازد؟</p>
</div>
<div id="exr-ch31-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.15</strong></span> هفت قلمِ بازرسیِ دریافت را نام ببرید.</p>
</div>
<div id="exr-ch31-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.16</strong></span> چرا ضربه‌نگارِ ترانسفورماتور پیش از پیاده‌کردن خوانده می‌شود؟</p>
</div>
<div id="exr-ch31-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.17</strong></span> چرا دستورِ انبارِ سازنده شرطِ ضمانت است؟</p>
</div>
<div id="exr-ch31-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.18</strong></span> زنجیرهٔ تحویل چیست؟</p>
</div>
<div id="exr-ch31-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.19</strong></span> <a href="#eq-ch31-response" class="quarto-xref">معادلهٔ&nbsp;<span>31.10</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch31-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.20</strong></span> هشت قلمِ طرحِ بالابریِ مصوب را نام ببرید.</p>
</div>
<div id="exr-ch31-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.21</strong></span> بخشِ سیم‌کشی چیست و مرزهایش کجاست؟</p>
</div>
<div id="exr-ch31-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.22</strong></span> ترتیبِ نصبِ پست را از کارِ عمرانی تا تحویل بگویید.</p>
</div>
<div id="exr-ch31-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.23</strong></span> چرا برنامهٔ لجستیک جای تأییدِ بسته‌های کار را نمی‌گیرد؟</p>
</div>
<div id="exr-ch31-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.24</strong></span> چرا جرثقیلِ زنجیری میانِ بیشترِ سکوها پیاده می‌رود و نه پیاده‌وسوار؟</p>
</div>
<div id="exr-ch31-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.25</strong></span> چرا صف به بندر برمی‌گردد؟</p>
</div>
<div id="exr-ch31-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.26</strong></span> بزرگ‌ترین قلمِ هزینهٔ لجستیکِ توربین چیست؟</p>
</div>
<div id="exr-ch31-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.27</strong></span> <a href="#eq-ch31-sweep" class="quarto-xref">معادلهٔ&nbsp;<span>31.3</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch31-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.28</strong></span> <a href="#eq-ch31-grade" class="quarto-xref">معادلهٔ&nbsp;<span>31.4</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch31-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.29</strong></span> <a href="#eq-ch31-sling" class="quarto-xref">معادلهٔ&nbsp;<span>31.6</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch31-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.30</strong></span> <a href="#eq-ch31-capstan" class="quarto-xref">معادلهٔ&nbsp;<span>31.7</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch31-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.31</strong></span> چرا ظرفیتِ مسیر، نه کشتی، طولِ کارزار را می‌سازد؟</p>
</div>
<div id="exr-ch31-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.32</strong></span> <a href="#eq-ch31-oc" class="quarto-xref">معادلهٔ&nbsp;<span>31.8</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch31-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.33</strong></span> چرا ماهِ آغازِ کارزار یک انتخابِ طراحی است؟</p>
</div>
<div id="exr-ch31-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.34</strong></span> <a href="#eq-ch31-spares" class="quarto-xref">معادلهٔ&nbsp;<span>31.9</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch31-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.35</strong></span> چرا یک سندِ ناسازگار کلِ محموله را نگه می‌دارد؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="31.15.2">
<h3 data-number="31.15.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">31.15.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch31-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.36</strong></span> بارِ هر محورِ تریلیِ ناسل با ۱۶ محور؟</p>
</div>
<div id="exr-ch31-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.37</strong></span> همان با ۱۲ محور؟</p>
</div>
<div id="exr-ch31-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.38</strong></span> بارِ هر محور با <span class="ltr" dir="ltr">100 t</span> روی ۱۰ محور، <span class="ltr" dir="ltr">10 %</span> روی کشنده؟</p>
</div>
<div id="exr-ch31-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.39</strong></span> نسبتِ گشتاورِ پلِ <span class="ltr" dir="ltr">32 m</span> با <span class="ltr" dir="ltr">2,280 kN</span> روی <span class="ltr" dir="ltr">24 m</span> و مجازِ <span class="ltr" dir="ltr">9,000 kN m</span>؟</p>
</div>
<div id="exr-ch31-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.40</strong></span> همان روی دهانهٔ <span class="ltr" dir="ltr">12 m</span> با مجازِ <span class="ltr" dir="ltr">4,200</span>؟</p>
</div>
<div id="exr-ch31-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.41</strong></span> بارِ نقطه‌ایِ <span class="ltr" dir="ltr">1,000 kN</span> روی <span class="ltr" dir="ltr">16 m</span> با مجازِ <span class="ltr" dir="ltr">4,000</span>؟</p>
</div>
<div id="exr-ch31-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.42</strong></span> بارِ <span class="ltr" dir="ltr">1,500 kN</span> روی <span class="ltr" dir="ltr">10 m</span> در دهانهٔ <span class="ltr" dir="ltr">20 m</span> با مجازِ <span class="ltr" dir="ltr">6,000</span>؟</p>
</div>
<div id="exr-ch31-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.43</strong></span> زمانِ کاروانِ <span class="ltr" dir="ltr">244 km</span> با سرعت‌های جدول و سه ساعت توقف؟</p>
</div>
<div id="exr-ch31-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.44</strong></span> ظرفیت در <span class="ltr" dir="ltr">22 m</span>؟</p>
</div>
<div id="exr-ch31-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.45</strong></span> ظرفیت در <span class="ltr" dir="ltr">18 m</span>؟</p>
</div>
<div id="exr-ch31-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.46</strong></span> بهره‌وریِ <span class="ltr" dir="ltr">120 + 9 t</span> در <span class="ltr" dir="ltr">20 m</span>؟</p>
</div>
<div id="exr-ch31-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.47</strong></span> بهره‌وریِ <span class="ltr" dir="ltr">160 + 8 t</span> در <span class="ltr" dir="ltr">17 m</span>؟</p>
</div>
<div id="exr-ch31-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.48</strong></span> نیروی باد روی روتور (<span class="ltr" dir="ltr">555 m²</span>) در <span class="ltr" dir="ltr">8 m/s</span>؟</p>
</div>
<div id="exr-ch31-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.49</strong></span> نیروی باد روی پهلوی ناسل (<span class="ltr" dir="ltr">60 m²</span>) در <span class="ltr" dir="ltr">10 m/s</span>؟</p>
</div>
<div id="exr-ch31-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.50</strong></span> نیروی باد روی <span class="ltr" dir="ltr">100 m²</span> در <span class="ltr" dir="ltr">10 m/s</span>؟</p>
</div>
<div id="exr-ch31-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.51</strong></span> فشارِ میانگینِ زنجیرها با <span class="ltr" dir="ltr">1,018 t</span> روی <span class="ltr" dir="ltr">36 m²</span>؟</p>
</div>
<div id="exr-ch31-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.52</strong></span> رطوبت‌گیرِ <span class="ltr" dir="ltr">12 m³</span> برای نه ماه؟</p>
</div>
<div id="exr-ch31-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.53</strong></span> رطوبت‌گیرِ <span class="ltr" dir="ltr">8 m³</span> برای شش ماه؟</p>
</div>
<div id="exr-ch31-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.54</strong></span> فضای انبارِ سه پره (<span class="ltr" dir="ltr">74 × 4.2 m</span>) با ضریبِ <span class="ltr" dir="ltr">1.6</span>؟</p>
</div>
<div id="exr-ch31-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.55</strong></span> زمانِ پاسخ از <span class="ltr" dir="ltr">70 km</span> با <span class="ltr" dir="ltr">70 km/h</span>، <span class="ltr" dir="ltr">15</span> و <span class="ltr" dir="ltr">30</span> دقیقه؟</p>
</div>
<div id="exr-ch31-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.56</strong></span> زمانِ پاسخ از <span class="ltr" dir="ltr">40 km</span> با <span class="ltr" dir="ltr">60 km/h</span>، <span class="ltr" dir="ltr">10</span> و <span class="ltr" dir="ltr">20</span> دقیقه؟</p>
</div>
<div id="exr-ch31-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.57</strong></span> قرقره‌ها برای <span class="ltr" dir="ltr">185 km</span> کابل؟</p>
</div>
<div id="exr-ch31-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.58</strong></span> کامیون‌های سه‌قرقره‌ای برای <span class="ltr" dir="ltr">186</span> قرقره؟</p>
</div>
<div id="exr-ch31-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.59</strong></span> قرقره‌های سیم برای <span class="ltr" dir="ltr">21.8 km</span> با <span class="ltr" dir="ltr">2.5 km</span>؟</p>
</div>
<div id="exr-ch31-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.60</strong></span> حاشیهٔ ارتفاعِ کفِ <span class="ltr" dir="ltr">0.30</span> و بارِ <span class="ltr" dir="ltr">4.50 m</span> زیرِ <span class="ltr" dir="ltr">4.85 m</span>؟</p>
</div>
<div id="exr-ch31-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.61</strong></span> هزینهٔ انتظار با میانگینِ <span class="ltr" dir="ltr">5.6 h</span> و <span class="ltr" dir="ltr">60 k u</span> در روز؟</p>
</div>
<div id="exr-ch31-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.62</strong></span> بارهای غیرعادیِ ۱۲ توربین با ۹ بار برای هر کدام؟</p>
</div>
<div id="exr-ch31-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.63</strong></span> زمانِ پیاده‌رفتنِ جرثقیل برای <span class="ltr" dir="ltr">600 m</span>؟</p>
</div>
<div id="exr-ch31-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.64</strong></span> هزینهٔ دو جرثقیلِ اصلی؟</p>
</div>
<div id="exr-ch31-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.65</strong></span> هزینهٔ انبارِ دوازده دست با دو دست در هفته؟</p>
</div>
<div id="exr-ch31-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.66</strong></span> ساعت‌های بستنِ راهِ کمربندیِ روستا؟</p>
</div>
<div id="exr-ch31-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.67</strong></span> گازوئیلِ کارزارِ برپایی؟</p>
</div>
<div id="exr-ch31-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.68</strong></span> جاروبِ اضافیِ نوکِ پره در شعاعِ <span class="ltr" dir="ltr">40 m</span>؟</p>
</div>
<div id="exr-ch31-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.69</strong></span> نیروی کشش روی شیبِ <span class="ltr" dir="ltr">8 %</span>؟</p>
</div>
<div id="exr-ch31-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.70</strong></span> نسبتِ گشتاورِ واژگونی در تندبادِ <span class="ltr" dir="ltr">25 m/s</span>؟</p>
</div>
<div id="exr-ch31-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.71</strong></span> مهارهای لازم در جهتِ جلو؟</p>
</div>
<div id="exr-ch31-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.72</strong></span> کاروان در هفته با دو جای توقف؟</p>
</div>
<div id="exr-ch31-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.73</strong></span> کششِ هر شاخه در زاویهٔ ۶۰ درجه؟</p>
</div>
<div id="exr-ch31-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.74</strong></span> پنجره‌های تک‌پره در سالِ داده؟</p>
</div>
<div id="exr-ch31-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.75</strong></span> زمانِ کشش‌دادنِ یک فلنج با دو ابزار؟</p>
</div>
<div id="exr-ch31-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.76</strong></span> کشش در پایانِ مسیرِ <span class="ltr" dir="ltr">300 m</span> با دو خم؟</p>
</div>
<div id="exr-ch31-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.77</strong></span> نیروی سُراندنِ ترانسفورماتور روی بالشتکِ تفلونی؟</p>
</div>
<div id="exr-ch31-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.78</strong></span> احتمالِ پذیرشِ محموله‌ای با <span class="ltr" dir="ltr">6 %</span> معیوب؟</p>
</div>
<div id="exr-ch31-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.79</strong></span> فشارِ زیرِ دو پایهٔ <span class="ltr" dir="ltr">0.25 m²</span> گهوارهٔ ریشه؟</p>
</div>
<div id="exr-ch31-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.80</strong></span> نیروی برآر روی پرهٔ انبارشده در <span class="ltr" dir="ltr">41 m/s</span>؟</p>
</div>
<div id="exr-ch31-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.81</strong></span> سهمِ ناسل‌های دیررس با حاشیهٔ هفت‌روزه؟</p>
</div>
<div id="exr-ch31-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.82</strong></span> مساحتِ نوارِ مونتاژِ بوم؟</p>
</div>
<div id="exr-ch31-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.83</strong></span> ساعت‌های نگه‌داریِ چهار ناسل در هشت هفته؟</p>
</div>
<div id="exr-ch31-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.84</strong></span> طولِ کارزار با آغاز در ماهِ ۴؟</p>
</div>
<div id="exr-ch31-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.85</strong></span> صدکِ ۹۰امِ زمانِ ترخیص؟</p>
</div>
<div id="exr-ch31-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.86</strong></span> یدکیِ شیلنگِ هیدرولیک برای <span class="ltr" dir="ltr">95 %</span>؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="31.15.3">
<h3 data-number="31.15.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">31.15.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch31-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.87</strong></span> شرکتِ حمل می‌خواهد ناسل را با ۱۲ محور ببرد. چه می‌گویید؟</p>
</div>
<div id="exr-ch31-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.88</strong></span> یک هفته پیش از نخستین کاروان معلوم شده پلِ رودخانه بیش‌بار است. چه گزینه‌هایی هست؟</p>
</div>
<div id="exr-ch31-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.89</strong></span> ارتفاعِ روگذر از نقشه <span class="ltr" dir="ltr">4.90 m</span> خوانده شده است. می‌پذیرید؟</p>
</div>
<div id="exr-ch31-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.90</strong></span> جرثقیل یک متر عقب‌تر از برنامه مستقر شده است. چه اثری دارد؟</p>
</div>
<div id="exr-ch31-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.91</strong></span> بالابریِ روتور با بهره‌وریِ <span class="ltr" dir="ltr">0.67</span> «پیچیده» رده‌بندی شده است. درست است؟</p>
</div>
<div id="exr-ch31-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.92</strong></span> باد در ارتفاعِ هاب <span class="ltr" dir="ltr">9 m/s</span> است. روتور بالا برود؟</p>
</div>
<div id="exr-ch31-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.93</strong></span> پیمانکار هزینهٔ انتظارِ نه‌روزه را از مالک می‌خواهد. چه چیزی تعیین‌کننده است؟</p>
</div>
<div id="exr-ch31-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.94</strong></span> یک پره با لبهٔ حملهٔ آسیب‌دیده رسیده است. چه می‌کنید؟</p>
</div>
<div id="exr-ch31-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.95</strong></span> ضربه‌نگارِ ترانسفورماتور پس از پیاده‌کردن خوانده شده است. مسئله چیست؟</p>
</div>
<div id="exr-ch31-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.96</strong></span> تابلوهای مبدل نه ماه در انبار مانده‌اند. چه وارسی می‌کنید؟</p>
</div>
<div id="exr-ch31-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.97</strong></span> یک قرقرهٔ کابل تحویلِ امضانشده دارد و آسیب دیده است. چه کسی مسئول است؟</p>
</div>
<div id="exr-ch31-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.98</strong></span> برای بالابری تیمِ نجات حاضر نیست اما آمبولانس خبر شده است. بالابری انجام شود؟</p>
</div>
<div id="exr-ch31-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.99</strong></span> پوششِ تلفنِ همراه در پدِ <span class="ltr" dir="ltr">T07</span> ناقص است. چه می‌کنید؟</p>
</div>
<div id="exr-ch31-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.100</strong></span> سیم‌کشی بدونِ سازهٔ محافظ روی راهِ ساختگاه برنامه‌ریزی شده است. پاسخ دهید.</p>
</div>
<div id="exr-ch31-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.101</strong></span> ترانسفورماتور با روغن رسیده و از حدِ محور بیشتر است. چه چیزی اشتباه بود؟</p>
</div>
<div id="exr-ch31-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.102</strong></span> پیمانکار می‌خواهد جرثقیل را از زیرِ خطِ برق به سکوی بعدی ببرد. پاسخ دهید.</p>
</div>
<div id="exr-ch31-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.103</strong></span> مالک جرثقیلِ دوم را برای انرژیِ زودتر می‌خواهد، اما اتصال به شبکه دو ماه دیرتر است. چه می‌گویید؟</p>
</div>
<div id="exr-ch31-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.104</strong></span> پلِ مسیر برای ارزیابی سه هفته بسته می‌شود و کشتی در راه است. چه می‌کنید؟</p>
</div>
<div id="exr-ch31-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.105</strong></span> مطالعهٔ جاروب برای پیچِ روستا انجام نشده است. کاروان حرکت کند؟</p>
</div>
<div id="exr-ch31-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.106</strong></span> گروهِ بالابری اسلینگ‌ها را با زاویهٔ ۱۲۰ درجه بسته است. پاسخ دهید.</p>
</div>
<div id="exr-ch31-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.107</strong></span> بخشِ بالایی ساعت ۱۶ نصب شده و یک ابزار در ساختگاه است. چه می‌کنید؟</p>
</div>
<div id="exr-ch31-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.108</strong></span> طراح کانالی <span class="ltr" dir="ltr">500 m</span> با چهار خم کشیده است. پاسخ دهید.</p>
</div>
<div id="exr-ch31-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.109</strong></span> قرقرهٔ رسیده بشکهٔ <span class="ltr" dir="ltr">1.6 m</span> دارد. می‌پذیرید؟</p>
</div>
<div id="exr-ch31-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.110</strong></span> پیچ‌های مهار با نمونه‌گیریِ پنجاه‌تایی پذیرفته شده‌اند. پاسخ دهید.</p>
</div>
<div id="exr-ch31-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.111</strong></span> برنامه حاشیهٔ تحویل را صفر گذاشته تا انبار کوچک شود. چه می‌گویید؟</p>
</div>
<div id="exr-ch31-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.112</strong></span> ناسل‌ها دو ماه بی‌چرخاندنِ انتقالِ قدرت مانده‌اند. چه می‌کنید؟</p>
</div>
<div id="exr-ch31-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.113</strong></span> برنامهٔ بندر با میانهٔ زمانِ ترخیص نوشته شده است. پاسخ دهید.</p>
</div>
<div id="exr-ch31-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.114</strong></span> در ساختگاه یدکیِ پمپِ ابزارِ گشتاور نیست. چه خطری دارد؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="31.15.4">
<h3 data-number="31.15.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">31.15.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch31-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.115</strong></span> برنامهٔ مسیرِ بخشِ پایهٔ برج را با محورها، پل‌ها و ارتفاع‌ها بنویسید.</p>
</div>
<div id="exr-ch31-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.116</strong></span> دفترِ بالابری‌های یک توربین را با رده و تأییدکننده بنویسید.</p>
</div>
<div id="exr-ch31-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.117</strong></span> پنجره‌های هوای بالابریِ تک‌پره را ماه به ماه برآورد کنید.</p>
</div>
<div id="exr-ch31-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.118</strong></span> نقشهٔ فضای انبارِ یک توربین را با شعاعِ جرثقیل بکشید.</p>
</div>
<div id="exr-ch31-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.119</strong></span> برنامهٔ نگه‌داریِ تجهیزاتِ پست را برای شش ماه انبار بنویسید.</p>
</div>
<div id="exr-ch31-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.120</strong></span> برنامهٔ تحویل و بالابریِ روتور را با نقطه‌های توقف بنویسید.</p>
</div>
<div id="exr-ch31-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.121</strong></span> برنامهٔ اضطرار و ارتباطِ کارزارِ برپایی را بنویسید.</p>
</div>
<div id="exr-ch31-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.122</strong></span> برنامهٔ لجستیکِ سامانهٔ صادرات را با بسته‌های کار بنویسید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="31.15.5">
<h3 data-number="31.15.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">31.15.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch31-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.123</strong></span> مبنای لجستیکِ نیروگاهِ P را ارائه کنید و از سه یافته دفاع کنید.</p>
</div>
<div id="exr-ch31-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.124</strong></span> تقسیمِ هزینهٔ انتظارِ هوا را در قرارداد طراحی کنید.</p>
</div>
<div id="exr-ch31-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.125</strong></span> نشان دهید قطرِ پایهٔ برج چگونه هم تصمیمِ سازه‌ای است و هم لجستیکی.</p>
</div>
<div id="exr-ch31-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.126</strong></span> مرزِ برنامه‌ریز و افرادِ صلاحیت‌دار را در بالابری‌ها بنویسید.</p>
</div>
<div id="exr-ch31-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 31.127</strong></span> یک خطای خواندنِ خروجی در این فصل را بازسازی کنید و بگویید چگونه پیدا شد.</p>
</div>
</section>
</section>
<section id="sec-ch31-solutions" class="level2" data-number="31.16">
<h2 data-number="31.16" class="anchored" data-anchor-id="sec-ch31-solutions"><span class="header-section-number">31.16</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <span class="ltr" dir="ltr">worked</span> می‌سازد (سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch31-examples-out" class="quarto-xref"><span>بخش 31.16.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-1" class="quarto-xref">تمرین&nbsp;<span>31.1</span></a>.</strong> <a href="#sec-ch31-a-loads" class="quarto-xref"><span>بخش 31.2.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-2" class="quarto-xref">تمرین&nbsp;<span>31.2</span></a>.</strong> <a href="#sec-ch31-a-axles" class="quarto-xref"><span>بخش 31.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-3" class="quarto-xref">تمرین&nbsp;<span>31.3</span></a>.</strong> <a href="#exm-ch31-axles" class="quarto-xref">مثال&nbsp;<span>31.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-4" class="quarto-xref">تمرین&nbsp;<span>31.4</span></a>.</strong> <a href="#sec-ch31-a-bridges" class="quarto-xref"><span>بخش 31.2.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-5" class="quarto-xref">تمرین&nbsp;<span>31.5</span></a>.</strong> <a href="#exm-ch31-bridges" class="quarto-xref">مثال&nbsp;<span>31.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-6" class="quarto-xref">تمرین&nbsp;<span>31.6</span></a>.</strong> <a href="#sec-ch31-a-clearance" class="quarto-xref"><span>بخش 31.2.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-7" class="quarto-xref">تمرین&nbsp;<span>31.7</span></a>.</strong> <a href="#exm-ch31-sequence" class="quarto-xref">مثال&nbsp;<span>31.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-8" class="quarto-xref">تمرین&nbsp;<span>31.8</span></a>.</strong> <a href="#sec-ch31-b-chart" class="quarto-xref"><span>بخش 31.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-9" class="quarto-xref">تمرین&nbsp;<span>31.9</span></a>.</strong> <a href="#sec-ch31-b-chart" class="quarto-xref"><span>بخش 31.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-10" class="quarto-xref">تمرین&nbsp;<span>31.10</span></a>.</strong> <a href="#sec-ch31-b-classify" class="quarto-xref"><span>بخش 31.3.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-11" class="quarto-xref">تمرین&nbsp;<span>31.11</span></a>.</strong> <a href="#sec-ch31-b-tracks" class="quarto-xref"><span>بخش 31.3.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-12" class="quarto-xref">تمرین&nbsp;<span>31.12</span></a>.</strong> <a href="#sec-ch31-b-wind" class="quarto-xref"><span>بخش 31.3.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-13" class="quarto-xref">تمرین&nbsp;<span>31.13</span></a>.</strong> <a href="#sec-ch31-b-windows" class="quarto-xref"><span>بخش 31.3.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-14" class="quarto-xref">تمرین&nbsp;<span>31.14</span></a>.</strong> <a href="#exm-ch31-windows" class="quarto-xref">مثال&nbsp;<span>31.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-15" class="quarto-xref">تمرین&nbsp;<span>31.15</span></a>.</strong> <a href="#sec-ch31-c-receiving" class="quarto-xref"><span>بخش 31.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-16" class="quarto-xref">تمرین&nbsp;<span>31.16</span></a>.</strong> <a href="#exm-ch31-damage" class="quarto-xref">مثال&nbsp;<span>31.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-17" class="quarto-xref">تمرین&nbsp;<span>31.17</span></a>.</strong> <a href="#sec-ch31-c-preserve" class="quarto-xref"><span>بخش 31.4.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-18" class="quarto-xref">تمرین&nbsp;<span>31.18</span></a>.</strong> <a href="#exm-ch31-custody" class="quarto-xref">مثال&nbsp;<span>31.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-19" class="quarto-xref">تمرین&nbsp;<span>31.19</span></a>.</strong> <a href="#sec-ch31-d-emergency" class="quarto-xref"><span>بخش 31.5.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-20" class="quarto-xref">تمرین&nbsp;<span>31.20</span></a>.</strong> <a href="#sec-ch31-d-approved" class="quarto-xref"><span>بخش 31.5.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-21" class="quarto-xref">تمرین&nbsp;<span>31.21</span></a>.</strong> <a href="#exm-ch31-reels" class="quarto-xref">مثال&nbsp;<span>31.21</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-22" class="quarto-xref">تمرین&nbsp;<span>31.22</span></a>.</strong> <a href="#sec-ch31-e-substation" class="quarto-xref"><span>بخش 31.6.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-23" class="quarto-xref">تمرین&nbsp;<span>31.23</span></a>.</strong> <a href="#exm-ch31-packages" class="quarto-xref">مثال&nbsp;<span>31.22</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-24" class="quarto-xref">تمرین&nbsp;<span>31.24</span></a>.</strong> <a href="#sec-ch31-b-moves" class="quarto-xref"><span>بخش 31.3.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-25" class="quarto-xref">تمرین&nbsp;<span>31.25</span></a>.</strong> <a href="#exm-ch31-port" class="quarto-xref">مثال&nbsp;<span>31.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-26" class="quarto-xref">تمرین&nbsp;<span>31.26</span></a>.</strong> <a href="#exm-ch31-cost" class="quarto-xref">مثال&nbsp;<span>31.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-27" class="quarto-xref">تمرین&nbsp;<span>31.27</span></a>.</strong> <a href="#sec-ch31-a-sweep" class="quarto-xref"><span>بخش 31.2.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-28" class="quarto-xref">تمرین&nbsp;<span>31.28</span></a>.</strong> <a href="#sec-ch31-a-grade" class="quarto-xref"><span>بخش 31.2.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-29" class="quarto-xref">تمرین&nbsp;<span>31.29</span></a>.</strong> <a href="#sec-ch31-b-slings" class="quarto-xref"><span>بخش 31.3.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-30" class="quarto-xref">تمرین&nbsp;<span>31.30</span></a>.</strong> <a href="#sec-ch31-e-pulling" class="quarto-xref"><span>بخش 31.3.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-31" class="quarto-xref">تمرین&nbsp;<span>31.31</span></a>.</strong> <a href="#sec-ch31-a-capacity" class="quarto-xref"><span>بخش 31.2.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-32" class="quarto-xref">تمرین&nbsp;<span>31.32</span></a>.</strong> <a href="#sec-ch31-c-oc" class="quarto-xref"><span>بخش 31.4.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-33" class="quarto-xref">تمرین&nbsp;<span>31.33</span></a>.</strong> <a href="#exm-ch31-campaign" class="quarto-xref">مثال&nbsp;<span>31.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-34" class="quarto-xref">تمرین&nbsp;<span>31.34</span></a>.</strong> <a href="#sec-ch31-c-spares" class="quarto-xref"><span>بخش 31.4.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-35" class="quarto-xref">تمرین&nbsp;<span>31.35</span></a>.</strong> <a href="#sec-ch31-a-customs" class="quarto-xref"><span>بخش 31.2.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-36" class="quarto-xref">تمرین&nbsp;<span>31.36</span></a>.</strong> <span class="ltr" dir="ltr">119 kN</span> (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-37" class="quarto-xref">تمرین&nbsp;<span>31.37</span></a>.</strong> <span class="ltr" dir="ltr">157 kN</span> (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-38" class="quarto-xref">تمرین&nbsp;<span>31.38</span></a>.</strong> <span class="ltr" dir="ltr">118 kN</span> (<span class="ltr" dir="ltr">E01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-39" class="quarto-xref">تمرین&nbsp;<span>31.39</span></a>.</strong> <span class="ltr" dir="ltr">1.27</span> (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-40" class="quarto-xref">تمرین&nbsp;<span>31.40</span></a>.</strong> <span class="ltr" dir="ltr">0.81</span> (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-41" class="quarto-xref">تمرین&nbsp;<span>31.41</span></a>.</strong> <span class="ltr" dir="ltr">1.00</span> (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-42" class="quarto-xref">تمرین&nbsp;<span>31.42</span></a>.</strong> <span class="ltr" dir="ltr">0.94</span> (<span class="ltr" dir="ltr">E02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-43" class="quarto-xref">تمرین&nbsp;<span>31.43</span></a>.</strong> <span class="ltr" dir="ltr">9.6 h</span> (<span class="ltr" dir="ltr">P06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-44" class="quarto-xref">تمرین&nbsp;<span>31.44</span></a>.</strong> <span class="ltr" dir="ltr">164 t</span> (<span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-45" class="quarto-xref">تمرین&nbsp;<span>31.45</span></a>.</strong> <span class="ltr" dir="ltr">194 t</span> (<span class="ltr" dir="ltr">E04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-46" class="quarto-xref">تمرین&nbsp;<span>31.46</span></a>.</strong> <span class="ltr" dir="ltr">0.72</span> (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-47" class="quarto-xref">تمرین&nbsp;<span>31.47</span></a>.</strong> <span class="ltr" dir="ltr">0.83</span> (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-48" class="quarto-xref">تمرین&nbsp;<span>31.48</span></a>.</strong> <span class="ltr" dir="ltr">26.1 kN</span> (<span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-49" class="quarto-xref">تمرین&nbsp;<span>31.49</span></a>.</strong> <span class="ltr" dir="ltr">4.4 kN</span> (<span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-50" class="quarto-xref">تمرین&nbsp;<span>31.50</span></a>.</strong> <span class="ltr" dir="ltr">7.3 kN</span> (<span class="ltr" dir="ltr">E05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-51" class="quarto-xref">تمرین&nbsp;<span>31.51</span></a>.</strong> <span class="ltr" dir="ltr">277 kPa</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-52" class="quarto-xref">تمرین&nbsp;<span>31.52</span></a>.</strong> <span class="ltr" dir="ltr">27 kg</span> (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-53" class="quarto-xref">تمرین&nbsp;<span>31.53</span></a>.</strong> <span class="ltr" dir="ltr">12 kg</span> (<span class="ltr" dir="ltr">E06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-54" class="quarto-xref">تمرین&nbsp;<span>31.54</span></a>.</strong> <span class="ltr" dir="ltr">1,492 m²</span> (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-55" class="quarto-xref">تمرین&nbsp;<span>31.55</span></a>.</strong> <span class="ltr" dir="ltr">105 min</span> (<span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-56" class="quarto-xref">تمرین&nbsp;<span>31.56</span></a>.</strong> <span class="ltr" dir="ltr">70 min</span> (<span class="ltr" dir="ltr">E07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-57" class="quarto-xref">تمرین&nbsp;<span>31.57</span></a>.</strong> <span class="ltr" dir="ltr">185</span> (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-58" class="quarto-xref">تمرین&nbsp;<span>31.58</span></a>.</strong> <span class="ltr" dir="ltr">62</span> (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-59" class="quarto-xref">تمرین&nbsp;<span>31.59</span></a>.</strong> <span class="ltr" dir="ltr">9</span> (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-60" class="quarto-xref">تمرین&nbsp;<span>31.60</span></a>.</strong> <span class="ltr" dir="ltr">0.05 m</span> (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-61" class="quarto-xref">تمرین&nbsp;<span>31.61</span></a>.</strong> <span class="ltr" dir="ltr">14.0 k u</span> (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-62" class="quarto-xref">تمرین&nbsp;<span>31.62</span></a>.</strong> <span class="ltr" dir="ltr">108</span> (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-63" class="quarto-xref">تمرین&nbsp;<span>31.63</span></a>.</strong> <span class="ltr" dir="ltr">2.7 h</span> (<a href="#sec-ch31-b-moves" class="quarto-xref"><span>بخش 31.3.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-64" class="quarto-xref">تمرین&nbsp;<span>31.64</span></a>.</strong> <span class="ltr" dir="ltr">4,884 k u</span> (<a href="#exm-ch31-cranes" class="quarto-xref">مثال&nbsp;<span>31.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-65" class="quarto-xref">تمرین&nbsp;<span>31.65</span></a>.</strong> <span class="ltr" dir="ltr">21 k u</span> (<a href="#sec-ch31-a-port" class="quarto-xref"><span>بخش 31.2.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-66" class="quarto-xref">تمرین&nbsp;<span>31.66</span></a>.</strong> <span class="ltr" dir="ltr">45</span> ساعت (<a href="#sec-ch31-a-closures" class="quarto-xref"><span>بخش 31.2.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-67" class="quarto-xref">تمرین&nbsp;<span>31.67</span></a>.</strong> <span class="ltr" dir="ltr">226 m³</span> (<a href="#sec-ch31-a-fuel" class="quarto-xref"><span>بخش 31.2.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-68" class="quarto-xref">تمرین&nbsp;<span>31.68</span></a>.</strong> <span class="ltr" dir="ltr">5.7 m</span> (<a href="#exm-ch31-sweep" class="quarto-xref">مثال&nbsp;<span>31.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-69" class="quarto-xref">تمرین&nbsp;<span>31.69</span></a>.</strong> <span class="ltr" dir="ltr">227 kN</span> (<a href="#sec-ch31-a-grade" class="quarto-xref"><span>بخش 31.2.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-70" class="quarto-xref">تمرین&nbsp;<span>31.70</span></a>.</strong> <span class="ltr" dir="ltr">0.31</span> (<a href="#sec-ch31-a-crosswind" class="quarto-xref"><span>بخش 31.2.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-71" class="quarto-xref">تمرین&nbsp;<span>31.71</span></a>.</strong> <span class="ltr" dir="ltr">10</span> (<a href="#exm-ch31-lashing" class="quarto-xref">مثال&nbsp;<span>31.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-72" class="quarto-xref">تمرین&nbsp;<span>31.72</span></a>.</strong> <span class="ltr" dir="ltr">7.0</span> (<a href="#sec-ch31-a-capacity" class="quarto-xref"><span>بخش 31.2.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-73" class="quarto-xref">تمرین&nbsp;<span>31.73</span></a>.</strong> <span class="ltr" dir="ltr">952 kN</span> (<a href="#sec-ch31-b-slings" class="quarto-xref"><span>بخش 31.3.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-74" class="quarto-xref">تمرین&nbsp;<span>31.74</span></a>.</strong> <span class="ltr" dir="ltr">1,634</span> (<a href="#exm-ch31-blades" class="quarto-xref">مثال&nbsp;<span>31.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-75" class="quarto-xref">تمرین&nbsp;<span>31.75</span></a>.</strong> <span class="ltr" dir="ltr">6</span> ساعت (<a href="#sec-ch31-b-bolting" class="quarto-xref"><span>بخش 31.3.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-76" class="quarto-xref">تمرین&nbsp;<span>31.76</span></a>.</strong> <span class="ltr" dir="ltr">19.7 kN</span> (<a href="#exm-ch31-pulling" class="quarto-xref">مثال&nbsp;<span>31.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-77" class="quarto-xref">تمرین&nbsp;<span>31.77</span></a>.</strong> <span class="ltr" dir="ltr">35 kN</span> (<a href="#sec-ch31-e-skid" class="quarto-xref"><span>بخش 31.3.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-78" class="quarto-xref">تمرین&nbsp;<span>31.78</span></a>.</strong> <span class="ltr" dir="ltr">0.19</span> (<a href="#sec-ch31-c-oc" class="quarto-xref"><span>بخش 31.4.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-79" class="quarto-xref">تمرین&nbsp;<span>31.79</span></a>.</strong> <span class="ltr" dir="ltr">319 kPa</span> (<a href="#sec-ch31-c-cradles" class="quarto-xref"><span>بخش 31.4.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-80" class="quarto-xref">تمرین&nbsp;<span>31.80</span></a>.</strong> <span class="ltr" dir="ltr">102 kN</span> (<a href="#sec-ch31-c-tiedown" class="quarto-xref"><span>بخش 31.4.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-81" class="quarto-xref">تمرین&nbsp;<span>31.81</span></a>.</strong> <span class="ltr" dir="ltr">12.5 %</span> (<a href="#exm-ch31-slip" class="quarto-xref">مثال&nbsp;<span>31.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-82" class="quarto-xref">تمرین&nbsp;<span>31.82</span></a>.</strong> <span class="ltr" dir="ltr">1,920 m²</span> (<a href="#sec-ch31-c-boom" class="quarto-xref"><span>بخش 31.4.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-83" class="quarto-xref">تمرین&nbsp;<span>31.83</span></a>.</strong> <span class="ltr" dir="ltr">60</span> نفر-ساعت (<a href="#sec-ch31-c-preserve2" class="quarto-xref"><span>بخش 31.4.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-84" class="quarto-xref">تمرین&nbsp;<span>31.84</span></a>.</strong> <span class="ltr" dir="ltr">173</span> روز (<a href="#sec-ch31-c-campaign" class="quarto-xref"><span>بخش 31.4.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-85" class="quarto-xref">تمرین&nbsp;<span>31.85</span></a>.</strong> <span class="ltr" dir="ltr">12.2</span> روز (<a href="#exm-ch31-customs" class="quarto-xref">مثال&nbsp;<span>31.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-86" class="quarto-xref">تمرین&nbsp;<span>31.86</span></a>.</strong> <span class="ltr" dir="ltr">4</span> (<a href="#sec-ch31-c-spares" class="quarto-xref"><span>بخش 31.4.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-87" class="quarto-xref">تمرین&nbsp;<span>31.87</span></a>.</strong> معیار: <span class="ltr" dir="ltr">157 kN</span> بیش از حد است (<a href="#exm-ch31-axles" class="quarto-xref">مثال&nbsp;<span>31.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-88" class="quarto-xref">تمرین&nbsp;<span>31.88</span></a>.</strong> معیار: ارزیابیِ مالک، تقویت، پلِ موقت، مسیرِ دیگر؛ همه زمان می‌برند (<a href="#exm-ch31-bridges" class="quarto-xref">مثال&nbsp;<span>31.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-89" class="quarto-xref">تمرین&nbsp;<span>31.89</span></a>.</strong> معیار: نه؛ اندازه‌گیری (<a href="#sec-ch31-a-clearance" class="quarto-xref"><span>بخش 31.2.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-90" class="quarto-xref">تمرین&nbsp;<span>31.90</span></a>.</strong> معیار: شعاع و بهره‌وری و رده (<a href="#exm-ch31-chart" class="quarto-xref">مثال&nbsp;<span>31.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-91" class="quarto-xref">تمرین&nbsp;<span>31.91</span></a>.</strong> معیار: دوجرثقیله است، پس بحرانی (<a href="#sec-ch31-b-classify" class="quarto-xref"><span>بخش 31.3.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-92" class="quarto-xref">تمرین&nbsp;<span>31.92</span></a>.</strong> معیار: نه؛ حدِ <span class="ltr" dir="ltr">8 m/s</span> (<a href="#sec-ch31-b-windows" class="quarto-xref"><span>بخش 31.3.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-93" class="quarto-xref">تمرین&nbsp;<span>31.93</span></a>.</strong> معیار: قرارداد (<a href="#sec-ch31-d-waiting" class="quarto-xref"><span>بخش 31.5.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-94" class="quarto-xref">تمرین&nbsp;<span>31.94</span></a>.</strong> معیار: ثبت و عکس پیش از رفتنِ راننده؛ تعمیر با سازنده (<a href="#sec-ch31-c-damage" class="quarto-xref"><span>بخش 31.4.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-95" class="quarto-xref">تمرین&nbsp;<span>31.95</span></a>.</strong> معیار: محلِ ضربه نامعلوم است (<a href="#exm-ch31-damage" class="quarto-xref">مثال&nbsp;<span>31.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-96" class="quarto-xref">تمرین&nbsp;<span>31.96</span></a>.</strong> معیار: رطوبت‌گیر، گرم‌کن، سابقه، ضمانت (<a href="#sec-ch31-c-preserve" class="quarto-xref"><span>بخش 31.4.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-97" class="quarto-xref">تمرین&nbsp;<span>31.97</span></a>.</strong> معیار: معلوم نیست؛ زنجیرهٔ تحویل (<a href="#exm-ch31-custody" class="quarto-xref">مثال&nbsp;<span>31.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-98" class="quarto-xref">تمرین&nbsp;<span>31.98</span></a>.</strong> معیار: نه؛ زمانِ پاسخِ بیرونی بیش از یک ساعت است (<a href="#exm-ch31-nacelle" class="quarto-xref">مثال&nbsp;<span>31.20</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-99" class="quarto-xref">تمرین&nbsp;<span>31.99</span></a>.</strong> معیار: بی‌سیم یا ماهواره، نقطهٔ توقف (<a href="#sec-ch31-d-emergency" class="quarto-xref"><span>بخش 31.5.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-100" class="quarto-xref">تمرین&nbsp;<span>31.100</span></a>.</strong> معیار: سازهٔ محافظ لازم است (<a href="#exm-ch31-reels" class="quarto-xref">مثال&nbsp;<span>31.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-101" class="quarto-xref">تمرین&nbsp;<span>31.101</span></a>.</strong> معیار: حمل بی‌روغن (<span class="ltr" dir="ltr">72 t</span>) (<a href="#sec-ch31-e-substation" class="quarto-xref"><span>بخش 31.6.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-102" class="quarto-xref">تمرین&nbsp;<span>31.102</span></a>.</strong> معیار: پیاده‌وسوار یا مسیرِ دیگر (<a href="#sec-ch31-b-moves" class="quarto-xref"><span>بخش 31.3.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-103" class="quarto-xref">تمرین&nbsp;<span>31.103</span></a>.</strong> معیار: انرژیِ زودتر واقعی نیست (<a href="#exm-ch31-cranes" class="quarto-xref">مثال&nbsp;<span>31.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-104" class="quarto-xref">تمرین&nbsp;<span>31.104</span></a>.</strong> معیار: برنامهٔ بندر و هزینهٔ معطلی (<a href="#exm-ch31-port" class="quarto-xref">مثال&nbsp;<span>31.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-105" class="quarto-xref">تمرین&nbsp;<span>31.105</span></a>.</strong> معیار: نه؛ مطالعهٔ هر پیچ پیش از مجوز (<a href="#exm-ch31-sweep" class="quarto-xref">مثال&nbsp;<span>31.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-106" class="quarto-xref">تمرین&nbsp;<span>31.106</span></a>.</strong> معیار: هر شاخه کلِ بار؛ یوغِ سازنده (<a href="#sec-ch31-b-slings" class="quarto-xref"><span>بخش 31.3.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-107" class="quarto-xref">تمرین&nbsp;<span>31.107</span></a>.</strong> معیار: برجِ برهنه در شب؛ روالِ سازنده (<a href="#sec-ch31-b-bolting" class="quarto-xref"><span>بخش 31.3.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-108" class="quarto-xref">تمرین&nbsp;<span>31.108</span></a>.</strong> معیار: اتاقکِ مفصل یا خمِ کمتر (<a href="#exm-ch31-pulling" class="quarto-xref">مثال&nbsp;<span>31.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-109" class="quarto-xref">تمرین&nbsp;<span>31.109</span></a>.</strong> معیار: نه؛ شعاعِ خمش (<a href="#sec-ch31-e-drum" class="quarto-xref"><span>بخش 31.3.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-110" class="quarto-xref">تمرین&nbsp;<span>31.110</span></a>.</strong> معیار: قلمِ بحرانی؛ گواهی و صددرصد (<a href="#exm-ch31-oc" class="quarto-xref">مثال&nbsp;<span>31.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-111" class="quarto-xref">تمرین&nbsp;<span>31.111</span></a>.</strong> معیار: هزینهٔ جرثقیلِ بیکار (<a href="#exm-ch31-slip" class="quarto-xref">مثال&nbsp;<span>31.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-112" class="quarto-xref">تمرین&nbsp;<span>31.112</span></a>.</strong> معیار: سازنده و ضمانت (<a href="#sec-ch31-c-preserve2" class="quarto-xref"><span>بخش 31.4.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-113" class="quarto-xref">تمرین&nbsp;<span>31.113</span></a>.</strong> معیار: صدکِ ۹۰ام (<a href="#exm-ch31-customs" class="quarto-xref">مثال&nbsp;<span>31.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-114" class="quarto-xref">تمرین&nbsp;<span>31.114</span></a>.</strong> معیار: توقفِ شش‌هفته‌ای (<a href="#exm-ch31-spares" class="quarto-xref">مثال&nbsp;<span>31.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-115" class="quarto-xref">تمرین&nbsp;<span>31.115</span></a>.</strong> معیار: <a href="#sec-ch31-a" class="quarto-xref"><span>بخش 31.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-116" class="quarto-xref">تمرین&nbsp;<span>31.116</span></a>.</strong> معیار: <a href="#sec-ch31-b-classify" class="quarto-xref"><span>بخش 31.3.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-117" class="quarto-xref">تمرین&nbsp;<span>31.117</span></a>.</strong> معیار: <a href="#sec-ch31-b-windows" class="quarto-xref"><span>بخش 31.3.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-118" class="quarto-xref">تمرین&nbsp;<span>31.118</span></a>.</strong> معیار: <a href="#fig-ch31-laydown" class="quarto-xref">شکل&nbsp;<span>31.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-119" class="quarto-xref">تمرین&nbsp;<span>31.119</span></a>.</strong> معیار: <a href="#sec-ch31-c-preserve" class="quarto-xref"><span>بخش 31.4.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-120" class="quarto-xref">تمرین&nbsp;<span>31.120</span></a>.</strong> معیار: مانندِ <a href="#exm-ch31-nacelle" class="quarto-xref">مثال&nbsp;<span>31.20</span></a> با حدهای روتور.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-121" class="quarto-xref">تمرین&nbsp;<span>31.121</span></a>.</strong> معیار: <a href="#sec-ch31-d-emergency" class="quarto-xref"><span>بخش 31.5.3</span></a> و فصلِ ۳۲.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-122" class="quarto-xref">تمرین&nbsp;<span>31.122</span></a>.</strong> معیار: <a href="#sec-ch31-e" class="quarto-xref"><span>بخش 31.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-123" class="quarto-xref">تمرین&nbsp;<span>31.123</span></a>.</strong> معیار: <a href="#exm-ch31-int-3" class="quarto-xref">مثال&nbsp;<span>31.25</span></a> با شاهد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-124" class="quarto-xref">تمرین&nbsp;<span>31.124</span></a>.</strong> معیار: فصل‌های ۲۱ و ۳۹، <a href="#sec-ch31-d-waiting" class="quarto-xref"><span>بخش 31.5.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-125" class="quarto-xref">تمرین&nbsp;<span>31.125</span></a>.</strong> معیار: <a href="30-structures-foundations.html#exm-ch30-bridge" class="quarto-xref">مثال&nbsp;<span>30.28</span></a> و <a href="#sec-ch31-a-clearance" class="quarto-xref"><span>بخش 31.2.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-126" class="quarto-xref">تمرین&nbsp;<span>31.126</span></a>.</strong> معیار: <a href="#sec-ch31-d-approved" class="quarto-xref"><span>بخش 31.5.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch31-127" class="quarto-xref">تمرین&nbsp;<span>31.127</span></a>.</strong> معیار: برای نمونه سهمِ کشنده در محورها یا جهتِ اثرِ دهانه در پل‌ها.</p>
</div>
<section id="sec-ch31-examples-out" class="level3" data-number="31.16.1">
<h3 data-number="31.16.1" class="anchored" data-anchor-id="sec-ch31-examples-out"><span class="header-section-number">31.16.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01 nacelle trailer axle, 16 axles: 119 kN
P02 same on 12 axles: 157 kN
P03 bridge, 2,280 kN over 24 m on 32 m, allowed 9,000 kN m: 1.27
P04 same on a 12 m span, allowed 4,200: 0.81
P05 point load 1,000 kN on 16 m, allowed 4,000: 1.00
P06 convoy 244 km (12/25, 180/50, 40/30, 6/10, 6/10) + 3 h: 9.6 h
P07 capacity at 22 m: 164 t
P08 use, 120 + 9 t at 20 m: 0.72
P09 use, 160 + 8 t at 17 m: 0.83
P10 wind on the rotor (555 m2) at 8 m/s: 26.1 kN
P11 wind on a nacelle side (60 m2) at 10 m/s: 4.4 kN
P12 desiccant, 12 m3 for 9 months: 27.0 kg
P13 laydown for 3 blades (74 x 4.2 m), factor 1.6: 1492 m2
P14 response, 70 km at 70 km/h, 15 + 30 min: 105 min
P15 drums for 185 km at 1 km a drum: 185
P16 truck loads of three drums: 62
P17 reels for 21.8 km of conductor at 2.5 km: 9
P18 loaded height, deck 0.30 + 4.50 m, clearance 4.85: margin 0.05 m
P19 standby, mean wait 5.6 h at 60 k u a day: 14.0 k u
P20 abnormal loads, 12 turbines x 9: 108</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01 axles, 100 t on 10 axles, 10 % on tractor: 114 / 118 kN
E02 bridge, 1,500 kN over 10 m on a 20 m span, allowed 6,000 kN m: 0.94
E03 convoy, 150 km at 50 and 10 km at 10 with 1 h stops: 5.0 h
E04 crane capacity at 18 m: 194 t
E05 wind on 100 m2 at 10 m/s, Cd 1.2: 7.3 kN
E06 desiccant, 8 m3 for 6 months: 12.0 kg
E07 response, 40 km at 60 km/h, 10 + 20 min: 70 min</code></pre>
</section>
</section>
<section id="sec-ch31-refs" class="level2" data-number="31.17">
<h2 data-number="31.17" class="anchored" data-anchor-id="sec-ch31-refs"><span class="header-section-number">31.17</span> منابع</h2>
<ul>
<li><span class="ltr" dir="ltr">ISO 2859-1:2026</span> (با تاریخِ وارسی در دفترِ استانداردها)؛ دستورهای حمل، انبار و بالابریِ سازندگان؛ قاعده‌های مرجعِ راه و ایمنیِ محل (فصل‌های ۵۵ تا ۵۷).</li>
<li>کتاب‌های درسیِ مهندسیِ حمل‌ونقلِ سنگین، برنامه‌ریزیِ بالابری و لجستیکِ پروژه؛ فصل‌های ۱۱، ۲۴، ۲۵، ۲۹ و ۳۰ همین کتاب.</li>
</ul>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/30-structures-foundations.html" class="pagination-link" aria-label="سازه‌ها، پیِ توربین و بارهای مکانیکی">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/32-safety-fire-emergency.html" class="pagination-link" aria-label="ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری">
        <span class="nav-page-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>