<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>32&nbsp; ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/33-environment-social.html" rel="next">
<link href="../chapters/31-transport-lifting.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/29-site-investigation-civil.html">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</a></li><li class="breadcrumb-item"><a href="../chapters/32-safety-fire-emergency.html"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch32-map" id="toc-sec-ch32-map" class="nav-link active" data-scroll-target="#sec-ch32-map"><span class="header-section-number">32.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch32-a" id="toc-sec-ch32-a" class="nav-link" data-scroll-target="#sec-ch32-a"><span class="header-section-number">32.2</span> الف. نظامِ مدیریتِ ایمنی</a>
  <ul class="collapse">
  <li><a href="#sec-ch32-a-cycle" id="toc-sec-ch32-a-cycle" class="nav-link" data-scroll-target="#sec-ch32-a-cycle"><span class="header-section-number">32.2.1</span> چرخهٔ نظامِ مدیریت</a></li>
  <li><a href="#sec-ch32-a-matrix" id="toc-sec-ch32-a-matrix" class="nav-link" data-scroll-target="#sec-ch32-a-matrix"><span class="header-section-number">32.2.2</span> ماتریسِ ریسک</a></li>
  <li><a href="#sec-ch32-a-hierarchy" id="toc-sec-ch32-a-hierarchy" class="nav-link" data-scroll-target="#sec-ch32-a-hierarchy"><span class="header-section-number">32.2.3</span> سلسله‌مراتبِ کنترل‌ها</a></li>
  <li><a href="#sec-ch32-a-permits" id="toc-sec-ch32-a-permits" class="nav-link" data-scroll-target="#sec-ch32-a-permits"><span class="header-section-number">32.2.4</span> مجوزِ کار و جداسازی</a></li>
  <li><a href="#sec-ch32-a-competency" id="toc-sec-ch32-a-competency" class="nav-link" data-scroll-target="#sec-ch32-a-competency"><span class="header-section-number">32.2.5</span> صلاحیت</a></li>
  <li><a href="#sec-ch32-a-contractors" id="toc-sec-ch32-a-contractors" class="nav-link" data-scroll-target="#sec-ch32-a-contractors"><span class="header-section-number">32.2.6</span> کنترلِ پیمانکاران</a></li>
  <li><a href="#sec-ch32-a-rates" id="toc-sec-ch32-a-rates" class="nav-link" data-scroll-target="#sec-ch32-a-rates"><span class="header-section-number">32.2.7</span> نرخِ رویدادها و عدمِ قطعیتشان</a></li>
  <li><a href="#sec-ch32-a-learning" id="toc-sec-ch32-a-learning" class="nav-link" data-scroll-target="#sec-ch32-a-learning"><span class="header-section-number">32.2.8</span> شبه‌حادثه‌ها و درس‌آموزی</a></li>
  <li><a href="#sec-ch32-a-barriers" id="toc-sec-ch32-a-barriers" class="nav-link" data-scroll-target="#sec-ch32-a-barriers"><span class="header-section-number">32.2.9</span> سدها میانِ علت و رویدادِ اصلی</a></li>
  <li><a href="#sec-ch32-a-leading" id="toc-sec-ch32-a-leading" class="nav-link" data-scroll-target="#sec-ch32-a-leading"><span class="header-section-number">32.2.10</span> نشانگرهای پیش‌نگر</a></li>
  <li><a href="#sec-ch32-a-audit" id="toc-sec-ch32-a-audit" class="nav-link" data-scroll-target="#sec-ch32-a-audit"><span class="header-section-number">32.2.11</span> یافته‌های ممیزی و زمانِ بستنشان</a></li>
  <li><a href="#sec-ch32-a-expiry" id="toc-sec-ch32-a-expiry" class="nav-link" data-scroll-target="#sec-ch32-a-expiry"><span class="header-section-number">32.2.12</span> گواهی‌هایی که منقضی می‌شوند</a></li>
  <li><a href="#sec-ch32-a-rosters" id="toc-sec-ch32-a-rosters" class="nav-link" data-scroll-target="#sec-ch32-a-rosters"><span class="header-section-number">32.2.13</span> نوبت‌کاری و خستگی</a></li>
  </ul></li>
  <li><a href="#sec-ch32-b" id="toc-sec-ch32-b" class="nav-link" data-scroll-target="#sec-ch32-b"><span class="header-section-number">32.3</span> ب. خطرهای نیروگاهِ تجدیدپذیر</a>
  <ul class="collapse">
  <li><a href="#sec-ch32-b-stored" id="toc-sec-ch32-b-stored" class="nav-link" data-scroll-target="#sec-ch32-b-stored"><span class="header-section-number">32.3.1</span> انرژی‌ای که پس از قطع می‌ماند</a></li>
  <li><a href="#sec-ch32-b-pv" id="toc-sec-ch32-b-pv" class="nav-link" data-scroll-target="#sec-ch32-b-pv"><span class="header-section-number">32.3.2</span> آرایهٔ خورشیدی در روشنایی برق‌دار است</a></li>
  <li><a href="#sec-ch32-b-height" id="toc-sec-ch32-b-height" class="nav-link" data-scroll-target="#sec-ch32-b-height"><span class="header-section-number">32.3.3</span> کار در ارتفاع</a></li>
  <li><a href="#sec-ch32-b-confined" id="toc-sec-ch32-b-confined" class="nav-link" data-scroll-target="#sec-ch32-b-confined"><span class="header-section-number">32.3.4</span> فضای بسته</a></li>
  <li><a href="#sec-ch32-b-heat" id="toc-sec-ch32-b-heat" class="nav-link" data-scroll-target="#sec-ch32-b-heat"><span class="header-section-number">32.3.5</span> گرما و سرما</a></li>
  <li><a href="#sec-ch32-b-traffic" id="toc-sec-ch32-b-traffic" class="nav-link" data-scroll-target="#sec-ch32-b-traffic"><span class="header-section-number">32.3.6</span> ترافیک و ماشین‌آلات</a></li>
  <li><a href="#sec-ch32-b-noise" id="toc-sec-ch32-b-noise" class="nav-link" data-scroll-target="#sec-ch32-b-noise"><span class="header-section-number">32.3.7</span> صدا</a></li>
  <li><a href="#sec-ch32-b-offgas" id="toc-sec-ch32-b-offgas" class="nav-link" data-scroll-target="#sec-ch32-b-offgas"><span class="header-section-number">32.3.8</span> گازِ خروجیِ باتری: فقط مفهوم</a></li>
  <li><a href="#sec-ch32-b-other" id="toc-sec-ch32-b-other" class="nav-link" data-scroll-target="#sec-ch32-b-other"><span class="header-section-number">32.3.9</span> بالابری، مواد و دیگر خطرها</a></li>
  <li><a href="#sec-ch32-b-lightning" id="toc-sec-ch32-b-lightning" class="nav-link" data-scroll-target="#sec-ch32-b-lightning"><span class="header-section-number">32.3.10</span> رعد و برق: فاصله از روی صدا</a></li>
  <li><a href="#sec-ch32-b-dust" id="toc-sec-ch32-b-dust" class="nav-link" data-scroll-target="#sec-ch32-b-dust"><span class="header-section-number">32.3.11</span> گرد و خاکِ قابلِ تنفس</a></li>
  <li><a href="#sec-ch32-b-lifting" id="toc-sec-ch32-b-lifting" class="nav-link" data-scroll-target="#sec-ch32-b-lifting"><span class="header-section-number">32.3.12</span> بلندکردنِ ماژولِ خورشیدی</a></li>
  <li><a href="#sec-ch32-b-weather" id="toc-sec-ch32-b-weather" class="nav-link" data-scroll-target="#sec-ch32-b-weather"><span class="header-section-number">32.3.13</span> ساعت‌هایی که هوا کار در ارتفاع را متوقف می‌کند</a></li>
  <li><a href="#sec-ch32-b-body" id="toc-sec-ch32-b-body" class="nav-link" data-scroll-target="#sec-ch32-b-body"><span class="header-section-number">32.3.14</span> چرا ولتاژِ تماس مهم است</a></li>
  <li><a href="#sec-ch32-b-vibration" id="toc-sec-ch32-b-vibration" class="nav-link" data-scroll-target="#sec-ch32-b-vibration"><span class="header-section-number">32.3.15</span> ارتعاشِ دست و بازو</a></li>
  </ul></li>
  <li><a href="#sec-ch32-c" id="toc-sec-ch32-c" class="nav-link" data-scroll-target="#sec-ch32-c"><span class="header-section-number">32.4</span> پ. مبنای خطرِ حریق و طراحیِ حفاظت</a>
  <ul class="collapse">
  <li><a href="#sec-ch32-c-strategy" id="toc-sec-ch32-c-strategy" class="nav-link" data-scroll-target="#sec-ch32-c-strategy"><span class="header-section-number">32.4.1</span> راهبردِ حریق چه می‌گوید</a></li>
  <li><a href="#sec-ch32-c-register" id="toc-sec-ch32-c-register" class="nav-link" data-scroll-target="#sec-ch32-c-register"><span class="header-section-number">32.4.2</span> دفترِ خطرِ حریق</a></li>
  <li><a href="#sec-ch32-c-areas" id="toc-sec-ch32-c-areas" class="nav-link" data-scroll-target="#sec-ch32-c-areas"><span class="header-section-number">32.4.3</span> سناریوها در بخش‌های نیروگاه</a></li>
  <li><a href="#sec-ch32-c-matrix" id="toc-sec-ch32-c-matrix" class="nav-link" data-scroll-target="#sec-ch32-c-matrix"><span class="header-section-number">32.4.4</span> ماتریسِ حفاظت</a></li>
  <li><a href="#sec-ch32-c-logic" id="toc-sec-ch32-c-logic" class="nav-link" data-scroll-target="#sec-ch32-c-logic"><span class="header-section-number">32.4.5</span> آشکارسازی، هشدار و منطقِ علت و معلول</a></li>
  <li><a href="#sec-ch32-c-radiant" id="toc-sec-ch32-c-radiant" class="nav-link" data-scroll-target="#sec-ch32-c-radiant"><span class="header-section-number">32.4.6</span> تابش و فاصله‌ها: یک غربالگری</a></li>
  <li><a href="#sec-ch32-c-smoke" id="toc-sec-ch32-c-smoke" class="nav-link" data-scroll-target="#sec-ch32-c-smoke"><span class="header-section-number">32.4.7</span> دود، تخلیه و دسترسیِ امدادگران</a></li>
  <li><a href="#sec-ch32-c-growth" id="toc-sec-ch32-c-growth" class="nav-link" data-scroll-target="#sec-ch32-c-growth"><span class="header-section-number">32.4.8</span> رشدِ آتش و زمانِ آشکارسازی</a></li>
  <li><a href="#sec-ch32-c-voting" id="toc-sec-ch32-c-voting" class="nav-link" data-scroll-target="#sec-ch32-c-voting"><span class="header-section-number">32.4.9</span> رأی‌گیری: هشدارِ کاذب در برابرِ آتشِ ازدست‌رفته</a></li>
  <li><a href="#sec-ch32-c-smokefill" id="toc-sec-ch32-c-smokefill" class="nav-link" data-scroll-target="#sec-ch32-c-smokefill"><span class="header-section-number">32.4.10</span> پرشدنِ اتاق از دود</a></li>
  <li><a href="#sec-ch32-c-watch" id="toc-sec-ch32-c-watch" class="nav-link" data-scroll-target="#sec-ch32-c-watch"><span class="header-section-number">32.4.11</span> نگهبانِ آتش پس از کارِ گرم</a></li>
  <li><a href="#sec-ch32-c-exposure" id="toc-sec-ch32-c-exposure" class="nav-link" data-scroll-target="#sec-ch32-c-exposure"><span class="header-section-number">32.4.12</span> تابش میانِ دو کانتینرِ باتری: فقط غربالگری</a></li>
  <li><a href="#sec-ch32-c-firebreak" id="toc-sec-ch32-c-firebreak" class="nav-link" data-scroll-target="#sec-ch32-c-firebreak"><span class="header-section-number">32.4.13</span> شعلهٔ آتشِ علف و پهنای آتش‌بر</a></li>
  </ul></li>
  <li><a href="#sec-ch32-d" id="toc-sec-ch32-d" class="nav-link" data-scroll-target="#sec-ch32-d"><span class="header-section-number">32.5</span> ت. آبِ آتش‌نشانی و پیوند با محیطِ زیست</a>
  <ul class="collapse">
  <li><a href="#sec-ch32-d-autonomy" id="toc-sec-ch32-d-autonomy" class="nav-link" data-scroll-target="#sec-ch32-d-autonomy"><span class="header-section-number">32.5.1</span> دوامِ ذخیره</a></li>
  <li><a href="#sec-ch32-d-coverage" id="toc-sec-ch32-d-coverage" class="nav-link" data-scroll-target="#sec-ch32-d-coverage"><span class="header-section-number">32.5.2</span> رسیدنِ آتش‌نشانی</a></li>
  <li><a href="#sec-ch32-d-runoff" id="toc-sec-ch32-d-runoff" class="nav-link" data-scroll-target="#sec-ch32-d-runoff"><span class="header-section-number">32.5.3</span> زهکشی و آبِ آلوده</a></li>
  <li><a href="#sec-ch32-d-impair" id="toc-sec-ch32-d-impair" class="nav-link" data-scroll-target="#sec-ch32-d-impair"><span class="header-section-number">32.5.4</span> ازکارافتادگیِ حفاظت</a></li>
  <li><a href="#sec-ch32-d-command" id="toc-sec-ch32-d-command" class="nav-link" data-scroll-target="#sec-ch32-d-command"><span class="header-section-number">32.5.5</span> فرماندهیِ رویداد</a></li>
  <li><a href="#sec-ch32-d-tankers" id="toc-sec-ch32-d-tankers" class="nav-link" data-scroll-target="#sec-ch32-d-tankers"><span class="header-section-number">32.5.6</span> تانکرهای آبِ آتش‌نشانی</a></li>
  </ul></li>
  <li><a href="#sec-ch32-e" id="toc-sec-ch32-e" class="nav-link" data-scroll-target="#sec-ch32-e"><span class="header-section-number">32.6</span> ث. راستی‌آزمایی و چرخهٔ عمر</a>
  <ul class="collapse">
  <li><a href="#sec-ch32-e-evidence" id="toc-sec-ch32-e-evidence" class="nav-link" data-scroll-target="#sec-ch32-e-evidence"><span class="header-section-number">32.6.1</span> پروندهٔ شواهد</a></li>
  <li><a href="#sec-ch32-e-ladder" id="toc-sec-ch32-e-ladder" class="nav-link" data-scroll-target="#sec-ch32-e-ladder"><span class="header-section-number">32.6.2</span> نردبانِ راستی‌آزمایی</a></li>
  <li><a href="#sec-ch32-e-pfd" id="toc-sec-ch32-e-pfd" class="nav-link" data-scroll-target="#sec-ch32-e-pfd"><span class="header-section-number">32.6.3</span> فاصلهٔ آزمون و احتمالِ خرابی هنگامِ نیاز</a></li>
  <li><a href="#sec-ch32-e-drills" id="toc-sec-ch32-e-drills" class="nav-link" data-scroll-target="#sec-ch32-e-drills"><span class="header-section-number">32.6.4</span> مانورها</a></li>
  <li><a href="#sec-ch32-e-change" id="toc-sec-ch32-e-change" class="nav-link" data-scroll-target="#sec-ch32-e-change"><span class="header-section-number">32.6.5</span> مدیریتِ تغییر</a></li>
  <li><a href="#sec-ch32-e-restore" id="toc-sec-ch32-e-restore" class="nav-link" data-scroll-target="#sec-ch32-e-restore"><span class="header-section-number">32.6.6</span> بازگشت به کار پس از حریق</a></li>
  <li><a href="#sec-ch32-e-sample" id="toc-sec-ch32-e-sample" class="nav-link" data-scroll-target="#sec-ch32-e-sample"><span class="header-section-number">32.6.7</span> نمونهٔ ممیزی دربارهٔ همهٔ مجوزها چه می‌گوید</a></li>
  <li><a href="#sec-ch32-e-funnel" id="toc-sec-ch32-e-funnel" class="nav-link" data-scroll-target="#sec-ch32-e-funnel"><span class="header-section-number">32.6.8</span> کدام پیمانکار متفاوت است: نمودارِ قیف</a></li>
  <li><a href="#sec-ch32-e-pareto" id="toc-sec-ch32-e-pareto" class="nav-link" data-scroll-target="#sec-ch32-e-pareto"><span class="header-section-number">32.6.9</span> کجا جمع می‌شوند: پارتوی شبه‌حادثه‌ها</a></li>
  <li><a href="#sec-ch32-e-egress" id="toc-sec-ch32-e-egress" class="nav-link" data-scroll-target="#sec-ch32-e-egress"><span class="header-section-number">32.6.10</span> زمانِ خروجِ ایمن: موجود در برابرِ لازم</a></li>
  <li><a href="#sec-ch32-e-security" id="toc-sec-ch32-e-security" class="nav-link" data-scroll-target="#sec-ch32-e-security"><span class="header-section-number">32.6.11</span> آیا تدبیرِ امنیتی هزینه‌اش را برمی‌گرداند</a></li>
  <li><a href="#sec-ch32-e-alarms" id="toc-sec-ch32-e-alarms" class="nav-link" data-scroll-target="#sec-ch32-e-alarms"><span class="header-section-number">32.6.12</span> سیلِ هشدار در اتاقِ کنترل</a></li>
  <li><a href="#sec-ch32-e-hazmat" id="toc-sec-ch32-e-hazmat" class="nav-link" data-scroll-target="#sec-ch32-e-hazmat"><span class="header-section-number">32.6.13</span> فهرستِ مواد خطرناک و جعبه‌های نشت</a></li>
  </ul></li>
  <li><a href="#sec-ch32-f" id="toc-sec-ch32-f" class="nav-link" data-scroll-target="#sec-ch32-f"><span class="header-section-number">32.7</span> ج. تمرین‌های کنترلِ ریسک و حفاظت از حریق (مثال‌های کارشده)</a>
  <ul class="collapse">
  <li><a href="#sec-ch32-f-fire" id="toc-sec-ch32-f-fire" class="nav-link" data-scroll-target="#sec-ch32-f-fire"><span class="header-section-number">32.7.1</span> مثالِ کارشدهٔ ۱: از دفترِ خطر تا اقدام</a></li>
  <li><a href="#sec-ch32-f-jha" id="toc-sec-ch32-f-jha" class="nav-link" data-scroll-target="#sec-ch32-f-jha"><span class="header-section-number">32.7.2</span> مثالِ کارشدهٔ ۲: تحلیلِ خطرِ شغلی</a></li>
  </ul></li>
  <li><a href="#sec-ch32-g" id="toc-sec-ch32-g" class="nav-link" data-scroll-target="#sec-ch32-g"><span class="header-section-number">32.8</span> چ. رفاهِ کارکنان و پیوند با جامعه</a>
  <ul class="collapse">
  <li><a href="#sec-ch32-g-camp" id="toc-sec-ch32-g-camp" class="nav-link" data-scroll-target="#sec-ch32-g-camp"><span class="header-section-number">32.8.1</span> محلِ اقامتِ کارکنان</a></li>
  <li><a href="#sec-ch32-g-transport" id="toc-sec-ch32-g-transport" class="nav-link" data-scroll-target="#sec-ch32-g-transport"><span class="header-section-number">32.8.2</span> جابه‌جاییِ روزانه</a></li>
  <li><a href="#sec-ch32-g-traffic" id="toc-sec-ch32-g-traffic" class="nav-link" data-scroll-target="#sec-ch32-g-traffic"><span class="header-section-number">32.8.3</span> ترافیکِ ساخت در روستا</a></li>
  <li><a href="#sec-ch32-g-grievance" id="toc-sec-ch32-g-grievance" class="nav-link" data-scroll-target="#sec-ch32-g-grievance"><span class="header-section-number">32.8.4</span> سازوکارِ شکایت</a></li>
  <li><a href="#sec-ch32-g-public" id="toc-sec-ch32-g-public" class="nav-link" data-scroll-target="#sec-ch32-g-public"><span class="header-section-number">32.8.5</span> دسترسیِ عمومی</a></li>
  <li><a href="#sec-ch32-g-commit" id="toc-sec-ch32-g-commit" class="nav-link" data-scroll-target="#sec-ch32-g-commit"><span class="header-section-number">32.8.6</span> قانون، شرطِ وام‌دهنده، تعهدِ پروژه</a></li>
  <li><a href="#sec-ch32-g-noise" id="toc-sec-ch32-g-noise" class="nav-link" data-scroll-target="#sec-ch32-g-noise"><span class="header-section-number">32.8.7</span> صدای ساخت در روستا</a></li>
  <li><a href="#sec-ch32-g-welfare" id="toc-sec-ch32-g-welfare" class="nav-link" data-scroll-target="#sec-ch32-g-welfare"><span class="header-section-number">32.8.8</span> کمک‌های اولیه و آبِ آشامیدنی</a></li>
  <li><a href="#sec-ch32-g-pedestrian" id="toc-sec-ch32-g-pedestrian" class="nav-link" data-scroll-target="#sec-ch32-g-pedestrian"><span class="header-section-number">32.8.9</span> سرعت و ریسکِ عابر</a></li>
  <li><a href="#sec-ch32-g-dust" id="toc-sec-ch32-g-dust" class="nav-link" data-scroll-target="#sec-ch32-g-dust"><span class="header-section-number">32.8.10</span> باد، گرد و خاک و روستا</a></li>
  </ul></li>
  <li><a href="#sec-ch32-h" id="toc-sec-ch32-h" class="nav-link" data-scroll-target="#sec-ch32-h"><span class="header-section-number">32.9</span> ح. آمادگیِ اضطراری برای همهٔ مخاطرات و نجات</a>
  <ul class="collapse">
  <li><a href="#sec-ch32-h-levels" id="toc-sec-ch32-h-levels" class="nav-link" data-scroll-target="#sec-ch32-h-levels"><span class="header-section-number">32.9.1</span> سناریوها و سطح‌های پاسخ</a></li>
  <li><a href="#sec-ch32-h-rescue" id="toc-sec-ch32-h-rescue" class="nav-link" data-scroll-target="#sec-ch32-h-rescue"><span class="header-section-number">32.9.2</span> نجات از ناسل: بودجهٔ زمان</a></li>
  <li><a href="#sec-ch32-h-comms" id="toc-sec-ch32-h-comms" class="nav-link" data-scroll-target="#sec-ch32-h-comms"><span class="header-section-number">32.9.3</span> ارتباطات و جایگزین‌ها</a></li>
  <li><a href="#sec-ch32-h-programme" id="toc-sec-ch32-h-programme" class="nav-link" data-scroll-target="#sec-ch32-h-programme"><span class="header-section-number">32.9.4</span> برنامهٔ تمرین‌ها، کمکِ متقابل و بازیابی</a></li>
  <li><a href="#sec-ch32-h-muster" id="toc-sec-ch32-h-muster" class="nav-link" data-scroll-target="#sec-ch32-h-muster"><span class="header-section-number">32.9.5</span> راه تا محلِ تجمع در آرایهٔ خورشیدی</a></li>
  <li><a href="#sec-ch32-h-aed" id="toc-sec-ch32-h-aed" class="nav-link" data-scroll-target="#sec-ch32-h-aed"><span class="header-section-number">32.9.6</span> فاصلهٔ دستگاهِ شوک و نخستین شوک</a></li>
  <li><a href="#sec-ch32-h-radio" id="toc-sec-ch32-h-radio" class="nav-link" data-scroll-target="#sec-ch32-h-radio"><span class="header-section-number">32.9.7</span> بُردِ بی‌سیم</a></li>
  <li><a href="#sec-ch32-h-descent" id="toc-sec-ch32-h-descent" class="nav-link" data-scroll-target="#sec-ch32-h-descent"><span class="header-section-number">32.9.8</span> فرود از ناسل با دستگاهِ فرود</a></li>
  <li><a href="#sec-ch32-h-cost" id="toc-sec-ch32-h-cost" class="nav-link" data-scroll-target="#sec-ch32-h-cost"><span class="header-section-number">32.9.9</span> هزینهٔ رویدادها</a></li>
  <li><a href="#sec-ch32-h-climate" id="toc-sec-ch32-h-climate" class="nav-link" data-scroll-target="#sec-ch32-h-climate"><span class="header-section-number">32.9.10</span> پیمایشِ فضای ایمنی</a></li>
  <li><a href="#sec-ch32-h-returns" id="toc-sec-ch32-h-returns" class="nav-link" data-scroll-target="#sec-ch32-h-returns"><span class="header-section-number">32.9.11</span> بازدهِ کاهندهٔ بازرسی‌ها</a></li>
  <li><a href="#sec-ch32-h-turn" id="toc-sec-ch32-h-turn" class="nav-link" data-scroll-target="#sec-ch32-h-turn"><span class="header-section-number">32.9.12</span> چرخیدنِ خودروی آتش‌نشانی</a></li>
  <li><a href="#sec-ch32-h-plume" id="toc-sec-ch32-h-plume" class="nav-link" data-scroll-target="#sec-ch32-h-plume"><span class="header-section-number">32.9.13</span> دود به سوی روستا: یک غربالگری</a></li>
  <li><a href="#sec-ch32-h-lone" id="toc-sec-ch32-h-lone" class="nav-link" data-scroll-target="#sec-ch32-h-lone"><span class="header-section-number">32.9.14</span> کارِ تنها: کِی کسی متوجه می‌شود</a></li>
  <li><a href="#sec-ch32-h-gate" id="toc-sec-ch32-h-gate" class="nav-link" data-scroll-target="#sec-ch32-h-gate"><span class="header-section-number">32.9.15</span> خودرو و پیاده در دروازه</a></li>
  <li><a href="#sec-ch32-h-shade" id="toc-sec-ch32-h-shade" class="nav-link" data-scroll-target="#sec-ch32-h-shade"><span class="header-section-number">32.9.16</span> سایه در روزِ گرم</a></li>
  <li><a href="#sec-ch32-h-climb" id="toc-sec-ch32-h-climb" class="nav-link" data-scroll-target="#sec-ch32-h-climb"><span class="header-section-number">32.9.17</span> بالارفتن از برجِ صدمتری</a></li>
  </ul></li>
  <li><a href="#sec-ch32-i" id="toc-sec-ch32-i" class="nav-link" data-scroll-target="#sec-ch32-i"><span class="header-section-number">32.10</span> خ. امنیتِ فیزیکیِ ساختگاه</a>
  <ul class="collapse">
  <li><a href="#sec-ch32-i-plan" id="toc-sec-ch32-i-plan" class="nav-link" data-scroll-target="#sec-ch32-i-plan"><span class="header-section-number">32.10.1</span> طرحِ مدیریتِ امنیت: ده جزء و شاهدِ هر کدام</a></li>
  <li><a href="#sec-ch32-i-security" id="toc-sec-ch32-i-security" class="nav-link" data-scroll-target="#sec-ch32-i-security"><span class="header-section-number">32.10.2</span> غربالِ متناسبِ ریسک</a></li>
  <li><a href="#sec-ch32-i-access" id="toc-sec-ch32-i-access" class="nav-link" data-scroll-target="#sec-ch32-i-access"><span class="header-section-number">32.10.3</span> سوابقِ دروازه و شمارشِ تجمع</a></li>
  <li><a href="#sec-ch32-i-assets" id="toc-sec-ch32-i-assets" class="nav-link" data-scroll-target="#sec-ch32-i-assets"><span class="header-section-number">32.10.4</span> حفاظتِ دارایی: پول و خطر</a></li>
  <li><a href="#sec-ch32-i-incident" id="toc-sec-ch32-i-incident" class="nav-link" data-scroll-target="#sec-ch32-i-incident"><span class="header-section-number">32.10.5</span> گزارش و شواهد: هشدارِ ساعتِ ۲:۱۰</a></li>
  <li><a href="#sec-ch32-i-conduct" id="toc-sec-ch32-i-conduct" class="nav-link" data-scroll-target="#sec-ch32-i-conduct"><span class="header-section-number">32.10.6</span> نقش‌ها، رفتار و شاهد</a></li>
  </ul></li>
  <li><a href="#sec-ch32-j" id="toc-sec-ch32-j" class="nav-link" data-scroll-target="#sec-ch32-j"><span class="header-section-number">32.11</span> د. تمرینِ یکپارچهٔ آمادگی</a>
  <ul class="collapse">
  <li><a href="#sec-ch32-j-review" id="toc-sec-ch32-j-review" class="nav-link" data-scroll-target="#sec-ch32-j-review"><span class="header-section-number">32.11.1</span> سناریو و شکاف‌های آن</a></li>
  <li><a href="#sec-ch32-j-roles" id="toc-sec-ch32-j-roles" class="nav-link" data-scroll-target="#sec-ch32-j-roles"><span class="header-section-number">32.11.2</span> پیام‌های سناریو، نقش‌ها و زمان</a></li>
  <li><a href="#sec-ch32-j-actions" id="toc-sec-ch32-j-actions" class="nav-link" data-scroll-target="#sec-ch32-j-actions"><span class="header-section-number">32.11.3</span> درس‌ها تا بسته‌شدنِ واقعی</a></li>
  <li><a href="#sec-ch32-j-criteria" id="toc-sec-ch32-j-criteria" class="nav-link" data-scroll-target="#sec-ch32-j-criteria"><span class="header-section-number">32.11.4</span> معیارهای سنجشِ تمرین</a></li>
  </ul></li>
  <li><a href="#sec-ch32-mfg" id="toc-sec-ch32-mfg" class="nav-link" data-scroll-target="#sec-ch32-mfg"><span class="header-section-number">32.12</span> ساخت و تولیدِ صنعتی در این فصل</a></li>
  <li><a href="#sec-ch32-plantp" id="toc-sec-ch32-plantp" class="nav-link" data-scroll-target="#sec-ch32-plantp"><span class="header-section-number">32.13</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch32-numbers" id="toc-sec-ch32-numbers" class="nav-link" data-scroll-target="#sec-ch32-numbers"><span class="header-section-number">32.14</span> عددهای کلیدیِ ایمنی و اضطرارِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch32-design" id="toc-sec-ch32-design" class="nav-link" data-scroll-target="#sec-ch32-design"><span class="header-section-number">32.15</span> گردشِ کارِ ایمنی، حریق و اضطرار</a></li>
  <li><a href="#sec-ch32-lab" id="toc-sec-ch32-lab" class="nav-link" data-scroll-target="#sec-ch32-lab"><span class="header-section-number">32.16</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch32-std" id="toc-sec-ch32-std" class="nav-link" data-scroll-target="#sec-ch32-std"><span class="header-section-number">32.17</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch32-deliverable" id="toc-sec-ch32-deliverable" class="nav-link" data-scroll-target="#sec-ch32-deliverable"><span class="header-section-number">32.18</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch32-summary" id="toc-sec-ch32-summary" class="nav-link" data-scroll-target="#sec-ch32-summary"><span class="header-section-number">32.19</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch32-vocab" id="toc-sec-ch32-vocab" class="nav-link" data-scroll-target="#sec-ch32-vocab"><span class="header-section-number">32.19.1</span> واژگانِ فصلِ ۳۲</a></li>
  </ul></li>
  <li><a href="#sec-ch32-assess" id="toc-sec-ch32-assess" class="nav-link" data-scroll-target="#sec-ch32-assess"><span class="header-section-number">32.20</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">32.20.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">32.20.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">32.20.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">32.20.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">32.20.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch32-solutions" id="toc-sec-ch32-solutions" class="nav-link" data-scroll-target="#sec-ch32-solutions"><span class="header-section-number">32.21</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch32-examples-out" id="toc-sec-ch32-examples-out" class="nav-link" data-scroll-target="#sec-ch32-examples-out"><span class="header-section-number">32.21.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch32-refs" id="toc-sec-ch32-refs" class="nav-link" data-scroll-target="#sec-ch32-refs"><span class="header-section-number">32.22</span> منابع</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/29-site-investigation-civil.html">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</a></li><li class="breadcrumb-item"><a href="../chapters/32-safety-fire-emergency.html"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch32" class="quarto-section-identifier"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch32-map" class="level2" data-number="32.1">
<h2 data-number="32.1" class="anchored" data-anchor-id="sec-ch32-map"><span class="header-section-number">32.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>نظامِ مدیریتِ ایمنی را توضیح دهد: شناساییِ خطر، ارزیابیِ ریسک، سلسله‌مراتبِ کنترل‌ها، مجوزِ کار، صلاحیت، کنترلِ پیمانکاران و درس‌آموزی از رویدادها.</li>
<li>خطرهای نیروگاهِ تجدیدپذیر را با عدد بسنجد: انرژیِ ماندگار، بخشِ <span class="ltr" dir="ltr">DC</span>، ارتفاع، فضای بسته، گرما و سرما، ترافیک، صدا و گازِ باتری. این کار بی‌دادنِ روالِ کار روی تجهیزاتِ برق‌دار انجام می‌شود.</li>
<li>راهبردِ حریق را به پرسش‌های مالک‌دار بشکند: سناریوها، دفترِ خطرِ حریق، ماتریسِ حفاظت بر حسبِ بخش، منطقِ علت و معلول، تابش، دود و دسترسی. هیچ سامانهٔ اطفای همگانی تجویز نمی‌شود.</li>
<li>یک حالتِ محدودِ آبِ آتش‌نشانی و پوششِ پاسخ را فقط از معیارهای منبع‌دار حساب کند. آبِ آلوده، ازکارافتادگی‌ها و فرماندهیِ رویداد را سازمان دهد.</li>
<li>شواهدِ حفاظت از حریق را از گواهیِ محصول تا مانور از هم جدا کند و چرخهٔ عمرِ آن را مدیریت کند.</li>
<li>تحلیلِ خطرِ شغلیِ یک کارِ نگه‌داری را بنویسد و ریسکِ باقیمانده را نشان دهد.</li>
<li>رفاهِ کارکنان و پیوند با جامعه را برنامه‌ریزی کند و تعهدهای قانونی را از شرط‌های وام‌دهندگان و تعهدهای پروژه جدا کند.</li>
<li>برنامهٔ اضطراری برای همهٔ مخاطرات را با نجات، ارتباطات و بازیابی بنویسد.</li>
<li>طرحِ متناسب و محترم به حقوقِ امنیتِ فیزیکی را با سوابقِ ورود، حفاظتِ دارایی، گزارش و شواهد، و پیوند با پاسخِ فناوریِ عملیاتی و پیوستگیِ کار بسازد، بی‌هیچ جزئیاتِ تاکتیکی.</li>
<li>یک تمرینِ یکپارچهٔ آمادگی را اجرا و ارزیابی کند: روشنیِ نقش، زمان، سوابق و بسته‌شدنِ درس‌ها با شاهد.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> ایمنیِ برق (<a href="06-dc-circuits-safety.html" class="quarto-xref"><span>فصل 6</span></a>)، ذخیره‌سازی و حریقِ باتری (<a href="19-battery-storage.html" class="quarto-xref"><span>فصل 19</span></a>)، ترانسفورماتور و پست (<a href="25-transformers-substations.html" class="quarto-xref"><span>فصل 25</span></a>)، ساختگاه و آب (<a href="29-site-investigation-civil.html" class="quarto-xref"><span>فصل 29</span></a>) و لجستیکِ نصب (<a href="31-transport-lifting.html" class="quarto-xref"><span>فصل 31</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا پس از بازکردنِ کلید هنوز باید فرض کرد بخشی از مدار برق‌دار است؟</li>
<li>ذخیرهٔ آبِ آتش‌نشانیِ فصلِ ۲۹ چند مترمکعب بود و وضعِ آن عدد چیست؟</li>
<li>فرارِ گرمایی در باتری چیست؟</li>
<li>کمکِ بیرونی پس از چند دقیقه به مصدومِ ناسل می‌رسید؟</li>
</ol>
<p>پاسخ‌ها: (۱) انرژیِ ذخیره‌شده، آرایهٔ روشن و منبعِ دیگر؛ (۲) <span class="ltr" dir="ltr">180 m³</span>، جایگزینی که راهبرد باید تعیینش کند (<span class="ltr" dir="ltr">U-105</span>)؛ (۳) گرم‌شدنِ خودافزایِ سلول که به گاز و آتش می‌رسد؛ (۴) <span class="ltr" dir="ltr">80</span> تا <span class="ltr" dir="ltr">105</span> دقیقه. اگر دو پرسش یا بیشتر را نتوانستید، <a href="19-battery-storage.html" class="quarto-xref"><span>فصل 19</span></a> و <a href="31-transport-lifting.html" class="quarto-xref"><span>فصل 31</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> فصل‌های ۲۹ تا ۳۱ زمین، سازه‌ها و لجستیک را آماده کردند. این فصل کسانی را که آن کارها را انجام می‌دهند و نیروگاهی را که می‌سازند حفظ می‌کند. تحویل‌دادنی‌ها این‌هاست: دفترِ خطرها و امنیت، مبنای خطرِ حریق و ماتریسِ حفاظت، پیش‌نویسِ ماتریسِ علت و معلول، برنامهٔ اضطراری و نجات، برنامهٔ رفاه و جامعه، و سابقهٔ مانورها. همهٔ آن‌ها با تصمیمِ <span class="ltr" dir="ltr">D-036</span> جمع می‌شوند. فصل‌های ۴۹ و ۵۱ همین‌ها را در اجرا و بهره‌برداری به کار می‌برند.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>این فصل روالِ کار روی تجهیزاتِ برق‌دار یا آزمونِ برق‌دار نمی‌دهد. جداسازی و مجوز به نامِ هدف، نقش و شاهد آمده‌اند. هیچ سامانهٔ اطفای همگانی تجویز نمی‌شود: دبی‌ها، مدت‌ها، فاصله‌ها و روش‌ها از راهبردِ حریقِ پروژه، مقامِ مسئول و آزمون‌های محصول می‌آیند و عددهای این فصل جایگزین‌اند (<span class="ltr" dir="ltr">U-105</span>، <span class="ltr" dir="ltr">U-110</span>). امنیتِ فیزیکی مبتنی بر ریسک، محترم به حقوقِ مردم و بی‌جزئیاتِ تاکتیکی است. برنامه‌های نجات و پزشکی را ارائه‌دهندگانِ صلاحیت‌دار می‌نویسند. هیچ الزامِ کشوری فرض نشده است. تعهدهای قانونی از تعهدهای وام‌دهندگان و پروژه جدا شده‌اند و هیچ‌کدام مشاورهٔ حقوقی نیست. ساختگاه، افراد و رویدادها ساختگی‌اند.</p>
</div>
</div>
</section>
<section id="sec-ch32-a" class="level2" data-number="32.2">
<h2 data-number="32.2" class="anchored" data-anchor-id="sec-ch32-a"><span class="header-section-number">32.2</span> الف. نظامِ مدیریتِ ایمنی</h2>
<p>ایمنی در نیروگاه از یک <strong>نظامِ مدیریت</strong> می‌آید، نه از چند قاعدهٔ پراکنده. این نظام خطرها را پیدا می‌کند، ریسکشان را می‌سنجد و کنترل‌ها را از بالای سلسله‌مراتب برمی‌گزیند. کار را با مجوز و افرادِ صلاحیت‌دار انجام می‌دهد، پیمانکاران را کنترل می‌کند و از هر رویداد و شبه‌حادثه درس می‌گیرد. چارچوبِ بین‌المللیِ این نظام در <span class="ltr" dir="ltr">ISO 45001:2018</span> آمده است (<span class="ltr" dir="ltr">STD-137</span>). قانونِ کارِ هر کشور حداقل‌ها را تعیین می‌کند و این کتاب هیچ الزامِ کشوری را فرض نمی‌گیرد. عددهای این بخش آموزشی‌اند (<span class="ltr" dir="ltr">A-368</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch32.examples_a</code></pre>
<section id="sec-ch32-a-cycle" class="level3" data-number="32.2.1">
<h3 data-number="32.2.1" class="anchored" data-anchor-id="sec-ch32-a-cycle"><span class="header-section-number">32.2.1</span> چرخهٔ نظامِ مدیریت</h3>
<p><strong>ایده.</strong> نظامِ مدیریتِ ایمنی یک چرخه است: برنامه‌ریزی، اجرا، بررسی و اقدام. مشارکتِ کارکنان و تعهدِ رهبری در مرکزِ آن است. کسی که کار را انجام می‌دهد خطرش را بهتر از هر کسی می‌شناسد. پس ارزیابیِ ریسک با گروهِ کار نوشته می‌شود، نه برای آن.</p>
<div id="fig-ch32-sms" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-sms-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-sms.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-sms-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.1: نظامِ مدیریتِ ایمنی به شکلِ چرخهٔ برنامه‌ریزی، اجرا، بررسی و اقدام، با مشارکتِ کارکنان و رهبری در مرکز.
</figcaption>
</figure>
</div>
<p>هر خانهٔ چرخه سندها و سابقه‌های خودش را دارد:</p>
<ul>
<li><strong>برنامه‌ریزی:</strong> دفترِ خطرها، ارزیابیِ ریسک، الزاماتِ قانونی و قراردادی، و هدف‌ها.</li>
<li><strong>اجرا:</strong> کنترل‌ها، مجوزِ کار، آموزش و صلاحیت، کنترلِ پیمانکاران، و آمادگیِ اضطراری (<a href="#sec-ch32-h" class="quarto-xref"><span>بخش 32.9</span></a>).</li>
<li><strong>بررسی:</strong> بازرسی‌ها، پایش، گزارشِ رویدادها و شبه‌حادثه‌ها، و ممیزی.</li>
<li><strong>اقدام:</strong> اقدامِ اصلاحی، درس‌آموزی و مدیریتِ تغییر (<a href="#sec-ch32-e-change" class="quarto-xref"><span>بخش 32.6.5</span></a>).</li>
</ul>
</section>
<section id="sec-ch32-a-matrix" class="level3" data-number="32.2.2">
<h3 data-number="32.2.2" class="anchored" data-anchor-id="sec-ch32-a-matrix"><span class="header-section-number">32.2.2</span> ماتریسِ ریسک</h3>
<p><strong>ایده.</strong> <strong>خطر</strong> منبعِ آسیبِ ممکن است: سقوط، برق، بارِ آویخته، گرما. <strong>ریسک</strong> ترکیبِ احتمالِ آسیب و شدتِ آن است. ماتریسِ آموزشیِ این فصل به هر دو عددی از ۱ تا ۵ می‌دهد:</p>
<p><span id="eq-ch32-risk"><span class="math display">\[
R = L \times S
\tag{32.1}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(L\)</span> ردهٔ احتمال است و <span class="math inline">\(S\)</span> ردهٔ شدت. در این فصل <span class="math inline">\(S\)</span> ردهٔ شدت است و نه توانِ ظاهری.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb2"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb2-1"><a href="#cb2-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> risk_score(likelihood: <span class="bu">int</span>, severity: <span class="bu">int</span>) <span class="op">-&gt;</span> <span class="bu">int</span>:</span>
<span id="cb2-2"><a href="#cb2-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Teaching 5 x 5 matrix: score = likelihood x severity (1..25)."""</span></span>
<span id="cb2-3"><a href="#cb2-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> <span class="kw">not</span> (<span class="dv">1</span> <span class="op">&lt;=</span> likelihood <span class="op">&lt;=</span> <span class="dv">5</span> <span class="kw">and</span> <span class="dv">1</span> <span class="op">&lt;=</span> severity <span class="op">&lt;=</span> <span class="dv">5</span>):</span>
<span id="cb2-4"><a href="#cb2-4" aria-hidden="true" tabindex="-1"></a>        <span class="cf">raise</span> <span class="pp">ValueError</span>(<span class="st">"likelihood and severity run from 1 to 5"</span>)</span>
<span id="cb2-5"><a href="#cb2-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> likelihood <span class="op">*</span> severity</span>
<span id="cb2-6"><a href="#cb2-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-7"><a href="#cb2-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-8"><a href="#cb2-8" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> risk_band(score: <span class="bu">int</span>) <span class="op">-&gt;</span> <span class="bu">str</span>:</span>
<span id="cb2-9"><a href="#cb2-9" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Band of a score in the teaching matrix."""</span></span>
<span id="cb2-10"><a href="#cb2-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> top, name <span class="kw">in</span> BANDS:</span>
<span id="cb2-11"><a href="#cb2-11" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> score <span class="op">&lt;=</span> top:</span>
<span id="cb2-12"><a href="#cb2-12" aria-hidden="true" tabindex="-1"></a>            <span class="cf">return</span> name</span>
<span id="cb2-13"><a href="#cb2-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="st">"very high"</span></span>
<span id="cb2-14"><a href="#cb2-14" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-15"><a href="#cb2-15" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-16"><a href="#cb2-16" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> incident_rate(events: <span class="bu">int</span>, hours: <span class="bu">float</span>, per: <span class="bu">float</span> <span class="op">=</span> <span class="fl">200_000.0</span>,</span>
<span id="cb2-17"><a href="#cb2-17" aria-hidden="true" tabindex="-1"></a>                  conf: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.90</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>[<span class="bu">float</span>, <span class="bu">float</span>, <span class="bu">float</span>]:</span>
<span id="cb2-18"><a href="#cb2-18" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""(rate, low, high) per `per` hours with an exact Poisson interval."""</span></span>
<span id="cb2-19"><a href="#cb2-19" aria-hidden="true" tabindex="-1"></a>    a <span class="op">=</span> <span class="dv">1</span> <span class="op">-</span> conf</span>
<span id="cb2-20"><a href="#cb2-20" aria-hidden="true" tabindex="-1"></a>    low <span class="op">=</span> stats.chi2.ppf(a <span class="op">/</span> <span class="dv">2</span>, <span class="dv">2</span> <span class="op">*</span> events) <span class="op">/</span> <span class="dv">2</span> <span class="cf">if</span> events <span class="op">&gt;</span> <span class="dv">0</span> <span class="cf">else</span> <span class="fl">0.0</span></span>
<span id="cb2-21"><a href="#cb2-21" aria-hidden="true" tabindex="-1"></a>    high <span class="op">=</span> stats.chi2.ppf(<span class="dv">1</span> <span class="op">-</span> a <span class="op">/</span> <span class="dv">2</span>, <span class="dv">2</span> <span class="op">*</span> events <span class="op">+</span> <span class="dv">2</span>) <span class="op">/</span> <span class="dv">2</span></span>
<span id="cb2-22"><a href="#cb2-22" aria-hidden="true" tabindex="-1"></a>    f <span class="op">=</span> per <span class="op">/</span> hours</span>
<span id="cb2-23"><a href="#cb2-23" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> events <span class="op">*</span> f, low <span class="op">*</span> f, high <span class="op">*</span> f</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>the teaching 5 x 5 risk matrix (score = likelihood x severity)
  likelihood \ severity    1    2    3    4    5
                       5    5   10   15   20   25
                       4    4    8   12   16   20
                       3    3    6    9   12   15
                       2    2    4    6    8   10
                       1    1    2    3    4    5
  bands: up to 4 low, 5-9 medium, 10-16 high, above 16 very
  high (teaching); a matrix ranks risks for attention - it
  does not prove a risk acceptable, and its numbers are
  judgements to be written down with their reasons</code></pre>
<p><strong>خطای رایج.</strong> ماتریس ریسک‌ها را برای توجه رتبه‌بندی می‌کند، اما پذیرفتنی‌بودنِ ریسک را ثابت نمی‌کند. عددهای آن داوری‌اند. هر داوری با دلیلش نوشته می‌شود تا کسِ دیگری بتواند آن را بازبینی کند. ریسکی با شدتِ ۵ و احتمالِ ۱ «متوسط» است، اما اگر رخ دهد کسی می‌میرد. چنین ردیفی هرگز با «متوسط» کنار گذاشته نمی‌شود.</p>
</section>
<section id="sec-ch32-a-hierarchy" class="level3" data-number="32.2.3">
<h3 data-number="32.2.3" class="anchored" data-anchor-id="sec-ch32-a-hierarchy"><span class="header-section-number">32.2.3</span> سلسله‌مراتبِ کنترل‌ها</h3>
<p><strong>ایده.</strong> کنترل‌ها به ترتیبِ اثربخشی برگزیده می‌شوند: حذف یا کاهشِ خطر، کنترلِ مهندسی، کنترلِ اداری، و در آخر تجهیزاتِ حفاظتِ فردی. کنترلِ بالاتر به رفتارِ هر روزهٔ افراد کمتر وابسته است.</p>
<div id="fig-ch32-hierarchy" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-hierarchy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-hierarchy.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-hierarchy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.2: سلسله‌مراتبِ کنترل‌ها برای خطرِ افتادنِ ابزار از ناسل، با امتیازِ ریسک پس از هر گام (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>controls up the hierarchy for one hazard (teaching scores)
  step                                              L  S  score  band
  hazard: tool dropped from the nacelle             3  5     15  high
  reduce: tools tethered, carried in closed bags    2  5     10  high
  engineer: exclusion zone under the turbine        1  5      5  medium
  administrate: permit names the zone, door watch   1  5      5  medium
  protect: helmets for anyone who must enter        1  4      4  low
  controls are chosen from the top of the hierarchy down; the
  residual 4 (low) holds only while the tethers, the zone and
  the permit hold every day - helmets alone would have left
  12 (high), with the likelihood untouched</code></pre>
<div id="exm-ch32-hierarchy" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.1 (کلاهِ ایمنی کافی نیست)</strong></span> <strong>پرسش.</strong> اگر برای ابزارِ افتاده از ناسل فقط کلاهِ ایمنی تجویز شود، ریسک چقدر می‌ماند؟</p>
<p><strong>پاسخ.</strong> شدت از ۵ به ۴ می‌رسد و احتمال ۳ می‌ماند: امتیازِ <span class="ltr" dir="ltr">12</span>، «زیاد». با طنابِ ابزار، ناحیهٔ ممنوع و مجوز، امتیاز به <span class="ltr" dir="ltr">4</span> می‌رسد.</p>
<p><strong>تفسیر.</strong> کنترل‌های بالا احتمال را کم می‌کنند و کلاه فقط پیامد را. اما امتیازِ <span class="ltr" dir="ltr">4</span> وقتی برقرار است که طناب‌ها، ناحیهٔ ممنوع و مجوز هر روز رعایت شوند. سرپرست همین‌ها را می‌پاید. <strong>وارسی:</strong> <span class="math inline">\(3 \times 4 = 12\)</span> و <span class="math inline">\(1 \times 4 = 4\)</span>.</p>
</div>
</section>
<section id="sec-ch32-a-permits" class="level3" data-number="32.2.4">
<h3 data-number="32.2.4" class="anchored" data-anchor-id="sec-ch32-a-permits"><span class="header-section-number">32.2.4</span> مجوزِ کار و جداسازی</h3>
<p><strong>ایده.</strong> <strong>مجوزِ کار</strong> برای کارهای پرخطر نوشته می‌شود: جداسازیِ برقی، کار در ارتفاع، بالابری، کارِ گرم و فضای بسته. مجوز می‌گوید کار چیست، کجاست، چه خطرهایی دارد، کدام نقطه‌ها جدا و قفل شده‌اند و چه کسی آن را صادر کرده است. جداسازی را <strong>فردِ مجاز</strong> طبقِ برنامهٔ جداسازی انجام می‌دهد، از جایی ایمن و با قفل و برچسب‌گذاری. این کتاب روالِ جداسازی یا کار روی تجهیزاتِ برق‌دار را نمی‌دهد. این‌ها را نظامِ مجوزِ پروژه و افرادِ مجاز تعیین می‌کنند (فصل‌های ۶ و ۵۱).</p>
<div id="fig-ch32-permit" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-permit-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-permit.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-permit-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.3: چرخهٔ عمرِ یک مجوزِ کار، از درخواست تا برداشتنِ جداسازی. نقطه‌های توقف قرمزند.
</figcaption>
</figure>
</div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb5"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb5-1"><a href="#cb5-1" aria-hidden="true" tabindex="-1"></a>PERMITS <span class="op">=</span> [  <span class="co"># (id, kind, area, isolation points)</span></span>
<span id="cb5-2"><a href="#cb5-2" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"P-101"</span>, <span class="st">"electrical isolation"</span>, <span class="st">"WS2 feeder"</span>, {<span class="st">"Q-WS2"</span>, <span class="st">"T03-Q1"</span>}),</span>
<span id="cb5-3"><a href="#cb5-3" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"P-102"</span>, <span class="st">"work at height"</span>, <span class="st">"T03 nacelle"</span>, {<span class="st">"T03-Q1"</span>}),</span>
<span id="cb5-4"><a href="#cb5-4" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"P-103"</span>, <span class="st">"lifting"</span>, <span class="st">"T03 pad"</span>, <span class="bu">set</span>()),</span>
<span id="cb5-5"><a href="#cb5-5" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"P-104"</span>, <span class="st">"hot work"</span>, <span class="st">"T03 tower base"</span>, <span class="bu">set</span>()),</span>
<span id="cb5-6"><a href="#cb5-6" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"P-105"</span>, <span class="st">"confined space"</span>, <span class="st">"T03 hub"</span>, {<span class="st">"T03-Q1"</span>}),</span>
<span id="cb5-7"><a href="#cb5-7" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>permits open on one day at T03 and the checks between them
  id     kind                   area              isolation points
  P-101  electrical isolation   WS2 feeder        Q-WS2, T03-Q1
  P-102  work at height         T03 nacelle       T03-Q1
  P-103  lifting                T03 pad           -
  P-104  hot work               T03 tower base    -
  P-105  confined space         T03 hub           T03-Q1
  isolation points shared by several permits:
    T03-Q1: P-101, P-102, P-105 - de-isolate only after all close
  simultaneous operations: the lift (P-103) over the tower
  base puts the hot work (P-104) and anyone at the door under
  a suspended load - the permit office sees both, sequences
  them, and names who coordinates; a permit is a
  conversation about one job among others, not a form</code></pre>
<div id="exm-ch32-permits" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.2 (یک نقطهٔ جداسازی، سه مجوز)</strong></span> <strong>پرسش.</strong> کلیدِ <span class="ltr" dir="ltr">T03-Q1</span> در سه مجوز آمده است. کِی می‌توان جداسازی‌اش را برداشت؟</p>
<p><strong>پاسخ.</strong> فقط وقتی هر سه مجوز، یعنی <span class="ltr" dir="ltr">P-101</span>، <span class="ltr" dir="ltr">P-102</span> و <span class="ltr" dir="ltr">P-105</span>، بسته شده باشند.</p>
<p><strong>تفسیر.</strong> اگر گروهِ برقی پس از پایانِ کارِ خودش جداسازی را بردارد، گروهی که هنوز در ناسل یا هاب کار می‌کند ناگهان در معرضِ انرژی قرار می‌گیرد. دفترِ مجوزها نقطه‌های مشترک را نشان می‌دهد و قفلِ هر گروه تا بسته‌شدنِ مجوزِ خودش روی نقطه می‌ماند. بالابری بالای درِ برج و کارِ گرم در پای آن هم <strong>عملیاتِ همزمان</strong>‌اند و دفترِ مجوزها آن‌ها را پشتِ سرِ هم می‌چیند. <strong>وارسی:</strong> سه شناسه در فهرستِ <span class="ltr" dir="ltr">T03-Q1</span>.</p>
</div>
</section>
<section id="sec-ch32-a-competency" class="level3" data-number="32.2.5">
<h3 data-number="32.2.5" class="anchored" data-anchor-id="sec-ch32-a-competency"><span class="header-section-number">32.2.5</span> صلاحیت</h3>
<pre class="text"><code>competency matrix of a turbine maintenance crew (1 = current)
  task                                 A  B  C  supervisor
  work at height and rescue            1  1  1  1
  electrical isolation (authorised)    1  0  1  1
  lifting supervision                  0  0  1  1
  confined space entry                 1  0  0  1
  first aid                            1  1  0  1
  every pair is current in height and rescue; an isolation
  needs A, C or the supervisor; a hub entry (confined space)
  needs two current people and only A and the supervisor are;
  a lift needs C or the supervisor - the planner checks the
  matrix, not names, and the gaps go into the training plan</code></pre>
<p><strong>ایده.</strong> صلاحیت یعنی آموزش، تجربه و ارزیابیِ معتبر برای یک کارِ مشخص. برنامه‌ریز گروه را از روی <strong>ماتریسِ صلاحیت</strong> می‌چیند، نه از روی نام‌ها. شکاف‌های ماتریس به برنامهٔ آموزش می‌روند. گواهیِ منقضی یعنی صلاحیتِ منقضی، حتی اگر فرد کار را بلد باشد.</p>
</section>
<section id="sec-ch32-a-contractors" class="level3" data-number="32.2.6">
<h3 data-number="32.2.6" class="anchored" data-anchor-id="sec-ch32-a-contractors"><span class="header-section-number">32.2.6</span> کنترلِ پیمانکاران</h3>
<pre class="text"><code>contractor prequalification (scores 1-5, teaching weights)
  criterion                            weight   C1  C2  C3
  safety record (rates, fatalities)      0.25    4   5   3
  safety management system               0.20    4   5   4
  competence and training records        0.20    3   2   4
  plant and equipment inspection         0.15    4   5   4
  subcontractor control                  0.10    3   2   4
  welfare and labour practices           0.10    4   4   3
  weighted C1 3.70   C2 4.00   C3 3.65
  C2 has the best weighted score but 2 on competence and on
  subcontractor control: a minimum of 3 on every line
  (lowest scores C1 3, C2 2, C3 3) qualifies
  C1 and C3 only - a weighted sum alone would hide the gap</code></pre>
<div id="exm-ch32-contractors" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.3 (جمعِ وزنی شکاف را پنهان می‌کند)</strong></span> <strong>پرسش.</strong> کدام پیمانکار بهترین امتیازِ وزنی را دارد و آیا صلاحیت دارد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">C2</span> با <span class="ltr" dir="ltr">4.00</span>. اما در صلاحیتِ کارکنان و کنترلِ پیمانکارانِ جزء امتیازِ ۲ دارد. با حداقلِ ۳ در هر معیار، فقط <span class="ltr" dir="ltr">C1</span> و <span class="ltr" dir="ltr">C3</span> پذیرفته می‌شوند.</p>
<p><strong>تفسیر.</strong> سابقهٔ خوبِ گذشته ضعفِ امروز را جبران نمی‌کند. پیمانکاری که پیمانکارانِ جزءِ خود را کنترل نمی‌کند، همهٔ آن سابقه را در ساختگاهِ تازه به خطر می‌اندازد. پیش‌ارزیابی هم کمینه می‌خواهد و هم جمعِ وزنی. پس از قرارداد، پایش و ممیزی ادامه می‌یابد. <strong>وارسی:</strong> <span class="math inline">\(0.25\times5+0.20\times5+0.20\times2+0.15\times5+0.10\times2+0.10\times4 = 4.00\)</span>.</p>
</div>
</section>
<section id="sec-ch32-a-rates" class="level3" data-number="32.2.7">
<h3 data-number="32.2.7" class="anchored" data-anchor-id="sec-ch32-a-rates"><span class="header-section-number">32.2.7</span> نرخِ رویدادها و عدمِ قطعیتشان</h3>
<p><strong>ایده.</strong> نرخِ رویداد تعدادِ رویدادها در هر <span class="ltr" dir="ltr">200,000</span> ساعتِ کار است، یعنی تقریباً صد نفر در یک سال:</p>
<p><span id="eq-ch32-rate"><span class="math display">\[
\lambda = \frac{n \times 200{,}000}{H}
\tag{32.2}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(n\)</span> تعدادِ رویدادهاست و <span class="math inline">\(H\)</span> ساعت‌های کار. وقتی <span class="math inline">\(n\)</span> کوچک است، خودِ نرخ چیزِ زیادی نمی‌گوید. بازهٔ اطمینانِ دقیقِ پواسون با توزیعِ کای‌دو حساب می‌شود:</p>
<p><span id="eq-ch32-poisson"><span class="math display">\[
\begin{aligned}
\lambda_\text{low} &amp;= \frac{\chi^2_{\alpha/2}(2n)}{2}\cdot\frac{200{,}000}{H} \\
\lambda_\text{high} &amp;= \frac{\chi^2_{1-\alpha/2}(2n+2)}{2}\cdot\frac{200{,}000}{H}
\end{aligned}
\tag{32.3}\]</span></span></p>
<pre class="text"><code>incident rates per 200,000 h with 90 % Poisson intervals (synthetic)
  period          hours      kind          n    rate   interval
  construction  1,050,000  lost_time      3    0.57    0.16- 1.48
  construction  1,050,000  recordable    11    2.10    1.18- 3.47
  operation        52,000  lost_time      0    0.00    0.00-11.52
  operation        52,000  recordable     1    3.85    0.20-18.25
  operation's zero lost-time injuries in 52,000 h says little:
  its interval reaches 11.5 per 200,000 h, 20 times
  the construction rate - a small workforce needs many years,
  or leading indicators, before its rate means anything</code></pre>
<div id="fig-ch32-rates" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-rates-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-rates.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-rates-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.4: نرخِ رویدادها در هر <span class="ltr" dir="ltr">200,000</span> ساعت با بازهٔ <span class="ltr" dir="ltr">90 %</span> پواسون، برای دورهٔ ساخت و سالِ نخستِ بهره‌برداری (ساختگی).
</figcaption>
</figure>
</div>
<div id="exm-ch32-rates" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.4 (صفر یعنی هنوز نمی‌دانیم)</strong></span> <strong>پرسش.</strong> سالِ نخستِ بهره‌برداری هیچ حادثهٔ منجر به ازکارافتادگی نداشت. نرخ صفر است؟</p>
<p><strong>پاسخ.</strong> نرخِ اندازه‌گیری‌شده صفر است، اما کرانِ بالای بازهٔ <span class="ltr" dir="ltr">90 %</span> به <span class="ltr" dir="ltr">11.5</span> در هر <span class="ltr" dir="ltr">200,000</span> ساعت می‌رسد. این بیست برابرِ نرخِ دورهٔ ساخت است.</p>
<p><strong>تفسیر.</strong> گروهِ کوچکِ بهره‌برداری در <span class="ltr" dir="ltr">52,000</span> ساعت به اندازهٔ کافی کار نمی‌کند که نرخش معنا داشته باشد. پس عملکردِ ایمنی با <strong>نشانگرهای پیش‌نگر</strong> هم سنجیده می‌شود: بازرسی‌های انجام‌شده، شبه‌حادثه‌های گزارش‌شده و اقدام‌های بسته‌شده. <strong>وارسی:</strong> <span class="math inline">\(2.996 \times 200{,}000/52{,}000 = 11.52\)</span>.</p>
</div>
</section>
<section id="sec-ch32-a-learning" class="level3" data-number="32.2.8">
<h3 data-number="32.2.8" class="anchored" data-anchor-id="sec-ch32-a-learning"><span class="header-section-number">32.2.8</span> شبه‌حادثه‌ها و درس‌آموزی</h3>
<pre class="text"><code>near misses as a learning source (construction, synthetic)
  164 near misses against 11 recordable injuries (15 to 1)
  dropped objects                            38
  vehicle and plant movements                41
  electrical isolation found incomplete       9
  work at height                             22
  housekeeping, slips and trips              33
  heat stress symptoms                       21
  the nine incomplete isolations caused no injury, but each
  could have been fatal: a near miss is ranked by what it
  could have done, not by what it did - those nine get a
  full investigation and a fix to the permit system</code></pre>
<p><strong>ایده.</strong> شبه‌حادثه رویدادی است که می‌توانست آسیب بزند و نزد. شمارِ شبه‌حادثه‌ها از حادثه‌ها بسیار بیشتر است، پس منبعِ اصلیِ یادگیری‌اند. هر شبه‌حادثه به آنچه <strong>می‌توانست</strong> بکند رتبه می‌گیرد. نُه جداسازیِ ناقص هیچ آسیبی نزدند، اما هر کدام می‌توانست کشنده باشد. پس هر نُه مورد بررسیِ کامل و اصلاحِ نظامِ مجوز را می‌خواهند. گزارش‌دادن فقط وقتی ادامه می‌یابد که گزارش‌دهنده سرزنش نشود و ببیند گزارشش به اقدام رسیده است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>خطر و ریسک چه فرقی دارند؟ برای هر کدام یک نمونه از نیروگاه بیاورید.</li>
<li>امتیاز و ردهٔ ریسکِ <span class="math inline">\(L = 2\)</span> و <span class="math inline">\(S = 5\)</span> را بنویسید.</li>
<li>چرا ماتریسِ ریسک پذیرفتنی‌بودن را ثابت نمی‌کند؟</li>
<li>چهار ردهٔ سلسله‌مراتبِ کنترل‌ها را به ترتیب نام ببرید.</li>
<li>چرا ردیفی با شدتِ ۵ و احتمالِ ۱ کنار گذاشته نمی‌شود؟</li>
<li>نقطهٔ جداسازیِ مشترکِ چند مجوز کِی آزاد می‌شود؟</li>
<li>«عملیاتِ همزمان» را با یک نمونه توضیح دهید.</li>
<li>نرخِ ۴ حادثهٔ ثبت‌شدنی در <span class="ltr" dir="ltr">800,000</span> ساعت چقدر است؟</li>
<li>چرا نرخِ گروهِ کوچک بی‌معناست و چه چیزی جایش را می‌گیرد؟</li>
<li>چرا شبه‌حادثه به آنچه می‌توانست بکند رتبه می‌گیرد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch32-a-barriers" class="level3" data-number="32.2.9">
<h3 data-number="32.2.9" class="anchored" data-anchor-id="sec-ch32-a-barriers"><span class="header-section-number">32.2.9</span> سدها میانِ علت و رویدادِ اصلی</h3>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch32.examples_k</code></pre>
<p><strong>ایده.</strong> میانِ یک علت، مثلاً عیبِ یک سلول، و رویدادِ اصلی، مثلاً انفجارِ کانتینر، چند <strong>سد</strong> قرار دارد. هر سدِ مستقل با احتمالِ خرابیِ خودش بسامدِ رویداد را کم می‌کند:</p>
<p><span id="eq-ch32-lopa"><span class="math display">\[
f_\text{event} = f_0 \prod_{i\,\in\,\text{independent}} \text{PFD}_i
\tag{32.4}\]</span></span></p>
<p>سدی که با سدِ دیگر در علت شریک است مستقل نیست و اعتباری نمی‌گیرد.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb12"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb12-1"><a href="#cb12-1" aria-hidden="true" tabindex="-1"></a>BARRIERS <span class="op">=</span> [  <span class="co"># (barrier, PFD credit, independent?)</span></span>
<span id="cb12-2"><a href="#cb12-2" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"cell monitoring and BMS limits"</span>, <span class="fl">0.1</span>, <span class="va">True</span>),</span>
<span id="cb12-3"><a href="#cb12-3" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"rack fuse / contactor opens"</span>, <span class="fl">0.1</span>, <span class="va">True</span>),</span>
<span id="cb12-4"><a href="#cb12-4" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"off-gas detection -&gt; PCS stop"</span>, <span class="fl">0.1</span>, <span class="va">True</span>),</span>
<span id="cb12-5"><a href="#cb12-5" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"explosion control (per product test)"</span>, <span class="fl">0.1</span>, <span class="va">True</span>),</span>
<span id="cb12-6"><a href="#cb12-6" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"second BMS channel, same sensors"</span>, <span class="fl">0.1</span>, <span class="va">False</span>),</span>
<span id="cb12-7"><a href="#cb12-7" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>barriers between a cell fault and a container explosion (teaching)
  initiating cell faults: 0.02 a year per container
  barrier                                  PFD    counted   frequency /yr
  cell monitoring and BMS limits           0.10   yes             2.0e-03
  rack fuse / contactor opens              0.10   yes             2.0e-04
  off-gas detection -&gt; PCS stop            0.10   yes             2.0e-05
  explosion control (per product test)     0.10   yes             2.0e-06
  second BMS channel, same sensors         0.10   no              2.0e-06
  8 containers: 1.6e-05 a year against a teaching target 1e-05:
  above it - the study asks for a further independent
  barrier or a lower initiating rate (cell screening, ch 19);
  the second BMS channel shares the first one's sensors, so
  it is not an independent barrier and earns no credit;
  one impaired barrier multiplies the frequency by ten -
  which is why barrier health is tracked like any KPI</code></pre>
<div id="fig-ch32-barriers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-barriers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-barriers.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-barriers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.5: بسامدِ انفجارِ کانتینر پس از هر سد (شمارشِ آموزشی). سدِ پنجم با سدِ نخست حسگر مشترک دارد و اعتبار نمی‌گیرد.
</figcaption>
</figure>
</div>
<div id="exm-ch32-barriers" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.5 (کانالِ دوم با همان حسگرها)</strong></span> <strong>پرسش.</strong> چرا کانالِ دومِ مدیریتِ باتری بسامد را کم نمی‌کند؟</p>
<p><strong>پاسخ.</strong> چون از همان حسگرهای کانالِ نخست می‌خواند. اگر حسگر خطا کند، هر دو با هم خطا می‌کنند.</p>
<p><strong>تفسیر.</strong> با چهار سدِ مستقل، بسامد برای هشت کانتینر <span class="ltr" dir="ltr">1.6e-05</span> در سال است. این از هدفِ آموزشیِ <span class="ltr" dir="ltr">1e-05</span> بیشتر است. مطالعه سدِ مستقلِ دیگری می‌خواهد، یا بسامدِ آغازگرِ کمتر با غربالگریِ بهترِ سلول‌ها (فصلِ ۱۹). یک سدِ ازکارافتاده بسامد را ده برابر می‌کند. پس سلامتِ سدها مانندِ هر شاخصِ دیگری پایش می‌شود (<a href="#sec-ch32-d-impair" class="quarto-xref"><span>بخش 32.5.4</span></a>). بسامدها و اعتبارهای واقعی از مطالعهٔ پروژه می‌آیند. <strong>وارسی:</strong> <span class="math inline">\(0.02 \times 0.1^4 \times 8 = 1.6\times10^{-5}\)</span>.</p>
</div>
</section>
<section id="sec-ch32-a-leading" class="level3" data-number="32.2.10">
<h3 data-number="32.2.10" class="anchored" data-anchor-id="sec-ch32-a-leading"><span class="header-section-number">32.2.10</span> نشانگرهای پیش‌نگر</h3>
<pre class="text"><code>leading indicators for one month of construction (synthetic)
  indicator                                        value
  inspections done / planned                       88 %
  near misses reported per 100 workers a month     9
  actions closed on time                           78 %
  permits audited, found correct                   90 %
  toolbox talks held / planned                     100 %
  impaired barriers today                          1 of 12
  lagging rates count harm after it happens; leading
  indicators show whether the system works now - a fall in
  near-miss reports is a warning (people stopped reporting),
  not good news, until it is understood</code></pre>
<p><strong>ایده.</strong> نرخ‌های پس‌نگر آسیب را پس از وقوع می‌شمارند. نشانگرهای پیش‌نگر نشان می‌دهند نظام همین حالا کار می‌کند یا نه: بازرسی‌ها، گزارش‌ها، اقدام‌ها، ممیزیِ مجوزها، جلسه‌های ایمنی و سدهای ازکارافتاده. کاهشِ گزارشِ شبه‌حادثه‌ها هشدار است، نه خبرِ خوب، تا وقتی دلیلش فهمیده شود. شاید مردم دیگر گزارش نمی‌دهند.</p>
</section>
<section id="sec-ch32-a-audit" class="level3" data-number="32.2.11">
<h3 data-number="32.2.11" class="anchored" data-anchor-id="sec-ch32-a-audit"><span class="header-section-number">32.2.11</span> یافته‌های ممیزی و زمانِ بستنشان</h3>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch32.examples_n
python -m companion.ch32.examples_p
python -m companion.ch32.examples_q</code></pre>
<pre class="text"><code>how long audit findings stay open (construction year, synthetic)
  rating    findings   median days   target days   overdue
  high            12             9            14      33 %
  medium          30            24            45      10 %
  low             40            54            90      22 %
  a finding closed late is a barrier left weak for longer:
  overdue high-rated findings go to the project manager
  every week, and 'closed' means verified on site, not
  a signature on the form</code></pre>
<p><strong>ایده.</strong> یافته‌ای که دیر بسته شود سدی است که مدتِ بیشتری ضعیف مانده است. یافته‌های زیادِ عقب‌افتاده هر هفته به مدیرِ پروژه می‌رسند. «بسته» یعنی در ساختگاه وارسی شده، نه امضایی روی فرم. یک‌سومِ یافته‌های زیاد در این نمونه دیر بسته شده‌اند و همین خودش یک نشانگرِ پیش‌نگر است (<a href="#sec-ch32-a-leading" class="quarto-xref"><span>بخش 32.2.10</span></a>).</p>
</section>
<section id="sec-ch32-a-expiry" class="level3" data-number="32.2.12">
<h3 data-number="32.2.12" class="anchored" data-anchor-id="sec-ch32-a-expiry"><span class="header-section-number">32.2.12</span> گواهی‌هایی که منقضی می‌شوند</h3>
<div id="fig-ch32-expiry" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-expiry-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-expiry.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-expiry-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.6: شمارِ گواهی‌های کار در ارتفاع و نجات که در هر ماه از دو سالِ آینده منقضی می‌شوند (ساختگی).
</figcaption>
</figure>
</div>
<pre class="text"><code>certificates (height and rescue) expiring each month, peak workforce
  450 people, validity 2 or 3 years, issued over the last two years
  expiring in the next 12 months: 118
  busiest month: 25; course places of 12 -&gt; 3 courses
  without a plan, expiries arrive as a wave and crews stop
  for paperwork; the competency matrix (lesson A) flags each
  expiry three months ahead and training is booked in time</code></pre>
<div id="exm-ch32-expiry" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.6 (موجِ انقضا)</strong></span> <strong>پرسش.</strong> در دوازده ماهِ آینده چند گواهی منقضی می‌شود و پرکارترین ماه چند دوره می‌خواهد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">118</span> گواهی. پرکارترین ماه <span class="ltr" dir="ltr">25</span> گواهی دارد که با دوره‌های ۱۲ نفره سه دوره می‌شود.</p>
<p><strong>تفسیر.</strong> بی‌برنامه، انقضاها مثلِ موج می‌رسند و گروه‌ها برای کاغذبازی متوقف می‌شوند. ماتریسِ صلاحیت هر انقضا را سه ماه زودتر نشان می‌دهد و آموزش به‌موقع رزرو می‌شود (<a href="#sec-ch32-a-competency" class="quarto-xref"><span>بخش 32.2.5</span></a>). <strong>وارسی:</strong> <span class="math inline">\(\lceil 25/12 \rceil = 3\)</span>.</p>
</div>
</section>
<section id="sec-ch32-a-rosters" class="level3" data-number="32.2.13">
<h3 data-number="32.2.13" class="anchored" data-anchor-id="sec-ch32-a-rosters"><span class="header-section-number">32.2.13</span> نوبت‌کاری و خستگی</h3>
<pre class="text"><code>shift rosters and the hours worked (teaching)
  roster                       h/week on   longest run h   rest days a cycle
  12 h x 14 days on, 14 off           84             168                  14
  12 h x 21 days on, 7 off            84             252                   7
  10 h x 6 days, 1 off                60              60                   1
  long runs of long shifts build fatigue that one rest day
  does not clear; the 21/7 roster puts 252 hours into one
  run - fatigue errors cluster late in runs and after night
  shifts, so critical work (isolation, lifts) is planned
  away from them; legal limits come from the labour law</code></pre>
<p><strong>ایده.</strong> نوبت‌های طولانیِ پشتِ سرِ هم خستگی‌ای می‌سازند که یک روز استراحت آن را پاک نمی‌کند. خطاهای ناشی از خستگی در پایانِ دوره‌ها و پس از نوبتِ شب جمع می‌شوند. پس کارهای حساس، مانندِ جداسازی و بالابری، دور از آن‌ها برنامه‌ریزی می‌شوند. حدهای قانونی از قانونِ کار است.</p>
</section>
</section>
<section id="sec-ch32-b" class="level2" data-number="32.3">
<h2 data-number="32.3" class="anchored" data-anchor-id="sec-ch32-b"><span class="header-section-number">32.3</span> ب. خطرهای نیروگاهِ تجدیدپذیر</h2>
<p>نیروگاهِ هیبریدی خطرهای کارگاهِ ساختمانی، پستِ فشارقوی، ماشینِ دوّار در ارتفاع و انبارِ انرژیِ شیمیایی را یک‌جا دارد. هر خطر در این بخش با یک عدد از دادهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> نشان داده می‌شود تا بزرگیِ آن دیده شود. هیچ‌کدام روالِ کار نیست. روال‌ها را نظامِ مدیریتِ پروژه، دستورهای سازندگان و افرادِ صلاحیت‌دار تعیین می‌کنند. عددها آموزشی‌اند (<span class="ltr" dir="ltr">A-371</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch32.examples_b</code></pre>
<section id="sec-ch32-b-stored" class="level3" data-number="32.3.1">
<h3 data-number="32.3.1" class="anchored" data-anchor-id="sec-ch32-b-stored"><span class="header-section-number">32.3.1</span> انرژی‌ای که پس از قطع می‌ماند</h3>
<pre class="text"><code>energy that stays after the switch is open (teaching)
  battery container: 5,016 kWh; at 50 % charge 2,508 kWh = 9,029 MJ
  main transformer oil: 22 m3 = 880 GJ of fire load
  DC link capacitors of an inverter: charged for minutes
  after stopping - the maker states the wait
  tensioned springs, brakes and a rotor held by its lock
  opening a breaker removes the grid, not the stored energy:
  a damaged battery keeps its charge after a fire (stranded
  energy) and may reignite days later; its removal is a
  specialist job with the maker, never a site improvisation</code></pre>
<p><strong>ایده.</strong> باز کردنِ کلید شبکه را جدا می‌کند، نه انرژیِ ذخیره‌شده را. باتری بارش را نگه می‌دارد و خازن‌های لینکِ <span class="ltr" dir="ltr">DC</span> تا چند دقیقه باردار می‌مانند. فنرها، ترمزها و روتورِ قفل‌شده انرژیِ مکانیکی دارند و روغنِ ترانسفورماتور بارِ آتش است. جداسازیِ کامل یعنی هر شکلِ انرژی، نه فقط برق، تا جایی که برنامهٔ جداسازی و سازنده می‌گویند. باتریِ آسیب‌دیده پس از حریق <strong>انرژیِ به‌جامانده</strong> دارد و ممکن است روزها بعد دوباره شعله‌ور شود. برداشتنش کارِ متخصص با سازنده است (فصلِ ۱۹).</p>
</section>
<section id="sec-ch32-b-pv" class="level3" data-number="32.3.2">
<h3 data-number="32.3.2" class="anchored" data-anchor-id="sec-ch32-b-pv"><span class="header-section-number">32.3.2</span> آرایهٔ خورشیدی در روشنایی برق‌دار است</h3>
<pre class="text"><code>when the PV array is energised (data-pack year, hourly GHI)
  hours with GHI above 50 W/m2: 4,031 (46 % of the year)
  hours with faint light (1-50 W/m2): 472
  a module makes voltage in faint light, and open-circuit
  voltage is highest on cold, dim mornings; opening a combiner
  or an inverter switch isolates what lies beyond it, never the
  modules and string cables on the array side - which is why
  DC work is planned with the array treated as energised and
  done under the permit system (ch 6, 9, 10)</code></pre>
<div id="exm-ch32-pv" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.7 (کلید ماژول را خاموش نمی‌کند)</strong></span> <strong>پرسش.</strong> پس از بازکردنِ کلیدِ جعبهٔ ترکیب‌کننده، کدام بخش‌های آرایه هنوز برق‌دارند؟</p>
<p><strong>پاسخ.</strong> ماژول‌ها و کابل‌های رشته در سمتِ آرایه. هر ماژول تا وقتی نور به آن می‌تابد ولتاژ می‌سازد: <span class="ltr" dir="ltr">4,031</span> ساعتِ پرنور در سال و <span class="ltr" dir="ltr">472</span> ساعتِ کم‌نور.</p>
<p><strong>تفسیر.</strong> کلید فقط آنچه را پس از آن است جدا می‌کند. ولتاژِ مدارِ باز در صبح‌های سرد و کم‌نور حتی از ظهر بیشتر است (فصلِ ۱۰). پس کار روی بخشِ <span class="ltr" dir="ltr">DC</span> با این فرض برنامه‌ریزی می‌شود که آرایه برق‌دار است، و زیرِ نظامِ مجوز انجام می‌شود (فصل‌های ۶ و ۹). روالِ آن در این کتاب نیامده است. <strong>وارسی:</strong> <span class="math inline">\(4{,}031/8{,}760 = 46\,\%\)</span>.</p>
</div>
</section>
<section id="sec-ch32-b-height" class="level3" data-number="32.3.3">
<h3 data-number="32.3.3" class="anchored" data-anchor-id="sec-ch32-b-height"><span class="header-section-number">32.3.3</span> کار در ارتفاع</h3>
<p><strong>ایده.</strong> سامانهٔ مهارِ سقوط پیش از توقف فاصله‌ای لازم دارد: طولِ طناب، کشیدگیِ جاذبِ انرژی، کشیدگیِ هارنس، فاصلهٔ حلقهٔ پشتی تا پا، و یک حاشیه. اگر این فاصله از ارتفاعِ لنگرگاه تا زمین بیشتر باشد، فرد پیش از توقف به زمین می‌خورد:</p>
<p><span id="eq-ch32-clearance"><span class="math display">\[
h_\text{need} = \ell_\text{lan} + d_\text{dec} + d_\text{har} + d_\text{body} + d_\text{m}
\tag{32.5}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb22"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb22-1"><a href="#cb22-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> fall_clearance(lanyard_m: <span class="bu">float</span>, deceleration_m: <span class="bu">float</span>,</span>
<span id="cb22-2"><a href="#cb22-2" aria-hidden="true" tabindex="-1"></a>                   harness_m: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.3</span>, body_m: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.5</span>,</span>
<span id="cb22-3"><a href="#cb22-3" aria-hidden="true" tabindex="-1"></a>                   margin_m: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.0</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb22-4"><a href="#cb22-4" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Clear height needed below the anchor for a fall-arrest system:</span></span>
<span id="cb22-5"><a href="#cb22-5" aria-hidden="true" tabindex="-1"></a><span class="co">    lanyard + deceleration + harness stretch + D-ring to feet + margin."""</span></span>
<span id="cb22-6"><a href="#cb22-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> lanyard_m <span class="op">+</span> deceleration_m <span class="op">+</span> harness_m <span class="op">+</span> body_m <span class="op">+</span> margin_m</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>clear height needed below an anchor (teaching, maker data governs)
  system                          lanyard  decel  total   anchor  ok?
  energy-absorbing lanyard 1.8 m    1.8   1.75   6.35    5.0   NO
  energy-absorbing lanyard 1.8 m    1.8   1.75   6.35    7.0   yes
  short lanyard 1.0 m               1.0   1.20   5.00    5.0   yes
  self-retracting device            0.3   0.60   3.70    5.0   yes
  on a transformer top or a short platform the usual lanyard
  hits the ground before it stops the fall, and the short one
  has only the 1 m margin in the sum: restraint (no free
  fall at all) or a retracting device is chosen, and the
  rescue of a suspended person is planned before work starts</code></pre>
<div id="exm-ch32-fall" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.8 (طنابِ معمولی روی ترانسفورماتور)</strong></span> <strong>پرسش.</strong> کارگری روی سقفِ ترانسفورماتور، با لنگرگاهی در ارتفاعِ <span class="ltr" dir="ltr">5 m</span>، طنابِ <span class="ltr" dir="ltr">1.8 m</span> با جاذبِ انرژی دارد. سقوطش پیش از زمین مهار می‌شود؟</p>
<p><strong>پاسخ.</strong> نه. سامانه <span class="ltr" dir="ltr">6.35 m</span> فاصله می‌خواهد و فقط <span class="ltr" dir="ltr">5 m</span> هست.</p>
<p><strong>تفسیر.</strong> روی سطح‌های کوتاه یکی از این دو برگزیده می‌شود: <strong>بازداشتن از سقوط</strong>، که فرد اصلاً به لبه نمی‌رسد، یا مهارِ خودجمع‌شو با فاصلهٔ کم. نجاتِ فردِ آویزان در هارنس هم پیش از شروعِ کار برنامه‌ریزی می‌شود، چون آویزان‌ماندن خودش خطرناک است. عددِ واقعی از دادهٔ سازندهٔ تجهیزات است. <strong>وارسی:</strong> <span class="math inline">\(1.8 + 1.75 + 0.3 + 1.5 + 1.0 = 6.35\,\text{m}\)</span>.</p>
</div>
<p>در توربین، کار در ارتفاع با بالابرِ خدمت، ریلِ مهارِ سقوط و تجهیزاتِ فرود و نجات در ناسل انجام می‌شود. اقدام‌های حفاظتیِ توربین در <span class="ltr" dir="ltr">EN 50308:2004</span> آمده‌اند (<span class="ltr" dir="ltr">STD-140</span>). کار روی بالِ پره، سقفِ ناسل و هاب هر کدام برنامهٔ نجاتِ خودشان را دارند (<a href="#sec-ch32-h-rescue" class="quarto-xref"><span>بخش 32.9.2</span></a>).</p>
</section>
<section id="sec-ch32-b-confined" class="level3" data-number="32.3.4">
<h3 data-number="32.3.4" class="anchored" data-anchor-id="sec-ch32-b-confined"><span class="header-section-number">32.3.4</span> فضای بسته</h3>
<p><strong>ایده.</strong> هاب، داخلِ پره، گودالِ کابل و مخزن <strong>فضای بسته</strong>‌اند: ورود و خروجشان دشوار است، هوایشان ممکن است کم‌اکسیژن یا آلوده شود و نجات از آن‌ها سخت است. تهویه آلاینده را رقیق می‌کند. در فضای کاملاً مخلوط، غلظت به شکلِ نمایی کم می‌شود:</p>
<p><span id="eq-ch32-purge"><span class="math display">\[
\frac{C(t)}{C_0} = \exp\!\left(-\frac{Q\,t}{V}\right)
\tag{32.6}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(Q\)</span> دبیِ هوای تازه است و <span class="math inline">\(V\)</span> حجمِ فضا.</p>
<pre class="text"><code>purging a confined space by dilution (well mixed, teaching)
  space 30 m3 (a hub or a cable vault), fan 300 m3/h: 10 air changes an hour
  time to bring a contaminant to   50 % of its start:   4.2 min
  time to bring a contaminant to   10 % of its start:  13.8 min
  time to bring a contaminant to    1 % of its start:  27.6 min
  real spaces mix badly: corners and low points keep gas long
  after the formula says it has gone. The atmosphere is
  measured before and during entry, never calculated; the
  formula only says how long a fan needs before measuring</code></pre>
<p><strong>خطای رایج.</strong> فضای واقعی خوب مخلوط نمی‌شود: گوشه‌ها و نقطه‌های پایین گاز را مدت‌ها پس از آنکه فرمول می‌گوید رفته است نگه می‌دارند. هوای فضای بسته پیش و در طولِ ورود <strong>اندازه‌گیری</strong> می‌شود، هرگز محاسبه نمی‌شود. ورود با مجوز، نگهبانِ بیرون و برنامهٔ نجات انجام می‌شود (<a href="#sec-ch32-a-permits" class="quarto-xref"><span>بخش 32.2.4</span></a>).</p>
</section>
<section id="sec-ch32-b-heat" class="level3" data-number="32.3.5">
<h3 data-number="32.3.5" class="anchored" data-anchor-id="sec-ch32-b-heat"><span class="header-section-number">32.3.5</span> گرما و سرما</h3>
<div id="fig-ch32-heat" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-heat-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-heat.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-heat-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.7: ساعت‌های سالِ داده با دمای ۳۵ درجه یا بیشتر و بیش از ۴۰ درجه بر حسبِ ساعتِ روز. نوبتِ صبحِ تابستان (۵ تا ۱۱) سایه خورده است.
</figcaption>
</figure>
</div>
<pre class="text"><code>heat from the data-pack year (air temperature only)
  hottest hour 40.7 C; hours at or above 35 C: 213, above 40 C: 5
  of the 35 C hours, 3 fall between 05 and 11 h and 199 between 11 and 18 h
  a 05-11 h summer shift meets 1 % of them; a day shift 93 %
  heat stress depends on humidity, sun, wind and the work, not
  on air temperature alone: the index used on site (for
  example WBGT) needs a measured humidity and globe
  temperature the data pack does not hold. The year shows
  when to plan heavy work (early shifts in summer) and where
  to put shade, water and rest; the limits come from the
  site's heat-stress procedure and local law</code></pre>
<div id="exm-ch32-heat" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.9 (نوبتِ صبح)</strong></span> <strong>پرسش.</strong> اگر کارِ سنگینِ تابستان به ساعت ۵ تا ۱۱ برود، چند درصد از ساعت‌های ۳۵ درجه به آن می‌خورد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">1 %</span>، یعنی ۳ ساعت از <span class="ltr" dir="ltr">213</span> ساعت. نوبتِ روز <span class="ltr" dir="ltr">93 %</span> آن‌ها را می‌گیرد.</p>
<p><strong>تفسیر.</strong> تنشِ گرمایی به رطوبت، تابش، باد و سنگینیِ کار هم بستگی دارد، نه فقط دمای هوا. شاخصی که در ساختگاه به کار می‌رود، مثلاً دمای تر-گوی‌سان (<span class="ltr" dir="ltr">WBGT</span>)، رطوبت و دمای گوی‌سانِ اندازه‌گیری‌شده می‌خواهد و این‌ها در بستهٔ داده نیست. سالِ داده نشان می‌دهد کارِ سنگین کِی برنامه‌ریزی شود و سایه، آب و استراحت کجا باشد. حدها از روالِ تنشِ گرمایی و قانونِ محل می‌آیند. <strong>وارسی:</strong> <span class="math inline">\(3/213 = 1.4\,\%\)</span>.</p>
</div>
<p><strong>سرما در ارتفاع.</strong> کمینهٔ دما روی زمین <span class="ltr" dir="ltr">−8.6</span> درجه بود (فصلِ ۲۹). روی سقفِ ناسل باد هم هست. دمای سوزِ باد برای دمای <span class="math inline">\(T\)</span> بر حسبِ درجهٔ سلسیوس و سرعتِ <span class="math inline">\(v\)</span> بر حسبِ کیلومتر بر ساعت چنین است:</p>
<p><span id="eq-ch32-windchill"><span class="math display">\[
\begin{aligned}
T_\text{wc} &amp;= 13.12 + 0.6215\,T - 11.37\,v^{0.16} \\
&amp;\quad + 0.3965\,T\,v^{0.16}
\end{aligned}
\tag{32.7}\]</span></span></p>
<pre class="text"><code>cold at nacelle height: wind-chill temperature (data-pack year)
  coldest wind chill -20.7 C; hours below -10 C: 175, below -20 C: 3
  the ground minimum was -8.6 C (ch 29); a technician on the
  nacelle roof in a winter wind feels far colder - clothing,
  time on the roof and a warm refuge are planned for it, and
  turbines stopped for work make no heat in the nacelle</code></pre>
</section>
<section id="sec-ch32-b-traffic" class="level3" data-number="32.3.6">
<h3 data-number="32.3.6" class="anchored" data-anchor-id="sec-ch32-b-traffic"><span class="header-section-number">32.3.6</span> ترافیک و ماشین‌آلات</h3>
<p><strong>ایده.</strong> فاصلهٔ توقف دو بخش دارد: فاصله‌ای که در زمانِ واکنشِ راننده پیموده می‌شود و فاصلهٔ ترمز، که با مجذورِ سرعت بالا می‌رود:</p>
<p><span id="eq-ch32-stopping"><span class="math display">\[
d = v\,t_\text{r} + \frac{v^2}{2\,\mu\,g}
\tag{32.8}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(t_\text{r}\)</span> زمانِ واکنش است و <span class="math inline">\(\mu\)</span> ضریبِ اصطکاکِ راه.</p>
<div id="fig-ch32-stopping" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-stopping-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-stopping.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-stopping-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.8: فاصلهٔ توقف روی راهِ شنیِ ساختگاه: بخشِ واکنش (<span class="ltr" dir="ltr">1.5 s</span>)، بخشِ ترمز (<span class="math inline">\(\mu = 0.45\)</span>) و مجموعِ آن‌ها بر حسبِ سرعت.
</figcaption>
</figure>
</div>
<pre class="text"><code>stopping distance on a gravel site road (reaction 1.5 s, mu 0.45)
  speed km/h   reaction m   braking m   total m
         20          8.3         3.5      11.8
         30         12.5         7.9      20.4
         40         16.7        14.0      30.6
         50         20.8        21.8      42.7
         60         25.0        31.5      56.5
  braking grows with the square of speed: 60 km/h needs nearly
  three times the distance of 30 km/h. Site speed limits,
  separated walkways at pads and laydown, and banksmen for
  reversing are chosen from distances like these</code></pre>
<p>بیشترِ حادثه‌های جدیِ ساخت به خودرو و ماشین‌آلات مربوط‌اند: دنده‌عقب، چرخش، واژگونی روی شیب و برخورد با عابر. حدِ سرعت، جداکردنِ مسیرِ پیاده در سکوها و انبارها، و راهنما برای دنده‌عقب از همین فاصله‌ها برگزیده می‌شوند. نقشهٔ ترافیکِ ساختگاه آن‌ها را نشان می‌دهد (فصل‌های ۲۹ و ۳۱).</p>
</section>
<section id="sec-ch32-b-noise" class="level3" data-number="32.3.7">
<h3 data-number="32.3.7" class="anchored" data-anchor-id="sec-ch32-b-noise"><span class="header-section-number">32.3.7</span> صدا</h3>
<p><strong>ایده.</strong> مواجهه با صدا انرژیِ صوتیِ روز است، جمع‌شده روی هشت ساعت:</p>
<p><span id="eq-ch32-noise"><span class="math display">\[
L_\text{EX,8h} = 10\log_{10}\!\left(\frac{1}{8}\sum_i 10^{L_i/10}\,t_i\right)
\tag{32.9}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(L_i\)</span> ترازِ صدای کارِ <span class="math inline">\(i\)</span> است و <span class="math inline">\(t_i\)</span> مدتِ آن به ساعت.</p>
<pre class="text"><code>daily noise exposure of one worker (teaching levels)
  task                                 level dB(A)  hours
  angle grinder on a tower flange               98    1.0
  diesel generator at 3 m                       90    2.0
  compactor operator (cab closed)               80    4.0
  site office and drive                         65    1.0
  8-hour equivalent: 90.4 dB(A); the grinder hour alone gives 89.0
  each 3 dB is a doubling of sound energy: one grinder hour
  outweighs the whole rest of the day. The action values and
  hearing protection rules come from local law; quieter tools
  and shorter exposure come before ear defenders</code></pre>
<div id="exm-ch32-noise" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.10 (یک ساعت سنگ‌فرز)</strong></span> <strong>پرسش.</strong> یک ساعت سنگ‌فرز با <span class="ltr" dir="ltr">98 dB(A)</span> به‌تنهایی چه مواجهه‌ای می‌سازد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">89.0 dB(A)</span> در هشت ساعت. کلِ روز <span class="ltr" dir="ltr">90.4</span> است.</p>
<p><strong>تفسیر.</strong> هر ۳ دسی‌بل دو برابر شدنِ انرژیِ صوتی است. یک ساعت سنگ‌فرز از همهٔ بقیهٔ روز بیشتر است. ابزارِ کم‌صداتر و مواجههٔ کوتاه‌تر پیش از گوشی می‌آیند. حدهای اقدام و قاعده‌های حفاظتِ شنوایی از قانونِ محل است. <strong>وارسی:</strong> <span class="math inline">\(98 + 10\log_{10}(1/8) = 89.0\)</span>.</p>
</div>
</section>
<section id="sec-ch32-b-offgas" class="level3" data-number="32.3.8">
<h3 data-number="32.3.8" class="anchored" data-anchor-id="sec-ch32-b-offgas"><span class="header-section-number">32.3.8</span> گازِ خروجیِ باتری: فقط مفهوم</h3>
<p><strong>ایده.</strong> گازی که با دبیِ <span class="math inline">\(G\)</span> آزاد می‌شود، با دبیِ هوای تازهٔ <span class="math inline">\(Q\)</span> زیرِ غلظتِ <span class="math inline">\(c\)</span> می‌ماند اگر:</p>
<p><span id="eq-ch32-dilution"><span class="math display">\[
Q = \frac{k\,G}{c}
\tag{32.10}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(k\)</span> ضریبِ اختلاطِ ناقص است.</p>
<pre class="text"><code>off-gas dilution in a battery container: the concept (placeholders)
  free air volume 60 m3; release and limit are PLACEHOLDERS
  kept below 25 % of a 4 % limit, mixing factor 3
  release m3/h    fresh air m3/h    air changes per hour
           0.5               150                       2
           2.0               600                      10
           8.0             2,400                      40
  the steady formula shows why a small release is diluted by a
  fan and a large one is not - a runaway releases gas far
  faster than any fan, which is why explosion control is
  designed from the product's large-scale test gas data, the
  authority's requirements and a specialist's analysis (ch 19,
  U-073); it is never sized from this lesson</code></pre>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>ایمنی
</div>
</div>
<div class="callout-body-container callout-body">
<p>این فرمول فقط نشان می‌دهد چرا رهایشِ کوچک با پنکه رقیق می‌شود و رهایشِ بزرگ نه. فرارِ گرمایی گاز را بسیار تندتر از هر پنکه‌ای آزاد می‌کند. کنترلِ انفجار از دادهٔ گازِ آزمونِ بزرگ‌مقیاسِ محصول (<span class="ltr" dir="ltr">UL 9540A</span>، <span class="ltr" dir="ltr">STD-099</span>)، الزاماتِ مقامِ مسئول و تحلیلِ متخصص طراحی می‌شود (<span class="ltr" dir="ltr">U-073</span>، فصلِ ۱۹). هیچ عددی از این درس به طراحی نمی‌رود.</p>
</div>
</div>
</section>
<section id="sec-ch32-b-other" class="level3" data-number="32.3.9">
<h3 data-number="32.3.9" class="anchored" data-anchor-id="sec-ch32-b-other"><span class="header-section-number">32.3.9</span> بالابری، مواد و دیگر خطرها</h3>
<ul>
<li><strong>بالابری:</strong> هر بالابری طرحِ مصوب، جرثقیلِ بازرسی‌شده و ناحیهٔ ممنوع دارد (فصلِ ۳۱).</li>
<li><strong>مواد شیمیایی:</strong> روغنِ ترانسفورماتور، گازِ <span class="ltr" dir="ltr">SF6</span> در تابلوهای گازی (فصلِ ۲۴)، الکترولیت و مایعِ خنک‌کنندهٔ باتری، سوخت و رنگ. هر ماده برگهٔ اطلاعاتِ ایمنی دارد که جابه‌جایی، انبار، نشت و کمک‌های اولیه‌اش را می‌گوید.</li>
<li><strong>ماشینِ دوّار:</strong> محورها، چرخ‌دنده‌ها و بادزن‌ها حفاظ دارند و پیش از کار قفل می‌شوند. روتور با قفلِ روتور و نه فقط با ترمز نگه داشته می‌شود.</li>
<li><strong>محیط:</strong> گرد و خاک، توفان، رعد و برق و جانوران. کار در بیرون با پیش‌بینیِ هوا و قاعدهٔ توقف انجام می‌شود (<a href="#sec-ch32-h-levels" class="quarto-xref"><span>بخش 32.9.1</span></a>).</li>
</ul>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه شکلِ انرژی را نام ببرید که پس از بازکردنِ کلید می‌مانند.</li>
<li>چرا ولتاژِ آرایه در صبحِ سرد بیشتر است؟</li>
<li>فاصلهٔ لازم با طنابِ <span class="ltr" dir="ltr">2.0 m</span> و کشیدگیِ <span class="ltr" dir="ltr">1.75 m</span> چقدر است؟</li>
<li>بازداشتن از سقوط با مهارِ سقوط چه فرقی دارد؟</li>
<li>چند دقیقه طول می‌کشد تا آلاینده با ۱۰ بار تعویضِ هوا در ساعت به <span class="ltr" dir="ltr">10 %</span> برسد؟</li>
<li>چرا هوای فضای بسته اندازه‌گیری می‌شود و محاسبه نمی‌شود؟</li>
<li>چرا دمای هوا به‌تنهایی تنشِ گرمایی را نشان نمی‌دهد؟</li>
<li>فاصلهٔ توقف در <span class="ltr" dir="ltr">40 km/h</span> چقدر است؟</li>
<li>دو ساعت در <span class="ltr" dir="ltr">95 dB(A)</span> چه مواجهه‌ای در هشت ساعت می‌سازد؟</li>
<li>چرا تهویهٔ رقیق‌سازی برای فرارِ گرمایی کافی نیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch32-b-lightning" class="level3" data-number="32.3.10">
<h3 data-number="32.3.10" class="anchored" data-anchor-id="sec-ch32-b-lightning"><span class="header-section-number">32.3.10</span> رعد و برق: فاصله از روی صدا</h3>
<p><strong>ایده.</strong> نور تقریباً بی‌درنگ می‌رسد و صدا با سرعتِ حدودِ <span class="ltr" dir="ltr">343 m/s</span>. پس فاصلهٔ توفان از ثانیه‌های میانِ برق و تندر به دست می‌آید: <span class="math inline">\(d = 0.343\,t\)</span> کیلومتر.</p>
<pre class="text"><code>how far is the storm? flash-to-bang (sound 343 m/s)
  seconds   distance km
        5           1.7
       10           3.4
       20           6.9
       30          10.3
       45          15.4
  under 30 s the storm is within about 10 km: work at height,
  on the line and in open areas stops, and restarts 30
  minutes after the last thunder; a lightning detector
  with a warning radius replaces counting where fitted -
  the site rule sets the distances (ch 26 for protection)</code></pre>
<p>کار در ارتفاع، روی خط و در فضای باز با رسیدنِ توفان متوقف می‌شود و نیم ساعت پس از آخرین تندر از سر گرفته می‌شود. فاصله‌ها را قاعدهٔ ساختگاه تعیین می‌کند. حفاظتِ تأسیسات در برابرِ صاعقه در فصلِ ۲۶ آمده است.</p>
</section>
<section id="sec-ch32-b-dust" class="level3" data-number="32.3.11">
<h3 data-number="32.3.11" class="anchored" data-anchor-id="sec-ch32-b-dust"><span class="header-section-number">32.3.11</span> گرد و خاکِ قابلِ تنفس</h3>
<pre class="text"><code>respirable dust over an 8-hour shift (teaching concentrations)
  task                         mg/m3   hours
  grading in the wind            3.00     3.0
  driving the site roads         1.20     2.0
  cab with filter, closed        0.30     2.0
  office                         0.05     1.0
  time-weighted average: 1.51 mg/m3
  three hours of grading supply most of the dose; water
  sprays, closed cabs and working upwind come before masks;
  the limit, and whether silica needs its own, come from
  local law and an occupational hygienist's sampling</code></pre>
<p><strong>ایده.</strong> مواجهه با گرد و خاک هم مانندِ صدا میانگینِ وزنی بر حسبِ زمان است. سه ساعت تسطیح در باد بیشترِ دُز را می‌سازد. آب‌پاشی، کابینِ بسته و کار در سمتِ بادگیر پیش از ماسک می‌آیند. حدها، و اینکه سیلیس حدِ جداگانه‌ای می‌خواهد یا نه، از قانونِ محل و نمونه‌برداریِ متخصصِ بهداشتِ حرفه‌ای می‌آیند.</p>
</section>
<section id="sec-ch32-b-lifting" class="level3" data-number="32.3.12">
<h3 data-number="32.3.12" class="anchored" data-anchor-id="sec-ch32-b-lifting"><span class="header-section-number">32.3.12</span> بلندکردنِ ماژولِ خورشیدی</h3>
<p><strong>ایده.</strong> معادلهٔ بازنگری‌شدهٔ بلندکردن یک <strong>حدِ وزنِ توصیه‌شده</strong> می‌سازد. این حد از یک ثابتِ بار شروع می‌شود و برای فاصلهٔ افقی، ارتفاع، مسافت، چرخش، تکرار و نوعِ دستگیره کم می‌شود. <strong>شاخصِ بلندکردن</strong> نسبتِ بار به این حد است. شاخصِ بیش از ۱ یعنی کار باید دوباره چیده شود.</p>
<pre class="text"><code>lifting index of a PV module (revised lifting equation, teaching)
  module 32 kg; load constant 23 kg
  case                                       RWL kg   load kg   index
  one person, module from pallet to table       6.2      32.0    5.20
  two persons, same lift                        6.2      16.0    2.60
  two, held close, pallet at 75 cm, no twist   17.6      16.0    0.91
  one person carrying a module from a low pallet is far
  above 1; two people halve it but stay above 1; holding
  it close, raising the pallet and cutting the twist bring
  it under 1 - the layout of the work, not the strength
  of the worker, is the control (modules crack if bent)</code></pre>
<div id="fig-ch32-lifting" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-lifting-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-lifting.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-lifting-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.9: شاخصِ بلندکردنِ ماژولِ <span class="ltr" dir="ltr">32 kg</span> برای سه شیوهٔ کار و خطِ شاخصِ ۱ (آموزشی).
</figcaption>
</figure>
</div>
<div id="exm-ch32-lifting" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.11 (چیدمانِ کار، نه زورِ کارگر)</strong></span> <strong>پرسش.</strong> ماژولِ <span class="ltr" dir="ltr">32 kg</span> را با چه چیدمانی می‌توان زیرِ شاخصِ ۱ بلند کرد؟</p>
<p><strong>پاسخ.</strong> با دو نفر، ماژول نزدیکِ بدن، پالت در ارتفاعِ <span class="ltr" dir="ltr">75 cm</span> و بی‌چرخش: شاخصِ <span class="ltr" dir="ltr">0.91</span>. یک نفر از پالتِ پایین <span class="ltr" dir="ltr">5.2</span> و دو نفر <span class="ltr" dir="ltr">2.6</span> است.</p>
<p><strong>تفسیر.</strong> چیدمانِ کار کنترل است: ارتفاعِ پالت، جای ایستادن و نبودِ چرخش. ماژول اگر خم شود ترک برمی‌دارد، پس همین چیدمان از محصول هم محافظت می‌کند (فصلِ ۱۰). عددها آموزشی‌اند و ارزیابیِ واقعی را متخصصِ ارگونومی با کارِ واقعی انجام می‌دهد. <strong>وارسی:</strong> <span class="math inline">\(23 \times 0.85 \times 0.90 = 17.6\,\text{kg}\)</span> و <span class="math inline">\(16/17.6 = 0.91\)</span>.</p>
</div>
</section>
<section id="sec-ch32-b-weather" class="level3" data-number="32.3.13">
<h3 data-number="32.3.13" class="anchored" data-anchor-id="sec-ch32-b-weather"><span class="header-section-number">32.3.13</span> ساعت‌هایی که هوا کار در ارتفاع را متوقف می‌کند</h3>
<pre class="text"><code>daytime hours that stop work at height (data-pack year, 06-18 h)
  daytime hours in the year: 4,380
  rule (teaching)                                hours   share
  hub wind above 12 m/s (no climbing)             307    7.0 %
  hub wind above 15 m/s (leave the nacelle)        80    1.8 %
  air 35 C or more (heavy work moved)             202    4.6 %
  wind stops climbing on about 7 % of working hours, heat
  moves heavy work on about 5 %; the maker's limits for the
  service lift, the hub and the roof hatch, and the site's
  heat rule, set the real thresholds</code></pre>
<div id="fig-ch32-weather" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-weather-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-weather.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-weather-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.10: ساعت‌های روزِ هر ماه که بالارفتن را متوقف می‌کنند یا کارِ سنگین را جابه‌جا می‌کنند، از سالِ داده.
</figcaption>
</figure>
</div>
<p>باد حدودِ <span class="ltr" dir="ltr">7 %</span> از ساعت‌های کاری بالارفتن را متوقف می‌کند و گرما حدودِ <span class="ltr" dir="ltr">5 %</span> کارِ سنگین را جابه‌جا می‌کند. برنامهٔ نگه‌داری این ساعت‌ها را از پیش در نظر می‌گیرد و فشارِ زمان را به گروه منتقل نمی‌کند. حدهای واقعی از سازندهٔ بالابرِ خدمت، هاب و دریچهٔ سقف، و از قاعدهٔ گرمای ساختگاه است.</p>
</section>
<section id="sec-ch32-b-body" class="level3" data-number="32.3.14">
<h3 data-number="32.3.14" class="anchored" data-anchor-id="sec-ch32-b-body"><span class="header-section-number">32.3.14</span> چرا ولتاژِ تماس مهم است</h3>
<p><strong>ایده.</strong> جریانِ گذرنده از بدن با قانونِ اهم برابرِ <span class="math inline">\(I = U/R_\text{body}\)</span> است. مقاومتِ بدن به پوست، سطحِ تماس و مسیرِ جریان بستگی دارد و پوستِ خیس آن را بسیار کم می‌کند.</p>
<pre class="text"><code>why touch voltage matters: current through the body (teaching)
  I = U / R_body; R_body depends on skin, contact and path
  touch voltage V   R dry ohm   I dry mA   R wet ohm   I wet mA
               25        2000         12         800         31
               50        2000         25         800         62
              230        2000        115         800        288
              400        2000        200         800        500
  a few tens of milliamps across the chest can stop a
  heart: even low-voltage circuits are lethal with wet
  skin - which is why isolation, earthing and protective
  devices come first, and why no work here is ever done
  live (ch 6 and 26 for the protection side)</code></pre>
<div id="exm-ch32-body" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.12 (ولتاژِ کم، پوستِ خیس)</strong></span> <strong>پرسش.</strong> ولتاژِ تماسِ <span class="ltr" dir="ltr">50 V</span> با پوستِ خیس چه جریانی می‌سازد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">62 mA</span> با مقاومتِ آموزشیِ <span class="ltr" dir="ltr">800 Ω</span>.</p>
<p><strong>تفسیر.</strong> چند ده میلی‌آمپر از قفسهٔ سینه می‌تواند قلب را از کار بیندازد. پس حتی مدارهای ولتاژِ پایین با پوستِ خیس کشنده‌اند. جداسازی، زمین‌کردن و وسیله‌های حفاظتی مقدم‌اند و هیچ کاری در این نیروگاه روی تجهیزاتِ برق‌دار انجام نمی‌شود (فصل‌های ۶ و ۲۶). <strong>وارسی:</strong> <span class="math inline">\(50/800 = 0.0625\,\text{A}\)</span>.</p>
</div>
</section>
<section id="sec-ch32-b-vibration" class="level3" data-number="32.3.15">
<h3 data-number="32.3.15" class="anchored" data-anchor-id="sec-ch32-b-vibration"><span class="header-section-number">32.3.15</span> ارتعاشِ دست و بازو</h3>
<p><strong>ایده.</strong> مواجهه با ارتعاشِ دست و بازو مجموعِ انرژی‌گونهٔ کارهای روز است، بهنجارشده به هشت ساعت:</p>
<p><span id="eq-ch32-vibration"><span class="math display">\[
A(8) = \sqrt{\frac{1}{8}\sum_i a_i^2\,t_i}
\tag{32.11}\]</span></span></p>
<pre class="text"><code>hand-arm vibration over a shift: A(8) = sqrt(sum a^2 t / 8)
  tool                          a m/s2   hours
  breaker (hand-held)             15.0     1.0
  angle grinder                    5.0     1.5
  impact wrench on flanges         8.0     2.0
  daily exposure A(8) = 7.0 m/s2
  the breaker hour alone gives most of the dose: tools with
  low vibration, tension tools instead of impact wrenches
  on flanges, and rotation between tasks come before
  gloves; action and limit values are set by local law</code></pre>
<p>یک ساعت چکش‌تخریبِ دستی بیشترِ دُز را می‌سازد. ابزارِ کم‌ارتعاش، کشش‌دهنده به‌جای آچارِ ضربه‌ای روی فلنج‌ها، و چرخشِ کار پیش از دستکش می‌آیند. حدهای اقدام و حد از قانونِ محل است.</p>
</section>
</section>
<section id="sec-ch32-c" class="level2" data-number="32.4">
<h2 data-number="32.4" class="anchored" data-anchor-id="sec-ch32-c"><span class="header-section-number">32.4</span> پ. مبنای خطرِ حریق و طراحیِ حفاظت</h2>
<p>حفاظت از حریق یک رشتهٔ مهندسی در سراسرِ عمرِ نیروگاه است، نه فهرستی از تجهیزات. <strong>راهبردِ حریق</strong> با سناریوهای باورپذیر شروع می‌شود و مبنای طراحی را می‌نویسد. سپس جلوگیری از اشتعال، حفاظتِ غیرفعال، آشکارسازی و هشدار، منطقِ علت و معلول، اطفا یا حفاظتِ مجاورها، دود، تخلیه، دسترسیِ امدادگران و بازیابی را می‌چیند. نمونهٔ سندی که چنین مبنایی را برای نیروگاه‌ها سازمان می‌دهد <span class="ltr" dir="ltr">NFPA 850:2026</span> است (<span class="ltr" dir="ltr">STD-139</span>). باتری‌ها اسنادِ خودشان را دارند (<span class="ltr" dir="ltr">STD-099</span>، <span class="ltr" dir="ltr">STD-100</span>، فصلِ ۱۹). این بخش هیچ سامانهٔ اطفای همگانی تجویز نمی‌کند. روش‌ها، دبی‌ها، فاصله‌ها و منطق از راهبردِ حریقِ پروژه، مقامِ مسئول و آزمون‌های محصول می‌آیند (<span class="ltr" dir="ltr">U-105</span>، <span class="ltr" dir="ltr">U-110</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch32.lab_c</code></pre>
<section id="sec-ch32-c-strategy" class="level3" data-number="32.4.1">
<h3 data-number="32.4.1" class="anchored" data-anchor-id="sec-ch32-c-strategy"><span class="header-section-number">32.4.1</span> راهبردِ حریق چه می‌گوید</h3>
<p>راهبردِ حریق به این پرسش‌ها پاسخ می‌دهد و هر پاسخ مالکِ خودش را دارد:</p>
<ol type="1">
<li><strong>سناریوها:</strong> چه چیزی، کجا و چگونه می‌سوزد؟ پیامدش برای افراد، دارایی، شبکه و محیط چیست؟</li>
<li><strong>جلوگیری:</strong> چه چیزی احتمالِ اشتعال را کم می‌کند؟ نگه‌داری، حفاظتِ برقی، کنترلِ کارِ گرم، نظافت و کنترلِ گیاهان.</li>
<li><strong>حفاظتِ غیرفعال:</strong> فاصله‌ها، دیوارهای آتش، <strong>آتش‌بندیِ نفوذها</strong>ی کابل و حوضچه‌های روغن.</li>
<li><strong>آشکارسازی و هشدار:</strong> کدام آشکارساز، کجا، با چه رأی‌گیری؟ هشدار به چه کسی می‌رسد؟</li>
<li><strong>علت و معلول:</strong> هر ورودی کدام خروجی‌ها را به حرکت درمی‌آورد؟ جداسازی، توقف، تهویه، تماس.</li>
<li><strong>اطفا یا حفاظتِ مجاورها:</strong> آیا اطفا هست؟ با چه عاملی؟ یا فقط خنک‌کردنِ مجاورها تا رسیدنِ کمک؟</li>
<li><strong>دود، تخلیه و دسترسی:</strong> راه‌های خروج، محلِ تجمع، راهِ خودروی امدادی و اطلاعات برای امدادگران.</li>
<li><strong>بازیابی:</strong> پس از حریق چه کسی صحنه را آزاد می‌کند و چگونه به کار بازمی‌گردیم؟ (<a href="#sec-ch32-e-restore" class="quarto-xref"><span>بخش 32.6.6</span></a>)</li>
</ol>
</section>
<section id="sec-ch32-c-register" class="level3" data-number="32.4.2">
<h3 data-number="32.4.2" class="anchored" data-anchor-id="sec-ch32-c-register"><span class="header-section-number">32.4.2</span> دفترِ خطرِ حریق</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb37"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb37-1"><a href="#cb37-1" aria-hidden="true" tabindex="-1"></a>REGISTER <span class="op">=</span> [  <span class="co"># (id, area, scenario, L, S, consequence driver)</span></span>
<span id="cb37-2"><a href="#cb37-2" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"F01"</span>, <span class="st">"BESS containers"</span>, <span class="st">"thermal runaway, off-gas, spread"</span>, <span class="dv">2</span>, <span class="dv">5</span>,</span>
<span id="cb37-3"><a href="#cb37-3" aria-hidden="true" tabindex="-1"></a>     <span class="st">"explosion of off-gas, spread to the next unit"</span>),</span>
<span id="cb37-4"><a href="#cb37-4" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"F02"</span>, <span class="st">"PV array"</span>, <span class="st">"arc fault or cable fire in a string"</span>, <span class="dv">3</span>, <span class="dv">2</span>,</span>
<span id="cb37-5"><a href="#cb37-5" aria-hidden="true" tabindex="-1"></a>     <span class="st">"local damage; grass ignition"</span>),</span>
<span id="cb37-6"><a href="#cb37-6" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"F03"</span>, <span class="st">"PV array"</span>, <span class="st">"grass fire across the array"</span>, <span class="dv">2</span>, <span class="dv">3</span>,</span>
<span id="cb37-7"><a href="#cb37-7" aria-hidden="true" tabindex="-1"></a>     <span class="st">"many tables, smoke over the road"</span>),</span>
<span id="cb37-8"><a href="#cb37-8" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"F04"</span>, <span class="st">"inverter stations"</span>, <span class="st">"electronics or unit-transformer fire"</span>, <span class="dv">2</span>, <span class="dv">3</span>,</span>
<span id="cb37-9"><a href="#cb37-9" aria-hidden="true" tabindex="-1"></a>     <span class="st">"one block out for months"</span>),</span>
<span id="cb37-10"><a href="#cb37-10" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"F05"</span>, <span class="st">"nacelles"</span>, <span class="st">"fire with no one on board"</span>, <span class="dv">2</span>, <span class="dv">4</span>,</span>
<span id="cb37-11"><a href="#cb37-11" aria-hidden="true" tabindex="-1"></a>     <span class="st">"turbine lost; burning debris"</span>),</span>
<span id="cb37-12"><a href="#cb37-12" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"F06"</span>, <span class="st">"nacelles"</span>, <span class="st">"fire with technicians on board"</span>, <span class="dv">1</span>, <span class="dv">5</span>,</span>
<span id="cb37-13"><a href="#cb37-13" aria-hidden="true" tabindex="-1"></a>     <span class="st">"escape from height"</span>),</span>
<span id="cb37-14"><a href="#cb37-14" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"F07"</span>, <span class="st">"main transformers"</span>, <span class="st">"oil fire after an internal fault"</span>, <span class="dv">1</span>, <span class="dv">5</span>,</span>
<span id="cb37-15"><a href="#cb37-15" aria-hidden="true" tabindex="-1"></a>     <span class="st">"half the export lost for a year"</span>),</span>
<span id="cb37-16"><a href="#cb37-16" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"F08"</span>, <span class="st">"control and MV buildings"</span>, <span class="st">"cable or panel fire"</span>, <span class="dv">2</span>, <span class="dv">4</span>,</span>
<span id="cb37-17"><a href="#cb37-17" aria-hidden="true" tabindex="-1"></a>     <span class="st">"loss of control; toxic smoke"</span>),</span>
<span id="cb37-18"><a href="#cb37-18" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"F09"</span>, <span class="st">"construction areas"</span>, <span class="st">"hot work, fuel or waste fire"</span>, <span class="dv">3</span>, <span class="dv">3</span>,</span>
<span id="cb37-19"><a href="#cb37-19" aria-hidden="true" tabindex="-1"></a>     <span class="st">"injury; damage to stored parts"</span>),</span>
<span id="cb37-20"><a href="#cb37-20" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>the fire-hazard register of Plant P (teaching scores)
  id   area                      L  S  score  band
  F01  BESS containers           2  5     10  high
       thermal runaway, off-gas, spread; explosion of off-gas, spread to the
    next unit
  F09  construction areas        3  3      9  medium
       hot work, fuel or waste fire; injury; damage to stored parts
  F05  nacelles                  2  4      8  medium
       fire with no one on board; turbine lost; burning debris
  F08  control and MV buildings  2  4      8  medium
       cable or panel fire; loss of control; toxic smoke
  F02  PV array                  3  2      6  medium
       arc fault or cable fire in a string; local damage; grass ignition
  F03  PV array                  2  3      6  medium
       grass fire across the array; many tables, smoke over the road
  F04  inverter stations         2  3      6  medium
       electronics or unit-transformer fire; one block out for months
  F06  nacelles                  1  5      5  medium
       fire with technicians on board; escape from height
  F07  main transformers         1  5      5  medium
       oil fire after an internal fault; half the export lost for a year
  the battery heads the list on severity, the construction
  site on likelihood; the main transformer scores only medium
  but its loss stops half the export for a year - a matrix
  ranks attention, and the strategy still treats every row</code></pre>
<div id="fig-ch32-matrix" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-matrix-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-matrix.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-matrix-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.11: ماتریسِ آموزشیِ ریسک و جای نُه سناریوی حریقِ نیروگاهِ <span class="ltr" dir="ltr">P</span> در آن.
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch32-c-areas" class="level3" data-number="32.4.3">
<h3 data-number="32.4.3" class="anchored" data-anchor-id="sec-ch32-c-areas"><span class="header-section-number">32.4.3</span> سناریوها در بخش‌های نیروگاه</h3>
<div id="tbl-ch32-areas" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch32-areas-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;32.1: سناریوهای حریق در بخش‌های نیروگاهِ <span class="ltr" dir="ltr">P</span> (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch32-areas-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 18%">
<col style="width: 29%">
<col style="width: 22%">
<col style="width: 29%">
</colgroup>
<thead>
<tr class="header">
<th>بخش</th>
<th>ویژگیِ حریق</th>
<th>جداسازی</th>
<th>محدودیت‌ها</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>کانتینرِ باتری</td>
<td>فرارِ گرمایی، گازِ خروجی، گسترش</td>
<td>توقفِ مبدل و کنتاکتورهای <span class="ltr" dir="ltr">DC</span>؛ ماژول‌ها باردار می‌مانند</td>
<td>شعله‌وریِ دوباره؛ گازِ قابلِ انفجار؛ دیدنِ درونِ کانتینر از بیرون ممکن نیست</td>
</tr>
<tr class="even">
<td>بخشِ <span class="ltr" dir="ltr">DC</span> آرایه</td>
<td>قوسِ الکتریکی، آتشِ کابل، آتشِ علف</td>
<td>توقفِ اینورتر؛ آرایه در روز برق‌دار</td>
<td>گسترش در علف؛ دود روی راه</td>
</tr>
<tr class="odd">
<td>ایستگاه‌های اینورتر</td>
<td>آتشِ الکترونیک یا ترانسفورماتورِ واحد</td>
<td>کلیدِ فشارِ متوسط، توقفِ اینورتر</td>
<td>روغن؛ یک بلوکِ کامل از کار می‌افتد</td>
</tr>
<tr class="even">
<td>ناسل‌ها</td>
<td>آتشِ برقی یا اصطکاکی در ارتفاع</td>
<td>توقفِ توربین، کلیدِ فشارِ متوسط</td>
<td>بیرون از دسترسِ آتش‌نشانی؛ قطعه‌های سوزان؛ افرادِ بالا</td>
</tr>
<tr class="odd">
<td>ترانسفورماتورهای اصلی</td>
<td>آتشِ روغن پس از خطای درونی</td>
<td>کلیدهای دو طرف با حفاظت</td>
<td>بارِ آتشِ بزرگ؛ تابش؛ آبِ آلوده</td>
</tr>
<tr class="even">
<td>ساختمان‌های کنترل و فشارِ متوسط</td>
<td>آتشِ کابل و تابلو</td>
<td>جداسازیِ محلی، توقفِ تهویه</td>
<td>دودِ سمی؛ از دست رفتنِ کنترل</td>
</tr>
<tr class="odd">
<td>محوطه‌های ساخت</td>
<td>کارِ گرم، سوخت، پسماند</td>
<td>کنترلِ مجوزِ برقِ موقت</td>
<td>تغییرِ روزانهٔ محوطه</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>پایشِ از دور محدودیت دارد.</strong> دوربینِ حرارتی سطحِ کانتینر را می‌بیند، نه سلولِ داغِ درون را. نبودِ دود در تصویر یعنی دود هنوز بیرون نیامده است. داده‌های مدیریتِ باتری پیش از آتش هشدار می‌دهند، اما پس از آسیبِ حسگرها شاید هیچ چیز نگویند. پس راهبرد می‌گوید امدادگران با چه اطلاعاتی و از چه فاصله‌ای تصمیم می‌گیرند.</p>
</section>
<section id="sec-ch32-c-matrix" class="level3" data-number="32.4.4">
<h3 data-number="32.4.4" class="anchored" data-anchor-id="sec-ch32-c-matrix"><span class="header-section-number">32.4.4</span> ماتریسِ حفاظت</h3>
<pre class="text"><code>concept protection matrix by area (questions and owners, not designs)
  BESS containers
    prevent  cell monitoring, BMS limits, maker's commissioning tests
    passive  spacing or barriers from the product test (strategy)
    detect   off-gas, smoke, BMS temperature (layers, ch 19)
    isolate  PCS stop and DC contactors open, with feedback
    act      explosion control and water use: strategy and tests decide
    access   approach routes, stand-off, responder information
  PV array
    prevent  connector quality, cable support, vegetation control
    passive  firebreaks around and through the array
    detect   inverter arc and insulation alarms, patrols
    isolate  inverter stop; array stays energised in daylight
    act      grass fire tactics with the fire service; no DC contact
    access   perimeter road and gates as firebreaks
  inverter stations
    prevent  cooling, cleaning, torque checks, thermography
    passive  separation of the oil unit transformer (strategy)
    detect   station smoke and temperature alarms
    isolate  MV switch open, inverter stop, with feedback
    act      by the strategy; exposure protection if specified
    access   hard standing by each station
  nacelles
    prevent  maintenance of brakes, bearings, converters; housekeeping
    passive  materials of low flammability (maker)
    detect   nacelle smoke and heat, SCADA alarm
    isolate  turbine stop and MV switch open
    act      maker's system if fitted; ground: exclusion zone
    access   evacuation devices for people at height
  main transformers
    prevent  protection, oil tests, bushing checks (ch 25, 26)
    passive  bund, fire walls or separation (standard, strategy)
    detect   protection trip, temperature, fire detection if fitted
    isolate  breakers on both sides open by protection
    act      by the strategy; firewater only if specified (D)
    access   hydrant or tanker point if specified; drainage (D)
  control and MV buildings
    prevent  cable segregation, housekeeping, no storage
    passive  fire stopping of every cable penetration
    detect   aspirating smoke detection, manual call points
    isolate  HVAC stop, local isolation by the strategy
    act      by the strategy; portable extinguishers for trained staff
    access   two exits, signs, emergency lighting
  construction areas
    prevent  hot-work permits, fuel storage rules, waste removal
    passive  separation of fuel, gas bottles and laydown
    detect   fire watch during and after hot work
    isolate  permit control of temporary supplies
    act      extinguishers and trained staff; call the fire service
    access   kept-clear routes on the traffic plan
  each line names what must be decided and who decides it;
  a method appears only where it is the same everywhere
  (fire stopping, detection layers, isolation with feedback)</code></pre>
<div id="exm-ch32-matrix" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.13 (ماتریس پرسش می‌پرسد، طرح نمی‌دهد)</strong></span> <strong>پرسش.</strong> سطرِ «اقدام» برای کانتینرِ باتری چرا روشی نام نمی‌برد؟</p>
<p><strong>پاسخ.</strong> چون کنترلِ انفجار، به‌کاربردنِ آب و فاصله‌ها از آزمونِ بزرگ‌مقیاسِ همان محصول، تحلیلِ کاهشِ خطر و الزاماتِ مقامِ مسئول می‌آیند (فصلِ ۱۹).</p>
<p><strong>تفسیر.</strong> روشی در ماتریس آمده که در همه جا یکسان است: آتش‌بندیِ همهٔ نفوذها، لایه‌های آشکارسازی و جداسازی با بازخوردِ وضعیت. بقیه پرسش‌اند و هر پرسش مالکِ نام‌برده دارد. ماتریسِ کامل‌شده با راهبردِ حریق یکی از سندهای تحویل‌دادنیِ این فصل است. <strong>وارسی:</strong> هفت بخش و شش پرسش.</p>
</div>
</section>
<section id="sec-ch32-c-logic" class="level3" data-number="32.4.5">
<h3 data-number="32.4.5" class="anchored" data-anchor-id="sec-ch32-c-logic"><span class="header-section-number">32.4.5</span> آشکارسازی، هشدار و منطقِ علت و معلول</h3>
<p><strong>ایده.</strong> <strong>ماتریسِ علت و معلول</strong> می‌گوید هر ورودی، یعنی آشکارساز، شستیِ دستی یا تریپِ حفاظت، کدام خروجی‌ها را به حرکت درمی‌آورد: هشدار، تماس، توقف، جداسازی و تهویه. خروجی‌ای که تجهیزی را جابه‌جا می‌کند وضعیتش را به منطق برمی‌گرداند تا معلوم شود واقعاً انجام شده است.</p>
<div id="fig-ch32-ce" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-ce-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-ce.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-ce-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.12: منطقِ علت و معلول از راست به چپ: ورودی‌ها، منطقی که راهبرد تعیین می‌کند، و خروجی‌ها با بازخوردِ وضعیت.
</figcaption>
</figure>
</div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb40"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb40-1"><a href="#cb40-1" aria-hidden="true" tabindex="-1"></a>INPUTS <span class="op">=</span> {   <span class="co"># id: (device, location)</span></span>
<span id="cb40-2"><a href="#cb40-2" aria-hidden="true" tabindex="-1"></a>    <span class="st">"I1"</span>: (<span class="st">"off-gas detector"</span>, <span class="st">"BESS-1"</span>), <span class="st">"I2"</span>: (<span class="st">"smoke detector"</span>, <span class="st">"BESS-1"</span>),</span>
<span id="cb40-3"><a href="#cb40-3" aria-hidden="true" tabindex="-1"></a>    <span class="st">"I3"</span>: (<span class="st">"BMS thermal alarm"</span>, <span class="st">"BESS-1"</span>), <span class="st">"I4"</span>: (<span class="st">"nacelle smoke"</span>, <span class="st">"T03"</span>),</span>
<span id="cb40-4"><a href="#cb40-4" aria-hidden="true" tabindex="-1"></a>    <span class="st">"I5"</span>: (<span class="st">"aspirating smoke, alert"</span>, <span class="st">"building"</span>),</span>
<span id="cb40-5"><a href="#cb40-5" aria-hidden="true" tabindex="-1"></a>    <span class="st">"I6"</span>: (<span class="st">"aspirating smoke, fire"</span>, <span class="st">"building"</span>),</span>
<span id="cb40-6"><a href="#cb40-6" aria-hidden="true" tabindex="-1"></a>    <span class="st">"I7"</span>: (<span class="st">"transformer protection trip"</span>, <span class="st">"TR1"</span>),</span>
<span id="cb40-7"><a href="#cb40-7" aria-hidden="true" tabindex="-1"></a>    <span class="st">"I8"</span>: (<span class="st">"manual call point"</span>, <span class="st">"building"</span>)}</span>
<span id="cb40-8"><a href="#cb40-8" aria-hidden="true" tabindex="-1"></a>OUTPUTS <span class="op">=</span> {  <span class="co"># id: (action, location, feedback?)</span></span>
<span id="cb40-9"><a href="#cb40-9" aria-hidden="true" tabindex="-1"></a>    <span class="st">"O1"</span>: (<span class="st">"alarm in control room and remote centre"</span>, <span class="st">"all"</span>, <span class="va">True</span>),</span>
<span id="cb40-10"><a href="#cb40-10" aria-hidden="true" tabindex="-1"></a>    <span class="st">"O2"</span>: (<span class="st">"call the fire service by the plan"</span>, <span class="st">"all"</span>, <span class="va">True</span>),</span>
<span id="cb40-11"><a href="#cb40-11" aria-hidden="true" tabindex="-1"></a>    <span class="st">"O3"</span>: (<span class="st">"PCS stop"</span>, <span class="st">"BESS-1"</span>, <span class="va">True</span>),</span>
<span id="cb40-12"><a href="#cb40-12" aria-hidden="true" tabindex="-1"></a>    <span class="st">"O4"</span>: (<span class="st">"DC contactors open"</span>, <span class="st">"BESS-1"</span>, <span class="va">False</span>),</span>
<span id="cb40-13"><a href="#cb40-13" aria-hidden="true" tabindex="-1"></a>    <span class="st">"O5"</span>: (<span class="st">"turbine stop and MV switch open"</span>, <span class="st">"T04"</span>, <span class="va">True</span>),</span>
<span id="cb40-14"><a href="#cb40-14" aria-hidden="true" tabindex="-1"></a>    <span class="st">"O6"</span>: (<span class="st">"HVAC stop"</span>, <span class="st">"building"</span>, <span class="va">True</span>),</span>
<span id="cb40-15"><a href="#cb40-15" aria-hidden="true" tabindex="-1"></a>    <span class="st">"O7"</span>: (<span class="st">"evacuation alarm"</span>, <span class="st">"building"</span>, <span class="va">True</span>),</span>
<span id="cb40-16"><a href="#cb40-16" aria-hidden="true" tabindex="-1"></a>    <span class="st">"O8"</span>: (<span class="st">"breakers both sides open"</span>, <span class="st">"TR1"</span>, <span class="va">True</span>)}</span>
<span id="cb40-17"><a href="#cb40-17" aria-hidden="true" tabindex="-1"></a>DRAFT <span class="op">=</span> {<span class="st">"I1"</span>: [<span class="st">"O1"</span>, <span class="st">"O2"</span>, <span class="st">"O3"</span>, <span class="st">"O4"</span>], <span class="st">"I2"</span>: [<span class="st">"O3"</span>, <span class="st">"O4"</span>],</span>
<span id="cb40-18"><a href="#cb40-18" aria-hidden="true" tabindex="-1"></a>         <span class="st">"I3"</span>: [<span class="st">"O1"</span>, <span class="st">"O3"</span>], <span class="st">"I4"</span>: [<span class="st">"O1"</span>, <span class="st">"O2"</span>, <span class="st">"O5"</span>], <span class="st">"I5"</span>: [<span class="st">"O1"</span>],</span>
<span id="cb40-19"><a href="#cb40-19" aria-hidden="true" tabindex="-1"></a>         <span class="st">"I6"</span>: [<span class="st">"O1"</span>, <span class="st">"O2"</span>, <span class="st">"O6"</span>, <span class="st">"O7"</span>], <span class="st">"I7"</span>: [<span class="st">"O1"</span>, <span class="st">"O8"</span>],</span>
<span id="cb40-20"><a href="#cb40-20" aria-hidden="true" tabindex="-1"></a>         <span class="st">"I8"</span>: [<span class="st">"O1"</span>, <span class="st">"O2"</span>, <span class="st">"O7"</span>]}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>cause and effect: the draft matrix checked (teaching logic)
  input  device                        location   outputs
  I1     off-gas detector              BESS-1     O1 O2 O3 O4
  I2     smoke detector                BESS-1     O3 O4
  I3     BMS thermal alarm             BESS-1     O1 O3
  I4     nacelle smoke                 T03        O1 O2 O5
  I5     aspirating smoke, alert       building   O1
  I6     aspirating smoke, fire        building   O1 O2 O6 O7
  I7     transformer protection trip   TR1        O1 O8
  I8     manual call point             building   O1 O2 O7
  checker findings: 3
    I2 smoke detector at BESS-1: no alarm to the control room
    I4 at T03 drives O5 'turbine stop and MV switch open' at T04
    O4 'DC contactors open' has no position feedback
  after the three fixes: 0 findings
  the wrong turbine, the silent smoke detector and the open
  contactor with no feedback are each easy to miss by eye;
  which outputs an input drives at all (and whether a second
  detector must confirm) is the strategy's decision</code></pre>
<div id="exm-ch32-logic" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.14 (توربینِ اشتباه)</strong></span> <strong>پرسش.</strong> وارسی‌کننده در پیش‌نویسِ ماتریس چه چیزی یافت؟</p>
<p><strong>پاسخ.</strong> سه یافته: آشکارسازِ دودِ <span class="ltr" dir="ltr">BESS-1</span> هشداری به اتاقِ کنترل نمی‌فرستد. دودِ ناسلِ <span class="ltr" dir="ltr">T03</span> توربینِ <span class="ltr" dir="ltr">T04</span> را متوقف می‌کند. باز شدنِ کنتاکتورهای <span class="ltr" dir="ltr">DC</span> بازخوردِ وضعیت ندارد.</p>
<p><strong>تفسیر.</strong> هیچ‌کدام با چشم آسان دیده نمی‌شود. هر سه در آزمونِ یکپارچهٔ علت و معلول پیدا می‌شوند، اما آن آزمون دیر و گران است. قاعده‌های ساده، یعنی هشدار برای هر ورودی، خروجی فقط در محلِ خودش و بازخورد برای هر جابه‌جایی، را می‌توان از همان پیش‌نویس با برنامه وارسی کرد. اینکه هر ورودی اصلاً کدام خروجی‌ها را می‌راند، و آیا آشکارسازِ دوم باید تأیید کند، تصمیمِ راهبرد است. <strong>وارسی:</strong> پس از سه اصلاح، صفر یافته.</p>
</div>
</section>
<section id="sec-ch32-c-radiant" class="level3" data-number="32.4.6">
<h3 data-number="32.4.6" class="anchored" data-anchor-id="sec-ch32-c-radiant"><span class="header-section-number">32.4.6</span> تابش و فاصله‌ها: یک غربالگری</h3>
<p><strong>ایده.</strong> آتشِ استخرِ روغن را از دور می‌توان چشمه‌ای نقطه‌ای فرض کرد. بخشِ تابشیِ <span class="math inline">\(\chi\)</span> از توانِ گرماییِ <span class="math inline">\(\dot Q\)</span> به‌طورِ یکنواخت پخش می‌شود و شارِ تابشی در فاصلهٔ <span class="math inline">\(r\)</span> چنین است:</p>
<p><span id="eq-ch32-flux"><span class="math display">\[
q'' = \frac{\chi\,\dot Q}{4\pi r^2}
\tag{32.12}\]</span></span></p>
<p>توانِ گرمایی از سطحِ استخر به دست می‌آید: <span class="math inline">\(\dot Q = \dot m''\,\Delta H_\text{c}\,A\)</span>. در این رابطه <span class="math inline">\(\dot m''\)</span> نرخِ سوختن در واحدِ سطح است و <span class="math inline">\(\Delta H_\text{c}\)</span> گرمای سوختن. مقدارهای این درس آموزشی‌اند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb42"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb42-1"><a href="#cb42-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> heat_flux_point(q_kw: <span class="bu">float</span>, radiant_fraction: <span class="bu">float</span>, r_m: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb42-2"><a href="#cb42-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Radiant heat flux (kW/m2) at distance r from a fire treated as a</span></span>
<span id="cb42-3"><a href="#cb42-3" aria-hidden="true" tabindex="-1"></a><span class="co">    point source: chi Q / (4 pi r^2)."""</span></span>
<span id="cb42-4"><a href="#cb42-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> radiant_fraction <span class="op">*</span> q_kw <span class="op">/</span> (<span class="dv">4</span> <span class="op">*</span> math.pi <span class="op">*</span> r_m <span class="op">*</span> r_m)</span>
<span id="cb42-5"><a href="#cb42-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb42-6"><a href="#cb42-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb42-7"><a href="#cb42-7" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> distance_for_flux(q_kw: <span class="bu">float</span>, radiant_fraction: <span class="bu">float</span>,</span>
<span id="cb42-8"><a href="#cb42-8" aria-hidden="true" tabindex="-1"></a>                      flux_kw_m2: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb42-9"><a href="#cb42-9" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Distance (m) at which the point-source flux falls to a criterion."""</span></span>
<span id="cb42-10"><a href="#cb42-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> math.sqrt(radiant_fraction <span class="op">*</span> q_kw <span class="op">/</span> (<span class="dv">4</span> <span class="op">*</span> math.pi <span class="op">*</span> flux_kw_m2))</span>
<span id="cb42-11"><a href="#cb42-11" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb42-12"><a href="#cb42-12" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb42-13"><a href="#cb42-13" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> autonomy_minutes(volume_m3: <span class="bu">float</span>, rate_l_min: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb42-14"><a href="#cb42-14" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Minutes a store lasts at a steady draw."""</span></span>
<span id="cb42-15"><a href="#cb42-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> volume_m3 <span class="op">*</span> <span class="dv">1000</span> <span class="op">/</span> rate_l_min</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>radiant heat from an oil-pool fire: a point-source screen
  bund 140 m2 (equivalent diameter 13.4 m), heat release 251 MW, radiant 30 %
  distance m   flux kW/m2
          10         60.0
          15         26.6
          20         15.0
          30          6.7
          40          3.7
  12.5 kW/m2 (a common screening level) is reached at 22 m
  = 1.6 pool diameters - where a point source is
  least reliable. Separations and fire walls come from the
  standard and the fire engineer's flame model (ch 25,
  STD-123); the screen only shows why they are tens of metres</code></pre>
<div id="fig-ch32-radiant" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-radiant-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-radiant.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-radiant-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.13: شارِ تابشیِ آتشِ استخرِ روغن (<span class="ltr" dir="ltr">251 MW</span>) با مدلِ نقطه‌ای، سطحِ غربالگریِ <span class="ltr" dir="ltr">12.5 kW/m²</span>، و میدانِ نزدیک که مدلِ نقطه‌ای در آن نامطمئن است.
</figcaption>
</figure>
</div>
<div id="exm-ch32-radiant" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.15 (چرا فاصله‌ها ده‌ها متر است)</strong></span> <strong>پرسش.</strong> آتشِ حوضچهٔ <span class="ltr" dir="ltr">140 m²</span> در چه فاصله‌ای به سطحِ غربالگریِ <span class="ltr" dir="ltr">12.5 kW/m²</span> می‌رسد؟</p>
<p><strong>پاسخ.</strong> در حدودِ <span class="ltr" dir="ltr">22 m</span>، یعنی <span class="ltr" dir="ltr">1.6</span> برابرِ قطرِ استخر.</p>
<p><strong>تفسیر.</strong> این دقیقاً همان ناحیه‌ای است که مدلِ نقطه‌ای در آن کمتر از همه قابلِ اعتماد است. فاصله‌ها و دیوارهای آتش از استاندارد (<span class="ltr" dir="ltr">STD-123</span>، فصلِ ۲۵) و مدلِ شعلهٔ مهندسِ حریق می‌آیند. غربالگری فقط نشان می‌دهد چرا آن‌ها ده‌ها متر است و چرا دیوارِ آتش میانِ دو ترانسفورماتورِ نزدیک ارزان‌تر از فاصله است. <strong>وارسی:</strong> <span class="math inline">\(\sqrt{0.3 \times 251{,}160/(4\pi \times 12.5)} = 21.9\,\text{m}\)</span>.</p>
</div>
</section>
<section id="sec-ch32-c-smoke" class="level3" data-number="32.4.7">
<h3 data-number="32.4.7" class="anchored" data-anchor-id="sec-ch32-c-smoke"><span class="header-section-number">32.4.7</span> دود، تخلیه و دسترسیِ امدادگران</h3>
<p>دود بیش از شعله می‌کشد. ساختمانِ کنترل دو راهِ خروج، تابلوها و روشناییِ اضطراری و محلِ تجمعِ مشخص دارد. دودِ آتشِ باتری و کابل سمی است و باد آن را جابه‌جا می‌کند. پس محلِ تجمع دو جایگزین در دو سمتِ باد دارد. امدادگران به راه، دروازه، کلید، نقشه‌های به‌روز و اطلاعاتِ خطر نیاز دارند: کجا برق‌دار است، کجا باتری است و کجا گاز. این اطلاعات پیش از روزِ حادثه با آتش‌نشانی مرور می‌شود (<a href="#sec-ch32-e-drills" class="quarto-xref"><span>بخش 32.6.4</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هشت پرسشِ راهبردِ حریق را نام ببرید.</li>
<li>چرا ترانسفورماتورِ اصلی با ریسکِ «متوسط» هنوز در راهبرد جدی گرفته می‌شود؟</li>
<li>چرا دوربینِ حرارتی آتشِ درونِ کانتینر را دیر نشان می‌دهد؟</li>
<li>کدام روش‌ها در ماتریسِ حفاظت برای همهٔ بخش‌ها یکسان‌اند؟</li>
<li>سه قاعدهٔ وارسیِ برنامه‌ایِ ماتریسِ علت و معلول را بگویید.</li>
<li>چرا خروجی‌ای که تجهیزی را جابه‌جا می‌کند بازخورد می‌خواهد؟</li>
<li>شارِ تابشی در <span class="ltr" dir="ltr">30 m</span> از همان آتش چقدر است؟</li>
<li>چرا مدلِ نقطه‌ای در میدانِ نزدیک نامطمئن است؟</li>
<li>محلِ تجمع چرا دو جایگزین دارد؟</li>
<li>امدادگران پیش از حادثه چه اطلاعاتی می‌خواهند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch32-c-growth" class="level3" data-number="32.4.8">
<h3 data-number="32.4.8" class="anchored" data-anchor-id="sec-ch32-c-growth"><span class="header-section-number">32.4.8</span> رشدِ آتش و زمانِ آشکارسازی</h3>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch32.examples_m</code></pre>
<p><strong>ایده.</strong> آتش در دقیقه‌های نخست تقریباً با مجذورِ زمان رشد می‌کند:</p>
<p><span id="eq-ch32-growth"><span class="math display">\[
\dot Q = \alpha\,t^2
\tag{32.13}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(\alpha\)</span> ضریبِ رشد است و ردهٔ آتش را تعیین می‌کند: کند، متوسط، تند یا بسیار تند.</p>
<div id="fig-ch32-growth" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-growth-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-growth.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-growth-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.14: توانِ گرماییِ آتش‌های مجذوری برای چهار ردهٔ رشد و ترازِ یک مگاوات (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>fire growth Q = alpha t^2 (teaching growth classes)
  class        alpha kW/s2   100 kW at   1 MW at   5 MW at
  slow              0.0029       185 s     584 s    1306 s
  medium            0.0117        92 s     292 s     653 s
  fast              0.0469        46 s     146 s     327 s
  ultra-fast        0.1876        23 s      73 s     163 s
  a fast cable or panel fire reaches 1 MW in about 2.5
  minutes: detection that responds near 100 kW (under a
  minute) leaves time to alarm, isolate and leave; detection
  that waits for 1 MW leaves almost none - which is why the
  building uses aspirating detection (lesson C)</code></pre>
<div id="exm-ch32-growth" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.16 (دو دقیقه و نیم)</strong></span> <strong>پرسش.</strong> آتشِ تندِ کابل یا تابلو کِی به یک مگاوات می‌رسد و آشکارسازِ حساس در چه زمانی آن را می‌بیند؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">146</span> ثانیه تا یک مگاوات. آشکارسازی که نزدیکِ <span class="ltr" dir="ltr">100 kW</span> پاسخ دهد آن را در حدودِ <span class="ltr" dir="ltr">46</span> ثانیه می‌بیند.</p>
<p><strong>تفسیر.</strong> آشکارسازیِ زودهنگام زمان برای هشدار، جداسازی و خروج می‌خرد. آشکارسازی که منتظرِ یک مگاوات بماند تقریباً هیچ زمانی باقی نمی‌گذارد. به همین دلیل ساختمانِ کنترل آشکارسازِ مکشی دارد (<a href="#sec-ch32-c-logic" class="quarto-xref"><span>بخش 32.4.5</span></a>). <strong>وارسی:</strong> <span class="math inline">\(\sqrt{1000/0.0469} = 146\,\text{s}\)</span>.</p>
</div>
</section>
<section id="sec-ch32-c-voting" class="level3" data-number="32.4.9">
<h3 data-number="32.4.9" class="anchored" data-anchor-id="sec-ch32-c-voting"><span class="header-section-number">32.4.9</span> رأی‌گیری: هشدارِ کاذب در برابرِ آتشِ ازدست‌رفته</h3>
<pre class="text"><code>voting: false alarms against missed fires (teaching rates)
  40 detectors, each 0.05 false alarms a year; failure rate 0.02 a year
  logic                  unwanted actions a year   PFD in the fire zone
  any one detector acts                     2.00                 0.0050
  two must agree                         0.00089                 0.0100
  voting cuts unwanted trips from about two a year to almost
  none, and doubles the chance of missing a real fire - so
  a single detector may raise the ALARM while the trip of a
  container or a building waits for a second: the cause-
  and-effect matrix states which (lesson C)</code></pre>
<p><strong>ایده.</strong> اگر هر آشکارسازی به‌تنهایی اقدام کند، هشدارهای کاذب توقف‌های ناخواسته می‌سازند. اگر دو آشکارساز باید تأیید کنند، توقفِ ناخواسته تقریباً از میان می‌رود، اما احتمالِ ازدست‌دادنِ آتشِ واقعی دو برابر می‌شود. راهِ میانه رایج است: یک آشکارساز <strong>هشدار</strong> می‌دهد و توقفِ کانتینر یا ساختمان منتظرِ آشکارسازِ دوم می‌ماند. ماتریسِ علت و معلول می‌گوید کدام کار با کدام منطق انجام شود (<a href="#sec-ch32-c-logic" class="quarto-xref"><span>بخش 32.4.5</span></a>).</p>
</section>
<section id="sec-ch32-c-smokefill" class="level3" data-number="32.4.10">
<h3 data-number="32.4.10" class="anchored" data-anchor-id="sec-ch32-c-smokefill"><span class="header-section-number">32.4.10</span> پرشدنِ اتاق از دود</h3>
<p><strong>ایده.</strong> ستونِ دودِ آتش هوا را به درونِ خود می‌کشد و لایهٔ دود زیرِ سقف ضخیم می‌شود. دبیِ جرمیِ ستون در ارتفاعِ <span class="math inline">\(z\)</span> تقریباً چنین است:</p>
<p><span id="eq-ch32-plume"><span class="math display">\[
\dot m = 0.071\,\dot Q_\text{c}^{1/3}\,z^{5/3}
\tag{32.14}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(\dot Q_\text{c}\)</span> بخشِ همرفتیِ توانِ گرمایی بر حسبِ کیلووات است.</p>
<div id="fig-ch32-smoke" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-smoke-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-smoke.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-smoke-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.15: ارتفاعِ لایهٔ دود در اتاقِ کنترلِ <span class="ltr" dir="ltr">150 m²</span> با سقفِ <span class="ltr" dir="ltr">4 m</span> برای آتشِ <span class="ltr" dir="ltr">300 kW</span> (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>how fast smoke fills a room (control room 150 m2, 4 m high; teaching)
  plume entrainment m = 0.071 Q^(1/3) z^(5/3) kg/s (Q convective kW)
  fire kW   time for the layer to fall to 2 m
      100     3.3 min
      300     2.3 min
     1000     1.5 min
  a 300 kW panel fire brings the smoke to head height in
  a little over two minutes - before most people would
  think of leaving: early detection (lesson C) and two
  short exits are the defence, not a fast walk</code></pre>
<div id="exm-ch32-smokefill" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.17 (دو دقیقه تا ارتفاعِ سر)</strong></span> <strong>پرسش.</strong> آتشِ <span class="ltr" dir="ltr">300 kW</span> در اتاقِ کنترل دود را کِی به ارتفاعِ سر می‌رساند؟</p>
<p><strong>پاسخ.</strong> کمی بیش از دو دقیقه. آتشِ <span class="ltr" dir="ltr">1 MW</span> در حدودِ یک دقیقه و نیم.</p>
<p><strong>تفسیر.</strong> دود پیش از آنکه بیشترِ افراد به ترک‌کردن فکر کنند پایین می‌آید. دفاع آشکارسازیِ زودهنگام (<a href="#exm-ch32-growth" class="quarto-xref">مثال&nbsp;<span>32.16</span></a>) و دو خروجیِ نزدیک است، نه تند راه‌رفتن. <strong>وارسی:</strong> با <span class="math inline">\(z = 4\)</span> و <span class="math inline">\(\dot Q_\text{c} = 210\,\text{kW}\)</span>، <span class="math inline">\(\dot m = 0.071 \times 5.94 \times 10.08 = 4.3\,\text{kg/s}\)</span> در آغاز.</p>
</div>
</section>
<section id="sec-ch32-c-watch" class="level3" data-number="32.4.11">
<h3 data-number="32.4.11" class="anchored" data-anchor-id="sec-ch32-c-watch"><span class="header-section-number">32.4.11</span> نگهبانِ آتش پس از کارِ گرم</h3>
<pre class="text"><code>how long to watch after hot work (smouldering delay, teaching)
  delay of a smouldering ignition: lognormal, median 25 min
  watch after the work min   share of such fires seen
                        30                        58 %
                        60                        83 %
                       120                        96 %
                       240                        99 %
  a short watch misses many slow fires: the hot-work permit
  sets a watch during the work and for a period after it,
  and a final check later - the times come from the
  site's procedure and the insurer, not from this curve</code></pre>
<p><strong>ایده.</strong> جرقهٔ جوشکاری یا برش ممکن است در عایق، گرد و خاک یا زباله آرام بسوزد و دیرتر شعله‌ور شود. نگهبانیِ کوتاه بسیاری از این آتش‌ها را نمی‌بیند. مجوزِ کارِ گرم نگهبانی در حینِ کار و تا مدتی پس از آن، و یک وارسیِ نهایی را تعیین می‌کند. زمان‌ها از روالِ ساختگاه و بیمه‌گر است.</p>
</section>
<section id="sec-ch32-c-exposure" class="level3" data-number="32.4.12">
<h3 data-number="32.4.12" class="anchored" data-anchor-id="sec-ch32-c-exposure"><span class="header-section-number">32.4.12</span> تابش میانِ دو کانتینرِ باتری: فقط غربالگری</h3>
<pre class="text"><code>radiant heat from one battery container to the next (screen only)
  PLACEHOLDER heat release 4 MW, radiant 0.35 (point source)
  gap m   flux kW/m2
    1.5         12.4
    3.0          5.5
    6.0          2.0
   10.0          0.8
  at a close gap the point source is useless (the flame is
  bigger than the gap): spacing or barriers between
  containers come from the product's large-scale fire test
  and the authority (ch 19, UL 9540A), never from a screen
  like this one, which only shows why the gap matters</code></pre>
</section>
<section id="sec-ch32-c-firebreak" class="level3" data-number="32.4.13">
<h3 data-number="32.4.13" class="anchored" data-anchor-id="sec-ch32-c-firebreak"><span class="header-section-number">32.4.13</span> شعلهٔ آتشِ علف و پهنای آتش‌بر</h3>
<p><strong>ایده.</strong> شدتِ آتشِ علف از رابطهٔ بایرام به دست می‌آید: <span class="math inline">\(I = H\,w\,r\)</span>، با گرمای سوختنِ <span class="math inline">\(H\)</span>، بارِ سوختِ <span class="math inline">\(w\)</span> و سرعتِ گسترشِ <span class="math inline">\(r\)</span>. طولِ شعله از شدت برمی‌آید:</p>
<p><span id="eq-ch32-byram"><span class="math display">\[
L = 0.0775\,I^{0.46}
\tag{32.15}\]</span></span></p>
<pre class="text"><code>grass fire: Byram's intensity and flame length (teaching)
  I = H w r (kW/m); flame length L = 0.0775 I^0.46 (m)
  fuel kg/m2   spread m/s   intensity kW/m   flame m   break 3 x L m
         0.2         0.05              180       0.8            2.5
         0.3         0.10              540       1.4            4.2
         0.5         0.30             2700       2.9            8.8
  after a wet spring the grass between the PV rows can carry
  a fire with flames of a few metres in wind: firebreaks
  around the array, vegetation control under the tables and
  the perimeter road are the passive defence (lesson C)</code></pre>
<div id="exm-ch32-firebreak" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.18 (پس از بهارِ پرباران)</strong></span> <strong>پرسش.</strong> علفِ <span class="ltr" dir="ltr">0.5 kg/m²</span> با گسترشِ <span class="ltr" dir="ltr">0.3 m/s</span> چه شعله‌ای دارد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">2.9 m</span>. آتش‌برِ سه برابرِ طولِ شعله حدودِ <span class="ltr" dir="ltr">9 m</span> است.</p>
<p><strong>تفسیر.</strong> پس از بهارِ پرباران، علفِ میانِ ردیف‌های <span class="ltr" dir="ltr">PV</span> آتشی با شعله‌های چندمتری در باد می‌سازد. آتش‌برهای دورِ آرایه، کنترلِ گیاهان زیرِ میزها و جادهٔ پیرامونی دفاعِ غیرفعال‌اند (<a href="#sec-ch32-c-matrix" class="quarto-xref"><span>بخش 32.4.4</span></a>). قاعدهٔ «سه برابرِ شعله» آموزشی است و پهنای واقعی را مقامِ مسئول و آتش‌نشانی تعیین می‌کنند. <strong>وارسی:</strong> <span class="math inline">\(0.0775 \times 2700^{0.46} = 2.9\,\text{m}\)</span>.</p>
</div>
</section>
</section>
<section id="sec-ch32-d" class="level2" data-number="32.5">
<h2 data-number="32.5" class="anchored" data-anchor-id="sec-ch32-d"><span class="header-section-number">32.5</span> ت. آبِ آتش‌نشانی و پیوند با محیطِ زیست</h2>
<p>در فصلِ ۲۹ ذخیرهٔ <span class="ltr" dir="ltr">180 m³</span> از دبی‌ها و مدت‌های جایگزین به دست آمد (<span class="ltr" dir="ltr">U-105</span>). این بخش می‌پرسد آن ذخیره در یک حریق چه می‌کند. چقدر دوام می‌آورد؟ آتش‌نشانی کِی می‌رسد؟ آبِ آلوده کجا می‌رود؟ وقتی بخشی از حفاظت از کار افتاده است چه می‌کنیم؟ در نیم ساعتِ نخست چه کسی چه می‌کند؟ هر روشی، و نیازِ اصلی به آبِ آتش‌نشانی، از الزاماتِ تأییدشدهٔ پروژه و مهندسیِ حفاظت از حریقِ صلاحیت‌دار است. حسابِ این بخش روش و حساسیت‌ها را نشان می‌دهد (<span class="ltr" dir="ltr">A-370</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch32.examples_d</code></pre>
<section id="sec-ch32-d-autonomy" class="level3" data-number="32.5.1">
<h3 data-number="32.5.1" class="anchored" data-anchor-id="sec-ch32-d-autonomy"><span class="header-section-number">32.5.1</span> دوامِ ذخیره</h3>
<p><strong>ایده.</strong> ذخیرهٔ <span class="math inline">\(V\)</span> با دبیِ ثابتِ <span class="math inline">\(\dot V\)</span> تا این مدت دوام می‌آورد:</p>
<p><span id="eq-ch32-autonomy"><span class="math display">\[
t = \frac{V}{\dot V}
\tag{32.16}\]</span></span></p>
<pre class="text"><code>autonomy of the held reserve (180 m3, placeholder rates)
  case                                   rate L/min   minutes   +wells
  main transformer, external cooling           3000        60       61
  BESS container, exposure protection          1500       120      123
  both at once (not the design case)           4500        40       40
  the wells add 39 L/min - about 1 % of a fire flow:
  the reserve is what there is, and refilling it takes
  77 h. The strategy states whether one event or
  two is the design case, and the authority accepts it</code></pre>
<div id="exm-ch32-autonomy" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.19 (چاه‌ها کمکی نمی‌کنند)</strong></span> <strong>پرسش.</strong> دو چاه در طولِ حریق چقدر به ذخیره می‌افزایند؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">39 L/min</span>، یعنی حدودِ <span class="ltr" dir="ltr">1 %</span> دبیِ آتش. پرکردنِ دوبارهٔ ذخیره <span class="ltr" dir="ltr">77</span> ساعت طول می‌کشد.</p>
<p><strong>تفسیر.</strong> ذخیره همان است که هست. پس راهبرد می‌گوید طرح برای یک رویداد است یا دو رویداد، و مقامِ مسئول آن را می‌پذیرد. پس از هر آزمون یا رویداد، پرکردنِ ذخیره پیش از هر مصرفِ دیگری است و تا آن وقت <strong>ازکارافتادگیِ حفاظت</strong> ثبت می‌شود (<a href="#sec-ch32-d-impair" class="quarto-xref"><span>بخش 32.5.4</span></a>). <strong>وارسی:</strong> <span class="math inline">\((0.40 + 0.25) \times 60 = 39\,\text{L/min}\)</span>.</p>
</div>
</section>
<section id="sec-ch32-d-coverage" class="level3" data-number="32.5.2">
<h3 data-number="32.5.2" class="anchored" data-anchor-id="sec-ch32-d-coverage"><span class="header-section-number">32.5.2</span> رسیدنِ آتش‌نشانی</h3>
<p><strong>ایده.</strong> زمانِ رسیدنِ آتش‌نشانی سه بخش دارد: آماده‌شدن، رانندگی و دسترسی در خودِ ساختگاه. هر بخش پراکندگیِ خودش را دارد و گاهی راه بسته است. شبیه‌سازیِ مونت‌کارلو توزیعِ این زمان را می‌سازد و سهمِ رسیدن پیش از یک زمانِ هدف را می‌دهد.</p>
<div id="fig-ch32-arrival" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-arrival-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-arrival.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-arrival-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.16: توزیعِ زمانِ رسیدنِ آتش‌نشانی به محلِ آتش (۲۰٬۰۰۰ نمونه) و پایانِ دوامِ ذخیره در ۶۰ دقیقه.
</figcaption>
</figure>
</div>
<pre class="text"><code>fire-service arrival at the fire (Monte Carlo, 20,000 draws)
  mobilise 5-15 min, 35 km at 60 +/- 8 km/h, road blocked 5 %
  of the time (+10-40 min), access on site 5-20 min
  P10 49, P50 57, P90 67, P99 91 min
  share arriving within 45 min:   1.6 %
  share arriving within 60 min:  68.7 %
  share arriving within 75 min:  95.8 %
  the reserve lasts 60 min at the transformer rate; in about
  31 % of fires the fire service arrives after the site's own
  water is gone - so the strategy, not the tank, sets what
  the water is for (cooling exposures until help arrives),
  and the fire service's own tankers and the meeting point
  are agreed in advance</code></pre>
<div id="exm-ch32-coverage" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.20 (آبِ ساختگاه پیش از رسیدنِ کمک تمام می‌شود)</strong></span> <strong>پرسش.</strong> با ذخیره‌ای که با دبیِ ترانسفورماتور <span class="ltr" dir="ltr">60</span> دقیقه دوام می‌آورد، در چند درصد از نمونه‌ها آتش‌نشانی پس از تمام‌شدنِ آب می‌رسد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">31 %</span>. میانهٔ رسیدن <span class="ltr" dir="ltr">57</span> دقیقه است و صدکِ ۹۰ام <span class="ltr" dir="ltr">67</span> دقیقه.</p>
<p><strong>تفسیر.</strong> آب برای خنک‌کردنِ مجاورها تا رسیدنِ کمک است، نه برای خاموش‌کردن. نتیجه دو اقدام است: آتش‌نشانی تانکرهای خودش را می‌آورد، و محلِ دیدار، دروازه و راهِ دوم از پیش توافق می‌شوند. فرض‌های این شبیه‌سازی جایگزین‌اند. زمان‌های واقعی را آتش‌نشانیِ محلی می‌دهد (<span class="ltr" dir="ltr">A-370</span>). <strong>وارسی:</strong> <span class="math inline">\(1 - 0.687 = 0.31\)</span>.</p>
</div>
</section>
<section id="sec-ch32-d-runoff" class="level3" data-number="32.5.3">
<h3 data-number="32.5.3" class="anchored" data-anchor-id="sec-ch32-d-runoff"><span class="header-section-number">32.5.3</span> زهکشی و آبِ آلوده</h3>
<pre class="text"><code>contaminated runoff from a battery-yard fire (teaching)
  water applied (placeholder case)                    180 m3
  share reaching the drains (60 %)                    108 m3
  rain on the BESS yard, 10-year hour (22 mm)          52 m3
  volume to hold for testing                          160 m3
  firewater from a battery or an oil fire carries metals,
  fluorides or oil: the drains of the yard lead to a
  closable pond, the outlet stays shut until the water is
  tested, and disposal follows the environmental permit
  (ch 29, 33) - it never runs to the wadi</code></pre>
<p><strong>ایده.</strong> آبی که روی آتشِ باتری یا روغن ریخته می‌شود فلزات، فلوئوریدها یا روغن با خود می‌برد. زهکشیِ محوطه به حوضچه‌ای می‌رود که دریچه‌اش بسته می‌ماند تا آب آزمایش شود. دفعِ آن طبقِ مجوزِ محیطِ زیستی است (فصل‌های ۲۹ و ۳۳). باران هم به همان حوضچه می‌ریزد. پس حجمِ حوضچه آبِ آتش به‌اضافهٔ بارانِ طرح است.</p>
</section>
<section id="sec-ch32-d-impair" class="level3" data-number="32.5.4">
<h3 data-number="32.5.4" class="anchored" data-anchor-id="sec-ch32-d-impair"><span class="header-section-number">32.5.4</span> ازکارافتادگیِ حفاظت</h3>
<pre class="text"><code>impairment register for one year (teaching)
  impairment                               hours  compensating measure
  building smoke detection, panel repair      36  fire watch, no hot work
  BESS-3 off-gas detector, replacement        72  container stopped, isolated
  fire-service road, culvert works           120  second route marked, notice
  tank reserve below 180 m3 after a test      20  refill first, tanker on call
  248 impairment hours, each with a named owner, a
  compensating measure and notice to the insurer and fire
  service where the strategy requires it; an impairment
  without a measure is a hidden gap in the protection</code></pre>
<div id="exm-ch32-impair" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.21 (شکافِ پنهان)</strong></span> <strong>پرسش.</strong> آشکارسازِ گازِ <span class="ltr" dir="ltr">BESS-3</span> برای تعویض ۷۲ ساعت از کار افتاده است. اقدامِ جبرانی چیست؟</p>
<p><strong>پاسخ.</strong> کانتینر متوقف و جدا می‌شود و این ازکارافتادگی با مالک و زمانِ پایان ثبت می‌شود.</p>
<p><strong>تفسیر.</strong> ازکارافتادگی بی‌اقدامِ جبرانی شکافِ پنهانی در حفاظت است. هر مورد مالک، اقدامِ جبرانی و زمانِ پایان دارد. هرجا راهبرد بخواهد، به بیمه‌گر و آتش‌نشانی هم خبر داده می‌شود. شمارِ ساعت‌های ازکارافتادگی یکی از نشانگرهای پیش‌نگرِ ایمنی است. <strong>وارسی:</strong> <span class="math inline">\(36 + 72 + 120 + 20 = 248\)</span> ساعت در سال.</p>
</div>
</section>
<section id="sec-ch32-d-command" class="level3" data-number="32.5.5">
<h3 data-number="32.5.5" class="anchored" data-anchor-id="sec-ch32-d-command"><span class="header-section-number">32.5.5</span> فرماندهیِ رویداد</h3>
<pre class="text"><code>the first ninety minutes of incident command (teaching timeline)
  min  action
    0  alarm reaches the control room; operator confirms location
    1  site emergency plan started; call the fire service by the plan
    3  evacuate the area; account for everyone at the muster point
    6  site team at the scene: cordon, information, no entry
   10  authorised person isolates by the plan from a safe place
   15  drains to the pond confirmed closed; neighbours told
   20  escort meets the fire service at the gate with the plan
   57  fire service in command (median arrival); site informs
   90  scene held for investigation; no restart without approval
  the site's role is alarm, people, isolation, information
  and the environment; firefighting beyond first-aid
  extinguishers by trained staff belongs to the fire
  service, which takes command when it arrives</code></pre>
<p><strong>ایده.</strong> در دقیقه‌های نخست، ساختگاه پنج کار دارد: هشدار، افراد، جداسازی، اطلاعات و محیط. خاموش‌کردنِ آتش، فراتر از خاموش‌کننده‌های دستی به دستِ کارکنانِ آموزش‌دیده، کارِ آتش‌نشانی است و آتش‌نشانی با رسیدن فرماندهی را می‌گیرد. اصولِ مدیریتِ رویداد در <span class="ltr" dir="ltr">ISO 22320:2018</span> آمده است (<span class="ltr" dir="ltr">STD-138</span>): وحدتِ فرماندهی، رویکرد برای همهٔ مخاطرات، همکاری میانِ امدادگران و تصویرِ مشترک از وضعیت. نقش‌های ساختگاه در برنامهٔ اضطراری نام‌برده‌اند و هر نقش جانشین دارد (<a href="#sec-ch32-h" class="quarto-xref"><span>بخش 32.9</span></a>).</p>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>نیاز به آبِ آتش‌نشانی، دبی‌ها، مدت‌ها، پمپ‌ها، شیرهای آتش‌نشانی و حجمِ حوضچه‌ها را مهندسِ حفاظت از حریقِ صلاحیت‌دار با راهبردِ حریق تعیین می‌کند و مقامِ مسئول و بیمه‌گر می‌پذیرند. عددهای این بخش جایگزین‌اند.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دوامِ <span class="ltr" dir="ltr">100 m³</span> با <span class="ltr" dir="ltr">2,000 L/min</span> چقدر است؟</li>
<li>چرا چاه‌ها در طولِ حریق به ذخیره کمکی نمی‌کنند؟</li>
<li>سه بخشِ زمانِ رسیدنِ آتش‌نشانی را نام ببرید.</li>
<li>چرا میانهٔ زمانِ رسیدن برای برنامه‌ریزی کافی نیست؟</li>
<li>آبِ آتش‌نشانیِ ساختگاه برای چیست، اگر برای خاموش‌کردن نیست؟</li>
<li>حجمِ حوضچهٔ آبِ آلوده از چه بخش‌هایی ساخته می‌شود؟</li>
<li>ازکارافتادگیِ حفاظت را تعریف کنید و یک اقدامِ جبرانی بیاورید.</li>
<li>پنج کارِ ساختگاه در دقیقه‌های نخستِ حریق چیست؟</li>
<li>چه کسی و چه وقت فرماندهی را می‌گیرد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch32-d-tankers" class="level3" data-number="32.5.6">
<h3 data-number="32.5.6" class="anchored" data-anchor-id="sec-ch32-d-tankers"><span class="header-section-number">32.5.6</span> تانکرهای آبِ آتش‌نشانی</h3>
<p><strong>ایده.</strong> تانکری با گنجایشِ <span class="math inline">\(V\)</span> و زمانِ رفت‌وبرگشتِ <span class="math inline">\(t_\text{trip}\)</span>، به‌طورِ میانگین با دبیِ <span class="math inline">\(V/t_\text{trip}\)</span> آب می‌رساند. زمانِ رفت‌وبرگشت شاملِ رانندگی، پرکردن و تخلیه است.</p>
<pre class="text"><code>water a tanker shuttle delivers (placeholders, A-370)
  source distance km   round trip min   L/min per tanker   tankers for 1,500
                   2               24                417                  4
                  10               48                208                  8
                  35              123                 81                 19
  from the town 35 km away one tanker delivers about 80 L/min
  - a shuttle needs many tankers or a nearer source: the
  site tank (refilled by tankers between events) and an
  agreed filling point at the wells are what make a long
  exposure-cooling case possible at all</code></pre>
<div id="exm-ch32-tankers" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.22 (منبعِ نزدیک)</strong></span> <strong>پرسش.</strong> برای دبیِ <span class="ltr" dir="ltr">1,500 L/min</span> از شهرِ <span class="ltr" dir="ltr">35 km</span> دورتر چند تانکر لازم است؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">19</span> تانکر. هر کدام فقط حدودِ <span class="ltr" dir="ltr">80 L/min</span> می‌رساند.</p>
<p><strong>تفسیر.</strong> چرخهٔ تانکر از راهِ دور عملاً شدنی نیست. مخزنِ ساختگاه، که میانِ رویدادها با تانکر پر می‌شود، و محلِ پرکردنِ توافق‌شده کنارِ چاه‌ها هستند که حالتِ طولانیِ خنک‌کردنِ مجاورها را ممکن می‌کنند. هر دو با آتش‌نشانی از پیش توافق می‌شوند (<a href="#exm-ch32-coverage" class="quarto-xref">مثال&nbsp;<span>32.20</span></a>). <strong>وارسی:</strong> <span class="math inline">\(2 \times 35/40 \times 60 + 18 = 123\)</span> دقیقه و <span class="math inline">\(10{,}000/123 = 81\,\text{L/min}\)</span>.</p>
</div>
</section>
</section>
<section id="sec-ch32-e" class="level2" data-number="32.6">
<h2 data-number="32.6" class="anchored" data-anchor-id="sec-ch32-e"><span class="header-section-number">32.6</span> ث. راستی‌آزمایی و چرخهٔ عمر</h2>
<p>سامانهٔ حفاظت از حریق یک بار ساخته می‌شود و سال‌ها باید کار کند. این بخش زنجیرهٔ شواهد را از گواهیِ محصول تا بازرسیِ دوره‌ای دنبال می‌کند. سپس نشان می‌دهد فاصلهٔ آزمون چگونه احتمالِ خرابی را تعیین می‌کند، مانورها چه می‌یابند، کدام تغییرها راهبرد را دوباره باز می‌کنند، و پس از حریق چگونه به کار بازمی‌گردیم (<span class="ltr" dir="ltr">A-372</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch32.examples_e</code></pre>
<section id="sec-ch32-e-evidence" class="level3" data-number="32.6.1">
<h3 data-number="32.6.1" class="anchored" data-anchor-id="sec-ch32-e-evidence"><span class="header-section-number">32.6.1</span> پروندهٔ شواهد</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb59"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb59-1"><a href="#cb59-1" aria-hidden="true" tabindex="-1"></a>NEED <span class="op">=</span> (<span class="st">"certificate"</span>, <span class="st">"FAT"</span>, <span class="st">"site test"</span>, <span class="st">"C&amp;E test"</span>, <span class="st">"manual"</span>)</span>
<span id="cb59-2"><a href="#cb59-2" aria-hidden="true" tabindex="-1"></a>DOSSIER <span class="op">=</span> {   <span class="co"># item: evidence held (teaching)</span></span>
<span id="cb59-3"><a href="#cb59-3" aria-hidden="true" tabindex="-1"></a>    <span class="st">"fire alarm panel"</span>: {<span class="st">"certificate"</span>, <span class="st">"FAT"</span>, <span class="st">"site test"</span>, <span class="st">"C&amp;E test"</span>,</span>
<span id="cb59-4"><a href="#cb59-4" aria-hidden="true" tabindex="-1"></a>                         <span class="st">"manual"</span>},</span>
<span id="cb59-5"><a href="#cb59-5" aria-hidden="true" tabindex="-1"></a>    <span class="st">"aspirating smoke detectors"</span>: {<span class="st">"certificate"</span>, <span class="st">"site test"</span>, <span class="st">"manual"</span>},</span>
<span id="cb59-6"><a href="#cb59-6" aria-hidden="true" tabindex="-1"></a>    <span class="st">"BESS off-gas detectors"</span>: {<span class="st">"certificate"</span>, <span class="st">"FAT"</span>, <span class="st">"site test"</span>, <span class="st">"manual"</span>},</span>
<span id="cb59-7"><a href="#cb59-7" aria-hidden="true" tabindex="-1"></a>    <span class="st">"BESS container system"</span>: {<span class="st">"certificate"</span>, <span class="st">"FAT"</span>, <span class="st">"manual"</span>},</span>
<span id="cb59-8"><a href="#cb59-8" aria-hidden="true" tabindex="-1"></a>    <span class="st">"fire-rated wall, transformer bay"</span>: {<span class="st">"certificate"</span>, <span class="st">"manual"</span>},</span>
<span id="cb59-9"><a href="#cb59-9" aria-hidden="true" tabindex="-1"></a>    <span class="st">"cable fire stopping"</span>: {<span class="st">"certificate"</span>},</span>
<span id="cb59-10"><a href="#cb59-10" aria-hidden="true" tabindex="-1"></a>    <span class="st">"nacelle detection (maker)"</span>: {<span class="st">"certificate"</span>, <span class="st">"FAT"</span>, <span class="st">"manual"</span>},</span>
<span id="cb59-11"><a href="#cb59-11" aria-hidden="true" tabindex="-1"></a>    <span class="st">"fire pump set (if specified)"</span>: {<span class="st">"certificate"</span>, <span class="st">"FAT"</span>,</span>
<span id="cb59-12"><a href="#cb59-12" aria-hidden="true" tabindex="-1"></a>                                     <span class="st">"site test"</span>, <span class="st">"C&amp;E test"</span>, <span class="st">"manual"</span>},</span>
<span id="cb59-13"><a href="#cb59-13" aria-hidden="true" tabindex="-1"></a>}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>evidence register of the fire-protection items (teaching)
  item                               missing evidence
  fire alarm panel                   -
  aspirating smoke detectors         C&amp;E test
  BESS off-gas detectors             C&amp;E test
  BESS container system              site test, C&amp;E test
  fire-rated wall, transformer bay   site test
  cable fire stopping                site test, manual
  nacelle detection (maker)          site test, C&amp;E test
  fire pump set (if specified)       -
  9 pieces of evidence missing before handover
  a wall or a fire stop has no factory test: its evidence
  is the tested system's certificate plus a record that it
  was installed as tested - photos and an inspection of
  every penetration, before the cables hide it</code></pre>
<p><strong>ایده.</strong> هر قلمِ حفاظت پنج نوع شاهد دارد، هرجا که کاربرد داشته باشد: گواهیِ محصول، آزمونِ کارخانه، آزمونِ ساختگاه، آزمونِ یکپارچهٔ علت و معلول، و دستورِ بهره‌برداری و نگه‌داری. دیوارِ آتش یا آتش‌بندیِ نفوذ آزمونِ کارخانه ندارد. شاهدش گواهیِ سامانهٔ آزموده‌شده است، به‌اضافهٔ سابقه‌ای که نشان می‌دهد همان‌طور که آزموده شده نصب شده است: عکس و بازرسیِ هر نفوذ، پیش از آنکه کابل‌ها آن را بپوشانند.</p>
</section>
<section id="sec-ch32-e-ladder" class="level3" data-number="32.6.2">
<h3 data-number="32.6.2" class="anchored" data-anchor-id="sec-ch32-e-ladder"><span class="header-section-number">32.6.2</span> نردبانِ راستی‌آزمایی</h3>
<div id="fig-ch32-ladder" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-ladder-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-ladder.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-ladder-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.17: نردبانِ راستی‌آزماییِ سامانهٔ حریق: هر پله چیزی را ثابت می‌کند که پلهٔ پایین‌تر نمی‌تواند.
</figcaption>
</figure>
</div>
<pre class="text"><code>the verification ladder of a fire system (what each rung proves)
  product certificate - type test by a lab
      proves: the design can work
      not: this unit, this site
  factory test (FAT) - maker, witnessed
      proves: this panel works as built
      not: site wiring, other systems
  site functional test - installer, each device
      proves: each detector reaches the panel
      not: the outputs it drives
  integrated C&amp;E test - all parties, witnessed
      proves: input to every output, with feedback
      not: people's response
  emergency drill - site team, fire service
      proves: people respond in time
      not: a real fire's conditions
  periodic inspection - maintainer, by schedule
      proves: it still works
      not: changes since the design
  no rung replaces another: a certified detector wired to the
  wrong output passes three rungs and fails the fourth</code></pre>
<div id="exm-ch32-ladder" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.23 (سه پله قبول، پلهٔ چهارم رد)</strong></span> <strong>پرسش.</strong> آشکارسازی گواهی‌دار به خروجیِ اشتباه سیم‌کشی شده است. کدام پله اشتباه را پیدا می‌کند؟</p>
<p><strong>پاسخ.</strong> آزمونِ یکپارچهٔ علت و معلول، یعنی پلهٔ چهارم. گواهی، آزمونِ کارخانهٔ تابلو و آزمونِ ساختگاهِ آشکارساز همه قبول می‌شوند.</p>
<p><strong>تفسیر.</strong> هیچ پله‌ای جای پلهٔ دیگر را نمی‌گیرد. گواهیِ محصول طرح را ثابت می‌کند، نه نصب را. آزمونِ ساختگاه تک‌تکِ آشکارسازها را می‌سنجد، نه منطق را. مانور هم افراد را می‌سنجد، نه شرایطِ آتشِ واقعی را. آزمونِ یکپارچه با حضورِ همهٔ طرف‌ها انجام و ثبت می‌شود و در آن هر ورودی تا همهٔ خروجی‌هایش، با بازخورد، دنبال می‌شود. <strong>وارسی:</strong> شش پله در شکل.</p>
</div>
</section>
<section id="sec-ch32-e-pfd" class="level3" data-number="32.6.3">
<h3 data-number="32.6.3" class="anchored" data-anchor-id="sec-ch32-e-pfd"><span class="header-section-number">32.6.3</span> فاصلهٔ آزمون و احتمالِ خرابی هنگامِ نیاز</h3>
<p><strong>ایده.</strong> آشکارسازی که خرابی‌اش خودبه‌خود آشکار نمی‌شود تا آزمونِ بعدی خراب می‌ماند. با نرخِ خرابیِ پنهانِ <span class="math inline">\(\lambda\)</span> و فاصلهٔ آزمونِ <span class="math inline">\(T\)</span>، <strong>احتمالِ خرابی هنگامِ نیاز</strong> به‌طورِ میانگین چنین است:</p>
<p><span id="eq-ch32-pfd"><span class="math display">\[
\begin{aligned}
\text{PFD}_{1} &amp;\approx \frac{\lambda T}{2} \\
\text{PFD}_{2} &amp;\approx \frac{(\lambda T)^2}{3}
\end{aligned}
\tag{32.17}\]</span></span></p>
<p>سطرِ دوم برای دو آشکارسازِ مستقل است که هر کدام به‌تنهایی هشدار دهد.</p>
<div id="fig-ch32-pfd" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-pfd-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-pfd.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-pfd-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.18: احتمالِ خرابی هنگامِ نیاز بر حسبِ فاصلهٔ آزمون، برای یک آشکارساز و برای دو آشکارساز (نرخِ آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>chance a detector is failed when needed (PFD) vs test interval
  undetected failure rate 0.02 per year (teaching)
  interval months   one detector   two (either alarms)
                1         0.0008              0.000001
                3         0.0025              0.000008
                6         0.0050              0.000033
               12         0.0100              0.000133
               24         0.0200              0.000533
               36         0.0300              0.001200
  halving the interval halves the PFD of one detector; a
  second detector cuts it 75 to 300 times here - unless
  both share a cause (same dust, same power supply), which
  the simple formula ignores and the design must not</code></pre>
<div id="exm-ch32-pfd" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.24 (علتِ مشترک)</strong></span> <strong>پرسش.</strong> دو آشکارسازِ گاز در یک کانتینر، هر دو روی یک منبعِ تغذیه و در یک گرد و خاک. فرمولِ دو آشکارساز درست است؟</p>
<p><strong>پاسخ.</strong> نه. فرمول استقلالِ دو آشکارساز را فرض می‌کند. علتِ مشترک، مثلِ همان تغذیه یا همان آلودگی، هر دو را با هم از کار می‌اندازد.</p>
<p><strong>تفسیر.</strong> دومین آشکارساز احتمالِ خرابی را در این مثال، با فاصله‌های آزمونِ ۳ تا ۱۲ ماه، ۷۵ تا ۳۰۰ برابر کم می‌کند (در فاصلهٔ شش‌ماههٔ این وارسی ۱۵۰ برابر)، اما فقط اگر مستقل باشد. طرح علت‌های مشترک را می‌شکند: تغذیهٔ جدا، جای جدا یا فناوریِ متفاوت. بازرسی هم به‌جای خودِ آشکارساز، شرایطِ مشترکِ هر دو را می‌پاید. نرخ‌های واقعی از دادهٔ سازنده و سابقهٔ نگه‌داری می‌آیند. <strong>وارسی:</strong> <span class="math inline">\(0.02 \times 0.5/2 = 0.005\)</span>.</p>
</div>
</section>
<section id="sec-ch32-e-drills" class="level3" data-number="32.6.4">
<h3 data-number="32.6.4" class="anchored" data-anchor-id="sec-ch32-e-drills"><span class="header-section-number">32.6.4</span> مانورها</h3>
<pre class="text"><code>four drills of the construction site (synthetic)
  drill        people  counted  muster min  finding
  D1 month 2       41       39        17.5  two contractors not on the list
  D2 month 5       52       52        12.0  gate key could not be found
  D3 month 8       47       47         9.5  radio dead spot at T07
  D4 month 11      44       44         8.0  fire service took the wrong road
  the muster time fell from 17.5 to 8.0 minutes and the count
  became complete after D1; each drill found a new kind of
  gap (people, keys, radio, road) - a drill is judged by what
  it finds and fixes, not by being uneventful</code></pre>
<p><strong>ایده.</strong> مانور با آنچه می‌یابد و اصلاح می‌کند سنجیده می‌شود، نه با بی‌دردسر گذشتن. هر مانورِ این ساختگاه شکافِ تازه‌ای یافت: فهرستِ افراد، کلیدِ دروازه، نقطهٔ کورِ بی‌سیم و راهِ اشتباهِ آتش‌نشانی. زمانِ تجمع از <span class="ltr" dir="ltr">17.5</span> به <span class="ltr" dir="ltr">8.0</span> دقیقه رسید. آشناکردنِ امدادگرانِ بیرونی با ساختگاه بخشی از همین برنامه است (<a href="#sec-ch32-h-programme" class="quarto-xref"><span>بخش 32.9.4</span></a>).</p>
</section>
<section id="sec-ch32-e-change" class="level3" data-number="32.6.5">
<h3 data-number="32.6.5" class="anchored" data-anchor-id="sec-ch32-e-change"><span class="header-section-number">32.6.5</span> مدیریتِ تغییر</h3>
<pre class="text"><code>changes that reopen the fire strategy (management of change)
  a ninth BESS container         -&gt; strategy, C&amp;E, spacing, water, access
  new maker's battery firmware   -&gt; BMS alarms, C&amp;E inputs, FAT records
  control room moved off site    -&gt; alarm path, call-out, response times
  new site road layout           -&gt; responder access, meeting point, plan maps
  detector model replaced        -&gt; certificate, site test, spares, training
  a change is small or large by what it touches, not by its
  cost: new firmware is cheap and reopens the C&amp;E matrix</code></pre>
<p><strong>ایده.</strong> کوچکی و بزرگیِ تغییر به آنچه لمس می‌کند بستگی دارد، نه به هزینه‌اش. میان‌افزارِ تازهٔ مدیریتِ باتری ارزان است، اما هشدارها و ورودی‌های ماتریسِ علت و معلول را تغییر می‌دهد. هر تغییر پیش از اجرا ارزیابی می‌شود: کدام سندها، آزمون‌ها، آموزش‌ها و یدکی‌ها را لمس می‌کند؟ چه کسی آن را تأیید می‌کند؟</p>
</section>
<section id="sec-ch32-e-restore" class="level3" data-number="32.6.6">
<h3 data-number="32.6.6" class="anchored" data-anchor-id="sec-ch32-e-restore"><span class="header-section-number">32.6.6</span> بازگشت به کار پس از حریق</h3>
<pre class="text"><code>back to service after a fire (H = hold point)
  1. [H] scene released by the fire service and the investigator
  2. [-] damage survey; residue and water handled by the permit
  3. [H] cause found, or a stated reason why it cannot be
  4. [-] repairs and replaced parts with their records
  5. [H] detection and isolation re-tested (rungs 3 and 4)
  6. [-] strategy and C&amp;E updated for what was learned
  7. [H] return to service approved by the named person
  restarting a battery or a transformer after a fire is a
  decision of the maker, the insurer and the asset owner,
  with evidence; the plan names who signs each hold point</code></pre>
<p><strong>ایده.</strong> راه‌اندازیِ دوبارهٔ باتری یا ترانسفورماتور پس از حریق تصمیمِ سازنده، بیمه‌گر و مالکِ دارایی است و شاهد می‌خواهد. علت پیدا می‌شود، یا نوشته می‌شود چرا پیدا نمی‌شود. آشکارسازی و جداسازی دوباره آزموده می‌شوند. راهبرد و ماتریسِ علت و معلول با آنچه آموخته شده به‌روز می‌شوند. برنامه می‌گوید چه کسی هر نقطهٔ توقف را امضا می‌کند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج نوع شاهدِ یک قلمِ حفاظت را نام ببرید.</li>
<li>شاهدِ آتش‌بندیِ نفوذ چیست؟</li>
<li>کدام پله سیم‌کشیِ اشتباهِ خروجی را پیدا می‌کند؟</li>
<li>مانور چه چیزی را ثابت نمی‌کند؟</li>
<li>احتمالِ خرابی هنگامِ نیازِ یک آشکارساز با نرخِ <span class="ltr" dir="ltr">0.05</span> در سال و آزمونِ سالانه چقدر است؟</li>
<li>چرا دو آشکارساز روی یک تغذیه مستقل نیستند؟</li>
<li>چه چیزی مانورِ موفق را می‌سازد؟</li>
<li>چرا میان‌افزارِ تازه تغییرِ بزرگی است؟</li>
<li>پیش از راه‌اندازیِ دوبارهٔ باتری پس از حریق، کدام نقطه‌های توقف لازم‌اند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch32-e-sample" class="level3" data-number="32.6.7">
<h3 data-number="32.6.7" class="anchored" data-anchor-id="sec-ch32-e-sample"><span class="header-section-number">32.6.7</span> نمونهٔ ممیزی دربارهٔ همهٔ مجوزها چه می‌گوید</h3>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch32.examples_r
python -m companion.ch32.examples_s</code></pre>
<pre class="text"><code>what an audit sample says about all permits (exact binomial, 90 %)
  sample   found correct   share   interval
      20              18     90 %    72- 98 %
      20              20    100 %    86-100 %
      60              54     90 %    81- 96 %
  20 of 20 correct still leaves room for one permit in ten
  to be wrong: a clean sample is reassuring, not proof - a
  larger sample, or auditing the riskiest permits first,
  narrows what the audit can say</code></pre>
<p><strong>ایده.</strong> اگر از <span class="math inline">\(n\)</span> مجوزِ نمونه <span class="math inline">\(k\)</span> تا درست باشند، بازهٔ اطمینانِ دقیقِ دوجمله‌ای سهمِ درست را در همهٔ مجوزها نشان می‌دهد. بیست مجوزِ کاملاً درست هنوز جا می‌گذارد که یک مجوز از هر ده نادرست باشد. نمونهٔ پاک اطمینان‌بخش است، نه اثبات. نمونهٔ بزرگ‌تر، یا ممیزیِ پرریسک‌ترین مجوزها در ابتدا، آنچه ممیزی می‌گوید را دقیق‌تر می‌کند.</p>
</section>
<section id="sec-ch32-e-funnel" class="level3" data-number="32.6.8">
<h3 data-number="32.6.8" class="anchored" data-anchor-id="sec-ch32-e-funnel"><span class="header-section-number">32.6.8</span> کدام پیمانکار متفاوت است: نمودارِ قیف</h3>
<div id="fig-ch32-funnel" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-funnel-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-funnel.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-funnel-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.19: نرخِ حادثه‌های ثبت‌شدنیِ هر پیمانکار بر حسبِ ساعت‌های کارش، با بازهٔ <span class="ltr" dir="ltr">95 %</span> پواسون پیرامونِ میانگینِ ساختگاه (ساختگی).
</figcaption>
</figure>
</div>
<pre class="text"><code>recordable rates by contractor against the site mean (funnel check)
  site mean 4.00 per 200,000 h
  contractor          hours     n   rate   95 % band for its hours   flag
  civil works       380,000     6    3.2    1.6- 6.8
  electrical        210,000     3    2.9    1.0- 8.6
  turbine erection  160,000     9   11.2    0.0- 8.8                 above
  PV mechanical     240,000     2    1.7    0.8- 8.3
  logistics          60,000     1    3.3    0.0-13.3
  turbine erection sits above its band: a cause worth
  finding (crews, lifts, supervision), not a league table -
  small contractors' rates swing widely by chance, so the
  band, not the ranking, decides who is looked at</code></pre>
<div id="exm-ch32-funnel" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.25 (باند، نه رتبه)</strong></span> <strong>پرسش.</strong> کدام پیمانکار بیرون از بازهٔ خودش است؟</p>
<p><strong>پاسخ.</strong> پیمانکارِ برپاییِ توربین، با نرخِ <span class="ltr" dir="ltr">11.2</span> در برابرِ حدِ بالای <span class="ltr" dir="ltr">8.8</span> برای ساعت‌های خودش.</p>
<p><strong>تفسیر.</strong> این علتی است که باید پیدا شود: گروه‌ها، بالابری‌ها، سرپرستی. این یک جدولِ رتبه‌بندی نیست. نرخِ پیمانکارانِ کوچک به‌طورِ تصادفی زیاد نوسان می‌کند. پس باند، نه رتبه، تعیین می‌کند به چه کسی نگاه کنیم (<a href="#sec-ch32-a-rates" class="quarto-xref"><span>بخش 32.2.7</span></a>). <strong>وارسی:</strong> <span class="math inline">\(9 \times 200{,}000/160{,}000 = 11.25\)</span>.</p>
</div>
</section>
<section id="sec-ch32-e-pareto" class="level3" data-number="32.6.9">
<h3 data-number="32.6.9" class="anchored" data-anchor-id="sec-ch32-e-pareto"><span class="header-section-number">32.6.9</span> کجا جمع می‌شوند: پارتوی شبه‌حادثه‌ها</h3>
<div id="fig-ch32-pareto" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-pareto-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-pareto.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-pareto-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.20: علت‌های شبه‌حادثه به ترتیبِ شمار و سهمِ تجمعیِ آن‌ها (ساختگی).
</figcaption>
</figure>
</div>
<pre class="text"><code>near-miss causes ranked (164 in the construction year, synthetic)
  cause                         count   cumulative
  load or tool not secured         41          25 %
  vehicle reversing                33          45 %
  access route blocked             22          59 %
  heat, fatigue                    21          71 %
  other                            20          84 %
  housekeeping                     18          95 %
  isolation step skipped            9         100 %
  three causes give about 60 % of the near misses and are
  where most effort goes - but the nine skipped isolation
  steps rank low by count and highest by what they could
  have done (lesson A): count and severity are read together</code></pre>
<p>سه علت حدودِ <span class="ltr" dir="ltr">60 %</span> شبه‌حادثه‌ها را می‌سازند و بیشترِ تلاش به آن‌ها می‌رود. اما نُه جداسازیِ جاافتاده از نظرِ شمار پایین و از نظرِ پیامدِ ممکن بالاترین‌اند. شمار و شدت با هم خوانده می‌شوند (<a href="#sec-ch32-a-learning" class="quarto-xref"><span>بخش 32.2.8</span></a>).</p>
</section>
<section id="sec-ch32-e-egress" class="level3" data-number="32.6.10">
<h3 data-number="32.6.10" class="anchored" data-anchor-id="sec-ch32-e-egress"><span class="header-section-number">32.6.10</span> زمانِ خروجِ ایمن: موجود در برابرِ لازم</h3>
<p><strong>ایده.</strong> <strong>زمانِ موجود برای خروجِ ایمن</strong> زمانی است تا شرایط، مثلاً لایهٔ دود، به افراد برسد. <strong>زمانِ لازم برای خروجِ ایمن</strong> جمعِ آشکارسازی، هشدار، پیش‌حرکت، پیمودن و صف است. خروج ایمن است اگر:</p>
<p><span id="eq-ch32-egress"><span class="math display">\[
\text{ASET} &gt; \text{RSET} = t_\text{det} + t_\text{alarm} + t_\text{pre} + t_\text{travel} + t_\text{queue}
\tag{32.18}\]</span></span></p>
<pre class="text"><code>can people leave before the smoke? ASET vs RSET (control building)
  required safe egress time (RSET), seconds
    detection (aspirating)               30
    alarm and recognition                30
    pre-movement (stop, collect)         60
    walk 25 m at 1.2 m/s                 21
    queue at one door (30 people)        23
  RSET 164 s; ASET (smoke at 2 m, 300 kW fire, lesson P) 138 s
  as drawn the smoke wins by 26 s
  second exit and drilled 'leave now': RSET 123 s, margin 15 s
  the same with a heat detector (detection 120 s): margin -75 s
  pre-movement - people finishing a task - is the largest
  part: drills and a second exit turn the result round;
  slow detection undoes it - the three work together</code></pre>
<div id="exm-ch32-egress" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.26 (دود برنده می‌شود، مگر…)</strong></span> <strong>پرسش.</strong> با چیدمانِ کنونی، افراد پیش از دود از ساختمانِ کنترل خارج می‌شوند؟</p>
<p><strong>پاسخ.</strong> نه. دود ۲۶ ثانیه زودتر می‌رسد. با خروجیِ دوم و تمرینِ «همین حالا خارج شو» حاشیهٔ ۱۵ ثانیه‌ای پیدا می‌شود. با آشکارسازِ حرارتی دوباره از دست می‌رود.</p>
<p><strong>تفسیر.</strong> پیش‌حرکت، یعنی تمام‌کردنِ کارِ دست، بزرگ‌ترین سهم است. تمرین و خروجیِ دوم نتیجه را برمی‌گردانند و آشکارسازیِ کند آن را خنثی می‌کند. این سه با هم کار می‌کنند (<a href="#sec-ch32-c-smokefill" class="quarto-xref"><span>بخش 32.4.10</span></a>). در طراحیِ واقعی، مهندسِ حریق این حساب را با مدلِ دود و داده‌های رفتاریِ معتبر انجام می‌دهد. <strong>وارسی:</strong> <span class="math inline">\(30 + 30 + 60 + 21 + 23 = 164\,\text{s}\)</span>.</p>
</div>
</section>
<section id="sec-ch32-e-security" class="level3" data-number="32.6.11">
<h3 data-number="32.6.11" class="anchored" data-anchor-id="sec-ch32-e-security"><span class="header-section-number">32.6.11</span> آیا تدبیرِ امنیتی هزینه‌اش را برمی‌گرداند</h3>
<pre class="text"><code>does a security measure pay for itself? (teaching, k u a year)
  measure                      cost/yr   events/yr   loss/event   saved/yr
  marked aluminium earth cable       6   1.5 -&gt; 0.4           40         44
  alarm at stores                   12   2.0 -&gt; 0.8           15         18
  guard at every gate, 24 h        180   2.0 -&gt; 0.6           15         21
  design and records (cheap, permanent) pay back many times;
  manpower is costly for the loss it prevents - and the
  community relations of lesson G reduce the events
  themselves; measures stay proportionate and lawful</code></pre>
<p><strong>ایده.</strong> زیانِ سالانهٔ مورد انتظار برابرِ بسامدِ رویداد ضرب در زیانِ هر رویداد است. تدبیری که بسامد را کم می‌کند، با کاهشِ زیان در برابرِ هزینه‌اش سنجیده می‌شود. طراحی و سوابق، که ارزان و ماندگارند، چند برابر برمی‌گردانند. نیروی انسانی برای زیانی که جلویش را می‌گیرد پرهزینه است. رابطه با جامعه خودِ رویدادها را کم می‌کند (<a href="#sec-ch32-g" class="quarto-xref"><span>بخش 32.8</span></a>). تدابیر متناسب و قانونی می‌مانند.</p>
</section>
<section id="sec-ch32-e-alarms" class="level3" data-number="32.6.12">
<h3 data-number="32.6.12" class="anchored" data-anchor-id="sec-ch32-e-alarms"><span class="header-section-number">32.6.12</span> سیلِ هشدار در اتاقِ کنترل</h3>
<div id="fig-ch32-alarms" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-alarms-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-alarms.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-alarms-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.21: هشدارها در هر دقیقه در اتاقِ کنترل پیرامونِ آتشی در <span class="ltr" dir="ltr">BESS-1</span> (ساختگی).
</figcaption>
</figure>
</div>
<pre class="text"><code>alarms in the control room around a fire at BESS-1 (synthetic)
  normal: about 2 alarms in ten minutes
  minutes 20-30: 118 alarms - about 12 a minute
  an operator handles roughly one considered action a minute:
  in a flood the few alarms that matter (fire, isolation
  feedback, people) are lost among consequential ones - the
  alarm system gives fire and life-safety alarms the top
  priority, suppresses the expected follow-on alarms, and
  the emergency plan gives the operator a short checklist</code></pre>
</section>
<section id="sec-ch32-e-hazmat" class="level3" data-number="32.6.13">
<h3 data-number="32.6.13" class="anchored" data-anchor-id="sec-ch32-e-hazmat"><span class="header-section-number">32.6.13</span> فهرستِ مواد خطرناک و جعبه‌های نشت</h3>
<pre class="text"><code>hazardous materials on site at the peak of construction (teaching)
  material                               basis                 amount
  transformer oil (2 main + 26 unit)     22 x 2 + 3 x 26 m3    122.0 m3
  SF6 in 132 kV and 33 kV switchgear     teaching                0.6 t
  battery electrolyte (in cells)         8 containers           40.0 t
  diesel (crane campaign store)          ch 31                  60.0 m3
  lubricants and greases                 turbines, cranes        8.0 m3
  paints and solvents                    construction            3.0 m3
  each has a safety data sheet, a storage rule (bund, cover,
  separation), a spill response and a waste route; whether
  an amount triggers a permit or a major-hazard regime is
  local law (ch 33, 55-57) - the inventory is kept current
  because the fire service and the permit both ask for it</code></pre>
<pre class="text"><code>spill kits by area (teaching: absorb the largest likely spill)
  area                      largest likely spill L   kit L   kits
  refuelling point                            200     120      2
  crane on its pad                            150     120      2
  transformer bay                             400     240      2
  workshop and store                           60      50      2
  each turbine during service                  40      50      1
  a kit sized for a drip is useless at a burst hose: the
  largest likely spill sets the kit, the bund catches the
  rest, and used absorbent is hazardous waste (ch 33)</code></pre>
<div id="exm-ch32-hazmat" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.27 (فهرستی که همه می‌خواهند)</strong></span> <strong>پرسش.</strong> چرا فهرستِ مواد خطرناک همیشه به‌روز نگه داشته می‌شود؟</p>
<p><strong>پاسخ.</strong> چون آتش‌نشانی و مجوزِ محیطِ زیستی هر دو آن را می‌خواهند. آتش‌نشانی باید بداند چه چیزی کجاست، و مجوز به مقدارها بستگی دارد.</p>
<p><strong>تفسیر.</strong> هر ماده برگهٔ اطلاعاتِ ایمنی، قاعدهٔ انبار (دیوارهٔ مهار، پوشش، جداسازی)، پاسخ به نشت و مسیرِ پسماند دارد. اینکه مقداری مجوز یا رژیمِ خطرِ بزرگ را فعال کند یا نه، قانونِ محل است (فصل‌های ۳۳ و ۵۵ تا ۵۷). جعبهٔ نشت با بزرگ‌ترین نشتِ محتمل اندازه می‌شود و جاذبِ مصرف‌شده پسماندِ خطرناک است. <strong>وارسی:</strong> <span class="math inline">\(22 \times 2 + 3 \times 26 = 122\,\text{m}^3\)</span> روغن.</p>
</div>
</section>
</section>
<section id="sec-ch32-f" class="level2" data-number="32.7">
<h2 data-number="32.7" class="anchored" data-anchor-id="sec-ch32-f"><span class="header-section-number">32.7</span> ج. تمرین‌های کنترلِ ریسک و حفاظت از حریق (مثال‌های کارشده)</h2>
<p>این بخش دو مثالِ کارشدهٔ فصل را کنار هم می‌گذارد. مثالِ نخست دفترِ خطرِ حریق و ماتریسِ حفاظت را به یک حالتِ محدودِ آب و زمانِ پاسخ پیوند می‌دهد و منطقِ آشکارسازی تا اقدام را دنبال می‌کند. مثالِ دوم یک تحلیلِ خطرِ شغلی برای کارِ نگه‌داری است. هیچ‌کدام راه‌حلِ اطفای همگانی یا روالِ کار نمی‌دهد.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch32.lab_c
python -m companion.ch32.lab_f</code></pre>
<section id="sec-ch32-f-fire" class="level3" data-number="32.7.1">
<h3 data-number="32.7.1" class="anchored" data-anchor-id="sec-ch32-f-fire"><span class="header-section-number">32.7.1</span> مثالِ کارشدهٔ ۱: از دفترِ خطر تا اقدام</h3>
<div id="exm-ch32-fire-case" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.28 (مثالِ کارشده: دفترِ خطرِ حریق و ماتریسِ حفاظتِ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> برای نیروگاهِ <span class="ltr" dir="ltr">P</span> دفترِ خطرِ حریق و ماتریسِ حفاظتِ مفهومی را بر حسبِ بخش بسازید. یک حالتِ دوامِ آب و پوششِ پاسخ را فقط از معیارهای بیان‌شده و منبع‌دار حساب کنید. منطقِ آشکارسازی تا هشدار و جداسازی و پاسخ را دنبال کنید، بی‌آنکه راه‌حلِ اطفای همگانی تجویز شود.</p>
<p><strong>پاسخ.</strong></p>
<ul>
<li><strong>دفتر:</strong> نُه سناریو با امتیازِ آموزشی (<a href="#sec-ch32-c-register" class="quarto-xref"><span>بخش 32.4.2</span></a>). باتری با <span class="ltr" dir="ltr">10</span> «زیاد» است، به دلیلِ شدت. محوطهٔ ساخت با <span class="ltr" dir="ltr">9</span> بیشترین احتمال را دارد.</li>
<li><strong>ماتریس:</strong> هفت بخش و شش پرسش: جلوگیری، غیرفعال، آشکارسازی، جداسازی، اقدام و دسترسی. هر پرسش مالکِ نام‌برده دارد (<a href="#sec-ch32-c-matrix" class="quarto-xref"><span>بخش 32.4.4</span></a>).</li>
<li><strong>حالتِ محدود:</strong> معیارها جایگزین‌اند و منبعشان نام‌برده است: ذخیرهٔ <span class="ltr" dir="ltr">180 m³</span> (<span class="ltr" dir="ltr">U-105</span>، فصلِ ۲۹)، دبیِ <span class="ltr" dir="ltr">3,000 L/min</span> (<span class="ltr" dir="ltr">U-105</span>)، و زمان‌های آتش‌نشانی (<span class="ltr" dir="ltr">A-370</span>). دوام <span class="ltr" dir="ltr">60</span> دقیقه است. آتش‌نشانی در <span class="ltr" dir="ltr">31 %</span> نمونه‌ها پس از آن می‌رسد.</li>
<li><strong>منطق:</strong> هشت ورودی و هشت خروجی. سه یافته در پیش‌نویس و صفر پس از اصلاح (<a href="#exm-ch32-logic" class="quarto-xref">مثال&nbsp;<span>32.14</span></a>).</li>
</ul>
<p><strong>تفسیر.</strong> خروجیِ این مثال سه سند است: دفترِ خطرِ حریق، ماتریسِ مفهومیِ حفاظت و پیش‌نویسِ ماتریسِ علت و معلول. هر سه برای مهندسِ حفاظت از حریق ورودی‌اند. مثال نشان می‌دهد کدام پرسش‌ها باید پاسخ بگیرند و عددهای بیان‌شده به کجا حساس‌اند: آب برای خنک‌کردنِ مجاورهاست و زمانِ رسیدنِ آتش‌نشانی آن را محدود می‌کند. مثال انتخابِ سامانهٔ اطفا را به راهبردِ حریق، آزمون‌های محصول و مقامِ مسئول وامی‌گذارد. <strong>وارسی:</strong> <span class="math inline">\(180{,}000/3{,}000 = 60\)</span> دقیقه.</p>
</div>
</section>
<section id="sec-ch32-f-jha" class="level3" data-number="32.7.2">
<h3 data-number="32.7.2" class="anchored" data-anchor-id="sec-ch32-f-jha"><span class="header-section-number">32.7.2</span> مثالِ کارشدهٔ ۲: تحلیلِ خطرِ شغلی</h3>
<p><strong>ایده.</strong> <strong>تحلیلِ خطرِ شغلی</strong> کار را به گام‌ها می‌شکند. برای هر گام خطرها، ریسکِ پیش از کنترل، کنترل‌ها و <strong>ریسکِ باقیمانده</strong> را می‌نویسد. گروهی که کار را انجام می‌دهد آن را می‌نویسد، با دستورِ سازنده و روال‌های ساختگاه.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb76"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb76-1"><a href="#cb76-1" aria-hidden="true" tabindex="-1"></a>JHA <span class="op">=</span> [  <span class="co"># (step, hazard, L0, S0, [(kind, control)], L1, S1)</span></span>
<span id="cb76-2"><a href="#cb76-2" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"1 plan, permit, weather"</span>, <span class="st">"work started in high wind or heat"</span>,</span>
<span id="cb76-3"><a href="#cb76-3" aria-hidden="true" tabindex="-1"></a>     <span class="dv">3</span>, <span class="dv">4</span>, [(<span class="st">"A"</span>, <span class="st">"permit with wind and heat limits"</span>),</span>
<span id="cb76-4"><a href="#cb76-4" aria-hidden="true" tabindex="-1"></a>            (<span class="st">"A"</span>, <span class="st">"forecast checked"</span>)], <span class="dv">1</span>, <span class="dv">4</span>),</span>
<span id="cb76-5"><a href="#cb76-5" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"2 climb to the nacelle"</span>, <span class="st">"fall from the ladder"</span>,</span>
<span id="cb76-6"><a href="#cb76-6" aria-hidden="true" tabindex="-1"></a>     <span class="dv">2</span>, <span class="dv">5</span>, [(<span class="st">"G"</span>, <span class="st">"service lift"</span>), (<span class="st">"G"</span>, <span class="st">"fall-arrest rail"</span>),</span>
<span id="cb76-7"><a href="#cb76-7" aria-hidden="true" tabindex="-1"></a>            (<span class="st">"A"</span>, <span class="st">"rescue kit up"</span>)], <span class="dv">1</span>, <span class="dv">5</span>),</span>
<span id="cb76-8"><a href="#cb76-8" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"3 isolate the yaw drives"</span>, <span class="st">"unexpected movement or energy"</span>,</span>
<span id="cb76-9"><a href="#cb76-9" aria-hidden="true" tabindex="-1"></a>     <span class="dv">3</span>, <span class="dv">5</span>, [(<span class="st">"G"</span>, <span class="st">"yaw lock pins"</span>), (<span class="st">"A"</span>, <span class="st">"isolation by the permit"</span>),</span>
<span id="cb76-10"><a href="#cb76-10" aria-hidden="true" tabindex="-1"></a>            (<span class="st">"A"</span>, <span class="st">"verified dead by an authorised person"</span>)], <span class="dv">1</span>, <span class="dv">5</span>),</span>
<span id="cb76-11"><a href="#cb76-11" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"4 rig the service crane"</span>, <span class="st">"dropped load, overload"</span>,</span>
<span id="cb76-12"><a href="#cb76-12" aria-hidden="true" tabindex="-1"></a>     <span class="dv">2</span>, <span class="dv">4</span>, [(<span class="st">"G"</span>, <span class="st">"crane rated for the motor"</span>),</span>
<span id="cb76-13"><a href="#cb76-13" aria-hidden="true" tabindex="-1"></a>            (<span class="st">"A"</span>, <span class="st">"lift plan, exclusion zone"</span>)], <span class="dv">1</span>, <span class="dv">4</span>),</span>
<span id="cb76-14"><a href="#cb76-14" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"5 remove the old motor"</span>, <span class="st">"hand crushed, back strain"</span>,</span>
<span id="cb76-15"><a href="#cb76-15" aria-hidden="true" tabindex="-1"></a>     <span class="dv">3</span>, <span class="dv">3</span>, [(<span class="st">"G"</span>, <span class="st">"lifting aid"</span>), (<span class="st">"P"</span>, <span class="st">"gloves"</span>)], <span class="dv">2</span>, <span class="dv">2</span>),</span>
<span id="cb76-16"><a href="#cb76-16" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"6 lower it through the hatch"</span>, <span class="st">"fall through the open hatch"</span>,</span>
<span id="cb76-17"><a href="#cb76-17" aria-hidden="true" tabindex="-1"></a>     <span class="dv">2</span>, <span class="dv">5</span>, [(<span class="st">"P"</span>, <span class="st">"harness clipped on"</span>)], <span class="dv">2</span>, <span class="dv">5</span>),</span>
<span id="cb76-18"><a href="#cb76-18" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"7 fit the new motor"</span>, <span class="st">"pinch points, wrong torque"</span>,</span>
<span id="cb76-19"><a href="#cb76-19" aria-hidden="true" tabindex="-1"></a>     <span class="dv">3</span>, <span class="dv">3</span>, [(<span class="st">"G"</span>, <span class="st">"guide pins"</span>), (<span class="st">"A"</span>, <span class="st">"torque record"</span>)], <span class="dv">1</span>, <span class="dv">3</span>),</span>
<span id="cb76-20"><a href="#cb76-20" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"8 remove locks, test yaw"</span>, <span class="st">"movement with a person in reach"</span>,</span>
<span id="cb76-21"><a href="#cb76-21" aria-hidden="true" tabindex="-1"></a>     <span class="dv">2</span>, <span class="dv">5</span>, [(<span class="st">"A"</span>, <span class="st">"everyone clear and counted"</span>),</span>
<span id="cb76-22"><a href="#cb76-22" aria-hidden="true" tabindex="-1"></a>            (<span class="st">"A"</span>, <span class="st">"permit cancelled in order"</span>)], <span class="dv">1</span>, <span class="dv">5</span>),</span>
<span id="cb76-23"><a href="#cb76-23" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"9 descend, hand back"</span>, <span class="st">"fatigue, haste at day's end"</span>,</span>
<span id="cb76-24"><a href="#cb76-24" aria-hidden="true" tabindex="-1"></a>     <span class="dv">2</span>, <span class="dv">4</span>, [(<span class="st">"A"</span>, <span class="st">"time limit, buddy check"</span>)], <span class="dv">1</span>, <span class="dv">4</span>),</span>
<span id="cb76-25"><a href="#cb76-25" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>job hazard analysis: replace a yaw-drive motor (draft)
  step                          before        after   top control
  1 plan, permit, weather        12 high       4 low     administrate
  2 climb to the nacelle         10 high       5 medium  engineer
  3 isolate the yaw drives       15 high       5 medium  engineer
  4 rig the service crane         8 medium     4 low     engineer
  5 remove the old motor          9 medium     4 low     engineer
  6 lower it through the hatch   10 high      10 high    protect
  7 fit the new motor             9 medium     3 low     engineer
  8 remove locks, test yaw       10 high       5 medium  administrate
  9 descend, hand back            8 medium     4 low     administrate
  checker findings: 3
    6 lower it through the hatch: severity 5 with only protect
    6 lower it through the hatch: residual high
    8 remove locks, test yaw: severity 5 with only administrate</code></pre>
<pre class="text"><code>job hazard analysis: steps 6 and 8 revised, the residual risk
  step                          before        after   top control
  1 plan, permit, weather        12 high       4 low     administrate
  2 climb to the nacelle         10 high       5 medium  engineer
  3 isolate the yaw drives       15 high       5 medium  engineer
  4 rig the service crane         8 medium     4 low     engineer
  5 remove the old motor          9 medium     4 low     engineer
  6 lower it through the hatch   10 high       5 medium  engineer
  7 fit the new motor             9 medium     3 low     engineer
  8 remove locks, test yaw       10 high       5 medium  engineer
  9 descend, hand back            8 medium     4 low     administrate
  checker findings: 0
  sum of scores 91 before, 39 after controls
  4 steps keep severity 5 at likelihood 1: the climb, the
  isolation, the hatch and the yaw test. Controls cut the
  likelihood, not the consequence - the permit, the
  authorised person and a rescue-ready crew are what hold
  those rows at 5 every time the job is done</code></pre>
<div id="fig-ch32-jha" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-jha-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-jha.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-jha-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.22: امتیازِ ریسکِ هر گامِ تعویضِ موتورِ یاو، پیش و پس از کنترل‌ها (گام‌های ۶ و ۸ بازنگری‌شده).
</figcaption>
</figure>
</div>
<div id="exm-ch32-jha" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.29 (مثالِ کارشده: تعویضِ موتورِ یاو)</strong></span> <strong>پرسش.</strong> تحلیلِ خطرِ شغلیِ تعویضِ موتورِ یاو در ناسل را بنویسید و نشان دهید کنترل‌ها ریسکِ باقیمانده را چگونه کم می‌کنند.</p>
<p><strong>پاسخ.</strong></p>
<ul>
<li><strong>پیش‌نویس:</strong> سه یافته. پایین‌دادنِ موتور از دریچهٔ باز فقط با هارنس کنترل شده بود و ریسکِ باقیمانده‌اش «زیاد» ماند. آزمونِ یاو با شدتِ ۵ فقط کنترلِ اداری داشت.</li>
<li><strong>بازنگری:</strong> نردهٔ دریچه و پایین‌دادن با وینچ برای گامِ ۶، و قفلِ کلیدِ اسیر روی تابلوی یاو برای گامِ ۸. هر دو کنترلِ مهندسی‌اند. یافته‌ها به صفر رسید.</li>
<li><strong>نتیجه:</strong> جمعِ امتیازها از <span class="ltr" dir="ltr">91</span> به <span class="ltr" dir="ltr">39</span> رسید. هیچ گامی «زیاد» نماند.</li>
</ul>
<p><strong>تفسیر.</strong> چهار گام شدتِ ۵ را با احتمالِ ۱ نگه می‌دارند: بالا رفتن، جداسازی، دریچه و آزمونِ یاو. کنترل‌ها احتمال را کم کرده‌اند، نه پیامد را. آنچه این چهار ردیف را هر بار در امتیازِ <span class="ltr" dir="ltr">5</span> نگه می‌دارد مجوز است، فردِ مجاز، و گروهی آماده برای نجات. جداسازی در این تحلیل به نامِ هدفش آمده است، نه به شکلِ روالِ گام‌به‌گام. <strong>وارسی:</strong> <span class="math inline">\((91 - 39)/91 = 57\,\%\)</span> کاهش.</p>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>تحلیلِ خطرِ شغلی را گروهِ کار با سرپرست و دستورِ سازنده می‌نویسد و نظامِ مجوز تأییدش می‌کند. جداسازی‌ها را افرادِ مجاز طبقِ برنامهٔ جداسازیِ پروژه انجام می‌دهند. امتیازهای این مثال آموزشی‌اند (<span class="ltr" dir="ltr">A-373</span>).</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه سندی را که مثالِ نخست می‌سازد نام ببرید.</li>
<li>معیارهای حالتِ محدود از کجا آمدند و وضعشان چیست؟</li>
<li>چرا مثال سامانهٔ اطفا را انتخاب نمی‌کند؟</li>
<li>چه کسی تحلیلِ خطرِ شغلی را می‌نویسد؟</li>
<li>چرا هارنس به‌تنهایی برای دریچهٔ باز کافی نیست؟</li>
<li>قفلِ کلیدِ اسیر چه نوع کنترلی است و چه می‌کند؟</li>
<li>چرا چهار گام هنوز شدتِ ۵ دارند؟</li>
<li>چه چیزی ریسکِ باقیماندهٔ آن چهار گام را هر بار نگه می‌دارد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch32-g" class="level2" data-number="32.8">
<h2 data-number="32.8" class="anchored" data-anchor-id="sec-ch32-g"><span class="header-section-number">32.8</span> چ. رفاهِ کارکنان و پیوند با جامعه</h2>
<p>ایمنی به دروازهٔ ساختگاه محدود نمی‌شود. کارکنان جایی زندگی می‌کنند، هر روز رفت‌وآمد می‌کنند و از روستا می‌گذرند. کامیون‌ها از کنارِ مدرسه رد می‌شوند. کودکی ممکن است به حصارِ پست برسد. این بخش این پیوندها را با عدد نشان می‌دهد و تعهدهای قانونی را از شرط‌های وام‌دهندگان و تعهدهای خودِ پروژه جدا می‌کند. فقط الزاماتی به کار می‌رود که برای پروژه و کشورش مناسب است. هیچ الزامِ قانونی‌ای در این کتاب فرض نشده است و این بخش مشاورهٔ حقوقی نیست. جامعه همان جامعهٔ ساختگیِ فصل‌های ۱۴ و ۲۲ است (<span class="ltr" dir="ltr">A-374</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch32.examples_g</code></pre>
<section id="sec-ch32-g-camp" class="level3" data-number="32.8.1">
<h3 data-number="32.8.1" class="anchored" data-anchor-id="sec-ch32-g-camp"><span class="header-section-number">32.8.1</span> محلِ اقامتِ کارکنان</h3>
<pre class="text"><code>where the outside workers live (peak, teaching)
  peak workforce 450; local share 40 %; outside workers 270
  camp water at 1.8 x 70 L a day each:  34.0 m3/day
  both wells at their safe yield:              56.2 m3/day
  share of the wells a camp on site would use:   61 %
  a camp on site would take most of the wells while dust
  suppression already needs trucked water (ch 29): rented
  housing in the town, or a camp with its own supply, is the
  choice - each with its own conduct, health and transport
  plan agreed with the community</code></pre>
<div id="exm-ch32-camp" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.30 (اردوگاه چاه‌ها را می‌گیرد)</strong></span> <strong>پرسش.</strong> اردوگاهی در ساختگاه برای <span class="ltr" dir="ltr">270</span> کارگرِ بیرونی چه سهمی از آبدهیِ مطمئنِ دو چاه را می‌گیرد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">34 m³</span> در روز، یعنی <span class="ltr" dir="ltr">61 %</span> از <span class="ltr" dir="ltr">56 m³</span>.</p>
<p><strong>تفسیر.</strong> غبارنشانیِ ساخت هم‌اکنون آبِ تانکری لازم دارد (فصلِ ۲۹). پس دو راه هست: اجارهٔ خانه در شهر، یا اردوگاهی با منبعِ آبِ جداگانه. هر کدام برنامهٔ رفتار، سلامت و جابه‌جاییِ خودش را دارد و با جامعه هماهنگ می‌شود. استانداردهای اقامتگاه، مانندِ فضا، بهداشت و ایمنیِ حریق، از قانون و از شرط‌های وام‌دهندگان می‌آیند (<span class="ltr" dir="ltr">STD-108</span>). <strong>وارسی:</strong> <span class="math inline">\(270 \times 70 \times 1.8/1000 = 34.0\,\text{m}^3\)</span>.</p>
</div>
</section>
<section id="sec-ch32-g-transport" class="level3" data-number="32.8.2">
<h3 data-number="32.8.2" class="anchored" data-anchor-id="sec-ch32-g-transport"><span class="header-section-number">32.8.2</span> جابه‌جاییِ روزانه</h3>
<pre class="text"><code>moving the workforce every day (18 months, 26 days a month)
  average workforce 252; from town 151; 4 buses of 40
  by bus: 131,040 vehicle-km; by car (1.5 a car): 3,300,752
  expected injury crashes at 0.5 per million vehicle-km: bus 0.07, cars 1.65
  the daily drive is one of the largest risks of the whole
  project: buses, rested drivers, no driving after a night
  shift and a road survey cut it more than any site rule</code></pre>
<p><strong>ایده.</strong> رانندگیِ روزانه یکی از بزرگ‌ترین ریسک‌های کلِ پروژه است. اتوبوس، رانندگانِ استراحت‌کرده، رانندگی‌نکردن پس از نوبتِ شب و بررسیِ راه، ریسک را بیش از هر قاعدهٔ درونِ ساختگاه کم می‌کنند. نرخِ تصادفِ این درس آموزشی است. حتی اگر نرخِ اتوبوس و خودرو برای هر کیلومتر برابر باشد، اتوبوس‌ها حدودِ بیست‌وپنج برابر کیلومترِ کمتری می‌پیمایند.</p>
</section>
<section id="sec-ch32-g-traffic" class="level3" data-number="32.8.3">
<h3 data-number="32.8.3" class="anchored" data-anchor-id="sec-ch32-g-traffic"><span class="header-section-number">32.8.3</span> ترافیکِ ساخت در روستا</h3>
<pre class="text"><code>construction trucks past the village school (peak month, teaching)
  hour   trucks   school run
     6        4
     7       10   yes
     8       14
     9       12
    10       10
    11        9
    12        6
    13        9   yes
    14       11
    15       12
    16       10
    17        6
    18        3
  116 trucks a day; 19 pass in the two school hours
  holding them for those two hours moves them into the next,
  with a marshal at the crossing and a lower speed limit
  through the village - agreed with the village, not imposed</code></pre>
<p><strong>ایده.</strong> نگه‌داشتنِ کامیون‌ها در دو ساعتِ رفت‌وآمدِ مدرسه آن‌ها را به ساعتِ بعد منتقل می‌کند. همراهِ آن، راهنمایی در گذرگاه و حدِ سرعتِ کمتر در روستا هم لازم است. این با روستا توافق می‌شود، نه بر آن تحمیل. ترافیک، گرد و خاک و سروصدای شب بیشترین شکایت‌ها را می‌سازند (<a href="#sec-ch32-g-grievance" class="quarto-xref"><span>بخش 32.8.4</span></a>).</p>
</section>
<section id="sec-ch32-g-grievance" class="level3" data-number="32.8.4">
<h3 data-number="32.8.4" class="anchored" data-anchor-id="sec-ch32-g-grievance"><span class="header-section-number">32.8.4</span> سازوکارِ شکایت</h3>
<div id="fig-ch32-grievance" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-grievance-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-grievance.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-grievance-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.23: شکایت‌های سالِ ساخت بر حسبِ دسته: میانهٔ روزهای بستن در برابرِ هدفِ ۳۰ روز (ساختگی).
</figcaption>
</figure>
</div>
<pre class="text"><code>grievance log of the construction year (synthetic)
  category            count   median days to close
  dust and noise         14        4.5
  road and traffic        9       11.2
  hiring and pay          8       20.6
  land and access         5       38.8
  worker conduct          3       10.4
  water                   3       12.1
  42 grievances; 88 % closed within 30 days; longest 71 days
  land and access cases take longest and go to the
  escalation step with a named senior person; a grievance
  about worker conduct goes to the protection route at once,
  never through the open log</code></pre>
<div id="exm-ch32-grievance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.31 (شکایت از رفتارِ کارگر)</strong></span> <strong>پرسش.</strong> شکایتی دربارهٔ رفتارِ یک کارگر با اهالی می‌رسد. از کدام مسیر می‌رود؟</p>
<p><strong>پاسخ.</strong> فوراً از مسیرِ حفاظتی، با محرمانگی و حمایت از شاکی. هرگز در دفترِ باز ثبت نمی‌شود.</p>
<p><strong>تفسیر.</strong> <strong>سازوکارِ شکایت</strong> برای کارکنان و برای جامعه جداست. هر دو در دسترس، بی‌هزینه، بی‌ترس از تلافی، با زمانِ پاسخ و با <strong>ارجاع به سطحِ بالاتر</strong> طراحی می‌شوند. پروندهٔ زمین و دسترسی طولانی‌ترین زمان را می‌برد و به فردِ ارشدِ نام‌برده ارجاع می‌شود. نتیجهٔ هر شکایت به شاکی گفته می‌شود. <strong>وارسی:</strong> <span class="ltr" dir="ltr">88 %</span> از <span class="ltr" dir="ltr">42</span> شکایت در ۳۰ روز بسته شد.</p>
</div>
</section>
<section id="sec-ch32-g-public" class="level3" data-number="32.8.5">
<h3 data-number="32.8.5" class="anchored" data-anchor-id="sec-ch32-g-public"><span class="header-section-number">32.8.5</span> دسترسیِ عمومی</h3>
<pre class="text"><code>public access: what each area protects people from (teaching)
  area          measure                             hazard to a visitor
  substation    fence, locked gates, signs          intruder electrocuted
  BESS yard     fence, signs, responder plan        fire, off-gas
  PV array      fence, signs at the gates           DC energised in daylight
  turbines      locked doors, ice and blade signs   falling objects, climbing
  construction  barriers, banksmen, night lights    open trenches, plant
  the fence protects the public as much as the plant: a
  herder's child at the substation fence is the risk the
  signs, the locks and the talks at the village school
  address; grazing and paths across the site are agreed</code></pre>
<p><strong>ایده.</strong> حصار به همان اندازه که نیروگاه را حفظ می‌کند، مردم را هم حفظ می‌کند. فرزندِ چوپانی کنارِ حصارِ پست همان ریسکی است که تابلوها، قفل‌ها و گفت‌وگو در مدرسهٔ روستا به آن می‌پردازند. چرا، گذرگاه‌ها و راه‌های عبور از ساختگاه با اهالی توافق می‌شوند. در آرایهٔ خورشیدی، <span class="ltr" dir="ltr">DC</span> در روز برق‌دار است. زیرِ توربین، یخ و قطعه‌های افتاده خطرند. در محوطهٔ ساخت، ترانشه‌های باز و ماشین‌آلات.</p>
</section>
<section id="sec-ch32-g-commit" class="level3" data-number="32.8.6">
<h3 data-number="32.8.6" class="anchored" data-anchor-id="sec-ch32-g-commit"><span class="header-section-number">32.8.6</span> قانون، شرطِ وام‌دهنده، تعهدِ پروژه</h3>
<pre class="text"><code>what kind of commitment each item is (teaching, not legal advice)
  item                                    kind           set by
  pay, hours, rest days, safe workplace   law            law, counsel
  worker grievance channel                lender         loan (STD-108)
  accommodation standards                 lender         loan
  community grievance mechanism           lender+own     ESMP (ch 33)
  local hiring share 40 %                 project        community deal
  school-hour truck hold                  project        village deal
  security conduct, use of force          law, lender    counsel, loan
  keeping the kinds apart matters: a legal duty cannot be
  traded away, a lender condition is a covenant of the loan,
  and a project promise is kept because trust depends on it</code></pre>
<div id="exm-ch32-commit" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.32 (سه نوع تعهد)</strong></span> <strong>پرسش.</strong> «سهمِ ۴۰ درصدیِ استخدامِ محلی» و «مزد و ساعتِ کار» چه نوع تعهدی‌اند؟</p>
<p><strong>پاسخ.</strong> استخدامِ محلی تعهدِ خودِ پروژه است که با جامعه توافق شده است. مزد و ساعتِ کار تعهدِ قانونی‌اند و از قانونِ کار و مشاورِ حقوقی می‌آیند.</p>
<p><strong>تفسیر.</strong> جدا نگه‌داشتنِ این سه نوع مهم است. وظیفهٔ قانونی را نمی‌توان معامله کرد. شرطِ وام‌دهنده یکی از تعهدهای قراردادِ وام است و نقضش پیامدِ مالی دارد. تعهدِ پروژه نگه داشته می‌شود چون اعتمادِ جامعه به آن بسته است. رفتارِ نیروهای حفاظت هم قانون است و هم شرطِ وام‌دهنده: آیین‌نامهٔ رفتار، آموزش و نظارت (<a href="#sec-ch32-i-conduct" class="quarto-xref"><span>بخش 32.10.6</span></a>). <strong>وارسی:</strong> هفت قلم در سه نوع.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا اردوگاه در ساختگاهِ نیروگاهِ <span class="ltr" dir="ltr">P</span> مسئلهٔ آب دارد؟</li>
<li>دو راهِ اقامتِ کارگرانِ بیرونی کدام‌اند؟</li>
<li>چرا رفت‌وآمدِ روزانه از ریسک‌های بزرگِ پروژه است؟</li>
<li>کامیون‌ها در ساعتِ مدرسه چه می‌شوند؟</li>
<li>پنج ویژگیِ سازوکارِ شکایت را نام ببرید.</li>
<li>چرا شکایت از رفتارِ کارگر در دفترِ باز ثبت نمی‌شود؟</li>
<li>حصارِ پست چه کسی را حفظ می‌کند؟</li>
<li>فرقِ وظیفهٔ قانونی، شرطِ وام‌دهنده و تعهدِ پروژه چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch32-g-noise" class="level3" data-number="32.8.7">
<h3 data-number="32.8.7" class="anchored" data-anchor-id="sec-ch32-g-noise"><span class="header-section-number">32.8.7</span> صدای ساخت در روستا</h3>
<p><strong>ایده.</strong> صدای یک چشمهٔ نقطه‌ای با دور شدن از آن کم می‌شود. با ترازِ توانِ صوتیِ <span class="math inline">\(L_\text{W}\)</span>، در میدانِ آزاد و بی‌مانع، ترازِ فشارِ صوت در فاصلهٔ <span class="math inline">\(r\)</span> چنین است:</p>
<p><span id="eq-ch32-village"><span class="math display">\[
L_\text{p} = L_\text{W} - 20\log_{10} r - 11
\tag{32.19}\]</span></span></p>
<pre class="text"><code>construction noise at the village 1.2 km away (point source, teaching)
  Lp = Lw - 20 log10(r) - 11 (free field, no screening)
  source                          Lw dB(A)   at 1.2 km   period
  pile driver for PV posts              115          42   day
  concrete batching                     105          32   day
  night concrete pour (pumps)           100          27   night
  trucks on the haul road                95          22   day
  the pile driver is heard in the village by day; a night
  pour reaches about 27 dB(A), audible in a quiet desert
  night - the limits come from the permit (ch 33), and
  night work near the village is agreed and announced</code></pre>
<p>کوبیدنِ ستون‌های <span class="ltr" dir="ltr">PV</span> در روز در روستا شنیده می‌شود. بتن‌ریزیِ شبانه در شبِ آرامِ بیابان هم شنیدنی است. حدها از مجوز می‌آیند (فصلِ ۳۳). کارِ شبانه نزدیکِ روستا از پیش توافق و اعلام می‌شود، و شکایت‌ها از همین سازوکار می‌رسند (<a href="#sec-ch32-g-grievance" class="quarto-xref"><span>بخش 32.8.4</span></a>).</p>
</section>
<section id="sec-ch32-g-welfare" class="level3" data-number="32.8.8">
<h3 data-number="32.8.8" class="anchored" data-anchor-id="sec-ch32-g-welfare"><span class="header-section-number">32.8.8</span> کمک‌های اولیه و آبِ آشامیدنی</h3>
<pre class="text"><code>first aid and drinking water for the peak workforce (teaching ratios)
  peak workforce 450, two shifts, five work fronts
  first aiders at 1 per 25 on each front: 18 (plus one per remote crew)
  drinking water at 5 L a person on a hot day: 2.25 m3
  at 8 L for heavy work in summer: 3.60 m3
  shade and cool water at every front, not only at the
  welfare cabins: the walk to water is a heat risk itself;
  the ratios come from local law and the site's medical
  provider, and a nurse on site at peak is a common choice</code></pre>
<div id="exm-ch32-welfare" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.33 (راهِ آب خودش ریسک است)</strong></span> <strong>پرسش.</strong> در اوجِ کار چند امدادگرِ کمک‌های اولیه و چه مقدار آبِ آشامیدنی لازم است؟</p>
<p><strong>پاسخ.</strong> با نسبتِ آموزشیِ یک به ۲۵ در هر جبهه، <span class="ltr" dir="ltr">18</span> نفر به‌اضافهٔ یکی برای هر گروهِ دورافتاده. آب در روزِ گرم <span class="ltr" dir="ltr">2.25 m³</span> و برای کارِ سنگینِ تابستان <span class="ltr" dir="ltr">3.6 m³</span>.</p>
<p><strong>تفسیر.</strong> سایه و آبِ خنک در هر جبههٔ کار لازم است، نه فقط در کانکس‌های رفاهی. خودِ راهِ رسیدن به آب در گرما ریسک است (<a href="#sec-ch32-b-heat" class="quarto-xref"><span>بخش 32.3.5</span></a>). نسبت‌ها از قانونِ محل و ارائه‌دهندهٔ خدماتِ پزشکیِ ساختگاه می‌آیند. حضورِ یک پرستار در اوجِ کار انتخابی رایج است. <strong>وارسی:</strong> <span class="math inline">\(450/25 = 18\)</span>.</p>
</div>
</section>
<section id="sec-ch32-g-pedestrian" class="level3" data-number="32.8.9">
<h3 data-number="32.8.9" class="anchored" data-anchor-id="sec-ch32-g-pedestrian"><span class="header-section-number">32.8.9</span> سرعت و ریسکِ عابر</h3>
<div id="fig-ch32-pedestrian" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-pedestrian-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-pedestrian.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-pedestrian-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.24: ریسکِ مرگِ عابر بر حسبِ سرعتِ برخورد (منحنیِ آموزشیِ لجستیک) و حدِ ۳۰ کیلومتر در روستا.
</figcaption>
</figure>
</div>
<pre class="text"><code>pedestrian fatality risk against impact speed (teaching curve)
  P = 1 / (1 + exp(-(v - 50) / 7)), v in km/h (illustrative)
  speed km/h   risk
          20     1 %
          30     5 %
          40    19 %
          50    50 %
          60    81 %
          70    95 %
  the risk climbs steeply between 30 and 60 km/h: a village
  speed limit of 30 for site traffic and a marshal at the
  school crossing (lesson G) do more than any sign; the
  real curve and limits come from road-safety authorities</code></pre>
<p><strong>ایده.</strong> ریسکِ عابر میانِ ۳۰ و ۶۰ کیلومتر بر ساعت به‌تندی بالا می‌رود. حدِ ۳۰ کیلومتر برای ترافیکِ ساخت در روستا و راهنمایی در گذرگاهِ مدرسه (<a href="#sec-ch32-g-traffic" class="quarto-xref"><span>بخش 32.8.3</span></a>) بیش از هر تابلویی اثر دارند. منحنی‌ها و حدهای واقعی از مراجعِ ایمنیِ راه است.</p>
</section>
<section id="sec-ch32-g-dust" class="level3" data-number="32.8.10">
<h3 data-number="32.8.10" class="anchored" data-anchor-id="sec-ch32-g-dust"><span class="header-section-number">32.8.10</span> باد، گرد و خاک و روستا</h3>
<pre class="text"><code>working hours when strong wind blows site dust toward the village
  village 3 km north of the PV block (ch 14): wind from 135-225 deg
  working hours (06-18 h): 4,380
  wind from that sector: 191
  ... and above 8 m/s at 100 m: 51 (1.2 %)
  the prevailing wind blows away from the village; in the few
  hours it does not, grading and haul near the village stop
  or get extra water - a wind-direction rule set with the
  community and the dust plan (ch 29) costs about 1 % of
  working time and removes a cause of lesson G's complaints</code></pre>
<div id="exm-ch32-dust" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.34 (قاعده‌ای بر پایهٔ جهتِ باد)</strong></span> <strong>پرسش.</strong> در چند ساعت از ساعت‌های کاری، بادِ تند گرد و خاکِ بلوکِ خورشیدی را به سوی روستا می‌برد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">51</span> ساعت از <span class="ltr" dir="ltr">4,380</span> ساعت، یعنی حدودِ <span class="ltr" dir="ltr">1 %</span>.</p>
<p><strong>تفسیر.</strong> بادِ غالب از روستا دور می‌وزد. در همان چند ساعت تسطیح و حمل نزدیکِ روستا متوقف می‌شود یا آب‌پاشی بیشتر می‌گیرد. هزینهٔ این قاعده کم است و یکی از علت‌های شکایت را از ریشه برمی‌دارد (<a href="#exm-ch32-grievance" class="quarto-xref">مثال&nbsp;<span>32.31</span></a>). جای روستا از فصلِ ۱۴ است و قاعده با جامعه و برنامهٔ گرد و خاک (فصلِ ۲۹) تنظیم می‌شود. <strong>وارسی:</strong> <span class="math inline">\(51/4{,}380 = 1.2\,\%\)</span>.</p>
</div>
</section>
</section>
<section id="sec-ch32-h" class="level2" data-number="32.9">
<h2 data-number="32.9" class="anchored" data-anchor-id="sec-ch32-h"><span class="header-section-number">32.9</span> ح. آمادگیِ اضطراری برای همهٔ مخاطرات و نجات</h2>
<p>حریق فقط یکی از رویدادهاست. ساختگاهِ دورافتادهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> برای مصدوم، آسیبِ برقی، فردِ آویزان در هارنس، نجات از ناسل، توفان، سیلِ وادی، راهِ بسته، قطعِ ارتباط، نشت، ورودِ غیرمجاز و بستنِ دروازه هم برنامه می‌خواهد. <strong>برنامهٔ اضطراری برای همهٔ مخاطرات</strong> سطح‌های پاسخ، نقش‌ها، صلاحیت‌ها، مرزِ پاسخِ نخست، ارتباطات، کمکِ متقابل، مانورها و بازیابی را تعیین می‌کند. برنامه‌های نجات و پزشکی را ارائه‌دهندگانِ صلاحیت‌دار می‌نویسند. امنیتِ فیزیکیِ ساختگاه در بخشِ خ (<a href="#sec-ch32-i" class="quarto-xref"><span>بخش 32.10</span></a>) و تمرینِ یکپارچهٔ آمادگی در بخشِ د (<a href="#sec-ch32-j" class="quarto-xref"><span>بخش 32.11</span></a>) می‌آیند. هیچ‌کدام روالِ تاکتیکی نمی‌دهند (<span class="ltr" dir="ltr">A-375</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch32.lab_h</code></pre>
<section id="sec-ch32-h-levels" class="level3" data-number="32.9.1">
<h3 data-number="32.9.1" class="anchored" data-anchor-id="sec-ch32-h-levels"><span class="header-section-number">32.9.1</span> سناریوها و سطح‌های پاسخ</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb91"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb91-1"><a href="#cb91-1" aria-hidden="true" tabindex="-1"></a>SCENARIOS <span class="op">=</span> [  <span class="co"># (scenario, level, first response on site, outside help)</span></span>
<span id="cb91-2"><a href="#cb91-2" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"medical emergency (illness)"</span>, <span class="dv">2</span>, <span class="st">"first aider, AED"</span>, <span class="st">"ambulance"</span>),</span>
<span id="cb91-3"><a href="#cb91-3" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"electrical injury"</span>, <span class="dv">2</span>, <span class="st">"isolate by plan, first aid"</span>, <span class="st">"ambulance"</span>),</span>
<span id="cb91-4"><a href="#cb91-4" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"person suspended in a harness"</span>, <span class="dv">2</span>, <span class="st">"site rescue team"</span>, <span class="st">"ambulance"</span>),</span>
<span id="cb91-5"><a href="#cb91-5" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"injured person in a nacelle"</span>, <span class="dv">2</span>, <span class="st">"site rescue team"</span>, <span class="st">"ambulance"</span>),</span>
<span id="cb91-6"><a href="#cb91-6" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"fire (any area, lesson C)"</span>, <span class="dv">3</span>, <span class="st">"alarm, people, isolate"</span>,</span>
<span id="cb91-7"><a href="#cb91-7" aria-hidden="true" tabindex="-1"></a>     <span class="st">"fire service"</span>),</span>
<span id="cb91-8"><a href="#cb91-8" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"dust storm, lightning, heat wave"</span>, <span class="dv">1</span>, <span class="st">"stop work, shelter"</span>, <span class="st">"-"</span>),</span>
<span id="cb91-9"><a href="#cb91-9" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"wadi flood at the substation"</span>, <span class="dv">2</span>, <span class="st">"evacuate low ground"</span>,</span>
<span id="cb91-10"><a href="#cb91-10" aria-hidden="true" tabindex="-1"></a>     <span class="st">"civil defence"</span>),</span>
<span id="cb91-11"><a href="#cb91-11" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"access road blocked"</span>, <span class="dv">1</span>, <span class="st">"second route, hold work"</span>, <span class="st">"road authority"</span>),</span>
<span id="cb91-12"><a href="#cb91-12" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"loss of communications"</span>, <span class="dv">1</span>, <span class="st">"radio, satellite, stop work"</span>, <span class="st">"-"</span>),</span>
<span id="cb91-13"><a href="#cb91-13" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"oil or electrolyte spill"</span>, <span class="dv">1</span>, <span class="st">"contain, report"</span>,</span>
<span id="cb91-14"><a href="#cb91-14" aria-hidden="true" tabindex="-1"></a>     <span class="st">"environment office"</span>),</span>
<span id="cb91-15"><a href="#cb91-15" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"intrusion or theft"</span>, <span class="dv">1</span>, <span class="st">"report, do not confront"</span>, <span class="st">"police"</span>),</span>
<span id="cb91-16"><a href="#cb91-16" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"gate blocked by a protest"</span>, <span class="dv">1</span>, <span class="st">"liaison officer, hold"</span>,</span>
<span id="cb91-17"><a href="#cb91-17" aria-hidden="true" tabindex="-1"></a>     <span class="st">"local authority"</span>),</span>
<span id="cb91-18"><a href="#cb91-18" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch32-levels" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-levels-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-levels.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-levels-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.25: سطح‌های پاسخِ برنامهٔ اضطراری: ساختگاه، خدماتِ محلی و رویدادِ بزرگ، با نمونه‌ها.
</figcaption>
</figure>
</div>
<pre class="text"><code>scenarios and response levels (1 site, 2 local services, 3 major)
  medical emergency (illness) - level 2
      on site: first aider, AED; outside: ambulance
  electrical injury - level 2
      on site: isolate by plan, first aid; outside: ambulance
  person suspended in a harness - level 2
      on site: site rescue team; outside: ambulance
  injured person in a nacelle - level 2
      on site: site rescue team; outside: ambulance
  fire (any area, lesson C) - level 3
      on site: alarm, people, isolate; outside: fire service
  dust storm, lightning, heat wave - level 1
      on site: stop work, shelter; outside: -
  wadi flood at the substation - level 2
      on site: evacuate low ground; outside: civil defence
  access road blocked - level 1
      on site: second route, hold work; outside: road authority
  loss of communications - level 1
      on site: radio, satellite, stop work; outside: -
  oil or electrolyte spill - level 1
      on site: contain, report; outside: environment office
  intrusion or theft - level 1
      on site: report, do not confront; outside: police
  gate blocked by a protest - level 1
      on site: liaison officer, hold; outside: local authority
  the site's first response has limits it states: first aid,
  not treatment; alarm and isolation, not firefighting; report
  and record, never confront - beyond them, outside services</code></pre>
<p><strong>ایده.</strong> پاسخِ نخستِ ساختگاه مرزهایی دارد که برنامه به صراحت می‌نویسد. کمک‌های اولیه می‌دهد، نه درمان. هشدار و جداسازی می‌کند، نه آتش‌نشانی. گزارش و ثبت می‌کند، هرگز درگیری. بیرون از این مرزها، خدماتِ بیرونی وارد می‌شوند. برنامه برای هر سطح می‌گوید چه کسی تصمیم می‌گیرد، چه کسی خبر می‌دهد و تحویل به سطحِ بعد کِی است.</p>
</section>
<section id="sec-ch32-h-rescue" class="level3" data-number="32.9.2">
<h3 data-number="32.9.2" class="anchored" data-anchor-id="sec-ch32-h-rescue"><span class="header-section-number">32.9.2</span> نجات از ناسل: بودجهٔ زمان</h3>
<div id="fig-ch32-rescue" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-rescue-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-rescue.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-rescue-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.26: زمانِ تجمعیِ نجات از ناسل در روز و شب، در برابرِ رسیدنِ آمبولانس به پای برج (حدودِ ۵۵ دقیقه).
</figcaption>
</figure>
</div>
<pre class="text"><code>rescue from a nacelle: time budget (minutes, teaching)
  step                                        day   night
  alarm by radio, location confirmed            2      2
  colleague starts first aid in the nacelle     1      1
  rescue team reaches the tower                 6     35
  climb by service lift                        12     12
  assess, package, prepare descent             15     15
  lower to the ground by rescue device         10     10
  casualty on the ground after 46 min by day, 75 by night
  ambulance at the tower after about 55 min (mobilise 10,
  35 km, access 10); hospital 45 min further
  by day the casualty is down before the ambulance arrives;
  by night the on-call team adds half an hour. The plan's
  answer is not a faster formula: two trained people on
  every crew, rescue kit in each nacelle, and night work
  only with the team on site - with times agreed with the
  medical provider, who sets what is acceptable</code></pre>
<div id="exm-ch32-rescue" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.35 (پاسخ فرمولِ تندتر نیست)</strong></span> <strong>پرسش.</strong> مصدوم در شب کِی به زمین می‌رسد و چه چیزی آن را کوتاه می‌کند؟</p>
<p><strong>پاسخ.</strong> پس از <span class="ltr" dir="ltr">75</span> دقیقه. گروهِ آماده‌باش نیم ساعت به آن می‌افزاید.</p>
<p><strong>تفسیر.</strong> پاسخ در سازمان‌دهی است: دو فردِ آموزش‌دیده در هر گروه، تجهیزاتِ نجات در هر ناسل، و کارِ شب فقط وقتی گروهِ نجات در ساختگاه است. زمان‌ها با ارائه‌دهندهٔ خدماتِ پزشکی توافق می‌شوند و او می‌گوید چه زمانی پذیرفتنی است (<span class="ltr" dir="ltr">U-111</span>). در روز، مصدوم پیش از رسیدنِ آمبولانس پایین است و تحویل در پای برج انجام می‌شود. <strong>وارسی:</strong> <span class="math inline">\(2+1+35+12+15+10 = 75\)</span>.</p>
</div>
</section>
<section id="sec-ch32-h-comms" class="level3" data-number="32.9.3">
<h3 data-number="32.9.3" class="anchored" data-anchor-id="sec-ch32-h-comms"><span class="header-section-number">32.9.3</span> ارتباطات و جایگزین‌ها</h3>
<pre class="text"><code>communications at the twelve turbine pads (survey, synthetic)
  mobile coverage missing at 4: T05, T07, T08, T11
  site radio reaches all pads; one repeater serves T07-T08
  fallback order: site radio -&gt; satellite phone in each duty
  vehicle -&gt; runner to the substation; a crew with neither
  radio nor satellite phone does not start work at a gap pad
  loss of the repeater leaves T07 and T08 with satellite only</code></pre>
<p><strong>ایده.</strong> پوششِ تلفنِ همراه روی دشت ناقص است. ترتیبِ جایگزین‌ها نوشته شده است: بی‌سیمِ ساختگاه، تلفنِ ماهواره‌ای در هر خودروی کشیک، و در نهایت پیک به پست. گروهی که نه بی‌سیم دارد و نه تلفنِ ماهواره‌ای، در سکوی بی‌پوشش کار را شروع نمی‌کند. آزمونِ هفتگیِ ارتباطات بخشی از برنامهٔ تمرین‌هاست (<a href="#sec-ch32-h-programme" class="quarto-xref"><span>بخش 32.9.4</span></a>).</p>
</section>
<section id="sec-ch32-h-programme" class="level3" data-number="32.9.4">
<h3 data-number="32.9.4" class="anchored" data-anchor-id="sec-ch32-h-programme"><span class="header-section-number">32.9.4</span> برنامهٔ تمرین‌ها، کمکِ متقابل و بازیابی</h3>
<pre class="text"><code>the exercise programme (teaching frequencies)
  exercise                         how often           who
  table-top of one scenario        quarterly           managers, control room
  rescue drill at height           monthly per team    rescue teams
  evacuation and muster            twice a year        everyone on site
  full exercise with services      yearly              fire, ambulance, police
  communications test              weekly              control room
  each exercise ends with findings, owners and dates, and
  the next one tests whether those fixes worked</code></pre>
<p><strong>ایده.</strong> برنامهٔ اضطراری با تمرین زنده می‌ماند. <strong>کمکِ متقابل</strong> با همسایگان، مانندِ معدن، کارخانه یا نیروگاهِ دیگر، از پیش نوشته می‌شود: چه کسی چه تجهیزی را با چه شرطی می‌دهد. بازیابی هم بخشی از برنامه است: حمایت از افراد، بازبینیِ رویداد، اصلاح‌ها و بازگشتِ ایمن به کار. ارائه‌دهندگانِ صلاحیت‌دارِ نجات و پزشکی برنامه را تأیید می‌کنند و سابقهٔ تمرین‌ها شاهدِ آمادگی است.</p>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>برنامه‌های نجات از ارتفاع، کمک‌های اولیه و انتقالِ پزشکی را ارائه‌دهندگانِ صلاحیت‌دار می‌نویسند و آموزش می‌دهند. تدابیرِ امنیتی با قانونِ محل، مشاورِ حقوقی و شرط‌های وام‌دهندگان تنظیم می‌شوند. این کتاب جزئیاتِ تاکتیکیِ امنیت را نمی‌دهد.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه سطحِ پاسخ را با یک نمونه برای هر کدام نام ببرید.</li>
<li>مرزهای پاسخِ نخستِ ساختگاه چیست؟</li>
<li>چرا نجات از ناسل در شب طولانی‌تر است و چه چیزی کوتاهش می‌کند؟</li>
<li>چه کسی می‌گوید زمانِ پاسخ پذیرفتنی است؟</li>
<li>ترتیبِ جایگزین‌های ارتباطی را بنویسید.</li>
<li>کمکِ متقابل چیست و چه چیزی از پیش نوشته می‌شود؟</li>
<li>بازیابی در برنامهٔ اضطراری چه بخش‌هایی دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch32-h-muster" class="level3" data-number="32.9.5">
<h3 data-number="32.9.5" class="anchored" data-anchor-id="sec-ch32-h-muster"><span class="header-section-number">32.9.5</span> راه تا محلِ تجمع در آرایهٔ خورشیدی</h3>
<pre class="text"><code>walking to a muster point across the PV array (teaching)
  block size km   muster points   farthest walk m   minutes at 4 km/h
            1.5               1              1061                  16
            1.5               2               839                  13
            1.5               4               530                   8
  one muster point for a 1.5 km block means a quarter-hour
  walk in the heat or smoke; four points halve it to about
  eight minutes, and each crew knows its own point and the
  second one upwind (lesson C)</code></pre>
<div id="exm-ch32-muster" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.36 (یک‌ربع پیاده در دود)</strong></span> <strong>پرسش.</strong> با یک محلِ تجمع برای بلوکِ <span class="ltr" dir="ltr">1.5 km</span>، دورترین کارگر چند دقیقه راه دارد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">16</span> دقیقه با سرعتِ <span class="ltr" dir="ltr">4 km/h</span>. با چهار محلِ تجمع به حدودِ <span class="ltr" dir="ltr">8</span> دقیقه می‌رسد.</p>
<p><strong>تفسیر.</strong> پیاده‌رویِ یک‌ربعی در گرما یا دود خودش خطر است. هر گروه محلِ تجمعِ خودش و یک جایگزینِ بادگیر را می‌شناسد (<a href="#sec-ch32-c-smoke" class="quarto-xref"><span>بخش 32.4.7</span></a>). شمارشِ افراد در هر محل با فهرستِ ورود و خروجِ همان روز انجام می‌شود (<a href="#sec-ch32-e-drills" class="quarto-xref"><span>بخش 32.6.4</span></a>). <strong>وارسی:</strong> <span class="math inline">\(1500/\sqrt{1} \times 0.71 = 1065\,\text{m}\)</span> و <span class="math inline">\(1065/4000 \times 60 = 16\)</span> دقیقه.</p>
</div>
</section>
<section id="sec-ch32-h-aed" class="level3" data-number="32.9.6">
<h3 data-number="32.9.6" class="anchored" data-anchor-id="sec-ch32-h-aed"><span class="header-section-number">32.9.6</span> فاصلهٔ دستگاهِ شوک و نخستین شوک</h3>
<div id="fig-ch32-aed" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-aed-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-aed.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-aed-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.27: بقای نسبیِ ایستِ قلبی بر حسبِ فاصلهٔ پیاده تا دستگاهِ شوک (قاعدهٔ آموزشیِ ۱۰ درصد در دقیقه).
</figcaption>
</figure>
</div>
<pre class="text"><code>a defibrillator's distance and the time to the first shock (teaching)
  survival of a cardiac arrest falls about 10 % a minute without
  a shock (a common rule of thumb; the medical provider decides)
  AED walk m (each way)   minutes to shock   survival relative to 1 min
                     50                3.2                         0.78
                    150                5.8                         0.52
                    300                9.5                         0.15
                    800               22.0                         0.00
                   2000               52.0                         0.00
  an AED in the welfare cabin is minutes away from a PV
  block: AEDs go in every site vehicle and at each work
  front, with trained first aiders (lesson G), so the
  first shock comes before the ambulance (lab H)</code></pre>
<div id="exm-ch32-aed" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.37 (شوک پیش از آمبولانس)</strong></span> <strong>پرسش.</strong> اگر دستگاهِ شوک <span class="ltr" dir="ltr">300 m</span> دور باشد، نخستین شوک کِی داده می‌شود؟</p>
<p><strong>پاسخ.</strong> پس از حدودِ <span class="ltr" dir="ltr">9.5</span> دقیقه، با بقای نسبیِ حدودِ <span class="ltr" dir="ltr">15 %</span>. با <span class="ltr" dir="ltr">50 m</span> پس از حدودِ سه دقیقه.</p>
<p><strong>تفسیر.</strong> دستگاهِ شوکی که در کانکسِ رفاهی است دقیقه‌ها با بلوکِ خورشیدی فاصله دارد. پس دستگاه‌ها در هر خودروی ساختگاه و هر جبههٔ کار گذاشته می‌شوند، با امدادگرانِ آموزش‌دیده (<a href="#exm-ch32-welfare" class="quarto-xref">مثال&nbsp;<span>32.33</span></a>)، تا نخستین شوک پیش از آمبولانس داده شود (<a href="#sec-ch32-h-rescue" class="quarto-xref"><span>بخش 32.9.2</span></a>). قاعدهٔ ده درصد در دقیقه آموزشی است و ارائه‌دهندهٔ خدماتِ پزشکی تصمیم می‌گیرد. <strong>وارسی:</strong> <span class="math inline">\(1 + 2 \times 300/80 + 1 = 9.5\)</span> دقیقه.</p>
</div>
</section>
<section id="sec-ch32-h-radio" class="level3" data-number="32.9.7">
<h3 data-number="32.9.7" class="anchored" data-anchor-id="sec-ch32-h-radio"><span class="header-section-number">32.9.7</span> بُردِ بی‌سیم</h3>
<p><strong>ایده.</strong> بُردِ دیدِ مستقیمِ دو آنتن به ارتفاع‌های <span class="math inline">\(h_1\)</span> و <span class="math inline">\(h_2\)</span> (بر حسبِ متر) روی زمینِ هموار با انحنای زمین محدود است:</p>
<p><span id="eq-ch32-radio"><span class="math display">\[
d \approx 3.57\left(\sqrt{h_1} + \sqrt{h_2}\right)\ \text{km}
\tag{32.20}\]</span></span></p>
<pre class="text"><code>line-of-sight radio range: d = 3.57 (sqrt h1 + sqrt h2) km
  antenna 1 m   antenna 2 m   range km
          1.5           1.5        8.7
          1.5          10.0       15.7
          1.5          30.0       23.9
        100.0           1.5       40.1
  two hand-held radios see about 9 km over flat ground, but a
  ridge or the hollow at T07-T08 blocks them: a repeater on
  a mast or on the substation's tower extends the reach,
  and a nacelle at 100 m sees across the whole site - the
  survey of lab H checks each pad, not the formula</code></pre>
<p>دو بی‌سیمِ دستی روی زمینِ هموار حدودِ ۹ کیلومتر یکدیگر را می‌بینند، اما پشته یا گودیِ <span class="ltr" dir="ltr">T07</span> و <span class="ltr" dir="ltr">T08</span> راه را می‌بندد. تکرارکننده روی دکل یا روی برجِ پست بُرد را بیشتر می‌کند. پیمایشِ آزمایشگاهِ ح هر سکو را جداگانه وارسی می‌کند، نه فرمول را (<a href="#sec-ch32-h-comms" class="quarto-xref"><span>بخش 32.9.3</span></a>).</p>
</section>
<section id="sec-ch32-h-descent" class="level3" data-number="32.9.8">
<h3 data-number="32.9.8" class="anchored" data-anchor-id="sec-ch32-h-descent"><span class="header-section-number">32.9.8</span> فرود از ناسل با دستگاهِ فرود</h3>
<pre class="text"><code>evacuating a nacelle with a descent device (teaching)
  people   set-up min   descent m/s   total min
       1          3.0           0.9         5.9
       2          3.0           0.9         8.7
       3          3.0           0.9        11.6
  self-evacuation of a two-person crew takes under ten
  minutes - far quicker than any outside help (lab H), if
  the device is in the nacelle, inspected, and both people
  have practised with it; the maker's device and the site's
  rescue plan decide</code></pre>
<p>خروجِ خودِ گروهِ دونفره از ناسل کمتر از ده دقیقه طول می‌کشد، بسیار زودتر از هر کمکِ بیرونی. این فقط وقتی درست است که دستگاه در ناسل باشد، بازرسی شده باشد و هر دو نفر با آن تمرین کرده باشند. دستگاهِ سازنده و برنامهٔ نجاتِ ساختگاه تصمیم می‌گیرند.</p>
</section>
<section id="sec-ch32-h-cost" class="level3" data-number="32.9.9">
<h3 data-number="32.9.9" class="anchored" data-anchor-id="sec-ch32-h-cost"><span class="header-section-number">32.9.9</span> هزینهٔ رویدادها</h3>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch32.examples_t</code></pre>
<pre class="text"><code>what a year of incidents costs (teaching, k u)
  kind                              n   direct each   indirect x   total
  lost-time injury                   3          25.0          4.0      375
  recordable, no lost time           8           3.0          4.0      120
  property damage (crane, vehicle)   6          40.0          1.5      600
  near miss investigated            30           0.5          1.0       30
  total about 1,125 k u a year
  the indirect part - stopped work, investigation, delay,
  replacement crew, reputation - is several times the
  direct cost: prevention pays in money too, but the case
  for it rests on people, not on this table</code></pre>
<p><strong>ایده.</strong> هزینهٔ رویداد دو بخش دارد. بخشِ مستقیم درمان، تعمیر و غرامت است. بخشِ غیرمستقیم کارِ متوقف‌شده، بررسی، تأخیر، گروهِ جایگزین و آبرو است، که اغلب چند برابرِ بخشِ مستقیم است. پیشگیری از نظرِ پولی هم می‌صرفد، اما دلیلِ اصلیِ آن مردم‌اند، نه این جدول.</p>
</section>
<section id="sec-ch32-h-climate" class="level3" data-number="32.9.10">
<h3 data-number="32.9.10" class="anchored" data-anchor-id="sec-ch32-h-climate"><span class="header-section-number">32.9.10</span> پیمایشِ فضای ایمنی</h3>
<pre class="text"><code>safety-climate survey: managers vs workers (scale 1-5, synthetic)
  25 managers, 180 workers; gap with its 95 % margin
  statement                       managers   workers   gap
  I can stop work if unsafe           4.2       3.6   0.6 +/- 0.2
  near misses are acted on            4.0       3.1   0.8 +/- 0.2
  supervisors put safety first        4.4       3.4   1.1 +/- 0.2
  I have the right tools              3.6       3.5   0.1 +/- 0.3
  managers rate every statement higher; the widest gaps -
  supervisors' priorities and acting on near misses - are
  where workers do not yet trust the system, while the
  tools gap is within its margin: the survey points to
  conversations to have, not to scores to publish</code></pre>
<div id="exm-ch32-climate" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.38 (فاصله با حاشیه‌اش)</strong></span> <strong>پرسش.</strong> بزرگ‌ترین فاصلهٔ دیدِ مدیران و کارگران در کدام گزاره است و کدام فاصله معنادار نیست؟</p>
<p><strong>پاسخ.</strong> «سرپرستان ایمنی را مقدم می‌دارند» با <span class="ltr" dir="ltr">1.1</span>، و پس از آن «به شبه‌حادثه‌ها رسیدگی می‌شود» با <span class="ltr" dir="ltr">0.8</span>. فاصلهٔ «ابزارِ درست دارم» با <span class="ltr" dir="ltr">0.1 ± 0.3</span> درونِ حاشیه است.</p>
<p><strong>تفسیر.</strong> کارگران هنوز به همین دو جای نظام اعتماد ندارند. پیمایش نشان می‌دهد کدام گفت‌وگوها لازم است، نه کدام امتیاز را منتشر کنیم. حاشیهٔ هر فاصله با حجمِ نمونه می‌آید و فاصلهٔ کوچک‌تر از حاشیه نتیجه نیست (<a href="#sec-ch32-e-sample" class="quarto-xref"><span>بخش 32.6.7</span></a>). <strong>وارسی:</strong> میانگین‌های گردشده <span class="ltr" dir="ltr">4.4</span> و <span class="ltr" dir="ltr">3.4</span> هستند و فاصلهٔ محاسبه‌شده از عددهای گردنشده <span class="ltr" dir="ltr">1.1</span> است.</p>
</div>
</section>
<section id="sec-ch32-h-returns" class="level3" data-number="32.9.11">
<h3 data-number="32.9.11" class="anchored" data-anchor-id="sec-ch32-h-returns"><span class="header-section-number">32.9.11</span> بازدهِ کاهندهٔ بازرسی‌ها</h3>
<p><strong>ایده.</strong> اگر هر بازرسی هر نقص را با احتمالِ <span class="math inline">\(k\)</span> ببیند، شمارِ نقص‌های یافته‌شده پس از <span class="math inline">\(n\)</span> بازرسی چنین است:</p>
<p><span id="eq-ch32-returns"><span class="math display">\[
N(n) = N_0\left(1 - e^{-k n}\right)
\tag{32.21}\]</span></span></p>
<div id="fig-ch32-returns" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-returns-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-returns.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-returns-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.28: شمارِ نقص‌های یافته‌شده بر حسبِ بازرسی در ماه (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>defects found against inspections a month (teaching: 40 present, k 0.08)
  inspections   defects found   found by the last 5
            0             0.0                   0.0
            5            13.2                  13.2
           10            22.0                   8.8
           20            31.9                   9.9
           30            36.4                   4.4
           40            38.4                   2.0
           60            39.7                   1.3
  the first inspections find most defects; later ones find
  few - which is why inspections rotate areas and change
  focus (the Pareto of lesson R) rather than repeat the
  same walk, and why workers' own reports matter</code></pre>
<p>بازرسی‌های نخست بیشترِ نقص‌ها را پیدا می‌کنند و بعدی‌ها کم. پس بازرسی‌ها محدوده و تمرکز را عوض می‌کنند، مثلاً با پارتوی شبه‌حادثه‌ها (<a href="#sec-ch32-e-pareto" class="quarto-xref"><span>بخش 32.6.9</span></a>)، و همان مسیر را تکرار نمی‌کنند. گزارش‌های خودِ کارگران هم برای همین ارزشمندند.</p>
</section>
<section id="sec-ch32-h-turn" class="level3" data-number="32.9.12">
<h3 data-number="32.9.12" class="anchored" data-anchor-id="sec-ch32-h-turn"><span class="header-section-number">32.9.12</span> چرخیدنِ خودروی آتش‌نشانی</h3>
<pre class="text"><code>can a fire appliance turn at the pads and gates? (teaching radii)
  appliance turning circle: inner 9.0 m, outer 16.0 m; swept width 7.0 m
  location               road width m   bend radius m   ok?
  site road bend                  6.0            25.0   yes
  pad junction                    6.0            12.0   NO
  substation gate                 5.0            10.0   NO
  BESS yard entry                 8.0            14.0   NO
  the roads were sized for cranes and trailers (ch 29), but
  tight gate and junction bends can stop a fire appliance:
  the fire service drives the routes in a familiarisation
  visit (lesson E) and its own vehicle data decide</code></pre>
<p><strong>ایده.</strong> راه‌ها برای جرثقیل و تریلی اندازه شده‌اند (فصل‌های ۲۹ و ۳۱). اما پیچ‌های تنگِ دروازه‌ها و تقاطع‌ها ممکن است خودروی آتش‌نشانی را متوقف کنند. آتش‌نشانی در بازدیدِ آشناسازی مسیرها را می‌راند (<a href="#sec-ch32-e-drills" class="quarto-xref"><span>بخش 32.6.4</span></a>) و دادهٔ خودروی خودش تصمیم می‌گیرد.</p>
</section>
<section id="sec-ch32-h-plume" class="level3" data-number="32.9.13">
<h3 data-number="32.9.13" class="anchored" data-anchor-id="sec-ch32-h-plume"><span class="header-section-number">32.9.13</span> دود به سوی روستا: یک غربالگری</h3>
<p><strong>ایده.</strong> مدلِ گاوسی غلظتِ زمینیِ آلاینده را در فاصلهٔ <span class="math inline">\(x\)</span> پایین‌دستِ یک رهایش تخمین می‌زند. با دبیِ رهایشِ <span class="math inline">\(Q\)</span>، سرعتِ باد <span class="math inline">\(u\)</span>، ارتفاعِ مؤثرِ <span class="math inline">\(H\)</span> و پراکندگی‌های <span class="math inline">\(\sigma_y\)</span> و <span class="math inline">\(\sigma_z\)</span>:</p>
<p><span id="eq-ch32-plume-gauss"><span class="math display">\[
C(x) = \frac{Q}{\pi\,u\,\sigma_y\,\sigma_z}\exp\!\left(-\frac{H^2}{2\sigma_z^2}\right)
\tag{32.22}\]</span></span></p>
<div id="fig-ch32-plume" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-plume-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-plume.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-plume-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.29: غلظتِ زمینیِ پایین‌دستِ یک رهایشِ جایگزین (مدلِ گاوسی، شرایطِ خنثی) و جای روستا در <span class="ltr" dir="ltr">3 km</span>.
</figcaption>
</figure>
</div>
<pre class="text"><code>smoke-plume screen toward the village (Gaussian, neutral, teaching)
  PLACEHOLDER release 50 g/s, wind 4 m/s, effective height 20 m
  distance m   ground concentration mg/m3
         300                         4.60
         600                         2.44
        1000                         1.20
        2000                         0.43
        3000                         0.24
        5000                         0.12
  the ground concentration peaks within a few hundred metres
  and falls with distance; at the village 3 km away it is
  a small fraction of the peak - but wind direction, night
  inversions and the real release decide, so advice to
  shelter or leave comes from the fire service and the
  authority, with specialists' models (ch 33)</code></pre>
<div id="exm-ch32-plume" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.39 (تصمیمِ ماندن یا رفتن)</strong></span> <strong>پرسش.</strong> غلظتِ زمینی در روستا چه کسری از بیشینه است؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">0.24</span> در برابرِ بیشینهٔ حدودِ <span class="ltr" dir="ltr">4.6 mg/m³</span> در چند صد متری، یعنی حدودِ پنج درصد.</p>
<p><strong>تفسیر.</strong> جهتِ باد، وارونگیِ دمای شبانه و رهایشِ واقعی تصمیم را تعیین می‌کنند. توصیه به ماندن در خانه یا ترکِ آن را آتش‌نشانی و مقامِ مسئول با مدل‌های متخصصان می‌دهند. ساختگاه فقط اطلاعات و هشدار به جامعه را آماده دارد (<a href="#sec-ch32-d-command" class="quarto-xref"><span>بخش 32.5.5</span></a>، فصلِ ۳۳). عددِ رهایش جایگزین است. <strong>وارسی:</strong> <span class="math inline">\(0.24/4.6 = 0.05\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا هزینهٔ غیرمستقیم از هزینهٔ مستقیم بیشتر است؟</li>
<li>فاصلهٔ دیدِ مدیران و کارگران کِی معنادار است؟</li>
<li>با <span class="math inline">\(k = 0.08\)</span>، ده بازرسی چه کسری از نقص‌ها را پیدا می‌کند؟</li>
<li>چرا بازرسی‌ها تمرکز را عوض می‌کنند؟</li>
<li>چه کسی تصمیم می‌گیرد خودروی آتش‌نشانی از دروازه می‌گذرد یا نه؟</li>
<li>چرا بیشینهٔ غلظت در چند صد متری است و نه کنارِ آتش؟</li>
<li>چه کسی به مردم توصیهٔ ماندن یا رفتن می‌دهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch32-h-lone" class="level3" data-number="32.9.14">
<h3 data-number="32.9.14" class="anchored" data-anchor-id="sec-ch32-h-lone"><span class="header-section-number">32.9.14</span> کارِ تنها: کِی کسی متوجه می‌شود</h3>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch32.examples_u</code></pre>
<div id="fig-ch32-lone" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-lone-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-lone.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-lone-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.30: زمان تا رسیدنِ کمک به کارگرِ تنهای آسیب‌دیده بر حسبِ فاصلهٔ اعلامِ حضور: میانگین و بدترین حالت (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>an injured lone worker: when are they missed? (teaching)
  check-in interval min   mean wait to be missed   + response   worst case
                     15                        8           42           50
                     30                       15           50           65
                     60                       30           65           95
                    120                       60           95          155
                    240                      120          155          275
  a two-hour check-in leaves an injured worker an hour on
  average before anyone looks: lone work at a remote pad
  is avoided, and where it cannot be, a check-in of about
  30 minutes or a man-down alarm on the radio is used</code></pre>
<div id="exm-ch32-lone" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.40 (یک ساعت تا اینکه کسی نگاه کند)</strong></span> <strong>پرسش.</strong> با اعلامِ حضورِ هر دو ساعت، کارگرِ آسیب‌دیده به‌طورِ میانگین کِی کمک می‌گیرد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">95</span> دقیقه: یک ساعت تا اینکه کسی متوجه شود و <span class="ltr" dir="ltr">35</span> دقیقه برای رسیدن. در بدترین حالت <span class="ltr" dir="ltr">155</span> دقیقه.</p>
<p><strong>تفسیر.</strong> در سکوی دورافتاده از کارِ تنها پرهیز می‌شود. جایی که نمی‌شود، اعلامِ حضورِ حدودِ ۳۰ دقیقه‌ای یا هشدارِ افتادنِ فرد روی بی‌سیم به کار می‌رود (<a href="#sec-ch32-h-comms" class="quarto-xref"><span>بخش 32.9.3</span></a>). زمان‌ها با زمانِ پاسخِ آزمایشگاهِ ح سنجیده می‌شوند (<a href="#sec-ch32-h-rescue" class="quarto-xref"><span>بخش 32.9.2</span></a>). <strong>وارسی:</strong> <span class="math inline">\(120/2 + 35 = 95\)</span> دقیقه.</p>
</div>
</section>
<section id="sec-ch32-h-gate" class="level3" data-number="32.9.15">
<h3 data-number="32.9.15" class="anchored" data-anchor-id="sec-ch32-h-gate"><span class="header-section-number">32.9.15</span> خودرو و پیاده در دروازه</h3>
<p><strong>ایده.</strong> اگر خودروها با نرخِ <span class="math inline">\(\lambda_\text{v}\)</span> و پیاده‌ها با نرخِ <span class="math inline">\(\lambda_\text{p}\)</span> از دروازه بگذرند، شمارِ «برخوردِ نزدیک»، یعنی گذرِ پیاده در فاصلهٔ <span class="math inline">\(\tau\)</span> ثانیه از عبورِ خودرو، تقریباً <span class="math inline">\(\lambda_\text{v}\lambda_\text{p}\,2\tau\)</span> است.</p>
<pre class="text"><code>vehicles and walkers meeting at the laydown gate (Poisson, teaching)
  conflict: a walker crosses within 10 s of a vehicle passing
  vehicles/h   walkers/h   conflicts/h   per 10-hour day
          10          20          1.11              11.1
          40          60         13.33             133.3
          40           0          0.00               0.0
  a busy shared gate sees over a hundred near-meetings a
  day; a separate pedestrian gate (last row) removes them -
  the engineering control beats any amount of attention</code></pre>
<div id="fig-ch32-gate" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-gate-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-gate.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-gate-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.31: برخوردهای نزدیک در روز در یک دروازهٔ مشترک بر حسبِ شمارِ پیاده‌ها در ساعت، برای سه ترافیکِ خودرو (آموزشی).
</figcaption>
</figure>
</div>
<p>دروازهٔ مشترکِ شلوغ بیش از صد برخوردِ نزدیک در روز دارد. دروازهٔ جداگانه برای پیاده‌ها آن‌ها را از میان برمی‌دارد. کنترلِ مهندسی از هر اندازه دقت و توجه مؤثرتر است (<a href="#sec-ch32-a-hierarchy" class="quarto-xref"><span>بخش 32.2.3</span></a>).</p>
</section>
<section id="sec-ch32-h-shade" class="level3" data-number="32.9.16">
<h3 data-number="32.9.16" class="anchored" data-anchor-id="sec-ch32-h-shade"><span class="header-section-number">32.9.16</span> سایه در روزِ گرم</h3>
<pre class="text"><code>shade on a hot day (teaching: heavy work 45 min, rest 15 min an hour)
  peak workforce 450; share in heavy work 60 %
  people resting at any moment: 68
  seats in shade at 1.5 m2 each: 101 m2 spread over the fronts
  shade only at the welfare cabins sends people on a walk
  in the sun for every break; shelters move with the work
  fronts, with water (lesson G); the work-rest pattern
  comes from the site's heat procedure</code></pre>
</section>
<section id="sec-ch32-h-climb" class="level3" data-number="32.9.17">
<h3 data-number="32.9.17" class="anchored" data-anchor-id="sec-ch32-h-climb"><span class="header-section-number">32.9.17</span> بالارفتن از برجِ صدمتری</h3>
<pre class="text"><code>climbing a 100 m tower by ladder (teaching, 90 kg with tools)
  mechanical work m g h = 88 kJ; at 20 % efficiency 441 kJ (106 kcal)
  climb time min   average power W   effort
              10               736   very heavy
              15               491   very heavy
              25               294   moderate
  a ladder climb is very heavy work before the job starts,
  worse in a hot nacelle: the service lift is a safety
  device, a fit-for-climbing check is part of competence,
  and a tired climber is the one who misses a clip</code></pre>
<div id="fig-ch32-climb" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-climb-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-climb.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-climb-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.32: توانِ متوسطِ بالارفتن از نردبانِ برجِ <span class="ltr" dir="ltr">100 m</span> بر حسبِ زمانِ بالارفتن (آموزشی).
</figcaption>
</figure>
</div>
<div id="exm-ch32-climb" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.41 (بالابرِ خدمت یک وسیلهٔ ایمنی است)</strong></span> <strong>پرسش.</strong> بالارفتن از نردبانِ برجِ <span class="ltr" dir="ltr">100 m</span> در ۱۵ دقیقه چه توانی از بدن می‌خواهد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">490 W</span> به‌طورِ میانگین، که کارِ بسیار سنگین است، پیش از آنکه کارِ اصلی شروع شود.</p>
<p><strong>تفسیر.</strong> در ناسلِ گرم این تلاش بیشتر هم می‌شود. بالابرِ خدمت یک وسیلهٔ ایمنی است. وارسیِ آمادگیِ بدنی برای بالارفتن بخشی از صلاحیت است و کوهنوردِ خسته همان کسی است که قلاب را جا می‌اندازد (<a href="#sec-ch32-b-heat" class="quarto-xref"><span>بخش 32.3.5</span></a>). <strong>وارسی:</strong> <span class="math inline">\(90 \times 9.81 \times 100/0.2 = 441\,\text{kJ}\)</span> و <span class="math inline">\(441{,}000/900 = 490\,\text{W}\)</span>.</p>
</div>
</section>
</section>
<section id="sec-ch32-i" class="level2" data-number="32.10">
<h2 data-number="32.10" class="anchored" data-anchor-id="sec-ch32-i"><span class="header-section-number">32.10</span> خ. امنیتِ فیزیکیِ ساختگاه</h2>
<p>نیروگاهِ <span class="ltr" dir="ltr">P</span> در دشتی باز است: آرایه‌ای چندکیلومتری، دوازده سکوی توربین، یک پست و یک انبار. <strong>امنیتِ فیزیکی</strong> از مردم و دارایی‌ها در برابرِ ورودِ غیرمجاز، دزدی، خرابکاری و آتش‌افروزی محافظت می‌کند. ابزارهایش طراحی، سوابق و رابطه‌اند، نه تاکتیک. این بخش سه قاعده دارد. نخست، اقدام‌ها <strong>متناسب</strong> با ریسک‌اند و ریسک را برای همه می‌سنجند، از جمله برای کسی که بی‌اجازه وارد می‌شود. دوم، امنیت به حقوقِ مردم احترام می‌گذارد. حدِ آن را قانونِ محل، تعهدهای وام‌دهندگان (<span class="ltr" dir="ltr">STD-108</span>) و سازوکارِ شکایت تعیین می‌کنند (<a href="33-environment-social.html#sec-ch33-b-security" class="quarto-xref"><span>بخش 33.3.9.3</span></a>). سوم، طرحِ امنیت تنها نیست. به برنامهٔ اضطراری (<a href="#sec-ch32-h" class="quarto-xref"><span>بخش 32.9</span></a>)، به پاسخ به رویدادِ فناوریِ عملیاتی (<a href="36-ot-cybersecurity.html#sec-ch36-c" class="quarto-xref"><span>بخش 36.4</span></a>) و به پیوستگیِ کار گره خورده است. این بخش هیچ روالِ تاکتیکی، الگوی نگهبانی یا جای تجهیزات نمی‌دهد. هیچ‌کس به مهاجم نزدیک نمی‌شود و هیچ‌کس تنها وارد ساختمانِ برق‌دار نمی‌شود (<span class="ltr" dir="ltr">A-375</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch32.lab_i</code></pre>
<section id="sec-ch32-i-plan" class="level3" data-number="32.10.1">
<h3 data-number="32.10.1" class="anchored" data-anchor-id="sec-ch32-i-plan"><span class="header-section-number">32.10.1</span> طرحِ مدیریتِ امنیت: ده جزء و شاهدِ هر کدام</h3>
<div id="fig-ch32-secplan" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-secplan-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-secplan.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-secplan-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.33: طرحِ مدیریتِ امنیتِ ساختگاه: ده جزء در مرکز و شش برنامه‌ای که به آن گره خورده‌اند. هر پیوند یک ماشه و یک مالک دارد.
</figcaption>
</figure>
</div>
<pre class="text"><code>the site-security management plan: ten elements
  element                       evidence that it works
  risk assessment               screen reviewed yearly and after each event
      states: threats, who is harmed, proportionate measures; links: H, G
  access authorisation          gate records reconciled weekly
      states: who may enter which area and why; links: A (permits)
  visitors and contractors      visitor log complete, inductions in date
      states: host, induction, escort where needed; links: A (contractors)
  asset protection              stock counts match the records
      states: stores, marking, records of spares and cable; links: ch 52
  detection and reporting       notification times in the incident log
      states: what is reported to whom, how fast; links: control room
  roles and conduct             training records; complaints reviewed
      states: who does what; conduct code; training; links: ch 33
  incident response, evidence   records kept unchanged; police reference
      states: report, keep records, never confront; links: H
  community interface           grievances closed with an outcome
      states: liaison; grievance route for security; links: G, ch 33
  OT incident link              OT check logged after each entry event
      states: entry to a control building -&gt; OT check; links: ch 36
  business continuity           restore times exercised
      states: what is lost, how and when restored; links: ch 36, ch 51
  an element without evidence is a declaration; the plan is
  reviewed with the emergency plan (H) and the OT incident
  response plan (ch 36), and owned by a named manager</code></pre>
<p><strong>ایده.</strong> <strong>طرحِ مدیریتِ امنیت</strong> می‌گوید از چه چیزی، در برابرِ چه کسی، با چه اقدامی و با چه شاهدی محافظت می‌شود. ستونِ مهمِ خروجی ستونِ شاهد است. «دروازه کنترل می‌شود» اعلام است. «سوابقِ دروازه هر هفته با مجوزها تطبیق داده می‌شوند و هر یافته مالک دارد» شاهد است. دو جزءِ آخر طرح را به فصل‌های دیگر وصل می‌کنند. ورود به ساختمانِ کنترل ممکن است تجهیزاتِ شبکه را در دسترس گذاشته باشد. پس باید یک وارسیِ فناوریِ عملیاتی را به راه بیندازد (<a href="36-ot-cybersecurity.html#sec-ch36-c" class="quarto-xref"><span>بخش 36.4</span></a>). دزدیِ یک کابل ممکن است صادرات را قطع کند. پس طرح باید بگوید چه کارکردی از دست می‌رود و چگونه بازمی‌گردد (<a href="36-ot-cybersecurity.html#sec-ch36-c-continuity" class="quarto-xref"><span>بخش 36.4.7</span></a>). مالکِ طرح مدیری با نام است. طرح هر سال و پس از هر رویداد، همراه با برنامهٔ اضطراری بازبینی می‌شود.</p>
</section>
<section id="sec-ch32-i-security" class="level3" data-number="32.10.2">
<h3 data-number="32.10.2" class="anchored" data-anchor-id="sec-ch32-i-security"><span class="header-section-number">32.10.2</span> غربالِ متناسبِ ریسک</h3>
<pre class="text"><code>physical-security risk screen (proportionate, teaching)
  threat                                L  S  score  band
  cable theft (copper earth, spares)    4  3     12  high
      measures: aluminium where allowed, marked cable, stores locked
  intrusion at the substation           2  5     10  high
      measures: fence, signs, locks, alarm to control room
  vandalism or stone throwing           3  2      6  medium
      measures: community relations, quick repair
  theft by insiders                     3  2      6  medium
      measures: access badges, stores control, audits
  module theft from the array edge      2  2      4  low
      measures: fasteners, records, community links
  arson of grass near the array         1  4      4  low
      measures: firebreaks, patrols with the community
  the measures are design, records and relations first;
  detection reports to the control room and the police;
  security staff follow a conduct code, are trained in it
  and never act beyond what law and the lenders allow (G)</code></pre>
<div id="exm-ch32-security" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.42 (ریسک برای چه کسی؟)</strong></span> <strong>پرسش.</strong> ورودِ غیرمجاز به پست با شدتِ ۵ رده‌بندی شده است. شدت برای چه کسی است؟</p>
<p><strong>پاسخ.</strong> بیشتر برای خودِ واردشونده: برق‌گرفتگی در پستِ فشارقوی کشنده است.</p>
<p><strong>تفسیر.</strong> <strong>امنیتِ فیزیکی</strong> از امنیتِ سایبریِ سامانه‌های عملیاتی (فصلِ ۳۶) و از رفتارِ نیروهای حفاظت با جامعه (فصلِ ۳۳) جداست، اما با هر دو و با برنامهٔ اضطراری پیوند دارد. اقدام‌ها متناسب با ریسک‌اند و به این ترتیب می‌آیند: طراحی (حصار، قفل، تابلو)، سوابق (کارت‌های ورود، دفترِ بازدیدکنندگان، کنترلِ انبار) و رابطه با جامعه. هر آشکارسازی به اتاقِ کنترل و پلیس گزارش و ثبت می‌شود. نیروهای حفاظت آیین‌نامهٔ رفتار دارند و در آن آموزش می‌بینند. هرگز هم فراتر از آنچه قانون و وام‌دهندگان اجازه می‌دهند عمل نمی‌کنند (<span class="ltr" dir="ltr">STD-108</span>). <strong>وارسی:</strong> <span class="math inline">\(2 \times 5 = 10\)</span>، «زیاد».</p>
</div>
</section>
<section id="sec-ch32-i-access" class="level3" data-number="32.10.3">
<h3 data-number="32.10.3" class="anchored" data-anchor-id="sec-ch32-i-access"><span class="header-section-number">32.10.3</span> سوابقِ دروازه و شمارشِ تجمع</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb114"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb114-1"><a href="#cb114-1" aria-hidden="true" tabindex="-1"></a>EMPLOYEES <span class="op">=</span> [<span class="ss">f"E</span><span class="sc">{</span>k<span class="sc">:02d}</span><span class="ss">"</span> <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">1</span>, <span class="dv">31</span>)]</span>
<span id="cb114-2"><a href="#cb114-2" aria-hidden="true" tabindex="-1"></a>FIRMS <span class="op">=</span> {<span class="st">"A"</span>: <span class="dv">10</span>, <span class="st">"B"</span>: <span class="dv">8</span>, <span class="st">"C"</span>: <span class="dv">5</span>}          <span class="co"># contractor firms and people</span></span>
<span id="cb114-3"><a href="#cb114-3" aria-hidden="true" tabindex="-1"></a>INDUCTION_UNTIL <span class="op">=</span> {<span class="ss">f"B</span><span class="sc">{</span>k<span class="sc">:02d}</span><span class="ss">"</span>: <span class="dv">4</span> <span class="cf">for</span> k <span class="kw">in</span> (<span class="dv">2</span>, <span class="dv">5</span>, <span class="dv">7</span>)}   <span class="co"># expired after day 4</span></span>
<span id="cb114-4"><a href="#cb114-4" aria-hidden="true" tabindex="-1"></a>SUBSTATION_LIST <span class="op">=</span> <span class="bu">set</span>(EMPLOYEES[:<span class="dv">8</span>]) <span class="op">|</span> {<span class="ss">f"C</span><span class="sc">{</span>k<span class="sc">:02d}</span><span class="ss">"</span> <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">1</span>, <span class="dv">6</span>)}</span>
<span id="cb114-5"><a href="#cb114-5" aria-hidden="true" tabindex="-1"></a>VISITORS <span class="op">=</span> [(<span class="ss">f"V</span><span class="sc">{</span>k<span class="sc">:02d}</span><span class="ss">"</span>, <span class="dv">1</span> <span class="op">+</span> k <span class="op">%</span> <span class="dv">6</span>, k <span class="kw">not</span> <span class="kw">in</span> (<span class="dv">4</span>, <span class="dv">9</span>)) <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">1</span>, <span class="dv">11</span>)]</span>
<span id="cb114-6"><a href="#cb114-6" aria-hidden="true" tabindex="-1"></a><span class="co"># (visitor, day, host recorded)</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>a week of gate records reconciled with the authorisations
  entries: 378 at two gates (main, substation)
  contractor entries after the induction expired: 6 (3 people, days 5-6)
  visitors without a host recorded: 2
  substation entries without area authorisation: 2
  entries without a recorded exit: 4 (all on day 5)
  day 5 at 18:00 the records show 4 people on site;
  the call-round found all of them had left (exit not
  badged) - a muster built on these records would have
  searched for 4 people who were at home
  owners: inductions -&gt; the contractor's supervisor; area
  list -&gt; the substation authority; exits -&gt; the gate
  process; hosts -&gt; the visitor procedure</code></pre>
<div id="exm-ch32-access" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.43 (چهار نفری که در خانه بودند)</strong></span> <strong>پرسش.</strong> سوابقِ یک هفتهٔ دو دروازه با مجوزها تطبیق داده شده‌اند. چه یافته‌هایی هست و کدام به برنامهٔ اضطراری مربوط می‌شود؟</p>
<p><strong>پاسخ.</strong> چهار نوع یافته هست. شش ورودِ پیمانکار پس از پایانِ اعتبارِ آموزشِ بدوِ ورود ثبت شده است (سه نفر در روزهای ۵ و ۶). دو بازدیدکننده میزبانِ ثبت‌شده ندارند. دو ورود به پست بی‌مجوزِ آن محدوده بوده است. چهار ورود در روزِ ۵ خروجِ ثبت‌شده ندارند. یافتهٔ آخر به برنامهٔ اضطراری مربوط است. در ساعتِ ۱۸ روزِ ۵، سوابق چهار نفر را در ساختگاه نشان می‌دهند، اما تماس‌ها نشان داد هر چهار نفر رفته بودند.</p>
<p><strong>تفسیر.</strong> <strong>کنترلِ دسترسیِ ساختگاه</strong> فقط برای امنیت نیست. شمارش در <strong>محلِ تجمع</strong> هنگامِ اضطرار بر همین سوابق تکیه دارد (<a href="#sec-ch32-h-muster" class="quarto-xref"><span>بخش 32.9.5</span></a>). اگر آن شب حریقی رخ داده بود، گروه‌ها دنبالِ چهار نفری می‌گشتند که در خانه بودند. هر یافته یک مالک دارد. اعتبارِ آموزش با سرپرستِ پیمانکار است و فهرستِ مجازِ پست با مسئولِ پست. خروج‌های ثبت‌نشده به روالِ دروازه برمی‌گردند و میزبان به روالِ بازدیدکنندگان. تطبیق هیچ تاکتیکی ندارد. فقط دو سابقه را با هم مقایسه می‌کند. <strong>وارسی:</strong> <span class="math inline">\(3 \times 2 = 6\)</span> ورود؛ <span class="math inline">\(6 \times 61 + 10 + 2 = 378\)</span> ورود.</p>
</div>
</section>
<section id="sec-ch32-i-assets" class="level3" data-number="32.10.4">
<h3 data-number="32.10.4" class="anchored" data-anchor-id="sec-ch32-i-assets"><span class="header-section-number">32.10.4</span> حفاظتِ دارایی: پول و خطر</h3>
<p><strong>زیانِ سالانهٔ مورد انتظار</strong> جمعِ نرخِ هر نوع رویداد ضرب در هزینه‌اش است. هر اقدام نرخ را در ضریبی کمتر از یک ضرب می‌کند. صرفهٔ خالصِ یک مجموعه از اقدام‌ها، زیانِ پرهیزشده منهای هزینهٔ سالانهٔ آن اقدام‌هاست:</p>
<p><span id="eq-ch32-eal"><span class="math display">\[
E_\text{a} = \sum_i \lambda_i\, f_i\,(C_i + O_i), \qquad N = E_\text{a,0} - E_\text{a} - \sum_j c_j
\tag{32.23}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(\lambda_i\)</span> شمارِ رویدادهای نوعِ <span class="math inline">\(i\)</span> در سال است و <span class="math inline">\(f_i\)</span> حاصل‌ضربِ ضریب‌های اقدام‌های انتخاب‌شده برای آن نوع. <span class="math inline">\(C_i\)</span> هزینهٔ مستقیم و <span class="math inline">\(O_i\)</span> هزینهٔ قطعی است. <span class="math inline">\(E_\text{a,0}\)</span> زیان بی‌هیچ اقدامی است و <span class="math inline">\(c_j\)</span> هزینهٔ سالانهٔ اقدامِ <span class="math inline">\(j\)</span>.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb116"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb116-1"><a href="#cb116-1" aria-hidden="true" tabindex="-1"></a>EVENTS <span class="op">=</span> {  <span class="co"># type: (rate a year, direct cost k u, outage cost k u)</span></span>
<span id="cb116-2"><a href="#cb116-2" aria-hidden="true" tabindex="-1"></a>    <span class="st">"earth conductor at a PV station"</span>: (<span class="fl">1.0</span>, <span class="fl">3.0</span>, <span class="fl">0.0</span>),</span>
<span id="cb116-3"><a href="#cb116-3" aria-hidden="true" tabindex="-1"></a>    <span class="st">"spare cable drums from the store"</span>: (<span class="fl">0.5</span>, <span class="fl">25.0</span>, <span class="fl">0.0</span>),</span>
<span id="cb116-4"><a href="#cb116-4" aria-hidden="true" tabindex="-1"></a>    <span class="st">"LV cable at a turbine pad"</span>: (<span class="fl">0.3</span>, <span class="fl">5.0</span>, <span class="fl">3.5</span>),</span>
<span id="cb116-5"><a href="#cb116-5" aria-hidden="true" tabindex="-1"></a>}</span>
<span id="cb116-6"><a href="#cb116-6" aria-hidden="true" tabindex="-1"></a>MEASURES <span class="op">=</span> {  <span class="co"># name: (cost k u a year, rate factor by event type)</span></span>
<span id="cb116-7"><a href="#cb116-7" aria-hidden="true" tabindex="-1"></a>    <span class="st">"marking and records"</span>: (<span class="fl">4.0</span>, {<span class="st">"*"</span>: <span class="fl">0.7</span>}),</span>
<span id="cb116-8"><a href="#cb116-8" aria-hidden="true" tabindex="-1"></a>    <span class="st">"stores control"</span>: (<span class="fl">6.0</span>, {<span class="st">"spare cable drums from the store"</span>: <span class="fl">0.2</span>}),</span>
<span id="cb116-9"><a href="#cb116-9" aria-hidden="true" tabindex="-1"></a>    <span class="st">"community links"</span>: (<span class="fl">3.0</span>, {<span class="st">"*"</span>: <span class="fl">0.8</span>}),</span>
<span id="cb116-10"><a href="#cb116-10" aria-hidden="true" tabindex="-1"></a>    <span class="st">"longer fence at PV stations"</span>: (<span class="fl">20.0</span>,</span>
<span id="cb116-11"><a href="#cb116-11" aria-hidden="true" tabindex="-1"></a>                                    {<span class="st">"earth conductor at a PV station"</span>: <span class="fl">0.5</span>}),</span>
<span id="cb116-12"><a href="#cb116-12" aria-hidden="true" tabindex="-1"></a>}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>asset protection: expected annual loss and measures (k u/yr)
  baseline expected loss: 18.05
  measure alone                 cost  benefit     net
  marking and records            4.0     5.42   +1.42
  stores control                 6.0    10.00   +4.00
  community links                3.0     3.61   +0.61
  longer fence at PV stations   20.0     1.50  -18.50
  benefits alone add to 20.52 &gt; the loss 18.05:
  measures overlap, so sets are compared, not items
  best sets of the 15 (net saving):
     +4.00  stores control
     +2.61  stores control + community links
     +2.42  marking and records + stores control
  earth-conductor thefts a year, stores control alone: 1.00
  earth-conductor thefts a year, with marking and community: 0.56
  station-days without earth a year, monthly inspection: 15.0
  station-days without earth a year, weekly look: 3.5
  money ranks the measures; it does not rank the hazard: a
  missing earth conductor leaves a station without its fault
  path, so after any theft on site the stations' earthing is
  inspected before anyone works there (ch 26); the owner
  decides with both numbers in front of them</code></pre>
<div id="exm-ch32-assets" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.44 (انبار، نه حصار)</strong></span> <strong>پرسش.</strong> کدام مجموعه از چهار اقدام بیشترین صرفه را دارد؟ آیا همان مجموعه خطر را هم بیشتر از همه کم می‌کند؟</p>
<p><strong>پاسخ.</strong> کنترلِ انبار به‌تنهایی، با صرفهٔ خالصِ <span class="ltr" dir="ltr">4.00</span> هزار واحد در سال. حصارِ بلندتر در ایستگاه‌های خورشیدی سالی <span class="ltr" dir="ltr">18.5</span> هزار واحد زیان می‌دهد. سودِ تک‌تکِ اقدام‌ها روی هم <span class="ltr" dir="ltr">20.52</span> است که از کلِ زیان (<span class="ltr" dir="ltr">18.05</span>) بیشتر است. پس اقدام‌ها هم‌پوشانی دارند و باید مجموعه‌ها را مقایسه کرد، نه تک‌تکِ اقدام‌ها را. اما کنترلِ انبار دزدیِ هادیِ زمین را کم نمی‌کند. این دزدی سالی <span class="ltr" dir="ltr">1.00</span> بار می‌ماند. با علامت‌گذاری و رابطه با جامعه به <span class="ltr" dir="ltr">0.56</span> بار در سال می‌رسد.</p>
<p><strong>تفسیر.</strong> پول اقدام‌ها را رتبه‌بندی می‌کند، اما خطر را نه. هادیِ زمینِ دزدیده‌شده ایستگاه را بی‌مسیرِ جریانِ خطا می‌گذارد. این نقصی ایمنی است که با پول سنجیده نمی‌شود (<a href="26-protection-grounding-lightning.html#sec-ch26-c-inspect" class="quarto-xref"><span>بخش 26.4.5</span></a>). دو کار این خطر را کم می‌کند. نخست، پس از هر دزدی در ساختگاه، زمینِ ایستگاه‌ها پیش از هر کاری بازرسی می‌شود. دوم، نگاهِ هفتگی به‌جای بازرسیِ ماهانه، روزهای بی‌زمین را از ۱۵ به ۳٫۵ در سال می‌رساند. مالک با هر دو عدد تصمیم می‌گیرد. حصارِ پست حسابِ دیگری دارد. آن حصار خودِ واردشونده را از برق‌گرفتگی حفظ می‌کند (<a href="#exm-ch32-security" class="quarto-xref">مثال&nbsp;<span>32.42</span></a>) و با این حساب حذف نمی‌شود. <strong>وارسی:</strong> <span class="math inline">\(0.5 \times 25 \times (1-0.2) - 6 = 4.0\)</span>.</p>
</div>
</section>
<section id="sec-ch32-i-incident" class="level3" data-number="32.10.5">
<h3 data-number="32.10.5" class="anchored" data-anchor-id="sec-ch32-i-incident"><span class="header-section-number">32.10.5</span> گزارش و شواهد: هشدارِ ساعتِ ۲:۱۰</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb118"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb118-1"><a href="#cb118-1" aria-hidden="true" tabindex="-1"></a>NOTIFY <span class="op">=</span> [  <span class="co"># (who, target minutes from the alarm, actual minutes or None)</span></span>
<span id="cb118-2"><a href="#cb118-2" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"control room acknowledges"</span>, <span class="dv">5</span>, <span class="dv">2</span>),</span>
<span id="cb118-3"><a href="#cb118-3" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"police informed"</span>, <span class="dv">15</span>, <span class="dv">21</span>),</span>
<span id="cb118-4"><a href="#cb118-4" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"on-call manager"</span>, <span class="dv">15</span>, <span class="dv">10</span>),</span>
<span id="cb118-5"><a href="#cb118-5" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"OT incident lead (ch 36)"</span>, <span class="dv">30</span>, <span class="dv">390</span>),</span>
<span id="cb118-6"><a href="#cb118-6" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"grid operator (only if export or protection is affected)"</span>, <span class="dv">60</span>, <span class="va">None</span>),</span>
<span id="cb118-7"><a href="#cb118-7" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"insurer (as the policy states)"</span>, <span class="dv">48</span> <span class="op">*</span> <span class="dv">60</span>, <span class="dv">33</span> <span class="op">*</span> <span class="dv">60</span>),</span>
<span id="cb118-8"><a href="#cb118-8" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>intrusion alarm at the substation control building, 02:10
  notification                   target  actual  status
  control room acknowledges           5       2  ok
  police informed                    15      21  LATE
  on-call manager                    15      10  ok
  OT incident lead (ch 36)           30     390  LATE
  grid operator *                    60       -  not needed
  insurer (as the policy states)   2880    1980  ok
  * only if export or protection is affected (it was not)
  late: 2 - police informed; OT incident lead (ch 36)
  cause of the long delay: the OT lead was not on the call
  list; fix: add the role, and make 'entry to a control
  building' a trigger in the OT response plan (ch 36)
  the OT check found the configuration matching its
  baseline; door and alarm logs were exported and kept
  unchanged for the police; no one entered the building
  until the police and the electrical authority allowed it</code></pre>
<div id="exm-ch32-incident" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.45 (نقشی که در فهرست نبود)</strong></span> <strong>پرسش.</strong> هشدارِ درِ ساختمانِ کنترلِ پست ساعتِ ۲:۱۰ به صدا درآمد. کدام اطلاع‌رسانی دیر بود و چرا؟</p>
<p><strong>پاسخ.</strong> دو اطلاع‌رسانی دیر بود. پلیس پس از ۲۱ دقیقه خبر شد، در حالی که هدف ۱۵ دقیقه بود. مسئولِ رویدادِ فناوریِ عملیاتی پس از ۳۹۰ دقیقه خبر شد، در حالی که هدف ۳۰ دقیقه بود. علتِ تأخیرِ دوم ساده بود: این نقش در فهرستِ تماس نبود.</p>
<p><strong>تفسیر.</strong> ساختمانِ کنترل هم تجهیزاتِ برقی دارد و هم تجهیزاتِ شبکه. پس ورودِ غیرمجاز به آن هم رویدادی امنیتی است و هم ماشهٔ یک وارسیِ فناوریِ عملیاتی. وارسی پیکربندی را با خط‌پایه‌اش مقایسه کرد و تفاوتی ندید (<a href="36-ot-cybersecurity.html#sec-ch36-c-change" class="quarto-xref"><span>بخش 36.4.5</span></a>). اصلاح دو بخش دارد. این نقش به فهرستِ تماس افزوده می‌شود. «ورود به ساختمانِ کنترل» هم ماشه‌ای در برنامهٔ پاسخ به رویدادِ فناوریِ عملیاتی می‌شود (<a href="36-ot-cybersecurity.html#sec-ch36-c-tabletop" class="quarto-xref"><span>بخش 36.4.6</span></a>). سوابقِ در و هشدار صادر شدند و بی‌تغییر برای پلیس نگه داشته شدند. هیچ‌کس پیش از اجازهٔ پلیس و مقامِ برقیِ مسئول وارد ساختمان نشد. <strong>وارسی:</strong> <span class="math inline">\(21 &gt; 15\)</span> و <span class="math inline">\(390 &gt; 30\)</span>.</p>
</div>
<p><strong>پیوستگیِ کار.</strong> این رویداد صادرات را قطع نکرد، پس اطلاع به بهره‌بردارِ شبکه لازم نبود. اگر کابلی دزدیده می‌شد که صادرات یا حفاظت را از کار می‌انداخت، طرح سه چیز را از پیش گفته بود: چه کسی به بهره‌بردارِ شبکه خبر می‌دهد، کدام کارکرد از دست رفته است و بازگشتِ آن چقدر طول می‌کشد. هزینهٔ قطعیِ <span class="math inline">\(O_i\)</span> در <a href="#eq-ch32-eal" class="quarto-xref">معادلهٔ&nbsp;<span>32.23</span></a> همین زمانِ بازگشت را به پول برمی‌گرداند. زمانِ بازگشت را هم، مانندِ بازیابیِ سامانه‌ها در فصلِ ۳۶، تمرین ثابت می‌کند، نه برنامه (<a href="36-ot-cybersecurity.html#sec-ch36-c-recovery" class="quarto-xref"><span>بخش 36.4.2</span></a>).</p>
</section>
<section id="sec-ch32-i-conduct" class="level3" data-number="32.10.6">
<h3 data-number="32.10.6" class="anchored" data-anchor-id="sec-ch32-i-conduct"><span class="header-section-number">32.10.6</span> نقش‌ها، رفتار و شاهد</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb120"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb120-1"><a href="#cb120-1" aria-hidden="true" tabindex="-1"></a>PROVIDER <span class="op">=</span> [  <span class="co"># (item, declared, evidence seen)</span></span>
<span id="cb120-2"><a href="#cb120-2" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"conduct code signed by every guard"</span>, <span class="va">True</span>, <span class="st">"14 of 16 signed copies"</span>),</span>
<span id="cb120-3"><a href="#cb120-3" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"trained in the code and human rights"</span>, <span class="va">True</span>, <span class="va">None</span>),</span>
<span id="cb120-4"><a href="#cb120-4" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"screening of past conduct"</span>, <span class="va">True</span>, <span class="st">"12 of 16 files"</span>),</span>
<span id="cb120-5"><a href="#cb120-5" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"named supervising manager"</span>, <span class="va">True</span>, <span class="st">"contract and rota"</span>),</span>
<span id="cb120-6"><a href="#cb120-6" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"security grievances handled outside the chain"</span>, <span class="va">True</span>,</span>
<span id="cb120-7"><a href="#cb120-7" aria-hidden="true" tabindex="-1"></a>     <span class="st">"3 of 3 closed by liaison"</span>),</span>
<span id="cb120-8"><a href="#cb120-8" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"incident reports reviewed monthly"</span>, <span class="va">True</span>, <span class="va">None</span>),</span>
<span id="cb120-9"><a href="#cb120-9" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>security provider: declared versus evidenced
  items declared: 6; with evidence: 4, of which partial: 2
  conduct code signed by every guard             14 of 16 signed copies
  trained in the code and human rights           declared only
  screening of past conduct                      12 of 16 files
  named supervising manager                      contract and rota
  security grievances handled outside the chain  3 of 3 closed by liaison
  incident reports reviewed monthly              declared only
  decision (owner's, concept): keep the contract on condition
  of training records and the missing files within 30 days;
  an untrained guard does not work (ch 33); the verified
  findings are reported apart from the declarations (ch 39)</code></pre>
<p><strong>ایده.</strong> شرکتِ حفاظت شش مورد را اعلام کرده است. برای چهار مورد شاهد دیده شده که دو تای آن ناقص است. برای دو مورد هیچ شاهدی نیست: آموزش در آیین‌نامهٔ رفتار و حقوقِ بشر، و بازبینیِ ماهانهٔ گزارش‌ها. یافته‌های وارسی‌شده جدا از اعلام‌ها گزارش می‌شوند. این همان قاعدهٔ فصلِ ۳۹ دربارهٔ تأمین‌کنندگان است (<a href="39-procurement-suppliers.html#sec-ch39-g" class="quarto-xref"><span>بخش 39.8</span></a>). تصمیم با مالک است و این‌جا فقط به‌عنوانِ مفهوم آمده است: قرارداد می‌ماند، به این شرط که سوابقِ آموزش و پرونده‌های ناقص در ۳۰ روز برسند. نگهبانِ آموزش‌ندیده تا آموزش نبیند کار نمی‌کند (<a href="33-environment-social.html#sec-ch33-b-security" class="quarto-xref"><span>بخش 33.3.9.3</span></a>). شکایتِ جامعه از رفتارِ نیروهای حفاظت بیرون از زنجیرهٔ امنیت بررسی می‌شود (<a href="#sec-ch32-g-grievance" class="quarto-xref"><span>بخش 32.8.4</span></a>).</p>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>اقدام‌های امنیتی با قانونِ محل، مشاورِ حقوقی و شرط‌های وام‌دهندگان تنظیم می‌شوند. ورود به پست و ساختمان‌های برق‌دار با اجازهٔ مقامِ برقیِ مسئول است. وارسیِ تجهیزاتِ شبکه را تیمِ فناوریِ عملیاتی انجام می‌دهد (فصلِ ۳۶). این کتاب ارزیابیِ ریسک، سوابق و پیوندها را آموزش می‌دهد و هیچ جزئیاتِ تاکتیکیِ امنیت نمی‌دهد.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه قاعدهٔ امنیتِ فیزیکی در این بخش کدام‌اند؟</li>
<li>فرقِ اعلام و شاهد را با یکی از جزءهای طرح نشان دهید.</li>
<li>چرا ورودِ غیرمجاز به پست شدتِ ۵ دارد؟</li>
<li>امنیتِ فیزیکی با امنیتِ سایبری چه فرقی دارد و کجا به هم می‌رسند؟</li>
<li>خروج‌های ثبت‌نشده چه ربطی به محلِ تجمع دارند؟</li>
<li><a href="#eq-ch32-eal" class="quarto-xref">معادلهٔ&nbsp;<span>32.23</span></a> را توضیح دهید. چرا مجموعه‌ها مقایسه می‌شوند و نه تک‌تکِ اقدام‌ها؟</li>
<li>چرا دزدیِ هادیِ زمین با پول سنجیده نمی‌شود؟ چه چیزی خطرِ آن را کم می‌کند؟</li>
<li>چرا ورود به ساختمانِ کنترل وارسیِ فناوریِ عملیاتی می‌خواهد؟</li>
<li>یک نمونه بیاورید که یافتهٔ وارسی‌شده از اعلام جدا گزارش شده باشد.</li>
<li>چه کسانی حدِ اقدام‌های امنیتی را تعیین می‌کنند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch32-j" class="level2" data-number="32.11">
<h2 data-number="32.11" class="anchored" data-anchor-id="sec-ch32-j"><span class="header-section-number">32.11</span> د. تمرینِ یکپارچهٔ آمادگی</h2>
<p>رویدادهای واقعی یکی‌یکی نمی‌رسند. در ساختگاهی دورافتاده ممکن است در یک ساعت یک مصدوم، یک پیوندِ قطع‌شده، یک راهِ بسته، یک خودروی ناشناس و یک تماس از روستا با هم برسند. <strong>تمرینِ یکپارچه</strong> همهٔ این‌ها را در یک سناریوی ساختگی کنار هم می‌گذارد: نجات و کمکِ پزشکی، قطعِ ارتباط و راه، ارجاعِ امنیتی، رابطه با جامعه، بازیابی و درس‌آموزی. تمرین سرعتِ افراد را نمی‌سنجد. سه چیز را می‌سنجد. آیا هر تصمیم دقیقاً یک مالک دارد؟ آیا تصمیم در زمانِ هدف گرفته می‌شود؟ آیا از آن سابقه‌ای می‌ماند؟ این تمرین <strong>تمرینِ رومیزی</strong> است، مانندِ تمرینِ فصلِ ۳۶ (<a href="36-ot-cybersecurity.html#sec-ch36-c-tabletop" class="quarto-xref"><span>بخش 36.4.6</span></a>). هیچ کاری روی تجهیزات انجام نمی‌شود و هیچ روشِ نجات یا تاکتیکِ امنیتی تجویز نمی‌شود (<span class="ltr" dir="ltr">A-375</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch32.lab_j</code></pre>
<section id="sec-ch32-j-review" class="level3" data-number="32.11.1">
<h3 data-number="32.11.1" class="anchored" data-anchor-id="sec-ch32-j-review"><span class="header-section-number">32.11.1</span> سناریو و شکاف‌های آن</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb123"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb123-1"><a href="#cb123-1" aria-hidden="true" tabindex="-1"></a>SCENARIO <span class="op">=</span> <span class="bu">dict</span>(  <span class="co"># the synthetic exercise: a winter night at T07</span></span>
<span id="cb123-2"><a href="#cb123-2" aria-hidden="true" tabindex="-1"></a>    time<span class="op">=</span><span class="st">"22:40"</span>, place<span class="op">=</span><span class="st">"T07 nacelle"</span>, casualty<span class="op">=</span><span class="st">"hand crushed, conscious"</span>,</span>
<span id="cb123-3"><a href="#cb123-3" aria-hidden="true" tabindex="-1"></a>    crew<span class="op">=</span><span class="dv">2</span>, crew_rescue_trained<span class="op">=</span><span class="dv">1</span>, on_call_team_min<span class="op">=</span><span class="dv">40</span>,</span>
<span id="cb123-4"><a href="#cb123-4" aria-hidden="true" tabindex="-1"></a>    mobile<span class="op">=</span><span class="va">False</span>, radio_repeater_ok<span class="op">=</span><span class="va">False</span>, satellite_phone_in_vehicle<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb123-5"><a href="#cb123-5" aria-hidden="true" tabindex="-1"></a>    road_to_town<span class="op">=</span><span class="st">"flooded at the wadi crossing"</span>, second_route_known<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb123-6"><a href="#cb123-6" aria-hidden="true" tabindex="-1"></a>    gate<span class="op">=</span><span class="st">"unmanned"</span>, unknown_vehicle_at_gate<span class="op">=</span><span class="va">True</span>, visitor_log_complete<span class="op">=</span><span class="va">False</span>,</span>
<span id="cb123-7"><a href="#cb123-7" aria-hidden="true" tabindex="-1"></a>    village_told<span class="op">=</span><span class="va">False</span>, debrief_planned<span class="op">=</span><span class="va">False</span>)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>exercise review: hand crushed, conscious at T07 nacelle, 22:40
  gaps found: 8
  competence      one rescuer on the crew: no one to rescue the rescuer
  response time   on-call team 40 min at night
  communications  no working link from T07 at all
  response time   ambulance route flooded, no second route
  access control  unknown vehicle, incomplete visitor log
  access control  no one to meet the ambulance at the gate
  community       village not told of the flooded road and night traffic
  recovery        no debrief or support for the crew planned
  each gap gets an owner and a fix in the emergency plan;
  the unknown vehicle is reported to the control room and
  the police and recorded - no one goes to challenge it;
  the review prescribes no security tactics</code></pre>
<div id="exm-ch32-review" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.46 (تمرین: شبِ زمستان در <span class="ltr" dir="ltr">T07</span>)</strong></span> <strong>پرسش.</strong> یک سناریوی ساختگی را بازبینی کنید: نجات از ارتفاع در شبِ زمستان، در ساختگاهی دورافتاده، همراه با یک موضوعِ کنترلِ دسترسی. شکاف‌ها را در زمانِ پاسخ، صلاحیت، ارتباطات، جامعه و بازیابی پیدا کنید، بی‌آنکه روالِ تاکتیکیِ امنیتی تجویز شود.</p>
<p><strong>پاسخ.</strong> هشت شکاف:</p>
<ul>
<li><strong>صلاحیت:</strong> فقط یک نجاتگر در گروه هست. کسی نیست که نجاتگر را نجات دهد.</li>
<li><strong>زمانِ پاسخ:</strong> گروهِ آماده‌باش ۴۰ دقیقه دیر می‌رسد. راهِ آمبولانس در گذرگاهِ وادی زیرِ آب است و راهِ دوم شناخته نیست.</li>
<li><strong>ارتباطات:</strong> از <span class="ltr" dir="ltr">T07</span> هیچ پیوندی برقرار نیست: تکرارکنندهٔ بی‌سیم از کار افتاده، پوششِ همراه نیست و تلفنِ ماهواره‌ای در خودرو نیست.</li>
<li><strong>کنترلِ دسترسی:</strong> خودرویی ناشناس پشتِ دروازه است و دفترِ بازدیدکنندگان کامل نیست. کسی هم در دروازه نیست که آمبولانس را راهنمایی کند.</li>
<li><strong>جامعه:</strong> به روستا دربارهٔ راهِ بسته و ترافیکِ شب خبری داده نشده است.</li>
<li><strong>بازیابی:</strong> هیچ جلسهٔ بازبینی یا حمایتی برای گروه برنامه‌ریزی نشده است.</li>
</ul>
<p><strong>تفسیر.</strong> هر شکاف یک مالک و یک اصلاح در برنامهٔ اضطراری می‌گیرد. خودروی ناشناس به اتاقِ کنترل و پلیس گزارش و ثبت می‌شود و کسی برای رویارویی با آن نمی‌رود. بازبینی هیچ تاکتیکِ امنیتی تجویز نمی‌کند. شکاف‌ها با قاعده‌هایی ساده پیدا شدند که هر برنامه‌ای می‌تواند پیش از شب داشته باشد: دو نجاتگر، یک پیوندِ کارا، راهِ دوم، کسی در دروازه، خبر به جامعه و جلسهٔ بازبینی. <strong>وارسی:</strong> هشت ردیف در خروجی.</p>
</div>
</section>
<section id="sec-ch32-j-roles" class="level3" data-number="32.11.2">
<h3 data-number="32.11.2" class="anchored" data-anchor-id="sec-ch32-j-roles"><span class="header-section-number">32.11.2</span> پیام‌های سناریو، نقش‌ها و زمان</h3>
<p>بازبینیِ بالا شکاف‌های برنامه را روی کاغذ پیدا کرد. تمرینِ رومیزی همان سناریو را با زمان اجرا می‌کند. هدایت‌کنندهٔ تمرین <strong>پیام‌های سناریو</strong> را یکی‌یکی و در دقیقه‌های از پیش تعیین‌شده می‌دهد. شرکت‌کنندگان همان‌طور تصمیم می‌گیرند که در شبِ واقعی می‌گرفتند. یک ناظرِ بیرونی سه چیز را ثبت می‌کند: چه کسی اقدام کرد، پس از چند دقیقه، و آیا سابقه‌ای ماند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb125"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb125-1"><a href="#cb125-1" aria-hidden="true" tabindex="-1"></a>INJECTS <span class="op">=</span> [  <span class="co"># (minute, inject, decision, owners named in the plan,</span></span>
<span id="cb125-2"><a href="#cb125-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">#           minutes to act or None, target minutes, record made)</span></span>
<span id="cb125-3"><a href="#cb125-3" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">0</span>, <span class="st">"alarm from T07: crushed hand"</span>, <span class="st">"start rescue, call ambulance"</span>,</span>
<span id="cb125-4"><a href="#cb125-4" aria-hidden="true" tabindex="-1"></a>     [<span class="st">"crew lead"</span>], <span class="dv">2</span>, <span class="dv">5</span>, <span class="va">True</span>),</span>
<span id="cb125-5"><a href="#cb125-5" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">5</span>, <span class="st">"radio repeater fails"</span>, <span class="st">"move to the next link"</span>,</span>
<span id="cb125-6"><a href="#cb125-6" aria-hidden="true" tabindex="-1"></a>     [<span class="st">"control room"</span>, <span class="st">"crew lead"</span>], <span class="dv">9</span>, <span class="dv">2</span>, <span class="va">False</span>),</span>
<span id="cb125-7"><a href="#cb125-7" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">12</span>, <span class="st">"wadi crossing flooded"</span>, <span class="st">"agree a second route"</span>,</span>
<span id="cb125-8"><a href="#cb125-8" aria-hidden="true" tabindex="-1"></a>     [<span class="st">"on-call manager"</span>], <span class="dv">14</span>, <span class="dv">15</span>, <span class="va">True</span>),</span>
<span id="cb125-9"><a href="#cb125-9" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">20</span>, <span class="st">"unknown vehicle at the gate"</span>, <span class="st">"report and record, no approach"</span>,</span>
<span id="cb125-10"><a href="#cb125-10" aria-hidden="true" tabindex="-1"></a>     [<span class="st">"control room"</span>], <span class="dv">3</span>, <span class="dv">5</span>, <span class="va">True</span>),</span>
<span id="cb125-11"><a href="#cb125-11" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">25</span>, <span class="st">"ambulance asks for a guide"</span>, <span class="st">"meet the ambulance at the gate"</span>,</span>
<span id="cb125-12"><a href="#cb125-12" aria-hidden="true" tabindex="-1"></a>     [], <span class="dv">18</span>, <span class="dv">10</span>, <span class="va">False</span>),</span>
<span id="cb125-13"><a href="#cb125-13" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">35</span>, <span class="st">"village elder calls"</span>, <span class="st">"inform and log the call"</span>,</span>
<span id="cb125-14"><a href="#cb125-14" aria-hidden="true" tabindex="-1"></a>     [], <span class="dv">6</span>, <span class="dv">10</span>, <span class="va">False</span>),</span>
<span id="cb125-15"><a href="#cb125-15" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">75</span>, <span class="st">"casualty on the ground"</span>, <span class="st">"hand over to the ambulance"</span>,</span>
<span id="cb125-16"><a href="#cb125-16" aria-hidden="true" tabindex="-1"></a>     [<span class="st">"rescue team lead"</span>], <span class="dv">1</span>, <span class="dv">5</span>, <span class="va">True</span>),</span>
<span id="cb125-17"><a href="#cb125-17" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">120</span>, <span class="st">"stand down"</span>, <span class="st">"debrief and support the crew"</span>,</span>
<span id="cb125-18"><a href="#cb125-18" aria-hidden="true" tabindex="-1"></a>     [<span class="st">"site manager"</span>], <span class="va">None</span>, <span class="dv">60</span>, <span class="va">False</span>),</span>
<span id="cb125-19"><a href="#cb125-19" aria-hidden="true" tabindex="-1"></a>    (<span class="dv">1440</span>, <span class="st">"next day"</span>, <span class="st">"report with actions and owners"</span>,</span>
<span id="cb125-20"><a href="#cb125-20" aria-hidden="true" tabindex="-1"></a>     [<span class="st">"HSE lead"</span>], <span class="dv">300</span>, <span class="dv">480</span>, <span class="va">True</span>),</span>
<span id="cb125-21"><a href="#cb125-21" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch32-exercise" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch32-exercise-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch32-exercise.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch32-exercise-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;32.34: تمرینِ رومیزیِ شبِ زمستان: هر پیامِ سناریو در یک ردیف، از دریافت (نقطه) تا اقدام (پایانِ میله)، در برابرِ زمانِ هدف (خطِ کوتاه). در پرانتز: مالک‌هایی که برنامه نام برده است. ردیفِ روزِ بعد (گزارش و اقدام‌ها) در خروجی آمده است.
</figcaption>
</figure>
</div>
<pre class="text"><code>table-top of the winter night at T07: decisions and roles
   min  decision                        owner  act  target  rec
     0  start rescue, call ambulance    one      2       5  yes
     5  move to the next link           two+     9       2  no
    12  agree a second route            one     14      15  yes
    20  report and record, no approach  one      3       5  yes
    25  meet the ambulance at the gate  none    18      10  no
    35  inform and log the call         none     6      10  no
    75  hand over to the ambulance      one      1       5  yes
   120  debrief and support the crew    one      -      60  no
  1440  report with actions and owners  one    300     480  yes
  decisions 9: one owner 6, none 2, two 1
  acted within target: 6 of 9; recorded: 5 of 9
  every late or missing action sits where the plan named no
  owner or two: the link (each waited for the other), the
  guide at the gate, the village call - and the debrief the
  plan named but no one held</code></pre>
<div id="exm-ch32-roles" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.47 (دو مالک یعنی بی‌مالک)</strong></span> <strong>پرسش.</strong> پیوند پنج دقیقه پس از هشدار قطع شد. برنامه برای رفتن به پیوندِ بعدی دو مالک نام برده است: اتاقِ کنترل و سرپرستِ گروه. چرا این اقدام ۹ دقیقه طول کشید، در حالی که هدف ۲ دقیقه بود؟</p>
<p><strong>پاسخ.</strong> هر کدام منتظرِ دیگری ماند. از ۹ تصمیم، ۶ تصمیم دقیقاً یک مالک داشتند، ۲ تصمیم هیچ مالکی نداشتند و ۱ تصمیم دو مالک داشت. ۶ تصمیم در زمانِ هدف گرفته شد و از ۵ تصمیم سابقه ماند.</p>
<p><strong>تفسیر.</strong> همهٔ تأخیرها و اقدام‌های انجام‌نشده جایی رخ دادند که برنامه مالکی نام نبرده بود یا دو مالک نام برده بود: پیوند، راهنما در دروازه و تماسِ روستا. تماسِ روستا در زمانِ هدف پاسخ گرفت، اما چون مالکی نداشت، کسی آن را ثبت نکرد. جلسهٔ بازبینی مالک داشت، اما برگزار نشد. پس نام‌بردنِ مالک لازم است، اما کافی نیست. <strong>روشنیِ نقش</strong> سهمِ تصمیم‌هایی است که دقیقاً یک مالک دارند. در این تمرین ۶ از ۹، یعنی ۶۷ درصد است. این نشانگر هم مانندِ هر نشانگرِ دیگری شاهد می‌خواهد، و شاهدش از سوابقِ ناظر می‌آید. <strong>وارسی:</strong> <span class="math inline">\(6 + 2 + 1 = 9\)</span>.</p>
</div>
</section>
<section id="sec-ch32-j-actions" class="level3" data-number="32.11.3">
<h3 data-number="32.11.3" class="anchored" data-anchor-id="sec-ch32-j-actions"><span class="header-section-number">32.11.3</span> درس‌ها تا بسته‌شدنِ واقعی</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb127"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb127-1"><a href="#cb127-1" aria-hidden="true" tabindex="-1"></a>ACTIONS <span class="op">=</span> [  <span class="co"># (id, action, owner, due day, status at day 90)</span></span>
<span id="cb127-2"><a href="#cb127-2" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"A1"</span>, <span class="st">"second trained rescuer on each crew"</span>, <span class="st">"HSE lead"</span>, <span class="dv">60</span>,</span>
<span id="cb127-3"><a href="#cb127-3" aria-hidden="true" tabindex="-1"></a>     <span class="st">"evidence"</span>),</span>
<span id="cb127-4"><a href="#cb127-4" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"A2"</span>, <span class="st">"night on-call team within 30 min"</span>, <span class="st">"site manager"</span>, <span class="dv">90</span>, <span class="st">"open"</span>),</span>
<span id="cb127-5"><a href="#cb127-5" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"A3"</span>, <span class="st">"satellite phone in every duty vehicle"</span>, <span class="st">"control room"</span>, <span class="dv">30</span>,</span>
<span id="cb127-6"><a href="#cb127-6" aria-hidden="true" tabindex="-1"></a>     <span class="st">"evidence"</span>),</span>
<span id="cb127-7"><a href="#cb127-7" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"A4"</span>, <span class="st">"second ambulance route agreed"</span>, <span class="st">"on-call manager"</span>, <span class="dv">45</span>,</span>
<span id="cb127-8"><a href="#cb127-8" aria-hidden="true" tabindex="-1"></a>     <span class="st">"claimed"</span>),</span>
<span id="cb127-9"><a href="#cb127-9" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"A5"</span>, <span class="st">"visitor log reconciled weekly"</span>, <span class="st">"gate process"</span>, <span class="dv">30</span>, <span class="st">"evidence"</span>),</span>
<span id="cb127-10"><a href="#cb127-10" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"A6"</span>, <span class="st">"guide for services at the gate"</span>, <span class="st">"control room"</span>, <span class="dv">30</span>,</span>
<span id="cb127-11"><a href="#cb127-11" aria-hidden="true" tabindex="-1"></a>     <span class="st">"claimed"</span>),</span>
<span id="cb127-12"><a href="#cb127-12" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"A7"</span>, <span class="st">"village told of night traffic"</span>, <span class="st">"liaison officer"</span>, <span class="dv">14</span>,</span>
<span id="cb127-13"><a href="#cb127-13" aria-hidden="true" tabindex="-1"></a>     <span class="st">"evidence"</span>),</span>
<span id="cb127-14"><a href="#cb127-14" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"A8"</span>, <span class="st">"debrief and crew support held"</span>, <span class="st">"site manager"</span>, <span class="dv">14</span>, <span class="st">"evidence"</span>),</span>
<span id="cb127-15"><a href="#cb127-15" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"A9"</span>, <span class="st">"one owner for the link fallback"</span>, <span class="st">"control room"</span>, <span class="dv">30</span>,</span>
<span id="cb127-16"><a href="#cb127-16" aria-hidden="true" tabindex="-1"></a>     <span class="st">"evidence"</span>),</span>
<span id="cb127-17"><a href="#cb127-17" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"A10"</span>, <span class="st">"village-call script in the control room"</span>, <span class="st">"liaison officer"</span>,</span>
<span id="cb127-18"><a href="#cb127-18" aria-hidden="true" tabindex="-1"></a>     <span class="dv">30</span>, <span class="st">"open"</span>),</span>
<span id="cb127-19"><a href="#cb127-19" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"A11"</span>, <span class="st">"fixes tested in the next table-top"</span>, <span class="st">"HSE lead"</span>, <span class="dv">120</span>, <span class="st">"open"</span>),</span>
<span id="cb127-20"><a href="#cb127-20" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>lessons learned: the eleven actions at day 90
  id   action                                    due  status
  A1   second trained rescuer on each crew         60  closed, evidence
  A2   night on-call team within 30 min            90  open
  A3   satellite phone in every duty vehicle       30  closed, evidence
  A4   second ambulance route agreed               45  closed, claimed
  A5   visitor log reconciled weekly               30  closed, evidence
  A6   guide for services at the gate              30  closed, claimed
  A7   village told of night traffic               14  closed, evidence
  A8   debrief and crew support held               14  closed, evidence
  A9   one owner for the link fallback             30  closed, evidence
  A10  village-call script in the control room     30  overdue
  A11  fixes tested in the next table-top         120  open
  reported closed: 8 of 11 (73%); closed with evidence: 6 of 11 (55%)
  claimed only: A4, A6; overdue: A10
  the next table-top tests the claimed closures first; a
  fix counts when the exercise shows it working, not when
  the tracker says closed</code></pre>
<div id="exm-ch32-actions" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.48 (هفتادوسه درصد بسته، پنجاه‌وپنج درصد با شاهد)</strong></span> <strong>پرسش.</strong> نود روز پس از تمرین، ردیابِ اقدام‌ها ۸ اقدام از ۱۱ اقدام را «بسته» نشان می‌دهد. چند اقدام با شاهد بسته شده است؟ تمرینِ بعدی از کجا شروع می‌شود؟</p>
<p><strong>پاسخ.</strong> ۶ اقدام از ۱۱ اقدام با شاهد بسته شده است (۵۵ درصد). دو اقدام فقط ادعا شده‌اند: راهِ دومِ آمبولانس، که توافقِ نوشته‌ای ندارد (<span class="ltr" dir="ltr">A4</span>)، و راهنما در دروازه (<span class="ltr" dir="ltr">A6</span>). یک اقدام هم از موعدش گذشته است: متنِ پاسخ به تماسِ روستا (<span class="ltr" dir="ltr">A10</span>).</p>
<p><strong>تفسیر.</strong> تمرینِ بعدی اول اقدام‌های ادعاشده را می‌آزماید. اقدام وقتی بسته حساب می‌شود که تمرین نشان دهد کار می‌کند، نه وقتی که ردیاب می‌گوید بسته است. این همان فاصلهٔ ادعا و شاهد است که در بخشِ امنیت (<a href="#sec-ch32-i-conduct" class="quarto-xref"><span>بخش 32.10.6</span></a>) دیدیم و در فصلِ ۳۹ دربارهٔ تأمین‌کنندگان می‌بینیم. <strong>درس‌آموخته‌ها</strong> فقط وقتی ارزش دارند که در برنامهٔ اضطراری، طرحِ امنیت و برنامهٔ پاسخِ فناوریِ عملیاتی به تغییری بدل شوند. <strong>وارسی:</strong> <span class="math inline">\(6/11 = 0.55\)</span> و <span class="math inline">\(8/11 = 0.73\)</span>.</p>
</div>
</section>
<section id="sec-ch32-j-criteria" class="level3" data-number="32.11.4">
<h3 data-number="32.11.4" class="anchored" data-anchor-id="sec-ch32-j-criteria"><span class="header-section-number">32.11.4</span> معیارهای سنجشِ تمرین</h3>
<div id="tbl-ch32-j-criteria" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch32-j-criteria-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;32.2: معیارهای سنجشِ تمرینِ یکپارچه و یافته‌های تمرینِ شبِ زمستان
</figcaption>
<div aria-describedby="tbl-ch32-j-criteria-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>معیار</th>
<th>شاهد</th>
<th>در تمرینِ شبِ زمستان</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>روشنیِ نقش</td>
<td>هر تصمیم دقیقاً یک مالک در برنامه</td>
<td>۶ از ۹</td>
</tr>
<tr class="even">
<td>زمان</td>
<td>زمانِ اقدام در برابرِ هدفِ توافق‌شده</td>
<td>۶ از ۹ در زمانِ هدف</td>
</tr>
<tr class="odd">
<td>سوابق</td>
<td>دفترِ رویداد، دفترِ بی‌سیم، دفترِ بازدیدکنندگان</td>
<td>۵ از ۹ تصمیم</td>
</tr>
<tr class="even">
<td>پیوند با خدمات</td>
<td>راه و محلِ دیدارِ توافق‌شده با آمبولانس و آتش‌نشانی</td>
<td>راهِ دوم شناخته نبود</td>
</tr>
<tr class="odd">
<td>ارجاعِ امنیتی</td>
<td>گزارش و ثبت، بی‌رویارویی</td>
<td>انجام شد، در ۳ دقیقه</td>
</tr>
<tr class="even">
<td>جامعه</td>
<td>خبر به روستا و ثبتِ تماس‌ها</td>
<td>پاسخ داده شد، بی‌سابقه</td>
</tr>
<tr class="odd">
<td>بازیابی</td>
<td>جلسهٔ بازبینی و حمایت از گروه</td>
<td>برگزار نشد</td>
</tr>
<tr class="even">
<td>درس‌آموزی</td>
<td>اقدام با مالک، موعد و شاهدِ بسته‌شدن</td>
<td>۶ از ۱۱ با شاهد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>ایده.</strong> ارزیاب کسی است که در تمرین نقشی ندارد. ارزیاب ثبت می‌کند و قضاوت نمی‌کند: چه کسی، کِی و با چه سابقه‌ای. یافته‌ها به سه سند می‌روند: برنامهٔ اضطراری (<a href="#sec-ch32-h" class="quarto-xref"><span>بخش 32.9</span></a>)، طرحِ امنیت (<a href="#sec-ch32-i" class="quarto-xref"><span>بخش 32.10</span></a>) و برنامهٔ پاسخ به رویدادِ فناوریِ عملیاتی (<a href="36-ot-cybersecurity.html#sec-ch36-c" class="quarto-xref"><span>بخش 36.4</span></a>). ارائه‌دهندگانِ نجات و خدماتِ پزشکی زمان‌ها و روش‌ها را تأیید می‌کنند. برنامهٔ تمرین‌ها (<a href="#sec-ch32-h-programme" class="quarto-xref"><span>بخش 32.9.4</span></a>) می‌گوید تمرینِ بعدی کِی است و چه چیزی را می‌آزماید.</p>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>سناریو ساختگی است و تمرین رومیزی است. روش‌های نجات، کمک‌های اولیه و انتقالِ پزشکی را ارائه‌دهندگانِ صلاحیت‌دار می‌نویسند و آموزش می‌دهند. ارجاعِ امنیتی فقط گزارش و ثبت است. تمرین هیچ تاکتیکی را نمی‌آزماید و تجویز نمی‌کند.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تمرینِ یکپارچه چه رویدادهایی را کنار هم می‌گذارد؟</li>
<li>تمرین کدام سه چیز را می‌سنجد؟</li>
<li>شش قاعدهٔ سادهٔ بازبینیِ سناریو را بنویسید.</li>
<li>پیامِ سناریو چیست و چه کسی آن را می‌دهد؟</li>
<li>چرا دو مالک برای یک تصمیم بدتر از یک مالک است؟</li>
<li>روشنیِ نقش را تعریف کنید و برای تمرینِ شبِ زمستان حساب کنید.</li>
<li>چرا تماسِ روستا، با اینکه در زمانِ هدف پاسخ گرفت، یک یافته است؟</li>
<li>فرقِ «بسته» و «بسته با شاهد» چیست؟ تمرینِ بعدی از کجا شروع می‌شود؟</li>
<li>ارزیابِ تمرین چه کسی است و چه چیزی را ثبت می‌کند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch32-mfg" class="level2" data-number="32.12">
<h2 data-number="32.12" class="anchored" data-anchor-id="sec-ch32-mfg"><span class="header-section-number">32.12</span> ساخت و تولیدِ صنعتی در این فصل</h2>
<p>تجهیزاتِ ایمنی و حریق محصولاتِ صنعتی‌اند و شواهدشان از کارخانه شروع می‌شود. شواهد چهار نوع است که نباید با هم اشتباه شوند:</p>
<ul>
<li><strong>گواهیِ محصول:</strong> آزمونِ نوعِ آزمایشگاهِ مستقل روی یک طرح، برای آشکارسازها، تابلوهای هشدار، دیوارها و آتش‌بندهای آزموده‌شده.</li>
<li><strong>آزمونِ کارخانه:</strong> هر تابلو یا سامانه، پیش از ارسال، با حضورِ خریدار (فصلِ ۴۰).</li>
<li><strong>آزمونِ کارکردیِ ساختگاه:</strong> هر قطعهٔ نصب‌شده.</li>
<li><strong>آزمونِ یکپارچهٔ علت و معلول:</strong> کلِ سامانه با همهٔ واسط‌هایش (<a href="#sec-ch32-e-ladder" class="quarto-xref"><span>بخش 32.6.2</span></a>).</li>
</ul>
<p>مانور هیچ‌کدام از این‌ها نیست. مانور افراد را می‌سنجد. سازندهٔ باتری دادهٔ آزمونِ بزرگ‌مقیاس و دستورِ پاسخِ اضطراری را می‌دهد (فصلِ ۱۹). سازندهٔ توربین دستورِ فرار و نجات و دادهٔ آشکارسازیِ ناسل را می‌دهد. فصل‌های ۴۲ تا ۴۷ کنترلِ کیفیتِ این محصولات را در کارخانه دنبال می‌کنند.</p>
</section>
<section id="sec-ch32-plantp" class="level2" data-number="32.13">
<h2 data-number="32.13" class="anchored" data-anchor-id="sec-ch32-plantp"><span class="header-section-number">32.13</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch32.integrated</code></pre>
<div id="exm-ch32-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.49 (مقدماتی: دو نتیجه با دست)</strong></span> <strong>پرسش.</strong> نرخِ حادثه‌های ثبت‌شدنیِ دورهٔ ساخت و دوامِ ذخیرهٔ آب را با دست حساب و با کد مقایسه کنید.</p>
<pre class="text"><code>two safety results checked by hand
  recordable rate: 11 x 200,000 / 1,050,000 = 2.10; code 2.10
  reserve autonomy: 180 m3 x 1,000 / 3,000 L/min = 60 min; code 60
  the interval of the rate (1.18-3.47) has no hand form -
  it is checked against a table of the chi-square law</code></pre>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">2.10</span> در هر <span class="ltr" dir="ltr">200,000</span> ساعت و <span class="ltr" dir="ltr">60</span> دقیقه، هر دو برابر با کد.</p>
<p><strong>تفسیر.</strong> بازهٔ نرخ شکلِ دستیِ ساده ندارد و با جدولِ توزیعِ کای‌دو وارسی می‌شود. وارسیِ یک عدد از هر فرمول از جدول در برابرِ واحدِ اشتباه محافظت می‌کند. <strong>وارسی:</strong> <span class="math inline">\(11 \times 200{,}000/1{,}050{,}000 = 2.10\)</span>.</p>
</div>
<div id="exm-ch32-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.50 (میانی: بستهٔ ایمنی و اضطرار در عدد)</strong></span> <strong>پرسش.</strong> بستهٔ ایمنی، حریق و اضطرارِ نیروگاهِ <span class="ltr" dir="ltr">P</span> چه اندازه‌ای دارد؟</p>
<pre class="text"><code>the safety, fire and emergency package of Plant P in numbers
  fire scenarios in the register: 9, of them high: 1
  protection matrix: 7 areas x 6 questions
  cause-and-effect: 8 inputs, 8 outputs; draft findings 3
  fire-service arrival P50 57 min; reserve 60 min
  JHA of the yaw motor: 9 steps, residual at most 5 after revision
  emergency scenarios: 12; exercise gaps found: 8
  the package is mostly registers, matrices and plans: the
  numbers in it are few, sourced and marked placeholders
  where the strategy or the authority must set them</code></pre>
<p><strong>تفسیر.</strong> بسته بیشتر دفتر، ماتریس و برنامه است. عددهایش کم‌اند، منبع دارند، و هرجا راهبردِ حریق یا مقامِ مسئول باید تعیینشان کند جایگزین‌اند. این نسبت خودش درسی است: ایمنی بیشتر سازمان‌دهی است تا محاسبه. <strong>وارسی:</strong> نُه سناریو، هفت بخش، هشت ورودی.</p>
</div>
<div id="exm-ch32-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 32.51 (یکپارچه: مبنای ایمنی، حریق و اضطرارِ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> مبنای ایمنی، حریق و اضطرار را با یافته‌ها و موردهای باز بنویسید.</p>
<pre class="text"><code>D-036 safety, fire and emergency basis of Plant P (teaching)
  1 safety management: teaching 5 x 5 matrix, hierarchy of
    controls, permit office with shared isolation points,
    prequalification with a minimum on every criterion
  2 hazards: PV DC treated as energised in daylight; restraint
    or retracting devices where clearance is short; summer
    early shifts; wind chill on nacelle roofs; site speeds
  3 fire: register F01-F09, matrix by area, C&amp;E rules (alarm
    for every input, own location, position feedback);
    methods, rates and separations from the fire strategy
    and the authority (U-105, U-110)
  4 water: 180 m3 reserve lasts 60 min at the placeholder
    rate; the fire service arrives after it in about 31 %
    of draws - tankers and meeting point agreed in advance
  5 lifecycle: evidence ladder, test intervals by PFD,
    impairment register, management of change, restore
  6 welfare: town housing or a camp with its own water (a
    camp would use 61 % of the wells); buses; school hours
  7 emergency: 12 scenarios with levels; two rescuers on
    every crew; night work only with the team on site;
    satellite phones in duty vehicles; exercise programme
  8 findings of the later lessons: the control building as
    drawn loses the race with smoke (second exit, drilled
    'leave now'); AEDs in every vehicle; gates too tight for
    a fire appliance (familiarisation drive); the erection
    contractor's rate above its funnel band; 4 barriers to a
    container explosion leave the teaching target missed
  open: fire strategy and authority acceptance (U-105,
    U-110); medical provider's response times (U-111);
    findings: ch 29 construction water rises to 87,460 m3
    with ch 22's workforce (corrected there)</code></pre>
<p><strong>تفسیر.</strong> این <strong>تصمیمِ <span class="ltr" dir="ltr">D-036</span></strong> است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:</p>
<ul>
<li>آبِ ساختِ فصلِ ۲۹ با نیروی کارِ فصلِ ۲۲ به <span class="ltr" dir="ltr">87,460 m³</span> می‌رسد و همان‌جا اصلاح شد.</li>
<li>اردوگاه در ساختگاه <span class="ltr" dir="ltr">61 %</span> آبدهیِ چاه‌ها را می‌گیرد. پس اقامت در شهر یا اردوگاه با منبعِ جداگانه لازم است.</li>
<li>آبِ آتش‌نشانیِ ساختگاه پیش از رسیدنِ آتش‌نشانی در حدودِ <span class="ltr" dir="ltr">31 %</span> نمونه‌ها تمام می‌شود (فصلِ ۲۹).</li>
<li>نجاتِ شبانه از ناسل <span class="ltr" dir="ltr">75</span> دقیقه طول می‌کشد. پس کارِ شب فقط با گروهِ نجات در ساختگاه انجام می‌شود (فصلِ ۳۱).</li>
<li>چهار سکوی توربین پوششِ تلفنِ همراه ندارند (فصلِ ۳۱).</li>
</ul>
</div>
</section>
<section id="sec-ch32-numbers" class="level2" data-number="32.14">
<h2 data-number="32.14" class="anchored" data-anchor-id="sec-ch32-numbers"><span class="header-section-number">32.14</span> عددهای کلیدیِ ایمنی و اضطرارِ نیروگاهِ P</h2>
<div id="tbl-ch32-numbers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch32-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;32.3: عددهای کلیدیِ فصلِ ۳۲ (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch32-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 34%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>کمیت</th>
<th>مقدار</th>
<th>مثال</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>نرخِ حادثه‌های ثبت‌شدنیِ ساخت (بازهٔ <span class="ltr" dir="ltr">90 %</span>)</td>
<td><span class="ltr" dir="ltr">2.10</span> (<span class="ltr" dir="ltr">1.18</span> تا <span class="ltr" dir="ltr">3.47</span>)</td>
<td><a href="#exm-ch32-rates" class="quarto-xref">مثال&nbsp;<span>32.4</span></a></td>
</tr>
<tr class="even">
<td>کرانِ بالای صفر حادثه در سالِ نخست</td>
<td><span class="ltr" dir="ltr">11.5</span> در <span class="ltr" dir="ltr">200,000 h</span></td>
<td><a href="#exm-ch32-rates" class="quarto-xref">مثال&nbsp;<span>32.4</span></a></td>
</tr>
<tr class="odd">
<td>فاصلهٔ لازم با طنابِ <span class="ltr" dir="ltr">1.8 m</span></td>
<td><span class="ltr" dir="ltr">6.35 m</span></td>
<td><a href="#exm-ch32-fall" class="quarto-xref">مثال&nbsp;<span>32.8</span></a></td>
</tr>
<tr class="even">
<td>ساعت‌های ۳۵ درجه در نوبتِ صبح / روز</td>
<td><span class="ltr" dir="ltr">1 %</span> / <span class="ltr" dir="ltr">93 %</span></td>
<td><a href="#exm-ch32-heat" class="quarto-xref">مثال&nbsp;<span>32.9</span></a></td>
</tr>
<tr class="odd">
<td>فاصلهٔ ۱۲٫۵ کیلووات بر مترمربع از آتشِ روغن</td>
<td><span class="ltr" dir="ltr">22 m</span></td>
<td><a href="#exm-ch32-radiant" class="quarto-xref">مثال&nbsp;<span>32.15</span></a></td>
</tr>
<tr class="even">
<td>دوامِ ذخیرهٔ <span class="ltr" dir="ltr">180 m³</span>؛ رسیدنِ پس از آن</td>
<td><span class="ltr" dir="ltr">60 min</span>؛ <span class="ltr" dir="ltr">31 %</span></td>
<td><a href="#exm-ch32-coverage" class="quarto-xref">مثال&nbsp;<span>32.20</span></a></td>
</tr>
<tr class="odd">
<td>جمعِ امتیازهای تحلیلِ خطرِ شغلی، پیش / پس</td>
<td><span class="ltr" dir="ltr">91</span> / <span class="ltr" dir="ltr">39</span></td>
<td><a href="#exm-ch32-jha" class="quarto-xref">مثال&nbsp;<span>32.29</span></a></td>
</tr>
<tr class="even">
<td>نجات از ناسل، روز / شب</td>
<td><span class="ltr" dir="ltr">46</span> / <span class="ltr" dir="ltr">75 min</span></td>
<td><a href="#exm-ch32-rescue" class="quarto-xref">مثال&nbsp;<span>32.35</span></a></td>
</tr>
<tr class="odd">
<td>اردوگاه در ساختگاه: سهم از آبدهیِ چاه‌ها</td>
<td><span class="ltr" dir="ltr">61 %</span></td>
<td><a href="#exm-ch32-camp" class="quarto-xref">مثال&nbsp;<span>32.30</span></a></td>
</tr>
<tr class="even">
<td>شکاف‌های تمرینِ شبِ زمستان</td>
<td>۸</td>
<td><a href="#exm-ch32-review" class="quarto-xref">مثال&nbsp;<span>32.46</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch32-design" class="level2" data-number="32.15">
<h2 data-number="32.15" class="anchored" data-anchor-id="sec-ch32-design"><span class="header-section-number">32.15</span> گردشِ کارِ ایمنی، حریق و اضطرار</h2>
<blockquote class="blockquote">
<ol type="1">
<li>نظامِ مدیریت: چرخه، ماتریس، کنترل‌ها، مجوزها، صلاحیت، پیمانکاران، یادگیری (<a href="#sec-ch32-a" class="quarto-xref"><span>بخش 32.2</span></a>).</li>
<li>خطرها با عدد: انرژیِ ماندگار، <span class="ltr" dir="ltr">DC</span>، ارتفاع، فضای بسته، گرما و سرما، ترافیک، صدا، گاز (<a href="#sec-ch32-b" class="quarto-xref"><span>بخش 32.3</span></a>).</li>
<li>راهبردِ حریق: سناریوها، دفتر، ماتریسِ حفاظت، منطقِ علت و معلول، تابش، دود و دسترسی (<a href="#sec-ch32-c" class="quarto-xref"><span>بخش 32.4</span></a>).</li>
<li>آب و محیط: دوام، پوششِ پاسخ، آبِ آلوده، ازکارافتادگی، فرماندهی (<a href="#sec-ch32-d" class="quarto-xref"><span>بخش 32.5</span></a>).</li>
<li>چرخهٔ عمر: شواهد، نردبان، فاصلهٔ آزمون، مانور، تغییر، بازگشت (<a href="#sec-ch32-e" class="quarto-xref"><span>بخش 32.6</span></a>).</li>
<li>تحلیلِ خطرِ شغلیِ هر کارِ پرخطر (<a href="#sec-ch32-f-jha" class="quarto-xref"><span>بخش 32.7.2</span></a>).</li>
<li>رفاه و جامعه: اقامت، جابه‌جایی، ترافیک، شکایت، دسترسی، نوعِ تعهدها (<a href="#sec-ch32-g" class="quarto-xref"><span>بخش 32.8</span></a>).</li>
<li>برنامهٔ اضطراری برای همهٔ مخاطرات، نجات، ارتباطات، امنیتِ فیزیکی و تمرین‌ها (<a href="#sec-ch32-h" class="quarto-xref"><span>بخش 32.9</span></a>).</li>
</ol>
</blockquote>
</section>
<section id="sec-ch32-lab" class="level2" data-number="32.16">
<h2 data-number="32.16" class="anchored" data-anchor-id="sec-ch32-lab"><span class="header-section-number">32.16</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch32-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch32-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;32.4: آزمایشگاه‌های پایتونِ فصلِ ۳۲
</figcaption>
<div aria-describedby="tbl-ch32-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>داده</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>ساعت‌ها و رویدادها، بخش‌ها، پاسخ، نیروی کار، ذخیره</td>
</tr>
<tr class="even">
<td>نظامِ مدیریت</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>ماتریس، سلسله‌مراتب، نرخ‌ها، شبه‌حادثه، صلاحیت، مجوزها، پیمانکاران</td>
</tr>
<tr class="odd">
<td>خطرها</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>انرژیِ ماندگار، <span class="ltr" dir="ltr">DC</span>، ارتفاع، تهویه، گرما، سرما، توقف، صدا، گاز</td>
</tr>
<tr class="even">
<td>آزمایشگاهِ پ</td>
<td><span class="ltr" dir="ltr">lab_c</span></td>
<td>دفترِ حریق، ماتریسِ حفاظت، وارسیِ علت و معلول</td>
</tr>
<tr class="odd">
<td>آب و محیط</td>
<td><span class="ltr" dir="ltr">examples_d</span></td>
<td>دوام، رسیدن، تابش، آبِ آلوده، ازکارافتادگی، فرماندهی</td>
</tr>
<tr class="even">
<td>چرخهٔ عمر</td>
<td><span class="ltr" dir="ltr">examples_e</span></td>
<td>شواهد، نردبان، احتمالِ خرابی، مانورها، تغییر، بازگشت</td>
</tr>
<tr class="odd">
<td>آزمایشگاهِ ج</td>
<td><span class="ltr" dir="ltr">lab_f</span></td>
<td>تحلیلِ خطرِ شغلی با وارسی</td>
</tr>
<tr class="even">
<td>رفاه و جامعه</td>
<td><span class="ltr" dir="ltr">examples_g</span></td>
<td>اقامت، جابه‌جایی، ترافیک، شکایت، دسترسی، تعهدها</td>
</tr>
<tr class="odd">
<td>آزمایشگاهِ ح</td>
<td><span class="ltr" dir="ltr">lab_h</span></td>
<td>سناریوها، نجات، ارتباطات، امنیت، بازبینیِ تمرین</td>
</tr>
<tr class="even">
<td>ریسک و خطرها (بیشتر)</td>
<td><span class="ltr" dir="ltr">examples_k</span></td>
<td>سدها، نشانگرهای پیش‌نگر، رعد و برق، گرد و خاک، بلندکردن، توقف در هوا</td>
</tr>
<tr class="odd">
<td>حریق و افراد (بیشتر)</td>
<td><span class="ltr" dir="ltr">examples_m</span></td>
<td>رشدِ آتش، تانکرها، رأی‌گیری، صدای روستا، رفاه، محلِ تجمع</td>
</tr>
<tr class="even">
<td>مدیریت و بدن</td>
<td><span class="ltr" dir="ltr">examples_n</span></td>
<td>ممیزی، انقضای گواهی، نوبت‌کاری، جریانِ بدن، ارتعاش</td>
</tr>
<tr class="odd">
<td>حریق (بیشتر)</td>
<td><span class="ltr" dir="ltr">examples_p</span></td>
<td>پرشدنِ دود، نگهبانِ آتش، تابش میانِ کانتینرها، آتش‌بر</td>
</tr>
<tr class="even">
<td>افراد و اضطرار (بیشتر)</td>
<td><span class="ltr" dir="ltr">examples_q</span></td>
<td>دستگاهِ شوک، بُردِ بی‌سیم، فرود، ریسکِ عابر، گرد و خاک</td>
</tr>
<tr class="odd">
<td>عدد برای تصمیم</td>
<td><span class="ltr" dir="ltr">examples_r</span></td>
<td>نمونهٔ ممیزی، قیف، پارتو، خروجِ ایمن، ارزشِ تدبیرِ امنیتی</td>
</tr>
<tr class="even">
<td>اتاقِ کنترل و مواد</td>
<td><span class="ltr" dir="ltr">examples_s</span></td>
<td>سیلِ هشدار، مواد خطرناک، جعبه‌های نشت</td>
</tr>
<tr class="odd">
<td>آخرین دور</td>
<td><span class="ltr" dir="ltr">examples_t</span></td>
<td>هزینهٔ رویداد، پیمایشِ فضا، بازدهِ بازرسی، خودروی آتش‌نشانی، دود</td>
</tr>
<tr class="even">
<td>عواملِ انسانی</td>
<td><span class="ltr" dir="ltr">examples_u</span></td>
<td>کارِ تنها، دروازه، سایه، بالارفتن از برج</td>
</tr>
<tr class="odd">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>با دست، بسته، مبنای <span class="ltr" dir="ltr">D-036</span></td>
</tr>
<tr class="even">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>ماژولِ تازهٔ <code>safety</code> با چهار آزمون در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست. سالِ ساعتی از بستهٔ داده می‌آید. ذخیره و چاه‌ها از فصلِ ۲۹، نیروی کار از فصلِ ۲۲ و زمان‌های پاسخ از فصلِ ۳۱ می‌آیند.</p>
</section>
<section id="sec-ch32-std" class="level2" data-number="32.17">
<h2 data-number="32.17" class="anchored" data-anchor-id="sec-ch32-std"><span class="header-section-number">32.17</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>نظامِ مدیریتِ ایمنی و بهداشتِ شغلی: <span class="ltr" dir="ltr">ISO 45001:2018</span> با اصلاحیهٔ <span class="ltr" dir="ltr">Amd 1:2024</span> (<span class="ltr" dir="ltr">STD-137</span>). مدیریتِ ریسک: <span class="ltr" dir="ltr">ISO 31000:2018</span> (<span class="ltr" dir="ltr">STD-107</span>).</li>
<li>مدیریتِ رویداد: <span class="ltr" dir="ltr">ISO 22320:2018</span> (<span class="ltr" dir="ltr">STD-138</span>).</li>
<li>حفاظت از حریق در نیروگاه‌ها: <span class="ltr" dir="ltr">NFPA 850:2026</span> به‌عنوانِ نمونهٔ سندِ مبنای طراحی (<span class="ltr" dir="ltr">STD-139</span>). باتری: <span class="ltr" dir="ltr">UL 9540A</span> و <span class="ltr" dir="ltr">NFPA 855:2026</span> (<span class="ltr" dir="ltr">STD-099</span>، <span class="ltr" dir="ltr">STD-100</span>). فاصله‌ها در پست: <span class="ltr" dir="ltr">IEC 61936-1:2021</span> (<span class="ltr" dir="ltr">STD-123</span>). هیچ‌کدام بی‌پذیرشِ مقامِ مسئول الزام نیست.</li>
<li>اقدام‌های حفاظتیِ توربین: <span class="ltr" dir="ltr">EN 50308:2004</span> (<span class="ltr" dir="ltr">STD-140</span>).</li>
<li>کار، رفاه، اقامتگاه و نیروهای حفاظت: قانونِ کارِ کشور و شرط‌های وام‌دهندگان (<span class="ltr" dir="ltr">STD-108</span>). فصل‌های ۵۵ تا ۵۷ قاعده‌های کشوری را بررسی می‌کنند.</li>
<li>هیچ عددی در این فصل الزام، راهبردِ حریق یا برنامهٔ نجاتِ مصوب نیست. (وارسی‌شده <span class="ltr" dir="ltr">2026-11-16</span>.)</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch32-deliverable" class="level2" data-number="32.18">
<h2 data-number="32.18" class="anchored" data-anchor-id="sec-ch32-deliverable"><span class="header-section-number">32.18</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<div id="tbl-ch32-deliverables" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch32-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;32.5: سندهای فصلِ ۳۲ برای پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span>
</figcaption>
<div aria-describedby="tbl-ch32-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>محتوا</th>
<th>معیارِ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-PRJ-REG-0016</span></td>
<td>دفترِ خطرها و دفترِ امنیتِ فیزیکی</td>
<td>هر خطر با کنترل، مالک و ریسکِ باقیمانده</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-GEN-REP-0010</span></td>
<td>مبنای خطرِ حریق و ماتریسِ مفهومیِ حفاظت</td>
<td>هر پرسش با مالک؛ جایگزین‌ها نشان‌دار</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-CTL-REG-0003</span></td>
<td>ماتریسِ علت و معلول (پیش‌نویس)</td>
<td>قاعده‌های وارسی بی‌یافته؛ آزمونِ یکپارچه برنامه‌ریزی‌شده</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-PRJ-PRO-0003</span></td>
<td>برنامهٔ اضطراری، نجات و تخلیه برای همهٔ مخاطرات</td>
<td>سطح‌ها، نقش‌ها، زمان‌های پاسخِ توافق‌شده، ارتباطات</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-PRJ-PRO-0004</span></td>
<td>برنامهٔ رفاهِ کارکنان و پیوند با جامعه</td>
<td>اقامت، جابه‌جایی، سازوکارِ شکایت و ارجاع</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-PRJ-REG-0017</span></td>
<td>سابقهٔ مانورها و ازکارافتادگی‌ها</td>
<td>هر یافته با مالک و تاریخ</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> می‌افزاید:</p>
<ol type="1">
<li><strong>تصمیمِ <span class="ltr" dir="ltr">D-036</span>:</strong> مبنای ایمنی، حریق و اضطرار (<a href="#exm-ch32-int-3" class="quarto-xref">مثال&nbsp;<span>32.51</span></a>).</li>
<li><strong>فرض‌های <span class="ltr" dir="ltr">A-368</span> تا <span class="ltr" dir="ltr">A-375</span>:</strong>
<ul>
<li><span class="ltr" dir="ltr">A-368</span>: ساعت‌ها و رویدادهای ساختگی، ماتریسِ آموزشی.</li>
<li><span class="ltr" dir="ltr">A-369</span>: بخش‌ها و سناریوهای حریق.</li>
<li><span class="ltr" dir="ltr">A-370</span>: زمان‌های جایگزینِ آتش‌نشانی و پاسخ.</li>
<li><span class="ltr" dir="ltr">A-371</span>: عددهای خطرها (طناب، تهویه، اصطکاک، صدا، گاز).</li>
<li><span class="ltr" dir="ltr">A-372</span>: شواهد، نرخِ خرابی، مانورها، ازکارافتادگی‌ها.</li>
<li><span class="ltr" dir="ltr">A-373</span>: امتیازهای تحلیلِ خطرِ شغلی.</li>
<li><span class="ltr" dir="ltr">A-374</span>: نیروی کار، آبِ اردوگاه، نرخِ تصادف، ترافیک، شکایت‌ها.</li>
<li><span class="ltr" dir="ltr">A-375</span>: سناریوها، زمان‌های نجات، پوشش و تمرین‌ها.</li>
</ul></li>
<li><strong>مجهول‌ها:</strong> راهبردِ حریق و پذیرشِ مقامِ مسئول (<span class="ltr" dir="ltr">U-110</span>)؛ زمان‌های پاسخِ ارائه‌دهندهٔ خدماتِ پزشکی (<span class="ltr" dir="ltr">U-111</span>)؛ دبی‌ها و مدت‌ها همچنان باز (<span class="ltr" dir="ltr">U-105</span>).</li>
<li><strong>یافته‌ها:</strong> آبِ ساختِ فصلِ ۲۹، آبِ اردوگاه، آبِ آتش‌نشانی پیش از رسیدنِ کمک، نجاتِ شبانه و سکوهای بی‌پوشش.</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>safety</code> با آزمون‌ها و برنامه‌های فصلِ ۳۲.</li>
</ol>
</section>
<section id="sec-ch32-summary" class="level2" data-number="32.19">
<h2 data-number="32.19" class="anchored" data-anchor-id="sec-ch32-summary"><span class="header-section-number">32.19</span> جمع‌بندی</h2>
<ul>
<li><strong>نظامِ مدیریت:</strong> چرخهٔ برنامه‌ریزی تا اقدام با مشارکتِ کارکنان؛ ماتریسِ ریسک رتبه می‌دهد و اثبات نمی‌کند؛ کنترل‌ها از بالای سلسله‌مراتب؛ مجوز با نقطه‌های جداسازیِ مشترک؛ صلاحیت از ماتریس؛ پیمانکار با کمینه در هر معیار؛ نرخِ گروهِ کوچک بی‌معناست؛ شبه‌حادثه به آنچه می‌توانست بکند (<a href="#sec-ch32-a" class="quarto-xref"><span>بخش 32.2</span></a>).</li>
<li><strong>خطرها:</strong> انرژی پس از قطع می‌ماند؛ آرایه در روشنایی برق‌دار است؛ فاصلهٔ زیرِ لنگرگاه؛ هوای فضای بسته اندازه‌گیری می‌شود؛ گرما با نوبتِ صبح؛ سوزِ باد در ارتفاع؛ فاصلهٔ توقف با مجذورِ سرعت؛ یک ساعت سنگ‌فرز؛ رقیق‌سازی برای فرارِ گرمایی کافی نیست (<a href="#sec-ch32-b" class="quarto-xref"><span>بخش 32.3</span></a>).</li>
<li><strong>حریق:</strong> راهبرد با هشت پرسش؛ دفترِ نُه سناریو؛ ماتریسِ حفاظت پرسش و مالک است؛ منطقِ علت و معلول با سه قاعدهٔ وارسی؛ تابش نشان می‌دهد چرا فاصله‌ها ده‌ها متر است (<a href="#sec-ch32-c" class="quarto-xref"><span>بخش 32.4</span></a>).</li>
<li><strong>آب و محیط:</strong> ذخیره همان است که هست؛ آب برای خنک‌کردنِ مجاورها تا رسیدنِ کمک؛ آبِ آلوده در حوضچهٔ بسته؛ هر ازکارافتادگی با اقدامِ جبرانی؛ آتش‌نشانی فرماندهی را می‌گیرد (<a href="#sec-ch32-d" class="quarto-xref"><span>بخش 32.5</span></a>).</li>
<li><strong>چرخهٔ عمر:</strong> پنج نوع شاهد؛ هیچ پله جای پلهٔ دیگر را نمی‌گیرد؛ فاصلهٔ آزمون احتمالِ خرابی را می‌سازد؛ مانور با یافته‌هایش سنجیده می‌شود؛ تغییر با آنچه لمس می‌کند (<a href="#sec-ch32-e" class="quarto-xref"><span>بخش 32.6</span></a>).</li>
<li><strong>مثال‌ها:</strong> دفتر تا اقدام بی‌تجویزِ اطفا؛ تحلیلِ خطرِ شغلی که احتمال را کم می‌کند و پیامد را نه (<a href="#sec-ch32-f" class="quarto-xref"><span>بخش 32.7</span></a>).</li>
<li><strong>رفاه و جامعه:</strong> اقامت و آب؛ رفت‌وآمد ریسکِ بزرگ است؛ کامیون‌ها و مدرسه؛ سازوکارِ شکایت با ارجاع؛ حصار مردم را هم حفظ می‌کند؛ سه نوع تعهد (<a href="#sec-ch32-g" class="quarto-xref"><span>بخش 32.8</span></a>).</li>
<li><strong>اضطرار:</strong> سطح‌ها و مرزهای پاسخِ نخست؛ نجاتِ شبانه با سازمان‌دهی کوتاه می‌شود؛ جایگزین‌های ارتباطی؛ برنامهٔ تمرین‌ها و کمکِ متقابل (<a href="#sec-ch32-h" class="quarto-xref"><span>بخش 32.9</span></a>).</li>
<li><strong>امنیتِ فیزیکی:</strong> طرح با ده جزء و شاهدِ هر کدام؛ ریسک برای واردشونده هم سنجیده می‌شود؛ سوابقِ دروازه شمارشِ تجمع را می‌سازند؛ مجموعهٔ اقدام‌ها مقایسه می‌شود، نه تک‌تکِ آن‌ها، و پول خطر را رتبه‌بندی نمی‌کند؛ ورود به ساختمانِ کنترل ماشهٔ وارسیِ فناوریِ عملیاتی است؛ اعلام جدا از شاهد (<a href="#sec-ch32-i" class="quarto-xref"><span>بخش 32.10</span></a>).</li>
<li><strong>تمرینِ یکپارچه:</strong> سناریوی ساختگی با پیام‌های زمان‌دار؛ دو مالک یعنی بی‌مالک؛ روشنیِ نقش ۶۷ درصد؛ اقدام با شاهد بسته می‌شود، نه با ادعا (<a href="#sec-ch32-j" class="quarto-xref"><span>بخش 32.11</span></a>).</li>
</ul>
<section id="sec-ch32-vocab" class="level3" data-number="32.19.1">
<h3 data-number="32.19.1" class="anchored" data-anchor-id="sec-ch32-vocab"><span class="header-section-number">32.19.1</span> واژگانِ فصلِ ۳۲</h3>
<div id="tbl-ch32-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch32-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;32.6: واژگانِ فصلِ ۳۲
</figcaption>
<div aria-describedby="tbl-ch32-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>خطر</td>
<td><span class="ltr" dir="ltr">hazard</span></td>
<td></td>
</tr>
<tr class="even">
<td>ریسک</td>
<td><span class="ltr" dir="ltr">risk</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ماتریسِ ریسک</td>
<td><span class="ltr" dir="ltr">risk matrix</span></td>
<td></td>
</tr>
<tr class="even">
<td>سلسله‌مراتبِ کنترل‌ها</td>
<td><span class="ltr" dir="ltr">hierarchy of controls</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ریسکِ باقیمانده</td>
<td><span class="ltr" dir="ltr">residual risk</span></td>
<td></td>
</tr>
<tr class="even">
<td>نظامِ مدیریتِ ایمنی</td>
<td><span class="ltr" dir="ltr">safety management system</span></td>
<td></td>
</tr>
<tr class="odd">
<td>شبه‌حادثه</td>
<td><span class="ltr" dir="ltr">near miss</span></td>
<td></td>
</tr>
<tr class="even">
<td>مجوزِ کار</td>
<td><span class="ltr" dir="ltr">permit to work</span></td>
<td></td>
</tr>
<tr class="odd">
<td>عملیاتِ همزمان</td>
<td><span class="ltr" dir="ltr">simultaneous operations</span></td>
<td></td>
</tr>
<tr class="even">
<td>ماتریسِ صلاحیت</td>
<td><span class="ltr" dir="ltr">competency matrix</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پیش‌ارزیابیِ پیمانکار</td>
<td><span class="ltr" dir="ltr">contractor prequalification</span></td>
<td></td>
</tr>
<tr class="even">
<td>تحلیلِ خطرِ شغلی</td>
<td><span class="ltr" dir="ltr">job hazard analysis</span></td>
<td><span class="ltr" dir="ltr">JHA</span></td>
</tr>
<tr class="odd">
<td>فضای بسته</td>
<td><span class="ltr" dir="ltr">confined space</span></td>
<td></td>
</tr>
<tr class="even">
<td>مهارِ سقوط</td>
<td><span class="ltr" dir="ltr">fall arrest</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بازداشتن از سقوط</td>
<td><span class="ltr" dir="ltr">fall restraint</span></td>
<td></td>
</tr>
<tr class="even">
<td>تنشِ گرمایی</td>
<td><span class="ltr" dir="ltr">heat stress</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دمای سوزِ باد</td>
<td><span class="ltr" dir="ltr">wind chill temperature</span></td>
<td></td>
</tr>
<tr class="even">
<td>انرژیِ به‌جامانده</td>
<td><span class="ltr" dir="ltr">stranded energy</span></td>
<td></td>
</tr>
<tr class="odd">
<td>راهبردِ حریق</td>
<td><span class="ltr" dir="ltr">fire strategy</span></td>
<td></td>
</tr>
<tr class="even">
<td>دفترِ خطرِ حریق</td>
<td><span class="ltr" dir="ltr">fire-hazard register</span></td>
<td></td>
</tr>
<tr class="odd">
<td>آتش‌بندیِ نفوذها</td>
<td><span class="ltr" dir="ltr">fire stopping</span></td>
<td></td>
</tr>
<tr class="even">
<td>ماتریسِ علت و معلول</td>
<td><span class="ltr" dir="ltr">cause-and-effect matrix</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مقامِ مسئول</td>
<td><span class="ltr" dir="ltr">authority having jurisdiction</span></td>
<td><span class="ltr" dir="ltr">AHJ</span></td>
</tr>
<tr class="even">
<td>شارِ تابشی</td>
<td><span class="ltr" dir="ltr">radiant heat flux</span></td>
<td></td>
</tr>
<tr class="odd">
<td>حفاظتِ مجاورها</td>
<td><span class="ltr" dir="ltr">exposure protection</span></td>
<td></td>
</tr>
<tr class="even">
<td>ازکارافتادگیِ حفاظت</td>
<td><span class="ltr" dir="ltr">impairment</span></td>
<td></td>
</tr>
<tr class="odd">
<td>فرماندهیِ رویداد</td>
<td><span class="ltr" dir="ltr">incident command</span></td>
<td></td>
</tr>
<tr class="even">
<td>محلِ تجمع</td>
<td><span class="ltr" dir="ltr">muster point</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کمکِ متقابل</td>
<td><span class="ltr" dir="ltr">mutual aid</span></td>
<td></td>
</tr>
<tr class="even">
<td>مانورِ اضطراری</td>
<td><span class="ltr" dir="ltr">emergency drill</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مدیریتِ تغییر</td>
<td><span class="ltr" dir="ltr">management of change</span></td>
<td></td>
</tr>
<tr class="even">
<td>احتمالِ خرابی هنگامِ نیاز</td>
<td><span class="ltr" dir="ltr">probability of failure on demand</span></td>
<td><span class="ltr" dir="ltr">PFD</span></td>
</tr>
<tr class="odd">
<td>سازوکارِ شکایت</td>
<td><span class="ltr" dir="ltr">grievance mechanism</span></td>
<td></td>
</tr>
<tr class="even">
<td>آیین‌نامهٔ رفتار</td>
<td><span class="ltr" dir="ltr">code of conduct</span></td>
<td></td>
</tr>
<tr class="odd">
<td>امنیتِ فیزیکی</td>
<td><span class="ltr" dir="ltr">physical security</span></td>
<td></td>
</tr>
<tr class="even">
<td>ارجاع به سطحِ بالاتر</td>
<td><span class="ltr" dir="ltr">escalation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>طرحِ مدیریتِ امنیت</td>
<td><span class="ltr" dir="ltr">security management plan</span></td>
<td></td>
</tr>
<tr class="even">
<td>کنترلِ دسترسیِ ساختگاه</td>
<td><span class="ltr" dir="ltr">site access control</span></td>
<td></td>
</tr>
<tr class="odd">
<td>زیانِ سالانهٔ مورد انتظار</td>
<td><span class="ltr" dir="ltr">expected annual loss</span></td>
<td></td>
</tr>
<tr class="even">
<td>تمرینِ رومیزی</td>
<td><span class="ltr" dir="ltr">tabletop exercise</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پیامِ سناریو</td>
<td><span class="ltr" dir="ltr">exercise inject</span></td>
<td></td>
</tr>
<tr class="even">
<td>روشنیِ نقش</td>
<td><span class="ltr" dir="ltr">role clarity</span></td>
<td></td>
</tr>
<tr class="odd">
<td>درس‌آموخته‌ها</td>
<td><span class="ltr" dir="ltr">lessons learned</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch32-assess" class="level2" data-number="32.20">
<h2 data-number="32.20" class="anchored" data-anchor-id="sec-ch32-assess"><span class="header-section-number">32.20</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند برای یک کار یا بخش از نیروگاه خطرها، کنترل‌ها و ریسکِ باقیمانده را بنویسد. می‌تواند راهبردِ حریق را به پرسش‌های مالک‌دار بشکند، یک حالتِ محدودِ آب یا پاسخ را فقط از معیارهای منبع‌دار حساب کند، و شکاف‌های یک برنامهٔ اضطراری را پیدا کند. همهٔ این‌ها بی‌آنکه روالِ کار روی تجهیزاتِ برق‌دار، تجویزِ اطفای همگانی یا جزئیاتِ تاکتیکیِ امنیت بدهد. پاسخ‌ها در <a href="#sec-ch32-solutions" class="quarto-xref"><span>بخش 32.21</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="32.20.1">
<h3 data-number="32.20.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">32.20.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch32-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.1</strong></span> خطر و ریسک را تعریف کنید.</p>
</div>
<div id="exr-ch32-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.2</strong></span> چهار خانهٔ چرخهٔ نظامِ مدیریت را با سندهایشان نام ببرید.</p>
</div>
<div id="exr-ch32-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.3</strong></span> <a href="#eq-ch32-risk" class="quarto-xref">معادلهٔ&nbsp;<span>32.1</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch32-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.4</strong></span> چرا ماتریسِ ریسک پذیرفتنی‌بودن را ثابت نمی‌کند؟</p>
</div>
<div id="exr-ch32-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.5</strong></span> سلسله‌مراتبِ کنترل‌ها را به ترتیب بنویسید.</p>
</div>
<div id="exr-ch32-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.6</strong></span> مجوزِ کار چه چیزهایی را می‌گوید؟</p>
</div>
<div id="exr-ch32-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.7</strong></span> چرا نقطهٔ جداسازیِ مشترک تا بسته‌شدنِ همهٔ مجوزها می‌ماند؟</p>
</div>
<div id="exr-ch32-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.8</strong></span> <a href="#eq-ch32-rate" class="quarto-xref">معادلهٔ&nbsp;<span>32.2</span></a> و <a href="#eq-ch32-poisson" class="quarto-xref">معادلهٔ&nbsp;<span>32.3</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch32-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.9</strong></span> نشانگرهای پیش‌نگر چیست؟</p>
</div>
<div id="exr-ch32-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.10</strong></span> چرا شبه‌حادثه منبعِ اصلیِ یادگیری است؟</p>
</div>
<div id="exr-ch32-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.11</strong></span> کدام شکل‌های انرژی پس از بازکردنِ کلید می‌مانند؟</p>
</div>
<div id="exr-ch32-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.12</strong></span> انرژیِ به‌جامانده در باتری چیست؟</p>
</div>
<div id="exr-ch32-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.13</strong></span> چرا آرایه پس از بازکردنِ جعبهٔ ترکیب‌کننده برق‌دار است؟</p>
</div>
<div id="exr-ch32-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.14</strong></span> <a href="#eq-ch32-clearance" class="quarto-xref">معادلهٔ&nbsp;<span>32.5</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch32-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.15</strong></span> <a href="#eq-ch32-purge" class="quarto-xref">معادلهٔ&nbsp;<span>32.6</span></a> را توضیح دهید و محدودیتش را بگویید.</p>
</div>
<div id="exr-ch32-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.16</strong></span> چرا شاخصِ تنشِ گرمایی بیش از دمای هوا می‌خواهد؟</p>
</div>
<div id="exr-ch32-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.17</strong></span> <a href="#eq-ch32-stopping" class="quarto-xref">معادلهٔ&nbsp;<span>32.8</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch32-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.18</strong></span> <a href="#eq-ch32-noise" class="quarto-xref">معادلهٔ&nbsp;<span>32.9</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch32-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.19</strong></span> چرا رقیق‌سازی برای فرارِ گرمایی کافی نیست؟</p>
</div>
<div id="exr-ch32-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.20</strong></span> هشت پرسشِ راهبردِ حریق را نام ببرید.</p>
</div>
<div id="exr-ch32-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.21</strong></span> محدودیت‌های پایشِ از دورِ کانتینرِ باتری را بگویید.</p>
</div>
<div id="exr-ch32-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.22</strong></span> ماتریسِ علت و معلول چیست؟</p>
</div>
<div id="exr-ch32-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.23</strong></span> <a href="#eq-ch32-flux" class="quarto-xref">معادلهٔ&nbsp;<span>32.12</span></a> را توضیح دهید و بگویید کجا نامطمئن است.</p>
</div>
<div id="exr-ch32-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.24</strong></span> <a href="#eq-ch32-autonomy" class="quarto-xref">معادلهٔ&nbsp;<span>32.16</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch32-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.25</strong></span> پنج کارِ ساختگاه در دقیقه‌های نخستِ حریق چیست؟</p>
</div>
<div id="exr-ch32-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.26</strong></span> پنج نوع شاهدِ یک قلمِ حفاظت را نام ببرید.</p>
</div>
<div id="exr-ch32-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.27</strong></span> <a href="#eq-ch32-pfd" class="quarto-xref">معادلهٔ&nbsp;<span>32.17</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch32-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.28</strong></span> مدیریتِ تغییر چیست؟</p>
</div>
<div id="exr-ch32-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.29</strong></span> تحلیلِ خطرِ شغلی را تعریف کنید.</p>
</div>
<div id="exr-ch32-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.30</strong></span> پنج ویژگیِ سازوکارِ شکایت را بگویید.</p>
</div>
<div id="exr-ch32-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.31</strong></span> سه نوعِ تعهد را با یک نمونه برای هر کدام بنویسید.</p>
</div>
<div id="exr-ch32-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.32</strong></span> سه سطحِ پاسخِ برنامهٔ اضطراری را نام ببرید.</p>
</div>
<div id="exr-ch32-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.33</strong></span> امنیتِ فیزیکی را از امنیتِ سایبری جدا کنید.</p>
</div>
<div id="exr-ch32-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.34</strong></span> کمکِ متقابل چیست؟</p>
</div>
<div id="exr-ch32-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.35</strong></span> <a href="#eq-ch32-lopa" class="quarto-xref">معادلهٔ&nbsp;<span>32.4</span></a> را توضیح دهید و بگویید کدام سد اعتبار نمی‌گیرد.</p>
</div>
<div id="exr-ch32-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.36</strong></span> فرقِ نشانگرِ پیش‌نگر و پس‌نگر چیست؟</p>
</div>
<div id="exr-ch32-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.37</strong></span> شاخصِ بلندکردن چیست؟</p>
</div>
<div id="exr-ch32-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.38</strong></span> <a href="#eq-ch32-growth" class="quarto-xref">معادلهٔ&nbsp;<span>32.13</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch32-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.39</strong></span> چرا رأی‌گیریِ دوتایی احتمالِ ازدست‌دادنِ آتش را بیشتر می‌کند؟</p>
</div>
<div id="exr-ch32-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.40</strong></span> <a href="#eq-ch32-village" class="quarto-xref">معادلهٔ&nbsp;<span>32.19</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch32-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.41</strong></span> چرا «بسته» یعنی وارسی‌شده در ساختگاه؟</p>
</div>
<div id="exr-ch32-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.42</strong></span> <a href="#eq-ch32-vibration" class="quarto-xref">معادلهٔ&nbsp;<span>32.11</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch32-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.43</strong></span> <a href="#eq-ch32-plume" class="quarto-xref">معادلهٔ&nbsp;<span>32.14</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch32-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.44</strong></span> <a href="#eq-ch32-byram" class="quarto-xref">معادلهٔ&nbsp;<span>32.15</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch32-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.45</strong></span> <a href="#eq-ch32-radio" class="quarto-xref">معادلهٔ&nbsp;<span>32.20</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch32-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.46</strong></span> چرا نمونهٔ پاکِ ممیزی اثبات نیست؟</p>
</div>
<div id="exr-ch32-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.47</strong></span> نمودارِ قیف چه چیزی را از رتبه‌بندی جدا می‌کند؟</p>
</div>
<div id="exr-ch32-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.48</strong></span> <a href="#eq-ch32-egress" class="quarto-xref">معادلهٔ&nbsp;<span>32.18</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch32-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.49</strong></span> سیلِ هشدار چیست و چگونه مهار می‌شود؟</p>
</div>
<div id="exr-ch32-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.50</strong></span> <a href="#eq-ch32-returns" class="quarto-xref">معادلهٔ&nbsp;<span>32.21</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch32-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.51</strong></span> <a href="#eq-ch32-plume-gauss" class="quarto-xref">معادلهٔ&nbsp;<span>32.22</span></a> را توضیح دهید و بگویید چه چیزی آن را نامطمئن می‌کند.</p>
</div>
<div id="exr-ch32-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.52</strong></span> چرا بالابرِ خدمت یک وسیلهٔ ایمنی است؟</p>
</div>
<div id="exr-ch32-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.53</strong></span> چرا دروازهٔ جداگانه برای پیاده‌ها بهتر از هشدار است؟</p>
</div>
<div id="exr-ch32-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.54</strong></span> چرا کارِ تنها در سکوی دورافتاده پرهیز می‌شود؟</p>
</div>
<div id="exr-ch32-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.55</strong></span> ده جزءِ طرحِ مدیریتِ امنیت را نام ببرید.</p>
</div>
<div id="exr-ch32-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.56</strong></span> فرقِ اعلام و شاهد را در طرحِ امنیت توضیح دهید.</p>
</div>
<div id="exr-ch32-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.57</strong></span> <a href="#eq-ch32-eal" class="quarto-xref">معادلهٔ&nbsp;<span>32.23</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch32-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.58</strong></span> روشنیِ نقش چیست؟</p>
</div>
<div id="exr-ch32-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.59</strong></span> پیامِ سناریو در تمرینِ رومیزی چیست و چه کسی آن را می‌دهد؟</p>
</div>
<div id="exr-ch32-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.60</strong></span> چرا اقدامی که ردیاب «بسته» نشان می‌دهد ممکن است بسته نباشد؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="32.20.2">
<h3 data-number="32.20.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">32.20.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch32-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.61</strong></span> امتیاز و ردهٔ <span class="math inline">\(L = 3\)</span> و <span class="math inline">\(S = 5\)</span>؟</p>
</div>
<div id="exr-ch32-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.62</strong></span> امتیاز و ردهٔ <span class="math inline">\(L = 2\)</span> و <span class="math inline">\(S = 2\)</span>؟</p>
</div>
<div id="exr-ch32-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.63</strong></span> امتیازِ <span class="math inline">\(L = 4\)</span> و <span class="math inline">\(S = 3\)</span>؟</p>
</div>
<div id="exr-ch32-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.64</strong></span> نرخِ ۳ حادثهٔ منجر به ازکارافتادگی در <span class="ltr" dir="ltr">1,050,000</span> ساعت با بازه؟</p>
</div>
<div id="exr-ch32-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.65</strong></span> کرانِ بالای <span class="ltr" dir="ltr">90 %</span> برای صفر رویداد در <span class="ltr" dir="ltr">52,000</span> ساعت؟</p>
</div>
<div id="exr-ch32-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.66</strong></span> نرخِ ۲ حادثه در <span class="ltr" dir="ltr">300,000</span> ساعت؟</p>
</div>
<div id="exr-ch32-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.67</strong></span> نسبتِ شبه‌حادثه به حادثهٔ ثبت‌شدنی، <span class="ltr" dir="ltr">164/11</span>؟</p>
</div>
<div id="exr-ch32-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.68</strong></span> فاصلهٔ لازم با طنابِ <span class="ltr" dir="ltr">1.8</span> و کشیدگیِ <span class="ltr" dir="ltr">1.75 m</span>؟</p>
</div>
<div id="exr-ch32-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.69</strong></span> فاصلهٔ لازم با مهارِ خودجمع‌شو (<span class="ltr" dir="ltr">0.3 + 0.6 m</span>)؟</p>
</div>
<div id="exr-ch32-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.70</strong></span> فاصلهٔ لازم با طنابِ <span class="ltr" dir="ltr">2.0 m</span>؟</p>
</div>
<div id="exr-ch32-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.71</strong></span> تعویضِ هوا در ساعت برای <span class="ltr" dir="ltr">30 m³</span> با <span class="ltr" dir="ltr">300 m³/h</span>؟</p>
</div>
<div id="exr-ch32-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.72</strong></span> زمانِ رسیدن به <span class="ltr" dir="ltr">1 %</span> با ۱۰ تعویض در ساعت؟</p>
</div>
<div id="exr-ch32-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.73</strong></span> زمانِ رسیدن به <span class="ltr" dir="ltr">10 %</span> با ۱۰ تعویض در ساعت؟</p>
</div>
<div id="exr-ch32-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.74</strong></span> دبیِ هوای تازه برای <span class="ltr" dir="ltr">2 m³/h</span> زیرِ <span class="ltr" dir="ltr">1 %</span> با ضریبِ ۳؟</p>
</div>
<div id="exr-ch32-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.75</strong></span> فاصلهٔ توقف در <span class="ltr" dir="ltr">30 km/h</span>؟</p>
</div>
<div id="exr-ch32-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.76</strong></span> فاصلهٔ توقف در <span class="ltr" dir="ltr">60 km/h</span>؟</p>
</div>
<div id="exr-ch32-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.77</strong></span> فاصلهٔ توقف در <span class="ltr" dir="ltr">40 km/h</span>؟</p>
</div>
<div id="exr-ch32-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.78</strong></span> مواجههٔ روزِ نمونه (۹۸/۱، ۹۰/۲، ۸۰/۴، ۶۵/۱)؟</p>
</div>
<div id="exr-ch32-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.79</strong></span> مواجههٔ یک ساعت <span class="ltr" dir="ltr">98 dB(A)</span>؟</p>
</div>
<div id="exr-ch32-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.80</strong></span> مواجههٔ دو ساعت <span class="ltr" dir="ltr">95 dB(A)</span>؟</p>
</div>
<div id="exr-ch32-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.81</strong></span> دوامِ <span class="ltr" dir="ltr">180 m³</span> با <span class="ltr" dir="ltr">3,000 L/min</span>؟</p>
</div>
<div id="exr-ch32-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.82</strong></span> دوامِ <span class="ltr" dir="ltr">180 m³</span> با <span class="ltr" dir="ltr">1,500 L/min</span>؟</p>
</div>
<div id="exr-ch32-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.83</strong></span> دوامِ <span class="ltr" dir="ltr">100 m³</span> با <span class="ltr" dir="ltr">2,000 L/min</span>؟</p>
</div>
<div id="exr-ch32-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.84</strong></span> زمانِ پرکردنِ <span class="ltr" dir="ltr">180 m³</span> با <span class="ltr" dir="ltr">39 L/min</span>؟</p>
</div>
<div id="exr-ch32-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.85</strong></span> توانِ گرماییِ حوضچهٔ <span class="ltr" dir="ltr">140 m²</span> با <span class="ltr" dir="ltr">0.039 kg/m²s</span> و <span class="ltr" dir="ltr">46 MJ/kg</span>؟</p>
</div>
<div id="exr-ch32-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.86</strong></span> شارِ تابشی در <span class="ltr" dir="ltr">20 m</span> از همان آتش؟</p>
</div>
<div id="exr-ch32-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.87</strong></span> فاصلهٔ <span class="ltr" dir="ltr">12.5 kW/m²</span> از همان آتش؟</p>
</div>
<div id="exr-ch32-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.88</strong></span> شارِ تابشی در <span class="ltr" dir="ltr">15 m</span> از آتشِ <span class="ltr" dir="ltr">20 MW</span>؟</p>
</div>
<div id="exr-ch32-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.89</strong></span> احتمالِ خرابیِ یک آشکارساز، <span class="ltr" dir="ltr">0.02</span> در سال، آزمونِ شش‌ماهه؟</p>
</div>
<div id="exr-ch32-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.90</strong></span> همان برای دو آشکارسازِ مستقل؟</p>
</div>
<div id="exr-ch32-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.91</strong></span> احتمالِ خرابی با <span class="ltr" dir="ltr">0.05</span> در سال و آزمونِ سالانه؟</p>
</div>
<div id="exr-ch32-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.92</strong></span> زمانِ نجاتِ شبانه از ناسل؟</p>
</div>
<div id="exr-ch32-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.93</strong></span> رسیدنِ آمبولانس از <span class="ltr" dir="ltr">35 km</span> با <span class="ltr" dir="ltr">60 km/h</span> و ۱۰ و ۱۰ دقیقه؟</p>
</div>
<div id="exr-ch32-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.94</strong></span> آبِ روزانهٔ اردوگاهِ <span class="ltr" dir="ltr">270</span> نفره؟</p>
</div>
<div id="exr-ch32-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.95</strong></span> سهمِ رسیدن‌های <span class="ltr" dir="ltr">50</span>، <span class="ltr" dir="ltr">55</span>، <span class="ltr" dir="ltr">62</span>، <span class="ltr" dir="ltr">70</span> دقیقه در ۶۰ دقیقه؟</p>
</div>
<div id="exr-ch32-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.96</strong></span> انرژیِ کانتینرِ <span class="ltr" dir="ltr">5,016 kWh</span> در نیم‌شارژ به مگاژول؟</p>
</div>
<div id="exr-ch32-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.97</strong></span> کاهشِ جمعِ امتیازهای تحلیلِ خطرِ شغلی از <span class="ltr" dir="ltr">91</span> به <span class="ltr" dir="ltr">39</span>؟</p>
</div>
<div id="exr-ch32-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.98</strong></span> حجمِ حوضچه برای <span class="ltr" dir="ltr">108 m³</span> آبِ آتش و <span class="ltr" dir="ltr">52 m³</span> باران؟</p>
</div>
<div id="exr-ch32-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.99</strong></span> بسامدِ انفجار برای هشت کانتینر با چهار سدِ <span class="ltr" dir="ltr">0.1</span>؟</p>
</div>
<div id="exr-ch32-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.100</strong></span> همان اگر یکی از سدها ازکارافتاده باشد؟</p>
</div>
<div id="exr-ch32-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.101</strong></span> فاصلهٔ توفان با ۲۰ ثانیه میانِ برق و تندر؟</p>
</div>
<div id="exr-ch32-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.102</strong></span> میانگینِ وزنیِ گرد و خاکِ روزِ نمونه؟</p>
</div>
<div id="exr-ch32-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.103</strong></span> شاخصِ بلندکردنِ یک نفر از پالتِ پایین؟</p>
</div>
<div id="exr-ch32-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.104</strong></span> ساعت‌های روزانه با بادِ هاب بیش از <span class="ltr" dir="ltr">12 m/s</span>؟</p>
</div>
<div id="exr-ch32-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.105</strong></span> زمانِ رسیدنِ آتشِ تند به <span class="ltr" dir="ltr">1 MW</span>؟</p>
</div>
<div id="exr-ch32-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.106</strong></span> زمانِ رسیدنِ آتشِ متوسط به <span class="ltr" dir="ltr">100 kW</span>؟</p>
</div>
<div id="exr-ch32-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.107</strong></span> دبیِ یک تانکر از <span class="ltr" dir="ltr">10 km</span>؟</p>
</div>
<div id="exr-ch32-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.108</strong></span> ترازِ صدای کوبِ ستون در <span class="ltr" dir="ltr">1.2 km</span>؟</p>
</div>
<div id="exr-ch32-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.109</strong></span> امدادگرانِ کمک‌های اولیه برای <span class="ltr" dir="ltr">450</span> نفر با نسبتِ ۱ به ۲۵؟</p>
</div>
<div id="exr-ch32-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.110</strong></span> دورترین پیاده‌روی با دو محلِ تجمع؟</p>
</div>
<div id="exr-ch32-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.111</strong></span> سهمِ یافته‌های زیادِ عقب‌افتاده؟</p>
</div>
<div id="exr-ch32-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.112</strong></span> گواهی‌های منقضی در دوازده ماهِ آینده؟</p>
</div>
<div id="exr-ch32-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.113</strong></span> ساعت‌های یک دورهٔ ۲۱ روزهٔ ۱۲ ساعته؟</p>
</div>
<div id="exr-ch32-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.114</strong></span> جریانِ بدن با <span class="ltr" dir="ltr">230 V</span> و پوستِ خشکِ <span class="ltr" dir="ltr">2,000 Ω</span>؟</p>
</div>
<div id="exr-ch32-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.115</strong></span> مواجههٔ ارتعاشِ روزِ نمونه؟</p>
</div>
<div id="exr-ch32-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.116</strong></span> زمانِ رسیدنِ دود به ارتفاعِ سر با آتشِ <span class="ltr" dir="ltr">100 kW</span>؟</p>
</div>
<div id="exr-ch32-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.117</strong></span> سهمِ آتش‌های آرامی که با نگهبانیِ ۶۰ دقیقه دیده می‌شوند؟</p>
</div>
<div id="exr-ch32-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.118</strong></span> طولِ شعلهٔ علفِ <span class="ltr" dir="ltr">0.3 kg/m²</span> با <span class="ltr" dir="ltr">0.1 m/s</span>؟</p>
</div>
<div id="exr-ch32-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.119</strong></span> زمانِ شوک با دستگاهی در <span class="ltr" dir="ltr">150 m</span>؟</p>
</div>
<div id="exr-ch32-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.120</strong></span> بُردِ دو بی‌سیمِ دستی روی زمینِ هموار؟</p>
</div>
<div id="exr-ch32-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.121</strong></span> زمانِ فرودِ گروهِ دونفره از ناسلِ <span class="ltr" dir="ltr">100 m</span>؟</p>
</div>
<div id="exr-ch32-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.122</strong></span> ریسکِ عابر در <span class="ltr" dir="ltr">40 km/h</span> با منحنیِ آموزشی؟</p>
</div>
<div id="exr-ch32-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.123</strong></span> ساعت‌های کاری با گرد و خاک به سوی روستا؟</p>
</div>
<div id="exr-ch32-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.124</strong></span> بازهٔ <span class="ltr" dir="ltr">90 %</span> برای ۵۴ مجوزِ درست از ۶۰؟</p>
</div>
<div id="exr-ch32-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.125</strong></span> نرخِ پیمانکارِ برپایی؟</p>
</div>
<div id="exr-ch32-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.126</strong></span> سهمِ سه علتِ نخستِ شبه‌حادثه؟</p>
</div>
<div id="exr-ch32-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.127</strong></span> زمانِ لازم برای خروج با چیدمانِ کنونی؟</p>
</div>
<div id="exr-ch32-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.128</strong></span> صرفه‌جوییِ سالانهٔ کابلِ آلومینیومیِ نشان‌دار؟</p>
</div>
<div id="exr-ch32-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.129</strong></span> هشدارها در ده دقیقهٔ سیل؟</p>
</div>
<div id="exr-ch32-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.130</strong></span> روغنِ ترانسفورماتورها در ساختگاه؟</p>
</div>
<div id="exr-ch32-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.131</strong></span> هزینهٔ سالانهٔ رویدادها در جدولِ نمونه؟</p>
</div>
<div id="exr-ch32-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.132</strong></span> نقص‌های یافته‌شده با ۲۰ بازرسی؟</p>
</div>
<div id="exr-ch32-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.133</strong></span> غلظتِ زمینی در <span class="ltr" dir="ltr">1 km</span>؟</p>
</div>
<div id="exr-ch32-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.134</strong></span> زمانِ رسیدنِ کمک با اعلامِ حضورِ ۳۰ دقیقه‌ای، به‌طورِ میانگین؟</p>
</div>
<div id="exr-ch32-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.135</strong></span> برخوردهای نزدیک در دروازه با ۱۰ خودرو و ۲۰ پیاده در ساعت؟</p>
</div>
<div id="exr-ch32-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.136</strong></span> افرادِ در حالِ استراحت در اوجِ کار؟</p>
</div>
<div id="exr-ch32-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.137</strong></span> توانِ متوسطِ بالارفتن از برج در ۱۰ دقیقه؟</p>
</div>
<div id="exr-ch32-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.138</strong></span> کارِ مکانیکیِ بالابردنِ <span class="ltr" dir="ltr">90 kg</span> تا <span class="ltr" dir="ltr">100 m</span>؟</p>
</div>
<div id="exr-ch32-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.139</strong></span> مساحتِ سایه برای استراحتِ اوجِ کار؟</p>
</div>
<div id="exr-ch32-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.140</strong></span> زیانِ سالانهٔ مورد انتظارِ پایه در درسِ خ؟</p>
</div>
<div id="exr-ch32-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.141</strong></span> صرفهٔ خالصِ علامت‌گذاری و سوابق به‌تنهایی؟</p>
</div>
<div id="exr-ch32-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.142</strong></span> صرفهٔ خالصِ کنترلِ انبار همراه با علامت‌گذاری و سوابق؟</p>
</div>
<div id="exr-ch32-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.143</strong></span> دزدیِ هادیِ زمین در سال با علامت‌گذاری و رابطه با جامعه؟</p>
</div>
<div id="exr-ch32-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.144</strong></span> روزهای بی‌زمینِ ایستگاه در سال با نگاهِ هفتگی؟</p>
</div>
<div id="exr-ch32-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.145</strong></span> ورودهای ثبت‌شدهٔ هفته در دو دروازه؟</p>
</div>
<div id="exr-ch32-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.146</strong></span> روشنیِ نقش در تمرینِ شبِ زمستان؟</p>
</div>
<div id="exr-ch32-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.147</strong></span> سهمِ اقدام‌های بسته با شاهد در روزِ ۹۰؟</p>
</div>
<div id="exr-ch32-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.148</strong></span> تأخیرِ خبر به مسئولِ رویدادِ فناوریِ عملیاتی نسبت به هدف؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="32.20.3">
<h3 data-number="32.20.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">32.20.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch32-149" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.149</strong></span> سرپرست برای ابزارِ افتاده فقط کلاه تجویز کرده است. پاسخ دهید.</p>
</div>
<div id="exr-ch32-150" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.150</strong></span> گروهِ برقی پس از پایانِ کارش قفلِ <span class="ltr" dir="ltr">T03-Q1</span> را برمی‌دارد. چه اشکالی دارد؟</p>
</div>
<div id="exr-ch32-151" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.151</strong></span> پیمانکارِ <span class="ltr" dir="ltr">C2</span> بهترین امتیازِ وزنی را دارد. قرارداد را با او می‌بندید؟</p>
</div>
<div id="exr-ch32-152" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.152</strong></span> مدیرِ بهره‌برداری می‌گوید نرخِ صفر یعنی ایمنیِ کامل. پاسخ دهید.</p>
</div>
<div id="exr-ch32-153" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.153</strong></span> گروهی می‌خواهد پس از بازکردنِ جعبهٔ ترکیب‌کننده روی کابلِ رشته کار کند. چه می‌گویید؟</p>
</div>
<div id="exr-ch32-154" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.154</strong></span> روی سقفِ ترانسفورماتورِ <span class="ltr" dir="ltr">5 m</span> طنابِ <span class="ltr" dir="ltr">1.8 m</span> تجویز شده است. پاسخ دهید.</p>
</div>
<div id="exr-ch32-155" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.155</strong></span> تکنسینی می‌گوید پنکه ۲۸ دقیقه کار کرده، پس هاب امن است. پاسخ دهید.</p>
</div>
<div id="exr-ch32-156" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.156</strong></span> برنامهٔ تابستان بتن‌ریزی را ساعت ۱۴ گذاشته است. چه پیشنهاد می‌کنید؟</p>
</div>
<div id="exr-ch32-157" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.157</strong></span> طرحِ تهویهٔ کانتینر را از فرمولِ رقیق‌سازی اندازه کرده‌اند. چه می‌گویید؟</p>
</div>
<div id="exr-ch32-158" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.158</strong></span> طراح می‌خواهد سامانهٔ اطفای یکسانی برای همهٔ بخش‌ها بگذارد. پاسخ دهید.</p>
</div>
<div id="exr-ch32-159" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.159</strong></span> در آزمونِ یکپارچه، دودِ <span class="ltr" dir="ltr">T03</span> توربینِ <span class="ltr" dir="ltr">T04</span> را متوقف کرد. ریشه کجاست؟</p>
</div>
<div id="exr-ch32-160" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.160</strong></span> فاصلهٔ دو ترانسفورماتور <span class="ltr" dir="ltr">15 m</span> است و جای بیشتر نیست. چه گزینه‌ای هست؟</p>
</div>
<div id="exr-ch32-161" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.161</strong></span> مالک می‌خواهد ذخیره را تا رسیدنِ آتش‌نشانی کافی بداند. پاسخ دهید.</p>
</div>
<div id="exr-ch32-162" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.162</strong></span> آبِ حوضچه پس از حریقِ باتری به وادی رها شده است. چه چیزی کم بود؟</p>
</div>
<div id="exr-ch32-163" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.163</strong></span> آشکارسازِ گاز ۷۲ ساعت بی‌اقدام از کار افتاده بود. چه می‌گویید؟</p>
</div>
<div id="exr-ch32-164" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.164</strong></span> دو آشکارسازِ گاز روی یک تغذیه‌اند. احتمالِ خرابی را با فرمولِ دوتایی حساب کرده‌اند. پاسخ دهید.</p>
</div>
<div id="exr-ch32-165" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.165</strong></span> مانورِ سوم بی‌هیچ یافته‌ای گذشت. موفق بود؟</p>
</div>
<div id="exr-ch32-166" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.166</strong></span> میان‌افزارِ تازهٔ باتری بی‌ارزیابی نصب شده است. چه چیزی را دوباره باز می‌کند؟</p>
</div>
<div id="exr-ch32-167" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.167</strong></span> تحلیلِ خطرِ شغلی برای دریچهٔ باز فقط هارنس دارد. پاسخ دهید.</p>
</div>
<div id="exr-ch32-168" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.168</strong></span> پیمانکار می‌خواهد اردوگاه را در ساختگاه بسازد و از چاه‌ها آب بگیرد. پاسخ دهید.</p>
</div>
<div id="exr-ch32-169" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.169</strong></span> شکایتی از رفتارِ کارگر در دفترِ عمومی ثبت شده است. چه اشکالی دارد؟</p>
</div>
<div id="exr-ch32-170" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.170</strong></span> گروهِ شب فقط یک نجاتگرِ آموزش‌دیده دارد. کار شروع شود؟</p>
</div>
<div id="exr-ch32-171" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.171</strong></span> نگهبانی می‌خواهد خودروی ناشناس پشتِ دروازه را متوقف کند. پاسخ دهید.</p>
</div>
<div id="exr-ch32-172" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.172</strong></span> سکوی <span class="ltr" dir="ltr">T07</span> پوششِ همراه ندارد و تکرارکننده خراب است. چه می‌کنید؟</p>
</div>
<div id="exr-ch32-173" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.173</strong></span> طراح کانالِ دومِ مدیریتِ باتری را سدِ مستقل حساب کرده است. پاسخ دهید.</p>
</div>
<div id="exr-ch32-174" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.174</strong></span> گزارشِ شبه‌حادثه‌ها نصف شده است. خبرِ خوب است؟</p>
</div>
<div id="exr-ch32-175" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.175</strong></span> گروه کارِ ناسل را با شمارشِ ۲۵ ثانیه میانِ برق و تندر ادامه داده است. پاسخ دهید.</p>
</div>
<div id="exr-ch32-176" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.176</strong></span> کارگرانِ نصب ماژول‌ها را تنها از پالتِ پایین بلند می‌کنند. چه پیشنهاد می‌کنید؟</p>
</div>
<div id="exr-ch32-177" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.177</strong></span> ساختمانِ کنترل آشکارسازِ حرارتی دارد. چه می‌گویید؟</p>
</div>
<div id="exr-ch32-178" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.178</strong></span> برنامه آب را با تانکر از شهر برای حریقِ طولانی فرض کرده است. پاسخ دهید.</p>
</div>
<div id="exr-ch32-179" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.179</strong></span> بتن‌ریزیِ شبانه بی‌اطلاعِ روستا برنامه‌ریزی شده است. چه می‌کنید؟</p>
</div>
<div id="exr-ch32-180" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.180</strong></span> بلوکِ <span class="ltr" dir="ltr">1.5 km</span> فقط یک محلِ تجمع دارد. پاسخ دهید.</p>
</div>
<div id="exr-ch32-181" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.181</strong></span> یافتهٔ زیاد با امضای پیمانکار «بسته» شده است. پاسخ دهید.</p>
</div>
<div id="exr-ch32-182" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.182</strong></span> نیمی از گروهِ نجات ماهِ آینده گواهیِ منقضی دارند. چه می‌کنید؟</p>
</div>
<div id="exr-ch32-183" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.183</strong></span> جداسازیِ یک فیدر برای پایانِ نوبتِ شبِ بیست‌ویکم برنامه‌ریزی شده است. پاسخ دهید.</p>
</div>
<div id="exr-ch32-184" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.184</strong></span> دستگاهِ شوک فقط در کانکسِ رفاهی است. چه پیشنهاد می‌کنید؟</p>
</div>
<div id="exr-ch32-185" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.185</strong></span> گروهِ ناسل دستگاهِ فرود را هرگز تمرین نکرده است. کار شروع شود؟</p>
</div>
<div id="exr-ch32-186" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.186</strong></span> نگهبانِ آتش ده دقیقه پس از جوشکاری رفته است. چه خطری دارد؟</p>
</div>
<div id="exr-ch32-187" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.187</strong></span> مدیر نمونهٔ بیست‌تاییِ پاک را دلیلِ کامل‌بودنِ نظامِ مجوز می‌داند. پاسخ دهید.</p>
</div>
<div id="exr-ch32-188" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.188</strong></span> پیمانکاری با کمترین نرخ جایزه گرفته است. چه می‌گویید؟</p>
</div>
<div id="exr-ch32-189" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.189</strong></span> طراح ساختمانِ کنترل را با یک خروجی کشیده است. پاسخ دهید.</p>
</div>
<div id="exr-ch32-190" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.190</strong></span> پیشنهاد شده نگهبانِ ۲۴ ساعته در همهٔ دروازه‌ها گذاشته شود. ارزیابی کنید.</p>
</div>
<div id="exr-ch32-191" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.191</strong></span> پیمایشِ فضای ایمنی با امتیازِ میانگین منتشر شده است. چه می‌گویید؟</p>
</div>
<div id="exr-ch32-192" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.192</strong></span> دروازهٔ پست شعاعِ <span class="ltr" dir="ltr">10 m</span> دارد. خودروی آتش‌نشانی می‌گذرد؟</p>
</div>
<div id="exr-ch32-193" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.193</strong></span> مدیرِ ساختگاه می‌خواهد خودش به روستا بگوید در خانه بمانند. پاسخ دهید.</p>
</div>
<div id="exr-ch32-194" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.194</strong></span> پیمانکار کارِ تنها را با اعلامِ حضورِ دو ساعته در سکوی <span class="ltr" dir="ltr">T07</span> برنامه‌ریزی کرده است. پاسخ دهید.</p>
</div>
<div id="exr-ch32-195" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.195</strong></span> گروهی پس از بالارفتن از نردبان بی‌استراحت در ناسلِ گرم کار را شروع می‌کند. چه می‌گویید؟</p>
</div>
<div id="exr-ch32-196" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.196</strong></span> سایه فقط کنارِ کانکس‌های رفاهی است. چه پیشنهاد می‌کنید؟</p>
</div>
<div id="exr-ch32-197" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.197</strong></span> مدیری می‌خواهد حصارِ ایستگاه‌های خورشیدی را بلندتر کند تا دزدیِ هادیِ زمین کم شود. پاسخ دهید.</p>
</div>
<div id="exr-ch32-198" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.198</strong></span> نگهبانی پیشنهاد می‌کند خودروی ناشناس را تا بیرونِ ساختگاه دنبال کند. پاسخ دهید.</p>
</div>
<div id="exr-ch32-199" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.199</strong></span> پس از ورودِ غیرمجاز به ساختمانِ کنترل، کسی تیمِ فناوریِ عملیاتی را خبر نکرده است. چه می‌کنید؟</p>
</div>
<div id="exr-ch32-200" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.200</strong></span> شرکتِ حفاظت می‌گوید همهٔ نگهبانان آموزش دیده‌اند، اما سابقه‌ای نیست. چه گزارش می‌کنید؟</p>
</div>
<div id="exr-ch32-201" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.201</strong></span> ردیاب همهٔ اقدام‌های تمرین را بسته نشان می‌دهد. تمرینِ بعدی را چگونه طراحی می‌کنید؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="32.20.4">
<h3 data-number="32.20.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">32.20.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch32-202" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.202</strong></span> دفترِ خطرهای یک کارِ نگه‌داریِ دیگر (تعویضِ فیوزِ رشته در روز) را با ریسکِ باقیمانده بنویسید، بی‌روالِ کار روی تجهیزاتِ برق‌دار.</p>
</div>
<div id="exr-ch32-203" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.203</strong></span> ماتریسِ حفاظتِ ساختمانِ کنترل را با مالکِ هر پرسش کامل کنید.</p>
</div>
<div id="exr-ch32-204" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.204</strong></span> قاعده‌ای چهارم به وارسیِ ماتریسِ علت و معلول بیفزایید و آن را آزمون کنید.</p>
</div>
<div id="exr-ch32-205" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.205</strong></span> حالتِ دوامِ آب را برای دو رویدادِ همزمان با معیارهای منبع‌دار بنویسید.</p>
</div>
<div id="exr-ch32-206" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.206</strong></span> شبیه‌سازیِ رسیدنِ آتش‌نشانی را برای فصلِ سیل (راهِ بسته در <span class="ltr" dir="ltr">20 %</span>) دوباره اجرا کنید.</p>
</div>
<div id="exr-ch32-207" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.207</strong></span> برنامهٔ آزمونِ دوره‌ایِ آشکارسازها را با هدفِ احتمالِ خرابی بنویسید.</p>
</div>
<div id="exr-ch32-208" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.208</strong></span> برنامهٔ اقامت و جابه‌جاییِ کارکنان را با دو گزینه مقایسه کنید.</p>
</div>
<div id="exr-ch32-209" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.209</strong></span> سازوکارِ شکایتِ کارکنان و جامعه را با زمان‌ها و ارجاع طراحی کنید.</p>
</div>
<div id="exr-ch32-210" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.210</strong></span> برنامهٔ نجات از ناسل را برای نوبتِ شب با زمان‌های توافق‌شده بنویسید.</p>
</div>
<div id="exr-ch32-211" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.211</strong></span> ارزیابیِ متناسبِ امنیتِ فیزیکیِ پست را بنویسید، بی‌جزئیاتِ تاکتیکی.</p>
</div>
<div id="exr-ch32-212" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.212</strong></span> طرحِ مدیریتِ امنیتِ نیروگاهِ P را با ده جزء، شاهدِ هر جزء و پیوندهایش بنویسید، بی‌جزئیاتِ تاکتیکی.</p>
</div>
<div id="exr-ch32-213" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.213</strong></span> یک تمرینِ رومیزیِ یکپارچه برای سیلِ وادی همراه با قطعِ برقِ پست طراحی کنید: پیام‌ها، مالک‌ها، زمان‌های هدف و معیارها.</p>
</div>
<div id="exr-ch32-214" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.214</strong></span> روالِ هفتگیِ تطبیقِ سوابقِ دروازه را با مالکِ هر یافته بنویسید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="32.20.5">
<h3 data-number="32.20.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">32.20.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch32-215" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.215</strong></span> مبنای ایمنی، حریق و اضطرارِ نیروگاهِ P را ارائه کنید و از سه یافته دفاع کنید.</p>
</div>
<div id="exr-ch32-216" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.216</strong></span> نشان دهید چرا ایمنی بیشتر سازمان‌دهی است تا محاسبه، با سه مثال از این فصل.</p>
</div>
<div id="exr-ch32-217" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.217</strong></span> مرزِ نویسندهٔ برنامه و افرادِ صلاحیت‌دار را در حریق، نجات و جداسازی بنویسید.</p>
</div>
<div id="exr-ch32-218" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.218</strong></span> یک خطای خواندنِ خروجی در این فصل را بازسازی کنید و بگویید چگونه پیدا شد.</p>
</div>
<div id="exr-ch32-219" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.219</strong></span> پیوندِ برنامهٔ اضطراری با فصل‌های ۲۹، ۳۱، ۴۹ و ۵۱ را ترسیم کنید.</p>
</div>
<div id="exr-ch32-220" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 32.220</strong></span> نشان دهید امنیتِ فیزیکی، برنامهٔ اضطراری و پاسخِ فناوریِ عملیاتی در یک رویدادِ شبانه کجا به هم می‌رسند.</p>
</div>
</section>
</section>
<section id="sec-ch32-solutions" class="level2" data-number="32.21">
<h2 data-number="32.21" class="anchored" data-anchor-id="sec-ch32-solutions"><span class="header-section-number">32.21</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <span class="ltr" dir="ltr">worked</span> می‌سازد (سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch32-examples-out" class="quarto-xref"><span>بخش 32.21.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-1" class="quarto-xref">تمرین&nbsp;<span>32.1</span></a>.</strong> <a href="#sec-ch32-a-matrix" class="quarto-xref"><span>بخش 32.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-2" class="quarto-xref">تمرین&nbsp;<span>32.2</span></a>.</strong> <a href="#sec-ch32-a-cycle" class="quarto-xref"><span>بخش 32.2.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-3" class="quarto-xref">تمرین&nbsp;<span>32.3</span></a>.</strong> <a href="#sec-ch32-a-matrix" class="quarto-xref"><span>بخش 32.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-4" class="quarto-xref">تمرین&nbsp;<span>32.4</span></a>.</strong> <a href="#sec-ch32-a-matrix" class="quarto-xref"><span>بخش 32.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-5" class="quarto-xref">تمرین&nbsp;<span>32.5</span></a>.</strong> <a href="#sec-ch32-a-hierarchy" class="quarto-xref"><span>بخش 32.2.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-6" class="quarto-xref">تمرین&nbsp;<span>32.6</span></a>.</strong> <a href="#sec-ch32-a-permits" class="quarto-xref"><span>بخش 32.2.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-7" class="quarto-xref">تمرین&nbsp;<span>32.7</span></a>.</strong> <a href="#exm-ch32-permits" class="quarto-xref">مثال&nbsp;<span>32.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-8" class="quarto-xref">تمرین&nbsp;<span>32.8</span></a>.</strong> <a href="#sec-ch32-a-rates" class="quarto-xref"><span>بخش 32.2.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-9" class="quarto-xref">تمرین&nbsp;<span>32.9</span></a>.</strong> <a href="#exm-ch32-rates" class="quarto-xref">مثال&nbsp;<span>32.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-10" class="quarto-xref">تمرین&nbsp;<span>32.10</span></a>.</strong> <a href="#sec-ch32-a-learning" class="quarto-xref"><span>بخش 32.2.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-11" class="quarto-xref">تمرین&nbsp;<span>32.11</span></a>.</strong> <a href="#sec-ch32-b-stored" class="quarto-xref"><span>بخش 32.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-12" class="quarto-xref">تمرین&nbsp;<span>32.12</span></a>.</strong> <a href="#sec-ch32-b-stored" class="quarto-xref"><span>بخش 32.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-13" class="quarto-xref">تمرین&nbsp;<span>32.13</span></a>.</strong> <a href="#exm-ch32-pv" class="quarto-xref">مثال&nbsp;<span>32.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-14" class="quarto-xref">تمرین&nbsp;<span>32.14</span></a>.</strong> <a href="#sec-ch32-b-height" class="quarto-xref"><span>بخش 32.3.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-15" class="quarto-xref">تمرین&nbsp;<span>32.15</span></a>.</strong> <a href="#sec-ch32-b-confined" class="quarto-xref"><span>بخش 32.3.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-16" class="quarto-xref">تمرین&nbsp;<span>32.16</span></a>.</strong> <a href="#exm-ch32-heat" class="quarto-xref">مثال&nbsp;<span>32.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-17" class="quarto-xref">تمرین&nbsp;<span>32.17</span></a>.</strong> <a href="#sec-ch32-b-traffic" class="quarto-xref"><span>بخش 32.3.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-18" class="quarto-xref">تمرین&nbsp;<span>32.18</span></a>.</strong> <a href="#sec-ch32-b-noise" class="quarto-xref"><span>بخش 32.3.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-19" class="quarto-xref">تمرین&nbsp;<span>32.19</span></a>.</strong> <a href="#sec-ch32-b-offgas" class="quarto-xref"><span>بخش 32.3.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-20" class="quarto-xref">تمرین&nbsp;<span>32.20</span></a>.</strong> <a href="#sec-ch32-c-strategy" class="quarto-xref"><span>بخش 32.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-21" class="quarto-xref">تمرین&nbsp;<span>32.21</span></a>.</strong> <a href="#sec-ch32-c-areas" class="quarto-xref"><span>بخش 32.4.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-22" class="quarto-xref">تمرین&nbsp;<span>32.22</span></a>.</strong> <a href="#sec-ch32-c-logic" class="quarto-xref"><span>بخش 32.4.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-23" class="quarto-xref">تمرین&nbsp;<span>32.23</span></a>.</strong> <a href="#sec-ch32-c-radiant" class="quarto-xref"><span>بخش 32.4.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-24" class="quarto-xref">تمرین&nbsp;<span>32.24</span></a>.</strong> <a href="#sec-ch32-d-autonomy" class="quarto-xref"><span>بخش 32.5.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-25" class="quarto-xref">تمرین&nbsp;<span>32.25</span></a>.</strong> <a href="#sec-ch32-d-command" class="quarto-xref"><span>بخش 32.5.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-26" class="quarto-xref">تمرین&nbsp;<span>32.26</span></a>.</strong> <a href="#sec-ch32-e-evidence" class="quarto-xref"><span>بخش 32.6.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-27" class="quarto-xref">تمرین&nbsp;<span>32.27</span></a>.</strong> <a href="#sec-ch32-e-pfd" class="quarto-xref"><span>بخش 32.6.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-28" class="quarto-xref">تمرین&nbsp;<span>32.28</span></a>.</strong> <a href="#sec-ch32-e-change" class="quarto-xref"><span>بخش 32.6.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-29" class="quarto-xref">تمرین&nbsp;<span>32.29</span></a>.</strong> <a href="#sec-ch32-f-jha" class="quarto-xref"><span>بخش 32.7.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-30" class="quarto-xref">تمرین&nbsp;<span>32.30</span></a>.</strong> <a href="#exm-ch32-grievance" class="quarto-xref">مثال&nbsp;<span>32.31</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-31" class="quarto-xref">تمرین&nbsp;<span>32.31</span></a>.</strong> <a href="#exm-ch32-commit" class="quarto-xref">مثال&nbsp;<span>32.32</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-32" class="quarto-xref">تمرین&nbsp;<span>32.32</span></a>.</strong> <a href="#sec-ch32-h-levels" class="quarto-xref"><span>بخش 32.9.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-33" class="quarto-xref">تمرین&nbsp;<span>32.33</span></a>.</strong> <a href="#exm-ch32-security" class="quarto-xref">مثال&nbsp;<span>32.42</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-34" class="quarto-xref">تمرین&nbsp;<span>32.34</span></a>.</strong> <a href="#sec-ch32-h-programme" class="quarto-xref"><span>بخش 32.9.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-35" class="quarto-xref">تمرین&nbsp;<span>32.35</span></a>.</strong> <a href="#sec-ch32-a-barriers" class="quarto-xref"><span>بخش 32.2.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-36" class="quarto-xref">تمرین&nbsp;<span>32.36</span></a>.</strong> <a href="#sec-ch32-a-leading" class="quarto-xref"><span>بخش 32.2.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-37" class="quarto-xref">تمرین&nbsp;<span>32.37</span></a>.</strong> <a href="#sec-ch32-b-lifting" class="quarto-xref"><span>بخش 32.3.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-38" class="quarto-xref">تمرین&nbsp;<span>32.38</span></a>.</strong> <a href="#sec-ch32-c-growth" class="quarto-xref"><span>بخش 32.4.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-39" class="quarto-xref">تمرین&nbsp;<span>32.39</span></a>.</strong> <a href="#sec-ch32-c-voting" class="quarto-xref"><span>بخش 32.4.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-40" class="quarto-xref">تمرین&nbsp;<span>32.40</span></a>.</strong> <a href="#sec-ch32-g-noise" class="quarto-xref"><span>بخش 32.8.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-41" class="quarto-xref">تمرین&nbsp;<span>32.41</span></a>.</strong> <a href="#sec-ch32-a-audit" class="quarto-xref"><span>بخش 32.2.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-42" class="quarto-xref">تمرین&nbsp;<span>32.42</span></a>.</strong> <a href="#sec-ch32-b-vibration" class="quarto-xref"><span>بخش 32.3.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-43" class="quarto-xref">تمرین&nbsp;<span>32.43</span></a>.</strong> <a href="#sec-ch32-c-smokefill" class="quarto-xref"><span>بخش 32.4.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-44" class="quarto-xref">تمرین&nbsp;<span>32.44</span></a>.</strong> <a href="#sec-ch32-c-firebreak" class="quarto-xref"><span>بخش 32.4.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-45" class="quarto-xref">تمرین&nbsp;<span>32.45</span></a>.</strong> <a href="#sec-ch32-h-radio" class="quarto-xref"><span>بخش 32.9.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-46" class="quarto-xref">تمرین&nbsp;<span>32.46</span></a>.</strong> <a href="#sec-ch32-e-sample" class="quarto-xref"><span>بخش 32.6.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-47" class="quarto-xref">تمرین&nbsp;<span>32.47</span></a>.</strong> <a href="#exm-ch32-funnel" class="quarto-xref">مثال&nbsp;<span>32.25</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-48" class="quarto-xref">تمرین&nbsp;<span>32.48</span></a>.</strong> <a href="#sec-ch32-e-egress" class="quarto-xref"><span>بخش 32.6.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-49" class="quarto-xref">تمرین&nbsp;<span>32.49</span></a>.</strong> <a href="#sec-ch32-e-alarms" class="quarto-xref"><span>بخش 32.6.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-50" class="quarto-xref">تمرین&nbsp;<span>32.50</span></a>.</strong> <a href="#sec-ch32-h-returns" class="quarto-xref"><span>بخش 32.9.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-51" class="quarto-xref">تمرین&nbsp;<span>32.51</span></a>.</strong> <a href="#exm-ch32-plume" class="quarto-xref">مثال&nbsp;<span>32.39</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-52" class="quarto-xref">تمرین&nbsp;<span>32.52</span></a>.</strong> <a href="#exm-ch32-climb" class="quarto-xref">مثال&nbsp;<span>32.41</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-53" class="quarto-xref">تمرین&nbsp;<span>32.53</span></a>.</strong> <a href="#sec-ch32-h-gate" class="quarto-xref"><span>بخش 32.9.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-54" class="quarto-xref">تمرین&nbsp;<span>32.54</span></a>.</strong> <a href="#exm-ch32-lone" class="quarto-xref">مثال&nbsp;<span>32.40</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-55" class="quarto-xref">تمرین&nbsp;<span>32.55</span></a>.</strong> <a href="#sec-ch32-i-plan" class="quarto-xref"><span>بخش 32.10.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-56" class="quarto-xref">تمرین&nbsp;<span>32.56</span></a>.</strong> <a href="#sec-ch32-i-plan" class="quarto-xref"><span>بخش 32.10.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-57" class="quarto-xref">تمرین&nbsp;<span>32.57</span></a>.</strong> <a href="#sec-ch32-i-assets" class="quarto-xref"><span>بخش 32.10.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-58" class="quarto-xref">تمرین&nbsp;<span>32.58</span></a>.</strong> <a href="#exm-ch32-roles" class="quarto-xref">مثال&nbsp;<span>32.47</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-59" class="quarto-xref">تمرین&nbsp;<span>32.59</span></a>.</strong> <a href="#sec-ch32-j-roles" class="quarto-xref"><span>بخش 32.11.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-60" class="quarto-xref">تمرین&nbsp;<span>32.60</span></a>.</strong> <a href="#exm-ch32-actions" class="quarto-xref">مثال&nbsp;<span>32.48</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-61" class="quarto-xref">تمرین&nbsp;<span>32.61</span></a>.</strong> <span class="ltr" dir="ltr">15</span>، «زیاد» (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-62" class="quarto-xref">تمرین&nbsp;<span>32.62</span></a>.</strong> <span class="ltr" dir="ltr">4</span>، «کم» (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-63" class="quarto-xref">تمرین&nbsp;<span>32.63</span></a>.</strong> <span class="ltr" dir="ltr">12</span>، «زیاد» (<span class="ltr" dir="ltr">E01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-64" class="quarto-xref">تمرین&nbsp;<span>32.64</span></a>.</strong> <span class="ltr" dir="ltr">0.57</span> (<span class="ltr" dir="ltr">0.16</span> تا <span class="ltr" dir="ltr">1.48</span>) (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-65" class="quarto-xref">تمرین&nbsp;<span>32.65</span></a>.</strong> <span class="ltr" dir="ltr">11.52</span> (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-66" class="quarto-xref">تمرین&nbsp;<span>32.66</span></a>.</strong> <span class="ltr" dir="ltr">1.33</span> (<span class="ltr" dir="ltr">0.24</span> تا <span class="ltr" dir="ltr">4.20</span>) (<span class="ltr" dir="ltr">E02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-67" class="quarto-xref">تمرین&nbsp;<span>32.67</span></a>.</strong> <span class="ltr" dir="ltr">14.9</span> (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-68" class="quarto-xref">تمرین&nbsp;<span>32.68</span></a>.</strong> <span class="ltr" dir="ltr">6.35 m</span> (<span class="ltr" dir="ltr">P06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-69" class="quarto-xref">تمرین&nbsp;<span>32.69</span></a>.</strong> <span class="ltr" dir="ltr">3.70 m</span> (<span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-70" class="quarto-xref">تمرین&nbsp;<span>32.70</span></a>.</strong> <span class="ltr" dir="ltr">6.55 m</span> (<span class="ltr" dir="ltr">E03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-71" class="quarto-xref">تمرین&nbsp;<span>32.71</span></a>.</strong> <span class="ltr" dir="ltr">10</span> (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-72" class="quarto-xref">تمرین&nbsp;<span>32.72</span></a>.</strong> <span class="ltr" dir="ltr">27.6</span> دقیقه (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-73" class="quarto-xref">تمرین&nbsp;<span>32.73</span></a>.</strong> <span class="ltr" dir="ltr">13.8</span> دقیقه (<span class="ltr" dir="ltr">E05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-74" class="quarto-xref">تمرین&nbsp;<span>32.74</span></a>.</strong> <span class="ltr" dir="ltr">600 m³/h</span> (<span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-75" class="quarto-xref">تمرین&nbsp;<span>32.75</span></a>.</strong> <span class="ltr" dir="ltr">20.4 m</span> (<span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-76" class="quarto-xref">تمرین&nbsp;<span>32.76</span></a>.</strong> <span class="ltr" dir="ltr">56.5 m</span> (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-77" class="quarto-xref">تمرین&nbsp;<span>32.77</span></a>.</strong> <span class="ltr" dir="ltr">30.6 m</span> (<span class="ltr" dir="ltr">E06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-78" class="quarto-xref">تمرین&nbsp;<span>32.78</span></a>.</strong> <span class="ltr" dir="ltr">90.4 dB(A)</span> (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-79" class="quarto-xref">تمرین&nbsp;<span>32.79</span></a>.</strong> <span class="ltr" dir="ltr">89.0 dB(A)</span> (<span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-80" class="quarto-xref">تمرین&nbsp;<span>32.80</span></a>.</strong> <span class="ltr" dir="ltr">89.0 dB(A)</span> (<span class="ltr" dir="ltr">E07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-81" class="quarto-xref">تمرین&nbsp;<span>32.81</span></a>.</strong> <span class="ltr" dir="ltr">60</span> دقیقه (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-82" class="quarto-xref">تمرین&nbsp;<span>32.82</span></a>.</strong> <span class="ltr" dir="ltr">120</span> دقیقه (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-83" class="quarto-xref">تمرین&nbsp;<span>32.83</span></a>.</strong> <span class="ltr" dir="ltr">50</span> دقیقه (<span class="ltr" dir="ltr">E08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-84" class="quarto-xref">تمرین&nbsp;<span>32.84</span></a>.</strong> <span class="ltr" dir="ltr">77</span> ساعت (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-85" class="quarto-xref">تمرین&nbsp;<span>32.85</span></a>.</strong> <span class="ltr" dir="ltr">251 MW</span> (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-86" class="quarto-xref">تمرین&nbsp;<span>32.86</span></a>.</strong> <span class="ltr" dir="ltr">15.0 kW/m²</span> (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-87" class="quarto-xref">تمرین&nbsp;<span>32.87</span></a>.</strong> <span class="ltr" dir="ltr">21.9 m</span> (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-88" class="quarto-xref">تمرین&nbsp;<span>32.88</span></a>.</strong> <span class="ltr" dir="ltr">2.1 kW/m²</span> (<span class="ltr" dir="ltr">E09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-89" class="quarto-xref">تمرین&nbsp;<span>32.89</span></a>.</strong> <span class="ltr" dir="ltr">0.0050</span> (<span class="ltr" dir="ltr">P21</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-90" class="quarto-xref">تمرین&nbsp;<span>32.90</span></a>.</strong> <span class="ltr" dir="ltr">0.000033</span> (<span class="ltr" dir="ltr">P22</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-91" class="quarto-xref">تمرین&nbsp;<span>32.91</span></a>.</strong> <span class="ltr" dir="ltr">0.025</span> (<span class="ltr" dir="ltr">E10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-92" class="quarto-xref">تمرین&nbsp;<span>32.92</span></a>.</strong> <span class="ltr" dir="ltr">75</span> دقیقه (<span class="ltr" dir="ltr">P23</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-93" class="quarto-xref">تمرین&nbsp;<span>32.93</span></a>.</strong> <span class="ltr" dir="ltr">55</span> دقیقه (<span class="ltr" dir="ltr">P24</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-94" class="quarto-xref">تمرین&nbsp;<span>32.94</span></a>.</strong> <span class="ltr" dir="ltr">34.0 m³</span> (<span class="ltr" dir="ltr">P25</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-95" class="quarto-xref">تمرین&nbsp;<span>32.95</span></a>.</strong> <span class="ltr" dir="ltr">50 %</span> (<span class="ltr" dir="ltr">P26</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-96" class="quarto-xref">تمرین&nbsp;<span>32.96</span></a>.</strong> <span class="ltr" dir="ltr">9,029 MJ</span> (<span class="ltr" dir="ltr">P27</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-97" class="quarto-xref">تمرین&nbsp;<span>32.97</span></a>.</strong> <span class="ltr" dir="ltr">57 %</span> (<span class="ltr" dir="ltr">P28</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-98" class="quarto-xref">تمرین&nbsp;<span>32.98</span></a>.</strong> <span class="ltr" dir="ltr">160 m³</span> (<a href="#sec-ch32-d-runoff" class="quarto-xref"><span>بخش 32.5.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-99" class="quarto-xref">تمرین&nbsp;<span>32.99</span></a>.</strong> <span class="ltr" dir="ltr">1.6e-05</span> در سال (<a href="#exm-ch32-barriers" class="quarto-xref">مثال&nbsp;<span>32.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-100" class="quarto-xref">تمرین&nbsp;<span>32.100</span></a>.</strong> <span class="ltr" dir="ltr">1.6e-04</span> در سال (<a href="#exm-ch32-barriers" class="quarto-xref">مثال&nbsp;<span>32.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-101" class="quarto-xref">تمرین&nbsp;<span>32.101</span></a>.</strong> <span class="ltr" dir="ltr">6.9 km</span> (<a href="#sec-ch32-b-lightning" class="quarto-xref"><span>بخش 32.3.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-102" class="quarto-xref">تمرین&nbsp;<span>32.102</span></a>.</strong> <span class="ltr" dir="ltr">1.51 mg/m³</span> (<a href="#sec-ch32-b-dust" class="quarto-xref"><span>بخش 32.3.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-103" class="quarto-xref">تمرین&nbsp;<span>32.103</span></a>.</strong> <span class="ltr" dir="ltr">5.20</span> (<a href="#exm-ch32-lifting" class="quarto-xref">مثال&nbsp;<span>32.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-104" class="quarto-xref">تمرین&nbsp;<span>32.104</span></a>.</strong> <span class="ltr" dir="ltr">307</span> ساعت، <span class="ltr" dir="ltr">7.0 %</span> (<a href="#sec-ch32-b-weather" class="quarto-xref"><span>بخش 32.3.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-105" class="quarto-xref">تمرین&nbsp;<span>32.105</span></a>.</strong> <span class="ltr" dir="ltr">146 s</span> (<a href="#exm-ch32-growth" class="quarto-xref">مثال&nbsp;<span>32.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-106" class="quarto-xref">تمرین&nbsp;<span>32.106</span></a>.</strong> <span class="ltr" dir="ltr">92 s</span> (<a href="#sec-ch32-c-growth" class="quarto-xref"><span>بخش 32.4.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-107" class="quarto-xref">تمرین&nbsp;<span>32.107</span></a>.</strong> <span class="ltr" dir="ltr">208 L/min</span> (<a href="#sec-ch32-d-tankers" class="quarto-xref"><span>بخش 32.5.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-108" class="quarto-xref">تمرین&nbsp;<span>32.108</span></a>.</strong> <span class="ltr" dir="ltr">42 dB(A)</span> (<a href="#sec-ch32-g-noise" class="quarto-xref"><span>بخش 32.8.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-109" class="quarto-xref">تمرین&nbsp;<span>32.109</span></a>.</strong> <span class="ltr" dir="ltr">18</span> (<a href="#exm-ch32-welfare" class="quarto-xref">مثال&nbsp;<span>32.33</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-110" class="quarto-xref">تمرین&nbsp;<span>32.110</span></a>.</strong> <span class="ltr" dir="ltr">839 m</span>، <span class="ltr" dir="ltr">13</span> دقیقه: از مرکزِ نیمه‌ای <span class="ltr" dir="ltr">1.5 × 0.75 km</span> تا گوشهٔ آن (<a href="#sec-ch32-h-muster" class="quarto-xref"><span>بخش 32.9.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-111" class="quarto-xref">تمرین&nbsp;<span>32.111</span></a>.</strong> <span class="ltr" dir="ltr">33 %</span> (<a href="#sec-ch32-a-audit" class="quarto-xref"><span>بخش 32.2.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-112" class="quarto-xref">تمرین&nbsp;<span>32.112</span></a>.</strong> <span class="ltr" dir="ltr">118</span> (<a href="#exm-ch32-expiry" class="quarto-xref">مثال&nbsp;<span>32.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-113" class="quarto-xref">تمرین&nbsp;<span>32.113</span></a>.</strong> <span class="ltr" dir="ltr">252</span> (<a href="#sec-ch32-a-rosters" class="quarto-xref"><span>بخش 32.2.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-114" class="quarto-xref">تمرین&nbsp;<span>32.114</span></a>.</strong> <span class="ltr" dir="ltr">115 mA</span> (<a href="#exm-ch32-body" class="quarto-xref">مثال&nbsp;<span>32.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-115" class="quarto-xref">تمرین&nbsp;<span>32.115</span></a>.</strong> <span class="ltr" dir="ltr">7.0 m/s²</span> (<a href="#sec-ch32-b-vibration" class="quarto-xref"><span>بخش 32.3.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-116" class="quarto-xref">تمرین&nbsp;<span>32.116</span></a>.</strong> <span class="ltr" dir="ltr">3.3</span> دقیقه (<a href="#exm-ch32-smokefill" class="quarto-xref">مثال&nbsp;<span>32.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-117" class="quarto-xref">تمرین&nbsp;<span>32.117</span></a>.</strong> <span class="ltr" dir="ltr">83 %</span> (<a href="#sec-ch32-c-watch" class="quarto-xref"><span>بخش 32.4.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-118" class="quarto-xref">تمرین&nbsp;<span>32.118</span></a>.</strong> <span class="ltr" dir="ltr">1.4 m</span> (<a href="#exm-ch32-firebreak" class="quarto-xref">مثال&nbsp;<span>32.18</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-119" class="quarto-xref">تمرین&nbsp;<span>32.119</span></a>.</strong> <span class="ltr" dir="ltr">5.8</span> دقیقه (<a href="#exm-ch32-aed" class="quarto-xref">مثال&nbsp;<span>32.37</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-120" class="quarto-xref">تمرین&nbsp;<span>32.120</span></a>.</strong> <span class="ltr" dir="ltr">8.7 km</span> (<a href="#sec-ch32-h-radio" class="quarto-xref"><span>بخش 32.9.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-121" class="quarto-xref">تمرین&nbsp;<span>32.121</span></a>.</strong> <span class="ltr" dir="ltr">8.7</span> دقیقه (<a href="#sec-ch32-h-descent" class="quarto-xref"><span>بخش 32.9.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-122" class="quarto-xref">تمرین&nbsp;<span>32.122</span></a>.</strong> <span class="ltr" dir="ltr">19 %</span> (<a href="#sec-ch32-g-pedestrian" class="quarto-xref"><span>بخش 32.8.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-123" class="quarto-xref">تمرین&nbsp;<span>32.123</span></a>.</strong> <span class="ltr" dir="ltr">51</span> (<a href="#exm-ch32-dust" class="quarto-xref">مثال&nbsp;<span>32.34</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-124" class="quarto-xref">تمرین&nbsp;<span>32.124</span></a>.</strong> <span class="ltr" dir="ltr">81</span> تا <span class="ltr" dir="ltr">96 %</span> (<a href="#sec-ch32-e-sample" class="quarto-xref"><span>بخش 32.6.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-125" class="quarto-xref">تمرین&nbsp;<span>32.125</span></a>.</strong> <span class="ltr" dir="ltr">11.2</span> در <span class="ltr" dir="ltr">200,000</span> ساعت (<a href="#exm-ch32-funnel" class="quarto-xref">مثال&nbsp;<span>32.25</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-126" class="quarto-xref">تمرین&nbsp;<span>32.126</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">59 %</span> (<a href="#sec-ch32-e-pareto" class="quarto-xref"><span>بخش 32.6.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-127" class="quarto-xref">تمرین&nbsp;<span>32.127</span></a>.</strong> <span class="ltr" dir="ltr">164 s</span> (<a href="#exm-ch32-egress" class="quarto-xref">مثال&nbsp;<span>32.26</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-128" class="quarto-xref">تمرین&nbsp;<span>32.128</span></a>.</strong> <span class="ltr" dir="ltr">44 k u</span> (<a href="#sec-ch32-e-security" class="quarto-xref"><span>بخش 32.6.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-129" class="quarto-xref">تمرین&nbsp;<span>32.129</span></a>.</strong> <span class="ltr" dir="ltr">118</span> (<a href="#sec-ch32-e-alarms" class="quarto-xref"><span>بخش 32.6.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-130" class="quarto-xref">تمرین&nbsp;<span>32.130</span></a>.</strong> <span class="ltr" dir="ltr">122 m³</span> (<a href="#exm-ch32-hazmat" class="quarto-xref">مثال&nbsp;<span>32.27</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-131" class="quarto-xref">تمرین&nbsp;<span>32.131</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">1,125 k u</span> (<a href="#sec-ch32-h-cost" class="quarto-xref"><span>بخش 32.9.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-132" class="quarto-xref">تمرین&nbsp;<span>32.132</span></a>.</strong> <span class="ltr" dir="ltr">31.9</span> از <span class="ltr" dir="ltr">40</span> (<a href="#sec-ch32-h-returns" class="quarto-xref"><span>بخش 32.9.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-133" class="quarto-xref">تمرین&nbsp;<span>32.133</span></a>.</strong> <span class="ltr" dir="ltr">1.20 mg/m³</span> (<a href="#exm-ch32-plume" class="quarto-xref">مثال&nbsp;<span>32.39</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-134" class="quarto-xref">تمرین&nbsp;<span>32.134</span></a>.</strong> <span class="ltr" dir="ltr">50</span> دقیقه (<a href="#sec-ch32-h-lone" class="quarto-xref"><span>بخش 32.9.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-135" class="quarto-xref">تمرین&nbsp;<span>32.135</span></a>.</strong> <span class="ltr" dir="ltr">1.11</span> در ساعت (<a href="#sec-ch32-h-gate" class="quarto-xref"><span>بخش 32.9.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-136" class="quarto-xref">تمرین&nbsp;<span>32.136</span></a>.</strong> <span class="ltr" dir="ltr">68</span> (<a href="#sec-ch32-h-shade" class="quarto-xref"><span>بخش 32.9.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-137" class="quarto-xref">تمرین&nbsp;<span>32.137</span></a>.</strong> <span class="ltr" dir="ltr">736 W</span> (<a href="#exm-ch32-climb" class="quarto-xref">مثال&nbsp;<span>32.41</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-138" class="quarto-xref">تمرین&nbsp;<span>32.138</span></a>.</strong> <span class="ltr" dir="ltr">88 kJ</span> (<a href="#sec-ch32-h-climb" class="quarto-xref"><span>بخش 32.9.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-139" class="quarto-xref">تمرین&nbsp;<span>32.139</span></a>.</strong> <span class="ltr" dir="ltr">101 m²</span> (<a href="#sec-ch32-h-shade" class="quarto-xref"><span>بخش 32.9.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-140" class="quarto-xref">تمرین&nbsp;<span>32.140</span></a>.</strong> <span class="ltr" dir="ltr">18.05</span> هزار واحد در سال: <span class="math inline">\(1.0\times 3 + 0.5\times 25 + 0.3\times 8.5\)</span> (<a href="#sec-ch32-i-assets" class="quarto-xref"><span>بخش 32.10.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-141" class="quarto-xref">تمرین&nbsp;<span>32.141</span></a>.</strong> <span class="ltr" dir="ltr">+1.42</span> هزار واحد در سال: <span class="math inline">\(18.05\times 0.3 - 4\)</span> (<a href="#sec-ch32-i-assets" class="quarto-xref"><span>بخش 32.10.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-142" class="quarto-xref">تمرین&nbsp;<span>32.142</span></a>.</strong> <span class="ltr" dir="ltr">+2.42</span> هزار واحد در سال، کمتر از کنترلِ انبار به‌تنهایی (<a href="#sec-ch32-i-assets" class="quarto-xref"><span>بخش 32.10.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-143" class="quarto-xref">تمرین&nbsp;<span>32.143</span></a>.</strong> <span class="ltr" dir="ltr">0.56</span>: <span class="math inline">\(1.0\times 0.7\times 0.8\)</span> (<a href="#exm-ch32-assets" class="quarto-xref">مثال&nbsp;<span>32.44</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-144" class="quarto-xref">تمرین&nbsp;<span>32.144</span></a>.</strong> <span class="ltr" dir="ltr">3.5</span>: <span class="math inline">\(1.0 \times 3.5\)</span> (<a href="#sec-ch32-i-assets" class="quarto-xref"><span>بخش 32.10.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-145" class="quarto-xref">تمرین&nbsp;<span>32.145</span></a>.</strong> <span class="ltr" dir="ltr">378</span>: <span class="math inline">\(6\times 61+10+2\)</span> (<a href="#exm-ch32-access" class="quarto-xref">مثال&nbsp;<span>32.43</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-146" class="quarto-xref">تمرین&nbsp;<span>32.146</span></a>.</strong> ۶ از ۹، یعنی ۶۷ درصد (<a href="#exm-ch32-roles" class="quarto-xref">مثال&nbsp;<span>32.47</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-147" class="quarto-xref">تمرین&nbsp;<span>32.147</span></a>.</strong> ۶ از ۱۱، یعنی ۵۵ درصد (<a href="#exm-ch32-actions" class="quarto-xref">مثال&nbsp;<span>32.48</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-148" class="quarto-xref">تمرین&nbsp;<span>32.148</span></a>.</strong> <span class="ltr" dir="ltr">360</span> دقیقه: <span class="math inline">\(390-30\)</span> (<a href="#exm-ch32-incident" class="quarto-xref">مثال&nbsp;<span>32.45</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-149" class="quarto-xref">تمرین&nbsp;<span>32.149</span></a>.</strong> معیار: امتیاز <span class="ltr" dir="ltr">12</span> می‌ماند؛ کنترل‌های بالاتر (<a href="#exm-ch32-hierarchy" class="quarto-xref">مثال&nbsp;<span>32.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-150" class="quarto-xref">تمرین&nbsp;<span>32.150</span></a>.</strong> معیار: دو مجوزِ دیگر باز است (<a href="#exm-ch32-permits" class="quarto-xref">مثال&nbsp;<span>32.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-151" class="quarto-xref">تمرین&nbsp;<span>32.151</span></a>.</strong> معیار: نه؛ کمینهٔ ۳ (<a href="#exm-ch32-contractors" class="quarto-xref">مثال&nbsp;<span>32.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-152" class="quarto-xref">تمرین&nbsp;<span>32.152</span></a>.</strong> معیار: کرانِ بالا <span class="ltr" dir="ltr">11.5</span>؛ نشانگرهای پیش‌نگر (<a href="#exm-ch32-rates" class="quarto-xref">مثال&nbsp;<span>32.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-153" class="quarto-xref">تمرین&nbsp;<span>32.153</span></a>.</strong> معیار: آرایه برق‌دار است؛ نظامِ مجوز (<a href="#exm-ch32-pv" class="quarto-xref">مثال&nbsp;<span>32.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-154" class="quarto-xref">تمرین&nbsp;<span>32.154</span></a>.</strong> معیار: <span class="ltr" dir="ltr">6.35 m</span> لازم است؛ بازداشتن یا خودجمع‌شو (<a href="#exm-ch32-fall" class="quarto-xref">مثال&nbsp;<span>32.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-155" class="quarto-xref">تمرین&nbsp;<span>32.155</span></a>.</strong> معیار: اندازه‌گیری، نه محاسبه (<a href="#sec-ch32-b-confined" class="quarto-xref"><span>بخش 32.3.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-156" class="quarto-xref">تمرین&nbsp;<span>32.156</span></a>.</strong> معیار: نوبتِ صبح (<a href="#exm-ch32-heat" class="quarto-xref">مثال&nbsp;<span>32.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-157" class="quarto-xref">تمرین&nbsp;<span>32.157</span></a>.</strong> معیار: آزمونِ بزرگ‌مقیاس و متخصص (<a href="#sec-ch32-b-offgas" class="quarto-xref"><span>بخش 32.3.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-158" class="quarto-xref">تمرین&nbsp;<span>32.158</span></a>.</strong> معیار: راهبرد، آزمونِ محصول، مقامِ مسئول (<a href="#exm-ch32-matrix" class="quarto-xref">مثال&nbsp;<span>32.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-159" class="quarto-xref">تمرین&nbsp;<span>32.159</span></a>.</strong> معیار: پیش‌نویسِ ماتریس؛ وارسیِ برنامه‌ای (<a href="#exm-ch32-logic" class="quarto-xref">مثال&nbsp;<span>32.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-160" class="quarto-xref">تمرین&nbsp;<span>32.160</span></a>.</strong> معیار: دیوارِ آتش با استاندارد و مهندسِ حریق (<a href="#exm-ch32-radiant" class="quarto-xref">مثال&nbsp;<span>32.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-161" class="quarto-xref">تمرین&nbsp;<span>32.161</span></a>.</strong> معیار: <span class="ltr" dir="ltr">31 %</span> پس از آن؛ تانکر و محلِ دیدار (<a href="#exm-ch32-coverage" class="quarto-xref">مثال&nbsp;<span>32.20</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-162" class="quarto-xref">تمرین&nbsp;<span>32.162</span></a>.</strong> معیار: دریچهٔ بسته، آزمایش، مجوز (<a href="#sec-ch32-d-runoff" class="quarto-xref"><span>بخش 32.5.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-163" class="quarto-xref">تمرین&nbsp;<span>32.163</span></a>.</strong> معیار: ازکارافتادگی با اقدامِ جبرانی (<a href="#exm-ch32-impair" class="quarto-xref">مثال&nbsp;<span>32.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-164" class="quarto-xref">تمرین&nbsp;<span>32.164</span></a>.</strong> معیار: علتِ مشترک (<a href="#exm-ch32-pfd" class="quarto-xref">مثال&nbsp;<span>32.24</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-165" class="quarto-xref">تمرین&nbsp;<span>32.165</span></a>.</strong> معیار: مانور با یافته‌هایش سنجیده می‌شود (<a href="#sec-ch32-e-drills" class="quarto-xref"><span>بخش 32.6.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-166" class="quarto-xref">تمرین&nbsp;<span>32.166</span></a>.</strong> معیار: هشدارها، ماتریسِ علت و معلول، آزمون‌ها (<a href="#sec-ch32-e-change" class="quarto-xref"><span>بخش 32.6.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-167" class="quarto-xref">تمرین&nbsp;<span>32.167</span></a>.</strong> معیار: کنترلِ مهندسی؛ نرده و وینچ (<a href="#exm-ch32-jha" class="quarto-xref">مثال&nbsp;<span>32.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-168" class="quarto-xref">تمرین&nbsp;<span>32.168</span></a>.</strong> معیار: <span class="ltr" dir="ltr">61 %</span> چاه‌ها؛ منبعِ جدا یا شهر (<a href="#exm-ch32-camp" class="quarto-xref">مثال&nbsp;<span>32.30</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-169" class="quarto-xref">تمرین&nbsp;<span>32.169</span></a>.</strong> معیار: مسیرِ حفاظتی و محرمانه (<a href="#exm-ch32-grievance" class="quarto-xref">مثال&nbsp;<span>32.31</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-170" class="quarto-xref">تمرین&nbsp;<span>32.170</span></a>.</strong> معیار: نه؛ دو نجاتگر (<a href="#exm-ch32-review" class="quarto-xref">مثال&nbsp;<span>32.46</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-171" class="quarto-xref">تمرین&nbsp;<span>32.171</span></a>.</strong> معیار: گزارش و ثبت، نه رویارویی (<a href="#exm-ch32-review" class="quarto-xref">مثال&nbsp;<span>32.46</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-172" class="quarto-xref">تمرین&nbsp;<span>32.172</span></a>.</strong> معیار: تلفنِ ماهواره‌ای یا توقف (<a href="#sec-ch32-h-comms" class="quarto-xref"><span>بخش 32.9.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-173" class="quarto-xref">تمرین&nbsp;<span>32.173</span></a>.</strong> معیار: حسگرِ مشترک (<a href="#exm-ch32-barriers" class="quarto-xref">مثال&nbsp;<span>32.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-174" class="quarto-xref">تمرین&nbsp;<span>32.174</span></a>.</strong> معیار: هشدار تا فهمِ دلیل (<a href="#sec-ch32-a-leading" class="quarto-xref"><span>بخش 32.2.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-175" class="quarto-xref">تمرین&nbsp;<span>32.175</span></a>.</strong> معیار: توقف (<a href="#sec-ch32-b-lightning" class="quarto-xref"><span>بخش 32.3.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-176" class="quarto-xref">تمرین&nbsp;<span>32.176</span></a>.</strong> معیار: دو نفر، پالتِ بالا، بی‌چرخش (<a href="#exm-ch32-lifting" class="quarto-xref">مثال&nbsp;<span>32.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-177" class="quarto-xref">تمرین&nbsp;<span>32.177</span></a>.</strong> معیار: رشدِ آتش و آشکارسازِ مکشی (<a href="#exm-ch32-growth" class="quarto-xref">مثال&nbsp;<span>32.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-178" class="quarto-xref">تمرین&nbsp;<span>32.178</span></a>.</strong> معیار: <span class="ltr" dir="ltr">19</span> تانکر؛ منبعِ نزدیک (<a href="#exm-ch32-tankers" class="quarto-xref">مثال&nbsp;<span>32.22</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-179" class="quarto-xref">تمرین&nbsp;<span>32.179</span></a>.</strong> معیار: توافق و اعلام (<a href="#sec-ch32-g-noise" class="quarto-xref"><span>بخش 32.8.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-180" class="quarto-xref">تمرین&nbsp;<span>32.180</span></a>.</strong> معیار: چهار محل و جایگزینِ بادگیر (<a href="#exm-ch32-muster" class="quarto-xref">مثال&nbsp;<span>32.36</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-181" class="quarto-xref">تمرین&nbsp;<span>32.181</span></a>.</strong> معیار: وارسی در ساختگاه (<a href="#sec-ch32-a-audit" class="quarto-xref"><span>بخش 32.2.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-182" class="quarto-xref">تمرین&nbsp;<span>32.182</span></a>.</strong> معیار: دوره‌ها از پیش (<a href="#exm-ch32-expiry" class="quarto-xref">مثال&nbsp;<span>32.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-183" class="quarto-xref">تمرین&nbsp;<span>32.183</span></a>.</strong> معیار: خستگی؛ جابه‌جایی (<a href="#sec-ch32-a-rosters" class="quarto-xref"><span>بخش 32.2.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-184" class="quarto-xref">تمرین&nbsp;<span>32.184</span></a>.</strong> معیار: در هر خودرو و جبهه (<a href="#exm-ch32-aed" class="quarto-xref">مثال&nbsp;<span>32.37</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-185" class="quarto-xref">تمرین&nbsp;<span>32.185</span></a>.</strong> معیار: نه؛ تمرین (<a href="#sec-ch32-h-descent" class="quarto-xref"><span>بخش 32.9.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-186" class="quarto-xref">تمرین&nbsp;<span>32.186</span></a>.</strong> معیار: آتشِ آرامِ دیررس (<a href="#sec-ch32-c-watch" class="quarto-xref"><span>بخش 32.4.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-187" class="quarto-xref">تمرین&nbsp;<span>32.187</span></a>.</strong> معیار: بازهٔ <span class="ltr" dir="ltr">86 %</span> تا <span class="ltr" dir="ltr">100 %</span> (<a href="#sec-ch32-e-sample" class="quarto-xref"><span>بخش 32.6.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-188" class="quarto-xref">تمرین&nbsp;<span>32.188</span></a>.</strong> معیار: باند، نه رتبه (<a href="#exm-ch32-funnel" class="quarto-xref">مثال&nbsp;<span>32.25</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-189" class="quarto-xref">تمرین&nbsp;<span>32.189</span></a>.</strong> معیار: دود برنده می‌شود (<a href="#exm-ch32-egress" class="quarto-xref">مثال&nbsp;<span>32.26</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-190" class="quarto-xref">تمرین&nbsp;<span>32.190</span></a>.</strong> معیار: هزینه در برابرِ زیانِ پیشگیری‌شده (<a href="#sec-ch32-e-security" class="quarto-xref"><span>بخش 32.6.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-191" class="quarto-xref">تمرین&nbsp;<span>32.191</span></a>.</strong> معیار: فاصله‌ها و گفت‌وگو (<a href="#exm-ch32-climate" class="quarto-xref">مثال&nbsp;<span>32.38</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-192" class="quarto-xref">تمرین&nbsp;<span>32.192</span></a>.</strong> معیار: نه با شعاع‌های آموزشی؛ بازدید و دادهٔ خودرو (<a href="#sec-ch32-h-turn" class="quarto-xref"><span>بخش 32.9.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-193" class="quarto-xref">تمرین&nbsp;<span>32.193</span></a>.</strong> معیار: آتش‌نشانی و مقامِ مسئول (<a href="#exm-ch32-plume" class="quarto-xref">مثال&nbsp;<span>32.39</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-194" class="quarto-xref">تمرین&nbsp;<span>32.194</span></a>.</strong> معیار: ۹۵ دقیقه تا کمک؛ کارِ دونفره یا هشدارِ افتادن (<a href="#exm-ch32-lone" class="quarto-xref">مثال&nbsp;<span>32.40</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-195" class="quarto-xref">تمرین&nbsp;<span>32.195</span></a>.</strong> معیار: کارِ بسیار سنگین، خستگی، قلاب (<a href="#exm-ch32-climb" class="quarto-xref">مثال&nbsp;<span>32.41</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-196" class="quarto-xref">تمرین&nbsp;<span>32.196</span></a>.</strong> معیار: سایبانِ متحرک کنارِ جبهه‌ها (<a href="#sec-ch32-h-shade" class="quarto-xref"><span>بخش 32.9.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-197" class="quarto-xref">تمرین&nbsp;<span>32.197</span></a>.</strong> معیار: صرفهٔ خالصِ <span class="ltr" dir="ltr">−18.5</span> در سال؛ بازرسیِ زمین پس از هر دزدی و نگاهِ هفتگی خطر را ارزان‌تر کم می‌کنند (<a href="#exm-ch32-assets" class="quarto-xref">مثال&nbsp;<span>32.44</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-198" class="quarto-xref">تمرین&nbsp;<span>32.198</span></a>.</strong> معیار: گزارش و ثبت، بی‌رویارویی (<a href="#exm-ch32-review" class="quarto-xref">مثال&nbsp;<span>32.46</span></a>، <a href="#sec-ch32-i" class="quarto-xref"><span>بخش 32.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-199" class="quarto-xref">تمرین&nbsp;<span>32.199</span></a>.</strong> معیار: ماشهٔ وارسیِ پیکربندی و افزودنِ نقش به فهرستِ تماس (<a href="#exm-ch32-incident" class="quarto-xref">مثال&nbsp;<span>32.45</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-200" class="quarto-xref">تمرین&nbsp;<span>32.200</span></a>.</strong> معیار: اعلام جدا از شاهد؛ شرطِ ۳۰ روزه؛ نگهبانِ آموزش‌ندیده کار نمی‌کند (<a href="#sec-ch32-i-conduct" class="quarto-xref"><span>بخش 32.10.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-201" class="quarto-xref">تمرین&nbsp;<span>32.201</span></a>.</strong> معیار: اقدام‌های ادعاشده اول آزموده می‌شوند (<a href="#exm-ch32-actions" class="quarto-xref">مثال&nbsp;<span>32.48</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-202" class="quarto-xref">تمرین&nbsp;<span>32.202</span></a>.</strong> معیار: <a href="#sec-ch32-f-jha" class="quarto-xref"><span>بخش 32.7.2</span></a> و <a href="#exm-ch32-pv" class="quarto-xref">مثال&nbsp;<span>32.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-203" class="quarto-xref">تمرین&nbsp;<span>32.203</span></a>.</strong> معیار: <a href="#sec-ch32-c-matrix" class="quarto-xref"><span>بخش 32.4.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-204" class="quarto-xref">تمرین&nbsp;<span>32.204</span></a>.</strong> معیار: <a href="#sec-ch32-c-logic" class="quarto-xref"><span>بخش 32.4.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-205" class="quarto-xref">تمرین&nbsp;<span>32.205</span></a>.</strong> معیار: <a href="#sec-ch32-d-autonomy" class="quarto-xref"><span>بخش 32.5.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-206" class="quarto-xref">تمرین&nbsp;<span>32.206</span></a>.</strong> معیار: <a href="#sec-ch32-d-coverage" class="quarto-xref"><span>بخش 32.5.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-207" class="quarto-xref">تمرین&nbsp;<span>32.207</span></a>.</strong> معیار: <a href="#sec-ch32-e-pfd" class="quarto-xref"><span>بخش 32.6.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-208" class="quarto-xref">تمرین&nbsp;<span>32.208</span></a>.</strong> معیار: <a href="#sec-ch32-g" class="quarto-xref"><span>بخش 32.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-209" class="quarto-xref">تمرین&nbsp;<span>32.209</span></a>.</strong> معیار: <a href="#sec-ch32-g-grievance" class="quarto-xref"><span>بخش 32.8.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-210" class="quarto-xref">تمرین&nbsp;<span>32.210</span></a>.</strong> معیار: <a href="#sec-ch32-h-rescue" class="quarto-xref"><span>بخش 32.9.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-211" class="quarto-xref">تمرین&nbsp;<span>32.211</span></a>.</strong> معیار: <a href="#sec-ch32-i-security" class="quarto-xref"><span>بخش 32.10.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-212" class="quarto-xref">تمرین&nbsp;<span>32.212</span></a>.</strong> معیار: <a href="#sec-ch32-i-plan" class="quarto-xref"><span>بخش 32.10.1</span></a> و <a href="#fig-ch32-secplan" class="quarto-xref">شکل&nbsp;<span>32.33</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-213" class="quarto-xref">تمرین&nbsp;<span>32.213</span></a>.</strong> معیار: <a href="#sec-ch32-j-roles" class="quarto-xref"><span>بخش 32.11.2</span></a> و <a href="#tbl-ch32-j-criteria" class="quarto-xref">جدول&nbsp;<span>32.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-214" class="quarto-xref">تمرین&nbsp;<span>32.214</span></a>.</strong> معیار: <a href="#exm-ch32-access" class="quarto-xref">مثال&nbsp;<span>32.43</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-215" class="quarto-xref">تمرین&nbsp;<span>32.215</span></a>.</strong> معیار: <a href="#exm-ch32-int-3" class="quarto-xref">مثال&nbsp;<span>32.51</span></a> با شاهد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-216" class="quarto-xref">تمرین&nbsp;<span>32.216</span></a>.</strong> معیار: <a href="#exm-ch32-int-2" class="quarto-xref">مثال&nbsp;<span>32.50</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-217" class="quarto-xref">تمرین&nbsp;<span>32.217</span></a>.</strong> معیار: <a href="#sec-ch32-c" class="quarto-xref"><span>بخش 32.4</span></a>، <a href="#sec-ch32-h" class="quarto-xref"><span>بخش 32.9</span></a>، <a href="#sec-ch32-a-permits" class="quarto-xref"><span>بخش 32.2.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-218" class="quarto-xref">تمرین&nbsp;<span>32.218</span></a>.</strong> معیار: برای نمونه کرانِ بالای نرخِ صفر یا برچسبِ محورِ زمانِ رسیدن.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-219" class="quarto-xref">تمرین&nbsp;<span>32.219</span></a>.</strong> معیار: ذخیره، راه‌ها، نجات، اجرا و بهره‌برداری.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch32-220" class="quarto-xref">تمرین&nbsp;<span>32.220</span></a>.</strong> معیار: <a href="#exm-ch32-incident" class="quarto-xref">مثال&nbsp;<span>32.45</span></a>، <a href="#exm-ch32-access" class="quarto-xref">مثال&nbsp;<span>32.43</span></a> و <a href="#sec-ch32-j" class="quarto-xref"><span>بخش 32.11</span></a>.</p>
</div>
<section id="sec-ch32-examples-out" class="level3" data-number="32.21.1">
<h3 data-number="32.21.1" class="anchored" data-anchor-id="sec-ch32-examples-out"><span class="header-section-number">32.21.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01 score L3 S5: 15 (high)
P02 score L2 S2: 4 (low)
P03 lost-time rate, 3 in 1,050,000 h: 0.57 (0.16-1.48)
P04 zero in 52,000 h, upper 90 % bound: 11.52
P05 near misses per recordable, 164 / 11: 14.9
P06 clearance, lanyard 1.8, deceleration 1.75: 6.35 m
P07 clearance, retracting 0.3 + 0.6: 3.70 m
P08 air changes, 30 m3 at 300 m3/h: 10
P09 purge to 1 % at 10 changes an hour: 27.6 min
P10 dilution, 2 m3/h kept at 1 %, mixing 3: 600 m3/h
P11 stopping at 30 km/h: 20.4 m
P12 stopping at 60 km/h: 56.5 m
P13 noise of the day (98/1, 90/2, 80/4, 65/1): 90.4 dB(A)
P14 noise, 98 dB(A) for 1 h alone: 89.0 dB(A)
P15 autonomy, 180 m3 at 3,000 L/min: 60 min
P16 autonomy, 180 m3 at 1,500 L/min: 120 min
P17 refill 180 m3 with 39 L/min: 77 h
P18 oil-pool heat release, 140 m2 x 0.039 x 46,000: 251 MW
P19 flux at 20 m from 251 MW, radiant 0.3: 15.0 kW/m2
P20 distance for 12.5 kW/m2 from 251 MW: 21.9 m
P21 PFD one detector, 0.02/yr, 6 months: 0.0050
P22 PFD two detectors, same: 0.000033
P23 rescue time by night (2+1+35+12+15+10): 75 min
P24 ambulance, 10 + 35 km at 60 km/h + 10: 55 min
P25 camp water, 270 x 70 x 1.8: 34.0 m3/day
P26 coverage, arrivals 50, 55, 62, 70 within 60: 50 %
P27 battery container at 50 %, 5,016 kWh: 9,029 MJ
P28 JHA sum of scores before / after: 91 / 39 (57 % lower)</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01 risk score, likelihood 4, severity 3: 12 (high)
E02 rate, 2 recordables in 300,000 h: 1.33 per 200,000 h (0.24-4.20)
E03 fall clearance, lanyard 2.0 m, deceleration 1.75 m: 6.55 m
E04 air changes, 40 m3 and 400 m3/h: 10 per hour
E05 purge to 10 % at 10 changes an hour: 13.8 min
E06 stopping distance at 40 km/h: 30.6 m
E07 noise, 95 dB(A) for 2 h: 89.0 dB(A) over 8 h
E08 autonomy, 100 m3 at 2,000 L/min: 50 min
E09 flux at 15 m from 20 MW, radiant 0.3: 2.1 kW/m2
E10 PFD, rate 0.05 a year, tested yearly: 0.025</code></pre>
</section>
</section>
<section id="sec-ch32-refs" class="level2" data-number="32.22">
<h2 data-number="32.22" class="anchored" data-anchor-id="sec-ch32-refs"><span class="header-section-number">32.22</span> منابع</h2>
<ul>
<li><span class="ltr" dir="ltr">ISO 45001:2018</span>، <span class="ltr" dir="ltr">ISO 22320:2018</span>، <span class="ltr" dir="ltr">NFPA 850:2026</span>، <span class="ltr" dir="ltr">EN 50308:2004</span>، <span class="ltr" dir="ltr">ISO 31000:2018</span> (با تاریخِ وارسی در دفترِ استانداردها)؛ دستورهای ایمنی، حمل و پاسخِ اضطراریِ سازندگان؛ قانونِ کار و قاعده‌های محل (فصل‌های ۵۵ تا ۵۷).</li>
<li>کتاب‌های درسیِ مهندسیِ ایمنی، مهندسیِ حفاظت از حریق، بهداشتِ حرفه‌ای و مدیریتِ اضطرار؛ فصل‌های ۶، ۱۹، ۲۴، ۲۵، ۲۹ و ۳۱ همین کتاب.</li>
</ul>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/31-transport-lifting.html" class="pagination-link" aria-label="حمل، بالابری و لجستیکِ نصب">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/33-environment-social.html" class="pagination-link" aria-label="مدیریتِ محیطِ‌زیستی و اجتماعی">
        <span class="nav-page-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>