<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>33&nbsp; مدیریتِ محیطِ‌زیستی و اجتماعی – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/34-instrumentation-control.html" rel="next">
<link href="../chapters/32-safety-fire-emergency.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/29-site-investigation-civil.html">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</a></li><li class="breadcrumb-item"><a href="../chapters/33-environment-social.html"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch33-map" id="toc-sec-ch33-map" class="nav-link active" data-scroll-target="#sec-ch33-map"><span class="header-section-number">33.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch33-a" id="toc-sec-ch33-a" class="nav-link" data-scroll-target="#sec-ch33-a"><span class="header-section-number">33.2</span> الف. خط‌مبنا و ارزیابی</a>
  <ul class="collapse">
  <li><a href="#sec-ch33-a-screen" id="toc-sec-ch33-a-screen" class="nav-link" data-scroll-target="#sec-ch33-a-screen"><span class="header-section-number">33.2.1</span> غربالگری</a></li>
  <li><a href="#sec-ch33-a-noise" id="toc-sec-ch33-a-noise" class="nav-link" data-scroll-target="#sec-ch33-a-noise"><span class="header-section-number">33.2.2</span> صدای توربین‌ها در شب</a></li>
  <li><a href="#sec-ch33-a-flicker" id="toc-sec-ch33-a-flicker" class="nav-link" data-scroll-target="#sec-ch33-a-flicker"><span class="header-section-number">33.2.3</span> سوسوی سایه و پرهیز با جانمایی</a></li>
  <li><a href="#sec-ch33-a-birds" id="toc-sec-ch33-a-birds" class="nav-link" data-scroll-target="#sec-ch33-a-birds"><span class="header-section-number">33.2.4</span> برخوردِ پرندگانِ شکاری</a></li>
  <li><a href="#sec-ch33-a-bats" id="toc-sec-ch33-a-bats" class="nav-link" data-scroll-target="#sec-ch33-a-bats"><span class="header-section-number">33.2.5</span> خفاش‌ها و توقفِ شبانه</a></li>
  <li><a href="#sec-ch33-a-habitat" id="toc-sec-ch33-a-habitat" class="nav-link" data-scroll-target="#sec-ch33-a-habitat"><span class="header-section-number">33.2.6</span> زیستگاه</a></li>
  <li><a href="#sec-ch33-a-visibility" id="toc-sec-ch33-a-visibility" class="nav-link" data-scroll-target="#sec-ch33-a-visibility"><span class="header-section-number">33.2.7</span> منظر و دیده‌شدن</a></li>
  <li><a href="#sec-ch33-a-cumulative" id="toc-sec-ch33-a-cumulative" class="nav-link" data-scroll-target="#sec-ch33-a-cumulative"><span class="header-section-number">33.2.8</span> اثرهای انباشته</a></li>
  <li><a href="#sec-ch33-a-areas" id="toc-sec-ch33-a-areas" class="nav-link" data-scroll-target="#sec-ch33-a-areas"><span class="header-section-number">33.2.9</span> حدِ مطالعهٔ هر موضوع</a></li>
  <li><a href="#sec-ch33-a-soil" id="toc-sec-ch33-a-soil" class="nav-link" data-scroll-target="#sec-ch33-a-soil"><span class="header-section-number">33.2.10</span> خط‌مبنای خاک</a></li>
  <li><a href="#sec-ch33-a-traffic" id="toc-sec-ch33-a-traffic" class="nav-link" data-scroll-target="#sec-ch33-a-traffic"><span class="header-section-number">33.2.11</span> صدای ترافیک از کنارِ روستا</a></li>
  <li><a href="#sec-ch33-a-spill" id="toc-sec-ch33-a-spill" class="nav-link" data-scroll-target="#sec-ch33-a-spill"><span class="header-section-number">33.2.12</span> نشتِ روغن بیرون از حوضچهٔ مهار</a></li>
  <li><a href="#sec-ch33-a-permits" id="toc-sec-ch33-a-permits" class="nav-link" data-scroll-target="#sec-ch33-a-permits"><span class="header-section-number">33.2.13</span> مجوزهای محیطی روی مسیرِ بحرانی</a></li>
  <li><a href="#sec-ch33-a-transit" id="toc-sec-ch33-a-transit" class="nav-link" data-scroll-target="#sec-ch33-a-transit"><span class="header-section-number">33.2.14</span> احتمالِ برخورد در یک گذر از روتور</a></li>
  <li><a href="#sec-ch33-a-angle" id="toc-sec-ch33-a-angle" class="nav-link" data-scroll-target="#sec-ch33-a-angle"><span class="header-section-number">33.2.15</span> نوکِ پره از هر گیرنده چقدر بزرگ دیده می‌شود؟</a></li>
  </ul></li>
  <li><a href="#sec-ch33-b" id="toc-sec-ch33-b" class="nav-link" data-scroll-target="#sec-ch33-b"><span class="header-section-number">33.3</span> ب. ذی‌نفعان و عملکردِ اجتماعی</a>
  <ul class="collapse">
  <li><a href="#sec-ch33-b-map" id="toc-sec-ch33-b-map" class="nav-link" data-scroll-target="#sec-ch33-b-map"><span class="header-section-number">33.3.1</span> نقشهٔ ذی‌نفعان</a></li>
  <li><a href="#sec-ch33-b-disclose" id="toc-sec-ch33-b-disclose" class="nav-link" data-scroll-target="#sec-ch33-b-disclose"><span class="header-section-number">33.3.2</span> افشا پیش از تصمیم</a></li>
  <li><a href="#sec-ch33-b-land" id="toc-sec-ch33-b-land" class="nav-link" data-scroll-target="#sec-ch33-b-land"><span class="header-section-number">33.3.3</span> دفترِ زمین</a></li>
  <li><a href="#sec-ch33-b-livelihood" id="toc-sec-ch33-b-livelihood" class="nav-link" data-scroll-target="#sec-ch33-b-livelihood"><span class="header-section-number">33.3.4</span> راهِ دامداران تا چشمه</a></li>
  <li><a href="#sec-ch33-b-vulnerable" id="toc-sec-ch33-b-vulnerable" class="nav-link" data-scroll-target="#sec-ch33-b-vulnerable"><span class="header-section-number">33.3.5</span> گروه‌های آسیب‌پذیر</a></li>
  <li><a href="#sec-ch33-b-supply" id="toc-sec-ch33-b-supply" class="nav-link" data-scroll-target="#sec-ch33-b-supply"><span class="header-section-number">33.3.6</span> کار و زنجیرهٔ تأمین</a></li>
  <li><a href="#sec-ch33-b-heritage" id="toc-sec-ch33-b-heritage" class="nav-link" data-scroll-target="#sec-ch33-b-heritage"><span class="header-section-number">33.3.7</span> میراث و یافته‌های اتفاقی</a></li>
  <li><a href="#sec-ch33-b-commit" id="toc-sec-ch33-b-commit" class="nav-link" data-scroll-target="#sec-ch33-b-commit"><span class="header-section-number">33.3.8</span> دفترِ تعهدها</a></li>
  <li><a href="#sec-ch33-b-community" id="toc-sec-ch33-b-community" class="nav-link" data-scroll-target="#sec-ch33-b-community"><span class="header-section-number">33.3.9</span> سلامت، ایمنی و امنیتِ جامعه با عدد</a></li>
  </ul></li>
  <li><a href="#sec-ch33-c" id="toc-sec-ch33-c" class="nav-link" data-scroll-target="#sec-ch33-c"><span class="header-section-number">33.4</span> پ. کاهشِ اثر و پایش</a>
  <ul class="collapse">
  <li><a href="#sec-ch33-c-pathways" id="toc-sec-ch33-c-pathways" class="nav-link" data-scroll-target="#sec-ch33-c-pathways"><span class="header-section-number">33.4.1</span> مسیرهای اثر</a></li>
  <li><a href="#sec-ch33-c-hierarchy" id="toc-sec-ch33-c-hierarchy" class="nav-link" data-scroll-target="#sec-ch33-c-hierarchy"><span class="header-section-number">33.4.2</span> سلسله‌مراتبِ کاهشِ اثر</a></li>
  <li><a href="#sec-ch33-c-indicators" id="toc-sec-ch33-c-indicators" class="nav-link" data-scroll-target="#sec-ch33-c-indicators"><span class="header-section-number">33.4.3</span> شاخص‌ها و وضعیتِ سبز، زرد و قرمز</a></li>
  <li><a href="#sec-ch33-c-corrective" id="toc-sec-ch33-c-corrective" class="nav-link" data-scroll-target="#sec-ch33-c-corrective"><span class="header-section-number">33.4.4</span> اقدام‌های اصلاحی</a></li>
  <li><a href="#sec-ch33-c-power" id="toc-sec-ch33-c-power" class="nav-link" data-scroll-target="#sec-ch33-c-power"><span class="header-section-number">33.4.5</span> تلاشِ پایش برای دیدنِ تغییر</a></li>
  <li><a href="#sec-ch33-c-closure" id="toc-sec-ch33-c-closure" class="nav-link" data-scroll-target="#sec-ch33-c-closure"><span class="header-section-number">33.4.6</span> معیارهای پایان</a></li>
  <li><a href="#sec-ch33-c-carcass" id="toc-sec-ch33-c-carcass" class="nav-link" data-scroll-target="#sec-ch33-c-carcass"><span class="header-section-number">33.4.7</span> جست‌وجوی لاشه و برآوردِ تلفات</a></li>
  <li><a href="#sec-ch33-c-compliance" id="toc-sec-ch33-c-compliance" class="nav-link" data-scroll-target="#sec-ch33-c-compliance"><span class="header-section-number">33.4.8</span> سنجشِ انطباقِ صدا بر حسبِ سرعتِ باد</a></li>
  <li><a href="#sec-ch33-c-reporting" id="toc-sec-ch33-c-reporting" class="nav-link" data-scroll-target="#sec-ch33-c-reporting"><span class="header-section-number">33.4.9</span> گزارشِ فصلی و روندِ شاخص‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch33-d" id="toc-sec-ch33-d" class="nav-link" data-scroll-target="#sec-ch33-d"><span class="header-section-number">33.5</span> ت. دفترِ اثر، کاهش و پایش (مثالِ کارشده)</a></li>
  <li><a href="#sec-ch33-e" id="toc-sec-ch33-e" class="nav-link" data-scroll-target="#sec-ch33-e"><span class="header-section-number">33.6</span> ث. پاسخِ محیطی به حریق</a>
  <ul class="collapse">
  <li><a href="#sec-ch33-e-comms" id="toc-sec-ch33-e-comms" class="nav-link" data-scroll-target="#sec-ch33-e-comms"><span class="header-section-number">33.6.1</span> خبر دادن به جامعه</a></li>
  <li><a href="#sec-ch33-e-sampling" id="toc-sec-ch33-e-sampling" class="nav-link" data-scroll-target="#sec-ch33-e-sampling"><span class="header-section-number">33.6.2</span> نمونه‌برداری از محوطهٔ سوخته</a></li>
  <li><a href="#sec-ch33-e-wastes" id="toc-sec-ch33-e-wastes" class="nav-link" data-scroll-target="#sec-ch33-e-wastes"><span class="header-section-number">33.6.3</span> پسماندهای حریق</a></li>
  <li><a href="#sec-ch33-e-pond" id="toc-sec-ch33-e-pond" class="nav-link" data-scroll-target="#sec-ch33-e-pond"><span class="header-section-number">33.6.4</span> آبِ حوضچه</a></li>
  <li><a href="#sec-ch33-e-restore" id="toc-sec-ch33-e-restore" class="nav-link" data-scroll-target="#sec-ch33-e-restore"><span class="header-section-number">33.6.5</span> بازسازیِ محوطه</a></li>
  <li><a href="#sec-ch33-e-smoke" id="toc-sec-ch33-e-smoke" class="nav-link" data-scroll-target="#sec-ch33-e-smoke"><span class="header-section-number">33.6.6</span> دود به کدام سو می‌رود؟</a></li>
  </ul></li>
  <li><a href="#sec-ch33-f" id="toc-sec-ch33-f" class="nav-link" data-scroll-target="#sec-ch33-f"><span class="header-section-number">33.7</span> چ. نگهبانیِ آب</a>
  <ul class="collapse">
  <li><a href="#sec-ch33-f-withdrawals" id="toc-sec-ch33-f-withdrawals" class="nav-link" data-scroll-target="#sec-ch33-f-withdrawals"><span class="header-section-number">33.7.1</span> چه کسی چقدر برمی‌دارد</a></li>
  <li><a href="#sec-ch33-f-drawdown" id="toc-sec-ch33-f-drawdown" class="nav-link" data-scroll-target="#sec-ch33-f-drawdown"><span class="header-section-number">33.7.2</span> افتِ سطحِ آبِ چاهِ روستا</a></li>
  <li><a href="#sec-ch33-f-drought" id="toc-sec-ch33-f-drought" class="nav-link" data-scroll-target="#sec-ch33-f-drought"><span class="header-section-number">33.7.3</span> برنامهٔ خشکسالی</a></li>
  <li><a href="#sec-ch33-f-wastewater" id="toc-sec-ch33-f-wastewater" class="nav-link" data-scroll-target="#sec-ch33-f-wastewater"><span class="header-section-number">33.7.4</span> رواناب و پساب</a></li>
  <li><a href="#sec-ch33-f-performance" id="toc-sec-ch33-f-performance" class="nav-link" data-scroll-target="#sec-ch33-f-performance"><span class="header-section-number">33.7.5</span> شاخص‌های آب</a></li>
  <li><a href="#sec-ch33-f-salinity" id="toc-sec-ch33-f-salinity" class="nav-link" data-scroll-target="#sec-ch33-f-salinity"><span class="header-section-number">33.7.6</span> شوریِ چاهِ نیروگاه</a></li>
  <li><a href="#sec-ch33-f-reuse" id="toc-sec-ch33-f-reuse" class="nav-link" data-scroll-target="#sec-ch33-f-reuse"><span class="header-section-number">33.7.7</span> بازچرخانیِ آب</a></li>
  <li><a href="#sec-ch33-f-dripline" id="toc-sec-ch33-f-dripline" class="nav-link" data-scroll-target="#sec-ch33-f-dripline"><span class="header-section-number">33.7.8</span> آبریزِ لبهٔ میزها در بهره‌برداری</a></li>
  </ul></li>
  <li><a href="#sec-ch33-g" id="toc-sec-ch33-g" class="nav-link" data-scroll-target="#sec-ch33-g"><span class="header-section-number">33.8</span> ح. اجرای حفاظت‌های اجتماعی</a>
  <ul class="collapse">
  <li><a href="#sec-ch33-g-kinds" id="toc-sec-ch33-g-kinds" class="nav-link" data-scroll-target="#sec-ch33-g-kinds"><span class="header-section-number">33.8.1</span> چهار نوع الزام</a></li>
  <li><a href="#sec-ch33-g-land" id="toc-sec-ch33-g-land" class="nav-link" data-scroll-target="#sec-ch33-g-land"><span class="header-section-number">33.8.2</span> زمین، حقوق و مشورت</a></li>
  <li><a href="#sec-ch33-g-labour" id="toc-sec-ch33-g-labour" class="nav-link" data-scroll-target="#sec-ch33-g-labour"><span class="header-section-number">33.8.3</span> کار، زنجیرهٔ تأمین و جامعه</a></li>
  <li><a href="#sec-ch33-g-case" id="toc-sec-ch33-g-case" class="nav-link" data-scroll-target="#sec-ch33-g-case"><span class="header-section-number">33.8.4</span> موردِ ساختگی: دسترسی به زمین و معیشت (مثالِ کارشده)</a></li>
  <li><a href="#sec-ch33-g-change" id="toc-sec-ch33-g-change" class="nav-link" data-scroll-target="#sec-ch33-g-change"><span class="header-section-number">33.8.5</span> کنترلِ تغییر: یک توربین ۱۵۰ متر جابه‌جا می‌شود</a></li>
  <li><a href="#sec-ch33-g-consult" id="toc-sec-ch33-g-consult" class="nav-link" data-scroll-target="#sec-ch33-g-consult"><span class="header-section-number">33.8.6</span> سوابقِ مشورت: چه کسی شنیده شد؟</a></li>
  <li><a href="#sec-ch33-g-landrisk" id="toc-sec-ch33-g-landrisk" class="nav-link" data-scroll-target="#sec-ch33-g-landrisk"><span class="header-section-number">33.8.7</span> دفترِ ریسکِ زمین و معیشت</a></li>
  <li><a href="#sec-ch33-g-audit" id="toc-sec-ch33-g-audit" class="nav-link" data-scroll-target="#sec-ch33-g-audit"><span class="header-section-number">33.8.8</span> ممیزیِ مستقلِ محیطی و اجتماعی</a></li>
  </ul></li>
  <li><a href="#sec-ch33-h" id="toc-sec-ch33-h" class="nav-link" data-scroll-target="#sec-ch33-h"><span class="header-section-number">33.9</span> خ. آزمایشگاهِ اجرای اجتماعی</a>
  <ul class="collapse">
  <li><a href="#sec-ch33-h-workflow" id="toc-sec-ch33-h-workflow" class="nav-link" data-scroll-target="#sec-ch33-h-workflow"><span class="header-section-number">33.9.1</span> گردشِ کارِ شکایت با شاهد (مثالِ کارشده)</a></li>
  <li><a href="#sec-ch33-h-plan" id="toc-sec-ch33-h-plan" class="nav-link" data-scroll-target="#sec-ch33-h-plan"><span class="header-section-number">33.9.2</span> بازبینیِ برنامهٔ اقامتگاه و ترافیکِ پیمانکار (مثالِ کارشده)</a></li>
  <li><a href="#sec-ch33-h-budget" id="toc-sec-ch33-h-budget" class="nav-link" data-scroll-target="#sec-ch33-h-budget"><span class="header-section-number">33.9.3</span> ماتریسِ مسئولیت و بودجه</a></li>
  <li><a href="#sec-ch33-h-chance" id="toc-sec-ch33-h-chance" class="nav-link" data-scroll-target="#sec-ch33-h-chance"><span class="header-section-number">33.9.4</span> پاسخ به یافتهٔ اتفاقی</a></li>
  <li><a href="#sec-ch33-h-complaint" id="toc-sec-ch33-h-complaint" class="nav-link" data-scroll-target="#sec-ch33-h-complaint"><span class="header-section-number">33.9.5</span> پاسخِ شاهدمحور به شکایتِ گرد و خاک (مثالِ کارشده)</a></li>
  </ul></li>
  <li><a href="#sec-ch33-i" id="toc-sec-ch33-i" class="nav-link" data-scroll-target="#sec-ch33-i"><span class="header-section-number">33.10</span> د. آزمایشگاهِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</a>
  <ul class="collapse">
  <li><a href="#sec-ch33-i-scope" id="toc-sec-ch33-i-scope" class="nav-link" data-scroll-target="#sec-ch33-i-scope"><span class="header-section-number">33.10.1</span> هدف و دامنه</a></li>
  <li><a href="#sec-ch33-i-inventory" id="toc-sec-ch33-i-inventory" class="nav-link" data-scroll-target="#sec-ch33-i-inventory"><span class="header-section-number">33.10.2</span> فهرستِ انتشار</a></li>
  <li><a href="#sec-ch33-i-compare" id="toc-sec-ch33-i-compare" class="nav-link" data-scroll-target="#sec-ch33-i-compare"><span class="header-section-number">33.10.3</span> دو حالت با عدمِ قطعیت</a></li>
  <li><a href="#sec-ch33-i-avoided" id="toc-sec-ch33-i-avoided" class="nav-link" data-scroll-target="#sec-ch33-i-avoided"><span class="header-section-number">33.10.4</span> انتشارِ پرهیزشده: ادعایی جدا</a></li>
  <li><a href="#sec-ch33-i-alloc" id="toc-sec-ch33-i-alloc" class="nav-link" data-scroll-target="#sec-ch33-i-alloc"><span class="header-section-number">33.10.5</span> تخصیصِ فولادِ بازیافتی</a></li>
  <li><a href="#sec-ch33-i-grid" id="toc-sec-ch33-i-grid" class="nav-link" data-scroll-target="#sec-ch33-i-grid"><span class="header-section-number">33.10.6</span> شبکه در گذرِ سال‌ها و شارژ از شبکه</a></li>
  <li><a href="#sec-ch33-i-provenance" id="toc-sec-ch33-i-provenance" class="nav-link" data-scroll-target="#sec-ch33-i-provenance"><span class="header-section-number">33.10.7</span> خاستگاهِ ضریب: شبکهٔ کارخانه</a></li>
  <li><a href="#sec-ch33-i-replace" id="toc-sec-ch33-i-replace" class="nav-link" data-scroll-target="#sec-ch33-i-replace"><span class="header-section-number">33.10.8</span> جایگزینی‌ها قلم به قلم</a></li>
  </ul></li>
  <li><a href="#sec-ch33-mfg" id="toc-sec-ch33-mfg" class="nav-link" data-scroll-target="#sec-ch33-mfg"><span class="header-section-number">33.11</span> ساخت و تولیدِ صنعتی: اظهارنامه‌های محیطیِ تأمین‌کنندگان</a>
  <ul class="collapse">
  <li><a href="#sec-ch33-k-modules" id="toc-sec-ch33-k-modules" class="nav-link" data-scroll-target="#sec-ch33-k-modules"><span class="header-section-number">33.11.1</span> ضریبِ عمومی یا دادهٔ تأمین‌کننده</a></li>
  <li><a href="#sec-ch33-k-compare" id="toc-sec-ch33-k-compare" class="nav-link" data-scroll-target="#sec-ch33-k-compare"><span class="header-section-number">33.11.2</span> مقایسه‌پذیریِ دو اظهارنامه</a></li>
  <li><a href="#sec-ch33-k-quality" id="toc-sec-ch33-k-quality" class="nav-link" data-scroll-target="#sec-ch33-k-quality"><span class="header-section-number">33.11.3</span> کیفیتِ داده و عدمِ قطعیتِ مطالعه</a></li>
  </ul></li>
  <li><a href="#sec-ch33-plantp" id="toc-sec-ch33-plantp" class="nav-link" data-scroll-target="#sec-ch33-plantp"><span class="header-section-number">33.12</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch33-numbers" id="toc-sec-ch33-numbers" class="nav-link" data-scroll-target="#sec-ch33-numbers"><span class="header-section-number">33.13</span> عددهای کلیدیِ محیطی و اجتماعیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch33-design" id="toc-sec-ch33-design" class="nav-link" data-scroll-target="#sec-ch33-design"><span class="header-section-number">33.14</span> گردشِ کارِ محیطی و اجتماعی</a></li>
  <li><a href="#sec-ch33-lab" id="toc-sec-ch33-lab" class="nav-link" data-scroll-target="#sec-ch33-lab"><span class="header-section-number">33.15</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch33-std" id="toc-sec-ch33-std" class="nav-link" data-scroll-target="#sec-ch33-std"><span class="header-section-number">33.16</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch33-deliverable" id="toc-sec-ch33-deliverable" class="nav-link" data-scroll-target="#sec-ch33-deliverable"><span class="header-section-number">33.17</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch33-summary" id="toc-sec-ch33-summary" class="nav-link" data-scroll-target="#sec-ch33-summary"><span class="header-section-number">33.18</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch33-vocab" id="toc-sec-ch33-vocab" class="nav-link" data-scroll-target="#sec-ch33-vocab"><span class="header-section-number">33.18.1</span> واژگانِ فصلِ ۳۳</a></li>
  </ul></li>
  <li><a href="#sec-ch33-assess" id="toc-sec-ch33-assess" class="nav-link" data-scroll-target="#sec-ch33-assess"><span class="header-section-number">33.19</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">33.19.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">33.19.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">33.19.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">33.19.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">33.19.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch33-solutions" id="toc-sec-ch33-solutions" class="nav-link" data-scroll-target="#sec-ch33-solutions"><span class="header-section-number">33.20</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch33-examples-out" id="toc-sec-ch33-examples-out" class="nav-link" data-scroll-target="#sec-ch33-examples-out"><span class="header-section-number">33.20.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch33-refs" id="toc-sec-ch33-refs" class="nav-link" data-scroll-target="#sec-ch33-refs"><span class="header-section-number">33.21</span> منابع</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/29-site-investigation-civil.html">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</a></li><li class="breadcrumb-item"><a href="../chapters/33-environment-social.html"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch33" class="quarto-section-identifier"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch33-map" class="level2" data-number="33.1">
<h2 data-number="33.1" class="anchored" data-anchor-id="sec-ch33-map"><span class="header-section-number">33.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>اثرهای محیطی و اجتماعیِ یک نیروگاهِ بادی–خورشیدی را غربال کند و با عدد بسنجد: صدا، سوسوی سایه، برخوردِ پرندگان و خفاش‌ها، زیستگاه، منظر و اثرهای انباشته.</li>
<li>ذی‌نفعان را نقشه کند و درگیر کند، افشا را پیش از تصمیم برنامه‌ریزی کند، و زمین، معیشت، گروه‌های آسیب‌پذیر، زنجیرهٔ تأمین و میراث را ثبت کند.</li>
<li>سلسله‌مراتبِ کاهشِ اثر را به کار ببرد و پایش را با شاخص، هدف، مسئول، اقدامِ اصلاحی و معیارهای پایان سازمان دهد.</li>
<li>دفترِ اثر، کاهش و پایش بنویسد و ردیف‌های مجوز را از کنترل‌های پروژه جدا کند.</li>
<li>پاسخِ محیطی به یک حریق را سازمان دهد: خبر، نمونه‌برداری، پسماند، آبِ حوضچه و بازسازی.</li>
<li>سهمِ نیروگاه از آبِ مشترک، افتِ سطحِ آبِ چاهِ روستا و برنامهٔ خشکسالی را بسنجد.</li>
<li>حفاظت‌های اجتماعی را از دامنه تا پایان با شاهد اجرا کند، بی‌آنکه برای زمین، مردمانِ بومی یا رضایت فرایندِ همگانی فرض کند.</li>
<li>ردپای چرخهٔ عمرِ دو حالتِ نیروگاه را با مرز و عدمِ قطعیت گزارش کند، انتشارِ پرهیزشده را جدا نگه دارد و دادهٔ تأمین‌کنندگان را بسنجد.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> ساختگاه و جانمایی (<a href="14-site-screening-micrositing.html" class="quarto-xref"><span>فصل 14</span></a>)، ارزیابیِ ساختگاه و جامعه (<a href="22-feasibility-options.html" class="quarto-xref"><span>فصل 22</span></a>)، ساختگاه و آب (<a href="29-site-investigation-civil.html" class="quarto-xref"><span>فصل 29</span></a>) و ایمنی، حریق و رفاه (<a href="32-safety-fire-emergency.html" class="quarto-xref"><span>فصل 32</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چیدمانِ <span class="ltr" dir="ltr">W2</span> در اردوگاهِ دامداران چند ساعت در سال سوسوی سایه داشت؟</li>
<li>آبِ ساختِ نیروگاه در فصلِ ۲۹ چقدر بود و چاه‌ها چه سهمی از آن را می‌دادند؟</li>
<li>سازوکارِ شکایت چیست؟</li>
<li>انرژیِ سالانهٔ <span class="ltr" dir="ltr">S0</span> در نقطهٔ اتصال چند گیگاوات‌ساعت است؟</li>
</ol>
<p>پاسخ‌ها: (۱) <span class="ltr" dir="ltr">112 h</span>؛ (۲) <span class="ltr" dir="ltr">87,460 m³</span>، چاه‌ها حدودِ <span class="ltr" dir="ltr">30,300 m³</span>؛ (۳) راهی برای ثبت، بررسی و جبرانِ نگرانی‌ها و ادعاها، با ارجاع؛ (۴) <span class="ltr" dir="ltr">295.1 GWh</span>. اگر دو پرسش یا بیشتر را نتوانستید، <a href="14-site-screening-micrositing.html" class="quarto-xref"><span>فصل 14</span></a> و <a href="29-site-investigation-civil.html" class="quarto-xref"><span>فصل 29</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> فصل‌های ۱۴ و ۲۲ ساختگاه و جامعه را غربال کردند. فصل‌های ۲۹ تا ۳۲ زمین، سازه، لجستیک و ایمنی را ساختند. این فصل اثرهای آن کارها بر طبیعت و مردم را می‌سنجد، کاهش می‌دهد و پایش می‌کند. تحویل‌دادنی‌ها این‌هاست: خط‌مبنا و ارزیابی، دفترِ اثر، کاهش و پایش، برنامهٔ درگیرسازی و شکایت، دفترِ زمین و تعهدها، برنامهٔ آب، برنامهٔ پاسخِ محیطی و ردپای چرخهٔ عمر. همهٔ آن‌ها با تصمیمِ <span class="ltr" dir="ltr">D-037</span> جمع می‌شوند. فصل‌های ۴۹، ۵۱ و ۵۳ همین‌ها را در اجرا، بهره‌برداری و پایانِ عمر به کار می‌برند.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>جامعه، خانوارها، زمین‌ها و ساختگاه ساختگی‌اند. همهٔ حدها، شرط‌های مجوز، نسبت‌های جبران، ضریب‌های انتشار و ضریب‌های آبخوان جایگزین‌های آموزشی‌اند (<span class="ltr" dir="ltr">U-112</span> تا <span class="ltr" dir="ltr">U-114</span>). فرایندهای زمین، جابه‌جایی، حقوقِ مردمانِ بومی و مشورت یا رضایت به چارچوبِ حاکم بستگی دارند و کارشناسانِ صلاحیت‌دارِ محلیِ اجتماعی و حقوقی آن‌ها را تعیین می‌کنند. این کتاب هیچ آستانه یا فرایندِ همگانی فرض نمی‌کند و هیچ‌کدام مشاورهٔ حقوقی نیست. هیچ مزیتی که تأیید نشده و بودجه ندارد وعده داده نمی‌شود. انتشارِ پرهیزشده هرگز تضمین‌شده یا منتقل‌پذیر نامیده نمی‌شود.</p>
</div>
</div>
</section>
<section id="sec-ch33-a" class="level2" data-number="33.2">
<h2 data-number="33.2" class="anchored" data-anchor-id="sec-ch33-a"><span class="header-section-number">33.2</span> الف. خط‌مبنا و ارزیابی</h2>
<p>ارزیابیِ اثرهای محیطی و اجتماعی با <strong>غربالگری</strong> شروع می‌شود: کدام جنبه‌های پروژه به کدام گیرنده‌ها می‌رسند و کدام‌ها مطالعهٔ خط‌مبنا می‌خواهند. سپس هر اثر با عدد سنجیده می‌شود: صدا، سوسوی سایه، برخوردِ پرندگان و خفاش‌ها، زیستگاه، منظر و اثرهای انباشته. همهٔ عددهای این بخش آموزشی‌اند (<span class="ltr" dir="ltr">A-376</span> تا <span class="ltr" dir="ltr">A-379</span>). مطالعه‌ها، مجوزها و مردمِ اثرپذیر عددهای واقعی را تعیین می‌کنند (<span class="ltr" dir="ltr">U-112</span>، <span class="ltr" dir="ltr">U-113</span>). ساختگاه، چیدمانِ <span class="ltr" dir="ltr">W2b</span>، خانه‌ها و روستا همان‌های فصلِ ۱۴ هستند.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch33.examples_a</code></pre>
<section id="sec-ch33-a-screen" class="level3" data-number="33.2.1">
<h3 data-number="33.2.1" class="anchored" data-anchor-id="sec-ch33-a-screen"><span class="header-section-number">33.2.1</span> غربالگری</h3>
<pre class="text"><code>screening: magnitude x sensitivity (1-5, teaching; scoping decides)
  aspect               receptor                 mag  sens  score  study?
  grazing access       herders' families          4     4     16  yes
  water use            village wells, spring      3     4     12  yes
  noise at night       dwellings, camp            3     3      9  yes
  traffic              village, school            3     3      9  yes
  raptor collision     nest NW                    2     4      8  yes
  shadow flicker       camp B (seasonal)          3     2      6  yes
  bat collision        migrants, autumn           2     3      6  yes
  landscape            village, road              3     2      6  yes
  cultural heritage    cemetery, ruin             1     5      5  note
  habitat loss         rangeland, wadi            2     2      4  note
  dust                 village, farms             2     2      4  note
  screening chooses where baseline studies go; a low score
  with a sensitive receptor (the cemetery) still gets a
  protection rule - scoping with the authority and the
  community confirms the list (lesson B)</code></pre>
<p><strong>ایده.</strong> امتیاز از بزرگیِ اثر ضرب در حساسیتِ گیرنده می‌آید. بالاترین امتیازها اجتماعی و آبی‌اند: دسترسیِ دامداران به چرا و آبِ چاه‌های روستا. این‌ها پیش از صدا و منظر قرار می‌گیرند. امتیازِ پایین با گیرندهٔ حساس، مانندِ گورستان، هنوز یک قاعدهٔ حفاظت می‌خواهد. فهرست با مقامِ مسئول و جامعه در مرحلهٔ <strong>تعیینِ دامنه</strong> تأیید می‌شود.</p>
</section>
<section id="sec-ch33-a-noise" class="level3" data-number="33.2.2">
<h3 data-number="33.2.2" class="anchored" data-anchor-id="sec-ch33-a-noise"><span class="header-section-number">33.2.2</span> صدای توربین‌ها در شب</h3>
<p><strong>ایده.</strong> صدا انرژی است و ترازها به‌صورتِ انرژی جمع می‌شوند. صدای یک چشمهٔ نقطه‌ای با توانِ صوتیِ <span class="math inline">\(L_\text{W}\)</span> در فاصلهٔ <span class="math inline">\(r\)</span> با پخشِ هندسی و جذبِ هوا کم می‌شود:</p>
<p><span id="eq-ch33-noise"><span class="math display">\[
\begin{aligned}
L_\text{p} &amp;= L_\text{W} - 20\log_{10} r - 11 - \alpha\,r \\
L_\text{sum} &amp;= 10\log_{10}\sum_i 10^{L_i/10}
\end{aligned}
\tag{33.1}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(\alpha\)</span> جذبِ هوا بر حسبِ دسی‌بل بر متر است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb3"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb3-1"><a href="#cb3-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> db_sum(levels) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb3-2"><a href="#cb3-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Energy sum of sound levels in dB."""</span></span>
<span id="cb3-3"><a href="#cb3-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="dv">10</span> <span class="op">*</span> math.log10(<span class="bu">sum</span>(<span class="dv">10</span> <span class="op">**</span> (lv <span class="op">/</span> <span class="dv">10</span>) <span class="cf">for</span> lv <span class="kw">in</span> levels))</span>
<span id="cb3-4"><a href="#cb3-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb3-5"><a href="#cb3-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb3-6"><a href="#cb3-6" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> noise_at(lw_db: <span class="bu">float</span>, r_m: <span class="bu">float</span>, alpha_db_km: <span class="bu">float</span> <span class="op">=</span> <span class="fl">2.0</span>,</span>
<span id="cb3-7"><a href="#cb3-7" aria-hidden="true" tabindex="-1"></a>             ground_db: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb3-8"><a href="#cb3-8" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Sound pressure level at r from a point source: geometric spreading</span></span>
<span id="cb3-9"><a href="#cb3-9" aria-hidden="true" tabindex="-1"></a><span class="co">    (20 log r + 11), air absorption alpha r and a ground term."""</span></span>
<span id="cb3-10"><a href="#cb3-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> (lw_db <span class="op">-</span> <span class="dv">20</span> <span class="op">*</span> math.log10(r_m) <span class="op">-</span> <span class="dv">11</span> <span class="op">-</span> alpha_db_km <span class="op">*</span> r_m <span class="op">/</span> <span class="dv">1000</span></span>
<span id="cb3-11"><a href="#cb3-11" aria-hidden="true" tabindex="-1"></a>            <span class="op">-</span> ground_db)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch33-noise" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch33-noise-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch33-noise.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch33-noise-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;33.1: صدای شبانهٔ دوازده توربین در پنج گیرنده، در برابرِ حدِ جایگزین و صدای زمینهٔ شبِ آرام (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>turbine noise at night at the receptors (12 turbines, W2b, teaching)
  sound power 106 dB(A) each; limit 40 (PLACEHOLDER); background 28
  receptor                       nearest m   turbines dB(A)   with background
  farmhouse A                          943             37.2              37.7
  herders' camp B (seasonal)           806             38.5              38.8
  farmhouse C                         2332             28.9              31.5
  roadside house D                    1250             33.7              34.7
  village centre                      2854             26.2              30.2
  every receptor is under the placeholder limit, but the
  camp and farmhouse A hear the turbines about 10 dB above
  the quiet background - clearly audible at night; if the
  permit uses a background-based criterion, a noise-reduced
  mode for the nearest turbines in the camp's months is
  weighed against the energy it costs (ch 14)</code></pre>
<div id="exm-ch33-noise" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.1 (زیرِ حد، اما شنیدنی)</strong></span> <strong>پرسش.</strong> صدای توربین‌ها در اردوگاهِ فصلی چقدر است و آیا مسئله‌ای هست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">38.5 dB(A)</span>، زیرِ حدِ جایگزینِ <span class="ltr" dir="ltr">40</span>. اما حدودِ ده دسی‌بل بالاتر از زمینهٔ <span class="ltr" dir="ltr">28</span> است.</p>
<p><strong>تفسیر.</strong> صدایی که ده دسی‌بل بالاتر از زمینه است در شبِ آرامِ بیابان به‌روشنی شنیده می‌شود. اگر مجوز معیاری بر پایهٔ زمینه داشته باشد، حالتِ کم‌صدا برای توربین‌های نزدیک در ماه‌هایی که اردوگاه برپاست بررسی می‌شود. هزینهٔ آن انرژیِ ازدست‌رفته است. حد و روشِ اندازه‌گیری از مجوز می‌آید (<span class="ltr" dir="ltr">U-112</span>). <strong>وارسی:</strong> <span class="math inline">\(106 - 20\log_{10}806 - 11 - 1.6 = 35.3\)</span> برای نزدیک‌ترین توربین، و جمعِ دوازده توربین <span class="ltr" dir="ltr">38.5</span>.</p>
</div>
</section>
<section id="sec-ch33-a-flicker" class="level3" data-number="33.2.3">
<h3 data-number="33.2.3" class="anchored" data-anchor-id="sec-ch33-a-flicker"><span class="header-section-number">33.2.3</span> سوسوی سایه و پرهیز با جانمایی</h3>
<pre class="text"><code>shadow flicker of layout W2b (geometric worst case, ch 14 method)
  receptor                         worst case h/yr   worst day min
  herders' camp B (seasonal)                   0.0               0
  farmhouse A                                  0.0               0
  farmhouse C                                  0.0               0
  W2b's adjustment moved the turbines out of reach of the
  dwellings: layout W2 gave the camp 112 h a year (ch 14),
  W2b gives none - avoidance by siting, the first step of
  the mitigation hierarchy; a flicker timer remains the
  remedy if a later layout change brings it back</code></pre>
<p><strong>ایده.</strong> جابه‌جاییِ توربین‌ها در چیدمانِ <span class="ltr" dir="ltr">W2b</span> سوسوی سایه را در خانه‌ها به صفر رساند. چیدمانِ <span class="ltr" dir="ltr">W2</span> در اردوگاه <span class="ltr" dir="ltr">112</span> ساعت در سال سوسوی سایه داشت (<a href="14-site-screening-micrositing.html" class="quarto-xref"><span>فصل 14</span></a>). این نخستین گامِ <strong>سلسله‌مراتبِ کاهشِ اثر</strong> است: پرهیز با جانمایی (<a href="#sec-ch33-c-hierarchy" class="quarto-xref"><span>بخش 33.4.2</span></a>). اگر تغییرِ بعدیِ چیدمان سوسوی سایه را برگرداند، زمان‌سنجِ توقف در کنترل‌گر چاره است.</p>
</section>
<section id="sec-ch33-a-birds" class="level3" data-number="33.2.4">
<h3 data-number="33.2.4" class="anchored" data-anchor-id="sec-ch33-a-birds"><span class="header-section-number">33.2.4</span> برخوردِ پرندگانِ شکاری</h3>
<p><strong>ایده.</strong> برآوردِ ساده‌شدهٔ برخورد سه عدد را ضرب می‌کند: شمارِ گذرها از ناحیهٔ چرخشِ روتور، احتمالِ برخورد در هر گذر، و سهمی که پرنده‌ها از آن دوری نمی‌کنند:</p>
<p><span id="eq-ch33-collision"><span class="math display">\[
N = n_\text{pass}\,p_\text{c}\,(1 - p_\text{av})
\tag{33.2}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(N\)</span> شمارِ برخوردهای سالانه است، <span class="math inline">\(n_\text{pass}\)</span> شمارِ گذرها، <span class="math inline">\(p_\text{c}\)</span> احتمالِ برخورد در هر گذر و <span class="math inline">\(p_\text{av}\)</span> سهمِ دوری.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb6"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb6-1"><a href="#cb6-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> collision_estimate(passages: <span class="bu">float</span>, p_collision: <span class="bu">float</span>,</span>
<span id="cb6-2"><a href="#cb6-2" aria-hidden="true" tabindex="-1"></a>                       avoidance: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb6-3"><a href="#cb6-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Expected collisions a year: passages through the rotor-swept zone x</span></span>
<span id="cb6-4"><a href="#cb6-4" aria-hidden="true" tabindex="-1"></a><span class="co">    chance of a strike for one passage x (1 - avoidance)."""</span></span>
<span id="cb6-5"><a href="#cb6-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> passages <span class="op">*</span> p_collision <span class="op">*</span> (<span class="dv">1</span> <span class="op">-</span> avoidance)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>raptor collisions near the nest (teaching collision estimate)
  6000 passages a year near the nest, falling as exp(-d / 900 m); p 0.08,
    avoidance 0.98
  turbine   distance to nest m   passages/yr   collisions/yr
  T06                    1885           739           1.182
  T05                    2180           532           0.852
  T04                    2583           340           0.544
  T11                    2952           226           0.361
  all twelve: about 4.8 collisions a year, 120 over 25 years
  far more than a long-lived raptor with a few pairs in
  the region can absorb; the four nearest turbines carry 61 % - siting, a
  seasonal shutdown in the breeding months or an observer
  system are the options (study first: U-113)</code></pre>
<div id="exm-ch33-birds" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.2 (چهار توربین، بیشترِ ریسک)</strong></span> <strong>پرسش.</strong> برخوردهای برآوردی در سال چند است و کدام توربین‌ها بیشترین سهم را دارند؟</p>
<p><strong>پاسخ.</strong> حدودِ پنج برخورد در سال. چهار توربینِ نزدیک به آشیانه حدودِ <span class="ltr" dir="ltr">61 %</span> آن را دارند.</p>
<p><strong>تفسیر.</strong> برای پرندهٔ شکاریِ بلندعمر که فقط چند جفت در منطقه دارد، این بسیار بیش از تحملِ جمعیت است. گزینه‌ها جانمایی، توقفِ فصلی در ماه‌های جوجه‌آوری یا سامانهٔ دیده‌بانی است. نخست اما مطالعهٔ میدانی لازم است (<span class="ltr" dir="ltr">U-113</span>). ضریب‌های این درس آموزشی‌اند و احتمالِ دوری را باید برای همان گونه اندازه گرفت. <strong>وارسی:</strong> <span class="math inline">\(739 \times 0.08 \times 0.02 = 1.18\)</span> برای <span class="ltr" dir="ltr">T06</span>.</p>
</div>
</section>
<section id="sec-ch33-a-bats" class="level3" data-number="33.2.5">
<h3 data-number="33.2.5" class="anchored" data-anchor-id="sec-ch33-a-bats"><span class="header-section-number">33.2.5</span> خفاش‌ها و توقفِ شبانه</h3>
<pre class="text"><code>bat curtailment: rotors stopped below 6 m/s on autumn nights
  hours curtailed: 558 of 1353 autumn night hours
  energy lost: 2.10 GWh of 218.8 GWh (0.96 %)
  expected reduction of bat collisions: about 50 % (teaching)
  bats fly mostly in low wind, when turbines make little
  energy: a cut-in raised on autumn nights halves the
  risk for a fraction of a per cent of energy - the
  months, hours and speed come from the bat survey</code></pre>
<p><strong>ایده.</strong> خفاش‌ها بیشتر در بادِ کم پرواز می‌کنند، یعنی وقتی توربین‌ها انرژیِ کمی می‌سازند. بالا بردنِ سرعتِ شروعِ کار در شب‌های پاییز ریسک را تا نصف کم می‌کند و فقط کمتر از یک درصد انرژی را می‌گیرد. ماه‌ها، ساعت‌ها و سرعت را پیمایشِ خفاش‌ها تعیین می‌کند. عددِ انرژی از سالِ داده و منحنیِ توانِ توربینِ فصلِ ۱۱ آمده است.</p>
</section>
<section id="sec-ch33-a-habitat" class="level3" data-number="33.2.6">
<h3 data-number="33.2.6" class="anchored" data-anchor-id="sec-ch33-a-habitat"><span class="header-section-number">33.2.6</span> زیستگاه</h3>
<pre class="text"><code>habitat the project takes and a teaching offset (ha)
  use                          area   habitat              offset ratio
  PV block (fenced)             119.0   rangeland              1.0
  roads and pads                 18.7   rangeland, wadi edge   2.0
  substation and BESS             2.5   rangeland              1.0
  laydown (temporary)             6.0   rangeland (restored)   0.0
  export line towers              0.6   farmland strips        1.0
  total 146.8 ha; offset area at these ratios 159.5 ha
  avoidance comes first (the wadi edge, the nest), then
  restoration of temporary areas, and an offset only for
  what remains - the ratios and whether an offset applies
  come from the framework and the biodiversity study</code></pre>
</section>
<section id="sec-ch33-a-visibility" class="level3" data-number="33.2.7">
<h3 data-number="33.2.7" class="anchored" data-anchor-id="sec-ch33-a-visibility"><span class="header-section-number">33.2.7</span> منظر و دیده‌شدن</h3>
<pre class="text"><code>how many turbines each receptor sees (blade tip over the terrain)
  receptor                       turbines visible   nearest km
  farmhouse A                                  12          0.9
  herders' camp B (seasonal)                   12          0.8
  farmhouse C                                  12          2.3
  roadside house D                             12          1.2
  village centre                               12          2.9
  on an open plain almost every turbine is seen from
  everywhere: visibility is not avoidable here, so the
  assessment turns to how the view changes (photomontages
  agreed with the village) and to lights at night</code></pre>
<p><strong>ایده.</strong> روی دشتِ باز تقریباً همهٔ توربین‌ها از همه‌جا دیده می‌شوند. این‌جا پرهیز از دیده‌شدن ممکن نیست، پس ارزیابی به این می‌پردازد که منظر چگونه تغییر می‌کند. عکس‌های شبیه‌سازی‌شده با روستا توافق می‌شوند و چراغ‌های هشدارِ شبانه هم بررسی می‌شوند. دیدِ مستقیم با نمونه‌برداری از زمینِ فصلِ ۱۴ روی خطِ دید حساب شده است.</p>
</section>
<section id="sec-ch33-a-cumulative" class="level3" data-number="33.2.8">
<h3 data-number="33.2.8" class="anchored" data-anchor-id="sec-ch33-a-cumulative"><span class="header-section-number">33.2.8</span> اثرهای انباشته</h3>
<pre class="text"><code>cumulative night noise at the seasonal camp (teaching)
  background 28, road 33, turbines 38.5 dB(A)
  all together: 39.8 dB(A)
  without the turbines: 34.2 dB(A)
  decibels add as energy: the turbines dominate and the
  road adds little - but a second project on the next
  ridge would add its own share, which is why cumulative
  effects are assessed with the other projects, not alone</code></pre>
<div id="exm-ch33-cumulative" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.3 (یک پروژهٔ دیگر روی پشتهٔ بعدی)</strong></span> <strong>پرسش.</strong> چرا صدای انباشته با پروژه‌های دیگر ارزیابی می‌شود و نه تنها؟</p>
<p><strong>پاسخ.</strong> چون دسی‌بل‌ها به‌صورتِ انرژی جمع می‌شوند و پروژهٔ دوم سهمِ خودش را می‌افزاید. این‌جا جاده تنها حدودِ یک دسی‌بل به صدای توربین‌ها اضافه می‌کند.</p>
<p><strong>تفسیر.</strong> اثرِ انباشته برای صدا، ترافیک، آب و زیستگاه با همهٔ پروژه‌های موجود و برنامه‌ریزی‌شده در منطقه سنجیده می‌شود. هیچ پروژه‌ای به‌تنهایی از حد نمی‌گذرد، اما جمعِ آن‌ها شاید بگذرد. <strong>وارسی:</strong> <span class="math inline">\(10\log_{10}(10^{2.8} + 10^{3.3} + 10^{3.85}) = 39.8\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا دسترسیِ دامداران در غربالگری بالاتر از صدا قرار گرفت؟</li>
<li>جمعِ دو چشمهٔ <span class="ltr" dir="ltr">40 dB(A)</span> چقدر است؟</li>
<li>صدای یک توربینِ <span class="ltr" dir="ltr">106 dB(A)</span> در <span class="ltr" dir="ltr">1,000 m</span> چقدر است؟</li>
<li>چرا صدای زیرِ حد هم ممکن است مسئله باشد؟</li>
<li>سوسوی سایهٔ <span class="ltr" dir="ltr">W2b</span> چرا صفر است؟</li>
<li><a href="#eq-ch33-collision" class="quarto-xref">معادلهٔ&nbsp;<span>33.2</span></a> را توضیح دهید.</li>
<li>چرا توقفِ شبانه برای خفاش‌ها انرژیِ کمی می‌گیرد؟</li>
<li>چرا دیده‌شدن روی دشتِ باز اجتناب‌پذیر نیست؟</li>
<li>اثرِ انباشته چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch33-a-areas" class="level3" data-number="33.2.9">
<h3 data-number="33.2.9" class="anchored" data-anchor-id="sec-ch33-a-areas"><span class="header-section-number">33.2.9</span> حدِ مطالعهٔ هر موضوع</h3>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch33.examples_m</code></pre>
<pre class="text"><code>study area of each topic: set by the reach of the impact (teaching)
  topic            study area                     reason
  noise            2 km from any turbine          below background beyond
  shadow flicker   1.5 km (10 rotor diameters)    too faint beyond
  raptors          10 km around the nest          range of a pair
  bats             site + 2 km                    routes, roosts
  landscape        20 km (visibility)             a dot beyond
  water            the aquifer (20 km2)           shared resource
  traffic          route from port to site        where trucks are
  social           village, camps, strips         who is affected
  a single fence-line boundary would miss the aquifer, the
  raptors' range and the haul route; each topic's boundary
  is written down with its reason at scoping, so a reviewer
  can see why a receptor is in or out</code></pre>
<p><strong>ایده.</strong> حدِ مطالعه را بُردِ اثر تعیین می‌کند، نه حصارِ ساختگاه. صدا تا جایی که زیرِ صدای زمینه برود بررسی می‌شود. برای پرندهٔ شکاری کلِ قلمروی یک جفت، و برای آب کلِ آبخوان، مطالعه می‌شود. ترافیک در تمامِ مسیرِ بندر تا ساختگاه بررسی می‌شود (فصلِ ۳۱). حدِ هر موضوع با دلیلش در مرحلهٔ تعیینِ دامنه نوشته می‌شود تا بازبین ببیند چرا گیرنده‌ای درون یا بیرونِ آن است.</p>
</section>
<section id="sec-ch33-a-soil" class="level3" data-number="33.2.10">
<h3 data-number="33.2.10" class="anchored" data-anchor-id="sec-ch33-a-soil"><span class="header-section-number">33.2.10</span> خط‌مبنای خاک</h3>
<pre class="text"><code>soil baseline before construction: nickel in 12 samples (synthetic)
  mean 55.8 mg/kg, sd 15.0; upper baseline 87 (mean + 1.8 sd of the logs)
  screening value of the permit (PLACEHOLDER): 60 mg/kg
  cell after a fire   result   above baseline?   above screen?
                  1       41                no              no
                  2       55                no              no
                  3       72                no             yes
                  4      118               yes             yes
  the ground is naturally rich in nickel: cell(s) [3] are
  above the generic screen but inside the baseline - without
  the baseline they would be dug out for nothing; only
  cell(s) [4] stand out from both, so only they are excavated
  and re-tested (lesson E) - the baseline is sampled before
  the first bulldozer, never after</code></pre>
<div id="exm-ch33-soil" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.4 (نیکلِ طبیعی، نه آلودگی)</strong></span> <strong>پرسش.</strong> پس از یک حریق، خانهٔ ۳ نیکلِ <span class="ltr" dir="ltr">72 mg/kg</span> دارد که از مقدارِ غربالگریِ جایگزینِ <span class="ltr" dir="ltr">60</span> بیشتر است. آیا باید خاکش برداشته شود؟</p>
<p><strong>پاسخ.</strong> نه. کرانِ بالای خط‌مبنا <span class="ltr" dir="ltr">87</span> است و <span class="ltr" dir="ltr">72</span> درونِ آن قرار می‌گیرد. فقط خانهٔ ۴، با <span class="ltr" dir="ltr">118</span>، از هر دو بیشتر است.</p>
<p><strong>تفسیر.</strong> خاکِ این‌جا به‌طورِ طبیعی نیکلِ زیادی دارد. بی‌خط‌مبنا، خاکِ سالم به‌عنوانِ پسماندِ خطرناک برداشته می‌شد. خط‌مبنا پیش از نخستین بولدوزر نمونه‌برداری می‌شود، چون پس از ساخت دیگر نمی‌توان آن را ساخت. کرانِ بالا با همان روشِ آماری‌ای که مجوز می‌خواهد حساب می‌شود (<a href="#sec-ch33-e-sampling" class="quarto-xref"><span>بخش 33.6.2</span></a>). <strong>وارسی:</strong> <span class="math inline">\(72 &lt; 87\)</span> و <span class="math inline">\(118 &gt; 87\)</span>.</p>
</div>
</section>
<section id="sec-ch33-a-traffic" class="level3" data-number="33.2.11">
<h3 data-number="33.2.11" class="anchored" data-anchor-id="sec-ch33-a-traffic"><span class="header-section-number">33.2.11</span> صدای ترافیک از کنارِ روستا</h3>
<p><strong>ایده.</strong> صدای روزانهٔ جاده با لگاریتمِ شمارِ وسیله‌ها رشد می‌کند. هر وسیلهٔ سنگین در این درس برابرِ ده وسیلهٔ سبک فرض می‌شود. تغییرِ صدا نسبت به خط‌مبنا چنین است:</p>
<p><span id="eq-ch33-traffic"><span class="math display">\[
\Delta L = 10\log_{10}\frac{Q_\text{l} + w\,Q_\text{h}}{Q_\text{l,0} + w\,Q_\text{h,0}}
\tag{33.3}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(Q_\text{l}\)</span> و <span class="math inline">\(Q_\text{h}\)</span> شمارِ روزانهٔ وسیله‌های سبک و سنگین‌اند، <span class="math inline">\(w\)</span> ضریبِ هم‌ارزیِ وسیلهٔ سنگین است و زیرنویسِ ۰ خط‌مبنا را نشان می‌دهد.</p>
<pre class="text"><code>road traffic noise past the village: change from the baseline
  baseline 360 light + 40 heavy a day; one heavy ~ 10 light (teaching)
  case                             equivalent flow   change dB
  baseline                                     760         0.0
  + buses and cars                             820         0.3
  + trucks (peak month)                      1,980         4.2
  the trucks raise the daily road noise by 4.2 dB - more
  than the 3 dB a resident notices as a clear change; the
  cars and buses alone add almost nothing. Holding trucks
  in school hours moves them, it does not remove them: the
  daily level is the same, so the remedy for noise is a
  speed limit, a smooth surface and no night convoys
  through the village except the abnormal loads (ch 31)</code></pre>
<div id="exm-ch33-traffic" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.5 (نگه‌داشتنِ کامیون‌ها صدا را کم نمی‌کند)</strong></span> <strong>پرسش.</strong> کامیون‌های ساخت صدای روزانهٔ جادهٔ روستا را چقدر بالا می‌برند و آیا نگه‌داشتنشان در ساعت‌های مدرسه کمکی می‌کند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">4.2 dB</span>، بیش از <span class="ltr" dir="ltr">3 dB</span> که ساکنان آن را تغییرِ روشن حس می‌کنند. نگه‌داشتنِ کامیون‌ها فقط آن‌ها را به ساعتِ دیگری می‌برد و ترازِ روزانه همان می‌ماند.</p>
<p><strong>تفسیر.</strong> تدبیرِ ساعتِ مدرسه برای ایمنیِ کودکان است (<a href="32-safety-fire-emergency.html#sec-ch32-g" class="quarto-xref"><span>بخش 32.8</span></a>)، نه برای صدا. چارهٔ صدا سرعتِ کمتر، رویهٔ صاف و نبودِ کاروانِ شبانه از درونِ روستاست، جز بارهای سنگینِ فصلِ ۳۱. <strong>وارسی:</strong> <span class="math inline">\(10\log_{10}(1{,}980/760) = 4.2\)</span>.</p>
</div>
</section>
<section id="sec-ch33-a-spill" class="level3" data-number="33.2.12">
<h3 data-number="33.2.12" class="anchored" data-anchor-id="sec-ch33-a-spill"><span class="header-section-number">33.2.12</span> نشتِ روغن بیرون از حوضچهٔ مهار</h3>
<pre class="text"><code>an oil spill outside a bund and what it costs (teaching)
  spill: 2,000 L of transformer oil on sandy ground
  soil holds about 30 L/m3: contaminated soil about 67 m3 = 113 t
  the same spill inside a bund of 29.6 m3 (110 % of 22 m3 + 100 mm rain): 0 m3
  response, in order: stop the source, contain (pads,
    a sand bund), report, recover free oil, excavate,
    test the walls and floor of the hole, record
  a few hours of top-up outside the bund on a drip tray
  and a hardstand avoid a hundred tonnes of hazardous
  waste: the method statement (ch 49) puts the work where
  a spill cannot reach the ground; the inventory and spill
  kits are in ch 32</code></pre>
<div id="exm-ch33-spill" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.6 (دو هزار لیتر، صد تن خاک)</strong></span> <strong>پرسش.</strong> <span class="ltr" dir="ltr">2,000 L</span> روغنِ ترانسفورماتور هنگامِ پرکردن روی زمینِ ماسه‌ای ریخته است. چقدر خاکِ آلوده پدید می‌آید؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">67 m³</span>، یعنی حدودِ <span class="ltr" dir="ltr">113</span> تن پسماندِ خطرناک. همان نشت درونِ حوضچهٔ مهار، با گنجایشِ <span class="ltr" dir="ltr">29.6 m³</span>، هیچ خاکی را آلوده نمی‌کند.</p>
<p><strong>تفسیر.</strong> چند ساعت کار روی سینیِ نشت و سکوی سخت صد تن پسماند را حذف می‌کند. روشِ اجرای کار، کار را جایی می‌گذارد که نشت به زمین نرسد (فصلِ ۴۹). فهرستِ مواد خطرناک و جعبه‌های نشت در فصلِ ۳۲ آمده‌اند. ترتیبِ پاسخ این است: قطعِ منبع، مهار، گزارش، جمع‌کردنِ روغنِ آزاد، خاک‌برداری، آزمونِ دیواره و کفِ گودال، و ثبت. <strong>وارسی:</strong> <span class="math inline">\(2{,}000/30 = 67\,\text{m}^3\)</span>.</p>
</div>
</section>
<section id="sec-ch33-a-permits" class="level3" data-number="33.2.13">
<h3 data-number="33.2.13" class="anchored" data-anchor-id="sec-ch33-a-permits"><span class="header-section-number">33.2.13</span> مجوزهای محیطی روی مسیرِ بحرانی</h3>
<div id="fig-ch33-permits" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch33-permits-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch33-permits.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch33-permits-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;33.2: مجوزهای محیطی: از دیرترین ماهِ درخواست تا ماهی که کارها به آن نیاز دارند. ماهِ صفر آغازِ کارهاست و مدت‌ها جایگزین‌اند.
</figcaption>
</figure>
</div>
<pre class="text"><code>environmental permits on the critical path (lead times are PLACEHOLDERS)
  permit                          lead mo   needed by month   apply by
  ESIA approval                         14                 0        -14
  vegetation clearing                    3                 0         -3
  heritage survey clearance              6                 2         -4
  water abstraction                      8                 0         -8
  waste and hazardous storage            4                 0         -4
  wastewater discharge (camp)            5                 1         -4
  aviation lighting approval             6                 9          3
  operating environmental permit        10                18          8
  month 0 is the start of works; the earliest application:
  ESIA approval at month -14
  the ESIA sets the pace: every other permit leans on it,
  and the operating permit must be applied for before the
  plant is half built - each row has an owner and a date in
  the project schedule (ch 22, 49)</code></pre>
<p><strong>ایده.</strong> هر مجوز زمانِ آماده‌سازیِ خودش را دارد. دیرترین ماهِ درخواست برابرِ ماهِ نیاز منهای این زمان است. تأییدِ ارزیابیِ اثر <span class="ltr" dir="ltr">14</span> ماه پیش از آغازِ کارها لازم است و مجوزهای دیگر به آن تکیه دارند. مجوزِ محیطیِ بهره‌برداری باید پیش از نیمه‌کاره شدنِ ساخت درخواست شود. نامِ مجوزها، زمان‌ها و مسئول‌ها از قانونِ کشور و مقامِ مسئول می‌آیند (<span class="ltr" dir="ltr">U-112</span>، فصل‌های ۵۵ تا ۵۷). هر ردیف با مسئول و تاریخ در برنامهٔ زمانیِ پروژه نوشته می‌شود (فصل‌های ۲۲ و ۴۹).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا حدِ مطالعهٔ آب کلِ آبخوان است؟</li>
<li>چرا خط‌مبنای خاک پیش از ساخت نمونه‌برداری می‌شود؟</li>
<li><a href="#eq-ch33-traffic" class="quarto-xref">معادلهٔ&nbsp;<span>33.3</span></a> را توضیح دهید.</li>
<li>اگر کامیون‌ها نصف شوند، تغییرِ صدا چقدر می‌شود؟</li>
<li>ترتیبِ پاسخ به نشتِ روغن را بنویسید.</li>
<li>چرا مجوزِ بهره‌برداری پیش از نیمهٔ ساخت درخواست می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch33-a-transit" class="level3" data-number="33.2.14">
<h3 data-number="33.2.14" class="anchored" data-anchor-id="sec-ch33-a-transit"><span class="header-section-number">33.2.14</span> احتمالِ برخورد در یک گذر از روتور</h3>
<p><strong>ایده.</strong> پرنده‌ای که مستقیم از صفحهٔ روتور می‌گذرد فقط وقتی برخورد می‌کند که پره‌ای در همان مدتِ گذر به جای او برسد. هرچه پره پهن‌تر و کندتر از پرنده باشد، و هرچه پرنده درازتر باشد، این مدت بیشتر است. <strong>مدلِ ساده‌شدهٔ تک‌گذر</strong> احتمال را در شعاعِ <span class="math inline">\(r\)</span> چنین می‌دهد:</p>
<p><span id="eq-ch33-transit"><span class="math display">\[
\begin{aligned}
\alpha_\text{v} &amp;= \frac{v}{r\,\Omega} \\
p(r) &amp;= \frac{B\,\Omega}{2\pi v}\Big[\,\big|c \sin\gamma + \alpha_\text{v}\,c\cos\gamma\big| + \max(L,\; W\alpha_\text{v})\Big]
\end{aligned}
\tag{33.4}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(v\)</span> سرعتِ پرنده است، <span class="math inline">\(\Omega\)</span> سرعتِ زاویه‌ایِ روتور، <span class="math inline">\(B\)</span> شمارِ پره‌ها، <span class="math inline">\(c\)</span> وتر و <span class="math inline">\(\gamma\)</span> زاویهٔ پره در شعاعِ <span class="math inline">\(r\)</span>، و <span class="math inline">\(L\)</span> و <span class="math inline">\(W\)</span> درازا و پهنای بال‌های پرنده. اگر روتور بایستد (<span class="math inline">\(\Omega \to 0\)</span>)، احتمال به سهمی از دایره می‌رسد که پره‌های ایستاده می‌پوشانند. پره‌ای که نمی‌چرخد هم مانع است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb18"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb18-1"><a href="#cb18-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> transit_probability(r: <span class="bu">float</span>, chord: <span class="bu">float</span>, pitch_deg: <span class="bu">float</span>,</span>
<span id="cb18-2"><a href="#cb18-2" aria-hidden="true" tabindex="-1"></a>                        blades: <span class="bu">int</span>, omega: <span class="bu">float</span>, v_bird: <span class="bu">float</span>,</span>
<span id="cb18-3"><a href="#cb18-3" aria-hidden="true" tabindex="-1"></a>                        length: <span class="bu">float</span>, span: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb18-4"><a href="#cb18-4" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Chance a bird flying straight through the rotor at radius r is</span></span>
<span id="cb18-5"><a href="#cb18-5" aria-hidden="true" tabindex="-1"></a><span class="co">    struck (simplified single-transit model, flapping flight)."""</span></span>
<span id="cb18-6"><a href="#cb18-6" aria-hidden="true" tabindex="-1"></a>    a <span class="op">=</span> v_bird <span class="op">/</span> (r <span class="op">*</span> omega)                   <span class="co"># bird speed / blade speed</span></span>
<span id="cb18-7"><a href="#cb18-7" aria-hidden="true" tabindex="-1"></a>    g <span class="op">=</span> math.radians(pitch_deg)</span>
<span id="cb18-8"><a href="#cb18-8" aria-hidden="true" tabindex="-1"></a>    depth <span class="op">=</span> <span class="bu">abs</span>(chord <span class="op">*</span> math.sin(g) <span class="op">+</span> a <span class="op">*</span> chord <span class="op">*</span> math.cos(g))</span>
<span id="cb18-9"><a href="#cb18-9" aria-hidden="true" tabindex="-1"></a>    rate <span class="op">=</span> blades <span class="op">*</span> omega <span class="op">/</span> (<span class="dv">2</span> <span class="op">*</span> math.pi <span class="op">*</span> v_bird)</span>
<span id="cb18-10"><a href="#cb18-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">min</span>(rate <span class="op">*</span> (depth <span class="op">+</span> <span class="bu">max</span>(length, span <span class="op">*</span> a)), <span class="fl">1.0</span>)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch33.examples_r</code></pre>
<div id="fig-ch33-transit" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch33-transit-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch33-transit.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch33-transit-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;33.3: احتمالِ برخوردِ پرندهٔ شکاری در یک گذرِ مستقیم از روتور بر حسبِ فاصله از محور، و میانگینِ سطحِ روتور (مدلِ ساده‌شده، پره و پرندهٔ آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>chance a raptor flying through the rotor is struck (single transit)
  rotor 75 m, 3 blades at 11.5 rpm; bird 0.6 m long, 1.8 m span, 12 m/s
  radius m   chord m   angle deg   chance
        15       4.0        15.0    0.230
        30       3.2        11.8    0.111
        45       2.5         8.5    0.073
        60       1.8         5.2    0.050
        75       1.0         2.0    0.037
  averaged over the swept area: 0.071
  the root is the dangerous part (wide, slow-turning
  chord), but most of the area is out near the tip, where
  the chance is small: the disc average, 0.07, is close to the
  0.08 used in lesson A - a check of the teaching value,
  not a replacement for the study (U-113)</code></pre>
<div id="exm-ch33-transit" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.7 (وارسیِ یک مقدارِ آموزشی)</strong></span> <strong>پرسش.</strong> درسِ الف برای احتمالِ برخورد در هر گذر <span class="ltr" dir="ltr">0.08</span> را فرض کرد. آیا این عدد با هندسهٔ روتور و پرنده جور است؟</p>
<p><strong>پاسخ.</strong> میانگینِ سطحِ روتور <span class="ltr" dir="ltr">0.071</span> است، نزدیک به <span class="ltr" dir="ltr">0.08</span>. در ریشه احتمال <span class="ltr" dir="ltr">0.23</span> است و در نوکِ پره <span class="ltr" dir="ltr">0.037</span>.</p>
<p><strong>تفسیر.</strong> ریشهٔ پره، با وترِ پهن و سرعتِ کم، خطرناک‌ترین بخش است. اما بیشترِ سطحِ روتور نزدیکِ نوک است و همان‌جا احتمال کم است. این وارسی عددِ آموزشی را تأیید می‌کند، اما جای مطالعه را نمی‌گیرد. پرهٔ واقعی را سازنده می‌دهد و پرواز را پیمایشِ گونه (<span class="ltr" dir="ltr">U-113</span>). <strong>وارسی:</strong> در نوکِ پره <span class="math inline">\(\alpha_\text{v} = 12/(75 \times 1.204) = 0.133\)</span> و <span class="math inline">\(B\Omega/(2\pi v) = 0.048\)</span> است، پس <span class="math inline">\(p = 0.048 \times (0.168 + 0.6) = 0.037\)</span>.</p>
</div>
</section>
<section id="sec-ch33-a-angle" class="level3" data-number="33.2.15">
<h3 data-number="33.2.15" class="anchored" data-anchor-id="sec-ch33-a-angle"><span class="header-section-number">33.2.15</span> نوکِ پره از هر گیرنده چقدر بزرگ دیده می‌شود؟</h3>
<pre class="text"><code>how large the nearest turbine looks (blade tip, flat ground, teaching)
  receptor                       nearest m   tip angle deg   reading
  farmhouse A                          943            10.5   dominant
  herders' camp B (seasonal)           806            12.2   dominant
  farmhouse C                         2332             4.3   noticeable
  roadside house D                    1250             8.0   prominent
  village centre                      2854             3.5   noticeable
  a 175 m tip at 800 m stands about as tall as a fist held
  at arm's length (about 10 deg): the camp and farmhouse A see the farm
  as a dominant feature, the village as a noticeable one;
  the bands are teaching readings - the landscape study and
  the photomontages agreed with the village judge them</code></pre>
<p><strong>ایده.</strong> زاویهٔ عمودیِ نوکِ پره در فاصلهٔ <span class="math inline">\(d\)</span> برابرِ <span class="math inline">\(\arctan(h_\text{tip}/d)\)</span> است. نوکِ <span class="ltr" dir="ltr">175 m</span> در <span class="ltr" dir="ltr">800 m</span> حدودِ ۱۲ درجه است، یعنی به اندازهٔ مشتی که در فاصلهٔ یک بازو گرفته شود. اردوگاه و خانهٔ <span class="ltr" dir="ltr">A</span> مزرعه را عنصرِ غالبِ منظر می‌بینند و روستا آن را چیزی دیدنی. رده‌ها برداشت‌های آموزشی‌اند. مطالعهٔ منظر و عکس‌های شبیه‌سازی‌شده‌ای که با روستا توافق شده‌اند داوری می‌کنند (<a href="#sec-ch33-a-visibility" class="quarto-xref"><span>بخش 33.2.7</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch33-transit" class="quarto-xref">معادلهٔ&nbsp;<span>33.4</span></a> را توضیح دهید.</li>
<li>چرا ریشهٔ پره خطرناک‌ترین بخش است؟</li>
<li>چرا میانگینِ سطح به احتمالِ نزدیکِ نوک نزدیک‌تر است تا به ریشه؟</li>
<li>اگر روتور بایستد، احتمال به چه می‌رسد؟</li>
<li>زاویهٔ نوکِ پره از خانهٔ <span class="ltr" dir="ltr">D</span> چند درجه است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch33-b" class="level2" data-number="33.3">
<h2 data-number="33.3" class="anchored" data-anchor-id="sec-ch33-b"><span class="header-section-number">33.3</span> ب. ذی‌نفعان و عملکردِ اجتماعی</h2>
<p>اثرهای اجتماعی را مردمی تجربه می‌کنند که هر کدام صدا، حق و نیازِ خودشان را دارند. این بخش نشان می‌دهد چه کسانی ذی‌نفع‌اند و چگونه درگیر می‌شوند. نیز نشان می‌دهد چه چیزی و چه وقت افشا می‌شود، زمین در دستِ کیست، معیشت چه تغییری می‌کند، چه کسانی آسیب‌پذیرترند، زنجیرهٔ تأمین چه ریسک‌هایی دارد، میراث چگونه حفظ می‌شود و تعهدها چگونه ثبت می‌شوند. جامعه ساختگی است و همان جامعهٔ فصل‌های ۱۴ و ۲۲ است (<span class="ltr" dir="ltr">A-380</span>، <span class="ltr" dir="ltr">A-381</span>). قاعده‌های قانونی، وظیفه‌های مشورت و فرایندهای زمین به چارچوبِ حاکم و کارشناسانِ صلاحیت‌دارِ محلیِ اجتماعی و حقوقی بستگی دارند.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch33.examples_b</code></pre>
<section id="sec-ch33-b-map" class="level3" data-number="33.3.1">
<h3 data-number="33.3.1" class="anchored" data-anchor-id="sec-ch33-b-map"><span class="header-section-number">33.3.1</span> نقشهٔ ذی‌نفعان</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb23"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb23-1"><a href="#cb23-1" aria-hidden="true" tabindex="-1"></a>STAKEHOLDERS <span class="op">=</span> [  <span class="co"># (group, influence 1-5, interest/impact 1-5)</span></span>
<span id="cb23-2"><a href="#cb23-2" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"herding families (5)"</span>, <span class="dv">2</span>, <span class="dv">5</span>), (<span class="st">"village council"</span>, <span class="dv">4</span>, <span class="dv">4</span>),</span>
<span id="cb23-3"><a href="#cb23-3" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"farm 1 owner"</span>, <span class="dv">2</span>, <span class="dv">4</span>), (<span class="st">"corridor strip owners (8)"</span>, <span class="dv">2</span>, <span class="dv">3</span>),</span>
<span id="cb23-4"><a href="#cb23-4" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"women's group"</span>, <span class="dv">1</span>, <span class="dv">4</span>), (<span class="st">"rangeland authority"</span>, <span class="dv">5</span>, <span class="dv">3</span>),</span>
<span id="cb23-5"><a href="#cb23-5" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"environment authority"</span>, <span class="dv">5</span>, <span class="dv">3</span>), (<span class="st">"grid operator"</span>, <span class="dv">5</span>, <span class="dv">2</span>),</span>
<span id="cb23-6"><a href="#cb23-6" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"lenders"</span>, <span class="dv">5</span>, <span class="dv">3</span>), (<span class="st">"local contractors"</span>, <span class="dv">3</span>, <span class="dv">4</span>),</span>
<span id="cb23-7"><a href="#cb23-7" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"road users"</span>, <span class="dv">1</span>, <span class="dv">2</span>), (<span class="st">"regional NGO"</span>, <span class="dv">3</span>, <span class="dv">3</span>)]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch33-map" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch33-map-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch33-map.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch33-map-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;33.4: نقشهٔ ذی‌نفعان: نفوذ در برابرِ ذی‌نفعی یا اثرپذیری (امتیازهای آموزشی). گوشهٔ اثرپذیرِ کم‌صدا سایه خورده است.
</figcaption>
</figure>
</div>
<pre class="text"><code>stakeholder map: influence and interest (teaching scores)
  group                        infl  int   engagement
  herding families (5)            2    5   involve: high impact, low voice
  village council                 4    4   collaborate
  farm 1 owner                    2    4   involve: high impact, low voice
  corridor strip owners (8)       2    3   inform
  women's group                   1    4   involve: high impact, low voice
  rangeland authority             5    3   consult and inform
  environment authority           5    3   consult and inform
  grid operator                   5    2   consult and inform
  lenders                         5    3   consult and inform
  local contractors               3    4   collaborate
  road users                      1    2   inform
  regional NGO                    3    3   inform
  the groups most affected and least able to be heard - the
  herders, the women's group, the farm owner - get the most
  deliberate engagement: their own meetings, languages and
  times, not a seat at the authority's table</code></pre>
<p><strong>ایده.</strong> کسانی که بیشترین اثر را می‌پذیرند و کمترین صدا را دارند سنجیده‌ترین درگیرسازی را می‌گیرند. دامداران، گروهِ زنان و مالکِ مزرعه نشست‌ها، زبان و زمانِ خودشان را دارند، نه صندلی‌ای سرِ میزِ مقامِ مسئول. نقشه با جامعه بازبینی می‌شود، چون نفوذ و اثرپذیری از بیرون درست دیده نمی‌شود.</p>
</section>
<section id="sec-ch33-b-disclose" class="level3" data-number="33.3.2">
<h3 data-number="33.3.2" class="anchored" data-anchor-id="sec-ch33-b-disclose"><span class="header-section-number">33.3.2</span> افشا پیش از تصمیم</h3>
<pre class="text"><code>disclosure before decisions (days are PLACEHOLDERS of the framework)
  document                                   days ahead
  scoping summary                                    45
      how: meeting, radio, leaflet
  draft impact assessment                            60
      how: summary in local language, meetings
  grievance mechanism                                30
      how: posters, phone line, box at the school
  resettlement or livelihood plan (if any)           60
      how: household visits
  annual monitoring report                           30
      how: village board, meeting
  disclosure is useful only if people can read it in time
  and in their language, and if what they say can still
  change the decision - comments and the answers to them
  are recorded (lesson H)</code></pre>
</section>
<section id="sec-ch33-b-land" class="level3" data-number="33.3.3">
<h3 data-number="33.3.3" class="anchored" data-anchor-id="sec-ch33-b-land"><span class="header-section-number">33.3.3</span> دفترِ زمین</h3>
<pre class="text"><code>land register of the project footprint (teaching; tenure to verify)
  parcel                tenure                    ha    instrument
  state rangeland       state, customary use      126.0  lease (authority)
  farm 1                private title               0.9  lease or easement
  farm 2                private title               0.0  none
  customary grazing     customary (herders)         3.1  agreement + plan
  village lands         communal                    0.0  none; route kept
  corridor strips (8)   private, informal use       0.6  easements (towers)
  formal title is only part of the picture: customary
  grazing and informal use of the strips are rights people
  live by, and the register records them too - which
  process applies (lease, easement, acquisition) is set by
  the law and the lenders' framework with local experts</code></pre>
<p><strong>ایده.</strong> سندِ رسمی فقط بخشی از تصویر است. چرای عرفی و استفادهٔ غیررسمی از نوارهای زمین حقوقی‌اند که مردم با آن زندگی می‌کنند. دفترِ زمین آن‌ها را هم ثبت می‌کند. اینکه کدام فرایند به کار رود، اجاره، حقِ ارتفاق یا تملک، با قانون و چارچوبِ وام‌دهندگان و با کارشناسانِ محلی تعیین می‌شود. این کتاب فرایندِ همگانی‌ای فرض نمی‌کند.</p>
</section>
<section id="sec-ch33-b-livelihood" class="level3" data-number="33.3.4">
<h3 data-number="33.3.4" class="anchored" data-anchor-id="sec-ch33-b-livelihood"><span class="header-section-number">33.3.4</span> راهِ دامداران تا چشمه</h3>
<pre class="text"><code>the herders' route to the spring and its cost (teaching)
  5 households, 600 animals; route 1.2 km, detour 3.5 km
  extra walking: 4.6 km a day, 920 km over 200 grazing days
  grazing income supported: 72 k u a year
  at 5 % loss of condition from the longer walk (teaching): 3.6 k u a year
  a gap in the PV fence and a crossing over the cable trench
  restore the old route for much less than any payment;
  what is offered, and whether compensation applies, is
  agreed with the families under the framework (lab G)</code></pre>
<div id="exm-ch33-livelihood" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.8 (یک دریچه در حصار)</strong></span> <strong>پرسش.</strong> حصارِ بلوکِ خورشیدی راهِ دامداران تا چشمه را از <span class="ltr" dir="ltr">1.2</span> به <span class="ltr" dir="ltr">3.5 km</span> می‌رساند. پیامد چیست و ارزان‌ترین چاره کدام است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">4.6 km</span> راهِ بیشتر در روز و حدودِ <span class="ltr" dir="ltr">3.6 k u</span> کاهشِ درآمد در سال با فرضِ آموزشی. یک دریچه در حصار و یک گذرگاه روی ترانشهٔ کابل راهِ قدیم را بازمی‌گردانند.</p>
<p><strong>تفسیر.</strong> پرهیز، یعنی برگرداندنِ راه، از جبرانِ پولی ارزان‌تر است و معیشت را در سرچشمه حفظ می‌کند. آنچه پیشنهاد می‌شود، و اینکه جبران هم لازم است یا نه، با خانواده‌ها و زیرِ چارچوبِ حاکم توافق می‌شود (<a href="#sec-ch33-g-case" class="quarto-xref"><span>بخش 33.8.4</span></a>). <strong>وارسی:</strong> <span class="math inline">\((3.5 - 1.2) \times 2 = 4.6\,\text{km}\)</span>.</p>
</div>
</section>
<section id="sec-ch33-b-vulnerable" class="level3" data-number="33.3.5">
<h3 data-number="33.3.5" class="anchored" data-anchor-id="sec-ch33-b-vulnerable"><span class="header-section-number">33.3.5</span> گروه‌های آسیب‌پذیر</h3>
<pre class="text"><code>vulnerable groups and the measures that reach them (teaching)
  group                        why vulnerable here
  women-headed households      fewer jobs, harder to attend meetings
      measure: women-only meetings, job quota
  elderly herders              long detours, little cash
      measure: route kept, water point
  seasonal camp families       away during consultations
      measure: visits at the camp
  people without title         left out of land lists
      measure: register customary use
  children near the haul road  traffic
      measure: school-hour truck hold (ch 32)
  vulnerability is local: the screening asks who could be
  harmed more or helped less, and checks each plan against
  them</code></pre>
</section>
<section id="sec-ch33-b-supply" class="level3" data-number="33.3.6">
<h3 data-number="33.3.6" class="anchored" data-anchor-id="sec-ch33-b-supply"><span class="header-section-number">33.3.6</span> کار و زنجیرهٔ تأمین</h3>
<pre class="text"><code>supplier due diligence on labour and supply chain (teaching scores)
  supplier          traced   audit   code   grievance   score   action
  modules S1          95 %       1      1           1    0.98
  modules S2          40 %       0      1           0    0.36   plan
  turbines            80 %       1      1           1    0.92
  steel structures    70 %       1      0           1    0.68   plan
  cables              60 %       1      1           0    0.64   plan
  forced and child labour risks sit deep in raw-material
  chains: traceability to the source, independent audits
  and a supplier grievance channel are asked for in the
  tender; a weak score leads to a corrective plan with
  dates, and the lenders' and the law's rules decide the rest</code></pre>
<div id="exm-ch33-supply" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.9 (ریسکِ پنهان در مواد خام)</strong></span> <strong>پرسش.</strong> کدام تأمین‌کنندگان برنامهٔ اصلاحی می‌گیرند و چرا؟</p>
<p><strong>پاسخ.</strong> ماژولِ <span class="ltr" dir="ltr">S2</span>، سازه‌های فولادی و کابل‌ها. ردیابیِ ماژولِ <span class="ltr" dir="ltr">S2</span> تا مادهٔ خام فقط <span class="ltr" dir="ltr">40 %</span> است و ممیزی و سازوکارِ شکایت ندارد.</p>
<p><strong>تفسیر.</strong> ریسکِ کارِ اجباری و کارِ کودکان در عمقِ زنجیرهٔ مواد خام است. ردیابی تا سرچشمه، ممیزیِ مستقل و سازوکارِ شکایتِ تأمین‌کننده در مناقصه خواسته می‌شوند. امتیازِ ضعیف برنامهٔ اصلاحیِ تاریخ‌دار می‌سازد. قاعده‌های وام‌دهندگان و قانون بقیه را تعیین می‌کنند (فصل‌های ۳۸ تا ۴۰). <strong>وارسی:</strong> <span class="math inline">\(0.4 \times 0.4 + 0.2 = 0.36\)</span>.</p>
</div>
</section>
<section id="sec-ch33-b-heritage" class="level3" data-number="33.3.7">
<h3 data-number="33.3.7" class="anchored" data-anchor-id="sec-ch33-b-heritage"><span class="header-section-number">33.3.7</span> میراث و یافته‌های اتفاقی</h3>
<pre class="text"><code>heritage buffers and chance finds (teaching)
  site       buffer m   nearest planned works m   ok?
  cemetery        300                       400   yes
  ruin            200                       120   NO
  expected chance finds in 45 km of trenches at 0.04 a km: 1.8
  the ruin's buffer is breached by the corridor works: the
  route moves or the works are watched by an archaeologist;
  every crew knows the chance-find rule - stop, protect,
  report - and the authority decides what happens next</code></pre>
<p><strong>ایده.</strong> حریمِ ویرانه با کارهای مسیرِ خط شکسته شده است. یا مسیر جابه‌جا می‌شود، یا کار زیرِ نظرِ باستان‌شناس انجام می‌شود. هر گروهِ کار قاعدهٔ یافتهٔ اتفاقی را می‌داند: بایست، حفاظت کن، گزارش بده. مقامِ مسئول تصمیم می‌گیرد پس از آن چه شود (<a href="#sec-ch33-h-chance" class="quarto-xref"><span>بخش 33.9.4</span></a>).</p>
</section>
<section id="sec-ch33-b-commit" class="level3" data-number="33.3.8">
<h3 data-number="33.3.8" class="anchored" data-anchor-id="sec-ch33-b-commit"><span class="header-section-number">33.3.8</span> دفترِ تعهدها</h3>
<pre class="text"><code>commitments register: only approved and funded promises (teaching)
  commitment                         approved   funded   owner
  local hiring share 40 %            True       True     HR manager
  water point for herders            True       True     E&amp;S manager
  new school roof                    False      False    -  DO NOT PROMISE
  paved village road                 False      False    -  DO NOT PROMISE
  school-hour truck hold             True       True     logistics lead
  community fund 0.5 % of revenue    True       False    owner  fund first
  3 items are not ready to be promised: an unfunded promise
  made in a meeting becomes a grievance later; the register
  is what staff may say, and it is reported back each year</code></pre>
<div id="exm-ch33-commit" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.10 (وعده‌ای که شکایت می‌شود)</strong></span> <strong>پرسش.</strong> چرا «سقفِ تازهٔ مدرسه» نباید در نشستِ روستا وعده داده شود؟</p>
<p><strong>پاسخ.</strong> چون نه تأیید شده و نه بودجه دارد.</p>
<p><strong>تفسیر.</strong> وعدهٔ بی‌بودجه‌ای که در نشستی داده شود بعدها شکایت می‌شود و اعتماد را از میان می‌برد. دفترِ تعهدها آن چیزی است که کارکنان اجازه دارند بگویند و هر سال به جامعه گزارش می‌شود (<a href="32-safety-fire-emergency.html#sec-ch32-g-commit" class="quarto-xref"><span>بخش 32.8.6</span></a>). صندوقِ اجتماعی تأیید شده اما بودجه ندارد، پس پیش از اعلام باید بودجه بگیرد. <strong>وارسی:</strong> سه قلم از شش آمادهٔ وعده نیستند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کدام گروه‌ها در گوشهٔ «اثرپذیرِ کم‌صدا»ی نقشه‌اند؟</li>
<li>چرا افشا باید پیش از تصمیم و به زبانِ محلی باشد؟</li>
<li>چرا دفترِ زمین کاربریِ عرفی را هم ثبت می‌کند؟</li>
<li>راهِ اضافهٔ روزانهٔ دامداران چقدر است؟</li>
<li>یک گروهِ آسیب‌پذیر و تدبیری که به آن می‌رسد را نام ببرید.</li>
<li>سه خواستهٔ مناقصه برای ریسکِ کار در زنجیرهٔ تأمین را بنویسید.</li>
<li>قاعدهٔ یافتهٔ اتفاقی چیست؟</li>
<li>چه وقت می‌توان چیزی را به جامعه وعده داد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch33-b-community" class="level3" data-number="33.3.9">
<h3 data-number="33.3.9" class="anchored" data-anchor-id="sec-ch33-b-community"><span class="header-section-number">33.3.9</span> سلامت، ایمنی و امنیتِ جامعه با عدد</h3>
<p>اثرهای ساخت و بهره‌برداری بر سلامت، ایمنی و امنیتِ جامعه با کنترل‌های اندازه‌پذیر، مسئولِ نام‌برده و پایش مدیریت می‌شوند. این درس پنج نمونه را با عدد می‌سنجد: چراغ‌های هوانوردی در شب، فشارِ هجومِ کارگری بر درمانگاهِ روستا، رفتارِ نیروهای حفاظت، ادعاهای استخدام و خریدِ محلی، و ارزشِ چرای ازدست‌رفته (<span class="ltr" dir="ltr">A-380</span> تا <span class="ltr" dir="ltr">A-382</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch33.examples_q</code></pre>
<section id="sec-ch33-b-lighting" class="level4" data-number="33.3.9.1">
<h4 data-number="33.3.9.1" class="anchored" data-anchor-id="sec-ch33-b-lighting"><span class="header-section-number">33.3.9.1</span> چراغ‌های هوانوردی</h4>
<pre class="text"><code>aviation obstacle lights seen from the village at night (teaching)
  12 turbines, about 4,380 night hours a year
  always on:                           4,380 lit hours
  aircraft-detection lighting:            88 lit hours (2 %)
  synchronised flashing: one pulse across the farm, not
    twelve unrelated blinks
  lights are an aviation-safety requirement, so the choice
  of system is the aviation authority's; where it allows
  detection-activated lights, the night view from the
  village goes dark 98 % of the time - the photomontages
  of lesson A include a night view either way</code></pre>
<p><strong>ایده.</strong> چراغ‌ها الزامِ ایمنیِ هوانوردی‌اند و نوعِ سامانه را مقامِ هوانوردی تعیین می‌کند. اگر چراغِ فعال‌شونده با آشکارسازیِ هواپیما مجاز باشد، شبِ روستا <span class="ltr" dir="ltr">98 %</span> وقت تاریک می‌ماند. چشمک‌زدنِ همزمانِ همهٔ توربین‌ها هم یک تپش در کلِ مزرعه می‌سازد، نه دوازده چشمکِ بی‌نظم. عکس‌های شبیه‌سازی‌شدهٔ درسِ الف یک نمای شبانه هم دارند (<a href="#sec-ch33-a-visibility" class="quarto-xref"><span>بخش 33.2.7</span></a>).</p>
</section>
<section id="sec-ch33-b-influx" class="level4" data-number="33.3.9.2">
<h4 data-number="33.3.9.2" class="anchored" data-anchor-id="sec-ch33-b-influx"><span class="header-section-number">33.3.9.2</span> هجومِ کارگری و درمانگاهِ روستا</h4>
<div id="fig-ch33-influx" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch33-influx-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch33-influx.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch33-influx-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;33.5: مراجعه‌های روزانه به درمانگاهِ روستا: اکنون، در اوجِ ساخت و با پزشکِ ساختگاه، در برابرِ ظرفیت (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>labour influx and the village clinic at the construction peak (teaching)
  peak workforce 450, local 40 %: 270 people arrive, against a village of 600
  clinic: 22 visits a day now, capacity 30
  incoming workers at 0.02 visits a day each: +5.4 a day -&gt; 91 % of capacity
  with a site medic treating three in four: 78 %
  a camp of incoming workers is almost half the village's
  size: clinic, water, rents, shops and the roads all feel
  it - the influx plan counts each local service, pays for
  the site's own medic, and asks the clinic, not assumes</code></pre>
<div id="exm-ch33-influx" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.11 (نیمی از روستا، یک‌شبه)</strong></span> <strong>پرسش.</strong> در اوجِ ساخت چند نفر به منطقه می‌آیند و درمانگاهِ روستا چه وضعی پیدا می‌کند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">270</span> نفر، کنارِ روستایی ۶۰۰ نفره. درمانگاه به <span class="ltr" dir="ltr">91 %</span> ظرفیتش می‌رسد. با پزشکِ ساختگاه که سه مراجعه از هر چهار را درمان کند، این عدد <span class="ltr" dir="ltr">78 %</span> می‌شود.</p>
<p><strong>تفسیر.</strong> اردوگاهی که تقریباً نصفِ روستاست بر درمانگاه، آب، اجاره‌ها، مغازه‌ها و راه‌ها اثر می‌گذارد. برنامهٔ هجومِ کارگری هر خدمتِ محلی را می‌شمارد، هزینهٔ پزشکِ ساختگاه را می‌پردازد و ظرفیت را از خودِ درمانگاه می‌پرسد، نه آنکه فرضش کند. اقامتگاه و آبِ اردوگاه در فصلِ ۳۲ آمده‌اند (<a href="32-safety-fire-emergency.html#exm-ch32-camp" class="quarto-xref">مثال&nbsp;<span>32.30</span></a>). <strong>وارسی:</strong> <span class="math inline">\(450 \times 0.6 \times 0.02 = 5.4\)</span> مراجعه در روز.</p>
</div>
</section>
<section id="sec-ch33-b-security" class="level4" data-number="33.3.9.3">
<h4 data-number="33.3.9.3" class="anchored" data-anchor-id="sec-ch33-b-security"><span class="header-section-number">33.3.9.3</span> رفتارِ نیروهای حفاظت</h4>
<pre class="text"><code>conduct of the security staff (synthetic year; non-tactical)
  guards 18; guard-days 6,570
  trained in the code of conduct and human rights: 16 of 18 (89 %)
  conduct complaints from the community: 3 = 0.46 per 1,000 guard-days
  every complaint goes through the grievance mechanism,
  is investigated by someone outside the security chain,
  and its outcome is reported; untrained guards do not
  work until trained; force is never a tool against the
  community, and public authorities' involvement follows
  the law and the framework (ch 32 lesson H)</code></pre>
<p><strong>ایده.</strong> امنیت محترم به حقوقِ مردم است و با رفتار سنجیده می‌شود، نه با جزئیاتِ تاکتیکی. نگهبانِ آموزش‌ندیده کار نمی‌کند. هر شکایت از راهِ سازوکارِ شکایت می‌رسد، کسی بیرون از زنجیرهٔ امنیت آن را بررسی می‌کند و نتیجه‌اش گزارش می‌شود. نقشِ نیروهای دولتی را قانون و چارچوب تعیین می‌کنند (<a href="32-safety-fire-emergency.html#sec-ch32-i-security" class="quarto-xref"><span>بخش 32.10.2</span></a>).</p>
</section>
<section id="sec-ch33-b-claims" class="level4" data-number="33.3.9.4">
<h4 data-number="33.3.9.4" class="anchored" data-anchor-id="sec-ch33-b-claims"><span class="header-section-number">33.3.9.4</span> ادعاهای استخدام و خریدِ محلی</h4>
<pre class="text"><code>local hiring and buying: the claim against the evidence (synthetic)
  measure                      claimed   with evidence   rule
  local hires                      45 %            36 %   resident &gt; 12 months
  local purchases                  12 %             7 %   local invoices
  the claims counted anyone with a local address and every
  purchase through a local agent: the definitions are
  written first, the evidence is kept, and only verified
  numbers go to the village and the lenders</code></pre>
<div id="exm-ch33-claims" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.12 (چهل‌وپنج درصدی که سی‌وشش درصد است)</strong></span> <strong>پرسش.</strong> پیمانکار <span class="ltr" dir="ltr">45 %</span> استخدامِ محلی و <span class="ltr" dir="ltr">12 %</span> خریدِ محلی ادعا می‌کند. با شاهد چند درصد است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">36 %</span> و <span class="ltr" dir="ltr">7 %</span>.</p>
<p><strong>تفسیر.</strong> ادعا هر کسی را که نشانیِ محلی داشت و هر خریدی را که از راهِ نمایندهٔ محلی بود شمرده بود. تعریف‌ها اول نوشته می‌شوند: ساکنِ بیش از دوازده ماه پیش از استخدام، و فاکتورِ تأمین‌کنندهٔ ثبت‌شده در محل. شاهد نگه داشته می‌شود و فقط عددِ وارسی‌شده به روستا و وام‌دهندگان می‌رسد. <strong>وارسی:</strong> <span class="math inline">\(36 &lt; 40\)</span>، پس هدفِ <span class="ltr" dir="ltr">40 %</span> هنوز برآورده نشده است (<a href="#sec-ch33-c-indicators" class="quarto-xref"><span>بخش 33.4.3</span></a>).</p>
</div>
</section>
<section id="sec-ch33-b-grazing" class="level4" data-number="33.3.9.5">
<h4 data-number="33.3.9.5" class="anchored" data-anchor-id="sec-ch33-b-grazing"><span class="header-section-number">33.3.9.5</span> ارزشِ چرای ازدست‌رفته</h4>
<pre class="text"><code>the value of 3.1 ha of customary grazing lost (teaching)
  income it supported: 3.1 ha x 0.77 animals/ha x 0.12 = 0.29 k u a year
  present value over 25 years at 6 %: 3.7 k u
  a one-off payment of the yearly loss would be far too
  little; replacement land or an improved pasture keeps the
  livelihood itself - whether compensation applies, its
  basis and who receives it are set by the framework with
  local experts and agreed with the families (lab G)</code></pre>
<p><strong>ایده.</strong> ارزشِ کنونیِ درآمدی که هر سال از دست می‌رود با ضریبِ مستمری حساب می‌شود:</p>
<p><span id="eq-ch33-pv"><span class="math display">\[
PV = A\,\frac{1 - (1+i)^{-n}}{i}
\tag{33.5}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(A\)</span> درآمدِ سالانهٔ ازدست‌رفته است، <span class="math inline">\(i\)</span> نرخِ تنزیل و <span class="math inline">\(n\)</span> شمارِ سال‌ها. پرداختی برابرِ درآمدِ یک سال بسیار کم است. زمینِ جایگزین یا مرتعِ بهترشده خودِ معیشت را حفظ می‌کند. اینکه جبران اعمال می‌شود یا نه، پایه‌اش چیست و چه کسی آن را می‌گیرد، با چارچوب و کارشناسانِ محلی تعیین و با خانواده‌ها توافق می‌شود (<a href="#sec-ch33-g-case" class="quarto-xref"><span>بخش 33.8.4</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چراغِ فعال‌شونده با آشکارسازی چند ساعت از شب روشن است؟</li>
<li>چرا ظرفیتِ درمانگاه را باید از خودِ درمانگاه پرسید؟</li>
<li>رفتارِ نیروهای حفاظت با چه شاخص‌هایی سنجیده می‌شود؟</li>
<li>دو تعریفِ لازم برای ادعای استخدام و خریدِ محلی را بنویسید.</li>
<li><a href="#eq-ch33-pv" class="quarto-xref">معادلهٔ&nbsp;<span>33.5</span></a> را توضیح دهید.</li>
</ol>
</div>
</div>
</section>
</section>
</section>
<section id="sec-ch33-c" class="level2" data-number="33.4">
<h2 data-number="33.4" class="anchored" data-anchor-id="sec-ch33-c"><span class="header-section-number">33.4</span> پ. کاهشِ اثر و پایش</h2>
<p>ارزیابی بی‌اقدام فقط یک گزارش است. این بخش اثرها را به مسیرهایشان می‌شکند، برای هر کدام گامی از <strong>سلسله‌مراتبِ کاهشِ اثر</strong> برمی‌گزیند و با شاخص‌ها پایش می‌کند. اقدام‌های اصلاحی را دنبال می‌کند، تلاشِ لازم برای دیدنِ تغییر را می‌سنجد و معیارهای پایان را با شاهد تعیین می‌کند. شاخص‌ها و هدف‌ها از ارزیابیِ اثر، مجوزها و برنامهٔ وام‌دهندگان می‌آیند (<span class="ltr" dir="ltr">A-382</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch33.examples_c</code></pre>
<section id="sec-ch33-c-pathways" class="level3" data-number="33.4.1">
<h3 data-number="33.4.1" class="anchored" data-anchor-id="sec-ch33-c-pathways"><span class="header-section-number">33.4.1</span> مسیرهای اثر</h3>
<pre class="text"><code>impact pathways: source -&gt; pathway -&gt; receptor -&gt; chosen step
  source                  pathway       receptor
  turbine rotors          air (sound)   camp, farmhouse A
      step: minimise: reduced mode
  grading, haul           air (dust)    village, farms
      step: minimise: water, speed
  well pumping            aquifer       village wells
      step: avoid: limit, monitor
  rotors in flight path   collision     raptors near nest
      step: avoid: siting; minimise
  trucks                  village road  children, elders
      step: minimise: hours, marshal
  PV fence                lost access   herders' families
      step: avoid: gap and crossing
  trenches                ground        buried heritage
      step: avoid: buffer; chance finds
  fire water              drains, soil  wadi, groundwater
      step: minimise: closed pond
  a pathway with no receptor is no impact; breaking the
  pathway (a gap in the fence, a closed pond) often beats
  treating the receptor - and avoidance comes first</code></pre>
<p><strong>ایده.</strong> هر اثر سه بخش دارد: چشمه، مسیر و گیرنده. مسیری که به گیرنده نرسد اثری ندارد. شکستنِ مسیر، مثلاً دریچه‌ای در حصار یا حوضچه‌ای بسته، اغلب از درمانِ گیرنده بهتر است.</p>
</section>
<section id="sec-ch33-c-hierarchy" class="level3" data-number="33.4.2">
<h3 data-number="33.4.2" class="anchored" data-anchor-id="sec-ch33-c-hierarchy"><span class="header-section-number">33.4.2</span> سلسله‌مراتبِ کاهشِ اثر</h3>
<div id="fig-ch33-hierarchy" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch33-hierarchy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch33-hierarchy.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch33-hierarchy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;33.6: سلسله‌مراتبِ کاهشِ اثر با یک نمونه از نیروگاهِ <span class="ltr" dir="ltr">P</span> در هر گام.
</figcaption>
</figure>
</div>
<p><strong>ایده.</strong> چهار گام به ترتیب برگزیده می‌شوند: پرهیز، کاهش، بازسازی و در آخر جبران برای آنچه می‌ماند. پرهیز در طراحی ارزان است و پس از ساخت گران. چیدمانِ <span class="ltr" dir="ltr">W2b</span> سوسوی سایه را با جانمایی حذف کرد (<a href="#sec-ch33-a-flicker" class="quarto-xref"><span>بخش 33.2.3</span></a>). جبران فقط برای اثرِ باقی‌مانده است و هرگز جای پرهیز را نمی‌گیرد. این همان منطقِ سلسله‌مراتبِ کنترل‌ها در ایمنی است (<a href="32-safety-fire-emergency.html#sec-ch32-a-hierarchy" class="quarto-xref"><span>بخش 32.2.3</span></a>).</p>
</section>
<section id="sec-ch33-c-indicators" class="level3" data-number="33.4.3">
<h3 data-number="33.4.3" class="anchored" data-anchor-id="sec-ch33-c-indicators"><span class="header-section-number">33.4.3</span> شاخص‌ها و وضعیتِ سبز، زرد و قرمز</h3>
<pre class="text"><code>indicators with targets and a red/amber/green status (synthetic)
  indicator                               value   target   status
  night noise at camp B, dB(A)             38.5     40.0   green
  dust days over trigger a month            3.0      2.0   amber
  village well level change, m              0.6      0.5   amber
  raptor collisions found a year            1.0      0.0   amber
  grievances closed in 30 days, %          88.0     90.0   amber
  local hires, % of workforce              36.0     40.0   amber
  restored area with cover &gt;= 70 %, %      55.0     80.0   red
  amber asks for a look, red for a corrective action with
  an owner and a date; an indicator without a target, a
  frequency and an owner is a statistic, not monitoring</code></pre>
<p><strong>ایده.</strong> هر شاخص هدف، رواداری، بسامدِ اندازه‌گیری و مسئول دارد. وضعیتِ سبز یعنی در هدف، زرد یعنی در رواداری و قرمز یعنی بیرون از آن. زرد نگاهی دقیق‌تر می‌خواهد و قرمز اقدامِ اصلاحی با مسئول و تاریخ. شاخصی که هدف و مسئول نداشته باشد یک آمار است، نه پایش.</p>
</section>
<section id="sec-ch33-c-corrective" class="level3" data-number="33.4.4">
<h3 data-number="33.4.4" class="anchored" data-anchor-id="sec-ch33-c-corrective"><span class="header-section-number">33.4.4</span> اقدام‌های اصلاحی</h3>
<pre class="text"><code>corrective actions of the construction year (synthetic)
  actions raised: 46; median days to close 30
  closed within 30 days: 50 %; longest 113 days
  closure means the cause is fixed and checked on site -
  an action closed by a new procedure nobody follows is
  reopened at the next audit (ch 32, lesson A)</code></pre>
</section>
<section id="sec-ch33-c-power" class="level3" data-number="33.4.5">
<h3 data-number="33.4.5" class="anchored" data-anchor-id="sec-ch33-c-power"><span class="header-section-number">33.4.5</span> تلاشِ پایش برای دیدنِ تغییر</h3>
<p><strong>ایده.</strong> پیمایشِ کوتاه تغییرِ واقعی را از تصادف جدا نمی‌کند. <strong>توانِ آزمون</strong> احتمالِ دیدنِ تغییری است که واقعاً رخ داده است. برنامهٔ پایش تلاشِ لازم را از تغییری که باید ببیند تعیین می‌کند.</p>
<div id="fig-ch33-power" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch33-power-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch33-power.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch33-power-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;33.7: توانِ آشکارکردنِ کاهشِ سی‌درصدیِ گذرِ پرندگانِ شکاری بر حسبِ روزهای پیمایش، پیش و پس (آزمونِ پواسونِ یک‌طرفه).
</figcaption>
</figure>
</div>
<pre class="text"><code>survey days needed to see a 30 % fall in raptor passages (Poisson)
  before: 3.0 passages a day; after: 2.1; one-sided test 5 %
  days before and after   power to detect
                     10               56 %
                     20               84 %
                     40               98 %
                     80              100 %
  a short survey cannot tell a real change from chance: the
  monitoring plan fixes the effort from the change it must
  see - before the turbines turn, so there is a baseline</code></pre>
<div id="exm-ch33-power" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.13 (خط‌مبنا پیش از چرخیدنِ پره‌ها)</strong></span> <strong>پرسش.</strong> چند روز پیمایش، پیش و پس از ساخت، لازم است تا کاهشِ سی‌درصدیِ گذرها با توانِ <span class="ltr" dir="ltr">80 %</span> دیده شود؟</p>
<p><strong>پاسخ.</strong> حدودِ ۲۰ روز در هر دوره. با ۱۰ روز توان فقط <span class="ltr" dir="ltr">56 %</span> است.</p>
<p><strong>تفسیر.</strong> پیمایشِ خط‌مبنا باید پیش از چرخیدنِ توربین‌ها انجام شود، وگرنه هیچ «پیش»ی برای مقایسه نمی‌ماند. تلاشِ پیمایش در برنامهٔ پایش و بودجه نوشته می‌شود (<a href="#sec-ch33-h-budget" class="quarto-xref"><span>بخش 33.9.3</span></a>). <strong>وارسی:</strong> با ۲۰ روز، <span class="ltr" dir="ltr">84 %</span>.</p>
</div>
</section>
<section id="sec-ch33-c-closure" class="level3" data-number="33.4.6">
<h3 data-number="33.4.6" class="anchored" data-anchor-id="sec-ch33-c-closure"><span class="header-section-number">33.4.6</span> معیارهای پایان</h3>
<pre class="text"><code>closure of construction: criteria and evidence (teaching)
  criterion                                      evidence            met
  laydown restored, cover &gt;= 70 % of reference   photo plots, year 3 no
  temporary roads ripped and seeded              survey              yes
  borrow pits shaped and drained                 survey, photos      yes
  all grievances closed or escalated             log                 yes
  water point handed to herders, working         joint visit         yes
  contaminated soil removed, tested              lab results         no
  4 of 6 met: closure waits for the vegetation and
  the soil tests - criteria fixed in advance, evidence on
  file, and the people affected see the result before the
  file is closed</code></pre>
<p><strong>ایده.</strong> پایانِ ساخت با معیارهای ازپیش‌تعیین‌شده و شاهد ثبت می‌شود، نه با تاریخ. پوششِ گیاهیِ احیاشده و آزمونِ خاک هنوز برقرار نیستند، پس پایان منتظر می‌ماند. مردمِ اثرپذیر نتیجه را پیش از بسته‌شدنِ پرونده می‌بینند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه بخشِ مسیرِ اثر کدام‌اند؟</li>
<li>چهار گامِ سلسله‌مراتبِ کاهشِ اثر را به ترتیب بنویسید.</li>
<li>چرا جبران جای پرهیز را نمی‌گیرد؟</li>
<li>شاخصِ <span class="ltr" dir="ltr">88 %</span> با هدفِ <span class="ltr" dir="ltr">90</span> و رواداریِ <span class="ltr" dir="ltr">5</span> چه رنگی دارد؟</li>
<li>«بسته» برای اقدامِ اصلاحی یعنی چه؟</li>
<li>چرا خط‌مبنا پیش از ساخت پیمایش می‌شود؟</li>
<li>توانِ آزمون با ۴۰ روز پیمایش چقدر است؟</li>
<li>چه چیزی پایانِ ساخت را تعیین می‌کند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch33-c-carcass" class="level3" data-number="33.4.7">
<h3 data-number="33.4.7" class="anchored" data-anchor-id="sec-ch33-c-carcass"><span class="header-section-number">33.4.7</span> جست‌وجوی لاشه و برآوردِ تلفات</h3>
<p><strong>ایده.</strong> هر لاشه‌ای که پیدا می‌شود فقط بخشی از تلفات است. جست‌وجوگر همه را نمی‌بیند، لاشه‌خورها برخی را پیش از دورِ بعدی می‌برند و فقط بخشی از زمین جست‌وجو می‌شود. اگر لاشه‌ها با میانگینِ <span class="math inline">\(\bar t\)</span> روز بمانند و فاصلهٔ دورها <span class="math inline">\(I\)</span> روز باشد، سهمِ ماندگار چنین است:</p>
<p><span id="eq-ch33-carcass"><span class="math display">\[
\begin{aligned}
r &amp;= \frac{\bar t}{I}\left(1 - e^{-I/\bar t}\right) \\
\hat N &amp;= \frac{n_\text{found}}{s\,r\,a}
\end{aligned}
\tag{33.6}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(n_\text{found}\)</span> شمارِ لاشه‌های یافته است، <span class="math inline">\(s\)</span> کاراییِ جست‌وجوگر، <span class="math inline">\(a\)</span> سهمِ زمینِ جست‌وجوشده و <span class="math inline">\(\hat N\)</span> تلفاتِ برآوردی.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb44"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb44-1"><a href="#cb44-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> persistence_share(mean_days: <span class="bu">float</span>, interval_days: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb44-2"><a href="#cb44-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Chance a carcass is still there at the next search, averaged over</span></span>
<span id="cb44-3"><a href="#cb44-3" aria-hidden="true" tabindex="-1"></a><span class="co">    the interval (exponential removal with mean persistence mean_days)."""</span></span>
<span id="cb44-4"><a href="#cb44-4" aria-hidden="true" tabindex="-1"></a>    x <span class="op">=</span> interval_days <span class="op">/</span> mean_days</span>
<span id="cb44-5"><a href="#cb44-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> (<span class="dv">1</span> <span class="op">-</span> math.exp(<span class="op">-</span>x)) <span class="op">/</span> x</span>
<span id="cb44-6"><a href="#cb44-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb44-7"><a href="#cb44-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb44-8"><a href="#cb44-8" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> fatality_estimate(found: <span class="bu">float</span>, searcher: <span class="bu">float</span>, mean_days: <span class="bu">float</span>,</span>
<span id="cb44-9"><a href="#cb44-9" aria-hidden="true" tabindex="-1"></a>                      interval_days: <span class="bu">float</span>, area_share: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb44-10"><a href="#cb44-10" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Fatalities from carcasses found: divide by the chance of finding</span></span>
<span id="cb44-11"><a href="#cb44-11" aria-hidden="true" tabindex="-1"></a><span class="co">    one (searcher efficiency x persistence x share of area searched)."""</span></span>
<span id="cb44-12"><a href="#cb44-12" aria-hidden="true" tabindex="-1"></a>    p <span class="op">=</span> searcher <span class="op">*</span> persistence_share(mean_days, interval_days) <span class="op">*</span> area_share</span>
<span id="cb44-13"><a href="#cb44-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> found <span class="op">/</span> p</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch33.examples_n</code></pre>
<div id="fig-ch33-carcass" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch33-carcass-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch33-carcass.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch33-carcass-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;33.8: خفاش‌های کشته‌شده در سال، برآوردشده از همان نُه لاشه با دورهای ۱۴ روزه و ۳ روزه: برآورد و بازهٔ <span class="ltr" dir="ltr">90 %</span> (ساختگی).
</figcaption>
</figure>
</div>
<pre class="text"><code>fatalities estimated from the carcasses found in year 1 (synthetic)
  group                found  search  persist  p find  estimate   90 % range
  raptors                  2    0.85     0.77   0.456       4.4    0.8 -  13.8
  bats, 14-day rounds      9    0.40     0.28   0.078     116.0   60.5 - 202.4
  bats, 3-day rounds       9    0.40     0.70   0.197      45.7   23.8 -  79.7
  two raptors found means about 4 killed - close to the
  4.8 predicted (lesson A), but two carcasses cannot tell 1 from 14
  a year: the range, not the point, goes in the report;
  bats vanish in days, so 14-day rounds find only 8 % of
  them: 9 found means about 116 killed, while 9 found in
  3-day rounds would mean 46. The search interval is set
  from the persistence before the survey starts, and the
  estimates feed the curtailment trigger</code></pre>
<div id="exm-ch33-carcass" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.14 (دو لاشه، بازه‌ای پهن)</strong></span> <strong>پرسش.</strong> در سالِ نخست دو لاشهٔ پرندهٔ شکاری و نُه لاشهٔ خفاش پیدا شده است. تلفاتِ برآوردی چقدر است؟</p>
<p><strong>پاسخ.</strong> پرندهٔ شکاری حدودِ <span class="ltr" dir="ltr">4.4</span> در سال، با بازهٔ <span class="ltr" dir="ltr">0.8</span> تا <span class="ltr" dir="ltr">13.8</span>. خفاش با دورهای ۱۴ روزه حدودِ <span class="ltr" dir="ltr">116</span>.</p>
<p><strong>تفسیر.</strong> برآوردِ پرندگان به پیش‌بینیِ <span class="ltr" dir="ltr">4.8</span> در <a href="#sec-ch33-a-birds" class="quarto-xref"><span>بخش 33.2.4</span></a> نزدیک است، اما دو لاشه نمی‌توانند ۱ را از ۱۴ جدا کنند. پس گزارش بازه را می‌دهد، نه فقط عدد را. خفاش‌ها در چند روز ناپدید می‌شوند. با دورهای ۱۴ روزه فقط <span class="ltr" dir="ltr">8 %</span> آن‌ها پیدا می‌شوند، پس فاصلهٔ دورها از زمانِ ماندنِ لاشه و پیش از آغازِ پیمایش تعیین می‌شود. برآوردها آستانهٔ توقفِ توربین‌ها را تغذیه می‌کنند (<a href="#sec-ch33-a-bats" class="quarto-xref"><span>بخش 33.2.5</span></a>). <strong>وارسی:</strong> <span class="math inline">\(0.85 \times 0.77 \times 0.70 = 0.456\)</span> و <span class="math inline">\(2/0.456 = 4.4\)</span>.</p>
</div>
</section>
<section id="sec-ch33-c-compliance" class="level3" data-number="33.4.8">
<h3 data-number="33.4.8" class="anchored" data-anchor-id="sec-ch33-c-compliance"><span class="header-section-number">33.4.8</span> سنجشِ انطباقِ صدا بر حسبِ سرعتِ باد</h3>
<p><strong>ایده.</strong> میکروفون صدای کل را می‌سنجد: توربین‌ها به‌اضافهٔ باد، علف و جاده. صدای توربین‌ها به‌تنهایی با کم‌کردنِ صدای زمینه به‌صورتِ انرژی به دست می‌آید. صدای زمینه در دوره‌های خاموشی اندازه گرفته می‌شود:</p>
<p><span id="eq-ch33-subtract"><span class="math display">\[
L_\text{t} = 10\log_{10}\left(10^{L_\text{tot}/10} - 10^{L_\text{bg}/10}\right)
\tag{33.7}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(L_\text{tot}\)</span> ترازِ کلِ اندازه‌گیری‌شده است، <span class="math inline">\(L_\text{bg}\)</span> ترازِ زمینه و <span class="math inline">\(L_\text{t}\)</span> ترازِ توربین‌ها به‌تنهایی.</p>
<div id="fig-ch33-compliance" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch33-compliance-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch33-compliance.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch33-compliance-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;33.9: سنجشِ صدا در اردوگاه: کلِ اندازه‌گیری‌شده، زمینه و پیش‌بینیِ توربین‌ها بر حسبِ سرعتِ باد، با حدِ جایگزین (ساختگی).
</figcaption>
</figure>
</div>
<pre class="text"><code>noise compliance at the camp by hub wind speed (synthetic survey)
  v m/s  total  background  turbines  predicted  limit 40?
      4   27.9        26.0     n/a         23.5          -
      5   31.2        27.8      28.5       26.5        yes
      6   32.7        29.6      29.8       29.5        yes
      7   35.8        31.4      33.8       32.5        yes
      8   38.2        33.2      36.5       35.5        yes
      9   40.7        35.0      39.4       38.5        yes
     10   41.0        36.8      39.0       38.5        yes
     11   42.3        38.6      39.8       38.5        yes
     12   42.5        40.4     n/a         38.5          -
  the turbines alone come out of each total by subtracting
  the background as energy; where the total is within 3 dB
  of the background (bins [4, 12] m/s) the subtraction is
  unreliable and the bin is reported as not determinable;
  the measured turbine level runs about 0.8 dB above the
  prediction; the loudest determinable bin, 39.8 dB(A), is
  under the placeholder limit - a margin under 1 dB,
  so the survey is repeated in the camp's season; the
  method, bins and limit come from the permit (U-112)</code></pre>
<div id="exm-ch33-compliance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.15 (حاشیه‌ای کمتر از یک دسی‌بل)</strong></span> <strong>پرسش.</strong> آیا توربین‌ها در اردوگاه زیرِ حدِ جایگزینِ <span class="ltr" dir="ltr">40 dB(A)</span> می‌مانند؟</p>
<p><strong>پاسخ.</strong> بله، در همهٔ سرعت‌هایی که تعیین‌شدنی‌اند. بلندترین بازه <span class="ltr" dir="ltr">39.8</span> است. بازه‌های <span class="ltr" dir="ltr">4</span> و <span class="ltr" dir="ltr">12 m/s</span> تعیین‌شدنی نیستند، چون کل کمتر از <span class="ltr" dir="ltr">3 dB</span> از زمینه بیشتر است.</p>
<p><strong>تفسیر.</strong> توربین‌ها حدودِ <span class="ltr" dir="ltr">0.8 dB</span> بلندتر از پیش‌بینی‌اند و حاشیه کمتر از یک دسی‌بل است. پس سنجش در فصلِ برپاییِ اردوگاه تکرار می‌شود و حالتِ کم‌صدا آماده می‌ماند. روش، بازه‌های سرعت و حد از مجوز می‌آیند (<span class="ltr" dir="ltr">U-112</span>). <strong>وارسی:</strong> <span class="math inline">\(10\log_{10}(10^{4.23} - 10^{3.86}) \approx 39.9\)</span>، که با در نظر گرفتنِ گردکردنِ ورودی‌ها همان <span class="ltr" dir="ltr">39.8</span> است.</p>
</div>
</section>
<section id="sec-ch33-c-reporting" class="level3" data-number="33.4.9">
<h3 data-number="33.4.9" class="anchored" data-anchor-id="sec-ch33-c-reporting"><span class="header-section-number">33.4.9</span> گزارشِ فصلی و روندِ شاخص‌ها</h3>
<pre class="text"><code>the year's indicators by quarter (synthetic; R red, A amber, G green)
  indicator                          Q1     Q2     Q3     Q4
  grievances closed in 30 days %     72 R    81 R    88 A    93 G
  local hires % of workforce         31 R    34 R    36 A    41 G
  dust days over trigger a month      5 R     4 R     3 A     2 G
  restored area with cover %          0 R    20 R    40 R    55 R
  village well level change m       0.2 G   0.4 G   0.6 A   0.5 G
  a trend says more than a quarter: grievances and hires
  are improving and reach green; restored cover is red all
  year because vegetation needs seasons (closure waits,
  lesson C); the annual report shows each line with its
  trend, the corrective actions and what changed because of
  them - and goes to the village in the local language</code></pre>
<p><strong>ایده.</strong> روند بیش از یک فصل می‌گوید. شکایت‌ها، استخدامِ محلی و گرد و خاک در فصلِ چهارم سبز می‌شوند. پوششِ گیاهی همهٔ سال قرمز است، چون گیاه به چند فصل نیاز دارد. پس پایان منتظر می‌ماند (<a href="#sec-ch33-c-closure" class="quarto-xref"><span>بخش 33.4.6</span></a>). گزارشِ سالانه هر شاخص را با روند، اقدام‌های اصلاحی و تغییرهایی که از آن‌ها آمده نشان می‌دهد. این گزارش به زبانِ محلی به روستا هم می‌رسد (<a href="#sec-ch33-b-disclose" class="quarto-xref"><span>بخش 33.3.2</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch33-carcass" class="quarto-xref">معادلهٔ&nbsp;<span>33.6</span></a> را توضیح دهید.</li>
<li>چرا لاشه‌های یافته کمتر از تلفات‌اند؟</li>
<li>فاصلهٔ دورهای جست‌وجو را چه چیزی تعیین می‌کند؟</li>
<li><a href="#eq-ch33-subtract" class="quarto-xref">معادلهٔ&nbsp;<span>33.7</span></a> را توضیح دهید.</li>
<li>چرا بازه‌ای که کل در آن کمتر از <span class="ltr" dir="ltr">3 dB</span> از زمینه بیشتر است تعیین‌شدنی نیست؟</li>
<li>چرا پوششِ گیاهی همهٔ سال قرمز می‌ماند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch33-d" class="level2" data-number="33.5">
<h2 data-number="33.5" class="anchored" data-anchor-id="sec-ch33-d"><span class="header-section-number">33.5</span> ت. دفترِ اثر، کاهش و پایش (مثالِ کارشده)</h2>
<p><strong>موقعیت.</strong> پیش‌نویسِ دفترِ اثر، کاهش و پایشِ نیروگاهِ <span class="ltr" dir="ltr">P</span> آماده است. باید آن را وارسی کرد و کنترل‌های نمونه را از شرط‌هایی که مجوزها تعیین خواهند کرد جدا نمود.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch33.lab_d</code></pre>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb50"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb50-1"><a href="#cb50-1" aria-hidden="true" tabindex="-1"></a>REGISTER <span class="op">=</span> [  <span class="co"># (id, impact, phase, before, after, mitigation, indicator,</span></span>
<span id="cb50-2"><a href="#cb50-2" aria-hidden="true" tabindex="-1"></a>              <span class="co">#  frequency, owner, source)  source: P permit, I illustrative</span></span>
<span id="cb50-3"><a href="#cb50-3" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"E01"</span>, <span class="st">"night noise at camp B"</span>, <span class="st">"O"</span>, <span class="st">"M"</span>, <span class="st">"L"</span>,</span>
<span id="cb50-4"><a href="#cb50-4" aria-hidden="true" tabindex="-1"></a>     <span class="st">"reduced mode in camp months"</span>,</span>
<span id="cb50-5"><a href="#cb50-5" aria-hidden="true" tabindex="-1"></a>     <span class="st">"LAeq at camp"</span>, <span class="st">"quarterly"</span>, <span class="st">"O&amp;M manager"</span>, <span class="st">"P"</span>),</span>
<span id="cb50-6"><a href="#cb50-6" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"E02"</span>, <span class="st">"dust at village"</span>, <span class="st">"C"</span>, <span class="st">"M"</span>, <span class="st">"L"</span>,</span>
<span id="cb50-7"><a href="#cb50-7" aria-hidden="true" tabindex="-1"></a>     <span class="st">"water, speed, wind rule"</span>,</span>
<span id="cb50-8"><a href="#cb50-8" aria-hidden="true" tabindex="-1"></a>     <span class="st">"dust days over trigger"</span>, <span class="st">"daily"</span>, <span class="st">"site manager"</span>, <span class="st">"P"</span>),</span>
<span id="cb50-9"><a href="#cb50-9" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"E03"</span>, <span class="st">"village wells drawdown"</span>, <span class="st">"C,O"</span>, <span class="st">"H"</span>, <span class="st">"M"</span>,</span>
<span id="cb50-10"><a href="#cb50-10" aria-hidden="true" tabindex="-1"></a>     <span class="st">"pumping limit, monitoring"</span>,</span>
<span id="cb50-11"><a href="#cb50-11" aria-hidden="true" tabindex="-1"></a>     <span class="st">"well levels"</span>, <span class="st">"monthly"</span>, <span class="st">"E&amp;S manager"</span>, <span class="st">"P"</span>),</span>
<span id="cb50-12"><a href="#cb50-12" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"E04"</span>, <span class="st">"raptor collisions"</span>, <span class="st">"O"</span>, <span class="st">"H"</span>, <span class="st">"M"</span>,</span>
<span id="cb50-13"><a href="#cb50-13" aria-hidden="true" tabindex="-1"></a>     <span class="st">"siting, seasonal shutdown"</span>,</span>
<span id="cb50-14"><a href="#cb50-14" aria-hidden="true" tabindex="-1"></a>     <span class="st">"carcass search"</span>, <span class="st">"weekly in season"</span>, <span class="st">""</span>, <span class="st">"P"</span>),</span>
<span id="cb50-15"><a href="#cb50-15" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"E05"</span>, <span class="st">"bat collisions"</span>, <span class="st">"O"</span>, <span class="st">"M"</span>, <span class="st">"L"</span>, <span class="st">"autumn night cut-in 6 m/s"</span>,</span>
<span id="cb50-16"><a href="#cb50-16" aria-hidden="true" tabindex="-1"></a>     <span class="st">"carcass search"</span>, <span class="st">"weekly in autumn"</span>, <span class="st">"O&amp;M manager"</span>, <span class="st">"P"</span>),</span>
<span id="cb50-17"><a href="#cb50-17" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"S01"</span>, <span class="st">"herders' access to spring"</span>, <span class="st">"C,O"</span>, <span class="st">"H"</span>, <span class="st">"L"</span>,</span>
<span id="cb50-18"><a href="#cb50-18" aria-hidden="true" tabindex="-1"></a>     <span class="st">"fence gap, crossing"</span>,</span>
<span id="cb50-19"><a href="#cb50-19" aria-hidden="true" tabindex="-1"></a>     <span class="st">"route open, survey"</span>, <span class="st">"quarterly"</span>, <span class="st">"E&amp;S manager"</span>, <span class="st">"I"</span>),</span>
<span id="cb50-20"><a href="#cb50-20" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"S02"</span>, <span class="st">"traffic at the school"</span>, <span class="st">"C"</span>, <span class="st">"H"</span>, <span class="st">"M"</span>, <span class="st">"truck hold, marshal"</span>,</span>
<span id="cb50-21"><a href="#cb50-21" aria-hidden="true" tabindex="-1"></a>     <span class="st">""</span>, <span class="st">"daily"</span>, <span class="st">"logistics lead"</span>, <span class="st">"I"</span>),</span>
<span id="cb50-22"><a href="#cb50-22" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"S03"</span>, <span class="st">"heritage near the ruin"</span>, <span class="st">"C"</span>, <span class="st">"M"</span>, <span class="st">"H"</span>, <span class="st">"re-route, archaeologist"</span>,</span>
<span id="cb50-23"><a href="#cb50-23" aria-hidden="true" tabindex="-1"></a>     <span class="st">"watching brief log"</span>, <span class="st">"during works"</span>, <span class="st">"E&amp;S manager"</span>, <span class="st">"P"</span>),</span>
<span id="cb50-24"><a href="#cb50-24" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"E06"</span>, <span class="st">"fire-water runoff"</span>, <span class="st">"O"</span>, <span class="st">"M"</span>, <span class="st">"L"</span>, <span class="st">"closed pond, testing"</span>,</span>
<span id="cb50-25"><a href="#cb50-25" aria-hidden="true" tabindex="-1"></a>     <span class="st">"pond outlet log"</span>, <span class="st">"after events"</span>, <span class="st">"O&amp;M manager"</span>, <span class="st">"I"</span>),</span>
<span id="cb50-26"><a href="#cb50-26" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>impact - mitigation - monitoring register of Plant P (draft)
  id   impact                       phase  before after  source
  E01  night noise at camp B        O      M      L      P
  E02  dust at village              C      M      L      P
  E03  village wells drawdown       C,O    H      M      P
  E04  raptor collisions            O      H      M      P
  E05  bat collisions               O      M      L      P
  S01  herders' access to spring    C,O    H      L      I
  S02  traffic at the school        C      H      M      I
  S03  heritage near the ruin       C      M      H      P
  E06  fire-water runoff            O      M      L      I
  checker findings: 3
    E04 raptor collisions: no owner
    S02 traffic at the school: no indicator
    S03 heritage near the ruin: residual H above M - mitigation wrong</code></pre>
<pre class="text"><code>the register after review
  checker findings: 0
  rows that a permit will set (P): 6; illustrative (I): 3
  P rows are drafts of conditions: the indicator, limit and
  frequency are copied from the permit when it is issued,
  and the register says so; I rows are the project's own
  controls and can be changed through management of change
  - the reader never mistakes one for the other</code></pre>
<div id="exm-ch33-register" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.16 (مثالِ کارشده: دفترِ اثر، کاهش و پایشِ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> دفترِ اثر، کاهش و پایشِ ویژهٔ پروژه را بسازید و وارسی کنید. کنترل‌های نمونه را از شرط‌هایی که مجوزهای حوزهٔ قضایی تعیین خواهند کرد جدا کنید.</p>
<p><strong>پاسخ.</strong></p>
<ul>
<li><strong>دفتر:</strong> نُه ردیف، شش ردیفِ محیطی و سه ردیفِ اجتماعی. هر ردیف این‌ها را دارد: اثر، مرحله، اهمیتِ پیش و پس از کاهش، تدبیر، شاخص، بسامد، مسئول و منبع.</li>
<li><strong>وارسی:</strong> سه یافته در پیش‌نویس. برخوردِ پرندگان مسئول ندارد. ترافیکِ مدرسه شاخص ندارد. میراثِ کنارِ ویرانه پس از کاهش «زیاد» شده است، یعنی تدبیر اشتباه است. پس از بازنگری، صفر یافته.</li>
<li><strong>منبع:</strong> شش ردیف شرطِ آیندهٔ مجوزند (P) و سه ردیف کنترلِ خودِ پروژه (I).</li>
</ul>
<p><strong>تفسیر.</strong> ردیف‌های P پیش‌نویسِ شرط‌اند. شاخص، حد و بسامدشان پس از صدورِ مجوز از متنِ آن کپی می‌شود و دفتر این را صریح می‌گوید. ردیف‌های I کنترل‌های خودِ پروژه‌اند و از راهِ مدیریتِ تغییر عوض می‌شوند (<a href="32-safety-fire-emergency.html#sec-ch32-e-change" class="quarto-xref"><span>بخش 32.6.5</span></a>). خواننده هرگز یکی را با دیگری اشتباه نمی‌گیرد. اهمیت‌ها داوری‌اند و با دلیلشان در ارزیابیِ اثر نوشته می‌شوند. <strong>وارسی:</strong> <span class="math inline">\(6 + 3 = 9\)</span> ردیف.</p>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>اهمیتِ اثرها، شرط‌های مجوز و برنامهٔ پایش را ارزیابیِ اثرِ تأییدشده، مقامِ مسئول و برنامهٔ وام‌دهندگان تعیین می‌کنند. ردیف‌های این دفتر نمونه‌اند (<span class="ltr" dir="ltr">A-382</span>).</p>
</div>
</div>
</section>
<section id="sec-ch33-e" class="level2" data-number="33.6">
<h2 data-number="33.6" class="anchored" data-anchor-id="sec-ch33-e"><span class="header-section-number">33.6</span> ث. پاسخِ محیطی به حریق</h2>
<p>فصلِ ۳۲ پاسخِ اضطراری به حریق را ساخت. این بخش به پیامدهای محیطیِ آن می‌پردازد: دود، آبِ آلودهٔ آتش‌نشانی، پسماندهای خطرناک، آبِ حوضچه و بازسازیِ محوطه. این کارها در چارچوبِ مجوزهای محیطیِ ساختگاه و برنامه‌های پاسخِ تأییدشده انجام می‌شوند. مقدارهای غربالگری، رده‌های پسماند و مسیرهای تخلیه جایگزین‌اند (<span class="ltr" dir="ltr">A-383</span>، <span class="ltr" dir="ltr">U-114</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch33.examples_e</code></pre>
<section id="sec-ch33-e-comms" class="level3" data-number="33.6.1">
<h3 data-number="33.6.1" class="anchored" data-anchor-id="sec-ch33-e-comms"><span class="header-section-number">33.6.1</span> خبر دادن به جامعه</h3>
<pre class="text"><code>telling the community during and after a fire (teaching timeline)
  minutes   message
        0   fire reported; site emergency plan (ch 32)
       15   village leader and authority told: what, where, wind
       30   advice to stay indoors comes from the authority
       60   first update: smoke, roads closed, next update time
      180   update every 2-3 h while smoke lasts
     1440   public meeting: what happened, sampling plan, contacts
    10080   sampling results shared in plain language
  silence fills with rumour: the site tells people early,
  says what is not yet known, and passes on the advice of
  the authority - it does not invent its own; the same
  grievance channel takes questions and claims (lesson H)</code></pre>
<p><strong>ایده.</strong> سکوت را شایعه پر می‌کند. ساختگاه زود خبر می‌دهد، می‌گوید چه چیزی هنوز معلوم نیست، و توصیهٔ مقامِ مسئول را منتقل می‌کند. توصیهٔ خودش را نمی‌سازد (<a href="32-safety-fire-emergency.html#sec-ch32-h-plume" class="quarto-xref"><span>بخش 32.9.13</span></a>). پرسش‌ها و ادعاها از همان سازوکارِ شکایت می‌رسند (<a href="#sec-ch33-h" class="quarto-xref"><span>بخش 33.9</span></a>).</p>
</section>
<section id="sec-ch33-e-sampling" class="level3" data-number="33.6.2">
<h3 data-number="33.6.2" class="anchored" data-anchor-id="sec-ch33-e-sampling"><span class="header-section-number">33.6.2</span> نمونه‌برداری از محوطهٔ سوخته</h3>
<pre class="text"><code>sampling the burnt battery yard (teaching grid)
  yard 2,400 m2, one composite sample per 100 m2: 24 samples
  plus 3 background samples upwind and 2 at the pond outlet
  analytes (teaching): metals (Ni, Co, Mn, Cu, Al), lithium,
  fluoride, hydrocarbons, PAH from burnt plastics
  each result is compared with the screening values of the
  permit (PLACEHOLDERS here): below -&gt; no action; above -&gt;
  excavation of that cell and re-test - the grid tells
  where, the background tells what was there before</code></pre>
</section>
<section id="sec-ch33-e-wastes" class="level3" data-number="33.6.3">
<h3 data-number="33.6.3" class="anchored" data-anchor-id="sec-ch33-e-wastes"><span class="header-section-number">33.6.3</span> پسماندهای حریق</h3>
<pre class="text"><code>wastes a container fire leaves (teaching quantities)
  waste                         amount    route
  damaged battery modules         40.0 t    hazardous; maker's take-back
  container steel, cleaned        12.0 t    scrap, after testing
  contaminated soil               60.0 m3   licensed disposal
  pond water                     160.0 m3   test, then treat or tanker
  absorbents, PPE                  1.5 t    hazardous
  stranded energy in the modules (ch 32) makes their removal
  a specialist job; each waste is classified, packed and
  tracked to a licensed receiver - the waste record is part
  of the incident file the authority will ask for</code></pre>
</section>
<section id="sec-ch33-e-pond" class="level3" data-number="33.6.4">
<h3 data-number="33.6.4" class="anchored" data-anchor-id="sec-ch33-e-pond"><span class="header-section-number">33.6.4</span> آبِ حوضچه</h3>
<pre class="text"><code>the water in the closed pond after a fire (teaching costs, k u)
  option                                  cost
  treat on site, discharge under permit      18
      note: if limits met after treatment
  tanker to a licensed facility              45
      note: 8 loads of 20 m3
  evaporate in the lined pond                 4
      note: concentrates salts and metals
  the cheapest option leaves a residue that is itself a
  hazardous waste; the permit and the test results decide,
  and nothing leaves the pond untested</code></pre>
<div id="exm-ch33-pond" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.17 (ارزان‌ترین گزینه، پسماندِ خطرناک)</strong></span> <strong>پرسش.</strong> چرا تبخیر در حوضچهٔ عایق، که ارزان‌ترین گزینه است، بهترین نیست؟</p>
<p><strong>پاسخ.</strong> چون نمک‌ها و فلزات را غلیظ می‌کند و پسماندی می‌گذارد که خودش پسماندِ خطرناک است.</p>
<p><strong>تفسیر.</strong> مجوز و نتیجهٔ آزمون تصمیم می‌گیرند. هیچ آبی بی‌آزمون از حوضچه بیرون نمی‌رود (<a href="32-safety-fire-emergency.html#sec-ch32-d-runoff" class="quarto-xref"><span>بخش 32.5.3</span></a>). هزینهٔ تصفیه یا حمل در برنامهٔ پاسخ از پیش برآورد می‌شود تا در روزِ حادثه کسی برای صرفه‌جویی تصمیمِ بد نگیرد. <strong>وارسی:</strong> <span class="math inline">\(160/20 = 8\)</span> بار تانکر.</p>
</div>
</section>
<section id="sec-ch33-e-restore" class="level3" data-number="33.6.5">
<h3 data-number="33.6.5" class="anchored" data-anchor-id="sec-ch33-e-restore"><span class="header-section-number">33.6.5</span> بازسازیِ محوطه</h3>
<pre class="text"><code>restoring the yard after a fire (teaching steps)
  1 scene released by the fire service and investigator
  2 wastes removed and recorded
  3 soil sampled, hot spots excavated, re-tested
  4 drains and pond cleaned, outlet tested
  5 new foundations or the yard capped, as the owner decides
  6 results and the closure report shared with the village
  the plant may restart before step 6, but the community
  hears the result of steps 3 and 4 before the yard is
  called clean</code></pre>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا ساختگاه توصیهٔ ماندن در خانه را خودش نمی‌دهد؟</li>
<li>محوطهٔ <span class="ltr" dir="ltr">3,000 m²</span> با یک نمونه در هر <span class="ltr" dir="ltr">100 m²</span> چند نمونه می‌خواهد؟</li>
<li>چرا نمونه‌های زمینه لازم‌اند؟</li>
<li>ماژول‌های آسیب‌دیده چرا کارِ متخصص‌اند؟</li>
<li>سه گزینهٔ آبِ حوضچه را با یک عیبِ هر کدام بنویسید.</li>
<li>جامعه پیش از «پاک» نامیدنِ محوطه چه چیزی را می‌شنود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch33-e-smoke" class="level3" data-number="33.6.6">
<h3 data-number="33.6.6" class="anchored" data-anchor-id="sec-ch33-e-smoke"><span class="header-section-number">33.6.6</span> دود به کدام سو می‌رود؟</h3>
<div id="fig-ch33-smoke" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch33-smoke-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch33-smoke.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch33-smoke-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;33.10: سهمِ ساعت‌ها بر حسبِ جهتی که باد از آن می‌وزد (سالِ بستهٔ داده، بخش‌های ۴۵ درجه‌ای)، و جهتی که دود را از محوطهٔ باتری به روستا می‌برد.
</figcaption>
</figure>
</div>
<pre class="text"><code>how often smoke from a battery fire would blow to the village
  village centre 3.0 km at 22 deg from the battery yard
  wind from 202 +/- 22.5 deg carries smoke there: 1.5 % of the hours
  share of hours (%) by the direction the wind comes from:
    0:  1.8   45:  1.1   90:  8.8  135:  6.6
  180:  0.4  225:  7.9  270: 44.0  315: 29.4
  the prevailing west and north-west winds (73 % of the
  hours) carry smoke east and south-east, away from the
  village; it goes there in about one hour in 65 - rare,
  but a fire lasts hours and the wind turns: the plan
  assumes it can, and the message to the village (lesson E)
  does not wait for the wind to decide</code></pre>
<div id="exm-ch33-smoke" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.18 (نادر، اما فرض‌شده)</strong></span> <strong>پرسش.</strong> دودِ حریقِ محوطهٔ باتری چند درصد ساعت‌ها به سوی روستا می‌رود؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">1.5 %</span>، یعنی یک ساعت از هر ۶۵ ساعت. بادهای غالبِ غربی و شمال‌غربی، با <span class="ltr" dir="ltr">73 %</span> ساعت‌ها، دود را به شرق و جنوب‌شرق می‌برند.</p>
<p><strong>تفسیر.</strong> جانماییِ محوطهٔ باتری با بادِ غالب، دود را بیشترِ وقت از روستا دور می‌کند. این یک پرهیز است. اما حریق ساعت‌ها طول می‌کشد و باد می‌چرخد. پس برنامه فرض می‌کند دود می‌تواند به روستا برسد و پیام به روستا منتظرِ باد نمی‌ماند (<a href="#sec-ch33-e-comms" class="quarto-xref"><span>بخش 33.6.1</span></a>). توصیهٔ ماندن در خانه را مقامِ مسئول می‌دهد (<a href="32-safety-fire-emergency.html#sec-ch32-h-plume" class="quarto-xref"><span>بخش 32.9.13</span></a>). <strong>وارسی:</strong> جهتِ روستا از محوطه <span class="math inline">\(\arctan(1100/2750) \approx 22^\circ\)</span> است و باد باید از <span class="math inline">\(202^\circ\)</span> بوزد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا جانماییِ محوطهٔ باتری با بادِ غالب یک پرهیز است؟</li>
<li>چرا برنامه با وجودِ نادر بودنِ دود به سوی روستا آن را فرض می‌کند؟</li>
<li>بادهای غالبِ ساختگاه از کدام سو می‌وزند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch33-f" class="level2" data-number="33.7">
<h2 data-number="33.7" class="anchored" data-anchor-id="sec-ch33-f"><span class="header-section-number">33.7</span> چ. نگهبانیِ آب</h2>
<p>آب در بیابان مشترک است. نیروگاه از همان آبخوانی برمی‌دارد که روستا، دام و مزرعه‌ها از آن زندگی می‌کنند. این بخش برداشت‌ها و مصرف‌های رقیب را می‌سنجد و پایداریِ منبع را بررسی می‌کند. افتِ سطحِ آبِ چاهِ روستا، برنامهٔ خشکسالی، رواناب و پساب، و شاخص‌های عملکرد را هم می‌سنجد. تغذیه، حقابه و مجوزها از مطالعهٔ آب‌شناسی و مرجعِ آب می‌آیند (<span class="ltr" dir="ltr">A-384</span>، <span class="ltr" dir="ltr">U-114</span>). نیازهای نیروگاه همان‌های فصلِ ۲۹‌اند.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch33.examples_f</code></pre>
<section id="sec-ch33-f-withdrawals" class="level3" data-number="33.7.1">
<h3 data-number="33.7.1" class="anchored" data-anchor-id="sec-ch33-f-withdrawals"><span class="header-section-number">33.7.1</span> چه کسی چقدر برمی‌دارد</h3>
<div id="fig-ch33-water" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch33-water-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch33-water.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch33-water-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;33.11: برداشتِ سالانه از آبخوان بر حسبِ مصرف‌کننده در برابرِ تغذیهٔ برآوردی (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>who takes water from the aquifer (m3 a year, teaching)
  village households (50 x 100 L/day)                1,825
  livestock (600 animals x 40 L/day)                 8,760
  farms 1 and 2 (irrigation, teaching)               9,000
  plant operation (ch 29)                            2,986
  construction, per year of 18 months (ch 29)       58,307
  estimated recharge (20 km2, 120 mm, 3 %):    72,000
  total in operation 22,571 (31 % of recharge); in construction 80,878 (112 %)
  in operation the plant is a small user beside the village
  and its animals; in construction the dust water alone
  would take most of the recharge - which is why it is
  trucked in or replaced (ch 29), never pumped locally</code></pre>
<div id="exm-ch33-withdrawals" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.19 (مصرف‌کنندهٔ کوچک، مگر در ساخت)</strong></span> <strong>پرسش.</strong> نیروگاه در بهره‌برداری و در ساخت چه سهمی از تغذیهٔ آبخوان را برمی‌دارد؟</p>
<p><strong>پاسخ.</strong> در بهره‌برداری حدودِ <span class="ltr" dir="ltr">13 %</span> از کلِ برداشت‌های محلی، که خودِ آن‌ها <span class="ltr" dir="ltr">31 %</span> تغذیه است. در ساخت جمعِ برداشت‌ها از تغذیه می‌گذرد.</p>
<p><strong>تفسیر.</strong> در بهره‌برداری نیروگاه کنارِ روستا و دامش مصرف‌کننده‌ای کوچک است. در ساخت، آبِ گرد و خاک به‌تنهایی بیشترِ تغذیه را می‌گیرد. پس این آب با تانکر آورده یا جایگزین می‌شود و هرگز از چاه‌های محلی پمپ نمی‌شود (فصلِ ۲۹). <strong>وارسی:</strong> <span class="math inline">\(2{,}986/22{,}571 = 13\,\%\)</span>.</p>
</div>
</section>
<section id="sec-ch33-f-drawdown" class="level3" data-number="33.7.2">
<h3 data-number="33.7.2" class="anchored" data-anchor-id="sec-ch33-f-drawdown"><span class="header-section-number">33.7.2</span> افتِ سطحِ آبِ چاهِ روستا</h3>
<p><strong>ایده.</strong> روشِ کوپر–جیکوب افتِ سطحِ آب را در فاصلهٔ <span class="math inline">\(r\)</span> از چاهی با دبیِ <span class="math inline">\(Q\)</span>، پس از زمانِ <span class="math inline">\(t\)</span> برآورد می‌کند. <span class="math inline">\(T\)</span> قابلیتِ انتقال است و <span class="math inline">\(S\)</span> ضریبِ ذخیره:</p>
<p><span id="eq-ch33-drawdown"><span class="math display">\[
s = \frac{Q}{4\pi T}\ln\!\left(\frac{2.25\,T\,t}{r^2 S}\right)
\tag{33.8}\]</span></span></p>
<div id="fig-ch33-drawdown" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch33-drawdown-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch33-drawdown.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch33-drawdown-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;33.12: افتِ سطحِ آب بر حسبِ فاصله از چاهِ نیروگاه پس از یک سال و ده سال، و جای چاهِ روستا (کوپر–جیکوب، آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>drawdown at the village well from site well W-1 (Cooper-Jacob)
  pumping 0.4 L/s; T 1.5e-04 m2/s; S 2e-04
  distance m   after 1 year m   after 10 years m
         500             1.14               1.63
        1500             0.67               1.16
        3000             0.38               0.87
  the village well about 3 km away sees a few tenths of a
  metre that grow slowly over the years - small next to
  the seasonal swing, but measurable: a monitoring well
  between the two and an agreed trigger (lesson C) turn
  the estimate into evidence</code></pre>
<p><strong>ایده.</strong> چاهِ روستا در سه کیلومتری چند دهم متر افت می‌بیند و این افت آرام با سال‌ها بیشتر می‌شود. یک چاهِ پایش میانِ دو چاه و آستانه‌ای توافق‌شده (<a href="#sec-ch33-c-indicators" class="quarto-xref"><span>بخش 33.4.3</span></a>) برآورد را به شاهد تبدیل می‌کنند. ضریب‌های آبخوان از آزمونِ پمپاژ می‌آیند (فصلِ ۲۹).</p>
</section>
<section id="sec-ch33-f-drought" class="level3" data-number="33.7.3">
<h3 data-number="33.7.3" class="anchored" data-anchor-id="sec-ch33-f-drought"><span class="header-section-number">33.7.3</span> برنامهٔ خشکسالی</h3>
<pre class="text"><code>drought plan for the site wells (teaching triggers)
  trigger                                        stage
  level falls 0.5 m below the seasonal normal    watch
      action: weekly levels, cut non-essential use
  level falls 1.0 m or spring flow halves        restrict
      action: washing paused or trucked, no dust water from wells
  village well cannot meet demand                emergency
      action: site pumping stops, water shared with the village
  pausing washing saves about 2,548 m3 a year at the cost
  of soiling losses (ch 10): the plant gives way first,
  because the village has no other source - triggers and
  actions are agreed with the water authority and the
  village before the first dry year</code></pre>
<div id="exm-ch33-drought" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.20 (نیروگاه اول کنار می‌کشد)</strong></span> <strong>پرسش.</strong> در خشکسالی چه کسی اول مصرفش را کم می‌کند و چرا؟</p>
<p><strong>پاسخ.</strong> نیروگاه. شست‌وشوی ماژول‌ها متوقف می‌شود یا با تانکر انجام می‌شود، و این حدودِ <span class="ltr" dir="ltr">2,500 m³</span> در سال صرفه‌جویی می‌کند.</p>
<p><strong>تفسیر.</strong> روستا منبعِ دیگری ندارد. هزینهٔ نیروگاه افتِ ناشی از گرد و خاک است (فصلِ ۱۰). آستانه‌ها و اقدام‌ها پیش از نخستین سالِ خشک با مرجعِ آب و روستا توافق می‌شوند. <strong>وارسی:</strong> <span class="math inline">\(2{,}986 - 438 = 2{,}548\,\text{m}^3\)</span>.</p>
</div>
</section>
<section id="sec-ch33-f-wastewater" class="level3" data-number="33.7.4">
<h3 data-number="33.7.4" class="anchored" data-anchor-id="sec-ch33-f-wastewater"><span class="header-section-number">33.7.4</span> رواناب و پساب</h3>
<pre class="text"><code>cleaning runoff and wastewater (teaching)
  one wash: 109 m3 of treated water on 280,000 m2 of modules
  = 0.39 L/m2 - it soaks in under the tables;
  no detergent is used, so the runoff is clean water
  RO reject (40 % of feed, saline): about 1,000 m3 a year to
  a lined evaporation pond, not to the ground
  staff 20 x 60 L/day = 1.2 m3/day to a septic system
  construction camp (if on site, ch 32): about 30 m3/day
  to a package treatment plant with a discharge permit
  each stream has a route, a test and a record</code></pre>
</section>
<section id="sec-ch33-f-performance" class="level3" data-number="33.7.5">
<h3 data-number="33.7.5" class="anchored" data-anchor-id="sec-ch33-f-performance"><span class="header-section-number">33.7.5</span> شاخص‌های آب</h3>
<pre class="text"><code>water indicators of the operating plant (teaching)
  water intensity: 13.5 L per MWh
  share of washing water reused: 0 % (target 30 % by year 3)
  village well level change: within the agreed trigger
  the plant's intensity is tiny beside thermal plants, but
  the relevant comparison is local: what its water means
  to the village wells in the driest month</code></pre>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تغذیهٔ <span class="ltr" dir="ltr">20 km²</span> با بارانِ <span class="ltr" dir="ltr">120 mm</span> و <span class="ltr" dir="ltr">3 %</span> تغذیه چقدر است؟</li>
<li>چرا آبِ ساخت از چاه‌های محلی پمپ نمی‌شود؟</li>
<li><a href="#eq-ch33-drawdown" class="quarto-xref">معادلهٔ&nbsp;<span>33.8</span></a> را توضیح دهید.</li>
<li>چرا افت با زمان بیشتر می‌شود؟</li>
<li>سه پلهٔ برنامهٔ خشکسالی را بنویسید.</li>
<li>پسابِ اسمزِ معکوس کجا می‌رود و چرا؟</li>
<li>شدتِ مصرفِ آبِ نیروگاه چند لیتر بر مگاوات‌ساعت است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch33-f-salinity" class="level3" data-number="33.7.6">
<h3 data-number="33.7.6" class="anchored" data-anchor-id="sec-ch33-f-salinity"><span class="header-section-number">33.7.6</span> شوریِ چاهِ نیروگاه</h3>
<pre class="text"><code>salinity of the site well W-1 (teaching trend)
  electrical conductivity 1450 uS/cm at the start, rising 3 % a year
  trigger (PLACEHOLDER, the village's drinking limit): 2000 uS/cm
  reached after about 11 years if nothing changes
  a rising salinity says the well draws older, deeper or
  saltier water - the same aquifer the village drinks; the
  quarterly sample is part of the water plan, and the trend,
  not one value, triggers a review: less pumping, the second
  well, or water brought in - long before the trigger</code></pre>
<p><strong>ایده.</strong> اگر شوری هر سال درصدِ ثابتی بالا برود، زمانِ رسیدن به آستانه چنین است:</p>
<p><span id="eq-ch33-salinity"><span class="math display">\[
t = \frac{\ln(EC_\text{trig}/EC_0)}{\ln(1 + k)}
\tag{33.9}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(EC_0\)</span> هدایتِ الکتریکیِ آغاز است، <span class="math inline">\(EC_\text{trig}\)</span> آستانه و <span class="math inline">\(k\)</span> نرخِ رشدِ سالانه. شوریِ رو به افزایش نشان می‌دهد که چاه آبِ کهنه‌تر، ژرف‌تر یا شورتر می‌کشد. این همان آبخوانی است که روستا از آن می‌نوشد. نمونهٔ فصلی بخشی از برنامهٔ آب است و روند، نه یک عدد، بازبینی را آغاز می‌کند: پمپاژِ کمتر، چاهِ دوم یا آبِ آورده‌شده، خیلی پیش از رسیدن به آستانه. <strong>وارسی:</strong> <span class="math inline">\(\ln(2000/1450)/\ln 1.03 = 10.9\)</span> سال.</p>
</section>
<section id="sec-ch33-f-reuse" class="level3" data-number="33.7.7">
<h3 data-number="33.7.7" class="anchored" data-anchor-id="sec-ch33-f-reuse"><span class="header-section-number">33.7.7</span> بازچرخانیِ آب</h3>
<pre class="text"><code>water reused instead of trucked or evaporated (teaching)
  construction: treated camp wastewater for dust,
    30 m3/d x 0.8 x 540 d = 12,960 m3
    23 % of the 57,130 m3 that would otherwise be trucked in (ch 29)
  operation: RO reject 1,000 m3 a year sprayed on the gravel roads
    instead of evaporated - a smaller pond, and the salt crust
    binds the dust
  conditions: the discharge permit allows it, the treated
  water meets the reuse quality, no spraying near the farms,
  the wadi or the spring, and a record of every load - reuse
  is a permitted use of a waste stream, not a way around it</code></pre>
<div id="exm-ch33-reuse" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.21 (پساب به‌جای تانکر)</strong></span> <strong>پرسش.</strong> پسابِ تصفیه‌شدهٔ اردوگاه چه سهمی از آبِ ساختی را که باید با تانکر آورده شود جایگزین می‌کند؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">12,960 m³</span>، یعنی <span class="ltr" dir="ltr">23 %</span> از <span class="ltr" dir="ltr">57,130 m³</span> کمبودِ فصلِ ۲۹.</p>
<p><strong>تفسیر.</strong> بازچرخانی استفادهٔ مجاز از یک جریانِ پسماند است، نه راهی برای دورزدنِ مجوز. شرط‌ها این‌هاست: مجوزِ تخلیه آن را اجازه دهد، کیفیتِ آب به حدِ بازچرخانی برسد، کنارِ مزرعه‌ها، مسیل و چشمه پاشیده نشود، و هر بار ثبت شود. پسابِ اسمزِ معکوس در بهره‌برداری روی راه‌های شنی پاشیده می‌شود. پوستهٔ نمکی گرد و خاک را می‌گیرد و حوضچهٔ تبخیر کوچک‌تر می‌شود. <strong>وارسی:</strong> <span class="math inline">\(30 \times 0.8 \times 540 = 12{,}960\,\text{m}^3\)</span>.</p>
</div>
</section>
<section id="sec-ch33-f-dripline" class="level3" data-number="33.7.8">
<h3 data-number="33.7.8" class="anchored" data-anchor-id="sec-ch33-f-dripline"><span class="header-section-number">33.7.8</span> آبریزِ لبهٔ میزها در بهره‌برداری</h3>
<pre class="text"><code>rain concentrated at the drip lines of the PV tables (teaching)
  a 4.6 m wide table sheds its rain onto a strip of about 0.3 m: x15
  a 25 mm storm lands on that strip as 383 mm
  bare, loose desert soil under the drip line gullies in a
  few seasons - the posts lose cover and the access tracks
  rut; gravel strips or vegetation under the drip lines
  and a block graded to sheet, not channel, the water are
  cheaper than repairs (erosion of the construction phase
  and its sediment pond are in ch 29)</code></pre>
<p><strong>ایده.</strong> میزِ <span class="ltr" dir="ltr">4.6 m</span> باران را روی نواری حدودِ <span class="ltr" dir="ltr">0.3 m</span> زیرِ لبه‌اش می‌ریزد. بارانِ <span class="ltr" dir="ltr">25 mm</span> روی این نوار مانندِ <span class="ltr" dir="ltr">383 mm</span> است. خاکِ سست و برهنهٔ بیابان زیرِ این خط در چند فصل آبراهه می‌شود: پایه‌ها پوششِ خاک را از دست می‌دهند و راه‌های دسترسی شیار می‌خورند. نوارِ شن یا گیاه زیرِ لبهٔ میزها، و تسطیحی که آب را پهن کند نه جمع، از تعمیر ارزان‌ترند. فرسایش و حوضچهٔ رسوب‌گیرِ دورهٔ ساخت در فصلِ ۲۹ آمده‌اند. <strong>وارسی:</strong> <span class="math inline">\(25 \times 4.6/0.3 = 383\,\text{mm}\)</span>.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch33-salinity" class="quarto-xref">معادلهٔ&nbsp;<span>33.9</span></a> را توضیح دهید.</li>
<li>با رشدِ <span class="ltr" dir="ltr">5 %</span> در سال، آستانه کِی می‌رسد؟</li>
<li>چرا روند، نه یک عدد، بازبینی را آغاز می‌کند؟</li>
<li>چهار شرطِ بازچرخانیِ پساب را بنویسید.</li>
<li>پاشیدنِ پسابِ اسمزِ معکوس روی راه‌ها چه سودی دارد؟</li>
<li>ضریبِ تمرکزِ آب در لبهٔ میز چگونه حساب می‌شود؟</li>
<li>دو تدبیرِ فرسایشِ لبهٔ میزها را بنویسید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch33-g" class="level2" data-number="33.8">
<h2 data-number="33.8" class="anchored" data-anchor-id="sec-ch33-g"><span class="header-section-number">33.8</span> ح. اجرای حفاظت‌های اجتماعی</h2>
<p>حفاظت‌های اجتماعی یک گردشِ کار دارند: تعیینِ دامنه و خط‌مبنا، گزینه‌ها و پرهیز، کاهش و برنامه‌های مدیریت، بودجه و مسئول، پایش و افشا، ممیزی و جبران، و پایان با شاهد. این بخش آن گردشِ کار را می‌چیند و یک موردِ ساختگیِ دسترسی به زمین و معیشت را از آغاز تا پایان دنبال می‌کند (<span class="ltr" dir="ltr">A-381</span>).</p>
<div id="fig-ch33-safeguards" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch33-safeguards-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch33-safeguards.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch33-safeguards-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;33.13: گردشِ کارِ حفاظت‌های اجتماعی از دامنه و خط‌مبنا تا پایان با شاهد. یافته‌های ممیزی برنامه‌ها را تغییر می‌دهند.
</figcaption>
</figure>
</div>
<section id="sec-ch33-g-kinds" class="level3" data-number="33.8.1">
<h3 data-number="33.8.1" class="anchored" data-anchor-id="sec-ch33-g-kinds"><span class="header-section-number">33.8.1</span> چهار نوع الزام</h3>
<div id="tbl-ch33-kinds" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch33-kinds-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;33.1: چهار نوع الزام در حفاظت‌های اجتماعی (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch33-kinds-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 24%">
<col style="width: 35%">
<col style="width: 40%">
</colgroup>
<thead>
<tr class="header">
<th>نوع</th>
<th>از کجا می‌آید</th>
<th>نمونه در نیروگاهِ <span class="ltr" dir="ltr">P</span></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>الزامِ قانونیِ مجوز</td>
<td>قانون و مقامِ مسئول</td>
<td>شرط‌های صدا و آب در مجوز (<span class="ltr" dir="ltr">U-112</span>)</td>
</tr>
<tr class="even">
<td>استانداردِ وام‌دهنده</td>
<td>قراردادِ وام و چارچوبش (<span class="ltr" dir="ltr">STD-108</span>)</td>
<td>سازوکارِ شکایتِ کارکنان، برنامهٔ معیشت</td>
</tr>
<tr class="odd">
<td>تعهدِ مالک</td>
<td>تصمیم و بودجهٔ مالک</td>
<td>دریچهٔ حصار، نقطهٔ آب، سهمِ استخدامِ محلی</td>
</tr>
<tr class="even">
<td>رویهٔ خوب</td>
<td>تجربهٔ حرفه‌ای</td>
<td>عکس‌های شبیه‌سازی‌شدهٔ منظر با روستا</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>ایده.</strong> هر الزام منبعِ خودش را دارد و جداکردنِ آن‌ها مهم است. الزامِ قانونی معامله‌کردنی نیست. شرطِ وام‌دهنده یکی از تعهدهای قراردادِ وام است. تعهدِ مالک با تصمیم و بودجهٔ مالک داده می‌شود. رویهٔ خوب پیشنهاد است، نه الزام (<a href="32-safety-fire-emergency.html#sec-ch32-g-commit" class="quarto-xref"><span>بخش 32.8.6</span></a>). هیچ‌کدام در این کتاب مشاورهٔ حقوقی نیست.</p>
</section>
<section id="sec-ch33-g-land" class="level3" data-number="33.8.2">
<h3 data-number="33.8.2" class="anchored" data-anchor-id="sec-ch33-g-land"><span class="header-section-number">33.8.2</span> زمین، حقوق و مشورت</h3>
<p><strong>ایده.</strong> دسترسی به زمین در هر کشور فرایندِ خودش را دارد: اجاره، حقِ ارتفاق یا تملک. استفادهٔ رسمی، غیررسمی و عرفی هر کدام جایگاهِ خودش را دارد. جابه‌جاییِ فیزیکی یا اقتصادی، احیای معیشت و جبران، هر جا کاربرد داشته باشند، چارچوبِ حاکم را دنبال می‌کنند. حقوقِ مردمانِ بومی و جوامعِ دیگر، و مشورت یا رضایتِ آزاد، پیشین و آگاهانه، فقط جایی به کار می‌روند که چارچوبِ حاکم آن‌ها را بخواهد. این کتاب هیچ آستانه یا فرایندِ همگانی فرض نمی‌کند. کارشناسانِ صلاحیت‌دارِ محلیِ اجتماعی و حقوقی آن را تعیین می‌کنند. میراثِ فرهنگی و یافته‌های اتفاقی هم بخشی از همین کارند (<a href="#sec-ch33-b-heritage" class="quarto-xref"><span>بخش 33.3.7</span></a>).</p>
</section>
<section id="sec-ch33-g-labour" class="level3" data-number="33.8.3">
<h3 data-number="33.8.3" class="anchored" data-anchor-id="sec-ch33-g-labour"><span class="header-section-number">33.8.3</span> کار، زنجیرهٔ تأمین و جامعه</h3>
<p><strong>ایده.</strong> شرایطِ کارکنانِ مستقیم و پیمانکاران، صدای کارکنان و سازوکارِ شکایتشان، استخدام و اقامتگاه، هجومِ کارگری، ریسکِ کارِ کودک و کارِ اجباری، پیوند با ایمنیِ شغلی، بررسیِ تأمین‌کنندگان، ادعاهای استخدام و خریدِ محلی و اقدامِ اصلاحی، همه تابعِ قانونِ حاکم و الزاماتِ پروژه و وام‌دهندگان‌اند. فصلِ ۳۲ رفاهِ کارکنان و پیوند با جامعه را ساخت (<a href="32-safety-fire-emergency.html#sec-ch32-g" class="quarto-xref"><span>بخش 32.8</span></a>). این بخش بررسیِ زنجیرهٔ تأمین را افزود (<a href="#sec-ch33-b-supply" class="quarto-xref"><span>بخش 33.3.6</span></a>). سلامت، ایمنی و امنیتِ جامعه با کنترل‌های اندازه‌پذیر، مسئول و پایش در همان دفترِ اثر ثبت می‌شوند (<a href="#sec-ch33-d" class="quarto-xref"><span>بخش 33.5</span></a>).</p>
</section>
<section id="sec-ch33-g-case" class="level3" data-number="33.8.4">
<h3 data-number="33.8.4" class="anchored" data-anchor-id="sec-ch33-g-case"><span class="header-section-number">33.8.4</span> موردِ ساختگی: دسترسی به زمین و معیشت (مثالِ کارشده)</h3>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch33.lab_g</code></pre>
<pre class="text"><code>baseline of the herding families (survey, teaching values)
  households 5; animals 600; customary grazing 780 ha (Apr-Oct)
  grazing income supported: 72 k u a year
  water: the spring, 1.2 km from the camp by the old route
  other income: seasonal wage work, sale of dairy products
  decision-makers: elders; women manage dairy and water
  what the baseline must record before any works start:
  incomes, animals, routes, seasons and who decides - so
  that change can later be measured against it</code></pre>
<pre class="text"><code>options for the route and the grazing (teaching costs, k u)
  option                                 cost   income loss
  A: do nothing (detour 3.5 km)              0        3.9/yr
      worst for families
  B: gap in PV fence + trench crossing      15        0.3/yr
      route restored
  C: new water point near the camp          40        0.1/yr
      less walking than before
  D: cash payment only                      60        3.9/yr
      income dips again later
  avoidance (B) restores the livelihood at the source for
  less than paying for its loss (D), and C can leave the
  families better off than before - the families choose
  among options that are approved and funded; whether
  compensation also applies is the framework's question</code></pre>
<div id="fig-ch33-livelihood" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch33-livelihood-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch33-livelihood.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch33-livelihood-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;33.14: درآمدِ دامداریِ خانواده‌ها در سال‌های پایش در برابرِ خط‌مبنا (ساختگی).
</figcaption>
</figure>
</div>
<pre class="text"><code>livelihood monitoring of the families (synthetic results)
  year   animals   income k u   families satisfied
     0       600         72.0                    -
     1       590         69.0                 60 %
     2       610         73.5                 80 %
     3       620         74.4                 80 %
  closeout when incomes are back at the baseline (year 2)
  and stay there (year 3), and when the families agree in
  a final review - closure is evidence, not a date</code></pre>
<pre class="text"><code>questions the framework and local experts must answer (not this lab)
  1. is customary grazing a legal right under the governing law?
  2. does the framework class the fence as economic displacement?
  3. are the families an Indigenous or other protected group under it?
  4. if consultation or consent rules apply, what process and by whom?
  5. who may sign an agreement for the families - elders, all adults?
  6. what grievance and appeal route do they have outside the project?
  the lab can show the impact and the options; it cannot
  decide which rights apply - that needs qualified local
  social and legal expertise, and no universal trigger is
  assumed here</code></pre>
<div id="exm-ch33-landcase" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.22 (مثالِ کارشده: دسترسی به زمین و معیشتِ دامداران)</strong></span> <strong>پرسش.</strong> یک موردِ ساختگیِ دسترسی به زمین و معیشت را بررسی کنید: خط‌مبنا، گزینه‌ها، پایش، پایان، و پرسش‌هایی که چارچوب باید پاسخ دهد.</p>
<p><strong>پاسخ.</strong></p>
<ul>
<li><strong>خط‌مبنا:</strong> پنج خانوار، ۶۰۰ دام، <span class="ltr" dir="ltr">780 ha</span> چرای عرفی و <span class="ltr" dir="ltr">72 k u</span> درآمد در سال. راهِ چشمه <span class="ltr" dir="ltr">1.2 km</span> است و تصمیم‌گیرندگان را هم ثبت می‌کند.</li>
<li><strong>گزینه‌ها:</strong> هیچ کاری نکردن، دریچه و گذرگاه، نقطهٔ آب، یا فقط پول. دریچه با <span class="ltr" dir="ltr">15 k u</span> معیشت را در سرچشمه بازمی‌گرداند.</li>
<li><strong>پایش:</strong> درآمد در سالِ ۱ به <span class="ltr" dir="ltr">69</span> می‌افتد و در سالِ ۲ به خط‌مبنا برمی‌گردد. پایان در سالِ ۳ است، با درآمدِ پایدار و رضایتِ خانواده‌ها.</li>
<li><strong>پرسش‌های باز:</strong> حقِ قانونیِ چرای عرفی، ردهٔ جابه‌جاییِ اقتصادی، گروهِ حفاظت‌شده، فرایندِ مشورت یا رضایت، امضاکنندهٔ توافق، و راهِ اعتراضِ بیرونی.</li>
</ul>
<p><strong>تفسیر.</strong> آزمایشگاه اثر و گزینه‌ها را نشان می‌دهد، اما نمی‌تواند تعیین کند کدام حقوق اعمال می‌شوند. این کارِ کارشناسانِ صلاحیت‌دارِ محلیِ اجتماعی و حقوقی است. پایان شاهد است، نه یک تاریخ. خانواده‌ها از میانِ گزینه‌هایی انتخاب می‌کنند که تأیید شده و بودجه دارند (<a href="#exm-ch33-commit" class="quarto-xref">مثال&nbsp;<span>33.10</span></a>). <strong>وارسی:</strong> <span class="math inline">\(600 \times 0.12 = 72\,\text{k u}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>تعیینِ حقوقِ زمین، جابه‌جایی، جبران، وضعِ گروه‌های حفاظت‌شده و فرایندِ مشورت یا رضایت کارِ کارشناسانِ صلاحیت‌دارِ محلیِ اجتماعی و حقوقی و مقامِ مسئول است. این مورد ساختگی و آموزشی است.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار نوعِ الزام را با یک نمونه برای هر کدام بنویسید.</li>
<li>چرا این کتاب آستانهٔ همگانی برای رضایتِ آزاد، پیشین و آگاهانه فرض نمی‌کند؟</li>
<li>خط‌مبنای معیشت باید چه چیزهایی را ثبت کند؟</li>
<li>چرا دریچهٔ حصار از جبرانِ پولی بهتر است؟</li>
<li>پایانِ پایشِ معیشت چه وقت است؟</li>
<li>شش پرسشِ چارچوب را نام ببرید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch33-g-change" class="level3" data-number="33.8.5">
<h3 data-number="33.8.5" class="anchored" data-anchor-id="sec-ch33-g-change"><span class="header-section-number">33.8.5</span> کنترلِ تغییر: یک توربین ۱۵۰ متر جابه‌جا می‌شود</h3>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch33.examples_p</code></pre>
<pre class="text"><code>change control: T06 micro-sited 150 m toward the camp (teaching)
  topic                          before    after   re-assess?
  night noise at camp, dB(A)       38.5     39.6   YES
  flicker at camp, h/yr             0.0      0.0   no
  raptor collisions a year          4.8      5.0   no
  T06 now stands 656 m from the camp
  a 'small' move by the civil contractor is a change to the
  assessed layout: each topic has a trigger (here 1 dB, any
  flicker, 10 % of collisions) written in the register, and
  a change that trips one goes back to the specialist and,
  if the permit says so, to the authority - before the
  foundation is poured, not after (ch 32, management of change)</code></pre>
<div id="exm-ch33-change" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.23 (جابه‌جاییِ «کوچک»)</strong></span> <strong>پرسش.</strong> پیمانکارِ عمرانی پیشنهاد می‌کند <span class="ltr" dir="ltr">T06</span> برای زمینِ بهتر ۱۵۰ متر به سوی اردوگاه برود. کدام موضوع باید دوباره ارزیابی شود؟</p>
<p><strong>پاسخ.</strong> صدا. صدای شبانهٔ اردوگاه از <span class="ltr" dir="ltr">38.5</span> به <span class="ltr" dir="ltr">39.6 dB(A)</span> می‌رسد و آستانهٔ یک دسی‌بلی را رد می‌کند. سوسوی سایه صفر می‌ماند و برخوردِ پرندگان کمتر از <span class="ltr" dir="ltr">10 %</span> تغییر می‌کند.</p>
<p><strong>تفسیر.</strong> جابه‌جاییِ «کوچک» تغییری در چیدمانِ ارزیابی‌شده است. هر موضوع آستانه‌ای در دفتر دارد. تغییری که از آستانه بگذرد پیش از ریختنِ بتنِ پی به متخصص برمی‌گردد، و اگر مجوز بخواهد به مقامِ مسئول. این همان مدیریتِ تغییرِ فصلِ ۳۲ است (<a href="32-safety-fire-emergency.html#sec-ch32-e-change" class="quarto-xref"><span>بخش 32.6.5</span></a>). حاشیهٔ صدا تا حدِ جایگزین <span class="ltr" dir="ltr">0.4 dB</span> می‌شود. اگر سنجشِ <a href="#exm-ch33-compliance" class="quarto-xref">مثال&nbsp;<span>33.15</span></a> را هم در نظر بگیریم، حاشیه از میان می‌رود. <strong>وارسی:</strong> <span class="math inline">\(39.6 - 38.5 = 1.1 &gt; 1\)</span>.</p>
</div>
</section>
<section id="sec-ch33-g-consult" class="level3" data-number="33.8.6">
<h3 data-number="33.8.6" class="anchored" data-anchor-id="sec-ch33-g-consult"><span class="header-section-number">33.8.6</span> سوابقِ مشورت: چه کسی شنیده شد؟</h3>
<pre class="text"><code>who came to the consultation meetings (synthetic records)
  meeting                        men   women   herders
  village scoping meeting         64       6         2
  draft ESIA meeting              52       9         1
  women-only meeting               0      38         4
  camp visit (herders)            11       9        20
  farm owners and strips          12       2         0
  women 32 % of all attendance (11 % at the two mixed village meetings),
    against about 50 % of the affected people
  herders 13 % of attendance against 8 % of the people - but
    74 % of them came only when the meeting went to the camp
  the mixed meetings alone would have heard almost no women
  and few herders: the records show who was heard, and the
  separate meetings are what made the consultation
  representative - the attendance table is part of the file</code></pre>
<p><strong>ایده.</strong> مشورت با شمارِ نشست‌ها سنجیده نمی‌شود، بلکه با کسانی که شنیده شدند. در دو نشستِ مختلطِ روستا فقط <span class="ltr" dir="ltr">11 %</span> حاضران زن بودند، در حالی که حدودِ نیمی از اثرپذیران زن‌اند. <span class="ltr" dir="ltr">74 %</span> دامدارانی که آمدند فقط وقتی آمدند که نشست به اردوگاه رفت. نشست‌های جداگانه مشورت را نماینده‌دار کردند. جدولِ حضور بخشی از پرونده است و به وام‌دهندگان و مقامِ مسئول نشان می‌دهد چه کسانی صدا داشتند (<a href="#sec-ch33-b-map" class="quarto-xref"><span>بخش 33.3.1</span></a>).</p>
</section>
<section id="sec-ch33-g-landrisk" class="level3" data-number="33.8.7">
<h3 data-number="33.8.7" class="anchored" data-anchor-id="sec-ch33-g-landrisk"><span class="header-section-number">33.8.7</span> دفترِ ریسکِ زمین و معیشت</h3>
<pre class="text"><code>land and livelihood risk register (teaching scores 1-5)
  risk                                 L  I  score  owner
  herders' route cut by the fence       4  4     16  E&amp;S manager
      control: gap and crossing
  informal user left off the list       3  4     12  community liaison
      control: walk-over census
  customary grazing lost (3.1 ha)       5  2     10  E&amp;S manager
      control: agreement + plan
  strip owner not found for easement    3  3      9  land agent
      control: notice, escrow
  dust on farm 1 crops                  3  3      9  construction lead
      control: watering, buffer
  water point not maintained            2  4      8  E&amp;S manager
      control: handover, budget
  the informal user and the absent owner are the risks a
  title search misses; the census walks the land with the
  village before any list is published (lesson B)</code></pre>
<p><strong>ایده.</strong> کاربرِ غیررسمی و مالکِ غایب ریسک‌هایی‌اند که جست‌وجوی سند نمی‌بیند. سرشماری با پیمودنِ زمین همراهِ روستا، پیش از انتشارِ هر فهرست، آن‌ها را پیدا می‌کند (<a href="#sec-ch33-b-land" class="quarto-xref"><span>بخش 33.3.3</span></a>). مالکی که پیدا نشود اعلامیه و حسابِ امانی می‌گیرد، نه فراموشی. روش‌ها و مهلت‌ها را قانون و کارشناسانِ محلی تعیین می‌کنند.</p>
</section>
<section id="sec-ch33-g-audit" class="level3" data-number="33.8.8">
<h3 data-number="33.8.8" class="anchored" data-anchor-id="sec-ch33-g-audit"><span class="header-section-number">33.8.8</span> ممیزیِ مستقلِ محیطی و اجتماعی</h3>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch33.examples_r</code></pre>
<pre class="text"><code>two independent E&amp;S audits of the construction (synthetic)
  audit                              findings  major  closed 60 d  repeated
  audit 1 (construction month 6)           14      3         64 %         0
  audit 2 (construction month 12)           9      1         89 %         2
  fewer findings and faster closure say the system works;
  the two repeated findings say two fixes did not hold - a
  repeat is raised one level (a major becomes a lender
  notice) and its root cause is re-opened; the auditor is
  independent of the contractor and reports to the owner
  and the lenders, and the summary goes to the village</code></pre>
<div id="exm-ch33-audit" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.24 (یافتهٔ تکراری، یک پله بالاتر)</strong></span> <strong>پرسش.</strong> ممیزیِ دوم یافته‌های کمتر و بسته‌شدنِ سریع‌تری دارد، اما دو یافتهٔ تکراری هم دارد. آن‌ها چه می‌گویند؟</p>
<p><strong>پاسخ.</strong> یافته‌ها از ۱۴ به ۹ و یافته‌های عمده از ۳ به ۱ رسیده‌اند. بسته‌شدن در ۶۰ روز از <span class="ltr" dir="ltr">64 %</span> به <span class="ltr" dir="ltr">89 %</span> رسیده است. اما دو اصلاح پایدار نماندند.</p>
<p><strong>تفسیر.</strong> یافتهٔ تکراری یک پله بالا می‌رود، مثلاً یافتهٔ عمده به اطلاعیهٔ وام‌دهنده تبدیل می‌شود، و علتِ ریشه‌ای‌اش دوباره باز می‌شود (<a href="#sec-ch33-c-corrective" class="quarto-xref"><span>بخش 33.4.4</span></a>). ممیز از پیمانکار مستقل است، به مالک و وام‌دهندگان گزارش می‌دهد، و خلاصهٔ گزارش به روستا هم می‌رسد. <strong>وارسی:</strong> <span class="math inline">\(9/14 = 64\,\%\)</span> و <span class="math inline">\(8/9 = 89\,\%\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا جابه‌جاییِ ۱۵۰ متریِ یک توربین تغییر به شمار می‌آید؟</li>
<li>سه آستانهٔ بازارزیابی در <a href="#exm-ch33-change" class="quarto-xref">مثال&nbsp;<span>33.23</span></a> کدام‌اند؟</li>
<li>مشورت را با چه چیزی باید سنجید؟</li>
<li>سهمِ زنان در نشست‌های مختلط چقدر بود؟</li>
<li>کدام دو ریسکِ زمین را جست‌وجوی سند نمی‌بیند؟</li>
<li>یافتهٔ تکراری در ممیزی چه پیامدی دارد؟</li>
<li>ممیزِ مستقل به چه کسانی گزارش می‌دهد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch33-h" class="level2" data-number="33.9">
<h2 data-number="33.9" class="anchored" data-anchor-id="sec-ch33-h"><span class="header-section-number">33.9</span> خ. آزمایشگاهِ اجرای اجتماعی</h2>
<p>این آزمایشگاه ابزارهای اجتماعیِ نیروگاهِ <span class="ltr" dir="ltr">P</span> را کنارِ هم می‌گذارد: گردشِ کارِ شکایت با شاهد و پیگیریِ جبران، بازبینیِ برنامهٔ اقامتگاه و ترافیکِ پیمانکار، ماتریسِ مسئولیت و بودجه، و پاسخ به یک یافتهٔ اتفاقی (<span class="ltr" dir="ltr">A-381</span>، <span class="ltr" dir="ltr">A-382</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch33.lab_h</code></pre>
<section id="sec-ch33-h-workflow" class="level3" data-number="33.9.1">
<h3 data-number="33.9.1" class="anchored" data-anchor-id="sec-ch33-h-workflow"><span class="header-section-number">33.9.1</span> گردشِ کارِ شکایت با شاهد (مثالِ کارشده)</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb81"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb81-1"><a href="#cb81-1" aria-hidden="true" tabindex="-1"></a>STAGES <span class="op">=</span> [  <span class="co"># (stage, target days, evidence kept)</span></span>
<span id="cb81-2"><a href="#cb81-2" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"received and logged"</span>, <span class="dv">1</span>, <span class="st">"entry, channel, language"</span>),</span>
<span id="cb81-3"><a href="#cb81-3" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"acknowledged to complainant"</span>, <span class="dv">3</span>, <span class="st">"dated message or visit note"</span>),</span>
<span id="cb81-4"><a href="#cb81-4" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"assessed and assigned"</span>, <span class="dv">7</span>, <span class="st">"category, owner, risk"</span>),</span>
<span id="cb81-5"><a href="#cb81-5" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"investigated"</span>, <span class="dv">21</span>, <span class="st">"site visit, photos, witnesses"</span>),</span>
<span id="cb81-6"><a href="#cb81-6" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"resolution proposed"</span>, <span class="dv">30</span>, <span class="st">"letter in plain language"</span>),</span>
<span id="cb81-7"><a href="#cb81-7" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"agreed or escalated"</span>, <span class="dv">45</span>, <span class="st">"signed note, or appeal opened"</span>),</span>
<span id="cb81-8"><a href="#cb81-8" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"remedy delivered and checked"</span>, <span class="dv">60</span>, <span class="st">"proof of the remedy"</span>),</span>
<span id="cb81-9"><a href="#cb81-9" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"closed with complainant"</span>, <span class="dv">75</span>, <span class="st">"closure note, satisfaction"</span>)]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch33-grievance" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch33-grievance-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch33-grievance.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch33-grievance-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;33.15: سهمِ شکایت‌هایی که در هر مرحلهٔ گردشِ کار از هدف دیر شده‌اند (ساختگی).
</figcaption>
</figure>
</div>
<pre class="text"><code>grievance workflow: stages, target days and evidence (teaching)
  stage                            target d   late %
  received and logged                     1       48
      evidence: entry, channel, language
  acknowledged to complainant             3       40
      evidence: dated message or visit note
  assessed and assigned                   7       57
      evidence: category, owner, risk
  investigated                           21       48
      evidence: site visit, photos, witnesses
  resolution proposed                    30       57
      evidence: letter in plain language
  agreed or escalated                    45       42
      evidence: signed note, or appeal opened
  remedy delivered and checked           60       40
      evidence: proof of the remedy
  closed with complainant                75       42
      evidence: closure note, satisfaction
  40-57 % of cases miss each stage's target: either
  the targets or the staffing are wrong, and the quarterly
  review fixes one of them;
  each stage leaves evidence, so a closed case can be
  shown, not just claimed; confidential cases (conduct,
  harassment) take a protected route, and nobody who
  complains is penalised (non-retaliation is stated in
  every leaflet); the log is reported, anonymised, each
  quarter to the community and the lenders</code></pre>
<pre class="text"><code>remedy tracking: from proposal to proof (synthetic)
  case                             remedy
  dust on crops, farm 1            spray schedule, crop payment
      delivered and checked: yes
  blocked track to the spring      fence gap opened
      delivered and checked: yes
  unpaid wages, subcontractor      paid via main contractor, audit
      delivered and checked: yes
  night noise at camp              reduced mode, monitoring
      delivered and checked: not yet
  road damage at village edge      repair scheduled
      delivered and checked: not yet
  3 of 5 remedies proven; the others stay open in
  the report until the complainant confirms - a promised
  remedy is not a delivered one</code></pre>
<div id="exm-ch33-workflow" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.25 (مثالِ کارشده: گردشِ کارِ ذی‌نفعان و شکایت)</strong></span> <strong>پرسش.</strong> گردشِ کارِ ذی‌نفعان و شکایت را با شاهد و پیگیریِ جبران طراحی کنید.</p>
<p><strong>پاسخ.</strong></p>
<ul>
<li><strong>هشت مرحله:</strong> ثبت، اعلامِ دریافت، ارزیابی، بررسی، پیشنهاد، توافق یا ارجاع، جبران و بستن. هر مرحله هدفِ روزانه و شاهدِ خودش را دارد.</li>
<li><strong>دیرکرد:</strong> حدودِ <span class="ltr" dir="ltr">40</span> تا <span class="ltr" dir="ltr">57 %</span> پرونده‌ها در هر مرحله از هدف دیر می‌شوند. یا هدف‌ها نادرست‌اند یا نیروی کار کم است.</li>
<li><strong>جبران:</strong> سه جبران از پنج اثبات شده‌اند. دو تا تا تأییدِ شاکی در گزارش باز می‌مانند.</li>
</ul>
<p><strong>تفسیر.</strong> پروندهٔ بسته با شاهد نشان داده می‌شود، نه با ادعا. پرونده‌های محرمانه، مانندِ رفتار و آزار، از مسیرِ حفاظت‌شده می‌روند. هیچ شاکی تنبیه نمی‌شود و این در هر برگه نوشته شده است. گزارشِ بی‌نام هر سه ماه به جامعه و وام‌دهندگان می‌رسد. مزایایی که تأیید نشده و بودجه ندارند هرگز وعده داده نمی‌شوند (<a href="#exm-ch33-commit" class="quarto-xref">مثال&nbsp;<span>33.10</span></a>). <strong>وارسی:</strong> هشت مرحله در جدول.</p>
</div>
</section>
<section id="sec-ch33-h-plan" class="level3" data-number="33.9.2">
<h3 data-number="33.9.2" class="anchored" data-anchor-id="sec-ch33-h-plan"><span class="header-section-number">33.9.2</span> بازبینیِ برنامهٔ اقامتگاه و ترافیکِ پیمانکار (مثالِ کارشده)</h3>
<pre class="text"><code>contractor's accommodation and community-traffic plan: review
  requirement                                          ok?
  camp water from its own source                       NO
      uses site wells (ch 32: 61 %)
  rooms: space, ventilation, separate sanitation       yes
      plan meets lender standard
  code of conduct, training, sanctions                 yes
      signed by all workers
  worker grievance channel independent of the foreman  NO
      foreman only
  bus schedule avoids school hours                     yes
      05:30 and 18:00
  haul trucks: 30 km/h in village, marshal at school   NO
      no marshal
  community told of the traffic calendar               yes
      monthly notice
  3 gaps: the plan goes back with dated corrective actions
  before mobilisation - water source, an independent worker
  channel, a school marshal; the review and its closure are
  part of the contract (lesson C, ch 32)</code></pre>
<div id="exm-ch33-plan" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.26 (مثالِ کارشده: برنامهٔ اقامتگاه و ترافیکِ پیمانکار)</strong></span> <strong>پرسش.</strong> برنامهٔ اقامتگاهِ کارکنان و ترافیکِ جامعهٔ یک پیمانکار را ارزیابی کنید.</p>
<p><strong>پاسخ.</strong> سه شکاف:</p>
<ul>
<li>آبِ اردوگاه از چاه‌های ساختگاه است، که <span class="ltr" dir="ltr">61 %</span> آبدهی را می‌گیرد (<a href="32-safety-fire-emergency.html#exm-ch32-camp" class="quarto-xref">مثال&nbsp;<span>32.30</span></a>).</li>
<li>سازوکارِ شکایتِ کارکنان مستقل از سرکارگر نیست.</li>
<li>برای گذرگاهِ مدرسه راهنما پیش‌بینی نشده است.</li>
</ul>
<p>اتاق‌ها، آیین‌نامهٔ رفتار، برنامهٔ اتوبوس و تقویمِ ترافیک پذیرفته‌اند.</p>
<p><strong>تفسیر.</strong> برنامه با اقدام‌های اصلاحیِ تاریخ‌دار، پیش از استقرار، برمی‌گردد. بازبینی و بسته‌شدنش بخشی از قرارداد است (<a href="#sec-ch33-c-corrective" class="quarto-xref"><span>بخش 33.4.4</span></a>). <strong>وارسی:</strong> چهار مورد از هفت پذیرفته‌اند.</p>
</div>
</section>
<section id="sec-ch33-h-budget" class="level3" data-number="33.9.3">
<h3 data-number="33.9.3" class="anchored" data-anchor-id="sec-ch33-h-budget"><span class="header-section-number">33.9.3</span> ماتریسِ مسئولیت و بودجه</h3>
<pre class="text"><code>responsibility and budget for the E&amp;S plan (teaching, k u a year)
  item                                           owner                budget
  livelihood measures (fence gap, water point)   E&amp;S manager              55
  grievance mechanism (staff, phone, visits)     community liaison        40
  biodiversity surveys and carcass search        E&amp;S manager              90
  noise and water monitoring                     O&amp;M manager              35
  training: conduct, induction                   HR manager               20
  independent audit, twice a year                owner                    30
  total 270 k u a year - about 1.3 % of the yearly revenue
  a plan without a named owner and a budget line is a wish:
  the matrix goes into the project budget and is audited</code></pre>
<p><strong>ایده.</strong> برنامه‌ای که مسئولِ نام‌برده و ردیفِ بودجه ندارد فقط آرزوست. ماتریس به بودجهٔ پروژه می‌رود و ممیزی می‌شود. <span class="ltr" dir="ltr">270 k u</span> در سال حدودِ <span class="ltr" dir="ltr">1.3 %</span> درآمدِ آموزشیِ نیروگاه است.</p>
</section>
<section id="sec-ch33-h-chance" class="level3" data-number="33.9.4">
<h3 data-number="33.9.4" class="anchored" data-anchor-id="sec-ch33-h-chance"><span class="header-section-number">33.9.4</span> پاسخ به یافتهٔ اتفاقی</h3>
<pre class="text"><code>response to a chance find in a cable trench (teaching timeline)
  minutes   action
        0   excavator operator sees bones or worked stone: stops
        5   supervisor fences 30 m around, no further digging there
       30   E&amp;S manager informed; photos, location, no removal
      240   authority informed by the agreed route
     2880   archaeologist or authority visits; community elders told
    10080   decision: record, move, or re-route the works
  the work moves elsewhere while the find waits; human
  remains near the cemetery are treated with the community's
  customs - the authority and the elders decide, and the
  delay is planned for in the schedule's float</code></pre>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هشت مرحلهٔ گردشِ کارِ شکایت را بنویسید.</li>
<li>چرا هر مرحله شاهد می‌خواهد؟</li>
<li>شکایتِ محرمانه از کدام مسیر می‌رود؟</li>
<li>سه شکافِ برنامهٔ پیمانکار کدام بود؟</li>
<li>چرا برنامهٔ بی‌بودجه «آرزو» است؟</li>
<li>پاسخ به یافتهٔ اتفاقی در دقیقه‌های نخست چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch33-h-complaint" class="level3" data-number="33.9.5">
<h3 data-number="33.9.5" class="anchored" data-anchor-id="sec-ch33-h-complaint"><span class="header-section-number">33.9.5</span> پاسخِ شاهدمحور به شکایتِ گرد و خاک (مثالِ کارشده)</h3>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch33.examples_p</code></pre>
<pre class="text"><code>two dust complaints from farmhouse A traced with the hourly wind
  the PV works lie at 75 deg from the farm; dust reaches it
  when the wind blows from 22.5 deg either side of that at
  &gt;= 8 m/s (100 m height) in working hours
  complaint   date         hours toward farm   mean direction deg
          1   2023-04-01                   4                   86
          2   2023-04-04                   0                  269
  over the year such hours fall on 20 working days
  complaint 1 is supported by the wind: the works were
  upwind for hours - the response accepts it, waters the
  block's west edge on forecast days and tells the family
  what changed; complaint 2 is not supported by the wind
  (it blew from elsewhere), so the response shows the
  record, checks the other sources (the road, the track)
  and still closes the case with the family - evidence,
  not opinion, either way (lesson H)</code></pre>
<div id="exm-ch33-complaint" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.27 (مثالِ کارشده: دو شکایت، یک روش)</strong></span> <strong>پرسش.</strong> خانوادهٔ خانهٔ <span class="ltr" dir="ltr">A</span> دو بار از گرد و خاکِ ساخت شکایت کرده است. با بادِ ساعتیِ بستهٔ داده، پاسخِ شاهدمحور به هر دو را بسازید.</p>
<p><strong>پاسخ.</strong></p>
<ul>
<li><strong>هندسه:</strong> کارهای بلوکِ خورشیدی در سمتِ <span class="ltr" dir="ltr">75</span> درجهٔ مزرعه‌اند. گرد و خاک وقتی می‌رسد که باد از ۲۲٫۵ درجه این‌سو یا آن‌سوی این سمت بوزد، با سرعتِ دست‌کم <span class="ltr" dir="ltr">8 m/s</span> در ساعت‌های کار.</li>
<li><strong>شکایتِ ۱:</strong> چهار ساعت باد به سوی مزرعه وزید. شکایت پذیرفته می‌شود. لبهٔ غربیِ بلوک در روزهای پیش‌بینی‌شده آب‌پاشی می‌شود و تغییر به خانواده گفته می‌شود.</li>
<li><strong>شکایتِ ۲:</strong> باد از سمتِ <span class="ltr" dir="ltr">269</span> درجه، یعنی از سوی دیگر، وزید. شاهد شکایت را تأیید نمی‌کند. چشمه‌های دیگر، یعنی جاده و راهِ دسترسی، بررسی می‌شوند و پرونده با خانواده بسته می‌شود.</li>
<li><strong>سال:</strong> چنین ساعت‌هایی در <span class="ltr" dir="ltr">20</span> روزِ کاری رخ می‌دهند. برنامهٔ آب‌پاشی با پیش‌بینیِ باد هماهنگ می‌شود.</li>
</ul>
<p><strong>تفسیر.</strong> پاسخ در هر دو حالت شاهد است، نه نظر. شکایتی که شاهد تأییدش نکند هم بسته نمی‌شود مگر با گفت‌وگو و نشان‌دادنِ سابقه به شاکی. هیچ شاکی تنبیه نمی‌شود (<a href="#exm-ch33-workflow" class="quarto-xref">مثال&nbsp;<span>33.25</span></a>). سابقهٔ باد، فعالیت‌ها و پاسخ در پرونده می‌ماند و در گزارشِ فصلی شمرده می‌شود. <strong>وارسی:</strong> <span class="math inline">\(\arctan\big((7600 - 5600)/(2725 - 2200)\big) \approx 75^\circ\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سمتِ کارها از مزرعه چگونه حساب شد؟</li>
<li>چرا شکایتِ ۲ با وجودِ نبودِ شاهد باز هم با گفت‌وگو بسته می‌شود؟</li>
<li>چه چیزی در پروندهٔ هر شکایت می‌ماند؟</li>
<li>داده‌های ساعتیِ باد چگونه برنامهٔ آب‌پاشی را بهتر می‌کنند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch33-i" class="level2" data-number="33.10">
<h2 data-number="33.10" class="anchored" data-anchor-id="sec-ch33-i"><span class="header-section-number">33.10</span> د. آزمایشگاهِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</h2>
<p>ردپای چرخهٔ عمر می‌پرسد نیروگاه در کلِ عمرش، از ساخت تا برچیدن، چقدر گازِ گلخانه‌ای منتشر می‌کند و این مقدار به ازای هر کیلووات‌ساعت چقدر است. روشِ آن در <span class="ltr" dir="ltr">ISO 14040</span> و <span class="ltr" dir="ltr">ISO 14044</span> آمده است (<span class="ltr" dir="ltr">STD-141</span>، <span class="ltr" dir="ltr">STD-142</span>) و ردپای کربنِ محصول در <span class="ltr" dir="ltr">ISO 14067:2018</span> (<span class="ltr" dir="ltr">STD-143</span>). ضریب‌های این آزمایشگاه آموزشی‌اند و دامنهٔ مشخصی دارند (<span class="ltr" dir="ltr">A-383</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch33.lab_i</code></pre>
<section id="sec-ch33-i-scope" class="level3" data-number="33.10.1">
<h3 data-number="33.10.1" class="anchored" data-anchor-id="sec-ch33-i-scope"><span class="header-section-number">33.10.1</span> هدف و دامنه</h3>
<pre class="text"><code>goal and scope of the footprint (stated before any number)
  functional unit: 1 kWh delivered at the point of connection
  reporting period: 25 years of operation, P50 energy (ch 15)
  boundary: materials and manufacture, transport, construction,
    operation (grid imports for own use, backup diesel; no grid
    charging of the battery - S1 charges from the plant only),
    replacements, end of life (credits shown separately)
  factors: teaching values with a stated spread (A-383); the
    real study uses supplier EPDs where verified (lesson K)
  excluded: land-use change, staff travel, office overheads
  every comparison below holds only inside this scope</code></pre>
<p><strong>ایده.</strong> پیش از هر عدد، <strong>واحدِ کارکردی</strong> و <strong>مرزِ سامانه</strong> نوشته می‌شوند. هر مقایسه فقط درونِ همین دامنه معتبر است. شارژِ باتری از شبکه فقط جایی حساب می‌شود که سناریو اجازه دهد. این‌جا <span class="ltr" dir="ltr">S1</span> فقط از خودِ نیروگاه شارژ می‌شود (فصلِ ۲۰).</p>
</section>
<section id="sec-ch33-i-inventory" class="level3" data-number="33.10.2">
<h3 data-number="33.10.2" class="anchored" data-anchor-id="sec-ch33-i-inventory"><span class="header-section-number">33.10.2</span> فهرستِ انتشار</h3>
<p><strong>ایده.</strong> ردپای هر قلم برابرِ مقدارِ آن ضرب در ضریبِ انتشارش است. ردپای هر کیلووات‌ساعت جمعِ همه تقسیم بر انرژیِ کلِ عمر است:</p>
<p><span id="eq-ch33-lca"><span class="math display">\[
e_\text{kWh} = \frac{\sum_i a_i f_i + M_\text{op}}{\sum_\text{life} E_\text{POC}}
\tag{33.10}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(a_i\)</span> مقدارِ قلمِ <span class="math inline">\(i\)</span> است، <span class="math inline">\(f_i\)</span> ضریبِ انتشارِ آن، <span class="math inline">\(M_\text{op}\)</span> انتشارِ دورهٔ بهره‌برداری و <span class="math inline">\(E_\text{POC}\)</span> انرژیِ سالانه در نقطهٔ اتصال.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb91"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb91-1"><a href="#cb91-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> inventory_total(items: <span class="bu">dict</span>[<span class="bu">str</span>, <span class="bu">tuple</span>[<span class="bu">float</span>, <span class="bu">float</span>]]) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb91-2"><a href="#cb91-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Sum of amount x factor over the items {name: (amount, factor)}."""</span></span>
<span id="cb91-3"><a href="#cb91-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">sum</span>(a <span class="op">*</span> f <span class="cf">for</span> a, f <span class="kw">in</span> items.values())</span>
<span id="cb91-4"><a href="#cb91-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb91-5"><a href="#cb91-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb91-6"><a href="#cb91-6" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> per_kwh(total_kg: <span class="bu">float</span>, energy_kwh: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb91-7"><a href="#cb91-7" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Grams of CO2e per kWh delivered."""</span></span>
<span id="cb91-8"><a href="#cb91-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> total_kg <span class="op">*</span> <span class="dv">1000</span> <span class="op">/</span> energy_kwh</span>
<span id="cb91-9"><a href="#cb91-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb91-10"><a href="#cb91-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb91-11"><a href="#cb91-11" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> inventory_mc(items: <span class="bu">dict</span>[<span class="bu">str</span>, <span class="bu">tuple</span>[<span class="bu">float</span>, <span class="bu">float</span>, <span class="bu">float</span>]], n: <span class="bu">int</span> <span class="op">=</span> <span class="dv">20_000</span>,</span>
<span id="cb91-12"><a href="#cb91-12" aria-hidden="true" tabindex="-1"></a>                 seed: <span class="bu">int</span> <span class="op">=</span> <span class="dv">33</span>) <span class="op">-&gt;</span> np.ndarray:</span>
<span id="cb91-13"><a href="#cb91-13" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Monte Carlo totals; items {name: (amount, factor, cov of factor)},</span></span>
<span id="cb91-14"><a href="#cb91-14" aria-hidden="true" tabindex="-1"></a><span class="co">    each factor lognormal with its median and coefficient of variation."""</span></span>
<span id="cb91-15"><a href="#cb91-15" aria-hidden="true" tabindex="-1"></a>    rng <span class="op">=</span> np.random.default_rng(seed)</span>
<span id="cb91-16"><a href="#cb91-16" aria-hidden="true" tabindex="-1"></a>    tot <span class="op">=</span> np.zeros(n)</span>
<span id="cb91-17"><a href="#cb91-17" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> a, f, cov <span class="kw">in</span> items.values():</span>
<span id="cb91-18"><a href="#cb91-18" aria-hidden="true" tabindex="-1"></a>        sig <span class="op">=</span> math.sqrt(math.log(<span class="dv">1</span> <span class="op">+</span> cov <span class="op">*</span> cov))</span>
<span id="cb91-19"><a href="#cb91-19" aria-hidden="true" tabindex="-1"></a>        tot <span class="op">+=</span> a <span class="op">*</span> f <span class="op">*</span> np.exp(rng.normal(<span class="dv">0</span>, sig, n))</span>
<span id="cb91-20"><a href="#cb91-20" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> tot</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch33-lca" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch33-lca-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch33-lca.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch33-lca-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;33.16: ردپای ساخت و نصبِ حالتِ <span class="ltr" dir="ltr">S0</span> بر حسبِ قلم (ضریب‌های آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>inventory of case S0 (t CO2e, teaching factors)
  item                                    amount        factor     t CO2e
  PV modules (kWp)                           60,000         450     27,000
  inverters and transformers (kW)            50,000          45      2,250
  PV structures, steel (t)                    2,900       2,000      5,800
  turbines excl. tower (MW)                      60     300,000     18,000
  towers, steel (t)                           4,464       2,000      8,928
  foundations, concrete (m3)                 10,716         300      3,215
  rebar (t)                                   1,068       1,900      2,029
  cables, aluminium (t)                         450       9,000      4,050
  cables, copper (t)                             60       4,000        240
  transport, sea and road (t km x 1e3)       40,000          25      1,000
  construction diesel (m3)                      900       2,700      2,430
  manufacture and construction                                   74,942
  replacements (8 %)                                              5,995
  operation over 25 years                                         9,315
  end-of-life credit (shown apart)                               -3,747
  modules and turbines dominate; operation is small because
  the plant powers itself most of the time</code></pre>
</section>
<section id="sec-ch33-i-compare" class="level3" data-number="33.10.3">
<h3 data-number="33.10.3" class="anchored" data-anchor-id="sec-ch33-i-compare"><span class="header-section-number">33.10.3</span> دو حالت با عدمِ قطعیت</h3>
<div id="fig-ch33-cases" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch33-cases-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch33-cases.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch33-cases-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;33.17: ردپای هر کیلووات‌ساعتِ دو حالتِ <span class="ltr" dir="ltr">S0</span> و <span class="ltr" dir="ltr">S1</span>: میانه و بازهٔ صدکِ ۵ تا ۹۵ از مونت‌کارلوی ضریب‌ها.
</figcaption>
</figure>
</div>
<pre class="text"><code>two cases per kWh with uncertainty (Monte Carlo of the factors)
  case   energy GWh/yr   g CO2e/kWh   P5 - P95        with EoL credit
  S0             295.1         12.5    10.4 -  15.4          12.0
  S1             293.5         13.3    11.1 -  16.2          12.7
  the battery adds about a gram per kWh and its spread
  overlaps the S0 range: the cases differ by less than the
  factors' uncertainty, so the study reports both with
  their ranges and does not rank them on the medians</code></pre>
</section>
<section id="sec-ch33-i-avoided" class="level3" data-number="33.10.4">
<h3 data-number="33.10.4" class="anchored" data-anchor-id="sec-ch33-i-avoided"><span class="header-section-number">33.10.4</span> انتشارِ پرهیزشده: ادعایی جدا</h3>
<pre class="text"><code>avoided emissions: a claim kept apart from the inventory
  counterfactual: the same energy from the regional grid mix
  grid factor t/MWh   avoided t CO2e/yr   project t/yr (life avg)
                0.3              88,530                      3,610
                0.5             147,550                      3,610
                0.7             206,570                      3,610
  the avoided number depends on a counterfactual that is
  an assumption (which plants the energy displaces, now and
  in 20 years); it is not a property of the plant, not
  guaranteed, and not transferable to another grid - it is
  reported with its counterfactual, never added to or
  subtracted from the project's own inventory</code></pre>
<div id="exm-ch33-lca" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.28 (مثالِ کارشده: دو حالتِ ردپا با مرز و عدمِ قطعیتِ مشخص)</strong></span> <strong>پرسش.</strong> ردپای چرخهٔ عمرِ دو حالتِ <span class="ltr" dir="ltr">S0</span> و <span class="ltr" dir="ltr">S1</span> را با مرز و عدمِ قطعیتِ مشخص مقایسه کنید.</p>
<p><strong>پاسخ.</strong></p>
<ul>
<li><strong>دامنه:</strong> واحدِ کارکردی یک کیلووات‌ساعت در نقطهٔ اتصال، دورهٔ ۲۵ ساله، و مرزی که مواد، حمل، ساخت، بهره‌برداری، جایگزینی و پایانِ عمر را دربرمی‌گیرد.</li>
<li><strong>فهرست:</strong> <span class="ltr" dir="ltr">S0</span> حدودِ <span class="ltr" dir="ltr">75,000</span> تن برای ساخت و نصب. ماژول‌ها و توربین‌ها بیشترین سهم را دارند.</li>
<li><strong>مقایسه:</strong> <span class="ltr" dir="ltr">S0</span> با <span class="ltr" dir="ltr">12.5</span> و <span class="ltr" dir="ltr">S1</span> با <span class="ltr" dir="ltr">13.3</span> گرم بر کیلووات‌ساعت، با بازه‌های همپوشان.</li>
<li><strong>پرهیزشده:</strong> بسته به ضریبِ شبکهٔ فرضی، <span class="ltr" dir="ltr">88,530</span> تا <span class="ltr" dir="ltr">206,570</span> تن در سال، که جداگانه گزارش می‌شود.</li>
</ul>
<p><strong>تفسیر.</strong> دو حالت کمتر از عدمِ قطعیتِ ضریب‌ها با هم فرق دارند. پس هر دو با بازه‌شان گزارش می‌شوند و بر پایهٔ میانه رتبه‌بندی نمی‌شوند. انتشارِ پرهیزشده به فرضِ جانشینی بستگی دارد، یعنی اینکه انرژی جای کدام نیروگاه‌ها را، امروز و در بیست سالِ آینده، می‌گیرد. این عدد ویژگیِ نیروگاه نیست، تضمین‌شده نیست و به شبکهٔ دیگر منتقل‌پذیر نیست. پس هرگز به فهرستِ خودِ پروژه افزوده یا از آن کم نمی‌شود. اعتبارِ بازیافتِ پایانِ عمر هم جداگانه نشان داده می‌شود. <strong>وارسی:</strong> <span class="math inline">\(295{,}100 \times 0.5 = 147{,}550\)</span> تن در سال.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>واحدِ کارکردی و مرزِ سامانه را تعریف کنید.</li>
<li>چرا شارژِ باتری از شبکه فقط در برخی سناریوها حساب می‌شود؟</li>
<li>ردپای ماژول‌ها در این فهرست چقدر است؟</li>
<li><a href="#eq-ch33-lca" class="quarto-xref">معادلهٔ&nbsp;<span>33.10</span></a> را توضیح دهید.</li>
<li>چرا دو حالت بر پایهٔ میانه رتبه‌بندی نمی‌شوند؟</li>
<li>چرا انتشارِ پرهیزشده از فهرستِ پروژه کم نمی‌شود؟</li>
<li>اعتبارِ بازیافتِ پایانِ عمر چگونه گزارش می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch33-i-alloc" class="level3" data-number="33.10.5">
<h3 data-number="33.10.5" class="anchored" data-anchor-id="sec-ch33-i-alloc"><span class="header-section-number">33.10.5</span> تخصیصِ فولادِ بازیافتی</h3>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch33.examples_p</code></pre>
<div id="fig-ch33-alloc" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch33-alloc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch33-alloc.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch33-alloc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;33.18: ردپای فولادِ برج‌ها با سه قاعدهٔ تخصیصِ بازیافت (ضریب‌های آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>allocation of recycled steel for the towers (teaching factors)
  primary 2300 kg/t, scrap route 600 kg/t; content 30 %, recycled at end 90 %
  method                            kg CO2e/t   towers t CO2e
  cut-off (recycled content)             1790           7,991
  50:50                                  1280           5,714
  end-of-life (avoided burden)            770           3,437
  the same towers carry 2.3 times more carbon under
  one rule than under another; neither is wrong - the study
  states its rule, applies it to every item, keeps the
  end-of-life credit apart (lab I) and shows the other rule
  as a sensitivity</code></pre>
<div id="exm-ch33-alloc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.29 (یک برج، سه عدد)</strong></span> <strong>پرسش.</strong> ردپای فولادِ برج‌ها با قاعدهٔ محتوای بازیافتی و با قاعدهٔ پایانِ عمر چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">7,991</span> و <span class="ltr" dir="ltr">3,437</span> تن، یعنی <span class="ltr" dir="ltr">2.3</span> برابر اختلاف.</p>
<p><strong>تفسیر.</strong> <strong>قاعدهٔ محتوای بازیافتی</strong> فولادِ قراضه را در ورودی ارزان می‌شمارد. <strong>قاعدهٔ پایانِ عمر</strong> برای فولادی که پس از برچیدن بازیافت می‌شود اعتبار می‌دهد. هیچ‌کدام نادرست نیست. مطالعه قاعده‌اش را می‌نویسد، آن را روی همهٔ قلم‌ها به کار می‌برد، اعتبارِ پایانِ عمر را جدا نگه می‌دارد و قاعدهٔ دیگر را به‌عنوانِ حساسیت نشان می‌دهد (<span class="ltr" dir="ltr">ISO 14044</span>، <span class="ltr" dir="ltr">STD-142</span>). <strong>وارسی:</strong> <span class="math inline">\(2{,}300 - (2{,}300 - 600) \times 0.9 = 770\,\text{kg/t}\)</span>.</p>
</div>
</section>
<section id="sec-ch33-i-grid" class="level3" data-number="33.10.6">
<h3 data-number="33.10.6" class="anchored" data-anchor-id="sec-ch33-i-grid"><span class="header-section-number">33.10.6</span> شبکه در گذرِ سال‌ها و شارژ از شبکه</h3>
<pre class="text"><code>the grid behind the plant's imports, and grid charging (teaching)
  own-use imports 702 MWh a year
    grid factor constant 0.5:            8,775 t over 25 years
    falling 0.5 -&gt; 0.2 over 25 years:    6,142 t  (0.36 g/kWh less)
  S1 if 30 % of its charging came from the grid (NOT the base
    scenario): 45,000 t = 6.1 g/kWh more
  the grid's future matters little for a plant that powers
  itself; grid charging would matter a lot, which is why it
  is counted only where a scenario permits it and is stated
  in the scope (lab I)</code></pre>
<p><strong>ایده.</strong> نیروگاهی که بیشترِ وقت خودش را تأمین می‌کند از آیندهٔ شبکه کم اثر می‌پذیرد: کمتر از <span class="ltr" dir="ltr">0.4 g/kWh</span>. اما اگر <span class="ltr" dir="ltr">S1</span> سی درصدِ شارژش را از شبکه بگیرد، <span class="ltr" dir="ltr">6.1 g/kWh</span> افزوده می‌شود، یعنی نیمی از کلِ ردپا. برای همین شارژ از شبکه فقط جایی شمرده می‌شود که سناریو اجازه دهد و در دامنه نوشته می‌شود (<a href="#sec-ch33-i-scope" class="quarto-xref"><span>بخش 33.10.1</span></a>). سناریوی پایهٔ <span class="ltr" dir="ltr">S1</span> فقط از خودِ نیروگاه شارژ می‌شود (فصلِ ۲۰).</p>
</section>
<section id="sec-ch33-i-provenance" class="level3" data-number="33.10.7">
<h3 data-number="33.10.7" class="anchored" data-anchor-id="sec-ch33-i-provenance"><span class="header-section-number">33.10.7</span> خاستگاهِ ضریب: شبکهٔ کارخانه</h3>
<pre class="text"><code>a module's footprint and the grid of its factory (teaching)
  factory grid t/MWh   kg CO2e/kWp   60 MWp t CO2e
                 0.3           300          18,000
                 0.6           450          27,000
                 0.8           550          33,000
  the generic 450 kg/kWp of lab I matches a factory on a
  grid of about 0.6; the same module from a factory on a
  clean grid is a third lower - a factor's year and place
  must match the product bought, or the study measures a
  different module (lesson K)</code></pre>
<p><strong>ایده.</strong> ضریبِ عمومیِ <span class="ltr" dir="ltr">450 kg/kWp</span> با کارخانه‌ای روی شبکه‌ای با حدودِ <span class="ltr" dir="ltr">0.6 t/MWh</span> جور است. همان ماژول از کارخانه‌ای روی شبکهٔ پاک یک‌سوم کمتر است. سال و جای ضریب باید با محصولی که خریده می‌شود جور باشد، وگرنه مطالعه ماژولِ دیگری را می‌سنجد (<a href="#sec-ch33-k-compare" class="quarto-xref"><span>بخش 33.11.2</span></a>).</p>
</section>
<section id="sec-ch33-i-replace" class="level3" data-number="33.10.8">
<h3 data-number="33.10.8" class="anchored" data-anchor-id="sec-ch33-i-replace"><span class="header-section-number">33.10.8</span> جایگزینی‌ها قلم به قلم</h3>
<pre class="text"><code>replacements over 25 years, item by item (teaching)
  item                               t CO2e
  inverters (half the item), year 13  1,125
  turbine major parts (10 %)          1,800
  modules broken or failed (1 %)        270
  cables and transformers                 0
  total 3,195 t = 4.3 % of manufacture and construction
  lab I assumed 8 %: the item-by-item list is lower, so the
  8 % is cautious - the study states which it used and why,
  and S1 adds its battery augmentation separately (ch 19)</code></pre>
<p><strong>ایده.</strong> فهرستِ قلم‌به‌قلم <span class="ltr" dir="ltr">4.3 %</span> می‌دهد و آزمایشگاهِ د <span class="ltr" dir="ltr">8 %</span> فرض کرده بود. پس فرضِ آزمایشگاه محتاطانه است. مطالعه می‌نویسد کدام را به کار برده و چرا. افزایشِ باتریِ <span class="ltr" dir="ltr">S1</span> جداگانه شمرده می‌شود (فصلِ ۱۹). بازتوانیِ پس از ۲۵ سال در فصلِ ۵۳ می‌آید.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو قاعدهٔ تخصیصِ بازیافت را توضیح دهید.</li>
<li>ردپای نیمانیم برای برج‌ها چقدر است؟</li>
<li>چرا آیندهٔ شبکه برای این نیروگاه کم‌اثر است؟</li>
<li>چرا شارژ از شبکه فقط در برخی سناریوها شمرده می‌شود؟</li>
<li>ماژولی از کارخانه‌ای روی شبکهٔ <span class="ltr" dir="ltr">0.8 t/MWh</span> چه ردپایی دارد؟</li>
<li>چرا فرضِ <span class="ltr" dir="ltr">8 %</span> برای جایگزینی‌ها محتاطانه است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch33-mfg" class="level2" data-number="33.11">
<h2 data-number="33.11" class="anchored" data-anchor-id="sec-ch33-mfg"><span class="header-section-number">33.11</span> ساخت و تولیدِ صنعتی: اظهارنامه‌های محیطیِ تأمین‌کنندگان</h2>
<p>بیشترِ ردپای نیروگاه در کارخانه‌ها ساخته می‌شود: ماژول، توربین، برج، کابل و ترانسفورماتور. خریدار این ردپا را از <strong>اظهارنامهٔ محیطیِ محصول</strong> می‌بیند. این سندی است که نتیجه‌های ارزیابیِ چرخهٔ عمرِ یک محصول را با قاعده‌های یک دستهٔ محصول گزارش می‌کند. اصولِ آن در <span class="ltr" dir="ltr">ISO 14025:2026</span> آمده است (<span class="ltr" dir="ltr">STD-145</span>). این بخش نشان می‌دهد دادهٔ تأمین‌کننده کِی جای ضریبِ عمومی را می‌گیرد، دو اظهارنامه کِی مقایسه‌پذیرند، و تلاشِ بهتر کردنِ داده کجا بیشترین اثر را دارد (<span class="ltr" dir="ltr">A-383</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch33.examples_k</code></pre>
<section id="sec-ch33-k-modules" class="level3" data-number="33.11.1">
<h3 data-number="33.11.1" class="anchored" data-anchor-id="sec-ch33-k-modules"><span class="header-section-number">33.11.1</span> ضریبِ عمومی یا دادهٔ تأمین‌کننده</h3>
<pre class="text"><code>PV module footprint: generic factor or supplier data? (kg CO2e/kWp)
  source                              value   quality     cov   t CO2e
  generic factor (database)             450   generic     0.30   27,000
  supplier S1, verified declaration     350   verified    0.10   21,000
  supplier S2, self-declared            300   unverified  0.30   18,000
  S2's lower number cannot be used as if it were S1's: it is
  unverified, and its uncertainty stays as wide as a generic
  factor's. Verified supplier data narrows the study and can
  be written into the purchase contract (ch 38-40)</code></pre>
<div id="exm-ch33-epd" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.30 (عددِ کوچک‌تر، اما بی‌شاهد)</strong></span> <strong>پرسش.</strong> تأمین‌کنندهٔ <span class="ltr" dir="ltr">S2</span> برای ماژول <span class="ltr" dir="ltr">300 kg CO₂e/kWp</span> اعلام می‌کند و <span class="ltr" dir="ltr">S1</span> با اظهارنامهٔ وارسی‌شده <span class="ltr" dir="ltr">350</span>. کدام را می‌توان در مطالعه به کار برد؟</p>
<p><strong>پاسخ.</strong> عددِ <span class="ltr" dir="ltr">S1</span>، با ضریبِ تغییراتِ <span class="ltr" dir="ltr">0.10</span>. عددِ <span class="ltr" dir="ltr">S2</span> وارسی نشده است و عدمِ قطعیتش به اندازهٔ ضریبِ عمومی، یعنی <span class="ltr" dir="ltr">0.30</span>، می‌ماند.</p>
<p><strong>تفسیر.</strong> عددِ کوچک‌ترِ بی‌شاهد ادعاست، نه داده. اگر خریدار بخواهد بر پایهٔ کربن انتخاب کند، اظهارنامهٔ وارسی‌شده را در مناقصه می‌خواهد و عددِ اعلام‌شده را در قرارداد می‌نویسد، با آزمونِ پذیرشی که آن را بسنجد (فصل‌های ۳۸ تا ۴۰). <strong>وارسی:</strong> <span class="math inline">\(60{,}000 \times 0.35 = 21{,}000\)</span> تن.</p>
</div>
</section>
<section id="sec-ch33-k-compare" class="level3" data-number="33.11.2">
<h3 data-number="33.11.2" class="anchored" data-anchor-id="sec-ch33-k-compare"><span class="header-section-number">33.11.2</span> مقایسه‌پذیریِ دو اظهارنامه</h3>
<pre class="text"><code>can the two module declarations be compared? (teaching checklist)
  yes  same functional unit (1 kWp of modules at the gate)
  yes  same product category rules
  yes  same system boundary (cradle to gate)
  NO   same reference year and grid of manufacture
  NO   both verified by a third party
  two failed conditions: the comparison is not valid as it
  stands - the manufacturing grid alone can move a module's
  footprint by a third; the buyer asks for updated, verified
  declarations before ranking suppliers on carbon</code></pre>
<p><strong>ایده.</strong> دو اظهارنامه فقط وقتی مقایسه‌پذیرند که واحدِ کارکردی، قاعده‌های دستهٔ محصول، مرزِ سامانه، سالِ مبنا و شبکهٔ برقِ کارخانه یکسان باشند و هر دو را شخصِ ثالث وارسی کرده باشد. برقِ کارخانه به‌تنهایی می‌تواند ردپای ماژول را یک‌سوم جابه‌جا کند. پس اظهارنامهٔ کهنه از کارخانه‌ای دیگر هیچ چیزی دربارهٔ محصولی که امروز خریده می‌شود نمی‌گوید.</p>
</section>
<section id="sec-ch33-k-quality" class="level3" data-number="33.11.3">
<h3 data-number="33.11.3" class="anchored" data-anchor-id="sec-ch33-k-quality"><span class="header-section-number">33.11.3</span> کیفیتِ داده و عدمِ قطعیتِ مطالعه</h3>
<p><strong>ایده.</strong> اگر ضریب‌ها مستقل باشند، واریانسِ جمع برابرِ جمعِ واریانس‌هاست. سهمِ هر قلم از واریانس با مجذورِ سهمش از ردپا ضرب در مجذورِ ضریبِ تغییراتش رشد می‌کند:</p>
<p><span id="eq-ch33-cov"><span class="math display">\[
\mathrm{CoV}_\text{tot}^2 = \sum_i w_i^2\,\mathrm{CoV}_i^2
\tag{33.11}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(w_i\)</span> سهمِ قلمِ <span class="math inline">\(i\)</span> از ردپاست.</p>
<pre class="text"><code>how data quality sets the study's uncertainty (shares of the total)
  item          cov    share   contribution to variance
  modules       0.10    0.36                         11 %
  turbines      0.30    0.24                         45 %
  towers        0.20    0.12                          5 %
  foundations   0.25    0.07                          3 %
  cables        0.30    0.06                          3 %
  others        0.40    0.15                         33 %
  combined coefficient of variation: 11 %
  with verified module data, the turbines and the mixed
  'others' (structures, inverters, diesel, transport) carry
  most of the variance: better data there narrows the
  result most - effort goes where the variance is</code></pre>
<div id="exm-ch33-quality" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.31 (تلاش جایی که واریانس است)</strong></span> <strong>پرسش.</strong> پس از وارسیِ دادهٔ ماژول، بهتر کردنِ دادهٔ کدام قلم عدمِ قطعیتِ مطالعه را بیشتر کم می‌کند؟</p>
<p><strong>پاسخ.</strong> توربین‌ها، با <span class="ltr" dir="ltr">45 %</span> از واریانس، و پس از آن «بقیه»، با <span class="ltr" dir="ltr">33 %</span>. ماژول‌ها با وجودِ بزرگ‌ترین سهم از ردپا فقط <span class="ltr" dir="ltr">11 %</span> از واریانس را دارند.</p>
<p><strong>تفسیر.</strong> بزرگ‌ترین قلم همیشه نامزدِ بهتر کردن نیست. قلمی که عدمِ قطعیتِ زیادی دارد و سهمِ متوسطی از ردپا، بیشتر وزن می‌گیرد. درخواستِ اظهارنامهٔ وارسی‌شده از سازندهٔ توربین گامِ بعدیِ خرید است. <strong>وارسی:</strong> <span class="math inline">\(\sqrt{0.036^2 + 0.072^2 + \dots} \approx 0.11\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اظهارنامهٔ محیطیِ محصول چه چیزی را گزارش می‌کند؟</li>
<li>چرا عددِ کوچک‌ترِ وارسی‌نشده جای عددِ وارسی‌شده را نمی‌گیرد؟</li>
<li>پنج شرطِ مقایسه‌پذیریِ دو اظهارنامه را بنویسید.</li>
<li>چرا شبکهٔ برقِ کارخانه مهم است؟</li>
<li><a href="#eq-ch33-cov" class="quarto-xref">معادلهٔ&nbsp;<span>33.11</span></a> را توضیح دهید.</li>
<li>چرا توربین‌ها بیشترین سهمِ واریانس را دارند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch33-plantp" class="level2" data-number="33.12">
<h2 data-number="33.12" class="anchored" data-anchor-id="sec-ch33-plantp"><span class="header-section-number">33.12</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch33.integrated</code></pre>
<div id="exm-ch33-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.32 (مقدماتی: دو نتیجه با دست)</strong></span> <strong>پرسش.</strong> صدای نزدیک‌ترین توربین در اردوگاه و ردپای ماژول‌ها را با دست حساب و با کد مقایسه کنید.</p>
<pre class="text"><code>two environmental results checked by hand
  one turbine at 806 m: 106 - 20 log10(806) - 11 - 2 x 0.806 = 35.3 dB(A);
    code 35.3
  modules: 60,000 kWp x 450 kg = 27,000 t of 74,942 t (S0 manufacture)
  a hand check of one term guards the sums of the whole
  inventory against a wrong unit or exponent</code></pre>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">35.3 dB(A)</span> و <span class="ltr" dir="ltr">27,000</span> تن، هر دو برابر با کد.</p>
<p><strong>تفسیر.</strong> وارسیِ دستیِ یک جمله از هر جمعِ بزرگ، مانندِ یک توربین از دوازده یا یک قلم از فهرست، در برابرِ واحد یا توانِ اشتباهِ ده محافظت می‌کند. <strong>وارسی:</strong> <span class="math inline">\(20\log_{10}806 = 58.1\)</span>.</p>
</div>
<div id="exm-ch33-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.33 (میانی: بستهٔ محیطی و اجتماعی در عدد)</strong></span> <strong>پرسش.</strong> بستهٔ محیطی و اجتماعیِ نیروگاهِ <span class="ltr" dir="ltr">P</span> چه اندازه‌ای دارد؟</p>
<pre class="text"><code>the environmental and social package of Plant P in numbers
  register rows: 9; draft findings 3; permit rows 6
  receptors under the night-noise placeholder: 5 of 5
  flicker at the dwellings with W2b: 0 h (W2: 112 h at the camp)
  raptor collisions estimated: about 5 a year (study first)
  bat curtailment: about 1 % of wind energy
  land: 147 ha taken, 3.1 ha of customary grazing, one route
  water: plant 13 % of local withdrawals in operation;
    construction water trucked in, never pumped locally
  footprint: about 12.5 g CO2e/kWh (S0), 13.3 (S1), ranges overlap
  budget of the E&amp;S plan: 270 k u a year, 1.3 % of revenue</code></pre>
<p><strong>تفسیر.</strong> بیشترِ عددهای بسته کوچک‌اند و جایگزین. ارزشِ بسته در دفتر، مسئول، بودجه و شاهد است، نه در دقتِ عددها. مطالعه‌ها و مجوزها عددها را جایگزین می‌کنند و دفتر همان می‌ماند. <strong>وارسی:</strong> نُه ردیف در دفتر و پنج گیرنده.</p>
</div>
<div id="exm-ch33-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 33.34 (یکپارچه: مبنای محیطی و اجتماعیِ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> مبنای محیطی و اجتماعی را با یافته‌ها و موردهای باز بنویسید.</p>
<pre class="text"><code>D-037 environmental and social basis of Plant P (teaching)
  1 assessment: screening, noise with background, flicker
    avoided by W2b, raptor study before the final layout,
    bat cut-in on autumn nights, visibility accepted with
    photomontages, cumulative effects with other projects
  2 people: stakeholder map, disclosure ahead of decisions,
    land register with customary use, herders' route kept
    (fence gap), water point offered, commitments only if
    approved and funded
  3 monitoring: register E01-E06, S01-S03 with owners and
    indicators; P rows wait for the permit text
  4 fire aftermath: communication, sampling grid, waste
    routes, pond tested before any release
  5 water: village first in drought, monitoring well,
    construction water from outside the aquifer
  6 footprint: functional unit 1 kWh at the POC, inventory
    and avoided emissions reported apart, supplier data
    verified before it replaces generic factors
  7 change control: triggers per topic (1 dB, any flicker,
    10 % of collisions); T06's 150 m move trips the noise one
  8 monitoring: bat carcass rounds every 3 days, raptor
    rounds every 14; noise survey repeated in the camp's
    season (margin under 1 dB); quarterly RAG report
  9 community: no night convoys through the village (trucks
    add 4.2 dB), site medic, verified local-content numbers,
    trained guards only, detection-activated lights if allowed
  open: permit conditions (U-112), raptor and bat surveys
    (U-113), aquifer recharge and rights (U-114); the
    framework's answers on land and consultation (lab G)</code></pre>
<p><strong>تفسیر.</strong> این <strong>تصمیمِ <span class="ltr" dir="ltr">D-037</span></strong> است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:</p>
<ul>
<li>حریمِ ویرانه با کارهای مسیرِ خطِ صادرات شکسته شده است. مسیرِ فصلِ ۱۴ یا جابه‌جا می‌شود یا زیرِ نظرِ باستان‌شناس اجرا می‌شود.</li>
<li>برخوردِ پرندگانِ شکاری حدودِ پنج در سال برآورد شده است. پس چیدمانِ <span class="ltr" dir="ltr">W2b</span> تا پیمایشِ میدانی نهایی نیست، همان‌طور که <span class="ltr" dir="ltr">W1</span> منتظرِ آن بود (فصلِ ۱۴).</li>
<li>آبِ ساخت از تغذیهٔ آبخوان بیشتر است. این یافتهٔ فصلِ ۲۹ را تأیید می‌کند: آبِ ساخت از بیرونِ آبخوان می‌آید.</li>
<li>برنامهٔ اقامتگاه و ترافیکِ پیمانکار سه شکاف دارد و پیش از استقرار بازمی‌گردد (فصلِ ۳۲).</li>
<li>تفاوتِ ردپای <span class="ltr" dir="ltr">S0</span> و <span class="ltr" dir="ltr">S1</span> درونِ عدمِ قطعیت است. پس ردپا معیارِ انتخابِ باتری نیست و تصمیمِ <span class="ltr" dir="ltr">D-025</span> دربارهٔ باتری بر جای خود می‌ماند (فصلِ ۲۱).</li>
<li>کامیون‌های ساخت صدای جادهٔ روستا را <span class="ltr" dir="ltr">4.2 dB</span> بالا می‌برند. پس برنامهٔ ترافیکِ فصل‌های ۳۱ و ۳۲ کاروانِ شبانه از درونِ روستا را، جز بارهای سنگین، کنار می‌گذارد.</li>
<li>حاشیهٔ صدای اردوگاه کمتر از یک دسی‌بل است. پس هر جابه‌جاییِ توربین در ریزجانمایی (فصل‌های ۱۴ و ۳۰) از راهِ کنترلِ تغییر می‌گذرد (<a href="#exm-ch33-change" class="quarto-xref">مثال&nbsp;<span>33.23</span></a>).</li>
<li>فاصلهٔ دورهای جست‌وجوی لاشهٔ خفاش سه روز است، نه چهارده روز. این در برنامه و بودجهٔ پایش ثبت می‌شود (<a href="#sec-ch33-h-budget" class="quarto-xref"><span>بخش 33.9.3</span></a>).</li>
</ul>
</div>
</section>
<section id="sec-ch33-numbers" class="level2" data-number="33.13">
<h2 data-number="33.13" class="anchored" data-anchor-id="sec-ch33-numbers"><span class="header-section-number">33.13</span> عددهای کلیدیِ محیطی و اجتماعیِ نیروگاهِ P</h2>
<div id="tbl-ch33-numbers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch33-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;33.2: عددهای کلیدیِ فصلِ ۳۳ (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch33-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 34%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>کمیت</th>
<th>مقدار</th>
<th>مثال</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>صدای شبانه در اردوگاه / زمینه</td>
<td><span class="ltr" dir="ltr">38.5</span> / <span class="ltr" dir="ltr">28 dB(A)</span></td>
<td><a href="#exm-ch33-noise" class="quarto-xref">مثال&nbsp;<span>33.1</span></a></td>
</tr>
<tr class="even">
<td>سوسوی سایه در خانه‌ها با <span class="ltr" dir="ltr">W2b</span></td>
<td><span class="ltr" dir="ltr">0 h</span></td>
<td><a href="#sec-ch33-a-flicker" class="quarto-xref"><span>بخش 33.2.3</span></a></td>
</tr>
<tr class="odd">
<td>برخوردِ پرندگانِ شکاری؛ سهمِ چهار توربین</td>
<td>حدودِ ۵ در سال؛ <span class="ltr" dir="ltr">61 %</span></td>
<td><a href="#exm-ch33-birds" class="quarto-xref">مثال&nbsp;<span>33.2</span></a></td>
</tr>
<tr class="even">
<td>انرژیِ ازدست‌رفته با توقفِ شبانه برای خفاش‌ها</td>
<td><span class="ltr" dir="ltr">0.96 %</span></td>
<td><a href="#sec-ch33-a-bats" class="quarto-xref"><span>بخش 33.2.5</span></a></td>
</tr>
<tr class="odd">
<td>زمینِ گرفته‌شده</td>
<td><span class="ltr" dir="ltr">146.8 ha</span></td>
<td><a href="#sec-ch33-a-habitat" class="quarto-xref"><span>بخش 33.2.6</span></a></td>
</tr>
<tr class="even">
<td>راهِ اضافهٔ روزانهٔ دامداران بی‌دریچه</td>
<td><span class="ltr" dir="ltr">4.6 km</span></td>
<td><a href="#exm-ch33-livelihood" class="quarto-xref">مثال&nbsp;<span>33.8</span></a></td>
</tr>
<tr class="odd">
<td>روزهای پیمایش برای توانِ <span class="ltr" dir="ltr">80 %</span></td>
<td>حدودِ ۲۰</td>
<td><a href="#exm-ch33-power" class="quarto-xref">مثال&nbsp;<span>33.13</span></a></td>
</tr>
<tr class="even">
<td>برداشتِ بهره‌برداری / ساخت از تغذیه</td>
<td><span class="ltr" dir="ltr">31 %</span> / <span class="ltr" dir="ltr">112 %</span></td>
<td><a href="#exm-ch33-withdrawals" class="quarto-xref">مثال&nbsp;<span>33.19</span></a></td>
</tr>
<tr class="odd">
<td>افتِ سطحِ آبِ چاهِ روستا پس از یک سال</td>
<td><span class="ltr" dir="ltr">0.38 m</span></td>
<td><a href="#sec-ch33-f-drawdown" class="quarto-xref"><span>بخش 33.7.2</span></a></td>
</tr>
<tr class="even">
<td>ردپای <span class="ltr" dir="ltr">S0</span> / <span class="ltr" dir="ltr">S1</span> بر کیلووات‌ساعت</td>
<td><span class="ltr" dir="ltr">12.5</span> / <span class="ltr" dir="ltr">13.3 g</span></td>
<td><a href="#exm-ch33-lca" class="quarto-xref">مثال&nbsp;<span>33.28</span></a></td>
</tr>
<tr class="odd">
<td>بودجهٔ برنامهٔ محیطی و اجتماعی</td>
<td><span class="ltr" dir="ltr">270 k u</span> در سال</td>
<td><a href="#sec-ch33-h-budget" class="quarto-xref"><span>بخش 33.9.3</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch33-design" class="level2" data-number="33.14">
<h2 data-number="33.14" class="anchored" data-anchor-id="sec-ch33-design"><span class="header-section-number">33.14</span> گردشِ کارِ محیطی و اجتماعی</h2>
<blockquote class="blockquote">
<ol type="1">
<li>غربالگری و تعیینِ دامنه با مقامِ مسئول و جامعه؛ خط‌مبنا پیش از ساخت (<a href="#sec-ch33-a" class="quarto-xref"><span>بخش 33.2</span></a>).</li>
<li>سنجشِ اثرها با عدد و با پروژه‌های دیگر: صدا، سوسوی سایه، پرندگان، خفاش‌ها، زیستگاه، منظر (<a href="#sec-ch33-a" class="quarto-xref"><span>بخش 33.2</span></a>).</li>
<li>نقشهٔ ذی‌نفعان، افشا پیش از تصمیم، دفترِ زمین، معیشت، گروه‌های آسیب‌پذیر، زنجیرهٔ تأمین، میراث (<a href="#sec-ch33-b" class="quarto-xref"><span>بخش 33.3</span></a>).</li>
<li>سلسله‌مراتبِ کاهشِ اثر، شاخص‌ها، اقدام‌های اصلاحی، تلاشِ پایش و معیارهای پایان (<a href="#sec-ch33-c" class="quarto-xref"><span>بخش 33.4</span></a>).</li>
<li>دفترِ اثر، کاهش و پایش با ردیف‌های مجوز جدا از کنترل‌های پروژه (<a href="#sec-ch33-d" class="quarto-xref"><span>بخش 33.5</span></a>).</li>
<li>پاسخِ محیطی به رویدادها: خبر، نمونه‌برداری، پسماند، حوضچه، بازسازی (<a href="#sec-ch33-e" class="quarto-xref"><span>بخش 33.6</span></a>).</li>
<li>نگهبانیِ آب: سهم از تغذیه، افتِ سطحِ آب، برنامهٔ خشکسالی، پساب، شاخص‌ها (<a href="#sec-ch33-f" class="quarto-xref"><span>بخش 33.7</span></a>).</li>
<li>حفاظت‌های اجتماعی تا پایان با شاهد؛ پرسش‌های چارچوب با کارشناسانِ محلی (<a href="#sec-ch33-g" class="quarto-xref"><span>بخش 33.8</span></a>، <a href="#sec-ch33-h" class="quarto-xref"><span>بخش 33.9</span></a>).</li>
<li>ردپای چرخهٔ عمر با مرز و عدمِ قطعیت؛ انتشارِ پرهیزشده جدا (<a href="#sec-ch33-i" class="quarto-xref"><span>بخش 33.10</span></a>، <a href="#sec-ch33-mfg" class="quarto-xref"><span>بخش 33.11</span></a>).</li>
</ol>
</blockquote>
</section>
<section id="sec-ch33-lab" class="level2" data-number="33.15">
<h2 data-number="33.15" class="anchored" data-anchor-id="sec-ch33-lab"><span class="header-section-number">33.15</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch33-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch33-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;33.3: آزمایشگاه‌های پایتونِ فصلِ ۳۳
</figcaption>
<div aria-describedby="tbl-ch33-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>داده</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>توربین‌ها، گیرنده‌ها، پرندگان، زمین، فهرستِ انتشار</td>
</tr>
<tr class="even">
<td>خط‌مبنا و ارزیابی</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>غربالگری، صدا، سوسوی سایه، پرندگان، خفاش‌ها، زیستگاه، منظر، انباشته</td>
</tr>
<tr class="odd">
<td>ذی‌نفعان</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>نقشه، افشا، زمین، معیشت، آسیب‌پذیرها، تأمین، میراث، تعهدها</td>
</tr>
<tr class="even">
<td>کاهش و پایش</td>
<td><span class="ltr" dir="ltr">examples_c</span></td>
<td>مسیرها، شاخص‌ها، اقدامِ اصلاحی، توانِ پایش، پایان</td>
</tr>
<tr class="odd">
<td>آزمایشگاهِ ت</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>دفترِ اثر، کاهش و پایش با وارسی</td>
</tr>
<tr class="even">
<td>پس از حریق</td>
<td><span class="ltr" dir="ltr">examples_e</span></td>
<td>خبر، نمونه‌برداری، پسماند، حوضچه، بازسازی</td>
</tr>
<tr class="odd">
<td>آب</td>
<td><span class="ltr" dir="ltr">examples_f</span></td>
<td>برداشت‌ها، افتِ سطحِ آب، خشکسالی، پساب، شاخص‌ها</td>
</tr>
<tr class="even">
<td>آزمایشگاهِ ح</td>
<td><span class="ltr" dir="ltr">lab_g</span></td>
<td>خط‌مبنا، گزینه‌ها، پایش و پرسش‌های موردِ زمین</td>
</tr>
<tr class="odd">
<td>آزمایشگاهِ خ</td>
<td><span class="ltr" dir="ltr">lab_h</span></td>
<td>گردشِ کارِ شکایت، جبران، برنامهٔ پیمانکار، بودجه، یافتهٔ اتفاقی</td>
</tr>
<tr class="even">
<td>آزمایشگاهِ د</td>
<td><span class="ltr" dir="ltr">lab_i</span></td>
<td>دامنه، فهرست، دو حالت، انتشارِ پرهیزشده</td>
</tr>
<tr class="odd">
<td>ساخت و تولید</td>
<td><span class="ltr" dir="ltr">examples_k</span></td>
<td>دادهٔ تأمین‌کننده، مقایسه‌پذیری، کیفیتِ داده</td>
</tr>
<tr class="even">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>با دست، بسته، مبنای <span class="ltr" dir="ltr">D-037</span></td>
</tr>
<tr class="odd">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>ماژولِ تازهٔ <code>envsocial</code> با چهار آزمون در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست. چیدمان، گیرنده‌ها و زمین از فصلِ ۱۴ می‌آیند. نیروی کار از فصلِ ۲۲، آب از فصلِ ۲۹، ترافیک از فصلِ ۳۱، شکایت‌ها از فصلِ ۳۲ و سالِ ساعتیِ باد از بستهٔ داده.</p>
</section>
<section id="sec-ch33-std" class="level2" data-number="33.16">
<h2 data-number="33.16" class="anchored" data-anchor-id="sec-ch33-std"><span class="header-section-number">33.16</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>نظامِ مدیریتِ محیطی: <span class="ltr" dir="ltr">ISO 14001:2026</span> (<span class="ltr" dir="ltr">STD-144</span>)، که در <span class="ltr" dir="ltr">2026</span> جای ویرایشِ <span class="ltr" dir="ltr">2015</span> را گرفت و دورهٔ گذار دارد.</li>
<li>ارزیابیِ چرخهٔ عمر: <span class="ltr" dir="ltr">ISO 14040:2006</span> و <span class="ltr" dir="ltr">ISO 14044:2006</span> با اصلاحیه‌هایشان (<span class="ltr" dir="ltr">STD-141</span>، <span class="ltr" dir="ltr">STD-142</span>). ردپای کربنِ محصول: <span class="ltr" dir="ltr">ISO 14067:2018</span> (<span class="ltr" dir="ltr">STD-143</span>). اظهارنامهٔ محیطیِ محصول: <span class="ltr" dir="ltr">ISO 14025:2026</span>، ویرایشِ دوم که جانشینِ ویرایشِ ۲۰۰۶ شده است (<span class="ltr" dir="ltr">STD-145</span>).</li>
<li>عملکردِ محیطی و اجتماعی در پروژه‌های وام‌گرفته: استانداردهای عملکردِ <span class="ltr" dir="ltr">IFC</span> و اصولِ استوا (<span class="ltr" dir="ltr">STD-108</span>، <span class="ltr" dir="ltr">STD-109</span>)، فقط وقتی قراردادِ وام آن‌ها را بخواهد.</li>
<li>ارزیابیِ اثر، مجوزها، حقوقِ زمین، حقابه، میراث و مشورت از قانونِ کشور و مقامِ مسئول می‌آیند. فصل‌های ۵۵ تا ۵۷ قاعده‌های کشوری را بررسی می‌کنند.</li>
<li>هیچ عددی در این فصل حد، شرطِ مجوز یا نتیجهٔ ارزیابیِ اثرِ تأییدشده نیست. (وارسی‌شده <span class="ltr" dir="ltr">2026-11-16</span>.)</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch33-deliverable" class="level2" data-number="33.17">
<h2 data-number="33.17" class="anchored" data-anchor-id="sec-ch33-deliverable"><span class="header-section-number">33.17</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<div id="tbl-ch33-deliverables" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch33-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;33.4: سندهای فصلِ ۳۳ برای پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span>
</figcaption>
<div aria-describedby="tbl-ch33-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>محتوا</th>
<th>معیارِ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-GEN-REP-0011</span></td>
<td>خط‌مبنا و خلاصهٔ ارزیابیِ اثرها</td>
<td>هر اثر با منبع، روش و وضعِ عدد</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-GEN-REG-0007</span></td>
<td>دفترِ اثر، کاهش و پایش</td>
<td>هر ردیف با مسئول و شاخص؛ ردیف‌های مجوز نشان‌دار</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-PRJ-PRO-0005</span></td>
<td>برنامهٔ درگیرسازیِ ذی‌نفعان و گردشِ کارِ شکایت</td>
<td>هر مرحله با هدف و شاهد؛ مسیرِ محرمانه</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-PRJ-REG-0018</span></td>
<td>دفترِ زمین، معیشت و تعهدها</td>
<td>کاربریِ عرفی ثبت‌شده؛ فقط تعهدهای تأییدشده و بودجه‌دار</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-GEN-PRO-0003</span></td>
<td>برنامهٔ نگهبانیِ آب و خشکسالی</td>
<td>آستانه‌ها توافق‌شده با مرجعِ آب و روستا</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-GEN-PRO-0004</span></td>
<td>برنامهٔ پاسخِ محیطی به رویدادها</td>
<td>نمونه‌برداری، پسماند، حوضچه و خبر با مالک</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-GEN-REP-0012</span></td>
<td>ردپای چرخهٔ عمرِ <span class="ltr" dir="ltr">S0</span> و <span class="ltr" dir="ltr">S1</span></td>
<td>مرز و عدمِ قطعیتِ مشخص؛ انتشارِ پرهیزشده جدا</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> می‌افزاید:</p>
<ol type="1">
<li><strong>تصمیمِ <span class="ltr" dir="ltr">D-037</span>:</strong> مبنای محیطی و اجتماعی (<a href="#exm-ch33-int-3" class="quarto-xref">مثال&nbsp;<span>33.34</span></a>).</li>
<li><strong>فرض‌های <span class="ltr" dir="ltr">A-376</span> تا <span class="ltr" dir="ltr">A-384</span>:</strong>
<ul>
<li><span class="ltr" dir="ltr">A-376</span>: غربالگری و امتیازها.</li>
<li><span class="ltr" dir="ltr">A-377</span>: توانِ صوتی، جذبِ هوا، حدِ جایگزین و صدای زمینه.</li>
<li><span class="ltr" dir="ltr">A-378</span>: گذرهای پرندگان، احتمالِ برخورد و دوری، رفتارِ خفاش‌ها.</li>
<li><span class="ltr" dir="ltr">A-379</span>: زیستگاه و نسبت‌های جبران.</li>
<li><span class="ltr" dir="ltr">A-380</span>: نقشهٔ ذی‌نفعان، دفترِ زمین و گیرنده‌های میراث.</li>
<li><span class="ltr" dir="ltr">A-381</span>: خانوارها، دام، درآمد و گزینه‌های معیشت.</li>
<li><span class="ltr" dir="ltr">A-382</span>: دفترِ اثر، شاخص‌ها، شکایت‌ها و بودجه.</li>
<li><span class="ltr" dir="ltr">A-383</span>: ضریب‌های انتشار، ضریبِ شبکه و پاسخِ پس از حریق.</li>
<li><span class="ltr" dir="ltr">A-384</span>: برداشت‌ها، تغذیه و ضریب‌های آبخوان.</li>
</ul></li>
<li><strong>مجهول‌ها:</strong> شرط‌های مجوزهای محیطی (<span class="ltr" dir="ltr">U-112</span>)؛ پیمایشِ پرندگانِ شکاری و خفاش‌ها (<span class="ltr" dir="ltr">U-113</span>)؛ تغذیهٔ آبخوان و حقابه (<span class="ltr" dir="ltr">U-114</span>).</li>
<li><strong>یافته‌ها:</strong> حریمِ ویرانه، برخوردِ پرندگان، آبِ ساخت، برنامهٔ پیمانکار و ردپای دو حالت.</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>envsocial</code> با آزمون‌ها و برنامه‌های فصلِ ۳۳.</li>
</ol>
</section>
<section id="sec-ch33-summary" class="level2" data-number="33.18">
<h2 data-number="33.18" class="anchored" data-anchor-id="sec-ch33-summary"><span class="header-section-number">33.18</span> جمع‌بندی</h2>
<ul>
<li><strong>خط‌مبنا و ارزیابی:</strong> غربالگری مطالعه‌ها را جهت می‌دهد؛ دسی‌بل‌ها به‌صورتِ انرژی جمع می‌شوند و صدای زیرِ حد هم شنیدنی است؛ سوسوی سایه با جانمایی حذف شد؛ چهار توربین بیشترِ برخوردهای پرندگان را دارند؛ توقفِ شبانه برای خفاش‌ها کمتر از یک درصد انرژی می‌گیرد؛ دیده‌شدن روی دشت اجتناب‌پذیر نیست؛ اثرِ انباشته با پروژه‌های دیگر (<a href="#sec-ch33-a" class="quarto-xref"><span>بخش 33.2</span></a>).</li>
<li><strong>ذی‌نفعان:</strong> اثرپذیرِ کم‌صدا بیشترین درگیرسازی را می‌گیرد؛ افشا پیش از تصمیم و به زبانِ محلی؛ دفترِ زمین کاربریِ عرفی را هم ثبت می‌کند؛ دریچه‌ای در حصار معیشت را در سرچشمه حفظ می‌کند؛ ریسکِ کار در عمقِ زنجیرهٔ تأمین؛ حریمِ میراث و قاعدهٔ یافتهٔ اتفاقی؛ فقط تعهدهای تأییدشده و بودجه‌دار (<a href="#sec-ch33-b" class="quarto-xref"><span>بخش 33.3</span></a>).</li>
<li><strong>کاهش و پایش:</strong> مسیرِ اثر را بشکنید؛ پرهیز پیش از کاهش، بازسازی و جبران؛ شاخص با هدف، رواداری و مسئول؛ بسته‌شدن یعنی علت رفع شده؛ تلاشِ پایش از تغییری که باید دیده شود؛ پایان با شاهد (<a href="#sec-ch33-c" class="quarto-xref"><span>بخش 33.4</span></a>).</li>
<li><strong>دفتر:</strong> ردیف‌های مجوز جدا از کنترل‌های پروژه؛ سه قاعدهٔ وارسی (<a href="#sec-ch33-d" class="quarto-xref"><span>بخش 33.5</span></a>).</li>
<li><strong>پس از حریق:</strong> خبرِ زود؛ شبکهٔ نمونه‌برداری با نمونه‌های زمینه؛ هر پسماند با مسیر و سند؛ هیچ آبی بی‌آزمون از حوضچه بیرون نمی‌رود (<a href="#sec-ch33-e" class="quarto-xref"><span>بخش 33.6</span></a>).</li>
<li><strong>آب:</strong> نیروگاه در بهره‌برداری مصرف‌کننده‌ای کوچک است و در ساخت نه؛ افتِ سطحِ آبِ چاهِ روستا با چاهِ پایش؛ نیروگاه اول کنار می‌کشد (<a href="#sec-ch33-f" class="quarto-xref"><span>بخش 33.7</span></a>).</li>
<li><strong>حفاظت‌های اجتماعی:</strong> چهار نوع الزام از هم جدا؛ هیچ فرایندِ همگانی برای زمین، مردمانِ بومی یا رضایت فرض نمی‌شود؛ گردشِ کارِ شکایت با شاهد؛ برنامهٔ پیمانکار پیش از استقرار بازبینی می‌شود (<a href="#sec-ch33-g" class="quarto-xref"><span>بخش 33.8</span></a>، <a href="#sec-ch33-h" class="quarto-xref"><span>بخش 33.9</span></a>).</li>
<li><strong>ردپا:</strong> دامنه پیش از عدد؛ ماژول‌ها و توربین‌ها غالب‌اند؛ دو حالت درونِ عدمِ قطعیت؛ انتشارِ پرهیزشده جدا و تضمین‌نشده؛ دادهٔ تأمین‌کننده فقط وارسی‌شده (<a href="#sec-ch33-i" class="quarto-xref"><span>بخش 33.10</span></a>، <a href="#sec-ch33-mfg" class="quarto-xref"><span>بخش 33.11</span></a>).</li>
</ul>
<section id="sec-ch33-vocab" class="level3" data-number="33.18.1">
<h3 data-number="33.18.1" class="anchored" data-anchor-id="sec-ch33-vocab"><span class="header-section-number">33.18.1</span> واژگانِ فصلِ ۳۳</h3>
<div id="tbl-ch33-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch33-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;33.5: واژگانِ فصلِ ۳۳
</figcaption>
<div aria-describedby="tbl-ch33-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>خط‌مبنا</td>
<td><span class="ltr" dir="ltr">baseline</span></td>
<td></td>
</tr>
<tr class="even">
<td>غربالگری</td>
<td><span class="ltr" dir="ltr">screening</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تعیینِ دامنه</td>
<td><span class="ltr" dir="ltr">scoping</span></td>
<td></td>
</tr>
<tr class="even">
<td>ارزیابیِ اثرهای محیطی و اجتماعی</td>
<td><span class="ltr" dir="ltr">environmental and social impact assessment</span></td>
<td><span class="ltr" dir="ltr">ESIA</span></td>
</tr>
<tr class="odd">
<td>گیرنده</td>
<td><span class="ltr" dir="ltr">receptor</span></td>
<td></td>
</tr>
<tr class="even">
<td>مسیرِ اثر</td>
<td><span class="ltr" dir="ltr">impact pathway</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ترازِ توانِ صوتی</td>
<td><span class="ltr" dir="ltr">sound power level</span></td>
<td></td>
</tr>
<tr class="even">
<td>صدای زمینه</td>
<td><span class="ltr" dir="ltr">background noise</span></td>
<td></td>
</tr>
<tr class="odd">
<td>سوسوی سایه</td>
<td><span class="ltr" dir="ltr">shadow flicker</span></td>
<td></td>
</tr>
<tr class="even">
<td>ریسکِ برخورد</td>
<td><span class="ltr" dir="ltr">collision risk</span></td>
<td></td>
</tr>
<tr class="odd">
<td>سرعتِ شروعِ کار</td>
<td><span class="ltr" dir="ltr">cut-in wind speed</span></td>
<td></td>
</tr>
<tr class="even">
<td>اثرِ انباشته</td>
<td><span class="ltr" dir="ltr">cumulative impact</span></td>
<td></td>
</tr>
<tr class="odd">
<td>عکسِ شبیه‌سازی‌شده</td>
<td><span class="ltr" dir="ltr">photomontage</span></td>
<td></td>
</tr>
<tr class="even">
<td>جبرانِ تنوعِ زیستی</td>
<td><span class="ltr" dir="ltr">biodiversity offset</span></td>
<td></td>
</tr>
<tr class="odd">
<td>سلسله‌مراتبِ کاهشِ اثر</td>
<td><span class="ltr" dir="ltr">mitigation hierarchy</span></td>
<td></td>
</tr>
<tr class="even">
<td>اقدامِ اصلاحی</td>
<td><span class="ltr" dir="ltr">corrective action</span></td>
<td></td>
</tr>
<tr class="odd">
<td>توانِ آزمون</td>
<td><span class="ltr" dir="ltr">statistical power</span></td>
<td></td>
</tr>
<tr class="even">
<td>معیارهای پایان</td>
<td><span class="ltr" dir="ltr">closure criteria</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ذی‌نفع</td>
<td><span class="ltr" dir="ltr">stakeholder</span></td>
<td></td>
</tr>
<tr class="even">
<td>افشا</td>
<td><span class="ltr" dir="ltr">disclosure</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کاربریِ عرفی</td>
<td><span class="ltr" dir="ltr">customary use</span></td>
<td></td>
</tr>
<tr class="even">
<td>معیشت</td>
<td><span class="ltr" dir="ltr">livelihood</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جابه‌جاییِ اقتصادی</td>
<td><span class="ltr" dir="ltr">economic displacement</span></td>
<td></td>
</tr>
<tr class="even">
<td>گروه‌های آسیب‌پذیر</td>
<td><span class="ltr" dir="ltr">vulnerable groups</span></td>
<td></td>
</tr>
<tr class="odd">
<td>هجومِ کارگری</td>
<td><span class="ltr" dir="ltr">labour influx</span></td>
<td></td>
</tr>
<tr class="even">
<td>بررسیِ زنجیرهٔ تأمین</td>
<td><span class="ltr" dir="ltr">supply-chain due diligence</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کارِ اجباری</td>
<td><span class="ltr" dir="ltr">forced labour</span></td>
<td></td>
</tr>
<tr class="even">
<td>یافتهٔ اتفاقی</td>
<td><span class="ltr" dir="ltr">chance find</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دفترِ تعهدها</td>
<td><span class="ltr" dir="ltr">commitments register</span></td>
<td></td>
</tr>
<tr class="even">
<td>رضایتِ آزاد، پیشین و آگاهانه</td>
<td><span class="ltr" dir="ltr">free, prior and informed consent</span></td>
<td><span class="ltr" dir="ltr">FPIC</span></td>
</tr>
<tr class="odd">
<td>آبخوان</td>
<td><span class="ltr" dir="ltr">aquifer</span></td>
<td></td>
</tr>
<tr class="even">
<td>تغذیهٔ آبخوان</td>
<td><span class="ltr" dir="ltr">recharge</span></td>
<td></td>
</tr>
<tr class="odd">
<td>افتِ سطحِ آب</td>
<td><span class="ltr" dir="ltr">drawdown</span></td>
<td></td>
</tr>
<tr class="even">
<td>شدتِ مصرفِ آب</td>
<td><span class="ltr" dir="ltr">water intensity</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ارزیابیِ چرخهٔ عمر</td>
<td><span class="ltr" dir="ltr">life cycle assessment</span></td>
<td><span class="ltr" dir="ltr">LCA</span></td>
</tr>
<tr class="even">
<td>واحدِ کارکردی</td>
<td><span class="ltr" dir="ltr">functional unit</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مرزِ سامانه</td>
<td><span class="ltr" dir="ltr">system boundary</span></td>
<td></td>
</tr>
<tr class="even">
<td>ضریبِ انتشار</td>
<td><span class="ltr" dir="ltr">emission factor</span></td>
<td></td>
</tr>
<tr class="odd">
<td>انتشارِ پرهیزشده</td>
<td><span class="ltr" dir="ltr">avoided emissions</span></td>
<td></td>
</tr>
<tr class="even">
<td>فرضِ جانشینی</td>
<td><span class="ltr" dir="ltr">counterfactual</span></td>
<td></td>
</tr>
<tr class="odd">
<td>اظهارنامهٔ محیطیِ محصول</td>
<td><span class="ltr" dir="ltr">environmental product declaration</span></td>
<td><span class="ltr" dir="ltr">EPD</span></td>
</tr>
<tr class="even">
<td>قاعده‌های دستهٔ محصول</td>
<td><span class="ltr" dir="ltr">product category rules</span></td>
<td><span class="ltr" dir="ltr">PCR</span></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch33-assess" class="level2" data-number="33.19">
<h2 data-number="33.19" class="anchored" data-anchor-id="sec-ch33-assess"><span class="header-section-number">33.19</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند اثرهای یک نیروگاه را غربال و با عدد ارزیابی کند و دفترِ اثر، کاهش و پایش را با مسئول و شاهد بنویسد. می‌تواند ذی‌نفعان را درگیر کند، برنامهٔ آب و پاسخِ پس از رویداد را بسازد و ردپای چرخهٔ عمر را با مرز و عدمِ قطعیت گزارش کند. همهٔ این‌ها بی‌آنکه برای زمین، مردمانِ بومی یا رضایت فرایندِ همگانی فرض کند، چیزی را که تأیید و بودجه نشده وعده دهد، یا انتشارِ پرهیزشده را تضمین‌شده بنامد. پاسخ‌ها در <a href="#sec-ch33-solutions" class="quarto-xref"><span>بخش 33.20</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="33.19.1">
<h3 data-number="33.19.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">33.19.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch33-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.1</strong></span> غربالگری و تعیینِ دامنه را از هم جدا کنید.</p>
</div>
<div id="exr-ch33-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.2</strong></span> امتیازِ غربالگری از کدام دو عدد ساخته می‌شود؟</p>
</div>
<div id="exr-ch33-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.3</strong></span> چرا گورستان با امتیازِ پایین هنوز قاعدهٔ حفاظت می‌گیرد؟</p>
</div>
<div id="exr-ch33-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.4</strong></span> <a href="#eq-ch33-noise" class="quarto-xref">معادلهٔ&nbsp;<span>33.1</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch33-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.5</strong></span> چرا ترازهای صدا را نمی‌توان مستقیم جمع کرد؟</p>
</div>
<div id="exr-ch33-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.6</strong></span> صدای زمینه چه نقشی در داوریِ صدا دارد؟</p>
</div>
<div id="exr-ch33-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.7</strong></span> سوسوی سایه چیست و چگونه با جانمایی حذف شد؟</p>
</div>
<div id="exr-ch33-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.8</strong></span> <a href="#eq-ch33-collision" class="quarto-xref">معادلهٔ&nbsp;<span>33.2</span></a> را با هر سه عاملش توضیح دهید.</p>
</div>
<div id="exr-ch33-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.9</strong></span> چرا برخوردِ پرندگانِ شکاری برای جمعیت مهم‌تر از شمارش است؟</p>
</div>
<div id="exr-ch33-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.10</strong></span> سه گزینهٔ کاهشِ برخوردِ پرندگان را نام ببرید.</p>
</div>
<div id="exr-ch33-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.11</strong></span> چرا خفاش‌ها در بادِ کم بیشتر در خطرند و این چه فرصتی می‌دهد؟</p>
</div>
<div id="exr-ch33-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.12</strong></span> سه گامِ زیستگاه پیش از جبران کدام‌اند؟</p>
</div>
<div id="exr-ch33-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.13</strong></span> چرا روی دشتِ باز ارزیابیِ منظر به چگونگیِ تغییرِ دید می‌پردازد؟</p>
</div>
<div id="exr-ch33-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.14</strong></span> اثرِ انباشته را تعریف کنید.</p>
</div>
<div id="exr-ch33-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.15</strong></span> گوشهٔ «اثرپذیرِ کم‌صدا» در نقشهٔ ذی‌نفعان چیست؟</p>
</div>
<div id="exr-ch33-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.16</strong></span> سه شرطِ مفید بودنِ افشا را بنویسید.</p>
</div>
<div id="exr-ch33-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.17</strong></span> چرا دفترِ زمین فقط سندِ رسمی را ثبت نمی‌کند؟</p>
</div>
<div id="exr-ch33-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.18</strong></span> کدام فرایندِ زمین به کار می‌رود و چه کسی تعیین می‌کند؟</p>
</div>
<div id="exr-ch33-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.19</strong></span> پنج گروهِ آسیب‌پذیرِ نیروگاهِ P را نام ببرید.</p>
</div>
<div id="exr-ch33-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.20</strong></span> سه خواستهٔ مناقصه برای ریسکِ کار در زنجیرهٔ تأمین؟</p>
</div>
<div id="exr-ch33-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.21</strong></span> قاعدهٔ یافتهٔ اتفاقی را بنویسید.</p>
</div>
<div id="exr-ch33-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.22</strong></span> دو شرطِ وعده دادن به جامعه کدام‌اند؟</p>
</div>
<div id="exr-ch33-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.23</strong></span> سه بخشِ مسیرِ اثر کدام‌اند؟</p>
</div>
<div id="exr-ch33-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.24</strong></span> چهار گامِ سلسله‌مراتبِ کاهشِ اثر را به ترتیب بنویسید.</p>
</div>
<div id="exr-ch33-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.25</strong></span> شاخص چه چیزهایی جز عدد لازم دارد؟</p>
</div>
<div id="exr-ch33-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.26</strong></span> رنگ‌های سبز، زرد و قرمز هر کدام چه اقدامی می‌خواهند؟</p>
</div>
<div id="exr-ch33-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.27</strong></span> «بسته» برای اقدامِ اصلاحی یعنی چه؟</p>
</div>
<div id="exr-ch33-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.28</strong></span> توانِ آزمون را تعریف کنید.</p>
</div>
<div id="exr-ch33-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.29</strong></span> پایانِ ساخت را چه چیزی تعیین می‌کند؟</p>
</div>
<div id="exr-ch33-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.30</strong></span> ردیف‌های P و I در دفترِ اثر چه فرقی دارند؟</p>
</div>
<div id="exr-ch33-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.31</strong></span> سه قاعدهٔ وارسیِ دفترِ اثر را بنویسید.</p>
</div>
<div id="exr-ch33-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.32</strong></span> چرا ساختگاه توصیهٔ ماندن در خانه را خودش نمی‌سازد؟</p>
</div>
<div id="exr-ch33-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.33</strong></span> نمونه‌های زمینه برای چیست؟</p>
</div>
<div id="exr-ch33-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.34</strong></span> چرا تخلیهٔ ماژول‌های آسیب‌دیده کارِ متخصص است؟</p>
</div>
<div id="exr-ch33-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.35</strong></span> تغذیهٔ آبخوان چگونه برآورد شد؟</p>
</div>
<div id="exr-ch33-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.36</strong></span> <a href="#eq-ch33-drawdown" class="quarto-xref">معادلهٔ&nbsp;<span>33.8</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch33-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.37</strong></span> سه پلهٔ برنامهٔ خشکسالی را بنویسید.</p>
</div>
<div id="exr-ch33-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.38</strong></span> پسابِ اسمزِ معکوس کجا می‌رود؟</p>
</div>
<div id="exr-ch33-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.39</strong></span> چهار نوعِ الزام در حفاظت‌های اجتماعی را نام ببرید.</p>
</div>
<div id="exr-ch33-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.40</strong></span> چرا این کتاب فرایندِ همگانی برای زمین، مردمانِ بومی یا رضایت فرض نمی‌کند؟</p>
</div>
<div id="exr-ch33-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.41</strong></span> هشت مرحلهٔ گردشِ کارِ شکایت را بنویسید.</p>
</div>
<div id="exr-ch33-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.42</strong></span> شکایتِ محرمانه از کدام مسیر می‌رود؟</p>
</div>
<div id="exr-ch33-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.43</strong></span> واحدِ کارکردی و مرزِ سامانه را تعریف کنید.</p>
</div>
<div id="exr-ch33-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.44</strong></span> <a href="#eq-ch33-lca" class="quarto-xref">معادلهٔ&nbsp;<span>33.10</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch33-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.45</strong></span> چرا انتشارِ پرهیزشده از فهرستِ پروژه کم نمی‌شود؟</p>
</div>
<div id="exr-ch33-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.46</strong></span> اظهارنامهٔ محیطیِ محصول چه چیزی را گزارش می‌کند؟</p>
</div>
<div id="exr-ch33-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.47</strong></span> <a href="#eq-ch33-cov" class="quarto-xref">معادلهٔ&nbsp;<span>33.11</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch33-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.48</strong></span> حدِ مطالعهٔ هر موضوع را چه چیزی تعیین می‌کند؟</p>
</div>
<div id="exr-ch33-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.49</strong></span> چرا خط‌مبنای خاک پیش از نخستین بولدوزر نمونه‌برداری می‌شود؟</p>
</div>
<div id="exr-ch33-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.50</strong></span> <a href="#eq-ch33-traffic" class="quarto-xref">معادلهٔ&nbsp;<span>33.3</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch33-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.51</strong></span> ترتیبِ پاسخ به نشتِ روغن را بنویسید.</p>
</div>
<div id="exr-ch33-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.52</strong></span> دیرترین ماهِ درخواستِ یک مجوز چگونه حساب می‌شود؟</p>
</div>
<div id="exr-ch33-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.53</strong></span> <a href="#eq-ch33-carcass" class="quarto-xref">معادلهٔ&nbsp;<span>33.6</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch33-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.54</strong></span> سه دلیلِ کمتر بودنِ لاشه‌های یافته از تلفات کدام‌اند؟</p>
</div>
<div id="exr-ch33-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.55</strong></span> <a href="#eq-ch33-subtract" class="quarto-xref">معادلهٔ&nbsp;<span>33.7</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch33-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.56</strong></span> <a href="#eq-ch33-salinity" class="quarto-xref">معادلهٔ&nbsp;<span>33.9</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch33-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.57</strong></span> چهار شرطِ بازچرخانیِ پساب کدام‌اند؟</p>
</div>
<div id="exr-ch33-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.58</strong></span> مشورت را با چه چیزی باید سنجید؟</p>
</div>
<div id="exr-ch33-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.59</strong></span> دو قاعدهٔ تخصیصِ بازیافت را نام ببرید.</p>
</div>
<div id="exr-ch33-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.60</strong></span> نوعِ چراغِ هوانوردی را چه کسی تعیین می‌کند؟</p>
</div>
<div id="exr-ch33-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.61</strong></span> برنامهٔ هجومِ کارگری کدام خدماتِ محلی را می‌شمارد؟</p>
</div>
<div id="exr-ch33-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.62</strong></span> رفتارِ نیروهای حفاظت با چه چیزی سنجیده می‌شود؟</p>
</div>
<div id="exr-ch33-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.63</strong></span> <a href="#eq-ch33-pv" class="quarto-xref">معادلهٔ&nbsp;<span>33.5</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch33-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.64</strong></span> <a href="#eq-ch33-transit" class="quarto-xref">معادلهٔ&nbsp;<span>33.4</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch33-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.65</strong></span> چرا پرهٔ ایستاده هم مانع است؟</p>
</div>
<div id="exr-ch33-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.66</strong></span> یافتهٔ تکراری در ممیزی چه پیامدی دارد؟</p>
</div>
<div id="exr-ch33-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.67</strong></span> سهمِ یافته‌های بسته‌شده در ۶۰ روز در دو ممیزی؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="33.19.2">
<h3 data-number="33.19.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">33.19.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch33-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.68</strong></span> جمعِ <span class="ltr" dir="ltr">38.5</span> و <span class="ltr" dir="ltr">28 dB(A)</span>؟</p>
</div>
<div id="exr-ch33-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.69</strong></span> جمعِ <span class="ltr" dir="ltr">28</span>، <span class="ltr" dir="ltr">33</span> و <span class="ltr" dir="ltr">38.5 dB(A)</span>؟</p>
</div>
<div id="exr-ch33-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.70</strong></span> جمعِ دو چشمهٔ برابرِ <span class="ltr" dir="ltr">40 dB(A)</span>؟</p>
</div>
<div id="exr-ch33-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.71</strong></span> صدای یک توربینِ <span class="ltr" dir="ltr">106</span> در <span class="ltr" dir="ltr">806 m</span>؟</p>
</div>
<div id="exr-ch33-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.72</strong></span> صدای یک توربین در <span class="ltr" dir="ltr">2,854 m</span>؟</p>
</div>
<div id="exr-ch33-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.73</strong></span> صدای یک توربین در <span class="ltr" dir="ltr">1,000 m</span>؟</p>
</div>
<div id="exr-ch33-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.74</strong></span> دو برابر شدنِ فاصله صدای یک چشمهٔ نقطه‌ای را چقدر کم می‌کند، بی‌جذبِ هوا؟</p>
</div>
<div id="exr-ch33-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.75</strong></span> دوازده توربینِ برابر در یک فاصله چند دسی‌بل از یکی بیشترند؟</p>
</div>
<div id="exr-ch33-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.76</strong></span> صدای اردوگاه با زمینه چند دسی‌بل از زمینه بیشتر است؟</p>
</div>
<div id="exr-ch33-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.77</strong></span> برخوردِ <span class="ltr" dir="ltr">T06</span> با <span class="ltr" dir="ltr">739</span> گذر؟</p>
</div>
<div id="exr-ch33-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.78</strong></span> همان با دوریِ <span class="ltr" dir="ltr">0.99</span>؟</p>
</div>
<div id="exr-ch33-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.79</strong></span> برخورد با <span class="ltr" dir="ltr">500</span> گذر، <span class="ltr" dir="ltr">0.08</span> و دوریِ <span class="ltr" dir="ltr">0.98</span>؟</p>
</div>
<div id="exr-ch33-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.80</strong></span> برخوردِ کلِ عمر با <span class="ltr" dir="ltr">4.8</span> در سال و ۲۵ سال؟</p>
</div>
<div id="exr-ch33-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.81</strong></span> سهمِ <span class="ltr" dir="ltr">T06</span> از کلِ <span class="ltr" dir="ltr">4.8</span> برخورد؟</p>
</div>
<div id="exr-ch33-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.82</strong></span> انرژیِ ازدست‌رفتهٔ توقفِ خفاش‌ها: <span class="ltr" dir="ltr">2.10</span> از <span class="ltr" dir="ltr">218.8 GWh</span>؟</p>
</div>
<div id="exr-ch33-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.83</strong></span> سهمِ ساعت‌های متوقف از شب‌های پاییز، <span class="ltr" dir="ltr">558/1353</span>؟</p>
</div>
<div id="exr-ch33-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.84</strong></span> مساحتِ جبران با نسبت‌های <a href="#sec-ch33-a-habitat" class="quarto-xref"><span>بخش 33.2.6</span></a>؟</p>
</div>
<div id="exr-ch33-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.85</strong></span> مساحتِ جبرانِ <span class="ltr" dir="ltr">18.7 ha</span> راه و سکو با نسبتِ ۲؟</p>
</div>
<div id="exr-ch33-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.86</strong></span> درآمدِ چرای <span class="ltr" dir="ltr">780 ha</span> با ۶۰۰ دام و <span class="ltr" dir="ltr">0.12 k u</span>؟</p>
</div>
<div id="exr-ch33-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.87</strong></span> درآمدِ <span class="ltr" dir="ltr">100 ha</span> با <span class="ltr" dir="ltr">0.8</span> دام بر هکتار؟</p>
</div>
<div id="exr-ch33-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.88</strong></span> راهِ اضافهٔ روزانه، <span class="ltr" dir="ltr">3.5</span> به‌جای <span class="ltr" dir="ltr">1.2 km</span>، رفت و برگشت؟</p>
</div>
<div id="exr-ch33-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.89</strong></span> راهِ اضافه در ۲۰۰ روزِ چرا؟</p>
</div>
<div id="exr-ch33-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.90</strong></span> کاهشِ درآمد با <span class="ltr" dir="ltr">5 %</span> افتِ وضعِ دام؟</p>
</div>
<div id="exr-ch33-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.91</strong></span> امتیازِ تأمین‌کننده با ردیابیِ <span class="ltr" dir="ltr">40 %</span>، بی‌ممیزی، با آیین‌نامه، بی‌سازوکارِ شکایت؟</p>
</div>
<div id="exr-ch33-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.92</strong></span> یافته‌های اتفاقیِ برآوردی در <span class="ltr" dir="ltr">45 km</span> ترانشه با <span class="ltr" dir="ltr">0.04</span> در هر کیلومتر؟</p>
</div>
<div id="exr-ch33-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.93</strong></span> کمبودِ حریمِ ویرانه: حریمِ <span class="ltr" dir="ltr">200 m</span> و کار در <span class="ltr" dir="ltr">120 m</span>؟</p>
</div>
<div id="exr-ch33-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.94</strong></span> رنگِ شاخصِ <span class="ltr" dir="ltr">55</span> با هدفِ <span class="ltr" dir="ltr">80</span> و رواداریِ <span class="ltr" dir="ltr">10</span>؟</p>
</div>
<div id="exr-ch33-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.95</strong></span> رنگِ شاخصِ <span class="ltr" dir="ltr">88 %</span> با هدفِ <span class="ltr" dir="ltr">90</span> و رواداریِ <span class="ltr" dir="ltr">5</span>؟</p>
</div>
<div id="exr-ch33-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.96</strong></span> رنگِ صدای <span class="ltr" dir="ltr">38.5</span> با هدفِ «کمتر از <span class="ltr" dir="ltr">40</span>»؟</p>
</div>
<div id="exr-ch33-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.97</strong></span> احتمالِ دست‌کم یک بارانِ صدساله در ۲۵ سال؟</p>
</div>
<div id="exr-ch33-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.98</strong></span> توانِ آزمون با ۲۰ روز پیمایش؟</p>
</div>
<div id="exr-ch33-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.99</strong></span> نمونه‌های محوطهٔ <span class="ltr" dir="ltr">2,400 m²</span> با یک نمونه در هر <span class="ltr" dir="ltr">100 m²</span>؟</p>
</div>
<div id="exr-ch33-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.100</strong></span> بارهای تانکرِ <span class="ltr" dir="ltr">160 m³</span> با <span class="ltr" dir="ltr">20 m³</span>؟</p>
</div>
<div id="exr-ch33-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.101</strong></span> تغذیهٔ <span class="ltr" dir="ltr">20 km²</span> با <span class="ltr" dir="ltr">120 mm</span> و <span class="ltr" dir="ltr">3 %</span>؟</p>
</div>
<div id="exr-ch33-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.102</strong></span> سهمِ برداشت‌های بهره‌برداری از تغذیه، <span class="ltr" dir="ltr">22,571/72,000</span>؟</p>
</div>
<div id="exr-ch33-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.103</strong></span> سهمِ برداشت‌های ساخت از تغذیه، <span class="ltr" dir="ltr">80,878/72,000</span>؟</p>
</div>
<div id="exr-ch33-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.104</strong></span> افتِ سطحِ آب در <span class="ltr" dir="ltr">3 km</span> پس از یک سال؟</p>
</div>
<div id="exr-ch33-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.105</strong></span> افت در <span class="ltr" dir="ltr">3 km</span> پس از ده سال و نسبتش به یک سال؟</p>
</div>
<div id="exr-ch33-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.106</strong></span> شدتِ مصرفِ آب، <span class="ltr" dir="ltr">3,986 m³</span> برای <span class="ltr" dir="ltr">295,100 MWh</span>؟</p>
</div>
<div id="exr-ch33-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.107</strong></span> سهمِ بودجهٔ برنامه، <span class="ltr" dir="ltr">270</span> از <span class="ltr" dir="ltr">20,657 k u</span>؟</p>
</div>
<div id="exr-ch33-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.108</strong></span> ردپای ماژول‌ها با <span class="ltr" dir="ltr">450 kg/kWp</span>؟</p>
</div>
<div id="exr-ch33-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.109</strong></span> ردپای برج‌ها، <span class="ltr" dir="ltr">4,464 t</span> فولاد با <span class="ltr" dir="ltr">2 t/t</span>؟</p>
</div>
<div id="exr-ch33-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.110</strong></span> ردپا بر کیلووات‌ساعتِ <span class="ltr" dir="ltr">S0</span> به‌صورتِ قطعی؟</p>
</div>
<div id="exr-ch33-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.111</strong></span> ردپای <span class="ltr" dir="ltr">1,000</span> تن برای <span class="ltr" dir="ltr">100 GWh</span>؟</p>
</div>
<div id="exr-ch33-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.112</strong></span> انتشارِ پرهیزشده با ضریبِ <span class="ltr" dir="ltr">0.5 t/MWh</span>؟</p>
</div>
<div id="exr-ch33-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.113</strong></span> ردپای ماژول با اظهارنامهٔ <span class="ltr" dir="ltr">S1</span>، <span class="ltr" dir="ltr">350 kg/kWp</span>؟</p>
</div>
<div id="exr-ch33-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.114</strong></span> ضریبِ تغییراتِ کل با <a href="#eq-ch33-cov" class="quarto-xref">معادلهٔ&nbsp;<span>33.11</span></a> و سهم‌های <a href="#sec-ch33-k-quality" class="quarto-xref"><span>بخش 33.11.3</span></a>؟</p>
</div>
<div id="exr-ch33-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.115</strong></span> سهمِ توربین‌ها از واریانس، <span class="math inline">\((0.24 \times 0.30)^2\)</span> بر جمع؟</p>
</div>
<div id="exr-ch33-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.116</strong></span> تغییرِ صدای جاده با کامیون‌های اوج؟</p>
</div>
<div id="exr-ch33-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.117</strong></span> تغییرِ صدای جاده اگر کامیون‌ها نصف شوند؟</p>
</div>
<div id="exr-ch33-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.118</strong></span> خاکِ آلودهٔ <span class="ltr" dir="ltr">2,000 L</span> روغن با نگه‌داشتِ <span class="ltr" dir="ltr">30 L/m³</span>؟</p>
</div>
<div id="exr-ch33-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.119</strong></span> گنجایشِ حوضچهٔ مهارِ <span class="ltr" dir="ltr">6 × 9 m</span> برای <span class="ltr" dir="ltr">22 m³</span> روغن و <span class="ltr" dir="ltr">100 mm</span> باران؟</p>
</div>
<div id="exr-ch33-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.120</strong></span> دیرترین ماهِ درخواستِ مجوزِ بهره‌برداری با <span class="ltr" dir="ltr">10</span> ماه آماده‌سازی و نیاز در ماهِ <span class="ltr" dir="ltr">18</span>؟</p>
</div>
<div id="exr-ch33-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.121</strong></span> سهمِ ماندگار با <span class="math inline">\(\bar t = 25\)</span> و <span class="math inline">\(I = 14\)</span> روز؟</p>
</div>
<div id="exr-ch33-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.122</strong></span> تلفاتِ برآوردیِ دو لاشهٔ پرنده با احتمالِ یافتنِ <span class="ltr" dir="ltr">0.456</span>؟</p>
</div>
<div id="exr-ch33-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.123</strong></span> سهمِ ماندگارِ خفاش با <span class="math inline">\(\bar t = 4\)</span> و <span class="math inline">\(I = 3\)</span> روز؟</p>
</div>
<div id="exr-ch33-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.124</strong></span> صدای توربین‌ها از کلِ <span class="ltr" dir="ltr">43.0</span> و زمینهٔ <span class="ltr" dir="ltr">40.0 dB(A)</span>؟</p>
</div>
<div id="exr-ch33-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.125</strong></span> زمانِ رسیدن به آستانهٔ شوری با رشدِ <span class="ltr" dir="ltr">5 %</span>؟</p>
</div>
<div id="exr-ch33-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.126</strong></span> پسابِ اردوگاه در ۵۴۰ روز با <span class="ltr" dir="ltr">30 m³</span> در روز و بازدهِ <span class="ltr" dir="ltr">0.8</span>؟</p>
</div>
<div id="exr-ch33-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.127</strong></span> صدای اردوگاه پس از جابه‌جاییِ <span class="ltr" dir="ltr">T06</span>؟</p>
</div>
<div id="exr-ch33-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.128</strong></span> سهمِ زنان در کلِ حضور در نشست‌ها؟</p>
</div>
<div id="exr-ch33-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.129</strong></span> ردپای فولادِ برج‌ها با قاعدهٔ پایانِ عمر؟</p>
</div>
<div id="exr-ch33-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.130</strong></span> افزایشِ ردپای <span class="ltr" dir="ltr">S1</span> اگر <span class="ltr" dir="ltr">30 %</span> شارژ از شبکهٔ <span class="ltr" dir="ltr">0.5</span> باشد؟</p>
</div>
<div id="exr-ch33-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.131</strong></span> ردپای ماژول از کارخانه‌ای روی شبکهٔ <span class="ltr" dir="ltr">0.3 t/MWh</span>؟</p>
</div>
<div id="exr-ch33-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.132</strong></span> سهمِ جایگزینی‌ها قلم به قلم؟</p>
</div>
<div id="exr-ch33-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.133</strong></span> ساعت‌های روشنِ چراغِ فعال‌شونده با <span class="ltr" dir="ltr">2 %</span> از <span class="ltr" dir="ltr">4,380</span> ساعتِ شب؟</p>
</div>
<div id="exr-ch33-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.134</strong></span> مراجعهٔ افزوده به درمانگاه با <span class="ltr" dir="ltr">270</span> نفر و <span class="ltr" dir="ltr">0.02</span> در روز؟</p>
</div>
<div id="exr-ch33-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.135</strong></span> شکایت‌های رفتار در هر هزار روز-نگهبان، <span class="ltr" dir="ltr">3</span> در <span class="ltr" dir="ltr">6,570</span>؟</p>
</div>
<div id="exr-ch33-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.136</strong></span> ارزشِ کنونیِ <span class="ltr" dir="ltr">0.29 k u</span> در سال برای ۲۵ سال با <span class="ltr" dir="ltr">6 %</span>؟</p>
</div>
<div id="exr-ch33-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.137</strong></span> بارانِ <span class="ltr" dir="ltr">25 mm</span> روی نوارِ <span class="ltr" dir="ltr">0.3 m</span> زیرِ میزِ <span class="ltr" dir="ltr">4.6 m</span>؟</p>
</div>
<div id="exr-ch33-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.138</strong></span> سهمِ ساعت‌هایی که دود به سوی روستا می‌رود؟</p>
</div>
<div id="exr-ch33-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.139</strong></span> احتمالِ برخورد در ریشه و نوکِ پره؟</p>
</div>
<div id="exr-ch33-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.140</strong></span> میانگینِ احتمالِ برخورد روی سطحِ روتور؟</p>
</div>
<div id="exr-ch33-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.141</strong></span> زاویهٔ نوکِ پرهٔ <span class="ltr" dir="ltr">175 m</span> از <span class="ltr" dir="ltr">806 m</span>؟</p>
</div>
<div id="exr-ch33-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.142</strong></span> زاویهٔ نوکِ پره از روستا در <span class="ltr" dir="ltr">2,854 m</span>؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="33.19.3">
<h3 data-number="33.19.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">33.19.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch33-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.143</strong></span> چرا <span class="ltr" dir="ltr">P11</span> یعنی <span class="ltr" dir="ltr">12.2</span> از میانهٔ مونت‌کارلو، <span class="ltr" dir="ltr">12.5</span>، کمتر است؟</p>
</div>
<div id="exr-ch33-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.144</strong></span> اگر مجوز معیارِ «زمینه به‌اضافهٔ <span class="ltr" dir="ltr">5 dB</span>» داشته باشد، کدام گیرنده‌ها رد می‌شوند؟</p>
</div>
<div id="exr-ch33-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.145</strong></span> حالتِ کم‌صدا <span class="ltr" dir="ltr">3 dB</span> از توانِ چهار توربینِ نزدیک کم می‌کند. چرا صدای اردوگاه کمتر از <span class="ltr" dir="ltr">3 dB</span> کم می‌شود؟</p>
</div>
<div id="exr-ch33-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.146</strong></span> چرا خطِ مبنای پرندگان پیش از چرخیدنِ پره‌ها لازم است؟</p>
</div>
<div id="exr-ch33-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.147</strong></span> برای دیدنِ کاهشِ <span class="ltr" dir="ltr">15 %</span> به جای <span class="ltr" dir="ltr">30 %</span>، روزهای پیمایش چه می‌شود؟</p>
</div>
<div id="exr-ch33-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.148</strong></span> چیدمانِ <span class="ltr" dir="ltr">W2</span> را با <span class="ltr" dir="ltr">W2b</span> از نظرِ سوسوی سایه مقایسه کنید و گامِ سلسله‌مراتب را نام ببرید.</p>
</div>
<div id="exr-ch33-149" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.149</strong></span> نشان دهید چرا دریچهٔ حصار از پرداختِ نقدی بهتر است.</p>
</div>
<div id="exr-ch33-150" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.150</strong></span> گزینهٔ <span class="ltr" dir="ltr">C</span> چگونه خانواده‌ها را بهتر از پیش می‌کند؟</p>
</div>
<div id="exr-ch33-151" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.151</strong></span> یک گروهِ آسیب‌پذیرِ دیگر برای نیروگاهِ P پیشنهاد کنید و تدبیرش را بنویسید.</p>
</div>
<div id="exr-ch33-152" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.152</strong></span> یک ردیفِ تازه برای دفترِ اثر بنویسید که سه قاعدهٔ وارسی را بگذراند.</p>
</div>
<div id="exr-ch33-153" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.153</strong></span> ردیفی بنویسید که قاعدهٔ «اهمیتِ پس از کاهش» را بشکند و اصلاحش کنید.</p>
</div>
<div id="exr-ch33-154" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.154</strong></span> برای «روزهای گرد و خاک بالای آستانه» با رنگِ زرد، اقدامی با مسئول و تاریخ بنویسید.</p>
</div>
<div id="exr-ch33-155" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.155</strong></span> چرا اقدامِ اصلاحی‌ای که با یک روالِ تازه بسته شده دوباره باز می‌شود؟</p>
</div>
<div id="exr-ch33-156" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.156</strong></span> پایانِ ساخت دو معیارِ برآورده‌نشده دارد. کدام‌اند و چه می‌کنید؟</p>
</div>
<div id="exr-ch33-157" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.157</strong></span> پیامی برای ساعتِ نخستِ حریق به روستا بنویسید.</p>
</div>
<div id="exr-ch33-158" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.158</strong></span> چرا گزینهٔ تبخیر در حوضچه با وجودِ کمترین هزینه رد می‌شود؟</p>
</div>
<div id="exr-ch33-159" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.159</strong></span> نقشهٔ نمونه‌برداری را با سه نمونهٔ زمینه و دو نمونهٔ خروجی توضیح دهید.</p>
</div>
<div id="exr-ch33-160" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.160</strong></span> در خشکسالی، شست‌وشو متوقف می‌شود. هزینهٔ آن برای نیروگاه چیست؟</p>
</div>
<div id="exr-ch33-161" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.161</strong></span> آبِ ساخت از کجا می‌آید و چرا؟</p>
</div>
<div id="exr-ch33-162" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.162</strong></span> یک شاخصِ آب برای پایشِ چاهِ روستا با آستانه بنویسید.</p>
</div>
<div id="exr-ch33-163" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.163</strong></span> یک تعهدِ مالک را از یک رویهٔ خوب جدا کنید، با نمونه.</p>
</div>
<div id="exr-ch33-164" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.164</strong></span> یکی از شش پرسشِ چارچوب را انتخاب کنید و بگویید چه کسی پاسخ می‌دهد.</p>
</div>
<div id="exr-ch33-165" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.165</strong></span> دیرکردِ <span class="ltr" dir="ltr">40</span> تا <span class="ltr" dir="ltr">57 %</span> در مرحله‌ها دو علتِ ممکن دارد. کدام‌اند؟</p>
</div>
<div id="exr-ch33-166" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.166</strong></span> سه شکافِ برنامهٔ پیمانکار و اقدامِ هر کدام را بنویسید.</p>
</div>
<div id="exr-ch33-167" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.167</strong></span> چرا <span class="ltr" dir="ltr">S0</span> و <span class="ltr" dir="ltr">S1</span> بر پایهٔ میانه رتبه‌بندی نمی‌شوند؟</p>
</div>
<div id="exr-ch33-168" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.168</strong></span> با کدام ضریبِ شبکه انتشارِ پرهیزشده کمتر از <span class="ltr" dir="ltr">100,000</span> تن است؟</p>
</div>
<div id="exr-ch33-169" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.169</strong></span> دو اظهارنامه در سالِ مبنا و وارسی ناهمسان‌اند. چه می‌کنید؟</p>
</div>
<div id="exr-ch33-170" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.170</strong></span> اگر دادهٔ توربین وارسی شود (ضریبِ تغییراتِ <span class="ltr" dir="ltr">0.10</span>)، کل چه می‌شود؟</p>
</div>
<div id="exr-ch33-171" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.171</strong></span> چرا ردپا معیارِ انتخابِ باتری در نیروگاهِ P نیست؟</p>
</div>
<div id="exr-ch33-172" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.172</strong></span> خانهٔ ۳ با نیکلِ <span class="ltr" dir="ltr">72</span> از مقدارِ غربالگری بیشتر است. چه می‌کنید و چرا؟</p>
</div>
<div id="exr-ch33-173" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.173</strong></span> چرا نگه‌داشتنِ کامیون‌ها در ساعت‌های مدرسه صدای روزانه را کم نمی‌کند؟</p>
</div>
<div id="exr-ch33-174" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.174</strong></span> دو لاشهٔ پرنده با پیش‌بینیِ <span class="ltr" dir="ltr">4.8</span> جور است؟ پاسخ را با بازه بدهید.</p>
</div>
<div id="exr-ch33-175" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.175</strong></span> برای خفاش‌ها فاصلهٔ دورها را از ۱۴ به ۳ روز کم می‌کنید. هزینه و سود را بسنجید.</p>
</div>
<div id="exr-ch33-176" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.176</strong></span> چرا حاشیهٔ کمتر از یک دسی‌بل سنجشِ دوباره می‌خواهد؟</p>
</div>
<div id="exr-ch33-177" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.177</strong></span> پیشنهادِ جابه‌جاییِ یک توربین را با آستانه‌های دفتر بررسی کنید.</p>
</div>
<div id="exr-ch33-178" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.178</strong></span> شکایتی از گرد و خاک را با بادِ ساعتی بررسی کنید.</p>
</div>
<div id="exr-ch33-179" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.179</strong></span> نشان دهید چرا نشست‌های جداگانه مشورت را نماینده‌دار کردند.</p>
</div>
<div id="exr-ch33-180" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.180</strong></span> مطالعه‌ای با قاعدهٔ محتوای بازیافتی را با مطالعه‌ای با قاعدهٔ پایانِ عمر مقایسه می‌کنید. چه شرطی لازم است؟</p>
</div>
<div id="exr-ch33-181" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.181</strong></span> پیمانکار <span class="ltr" dir="ltr">45 %</span> استخدامِ محلی گزارش می‌کند. چه می‌پرسید؟</p>
</div>
<div id="exr-ch33-182" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.182</strong></span> چرا پرداختی برابرِ درآمدِ یک سال برای چرای ازدست‌رفته کم است؟</p>
</div>
<div id="exr-ch33-183" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.183</strong></span> جانماییِ محوطهٔ باتری را از نظرِ دود به سوی روستا ارزیابی کنید.</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="33.19.4">
<h3 data-number="33.19.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">33.19.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch33-184" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.184</strong></span> دفترِ اثر، کاهش و پایشِ دورهٔ بهره‌برداری را با ردیف‌های مجوز و کنترل‌های پروژه بنویسید.</p>
</div>
<div id="exr-ch33-185" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.185</strong></span> برنامهٔ پایشِ پرندگان پیش و پس از ساخت را با تلاشِ لازم برای توانِ <span class="ltr" dir="ltr">80 %</span> طراحی کنید.</p>
</div>
<div id="exr-ch33-186" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.186</strong></span> برنامهٔ درگیرسازیِ ذی‌نفعان را برای گروه‌های کم‌صدا با زمان و زبان بنویسید.</p>
</div>
<div id="exr-ch33-187" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.187</strong></span> گردشِ کارِ شکایت را با هدفِ روزانهٔ هر مرحله و شاهدش طراحی کنید.</p>
</div>
<div id="exr-ch33-188" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.188</strong></span> برنامهٔ خشکسالی را با سه آستانهٔ تازه و اقدامِ هر کدام بنویسید.</p>
</div>
<div id="exr-ch33-189" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.189</strong></span> برنامهٔ پاسخِ محیطی به حریقِ ترانسفورماتور را بنویسید.</p>
</div>
<div id="exr-ch33-190" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.190</strong></span> ردپای حالتِ سومی با <span class="ltr" dir="ltr">10 MWp</span> ماژولِ بیشتر را با مرز و عدمِ قطعیت حساب کنید.</p>
</div>
<div id="exr-ch33-191" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.191</strong></span> خواسته‌های مناقصهٔ ماژول برای کربن و کار را بنویسید.</p>
</div>
<div id="exr-ch33-192" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.192</strong></span> ماتریسِ مسئولیت و بودجه را برای سالِ ساخت بازنویسی کنید.</p>
</div>
<div id="exr-ch33-193" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.193</strong></span> موردِ دسترسی به زمین را برای نوارهای مسیرِ خط بازسازی کنید.</p>
</div>
<div id="exr-ch33-194" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.194</strong></span> دفترِ مجوزهای محیطی را با مسئول و تاریخ برای برنامهٔ زمانیِ پروژه بنویسید.</p>
</div>
<div id="exr-ch33-195" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.195</strong></span> برنامهٔ جست‌وجوی لاشه را با فاصلهٔ دورها و آزمون‌های کاراییِ جست‌وجوگر و ماندگاری طراحی کنید.</p>
</div>
<div id="exr-ch33-196" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.196</strong></span> برنامهٔ سنجشِ انطباقِ صدا را با دوره‌های خاموشی و بازه‌های سرعتِ باد بنویسید.</p>
</div>
<div id="exr-ch33-197" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.197</strong></span> قاعده‌های کنترلِ تغییر را برای همهٔ موضوع‌های دفترِ اثر بنویسید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="33.19.5">
<h3 data-number="33.19.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">33.19.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch33-198" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.198</strong></span> مبنای محیطی و اجتماعیِ نیروگاهِ P را ارائه کنید و از سه یافته دفاع کنید.</p>
</div>
<div id="exr-ch33-199" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.199</strong></span> نشان دهید چرا ارزشِ بستهٔ محیطی و اجتماعی در دفتر، مسئول و شاهد است، با سه مثال.</p>
</div>
<div id="exr-ch33-200" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.200</strong></span> مرزِ کارِ نویسندهٔ برنامه و کارشناسانِ صلاحیت‌دارِ محلی را در زمین، مشورت و مجوز بنویسید.</p>
</div>
<div id="exr-ch33-201" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.201</strong></span> یک خطای خواندنِ خروجی در این فصل را بازسازی کنید و بگویید چگونه پیدا شد.</p>
</div>
<div id="exr-ch33-202" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 33.202</strong></span> پیوندِ این فصل با فصل‌های ۱۴، ۲۲، ۲۹، ۳۲ و ۵۳ را ترسیم کنید.</p>
</div>
</section>
</section>
<section id="sec-ch33-solutions" class="level2" data-number="33.20">
<h2 data-number="33.20" class="anchored" data-anchor-id="sec-ch33-solutions"><span class="header-section-number">33.20</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <span class="ltr" dir="ltr">worked</span> می‌سازد (سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch33-examples-out" class="quarto-xref"><span>بخش 33.20.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-1" class="quarto-xref">تمرین&nbsp;<span>33.1</span></a>.</strong> <a href="#sec-ch33-a-screen" class="quarto-xref"><span>بخش 33.2.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-2" class="quarto-xref">تمرین&nbsp;<span>33.2</span></a>.</strong> بزرگیِ اثر ضرب در حساسیتِ گیرنده (<a href="#sec-ch33-a-screen" class="quarto-xref"><span>بخش 33.2.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-3" class="quarto-xref">تمرین&nbsp;<span>33.3</span></a>.</strong> حساسیتِ گیرنده بیشینه است (<a href="#sec-ch33-a-screen" class="quarto-xref"><span>بخش 33.2.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-4" class="quarto-xref">تمرین&nbsp;<span>33.4</span></a>.</strong> پخشِ هندسی، جذبِ هوا و جمعِ انرژی (<a href="#sec-ch33-a-noise" class="quarto-xref"><span>بخش 33.2.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-5" class="quarto-xref">تمرین&nbsp;<span>33.5</span></a>.</strong> دسی‌بل لگاریتمِ انرژی است (<a href="#sec-ch33-a-noise" class="quarto-xref"><span>بخش 33.2.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-6" class="quarto-xref">تمرین&nbsp;<span>33.6</span></a>.</strong> <a href="#exm-ch33-noise" class="quarto-xref">مثال&nbsp;<span>33.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-7" class="quarto-xref">تمرین&nbsp;<span>33.7</span></a>.</strong> <a href="#sec-ch33-a-flicker" class="quarto-xref"><span>بخش 33.2.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-8" class="quarto-xref">تمرین&nbsp;<span>33.8</span></a>.</strong> <a href="#sec-ch33-a-birds" class="quarto-xref"><span>بخش 33.2.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-9" class="quarto-xref">تمرین&nbsp;<span>33.9</span></a>.</strong> عمرِ بلند و جفت‌های کم (<a href="#exm-ch33-birds" class="quarto-xref">مثال&nbsp;<span>33.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-10" class="quarto-xref">تمرین&nbsp;<span>33.10</span></a>.</strong> جانمایی، توقفِ فصلی، دیده‌بانی (<a href="#exm-ch33-birds" class="quarto-xref">مثال&nbsp;<span>33.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-11" class="quarto-xref">تمرین&nbsp;<span>33.11</span></a>.</strong> <a href="#sec-ch33-a-bats" class="quarto-xref"><span>بخش 33.2.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-12" class="quarto-xref">تمرین&nbsp;<span>33.12</span></a>.</strong> پرهیز، بازسازی، سپس جبران (<a href="#sec-ch33-a-habitat" class="quarto-xref"><span>بخش 33.2.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-13" class="quarto-xref">تمرین&nbsp;<span>33.13</span></a>.</strong> <a href="#sec-ch33-a-visibility" class="quarto-xref"><span>بخش 33.2.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-14" class="quarto-xref">تمرین&nbsp;<span>33.14</span></a>.</strong> <a href="#exm-ch33-cumulative" class="quarto-xref">مثال&nbsp;<span>33.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-15" class="quarto-xref">تمرین&nbsp;<span>33.15</span></a>.</strong> <a href="#sec-ch33-b-map" class="quarto-xref"><span>بخش 33.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-16" class="quarto-xref">تمرین&nbsp;<span>33.16</span></a>.</strong> به‌موقع، به زبانِ محلی، هنوز تأثیرگذار (<a href="#sec-ch33-b-disclose" class="quarto-xref"><span>بخش 33.3.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-17" class="quarto-xref">تمرین&nbsp;<span>33.17</span></a>.</strong> <a href="#sec-ch33-b-land" class="quarto-xref"><span>بخش 33.3.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-18" class="quarto-xref">تمرین&nbsp;<span>33.18</span></a>.</strong> قانون و چارچوب با کارشناسانِ محلی (<a href="#sec-ch33-b-land" class="quarto-xref"><span>بخش 33.3.3</span></a>، <a href="#sec-ch33-g-land" class="quarto-xref"><span>بخش 33.8.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-19" class="quarto-xref">تمرین&nbsp;<span>33.19</span></a>.</strong> <a href="#sec-ch33-b-vulnerable" class="quarto-xref"><span>بخش 33.3.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-20" class="quarto-xref">تمرین&nbsp;<span>33.20</span></a>.</strong> ردیابی، ممیزیِ مستقل، سازوکارِ شکایت (<a href="#exm-ch33-supply" class="quarto-xref">مثال&nbsp;<span>33.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-21" class="quarto-xref">تمرین&nbsp;<span>33.21</span></a>.</strong> بایست، حفاظت کن، گزارش بده (<a href="#sec-ch33-b-heritage" class="quarto-xref"><span>بخش 33.3.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-22" class="quarto-xref">تمرین&nbsp;<span>33.22</span></a>.</strong> تأییدشده و بودجه‌دار (<a href="#exm-ch33-commit" class="quarto-xref">مثال&nbsp;<span>33.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-23" class="quarto-xref">تمرین&nbsp;<span>33.23</span></a>.</strong> چشمه، مسیر، گیرنده (<a href="#sec-ch33-c-pathways" class="quarto-xref"><span>بخش 33.4.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-24" class="quarto-xref">تمرین&nbsp;<span>33.24</span></a>.</strong> <a href="#sec-ch33-c-hierarchy" class="quarto-xref"><span>بخش 33.4.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-25" class="quarto-xref">تمرین&nbsp;<span>33.25</span></a>.</strong> هدف، رواداری، بسامد، مسئول (<a href="#sec-ch33-c-indicators" class="quarto-xref"><span>بخش 33.4.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-26" class="quarto-xref">تمرین&nbsp;<span>33.26</span></a>.</strong> <a href="#sec-ch33-c-indicators" class="quarto-xref"><span>بخش 33.4.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-27" class="quarto-xref">تمرین&nbsp;<span>33.27</span></a>.</strong> <a href="#sec-ch33-c-corrective" class="quarto-xref"><span>بخش 33.4.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-28" class="quarto-xref">تمرین&nbsp;<span>33.28</span></a>.</strong> <a href="#sec-ch33-c-power" class="quarto-xref"><span>بخش 33.4.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-29" class="quarto-xref">تمرین&nbsp;<span>33.29</span></a>.</strong> معیارهای ازپیش‌تعیین‌شده با شاهد (<a href="#sec-ch33-c-closure" class="quarto-xref"><span>بخش 33.4.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-30" class="quarto-xref">تمرین&nbsp;<span>33.30</span></a>.</strong> <a href="#exm-ch33-register" class="quarto-xref">مثال&nbsp;<span>33.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-31" class="quarto-xref">تمرین&nbsp;<span>33.31</span></a>.</strong> مسئول، شاخص، اهمیتِ پس کمتر یا برابر با پیش (<a href="#exm-ch33-register" class="quarto-xref">مثال&nbsp;<span>33.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-32" class="quarto-xref">تمرین&nbsp;<span>33.32</span></a>.</strong> <a href="#sec-ch33-e-comms" class="quarto-xref"><span>بخش 33.6.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-33" class="quarto-xref">تمرین&nbsp;<span>33.33</span></a>.</strong> <a href="#sec-ch33-e-sampling" class="quarto-xref"><span>بخش 33.6.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-34" class="quarto-xref">تمرین&nbsp;<span>33.34</span></a>.</strong> انرژیِ به‌جامانده (<a href="#sec-ch33-e-wastes" class="quarto-xref"><span>بخش 33.6.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-35" class="quarto-xref">تمرین&nbsp;<span>33.35</span></a>.</strong> مساحت ضرب در باران ضرب در سهمِ تغذیه (<a href="#sec-ch33-f-withdrawals" class="quarto-xref"><span>بخش 33.7.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-36" class="quarto-xref">تمرین&nbsp;<span>33.36</span></a>.</strong> <a href="#sec-ch33-f-drawdown" class="quarto-xref"><span>بخش 33.7.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-37" class="quarto-xref">تمرین&nbsp;<span>33.37</span></a>.</strong> <a href="#sec-ch33-f-drought" class="quarto-xref"><span>بخش 33.7.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-38" class="quarto-xref">تمرین&nbsp;<span>33.38</span></a>.</strong> حوضچهٔ تبخیرِ عایق (<a href="#sec-ch33-f-wastewater" class="quarto-xref"><span>بخش 33.7.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-39" class="quarto-xref">تمرین&nbsp;<span>33.39</span></a>.</strong> <a href="#tbl-ch33-kinds" class="quarto-xref">جدول&nbsp;<span>33.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-40" class="quarto-xref">تمرین&nbsp;<span>33.40</span></a>.</strong> <a href="#sec-ch33-g-land" class="quarto-xref"><span>بخش 33.8.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-41" class="quarto-xref">تمرین&nbsp;<span>33.41</span></a>.</strong> <a href="#exm-ch33-workflow" class="quarto-xref">مثال&nbsp;<span>33.25</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-42" class="quarto-xref">تمرین&nbsp;<span>33.42</span></a>.</strong> مسیرِ حفاظت‌شده (<a href="#exm-ch33-workflow" class="quarto-xref">مثال&nbsp;<span>33.25</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-43" class="quarto-xref">تمرین&nbsp;<span>33.43</span></a>.</strong> <a href="#sec-ch33-i-scope" class="quarto-xref"><span>بخش 33.10.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-44" class="quarto-xref">تمرین&nbsp;<span>33.44</span></a>.</strong> <a href="#sec-ch33-i-inventory" class="quarto-xref"><span>بخش 33.10.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-45" class="quarto-xref">تمرین&nbsp;<span>33.45</span></a>.</strong> <a href="#sec-ch33-i-avoided" class="quarto-xref"><span>بخش 33.10.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-46" class="quarto-xref">تمرین&nbsp;<span>33.46</span></a>.</strong> <a href="#sec-ch33-mfg" class="quarto-xref"><span>بخش 33.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-47" class="quarto-xref">تمرین&nbsp;<span>33.47</span></a>.</strong> <a href="#sec-ch33-k-quality" class="quarto-xref"><span>بخش 33.11.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-48" class="quarto-xref">تمرین&nbsp;<span>33.48</span></a>.</strong> بُردِ اثر (<a href="#sec-ch33-a-areas" class="quarto-xref"><span>بخش 33.2.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-49" class="quarto-xref">تمرین&nbsp;<span>33.49</span></a>.</strong> <a href="#exm-ch33-soil" class="quarto-xref">مثال&nbsp;<span>33.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-50" class="quarto-xref">تمرین&nbsp;<span>33.50</span></a>.</strong> <a href="#sec-ch33-a-traffic" class="quarto-xref"><span>بخش 33.2.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-51" class="quarto-xref">تمرین&nbsp;<span>33.51</span></a>.</strong> <a href="#exm-ch33-spill" class="quarto-xref">مثال&nbsp;<span>33.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-52" class="quarto-xref">تمرین&nbsp;<span>33.52</span></a>.</strong> ماهِ نیاز منهای زمانِ آماده‌سازی (<a href="#sec-ch33-a-permits" class="quarto-xref"><span>بخش 33.2.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-53" class="quarto-xref">تمرین&nbsp;<span>33.53</span></a>.</strong> <a href="#sec-ch33-c-carcass" class="quarto-xref"><span>بخش 33.4.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-54" class="quarto-xref">تمرین&nbsp;<span>33.54</span></a>.</strong> جست‌وجوگر، لاشه‌خورها، سهمِ زمین (<a href="#sec-ch33-c-carcass" class="quarto-xref"><span>بخش 33.4.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-55" class="quarto-xref">تمرین&nbsp;<span>33.55</span></a>.</strong> <a href="#sec-ch33-c-compliance" class="quarto-xref"><span>بخش 33.4.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-56" class="quarto-xref">تمرین&nbsp;<span>33.56</span></a>.</strong> <a href="#sec-ch33-f-salinity" class="quarto-xref"><span>بخش 33.7.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-57" class="quarto-xref">تمرین&nbsp;<span>33.57</span></a>.</strong> <a href="#exm-ch33-reuse" class="quarto-xref">مثال&nbsp;<span>33.21</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-58" class="quarto-xref">تمرین&nbsp;<span>33.58</span></a>.</strong> کسانی که شنیده شدند (<a href="#sec-ch33-g-consult" class="quarto-xref"><span>بخش 33.8.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-59" class="quarto-xref">تمرین&nbsp;<span>33.59</span></a>.</strong> محتوای بازیافتی و پایانِ عمر (<a href="#exm-ch33-alloc" class="quarto-xref">مثال&nbsp;<span>33.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-60" class="quarto-xref">تمرین&nbsp;<span>33.60</span></a>.</strong> مقامِ هوانوردی (<a href="#sec-ch33-b-lighting" class="quarto-xref"><span>بخش 33.3.9.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-61" class="quarto-xref">تمرین&nbsp;<span>33.61</span></a>.</strong> درمانگاه، آب، اجاره، مغازه، راه (<a href="#exm-ch33-influx" class="quarto-xref">مثال&nbsp;<span>33.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-62" class="quarto-xref">تمرین&nbsp;<span>33.62</span></a>.</strong> آموزش و شکایت‌ها، نه جزئیاتِ تاکتیکی (<a href="#sec-ch33-b-security" class="quarto-xref"><span>بخش 33.3.9.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-63" class="quarto-xref">تمرین&nbsp;<span>33.63</span></a>.</strong> <a href="#sec-ch33-b-grazing" class="quarto-xref"><span>بخش 33.3.9.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-64" class="quarto-xref">تمرین&nbsp;<span>33.64</span></a>.</strong> <a href="#sec-ch33-a-transit" class="quarto-xref"><span>بخش 33.2.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-65" class="quarto-xref">تمرین&nbsp;<span>33.65</span></a>.</strong> سهمی از دایره را می‌پوشاند (<a href="#sec-ch33-a-transit" class="quarto-xref"><span>بخش 33.2.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-66" class="quarto-xref">تمرین&nbsp;<span>33.66</span></a>.</strong> یک پله بالا می‌رود و علتش دوباره باز می‌شود (<a href="#exm-ch33-audit" class="quarto-xref">مثال&nbsp;<span>33.24</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-67" class="quarto-xref">تمرین&nbsp;<span>33.67</span></a>.</strong> <span class="ltr" dir="ltr">64 %</span> و <span class="ltr" dir="ltr">89 %</span> (<a href="#exm-ch33-audit" class="quarto-xref">مثال&nbsp;<span>33.24</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-68" class="quarto-xref">تمرین&nbsp;<span>33.68</span></a>.</strong> <span class="ltr" dir="ltr">38.9</span> (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-69" class="quarto-xref">تمرین&nbsp;<span>33.69</span></a>.</strong> <span class="ltr" dir="ltr">39.9</span> (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-70" class="quarto-xref">تمرین&nbsp;<span>33.70</span></a>.</strong> <span class="ltr" dir="ltr">43.0</span> (<span class="ltr" dir="ltr">E01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-71" class="quarto-xref">تمرین&nbsp;<span>33.71</span></a>.</strong> <span class="ltr" dir="ltr">35.3 dB(A)</span> (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-72" class="quarto-xref">تمرین&nbsp;<span>33.72</span></a>.</strong> <span class="ltr" dir="ltr">20.2 dB(A)</span> (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-73" class="quarto-xref">تمرین&nbsp;<span>33.73</span></a>.</strong> <span class="ltr" dir="ltr">33.0 dB(A)</span> (<span class="ltr" dir="ltr">E02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-74" class="quarto-xref">تمرین&nbsp;<span>33.74</span></a>.</strong> <span class="math inline">\(20\log_{10}2 = 6.0\,\text{dB}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-75" class="quarto-xref">تمرین&nbsp;<span>33.75</span></a>.</strong> <span class="math inline">\(10\log_{10}12 = 10.8\,\text{dB}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-76" class="quarto-xref">تمرین&nbsp;<span>33.76</span></a>.</strong> <span class="math inline">\(38.8 - 28 = 10.8\,\text{dB}\)</span> (<a href="#sec-ch33-a-noise" class="quarto-xref"><span>بخش 33.2.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-77" class="quarto-xref">تمرین&nbsp;<span>33.77</span></a>.</strong> <span class="ltr" dir="ltr">1.18</span> در سال (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-78" class="quarto-xref">تمرین&nbsp;<span>33.78</span></a>.</strong> <span class="ltr" dir="ltr">0.59</span>، نصف (<span class="ltr" dir="ltr">P06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-79" class="quarto-xref">تمرین&nbsp;<span>33.79</span></a>.</strong> <span class="ltr" dir="ltr">0.80</span> (<span class="ltr" dir="ltr">E03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-80" class="quarto-xref">تمرین&nbsp;<span>33.80</span></a>.</strong> <span class="math inline">\(4.8 \times 25 = 120\)</span> (<a href="#sec-ch33-a-birds" class="quarto-xref"><span>بخش 33.2.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-81" class="quarto-xref">تمرین&nbsp;<span>33.81</span></a>.</strong> <span class="math inline">\(1.18/4.8 = 25\,\%\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-82" class="quarto-xref">تمرین&nbsp;<span>33.82</span></a>.</strong> <span class="ltr" dir="ltr">0.96 %</span> (<a href="#sec-ch33-a-bats" class="quarto-xref"><span>بخش 33.2.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-83" class="quarto-xref">تمرین&nbsp;<span>33.83</span></a>.</strong> <span class="ltr" dir="ltr">41 %</span> از ساعت‌ها برای کمتر از <span class="ltr" dir="ltr">1 %</span> انرژی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-84" class="quarto-xref">تمرین&nbsp;<span>33.84</span></a>.</strong> <span class="ltr" dir="ltr">159.5 ha</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-85" class="quarto-xref">تمرین&nbsp;<span>33.85</span></a>.</strong> <span class="ltr" dir="ltr">37.4 ha</span> (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-86" class="quarto-xref">تمرین&nbsp;<span>33.86</span></a>.</strong> <span class="ltr" dir="ltr">72 k u</span> (<span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-87" class="quarto-xref">تمرین&nbsp;<span>33.87</span></a>.</strong> <span class="ltr" dir="ltr">9.6 k u</span> (<span class="ltr" dir="ltr">E04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-88" class="quarto-xref">تمرین&nbsp;<span>33.88</span></a>.</strong> <span class="ltr" dir="ltr">4.6 km</span> (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-89" class="quarto-xref">تمرین&nbsp;<span>33.89</span></a>.</strong> <span class="ltr" dir="ltr">920 km</span> (<a href="#sec-ch33-b-livelihood" class="quarto-xref"><span>بخش 33.3.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-90" class="quarto-xref">تمرین&nbsp;<span>33.90</span></a>.</strong> <span class="math inline">\(0.05 \times 72 = 3.6\,\text{k u}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-91" class="quarto-xref">تمرین&nbsp;<span>33.91</span></a>.</strong> <span class="ltr" dir="ltr">0.36</span> (<a href="#exm-ch33-supply" class="quarto-xref">مثال&nbsp;<span>33.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-92" class="quarto-xref">تمرین&nbsp;<span>33.92</span></a>.</strong> <span class="ltr" dir="ltr">1.8</span> (<a href="#sec-ch33-b-heritage" class="quarto-xref"><span>بخش 33.3.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-93" class="quarto-xref">تمرین&nbsp;<span>33.93</span></a>.</strong> <span class="ltr" dir="ltr">80 m</span> (<a href="#sec-ch33-b-heritage" class="quarto-xref"><span>بخش 33.3.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-94" class="quarto-xref">تمرین&nbsp;<span>33.94</span></a>.</strong> قرمز (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-95" class="quarto-xref">تمرین&nbsp;<span>33.95</span></a>.</strong> زرد (<span class="ltr" dir="ltr">E06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-96" class="quarto-xref">تمرین&nbsp;<span>33.96</span></a>.</strong> سبز (<a href="#sec-ch33-c-indicators" class="quarto-xref"><span>بخش 33.4.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-97" class="quarto-xref">تمرین&nbsp;<span>33.97</span></a>.</strong> <span class="ltr" dir="ltr">22 %</span> (<span class="ltr" dir="ltr">E07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-98" class="quarto-xref">تمرین&nbsp;<span>33.98</span></a>.</strong> <span class="ltr" dir="ltr">84 %</span> (<a href="#exm-ch33-power" class="quarto-xref">مثال&nbsp;<span>33.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-99" class="quarto-xref">تمرین&nbsp;<span>33.99</span></a>.</strong> ۲۴ (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-100" class="quarto-xref">تمرین&nbsp;<span>33.100</span></a>.</strong> ۸ (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-101" class="quarto-xref">تمرین&nbsp;<span>33.101</span></a>.</strong> <span class="ltr" dir="ltr">72,000 m³</span> (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-102" class="quarto-xref">تمرین&nbsp;<span>33.102</span></a>.</strong> <span class="ltr" dir="ltr">31 %</span> (<a href="#exm-ch33-withdrawals" class="quarto-xref">مثال&nbsp;<span>33.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-103" class="quarto-xref">تمرین&nbsp;<span>33.103</span></a>.</strong> <span class="ltr" dir="ltr">112 %</span> (<a href="#exm-ch33-withdrawals" class="quarto-xref">مثال&nbsp;<span>33.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-104" class="quarto-xref">تمرین&nbsp;<span>33.104</span></a>.</strong> <span class="ltr" dir="ltr">0.38 m</span> (<span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-105" class="quarto-xref">تمرین&nbsp;<span>33.105</span></a>.</strong> <span class="ltr" dir="ltr">0.87 m</span>، حدودِ <span class="ltr" dir="ltr">2.3</span> برابر (<a href="#sec-ch33-f-drawdown" class="quarto-xref"><span>بخش 33.7.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-106" class="quarto-xref">تمرین&nbsp;<span>33.106</span></a>.</strong> <span class="ltr" dir="ltr">13.5 L/MWh</span> (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-107" class="quarto-xref">تمرین&nbsp;<span>33.107</span></a>.</strong> <span class="ltr" dir="ltr">1.3 %</span> (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-108" class="quarto-xref">تمرین&nbsp;<span>33.108</span></a>.</strong> <span class="ltr" dir="ltr">27,000</span> تن (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-109" class="quarto-xref">تمرین&nbsp;<span>33.109</span></a>.</strong> <span class="ltr" dir="ltr">8,928</span> تن (<span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-110" class="quarto-xref">تمرین&nbsp;<span>33.110</span></a>.</strong> <span class="ltr" dir="ltr">12.2 g/kWh</span> (<span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-111" class="quarto-xref">تمرین&nbsp;<span>33.111</span></a>.</strong> <span class="ltr" dir="ltr">10.0 g/kWh</span> (<span class="ltr" dir="ltr">E05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-112" class="quarto-xref">تمرین&nbsp;<span>33.112</span></a>.</strong> <span class="ltr" dir="ltr">147,550</span> تن در سال (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-113" class="quarto-xref">تمرین&nbsp;<span>33.113</span></a>.</strong> <span class="ltr" dir="ltr">21,000</span> تن (<a href="#exm-ch33-epd" class="quarto-xref">مثال&nbsp;<span>33.30</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-114" class="quarto-xref">تمرین&nbsp;<span>33.114</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">11 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-115" class="quarto-xref">تمرین&nbsp;<span>33.115</span></a>.</strong> <span class="ltr" dir="ltr">45 %</span> (<a href="#exm-ch33-quality" class="quarto-xref">مثال&nbsp;<span>33.31</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-116" class="quarto-xref">تمرین&nbsp;<span>33.116</span></a>.</strong> <span class="ltr" dir="ltr">4.2 dB</span> (<a href="#exm-ch33-traffic" class="quarto-xref">مثال&nbsp;<span>33.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-117" class="quarto-xref">تمرین&nbsp;<span>33.117</span></a>.</strong> <span class="math inline">\(10\log_{10}(1{,}400/760) = 2.7\,\text{dB}\)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-118" class="quarto-xref">تمرین&nbsp;<span>33.118</span></a>.</strong> <span class="ltr" dir="ltr">67 m³</span>، حدودِ <span class="ltr" dir="ltr">113</span> تن (<a href="#exm-ch33-spill" class="quarto-xref">مثال&nbsp;<span>33.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-119" class="quarto-xref">تمرین&nbsp;<span>33.119</span></a>.</strong> <span class="math inline">\(1.1 \times 22 + 0.1 \times 54 = 29.6\,\text{m}^3\)</span> (<a href="#sec-ch33-a-spill" class="quarto-xref"><span>بخش 33.2.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-120" class="quarto-xref">تمرین&nbsp;<span>33.120</span></a>.</strong> ماهِ <span class="ltr" dir="ltr">8</span> (<a href="#sec-ch33-a-permits" class="quarto-xref"><span>بخش 33.2.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-121" class="quarto-xref">تمرین&nbsp;<span>33.121</span></a>.</strong> <span class="ltr" dir="ltr">0.77</span> (<a href="#sec-ch33-c-carcass" class="quarto-xref"><span>بخش 33.4.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-122" class="quarto-xref">تمرین&nbsp;<span>33.122</span></a>.</strong> <span class="ltr" dir="ltr">4.4</span> (<a href="#exm-ch33-carcass" class="quarto-xref">مثال&nbsp;<span>33.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-123" class="quarto-xref">تمرین&nbsp;<span>33.123</span></a>.</strong> <span class="ltr" dir="ltr">0.70</span> (<a href="#sec-ch33-c-carcass" class="quarto-xref"><span>بخش 33.4.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-124" class="quarto-xref">تمرین&nbsp;<span>33.124</span></a>.</strong> <span class="ltr" dir="ltr">40.0</span> (<a href="#eq-ch33-subtract" class="quarto-xref">معادلهٔ&nbsp;<span>33.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-125" class="quarto-xref">تمرین&nbsp;<span>33.125</span></a>.</strong> <span class="math inline">\(\ln(2000/1450)/\ln 1.05 = 6.6\)</span> سال.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-126" class="quarto-xref">تمرین&nbsp;<span>33.126</span></a>.</strong> <span class="ltr" dir="ltr">12,960 m³</span>، <span class="ltr" dir="ltr">23 %</span> کمبود (<a href="#exm-ch33-reuse" class="quarto-xref">مثال&nbsp;<span>33.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-127" class="quarto-xref">تمرین&nbsp;<span>33.127</span></a>.</strong> <span class="ltr" dir="ltr">39.6 dB(A)</span> (<a href="#exm-ch33-change" class="quarto-xref">مثال&nbsp;<span>33.23</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-128" class="quarto-xref">تمرین&nbsp;<span>33.128</span></a>.</strong> <span class="ltr" dir="ltr">32 %</span> (<a href="#sec-ch33-g-consult" class="quarto-xref"><span>بخش 33.8.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-129" class="quarto-xref">تمرین&nbsp;<span>33.129</span></a>.</strong> <span class="ltr" dir="ltr">3,437</span> تن (<a href="#exm-ch33-alloc" class="quarto-xref">مثال&nbsp;<span>33.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-130" class="quarto-xref">تمرین&nbsp;<span>33.130</span></a>.</strong> <span class="ltr" dir="ltr">6.1 g/kWh</span> (<a href="#sec-ch33-i-grid" class="quarto-xref"><span>بخش 33.10.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-131" class="quarto-xref">تمرین&nbsp;<span>33.131</span></a>.</strong> <span class="math inline">\(150 + 500 \times 0.3 = 300\,\text{kg/kWp}\)</span> (<a href="#sec-ch33-i-provenance" class="quarto-xref"><span>بخش 33.10.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-132" class="quarto-xref">تمرین&nbsp;<span>33.132</span></a>.</strong> <span class="ltr" dir="ltr">4.3 %</span> (<a href="#sec-ch33-i-replace" class="quarto-xref"><span>بخش 33.10.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-133" class="quarto-xref">تمرین&nbsp;<span>33.133</span></a>.</strong> <span class="ltr" dir="ltr">88</span> ساعت (<a href="#sec-ch33-b-lighting" class="quarto-xref"><span>بخش 33.3.9.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-134" class="quarto-xref">تمرین&nbsp;<span>33.134</span></a>.</strong> <span class="ltr" dir="ltr">5.4</span> در روز، <span class="ltr" dir="ltr">91 %</span> ظرفیت (<a href="#exm-ch33-influx" class="quarto-xref">مثال&nbsp;<span>33.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-135" class="quarto-xref">تمرین&nbsp;<span>33.135</span></a>.</strong> <span class="ltr" dir="ltr">0.46</span> (<a href="#sec-ch33-b-security" class="quarto-xref"><span>بخش 33.3.9.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-136" class="quarto-xref">تمرین&nbsp;<span>33.136</span></a>.</strong> <span class="ltr" dir="ltr">3.7 k u</span> (<a href="#eq-ch33-pv" class="quarto-xref">معادلهٔ&nbsp;<span>33.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-137" class="quarto-xref">تمرین&nbsp;<span>33.137</span></a>.</strong> <span class="ltr" dir="ltr">383 mm</span> (<a href="#sec-ch33-f-dripline" class="quarto-xref"><span>بخش 33.7.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-138" class="quarto-xref">تمرین&nbsp;<span>33.138</span></a>.</strong> <span class="ltr" dir="ltr">1.5 %</span> (<a href="#exm-ch33-smoke" class="quarto-xref">مثال&nbsp;<span>33.18</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-139" class="quarto-xref">تمرین&nbsp;<span>33.139</span></a>.</strong> <span class="ltr" dir="ltr">0.230</span> و <span class="ltr" dir="ltr">0.037</span> (<a href="#exm-ch33-transit" class="quarto-xref">مثال&nbsp;<span>33.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-140" class="quarto-xref">تمرین&nbsp;<span>33.140</span></a>.</strong> <span class="ltr" dir="ltr">0.071</span> (<a href="#exm-ch33-transit" class="quarto-xref">مثال&nbsp;<span>33.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-141" class="quarto-xref">تمرین&nbsp;<span>33.141</span></a>.</strong> <span class="math inline">\(\arctan(175/806) = 12.2^\circ\)</span> (<a href="#sec-ch33-a-angle" class="quarto-xref"><span>بخش 33.2.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-142" class="quarto-xref">تمرین&nbsp;<span>33.142</span></a>.</strong> <span class="ltr" dir="ltr">3.5</span> درجه (<a href="#sec-ch33-a-angle" class="quarto-xref"><span>بخش 33.2.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-143" class="quarto-xref">تمرین&nbsp;<span>33.143</span></a>.</strong> هر ضریب لگ‌نرمال با مقدارِ آموزشی به‌عنوانِ میانه است؛ چولگیِ راست میانگین و میانهٔ جمع را حدودِ <span class="ltr" dir="ltr">2.5 %</span> بالاتر از جمعِ میانه‌ها می‌برد (<a href="#sec-ch33-i-compare" class="quarto-xref"><span>بخش 33.10.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-144" class="quarto-xref">تمرین&nbsp;<span>33.144</span></a>.</strong> با زمینهٔ <span class="ltr" dir="ltr">28</span>، حد <span class="ltr" dir="ltr">33</span>: خانهٔ <span class="ltr" dir="ltr">A</span>، اردوگاه و خانهٔ <span class="ltr" dir="ltr">D</span> (<a href="#sec-ch33-a-noise" class="quarto-xref"><span>بخش 33.2.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-145" class="quarto-xref">تمرین&nbsp;<span>33.145</span></a>.</strong> هشت توربینِ دیگر و زمینه بدونِ تغییر می‌مانند و جمع انرژی است (<a href="#eq-ch33-noise" class="quarto-xref">معادلهٔ&nbsp;<span>33.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-146" class="quarto-xref">تمرین&nbsp;<span>33.146</span></a>.</strong> بی «پیش» مقایسه‌ای نیست (<a href="#exm-ch33-power" class="quarto-xref">مثال&nbsp;<span>33.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-147" class="quarto-xref">تمرین&nbsp;<span>33.147</span></a>.</strong> تقریباً چهار برابر، چون اندازهٔ اثر نصف شده و روزها با عکسِ مجذورِ آن رشد می‌کنند (<a href="#sec-ch33-c-power" class="quarto-xref"><span>بخش 33.4.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-148" class="quarto-xref">تمرین&nbsp;<span>33.148</span></a>.</strong> <span class="ltr" dir="ltr">112 h</span> در برابرِ صفر؛ پرهیز (<a href="#sec-ch33-a-flicker" class="quarto-xref"><span>بخش 33.2.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-149" class="quarto-xref">تمرین&nbsp;<span>33.149</span></a>.</strong> <span class="ltr" dir="ltr">15</span> در برابرِ <span class="ltr" dir="ltr">60 k u</span> و معیشت در سرچشمه (<a href="#exm-ch33-landcase" class="quarto-xref">مثال&nbsp;<span>33.22</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-150" class="quarto-xref">تمرین&nbsp;<span>33.150</span></a>.</strong> راهِ کوتاه‌تر از پیش و کاهشِ درآمد <span class="ltr" dir="ltr">0.1</span> (<a href="#sec-ch33-g-case" class="quarto-xref"><span>بخش 33.8.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-151" class="quarto-xref">تمرین&nbsp;<span>33.151</span></a>.</strong> معیار: <a href="#sec-ch33-b-vulnerable" class="quarto-xref"><span>بخش 33.3.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-152" class="quarto-xref">تمرین&nbsp;<span>33.152</span></a>.</strong> معیار: <a href="#sec-ch33-d" class="quarto-xref"><span>بخش 33.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-153" class="quarto-xref">تمرین&nbsp;<span>33.153</span></a>.</strong> معیار: <a href="#exm-ch33-register" class="quarto-xref">مثال&nbsp;<span>33.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-154" class="quarto-xref">تمرین&nbsp;<span>33.154</span></a>.</strong> معیار: <a href="#sec-ch33-c-indicators" class="quarto-xref"><span>بخش 33.4.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-155" class="quarto-xref">تمرین&nbsp;<span>33.155</span></a>.</strong> <a href="#sec-ch33-c-corrective" class="quarto-xref"><span>بخش 33.4.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-156" class="quarto-xref">تمرین&nbsp;<span>33.156</span></a>.</strong> پوششِ گیاهی و آزمونِ خاک؛ پایان منتظر می‌ماند (<a href="#sec-ch33-c-closure" class="quarto-xref"><span>بخش 33.4.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-157" class="quarto-xref">تمرین&nbsp;<span>33.157</span></a>.</strong> معیار: <a href="#sec-ch33-e-comms" class="quarto-xref"><span>بخش 33.6.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-158" class="quarto-xref">تمرین&nbsp;<span>33.158</span></a>.</strong> <a href="#exm-ch33-pond" class="quarto-xref">مثال&nbsp;<span>33.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-159" class="quarto-xref">تمرین&nbsp;<span>33.159</span></a>.</strong> <a href="#sec-ch33-e-sampling" class="quarto-xref"><span>بخش 33.6.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-160" class="quarto-xref">تمرین&nbsp;<span>33.160</span></a>.</strong> افتِ ناشی از گرد و خاک (فصلِ ۱۰؛ <a href="#exm-ch33-drought" class="quarto-xref">مثال&nbsp;<span>33.20</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-161" class="quarto-xref">تمرین&nbsp;<span>33.161</span></a>.</strong> از بیرونِ آبخوان؛ <span class="ltr" dir="ltr">112 %</span> تغذیه (<a href="#exm-ch33-withdrawals" class="quarto-xref">مثال&nbsp;<span>33.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-162" class="quarto-xref">تمرین&nbsp;<span>33.162</span></a>.</strong> معیار: <a href="#sec-ch33-f-drawdown" class="quarto-xref"><span>بخش 33.7.2</span></a> و <a href="#sec-ch33-c-indicators" class="quarto-xref"><span>بخش 33.4.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-163" class="quarto-xref">تمرین&nbsp;<span>33.163</span></a>.</strong> <a href="#tbl-ch33-kinds" class="quarto-xref">جدول&nbsp;<span>33.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-164" class="quarto-xref">تمرین&nbsp;<span>33.164</span></a>.</strong> کارشناسانِ صلاحیت‌دارِ محلی (<a href="#sec-ch33-g-case" class="quarto-xref"><span>بخش 33.8.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-165" class="quarto-xref">تمرین&nbsp;<span>33.165</span></a>.</strong> هدفِ نادرست یا نیروی کم (<a href="#exm-ch33-workflow" class="quarto-xref">مثال&nbsp;<span>33.25</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-166" class="quarto-xref">تمرین&nbsp;<span>33.166</span></a>.</strong> <a href="#exm-ch33-plan" class="quarto-xref">مثال&nbsp;<span>33.26</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-167" class="quarto-xref">تمرین&nbsp;<span>33.167</span></a>.</strong> بازه‌ها همپوشانند (<a href="#exm-ch33-lca" class="quarto-xref">مثال&nbsp;<span>33.28</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-168" class="quarto-xref">تمرین&nbsp;<span>33.168</span></a>.</strong> <span class="ltr" dir="ltr">0.3 t/MWh</span>: <span class="ltr" dir="ltr">88,530</span> تن (<a href="#sec-ch33-i-avoided" class="quarto-xref"><span>بخش 33.10.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-169" class="quarto-xref">تمرین&nbsp;<span>33.169</span></a>.</strong> اظهارنامهٔ تازه و وارسی‌شده می‌خواهید (<a href="#sec-ch33-k-compare" class="quarto-xref"><span>بخش 33.11.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-170" class="quarto-xref">تمرین&nbsp;<span>33.170</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">8 %</span>: <span class="math inline">\(\sqrt{0.0113 - 0.0052 + 0.0006} \approx 0.08\)</span> (<a href="#sec-ch33-k-quality" class="quarto-xref"><span>بخش 33.11.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-171" class="quarto-xref">تمرین&nbsp;<span>33.171</span></a>.</strong> تفاوت درونِ عدمِ قطعیت است (<a href="#exm-ch33-int-3" class="quarto-xref">مثال&nbsp;<span>33.34</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-172" class="quarto-xref">تمرین&nbsp;<span>33.172</span></a>.</strong> درونِ خط‌مبناست و برداشته نمی‌شود (<a href="#exm-ch33-soil" class="quarto-xref">مثال&nbsp;<span>33.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-173" class="quarto-xref">تمرین&nbsp;<span>33.173</span></a>.</strong> شمارِ روزانه همان است (<a href="#exm-ch33-traffic" class="quarto-xref">مثال&nbsp;<span>33.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-174" class="quarto-xref">تمرین&nbsp;<span>33.174</span></a>.</strong> بله، اما بازهٔ <span class="ltr" dir="ltr">0.8</span> تا <span class="ltr" dir="ltr">13.8</span> هر دو را دربرمی‌گیرد (<a href="#exm-ch33-carcass" class="quarto-xref">مثال&nbsp;<span>33.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-175" class="quarto-xref">تمرین&nbsp;<span>33.175</span></a>.</strong> احتمالِ یافتن از <span class="ltr" dir="ltr">8 %</span> به <span class="ltr" dir="ltr">20 %</span> و بازهٔ تنگ‌تر، با چهار برابر دور (<a href="#sec-ch33-c-carcass" class="quarto-xref"><span>بخش 33.4.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-176" class="quarto-xref">تمرین&nbsp;<span>33.176</span></a>.</strong> <a href="#exm-ch33-compliance" class="quarto-xref">مثال&nbsp;<span>33.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-177" class="quarto-xref">تمرین&nbsp;<span>33.177</span></a>.</strong> معیار: <a href="#exm-ch33-change" class="quarto-xref">مثال&nbsp;<span>33.23</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-178" class="quarto-xref">تمرین&nbsp;<span>33.178</span></a>.</strong> معیار: <a href="#exm-ch33-complaint" class="quarto-xref">مثال&nbsp;<span>33.27</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-179" class="quarto-xref">تمرین&nbsp;<span>33.179</span></a>.</strong> <a href="#sec-ch33-g-consult" class="quarto-xref"><span>بخش 33.8.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-180" class="quarto-xref">تمرین&nbsp;<span>33.180</span></a>.</strong> یک قاعده برای همه، یا هر دو با حساسیت (<a href="#exm-ch33-alloc" class="quarto-xref">مثال&nbsp;<span>33.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-181" class="quarto-xref">تمرین&nbsp;<span>33.181</span></a>.</strong> تعریف و شاهد (<a href="#exm-ch33-claims" class="quarto-xref">مثال&nbsp;<span>33.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-182" class="quarto-xref">تمرین&nbsp;<span>33.182</span></a>.</strong> ارزشِ کنونیِ ۲۵ سال حدودِ <span class="ltr" dir="ltr">12.8</span> برابر است (<a href="#sec-ch33-b-grazing" class="quarto-xref"><span>بخش 33.3.9.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-183" class="quarto-xref">تمرین&nbsp;<span>33.183</span></a>.</strong> <a href="#exm-ch33-smoke" class="quarto-xref">مثال&nbsp;<span>33.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-184" class="quarto-xref">تمرین&nbsp;<span>33.184</span></a>.</strong> معیار: <a href="#sec-ch33-d" class="quarto-xref"><span>بخش 33.5</span></a> و <a href="#exm-ch33-register" class="quarto-xref">مثال&nbsp;<span>33.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-185" class="quarto-xref">تمرین&nbsp;<span>33.185</span></a>.</strong> معیار: <a href="#sec-ch33-c-power" class="quarto-xref"><span>بخش 33.4.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-186" class="quarto-xref">تمرین&nbsp;<span>33.186</span></a>.</strong> معیار: <a href="#sec-ch33-b-map" class="quarto-xref"><span>بخش 33.3.1</span></a> و <a href="#sec-ch33-b-disclose" class="quarto-xref"><span>بخش 33.3.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-187" class="quarto-xref">تمرین&nbsp;<span>33.187</span></a>.</strong> معیار: <a href="#sec-ch33-h-workflow" class="quarto-xref"><span>بخش 33.9.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-188" class="quarto-xref">تمرین&nbsp;<span>33.188</span></a>.</strong> معیار: <a href="#sec-ch33-f-drought" class="quarto-xref"><span>بخش 33.7.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-189" class="quarto-xref">تمرین&nbsp;<span>33.189</span></a>.</strong> معیار: <a href="#sec-ch33-e" class="quarto-xref"><span>بخش 33.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-190" class="quarto-xref">تمرین&nbsp;<span>33.190</span></a>.</strong> معیار: <a href="#sec-ch33-i" class="quarto-xref"><span>بخش 33.10</span></a> و <a href="#eq-ch33-lca" class="quarto-xref">معادلهٔ&nbsp;<span>33.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-191" class="quarto-xref">تمرین&nbsp;<span>33.191</span></a>.</strong> معیار: <a href="#sec-ch33-mfg" class="quarto-xref"><span>بخش 33.11</span></a> و <a href="#sec-ch33-b-supply" class="quarto-xref"><span>بخش 33.3.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-192" class="quarto-xref">تمرین&nbsp;<span>33.192</span></a>.</strong> معیار: <a href="#sec-ch33-h-budget" class="quarto-xref"><span>بخش 33.9.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-193" class="quarto-xref">تمرین&nbsp;<span>33.193</span></a>.</strong> معیار: <a href="#sec-ch33-g-case" class="quarto-xref"><span>بخش 33.8.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-194" class="quarto-xref">تمرین&nbsp;<span>33.194</span></a>.</strong> معیار: <a href="#sec-ch33-a-permits" class="quarto-xref"><span>بخش 33.2.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-195" class="quarto-xref">تمرین&nbsp;<span>33.195</span></a>.</strong> معیار: <a href="#sec-ch33-c-carcass" class="quarto-xref"><span>بخش 33.4.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-196" class="quarto-xref">تمرین&nbsp;<span>33.196</span></a>.</strong> معیار: <a href="#sec-ch33-c-compliance" class="quarto-xref"><span>بخش 33.4.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-197" class="quarto-xref">تمرین&nbsp;<span>33.197</span></a>.</strong> معیار: <a href="#exm-ch33-change" class="quarto-xref">مثال&nbsp;<span>33.23</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-198" class="quarto-xref">تمرین&nbsp;<span>33.198</span></a>.</strong> معیار: <a href="#exm-ch33-int-3" class="quarto-xref">مثال&nbsp;<span>33.34</span></a> با شاهد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-199" class="quarto-xref">تمرین&nbsp;<span>33.199</span></a>.</strong> معیار: <a href="#exm-ch33-int-2" class="quarto-xref">مثال&nbsp;<span>33.33</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-200" class="quarto-xref">تمرین&nbsp;<span>33.200</span></a>.</strong> معیار: <a href="#sec-ch33-g" class="quarto-xref"><span>بخش 33.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-201" class="quarto-xref">تمرین&nbsp;<span>33.201</span></a>.</strong> معیار: برای نمونه جهتِ روستا یا سطرِ تفسیرِ صدا.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch33-202" class="quarto-xref">تمرین&nbsp;<span>33.202</span></a>.</strong> معیار: چیدمان، جامعه، آب، رفاه، پایانِ عمر.</p>
</div>
<section id="sec-ch33-examples-out" class="level3" data-number="33.20.1">
<h3 data-number="33.20.1" class="anchored" data-anchor-id="sec-ch33-examples-out"><span class="header-section-number">33.20.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01 sum of 38.5 and 28 dB(A): 38.9
P02 sum of 28, 33 and 38.5 dB(A): 39.9
P03 one turbine at 806 m: 35.3 dB(A)
P04 one turbine at 2,854 m: 20.2 dB(A)
P05 collisions, 739 passages: 1.18
P06 collisions with avoidance 0.99 instead: 0.59
P07 grazing income, 780 ha, 600 animals, 0.12 k u: 72 k u
P08 extra walking, detour 3.5 vs 1.2 km, there and back: 4.6 km a day
P09 PV modules, 60,000 kWp x 450 kg: 27,000 t
P10 towers, 4,464 t x 2,000 kg/t: 8,928 t
P11 S0 g/kWh, 90,252 t over 7,378 GWh: 12.2
P12 avoided at 0.5 t/MWh, 295,100 MWh: 147,550 t a year
P13 recharge, 20 km2, 120 mm, 3 %: 72,000 m3
P14 drawdown 3 km after 1 yr (0.4 L/s, T 1.5e-4, S 2e-4): 0.38 m
P15 sampling grid, 2,400 m2 at 100 m2: 24 samples
P16 tanker loads, 160 m3 at 20 m3: 8
P17 indicator 55 vs target 80, tolerance 10: red
P18 water intensity, 3,986 m3 over 295,100 MWh: 13.5 L/MWh
P19 budget share, 270 k u of 20,657 k u: 1.3 %
P20 offset area, 18.7 ha at 2:1: 37.4 ha</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01 two equal sources of 40 dB(A): 43.0 dB(A)
E02 one turbine (106) at 1,000 m: 33.0 dB(A)
E03 collisions, 500 passages, p 0.08, avoidance 0.98: 0.80 a year
E04 livelihood, 100 ha x 0.8 animals/ha x 0.12 k u: 9.6 k u a year
E05 footprint, 1,000 t over 100 GWh: 10.0 g/kWh
E06 indicator 88 % vs target 90 %, tolerance 5: amber
E07 probability of 1 % rain event in 25 yr: 22 %</code></pre>
</section>
</section>
<section id="sec-ch33-refs" class="level2" data-number="33.21">
<h2 data-number="33.21" class="anchored" data-anchor-id="sec-ch33-refs"><span class="header-section-number">33.21</span> منابع</h2>
<ul>
<li><span class="ltr" dir="ltr">ISO 14001:2026</span>، <span class="ltr" dir="ltr">ISO 14040:2006</span>، <span class="ltr" dir="ltr">ISO 14044:2006</span>، <span class="ltr" dir="ltr">ISO 14067:2018</span>، <span class="ltr" dir="ltr">ISO 14025:2026</span> (با تاریخِ وارسی در دفترِ استانداردها)؛ استانداردهای عملکردِ <span class="ltr" dir="ltr">IFC</span> و اصولِ استوا، فقط وقتی قراردادِ وام بخواهد؛ قانونِ محیطِ زیست، زمین، آب و میراثِ کشور (فصل‌های ۵۵ تا ۵۷).</li>
<li>کتاب‌های درسیِ ارزیابیِ اثرهای محیطی و اجتماعی، صوت‌شناسیِ محیطی، بوم‌شناسیِ پرندگان و خفاش‌ها، آب‌شناسیِ آب‌های زیرزمینی و ارزیابیِ چرخهٔ عمر؛ فصل‌های ۱۰، ۱۴، ۲۲، ۲۹ و ۳۲ همین کتاب.</li>
</ul>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/32-safety-fire-emergency.html" class="pagination-link" aria-label="ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/34-instrumentation-control.html" class="pagination-link" aria-label="ابزارِ دقیق و کنترل">
        <span class="nav-page-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>