<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>34&nbsp; ابزارِ دقیق و کنترل – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/35-scada-communications.html" rel="next">
<link href="../chapters/33-environment-social.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/34-instrumentation-control.html">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</a></li><li class="breadcrumb-item"><a href="../chapters/34-instrumentation-control.html"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch34-map" id="toc-sec-ch34-map" class="nav-link active" data-scroll-target="#sec-ch34-map"><span class="header-section-number">34.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch34-a" id="toc-sec-ch34-a" class="nav-link" data-scroll-target="#sec-ch34-a"><span class="header-section-number">34.2</span> الف. زنجیرهٔ اندازه‌گیری</a>
  <ul class="collapse">
  <li><a href="#sec-ch34-a-scaling" id="toc-sec-ch34-a-scaling" class="nav-link" data-scroll-target="#sec-ch34-a-scaling"><span class="header-section-number">34.2.1</span> سیگنالِ ۴ تا ۲۰ میلی‌آمپر و صفرِ زنده</a></li>
  <li><a href="#sec-ch34-a-loop" id="toc-sec-ch34-a-loop" class="nav-link" data-scroll-target="#sec-ch34-a-loop"><span class="header-section-number">34.2.2</span> بلندترین حلقه</a></li>
  <li><a href="#sec-ch34-a-resolution" id="toc-sec-ch34-a-resolution" class="nav-link" data-scroll-target="#sec-ch34-a-resolution"><span class="header-section-number">34.2.3</span> وضوحِ مبدلِ آنالوگ به رقمی</a></li>
  <li><a href="#sec-ch34-a-uncert" id="toc-sec-ch34-a-uncert" class="nav-link" data-scroll-target="#sec-ch34-a-uncert"><span class="header-section-number">34.2.4</span> عدمِ قطعیتِ ولتاژِ نقطهٔ اتصال</a></li>
  <li><a href="#sec-ch34-a-rtd" id="toc-sec-ch34-a-rtd" class="nav-link" data-scroll-target="#sec-ch34-a-rtd"><span class="header-section-number">34.2.5</span> دماسنجِ مقاومتیِ پلاتینی</a></li>
  <li><a href="#sec-ch34-a-tc" id="toc-sec-ch34-a-tc" class="nav-link" data-scroll-target="#sec-ch34-a-tc"><span class="header-section-number">34.2.6</span> ترموکوپل و اتصالِ سرد</a></li>
  <li><a href="#sec-ch34-a-rms" id="toc-sec-ch34-a-rms" class="nav-link" data-scroll-target="#sec-ch34-a-rms"><span class="header-section-number">34.2.7</span> مقدارِ مؤثر روی چرخه‌های کامل و دگرنمایی</a></li>
  <li><a href="#sec-ch34-a-time" id="toc-sec-ch34-a-time" class="nav-link" data-scroll-target="#sec-ch34-a-time"><span class="header-section-number">34.2.8</span> ساعت‌ها و ترتیبِ رویدادها</a></li>
  <li><a href="#sec-ch34-a-cal" id="toc-sec-ch34-a-cal" class="nav-link" data-scroll-target="#sec-ch34-a-cal"><span class="header-section-number">34.2.9</span> فاصلهٔ کالیبراسیون</a></li>
  <li><a href="#sec-ch34-a-filter" id="toc-sec-ch34-a-filter" class="nav-link" data-scroll-target="#sec-ch34-a-filter"><span class="header-section-number">34.2.10</span> فیلتر: نوفهٔ کمتر، تأخیرِ بیشتر</a></li>
  <li><a href="#sec-ch34-a-earthing" id="toc-sec-ch34-a-earthing" class="nav-link" data-scroll-target="#sec-ch34-a-earthing"><span class="header-section-number">34.2.11</span> زمین، جداسازی و نوفه</a></li>
  <li><a href="#sec-ch34-a-phase" id="toc-sec-ch34-a-phase" class="nav-link" data-scroll-target="#sec-ch34-a-phase"><span class="header-section-number">34.2.12</span> خطای فاز و دقتِ توانِ واکنشی</a></li>
  <li><a href="#sec-ch34-a-cm" id="toc-sec-ch34-a-cm" class="nav-link" data-scroll-target="#sec-ch34-a-cm"><span class="header-section-number">34.2.13</span> ولتاژِ حالتِ مشترک</a></li>
  <li><a href="#sec-ch34-a-rocof" id="toc-sec-ch34-a-rocof" class="nav-link" data-scroll-target="#sec-ch34-a-rocof"><span class="header-section-number">34.2.14</span> آهنگِ تغییرِ بسامد و پنجرهٔ آن</a></li>
  <li><a href="#sec-ch34-a-asfound" id="toc-sec-ch34-a-asfound" class="nav-link" data-scroll-target="#sec-ch34-a-asfound"><span class="header-section-number">34.2.15</span> فاصلهٔ کالیبراسیون از سابقه‌ها</a></li>
  <li><a href="#sec-ch34-a-span" id="toc-sec-ch34-a-span" class="nav-link" data-scroll-target="#sec-ch34-a-span"><span class="header-section-number">34.2.16</span> درصدِ گستره یا درصدِ مقدار</a></li>
  <li><a href="#sec-ch34-a-ct" id="toc-sec-ch34-a-ct" class="nav-link" data-scroll-target="#sec-ch34-a-ct"><span class="header-section-number">34.2.17</span> ترانسفورماتورِ جریان در بارِ کم</a></li>
  <li><a href="#sec-ch34-a-burden" id="toc-sec-ch34-a-burden" class="nav-link" data-scroll-target="#sec-ch34-a-burden"><span class="header-section-number">34.2.18</span> بارِ ثانویهٔ ترانسفورماتورِ جریان</a></li>
  <li><a href="#sec-ch34-a-selfheat" id="toc-sec-ch34-a-selfheat" class="nav-link" data-scroll-target="#sec-ch34-a-selfheat"><span class="header-section-number">34.2.19</span> خودگرماییِ دماسنجِ مقاومتی</a></li>
  <li><a href="#sec-ch34-a-bounce" id="toc-sec-ch34-a-bounce" class="nav-link" data-scroll-target="#sec-ch34-a-bounce"><span class="header-section-number">34.2.20</span> لرزشِ کنتاکت و برچسبِ زمان</a></li>
  <li><a href="#sec-ch34-a-leak" id="toc-sec-ch34-a-leak" class="nav-link" data-scroll-target="#sec-ch34-a-leak"><span class="header-section-number">34.2.21</span> جریانِ نشتی روی ورودیِ رقمی</a></li>
  <li><a href="#sec-ch34-a-median" id="toc-sec-ch34-a-median" class="nav-link" data-scroll-target="#sec-ch34-a-median"><span class="header-section-number">34.2.22</span> سه حس‌گر و میانهٔ آن‌ها</a></li>
  <li><a href="#sec-ch34-a-lag" id="toc-sec-ch34-a-lag" class="nav-link" data-scroll-target="#sec-ch34-a-lag"><span class="header-section-number">34.2.23</span> تأخیرِ حس‌گر در غلاف</a></li>
  </ul></li>
  <li><a href="#sec-ch34-b" id="toc-sec-ch34-b" class="nav-link" data-scroll-target="#sec-ch34-b"><span class="header-section-number">34.3</span> ب. معماریِ سامانهٔ کنترل</a>
  <ul class="collapse">
  <li><a href="#sec-ch34-b-layers" id="toc-sec-ch34-b-layers" class="nav-link" data-scroll-target="#sec-ch34-b-layers"><span class="header-section-number">34.3.1</span> لایه‌ها و سرعتشان</a></li>
  <li><a href="#sec-ch34-b-response" id="toc-sec-ch34-b-response" class="nav-link" data-scroll-target="#sec-ch34-b-response"><span class="header-section-number">34.3.2</span> بودجهٔ پاسخ</a></li>
  <li><a href="#sec-ch34-b-sampled" id="toc-sec-ch34-b-sampled" class="nav-link" data-scroll-target="#sec-ch34-b-sampled"><span class="header-section-number">34.3.3</span> حلقهٔ نمونه‌بردار</a></li>
  <li><a href="#sec-ch34-b-permissive" id="toc-sec-ch34-b-permissive" class="nav-link" data-scroll-target="#sec-ch34-b-permissive"><span class="header-section-number">34.3.4</span> شرطِ اجازهٔ بستنِ کلید</a></li>
  <li><a href="#sec-ch34-b-watchdog" id="toc-sec-ch34-b-watchdog" class="nav-link" data-scroll-target="#sec-ch34-b-watchdog"><span class="header-section-number">34.3.5</span> نگهبانِ زمانی و ضربان</a></li>
  <li><a href="#sec-ch34-b-failsafe" id="toc-sec-ch34-b-failsafe" class="nav-link" data-scroll-target="#sec-ch34-b-failsafe"><span class="header-section-number">34.3.6</span> رفتارِ ایمن در خرابی</a></li>
  <li><a href="#sec-ch34-b-redundancy" id="toc-sec-ch34-b-redundancy" class="nav-link" data-scroll-target="#sec-ch34-b-redundancy"><span class="header-section-number">34.3.7</span> افزونگی و خرابیِ با علتِ مشترک</a></li>
  <li><a href="#sec-ch34-b-actuators" id="toc-sec-ch34-b-actuators" class="nav-link" data-scroll-target="#sec-ch34-b-actuators"><span class="header-section-number">34.3.8</span> محرک‌ها</a></li>
  <li><a href="#sec-ch34-b-taps" id="toc-sec-ch34-b-taps" class="nav-link" data-scroll-target="#sec-ch34-b-taps"><span class="header-section-number">34.3.9</span> باند مردهٔ تپ‌چنجر و نوسانِ بیهوده</a></li>
  <li><a href="#sec-ch34-b-historian" id="toc-sec-ch34-b-historian" class="nav-link" data-scroll-target="#sec-ch34-b-historian"><span class="header-section-number">34.3.10</span> ذخیرهٔ تاریخ‌نگار</a></li>
  <li><a href="#sec-ch34-b-soe" id="toc-sec-ch34-b-soe" class="nav-link" data-scroll-target="#sec-ch34-b-soe"><span class="header-section-number">34.3.11</span> دقتِ برچسبِ زمان در دنبالهٔ رویدادها</a></li>
  <li><a href="#sec-ch34-b-margin" id="toc-sec-ch34-b-margin" class="nav-link" data-scroll-target="#sec-ch34-b-margin"><span class="header-section-number">34.3.12</span> حاشیهٔ فاز و تأخیرِ حلقه</a></li>
  <li><a href="#sec-ch34-b-pulse" id="toc-sec-ch34-b-pulse" class="nav-link" data-scroll-target="#sec-ch34-b-pulse"><span class="header-section-number">34.3.13</span> پالسِ کوتاه‌تر از پویش</a></li>
  <li><a href="#sec-ch34-b-sequence" id="toc-sec-ch34-b-sequence" class="nav-link" data-scroll-target="#sec-ch34-b-sequence"><span class="header-section-number">34.3.14</span> گام‌ها و مهلت‌هایشان</a></li>
  <li><a href="#sec-ch34-b-discrepancy" id="toc-sec-ch34-b-discrepancy" class="nav-link" data-scroll-target="#sec-ch34-b-discrepancy"><span class="header-section-number">34.3.15</span> هشدارِ ناهمخوانیِ فرمان و بازخورد</a></li>
  <li><a href="#sec-ch34-b-bumpless" id="toc-sec-ch34-b-bumpless" class="nav-link" data-scroll-target="#sec-ch34-b-bumpless"><span class="header-section-number">34.3.16</span> انتقالِ بی‌ضربه از دستی به خودکار</a></li>
  </ul></li>
  <li><a href="#sec-ch34-c" id="toc-sec-ch34-c" class="nav-link" data-scroll-target="#sec-ch34-c"><span class="header-section-number">34.4</span> پ. طراحی و ساخت در کارخانه</a>
  <ul class="collapse">
  <li><a href="#sec-ch34-c-io" id="toc-sec-ch34-c-io" class="nav-link" data-scroll-target="#sec-ch34-c-io"><span class="header-section-number">34.4.1</span> شمارِ ورودی و خروجی و کارت‌ها</a></li>
  <li><a href="#sec-ch34-c-panel" id="toc-sec-ch34-c-panel" class="nav-link" data-scroll-target="#sec-ch34-c-panel"><span class="header-section-number">34.4.2</span> گرمای درونِ تابلو</a></li>
  <li><a href="#sec-ch34-c-ce" id="toc-sec-ch34-c-ce" class="nav-link" data-scroll-target="#sec-ch34-c-ce"><span class="header-section-number">34.4.3</span> ماتریسِ علت و معلولِ کنترل</a></li>
  <li><a href="#sec-ch34-c-narrative" id="toc-sec-ch34-c-narrative" class="nav-link" data-scroll-target="#sec-ch34-c-narrative"><span class="header-section-number">34.4.4</span> روایتِ کنترل</a></li>
  <li><a href="#sec-ch34-c-config" id="toc-sec-ch34-c-config" class="nav-link" data-scroll-target="#sec-ch34-c-config"><span class="header-section-number">34.4.5</span> مدیریتِ پیکربندی</a></li>
  <li><a href="#sec-ch34-c-defects" id="toc-sec-ch34-c-defects" class="nav-link" data-scroll-target="#sec-ch34-c-defects"><span class="header-section-number">34.4.6</span> نقص‌های آزمونِ کارخانه</a></li>
  <li><a href="#sec-ch34-c-effort" id="toc-sec-ch34-c-effort" class="nav-link" data-scroll-target="#sec-ch34-c-effort"><span class="header-section-number">34.4.7</span> تلاشِ آزمونِ کارخانه و وارسیِ حلقه‌ها</a></li>
  <li><a href="#sec-ch34-c-marshal" id="toc-sec-ch34-c-marshal" class="nav-link" data-scroll-target="#sec-ch34-c-marshal"><span class="header-section-number">34.4.8</span> پایانه‌ها و فضای تابلوی واسط</a></li>
  <li><a href="#sec-ch34-c-branch" id="toc-sec-ch34-c-branch" class="nav-link" data-scroll-target="#sec-ch34-c-branch"><span class="header-section-number">34.4.9</span> اتصالِ کوتاه روی شاخهٔ ۲۴ ولت</a></li>
  <li><a href="#sec-ch34-c-logic" id="toc-sec-ch34-c-logic" class="nav-link" data-scroll-target="#sec-ch34-c-logic"><span class="header-section-number">34.4.10</span> چند آزمون برای یک منطق؟</a></li>
  <li><a href="#sec-ch34-c-punch" id="toc-sec-ch34-c-punch" class="nav-link" data-scroll-target="#sec-ch34-c-punch"><span class="header-section-number">34.4.11</span> فهرستِ نواقص در پایانِ آزمونِ کارخانه</a></li>
  <li><a href="#sec-ch34-c-cables" id="toc-sec-ch34-c-cables" class="nav-link" data-scroll-target="#sec-ch34-c-cables"><span class="header-section-number">34.4.12</span> کابل‌های چندرشته از فهرستِ ورودی و خروجی</a></li>
  <li><a href="#sec-ch34-c-backup" id="toc-sec-ch34-c-backup" class="nav-link" data-scroll-target="#sec-ch34-c-backup"><span class="header-section-number">34.4.13</span> زمانِ تعمیرِ کنترل‌گر و نسخهٔ پشتیبان</a></li>
  <li><a href="#sec-ch34-c-life" id="toc-sec-ch34-c-life" class="nav-link" data-scroll-target="#sec-ch34-c-life"><span class="header-section-number">34.4.14</span> گرمای تابلو و عمرِ الکترونیک</a></li>
  </ul></li>
  <li><a href="#sec-ch34-d" id="toc-sec-ch34-d" class="nav-link" data-scroll-target="#sec-ch34-d"><span class="header-section-number">34.5</span> ت. آزمایشگاهِ عملکردی</a>
  <ul class="collapse">
  <li><a href="#sec-ch34-d-iolist" id="toc-sec-ch34-d-iolist" class="nav-link" data-scroll-target="#sec-ch34-d-iolist"><span class="header-section-number">34.5.1</span> فهرستِ ورودی و خروجیِ نیروگاهِ P (مثالِ کارشده)</a></li>
  <li><a href="#sec-ch34-d-trace" id="toc-sec-ch34-d-trace" class="nav-link" data-scroll-target="#sec-ch34-d-trace"><span class="header-section-number">34.5.2</span> ردیابیِ ولتاژِ نقطهٔ اتصال (مثالِ کارشده)</a></li>
  <li><a href="#sec-ch34-d-failure" id="toc-sec-ch34-d-failure" class="nav-link" data-scroll-target="#sec-ch34-d-failure"><span class="header-section-number">34.5.3</span> موردِ آزمونِ خرابیِ حس‌گر (مثالِ کارشده)</a></li>
  <li><a href="#sec-ch34-d-degraded" id="toc-sec-ch34-d-degraded" class="nav-link" data-scroll-target="#sec-ch34-d-degraded"><span class="header-section-number">34.5.4</span> حالتِ کارِ کاهش‌یافته</a></li>
  </ul></li>
  <li><a href="#sec-ch34-e" id="toc-sec-ch34-e" class="nav-link" data-scroll-target="#sec-ch34-e"><span class="header-section-number">34.6</span> ث. تابِ‌آوریِ تغذیهٔ کنترل</a>
  <ul class="collapse">
  <li><a href="#sec-ch34-e-map" id="toc-sec-ch34-e-map" class="nav-link" data-scroll-target="#sec-ch34-e-map"><span class="header-section-number">34.6.1</span> کدام تغذیه کدام عملکرد را نگه می‌دارد</a></li>
  <li><a href="#sec-ch34-e-battery" id="toc-sec-ch34-e-battery" class="nav-link" data-scroll-target="#sec-ch34-e-battery"><span class="header-section-number">34.6.2</span> بارهای ۲۴ ولت روی باتری</a></li>
  <li><a href="#sec-ch34-e-uv" id="toc-sec-ch34-e-uv" class="nav-link" data-scroll-target="#sec-ch34-e-uv"><span class="header-section-number">34.6.3</span> هشدارهای کم‌ولتاژی و ولتاژِ پایانِ تخلیه</a></li>
  <li><a href="#sec-ch34-e-loss" id="toc-sec-ch34-e-loss" class="nav-link" data-scroll-target="#sec-ch34-e-loss"><span class="header-section-number">34.6.4</span> رفتار در از دست رفتنِ هر تغذیه</a></li>
  <li><a href="#sec-ch34-e-ups" id="toc-sec-ch34-e-ups" class="nav-link" data-scroll-target="#sec-ch34-e-ups"><span class="header-section-number">34.6.5</span> منبعِ تغذیهٔ بی‌وقفه و جداکردنِ بارها</a></li>
  <li><a href="#sec-ch34-e-restart" id="toc-sec-ch34-e-restart" class="nav-link" data-scroll-target="#sec-ch34-e-restart"><span class="header-section-number">34.6.6</span> ترتیبِ راه‌اندازی پس از خاموشیِ کامل</a></li>
  <li><a href="#sec-ch34-e-tests" id="toc-sec-ch34-e-tests" class="nav-link" data-scroll-target="#sec-ch34-e-tests"><span class="header-section-number">34.6.7</span> آزمون‌های از دست رفتنِ تغذیه</a></li>
  <li><a href="#sec-ch34-e-holdup" id="toc-sec-ch34-e-holdup" class="nav-link" data-scroll-target="#sec-ch34-e-holdup"><span class="header-section-number">34.6.8</span> زمانِ نگه‌داشتِ منبعِ تغذیهٔ ۲۴ ولت</a></li>
  <li><a href="#sec-ch34-e-ride" id="toc-sec-ch34-e-ride" class="nav-link" data-scroll-target="#sec-ch34-e-ride"><span class="header-section-number">34.6.9</span> عبورِ بارهای کنترلی از افتِ ولتاژ</a></li>
  </ul></li>
  <li><a href="#sec-ch34-f" id="toc-sec-ch34-f" class="nav-link" data-scroll-target="#sec-ch34-f"><span class="header-section-number">34.7</span> ج. واسط‌های سامانهٔ حریق</a>
  <ul class="collapse">
  <li><a href="#sec-ch34-f-signals" id="toc-sec-ch34-f-signals" class="nav-link" data-scroll-target="#sec-ch34-f-signals"><span class="header-section-number">34.7.1</span> سیگنال‌ها و قاعده‌هایشان</a></li>
  <li><a href="#sec-ch34-f-authority" id="toc-sec-ch34-f-authority" class="nav-link" data-scroll-target="#sec-ch34-f-authority"><span class="header-section-number">34.7.2</span> چه کسی تأیید می‌کند و چه کسی بازنشانی</a></li>
  <li><a href="#sec-ch34-f-standby" id="toc-sec-ch34-f-standby" class="nav-link" data-scroll-target="#sec-ch34-f-standby"><span class="header-section-number">34.7.3</span> تغذیهٔ مستقلِ تابلوی حریق</a></li>
  <li><a href="#sec-ch34-f-indep" id="toc-sec-ch34-f-indep" class="nav-link" data-scroll-target="#sec-ch34-f-indep"><span class="header-section-number">34.7.4</span> اقدام‌های سیم‌کشی‌شده، مستقل از کنترل‌گر</a></li>
  <li><a href="#sec-ch34-f-failures" id="toc-sec-ch34-f-failures" class="nav-link" data-scroll-target="#sec-ch34-f-failures"><span class="header-section-number">34.7.5</span> رفتار در خرابیِ خودِ واسط</a></li>
  <li><a href="#sec-ch34-f-avail" id="toc-sec-ch34-f-avail" class="nav-link" data-scroll-target="#sec-ch34-f-avail"><span class="header-section-number">34.7.6</span> دسترس‌پذیریِ مسیرِ هشدار</a></li>
  </ul></li>
  <li><a href="#sec-ch34-g" id="toc-sec-ch34-g" class="nav-link" data-scroll-target="#sec-ch34-g"><span class="header-section-number">34.8</span> چ. واسط‌های کنترلِ خدماتِ شبکه</a>
  <ul class="collapse">
  <li><a href="#sec-ch34-g-sources" id="toc-sec-ch34-g-sources" class="nav-link" data-scroll-target="#sec-ch34-g-sources"><span class="header-section-number">34.8.1</span> منبع‌های نقطهٔ تنظیم</a></li>
  <li><a href="#sec-ch34-g-validation" id="toc-sec-ch34-g-validation" class="nav-link" data-scroll-target="#sec-ch34-g-validation"><span class="header-section-number">34.8.2</span> اعتبارسنجیِ پیام‌ها</a></li>
  <li><a href="#sec-ch34-g-stale" id="toc-sec-ch34-g-stale" class="nav-link" data-scroll-target="#sec-ch34-g-stale"><span class="header-section-number">34.8.3</span> نقطهٔ تنظیمِ کهنه و حالتِ پشتیبان</a></li>
  <li><a href="#sec-ch34-g-telemetry" id="toc-sec-ch34-g-telemetry" class="nav-link" data-scroll-target="#sec-ch34-g-telemetry"><span class="header-section-number">34.8.4</span> دورسنجی: سنِ مقدار و کیفیتِ آن</a></li>
  <li><a href="#sec-ch34-g-conflict" id="toc-sec-ch34-g-conflict" class="nav-link" data-scroll-target="#sec-ch34-g-conflict"><span class="header-section-number">34.8.5</span> دو حد در یک لحظه</a></li>
  <li><a href="#sec-ch34-g-tests" id="toc-sec-ch34-g-tests" class="nav-link" data-scroll-target="#sec-ch34-g-tests"><span class="header-section-number">34.8.6</span> آزمونِ حالت‌های کنترل</a></li>
  <li><a href="#sec-ch34-g-accuracy" id="toc-sec-ch34-g-accuracy" class="nav-link" data-scroll-target="#sec-ch34-g-accuracy"><span class="header-section-number">34.8.7</span> دقتِ اندازه‌گیری و دقتِ خدمت</a></li>
  <li><a href="#sec-ch34-g-freq" id="toc-sec-ch34-g-freq" class="nav-link" data-scroll-target="#sec-ch34-g-freq"><span class="header-section-number">34.8.8</span> خطای بسامد در برابرِ افت</a></li>
  <li><a href="#sec-ch34-g-volt" id="toc-sec-ch34-g-volt" class="nav-link" data-scroll-target="#sec-ch34-g-volt"><span class="header-section-number">34.8.9</span> خطای ولتاژ در برابرِ افتِ توانِ واکنشی</a></li>
  <li><a href="#sec-ch34-g-tol" id="toc-sec-ch34-g-tol" class="nav-link" data-scroll-target="#sec-ch34-g-tol"><span class="header-section-number">34.8.10</span> دقتِ توانِ اکتیو در برابرِ رواداری</a></li>
  <li><a href="#sec-ch34-g-poc" id="toc-sec-ch34-g-poc" class="nav-link" data-scroll-target="#sec-ch34-g-poc"><span class="header-section-number">34.8.11</span> نقطهٔ اتصال کجا اندازه گرفته می‌شود</a></li>
  </ul></li>
  <li><a href="#sec-ch34-mfg" id="toc-sec-ch34-mfg" class="nav-link" data-scroll-target="#sec-ch34-mfg"><span class="header-section-number">34.9</span> ساخت و تولیدِ صنعتی: دقت و قابلیتِ اطمینان از کارخانه</a>
  <ul class="collapse">
  <li><a href="#sec-ch34-k-chain" id="toc-sec-ch34-k-chain" class="nav-link" data-scroll-target="#sec-ch34-k-chain"><span class="header-section-number">34.9.1</span> زنجیرهٔ کالیبراسیون</a></li>
  <li><a href="#sec-ch34-k-burnin" id="toc-sec-ch34-k-burnin" class="nav-link" data-scroll-target="#sec-ch34-k-burnin"><span class="header-section-number">34.9.2</span> پیش‌کارکرد در برابرِ خرابی‌های زودرس</a></li>
  <li><a href="#sec-ch34-k-sample" id="toc-sec-ch34-k-sample" class="nav-link" data-scroll-target="#sec-ch34-k-sample"><span class="header-section-number">34.9.3</span> نمونه‌گیری از سیم‌کشیِ تابلو</a></li>
  </ul></li>
  <li><a href="#sec-ch34-plantp" id="toc-sec-ch34-plantp" class="nav-link" data-scroll-target="#sec-ch34-plantp"><span class="header-section-number">34.10</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch34-numbers" id="toc-sec-ch34-numbers" class="nav-link" data-scroll-target="#sec-ch34-numbers"><span class="header-section-number">34.11</span> عددهای کلیدیِ ابزارِ دقیق و کنترلِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch34-design" id="toc-sec-ch34-design" class="nav-link" data-scroll-target="#sec-ch34-design"><span class="header-section-number">34.12</span> گردشِ کارِ ابزارِ دقیق و کنترل</a></li>
  <li><a href="#sec-ch34-lab" id="toc-sec-ch34-lab" class="nav-link" data-scroll-target="#sec-ch34-lab"><span class="header-section-number">34.13</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch34-std" id="toc-sec-ch34-std" class="nav-link" data-scroll-target="#sec-ch34-std"><span class="header-section-number">34.14</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch34-deliverable" id="toc-sec-ch34-deliverable" class="nav-link" data-scroll-target="#sec-ch34-deliverable"><span class="header-section-number">34.15</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch34-summary" id="toc-sec-ch34-summary" class="nav-link" data-scroll-target="#sec-ch34-summary"><span class="header-section-number">34.16</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch34-vocab" id="toc-sec-ch34-vocab" class="nav-link" data-scroll-target="#sec-ch34-vocab"><span class="header-section-number">34.16.1</span> واژگانِ فصلِ ۳۴</a></li>
  </ul></li>
  <li><a href="#sec-ch34-assess" id="toc-sec-ch34-assess" class="nav-link" data-scroll-target="#sec-ch34-assess"><span class="header-section-number">34.17</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">34.17.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">34.17.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">34.17.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">34.17.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">34.17.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch34-solutions" id="toc-sec-ch34-solutions" class="nav-link" data-scroll-target="#sec-ch34-solutions"><span class="header-section-number">34.18</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch34-examples-out" id="toc-sec-ch34-examples-out" class="nav-link" data-scroll-target="#sec-ch34-examples-out"><span class="header-section-number">34.18.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch34-refs" id="toc-sec-ch34-refs" class="nav-link" data-scroll-target="#sec-ch34-refs"><span class="header-section-number">34.19</span> منابع</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/34-instrumentation-control.html">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</a></li><li class="breadcrumb-item"><a href="../chapters/34-instrumentation-control.html"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch34" class="quarto-section-identifier"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch34-map" class="level2" data-number="34.1">
<h2 data-number="34.1" class="anchored" data-anchor-id="sec-ch34-map"><span class="header-section-number">34.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>یک اندازه‌گیری را از حس‌گر یا ترانسفورماتورِ اندازه‌گیری تا ورودیِ کنترل‌گر دنبال کند و برد، وضوح، عدمِ قطعیت، کالیبراسیون، فیلتر و برچسبِ زمانِ آن را با عدد بسنجد.</li>
<li>معماریِ کنترلِ نیروگاه را توضیح دهد: لایه‌ها و سرعتشان، بودجهٔ پاسخ، کنترل‌گر به‌عنوانِ ماشینِ نمونه‌بردار، شرط‌های اجازه، نگهبانِ زمانی، رفتارِ ایمن در خرابی و افزونگی.</li>
<li>فهرستِ ورودی و خروجی، ماتریسِ علت و معلول و روایتِ کنترل بنویسد و ساختِ تابلو، مدیریتِ پیکربندی، آزمونِ کارخانه و وارسیِ حلقه را سازمان دهد.</li>
<li>یک موردِ آزمونِ خرابیِ حس‌گر بنویسد و هشدار و حالتِ کارِ کاهش‌یافته را وارسی کند.</li>
<li>تغذیهٔ کنترل را در بدترین لحظه وارسی کند: بارها، کم‌ولتاژی، ولتاژِ پایانِ تخلیه، رفتار در از دست رفتنِ هر تغذیه و ترتیبِ راه‌اندازی.</li>
<li>واسطِ سامانهٔ حریق را بی‌آمیختنِ ایمنیِ جانی با تولید تعریف کند.</li>
<li>واسطِ خدماتِ شبکه را با اعتبارسنجی، کهنگی، حالتِ پشتیبان، دورسنجی و آزمونِ حالت‌ها بسازد، فقط برای خدماتی که لازم یا پیشنهادشده‌اند.</li>
<li>ساختِ دقت و قابلیتِ اطمینان را در کارخانه به فصل‌های ۴۰ و ۴۸ پیوند دهد.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> جریانِ متناوب و ترانسفورماتورهای اندازه‌گیری (<a href="07-ac-three-phase.html" class="quarto-xref"><span>فصل 7</span></a>)، کنترلِ نیروگاه (<a href="20-plant-control-ems.html" class="quarto-xref"><span>فصل 20</span></a>) و نمودارِ تک‌خطی و تغذیهٔ داخلی (<a href="23-one-line-boundaries.html" class="quarto-xref"><span>فصل 23</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>بهره‌های کنترل‌گرِ تنظیم‌شدهٔ فصلِ ۲۰ و ثابتِ زمانیِ مزرعه چه بودند؟</li>
<li>باتریِ <span class="ltr" dir="ltr">110 V</span> نیروگاه چند آمپرساعت و چند ساعت مدتِ کار دارد؟</li>
<li>عدمِ قطعیت‌های مستقل چگونه جمع می‌شوند؟</li>
<li>ماتریسِ علت و معلول چیست؟</li>
</ol>
<p>پاسخ‌ها: (۱) <span class="math inline">\(K_\text{p} = 1.5\)</span>، <span class="math inline">\(K_\text{i} = 0.8\)</span> و <span class="math inline">\(\tau = 2\,\text{s}\)</span>؛ (۲) <span class="ltr" dir="ltr">250 Ah</span> و الزامِ چهار ساعت؛ (۳) ریشهٔ مجموعِ مربع‌ها؛ (۴) جدولی که هر رخداد را به پاسخ‌هایش می‌برد. اگر دو پرسش یا بیشتر را نتوانستید، <a href="20-plant-control-ems.html" class="quarto-xref"><span>فصل 20</span></a> و <a href="23-one-line-boundaries.html" class="quarto-xref"><span>فصل 23</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> فصلِ ۲۰ تعیین کرد کنترل‌گرِ نیروگاه چه کند و فصلِ ۲۳ تغذیه‌اش را ساخت. فصل‌های ۲۶ و ۳۲ حفاظت و حریق را سامان دادند. این فصل ابزارها، سیم‌ها، کارت‌ها، تابلوها، برنامه‌ها و آزمون‌هایی را می‌سازد که این تصمیم‌ها را اجرا می‌کنند. تحویل‌دادنی‌ها این‌هاست: فهرستِ ورودی و خروجی، مشخصات و روایتِ کنترل، ماتریسِ علت و معلولِ کنترل و ثبتِ واسط‌ها، محاسبه‌های عدمِ قطعیت و تغذیه، روش‌ها و سابقه‌های آزمون. همهٔ آن‌ها با تصمیمِ <span class="ltr" dir="ltr">D-038</span> جمع می‌شوند. فصل‌های ۳۵ و ۳۶ شبکه و امنیتِ همین سامانه را می‌سازند و فصل‌های ۴۸ و ۵۰ ساخت و راه‌اندازی‌اش را.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>این فصل هیچ روالِ کار روی تجهیزاتِ برق‌دار یا آزمونِ برق‌دار نمی‌دهد. وارسیِ حلقه و آزمون‌های خرابی روی تجهیزِ بی‌برق، با سیگنالِ تزریقی یا در شبیه‌ساز انجام می‌شوند. آزمون‌های از دست رفتنِ تغذیه با وسایلِ جداکننده و به دستِ افرادِ مجاز انجام می‌شوند. هیچ سامانهٔ آشکارسازی یا اطفای حریقی تجویز نمی‌شود. واسطِ حریق فقط از نگاهِ کنترل تعریف می‌شود و ایمنیِ جانی هرگز تابعِ تولید نیست. خدماتِ شبکه فقط وقتی ساخته می‌شوند که اتصال بخواهد یا پروژه پیشنهاد کند. همهٔ دقت‌ها، زمان‌ها و نرخ‌ها آموزشی‌اند (<span class="ltr" dir="ltr">U-115</span>، <span class="ltr" dir="ltr">U-116</span>).</p>
</div>
</div>
</section>
<section id="sec-ch34-a" class="level2" data-number="34.2">
<h2 data-number="34.2" class="anchored" data-anchor-id="sec-ch34-a"><span class="header-section-number">34.2</span> الف. زنجیرهٔ اندازه‌گیری</h2>
<p>هر تصمیمِ کنترلی با یک عدد شروع می‌شود و آن عدد از یک <strong>زنجیرهٔ اندازه‌گیری</strong> می‌آید: حس‌گر یا ترانسفورماتورِ اندازه‌گیری، <strong>مبدلِ اندازه‌گیری</strong>، سیم‌کشی، کارتِ ورودی، مقیاس‌گذاری، فیلتر و برچسبِ زمان. هر حلقه خطا و تأخیرِ خودش را می‌افزاید. این بخش زنجیره را از ولتاژِ نقطهٔ اتصال تا ورودیِ کنترل‌گر می‌سازد و هر حلقه را با عدد می‌سنجد. همهٔ دقت‌ها، رانش‌ها و بردها مقدارهای آموزشی‌اند (<span class="ltr" dir="ltr">A-385</span>، <span class="ltr" dir="ltr">A-386</span>). داده‌برگِ سازندگان و آزمون‌ها عددهای واقعی را می‌دهند (<span class="ltr" dir="ltr">U-116</span>). عدمِ قطعیت همان روشِ فصلِ ۲ را دنبال می‌کند و سیگنال‌های دوره‌ای همان مفهوم‌های فصلِ ۳ را.</p>
<div id="fig-ch34-chain" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch34-chain-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch34-chain.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch34-chain-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;34.1: زنجیرهٔ اندازه‌گیریِ ولتاژِ نقطهٔ اتصال، از راست به چپ: ترانسفورماتورِ ولتاژ، مبدلِ اندازه‌گیری، کارتِ ورودی، مقیاس و فیلتر، کنترل‌گرِ نیروگاه، شبکه و نمایشگرِ اپراتور، هر حلقه با خطا یا تأخیرِ خودش (آموزشی).
</figcaption>
</figure>
</div>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch34.examples_a</code></pre>
<section id="sec-ch34-a-scaling" class="level3" data-number="34.2.1">
<h3 data-number="34.2.1" class="anchored" data-anchor-id="sec-ch34-a-scaling"><span class="header-section-number">34.2.1</span> سیگنالِ ۴ تا ۲۰ میلی‌آمپر و صفرِ زنده</h3>
<p><strong>ایده.</strong> فرستندهٔ دوسیمه مقدار را به جریانی میانِ <span class="ltr" dir="ltr">4</span> و <span class="ltr" dir="ltr">20 mA</span> تبدیل می‌کند. جریان در تمامِ حلقه یکی است، پس مقاومتِ کابل آن را تغییر نمی‌دهد. صفرِ برد <span class="ltr" dir="ltr">4 mA</span> است و صفر نیست. به این <strong>صفرِ زنده</strong> می‌گویند. حلقهٔ قطع‌شده صفر میلی‌آمپر می‌دهد و از مقدارِ صفر جدا می‌شود. مقدارِ مهندسی و جریان چنین به هم مربوط‌اند:</p>
<p><span id="eq-ch34-scaling"><span class="math display">\[
x = x_\text{lo} + \frac{I - 4}{16}\,(x_\text{hi} - x_\text{lo})
\tag{34.1}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(I\)</span> جریانِ حلقه بر حسبِ میلی‌آمپر است و <span class="math inline">\(x_\text{lo}\)</span> و <span class="math inline">\(x_\text{hi}\)</span> دو سرِ بردِ مهندسی.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb2"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb2-1"><a href="#cb2-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> ma_to_eng(ma: <span class="bu">float</span>, lo: <span class="bu">float</span>, hi: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb2-2"><a href="#cb2-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Engineering value of a 4-20 mA signal ranged lo..hi (live zero)."""</span></span>
<span id="cb2-3"><a href="#cb2-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> lo <span class="op">+</span> (ma <span class="op">-</span> <span class="fl">4.0</span>) <span class="op">/</span> <span class="fl">16.0</span> <span class="op">*</span> (hi <span class="op">-</span> lo)</span>
<span id="cb2-4"><a href="#cb2-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-5"><a href="#cb2-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-6"><a href="#cb2-6" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> eng_to_ma(x: <span class="bu">float</span>, lo: <span class="bu">float</span>, hi: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb2-7"><a href="#cb2-7" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Loop current (mA) that represents x on a lo..hi range."""</span></span>
<span id="cb2-8"><a href="#cb2-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="fl">4.0</span> <span class="op">+</span> <span class="fl">16.0</span> <span class="op">*</span> (x <span class="op">-</span> lo) <span class="op">/</span> (hi <span class="op">-</span> lo)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch34-fourtwenty" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch34-fourtwenty-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch34-fourtwenty.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch34-fourtwenty-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;34.2: بردِ ۴ تا ۲۰ میلی‌آمپرِ مبدلِ ولتاژِ نقطهٔ اتصال: صفرِ زنده، محدودهٔ عادی و ناحیه‌های زیرِ <span class="ltr" dir="ltr">3.6</span> و بالای <span class="ltr" dir="ltr">21 mA</span> که حلقهٔ خراب خوانده می‌شوند.
</figcaption>
</figure>
</div>
<pre class="text"><code>POC voltage on a 0-150 kV transducer (4-20 mA, live zero)
  per unit   kV       mA      reading kV
      0.90    118.8    16.67       118.8   low limit
      1.00    132.0    18.08       132.0   nominal
      1.10    145.2    19.49       145.2   high limit
      1.13    149.2    19.91       149.2   range end
      1.20    158.4    20.90       154.7   fault swell
  the range leaves 13 % above nominal: every normal and
  emergency voltage is read, but a swell above 1.17 pu is
  clipped by the module - a recorder for disturbances uses
  its own wider channel (ch 27); 0 kV reads 4 mA, so a
  dead loop (0 mA) is told apart from a dead line</code></pre>
<div id="exm-ch34-scaling" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.1 (بردی که خطا را هم ببیند)</strong></span> <strong>پرسش.</strong> ولتاژِ <span class="ltr" dir="ltr">132 kV</span> روی مبدلی با بردِ <span class="ltr" dir="ltr">0</span> تا <span class="ltr" dir="ltr">150 kV</span> چند میلی‌آمپر است؟ برآمدگیِ <span class="ltr" dir="ltr">1.2 pu</span> چگونه خوانده می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">18.08 mA</span>. برآمدگیِ <span class="ltr" dir="ltr">1.2 pu</span> به <span class="ltr" dir="ltr">20.90 mA</span> می‌رسد، اما کارت در <span class="ltr" dir="ltr">20.5 mA</span> اشباع می‌شود و <span class="ltr" dir="ltr">154.7 kV</span> نشان می‌دهد.</p>
<p><strong>تفسیر.</strong> برد همهٔ ولتاژهای عادی و اضطراری را می‌خواند. برای ثبتِ اختلال‌ها، ثبات کانالِ پهن‌ترِ خودش را دارد (فصلِ ۲۷). انتخابِ برد سازشی است میانِ وضوح و دیدنِ مقدارهای غیرعادی. <strong>وارسی:</strong> <span class="math inline">\(4 + 16 \times 132/150 = 18.08\)</span>.</p>
</div>
</section>
<section id="sec-ch34-a-loop" class="level3" data-number="34.2.2">
<h3 data-number="34.2.2" class="anchored" data-anchor-id="sec-ch34-a-loop"><span class="header-section-number">34.2.2</span> بلندترین حلقه</h3>
<p><strong>ایده.</strong> منبعِ تغذیه باید در بیشترین جریانِ حلقه هنوز کمینهٔ ولتاژِ فرستنده را بدهد. مقاومتِ گیرنده و کابل بقیه را می‌گیرند:</p>
<p><span id="eq-ch34-loop"><span class="math display">\[
\ell_\text{max} = \frac{(V_\text{s} - V_\text{tx})/I_\text{max} - R_\text{rx}}{2\rho/A}
\tag{34.2}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(V_\text{s}\)</span> ولتاژِ منبع است، <span class="math inline">\(V_\text{tx}\)</span> کمینهٔ ولتاژِ فرستنده، <span class="math inline">\(I_\text{max}\)</span> بیشترین جریان، <span class="math inline">\(R_\text{rx}\)</span> مقاومتِ گیرنده، <span class="math inline">\(\rho\)</span> مقاومتِ ویژهٔ مس و <span class="math inline">\(A\)</span> سطحِ مقطعِ هر رشته.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb4"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb4-1"><a href="#cb4-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> loop_max_length(v_supply: <span class="bu">float</span>, v_min_tx: <span class="bu">float</span>, r_receiver: <span class="bu">float</span>,</span>
<span id="cb4-2"><a href="#cb4-2" aria-hidden="true" tabindex="-1"></a>                    area_mm2: <span class="bu">float</span>, i_max_a: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.022</span>,</span>
<span id="cb4-3"><a href="#cb4-3" aria-hidden="true" tabindex="-1"></a>                    rho: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0175</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb4-4"><a href="#cb4-4" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Longest two-wire loop (m, one way) that still leaves the transmitter</span></span>
<span id="cb4-5"><a href="#cb4-5" aria-hidden="true" tabindex="-1"></a><span class="co">    its minimum voltage at the highest loop current (copper, ohm mm2/m)."""</span></span>
<span id="cb4-6"><a href="#cb4-6" aria-hidden="true" tabindex="-1"></a>    r_cable_max <span class="op">=</span> (v_supply <span class="op">-</span> v_min_tx) <span class="op">/</span> i_max_a <span class="op">-</span> r_receiver</span>
<span id="cb4-7"><a href="#cb4-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> r_cable_max <span class="op">/</span> (<span class="dv">2</span> <span class="op">*</span> rho <span class="op">/</span> area_mm2)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>longest two-wire 4-20 mA loop: 24 V supply, transmitter &gt;= 12 V,
  250 ohm receiver, 22 mA (top of the fault-signalling range)
  cable mm2   cable ohm allowed   longest loop m (one way)
       0.50                 295                      4,221
       0.75                 295                      6,331
       1.50                 295                     12,662
  the 250 ohm receiver takes most of the voltage, not the
  cable: even 0.5 mm2 reaches several kilometres - the
  limit that bites first is noise pick-up and earthing,
  not resistance</code></pre>
</section>
<section id="sec-ch34-a-resolution" class="level3" data-number="34.2.3">
<h3 data-number="34.2.3" class="anchored" data-anchor-id="sec-ch34-a-resolution"><span class="header-section-number">34.2.3</span> وضوحِ مبدلِ آنالوگ به رقمی</h3>
<pre class="text"><code>what one converter count is worth (16 bits over 0-21 mA)
  one count: 0.32 uA = 3.0 V on the 132 kV system (0.0023 %)
  the counts are fine-grained; the chain's accuracy (next
  lesson, +/-0.66 %) is about 290 times coarser - more
  bits do not buy accuracy, only resolution</code></pre>
<p><strong>ایده.</strong> یک گامِ مبدلِ ۱۶ بیتی کمتر از سه هزارم درصدِ ولتاژ است. اما دقتِ کلِ زنجیره صدها برابر درشت‌تر است. بیتِ بیشتر وضوح می‌خرد، نه دقت. اشتباهِ رایج این است که وضوحِ نمایشگر را دقتِ اندازه‌گیری بدانیم.</p>
</section>
<section id="sec-ch34-a-uncert" class="level3" data-number="34.2.4">
<h3 data-number="34.2.4" class="anchored" data-anchor-id="sec-ch34-a-uncert"><span class="header-section-number">34.2.4</span> عدمِ قطعیتِ ولتاژِ نقطهٔ اتصال</h3>
<p><strong>ایده.</strong> هر حلقه یک حدِ خطا دارد. اگر حد را توزیعِ یکنواخت بدانیم، عدمِ قطعیتِ استانداردش حد تقسیم بر <span class="math inline">\(\sqrt{3}\)</span> است. عدمِ قطعیت‌های مستقل به‌صورتِ ریشهٔ مجموعِ مربع‌ها جمع می‌شوند (فصلِ ۲):</p>
<p><span id="eq-ch34-uncert"><span class="math display">\[
u_\text{c} = \sqrt{\sum_i u_i^2}, \qquad U = k\,u_\text{c}
\tag{34.3}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(u_i\)</span> عدمِ قطعیتِ استانداردِ هر حلقه است، <span class="math inline">\(u_\text{c}\)</span> عدمِ قطعیتِ ترکیبی و <span class="math inline">\(U\)</span> عدمِ قطعیتِ گسترش‌یافته با ضریبِ پوششِ <span class="math inline">\(k\)</span>.</p>
<div id="fig-ch34-uncert" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch34-uncert-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch34-uncert.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch34-uncert-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;34.3: عدمِ قطعیتِ استانداردِ ولتاژِ نقطهٔ اتصال که کنترل‌گر می‌بیند، بر حسبِ منبع و ترکیبی (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>uncertainty of the POC voltage seen by the controller (at 132 kV)
  source (limit taken as rectangular)   standard u, % of reading
  VT class 0.5                                0.289
  transducer 0.2 % of 150 kV span               0.131
  input module 0.1 % of 21 mA                   0.086
  combined                                    0.329
  expanded (k = 2): +/-0.66 % = +/-0.87 kV
  with a class 0.2 VT: +/-0.39 %
  the VT dominates; a voltage set-point step of 0.01 pu is
  only about one and a half times the expanded uncertainty,
  so the controller's accuracy claim rests on the VT class
  and its calibration record (ch 2, GUM; ch 26, VTs)</code></pre>
<div id="exm-ch34-uncert" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.2 (ترانسفورماتورِ ولتاژ تعیین می‌کند)</strong></span> <strong>پرسش.</strong> عدمِ قطعیتِ گسترش‌یافتهٔ ولتاژی که کنترل‌گر می‌بیند چقدر است و کدام حلقه بیشترین سهم را دارد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">±0.66 %</span>، یعنی <span class="ltr" dir="ltr">±0.87 kV</span> در <span class="ltr" dir="ltr">132 kV</span>. ترانسفورماتورِ ولتاژِ کلاسِ <span class="ltr" dir="ltr">0.5</span> بیشترین سهم را دارد. با کلاسِ <span class="ltr" dir="ltr">0.2</span> عدمِ قطعیت به <span class="ltr" dir="ltr">±0.39 %</span> می‌رسد.</p>
<p><strong>تفسیر.</strong> گامِ <span class="ltr" dir="ltr">0.01 pu</span> در نقطهٔ تنظیمِ ولتاژ فقط یک‌ونیم برابرِ عدمِ قطعیت است. پس ادعای دقتِ کنترل‌گر به کلاسِ ترانسفورماتورِ ولتاژ و سابقهٔ کالیبراسیونش تکیه دارد. نیروگاهِ <span class="ltr" dir="ltr">P</span> برای کنترل‌گر از هستهٔ کلاسِ <span class="ltr" dir="ltr">0.2</span> استفاده می‌کند (<a href="#exm-ch34-int-3" class="quarto-xref">مثال&nbsp;<span>34.41</span></a>). <strong>وارسی:</strong> <span class="math inline">\(\sqrt{0.289^2 + 0.131^2 + 0.086^2} = 0.329\)</span>.</p>
</div>
</section>
<section id="sec-ch34-a-rtd" class="level3" data-number="34.2.5">
<h3 data-number="34.2.5" class="anchored" data-anchor-id="sec-ch34-a-rtd"><span class="header-section-number">34.2.5</span> دماسنجِ مقاومتیِ پلاتینی</h3>
<p><strong>ایده.</strong> مقاومتِ پلاتین با دما بالا می‌رود. رابطهٔ کالاندار–وان‌دوزن برای دماهای بالای صفر چنین است (<span class="ltr" dir="ltr">STD-147</span>):</p>
<p><span id="eq-ch34-cvd"><span class="math display">\[
R(t) = R_0\left(1 + A\,t + B\,t^2\right)
\tag{34.4}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(R_0 = 100\,\Omega\)</span> است، <span class="math inline">\(A = 3.9083\times10^{-3}\)</span> و <span class="math inline">\(B = -5.775\times10^{-7}\)</span>. در اتصالِ دوسیمه مقاومتِ دو رشته به سنسور افزوده می‌شود و دما را بیشتر نشان می‌دهد. اتصالِ سه‌سیمه آن را تقریباً حذف می‌کند و چهارسیمه کاملاً.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb8"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb8-1"><a href="#cb8-1" aria-hidden="true" tabindex="-1"></a>A_CVD, B_CVD, C_CVD <span class="op">=</span> <span class="fl">3.9083e-3</span>, <span class="op">-</span><span class="fl">5.775e-7</span>, <span class="op">-</span><span class="fl">4.183e-12</span></span>
<span id="cb8-2"><a href="#cb8-2" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb8-3"><a href="#cb8-3" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb8-4"><a href="#cb8-4" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> pt100_r(t: <span class="bu">float</span>, r0: <span class="bu">float</span> <span class="op">=</span> <span class="fl">100.0</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb8-5"><a href="#cb8-5" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Resistance (ohm) of a platinum sensor at t deg C</span></span>
<span id="cb8-6"><a href="#cb8-6" aria-hidden="true" tabindex="-1"></a><span class="co">    (Callendar-Van Dusen)."""</span></span>
<span id="cb8-7"><a href="#cb8-7" aria-hidden="true" tabindex="-1"></a>    r <span class="op">=</span> r0 <span class="op">*</span> (<span class="dv">1</span> <span class="op">+</span> A_CVD <span class="op">*</span> t <span class="op">+</span> B_CVD <span class="op">*</span> t <span class="op">*</span> t)</span>
<span id="cb8-8"><a href="#cb8-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> t <span class="op">&lt;</span> <span class="dv">0</span>:</span>
<span id="cb8-9"><a href="#cb8-9" aria-hidden="true" tabindex="-1"></a>        r <span class="op">+=</span> r0 <span class="op">*</span> C_CVD <span class="op">*</span> (t <span class="op">-</span> <span class="dv">100</span>) <span class="op">*</span> t <span class="op">**</span> <span class="dv">3</span></span>
<span id="cb8-10"><a href="#cb8-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> r</span>
<span id="cb8-11"><a href="#cb8-11" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb8-12"><a href="#cb8-12" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb8-13"><a href="#cb8-13" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> pt100_t(r: <span class="bu">float</span>, r0: <span class="bu">float</span> <span class="op">=</span> <span class="fl">100.0</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb8-14"><a href="#cb8-14" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Temperature (deg C, &gt;= 0) from the resistance of a platinum sensor."""</span></span>
<span id="cb8-15"><a href="#cb8-15" aria-hidden="true" tabindex="-1"></a>    a, b, c <span class="op">=</span> r0 <span class="op">*</span> B_CVD, r0 <span class="op">*</span> A_CVD, r0 <span class="op">-</span> r</span>
<span id="cb8-16"><a href="#cb8-16" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> (<span class="op">-</span>b <span class="op">+</span> math.sqrt(b <span class="op">*</span> b <span class="op">-</span> <span class="dv">4</span> <span class="op">*</span> a <span class="op">*</span> c)) <span class="op">/</span> (<span class="dv">2</span> <span class="op">*</span> a)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch34-rtd" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch34-rtd-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch34-rtd.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch34-rtd-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;34.4: خطای دمایی که رشته‌ها به دماسنجِ دوسیمه می‌افزایند، بر حسبِ طولِ کابل برای دو سطحِ مقطع.
</figcaption>
</figure>
</div>
<pre class="text"><code>transformer winding temperature on a Pt100 (teaching)
  at 95 deg C the sensor reads 136.61 ohm
  each lead: 50 m of 0.75 mm2 copper = 1.17 ohm
  two-wire: reads 101.1 deg C (+6.1 K; small-signal estimate +6.0 K)
  three-wire, leads matched to 2 %: about +0.12 K
  four-wire: no lead error
  a 6 K error in a winding-temperature alarm
  or a cooling-fan start is a design error, not noise:
  long runs are three- or four-wire, or the transmitter
  sits at the transformer</code></pre>
<div id="exm-ch34-rtd" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.3 (شش درجه از سیم)</strong></span> <strong>پرسش.</strong> دماسنجِ سیم‌پیچِ ترانسفورماتور با کابلِ <span class="ltr" dir="ltr">50 m</span> و <span class="ltr" dir="ltr">0.75 mm²</span> دوسیمه بسته شده است. در <span class="ltr" dir="ltr">95 °C</span> چه می‌خواند؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">101 °C</span>، یعنی <span class="ltr" dir="ltr">6 K</span> بیشتر. با سه‌سیمه و رشته‌های جور تا <span class="ltr" dir="ltr">2 %</span>، خطا حدودِ <span class="ltr" dir="ltr">0.12 K</span> است.</p>
<p><strong>تفسیر.</strong> خطای <span class="ltr" dir="ltr">6 K</span> در هشدارِ دمای سیم‌پیچ یا راه‌اندازیِ پنکه‌های خنک‌کن خطای طراحی است، نه نوفه. مسیرهای بلند سه‌سیمه یا چهارسیمه‌اند، یا فرستنده کنارِ ترانسفورماتور نصب می‌شود (فصلِ ۲۵). <strong>وارسی:</strong> <span class="math inline">\(2 \times 1.17/0.39 = 6.0\,\text{K}\)</span>.</p>
</div>
</section>
<section id="sec-ch34-a-tc" class="level3" data-number="34.2.6">
<h3 data-number="34.2.6" class="anchored" data-anchor-id="sec-ch34-a-tc"><span class="header-section-number">34.2.6</span> ترموکوپل و اتصالِ سرد</h3>
<pre class="text"><code>a thermocouple and its cold junction (linear teaching model)
  hot end 320 deg C, terminals in a panel at 40 deg C
  the junction pair makes 11.48 mV for the difference only
  without cold-junction compensation the reading is 280 deg C
  with it (panel temperature measured and added): 320 deg C
  a thermocouple measures a difference; its extension wire
  must be of the same alloys up to the compensated
  terminals, or a new junction is made at every splice</code></pre>
<p><strong>ایده.</strong> ترموکوپل اختلافِ دمای دو اتصال را می‌سنجد. اگر دمای اتصالِ سرد، یعنی پایانه‌های تابلو، اندازه گرفته و افزوده نشود، خواندن به اندازهٔ دمای تابلو کم است. سیمِ رابط تا پایانه‌های جبران‌شده باید از همان آلیاژها باشد، وگرنه در هر اتصال یک ترموکوپلِ تازه ساخته می‌شود.</p>
</section>
<section id="sec-ch34-a-rms" class="level3" data-number="34.2.7">
<h3 data-number="34.2.7" class="anchored" data-anchor-id="sec-ch34-a-rms"><span class="header-section-number">34.2.7</span> مقدارِ مؤثر روی چرخه‌های کامل و دگرنمایی</h3>
<pre class="text"><code>RMS over whole cycles and the danger of the wrong window
  ten cycles (200 ms): RMS 1.0000 (true 1.0000)
  windows of 12.5 ms (5/8 of a cycle): 0.922 to 1.073
  a 50 Hz signal sampled at 49 Hz looks like 1 Hz
  a window of whole cycles (or one that tracks frequency)
  gives a steady value; a fractional window ripples with
  where it starts; sampling below twice the highest
  frequency folds it down - an anti-alias filter comes
  before the converter (ch 3)</code></pre>
<p><strong>ایده.</strong> مقدارِ مؤثر روی پنجره‌ای از چرخه‌های کامل ثابت است. پنجرهٔ ناقص با جای شروعش موج می‌زند، این‌جا تا حدودِ <span class="ltr" dir="ltr">±8 %</span>. نمونه‌برداری با بسامدی کمتر از دو برابرِ بالاترین بسامد، آن را به بسامدی پایین‌تر تا می‌کند. پس <strong>فیلترِ ضدِدگرنمایی</strong> پیش از مبدل می‌آید (فصلِ ۳).</p>
</section>
<section id="sec-ch34-a-time" class="level3" data-number="34.2.8">
<h3 data-number="34.2.8" class="anchored" data-anchor-id="sec-ch34-a-time"><span class="header-section-number">34.2.8</span> ساعت‌ها و ترتیبِ رویدادها</h3>
<pre class="text"><code>clocks and the order of events (teaching)
  GPS-disciplined time: about 1 us
  an IED clock that lost its sync drifts 20 ppm: 1.73 s a day
  two events 10 ms apart, recorded by two IEDs - one in
  sync, one a day out of sync: their order can be off by 1.7 s
  the sequence-of-events record is evidence only while
  every clock is synchronised and says so: each time stamp
  carries a 'clock synchronised' flag, and a lost sync is
  an alarm, not a footnote (ch 26, lesson E; ch 35)</code></pre>
<div id="exm-ch34-time" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.4 (یک‌ونیم ثانیه در روز)</strong></span> <strong>پرسش.</strong> رلهٔ هوشمندی که همگام‌سازی‌اش را از دست داده با رانشِ <span class="ltr" dir="ltr">20 ppm</span> در یک روز چقدر جابه‌جا می‌شود؟ این برای <strong>دنبالهٔ رویدادها</strong> چه معنایی دارد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">1.73 s</span>. دو رویدادِ ده میلی‌ثانیه‌ای از دو دستگاه ممکن است به ترتیبِ نادرست ثبت شوند.</p>
<p><strong>تفسیر.</strong> دنبالهٔ رویدادها فقط وقتی شاهد است که همهٔ ساعت‌ها همگام باشند و این را اعلام کنند. هر برچسبِ زمان پرچمِ «همگام» دارد و از دست رفتنِ همگامی هشدار است (فصلِ ۲۶). همگام‌سازی می‌تواند با گیرندهٔ ماهواره‌ای و پروتکلِ زمانِ دقیق انجام شود (<span class="ltr" dir="ltr">STD-150</span>، فصلِ ۳۵). <strong>وارسی:</strong> <span class="math inline">\(20\times10^{-6} \times 86{,}400 = 1.73\,\text{s}\)</span>.</p>
</div>
</section>
<section id="sec-ch34-a-cal" class="level3" data-number="34.2.9">
<h3 data-number="34.2.9" class="anchored" data-anchor-id="sec-ch34-a-cal"><span class="header-section-number">34.2.9</span> فاصلهٔ کالیبراسیون</h3>
<pre class="text"><code>calibration interval from drift (teaching, % of reading or span)
  instrument                 tolerance  drift/yr  as-left   interval yr
  POC voltage transducer          0.20      0.05     0.05           3.0
  pyranometer (ch 12)             2.00      0.50     0.30           3.4
  anemometer (ch 13)              1.00      0.20     0.20           4.0
  Pt100 transmitter               0.50      0.10     0.10           4.0
  the interval is the time the drift takes to eat the
  margin left after calibration; the records of as-found
  values show the real drift and set the next interval -
  the makers' and the lab's procedures govern (ch 48)</code></pre>
<p><strong>ایده.</strong> فاصلهٔ کالیبراسیون زمانی است که رانش حاشیهٔ پس از کالیبراسیون را می‌خورد: رواداری منهای خطای پس از تنظیم، تقسیم بر رانشِ سالانه. سابقهٔ مقدارهای «پیش از تنظیم» رانشِ واقعی را نشان می‌دهد و فاصلهٔ بعدی را تعیین می‌کند. روش‌های سازنده و آزمایشگاه حاکم‌اند (فصلِ ۴۸).</p>
</section>
<section id="sec-ch34-a-filter" class="level3" data-number="34.2.10">
<h3 data-number="34.2.10" class="anchored" data-anchor-id="sec-ch34-a-filter"><span class="header-section-number">34.2.10</span> فیلتر: نوفهٔ کمتر، تأخیرِ بیشتر</h3>
<div id="fig-ch34-filter" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch34-filter-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch34-filter.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch34-filter-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;34.5: فیلترهای مرتبهٔ اول: نوفهٔ باقی‌مانده در برابرِ تأخیر تا ۶۳ درصدِ پله، یک نقطه برای هر ثابتِ زمانی (سیگنالِ ساختگی).
</figcaption>
</figure>
</div>
<pre class="text"><code>a first-order filter: less noise, more delay (step at 2 s, noise sd 0.05)
  tau s   noise sd after   time to 63 % s
    0.0           0.0528             0.00
    0.2           0.0087             0.20
    0.5           0.0045             0.50
    2.0           0.0017             2.00
  each filter in the chain adds its delay to the loop: the
  0.5 s of the chain is the delay chapter 20 found tolerable
  for the tuned plant controller; a 2 s filter would push
  the loop toward the oscillation chapter 20 showed</code></pre>
<p><strong>ایده.</strong> فیلترِ پایین‌گذر نوفه را کم می‌کند و تأخیر می‌افزاید. با ثابتِ زمانیِ <span class="ltr" dir="ltr">0.5 s</span> نوفه حدودِ دوازده برابر کم می‌شود و پاسخ نیم‌ثانیه دیر می‌رسد. هر فیلتر در زنجیره تأخیرش را به حلقهٔ کنترل اضافه می‌کند. فصلِ ۲۰ نشان داد کنترل‌گرِ تنظیم‌شده تا نیم‌ثانیه تأخیر را تحمل می‌کند.</p>
</section>
<section id="sec-ch34-a-earthing" class="level3" data-number="34.2.11">
<h3 data-number="34.2.11" class="anchored" data-anchor-id="sec-ch34-a-earthing"><span class="header-section-number">34.2.11</span> زمین، جداسازی و نوفه</h3>
<p><strong>ایده.</strong> حلقهٔ ۴ تا ۲۰ میلی‌آمپر کابل‌های بلند را تحمل می‌کند، اما نوفه و زمین را نه. سه قاعده بیشترِ مشکل‌ها را حل می‌کنند:</p>
<ul>
<li>شیلدِ کابل فقط در یک سر، معمولاً در تابلو، زمین می‌شود تا جریانِ گردشی در آن نچرخد.</li>
<li>مدار یا در کارت جدا می‌شود یا با جداکنندهٔ سیگنال. اختلافِ پتانسیلِ زمینِ میدان و تابلو در هنگامِ خطا یا صاعقه به چند صد ولت می‌رسد (فصلِ ۲۶).</li>
<li>کابل‌های سیگنال از کابل‌های قدرت فاصله و سینیِ جدا دارند.</li>
</ul>
<p>این قاعده‌ها در مشخصاتِ سیم‌کشی نوشته می‌شوند و در وارسیِ حلقه آزموده می‌شوند (<a href="#sec-ch34-c-effort" class="quarto-xref"><span>بخش 34.4.7</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا صفرِ برد <span class="ltr" dir="ltr">4 mA</span> است، نه صفر؟</li>
<li><a href="#eq-ch34-scaling" class="quarto-xref">معادلهٔ&nbsp;<span>34.1</span></a> را توضیح دهید و <span class="ltr" dir="ltr">8 mA</span> را روی بردِ <span class="ltr" dir="ltr">0</span> تا <span class="ltr" dir="ltr">150 kV</span> بخوانید.</li>
<li>چرا در حلقهٔ جریان، مقاومتِ کابل خواندن را تغییر نمی‌دهد؟</li>
<li>چرا بیتِ بیشتر دقت نمی‌خرد؟</li>
<li>سهمِ ترانسفورماتورِ ولتاژ در عدمِ قطعیتِ زنجیره چقدر است؟</li>
<li>اتصالِ سه‌سیمه چگونه خطای رشته‌ها را حذف می‌کند؟</li>
<li>چرا ترموکوپل به جبرانِ اتصالِ سرد نیاز دارد؟</li>
<li>چرا پنجرهٔ مقدارِ مؤثر باید چرخه‌های کامل داشته باشد؟</li>
<li>پرچمِ «همگام» روی برچسبِ زمان برای چیست؟</li>
<li>فیلترِ <span class="ltr" dir="ltr">2 s</span> چه هزینه‌ای برای حلقهٔ کنترل دارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch34-a-phase" class="level3" data-number="34.2.12">
<h3 data-number="34.2.12" class="anchored" data-anchor-id="sec-ch34-a-phase"><span class="header-section-number">34.2.12</span> خطای فاز و دقتِ توانِ واکنشی</h3>
<p><strong>ایده.</strong> توانِ اکتیو و واکنشی از حاصل‌ضربِ ولتاژ و جریان و زاویهٔ میانشان ساخته می‌شوند. اگر ترانسفورماتورهای جریان و ولتاژ زاویه را به اندازهٔ <span class="math inline">\(\delta\)</span> جابه‌جا کنند، خطای نسبیِ هر کدام چنین است:</p>
<p><span id="eq-ch34-phase"><span class="math display">\[
\begin{aligned}
\varepsilon_P &amp;= \frac{\cos(\varphi - \delta)}{\cos\varphi} - 1 \\
\varepsilon_Q &amp;= \frac{\sin(\varphi - \delta)}{\sin\varphi} - 1
\end{aligned}
\tag{34.5}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(\varphi\)</span> زاویهٔ ضریبِ توان است. نزدیکِ ضریبِ توانِ یک، <span class="math inline">\(\sin\varphi\)</span> کوچک است و خطای توانِ واکنشی بزرگ می‌شود.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch34.examples_m</code></pre>
<div id="fig-ch34-phase" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch34-phase-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch34-phase.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch34-phase-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;34.6: خطای توانِ واکنشیِ اندازه‌گیری‌شده از خطای فازِ ۲۰ دقیقه‌ایِ جفتِ ترانسفورماتورهای جریان و ولتاژ، بر حسبِ ضریبِ توان (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>P and Q errors from a 20-minute phase error of the CT/VT pair (teaching)
  power factor   phi deg   error in P %   error in Q %
         0.800     36.87           0.43           -0.8
         0.900     25.84           0.28           -1.2
         0.950     18.19           0.19           -1.8
         0.990      8.11           0.08           -4.1
         0.999      2.56           0.02          -13.0
  near unity power factor the active power barely notices
  the phase error, but the reactive power, a small number,
  is off by 4 % at 0.99 and 13 % at 0.999 - Q at the POC is
  measured with cores whose phase displacement is known,
  and a Q requirement near zero is judged in Mvar, not %</code></pre>
<div id="exm-ch34-phase" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.5 (توانِ کوچک، خطای بزرگ)</strong></span> <strong>پرسش.</strong> خطای فازِ ۲۰ دقیقه‌ای در ضریبِ توانِ <span class="ltr" dir="ltr">0.99</span> و <span class="ltr" dir="ltr">0.999</span> چه خطایی در توانِ واکنشی می‌دهد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">4 %</span> و <span class="ltr" dir="ltr">13 %</span>. خطای توانِ اکتیو کمتر از یک‌دهم درصد است.</p>
<p><strong>تفسیر.</strong> توانِ واکنشیِ نقطهٔ اتصال با هسته‌هایی اندازه گرفته می‌شود که جابه‌جاییِ فازشان معلوم است. الزامی که توانِ واکنشیِ نزدیکِ صفر می‌خواهد با مگاوار سنجیده می‌شود، نه با درصد (فصلِ ۲۸). <strong>وارسی:</strong> <span class="math inline">\(\varphi = 8.11^\circ\)</span>، <span class="math inline">\(\sin(7.78^\circ)/\sin(8.11^\circ) - 1 = -0.041\)</span>.</p>
</div>
</section>
<section id="sec-ch34-a-cm" class="level3" data-number="34.2.13">
<h3 data-number="34.2.13" class="anchored" data-anchor-id="sec-ch34-a-cm"><span class="header-section-number">34.2.13</span> ولتاژِ حالتِ مشترک</h3>
<pre class="text"><code>common-mode voltage on an analogue input (teaching)
  50 V between field and panel earth during an earth fault
  rejection dB   error mV   error % of a 4 V span
            60      50.00        1.250
            90       1.58        0.040
           120       0.05        0.001
  an isolated input with 120 dB rejection keeps the fault
  out of the reading; a non-isolated input wired at both
  ends would carry the fault current itself - the earthing
  rules of lesson A apply before any rejection figure</code></pre>
<p><strong>ایده.</strong> در خطای زمین، زمینِ میدان و زمینِ تابلو ده‌ها ولت اختلاف پیدا می‌کنند. ورودیِ جداشده با <strong>نسبتِ حذفِ حالتِ مشترکِ</strong> بالا این ولتاژ را از خواندن بیرون نگه می‌دارد. خطا برابرِ ولتاژِ حالتِ مشترک تقسیم بر <span class="math inline">\(10^{\text{CMRR}/20}\)</span> است. ورودیِ جدانشده‌ای که در دو سر به زمین وصل شده باشد جریانِ خطا را از خودش می‌گذراند. پس قاعده‌های زمینِ <a href="#sec-ch34-a-earthing" class="quarto-xref"><span>بخش 34.2.11</span></a> پیش از هر عددِ حذف می‌آیند.</p>
</section>
<section id="sec-ch34-a-rocof" class="level3" data-number="34.2.14">
<h3 data-number="34.2.14" class="anchored" data-anchor-id="sec-ch34-a-rocof"><span class="header-section-number">34.2.14</span> آهنگِ تغییرِ بسامد و پنجرهٔ آن</h3>
<div id="fig-ch34-rocof" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch34-rocof-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch34-rocof.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch34-rocof-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;34.7: انحرافِ معیارِ نوفهٔ آهنگِ تغییرِ بسامدِ اندازه‌گیری‌شده بر حسبِ طولِ پنجره (نوفهٔ ۵ میلی‌هرتز در هر چرخه، ساختگی).
</figcaption>
</figure>
</div>
<pre class="text"><code>rate of change of frequency from a noisy frequency (true -0.5 Hz/s)
  window s   noise sd Hz/s   delay s   quiet samples over 0.1 Hz/s
       0.1           0.057      0.05                       10.0 %
       0.2           0.027      0.10                        0.0 %
       0.5           0.012      0.25                        0.0 %
       1.0           0.007      0.50                        0.0 %
  with a sensitive 0.1 Hz/s trigger, the shortest window
  trips on noise alone in a share of quiet cycles; a long
  window is calm but late - the window and the trigger
  level are chosen together, with a time delay, and
  written in the setting file (ch 26, ch 28)</code></pre>
<p><strong>ایده.</strong> آهنگِ تغییرِ بسامد اختلافِ دو بسامد تقسیم بر طولِ پنجره است. پنجرهٔ کوتاه نوفه را بزرگ می‌کند و پنجرهٔ بلند تأخیر می‌افزاید. با پنجرهٔ <span class="ltr" dir="ltr">0.1 s</span>، ده درصدِ چرخه‌های آرام از آستانهٔ حساسِ <span class="ltr" dir="ltr">0.1 Hz/s</span> می‌گذرند. پنجره، آستانه و تأخیرِ زمانی با هم انتخاب و در پروندهٔ تنظیم نوشته می‌شوند (فصل‌های ۲۶ و ۲۸).</p>
</section>
<section id="sec-ch34-a-asfound" class="level3" data-number="34.2.15">
<h3 data-number="34.2.15" class="anchored" data-anchor-id="sec-ch34-a-asfound"><span class="header-section-number">34.2.15</span> فاصلهٔ کالیبراسیون از سابقه‌ها</h3>
<pre class="text"><code>calibration interval from as-found records (40 transmitters, synthetic)
  drift 0.071 +/- 0.027 % a year; tolerance 0.5 %, as-left 0.1 %
  interval yr   share still in tolerance at its end
            2      100.0 %
            3       98.9 %
            4       86.0 %
            5       63.6 %
            6       44.4 %
  for 95 % in tolerance at the end, the interval is 3 years
  the mean drift alone would allow longer; the spread of
  the fleet sets the interval - the records of as-found
  values are what lengthen it, or shorten it, next time</code></pre>
<div id="exm-ch34-asfound" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.6 (پراکندگی تعیین می‌کند، نه میانگین)</strong></span> <strong>پرسش.</strong> ۴۰ فرستنده با رانشِ <span class="ltr" dir="ltr">0.071</span> و انحرافِ معیارِ <span class="ltr" dir="ltr">0.027 %</span> در سال کار می‌کنند. اگر <span class="ltr" dir="ltr">95 %</span> آن‌ها باید در پایانِ فاصله درونِ رواداری باشند، فاصلهٔ کالیبراسیون چقدر است؟</p>
<p><strong>پاسخ.</strong> سه سال. در چهار سال فقط <span class="ltr" dir="ltr">86 %</span> درونِ رواداری می‌مانند.</p>
<p><strong>تفسیر.</strong> رانشِ میانگین به‌تنهایی حدودِ ۵٫۶ سال اجازه می‌داد. پراکندگیِ ناوگان فاصله را تعیین می‌کند. سابقهٔ مقدارهای «پیش از تنظیم» آن را در دورِ بعد بلندتر یا کوتاه‌تر می‌کند (<a href="#sec-ch34-a-cal" class="quarto-xref"><span>بخش 34.2.9</span></a>). <strong>وارسی:</strong> <span class="math inline">\((0.5 - 0.1)/0.071 = 5.6\)</span> سال.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch34-phase" class="quarto-xref">معادلهٔ&nbsp;<span>34.5</span></a> را توضیح دهید.</li>
<li>چرا خطای فاز توانِ واکنشی را بیش از توانِ اکتیو خراب می‌کند؟</li>
<li>نسبتِ حذفِ حالتِ مشترکِ <span class="ltr" dir="ltr">90 dB</span> با <span class="ltr" dir="ltr">50 V</span> چه خطایی می‌دهد؟</li>
<li>چرا پنجرهٔ کوتاهِ آهنگِ تغییرِ بسامد پرنوفه است؟</li>
<li>چرا فاصلهٔ کالیبراسیون از پراکندگی تعیین می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch34-a-span" class="level3" data-number="34.2.16">
<h3 data-number="34.2.16" class="anchored" data-anchor-id="sec-ch34-a-span"><span class="header-section-number">34.2.16</span> درصدِ گستره یا درصدِ مقدار</h3>
<p><strong>ایده.</strong> داده‌برگِ یک فرستنده دقت را به یکی از دو شکل می‌دهد: درصدی از <strong>گسترهٔ اندازه‌گیری</strong> (به انگلیسی <span class="ltr" dir="ltr">span</span>، یعنی بالای برد منهای پایینِ آن) یا درصدی از مقدارِ خوانده‌شده. شکلِ نخست یک عددِ ثابت به یکای کمیت است. در خواندن‌های کوچک، همین عددِ ثابت سهمِ بزرگی از مقدار می‌شود:</p>
<p><span id="eq-ch34-span"><span class="math display">\[
\varepsilon_\text{r}(x) = \varepsilon_\text{s}\,\frac{x_\text{hi} - x_\text{lo}}{x}
\tag{34.6}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(\varepsilon_\text{s}\)</span> دقت به درصدِ گستره و <span class="math inline">\(\varepsilon_\text{r}\)</span> خطا به درصدِ مقدار است.</p>
<div id="fig-ch34-span" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch34-span-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch34-span.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch34-span-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;34.8: خطای یک فرستندهٔ دبیِ <span class="ltr" dir="ltr">0–200 L/min</span> به درصدِ مقدارِ خوانده‌شده، وقتی دقتِ <span class="ltr" dir="ltr">0.5 %</span> به درصدِ گستره یا به درصدِ مقدار داده شده باشد (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>a coolant-flow transmitter 0-200 L/min, 0.5 % (teaching)
  reading L/min   error if % of span   error if % of reading
             20              5.00 %                  0.50 %
             50              2.00 %                  0.50 %
            100              1.00 %                  0.50 %
            200              0.50 %                  0.50 %
  a span figure is a fixed number of L/min: at a tenth of
  the range it is 5 % of what is read; the range is chosen
  so that normal flow (120 L/min) and the low-flow alarm
  (60 L/min) both sit in the upper half, where the
  figure on the data sheet is what the plant gets</code></pre>
<div id="exm-ch34-span" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.7 (دبیِ کمِ مایعِ خنک‌کننده)</strong></span> <strong>پرسش.</strong> فرستندهٔ دبیِ مایعِ خنک‌کنندهٔ ظرفِ باتری برد <span class="ltr" dir="ltr">0–200 L/min</span> و دقتِ <span class="ltr" dir="ltr">0.5 %</span> گستره دارد. هشدارِ دبیِ کم روی <span class="ltr" dir="ltr">60 L/min</span> است. خطا در نقطهٔ هشدار چند درصدِ مقدار است؟ (داده‌ها آموزشی‌اند، <span class="ltr" dir="ltr">A-385</span>، سناریوی <span class="ltr" dir="ltr">S1</span>.)</p>
<p><strong>پاسخ.</strong> خطای ثابت <span class="math inline">\(0.005 \times 200 = 1\,\text{L/min}\)</span> است. در نقطهٔ هشدار این برابرِ <span class="math inline">\(1/60 = 1.7\,\%\)</span> مقدار است، بیش از سه برابرِ عددِ داده‌برگ.</p>
<p><strong>تفسیر.</strong> برد طوری انتخاب می‌شود که هم نقطهٔ کار و هم نقطهٔ هشدار در نیمهٔ بالایی بنشینند. اگر برد را برای «اطمینان» دو برابر بگیریم، خطای نقطهٔ هشدار هم دو برابر می‌شود. <strong>وارسی:</strong> در بالای برد، دو شکلِ دقت برابرند: <span class="math inline">\(0.5\,\%\)</span>.</p>
</div>
</section>
<section id="sec-ch34-a-ct" class="level3" data-number="34.2.17">
<h3 data-number="34.2.17" class="anchored" data-anchor-id="sec-ch34-a-ct"><span class="header-section-number">34.2.17</span> ترانسفورماتورِ جریان در بارِ کم</h3>
<p><strong>ایده.</strong> کلاسِ دقتِ یک هستهٔ اندازه‌گیری فقط در بازه‌ای از جریان تعریف شده است. کلاس‌های معمولی از چند درصدِ جریانِ نامی به بالا تعریف شده‌اند. <strong>کلاس‌های با بردِ گسترده</strong> (با پسوندِ <span class="ltr" dir="ltr">S</span>) تا حدودِ یک درصد پایین می‌روند. حدهای دقیقِ هر کلاس را استانداردِ ترانسفورماتورهای جریان (<span class="ltr" dir="ltr">STD-038</span>) می‌دهد. شکلِ زیر فقط شکلِ این حدها را برای آموزش نشان می‌دهد.</p>
<div id="fig-ch34-ct" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch34-ct-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch34-ct.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch34-ct-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;34.9: حدِ خطای نسبتِ یک کلاسِ معمولی و یک کلاسِ با بردِ گسترده بر حسبِ درصدِ جریانِ نامی، با نقطه‌های کارِ نیروگاهِ P روی هستهٔ <span class="ltr" dir="ltr">600/1 A</span> (شکلِ آموزشی؛ حدها از استاندارد).
</figcaption>
</figure>
</div>
<pre class="text"><code>132 kV metering core 600/1 A at the plant's operating points
  point                         I A    % rated   class 0.2   0.2S
  night: own use and 2 Mvar       8.8      1.5      undef.   0.70 %
  low wind, no sun: 5 MW         21.9      3.6      undef.   0.49 %
  20 MW                          87.5     14.6      0.49 %   0.25 %
  60 MW                         262.4     43.7      0.31 %   0.20 %
  export limit 100 MW           437.4     72.9      0.25 %   0.20 %
  a plant that runs for hours at a few per cent of its
  export - every calm night - spends those hours where an
  ordinary class is not defined; the metering and control
  core is specified as an extended-range class (or with a
  lower ratio), while the protection core keeps the ratio
  the fault currents need (ch 26)</code></pre>
<div id="exm-ch34-ct" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.8 (شبِ آرام)</strong></span> <strong>پرسش.</strong> هستهٔ اندازه‌گیریِ بی <span class="ltr" dir="ltr">E1</span> نسبتِ <span class="ltr" dir="ltr">600/1 A</span> دارد. نیروگاه در شبِ آرام <span class="ltr" dir="ltr">0.3 MW</span> مصرفِ داخلی و <span class="ltr" dir="ltr">2 Mvar</span> توانِ واکنشی دارد. جریان چند درصدِ جریانِ نامی است و کدام کلاس در این نقطه تعریف شده است؟</p>
<p><strong>پاسخ.</strong> توانِ ظاهری <span class="math inline">\(\sqrt{0.3^2 + 2^2} = 2.02\,\text{MVA}\)</span> و جریان <span class="math inline">\(2.02 \times 10^6 / (\sqrt{3} \times 132\,000) = 8.8\,\text{A}\)</span> است، یعنی <span class="ltr" dir="ltr">1.5 %</span> جریانِ نامی. کلاسِ معمولی در این نقطه تعریف نشده است. کلاسِ با بردِ گسترده حدودِ <span class="ltr" dir="ltr">0.7 %</span> حد دارد.</p>
<p><strong>تفسیر.</strong> نیروگاهِ بادی–خورشیدی ساعت‌های زیادی در بارِ کم کار می‌کند. پس هستهٔ اندازه‌گیری و کنترل با کلاسِ با بردِ گسترده یا نسبتِ کوچک‌تر سفارش داده می‌شود. هستهٔ حفاظتی نسبتی را نگه می‌دارد که جریان‌های خطا لازم دارند (فصلِ ۲۶). <strong>وارسی:</strong> در <span class="ltr" dir="ltr">100 MW</span> جریان <span class="ltr" dir="ltr">437 A</span> و <span class="ltr" dir="ltr">73 %</span> نامی است و هر دو کلاس در آن تعریف شده‌اند.</p>
</div>
</section>
<section id="sec-ch34-a-burden" class="level3" data-number="34.2.18">
<h3 data-number="34.2.18" class="anchored" data-anchor-id="sec-ch34-a-burden"><span class="header-section-number">34.2.18</span> بارِ ثانویهٔ ترانسفورماتورِ جریان</h3>
<pre class="text"><code>burden of a CT secondary run of 150 m in 2.5 mm2 copper
  loop resistance 2 x 150 m: 2.10 ohm
  1 A secondary: leads   2.1 VA + devices 1.0 VA =   3.1 VA
  5 A secondary: leads  52.5 VA + devices 1.0 VA =  53.5 VA
  against a rated burden of 5 VA, the 1 A secondary fits
  and the 5 A one needs ten times the copper; the leads are
  part of the burden, and the class holds only over the
  burden range the maker states - too little burden can
  matter too, so the real burden is calculated and written
  on the CT schedule</code></pre>
<p><strong>ایده.</strong> <strong>بارِ ثانویه</strong> (به انگلیسی <span class="ltr" dir="ltr">burden</span>) توانی است که مدارِ ثانویه از ترانسفورماتورِ جریان می‌کشد: <span class="math inline">\(S = I^2 R\)</span>. سیم‌های رفت و برگشت بخشی از این بارند. با جریانِ ثانویهٔ <span class="ltr" dir="ltr">5 A</span>، بارِ سیم‌ها ۲۵ برابرِ ثانویهٔ <span class="ltr" dir="ltr">1 A</span> است. برای همین، مسیرهای بلندِ پستِ <span class="ltr" dir="ltr">132 kV</span> ثانویهٔ <span class="ltr" dir="ltr">1 A</span> دارند. کلاس فقط در بازه‌ای از بار برقرار است که سازنده اعلام می‌کند. پس بارِ واقعی، با سیم‌ها، محاسبه و در فهرستِ ترانسفورماتورهای جریان نوشته می‌شود.</p>
</section>
<section id="sec-ch34-a-selfheat" class="level3" data-number="34.2.19">
<h3 data-number="34.2.19" class="anchored" data-anchor-id="sec-ch34-a-selfheat"><span class="header-section-number">34.2.19</span> خودگرماییِ دماسنجِ مقاومتی</h3>
<pre class="text"><code>self-heating of a Pt100 at 95 C (teaching coefficients)
  resistance at 95 C: 136.6 ohm
  current mA   power mW   error in still air   in an oil pocket
           1       0.14              0.07 K           0.007 K
           2       0.55              0.27 K           0.027 K
           5       3.42              1.71 K           0.171 K
  (0.5 K/mW in still air, 0.05 K/mW in oil - teaching)
  the sensor warms itself by I^2 R and reads high; at 1 mA
  the error is small anywhere, at 5 mA in still air it
  exceeds a whole class B tolerance - the input module's
  measuring current belongs on the sensor's data sheet</code></pre>
<p><strong>ایده.</strong> کارتِ ورودی برای خواندنِ مقاومت جریانی از حس‌گر می‌گذراند. این جریان توانِ <span class="math inline">\(P_\text{sh} = I^2 R\)</span> را در حس‌گر گرما می‌کند. حس‌گر به اندازهٔ <span class="math inline">\(\Delta T = E_\text{sh} P_\text{sh}\)</span> گرم‌تر از محیط می‌شود و بالاتر می‌خواند. <span class="math inline">\(E_\text{sh}\)</span>، <strong>ضریبِ خودگرمایی</strong>، به محیط بستگی دارد. در هوای ساکن بزرگ است و در روغن یا غلافِ پرشده کوچک. با جریانِ <span class="ltr" dir="ltr">1 mA</span> خطا همه‌جا کوچک است. با <span class="ltr" dir="ltr">5 mA</span> در هوای ساکن، این خطا (<span class="ltr" dir="ltr">1.7 K</span>) از کلِ رواداریِ کلاسِ <span class="ltr" dir="ltr">B</span> در <span class="ltr" dir="ltr">95 °C</span>، یعنی <span class="ltr" dir="ltr">±0.78 K</span>، بیشتر است. <strong>وارسی:</strong> <span class="math inline">\((5 \times 10^{-3})^2 \times 136.6 = 3.42\,\text{mW}\)</span> و <span class="math inline">\(0.5 \times 3.42 = 1.7\,\text{K}\)</span>.</p>
</section>
<section id="sec-ch34-a-bounce" class="level3" data-number="34.2.20">
<h3 data-number="34.2.20" class="anchored" data-anchor-id="sec-ch34-a-bounce"><span class="header-section-number">34.2.20</span> لرزشِ کنتاکت و برچسبِ زمان</h3>
<p><strong>ایده.</strong> کنتاکتِ کمکیِ کلید هنگامِ بسته شدن چند بار باز و بسته می‌شود. این <strong>لرزشِ کنتاکت</strong> چند میلی‌ثانیه طول می‌کشد. ورودی برای آنکه یک رخداد را چند رخداد نشمارد، تغییر را فقط وقتی می‌پذیرد که زمانِ معینی پایدار مانده باشد. پرسشِ مهم این است که برچسبِ زمان کجا زده می‌شود.</p>
<div id="fig-ch34-bounce" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch34-bounce-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch34-bounce.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch34-bounce-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;34.10: ورودیِ خامِ یک کنتاکتِ لرزان و همان ورودی پس از صافیِ <span class="ltr" dir="ltr">10 ms</span> حذفِ لرزش (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>a breaker auxiliary contact closing at 100.0 ms with bounce
  raw input: 7 edges in 3.6 ms
  10 ms debounce: 1 edge, accepted at 113.6 ms
  stamp taken at acceptance: 13.6 ms late
  stamp taken at the first edge, confirmed after 10 ms:
    0.0 ms late, and still one event
  a sequence-of-events input filters the bounce and keeps
  the time of the first edge; an ordinary input that
  stamps when it accepts adds its filter to every event</code></pre>
<div id="exm-ch34-bounce" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.9 (سیزده میلی‌ثانیه دیرتر)</strong></span> <strong>پرسش.</strong> کنتاکت در <span class="ltr" dir="ltr">100.0 ms</span> بسته می‌شود و تا <span class="ltr" dir="ltr">103.6 ms</span> می‌لرزد. ورودی با صافیِ <span class="ltr" dir="ltr">10 ms</span> کار می‌کند. اگر برچسبِ زمان هنگامِ پذیرش زده شود، چقدر دیر است؟ ورودیِ دنبالهٔ رویدادها چه می‌کند؟</p>
<p><strong>پاسخ.</strong> پذیرش در <span class="math inline">\(103.6 + 10 = 113.6\,\text{ms}\)</span> است، یعنی <span class="ltr" dir="ltr">13.6 ms</span> دیرتر از رخداد. ورودیِ دنبالهٔ رویدادها زمانِ لبهٔ نخست را نگه می‌دارد و پس از <span class="ltr" dir="ltr">10 ms</span> پایداری آن را تأیید می‌کند. برچسب درست است و رخداد یکی می‌ماند.</p>
<p><strong>تفسیر.</strong> دو کلید که با فاصلهٔ چند میلی‌ثانیه باز شده‌اند، با ورودیِ معمولی ممکن است جابه‌جا ثبت شوند. ترتیبِ رخدادها در بررسیِ یک خطا همان چیزی است که دنبالش هستیم (<a href="#sec-ch34-b-soe" class="quarto-xref"><span>بخش 34.3.11</span></a>). <strong>وارسی:</strong> شمارِ لبه‌های خام ۷ است و پس از صافی ۱.</p>
</div>
</section>
<section id="sec-ch34-a-leak" class="level3" data-number="34.2.21">
<h3 data-number="34.2.21" class="anchored" data-anchor-id="sec-ch34-a-leak"><span class="header-section-number">34.2.21</span> جریانِ نشتی روی ورودیِ رقمی</h3>
<pre class="text"><code>a 110 V DC digital input with an open contact (teaching)
  input resistance 36.7 kohm; on above 2.0 mA, off below 1.5 mA
  leakage across the contact   current mA   reads
                    1000 kohm         0.11   off
                     100 kohm         0.80   off
                      50 kohm         1.27   off
                      20 kohm         1.94   undefined
                      10 kohm         2.36   ON (false)
  230 V AC on another core of the same 500 m cable
    (100 nF/km between cores): 3.6 mA - above the on level
  damp terminals or a mixed AC/DC multicore can make an
  open contact read closed; AC and DC never share a cable,
  terminal boxes are kept dry, and inputs with a threshold
  well above the leakage are chosen for long runs</code></pre>
<p><strong>ایده.</strong> ورودیِ رقمیِ <span class="ltr" dir="ltr">110 V</span> وقتی «روشن» است که جریانش از آستانه بگذرد. اگر رطوبتِ جعبهٔ اتصال مسیری با مقاومتِ چند ده کیلواهم موازیِ کنتاکتِ باز بسازد، <strong>جریانِ نشتی</strong> ورودی را به ناحیهٔ نامعین یا حتی «روشن» می‌برد. خطرِ دوم کابلِ چندرشته‌ای است که در یک رشته‌اش <span class="ltr" dir="ltr">230 V</span> متناوب باشد. ظرفیتِ میانِ رشته‌ها در <span class="ltr" dir="ltr">500 m</span> جریانی بیش از آستانهٔ روشن شدن به ورودی می‌رساند. قاعده‌ها ساده‌اند: متناوب و مستقیم هرگز در یک کابل نمی‌آیند، جعبه‌ها خشک می‌مانند، و برای مسیرهای بلند ورودی‌ای انتخاب می‌شود که آستانه‌اش بسیار بالاتر از جریانِ نشتی باشد. <strong>وارسی:</strong> <span class="math inline">\(2\pi \times 50 \times 50\,\text{nF} \times 230\,\text{V} = 3.6\,\text{mA}\)</span>.</p>
</section>
<section id="sec-ch34-a-median" class="level3" data-number="34.2.22">
<h3 data-number="34.2.22" class="anchored" data-anchor-id="sec-ch34-a-median"><span class="header-section-number">34.2.22</span> سه حس‌گر و میانهٔ آن‌ها</h3>
<pre class="text"><code>three temperature sensors; C drifts to +5 K over 10 min from
  minute 30 (synthetic, noise 0.2 K each)
  error of the average once C has drifted: 1.67 K
  error of the median once C has drifted:  0.16 K
  deviation alarm |A - B| &gt; 3 x sqrt(2) x sigma, healthy pair:
    theory 9.7 a hour at 1 s; simulated over a day 9.3 a hour
    with 10 s of persistence: 0 in the day
  sensor C flagged (10 s held) 146 s after it began to drift,
    at about 1.22 K off
  the median ignores one wild sensor where the average
  follows it a third of the way; the deviation alarm that
  tells which one drifted needs a threshold from the
  combined uncertainty and a persistence time, or it
  chatters on noise; real noise is correlated from sample
  to sample, so the persistence is tuned on recorded data</code></pre>
<div id="exm-ch34-median" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.10 (یک حس‌گرِ سرکش)</strong></span> <strong>پرسش.</strong> سه حس‌گرِ دمای روغن با نوفهٔ <span class="ltr" dir="ltr">0.2 K</span> کار می‌کنند و یکی از آن‌ها در ده دقیقه <span class="ltr" dir="ltr">5 K</span> رانش پیدا می‌کند. خطای میانگینِ سه حس‌گر و خطای میانهٔ آن‌ها چقدر است؟ هشدارِ ناهمخوانیِ دو حس‌گر با آستانهٔ <span class="math inline">\(3\sqrt{2}\,\sigma\)</span> چند بار در ساعت به‌غلط به صدا درمی‌آید؟ (داده‌ها ساختگی‌اند.)</p>
<p><strong>پاسخ.</strong> خطای میانگین <span class="ltr" dir="ltr">1.67 K</span> است، یعنی یک‌سومِ رانش. خطای میانه <span class="ltr" dir="ltr">0.16 K</span> است، در حدِ نوفه. هشدارِ بی‌تأخیر در نظریه ۹٫۷ بار در ساعت به‌غلط به صدا درمی‌آید و در شبیه‌سازیِ یک‌روزه ۹٫۳ بار. با ده ثانیه ماندگاری، هیچ هشدارِ نادرستی در روز نماند. حس‌گرِ رانش‌کرده پس از <span class="ltr" dir="ltr">146 s</span> شناخته شد، وقتی حدودِ <span class="ltr" dir="ltr">1.2 K</span> دور شده بود.</p>
<p><strong>تفسیر.</strong> <strong>انتخابِ میانه</strong> یک حس‌گرِ سرکش را نادیده می‌گیرد. هشدارِ ناهمخوانی می‌گوید کدام حس‌گر سرکش است. آستانهٔ آن از عدمِ قطعیتِ ترکیبی و زمانِ ماندگاری از داده‌های ضبط‌شده تعیین می‌شود، زیرا نوفهٔ واقعی از نمونه‌ای به نمونهٔ بعد همبسته است. <strong>وارسی:</strong> <span class="math inline">\(2\,(1 - \Phi(3)) \times 3600 = 2 \times 0.00135 \times 3600 = 9.7\)</span>.</p>
</div>
</section>
<section id="sec-ch34-a-lag" class="level3" data-number="34.2.23">
<h3 data-number="34.2.23" class="anchored" data-anchor-id="sec-ch34-a-lag"><span class="header-section-number">34.2.23</span> تأخیرِ حس‌گر در غلاف</h3>
<pre class="text"><code>a temperature sensor in a pocket, time constant 120 s (teaching)
  oil warming at 1 K a minute: the reading lags by 2.0 K
  an alarm at 85 C is raised 120 s after the oil reaches it
  after a step the reading reaches 63 % in 120 s, 95 % in 360 s
  the pocket and the paste in it set the lag; a
  protection-grade temperature trip is set with the lag
  in mind, and the pocket is part of the instrument's
  installation drawing</code></pre>
<p><strong>ایده.</strong> حس‌گرِ دمایی که در <strong>غلافِ دماسنج</strong> نشسته مانندِ یک صافیِ مرتبهٔ اول رفتار می‌کند (<a href="#sec-ch34-a-filter" class="quarto-xref"><span>بخش 34.2.10</span></a>). اگر دما با آهنگِ ثابتِ <span class="math inline">\(r\)</span> بالا برود، خواندن به اندازهٔ <span class="math inline">\(\tau r\)</span> عقب می‌ماند. با <span class="math inline">\(\tau = 120\,\text{s}\)</span> و یک کلوین در دقیقه، این عقب‌ماندگی <span class="ltr" dir="ltr">2 K</span> است و هشدار دو دقیقه دیرتر می‌آید. غلاف و خمیرِ رسانای درونش جزوِ ابزارند و در نقشهٔ نصب نوشته می‌شوند. آستانهٔ قطعِ دمایی با در نظر گرفتنِ این تأخیر تنظیم می‌شود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch34-span" class="quarto-xref">معادلهٔ&nbsp;<span>34.6</span></a> را توضیح دهید و بگویید چرا برد را «برای اطمینان» بزرگ نمی‌گیریم.</li>
<li>چرا هستهٔ اندازه‌گیریِ کلاسِ معمولی در شب‌های آرام تعریف‌نشده است؟</li>
<li>چرا ثانویهٔ <span class="ltr" dir="ltr">1 A</span> برای مسیرهای بلند انتخاب می‌شود؟</li>
<li>خودگرمایی را با یک عدد توضیح دهید.</li>
<li>ورودیِ دنبالهٔ رویدادها با لرزشِ کنتاکت چه می‌کند؟</li>
<li>دو راهی را بگویید که یک کنتاکتِ باز را «بسته» می‌خوانند.</li>
<li>چرا میانهٔ سه حس‌گر از میانگینشان مطمئن‌تر است؟</li>
<li>آستانه و زمانِ ماندگاریِ هشدارِ ناهمخوانی از کجا می‌آیند؟</li>
<li>تأخیرِ حس‌گر در غلاف در دمای روبه‌افزایش چقدر است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch34-b" class="level2" data-number="34.3">
<h2 data-number="34.3" class="anchored" data-anchor-id="sec-ch34-b"><span class="header-section-number">34.3</span> ب. معماریِ سامانهٔ کنترل</h2>
<p>سامانهٔ کنترلِ نیروگاه چند ماشین است که هر کدام ساعت و وظیفهٔ خودش را دارد: رله‌های حفاظتی، کنترل‌گرهای تجهیزات، <strong>کنترل‌گرِ منطقیِ برنامه‌پذیر</strong> (به انگلیسی <span class="ltr" dir="ltr">PLC</span>)، <strong>پایانهٔ دوردست</strong> (به انگلیسی <span class="ltr" dir="ltr">RTU</span>)، کنترل‌گرِ نیروگاه، سامانهٔ مدیریتِ انرژی و پایش. این بخش لایه‌ها و سرعتشان را می‌چیند، کنترل‌گر را به‌عنوانِ ماشینی نمونه‌بردار می‌بیند، و اینترلاک‌ها، نگهبانِ زمانی، رفتارِ ایمن در خرابی و افزونگی را با عدد می‌سنجد. حلقه‌های کنترل، اولویت‌ها و حالتِ پشتیبانِ فصلِ ۲۰ تکرار نمی‌شوند. این‌جا همان‌ها از نگاهِ اجرا دیده می‌شوند (<span class="ltr" dir="ltr">A-387</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch34.examples_b</code></pre>
<section id="sec-ch34-b-layers" class="level3" data-number="34.3.1">
<h3 data-number="34.3.1" class="anchored" data-anchor-id="sec-ch34-b-layers"><span class="header-section-number">34.3.1</span> لایه‌ها و سرعتشان</h3>
<div id="fig-ch34-layers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch34-layers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch34-layers.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch34-layers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;34.11: لایه‌های کنترلِ نیروگاهِ <span class="ltr" dir="ltr">P</span> از بهره‌بردارِ شبکه تا حفاظت، با مقیاسِ زمانیِ هر کدام (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>layers of Plant P's control and how fast each one acts (teaching)
  layer                         cycle          job
  protection relays (ch 26)     1-10 ms        trip on faults
  equipment controllers         1-100 ms       inverter, PCS, pitch
  PLC / RTU                     50 ms scan     interlocks, sequences, I/O
  plant controller (PPC)        100-200 ms     P, Q, V, f at the POC
  EMS / SCADA                   1 s - 15 min   schedules, operators
  grid operator                 s - minutes    limits, set points
  each layer is about ten times slower than the one below
  it and trusts it to do its own job: a PLC never replaces
  protection, and the PPC never drives an inverter's
  current loop - it sends set points the inverter's own
  controller follows (ch 9, ch 20)</code></pre>
<p><strong>ایده.</strong> هر لایه حدودِ ده برابر کندتر از لایهٔ زیرین است و به آن اعتماد می‌کند که کارِ خودش را انجام دهد. کنترل‌گرِ منطقی هرگز جای حفاظت را نمی‌گیرد. کنترل‌گرِ نیروگاه هم حلقهٔ جریانِ اینورتر را نمی‌راند. نقطهٔ تنظیم می‌فرستد و کنترل‌گرِ خودِ اینورتر آن را دنبال می‌کند (فصل‌های ۹ و ۲۰).</p>
</section>
<section id="sec-ch34-b-response" class="level3" data-number="34.3.2">
<h3 data-number="34.3.2" class="anchored" data-anchor-id="sec-ch34-b-response"><span class="header-section-number">34.3.2</span> بودجهٔ پاسخ</h3>
<p><strong>ایده.</strong> تغییری در میدان ممکن است درست پس از خواندنِ ورودی‌ها برسد. پس بدترین زمان تا خروجی این است:</p>
<p><span id="eq-ch34-response"><span class="math display">\[
t_\text{max} = t_\text{in} + 2\,t_\text{scan} + t_\text{out} + t_\text{net}
\tag{34.7}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(t_\text{in}\)</span> فیلترِ ورودی است، <span class="math inline">\(t_\text{scan}\)</span> <strong>زمانِ پویش</strong>، <span class="math inline">\(t_\text{out}\)</span> به‌روزرسانیِ خروجی و <span class="math inline">\(t_\text{net}\)</span> تأخیرِ شبکه.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb30"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb30-1"><a href="#cb30-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> response_budget(input_ms: <span class="bu">float</span>, scan_ms: <span class="bu">float</span>, output_ms: <span class="bu">float</span>,</span>
<span id="cb30-2"><a href="#cb30-2" aria-hidden="true" tabindex="-1"></a>                    comms_ms: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb30-3"><a href="#cb30-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Worst-case time from a field change to an output: input filter, up to</span></span>
<span id="cb30-4"><a href="#cb30-4" aria-hidden="true" tabindex="-1"></a><span class="co">    two scans (the change just missed one), output update, network."""</span></span>
<span id="cb30-5"><a href="#cb30-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> input_ms <span class="op">+</span> <span class="dv">2</span> <span class="op">*</span> scan_ms <span class="op">+</span> output_ms <span class="op">+</span> comms_ms</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>worst-case response through the PLC (input + 2 scans + output + network)
  20 + 2 x 50 + 10 + 30 = 160 ms
  function                                 needs ms   PLC fits?
  trip a breaker on a fault                     100   NO - protection
  stop HVAC on a fire alarm                    1000   yes
  fast frequency response (hypothetical)        500   yes
  follow an export-limit set point             5000   yes
  the change may arrive just after an input scan, so two
  scans count; a fault trip belongs to protection relays
  wired to the breaker, the rest fits the PLC with margin</code></pre>
</section>
<section id="sec-ch34-b-sampled" class="level3" data-number="34.3.3">
<h3 data-number="34.3.3" class="anchored" data-anchor-id="sec-ch34-b-sampled"><span class="header-section-number">34.3.3</span> حلقهٔ نمونه‌بردار</h3>
<p><strong>ایده.</strong> فصلِ ۲۰ نشان داد که نگه‌داشتنِ فرمان در طولِ دوره به‌طورِ میانگین مانندِ تأخیرِ نیمِ دوره است (<a href="20-plant-control-ems.html#sec-ch20-a-sampling" class="quarto-xref"><span>بخش 20.2.5</span></a>). در اجرا یک تأخیرِ دیگر هم هست: کنترل‌گرِ رقمی در هر چرخه خطا را می‌خواند، خروجی را حساب می‌کند و آن را در چرخهٔ بعد اعمال می‌کند. شکلِ سرعتیِ کنترل‌گرِ تناسبی–انتگرالی در هر چرخهٔ <span class="math inline">\(\Delta t\)</span> چنین است:</p>
<p><span id="eq-ch34-pi"><span class="math display">\[
u_k = u_{k-1} + K_\text{p}\,(e_k - e_{k-1}) + K_\text{i}\,\Delta t\,e_k
\tag{34.8}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(u_k\)</span> خروجی و <span class="math inline">\(e_k\)</span> خطا در چرخهٔ <span class="math inline">\(k\)</span> است. روشِ ذوزنقه‌ای (توستین) به‌جای <span class="math inline">\(e_k\)</span> میانگینِ <span class="math inline">\(e_k\)</span> و <span class="math inline">\(e_{k-1}\)</span> را می‌گذارد.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb32"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb32-1"><a href="#cb32-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> pi_loop(kp: <span class="bu">float</span>, ki: <span class="bu">float</span>, tau: <span class="bu">float</span>, dt: <span class="bu">float</span>, n: <span class="bu">int</span>,</span>
<span id="cb32-2"><a href="#cb32-2" aria-hidden="true" tabindex="-1"></a>            method: <span class="bu">str</span> <span class="op">=</span> <span class="st">"euler"</span>, delay: <span class="bu">int</span> <span class="op">=</span> <span class="dv">0</span>,</span>
<span id="cb32-3"><a href="#cb32-3" aria-hidden="true" tabindex="-1"></a>            sp: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.0</span>) <span class="op">-&gt;</span> np.ndarray:</span>
<span id="cb32-4"><a href="#cb32-4" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Step response of a sampled PI controller on a first-order plant</span></span>
<span id="cb32-5"><a href="#cb32-5" aria-hidden="true" tabindex="-1"></a><span class="co">    (time constant tau) with a dead time of `delay` samples."""</span></span>
<span id="cb32-6"><a href="#cb32-6" aria-hidden="true" tabindex="-1"></a>    a <span class="op">=</span> math.exp(<span class="op">-</span>dt <span class="op">/</span> tau)</span>
<span id="cb32-7"><a href="#cb32-7" aria-hidden="true" tabindex="-1"></a>    y <span class="op">=</span> np.zeros(n)</span>
<span id="cb32-8"><a href="#cb32-8" aria-hidden="true" tabindex="-1"></a>    u_hist <span class="op">=</span> [<span class="fl">0.0</span>] <span class="op">*</span> (delay <span class="op">+</span> <span class="dv">1</span>)</span>
<span id="cb32-9"><a href="#cb32-9" aria-hidden="true" tabindex="-1"></a>    u, e_prev <span class="op">=</span> <span class="fl">0.0</span>, sp</span>
<span id="cb32-10"><a href="#cb32-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">1</span>, n):</span>
<span id="cb32-11"><a href="#cb32-11" aria-hidden="true" tabindex="-1"></a>        e <span class="op">=</span> sp <span class="op">-</span> y[k <span class="op">-</span> <span class="dv">1</span>]</span>
<span id="cb32-12"><a href="#cb32-12" aria-hidden="true" tabindex="-1"></a>        integ <span class="op">=</span> ki <span class="op">*</span> dt <span class="op">*</span> ((e <span class="op">+</span> e_prev) <span class="op">/</span> <span class="dv">2</span> <span class="cf">if</span> method <span class="op">==</span> <span class="st">"tustin"</span> <span class="cf">else</span> e)</span>
<span id="cb32-13"><a href="#cb32-13" aria-hidden="true" tabindex="-1"></a>        u <span class="op">=</span> u <span class="op">+</span> kp <span class="op">*</span> (e <span class="op">-</span> e_prev) <span class="op">+</span> integ</span>
<span id="cb32-14"><a href="#cb32-14" aria-hidden="true" tabindex="-1"></a>        e_prev <span class="op">=</span> e</span>
<span id="cb32-15"><a href="#cb32-15" aria-hidden="true" tabindex="-1"></a>        u_hist.append(u)</span>
<span id="cb32-16"><a href="#cb32-16" aria-hidden="true" tabindex="-1"></a>        y[k] <span class="op">=</span> a <span class="op">*</span> y[k <span class="op">-</span> <span class="dv">1</span>] <span class="op">+</span> (<span class="dv">1</span> <span class="op">-</span> a) <span class="op">*</span> u_hist[<span class="op">-</span><span class="dv">1</span> <span class="op">-</span> delay]</span>
<span id="cb32-17"><a href="#cb32-17" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> y</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch34-sample" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch34-sample-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch34-sample.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch34-sample-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;34.12: پاسخِ پلهٔ کنترل‌گرِ تنظیم‌شده در چرخه‌های <span class="ltr" dir="ltr">0.1</span>، <span class="ltr" dir="ltr">0.5</span> و <span class="ltr" dir="ltr">1 s</span>، هر خروجی یک چرخه دیرتر (ثابتِ زمانیِ مزرعه <span class="ltr" dir="ltr">2 s</span>).
</figcaption>
</figure>
</div>
<pre class="text"><code>the tuned PI (kp 1.5, ki 0.8; park tau 2 s, ch 20) at four controller
  cycles, each output applied one cycle after its sample
  dt s   method    overshoot %   settled (2 %) s
   0.1   euler             0.0               9.0
   0.1   tustin            0.0               8.8
   0.5   euler             0.0               9.5
   0.5   tustin            0.0               8.0
   1.0   euler            21.6              &gt; 20
   1.0   tustin           27.9              &gt; 20
   2.0   euler        unstable                 -
   2.0   tustin       unstable                 -
  while the cycle is short against the park's time constant
  (dt/tau 0.05 to 0.25) the loop keeps the shape it was
  tuned for; at dt = tau/2 the one-cycle lag gives 22-28 %
  overshoot, at dt = tau the loop is unstable - ten or more
  cycles per time constant, and the tuning is checked at
  the real cycle with its computing delay</code></pre>
<div id="exm-ch34-sampled" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.11 (ده چرخه در هر ثابتِ زمانی)</strong></span> <strong>پرسش.</strong> کنترل‌گرِ تنظیم‌شدهٔ فصلِ ۲۰ (<span class="math inline">\(K_\text{p} = 1.5\)</span>، <span class="math inline">\(K_\text{i} = 0.8\)</span>) با چرخهٔ <span class="ltr" dir="ltr">1 s</span> چه رفتاری دارد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">22</span> تا <span class="ltr" dir="ltr">28 %</span> فراجهش، و تا بیست ثانیه آرام نمی‌شود. با چرخهٔ <span class="ltr" dir="ltr">2 s</span> ناپایدار است.</p>
<p><strong>تفسیر.</strong> تأخیرِ یک‌چرخه‌ای محاسبه در چرخه‌های بلند به تأخیرِ بزرگی تبدیل می‌شود. قاعدهٔ سرانگشتی ده چرخه یا بیشتر در هر ثابتِ زمانیِ فرایند است. تنظیم در چرخهٔ واقعی، با تأخیرِ محاسبه‌اش، وارسی می‌شود. <strong>وارسی:</strong> <span class="math inline">\(\Delta t/\tau = 1/2\)</span>، بیرون از قاعدهٔ <span class="math inline">\(\Delta t/\tau \le 0.1\)</span>.</p>
</div>
</section>
<section id="sec-ch34-b-permissive" class="level3" data-number="34.3.4">
<h3 data-number="34.3.4" class="anchored" data-anchor-id="sec-ch34-b-permissive"><span class="header-section-number">34.3.4</span> شرطِ اجازهٔ بستنِ کلید</h3>
<div id="fig-ch34-permissive" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch34-permissive-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch34-permissive.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch34-permissive-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;34.13: شرطِ اجازهٔ بستنِ کلیدِ فیدرِ <span class="ltr" dir="ltr">33 kV</span>: پنج شرط، هر کدام فقط با کیفیتِ خوب درست، به یک دروازهٔ «و» (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>close permissive of a 33 kV feeder breaker (AND of five conditions)
  earth switch open, no lockout, DC healthy, remote mode, gas OK
  combinations of the five inputs: 32; close allowed in 1
  each input has a quality: 'bad' or 'stale' counts as false
  scenario                               result
  all true, all good                      close allowed
  gas pressure input bad (wire broken)    BLOCKED, alarm
  remote mode stale (link lost)           BLOCKED, local only
  a permissive fails safe: an input it cannot trust blocks
  the action and says which input, so the operator is not
  left guessing; the interlock that protects people (the
  earth switch) is also mechanical, not only in the PLC</code></pre>
<p><strong>ایده.</strong> <strong>شرطِ اجازه</strong> فقط وقتی کار را مجاز می‌کند که همهٔ شرط‌ها درست و همهٔ ورودی‌ها قابلِ اعتماد باشند. ورودیِ بد یا کهنه نادرست شمرده می‌شود و هشداری می‌دهد که نامش را می‌گوید. اینترلاکی که از مردم محافظت می‌کند، مانندِ کلیدِ زمین، مکانیکی هم هست و فقط به برنامه تکیه ندارد (فصلِ ۲۳).</p>
</section>
<section id="sec-ch34-b-watchdog" class="level3" data-number="34.3.5">
<h3 data-number="34.3.5" class="anchored" data-anchor-id="sec-ch34-b-watchdog"><span class="header-section-number">34.3.5</span> نگهبانِ زمانی و ضربان</h3>
<p><strong>ایده.</strong> کنترل‌گرِ نیروگاه هر ثانیه یک <strong>ضربان</strong> به مبدلِ باتری می‌فرستد. اگر <span class="math inline">\(n\)</span> ضربان پشتِ سرِ هم گم شوند، مبدل به حالتِ پشتیبان می‌رود. اگر گم‌شدن‌ها مستقل و با احتمالِ <span class="math inline">\(p\)</span> باشند، شمارِ قطع‌های کاذب در سال چنین است:</p>
<p><span id="eq-ch34-watchdog"><span class="math display">\[
N_\text{false} = p^{\,n}\,N_\text{s}
\tag{34.9}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(N_\text{s}\)</span> شمارِ ثانیه‌های سال است.</p>
<div id="fig-ch34-watchdog" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch34-watchdog-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch34-watchdog.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch34-watchdog-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;34.14: قطع‌های کاذبِ سالانهٔ نگهبانِ زمانی بر حسبِ سهمِ ضربان‌های گم‌شده، برای دو، سه و چهار ضربانِ پیاپی.
</figcaption>
</figure>
</div>
<pre class="text"><code>heartbeat watchdog between the PPC and a battery PCS (1 beat a second)
  fallback after 3 missed beats in a row; losses independent
  lost beats    false timeouts a year   time to detect a real loss
       1.00 %                   31.54           3 s
       0.10 %                    0.03           3 s
       0.01 %                    0.00           3 s
  a network that loses 1 % of packets trips the fallback
  about thirty times a year for nothing; at 0.1 % it is
  once in thirty years - the watchdog is set against the
  measured loss rate, and a false timeout is recorded and
  counted, not cleared and forgotten</code></pre>
<div id="exm-ch34-watchdog" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.12 (شبکه‌ای که یک درصد گم می‌کند)</strong></span> <strong>پرسش.</strong> با سه ضربانِ پیاپی، شبکه‌ای که <span class="ltr" dir="ltr">1 %</span> بسته‌ها را گم می‌کند چند قطعِ کاذب در سال می‌دهد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">32</span> بار. با <span class="ltr" dir="ltr">0.1 %</span> هر سی سال یک بار.</p>
<p><strong>تفسیر.</strong> نگهبانِ زمانی با نرخِ گم‌شدنِ اندازه‌گیری‌شدهٔ شبکه تنظیم می‌شود، نه با حدس. هر قطعِ کاذب ثبت و شمرده می‌شود و پاک و فراموش نمی‌شود، چون روندِ آن نشانهٔ خرابیِ شبکه است (فصلِ ۳۵). <strong>وارسی:</strong> <span class="math inline">\(0.01^3 \times 31.5\times10^6 = 31.5\)</span>.</p>
</div>
</section>
<section id="sec-ch34-b-failsafe" class="level3" data-number="34.3.6">
<h3 data-number="34.3.6" class="anchored" data-anchor-id="sec-ch34-b-failsafe"><span class="header-section-number">34.3.6</span> رفتارِ ایمن در خرابی</h3>
<pre class="text"><code>what each output does when its power or wire is lost (teaching)
  output                           principle            on loss
  breaker trip coil (protection)   energise to trip
      supervised coil and DC; a dead output means no trip
  feeder 'close' permissive        energise to permit
      a dead output blocks closing - safe
  HVAC run (BESS container)        energise to run
      a dead output stops HVAC - alarmed
  fire-panel 'healthy' to plant    de-energise to alarm
      a broken wire raises the alarm
  PCS run enable                   de-energise to stop
      loss of the enable stops the PCS
  de-energise-to-act fails safe for alarms and stops;
  trip coils are energise-to-trip so a dead DC cannot trip
  the plant at random - which is why the coil and the DC
  are supervised and their failure is an urgent alarm</code></pre>
<p><strong>ایده.</strong> خروجی‌ای که با بی‌برق‌شدن عمل می‌کند برای هشدارها و توقف‌ها <strong>ایمن در خرابی</strong> است: سیمِ بریده یا تغذیهٔ ازدست‌رفته به هشدار یا توقف می‌رسد. بوبینِ قطعِ کلید برعکس با برق‌دارشدن عمل می‌کند تا افتادنِ ولتاژِ مستقیم نیروگاه را بی‌دلیل قطع نکند. برای همین بوبین و ولتاژِ مستقیم همیشه پایش می‌شوند و خرابیشان هشدارِ فوری است.</p>
</section>
<section id="sec-ch34-b-redundancy" class="level3" data-number="34.3.7">
<h3 data-number="34.3.7" class="anchored" data-anchor-id="sec-ch34-b-redundancy"><span class="header-section-number">34.3.7</span> افزونگی و خرابیِ با علتِ مشترک</h3>
<p><strong>ایده.</strong> دسترس‌پذیریِ یک واحدِ تعمیرپذیر و یک جفتِ موازی با سهمِ <span class="math inline">\(\beta\)</span> خرابیِ <strong>علتِ مشترک</strong> چنین است:</p>
<p><span id="eq-ch34-avail"><span class="math display">\[
\begin{aligned}
A &amp;= \frac{\mathrm{MTBF}}{\mathrm{MTBF} + \mathrm{MTTR}} \\
A_2 &amp;= 1 - \left[(1-\beta)(1-A)^2 + \beta\,(1-A)\right]
\end{aligned}
\tag{34.10}\]</span></span></p>
<pre class="text"><code>the plant controller PLC: one or a redundant pair (teaching rates)
  one PLC: MTBF 150,000 h, MTTR 8 h: A = 0.999947, 28.0 min down a year
  independent pair: 0.09 s down a year
  pair with 5 % common cause: 1.40 min a year
  the common cause (one power supply, one firmware bug, one
  cabinet) sets the result, not the second CPU: separate
  supplies, separate cabinets and a tested switch-over are
  what make redundancy real (lesson E)</code></pre>
<div id="exm-ch34-redundancy" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.13 (پردازندهٔ دوم کافی نیست)</strong></span> <strong>پرسش.</strong> یک کنترل‌گرِ منطقی در سال چقدر از کار می‌افتد؟ یک جفت با <span class="ltr" dir="ltr">5 %</span> خرابیِ با علتِ مشترک چقدر؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">28</span> دقیقه برای یک واحد. جفتِ مستقل فقط <span class="ltr" dir="ltr">0.09 s</span>، اما جفت با خرابیِ با علتِ مشترک <span class="ltr" dir="ltr">1.4</span> دقیقه.</p>
<p><strong>تفسیر.</strong> خرابیِ با علتِ مشترک، مانندِ یک منبعِ تغذیه، یک اشکالِ میان‌افزار یا یک تابلو، نتیجه را تعیین می‌کند، نه پردازندهٔ دوم. تغذیه‌های جدا، تابلوهای جدا و جابه‌جاییِ آزموده‌شده افزونگی را واقعی می‌کنند (<a href="#sec-ch34-e" class="quarto-xref"><span>بخش 34.6</span></a>). <strong>وارسی:</strong> <span class="math inline">\(0.05 \times 5.3\times10^{-5} \times 525{,}600 = 1.4\)</span> دقیقه.</p>
</div>
</section>
<section id="sec-ch34-b-actuators" class="level3" data-number="34.3.8">
<h3 data-number="34.3.8" class="anchored" data-anchor-id="sec-ch34-b-actuators"><span class="header-section-number">34.3.8</span> محرک‌ها</h3>
<pre class="text"><code>the actuators behind the set points and how long they take (teaching)
  actuator                               typical response s
  PV inverter active power                   0.10
  battery PCS                                0.10
  turbine pitch (ch 11)                      2.00
  on-load tap changer step                   5.00
  33 kV breaker close                        0.08
  capacitor bank switching (ch 27)          30.00
  the plant's response is set by its slowest actuator in the
  loop: a voltage loop through tap changers acts in tens of
  seconds, through inverters in fractions of one - the PPC
  uses the fast ones first and the slow ones to restore
  their reserve (ch 27, ch 28)</code></pre>
<p><strong>ایده.</strong> پاسخِ نیروگاه را کندترین <strong>محرکِ</strong> حلقه تعیین می‌کند. حلقهٔ ولتاژ از راهِ تپ‌چنجر در ده‌ها ثانیه عمل می‌کند و از راهِ اینورترها در کسری از ثانیه. کنترل‌گرِ نیروگاه اول از محرک‌های تند استفاده می‌کند و محرک‌های کند را برای بازگرداندنِ ذخیرهٔ آن‌ها به کار می‌گیرد (فصل‌های ۲۷ و ۲۸).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا هر لایه به لایهٔ زیرینش اعتماد می‌کند و کارِ آن را تکرار نمی‌کند؟</li>
<li>چرا در بودجهٔ پاسخ دو زمانِ پویش شمرده می‌شود؟</li>
<li>چرا قطعِ خطا در کنترل‌گرِ منطقی جای ندارد؟</li>
<li><a href="#eq-ch34-pi" class="quarto-xref">معادلهٔ&nbsp;<span>34.8</span></a> را توضیح دهید.</li>
<li>چرخهٔ <span class="ltr" dir="ltr">1 s</span> با ثابتِ زمانیِ <span class="ltr" dir="ltr">2 s</span> چه می‌کند؟</li>
<li>ورودیِ کهنه در شرطِ اجازه چه حکمی دارد؟</li>
<li><a href="#eq-ch34-watchdog" class="quarto-xref">معادلهٔ&nbsp;<span>34.9</span></a> را توضیح دهید.</li>
<li>چرا بوبینِ قطع با برق‌دارشدن عمل می‌کند؟</li>
<li>چرا خرابیِ با علتِ مشترک سودِ افزونگی را از بین می‌برد؟</li>
<li>کندترین محرکِ حلقهٔ ولتاژ کدام است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch34-b-taps" class="level3" data-number="34.3.9">
<h3 data-number="34.3.9" class="anchored" data-anchor-id="sec-ch34-b-taps"><span class="header-section-number">34.3.9</span> باند مردهٔ تپ‌چنجر و نوسانِ بیهوده</h3>
<p><strong>ایده.</strong> کنترل‌گرِ تپ‌چنجر وقتی عمل می‌کند که ولتاژ بیش از یک تأخیرِ کوتاه بیرون از باند مرده بماند. هر تپ ولتاژ را یک گام جابه‌جا می‌کند. اگر باند مرده از نیمِ گام باریک‌تر باشد، تپ ولتاژ را از لبهٔ دیگرِ باند بیرون می‌برد و تپِ بعدی آن را برمی‌گرداند. این <strong>نوسانِ بیهوده</strong> است.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch34.examples_n</code></pre>
<div id="fig-ch34-taps" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch34-taps-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch34-taps.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch34-taps-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;34.15: کارکردِ روزانهٔ تپ‌چنجر بر حسبِ باند مردهٔ کنترل‌گر، با گامِ <span class="ltr" dir="ltr">1.25 %</span> و ولتاژِ ساختگیِ شینه.
</figcaption>
</figure>
</div>
<pre class="text"><code>tap-changer operations in a day against the deadband (synthetic bus voltage)
  tap step 1.25 % (half a step = 0.625 %); 30 s delay
  deadband %   operations a day   a year   years to 300,000
        0.50                515   187975               1.6
        0.60                119    43435               6.9
        0.75                 11     4015              74.7
        1.00                  8     2920             102.7
        1.25                  8     2920             102.7
  a deadband narrower than half a step makes the controller
  hunt: each tap throws the voltage past the other edge and
  the next tap comes back - wear for nothing; just above
  half a step the hunting stops, and a wider band trades
  voltage quality for fewer operations (ch 25, ch 27)</code></pre>
<div id="exm-ch34-taps" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.14 (نیمِ گام)</strong></span> <strong>پرسش.</strong> با گامِ <span class="ltr" dir="ltr">1.25 %</span>، باند مردهٔ <span class="ltr" dir="ltr">0.6 %</span> و <span class="ltr" dir="ltr">0.75 %</span> چند کارکرد در روز می‌دهند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">119</span> و <span class="ltr" dir="ltr">11</span>. با <span class="ltr" dir="ltr">0.6 %</span> تپ‌چنجر در کمتر از هفت سال به <span class="ltr" dir="ltr">300,000</span> کارکرد می‌رسد.</p>
<p><strong>تفسیر.</strong> باند مرده باید از نیمِ گام بزرگ‌تر باشد. کمی بالاتر از آن نوسانِ بیهوده می‌ایستد. باندِ پهن‌تر کیفیتِ ولتاژ را با کارکردِ کمتر عوض می‌کند. عمرِ تپ‌چنجر و نگه‌داری‌اش در فصل‌های ۲۵ و ۵۱ می‌آیند. <strong>وارسی:</strong> <span class="math inline">\(0.6 &lt; 0.625 &lt; 0.75\)</span>.</p>
</div>
</section>
<section id="sec-ch34-b-historian" class="level3" data-number="34.3.10">
<h3 data-number="34.3.10" class="anchored" data-anchor-id="sec-ch34-b-historian"><span class="header-section-number">34.3.10</span> ذخیرهٔ تاریخ‌نگار</h3>
<pre class="text"><code>historian storage a year (teaching; 12 bytes a stored sample)
  group                    points   period s   GB a year raw
  hard-wired points           300          1             114
  fast network points       2,000          1             757
  slow network points      18,000         10             681
  raw 1,552 GB a year; with deadband compression keeping
  one sample in ten: 155 GB
  the compression deadband is a measurement decision: a
  value stored only when it moves more than its deadband
  loses what happens inside it - the deadband of each tag
  is set from its accuracy (lesson A), not from disk size</code></pre>
<p><strong>ایده.</strong> تاریخ‌نگار هر نقطه را با آهنگِ خودش نگه می‌دارد. فشرده‌سازی با باند مرده فقط وقتی مقدار را ذخیره می‌کند که بیش از باندش حرکت کرده باشد. این تصمیمی دربارهٔ اندازه‌گیری است: آنچه درونِ باند رخ دهد از دست می‌رود. پس باند مردهٔ هر برچسب از دقتِ آن تعیین می‌شود (<a href="#sec-ch34-a-uncert" class="quarto-xref"><span>بخش 34.2.4</span></a>)، نه از اندازهٔ دیسک.</p>
</section>
<section id="sec-ch34-b-soe" class="level3" data-number="34.3.11">
<h3 data-number="34.3.11" class="anchored" data-anchor-id="sec-ch34-b-soe"><span class="header-section-number">34.3.11</span> دقتِ برچسبِ زمان در دنبالهٔ رویدادها</h3>
<pre class="text"><code>two events up to 10 ms apart: is their order on record right?
  resolution ms   same stamp %   wrong order %
              1            5.1             0.6
             10           49.8             0.1
  at 10 ms resolution about half of such pairs share a stamp
  and their order is lost; at 1 ms most are told apart; the few
  reversed come from the clocks' own sync error - the
  resolution and the sync accuracy are specified together</code></pre>
<div id="exm-ch34-soe" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.15 (یک میلی‌ثانیه یا ده)</strong></span> <strong>پرسش.</strong> دو رویداد تا <span class="ltr" dir="ltr">10 ms</span> فاصله دارند. با دقتِ <span class="ltr" dir="ltr">1</span> و <span class="ltr" dir="ltr">10 ms</span>، ترتیبشان چند بار گم می‌شود؟</p>
<p><strong>پاسخ.</strong> با <span class="ltr" dir="ltr">10 ms</span> حدودِ نیمی از جفت‌ها (<span class="ltr" dir="ltr">50 %</span>) برچسبِ یکسان می‌گیرند. با <span class="ltr" dir="ltr">1 ms</span> حدودِ <span class="ltr" dir="ltr">5 %</span>. خطای همگامیِ ساعت‌ها ترتیبِ حدودِ <span class="ltr" dir="ltr">2 %</span> جفت‌ها را جابه‌جا می‌کند؛ بیشترِ آن‌ها برچسبِ یکسان می‌گیرند و <span class="ltr" dir="ltr">0.6 %</span> با <span class="ltr" dir="ltr">1 ms</span> و حدودِ <span class="ltr" dir="ltr">0.1 %</span> با <span class="ltr" dir="ltr">10 ms</span> وارونه ثبت می‌شوند.</p>
<p><strong>تفسیر.</strong> دقتِ برچسبِ زمان و دقتِ همگامی با هم تعیین می‌شوند. برچسبِ ریزتر از خطای همگامی ترتیب را بهتر نمی‌کند (<a href="#sec-ch34-a-time" class="quarto-xref"><span>بخش 34.2.8</span></a>). <strong>وارسی:</strong> با پنجرهٔ <span class="ltr" dir="ltr">10 ms</span>، بیشترِ جفت‌ها در یک خانهٔ زمانی می‌افتند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نوسانِ بیهودهٔ تپ‌چنجر چیست و چرا رخ می‌دهد؟</li>
<li>کمینهٔ باند مرده برای گامِ <span class="ltr" dir="ltr">1.25 %</span> چقدر است؟</li>
<li>چرا باند مردهٔ فشرده‌سازی تصمیمی دربارهٔ اندازه‌گیری است؟</li>
<li>ذخیرهٔ سالانهٔ ۲۰۰۰ نقطهٔ یک‌ثانیه‌ای با ۱۲ بایت چقدر است؟</li>
<li>چرا برچسبِ زمانِ ریزتر از خطای همگامی سودی ندارد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch34-b-margin" class="level3" data-number="34.3.12">
<h3 data-number="34.3.12" class="anchored" data-anchor-id="sec-ch34-b-margin"><span class="header-section-number">34.3.12</span> حاشیهٔ فاز و تأخیرِ حلقه</h3>
<p><strong>ایده.</strong> آزمون‌های پله‌ایِ <a href="#sec-ch34-b-sampled" class="quarto-xref"><span>بخش 34.3.3</span></a> نشان دادند که چرخهٔ <span class="ltr" dir="ltr">1 s</span> فراجهش می‌دهد و چرخهٔ <span class="ltr" dir="ltr">2 s</span> ناپایدار است. <strong>حاشیهٔ فاز</strong> همین داوری را پیش از هر آزمون می‌دهد. پاسخِ بسامدیِ حلقهٔ باز، یعنی کنترل‌گرِ <span class="ltr" dir="ltr">PI</span> روی مزرعهٔ مرتبهٔ اول با تأخیرِ کلِ <span class="math inline">\(d\)</span>، چنین است:</p>
<p><span id="eq-ch34-margin"><span class="math display">\[
\begin{aligned}
L(j\omega) &amp;= \left(K_\text{p} + \frac{K_\text{i}}{j\omega}\right) \frac{e^{-j\omega d}}{1 + j\omega\tau} \\
\varphi_\text{m} &amp;= 180^\circ + \arg L(j\omega_\text{c})\big|_{d=0} - \omega_\text{c}\, d\, \frac{180^\circ}{\pi}
\end{aligned}
\tag{34.11}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(\omega_\text{c}\)</span> <strong>بسامدِ گذرِ بهره</strong> است، جایی که <span class="math inline">\(|L(j\omega_\text{c})| = 1\)</span>. تأخیر اندازهٔ <span class="math inline">\(L\)</span> را تغییر نمی‌دهد و فقط فاز می‌گیرد، به اندازهٔ <span class="math inline">\(\omega_\text{c} d\)</span>. چرخهٔ <span class="math inline">\(\Delta t\)</span> با یک چرخه محاسبه و نیم‌چرخه نگه‌داشتِ خروجی، تأخیرِ کلِ حدودِ <span class="math inline">\(1.5\,\Delta t\)</span> می‌دهد.</p>
<div id="fig-ch34-margin" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch34-margin-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch34-margin.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch34-margin-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;34.16: حاشیهٔ فازِ کنترل‌گرِ تنظیم‌شده بر حسبِ تأخیرِ کلِ حلقه، با خطِ ۴۵ درجه و چهار چرخهٔ کنترل‌گر (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>phase margin of the tuned PI (kp 1.5, ki 0.8; park tau 2 s)
  crossover frequency 0.765 rad/s; margin without delay 88.3 deg
  cycle s   loop delay s (1.5 cycles)   margin deg   ch 34 step test
      0.1                         0.15         81.7   no overshoot
      0.5                         0.75         55.4   no overshoot
      1.0                         1.50         22.5   22-28 % overshoot
      2.0                         3.00        -43.3   unstable
  a 45 deg margin allows 0.99 s of loop delay: a cycle of 0.66 s at most
  (delay = one cycle of computing + half a cycle of hold)
  a delay costs phase in proportion to the crossover
  frequency, so the faster a loop is tuned, the less delay
  it tolerates; the margin gives the same verdict as the
  step tests of lesson B before any test is run</code></pre>
<div id="exm-ch34-margin" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.16 (یک ثانیه تأخیر)</strong></span> <strong>پرسش.</strong> کنترل‌گرِ فصلِ ۲۰ (<span class="math inline">\(K_\text{p} = 1.5\)</span>، <span class="math inline">\(K_\text{i} = 0.8\,\text{s}^{-1}\)</span>، <span class="math inline">\(\tau = 2\,\text{s}\)</span>) با چه تأخیرِ کلی هنوز حاشیهٔ ۴۵ درجه دارد؟ چرخهٔ کنترل‌گر حداکثر چقدر می‌تواند باشد؟</p>
<p><strong>پاسخ.</strong> بسامدِ گذر <span class="ltr" dir="ltr">0.765 rad/s</span> و حاشیهٔ بی‌تأخیر ۸۸٫۳ درجه است. برای ۴۵ درجه، تأخیر می‌تواند <span class="math inline">\((88.3 - 45)/(0.765 \times 57.3) = 0.99\,\text{s}\)</span> باشد. با <span class="math inline">\(d = 1.5\,\Delta t\)</span>، چرخه حداکثر <span class="ltr" dir="ltr">0.66 s</span> است.</p>
<p><strong>تفسیر.</strong> چرخهٔ <span class="ltr" dir="ltr">0.5 s</span> با حاشیهٔ ۵۵ درجه بی‌فراجهش است. چرخهٔ <span class="ltr" dir="ltr">1 s</span> با ۲۲ درجه فراجهش دارد و چرخهٔ <span class="ltr" dir="ltr">2 s</span> حاشیهٔ منفی دارد و ناپایدار است. این همان نتیجهٔ آزمون‌های پله‌ای است. هرچه حلقه تندتر تنظیم شود، بسامدِ گذر بزرگ‌تر است و تأخیرِ کمتری تحمل می‌کند. <strong>وارسی:</strong> <span class="math inline">\(\omega_\text{c}^2 = 0.586\)</span> ریشهٔ <span class="math inline">\(4x^2 - 1.25x - 0.64 = 0\)</span> است.</p>
</div>
</section>
<section id="sec-ch34-b-pulse" class="level3" data-number="34.3.13">
<h3 data-number="34.3.13" class="anchored" data-anchor-id="sec-ch34-b-pulse"><span class="header-section-number">34.3.13</span> پالسِ کوتاه‌تر از پویش</h3>
<pre class="text"><code>a pulse read by an input that is sampled once a 50 ms scan
  pulse ms   missed (theory)   missed (10,000 random phases)
         5              90 %                       89.8 %
        10              80 %                       80.5 %
        20              60 %                       60.4 %
        50               0 %                        0.0 %
       100               0 %                        0.0 %
  counting pulses: each pulse and each gap must last a scan,
  so the fastest countable rate is 10 pulses a second
  a short pulse - a relay's trip contact, a meter's energy
  pulse - is latched by the input card, stretched at the
  source, or read by a counter or event module; it is
  never left to the luck of the scan</code></pre>
<p><strong>ایده.</strong> کنترل‌گرِ منطقی ورودی‌ها را یک بار در هر پویش می‌خواند. پالسی به پهنای <span class="math inline">\(w\)</span> که در زمانی تصادفی می‌رسد، با احتمالِ <span class="math inline">\(\max(0, 1 - w/t_\text{scan})\)</span> میانِ دو خواندن گم می‌شود. با پویشِ <span class="ltr" dir="ltr">50 ms</span>، پالسِ <span class="ltr" dir="ltr">20 ms</span> در <span class="ltr" dir="ltr">60 %</span> موارد دیده نمی‌شود. شمارشِ پالس هم حد دارد: هر پالس و هر فاصله باید دست‌کم یک پویش بماند، پس بیشترین آهنگِ قابلِ شمارش <span class="math inline">\(1/(2t_\text{scan})\)</span> است. پالس‌های کوتاه، مانندِ کنتاکتِ قطعِ رله یا پالسِ انرژیِ کنتور، با کارتِ نگه‌دارنده، کشیدنِ پالس در مبدأ یا کارتِ شمارنده خوانده می‌شوند و هرگز به بختِ پویش سپرده نمی‌شوند.</p>
</section>
<section id="sec-ch34-b-sequence" class="level3" data-number="34.3.14">
<h3 data-number="34.3.14" class="anchored" data-anchor-id="sec-ch34-b-sequence"><span class="header-section-number">34.3.14</span> گام‌ها و مهلت‌هایشان</h3>
<pre class="text"><code>start sequence of a battery container as steps with timeouts
  step                                     nominal s   timeout s
  S1 permissives (fire healthy, HVAC on)           2          10
  S2 DC pre-charge                                15          30
  S3 main DC contactor closed                      1           5
  S4 converter started, synchronised              20          60
  S5 AC breaker closed                             1           5
  S6 ramp to the set point                        30          90
  nominal 69 s; the longest a healthy-looking start can
  take before a timeout ends it: 200 s
  every step has a timeout and every timeout a defined exit:
  open what the sequence closed, in reverse order, and say
  which step failed; a step without one waits for ever
  (the dead end of the ch 20 state machine), and the
  timeout is set from the measured time in the factory test</code></pre>
<div id="exm-ch34-sequence" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.17 (راه‌اندازیِ یک ظرفِ باتری)</strong></span> <strong>پرسش.</strong> ترتیبِ راه‌اندازیِ ظرفِ باتری شش گام دارد (جدولِ بالا). زمانِ عادی چقدر است؟ یک راه‌اندازیِ ظاهراً سالم حداکثر چقدر طول می‌کشد تا مهلتی آن را پایان دهد؟ هر مهلت به کجا می‌رود؟</p>
<p><strong>پاسخ.</strong> زمانِ عادی ۶۹ ثانیه و بیشترین زمان ۲۰۰ ثانیه است. هر مهلت به خروجِ تعریف‌شده می‌رود: آنچه ترتیب بسته است، به ترتیبِ وارون باز می‌شود و گامِ شکست‌خورده گزارش می‌شود.</p>
<p><strong>تفسیر.</strong> این پیاده‌سازیِ ماشینِ حالتِ فصلِ ۲۰ در زبانِ نمودارِ ترتیبی است (<span class="ltr" dir="ltr">STD-146</span>). گامِ بی‌مهلت همان بن‌بستِ آن ماشین است. مهلت‌ها از زمان‌های اندازه‌گیری‌شده در آزمونِ کارخانه تعیین می‌شوند، نه از حدس. <strong>وارسی:</strong> <span class="math inline">\(2 + 15 + 1 + 20 + 1 + 30 = 69\)</span>.</p>
</div>
</section>
<section id="sec-ch34-b-discrepancy" class="level3" data-number="34.3.15">
<h3 data-number="34.3.15" class="anchored" data-anchor-id="sec-ch34-b-discrepancy"><span class="header-section-number">34.3.15</span> هشدارِ ناهمخوانیِ فرمان و بازخورد</h3>
<pre class="text"><code>command against feedback: discrepancy timers (teaching)
  device                         travel s   timer s   alarm
  132 kV breaker close                0.1       0.5   failed to operate
  motorised disconnector              8.0      15.0   failed to operate
  HVAC damper                        60.0      90.0   failed to operate
  coolant pump: flow proven           5.0      15.0   failed to operate
  the same feedback, watched while no command is given,
  catches an uncommanded change in one scan; without it, a
  disconnector that opened by itself is found at the next
  weekly round - 3.5 days later on average
  timers sit between the slowest healthy travel and the
  shortest time anyone would wait; both alarms are tested</code></pre>
<p><strong>ایده.</strong> هر فرمان به یک تجهیز با بازخوردِ وضعیتش سنجیده می‌شود. اگر بازخورد در زمانِ معینی نرسد، <strong>هشدارِ ناهمخوانی</strong> «کار نکرد» می‌دهد. زمان‌سنج میانِ کندترین حرکتِ سالم و کوتاه‌ترین زمانی است که کسی منتظر می‌ماند. همان بازخورد وقتی فرمانی داده نشده هم پایش می‌شود. <strong>تغییرِ بی‌فرمان</strong>، مثلاً جداکننده‌ای که خودبه‌خود باز شده، در یک پویش پیدا می‌شود. بی‌این پایش، در بازدیدِ هفتگیِ بعدی پیدا می‌شود، یعنی به‌طورِ میانگین سه‌ونیم روز بعد.</p>
</section>
<section id="sec-ch34-b-bumpless" class="level3" data-number="34.3.16">
<h3 data-number="34.3.16" class="anchored" data-anchor-id="sec-ch34-b-bumpless"><span class="header-section-number">34.3.16</span> انتقالِ بی‌ضربه از دستی به خودکار</h3>
<p><strong>ایده.</strong> وقتی اپراتور کنترل‌گر را از حالتِ دستی به خودکار می‌برد، خروجی نباید بپرد. دو کار لازم است. انتگرال‌گیر در حالتِ دستی خروجیِ واقعی را ردگیری می‌کند، و نقطهٔ تنظیم از مقدارِ اندازه‌گیری‌شده شروع می‌شود و با آهنگِ مجاز تغییر می‌کند. این را <strong>انتقالِ بی‌ضربه</strong> می‌گویند.</p>
<div id="fig-ch34-bumpless" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch34-bumpless-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch34-bumpless.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch34-bumpless-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;34.17: فرمانِ کنترل‌گر پس از تغییر از دستی (<span class="ltr" dir="ltr">40 MW</span>) به خودکار با نقطهٔ تنظیمِ <span class="ltr" dir="ltr">60 MW</span>: بی‌ردگیری، با ردگیریِ انتگرال‌گیر، و با ردگیری و نقطهٔ تنظیمِ شیب‌دار (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>changing from manual (40 MW) to automatic with a 60 MW set point
  case                      first output MW   step MW   peak MW
  no tracking                          30.0     -10.0      60.2
  integrator tracks                    70.0     +30.0      70.0
  set point ramps                      40.0      +0.0      60.1
  without tracking the controller starts from its own empty
  integrator and drops the plant; tracking alone still
  kicks by the gain times the error; tracking plus a set
  point that starts at the measured value and ramps at the
  allowed rate (10 MW a minute, lesson G) changes nothing at
  the moment of transfer - the test of lesson G checks it</code></pre>
<div id="exm-ch34-bumpless" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.18 (سی مگاوات ضربه)</strong></span> <strong>پرسش.</strong> کنترل‌گر با <span class="math inline">\(K_\text{p} = 1.5\)</span> از دستی (<span class="ltr" dir="ltr">40 MW</span>) به خودکار با نقطهٔ تنظیمِ <span class="ltr" dir="ltr">60 MW</span> می‌رود. خروجی در لحظهٔ نخست در سه حالت چیست؟</p>
<p><strong>پاسخ.</strong> بی‌ردگیری: <span class="math inline">\(1.5 \times 20 + 0 = 30\,\text{MW}\)</span>، یعنی افتِ <span class="ltr" dir="ltr">10 MW</span>. با ردگیریِ انتگرال‌گیر: <span class="math inline">\(40 + 30 = 70\,\text{MW}\)</span>، یعنی جهشِ <span class="ltr" dir="ltr">30 MW</span>. با ردگیری و نقطهٔ تنظیمِ شیب‌دار: <span class="ltr" dir="ltr">40 MW</span>، بی‌جهش. نیروگاه سپس با <span class="ltr" dir="ltr">10 MW</span> در دقیقه به <span class="ltr" dir="ltr">60 MW</span> می‌رسد.</p>
<p><strong>تفسیر.</strong> ردگیری به‌تنهایی کافی نیست، چون جزءِ تناسبی روی خطای <span class="ltr" dir="ltr">20 MW</span> ضربه می‌زند. آزمونِ حالت‌ها در <a href="#sec-ch34-g-tests" class="quarto-xref"><span>بخش 34.8.6</span></a> همین انتقال را با ثبتِ خروجی وارسی می‌کند. <strong>وارسی:</strong> شیبِ <span class="ltr" dir="ltr">10 MW</span> در دقیقه، <span class="ltr" dir="ltr">20 MW</span> را در دو دقیقه می‌پیماید و نمودار در <span class="ltr" dir="ltr">120 s</span> به <span class="ltr" dir="ltr">60 MW</span> می‌رسد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch34-margin" class="quarto-xref">معادلهٔ&nbsp;<span>34.11</span></a> را توضیح دهید. چرا تأخیر فقط فاز می‌گیرد؟</li>
<li>چرا حلقهٔ تندتر تأخیرِ کمتری تحمل می‌کند؟</li>
<li>احتمالِ گم شدنِ پالسِ <span class="ltr" dir="ltr">10 ms</span> با پویشِ <span class="ltr" dir="ltr">50 ms</span> چقدر است؟</li>
<li>سه راهِ خواندنِ پالسِ کوتاه را بگویید.</li>
<li>چرا هر گامِ یک ترتیب مهلت لازم دارد و مهلت به کجا می‌رود؟</li>
<li>هشدارِ ناهمخوانی و پایشِ تغییرِ بی‌فرمان چه فرقی دارند؟</li>
<li>چرا ردگیریِ انتگرال‌گیر به‌تنهایی انتقال را بی‌ضربه نمی‌کند؟</li>
<li>آزمونِ انتقالِ بی‌ضربه چه چیزی را ثبت می‌کند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch34-c" class="level2" data-number="34.4">
<h2 data-number="34.4" class="anchored" data-anchor-id="sec-ch34-c"><span class="header-section-number">34.4</span> پ. طراحی و ساخت در کارخانه</h2>
<p>سامانهٔ کنترل روی کاغذ طراحی و در کارخانه ساخته می‌شود و پیش از رسیدن به ساختگاه آزموده می‌شود. اسنادِ اصلی این‌هاست:</p>
<ul>
<li><strong>فهرستِ ورودی و خروجی:</strong> هر نقطه با برد، کیفیت، هشدار و آزمون.</li>
<li><strong>ماتریسِ علت و معلول:</strong> هر رخداد و پاسخی که می‌گیرد.</li>
<li><strong>روایتِ کنترل:</strong> هر عملکرد به زبانِ ساده، برای طراح، برنامه‌نویس و آزمون‌گر.</li>
<li><strong>نقشه‌های تابلو و سیم‌کشی.</strong></li>
<li><strong>پیکربندی و میان‌افزار</strong> با شناسه و اثرانگشت.</li>
<li><strong>برنامهٔ آزمونِ پذیرشِ کارخانه.</strong></li>
</ul>
<p>این بخش این‌ها را با عدد می‌سنجد (<span class="ltr" dir="ltr">A-388</span>). زبان‌های برنامه‌نویسیِ کنترل‌گرِ منطقی در <span class="ltr" dir="ltr">IEC 61131-3:2025</span> آمده‌اند (<span class="ltr" dir="ltr">STD-146</span>). ترتیبِ آزمون‌های کارخانه، ساختگاه و یکپارچگی در <span class="ltr" dir="ltr">IEC 62381:2024</span> آمده است (<span class="ltr" dir="ltr">STD-148</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch34.examples_c</code></pre>
<section id="sec-ch34-c-io" class="level3" data-number="34.4.1">
<h3 data-number="34.4.1" class="anchored" data-anchor-id="sec-ch34-c-io"><span class="header-section-number">34.4.1</span> شمارِ ورودی و خروجی و کارت‌ها</h3>
<pre class="text"><code>hard-wired I/O of the substation and plant controller (teaching)
  kind   points   +20 % spare   channels/module   modules
  AI         71            86                 8        11
  DI        185           222                16        14
  DO         44            53                16         4
  300 hard-wired points; turbines, inverters and battery
  containers add thousands more by network (ch 35), which
  is why the hard-wired list is kept for what must work
  when the network does not: trips, interlocks, fire
  signals, breaker positions</code></pre>
<p><strong>ایده.</strong> فهرستِ سیم‌کشی‌شده فقط برای چیزهایی است که باید بی‌شبکه هم کار کنند: قطع‌ها، اینترلاک‌ها، سیگنال‌های حریق و وضعیتِ کلیدها. هزاران نقطهٔ دیگرِ توربین‌ها، اینورترها و کانتینرهای باتری از راهِ شبکه می‌آیند (فصلِ ۳۵). هر نوع کارت ظرفیتِ خودش را دارد و <span class="ltr" dir="ltr">20 %</span> یدکی برای تغییرهای آینده نگه داشته می‌شود.</p>
</section>
<section id="sec-ch34-c-panel" class="level3" data-number="34.4.2">
<h3 data-number="34.4.2" class="anchored" data-anchor-id="sec-ch34-c-panel"><span class="header-section-number">34.4.2</span> گرمای درونِ تابلو</h3>
<p><strong>ایده.</strong> تابلوی بسته گرمای قطعه‌هایش را از سطحش پس می‌دهد. افزایشِ دمای درونی و هوای لازم برای پنکه چنین است:</p>
<p><span id="eq-ch34-panel"><span class="math display">\[
\Delta T = \frac{P}{k\,A_\text{s}}, \qquad \dot V = \frac{P}{\rho_\text{air}\,c_p\,\Delta T}
\tag{34.12}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(P\)</span> تلفِ درونی است، <span class="math inline">\(A_\text{s}\)</span> سطحِ آزادِ تابلو، <span class="math inline">\(k \approx 5.5\,\text{W}/(\text{m}^2\,\text{K})\)</span> ضریبِ انتقالِ آموزشی و <span class="math inline">\(\dot V\)</span> دبیِ هوای پنکه.</p>
<div id="fig-ch34-panel" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch34-panel-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch34-panel.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch34-panel-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;34.18: دمای درونِ تابلوی کنترل‌گر در برابرِ دمای اتاق، با ردهٔ دمای <span class="ltr" dir="ltr">55 °C</span> الکترونیک (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>heat inside the plant-controller cabinet (teaching losses)
  part                         count   W each   W
  CPU pair                         2     25.0     50
  power supplies (losses)          2     22.0     44
  I/O modules                     29      3.0     87
  interposing relays              60      0.5     30
  network switches                 2     15.0     30
  transducers                     12      2.5     30
  total 271 W; closed cabinet with 5.6 m2 of surface: rise 9 K
  room 25 deg C (room cooled): inside 34 - within the 55 deg C rating
  room 40 deg C (HVAC lost, mild day): inside 49 - within the 55 deg C rating
  room 47 deg C (HVAC lost, summer day): inside 56 - OVER the 55 deg C rating
  a filtered fan for a 5 K rise needs 162 m3/h
  the cabinet is fine while the room is cooled and fails
  on a summer day without it: the control-room HVAC is an
  essential load (ch 23), and the cabinet temperature is
  an alarm on the I/O list</code></pre>
<div id="exm-ch34-panel" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.19 (تابلویی که در تابستان می‌سوزد)</strong></span> <strong>پرسش.</strong> تابلوی کنترل‌گر با <span class="ltr" dir="ltr">271 W</span> تلف در اتاقی بی‌تهویه در روزِ تابستانیِ <span class="ltr" dir="ltr">47 °C</span> چه دمایی دارد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">56 °C</span>، بالاتر از ردهٔ <span class="ltr" dir="ltr">55 °C</span>. در اتاقِ خنک <span class="ltr" dir="ltr">34 °C</span> است.</p>
<p><strong>تفسیر.</strong> تهویهٔ اتاقِ کنترل بارِ ضروری است (فصلِ ۲۳). دمای تابلو یکی از نقطه‌های فهرستِ ورودی است. این دما در ماتریسِ علت و معلول یک پاسخ دارد، و <a href="#sec-ch34-c-ce" class="quarto-xref"><span>بخش 34.4.3</span></a> نشان می‌دهد پیش‌نویس آن را جا انداخته بود. <strong>وارسی:</strong> <span class="math inline">\(271/(5.5 \times 5.6) = 8.8\,\text{K}\)</span>.</p>
</div>
</section>
<section id="sec-ch34-c-ce" class="level3" data-number="34.4.3">
<h3 data-number="34.4.3" class="anchored" data-anchor-id="sec-ch34-c-ce"><span class="header-section-number">34.4.3</span> ماتریسِ علت و معلولِ کنترل</h3>
<pre class="text"><code>control cause-and-effect matrix: coverage check (teaching)
  cause                                    effects   tests
  POC voltage measurement bad                    2   T-07, T-01
  operator set point stale &gt; 10 s                2   T-12, T-01
  operator link lost &gt; 1 h                       2   T-13, T-01
  110 V DC undervoltage                          2   T-01, T-21
  UPS on battery                                 1   T-01
  BESS container fire (from fire panel)          3   T-30, T-01, T-31
  cabinet over-temperature                       0   -
  causes without an effect: ['cabinet over-temperature']
  each cause needs at least one effect and each effect a
  test that proves it; the fire rows are copied from the
  fire panel's own matrix (ch 32, lab C), never redrawn
  by the control designer, so the two cannot disagree</code></pre>
<p><strong>ایده.</strong> هر علت دست‌کم یک معلول می‌خواهد و هر معلول آزمونی که آن را ثابت کند. وارسی یک علتِ بی‌معلول یافت: بالا رفتنِ دمای تابلو. ردیف‌های حریق از ماتریسِ خودِ تابلوی حریق کپی می‌شوند و طراحِ کنترل آن‌ها را از نو نمی‌کشد تا دو ماتریس با هم تفاوت پیدا نکنند (<a href="32-safety-fire-emergency.html#sec-ch32-c-logic" class="quarto-xref"><span>بخش 32.4.5</span></a>).</p>
</section>
<section id="sec-ch34-c-narrative" class="level3" data-number="34.4.4">
<h3 data-number="34.4.4" class="anchored" data-anchor-id="sec-ch34-c-narrative"><span class="header-section-number">34.4.4</span> روایتِ کنترل</h3>
<p><strong>ایده.</strong> <strong>روایتِ کنترل</strong> هر عملکرد را به زبانِ ساده می‌گوید: چه وقت آغاز می‌شود، چه چیزی را می‌سنجد، چه حدهایی دارد، چه وقت پایان می‌یابد و در خرابیِ هر ورودی چه می‌کند. برنامه‌نویس از آن برنامه می‌سازد و آزمون‌گر از آن آزمون. وقتی برنامه و روایت تفاوت داشته باشند، یکی اشتباه است و آزمون باید نشان دهد کدام. حالتِ کارِ کاهش‌یافتهٔ <a href="#sec-ch34-d-degraded" class="quarto-xref"><span>بخش 34.5.4</span></a> نمونه‌ای از روایتی است که رفتار در خرابی را از پیش می‌گوید.</p>
</section>
<section id="sec-ch34-c-config" class="level3" data-number="34.4.5">
<h3 data-number="34.4.5" class="anchored" data-anchor-id="sec-ch34-c-config"><span class="header-section-number">34.4.5</span> مدیریتِ پیکربندی</h3>
<p><strong>ایده.</strong> فصلِ ۲۰ اجزای پروندهٔ پیکربندیِ کنترل‌گر را برشمرد (<a href="20-plant-control-ems.html#sec-ch20-c-config" class="quarto-xref"><span>بخش 20.4.4</span></a>). این‌جا همان پرونده در ساختگاه به کار می‌آید: پیکربندیِ نصب‌شده خوانده می‌شود و اثرانگشتش با اثرانگشتِ آزمونِ کارخانه مقایسه می‌شود.</p>
<pre class="text"><code>configuration management: is the site running what was tested?
  fingerprint of the FAT configuration:  c04825d179cb
  fingerprint read back from the site:   4906cc4abdbb
  match: NO
  tested V_DROOP=0.04  -&gt;  on site V_DROOP=0.05
  a droop changed on site without a change record makes
  every FAT result for voltage control invalid: the change
  goes through management of change (ch 32), is re-tested
  and gets a new fingerprint; the fingerprint is on the
  commissioning record (ch 26 did the same for settings)</code></pre>
<div id="exm-ch34-config" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.20 (یک عدد که همهٔ آزمون‌ها را باطل می‌کند)</strong></span> <strong>پرسش.</strong> اثرانگشتِ پیکربندیِ ساختگاه با کارخانه یکی نیست. چه شده و پیامدش چیست؟</p>
<p><strong>پاسخ.</strong> شیبِ افتِ ولتاژ بی‌سابقهٔ تغییر از <span class="ltr" dir="ltr">0.04</span> به <span class="ltr" dir="ltr">0.05</span> رسیده است.</p>
<p><strong>تفسیر.</strong> هر نتیجهٔ آزمونِ کنترلِ ولتاژ در کارخانه برای این پیکربندی معتبر نیست. تغییر از راهِ مدیریتِ تغییر می‌گذرد، دوباره آزموده می‌شود و اثرانگشتِ تازه می‌گیرد (<a href="32-safety-fire-emergency.html#sec-ch32-e-change" class="quarto-xref"><span>بخش 32.6.5</span></a>). فصلِ ۲۶ همین روش را برای تنظیم‌های حفاظت به کار برد. <strong>وارسی:</strong> یک سطر از پنج سطر تفاوت دارد.</p>
</div>
</section>
<section id="sec-ch34-c-defects" class="level3" data-number="34.4.6">
<h3 data-number="34.4.6" class="anchored" data-anchor-id="sec-ch34-c-defects"><span class="header-section-number">34.4.6</span> نقص‌های آزمونِ کارخانه</h3>
<p><strong>ایده.</strong> اگر هر روزِ آزمون سهمِ ثابتی از نقص‌های باقی‌مانده را پیدا کند، شمارِ نقص‌های یافته تا روزِ <span class="math inline">\(t\)</span> چنین است:</p>
<p><span id="eq-ch34-defects"><span class="math display">\[
D(t) = N\left(1 - e^{-b\,t}\right)
\tag{34.13}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(N\)</span> کلِ نقص‌هاست و <span class="math inline">\(b\)</span> آهنگِ یافتن.</p>
<div id="fig-ch34-defects" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch34-defects-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch34-defects.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch34-defects-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;34.19: نقص‌های یافته در آزمونِ پذیرشِ کارخانه، جمعِ پیوسته بر حسبِ روز، با مدلِ برازش‌شده (ساختگی).
</figcaption>
</figure>
</div>
<pre class="text"><code>defects found per day of the factory test, and those still left
  day:  1   2   3   4   5   6   7   8
  new: 14  10   8   5   4   3   2   1
  fitted N(1 - exp(-b t)): N = 51.2, b = 0.32 per day
  found 47; expected still hidden about 4
  the falling rate says testing works; the fit says a few
  defects remain - the FAT closes with a punch list and the
  site tests (lesson D) look for exactly those, not with a
  claim of zero defects</code></pre>
<div id="exm-ch34-defects" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.21 (چهار نقصِ پنهان)</strong></span> <strong>پرسش.</strong> پس از هشت روز آزمون ۴۷ نقص یافته شده است. چند نقص احتمالاً هنوز پنهان است؟</p>
<p><strong>پاسخ.</strong> حدودِ ۴. مدل <span class="math inline">\(N = 51.2\)</span> و <span class="math inline">\(b = 0.32\)</span> در روز می‌دهد.</p>
<p><strong>تفسیر.</strong> آهنگِ کاهشیِ یافتن نشان می‌دهد آزمون کار می‌کند. مدل نشان می‌دهد چند نقص مانده است. آزمونِ کارخانه با فهرستِ نواقص بسته می‌شود، نه با ادعای «بی‌نقص». آزمون‌های ساختگاه دقیقاً دنبالِ همین‌ها می‌گردند (<a href="#sec-ch34-d" class="quarto-xref"><span>بخش 34.5</span></a>). <strong>وارسی:</strong> <span class="math inline">\(51.2 - 47 = 4.2\)</span>.</p>
</div>
</section>
<section id="sec-ch34-c-effort" class="level3" data-number="34.4.7">
<h3 data-number="34.4.7" class="anchored" data-anchor-id="sec-ch34-c-effort"><span class="header-section-number">34.4.7</span> تلاشِ آزمونِ کارخانه و وارسیِ حلقه‌ها</h3>
<pre class="text"><code>effort of the factory test and of the site loop checks (teaching)
  FAT: 71 AI x 3 min + 185 DI x 1 min + 44 DO x 2 min
    + 40 h of functional tests = 48 h
  site loop checks: 300 points at 40 a crew-day = 8 crew-days
  loop checks run on de-energised equipment with a signal
  injected at the field end (a calibrator in place of the
  transmitter, a jumper in place of a contact): no work on
  live parts; each point gets an as-found and as-left value
  and the signature of the checker (ch 49)</code></pre>
<p><strong>ایده.</strong> <strong>وارسیِ حلقه</strong> روی تجهیزِ بی‌برق انجام می‌شود. سیگنال در سرِ میدان تزریق می‌شود: یک کالیبراتور به‌جای فرستنده، یا یک اتصال به‌جای کنتاکت. کار روی بخش‌های برق‌دار انجام نمی‌شود. هر نقطه یک مقدارِ «پیش از تنظیم» و «پس از تنظیم» و امضای وارسی‌کننده می‌گیرد (فصلِ ۴۹).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا فهرستِ سیم‌کشی‌شده فقط برای چند صد نقطه است؟</li>
<li><a href="#eq-ch34-panel" class="quarto-xref">معادلهٔ&nbsp;<span>34.12</span></a> را توضیح دهید.</li>
<li>چرا دمای تابلو باید در فهرستِ ورودی باشد؟</li>
<li>دو قاعدهٔ وارسیِ ماتریسِ علت و معلول را بنویسید.</li>
<li>چرا ردیف‌های حریق از ماتریسِ تابلوی حریق کپی می‌شوند؟</li>
<li>روایتِ کنترل چه چیزهایی را می‌گوید؟</li>
<li>اثرانگشتِ پیکربندی چه چیزی را ثابت می‌کند؟</li>
<li><a href="#eq-ch34-defects" class="quarto-xref">معادلهٔ&nbsp;<span>34.13</span></a> را توضیح دهید.</li>
<li>وارسیِ حلقه چگونه بدونِ کار روی بخش‌های برق‌دار انجام می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch34-c-marshal" class="level3" data-number="34.4.8">
<h3 data-number="34.4.8" class="anchored" data-anchor-id="sec-ch34-c-marshal"><span class="header-section-number">34.4.8</span> پایانه‌ها و فضای تابلوی واسط</h3>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch34.examples_p</code></pre>
<pre class="text"><code>terminals in the marshalling cabinets (teaching sizes)
  71 AI x 3 + 185 DI x 2 + 44 DO x 2, +20 % spare: 806 terminals
  6.2 mm each on 0.6 m rails: 96 a rail -&gt; 9 rails
  at 10 rails a cabinet: 1 cabinet(s), before the room left for growth
  space is also for people: room for a hand and a tool
  between rails, labels on both ends of every wire, and
  the field side kept apart from the system side so a
  loop check never needs a terminal opened in a crowd</code></pre>
<p><strong>ایده.</strong> هر ورودیِ آنالوگ سه پایانه می‌خواهد (دو سیم و شیلد) و هر ورودی یا خروجیِ رقمی دو پایانه. با <span class="ltr" dir="ltr">20 %</span> یدکی، <span class="ltr" dir="ltr">806</span> پایانه روی نُه ریلِ <span class="ltr" dir="ltr">0.6 m</span> جا می‌گیرند. فضا برای آدم‌ها هم هست: جای دست و ابزار میانِ ریل‌ها، برچسب در دو سرِ هر سیم، و جدا بودنِ سمتِ میدان از سمتِ سامانه، تا وارسیِ حلقه هرگز نیازی به باز کردنِ پایانه در شلوغی نداشته باشد.</p>
</section>
<section id="sec-ch34-c-branch" class="level3" data-number="34.4.9">
<h3 data-number="34.4.9" class="anchored" data-anchor-id="sec-ch34-c-branch"><span class="header-section-number">34.4.9</span> اتصالِ کوتاه روی شاخهٔ ۲۴ ولت</h3>
<pre class="text"><code>a short circuit on a 24 V branch: does the branch protection clear it?
  supply 20 A, current-limited at 1.5 x = 30 A
  branch device              rating A   needs A to clear fast   clears?
  fuse                              4                      20   yes
  fuse                             10                      50   NO
  electronic breaker                4                       4   yes
  a current-limited supply may never give a large fuse the
  current it needs: the fault drags the 24 V down for every
  module on the supply until something else gives way;
  small fuses or electronic breakers per branch, sized
  against the supply's limit, keep a fault on its branch</code></pre>
<div id="exm-ch34-branch" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.22 (فیوزی که هرگز نمی‌سوزد)</strong></span> <strong>پرسش.</strong> منبعِ <span class="ltr" dir="ltr">20 A</span> با محدودیتِ جریانِ <span class="ltr" dir="ltr">1.5</span> برابر، شاخه‌ای را با فیوزِ <span class="ltr" dir="ltr">10 A</span> تغذیه می‌کند. اتصالِ کوتاه روی شاخه چه می‌کند؟</p>
<p><strong>پاسخ.</strong> منبع حداکثر <span class="ltr" dir="ltr">30 A</span> می‌دهد. فیوزِ <span class="ltr" dir="ltr">10 A</span> برای قطعِ سریع حدودِ <span class="ltr" dir="ltr">50 A</span> می‌خواهد و نمی‌سوزد. فیوزِ <span class="ltr" dir="ltr">4 A</span> یا قطع‌کنندهٔ الکترونیکی شاخه را جدا می‌کند.</p>
<p><strong>تفسیر.</strong> منبعِ محدودشده ممکن است هرگز جریانِ لازمِ یک فیوزِ بزرگ را ندهد. خطا ولتاژِ ۲۴ ولت را برای همهٔ کارت‌های آن منبع پایین می‌کشد. فیوزهای کوچک یا قطع‌کننده‌های الکترونیکی در هر شاخه، که با محدودیتِ منبع اندازه شده‌اند، خطا را در شاخهٔ خودش نگه می‌دارند (فصلِ ۲۶). <strong>وارسی:</strong> <span class="math inline">\(20 \times 1.5 = 30 &lt; 10 \times 5 = 50\)</span>.</p>
</div>
</section>
<section id="sec-ch34-c-logic" class="level3" data-number="34.4.10">
<h3 data-number="34.4.10" class="anchored" data-anchor-id="sec-ch34-c-logic"><span class="header-section-number">34.4.10</span> چند آزمون برای یک منطق؟</h3>
<pre class="text"><code>how many test cases a permissive with n conditions needs (teaching)
  conditions   every combination   each condition shown to matter
           3                   8                                4
           5                  32                                6
           6                  64                                7
          10                1024                               11
  testing every combination grows out of reach; a set of
  n + 1 cases in which each condition is shown to change the
  result on its own covers an AND of n conditions - plus the
  bad-quality case of each input (lesson B)</code></pre>
<p><strong>ایده.</strong> آزمودنِ همهٔ ترکیب‌ها با شمارِ شرط‌ها نمایی رشد می‌کند. برای «و»ی <span class="math inline">\(n\)</span> شرط، <span class="math inline">\(n + 1\)</span> موردِ آزمون کافی است، به شرطی که در هر مورد یک شرط به‌تنهایی نتیجه را تغییر دهد. بعد برای هر ورودی یک موردِ «کیفیتِ بد» افزوده می‌شود (<a href="#sec-ch34-b-permissive" class="quarto-xref"><span>بخش 34.3.4</span></a>).</p>
</section>
<section id="sec-ch34-c-punch" class="level3" data-number="34.4.11">
<h3 data-number="34.4.11" class="anchored" data-anchor-id="sec-ch34-c-punch"><span class="header-section-number">34.4.11</span> فهرستِ نواقص در پایانِ آزمونِ کارخانه</h3>
<pre class="text"><code>the punch list at the end of the factory test (synthetic)
  category                      open
  A (blocks shipment)              2
  B (close before SAT)             6
  C (close before handover)        4
  A and B items: 8; at 3 closed a week: 2.7 weeks
  the panel ships when the A items are closed and re-tested;
  B items travel with the panel and are closed and signed
  before the site test; each item names who closes it and
  which test proves it closed (ch 40, ch 50)</code></pre>
<p><strong>ایده.</strong> موردهای باز سه رده‌اند:</p>
<ul>
<li><strong>ردهٔ الف:</strong> ارسال را متوقف می‌کند.</li>
<li><strong>ردهٔ ب:</strong> پیش از آزمونِ ساختگاه بسته می‌شود.</li>
<li><strong>ردهٔ پ:</strong> پیش از تحویل بسته می‌شود.</li>
</ul>
<p>تابلو وقتی ارسال می‌شود که موردهای ردهٔ الف بسته و دوباره آزموده شده باشند. هر مورد نامِ کسی را که آن را می‌بندد و آزمونی را که بسته‌شدنش را ثابت می‌کند دارد (فصل‌های ۴۰ و ۵۰).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پایانه‌های ۷۱ ورودیِ آنالوگ و ۱۸۵ ورودیِ رقمی بی‌یدکی چند است؟</li>
<li>چرا فیوزِ بزرگ روی منبعِ محدودشده ممکن است نسوزد؟</li>
<li>برای «و»ی شش شرط چند موردِ آزمون لازم است؟</li>
<li>سه ردهٔ موردهای باز را با معیارِ بستنشان بنویسید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch34-c-cables" class="level3" data-number="34.4.12">
<h3 data-number="34.4.12" class="anchored" data-anchor-id="sec-ch34-c-cables"><span class="header-section-number">34.4.12</span> کابل‌های چندرشته از فهرستِ ورودی و خروجی</h3>
<pre class="text"><code>multicore cables from the I/O list (teaching sizes, 20 % spare)
  analogue: 71 points in 12-pair, individually screened cables: 28 cables
  digital (110 V DC): 229 points, two cores each, in 24-core cables: 33 cables
  one item of equipment, one cable or more of its own:
  a shared cable makes two items depend on one route and
  one terminal box; analogue and digital never share,
  and every cable is listed in the cable schedule with
  its class, route and both terminations (ch 24 trays)</code></pre>
<p><strong>ایده.</strong> فهرستِ ورودی و خروجی (<a href="#sec-ch34-c-io" class="quarto-xref"><span>بخش 34.4.1</span></a>) شمارِ کابل‌ها را هم تعیین می‌کند. سیگنال‌های آنالوگ در <strong>کابل‌های چندرشتهٔ</strong> زوج‌به‌زوج شیلدشده و سیگنال‌های رقمیِ <span class="ltr" dir="ltr">110 V</span> در کابل‌های جدا می‌روند، هر دو با بیست درصد رشتهٔ ذخیره. هر تجهیز کابلِ خودش را دارد. کابلِ مشترک دو تجهیز را به یک مسیر و یک جعبهٔ اتصال وابسته می‌کند. هر کابل با رده، مسیر و دو سرش در <strong>فهرستِ کابل</strong> نوشته می‌شود و رده‌ها در سینی‌ها جدا می‌مانند (فصلِ ۲۴). <strong>وارسی:</strong> ۷۱ نقطهٔ آنالوگ با بیست درصد ذخیره ۸۶ زوج‌اند. در کابل‌های دوازده‌زوجی دست‌کم ۸ کابل لازم است. چون هر تجهیز کابلِ خودش را دارد، ۲۸ کابل می‌شود.</p>
</section>
<section id="sec-ch34-c-backup" class="level3" data-number="34.4.13">
<h3 data-number="34.4.13" class="anchored" data-anchor-id="sec-ch34-c-backup"><span class="header-section-number">34.4.13</span> زمانِ تعمیرِ کنترل‌گر و نسخهٔ پشتیبان</h3>
<pre class="text"><code>repair time of one plant controller (teaching; MTBF 150,000 h)
  case                             MTTR h   down min a year
  tested backup, spare on site        4.0              14.0
  no tested backup                   57.5             201.4
  backup, spare from the maker       75.5             264.4
  the repair time is mostly paperwork and waiting: a backup
  that was restored once in a test, a spare on the shelf
  with the same firmware, and a written verification turn
  days into hours; the backup is taken after every change
  and its fingerprint compared with the running program</code></pre>
<div id="exm-ch34-backup" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.23 (چهار ساعت یا دو روز)</strong></span> <strong>پرسش.</strong> کنترل‌گرِ نیروگاه <span class="ltr" dir="ltr">MTBF</span> برابرِ <span class="ltr" dir="ltr">150,000 h</span> دارد. زمانِ تعمیر و دقیقه‌های از کار افتادن در سال را برای سه حالت حساب کنید: نسخهٔ پشتیبانِ آزموده با قطعهٔ یدکی در ساختگاه، بی نسخهٔ پشتیبانِ آزموده، و نسخهٔ پشتیبان با یدکی که از سازنده می‌رسد.</p>
<p><strong>پاسخ.</strong> زمانِ تعمیر <span class="ltr" dir="ltr">4 h</span>، <span class="ltr" dir="ltr">57.5 h</span> و <span class="ltr" dir="ltr">75.5 h</span> و از کار افتادن <span class="ltr" dir="ltr">14</span>، <span class="ltr" dir="ltr">201</span> و <span class="ltr" dir="ltr">264</span> دقیقه در سال است.</p>
<p><strong>تفسیر.</strong> سخت‌افزار در هر سه حالت یکی است. تفاوت در کاغذ و انتظار است: نسخهٔ پشتیبانی که یک بار در آزمون بازگردانی شده، یدکیِ قفسه با همان میان‌افزار و روشِ وارسیِ نوشته‌شده. نسخهٔ پشتیبان پس از هر تغییر گرفته و اثرانگشتش با برنامهٔ در حالِ کار مقایسه می‌شود (<a href="#sec-ch34-c-config" class="quarto-xref"><span>بخش 34.4.5</span></a>). <strong>وارسی:</strong> <span class="math inline">\(4/150\,004 \times 525\,600 = 14.0\)</span> دقیقه.</p>
</div>
</section>
<section id="sec-ch34-c-life" class="level3" data-number="34.4.14">
<h3 data-number="34.4.14" class="anchored" data-anchor-id="sec-ch34-c-life"><span class="header-section-number">34.4.14</span> گرمای تابلو و عمرِ الکترونیک</h3>
<pre class="text"><code>electronics in the cabinet of lesson C (teaching)
  room C   cabinet air C   failure-rate factor   capacitor life years
      25              34                  1.00                   19.6
      40              49                  3.43                    6.9
      47              56                  5.86                    4.3
  (failure rate against the cooled cabinet at 34 C, 0.7 eV;
  capacitor 5,000 h at 105 C, life doubling for each 10 K
  cooler, running 20 K above the cabinet air)
  a cabinet that lives at 56 C fails its electronics about 6
  times as often as the cooled one and wears out a power
  supply's capacitors in about 4 years instead of 20 - the
  cooling of lesson C is a reliability decision, and the
  supplies get a replacement interval in the maintenance
  plan (ch 51)</code></pre>
<p><strong>ایده.</strong> <a href="#sec-ch34-c-panel" class="quarto-xref"><span>بخش 34.4.2</span></a> نشان داد که تابلوی کنترل‌گر در روزِ تابستانیِ بی‌تهویه به <span class="ltr" dir="ltr">56 °C</span> می‌رسد. آهنگِ خرابیِ الکترونیک با دما به‌صورتِ نمایی (رابطهٔ آرنیوس، فصلِ ۴) بالا می‌رود. عمرِ خازن‌های الکترولیتیِ منبعِ تغذیه با هر ده کلوین گرمای بیشتر نصف می‌شود. با عددهای آموزشی، تابلویی که در <span class="ltr" dir="ltr">56 °C</span> زندگی کند حدودِ شش برابرِ تابلوی خنک خرابی دارد. خازن‌های منبعِ تغذیه‌اش در حدودِ چهار سال فرسوده می‌شوند، به جای بیست سال. پس خنک‌کاریِ اتاق تصمیمِ قابلیتِ اطمینان است. منبع‌های تغذیه هم بازهٔ تعویضی در برنامهٔ نگهداری می‌گیرند (فصلِ ۵۱). <strong>وارسی:</strong> <span class="math inline">\(5000 \times 2^{(105 - 76)/10} = 37\,300\,\text{h}\)</span>، یعنی <span class="ltr" dir="ltr">4.3</span> سال.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا هر تجهیز کابلِ چندرشتهٔ خودش را دارد؟</li>
<li>شمارِ کابل‌ها از فهرستِ ورودی و خروجی چگونه به دست می‌آید؟</li>
<li>چرا زمانِ تعمیرِ کنترل‌گر بیشتر کاغذ و انتظار است؟</li>
<li>نسخهٔ پشتیبان کی گرفته و چگونه وارسی می‌شود؟</li>
<li>تابلوی گرم چگونه هم آهنگِ خرابی و هم عمرِ خازن‌ها را تغییر می‌دهد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch34-d" class="level2" data-number="34.5">
<h2 data-number="34.5" class="anchored" data-anchor-id="sec-ch34-d"><span class="header-section-number">34.5</span> ت. آزمایشگاهِ عملکردی</h2>
<p>این آزمایشگاه سه مثالِ کارشدهٔ فصل را می‌سازد:</p>
<ol type="1">
<li>فهرستِ ورودی و خروجیِ نیروگاهِ <span class="ltr" dir="ltr">P</span> با بررسی‌کنندهٔ خودکار.</li>
<li>ردیابیِ ولتاژِ نقطهٔ اتصال از ترانسفورماتورِ ولتاژ تا نمایشگرِ اپراتور.</li>
<li>موردِ آزمونِ خرابیِ شبیه‌سازی‌شدهٔ یک حس‌گر، با هشدار و حالتِ کارِ کاهش‌یافته.</li>
</ol>
<p>همهٔ سیگنال‌ها ساختگی‌اند و همهٔ تنظیم‌ها آموزشی. هیچ آزمونی روی تجهیزِ برق‌دار انجام نمی‌شود. خرابی در خروجیِ مبدلِ اندازه‌گیری با کالیبراتور یا در شبیه‌ساز ساخته می‌شود (<span class="ltr" dir="ltr">A-385</span> تا <span class="ltr" dir="ltr">A-387</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch34.lab_d</code></pre>
<section id="sec-ch34-d-iolist" class="level3" data-number="34.5.1">
<h3 data-number="34.5.1" class="anchored" data-anchor-id="sec-ch34-d-iolist"><span class="header-section-number">34.5.1</span> فهرستِ ورودی و خروجیِ نیروگاهِ P (مثالِ کارشده)</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb64"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb64-1"><a href="#cb64-1" aria-hidden="true" tabindex="-1"></a>IO_DRAFT <span class="op">=</span> [  <span class="co"># tag, description, type, range, alarm, test</span></span>
<span id="cb64-2"><a href="#cb64-2" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"E1-VT-U"</span>, <span class="st">"POC voltage L-L"</span>, <span class="st">"AI"</span>, (<span class="fl">0.0</span>, <span class="fl">150.0</span>, <span class="st">"kV"</span>),</span>
<span id="cb64-3"><a href="#cb64-3" aria-hidden="true" tabindex="-1"></a>     <span class="st">"&lt;0.90 &gt;1.10 pu"</span>, <span class="st">"T-03"</span>),</span>
<span id="cb64-4"><a href="#cb64-4" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"E1-MTR-P"</span>, <span class="st">"POC active power"</span>, <span class="st">"AI"</span>, (<span class="op">-</span><span class="fl">120.0</span>, <span class="fl">120.0</span>, <span class="st">"MW"</span>),</span>
<span id="cb64-5"><a href="#cb64-5" aria-hidden="true" tabindex="-1"></a>     <span class="va">None</span>, <span class="st">"T-04"</span>),</span>
<span id="cb64-6"><a href="#cb64-6" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"E1-MTR-Q"</span>, <span class="st">"POC reactive power"</span>, <span class="st">"AI"</span>, <span class="va">None</span>, <span class="va">None</span>, <span class="st">"T-05"</span>),</span>
<span id="cb64-7"><a href="#cb64-7" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"T1-WTI"</span>, <span class="st">"T1 winding temperature"</span>, <span class="st">"AI"</span>, (<span class="fl">0.0</span>, <span class="fl">150.0</span>, <span class="st">"C"</span>),</span>
<span id="cb64-8"><a href="#cb64-8" aria-hidden="true" tabindex="-1"></a>     <span class="st">"&gt;110 &gt;130"</span>, <span class="va">None</span>),</span>
<span id="cb64-9"><a href="#cb64-9" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"E1-CB-POS"</span>, <span class="st">"line breaker closed"</span>, <span class="st">"DI"</span>, <span class="va">None</span>, <span class="va">None</span>, <span class="st">"T-10"</span>),</span>
<span id="cb64-10"><a href="#cb64-10" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"E1-CB-TRP"</span>, <span class="st">"line breaker tripped"</span>, <span class="st">"DI"</span>, <span class="va">None</span>, <span class="st">"urgent"</span>, <span class="st">"T-10"</span>),</span>
<span id="cb64-11"><a href="#cb64-11" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"DC-UV"</span>, <span class="st">"110 V DC undervoltage"</span>, <span class="st">"DI"</span>, <span class="va">None</span>, <span class="st">"urgent"</span>, <span class="st">"T-21"</span>),</span>
<span id="cb64-12"><a href="#cb64-12" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"FIRE-ANY"</span>, <span class="st">"fire alarm, any zone"</span>, <span class="st">"DI"</span>, <span class="va">None</span>, <span class="st">"urgent"</span>, <span class="st">"T-30"</span>),</span>
<span id="cb64-13"><a href="#cb64-13" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"E1-CB-POS"</span>, <span class="st">"line breaker open"</span>, <span class="st">"DI"</span>, <span class="va">None</span>, <span class="va">None</span>, <span class="st">"T-10"</span>),</span>
<span id="cb64-14"><a href="#cb64-14" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"PPC-Q-CMD"</span>, <span class="st">"Q set point to units"</span>, <span class="st">"AO"</span>, (<span class="op">-</span><span class="fl">33.0</span>, <span class="fl">33.0</span>, <span class="st">"Mvar"</span>),</span>
<span id="cb64-15"><a href="#cb64-15" aria-hidden="true" tabindex="-1"></a>     <span class="va">None</span>, <span class="st">"T-07"</span>)]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>Plant P I/O list: extract of the draft and the checker (teaching)
  tag         type  range             alarm             test
  E1-VT-U     AI    0..150 kV         &lt;0.90 &gt;1.10 pu    T-03
  E1-MTR-P    AI    -120..120 MW      -                 T-04
  E1-MTR-Q    AI    -60..60 Mvar      -                 T-05
  T1-WTI      AI    0..150 C          &gt;110 &gt;130         T-15
  E1-CB-POS   DI    -                 -                 T-10
  E1-CB-TRP   DI    -                 urgent            T-10
  DC-UV       DI    -                 urgent            T-21
  FIRE-ANY    DI    -                 urgent            T-30
  E1-CB-OPN   DI    -                 -                 T-10
  PPC-Q-CMD   AO    -33..33 Mvar      -                 T-07
  draft findings (3):
    E1-MTR-Q: analogue point without a range
    T1-WTI: no test case
    E1-CB-POS: tag used twice
  after correction: 0 findings
  a full list carries more columns - description, source
  and destination panel, terminals, signal level, scaling,
  quality handling, alarm priority, historian rate, owner
  - for every one of the 300 hard-wired points (lesson C)</code></pre>
<div id="exm-ch34-iolist" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.24 (مثالِ کارشده: فهرستِ ورودی و خروجیِ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> فهرستِ ورودی و خروجیِ نیروگاهِ <span class="ltr" dir="ltr">P</span> را تعریف کنید و پیش‌نویس را با قاعده‌های روشن بررسی کنید.</p>
<p><strong>پاسخ.</strong></p>
<ul>
<li><strong>فهرست:</strong> <span class="ltr" dir="ltr">300</span> نقطهٔ سیم‌کشی‌شده، شامل <span class="ltr" dir="ltr">71</span> ورودیِ آنالوگ، <span class="ltr" dir="ltr">185</span> ورودیِ رقمی و <span class="ltr" dir="ltr">44</span> خروجیِ رقمی (<a href="#sec-ch34-c-io" class="quarto-xref"><span>بخش 34.4.1</span></a>). عصاره‌ای ده‌سطری با برچسب، نوع، برد، هشدار و آزمون در خروجی آمده است.</li>
<li><strong>قاعده‌ها:</strong> برچسب یکتاست. نقطهٔ آنالوگ برد دارد. هر نقطه یک موردِ آزمون دارد.</li>
<li><strong>یافته‌های پیش‌نویس:</strong> توانِ واکنشیِ نقطهٔ اتصال برد ندارد. دمای سیم‌پیچ آزمون ندارد. برچسبِ وضعیتِ کلیدِ خط دو بار به کار رفته است.</li>
<li><strong>پس از اصلاح:</strong> صفر یافته.</li>
</ul>
<p><strong>تفسیر.</strong> فهرستِ کامل ستون‌های بیشتری دارد: شرح، تابلوی مبدأ و مقصد، پایانه‌ها، ترازِ سیگنال، مقیاس، رفتارِ کیفیت، اولویتِ هشدار، آهنگِ <strong>تاریخ‌نگار</strong> و مالک. فهرست سندِ زنده است و هر تغییرش از راهِ مدیریتِ پیکربندی می‌گذرد (<a href="#sec-ch34-c-config" class="quarto-xref"><span>بخش 34.4.5</span></a>). <strong>وارسی:</strong> سه یافته در پیش‌نویس و صفر پس از اصلاح.</p>
</div>
</section>
<section id="sec-ch34-d-trace" class="level3" data-number="34.5.2">
<h3 data-number="34.5.2" class="anchored" data-anchor-id="sec-ch34-d-trace"><span class="header-section-number">34.5.2</span> ردیابیِ ولتاژِ نقطهٔ اتصال (مثالِ کارشده)</h3>
<div id="fig-ch34-trace" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch34-trace-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch34-trace.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch34-trace-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;34.20: ولتاژِ نقطهٔ اتصال پیرامونِ یک افتِ دودرصدی: مقدارِ واقعیِ اولیه، مقدارِ فیلترشده‌ای که کنترل‌گر به کار می‌برد و مقدارِ نمایشگرِ اپراتور (ساختگی).
</figcaption>
</figure>
</div>
<pre class="text"><code>POC voltage from the VT to the operator display (synthetic, 2 % dip at 120 s)
  stage                         value at t = 125 s
  true primary voltage          129.26 kV
  VT secondary (L-L)            107.72 V
  transducer output             17.788 mA
  converter + scaling + filter  129.35 kV  (quality good)
  PPC: droop 4 %, 33 Mvar       Q set point +16.6 Mvar
  HMI (1 s poll, 0.2 % deadband) 129.39 kV
  delay to 63 % of the dip: filter 0.50 s, display 1.00 s
  each stage changes the number a little and delays it a
  little: the controller sees the dip within half a second
  and answers with reactive power; the operator sees it
  about a second later - the time stamp on the display is
  the controller's, not the screen's (lesson A, time)</code></pre>
<div id="exm-ch34-trace" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.25 (مثالِ کارشده: از ترانسفورماتورِ ولتاژ تا نمایشگر)</strong></span> <strong>پرسش.</strong> ولتاژِ اندازه‌گیری‌شدهٔ شبکه را از ابزار، مسیرِ سیگنال، منطقِ کنترل‌گر و ارتباطات تا نمایشگرِ اپراتور دنبال کنید.</p>
<p><strong>پاسخ.</strong> در لحظهٔ <span class="ltr" dir="ltr">125 s</span>، پنج ثانیه پس از افتِ دودرصدی:</p>
<ul>
<li><strong>ابزار:</strong> ولتاژِ اولیه <span class="ltr" dir="ltr">129.26 kV</span> و ثانویهٔ ترانسفورماتورِ ولتاژ <span class="ltr" dir="ltr">107.72 V</span>.</li>
<li><strong>مسیرِ سیگنال:</strong> مبدلِ اندازه‌گیری <span class="ltr" dir="ltr">17.788 mA</span> می‌دهد. پس از کارتِ ورودی، مقیاس و فیلتر، <span class="ltr" dir="ltr">129.35 kV</span> با کیفیتِ خوب به کنترل‌گر می‌رسد.</li>
<li><strong>منطقِ کنترل‌گر:</strong> با شیبِ افتِ <span class="ltr" dir="ltr">4 %</span> و <span class="ltr" dir="ltr">33 Mvar</span>، نقطهٔ تنظیمِ توانِ واکنشی <span class="ltr" dir="ltr">+16.6 Mvar</span> است (<a href="20-plant-control-ems.html#sec-ch20-a-droop" class="quarto-xref"><span>بخش 20.2.7</span></a>).</li>
<li><strong>ارتباطات و نمایش:</strong> نمایشگر با به‌روزرسانیِ یک‌ثانیه‌ای و <strong>باند مردهٔ</strong> <span class="ltr" dir="ltr">0.2 %</span>، <span class="ltr" dir="ltr">129.39 kV</span> نشان می‌دهد.</li>
<li><strong>تأخیرها:</strong> تا ۶۳ درصدِ افت، فیلتر <span class="ltr" dir="ltr">0.50 s</span> و نمایشگر <span class="ltr" dir="ltr">1.00 s</span>.</li>
</ul>
<p><strong>تفسیر.</strong> هر حلقه عدد را کمی تغییر می‌دهد و کمی دیر می‌کند. کنترل‌گر افت را در نیم‌ثانیه می‌بیند و با توانِ واکنشی پاسخ می‌دهد. اپراتور آن را حدودِ یک ثانیه بعد می‌بیند. برچسبِ زمانِ روی نمایشگر از کنترل‌گر می‌آید، نه از صفحه (<a href="#sec-ch34-a-time" class="quarto-xref"><span>بخش 34.2.8</span></a>). <strong>وارسی:</strong> <span class="math inline">\(-(-0.0201)/0.04 \times 33 = 16.6\,\text{Mvar}\)</span>.</p>
</div>
</section>
<section id="sec-ch34-d-failure" class="level3" data-number="34.5.3">
<h3 data-number="34.5.3" class="anchored" data-anchor-id="sec-ch34-d-failure"><span class="header-section-number">34.5.3</span> موردِ آزمونِ خرابیِ حس‌گر (مثالِ کارشده)</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb67"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb67-1"><a href="#cb67-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> ppc_step(state: <span class="bu">dict</span>, t: <span class="bu">float</span>, kv: <span class="bu">float</span>, quality: <span class="bu">str</span>,</span>
<span id="cb67-2"><a href="#cb67-2" aria-hidden="true" tabindex="-1"></a>             meter_kv: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb67-3"><a href="#cb67-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""One scan of the PPC voltage function: use the transducer while its</span></span>
<span id="cb67-4"><a href="#cb67-4" aria-hidden="true" tabindex="-1"></a><span class="co">    quality is good; hold the last Q and alarm when it is not; after 1 s</span></span>
<span id="cb67-5"><a href="#cb67-5" aria-hidden="true" tabindex="-1"></a><span class="co">    use the meter channel (degraded mode)."""</span></span>
<span id="cb67-6"><a href="#cb67-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> quality <span class="op">==</span> <span class="st">"good"</span>:</span>
<span id="cb67-7"><a href="#cb67-7" aria-hidden="true" tabindex="-1"></a>        state[<span class="st">"bad_since"</span>] <span class="op">=</span> <span class="va">None</span></span>
<span id="cb67-8"><a href="#cb67-8" aria-hidden="true" tabindex="-1"></a>        u <span class="op">=</span> kv</span>
<span id="cb67-9"><a href="#cb67-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">else</span>:</span>
<span id="cb67-10"><a href="#cb67-10" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> state[<span class="st">"bad_since"</span>] <span class="kw">is</span> <span class="va">None</span>:</span>
<span id="cb67-11"><a href="#cb67-11" aria-hidden="true" tabindex="-1"></a>            state[<span class="st">"bad_since"</span>] <span class="op">=</span> t</span>
<span id="cb67-12"><a href="#cb67-12" aria-hidden="true" tabindex="-1"></a>            state[<span class="st">"alarm_at"</span>] <span class="op">=</span> t</span>
<span id="cb67-13"><a href="#cb67-13" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> t <span class="op">-</span> state[<span class="st">"bad_since"</span>] <span class="op">&lt;</span> <span class="fl">1.0</span>:</span>
<span id="cb67-14"><a href="#cb67-14" aria-hidden="true" tabindex="-1"></a>            <span class="cf">return</span> state[<span class="st">"q"</span>]                     <span class="co"># hold</span></span>
<span id="cb67-15"><a href="#cb67-15" aria-hidden="true" tabindex="-1"></a>        state[<span class="st">"degraded_at"</span>] <span class="op">=</span> state.get(<span class="st">"degraded_at"</span>) <span class="kw">or</span> t</span>
<span id="cb67-16"><a href="#cb67-16" aria-hidden="true" tabindex="-1"></a>        u <span class="op">=</span> meter_kv</span>
<span id="cb67-17"><a href="#cb67-17" aria-hidden="true" tabindex="-1"></a>    state[<span class="st">"q"</span>] <span class="op">=</span> <span class="bu">float</span>(ct.droop_reactive(u <span class="op">/</span> <span class="fl">132.0</span> <span class="op">-</span> <span class="fl">1.0</span>, <span class="fl">33.0</span>, <span class="fl">0.04</span>))</span>
<span id="cb67-18"><a href="#cb67-18" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> state[<span class="st">"q"</span>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>test case T-03b: POC voltage transducer loop opens (simulated)
  precondition: plant in voltage control at 0.99 pu, signal
    from a calibrator at the transducer output (no live work)
  step: at t = 10.0 s the calibrator output is opened (0 mA)
  expected                                   observed
  quality 'bad' within one scan (50 ms)      t = 10.00 s
  last good Q held for 1 s                   change 0.00 Mvar
  alarm 'POC V measurement bad'              t = 10.00 s
  meter channel in use within 1 s            t = 11.00 s
  Q on the meter channel = Q before          +8.25 vs +8.25 Mvar
  result: PASS - recorded with the configuration fingerprint
  a controller that trusted the value of the dead loop would
  read -37.5 kV and order +33 Mvar, full reactive export -
  quality comes before value</code></pre>
<div id="exm-ch34-failure" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.26 (مثالِ کارشده: موردِ آزمونِ <span class="ltr" dir="ltr">T-03b</span>)</strong></span> <strong>پرسش.</strong> برای خرابیِ شبیه‌سازی‌شدهٔ حس‌گرِ ولتاژِ نقطهٔ اتصال یک موردِ آزمون بنویسید و رفتارِ هشدار و حالتِ کارِ کاهش‌یافته را وارسی کنید.</p>
<p><strong>پاسخ.</strong></p>
<ul>
<li><strong>پیش‌شرط:</strong> نیروگاه در کنترلِ ولتاژ در <span class="ltr" dir="ltr">0.99 pu</span>. سیگنال از کالیبراتوری در خروجیِ مبدل می‌آید.</li>
<li><strong>گام:</strong> در <span class="ltr" dir="ltr">10.0 s</span> خروجیِ کالیبراتور باز می‌شود و جریان صفر می‌شود.</li>
<li><strong>نتیجه‌های مشاهده‌شده:</strong>
<ul>
<li>کیفیت در همان پویش «بد» می‌شود.</li>
<li>نقطهٔ تنظیمِ توانِ واکنشی یک ثانیه ثابت می‌ماند.</li>
<li>هشدار در <span class="ltr" dir="ltr">10.00 s</span> برمی‌خیزد.</li>
<li>کانالِ کنتور در <span class="ltr" dir="ltr">11.00 s</span> به کار می‌آید.</li>
<li>توانِ واکنشی همان <span class="ltr" dir="ltr">+8.25 Mvar</span> پیشین می‌ماند.</li>
</ul></li>
<li><strong>داوری:</strong> قبول، ثبت‌شده با اثرانگشتِ پیکربندی.</li>
</ul>
<p><strong>تفسیر.</strong> کنترل‌گری که به «مقدارِ» حلقهٔ مرده اعتماد کند <span class="ltr" dir="ltr">-37.5 kV</span> می‌خواند و <span class="ltr" dir="ltr">+33 Mvar</span>، یعنی بیشترین صدورِ توانِ واکنشی، فرمان می‌دهد. کیفیت پیش از مقدار می‌آید (<a href="#sec-ch34-a-scaling" class="quarto-xref"><span>بخش 34.2.1</span></a>). <strong>وارسی:</strong> <span class="math inline">\(-(0.99 - 1)/0.04 \times 33 = 8.25\,\text{Mvar}\)</span>.</p>
</div>
</section>
<section id="sec-ch34-d-degraded" class="level3" data-number="34.5.4">
<h3 data-number="34.5.4" class="anchored" data-anchor-id="sec-ch34-d-degraded"><span class="header-section-number">34.5.4</span> حالتِ کارِ کاهش‌یافته</h3>
<pre class="text"><code>degraded mode: the meter channel updates once a second (one-cycle lag)
  gains            overshoot %   settled (2 %) s
  normal 1.5 / 0.8        21.6                50
  degraded 0.8 / 0.3         0.0                19
  the normal gains on a once-a-second measurement overshoot
  (lesson B); the degraded mode trades speed for a calm
  response until the transducer is back - written in the
  control narrative and proved in the same test case</code></pre>
<p><strong>ایده.</strong> کانالِ کنتور فقط هر ثانیه به‌روز می‌شود. با بهره‌های عادی، این تأخیرِ یک‌چرخه‌ای <span class="ltr" dir="ltr">22 %</span> فراجهش می‌دهد (<a href="#exm-ch34-sampled" class="quarto-xref">مثال&nbsp;<span>34.11</span></a>). <strong>حالتِ کارِ کاهش‌یافته</strong> بهره‌ها را کم می‌کند و سرعت را با پاسخی آرام عوض می‌کند تا مبدلِ اندازه‌گیری برگردد. این رفتار در روایتِ کنترل نوشته می‌شود و در همان موردِ آزمون ثابت می‌شود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه قاعدهٔ بررسیِ فهرستِ ورودی و خروجی کدام‌اند؟</li>
<li>ستون‌های یک فهرستِ کامل را نام ببرید.</li>
<li>چرا نمایشگر دیرتر از کنترل‌گر تغییر می‌کند؟</li>
<li>باند مرده در نمایشگر چه می‌کند؟</li>
<li>چرا کنترل‌گر نخست نقطهٔ تنظیم را نگه می‌دارد و بعد به کانالِ کنتور می‌رود؟</li>
<li>حلقهٔ مرده بدونِ بررسیِ کیفیت چه فرمانی می‌دهد؟</li>
<li>حالتِ کارِ کاهش‌یافته چه چیزی را عوض می‌کند و چرا؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch34-e" class="level2" data-number="34.6">
<h2 data-number="34.6" class="anchored" data-anchor-id="sec-ch34-e"><span class="header-section-number">34.6</span> ث. تابِ‌آوریِ تغذیهٔ کنترل</h2>
<p>کنترل و حفاظت بی‌برق هیچ‌اند. فصلِ ۲۳ باتریِ <span class="ltr" dir="ltr">110 V</span>، شارژرها و <strong>منبعِ تغذیهٔ بی‌وقفه</strong> را اندازه کرد (<a href="23-one-line-boundaries.html#sec-ch23-f-dc" class="quarto-xref"><span>بخش 23.7.2</span></a>). این بخش آن‌ها را از نگاهِ کنترل دنبال می‌کند:</p>
<ul>
<li>کدام تغذیه کدام عملکرد را نگه می‌دارد؟</li>
<li>بارهای <span class="ltr" dir="ltr">24 V</span> کنترل چه چیزی به باتری می‌افزایند؟</li>
<li>هشدارهای کم‌ولتاژی کجا تنظیم می‌شوند و دستگاه‌ها در پایانِ تخلیه چه ولتاژی می‌بینند؟</li>
<li>نیروگاه با از دست رفتنِ هر تغذیه چه می‌کند؟</li>
<li>پس از خاموشیِ کامل با چه ترتیبی برمی‌گردد؟</li>
<li>همهٔ این‌ها چگونه آزموده می‌شوند؟</li>
</ul>
<p>بارها و آستانه‌ها آموزشی‌اند (<span class="ltr" dir="ltr">A-389</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch34.examples_e</code></pre>
<section id="sec-ch34-e-map" class="level3" data-number="34.6.1">
<h3 data-number="34.6.1" class="anchored" data-anchor-id="sec-ch34-e-map"><span class="header-section-number">34.6.1</span> کدام تغذیه کدام عملکرد را نگه می‌دارد</h3>
<div id="fig-ch34-supply" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch34-supply-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch34-supply.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch34-supply-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;34.21: نقشهٔ تغذیهٔ کنترل: تغذیهٔ داخلی، شارژرها و باتریِ <span class="ltr" dir="ltr">110 V</span>، مبدلِ <span class="ltr" dir="ltr">24 V</span>، منبعِ تغذیهٔ بی‌وقفه، و تابلوی حریق با باتریِ خودش (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>which supply carries which function (teaching, Plant P)
  function                                  supply
  protection IEDs, trip and close coils     110 V DC battery
  breaker spring motors, indication         110 V DC battery
  PLC, remote I/O, field loops              24 V DC from 110 V DC
  PPC, SCADA servers, HMI, telecom          UPS 230 V AC
  time server, firewall, switches           24 V DC from 110 V DC
  fire panel                                its own batteries (fire system)
  BESS container HVAC and PCS auxiliaries   station service (ch 23)
  the 24 V control supply hangs on the 110 V battery, not on
  the UPS: when the UPS fails, interlocks and I/O still work;
  the fire panel keeps its own batteries so that life safety
  never depends on the plant's control power</code></pre>
<p><strong>ایده.</strong> تغذیهٔ <span class="ltr" dir="ltr">24 V</span> کنترل از باتریِ <span class="ltr" dir="ltr">110 V</span> گرفته می‌شود، نه از منبعِ تغذیهٔ بی‌وقفه. پس اگر منبعِ بی‌وقفه خراب شود، اینترلاک‌ها و ورودی‌ها هنوز کار می‌کنند. تابلوی حریق باتری‌های خودش را دارد تا ایمنیِ جانی هرگز به تغذیهٔ کنترلِ نیروگاه وابسته نباشد (<a href="#sec-ch34-f-standby" class="quarto-xref"><span>بخش 34.7.3</span></a>).</p>
</section>
<section id="sec-ch34-e-battery" class="level3" data-number="34.6.2">
<h3 data-number="34.6.2" class="anchored" data-anchor-id="sec-ch34-e-battery"><span class="header-section-number">34.6.2</span> بارهای ۲۴ ولت روی باتری</h3>
<p><strong>ایده.</strong> مدتِ کارِ باتری با باری ثابت چنین است:</p>
<p><span id="eq-ch34-autonomy"><span class="math display">\[
t_\text{a} = \frac{C\,\eta_\text{u}}{I}
\tag{34.14}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(C\)</span> ظرفیتِ باتری بر حسبِ آمپرساعت است، <span class="math inline">\(\eta_\text{u}\)</span> سهمِ قابلِ استفاده و <span class="math inline">\(I\)</span> جریانِ بار.</p>
<pre class="text"><code>the 24 V control loads on the 110 V battery (teaching)
  24 V loads: 465 W through a 90 % converter = 4.7 A at 110 V
  standing load 40 A (ch 23) -&gt; 44.7 A if not yet counted
  autonomy of 250 Ah at 80 % usable: 5.0 h -&gt; 4.5 h
  still above the 4 h requirement, with less margin: the
  control designer's load list goes back to the battery
  sizing of ch 23 so that no load is counted twice or
  missed - an interface, owned by one engineer</code></pre>
<div id="exm-ch34-battery" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.27 (باری که در دو فهرست نبود)</strong></span> <strong>پرسش.</strong> بارهای <span class="ltr" dir="ltr">24 V</span> کنترل از راهِ مبدلِ <span class="ltr" dir="ltr">90 %</span> چه جریانی از باتریِ <span class="ltr" dir="ltr">110 V</span> می‌کشند؟ اگر در اندازه‌گذاریِ فصلِ ۲۳ شمرده نشده باشند، مدتِ کار چه می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">4.7 A</span>. مدتِ کار از <span class="ltr" dir="ltr">5.0</span> به <span class="ltr" dir="ltr">4.5</span> ساعت می‌رسد.</p>
<p><strong>تفسیر.</strong> هنوز بالای الزامِ چهارساعته است، اما با حاشیهٔ کمتر. فهرستِ بارِ طراحِ کنترل به اندازه‌گذاریِ باتری برمی‌گردد تا هیچ باری دو بار شمرده یا جا انداخته نشود. این یک واسط است و یک مهندس مالکِ آن است (فصلِ ۱۸). <strong>وارسی:</strong> <span class="math inline">\(250 \times 0.8/44.7 = 4.47\,\text{h}\)</span>.</p>
</div>
</section>
<section id="sec-ch34-e-uv" class="level3" data-number="34.6.3">
<h3 data-number="34.6.3" class="anchored" data-anchor-id="sec-ch34-e-uv"><span class="header-section-number">34.6.3</span> هشدارهای کم‌ولتاژی و ولتاژِ پایانِ تخلیه</h3>
<p><strong>ایده.</strong> افتِ ولتاژِ فیدرِ مستقیمِ تابلوی دور در جریانِ <span class="math inline">\(I\)</span> چنین است:</p>
<p><span id="eq-ch34-drop"><span class="math display">\[
\Delta V = \frac{2\,\rho\,\ell}{A}\,I
\tag{34.15}\]</span></span></p>
<p>دستگاه‌ها باید در <strong>پایانِ تخلیه</strong>، منهای این افت، هنوز کار کنند. ولتاژِ شناور معیار نیست.</p>
<pre class="text"><code>110 V DC undervoltage alarms and what the devices need (teaching)
  float 122.7 V; end of discharge 96.2 V (55 cells x 1.75)
  alarm 'DC low' at 104.5 V (1.90 V/cell), 'DC very low' at 99.0 V (1.80)
  feeder to the far panel as drawn, 2.5 mm2:
    drop 12.6 V at 15 A, the panel sees 83.7 V
    protection IED (teaching: 80 % of 110 V)    needs   88   FAILS
    trip coil (teaching: 70 %)                  needs   77   ok
    DC/DC converter input (teaching)            needs   85   FAILS
  the same feeder enlarged to 10 mm2:
    drop 3.2 V at 15 A, the panel sees 93.1 V
    protection IED (teaching: 80 % of 110 V)    needs   88   ok
    trip coil (teaching: 70 %)                  needs   77   ok
    DC/DC converter input (teaching)            needs   85   ok
  at the end of the autonomy the far panel's IED loses its
  supply on the thin feeder: the DC drop is checked at the
  end-of-discharge voltage, not at float; the alarms come
  first - 'DC low' to restore the charger, 'DC very low' to
  start the orderly shedding - so the protection keeps its
  voltage to the end of the autonomy</code></pre>
<div id="exm-ch34-uv" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.28 (فیدرِ نازکی که حفاظت را خاموش می‌کند)</strong></span> <strong>پرسش.</strong> رلهٔ هوشمندِ تابلوی دور <span class="ltr" dir="ltr">88 V</span> می‌خواهد. با فیدرِ <span class="ltr" dir="ltr">2.5 mm²</span> و <span class="ltr" dir="ltr">60 m</span> در <span class="ltr" dir="ltr">15 A</span>، در پایانِ تخلیه چه ولتاژی می‌بیند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">83.7 V</span>، کمتر از نیاز. با فیدرِ <span class="ltr" dir="ltr">10 mm²</span> به <span class="ltr" dir="ltr">93.1 V</span> می‌رسد و کافی است.</p>
<p><strong>تفسیر.</strong> در پایانِ مدتِ کار، حفاظتِ تابلوی دور روی فیدرِ نازک خاموش می‌شود. این بدترین زمان برای خاموش‌شدنِ حفاظت است. افتِ مستقیم در ولتاژِ پایانِ تخلیه وارسی می‌شود. هشدارها پیش‌تر می‌آیند: «ولتاژِ مستقیم کم» برای بازگرداندنِ شارژر، و «بسیار کم» برای آغازِ جداکردنِ منظمِ بارها. <strong>وارسی:</strong> <span class="math inline">\(55 \times 1.75 - 2 \times 0.0175 \times 60 \times 15/2.5 = 96.25 - 12.6 = 83.65\,\text{V}\)</span>.</p>
</div>
</section>
<section id="sec-ch34-e-loss" class="level3" data-number="34.6.4">
<h3 data-number="34.6.4" class="anchored" data-anchor-id="sec-ch34-e-loss"><span class="header-section-number">34.6.4</span> رفتار در از دست رفتنِ هر تغذیه</h3>
<pre class="text"><code>what the plant does on the loss of each supply (teaching design intent)
  loss                         behaviour
  station-service AC lost      UPS and DC carry; diesel starts
  one charger fails            second charger carries; alarm
  both chargers fail           battery carries; autonomy clock
  UPS fails (bypass on)        PPC and SCADA on raw AC; alarm
  110 V DC lost                protection blind: plant tripped
  24 V DC lost                 PLC outputs off: stops, no permits
  network lost                 PPC holds, then falls back (ch 20)
  every row is a written intent with a test (lesson E,
  tests); the one row the design avoids is a plant running
  without protection - loss of all DC trips it on purpose,
  and the second battery or charger makes that rare</code></pre>
<p><strong>ایده.</strong> هر سطر نیتِ نوشته‌شدهٔ طراحی است و آزمونی دارد (<a href="#sec-ch34-e-tests" class="quarto-xref"><span>بخش 34.6.7</span></a>). تنها سطری که طراحی از آن پرهیز می‌کند نیروگاهِ در حالِ کار بی‌حفاظت است. از دست رفتنِ کلِ ولتاژِ مستقیم نیروگاه را عمداً قطع می‌کند و شارژرِ دوم آن را نادر می‌کند.</p>
</section>
<section id="sec-ch34-e-ups" class="level3" data-number="34.6.5">
<h3 data-number="34.6.5" class="anchored" data-anchor-id="sec-ch34-e-ups"><span class="header-section-number">34.6.5</span> منبعِ تغذیهٔ بی‌وقفه و جداکردنِ بارها</h3>
<pre class="text"><code>the UPS of the control building and load shedding (ch 23 sizing)
  25 kW for 60 min: 32.9 kVA, battery 27.2 kWh
  shed 8 kW of non-critical loads after 20 min: total 79 min
  shedding by priority (HMI screens and the historian first,
  the PPC, telecom and time server last) buys more time for
  what must keep running; the shedding list is part of the
  cause-and-effect matrix (lesson C)</code></pre>
<p><strong>ایده.</strong> جداکردن بر پایهٔ اولویت زمان می‌خرد. نخست نمایشگرها و تاریخ‌نگار جدا می‌شوند و در پایان کنترل‌گرِ نیروگاه، مخابرات و سرورِ زمان. جداکردنِ <span class="ltr" dir="ltr">8 kW</span> پس از بیست دقیقه، مدتِ کار را از <span class="ltr" dir="ltr">60</span> به حدودِ <span class="ltr" dir="ltr">79</span> دقیقه می‌رساند. فهرستِ جداکردن بخشی از ماتریسِ علت و معلول است (<a href="#sec-ch34-c-ce" class="quarto-xref"><span>بخش 34.4.3</span></a>).</p>
</section>
<section id="sec-ch34-e-restart" class="level3" data-number="34.6.6">
<h3 data-number="34.6.6" class="anchored" data-anchor-id="sec-ch34-e-restart"><span class="header-section-number">34.6.6</span> ترتیبِ راه‌اندازی پس از خاموشیِ کامل</h3>
<div id="fig-ch34-restart" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch34-restart-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch34-restart.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch34-restart-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;34.22: ترتیبِ راه‌اندازی پس از خاموشیِ کامل: آغاز و پایانِ هر گام (مدت‌های آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>restart sequence after a total blackout (teaching durations)
  step                                       start s   end s
  DC and protection healthy (on battery)           0       0
  diesel generator start and supply                0      15
  UPS back on mains, essential AC                 15      20
  network switches and time server boot           20      80
  PLC pair boot and self-test                     20     110
  PPC and SCADA servers boot                      20     200
  I/O quality good, permissives evaluated        110     140
  operator checks, grid operator called          200     800
  energisation stages S0-S4 (ch 23)              800    2600
  back to export after about 43 minutes, most of it
  people and checks, not machines: the sequence is written
  down, each step has a 'ready' signal, and the plant
  cannot be energised before the PPC and protection say
  they are healthy</code></pre>
<div id="exm-ch34-restart" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.29 (بیشترِ زمان، آدم‌ها)</strong></span> <strong>پرسش.</strong> پس از خاموشیِ کامل، نیروگاه چه وقت دوباره صادر می‌کند و بیشترِ زمان صرفِ چه می‌شود؟</p>
<p><strong>پاسخ.</strong> حدودِ ۴۳ دقیقه. بیشترِ زمان بازبینی‌ها، تماس با بهره‌بردارِ شبکه و برق‌دارکردنِ مرحله‌ای است، نه بالا آمدنِ دستگاه‌ها.</p>
<p><strong>تفسیر.</strong> ترتیب نوشته می‌شود و هر گام سیگنالِ «آماده» دارد. نیروگاه پیش از اینکه کنترل‌گر و حفاظت سالم بودنشان را اعلام کنند برق‌دار نمی‌شود. مرحله‌های برق‌دارکردن همان‌های فصلِ ۲۳‌اند (<a href="23-one-line-boundaries.html#sec-ch23-f-restoration" class="quarto-xref"><span>بخش 23.7.3</span></a>). <strong>وارسی:</strong> <span class="math inline">\(2{,}600\,\text{s} \approx 43\)</span> دقیقه.</p>
</div>
</section>
<section id="sec-ch34-e-tests" class="level3" data-number="34.6.7">
<h3 data-number="34.6.7" class="anchored" data-anchor-id="sec-ch34-e-tests"><span class="header-section-number">34.6.7</span> آزمون‌های از دست رفتنِ تغذیه</h3>
<pre class="text"><code>loss-of-supply test matrix (commissioning, teaching)
  6 supplies x 2 plant states = 12 tests
  each test: open the supply's isolating device by the
  commissioning procedure (authorised staff, no work on live
  parts), record alarms, times and outputs, restore, compare
  with the written intent of the loss table; the battery
  autonomy itself is proved by a capacity test of the
  battery, not by draining the plant's battery in service</code></pre>
<p><strong>ایده.</strong> هر آزمون با بازکردنِ وسیلهٔ جداکنندهٔ همان تغذیه طبقِ روشِ راه‌اندازی انجام می‌شود. افرادِ مجاز آن را انجام می‌دهند و کار روی بخش‌های برق‌دار نیست. هشدارها، زمان‌ها و خروجی‌ها ثبت و با نیتِ جدولِ رفتار مقایسه می‌شوند. مدتِ کارِ باتری با آزمونِ ظرفیتِ خودِ باتری ثابت می‌شود، نه با تخلیهٔ باتریِ نیروگاه در حالِ کار.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا تغذیهٔ <span class="ltr" dir="ltr">24 V</span> از باتری گرفته می‌شود، نه از منبعِ بی‌وقفه؟</li>
<li><a href="#eq-ch34-autonomy" class="quarto-xref">معادلهٔ&nbsp;<span>34.14</span></a> را توضیح دهید.</li>
<li>چرا افتِ ولتاژ در پایانِ تخلیه وارسی می‌شود، نه در ولتاژِ شناور؟</li>
<li>دو آستانهٔ هشدارِ کم‌ولتاژی چه کاری را آغاز می‌کنند؟</li>
<li>چرا از دست رفتنِ کلِ ولتاژِ مستقیم نیروگاه را قطع می‌کند؟</li>
<li>جداکردنِ بارهای منبعِ بی‌وقفه به چه ترتیبی است؟</li>
<li>چرا نیروگاه پیش از سالم‌بودنِ کنترل‌گر برق‌دار نمی‌شود؟</li>
<li>مدتِ کارِ باتری چگونه ثابت می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch34-e-holdup" class="level3" data-number="34.6.8">
<h3 data-number="34.6.8" class="anchored" data-anchor-id="sec-ch34-e-holdup"><span class="header-section-number">34.6.8</span> زمانِ نگه‌داشتِ منبعِ تغذیهٔ ۲۴ ولت</h3>
<p><strong>ایده.</strong> منبعِ تغذیهٔ سوئیچینگی که از برقِ متناوب تغذیه می‌شود، خازنی بزرگ پس از یکسوساز دارد. وقتی ورودی قطع شود، این خازن تا وقتی ولتاژش به آستانهٔ خاموشی برسد بار را نگه می‌دارد. این <strong>زمانِ نگه‌داشت</strong> از انرژیِ خازن به دست می‌آید:</p>
<p><span id="eq-ch34-holdup"><span class="math display">\[
t_\text{h} = \frac{C_\text{b}\left(V_1^2 - V_2^2\right)}{2\,P_\text{in}}
\tag{34.16}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(C_\text{b}\)</span> ظرفیتِ خازن، <span class="math inline">\(V_1\)</span> ولتاژِ آن در لحظهٔ قطع، <span class="math inline">\(V_2\)</span> ولتاژی که منبع در آن خاموش می‌شود و <span class="math inline">\(P_\text{in}\)</span> توانِ ورودی (توانِ خروجی تقسیم بر بازده) است.</p>
<div id="fig-ch34-holdup" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch34-holdup-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch34-holdup.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch34-holdup-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;34.23: ولتاژِ خازنِ یک منبعِ <span class="ltr" dir="ltr">480 W</span> پس از قطعِ ورودی در بارِ کامل، با ولتاژِ خاموش شدن و پایانِ خطای <span class="ltr" dir="ltr">150 ms</span> (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>hold-up of a 480 W, 24 V supply fed from 230 V AC (teaching)
  bulk capacitor 940 uF charged to 325 V; stops below 200 V
  load %   load W   hold-up ms
     100      480           58
      50      240          116
      25      120          231
  a supply's own capacitor bridges a few tens of
  milliseconds at full load - enough for a switching
  transient, not for a grid fault cleared in 150 ms
  (ch 28); loading a supply to half its rating doubles
  the bridge, but control that must ride through a fault
  is fed from the battery or the UPS (lesson E)</code></pre>
<div id="exm-ch34-holdup" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.30 (پنجاه‌وهشت میلی‌ثانیه)</strong></span> <strong>پرسش.</strong> منبعِ <span class="ltr" dir="ltr">24 V</span> و <span class="ltr" dir="ltr">480 W</span> خازنِ <span class="ltr" dir="ltr">940 µF</span> با ولتاژِ <span class="ltr" dir="ltr">325 V</span> دارد و زیرِ <span class="ltr" dir="ltr">200 V</span> خاموش می‌شود. بازده <span class="ltr" dir="ltr">90 %</span> است. زمانِ نگه‌داشت در بارِ کامل چقدر است؟ آیا از خطای <span class="ltr" dir="ltr">150 ms</span> شبکه عبور می‌کند؟</p>
<p><strong>پاسخ.</strong> انرژیِ قابلِ استفاده <span class="math inline">\(\tfrac{1}{2} \times 940 \times 10^{-6} \times (325^2 - 200^2) = 30.8\,\text{J}\)</span> و توانِ ورودی <span class="math inline">\(480/0.9 = 533\,\text{W}\)</span> است. پس <span class="math inline">\(t_\text{h} = 58\,\text{ms}\)</span>. منبع از خطای <span class="ltr" dir="ltr">150 ms</span> عبور نمی‌کند.</p>
<p><strong>تفسیر.</strong> خازنِ منبع برای گذرهای کلیدزنی کافی است، نه برای خطای شبکه. نیم‌بار کردنِ منبع زمان را دو برابر می‌کند ولی هنوز به <span class="ltr" dir="ltr">150 ms</span> نمی‌رسد. کنترلی که باید از خطا عبور کند، از باتری یا منبعِ تغذیهٔ بی‌وقفه تغذیه می‌شود (<a href="#sec-ch34-e-map" class="quarto-xref"><span>بخش 34.6.1</span></a>). <strong>وارسی:</strong> در یک‌چهارمِ بار، زمان چهار برابر است: <span class="ltr" dir="ltr">231 ms</span>.</p>
</div>
</section>
<section id="sec-ch34-e-ride" class="level3" data-number="34.6.9">
<h3 data-number="34.6.9" class="anchored" data-anchor-id="sec-ch34-e-ride"><span class="header-section-number">34.6.9</span> عبورِ بارهای کنترلی از افتِ ولتاژ</h3>
<pre class="text"><code>a dip to 0.2 pu for 150 ms at the POC (ch 28 profile, teaching)
  load                        fed from             bridge ms  result
  plant controller and I/O    24 V from 110 V DC     battery  rides through
  protection relays           110 V DC               battery  rides through
  network switches            24 V from 110 V DC     battery  rides through
  operator HMI                UPS                    battery  rides through
  cabinet fan                 230 V AC direct             20  restarts
  battery HVAC compressor     400 V AC direct             10  restarts, 3 min
  cooling pump (self-holding) 230 V AC coil               15  STAYS OFF
  POC transducer              24 V from 230 V AC          58  READING LOST
  2 loads fail the plant: a pump that stays off until
  someone restarts it, and a controller that loses its
  POC reading in the very fault it must answer; both move
  to the DC supply or get a delayed drop-out. Loads that
  restart by themselves may stay on AC if their restart
  time fits the thermal budget (3 min of compressor delay
  against the battery's margin, ch 19)</code></pre>
<p><strong>ایده.</strong> نیروگاه باید از افتِ کوتاهِ ولتاژِ شبکه عبور کند (فصلِ ۲۸). بارهای کمکیِ خودِ نیروگاه هم همان افت را می‌بینند. بارهایی که از باتری یا منبعِ بی‌وقفه تغذیه می‌شوند، چیزی نمی‌فهمند. بارهای متناوب در چند میلی‌ثانیه رها می‌شوند. پرسش این است که پس از رها شدن چه می‌کنند. بادزنِ تابلو خودش دوباره راه می‌افتد. کمپرسورِ تهویه پس از تأخیرِ ضدِ چرخهٔ سه‌دقیقه‌ای برمی‌گردد. پمپی که کنتاکتورِ خودنگه‌دار دارد، خاموش می‌ماند تا کسی آن را روشن کند. مبدلی که منبعِ متناوب دارد، اندازه‌گیریِ نقطهٔ اتصال را درست در همان خطایی از دست می‌دهد که کنترل‌گر باید به آن پاسخ دهد.</p>
<div id="exm-ch34-ride" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.31 (عبور از خطا، سپس قطع به دستِ خود)</strong></span> <strong>پرسش.</strong> کدام بارهای جدولِ بالا نیروگاه را پس از عبور از خطای <span class="ltr" dir="ltr">150 ms</span> از کار می‌اندازند و چه باید کرد؟</p>
<p><strong>پاسخ.</strong> دو بار: پمپِ خنک‌کاری با کنتاکتورِ خودنگه‌دار و مبدلِ اندازه‌گیریِ نقطهٔ اتصال با منبعِ متناوب. هر دو به تغذیهٔ مستقیمِ باتری منتقل می‌شوند یا کنتاکتورِ با رهاییِ تأخیری می‌گیرند. بارهایی که خودشان راه می‌افتند، روی برقِ متناوب می‌مانند، به شرطِ آنکه زمانِ برگشتشان در بودجهٔ گرماییِ ظرفِ باتری بگنجد (فصلِ ۱۹).</p>
<p><strong>تفسیر.</strong> نیروگاهی که از خطا عبور کند و سپس به دستِ بارهای کمکیِ خودش قطع شود، الزامِ عبور از خطا را برآورده نکرده است. فهرستِ بارها با ستونِ «پس از رها شدن» بخشی از طراحیِ تغذیهٔ کنترل است. آزمونش روی تجهیزِ جداشده و با منبعِ آزمون انجام می‌شود، نه روی شبکهٔ برق‌دار (<a href="#sec-ch34-e-tests" class="quarto-xref"><span>بخش 34.6.7</span></a>). <strong>وارسی:</strong> فقط بارهایی که پل‌شان کوتاه‌تر از <span class="ltr" dir="ltr">150 ms</span> است رها می‌شوند: <span class="ltr" dir="ltr">10</span>، <span class="ltr" dir="ltr">15</span>، <span class="ltr" dir="ltr">20</span> و <span class="ltr" dir="ltr">58 ms</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch34-holdup" class="quarto-xref">معادلهٔ&nbsp;<span>34.16</span></a> را توضیح دهید.</li>
<li>چرا نیم‌بار کردنِ منبع زمانِ نگه‌داشت را دو برابر می‌کند؟</li>
<li>کدام بارهای کمکی پس از رها شدن خودشان برنمی‌گردند؟</li>
<li>چرا از دست رفتنِ اندازه‌گیریِ نقطهٔ اتصال در خطا خطرناک است؟</li>
<li>بارِ کمکی با کدام شرط می‌تواند روی برقِ متناوب بماند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch34-f" class="level2" data-number="34.7">
<h2 data-number="34.7" class="anchored" data-anchor-id="sec-ch34-f"><span class="header-section-number">34.7</span> ج. واسط‌های سامانهٔ حریق</h2>
<p>سامانهٔ حریق و کنترلِ نیروگاه با هم حرف می‌زنند، اما یکی نیستند. سامانهٔ حریق از جانِ آدم‌ها و از دارایی محافظت می‌کند و تابعِ راهبردِ حریق و مقامِ مسئول است (فصلِ ۳۲). کنترلِ نیروگاه تولید را پیش می‌برد. هیچ دستورِ تولید، هیچ دلیلِ درآمدی و هیچ خرابیِ کنترل‌گر نباید بتواند یک اقدامِ ایمنیِ جانی را متوقف یا لغو کند. این بخش واسط را از نگاهِ کنترل تعریف می‌کند:</p>
<ul>
<li>سیگنال‌ها و قاعده‌هایشان؛</li>
<li>اینکه چه کسی تأیید می‌کند و چه کسی بازنشانی؛</li>
<li>تغذیهٔ مستقلِ تابلوی حریق؛</li>
<li>اقدام‌های سیم‌کشی‌شده و مستقل از کنترل‌گر؛</li>
<li>رفتار در خرابیِ خودِ واسط؛</li>
<li>دسترس‌پذیریِ مسیرها.</li>
</ul>
<p>هیچ آشکارسازی یا اطفایی تجویز نمی‌شود. این‌ها را راهبردِ حریق، طراحِ سامانهٔ حریق و مقامِ مسئول تعیین می‌کنند (<span class="ltr" dir="ltr">U-110</span>، <span class="ltr" dir="ltr">A-390</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch34.examples_f</code></pre>
<div id="fig-ch34-fire" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch34-fire-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch34-fire.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch34-fire-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;34.24: واسطِ سامانهٔ حریق: هشدارها و «سالم» با کنتاکت‌های سیم‌کشی‌شدهٔ بسته در حالتِ عادی، فرمان‌های ایمنیِ جانی مستقیم از تابلوی حریق، و پیوندِ سریالِ فقط‌خواندنی برای جزئیات (آموزشی).
</figcaption>
</figure>
</div>
<section id="sec-ch34-f-signals" class="level3" data-number="34.7.1">
<h3 data-number="34.7.1" class="anchored" data-anchor-id="sec-ch34-f-signals"><span class="header-section-number">34.7.1</span> سیگنال‌ها و قاعده‌هایشان</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb81"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb81-1"><a href="#cb81-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> check_fire(rows) <span class="op">-&gt;</span> <span class="bu">list</span>[<span class="bu">str</span>]:</span>
<span id="cb81-2"><a href="#cb81-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Rules: alarms to the plant are normally-closed contacts; commands</span></span>
<span id="cb81-3"><a href="#cb81-3" aria-hidden="true" tabindex="-1"></a><span class="co">    are hard-wired, never over the serial link; only the fire panel</span></span>
<span id="cb81-4"><a href="#cb81-4" aria-hidden="true" tabindex="-1"></a><span class="co">    resets."""</span></span>
<span id="cb81-5"><a href="#cb81-5" aria-hidden="true" tabindex="-1"></a>    errs <span class="op">=</span> []</span>
<span id="cb81-6"><a href="#cb81-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> sig, direc, kind, fail, reset <span class="kw">in</span> rows:</span>
<span id="cb81-7"><a href="#cb81-7" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> direc <span class="op">==</span> <span class="st">"fire -&gt; plant"</span> <span class="kw">and</span> kind.startswith(<span class="st">"hardwired"</span>) <span class="op">\</span></span>
<span id="cb81-8"><a href="#cb81-8" aria-hidden="true" tabindex="-1"></a>                <span class="kw">and</span> <span class="st">"NC"</span> <span class="kw">not</span> <span class="kw">in</span> kind:</span>
<span id="cb81-9"><a href="#cb81-9" aria-hidden="true" tabindex="-1"></a>            errs.append(<span class="ss">f"</span><span class="sc">{</span>sig<span class="sc">}</span><span class="ss">: alarm contact not fail-safe"</span>)</span>
<span id="cb81-10"><a href="#cb81-10" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> (<span class="st">"command"</span> <span class="kw">in</span> sig <span class="kw">or</span> <span class="st">"request"</span> <span class="kw">in</span> sig) <span class="kw">and</span> <span class="st">"serial"</span> <span class="kw">in</span> kind:</span>
<span id="cb81-11"><a href="#cb81-11" aria-hidden="true" tabindex="-1"></a>            errs.append(<span class="ss">f"</span><span class="sc">{</span>sig<span class="sc">}</span><span class="ss">: command over the serial link"</span>)</span>
<span id="cb81-12"><a href="#cb81-12" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> reset <span class="kw">not</span> <span class="kw">in</span> (<span class="st">"fire panel"</span>, <span class="st">"n/a"</span>):</span>
<span id="cb81-13"><a href="#cb81-13" aria-hidden="true" tabindex="-1"></a>            errs.append(<span class="ss">f"</span><span class="sc">{</span>sig<span class="sc">}</span><span class="ss">: reset outside the fire panel"</span>)</span>
<span id="cb81-14"><a href="#cb81-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> errs</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>fire-system interface signals and their checks (teaching)
  signal                              path                failure state
  fire alarm, any zone                hardwired NC        alarm
  fault / supervisory                 hardwired NC        alarm
  BESS container fire, per container  hardwired NC        alarm
  HVAC shutdown command               hardwired           HVAC off
  PCS trip request                    hardwired           trip
  zone status and text                serial, read-only   stale flag
  plant controller healthy            hardwired NC        alarm on fire panel
  draft findings (3):
    fire alarm, any zone: alarm contact not fail-safe
    BESS container fire, per container: reset outside the fire panel
    PCS trip request: command over the serial link
  the list above: 0 findings
  the alarm contacts open on alarm and on a broken wire, so
  a cut cable looks like an alarm, not like silence; the
  serial link only adds detail and carries no command</code></pre>
<div id="exm-ch34-firesignals" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.32 (سه خطا در پیش‌نویس)</strong></span> <strong>پرسش.</strong> پیش‌نویسِ فهرستِ سیگنال‌های حریق را با سه قاعده بررسی کنید.</p>
<p><strong>پاسخ.</strong> سه یافته:</p>
<ul>
<li>هشدارِ «هر ناحیه» با کنتاکتِ باز در حالتِ عادی بسته شده است. سیمِ بریده سکوت می‌شود، نه هشدار.</li>
<li>درخواستِ توقفِ مبدلِ باتری از راهِ پیوندِ سریال می‌رود. فرمان روی پیوندی می‌رود که فقط برای جزئیات است.</li>
<li>بازنشانیِ آتشِ کانتینر از نمایشگرِ نیروگاه انجام می‌شود، نه از تابلوی حریق.</li>
</ul>
<p><strong>تفسیر.</strong> فهرستِ اصلاح‌شده هیچ یافته‌ای ندارد. کنتاکت‌های هشدار هم در هشدار و هم در سیمِ بریده باز می‌شوند. پس کابلِ بریده مانندِ هشدار دیده می‌شود، نه مانندِ سکوت. <strong>وارسی:</strong> سه قاعده و سه یافته، یکی برای هر قاعده.</p>
</div>
</section>
<section id="sec-ch34-f-authority" class="level3" data-number="34.7.2">
<h3 data-number="34.7.2" class="anchored" data-anchor-id="sec-ch34-f-authority"><span class="header-section-number">34.7.2</span> چه کسی تأیید می‌کند و چه کسی بازنشانی</h3>
<pre class="text"><code>who may do what at the fire interface (teaching)
  action                              who                     where
  see the alarm on the plant HMI      operator                plant HMI
  acknowledge the HMI alarm display   operator                plant HMI
  silence or reset the fire panel     authorised person       fire panel
  isolate a zone or an output         authorised, permit      fire panel
  restart a PCS after a fire alarm    operator, after reset   plant HMI
  override a fire stop for dispatch   nobody                  -
  acknowledging a screen is not resetting a fire system:
  the plant HMI shows and acknowledges, the fire panel
  resets, and no dispatch instruction or revenue reason
  can override a life-safety stop</code></pre>
<p><strong>ایده.</strong> تأییدِ یک صفحه بازنشانیِ سامانهٔ حریق نیست. نمایشگرِ نیروگاه نشان می‌دهد و تأیید می‌کند. تابلوی حریق، فقط به دستِ فردِ مجاز، بازنشانی می‌کند. راه‌اندازیِ دوبارهٔ مبدلِ باتری پس از هشدار فقط پس از بازنشانی و وارسی ممکن است. هیچ‌کس نمی‌تواند توقفِ حریق را برای دستورِ تولید لغو کند.</p>
</section>
<section id="sec-ch34-f-standby" class="level3" data-number="34.7.3">
<h3 data-number="34.7.3" class="anchored" data-anchor-id="sec-ch34-f-standby"><span class="header-section-number">34.7.3</span> تغذیهٔ مستقلِ تابلوی حریق</h3>
<pre class="text"><code>the fire panel's own standby battery (teaching currents and times)
  standby 1.2 A x 24 h + alarm 4.0 A x 0.5 h = 30.8 Ah
  with 25 % for ageing: 38.5 Ah -&gt; next size 40 Ah
  the hours come from the fire code and the fire strategy;
  the point is independence: the fire panel does not borrow
  the plant's 110 V battery or UPS, so a plant blackout
  cannot silence it (lesson E)</code></pre>
<p><strong>ایده.</strong> ساعت‌های آماده‌به‌کار و هشدار را آیین‌نامهٔ حریق و راهبردِ حریق تعیین می‌کنند. عددهای این درس فقط روش را نشان می‌دهند. نکتهٔ اصلی استقلال است: تابلوی حریق از باتریِ <span class="ltr" dir="ltr">110 V</span> یا منبعِ بی‌وقفهٔ نیروگاه وام نمی‌گیرد. پس خاموشیِ نیروگاه نمی‌تواند آن را خاموش کند (<a href="#sec-ch34-e-map" class="quarto-xref"><span>بخش 34.6.1</span></a>).</p>
</section>
<section id="sec-ch34-f-indep" class="level3" data-number="34.7.4">
<h3 data-number="34.7.4" class="anchored" data-anchor-id="sec-ch34-f-indep"><span class="header-section-number">34.7.4</span> اقدام‌های سیم‌کشی‌شده، مستقل از کنترل‌گر</h3>
<pre class="text"><code>BESS container fire: HVAC off and PCS stop - by which path?
  hard-wired from the fire panel: relay about 20 ms
  through the plant PLC: up to 160 ms
  both are fast enough; the reason for the hard-wired path
  is independence: a PLC that is stopped, being programmed
  or faulty cannot block a life-safety action; the PLC gets
  a copy of the signal to log and display, and its own
  stop of the PCS is a second, not the only, path</code></pre>
<div id="exm-ch34-indep" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.33 (سرعت دلیل نیست، استقلال است)</strong></span> <strong>پرسش.</strong> خاموش‌کردنِ تهویه و توقفِ مبدلِ باتری در آتشِ کانتینر از کدام مسیر برود؟ چرا؟</p>
<p><strong>پاسخ.</strong> مستقیم از تابلوی حریق، با سیم‌کشی. مسیرِ سیم‌کشی حدودِ <span class="ltr" dir="ltr">20 ms</span> است و مسیرِ کنترل‌گر تا <span class="ltr" dir="ltr">160 ms</span>. هر دو سریع‌اند.</p>
<p><strong>تفسیر.</strong> دلیلِ مسیرِ سیم‌کشی استقلال است. کنترل‌گری که متوقف است، در حالِ برنامه‌ریزی است یا خراب است، نمی‌تواند اقدامِ ایمنیِ جانی را متوقف کند. کنترل‌گر رونوشتِ سیگنال را برای ثبت و نمایش می‌گیرد. توقفِ مبدلِ باتری از سوی کنترل‌گر مسیرِ دوم است، نه تنها مسیر. <strong>وارسی:</strong> <span class="math inline">\(160/20 = 8\)</span> برابر.</p>
</div>
</section>
<section id="sec-ch34-f-failures" class="level3" data-number="34.7.5">
<h3 data-number="34.7.5" class="anchored" data-anchor-id="sec-ch34-f-failures"><span class="header-section-number">34.7.5</span> رفتار در خرابیِ خودِ واسط</h3>
<pre class="text"><code>behaviour when the interface itself fails (teaching design intent)
  failure                              behaviour                        test
  alarm wire cut                       alarm at the plant (NC opens)    T-32
  serial link lost                     detail stale, alarm; no action   T-33
  plant PLC stopped                    fire actions still happen        T-34
  fire panel power lost                fault contact opens: alarm       T-35
  plant 'healthy' to fire panel lost   fault shown on fire panel        T-36
  every failure ends in an alarm someone sees, never in a
  silent loss; none of them starts or stops generation by
  itself except the fire panel's own commands</code></pre>
<p><strong>ایده.</strong> هر خرابیِ واسط به هشداری ختم می‌شود که کسی آن را می‌بیند، هرگز به از دست رفتنِ بی‌صدا. هیچ‌کدام به‌تنهایی تولید را آغاز یا متوقف نمی‌کند، جز فرمان‌های خودِ تابلوی حریق. هر سطر یک موردِ آزمون دارد که در آزمونِ یکپارچهٔ علت و معلول اجرا می‌شود (<a href="32-safety-fire-emergency.html#sec-ch32-e-ladder" class="quarto-xref"><span>بخش 32.6.2</span></a>).</p>
</section>
<section id="sec-ch34-f-avail" class="level3" data-number="34.7.6">
<h3 data-number="34.7.6" class="anchored" data-anchor-id="sec-ch34-f-avail"><span class="header-section-number">34.7.6</span> دسترس‌پذیریِ مسیرِ هشدار</h3>
<pre class="text"><code>availability of the alarm path to the plant (teaching rates)
  hard-wired contact path: 0.070 h a year unavailable
  two switches and the PLC in series: 0.82 h a year
  the networked path is also good, but it fails with every
  network or PLC fault, the ones a fire may cause; the
  hard-wired path is short, supervised and independent</code></pre>
<p><strong>ایده.</strong> مسیرِ شبکه‌ای هم خوب است، اما با هر خرابیِ شبکه یا کنترل‌گر از کار می‌افتد، یعنی همان خرابی‌هایی که خودِ آتش ممکن است بسازد. مسیرِ سیم‌کشی کوتاه، پایش‌شده و مستقل است. پیوندِ سریال جزئیات را می‌آورد، اما فرمانی نمی‌برد.</p>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>طراحیِ آشکارسازی، هشدار، اطفا و ماتریسِ علت و معلولِ حریق کارِ طراحِ صلاحیت‌دارِ سامانهٔ حریق است. پذیرشِ آن با مقامِ مسئول است. این بخش فقط واسطِ آن با کنترلِ نیروگاه را تعریف می‌کند.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا هشدارهای حریق با کنتاکتِ بسته در حالتِ عادی بسته می‌شوند؟</li>
<li>چرا فرمانی روی پیوندِ سریال نمی‌رود؟</li>
<li>تأیید و بازنشانی چه تفاوتی دارند؟</li>
<li>چرا تابلوی حریق باتریِ خودش را دارد؟</li>
<li>دلیلِ مسیرِ سیم‌کشی سرعت است یا استقلال؟</li>
<li>از دست رفتنِ تغذیهٔ تابلوی حریق در نیروگاه چگونه دیده می‌شود؟</li>
<li>چرا مسیرِ شبکه‌ای در آتش کم‌اعتمادتر است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch34-g" class="level2" data-number="34.8">
<h2 data-number="34.8" class="anchored" data-anchor-id="sec-ch34-g"><span class="header-section-number">34.8</span> چ. واسط‌های کنترلِ خدماتِ شبکه</h2>
<p>فصلِ ۲۰ تعیین کرد کنترل‌گرِ نیروگاه <strong>چه</strong> کند: اولویت‌ها، تعارض‌ها، ذخیره و حالتِ پشتیبان (<a href="20-plant-control-ems.html#sec-ch20-b-degraded" class="quarto-xref"><span>بخش 20.3.7</span></a>، <a href="20-plant-control-ems.html#sec-ch20-g-conflicts" class="quarto-xref"><span>بخش 20.8.2</span></a>). این بخش واسطی را می‌سازد که این کارها از راهِ آن انجام می‌شوند:</p>
<ul>
<li>منبع‌های نقطهٔ تنظیم؛</li>
<li>اعتبارسنجیِ پیام‌ها؛</li>
<li>نقطهٔ تنظیمِ کهنه و حالتِ پشتیبان؛</li>
<li>بودجهٔ تأخیر و دقتِ <strong>دورسنجی</strong>؛</li>
<li>تعارضِ دو حد در یک لحظه؛</li>
<li>آزمون‌های هر حالتِ کنترل.</li>
</ul>
<p>فقط خدماتی ساخته می‌شوند که اتصال به شبکه بخواهد یا پروژه پیشنهاد کند. <span class="ltr" dir="ltr">REQ-S01</span> همان خدمتِ فرضیِ فصلِ ۲۰ است. الزام‌های واقعیِ واسط را توافق‌نامهٔ اتصال و بهره‌بردارِ شبکه تعیین می‌کنند (<span class="ltr" dir="ltr">U-115</span>، <span class="ltr" dir="ltr">A-391</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch34.examples_g</code></pre>
<section id="sec-ch34-g-sources" class="level3" data-number="34.8.1">
<h3 data-number="34.8.1" class="anchored" data-anchor-id="sec-ch34-g-sources"><span class="header-section-number">34.8.1</span> منبع‌های نقطهٔ تنظیم</h3>
<pre class="text"><code>set-point sources of the plant controller (teaching; ch 20 priorities)
  source                   set points                       priority
  grid operator (RTU)      export limit, Q or V set point   1
      status: required (placeholder)
  service call (REQ-S01)   upward reserve 5 MW, 18-22 h     2
      status: hypothetical
  EMS schedule             battery plan, export plan        3
      status: project
  local operator           test values, maintenance limits  by permit
      status: project
  safety and protection sit above all of them; a source
  that is neither required nor permitted is not wired in
  'in case' - an unused input is a door left open (ch 36)</code></pre>
<p><strong>ایده.</strong> ایمنی و حفاظت بالای همه‌اند. منبعی که نه لازم است و نه مجاز، «برای احتیاط» سیم‌کشی نمی‌شود. ورودیِ بی‌استفاده دری است که باز مانده است (فصلِ ۳۶).</p>
</section>
<section id="sec-ch34-g-validation" class="level3" data-number="34.8.2">
<h3 data-number="34.8.2" class="anchored" data-anchor-id="sec-ch34-g-validation"><span class="header-section-number">34.8.2</span> اعتبارسنجیِ پیام‌ها</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb90"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb90-1"><a href="#cb90-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> quality(ma: <span class="bu">float</span>, age_s: <span class="bu">float</span>, max_age_s: <span class="bu">float</span> <span class="op">=</span> <span class="fl">10.0</span>) <span class="op">-&gt;</span> <span class="bu">str</span>:</span>
<span id="cb90-2"><a href="#cb90-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Quality of an analogue value: 'bad' outside 3.6-21 mA (broken or</span></span>
<span id="cb90-3"><a href="#cb90-3" aria-hidden="true" tabindex="-1"></a><span class="co">    failed loop), 'stale' when not refreshed in time, else 'good'."""</span></span>
<span id="cb90-4"><a href="#cb90-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> ma <span class="op">&lt;</span> <span class="fl">3.6</span> <span class="kw">or</span> ma <span class="op">&gt;</span> <span class="fl">21.0</span>:</span>
<span id="cb90-5"><a href="#cb90-5" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="st">"bad"</span></span>
<span id="cb90-6"><a href="#cb90-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> age_s <span class="op">&gt;</span> max_age_s:</span>
<span id="cb90-7"><a href="#cb90-7" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="st">"stale"</span></span>
<span id="cb90-8"><a href="#cb90-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="st">"good"</span></span>
<span id="cb90-9"><a href="#cb90-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb90-10"><a href="#cb90-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb90-11"><a href="#cb90-11" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> validate_setpoint(sp: <span class="bu">float</span>, lo: <span class="bu">float</span>, hi: <span class="bu">float</span>, last: <span class="bu">float</span>,</span>
<span id="cb90-12"><a href="#cb90-12" aria-hidden="true" tabindex="-1"></a>                      max_step: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>[<span class="bu">float</span>, <span class="bu">str</span>]:</span>
<span id="cb90-13"><a href="#cb90-13" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Accept a received setpoint only inside its range and step limit;</span></span>
<span id="cb90-14"><a href="#cb90-14" aria-hidden="true" tabindex="-1"></a><span class="co">    otherwise keep the last accepted value and say why."""</span></span>
<span id="cb90-15"><a href="#cb90-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> <span class="kw">not</span> lo <span class="op">&lt;=</span> sp <span class="op">&lt;=</span> hi:</span>
<span id="cb90-16"><a href="#cb90-16" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> last, <span class="st">"out of range"</span></span>
<span id="cb90-17"><a href="#cb90-17" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> <span class="bu">abs</span>(sp <span class="op">-</span> last) <span class="op">&gt;</span> max_step:</span>
<span id="cb90-18"><a href="#cb90-18" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> last, <span class="st">"step too large"</span></span>
<span id="cb90-19"><a href="#cb90-19" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> sp, <span class="st">"accepted"</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>export-limit set points as received and as accepted (MW, teaching)
  range 0-100 MW; ramp 10 MW a minute, so one message
  may move the limit by at most 30 MW (messages 60 s apart, 3x margin)
  time s   received   accepted   reason
       0        100        100   accepted
      60         80         80   accepted
     120        140         80   out of range
     180         40         80   step too large
     240         70         70   accepted
     300         60         60   accepted
  a set point outside its range is a corrupted or wrong
  message; a jump larger than allowed may be real (an
  emergency) - the rule and what happens next (reject and
  alarm, or ramp to it) is agreed with the grid operator,
  written in the interface specification and tested</code></pre>
<div id="exm-ch34-validation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.34 (دو پیامِ رد شده)</strong></span> <strong>پرسش.</strong> از شش پیامِ سقفِ صادرات کدام‌ها پذیرفته نمی‌شوند و چرا؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">140 MW</span>، چون بیرون از برد است. <span class="ltr" dir="ltr">40 MW</span>، چون گامِ <span class="ltr" dir="ltr">40 MW</span> بیش از <span class="ltr" dir="ltr">30 MW</span> مجاز است. در هر دو حالت سقفِ پیشین، <span class="ltr" dir="ltr">80 MW</span>، می‌ماند.</p>
<p><strong>تفسیر.</strong> پیامِ بیرون از برد خراب یا اشتباه است. اما جهشِ بزرگ‌تر از حد ممکن است واقعی باشد، مثلاً در یک وضعِ اضطراری. قاعده و پیامدش، یعنی ردکردن و هشدار یا رفتن با شیب به سوی آن، با بهره‌بردارِ شبکه توافق، در مشخصاتِ واسط نوشته و آزموده می‌شود. <strong>وارسی:</strong> <span class="math inline">\(|40 - 80| = 40 &gt; 30\)</span>.</p>
</div>
</section>
<section id="sec-ch34-g-stale" class="level3" data-number="34.8.3">
<h3 data-number="34.8.3" class="anchored" data-anchor-id="sec-ch34-g-stale"><span class="header-section-number">34.8.3</span> نقطهٔ تنظیمِ کهنه و حالتِ پشتیبان</h3>
<div id="fig-ch34-modes" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch34-modes-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch34-modes.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch34-modes-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;34.25: حالت‌های پیوندِ نقطهٔ تنظیم با بهره‌بردارِ شبکه: عادی، نگه‌داشت در کهنگی، حالتِ پشتیبان پس از یک ساعت، و انتظار برای پیامِ تازه (زمان‌های آموزشیِ فصلِ ۲۰).
</figcaption>
</figure>
</div>
<pre class="text"><code>a lost link to the grid operator, step by step (teaching timings)
  t s     mode
       0  link healthy, set points every 4 s
     100  link lost
     110  set point stale: hold last value, alarm
    3700  1 h without link: fallback schedule (ch 20)
    5500  link back: wait for a fresh set point
    5504  fresh set point accepted, normal mode
  the plant never invents a set point: it holds, then
  follows a pre-agreed fallback, and returns only on a
  fresh, valid message - each mode change is time-stamped
  and sent to the operator when the link returns</code></pre>
<p><strong>ایده.</strong> نیروگاه هرگز نقطهٔ تنظیم نمی‌سازد. نخست نگه می‌دارد، سپس یک حالتِ پشتیبانِ توافق‌شده را دنبال می‌کند، و فقط با پیامی تازه و معتبر به حالتِ عادی برمی‌گردد. هر تغییرِ حالت برچسبِ زمان می‌گیرد و پس از بازگشتِ پیوند برای بهره‌بردار فرستاده می‌شود.</p>
</section>
<section id="sec-ch34-g-telemetry" class="level3" data-number="34.8.4">
<h3 data-number="34.8.4" class="anchored" data-anchor-id="sec-ch34-g-telemetry"><span class="header-section-number">34.8.4</span> دورسنجی: سنِ مقدار و کیفیتِ آن</h3>
<pre class="text"><code>telemetry of active power to the grid operator (teaching budget)
  part                         ms
  meter and transducer          100
  PPC cycle                     200
  plant network to RTU          100
  RTU to control centre         400
  total 800 ms against a placeholder of 1,000 ms
  accuracy, CT + VT + meter of class 0.2: +/-0.40 % (k = 2)
  the operator needs both numbers: how old the value is and
  how good it is - each value travels with its quality and
  a time stamp from the synchronised clock (lesson A)</code></pre>
<div id="exm-ch34-telemetry" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.35 (هشتصد میلی‌ثانیه و چهار دهم درصد)</strong></span> <strong>پرسش.</strong> تأخیر و دقتِ دورسنجیِ توانِ اکتیو به مرکزِ کنترلِ شبکه چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">800 ms</span> در برابرِ جایگزینِ <span class="ltr" dir="ltr">1,000 ms</span>، و <span class="ltr" dir="ltr">±0.40 %</span> با ترانسفورماتورهای جریان و ولتاژ و کنتورِ کلاسِ <span class="ltr" dir="ltr">0.2</span>.</p>
<p><strong>تفسیر.</strong> بهره‌بردار هر دو عدد را لازم دارد: مقدار چقدر کهنه است و چقدر خوب. هر مقدار با پرچمِ کیفیت و برچسبِ زمانِ ساعتِ همگام می‌رود (<a href="#sec-ch34-a-time" class="quarto-xref"><span>بخش 34.2.8</span></a>). حدِ واقعیِ تأخیر و دقت را الزام‌های بهره‌بردار تعیین می‌کنند (<span class="ltr" dir="ltr">U-115</span>). <strong>وارسی:</strong> <span class="math inline">\(100 + 200 + 100 + 400 = 800\)</span>.</p>
</div>
</section>
<section id="sec-ch34-g-conflict" class="level3" data-number="34.8.5">
<h3 data-number="34.8.5" class="anchored" data-anchor-id="sec-ch34-g-conflict"><span class="header-section-number">34.8.5</span> دو حد در یک لحظه</h3>
<pre class="text"><code>two limits at once at 19:00 (teaching): which wins?
  available 92 MW; grid operator export limit 80 MW; REQ-S01 reserve 5 MW
  export set point = min(available - reserve, limit) = 80 MW
  headroom above the set point: 12 MW, more than the 5 MW reserve
  both are honoured because they ask for compatible things;
  when they cannot both be met, the priority of ch 20
  decides (operator limit above the service) and the
  shortfall is reported to the service buyer at once</code></pre>
<p><strong>ایده.</strong> سقفِ بهره‌بردار و ذخیرهٔ <span class="ltr" dir="ltr">REQ-S01</span> این‌جا با هم سازگارند، چون حاشیهٔ بالای نقطهٔ تنظیم از ذخیره بیشتر است. وقتی هر دو برآوردنی نباشند، اولویتِ فصلِ ۲۰ تصمیم می‌گیرد: سقفِ بهره‌بردار بالای خدمت است. کمبود هم بی‌درنگ به خریدارِ خدمت گزارش می‌شود (<a href="20-plant-control-ems.html#sec-ch20-g-conflicts" class="quarto-xref"><span>بخش 20.8.2</span></a>).</p>
</section>
<section id="sec-ch34-g-tests" class="level3" data-number="34.8.6">
<h3 data-number="34.8.6" class="anchored" data-anchor-id="sec-ch34-g-tests"><span class="header-section-number">34.8.6</span> آزمونِ حالت‌های کنترل</h3>
<pre class="text"><code>control-mode verification: test points per mode (teaching)
  mode                               test points
  export limit                                 4
  Q set point                                  5
  V control (droop)                            5
  power factor                                 3
  REQ-S01 reserve (if contracted)              4
  fallback schedule                            2
  ramp limit                                   3
  26 test points; each with a pass criterion, e.g. a Q step:
    settled to 2 % in 9.2 s against a placeholder of 10 s - pass
  tests run first in the simulator, then at site under a
  test plan agreed with the grid operator; only modes the
  connection requires or the project offers are tested and
  enabled - the others stay disabled and are recorded so</code></pre>
<p><strong>ایده.</strong> هر حالت چند نقطهٔ آزمون دارد و هر نقطه معیارِ قبول. آزمون‌ها نخست در شبیه‌ساز و سپس در ساختگاه، با برنامه‌ای توافق‌شده با بهره‌بردار، انجام می‌شوند (<a href="20-plant-control-ems.html#sec-ch20-c-verify" class="quarto-xref"><span>بخش 20.4.7</span></a>). فقط حالت‌هایی آزموده و فعال می‌شوند که اتصال بخواهد یا پروژه پیشنهاد کند. بقیه غیرفعال می‌مانند و این در پرونده ثبت می‌شود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار منبعِ نقطهٔ تنظیم و اولویتشان را بنویسید.</li>
<li>چرا ورودیِ بی‌استفاده سیم‌کشی نمی‌شود؟</li>
<li>دو قاعدهٔ اعتبارسنجیِ پیام کدام‌اند؟</li>
<li>ترتیبِ حالت‌ها پس از قطعِ پیوند چیست؟</li>
<li>چرا نیروگاه فقط با پیامِ تازه به حالتِ عادی برمی‌گردد؟</li>
<li>دو عددی که بهره‌بردار دربارهٔ هر مقدارِ دورسنجی لازم دارد کدام‌اند؟</li>
<li>چه وقت سقفِ بهره‌بردار و ذخیره با هم تعارض پیدا می‌کنند؟</li>
<li>چرا حالت‌های پیشنهادنشده فعال نمی‌شوند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch34-g-accuracy" class="level3" data-number="34.8.7">
<h3 data-number="34.8.7" class="anchored" data-anchor-id="sec-ch34-g-accuracy"><span class="header-section-number">34.8.7</span> دقتِ اندازه‌گیری و دقتِ خدمت</h3>
<p><strong>ایده.</strong> هر خدمتِ شبکه یک اندازه‌گیری را از راهِ یک قاعده به توان تبدیل می‌کند. خطای اندازه‌گیری هم از همان راه به خطای توان تبدیل می‌شود. برای افتِ بسامد و افتِ ولتاژ–توانِ واکنشیِ فصلِ ۲۰:</p>
<p><span id="eq-ch34-service-error"><span class="math display">\[
\begin{aligned}
\Delta P_\text{e} &amp;= \frac{\delta f / f_\text{n}}{s_\text{d}}\, P_\text{n} \\
\Delta Q_\text{e} &amp;= \frac{\delta V / V_\text{n}}{s_\text{q}}\, Q_\text{max}
\end{aligned}
\tag{34.17}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(\delta f\)</span> و <span class="math inline">\(\delta V\)</span> خطاهای اندازه‌گیری‌اند و <span class="math inline">\(s_\text{d}\)</span> و <span class="math inline">\(s_\text{q}\)</span> شیب‌های افت.</p>
</section>
<section id="sec-ch34-g-freq" class="level3" data-number="34.8.8">
<h3 data-number="34.8.8" class="anchored" data-anchor-id="sec-ch34-g-freq"><span class="header-section-number">34.8.8</span> خطای بسامد در برابرِ افت</h3>
<pre class="text"><code>frequency measurement error against the droop (4 %, 110 MW)
  frequency error mHz   power error MW   share of the 20 mHz deadband
                    1             0.06                        5 %
                    5             0.28                       25 %
                   10             0.55                       50 %
                   20             1.10                      100 %
  a 10 mHz error moves the edge of the deadband by half its
  width and the response by half a megawatt, in the same
  direction for hours: the frequency input is specified in
  millihertz, with its window, and checked in the
  frequency-response test (ch 27, ch 50)</code></pre>
<p><strong>ایده.</strong> با افتِ <span class="ltr" dir="ltr">4 %</span> و پایهٔ <span class="ltr" dir="ltr">110 MW</span>، هر ده میلی‌هرتز خطا <span class="ltr" dir="ltr">0.55 MW</span> پاسخِ نادرست می‌دهد. این خطا نیمی از پهنای نوارِ مردهٔ <span class="ltr" dir="ltr">20 mHz</span> است. خطای اندازه‌گیریِ بسامد معمولاً یک‌سویه است و ساعت‌ها می‌ماند. پس دقتِ ورودیِ بسامد با میلی‌هرتز و پنجرهٔ اندازه‌گیری مشخص و در آزمونِ پاسخِ بسامدی وارسی می‌شود (فصل‌های ۲۷ و ۵۰).</p>
</section>
<section id="sec-ch34-g-volt" class="level3" data-number="34.8.9">
<h3 data-number="34.8.9" class="anchored" data-anchor-id="sec-ch34-g-volt"><span class="header-section-number">34.8.9</span> خطای ولتاژ در برابرِ افتِ توانِ واکنشی</h3>
<pre class="text"><code>voltage measurement error against the Q-V droop (4 %, 33 Mvar)
  chain                        error % (k = 2)   reactive error Mvar
  VT class 0.5 chain (lesson A)            0.66                   5.4
  VT class 0.2 chain                       0.39                   3.2
  a voltage error of a few tenths of a per cent becomes
  several megavars through a steep droop - a sixth of the
  33 Mvar with the class 0.5 core; this is why the
  controller reads the class 0.2 core, and why the voltage
  set point and its measurement are agreed with the grid
  operator as a pair (U-115)</code></pre>
<div id="exm-ch34-volt" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.36 (پنج مگاوار از هیچ)</strong></span> <strong>پرسش.</strong> کنترل‌گر با شیبِ <span class="ltr" dir="ltr">4 %</span> و <span class="ltr" dir="ltr">33 Mvar</span> کار می‌کند. اگر ولتاژ را از زنجیرهٔ کلاسِ <span class="ltr" dir="ltr">0.5</span> با عدمِ قطعیتِ <span class="ltr" dir="ltr">±0.66 %</span> بخواند، خطای توانِ واکنشی چقدر است؟ با کلاسِ <span class="ltr" dir="ltr">0.2</span> چطور؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(\Delta Q_\text{e} = (0.0066/0.04) \times 33 = 5.4\,\text{Mvar}\)</span>، یعنی یک‌ششمِ <span class="ltr" dir="ltr">33 Mvar</span>. با کلاسِ <span class="ltr" dir="ltr">0.2</span>: <span class="math inline">\((0.0039/0.04) \times 33 = 3.2\,\text{Mvar}\)</span>.</p>
<p><strong>تفسیر.</strong> شیبِ تند خطای کوچکِ ولتاژ را بزرگ می‌کند. یافتهٔ <a href="#sec-ch34-a-uncert" class="quarto-xref"><span>بخش 34.2.4</span></a>، یعنی خواندنِ هستهٔ کلاسِ <span class="ltr" dir="ltr">0.2</span>، این‌جا به مگاوار ترجمه می‌شود. نقطهٔ تنظیمِ ولتاژ و اندازه‌گیری‌اش با بهره‌بردارِ شبکه به‌صورتِ یک جفت توافق می‌شوند (<span class="ltr" dir="ltr">U-115</span>). <strong>وارسی:</strong> <span class="math inline">\(0.66\,\% / 4\,\% = 0.165\)</span> و <span class="math inline">\(0.165 \times 33 = 5.4\)</span>.</p>
</div>
</section>
<section id="sec-ch34-g-tol" class="level3" data-number="34.8.10">
<h3 data-number="34.8.10" class="anchored" data-anchor-id="sec-ch34-g-tol"><span class="header-section-number">34.8.10</span> دقتِ توانِ اکتیو در برابرِ رواداری</h3>
<pre class="text"><code>active power at the POC against a tolerance of +/-1 % (placeholder)
  measurement (CT, VT, transducer of class 0.2; k = 2): +/-0.40 %
  control error band (teaching): +/-0.50 %
  together 0.64 % of a 1.00 % tolerance: 64 % of it used
  a tolerance is shared between the controller and the
  meter; the grid operator's own meter judges the plant,
  so the plant's measurement is compared with it during
  commissioning and any offset written down (ch 50)</code></pre>
<p><strong>ایده.</strong> رواداریِ پیروی از نقطهٔ تنظیم میانِ کنترل‌گر و اندازه‌گیری تقسیم می‌شود. با عددهای آموزشی، اندازه‌گیریِ کلاسِ <span class="ltr" dir="ltr">0.2</span> و نوارِ خطای کنترلِ <span class="ltr" dir="ltr">±0.5 %</span> با هم <span class="ltr" dir="ltr">64 %</span> رواداریِ فرضیِ <span class="ltr" dir="ltr">±1 %</span> را مصرف می‌کنند. رواداریِ واقعی را بهره‌بردارِ شبکه تعیین می‌کند. کنتورِ بهره‌بردار داور است، پس اندازه‌گیریِ نیروگاه در راه‌اندازی با آن مقایسه و اختلافش نوشته می‌شود (فصلِ ۵۰).</p>
</section>
<section id="sec-ch34-g-poc" class="level3" data-number="34.8.11">
<h3 data-number="34.8.11" class="anchored" data-anchor-id="sec-ch34-g-poc"><span class="header-section-number">34.8.11</span> نقطهٔ اتصال کجا اندازه گرفته می‌شود</h3>
<pre class="text"><code>the PPC measures at the plant end; the POC is at the grid end
  line 7.06 km, r 0.12 and x 0.4 ohm/km, 9 nF/km (ch 28)
  export MW   current A   line loss MW   line Mvar (net absorbed)
          0           0           0.00          -0.35
         50         219           0.12          +0.06
        100         437           0.49          +1.27
  charging 0.35 Mvar; at 100 MW the plant end reads about
  0.5 MW and 1.3 Mvar more than the POC receives
  the controller either reads the POC itself (a measurement
  in the grid bay, with its own delay) or corrects by a
  line model with I squared; the choice is part of D-021's
  open POC and is recorded in the control narrative</code></pre>
<div id="exm-ch34-poc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.37 (نیم مگاوات در خط)</strong></span> <strong>پرسش.</strong> کنترل‌گر در سرِ نیروگاهیِ خطِ <span class="ltr" dir="ltr">7.06 km</span> اندازه می‌گیرد، ولی نقطهٔ اتصال ممکن است در سرِ شبکه باشد (<a href="17-load-grid-requirements.html" class="quarto-xref"><span>فصل 17</span></a>). در صادراتِ <span class="ltr" dir="ltr">100 MW</span> اختلافِ توانِ اکتیو و واکنشی میانِ دو سر چقدر است؟</p>
<p><strong>پاسخ.</strong> جریان <span class="ltr" dir="ltr">437 A</span> است. تلفاتِ خط <span class="math inline">\(3 \times 437^2 \times 0.12 \times 7.06 = 0.49\,\text{MW}\)</span> است. خط <span class="math inline">\(3 I^2 X = 1.62\,\text{Mvar}\)</span> می‌گیرد و <span class="ltr" dir="ltr">0.35 Mvar</span> بارِ خازنی می‌دهد، پس <span class="ltr" dir="ltr">1.27 Mvar</span> جذب می‌کند.</p>
<p><strong>تفسیر.</strong> حدِ صادراتی که در نقطهٔ اتصال تعریف شده، در سرِ نیروگاه <span class="ltr" dir="ltr">0.5 MW</span> بیشتر خوانده می‌شود. کنترل‌گر یا خودِ نقطهٔ اتصال را می‌خواند، با اندازه‌گیری در بیِ شبکه و تأخیرِ خودش، یا با مدلِ خط و جملهٔ <span class="math inline">\(I^2\)</span> تصحیح می‌کند. این انتخاب بخشی از نقطهٔ اتصالِ بازِ <span class="ltr" dir="ltr">D-021</span> است و در روایتِ کنترل نوشته می‌شود. <strong>وارسی:</strong> در صادراتِ صفر، خط فقط بارِ خازنی دارد: <span class="ltr" dir="ltr">0.35 Mvar</span> تولید.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch34-service-error" class="quarto-xref">معادلهٔ&nbsp;<span>34.17</span></a> را توضیح دهید.</li>
<li>خطای <span class="ltr" dir="ltr">10 mHz</span> با افتِ <span class="ltr" dir="ltr">4 %</span> و <span class="ltr" dir="ltr">110 MW</span> چند مگاوات است؟</li>
<li>چرا شیبِ تندِ افتِ ولتاژ خطای اندازه‌گیری را بزرگ می‌کند؟</li>
<li>رواداریِ پیروی از نقطهٔ تنظیم میانِ چه چیزهایی تقسیم می‌شود؟</li>
<li>چرا کنتورِ بهره‌بردار داورِ نهایی است؟</li>
<li>دو راهِ کنترلِ توان در نقطهٔ اتصالی که دور از کنترل‌گر است را بگویید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch34-mfg" class="level2" data-number="34.9">
<h2 data-number="34.9" class="anchored" data-anchor-id="sec-ch34-mfg"><span class="header-section-number">34.9</span> ساخت و تولیدِ صنعتی: دقت و قابلیتِ اطمینان از کارخانه</h2>
<p>دقتِ اندازه‌گیری و قابلیتِ اطمینانِ کنترل‌گر در کارخانه ساخته می‌شوند. دقت از راهِ زنجیرهٔ کالیبراسیونی می‌آید که تا استانداردِ ملی می‌رسد. قابلیتِ اطمینان از راهِ پیش‌کارکرد و آزمون‌هایی می‌آید که قطعه‌های ضعیف را پیش از ارسال پیدا می‌کنند. کیفیتِ سیم‌کشیِ تابلو هم از راهِ کارگاهی می‌آید که فرایندش زیرِ کنترل است. این بخش هر سه را با عدد می‌سنجد و آن‌ها را به فصل‌های ۴۰ و ۴۸ پیوند می‌دهد (<span class="ltr" dir="ltr">A-392</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch34.examples_k</code></pre>
<section id="sec-ch34-k-chain" class="level3" data-number="34.9.1">
<h3 data-number="34.9.1" class="anchored" data-anchor-id="sec-ch34-k-chain"><span class="header-section-number">34.9.1</span> زنجیرهٔ کالیبراسیون</h3>
<pre class="text"><code>the calibration chain of a 4-20 mA transmitter (teaching, % of span)
  level                         uncertainty   ratio to the next level
  national standard                  0.002        2.5 : 1
  accredited lab reference           0.005        2.0 : 1
  factory working standard           0.010        2.5 : 1
  field calibrator                   0.025        8.0 : 1
  the whole chain adds up to 0.0275 %, 10 % more than the calibrator alone
  the field calibrator checks a 0.2 % transmitter at 8:1;
  the 4:1 rule of thumb is for that pass/fail check, so the
  calibrator's own error does not decide it; the upper
  levels work at smaller ratios because each states its
  uncertainty on a certificate that names the level above
  it, and the uncertainties are added (ch 2, ch 48)</code></pre>
<p><strong>ایده.</strong> کالیبراتورِ میدانی فرستندهٔ <span class="ltr" dir="ltr">0.2 %</span> را با نسبتِ <span class="ltr" dir="ltr">8:1</span> وارسی می‌کند. قاعدهٔ سرانگشتیِ <span class="ltr" dir="ltr">4:1</span> برای همین داوریِ قبول و رد است تا خطای خودِ کالیبراتور نتیجه را تعیین نکند. ترازهای بالاتر با نسبت‌های کمتر کار می‌کنند. دلیلش این است که هر تراز عدمِ قطعیتش را روی گواهی‌ای می‌نویسد که ترازِ بالاتر را نام می‌برد، و عدمِ قطعیت‌ها با هم جمع می‌شوند. این همان <strong>ردیابی‌پذیری</strong> است (فصلِ ۲). کلِ زنجیره تنها <span class="ltr" dir="ltr">10 %</span> به عدمِ قطعیتِ کالیبراتور می‌افزاید.</p>
</section>
<section id="sec-ch34-k-burnin" class="level3" data-number="34.9.2">
<h3 data-number="34.9.2" class="anchored" data-anchor-id="sec-ch34-k-burnin"><span class="header-section-number">34.9.2</span> پیش‌کارکرد در برابرِ خرابی‌های زودرس</h3>
<pre class="text"><code>burn-in against early failures: 2 % weak modules among good ones
  weak: mean life 100 h; good: MTBF 200,000 h; 300 modules
  burn-in h   found in factory   failing in the field, first year
          0                0.0                              18.6
         72                3.1                              15.5
        168                4.9                              13.7
  burn-in removes the weak modules where a replacement is
  cheap; it cannot touch the random failures of good ones
  (about 13 a year here), which spares and redundancy
  handle - the FAT of ch 40 asks for the burn-in record</code></pre>
<div id="exm-ch34-burnin" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.38 (پیش‌کارکرد چه چیزی را درمان نمی‌کند)</strong></span> <strong>پرسش.</strong> از ۳۰۰ کارت، <span class="ltr" dir="ltr">2 %</span> ضعیف‌اند. پیش‌کارکردِ ۷۲ ساعته چند خرابی را به کارخانه برمی‌گرداند؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">3.1</span> کارت. خرابی‌های سالِ نخست در میدان از <span class="ltr" dir="ltr">18.6</span> به <span class="ltr" dir="ltr">15.5</span> می‌رسد، و با ۱۶۸ ساعت به <span class="ltr" dir="ltr">13.7</span>.</p>
<p><strong>تفسیر.</strong> پیش‌کارکرد قطعه‌های ضعیف را جایی پیدا می‌کند که تعویض ارزان است. اما خرابی‌های تصادفیِ قطعه‌های سالم، حدودِ ۱۳ در سال، را درمان نمی‌کند. آن‌ها را یدکی و افزونگی مدیریت می‌کنند (<a href="#sec-ch34-b-redundancy" class="quarto-xref"><span>بخش 34.3.7</span></a>). آزمونِ پذیرشِ کارخانه سابقهٔ پیش‌کارکرد را می‌خواهد (فصلِ ۴۰). <strong>وارسی:</strong> <span class="math inline">\(6 \times (1 - e^{-0.72}) = 3.1\)</span>.</p>
</div>
</section>
<section id="sec-ch34-k-sample" class="level3" data-number="34.9.3">
<h3 data-number="34.9.3" class="anchored" data-anchor-id="sec-ch34-k-sample"><span class="header-section-number">34.9.3</span> نمونه‌گیری از سیم‌کشیِ تابلو</h3>
<pre class="text"><code>panel wiring checked by sample at the factory (teaching)
  2,400 terminations; 125 checked by pull test and drawing; 1 wrong
  defect rate estimate 0.8 % (90 % range 0.14 - 3.1 %)
  expected wrong terminations in the panel: about 19
  a sample cannot prove the rest right: every I/O point is
  still tested end to end in the FAT and the loop checks
  (lesson C) - the sample tells whether the wiring shop's
  process is under control (ch 48)</code></pre>
<p><strong>ایده.</strong> یک خطا در ۱۲۵ نمونه، نرخی حدودِ <span class="ltr" dir="ltr">0.8 %</span> برآورد می‌کند و این یعنی حدودِ ۱۹ اتصالِ نادرست در کلِ تابلو. نمونه ثابت نمی‌کند بقیه درست‌اند. هنوز هر نقطه سرتاسر در آزمونِ پذیرشِ کارخانه و وارسیِ حلقه آزموده می‌شود (<a href="#sec-ch34-c-effort" class="quarto-xref"><span>بخش 34.4.7</span></a>). نمونه فقط می‌گوید فرایندِ کارگاه زیرِ کنترل است یا نه (فصلِ ۴۸).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نسبتِ <span class="ltr" dir="ltr">4:1</span> برای چیست؟</li>
<li>ردیابی‌پذیری یعنی چه؟</li>
<li>پیش‌کارکرد کدام خرابی‌ها را حذف می‌کند و کدام را نه؟</li>
<li>چرا نمونه‌گیری جای آزمونِ نقطه‌به‌نقطه را نمی‌گیرد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch34-plantp" class="level2" data-number="34.10">
<h2 data-number="34.10" class="anchored" data-anchor-id="sec-ch34-plantp"><span class="header-section-number">34.10</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch34.integrated</code></pre>
<div id="exm-ch34-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.39 (مقدماتی: دو نتیجه با دست)</strong></span> <strong>پرسش.</strong> جریانِ حلقهٔ ولتاژِ <span class="ltr" dir="ltr">132 kV</span> و مقاومتِ دماسنجِ پلاتینی در <span class="ltr" dir="ltr">95 °C</span> را با دست حساب و با کد مقایسه کنید.</p>
<pre class="text"><code>two I&amp;C results checked by hand
  132 kV on a 0-150 kV transducer: 4 + 16 x 132/150 = 18.08 mA; code 18.08
  Pt100 at 95 deg C: 100 (1 + 0.0039083 x 95 - 5.775e-7 x 95^2) = 136.61 ohm;
    code 136.61
  a hand check of the scaling catches the commonest I/O
  error: a range typed in the wrong units or a 0-20 mA
  channel read as 4-20 mA</code></pre>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">18.08 mA</span> و <span class="ltr" dir="ltr">136.61 Ω</span>، هر دو برابر با کد.</p>
<p><strong>تفسیر.</strong> وارسیِ دستیِ مقیاس رایج‌ترین خطای فهرستِ ورودی را پیدا می‌کند: بردی که با یکای نادرست نوشته شده، یا کانالِ ۰ تا ۲۰ میلی‌آمپری که ۴ تا ۲۰ خوانده شده است. <strong>وارسی:</strong> <span class="math inline">\(16 \times 132/150 = 14.08\)</span> و <span class="math inline">\(4 + 14.08 = 18.08\)</span>.</p>
</div>
<div id="exm-ch34-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.40 (میانی: بستهٔ ابزارِ دقیق و کنترل در عدد)</strong></span> <strong>پرسش.</strong> بستهٔ ابزارِ دقیق و کنترلِ نیروگاهِ <span class="ltr" dir="ltr">P</span> چه اندازه‌ای دارد؟</p>
<pre class="text"><code>the I&amp;C package of Plant P in numbers
  hard-wired I/O: 71 AI, 185 DI, 44 DO = 300 points,
    29 modules with 20 % spare
  POC voltage chain: +/-0.66 % (k = 2) with a class 0.5 VT,
    +/-0.39 % with class 0.2
  PLC response budget 160 ms; controller cycle &lt;= tau / 4
  FAT about 48 h of point tests and functions; site loop checks
    8 crew-days; 12 loss-of-supply tests; 26 control-mode test points
  fire interface: 7 signals, hard-wired NC alarms, reset at
    the fire panel only
  110 V DC autonomy 4.5 h with the 24 V loads (requirement 4 h)</code></pre>
<p><strong>تفسیر.</strong> عددهای بسته کم‌اند و بیشترشان آموزشی. ارزشِ بسته در فهرست‌ها، ماتریس‌ها، روایت‌ها و آزمون‌هایی است که هر عدد را به شاهد می‌رسانند. <strong>وارسی:</strong> <span class="math inline">\(71 + 185 + 44 = 300\)</span> نقطه.</p>
</div>
<div id="exm-ch34-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 34.41 (یکپارچه: مبنای ابزارِ دقیق و کنترلِ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> مبنای ابزارِ دقیق و کنترل را با یافته‌ها و موردهای باز بنویسید.</p>
<pre class="text"><code>D-038 instrumentation and control basis of Plant P (teaching)
  1 measurement: 4-20 mA with live zero and quality (3.6-21 mA),
    POC voltage from a class 0.2 VT core, synchronised clocks with
    a 'synchronised' flag on every time stamp, calibration
    intervals from recorded drift
  2 control: protection never in the PLC; PLC 50 ms scan; PPC
    cycle &lt;= tau / 4 with its computing delay; permissives fail
    safe on bad quality; heartbeat watchdog set from the measured
    packet loss; redundant PLC pair in separate cabinets
  3 design: I/O list with checker, control C&amp;E with a test per
    effect, configuration fingerprints, FAT with a punch list
  4 control power: 24 V from the 110 V battery, far-panel DC
    feeders sized at end-of-discharge voltage (10 mm2, not 2.5),
    cabinet temperature alarmed, written restart sequence
  5 fire interface: hard-wired, normally closed, independent of
    the PLC; acknowledge at the HMI, reset at the fire panel
  6 grid services: set points validated, held when stale, fallback
    after 1 h (ch 20), modes enabled only when required or offered
  7 later findings: metering/control CT core of an extended-range
    class (night current 1.5 % of rated); PPC cycle &lt;= 0.66 s for
    a 45 deg phase margin; short pulses latched, never scanned;
    bumpless transfer by tracking and a ramped set point; the
    POC transducer and self-holding pump contactors on DC so
    the plant does not trip on its own auxiliaries after a
    fault; POC measured in the grid bay or corrected by a line
    model (D-021); supplies replaced on a set interval
  open: grid operator's interface requirements (U-115), makers'
    I/O and accuracy data (U-116)</code></pre>
<p><strong>تفسیر.</strong> این <strong>تصمیمِ <span class="ltr" dir="ltr">D-038</span></strong> است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:</p>
<ul>
<li>بارهای <span class="ltr" dir="ltr">24 V</span> کنترل <span class="ltr" dir="ltr">4.7 A</span> به باتریِ <span class="ltr" dir="ltr">110 V</span> فصلِ ۲۳ می‌افزایند. مدتِ کار <span class="ltr" dir="ltr">4.5</span> ساعت می‌شود که هنوز کافی است. فهرستِ بار در یک سند و با یک مالک نگه داشته می‌شود.</li>
<li>فیدرِ مستقیمِ تابلوی دور با <span class="ltr" dir="ltr">2.5 mm²</span> در پایانِ تخلیه حفاظت را خاموش می‌کند. این فیدر به <span class="ltr" dir="ltr">10 mm²</span> می‌رسد (فصل‌های ۲۳ و ۲۴).</li>
<li>ترانسفورماتورِ ولتاژِ کلاسِ <span class="ltr" dir="ltr">0.5</span> دقتِ کنترلِ ولتاژ را محدود می‌کند. کنترل‌گر از هستهٔ کلاسِ <span class="ltr" dir="ltr">0.2</span> می‌خواند (فصل‌های ۲۵ و ۲۶).</li>
<li>تابلوی کنترل‌گر در روزِ تابستانی بی‌تهویه از ردهٔ دمایش می‌گذرد. تهویهٔ اتاقِ کنترل بارِ ضروری است و دمای تابلو در ماتریسِ علت و معلول پاسخ می‌گیرد (فصلِ ۲۳).</li>
<li>چرخهٔ کنترل‌گرِ نیروگاه با تأخیرِ محاسبه‌اش باید کمتر از یک‌چهارمِ ثابتِ زمانیِ مزرعه بماند. این قاعده تنظیم‌های فصلِ ۲۰ را در اجرا نگه می‌دارد. حاشیهٔ فازِ ۴۵ درجه همین را با عدد می‌گوید: چرخه حداکثر <span class="ltr" dir="ltr">0.66 s</span> (<a href="#exm-ch34-margin" class="quarto-xref">مثال&nbsp;<span>34.16</span></a>).</li>
<li>جریانِ شبانهٔ نیروگاه <span class="ltr" dir="ltr">1.5 %</span> جریانِ نامیِ هستهٔ <span class="ltr" dir="ltr">600/1 A</span> است. هستهٔ اندازه‌گیری و کنترل کلاسِ با بردِ گسترده می‌گیرد (فصل‌های ۲۵ و ۲۶).</li>
<li>مبدلِ اندازه‌گیریِ نقطهٔ اتصال و پمپ‌های با کنتاکتورِ خودنگه‌دار روی برقِ متناوب نیروگاه را پس از عبور از خطا از کار می‌اندازند. به تغذیهٔ مستقیم می‌روند (فصل‌های ۲۳ و ۲۸).</li>
<li>اگر نقطهٔ اتصال در سرِ شبکهٔ خط باشد، سرِ نیروگاه در <span class="ltr" dir="ltr">100 MW</span> حدودِ <span class="ltr" dir="ltr">0.5 MW</span> و <span class="ltr" dir="ltr">1.3 Mvar</span> بیشتر می‌خواند. جای اندازه‌گیری با نقطهٔ اتصالِ بازِ <span class="ltr" dir="ltr">D-021</span> تعیین می‌شود (فصلِ ۱۷).</li>
</ul>
</div>
</section>
<section id="sec-ch34-numbers" class="level2" data-number="34.11">
<h2 data-number="34.11" class="anchored" data-anchor-id="sec-ch34-numbers"><span class="header-section-number">34.11</span> عددهای کلیدیِ ابزارِ دقیق و کنترلِ نیروگاهِ P</h2>
<div id="tbl-ch34-numbers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch34-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;34.1: عددهای کلیدیِ فصلِ ۳۴ (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch34-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 34%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>کمیت</th>
<th>مقدار</th>
<th>مثال</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ولتاژِ <span class="ltr" dir="ltr">132 kV</span> روی بردِ <span class="ltr" dir="ltr">0</span> تا <span class="ltr" dir="ltr">150 kV</span></td>
<td><span class="ltr" dir="ltr">18.08 mA</span></td>
<td><a href="#exm-ch34-scaling" class="quarto-xref">مثال&nbsp;<span>34.1</span></a></td>
</tr>
<tr class="even">
<td>عدمِ قطعیتِ ولتاژ، کلاسِ <span class="ltr" dir="ltr">0.5</span> / <span class="ltr" dir="ltr">0.2</span></td>
<td><span class="ltr" dir="ltr">±0.66 %</span> / <span class="ltr" dir="ltr">±0.39 %</span></td>
<td><a href="#exm-ch34-uncert" class="quarto-xref">مثال&nbsp;<span>34.2</span></a></td>
</tr>
<tr class="odd">
<td>خطای دماسنجِ دوسیمه، <span class="ltr" dir="ltr">50 m</span></td>
<td><span class="ltr" dir="ltr">+6 K</span></td>
<td><a href="#exm-ch34-rtd" class="quarto-xref">مثال&nbsp;<span>34.3</span></a></td>
</tr>
<tr class="even">
<td>رانشِ ساعتِ بی‌همگامی در یک روز</td>
<td><span class="ltr" dir="ltr">1.73 s</span></td>
<td><a href="#exm-ch34-time" class="quarto-xref">مثال&nbsp;<span>34.4</span></a></td>
</tr>
<tr class="odd">
<td>بودجهٔ پاسخِ کنترل‌گرِ منطقی</td>
<td><span class="ltr" dir="ltr">160 ms</span></td>
<td><a href="#sec-ch34-b-response" class="quarto-xref"><span>بخش 34.3.2</span></a></td>
</tr>
<tr class="even">
<td>فراجهش با چرخهٔ <span class="ltr" dir="ltr">1 s</span></td>
<td><span class="ltr" dir="ltr">22</span> تا <span class="ltr" dir="ltr">28 %</span></td>
<td><a href="#exm-ch34-sampled" class="quarto-xref">مثال&nbsp;<span>34.11</span></a></td>
</tr>
<tr class="odd">
<td>نقطه‌های سیم‌کشی‌شده / کارت‌ها</td>
<td><span class="ltr" dir="ltr">300</span> / <span class="ltr" dir="ltr">29</span></td>
<td><a href="#exm-ch34-iolist" class="quarto-xref">مثال&nbsp;<span>34.24</span></a></td>
</tr>
<tr class="even">
<td>مدتِ کارِ باتری با بارهای <span class="ltr" dir="ltr">24 V</span></td>
<td><span class="ltr" dir="ltr">4.5 h</span></td>
<td><a href="#exm-ch34-battery" class="quarto-xref">مثال&nbsp;<span>34.27</span></a></td>
</tr>
<tr class="odd">
<td>بازگشت پس از خاموشیِ کامل</td>
<td>حدودِ ۴۳ دقیقه</td>
<td><a href="#exm-ch34-restart" class="quarto-xref">مثال&nbsp;<span>34.29</span></a></td>
</tr>
<tr class="even">
<td>تأخیرِ دورسنجی / دقت</td>
<td><span class="ltr" dir="ltr">800 ms</span> / <span class="ltr" dir="ltr">±0.40 %</span></td>
<td><a href="#exm-ch34-telemetry" class="quarto-xref">مثال&nbsp;<span>34.35</span></a></td>
</tr>
<tr class="odd">
<td>جریانِ شبِ آرام روی هستهٔ <span class="ltr" dir="ltr">600/1 A</span></td>
<td><span class="ltr" dir="ltr">1.5 %</span> نامی</td>
<td><a href="#exm-ch34-ct" class="quarto-xref">مثال&nbsp;<span>34.8</span></a></td>
</tr>
<tr class="even">
<td>بیشترین چرخهٔ کنترل‌گر برای حاشیهٔ ۴۵ درجه</td>
<td><span class="ltr" dir="ltr">0.66 s</span></td>
<td><a href="#exm-ch34-margin" class="quarto-xref">مثال&nbsp;<span>34.16</span></a></td>
</tr>
<tr class="odd">
<td>زمانِ نگه‌داشتِ منبعِ <span class="ltr" dir="ltr">24 V</span> در بارِ کامل</td>
<td><span class="ltr" dir="ltr">58 ms</span></td>
<td><a href="#exm-ch34-holdup" class="quarto-xref">مثال&nbsp;<span>34.30</span></a></td>
</tr>
<tr class="even">
<td>خطای توانِ واکنشی، کلاسِ <span class="ltr" dir="ltr">0.5</span> / <span class="ltr" dir="ltr">0.2</span></td>
<td><span class="ltr" dir="ltr">5.4</span> / <span class="ltr" dir="ltr">3.2 Mvar</span></td>
<td><a href="#exm-ch34-volt" class="quarto-xref">مثال&nbsp;<span>34.36</span></a></td>
</tr>
<tr class="odd">
<td>اختلافِ دو سرِ خط در <span class="ltr" dir="ltr">100 MW</span></td>
<td><span class="ltr" dir="ltr">0.49 MW</span> و <span class="ltr" dir="ltr">1.27 Mvar</span></td>
<td><a href="#exm-ch34-poc" class="quarto-xref">مثال&nbsp;<span>34.37</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch34-design" class="level2" data-number="34.12">
<h2 data-number="34.12" class="anchored" data-anchor-id="sec-ch34-design"><span class="header-section-number">34.12</span> گردشِ کارِ ابزارِ دقیق و کنترل</h2>
<blockquote class="blockquote">
<ol type="1">
<li>زنجیرهٔ هر اندازه‌گیری: برد، حلقه، وضوح، عدمِ قطعیت، کالیبراسیون، فیلتر، زمان (<a href="#sec-ch34-a" class="quarto-xref"><span>بخش 34.2</span></a>).</li>
<li>معماری: لایه‌ها، بودجهٔ پاسخ، چرخهٔ کنترل‌گر، شرط‌های اجازه، نگهبانِ زمانی، رفتار در خرابی، افزونگی (<a href="#sec-ch34-b" class="quarto-xref"><span>بخش 34.3</span></a>).</li>
<li>طراحی و کارخانه: فهرستِ ورودی و خروجی، تابلو، علت و معلول، روایت، پیکربندی، آزمونِ کارخانه، وارسیِ حلقه (<a href="#sec-ch34-c" class="quarto-xref"><span>بخش 34.4</span></a>).</li>
<li>آزمایشگاه: فهرست با بررسی‌کننده، ردیابیِ یک اندازه‌گیری، آزمونِ خرابی و حالتِ کارِ کاهش‌یافته (<a href="#sec-ch34-d" class="quarto-xref"><span>بخش 34.5</span></a>).</li>
<li>تغذیهٔ کنترل: نقشه، بارها، کم‌ولتاژی، رفتار در خرابی، جداکردنِ بار، راه‌اندازی، آزمون‌ها (<a href="#sec-ch34-e" class="quarto-xref"><span>بخش 34.6</span></a>).</li>
<li>واسطِ حریق: سیم‌کشیِ ایمن در خرابی، بازنشانی فقط در تابلوی حریق، استقلال از کنترل‌گر (<a href="#sec-ch34-f" class="quarto-xref"><span>بخش 34.7</span></a>).</li>
<li>واسطِ خدماتِ شبکه: منبع‌ها، اعتبارسنجی، کهنگی و حالتِ پشتیبان، دورسنجی، آزمونِ حالت‌ها (<a href="#sec-ch34-g" class="quarto-xref"><span>بخش 34.8</span></a>).</li>
<li>کارخانه: زنجیرهٔ کالیبراسیون، پیش‌کارکرد، نمونه‌گیری از سیم‌کشی (<a href="#sec-ch34-mfg" class="quarto-xref"><span>بخش 34.9</span></a>).</li>
</ol>
</blockquote>
</section>
<section id="sec-ch34-lab" class="level2" data-number="34.13">
<h2 data-number="34.13" class="anchored" data-anchor-id="sec-ch34-lab"><span class="header-section-number">34.13</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch34-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch34-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;34.2: آزمایشگاه‌های پایتونِ فصلِ ۳۴
</figcaption>
<div aria-describedby="tbl-ch34-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>داده</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>زنجیره، حلقه، ساعت، کنترل‌گر، تجهیزات، تغذیه، حریق، خدمات</td>
</tr>
<tr class="even">
<td>زنجیرهٔ اندازه‌گیری</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>برد، حلقه، وضوح، عدمِ قطعیت، دماسنج، ترموکوپل، مقدارِ مؤثر، زمان، کالیبراسیون، فیلتر</td>
</tr>
<tr class="odd">
<td>معماری</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>لایه‌ها، پاسخ، حلقهٔ نمونه‌بردار، شرطِ اجازه، نگهبانِ زمانی، خرابی، افزونگی، محرک‌ها</td>
</tr>
<tr class="even">
<td>طراحی و کارخانه</td>
<td><span class="ltr" dir="ltr">examples_c</span></td>
<td>ورودی و خروجی، تابلو، علت و معلول، پیکربندی، نقص‌ها، تلاشِ آزمون</td>
</tr>
<tr class="odd">
<td>آزمایشگاهِ ت</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>فهرست با بررسی‌کننده، ردیابیِ ولتاژ، آزمونِ خرابی، حالتِ کارِ کاهش‌یافته</td>
</tr>
<tr class="even">
<td>تغذیهٔ کنترل</td>
<td><span class="ltr" dir="ltr">examples_e</span></td>
<td>نقشه، باتری، کم‌ولتاژی، خرابی‌ها، منبعِ بی‌وقفه، راه‌اندازی، آزمون‌ها</td>
</tr>
<tr class="odd">
<td>واسطِ حریق</td>
<td><span class="ltr" dir="ltr">examples_f</span></td>
<td>سیگنال‌ها و بررسی، اختیار، تغذیه، استقلال، خرابی‌ها، دسترس‌پذیری</td>
</tr>
<tr class="even">
<td>واسطِ شبکه</td>
<td><span class="ltr" dir="ltr">examples_g</span></td>
<td>منبع‌ها، اعتبارسنجی، کهنگی، دورسنجی، تعارض، آزمونِ حالت‌ها</td>
</tr>
<tr class="odd">
<td>ساخت و تولید</td>
<td><span class="ltr" dir="ltr">examples_k</span></td>
<td>زنجیرهٔ کالیبراسیون، پیش‌کارکرد، نمونه‌گیری</td>
</tr>
<tr class="even">
<td>اندازه‌گیریِ بیشتر</td>
<td><span class="ltr" dir="ltr">examples_m</span></td>
<td>خطای فاز، حالتِ مشترک، آهنگِ تغییرِ بسامد، سابقه‌های کالیبراسیون</td>
</tr>
<tr class="odd">
<td>معماریِ بیشتر</td>
<td><span class="ltr" dir="ltr">examples_n</span></td>
<td>تپ‌چنجر، تاریخ‌نگار، دقتِ دنبالهٔ رویدادها</td>
</tr>
<tr class="even">
<td>تابلو و منطق</td>
<td><span class="ltr" dir="ltr">examples_p</span></td>
<td>تابلوی واسط، شاخهٔ ۲۴ ولت، آزمون‌های منطق، فهرستِ نواقص</td>
</tr>
<tr class="odd">
<td>اندازه‌گیریِ ژرف‌تر</td>
<td><span class="ltr" dir="ltr">examples_q</span></td>
<td>گستره، ترانسفورماتورِ جریان، بارِ ثانویه، خودگرمایی، لرزش، نشتی، میانه، غلاف</td>
</tr>
<tr class="even">
<td>کنترلِ ژرف‌تر</td>
<td><span class="ltr" dir="ltr">examples_r</span></td>
<td>حاشیهٔ فاز، پالس، ترتیب، ناهمخوانی، انتقالِ بی‌ضربه</td>
</tr>
<tr class="odd">
<td>طراحیِ ژرف‌تر</td>
<td><span class="ltr" dir="ltr">examples_s</span></td>
<td>کابل‌ها، نسخهٔ پشتیبان، عمر در گرما</td>
</tr>
<tr class="even">
<td>تغذیهٔ ژرف‌تر</td>
<td><span class="ltr" dir="ltr">examples_t</span></td>
<td>زمانِ نگه‌داشت، عبور از افتِ ولتاژ</td>
</tr>
<tr class="odd">
<td>خدمتِ شبکهٔ ژرف‌تر</td>
<td><span class="ltr" dir="ltr">examples_u</span></td>
<td>خطای بسامد و ولتاژ، رواداری، جای نقطهٔ اتصال</td>
</tr>
<tr class="even">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>با دست، بسته، مبنای <span class="ltr" dir="ltr">D-038</span></td>
</tr>
<tr class="odd">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>ماژولِ تازهٔ <code>instrumentation</code> با هفت آزمون در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست. باتری و منبعِ بی‌وقفه از فصلِ ۲۳ می‌آیند. حدها، خدمتِ فرضی و تنظیم‌های کنترل‌گر از فصلِ ۲۰، ترانسفورماتورهای اندازه‌گیری از فصلِ ۲۶ و ناحیه‌های حریق از فصلِ ۳۲.</p>
</section>
<section id="sec-ch34-std" class="level2" data-number="34.14">
<h2 data-number="34.14" class="anchored" data-anchor-id="sec-ch34-std"><span class="header-section-number">34.14</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>زبان‌های برنامه‌نویسیِ کنترل‌گرِ منطقی: <span class="ltr" dir="ltr">IEC 61131-3:2025</span> (<span class="ltr" dir="ltr">STD-146</span>).</li>
<li>دماسنج‌های مقاومتیِ پلاتینی: <span class="ltr" dir="ltr">IEC 60751:2022</span> (<span class="ltr" dir="ltr">STD-147</span>). ترانسفورماتورهای ولتاژِ القایی: <span class="ltr" dir="ltr">IEC 61869-3:2011</span>، که ویرایشِ دومش در دستِ تهیه است (<span class="ltr" dir="ltr">STD-149</span>). ترانسفورماتورهای جریان: <span class="ltr" dir="ltr">STD-038</span>.</li>
<li>آزمون‌های پذیرشِ کارخانه، ساختگاه و یکپارچگی: <span class="ltr" dir="ltr">IEC 62381:2024</span> (<span class="ltr" dir="ltr">STD-148</span>).</li>
<li>همگام‌سازیِ دقیقِ ساعت: <span class="ltr" dir="ltr">IEEE 1588-2019</span> با اصلاحیه‌هایش (<span class="ltr" dir="ltr">STD-150</span>). ارتباطاتِ پست و دورفرمان: <span class="ltr" dir="ltr">STD-092</span> و <span class="ltr" dir="ltr">STD-093</span> (فصلِ ۳۵).</li>
<li>مجموعه‌های تابلوی فشارِ ضعیف و درجهٔ حفاظتِ پوسته: <span class="ltr" dir="ltr">STD-118</span> و <span class="ltr" dir="ltr">STD-119</span>.</li>
<li>الزام‌های واسط با شبکه از توافق‌نامهٔ اتصال و بهره‌بردار می‌آیند (<span class="ltr" dir="ltr">U-115</span>). سامانهٔ حریق تابعِ راهبردِ حریق و مقامِ مسئول است (<span class="ltr" dir="ltr">U-110</span>).</li>
<li>هیچ عددی در این فصل الزام نیست. (وارسی‌شده <span class="ltr" dir="ltr">2026-11-16</span>.)</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch34-deliverable" class="level2" data-number="34.15">
<h2 data-number="34.15" class="anchored" data-anchor-id="sec-ch34-deliverable"><span class="header-section-number">34.15</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<div id="tbl-ch34-deliverables" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch34-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;34.3: سندهای فصلِ ۳۴ برای پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span>
</figcaption>
<div aria-describedby="tbl-ch34-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>محتوا</th>
<th>معیارِ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-CTL-LST-0001</span></td>
<td>فهرستِ ورودی و خروجیِ سیم‌کشی‌شده</td>
<td>هر نقطه با برد، کیفیت، هشدار و آزمون؛ بررسی‌کننده بی‌یافته</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-CTL-SPC-0002</span></td>
<td>مشخصات و روایتِ کنترل</td>
<td>هر عملکرد با رفتار در خرابیِ ورودی‌هایش</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-CTL-REG-0004</span></td>
<td>ماتریسِ علت و معلولِ کنترل و ثبتِ واسط‌های حریق و شبکه</td>
<td>هر علت با معلول و هر معلول با آزمون</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-CTL-CAL-0002</span></td>
<td>عدمِ قطعیتِ اندازه‌گیری و محاسبه‌های تغذیهٔ کنترل</td>
<td>در ولتاژِ پایانِ تخلیه و با کلاسِ واقعیِ ابزار</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-CTL-PRO-0002</span></td>
<td>روش‌های آزمونِ کارخانه، وارسیِ حلقه، از دست رفتنِ تغذیه و حالت‌ها</td>
<td>بی‌کار روی بخش‌های برق‌دار؛ مقدارِ پیش و پس از تنظیم</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-CTL-REP-0002</span></td>
<td>سابقهٔ آزمون‌ها با اثرانگشتِ پیکربندی</td>
<td>هر آزمون با نتیجه، تاریخ و امضا</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> می‌افزاید:</p>
<ol type="1">
<li><strong>تصمیمِ <span class="ltr" dir="ltr">D-038</span>:</strong> مبنای ابزارِ دقیق و کنترل (<a href="#exm-ch34-int-3" class="quarto-xref">مثال&nbsp;<span>34.41</span></a>).</li>
<li><strong>فرض‌های <span class="ltr" dir="ltr">A-385</span> تا <span class="ltr" dir="ltr">A-392</span>:</strong>
<ul>
<li><span class="ltr" dir="ltr">A-385</span>: زنجیرهٔ ولتاژ، حلقه و دماسنج.</li>
<li><span class="ltr" dir="ltr">A-386</span>: ساعت‌ها و کالیبراسیون.</li>
<li><span class="ltr" dir="ltr">A-387</span>: زمان‌های کنترل‌گر و نرخ‌های خرابی.</li>
<li><span class="ltr" dir="ltr">A-388</span>: ورودی و خروجی، تابلو، نقص‌ها و تلاشِ آزمون.</li>
<li><span class="ltr" dir="ltr">A-389</span>: بارهای کنترل، آستانه‌ها و راه‌اندازی.</li>
<li><span class="ltr" dir="ltr">A-390</span>: واسطِ حریق.</li>
<li><span class="ltr" dir="ltr">A-391</span>: واسطِ خدماتِ شبکه.</li>
<li><span class="ltr" dir="ltr">A-392</span>: کالیبراسیون، پیش‌کارکرد و نمونه‌گیری در کارخانه.</li>
</ul></li>
<li><strong>مجهول‌ها:</strong> الزام‌های واسطِ بهره‌بردارِ شبکه (<span class="ltr" dir="ltr">U-115</span>)؛ داده‌های ورودی، خروجی و دقتِ سازندگان (<span class="ltr" dir="ltr">U-116</span>).</li>
<li><strong>یافته‌ها:</strong> بارهای <span class="ltr" dir="ltr">24 V</span> روی باتری، فیدرِ مستقیمِ تابلوی دور، کلاسِ ترانسفورماتورِ ولتاژ، دمای تابلو و چرخهٔ کنترل‌گر؛ کلاسِ هستهٔ جریان برای بارِ کمِ شبانه، بارهای کمکیِ لازم برای عبور از خطا، و جای اندازه‌گیریِ نقطهٔ اتصال.</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>instrumentation</code> با آزمون‌ها و برنامه‌های فصلِ ۳۴.</li>
</ol>
</section>
<section id="sec-ch34-summary" class="level2" data-number="34.16">
<h2 data-number="34.16" class="anchored" data-anchor-id="sec-ch34-summary"><span class="header-section-number">34.16</span> جمع‌بندی</h2>
<ul>
<li><strong>زنجیرهٔ اندازه‌گیری:</strong> صفرِ زنده حلقهٔ مرده را از مقدارِ صفر جدا می‌کند؛ مقاومتِ گیرنده بیشترِ ولتاژ را می‌گیرد؛ بیتِ بیشتر وضوح می‌خرد نه دقت؛ ترانسفورماتورِ ولتاژ عدمِ قطعیت را تعیین می‌کند؛ رشته‌های دماسنجِ دوسیمه چند درجه می‌افزایند؛ ترموکوپل اختلاف می‌سنجد؛ پنجرهٔ چرخه‌های کامل؛ برچسبِ زمان با پرچمِ همگامی؛ فاصلهٔ کالیبراسیون از رانش؛ فیلتر نوفه را با تأخیر عوض می‌کند؛ دقتِ درصدِ گستره در خواندن‌های کوچک بزرگ می‌شود؛ هستهٔ اندازه‌گیری برای بارِ کمِ شبانه کلاسِ با بردِ گسترده می‌خواهد؛ ورودیِ دنبالهٔ رویدادها زمانِ لبهٔ نخست را نگه می‌دارد؛ میانهٔ سه حس‌گر سرکش را نادیده می‌گیرد (<a href="#sec-ch34-a" class="quarto-xref"><span>بخش 34.2</span></a>).</li>
<li><strong>معماری:</strong> هر لایه کارِ خودش را می‌کند و حفاظت هرگز در کنترل‌گرِ منطقی نیست؛ دو پویش در بودجهٔ پاسخ؛ ده چرخه در هر ثابتِ زمانی؛ ورودیِ نامطمئن شرطِ اجازه را می‌بندد؛ نگهبانِ زمانی با نرخِ گم‌شدنِ واقعی؛ رفتارِ ایمن در خرابی؛ خرابیِ با علتِ مشترک سودِ افزونگی را می‌خورد؛ حاشیهٔ فاز تأخیرِ مجاز را پیش از آزمون می‌دهد؛ پالسِ کوتاه به بختِ پویش سپرده نمی‌شود؛ هر گام مهلت دارد؛ انتقالِ بی‌ضربه با ردگیری و نقطهٔ تنظیمِ شیب‌دار (<a href="#sec-ch34-b" class="quarto-xref"><span>بخش 34.3</span></a>).</li>
<li><strong>طراحی و کارخانه:</strong> فهرستِ سیم‌کشی‌شده برای آنچه بی‌شبکه باید کار کند؛ گرمای تابلو و تهویهٔ اتاق؛ هر علت با معلول و هر معلول با آزمون؛ اثرانگشتِ پیکربندی؛ آزمونِ کارخانه با فهرستِ نواقص؛ وارسیِ حلقه روی تجهیزِ بی‌برق؛ هر تجهیز کابلِ خودش را دارد؛ نسخهٔ پشتیبانِ آزموده زمانِ تعمیر را از روز به ساعت می‌برد؛ تابلوی گرم عمرِ الکترونیک را کوتاه می‌کند (<a href="#sec-ch34-c" class="quarto-xref"><span>بخش 34.4</span></a>).</li>
<li><strong>آزمایشگاه:</strong> فهرست با بررسی‌کننده؛ هر حلقهٔ زنجیره عدد را کمی تغییر می‌دهد و دیر می‌کند؛ کیفیت پیش از مقدار؛ حالتِ کارِ کاهش‌یافته با بهرهٔ کمتر (<a href="#sec-ch34-d" class="quarto-xref"><span>بخش 34.5</span></a>).</li>
<li><strong>تغذیهٔ کنترل:</strong> ۲۴ ولت از باتری؛ هر بار در یک فهرست؛ افت در ولتاژِ پایانِ تخلیه؛ رفتارِ نوشته‌شده برای از دست رفتنِ هر تغذیه؛ جداکردنِ بار بر پایهٔ اولویت؛ راه‌اندازی با سیگنالِ «آماده»؛ خازنِ منبعِ تغذیه از خطای شبکه عبور نمی‌کند؛ بارهای کمکی‌ای که پس از رها شدن برنمی‌گردند به تغذیهٔ مستقیم می‌روند (<a href="#sec-ch34-e" class="quarto-xref"><span>بخش 34.6</span></a>).</li>
<li><strong>واسطِ حریق:</strong> کنتاکت‌های بسته در حالتِ عادی؛ فرمان فقط با سیم‌کشی؛ بازنشانی فقط در تابلوی حریق؛ تغذیهٔ مستقل؛ استقلال از کنترل‌گر (<a href="#sec-ch34-f" class="quarto-xref"><span>بخش 34.7</span></a>).</li>
<li><strong>واسطِ شبکه:</strong> فقط منبع‌های لازم یا مجاز؛ اعتبارسنجیِ برد و گام؛ نگه‌داشت، حالتِ پشتیبان، پیامِ تازه؛ سن و کیفیتِ هر مقدار؛ فقط حالت‌های لازم یا پیشنهادشده؛ خطای اندازه‌گیری از راهِ افت به خطای خدمت تبدیل می‌شود؛ جای اندازه‌گیریِ نقطهٔ اتصال انتخاب و نوشته می‌شود (<a href="#sec-ch34-g" class="quarto-xref"><span>بخش 34.8</span></a>).</li>
<li><strong>کارخانه:</strong> ردیابی‌پذیری با نسبتِ آزمون؛ پیش‌کارکرد قطعه‌های ضعیف را می‌گیرد؛ نمونه فرایند را می‌سنجد، نه هر نقطه را (<a href="#sec-ch34-mfg" class="quarto-xref"><span>بخش 34.9</span></a>).</li>
</ul>
<section id="sec-ch34-vocab" class="level3" data-number="34.16.1">
<h3 data-number="34.16.1" class="anchored" data-anchor-id="sec-ch34-vocab"><span class="header-section-number">34.16.1</span> واژگانِ فصلِ ۳۴</h3>
<div id="tbl-ch34-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch34-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;34.4: واژگانِ فصلِ ۳۴
</figcaption>
<div aria-describedby="tbl-ch34-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>حس‌گر</td>
<td><span class="ltr" dir="ltr">sensor</span></td>
<td></td>
</tr>
<tr class="even">
<td>فرستنده</td>
<td><span class="ltr" dir="ltr">transmitter</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مبدلِ اندازه‌گیری</td>
<td><span class="ltr" dir="ltr">transducer</span></td>
<td></td>
</tr>
<tr class="even">
<td>صفرِ زنده</td>
<td><span class="ltr" dir="ltr">live zero</span></td>
<td><span class="ltr" dir="ltr">4 mA</span></td>
</tr>
<tr class="odd">
<td>کارتِ ورودیِ آنالوگ</td>
<td><span class="ltr" dir="ltr">analogue input module</span></td>
<td><span class="ltr" dir="ltr">AI</span></td>
</tr>
<tr class="even">
<td>وضوح</td>
<td><span class="ltr" dir="ltr">resolution</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کلاسِ دقت</td>
<td><span class="ltr" dir="ltr">accuracy class</span></td>
<td></td>
</tr>
<tr class="even">
<td>عدمِ قطعیتِ ترکیبی</td>
<td><span class="ltr" dir="ltr">combined standard uncertainty</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دماسنجِ مقاومتی</td>
<td><span class="ltr" dir="ltr">resistance temperature detector</span></td>
<td><span class="ltr" dir="ltr">RTD</span></td>
</tr>
<tr class="even">
<td>ترموکوپل</td>
<td><span class="ltr" dir="ltr">thermocouple</span></td>
<td></td>
</tr>
<tr class="odd">
<td>اتصالِ سرد</td>
<td><span class="ltr" dir="ltr">cold junction</span></td>
<td></td>
</tr>
<tr class="even">
<td>فیلترِ ضدِدگرنمایی</td>
<td><span class="ltr" dir="ltr">anti-aliasing filter</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دنبالهٔ رویدادها</td>
<td><span class="ltr" dir="ltr">sequence of events</span></td>
<td></td>
</tr>
<tr class="even">
<td>کالیبراسیون</td>
<td><span class="ltr" dir="ltr">calibration</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ردیابی‌پذیری</td>
<td><span class="ltr" dir="ltr">metrological traceability</span></td>
<td></td>
</tr>
<tr class="even">
<td>کنترل‌گرِ منطقیِ برنامه‌پذیر</td>
<td><span class="ltr" dir="ltr">programmable logic controller</span></td>
<td><span class="ltr" dir="ltr">PLC</span></td>
</tr>
<tr class="odd">
<td>پایانهٔ دوردست</td>
<td><span class="ltr" dir="ltr">remote terminal unit</span></td>
<td><span class="ltr" dir="ltr">RTU</span></td>
</tr>
<tr class="even">
<td>کنترل‌گرِ نیروگاه</td>
<td><span class="ltr" dir="ltr">power plant controller</span></td>
<td></td>
</tr>
<tr class="odd">
<td>زمانِ پویش</td>
<td><span class="ltr" dir="ltr">scan time</span></td>
<td></td>
</tr>
<tr class="even">
<td>شرطِ اجازه</td>
<td><span class="ltr" dir="ltr">permissive</span></td>
<td></td>
</tr>
<tr class="odd">
<td>اینترلاک</td>
<td><span class="ltr" dir="ltr">interlock</span></td>
<td></td>
</tr>
<tr class="even">
<td>نگهبانِ زمانی</td>
<td><span class="ltr" dir="ltr">watchdog</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ضربان</td>
<td><span class="ltr" dir="ltr">heartbeat</span></td>
<td></td>
</tr>
<tr class="even">
<td>ایمن در خرابی</td>
<td><span class="ltr" dir="ltr">fail-safe</span></td>
<td></td>
</tr>
<tr class="odd">
<td>خرابیِ با علتِ مشترک</td>
<td><span class="ltr" dir="ltr">common-cause failure</span></td>
<td></td>
</tr>
<tr class="even">
<td>افزونگی</td>
<td><span class="ltr" dir="ltr">redundancy</span></td>
<td></td>
</tr>
<tr class="odd">
<td>محرک</td>
<td><span class="ltr" dir="ltr">actuator</span></td>
<td></td>
</tr>
<tr class="even">
<td>فهرستِ ورودی و خروجی</td>
<td><span class="ltr" dir="ltr">I/O list</span></td>
<td></td>
</tr>
<tr class="odd">
<td>روایتِ کنترل</td>
<td><span class="ltr" dir="ltr">control narrative</span></td>
<td></td>
</tr>
<tr class="even">
<td>ماتریسِ علت و معلول</td>
<td><span class="ltr" dir="ltr">cause-and-effect matrix</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کنترلِ پیکربندی</td>
<td><span class="ltr" dir="ltr">configuration control</span></td>
<td></td>
</tr>
<tr class="even">
<td>آزمونِ پذیرشِ کارخانه</td>
<td><span class="ltr" dir="ltr">factory acceptance test</span></td>
<td><span class="ltr" dir="ltr">FAT</span></td>
</tr>
<tr class="odd">
<td>آزمونِ پذیرشِ ساختگاه</td>
<td><span class="ltr" dir="ltr">site acceptance test</span></td>
<td><span class="ltr" dir="ltr">SAT</span></td>
</tr>
<tr class="even">
<td>وارسیِ حلقه</td>
<td><span class="ltr" dir="ltr">loop check</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پرچمِ کیفیت</td>
<td><span class="ltr" dir="ltr">quality flag</span></td>
<td></td>
</tr>
<tr class="even">
<td>باند مرده</td>
<td><span class="ltr" dir="ltr">deadband</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تاریخ‌نگار</td>
<td><span class="ltr" dir="ltr">historian</span></td>
<td></td>
</tr>
<tr class="even">
<td>منبعِ تغذیهٔ بی‌وقفه</td>
<td><span class="ltr" dir="ltr">uninterruptible power supply</span></td>
<td><span class="ltr" dir="ltr">UPS</span></td>
</tr>
<tr class="odd">
<td>کم‌ولتاژی</td>
<td><span class="ltr" dir="ltr">undervoltage</span></td>
<td></td>
</tr>
<tr class="even">
<td>حالتِ پشتیبان</td>
<td><span class="ltr" dir="ltr">fallback mode</span></td>
<td></td>
</tr>
<tr class="odd">
<td>حالتِ کارِ کاهش‌یافته</td>
<td><span class="ltr" dir="ltr">degraded mode</span></td>
<td></td>
</tr>
<tr class="even">
<td>دورسنجی</td>
<td><span class="ltr" dir="ltr">telemetry</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پیش‌کارکرد</td>
<td><span class="ltr" dir="ltr">burn-in</span></td>
<td></td>
</tr>
<tr class="even">
<td>گسترهٔ اندازه‌گیری</td>
<td><span class="ltr" dir="ltr">span</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کلاسِ با بردِ گسترده</td>
<td><span class="ltr" dir="ltr">extended-range class</span></td>
<td></td>
</tr>
<tr class="even">
<td>بارِ ثانویه</td>
<td><span class="ltr" dir="ltr">burden</span></td>
<td></td>
</tr>
<tr class="odd">
<td>خودگرمایی</td>
<td><span class="ltr" dir="ltr">self-heating</span></td>
<td></td>
</tr>
<tr class="even">
<td>لرزشِ کنتاکت</td>
<td><span class="ltr" dir="ltr">contact bounce</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جریانِ نشتی</td>
<td><span class="ltr" dir="ltr">leakage current</span></td>
<td></td>
</tr>
<tr class="even">
<td>انتخابِ میانه</td>
<td><span class="ltr" dir="ltr">median selection</span></td>
<td></td>
</tr>
<tr class="odd">
<td>غلافِ دماسنج</td>
<td><span class="ltr" dir="ltr">thermowell</span></td>
<td></td>
</tr>
<tr class="even">
<td>حاشیهٔ فاز</td>
<td><span class="ltr" dir="ltr">phase margin</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بسامدِ گذرِ بهره</td>
<td><span class="ltr" dir="ltr">gain crossover frequency</span></td>
<td></td>
</tr>
<tr class="even">
<td>هشدارِ ناهمخوانی</td>
<td><span class="ltr" dir="ltr">discrepancy alarm</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تغییرِ بی‌فرمان</td>
<td><span class="ltr" dir="ltr">uncommanded change</span></td>
<td></td>
</tr>
<tr class="even">
<td>انتقالِ بی‌ضربه</td>
<td><span class="ltr" dir="ltr">bumpless transfer</span></td>
<td></td>
</tr>
<tr class="odd">
<td>زمانِ نگه‌داشت</td>
<td><span class="ltr" dir="ltr">hold-up time</span></td>
<td></td>
</tr>
<tr class="even">
<td>کابلِ چندرشته</td>
<td><span class="ltr" dir="ltr">multicore cable</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch34-assess" class="level2" data-number="34.17">
<h2 data-number="34.17" class="anchored" data-anchor-id="sec-ch34-assess"><span class="header-section-number">34.17</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند یک اندازه‌گیری را از حس‌گر تا نمایشگر دنبال کند و خطا و تأخیرِ هر حلقه را بگوید. می‌تواند فهرستِ ورودی و خروجی، ماتریسِ علت و معلول و موردِ آزمونِ خرابی بنویسد، تغذیهٔ کنترل را در بدترین لحظه وارسی کند، و واسط‌های حریق و شبکه را با رفتارِ ایمن در خرابی تعریف کند. همهٔ این‌ها بی‌کار روی بخش‌های برق‌دار، بی‌تجویزِ سامانهٔ حریق، و فقط برای خدماتی که لازم یا پیشنهادشده‌اند. پاسخ‌ها در <a href="#sec-ch34-solutions" class="quarto-xref"><span>بخش 34.18</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="34.17.1">
<h3 data-number="34.17.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">34.17.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch34-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.1</strong></span> چرا صفرِ حلقهٔ جریان <span class="ltr" dir="ltr">4 mA</span> است؟</p>
</div>
<div id="exr-ch34-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.2</strong></span> <a href="#eq-ch34-scaling" class="quarto-xref">معادلهٔ&nbsp;<span>34.1</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch34-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.3</strong></span> چرا مقاومتِ کابل خواندنِ حلقهٔ جریان را تغییر نمی‌دهد؟</p>
</div>
<div id="exr-ch34-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.4</strong></span> <a href="#eq-ch34-loop" class="quarto-xref">معادلهٔ&nbsp;<span>34.2</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch34-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.5</strong></span> وضوح و دقت چه فرقی دارند؟</p>
</div>
<div id="exr-ch34-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.6</strong></span> <a href="#eq-ch34-uncert" class="quarto-xref">معادلهٔ&nbsp;<span>34.3</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch34-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.7</strong></span> چرا حدِ خطا بر <span class="math inline">\(\sqrt{3}\)</span> تقسیم می‌شود؟</p>
</div>
<div id="exr-ch34-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.8</strong></span> <a href="#eq-ch34-cvd" class="quarto-xref">معادلهٔ&nbsp;<span>34.4</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch34-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.9</strong></span> اتصال‌های دو، سه و چهارسیمهٔ دماسنج چه فرقی دارند؟</p>
</div>
<div id="exr-ch34-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.10</strong></span> ترموکوپل چه چیزی را می‌سنجد؟</p>
</div>
<div id="exr-ch34-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.11</strong></span> چرا سیمِ رابطِ ترموکوپل از همان آلیاژهاست؟</p>
</div>
<div id="exr-ch34-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.12</strong></span> چرا پنجرهٔ مقدارِ مؤثر چرخه‌های کامل دارد؟</p>
</div>
<div id="exr-ch34-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.13</strong></span> دگرنمایی چیست و چگونه از آن پرهیز می‌شود؟</p>
</div>
<div id="exr-ch34-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.14</strong></span> پرچمِ «همگام» روی برچسبِ زمان برای چیست؟</p>
</div>
<div id="exr-ch34-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.15</strong></span> فاصلهٔ کالیبراسیون چگونه تعیین می‌شود؟</p>
</div>
<div id="exr-ch34-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.16</strong></span> هزینهٔ فیلترِ پایین‌گذر برای حلقهٔ کنترل چیست؟</p>
</div>
<div id="exr-ch34-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.17</strong></span> سه قاعدهٔ زمین و نوفه برای حلقهٔ جریان را بنویسید.</p>
</div>
<div id="exr-ch34-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.18</strong></span> شش لایهٔ کنترلِ نیروگاه را با سرعتشان نام ببرید.</p>
</div>
<div id="exr-ch34-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.19</strong></span> چرا حفاظت در کنترل‌گرِ منطقی نیست؟</p>
</div>
<div id="exr-ch34-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.20</strong></span> <a href="#eq-ch34-response" class="quarto-xref">معادلهٔ&nbsp;<span>34.7</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch34-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.21</strong></span> <a href="#eq-ch34-pi" class="quarto-xref">معادلهٔ&nbsp;<span>34.8</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch34-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.22</strong></span> روشِ اویلر و توستین چه فرقی دارند؟</p>
</div>
<div id="exr-ch34-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.23</strong></span> شرطِ اجازه چیست؟</p>
</div>
<div id="exr-ch34-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.24</strong></span> چرا اینترلاکِ کلیدِ زمین مکانیکی هم هست؟</p>
</div>
<div id="exr-ch34-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.25</strong></span> <a href="#eq-ch34-watchdog" class="quarto-xref">معادلهٔ&nbsp;<span>34.9</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch34-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.26</strong></span> «ایمن در خرابی» یعنی چه؟</p>
</div>
<div id="exr-ch34-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.27</strong></span> <a href="#eq-ch34-avail" class="quarto-xref">معادلهٔ&nbsp;<span>34.10</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch34-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.28</strong></span> خرابیِ با علتِ مشترک را با سه نمونه تعریف کنید.</p>
</div>
<div id="exr-ch34-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.29</strong></span> کندترین محرکِ حلقهٔ ولتاژ کدام است؟</p>
</div>
<div id="exr-ch34-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.30</strong></span> فهرستِ سیم‌کشی‌شده برای چه نقطه‌هایی است؟</p>
</div>
<div id="exr-ch34-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.31</strong></span> <a href="#eq-ch34-panel" class="quarto-xref">معادلهٔ&nbsp;<span>34.12</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch34-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.32</strong></span> دو قاعدهٔ ماتریسِ علت و معلول را بنویسید.</p>
</div>
<div id="exr-ch34-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.33</strong></span> روایتِ کنترل چه می‌گوید؟</p>
</div>
<div id="exr-ch34-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.34</strong></span> اثرانگشتِ پیکربندی چه چیزی را ثابت می‌کند؟</p>
</div>
<div id="exr-ch34-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.35</strong></span> <a href="#eq-ch34-defects" class="quarto-xref">معادلهٔ&nbsp;<span>34.13</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch34-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.36</strong></span> وارسیِ حلقه چگونه بی‌کار روی بخش‌های برق‌دار انجام می‌شود؟</p>
</div>
<div id="exr-ch34-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.37</strong></span> سه قاعدهٔ بررسیِ فهرستِ ورودی و خروجی؟</p>
</div>
<div id="exr-ch34-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.38</strong></span> چرا کیفیت پیش از مقدار می‌آید؟</p>
</div>
<div id="exr-ch34-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.39</strong></span> حالتِ کارِ کاهش‌یافته چیست؟</p>
</div>
<div id="exr-ch34-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.40</strong></span> چرا ۲۴ ولتِ کنترل از باتری گرفته می‌شود؟</p>
</div>
<div id="exr-ch34-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.41</strong></span> <a href="#eq-ch34-autonomy" class="quarto-xref">معادلهٔ&nbsp;<span>34.14</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch34-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.42</strong></span> <a href="#eq-ch34-drop" class="quarto-xref">معادلهٔ&nbsp;<span>34.15</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch34-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.43</strong></span> دو آستانهٔ کم‌ولتاژی چه چیزی را آغاز می‌کنند؟</p>
</div>
<div id="exr-ch34-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.44</strong></span> چرا از دست رفتنِ کلِ ولتاژِ مستقیم نیروگاه را قطع می‌کند؟</p>
</div>
<div id="exr-ch34-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.45</strong></span> مدتِ کارِ باتری چگونه ثابت می‌شود؟</p>
</div>
<div id="exr-ch34-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.46</strong></span> تأیید و بازنشانیِ سامانهٔ حریق چه فرقی دارند؟</p>
</div>
<div id="exr-ch34-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.47</strong></span> چرا تابلوی حریق باتریِ خودش را دارد؟</p>
</div>
<div id="exr-ch34-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.48</strong></span> دلیلِ مسیرِ سیم‌کشیِ فرمان‌های حریق چیست؟</p>
</div>
<div id="exr-ch34-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.49</strong></span> چرا ورودیِ بی‌استفادهٔ نقطهٔ تنظیم سیم‌کشی نمی‌شود؟</p>
</div>
<div id="exr-ch34-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.50</strong></span> دو قاعدهٔ اعتبارسنجیِ پیام کدام‌اند؟</p>
</div>
<div id="exr-ch34-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.51</strong></span> ترتیبِ حالت‌ها پس از قطعِ پیوند چیست؟</p>
</div>
<div id="exr-ch34-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.52</strong></span> ردیابی‌پذیری یعنی چه؟</p>
</div>
<div id="exr-ch34-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.53</strong></span> <a href="#eq-ch34-phase" class="quarto-xref">معادلهٔ&nbsp;<span>34.5</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch34-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.54</strong></span> نسبتِ حذفِ حالتِ مشترک چیست؟</p>
</div>
<div id="exr-ch34-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.55</strong></span> چرا پنجرهٔ آهنگِ تغییرِ بسامد سازشی میانِ نوفه و تأخیر است؟</p>
</div>
<div id="exr-ch34-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.56</strong></span> نوسانِ بیهودهٔ تپ‌چنجر چیست؟</p>
</div>
<div id="exr-ch34-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.57</strong></span> چرا باند مردهٔ تاریخ‌نگار از دقت تعیین می‌شود؟</p>
</div>
<div id="exr-ch34-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.58</strong></span> سه ردهٔ موردهای باز کدام‌اند؟</p>
</div>
<div id="exr-ch34-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.59</strong></span> چرا خطای «درصدِ گستره» در خواندن‌های کوچک بزرگ می‌شود؟</p>
</div>
<div id="exr-ch34-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.60</strong></span> چرا هستهٔ اندازه‌گیریِ کلاسِ معمولی در شبِ آرام تعریف‌نشده است؟</p>
</div>
<div id="exr-ch34-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.61</strong></span> چرا ثانویهٔ <span class="ltr" dir="ltr">1 A</span> برای مسیرهای بلند انتخاب می‌شود؟</p>
</div>
<div id="exr-ch34-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.62</strong></span> خودگرماییِ دماسنجِ مقاومتی چیست؟</p>
</div>
<div id="exr-ch34-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.63</strong></span> ورودیِ دنبالهٔ رویدادها با لرزشِ کنتاکت چه می‌کند؟</p>
</div>
<div id="exr-ch34-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.64</strong></span> چرا متناوب و مستقیم در یک کابلِ چندرشته نمی‌آیند؟</p>
</div>
<div id="exr-ch34-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.65</strong></span> چرا میانهٔ سه حس‌گر از میانگینشان مطمئن‌تر است؟</p>
</div>
<div id="exr-ch34-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.66</strong></span> <a href="#eq-ch34-margin" class="quarto-xref">معادلهٔ&nbsp;<span>34.11</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch34-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.67</strong></span> چرا پالسِ کوتاه‌تر از پویش ممکن است دیده نشود؟</p>
</div>
<div id="exr-ch34-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.68</strong></span> هشدارِ ناهمخوانی و پایشِ تغییرِ بی‌فرمان چه فرقی دارند؟</p>
</div>
<div id="exr-ch34-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.69</strong></span> انتقالِ بی‌ضربه چیست؟</p>
</div>
<div id="exr-ch34-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.70</strong></span> <a href="#eq-ch34-holdup" class="quarto-xref">معادلهٔ&nbsp;<span>34.16</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch34-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.71</strong></span> <a href="#eq-ch34-service-error" class="quarto-xref">معادلهٔ&nbsp;<span>34.17</span></a> را توضیح دهید.</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="34.17.2">
<h3 data-number="34.17.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">34.17.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch34-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.72</strong></span> <span class="ltr" dir="ltr">12 mA</span> روی بردِ <span class="ltr" dir="ltr">0</span> تا <span class="ltr" dir="ltr">150 kV</span>؟</p>
</div>
<div id="exr-ch34-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.73</strong></span> <span class="ltr" dir="ltr">4</span>، <span class="ltr" dir="ltr">20</span> و <span class="ltr" dir="ltr">8 mA</span> روی همان برد؟</p>
</div>
<div id="exr-ch34-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.74</strong></span> <span class="ltr" dir="ltr">33 kV</span> روی بردِ <span class="ltr" dir="ltr">0</span> تا <span class="ltr" dir="ltr">40 kV</span>؟</p>
</div>
<div id="exr-ch34-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.75</strong></span> <span class="ltr" dir="ltr">145.2 kV</span> روی بردِ <span class="ltr" dir="ltr">0</span> تا <span class="ltr" dir="ltr">150 kV</span>؟</p>
</div>
<div id="exr-ch34-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.76</strong></span> حلقهٔ مرده (<span class="ltr" dir="ltr">0 mA</span>) روی بردِ <span class="ltr" dir="ltr">0</span> تا <span class="ltr" dir="ltr">150 kV</span> چه می‌خواند؟</p>
</div>
<div id="exr-ch34-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.77</strong></span> بلندترین حلقه با <span class="ltr" dir="ltr">24 V</span>، <span class="ltr" dir="ltr">12 V</span>، <span class="ltr" dir="ltr">250 Ω</span> و <span class="ltr" dir="ltr">0.75 mm²</span>؟</p>
</div>
<div id="exr-ch34-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.78</strong></span> همان با <span class="ltr" dir="ltr">15 V</span> برای فرستنده؟</p>
</div>
<div id="exr-ch34-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.79</strong></span> یک گامِ ۱۶ بیتی روی <span class="ltr" dir="ltr">21 mA</span>؟</p>
</div>
<div id="exr-ch34-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.80</strong></span> عدمِ قطعیتِ ترکیبیِ <span class="ltr" dir="ltr">0.29</span>، <span class="ltr" dir="ltr">0.13</span> و <span class="ltr" dir="ltr">0.09 %</span>؟</p>
</div>
<div id="exr-ch34-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.81</strong></span> عدمِ قطعیتِ استانداردِ کلاسِ <span class="ltr" dir="ltr">0.2</span> با توزیعِ یکنواخت؟</p>
</div>
<div id="exr-ch34-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.82</strong></span> عدمِ قطعیتِ گسترش‌یافتهٔ زنجیره با کلاسِ <span class="ltr" dir="ltr">0.5</span>؟</p>
</div>
<div id="exr-ch34-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.83</strong></span> مقاومتِ دماسنج در <span class="ltr" dir="ltr">0</span>، <span class="ltr" dir="ltr">50</span> و <span class="ltr" dir="ltr">100 °C</span>؟</p>
</div>
<div id="exr-ch34-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.84</strong></span> دمای <span class="ltr" dir="ltr">119.40 Ω</span>؟</p>
</div>
<div id="exr-ch34-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.85</strong></span> خطای دوسیمه با دو رشتهٔ <span class="ltr" dir="ltr">1 Ω</span>؟</p>
</div>
<div id="exr-ch34-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.86</strong></span> خطای دوسیمه با دو رشتهٔ <span class="ltr" dir="ltr">1.17 Ω</span>؟</p>
</div>
<div id="exr-ch34-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.87</strong></span> ترموکوپل در <span class="ltr" dir="ltr">320 °C</span> با پایانه‌های <span class="ltr" dir="ltr">40 °C</span>، بی‌جبران؟</p>
</div>
<div id="exr-ch34-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.88</strong></span> بسامدِ ظاهریِ <span class="ltr" dir="ltr">50 Hz</span> با نمونه‌برداریِ <span class="ltr" dir="ltr">49 Hz</span>؟</p>
</div>
<div id="exr-ch34-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.89</strong></span> رانشِ <span class="ltr" dir="ltr">20 ppm</span> در یک هفته؟</p>
</div>
<div id="exr-ch34-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.90</strong></span> رانشِ <span class="ltr" dir="ltr">50 ppm</span> در یک ساعت؟</p>
</div>
<div id="exr-ch34-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.91</strong></span> فاصلهٔ کالیبراسیون با رواداریِ <span class="ltr" dir="ltr">0.5</span>، رانشِ <span class="ltr" dir="ltr">0.15</span> و <span class="ltr" dir="ltr">0.05</span> پس از تنظیم؟</p>
</div>
<div id="exr-ch34-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.92</strong></span> بودجهٔ پاسخ با <span class="ltr" dir="ltr">20 + 2 × 50 + 10 + 30 ms</span>؟</p>
</div>
<div id="exr-ch34-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.93</strong></span> بودجهٔ پاسخ با پویشِ <span class="ltr" dir="ltr">100 ms</span> و شبکهٔ <span class="ltr" dir="ltr">50 ms</span>؟</p>
</div>
<div id="exr-ch34-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.94</strong></span> فراجهشِ کنترل‌گرِ تنظیم‌شده با چرخهٔ <span class="ltr" dir="ltr">1 s</span>؟</p>
</div>
<div id="exr-ch34-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.95</strong></span> شمارِ ترکیب‌های پنج ورودیِ دودویی و ترکیب‌های مجاز؟</p>
</div>
<div id="exr-ch34-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.96</strong></span> قطع‌های کاذب با <span class="ltr" dir="ltr">0.5 %</span> گم‌شدن و سه ضربان؟</p>
</div>
<div id="exr-ch34-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.97</strong></span> قطع‌های کاذب با <span class="ltr" dir="ltr">1 %</span> و چهار ضربان؟</p>
</div>
<div id="exr-ch34-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.98</strong></span> دسترس‌پذیریِ کنترل‌گر با <span class="ltr" dir="ltr">100,000 h</span> و <span class="ltr" dir="ltr">10 h</span>؟</p>
</div>
<div id="exr-ch34-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.99</strong></span> ازکارافتادگیِ جفتِ مستقل در سال؟</p>
</div>
<div id="exr-ch34-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.100</strong></span> ازکارافتادگیِ جفت با <span class="ltr" dir="ltr">5 %</span> علتِ مشترک؟</p>
</div>
<div id="exr-ch34-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.101</strong></span> افزایشِ دمای تابلوی <span class="ltr" dir="ltr">400 W</span> با <span class="ltr" dir="ltr">5 m²</span>؟</p>
</div>
<div id="exr-ch34-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.102</strong></span> دبیِ پنکه برای <span class="ltr" dir="ltr">400 W</span> و <span class="ltr" dir="ltr">5 K</span>؟</p>
</div>
<div id="exr-ch34-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.103</strong></span> کارت‌های <span class="ltr" dir="ltr">185</span> ورودیِ رقمی با ۱۶ کانال و <span class="ltr" dir="ltr">20 %</span> یدکی؟</p>
</div>
<div id="exr-ch34-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.104</strong></span> نقص‌های پنهان با <span class="math inline">\(N = 51.2\)</span> و ۴۷ یافته؟</p>
</div>
<div id="exr-ch34-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.105</strong></span> ساعت‌های آزمونِ کارخانه برای <span class="ltr" dir="ltr">71</span>، <span class="ltr" dir="ltr">185</span> و <span class="ltr" dir="ltr">44</span> نقطه؟</p>
</div>
<div id="exr-ch34-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.106</strong></span> روز-گروه‌های وارسیِ حلقه برای <span class="ltr" dir="ltr">300</span> نقطه با <span class="ltr" dir="ltr">40</span> در روز؟</p>
</div>
<div id="exr-ch34-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.107</strong></span> نقطهٔ تنظیمِ توانِ واکنشی با افتِ <span class="ltr" dir="ltr">2.01 %</span>، شیبِ <span class="ltr" dir="ltr">4 %</span> و <span class="ltr" dir="ltr">33 Mvar</span>؟</p>
</div>
<div id="exr-ch34-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.108</strong></span> جریانِ بارهای <span class="ltr" dir="ltr">465 W</span> از <span class="ltr" dir="ltr">110 V</span> با مبدلِ <span class="ltr" dir="ltr">90 %</span>؟</p>
</div>
<div id="exr-ch34-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.109</strong></span> مدتِ کارِ <span class="ltr" dir="ltr">250 Ah</span> با <span class="ltr" dir="ltr">44.7 A</span> و <span class="ltr" dir="ltr">80 %</span>؟</p>
</div>
<div id="exr-ch34-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.110</strong></span> ولتاژِ پایانِ تخلیهٔ ۵۵ سلولِ <span class="ltr" dir="ltr">1.75 V</span>؟</p>
</div>
<div id="exr-ch34-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.111</strong></span> افتِ فیدرِ <span class="ltr" dir="ltr">60 m</span> از <span class="ltr" dir="ltr">10 mm²</span> در <span class="ltr" dir="ltr">15 A</span>؟</p>
</div>
<div id="exr-ch34-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.112</strong></span> مدتِ کارِ منبعِ بی‌وقفه با جداکردنِ <span class="ltr" dir="ltr">8 kW</span> پس از ۲۰ دقیقه؟</p>
</div>
<div id="exr-ch34-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.113</strong></span> ظرفیتِ باتریِ تابلوی حریق با <span class="ltr" dir="ltr">1.2 A × 24 h</span> و <span class="ltr" dir="ltr">4 A × 0.5 h</span>؟</p>
</div>
<div id="exr-ch34-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.114</strong></span> ازکارافتادگیِ مسیرِ شبکه‌ای در سال؟</p>
</div>
<div id="exr-ch34-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.115</strong></span> تأخیرِ دورسنجی با <span class="ltr" dir="ltr">100</span>، <span class="ltr" dir="ltr">200</span>، <span class="ltr" dir="ltr">100</span> و <span class="ltr" dir="ltr">400 ms</span>؟</p>
</div>
<div id="exr-ch34-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.116</strong></span> دقتِ دورسنجی با سه جزءِ کلاسِ <span class="ltr" dir="ltr">0.2</span>؟</p>
</div>
<div id="exr-ch34-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.117</strong></span> کیفیتِ <span class="ltr" dir="ltr">2.5 mA</span> و <span class="ltr" dir="ltr">12 mA</span> پانزده‌ثانیه‌ای؟</p>
</div>
<div id="exr-ch34-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.118</strong></span> کارت‌هایی که پیش‌کارکردِ ۷۲ ساعته پیدا می‌کند؟</p>
</div>
<div id="exr-ch34-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.119</strong></span> خطای توانِ واکنشی در ضریبِ توانِ <span class="ltr" dir="ltr">0.99</span> با خطای فازِ ۲۰ دقیقه‌ای؟</p>
</div>
<div id="exr-ch34-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.120</strong></span> خطای توانِ اکتیو در همان حالت؟</p>
</div>
<div id="exr-ch34-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.121</strong></span> خطای ورودی با <span class="ltr" dir="ltr">50 V</span> حالتِ مشترک و <span class="ltr" dir="ltr">90 dB</span> حذف؟</p>
</div>
<div id="exr-ch34-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.122</strong></span> انحرافِ معیارِ آهنگِ تغییرِ بسامد با پنجرهٔ <span class="ltr" dir="ltr">0.1</span> و <span class="ltr" dir="ltr">1 s</span>؟</p>
</div>
<div id="exr-ch34-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.123</strong></span> فاصلهٔ کالیبراسیون برای <span class="ltr" dir="ltr">95 %</span> درونِ رواداری؟</p>
</div>
<div id="exr-ch34-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.124</strong></span> کارکردِ روزانهٔ تپ‌چنجر با باند مردهٔ <span class="ltr" dir="ltr">0.6</span> و <span class="ltr" dir="ltr">0.75 %</span>؟</p>
</div>
<div id="exr-ch34-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.125</strong></span> سال‌های رسیدن به <span class="ltr" dir="ltr">300,000</span> کارکرد با <span class="ltr" dir="ltr">119</span> در روز؟</p>
</div>
<div id="exr-ch34-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.126</strong></span> ذخیرهٔ خامِ سالانهٔ تاریخ‌نگار؟</p>
</div>
<div id="exr-ch34-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.127</strong></span> سهمِ برچسب‌های یکسان با دقتِ <span class="ltr" dir="ltr">10 ms</span>؟</p>
</div>
<div id="exr-ch34-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.128</strong></span> پایانه‌های تابلوی واسط با <span class="ltr" dir="ltr">20 %</span> یدکی؟</p>
</div>
<div id="exr-ch34-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.129</strong></span> جریانِ خطای منبعِ <span class="ltr" dir="ltr">20 A</span> با محدودیتِ <span class="ltr" dir="ltr">1.5</span> برابر؟</p>
</div>
<div id="exr-ch34-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.130</strong></span> موردهای آزمونِ «و»ی ده شرط با روشِ <span class="math inline">\(n + 1\)</span> و با همهٔ ترکیب‌ها؟</p>
</div>
<div id="exr-ch34-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.131</strong></span> فرستندهٔ <span class="ltr" dir="ltr">0–200 L/min</span> با <span class="ltr" dir="ltr">0.5 %</span> گستره در <span class="ltr" dir="ltr">40 L/min</span>: خطا چند درصدِ مقدار است؟</p>
</div>
<div id="exr-ch34-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.132</strong></span> <span class="ltr" dir="ltr">10 MW</span> در <span class="ltr" dir="ltr">132 kV</span> روی هستهٔ <span class="ltr" dir="ltr">600/1 A</span>: جریان و درصدِ نامی؟</p>
</div>
<div id="exr-ch34-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.133</strong></span> بارِ ثانویهٔ <span class="ltr" dir="ltr">1 A</span> با <span class="ltr" dir="ltr">2 × 200 m</span> مسِ <span class="ltr" dir="ltr">2.5 mm²</span> و <span class="ltr" dir="ltr">1 VA</span> دستگاه؟</p>
</div>
<div id="exr-ch34-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.134</strong></span> خودگرماییِ <span class="ltr" dir="ltr">Pt100</span> در <span class="ltr" dir="ltr">0 °C</span> با <span class="ltr" dir="ltr">2 mA</span> و <span class="ltr" dir="ltr">0.5 K/mW</span>؟</p>
</div>
<div id="exr-ch34-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.135</strong></span> ورودیِ <span class="ltr" dir="ltr">110 V</span> با مقاومتِ <span class="ltr" dir="ltr">36.7 kΩ</span> و نشتیِ <span class="ltr" dir="ltr">30 kΩ</span>: جریان و وضعیت؟</p>
</div>
<div id="exr-ch34-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.136</strong></span> جریانِ ظرفیتیِ <span class="ltr" dir="ltr">230 V</span> در <span class="ltr" dir="ltr">1 km</span> کابل با <span class="ltr" dir="ltr">100 nF/km</span>؟</p>
</div>
<div id="exr-ch34-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.137</strong></span> هشدارهای نادرستِ ناهمخوانی با <span class="math inline">\(k = 4\)</span> و نمونهٔ یک‌ثانیه‌ای؟</p>
</div>
<div id="exr-ch34-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.138</strong></span> تأخیرِ حس‌گر با <span class="math inline">\(\tau = 60\,\text{s}\)</span> و گرم شدنِ <span class="ltr" dir="ltr">2 K</span> در دقیقه؟</p>
</div>
<div id="exr-ch34-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.139</strong></span> حاشیهٔ فازِ کنترل‌گرِ تنظیم‌شده با <span class="ltr" dir="ltr">0.5 s</span> تأخیر؟</p>
</div>
<div id="exr-ch34-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.140</strong></span> تأخیرِ مجاز برای حاشیهٔ ۶۰ درجه؟</p>
</div>
<div id="exr-ch34-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.141</strong></span> احتمالِ گم شدنِ پالسِ <span class="ltr" dir="ltr">30 ms</span> با پویشِ <span class="ltr" dir="ltr">50 ms</span>؟</p>
</div>
<div id="exr-ch34-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.142</strong></span> ضربهٔ تناسبی با <span class="math inline">\(K_\text{p} = 1.5\)</span> و خطای <span class="ltr" dir="ltr">10 MW</span>؟</p>
</div>
<div id="exr-ch34-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.143</strong></span> زمانِ نگه‌داشت با <span class="ltr" dir="ltr">470 µF</span>، <span class="ltr" dir="ltr">325</span> تا <span class="ltr" dir="ltr">200 V</span>، <span class="ltr" dir="ltr">240 W</span> و بازدهِ <span class="ltr" dir="ltr">90 %</span>؟</p>
</div>
<div id="exr-ch34-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.144</strong></span> خطای <span class="ltr" dir="ltr">5 mHz</span> با افتِ <span class="ltr" dir="ltr">5 %</span> و <span class="ltr" dir="ltr">100 MW</span>؟</p>
</div>
<div id="exr-ch34-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.145</strong></span> خطای ولتاژِ <span class="ltr" dir="ltr">0.3 %</span> با شیبِ <span class="ltr" dir="ltr">5 %</span> و <span class="ltr" dir="ltr">33 Mvar</span>؟</p>
</div>
<div id="exr-ch34-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.146</strong></span> تلفاتِ خطِ <span class="ltr" dir="ltr">7.06 km</span> با <span class="ltr" dir="ltr">0.12 Ω/km</span> در <span class="ltr" dir="ltr">80 MW</span>؟</p>
</div>
<div id="exr-ch34-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.147</strong></span> عمرِ خازنِ <span class="ltr" dir="ltr">5,000 h</span> در <span class="ltr" dir="ltr">105 °C</span> وقتی در <span class="ltr" dir="ltr">65 °C</span> کار کند؟</p>
</div>
<div id="exr-ch34-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.148</strong></span> ضریبِ آهنگِ خرابی از <span class="ltr" dir="ltr">34</span> به <span class="ltr" dir="ltr">45 °C</span> با <span class="ltr" dir="ltr">0.7 eV</span>؟</p>
</div>
<div id="exr-ch34-149" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.149</strong></span> دقیقه‌های از کار افتادن با <span class="ltr" dir="ltr">MTBF</span> برابرِ <span class="ltr" dir="ltr">100,000 h</span> و <span class="ltr" dir="ltr">MTTR</span> برابرِ <span class="ltr" dir="ltr">10 h</span>؟</p>
</div>
<div id="exr-ch34-150" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.150</strong></span> بیشترین زمانِ ترتیبی با مهلت‌های <span class="ltr" dir="ltr">10, 30, 5, 40, 5, 90 s</span>؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="34.17.3">
<h3 data-number="34.17.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">34.17.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch34-151" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.151</strong></span> بردِ <span class="ltr" dir="ltr">0</span> تا <span class="ltr" dir="ltr">200 kV</span> را با <span class="ltr" dir="ltr">0</span> تا <span class="ltr" dir="ltr">150 kV</span> برای ولتاژِ نقطهٔ اتصال مقایسه کنید.</p>
</div>
<div id="exr-ch34-152" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.152</strong></span> دماسنجِ سیم‌پیچ را برای مسیرِ <span class="ltr" dir="ltr">80 m</span> طراحی کنید.</p>
</div>
<div id="exr-ch34-153" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.153</strong></span> چرا عدمِ قطعیتِ ولتاژ با کلاسِ <span class="ltr" dir="ltr">0.2</span> به <span class="ltr" dir="ltr">±0.39 %</span> می‌رسد و نه کمتر؟</p>
</div>
<div id="exr-ch34-154" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.154</strong></span> رله‌ای همگامی را از دست داده است. کدام سابقه‌ها اعتبار ندارند؟</p>
</div>
<div id="exr-ch34-155" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.155</strong></span> برای زنجیرهٔ ولتاژ فیلتری پیشنهاد کنید و هزینه‌اش را بگویید.</p>
</div>
<div id="exr-ch34-156" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.156</strong></span> چرخهٔ کنترل‌گرِ نیروگاه را برای مزرعه‌ای با ثابتِ زمانیِ <span class="ltr" dir="ltr">4 s</span> انتخاب کنید.</p>
</div>
<div id="exr-ch34-157" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.157</strong></span> نگهبانِ زمانی را برای شبکه‌ای با <span class="ltr" dir="ltr">0.3 %</span> گم‌شدن تنظیم کنید.</p>
</div>
<div id="exr-ch34-158" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.158</strong></span> یک خروجیِ دیگر را از نظرِ رفتارِ ایمن در خرابی دسته‌بندی کنید.</p>
</div>
<div id="exr-ch34-159" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.159</strong></span> جفتِ کنترل‌گر را طوری بچینید که خرابیِ با علتِ مشترک کم شود.</p>
</div>
<div id="exr-ch34-160" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.160</strong></span> تابلوی کنترل‌گر را برای روزِ تابستانی بی‌تهویه اصلاح کنید.</p>
</div>
<div id="exr-ch34-161" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.161</strong></span> یک علتِ تازه به ماتریسِ علت و معلول بیفزایید که هر دو قاعده را بگذراند.</p>
</div>
<div id="exr-ch34-162" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.162</strong></span> روایتِ کنترلِ عملکردِ سقفِ صادرات را بنویسید.</p>
</div>
<div id="exr-ch34-163" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.163</strong></span> اثرانگشتِ ساختگاه با کارخانه یکی نیست. گام‌ها را بنویسید.</p>
</div>
<div id="exr-ch34-164" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.164</strong></span> اگر نقص‌های روزانهٔ آزمون کم نشوند، چه می‌گویید؟</p>
</div>
<div id="exr-ch34-165" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.165</strong></span> یک سطرِ تازه برای فهرستِ ورودی و خروجی بنویسید که بررسی‌کننده را بگذراند.</p>
</div>
<div id="exr-ch34-166" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.166</strong></span> ردیابیِ اندازه‌گیریِ دمای سیم‌پیچ را از حس‌گر تا نمایشگر بنویسید.</p>
</div>
<div id="exr-ch34-167" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.167</strong></span> موردِ آزمونِ خرابیِ دماسنجِ سیم‌پیچ را بنویسید.</p>
</div>
<div id="exr-ch34-168" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.168</strong></span> چرا کنترل‌گر نخست نگه می‌دارد و بعد به کانالِ کنتور می‌رود؟</p>
</div>
<div id="exr-ch34-169" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.169</strong></span> بهره‌های حالتِ کارِ کاهش‌یافته را برای کانالِ دوثانیه‌ای انتخاب کنید.</p>
</div>
<div id="exr-ch34-170" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.170</strong></span> فیدرِ مستقیمِ تابلوی <span class="ltr" dir="ltr">100 m</span> با <span class="ltr" dir="ltr">15 A</span> را اندازه کنید.</p>
</div>
<div id="exr-ch34-171" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.171</strong></span> فهرستِ جداکردنِ بارهای منبعِ بی‌وقفه را بنویسید.</p>
</div>
<div id="exr-ch34-172" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.172</strong></span> یک گامِ راه‌اندازی را که سیگنالِ «آماده» ندارد پیدا و اصلاح کنید.</p>
</div>
<div id="exr-ch34-173" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.173</strong></span> پیش‌نویسی از سیگنال‌های حریق را با سه قاعده بررسی کنید.</p>
</div>
<div id="exr-ch34-174" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.174</strong></span> اپراتور می‌خواهد پس از هشدارِ حریق مبدلِ باتری را راه بیندازد. ترتیب چیست؟</p>
</div>
<div id="exr-ch34-175" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.175</strong></span> پیامِ سقفِ صادراتِ <span class="ltr" dir="ltr">55 MW</span> پس از <span class="ltr" dir="ltr">80 MW</span> می‌رسد. چه می‌شود؟</p>
</div>
<div id="exr-ch34-176" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.176</strong></span> پیوند دو ساعت قطع می‌شود. حالت‌ها را با زمان بنویسید.</p>
</div>
<div id="exr-ch34-177" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.177</strong></span> اگر تأخیرِ پیوندِ مرکزِ کنترل <span class="ltr" dir="ltr">700 ms</span> شود، بودجه چه می‌شود؟</p>
</div>
<div id="exr-ch34-178" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.178</strong></span> کالیبراتورِ <span class="ltr" dir="ltr">0.1 %</span> برای فرستندهٔ <span class="ltr" dir="ltr">0.2 %</span> کافی است؟</p>
</div>
<div id="exr-ch34-179" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.179</strong></span> هستهٔ اندازه‌گیریِ بیِ <span class="ltr" dir="ltr">E1</span> را برای شب‌های آرام مشخص کنید.</p>
</div>
<div id="exr-ch34-180" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.180</strong></span> برای ده فرستندهٔ دمای روغن، میانه یا میانگین؟ هشدارِ ناهمخوانی را تنظیم کنید.</p>
</div>
<div id="exr-ch34-181" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.181</strong></span> ترتیبِ راه‌اندازیِ پمپِ خنک‌کاری را با مهلت و خروجِ هر گام بنویسید.</p>
</div>
<div id="exr-ch34-182" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.182</strong></span> بارهای کمکیِ لازم برای عبور از خطا را از فهرستِ تغذیه جدا کنید.</p>
</div>
<div id="exr-ch34-183" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.183</strong></span> پیامدِ خطای <span class="ltr" dir="ltr">10 mHz</span> در ورودیِ بسامد را در آزمونِ پاسخِ بسامدی توضیح دهید.</p>
</div>
<div id="exr-ch34-184" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.184</strong></span> برای کنترل‌گرِ نیروگاه، نسخهٔ پشتیبان و یدکی را چنان سازمان دهید که زمانِ تعمیر زیرِ پنج ساعت بماند.</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="34.17.4">
<h3 data-number="34.17.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">34.17.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch34-185" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.185</strong></span> زنجیرهٔ اندازه‌گیریِ توانِ اکتیوِ نقطهٔ اتصال را با عدمِ قطعیت طراحی کنید.</p>
</div>
<div id="exr-ch34-186" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.186</strong></span> فهرستِ ورودی و خروجیِ یک کانتینرِ باتری را با بررسی‌کننده بنویسید.</p>
</div>
<div id="exr-ch34-187" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.187</strong></span> روایتِ کنترل و موردهای آزمونِ کنترلِ ولتاژ را بنویسید.</p>
</div>
<div id="exr-ch34-188" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.188</strong></span> ماتریسِ علت و معلولِ کنترل را برای از دست رفتنِ هر تغذیه کامل کنید.</p>
</div>
<div id="exr-ch34-189" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.189</strong></span> برنامهٔ آزمونِ پذیرشِ کارخانهٔ تابلوی کنترل‌گر را با معیارِ پایان بنویسید.</p>
</div>
<div id="exr-ch34-190" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.190</strong></span> برنامهٔ کالیبراسیونِ ابزارهای نیروگاه را با فاصله‌ها و سابقه‌ها بنویسید.</p>
</div>
<div id="exr-ch34-191" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.191</strong></span> نقشهٔ تغذیهٔ کنترل را با محاسبهٔ مدتِ کار و افت در پایانِ تخلیه بنویسید.</p>
</div>
<div id="exr-ch34-192" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.192</strong></span> مشخصاتِ واسطِ حریق را با سیگنال‌ها، اختیار و رفتار در خرابی بنویسید.</p>
</div>
<div id="exr-ch34-193" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.193</strong></span> مشخصاتِ واسطِ بهره‌بردارِ شبکه را با اعتبارسنجی، کهنگی و دورسنجی بنویسید.</p>
</div>
<div id="exr-ch34-194" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.194</strong></span> آزمونِ جابه‌جاییِ جفتِ کنترل‌گر را طراحی کنید.</p>
</div>
<div id="exr-ch34-195" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.195</strong></span> چرخهٔ کنترل‌گر و تأخیرِ مجازِ شبکه را با حاشیهٔ فاز تعیین و با آزمونِ پله‌ای راستی‌آزمایی کنید.</p>
</div>
<div id="exr-ch34-196" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.196</strong></span> آزمونِ انتقالِ بی‌ضربه را در آزمونِ پذیرشِ ساختگاه طراحی کنید.</p>
</div>
<div id="exr-ch34-197" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.197</strong></span> برنامهٔ آزمونِ عبورِ بارهای کمکی از افتِ ولتاژ را روی تجهیزِ جداشده بنویسید.</p>
</div>
<div id="exr-ch34-198" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.198</strong></span> میانِ اندازه‌گیری در بیِ شبکه و مدلِ خط برای نقطهٔ اتصال تصمیم بگیرید.</p>
</div>
<div id="exr-ch34-199" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.199</strong></span> فهرستِ کابلِ یک تابلوی واسط را از فهرستِ ورودی و خروجی بسازید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="34.17.5">
<h3 data-number="34.17.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">34.17.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch34-200" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.200</strong></span> مبنای ابزارِ دقیق و کنترلِ نیروگاهِ P را ارائه کنید و از سه یافته دفاع کنید.</p>
</div>
<div id="exr-ch34-201" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.201</strong></span> نشان دهید چرا «کیفیت پیش از مقدار» قاعدهٔ مرکزیِ این فصل است، با سه مثال.</p>
</div>
<div id="exr-ch34-202" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.202</strong></span> مرزِ کنترلِ نیروگاه، سامانهٔ حریق و حفاظت را بنویسید.</p>
</div>
<div id="exr-ch34-203" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.203</strong></span> یک خطای خواندنِ خروجی در این فصل را بازسازی کنید و بگویید چگونه پیدا شد.</p>
</div>
<div id="exr-ch34-204" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.204</strong></span> پیوندِ این فصل با فصل‌های ۲۰، ۲۳، ۳۲، ۳۵ و ۴۸ را ترسیم کنید.</p>
</div>
<div id="exr-ch34-205" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 34.205</strong></span> بودجهٔ دقت را از ترانسفورماتورِ ولتاژ تا خدمتِ ولتاژ–توانِ واکنشی بسازید و حلقهٔ تعیین‌کننده را نام ببرید.</p>
</div>
</section>
</section>
<section id="sec-ch34-solutions" class="level2" data-number="34.18">
<h2 data-number="34.18" class="anchored" data-anchor-id="sec-ch34-solutions"><span class="header-section-number">34.18</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <span class="ltr" dir="ltr">worked</span> می‌سازد (سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch34-examples-out" class="quarto-xref"><span>بخش 34.18.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-1" class="quarto-xref">تمرین&nbsp;<span>34.1</span></a>.</strong> صفرِ زنده: حلقهٔ مرده از مقدارِ صفر جدا می‌شود (<a href="#sec-ch34-a-scaling" class="quarto-xref"><span>بخش 34.2.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-2" class="quarto-xref">تمرین&nbsp;<span>34.2</span></a>.</strong> <a href="#sec-ch34-a-scaling" class="quarto-xref"><span>بخش 34.2.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-3" class="quarto-xref">تمرین&nbsp;<span>34.3</span></a>.</strong> جریان در تمامِ حلقه یکی است (<a href="#sec-ch34-a-scaling" class="quarto-xref"><span>بخش 34.2.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-4" class="quarto-xref">تمرین&nbsp;<span>34.4</span></a>.</strong> <a href="#sec-ch34-a-loop" class="quarto-xref"><span>بخش 34.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-5" class="quarto-xref">تمرین&nbsp;<span>34.5</span></a>.</strong> <a href="#sec-ch34-a-resolution" class="quarto-xref"><span>بخش 34.2.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-6" class="quarto-xref">تمرین&nbsp;<span>34.6</span></a>.</strong> <a href="#sec-ch34-a-uncert" class="quarto-xref"><span>بخش 34.2.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-7" class="quarto-xref">تمرین&nbsp;<span>34.7</span></a>.</strong> توزیعِ یکنواخت (<a href="#sec-ch34-a-uncert" class="quarto-xref"><span>بخش 34.2.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-8" class="quarto-xref">تمرین&nbsp;<span>34.8</span></a>.</strong> <a href="#sec-ch34-a-rtd" class="quarto-xref"><span>بخش 34.2.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-9" class="quarto-xref">تمرین&nbsp;<span>34.9</span></a>.</strong> <a href="#sec-ch34-a-rtd" class="quarto-xref"><span>بخش 34.2.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-10" class="quarto-xref">تمرین&nbsp;<span>34.10</span></a>.</strong> اختلافِ دمای دو اتصال (<a href="#sec-ch34-a-tc" class="quarto-xref"><span>بخش 34.2.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-11" class="quarto-xref">تمرین&nbsp;<span>34.11</span></a>.</strong> <a href="#sec-ch34-a-tc" class="quarto-xref"><span>بخش 34.2.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-12" class="quarto-xref">تمرین&nbsp;<span>34.12</span></a>.</strong> <a href="#sec-ch34-a-rms" class="quarto-xref"><span>بخش 34.2.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-13" class="quarto-xref">تمرین&nbsp;<span>34.13</span></a>.</strong> <a href="#sec-ch34-a-rms" class="quarto-xref"><span>بخش 34.2.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-14" class="quarto-xref">تمرین&nbsp;<span>34.14</span></a>.</strong> <a href="#exm-ch34-time" class="quarto-xref">مثال&nbsp;<span>34.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-15" class="quarto-xref">تمرین&nbsp;<span>34.15</span></a>.</strong> <a href="#sec-ch34-a-cal" class="quarto-xref"><span>بخش 34.2.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-16" class="quarto-xref">تمرین&nbsp;<span>34.16</span></a>.</strong> تأخیر (<a href="#sec-ch34-a-filter" class="quarto-xref"><span>بخش 34.2.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-17" class="quarto-xref">تمرین&nbsp;<span>34.17</span></a>.</strong> <a href="#sec-ch34-a-earthing" class="quarto-xref"><span>بخش 34.2.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-18" class="quarto-xref">تمرین&nbsp;<span>34.18</span></a>.</strong> <a href="#sec-ch34-b-layers" class="quarto-xref"><span>بخش 34.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-19" class="quarto-xref">تمرین&nbsp;<span>34.19</span></a>.</strong> <a href="#sec-ch34-b-response" class="quarto-xref"><span>بخش 34.3.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-20" class="quarto-xref">تمرین&nbsp;<span>34.20</span></a>.</strong> <a href="#sec-ch34-b-response" class="quarto-xref"><span>بخش 34.3.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-21" class="quarto-xref">تمرین&nbsp;<span>34.21</span></a>.</strong> <a href="#sec-ch34-b-sampled" class="quarto-xref"><span>بخش 34.3.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-22" class="quarto-xref">تمرین&nbsp;<span>34.22</span></a>.</strong> <a href="#sec-ch34-b-sampled" class="quarto-xref"><span>بخش 34.3.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-23" class="quarto-xref">تمرین&nbsp;<span>34.23</span></a>.</strong> <a href="#sec-ch34-b-permissive" class="quarto-xref"><span>بخش 34.3.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-24" class="quarto-xref">تمرین&nbsp;<span>34.24</span></a>.</strong> <a href="#sec-ch34-b-permissive" class="quarto-xref"><span>بخش 34.3.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-25" class="quarto-xref">تمرین&nbsp;<span>34.25</span></a>.</strong> <a href="#sec-ch34-b-watchdog" class="quarto-xref"><span>بخش 34.3.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-26" class="quarto-xref">تمرین&nbsp;<span>34.26</span></a>.</strong> <a href="#sec-ch34-b-failsafe" class="quarto-xref"><span>بخش 34.3.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-27" class="quarto-xref">تمرین&nbsp;<span>34.27</span></a>.</strong> <a href="#sec-ch34-b-redundancy" class="quarto-xref"><span>بخش 34.3.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-28" class="quarto-xref">تمرین&nbsp;<span>34.28</span></a>.</strong> <a href="#exm-ch34-redundancy" class="quarto-xref">مثال&nbsp;<span>34.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-29" class="quarto-xref">تمرین&nbsp;<span>34.29</span></a>.</strong> تپ‌چنجر (<a href="#sec-ch34-b-actuators" class="quarto-xref"><span>بخش 34.3.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-30" class="quarto-xref">تمرین&nbsp;<span>34.30</span></a>.</strong> <a href="#sec-ch34-c-io" class="quarto-xref"><span>بخش 34.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-31" class="quarto-xref">تمرین&nbsp;<span>34.31</span></a>.</strong> <a href="#sec-ch34-c-panel" class="quarto-xref"><span>بخش 34.4.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-32" class="quarto-xref">تمرین&nbsp;<span>34.32</span></a>.</strong> <a href="#sec-ch34-c-ce" class="quarto-xref"><span>بخش 34.4.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-33" class="quarto-xref">تمرین&nbsp;<span>34.33</span></a>.</strong> <a href="#sec-ch34-c-narrative" class="quarto-xref"><span>بخش 34.4.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-34" class="quarto-xref">تمرین&nbsp;<span>34.34</span></a>.</strong> <a href="#exm-ch34-config" class="quarto-xref">مثال&nbsp;<span>34.20</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-35" class="quarto-xref">تمرین&nbsp;<span>34.35</span></a>.</strong> <a href="#sec-ch34-c-defects" class="quarto-xref"><span>بخش 34.4.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-36" class="quarto-xref">تمرین&nbsp;<span>34.36</span></a>.</strong> <a href="#sec-ch34-c-effort" class="quarto-xref"><span>بخش 34.4.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-37" class="quarto-xref">تمرین&nbsp;<span>34.37</span></a>.</strong> <a href="#exm-ch34-iolist" class="quarto-xref">مثال&nbsp;<span>34.24</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-38" class="quarto-xref">تمرین&nbsp;<span>34.38</span></a>.</strong> <a href="#exm-ch34-failure" class="quarto-xref">مثال&nbsp;<span>34.26</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-39" class="quarto-xref">تمرین&nbsp;<span>34.39</span></a>.</strong> <a href="#sec-ch34-d-degraded" class="quarto-xref"><span>بخش 34.5.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-40" class="quarto-xref">تمرین&nbsp;<span>34.40</span></a>.</strong> <a href="#sec-ch34-e-map" class="quarto-xref"><span>بخش 34.6.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-41" class="quarto-xref">تمرین&nbsp;<span>34.41</span></a>.</strong> <a href="#sec-ch34-e-battery" class="quarto-xref"><span>بخش 34.6.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-42" class="quarto-xref">تمرین&nbsp;<span>34.42</span></a>.</strong> <a href="#sec-ch34-e-uv" class="quarto-xref"><span>بخش 34.6.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-43" class="quarto-xref">تمرین&nbsp;<span>34.43</span></a>.</strong> <a href="#exm-ch34-uv" class="quarto-xref">مثال&nbsp;<span>34.28</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-44" class="quarto-xref">تمرین&nbsp;<span>34.44</span></a>.</strong> <a href="#sec-ch34-e-loss" class="quarto-xref"><span>بخش 34.6.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-45" class="quarto-xref">تمرین&nbsp;<span>34.45</span></a>.</strong> آزمونِ ظرفیت (<a href="#sec-ch34-e-tests" class="quarto-xref"><span>بخش 34.6.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-46" class="quarto-xref">تمرین&nbsp;<span>34.46</span></a>.</strong> <a href="#sec-ch34-f-authority" class="quarto-xref"><span>بخش 34.7.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-47" class="quarto-xref">تمرین&nbsp;<span>34.47</span></a>.</strong> <a href="#sec-ch34-f-standby" class="quarto-xref"><span>بخش 34.7.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-48" class="quarto-xref">تمرین&nbsp;<span>34.48</span></a>.</strong> استقلال (<a href="#exm-ch34-indep" class="quarto-xref">مثال&nbsp;<span>34.33</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-49" class="quarto-xref">تمرین&nbsp;<span>34.49</span></a>.</strong> <a href="#sec-ch34-g-sources" class="quarto-xref"><span>بخش 34.8.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-50" class="quarto-xref">تمرین&nbsp;<span>34.50</span></a>.</strong> برد و گام (<a href="#exm-ch34-validation" class="quarto-xref">مثال&nbsp;<span>34.34</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-51" class="quarto-xref">تمرین&nbsp;<span>34.51</span></a>.</strong> <a href="#sec-ch34-g-stale" class="quarto-xref"><span>بخش 34.8.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-52" class="quarto-xref">تمرین&nbsp;<span>34.52</span></a>.</strong> <a href="#sec-ch34-k-chain" class="quarto-xref"><span>بخش 34.9.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-53" class="quarto-xref">تمرین&nbsp;<span>34.53</span></a>.</strong> <a href="#sec-ch34-a-phase" class="quarto-xref"><span>بخش 34.2.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-54" class="quarto-xref">تمرین&nbsp;<span>34.54</span></a>.</strong> <a href="#sec-ch34-a-cm" class="quarto-xref"><span>بخش 34.2.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-55" class="quarto-xref">تمرین&nbsp;<span>34.55</span></a>.</strong> <a href="#sec-ch34-a-rocof" class="quarto-xref"><span>بخش 34.2.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-56" class="quarto-xref">تمرین&nbsp;<span>34.56</span></a>.</strong> <a href="#sec-ch34-b-taps" class="quarto-xref"><span>بخش 34.3.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-57" class="quarto-xref">تمرین&nbsp;<span>34.57</span></a>.</strong> <a href="#sec-ch34-b-historian" class="quarto-xref"><span>بخش 34.3.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-58" class="quarto-xref">تمرین&nbsp;<span>34.58</span></a>.</strong> <a href="#sec-ch34-c-punch" class="quarto-xref"><span>بخش 34.4.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-59" class="quarto-xref">تمرین&nbsp;<span>34.59</span></a>.</strong> خطا عددی ثابت به یکای کمیت است (<a href="#eq-ch34-span" class="quarto-xref">معادلهٔ&nbsp;<span>34.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-60" class="quarto-xref">تمرین&nbsp;<span>34.60</span></a>.</strong> جریان زیرِ کمترین جریانِ تعریف‌شدهٔ کلاس است (<a href="#exm-ch34-ct" class="quarto-xref">مثال&nbsp;<span>34.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-61" class="quarto-xref">تمرین&nbsp;<span>34.61</span></a>.</strong> بارِ سیم‌ها با مجذورِ جریان بالا می‌رود (<a href="#sec-ch34-a-burden" class="quarto-xref"><span>بخش 34.2.18</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-62" class="quarto-xref">تمرین&nbsp;<span>34.62</span></a>.</strong> گرمای <span class="math inline">\(I^2 R\)</span> جریانِ اندازه‌گیری در حس‌گر (<a href="#sec-ch34-a-selfheat" class="quarto-xref"><span>بخش 34.2.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-63" class="quarto-xref">تمرین&nbsp;<span>34.63</span></a>.</strong> زمانِ لبهٔ نخست را نگه می‌دارد و پس از پایداری تأیید می‌کند (<a href="#exm-ch34-bounce" class="quarto-xref">مثال&nbsp;<span>34.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-64" class="quarto-xref">تمرین&nbsp;<span>34.64</span></a>.</strong> جریانِ ظرفیتی ورودیِ باز را روشن می‌کند (<a href="#sec-ch34-a-leak" class="quarto-xref"><span>بخش 34.2.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-65" class="quarto-xref">تمرین&nbsp;<span>34.65</span></a>.</strong> یک حس‌گرِ سرکش را نادیده می‌گیرد (<a href="#exm-ch34-median" class="quarto-xref">مثال&nbsp;<span>34.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-66" class="quarto-xref">تمرین&nbsp;<span>34.66</span></a>.</strong> <a href="#sec-ch34-b-margin" class="quarto-xref"><span>بخش 34.3.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-67" class="quarto-xref">تمرین&nbsp;<span>34.67</span></a>.</strong> ورودی فقط یک بار در هر پویش خوانده می‌شود (<a href="#sec-ch34-b-pulse" class="quarto-xref"><span>بخش 34.3.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-68" class="quarto-xref">تمرین&nbsp;<span>34.68</span></a>.</strong> <a href="#sec-ch34-b-discrepancy" class="quarto-xref"><span>بخش 34.3.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-69" class="quarto-xref">تمرین&nbsp;<span>34.69</span></a>.</strong> <a href="#sec-ch34-b-bumpless" class="quarto-xref"><span>بخش 34.3.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-70" class="quarto-xref">تمرین&nbsp;<span>34.70</span></a>.</strong> <a href="#sec-ch34-e-holdup" class="quarto-xref"><span>بخش 34.6.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-71" class="quarto-xref">تمرین&nbsp;<span>34.71</span></a>.</strong> <a href="#sec-ch34-g-accuracy" class="quarto-xref"><span>بخش 34.8.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-72" class="quarto-xref">تمرین&nbsp;<span>34.72</span></a>.</strong> <span class="ltr" dir="ltr">75.0 kV</span> (<span class="ltr" dir="ltr">E01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-73" class="quarto-xref">تمرین&nbsp;<span>34.73</span></a>.</strong> <span class="ltr" dir="ltr">0</span>، <span class="ltr" dir="ltr">150</span> و <span class="ltr" dir="ltr">37.5 kV</span> (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-74" class="quarto-xref">تمرین&nbsp;<span>34.74</span></a>.</strong> <span class="ltr" dir="ltr">17.20 mA</span> (<span class="ltr" dir="ltr">E02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-75" class="quarto-xref">تمرین&nbsp;<span>34.75</span></a>.</strong> <span class="ltr" dir="ltr">19.49 mA</span> (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-76" class="quarto-xref">تمرین&nbsp;<span>34.76</span></a>.</strong> <span class="ltr" dir="ltr">-37.5 kV</span> (<a href="#exm-ch34-failure" class="quarto-xref">مثال&nbsp;<span>34.26</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-77" class="quarto-xref">تمرین&nbsp;<span>34.77</span></a>.</strong> <span class="ltr" dir="ltr">6,331 m</span> (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-78" class="quarto-xref">تمرین&nbsp;<span>34.78</span></a>.</strong> <span class="ltr" dir="ltr">3,409 m</span> (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-79" class="quarto-xref">تمرین&nbsp;<span>34.79</span></a>.</strong> <span class="ltr" dir="ltr">0.32 µA</span> (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-80" class="quarto-xref">تمرین&nbsp;<span>34.80</span></a>.</strong> <span class="ltr" dir="ltr">0.33 %</span> (<span class="ltr" dir="ltr">P06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-81" class="quarto-xref">تمرین&nbsp;<span>34.81</span></a>.</strong> <span class="ltr" dir="ltr">0.115 %</span> (<span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-82" class="quarto-xref">تمرین&nbsp;<span>34.82</span></a>.</strong> <span class="ltr" dir="ltr">±0.66 %</span> (<a href="#exm-ch34-uncert" class="quarto-xref">مثال&nbsp;<span>34.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-83" class="quarto-xref">تمرین&nbsp;<span>34.83</span></a>.</strong> <span class="ltr" dir="ltr">100.00</span>، <span class="ltr" dir="ltr">119.40</span> و <span class="ltr" dir="ltr">138.51 Ω</span> (<span class="ltr" dir="ltr">P08</span>، <span class="ltr" dir="ltr">E03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-84" class="quarto-xref">تمرین&nbsp;<span>34.84</span></a>.</strong> <span class="ltr" dir="ltr">50.0 °C</span> (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-85" class="quarto-xref">تمرین&nbsp;<span>34.85</span></a>.</strong> <span class="ltr" dir="ltr">+5.1 K</span> (<span class="ltr" dir="ltr">E04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-86" class="quarto-xref">تمرین&nbsp;<span>34.86</span></a>.</strong> <span class="ltr" dir="ltr">+6.0 K</span> (<span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-87" class="quarto-xref">تمرین&nbsp;<span>34.87</span></a>.</strong> <span class="ltr" dir="ltr">280 °C</span> (<a href="#sec-ch34-a-tc" class="quarto-xref"><span>بخش 34.2.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-88" class="quarto-xref">تمرین&nbsp;<span>34.88</span></a>.</strong> <span class="ltr" dir="ltr">1 Hz</span> (<a href="#sec-ch34-a-rms" class="quarto-xref"><span>بخش 34.2.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-89" class="quarto-xref">تمرین&nbsp;<span>34.89</span></a>.</strong> <span class="ltr" dir="ltr">12.1 s</span> (<span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-90" class="quarto-xref">تمرین&nbsp;<span>34.90</span></a>.</strong> <span class="ltr" dir="ltr">180 ms</span> (<span class="ltr" dir="ltr">E05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-91" class="quarto-xref">تمرین&nbsp;<span>34.91</span></a>.</strong> <span class="ltr" dir="ltr">3.0</span> سال (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-92" class="quarto-xref">تمرین&nbsp;<span>34.92</span></a>.</strong> <span class="ltr" dir="ltr">160 ms</span> (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-93" class="quarto-xref">تمرین&nbsp;<span>34.93</span></a>.</strong> <span class="ltr" dir="ltr">280 ms</span> (<span class="ltr" dir="ltr">E06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-94" class="quarto-xref">تمرین&nbsp;<span>34.94</span></a>.</strong> <span class="ltr" dir="ltr">22</span> تا <span class="ltr" dir="ltr">28 %</span> (<a href="#exm-ch34-sampled" class="quarto-xref">مثال&nbsp;<span>34.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-95" class="quarto-xref">تمرین&nbsp;<span>34.95</span></a>.</strong> ۳۲ و ۱ (<a href="#sec-ch34-b-permissive" class="quarto-xref"><span>بخش 34.3.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-96" class="quarto-xref">تمرین&nbsp;<span>34.96</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">3.9</span> در سال (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-97" class="quarto-xref">تمرین&nbsp;<span>34.97</span></a>.</strong> <span class="math inline">\(10^{-8} \times 31.5\times10^6 = 0.32\)</span> در سال (<a href="#fig-ch34-watchdog" class="quarto-xref">شکل&nbsp;<span>34.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-98" class="quarto-xref">تمرین&nbsp;<span>34.98</span></a>.</strong> <span class="ltr" dir="ltr">0.99990</span> (<span class="ltr" dir="ltr">E07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-99" class="quarto-xref">تمرین&nbsp;<span>34.99</span></a>.</strong> <span class="ltr" dir="ltr">0.09 s</span> (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-100" class="quarto-xref">تمرین&nbsp;<span>34.100</span></a>.</strong> <span class="ltr" dir="ltr">1.4</span> دقیقه (<a href="#exm-ch34-redundancy" class="quarto-xref">مثال&nbsp;<span>34.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-101" class="quarto-xref">تمرین&nbsp;<span>34.101</span></a>.</strong> <span class="ltr" dir="ltr">14.5 K</span> (<span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-102" class="quarto-xref">تمرین&nbsp;<span>34.102</span></a>.</strong> <span class="ltr" dir="ltr">239 m³/h</span> (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-103" class="quarto-xref">تمرین&nbsp;<span>34.103</span></a>.</strong> ۱۴ (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-104" class="quarto-xref">تمرین&nbsp;<span>34.104</span></a>.</strong> حدودِ ۴ (<a href="#exm-ch34-defects" class="quarto-xref">مثال&nbsp;<span>34.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-105" class="quarto-xref">تمرین&nbsp;<span>34.105</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">48 h</span> (<a href="#sec-ch34-c-effort" class="quarto-xref"><span>بخش 34.4.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-106" class="quarto-xref">تمرین&nbsp;<span>34.106</span></a>.</strong> ۸ (<a href="#sec-ch34-c-effort" class="quarto-xref"><span>بخش 34.4.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-107" class="quarto-xref">تمرین&nbsp;<span>34.107</span></a>.</strong> <span class="ltr" dir="ltr">+16.6 Mvar</span> (<a href="#exm-ch34-trace" class="quarto-xref">مثال&nbsp;<span>34.25</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-108" class="quarto-xref">تمرین&nbsp;<span>34.108</span></a>.</strong> <span class="ltr" dir="ltr">4.7 A</span> (<a href="#exm-ch34-battery" class="quarto-xref">مثال&nbsp;<span>34.27</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-109" class="quarto-xref">تمرین&nbsp;<span>34.109</span></a>.</strong> <span class="ltr" dir="ltr">4.5 h</span> (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-110" class="quarto-xref">تمرین&nbsp;<span>34.110</span></a>.</strong> <span class="ltr" dir="ltr">96.25 V</span> (<a href="#sec-ch34-e-uv" class="quarto-xref"><span>بخش 34.6.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-111" class="quarto-xref">تمرین&nbsp;<span>34.111</span></a>.</strong> <span class="ltr" dir="ltr">3.2 V</span> (<a href="#exm-ch34-uv" class="quarto-xref">مثال&nbsp;<span>34.28</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-112" class="quarto-xref">تمرین&nbsp;<span>34.112</span></a>.</strong> حدودِ ۷۹ دقیقه (<a href="#sec-ch34-e-ups" class="quarto-xref"><span>بخش 34.6.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-113" class="quarto-xref">تمرین&nbsp;<span>34.113</span></a>.</strong> <span class="ltr" dir="ltr">30.8 Ah</span>، با پیری <span class="ltr" dir="ltr">38.5 Ah</span> (<a href="#sec-ch34-f-standby" class="quarto-xref"><span>بخش 34.7.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-114" class="quarto-xref">تمرین&nbsp;<span>34.114</span></a>.</strong> <span class="ltr" dir="ltr">0.82 h</span> (<a href="#sec-ch34-f-avail" class="quarto-xref"><span>بخش 34.7.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-115" class="quarto-xref">تمرین&nbsp;<span>34.115</span></a>.</strong> <span class="ltr" dir="ltr">800 ms</span> (<a href="#exm-ch34-telemetry" class="quarto-xref">مثال&nbsp;<span>34.35</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-116" class="quarto-xref">تمرین&nbsp;<span>34.116</span></a>.</strong> <span class="ltr" dir="ltr">±0.40 %</span> (<a href="#exm-ch34-telemetry" class="quarto-xref">مثال&nbsp;<span>34.35</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-117" class="quarto-xref">تمرین&nbsp;<span>34.117</span></a>.</strong> «بد» و «کهنه» (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-118" class="quarto-xref">تمرین&nbsp;<span>34.118</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">3.1</span> (<a href="#exm-ch34-burnin" class="quarto-xref">مثال&nbsp;<span>34.38</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-119" class="quarto-xref">تمرین&nbsp;<span>34.119</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">4 %</span> (<a href="#exm-ch34-phase" class="quarto-xref">مثال&nbsp;<span>34.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-120" class="quarto-xref">تمرین&nbsp;<span>34.120</span></a>.</strong> <span class="ltr" dir="ltr">0.08 %</span> (<a href="#sec-ch34-a-phase" class="quarto-xref"><span>بخش 34.2.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-121" class="quarto-xref">تمرین&nbsp;<span>34.121</span></a>.</strong> <span class="ltr" dir="ltr">1.58 mV</span>، <span class="ltr" dir="ltr">0.04 %</span> از <span class="ltr" dir="ltr">4 V</span> (<a href="#sec-ch34-a-cm" class="quarto-xref"><span>بخش 34.2.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-122" class="quarto-xref">تمرین&nbsp;<span>34.122</span></a>.</strong> <span class="ltr" dir="ltr">0.057</span> و <span class="ltr" dir="ltr">0.007 Hz/s</span> (<a href="#sec-ch34-a-rocof" class="quarto-xref"><span>بخش 34.2.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-123" class="quarto-xref">تمرین&nbsp;<span>34.123</span></a>.</strong> سه سال (<a href="#exm-ch34-asfound" class="quarto-xref">مثال&nbsp;<span>34.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-124" class="quarto-xref">تمرین&nbsp;<span>34.124</span></a>.</strong> <span class="ltr" dir="ltr">119</span> و <span class="ltr" dir="ltr">11</span> (<a href="#exm-ch34-taps" class="quarto-xref">مثال&nbsp;<span>34.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-125" class="quarto-xref">تمرین&nbsp;<span>34.125</span></a>.</strong> <span class="math inline">\(300{,}000/(119 \times 365) = 6.9\)</span> سال (<a href="#exm-ch34-taps" class="quarto-xref">مثال&nbsp;<span>34.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-126" class="quarto-xref">تمرین&nbsp;<span>34.126</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">1,552 GB</span>، فشرده <span class="ltr" dir="ltr">155 GB</span> (<a href="#sec-ch34-b-historian" class="quarto-xref"><span>بخش 34.3.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-127" class="quarto-xref">تمرین&nbsp;<span>34.127</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">50 %</span> (<a href="#exm-ch34-soe" class="quarto-xref">مثال&nbsp;<span>34.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-128" class="quarto-xref">تمرین&nbsp;<span>34.128</span></a>.</strong> <span class="ltr" dir="ltr">806</span> (<a href="#sec-ch34-c-marshal" class="quarto-xref"><span>بخش 34.4.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-129" class="quarto-xref">تمرین&nbsp;<span>34.129</span></a>.</strong> <span class="ltr" dir="ltr">30 A</span> (<a href="#exm-ch34-branch" class="quarto-xref">مثال&nbsp;<span>34.22</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-130" class="quarto-xref">تمرین&nbsp;<span>34.130</span></a>.</strong> ۱۱ و ۱۰۲۴ (<a href="#sec-ch34-c-logic" class="quarto-xref"><span>بخش 34.4.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-131" class="quarto-xref">تمرین&nbsp;<span>34.131</span></a>.</strong> <span class="ltr" dir="ltr">2.5 %</span> (<span class="ltr" dir="ltr">P21</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-132" class="quarto-xref">تمرین&nbsp;<span>34.132</span></a>.</strong> <span class="ltr" dir="ltr">43.7 A</span> و <span class="ltr" dir="ltr">7.3 %</span> (<span class="ltr" dir="ltr">P22</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-133" class="quarto-xref">تمرین&nbsp;<span>34.133</span></a>.</strong> <span class="ltr" dir="ltr">3.8 VA</span> (<span class="ltr" dir="ltr">P23</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-134" class="quarto-xref">تمرین&nbsp;<span>34.134</span></a>.</strong> <span class="ltr" dir="ltr">0.20 K</span> (<span class="ltr" dir="ltr">P24</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-135" class="quarto-xref">تمرین&nbsp;<span>34.135</span></a>.</strong> <span class="ltr" dir="ltr">1.65 mA</span>، نامعین (<span class="ltr" dir="ltr">P25</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-136" class="quarto-xref">تمرین&nbsp;<span>34.136</span></a>.</strong> <span class="ltr" dir="ltr">7.2 mA</span> (<span class="ltr" dir="ltr">P26</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-137" class="quarto-xref">تمرین&nbsp;<span>34.137</span></a>.</strong> <span class="ltr" dir="ltr">0.23</span> در ساعت (<span class="ltr" dir="ltr">P27</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-138" class="quarto-xref">تمرین&nbsp;<span>34.138</span></a>.</strong> <span class="ltr" dir="ltr">2.0 K</span> (<span class="ltr" dir="ltr">P28</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-139" class="quarto-xref">تمرین&nbsp;<span>34.139</span></a>.</strong> <span class="ltr" dir="ltr">66.4</span> درجه (<span class="ltr" dir="ltr">P29</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-140" class="quarto-xref">تمرین&nbsp;<span>34.140</span></a>.</strong> <span class="ltr" dir="ltr">0.65 s</span> (<span class="ltr" dir="ltr">P30</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-141" class="quarto-xref">تمرین&nbsp;<span>34.141</span></a>.</strong> <span class="ltr" dir="ltr">40 %</span> (<span class="ltr" dir="ltr">P31</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-142" class="quarto-xref">تمرین&nbsp;<span>34.142</span></a>.</strong> <span class="ltr" dir="ltr">15 MW</span> (<span class="ltr" dir="ltr">P32</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-143" class="quarto-xref">تمرین&nbsp;<span>34.143</span></a>.</strong> <span class="ltr" dir="ltr">57.8 ms</span> (<span class="ltr" dir="ltr">P33</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-144" class="quarto-xref">تمرین&nbsp;<span>34.144</span></a>.</strong> <span class="ltr" dir="ltr">0.20 MW</span> (<span class="ltr" dir="ltr">P34</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-145" class="quarto-xref">تمرین&nbsp;<span>34.145</span></a>.</strong> <span class="ltr" dir="ltr">1.98 Mvar</span> (<span class="ltr" dir="ltr">P35</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-146" class="quarto-xref">تمرین&nbsp;<span>34.146</span></a>.</strong> <span class="ltr" dir="ltr">0.31 MW</span> (<span class="ltr" dir="ltr">P36</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-147" class="quarto-xref">تمرین&nbsp;<span>34.147</span></a>.</strong> <span class="ltr" dir="ltr">9.1</span> سال (<span class="ltr" dir="ltr">P37</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-148" class="quarto-xref">تمرین&nbsp;<span>34.148</span></a>.</strong> <span class="ltr" dir="ltr">2.50</span> (<span class="ltr" dir="ltr">P38</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-149" class="quarto-xref">تمرین&nbsp;<span>34.149</span></a>.</strong> <span class="ltr" dir="ltr">52.6</span> دقیقه در سال (<span class="ltr" dir="ltr">P39</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-150" class="quarto-xref">تمرین&nbsp;<span>34.150</span></a>.</strong> <span class="ltr" dir="ltr">180 s</span> (<span class="ltr" dir="ltr">P40</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-151" class="quarto-xref">تمرین&nbsp;<span>34.151</span></a>.</strong> وضوحِ کمتر، اما برآمدگی‌ها تا بالاتر دیده می‌شوند (<a href="#exm-ch34-scaling" class="quarto-xref">مثال&nbsp;<span>34.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-152" class="quarto-xref">تمرین&nbsp;<span>34.152</span></a>.</strong> سه یا چهارسیمه یا فرستنده کنارِ ترانسفورماتور (<a href="#exm-ch34-rtd" class="quarto-xref">مثال&nbsp;<span>34.3</span></a>، <a href="#fig-ch34-rtd" class="quarto-xref">شکل&nbsp;<span>34.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-153" class="quarto-xref">تمرین&nbsp;<span>34.153</span></a>.</strong> مبدل و کارت سهمِ خودشان را دارند (<a href="#sec-ch34-a-uncert" class="quarto-xref"><span>بخش 34.2.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-154" class="quarto-xref">تمرین&nbsp;<span>34.154</span></a>.</strong> رویدادهای پس از از دست رفتنِ همگامی، تا بازگشت (<a href="#exm-ch34-time" class="quarto-xref">مثال&nbsp;<span>34.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-155" class="quarto-xref">تمرین&nbsp;<span>34.155</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">0.5 s</span>؛ نیم‌ثانیه تأخیر (<a href="#sec-ch34-a-filter" class="quarto-xref"><span>بخش 34.2.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-156" class="quarto-xref">تمرین&nbsp;<span>34.156</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">0.4 s</span> یا کمتر (<a href="#exm-ch34-sampled" class="quarto-xref">مثال&nbsp;<span>34.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-157" class="quarto-xref">تمرین&nbsp;<span>34.157</span></a>.</strong> سه ضربان: <span class="math inline">\(0.003^3 \times 31.5\times10^6 = 0.85\)</span> در سال (<a href="#exm-ch34-watchdog" class="quarto-xref">مثال&nbsp;<span>34.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-158" class="quarto-xref">تمرین&nbsp;<span>34.158</span></a>.</strong> معیار: <a href="#sec-ch34-b-failsafe" class="quarto-xref"><span>بخش 34.3.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-159" class="quarto-xref">تمرین&nbsp;<span>34.159</span></a>.</strong> تغذیه و تابلوی جدا، جابه‌جاییِ آزموده (<a href="#exm-ch34-redundancy" class="quarto-xref">مثال&nbsp;<span>34.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-160" class="quarto-xref">تمرین&nbsp;<span>34.160</span></a>.</strong> پنکهٔ فیلتردار یا سرمایشِ تابلو و تهویهٔ ضروری (<a href="#exm-ch34-panel" class="quarto-xref">مثال&nbsp;<span>34.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-161" class="quarto-xref">تمرین&nbsp;<span>34.161</span></a>.</strong> معیار: <a href="#sec-ch34-c-ce" class="quarto-xref"><span>بخش 34.4.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-162" class="quarto-xref">تمرین&nbsp;<span>34.162</span></a>.</strong> معیار: <a href="#sec-ch34-c-narrative" class="quarto-xref"><span>بخش 34.4.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-163" class="quarto-xref">تمرین&nbsp;<span>34.163</span></a>.</strong> <a href="#exm-ch34-config" class="quarto-xref">مثال&nbsp;<span>34.20</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-164" class="quarto-xref">تمرین&nbsp;<span>34.164</span></a>.</strong> آزمون یا طراحی مشکل دارد؛ مدل برازش نمی‌شود (<a href="#sec-ch34-c-defects" class="quarto-xref"><span>بخش 34.4.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-165" class="quarto-xref">تمرین&nbsp;<span>34.165</span></a>.</strong> معیار: <a href="#exm-ch34-iolist" class="quarto-xref">مثال&nbsp;<span>34.24</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-166" class="quarto-xref">تمرین&nbsp;<span>34.166</span></a>.</strong> معیار: <a href="#exm-ch34-trace" class="quarto-xref">مثال&nbsp;<span>34.25</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-167" class="quarto-xref">تمرین&nbsp;<span>34.167</span></a>.</strong> معیار: <a href="#exm-ch34-failure" class="quarto-xref">مثال&nbsp;<span>34.26</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-168" class="quarto-xref">تمرین&nbsp;<span>34.168</span></a>.</strong> از پرش به مقدارِ بد پرهیز (<a href="#exm-ch34-failure" class="quarto-xref">مثال&nbsp;<span>34.26</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-169" class="quarto-xref">تمرین&nbsp;<span>34.169</span></a>.</strong> کمتر از <span class="ltr" dir="ltr">0.8</span> و <span class="ltr" dir="ltr">0.3</span>، آزموده در شبیه‌ساز (<a href="#sec-ch34-d-degraded" class="quarto-xref"><span>بخش 34.5.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-170" class="quarto-xref">تمرین&nbsp;<span>34.170</span></a>.</strong> <span class="math inline">\(A \ge 2 \times 0.0175 \times 100 \times 15/(96.25 - 88) = 6.4\,\text{mm}^2\)</span>، پس <span class="ltr" dir="ltr">10 mm²</span> (<a href="#eq-ch34-drop" class="quarto-xref">معادلهٔ&nbsp;<span>34.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-171" class="quarto-xref">تمرین&nbsp;<span>34.171</span></a>.</strong> معیار: <a href="#sec-ch34-e-ups" class="quarto-xref"><span>بخش 34.6.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-172" class="quarto-xref">تمرین&nbsp;<span>34.172</span></a>.</strong> معیار: <a href="#exm-ch34-restart" class="quarto-xref">مثال&nbsp;<span>34.29</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-173" class="quarto-xref">تمرین&nbsp;<span>34.173</span></a>.</strong> <a href="#exm-ch34-firesignals" class="quarto-xref">مثال&nbsp;<span>34.32</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-174" class="quarto-xref">تمرین&nbsp;<span>34.174</span></a>.</strong> بازنشانی در تابلوی حریق، وارسی، سپس راه‌اندازی (<a href="#sec-ch34-f-authority" class="quarto-xref"><span>بخش 34.7.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-175" class="quarto-xref">تمرین&nbsp;<span>34.175</span></a>.</strong> گامِ <span class="ltr" dir="ltr">25 MW</span>، کمتر از <span class="ltr" dir="ltr">30</span>: پذیرفته (<a href="#exm-ch34-validation" class="quarto-xref">مثال&nbsp;<span>34.34</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-176" class="quarto-xref">تمرین&nbsp;<span>34.176</span></a>.</strong> <a href="#sec-ch34-g-stale" class="quarto-xref"><span>بخش 34.8.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-177" class="quarto-xref">تمرین&nbsp;<span>34.177</span></a>.</strong> <span class="ltr" dir="ltr">1,100 ms</span>، بیش از جایگزینِ <span class="ltr" dir="ltr">1,000</span> (<a href="#exm-ch34-telemetry" class="quarto-xref">مثال&nbsp;<span>34.35</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-178" class="quarto-xref">تمرین&nbsp;<span>34.178</span></a>.</strong> نسبتِ <span class="ltr" dir="ltr">2:1</span>، کمتر از <span class="ltr" dir="ltr">4:1</span>: نه برای داوریِ قبول و رد (<a href="#sec-ch34-k-chain" class="quarto-xref"><span>بخش 34.9.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-179" class="quarto-xref">تمرین&nbsp;<span>34.179</span></a>.</strong> کلاسِ با بردِ گسترده یا نسبتِ کوچک‌تر؛ هستهٔ حفاظتی جدا (<a href="#exm-ch34-ct" class="quarto-xref">مثال&nbsp;<span>34.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-180" class="quarto-xref">تمرین&nbsp;<span>34.180</span></a>.</strong> میانه؛ آستانه از عدمِ قطعیتِ ترکیبی و ماندگاری از دادهٔ ضبط‌شده (<a href="#exm-ch34-median" class="quarto-xref">مثال&nbsp;<span>34.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-181" class="quarto-xref">تمرین&nbsp;<span>34.181</span></a>.</strong> معیار: هر گام مهلت و خروجِ تعریف‌شده دارد (<a href="#exm-ch34-sequence" class="quarto-xref">مثال&nbsp;<span>34.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-182" class="quarto-xref">تمرین&nbsp;<span>34.182</span></a>.</strong> معیار: ستونِ «پس از رها شدن» (<a href="#exm-ch34-ride" class="quarto-xref">مثال&nbsp;<span>34.31</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-183" class="quarto-xref">تمرین&nbsp;<span>34.183</span></a>.</strong> <span class="ltr" dir="ltr">0.55 MW</span> یک‌سویه، نیمِ نوارِ مرده (<a href="#sec-ch34-g-freq" class="quarto-xref"><span>بخش 34.8.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-184" class="quarto-xref">تمرین&nbsp;<span>34.184</span></a>.</strong> معیار: <a href="#exm-ch34-backup" class="quarto-xref">مثال&nbsp;<span>34.23</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-185" class="quarto-xref">تمرین&nbsp;<span>34.185</span></a>.</strong> معیار: <a href="#sec-ch34-a" class="quarto-xref"><span>بخش 34.2</span></a> و <a href="#exm-ch34-telemetry" class="quarto-xref">مثال&nbsp;<span>34.35</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-186" class="quarto-xref">تمرین&nbsp;<span>34.186</span></a>.</strong> معیار: <a href="#exm-ch34-iolist" class="quarto-xref">مثال&nbsp;<span>34.24</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-187" class="quarto-xref">تمرین&nbsp;<span>34.187</span></a>.</strong> معیار: <a href="#sec-ch34-c-narrative" class="quarto-xref"><span>بخش 34.4.4</span></a> و <a href="#sec-ch34-g-tests" class="quarto-xref"><span>بخش 34.8.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-188" class="quarto-xref">تمرین&nbsp;<span>34.188</span></a>.</strong> معیار: <a href="#sec-ch34-e-loss" class="quarto-xref"><span>بخش 34.6.4</span></a> و <a href="#sec-ch34-c-ce" class="quarto-xref"><span>بخش 34.4.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-189" class="quarto-xref">تمرین&nbsp;<span>34.189</span></a>.</strong> معیار: <a href="#sec-ch34-c-defects" class="quarto-xref"><span>بخش 34.4.6</span></a> و <a href="#sec-ch34-c-effort" class="quarto-xref"><span>بخش 34.4.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-190" class="quarto-xref">تمرین&nbsp;<span>34.190</span></a>.</strong> معیار: <a href="#sec-ch34-a-cal" class="quarto-xref"><span>بخش 34.2.9</span></a> و <a href="#sec-ch34-k-chain" class="quarto-xref"><span>بخش 34.9.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-191" class="quarto-xref">تمرین&nbsp;<span>34.191</span></a>.</strong> معیار: <a href="#sec-ch34-e" class="quarto-xref"><span>بخش 34.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-192" class="quarto-xref">تمرین&nbsp;<span>34.192</span></a>.</strong> معیار: <a href="#sec-ch34-f" class="quarto-xref"><span>بخش 34.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-193" class="quarto-xref">تمرین&nbsp;<span>34.193</span></a>.</strong> معیار: <a href="#sec-ch34-g" class="quarto-xref"><span>بخش 34.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-194" class="quarto-xref">تمرین&nbsp;<span>34.194</span></a>.</strong> معیار: <a href="#sec-ch34-b-redundancy" class="quarto-xref"><span>بخش 34.3.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-195" class="quarto-xref">تمرین&nbsp;<span>34.195</span></a>.</strong> معیار: <a href="#exm-ch34-margin" class="quarto-xref">مثال&nbsp;<span>34.16</span></a> و <a href="#sec-ch34-b-sampled" class="quarto-xref"><span>بخش 34.3.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-196" class="quarto-xref">تمرین&nbsp;<span>34.196</span></a>.</strong> معیار: ثبتِ خروجی در لحظهٔ انتقال (<a href="#exm-ch34-bumpless" class="quarto-xref">مثال&nbsp;<span>34.18</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-197" class="quarto-xref">تمرین&nbsp;<span>34.197</span></a>.</strong> معیار: منبعِ آزمون، افرادِ مجاز، بی‌کار روی شبکهٔ برق‌دار (<a href="#sec-ch34-e-ride" class="quarto-xref"><span>بخش 34.6.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-198" class="quarto-xref">تمرین&nbsp;<span>34.198</span></a>.</strong> معیار: تأخیر، دقت، نگهداری (<a href="#exm-ch34-poc" class="quarto-xref">مثال&nbsp;<span>34.37</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-199" class="quarto-xref">تمرین&nbsp;<span>34.199</span></a>.</strong> معیار: <a href="#sec-ch34-c-cables" class="quarto-xref"><span>بخش 34.4.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-200" class="quarto-xref">تمرین&nbsp;<span>34.200</span></a>.</strong> معیار: <a href="#exm-ch34-int-3" class="quarto-xref">مثال&nbsp;<span>34.41</span></a> با شاهد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-201" class="quarto-xref">تمرین&nbsp;<span>34.201</span></a>.</strong> معیار: <a href="#exm-ch34-failure" class="quarto-xref">مثال&nbsp;<span>34.26</span></a>، <a href="#sec-ch34-b-permissive" class="quarto-xref"><span>بخش 34.3.4</span></a>، <a href="#sec-ch34-g-validation" class="quarto-xref"><span>بخش 34.8.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-202" class="quarto-xref">تمرین&nbsp;<span>34.202</span></a>.</strong> معیار: <a href="#sec-ch34-b-layers" class="quarto-xref"><span>بخش 34.3.1</span></a> و <a href="#sec-ch34-f" class="quarto-xref"><span>بخش 34.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-203" class="quarto-xref">تمرین&nbsp;<span>34.203</span></a>.</strong> معیار: برای نمونه تابلوی کنترل‌گر یا حلقهٔ نمونه‌بردارِ بی‌فراجهش.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-204" class="quarto-xref">تمرین&nbsp;<span>34.204</span></a>.</strong> معیار: کنترل، تغذیه، حریق، ارتباطات، کارخانه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch34-205" class="quarto-xref">تمرین&nbsp;<span>34.205</span></a>.</strong> معیار: <a href="#sec-ch34-a-uncert" class="quarto-xref"><span>بخش 34.2.4</span></a>، <a href="#exm-ch34-volt" class="quarto-xref">مثال&nbsp;<span>34.36</span></a> و <a href="#sec-ch34-g-tol" class="quarto-xref"><span>بخش 34.8.10</span></a>.</p>
</div>
<section id="sec-ch34-examples-out" class="level3" data-number="34.18.1">
<h3 data-number="34.18.1" class="anchored" data-anchor-id="sec-ch34-examples-out"><span class="header-section-number">34.18.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01 4 mA, 20 mA and 8 mA on 0-150 kV: 0, 150, 37.5 kV
P02 145.2 kV on 0-150 kV: 19.49 mA
P03 longest loop, 24 V, 12 V, 250 ohm, 0.75 mm2: 6,331 m
P04 same with 15 V needed at the transmitter: 3,409 m
P05 one count of 16 bits over 21 mA: 0.32 uA
P06 combined u of 0.29, 0.13, 0.09 %: 0.33 %
P07 VT class 0.2 as rectangular u: 0.115 %
P08 Pt100 at 0 and 100 deg C: 100.00, 138.51 ohm
P09 temperature of 119.40 ohm: 50.0 deg C
P10 lead error, 2 x 1.17 ohm: +6.0 K
P11 drift 20 ppm for a week: 12.1 s
P12 interval, tol 0.5, drift 0.15/yr, as-left 0.05: 3.0 yr
P13 response 20 + 2 x 50 + 10 + 30: 160 ms
P14 panel 400 W on 5 m2: rise 14.5 K
P15 fan for 400 W and 5 K: 239 m3/h
P16 modules for 185 DI at 16 + 20 %: 14
P17 autonomy 250 Ah, 44.7 A, 80 %: 4.5 h
P18 PLC pair, independent: 0.09 s a year
P19 false watchdog timeouts, p 0.5 %, 3 beats: 3.9 a year
P20 quality of 2.5 mA: bad; of 12 mA aged 15 s: stale
P21 0.5 % of a 0-200 L/min span at 40 L/min: 2.5 % of reading
P22 10 MW at 132 kV on 600/1 A: 43.7 A, 7.3 % of rated
P23 1 A, 2 x 200 m of 2.5 mm2 Cu + 1 VA: 3.8 VA
P24 Pt100 at 0 C, 2 mA, 0.5 K/mW: 0.20 K
P25 110 V, 36.7 kohm input, 30 kohm leak: 1.65 mA (undefined)
P26 230 V on a core, 1 km at 100 nF/km: 7.2 mA
P27 false deviation alarms at k = 4, 1 s samples: 0.23 a hour
P28 pocket tau 60 s, oil warming 2 K/min: lag 2.0 K
P29 phase margin with 0.5 s of loop delay: 66.4 deg
P30 loop delay for a 60 deg margin: 0.65 s
P31 30 ms pulse, 50 ms scan: missed 40 %
P32 proportional kick, kp 1.5, error 10 MW: 15 MW
P33 hold-up, 470 uF, 325 -&gt; 200 V, 240 W at 90 %: 57.8 ms
P34 5 mHz error, 5 % droop, 100 MW: 0.20 MW
P35 0.3 % voltage error, 5 % slope, 33 Mvar: 1.98 Mvar
P36 line loss at 80 MW, 7.06 km of 0.12 ohm/km: 0.31 MW
P37 capacitor 5,000 h at 105 C, at 65 C: 9.1 years
P38 failure-rate factor 34 -&gt; 45 C, 0.7 eV: 2.50
P39 MTBF 100,000 h, MTTR 10 h: 52.6 min down a year
P40 sequence timeouts 10 + 30 + 5 + 40 + 5 + 90: 180 s</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01 12 mA on a 0-150 kV range: 75.0 kV
E02 33 kV on a 0-40 kV range: 17.20 mA
E03 Pt100 at 50 deg C: 119.40 ohm
E04 two leads of 1 ohm each on a Pt100: +5.1 K
E05 clock at 50 ppm for 1 hour: 180 ms
E06 response 20 + 2 x 100 + 10 + 50 ms: 280 ms
E07 one PLC MTBF 100,000 h, MTTR 10 h: A = 0.99990</code></pre>
</section>
</section>
<section id="sec-ch34-refs" class="level2" data-number="34.19">
<h2 data-number="34.19" class="anchored" data-anchor-id="sec-ch34-refs"><span class="header-section-number">34.19</span> منابع</h2>
<ul>
<li><span class="ltr" dir="ltr">IEC 61131-3:2025</span>، <span class="ltr" dir="ltr">IEC 60751:2022</span>، <span class="ltr" dir="ltr">IEC 61869-3:2011</span>، <span class="ltr" dir="ltr">IEC 62381:2024</span>، <span class="ltr" dir="ltr">IEEE 1588-2019</span> (با تاریخِ وارسی در دفترِ استانداردها)؛ داده‌برگ‌ها و دستورهای سازندگانِ ابزارها و کنترل‌گرها؛ توافق‌نامهٔ اتصال و الزام‌های بهره‌بردارِ شبکه (فصل‌های ۵۵ تا ۵۷).</li>
<li>کتاب‌های درسیِ اندازه‌گیری و ابزارِ دقیق، کنترلِ رقمی، قابلیتِ اطمینان و اتوماسیونِ پست؛ فصل‌های ۲، ۳، ۲۰، ۲۳، ۲۶ و ۳۲ همین کتاب.</li>
</ul>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/33-environment-social.html" class="pagination-link" aria-label="مدیریتِ محیطِ‌زیستی و اجتماعی">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/35-scada-communications.html" class="pagination-link" aria-label="اسکادا و ارتباطات">
        <span class="nav-page-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>