<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>35&nbsp; اسکادا و ارتباطات – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/36-ot-cybersecurity.html" rel="next">
<link href="../chapters/34-instrumentation-control.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/34-instrumentation-control.html">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</a></li><li class="breadcrumb-item"><a href="../chapters/35-scada-communications.html"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch35-map" id="toc-sec-ch35-map" class="nav-link active" data-scroll-target="#sec-ch35-map"><span class="header-section-number">35.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch35-a" id="toc-sec-ch35-a" class="nav-link" data-scroll-target="#sec-ch35-a"><span class="header-section-number">35.2</span> الف. شبکه و ارتباطات</a>
  <ul class="collapse">
  <li><a href="#sec-ch35-a-levels" id="toc-sec-ch35-a-levels" class="nav-link" data-scroll-target="#sec-ch35-a-levels"><span class="header-section-number">35.2.1</span> لایه‌های اسکادا</a></li>
  <li><a href="#sec-ch35-a-signals" id="toc-sec-ch35-a-signals" class="nav-link" data-scroll-target="#sec-ch35-a-signals"><span class="header-section-number">35.2.2</span> سیگنال و داده</a></li>
  <li><a href="#sec-ch35-a-media" id="toc-sec-ch35-a-media" class="nav-link" data-scroll-target="#sec-ch35-a-media"><span class="header-section-number">35.2.3</span> رسانه‌ها و برد</a></li>
  <li><a href="#sec-ch35-a-traffic" id="toc-sec-ch35-a-traffic" class="nav-link" data-scroll-target="#sec-ch35-a-traffic"><span class="header-section-number">35.2.4</span> ترافیک و ظرفیت</a></li>
  <li><a href="#sec-ch35-a-serial" id="toc-sec-ch35-a-serial" class="nav-link" data-scroll-target="#sec-ch35-a-serial"><span class="header-section-number">35.2.5</span> خطِ سریال: پرسش‌گری یا گزارش با تغییر</a></li>
  <li><a href="#sec-ch35-a-latency" id="toc-sec-ch35-a-latency" class="nav-link" data-scroll-target="#sec-ch35-a-latency"><span class="header-section-number">35.2.6</span> تأخیرِ یک پیام</a></li>
  <li><a href="#sec-ch35-a-fibre" id="toc-sec-ch35-a-fibre" class="nav-link" data-scroll-target="#sec-ch35-a-fibre"><span class="header-section-number">35.2.7</span> بودجهٔ افتِ نوری</a></li>
  <li><a href="#sec-ch35-a-topology" id="toc-sec-ch35-a-topology" class="nav-link" data-scroll-target="#sec-ch35-a-topology"><span class="header-section-number">35.2.8</span> زنجیره یا حلقه</a></li>
  <li><a href="#sec-ch35-a-sync" id="toc-sec-ch35-a-sync" class="nav-link" data-scroll-target="#sec-ch35-a-sync"><span class="header-section-number">35.2.9</span> همگامیِ زمان</a></li>
  <li><a href="#sec-ch35-a-subnets" id="toc-sec-ch35-a-subnets" class="nav-link" data-scroll-target="#sec-ch35-a-subnets"><span class="header-section-number">35.2.10</span> زیرشبکه‌ها بر پایهٔ کارکرد</a></li>
  <li><a href="#sec-ch35-m-trace" id="toc-sec-ch35-m-trace" class="nav-link" data-scroll-target="#sec-ch35-m-trace"><span class="header-section-number">35.2.11</span> یک اندازه‌گیری از حس‌گر تا صفحهٔ اپراتور (مثالِ کارشده)</a></li>
  <li><a href="#sec-ch35-m-subnets" id="toc-sec-ch35-m-subnets" class="nav-link" data-scroll-target="#sec-ch35-m-subnets"><span class="header-section-number">35.2.12</span> سوئیچ، مسیریاب و حوزهٔ پخش</a></li>
  <li><a href="#sec-ch35-m-deadband" id="toc-sec-ch35-m-deadband" class="nav-link" data-scroll-target="#sec-ch35-m-deadband"><span class="header-section-number">35.2.13</span> از سیگنال به داده: باند مرده</a></li>
  <li><a href="#sec-ch35-n-bursts" id="toc-sec-ch35-n-bursts" class="nav-link" data-scroll-target="#sec-ch35-n-bursts"><span class="header-section-number">35.2.14</span> فوران‌ها و پر کردنِ دوباره</a></li>
  <li><a href="#sec-ch35-n-queue" id="toc-sec-ch35-n-queue" class="nav-link" data-scroll-target="#sec-ch35-n-queue"><span class="header-section-number">35.2.15</span> صفِ درگاه و بار</a></li>
  <li><a href="#sec-ch35-p-priority" id="toc-sec-ch35-p-priority" class="nav-link" data-scroll-target="#sec-ch35-p-priority"><span class="header-section-number">35.2.16</span> اولویتِ ترافیک</a></li>
  <li><a href="#sec-ch35-n-overhead" id="toc-sec-ch35-n-overhead" class="nav-link" data-scroll-target="#sec-ch35-n-overhead"><span class="header-section-number">35.2.17</span> سرباریِ پروتکل و بسته‌بندی</a></li>
  <li><a href="#sec-ch35-n-radio" id="toc-sec-ch35-n-radio" class="nav-link" data-scroll-target="#sec-ch35-n-radio"><span class="header-section-number">35.2.18</span> پیوندِ رادیوییِ پشتیبان</a></li>
  <li><a href="#sec-ch35-p-carriers" id="toc-sec-ch35-p-carriers" class="nav-link" data-scroll-target="#sec-ch35-p-carriers"><span class="header-section-number">35.2.19</span> یک یا دو حامل برای دورسنجی</a></li>
  <li><a href="#sec-ch35-q-alias" id="toc-sec-ch35-q-alias" class="nav-link" data-scroll-target="#sec-ch35-q-alias"><span class="header-section-number">35.2.20</span> آهنگِ نمونه و آنچه نشان می‌دهد</a></li>
  <li><a href="#sec-ch35-q-ipplan" id="toc-sec-ch35-q-ipplan" class="nav-link" data-scroll-target="#sec-ch35-q-ipplan"><span class="header-section-number">35.2.21</span> وارسیِ طرحِ نشانی‌ها با برنامه</a></li>
  <li><a href="#sec-ch35-q-wan" id="toc-sec-ch35-q-wan" class="nav-link" data-scroll-target="#sec-ch35-q-wan"><span class="header-section-number">35.2.22</span> بودجهٔ پیوندِ دورسنجی به بهره‌بردارِ شبکه</a></li>
  <li><a href="#sec-ch35-r-trip" id="toc-sec-ch35-r-trip" class="nav-link" data-scroll-target="#sec-ch35-r-trip"><span class="header-section-number">35.2.23</span> رفت و برگشتِ یک نقطهٔ تنظیم</a></li>
  </ul></li>
  <li><a href="#sec-ch35-b" id="toc-sec-ch35-b" class="nav-link" data-scroll-target="#sec-ch35-b"><span class="header-section-number">35.3</span> ب. داده و هم‌کنش‌پذیری</a>
  <ul class="collapse">
  <li><a href="#sec-ch35-b-registers" id="toc-sec-ch35-b-registers" class="nav-link" data-scroll-target="#sec-ch35-b-registers"><span class="header-section-number">35.3.1</span> ثبّات یا شیء</a></li>
  <li><a href="#sec-ch35-b-quality" id="toc-sec-ch35-b-quality" class="nav-link" data-scroll-target="#sec-ch35-b-quality"><span class="header-section-number">35.3.2</span> پرچم‌های کیفیت از دروازهٔ ارتباطی می‌گذرند؟</a></li>
  <li><a href="#sec-ch35-b-stamps" id="toc-sec-ch35-b-stamps" class="nav-link" data-scroll-target="#sec-ch35-b-stamps"><span class="header-section-number">35.3.3</span> چه کسی زمان را می‌زند؟</a></li>
  <li><a href="#sec-ch35-b-overflow" id="toc-sec-ch35-b-overflow" class="nav-link" data-scroll-target="#sec-ch35-b-overflow"><span class="header-section-number">35.3.4</span> گونهٔ داده: شمارنده‌ای که سرریز می‌کند</a></li>
  <li><a href="#sec-ch35-b-profiles" id="toc-sec-ch35-b-profiles" class="nav-link" data-scroll-target="#sec-ch35-b-profiles"><span class="header-section-number">35.3.5</span> «همان پروتکل» یعنی هم‌کنش‌پذیر؟</a></li>
  <li><a href="#sec-ch35-b-tags" id="toc-sec-ch35-b-tags" class="nav-link" data-scroll-target="#sec-ch35-b-tags"><span class="header-section-number">35.3.6</span> نام‌گذاریِ برچسب‌ها</a></li>
  <li><a href="#sec-ch35-n-float" id="toc-sec-ch35-n-float" class="nav-link" data-scroll-target="#sec-ch35-n-float"><span class="header-section-number">35.3.7</span> شمارندهٔ اعشاری که گام‌های کوچکش را گم می‌کند</a></li>
  <li><a href="#sec-ch35-n-words" id="toc-sec-ch35-n-words" class="nav-link" data-scroll-target="#sec-ch35-n-words"><span class="header-section-number">35.3.8</span> ترتیبِ کلمه‌ها در دو ثبّات</a></li>
  <li><a href="#sec-ch35-q-points" id="toc-sec-ch35-q-points" class="nav-link" data-scroll-target="#sec-ch35-q-points"><span class="header-section-number">35.3.9</span> وارسیِ فهرستِ نقطه‌ها با برنامه</a></li>
  <li><a href="#sec-ch35-r-dupes" id="toc-sec-ch35-r-dupes" class="nav-link" data-scroll-target="#sec-ch35-r-dupes"><span class="header-section-number">35.3.10</span> رخدادهای تکراری از دو دروازهٔ افزونه</a></li>
  </ul></li>
  <li><a href="#sec-ch35-c" id="toc-sec-ch35-c" class="nav-link" data-scroll-target="#sec-ch35-c"><span class="header-section-number">35.4</span> پ. بهره‌برداری و طراحیِ اسکادا</a>
  <ul class="collapse">
  <li><a href="#sec-ch35-c-diagrams" id="toc-sec-ch35-c-diagrams" class="nav-link" data-scroll-target="#sec-ch35-c-diagrams"><span class="header-section-number">35.4.1</span> گونه‌های نمودار</a></li>
  <li><a href="#sec-ch35-c-alarms" id="toc-sec-ch35-c-alarms" class="nav-link" data-scroll-target="#sec-ch35-c-alarms"><span class="header-section-number">35.4.2</span> هشدارِ لرزان</a></li>
  <li><a href="#sec-ch35-c-buffers" id="toc-sec-ch35-c-buffers" class="nav-link" data-scroll-target="#sec-ch35-c-buffers"><span class="header-section-number">35.4.3</span> میانگیر در مبدأ</a></li>
  <li><a href="#sec-ch35-c-retention" id="toc-sec-ch35-c-retention" class="nav-link" data-scroll-target="#sec-ch35-c-retention"><span class="header-section-number">35.4.4</span> دورهٔ نگهداریِ داده</a></li>
  <li><a href="#sec-ch35-c-failover" id="toc-sec-ch35-c-failover" class="nav-link" data-scroll-target="#sec-ch35-c-failover"><span class="header-section-number">35.4.5</span> جابه‌جایی به پشتیبان پس از بریدنِ فیبر</a></li>
  <li><a href="#sec-ch35-c-roles" id="toc-sec-ch35-c-roles" class="nav-link" data-scroll-target="#sec-ch35-c-roles"><span class="header-section-number">35.4.6</span> نقش‌ها و کمترین دسترسی</a></li>
  <li><a href="#sec-ch35-c-acceptance" id="toc-sec-ch35-c-acceptance" class="nav-link" data-scroll-target="#sec-ch35-c-acceptance"><span class="header-section-number">35.4.7</span> پذیرشِ اسکادا</a></li>
  <li><a href="#sec-ch35-m-logical" id="toc-sec-ch35-m-logical" class="nav-link" data-scroll-target="#sec-ch35-m-logical"><span class="header-section-number">35.4.8</span> نمودارِ منطقیِ نیروگاهِ P (مثالِ کارشده)</a></li>
  <li><a href="#sec-ch35-m-trend" id="toc-sec-ch35-m-trend" class="nav-link" data-scroll-target="#sec-ch35-m-trend"><span class="header-section-number">35.4.9</span> روند روی صفحه</a></li>
  <li><a href="#sec-ch35-r-displays" id="toc-sec-ch35-r-displays" class="nav-link" data-scroll-target="#sec-ch35-r-displays"><span class="header-section-number">35.4.10</span> سلسله‌مراتبِ صفحه‌های اپراتور</a></li>
  <li><a href="#sec-ch35-m-report" id="toc-sec-ch35-m-report" class="nav-link" data-scroll-target="#sec-ch35-m-report"><span class="header-section-number">35.4.11</span> گزارشِ روزانه از تاریخ‌نگارِ ناقص</a></li>
  <li><a href="#sec-ch35-n-flood" id="toc-sec-ch35-n-flood" class="nav-link" data-scroll-target="#sec-ch35-n-flood"><span class="header-section-number">35.4.12</span> سیلِ هشدار پس از قطعِ یک فیدر</a></li>
  <li><a href="#sec-ch35-p-mix" id="toc-sec-ch35-p-mix" class="nav-link" data-scroll-target="#sec-ch35-p-mix"><span class="header-section-number">35.4.13</span> ردهٔ اولویت و وقتِ اپراتور</a></li>
  <li><a href="#sec-ch35-n-rpo" id="toc-sec-ch35-n-rpo" class="nav-link" data-scroll-target="#sec-ch35-n-rpo"><span class="header-section-number">35.4.14</span> نقطه و زمانِ بازیابیِ سرورها</a></li>
  <li><a href="#sec-ch35-p-switch" id="toc-sec-ch35-p-switch" class="nav-link" data-scroll-target="#sec-ch35-p-switch"><span class="header-section-number">35.4.15</span> جابه‌جاییِ سرورِ اصلی و پشتیبان</a></li>
  <li><a href="#sec-ch35-n-holdover" id="toc-sec-ch35-n-holdover" class="nav-link" data-scroll-target="#sec-ch35-n-holdover"><span class="header-section-number">35.4.16</span> نگه‌داشتِ زمان وقتی ماهواره گم می‌شود</a></li>
  <li><a href="#sec-ch35-p-complete" id="toc-sec-ch35-p-complete" class="nav-link" data-scroll-target="#sec-ch35-p-complete"><span class="header-section-number">35.4.17</span> کامل بودنِ داده برای هر برچسب</a></li>
  <li><a href="#sec-ch35-p-door" id="toc-sec-ch35-p-door" class="nav-link" data-scroll-target="#sec-ch35-p-door"><span class="header-section-number">35.4.18</span> فشرده‌سازیِ تاریخ‌نگار</a></li>
  <li><a href="#sec-ch35-q-rbe" id="toc-sec-ch35-q-rbe" class="nav-link" data-scroll-target="#sec-ch35-q-rbe"><span class="header-section-number">35.4.19</span> کهنگیِ نقطه‌هایی که فقط با تغییر می‌فرستند</a></li>
  <li><a href="#sec-ch35-q-disks" id="toc-sec-ch35-q-disks" class="nav-link" data-scroll-target="#sec-ch35-q-disks"><span class="header-section-number">35.4.20</span> دیسک‌های تاریخ‌نگار</a></li>
  <li><a href="#sec-ch35-q-sample" id="toc-sec-ch35-q-sample" class="nav-link" data-scroll-target="#sec-ch35-q-sample"><span class="header-section-number">35.4.21</span> چند نقطهٔ شبکه‌ای آزموده شود</a></li>
  <li><a href="#sec-ch35-r-events" id="toc-sec-ch35-r-events" class="nav-link" data-scroll-target="#sec-ch35-r-events"><span class="header-section-number">35.4.22</span> دفترِ رخدادها در عمرِ نیروگاه</a></li>
  <li><a href="#sec-ch35-s" id="toc-sec-ch35-s" class="nav-link" data-scroll-target="#sec-ch35-s"><span class="header-section-number">35.4.23</span> شبکه، داده و پذیرش در عدد: دورِ دیگر</a></li>
  <li><a href="#sec-ch35-s-ring" id="toc-sec-ch35-s-ring" class="nav-link" data-scroll-target="#sec-ch35-s-ring"><span class="header-section-number">35.4.24</span> ترمیمِ حلقه و آنچه هر کارکرد از دست می‌دهد</a></li>
  <li><a href="#sec-ch35-s-cms" id="toc-sec-ch35-s-cms" class="nav-link" data-scroll-target="#sec-ch35-s-cms"><span class="header-section-number">35.4.25</span> پرونده‌های پایشِ وضعیت روی حلقهٔ توربین‌ها</a></li>
  <li><a href="#sec-ch35-s-heartbeat" id="toc-sec-ch35-s-heartbeat" class="nav-link" data-scroll-target="#sec-ch35-s-heartbeat"><span class="header-section-number">35.4.26</span> ضربانِ پیوندِ اعلامِ حریق</a></li>
  <li><a href="#sec-ch35-s-int16" id="toc-sec-ch35-s-int16" class="nav-link" data-scroll-target="#sec-ch35-s-int16"><span class="header-section-number">35.4.27</span> ثبات‌های ۱۶ بیتی در دروازهٔ ارتباطی</a></li>
  <li><a href="#sec-ch35-s-quality" id="toc-sec-ch35-s-quality" class="nav-link" data-scroll-target="#sec-ch35-s-quality"><span class="header-section-number">35.4.28</span> کیفیتِ یک جمع</a></li>
  <li><a href="#sec-ch35-s-sat" id="toc-sec-ch35-s-sat" class="nav-link" data-scroll-target="#sec-ch35-s-sat"><span class="header-section-number">35.4.29</span> طولِ آزمون‌های نقطه‌به‌نقطه</a></li>
  <li><a href="#sec-ch35-s-comms" id="toc-sec-ch35-s-comms" class="nav-link" data-scroll-target="#sec-ch35-s-comms"><span class="header-section-number">35.4.30</span> رفتارِ کنترل‌گر هنگامِ قطعِ ارتباط</a></li>
  <li><a href="#sec-ch35-s-queries" id="toc-sec-ch35-s-queries" class="nav-link" data-scroll-target="#sec-ch35-s-queries"><span class="header-section-number">35.4.31</span> پرسش‌های گزارش روی دادهٔ خام و تجمیعی</a></li>
  <li><a href="#sec-ch35-s-interop" id="toc-sec-ch35-s-interop" class="nav-link" data-scroll-target="#sec-ch35-s-interop"><span class="header-section-number">35.4.32</span> هم‌کنش‌پذیری با و بی‌پروفایل</a></li>
  <li><a href="#sec-ch35-s-order" id="toc-sec-ch35-s-order" class="nav-link" data-scroll-target="#sec-ch35-s-order"><span class="header-section-number">35.4.33</span> ترتیبِ رویدادها و دقتِ ساعت‌ها</a></li>
  <li><a href="#sec-ch35-s-poll" id="toc-sec-ch35-s-poll" class="nav-link" data-scroll-target="#sec-ch35-s-poll"><span class="header-section-number">35.4.34</span> خطای ساعت میانِ دو پرسشِ زمان</a></li>
  <li><a href="#sec-ch35-s-latency" id="toc-sec-ch35-s-latency" class="nav-link" data-scroll-target="#sec-ch35-s-latency"><span class="header-section-number">35.4.35</span> صدک‌ها، نه میانگین</a></li>
  </ul></li>
  <li><a href="#sec-ch35-d" id="toc-sec-ch35-d" class="nav-link" data-scroll-target="#sec-ch35-d"><span class="header-section-number">35.5</span> ت. آزمایشگاهِ نرم‌افزار با دادهٔ ساختگی</a>
  <ul class="collapse">
  <li><a href="#sec-ch35-d-validate" id="toc-sec-ch35-d-validate" class="nav-link" data-scroll-target="#sec-ch35-d-validate"><span class="header-section-number">35.5.1</span> طرحِ برچسب‌ها و اعتبارسنج</a></li>
  <li><a href="#sec-ch35-d-flow" id="toc-sec-ch35-d-flow" class="nav-link" data-scroll-target="#sec-ch35-d-flow"><span class="header-section-number">35.5.2</span> جریان و ردشده‌ها</a></li>
  <li><a href="#sec-ch35-d-diagnose" id="toc-sec-ch35-d-diagnose" class="nav-link" data-scroll-target="#sec-ch35-d-diagnose"><span class="header-section-number">35.5.3</span> تشخیصِ مقدارِ کهنه و مقیاسِ اشتباه (مثالِ کارشده)</a></li>
  <li><a href="#sec-ch35-d-alarms" id="toc-sec-ch35-d-alarms" class="nav-link" data-scroll-target="#sec-ch35-d-alarms"><span class="header-section-number">35.5.4</span> قاعده‌های هشدار به‌صورتِ داده</a></li>
  <li><a href="#sec-ch35-d-dashboard" id="toc-sec-ch35-d-dashboard" class="nav-link" data-scroll-target="#sec-ch35-d-dashboard"><span class="header-section-number">35.5.5</span> داشبوردِ متنی</a></li>
  <li><a href="#sec-ch35-d-tests" id="toc-sec-ch35-d-tests" class="nav-link" data-scroll-target="#sec-ch35-d-tests"><span class="header-section-number">35.5.6</span> آزمون‌ها و مستندات</a></li>
  </ul></li>
  <li><a href="#sec-ch35-e" id="toc-sec-ch35-e" class="nav-link" data-scroll-target="#sec-ch35-e"><span class="header-section-number">35.6</span> ث. مرزِ هشدارِ حریق و اسکادا</a>
  <ul class="collapse">
  <li><a href="#sec-ch35-e-statuses" id="toc-sec-ch35-e-statuses" class="nav-link" data-scroll-target="#sec-ch35-e-statuses"><span class="header-section-number">35.6.1</span> وضعیت‌هایی که اسکادا می‌بیند</a></li>
  <li><a href="#sec-ch35-e-routing" id="toc-sec-ch35-e-routing" class="nav-link" data-scroll-target="#sec-ch35-e-routing"><span class="header-section-number">35.6.2</span> رساندنِ هشدار وقتی اتاقِ کنترل خالی است</a></li>
  <li><a href="#sec-ch35-e-clocks" id="toc-sec-ch35-e-clocks" class="nav-link" data-scroll-target="#sec-ch35-e-clocks"><span class="header-section-number">35.6.3</span> دو ساعت، دو برچسب</a></li>
  <li><a href="#sec-ch35-e-link" id="toc-sec-ch35-e-link" class="nav-link" data-scroll-target="#sec-ch35-e-link"><span class="header-section-number">35.6.4</span> وقتی پیوندِ حریق می‌افتد</a></li>
  <li><a href="#sec-ch35-e-authority" id="toc-sec-ch35-e-authority" class="nav-link" data-scroll-target="#sec-ch35-e-authority"><span class="header-section-number">35.6.5</span> چه کسی چه کاری می‌کند</a></li>
  </ul></li>
  <li><a href="#sec-ch35-f" id="toc-sec-ch35-f" class="nav-link" data-scroll-target="#sec-ch35-f"><span class="header-section-number">35.7</span> ج. مرزِ دادهٔ بهره‌برداری و دادهٔ دارایی</a>
  <ul class="collapse">
  <li><a href="#sec-ch35-f-ids" id="toc-sec-ch35-f-ids" class="nav-link" data-scroll-target="#sec-ch35-f-ids"><span class="header-section-number">35.7.1</span> شناسه‌هایی که با هم نمی‌خوانند (مثالِ کارشده)</a></li>
  <li><a href="#sec-ch35-f-truth" id="toc-sec-ch35-f-truth" class="nav-link" data-scroll-target="#sec-ch35-f-truth"><span class="header-section-number">35.7.2</span> مبدأِ معتبرِ هر داده</a></li>
  <li><a href="#sec-ch35-f-flows" id="toc-sec-ch35-f-flows" class="nav-link" data-scroll-target="#sec-ch35-f-flows"><span class="header-section-number">35.7.3</span> جریان‌های کنترل‌شده</a></li>
  <li><a href="#sec-ch35-f-dedup" id="toc-sec-ch35-f-dedup" class="nav-link" data-scroll-target="#sec-ch35-f-dedup"><span class="header-section-number">35.7.4</span> هشدار به درخواستِ کار، بی‌تکرار</a></li>
  <li><a href="#sec-ch35-f-utc" id="toc-sec-ch35-f-utc" class="nav-link" data-scroll-target="#sec-ch35-f-utc"><span class="header-section-number">35.7.5</span> زمان به وقتِ هماهنگِ جهانی</a></li>
  <li><a href="#sec-ch35-f-queue" id="toc-sec-ch35-f-queue" class="nav-link" data-scroll-target="#sec-ch35-f-queue"><span class="header-section-number">35.7.6</span> صفِ پیام وقتی واسط می‌افتد</a></li>
  <li><a href="#sec-ch35-f-accept" id="toc-sec-ch35-f-accept" class="nav-link" data-scroll-target="#sec-ch35-f-accept"><span class="header-section-number">35.7.7</span> پذیرشِ واسطِ اسکادا و سامانهٔ نگهداری</a></li>
  <li><a href="#sec-ch35-p-replay" id="toc-sec-ch35-p-replay" class="nav-link" data-scroll-target="#sec-ch35-p-replay"><span class="header-section-number">35.7.8</span> پخشِ دوبارهٔ صف با شناسهٔ پیام</a></li>
  <li><a href="#sec-ch35-n-location" id="toc-sec-ch35-n-location" class="nav-link" data-scroll-target="#sec-ch35-n-location"><span class="header-section-number">35.7.9</span> جایگاهِ کارکردی و تجهیز</a></li>
  </ul></li>
  <li><a href="#sec-ch35-mfg" id="toc-sec-ch35-mfg" class="nav-link" data-scroll-target="#sec-ch35-mfg"><span class="header-section-number">35.8</span> ساخت و تولیدِ صنعتی: شبکه و اسکادا از کارخانه</a>
  <ul class="collapse">
  <li><a href="#sec-ch35-k-baseline" id="toc-sec-ch35-k-baseline" class="nav-link" data-scroll-target="#sec-ch35-k-baseline"><span class="header-section-number">35.8.1</span> خط‌مبنای پیکربندیِ دستگاه‌های شبکه</a></li>
  <li><a href="#sec-ch35-k-spares" id="toc-sec-ch35-k-spares" class="nav-link" data-scroll-target="#sec-ch35-k-spares"><span class="header-section-number">35.8.2</span> یدکی‌ها در برابرِ مدتِ انتظار برای سازنده</a></li>
  <li><a href="#sec-ch35-p-fat" id="toc-sec-ch35-p-fat" class="nav-link" data-scroll-target="#sec-ch35-p-fat"><span class="header-section-number">35.8.3</span> آزمونِ کارخانهٔ شبکه</a></li>
  </ul></li>
  <li><a href="#sec-ch35-plantp" id="toc-sec-ch35-plantp" class="nav-link" data-scroll-target="#sec-ch35-plantp"><span class="header-section-number">35.9</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch35-numbers" id="toc-sec-ch35-numbers" class="nav-link" data-scroll-target="#sec-ch35-numbers"><span class="header-section-number">35.10</span> عددهای کلیدیِ اسکادا و ارتباطاتِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch35-design" id="toc-sec-ch35-design" class="nav-link" data-scroll-target="#sec-ch35-design"><span class="header-section-number">35.11</span> گردشِ کارِ اسکادا و ارتباطات</a></li>
  <li><a href="#sec-ch35-lab" id="toc-sec-ch35-lab" class="nav-link" data-scroll-target="#sec-ch35-lab"><span class="header-section-number">35.12</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch35-std" id="toc-sec-ch35-std" class="nav-link" data-scroll-target="#sec-ch35-std"><span class="header-section-number">35.13</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch35-deliverable" id="toc-sec-ch35-deliverable" class="nav-link" data-scroll-target="#sec-ch35-deliverable"><span class="header-section-number">35.14</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch35-summary" id="toc-sec-ch35-summary" class="nav-link" data-scroll-target="#sec-ch35-summary"><span class="header-section-number">35.15</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch35-vocab" id="toc-sec-ch35-vocab" class="nav-link" data-scroll-target="#sec-ch35-vocab"><span class="header-section-number">35.15.1</span> واژگانِ فصلِ ۳۵</a></li>
  </ul></li>
  <li><a href="#sec-ch35-assess" id="toc-sec-ch35-assess" class="nav-link" data-scroll-target="#sec-ch35-assess"><span class="header-section-number">35.16</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">35.16.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">35.16.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">35.16.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">35.16.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">35.16.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch35-solutions" id="toc-sec-ch35-solutions" class="nav-link" data-scroll-target="#sec-ch35-solutions"><span class="header-section-number">35.17</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch35-examples-out" id="toc-sec-ch35-examples-out" class="nav-link" data-scroll-target="#sec-ch35-examples-out"><span class="header-section-number">35.17.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch35-refs" id="toc-sec-ch35-refs" class="nav-link" data-scroll-target="#sec-ch35-refs"><span class="header-section-number">35.18</span> منابع</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/34-instrumentation-control.html">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</a></li><li class="breadcrumb-item"><a href="../chapters/35-scada-communications.html"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch35" class="quarto-section-identifier"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch35-map" class="level2" data-number="35.1">
<h2 data-number="35.1" class="anchored" data-anchor-id="sec-ch35-map"><span class="header-section-number">35.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>شبکهٔ نیروگاه را با عدد بسنجد: رسانه و برد، ترافیک و ظرفیت، پرسش‌گری، تأخیر، بودجهٔ افتِ نوری، دسترس‌پذیریِ زنجیره و حلقه، بودجهٔ همگامیِ زمان و زیرشبکه‌ها.</li>
<li>معنای هر مقدار را نگه دارد: ثبّات و شیء، مقیاس، پرچم‌های کیفیت در دروازه‌ها، برچسبِ زمان در مبدأ، گونهٔ داده، پروفایلِ واسط و قاعدهٔ برچسب.</li>
<li>اسکادا را برای آدم‌ها طراحی کند: گونه‌های نمودار، فلسفهٔ هشدار، میانگیر، دورهٔ نگهداری، جابه‌جایی به پشتیبان، نقش‌ها، روند، گزارش و پذیرش.</li>
<li>یک جریانِ دورسنجیِ ساختگی را اعتبارسنجی کند و مقدارِ کهنه یا با مقیاسِ اشتباه را از ثبت‌ها تشخیص دهد، بی‌هیچ اتصالی به کنترل‌های زنده.</li>
<li>مرزِ هشدارِ حریق و اسکادا را تعریف کند: وضعیت‌های مجاز، مسیرهای اعلام، برچسب‌های زمان، رفتار در افتادنِ پیوند و اختیار.</li>
<li>مرزِ دادهٔ بهره‌برداری و دادهٔ دارایی را تعریف کند: شناسه‌های پایدار، مبدأِ معتبر و مالک، جریان‌های کنترل‌شده، زمان و کیفیت، رفتار در خرابی و پذیرش.</li>
<li>ساخت و آزمونِ سخت‌افزار و پیکربندیِ شبکه را به فصل‌های ۴۰ و ۴۸ پیوند دهد.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> داده و رایانش (<a href="05-computing-and-data.html" class="quarto-xref"><span>فصل 5</span></a>)، ابزارِ دقیق و کنترل (<a href="34-instrumentation-control.html" class="quarto-xref"><span>فصل 34</span></a>)، و نمودارِ تک‌خطی (<a href="23-one-line-boundaries.html" class="quarto-xref"><span>فصل 23</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>برچسبِ زمانِ یک اندازه‌گیری در فصلِ ۳۴ کجا زده می‌شد و چه پرچمی داشت؟</li>
<li>نگهبانِ زمانیِ مبدلِ باتری پس از چند ثانیه به حالتِ پشتیبان می‌رود؟</li>
<li>انرژیِ سالانهٔ نیروگاه در مبنای انرژی چقدر بود؟</li>
<li>یک بایت چند بیت است؟</li>
</ol>
<p>پاسخ‌ها: (۱) در دستگاهِ مبدأ، با پرچمِ «همگام»؛ (۲) سه ثانیه، پس از سه ضربانِ گم‌شده؛ (۳) حدودِ <span class="ltr" dir="ltr">295 GWh</span> در سال، یعنی حدودِ <span class="ltr" dir="ltr">808 MWh</span> در روز؛ (۴) هشت. اگر دو پرسش یا بیشتر را نتوانستید، <a href="34-instrumentation-control.html#sec-ch34-a-time" class="quarto-xref"><span>بخش 34.2.8</span></a> و <a href="34-instrumentation-control.html#sec-ch34-b-watchdog" class="quarto-xref"><span>بخش 34.3.5</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> فصلِ ۳۴ اندازه‌گیری‌ها و کنترل‌گرها را ساخت. این فصل شبکه‌ای را می‌سازد که داده‌های آن‌ها و هزاران دستگاهِ دیگر را به اتاقِ کنترل، تاریخ‌نگار، مرکزِ کنترلِ بهره‌بردارِ شبکه و سامانه‌های نگهداری و دارایی می‌برد. تحویل‌دادنی‌ها این‌هاست: نمودارهای فیزیکی و منطقی، فهرستِ نقطه‌ها، مشخصاتِ اسکادا و واسط‌ها، نقشهٔ مبدأ و مالکیتِ داده، محاسبه‌های شبکه و روش‌های پذیرش. همه با تصمیمِ <span class="ltr" dir="ltr">D-039</span> جمع می‌شوند. فصلِ ۳۶ امنیتِ همین شبکه را می‌سازد، فصلِ ۳۷ داده‌هایش را تحلیل می‌کند و فصل‌های ۴۸ و ۵۰ ساخت و راه‌اندازی‌اش را.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>آزمایشگاهِ این فصل فقط روی دادهٔ ساختگی و در یک فرایند اجرا می‌شود. هیچ برنامه‌ای به شبکه، دستگاه یا کنترلِ نیروگاهی وصل نمی‌شود. این فصل امنیتِ تهاجمی آموزش نمی‌دهد. حفاظتِ دفاعیِ همین شبکه در فصلِ ۳۶ می‌آید. نامِ پروتکل هرگز به‌عنوانِ تضمینِ هم‌کنش‌پذیری آورده نمی‌شود. سامانهٔ حریق اختیارِ کاملش را نگه می‌دارد و اسکادا فقط وضعیت‌های مجاز را می‌بیند. همهٔ نرخ‌ها، زمان‌ها و شمارها آموزشی‌اند (<span class="ltr" dir="ltr">U-115</span>، <span class="ltr" dir="ltr">U-116</span>).</p>
</div>
</div>
</section>
<section id="sec-ch35-a" class="level2" data-number="35.2">
<h2 data-number="35.2" class="anchored" data-anchor-id="sec-ch35-a"><span class="header-section-number">35.2</span> الف. شبکه و ارتباطات</h2>
<p>فصلِ ۳۴ اندازه‌گیری را تا ورودیِ کنترل‌گر رساند. این فصل آن را از کنترل‌گر و هزاران دستگاهِ دیگر به اتاقِ کنترل، تاریخ‌نگار، مرکزِ کنترلِ بهره‌بردارِ شبکه و سامانه‌های نگهداری می‌برد. این راه یک شبکه است، و شبکه زودتر از هر چیز با چند عدد شناخته می‌شود: چقدر دور، چقدر داده، چقدر دیر، چقدر در دسترس، با کدام ساعت.</p>
<section id="sec-ch35-a-levels" class="level3" data-number="35.2.1">
<h3 data-number="35.2.1" class="anchored" data-anchor-id="sec-ch35-a-levels"><span class="header-section-number">35.2.1</span> لایه‌های اسکادا</h3>
<p><strong>ایده.</strong> <strong>اسکادا</strong> (سامانهٔ سرپرستی و گردآوریِ داده، به انگلیسی <span class="ltr" dir="ltr">supervisory control and data acquisition</span>) چهار لایه دارد. در <strong>میدان</strong>، توربین‌ها، اینورترها، ظرف‌های باتری، رله‌های پست و ایستگاه‌های هواشناسی هستند. در <strong>ایستگاه</strong>، کنترل‌گرِ نیروگاه، دروازهٔ ارتباطی، پایانهٔ دوردست و سوئیچ‌های حلقه نشسته‌اند. در <strong>سامانهٔ اسکادا</strong>، سرورهای دوتایی، تاریخ‌نگار، نمایشگرهای اپراتور و ایستگاهِ مهندسی هستند. <strong>بیرون از نیروگاه</strong> هم مرکزِ کنترلِ بهره‌بردارِ شبکه، مرکزِ کنترلِ دورِ مالک و سامانه‌های نگهداری و دارایی قرار دارند. میانِ سامانهٔ اسکادا و بیرون، دیوارهٔ آتش و ناحیه‌های فصلِ ۳۶ می‌نشینند.</p>
<div id="fig-ch35-levels" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch35-levels-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch35-levels.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch35-levels-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;35.1: لایه‌های اسکادای نیروگاهِ P: میدان، ایستگاه، سامانهٔ اسکادا و بیرون از نیروگاه، با شبکه‌ای که آن‌ها را به هم می‌پیوندد و دیوارهٔ آتشی که جدایشان می‌کند (آموزشی).
</figcaption>
</figure>
</div>
<p>هر لایه کارِ خودش را دارد و این کارها با سرعت از هم جدا می‌شوند (<a href="34-instrumentation-control.html#sec-ch34-b-layers" class="quarto-xref"><span>بخش 34.3.1</span></a>). حفاظت در رله‌ها و کنترلِ سریع در کنترل‌گرِ نیروگاه می‌ماند. اسکادا <strong>سرپرستی</strong> می‌کند: می‌بیند، ثبت می‌کند، هشدار می‌دهد و فرمان‌های بهره‌بردار را می‌رساند. اسکادا هرگز جای حلقهٔ کنترلِ سریع یا حفاظت را نمی‌گیرد. این قاعده را در <a href="#sec-ch35-m-trace" class="quarto-xref"><span>بخش 35.2.11</span></a> با یک اندازه‌گیری می‌بینیم.</p>
</section>
<section id="sec-ch35-a-signals" class="level3" data-number="35.2.2">
<h3 data-number="35.2.2" class="anchored" data-anchor-id="sec-ch35-a-signals"><span class="header-section-number">35.2.2</span> سیگنال و داده</h3>
<p><strong>ایده.</strong> فصلِ ۳۴ با <strong>سیگنال</strong> کار کرد: جریانِ ۴ تا ۲۰ میلی‌آمپر یا کنتاکتی که همیشه یک مقدار را حمل می‌کند. شبکه <strong>داده</strong> جابه‌جا می‌کند: پیام‌هایی گسسته که هر کدام مقدار، یکا، کیفیت و زمان دارند. مرزِ میانِ این دو کارتِ ورودی یا دستگاهِ هوشمند است. سیگنال را نمونه می‌گیرد، به عدد تبدیل می‌کند، برچسبِ زمان می‌زند و پیام می‌فرستد. هر تصمیمِ این مرز (آهنگِ نمونه، وضوح، باند مرده، برچسبِ زمان) کیفیتِ همهٔ چیزهای بعدی را تعیین می‌کند. <a href="#sec-ch35-m-deadband" class="quarto-xref"><span>بخش 35.2.13</span></a> نشان می‌دهد باند مرده چگونه پیام را با خطا عوض می‌کند.</p>
</section>
<section id="sec-ch35-a-media" class="level3" data-number="35.2.3">
<h3 data-number="35.2.3" class="anchored" data-anchor-id="sec-ch35-a-media"><span class="header-section-number">35.2.3</span> رسانه‌ها و برد</h3>
<pre class="text"><code>media for the plant network and how far each reaches (teaching)
  medium                          reach                use at Plant P
  copper Ethernet (twisted pair)  100 m                inside buildings,
    cabinets
  multimode fibre                 about 0.5-2 km       inside the substation
  single-mode fibre               10-40 km and more    turbine rings, line
  radio link                      line of sight        backup, remote met mast
  serial RS-485 (copper)          about 1 km           legacy meters, slow
  the farthest turbine is about 4.2 km of cable route away:
  single-mode fibre, laid in the collector-cable trench,
  immune to the fields of a 33 kV fault next to it - copper
  between buildings would carry the earth-potential rise
  of a fault from one earth mat to another (ch 26)</code></pre>
<p><strong>ایده.</strong> هر رسانه تا جایی می‌رسد. اترنتِ مسی تا صد متر، <strong>فیبرِ چندحالته</strong> تا یکی دو کیلومتر و <strong>فیبرِ تک‌حالته</strong> تا ده‌ها کیلومتر برد دارد. دورترین توربینِ نیروگاهِ P حدودِ <span class="ltr" dir="ltr">4.2 km</span> مسیرِ کابل دورتر از پست است. پس حلقه‌های توربین فیبرِ تک‌حالته‌اند و در ترانشهٔ کابلِ جمع‌آوری کشیده می‌شوند. فیبر میدانِ الکتریکیِ خطای <span class="ltr" dir="ltr">33 kV</span> کنارش را حس نمی‌کند. کابلِ مسی میانِ دو ساختمان افزایشِ پتانسیلِ زمینِ یک خطا را از یک شبکهٔ زمین به دیگری می‌برد (فصلِ ۲۶). خطِ سریالِ <span class="ltr" dir="ltr">RS-485</span> برای کنتورهای قدیمی و رادیو برای پشتیبان و دکلِ دوردست می‌ماند.</p>
</section>
<section id="sec-ch35-a-traffic" class="level3" data-number="35.2.4">
<h3 data-number="35.2.4" class="anchored" data-anchor-id="sec-ch35-a-traffic"><span class="header-section-number">35.2.4</span> ترافیک و ظرفیت</h3>
<p><strong>ایده.</strong> هر پیام زمانی روی پیوند می‌نشیند و هر جریانِ پیوستهٔ پیام سهمی از ظرفیت را می‌گیرد:</p>
<p><span id="eq-ch35-serial"><span class="math display">\[
\begin{aligned}
t_\text{s} &amp;= \frac{8\,N_\text{b}}{R_\text{b}} \\
U_\text{L} &amp;= \frac{8\,n_\text{m} N_\text{b}}{R_\text{b}}
\end{aligned}
\tag{35.1}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(N_\text{b}\)</span> اندازهٔ پیام به بایت، <span class="math inline">\(R_\text{b}\)</span> <strong>نرخِ بیت</strong>، <span class="math inline">\(n_\text{m}\)</span> شمارِ پیام در ثانیه، <span class="math inline">\(t_\text{s}\)</span> <strong>تأخیرِ فرستادن</strong> و <span class="math inline">\(U_\text{L}\)</span> بهره‌وریِ پیوند است. ضریبِ ۸ بایت را به بیت تبدیل می‌کند و رایج‌ترین خطای حسابِ شبکه همین ضریب است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb2"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb2-1"><a href="#cb2-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> serialisation_ms(bytes_: <span class="bu">int</span>, bit_rate: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb2-2"><a href="#cb2-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Time to put one message of bytes_ on a link of bit_rate bit/s (ms)."""</span></span>
<span id="cb2-3"><a href="#cb2-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> bytes_ <span class="op">*</span> <span class="dv">8</span> <span class="op">/</span> bit_rate <span class="op">*</span> <span class="dv">1000</span></span>
<span id="cb2-4"><a href="#cb2-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-5"><a href="#cb2-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-6"><a href="#cb2-6" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> utilisation(msgs_per_s: <span class="bu">float</span>, bytes_: <span class="bu">int</span>, bit_rate: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb2-7"><a href="#cb2-7" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Share of a link's capacity a steady message stream uses."""</span></span>
<span id="cb2-8"><a href="#cb2-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> msgs_per_s <span class="op">*</span> bytes_ <span class="op">*</span> <span class="dv">8</span> <span class="op">/</span> bit_rate</span>
<span id="cb2-9"><a href="#cb2-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-10"><a href="#cb2-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb2-11"><a href="#cb2-11" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> polling_cycle_s(devices: <span class="bu">int</span>, request_b: <span class="bu">int</span>, reply_b: <span class="bu">int</span>,</span>
<span id="cb2-12"><a href="#cb2-12" aria-hidden="true" tabindex="-1"></a>                    bit_rate: <span class="bu">float</span>, turnaround_ms: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb2-13"><a href="#cb2-13" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Time to poll every device once on a shared serial line."""</span></span>
<span id="cb2-14"><a href="#cb2-14" aria-hidden="true" tabindex="-1"></a>    per <span class="op">=</span> (serialisation_ms(request_b, bit_rate)</span>
<span id="cb2-15"><a href="#cb2-15" aria-hidden="true" tabindex="-1"></a>           <span class="op">+</span> serialisation_ms(reply_b, bit_rate) <span class="op">+</span> turnaround_ms)</span>
<span id="cb2-16"><a href="#cb2-16" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> devices <span class="op">*</span> per <span class="op">/</span> <span class="dv">1000</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch35-traffic" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch35-traffic-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch35-traffic.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch35-traffic-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;35.2: ترافیکِ پایدارِ اسکادای نیروگاهِ P بر حسبِ منبع، با چرخهٔ یک‌ثانیه‌ای و ۲۰ بایت برای هر برچسب (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>steady SCADA traffic of Plant P (teaching tag counts, 1 s cycle)
  source                      devices   tags   Mbit/s
  wind turbines                    12    600     1.15
  PV inverters                     26    250     1.04
  battery containers (S1)           8   1200     1.54
  met stations                      2     40     0.01
  substation IEDs                  30    150     0.72
  total 4.5 Mbit/s: 4 % of a 100 Mbit/s edge link,
    0.4 % of the 1 Gbit/s ring
  the average is small; what loads a network is bursts -
  every device answering a general interrogation at once,
  or a historian back-filling a day - which is why links
  are sized with headroom and bursts are rate-limited</code></pre>
<div id="exm-ch35-traffic" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.1 (چهار درصد)</strong></span> <strong>پرسش.</strong> ۱۲ توربین هر کدام ۶۰۰ برچسب دارند و هر برچسب هر ثانیه ۲۰ بایت می‌فرستد. ترافیکِ توربین‌ها چند مگابیت بر ثانیه است؟ ترافیکِ کلِ نیروگاه چند درصدِ پیوندِ <span class="ltr" dir="ltr">100 Mbit/s</span> لبه و حلقهٔ <span class="ltr" dir="ltr">1 Gbit/s</span> است؟ (داده‌ها آموزشی‌اند، <span class="ltr" dir="ltr">A-393</span>، سناریوی <span class="ltr" dir="ltr">S1</span>.)</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(12 \times 600 \times 20 \times 8 = 1\,152\,000\,\text{bit/s}\)</span>، یعنی <span class="ltr" dir="ltr">1.15 Mbit/s</span>. کلِ ترافیک <span class="ltr" dir="ltr">4.5 Mbit/s</span> است: <span class="ltr" dir="ltr">4 %</span> پیوندِ لبه و <span class="ltr" dir="ltr">0.4 %</span> حلقه.</p>
<p><strong>تفسیر.</strong> میانگین کوچک است. شبکه را <strong>فوران</strong> پر می‌کند: همهٔ دستگاه‌ها با هم به یک <strong>پرسشِ همگانی</strong> پاسخ می‌دهند، یا تاریخ‌نگار پس از قطعی یک روز داده را پر می‌کند. پیوندها با جای خالی اندازه می‌شوند و فوران‌ها با محدودکنندهٔ آهنگ مهار می‌شوند. <strong>وارسی:</strong> باتری با ۸ ظرف و ۱۲۰۰ برچسب بیشترین سهم را دارد: <span class="ltr" dir="ltr">1.54 Mbit/s</span>.</p>
</div>
</section>
<section id="sec-ch35-a-serial" class="level3" data-number="35.2.5">
<h3 data-number="35.2.5" class="anchored" data-anchor-id="sec-ch35-a-serial"><span class="header-section-number">35.2.5</span> خطِ سریال: پرسش‌گری یا گزارش با تغییر</h3>
<p><strong>ایده.</strong> روی خطِ سریالِ مشترک، یک «پرسنده» از دستگاه‌ها یکی‌یکی می‌پرسد. چرخهٔ کاملِ <strong>پرسش‌گری</strong> چنین است:</p>
<p><span id="eq-ch35-poll"><span class="math display">\[
T_\text{poll} = N_\text{d}\left(\frac{8\,(N_\text{q} + N_\text{r})}{R_\text{b}} + t_\text{ta}\right)
\tag{35.2}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(N_\text{d}\)</span> شمارِ دستگاه‌ها، <span class="math inline">\(N_\text{q}\)</span> و <span class="math inline">\(N_\text{r}\)</span> اندازهٔ پرسش و پاسخ به بایت و <span class="math inline">\(t_\text{ta}\)</span> زمانِ برگشت در هر دستگاه است. ضریبِ ۸ برای پیوندِ همگامی مانندِ اترنت درست است. روی خطِ سریالِ ناهمگام، مانندِ <span class="ltr" dir="ltr">RS-485</span>، هر بایت با بیتِ آغاز، بیتِ توازن یا بیتِ پایان ۱۰ تا ۱۱ بیت می‌شود و فاصلهٔ سکوتِ میانِ قاب‌ها هم افزوده می‌شود. با ۱۱ بیت، چرخهٔ ۳۰ کنتورِ <a href="#exm-ch35-serial" class="quarto-xref">مثال&nbsp;<span>35.2</span></a> حدودِ <span class="ltr" dir="ltr">2.3 s</span> است، نه <span class="ltr" dir="ltr">1.77 s</span>.</p>
<div id="fig-ch35-serial" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch35-serial-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch35-serial.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch35-serial-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;35.3: چرخهٔ کاملِ پرسش‌گریِ کنتورهای قدیمی روی یک خطِ سریال بر حسبِ شمارِ کنتورها، با دو نرخِ بیت (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>30 legacy meters on one RS-485 line at 9600 bit/s (teaching)
  one poll: 8 + 45 bytes + 15 ms turnaround; full cycle 1.77 s
  each value is up to 1.8 s old when read - fine for energy,
  too slow for control
  on Ethernet with report-by-exception (10 values a meter,
  6 changes an hour each): 0.50 messages a second
  polling asks everyone all the time; report-by-exception
  sends only changes, with a periodic integrity scan so a
  silent device is noticed (lesson C, loss of comms)</code></pre>
<div id="exm-ch35-serial" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.2 (یک‌وهفتاد‌وهفت صدم ثانیه)</strong></span> <strong>پرسش.</strong> ۳۰ کنتورِ قدیمی روی یک خطِ <span class="ltr" dir="ltr">9600 bit/s</span> هستند. پرسش ۸ و پاسخ ۴۵ بایت است و هر کنتور <span class="ltr" dir="ltr">15 ms</span> زمانِ برگشت دارد. چرخهٔ کامل چقدر است؟ اگر همین کنتورها روی اترنت فقط تغییرها را بفرستند، چند پیام در ثانیه می‌رسد؟</p>
<p><strong>پاسخ.</strong> هر پرسش <span class="math inline">\(53 \times 8 / 9600 = 44.2\,\text{ms}\)</span> به‌علاوهٔ <span class="ltr" dir="ltr">15 ms</span> است. چرخه <span class="math inline">\(30 \times 59.2 = 1.77\,\text{s}\)</span> می‌شود. با <strong>گزارش با تغییر</strong>، ۱۰ مقدار برای هر کنتور و ۶ تغییر در ساعت، <span class="math inline">\(30 \times 10 \times 6 / 3600 = 0.5\)</span> پیام در ثانیه می‌رسد.</p>
<p><strong>تفسیر.</strong> پرسش‌گری از همه، همیشه می‌پرسد. هر مقدار تا <span class="ltr" dir="ltr">1.8 s</span> کهنه است، که برای انرژی خوب است و برای کنترل نه. گزارش با تغییر فقط تغییرها را می‌فرستد و یک <strong>پویشِ درستیِ</strong> دوره‌ای دستگاهِ خاموش را آشکار می‌کند (<a href="#sec-ch35-c-buffers" class="quarto-xref"><span>بخش 35.4.3</span></a>). <strong>وارسی:</strong> با <span class="ltr" dir="ltr">19200 bit/s</span> چرخه <span class="ltr" dir="ltr">1.11 s</span> است. زمانِ برگشت سهمِ بزرگ‌تری می‌گیرد و دو برابر کردنِ نرخِ بیت چرخه را نصف نمی‌کند.</p>
</div>
</section>
<section id="sec-ch35-a-latency" class="level3" data-number="35.2.6">
<h3 data-number="35.2.6" class="anchored" data-anchor-id="sec-ch35-a-latency"><span class="header-section-number">35.2.6</span> تأخیرِ یک پیام</h3>
<div id="fig-ch35-latency" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch35-latency-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch35-latency.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch35-latency-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;35.4: بخش‌های تأخیرِ پیامی از توربین تا مرکزِ کنترل، روی مقیاسِ لگاریتمی (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>latency of a message from a turbine to the control centre (teaching)
  part                                          ms
  6 switches x 10 us                              0.060
  6 km of fibre at 5 us/km                        0.030
  1500-byte frame at 100 Mbit/s                   0.120
  controller processing                           5.000
  WAN link to the control centre (2 Mbit/s)      40.000
  total 45.2 ms - inside the plant the network adds well
  under a millisecond; the WAN link and the processing
  set the delay, which is why the plant controller sits
  in the plant and the grid operator sends set points, not
  loop signals (ch 34, telemetry budget)</code></pre>
<p><strong>ایده.</strong> درونِ نیروگاه، شبکه کمتر از یک میلی‌ثانیه به تأخیر می‌افزاید. هر سوئیچ چند میکروثانیه، هر کیلومتر فیبر پنج میکروثانیه و فرستادنِ یک قابِ بزرگ صدوبیست میکروثانیه می‌گیرد. پردازشِ کنترل‌گر و پیوندِ دوربردِ <span class="ltr" dir="ltr">2 Mbit/s</span> تا مرکزِ کنترل بقیهٔ تأخیر را می‌سازند. برای همین کنترل‌گرِ نیروگاه در خودِ نیروگاه می‌نشیند و بهره‌بردارِ شبکه نقطهٔ تنظیم می‌فرستد، نه سیگنالِ حلقهٔ کنترل (<a href="34-instrumentation-control.html#sec-ch34-g-telemetry" class="quarto-xref"><span>بخش 34.8.4</span></a>). <strong>وارسی:</strong> <span class="math inline">\(0.06 + 0.03 + 0.12 + 5 + 40 = 45.2\,\text{ms}\)</span>.</p>
</section>
<section id="sec-ch35-a-fibre" class="level3" data-number="35.2.7">
<h3 data-number="35.2.7" class="anchored" data-anchor-id="sec-ch35-a-fibre"><span class="header-section-number">35.2.7</span> بودجهٔ افتِ نوری</h3>
<p><strong>ایده.</strong> نور در فیبر کم می‌شود: در هر کیلومتر، در هر <strong>جوشِ فیبر</strong> و در هر اتصال‌دهنده. <strong>بودجهٔ افتِ نوری</strong> باید زیرِ توانِ اپتیکِ دو سر بماند، با حاشیه‌ای برای جوش‌های تعمیر و پیری:</p>
<p><span id="eq-ch35-fibre"><span class="math display">\[
L_\text{opt} = \alpha_\text{f}\,\ell + n_\text{sp}\,a_\text{sp} + n_\text{c}\,a_\text{c} + M \le P_\text{opt}
\tag{35.3}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(\alpha_\text{f}\)</span> افتِ فیبر در هر کیلومتر، <span class="math inline">\(\ell\)</span> طول، <span class="math inline">\(n_\text{sp}\)</span> و <span class="math inline">\(a_\text{sp}\)</span> شمار و افتِ جوش‌ها، <span class="math inline">\(n_\text{c}\)</span> و <span class="math inline">\(a_\text{c}\)</span> شمار و افتِ اتصال‌دهنده‌ها، <span class="math inline">\(M\)</span> حاشیه و <span class="math inline">\(P_\text{opt}\)</span> بودجهٔ اپتیک است.</p>
<div id="fig-ch35-rings" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch35-rings-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch35-rings.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch35-rings-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;35.5: دو حلقهٔ فیبرِ تک‌حالتهٔ توربین‌ها در ترانشهٔ کابلِ جمع‌آوری که در سوئیچ‌های پست بسته می‌شوند، با افتِ هر حلقه (آموزشی).
</figcaption>
</figure>
</div>
<div id="fig-ch35-fibre" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch35-fibre-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch35-fibre.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch35-fibre-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;35.6: بودجهٔ افتِ دو حلقه: فیبر، جوش‌ها، اتصال‌دهنده‌ها و حاشیهٔ <span class="ltr" dir="ltr">3 dB</span> در برابرِ اپتیکِ <span class="ltr" dir="ltr">10 dB</span> (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>fibre loss budget of the turbine rings (teaching losses, 10 dB optics)
  ring                       km   splices   loss + 3 dB margin   fits?
  ring W-east (T07-T12)      9.2        17                  9.9   yes
  ring W-west (T01-T06)     11.5        18                 10.8   NO
  ring W-west (T01-T06) exceeds the 10 dB optics by 0.8 dB:
    longer-reach optics or a switch midway, decided before
    the fibre is ordered
  the budget is checked for the whole ring, because when one
  span is cut the farthest turbine is reached the long way
  round; the 3 dB margin covers repair splices and ageing,
  and the as-built loss of each span is measured (lesson C)</code></pre>
<div id="exm-ch35-fibre" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.3 (هشت‌دهم دسی‌بل زیادی)</strong></span> <strong>پرسش.</strong> حلقهٔ غربی <span class="ltr" dir="ltr">11.5 km</span>، ۱۸ جوش و ۴ اتصال‌دهنده دارد. با افتِ <span class="ltr" dir="ltr">0.35 dB/km</span>، <span class="ltr" dir="ltr">0.1 dB</span> برای هر جوش، <span class="ltr" dir="ltr">0.5 dB</span> برای هر اتصال‌دهنده و حاشیهٔ <span class="ltr" dir="ltr">3 dB</span>، آیا با اپتیکِ <span class="ltr" dir="ltr">10 dB</span> جا می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(11.5 \times 0.35 + 18 \times 0.1 + 4 \times 0.5 + 3 = 4.03 + 1.8 + 2.0 + 3 = 10.8\,\text{dB}\)</span>. از اپتیک <span class="ltr" dir="ltr">0.8 dB</span> بیشتر است.</p>
<p><strong>تفسیر.</strong> راه‌حل اپتیکِ با بردِ بلندتر یا یک سوئیچ در میانهٔ حلقه است. این تصمیم پیش از سفارشِ فیبر گرفته می‌شود. بودجه برای <strong>کلِ حلقه</strong> حساب می‌شود، زیرا وقتی یک دهانه قطع شود، دورترین توربین از راهِ دیگرِ حلقه دیده می‌شود. افتِ هر دهانه پس از نصب اندازه‌گیری و با بودجه مقایسه می‌شود (<a href="#sec-ch35-c-acceptance" class="quarto-xref"><span>بخش 35.4.7</span></a>). <strong>وارسی:</strong> حلقهٔ شرقی با <span class="ltr" dir="ltr">9.2 km</span> و ۱۷ جوش <span class="ltr" dir="ltr">9.9 dB</span> است و جا می‌شود.</p>
</div>
</section>
<section id="sec-ch35-a-topology" class="level3" data-number="35.2.8">
<h3 data-number="35.2.8" class="anchored" data-anchor-id="sec-ch35-a-topology"><span class="header-section-number">35.2.8</span> زنجیره یا حلقه</h3>
<p><strong>ایده.</strong> در <strong>زنجیرهٔ پیاپی</strong>، هر توربین فقط از راهِ توربین‌های پیش از خودش به پست می‌رسد. دسترس‌پذیریِ توربینِ <span class="math inline">\(k\)</span>ام برابرِ <span class="math inline">\(A_\ell^k\)</span> است. در <strong>توپولوژیِ حلقوی</strong>، هر توربین دو راه دارد و فقط وقتی جدا می‌ماند که هر دو راه قطع باشند:</p>
<p><span id="eq-ch35-avail"><span class="math display">\[
\begin{aligned}
A_\text{chain} &amp;= A_\ell^{\,k} \\
A_\text{ring} &amp;= 1 - \left(1 - A_\ell^{\,k_1}\right)\left(1 - A_\ell^{\,k_2}\right)
\end{aligned}
\tag{35.4}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(A_\ell\)</span> دسترس‌پذیریِ یک پیوند است و <span class="math inline">\(k_1\)</span> و <span class="math inline">\(k_2\)</span> شمارِ پیوندهای دو راهِ حلقه.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb7"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb7-1"><a href="#cb7-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> star_availability(a_link: <span class="bu">float</span>, a_switch: <span class="bu">float</span>, n: <span class="bu">int</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb7-2"><a href="#cb7-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Availability that all n devices on a star reach the core switch."""</span></span>
<span id="cb7-3"><a href="#cb7-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> a_switch <span class="op">*</span> a_link <span class="op">**</span> n</span>
<span id="cb7-4"><a href="#cb7-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb7-5"><a href="#cb7-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb7-6"><a href="#cb7-6" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> ring_device_availability(a_link: <span class="bu">float</span>, n: <span class="bu">int</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb7-7"><a href="#cb7-7" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Availability that one device on a ring of n+1 links reaches the</span></span>
<span id="cb7-8"><a href="#cb7-8" aria-hidden="true" tabindex="-1"></a><span class="co">    head: either way round must be whole (independent link failures)."""</span></span>
<span id="cb7-9"><a href="#cb7-9" aria-hidden="true" tabindex="-1"></a>    k <span class="op">=</span> n <span class="op">+</span> <span class="dv">1</span></span>
<span id="cb7-10"><a href="#cb7-10" aria-hidden="true" tabindex="-1"></a>    <span class="co"># device at the far point: two paths of about k/2 links each</span></span>
<span id="cb7-11"><a href="#cb7-11" aria-hidden="true" tabindex="-1"></a>    half <span class="op">=</span> k <span class="op">//</span> <span class="dv">2</span></span>
<span id="cb7-12"><a href="#cb7-12" aria-hidden="true" tabindex="-1"></a>    p1, p2 <span class="op">=</span> a_link <span class="op">**</span> half, a_link <span class="op">**</span> (k <span class="op">-</span> half)</span>
<span id="cb7-13"><a href="#cb7-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="dv">1</span> <span class="op">-</span> (<span class="dv">1</span> <span class="op">-</span> p1) <span class="op">*</span> (<span class="dv">1</span> <span class="op">-</span> p2)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch35-chain" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch35-chain-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch35-chain.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch35-chain-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;35.7: ساعت‌های جدا ماندنِ هر توربین از پست در سال در زنجیرهٔ پیاپی، بر حسبِ جایش در زنجیره، در برابرِ بدترین توربینِ حلقه (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>six turbines on a daisy chain or on a ring (teaching link rates)
  one link (fibre span + its two ports): A = 0.999840
  chain, farthest turbine (6 links in series): 8.40 h a year cut off
  ring, worst-placed turbine: 9.7 s a year cut off
  a ring costs one more fibre span and turns hours into
  seconds; it still needs a ring protocol that reopens the
  blocked port within the plant's tolerance (lesson C),
  and two rings so one cut trench does not take all</code></pre>
<div id="exm-ch35-topology" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.4 (ساعت‌ها در برابرِ ثانیه‌ها)</strong></span> <strong>پرسش.</strong> هر پیوند (دهانهٔ فیبر و دو درگاهش) <span class="ltr" dir="ltr">MTBF</span> برابرِ <span class="ltr" dir="ltr">150,000 h</span> و <span class="ltr" dir="ltr">MTTR</span> برابرِ <span class="ltr" dir="ltr">24 h</span> دارد. ششمین توربینِ زنجیره چند ساعت در سال جدا می‌ماند؟ بدترین توربینِ حلقهٔ هفت‌پیوندی چطور؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(A_\ell = 150\,000/150\,024 = 0.99984\)</span>. زنجیره: <span class="math inline">\((1 - A_\ell^6) \times 8760 = 8.4\,\text{h}\)</span>. حلقه با دو راهِ ۳ و ۴ پیوندی: <span class="math inline">\((1 - A_\ell^3)(1 - A_\ell^4) \times 8760 \times 3600 = 9.7\,\text{s}\)</span> در سال.</p>
<p><strong>تفسیر.</strong> حلقه یک دهانهٔ فیبرِ بیشتر می‌خواهد و ساعت‌ها را به ثانیه‌ها تبدیل می‌کند. ولی پروتکلِ حلقه باید درگاهِ بسته را در زمانی که نیروگاه تحمل می‌کند باز کند (<a href="#sec-ch35-c-failover" class="quarto-xref"><span>بخش 35.4.5</span></a>). دو حلقه هم لازم است تا یک ترانشهٔ بریده همهٔ توربین‌ها را نبرد. <strong>وارسی:</strong> فرض شده که خرابی‌ها مستقل‌اند. دو دهانه در یک ترانشه این فرض را می‌شکنند (<a href="34-instrumentation-control.html#sec-ch34-b-redundancy" class="quarto-xref"><span>بخش 34.3.7</span></a>).</p>
</div>
</section>
<section id="sec-ch35-a-sync" class="level3" data-number="35.2.9">
<h3 data-number="35.2.9" class="anchored" data-anchor-id="sec-ch35-a-sync"><span class="header-section-number">35.2.9</span> همگامیِ زمان</h3>
<p><strong>ایده.</strong> برچسبِ زمان فقط به اندازهٔ ساعتی که آن را زده درست است. در نیروگاهِ P، یک <strong>ساعتِ اصلی</strong> زمانش را از گیرندهٔ ماهواره‌های مکان‌یابی می‌گیرد. سپس آن را با <strong>پروتکلِ زمانِ دقیق</strong> (<span class="ltr" dir="ltr">STD-150</span>) از راهِ سوئیچ‌هایی که زمانِ ماندنِ هر بسته را تصحیح می‌کنند، به دستگاه‌ها می‌رساند. بدترین خطا جمعِ خطاهای هر حلقهٔ زنجیره است:</p>
<p><span id="eq-ch35-sync"><span class="math display">\[
\varepsilon_\text{t} = \sum_i \lvert\varepsilon_i\rvert
\tag{35.5}\]</span></span></p>
<div id="fig-ch35-sync" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch35-sync-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch35-sync.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch35-sync-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;35.8: زنجیرهٔ زمانِ دقیقِ نیروگاهِ P از ماهواره تا دستگاهِ پایانی، هر حلقه با سهمش از بدترین خطای <span class="ltr" dir="ltr">1.45 µs</span> (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>time-synchronisation error budget of the precision time protocol
  contribution                                      us
  satellite receiver                                0.10
  grandmaster clock                                 0.05
  6 switches, residence-time correction             0.30
  end device time-stamping                          1.00
  worst-case sum 1.45 us
  need                                   accuracy   met?
  sequence of events (ch 34)             1 ms       yes
  synchrophasor-class measurement        1 us       NO
  the end device's own time-stamping takes most of the
  budget: the chain as drawn serves events with room to
  spare but misses a 1 us need, which would ask for better
  end devices, not a better network; the network time
  protocol (about a millisecond) would also serve events -
  the need, not the fashion, chooses the method (STD-150)</code></pre>
<div id="exm-ch35-sync" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.5 (نیاز انتخاب می‌کند، نه مد)</strong></span> <strong>پرسش.</strong> بدترین خطای زنجیرهٔ زمان چقدر است؟ برای دنبالهٔ رویدادها با دقتِ <span class="ltr" dir="ltr">1 ms</span> و برای اندازه‌گیریِ فازوری با نیازِ <span class="ltr" dir="ltr">1 µs</span> کافی است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(0.10 + 0.05 + 0.30 + 1.00 = 1.45\,\mu\text{s}\)</span>. برای دنبالهٔ رویدادها با حاشیهٔ بسیار زیاد کافی است و برای <span class="ltr" dir="ltr">1 µs</span> نه.</p>
<p><strong>تفسیر.</strong> بیشترِ بودجه را برچسب‌زنیِ خودِ دستگاهِ پایانی می‌گیرد. نیازِ <span class="ltr" dir="ltr">1 µs</span> دستگاه‌های بهتر می‌خواهد، نه شبکهٔ بهتر. پروتکلِ زمانِ شبکه با دقتِ حدودِ یک میلی‌ثانیه هم برای رویدادها کافی بود. نیاز روش را انتخاب می‌کند. هر برچسبِ زمان پرچمِ «همگام» دارد تا ساعتِ ازدست‌رفته دیده شود (<a href="34-instrumentation-control.html#exm-ch34-time" class="quarto-xref">مثال&nbsp;<span>34.4</span></a>). <strong>وارسی:</strong> سهمِ دستگاهِ پایانی <span class="math inline">\(1.00/1.45 = 69\,\%\)</span> است.</p>
</div>
</section>
<section id="sec-ch35-a-subnets" class="level3" data-number="35.2.10">
<h3 data-number="35.2.10" class="anchored" data-anchor-id="sec-ch35-a-subnets"><span class="header-section-number">35.2.10</span> زیرشبکه‌ها بر پایهٔ کارکرد</h3>
<pre class="text"><code>subnets by function (teaching): smallest prefix that fits with 50 % growth
  zone                              devices   prefix   addresses usable
  substation IEDs                        30   /26                   62
  turbines and ring switches             24   /26                   62
  PV inverters and stations              40   /26                   62
  battery containers                     24   /26                   62
  control room servers and HMIs          12   /27                   30
  one subnet a function keeps broadcast traffic local and
  lets the firewall rules of ch 36 speak in zones, not in
  hundreds of single addresses; the address plan is a
  controlled document like the I/O list (ch 34)</code></pre>
<p><strong>ایده.</strong> هر دستگاه یک نشانی دارد و نشانی‌ها در <strong>زیرشبکه</strong>‌ها گروه می‌شوند. پیشوندِ <span class="math inline">\(/n\)</span> یعنی <span class="math inline">\(32 - n\)</span> بیتِ آخر برای دستگاه‌هاست و <span class="math inline">\(2^{32-n} - 2\)</span> نشانیِ قابلِ استفاده می‌ماند. نیروگاهِ P یک زیرشبکه برای هر کارکرد دارد: رله‌های پست، توربین‌ها، اینورترها، باتری و اتاقِ کنترل. هر کدام کوچک‌ترین پیشوندی را دارد که با پنجاه درصد رشد جا شود. <strong>سوئیچ</strong> قاب‌ها را درونِ یک زیرشبکه با نشانیِ سخت‌افزاری جابه‌جا می‌کند. <strong>مسیریاب</strong> یا <strong>دیوارهٔ آتش</strong> زیرشبکه‌ها را به هم می‌پیوندد و تصمیم می‌گیرد چه چیزی بگذرد (<a href="#sec-ch35-m-subnets" class="quarto-xref"><span>بخش 35.2.12</span></a>). طرحِ نشانی‌ها سندی کنترل‌شده مانندِ فهرستِ ورودی و خروجی است (<a href="34-instrumentation-control.html#sec-ch34-c-io" class="quarto-xref"><span>بخش 34.4.1</span></a>). <strong>وارسی:</strong> ۴۰ اینورتر با پنجاه درصد رشد ۶۰ نشانی و دو نشانیِ رزرو می‌خواهند: ۶۲، یعنی دقیقاً <span class="math inline">\(/26\)</span>.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار لایهٔ اسکادا را با یک دستگاه در هر کدام بگویید.</li>
<li>چرا اسکادا جای حلقهٔ کنترلِ سریع را نمی‌گیرد؟</li>
<li>سیگنال و داده چه فرقی دارند و مرزِ آن‌ها کجاست؟</li>
<li>چرا حلقه‌های توربین فیبرِ تک‌حالته‌اند و نه مس؟</li>
<li><a href="#eq-ch35-serial" class="quarto-xref">معادلهٔ&nbsp;<span>35.1</span></a> را توضیح دهید و بگویید ضریبِ ۸ از کجا می‌آید.</li>
<li>چرا میانگینِ ترافیک برای اندازه کردنِ پیوند کافی نیست؟</li>
<li>پرسش‌گری و گزارش با تغییر را با یک عدد مقایسه کنید.</li>
<li>چرا دو برابر کردنِ نرخِ بیتِ خطِ سریال چرخه را نصف نمی‌کند؟</li>
<li>کدام بخش‌های تأخیر درونِ نیروگاه کوچک‌اند و کدام بزرگ؟</li>
<li>چرا بودجهٔ افتِ نوری برای کلِ حلقه حساب می‌شود؟</li>
<li>حلقه چه چیزی را بهتر می‌کند و چه فرضی پشتِ عددش هست؟</li>
<li>بیشترِ بودجهٔ همگامیِ زمان را کدام حلقه می‌گیرد؟</li>
<li>چرا یک زیرشبکه برای هر کارکرد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch35-m-trace" class="level3" data-number="35.2.11">
<h3 data-number="35.2.11" class="anchored" data-anchor-id="sec-ch35-m-trace"><span class="header-section-number">35.2.11</span> یک اندازه‌گیری از حس‌گر تا صفحهٔ اپراتور (مثالِ کارشده)</h3>
<p><strong>ایده.</strong> <a href="34-instrumentation-control.html#sec-ch34-d-trace" class="quarto-xref"><span>بخش 34.5.2</span></a> ولتاژِ نقطهٔ اتصال را تا ورودیِ کنترل‌گر دنبال کرد. این‌جا توانِ اکتیوِ نقطهٔ اتصال را از ترانسفورماتورهای اندازه‌گیری تا صفحهٔ اپراتور دنبال می‌کنیم. در هر گام سه پرسش داریم: چقدر دیر می‌شود؟ برچسبِ زمان را کجا می‌گیرد؟ کیفیتش چه می‌شود؟</p>
<pre class="text"><code>POC active power traced from the sensor to the operator's screen
  hop                              worst ms   adds
  CT/VT and transducer (ch 34)        100.0   filter of the measurement
  protection/measuring IED             20.0   sample, compute; TIME STAMP
  ring and substation switches          0.1   store and forward
  gateway / RTU                        50.0   sends changes; new protocol
  SCADA server scan                  1000.0   waits for the next 1 s scan
  operator screen refresh            1000.0   waits for the next refresh
  worst-case age on the screen: 2.17 s; typical about 1.2 s
  the value keeps the time stamp of the IED and the quality
  it had there through every hop; the screen shows its age,
  and the controller of ch 34 never takes this path - it
  reads the transducer directly</code></pre>
<div id="exm-ch35-trace" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.6 (دو ثانیه پیر)</strong></span> <strong>پرسش.</strong> توانِ اکتیوِ نقطهٔ اتصال در بدترین حالت چقدر پیر به صفحهٔ اپراتور می‌رسد؟ کدام گام‌ها بیشترین سهم را دارند؟ برچسبِ زمانِ آن را کجا می‌زنند؟ (داده‌ها آموزشی‌اند، <span class="ltr" dir="ltr">A-393</span>.)</p>
<p><strong>پاسخ.</strong> در بدترین حالت <span class="ltr" dir="ltr">2.17 s</span> و در حالتِ معمول حدودِ <span class="ltr" dir="ltr">1.2 s</span>. پویشِ یک‌ثانیه‌ایِ سرور و تازه‌شدنِ یک‌ثانیه‌ایِ صفحه بیشترِ آن را می‌سازند. سوئیچ‌ها و فیبر یک‌دهم میلی‌ثانیه می‌افزایند. برچسبِ زمان را دستگاهِ هوشمندِ اندازه‌گیری می‌زند و مقدار آن را با کیفیتش تا صفحه می‌برد.</p>
<p><strong>تفسیر.</strong> اپراتور مقداری را می‌بیند که دو ثانیه پیر است، و صفحه باید سن را نشان دهد (<a href="#sec-ch35-d-dashboard" class="quarto-xref"><span>بخش 35.5.5</span></a>). کنترل‌گرِ نیروگاه هرگز از این راه نمی‌خواند. مبدلِ اندازه‌گیری را مستقیم می‌خواند (<a href="34-instrumentation-control.html#sec-ch34-b-response" class="quarto-xref"><span>بخش 34.3.2</span></a>). برای کشیدنِ این ردیابی، نمودارِ مسیرِ ارتباط (<a href="#sec-ch35-c-diagrams" class="quarto-xref"><span>بخش 35.4.1</span></a>) و فهرستِ نقطه‌ها کافی است. <strong>وارسی:</strong> <span class="math inline">\(100 + 20 + 0.1 + 50 + 1000 + 1000 = 2170\,\text{ms}\)</span>.</p>
</div>
</section>
<section id="sec-ch35-m-subnets" class="level3" data-number="35.2.12">
<h3 data-number="35.2.12" class="anchored" data-anchor-id="sec-ch35-m-subnets"><span class="header-section-number">35.2.12</span> سوئیچ، مسیریاب و حوزهٔ پخش</h3>
<pre class="text"><code>broadcasts each device must read: one flat network or subnets
  130 devices, each sending 0.5 broadcasts a second of 100 bytes (teaching)
  flat network: every device reads 64.5 a second
  five subnets: at most 19.5 a second (largest subnet 40)
  a switch forwards frames inside its subnet by hardware
  address; a router or firewall joins subnets and decides
  what may cross. A storm or a misbehaving device then
  stays inside one function, and the zone rules of ch 36
  have a place to stand</code></pre>
<p><strong>ایده.</strong> بعضی پیام‌ها برای همه فرستاده می‌شوند: پرسشِ «چه کسی این نشانی را دارد؟» یا اعلامِ حضورِ یک دستگاه. در یک شبکهٔ تخت، هر دستگاه پخشِ همهٔ دستگاه‌های دیگر را می‌خواند. با ۱۳۰ دستگاه و نیم پخش در ثانیه از هر کدام، این <span class="ltr" dir="ltr">64.5</span> پیام در ثانیه است. در پنج زیرشبکه، بیشترین بارِ پخش <span class="ltr" dir="ltr">19.5</span> پیام در ثانیه است، در بزرگ‌ترین زیرشبکه. مهم‌تر از عدد این است که یک دستگاهِ خراب که پخش می‌ریزد، فقط کارکردِ خودش را گرفتار می‌کند. ناحیه‌های فصلِ ۳۶ روی همین مرزها ساخته می‌شوند. <strong>وارسی:</strong> <span class="math inline">\(129 \times 0.5 = 64.5\)</span> و <span class="math inline">\(39 \times 0.5 = 19.5\)</span>.</p>
</section>
<section id="sec-ch35-m-deadband" class="level3" data-number="35.2.13">
<h3 data-number="35.2.13" class="anchored" data-anchor-id="sec-ch35-m-deadband"><span class="header-section-number">35.2.13</span> از سیگنال به داده: باند مرده</h3>
<div id="fig-ch35-deadband" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch35-deadband-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch35-deadband.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch35-deadband-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;35.9: پیام‌های یک ساعتِ دمای روغنِ ساختگی که با باند مرده فرستاده می‌شود، بر حسبِ باند مرده به درصدِ گستره، با بیشترین خطا کنارِ هر نقطه (ساختگی).
</figcaption>
</figure>
</div>
<pre class="text"><code>a 4-20 mA oil temperature turned into data (synthetic hour)
  the loop carries one value all the time; as data it is
  sampled each second and sent when it moves by a deadband
  deadband % span   reports an hour   largest error K
              0.0              3600               0.00
              0.1              1844               0.14
              0.5                27               0.69
              1.0                13               1.38
              2.0                 5               2.78
  a deadband trades messages for error: below the noise it
  sends about half the samples, above the accuracy of the
  instrument it throws away information; it is set from
  the instrument's uncertainty (ch 34) and written in the
  point list, never left at a gateway's default</code></pre>
<div id="exm-ch35-deadband" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.7 (پیام در برابرِ خطا)</strong></span> <strong>پرسش.</strong> دمای روغنِ یک ترانسفورماتور در یک ساعت ساختگی پنج درجه بالا و پایین می‌رود و نوفهٔ <span class="ltr" dir="ltr">0.15 K</span> دارد. برد <span class="ltr" dir="ltr">−20</span> تا <span class="ltr" dir="ltr">120 °C</span> است. هر ثانیه نمونه گرفته می‌شود و فقط وقتی فرستاده می‌شود که از آخرین مقدارِ فرستاده‌شده بیش از باند مرده دور شود. شمارِ پیام‌ها و بیشترین خطا با باند مردهٔ <span class="ltr" dir="ltr">0.1</span>، <span class="ltr" dir="ltr">0.5</span> و <span class="ltr" dir="ltr">1 %</span> گستره چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">1844</span>، <span class="ltr" dir="ltr">27</span> و <span class="ltr" dir="ltr">13</span> پیام در ساعت، با بیشترین خطای <span class="ltr" dir="ltr">0.14</span>، <span class="ltr" dir="ltr">0.69</span> و <span class="ltr" dir="ltr">1.38 K</span>.</p>
<p><strong>تفسیر.</strong> باند مردهٔ <span class="ltr" dir="ltr">0.1 %</span>، یعنی <span class="ltr" dir="ltr">0.14 K</span>، کمتر از نوفه است و حدودِ نیمی از نمونه‌ها را می‌فرستد (<span class="ltr" dir="ltr">1844</span> از <span class="ltr" dir="ltr">3600</span>). باند مردهٔ <span class="ltr" dir="ltr">1 %</span> اطلاعاتی را دور می‌ریزد که ابزار واقعاً دارد. باند مرده از عدمِ قطعیتِ ابزار تعیین می‌شود (<a href="34-instrumentation-control.html#sec-ch34-b-historian" class="quarto-xref"><span>بخش 34.3.10</span></a>) و در فهرستِ نقطه‌ها نوشته می‌شود، نه با پیش‌فرضِ دروازهٔ ارتباطی. <strong>وارسی:</strong> خطا هرگز از باند مرده بیشتر نیست: <span class="math inline">\(0.5\,\% \times 140 = 0.7\,\text{K} \ge 0.69\,\text{K}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>توانِ نقطهٔ اتصال در بدترین حالت چقدر پیر به صفحه می‌رسد و چرا؟</li>
<li>برچسبِ زمانِ یک اندازه‌گیری کجا زده می‌شود؟</li>
<li>چرا کنترل‌گرِ نیروگاه از راهِ اسکادا نمی‌خواند؟</li>
<li>سوئیچ و مسیریاب چه فرقی دارند؟</li>
<li>چرا یک دستگاهِ خراب در شبکهٔ تخت همه را گرفتار می‌کند؟</li>
<li>باند مرده چه چیزی را با چه چیزی عوض می‌کند؟</li>
<li>باند مرده از کجا تعیین می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch35-n-bursts" class="level3" data-number="35.2.14">
<h3 data-number="35.2.14" class="anchored" data-anchor-id="sec-ch35-n-bursts"><span class="header-section-number">35.2.14</span> فوران‌ها و پر کردنِ دوباره</h3>
<pre class="text"><code>a general interrogation and a historian back-fill (teaching)
  every tag answers at once: 446 kB
    on a 100 Mbit/s edge link: 35.7 ms
    on the 2 Mbit/s WAN link:  1.78 s
  back-fill of a day, 2,000 tags at 1 s: 3.5 GB
    at the full 100 Mbit/s: 4.6 min - and nothing else gets
    through meanwhile
    limited to 10 % of the link: 46 min, live data unharmed
  bursts are what fill links; a back-fill and a general
  interrogation are rate-limited and scheduled, and the WAN
  link carries only the agreed telemetry list, never a
  general interrogation of the whole plant</code></pre>
<p><strong>ایده.</strong> <a href="#exm-ch35-traffic" class="quarto-xref">مثال&nbsp;<span>35.1</span></a> گفت میانگینِ ترافیک کوچک است و فوران‌ها پیوند را پر می‌کنند. این‌جا دو فوران را اندازه می‌گیریم. پاسخِ همهٔ <span class="ltr" dir="ltr">22,300</span> برچسب به یک پرسشِ همگانی <span class="ltr" dir="ltr">446 kB</span> است. روی پیوندِ لبه <span class="ltr" dir="ltr">36 ms</span> و روی پیوندِ دوربرد نزدیکِ دو ثانیه طول می‌کشد. پر کردنِ دوبارهٔ یک روزِ تاریخ‌نگار، یعنی <span class="ltr" dir="ltr">3.5 GB</span>، پیوندِ <span class="ltr" dir="ltr">100 Mbit/s</span> را پنج دقیقه کامل می‌گیرد و در این مدت هیچ چیزِ دیگری نمی‌گذرد. اگر به ده درصدِ پیوند محدود شود، ۴۶ دقیقه طول می‌کشد و دادهٔ زنده آسیب نمی‌بیند. پس پر کردنِ دوباره و پرسشِ همگانی محدودِ آهنگ و زمان‌بندی می‌شوند. پیوندِ دوربرد فقط فهرستِ دورسنجیِ توافق‌شده را می‌برد. <strong>وارسی:</strong> <span class="math inline">\(3.456 \times 10^9 \times 8 / 10^8 = 276\,\text{s}\)</span>، یعنی <span class="ltr" dir="ltr">4.6</span> دقیقه.</p>
</section>
<section id="sec-ch35-n-queue" class="level3" data-number="35.2.15">
<h3 data-number="35.2.15" class="anchored" data-anchor-id="sec-ch35-n-queue"><span class="header-section-number">35.2.15</span> صفِ درگاه و بار</h3>
<p><strong>ایده.</strong> هر درگاهِ سوئیچ صفی دارد. با مدلِ سادهٔ صفِ تک‌خدمت‌دهنده، میانگینِ انتظار با بارِ <span class="math inline">\(\rho\)</span> چنین رشد می‌کند:</p>
<p><span id="eq-ch35-queue"><span class="math display">\[
W = \frac{\rho}{1 - \rho}\, t_\text{s}
\tag{35.6}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(t_\text{s}\)</span> زمانِ فرستادنِ یک قاب است.</p>
<div id="fig-ch35-queue" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch35-queue-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch35-queue.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch35-queue-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;35.10: میانگینِ انتظارِ یک قاب در درگاهِ سوئیچ بر حسبِ بارِ درگاه، با قاب‌های <span class="ltr" dir="ltr">1500</span> بایتی روی <span class="ltr" dir="ltr">100 Mbit/s</span> (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>waiting time in a switch port against its load (M/M/1, teaching)
  load %   mean wait ms   x the frame time
       4          0.005                0.0
      30          0.051                0.4
      70          0.280                2.3
      90          1.080                9.0
      99         11.880               99.0
  at the plant's 4 % the wait is nothing; it grows without
  limit as the load nears 100 % - a link sized for the
  average sits near the knee in every burst, which is why
  links get headroom and control traffic gets priority</code></pre>
<p><strong>ایده.</strong> در بارِ چهار درصدیِ نیروگاه، انتظار هیچ است. در نود درصد، نُه برابرِ زمانِ قاب است و نزدیکِ صد درصد بی‌حد رشد می‌کند. پیوندی که برای میانگین اندازه شده، در هر فوران نزدیکِ این زانو می‌نشیند. برای همین پیوندها جای خالی می‌گیرند و ترافیکِ کنترل اولویت. <strong>وارسی:</strong> در <span class="math inline">\(\rho = 0.9\)</span>، <span class="math inline">\(0.9/0.1 = 9\)</span>.</p>
</section>
<section id="sec-ch35-p-priority" class="level3" data-number="35.2.16">
<h3 data-number="35.2.16" class="anchored" data-anchor-id="sec-ch35-p-priority"><span class="header-section-number">35.2.16</span> اولویتِ ترافیک</h3>
<pre class="text"><code>a control message behind a back-fill burst of 1,000 frames
  one queue for all: it waits up to 120 ms
  control traffic in a higher priority queue: at most one frame, 0.12 ms
  the switch ports carry priority classes: protection and
  control first, SCADA next, back-fill and file transfer
  last; a burst then fills the spare capacity, not the time
  budget of the control loop (ch 34)</code></pre>
<p><strong>ایده.</strong> اگر یک پیامِ کنترل پشتِ هزار قابِ پر کردنِ دوباره در یک صفِ مشترک بماند، <span class="ltr" dir="ltr">120 ms</span> منتظر می‌ماند. این بیش از کلِ بودجهٔ پاسخِ فصلِ ۳۴ است (<a href="34-instrumentation-control.html#sec-ch34-b-response" class="quarto-xref"><span>بخش 34.3.2</span></a>). اگر درگاه‌ها <strong>ردهٔ اولویت</strong> داشته باشند، پیامِ کنترل حداکثر پشتِ یک قاب می‌ماند، یعنی <span class="ltr" dir="ltr">0.12 ms</span>. ترتیبِ رده‌ها چنین است: حفاظت و کنترل، اسکادا، و در پایان پر کردنِ دوباره و انتقالِ پرونده. فوران جای خالی را پر می‌کند، نه بودجهٔ زمانِ حلقهٔ کنترل را. رده‌ها در خط‌مبنای پیکربندیِ هر سوئیچ هستند (<a href="#sec-ch35-k-baseline" class="quarto-xref"><span>بخش 35.8.1</span></a>).</p>
</section>
<section id="sec-ch35-n-overhead" class="level3" data-number="35.2.17">
<h3 data-number="35.2.17" class="anchored" data-anchor-id="sec-ch35-n-overhead"><span class="header-section-number">35.2.17</span> سرباریِ پروتکل و بسته‌بندی</h3>
<pre class="text"><code>protocol overhead: one value a frame or many (teaching headers)
  headers 66 bytes a frame; a value 20 bytes
  values a frame   bytes a value   efficiency
                 1            86.0          23 %
                 5            33.2          60 %
                20            23.3          86 %
                50            21.3          94 %
  sending each value alone costs 4.0 times the bytes
  of sending fifty together; report-by-exception sends few
  values a frame, so its saving is smaller than the count of
  messages suggests - the traffic estimate of lesson A
  counts bytes on the wire, headers included</code></pre>
<p><strong>ایده.</strong> هر قاب سرآیندهایی دارد: اترنت، نشانی، انتقال و کاربرد، روی هم حدودِ ۶۶ بایت. یک مقدارِ ۲۰ بایتی که تنها فرستاده شود ۸۶ بایت می‌شود و بهره‌وری ۲۳ درصد است. پنجاه مقدار در یک قاب هر کدام <span class="ltr" dir="ltr">21.3</span> بایت می‌شوند و بهره‌وری ۹۴ درصد است. گزارش با تغییر مقدارهای کمی در هر قاب می‌فرستد، پس صرفه‌اش کمتر از کاهشِ شمارِ پیام است. برآوردِ ترافیکِ <a href="#sec-ch35-a-traffic" class="quarto-xref"><span>بخش 35.2.4</span></a> بایت‌های روی سیم را با سرآیند می‌شمارد. <strong>وارسی:</strong> <span class="math inline">\(86 / 21.3 = 4.0\)</span>.</p>
</section>
<section id="sec-ch35-n-radio" class="level3" data-number="35.2.18">
<h3 data-number="35.2.18" class="anchored" data-anchor-id="sec-ch35-n-radio"><span class="header-section-number">35.2.18</span> پیوندِ رادیوییِ پشتیبان</h3>
<pre class="text"><code>backup radio to a met mast 5 km away at 5.8 GHz (teaching values)
  free-space loss 121.7 dB
  received 20 + 2 x 23 - 121.7 - 2 = -57.7 dBm
  against a sensitivity of -80 dBm: fade margin 22.3 dB
  first Fresnel zone at mid-path: radius 8.0 m - kept
    clear of the ground, the trees and the turbine blades
  rain, dust and a mast that moves in wind eat the margin;
  the link is a backup, sized with margin and tested by
  switching to it, and its licence is the operator's to get</code></pre>
<div id="exm-ch35-radio" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.8 (بیست‌ودو دسی‌بل حاشیه)</strong></span> <strong>پرسش.</strong> دکلِ هواشناسیِ دوردست <span class="ltr" dir="ltr">5 km</span> از پست فاصله دارد. پیوندِ رادیوییِ پشتیبان در <span class="ltr" dir="ltr">5.8 GHz</span> با فرستندهٔ <span class="ltr" dir="ltr">20 dBm</span>، دو آنتنِ <span class="ltr" dir="ltr">23 dBi</span>، <span class="ltr" dir="ltr">2 dB</span> افتِ کابل و حساسیتِ گیرندهٔ <span class="ltr" dir="ltr">−80 dBm</span> کار می‌کند. <strong>حاشیهٔ محوشدگی</strong> چقدر است؟ شعاعِ <strong>ناحیهٔ فرنل</strong> در میانهٔ مسیر چقدر است؟ (عددها آموزشی‌اند.)</p>
<p><strong>پاسخ.</strong> افتِ فضای آزاد <span class="math inline">\(20\log_{10} 5 + 20\log_{10} 5800 + 32.44 = 121.7\,\text{dB}\)</span> است. توانِ دریافتی <span class="math inline">\(20 + 46 - 121.7 - 2 = -57.7\,\text{dBm}\)</span> و حاشیه <span class="ltr" dir="ltr">22.3 dB</span> است. شعاعِ ناحیهٔ فرنل در میانهٔ مسیر <span class="ltr" dir="ltr">8.0 m</span> است.</p>
<p><strong>تفسیر.</strong> باران، گرد و دکلی که در باد تکان می‌خورد حاشیه را می‌خورند. ناحیهٔ فرنل باید از زمین، درخت‌ها و پره‌های توربین خالی بماند. پیوند پشتیبان است، با حاشیه اندازه می‌شود و با جابه‌جا کردن روی آن آزموده می‌شود. مجوزِ بسامد را بهره‌بردار می‌گیرد. <strong>وارسی:</strong> <span class="math inline">\(17.32\sqrt{2.5 \times 2.5/(5.8 \times 5)} = 8.0\,\text{m}\)</span>.</p>
</div>
</section>
<section id="sec-ch35-p-carriers" class="level3" data-number="35.2.19">
<h3 data-number="35.2.19" class="anchored" data-anchor-id="sec-ch35-p-carriers"><span class="header-section-number">35.2.19</span> یک یا دو حامل برای دورسنجی</h3>
<pre class="text"><code>telemetry link to the grid operator: one or two carriers
  one carrier at 0.995: 43.8 h a year without telemetry
  two independent carriers: 0.22 h a year
  two carriers in one duct for the last km (10 % shared): 4.6 h
  a second carrier helps only if its route is different;
  the routes are drawn on the physical diagram and the
  grid operator's own requirement for redundancy decides
  (U-115)</code></pre>
<p><strong>ایده.</strong> پیوندِ دورسنجی به مرکزِ کنترلِ بهره‌بردار با یک حامل و دسترس‌پذیریِ <span class="ltr" dir="ltr">0.995</span> حدودِ <span class="ltr" dir="ltr">44</span> ساعت در سال قطع است. دو حاملِ مستقل این را به <span class="ltr" dir="ltr">0.22</span> ساعت می‌رسانند. ولی اگر دو حامل در کیلومترِ آخر یک مجرا داشته باشند و ده درصدِ قطعی‌ها از همان مجرا باشد، <span class="ltr" dir="ltr">4.6</span> ساعت می‌ماند. حاملِ دوم فقط وقتی کمک می‌کند که مسیرش جدا باشد. مسیرها روی نمودارِ فیزیکی کشیده می‌شوند. الزامِ افزونگی را خودِ بهره‌بردارِ شبکه تعیین می‌کند (<span class="ltr" dir="ltr">U-115</span>). این همان خرابیِ با علتِ مشترکِ <a href="34-instrumentation-control.html#sec-ch34-b-redundancy" class="quarto-xref"><span>بخش 34.3.7</span></a> است. <strong>وارسی:</strong> <span class="math inline">\(0.005^2 \times 8760 = 0.22\)</span>.</p>
</section>
<section id="sec-ch35-q-alias" class="level3" data-number="35.2.20">
<h3 data-number="35.2.20" class="anchored" data-anchor-id="sec-ch35-q-alias"><span class="header-section-number">35.2.20</span> آهنگِ نمونه و آنچه نشان می‌دهد</h3>
<div id="fig-ch35-alias" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch35-alias-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch35-alias.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch35-alias-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;35.11: نوسانِ <span class="ltr" dir="ltr">0.08 Hz</span> توان با دامنهٔ <span class="ltr" dir="ltr">2 MW</span> و همان سیگنال با نمونه‌ای در هر <span class="ltr" dir="ltr">10 s</span>، که موجی کند با بسامدِ نادرست نشان می‌دهد (ساختگی).
</figcaption>
</figure>
</div>
<pre class="text"><code>a 0.08 Hz power oscillation of 2 MW seen at three sampling intervals
  interval s   apparent frequency Hz   largest swing seen MW
           1                   0.080                    3.99
          10                   0.020                    3.80
  10-min avg                    none                    0.00
  at 1 s the oscillation is seen as it is; at 10 s it shows
  up as a slow wave of the wrong frequency (aliasing); in a
  10-minute average it is gone. The sampling of each point
  is chosen from the fastest thing it must show - at least
  two samples a period, better ten - and a phenomenon
  faster than SCADA sampling belongs to a recorder (ch 27)</code></pre>
<div id="exm-ch35-alias" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.9 (موجی که وجود ندارد)</strong></span> <strong>پرسش.</strong> توانِ نیروگاه با بسامدِ <span class="ltr" dir="ltr">0.08 Hz</span> و دامنهٔ <span class="ltr" dir="ltr">2 MW</span> نوسان می‌کند. اسکادا آن را با نمونهٔ یک‌ثانیه‌ای، با نمونهٔ ده‌ثانیه‌ای و با میانگینِ ده‌دقیقه‌ای می‌بیند. در هر حالت چه دیده می‌شود؟ (داده‌ها ساختگی‌اند.)</p>
<p><strong>پاسخ.</strong> با یک ثانیه، نوسان همان‌گونه که هست دیده می‌شود. با ده ثانیه، <strong>دگرنمایی</strong> رخ می‌دهد و موجی با بسامدِ <span class="ltr" dir="ltr">0.02 Hz</span> دیده می‌شود که وجود ندارد. در میانگینِ ده‌دقیقه‌ای نوسان کاملاً گم می‌شود.</p>
<p><strong>تفسیر.</strong> آهنگِ نمونهٔ هر نقطه از تندترین چیزی که باید نشان دهد انتخاب می‌شود: دست‌کم دو نمونه در هر دوره، و بهتر ده نمونه. پدیده‌ای تندتر از نمونه‌گیریِ اسکادا جای ثبت‌کنندهٔ کیفیتِ توان است (فصلِ ۲۷)، نه اسکادا. همان قاعدهٔ پنجرهٔ مقدارِ مؤثرِ فصلِ ۳۴ این‌جا برای شبکه به کار می‌رود (<a href="34-instrumentation-control.html#sec-ch34-a-rms" class="quarto-xref"><span>بخش 34.2.7</span></a>). <strong>وارسی:</strong> با نمونه‌گیریِ <span class="ltr" dir="ltr">0.1 Hz</span>، <span class="math inline">\(\lvert 0.08 - 0.1 \rvert = 0.02\,\text{Hz}\)</span>.</p>
</div>
</section>
<section id="sec-ch35-q-ipplan" class="level3" data-number="35.2.21">
<h3 data-number="35.2.21" class="anchored" data-anchor-id="sec-ch35-q-ipplan"><span class="header-section-number">35.2.21</span> وارسیِ طرحِ نشانی‌ها با برنامه</h3>
<pre class="text"><code>the address plan checked by program (synthetic extract of 9)
  IED-T1-1: 10.35.1.12 already used by IED-E1-2
  BES-C02: 10.35.5.42 outside its subnet 10.35.4.0/26
  2 findings in 9 rows
  a duplicate address makes two devices answer by turns -
  intermittent faults that look like a bad cable; an
  address outside its subnet cannot be reached through the
  zone rules at all. The plan is checked like the tag list
  (lesson B), before any device is configured</code></pre>
<p><strong>ایده.</strong> طرحِ نشانی‌ها (<a href="#sec-ch35-a-subnets" class="quarto-xref"><span>بخش 35.2.10</span></a>) مانندِ فهرستِ برچسب‌ها با برنامه وارسی می‌شود. در برشِ ساختگیِ نُه‌سطری دو یافته هست. یک نشانی دو بار به کار رفته است و نشانیِ یک ظرفِ باتری بیرون از زیرشبکهٔ باتری است. نشانیِ تکراری باعث می‌شود دو دستگاه به نوبت پاسخ دهند. خرابیِ گاه‌به‌گاهی که می‌سازد شبیهِ کابلِ خراب است و پیدا کردنش روزها طول می‌کشد. دستگاهی که بیرون از زیرشبکه‌اش است از راهِ قاعده‌های ناحیه اصلاً در دسترس نیست. <strong>وارسی:</strong> <span class="ltr" dir="ltr">10.35.5.42</span> در <span class="math inline">\(10.35.4.0/26\)</span> نیست، زیرا سومین عدد ۵ است.</p>
</section>
<section id="sec-ch35-q-wan" class="level3" data-number="35.2.22">
<h3 data-number="35.2.22" class="anchored" data-anchor-id="sec-ch35-q-wan"><span class="header-section-number">35.2.22</span> بودجهٔ پیوندِ دورسنجی به بهره‌بردارِ شبکه</h3>
<pre class="text"><code>telemetry to the grid operator on a 64 kbit/s link (placeholder list)
  60 points every 4 s, 25 bytes each: 3.0 kbit/s, 4.7 % of the link
  general interrogation of 300 objects: 60 kbit, 0.9 s on the link
  the grid operator's list, rates and link are theirs to set
  (U-115); the budget shows the list fits with room for
  the interrogation after a restart and for set points</code></pre>
<p><strong>ایده.</strong> فهرستِ جایگزینِ ۶۰ نقطه با فاصلهٔ چهار ثانیه و ۲۵ بایت برای هر نقطه، با سرآیند، <span class="ltr" dir="ltr">3 kbit/s</span> است: <span class="ltr" dir="ltr">4.7 %</span> پیوندِ <span class="ltr" dir="ltr">64 kbit/s</span>. پرسشِ همگانیِ ۳۰۰ شیء پس از راه‌اندازیِ دوباره کمتر از یک ثانیه طول می‌کشد. فهرست، آهنگ و پیوند را بهره‌بردارِ شبکه تعیین می‌کند (<span class="ltr" dir="ltr">U-115</span>). بودجه نشان می‌دهد که فهرست با جای کافی برای پرسشِ همگانی و نقطه‌های تنظیم جا می‌شود. <strong>وارسی:</strong> <span class="math inline">\(60 \times 0.25 \times 25 \times 8 = 3000\,\text{bit/s}\)</span>.</p>
</section>
<section id="sec-ch35-r-trip" class="level3" data-number="35.2.23">
<h3 data-number="35.2.23" class="anchored" data-anchor-id="sec-ch35-r-trip"><span class="header-section-number">35.2.23</span> رفت و برگشتِ یک نقطهٔ تنظیم</h3>
<pre class="text"><code>a new export limit from the grid operator: round trip (teaching)
  step                                       s
  grid operator to gateway (WAN)              0.40
  gateway to plant controller                 0.05
  validation and next controller cycle        0.20
  units start to move                         0.50
  ramp 20 MW at 10 MW a minute              120.00
  telemetry of the new value back             0.80
  total 122.0 s, of which communication and control 1.45 s
  the network and the controller take under two seconds; the
  ramp the plant is allowed takes two minutes. A requirement
  on response time is checked against the whole chain, and
  the acknowledgement (set point received) is sent at once,
  long before the plant has reached the new value</code></pre>
<div id="exm-ch35-trip" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.10 (دو ثانیه و دو دقیقه)</strong></span> <strong>پرسش.</strong> بهره‌بردارِ شبکه سقفِ صادرات را <span class="ltr" dir="ltr">20 MW</span> پایین می‌آورد. از فرستادنِ پیام تا رسیدنِ مقدارِ تازهٔ اندازه‌گیری‌شده به او چقدر طول می‌کشد؟ سهمِ ارتباط و کنترل چقدر است؟ (عددها آموزشی‌اند.)</p>
<p><strong>پاسخ.</strong> روی هم <span class="ltr" dir="ltr">122 s</span>. ارتباط و کنترل <span class="ltr" dir="ltr">1.45 s</span> از آن است و شیبِ مجازِ ده مگاوات در دقیقه ۱۲۰ ثانیه.</p>
<p><strong>تفسیر.</strong> شبکه و کنترل‌گر کمتر از دو ثانیه می‌گیرند. شیبِ مجازِ نیروگاه دو دقیقه طول می‌کشد. الزامِ زمانِ پاسخ با کلِ زنجیره سنجیده می‌شود. تأییدِ «نقطهٔ تنظیم رسید» بی‌درنگ فرستاده می‌شود، بسیار پیش از آنکه نیروگاه به مقدارِ تازه برسد. بهره‌بردار باید بداند پیامش رسیده است، حتی اگر نیروگاه هنوز در راه باشد (<a href="34-instrumentation-control.html#sec-ch34-g-validation" class="quarto-xref"><span>بخش 34.8.2</span></a>). <strong>وارسی:</strong> <span class="math inline">\(0.4 + 0.05 + 0.2 + 0.8 = 1.45\)</span>؛ گامِ «آغازِ حرکتِ واحدها» جزوِ پاسخِ نیروگاه است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پاسخِ همگانیِ کلِ نیروگاه روی پیوندِ دوربرد چقدر طول می‌کشد؟</li>
<li>چرا پر کردنِ دوباره محدودِ آهنگ می‌شود؟</li>
<li><a href="#eq-ch35-queue" class="quarto-xref">معادلهٔ&nbsp;<span>35.6</span></a> را توضیح دهید و بگویید زانوی منحنی کجاست.</li>
<li>ردهٔ اولویت برای پیامِ کنترل چه می‌کند؟</li>
<li>چرا گزارش با تغییر کمتر از کاهشِ شمارِ پیام صرفه دارد؟</li>
<li>حاشیهٔ محوشدگیِ پیوندِ رادیویی را چه چیزهایی می‌خورند؟</li>
<li>چرا ناحیهٔ فرنل باید خالی بماند؟</li>
<li>حاملِ دوم کی کمک نمی‌کند؟</li>
<li>دگرنمایی چیست و آهنگِ نمونه چگونه انتخاب می‌شود؟</li>
<li>نشانیِ تکراری چه نشانه‌ای دارد؟</li>
<li>پیوندِ دورسنجی به بهره‌بردار با کدام بودجه اندازه می‌شود؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch35-b" class="level2" data-number="35.3">
<h2 data-number="35.3" class="anchored" data-anchor-id="sec-ch35-b"><span class="header-section-number">35.3</span> ب. داده و هم‌کنش‌پذیری</h2>
<p>شبکه بایت جابه‌جا می‌کند. اسکادا باید بداند هر بایت چه معنایی دارد: کدام کمیت، با چه یکایی، چقدر خوب، و کی. <strong>پروتکل</strong> قاعدهٔ رفت‌وآمدِ بایت‌هاست. <strong>مدلِ داده</strong> قاعدهٔ معنای آن‌هاست. این بخش نشان می‌دهد معنا کجا گم می‌شود و چگونه نگهش می‌داریم.</p>
<section id="sec-ch35-b-registers" class="level3" data-number="35.3.1">
<h3 data-number="35.3.1" class="anchored" data-anchor-id="sec-ch35-b-registers"><span class="header-section-number">35.3.1</span> ثبّات یا شیء</h3>
<p><strong>ایده.</strong> پروتکل‌های قدیمی‌تر، مانندِ پروتکلِ ثبّات‌محورِ کنتورها (<span class="ltr" dir="ltr">STD-155</span>)، عددهای خام را در <strong>ثبّات</strong>‌های شماره‌دار می‌گذارند. معنای هر ثبّات، یعنی کمیت، ضریب، یکا و علامت، در دفترچهٔ سازنده است، نه در پیام. پروتکل‌های <strong>مدلِ داده‌محور</strong>، مانندِ سری <span class="ltr" dir="ltr">IEC 61850</span> (<span class="ltr" dir="ltr">STD-093</span>)، هر مقدار را <strong>شیء</strong>‌ای می‌فرستند که یکا، کیفیت و زمانش را همراه دارد. پروتکل‌های دورکنترلِ بهره‌بردارانِ شبکه، مانندِ <span class="ltr" dir="ltr">IEC 60870-5-104</span> (<span class="ltr" dir="ltr">STD-092</span>) یا <span class="ltr" dir="ltr">DNP3</span> (<span class="ltr" dir="ltr">STD-154</span>)، کیفیت و زمان را دارند ولی معنای هر نقطه را از فهرستِ توافق‌شده می‌گیرند.</p>
<div id="fig-ch35-object" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch35-object-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch35-object.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch35-object-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;35.12: ولتاژِ نقطهٔ اتصال به‌صورتِ ثبّاتی خام که ضریبش در دفترچه است، و به‌صورتِ شیئی که مقدار، یکا، کیفیت و زمانش را همراه دارد (ساختگی).
</figcaption>
</figure>
</div>
<pre class="text"><code>the same POC voltage as a bare register and as an object
  register 40101 = 1321 (the scale 0.1 kV lives only in a manual)
  read with the right scale: 132.1 kV; with scale 1: 1321 kV
  scaling check on 0-150 kV flags the second: True
  as an object: value 132.1, unit kV, quality good,
    time 2026-03-14T10:00:00.123Z, clock synchronised
  a register is a number whose meaning sits elsewhere; an
  object carries its unit, quality and time with it - the
  register map is then a controlled document, checked
  value by value in the point-to-point test (lesson C)</code></pre>
<div id="exm-ch35-registers" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.11 (هزاروسیصدوبیست‌ویک کیلوولت)</strong></span> <strong>پرسش.</strong> ثبّاتِ <span class="ltr" dir="ltr">40101</span> عددِ <span class="ltr" dir="ltr">1321</span> را دارد. ضریبِ <span class="ltr" dir="ltr">0.1 kV</span> فقط در دفترچه نوشته شده است. اگر مهندسِ پیکربندی ضریب را ۱ بگذارد چه می‌شود و چگونه آشکار می‌شود؟</p>
<p><strong>پاسخ.</strong> با ضریبِ درست <span class="ltr" dir="ltr">132.1 kV</span> و با ضریبِ ۱ مقدارِ <span class="ltr" dir="ltr">1321 kV</span> خوانده می‌شود. وارسیِ مقیاس آن را آشکار می‌کند: مقدار بیرون از بردِ <span class="ltr" dir="ltr">0</span> تا <span class="ltr" dir="ltr">150 kV</span> است، ولی اگر بر ۱۰ تقسیم شود درونِ برد می‌افتد.</p>
<p><strong>تفسیر.</strong> ثبّات عددی است که معنایش جای دیگری است. نقشهٔ ثبّات‌ها سندی کنترل‌شده است و مقدار به مقدار در آزمونِ نقطه‌به‌نقطه وارسی می‌شود (<a href="#sec-ch35-c-acceptance" class="quarto-xref"><span>بخش 35.4.7</span></a>). وارسیِ خودکارِ مقیاس هم پیش از ثبت اجرا می‌شود (<a href="#sec-ch35-d-diagnose" class="quarto-xref"><span>بخش 35.5.3</span></a>). <strong>وارسی:</strong> <span class="math inline">\(1321 \times 0.1 = 132.1\)</span>.</p>
</div>
</section>
<section id="sec-ch35-b-quality" class="level3" data-number="35.3.2">
<h3 data-number="35.3.2" class="anchored" data-anchor-id="sec-ch35-b-quality"><span class="header-section-number">35.3.2</span> پرچم‌های کیفیت از دروازهٔ ارتباطی می‌گذرند؟</h3>
<p><strong>ایده.</strong> هر مقدار با <strong>پرچمِ کیفیت</strong> می‌آید: نامعتبر، مشکوک، جایگزین‌شده (دستی)، کهنه یا آزمونی (<a href="34-instrumentation-control.html#sec-ch34-a-scaling" class="quarto-xref"><span>بخش 34.2.1</span></a>). وقتی مقدار از یک <strong>دروازهٔ ارتباطی</strong> می‌گذرد، پروتکلِ مقصد ممکن است همهٔ این پرچم‌ها را نداشته باشد. جدولِ نگاشتِ دروازه تصمیم می‌گیرد کدام پرچم چه می‌شود.</p>
<div id="fig-ch35-quality" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch35-quality-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch35-quality.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch35-quality-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;35.13: پرچم‌های کیفیتِ یک مقدار در مبدأ و پس از دروازه‌ای که جدولِ نگاشتش دو پرچم را می‌اندازد (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>quality through a gateway: source flags and what survives (teaching)
  source flag      target flag     kept?
  invalid          invalid         yes
  questionable     invalid         yes
  substituted      -               LOST
  old data         not topical     yes
  test             -               LOST
  lost in the gateway: ['substituted', 'test']
  a substituted value (typed in by hand) or a test value
  arrives at the control centre looking measured - the
  mapping table is part of the interface specification
  and each lost flag is either mapped or the value blocked</code></pre>
<p><strong>ایده.</strong> در این دروازه، «جایگزین‌شده» و «آزمونی» گم می‌شوند. مقداری که کسی دستی وارد کرده، یا مقداری از آزمون، در مرکزِ کنترل اندازه‌گیری‌شده به نظر می‌رسد. جدولِ نگاشت بخشی از مشخصاتِ واسط است. هر پرچمِ گم‌شده یا نگاشت می‌شود یا مقدار مسدود می‌شود. آزمونِ کیفیتِ داده در پذیرش همین را با مقدارهای کاشته وارسی می‌کند (<a href="#sec-ch35-c-acceptance" class="quarto-xref"><span>بخش 35.4.7</span></a>).</p>
</section>
<section id="sec-ch35-b-stamps" class="level3" data-number="35.3.3">
<h3 data-number="35.3.3" class="anchored" data-anchor-id="sec-ch35-b-stamps"><span class="header-section-number">35.3.3</span> چه کسی زمان را می‌زند؟</h3>
<div id="fig-ch35-stamps" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch35-stamps-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch35-stamps.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch35-stamps-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;35.14: دو رخدادِ برچسب‌خورده در دستگاه‌هایشان در برابرِ همان رخدادها با برچسبِ دروازهٔ ارتباطی هنگامِ رسیدن: تأخیرهای شبکه ترتیبشان را وارونه می‌کند (ساختگی).
</figcaption>
</figure>
</div>
<pre class="text"><code>who stamps the time: the device or the gateway? (synthetic)
  two events up to 100 ms apart on two devices; 5-200 ms to the gateway
  stamped at the source (synchronised clocks): order wrong 0.0 %
  stamped by the gateway on arrival:            order wrong 28.6 %
  a time stamp added on arrival measures the network, not
  the event; the sequence of events is stamped where it
  happens and the stamp travels unchanged with the value</code></pre>
<div id="exm-ch35-stamps" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.12 (بیست‌وهشت درصد وارونه)</strong></span> <strong>پرسش.</strong> دو رخداد روی دو دستگاه تا <span class="ltr" dir="ltr">100 ms</span> از هم فاصله دارند. پیامِ هر دستگاه <span class="ltr" dir="ltr">5</span> تا <span class="ltr" dir="ltr">200 ms</span> طول می‌کشد تا به دروازهٔ ارتباطی برسد. اگر دروازه هنگامِ رسیدن زمان بزند، در چند درصد جفت‌ها ترتیب وارونه می‌شود؟ (۵۰ هزار جفتِ ساختگی.)</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">28.6 %</span>. با برچسبِ مبدأ و ساعت‌های همگام، هیچ جفتی وارونه نمی‌شود.</p>
<p><strong>تفسیر.</strong> برچسبی که هنگامِ رسیدن زده شود شبکه را می‌سنجد، نه رخداد را. دنبالهٔ رویدادها جایی برچسب می‌خورد که رخ می‌دهد و برچسب بی‌تغییر همراهِ مقدار سفر می‌کند (<a href="34-instrumentation-control.html#exm-ch34-soe" class="quarto-xref">مثال&nbsp;<span>34.15</span></a>). <strong>وارسی:</strong> جفت وقتی وارونه می‌شود که فاصلهٔ رخدادها کمتر از اختلافِ دو تأخیر باشد. با بازهٔ تأخیرِ <span class="ltr" dir="ltr">195 ms</span> و فاصلهٔ تا <span class="ltr" dir="ltr">100 ms</span>، این برای بخشِ بزرگی از جفت‌ها رخ می‌دهد.</p>
</div>
</section>
<section id="sec-ch35-b-overflow" class="level3" data-number="35.3.4">
<h3 data-number="35.3.4" class="anchored" data-anchor-id="sec-ch35-b-overflow"><span class="header-section-number">35.3.4</span> گونهٔ داده: شمارنده‌ای که سرریز می‌کند</h3>
<div id="fig-ch35-counter" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch35-counter-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch35-counter.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch35-counter-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;35.15: انرژیِ نیروگاه بر حسبِ مگاوات‌ساعت در برابرِ مقداری که از ثبّاتِ ۱۶ بیتیِ علامت‌دار خوانده می‌شود و در <span class="ltr" dir="ltr">32,767</span> سرریز می‌کند (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>an energy counter in MWh through a 16-bit signed register
  plant energy 808 MWh a day (ch 15)
  16-bit counter: wraps after 41 days
  32-bit counter: wraps after 7,277 years
  a counter that wraps in six weeks looks like a sudden
  loss of energy in every report that does not expect it;
  the data type of each point is chosen from its range over
  the plant's life, not from what the gateway offers</code></pre>
<p><strong>ایده.</strong> هر نقطه <strong>گونهٔ داده‌ای</strong> دارد: صحیحِ ۱۶ یا ۳۲ بیتی، با یا بی‌علامت، یا اعشاری. ثبّاتِ ۱۶ بیتیِ علامت‌دار تا <span class="ltr" dir="ltr">32,767</span> را نگه می‌دارد. شمارندهٔ انرژی به مگاوات‌ساعت با <span class="ltr" dir="ltr">808 MWh</span> در روز پس از ۴۱ روز سرریز می‌کند و به <span class="ltr" dir="ltr">−32,768</span> می‌پرد. در هر گزارشی که منتظرش نباشد، مانندِ افتِ ناگهانیِ انرژی دیده می‌شود. ثبّاتِ ۳۲ بیتی هزاران سال کار می‌کند. گونهٔ دادهٔ هر نقطه از بردِ آن در عمرِ نیروگاه انتخاب می‌شود، نه از آنچه دروازه پیشنهاد می‌کند. <strong>وارسی:</strong> <span class="math inline">\(32\,767 / 808 = 40.6\)</span> روز.</p>
</section>
<section id="sec-ch35-b-profiles" class="level3" data-number="35.3.5">
<h3 data-number="35.3.5" class="anchored" data-anchor-id="sec-ch35-b-profiles"><span class="header-section-number">35.3.5</span> «همان پروتکل» یعنی هم‌کنش‌پذیر؟</h3>
<pre class="text"><code>two devices that both 'support the same protocol' (teaching)
  needed by the plant controller: 10 items
  device A offers 9, device B offers 7
  missing from A: ['Q set']
  missing from B: ['P set', 'alarm', 'time sync']
  common to both: 6 of 10
  a protocol name says how bytes travel, not which data and
  services a device has; interoperability is shown by a
  profile of the needed items, checked against each
  device's declaration and proved in an interface test</code></pre>
<div id="exm-ch35-profiles" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.13 (دو دستگاه، یک نام)</strong></span> <strong>پرسش.</strong> کنترل‌گرِ نیروگاه ده قلمِ داده و خدمت از هر اینورتر یا مبدلِ باتری لازم دارد. هر دو دستگاهِ پیشنهادی «همان پروتکل» را پشتیبانی می‌کنند. دستگاهِ <span class="ltr" dir="ltr">A</span> ۹ قلم و دستگاهِ <span class="ltr" dir="ltr">B</span> ۷ قلم را دارد. چه چیزی کم است؟</p>
<p><strong>پاسخ.</strong> از <span class="ltr" dir="ltr">A</span> نقطهٔ تنظیمِ توانِ واکنشی کم است. از <span class="ltr" dir="ltr">B</span> نقطهٔ تنظیمِ توانِ اکتیو، هشدار و همگامیِ زمان کم است. هر دو با هم فقط ۶ قلمِ مشترک دارند.</p>
<p><strong>تفسیر.</strong> نامِ پروتکل می‌گوید بایت‌ها چگونه سفر می‌کنند، نه اینکه دستگاه کدام داده‌ها و خدمت‌ها را دارد. <strong>هم‌کنش‌پذیری</strong> با یک <strong>پروفایل</strong> نشان داده می‌شود: فهرستِ قلم‌های لازم که با اعلامیهٔ هر دستگاه سنجیده و در آزمونِ واسط ثابت می‌شود. این پروفایل در اسنادِ خرید می‌آید (فصلِ ۳۹)، نه پس از تحویل. پروفایلِ واسطِ بهره‌بردارِ شبکه را خودِ بهره‌بردار تعیین می‌کند (<span class="ltr" dir="ltr">U-115</span>). <strong>وارسی:</strong> <span class="math inline">\(10 - 1 = 9\)</span> و <span class="math inline">\(10 - 3 = 7\)</span>.</p>
</div>
</section>
<section id="sec-ch35-b-tags" class="level3" data-number="35.3.6">
<h3 data-number="35.3.6" class="anchored" data-anchor-id="sec-ch35-b-tags"><span class="header-section-number">35.3.6</span> نام‌گذاریِ برچسب‌ها</h3>
<p><strong>ایده.</strong> هر نقطه یک <strong>برچسبِ نقطه</strong> دارد که روی همهٔ نمودارها، صفحه‌ها، گزارش‌ها و پیوندها با ثبتِ دارایی‌ها یکی است. نیروگاهِ P یک قاعدهٔ آموزشی دارد: پیشوندِ <span class="ltr" dir="ltr">PLP</span>، سپس ناحیه و قلم با خط تیره، سپس یک نقطه و نامِ سیگنال، مانندِ <span class="ltr" dir="ltr">PLP-WTG-T01.ActivePower</span>. پیش از نقطه حروفِ بزرگ است و نامِ سیگنال با حرفِ بزرگ آغاز می‌شود. قاعده با برنامه وارسی می‌شود، نه با چشم:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb29"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb29-1"><a href="#cb29-1" aria-hidden="true" tabindex="-1"></a>TAG <span class="op">=</span> re.<span class="bu">compile</span>(<span class="vs">r"</span><span class="dv">^</span><span class="vs">PLP-</span><span class="pp">[A-Z0-9]</span><span class="op">+</span><span class="kw">(</span><span class="vs">-</span><span class="pp">[A-Z0-9]</span><span class="op">+</span><span class="kw">)</span><span class="op">*</span><span class="ch">\.</span><span class="pp">[A-Z][A-Za-z0-9]</span><span class="op">*</span><span class="dv">$</span><span class="vs">"</span>)</span>
<span id="cb29-2"><a href="#cb29-2" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb29-3"><a href="#cb29-3" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb29-4"><a href="#cb29-4" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> tag_ok(tag: <span class="bu">str</span>) <span class="op">-&gt;</span> <span class="bu">bool</span>:</span>
<span id="cb29-5"><a href="#cb29-5" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Tag rule (teaching): PLP-&lt;area&gt;-&lt;item&gt;.&lt;Signal&gt;, upper case before</span></span>
<span id="cb29-6"><a href="#cb29-6" aria-hidden="true" tabindex="-1"></a><span class="co">    the dot, a signal name starting with a capital after it."""</span></span>
<span id="cb29-7"><a href="#cb29-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">bool</span>(TAG.match(tag))</span>
<span id="cb29-8"><a href="#cb29-8" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb29-9"><a href="#cb29-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb29-10"><a href="#cb29-10" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> scaling_suspect(value: <span class="bu">float</span>, lo: <span class="bu">float</span>, hi: <span class="bu">float</span>,</span>
<span id="cb29-11"><a href="#cb29-11" aria-hidden="true" tabindex="-1"></a>                    factor_hint: <span class="bu">float</span> <span class="op">=</span> <span class="fl">10.0</span>) <span class="op">-&gt;</span> <span class="bu">bool</span>:</span>
<span id="cb29-12"><a href="#cb29-12" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""True when a value sits outside its range but would fit if divided</span></span>
<span id="cb29-13"><a href="#cb29-13" aria-hidden="true" tabindex="-1"></a><span class="co">    or multiplied by a power of the hint (a likely scaling error)."""</span></span>
<span id="cb29-14"><a href="#cb29-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> lo <span class="op">&lt;=</span> value <span class="op">&lt;=</span> hi:</span>
<span id="cb29-15"><a href="#cb29-15" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="va">False</span></span>
<span id="cb29-16"><a href="#cb29-16" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> (<span class="dv">1</span>, <span class="dv">2</span>, <span class="dv">3</span>):</span>
<span id="cb29-17"><a href="#cb29-17" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> v <span class="kw">in</span> (value <span class="op">/</span> factor_hint <span class="op">**</span> k, value <span class="op">*</span> factor_hint <span class="op">**</span> k):</span>
<span id="cb29-18"><a href="#cb29-18" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> lo <span class="op">&lt;=</span> v <span class="op">&lt;=</span> hi:</span>
<span id="cb29-19"><a href="#cb29-19" aria-hidden="true" tabindex="-1"></a>                <span class="cf">return</span> <span class="va">True</span></span>
<span id="cb29-20"><a href="#cb29-20" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="va">False</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>tag names against the rule PLP-&lt;area&gt;-&lt;item&gt;.&lt;Signal&gt; (teaching)
  tag                             ok?
  PLP-WTG-T01.ActivePower         yes
  PLP-WTG-T01.activepower         NO
  PLP-E1-VT.Voltage               yes
  plp-bes-c03.Soc                 NO
  PLP-BES-C03.SOC                 yes
  PLP-PVI-B01-I1.DcVoltage        yes
  PLP-MET-M1-Ghi                  NO
  PLP-TRF-T1.OilTemp              yes
  3 of 8 break the rule
  a tag rule is checked by a program before the first
  point is configured - a tag renamed after commissioning
  breaks every trend, report and link to the asset
  register that used the old name (lesson F)</code></pre>
<p><strong>ایده.</strong> سه برچسب از هشت قاعده را می‌شکنند: یکی با حروفِ کوچک در نامِ سیگنال، یکی کاملاً با حروفِ کوچک و یکی با خط تیره به جای نقطه. برچسبی که پس از راه‌اندازی تغییرِ نام دهد، همهٔ روندها، گزارش‌ها و پیوندها با ثبتِ دارایی‌ها را می‌شکند (<a href="#sec-ch35-f-ids" class="quarto-xref"><span>بخش 35.7.1</span></a>). پس قاعده پیش از پیکربندیِ نخستین نقطه وارسی می‌شود. همین برنامه وارسیِ مقیاس را هم دارد که در <a href="#exm-ch35-registers" class="quarto-xref">مثال&nbsp;<span>35.11</span></a> دیدیم.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پروتکل و مدلِ داده چه فرقی دارند؟</li>
<li>ثبّات و شیء را با ولتاژِ نقطهٔ اتصال مقایسه کنید.</li>
<li>وارسیِ مقیاس چگونه ضریبِ اشتباه را آشکار می‌کند؟</li>
<li>کدام پرچم‌های کیفیت در دروازهٔ ارتباطی گم می‌شوند و پیامدش چیست؟</li>
<li>چرا برچسبِ زمانِ هنگامِ رسیدن رخداد را نمی‌سنجد؟</li>
<li>شمارندهٔ انرژی با ثبّاتِ ۱۶ بیتی کی سرریز می‌کند؟</li>
<li>چرا «همان پروتکل» هم‌کنش‌پذیری را تضمین نمی‌کند؟</li>
<li>پروفایلِ واسط چه چیزی دارد و کجا می‌آید؟</li>
<li>قاعدهٔ برچسبِ نیروگاهِ P را بنویسید و یک برچسبِ نادرست بسازید.</li>
<li>چرا برچسب پس از راه‌اندازی تغییرِ نام نمی‌دهد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch35-n-float" class="level3" data-number="35.3.7">
<h3 data-number="35.3.7" class="anchored" data-anchor-id="sec-ch35-n-float"><span class="header-section-number">35.3.7</span> شمارندهٔ اعشاری که گام‌های کوچکش را گم می‌کند</h3>
<pre class="text"><code>an energy counter in kWh held as a 32-bit float (teaching)
  year   counter kWh       resolution kWh   one-minute step kWh
     1       295,100,000               32                 1,667
     5     1,475,500,000              128                 1,667
    25     7,377,500,000              512                 1,667
  ten hours at 100 MW added in year 25: true 1,000,000 kWh, counted 921,760
    error -7.8 %
  a float keeps about seven digits: a growing counter
  loses its small steps first; energy counters are 32- or
  64-bit integers in Wh or kWh, and floats are kept for
  measurements, not for sums that grow for 25 years</code></pre>
<div id="exm-ch35-float" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.14 (هفت‌وهشت دهم درصد کمتر)</strong></span> <strong>پرسش.</strong> انرژیِ نیروگاه به کیلووات‌ساعت در یک عددِ اعشاریِ ۳۲ بیتی جمع می‌شود. این گونه حدودِ هفت رقمِ معنادار دارد. وضوحِ شمارنده در سال‌های ۱، ۵ و ۲۵ چقدر است؟ اگر در سالِ ۲۵ ده ساعت تولیدِ <span class="ltr" dir="ltr">100 MW</span> دقیقه‌به‌دقیقه به آن افزوده شود، چه چیزی شمرده می‌شود؟</p>
<p><strong>پاسخ.</strong> وضوح در سالِ اول <span class="ltr" dir="ltr">32</span>، در سالِ پنجم <span class="ltr" dir="ltr">128</span> و در سالِ ۲۵ <span class="ltr" dir="ltr">512 kWh</span> است. گامِ دقیقه‌ای <span class="ltr" dir="ltr">1,667 kWh</span> است. در سالِ ۲۵، از یک میلیون کیلووات‌ساعتِ واقعی فقط <span class="ltr" dir="ltr">921,760</span> شمرده می‌شود: <span class="ltr" dir="ltr">7.8 %</span> کمتر.</p>
<p><strong>تفسیر.</strong> عددِ اعشاری با بزرگ شدن گام‌های کوچکش را گم می‌کند، زیرا هر جمع به نزدیک‌ترین مقدارِ قابلِ نمایش گرد می‌شود. شمارنده‌های انرژی عددِ صحیحِ ۳۲ یا ۶۴ بیتی به وات‌ساعت یا کیلووات‌ساعت‌اند (<a href="#sec-ch35-b-overflow" class="quarto-xref"><span>بخش 35.3.4</span></a>). اعشاری برای اندازه‌گیری‌هاست، نه برای جمعی که ۲۵ سال بزرگ می‌شود. <strong>وارسی:</strong> <span class="math inline">\(\log_2(7.38 \times 10^9) = 32.8\)</span>، پس وضوح <span class="math inline">\(2^{32-23} = 512\)</span>.</p>
</div>
</section>
<section id="sec-ch35-n-words" class="level3" data-number="35.3.8">
<h3 data-number="35.3.8" class="anchored" data-anchor-id="sec-ch35-n-words"><span class="header-section-number">35.3.8</span> ترتیبِ کلمه‌ها در دو ثبّات</h3>
<pre class="text"><code>a 32-bit value carried in two 16-bit registers (teaching)
  energy 295,100 MWh: high word 4, low word 32,956
  read with the words swapped: 2,159,804,420 MWh
  the float 132.1 kV read with the words swapped: 1.595e-23
    (true 132.1)
  a protocol moves words; which word comes first is a
  device setting the register map must state. Both errors
  here are absurd and a range check catches them, but a
  counter below 65,536 has a high word of 0 and reads
  right until the day it passes it - so the point-to-point
  test uses a known value with both words non-zero</code></pre>
<p><strong>ایده.</strong> یک مقدارِ ۳۲ بیتی در دو ثبّاتِ ۱۶ بیتی جا می‌شود. کدام ثبّات کلمهٔ بالا را دارد، تنظیمِ دستگاه است و نقشهٔ ثبّات‌ها باید آن را بگوید. انرژیِ <span class="ltr" dir="ltr">295,100 MWh</span> کلمهٔ بالای ۴ و کلمهٔ پایینِ <span class="ltr" dir="ltr">32,956</span> دارد. اگر جابه‌جا خوانده شود، <span class="ltr" dir="ltr">2,159,804,420 MWh</span> می‌شود. عددِ اعشاریِ <span class="ltr" dir="ltr">132.1</span> جابه‌جا خوانده شود <span class="ltr" dir="ltr">1.6e-23</span> می‌شود. هر دو بی‌معنا هستند و وارسیِ برد آن‌ها را می‌گیرد. ولی شمارنده‌ای که زیرِ <span class="ltr" dir="ltr">65,536</span> است کلمهٔ بالایش صفر است و درست خوانده می‌شود، تا روزی که از آن بگذرد. پس آزمونِ نقطه‌به‌نقطه مقداری شناخته را به کار می‌برد که هر دو کلمه‌اش ناصفر باشند. <strong>وارسی:</strong> <span class="math inline">\(4 \times 65\,536 + 32\,956 = 295\,100\)</span>.</p>
</section>
<section id="sec-ch35-q-points" class="level3" data-number="35.3.9">
<h3 data-number="35.3.9" class="anchored" data-anchor-id="sec-ch35-q-points"><span class="header-section-number">35.3.9</span> وارسیِ فهرستِ نقطه‌ها با برنامه</h3>
<pre class="text"><code>the point list checked by program (synthetic extract of 5)
  PLP-WTG-T01.ActivePower: unit kW, the signal is in MW
  PLP-BES-C03.Soc: deadband 0 - every sample sent
  PLP-MET-M1.Ghi: range 0-150 cannot hold a clear-sky value
  3 findings in 5 rows
  each check is one line of code and runs on every revision
  of the list: units against the signal, a deadband near
  the instrument's uncertainty, a range that holds the
  largest real value - the kW/MW error of lab D is caught
  here, before the gateway is configured</code></pre>
<p><strong>ایده.</strong> هر سطرِ فهرستِ نقطه‌ها چند وارسیِ یک‌خطی دارد: یکا با نامِ سیگنال بخواند، باند مرده نزدیکِ عدمِ قطعیتِ ابزار باشد، و برد بزرگ‌ترین مقدارِ واقعی را نگه دارد. در برشِ ساختگیِ پنج‌سطری سه یافته هست. توانِ توربین با یکای کیلووات آمده، در حالی که نامِ سیگنال مگاوات می‌خواهد. این همان خطای آزمایشگاهِ ت است (<a href="#exm-ch35-diagnose" class="quarto-xref">مثال&nbsp;<span>35.25</span></a>). باند مردهٔ صفر هر نمونه را می‌فرستد. بردِ <span class="ltr" dir="ltr">0</span> تا <span class="ltr" dir="ltr">150 W/m²</span> تابشِ آسمانِ صاف را جا نمی‌دهد. وارسی‌ها روی هر بازنگریِ فهرست اجرا می‌شوند، پیش از پیکربندیِ دروازهٔ ارتباطی. <strong>وارسی:</strong> تابشِ آسمانِ صاف حدودِ <span class="ltr" dir="ltr">1000 W/m²</span> است (فصلِ ۱۲).</p>
</section>
<section id="sec-ch35-r-dupes" class="level3" data-number="35.3.10">
<h3 data-number="35.3.10" class="anchored" data-anchor-id="sec-ch35-r-dupes"><span class="header-section-number">35.3.10</span> رخدادهای تکراری از دو دروازهٔ افزونه</h3>
<pre class="text"><code>one day of events through a redundant pair of gateways (synthetic)
  events at the source: 500; received at SCADA: 969
  kept when duplicates are recognised by source, point and
    source time stamp: 500
  kept if the stamp were taken on arrival: up to 969 - the copies
    arrive milliseconds apart and look like two events
  the source stamp of lesson B is also what lets redundancy
  work without doubling the event list and the work requests</code></pre>
<p><strong>ایده.</strong> دو دروازهٔ ارتباطیِ افزونه هر رخداد را دو بار می‌رسانند. در یک روزِ ساختگی، ۵۰۰ رخدادِ مبدأ به ۹۶۹ پیام در اسکادا تبدیل می‌شوند. اگر تکرارها با مبدأ، نقطه و برچسبِ زمانِ مبدأ شناخته شوند، همان ۵۰۰ رخداد می‌ماند. اگر برچسب هنگامِ رسیدن زده می‌شد، دو نسخه با چند میلی‌ثانیه فاصله مانندِ دو رخداد دیده می‌شدند. همان برچسبِ مبدأِ <a href="#sec-ch35-b-stamps" class="quarto-xref"><span>بخش 35.3.3</span></a> است که افزونگی را بی‌دو برابر شدنِ فهرستِ رخدادها و درخواست‌های کار ممکن می‌کند. <strong>وارسی:</strong> <span class="math inline">\(500 + 469 = 969\)</span>؛ ۴۶۹ رخداد از هر دو راه رسیده‌اند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا شمارندهٔ اعشاری با گذشتِ سال‌ها گام‌های کوچکش را گم می‌کند؟</li>
<li>شمارندهٔ انرژی با چه گونه‌ای نگه داشته می‌شود؟</li>
<li>ترتیبِ کلمه‌ها چیست و کجا نوشته می‌شود؟</li>
<li>چرا شمارندهٔ کوچک ترتیبِ نادرستِ کلمه‌ها را پنهان می‌کند؟</li>
<li>آزمونِ نقطه‌به‌نقطه برای ترتیبِ کلمه‌ها چه مقداری به کار می‌برد؟</li>
<li>سه وارسیِ یک‌خطیِ فهرستِ نقطه‌ها را بگویید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch35-c" class="level2" data-number="35.4">
<h2 data-number="35.4" class="anchored" data-anchor-id="sec-ch35-c"><span class="header-section-number">35.4</span> پ. بهره‌برداری و طراحیِ اسکادا</h2>
<p>اسکادایی که داده را درست جابه‌جا کند، هنوز باید به آدم‌ها کمک کند: نمودارهایی که پرسش‌های درست را پاسخ دهند، هشدارهایی که اپراتور را غرق نکنند، داده‌ای که در قطعی گم نشود، نقش‌هایی که هر کس فقط کارِ خودش را بکند، و پذیرشی که همهٔ این‌ها را ثابت کند.</p>
<section id="sec-ch35-c-diagrams" class="level3" data-number="35.4.1">
<h3 data-number="35.4.1" class="anchored" data-anchor-id="sec-ch35-c-diagrams"><span class="header-section-number">35.4.1</span> گونه‌های نمودار</h3>
<pre class="text"><code>the diagram types of a SCADA design and the question each answers
  diagram                    answers
  physical topology          where are the boxes and cables?
  logical topology           who can talk to whom, in which subnet?
  communication path         which hops does one message take?
  interface / data flow      which data cross which boundary?
  point-to-point wiring      which terminal goes to which?
  zones and conduits         where are the security boundaries? (ch 36)
  redundancy / failover      what happens when this link fails?
  time synchronisation       where does each clock get its time?
  no single drawing answers all of these; each is a
  controlled document with an owner, and the same device
  carries the same tag on every one of them (lesson F)</code></pre>
<p><strong>ایده.</strong> هیچ نقشهٔ تنهایی به همهٔ پرسش‌ها پاسخ نمی‌دهد. <strong>توپولوژیِ فیزیکی</strong> می‌گوید جعبه‌ها و کابل‌ها کجا هستند (<a href="#fig-ch35-rings" class="quarto-xref">شکل&nbsp;<span>35.5</span></a>). <strong>توپولوژیِ منطقی</strong> می‌گوید چه کسی در کدام زیرشبکه با چه کسی حرف می‌زند (<a href="#sec-ch35-m-logical" class="quarto-xref"><span>بخش 35.4.8</span></a>). <strong>نمودارِ مسیرِ ارتباط</strong> گام‌های یک پیام را نشان می‌دهد (<a href="#sec-ch35-m-trace" class="quarto-xref"><span>بخش 35.2.11</span></a>). <strong>نمودارِ واسط و جریانِ داده</strong> می‌گوید کدام داده از کدام مرز می‌گذرد (<a href="#fig-ch35-boundary" class="quarto-xref">شکل&nbsp;<span>35.25</span></a>). <strong>نقشهٔ سیم‌کشیِ نقطه‌به‌نقطه</strong> هر پایانه را به پایانهٔ دیگر می‌برد. <strong>ناحیه‌ها و مجراها</strong> مرزهای امنیتی را نشان می‌دهند (فصلِ ۳۶). <strong>نمای افزونگی</strong> می‌گوید وقتی یک پیوند می‌افتد چه می‌شود (<a href="#fig-ch35-failover" class="quarto-xref">شکل&nbsp;<span>35.17</span></a>). <strong>نمودارِ همگامیِ زمان</strong> می‌گوید هر ساعت زمانش را از کجا می‌گیرد (<a href="#fig-ch35-sync" class="quarto-xref">شکل&nbsp;<span>35.8</span></a>). هر کدام سندی کنترل‌شده با مالکِ خودش است و یک دستگاه روی همهٔ آن‌ها یک برچسب دارد (<a href="#sec-ch35-b-tags" class="quarto-xref"><span>بخش 35.3.6</span></a>).</p>
</section>
<section id="sec-ch35-c-alarms" class="level3" data-number="35.4.2">
<h3 data-number="35.4.2" class="anchored" data-anchor-id="sec-ch35-c-alarms"><span class="header-section-number">35.4.2</span> هشدارِ لرزان</h3>
<p><strong>ایده.</strong> هشداری که روی نوفهٔ کنارِ حد بالا و پایین می‌رود، <strong>هشدارِ لرزان</strong> است و اپراتور را در <strong>سیلِ هشدار</strong> غرق می‌کند. دو ابزار جلویش را می‌گیرند. <strong>تأخیر</strong> هشدار را فقط وقتی بالا می‌برد که مقدار چند نمونهٔ پیاپی بالای حد بماند. <strong>باند مرده</strong> هشدار را فقط وقتی پاک می‌کند که مقدار به اندازهٔ باند زیرِ حد برگردد. قاعدهٔ آموزشیِ نیروگاهِ P چنین است:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb36"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb36-1"><a href="#cb36-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> alarm_states(values, high: <span class="bu">float</span>, deadband: <span class="bu">float</span>, delay_n: <span class="bu">int</span>):</span>
<span id="cb36-2"><a href="#cb36-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Benign high-alarm rule on a series: raise after delay_n samples</span></span>
<span id="cb36-3"><a href="#cb36-3" aria-hidden="true" tabindex="-1"></a><span class="co">    above high, clear only below high - deadband (no chattering)."""</span></span>
<span id="cb36-4"><a href="#cb36-4" aria-hidden="true" tabindex="-1"></a>    out, active, count <span class="op">=</span> [], <span class="va">False</span>, <span class="dv">0</span></span>
<span id="cb36-5"><a href="#cb36-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> v <span class="kw">in</span> values:</span>
<span id="cb36-6"><a href="#cb36-6" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="kw">not</span> active:</span>
<span id="cb36-7"><a href="#cb36-7" aria-hidden="true" tabindex="-1"></a>            count <span class="op">=</span> count <span class="op">+</span> <span class="dv">1</span> <span class="cf">if</span> v <span class="op">&gt;</span> high <span class="cf">else</span> <span class="dv">0</span></span>
<span id="cb36-8"><a href="#cb36-8" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> count <span class="op">&gt;=</span> delay_n:</span>
<span id="cb36-9"><a href="#cb36-9" aria-hidden="true" tabindex="-1"></a>                active, count <span class="op">=</span> <span class="va">True</span>, <span class="dv">0</span></span>
<span id="cb36-10"><a href="#cb36-10" aria-hidden="true" tabindex="-1"></a>        <span class="cf">elif</span> v <span class="op">&lt;</span> high <span class="op">-</span> deadband:</span>
<span id="cb36-11"><a href="#cb36-11" aria-hidden="true" tabindex="-1"></a>            active <span class="op">=</span> <span class="va">False</span></span>
<span id="cb36-12"><a href="#cb36-12" aria-hidden="true" tabindex="-1"></a>        out.append(active)</span>
<span id="cb36-13"><a href="#cb36-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch35-chatter" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch35-chatter-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch35-chatter.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch35-chatter-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;35.16: یک ساعت دمای ساختگیِ روغنِ ترانسفورماتور کنارِ حدِ هشدارِ <span class="ltr" dir="ltr">80 °C</span>، با نوارِ مردهٔ <span class="ltr" dir="ltr">1 K</span> برای پاک شدن (ساختگی).
</figcaption>
</figure>
</div>
<pre class="text"><code>a transformer oil-temperature alarm at 80 C, one hour (synthetic)
  no deadband, no delay: 358 alarms in the hour
  1 K deadband and 10 s delay: 6 alarm(s)
  the raw rule chatters on noise around the limit and buries
  the operator; a delay before raising and a deadband before
  clearing turn the same hour into what really happened -
  both are written in the alarm philosophy and tested</code></pre>
<div id="exm-ch35-chatter" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.15 (سیصدوپنجاه‌وهشت در برابرِ شش)</strong></span> <strong>پرسش.</strong> دمای روغن یک ساعت کنارِ <span class="ltr" dir="ltr">80 °C</span> بالا و پایین می‌رود و نوفهٔ <span class="ltr" dir="ltr">0.6 K</span> دارد. قاعدهٔ خام، بی‌تأخیر و بی‌باند مرده، چند هشدار می‌دهد؟ با تأخیرِ <span class="ltr" dir="ltr">10 s</span> و باند مردهٔ <span class="ltr" dir="ltr">1 K</span> چطور؟ (داده‌ها ساختگی‌اند.)</p>
<p><strong>پاسخ.</strong> قاعدهٔ خام <span class="ltr" dir="ltr">358</span> هشدار در ساعت می‌دهد. با تأخیر و باند مرده <span class="ltr" dir="ltr">6</span> هشدار می‌ماند، یعنی همان بارهایی که دما واقعاً از حد گذشت.</p>
<p><strong>تفسیر.</strong> هر دو ابزار در <strong>فلسفهٔ هشدار</strong> نوشته و آزموده می‌شوند. مدیریتِ هشدارها چرخهٔ عمرِ خودش را دارد (<span class="ltr" dir="ltr">STD-153</span>): فلسفه، <strong>بازنگریِ هشدارها</strong> (هر هشدار یک علت، یک اقدام و یک اولویت دارد) و پایشِ آمار. هشدارِ لرزان همان‌قدر برای سامانهٔ نگهداری خطرناک است که برای اپراتور (<a href="#sec-ch35-f-dedup" class="quarto-xref"><span>بخش 35.7.4</span></a>). <strong>وارسی:</strong> با تأخیرِ ۱۰ نمونه، تکه‌های کوتاهِ نوفه بالای حد دیگر هشدار نمی‌سازند.</p>
</div>
</section>
<section id="sec-ch35-c-buffers" class="level3" data-number="35.4.3">
<h3 data-number="35.4.3" class="anchored" data-anchor-id="sec-ch35-c-buffers"><span class="header-section-number">35.4.3</span> میانگیر در مبدأ</h3>
<pre class="text"><code>buffer a device needs when the historian is away (teaching)
  2,000 tags at 1 s, 20 bytes each, 24 h outage: 3.5 GB
  data buffered at the source and sent when the link returns
  keeps the record whole; without a buffer the hours of an
  outage - often the interesting ones - are a hole in every
  trend and in the availability evidence (ch 37)</code></pre>
<p><strong>ایده.</strong> وقتی پیوند یا تاریخ‌نگار در دسترس نیست، داده باید جایی بماند. <strong>میانگیر</strong> در دستگاهِ مبدأ داده را نگه می‌دارد و پس از برگشتِ پیوند می‌فرستد. اندازه‌اش از رابطهٔ ساده‌ای به دست می‌آید:</p>
<p><span id="eq-ch35-storage"><span class="math display">\[
S = N_\text{tag}\,\frac{T}{\Delta t}\,b
\tag{35.7}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(N_\text{tag}\)</span> شمارِ برچسب‌ها، <span class="math inline">\(T\)</span> مدتِ نگه‌داری، <span class="math inline">\(\Delta t\)</span> فاصلهٔ نمونه‌ها و <span class="math inline">\(b\)</span> بایت برای هر مقدار است. برای ۲۰۰۰ برچسب، یک ثانیه، ۲۰ بایت و یک روز قطعی، <span class="math inline">\(2000 \times 86\,400 \times 20 = 3.5\,\text{GB}\)</span> لازم است. بی‌میانگیر، ساعت‌های قطعی، که اغلب جالب‌ترین ساعت‌ها هستند، در هر روند و در شاهدِ دسترس‌پذیری خالی می‌مانند (فصلِ ۳۷). <strong>پویشِ درستیِ</strong> دوره‌ای هم پس از برگشتِ پیوند همهٔ مقدارها را یک بار تازه می‌کند.</p>
</section>
<section id="sec-ch35-c-retention" class="level3" data-number="35.4.4">
<h3 data-number="35.4.4" class="anchored" data-anchor-id="sec-ch35-c-retention"><span class="header-section-number">35.4.4</span> دورهٔ نگهداریِ داده</h3>
<pre class="text"><code>retention plan of the historian (teaching; 12 bytes a value)
  data                                   years   kept     GB
  raw values, 1 s, 22,300 tags               2     10 %    1,688
  1-min aggregates (min, mean, max)         25    100 %   10,549
  events and alarms                         25    100 %        5
  total about 12,242 GB
  raw seconds for two years serve fault and dispute
  analysis; aggregates for the plant's life serve trends,
  warranties and the repowering study (ch 53) - the plan
  is set with the owner, lenders and grid operator's rules</code></pre>
<div id="exm-ch35-retention" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.16 (دوازده ترابایت)</strong></span> <strong>پرسش.</strong> تاریخ‌نگار <span class="ltr" dir="ltr">22,300</span> برچسب را هر ثانیه می‌گیرد و هر مقدار ۱۲ بایت است. پس از فشرده‌سازی با باند مرده، حدودِ یک‌دهمِ ثانیه‌ها ذخیره می‌شوند. ثانیه‌ها دو سال و خلاصه‌های دقیقه‌ای (کمینه، میانگین، بیشینه) ۲۵ سال نگه داشته می‌شوند. چقدر جا لازم است؟</p>
<p><strong>پاسخ.</strong> ثانیه‌ها <span class="ltr" dir="ltr">1,688 GB</span>، خلاصه‌ها <span class="ltr" dir="ltr">10,549 GB</span> و رویدادها <span class="ltr" dir="ltr">5 GB</span>. روی هم حدودِ <span class="ltr" dir="ltr">12 TB</span>.</p>
<p><strong>تفسیر.</strong> ثانیه‌های دو سال برای بررسیِ خطاها و اختلاف‌ها به کار می‌روند. خلاصه‌های عمرِ نیروگاه برای روندها، ضمانت‌نامه‌ها و مطالعهٔ نوسازی (فصلِ ۵۳). <strong>دورهٔ نگهداریِ داده</strong> با مالک، وام‌دهندگان و قاعده‌های بهره‌بردارِ شبکه تعیین می‌شود. خلاصه‌ها، نه ثانیه‌ها، بیشترِ جا را می‌گیرند، چون ۲۵ سال و سه مقدار دارند. <strong>وارسی:</strong> <span class="math inline">\(22\,300 \times 3 \times (25 \times 525\,600) \times 12 = 1.05 \times 10^{13}\,\text{B}\)</span>.</p>
</div>
</section>
<section id="sec-ch35-c-failover" class="level3" data-number="35.4.5">
<h3 data-number="35.4.5" class="anchored" data-anchor-id="sec-ch35-c-failover"><span class="header-section-number">35.4.5</span> جابه‌جایی به پشتیبان پس از بریدنِ فیبر</h3>
<div id="fig-ch35-failover" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch35-failover-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch35-failover.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch35-failover-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;35.17: زمانِ بازیابیِ شبکهٔ توربین‌ها پس از بریدنِ فیبر بر حسبِ روش، در برابرِ نگهبانِ زمانیِ <span class="ltr" dir="ltr">3 s</span> فصلِ ۳۴، روی مقیاسِ لگاریتمی (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>network recovery after a fibre cut against the 3 s watchdog of ch 34
  recovery method                     recovery s   fallback triggered?
  redundant parallel networks               0.00   no
  ring protocol (fast)                      0.02   no
  rapid spanning tree (typical)             2.00   no
  classic spanning tree                    30.00   YES
  a network that heals in seconds is close to the watchdog;
  one that heals in half a minute throws every battery PCS
  into its fallback at each cut - recovery time and
  watchdog are specified together, and the failover is
  tested by pulling a fibre in the site acceptance test</code></pre>
<p><strong>ایده.</strong> حلقه فقط وقتی کمک می‌کند که پس از بریدنِ فیبر، درگاهِ بسته زود باز شود. دو شبکهٔ موازی (<span class="ltr" dir="ltr">PRP</span>) یا حلقهٔ بی‌وقفه (<span class="ltr" dir="ltr">HSR</span>) (<span class="ltr" dir="ltr">STD-151</span>) هر پیام را دو بار می‌فرستند و زمانِ بازیابیِ صفر دارند. پروتکلِ حلقهٔ سریع (<span class="ltr" dir="ltr">STD-152</span>) در چند ده میلی‌ثانیه باز می‌کند. درختِ پوشای سریع حدودِ دو ثانیه می‌گیرد و درختِ پوشای کلاسیک حدودِ نیم دقیقه. نگهبانِ زمانیِ مبدلِ باتری پس از سه ضربانِ گم‌شده، یعنی سه ثانیه، به حالتِ پشتیبان می‌رود (<a href="34-instrumentation-control.html#sec-ch34-b-watchdog" class="quarto-xref"><span>بخش 34.3.5</span></a>). شبکه‌ای که در نیم دقیقه بازیابی شود، در هر بریدگی همهٔ مبدل‌ها را به حالتِ پشتیبان می‌فرستد. زمانِ بازیابی و نگهبانِ زمانی با هم مشخص می‌شوند و <strong>جابه‌جایی به پشتیبان</strong> در آزمونِ پذیرشِ ساختگاه با کشیدنِ یک فیبر آزموده می‌شود. عددهای این جدول نمونه‌های رایج‌اند. زمانِ واقعی را اعلامیهٔ سازنده و آزمون تعیین می‌کنند.</p>
</section>
<section id="sec-ch35-c-roles" class="level3" data-number="35.4.6">
<h3 data-number="35.4.6" class="anchored" data-anchor-id="sec-ch35-c-roles"><span class="header-section-number">35.4.6</span> نقش‌ها و کمترین دسترسی</h3>
<pre class="text"><code>roles and rights on the SCADA (teaching; least privilege)
  role                          view      ack  operate settings software
  viewer                           x        -        -        -        -
  operator                         x        x        x        -        -
  maintenance                      x        x        x        -        -
  control engineer                 x        x        x        x        x
  vendor (remote, escorted)        x        -        -        -        -
  each person gets the smallest set of rights the job needs;
  changing settings and loading software stay with named
  engineers under management of change, and remote vendor
  access is view-only unless a permit says otherwise (ch 36)</code></pre>
<p><strong>ایده.</strong> هر کس کوچک‌ترین مجموعهٔ حق‌هایی را می‌گیرد که کارش لازم دارد. این قاعدهٔ <strong>کمترین دسترسی</strong> است. بیننده فقط می‌بیند. اپراتور هشدار را تأیید می‌کند و فرمان می‌دهد. تغییرِ تنظیم‌ها و بارگذاریِ نرم‌افزار با مهندسانِ نام‌دار و زیرِ مدیریتِ تغییر می‌ماند (<a href="34-instrumentation-control.html#sec-ch34-c-config" class="quarto-xref"><span>بخش 34.4.5</span></a>). دسترسیِ دورِ سازنده فقط دیدن است، مگر آنکه مجوز چیز دیگری بگوید. ابزارهای این قاعده، مانندِ هویت، ثبتِ ورود و دسترسیِ دور، در فصلِ ۳۶ ساخته می‌شوند. <strong>وارسی:</strong> در جدول فقط مهندسِ کنترل ستون‌های تنظیم و نرم‌افزار را دارد.</p>
</section>
<section id="sec-ch35-c-acceptance" class="level3" data-number="35.4.7">
<h3 data-number="35.4.7" class="anchored" data-anchor-id="sec-ch35-c-acceptance"><span class="header-section-number">35.4.7</span> پذیرشِ اسکادا</h3>
<pre class="text"><code>acceptance of the SCADA (teaching counts)
  test                                        what it proves
  point-to-point, all 300 hard-wired points   field to HMI and back
  network points, 2,200 of 22,000 by sample   mapping, scaling
  time alignment, events on two IEDs          clocks agree
  alarms: raise, clear, priority              the alarm philosophy
  failover: fibre pulled, server stopped      recovery, buffers
  data quality: stale, bad, substituted       flags survive
  every result is kept with the configuration fingerprint
  and the test plan of IEC 62381 (STD-148): factory test,
  site test, then the integration test with the grid
  operator's control centre</code></pre>
<p><strong>ایده.</strong> پذیرش هر ادعای این فصل را با شاهد ثابت می‌کند. <strong>آزمونِ نقطه‌به‌نقطه</strong> هر نقطهٔ سیم‌کشی‌شده را از میدان تا نمایشگر و برعکس وارسی می‌کند. نقطه‌های شبکه‌ای، که ده‌ها هزارند، با نمونه وارسی می‌شوند: نقشه و مقیاس روی یک نمونهٔ آماری، و نقطه‌های مهم همه. هم‌ترازیِ زمان با یک رخداد روی دو دستگاه سنجیده می‌شود. هشدارها با بالا رفتن، پاک شدن و اولویت آزموده می‌شوند. جابه‌جایی به پشتیبان با کشیدنِ فیبر و ایستاندنِ سرور. کیفیتِ داده با مقدارهای کهنه، نامعتبر و جایگزین‌شدهٔ کاشته. هر نتیجه با اثرانگشتِ پیکربندی نگه داشته می‌شود. ترتیب آزمونِ کارخانه، آزمونِ ساختگاه و آزمونِ یکپارچگی با مرکزِ کنترلِ بهره‌بردار است (<span class="ltr" dir="ltr">STD-148</span>، فصل‌های ۴۸ و ۵۰).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هشت گونهٔ نمودار و پرسشِ هر کدام را بگویید.</li>
<li>چرا یک دستگاه روی همهٔ نمودارها یک برچسب دارد؟</li>
<li>تأخیر و باند مرده در قاعدهٔ هشدار هر کدام چه می‌کنند؟</li>
<li>سه گامِ چرخهٔ مدیریتِ هشدار را نام ببرید.</li>
<li><a href="#eq-ch35-storage" class="quarto-xref">معادلهٔ&nbsp;<span>35.7</span></a> را توضیح دهید.</li>
<li>چرا میانگیر در مبدأ است، نه در تاریخ‌نگار؟</li>
<li>در طرحِ نگهداری، کدام بخش بیشترین جا را می‌گیرد و چرا؟</li>
<li>چرا زمانِ بازیابیِ شبکه و نگهبانِ زمانی با هم مشخص می‌شوند؟</li>
<li>کمترین دسترسی را با دو نقش توضیح دهید.</li>
<li>نقطه‌های سیم‌کشی‌شده و نقطه‌های شبکه‌ای در پذیرش چگونه وارسی می‌شوند؟</li>
<li>ترتیبِ آزمون‌های کارخانه، ساختگاه و یکپارچگی چیست؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch35-m-logical" class="level3" data-number="35.4.8">
<h3 data-number="35.4.8" class="anchored" data-anchor-id="sec-ch35-m-logical"><span class="header-section-number">35.4.8</span> نمودارِ منطقیِ نیروگاهِ P (مثالِ کارشده)</h3>
<p><strong>ایده.</strong> نمودارِ فیزیکی (<a href="#fig-ch35-rings" class="quarto-xref">شکل&nbsp;<span>35.5</span></a>) می‌گوید کابل‌ها کجا می‌روند. نمودارِ منطقی می‌گوید چه کسی با چه کسی حرف می‌زند. ساده‌ترین شکلِ آن جدولی از مسیرهای مجاز است. هر مسیری که در جدول نیست بسته است.</p>
<div id="fig-ch35-logical" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch35-logical-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch35-logical.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch35-logical-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;35.18: نمودارِ منطقیِ ارتباطاتِ نیروگاهِ P: ناحیه‌های کارکردی و مسیرهای مجاز میانشان؛ هر مسیرِ کشیده‌نشده بسته است (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>the logical diagram as a table of allowed paths (teaching)
  from                  to                    allowed
  substation IEDs       SCADA servers         yes: telecontrol
  turbines              SCADA servers         yes: turbine data
  PV inverters          SCADA servers         yes: inverter data
  battery containers    SCADA servers         yes: battery data
  SCADA servers         historian             yes: one way
  historian             business network      yes: read copy only
  business network      SCADA servers         NO
  turbines              PV inverters          NO (no need)
  grid operator         gateway / RTU         yes: agreed profile
  7 of 9 listed paths allowed; every path not
  listed is denied. The physical diagram says where cables
  run; the logical one says who may talk to whom - and it
  is the logical one the firewall rules of ch 36 implement</code></pre>
<div id="exm-ch35-logical" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.17 (هفت از نُه)</strong></span> <strong>پرسش.</strong> نمودارِ منطقیِ نیروگاهِ P را از زیرشبکه‌های <a href="#sec-ch35-a-subnets" class="quarto-xref"><span>بخش 35.2.10</span></a> بکشید. کدام مسیرها مجازند و کدام نه؟</p>
<p><strong>پاسخ.</strong> چهار ناحیهٔ میدانی (رله‌ها، توربین‌ها، اینورترها، باتری) فقط با سرورهای اسکادا حرف می‌زنند. سرورها به تاریخ‌نگارِ میانی یک‌سویه می‌نویسند. شبکهٔ کسب‌وکار فقط نسخهٔ خواندنیِ تاریخ‌نگار را می‌بیند. بهره‌بردارِ شبکه فقط با دروازهٔ ارتباطی و پروفایلِ توافق‌شده حرف می‌زند. از نُه مسیرِ فهرست‌شده هفت مجازند. شبکهٔ کسب‌وکار به سرورهای اسکادا راه ندارد و توربین‌ها با اینورترها کاری ندارند.</p>
<p><strong>تفسیر.</strong> همین جدول را دیوارهٔ آتشِ فصلِ ۳۶ اجرا می‌کند. هر سطرِ تازه درخواستِ تغییری با دلیل است. مسیری که دلیل ندارد، مانندِ توربین به اینورتر، بسته می‌ماند حتی اگر «ضرری ندارد». <strong>وارسی:</strong> در جدولِ خروجی ۷ سطر با <span class="ltr" dir="ltr">yes</span> آغاز می‌شوند.</p>
</div>
</section>
<section id="sec-ch35-m-trend" class="level3" data-number="35.4.9">
<h3 data-number="35.4.9" class="anchored" data-anchor-id="sec-ch35-m-trend"><span class="header-section-number">35.4.9</span> روند روی صفحه</h3>
<pre class="text"><code>a day of 1 s data on an 800-pixel trend (synthetic spikes of 5 s)
  108 samples per pixel
  every 108th sample drawn: spike visible in 4.5 % of cases
  min and max of each pixel drawn: visible in 100 % of cases
  a trend that decimates hides the short events an operator
  most needs to see; the historian serves min/max (or every
  point) for the screen's resolution, and the trend says
  which it shows</code></pre>
<p><strong>ایده.</strong> صفحهٔ روند حدودِ ۸۰۰ نقطهٔ افقی دارد و یک روزِ دادهٔ یک‌ثانیه‌ای <span class="ltr" dir="ltr">86,400</span> مقدار. هر نقطهٔ صفحه ۱۰۸ مقدار را نشان می‌دهد. اگر روند فقط هر ۱۰۸امین مقدار را بکشد، جهشی پنج‌ثانیه‌ای فقط در <span class="ltr" dir="ltr">4.5 %</span> موارد دیده می‌شود. اگر کمینه و بیشینهٔ هر نقطه را بکشد، همیشه دیده می‌شود. اپراتور بیش از همه به همین رخدادهای کوتاه نیاز دارد. پس تاریخ‌نگار برای وضوحِ صفحه کمینه و بیشینه یا همهٔ نقطه‌ها را می‌فرستد و روند می‌گوید کدام را نشان می‌دهد. صفحه‌های <strong>نمایشگرِ اپراتور</strong> هم با همین منطق طراحی می‌شوند: خاکستری برای عادی، رنگ فقط برای ناهنجاری، و کیفیت و سن کنارِ هر عدد (<a href="#sec-ch35-d-dashboard" class="quarto-xref"><span>بخش 35.5.5</span></a>). <strong>وارسی:</strong> <span class="math inline">\(5/108 = 4.6\,\%\)</span>.</p>
</section>
<section id="sec-ch35-r-displays" class="level3" data-number="35.4.10">
<h3 data-number="35.4.10" class="anchored" data-anchor-id="sec-ch35-r-displays"><span class="header-section-number">35.4.10</span> سلسله‌مراتبِ صفحه‌های اپراتور</h3>
<pre class="text"><code>the hierarchy of operator displays (teaching)
  level                                                   displays
  1 plant overview                                               1
  2 areas: substation, wind, PV, battery, auxiliaries, met        6
  3 equipment: 12 turbines, 10 PV blocks, 8 containers,
    2 transformers, 8 feeders                                   40
  4 diagnostics: one per equipment type                          8
  55 displays, each reached from the one above in one click
  the overview shows the plant's state and what needs action;
  detail is one level down, never crowded onto the overview,
  and every value shows its quality and age (lab D)</code></pre>
<p><strong>ایده.</strong> صفحه‌های اپراتور چهار تراز دارند. ترازِ یک نمای کلیِ نیروگاه است: وضعیت و آنچه اقدام می‌خواهد. ترازِ دو شش ناحیه است: پست، باد، خورشید، باتری، بارهای کمکی و هواشناسی. ترازِ سه هر تجهیز را نشان می‌دهد، یعنی ۴۰ صفحه برای توربین‌ها، بلوک‌های خورشیدی، ظرف‌ها، ترانسفورماتورها و فیدرها. ترازِ چهار برای عیب‌یابیِ هر گونه تجهیز است. روی هم ۵۵ صفحه، و هر کدام با یک کلیک از ترازِ بالاتر در دسترس است. جزئیات یک تراز پایین‌ترند و هرگز روی نمای کلی انباشته نمی‌شوند. هر مقدار کیفیت و سنش را نشان می‌دهد (<a href="#sec-ch35-d-dashboard" class="quarto-xref"><span>بخش 35.5.5</span></a>). <strong>وارسی:</strong> <span class="math inline">\(1 + 6 + 40 + 8 = 55\)</span>.</p>
</section>
<section id="sec-ch35-m-report" class="level3" data-number="35.4.11">
<h3 data-number="35.4.11" class="anchored" data-anchor-id="sec-ch35-m-report"><span class="header-section-number">35.4.11</span> گزارشِ روزانه از تاریخ‌نگارِ ناقص</h3>
<pre class="text"><code>daily energy of a partly cloudy day from a historian with gaps
  (synthetic minutes)
  true energy 674.8 MWh
  gap                         skipped MWh   interpolated MWh
  2 % of minutes at random          663.8              674.8
  30 minutes at midday              653.3              680.6
  skipping a gap understates energy by the share missing;
  interpolating repairs short random gaps almost exactly
  but draws a straight line across the cloud hidden in the
  long gap and overstates by 5.7 MWh - a report states its
  data completeness and how each gap was filled, and
  settlement uses the meter, not the historian (ch 37)</code></pre>
<div id="exm-ch35-report" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.18 (ابری که دیده نشد)</strong></span> <strong>پرسش.</strong> انرژیِ یک روزِ نیمه‌ابری <span class="ltr" dir="ltr">674.8 MWh</span> است. دو گونه کمبودِ داده داریم: دو درصد از دقیقه‌ها تصادفی، و سی دقیقه در میانهٔ روز که درونش ابری گذشته است. انرژیِ گزارش‌شده در هر حالت با نادیده گرفتنِ کمبود و با درون‌یابیِ خطی چقدر است؟ (داده‌ها ساختگی‌اند.)</p>
<p><strong>پاسخ.</strong> کمبودِ تصادفی: نادیده <span class="ltr" dir="ltr">663.8</span> و درون‌یابی <span class="ltr" dir="ltr">674.8 MWh</span>. کمبودِ سی‌دقیقه‌ای: نادیده <span class="ltr" dir="ltr">653.3</span> و درون‌یابی <span class="ltr" dir="ltr">680.6 MWh</span>.</p>
<p><strong>تفسیر.</strong> نادیده گرفتن به اندازهٔ سهمِ کمبود کم‌برآورد می‌کند. درون‌یابی کمبودهای کوتاهِ تصادفی را تقریباً دقیق پر می‌کند. ولی روی کمبودِ بلند خطی راست از روی ابرِ پنهان می‌کشد و <span class="ltr" dir="ltr">5.7 MWh</span> بیش‌برآورد می‌کند. هر گزارش کامل بودنِ داده و روشِ پر کردنِ هر کمبود را می‌گوید. تسویهٔ مالی با کنتور است، نه با تاریخ‌نگار (فصلِ ۳۷). <strong>وارسی:</strong> <span class="math inline">\(680.6 - 674.8 = 5.8\)</span>؛ اختلاف با <span class="ltr" dir="ltr">5.7</span> از گرد کردن است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نمودارِ فیزیکی و منطقی هر کدام به کدام پرسش پاسخ می‌دهند؟</li>
<li>چرا مسیری که «ضرری ندارد» بسته می‌ماند؟</li>
<li>چرا روندِ کاهش‌یافته جهش‌های کوتاه را پنهان می‌کند؟</li>
<li>نمایشگرِ اپراتور کنارِ هر عدد چه نشان می‌دهد؟</li>
<li>نادیده گرفتن و درون‌یابیِ کمبودِ داده هر کدام چه خطایی دارند؟</li>
<li>چرا تسویه با کنتور است، نه با تاریخ‌نگار؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch35-n-flood" class="level3" data-number="35.4.12">
<h3 data-number="35.4.12" class="anchored" data-anchor-id="sec-ch35-n-flood"><span class="header-section-number">35.4.12</span> سیلِ هشدار پس از قطعِ یک فیدر</h3>
<div id="fig-ch35-flood" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch35-flood-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch35-flood.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch35-flood-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;35.19: هشدارها در هر ساعتِ یک روزِ ساختگی با قطعِ یک فیدرِ <span class="ltr" dir="ltr">33 kV</span> در ساعتِ ۱۴، خام و با سرکوبِ هشدارهای پیامد بر پایهٔ وضعیتِ فیدر (ساختگی).
</figcaption>
</figure>
</div>
<pre class="text"><code>an alarm flood after a feeder trip (synthetic day)
  normal hours: 2.0 alarms an hour on average
  hour of the trip, raw: 151 alarms
  with consequence alarms suppressed by the feeder state: 13
  the trip of one feeder raises every inverter, transformer
  and communication alarm behind it; suppressing what follows
  from a known state leaves the first cause and what needs
  action - each suppression is designed, documented and
  tested like an alarm, and shelved alarms are listed</code></pre>
<div id="exm-ch35-flood" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.19 (صدوپنجاه‌ویک در برابرِ سیزده)</strong></span> <strong>پرسش.</strong> در روزی عادی حدودِ دو هشدار در ساعت می‌آید. ساعتِ ۱۴ یک فیدرِ <span class="ltr" dir="ltr">33 kV</span> قطع می‌شود و هر اینورتر، ترانسفورماتور و پیوندِ ارتباطیِ پشتِ آن هشدار می‌دهد. در آن ساعت چند هشدار می‌آید؟ اگر هشدارهایی که از وضعیتِ «فیدر باز» نتیجه می‌شوند سرکوب شوند چطور؟ (داده‌ها ساختگی‌اند.)</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">151</span> هشدار بی‌سرکوب و <span class="ltr" dir="ltr">13</span> هشدار با <strong>سرکوبِ هشدار</strong> بر پایهٔ وضعیت.</p>
<p><strong>تفسیر.</strong> سرکوب علتِ نخست و آنچه را اقدام می‌خواهد نگه می‌دارد و پیامدهای شناخته را پنهان می‌کند. هر سرکوب مانندِ یک هشدار طراحی، مستند و آزموده می‌شود. هشدارهای <strong>کنارگذاشته</strong> فهرست می‌شوند و مهلت دارند، تا هشداری برای همیشه خاموش نماند. <strong>وارسی:</strong> <span class="math inline">\(151 - 138 = 13\)</span>.</p>
</div>
</section>
<section id="sec-ch35-p-mix" class="level3" data-number="35.4.13">
<h3 data-number="35.4.13" class="anchored" data-anchor-id="sec-ch35-p-mix"><span class="header-section-number">35.4.13</span> ردهٔ اولویت و وقتِ اپراتور</h3>
<pre class="text"><code>the priority mix of the alarm list, before and after review
  priority   draft   reviewed
  high         800        120
  medium       700        380
  low          500       1100
  draft: 40 % high; reviewed: 8 % high
  operator's time for the flood of 151 alarms at 30 s each: 76 min
    for the 13 left after suppression: 6.5 min
  when most alarms are 'high', priority tells the operator
  nothing; the review gives each alarm a consequence and a
  time to act, from which its priority follows (teaching
  targets are set in the alarm philosophy, not here)</code></pre>
<p><strong>ایده.</strong> فهرستِ پیش‌نویسِ هشدارها چهل درصد «بالا» دارد. وقتی بیشترِ هشدارها «بالا» باشند، اولویت چیزی به اپراتور نمی‌گوید. بازنگری برای هر هشدار پیامد و زمانِ اقدام را تعیین می‌کند و اولویت از آن‌ها نتیجه می‌شود. پس از بازنگری، هشت درصد «بالا» هستند. وقتِ اپراتور هم محدود است. با سی ثانیه برای هر هشدار، سیلِ ۱۵۱ هشداری ۷۶ دقیقه می‌گیرد و ۱۳ هشدارِ پس از سرکوب <span class="ltr" dir="ltr">6.5</span> دقیقه. هدف‌های آموزشی در فلسفهٔ هشدار تعیین می‌شوند، نه در این کتاب (<span class="ltr" dir="ltr">STD-153</span>). <strong>وارسی:</strong> <span class="math inline">\(151 \times 30 / 60 = 75.5\)</span> دقیقه.</p>
</section>
<section id="sec-ch35-n-rpo" class="level3" data-number="35.4.14">
<h3 data-number="35.4.14" class="anchored" data-anchor-id="sec-ch35-n-rpo"><span class="header-section-number">35.4.14</span> نقطه و زمانِ بازیابیِ سرورها</h3>
<pre class="text"><code>what a server loss costs in data (teaching)
  method                      data lost a time   restore h
  daily backup                         12.0 h         8.0
  hourly snapshots                      0.5 h         4.0
  replicated pair                       0.0 h         0.1
  with 0.5 losses a year, a daily backup loses about 6 h
    of data a year on average
  the recovery point (how much data may be lost) and the
  recovery time (how long the restore takes) are set as
  requirements; buffers at the source (lesson C) refill
  most of the gap, and a restore is tested, not assumed</code></pre>
<p><strong>ایده.</strong> دو عدد خواسته‌های بازیابیِ سرورهای اسکادا را می‌گویند. <strong>نقطهٔ بازیابی</strong> این است که چقدر داده ممکن است گم شود. <strong>زمانِ بازیابی</strong> این است که برگرداندن چقدر طول می‌کشد. نسخهٔ پشتیبانِ روزانه به‌طورِ میانگین نیم روز داده را در هر بار گم می‌کند. با نیم بار در سال، این حدودِ شش ساعت در سال است. جفتِ همانندسازی‌شده تقریباً هیچ داده‌ای گم نمی‌کند. میانگیرهای مبدأ (<a href="#sec-ch35-c-buffers" class="quarto-xref"><span>بخش 35.4.3</span></a>) بیشترِ شکاف را پر می‌کنند. برگرداندن آزموده می‌شود، فرض نمی‌شود (<a href="34-instrumentation-control.html#sec-ch34-c-backup" class="quarto-xref"><span>بخش 34.4.13</span></a>). <strong>وارسی:</strong> <span class="math inline">\(0.5 \times 12 = 6\)</span> ساعت.</p>
</section>
<section id="sec-ch35-p-switch" class="level3" data-number="35.4.15">
<h3 data-number="35.4.15" class="anchored" data-anchor-id="sec-ch35-p-switch"><span class="header-section-number">35.4.15</span> جابه‌جاییِ سرورِ اصلی و پشتیبان</h3>
<pre class="text"><code>the main SCADA server fails: the standby takes over (teaching)
  failure detected after 3 s, take-over 2 s: 5 s without
    a live screen
  data in that gap: kept in the devices' and gateways'
    buffers and sent when the standby asks
  commands in that gap: refused, not queued - an old
    command must not run five seconds late
  switch-over is tested in the site test by stopping the
  main server, with a recorded event before, during and
  after; the alarm list, shelving and operator logins
  must come across, not only the values</code></pre>
<p><strong>ایده.</strong> اگر سرورِ اصلی بیفتد، سه ثانیه طول می‌کشد تا خرابی آشکار شود و دو ثانیه تا پشتیبان کار را بگیرد. پنج ثانیه صفحهٔ زنده نیست. داده‌های این پنج ثانیه در میانگیرِ دستگاه‌ها و دروازه‌ها می‌مانند و وقتی پشتیبان بخواهد فرستاده می‌شوند. <strong>فرمان‌های</strong> این پنج ثانیه رد می‌شوند، نه صف. فرمانی کهنه نباید پنج ثانیه دیرتر اجرا شود. این آزمون در آزمونِ ساختگاه با ایستاندنِ سرورِ اصلی اجرا می‌شود. فهرستِ هشدارها، هشدارهای کنارگذاشته و ورودِ اپراتورها هم باید منتقل شوند، نه فقط مقدارها.</p>
</section>
<section id="sec-ch35-n-holdover" class="level3" data-number="35.4.16">
<h3 data-number="35.4.16" class="anchored" data-anchor-id="sec-ch35-n-holdover"><span class="header-section-number">35.4.16</span> نگه‌داشتِ زمان وقتی ماهواره گم می‌شود</h3>
<pre class="text"><code>the grandmaster loses its satellite fix: holdover (teaching)
  oscillator                  drift   time to drift 1 ms
  temperature-compensated      1000 ppb            0.3 h
  oven-controlled                10 ppb           27.8 h
  rubidium                      0.1 ppb         2777.8 h
  a lost fix is an alarm; the holdover time of the chosen
  oscillator must cover the repair of the receiver or its
  antenna, and the time stamps carry the 'synchronised'
  flag until the drift could exceed the need</code></pre>
<p><strong>ایده.</strong> اگر گیرندهٔ ساعتِ اصلی ماهواره را گم کند، ساعت با نوسان‌سازِ خودش ادامه می‌دهد. این <strong>نگه‌داشتِ زمان</strong> است. با رانشِ <span class="ltr" dir="ltr">1000 ppb</span>، در کمتر از نیم ساعت یک میلی‌ثانیه دور می‌شود. با <span class="ltr" dir="ltr">10 ppb</span> حدودِ یک روز و با <span class="ltr" dir="ltr">0.1 ppb</span> حدودِ چهار ماه دوام می‌آورد. گم شدنِ ماهواره خودش یک هشدار است. مدتِ نگه‌داشتِ نوسان‌ساز باید تعمیرِ گیرنده یا آنتن را بپوشاند. برچسب‌های زمان پرچمِ «همگام» را فقط تا وقتی دارند که رانش هنوز از نیاز نگذشته است (<a href="#sec-ch35-a-sync" class="quarto-xref"><span>بخش 35.2.9</span></a>). <strong>وارسی:</strong> <span class="math inline">\(10^{-3} / (10 \times 10^{-9}) = 10^5\,\text{s} = 27.8\,\text{h}\)</span>.</p>
</section>
<section id="sec-ch35-p-complete" class="level3" data-number="35.4.17">
<h3 data-number="35.4.17" class="anchored" data-anchor-id="sec-ch35-p-complete"><span class="header-section-number">35.4.17</span> کامل بودنِ داده برای هر برچسب</h3>
<pre class="text"><code>data completeness of every tag over a month (synthetic)
  median completeness 99.96 %
  tags below 99 %: 235
  tags below 90 %: 91
  a plant-wide average hides the few tags that are nearly
  empty - the dead devices; completeness is reported per
  tag and per device, and the worst list goes to
  maintenance every week (ch 37 uses it to judge data)</code></pre>
<p><strong>ایده.</strong> میانهٔ کامل بودنِ داده در یک ماهِ ساختگی <span class="ltr" dir="ltr">99.96 %</span> است. این عدد خوب به نظر می‌رسد، ولی <span class="ltr" dir="ltr">235</span> برچسب زیرِ ۹۹ درصد و <span class="ltr" dir="ltr">91</span> برچسب زیرِ ۹۰ درصد هستند. این‌ها دستگاه‌های مرده‌اند. میانگینِ کلِ نیروگاه همین چند برچسبِ تقریباً خالی را پنهان می‌کند. پس کامل بودن برای هر برچسب و هر دستگاه گزارش می‌شود و فهرستِ بدترین‌ها هر هفته به نگهداری می‌رود. فصلِ ۳۷ با همین عدد داوری می‌کند که کدام داده برای تحلیل خوب است.</p>
</section>
<section id="sec-ch35-p-door" class="level3" data-number="35.4.18">
<h3 data-number="35.4.18" class="anchored" data-anchor-id="sec-ch35-p-door"><span class="header-section-number">35.4.18</span> فشرده‌سازیِ تاریخ‌نگار</h3>
<pre class="text"><code>historian compression of a slowly moving signal (synthetic hour)
  method                        stored points   largest error K
  deadband 0.1 K (as stored)               619              0.22
  swinging door 0.1 K                     563              0.10
  deadband 0.3 K (as stored)                63              0.26
  swinging door 0.3 K                      75              0.30
  deadband 0.7 K (as stored)                27              1.03
  swinging door 0.7 K                      30              0.70
  the door keeps the points where the trend bends and draws
  straight lines between them, and its error never leaves
  the band it is given; a deadband read back with straight
  lines can miss by half again its setting (1.03 K for
  0.7 K). Method and setting are chosen together from the
  instrument's uncertainty and recorded with the tag</code></pre>
<p><strong>ایده.</strong> باند مرده (<a href="#sec-ch35-m-deadband" class="quarto-xref"><span>بخش 35.2.13</span></a>) مقداری را نگه می‌دارد که به اندازهٔ باند از آخرین مقدارِ نگه‌داشته دور شود. روشِ <strong>خطِ راست</strong> (خانوادهٔ «درِ گردان») نقطه‌هایی را نگه می‌دارد که روند در آن‌ها خم می‌شود و میانشان خطِ راست می‌کشد. خطایش هرگز از نوارِ داده‌شده بیرون نمی‌رود. باند مرده‌ای که با خطِ راست بازخوانی شود، می‌تواند تا یک‌ونیم برابرِ تنظیمش خطا کند: <span class="ltr" dir="ltr">1.03 K</span> برای <span class="ltr" dir="ltr">0.7 K</span>. روش و تنظیمِ فشرده‌سازی با هم و از عدمِ قطعیتِ ابزار انتخاب و با برچسب ثبت می‌شوند. <strong>وارسی:</strong> خطای خطِ راست در هر سه تنظیم برابرِ تنظیم است: <span class="ltr" dir="ltr">0.10</span>، <span class="ltr" dir="ltr">0.30</span> و <span class="ltr" dir="ltr">0.70 K</span>.</p>
</section>
<section id="sec-ch35-q-rbe" class="level3" data-number="35.4.19">
<h3 data-number="35.4.19" class="anchored" data-anchor-id="sec-ch35-q-rbe"><span class="header-section-number">35.4.19</span> کهنگیِ نقطه‌هایی که فقط با تغییر می‌فرستند</h3>
<pre class="text"><code>staleness of points that send only on change (synthetic, 1,000 points)
  integrity scan every 15 min; stale limit   points flagged stale
   10 min                                      792
   20 min                                        0
   60 min                                        0
  with report-by-exception a quiet value is old but true;
  the integrity scan refreshes it, so the stale limit is
  set above the scan period - a limit below it flags
  hundreds of healthy points (lab D used 10 s because its
  synthetic points were sent every second)</code></pre>
<p><strong>ایده.</strong> نقطه‌ای که فقط با تغییر گزارش می‌شود، اگر آرام باشد، مقدارش پیر ولی درست است. پویشِ درستیِ پانزده‌دقیقه‌ای آن را تازه می‌کند. پس حدِ کهنگیِ این نقطه‌ها باید بالاتر از دورهٔ پویش باشد. با حدِ ده دقیقه، <span class="ltr" dir="ltr">792</span> نقطهٔ سالم از هزار نقطه «کهنه» علامت می‌خورند. با حدِ بیست دقیقه هیچ‌کدام. آزمایشگاهِ ت حدِ ده ثانیه داشت، زیرا نقطه‌های ساختگی‌اش هر ثانیه فرستاده می‌شدند (<a href="#sec-ch35-d-diagnose" class="quarto-xref"><span>بخش 35.5.3</span></a>). حدِ کهنگی ویژگیِ هر نقطه است و در فهرستِ نقطه‌ها می‌آید. <strong>وارسی:</strong> هیچ نقطه‌ای بیش از پانزده دقیقه بی‌تازه‌شدن نمی‌ماند، پس حدِ بیست دقیقه هیچ‌کدام را نمی‌گیرد.</p>
</section>
<section id="sec-ch35-q-disks" class="level3" data-number="35.4.20">
<h3 data-number="35.4.20" class="anchored" data-anchor-id="sec-ch35-q-disks"><span class="header-section-number">35.4.20</span> دیسک‌های تاریخ‌نگار</h3>
<pre class="text"><code>historian disks for the plant's life (teaching)
  data over 25 years: 12.2 TB (lesson C)
  mirrored, with 30 % free space kept: 34.9 TB raw
  plus an off-site copy of the aggregates, refreshed weekly
  disks fail and age faster than the plant: the plan buys
  for five years at a time and migrates the archive - a
  migration is tested by reading old data back</code></pre>
<p><strong>ایده.</strong> دوازده ترابایتِ <a href="#exm-ch35-retention" class="quarto-xref">مثال&nbsp;<span>35.16</span></a> با آینه شدن و سی درصد جای خالی <span class="ltr" dir="ltr">34.9 TB</span> دیسکِ خام می‌خواهد. یک نسخهٔ بیرون از ساختگاه هم از خلاصه‌ها هر هفته تازه می‌شود. دیسک‌ها زودتر از نیروگاه خراب و کهنه می‌شوند. طرح برای پنج سال خرید می‌کند و بایگانی را جابه‌جا می‌کند. هر جابه‌جایی با بازخواندنِ دادهٔ کهنه آزموده می‌شود. <strong>وارسی:</strong> <span class="math inline">\(12.2 \times 2 / 0.7 = 34.9\)</span>.</p>
</section>
<section id="sec-ch35-q-sample" class="level3" data-number="35.4.21">
<h3 data-number="35.4.21" class="anchored" data-anchor-id="sec-ch35-q-sample"><span class="header-section-number">35.4.21</span> چند نقطهٔ شبکه‌ای آزموده شود</h3>
<pre class="text"><code>how many network points to test, accepting on zero faults (95 %)
  fault rate to detect   sample size
                 1.0 %           299
                 0.5 %           598
                 0.1 %         2,995
  a sample of about 300 shows, with 95 % confidence, that
  fewer than 1 % of the 22,000 network points are wrong if
  it finds none; lesson C's 2,200 detects 0.14 %. Every
  hard-wired point and every point used by control,
  protection or the grid operator is tested in full</code></pre>
<p><strong>ایده.</strong> اگر <span class="math inline">\(n\)</span> نقطه بی‌خطا آزموده شوند، با اطمینانِ <span class="ltr" dir="ltr">95 %</span> می‌گوییم سهمِ خطا کمتر از <span class="math inline">\(p\)</span> است، به شرطِ آنکه <span class="math inline">\((1 - p)^n \le 0.05\)</span> باشد. برای یک درصد <span class="ltr" dir="ltr">299</span> نقطه کافی است و برای یک‌دهم درصد <span class="ltr" dir="ltr">2,995</span> نقطه. نمونهٔ <span class="ltr" dir="ltr">2,200</span> نقطه‌ایِ <a href="#sec-ch35-c-acceptance" class="quarto-xref"><span>بخش 35.4.7</span></a> سهمِ <span class="ltr" dir="ltr">0.14 %</span> را آشکار می‌کند. نمونه‌گیری فقط برای نقطه‌های عادیِ شبکه است. هر نقطهٔ سیم‌کشی‌شده و هر نقطه‌ای که کنترل، حفاظت یا بهره‌بردارِ شبکه به کار می‌برد، کامل آزموده می‌شود. <strong>وارسی:</strong> <span class="math inline">\(\ln 0.05 / \ln 0.99 = 298.1\)</span>، پس <span class="ltr" dir="ltr">299</span>.</p>
</section>
<section id="sec-ch35-r-events" class="level3" data-number="35.4.22">
<h3 data-number="35.4.22" class="anchored" data-anchor-id="sec-ch35-r-events"><span class="header-section-number">35.4.22</span> دفترِ رخدادها در عمرِ نیروگاه</h3>
<pre class="text"><code>the sequence-of-events and alarm log over the plant's life
  2,000 events a day of 200 bytes for 25 years: 3.6 GB
  small next to the 12 TB of measurements (lesson C): the
  event log is kept for the plant's life, with operator
  actions and acknowledgements, because it answers 'what
  happened in what order, and who did what' long after</code></pre>
<p><strong>ایده.</strong> دفترِ دنبالهٔ رویدادها و هشدارها، با دو هزار رخدادِ ۲۰۰ بایتی در روز، در ۲۵ سال فقط <span class="ltr" dir="ltr">3.6 GB</span> می‌شود. این در برابرِ دوازده ترابایتِ اندازه‌گیری‌ها ناچیز است. پس دفترِ رخدادها، با کارهای اپراتور و تأییدهایش، برای کلِ عمرِ نیروگاه نگه داشته می‌شود. این دفتر سال‌ها بعد هم پاسخ می‌دهد که چه چیزی به چه ترتیبی رخ داد و چه کسی چه کرد. <strong>وارسی:</strong> <span class="math inline">\(2000 \times 200 \times 365 \times 25 = 3.65 \times 10^9\,\text{B}\)</span>.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سرکوبِ هشدار بر پایهٔ وضعیت چه چیزی را نگه می‌دارد و چه چیزی را پنهان می‌کند؟</li>
<li>چرا هشدارِ کنارگذاشته مهلت دارد؟</li>
<li>وقتی بیشترِ هشدارها «بالا» هستند چه مشکلی پیش می‌آید؟</li>
<li>نقطه و زمانِ بازیابی چه فرقی دارند؟</li>
<li>چرا فرمان‌های زمانِ جابه‌جاییِ سرور رد می‌شوند و صف نمی‌شوند؟</li>
<li>نگه‌داشتِ زمان چیست و مدتش باید چه چیزی را بپوشاند؟</li>
<li>چرا کامل بودنِ داده برای هر برچسب گزارش می‌شود؟</li>
<li>روشِ خطِ راست و باند مرده چه فرقی دارند؟</li>
<li>چرا حدِ کهنگیِ نقطه‌های با تغییر از دورهٔ پویشِ درستی بالاتر است؟</li>
<li>دیسکِ خامِ تاریخ‌نگار چگونه از دادهٔ لازم به دست می‌آید؟</li>
<li>برای آشکار کردنِ یک درصد خطا چند نقطه بی‌خطا آزموده می‌شود و کدام نقطه‌ها همه آزموده می‌شوند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch35-s" class="level3" data-number="35.4.23">
<h3 data-number="35.4.23" class="anchored" data-anchor-id="sec-ch35-s"><span class="header-section-number">35.4.23</span> شبکه، داده و پذیرش در عدد: دورِ دیگر</h3>
<p>این درس‌ها چند تصمیمِ طراحیِ دیگر را با عدد می‌سنجند: حلقه‌ای که ترمیم می‌شود، پرونده‌های بزرگی که روی همان حلقه می‌روند، ضربانِ پیوندِ اعلامِ حریق، ثبات‌های ۱۶ بیتیِ دروازهٔ ارتباطی، کیفیتِ یک جمع، طولِ آزمون‌های نقطه‌به‌نقطه، رفتارِ کنترل‌گر هنگامِ قطعِ ارتباط، پرسش‌های گزارش، و آزمون‌های هم‌کنش‌پذیری. همه با داده و مقدارهای آموزشی‌اند و به هیچ سامانهٔ زنده‌ای وصل نمی‌شوند.</p>
<p><strong>پرونده:</strong> <code>companion/ch35/examples_s.py</code></p>
</section>
<section id="sec-ch35-s-ring" class="level3" data-number="35.4.24">
<h3 data-number="35.4.24" class="anchored" data-anchor-id="sec-ch35-s-ring"><span class="header-section-number">35.4.24</span> ترمیمِ حلقه و آنچه هر کارکرد از دست می‌دهد</h3>
<p><strong>ایده.</strong> وقتی یک پیوندِ حلقه می‌شکند، سوئیچ‌ها راهِ دیگر را باز می‌کنند (<a href="#sec-ch35-a-topology" class="quarto-xref"><span>بخش 35.2.8</span></a>). این کار زمان می‌برد، و در آن زمان پیام‌ها گم می‌شوند. هر کارکرد شکافِ مجازِ خودش را دارد:</p>
<pre class="text"><code>what a ring break costs while the ring heals (teaching rates)
  recovery time        messages lost: protection   telecontrol   historian
         20 ms                      20             0           2
        200 ms                     200             2          20
       2000 ms                    2000            20         200
  tolerable gap: protection 4 ms, telecontrol 1 s, historian
    60 s (buffered)
  no ring recovery is fast enough for protection messages,
  which therefore run on paths that need no recovery
  (duplicated, both sent at once - ch 34, ch 35 lesson A);
  telecontrol rides through a 200 ms heal, not a 2 s one;
  the historian rides through all of them from its buffer</code></pre>
<div id="exm-ch35-ring" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.20 (۲۰ میلی‌ثانیه برای حفاظت بسیار است)</strong></span> <strong>پرسش.</strong> حلقه‌ای در ۲۰، ۲۰۰ یا ۲۰۰۰ میلی‌ثانیه ترمیم می‌شود. برای پیام‌های حفاظتی (هزار در ثانیه، شکافِ مجازِ ۴ میلی‌ثانیه)، فرمان‌های کنترلِ دور (ده در ثانیه، شکافِ مجازِ یک ثانیه) و نمونه‌های تاریخ‌نگار (صد در ثانیه، با بافر) کدام بس است؟ (نرخ‌های آموزشی.)</p>
<p><strong>پاسخ.</strong> برای حفاظت هیچ‌کدام: حتی ۲۰ میلی‌ثانیه ۲۰ پیام را می‌برد. برای کنترلِ دور، ۲۰ و ۲۰۰ میلی‌ثانیه بس است و ۲ ثانیه نه. برای تاریخ‌نگار همه، چون بافرش شکاف را پر می‌کند.</p>
<p><strong>تفسیر.</strong> پیام‌های حفاظتی روی راهی می‌روند که اصلاً ترمیم لازم ندارد: هر پیام هم‌زمان از دو راه فرستاده می‌شود و گیرنده اولی را برمی‌دارد (<a href="#sec-ch35-a-topology" class="quarto-xref"><span>بخش 35.2.8</span></a>). کارکردهای دیگر با ترمیمِ حلقه کنار می‌آیند، به شرطی که زمانِ ترمیم از شکافِ مجازشان کمتر باشد. پس زمانِ ترمیم یک عددِ طراحی است و در آزمونِ پذیرشِ شبکه با بریدنِ عمدیِ یک پیوند اندازه‌گیری می‌شود (<a href="#sec-ch35-p-fat" class="quarto-xref"><span>بخش 35.8.3</span></a>). <strong>وارسی:</strong> <span class="math inline">\(10 \times 2 = 20\)</span> فرمانِ گمشده در ۲ ثانیه.</p>
</div>
</section>
<section id="sec-ch35-s-cms" class="level3" data-number="35.4.25">
<h3 data-number="35.4.25" class="anchored" data-anchor-id="sec-ch35-s-cms"><span class="header-section-number">35.4.25</span> پرونده‌های پایشِ وضعیت روی حلقهٔ توربین‌ها</h3>
<pre class="text"><code>condition-monitoring files on the 100 Mbit/s turbine ring
  live data of 12 turbines: 0.19 Mbit/s (0.2 % of the ring)
  all 12 files at once, 60 % of the ring     1.3 min
  one file at a time, 20 % of the ring       4.0 min
  either way the live data keeps its share if the files go
  in a lower priority class (lesson P, priority); without
  priorities, 12 files at once fill the ring and the 1 s
  telemetry queues behind them. Bulk files are scheduled
  at night and limited in rate - a setting written in the
  network design, not left to the maker's default</code></pre>
<p><strong>ایده.</strong> دادهٔ زندهٔ دوازده توربین کمتر از یک‌دهم درصدِ حلقه است. پرونده‌های لرزش‌سنجیِ سامانهٔ پایشِ وضعیت، هر کدام ۵۰ مگابایت، با هم حلقه را پر می‌کنند. اگر اولویتی نباشد، دادهٔ یک‌ثانیه‌ای پشتِ آن‌ها صف می‌بندد. دو تنظیمِ ساده کافی است: پرونده‌ها در ردهٔ اولویتِ پایین‌تر (<a href="#sec-ch35-p-priority" class="quarto-xref"><span>بخش 35.2.16</span></a>) و فرستادنشان در شب با سقفِ نرخ. این تنظیم در طرحِ شبکه نوشته می‌شود و به پیش‌فرضِ سازنده واگذار نمی‌شود.</p>
</section>
<section id="sec-ch35-s-heartbeat" class="level3" data-number="35.4.26">
<h3 data-number="35.4.26" class="anchored" data-anchor-id="sec-ch35-s-heartbeat"><span class="header-section-number">35.4.26</span> ضربانِ پیوندِ اعلامِ حریق</h3>
<p><strong>ایده.</strong> اسکادا وضعیت‌های تأییدشدهٔ تابلوی اعلامِ حریق را نشان می‌دهد (<a href="#sec-ch35-e-statuses" class="quarto-xref"><span>بخش 35.6.1</span></a>). برای آنکه بداند هنوز دیدِ تابلو را دارد، <strong>ضربان</strong> (به انگلیسی <span class="ltr" dir="ltr">heartbeat</span>) می‌فرستد. اگر چند ضربانِ پیاپی نرسد، «پیوند قطع است» اعلام می‌شود. احتمالِ گم شدنِ یک پیام هرگز صفر نیست:</p>
<p><span id="eq-ch35-heartbeat"><span class="math display">\[
N_\text{false} = \frac{T_\text{year}}{T_\text{hb}}\, p^{\,m}
\tag{35.8}\]</span></span></p>
<p>در اینجا <span class="math inline">\(T_\text{hb}\)</span> دورهٔ ضربان، <span class="math inline">\(m\)</span> شمارِ ضربان‌های گمشدهٔ پیاپی و <span class="math inline">\(p\)</span> احتمالِ گم شدنِ یک پیام است.</p>
<pre class="text"><code>loss of the fire-alarm link found by a heartbeat (teaching)
  period s   missed   detection s   false 'link lost' a year
        10        1            10                   3.15e+03
        10        3            30                    0.00315
         2        3             6                     0.0158
         2        5            10                   1.58e-08
  with one loss in a thousand, declaring the link lost on a
  single missed heartbeat gives thousands of false alarms a
  year; three in a row gives almost none and still finds a
  real break in 6-30 s. The fire panel keeps its own alarms
  and authority either way; SCADA only shows that its view
  of the panel is lost (lesson E)</code></pre>
<div id="exm-ch35-heartbeat" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.21 (یک ضربانِ گمشده، هزاران هشدار)</strong></span> <strong>پرسش.</strong> با احتمالِ گم شدنِ یک در هزار، ضربانِ ۱۰ ثانیه‌ای و اعلامِ قطع پس از یک یا سه ضربانِ گمشده: زمانِ آشکارسازی و هشدارهای نادرستِ سالانه را بیابید.</p>
<p><strong>پاسخ.</strong> با یک ضربان: ۱۰ ثانیه و حدودِ ۳٬۱۵۰ هشدارِ نادرست در سال. با سه ضربان: ۳۰ ثانیه و ۰٫۰۰۳ هشدار در سال، یعنی هیچ.</p>
<p><strong>تفسیر.</strong> سه ضربانِ پیاپی هشدارهای نادرست را عملاً صفر می‌کند و قطعِ واقعی را در نیم دقیقه نشان می‌دهد. ضربانِ دوثانیه‌ای همان را در ۶ ثانیه می‌دهد. تابلوی حریق در همهٔ این حالت‌ها هشدارها و اختیارِ خودش را نگه می‌دارد. اسکادا فقط نشان می‌دهد که دیدش از تابلو قطع شده است. آنچه پس از آن رخ می‌دهد، مثلاً بازدیدِ تابلو، در روشِ اتاقِ کنترل نوشته می‌شود (<a href="#sec-ch35-e-link" class="quarto-xref"><span>بخش 35.6.4</span></a>). <strong>وارسی:</strong> <span class="math inline">\(3\,153\,600 \times 10^{-3} = 3\,154\)</span> و <span class="math inline">\(\times 10^{-9} = 0.003\)</span>.</p>
</div>
</section>
<section id="sec-ch35-s-int16" class="level3" data-number="35.4.27">
<h3 data-number="35.4.27" class="anchored" data-anchor-id="sec-ch35-s-int16"><span class="header-section-number">35.4.27</span> ثبات‌های ۱۶ بیتی در دروازهٔ ارتباطی</h3>
<p><strong>ایده.</strong> بسیاری از دروازه‌ها مقدارها را در ثبات‌های ۱۶ بیتیِ علامت‌دار می‌فرستند، با یک ضریبِ مقیاس (<a href="#sec-ch35-b-registers" class="quarto-xref"><span>بخش 35.3.1</span></a>). بزرگ‌ترین مقدار <span class="math inline">\(32\,767\)</span> ضربدر ضریب است:</p>
<pre class="text"><code>signed 16-bit registers in a gateway: scale against range (teaching)
  signal           unit   scale    largest value   fits?   step
  active power     MW     0.010          327.67   yes     0.01 MW
  reactive power   Mvar   0.010          327.67   yes     0.01 Mvar
  frequency        Hz     0.001           32.77   NO      0.001 Hz
  voltage at POC   kV     0.001           32.77   NO      0.001 kV
  energy today     MWh    0.100         3276.70   yes     0.1 MWh
  frequency at 0.001 Hz and voltage at POC at 0.001 kV do not fit:
  50.000 Hz would wrap to a negative number. The fix is a
  scale that fits (0.01 Hz, 0.1 kV), an offset agreed by
  both ends, or a 32-bit value - and the choice is written
  in the interface list, with a test value at each end of
  the range in the acceptance test (lesson B, registers)</code></pre>
<div id="exm-ch35-int16" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.22 (۵۰ هرتزی که منفی می‌شود)</strong></span> <strong>پرسش.</strong> فرکانس با ضریبِ <span class="math inline">\(0.001\,\text{Hz}\)</span> و ولتاژِ نقطهٔ اتصال با ضریبِ <span class="math inline">\(0.001\,\text{kV}\)</span> در ثبات‌های ۱۶ بیتی نوشته شده‌اند. چه رخ می‌دهد؟</p>
<p><strong>پاسخ.</strong> بزرگ‌ترین مقدار <span class="math inline">\(32.767\)</span> است. هیچ‌کدام جا نمی‌شوند.</p>
<p><strong>تفسیر.</strong> <span class="math inline">\(50\,000\)</span> شمارش از <span class="math inline">\(32\,767\)</span> بیشتر است و در ثباتِ علامت‌دار به عددی منفی می‌پیچد. گیرنده «فرکانسِ منفی» می‌بیند، یا اگر نوع را بی‌علامت بخوانَد، عددی درست ولی تصادفی. چاره یکی از سه کار است: ضریبی که جا شود (<span class="math inline">\(0.01\,\text{Hz}\)</span>، <span class="math inline">\(0.1\,\text{kV}\)</span>)، یک جابه‌جاییِ مورد توافقِ دو طرف (مثلاً فرکانس منهای ۴۵ هرتز)، یا یک مقدارِ ۳۲ بیتی. انتخاب در فهرستِ واسط نوشته می‌شود و در آزمونِ پذیرش با یک مقدارِ آزمون در هر سرِ بازه وارسی می‌شود. <strong>وارسی:</strong> <span class="math inline">\(32\,767 \times 0.001 = 32.77 &lt; 50\)</span>.</p>
</div>
</section>
<section id="sec-ch35-s-quality" class="level3" data-number="35.4.28">
<h3 data-number="35.4.28" class="anchored" data-anchor-id="sec-ch35-s-quality"><span class="header-section-number">35.4.28</span> کیفیتِ یک جمع</h3>
<pre class="text"><code>plant wind total when 2 of 12 turbine values are invalid
  sum of the 10 good values:              40.8 MW  quality BAD
  with the 2 replaced by the mean of 10:   49.0 MW  quality SUBSTITUTED
  true total (known here, synthetic):     49.2 MW
  a total that silently drops two turbines is 17 % low and
  looks good; a substituted total is within 0.2 MW and says
  so. The rule - substitute or flag, and which quality the
  total carries - is part of the data model, written once
  and used by the HMI, the historian and the PPC alike</code></pre>
<p><strong>ایده.</strong> توانِ کلِ مزرعه جمعِ دوازده توربین است. اگر مقدارِ دو توربین نامعتبر باشد، سه راه هست: جمعِ ده مقدارِ خوب، که ۱۷٪ کم است و خوب به نظر می‌رسد؛ جایگزینیِ دو مقدار با میانگینِ ده توربینِ دیگر، که حدودِ ۰٫۲ مگاوات خطا دارد و برچسبِ «جایگزین‌شده» می‌گیرد؛ یا اعلامِ کلِ جمع به‌عنوانِ «بد». قاعده بخشی از مدلِ داده است (<a href="#sec-ch35-b-quality" class="quarto-xref"><span>بخش 35.3.2</span></a>). یک بار نوشته می‌شود و نمایشگر، تاریخ‌نگار و کنترل‌گرِ نیروگاه همه آن را به کار می‌برند. جمعی که بی‌صدا دو توربین را جا می‌اندازد، بدترین گزینه است.</p>
</section>
<section id="sec-ch35-s-sat" class="level3" data-number="35.4.29">
<h3 data-number="35.4.29" class="anchored" data-anchor-id="sec-ch35-s-sat"><span class="header-section-number">35.4.29</span> طولِ آزمون‌های نقطه‌به‌نقطه</h3>
<pre class="text"><code>point-to-point checks of 3,200 points at site acceptance (teaching)
  4 min a point, 2 teams of two, 8-hour days: 13.3 days
  8 % fail, found, fixed and retested at 14 min each: 3.7 days
  total 17.1 days on site, plus waiting for fixes
  the factory test (lesson P) already checked the logic; at
  site each point is checked from its terminal to the
  operator's display and to the grid operator, with the
  test values and results recorded per point</code></pre>
<p><strong>ایده.</strong> ۳٬۲۰۰ نقطه با چهار دقیقه برای هر کدام و دو تیم، ۱۳٫۳ روزِ کاری است. ۸٪ رد می‌شوند و با پیدا کردن و درست کردن و آزمونِ دوباره ۳٫۷ روزِ دیگر می‌برند. آزمونِ کارخانه منطق را پیش‌تر وارسی کرده است (<a href="#sec-ch35-p-fat" class="quarto-xref"><span>بخش 35.8.3</span></a>). در ساختگاه هر نقطه از ترمینالش تا نمایشگرِ اپراتور و تا بهره‌بردارِ شبکه آزموده می‌شود. مقدارِ آزمون و نتیجه برای هر نقطه ثبت می‌شود (<a href="#sec-ch35-c-acceptance" class="quarto-xref"><span>بخش 35.4.7</span></a>). برنامهٔ راه‌اندازی (<a href="50-commissioning-handover.html" class="quarto-xref"><span>فصل 50</span></a>) این روزها را با انتظار برای چاره‌ها در خود دارد.</p>
</section>
<section id="sec-ch35-s-comms" class="level3" data-number="35.4.30">
<h3 data-number="35.4.30" class="anchored" data-anchor-id="sec-ch35-s-comms"><span class="header-section-number">35.4.30</span> رفتارِ کنترل‌گر هنگامِ قطعِ ارتباط</h3>
<pre class="text"><code>the grid operator's set point is ramping down at 0.5 MW/s when
  the link fails (teaching values)
  behaviour of the PPC          deviation after 60 s   after 5 min
  hold the last set point                     +30.0 MW      +40.0 MW
  hold 60 s, then fall back to the schedule    +30.0 MW      +20.0 MW
  go to zero output                           -50.0 MW      -40.0 MW
  no behaviour is right for every case: holding keeps the
  plant steady but misses the ramp, zero output is safe for
  the plant and a large disturbance for the grid. The
  behaviour and its timers are agreed with the grid
  operator (U-115) and tested at acceptance (ch 20, ch 34)</code></pre>
<div id="exm-ch35-comms" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.23 (نگه داشتن، برگشتن یا صفر؟)</strong></span> <strong>پرسش.</strong> بهره‌بردارِ شبکه نقطهٔ تنظیم را با شیبِ ۰٫۵ مگاوات بر ثانیه از ۸۰ به ۴۰ مگاوات پایین می‌آورد که پیوند قطع می‌شود. سه رفتارِ کنترل‌گرِ نیروگاه را پس از ۶۰ ثانیه و پنج دقیقه مقایسه کنید. (مقدارهای آموزشی.)</p>
<p><strong>پاسخ.</strong> نگه داشتنِ آخرین نقطه: ۳۰+ و ۴۰+ مگاوات. نگه داشتن ۶۰ ثانیه و سپس برگشت به برنامه: ۳۰+ و ۲۰+. صفر کردن: ۵۰- و ۴۰- مگاوات.</p>
<p><strong>تفسیر.</strong> هیچ رفتاری برای همهٔ حالت‌ها درست نیست. نگه داشتن نیروگاه را آرام نگه می‌دارد اما شیب را از دست می‌دهد. صفر کردن برای نیروگاه امن است و برای شبکه یک آشفتگیِ بزرگ. رفتار و زمان‌سنج‌هایش با بهره‌بردارِ شبکه توافق می‌شوند (<span class="ltr" dir="ltr">U-115</span>) و در پذیرش آزموده می‌شوند (<a href="20-plant-control-ems.html" class="quarto-xref"><span>فصل 20</span></a>). <strong>وارسی:</strong> <span class="math inline">\(80 - 0.5 \times 60 = 50\)</span> و <span class="math inline">\(80 - 50 = 30\)</span>.</p>
</div>
</section>
<section id="sec-ch35-s-queries" class="level3" data-number="35.4.31">
<h3 data-number="35.4.31" class="anchored" data-anchor-id="sec-ch35-s-queries"><span class="header-section-number">35.4.31</span> پرسش‌های گزارش روی دادهٔ خام و تجمیعی</h3>
<pre class="text"><code>rows read for one monthly report of 500 tags
  from 1-second raw data:      1,339,200,000 rows
  from 10-minute aggregates:   2,232,000 rows
  the aggregates read 600 times fewer rows; reports and
  dashboards read aggregates made by the historian, and
  raw data is read only for an event investigation. The
  aggregates keep min, max, mean and a quality count, so
  nothing the report needs is lost (lesson M, trend)</code></pre>
<p><strong>ایده.</strong> گزارشِ ماهانهٔ ۵۰۰ برچسب از دادهٔ یک‌ثانیه‌ای بیش از یک میلیارد سطر می‌خوانَد. از تجمیع‌های ده‌دقیقه‌ای ۶۰۰ برابر کمتر. گزارش‌ها و داشبوردها تجمیع‌هایی را می‌خوانند که تاریخ‌نگار می‌سازد. دادهٔ خام فقط برای بررسیِ یک رویداد خوانده می‌شود. تجمیع کمینه، بیشینه، میانگین و شمارِ کیفیت را نگه می‌دارد، پس چیزی که گزارش لازم دارد گم نمی‌شود (<a href="#sec-ch35-m-trend" class="quarto-xref"><span>بخش 35.4.9</span></a>). فصلِ ۳۷ همین تجمیع‌ها را برای شاخص‌های عملکرد به کار می‌برد.</p>
</section>
<section id="sec-ch35-s-interop" class="level3" data-number="35.4.32">
<h3 data-number="35.4.32" class="anchored" data-anchor-id="sec-ch35-s-interop"><span class="header-section-number">35.4.32</span> هم‌کنش‌پذیری با و بی‌پروفایل</h3>
<pre class="text"><code>interoperability tests for 6 device makers and 12 functions
  every pair of makers tested together: 180 test cases
  each maker tested once against an agreed profile: 72
  the protocol's name says how bytes travel, not which data
  objects, options and timings a device uses; a profile
  fixes those choices, each device is tested against it,
  and a short integration test then confirms the plant -
  instead of testing every pair (lesson B, profiles)</code></pre>
<div id="fig-ch35-interop" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch35-interop-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch35-interop.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch35-interop-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;35.20: شمارِ آزمون‌های هم‌کنش‌پذیری برای چند سازنده و دوازده کارکرد: آزمونِ هر جفت با هم در برابرِ آزمونِ هر سازنده با یک پروفایل (آموزشی).
</figcaption>
</figure>
</div>
<p><strong>ایده.</strong> نامِ پروتکل می‌گوید بایت‌ها چگونه می‌روند، نه اینکه دستگاه کدام شیءهای داده، گزینه‌ها و زمان‌بندی‌ها را به کار می‌برد. با شش سازنده، آزمودنِ هر جفت ۱۸۰ آزمون می‌خواهد و با ده سازنده ۵۴۰. یک <strong>پروفایلِ</strong> توافق‌شده آن انتخاب‌ها را ثابت می‌کند. هر دستگاه یک بار با پروفایل آزموده می‌شود، و یک آزمونِ کوتاهِ یکپارچه‌سازی نیروگاه را تأیید می‌کند (<a href="#sec-ch35-b-profiles" class="quarto-xref"><span>بخش 35.3.5</span></a>). شمارِ آزمون‌ها با شمارِ سازندگان خطی رشد می‌کند، نه با مربعشان.</p>
</section>
<section id="sec-ch35-s-order" class="level3" data-number="35.4.33">
<h3 data-number="35.4.33" class="anchored" data-anchor-id="sec-ch35-s-order"><span class="header-section-number">35.4.33</span> ترتیبِ رویدادها و دقتِ ساعت‌ها</h3>
<p><strong>ایده.</strong> دو رله، یا یک رله و کلیدی که قطع کرد، چند میلی‌ثانیه با هم فاصله دارند. هر کدام رویدادش را با ساعتِ خودش مهر می‌زند (<a href="#sec-ch35-a-sync" class="quarto-xref"><span>بخش 35.2.9</span></a>). اگر خطای ساعت‌ها با فاصلهٔ رویدادها هم‌اندازه باشد، ترتیبِ ثبت‌شده ممکن است وارونه باشد. با دو خطای مستقلِ نرمال با انحرافِ معیارِ <span class="math inline">\(\sigma\)</span>، احتمالِ وارونگی برای فاصلهٔ <span class="math inline">\(\Delta t\)</span> چنین است:</p>
<p><span id="eq-ch35-order"><span class="math display">\[
P_\text{rev} = \Phi\!\left(-\frac{\Delta t}{\sqrt{2}\,\sigma}\right)
\tag{35.9}\]</span></span></p>
<pre class="text"><code>chance two events from two relays are logged in the wrong order
  (each clock with an independent normal error; teaching values)
  (standard error: NTP over the WAN 1 ms, in the plant LAN
  0.2 ms, PTP to the relays 1 us)
  true gap ms    NTP, WAN    NTP, LAN         PTP
          0.5      0.3618      0.0385      0.0000
          1.0      0.2398      0.0002      0.0000
          2.0      0.0786      0.0000      0.0000
          5.0      0.0002      0.0000      0.0000
         10.0      0.0000      0.0000      0.0000
  a breaker and the relay that tripped it act a few ms apart;
  with WAN time their order is wrong 36 % of the time at
  0.5 ms and once in 13 at 2 ms; with PTP it is never wrong.
  The sequence of events that a fault investigation needs
  is a design requirement on the time chain (lesson A)</code></pre>
<div id="fig-ch35-order" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch35-order-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch35-order.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch35-order-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;35.21: احتمالِ ثبتِ دو رویداد به ترتیبِ نادرست بر پایهٔ فاصلهٔ واقعی‌شان، برای سه دقتِ ساعت (مقدارهای آموزشی).
</figcaption>
</figure>
</div>
<div id="exm-ch35-order" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.24 (رله‌ای که پس از کلید قطع کرد)</strong></span> <strong>پرسش.</strong> رله و کلید دو میلی‌ثانیه فاصله دارند. با ساعتِ همگام‌شده روی شبکهٔ گسترده (<span class="math inline">\(\sigma = 1\,\text{ms}\)</span>)، در شبکهٔ نیروگاه (<span class="math inline">\(0.2\,\text{ms}\)</span>) و با پروتکلِ زمانِ دقیق (<span class="math inline">\(1\,\mu\text{s}\)</span>)، احتمالِ ثبتِ وارونه چقدر است؟</p>
<p><strong>پاسخ.</strong> ۷٫۹٪، عملاً صفر، و صفر.</p>
<p><strong>تفسیر.</strong> با زمانِ شبکهٔ گسترده، از هر سیزده رویدادِ دوتایی یکی وارونه ثبت می‌شود. در بررسیِ یک خطا، «رله پس از کلید قطع کرد» یک نتیجه‌گیریِ غلط است که از ساعت آمده، نه از حفاظت. توالیِ رویدادهایی که بررسیِ خطا لازم دارد یک خواستهٔ طراحی روی زنجیرهٔ زمان است. بودجهٔ زمانِ <a href="#sec-ch35-a-sync" class="quarto-xref"><span>بخش 35.2.9</span></a> از همین خواسته می‌آید. <strong>وارسی:</strong> <span class="math inline">\(2/(\sqrt{2} \times 1) = 1.41\)</span> و <span class="math inline">\(\Phi(-1.41) = 0.079\)</span>.</p>
</div>
</section>
<section id="sec-ch35-s-poll" class="level3" data-number="35.4.34">
<h3 data-number="35.4.34" class="anchored" data-anchor-id="sec-ch35-s-poll"><span class="header-section-number">35.4.34</span> خطای ساعت میانِ دو پرسشِ زمان</h3>
<pre class="text"><code>a device clock that drifts 20 ppm, corrected at each time poll
  poll every   largest error just before the poll
      16 s          0.32 ms
      64 s          1.28 ms
    1024 s         20.48 ms
    3600 s         72.00 ms
  the error between polls grows with the interval; a
  device that time-stamps its own events needs a poll short
  enough for its accuracy class, and its holdover (lesson
  N) covers the time server's loss, not the poll gap</code></pre>
<p><strong>ایده.</strong> ساعتِ کوارتزی که ۲۰ میلیونیم در ثانیه رانش دارد، در فاصلهٔ دو پرسشِ زمان خطا جمع می‌کند. پرسشِ هر ۶۴ ثانیه خطا را زیرِ ۱٫۳ میلی‌ثانیه نگه می‌دارد. پرسشِ هر ساعت ۷۲ میلی‌ثانیه خطا می‌سازد. دستگاهی که رویدادهای خودش را مهر می‌زند، فاصلهٔ پرسشی کوتاه‌تر از ردهٔ دقتش لازم دارد. نگه‌داشتِ زمان (<a href="#sec-ch35-n-holdover" class="quarto-xref"><span>بخش 35.4.16</span></a>) برای قطعِ سرورِ زمان است، نه برای فاصلهٔ پرسش‌ها.</p>
</section>
<section id="sec-ch35-s-latency" class="level3" data-number="35.4.35">
<h3 data-number="35.4.35" class="anchored" data-anchor-id="sec-ch35-s-latency"><span class="header-section-number">35.4.35</span> صدک‌ها، نه میانگین</h3>
<pre class="text"><code>10,000 round trips of a set point to the PPC and back (synthetic)
  mean 65 ms   95th percentile 93 ms   99th percentile 291 ms
  a requirement of 'under 200 ms' is met on average and by 98.2 %
    of the round trips
  the rare slow trips come from queues behind bulk traffic;
  a latency requirement names its percentile and its
  window, and the acceptance test measures that percentile
  over enough trips to see the tail (lesson A, latency)</code></pre>
<p><strong>ایده.</strong> میانگینِ رفت‌وبرگشتِ نقطهٔ تنظیم ۶۵ میلی‌ثانیه است و صدکِ نودوپنجم ۹۳. اما صدکِ نودونهم ۲۹۱ میلی‌ثانیه است: ۲٪ رفت‌وبرگشت‌ها پشتِ ترافیکِ انبوه صف بسته‌اند. خواستهٔ «زیرِ ۲۰۰ میلی‌ثانیه» به‌طورِ میانگین برآورده است و در ۹۸٫۲٪ رفت‌وبرگشت‌ها. خواستهٔ تأخیر صدک و پنجره‌اش را می‌گوید، و آزمونِ پذیرش آن صدک را روی شمارِ کافی از رفت‌وبرگشت‌ها می‌سنجد تا دمِ توزیع دیده شود (<a href="#sec-ch35-a-latency" class="quarto-xref"><span>بخش 35.2.6</span></a>). چارهٔ دم هم معمولاً در اولویت‌هاست، نه در پهنای باندِ بیشتر (<a href="#sec-ch35-p-priority" class="quarto-xref"><span>بخش 35.2.16</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا پیام‌های حفاظتی روی راهی بی‌ترمیم می‌روند؟</li>
<li>فرمان‌های کنترلِ دور ۵ در ثانیه‌اند و حلقه در ۴۰۰ میلی‌ثانیه ترمیم می‌شود. چند فرمان گم می‌شود؟</li>
<li>دو تنظیمی که پرونده‌های پایشِ وضعیت را بی‌خطر می‌کنند کدام‌اند؟</li>
<li>ضربانِ ۵ ثانیه‌ای، اعلامِ قطع پس از ۴ ضربانِ گمشده. زمانِ آشکارسازی؟</li>
<li>بزرگ‌ترین مقدارِ ثباتِ ۱۶ بیتیِ علامت‌دار با ضریبِ ۰٫۰۱ چیست؟</li>
<li>سه چارهٔ مقداری که در ثبات جا نمی‌شود را بگویید.</li>
<li>چرا جمعی که بی‌صدا دو توربین را جا می‌اندازد بدترین گزینه است؟</li>
<li>۲٬۰۰۰ نقطه با ۳ دقیقه و یک تیم و روزهای ۸ ساعته. چند روز؟</li>
<li>رفتارِ کنترل‌گر هنگامِ قطعِ ارتباط را چه کسی تعیین می‌کند؟</li>
<li>با هشت سازنده و ده کارکرد، آزمونِ جفت‌ها و آزمونِ پروفایل چند آزمون است؟</li>
<li>با <span class="math inline">\(\sigma = 0.5\,\text{ms}\)</span> برای هر ساعت، احتمالِ وارونگیِ دو رویدادِ یک میلی‌ثانیه‌ای چقدر است؟</li>
<li>رانشِ ۵۰ میلیونیم در ثانیه و پرسشِ هر ۱۰۰ ثانیه. بیشترین خطا؟</li>
<li>چرا خواستهٔ تأخیر با صدک نوشته می‌شود؟</li>
</ol>
<p>پاسخ‌ها: (۱) هیچ زمانِ ترمیمی به اندازهٔ کافی کوتاه نیست؛ (۲) ۲؛ (۳) ردهٔ اولویتِ پایین‌تر و فرستادن در شب با سقفِ نرخ؛ (۴) ۲۰ ثانیه؛ (۵) ۳۲۷٫۶۷؛ (۶) ضریبِ مناسب، جابه‌جاییِ توافق‌شده، مقدارِ ۳۲ بیتی؛ (۷) کم است و خوب به نظر می‌رسد؛ (۸) <span class="math inline">\(2\,000 \times 3/60/8 = 12.5\)</span> روز؛ (۹) توافق با بهره‌بردارِ شبکه؛ (۱۰) ۲۸۰ و ۸۰؛ (۱۱) <span class="math inline">\(\Phi(-1.41) = 0.079\)</span>؛ (۱۲) <span class="ltr" dir="ltr">5 ms</span>؛ (۱۳) میانگین دمِ کندِ توزیع را پنهان می‌کند.</p>
</div>
</div>
</section>
</section>
<section id="sec-ch35-d" class="level2" data-number="35.5">
<h2 data-number="35.5" class="anchored" data-anchor-id="sec-ch35-d"><span class="header-section-number">35.5</span> ت. آزمایشگاهِ نرم‌افزار با دادهٔ ساختگی</h2>
<p>این آزمایشگاه یک جریانِ دورسنجیِ کامل را در یک برنامهٔ پایتون می‌سازد. یک تولیدکنندهٔ ساختگی داده می‌سازد و خطاهای کاشته در آن هست. یک مصرف‌کننده آن را اعتبارسنجی و ثبت می‌کند. قاعده‌های هشدار، داشبوردی متنی و تشخیصِ خطاهای کاشته هم ساخته می‌شوند.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این آزمایشگاه
</div>
</div>
<div class="callout-body-container callout-body">
<p>همه‌چیز در یک فرایند و روی دادهٔ ساختگی اجرا می‌شود. هیچ شبکه، دستگاه یا کنترلِ نیروگاهی در کار نیست و برنامه به هیچ سامانهٔ واقعی وصل نمی‌شود. هدف یاد گرفتنِ اعتبارسنجی، ثبت و تشخیص است. هر کاری روی سامانهٔ واقعی با مجوز، روی نسخهٔ آزمون و زیرِ مدیریتِ تغییرِ فصل‌های ۳۴ و ۳۶ انجام می‌شود.</p>
</div>
</div>
<div id="fig-ch35-lab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch35-lab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch35-lab.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch35-lab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;35.22: آزمایشگاهِ دادهٔ ساختگی: تولیدکننده با خطاهای کاشته، اعتبارسنجی که با دلیل رد می‌کند، تشخیص، قاعده‌های هشدار به‌صورتِ داده و داشبوردِ متنی؛ هیچ اتصالی به نیروگاه نیست.
</figcaption>
</figure>
</div>
<section id="sec-ch35-d-validate" class="level3" data-number="35.5.1">
<h3 data-number="35.5.1" class="anchored" data-anchor-id="sec-ch35-d-validate"><span class="header-section-number">35.5.1</span> طرحِ برچسب‌ها و اعتبارسنج</h3>
<p><strong>ایده.</strong> مصرف‌کننده پیش از ثبت هر رکورد را می‌سنجد. پنج فیلد باید باشند: برچسب، مقدار، یکا، کیفیت و زمان. برچسب باید از قاعدهٔ <a href="#sec-ch35-b-tags" class="quarto-xref"><span>بخش 35.3.6</span></a> پیروی کند و در طرحِ برچسب‌ها باشد. یکا باید همان یکای طرح باشد. مقدار باید عدد باشد. کیفیت باید یکی از چهار مقدارِ مجاز باشد. زمانِ هر برچسب باید جلو برود. رکوردِ ردشده با دلیل‌هایش برمی‌گردد و هرگز بی‌صدا «تعمیر» نمی‌شود:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb70"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb70-1"><a href="#cb70-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> validate(rec: <span class="bu">dict</span>, last_t: <span class="bu">dict</span>) <span class="op">-&gt;</span> <span class="bu">list</span>[<span class="bu">str</span>]:</span>
<span id="cb70-2"><a href="#cb70-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Reasons a record is refused (empty list = accepted). Checks the</span></span>
<span id="cb70-3"><a href="#cb70-3" aria-hidden="true" tabindex="-1"></a><span class="co">    fields, the tag rule, the unit, the quality and that time moves on."""</span></span>
<span id="cb70-4"><a href="#cb70-4" aria-hidden="true" tabindex="-1"></a>    errs <span class="op">=</span> []</span>
<span id="cb70-5"><a href="#cb70-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> key <span class="kw">in</span> (<span class="st">"tag"</span>, <span class="st">"value"</span>, <span class="st">"unit"</span>, <span class="st">"quality"</span>, <span class="st">"t"</span>):</span>
<span id="cb70-6"><a href="#cb70-6" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> key <span class="kw">not</span> <span class="kw">in</span> rec:</span>
<span id="cb70-7"><a href="#cb70-7" aria-hidden="true" tabindex="-1"></a>            errs.append(<span class="ss">f"missing </span><span class="sc">{</span>key<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb70-8"><a href="#cb70-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> errs:</span>
<span id="cb70-9"><a href="#cb70-9" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> errs</span>
<span id="cb70-10"><a href="#cb70-10" aria-hidden="true" tabindex="-1"></a>    tag <span class="op">=</span> rec[<span class="st">"tag"</span>]</span>
<span id="cb70-11"><a href="#cb70-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> <span class="kw">not</span> sc.tag_ok(tag) <span class="kw">or</span> tag <span class="kw">not</span> <span class="kw">in</span> TAGS:</span>
<span id="cb70-12"><a href="#cb70-12" aria-hidden="true" tabindex="-1"></a>        errs.append(<span class="st">"unknown or malformed tag"</span>)</span>
<span id="cb70-13"><a href="#cb70-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">elif</span> rec[<span class="st">"unit"</span>] <span class="op">!=</span> TAGS[tag][<span class="dv">0</span>]:</span>
<span id="cb70-14"><a href="#cb70-14" aria-hidden="true" tabindex="-1"></a>        errs.append(<span class="st">"wrong unit"</span>)</span>
<span id="cb70-15"><a href="#cb70-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> <span class="kw">not</span> <span class="bu">isinstance</span>(rec[<span class="st">"value"</span>], (<span class="bu">int</span>, <span class="bu">float</span>)):</span>
<span id="cb70-16"><a href="#cb70-16" aria-hidden="true" tabindex="-1"></a>        errs.append(<span class="st">"value not a number"</span>)</span>
<span id="cb70-17"><a href="#cb70-17" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> rec[<span class="st">"quality"</span>] <span class="kw">not</span> <span class="kw">in</span> QUALITY:</span>
<span id="cb70-18"><a href="#cb70-18" aria-hidden="true" tabindex="-1"></a>        errs.append(<span class="st">"unknown quality"</span>)</span>
<span id="cb70-19"><a href="#cb70-19" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> tag <span class="kw">in</span> last_t <span class="kw">and</span> rec[<span class="st">"t"</span>] <span class="op">&lt;=</span> last_t[tag]:</span>
<span id="cb70-20"><a href="#cb70-20" aria-hidden="true" tabindex="-1"></a>        errs.append(<span class="st">"time not increasing"</span>)</span>
<span id="cb70-21"><a href="#cb70-21" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> errs</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
</section>
<section id="sec-ch35-d-flow" class="level3" data-number="35.5.2">
<h3 data-number="35.5.2" class="anchored" data-anchor-id="sec-ch35-d-flow"><span class="header-section-number">35.5.2</span> جریان و ردشده‌ها</h3>
<pre class="text"><code>synthetic telemetry: produced, accepted and refused records
  produced 2,824; accepted 2,821; refused 3
  refusals by reason:
    time not increasing          1
    unknown or malformed tag     1
    value not a number           1
  the consumer refuses what it cannot trust and says why;
  it never repairs a record silently, and the refusal
  counts are themselves a health signal of the interface</code></pre>
<p><strong>ایده.</strong> تولیدکننده ده دقیقه دادهٔ یک‌ثانیه‌ای از پنج برچسب می‌سازد: <span class="ltr" dir="ltr">2,824</span> رکورد. سه رکوردِ خراب در آن کاشته شده است: برچسبی با حروفِ کوچک، زمانی که به عقب برمی‌گردد و متنِ «<span class="ltr" dir="ltr">hot</span>» به جای عدد. اعتبارسنج هر سه را با دلیلِ درست رد می‌کند. شمارِ ردشده‌ها خودش یک سیگنالِ سلامتِ واسط است. اگر ناگهان بالا برود، چیزی در مبدأ یا در دروازهٔ ارتباطی تغییر کرده است. <strong>وارسی:</strong> <span class="math inline">\(2824 - 3 = 2821\)</span>.</p>
</section>
<section id="sec-ch35-d-diagnose" class="level3" data-number="35.5.3">
<h3 data-number="35.5.3" class="anchored" data-anchor-id="sec-ch35-d-diagnose"><span class="header-section-number">35.5.3</span> تشخیصِ مقدارِ کهنه و مقیاسِ اشتباه (مثالِ کارشده)</h3>
<pre class="text"><code>diagnosis of the accepted data at t = 599 s
  tag                          last value   quality   stale   scaling?
  PLP-E1-VT.Voltage                 132.0         0   no      no
  PLP-WTG-T01.ActivePower          3018.6         0   no      YES
  PLP-TRF-T1.OilTemp                 90.2         0   no      no
  PLP-BES-C03.Soc                    50.0        30   no      no
  PLP-MET-M1.Ghi                    848.3         0   YES     no
  the met station went silent at 420 s and is flagged stale;
  turbine T01's power jumped a thousandfold at 300 s and
  fits its range only divided by 1000 - kW labelled MW;
  the 30 bad-quality battery values are kept, marked, and
  never used for control or reports as if good</code></pre>
<div id="exm-ch35-diagnose" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.25 (کیلووات با برچسبِ مگاوات)</strong></span> <strong>پرسش.</strong> در دادهٔ پذیرفته‌شده در <span class="ltr" dir="ltr">t = 599 s</span>، کدام برچسب‌ها مشکوک‌اند و چرا؟ (دادهٔ ساختگی، <span class="ltr" dir="ltr">A-398</span>.)</p>
<p><strong>پاسخ.</strong> سه چیز:</p>
<ul>
<li>ایستگاهِ هواشناسی پس از <span class="ltr" dir="ltr">420 s</span> خاموش شده است. آخرین مقدارش بیش از <span class="ltr" dir="ltr">10 s</span> پیر است و <strong>کهنه</strong> علامت می‌خورد.</li>
<li>توانِ توربینِ <span class="ltr" dir="ltr">T01</span> در <span class="ltr" dir="ltr">300 s</span> هزار برابر شده و <span class="ltr" dir="ltr">3018.6 MW</span> خوانده می‌شود. این عدد فقط اگر بر ۱۰۰۰ تقسیم شود در بردِ <span class="ltr" dir="ltr">−0.5</span> تا <span class="ltr" dir="ltr">5.5 MW</span> می‌نشیند. پس مقدار به کیلووات فرستاده شده و برچسبِ مگاوات خورده است.</li>
<li>۳۰ مقدارِ باتری کیفیتِ «بد» دارند. نگه داشته و علامت‌گذاری می‌شوند، ولی هرگز برای کنترل یا گزارش «خوب» حساب نمی‌شوند.</li>
</ul>
<p><strong>تفسیر.</strong> هیچ‌کدام از این خطاها اعتبارسنج را نشکستند. هر رکورد شکلِ درستی داشت. تشخیص به داده‌ای بیش از رکورد نیاز دارد: سنِ آخرین مقدار و بردِ مورد انتظار. همان وارسیِ مقیاسِ <a href="#exm-ch35-registers" class="quarto-xref">مثال&nbsp;<span>35.11</span></a> و همان قاعدهٔ کهنگیِ <a href="34-instrumentation-control.html#sec-ch34-g-stale" class="quarto-xref"><span>بخش 34.8.3</span></a> اینجا با هم کار می‌کنند. <strong>وارسی:</strong> <span class="math inline">\(3018.6/1000 = 3.02\,\text{MW}\)</span>، درونِ برد.</p>
</div>
</section>
<section id="sec-ch35-d-alarms" class="level3" data-number="35.5.4">
<h3 data-number="35.5.4" class="anchored" data-anchor-id="sec-ch35-d-alarms"><span class="header-section-number">35.5.4</span> قاعده‌های هشدار به‌صورتِ داده</h3>
<pre class="text"><code>alarm rule on the oil temperature: above 85 C for 5 s, clear below 84
  alarm raised at sample 454 (85.7 C); transitions: 1
  the rule is data, not code: limit, delay and deadband sit
  in a reviewed table, and a test feeds it a known series and
  checks the expected raise and clear</code></pre>
<p><strong>ایده.</strong> قاعدهٔ هشدار کد نیست، داده است. حد، تأخیر و باند مرده در جدولی بازبینی‌شده می‌نشینند و همان تابعِ <a href="#sec-ch35-c-alarms" class="quarto-xref"><span>بخش 35.4.2</span></a> آن‌ها را اجرا می‌کند. آزمونِ قاعده یک سریِ شناخته را به آن می‌دهد و بالا رفتن و پاک شدنِ موردِ انتظار را وارسی می‌کند. دمای روغنِ ساختگی آرام بالا می‌رود. هشدارِ «بالای <span class="ltr" dir="ltr">85 °C</span> برای پنج ثانیه» در نمونهٔ ۴۵۴ با <span class="ltr" dir="ltr">85.7 °C</span> بالا می‌رود، یک بار.</p>
</section>
<section id="sec-ch35-d-dashboard" class="level3" data-number="35.5.5">
<h3 data-number="35.5.5" class="anchored" data-anchor-id="sec-ch35-d-dashboard"><span class="header-section-number">35.5.5</span> داشبوردِ متنی</h3>
<pre class="text"><code>dashboard mock-up (text) at t = 599 s
  +------------------------------------------------------------+
  | Plant P - SCADA overview (SYNTHETIC, NOT A LIVE PLANT)     |
  +------------------------------------------------------------+
  | PLP-E1-VT.Voltage               132.0 kV    ok             |
  | PLP-WTG-T01.ActivePower        3018.6 MW    CHECK SCALE    |
  | PLP-TRF-T1.OilTemp               90.2 C     ok             |
  | PLP-BES-C03.Soc                  50.0 %     ok             |
  | PLP-MET-M1.Ghi                  848.3 W/m2  STALE          |
  +------------------------------------------------------------+
  interface refusals in the window: 3
  a dashboard shows quality and age next to every value;
  a number without them invites the operator to trust it</code></pre>
<p><strong>ایده.</strong> داشبورد کنارِ هر مقدار کیفیت و سن را نشان می‌دهد. عددی بی‌این دو اپراتور را به اعتماد دعوت می‌کند. سرِ داشبورد با حروفِ بزرگ می‌گوید داده ساختگی است و نیروگاهِ زنده نیست. شمارِ ردشده‌های پنجره هم پایینش آمده است. <strong>وارسی:</strong> دو برچسبِ مشکوکِ <a href="#exm-ch35-diagnose" class="quarto-xref">مثال&nbsp;<span>35.25</span></a> این‌جا «<span class="ltr" dir="ltr">CHECK SCALE</span>» و «<span class="ltr" dir="ltr">STALE</span>» دارند.</p>
</section>
<section id="sec-ch35-d-tests" class="level3" data-number="35.5.6">
<h3 data-number="35.5.6" class="anchored" data-anchor-id="sec-ch35-d-tests"><span class="header-section-number">35.5.6</span> آزمون‌ها و مستندات</h3>
<p><strong>ایده.</strong> برنامه آزمون‌های خودش را دارد (<span class="ltr" dir="ltr">test_ch35_lab</span>). اعتبارسنج یک رکوردِ خوب را می‌پذیرد و هر شش دلیلِ رد را با یک رکوردِ نمونه نشان می‌دهد: فیلدِ گم‌شده، برچسبِ نادرست، یکای نادرست، مقدارِ غیرعددی، کیفیتِ ناشناخته و زمانِ برگشتی. شمارِ ردشده‌ها هم با سه خطای کاشته برابر است. پنج آزمون هم ابزارهای <span class="ltr" dir="ltr">scada</span> را با حسابِ دستی می‌سنجند. مستنداتِ آزمایشگاه چهار قلم دارد: طرحِ برچسب‌ها (همان جدولِ <span class="ltr" dir="ltr">TAGS</span>)، فهرستِ خطاهای کاشته با رفتارِ مورد انتظار، جدولِ قاعده‌های هشدار، و همین فصل به‌عنوانِ راهنما. هر رفتارِ خرابی (رکوردِ خراب، دستگاهِ خاموش، مقیاسِ اشتباه) یک آزمون دارد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اعتبارسنج کدام شش وارسی را انجام می‌دهد؟</li>
<li>چرا رکوردِ خراب «تعمیر» نمی‌شود؟</li>
<li>چرا شمارِ ردشده‌ها یک سیگنالِ سلامت است؟</li>
<li>کدام خطاها از اعتبارسنج گذشتند و با چه چیزی پیدا شدند؟</li>
<li>مقدارِ کیلووات با برچسبِ مگاوات چگونه آشکار می‌شود؟</li>
<li>با مقدارهای کیفیتِ «بد» چه می‌شود؟</li>
<li>چرا قاعدهٔ هشدار داده است، نه کد؟</li>
<li>داشبورد کنارِ هر عدد چه نشان می‌دهد و سرش چه می‌گوید؟</li>
<li>مستنداتِ آزمایشگاه چه قلم‌هایی دارد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch35-e" class="level2" data-number="35.6">
<h2 data-number="35.6" class="anchored" data-anchor-id="sec-ch35-e"><span class="header-section-number">35.6</span> ث. مرزِ هشدارِ حریق و اسکادا</h2>
<p>فصلِ ۳۲ راهبردِ حریق را ساخت و <a href="34-instrumentation-control.html#sec-ch34-f" class="quarto-xref"><span>بخش 34.7</span></a> واسطِ حریق را از نگاهِ کنترل تعریف کرد: کنتاکت‌های بسته در حالتِ عادی، فرمان‌های سیم‌کشی‌شده و بازنشانی فقط در تابلوی حریق. این بخش همان مرز را از نگاهِ اسکادا می‌بیند. اسکادا چه چیزهایی را می‌بیند، هشدار را به چه کسی می‌رساند، زمان را چگونه نگه می‌دارد و وقتی پیوند می‌افتد چه می‌کند.</p>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>این بخش هیچ سامانهٔ آشکارسازی، اعلام یا اطفای حریق تجویز نمی‌کند. فهرستِ وضعیت‌های مجاز، مسیرهای اعلام و زمان‌ها را راهبردِ حریق، طراحِ سامانهٔ حریق و مقامِ مسئول تعیین می‌کنند. عددهای این بخش آموزشی‌اند (<span class="ltr" dir="ltr">A-400</span>). تابلوی حریق اختیارِ کامل را نگه می‌دارد. ایمنیِ جانی هرگز تابعِ اسکادا یا تولید نیست.</p>
</div>
</div>
<section id="sec-ch35-e-statuses" class="level3" data-number="35.6.1">
<h3 data-number="35.6.1" class="anchored" data-anchor-id="sec-ch35-e-statuses"><span class="header-section-number">35.6.1</span> وضعیت‌هایی که اسکادا می‌بیند</h3>
<div id="fig-ch35-fire" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch35-fire-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch35-fire.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch35-fire-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;35.23: مرزِ هشدارِ حریق از نگاهِ اسکادا: وضعیت‌های مجاز از تابلوی حریق به اسکادا می‌روند، هیچ فرمانی برنمی‌گردد و تابلوی حریق خروجی‌های خودش را نگه می‌دارد (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>fire-system statuses at the SCADA boundary (teaching, approved list)
  status                         SCADA               path
  zone in alarm (per zone)       monitored           hard-wired summary +
    serial detail
  fault / supervisory            monitored           hard-wired
  zone disabled or isolated      monitored           serial
  panel on battery               monitored           serial
  silence, reset, disable        NEVER from SCADA    fire panel only
  output test, walk test         NEVER from SCADA    fire panel, permit
  SCADA sees what the fire strategy approves it to see and
  sends nothing back; a disabled zone is shown as loudly as
  an alarm, because a fire there would not be seen</code></pre>
<p><strong>ایده.</strong> اسکادا فقط وضعیت‌هایی را می‌بیند که راهبردِ حریق مجاز کرده است. حریق در هر ناحیه دو راه دارد: خلاصهٔ سیم‌کشی‌شده و جزئیاتِ سریال. خرابی و نظارت سیم‌کشی‌شده است. ناحیهٔ ازکارافتاده و تابلوی روی باتری از راهِ سریال می‌آیند. اسکادا هیچ چیز برنمی‌گرداند. نه آژیر را خاموش می‌کند، نه بازنشانی می‌کند، نه ناحیه‌ای را از کار می‌اندازد، نه آزمونِ خروجی می‌دهد. این‌ها فقط در تابلوی حریق و با مجوز انجام می‌شوند. ناحیهٔ ازکارافتاده به بلندیِ یک هشدار نشان داده می‌شود، چون حریق در آن دیده نمی‌شود. <strong>وارسی:</strong> در جدول دو سطرِ پایانی «<span class="ltr" dir="ltr">NEVER from SCADA</span>» هستند.</p>
</section>
<section id="sec-ch35-e-routing" class="level3" data-number="35.6.2">
<h3 data-number="35.6.2" class="anchored" data-anchor-id="sec-ch35-e-routing"><span class="header-section-number">35.6.2</span> رساندنِ هشدار وقتی اتاقِ کنترل خالی است</h3>
<div id="fig-ch35-routing" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch35-routing-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch35-routing.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch35-routing-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;35.24: رساندنِ هشدارِ حریق از ساختگاهی که بیشترِ وقت بی‌اپراتور است، با دو مسیرِ مستقل: از راهِ اسکادا به اتاقِ ساختگاه و مرکزِ دور، و از راهِ شماره‌گیرِ خودِ تابلو به فردِ آماده‌به‌کار (زمان‌های آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>routing a fire alarm from an often unmanned site (teaching times)
  path                                       seconds to a person
  control room on site (manned 8 h a day)           1
  remote control centre (24 h)                      5
  on-call phone call                               60
  text message                                     30
  the site room is manned 8 h a day: for 16 h the alarm
  must reach the remote centre and the on-call person by two
  independent paths; the emergency plan (ch 32) starts from
  that call - SCADA routing tells people, it does not
  replace the fire system's own alarm devices and calls</code></pre>
<div id="exm-ch35-routing" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.26 (شانزده ساعتِ خالی)</strong></span> <strong>پرسش.</strong> اتاقِ کنترلِ ساختگاه هشت ساعت در روز اپراتور دارد. در بقیهٔ روز هشدارِ حریق چگونه به یک آدم می‌رسد؟ اولویتش چیست؟</p>
<p><strong>پاسخ.</strong> در ۱۶ ساعتِ دیگر، هشدار از دو مسیرِ مستقل می‌رود: از اسکادا به مرکزِ کنترلِ دور که شبانه‌روز کار می‌کند (حدودِ <span class="ltr" dir="ltr">5 s</span>)، و از شماره‌گیرِ خودِ تابلو به فردِ آماده‌به‌کار (تلفن حدودِ <span class="ltr" dir="ltr">60 s</span> و پیامک حدودِ <span class="ltr" dir="ltr">30 s</span>). هشدارِ حریق بالاترین اولویتِ اسکادا را دارد و با هیچ تنظیمی سرکوب نمی‌شود.</p>
<p><strong>تفسیر.</strong> برنامهٔ اضطراریِ فصلِ ۳۲ از همین تماس آغاز می‌شود. مسیرهای اسکادا به آدم‌ها خبر می‌دهند. جای آژیرها و تماس‌های خودِ سامانهٔ حریق را نمی‌گیرند و استقلالشان را هم نمی‌شکنند. هر مسیر در مانورها آزموده و زمانش ثبت می‌شود (<a href="32-safety-fire-emergency.html#sec-ch32-e-drills" class="quarto-xref"><span>بخش 32.6.4</span></a>). <strong>وارسی:</strong> <span class="math inline">\(24 - 8 = 16\)</span> ساعت.</p>
</div>
</section>
<section id="sec-ch35-e-clocks" class="level3" data-number="35.6.3">
<h3 data-number="35.6.3" class="anchored" data-anchor-id="sec-ch35-e-clocks"><span class="header-section-number">35.6.3</span> دو ساعت، دو برچسب</h3>
<pre class="text"><code>the fire panel's own clock against the synchronised SCADA clock
  fire panel drift (teaching): 30 s a month, never set
  months   offset s
       1         30
       6        180
      12        360
  after a year the panel's log says the detector went off
  six minutes before the SCADA saw the alarm; for the
  investigation both stamps are kept - the panel's own and
  SCADA's on arrival - and the offset is checked at every
  maintenance visit, or the panel synchronised if its maker
  and the fire-system designer allow it</code></pre>
<p><strong>ایده.</strong> تابلوی حریق ساعتِ خودش را دارد و اغلب همگام نمی‌شود. با رانشِ آموزشیِ ۳۰ ثانیه در ماه، پس از یک سال گزارشِ تابلو می‌گوید آشکارساز شش دقیقه پیش از رسیدنِ هشدار به اسکادا فعال شده است. برای بررسی، هر دو برچسب نگه داشته می‌شود: برچسبِ خودِ تابلو و برچسبِ اسکادا هنگامِ رسیدن. اختلافِ دو ساعت در هر بازدیدِ نگهداری وارسی و ثبت می‌شود. اگر سازنده و طراحِ سامانهٔ حریق اجازه دهند، تابلو همگام می‌شود. برچسبِ رسیدن در اسکادا به‌تنهایی برای دنبالهٔ رویدادها کافی نیست (<a href="#sec-ch35-b-stamps" class="quarto-xref"><span>بخش 35.3.3</span></a>). <strong>وارسی:</strong> <span class="math inline">\(12 \times 30 = 360\,\text{s}\)</span>، یعنی شش دقیقه.</p>
</section>
<section id="sec-ch35-e-link" class="level3" data-number="35.6.4">
<h3 data-number="35.6.4" class="anchored" data-anchor-id="sec-ch35-e-link"><span class="header-section-number">35.6.4</span> وقتی پیوندِ حریق می‌افتد</h3>
<pre class="text"><code>loss of the fire link, seen from SCADA (teaching design intent)
  serial detail link lost:
    alarm 'fire detail lost', priority 1;
    hard-wired summary still works
  hard-wired summary cut:
    alarm at once (normally closed);
    treated as a possible fire until checked
  SCADA server down:
    fire panel unaffected; local alarms;
    the remote centre loses sight - phone path
  every loss is visible and none of them changes what the
  fire system does by itself</code></pre>
<p><strong>ایده.</strong> سه خرابی و پاسخِ هر کدام از پیش نوشته شده است. اگر پیوندِ سریالِ جزئیات بیفتد، هشدارِ «جزئیاتِ حریق از دست رفت» با اولویتِ ۱ می‌آید و خلاصهٔ سیم‌کشی‌شده هنوز کار می‌کند. اگر سیمِ خلاصه بریده شود، چون کنتاکت در حالتِ عادی بسته است، هشدار بی‌درنگ می‌آید و تا وارسی مانندِ حریقِ احتمالی رفتار می‌شود. اگر سرورِ اسکادا بیفتد، تابلوی حریق اثر نمی‌پذیرد و هشدارهای محلی کار می‌کنند. مرکزِ دور دیدش را از دست می‌دهد و مسیرِ تلفنی می‌ماند. هر خرابی دیده می‌شود و هیچ‌کدام کاری را که سامانهٔ حریق خودش انجام می‌دهد تغییر نمی‌دهد. این همان قاعدهٔ <a href="34-instrumentation-control.html#sec-ch34-f-failures" class="quarto-xref"><span>بخش 34.7.5</span></a> است، از نگاهِ اسکادا.</p>
</section>
<section id="sec-ch35-e-authority" class="level3" data-number="35.6.5">
<h3 data-number="35.6.5" class="anchored" data-anchor-id="sec-ch35-e-authority"><span class="header-section-number">35.6.5</span> چه کسی چه کاری می‌کند</h3>
<p><strong>ایده.</strong> اپراتورِ اسکادا هشدارِ حریق را روی صفحه <strong>تأیید</strong> می‌کند. یعنی می‌گوید آن را دیده است و برنامهٔ اضطراری را آغاز می‌کند. <strong>بازنشانی</strong>، <strong>خاموش‌کردنِ آژیر</strong> و <strong>ازکاراندازیِ ناحیه</strong> فقط در تابلوی حریق و به دستِ فردِ مجازِ سامانهٔ حریق انجام می‌شوند (<a href="34-instrumentation-control.html#sec-ch34-f-authority" class="quarto-xref"><span>بخش 34.7.2</span></a>). تأیید در اسکادا هیچ چیزی را در تابلو تغییر نمی‌دهد. نقش‌های اسکادا (<a href="#sec-ch35-c-roles" class="quarto-xref"><span>بخش 35.4.6</span></a>) هیچ حقی بر سامانهٔ حریق ندارند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اسکادا کدام وضعیت‌های حریق را می‌بیند و از کدام راه؟</li>
<li>چرا ناحیهٔ ازکارافتاده به بلندیِ هشدار نشان داده می‌شود؟</li>
<li>کدام کارها هرگز از اسکادا انجام نمی‌شوند؟</li>
<li>هشدارِ حریق در ساعت‌های خالیِ اتاقِ کنترل از کدام دو مسیر می‌رود؟</li>
<li>چرا مسیرهای اسکادا جای تماس‌های خودِ سامانهٔ حریق را نمی‌گیرند؟</li>
<li>چرا هر دو برچسبِ زمان نگه داشته می‌شود؟</li>
<li>وقتی سیمِ خلاصهٔ حریق بریده شود چه می‌شود؟</li>
<li>تأیید و بازنشانی چه فرقی دارند و هر کدام کجا انجام می‌شود؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch35-f" class="level2" data-number="35.7">
<h2 data-number="35.7" class="anchored" data-anchor-id="sec-ch35-f"><span class="header-section-number">35.7</span> ج. مرزِ دادهٔ بهره‌برداری و دادهٔ دارایی</h2>
<p>دادهٔ زمان‌واقعیِ اسکادا و تاریخ‌نگار فقط برای اپراتور نیست. <strong>سامانهٔ مدیریتِ نگهداری</strong> درخواستِ کار و ساعتِ کارکرد می‌خواهد. <strong>ثبتِ دارایی‌ها</strong> و سامانهٔ <strong>مدیریتِ دارایی‌های سازمان</strong> شناسه‌ها و ویژگی‌های هر دارایی را نگه می‌دارند. گزارش‌ها خلاصه‌ها را می‌خواهند. این بخش مرزِ میانِ سمتِ بهره‌برداری و سمتِ کسب‌وکار را تعریف می‌کند: شناسه‌های پایدار، مبدأِ معتبرِ هر داده، جریان‌های کنترل‌شده، معنای زمان و کیفیت، رفتار در خرابی، و پذیرش. قاعدهٔ اصلی ساده است: کسب‌وکار از سمتِ بهره‌برداری می‌خواند و هرگز در آن نمی‌نویسد.</p>
<section id="sec-ch35-f-ids" class="level3" data-number="35.7.1">
<h3 data-number="35.7.1" class="anchored" data-anchor-id="sec-ch35-f-ids"><span class="header-section-number">35.7.1</span> شناسه‌هایی که با هم نمی‌خوانند (مثالِ کارشده)</h3>
<pre class="text"><code>asset register against SCADA tag prefixes (synthetic extract)
  asset ID            SCADA prefix        result
  PLP-WTG-T01         PLP-WTG-T01         ok
  PLP-WTG-T02         PLP-WTG-T02         ok
  PLP-PVI-B01-I1      PLP-PVI-B01-I1      ok
  PLP-BES-C01         PLP-BES-C1          ID MISMATCH
  PLP-TRF-T1          PLP-TRF-T1          ok
  PLP-TRF-T2          -                   NO SCADA POINTS
  PLP-MET-M1          PLP-MET-M1          ok
  2 of 7 assets do not line up
  'C1' against 'C01' breaks every automatic link: the
  battery's alarms never reach its work orders, and its
  running hours never reach its maintenance plan; T2 has
  no points at all - a missing interface, not a typo. The
  asset ID is set once, in the register, and copied, never
  retyped</code></pre>
<div id="exm-ch35-ids" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.27 (یک صفرِ گم‌شده)</strong></span> <strong>پرسش.</strong> برشی از ثبتِ دارایی‌ها را با پیشوندِ برچسب‌های اسکادا مقایسه کنید. کدام دارایی‌ها با هم نمی‌خوانند و پیامدِ هر کدام چیست؟ (دادهٔ ساختگی، <span class="ltr" dir="ltr">A-399</span>.)</p>
<p><strong>پاسخ.</strong> دو از هفت. ظرفِ باتری در ثبت <span class="ltr" dir="ltr">PLP-BES-C01</span> است و در اسکادا <span class="ltr" dir="ltr">PLP-BES-C1</span>. ترانسفورماتورِ <span class="ltr" dir="ltr">T2</span> در اسکادا هیچ نقطه‌ای ندارد.</p>
<p><strong>تفسیر.</strong> «<span class="ltr" dir="ltr">C1</span>» در برابرِ «<span class="ltr" dir="ltr">C01</span>» هر پیوندِ خودکار را می‌شکند. هشدارهای این ظرف هرگز به دستورهای کارش نمی‌رسند و ساعتِ کارش هرگز به برنامهٔ نگهداری‌اش. نبودنِ <span class="ltr" dir="ltr">T2</span> اشتباهِ تایپی نیست، واسطی گم‌شده است. شناسهٔ دارایی یک بار در ثبت ساخته و از آن رونوشت می‌شود، هرگز دوباره تایپ نمی‌شود. همان برنامهٔ قاعدهٔ برچسب (<a href="#sec-ch35-b-tags" class="quarto-xref"><span>بخش 35.3.6</span></a>) هر دو فهرست را پیش از راه‌اندازی مقایسه می‌کند. <strong>وارسی:</strong> پنج سطر «<span class="ltr" dir="ltr">ok</span>» و دو سطرِ دیگر.</p>
</div>
</section>
<section id="sec-ch35-f-truth" class="level3" data-number="35.7.2">
<h3 data-number="35.7.2" class="anchored" data-anchor-id="sec-ch35-f-truth"><span class="header-section-number">35.7.2</span> مبدأِ معتبرِ هر داده</h3>
<pre class="text"><code>source of truth of each kind of data (teaching)
  data                           authoritative source     owner
  asset identity and attributes  asset register (EAM)     asset engineer
  measurements and states        SCADA / historian        control engineer
  topology (what feeds what)     one-line (ch 23)         electrical lead
  work orders and history        CMMS                     maintenance lead
  settings and configurations    settings register        protection/control
  every other copy is a copy: it is refreshed from the
  source, carries the source's time stamp, and is never
  edited where it is read</code></pre>
<p><strong>ایده.</strong> هر گونه داده یک <strong>مبدأِ معتبر</strong> و یک مالک دارد. هویت و ویژگی‌های دارایی در ثبتِ دارایی‌هاست و مالکش مهندسِ دارایی است. اندازه‌گیری‌ها و وضعیت‌ها در اسکادا و تاریخ‌نگارند و مالکش مهندسِ کنترل است. این‌که چه چیزی چه چیزی را تغذیه می‌کند در نمودارِ تک‌خطی است (فصلِ ۲۳). دستورهای کار و سابقه در سامانهٔ مدیریتِ نگهداری‌اند. تنظیم‌ها و پیکربندی‌ها در دفترِ تنظیم‌ها هستند. هر نسخهٔ دیگر فقط رونوشت است. از مبدأ تازه می‌شود، برچسبِ زمانِ مبدأ را دارد و هرگز جایی که خوانده می‌شود ویرایش نمی‌شود. این جدول نقشهٔ مبدأ و مالکیتی است که ارزیابیِ فصل می‌خواهد.</p>
</section>
<section id="sec-ch35-f-flows" class="level3" data-number="35.7.3">
<h3 data-number="35.7.3" class="anchored" data-anchor-id="sec-ch35-f-flows"><span class="header-section-number">35.7.3</span> جریان‌های کنترل‌شده</h3>
<div id="fig-ch35-boundary" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch35-boundary-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch35-boundary.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch35-boundary-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;35.25: جریان‌های کنترل‌شده از مرزِ دادهٔ زمان‌واقعی و سامانه‌های دارایی و نگهداری: جریان‌های یک‌سویه به بیرون، یک جریانِ بازبینی‌شده به درون، و هیچ مسیری از سامانهٔ نگهداری به کنترل (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>governed data flows across the boundary (teaching)
  flow                                  update                   direction
  historian aggregates -&gt; reports       daily                    read only
  alarms -&gt; CMMS work requests          on event, deduplicated   one way
  running hours, cycles -&gt; CMMS         daily                    one way
  asset register -&gt; SCADA tag list      on change, reviewed      one way
  CMMS -&gt; SCADA control                 never                    no path
  business systems read from the control side and never
  write into it; the one flow into SCADA - tag names from
  the register - passes a review, not an automatic sync</code></pre>
<p><strong>ایده.</strong> خلاصه‌های تاریخ‌نگار روزانه و فقط‌خواندنی به گزارش‌ها می‌روند. هشدارها بی‌تکرار به درخواستِ کار تبدیل می‌شوند. ساعتِ کارکرد و چرخه‌ها روزانه و یک‌سویه به سامانهٔ نگهداری می‌روند. تنها جریانِ رو به اسکادا نامِ برچسب‌ها از ثبتِ دارایی‌هاست. این جریان از بازبینی می‌گذرد، نه از همگام‌سازیِ خودکار. از سامانهٔ نگهداری به کنترل هیچ مسیری نیست. دستورِ کار کلیدی را باز نمی‌کند. این کار را بهره‌بردار و روالِ جداسازیِ فصلِ ۳۲ انجام می‌دهند. <strong>وارسی:</strong> در جدول فقط یک سطر «<span class="ltr" dir="ltr">no path</span>» دارد و آن از سامانهٔ نگهداری به کنترل است.</p>
</section>
<section id="sec-ch35-f-dedup" class="level3" data-number="35.7.4">
<h3 data-number="35.7.4" class="anchored" data-anchor-id="sec-ch35-f-dedup"><span class="header-section-number">35.7.4</span> هشدار به درخواستِ کار، بی‌تکرار</h3>
<pre class="text"><code>alarms turned into work requests (synthetic hour of ch 35 lesson C)
  one work request per alarm: 358 requests in an hour
  one open request per asset and alarm type, updated while
  open: 1 request
  a maintenance system flooded by chattering alarms is
  ignored like an alarm list; the rule lives in the
  interface specification and is tested with a chattering
  series</code></pre>
<div id="exm-ch35-dedup" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.28 (سیصدوپنجاه‌وهشت درخواست)</strong></span> <strong>پرسش.</strong> همان ساعتِ دمای روغنِ <a href="#exm-ch35-chatter" class="quarto-xref">مثال&nbsp;<span>35.15</span></a> را در نظر بگیرید. اگر واسط برای هر هشدار یک درخواستِ کار بسازد، چند درخواست در ساعت ساخته می‌شود؟ قاعدهٔ بهتر چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">358</span> درخواست در ساعت. با قاعدهٔ «یک درخواستِ باز برای هر دارایی و هر گونه هشدار، که تا وقتی باز است به‌روز می‌شود»، فقط یک درخواست ساخته می‌شود.</p>
<p><strong>تفسیر.</strong> سامانهٔ نگهداری‌ای که با هشدارهای لرزان غرق شود، مانندِ فهرستِ هشدارِ غرق‌شده نادیده گرفته می‌شود. قاعدهٔ <strong>حذفِ تکرار</strong> در مشخصاتِ واسط نوشته و با یک سریِ لرزان آزموده می‌شود (<a href="#sec-ch35-f-accept" class="quarto-xref"><span>بخش 35.7.7</span></a>). بهترین درمان هنوز درمانِ خودِ هشدار است (<a href="#exm-ch35-chatter" class="quarto-xref">مثال&nbsp;<span>35.15</span></a>). <strong>وارسی:</strong> شمار همان شمارِ هشدارهای خامِ <a href="#exm-ch35-chatter" class="quarto-xref">مثال&nbsp;<span>35.15</span></a> است.</p>
</div>
</section>
<section id="sec-ch35-f-utc" class="level3" data-number="35.7.5">
<h3 data-number="35.7.5" class="anchored" data-anchor-id="sec-ch35-f-utc"><span class="header-section-number">35.7.5</span> زمان به وقتِ هماهنگِ جهانی</h3>
<pre class="text"><code>time in UTC or local time: the day the clocks go back (teaching)
  local-time day with a repeated hour: 25 hours of data
  a daily report summing local hours: 25/24 = 4.2 % more energy
    that day, and two values for every minute of one hour
  stored in UTC and shown in local time: 25 distinct hours,
  each once
  every interface states its time base and every value
  carries it; reports convert at the edge, never in storage</code></pre>
<p><strong>ایده.</strong> هر واسط <strong>پایهٔ زمانیِ</strong> خودش را می‌گوید و هر مقدار آن را همراه دارد. در روزی که ساعت‌ها یک ساعت عقب کشیده می‌شوند، روزِ محلی ۲۵ ساعت دارد. گزارشی که ساعت‌های محلی را جمع بزند، آن روز <span class="ltr" dir="ltr">4.2 %</span> انرژیِ بیشتر نشان می‌دهد و برای هر دقیقهٔ یک ساعت دو مقدار دارد. اگر ذخیره به وقتِ هماهنگِ جهانی باشد و نمایش به وقتِ محلی، ۲۵ ساعتِ متمایز داریم که هر کدام یک بار آمده‌اند. گزارش‌ها در لبه تبدیل می‌کنند، هرگز در ذخیره. معنای کیفیت هم همین‌طور در مرز حفظ می‌شود: مقدارِ «بد» در سامانهٔ نگهداری هم «بد» است (<a href="#sec-ch35-b-quality" class="quarto-xref"><span>بخش 35.3.2</span></a>). <strong>وارسی:</strong> <span class="math inline">\(25/24 - 1 = 4.2\,\%\)</span>.</p>
</section>
<section id="sec-ch35-f-queue" class="level3" data-number="35.7.6">
<h3 data-number="35.7.6" class="anchored" data-anchor-id="sec-ch35-f-queue"><span class="header-section-number">35.7.6</span> صفِ پیام وقتی واسط می‌افتد</h3>
<pre class="text"><code>the CMMS interface is down for three days: the queue (teaching)
  40 messages an hour x 72 h = 2,880 messages, 5.6 MB
  the sender queues and replays in order when the link
  returns; each message has an ID so a replayed one is
  recognised and not booked twice - and the queue's age is
  an alarm, so three days of silence are noticed in hours</code></pre>
<p><strong>ایده.</strong> اگر واسطِ سامانهٔ نگهداری سه روز بیفتد، با ۴۰ پیام در ساعت <span class="ltr" dir="ltr">2,880</span> پیام جمع می‌شود، حدودِ <span class="ltr" dir="ltr">5.6 MB</span>. فرستنده آن‌ها را در <strong>صفِ پیام</strong> نگه می‌دارد و پس از برگشتِ پیوند به ترتیب می‌فرستد. هر پیام شناسه دارد تا پیامِ دوباره‌فرستاده شناخته شود و دو بار ثبت نشود. سنِ صف هم خودش یک هشدار است، تا سه روز سکوت در چند ساعت دیده شود. همان منطقِ میانگیرِ <a href="#sec-ch35-c-buffers" class="quarto-xref"><span>بخش 35.4.3</span></a> این‌جا برای پیام‌های کسب‌وکار به کار می‌رود. <strong>وارسی:</strong> <span class="math inline">\(40 \times 72 = 2880\)</span>.</p>
</section>
<section id="sec-ch35-f-accept" class="level3" data-number="35.7.7">
<h3 data-number="35.7.7" class="anchored" data-anchor-id="sec-ch35-f-accept"><span class="header-section-number">35.7.7</span> پذیرشِ واسطِ اسکادا و سامانهٔ نگهداری</h3>
<pre class="text"><code>acceptance of the SCADA - CMMS/EAM interface (teaching)
  test                                          with
  every asset with points has a matching ID     register vs tag list
  a test alarm creates one request, not many    chattering series
  running hours arrive and add up               known counter steps
  a dropped link queues and replays once        link pulled for 1 h
  times arrive in UTC with their source         DST change in test data
  no write path into SCADA exists               network and rights check
  the interface has an owner on each side and a written
  specification; its tests run on a test copy with
  synthetic data before production data flows</code></pre>
<p><strong>ایده.</strong> واسط شش آزمون دارد. هر دارایی‌ای که نقطه دارد شناسهٔ هم‌خوان دارد. یک هشدارِ آزمونی یک درخواست می‌سازد، نه چند تا. ساعت‌های کار می‌رسند و جمعشان درست است. پیوندِ قطع‌شده صف می‌کند و یک بار بازپخش می‌کند. زمان‌ها به وقتِ هماهنگِ جهانی و با مبدأشان می‌رسند. هیچ مسیرِ نوشتنی به اسکادا وجود ندارد. واسط در هر سو یک مالک و یک مشخصاتِ نوشته‌شده دارد. آزمون‌ها روی نسخهٔ آزمون و با دادهٔ ساختگی اجرا می‌شوند، پیش از آنکه دادهٔ واقعی جاری شود. دسترسی، دورهٔ نگهداری و کنترلِ این واسط در فصلِ ۳۶ ادامه پیدا می‌کند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو ناهمخوانیِ شناسه در برش کدام‌اند و پیامدِ هر کدام چیست؟</li>
<li>چرا شناسهٔ دارایی هرگز دوباره تایپ نمی‌شود؟</li>
<li>مبدأِ معتبرِ اندازه‌گیری‌ها، هویتِ دارایی و دستورهای کار چیست؟</li>
<li>چرا هیچ مسیری از سامانهٔ نگهداری به کنترل نیست؟</li>
<li>قاعدهٔ حذفِ تکرار چیست و چگونه آزموده می‌شود؟</li>
<li>چرا ذخیره به وقتِ هماهنگِ جهانی است؟</li>
<li>صفِ پیام چگونه از ثبتِ دوبارهٔ پیام جلوگیری می‌کند؟</li>
<li>شش آزمونِ پذیرشِ واسط را بگویید.</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch35-p-replay" class="level3" data-number="35.7.8">
<h3 data-number="35.7.8" class="anchored" data-anchor-id="sec-ch35-p-replay"><span class="header-section-number">35.7.8</span> پخشِ دوبارهٔ صف با شناسهٔ پیام</h3>
<pre class="text"><code>a queue replayed after a 3-day outage (synthetic)
  messages queued: 2,880; acknowledgements lost: 78
  without message IDs: 78 work requests booked twice
  with message IDs: 0 - the receiver recognises the repeat
  and acknowledges it again without booking it
  'at least once' delivery needs an idempotent receiver;
  the ID is set at the source and never changes on the way</code></pre>
<p><strong>ایده.</strong> پس از سه روز قطعی، <span class="ltr" dir="ltr">2,880</span> پیام از صف دوباره فرستاده می‌شود. تأییدِ ۷۸ پیام در راه گم می‌شود و فرستنده آن‌ها را دوباره می‌فرستد. بی‌شناسهٔ پیام، ۷۸ درخواستِ کار دو بار ثبت می‌شوند. با شناسه، گیرنده پیامِ تکراری را می‌شناسد، دوباره تأیید می‌کند و ثبت نمی‌کند. تحویلِ «دست‌کم یک بار» گیرنده‌ای می‌خواهد که دریافتِ دوباره در آن بی‌اثر باشد. شناسه در مبدأ ساخته می‌شود و در راه هرگز تغییر نمی‌کند (<a href="#sec-ch35-f-queue" class="quarto-xref"><span>بخش 35.7.6</span></a>). <strong>وارسی:</strong> سه درصد از <span class="ltr" dir="ltr">2,880</span> حدودِ ۸۶ است. شبیه‌سازی ۷۸ را داد که در پراکندگیِ آماری است.</p>
</section>
<section id="sec-ch35-n-location" class="level3" data-number="35.7.9">
<h3 data-number="35.7.9" class="anchored" data-anchor-id="sec-ch35-n-location"><span class="header-section-number">35.7.9</span> جایگاهِ کارکردی و تجهیز</h3>
<pre class="text"><code>functional location against equipment (synthetic history)
  turbine T07 has run 42,000 h; at 27,000 h its gearbox was
  replaced by G-4471, which had run 20,000 h in turbine T03
  location 'T07 gearbox':   42,000 h of turbine operation
  equipment G-4471:          35,000 h of its own (20,000 in T03
    + 15,000 in T07)
  the gearbox removed from T07 took its 27,000 h with it
    to the workshop
  SCADA counts hours at a LOCATION (the turbine); the
  maintenance plan and the warranty need hours of the
  EQUIPMENT (the serial number); the asset register links
  the two with dates of installation and removal, and the
  interface sends location hours that the register turns
  into equipment hours</code></pre>
<div id="exm-ch35-location" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.29 (گیربکسی که جا عوض کرد)</strong></span> <strong>پرسش.</strong> توربینِ <span class="ltr" dir="ltr">T07</span> <span class="ltr" dir="ltr">42,000</span> ساعت کار کرده است. در ساعتِ <span class="ltr" dir="ltr">27,000</span>، گیربکسش با گیربکسِ <span class="ltr" dir="ltr">G-4471</span> عوض شد که <span class="ltr" dir="ltr">20,000</span> ساعت در <span class="ltr" dir="ltr">T03</span> کار کرده و بازسازی شده بود. ساعت‌های «جایگاهِ گیربکسِ <span class="ltr" dir="ltr">T07</span>» و ساعت‌های تجهیزِ <span class="ltr" dir="ltr">G-4471</span> چقدرند؟</p>
<p><strong>پاسخ.</strong> جایگاه <span class="ltr" dir="ltr">42,000</span> ساعت دارد. تجهیزِ <span class="ltr" dir="ltr">G-4471</span> <span class="ltr" dir="ltr">35,000</span> ساعت دارد: <span class="ltr" dir="ltr">20,000</span> در <span class="ltr" dir="ltr">T03</span> و <span class="ltr" dir="ltr">15,000</span> در <span class="ltr" dir="ltr">T07</span>. گیربکسِ پیشین <span class="ltr" dir="ltr">27,000</span> ساعتش را به کارگاه برد.</p>
<p><strong>تفسیر.</strong> اسکادا ساعت‌ها را در <strong>جایگاهِ کارکردی</strong> (توربین) می‌شمارد. برنامهٔ نگهداری و ضمانت‌نامه ساعت‌های <strong>تجهیز</strong> (شمارهٔ سریال) را می‌خواهند. ثبتِ دارایی‌ها این دو را با تاریخِ نصب و برداشتن پیوند می‌دهد. واسط ساعت‌های جایگاه را می‌فرستد و ثبت آن‌ها را به ساعت‌های تجهیز تبدیل می‌کند. این بخشی از نقشهٔ مبدأ و مالکیت است (<a href="#sec-ch35-f-truth" class="quarto-xref"><span>بخش 35.7.2</span></a>). <strong>وارسی:</strong> <span class="math inline">\(20\,000 + (42\,000 - 27\,000) = 35\,000\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا پیام‌هایی که تأییدشان گم شده دوباره فرستاده می‌شوند؟</li>
<li>گیرنده با شناسهٔ پیام چه می‌کند؟</li>
<li>جایگاهِ کارکردی و تجهیز چه فرقی دارند؟</li>
<li>ساعت‌های تجهیز از کجا و چگونه به دست می‌آیند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch35-mfg" class="level2" data-number="35.8">
<h2 data-number="35.8" class="anchored" data-anchor-id="sec-ch35-mfg"><span class="header-section-number">35.8</span> ساخت و تولیدِ صنعتی: شبکه و اسکادا از کارخانه</h2>
<p>سخت‌افزارِ شبکه و اسکادا، یعنی سوئیچ‌ها، دیوارهٔ آتش، پایانهٔ دوردست، سرورها، تاریخ‌نگار و ساعت‌ها، در کارخانهٔ سازندگان ساخته و آزموده می‌شود. فرایندِ کارخانه، طرحِ کنترلِ کیفیت و پروندهٔ آزمونِ هر قلم در فصل‌های ۴۰ و ۴۸ می‌آیند. این بخش آنچه را از کارخانه به اسکادای نیروگاه می‌رسد تعریف می‌کند: یک پیکربندیِ شناخته‌شده برای هر دستگاه، و یدکی‌هایی که مدتِ انتظار برای سازنده را بپوشانند.</p>
<section id="sec-ch35-k-baseline" class="level3" data-number="35.8.1">
<h3 data-number="35.8.1" class="anchored" data-anchor-id="sec-ch35-k-baseline"><span class="header-section-number">35.8.1</span> خط‌مبنای پیکربندیِ دستگاه‌های شبکه</h3>
<pre class="text"><code>configuration baseline of the networked devices (teaching)
  device               count
  ring switch             14
  substation switch        6
  firewall                 2
  RTU                      1
  SCADA server             2
  historian                1
  time server              2
  28 devices, each with firmware version, configuration file
  and fingerprint (e.g. 1cd57e7e8d84) recorded at the factory test,
  re-read after installation and compared, and re-read
  after every change - the same rule as the controller's
  configuration in ch 34, applied to the network</code></pre>
<p><strong>ایده.</strong> ۲۸ دستگاهِ شبکه‌ایِ نیروگاه هر کدام یک <strong>خط‌مبنای پیکربندی</strong> دارند: نسخهٔ میان‌افزار، پروندهٔ پیکربندی و اثرانگشتی که در آزمونِ کارخانه ثبت می‌شود. پس از نصب، پیکربندی دوباره خوانده و با خط‌مبنا مقایسه می‌شود. پس از هر تغییر هم همین کار تکرار می‌شود. این همان قاعدهٔ پیکربندیِ کنترل‌گرِ فصلِ ۳۴ است (<a href="34-instrumentation-control.html#sec-ch34-c-config" class="quarto-xref"><span>بخش 34.4.5</span></a>) که برای شبکه به کار رفته است. سوئیچی که در انبار با میان‌افزارِ دیگری مانده، اگر بی‌وارسی نصب شود، حلقه‌ای را با پروتکلِ دیگری می‌سازد. <strong>وارسی:</strong> <span class="math inline">\(14 + 6 + 2 + 1 + 2 + 1 + 2 = 28\)</span>.</p>
</section>
<section id="sec-ch35-k-spares" class="level3" data-number="35.8.2">
<h3 data-number="35.8.2" class="anchored" data-anchor-id="sec-ch35-k-spares"><span class="header-section-number">35.8.2</span> یدکی‌ها در برابرِ مدتِ انتظار برای سازنده</h3>
<pre class="text"><code>spares to cover the maker's lead time with 95 % confidence (teaching)
  item                  installed   MTBF h    failures in lead   spares
  ring switch                 14   300,000               0.05        1
  SCADA server                 2    50,000               0.04        1
  RTU                          1   150,000               0.01        1
  fibre transceiver           40   500,000               0.08        1
  a minimum of one spare of every type is kept even when the
  expected failures are small: a ring with a dead switch
  waits six weeks otherwise; spares carry the same firmware
  baseline as the installed devices</code></pre>
<div id="exm-ch35-spares" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.30 (یکی از هر گونه)</strong></span> <strong>پرسش.</strong> ۱۴ سوئیچِ حلقه با <span class="ltr" dir="ltr">MTBF</span> برابرِ <span class="ltr" dir="ltr">300,000 h</span> نصب شده‌اند و سازنده در شش هفته یدکی می‌فرستد. برای پوشاندنِ این مدت با اطمینانِ <span class="ltr" dir="ltr">95 %</span> چند یدکی لازم است؟</p>
<p><strong>پاسخ.</strong> خرابی‌های موردِ انتظار در شش هفته <span class="math inline">\(14 \times 1008 / 300\,000 = 0.05\)</span> است. چندکِ <span class="ltr" dir="ltr">95 %</span> توزیعِ پواسون صفر است، ولی کمینهٔ یک یدکی از هر گونه نگه داشته می‌شود.</p>
<p><strong>تفسیر.</strong> حساب صفر می‌گوید، ولی حلقه‌ای با سوئیچِ مرده بی‌یدکی شش هفته منتظر می‌ماند و در این مدت به جای ثانیه‌ها ساعت‌ها از دست می‌دهد (<a href="#exm-ch35-topology" class="quarto-xref">مثال&nbsp;<span>35.4</span></a>). یدکی‌ها همان خط‌مبنای میان‌افزارِ دستگاه‌های نصب‌شده را دارند. <strong>وارسی:</strong> شش هفته <span class="math inline">\(6 \times 7 \times 24 = 1008\)</span> ساعت است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>خط‌مبنای پیکربندیِ یک سوئیچ چه چیزهایی دارد و کی وارسی می‌شود؟</li>
<li>چرا یدکی با میان‌افزارِ دیگر خطرناک است؟</li>
<li>چرا حساب صفر یدکی می‌گوید و نیروگاه یکی نگه می‌دارد؟</li>
<li>فرایندِ کارخانه و پروندهٔ آزمونِ این دستگاه‌ها در کدام فصل‌ها می‌آیند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch35-p-fat" class="level3" data-number="35.8.3">
<h3 data-number="35.8.3" class="anchored" data-anchor-id="sec-ch35-p-fat"><span class="header-section-number">35.8.3</span> آزمونِ کارخانهٔ شبکه</h3>
<pre class="text"><code>factory test of the network (teaching durations)
  per device (x 28):
    firmware and configuration fingerprint      0.25 h
    port settings, priority classes, address    0.50 h
    time synchronisation and its alarm          0.25 h
  whole system:
    ring broken at each span (14 spans)         3.50 h
    server switch-over                          1.00 h
    back-fill rate limit                        0.50 h
    general interrogation burst                 0.50 h
  total 33.5 h of testing, about 5 working days
  the network is assembled once in the factory as it will
  stand on site; what is not tested there is found by the
  commissioning team at the turbine base (ch 48, ch 50)</code></pre>
<p><strong>ایده.</strong> شبکه یک بار در کارخانه همان‌گونه سرهم می‌شود که در ساختگاه خواهد بود. هر یک از ۲۸ دستگاه سه آزمون دارد: اثرانگشتِ میان‌افزار و پیکربندی، تنظیمِ درگاه‌ها و رده‌های اولویت و نشانی، و همگامیِ زمان با هشدارش. کلِ سامانه هم آزمون‌های خودش را دارد: بریدنِ حلقه در هر یک از ۱۴ دهانه، جابه‌جاییِ سرور، محدودکنندهٔ آهنگِ پر کردنِ دوباره و فورانِ پرسشِ همگانی. روی هم <span class="ltr" dir="ltr">33.5</span> ساعت، حدودِ پنج روزِ کاری. آنچه این‌جا آزموده نشود، گروهِ راه‌اندازی پای توربین پیدا می‌کند و آن‌جا بسیار گران‌تر است (فصل‌های ۴۸ و ۵۰). <strong>وارسی:</strong> <span class="math inline">\(28 \times 1 + 3.5 + 1 + 0.5 + 0.5 = 33.5\)</span>.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>آزمون‌های هر دستگاه و آزمون‌های کلِ سامانه در کارخانه کدام‌اند؟</li>
<li>چرا حلقه در هر دهانه بریده می‌شود؟</li>
<li>چرا شبکه در کارخانه همان‌گونه سرهم می‌شود که در ساختگاه؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch35-plantp" class="level2" data-number="35.9">
<h2 data-number="35.9" class="anchored" data-anchor-id="sec-ch35-plantp"><span class="header-section-number">35.9</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch35.integrated</code></pre>
<div id="exm-ch35-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.31 (مقدماتی: دو نتیجه با دست)</strong></span> <strong>پرسش.</strong> چرخهٔ پرسش‌گریِ ۳۰ کنتور و ترافیکِ توربین‌ها را با دست حساب و با کد مقایسه کنید.</p>
<pre class="text"><code>two SCADA results checked by hand
  30 meters, 53 bytes at 9600 bit/s + 15 ms each: 1.77 s; code 1.77
  12 turbines x 600 tags x 20 bytes x 8 bits a second: 1.15 Mbit/s
  a hand check of bits against bytes catches the commonest
  error in a network calculation - a factor of eight</code></pre>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">1.77 s</span> و <span class="ltr" dir="ltr">1.15 Mbit/s</span>، هر دو برابر با کد.</p>
<p><strong>تفسیر.</strong> وارسیِ دستیِ بیت در برابرِ بایت رایج‌ترین خطای حسابِ شبکه را پیدا می‌کند: ضریبِ هشت. عددی که هشت برابر کوچک باشد پیوندی می‌خرد که در فوران‌ها کم می‌آورد. <strong>وارسی:</strong> <span class="math inline">\(53 \times 8 = 424\)</span> بیت در هر پرسش.</p>
</div>
<div id="exm-ch35-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.32 (میانی: بستهٔ اسکادا و ارتباطات در عدد)</strong></span> <strong>پرسش.</strong> بستهٔ اسکادا و ارتباطاتِ نیروگاهِ <span class="ltr" dir="ltr">P</span> را در عدد خلاصه کنید.</p>
<pre class="text"><code>the SCADA and communications package of Plant P in numbers
  two single-mode fibre rings for the turbines; the west ring
    needs longer-reach optics (10.8 dB against 10 dB)
  steady traffic 4.5 Mbit/s: 4 % of an edge link
  time synchronisation 1.45 us worst case: events yes, 1 us no
  five functional subnets; 22,300 tags; 6 diagram types kept
  historian about 12 TB over the plant's life
  fire boundary: monitor only, two routes to a person when
    the room is empty, both clocks kept
  asset IDs: 2 of 7 in the extract do not line up</code></pre>
<p><strong>تفسیر.</strong> ارزشِ بسته در عددهایش نیست، که بیشترشان آموزشی‌اند. ارزشش در نمودارها، فهرستِ نقطه‌ها، مشخصاتِ واسط‌ها، نقشهٔ مبدأ و مالکیت و آزمون‌هایی است که هر عدد را به شاهد می‌رسانند. <strong>وارسی:</strong> شش گونهٔ نمودار که این فصل کشید: لایه‌ها، فیزیکی، منطقی، مسیرِ ارتباط، جریانِ داده و همگامیِ زمان.</p>
</div>
<div id="exm-ch35-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 35.33 (یکپارچه: مبنای اسکادا و ارتباطاتِ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> مبنای اسکادا و ارتباطات را با یافته‌ها و موردهای باز بنویسید.</p>
<pre class="text"><code>D-039 SCADA and communications basis of Plant P (teaching)
  1 network: single-mode fibre in the collector trenches, two
    turbine rings with a fast ring protocol (recovery well
    under the 3 s watchdog of ch 34), functional subnets
  2 time: precision time protocol for events; a 1 us need
    would need better end devices
  3 data: values as objects with unit, quality and time; tag
    rule checked by program; 32-bit counters; quality map of
    every gateway in the interface specification
  4 operations: alarm philosophy with delays and deadbands,
    buffers at the source, retention 2 years raw and the
    plant's life for aggregates, least-privilege roles
  5 fire boundary: approved statuses only, no commands,
    independent alarm routes, panel and SCADA stamps kept
  6 asset data: register as the source of asset IDs, one-way
    flows to CMMS, deduplicated work requests, UTC, queues
  7 later findings: priority classes on every switch port (a
    control message waits 0.12 ms, not 120 ms, behind a
    back-fill); back-fill rate-limited; a second carrier only
    on a separate route; counters as integers (a float32 kWh
    counter loses 7.8 % in year 25); word order tested with a
    known value; state-based alarm suppression (151 -&gt; 13);
    commands refused during server switch-over; stale limits
    above the integrity-scan period; sampling from the
    fastest phenomenon; acceptance samples of about 300
    points for 1 %, full tests for control and grid points
  open: grid operator's protocol profile and telemetry list
    (U-115), makers' data and device declarations (U-116)</code></pre>
<p><strong>تفسیر.</strong> این <strong>تصمیمِ <span class="ltr" dir="ltr">D-039</span></strong> است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:</p>
<ul>
<li>حلقهٔ غربیِ توربین‌ها با اپتیکِ <span class="ltr" dir="ltr">10 dB</span> جا نمی‌شود: <span class="ltr" dir="ltr">10.8 dB</span>. اپتیکِ با بردِ بلندتر یا سوئیچی در میانه، پیش از سفارشِ فیبر (فصل‌های ۲۴ و ۳۹).</li>
<li>همگامیِ زمان با <span class="ltr" dir="ltr">1.45 µs</span> برای رویدادها کافی است و برای نیازِ <span class="ltr" dir="ltr">1 µs</span> نه. چنین نیازی دستگاه‌های بهتر می‌خواهد، نه شبکهٔ بهتر.</li>
<li>شمارندهٔ انرژیِ ۱۶ بیتی پس از ۴۱ روز سرریز می‌کند. شمارنده‌ها ۳۲ بیتی‌اند و گونهٔ داده در فهرستِ نقطه‌ها نوشته می‌شود.</li>
<li>دروازهٔ ارتباطی «جایگزین‌شده» و «آزمونی» را گم می‌کند، مگر آنکه مشخصاتِ واسط نگاشتشان کند.</li>
<li>دو از هفت دارایی در برش با برچسب‌های اسکادا نمی‌خوانند. ثبتِ دارایی‌ها مبدأِ شناسه‌هاست و دو فهرست با برنامه مقایسه می‌شوند.</li>
<li>هشدارِ لرزان بی‌قاعدهٔ حذفِ تکرار ۳۵۸ درخواستِ کار در ساعت می‌سازد.</li>
<li>پیامِ کنترل بی‌ردهٔ اولویت تا <span class="ltr" dir="ltr">120 ms</span> پشتِ پر کردنِ دوبارهٔ تاریخ‌نگار می‌ماند. درگاه‌ها رده می‌گیرند و پر کردنِ دوباره محدودِ آهنگ می‌شود (<a href="#sec-ch35-p-priority" class="quarto-xref"><span>بخش 35.2.16</span></a>).</li>
<li>شمارندهٔ اعشاریِ انرژی در سالِ ۲۵ هفت‌وهشت دهم درصد کم می‌شمارد. شمارنده‌ها عددِ صحیح‌اند (<a href="#exm-ch35-float" class="quarto-xref">مثال&nbsp;<span>35.14</span></a>).</li>
<li>قطعِ یک فیدر ۱۵۱ هشدار می‌سازد. سرکوبِ پیامدها بر پایهٔ وضعیت ۱۳ هشدار باقی می‌گذارد (<a href="#exm-ch35-flood" class="quarto-xref">مثال&nbsp;<span>35.19</span></a>).</li>
</ul>
</div>
</section>
<section id="sec-ch35-numbers" class="level2" data-number="35.10">
<h2 data-number="35.10" class="anchored" data-anchor-id="sec-ch35-numbers"><span class="header-section-number">35.10</span> عددهای کلیدیِ اسکادا و ارتباطاتِ نیروگاهِ P</h2>
<div id="tbl-ch35-numbers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch35-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;35.1: عددهای کلیدیِ فصلِ ۳۵ (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch35-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 34%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>کمیت</th>
<th>مقدار</th>
<th>مثال</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ترافیکِ پایدار / سهمِ پیوندِ لبه</td>
<td><span class="ltr" dir="ltr">4.5 Mbit/s</span> / <span class="ltr" dir="ltr">4 %</span></td>
<td><a href="#exm-ch35-traffic" class="quarto-xref">مثال&nbsp;<span>35.1</span></a></td>
</tr>
<tr class="even">
<td>چرخهٔ پرسش‌گریِ ۳۰ کنتور</td>
<td><span class="ltr" dir="ltr">1.77 s</span></td>
<td><a href="#exm-ch35-serial" class="quarto-xref">مثال&nbsp;<span>35.2</span></a></td>
</tr>
<tr class="odd">
<td>تأخیرِ توربین تا مرکزِ کنترل</td>
<td><span class="ltr" dir="ltr">45.2 ms</span></td>
<td><a href="#sec-ch35-a-latency" class="quarto-xref"><span>بخش 35.2.6</span></a></td>
</tr>
<tr class="even">
<td>افتِ حلقهٔ غربی / شرقی</td>
<td><span class="ltr" dir="ltr">10.8</span> / <span class="ltr" dir="ltr">9.9 dB</span></td>
<td><a href="#exm-ch35-fibre" class="quarto-xref">مثال&nbsp;<span>35.3</span></a></td>
</tr>
<tr class="odd">
<td>قطعِ توربینِ ششم: زنجیره / حلقه</td>
<td><span class="ltr" dir="ltr">8.4 h</span> / <span class="ltr" dir="ltr">9.7 s</span> در سال</td>
<td><a href="#exm-ch35-topology" class="quarto-xref">مثال&nbsp;<span>35.4</span></a></td>
</tr>
<tr class="even">
<td>بدترین خطای زمان</td>
<td><span class="ltr" dir="ltr">1.45 µs</span></td>
<td><a href="#exm-ch35-sync" class="quarto-xref">مثال&nbsp;<span>35.5</span></a></td>
</tr>
<tr class="odd">
<td>سنِ توانِ نقطهٔ اتصال روی صفحه</td>
<td>تا <span class="ltr" dir="ltr">2.17 s</span></td>
<td><a href="#exm-ch35-trace" class="quarto-xref">مثال&nbsp;<span>35.6</span></a></td>
</tr>
<tr class="even">
<td>ترتیبِ وارونه با برچسبِ دروازه</td>
<td><span class="ltr" dir="ltr">28.6 %</span></td>
<td><a href="#exm-ch35-stamps" class="quarto-xref">مثال&nbsp;<span>35.12</span></a></td>
</tr>
<tr class="odd">
<td>هشدارها: خام / با تأخیر و باند مرده</td>
<td><span class="ltr" dir="ltr">358</span> / <span class="ltr" dir="ltr">6</span> در ساعت</td>
<td><a href="#exm-ch35-chatter" class="quarto-xref">مثال&nbsp;<span>35.15</span></a></td>
</tr>
<tr class="even">
<td>جای تاریخ‌نگار در عمرِ نیروگاه</td>
<td>حدودِ <span class="ltr" dir="ltr">12 TB</span></td>
<td><a href="#exm-ch35-retention" class="quarto-xref">مثال&nbsp;<span>35.16</span></a></td>
</tr>
<tr class="odd">
<td>شناسه‌های ناهمخوان</td>
<td>۲ از ۷</td>
<td><a href="#exm-ch35-ids" class="quarto-xref">مثال&nbsp;<span>35.27</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch35-design" class="level2" data-number="35.11">
<h2 data-number="35.11" class="anchored" data-anchor-id="sec-ch35-design"><span class="header-section-number">35.11</span> گردشِ کارِ اسکادا و ارتباطات</h2>
<blockquote class="blockquote">
<ol type="1">
<li>لایه‌ها و نمودارها: فیزیکی، منطقی، مسیرِ ارتباط، جریانِ داده، افزونگی، همگامیِ زمان (<a href="#sec-ch35-a-levels" class="quarto-xref"><span>بخش 35.2.1</span></a>، <a href="#sec-ch35-c-diagrams" class="quarto-xref"><span>بخش 35.4.1</span></a>).</li>
<li>شبکه: رسانه و برد، بودجهٔ افتِ نوری، ترافیک و فوران، تأخیر، زنجیره یا حلقه، زیرشبکه‌ها (<a href="#sec-ch35-a" class="quarto-xref"><span>بخش 35.2</span></a>).</li>
<li>زمان: منبع، زنجیره و بودجهٔ خطا در برابرِ نیاز؛ برچسب در مبدأ (<a href="#sec-ch35-a-sync" class="quarto-xref"><span>بخش 35.2.9</span></a>، <a href="#sec-ch35-b-stamps" class="quarto-xref"><span>بخش 35.3.3</span></a>).</li>
<li>داده: قاعدهٔ برچسب، گونهٔ داده، مقیاس، باند مرده، نگاشتِ کیفیت، پروفایلِ واسط (<a href="#sec-ch35-b" class="quarto-xref"><span>بخش 35.3</span></a>).</li>
<li>بهره‌برداری: فلسفهٔ هشدار، میانگیر، دورهٔ نگهداری، جابه‌جایی به پشتیبان، نقش‌ها (<a href="#sec-ch35-c" class="quarto-xref"><span>بخش 35.4</span></a>).</li>
<li>مرزها: حریق فقط پایش؛ دادهٔ دارایی با مبدأِ معتبر، جریان‌های یک‌سویه، حذفِ تکرار، وقتِ هماهنگِ جهانی و صف (<a href="#sec-ch35-e" class="quarto-xref"><span>بخش 35.6</span></a>، <a href="#sec-ch35-f" class="quarto-xref"><span>بخش 35.7</span></a>).</li>
<li>پذیرش: نقطه‌به‌نقطه، زمان، هشدار، جابه‌جایی، کیفیت، واسطِ نگهداری؛ همه با اثرانگشتِ پیکربندی (<a href="#sec-ch35-c-acceptance" class="quarto-xref"><span>بخش 35.4.7</span></a>، <a href="#sec-ch35-f-accept" class="quarto-xref"><span>بخش 35.7.7</span></a>).</li>
</ol>
</blockquote>
</section>
<section id="sec-ch35-lab" class="level2" data-number="35.12">
<h2 data-number="35.12" class="anchored" data-anchor-id="sec-ch35-lab"><span class="header-section-number">35.12</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch35-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch35-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;35.2: آزمایشگاه‌های پایتونِ فصلِ ۳۵
</figcaption>
<div aria-describedby="tbl-ch35-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>داده</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>توربین‌ها، پست، حلقه‌ها، ترافیک، پیوندها، دسترس‌پذیری، زمان، برشِ دارایی‌ها</td>
</tr>
<tr class="even">
<td>شبکه</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>رسانه، فیبر، ترافیک، سریال، تأخیر، توپولوژی، زمان، زیرشبکه‌ها</td>
</tr>
<tr class="odd">
<td>داده و هم‌کنش‌پذیری</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>ثبّات، کیفیت، برچسبِ زمان، سرریز، پروفایل، برچسب‌ها</td>
</tr>
<tr class="even">
<td>بهره‌برداری</td>
<td><span class="ltr" dir="ltr">examples_c</span></td>
<td>نمودارها، هشدارِ لرزان، میانگیر، نگهداری، جابه‌جایی، نقش‌ها، پذیرش</td>
</tr>
<tr class="odd">
<td>آزمایشگاهِ ت</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>اعتبارسنج، جریان، تشخیص، هشدار، داشبورد</td>
</tr>
<tr class="even">
<td>مرزِ حریق</td>
<td><span class="ltr" dir="ltr">examples_e</span></td>
<td>وضعیت‌ها، مسیرها، ساعت‌ها، از دست رفتنِ پیوند</td>
</tr>
<tr class="odd">
<td>مرزِ دارایی</td>
<td><span class="ltr" dir="ltr">examples_f</span></td>
<td>شناسه‌ها، مبدأ، جریان‌ها، حذفِ تکرار، زمان، صف، پذیرش</td>
</tr>
<tr class="even">
<td>ساخت</td>
<td><span class="ltr" dir="ltr">examples_k</span></td>
<td>خط‌مبنای پیکربندی، یدکی‌ها</td>
</tr>
<tr class="odd">
<td>ژرف‌تر</td>
<td><span class="ltr" dir="ltr">examples_m</span></td>
<td>ردیابی، زیرشبکه، باند مرده، روند، گزارش، نمودارِ منطقی</td>
</tr>
<tr class="even">
<td>ژرف‌ترِ دوم</td>
<td><span class="ltr" dir="ltr">examples_n</span></td>
<td>فوران، رادیو، سرآیند، صف، شمارندهٔ اعشاری، ترتیبِ کلمه‌ها، سیلِ هشدار، بازیابی، نگه‌داشتِ زمان، جایگاه و تجهیز</td>
</tr>
<tr class="odd">
<td>تکمیلی</td>
<td><span class="ltr" dir="ltr">examples_r</span></td>
<td>رخدادهای تکراری، رفت و برگشتِ نقطهٔ تنظیم، دفترِ رخدادها، صفحه‌ها</td>
</tr>
<tr class="even">
<td>دورِ دیگر</td>
<td><span class="ltr" dir="ltr">examples_s</span></td>
<td>ترمیمِ حلقه، پرونده‌های پایشِ وضعیت، ضربان، ثبات‌های ۱۶ بیتی، کیفیتِ جمع، آزمونِ نقطه‌به‌نقطه، قطعِ ارتباط، پرسش‌های گزارش، هم‌کنش‌پذیری</td>
</tr>
<tr class="odd">
<td>وارسی‌ها</td>
<td><span class="ltr" dir="ltr">examples_q</span></td>
<td>دگرنمایی، طرحِ نشانی، فهرستِ نقطه‌ها، کهنگی، پیوندِ دورسنجی، دیسک‌ها، نمونهٔ پذیرش</td>
</tr>
<tr class="even">
<td>ژرف‌ترِ سوم</td>
<td><span class="ltr" dir="ltr">examples_p</span></td>
<td>اولویت، حامل‌ها، کامل بودن، ردهٔ هشدارها، پخشِ دوباره، فشرده‌سازی، جابه‌جاییِ سرور، آزمونِ کارخانهٔ شبکه</td>
</tr>
<tr class="odd">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>با دست، بسته، مبنای <span class="ltr" dir="ltr">D-039</span></td>
</tr>
<tr class="even">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>ماژولِ تازهٔ <code>scada</code> با پنج آزمون و آزمایشگاه با سه آزمون در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست. جای توربین‌ها و پست از فصل‌های ۱۴ و ۳۳، نقطه‌ها و لایه‌های کنترل از فصلِ ۳۴، و انرژیِ روزانه از فصلِ ۱۵ می‌آیند.</p>
</section>
<section id="sec-ch35-std" class="level2" data-number="35.13">
<h2 data-number="35.13" class="anchored" data-anchor-id="sec-ch35-std"><span class="header-section-number">35.13</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>ارتباطاتِ پست و مدلِ دادهٔ آن: سری <span class="ltr" dir="ltr">IEC 61850</span> (<span class="ltr" dir="ltr">STD-093</span>)؛ دورکنترل: <span class="ltr" dir="ltr">IEC 60870-5-104</span> (<span class="ltr" dir="ltr">STD-092</span>) و <span class="ltr" dir="ltr">DNP3</span> (<span class="ltr" dir="ltr">STD-154</span>، ویرایش باید وارسی شود)؛ پروتکلِ ثبّات‌محور: <span class="ltr" dir="ltr">STD-155</span>.</li>
<li>افزونگیِ شبکه: <span class="ltr" dir="ltr">IEC 62439-3:2021</span> برای <span class="ltr" dir="ltr">PRP</span> و <span class="ltr" dir="ltr">HSR</span> (<span class="ltr" dir="ltr">STD-151</span>) و <span class="ltr" dir="ltr">IEC 62439-2:2021</span> برای حلقه (<span class="ltr" dir="ltr">STD-152</span>).</li>
<li>همگامیِ دقیقِ ساعت: <span class="ltr" dir="ltr">IEEE 1588-2019</span> با اصلاحیه‌هایش (<span class="ltr" dir="ltr">STD-150</span>).</li>
<li>مدیریتِ هشدار: <span class="ltr" dir="ltr">IEC 62682:2022</span> (<span class="ltr" dir="ltr">STD-153</span>).</li>
<li>آزمون‌های پذیرشِ کارخانه، ساختگاه و یکپارچگی: <span class="ltr" dir="ltr">IEC 62381:2024</span> (<span class="ltr" dir="ltr">STD-148</span>).</li>
<li>نامِ پروتکل هم‌کنش‌پذیری را تضمین نمی‌کند. پروفایلِ واسط و آزمون آن را نشان می‌دهند. پروتکل، پروفایل و فهرستِ دورسنجیِ بهره‌بردارِ شبکه از خودِ او می‌آیند (<span class="ltr" dir="ltr">U-115</span>). مرزِ حریق تابعِ راهبردِ حریق و مقامِ مسئول است (<span class="ltr" dir="ltr">U-110</span>).</li>
<li>هیچ عددی در این فصل الزام نیست. (وارسی‌شده <span class="ltr" dir="ltr">2026-11-17</span>.)</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch35-deliverable" class="level2" data-number="35.14">
<h2 data-number="35.14" class="anchored" data-anchor-id="sec-ch35-deliverable"><span class="header-section-number">35.14</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<div id="tbl-ch35-deliverables" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch35-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;35.3: سندهای فصلِ ۳۵ برای پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span>
</figcaption>
<div aria-describedby="tbl-ch35-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>محتوا</th>
<th>معیارِ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-CTL-DWG-0001</span></td>
<td>نمودارهای فیزیکی، منطقی، مسیرِ ارتباط، افزونگی و همگامیِ زمان</td>
<td>یک برچسب برای هر دستگاه در همهٔ نمودارها</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-CTL-LST-0002</span></td>
<td>فهرستِ نقطه‌های اسکادا</td>
<td>هر نقطه با برچسب، یکا، گونهٔ داده، مقیاس، باند مرده و کیفیت؛ قاعدهٔ برچسب بی‌یافته</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-CTL-SPC-0003</span></td>
<td>مشخصاتِ اسکادا و واسط‌ها</td>
<td>پروفایل‌ها، نگاشتِ کیفیت، فلسفهٔ هشدار، مرزِ حریق، رفتار در خرابی</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-CTL-REG-0005</span></td>
<td>نقشهٔ مبدأ و مالکیتِ داده و ثبتِ واسط‌های نگهداری</td>
<td>هر داده با مبدأ، مالک، جریان، به‌روزرسانی و رفتار در خرابی</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-CTL-CAL-0003</span></td>
<td>محاسبه‌های شبکه</td>
<td>ترافیک، افتِ نوری، دسترس‌پذیری، بودجهٔ زمان، نگهداری و میانگیر</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-CTL-PRO-0003</span></td>
<td>روش‌های پذیرشِ اسکادا و واسطِ نگهداری</td>
<td>هر آزمون با شاهد و اثرانگشتِ پیکربندی؛ فقط دادهٔ ساختگی پیش از راه‌اندازی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> می‌افزاید:</p>
<ol type="1">
<li><strong>تصمیمِ <span class="ltr" dir="ltr">D-039</span>:</strong> مبنای اسکادا و ارتباطات (<a href="#exm-ch35-int-3" class="quarto-xref">مثال&nbsp;<span>35.33</span></a>).</li>
<li><strong>فرض‌های <span class="ltr" dir="ltr">A-393</span> تا <span class="ltr" dir="ltr">A-400</span>:</strong>
<ul>
<li><span class="ltr" dir="ltr">A-393</span>: شمارِ برچسب‌ها، اندازهٔ هر مقدار و ترافیک.</li>
<li><span class="ltr" dir="ltr">A-394</span>: نرخِ پیوندها و خطِ سریال.</li>
<li><span class="ltr" dir="ltr">A-395</span>: نرخ‌های خرابی و تعمیرِ پیوندها و سوئیچ‌ها.</li>
<li><span class="ltr" dir="ltr">A-396</span>: سهم‌های بودجهٔ زمان.</li>
<li><span class="ltr" dir="ltr">A-397</span>: نقشهٔ ثبّات‌ها، نگاشتِ کیفیت، تأخیرهای تا دروازه و پروفایل‌ها.</li>
<li><span class="ltr" dir="ltr">A-398</span>: سری‌های ساختگیِ هشدار و دورسنجی، میانگیر، نگهداری، زمان‌های بازیابی و نقش‌ها.</li>
<li><span class="ltr" dir="ltr">A-399</span>: برشِ ثبتِ دارایی‌ها، جریان‌های نگهداری و خطاهای کاشته.</li>
<li><span class="ltr" dir="ltr">A-400</span>: زمان‌ها و رانشِ مرزِ حریق، خط‌مبنا و یدکی‌ها.</li>
</ul></li>
<li><strong>مجهول‌ها:</strong> پروتکل، پروفایل و فهرستِ دورسنجیِ بهره‌بردارِ شبکه (<span class="ltr" dir="ltr">U-115</span>)؛ داده‌ها و اعلامیه‌های دستگاه‌های سازندگان (<span class="ltr" dir="ltr">U-116</span>).</li>
<li><strong>یافته‌ها:</strong> حلقهٔ غربی، بودجهٔ زمان، شمارنده‌های ۳۲ بیتی، نگاشتِ کیفیتِ دروازه، شناسه‌های ناهمخوان و حذفِ تکرار.</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>scada</code> با آزمون‌ها و برنامه‌های فصلِ ۳۵.</li>
</ol>
</section>
<section id="sec-ch35-summary" class="level2" data-number="35.15">
<h2 data-number="35.15" class="anchored" data-anchor-id="sec-ch35-summary"><span class="header-section-number">35.15</span> جمع‌بندی</h2>
<ul>
<li><strong>شبکه:</strong> اسکادا سرپرستی می‌کند و جای حلقهٔ کنترل و حفاظت را نمی‌گیرد؛ فیبرِ تک‌حالته برای فاصله‌ها و جداییِ زمین؛ ضریبِ هشتِ بایت و بیت؛ فوران‌ها، نه میانگین، پیوند را پر می‌کنند؛ پرسش‌گری در برابرِ گزارش با تغییر؛ تأخیرِ درونِ نیروگاه کوچک است و پیوندِ دوربرد بزرگ؛ بودجهٔ افتِ نوری برای کلِ حلقه؛ حلقه ساعت‌ها را به ثانیه‌ها می‌برد؛ نیاز روشِ همگامیِ زمان را انتخاب می‌کند؛ یک زیرشبکه برای هر کارکرد؛ فوران‌ها محدودِ آهنگ می‌شوند و کنترل ردهٔ اولویت می‌گیرد؛ انتظار نزدیکِ بارِ کامل بی‌حد رشد می‌کند؛ حاملِ دوم فقط با مسیرِ جدا (<a href="#sec-ch35-a" class="quarto-xref"><span>بخش 35.2</span></a>).</li>
<li><strong>داده و هم‌کنش‌پذیری:</strong> ثبّات معنایش را جای دیگری دارد و شیء همراهش؛ نگاشتِ کیفیتِ هر دروازهٔ ارتباطی؛ برچسبِ زمان در مبدأ؛ گونهٔ داده از بردِ عمرِ نیروگاه؛ نامِ پروتکل هم‌کنش‌پذیری نیست، پروفایل و آزمون است؛ قاعدهٔ برچسب با برنامه؛ شمارنده‌ها عددِ صحیح‌اند، نه اعشاری؛ ترتیبِ کلمه‌ها با مقداری که هر دو کلمه‌اش ناصفر است آزموده می‌شود (<a href="#sec-ch35-b" class="quarto-xref"><span>بخش 35.3</span></a>).</li>
<li><strong>بهره‌برداری:</strong> هر نمودار یک پرسش؛ تأخیر و باند مرده در فلسفهٔ هشدار؛ میانگیر در مبدأ؛ دورهٔ نگهداری با مالک؛ زمانِ بازیابیِ شبکه با نگهبانِ زمانی؛ کمترین دسترسی؛ پذیرش با شاهد؛ روند با کمینه و بیشینه؛ گزارش با کامل بودنِ داده؛ نمودارِ منطقی جدولِ مسیرهای مجاز؛ سرکوبِ پیامدها در سیلِ هشدار؛ نقطه و زمانِ بازیابی؛ فرمان در جابه‌جاییِ سرور رد می‌شود؛ نگه‌داشتِ زمان؛ کامل بودنِ داده برای هر برچسب؛ فشرده‌سازی با خطای تضمین‌شده (<a href="#sec-ch35-c" class="quarto-xref"><span>بخش 35.4</span></a>).</li>
<li><strong>آزمایشگاه:</strong> اعتبارسنج رد می‌کند و می‌گوید چرا؛ تشخیص با سن و برد؛ قاعدهٔ هشدار داده است؛ داشبورد کیفیت و سن را نشان می‌دهد؛ فقط دادهٔ ساختگی (<a href="#sec-ch35-d" class="quarto-xref"><span>بخش 35.5</span></a>).</li>
<li><strong>مرزِ حریق:</strong> فقط وضعیت‌های مجاز، هیچ فرمانی؛ دو مسیرِ مستقل وقتی اتاق خالی است؛ هر دو برچسبِ زمان؛ هر خرابی دیده می‌شود و هیچ‌کدام سامانهٔ حریق را تغییر نمی‌دهد؛ بازنشانی فقط در تابلوی حریق (<a href="#sec-ch35-e" class="quarto-xref"><span>بخش 35.6</span></a>).</li>
<li><strong>مرزِ دارایی:</strong> شناسه یک بار ساخته و رونوشت می‌شود؛ مبدأِ معتبر و مالک برای هر داده؛ کسب‌وکار می‌خواند و نمی‌نویسد؛ حذفِ تکرار؛ وقتِ هماهنگِ جهانی؛ صف با شناسهٔ پیام و گیرنده‌ای که تکرار را ثبت نمی‌کند؛ ساعت‌های جایگاه به ساعت‌های تجهیز؛ پذیرش روی نسخهٔ آزمون (<a href="#sec-ch35-f" class="quarto-xref"><span>بخش 35.7</span></a>).</li>
<li><strong>کارخانه:</strong> خط‌مبنای پیکربندیِ هر دستگاهِ شبکه؛ دست‌کم یک یدکی از هر گونه (<a href="#sec-ch35-mfg" class="quarto-xref"><span>بخش 35.8</span></a>).</li>
</ul>
<section id="sec-ch35-vocab" class="level3" data-number="35.15.1">
<h3 data-number="35.15.1" class="anchored" data-anchor-id="sec-ch35-vocab"><span class="header-section-number">35.15.1</span> واژگانِ فصلِ ۳۵</h3>
<div id="tbl-ch35-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch35-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;35.4: واژگانِ فصلِ ۳۵
</figcaption>
<div aria-describedby="tbl-ch35-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>اسکادا</td>
<td><span class="ltr" dir="ltr">supervisory control and data acquisition</span></td>
<td><span class="ltr" dir="ltr">SCADA</span></td>
</tr>
<tr class="even">
<td>واسط</td>
<td><span class="ltr" dir="ltr">interface</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دروازهٔ ارتباطی</td>
<td><span class="ltr" dir="ltr">gateway</span></td>
<td></td>
</tr>
<tr class="even">
<td>پروتکل</td>
<td><span class="ltr" dir="ltr">protocol</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مدلِ داده</td>
<td><span class="ltr" dir="ltr">data model</span></td>
<td></td>
</tr>
<tr class="even">
<td>هم‌کنش‌پذیری</td>
<td><span class="ltr" dir="ltr">interoperability</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نرخِ بیت</td>
<td><span class="ltr" dir="ltr">bit rate</span></td>
<td></td>
</tr>
<tr class="even">
<td>تأخیرِ فرستادن</td>
<td><span class="ltr" dir="ltr">serialisation delay</span></td>
<td></td>
</tr>
<tr class="odd">
<td>فیبرِ تک‌حالته</td>
<td><span class="ltr" dir="ltr">single-mode fibre</span></td>
<td></td>
</tr>
<tr class="even">
<td>فیبرِ چندحالته</td>
<td><span class="ltr" dir="ltr">multimode fibre</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جوشِ فیبر</td>
<td><span class="ltr" dir="ltr">fusion splice</span></td>
<td></td>
</tr>
<tr class="even">
<td>بودجهٔ افتِ نوری</td>
<td><span class="ltr" dir="ltr">optical loss budget</span></td>
<td></td>
</tr>
<tr class="odd">
<td>زنجیرهٔ پیاپی</td>
<td><span class="ltr" dir="ltr">daisy chain</span></td>
<td></td>
</tr>
<tr class="even">
<td>توپولوژیِ حلقوی</td>
<td><span class="ltr" dir="ltr">ring topology</span></td>
<td></td>
</tr>
<tr class="odd">
<td>زیرشبکه</td>
<td><span class="ltr" dir="ltr">subnet</span></td>
<td></td>
</tr>
<tr class="even">
<td>پرسش‌گری</td>
<td><span class="ltr" dir="ltr">polling</span></td>
<td></td>
</tr>
<tr class="odd">
<td>گزارش با تغییر</td>
<td><span class="ltr" dir="ltr">report by exception</span></td>
<td></td>
</tr>
<tr class="even">
<td>پویشِ درستی</td>
<td><span class="ltr" dir="ltr">integrity scan</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پرسشِ همگانی</td>
<td><span class="ltr" dir="ltr">general interrogation</span></td>
<td></td>
</tr>
<tr class="even">
<td>پروتکلِ زمانِ دقیق</td>
<td><span class="ltr" dir="ltr">precision time protocol</span></td>
<td><span class="ltr" dir="ltr">PTP</span></td>
</tr>
<tr class="odd">
<td>ساعتِ اصلی</td>
<td><span class="ltr" dir="ltr">grandmaster clock</span></td>
<td></td>
</tr>
<tr class="even">
<td>برچسبِ نقطه</td>
<td><span class="ltr" dir="ltr">tag</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ثبّات</td>
<td><span class="ltr" dir="ltr">register</span></td>
<td></td>
</tr>
<tr class="even">
<td>پرچمِ کیفیت</td>
<td><span class="ltr" dir="ltr">quality flag</span></td>
<td></td>
</tr>
<tr class="odd">
<td>برچسبِ زمانی</td>
<td><span class="ltr" dir="ltr">timestamp</span></td>
<td></td>
</tr>
<tr class="even">
<td>ثبتِ دارایی‌ها</td>
<td><span class="ltr" dir="ltr">asset register</span></td>
<td></td>
</tr>
<tr class="odd">
<td>سامانهٔ مدیریتِ نگهداری</td>
<td><span class="ltr" dir="ltr">computerised maintenance management system</span></td>
<td><span class="ltr" dir="ltr">CMMS</span></td>
</tr>
<tr class="even">
<td>مدیریتِ دارایی‌های سازمان</td>
<td><span class="ltr" dir="ltr">enterprise asset management</span></td>
<td><span class="ltr" dir="ltr">EAM</span></td>
</tr>
<tr class="odd">
<td>درخواستِ کار</td>
<td><span class="ltr" dir="ltr">work request</span></td>
<td></td>
</tr>
<tr class="even">
<td>دستورِ کار</td>
<td><span class="ltr" dir="ltr">work order</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مبدأِ معتبر</td>
<td><span class="ltr" dir="ltr">source of truth</span></td>
<td></td>
</tr>
<tr class="even">
<td>سیلِ هشدار</td>
<td><span class="ltr" dir="ltr">alarm flood</span></td>
<td></td>
</tr>
<tr class="odd">
<td>هشدارِ لرزان</td>
<td><span class="ltr" dir="ltr">chattering alarm</span></td>
<td></td>
</tr>
<tr class="even">
<td>فلسفهٔ هشدار</td>
<td><span class="ltr" dir="ltr">alarm philosophy</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بازنگریِ هشدارها</td>
<td><span class="ltr" dir="ltr">alarm rationalisation</span></td>
<td></td>
</tr>
<tr class="even">
<td>دورهٔ نگهداریِ داده</td>
<td><span class="ltr" dir="ltr">data retention</span></td>
<td></td>
</tr>
<tr class="odd">
<td>میانگیر</td>
<td><span class="ltr" dir="ltr">buffer</span></td>
<td></td>
</tr>
<tr class="even">
<td>جابه‌جایی به پشتیبان</td>
<td><span class="ltr" dir="ltr">failover</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کمترین دسترسی</td>
<td><span class="ltr" dir="ltr">least privilege</span></td>
<td></td>
</tr>
<tr class="even">
<td>دیوارهٔ آتش</td>
<td><span class="ltr" dir="ltr">firewall</span></td>
<td></td>
</tr>
<tr class="odd">
<td>آزمونِ نقطه‌به‌نقطه</td>
<td><span class="ltr" dir="ltr">point-to-point test</span></td>
<td></td>
</tr>
<tr class="even">
<td>حذفِ تکرار</td>
<td><span class="ltr" dir="ltr">deduplication</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پایهٔ زمانی</td>
<td><span class="ltr" dir="ltr">time base</span></td>
<td><span class="ltr" dir="ltr">UTC</span></td>
</tr>
<tr class="even">
<td>صفِ پیام</td>
<td><span class="ltr" dir="ltr">message queue</span></td>
<td></td>
</tr>
<tr class="odd">
<td>خط‌مبنای پیکربندی</td>
<td><span class="ltr" dir="ltr">configuration baseline</span></td>
<td></td>
</tr>
<tr class="even">
<td>ردهٔ اولویت</td>
<td><span class="ltr" dir="ltr">priority class</span></td>
<td><span class="ltr" dir="ltr">QoS</span></td>
</tr>
<tr class="odd">
<td>سرباریِ پروتکل</td>
<td><span class="ltr" dir="ltr">protocol overhead</span></td>
<td></td>
</tr>
<tr class="even">
<td>حاشیهٔ محوشدگی</td>
<td><span class="ltr" dir="ltr">fade margin</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ناحیهٔ فرنل</td>
<td><span class="ltr" dir="ltr">Fresnel zone</span></td>
<td></td>
</tr>
<tr class="even">
<td>سرکوبِ هشدار</td>
<td><span class="ltr" dir="ltr">alarm suppression</span></td>
<td></td>
</tr>
<tr class="odd">
<td>هشدارِ کنارگذاشته</td>
<td><span class="ltr" dir="ltr">shelved alarm</span></td>
<td></td>
</tr>
<tr class="even">
<td>نقطهٔ بازیابی</td>
<td><span class="ltr" dir="ltr">recovery point</span></td>
<td></td>
</tr>
<tr class="odd">
<td>زمانِ بازیابی</td>
<td><span class="ltr" dir="ltr">recovery time</span></td>
<td></td>
</tr>
<tr class="even">
<td>نگه‌داشتِ زمان</td>
<td><span class="ltr" dir="ltr">holdover</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کامل بودنِ داده</td>
<td><span class="ltr" dir="ltr">data completeness</span></td>
<td></td>
</tr>
<tr class="even">
<td>ترتیبِ کلمه‌ها</td>
<td><span class="ltr" dir="ltr">word order</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جایگاهِ کارکردی</td>
<td><span class="ltr" dir="ltr">functional location</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch35-assess" class="level2" data-number="35.16">
<h2 data-number="35.16" class="anchored" data-anchor-id="sec-ch35-assess"><span class="header-section-number">35.16</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند شبکهٔ نیروگاه را با عدد بسنجد: ترافیک، تأخیر، افتِ نوری، دسترس‌پذیری، بودجهٔ زمان و نگهداری. می‌تواند معنای هر مقدار را از مبدأ تا صفحه و تا سامانهٔ نگهداری نگه دارد: یکا، مقیاس، کیفیت و زمان. می‌تواند یک جریانِ دورسنجیِ ساختگی را اعتبارسنجی و خطاهای کاشته را تشخیص دهد. می‌تواند مرزهای حریق و دادهٔ دارایی را با مبدأ، مالک و رفتار در خرابی تعریف کند. همهٔ این‌ها بی‌اتصال به کنترل‌های زنده و بی‌دور زدنِ سامانه‌های ایمنیِ جانی. پاسخ‌ها در <a href="#sec-ch35-solutions" class="quarto-xref"><span>بخش 35.17</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="35.16.1">
<h3 data-number="35.16.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">35.16.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch35-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.1</strong></span> چهار لایهٔ اسکادا را با یک دستگاه در هر کدام نام ببرید.</p>
</div>
<div id="exr-ch35-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.2</strong></span> چرا اسکادا جای حلقهٔ کنترلِ سریع یا حفاظت را نمی‌گیرد؟</p>
</div>
<div id="exr-ch35-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.3</strong></span> سیگنال و داده چه فرقی دارند؟</p>
</div>
<div id="exr-ch35-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.4</strong></span> سه رسانه را با بردشان بگویید.</p>
</div>
<div id="exr-ch35-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.5</strong></span> چرا میانِ دو ساختمانِ نیروگاه کابلِ مسیِ ارتباطی کشیده نمی‌شود؟</p>
</div>
<div id="exr-ch35-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.6</strong></span> <a href="#eq-ch35-serial" class="quarto-xref">معادلهٔ&nbsp;<span>35.1</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch35-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.7</strong></span> فوران چیست و چرا پیوند را پر می‌کند؟</p>
</div>
<div id="exr-ch35-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.8</strong></span> <a href="#eq-ch35-poll" class="quarto-xref">معادلهٔ&nbsp;<span>35.2</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch35-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.9</strong></span> پرسش‌گری و گزارش با تغییر چه فرقی دارند؟</p>
</div>
<div id="exr-ch35-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.10</strong></span> پویشِ درستی برای چیست؟</p>
</div>
<div id="exr-ch35-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.11</strong></span> کدام بخش‌های تأخیرِ پیام بزرگ‌اند؟</p>
</div>
<div id="exr-ch35-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.12</strong></span> <a href="#eq-ch35-fibre" class="quarto-xref">معادلهٔ&nbsp;<span>35.3</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch35-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.13</strong></span> چرا بودجهٔ افتِ نوری برای کلِ حلقه حساب می‌شود؟</p>
</div>
<div id="exr-ch35-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.14</strong></span> <a href="#eq-ch35-avail" class="quarto-xref">معادلهٔ&nbsp;<span>35.4</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch35-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.15</strong></span> کدام فرض پشتِ عددِ دسترس‌پذیریِ حلقه است؟</p>
</div>
<div id="exr-ch35-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.16</strong></span> <a href="#eq-ch35-sync" class="quarto-xref">معادلهٔ&nbsp;<span>35.5</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch35-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.17</strong></span> کدام حلقهٔ زنجیرهٔ زمان بیشترِ بودجه را می‌گیرد؟</p>
</div>
<div id="exr-ch35-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.18</strong></span> پیشوندِ <span class="math inline">\(/26\)</span> چند نشانیِ قابلِ استفاده دارد؟</p>
</div>
<div id="exr-ch35-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.19</strong></span> سوئیچ و مسیریاب چه فرقی دارند؟</p>
</div>
<div id="exr-ch35-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.20</strong></span> باند مرده چه چیزی را با چه چیزی عوض می‌کند؟</p>
</div>
<div id="exr-ch35-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.21</strong></span> پروتکل و مدلِ داده چه فرقی دارند؟</p>
</div>
<div id="exr-ch35-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.22</strong></span> ثبّات و شیء چه فرقی دارند؟</p>
</div>
<div id="exr-ch35-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.23</strong></span> وارسیِ مقیاس چگونه کار می‌کند؟</p>
</div>
<div id="exr-ch35-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.24</strong></span> کدام پرچم‌های کیفیت در دروازهٔ نمونه گم می‌شوند؟</p>
</div>
<div id="exr-ch35-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.25</strong></span> چرا برچسبِ زمانِ هنگامِ رسیدن رخداد را نمی‌سنجد؟</p>
</div>
<div id="exr-ch35-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.26</strong></span> گونهٔ دادهٔ یک نقطه چگونه انتخاب می‌شود؟</p>
</div>
<div id="exr-ch35-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.27</strong></span> پروفایلِ واسط چیست؟</p>
</div>
<div id="exr-ch35-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.28</strong></span> قاعدهٔ برچسبِ نیروگاهِ P چیست؟</p>
</div>
<div id="exr-ch35-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.29</strong></span> هشت گونهٔ نمودار را با پرسشِ هر کدام بگویید.</p>
</div>
<div id="exr-ch35-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.30</strong></span> هشدارِ لرزان چیست؟</p>
</div>
<div id="exr-ch35-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.31</strong></span> سه گامِ چرخهٔ مدیریتِ هشدار کدام‌اند؟</p>
</div>
<div id="exr-ch35-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.32</strong></span> <a href="#eq-ch35-storage" class="quarto-xref">معادلهٔ&nbsp;<span>35.7</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch35-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.33</strong></span> چرا میانگیر در مبدأ است؟</p>
</div>
<div id="exr-ch35-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.34</strong></span> چرا زمانِ بازیابیِ شبکه با نگهبانِ زمانی سنجیده می‌شود؟</p>
</div>
<div id="exr-ch35-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.35</strong></span> کمترین دسترسی چیست؟</p>
</div>
<div id="exr-ch35-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.36</strong></span> آزمونِ نقطه‌به‌نقطه چه چیزی را ثابت می‌کند؟</p>
</div>
<div id="exr-ch35-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.37</strong></span> چرا روندِ کاهش‌یافته جهش‌های کوتاه را پنهان می‌کند؟</p>
</div>
<div id="exr-ch35-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.38</strong></span> گزارشِ روزانه کنارِ انرژی چه چیزی می‌گوید؟</p>
</div>
<div id="exr-ch35-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.39</strong></span> اعتبارسنجِ آزمایشگاه کدام شش وارسی را دارد؟</p>
</div>
<div id="exr-ch35-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.40</strong></span> چرا رکوردِ خراب «تعمیر» نمی‌شود؟</p>
</div>
<div id="exr-ch35-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.41</strong></span> کدام خطاهای کاشته از اعتبارسنج گذشتند؟</p>
</div>
<div id="exr-ch35-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.42</strong></span> اسکادا کدام وضعیت‌های حریق را می‌بیند؟</p>
</div>
<div id="exr-ch35-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.43</strong></span> کدام کارها هرگز از اسکادا انجام نمی‌شوند؟</p>
</div>
<div id="exr-ch35-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.44</strong></span> تأیید و بازنشانی چه فرقی دارند؟</p>
</div>
<div id="exr-ch35-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.45</strong></span> چرا هر دو برچسبِ زمانِ رخدادِ حریق نگه داشته می‌شود؟</p>
</div>
<div id="exr-ch35-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.46</strong></span> مبدأِ معتبر چیست؟</p>
</div>
<div id="exr-ch35-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.47</strong></span> چرا شناسهٔ دارایی دوباره تایپ نمی‌شود؟</p>
</div>
<div id="exr-ch35-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.48</strong></span> چرا از سامانهٔ نگهداری به کنترل مسیری نیست؟</p>
</div>
<div id="exr-ch35-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.49</strong></span> قاعدهٔ حذفِ تکرار چیست؟</p>
</div>
<div id="exr-ch35-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.50</strong></span> چرا ذخیره به وقتِ هماهنگِ جهانی است؟</p>
</div>
<div id="exr-ch35-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.51</strong></span> خط‌مبنای پیکربندیِ یک سوئیچ چه دارد؟</p>
</div>
<div id="exr-ch35-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.52</strong></span> چرا پر کردنِ دوبارهٔ تاریخ‌نگار محدودِ آهنگ می‌شود؟</p>
</div>
<div id="exr-ch35-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.53</strong></span> <a href="#eq-ch35-queue" class="quarto-xref">معادلهٔ&nbsp;<span>35.6</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch35-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.54</strong></span> ردهٔ اولویت در درگاهِ سوئیچ چه می‌کند؟</p>
</div>
<div id="exr-ch35-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.55</strong></span> سرباریِ پروتکل چیست؟</p>
</div>
<div id="exr-ch35-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.56</strong></span> حاشیهٔ محوشدگی و ناحیهٔ فرنل را توضیح دهید.</p>
</div>
<div id="exr-ch35-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.57</strong></span> حاملِ دوم کی کمکی نمی‌کند؟</p>
</div>
<div id="exr-ch35-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.58</strong></span> چرا شمارندهٔ اعشاری برای انرژی مناسب نیست؟</p>
</div>
<div id="exr-ch35-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.59</strong></span> ترتیبِ کلمه‌ها چیست؟</p>
</div>
<div id="exr-ch35-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.60</strong></span> سرکوبِ هشدار بر پایهٔ وضعیت چیست؟</p>
</div>
<div id="exr-ch35-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.61</strong></span> نقطه و زمانِ بازیابی چه فرقی دارند؟</p>
</div>
<div id="exr-ch35-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.62</strong></span> نگه‌داشتِ زمان چیست؟</p>
</div>
<div id="exr-ch35-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.63</strong></span> چرا فرمان‌ها در جابه‌جاییِ سرور صف نمی‌شوند؟</p>
</div>
<div id="exr-ch35-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.64</strong></span> چرا کامل بودنِ داده برای هر برچسب گزارش می‌شود؟</p>
</div>
<div id="exr-ch35-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.65</strong></span> روشِ خطِ راست در فشرده‌سازی چه تضمینی دارد؟</p>
</div>
<div id="exr-ch35-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.66</strong></span> گیرنده‌ای که دریافتِ دوباره در آن بی‌اثر است چیست؟</p>
</div>
<div id="exr-ch35-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.67</strong></span> جایگاهِ کارکردی و تجهیز چه فرقی دارند؟</p>
</div>
<div id="exr-ch35-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.68</strong></span> دگرنمایی در اسکادا چگونه رخ می‌دهد؟</p>
</div>
<div id="exr-ch35-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.69</strong></span> دو خطای رایجِ طرحِ نشانی‌ها کدام‌اند؟</p>
</div>
<div id="exr-ch35-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.70</strong></span> حدِ کهنگیِ نقطه‌های با تغییر چگونه انتخاب می‌شود؟</p>
</div>
<div id="exr-ch35-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.71</strong></span> دو دروازهٔ افزونه چگونه فهرستِ رخدادها را دو برابر نمی‌کنند؟</p>
</div>
<div id="exr-ch35-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.72</strong></span> در رفت و برگشتِ یک نقطهٔ تنظیم کدام بخش بزرگ‌ترین است؟</p>
</div>
<div id="exr-ch35-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.73</strong></span> چرا دفترِ رخدادها برای کلِ عمرِ نیروگاه نگه داشته می‌شود؟</p>
</div>
<div id="exr-ch35-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.74</strong></span> چهار ترازِ صفحه‌های اپراتور کدام‌اند؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="35.16.2">
<h3 data-number="35.16.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">35.16.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch35-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.75</strong></span> قابِ <span class="ltr" dir="ltr">1500</span> بایتی روی <span class="ltr" dir="ltr">100 Mbit/s</span>: تأخیرِ فرستادن؟</p>
</div>
<div id="exr-ch35-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.76</strong></span> ۲۰۰ پیام در ثانیه از ۱۰۰ بایت روی <span class="ltr" dir="ltr">1 Mbit/s</span>: بهره‌وری؟</p>
</div>
<div id="exr-ch35-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.77</strong></span> ۱۰ کنتور، ۸ و ۲۵ بایت، <span class="ltr" dir="ltr">9600 bit/s</span> و <span class="ltr" dir="ltr">10 ms</span>: چرخه؟</p>
</div>
<div id="exr-ch35-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.78</strong></span> فیبرِ <span class="ltr" dir="ltr">5 km</span> با ۴ جوش و ۲ اتصال‌دهنده: افت؟</p>
</div>
<div id="exr-ch35-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.79</strong></span> <span class="ltr" dir="ltr">3600</span> نقطه با دو تغییر در ساعت: پیام در ثانیه؟</p>
</div>
<div id="exr-ch35-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.80</strong></span> دسترس‌پذیریِ <span class="ltr" dir="ltr">0.9999</span> چند «نُه» است؟</p>
</div>
<div id="exr-ch35-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.81</strong></span> ۶۴ بایت روی <span class="ltr" dir="ltr">9600 bit/s</span>؟</p>
</div>
<div id="exr-ch35-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.82</strong></span> <span class="ltr" dir="ltr">9000</span> بایت روی <span class="ltr" dir="ltr">1 Gbit/s</span>؟</p>
</div>
<div id="exr-ch35-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.83</strong></span> ترافیکِ ۱۲ توربین با ۶۰۰ برچسب و ۲۰ بایت در ثانیه؟</p>
</div>
<div id="exr-ch35-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.84</strong></span> همان بار روی <span class="ltr" dir="ltr">100 Mbit/s</span>؟</p>
</div>
<div id="exr-ch35-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.85</strong></span> ۳۰ کنتور، ۸ و ۴۵ بایت، <span class="ltr" dir="ltr">9600 bit/s</span> و <span class="ltr" dir="ltr">15 ms</span>؟</p>
</div>
<div id="exr-ch35-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.86</strong></span> همان با <span class="ltr" dir="ltr">19200 bit/s</span>؟</p>
</div>
<div id="exr-ch35-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.87</strong></span> افتِ حلقهٔ غربی؟</p>
</div>
<div id="exr-ch35-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.88</strong></span> افتِ حلقهٔ شرقی؟</p>
</div>
<div id="exr-ch35-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.89</strong></span> زنجیرهٔ ۶ پیوندی با <span class="ltr" dir="ltr">0.99984</span>: ساعتِ قطع در سال؟</p>
</div>
<div id="exr-ch35-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.90</strong></span> بدترین دستگاهِ حلقهٔ ۷ پیوندی؟</p>
</div>
<div id="exr-ch35-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.91</strong></span> بودجهٔ زمانِ <span class="ltr" dir="ltr">0.1 + 0.05 + 0.3 + 1.0 µs</span>؟</p>
</div>
<div id="exr-ch35-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.92</strong></span> کوچک‌ترین پیشوند برای ۴۰ دستگاه با پنجاه درصد رشد؟</p>
</div>
<div id="exr-ch35-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.93</strong></span> شمارندهٔ ۱۶ بیتی با <span class="ltr" dir="ltr">808 MWh</span> در روز؟</p>
</div>
<div id="exr-ch35-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.94</strong></span> <span class="ltr" dir="ltr">1000</span> نقطهٔ یک‌ثانیه‌ای، دو سال، ۱۲ بایت؟</p>
</div>
<div id="exr-ch35-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.95</strong></span> میانگیرِ <span class="ltr" dir="ltr">2000</span> برچسب، ۲۰ بایت، ۲۴ ساعت؟</p>
</div>
<div id="exr-ch35-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.96</strong></span> صفِ ۴۰ پیام در ساعت برای ۷۲ ساعت؟</p>
</div>
<div id="exr-ch35-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.97</strong></span> برچسبِ <span class="ltr" dir="ltr">PLP-MET-M1-Ghi</span> درست است؟</p>
</div>
<div id="exr-ch35-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.98</strong></span> <span class="ltr" dir="ltr">1321</span> روی بردِ <span class="ltr" dir="ltr">0–150</span> مشکوک است؟</p>
</div>
<div id="exr-ch35-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.99</strong></span> آخرین به‌روزرسانی <span class="ltr" dir="ltr">5 s</span>، اکنون <span class="ltr" dir="ltr">20 s</span>، حد <span class="ltr" dir="ltr">10 s</span>: کهنه؟</p>
</div>
<div id="exr-ch35-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.100</strong></span> روزِ محلیِ ۲۵ ساعته چند درصد انرژیِ بیشتر نشان می‌دهد؟</p>
</div>
<div id="exr-ch35-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.101</strong></span> بدترین سنِ مقدار با گام‌های <span class="ltr" dir="ltr">100, 20, 0.1, 50, 1000, 1000 ms</span>؟</p>
</div>
<div id="exr-ch35-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.102</strong></span> ۲۰۰ دستگاه در شبکهٔ تخت با نیم پخش در ثانیه؟</p>
</div>
<div id="exr-ch35-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.103</strong></span> باند مردهٔ <span class="ltr" dir="ltr">0.5 %</span> گسترهٔ <span class="ltr" dir="ltr">0–150 kV</span>: بیشترین خطا؟</p>
</div>
<div id="exr-ch35-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.104</strong></span> روزِ یک‌ثانیه‌ای روی <span class="ltr" dir="ltr">1200</span> نقطه، جهشِ <span class="ltr" dir="ltr">10 s</span>، کاهش‌یافته؟</p>
</div>
<div id="exr-ch35-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.105</strong></span> <span class="ltr" dir="ltr">674.8 MWh</span> با سه درصد دقیقه‌های نادیده؟</p>
</div>
<div id="exr-ch35-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.106</strong></span> نشانی‌های قابلِ استفادهٔ <span class="math inline">\(/27\)</span>؟</p>
</div>
<div id="exr-ch35-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.107</strong></span> فیبرِ <span class="ltr" dir="ltr">25 km</span> با ۱۰ جوش و ۲ اتصال‌دهنده؟</p>
</div>
<div id="exr-ch35-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.108</strong></span> بدترین دستگاهِ حلقهٔ ۹ پیوندی؟</p>
</div>
<div id="exr-ch35-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.109</strong></span> ترافیکِ <span class="ltr" dir="ltr">4.5 Mbit/s</span> روی دو شبکهٔ موازی؟</p>
</div>
<div id="exr-ch35-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.110</strong></span> ۳۰ کنتور با <span class="ltr" dir="ltr">38400 bit/s</span>؟</p>
</div>
<div id="exr-ch35-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.111</strong></span> <span class="ltr" dir="ltr">1000</span> برچسب، یک سال، یک‌دهم ذخیره؟</p>
</div>
<div id="exr-ch35-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.112</strong></span> شمارندهٔ ۳۲ بیتیِ بی‌علامت با <span class="ltr" dir="ltr">808 MWh</span> در روز؟</p>
</div>
<div id="exr-ch35-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.113</strong></span> صفِ ۴۰ پیام در ساعت برای پنج روز، ۲ کیلوبایت؟</p>
</div>
<div id="exr-ch35-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.114</strong></span> روزِ محلیِ ۲۳ ساعته؟</p>
</div>
<div id="exr-ch35-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.115</strong></span> بودجهٔ زمان با ده سوئیچ و دستگاهِ <span class="ltr" dir="ltr">0.5 µs</span>؟</p>
</div>
<div id="exr-ch35-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.116</strong></span> <span class="ltr" dir="ltr">9000</span> بایت روی <span class="ltr" dir="ltr">100 Mbit/s</span>؟</p>
</div>
<div id="exr-ch35-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.117</strong></span> توربینِ چهارمِ زنجیره؟</p>
</div>
<div id="exr-ch35-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.118</strong></span> خلاصه‌های <span class="ltr" dir="ltr">1000</span> برچسب، سه مقدار در دقیقه، ۲۵ سال؟</p>
</div>
<div id="exr-ch35-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.119</strong></span> «نُه»های بدترین دستگاهِ حلقهٔ ۷ پیوندی؟</p>
</div>
<div id="exr-ch35-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.120</strong></span> ساعتِ تابلوی حریق با <span class="ltr" dir="ltr">20 s</span> رانش در ماه پس از ۹ ماه؟</p>
</div>
<div id="exr-ch35-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.121</strong></span> پاسخِ همگانیِ <span class="ltr" dir="ltr">22,300</span> برچسبِ ۲۰ بایتی روی <span class="ltr" dir="ltr">2 Mbit/s</span>؟</p>
</div>
<div id="exr-ch35-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.122</strong></span> پر کردنِ دوبارهٔ یک روز با بیست درصدِ <span class="ltr" dir="ltr">100 Mbit/s</span>؟</p>
</div>
<div id="exr-ch35-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.123</strong></span> میانگینِ انتظار با بارِ <span class="ltr" dir="ltr">80 %</span> و قابِ <span class="ltr" dir="ltr">0.12 ms</span>؟</p>
</div>
<div id="exr-ch35-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.124</strong></span> پیامِ کنترل پشتِ هزار قاب در صفِ مشترک؟</p>
</div>
<div id="exr-ch35-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.125</strong></span> بایت برای هر مقدار با ده مقدار در قاب؟</p>
</div>
<div id="exr-ch35-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.126</strong></span> افتِ فضای آزادِ <span class="ltr" dir="ltr">10 km</span> در <span class="ltr" dir="ltr">5.8 GHz</span>؟</p>
</div>
<div id="exr-ch35-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.127</strong></span> شعاعِ ناحیهٔ فرنل در میانهٔ همان مسیر؟</p>
</div>
<div id="exr-ch35-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.128</strong></span> یک حامل با <span class="ltr" dir="ltr">0.998</span>؟</p>
</div>
<div id="exr-ch35-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.129</strong></span> دو حاملِ مستقل با <span class="ltr" dir="ltr">0.998</span>؟</p>
</div>
<div id="exr-ch35-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.130</strong></span> وضوحِ شمارندهٔ اعشاریِ ده‌ساله؟</p>
</div>
<div id="exr-ch35-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.131</strong></span> بزرگ‌ترین مقدارِ شمارندهٔ ۶۴ بیتیِ علامت‌دار؟</p>
</div>
<div id="exr-ch35-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.132</strong></span> کلمه‌های ۰ و <span class="ltr" dir="ltr">50,000</span> جابه‌جا خوانده شوند؟</p>
</div>
<div id="exr-ch35-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.133</strong></span> وقتِ اپراتور برای ۶۰ هشدار با <span class="ltr" dir="ltr">45 s</span>؟</p>
</div>
<div id="exr-ch35-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.134</strong></span> پشتیبانِ روزانه با <span class="ltr" dir="ltr">0.3</span> بار خرابی در سال؟</p>
</div>
<div id="exr-ch35-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.135</strong></span> نگه‌داشت با <span class="ltr" dir="ltr">50 ppb</span> تا یک میلی‌ثانیه؟</p>
</div>
<div id="exr-ch35-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.136</strong></span> کامل بودن با ۱۲ ساعت کمبود در ماهِ سی‌روزه؟</p>
</div>
<div id="exr-ch35-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.137</strong></span> تکرارهای مورد انتظار با سه درصد تأییدِ گم‌شده از <span class="ltr" dir="ltr">2,880</span>؟</p>
</div>
<div id="exr-ch35-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.138</strong></span> ساعت‌های گیربکسی با <span class="ltr" dir="ltr">12,000</span> ساعت در <span class="ltr" dir="ltr">T05</span> که در ساعتِ <span class="ltr" dir="ltr">18,000</span> به <span class="ltr" dir="ltr">T09</span> با <span class="ltr" dir="ltr">30,000</span> ساعت رفت؟</p>
</div>
<div id="exr-ch35-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.139</strong></span> آزمونِ کارخانهٔ ۴۰ دستگاه با یک ساعت و شش ساعت آزمونِ سامانه؟</p>
</div>
<div id="exr-ch35-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.140</strong></span> شکافِ جابه‌جاییِ سرور با آشکارسازیِ <span class="ltr" dir="ltr">2 s</span> و گرفتنِ <span class="ltr" dir="ltr">3 s</span>؟</p>
</div>
<div id="exr-ch35-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.141</strong></span> نوسانِ <span class="ltr" dir="ltr">0.08 Hz</span> با نمونهٔ پنج‌ثانیه‌ای چه بسامدی نشان می‌دهد؟</p>
</div>
<div id="exr-ch35-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.142</strong></span> بیشترین فاصلهٔ نمونه برای ده نمونه در دورهٔ نوسانِ <span class="ltr" dir="ltr">0.5 Hz</span>؟</p>
</div>
<div id="exr-ch35-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.143</strong></span> ۳۰ نقطه هر دو ثانیه با ۲۵ بایت روی <span class="ltr" dir="ltr">64 kbit/s</span>؟</p>
</div>
<div id="exr-ch35-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.144</strong></span> <span class="ltr" dir="ltr">20 TB</span> آینه‌شده با بیست‌وپنج درصد جای خالی؟</p>
</div>
<div id="exr-ch35-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.145</strong></span> نمونهٔ بی‌خطا برای آشکار کردنِ دو درصد با <span class="ltr" dir="ltr">95 %</span>؟</p>
</div>
<div id="exr-ch35-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.146</strong></span> پانصد نقطهٔ بی‌خطا چه سهمی را آشکار می‌کند؟</p>
</div>
<div id="exr-ch35-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.147</strong></span> رفت و برگشتِ نقطهٔ تنظیم با شیبِ <span class="ltr" dir="ltr">30 MW</span> در ده مگاوات در دقیقه و <span class="ltr" dir="ltr">1.45 s</span> ارتباط؟</p>
</div>
<div id="exr-ch35-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.148</strong></span> دفترِ هزار رخدادِ ۲۰۰ بایتی در روز برای ۳۰ سال؟</p>
</div>
<div id="exr-ch35-149" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.149</strong></span> فرمان‌های گمشدهٔ کنترلِ دور در ترمیمِ ۲ ثانیه‌ای با ۱۰ فرمان در ثانیه؟</p>
</div>
<div id="exr-ch35-150" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.150</strong></span> زمانِ فرستادنِ دوازده پروندهٔ <span class="ltr" dir="ltr">50 MB</span> با <span class="ltr" dir="ltr">60 %</span> حلقهٔ <span class="ltr" dir="ltr">100 Mbit/s</span>؟</p>
</div>
<div id="exr-ch35-151" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.151</strong></span> هشدارهای نادرستِ سالانه با ضربانِ ۱۰ ثانیه‌ای و اعلام پس از یک ضربانِ گمشده، <span class="math inline">\(p = 10^{-3}\)</span>؟</p>
</div>
<div id="exr-ch35-152" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.152</strong></span> همان با سه ضربانِ گمشده؟</p>
</div>
<div id="exr-ch35-153" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.153</strong></span> بزرگ‌ترین فرکانسی که ثباتِ ۱۶ بیتی با ضریبِ <span class="ltr" dir="ltr">0.001 Hz</span> نشان می‌دهد؟</p>
</div>
<div id="exr-ch35-154" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.154</strong></span> خطای جمعِ مزرعه وقتی دو توربین بی‌صدا جا می‌افتند؟</p>
</div>
<div id="exr-ch35-155" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.155</strong></span> روزهای آزمونِ نقطه‌به‌نقطهٔ ۳٬۲۰۰ نقطه با دو تیم و آزمون‌های دوباره؟</p>
</div>
<div id="exr-ch35-156" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.156</strong></span> انحرافِ نیروگاه پس از ۶۰ ثانیه وقتی آخرین نقطه نگه داشته می‌شود؟</p>
</div>
<div id="exr-ch35-157" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.157</strong></span> نسبتِ سطرهای خوانده‌شده از دادهٔ یک‌ثانیه‌ای به تجمیعِ ده‌دقیقه‌ای؟</p>
</div>
<div id="exr-ch35-158" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.158</strong></span> آزمون‌های هم‌کنش‌پذیری با شش سازنده و دوازده کارکرد، جفت‌ها و پروفایل؟</p>
</div>
<div id="exr-ch35-159" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.159</strong></span> احتمالِ ثبتِ وارونهٔ دو رویدادِ دو میلی‌ثانیه‌ای با ساعت‌های <span class="ltr" dir="ltr">1 ms</span>؟</p>
</div>
<div id="exr-ch35-160" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.160</strong></span> بیشترین خطای ساعتِ ۲۰ میلیونیم با پرسشِ هر ۱۰۲۴ ثانیه؟</p>
</div>
<div id="exr-ch35-161" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.161</strong></span> صدکِ نودونهمِ رفت‌وبرگشتِ نقطهٔ تنظیم در برابرِ میانگینِ آن؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="35.16.3">
<h3 data-number="35.16.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">35.16.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch35-162" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.162</strong></span> رسانهٔ پیوندِ دکلِ هواشناسیِ دور از پست را انتخاب کنید.</p>
</div>
<div id="exr-ch35-163" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.163</strong></span> پیوندی برای پرسشِ همگانیِ همهٔ دستگاه‌ها در یک ثانیه اندازه کنید.</p>
</div>
<div id="exr-ch35-164" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.164</strong></span> برای ۳۰ کنتورِ قدیمی، میانِ خطِ سریعِ‌تر و دو خط تصمیم بگیرید.</p>
</div>
<div id="exr-ch35-165" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.165</strong></span> برای حلقهٔ غربی دو راه‌حل را مقایسه کنید.</p>
</div>
<div id="exr-ch35-166" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.166</strong></span> دو حلقه در یک ترانشه: فرضِ استقلال چه می‌شود؟</p>
</div>
<div id="exr-ch35-167" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.167</strong></span> نیازِ دقیقِ زمانِ یک اندازه‌گیریِ فازوری را با زنجیرهٔ موجود بسنجید.</p>
</div>
<div id="exr-ch35-168" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.168</strong></span> طرحِ نشانیِ زیرشبکه‌ها را برای ۱۰ ظرفِ باتریِ بیشتر بازبینی کنید.</p>
</div>
<div id="exr-ch35-169" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.169</strong></span> ردیابیِ ولتاژِ نقطهٔ اتصال را تا صفحه بنویسید.</p>
</div>
<div id="exr-ch35-170" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.170</strong></span> باند مردهٔ دمای روغن را از عدمِ قطعیتِ ابزار تعیین کنید.</p>
</div>
<div id="exr-ch35-171" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.171</strong></span> نقشهٔ ثبّات‌های یک کنتور را با وارسیِ مقیاس آزمون کنید.</p>
</div>
<div id="exr-ch35-172" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.172</strong></span> جدولِ نگاشتِ کیفیتِ یک دروازه را کامل کنید.</p>
</div>
<div id="exr-ch35-173" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.173</strong></span> شمارنده‌های فهرستِ نقطه‌ها را برای سرریز وارسی کنید.</p>
</div>
<div id="exr-ch35-174" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.174</strong></span> پروفایلِ ده‌قلمیِ کنترل‌گر را با اعلامیهٔ دو دستگاه مقایسه کنید.</p>
</div>
<div id="exr-ch35-175" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.175</strong></span> تأخیر و باند مردهٔ یک هشدارِ لرزان را تنظیم و آزمون کنید.</p>
</div>
<div id="exr-ch35-176" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.176</strong></span> طرحِ نگهداریِ تاریخ‌نگار را با مالک توافق کنید.</p>
</div>
<div id="exr-ch35-177" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.177</strong></span> روشِ افزونگیِ حلقه را با نگهبانِ زمانیِ <span class="ltr" dir="ltr">3 s</span> انتخاب کنید.</p>
</div>
<div id="exr-ch35-178" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.178</strong></span> جدولِ نقش‌ها را برای پیمانکارِ نگهداریِ توربین کامل کنید.</p>
</div>
<div id="exr-ch35-179" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.179</strong></span> نمودارِ منطقی را برای یک ایستگاهِ هواشناسیِ تازه به‌روز کنید.</p>
</div>
<div id="exr-ch35-180" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.180</strong></span> گزارشِ روزانه‌ای با کمبودِ داده بنویسید.</p>
</div>
<div id="exr-ch35-181" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.181</strong></span> خطای «کیلووات با برچسبِ مگاوات» را در یک روندِ ساختگی پیدا کنید.</p>
</div>
<div id="exr-ch35-182" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.182</strong></span> فهرستِ وضعیت‌های حریق را برای اسکادا از راهبردِ حریق استخراج کنید.</p>
</div>
<div id="exr-ch35-183" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.183</strong></span> مسیرهای هشدارِ حریق را برای شبِ تعطیل بنویسید.</p>
</div>
<div id="exr-ch35-184" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.184</strong></span> برشِ دیگری از ثبتِ دارایی‌ها را با برچسب‌ها مقایسه کنید.</p>
</div>
<div id="exr-ch35-185" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.185</strong></span> قاعدهٔ حذفِ تکرار را برای هشدارهای باتری بنویسید.</p>
</div>
<div id="exr-ch35-186" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.186</strong></span> یدکی‌های فرستنده‌های نوری را تعیین کنید.</p>
</div>
<div id="exr-ch35-187" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.187</strong></span> رده‌های اولویتِ درگاه‌های سوئیچ را برای نیروگاهِ P بنویسید.</p>
</div>
<div id="exr-ch35-188" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.188</strong></span> پیوندِ رادیوییِ پشتیبان را برای دکلی <span class="ltr" dir="ltr">8 km</span> دورتر بسنجید.</p>
</div>
<div id="exr-ch35-189" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.189</strong></span> نقشهٔ ثبّات‌های یک کنتور را برای گونهٔ داده و ترتیبِ کلمه‌ها بازبینی کنید.</p>
</div>
<div id="exr-ch35-190" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.190</strong></span> سرکوبِ هشدار را برای قطعِ یک ظرفِ باتری طراحی کنید.</p>
</div>
<div id="exr-ch35-191" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.191</strong></span> ساعت‌های تجهیزِ یک ترانسفورماتورِ جابه‌جاشده را بازسازی کنید.</p>
</div>
<div id="exr-ch35-192" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.192</strong></span> آهنگِ نمونهٔ توان، ولتاژ و دمای روغن را از تندترین پدیدهٔ هر کدام انتخاب کنید.</p>
</div>
<div id="exr-ch35-193" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.193</strong></span> برنامه‌ای بنویسید که فهرستِ نقطه‌ها را با سه قاعده وارسی کند.</p>
</div>
<div id="exr-ch35-194" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.194</strong></span> اندازهٔ نمونهٔ پذیرشِ نقطه‌های شبکه را برای یک درصد و نیم درصد تعیین کنید.</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="35.16.4">
<h3 data-number="35.16.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">35.16.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch35-195" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.195</strong></span> نمودارهای فیزیکی و منطقیِ ارتباطاتِ نیروگاهِ P را بکشید.</p>
</div>
<div id="exr-ch35-196" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.196</strong></span> محاسبه‌های شبکه را در یک سند گرد آورید.</p>
</div>
<div id="exr-ch35-197" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.197</strong></span> فهرستِ نقطه‌های اسکادا را با همهٔ ستون‌ها طراحی کنید.</p>
</div>
<div id="exr-ch35-198" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.198</strong></span> مشخصاتِ واسطِ بهره‌بردارِ شبکه را با پروفایل و نگاشتِ کیفیت بنویسید.</p>
</div>
<div id="exr-ch35-199" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.199</strong></span> فلسفهٔ هشدارِ نیروگاه را بنویسید.</p>
</div>
<div id="exr-ch35-200" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.200</strong></span> برنامهٔ پذیرشِ اسکادا را با شاهدِ هر آزمون طراحی کنید.</p>
</div>
<div id="exr-ch35-201" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.201</strong></span> آزمونِ جابه‌جایی به پشتیبان را با کشیدنِ فیبر طراحی کنید.</p>
</div>
<div id="exr-ch35-202" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.202</strong></span> آزمایشگاهِ ت را با یک خطای کاشتهٔ تازه گسترش دهید و آزمونش را بنویسید.</p>
</div>
<div id="exr-ch35-203" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.203</strong></span> مشخصاتِ مرزِ حریق و اسکادا را بنویسید.</p>
</div>
<div id="exr-ch35-204" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.204</strong></span> نقشهٔ مبدأ و مالکیتِ داده را بسازید.</p>
</div>
<div id="exr-ch35-205" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.205</strong></span> مشخصاتِ واسطِ اسکادا و سامانهٔ نگهداری را با پذیرشش بنویسید.</p>
</div>
<div id="exr-ch35-206" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.206</strong></span> طرحِ خط‌مبنای پیکربندیِ ۲۸ دستگاهِ شبکه را بنویسید.</p>
</div>
<div id="exr-ch35-207" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.207</strong></span> طرحِ زمانِ نیروگاه را با نمودار و بودجه بنویسید.</p>
</div>
<div id="exr-ch35-208" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.208</strong></span> خواسته‌های بازیابیِ سرورهای اسکادا را با آزمونِ برگرداندن بنویسید.</p>
</div>
<div id="exr-ch35-209" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.209</strong></span> گزارشِ هفتگیِ کامل بودنِ داده را طراحی کنید.</p>
</div>
<div id="exr-ch35-210" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.210</strong></span> برنامهٔ آزمونِ کارخانهٔ شبکه را با مدت‌ها بنویسید.</p>
</div>
<div id="exr-ch35-211" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.211</strong></span> طرحِ فشرده‌سازیِ تاریخ‌نگار را برای سه گونه برچسب انتخاب کنید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="35.16.5">
<h3 data-number="35.16.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">35.16.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch35-212" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.212</strong></span> نشان دهید چرا «معنا همراهِ مقدار» قاعدهٔ مرکزیِ این فصل است، با سه مثال.</p>
</div>
<div id="exr-ch35-213" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.213</strong></span> مرزهای اسکادا با کنترل، حفاظت، حریق و کسب‌وکار را در یک صفحه بنویسید.</p>
</div>
<div id="exr-ch35-214" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.214</strong></span> یک خطای خواندنِ خروجی در این فصل را بازسازی کنید و بگویید چگونه پیدا شد.</p>
</div>
<div id="exr-ch35-215" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.215</strong></span> پیوندِ این فصل با فصل‌های ۲۰، ۳۴، ۳۶، ۳۷ و ۴۸ را ترسیم کنید.</p>
</div>
<div id="exr-ch35-216" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 35.216</strong></span> مبنای <span class="ltr" dir="ltr">D-039</span> را در برابرِ پرسش‌های وام‌دهنده دفاع کنید.</p>
</div>
</section>
</section>
<section id="sec-ch35-solutions" class="level2" data-number="35.17">
<h2 data-number="35.17" class="anchored" data-anchor-id="sec-ch35-solutions"><span class="header-section-number">35.17</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <span class="ltr" dir="ltr">worked</span> می‌سازد (سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch35-examples-out" class="quarto-xref"><span>بخش 35.17.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-1" class="quarto-xref">تمرین&nbsp;<span>35.1</span></a>.</strong> <a href="#sec-ch35-a-levels" class="quarto-xref"><span>بخش 35.2.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-2" class="quarto-xref">تمرین&nbsp;<span>35.2</span></a>.</strong> سرعتِ لایه‌ها و سنِ مقدار روی صفحه (<a href="#sec-ch35-a-levels" class="quarto-xref"><span>بخش 35.2.1</span></a>، <a href="#exm-ch35-trace" class="quarto-xref">مثال&nbsp;<span>35.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-3" class="quarto-xref">تمرین&nbsp;<span>35.3</span></a>.</strong> <a href="#sec-ch35-a-signals" class="quarto-xref"><span>بخش 35.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-4" class="quarto-xref">تمرین&nbsp;<span>35.4</span></a>.</strong> <a href="#sec-ch35-a-media" class="quarto-xref"><span>بخش 35.2.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-5" class="quarto-xref">تمرین&nbsp;<span>35.5</span></a>.</strong> افزایشِ پتانسیلِ زمین در خطا (<a href="#sec-ch35-a-media" class="quarto-xref"><span>بخش 35.2.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-6" class="quarto-xref">تمرین&nbsp;<span>35.6</span></a>.</strong> <a href="#sec-ch35-a-traffic" class="quarto-xref"><span>بخش 35.2.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-7" class="quarto-xref">تمرین&nbsp;<span>35.7</span></a>.</strong> <a href="#exm-ch35-traffic" class="quarto-xref">مثال&nbsp;<span>35.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-8" class="quarto-xref">تمرین&nbsp;<span>35.8</span></a>.</strong> <a href="#sec-ch35-a-serial" class="quarto-xref"><span>بخش 35.2.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-9" class="quarto-xref">تمرین&nbsp;<span>35.9</span></a>.</strong> <a href="#exm-ch35-serial" class="quarto-xref">مثال&nbsp;<span>35.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-10" class="quarto-xref">تمرین&nbsp;<span>35.10</span></a>.</strong> دستگاهِ خاموش را آشکار می‌کند (<a href="#exm-ch35-serial" class="quarto-xref">مثال&nbsp;<span>35.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-11" class="quarto-xref">تمرین&nbsp;<span>35.11</span></a>.</strong> پردازش و پیوندِ دوربرد (<a href="#sec-ch35-a-latency" class="quarto-xref"><span>بخش 35.2.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-12" class="quarto-xref">تمرین&nbsp;<span>35.12</span></a>.</strong> <a href="#sec-ch35-a-fibre" class="quarto-xref"><span>بخش 35.2.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-13" class="quarto-xref">تمرین&nbsp;<span>35.13</span></a>.</strong> <a href="#exm-ch35-fibre" class="quarto-xref">مثال&nbsp;<span>35.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-14" class="quarto-xref">تمرین&nbsp;<span>35.14</span></a>.</strong> <a href="#sec-ch35-a-topology" class="quarto-xref"><span>بخش 35.2.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-15" class="quarto-xref">تمرین&nbsp;<span>35.15</span></a>.</strong> خرابی‌های مستقل (<a href="#exm-ch35-topology" class="quarto-xref">مثال&nbsp;<span>35.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-16" class="quarto-xref">تمرین&nbsp;<span>35.16</span></a>.</strong> <a href="#sec-ch35-a-sync" class="quarto-xref"><span>بخش 35.2.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-17" class="quarto-xref">تمرین&nbsp;<span>35.17</span></a>.</strong> دستگاهِ پایانی (<a href="#exm-ch35-sync" class="quarto-xref">مثال&nbsp;<span>35.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-18" class="quarto-xref">تمرین&nbsp;<span>35.18</span></a>.</strong> ۶۲ (<a href="#sec-ch35-a-subnets" class="quarto-xref"><span>بخش 35.2.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-19" class="quarto-xref">تمرین&nbsp;<span>35.19</span></a>.</strong> <a href="#sec-ch35-m-subnets" class="quarto-xref"><span>بخش 35.2.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-20" class="quarto-xref">تمرین&nbsp;<span>35.20</span></a>.</strong> پیام را با خطا (<a href="#exm-ch35-deadband" class="quarto-xref">مثال&nbsp;<span>35.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-21" class="quarto-xref">تمرین&nbsp;<span>35.21</span></a>.</strong> <a href="#sec-ch35-b" class="quarto-xref"><span>بخش 35.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-22" class="quarto-xref">تمرین&nbsp;<span>35.22</span></a>.</strong> <a href="#sec-ch35-b-registers" class="quarto-xref"><span>بخش 35.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-23" class="quarto-xref">تمرین&nbsp;<span>35.23</span></a>.</strong> <a href="#exm-ch35-registers" class="quarto-xref">مثال&nbsp;<span>35.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-24" class="quarto-xref">تمرین&nbsp;<span>35.24</span></a>.</strong> جایگزین‌شده و آزمونی (<a href="#sec-ch35-b-quality" class="quarto-xref"><span>بخش 35.3.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-25" class="quarto-xref">تمرین&nbsp;<span>35.25</span></a>.</strong> <a href="#exm-ch35-stamps" class="quarto-xref">مثال&nbsp;<span>35.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-26" class="quarto-xref">تمرین&nbsp;<span>35.26</span></a>.</strong> از بردِ آن در عمرِ نیروگاه (<a href="#sec-ch35-b-overflow" class="quarto-xref"><span>بخش 35.3.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-27" class="quarto-xref">تمرین&nbsp;<span>35.27</span></a>.</strong> <a href="#exm-ch35-profiles" class="quarto-xref">مثال&nbsp;<span>35.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-28" class="quarto-xref">تمرین&nbsp;<span>35.28</span></a>.</strong> <a href="#sec-ch35-b-tags" class="quarto-xref"><span>بخش 35.3.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-29" class="quarto-xref">تمرین&nbsp;<span>35.29</span></a>.</strong> <a href="#sec-ch35-c-diagrams" class="quarto-xref"><span>بخش 35.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-30" class="quarto-xref">تمرین&nbsp;<span>35.30</span></a>.</strong> <a href="#sec-ch35-c-alarms" class="quarto-xref"><span>بخش 35.4.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-31" class="quarto-xref">تمرین&nbsp;<span>35.31</span></a>.</strong> فلسفه، بازنگری، پایش (<a href="#exm-ch35-chatter" class="quarto-xref">مثال&nbsp;<span>35.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-32" class="quarto-xref">تمرین&nbsp;<span>35.32</span></a>.</strong> <a href="#sec-ch35-c-buffers" class="quarto-xref"><span>بخش 35.4.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-33" class="quarto-xref">تمرین&nbsp;<span>35.33</span></a>.</strong> <a href="#sec-ch35-c-buffers" class="quarto-xref"><span>بخش 35.4.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-34" class="quarto-xref">تمرین&nbsp;<span>35.34</span></a>.</strong> <a href="#sec-ch35-c-failover" class="quarto-xref"><span>بخش 35.4.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-35" class="quarto-xref">تمرین&nbsp;<span>35.35</span></a>.</strong> <a href="#sec-ch35-c-roles" class="quarto-xref"><span>بخش 35.4.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-36" class="quarto-xref">تمرین&nbsp;<span>35.36</span></a>.</strong> <a href="#sec-ch35-c-acceptance" class="quarto-xref"><span>بخش 35.4.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-37" class="quarto-xref">تمرین&nbsp;<span>35.37</span></a>.</strong> <a href="#sec-ch35-m-trend" class="quarto-xref"><span>بخش 35.4.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-38" class="quarto-xref">تمرین&nbsp;<span>35.38</span></a>.</strong> کامل بودنِ داده و روشِ پر کردن (<a href="#exm-ch35-report" class="quarto-xref">مثال&nbsp;<span>35.18</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-39" class="quarto-xref">تمرین&nbsp;<span>35.39</span></a>.</strong> <a href="#sec-ch35-d-validate" class="quarto-xref"><span>بخش 35.5.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-40" class="quarto-xref">تمرین&nbsp;<span>35.40</span></a>.</strong> <a href="#sec-ch35-d-validate" class="quarto-xref"><span>بخش 35.5.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-41" class="quarto-xref">تمرین&nbsp;<span>35.41</span></a>.</strong> کهنگی، مقیاس، کیفیتِ بد (<a href="#exm-ch35-diagnose" class="quarto-xref">مثال&nbsp;<span>35.25</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-42" class="quarto-xref">تمرین&nbsp;<span>35.42</span></a>.</strong> <a href="#sec-ch35-e-statuses" class="quarto-xref"><span>بخش 35.6.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-43" class="quarto-xref">تمرین&nbsp;<span>35.43</span></a>.</strong> خاموش‌کردنِ آژیر، بازنشانی، ازکاراندازی، آزمونِ خروجی (<a href="#sec-ch35-e-statuses" class="quarto-xref"><span>بخش 35.6.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-44" class="quarto-xref">تمرین&nbsp;<span>35.44</span></a>.</strong> <a href="#sec-ch35-e-authority" class="quarto-xref"><span>بخش 35.6.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-45" class="quarto-xref">تمرین&nbsp;<span>35.45</span></a>.</strong> <a href="#sec-ch35-e-clocks" class="quarto-xref"><span>بخش 35.6.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-46" class="quarto-xref">تمرین&nbsp;<span>35.46</span></a>.</strong> <a href="#sec-ch35-f-truth" class="quarto-xref"><span>بخش 35.7.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-47" class="quarto-xref">تمرین&nbsp;<span>35.47</span></a>.</strong> <a href="#exm-ch35-ids" class="quarto-xref">مثال&nbsp;<span>35.27</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-48" class="quarto-xref">تمرین&nbsp;<span>35.48</span></a>.</strong> <a href="#sec-ch35-f-flows" class="quarto-xref"><span>بخش 35.7.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-49" class="quarto-xref">تمرین&nbsp;<span>35.49</span></a>.</strong> <a href="#exm-ch35-dedup" class="quarto-xref">مثال&nbsp;<span>35.28</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-50" class="quarto-xref">تمرین&nbsp;<span>35.50</span></a>.</strong> <a href="#sec-ch35-f-utc" class="quarto-xref"><span>بخش 35.7.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-51" class="quarto-xref">تمرین&nbsp;<span>35.51</span></a>.</strong> <a href="#sec-ch35-k-baseline" class="quarto-xref"><span>بخش 35.8.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-52" class="quarto-xref">تمرین&nbsp;<span>35.52</span></a>.</strong> <a href="#sec-ch35-n-bursts" class="quarto-xref"><span>بخش 35.2.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-53" class="quarto-xref">تمرین&nbsp;<span>35.53</span></a>.</strong> <a href="#sec-ch35-n-queue" class="quarto-xref"><span>بخش 35.2.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-54" class="quarto-xref">تمرین&nbsp;<span>35.54</span></a>.</strong> <a href="#sec-ch35-p-priority" class="quarto-xref"><span>بخش 35.2.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-55" class="quarto-xref">تمرین&nbsp;<span>35.55</span></a>.</strong> <a href="#sec-ch35-n-overhead" class="quarto-xref"><span>بخش 35.2.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-56" class="quarto-xref">تمرین&nbsp;<span>35.56</span></a>.</strong> <a href="#exm-ch35-radio" class="quarto-xref">مثال&nbsp;<span>35.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-57" class="quarto-xref">تمرین&nbsp;<span>35.57</span></a>.</strong> مسیرِ مشترک (<a href="#sec-ch35-p-carriers" class="quarto-xref"><span>بخش 35.2.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-58" class="quarto-xref">تمرین&nbsp;<span>35.58</span></a>.</strong> <a href="#exm-ch35-float" class="quarto-xref">مثال&nbsp;<span>35.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-59" class="quarto-xref">تمرین&nbsp;<span>35.59</span></a>.</strong> <a href="#sec-ch35-n-words" class="quarto-xref"><span>بخش 35.3.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-60" class="quarto-xref">تمرین&nbsp;<span>35.60</span></a>.</strong> <a href="#exm-ch35-flood" class="quarto-xref">مثال&nbsp;<span>35.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-61" class="quarto-xref">تمرین&nbsp;<span>35.61</span></a>.</strong> <a href="#sec-ch35-n-rpo" class="quarto-xref"><span>بخش 35.4.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-62" class="quarto-xref">تمرین&nbsp;<span>35.62</span></a>.</strong> <a href="#sec-ch35-n-holdover" class="quarto-xref"><span>بخش 35.4.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-63" class="quarto-xref">تمرین&nbsp;<span>35.63</span></a>.</strong> <a href="#sec-ch35-p-switch" class="quarto-xref"><span>بخش 35.4.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-64" class="quarto-xref">تمرین&nbsp;<span>35.64</span></a>.</strong> <a href="#sec-ch35-p-complete" class="quarto-xref"><span>بخش 35.4.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-65" class="quarto-xref">تمرین&nbsp;<span>35.65</span></a>.</strong> <a href="#sec-ch35-p-door" class="quarto-xref"><span>بخش 35.4.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-66" class="quarto-xref">تمرین&nbsp;<span>35.66</span></a>.</strong> <a href="#sec-ch35-p-replay" class="quarto-xref"><span>بخش 35.7.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-67" class="quarto-xref">تمرین&nbsp;<span>35.67</span></a>.</strong> <a href="#exm-ch35-location" class="quarto-xref">مثال&nbsp;<span>35.29</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-68" class="quarto-xref">تمرین&nbsp;<span>35.68</span></a>.</strong> <a href="#exm-ch35-alias" class="quarto-xref">مثال&nbsp;<span>35.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-69" class="quarto-xref">تمرین&nbsp;<span>35.69</span></a>.</strong> <a href="#sec-ch35-q-ipplan" class="quarto-xref"><span>بخش 35.2.21</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-70" class="quarto-xref">تمرین&nbsp;<span>35.70</span></a>.</strong> <a href="#sec-ch35-q-rbe" class="quarto-xref"><span>بخش 35.4.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-71" class="quarto-xref">تمرین&nbsp;<span>35.71</span></a>.</strong> <a href="#sec-ch35-r-dupes" class="quarto-xref"><span>بخش 35.3.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-72" class="quarto-xref">تمرین&nbsp;<span>35.72</span></a>.</strong> شیبِ مجاز (<a href="#exm-ch35-trip" class="quarto-xref">مثال&nbsp;<span>35.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-73" class="quarto-xref">تمرین&nbsp;<span>35.73</span></a>.</strong> <a href="#sec-ch35-r-events" class="quarto-xref"><span>بخش 35.4.22</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-74" class="quarto-xref">تمرین&nbsp;<span>35.74</span></a>.</strong> <a href="#sec-ch35-r-displays" class="quarto-xref"><span>بخش 35.4.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-75" class="quarto-xref">تمرین&nbsp;<span>35.75</span></a>.</strong> <span class="ltr" dir="ltr">0.120 ms</span> (<span class="ltr" dir="ltr">E01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-76" class="quarto-xref">تمرین&nbsp;<span>35.76</span></a>.</strong> <span class="ltr" dir="ltr">16 %</span> (<span class="ltr" dir="ltr">E02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-77" class="quarto-xref">تمرین&nbsp;<span>35.77</span></a>.</strong> <span class="ltr" dir="ltr">0.38 s</span> (<span class="ltr" dir="ltr">E03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-78" class="quarto-xref">تمرین&nbsp;<span>35.78</span></a>.</strong> <span class="ltr" dir="ltr">6.15 dB</span> (<span class="ltr" dir="ltr">E04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-79" class="quarto-xref">تمرین&nbsp;<span>35.79</span></a>.</strong> <span class="ltr" dir="ltr">2.0</span> (<span class="ltr" dir="ltr">E06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-80" class="quarto-xref">تمرین&nbsp;<span>35.80</span></a>.</strong> ۴ (<span class="ltr" dir="ltr">E07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-81" class="quarto-xref">تمرین&nbsp;<span>35.81</span></a>.</strong> <span class="ltr" dir="ltr">53.3 ms</span> (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-82" class="quarto-xref">تمرین&nbsp;<span>35.82</span></a>.</strong> <span class="ltr" dir="ltr">72 µs</span> (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-83" class="quarto-xref">تمرین&nbsp;<span>35.83</span></a>.</strong> <span class="ltr" dir="ltr">1.15 Mbit/s</span> (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-84" class="quarto-xref">تمرین&nbsp;<span>35.84</span></a>.</strong> <span class="ltr" dir="ltr">1.2 %</span> (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-85" class="quarto-xref">تمرین&nbsp;<span>35.85</span></a>.</strong> <span class="ltr" dir="ltr">1.77 s</span> (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-86" class="quarto-xref">تمرین&nbsp;<span>35.86</span></a>.</strong> <span class="ltr" dir="ltr">1.11 s</span> (<span class="ltr" dir="ltr">P06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-87" class="quarto-xref">تمرین&nbsp;<span>35.87</span></a>.</strong> <span class="ltr" dir="ltr">10.8 dB</span> (<span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-88" class="quarto-xref">تمرین&nbsp;<span>35.88</span></a>.</strong> <span class="ltr" dir="ltr">9.9 dB</span> (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-89" class="quarto-xref">تمرین&nbsp;<span>35.89</span></a>.</strong> <span class="ltr" dir="ltr">8.4 h</span> (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-90" class="quarto-xref">تمرین&nbsp;<span>35.90</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">10 s</span> در سال (<span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-91" class="quarto-xref">تمرین&nbsp;<span>35.91</span></a>.</strong> <span class="ltr" dir="ltr">1.45 µs</span> (<span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-92" class="quarto-xref">تمرین&nbsp;<span>35.92</span></a>.</strong> <span class="math inline">\(/26\)</span> (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-93" class="quarto-xref">تمرین&nbsp;<span>35.93</span></a>.</strong> ۴۱ روز (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-94" class="quarto-xref">تمرین&nbsp;<span>35.94</span></a>.</strong> <span class="ltr" dir="ltr">757 GB</span> (<span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-95" class="quarto-xref">تمرین&nbsp;<span>35.95</span></a>.</strong> <span class="ltr" dir="ltr">3.5 GB</span> (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-96" class="quarto-xref">تمرین&nbsp;<span>35.96</span></a>.</strong> <span class="ltr" dir="ltr">2,880</span> پیام (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-97" class="quarto-xref">تمرین&nbsp;<span>35.97</span></a>.</strong> نه (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-98" class="quarto-xref">تمرین&nbsp;<span>35.98</span></a>.</strong> بله (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-99" class="quarto-xref">تمرین&nbsp;<span>35.99</span></a>.</strong> بله (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-100" class="quarto-xref">تمرین&nbsp;<span>35.100</span></a>.</strong> <span class="ltr" dir="ltr">4.2 %</span> (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-101" class="quarto-xref">تمرین&nbsp;<span>35.101</span></a>.</strong> <span class="ltr" dir="ltr">2.17 s</span> (<span class="ltr" dir="ltr">P21</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-102" class="quarto-xref">تمرین&nbsp;<span>35.102</span></a>.</strong> <span class="ltr" dir="ltr">99.5</span> پخش در ثانیه (<span class="ltr" dir="ltr">P22</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-103" class="quarto-xref">تمرین&nbsp;<span>35.103</span></a>.</strong> <span class="ltr" dir="ltr">0.75 kV</span> (<span class="ltr" dir="ltr">P23</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-104" class="quarto-xref">تمرین&nbsp;<span>35.104</span></a>.</strong> <span class="ltr" dir="ltr">13.9 %</span> دیده می‌شود (<span class="ltr" dir="ltr">P24</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-105" class="quarto-xref">تمرین&nbsp;<span>35.105</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">654.6 MWh</span> (<span class="ltr" dir="ltr">P25</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-106" class="quarto-xref">تمرین&nbsp;<span>35.106</span></a>.</strong> ۳۰ (<span class="ltr" dir="ltr">P26</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-107" class="quarto-xref">تمرین&nbsp;<span>35.107</span></a>.</strong> <span class="ltr" dir="ltr">13.75 dB</span> (<span class="ltr" dir="ltr">P27</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-108" class="quarto-xref">تمرین&nbsp;<span>35.108</span></a>.</strong> <span class="ltr" dir="ltr">16 s</span> در سال (<span class="ltr" dir="ltr">P28</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-109" class="quarto-xref">تمرین&nbsp;<span>35.109</span></a>.</strong> <span class="ltr" dir="ltr">9.0 Mbit/s</span> (<span class="ltr" dir="ltr">P29</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-110" class="quarto-xref">تمرین&nbsp;<span>35.110</span></a>.</strong> <span class="ltr" dir="ltr">0.78 s</span> (<span class="ltr" dir="ltr">P30</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-111" class="quarto-xref">تمرین&nbsp;<span>35.111</span></a>.</strong> <span class="ltr" dir="ltr">37.8 GB</span> (<span class="ltr" dir="ltr">P31</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-112" class="quarto-xref">تمرین&nbsp;<span>35.112</span></a>.</strong> <span class="ltr" dir="ltr">14,563</span> سال (<span class="ltr" dir="ltr">P32</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-113" class="quarto-xref">تمرین&nbsp;<span>35.113</span></a>.</strong> <span class="ltr" dir="ltr">4,800</span> پیام و <span class="ltr" dir="ltr">9.4 MB</span> (<span class="ltr" dir="ltr">P33</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-114" class="quarto-xref">تمرین&nbsp;<span>35.114</span></a>.</strong> <span class="ltr" dir="ltr">−4.2 %</span> (<span class="ltr" dir="ltr">P34</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-115" class="quarto-xref">تمرین&nbsp;<span>35.115</span></a>.</strong> <span class="ltr" dir="ltr">1.15 µs</span> (<span class="ltr" dir="ltr">P35</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-116" class="quarto-xref">تمرین&nbsp;<span>35.116</span></a>.</strong> <span class="ltr" dir="ltr">0.72 ms</span> (<span class="ltr" dir="ltr">P36</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-117" class="quarto-xref">تمرین&nbsp;<span>35.117</span></a>.</strong> <span class="ltr" dir="ltr">5.6 h</span> در سال (<span class="ltr" dir="ltr">P37</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-118" class="quarto-xref">تمرین&nbsp;<span>35.118</span></a>.</strong> <span class="ltr" dir="ltr">473 GB</span> (<span class="ltr" dir="ltr">P38</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-119" class="quarto-xref">تمرین&nbsp;<span>35.119</span></a>.</strong> <span class="ltr" dir="ltr">6.5</span> (<span class="ltr" dir="ltr">P39</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-120" class="quarto-xref">تمرین&nbsp;<span>35.120</span></a>.</strong> <span class="ltr" dir="ltr">180 s</span> (<span class="ltr" dir="ltr">P40</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-121" class="quarto-xref">تمرین&nbsp;<span>35.121</span></a>.</strong> <span class="ltr" dir="ltr">1.78 s</span> (<span class="ltr" dir="ltr">P41</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-122" class="quarto-xref">تمرین&nbsp;<span>35.122</span></a>.</strong> ۲۳ دقیقه (<span class="ltr" dir="ltr">P42</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-123" class="quarto-xref">تمرین&nbsp;<span>35.123</span></a>.</strong> <span class="ltr" dir="ltr">0.48 ms</span> (<span class="ltr" dir="ltr">P43</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-124" class="quarto-xref">تمرین&nbsp;<span>35.124</span></a>.</strong> <span class="ltr" dir="ltr">120 ms</span> (<span class="ltr" dir="ltr">P44</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-125" class="quarto-xref">تمرین&nbsp;<span>35.125</span></a>.</strong> <span class="ltr" dir="ltr">26.6</span> (<span class="ltr" dir="ltr">P45</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-126" class="quarto-xref">تمرین&nbsp;<span>35.126</span></a>.</strong> <span class="ltr" dir="ltr">127.7 dB</span> (<span class="ltr" dir="ltr">P46</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-127" class="quarto-xref">تمرین&nbsp;<span>35.127</span></a>.</strong> <span class="ltr" dir="ltr">11.4 m</span> (<span class="ltr" dir="ltr">P47</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-128" class="quarto-xref">تمرین&nbsp;<span>35.128</span></a>.</strong> <span class="ltr" dir="ltr">17.5 h</span> در سال (<span class="ltr" dir="ltr">P48</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-129" class="quarto-xref">تمرین&nbsp;<span>35.129</span></a>.</strong> <span class="ltr" dir="ltr">2.1</span> دقیقه در سال (<span class="ltr" dir="ltr">P49</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-130" class="quarto-xref">تمرین&nbsp;<span>35.130</span></a>.</strong> <span class="ltr" dir="ltr">256 kWh</span> (<span class="ltr" dir="ltr">P50</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-131" class="quarto-xref">تمرین&nbsp;<span>35.131</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">9.22e18</span> (<span class="ltr" dir="ltr">P51</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-132" class="quarto-xref">تمرین&nbsp;<span>35.132</span></a>.</strong> <span class="ltr" dir="ltr">3,276,800,000</span> (<span class="ltr" dir="ltr">P52</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-133" class="quarto-xref">تمرین&nbsp;<span>35.133</span></a>.</strong> ۴۵ دقیقه (<span class="ltr" dir="ltr">P53</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-134" class="quarto-xref">تمرین&nbsp;<span>35.134</span></a>.</strong> <span class="ltr" dir="ltr">3.6 h</span> داده در سال (<span class="ltr" dir="ltr">P54</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-135" class="quarto-xref">تمرین&nbsp;<span>35.135</span></a>.</strong> <span class="ltr" dir="ltr">5.6 h</span> (<span class="ltr" dir="ltr">P55</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-136" class="quarto-xref">تمرین&nbsp;<span>35.136</span></a>.</strong> <span class="ltr" dir="ltr">98.33 %</span> (<span class="ltr" dir="ltr">P56</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-137" class="quarto-xref">تمرین&nbsp;<span>35.137</span></a>.</strong> ۸۶ (<span class="ltr" dir="ltr">P57</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-138" class="quarto-xref">تمرین&nbsp;<span>35.138</span></a>.</strong> <span class="ltr" dir="ltr">24,000</span> ساعت (<span class="ltr" dir="ltr">P58</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-139" class="quarto-xref">تمرین&nbsp;<span>35.139</span></a>.</strong> ۴۶ ساعت (<span class="ltr" dir="ltr">P59</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-140" class="quarto-xref">تمرین&nbsp;<span>35.140</span></a>.</strong> <span class="ltr" dir="ltr">5 s</span> (<span class="ltr" dir="ltr">P60</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-141" class="quarto-xref">تمرین&nbsp;<span>35.141</span></a>.</strong> <span class="ltr" dir="ltr">0.08 Hz</span>، بی‌دگرنمایی (<span class="ltr" dir="ltr">P61</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-142" class="quarto-xref">تمرین&nbsp;<span>35.142</span></a>.</strong> <span class="ltr" dir="ltr">0.2 s</span> (<span class="ltr" dir="ltr">P62</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-143" class="quarto-xref">تمرین&nbsp;<span>35.143</span></a>.</strong> <span class="ltr" dir="ltr">4.7 %</span> (<span class="ltr" dir="ltr">P63</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-144" class="quarto-xref">تمرین&nbsp;<span>35.144</span></a>.</strong> <span class="ltr" dir="ltr">53.3 TB</span> (<span class="ltr" dir="ltr">P64</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-145" class="quarto-xref">تمرین&nbsp;<span>35.145</span></a>.</strong> ۱۴۹ نقطه (<span class="ltr" dir="ltr">P65</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-146" class="quarto-xref">تمرین&nbsp;<span>35.146</span></a>.</strong> <span class="ltr" dir="ltr">0.60 %</span> (<span class="ltr" dir="ltr">P66</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-147" class="quarto-xref">تمرین&nbsp;<span>35.147</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">182 s</span> (<a href="#exm-ch35-trip" class="quarto-xref">مثال&nbsp;<span>35.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-148" class="quarto-xref">تمرین&nbsp;<span>35.148</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">2.2 GB</span> (<a href="#sec-ch35-r-events" class="quarto-xref"><span>بخش 35.4.22</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-149" class="quarto-xref">تمرین&nbsp;<span>35.149</span></a>.</strong> ۲۰ (<a href="#exm-ch35-ring" class="quarto-xref">مثال&nbsp;<span>35.20</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-150" class="quarto-xref">تمرین&nbsp;<span>35.150</span></a>.</strong> حدودِ ۱٫۳ دقیقه (<a href="#sec-ch35-s-cms" class="quarto-xref"><span>بخش 35.4.25</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-151" class="quarto-xref">تمرین&nbsp;<span>35.151</span></a>.</strong> حدودِ ۳٬۱۵۰ (<a href="#exm-ch35-heartbeat" class="quarto-xref">مثال&nbsp;<span>35.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-152" class="quarto-xref">تمرین&nbsp;<span>35.152</span></a>.</strong> حدودِ ۰٫۰۰۳ در سال (<a href="#exm-ch35-heartbeat" class="quarto-xref">مثال&nbsp;<span>35.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-153" class="quarto-xref">تمرین&nbsp;<span>35.153</span></a>.</strong> <span class="ltr" dir="ltr">32.767 Hz</span>؛ ۵۰ هرتز جا نمی‌شود (<a href="#exm-ch35-int16" class="quarto-xref">مثال&nbsp;<span>35.22</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-154" class="quarto-xref">تمرین&nbsp;<span>35.154</span></a>.</strong> <span class="ltr" dir="ltr">17 %</span> کمتر (<a href="#sec-ch35-s-quality" class="quarto-xref"><span>بخش 35.4.28</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-155" class="quarto-xref">تمرین&nbsp;<span>35.155</span></a>.</strong> حدودِ ۱۷ روز (<a href="#sec-ch35-s-sat" class="quarto-xref"><span>بخش 35.4.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-156" class="quarto-xref">تمرین&nbsp;<span>35.156</span></a>.</strong> <span class="ltr" dir="ltr">+30 MW</span> (<a href="#exm-ch35-comms" class="quarto-xref">مثال&nbsp;<span>35.23</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-157" class="quarto-xref">تمرین&nbsp;<span>35.157</span></a>.</strong> ۶۰۰ (<a href="#sec-ch35-s-queries" class="quarto-xref"><span>بخش 35.4.31</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-158" class="quarto-xref">تمرین&nbsp;<span>35.158</span></a>.</strong> ۱۸۰ و ۷۲ (<a href="#sec-ch35-s-interop" class="quarto-xref"><span>بخش 35.4.32</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-159" class="quarto-xref">تمرین&nbsp;<span>35.159</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">7.9 %</span> (<a href="#exm-ch35-order" class="quarto-xref">مثال&nbsp;<span>35.24</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-160" class="quarto-xref">تمرین&nbsp;<span>35.160</span></a>.</strong> <span class="ltr" dir="ltr">20.48 ms</span> (<a href="#sec-ch35-s-poll" class="quarto-xref"><span>بخش 35.4.34</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-161" class="quarto-xref">تمرین&nbsp;<span>35.161</span></a>.</strong> <span class="ltr" dir="ltr">291 ms</span> در برابرِ <span class="ltr" dir="ltr">65 ms</span> (<a href="#sec-ch35-s-latency" class="quarto-xref"><span>بخش 35.4.35</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-162" class="quarto-xref">تمرین&nbsp;<span>35.162</span></a>.</strong> معیار: برد، جداییِ زمین، پشتیبانِ رادیویی (<a href="#sec-ch35-a-media" class="quarto-xref"><span>بخش 35.2.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-163" class="quarto-xref">تمرین&nbsp;<span>35.163</span></a>.</strong> معیار: فوران، نه میانگین (<a href="#exm-ch35-traffic" class="quarto-xref">مثال&nbsp;<span>35.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-164" class="quarto-xref">تمرین&nbsp;<span>35.164</span></a>.</strong> معیار: زمانِ برگشت سهمِ ثابت دارد (<a href="#exm-ch35-serial" class="quarto-xref">مثال&nbsp;<span>35.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-165" class="quarto-xref">تمرین&nbsp;<span>35.165</span></a>.</strong> اپتیکِ بلندتر یا سوئیچِ میانه (<a href="#exm-ch35-fibre" class="quarto-xref">مثال&nbsp;<span>35.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-166" class="quarto-xref">تمرین&nbsp;<span>35.166</span></a>.</strong> علتِ مشترک (<a href="#exm-ch35-topology" class="quarto-xref">مثال&nbsp;<span>35.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-167" class="quarto-xref">تمرین&nbsp;<span>35.167</span></a>.</strong> دستگاه‌های بهتر، نه شبکهٔ بهتر (<a href="#exm-ch35-sync" class="quarto-xref">مثال&nbsp;<span>35.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-168" class="quarto-xref">تمرین&nbsp;<span>35.168</span></a>.</strong> معیار: پنجاه درصد رشد (<a href="#sec-ch35-a-subnets" class="quarto-xref"><span>بخش 35.2.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-169" class="quarto-xref">تمرین&nbsp;<span>35.169</span></a>.</strong> معیار: تأخیر، برچسبِ زمان و کیفیت در هر گام (<a href="#exm-ch35-trace" class="quarto-xref">مثال&nbsp;<span>35.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-170" class="quarto-xref">تمرین&nbsp;<span>35.170</span></a>.</strong> معیار: <a href="#exm-ch35-deadband" class="quarto-xref">مثال&nbsp;<span>35.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-171" class="quarto-xref">تمرین&nbsp;<span>35.171</span></a>.</strong> معیار: <a href="#exm-ch35-registers" class="quarto-xref">مثال&nbsp;<span>35.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-172" class="quarto-xref">تمرین&nbsp;<span>35.172</span></a>.</strong> معیار: هر پرچم نگاشت یا مسدود (<a href="#sec-ch35-b-quality" class="quarto-xref"><span>بخش 35.3.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-173" class="quarto-xref">تمرین&nbsp;<span>35.173</span></a>.</strong> معیار: گونهٔ داده از بردِ عمر (<a href="#sec-ch35-b-overflow" class="quarto-xref"><span>بخش 35.3.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-174" class="quarto-xref">تمرین&nbsp;<span>35.174</span></a>.</strong> معیار: <a href="#exm-ch35-profiles" class="quarto-xref">مثال&nbsp;<span>35.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-175" class="quarto-xref">تمرین&nbsp;<span>35.175</span></a>.</strong> معیار: <a href="#exm-ch35-chatter" class="quarto-xref">مثال&nbsp;<span>35.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-176" class="quarto-xref">تمرین&nbsp;<span>35.176</span></a>.</strong> معیار: <a href="#exm-ch35-retention" class="quarto-xref">مثال&nbsp;<span>35.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-177" class="quarto-xref">تمرین&nbsp;<span>35.177</span></a>.</strong> معیار: <a href="#sec-ch35-c-failover" class="quarto-xref"><span>بخش 35.4.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-178" class="quarto-xref">تمرین&nbsp;<span>35.178</span></a>.</strong> معیار: <a href="#sec-ch35-c-roles" class="quarto-xref"><span>بخش 35.4.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-179" class="quarto-xref">تمرین&nbsp;<span>35.179</span></a>.</strong> معیار: یک سطرِ تازه با دلیل (<a href="#exm-ch35-logical" class="quarto-xref">مثال&nbsp;<span>35.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-180" class="quarto-xref">تمرین&nbsp;<span>35.180</span></a>.</strong> معیار: <a href="#exm-ch35-report" class="quarto-xref">مثال&nbsp;<span>35.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-181" class="quarto-xref">تمرین&nbsp;<span>35.181</span></a>.</strong> معیار: <a href="#exm-ch35-diagnose" class="quarto-xref">مثال&nbsp;<span>35.25</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-182" class="quarto-xref">تمرین&nbsp;<span>35.182</span></a>.</strong> معیار: فقط وضعیت‌های مجاز (<a href="#sec-ch35-e-statuses" class="quarto-xref"><span>بخش 35.6.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-183" class="quarto-xref">تمرین&nbsp;<span>35.183</span></a>.</strong> معیار: دو مسیرِ مستقل (<a href="#exm-ch35-routing" class="quarto-xref">مثال&nbsp;<span>35.26</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-184" class="quarto-xref">تمرین&nbsp;<span>35.184</span></a>.</strong> معیار: <a href="#exm-ch35-ids" class="quarto-xref">مثال&nbsp;<span>35.27</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-185" class="quarto-xref">تمرین&nbsp;<span>35.185</span></a>.</strong> معیار: <a href="#exm-ch35-dedup" class="quarto-xref">مثال&nbsp;<span>35.28</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-186" class="quarto-xref">تمرین&nbsp;<span>35.186</span></a>.</strong> معیار: <a href="#exm-ch35-spares" class="quarto-xref">مثال&nbsp;<span>35.30</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-187" class="quarto-xref">تمرین&nbsp;<span>35.187</span></a>.</strong> معیار: <a href="#sec-ch35-p-priority" class="quarto-xref"><span>بخش 35.2.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-188" class="quarto-xref">تمرین&nbsp;<span>35.188</span></a>.</strong> معیار: <a href="#exm-ch35-radio" class="quarto-xref">مثال&nbsp;<span>35.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-189" class="quarto-xref">تمرین&nbsp;<span>35.189</span></a>.</strong> معیار: <a href="#exm-ch35-float" class="quarto-xref">مثال&nbsp;<span>35.14</span></a> و <a href="#sec-ch35-n-words" class="quarto-xref"><span>بخش 35.3.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-190" class="quarto-xref">تمرین&nbsp;<span>35.190</span></a>.</strong> معیار: <a href="#exm-ch35-flood" class="quarto-xref">مثال&nbsp;<span>35.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-191" class="quarto-xref">تمرین&nbsp;<span>35.191</span></a>.</strong> معیار: <a href="#exm-ch35-location" class="quarto-xref">مثال&nbsp;<span>35.29</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-192" class="quarto-xref">تمرین&nbsp;<span>35.192</span></a>.</strong> معیار: <a href="#exm-ch35-alias" class="quarto-xref">مثال&nbsp;<span>35.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-193" class="quarto-xref">تمرین&nbsp;<span>35.193</span></a>.</strong> معیار: <a href="#sec-ch35-q-points" class="quarto-xref"><span>بخش 35.3.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-194" class="quarto-xref">تمرین&nbsp;<span>35.194</span></a>.</strong> معیار: <a href="#sec-ch35-q-sample" class="quarto-xref"><span>بخش 35.4.21</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-195" class="quarto-xref">تمرین&nbsp;<span>35.195</span></a>.</strong> معیار: <a href="#fig-ch35-rings" class="quarto-xref">شکل&nbsp;<span>35.5</span></a>، <a href="#fig-ch35-logical" class="quarto-xref">شکل&nbsp;<span>35.18</span></a> و <a href="#sec-ch35-c-diagrams" class="quarto-xref"><span>بخش 35.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-196" class="quarto-xref">تمرین&nbsp;<span>35.196</span></a>.</strong> معیار: ترافیک، افت، دسترس‌پذیری، زمان، نگهداری (<a href="#sec-ch35-a" class="quarto-xref"><span>بخش 35.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-197" class="quarto-xref">تمرین&nbsp;<span>35.197</span></a>.</strong> معیار: برچسب، یکا، گونه، مقیاس، باند مرده، کیفیت (<a href="#sec-ch35-b" class="quarto-xref"><span>بخش 35.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-198" class="quarto-xref">تمرین&nbsp;<span>35.198</span></a>.</strong> معیار: <a href="#exm-ch35-profiles" class="quarto-xref">مثال&nbsp;<span>35.13</span></a>، <a href="#sec-ch35-b-quality" class="quarto-xref"><span>بخش 35.3.2</span></a>؛ <span class="ltr" dir="ltr">U-115</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-199" class="quarto-xref">تمرین&nbsp;<span>35.199</span></a>.</strong> معیار: اولویت، تأخیر، باند مرده، بازنگری، آمار (<a href="#sec-ch35-c-alarms" class="quarto-xref"><span>بخش 35.4.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-200" class="quarto-xref">تمرین&nbsp;<span>35.200</span></a>.</strong> معیار: <a href="#sec-ch35-c-acceptance" class="quarto-xref"><span>بخش 35.4.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-201" class="quarto-xref">تمرین&nbsp;<span>35.201</span></a>.</strong> معیار: زمانِ بازیابی در برابرِ نگهبانِ زمانی (<a href="#sec-ch35-c-failover" class="quarto-xref"><span>بخش 35.4.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-202" class="quarto-xref">تمرین&nbsp;<span>35.202</span></a>.</strong> معیار: <a href="#sec-ch35-d-tests" class="quarto-xref"><span>بخش 35.5.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-203" class="quarto-xref">تمرین&nbsp;<span>35.203</span></a>.</strong> معیار: وضعیت‌ها، مسیرها، برچسب‌ها، خرابی‌ها، اختیار (<a href="#sec-ch35-e" class="quarto-xref"><span>بخش 35.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-204" class="quarto-xref">تمرین&nbsp;<span>35.204</span></a>.</strong> معیار: <a href="#sec-ch35-f-truth" class="quarto-xref"><span>بخش 35.7.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-205" class="quarto-xref">تمرین&nbsp;<span>35.205</span></a>.</strong> معیار: <a href="#sec-ch35-f-flows" class="quarto-xref"><span>بخش 35.7.3</span></a> و <a href="#sec-ch35-f-accept" class="quarto-xref"><span>بخش 35.7.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-206" class="quarto-xref">تمرین&nbsp;<span>35.206</span></a>.</strong> معیار: <a href="#sec-ch35-k-baseline" class="quarto-xref"><span>بخش 35.8.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-207" class="quarto-xref">تمرین&nbsp;<span>35.207</span></a>.</strong> معیار: <a href="#exm-ch35-sync" class="quarto-xref">مثال&nbsp;<span>35.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-208" class="quarto-xref">تمرین&nbsp;<span>35.208</span></a>.</strong> معیار: <a href="#sec-ch35-n-rpo" class="quarto-xref"><span>بخش 35.4.14</span></a> و <a href="#sec-ch35-p-switch" class="quarto-xref"><span>بخش 35.4.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-209" class="quarto-xref">تمرین&nbsp;<span>35.209</span></a>.</strong> معیار: <a href="#sec-ch35-p-complete" class="quarto-xref"><span>بخش 35.4.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-210" class="quarto-xref">تمرین&nbsp;<span>35.210</span></a>.</strong> معیار: <a href="#sec-ch35-p-fat" class="quarto-xref"><span>بخش 35.8.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-211" class="quarto-xref">تمرین&nbsp;<span>35.211</span></a>.</strong> معیار: <a href="#sec-ch35-p-door" class="quarto-xref"><span>بخش 35.4.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-212" class="quarto-xref">تمرین&nbsp;<span>35.212</span></a>.</strong> معیار: <a href="#exm-ch35-registers" class="quarto-xref">مثال&nbsp;<span>35.11</span></a>، <a href="#sec-ch35-b-quality" class="quarto-xref"><span>بخش 35.3.2</span></a>، <a href="#exm-ch35-stamps" class="quarto-xref">مثال&nbsp;<span>35.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-213" class="quarto-xref">تمرین&nbsp;<span>35.213</span></a>.</strong> معیار: <a href="#sec-ch35-a-levels" class="quarto-xref"><span>بخش 35.2.1</span></a>، <a href="#sec-ch35-e" class="quarto-xref"><span>بخش 35.6</span></a> و <a href="#sec-ch35-f" class="quarto-xref"><span>بخش 35.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-214" class="quarto-xref">تمرین&nbsp;<span>35.214</span></a>.</strong> معیار: برای نمونه گزارشِ روزِ صاف یا آهنگِ هشدارِ نادرست.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-215" class="quarto-xref">تمرین&nbsp;<span>35.215</span></a>.</strong> معیار: کنترل، ابزار، امنیت، تحلیل، کارخانه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch35-216" class="quarto-xref">تمرین&nbsp;<span>35.216</span></a>.</strong> معیار: <a href="#exm-ch35-int-3" class="quarto-xref">مثال&nbsp;<span>35.33</span></a>.</p>
</div>
<section id="sec-ch35-examples-out" class="level3" data-number="35.17.1">
<h3 data-number="35.17.1" class="anchored" data-anchor-id="sec-ch35-examples-out"><span class="header-section-number">35.17.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01 64 bytes at 9600 bit/s: 53.3 ms
P02 9,000 bytes at 1 Gbit/s: 72 us
P03 12 turbines x 600 tags x 20 B per s: 1.15 Mbit/s
P04 that load on 100 Mbit/s: 1.2 %
P05 30 meters, 8 + 45 bytes, 9600 bit/s, 15 ms: 1.77 s
P06 same at 19200 bit/s: 1.11 s
P07 fibre 11.5 km, 18 splices, 4 connectors: 10.8 dB
P08 fibre 9.2 km, 17 splices, 4 connectors: 9.9 dB
P09 chain of 6 links at 0.99984: 8.4 h a year
P10 ring, worst device, 7 links at 0.99984: 10 s a year
P11 sync budget 0.1 + 0.05 + 0.3 + 1.0 us: 1.45 us
P12 smallest prefix for 40 devices + 50 %: /26
P13 16-bit counter at 808 MWh/day: 41 days
P14 retention, 1,000 points at 1 s, 2 years: 757 GB
P15 buffer, 2,000 tags, 20 B, 24 h: 3.5 GB
P16 queue, 40 messages/h for 72 h: 2,880 messages
P17 tag 'PLP-MET-M1-Ghi' valid: False
P18 1,321 on 0-150 suspect: True
P19 stale, last update 5 s, now 20 s, limit 10 s: True
P20 local-time day with 25 hours: +4.2 %
P21 worst age, 100 + 20 + 0.1 + 50 + 1000 + 1000 ms: 2.17 s
P22 200 devices in one flat network, 0.5 broadcasts/s each: 99.5/s
P23 deadband 0.5 % of a 0-150 kV span: largest error 0.75 kV
P24 1 day at 1 s on 1,200 pixels, 10 s spike, decimated: 13.9 % visible
P25 674.8 MWh with 3 % of minutes skipped: about 654.6 MWh
P26 usable addresses in a /27: 30
P27 fibre 25 km, 10 splices, 2 connectors: 13.75 dB
P28 ring of 9 links, worst device: 16 s a year
P29 4.5 Mbit/s sent twice (parallel networks): 9.0 Mbit/s
P30 30 meters, 8 + 45 bytes, 38400 bit/s, 15 ms: 0.78 s
P31 retention, 1,000 tags at 1 s, 1 year, 10 % kept: 37.8 GB
P32 32-bit unsigned counter at 808 MWh/day: 14,563 years
P33 queue, 40 messages/h for 5 days, 2 kB each: 4,800 messages, 9.4 MB
P34 local-time day with 23 hours: -4.2 %
P35 sync 0.1 + 0.05 + 10 x 0.05 + 0.5 us: 1.15 us
P36 9,000 bytes at 100 Mbit/s: 0.72 ms
P37 chain, 4th turbine, links at 0.99984: 5.6 h a year
P38 aggregates, 1,000 tags x 3 a minute, 25 years: 473 GB
P39 nines of the worst ring device (7 links): 6.5
P40 fire panel at 20 s a month, offset after 9 months: 180 s
P41 22,300 tags x 20 B on 2 Mbit/s: 1.78 s
P42 a day of 2,000 tags limited to 20 % of 100 Mbit/s: 23 min
P43 mean wait at 80 % load, frame 0.12 ms: 0.48 ms
P44 1,000 frames ahead of a control message: 120 ms
P45 bytes a value with 66 B headers, 10 values a frame: 26.6
P46 free-space loss, 10 km at 5.8 GHz: 127.7 dB
P47 first Fresnel radius at mid-path, 10 km, 5.8 GHz: 11.4 m
P48 one carrier at 0.998: 17.5 h a year
P49 two independent carriers at 0.998: 2.1 min a year
P50 float32 resolution of a 10-year kWh counter: 256 kWh
P51 64-bit counter: largest Wh value about 9.22e+18
P52 words 0 and 50,000 read swapped: 3,276,800,000
P53 operator's time for 60 alarms at 45 s: 45 min
P54 daily backup, 0.3 losses a year: 3.6 h of data a year
P55 holdover at 50 ppb before 1 ms: 5.6 h
P56 completeness, 12 h lost in a 30-day month: 98.33 %
P57 3 % of 2,880 acknowledgements lost: 86 repeats expected
P58 gearbox: 12,000 h in T05 + (30,000 - 18,000) h in T09: 24,000 h
P59 network FAT, 40 devices x 1 h + 6 h of system tests: 46 h
P60 server gap, detection 2 s + take-over 3 s: 5 s
P61 0.08 Hz sampled every 5 s: apparent 0.08 Hz
P62 longest sampling interval for 10 samples of a 0.5 Hz swing: 0.2 s
P63 30 points every 2 s, 25 B, on 64 kbit/s: 4.7 %
P64 20 TB mirrored with 25 % free: 53.3 TB raw
P65 zero-fault sample for 2 % at 95 %: 149 points
P66 fault rate shown by 500 points without fault: 0.60 %</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01 1,500 bytes at 100 Mbit/s: 0.120 ms
E02 200 messages/s of 100 bytes on 1 Mbit/s: 16 %
E03 10 meters, 8 + 25 bytes, 9600 bit/s, 10 ms: 0.38 s
E04 fibre 5 km, 4 splices, 2 connectors: 6.15 dB
E05 hosts in a /26: 62
E06 3,600 points changing twice an hour: 2.0 messages/s
E07 availability 0.9999: 4 nines</code></pre>
</section>
</section>
<section id="sec-ch35-refs" class="level2" data-number="35.18">
<h2 data-number="35.18" class="anchored" data-anchor-id="sec-ch35-refs"><span class="header-section-number">35.18</span> منابع</h2>
<ul>
<li>سری <span class="ltr" dir="ltr">IEC 61850</span>، <span class="ltr" dir="ltr">IEC 60870-5-104</span>، <span class="ltr" dir="ltr">IEC 62439-2:2021</span>، <span class="ltr" dir="ltr">IEC 62439-3:2021</span>، <span class="ltr" dir="ltr">IEC 62682:2022</span>، <span class="ltr" dir="ltr">IEC 62381:2024</span>، <span class="ltr" dir="ltr">IEEE 1588-2019</span>، <span class="ltr" dir="ltr">IEEE 1815</span> و مشخصاتِ پروتکلِ ثبّات‌محور (با تاریخِ وارسی در دفترِ استانداردها)؛ داده‌برگ‌ها و اعلامیه‌های سازندگانِ دستگاه‌ها؛ الزام‌های بهره‌بردارِ شبکه (فصل‌های ۵۵ تا ۵۷).</li>
<li>کتاب‌های درسیِ شبکه‌های صنعتی، اتوماسیونِ پست، مدیریتِ هشدار و مدیریتِ داده؛ فصل‌های ۵، ۲۰، ۲۳، ۳۲ و ۳۴ همین کتاب.</li>
</ul>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/34-instrumentation-control.html" class="pagination-link" aria-label="ابزارِ دقیق و کنترل">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/36-ot-cybersecurity.html" class="pagination-link" aria-label="فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی">
        <span class="nav-page-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>