<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>36&nbsp; فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/37-performance-analytics.html" rel="next">
<link href="../chapters/35-scada-communications.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/34-instrumentation-control.html">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</a></li><li class="breadcrumb-item"><a href="../chapters/36-ot-cybersecurity.html"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch36-map" id="toc-sec-ch36-map" class="nav-link active" data-scroll-target="#sec-ch36-map"><span class="header-section-number">36.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch36-a" id="toc-sec-ch36-a" class="nav-link" data-scroll-target="#sec-ch36-a"><span class="header-section-number">36.2</span> الف. پایه‌های امنیتِ فناوریِ عملیاتی</a>
  <ul class="collapse">
  <li><a href="#sec-ch36-a-priorities" id="toc-sec-ch36-a-priorities" class="nav-link" data-scroll-target="#sec-ch36-a-priorities"><span class="header-section-number">36.2.1</span> فناوریِ اطلاعات و فناوریِ عملیاتی</a></li>
  <li><a href="#sec-ch36-a-assets" id="toc-sec-ch36-a-assets" class="nav-link" data-scroll-target="#sec-ch36-a-assets"><span class="header-section-number">36.2.2</span> چه چیزی در خطر است</a></li>
  <li><a href="#sec-ch36-a-risk" id="toc-sec-ch36-a-risk" class="nav-link" data-scroll-target="#sec-ch36-a-risk"><span class="header-section-number">36.2.3</span> ریسک: احتمال ضربدر پیامد</a></li>
  <li><a href="#sec-ch36-a-lifecycle" id="toc-sec-ch36-a-lifecycle" class="nav-link" data-scroll-target="#sec-ch36-a-lifecycle"><span class="header-section-number">36.2.4</span> چرخهٔ عمرِ امنیت</a></li>
  <li><a href="#sec-ch36-a-roles" id="toc-sec-ch36-a-roles" class="nav-link" data-scroll-target="#sec-ch36-a-roles"><span class="header-section-number">36.2.5</span> چه کسی چه می‌کند</a></li>
  <li><a href="#sec-ch36-a-trust" id="toc-sec-ch36-a-trust" class="nav-link" data-scroll-target="#sec-ch36-a-trust"><span class="header-section-number">36.2.6</span> مرزهای اعتماد</a></li>
  <li><a href="#sec-ch36-q-safety" id="toc-sec-ch36-q-safety" class="nav-link" data-scroll-target="#sec-ch36-q-safety"><span class="header-section-number">36.2.7</span> کارکردهایی که به شبکه وابسته نیستند</a></li>
  <li><a href="#sec-ch36-q-ale" id="toc-sec-ch36-q-ale" class="nav-link" data-scroll-target="#sec-ch36-q-ale"><span class="header-section-number">36.2.8</span> زیانِ موردِ انتظارِ سالانه</a></li>
  </ul></li>
  <li><a href="#sec-ch36-b" id="toc-sec-ch36-b" class="nav-link" data-scroll-target="#sec-ch36-b"><span class="header-section-number">36.3</span> ب. معماریِ دفاعی</a>
  <ul class="collapse">
  <li><a href="#sec-ch36-b-zones" id="toc-sec-ch36-b-zones" class="nav-link" data-scroll-target="#sec-ch36-b-zones"><span class="header-section-number">36.3.1</span> ناحیه‌ها و مجراها</a></li>
  <li><a href="#sec-ch36-b-rules" id="toc-sec-ch36-b-rules" class="nav-link" data-scroll-target="#sec-ch36-b-rules"><span class="header-section-number">36.3.2</span> بازبینیِ قاعده‌های دیوارهٔ آتش</a></li>
  <li><a href="#sec-ch36-b-access" id="toc-sec-ch36-b-access" class="nav-link" data-scroll-target="#sec-ch36-b-access"><span class="header-section-number">36.3.3</span> ماتریسِ دسترسی</a></li>
  <li><a href="#sec-ch36-b-remote" id="toc-sec-ch36-b-remote" class="nav-link" data-scroll-target="#sec-ch36-b-remote"><span class="header-section-number">36.3.4</span> دسترسیِ دور با درخواست</a></li>
  <li><a href="#sec-ch36-b-logs" id="toc-sec-ch36-b-logs" class="nav-link" data-scroll-target="#sec-ch36-b-logs"><span class="header-section-number">36.3.5</span> ثبتِ سابقه</a></li>
  <li><a href="#sec-ch36-b-clocks" id="toc-sec-ch36-b-clocks" class="nav-link" data-scroll-target="#sec-ch36-b-clocks"><span class="header-section-number">36.3.6</span> ساعت‌هایی که سابقه‌ها را مقایسه‌پذیر می‌کنند</a></li>
  <li><a href="#sec-ch36-b-secrets" id="toc-sec-ch36-b-secrets" class="nav-link" data-scroll-target="#sec-ch36-b-secrets"><span class="header-section-number">36.3.7</span> قوتِ رازها</a></li>
  <li><a href="#sec-ch36-b-harden" id="toc-sec-ch36-b-harden" class="nav-link" data-scroll-target="#sec-ch36-b-harden"><span class="header-section-number">36.3.8</span> سخت‌سازی</a></li>
  <li><a href="#sec-ch36-b-pair" id="toc-sec-ch36-b-pair" class="nav-link" data-scroll-target="#sec-ch36-b-pair"><span class="header-section-number">36.3.9</span> جفتِ دیوارهٔ آتش و نقطه‌های تکِ خرابی</a></li>
  <li><a href="#sec-ch36-b-physical" id="toc-sec-ch36-b-physical" class="nav-link" data-scroll-target="#sec-ch36-b-physical"><span class="header-section-number">36.3.10</span> جایی که امنیتِ سایبری و فیزیکی به هم می‌رسند</a></li>
  <li><a href="#sec-ch36-m-reach" id="toc-sec-ch36-m-reach" class="nav-link" data-scroll-target="#sec-ch36-m-reach"><span class="header-section-number">36.3.11</span> دامنهٔ یک رایانهٔ آلوده</a></li>
  <li><a href="#sec-ch36-m-media" id="toc-sec-ch36-m-media" class="nav-link" data-scroll-target="#sec-ch36-m-media"><span class="header-section-number">36.3.12</span> رسانهٔ جداشدنی</a></li>
  <li><a href="#sec-ch36-m-triage" id="toc-sec-ch36-m-triage" class="nav-link" data-scroll-target="#sec-ch36-m-triage"><span class="header-section-number">36.3.13</span> پالایشِ هشدارهای امنیتی</a></li>
  <li><a href="#sec-ch36-m-dwell" id="toc-sec-ch36-m-dwell" class="nav-link" data-scroll-target="#sec-ch36-m-dwell"><span class="header-section-number">36.3.14</span> چه مدت چیزی دیده نمی‌شود</a></li>
  <li><a href="#sec-ch36-m-sessions" id="toc-sec-ch36-m-sessions" class="nav-link" data-scroll-target="#sec-ch36-m-sessions"><span class="header-section-number">36.3.15</span> بازبینیِ جلسه‌های سازنده</a></li>
  <li><a href="#sec-ch36-m-certs" id="toc-sec-ch36-m-certs" class="nav-link" data-scroll-target="#sec-ch36-m-certs"><span class="header-section-number">36.3.16</span> گواهی‌هایی که منقضی می‌شوند</a></li>
  <li><a href="#sec-ch36-n-layers" id="toc-sec-ch36-n-layers" class="nav-link" data-scroll-target="#sec-ch36-n-layers"><span class="header-section-number">36.3.17</span> لایه‌های شبکه و جای هر کنترل</a></li>
  <li><a href="#sec-ch36-n-identity" id="toc-sec-ch36-n-identity" class="nav-link" data-scroll-target="#sec-ch36-n-identity"><span class="header-section-number">36.3.18</span> حساب‌های محلی یا دفترِ هویتِ عملیاتی</a></li>
  <li><a href="#sec-ch36-n-ports" id="toc-sec-ch36-n-ports" class="nav-link" data-scroll-target="#sec-ch36-n-ports"><span class="header-section-number">36.3.19</span> تنظیمِ درگاه‌ها در برابرِ طراحی</a></li>
  <li><a href="#sec-ch36-p-timeouts" id="toc-sec-ch36-p-timeouts" class="nav-link" data-scroll-target="#sec-ch36-p-timeouts"><span class="header-section-number">36.3.20</span> بستنِ خودکارِ جلسه‌ها</a></li>
  <li><a href="#sec-ch36-p-jit" id="toc-sec-ch36-p-jit" class="nav-link" data-scroll-target="#sec-ch36-p-jit"><span class="header-section-number">36.3.21</span> حقِ مدیر فقط هنگامِ نیاز</a></li>
  <li><a href="#sec-ch36-p-deny" id="toc-sec-ch36-p-deny" class="nav-link" data-scroll-target="#sec-ch36-p-deny"><span class="header-section-number">36.3.22</span> افزایشِ برخورد با بستنِ پیش‌فرض</a></li>
  <li><a href="#sec-ch36-q-laptops" id="toc-sec-ch36-q-laptops" class="nav-link" data-scroll-target="#sec-ch36-q-laptops"><span class="header-section-number">36.3.23</span> رایانه‌های مهندسی</a></li>
  <li><a href="#sec-ch36-q-protocols" id="toc-sec-ch36-q-protocols" class="nav-link" data-scroll-target="#sec-ch36-q-protocols"><span class="header-section-number">36.3.24</span> پروتکل‌هایی که گوینده را ثابت نمی‌کنند</a></li>
  <li><a href="#sec-ch36-r-wireless" id="toc-sec-ch36-r-wireless" class="nav-link" data-scroll-target="#sec-ch36-r-wireless"><span class="header-section-number">36.3.25</span> بی‌سیم در نیروگاه</a></li>
  <li><a href="#sec-ch36-r-contract" id="toc-sec-ch36-r-contract" class="nav-link" data-scroll-target="#sec-ch36-r-contract"><span class="header-section-number">36.3.26</span> پایانِ قراردادِ یک سازنده</a></li>
  </ul></li>
  <li><a href="#sec-ch36-c" id="toc-sec-ch36-c" class="nav-link" data-scroll-target="#sec-ch36-c"><span class="header-section-number">36.4</span> پ. تاب‌آوری و پاسخ</a>
  <ul class="collapse">
  <li><a href="#sec-ch36-c-inventory" id="toc-sec-ch36-c-inventory" class="nav-link" data-scroll-target="#sec-ch36-c-inventory"><span class="header-section-number">36.4.1</span> فهرستِ دارایی‌ها</a></li>
  <li><a href="#sec-ch36-c-recovery" id="toc-sec-ch36-c-recovery" class="nav-link" data-scroll-target="#sec-ch36-c-recovery"><span class="header-section-number">36.4.2</span> زمانِ بازیابیِ هر سامانه</a></li>
  <li><a href="#sec-ch36-c-restore" id="toc-sec-ch36-c-restore" class="nav-link" data-scroll-target="#sec-ch36-c-restore"><span class="header-section-number">36.4.3</span> هر چند وقت بازگردانی آزموده شود</a></li>
  <li><a href="#sec-ch36-c-patch" id="toc-sec-ch36-c-patch" class="nav-link" data-scroll-target="#sec-ch36-c-patch"><span class="header-section-number">36.4.4</span> فاصلهٔ وصله تا نصب</a></li>
  <li><a href="#sec-ch36-c-change" id="toc-sec-ch36-c-change" class="nav-link" data-scroll-target="#sec-ch36-c-change"><span class="header-section-number">36.4.5</span> تغییرها و پشتیبان‌هایشان</a></li>
  <li><a href="#sec-ch36-c-tabletop" id="toc-sec-ch36-c-tabletop" class="nav-link" data-scroll-target="#sec-ch36-c-tabletop"><span class="header-section-number">36.4.6</span> تمرینِ رومیزی</a></li>
  <li><a href="#sec-ch36-c-continuity" id="toc-sec-ch36-c-continuity" class="nav-link" data-scroll-target="#sec-ch36-c-continuity"><span class="header-section-number">36.4.7</span> پیوستگیِ کار بی‌اسکادا</a></li>
  <li><a href="#sec-ch36-c-eos" id="toc-sec-ch36-c-eos" class="nav-link" data-scroll-target="#sec-ch36-c-eos"><span class="header-section-number">36.4.8</span> پایانِ پشتیبانی در عمرِ نیروگاه</a></li>
  <li><a href="#sec-ch36-m-copies" id="toc-sec-ch36-m-copies" class="nav-link" data-scroll-target="#sec-ch36-m-copies"><span class="header-section-number">36.4.9</span> نسخه‌های مستقلِ پشتیبان</a></li>
  <li><a href="#sec-ch36-m-ladder" id="toc-sec-ch36-m-ladder" class="nav-link" data-scroll-target="#sec-ch36-m-ladder"><span class="header-section-number">36.4.10</span> پلکانِ هدف‌های بازیابی</a></li>
  <li><a href="#sec-ch36-m-cost" id="toc-sec-ch36-m-cost" class="nav-link" data-scroll-target="#sec-ch36-m-cost"><span class="header-section-number">36.4.11</span> هزینهٔ توقف در برابرِ هزینهٔ کنترل‌ها</a></li>
  <li><a href="#sec-ch36-n-backups" id="toc-sec-ch36-n-backups" class="nav-link" data-scroll-target="#sec-ch36-n-backups"><span class="header-section-number">36.4.12</span> اندازه و زمانِ پشتیبان‌ها</a></li>
  <li><a href="#sec-ch36-n-backlog" id="toc-sec-ch36-n-backlog" class="nav-link" data-scroll-target="#sec-ch36-n-backlog"><span class="header-section-number">36.4.13</span> صفِ اعلامیه‌ها در طولِ سال</a></li>
  <li><a href="#sec-ch36-n-classes" id="toc-sec-ch36-n-classes" class="nav-link" data-scroll-target="#sec-ch36-n-classes"><span class="header-section-number">36.4.14</span> رده‌های رخداد و آگاه کردن</a></li>
  <li><a href="#sec-ch36-n-training" id="toc-sec-ch36-n-training" class="nav-link" data-scroll-target="#sec-ch36-n-training"><span class="header-section-number">36.4.15</span> آموزش بر پایهٔ نقش</a></li>
  <li><a href="#sec-ch36-p-order" id="toc-sec-ch36-p-order" class="nav-link" data-scroll-target="#sec-ch36-p-order"><span class="header-section-number">36.4.16</span> ترتیبِ بازیابی بر پایهٔ وابستگی</a></li>
  <li><a href="#sec-ch36-p-notice" id="toc-sec-ch36-p-notice" class="nav-link" data-scroll-target="#sec-ch36-p-notice"><span class="header-section-number">36.4.17</span> تأخیرِ اعلامیهٔ سازنده</a></li>
  <li><a href="#sec-ch36-p-audit" id="toc-sec-ch36-p-audit" class="nav-link" data-scroll-target="#sec-ch36-p-audit"><span class="header-section-number">36.4.18</span> نمونهٔ بازبینیِ ورودها</a></li>
  <li><a href="#sec-ch36-p-seen" id="toc-sec-ch36-p-seen" class="nav-link" data-scroll-target="#sec-ch36-p-seen"><span class="header-section-number">36.4.19</span> فهرستِ دارایی‌ها در برابرِ دستگاه‌های دیده‌شده</a></li>
  <li><a href="#sec-ch36-p-residual" id="toc-sec-ch36-p-residual" class="nav-link" data-scroll-target="#sec-ch36-p-residual"><span class="header-section-number">36.4.20</span> دفترِ ریسک پس از کنترل‌ها</a></li>
  <li><a href="#sec-ch36-p-kpi" id="toc-sec-ch36-p-kpi" class="nav-link" data-scroll-target="#sec-ch36-p-kpi"><span class="header-section-number">36.4.21</span> شاخص‌های برنامهٔ امنیت</a></li>
  <li><a href="#sec-ch36-q-keys" id="toc-sec-ch36-q-keys" class="nav-link" data-scroll-target="#sec-ch36-q-keys"><span class="header-section-number">36.4.22</span> کلیدهای پشتیبانِ رمزشده</a></li>
  <li><a href="#sec-ch36-q-followup" id="toc-sec-ch36-q-followup" class="nav-link" data-scroll-target="#sec-ch36-q-followup"><span class="header-section-number">36.4.23</span> پیگیریِ یافته‌های تمرین</a></li>
  <li><a href="#sec-ch36-s" id="toc-sec-ch36-s" class="nav-link" data-scroll-target="#sec-ch36-s"><span class="header-section-number">36.4.24</span> حکمرانیِ امنیت در عدد</a></li>
  <li><a href="#sec-ch36-s-rules" id="toc-sec-ch36-s-rules" class="nav-link" data-scroll-target="#sec-ch36-s-rules"><span class="header-section-number">36.4.25</span> مجموعهٔ قاعده‌ها در پنج سال</a></li>
  <li><a href="#sec-ch36-s-leavers" id="toc-sec-ch36-s-leavers" class="nav-link" data-scroll-target="#sec-ch36-s-leavers"><span class="header-section-number">36.4.26</span> حساب‌های کسانی که رفته‌اند</a></li>
  <li><a href="#sec-ch36-s-backup" id="toc-sec-ch36-s-backup" class="nav-link" data-scroll-target="#sec-ch36-s-backup"><span class="header-section-number">36.4.27</span> اندازهٔ پشتیبان‌ها</a></li>
  <li><a href="#sec-ch36-s-coverage" id="toc-sec-ch36-s-coverage" class="nav-link" data-scroll-target="#sec-ch36-s-coverage"><span class="header-section-number">36.4.28</span> پوششِ سابقه‌ها در ناحیه‌ها</a></li>
  <li><a href="#sec-ch36-s-patch" id="toc-sec-ch36-s-patch" class="nav-link" data-scroll-target="#sec-ch36-s-patch"><span class="header-section-number">36.4.29</span> اولویتِ وصله‌ها با در معرض بودن</a></li>
  <li><a href="#sec-ch36-s-drift" id="toc-sec-ch36-s-drift" class="nav-link" data-scroll-target="#sec-ch36-s-drift"><span class="header-section-number">36.4.30</span> رانشِ پیکربندی میانِ دو وارسی</a></li>
  <li><a href="#sec-ch36-s-rotation" id="toc-sec-ch36-s-rotation" class="nav-link" data-scroll-target="#sec-ch36-s-rotation"><span class="header-section-number">36.4.31</span> چرخشِ رازها</a></li>
  </ul></li>
  <li><a href="#sec-ch36-d" id="toc-sec-ch36-d" class="nav-link" data-scroll-target="#sec-ch36-d"><span class="header-section-number">36.5</span> ت. تمرینِ طراحیِ دفاعی</a>
  <ul class="collapse">
  <li><a href="#sec-ch36-d-flows" id="toc-sec-ch36-d-flows" class="nav-link" data-scroll-target="#sec-ch36-d-flows"><span class="header-section-number">36.5.1</span> جریان‌های بی‌مجرا</a></li>
  <li><a href="#sec-ch36-d-spof" id="toc-sec-ch36-d-spof" class="nav-link" data-scroll-target="#sec-ch36-d-spof"><span class="header-section-number">36.5.2</span> نقطه‌های تکِ خرابی</a></li>
  <li><a href="#sec-ch36-d-record" id="toc-sec-ch36-d-record" class="nav-link" data-scroll-target="#sec-ch36-d-record"><span class="header-section-number">36.5.3</span> دفترِ یافته‌های بازبینی</a></li>
  </ul></li>
  <li><a href="#sec-ch36-e" id="toc-sec-ch36-e" class="nav-link" data-scroll-target="#sec-ch36-e"><span class="header-section-number">36.6</span> ث. کنترلِ چرخهٔ عمرِ دادهٔ دارایی</a>
  <ul class="collapse">
  <li><a href="#sec-ch36-e-classify" id="toc-sec-ch36-e-classify" class="nav-link" data-scroll-target="#sec-ch36-e-classify"><span class="header-section-number">36.6.1</span> رده و متولی</a></li>
  <li><a href="#sec-ch36-e-transfers" id="toc-sec-ch36-e-transfers" class="nav-link" data-scroll-target="#sec-ch36-e-transfers"><span class="header-section-number">36.6.2</span> فرستادن به بیرون، با هدف و تاریخ</a></li>
  <li><a href="#sec-ch36-e-baselines" id="toc-sec-ch36-e-baselines" class="nav-link" data-scroll-target="#sec-ch36-e-baselines"><span class="header-section-number">36.6.3</span> خط‌مبناها در برابرِ آنچه کار می‌کند</a></li>
  <li><a href="#sec-ch36-e-retention" id="toc-sec-ch36-e-retention" class="nav-link" data-scroll-target="#sec-ch36-e-retention"><span class="header-section-number">36.6.4</span> نگه‌داری و بایگانیِ خواندنی</a></li>
  <li><a href="#sec-ch36-e-integrations" id="toc-sec-ch36-e-integrations" class="nav-link" data-scroll-target="#sec-ch36-e-integrations"><span class="header-section-number">36.6.5</span> یکپارچگیِ سامانه‌های کسب‌وکار با فناوریِ عملیاتی</a></li>
  <li><a href="#sec-ch36-e-sanitise" id="toc-sec-ch36-e-sanitise" class="nav-link" data-scroll-target="#sec-ch36-e-sanitise"><span class="header-section-number">36.6.6</span> پاک‌کردنِ رسانه در کنار گذاشتن</a></li>
  </ul></li>
  <li><a href="#sec-ch36-mfg" id="toc-sec-ch36-mfg" class="nav-link" data-scroll-target="#sec-ch36-mfg"><span class="header-section-number">36.7</span> ساخت و تولیدِ صنعتی: خرید، خاستگاه و زنجیرهٔ تأمین</a>
  <ul class="collapse">
  <li><a href="#sec-ch36-k-requirements" id="toc-sec-ch36-k-requirements" class="nav-link" data-scroll-target="#sec-ch36-k-requirements"><span class="header-section-number">36.7.1</span> خواسته‌های امنیتی در خرید</a></li>
  <li><a href="#sec-ch36-k-scorecard" id="toc-sec-ch36-k-scorecard" class="nav-link" data-scroll-target="#sec-ch36-k-scorecard"><span class="header-section-number">36.7.2</span> کارنامهٔ تأمین‌کننده</a></li>
  <li><a href="#sec-ch36-k-provenance" id="toc-sec-ch36-k-provenance" class="nav-link" data-scroll-target="#sec-ch36-k-provenance"><span class="header-section-number">36.7.3</span> وارسیِ خاستگاه هنگامِ تحویل</a></li>
  <li><a href="#sec-ch36-k-support" id="toc-sec-ch36-k-support" class="nav-link" data-scroll-target="#sec-ch36-k-support"><span class="header-section-number">36.7.4</span> دورهٔ پشتیبانی در برابرِ عمرِ نیروگاه</a></li>
  <li><a href="#sec-ch36-k-vendor" id="toc-sec-ch36-k-vendor" class="nav-link" data-scroll-target="#sec-ch36-k-vendor"><span class="header-section-number">36.7.5</span> بازبینیِ طراحیِ شبکهٔ سازنده بی‌افشای ساختگاه</a></li>
  <li><a href="#sec-ch36-q-sbom" id="toc-sec-ch36-q-sbom" class="nav-link" data-scroll-target="#sec-ch36-q-sbom"><span class="header-section-number">36.7.6</span> فهرستِ اجزای نرم‌افزاری</a></li>
  <li><a href="#sec-ch36-q-parties" id="toc-sec-ch36-q-parties" class="nav-link" data-scroll-target="#sec-ch36-q-parties"><span class="header-section-number">36.7.7</span> طرف‌های بیرونی با دسترسی</a></li>
  </ul></li>
  <li><a href="#sec-ch36-plantp" id="toc-sec-ch36-plantp" class="nav-link" data-scroll-target="#sec-ch36-plantp"><span class="header-section-number">36.8</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch36-numbers" id="toc-sec-ch36-numbers" class="nav-link" data-scroll-target="#sec-ch36-numbers"><span class="header-section-number">36.9</span> عددهای کلیدیِ امنیتِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch36-design" id="toc-sec-ch36-design" class="nav-link" data-scroll-target="#sec-ch36-design"><span class="header-section-number">36.10</span> گردشِ کارِ امنیتِ فناوریِ عملیاتی</a></li>
  <li><a href="#sec-ch36-lab" id="toc-sec-ch36-lab" class="nav-link" data-scroll-target="#sec-ch36-lab"><span class="header-section-number">36.11</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch36-std" id="toc-sec-ch36-std" class="nav-link" data-scroll-target="#sec-ch36-std"><span class="header-section-number">36.12</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch36-deliverable" id="toc-sec-ch36-deliverable" class="nav-link" data-scroll-target="#sec-ch36-deliverable"><span class="header-section-number">36.13</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch36-summary" id="toc-sec-ch36-summary" class="nav-link" data-scroll-target="#sec-ch36-summary"><span class="header-section-number">36.14</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch36-vocab" id="toc-sec-ch36-vocab" class="nav-link" data-scroll-target="#sec-ch36-vocab"><span class="header-section-number">36.14.1</span> واژگانِ فصلِ ۳۶</a></li>
  </ul></li>
  <li><a href="#sec-ch36-assess" id="toc-sec-ch36-assess" class="nav-link" data-scroll-target="#sec-ch36-assess"><span class="header-section-number">36.15</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">36.15.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">36.15.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">36.15.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">36.15.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">36.15.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch36-solutions" id="toc-sec-ch36-solutions" class="nav-link" data-scroll-target="#sec-ch36-solutions"><span class="header-section-number">36.16</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch36-examples-out" id="toc-sec-ch36-examples-out" class="nav-link" data-scroll-target="#sec-ch36-examples-out"><span class="header-section-number">36.16.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch36-refs" id="toc-sec-ch36-refs" class="nav-link" data-scroll-target="#sec-ch36-refs"><span class="header-section-number">36.17</span> منابع</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/34-instrumentation-control.html">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</a></li><li class="breadcrumb-item"><a href="../chapters/36-ot-cybersecurity.html"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch36" class="quarto-section-identifier"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch36-map" class="level2" data-number="36.1">
<h2 data-number="36.1" class="anchored" data-anchor-id="sec-ch36-map"><span class="header-section-number">36.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>فناوریِ عملیاتی و فناوریِ اطلاعاتِ کسب‌وکار را از نظرِ ایمنی، دسترس‌پذیری و کنترلِ تغییر مقایسه کند و دفترِ ریسکی دفاعی با مالک‌ها بسازد.</li>
<li>ناحیه‌ها و مجراها را از نمودارِ منطقی طراحی کند، قاعده‌های دیوارهٔ آتش و ماتریسِ دسترسی را بازبینی کند، و دسترسیِ دور، ثبتِ سابقه، رازها و سخت‌سازی را سامان دهد.</li>
<li>فهرستِ دارایی‌ها، هدف‌ها و آزمون‌های بازیابی، وصله و تغییر، تمرینِ رومیزی و پیوستگیِ کار را با عدد و سابقه بسازد.</li>
<li>یک بازبینیِ طراحیِ دفاعی روی مدلِ ساختگی انجام دهد: جریان‌های بی‌مجرا، نقطه‌های تکِ خرابی و دفترِ یافته‌ها.</li>
<li>چرخهٔ عمرِ دادهٔ مهندسی و دارایی را با رده، متولی، فرستادن، خط‌مبنا، بایگانی و پاک‌کردن کنترل کند.</li>
<li>خواسته‌های امنیتی را در خرید بنویسد، خاستگاهِ دستگاه‌ها را وارسی کند و طراحیِ سازنده را بی‌افشای جزئیاتِ ساختگاه بازبینی کند.</li>
<li>امنیتِ سایبری را با حراست و نقش‌های ایمنی و بهره‌برداری هماهنگ کند، بی‌آنکه جای ارزیابیِ امنیتِ فیزیکیِ ساختگاه را بگیرد.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> داده و رایانش (<a href="05-computing-and-data.html" class="quarto-xref"><span>فصل 5</span></a>)، ابزارِ دقیق و کنترل (<a href="34-instrumentation-control.html" class="quarto-xref"><span>فصل 34</span></a>)، و اسکادا و ارتباطات (<a href="35-scada-communications.html" class="quarto-xref"><span>فصل 35</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نمودارِ منطقیِ فصلِ ۳۵ چند مسیرِ مجاز داشت و مسیرهای دیگر چه بودند؟</li>
<li>نقش‌های اسکادا بر پایهٔ کدام قاعده حق می‌گرفتند؟</li>
<li>نقطهٔ بازیابی و زمانِ بازیابی چه فرقی دارند؟</li>
<li>خط‌مبنای پیکربندی چه چیزهایی دارد؟</li>
</ol>
<p>پاسخ‌ها: (۱) هفت از نُه، و هر مسیرِ دیگر بسته؛ (۲) کمترین دسترسی؛ (۳) دادهٔ مجازِ ازدست‌رفته در برابرِ مدتِ برگرداندن؛ (۴) نسخهٔ میان‌افزار، پروندهٔ پیکربندی و اثرانگشت. اگر دو پرسش یا بیشتر را نتوانستید، <a href="35-scada-communications.html#sec-ch35-m-logical" class="quarto-xref"><span>بخش 35.4.8</span></a>، <a href="35-scada-communications.html#sec-ch35-c-roles" class="quarto-xref"><span>بخش 35.4.6</span></a> و <a href="35-scada-communications.html#sec-ch35-n-rpo" class="quarto-xref"><span>بخش 35.4.14</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> فصل‌های ۳۴ و ۳۵ کنترل‌گرها، ابزارها و شبکه را ساختند. این فصل آن‌ها را نگه می‌دارد: از اشتباه، از دسترسیِ ناخواسته، از خرابیِ پشتیبان‌ها و از زنجیرهٔ تأمین. تحویل‌دادنی‌ها خواسته‌ها و معماریِ امنیت، جدولِ مجراها و ماتریسِ دسترسی، فهرستِ دارایی‌ها و دفترِ داده‌ها، دفترِ ریسک و یافته‌ها، روش‌های بازیابی و پاسخ، و سابقهٔ آزمون‌ها و تمرین‌ها هستند. همه با تصمیمِ <span class="ltr" dir="ltr">D-040</span> جمع می‌شوند. فصلِ ۳۷ داده‌های همین سامانه را تحلیل می‌کند و فصل‌های ۴۸، ۵۰ و ۵۱ ساخت، راه‌اندازی و بهره‌برداری‌اش را.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>این فصل فقط دفاعی است. هیچ روشِ حمله، بهره‌برداری از آسیب‌پذیری، پویشِ سامانهٔ زنده یا دور زدنِ کنترل‌ها آموزش نمی‌دهد. همهٔ تمرین‌ها روی مدل‌های ساختگی و در یک برنامه اجرا می‌شوند و به هیچ شبکه‌ای وصل نمی‌شوند. نمونه‌ها هیچ نشانی، محصول، نسخه یا جزئیاتِ ساختگاهِ واقعی ندارند. امنیتِ فیزیکی فقط در حدِ واسط‌ها و مسیرهای ارجاع می‌آید و جای ارزیابیِ امنیتِ فیزیکیِ ساختگاه را نمی‌گیرد. هر کاری روی سامانهٔ واقعی با مجوزِ مالک و به دستِ افرادِ مجاز انجام می‌شود. عددها آموزشی‌اند (<span class="ltr" dir="ltr">U-117</span>).</p>
</div>
</div>
</section>
<section id="sec-ch36-a" class="level2" data-number="36.2">
<h2 data-number="36.2" class="anchored" data-anchor-id="sec-ch36-a"><span class="header-section-number">36.2</span> الف. پایه‌های امنیتِ فناوریِ عملیاتی</h2>
<p>فصلِ ۳۵ شبکهٔ نیروگاه را ساخت: زیرشبکه‌ها، نمودارِ منطقی به‌صورتِ جدولِ مسیرهای مجاز، نقش‌ها و کمترین دسترسی، پشتیبان‌ها و خط‌مبنای پیکربندی. این فصل همان شبکه را از نگاهِ <strong>امنیتِ سایبری</strong> می‌بیند: چه چیزی را از چه چیزی و برای چه چیزی نگه می‌داریم، و وقتی چیزی خراب شد چگونه برمی‌گردیم. همه‌چیز دفاعی است. فصل هیچ روشِ حمله، پویشِ دستگاهِ زنده یا راهِ دور زدنِ کنترل‌ها آموزش نمی‌دهد و نمونه‌هایش هیچ نشانی، محصول یا جزئیاتِ ساختگاهِ واقعی ندارند.</p>
<section id="sec-ch36-a-priorities" class="level3" data-number="36.2.1">
<h3 data-number="36.2.1" class="anchored" data-anchor-id="sec-ch36-a-priorities"><span class="header-section-number">36.2.1</span> فناوریِ اطلاعات و فناوریِ عملیاتی</h3>
<div id="fig-ch36-priorities" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch36-priorities-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch36-priorities.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch36-priorities-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;36.1: ترتیبِ نگرانی‌ها در فناوریِ اطلاعاتِ کسب‌وکار و فناوریِ عملیاتیِ نیروگاه (خلاصهٔ آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>business IT and plant OT side by side (teaching summary)
  aspect             business IT        plant OT
  first concern      confidentiality    safety, then availability
  life of a device   3-5 years          15-25 years
  change             patch on release   tested, in an outage window
  a reboot means     a short pause      a stop or a protection gap
  a failure hurts    the business       people, plant and the grid
  traffic            varied, people     repetitive, machines
  the same tool or rule can be right for one and harmful
  for the other: an automatic reboot that heals an office
  PC can stop the plant controller in the middle of a
  ramp; OT security starts from safety and availability</code></pre>
<p><strong>ایده.</strong> <strong>فناوریِ اطلاعاتِ</strong> کسب‌وکار، یعنی رایانه‌های اداری، ایمیل و سامانه‌های مالی، پیش از همه نگرانِ محرمانگیِ داده است. <strong>فناوریِ عملیاتی</strong>، یعنی کنترل‌گرها، رله‌ها، اسکادا و هر دستگاهی که تجهیزِ فیزیکی را می‌گرداند، نگرانِ ایمنیِ آدم‌ها و تجهیزات است و سپس دسترس‌پذیری. دستگاهِ عملیاتی ۱۵ تا ۲۵ سال کار می‌کند، نه سه تا پنج سال. تغییرش آزموده و در پنجرهٔ توقف انجام می‌شود، نه همان روزِ انتشارِ وصله. یک راه‌اندازیِ دوبارهٔ ساده در اداره مکثی کوتاه است. در نیروگاه ممکن است توقف یا شکافی در حفاظت باشد. پس ابزارها و قاعده‌های فناوریِ اطلاعات بی‌سنجش به فناوریِ عملیاتی برده نمی‌شوند. امنیتِ فناوریِ عملیاتی از ایمنی و دسترس‌پذیری آغاز می‌شود.</p>
</section>
<section id="sec-ch36-a-assets" class="level3" data-number="36.2.2">
<h3 data-number="36.2.2" class="anchored" data-anchor-id="sec-ch36-a-assets"><span class="header-section-number">36.2.2</span> چه چیزی در خطر است</h3>
<pre class="text"><code>what there is to protect at Plant P and what its loss costs (teaching)
  system              at stake             cost of a loss
  protection relays   safety, equipment    none: they trip alone
  plant controller    compliance, energy   842 u an hour at 50 % fallback
  SCADA servers       sight, command       no view; the PPC runs on
  historian           evidence, warranty   a hole in the record
  fire interface      life safety          the panel works alone
  CMMS, reports       business             late work orders
  mean export 33.7 MWh an hour at 50 u/MWh: the money is in
  availability; the protection relays and the fire panel
  are designed to stay safe whatever happens to the network</code></pre>
<div id="exm-ch36-assets" class="theorem example">
<p><span class="theorem-title"><strong>مثال 36.1 (پول در دسترس‌پذیری است)</strong></span> <strong>پرسش.</strong> اگر کنترل‌گرِ نیروگاه از دست برود و نیروگاه به حالتِ پشتیبانِ ثابتِ پنجاه درصد برود، هر ساعت چقدر هزینه دارد؟ کدام سامانه‌ها بی‌شبکه هم ایمن می‌مانند؟ (داده‌های آموزشی، <span class="ltr" dir="ltr">A-408</span>، قیمتِ آموزشیِ فصلِ ۱۶.)</p>
<p><strong>پاسخ.</strong> میانگینِ صادرات <span class="ltr" dir="ltr">33.7 MWh</span> در ساعت است. نیمی از آن با <span class="ltr" dir="ltr">50 u/MWh</span> حدودِ <span class="ltr" dir="ltr">842 u</span> در ساعت می‌شود. رله‌های حفاظتی و تابلوی حریق بی‌شبکه کار می‌کنند. حفاظت در هر رله محلی است (فصلِ ۲۶) و تابلوی حریق اختیارِ خودش را دارد (فصلِ ۳۵).</p>
<p><strong>تفسیر.</strong> آنچه امنیتِ نیروگاه نگه می‌دارد بیشتر دسترس‌پذیری است تا محرمانگی. طراحیِ نیروگاه از پیش طوری است که ایمنی به شبکه وابسته نباشد. این نخستین و مهم‌ترین کنترلِ امنیتی است. <strong>وارسی:</strong> <span class="math inline">\(295\,100/8760 = 33.7\)</span> و <span class="math inline">\(33.7 \times 0.5 \times 50 = 842\)</span>.</p>
</div>
</section>
<section id="sec-ch36-a-risk" class="level3" data-number="36.2.3">
<h3 data-number="36.2.3" class="anchored" data-anchor-id="sec-ch36-a-risk"><span class="header-section-number">36.2.3</span> ریسک: احتمال ضربدر پیامد</h3>
<p><strong>ایده.</strong> ریسکِ هر سناریو با دو مقیاسِ آموزشیِ یک تا پنج سنجیده می‌شود:</p>
<p><span id="eq-ch36-risk"><span class="math display">\[
R = L \times C
\tag{36.1}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(L\)</span> احتمال و <span class="math inline">\(C\)</span> پیامد است. امتیازِ ۱۵ به بالا «بسیار بالا»، ۱۰ تا ۱۴ «بالا»، ۵ تا ۹ «میانه» و زیرِ ۵ «پایین» است. این باندها آموزشی‌اند. هر نیروگاهِ واقعی روشِ ریسکِ خودش را دارد و ارزیابیِ ریسکِ طراحی ناحیه‌ها و هدف‌هایشان را تعیین می‌کند (<span class="ltr" dir="ltr">STD-157</span>).</p>
<div id="fig-ch36-risk" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch36-risk-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch36-risk.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch36-risk-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;36.2: ماتریسِ آموزشیِ ریسک با هفت سناریوی دفترِ ریسک (مقیاس‌ها و باندهای آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>teaching risk register (likelihood x consequence, 1-5 each)
  scenario                                             L  C  score  band
  vendor remote access left open after support         4  4     16  very high
  infected removable media on an engineering laptop    3  4     12  high
  firewall rule added for a test and never removed     4  3     12  high
  backups exist but were never restored                3  4     12  high
  business network change reaches the control zone     2  5     10  high
  unsupported operating system on the historian        3  3      9  medium
  operator account shared by the shift                 4  2      8  medium
  5 of 7 scenarios high or very high
  the scenarios are generic and defensive: each names a
  weakness a design or a procedure can remove, never a
  method of attack; the scales and bands are teaching
  values, set for a real plant in its own risk method</code></pre>
<div id="exm-ch36-risks" class="theorem example">
<p><span class="theorem-title"><strong>مثال 36.2 (راهِ دورِ باز مانده)</strong></span> <strong>پرسش.</strong> دفترِ ریسکِ آموزشیِ نیروگاهِ P هفت سناریو دارد. کدام بالاترین امتیاز را دارد؟ چند سناریو «بالا» یا «بسیار بالا» هستند؟</p>
<p><strong>پاسخ.</strong> دسترسیِ دورِ سازنده که پس از پشتیبانی باز مانده، با <span class="math inline">\(4 \times 4 = 16\)</span> «بسیار بالا» است. پنج سناریو از هفت «بالا» یا «بسیار بالا» هستند.</p>
<p><strong>تفسیر.</strong> هر سناریو یک <strong>ضعف</strong> را نام می‌برد که طراحی یا روال می‌تواند آن را بردارد، هرگز روشِ حمله را. راهِ دوری که فقط با درخواست باز می‌شود (<a href="#sec-ch36-b-remote" class="quarto-xref"><span>بخش 36.3.4</span></a>)، قاعدهٔ آزمونی‌ای که در بازبینی پیدا می‌شود (<a href="#sec-ch36-b-rules" class="quarto-xref"><span>بخش 36.3.2</span></a>) و پشتیبانی که آزموده می‌شود (<a href="#sec-ch36-c-restore" class="quarto-xref"><span>بخش 36.4.3</span></a>) سه ریسکِ بالای جدول را پایین می‌آورند. <strong>وارسی:</strong> کمترین امتیاز، حسابِ مشترک، <span class="math inline">\(4 \times 2 = 8\)</span> و «میانه» است.</p>
</div>
</section>
<section id="sec-ch36-a-lifecycle" class="level3" data-number="36.2.4">
<h3 data-number="36.2.4" class="anchored" data-anchor-id="sec-ch36-a-lifecycle"><span class="header-section-number">36.2.4</span> چرخهٔ عمرِ امنیت</h3>
<div id="fig-ch36-lifecycle" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch36-lifecycle-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch36-lifecycle.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch36-lifecycle-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;36.3: چرخهٔ عمرِ امنیتِ سامانهٔ کنترل: شش مرحله که هر کدام سابقه‌ای برای مرحلهٔ بعد می‌گذارد (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>the security life cycle of the control system (teaching)
  phase            evidence it leaves
  assess           inventory, zones, risk register
  design           conduits, rules, access, backups, logging
  build and test   hardening, factory and site security tests
  operate          monitoring, access reviews, restore tests
  maintain         patches, changes, supplier notices
  retire           data archived, media wiped, accounts closed
  security is a property of the whole life, not of the day
  of commissioning: each phase leaves records that the next
  one, and an auditor, can read (asset owner programme,
  STD-156)</code></pre>
<p><strong>ایده.</strong> امنیت ویژگیِ کلِ عمر است، نه روزِ راه‌اندازی. ارزیابی فهرستِ دارایی‌ها، ناحیه‌ها و دفترِ ریسک را می‌سازد. طراحی مجراها، قاعده‌ها، دسترسی، پشتیبان‌ها و ثبتِ سابقه را تعیین می‌کند. ساخت و آزمون سخت‌سازی و آزمون‌های امنیتیِ کارخانه و ساختگاه را دارد. بهره‌برداری پایش، بازبینیِ دسترسی و آزمونِ بازگردانی را. نگهداری وصله، تغییر و اعلامیه‌های سازنده را. کنار گذاشتن هم بایگانیِ داده، پاک‌کردنِ رسانه و بستنِ حساب‌ها را. این چرخه را برنامهٔ امنیتِ مالکِ دارایی سامان می‌دهد (<span class="ltr" dir="ltr">STD-156</span>). در سویِ کسب‌وکار، سامانهٔ مدیریتِ امنیتِ اطلاعاتِ مالک همین نقش را دارد (<span class="ltr" dir="ltr">STD-164</span>).</p>
</section>
<section id="sec-ch36-a-roles" class="level3" data-number="36.2.5">
<h3 data-number="36.2.5" class="anchored" data-anchor-id="sec-ch36-a-roles"><span class="header-section-number">36.2.5</span> چه کسی چه می‌کند</h3>
<pre class="text"><code>who does what (teaching)
  role                   share            does
  asset owner            accountable      decides risk, funds controls
  OT security lead       responsible      programme, reviews, incidents
  control engineer       responsible      configurations, backups, changes
  IT team                consulted        business network, identity services
  operators              informed / act   report anomalies, follow procedures
  vendors, integrators   responsible for  their access and products
  physical security      consulted        doors, cabinets, visitors (ch 32)
  one named person owns each control; the interfaces with
  IT and physical security are written down with escalation
  paths, so nothing falls between two teams</code></pre>
<p><strong>ایده.</strong> مالکِ دارایی پاسخ‌گوست: ریسک را می‌پذیرد یا کنترل را می‌خرد. مسئولِ امنیتِ فناوریِ عملیاتی برنامه، بازبینی‌ها و رخدادها را می‌گرداند. مهندسِ کنترل پیکربندی‌ها، پشتیبان‌ها و تغییرها را. گروهِ فناوریِ اطلاعات شبکهٔ کسب‌وکار و خدماتِ هویت را. اپراتورها ناهنجاری را گزارش می‌کنند. سازندگان و یکپارچه‌سازها مسئولِ دسترسی و محصولِ خودشان هستند (<span class="ltr" dir="ltr">STD-161</span>). حراست درها، تابلوها و بازدیدکنندگان را دارد (فصلِ ۳۲). هر کنترل یک مالکِ نام‌دار دارد و واسط‌ها با فناوریِ اطلاعات و حراست با مسیرِ ارجاع نوشته می‌شوند (<a href="#sec-ch36-b-physical" class="quarto-xref"><span>بخش 36.3.10</span></a>).</p>
</section>
<section id="sec-ch36-a-trust" class="level3" data-number="36.2.6">
<h3 data-number="36.2.6" class="anchored" data-anchor-id="sec-ch36-a-trust"><span class="header-section-number">36.2.6</span> مرزهای اعتماد</h3>
<pre class="text"><code>trust boundaries of the logical diagram (ch 35)
  zones: 8; conduits crossing a boundary: 8
  conduits into the control zone: 5
    field-ied  -&gt; control  telecontrol    measurements, events
    field-wtg  -&gt; control  turbine-data   turbine data
    field-pv   -&gt; control  inverter-data  inverter data
    field-bes  -&gt; control  battery-data   battery data
    dmz        -&gt; control  jump-session   supervised support
  every arrow into the control zone is a door: each has a
  purpose, an owner and a rule; the fewer doors, the fewer
  things to watch - the business zone has none</code></pre>
<p><strong>ایده.</strong> نمودارِ منطقیِ فصلِ ۳۵ هشت <strong>ناحیه</strong> دارد. پنج <strong>مجرا</strong> به ناحیهٔ کنترل وارد می‌شوند: چهار از ناحیه‌های میدانی و یکی، جلسهٔ نظارت‌شده، از ناحیهٔ میانی. هر پیکان به ناحیهٔ کنترل یک در است. هر در هدف، مالک و یک قاعده دارد. درهای کمتر یعنی چیزهای کمتری برای پاییدن. شبکهٔ کسب‌وکار هیچ دری به ناحیهٔ کنترل ندارد. <strong>وارسی:</strong> <span class="math inline">\(8 - 3 = 5\)</span>؛ سه مجرای دیگر به ناحیهٔ میانی می‌روند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ترتیبِ نگرانی‌ها در فناوریِ اطلاعات و فناوریِ عملیاتی چه فرقی دارد؟</li>
<li>چرا ابزارهای فناوریِ اطلاعات بی‌سنجش به نیروگاه برده نمی‌شوند؟</li>
<li>کدام سامانه‌های نیروگاه بی‌شبکه هم ایمن می‌مانند و چرا؟</li>
<li><a href="#eq-ch36-risk" class="quarto-xref">معادلهٔ&nbsp;<span>36.1</span></a> را توضیح دهید و بگویید باندها از کجا می‌آیند.</li>
<li>چرا سناریوهای دفترِ ریسک ضعف را نام می‌برند، نه روشِ حمله را؟</li>
<li>شش مرحلهٔ چرخهٔ عمرِ امنیت و سابقهٔ هر کدام را بگویید.</li>
<li>نقشِ مالکِ دارایی و مسئولِ امنیت چه فرقی دارد؟</li>
<li>چند مجرا به ناحیهٔ کنترل می‌رسد و چرا کمتر بهتر است؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch36-q-safety" class="level3" data-number="36.2.7">
<h3 data-number="36.2.7" class="anchored" data-anchor-id="sec-ch36-q-safety"><span class="header-section-number">36.2.7</span> کارکردهایی که به شبکه وابسته نیستند</h3>
<pre class="text"><code>which functions depend on the network (teaching)
  function                         done by                          network?
  protection trips                 relays, hard-wired to breakers   no
  emergency stop of a turbine      hard-wired safety chain          no
  fire alarm and its actions       fire panel (ch 32, 35)           no
  battery shut-down on fault       BMS and its own contactors       no
  overspeed of a rotor             turbine safety system            no
  plant set points                 PPC over the network             yes
  every function that keeps people and equipment safe works
  without the network; only optimisation and sight do not.
  This independence, designed in chapters 26, 32 and 34, is
  the strongest security control of the plant</code></pre>
<p><strong>ایده.</strong> فهرستِ کارکردهای نیروگاه با یک پرسش بازبینی می‌شود: اگر شبکه نباشد، این کارکرد کار می‌کند؟ قطعِ حفاظتی در رله‌ها و با سیم به کلید است. توقفِ اضطراریِ توربین زنجیرهٔ ایمنیِ سیم‌کشی‌شده دارد. هشدارِ حریق و اقدام‌هایش در تابلوی حریق است. خاموش کردنِ باتری در خطا با سامانهٔ مدیریتِ باتری و کنتاکتورهای خودش است. حفاظتِ دورِ اضافهٔ روتور در سامانهٔ ایمنیِ توربین است. فقط نقطه‌های تنظیمِ نیروگاه از شبکه می‌گذرند. هر کارکردی که آدم‌ها و تجهیزات را ایمن نگه می‌دارد بی‌شبکه کار می‌کند. فقط بهینه‌سازی و دیدن به شبکه نیاز دارند. این استقلال، که در فصل‌های ۲۶، ۳۲ و ۳۴ طراحی شد، قوی‌ترین کنترلِ امنیتیِ نیروگاه است (<a href="#sec-ch36-a-assets" class="quarto-xref"><span>بخش 36.2.2</span></a>).</p>
</section>
<section id="sec-ch36-q-ale" class="level3" data-number="36.2.8">
<h3 data-number="36.2.8" class="anchored" data-anchor-id="sec-ch36-q-ale"><span class="header-section-number">36.2.8</span> زیانِ موردِ انتظارِ سالانه</h3>
<pre class="text"><code>expected yearly loss before and after a control (teaching, u)
  scenario                    before   after   saved   control  worth?
  open vendor path misused    20,000   4,000  16,000   15,000  yes
  backup fails when needed     7,500   1,500   6,000    8,000  no
  test rule left open          8,000   2,000   6,000    2,000  yes
  expected loss = loss of one event x its chance a year; on
  this sum alone 2 of 3 controls pay for themselves - the
  backup test does not, yet it is kept: it also shortens
  every recovery and is the only proof a backup works. The
  chances are teaching guesses: the sum guides, it does not
  decide on its own</code></pre>
<div id="exm-ch36-ale" class="theorem example">
<p><span class="theorem-title"><strong>مثال 36.3 (آزمونی که خودش را نمی‌پردازد، ولی می‌ماند)</strong></span> <strong>پرسش.</strong> <strong>زیانِ موردِ انتظار</strong> برابرِ زیانِ یک رخداد ضربدر احتمالِ سالانهٔ آن است. برای سه سناریو، زیانِ موردِ انتظار پیش و پس از کنترل و هزینهٔ کنترل داده شده است. کدام کنترل‌ها هزینهٔ خودشان را می‌پردازند؟ (عددهای آموزشی، <span class="ltr" dir="ltr">A-408</span>.)</p>
<p><strong>پاسخ.</strong> بستنِ راهِ دورِ سازنده با هزینهٔ <span class="ltr" dir="ltr">15,000 u</span> زیانِ موردِ انتظار را <span class="ltr" dir="ltr">16,000 u</span> کم می‌کند. بازبینیِ قاعده‌ها با <span class="ltr" dir="ltr">2,000 u</span> زیان را <span class="ltr" dir="ltr">6,000 u</span> کم می‌کند. هر دو می‌ارزند. آزمونِ پشتیبان <span class="ltr" dir="ltr">8,000 u</span> هزینه دارد و زیان را <span class="ltr" dir="ltr">6,000 u</span> کم می‌کند، پس بر این پایه نمی‌ارزد.</p>
<p><strong>تفسیر.</strong> آزمونِ پشتیبان با این همه نگه داشته می‌شود. هر بازیابی را کوتاه می‌کند (<a href="#sec-ch36-c-recovery" class="quarto-xref"><span>بخش 36.4.2</span></a>) و تنها شاهدِ کار کردنِ پشتیبان است. احتمال‌ها حدس‌های آموزشی‌اند. جمع راهنمایی می‌کند ولی به‌تنهایی تصمیم نمی‌گیرد. دفترِ ریسک (<a href="#sec-ch36-a-risk" class="quarto-xref"><span>بخش 36.2.3</span></a>) و پذیرشِ کتبیِ مالک تصمیم می‌گیرند. <strong>وارسی:</strong> <span class="math inline">\(150\,000 \times (0.05 - 0.01) = 6000\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کدام کارکردهای نیروگاه بی‌شبکه کار می‌کنند و چرا این مهم است؟</li>
<li>زیانِ موردِ انتظار چگونه حساب می‌شود؟</li>
<li>چرا کنترلی که بر پایهٔ زیانِ موردِ انتظار نمی‌ارزد ممکن است نگه داشته شود؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch36-b" class="level2" data-number="36.3">
<h2 data-number="36.3" class="anchored" data-anchor-id="sec-ch36-b"><span class="header-section-number">36.3</span> ب. معماریِ دفاعی</h2>
<p>معماریِ دفاعی از نمودارِ منطقیِ فصلِ ۳۵ آغاز می‌شود و آن را به ناحیه‌ها، مجراها، قاعده‌ها، حساب‌ها، راهِ دسترسیِ دور، ثبتِ سابقه و ساعت‌ها تبدیل می‌کند. هر بخش این‌جا یک پرسش دارد: چه کسی یا چه چیزی، از کدام راه، برای چه هدفی، و چگونه بعداً می‌فهمیم چه شد.</p>
<section id="sec-ch36-b-zones" class="level3" data-number="36.3.1">
<h3 data-number="36.3.1" class="anchored" data-anchor-id="sec-ch36-b-zones"><span class="header-section-number">36.3.1</span> ناحیه‌ها و مجراها</h3>
<div id="fig-ch36-zones" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch36-zones-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch36-zones.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch36-zones-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;36.4: ناحیه‌ها و مجراهای نیروگاهِ P با هدفِ هر ناحیه و کارِ هر مجرا؛ هر مسیرِ کشیده‌نشده بسته است (برچسب‌های آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>zones of Plant P and their target levels (teaching labels, STD-158 concept)
  zone        devices   target   function
  field-ied        30   high     protection and measurement
  field-wtg        24   high     turbine control
  field-pv         40   medium   inverters
  field-bes        24   high     battery control
  control          12   high     SCADA servers, HMIs, PPC
  dmz               3   medium   historian copy, patch store, jump host
  business        200   low      office, CMMS, reports
  remote            0   low      vendors and grid operator outside
  a zone groups devices that share a function and a need for
  protection; a conduit is the one controlled way between
  two zones (lesson A); the target level says how hard
  the zone must be to reach - it is decided by the risk
  assessment of the design (STD-157), not by habit</code></pre>
<p><strong>ایده.</strong> <strong>ناحیهٔ امنیتی</strong> دستگاه‌هایی را گرد می‌آورد که کارکرد و نیاز به حفاظتِ مشترک دارند. <strong>مجرا</strong> تنها راهِ کنترل‌شدهٔ میانِ دو ناحیه است. <strong>ناحیهٔ میانی</strong> میانِ ناحیهٔ کنترل و هر چیزِ بیرونی می‌نشیند. نسخهٔ تاریخ‌نگار، فروشگاهِ وصله‌ها و میزبانِ پرش آن‌جا هستند، تا هیچ راهِ بیرونی مستقیم به ناحیهٔ کنترل نرسد. <strong>سطحِ هدفِ</strong> هر ناحیه می‌گوید رسیدن به آن چقدر باید دشوار باشد. این مفهوم از سری <span class="ltr" dir="ltr">IEC 62443</span> می‌آید (<span class="ltr" dir="ltr">STD-158</span>). برچسب‌های «بالا، میانه، پایین» این‌جا آموزشی‌اند و سطحِ واقعی را ارزیابیِ ریسکِ طراحی تعیین می‌کند (<span class="ltr" dir="ltr">STD-157</span>).</p>
</section>
<section id="sec-ch36-b-rules" class="level3" data-number="36.3.2">
<h3 data-number="36.3.2" class="anchored" data-anchor-id="sec-ch36-b-rules"><span class="header-section-number">36.3.2</span> بازبینیِ قاعده‌های دیوارهٔ آتش</h3>
<p><strong>ایده.</strong> دیوارهٔ آتشِ میانِ ناحیه‌ها قاعده‌ها را به ترتیب می‌خواند و نخستین قاعده‌ای که بخورد اجرا می‌شود. بازبینی چهار گونه یافته را جست‌وجو می‌کند. <strong>همه به همه</strong>: قاعده‌ای که هر مبدأ، هر مقصد یا هر خدمتی را باز می‌کند. <strong>سایه‌خورده</strong>: قاعده‌ای که قاعدهٔ بالاتری همهٔ موردهایش را پیش‌تر می‌گیرد، پس هرگز اجرا نمی‌شود. <strong>بی‌استفاده</strong>: قاعده‌ای که در دورهٔ بازبینی هیچ برخوردی نداشته است. <strong>بی‌سند</strong>: قاعده‌ای که هدفِ نوشته‌شده ندارد. برنامهٔ بازبینی روی جدولِ ساختگی کار می‌کند و هرگز به دستگاه وصل نمی‌شود:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb10"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb10-1"><a href="#cb10-1" aria-hidden="true" tabindex="-1"></a>FIELDS <span class="op">=</span> (<span class="st">"src"</span>, <span class="st">"dst"</span>, <span class="st">"service"</span>)</span>
<span id="cb10-2"><a href="#cb10-2" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb10-3"><a href="#cb10-3" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb10-4"><a href="#cb10-4" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> covers(a: <span class="bu">dict</span>, b: <span class="bu">dict</span>) <span class="op">-&gt;</span> <span class="bu">bool</span>:</span>
<span id="cb10-5"><a href="#cb10-5" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Rule a matches every packet rule b matches."""</span></span>
<span id="cb10-6"><a href="#cb10-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">all</span>(a[f] <span class="op">==</span> ANY <span class="kw">or</span> a[f] <span class="op">==</span> b[f] <span class="cf">for</span> f <span class="kw">in</span> FIELDS)</span>
<span id="cb10-7"><a href="#cb10-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb10-8"><a href="#cb10-8" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb10-9"><a href="#cb10-9" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> review_rules(rules: <span class="bu">list</span>[<span class="bu">dict</span>]) <span class="op">-&gt;</span> <span class="bu">dict</span>[<span class="bu">str</span>, <span class="bu">list</span>[<span class="bu">str</span>]]:</span>
<span id="cb10-10"><a href="#cb10-10" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Findings of a first-match rule set: any-any, shadowed, unused,</span></span>
<span id="cb10-11"><a href="#cb10-11" aria-hidden="true" tabindex="-1"></a><span class="co">    undocumented. Each rule: id, src, dst, service, action, hits, purpose."""</span></span>
<span id="cb10-12"><a href="#cb10-12" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> {<span class="st">"any-any"</span>: [], <span class="st">"shadowed"</span>: [], <span class="st">"unused"</span>: [], <span class="st">"undocumented"</span>: []}</span>
<span id="cb10-13"><a href="#cb10-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> i, r <span class="kw">in</span> <span class="bu">enumerate</span>(rules):</span>
<span id="cb10-14"><a href="#cb10-14" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> r[<span class="st">"action"</span>] <span class="op">==</span> <span class="st">"allow"</span> <span class="kw">and</span> <span class="bu">sum</span>(r[f] <span class="op">==</span> ANY <span class="cf">for</span> f <span class="kw">in</span> FIELDS) <span class="op">&gt;=</span> <span class="dv">2</span>:</span>
<span id="cb10-15"><a href="#cb10-15" aria-hidden="true" tabindex="-1"></a>            out[<span class="st">"any-any"</span>].append(r[<span class="st">"id"</span>])</span>
<span id="cb10-16"><a href="#cb10-16" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="bu">any</span>(covers(rules[j], r) <span class="cf">for</span> j <span class="kw">in</span> <span class="bu">range</span>(i)):</span>
<span id="cb10-17"><a href="#cb10-17" aria-hidden="true" tabindex="-1"></a>            out[<span class="st">"shadowed"</span>].append(r[<span class="st">"id"</span>])</span>
<span id="cb10-18"><a href="#cb10-18" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> r[<span class="st">"hits"</span>] <span class="op">==</span> <span class="dv">0</span>:</span>
<span id="cb10-19"><a href="#cb10-19" aria-hidden="true" tabindex="-1"></a>            out[<span class="st">"unused"</span>].append(r[<span class="st">"id"</span>])</span>
<span id="cb10-20"><a href="#cb10-20" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="kw">not</span> r.get(<span class="st">"purpose"</span>):</span>
<span id="cb10-21"><a href="#cb10-21" aria-hidden="true" tabindex="-1"></a>            out[<span class="st">"undocumented"</span>].append(r[<span class="st">"id"</span>])</span>
<span id="cb10-22"><a href="#cb10-22" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>review of the zone firewall rules (synthetic, first match wins)
  rule  src       dst       service          action  hits
  R01   control   dmz       historian-copy   allow   600,000
  R02   business  dmz       historian-read   allow   4,200
  R03   remote    dmz       remote-session   allow   6
  R04   dmz       control   jump-session     allow   6
  R05   any       any       any              allow   50,414
  R06   business  control   file-share       allow   14
  R07   remote    control   remote-session   allow   0
  R08   any       any       any              deny    0
  any-any      : R05
  shadowed     : R06, R07, R08
  unused       : R07, R08
  undocumented : R05
  R05 allows everything and hides every rule after it,
  including the default deny; R06 is a commissioning rule
  that outlived its purpose; R07 has never matched. The fix
  is the conduit table: one allow rule a conduit, a
  purpose and an owner on each, default deny last, and a
  review of hits and purposes every quarter</code></pre>
<div id="exm-ch36-rules" class="theorem example">
<p><span class="theorem-title"><strong>مثال 36.4 (یک قاعده که همه را پنهان می‌کند)</strong></span> <strong>پرسش.</strong> مجموعهٔ ساختگیِ هشت قاعده را بازبینی کنید. کدام قاعده‌ها یافته دارند و درمان چیست؟ (دادهٔ ساختگی، <span class="ltr" dir="ltr">A-402</span>.)</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">R05</span> همه چیز را از هر جا به هر جا باز می‌کند و هدفی ندارد. <span class="ltr" dir="ltr">R06</span>، <span class="ltr" dir="ltr">R07</span> و حتی <span class="ltr" dir="ltr">R08</span> (بستنِ پیش‌فرض) را پنهان می‌کند. <span class="ltr" dir="ltr">R06</span> قاعدهٔ راه‌اندازی است که پس از هدفش مانده است. <span class="ltr" dir="ltr">R07</span> و <span class="ltr" dir="ltr">R08</span> هیچ برخوردی نداشته‌اند.</p>
<p><strong>تفسیر.</strong> درمان جدولِ مجراهاست (<a href="#sec-ch36-a-trust" class="quarto-xref"><span>بخش 36.2.6</span></a>): یک قاعدهٔ اجازه برای هر مجرا با هدف و مالک، <strong>بستنِ پیش‌فرض</strong> در پایان، و بازبینیِ برخوردها و هدف‌ها هر سه ماه. قاعدهٔ «موقت» تاریخِ پایان دارد. <strong>وارسی:</strong> <span class="ltr" dir="ltr">R05</span> هر سه فیلدش «<span class="ltr" dir="ltr">any</span>» است، پس هر قاعدهٔ پس از خودش را می‌پوشاند.</p>
</div>
</section>
<section id="sec-ch36-b-access" class="level3" data-number="36.3.3">
<h3 data-number="36.3.3" class="anchored" data-anchor-id="sec-ch36-b-access"><span class="header-section-number">36.3.3</span> ماتریسِ دسترسی</h3>
<pre class="text"><code>access matrix review (synthetic accounts)
  rights beyond the role:
    op-2       operator         extra: settings
    ven-1      vendor           extra: software
  unused for more than 90 days: ven-1
  shared accounts: shared-hmi
  each finding is a door left open by habit: an operator
  who once needed settings, a vendor who loaded software
  in commissioning, a shift login nobody owns. Rights are
  reviewed against roles every quarter, unused accounts
  closed, and shared logins replaced by named ones</code></pre>
<p><strong>ایده.</strong> هر حساب به یک نقش بسته است و هر نقش مجموعهٔ حق‌های مجازِ خودش را دارد (<a href="35-scada-communications.html#sec-ch35-c-roles" class="quarto-xref"><span>بخش 35.4.6</span></a>). بازبینی سه چیز را پیدا می‌کند. اول، حق‌های بیش از نقش: اپراتوری که روزی تنظیم لازم داشته و سازنده‌ای که در راه‌اندازی نرم‌افزار بارگذاری کرده است. دوم، حسابِ بیش از نود روز بی‌استفاده. سوم، حسابِ مشترکِ نوبت‌کاری که کسی مالکش نیست. هر یافته دری است که از روی عادت باز مانده است. حق‌ها هر سه ماه با نقش‌ها مقایسه می‌شوند. حسابِ بی‌استفاده بسته و حسابِ مشترک با حساب‌های نام‌دار جایگزین می‌شود. <strong>وارسی:</strong> از شش حساب، دو حقِ اضافه دارند، یکی بی‌استفاده و یکی مشترک است.</p>
</section>
<section id="sec-ch36-b-remote" class="level3" data-number="36.3.4">
<h3 data-number="36.3.4" class="anchored" data-anchor-id="sec-ch36-b-remote"><span class="header-section-number">36.3.4</span> دسترسیِ دور با درخواست</h3>
<div id="fig-ch36-remote" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch36-remote-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch36-remote.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch36-remote-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;36.5: دسترسیِ دورِ سازنده با درخواست: درخواست و تأیید، میزبانِ پرش در ناحیهٔ میانی با عاملِ دوم و ضبطِ جلسه، جلسهٔ زمان‌دار به ناحیهٔ کنترل (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>vendor remote access: always open or opened on request (teaching)
  always open: 8,760 h a year that the path exists
  on request, 12 sessions of 4 h: 48 h a year
  exposure cut by 99.5 %
  a session on request: asked for with a reason, approved by
  the plant, through the jump host in the DMZ, with a second
  factor, watched or recorded, closed at the end - the path
  does not exist the rest of the year</code></pre>
<p><strong>ایده.</strong> سازنده‌ها گاهی باید از دور کمک کنند. راهی که همیشه باز است ۸۷۶۰ ساعت در سال وجود دارد. راهی که فقط با درخواست باز می‌شود، با دوازده جلسهٔ چهارساعته، ۴۸ ساعت وجود دارد: <span class="ltr" dir="ltr">99.5 %</span> کمتر. هر جلسه با دلیل درخواست و با تأییدِ نیروگاه باز می‌شود. از <strong>میزبانِ پرش</strong> در ناحیهٔ میانی می‌گذرد، با <strong>عاملِ دوم</strong> برای ورود، و ضبط یا نظارت می‌شود. فقط به دستگاه‌های لازم می‌رسد و در پایان بسته می‌شود. ضبطِ هر جلسه بازبینی می‌شود (<a href="#sec-ch36-m-sessions" class="quarto-xref"><span>بخش 36.3.15</span></a>). <strong>وارسی:</strong> <span class="math inline">\(1 - 48/8760 = 0.9945\)</span>.</p>
</section>
<section id="sec-ch36-b-logs" class="level3" data-number="36.3.5">
<h3 data-number="36.3.5" class="anchored" data-anchor-id="sec-ch36-b-logs"><span class="header-section-number">36.3.5</span> ثبتِ سابقه</h3>
<div id="fig-ch36-logs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch36-logs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch36-logs.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch36-logs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;36.6: حجمِ سابقه‌های امنیتیِ یک سال بر حسبِ منبع (حجم‌های آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>security logs kept for a year (teaching volumes)
  source                         devices   events/day each   GB/year
  zone firewalls                       2           400,000      87.6
  switches                            34             2,000       5.0
  servers and HMIs                    12            20,000      35.0
  jump host                            1             5,000       0.9
  controllers: changes, logins         3                50       0.0
  total about 129 GB a year
  the controllers write few events, and each one matters:
  a configuration change or a login on a plant controller
  is read by a person the same day; the firewall's many
  events are searched when a question is asked</code></pre>
<p><strong>ایده.</strong> حجمِ سابقه‌ها با رابطهٔ ساده‌ای حساب می‌شود: رخدادها در روز ضربدر اندازهٔ هر رخداد ضربدر روزهای نگه‌داری. با عددهای آموزشی، سابقه‌های یک سال حدودِ <span class="ltr" dir="ltr">129 GB</span> است و بیشترش از دیوارهٔ آتش می‌آید. کنترل‌گرها رخدادهای کمی می‌نویسند و هر کدام مهم است. تغییرِ پیکربندی یا ورود به کنترل‌گرِ نیروگاه همان روز به دستِ یک آدم خوانده می‌شود. رخدادهای فراوانِ دیوارهٔ آتش وقتی جست‌وجو می‌شوند که پرسشی پیش بیاید (<a href="#sec-ch36-m-dwell" class="quarto-xref"><span>بخش 36.3.14</span></a>). <strong>وارسی:</strong> <span class="math inline">\(2 \times 400\,000 \times 300 \times 365 = 87.6\,\text{GB}\)</span>.</p>
</section>
<section id="sec-ch36-b-clocks" class="level3" data-number="36.3.6">
<h3 data-number="36.3.6" class="anchored" data-anchor-id="sec-ch36-b-clocks"><span class="header-section-number">36.3.6</span> ساعت‌هایی که سابقه‌ها را مقایسه‌پذیر می‌کنند</h3>
<pre class="text"><code>comparing logs from two devices (teaching)
  an unsynchronised clock at 20 ppm drifts 52 s in 30 days
  a login on the jump host and a change on a controller then
  appear in the wrong order, or a minute apart when they were
  seconds apart; every device that logs takes its time from
  the plant's clocks (ch 35), and the log keeps the time base</code></pre>
<p><strong>ایده.</strong> برای فهمیدنِ اینکه چه رخ داد، سابقه‌های چند دستگاه کنارِ هم گذاشته می‌شوند. ساعتِ ناهمگام با بیست میلیونیم یک دقیقه در ماه رانش دارد. ورود به میزبانِ پرش و تغییر در کنترل‌گر ممکن است با ترتیبِ نادرست یا با یک دقیقه فاصله دیده شوند، در حالی که چند ثانیه از هم دور بوده‌اند. پس هر دستگاهی که سابقه می‌نویسد زمانش را از ساعت‌های نیروگاه می‌گیرد (<a href="35-scada-communications.html#sec-ch35-a-sync" class="quarto-xref"><span>بخش 35.2.9</span></a>) و سابقه پایهٔ زمانی‌اش را نگه می‌دارد (<a href="35-scada-communications.html#sec-ch35-f-utc" class="quarto-xref"><span>بخش 35.7.5</span></a>). <strong>وارسی:</strong> <span class="math inline">\(20 \times 10^{-6} \times 30 \times 86\,400 = 52\,\text{s}\)</span>.</p>
</section>
<section id="sec-ch36-b-secrets" class="level3" data-number="36.3.7">
<h3 data-number="36.3.7" class="anchored" data-anchor-id="sec-ch36-b-secrets"><span class="header-section-number">36.3.7</span> قوتِ رازها</h3>
<p><strong>ایده.</strong> قوتِ رازی که تصادفی انتخاب شده با شمارِ بیت‌هایش سنجیده می‌شود:</p>
<p><span id="eq-ch36-entropy"><span class="math display">\[
H = n \log_2 A
\tag{36.2}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(n\)</span> طولِ راز و <span class="math inline">\(A\)</span> اندازهٔ الفبای آن است. هر بیت شمارِ حدس‌های لازم را دو برابر می‌کند.</p>
<pre class="text"><code>strength of a secret chosen at random (bits; defensive sizing)
  secret                        bits
  factory default, published    0 (known)
  8 lower-case letters          38
  12 letters and digits         71
  random 128-bit key            128
  a default password has no strength at all, however long;
  every device gets its own secret at commissioning, kept in
  a managed vault, and machines use keys or certificates
  rather than passwords where the device supports them</code></pre>
<p><strong>ایده.</strong> گذرواژهٔ پیش‌فرضِ کارخانه، که در دفترچه منتشر شده است، هیچ قوتی ندارد، هر قدر هم بلند باشد. هر دستگاه در راه‌اندازی رازِ خودش را می‌گیرد. رازها در یک <strong>گاوصندوقِ</strong> مدیریت‌شده نگه داشته می‌شوند. ماشین‌ها هرجا که دستگاه پشتیبانی کند، به جای گذرواژه کلید یا گواهی به کار می‌برند (<a href="#sec-ch36-m-certs" class="quarto-xref"><span>بخش 36.3.16</span></a>). این بخش فقط اندازهٔ دفاعی را می‌دهد و هیچ روشی برای آزمودنِ رازِ دیگران ندارد. <strong>وارسی:</strong> <span class="math inline">\(12 \log_2 62 = 71.5\)</span> بیت.</p>
</section>
<section id="sec-ch36-b-harden" class="level3" data-number="36.3.8">
<h3 data-number="36.3.8" class="anchored" data-anchor-id="sec-ch36-b-harden"><span class="header-section-number">36.3.8</span> سخت‌سازی</h3>
<pre class="text"><code>hardening checklist of the 28 networked devices (synthetic FAT result)
  item                                      done   of
  default accounts removed or renamed         26   28
  unused services switched off                22   28
  unused ports disabled                       25   28
  configuration fingerprint recorded          28   28
  time from the plant clocks                  27   28
  12 open items go to the punch list of the factory test
  and are closed before shipment; the checklist is part of
  the configuration baseline of ch 35, so a replaced device
  is hardened the same way</code></pre>
<p><strong>ایده.</strong> <strong>سخت‌سازی</strong> هر دستگاه را به کمترین چیزی می‌رساند که کارش لازم دارد. حساب‌های پیش‌فرض برداشته یا تغییرِ نام داده می‌شوند. خدمت‌ها و درگاه‌های بی‌استفاده خاموش می‌شوند. اثرانگشتِ پیکربندی ثبت می‌شود و زمان از ساعت‌های نیروگاه می‌آید. در آزمونِ کارخانهٔ ساختگی، ۱۲ قلمِ باز به فهرستِ نواقص می‌رود و پیش از ارسال بسته می‌شود. فهرستِ وارسی بخشی از خط‌مبنای پیکربندیِ فصلِ ۳۵ است (<a href="35-scada-communications.html#sec-ch35-k-baseline" class="quarto-xref"><span>بخش 35.8.1</span></a>)، پس دستگاهِ جایگزین هم به همان شکل سخت می‌شود. توانایی‌های امنیتیِ هر دستگاه از سازنده خواسته می‌شود (<span class="ltr" dir="ltr">STD-160</span>). <strong>وارسی:</strong> <span class="math inline">\(2 + 6 + 3 + 0 + 1 = 12\)</span>.</p>
</section>
<section id="sec-ch36-b-pair" class="level3" data-number="36.3.9">
<h3 data-number="36.3.9" class="anchored" data-anchor-id="sec-ch36-b-pair"><span class="header-section-number">36.3.9</span> جفتِ دیوارهٔ آتش و نقطه‌های تکِ خرابی</h3>
<pre class="text"><code>path from the control zone to the DMZ (teaching availabilities)
  with one firewall: A = 0.999300, 6.1 h a year
  with a firewall pair: A = 0.999800, 1.8 h a year
  single points of failure with one firewall: firewall, control-zone switch
  the DMZ path carries historian copies and supervised support,
  not control: the plant runs if it fails - which is why a
  single firewall may be accepted here, while the paths
  inside the control zone are redundant</code></pre>
<p><strong>ایده.</strong> راهِ ناحیهٔ کنترل به ناحیهٔ میانی از یک سوئیچِ ناحیهٔ کنترل، جفتِ سوئیچِ هسته و دیوارهٔ آتش می‌گذرد. با یک دیوارهٔ آتش، این راه حدودِ شش ساعت در سال قطع است. با یک جفت، کمتر از دو ساعت. ولی این راه نسخهٔ تاریخ‌نگار و جلسه‌های نظارت‌شده را می‌برد، نه کنترل را. نیروگاه بی‌آن کار می‌کند. پس یک دیوارهٔ آتشِ تنها این‌جا ممکن است پذیرفته شود. راه‌های درونِ ناحیهٔ کنترل افزونه‌اند. افزونگی جایی خرج می‌شود که دسترس‌پذیری لازم دارد، نه همه‌جا (<a href="#sec-ch36-d-spof" class="quarto-xref"><span>بخش 36.5.2</span></a>). <strong>وارسی:</strong> <span class="math inline">\((1 - 0.9993) \times 8760 = 6.1\)</span> ساعت.</p>
</section>
<section id="sec-ch36-b-physical" class="level3" data-number="36.3.10">
<h3 data-number="36.3.10" class="anchored" data-anchor-id="sec-ch36-b-physical"><span class="header-section-number">36.3.10</span> جایی که امنیتِ سایبری و فیزیکی به هم می‌رسند</h3>
<pre class="text"><code>where cyber and physical security meet (teaching interface table)
  event                               first owner     informs
  control-room door forced            site security   OT lead
  cabinet door open, no work order    operator        site security
  console login at night, no permit   OT lead         site security
  unknown device on a switch port     OT lead         control engineer
  USB device refused at an HMI        operator        OT lead
  each event has an owner and a path to the other team;
  this table does not replace the site's physical-security
  assessment (ch 32) - it only joins the two</code></pre>
<p><strong>ایده.</strong> بعضی رخدادها هم سایبری‌اند و هم فیزیکی. درِ تابلویی که بی‌دستورِ کار باز شده است. ورود به کنسولِ تابلو در شب بی‌مجوز. دستگاهِ ناشناسی که به درگاهِ سوئیچ وصل شده است. هر رخداد یک مالکِ نخست و یک مسیر به گروهِ دیگر دارد. این جدول جای ارزیابیِ امنیتِ فیزیکیِ ساختگاه را نمی‌گیرد (فصلِ ۳۲، <span class="ltr" dir="ltr">U-117</span>). فقط دو گروه را به هم وصل می‌کند و هیچ جزئیاتِ تاکتیکیِ حفاظتِ فیزیکی ندارد.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ناحیه، مجرا و ناحیهٔ میانی را تعریف کنید.</li>
<li>سطحِ هدفِ یک ناحیه را چه چیزی تعیین می‌کند؟</li>
<li>چهار گونه یافتهٔ بازبینیِ قاعده‌ها را بگویید.</li>
<li>چرا قاعدهٔ «همه به همه» بستنِ پیش‌فرض را بی‌اثر می‌کند؟</li>
<li>سه یافتهٔ ماتریسِ دسترسی را بگویید.</li>
<li>دسترسیِ دور با درخواست چه مرحله‌هایی دارد؟</li>
<li>کدام سابقه‌ها هر روز خوانده می‌شوند و کدام فقط با پرسش؟</li>
<li>چرا سابقه‌ها بی‌ساعتِ همگام مقایسه‌پذیر نیستند؟</li>
<li><a href="#eq-ch36-entropy" class="quarto-xref">معادلهٔ&nbsp;<span>36.2</span></a> را توضیح دهید و بگویید چرا گذرواژهٔ پیش‌فرض قوتی ندارد.</li>
<li>سخت‌سازی چه قلم‌هایی دارد؟</li>
<li>چرا یک دیوارهٔ آتشِ تنها ممکن است پذیرفته شود؟</li>
<li>جدولِ واسطِ امنیتِ سایبری و فیزیکی چه چیزی را نمی‌گیرد؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch36-m-reach" class="level3" data-number="36.3.11">
<h3 data-number="36.3.11" class="anchored" data-anchor-id="sec-ch36-m-reach"><span class="header-section-number">36.3.11</span> دامنهٔ یک رایانهٔ آلوده</h3>
<pre class="text"><code>what one compromised office PC could reach (synthetic counts)
  flat network: every one of the 130 control and field devices
  zones and conduits: none - the business zone has no
    conduit into control; it reaches only the historian copy
    in the DMZ, read-only
  segmentation does not make a device secure; it limits how
  far one mistake or one infected machine can spread - the
  'reach' of each zone is what the conduit table decides</code></pre>
<p><strong>ایده.</strong> اگر یک رایانهٔ اداری آلوده شود، در شبکهٔ تخت به هر ۱۳۰ دستگاهِ کنترل و میدان می‌رسد. با ناحیه‌ها و مجراها، به هیچ‌کدام نمی‌رسد. فقط نسخهٔ خواندنیِ تاریخ‌نگار را در ناحیهٔ میانی می‌بیند. بخش‌بندی دستگاه را امن نمی‌کند. فقط محدود می‌کند که یک اشتباه یا یک رایانهٔ آلوده تا کجا پخش شود. دامنهٔ هر ناحیه را جدولِ مجراها تعیین می‌کند (<a href="#fig-ch36-zones" class="quarto-xref">شکل&nbsp;<span>36.4</span></a>). <strong>وارسی:</strong> <span class="math inline">\(30 + 24 + 40 + 24 + 12 = 130\)</span>.</p>
</section>
<section id="sec-ch36-m-media" class="level3" data-number="36.3.12">
<h3 data-number="36.3.12" class="anchored" data-anchor-id="sec-ch36-m-media"><span class="header-section-number">36.3.12</span> رسانهٔ جداشدنی</h3>
<pre class="text"><code>removable media at the HMIs (teaching counts)
  6 HMIs, about 20 insertions a month in commissioning
  policy: ports blocked on HMIs and servers; files enter
    through one scanning station in the DMZ, logged
  insertions refused and logged in a month: 20
  the refusals are not a nuisance to be switched off; each
  is a person who needed a file and now uses the station -
  and the log shows when somebody keeps trying</code></pre>
<p><strong>ایده.</strong> درگاه‌های رسانهٔ جداشدنی روی نمایشگرها و سرورها بسته‌اند. پرونده‌ها فقط از یک ایستگاهِ پویش در ناحیهٔ میانی وارد می‌شوند و هر ورود ثبت می‌شود. در ماهِ راه‌اندازی حدودِ بیست تلاشِ ردشده ثبت می‌شود. این ردها مزاحمتی نیستند که باید خاموش شوند. هر کدام آدمی است که پرونده‌ای لازم داشت و اکنون از ایستگاه استفاده می‌کند. سابقه نشان می‌دهد چه وقت کسی بارها تلاش می‌کند.</p>
</section>
<section id="sec-ch36-m-triage" class="level3" data-number="36.3.13">
<h3 data-number="36.3.13" class="anchored" data-anchor-id="sec-ch36-m-triage"><span class="header-section-number">36.3.13</span> پالایشِ هشدارهای امنیتی</h3>
<pre class="text"><code>alerts of the security monitoring in a month (synthetic)
  1,231 alerts, 41 a day on average
  if 2 % need action: about 25 a month
  at 5 min each, reading all of them takes 103 h a month
  alerts are tuned until most of them mean something:
  known maintenance is announced to the monitoring, noisy
  rules are fixed, and every closed alert says why - the
  same discipline as the plant's alarms (ch 35)</code></pre>
<p><strong>ایده.</strong> پایشِ امنیتی هشدار می‌سازد، همان‌طور که اسکادا هشدارِ فرایند می‌سازد. در یک ماهِ ساختگی <span class="ltr" dir="ltr">1,231</span> هشدار می‌آید. اگر دو درصد اقدام بخواهند، حدودِ ۲۵ هشدار در ماه است. خواندنِ همه با پنج دقیقه برای هر کدام ۱۰۳ ساعت در ماه می‌گیرد. هشدارها تنظیم می‌شوند تا بیشترشان معنا داشته باشند. نگهداریِ برنامه‌ریزی‌شده از پیش به پایش اعلام می‌شود، قاعده‌های پرسروصدا اصلاح می‌شوند و هر هشدارِ بسته‌شده دلیلش را می‌گوید. این همان انضباطِ هشدارهای نیروگاه است (<a href="35-scada-communications.html#sec-ch35-c-alarms" class="quarto-xref"><span>بخش 35.4.2</span></a>).</p>
</section>
<section id="sec-ch36-m-dwell" class="level3" data-number="36.3.14">
<h3 data-number="36.3.14" class="anchored" data-anchor-id="sec-ch36-m-dwell"><span class="header-section-number">36.3.14</span> چه مدت چیزی دیده نمی‌شود</h3>
<div id="fig-ch36-dwell" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch36-dwell-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch36-dwell.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch36-dwell-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;36.7: میانگینِ روزهایی که یک رخدادِ غیرعادی دیده نمی‌شود، بر حسبِ اینکه سابقه‌ها هر چند وقت خوانده شوند (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>how long an unusual event goes unseen (teaching)
  logs read           mean days to notice   worst days
  every day                           0.5            1
  every week                          3.5            7
  every month                        15.0           30
  only after a fault                 90.0          180
  a log nobody reads protects nobody: the few events that
  matter (logins and changes on controllers, new devices,
  rule hits on the deny rule) are read every day, by a
  named person, and the rest are kept for when a question
  is asked</code></pre>
<p><strong>ایده.</strong> سابقه‌ای که کسی نمی‌خواند از کسی محافظت نمی‌کند. اگر سابقه‌ها هر روز خوانده شوند، رخدادِ غیرعادی به‌طورِ میانگین در نیم روز دیده می‌شود. اگر هر ماه، در پانزده روز. اگر فقط پس از خرابی، در سه ماه. پس چند رخدادِ مهم، یعنی ورود و تغییر روی کنترل‌گرها، دستگاهِ تازه و برخورد با قاعدهٔ بستنِ پیش‌فرض، هر روز به دستِ یک آدمِ نام‌دار خوانده می‌شوند. بقیه برای وقتی نگه داشته می‌شوند که پرسشی پیش بیاید. <strong>وارسی:</strong> میانگین نیمِ فاصلهٔ خواندن است: <span class="math inline">\(7/2 = 3.5\)</span>.</p>
</section>
<section id="sec-ch36-m-sessions" class="level3" data-number="36.3.15">
<h3 data-number="36.3.15" class="anchored" data-anchor-id="sec-ch36-m-sessions"><span class="header-section-number">36.3.15</span> بازبینیِ جلسه‌های سازنده</h3>
<pre class="text"><code>vendor sessions of a quarter (synthetic register)
  vendor  hours   purpose               record
  V1        3.5   firmware study        recorded
  V1        2.0   fault analysis        recorded
  V2        6.0   commissioning help    not recorded
  V3        1.0   licence renewal       recorded
  12.5 h in the quarter; one session without a recording
  is a finding: the jump host records every session, so a
  missing recording means a path around it
  the quarterly review matches each session to a request
  and a purpose</code></pre>
<p><strong>ایده.</strong> در یک فصلِ ساختگی، چهار جلسهٔ سازنده با روی هم <span class="ltr" dir="ltr">12.5</span> ساعت ثبت شده است. یکی ضبط ندارد. این یک یافته است. میزبانِ پرش هر جلسه را ضبط می‌کند، پس جلسهٔ بی‌ضبط یعنی راهی که میزبان را دور زده است. بازبینیِ فصلی هر جلسه را با یک درخواست و یک هدف مقایسه می‌کند (<a href="#sec-ch36-b-remote" class="quarto-xref"><span>بخش 36.3.4</span></a>).</p>
</section>
<section id="sec-ch36-m-certs" class="level3" data-number="36.3.16">
<h3 data-number="36.3.16" class="anchored" data-anchor-id="sec-ch36-m-certs"><span class="header-section-number">36.3.16</span> گواهی‌هایی که منقضی می‌شوند</h3>
<div id="fig-ch36-certs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch36-certs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch36-certs.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch36-certs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;36.8: گواهی‌های سامانهٔ کنترل که در هر ماهِ سه سالِ آینده منقضی می‌شوند (ساختگی).
</figcaption>
</figure>
</div>
<pre class="text"><code>certificates of the control system expiring (synthetic, 120)
  in the next 12 months: 37
  busiest month: 7 at once
  an expired certificate stops a connection as surely as a
  cut cable - the historian copy, a gateway, the jump host;
  every certificate is in the inventory with its expiry
  date and owner, and renewal starts 60 days before</code></pre>
<p><strong>ایده.</strong> کلیدها و گواهی‌ها از گذرواژه بهترند، ولی تاریخِ انقضا دارند. گواهیِ منقضی‌شده یک اتصال را به همان قطعیتِ کابلِ بریده قطع می‌کند: نسخهٔ تاریخ‌نگار، یک دروازهٔ ارتباطی، میزبانِ پرش. در نمونهٔ ساختگی، ۳۷ گواهی در دوازده ماهِ آینده منقضی می‌شوند و در شلوغ‌ترین ماه هفت تا با هم. هر گواهی با تاریخِ انقضا و مالکش در فهرستِ دارایی‌هاست و تمدیدش شصت روز پیش از انقضا آغاز می‌شود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>بخش‌بندی دامنهٔ یک رایانهٔ آلوده را چگونه تغییر می‌دهد؟</li>
<li>پرونده‌ها چگونه به نمایشگرها می‌رسند؟</li>
<li>چرا هشدارهای امنیتی پالایش می‌شوند؟</li>
<li>خواندنِ روزانهٔ سابقه‌ها زمانِ دیده‌نشدن را چقدر کوتاه می‌کند؟</li>
<li>جلسهٔ سازندهٔ بی‌ضبط چه معنایی دارد؟</li>
<li>چرا گواهی‌ها در فهرستِ دارایی‌ها با تاریخِ انقضا می‌آیند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch36-n-layers" class="level3" data-number="36.3.17">
<h3 data-number="36.3.17" class="anchored" data-anchor-id="sec-ch36-n-layers"><span class="header-section-number">36.3.17</span> لایه‌های شبکه و جای هر کنترل</h3>
<pre class="text"><code>the layers of a network and where each control acts (teaching)
  layer         carries                  control at this layer
  physical      cables, fibre, ports     locked cabinets, unused ports off
  link          frames inside a subnet   port settings, VLAN per zone
  network       addresses, routing       zone firewall: conduit rules
  transport     sessions, services       only the conduit's service
  application   protocol and its data    protocol-aware gateway, roles
  a control at one layer does not see the others: a
  firewall that allows a service cannot tell a read from a
  write inside it - that is the application's roles; a
  VLAN keeps zones apart only if every port is set right</code></pre>
<p><strong>ایده.</strong> شبکه لایه به لایه کار می‌کند. لایهٔ فیزیکی کابل و درگاه است. لایهٔ پیوند قاب‌ها را درونِ یک زیرشبکه می‌برد. لایهٔ شبکه نشانی و مسیریابی است. لایهٔ انتقال جلسه‌ها و خدمت‌ها را دارد و لایهٔ کاربرد خودِ پروتکل و داده‌اش را. هر کنترل در یک لایه کار می‌کند. تابلوی قفل‌دار و درگاهِ خاموش در لایهٔ فیزیکی‌اند. <strong>شبکهٔ مجازیِ محلی</strong> (به انگلیسی <span class="ltr" dir="ltr">VLAN</span>) برای هر ناحیه در لایهٔ پیوند است. قاعدهٔ مجرا در لایهٔ شبکه و انتقال است. دروازهٔ آگاه از پروتکل و نقش‌ها در لایهٔ کاربرد. کنترلِ یک لایه لایه‌های دیگر را نمی‌بیند. دیوارهٔ آتشی که خدمتی را اجازه می‌دهد، خواندن را از نوشتن درونِ آن تشخیص نمی‌دهد. این کارِ نقش‌های کاربرد است (<a href="35-scada-communications.html#sec-ch35-c-roles" class="quarto-xref"><span>بخش 35.4.6</span></a>).</p>
</section>
<section id="sec-ch36-n-identity" class="level3" data-number="36.3.18">
<h3 data-number="36.3.18" class="anchored" data-anchor-id="sec-ch36-n-identity"><span class="header-section-number">36.3.18</span> حساب‌های محلی یا دفترِ هویتِ عملیاتی</h3>
<pre class="text"><code>accounts on the networked devices: local or from an OT directory
  local accounts on each device: 28 x 6 = 168 accounts
  one OT directory (not the business one): 6 accounts, 28 devices trusting it
  a person leaves: 28 devices to change, or 1 account to close
  devices that cannot use the directory keep one local
  account each, its secret in the vault, its use logged;
  the OT directory is separate from the business one so a
  business account problem does not reach the control zone</code></pre>
<p><strong>ایده.</strong> اگر هر یک از ۲۸ دستگاه برای شش نفر حسابِ محلی داشته باشد، ۱۶۸ حساب هست. وقتی کسی می‌رود، ۲۸ دستگاه باید تغییر کنند. با یک <strong>دفترِ هویتِ عملیاتی</strong>، شش حساب هست و بستنِ یک حساب کافی است. این دفتر از دفترِ هویتِ کسب‌وکار جداست، تا مشکلِ یک حسابِ کسب‌وکار به ناحیهٔ کنترل نرسد. دستگاهی که نمی‌تواند از دفتر استفاده کند، یک حسابِ محلی نگه می‌دارد. رازش در گاوصندوق است و هر بار استفاده‌اش ثبت می‌شود (<a href="#sec-ch36-b-secrets" class="quarto-xref"><span>بخش 36.3.7</span></a>). <strong>وارسی:</strong> <span class="math inline">\(28 \times 6 = 168\)</span>.</p>
</section>
<section id="sec-ch36-n-ports" class="level3" data-number="36.3.19">
<h3 data-number="36.3.19" class="anchored" data-anchor-id="sec-ch36-n-ports"><span class="header-section-number">36.3.19</span> تنظیمِ درگاه‌ها در برابرِ طراحی</h3>
<pre class="text"><code>port settings against the design (synthetic extract of 6)
  switch   port   design     found
  SW-R01      1   wtg        wtg
  SW-R01      2   wtg        wtg
  SW-R01      9   unused     wtg
  SW-C01      4   control    control
  SW-C01      5   bes        control
  SW-C01      6   unused     disabled
  2 findings: an unused port left in a working VLAN and a
  battery port in the control zone's VLAN - each joins two
  zones without a conduit. Port settings are compared with
  the design by program at the factory test and after
  every change</code></pre>
<p><strong>ایده.</strong> شبکهٔ مجازیِ محلی ناحیه‌ها را فقط وقتی جدا نگه می‌دارد که هر درگاه درست تنظیم شده باشد. در برشِ ساختگیِ شش درگاه، دو یافته هست. یک درگاهِ بی‌استفاده در شبکهٔ مجازیِ کاری مانده است. یک درگاهِ باتری در شبکهٔ مجازیِ ناحیهٔ کنترل است. هر کدام دو ناحیه را بی‌مجرا به هم وصل می‌کند. تنظیمِ درگاه‌ها در آزمونِ کارخانه و پس از هر تغییر با برنامه با طراحی مقایسه می‌شود، همان‌طور که فهرستِ برچسب‌ها و طرحِ نشانی‌ها (<a href="35-scada-communications.html#sec-ch35-q-ipplan" class="quarto-xref"><span>بخش 35.2.21</span></a>).</p>
</section>
<section id="sec-ch36-p-timeouts" class="level3" data-number="36.3.20">
<h3 data-number="36.3.20" class="anchored" data-anchor-id="sec-ch36-p-timeouts"><span class="header-section-number">36.3.20</span> بستنِ خودکارِ جلسه‌ها</h3>
<pre class="text"><code>vendor sessions left open by mistake (teaching)
  48 sessions a year, 1 in 10 not closed by hand
  without a timeout, found at the next quarterly review: 5,184 h open
  closed automatically after 4 h: 19 h open
  a forgotten session is ordinary human error; the jump host
  closes every session after its approved time, whatever
  the person remembers</code></pre>
<p><strong>ایده.</strong> فراموش کردنِ بستنِ جلسه خطای عادیِ آدم است. اگر از ۴۸ جلسه در سال یکی از ده تا باز بماند و فقط در بازبینیِ سه‌ماهه پیدا شود، روی هم بیش از پنج هزار ساعت راهِ باز هست. اگر میزبانِ پرش هر جلسه را پس از زمانِ تأییدشده ببندد، این عدد نوزده ساعت است. کنترل باید با خطای عادی کار کند، نه با فرضِ اینکه کسی خطا نمی‌کند. <strong>وارسی:</strong> <span class="math inline">\(48 \times 0.1 \times 45 \times 24 = 5184\)</span>.</p>
</section>
<section id="sec-ch36-p-jit" class="level3" data-number="36.3.21">
<h3 data-number="36.3.21" class="anchored" data-anchor-id="sec-ch36-p-jit"><span class="header-section-number">36.3.21</span> حقِ مدیر فقط هنگامِ نیاز</h3>
<pre class="text"><code>administrator rights always held or given when needed (teaching)
  3 engineers holding rights all year: 26,280 h
  rights given for each approved task, 200 h each a year: 600 h
  privileged hours cut by 97.7 %
  everyday work is done with an everyday account; the
  administrator right is asked for, given for the task and
  taken back, and each grant is in the log</code></pre>
<p><strong>ایده.</strong> سه مهندس اگر همهٔ سال حقِ مدیر داشته باشند، <span class="ltr" dir="ltr">26,280</span> ساعتِ حقِ مدیر هست. اگر این حق برای هر کارِ تأییدشده داده و پس گرفته شود، با دویست ساعت برای هر نفر، ۶۰۰ ساعت. کارِ روزانه با حسابِ روزانه انجام می‌شود. حقِ مدیر خواسته، برای همان کار داده و پس گرفته می‌شود و هر بار در سابقه می‌ماند. این همان کمترین دسترسی است (<a href="35-scada-communications.html#sec-ch35-c-roles" class="quarto-xref"><span>بخش 35.4.6</span></a>)، در بُعدِ زمان.</p>
</section>
<section id="sec-ch36-p-deny" class="level3" data-number="36.3.22">
<h3 data-number="36.3.22" class="anchored" data-anchor-id="sec-ch36-p-deny"><span class="header-section-number">36.3.22</span> افزایشِ برخورد با بستنِ پیش‌فرض</h3>
<div id="fig-ch36-deny" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch36-deny-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch36-deny.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch36-deny-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;36.9: برخوردهای روزانه با قاعدهٔ بستنِ پیش‌فرض در دو ماه با یک افزایشِ ساختگی، و مرزِ نشانه‌گذاری برابرِ میانگین به‌علاوهٔ چهار برابرِ پراکندگیِ ماهِ نخست (ساختگی).
</figcaption>
</figure>
</div>
<pre class="text"><code>hits on the default-deny rule a day (synthetic two months)
  first month: mean 9.7, spread 3.3
  days flagged above mean + 4 spreads: [47] (180 hits)
  a deny rule that suddenly blocks many times more than
  usual says that something is trying a path that does not
  exist - a misconfigured new device as often as anything
  else; the flagged day is looked at the same day, and the
  cause is written in the record</code></pre>
<p><strong>ایده.</strong> قاعدهٔ بستنِ پیش‌فرض هر روز چند برخوردِ عادی دارد. اگر روزی چند برابر شود، چیزی راهی را امتحان می‌کند که وجود ندارد. این چیز به همان اندازه ممکن است یک دستگاهِ تازهٔ بدپیکربندی‌شده باشد که هر چیزِ دیگری. مرزِ نشانه‌گذاری از ماهِ نخست ساخته می‌شود: میانگینِ <span class="ltr" dir="ltr">9.7</span> به‌علاوهٔ چهار برابرِ پراکندگیِ <span class="ltr" dir="ltr">3.3</span>، یعنی حدودِ ۲۳ برخورد. روزِ ۴۷ با ۱۸۰ برخورد همان روز بررسی و علتش ثبت می‌شود. همان منطقِ هشدارِ اسکادا این‌جا روی سابقه‌ها کار می‌کند (<a href="35-scada-communications.html#sec-ch35-c-alarms" class="quarto-xref"><span>بخش 35.4.2</span></a>). <strong>وارسی:</strong> <span class="math inline">\(9.7 + 4 \times 3.3 = 22.9\)</span>.</p>
</section>
<section id="sec-ch36-q-laptops" class="level3" data-number="36.3.23">
<h3 data-number="36.3.23" class="anchored" data-anchor-id="sec-ch36-q-laptops"><span class="header-section-number">36.3.23</span> رایانه‌های مهندسی</h3>
<pre class="text"><code>the engineering laptops (3, teaching rules)
  rule                                                   kept
  used only for engineering                              yes
  no e-mail, no web browsing                             yes
  connects only through the jump host or on the bench    yes
  software and tools from the approved list              yes
  kept in the control room when not in use               yes
  backed up like a server                                yes
  the engineering laptop carries the keys to every
  controller: it is treated as part of the control zone,
  not as an office computer that sometimes visits it</code></pre>
<p><strong>ایده.</strong> لپ‌تاپِ مهندسی کلیدِ همهٔ کنترل‌گرها را دارد: برنامه‌ها، ابزارهای پیکربندی و دسترسی. پس بخشی از ناحیهٔ کنترل شمرده می‌شود، نه رایانهٔ اداری‌ای که گاهی به آن سر می‌زند. فقط برای مهندسی است و ایمیل و مرور وب ندارد. فقط از راهِ میزبانِ پرش یا روی میزِ آزمون وصل می‌شود. نرم‌افزارش از فهرستِ تأییدشده است. وقتی به کار نمی‌رود در اتاقِ کنترل می‌ماند و مانندِ یک سرور پشتیبان می‌گیرد.</p>
</section>
<section id="sec-ch36-q-protocols" class="level3" data-number="36.3.24">
<h3 data-number="36.3.24" class="anchored" data-anchor-id="sec-ch36-q-protocols"><span class="header-section-number">36.3.24</span> پروتکل‌هایی که گوینده را ثابت نمی‌کنند</h3>
<pre class="text"><code>authentication on each conduit's service (teaching labels)
  conduit                     service          authentication
  field-ied -&gt; control        telecontrol      older profile: none
  field-wtg -&gt; control        turbine-data     maker's: none
  field-pv -&gt; control         inverter-data    maker's: none
  field-bes -&gt; control        battery-data     maker's: none
  control -&gt; dmz              historian-copy   authenticated
  business -&gt; dmz             historian-read   authenticated
  remote -&gt; dmz               remote-session   authenticated, 2nd factor
  dmz -&gt; control              jump-session     authenticated
  4 of 8 conduits carry field protocols that do not
  prove who is speaking: they stay inside their zone and its
  conduit, behind a gateway; secure profiles (STD-163) are
  asked for in new purchases and enabled where devices
  support them - never assumed</code></pre>
<p><strong>ایده.</strong> چهار مجرا از هشت مجرا پروتکل‌های میدانی‌ای دارند که ثابت نمی‌کنند چه کسی حرف می‌زند. پروفایل‌های قدیمیِ دورکنترل و پروتکل‌های سازنده‌ها چنین‌اند. این پروتکل‌ها درونِ ناحیهٔ خودشان و مجرایشان، پشتِ دروازهٔ ارتباطی، می‌مانند. پروفایل‌های امن (<span class="ltr" dir="ltr">STD-163</span>) در خریدهای تازه خواسته و هرجا دستگاه پشتیبانی کند فعال می‌شوند. هرگز فرض نمی‌شود که فعال‌اند. این همان دلیلی است که ناحیه‌ها ساخته می‌شوند: آنچه خودش نمی‌تواند از خودش دفاع کند، جایی می‌نشیند که کمتر کسی به آن برسد.</p>
</section>
<section id="sec-ch36-r-wireless" class="level3" data-number="36.3.25">
<h3 data-number="36.3.25" class="anchored" data-anchor-id="sec-ch36-r-wireless"><span class="header-section-number">36.3.25</span> بی‌سیم در نیروگاه</h3>
<pre class="text"><code>wireless in the plant (teaching rules)
  user                        network               for
  maintenance tablets         business Wi-Fi        reports, orders
  met mast radio (ch 35)      own encrypted link    field data
  nacelle service Wi-Fi       off unless a permit   maker's tools
  control zone                no wireless at all    -
  a radio reaches past fences and walls: the control zone
  has none, a radio link that carries field data is its own
  encrypted conduit, and a maker's service Wi-Fi is
  switched on for the permit and off again after it</code></pre>
<p><strong>ایده.</strong> رادیو از نرده و دیوار می‌گذرد. پس ناحیهٔ کنترل هیچ بی‌سیمی ندارد. تبلت‌های نگهداری روی شبکهٔ بی‌سیمِ کسب‌وکارند و فقط گزارش‌ها و دستورهای کار را می‌خوانند. پیوندِ رادیوییِ دکلِ هواشناسی (<a href="35-scada-communications.html#sec-ch35-n-radio" class="quarto-xref"><span>بخش 35.2.18</span></a>) خودش یک مجرای رمزشده است و فقط دادهٔ میدان را می‌برد. شبکهٔ بی‌سیمِ خدمتِ سازنده در نَسِل فقط با مجوزِ کار روشن و پس از آن خاموش می‌شود.</p>
</section>
<section id="sec-ch36-r-contract" class="level3" data-number="36.3.26">
<h3 data-number="36.3.26" class="anchored" data-anchor-id="sec-ch36-r-contract"><span class="header-section-number">36.3.26</span> پایانِ قراردادِ یک سازنده</h3>
<pre class="text"><code>a vendor's contract ends: closing its access (teaching)
  step                                                 hours
  vendor accounts disabled                               0.5
  jump-host approvals removed                            0.2
  data transfers returned or deleted, confirmed          2.0
  keys and certificates issued to the vendor revoked     1.0
  tools and laptops returned, media wiped                1.0
  conduit table and access matrix updated                0.5
  5.2 h of work on one day, from one checklist; a right
  nobody remembers to close outlives the contract by years</code></pre>
<p><strong>ایده.</strong> وقتی قراردادِ یک سازنده تمام می‌شود، دسترسی‌هایش با یک فهرستِ وارسی بسته می‌شوند. حساب‌ها غیرفعال می‌شوند و تأییدهای میزبانِ پرش برداشته می‌شوند. داده‌های فرستاده‌شده برگردانده یا پاک می‌شوند و پاک شدن تأیید می‌شود. کلیدها و گواهی‌های او باطل می‌شوند. ابزارها و لپ‌تاپ‌ها برگردانده و رسانه‌ها پاک می‌شوند. جدولِ مجراها و ماتریسِ دسترسی هم به‌روز می‌شوند. روی هم حدودِ پنج ساعت کار در یک روز است. حقی که کسی به یاد نیاورد ببندد، سال‌ها پس از قرارداد زنده می‌ماند (<a href="#sec-ch36-q-parties" class="quarto-xref"><span>بخش 36.7.7</span></a>). <strong>وارسی:</strong> <span class="math inline">\(0.5 + 0.2 + 2 + 1 + 1 + 0.5 = 5.2\)</span>.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هر لایهٔ شبکه چه چیزی را می‌برد و کدام کنترل در آن کار می‌کند؟</li>
<li>چرا دیوارهٔ آتش خواندن را از نوشتن تشخیص نمی‌دهد؟</li>
<li>دفترِ هویتِ عملیاتی چه چیزی را آسان می‌کند و چرا از دفترِ کسب‌وکار جداست؟</li>
<li>دو یافتهٔ تنظیمِ درگاه‌ها چه چیزی را به هم وصل می‌کنند؟</li>
<li>چرا بستنِ جلسه خودکار است؟</li>
<li>حقِ مدیر فقط هنگامِ نیاز چگونه کار می‌کند؟</li>
<li>مرزِ نشانه‌گذاریِ برخوردها چگونه ساخته می‌شود؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch36-c" class="level2" data-number="36.4">
<h2 data-number="36.4" class="anchored" data-anchor-id="sec-ch36-c"><span class="header-section-number">36.4</span> پ. تاب‌آوری و پاسخ</h2>
<p>هیچ دفاعی کامل نیست. تاب‌آوری یعنی بدانیم چه داریم، بتوانیم آن را دوباره بسازیم، وصله‌ها و تغییرها را بی‌آسیب انجام دهیم، و وقتی چیزی رخ داد بدانیم چه کسی چه می‌کند. همهٔ این‌ها با سابقه ثابت می‌شوند، نه با فرض.</p>
<section id="sec-ch36-c-inventory" class="level3" data-number="36.4.1">
<h3 data-number="36.4.1" class="anchored" data-anchor-id="sec-ch36-c-inventory"><span class="header-section-number">36.4.1</span> فهرستِ دارایی‌ها</h3>
<pre class="text"><code>the asset inventory checked for gaps (synthetic extract of 10)
  field          rows missing it
  owner              2
  firmware           1
  support_end        1
  rows with a gap: SW-R02, SRV-1, HIS-1, GPS-1
  support ends by 2028: GPS-1, JMP-1
  an inventory without an owner has nobody to patch it, one
  without a firmware version cannot be checked against a
  maker's notice, and one without an end of support date
  hides the next replacement; the inventory is the first
  control, because every other one needs it</code></pre>
<p><strong>ایده.</strong> <strong>فهرستِ دارایی‌ها</strong> نخستین کنترل است، چون هر کنترلِ دیگری به آن نیاز دارد. هر سطر یک مالک، یک نسخهٔ میان‌افزار، یک ناحیه و یک تاریخِ پایانِ پشتیبانی دارد. در برشِ ساختگیِ ده‌سطری، چهار سطر شکاف دارند. دو سطر مالک ندارند، یکی نسخهٔ میان‌افزار ندارد و یکی تاریخِ پایانِ پشتیبانی. دستگاهی که مالک ندارد کسی را ندارد که وصله‌اش کند. دستگاهی که نسخه ندارد با اعلامیهٔ سازنده سنجیده نمی‌شود. دستگاهی که تاریخِ پایانِ پشتیبانی ندارد جایگزینیِ بعدی را پنهان می‌کند. پشتیبانیِ دو دستگاه تا سالِ ۲۰۲۸ تمام می‌شود و جایگزینی‌شان از امروز برنامه‌ریزی می‌شود (<a href="#sec-ch36-c-eos" class="quarto-xref"><span>بخش 36.4.8</span></a>). <strong>وارسی:</strong> <span class="math inline">\(2 + 1 + 1 = 4\)</span> شکاف در چهار سطرِ جدا.</p>
</section>
<section id="sec-ch36-c-recovery" class="level3" data-number="36.4.2">
<h3 data-number="36.4.2" class="anchored" data-anchor-id="sec-ch36-c-recovery"><span class="header-section-number">36.4.2</span> زمانِ بازیابیِ هر سامانه</h3>
<div id="fig-ch36-recovery" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch36-recovery-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch36-recovery.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch36-recovery-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;36.10: زمانِ بازیابیِ هر سامانه از گام‌های بازگردانی‌اش در برابرِ هدفش (گام‌های آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>recovery time of each system against its target (teaching steps, h)
  system                      steps h   target h   meets?
  plant controller                3.5        4.0   yes
  SCADA server                    6.2        8.0   yes
  historian                      22.0       24.0   yes
  protection relay settings       6.0        8.0   yes
  firewall                        2.2        2.0   NO
  misses: firewall - by minutes; a configured spare on the
    shelf removes the gap
  the historian meets its target only just (22 of 24 h):
    12 h of it is restoring data; a standby copy in the DMZ
    (ch 35) would shorten it
  recovery times are measured in a restore test, not only
  added up on paper</code></pre>
<div id="exm-ch36-recovery" class="theorem example">
<p><span class="theorem-title"><strong>مثال 36.5 (دوازده دقیقه بیشتر)</strong></span> <strong>پرسش.</strong> زمانِ بازیابیِ هر سامانه جمعِ گام‌های آن است: آشکارسازی، یدکی، بارگذاریِ پیکربندی، بازگرداندنِ داده و وارسی. کدام سامانه از هدفش بیشتر می‌شود؟ کدام فقط به‌زحمت به هدف می‌رسد؟ (گام‌های آموزشی، <span class="ltr" dir="ltr">A-405</span>.)</p>
<p><strong>پاسخ.</strong> دیوارهٔ آتش <span class="ltr" dir="ltr">2.2 h</span> می‌گیرد، دوازده دقیقه بیش از هدفِ <span class="ltr" dir="ltr">2 h</span>. تاریخ‌نگار <span class="ltr" dir="ltr">22</span> از <span class="ltr" dir="ltr">24</span> ساعت می‌گیرد و دوازده ساعتش بازگرداندنِ داده است.</p>
<p><strong>تفسیر.</strong> یک یدکیِ پیکربندی‌شده روی قفسه شکافِ دیوارهٔ آتش را برمی‌دارد. یک نسخهٔ آماده در ناحیهٔ میانی زمانِ تاریخ‌نگار را کوتاه می‌کند (<a href="35-scada-communications.html#sec-ch35-n-rpo" class="quarto-xref"><span>بخش 35.4.14</span></a>). زمان‌های بازیابی در آزمونِ بازگردانی اندازه گرفته می‌شوند، نه فقط روی کاغذ جمع زده. <strong>وارسی:</strong> <span class="math inline">\(0.2 + 0.5 + 0.5 + 1.0 = 2.2\)</span>.</p>
</div>
</section>
<section id="sec-ch36-c-restore" class="level3" data-number="36.4.3">
<h3 data-number="36.4.3" class="anchored" data-anchor-id="sec-ch36-c-restore"><span class="header-section-number">36.4.3</span> هر چند وقت بازگردانی آزموده شود</h3>
<div id="fig-ch36-restore" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch36-restore-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch36-restore.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch36-restore-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;36.11: احتمالِ اینکه آخرین پشتیبان هنگامِ نیاز خراب باشد، بر حسبِ فاصلهٔ آزمون‌های بازگردانی (دو درصد در ماه، آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>how often to test a restore (teaching: 2 % a month a backup breaks silently)
  test every   chance the latest backup is broken when needed
     1 months          2.0 %
     3 months          4.0 %
    12 months         12.3 %
    36 months         31.2 %
  a backup that was never restored is a hope, not a
  control; a quarterly restore on a test bench keeps the
  chance of finding a broken one in an emergency small,
  and each test is recorded with its time (lesson C)</code></pre>
<p><strong>ایده.</strong> پشتیبانی که هرگز بازگردانی نشده امید است، نه کنترل. اگر هر ماه دو درصد احتمال باشد که پشتیبان بی‌صدا خراب شود، آزمونِ ماهانه احتمالِ پشتیبانِ خراب در لحظهٔ نیاز را دو درصد نگه می‌دارد. آزمونِ سالانه دوازده درصد و آزمونِ سه‌ساله سی‌ویک درصد. بازگردانیِ سه‌ماهه روی میزِ آزمون این احتمال را حدودِ چهار درصد نگه می‌دارد. هر آزمون با زمانش ثبت می‌شود و همان زمانِ بازیابیِ <a href="#exm-ch36-recovery" class="quarto-xref">مثال&nbsp;<span>36.5</span></a> را اندازه می‌گیرد. <strong>وارسی:</strong> <span class="math inline">\(1 - 0.98^{6.5} = 0.123\)</span>.</p>
</section>
<section id="sec-ch36-c-patch" class="level3" data-number="36.4.4">
<h3 data-number="36.4.4" class="anchored" data-anchor-id="sec-ch36-c-patch"><span class="header-section-number">36.4.4</span> فاصلهٔ وصله تا نصب</h3>
<p><strong>ایده.</strong> وصلهٔ سازنده نخست روی میزِ آزمون آزموده می‌شود و سپس در پنجرهٔ توقفِ بعدی نصب می‌شود. میانگین و بدترین فاصله چنین است:</p>
<p><span id="eq-ch36-patch"><span class="math display">\[
\begin{aligned}
\bar{t}_\text{p} &amp;= t_\text{test} + \frac{T_\text{w}}{2} \\
t_\text{p,max} &amp;= t_\text{test} + T_\text{w}
\end{aligned}
\tag{36.3}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(t_\text{test}\)</span> زمانِ آزمون و <span class="math inline">\(T_\text{w}\)</span> فاصلهٔ پنجره‌های توقف است.</p>
<div id="fig-ch36-patch" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch36-patch-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch36-patch.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch36-patch-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;36.12: میانگینِ روزها از وصلهٔ سازنده تا نصبِ آن: آزمون روی میز، سپس انتظار تا پنجرهٔ توقف، برای سه فاصلهٔ پنجره (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>days from a maker's fix to its installation (teaching)
  test days   window every   mean days   worst days
         14         30 d            29           44
         14         90 d            59          104
         14        365 d           196          379
  plant devices are patched in outage windows after a test
  on the test bench; a long gap is covered by compensating
  controls (the conduit closed, the service switched off)
  and recorded with the risk it leaves - never by patching
  a running controller on the day the fix appears</code></pre>
<p><strong>ایده.</strong> با پنجرهٔ ماهانه، میانگینِ فاصله ۲۹ روز است. با پنجرهٔ سالانه ۱۹۶ روز. فاصلهٔ بلند با <strong>کنترل‌های جبرانی</strong> پوشانده می‌شود: مجرا بسته یا خدمت خاموش می‌شود، و ریسکی که می‌ماند ثبت می‌شود. وصله هرگز روزِ انتشار روی کنترل‌گرِ در حالِ کار نصب نمی‌شود. <strong>وارسی:</strong> <span class="math inline">\(14 + 30/2 = 29\)</span>.</p>
</section>
<section id="sec-ch36-c-change" class="level3" data-number="36.4.5">
<h3 data-number="36.4.5" class="anchored" data-anchor-id="sec-ch36-c-change"><span class="header-section-number">36.4.5</span> تغییرها و پشتیبان‌هایشان</h3>
<pre class="text"><code>changes to the control system in a year (teaching)
  60 changes, each with a backup before and after (30 min)
  and a test (1.5 h): 120 h of work
  each change: request, risk check, approval, backup,
  change, test, fingerprint compared, backup, record. An
  emergency change follows the same record afterwards; a
  change outside this path is itself an incident</code></pre>
<p><strong>ایده.</strong> هر تغییر در سامانهٔ کنترل یک مسیر دارد: درخواست، وارسیِ ریسک، تأیید، پشتیبانِ پیش، تغییر، آزمون، مقایسهٔ اثرانگشت، پشتیبانِ پس و ثبت (<a href="34-instrumentation-control.html#sec-ch34-c-config" class="quarto-xref"><span>بخش 34.4.5</span></a>). با شصت تغییر در سال، این حدودِ ۱۲۰ ساعت کار است. تغییرِ اضطراری همین سابقه را پس از انجام می‌گیرد. تغییری که بیرون از این مسیر انجام شود خودش یک رخداد است و با مقایسهٔ خط‌مبنا پیدا می‌شود (<a href="#sec-ch36-e-baselines" class="quarto-xref"><span>بخش 36.6.3</span></a>).</p>
</section>
<section id="sec-ch36-c-tabletop" class="level3" data-number="36.4.6">
<h3 data-number="36.4.6" class="anchored" data-anchor-id="sec-ch36-c-tabletop"><span class="header-section-number">36.4.6</span> تمرینِ رومیزی</h3>
<div id="fig-ch36-tabletop" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch36-tabletop-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch36-tabletop.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch36-tabletop-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;36.13: خطِ زمانِ تمرینِ رومیزی: ورودی ناشناس روی یک نمایشگر، از آشکارسازی تا بازگشت به کار (سناریوی ساختگی و دفاعی).
</figcaption>
</figure>
</div>
<pre class="text"><code>tabletop exercise: an unknown login on an HMI (synthetic)
  minute   step
       0   operator sees an unknown login on an HMI
       5   OT lead called; physical security checks the control room
      15   the HMI is isolated from the network; the plant runs on the PPC
      30   logs collected and kept; the account disabled
      60   grid operator informed of the reduced view, as agreed
     120   HMI rebuilt from the tested image; fingerprint compared
     180   HMI back in service; review of the cause starts
  safety first, then keep the plant running, then the
  evidence: the HMI is isolated, the plant is not stopped,
  because protection and the PPC do not need the HMI. The
  exercise tests the call list, the decisions and the
  records - nothing is done to a real system</code></pre>
<div id="exm-ch36-tabletop" class="theorem example">
<p><span class="theorem-title"><strong>مثال 36.6 (نمایشگر جدا می‌شود، نیروگاه نه)</strong></span> <strong>پرسش.</strong> در <strong>تمرینِ رومیزی</strong>، اپراتور ورودی ناشناس روی یک نمایشگر می‌بیند. ترتیبِ تصمیم‌ها چیست؟ چرا نیروگاه متوقف نمی‌شود؟</p>
<p><strong>پاسخ.</strong> نخست ایمنی، سپس کار کردنِ نیروگاه، سپس شاهد. نمایشگر از شبکه جدا می‌شود. نیروگاه با کنترل‌گرش کار می‌کند، چون حفاظت و کنترل‌گر به نمایشگر نیازی ندارند. سابقه‌ها نگه داشته و حساب بسته می‌شود. بهره‌بردارِ شبکه، چنان‌که توافق شده، خبر می‌گیرد. نمایشگر از تصویرِ آزموده بازسازی می‌شود و پس از سه ساعت به کار برمی‌گردد.</p>
<p><strong>تفسیر.</strong> تمرین فهرستِ تماس‌ها، تصمیم‌ها و سابقه‌ها را می‌آزماید. هیچ کاری روی سامانهٔ واقعی انجام نمی‌شود. هر شکافی که پیدا شود، مثلاً شمارهٔ تلفنِ کهنه یا تصویرِ نیازموده، با مالک و تاریخ به دفترِ یافته‌ها می‌رود (<a href="#sec-ch36-d-record" class="quarto-xref"><span>بخش 36.5.3</span></a>). <strong>وارسی:</strong> بازسازی در دقیقهٔ ۱۲۰ از تصویری است که اثرانگشتش با خط‌مبنا مقایسه می‌شود.</p>
</div>
</section>
<section id="sec-ch36-c-continuity" class="level3" data-number="36.4.7">
<h3 data-number="36.4.7" class="anchored" data-anchor-id="sec-ch36-c-continuity"><span class="header-section-number">36.4.7</span> پیوستگیِ کار بی‌اسکادا</h3>
<pre class="text"><code>the plant without SCADA for a day (teaching)
  protection: unaffected, local in every relay
  plant controller: runs; holds the last limits, then the
    fallback of ch 20 after the comms hold
  operators: two on site in shifts, local panels, a
    logbook every 30 min; the grid operator informed
  data: buffered in the devices (ch 35), back-filled after
  a continuity plan says who goes where, with which keys
  and procedures, and is rehearsed - not invented on the day</code></pre>
<p><strong>ایده.</strong> طرحِ <strong>پیوستگیِ کار</strong> می‌گوید نیروگاه یک روز بی‌اسکادا چگونه کار می‌کند. حفاظت محلی است و اثر نمی‌پذیرد. کنترل‌گرِ نیروگاه آخرین حدها را نگه می‌دارد و پس از مهلتِ ارتباط به حالتِ پشتیبانِ فصلِ ۲۰ می‌رود. دو اپراتور در نوبت با تابلوهای محلی کار می‌کنند و هر سی دقیقه دفتر می‌نویسند. داده‌ها در دستگاه‌ها میانگیر و سپس پر می‌شوند (<a href="35-scada-communications.html#sec-ch35-c-buffers" class="quarto-xref"><span>بخش 35.4.3</span></a>). طرح می‌گوید چه کسی با کدام کلید و کدام روال به کجا می‌رود. طرح تمرین می‌شود و در روزِ رخداد ساخته نمی‌شود.</p>
</section>
<section id="sec-ch36-c-eos" class="level3" data-number="36.4.8">
<h3 data-number="36.4.8" class="anchored" data-anchor-id="sec-ch36-c-eos"><span class="header-section-number">36.4.8</span> پایانِ پشتیبانی در عمرِ نیروگاه</h3>
<pre class="text"><code>replacements forced by end of support over 25 years (teaching)
  device              count   support years   replacements each
  firewalls               2               8                  3
  switches               34              10                  2
  servers                 3               6                  4
  plant controllers       2              12                  2
  protection relays      30              15                  1
  120 device replacements in the plant's life
  the end of a maker's support is a date in the inventory,
  planned like a gearbox exchange: budget, spare, test
  bench, outage window - not a surprise in year 9</code></pre>
<p><strong>ایده.</strong> هر دستگاه تا جایی پشتیبانی می‌شود که سازنده وصله بدهد. با پشتیبانیِ هشت‌ساله، دیوارهٔ آتش در ۲۵ سال سه بار عوض می‌شود. با شش‌ساله، سرورها چهار بار. روی هم ۱۲۰ جایگزینیِ دستگاه در عمرِ نیروگاه. پایانِ پشتیبانی تاریخی در فهرستِ دارایی‌هاست و مانندِ تعویضِ گیربکس برنامه‌ریزی می‌شود: بودجه، یدکی، میزِ آزمون و پنجرهٔ توقف. نباید در سالِ نهم غافلگیرکننده باشد. <strong>وارسی:</strong> <span class="math inline">\(\lceil 25/8 \rceil - 1 = 3\)</span>.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا فهرستِ دارایی‌ها نخستین کنترل است؟</li>
<li>سه شکافِ رایجِ فهرستِ دارایی‌ها و پیامدِ هر کدام را بگویید.</li>
<li>زمانِ بازیابی از چه گام‌هایی ساخته می‌شود و کجا اندازه گرفته می‌شود؟</li>
<li>چرا پشتیبانِ نیازموده کنترل نیست؟</li>
<li><a href="#eq-ch36-patch" class="quarto-xref">معادلهٔ&nbsp;<span>36.3</span></a> را توضیح دهید.</li>
<li>کنترلِ جبرانی چیست؟</li>
<li>مسیرِ یک تغییر چه گام‌هایی دارد و تغییرِ بیرون از آن چگونه پیدا می‌شود؟</li>
<li>در تمرینِ رومیزی چرا نیروگاه متوقف نمی‌شود؟</li>
<li>طرحِ پیوستگیِ کار چه چیزهایی را می‌گوید؟</li>
<li>پایانِ پشتیبانی چگونه برنامه‌ریزی می‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch36-m-copies" class="level3" data-number="36.4.9">
<h3 data-number="36.4.9" class="anchored" data-anchor-id="sec-ch36-m-copies"><span class="header-section-number">36.4.9</span> نسخه‌های مستقلِ پشتیبان</h3>
<pre class="text"><code>independent backup copies (teaching: each lost with 5 % in an event)
  copies   where                          chance all are lost
       1   on the server                      5.0000 %
       2   server and a local disk            0.2500 %
       3   and one offline, off site          0.0125 %
  copies only help if they do not fail together: a copy on
  the same server, the same network or the same building as
  the original shares its fate; one copy is offline and
  elsewhere, so a fault or a mistake on the network cannot
  reach it - and every copy is restored in a test (lesson C)</code></pre>
<p><strong>ایده.</strong> اگر هر نسخه در یک رخداد با احتمالِ پنج درصد از دست برود، یک نسخه پنج درصد، دو نسخه یک‌چهارم درصد و سه نسخه یک‌صدم درصد احتمالِ از دست رفتنِ همه را دارند. این عددها فقط وقتی درست‌اند که نسخه‌ها با هم خراب نشوند. نسخه‌ای روی همان سرور، همان شبکه یا در همان ساختمان سرنوشتِ نسخهٔ اصلی را دارد. پس یک نسخه بیرون از شبکه و جای دیگری نگه داشته می‌شود، تا خرابی یا اشتباهی روی شبکه به آن نرسد. هر نسخه در آزمون بازگردانی می‌شود (<a href="#sec-ch36-c-restore" class="quarto-xref"><span>بخش 36.4.3</span></a>). <strong>وارسی:</strong> <span class="math inline">\(0.05^3 = 1.25 \times 10^{-4}\)</span>.</p>
</section>
<section id="sec-ch36-m-ladder" class="level3" data-number="36.4.10">
<h3 data-number="36.4.10" class="anchored" data-anchor-id="sec-ch36-m-ladder"><span class="header-section-number">36.4.10</span> پلکانِ هدف‌های بازیابی</h3>
<div id="fig-ch36-ladder" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch36-ladder-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch36-ladder.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch36-ladder-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;36.14: هدف‌های بازیابیِ هر سامانه: زمانِ بازیابی در برابرِ داده‌ای که مجاز است از دست برود (هدف‌های آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>recovery objectives of each system (teaching)
  system                        time h   data lost h
  protection relay settings          8          0.00
  plant controller                   4          0.00
  SCADA servers                      8          0.25
  firewalls and switches             2          0.00
  historian                         24          1.00
  CMMS (business)                   48         24.00
  configurations lose nothing: every change is backed up
  before and after (lesson C); the historian may lose an
  hour because the devices' buffers refill it (ch 35); the
  business system may lose a day. The objectives decide
  how backups are made, not the other way round</code></pre>
<div id="exm-ch36-ladder" class="theorem example">
<p><span class="theorem-title"><strong>مثال 36.7 (پیکربندی هیچ چیز گم نمی‌کند)</strong></span> <strong>پرسش.</strong> <strong>هدفِ زمانِ بازیابی</strong> و <strong>هدفِ نقطهٔ بازیابیِ</strong> شش سامانهٔ نیروگاه را با هم مقایسه کنید. چرا پیکربندی‌ها هیچ داده‌ای گم نمی‌کنند و سامانهٔ نگهداری یک روز گم می‌کند؟</p>
<p><strong>پاسخ.</strong> پیکربندی‌ها پیش و پس از هر تغییر پشتیبان می‌گیرند (<a href="#sec-ch36-c-change" class="quarto-xref"><span>بخش 36.4.5</span></a>)، پس هیچ چیز گم نمی‌شود. تاریخ‌نگار ممکن است یک ساعت گم کند، چون میانگیرِ دستگاه‌ها آن را پر می‌کند (<a href="35-scada-communications.html#sec-ch35-c-buffers" class="quarto-xref"><span>بخش 35.4.3</span></a>). سامانهٔ نگهداری روزانه پشتیبان می‌گیرد و یک روز گم کردن را تحمل می‌کند. زمان‌ها از دو ساعت برای شبکه تا ۴۸ ساعت برای سامانهٔ نگهداری‌اند.</p>
<p><strong>تفسیر.</strong> هدف‌ها تعیین می‌کنند پشتیبان‌ها چگونه ساخته شوند، نه برعکس. هدفی که با پشتیبانِ موجود جور درآید فقط وضعِ موجود را ثبت کرده است. <strong>وارسی:</strong> کنترل‌گر با هدفِ چهار ساعت با <a href="#exm-ch36-recovery" class="quarto-xref">مثال&nbsp;<span>36.5</span></a> می‌خواند: <span class="ltr" dir="ltr">3.5 h</span>.</p>
</div>
</section>
<section id="sec-ch36-m-cost" class="level3" data-number="36.4.11">
<h3 data-number="36.4.11" class="anchored" data-anchor-id="sec-ch36-m-cost"><span class="header-section-number">36.4.11</span> هزینهٔ توقف در برابرِ هزینهٔ کنترل‌ها</h3>
<pre class="text"><code>the plant stopped for 5 days after a control-system incident (teaching)
  energy not sold at 50 u/MWh: 202,123 u
  security controls of this chapter: about 60,000 u a year
  break-even: one such event every 3.4 years
  the comparison is rough on purpose - it only shows that
  availability, not secrecy, is what the plant's security
  protects; the risk register (lesson A) is the real tool</code></pre>
<p><strong>ایده.</strong> اگر نیروگاه پس از یک رخدادِ سامانهٔ کنترل پنج روز متوقف شود، انرژیِ فروخته‌نشده با قیمتِ آموزشی حدودِ <span class="ltr" dir="ltr">202,000 u</span> است. کنترل‌های این فصل با برآوردِ آموزشی حدودِ <span class="ltr" dir="ltr">60,000 u</span> در سال هزینه دارند. اگر چنین رخدادی هر <span class="ltr" dir="ltr">3.4</span> سال یک بار رخ دهد، دو هزینه برابرند. این مقایسه عمداً خام است. فقط نشان می‌دهد که امنیتِ نیروگاه بیشتر از دسترس‌پذیری محافظت می‌کند تا از محرمانگی. ابزارِ واقعی دفترِ ریسک است (<a href="#sec-ch36-a-risk" class="quarto-xref"><span>بخش 36.2.3</span></a>). <strong>وارسی:</strong> <span class="math inline">\(33.7 \times 24 \times 5 \times 50 = 202\,000\)</span>.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا سه نسخهٔ پشتیبان فقط وقتی کمک می‌کنند که با هم خراب نشوند؟</li>
<li>هدفِ زمان و هدفِ نقطهٔ بازیابی چه فرقی دارند؟</li>
<li>چرا پیکربندی‌ها هیچ داده‌ای گم نمی‌کنند؟</li>
<li>چرا هدف‌ها از روی پشتیبانِ موجود تعیین نمی‌شوند؟</li>
<li>مقایسهٔ هزینهٔ توقف با هزینهٔ کنترل‌ها چه چیزی را نشان می‌دهد و چه چیزی را نه؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch36-n-backups" class="level3" data-number="36.4.12">
<h3 data-number="36.4.12" class="anchored" data-anchor-id="sec-ch36-n-backups"><span class="header-section-number">36.4.12</span> اندازه و زمانِ پشتیبان‌ها</h3>
<pre class="text"><code>what is backed up and how long it takes (teaching sizes)
  item                     count   GB each   total GB   hours at 0.5 Gbit/s
  device configurations       28      0.05        1.4       0.01
  controller programs          3      0.20        0.6       0.00
  server images                3    200.00      600.0       2.67
  HMI images                   6     80.00      480.0       2.13
  1,082 GB in about 4.8 h; the historian's data is not
  imaged but copied continuously to the DMZ (ch 35)
  configurations are small and change often: kept after
  every change; images are large and change rarely: kept
  after each patch window and before each upgrade</code></pre>
<p><strong>ایده.</strong> پیکربندیِ ۲۸ دستگاه روی هم یک‌ونیم گیگابایت است و پس از هر تغییر گرفته می‌شود. تصویرِ سرورها و نمایشگرها هزار گیگابایت است و در حدودِ پنج ساعت، پس از هر پنجرهٔ وصله و پیش از هر ارتقا گرفته می‌شود. دادهٔ تاریخ‌نگار تصویر گرفته نمی‌شود. پیوسته به ناحیهٔ میانی رونوشت می‌شود (<a href="35-scada-communications.html#sec-ch35-c-retention" class="quarto-xref"><span>بخش 35.4.4</span></a>). کوچک‌ها زیاد تغییر می‌کنند و بزرگ‌ها کم. برنامهٔ پشتیبان از همین تفاوت ساخته می‌شود. <strong>وارسی:</strong> <span class="math inline">\(600 + 480 + 1.4 + 0.6 = 1082\,\text{GB}\)</span>.</p>
</section>
<section id="sec-ch36-n-backlog" class="level3" data-number="36.4.13">
<h3 data-number="36.4.13" class="anchored" data-anchor-id="sec-ch36-n-backlog"><span class="header-section-number">36.4.13</span> صفِ اعلامیه‌ها در طولِ سال</h3>
<pre class="text"><code>notices from makers waiting for installation over a year (synthetic)
  notices in the year: 23
  waiting on an average day: 2.9; at most: 8
  quarterly windows let the backlog grow to a handful
  before each window; each waiting notice has a risk note
  and, where needed, a compensating control (lesson C)</code></pre>
<p><strong>ایده.</strong> سازندگان در یک سالِ ساختگی ۲۳ اعلامیه می‌دهند، حدودِ دو در ماه. با پنجره‌های سه‌ماهه، در یک روزِ عادی حدودِ سه اعلامیه منتظرند و پیش از پنجره تا هشت. هر اعلامیهٔ منتظر یک یادداشتِ ریسک و، اگر لازم باشد، یک کنترلِ جبرانی دارد (<a href="#sec-ch36-c-patch" class="quarto-xref"><span>بخش 36.4.4</span></a>). صفِ کوتاه نشانهٔ برنامهٔ سالم است. صفِ بلند تصمیمی برای پنجرهٔ زودتر یا بستنِ یک خدمت می‌خواهد.</p>
</section>
<section id="sec-ch36-n-classes" class="level3" data-number="36.4.14">
<h3 data-number="36.4.14" class="anchored" data-anchor-id="sec-ch36-n-classes"><span class="header-section-number">36.4.14</span> رده‌های رخداد و آگاه کردن</h3>
<pre class="text"><code>incident classes and who is told (teaching)
  class       example                               informed
  1 low       a refused USB, a failed login         OT lead, weekly
  2 medium    unknown device, unrecorded session    OT lead, same day
  3 high      unexpected change on a controller     owner and OT lead, 1 h
  4 critical  control affected or safety in doubt   all + grid operator, now
  the class decides who is called and how fast, not whether
  the plant stops - stopping is a safety decision of the
  control room under the operating rules; reporting duties
  to authorities come from the country (ch 55-57)</code></pre>
<p><strong>ایده.</strong> هر رخداد یک <strong>رده</strong> دارد که تعیین می‌کند چه کسی و با چه سرعتی خبر شود. ردهٔ پایین هفتگی بازبینی می‌شود. تغییرِ غیرمنتظره روی کنترل‌گر در یک ساعت به مالک می‌رسد. اگر کنترل آسیب دیده یا ایمنی مشکوک باشد، همه و بهره‌بردارِ شبکه بی‌درنگ آگاه می‌شوند. رده تصمیم نمی‌گیرد که نیروگاه بایستد یا نه. توقف تصمیمِ ایمنیِ اتاقِ کنترل زیرِ قاعده‌های بهره‌برداری است. وظیفهٔ گزارش به مقام‌ها از قانونِ کشور می‌آید (فصل‌های ۵۵ تا ۵۷).</p>
</section>
<section id="sec-ch36-n-training" class="level3" data-number="36.4.15">
<h3 data-number="36.4.15" class="anchored" data-anchor-id="sec-ch36-n-training"><span class="header-section-number">36.4.15</span> آموزش بر پایهٔ نقش</h3>
<pre class="text"><code>security training a year by role (teaching)
  role                 people   hours each
  operators                 8            4
  control engineers         3           16
  maintenance staff        10            3
  vendors on site          12            1
  122 hours a year in all
  operators learn what to report and to whom; engineers
  learn the change path and restore; vendors learn the
  site's rules before their first session - each course
  ends with the person's name in the record</code></pre>
<p><strong>ایده.</strong> اپراتورها یاد می‌گیرند چه چیزی را به چه کسی گزارش کنند. مهندسان مسیرِ تغییر و بازگردانی را. سازندگان پیش از نخستین جلسه‌شان قاعده‌های ساختگاه را. روی هم ۱۲۲ ساعت در سال. هر دوره با نامِ فرد در سابقه پایان می‌یابد، و حسابِ کسی که آموزش ندیده فعال نمی‌شود. <strong>وارسی:</strong> <span class="math inline">\(8 \times 4 + 3 \times 16 + 10 \times 3 + 12 \times 1 = 122\)</span>.</p>
</section>
<section id="sec-ch36-p-order" class="level3" data-number="36.4.16">
<h3 data-number="36.4.16" class="anchored" data-anchor-id="sec-ch36-p-order"><span class="header-section-number">36.4.16</span> ترتیبِ بازیابی بر پایهٔ وابستگی</h3>
<div id="fig-ch36-gantt" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch36-gantt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch36-gantt.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch36-gantt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;36.15: ترتیبِ بازیابی پس از از دست رفتنِ ناحیهٔ کنترل: هر سامانه وقتی آغاز می‌شود که سامانه‌های لازمش برگشته باشند (ساعت‌های آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>order of recovery after losing the control zone (teaching hours)
  system            hours   needs first           ready at h
  firewall            2.2   -                         2.2
  time server         1.0   firewall                  3.2
  OT directory        2.0   time server               5.2
  SCADA servers       6.2   OT directory             11.4
  HMIs                2.0   SCADA servers            13.4
  historian          22.0   OT directory             27.2
  operators see the plant again after 13.4 h; the historian
    is back after 27.2 h, working in parallel
  one person doing everything in turn: 35.4 h
  the order comes from what each system needs; the time
  server and the directory are small but everything waits
  for them - so their backups are tested first</code></pre>
<div id="exm-ch36-order" class="theorem example">
<p><span class="theorem-title"><strong>مثال 36.8 (کوچک‌ها نخست)</strong></span> <strong>پرسش.</strong> ناحیهٔ کنترل کاملاً از دست رفته است. هر سامانه چند ساعت بازیابی می‌خواهد و به سامانه‌هایی وابسته است. اپراتور کی دوباره نیروگاه را می‌بیند؟ کارِ موازی چه سودی دارد؟ (ساعت‌های آموزشی.)</p>
<p><strong>پاسخ.</strong> زنجیرهٔ دیوارهٔ آتش، سرورِ زمان، دفترِ هویت، سرورهای اسکادا و نمایشگرها اپراتور را پس از <span class="ltr" dir="ltr">13.4</span> ساعت به نیروگاه برمی‌گرداند. تاریخ‌نگار به‌موازات و پس از <span class="ltr" dir="ltr">27.2</span> ساعت برمی‌گردد. اگر یک نفر همه را پشتِ سرِ هم انجام دهد، <span class="ltr" dir="ltr">35.4</span> ساعت طول می‌کشد.</p>
<p><strong>تفسیر.</strong> ترتیب از نیازهای هر سامانه می‌آید. سرورِ زمان و دفترِ هویت کوچک‌اند، ولی همه منتظرشان می‌مانند. پس پشتیبانِ آن‌ها نخست آزموده می‌شود. این همان «وابستگی‌های بازیابی» است که مثالِ کارشدهٔ فصل می‌خواهد (<a href="#sec-ch36-d-spof" class="quarto-xref"><span>بخش 36.5.2</span></a>). <strong>وارسی:</strong> <span class="math inline">\(2.2 + 1.0 + 2.0 + 6.2 + 2.0 = 13.4\)</span>.</p>
</div>
</section>
<section id="sec-ch36-p-notice" class="level3" data-number="36.4.17">
<h3 data-number="36.4.17" class="anchored" data-anchor-id="sec-ch36-p-notice"><span class="header-section-number">36.4.17</span> تأخیرِ اعلامیهٔ سازنده</h3>
<pre class="text"><code>from a public report to an installed fix (teaching days)
  maker   notice   test   wait (mean)   total
  S-A         30     14            45      89
  S-B         90     14            45     149
  S-C         14     14            45      73
  the maker's delay adds to the plant's own: a fast notice
  is worth asking for in the tender (lesson K), and the
  waiting time is covered by the compensating controls</code></pre>
<p><strong>ایده.</strong> از گزارشِ عمومیِ یک ضعف تا نصبِ وصله، تأخیرِ سازنده به تأخیرِ خودِ نیروگاه افزوده می‌شود. با آزمونِ چهارده‌روزه و پنجرهٔ سه‌ماهه، این زمان برای سازندهٔ سریع ۷۳ روز و برای کند ۱۴۹ روز است. اعلامیهٔ سریع ارزشِ خواستن در مناقصه را دارد (<a href="#sec-ch36-k-requirements" class="quarto-xref"><span>بخش 36.7.1</span></a>). زمانِ انتظار با کنترل‌های جبرانی پوشانده می‌شود. <strong>وارسی:</strong> <span class="math inline">\(90 + 14 + 45 = 149\)</span>.</p>
</section>
<section id="sec-ch36-p-audit" class="level3" data-number="36.4.18">
<h3 data-number="36.4.18" class="anchored" data-anchor-id="sec-ch36-p-audit"><span class="header-section-number">36.4.18</span> نمونهٔ بازبینیِ ورودها</h3>
<pre class="text"><code>checking logins of a quarter against work permits (teaching)
  2,000 logins; suppose 2 % have no permit behind them
  sample size   chance the sample finds at least one
           20           33 %
           50           64 %
          100           87 %
          150           95 %
  149 logins give 95 % confidence of finding the problem
  if 2 % or more are unexplained; the sample is drawn at
  random by program, and every miss is followed up</code></pre>
<p><strong>ایده.</strong> در یک فصل دو هزار ورود ثبت شده است. فرض کنید دو درصد مجوزِ کار پشتشان نباشد. نمونهٔ بیست‌تایی فقط در یک‌سوم موارد دست‌کم یکی را پیدا می‌کند. نمونهٔ ۱۴۹تایی با اطمینانِ <span class="ltr" dir="ltr">95 %</span>. نمونه با برنامه و تصادفی کشیده می‌شود و هر موردِ بی‌مجوز پیگیری می‌شود. همان حسابِ نمونهٔ پذیرشِ فصلِ ۳۵ (<a href="35-scada-communications.html#sec-ch35-q-sample" class="quarto-xref"><span>بخش 35.4.21</span></a>) این‌جا برای بازبینی به کار می‌رود. <strong>وارسی:</strong> <span class="math inline">\(\ln 0.05 / \ln 0.98 = 148.3\)</span>.</p>
</section>
<section id="sec-ch36-p-seen" class="level3" data-number="36.4.19">
<h3 data-number="36.4.19" class="anchored" data-anchor-id="sec-ch36-p-seen"><span class="header-section-number">36.4.19</span> فهرستِ دارایی‌ها در برابرِ دستگاه‌های دیده‌شده</h3>
<pre class="text"><code>the inventory against the devices seen on the network (synthetic)
  in the inventory: 10; seen talking: 11
  seen but not listed: LAPTOP-TMP, SW-X17
  listed but not seen: GPS-1
  a device nobody listed has no owner and no baseline - here
  a spare switch someone connected and a temporary laptop;
  a listed device that is silent may be off, failed or
  gone. The comparison uses the plant's own records of
  traffic, read passively; nothing is probed</code></pre>
<p><strong>ایده.</strong> فهرستِ دارایی‌ها با دستگاه‌هایی مقایسه می‌شود که در سابقه‌های خودِ نیروگاه حرف زده‌اند. دو دستگاه دیده شده‌اند که در فهرست نیستند: یک سوئیچِ یدکی که کسی وصلش کرده و یک لپ‌تاپِ موقت. هیچ‌کدام مالک و خط‌مبنا ندارند. یک دستگاهِ فهرست‌شده هم خاموش است. ممکن است خاموش، خراب یا برداشته شده باشد. مقایسه از روی سابقه‌هایی است که شبکه خودش نگه می‌دارد. هیچ دستگاهی پرسیده یا پویش نمی‌شود.</p>
</section>
<section id="sec-ch36-p-residual" class="level3" data-number="36.4.20">
<h3 data-number="36.4.20" class="anchored" data-anchor-id="sec-ch36-p-residual"><span class="header-section-number">36.4.20</span> دفترِ ریسک پس از کنترل‌ها</h3>
<div id="fig-ch36-residual" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch36-residual-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch36-residual.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch36-residual-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;36.16: امتیازِ ریسکِ چهار سناریو پیش و پس از کنترل‌هایشان (مقیاس‌های آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>the risk register before and after its controls (teaching scales)
  scenario                               before  after   control
  vendor remote access left open             16      8   on request, timeouts
  rule added for a test, never removed       12      6   quarterly review
  backups never restored                     12      4   restore tests
  shared operator account                     8      2   named accounts
  controls lower the likelihood more often than the
  consequence: a backup restored in a test does not make a
  lost server cheaper, it makes a failed restore unlikely.
  What remains is accepted by the asset owner in writing</code></pre>
<p><strong>ایده.</strong> کنترل‌ها بیشتر احتمال را پایین می‌آورند تا پیامد را. پشتیبانی که در آزمون بازگردانی شده، از دست رفتنِ سرور را ارزان‌تر نمی‌کند. شکستِ بازگردانی را نامحتمل می‌کند. راهِ دورِ باز مانده از ۱۶ به ۸ و پشتیبانِ نیازموده از ۱۲ به ۴ می‌رسد. آنچه می‌ماند، <strong>ریسکِ باقی‌مانده</strong>، را مالکِ دارایی کتبی می‌پذیرد (<a href="#sec-ch36-a-risk" class="quarto-xref"><span>بخش 36.2.3</span></a>). <strong>وارسی:</strong> <span class="math inline">\(1 \times 4 = 4\)</span>.</p>
</section>
<section id="sec-ch36-p-kpi" class="level3" data-number="36.4.21">
<h3 data-number="36.4.21" class="anchored" data-anchor-id="sec-ch36-p-kpi"><span class="header-section-number">36.4.21</span> شاخص‌های برنامهٔ امنیت</h3>
<pre class="text"><code>indicators of the security programme (synthetic quarter)
  indicator                                   done   of    %
  accounts reviewed this quarter                 6     6   100
  backups restored in a test this quarter        4     5    80
  findings closed by their date                  5     7    71
  maker notices assessed within 14 days          6     6   100
  devices matching their baseline               26    28    93
  indicators count what was done, not what was bought; a
  number below 100 % is a list of names and dates, read by
  the asset owner every quarter</code></pre>
<p><strong>ایده.</strong> <strong>شاخص‌ها</strong> کارِ انجام‌شده را می‌شمارند، نه چیزی را که خریده شده است. درصدِ حساب‌های بازبینی‌شده، پشتیبان‌های آزموده، یافته‌های به‌موقع بسته‌شده، اعلامیه‌های ارزیابی‌شده و دستگاه‌های هم‌خوان با خط‌مبنا. هر عددِ زیرِ صد درصد فهرستی از نام‌ها و تاریخ‌هاست که مالکِ دارایی هر فصل می‌خواند. <strong>وارسی:</strong> <span class="math inline">\(26/28 = 93\,\%\)</span>.</p>
</section>
<section id="sec-ch36-q-keys" class="level3" data-number="36.4.22">
<h3 data-number="36.4.22" class="anchored" data-anchor-id="sec-ch36-q-keys"><span class="header-section-number">36.4.22</span> کلیدهای پشتیبانِ رمزشده</h3>
<pre class="text"><code>encrypted backups and their keys (teaching)
  backups are encrypted, so a lost copy reveals nothing;
  the key is kept apart from the backups, in the vault, with
  a second sealed copy in the owner's safe
  a restore test therefore includes fetching the key: in
  the synthetic year 1 of 4 tests found the key holder
  absent - the second copy and a named deputy closed it
  a backup without its key is no backup</code></pre>
<p><strong>ایده.</strong> پشتیبان‌ها رمز می‌شوند، تا نسخهٔ گم‌شده چیزی را آشکار نکند. کلید جدا از پشتیبان‌ها در گاوصندوق نگه داشته می‌شود و یک نسخهٔ مهروموم‌شدهٔ دوم در گاوصندوقِ مالک است. پس آزمونِ بازگردانی گرفتنِ کلید را هم دارد. در سالِ ساختگی، یکی از چهار آزمون نشان داد که دارندهٔ کلید در دسترس نبود. نسخهٔ دوم و یک جانشینِ نام‌دار این شکاف را بستند. پشتیبانِ بی‌کلید پشتیبان نیست.</p>
</section>
<section id="sec-ch36-q-followup" class="level3" data-number="36.4.23">
<h3 data-number="36.4.23" class="anchored" data-anchor-id="sec-ch36-q-followup"><span class="header-section-number">36.4.23</span> پیگیریِ یافته‌های تمرین</h3>
<pre class="text"><code>findings of the yearly tabletop and their follow-up (synthetic)
  finding                                  owner             days  closed
  call list with an old number             OT lead              7  yes
  HMI image older than the last patch      control engineer    30  yes
  grid operator contact not in the plan    asset owner         14  yes
  no spare HMI on site                     control engineer    90  NO
  3 of 4 closed by their date; the open one is in the
  findings record of lesson D with a new date
  an exercise is worth its findings only if they are closed</code></pre>
<p><strong>ایده.</strong> تمرینِ رومیزیِ سالانه چهار یافته داشت: شمارهٔ کهنه در فهرستِ تماس، تصویرِ نمایشگر کهنه‌تر از آخرین وصله، نبودنِ تماسِ بهره‌بردارِ شبکه در طرح، و نبودنِ نمایشگرِ یدکی در ساختگاه. سه یافته تا موعدشان بسته شدند. یکی با موعدِ تازه به دفترِ یافته‌ها رفت (<a href="#sec-ch36-d-record" class="quarto-xref"><span>بخش 36.5.3</span></a>). تمرین فقط به اندازهٔ یافته‌هایی ارزش دارد که بسته می‌شوند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا پیکربندی‌ها پس از هر تغییر و تصویرها پس از هر پنجره پشتیبان می‌گیرند؟</li>
<li>صفِ اعلامیه‌ها چه چیزی دربارهٔ برنامهٔ امنیت می‌گوید؟</li>
<li>ردهٔ رخداد چه چیزی را تعیین می‌کند و چه چیزی را نه؟</li>
<li>ترتیبِ بازیابی از کجا می‌آید و چرا سرورِ زمان نخست است؟</li>
<li>تأخیرِ سازنده چگونه به تأخیرِ نیروگاه افزوده می‌شود؟</li>
<li>نمونهٔ بازبینیِ ورودها چگونه اندازه می‌شود؟</li>
<li>مقایسهٔ فهرست با دستگاه‌های دیده‌شده چه چیزهایی پیدا می‌کند؟</li>
<li>چرا کنترل‌ها بیشتر احتمال را پایین می‌آورند؟</li>
<li>شاخص‌ها چه چیزی را می‌شمارند؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch36-s" class="level3" data-number="36.4.24">
<h3 data-number="36.4.24" class="anchored" data-anchor-id="sec-ch36-s"><span class="header-section-number">36.4.24</span> حکمرانیِ امنیت در عدد</h3>
<p>کنترل‌های این فصل با گذشتِ زمان فرسوده می‌شوند: قاعده‌ها انباشته می‌شوند، حساب‌ها پس از رفتنِ صاحبانشان می‌مانند، پیکربندی‌ها بی‌سابقه تغییر می‌کنند و رازها کهنه می‌شوند. این درس‌ها نشان می‌دهند هر فرسودگی با چه سرعتی پیش می‌رود و کدام عادتِ ساده جلویش را می‌گیرد. همه روی جدول‌های ساختگی‌اند و هیچ محصول، نشانی یا جزئیاتِ ساختگاهی ندارند (<span class="ltr" dir="ltr">A-408</span>).</p>
<p><strong>پرونده:</strong> <code>companion/ch36/examples_s.py</code></p>
</section>
<section id="sec-ch36-s-rules" class="level3" data-number="36.4.25">
<h3 data-number="36.4.25" class="anchored" data-anchor-id="sec-ch36-s-rules"><span class="header-section-number">36.4.25</span> مجموعهٔ قاعده‌ها در پنج سال</h3>
<p><strong>ایده.</strong> هر ماه چند قاعدهٔ تازه به دیوارهٔ آتش افزوده می‌شود: یک پروژه، یک سازنده، یک گزارشِ تازه. هر قاعدهٔ زنده هم با احتمالی کوچک بی‌استفاده می‌شود، چون پروژه تمام شده یا دستگاه برداشته شده است. قاعدهٔ بی‌استفاده خودش پاک نمی‌شود:</p>
<pre class="text"><code>the firewall rule base over five years (teaching rates)
  4 rules added a month; a live rule falls out of use with chance 3 %
  a month
  review       rules at month 60   of them unused   unused, 5-yr mean
  never                      248              135                  53
  yearly                     152               39                  14
  quarterly                  123               10                   4
  without review the rule base grows by every rule that was
  ever needed, and over half of it is rules nobody uses -
  each a door kept open for no purpose. A yearly review
  still leaves dozens open between reviews; a quarterly
  one against the conduit table keeps the base close to
  what the plant needs (lesson B, rules)</code></pre>
<div id="fig-ch36-rules" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch36-rules-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch36-rules.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch36-rules-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;36.17: شمارِ قاعده‌های دیوارهٔ آتش در پنج سال، بی‌بازبینی، با بازبینیِ سالانه و با بازبینیِ سه‌ماهه (نرخ‌های آموزشی).
</figcaption>
</figure>
</div>
<div id="exm-ch36-rulebase" class="theorem example">
<p><span class="theorem-title"><strong>مثال 36.9 (۱۳۵ درِ باز بی‌دلیل)</strong></span> <strong>پرسش.</strong> ماهی چهار قاعده افزوده می‌شود و هر قاعدهٔ زنده با احتمالِ ۳٪ در ماه بی‌استفاده می‌شود (نرخ‌های آموزشی). پس از پنج سال، با سه برنامهٔ بازبینی، چند قاعده هست و چندتایش بی‌استفاده است؟</p>
<p><strong>پاسخ.</strong> بی‌بازبینی ۲۴۸ قاعده که ۱۳۵ تایش بی‌استفاده است. با بازبینیِ سالانه ۱۵۲ قاعده و ۳۹ بی‌استفاده پیش از بازبینیِ بعدی. با بازبینیِ سه‌ماهه ۱۲۳ و ۱۰.</p>
<p><strong>تفسیر.</strong> بی‌بازبینی، بیش از نیمی از مجموعه درهایی است که هیچ هدفی ندارند. هر کدام ممکن است روزی مسیری را باز بگذارد که جدولِ مجراها نمی‌شناسد. بازبینیِ سه‌ماهه، که هر قاعده را با جدولِ مجراها و شمارشِ برخوردهایش مقایسه می‌کند (<a href="#sec-ch36-b-rules" class="quarto-xref"><span>بخش 36.3.2</span></a>)، مجموعه را نزدیکِ نیازِ واقعی نگه می‌دارد. قاعده‌های زنده در هر سه برنامه یکی‌اند. فرق فقط در قاعده‌های مرده است. <strong>وارسی:</strong> <span class="math inline">\(248 - 135 = 113\)</span>، همان شمارِ قاعده‌های زنده در هر سه.</p>
</div>
</section>
<section id="sec-ch36-s-leavers" class="level3" data-number="36.4.26">
<h3 data-number="36.4.26" class="anchored" data-anchor-id="sec-ch36-s-leavers"><span class="header-section-number">36.4.26</span> حساب‌های کسانی که رفته‌اند</h3>
<pre class="text"><code>accounts of people who left, still enabled (12 leavers a year)
  process                               mean days open   account-days a year
  found by the quarterly access review              45                   540
  disabled by the HR leaving process                 1                    12
  contractor end date set at creation                0                     0
  a review that runs every 90 days leaves each leaver's
  account open for 45 days on average; a leaving process
  that tells the OT administrator closes it the same day,
  and an end date set when the account is made needs no
  one to remember. The review stays, to catch what the
  process missed</code></pre>
<p><strong>ایده.</strong> هر سال کارکنان و پیمانکارانی می‌روند. حسابشان تا وقتی کسی آن را نبندد باز می‌ماند. اگر فقط بازبینیِ دسترسیِ سه‌ماهه آن را پیدا کند، هر حساب به‌طورِ میانگین ۴۵ روز باز است، یعنی ۵۴۰ حساب‌روز در سال. فرایندِ ترکِ کار که مدیرِ فناوریِ عملیاتی را خبر کند، آن را به ۱۲ می‌رساند. حسابِ پیمانکاری که از روزِ ساخت تاریخِ پایان دارد، به هیچ‌کس نیاز ندارد که یادش بماند. بازبینی می‌ماند، برای گرفتنِ آنچه فرایند از دست داد (<a href="#sec-ch36-b-access" class="quarto-xref"><span>بخش 36.3.3</span></a>).</p>
</section>
<section id="sec-ch36-s-backup" class="level3" data-number="36.4.27">
<h3 data-number="36.4.27" class="anchored" data-anchor-id="sec-ch36-s-backup"><span class="header-section-number">36.4.27</span> اندازهٔ پشتیبان‌ها</h3>
<pre class="text"><code>backup storage: weekly fulls kept 13 weeks, daily changes 2 %
  system                 full TB   kept TB
  SCADA servers             0.80      11.6
  historian                 6.00      87.4
  engineering files         0.40       5.8
  configurations            0.05       0.7
  directory and time        0.10       1.5
  one copy 107.0 TB; two independent copies 214.0 TB
  the historian sets the size; keeping its fulls for 13
  weeks costs more than every other system together. A
  historian that can be rebuilt from the field devices'
  buffers and the plant's archive needs fewer fulls - a
  decision taken with its recovery objective, not by the
  size of the disk</code></pre>
<p><strong>ایده.</strong> تاریخ‌نگار اندازه را تعیین می‌کند: نگه داشتنِ ۱۳ نسخهٔ کاملِ آن بیش از همهٔ سامانه‌های دیگر روی هم جا می‌گیرد. دو نسخهٔ مستقل، یکی در ساختگاه و یکی بیرون (<a href="#sec-ch36-m-copies" class="quarto-xref"><span>بخش 36.4.9</span></a>)، اندازه را دو برابر می‌کنند. اما شمارِ نسخه‌ها از هدفِ بازیابی می‌آید، نه از اندازهٔ دیسک. تاریخ‌نگاری که از حافظهٔ دستگاه‌های میدانی و بایگانیِ نیروگاه دوباره ساخته می‌شود، نسخه‌های کاملِ کمتری لازم دارد. این تصمیم با مالکِ داده و هدفِ نقطهٔ بازیابی‌اش گرفته می‌شود (<a href="#exm-ch36-ladder" class="quarto-xref">مثال&nbsp;<span>36.7</span></a>). <strong>وارسی:</strong> <span class="math inline">\(6 \times 13 + 6 \times 0.02 \times 6 \times 13 = 78 + 9.4 = 87.4\,\text{TB}\)</span>.</p>
</section>
<section id="sec-ch36-s-coverage" class="level3" data-number="36.4.28">
<h3 data-number="36.4.28" class="anchored" data-anchor-id="sec-ch36-s-coverage"><span class="header-section-number">36.4.28</span> پوششِ سابقه‌ها در ناحیه‌ها</h3>
<pre class="text"><code>devices that send security logs, by zone (synthetic)
  zone          devices   sending   coverage
  field-ied          30        30       100 %
  field-wtg          24         6        25 %
  field-pv           40        12        30 %
  field-bes          24        24       100 %
  control            12        12       100 %
  dmz                 3         3       100 %
  all OT zones      133        87        65 %
  a total of 65 % hides the gaps: a quarter of the turbines
  and under a third of the inverters are silent. Devices
  that cannot log are covered at the next layer - the
  switch port, the firewall in front of the zone - and the
  gap is written in the risk register, not left unseen</code></pre>
<div id="fig-ch36-coverage" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch36-coverage-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch36-coverage.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch36-coverage-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;36.18: دستگاه‌های هر ناحیهٔ فناوریِ عملیاتی و دستگاه‌هایی که سابقهٔ امنیتی می‌فرستند (ساختگی).
</figcaption>
</figure>
</div>
<div id="exm-ch36-coverage" class="theorem example">
<p><span class="theorem-title"><strong>مثال 36.10 (۶۵ درصدی که شکاف را پنهان می‌کند)</strong></span> <strong>پرسش.</strong> از ۱۳۳ دستگاهِ ناحیه‌های فناوریِ عملیاتی، ۸۷ تا سابقهٔ امنیتی می‌فرستند (ساختگی). کجا شکاف هست و با آن چه می‌شود؟</p>
<p><strong>پاسخ.</strong> پوششِ کل ۶۵٪ است. رله‌ها، باتری، کنترل و ناحیهٔ میانی کامل‌اند. توربین‌ها ۲۵٪ و اینورترها ۳۰٪ پوشش دارند.</p>
<p><strong>تفسیر.</strong> عددِ کل می‌گوید «دوسوم». عددِ هر ناحیه می‌گوید دو ناحیه تقریباً کورند. دستگاهی که نمی‌تواند سابقه بفرستد در لایهٔ بعدی پوشانده می‌شود: درگاهِ سوئیچ و دیوارهٔ آتشِ جلوی ناحیه (<a href="#sec-ch36-n-layers" class="quarto-xref"><span>بخش 36.3.17</span></a>). شکاف هم در دفترِ ریسک نوشته می‌شود، با مالک، نه آنکه نادیده بماند. خریدهای تازه توانِ ثبتِ سابقه را می‌خواهند (<a href="#sec-ch36-k-requirements" class="quarto-xref"><span>بخش 36.7.1</span></a>). <strong>وارسی:</strong> <span class="math inline">\(87/133 = 0.654\)</span>.</p>
</div>
</section>
<section id="sec-ch36-s-patch" class="level3" data-number="36.4.29">
<h3 data-number="36.4.29" class="anchored" data-anchor-id="sec-ch36-s-patch"><span class="header-section-number">36.4.29</span> اولویتِ وصله‌ها با در معرض بودن</h3>
<pre class="text"><code>40 notices (synthetic), 3 days each to test and install
  order                         weighted exposure   share
  in the order they arrived                11,649     100 %
  by the maker's severity                   8,730      75 %
  by severity x exposure                    7,782      67 %
  weighted exposure = severity x exposure x days waiting;
  a severe notice for a device no one can reach waits behind
  a medium one on a device reachable from the DMZ. The
  exposure comes from the zone and conduit tables, which is
  why they are kept current</code></pre>
<p><strong>ایده.</strong> ۴۰ اعلامیهٔ ساختگی هر کدام سه روز آزمون و نصب لازم دارند. اگر به ترتیبِ رسیدن کار شوند، «در معرض بودنِ وزن‌دار» صد درصد است. ترتیب بر پایهٔ شدتِ اعلام‌شدهٔ سازنده آن را به ۷۵٪ می‌رساند. ترتیب بر پایهٔ شدت ضربدر در معرض بودن، به ۶۷٪. در معرض بودن از جدولِ ناحیه‌ها و مجراها خوانده می‌شود: دستگاهی که از ناحیهٔ میانی می‌شود به آن رسید، زودتر از دستگاهی با همان شدت وصله می‌شود که هیچ مجرایی به آن نمی‌رسد. از این رو این جدول‌ها همیشه به‌روز نگه داشته می‌شوند (<a href="#sec-ch36-c-patch" class="quarto-xref"><span>بخش 36.4.4</span></a>).</p>
</section>
<section id="sec-ch36-s-drift" class="level3" data-number="36.4.30">
<h3 data-number="36.4.30" class="anchored" data-anchor-id="sec-ch36-s-drift"><span class="header-section-number">36.4.30</span> رانشِ پیکربندی میانِ دو وارسی</h3>
<pre class="text"><code>unrecorded configuration changes found by comparing with the baseline
  check every   mean days undetected   longest
     1 days                    0.6       1.0
     7 days                    3.7       7.0
    30 days                   17.1      28.4
    90 days                   50.1      87.4
  a change that bypassed the change process stays unseen
  for half the check interval on average; a weekly
  automated comparison of fingerprints (lesson E) costs
  little and keeps the gap to days</code></pre>
<p><strong>ایده.</strong> تغییری که از مسیرِ تغییر نگذشته، تا وارسیِ بعدی دیده نمی‌شود: به‌طورِ میانگین نیمی از فاصلهٔ دو وارسی. با وارسیِ سه‌ماهه ۵۰ روز، با وارسیِ هفتگی کمتر از ۴ روز. مقایسهٔ خودکارِ اثرانگشتِ پیکربندی با خط‌مبنا (<a href="#sec-ch36-e-baselines" class="quarto-xref"><span>بخش 36.6.3</span></a>) ارزان است و می‌تواند هر هفته یا هر روز اجرا شود. هر ناهمخوانی یک یافته است: یا تغییری بی‌سابقه، یا خط‌مبنایی که به‌روز نشده است.</p>
</section>
<section id="sec-ch36-s-rotation" class="level3" data-number="36.4.31">
<h3 data-number="36.4.31" class="anchored" data-anchor-id="sec-ch36-s-rotation"><span class="header-section-number">36.4.31</span> چرخشِ رازها</h3>
<pre class="text"><code>rotating secrets: number, interval and hours each (teaching)
  secret                 count   every d   h each   h a year by hand
  service accounts          40       365     0.50                 20
  device local admin       150       365     0.25                 38
  vendor break-glass        12        90     0.50                 24
  certificates              60       730     1.00                 30
  by hand 112 hours a year - about 0.07 of a person;
  the hours are small, the risk is the rotation forgotten:
  262 secrets on four calendars are rotated late when the
  one person who knows is away. A vault that rotates the
  service and local accounts itself leaves only the
  break-glass and certificate work, and makes each
  rotation a record instead of a memory</code></pre>
<p><strong>ایده.</strong> ساعت‌ها کم‌اند: ۱۱۲ ساعت در سال. ریسک در ساعت‌ها نیست، در چرخشی است که فراموش می‌شود. ۲۶۲ راز روی چهار تقویمِ گوناگون، وقتی تنها کسی که آن‌ها را می‌شناسد در دسترس نیست، دیر چرخانده می‌شوند. گاوصندوقِ رازها (<a href="#sec-ch36-b-secrets" class="quarto-xref"><span>بخش 36.3.7</span></a>) چرخشِ حساب‌های خدمت و مدیرِ محلی را خودش انجام می‌دهد و از هر چرخش سابقه می‌گذارد. فقط حساب‌های اضطراری و گواهی‌ها کارِ دستی می‌مانند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا قاعده‌های بی‌استفاده خودبه‌خود پاک نمی‌شوند؟</li>
<li>با بازبینیِ سالانه، پیش از بازبینیِ پنجم چند قاعدهٔ بی‌استفاده هست؟</li>
<li>۲۰ نفر در سال می‌روند و حساب‌ها به‌طورِ میانگین ۱۰ روز باز می‌مانند. چند حساب‌روز؟</li>
<li>اندازهٔ پشتیبان را کدام سامانه تعیین می‌کند و چه تصمیمی آن را کم می‌کند؟</li>
<li>چرا پوششِ کلِ ۶۵٪ گمراه می‌کند؟</li>
<li>دستگاهی که نمی‌تواند سابقه بفرستد چگونه پوشانده می‌شود؟</li>
<li>چرا ترتیبِ وصله با در معرض بودن بهتر از ترتیب با شدت است؟</li>
<li>وارسیِ پیکربندی هر ۱۴ روز. تغییرِ بی‌سابقه به‌طورِ میانگین چند روز دیده نمی‌شود؟</li>
<li>ریسکِ اصلیِ چرخشِ دستیِ رازها چیست؟</li>
</ol>
<p>پاسخ‌ها: (۱) کسی نمی‌داند بی‌استفاده‌اند تا بازبینی شوند؛ (۲) ۳۹؛ (۳) ۲۰۰؛ (۴) تاریخ‌نگار؛ کمتر کردنِ نسخه‌های کامل با هدفِ بازیابی؛ (۵) دو ناحیه تقریباً کورند؛ (۶) در لایهٔ بعدی، درگاهِ سوئیچ و دیوارهٔ آتش؛ (۷) دستگاهِ دست‌یافتنی زودتر وصله می‌شود؛ (۸) ۷؛ (۹) چرخشی که فراموش می‌شود.</p>
</div>
</div>
</section>
</section>
<section id="sec-ch36-d" class="level2" data-number="36.5">
<h2 data-number="36.5" class="anchored" data-anchor-id="sec-ch36-d"><span class="header-section-number">36.5</span> ت. تمرینِ طراحیِ دفاعی</h2>
<p>این تمرین مدلِ ساختگیِ شبکهٔ نیروگاهِ P را بازبینی می‌کند. سه پرسش دارد. کدام جریان‌ها بی‌مجرا هستند؟ کدام دستگاه‌ها نقطهٔ تکِ خرابی‌اند؟ کدام یافته‌ها با چه مالکی و تا چه تاریخی بسته می‌شوند؟ این همان مثالِ کارشده‌ای است که ارزیابی می‌خواهد: نمودارهای سطحِ بالای فیزیکی و منطقی، ناحیه‌ها و مجراها، هدفِ هر مسیر، وابستگی‌های بازیابی و بازبینیِ نقطه‌های تکِ خرابی.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این تمرین
</div>
</div>
<div class="callout-body-container callout-body">
<p>همه‌چیز در یک برنامه و روی جدول‌های ساختگی اجرا می‌شود. هیچ شبکه‌ای پویش نمی‌شود، هیچ دستگاهی لمس نمی‌شود و هیچ ترافیکی ساخته نمی‌شود. «جریان‌های دیده‌شده» یک جدولِ ساختگی‌اند، نه سابقهٔ یک شبکهٔ واقعی. بازبینیِ یک سامانهٔ واقعی با مجوزِ مالک، بی‌قطعِ کار و به دستِ افرادِ مجاز انجام می‌شود.</p>
</div>
</div>
<section id="sec-ch36-d-flows" class="level3" data-number="36.5.1">
<h3 data-number="36.5.1" class="anchored" data-anchor-id="sec-ch36-d-flows"><span class="header-section-number">36.5.1</span> جریان‌های بی‌مجرا</h3>
<p><strong>ایده.</strong> جدولِ مجراها (<a href="#sec-ch36-a-trust" class="quarto-xref"><span>بخش 36.2.6</span></a>) با جریان‌هایی که در یک هفتهٔ ساختگی دیده شده‌اند مقایسه می‌شود. هر جریانی که مجرا ندارد یک یافته است:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb66"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb66-1"><a href="#cb66-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> unlisted_flows(flow_log, conduits):</span>
<span id="cb66-2"><a href="#cb66-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Flows seen that no conduit allows: each is a finding."""</span></span>
<span id="cb66-3"><a href="#cb66-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> [(s, d, svc, n) <span class="cf">for</span> s, d, svc, n <span class="kw">in</span> flow_log</span>
<span id="cb66-4"><a href="#cb66-4" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> <span class="kw">not</span> ot.allowed(conduits, s, d, svc)]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>a week of flows (synthetic) checked against the conduit table
  flows seen: 10 kinds; allowed by a conduit: 8
  not allowed by any conduit:
    business   -&gt; control   file-share            14 in a week
    field-pv   -&gt; business  cloud-telemetry   50,400 in a week
  a file share from the business zone straight into control,
  and inverters sending data to a maker's cloud past every
  zone: neither has a purpose on the conduit table, so
  each is closed or, if it is needed, given a conduit with
  a purpose, an owner and a rule - through the DMZ</code></pre>
<div id="exm-ch36-flows" class="theorem example">
<p><span class="theorem-title"><strong>مثال 36.11 (اینورترهایی که به ابر حرف می‌زنند)</strong></span> <strong>پرسش.</strong> از ده گونه جریانِ دیده‌شده، کدام مجرا ندارند؟ با هر کدام چه می‌شود؟ (دادهٔ ساختگی، <span class="ltr" dir="ltr">A-401</span>.)</p>
<p><strong>پاسخ.</strong> دو جریان. یکی اشتراکِ پرونده از شبکهٔ کسب‌وکار مستقیم به ناحیهٔ کنترل است. دیگری اینورترهایی‌اند که داده را از کنارِ همهٔ ناحیه‌ها به ابرِ سازنده می‌فرستند.</p>
<p><strong>تفسیر.</strong> هیچ‌کدام در جدولِ مجراها هدفی ندارند. پس هر کدام بسته می‌شود، یا اگر لازم است، مجرایی با هدف، مالک و قاعده می‌گیرد که از ناحیهٔ میانی بگذرد. اتصالِ ابری‌ای که «خودش آمد» یکی از رایج‌ترین درهای پنهان است. از این رو در خرید ممنوع یا با شرط نوشته می‌شود (<a href="#sec-ch36-k-requirements" class="quarto-xref"><span>بخش 36.7.1</span></a>). <strong>وارسی:</strong> <span class="math inline">\(10 - 8 = 2\)</span>.</p>
</div>
</section>
<section id="sec-ch36-d-spof" class="level3" data-number="36.5.2">
<h3 data-number="36.5.2" class="anchored" data-anchor-id="sec-ch36-d-spof"><span class="header-section-number">36.5.2</span> نقطه‌های تکِ خرابی</h3>
<p><strong>ایده.</strong> توپولوژی به‌صورتِ یک گراف دیده می‌شود. هر گره یک بار برداشته می‌شود و وارسی می‌شود که ناحیهٔ کنترل هنوز به هر ناحیهٔ دیگر می‌رسد یا نه. گره‌ای که برداشتنش ناحیه‌ای را جدا کند، <strong>نقطهٔ تکِ خرابی</strong> است:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb68"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb68-1"><a href="#cb68-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> reachable(links, start, removed<span class="op">=</span><span class="va">None</span>):</span>
<span id="cb68-2"><a href="#cb68-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Nodes reachable from start when one node is removed."""</span></span>
<span id="cb68-3"><a href="#cb68-3" aria-hidden="true" tabindex="-1"></a>    adj <span class="op">=</span> {}</span>
<span id="cb68-4"><a href="#cb68-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> a, b <span class="kw">in</span> links:</span>
<span id="cb68-5"><a href="#cb68-5" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> removed <span class="kw">in</span> (a, b):</span>
<span id="cb68-6"><a href="#cb68-6" aria-hidden="true" tabindex="-1"></a>            <span class="cf">continue</span></span>
<span id="cb68-7"><a href="#cb68-7" aria-hidden="true" tabindex="-1"></a>        adj.setdefault(a, <span class="bu">set</span>()).add(b)</span>
<span id="cb68-8"><a href="#cb68-8" aria-hidden="true" tabindex="-1"></a>        adj.setdefault(b, <span class="bu">set</span>()).add(a)</span>
<span id="cb68-9"><a href="#cb68-9" aria-hidden="true" tabindex="-1"></a>    seen, todo <span class="op">=</span> {start}, [start]</span>
<span id="cb68-10"><a href="#cb68-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">while</span> todo:</span>
<span id="cb68-11"><a href="#cb68-11" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> nxt <span class="kw">in</span> adj.get(todo.pop(), ()):</span>
<span id="cb68-12"><a href="#cb68-12" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> nxt <span class="kw">not</span> <span class="kw">in</span> seen:</span>
<span id="cb68-13"><a href="#cb68-13" aria-hidden="true" tabindex="-1"></a>                seen.add(nxt)</span>
<span id="cb68-14"><a href="#cb68-14" aria-hidden="true" tabindex="-1"></a>                todo.append(nxt)</span>
<span id="cb68-15"><a href="#cb68-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> seen</span>
<span id="cb68-16"><a href="#cb68-16" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb68-17"><a href="#cb68-17" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb68-18"><a href="#cb68-18" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> single_points(links, hub, targets):</span>
<span id="cb68-19"><a href="#cb68-19" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Nodes whose loss cuts the hub off from at least one target."""</span></span>
<span id="cb68-20"><a href="#cb68-20" aria-hidden="true" tabindex="-1"></a>    nodes <span class="op">=</span> {n <span class="cf">for</span> link <span class="kw">in</span> links <span class="cf">for</span> n <span class="kw">in</span> link} <span class="op">-</span> {hub} <span class="op">-</span> <span class="bu">set</span>(targets)</span>
<span id="cb68-21"><a href="#cb68-21" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> {}</span>
<span id="cb68-22"><a href="#cb68-22" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> n <span class="kw">in</span> <span class="bu">sorted</span>(nodes):</span>
<span id="cb68-23"><a href="#cb68-23" aria-hidden="true" tabindex="-1"></a>        seen <span class="op">=</span> reachable(links, hub, removed<span class="op">=</span>n)</span>
<span id="cb68-24"><a href="#cb68-24" aria-hidden="true" tabindex="-1"></a>        lost <span class="op">=</span> [t <span class="cf">for</span> t <span class="kw">in</span> targets <span class="cf">if</span> t <span class="kw">not</span> <span class="kw">in</span> seen]</span>
<span id="cb68-25"><a href="#cb68-25" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> lost:</span>
<span id="cb68-26"><a href="#cb68-26" aria-hidden="true" tabindex="-1"></a>            out[n] <span class="op">=</span> lost</span>
<span id="cb68-27"><a href="#cb68-27" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch36-spof" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch36-spof-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch36-spof.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch36-spof-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;36.19: توپولوژیِ ساختگیِ بازبینی با دو نقطهٔ تکِ خرابی: سوئیچِ هستهٔ الف برای اینورترها و باتری، و جفتِ دیوارهٔ آتش برای ناحیهٔ میانی (ساختگی).
</figcaption>
</figure>
</div>
<pre class="text"><code>single points of failure of the synthetic topology
  node        cuts the control zone off from
  FW-PAIR     dmz, business
  SW-CORE-A   field-pv, field-bes
  the turbine and substation zones have two core switches;
  PV and battery hang on core A alone - a finding, because
  the battery's control path should not depend on one box;
  the firewall pair is the only way to the DMZ, which is
  accepted (lesson B): the plant runs without the DMZ</code></pre>
<p><strong>ایده.</strong> ناحیه‌های توربین و پست دو سوئیچِ هسته دارند. اینورترها و باتری فقط به هستهٔ الف بسته‌اند. این یک یافته است، زیرا راهِ کنترلِ باتری نباید به یک جعبه وابسته باشد. جفتِ دیوارهٔ آتش تنها راه به ناحیهٔ میانی است. این پذیرفته شده است، چون نیروگاه بی‌ناحیهٔ میانی کار می‌کند (<a href="#sec-ch36-b-pair" class="quarto-xref"><span>بخش 36.3.9</span></a>). خودِ «جفت» دو دستگاه است. در گراف یک گره است، چون هر دو در یک مکان و با یک پیکربندی‌اند. وابستگی‌های بازیابی هم از همین گراف خوانده می‌شوند: پیش از ناحیهٔ میانی، دیوارهٔ آتش برمی‌گردد. پیش از اینورترها، سوئیچِ الف.</p>
</section>
<section id="sec-ch36-d-record" class="level3" data-number="36.5.3">
<h3 data-number="36.5.3" class="anchored" data-anchor-id="sec-ch36-d-record"><span class="header-section-number">36.5.3</span> دفترِ یافته‌های بازبینی</h3>
<pre class="text"><code>design review record of the synthetic model (teaching scales)
  finding                               score  band       owner     due d
  rule R05 allows any to any               20  very high  OT lead       7
  business file share into control         15  very high  OT lead       7
  vendor account with software rights      12  high       OT lead      14
  inverter data to a maker's cloud         12  high       ctrl eng     30
  PV and battery on one core switch         8  medium     ctrl eng    180
  2 inventory rows without an owner         6  medium     OT lead      30
  firewall restore 12 min over target       4  low        ctrl eng     90
  every finding has a score, an owner and a date; the record
  is reviewed until each one is closed or accepted by the
  asset owner in writing - and it names no address, no
  product version and no path a reader outside could use</code></pre>
<div id="exm-ch36-record" class="theorem example">
<p><span class="theorem-title"><strong>مثال 36.12 (هفت یافته، هفت مالک)</strong></span> <strong>پرسش.</strong> یافته‌های بازبینی را با امتیازِ ریسک، مالک و موعد مرتب کنید. کدام نخست بسته می‌شوند؟</p>
<p><strong>پاسخ.</strong> قاعدهٔ همه‌به‌همه (۲۰) و اشتراکِ پرونده به ناحیهٔ کنترل (۱۵) «بسیار بالا» هستند و در هفت روز بسته می‌شوند. حسابِ سازنده با حقِ نرم‌افزار و دادهٔ اینورترها به ابر (هر کدام ۱۲) «بالا» هستند. وابستگیِ اینورترها و باتری به یک سوئیچ (۸) «میانه» است و با کارِ برنامه‌ریزی‌شده در ۱۸۰ روز بسته می‌شود.</p>
<p><strong>تفسیر.</strong> هر یافته امتیاز، مالک و تاریخ دارد. دفتر تا وقتی بازبینی می‌شود که هر یافته بسته شود یا مالکِ دارایی آن را کتبی بپذیرد. دفتر هیچ نشانی، نسخهٔ محصول یا راهی که خواننده‌ای بیرونی بتواند به کار ببرد ندارد (<a href="#sec-ch36-e-classify" class="quarto-xref"><span>بخش 36.6.1</span></a>). <strong>وارسی:</strong> <span class="math inline">\(4 \times 5 = 20\)</span> و <span class="math inline">\(3 \times 5 = 15\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>جریان‌های دیده‌شده با چه چیزی مقایسه می‌شوند و یافته چیست؟</li>
<li>با جریانی که مجرا ندارد ولی لازم است چه می‌شود؟</li>
<li>نقطهٔ تکِ خرابی در گراف چگونه پیدا می‌شود؟</li>
<li>چرا جفتِ دیوارهٔ آتش در گراف یک گره است؟</li>
<li>وابستگی‌های بازیابی از کجا خوانده می‌شوند؟</li>
<li>دفترِ یافته‌ها چه چیزهایی دارد و چه چیزهایی ندارد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch36-e" class="level2" data-number="36.6">
<h2 data-number="36.6" class="anchored" data-anchor-id="sec-ch36-e"><span class="header-section-number">36.6</span> ث. کنترلِ چرخهٔ عمرِ دادهٔ دارایی</h2>
<p>نقشه‌ها، پیکربندی‌ها، رازها، سابقه‌ها و دفترچه‌های سازنده خودشان دارایی‌اند. بعضی از آن‌ها راهِ رسیدن به نیروگاه و تغییرِ آن را توصیف می‌کنند. این بخش می‌گوید هر سند چه رده‌ای دارد، چه کسی متولیِ آن است، چگونه بیرون می‌رود و برمی‌گردد، چگونه با آنچه در حالِ کار است مقایسه می‌شود، چه مدت نگه داشته می‌شود و چگونه از میان می‌رود.</p>
<div id="fig-ch36-data" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch36-data-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch36-data.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch36-data-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;36.20: زندگیِ یک سندِ مهندسی: ساخت و رده‌بندی، نگه‌داری نزدِ متولی، فرستادن فقط برای یک هدف و تا یک تاریخ، بایگانیِ خواندنی و نابودی با گواهی.
</figcaption>
</figure>
</div>
<section id="sec-ch36-e-classify" class="level3" data-number="36.6.1">
<h3 data-number="36.6.1" class="anchored" data-anchor-id="sec-ch36-e-classify"><span class="header-section-number">36.6.1</span> رده و متولی</h3>
<pre class="text"><code>records of the control system by class (synthetic counts)
  record                              class      custodian          count
  public project summary              public     communications          3
  one-line and layout drawings        internal   document control      420
  network diagrams, address plans     restricted OT lead                35
  controller and relay configurations restricted control engineer      410
  credentials and keys                secret     OT lead (vault)       260
  historian data                      internal   control engineer        1
  maintenance records                 internal   maintenance lead   18,000
  vendor manuals                      internal   document control      900
  the class decides who may read, copy and send a record;
  network diagrams and configurations are restricted
  because they describe how to reach and change the plant;
  credentials live only in a managed vault. Every class
  has a custodian who answers for it</code></pre>
<p><strong>ایده.</strong> هر سند یک <strong>رده</strong> دارد: عمومی، داخلی، محدود یا محرمانه. رده تعیین می‌کند چه کسی می‌تواند بخواند، رونوشت کند و بفرستد. نقشه‌های شبکه و پیکربندی‌ها محدودند، زیرا راهِ رسیدن به نیروگاه و تغییرِ آن را توصیف می‌کنند. رازها و کلیدها محرمانه‌اند و فقط در گاوصندوقِ مدیریت‌شده می‌مانند. هر رده یک <strong>متولی</strong> دارد که پاسخ‌گوی آن است. این‌ها همان دفترهای کنترل‌شدهٔ فصل‌های ۳۴ و ۳۵ هستند، با یک ستونِ تازه برای رده.</p>
</section>
<section id="sec-ch36-e-transfers" class="level3" data-number="36.6.2">
<h3 data-number="36.6.2" class="anchored" data-anchor-id="sec-ch36-e-transfers"><span class="header-section-number">36.6.2</span> فرستادن به بیرون، با هدف و تاریخ</h3>
<pre class="text"><code>data sent to outside parties (synthetic register)
  to                what                          purpose            days left
  turbine maker     turbine logs, 3 months        warranty claim         40
  inverter maker    inverter configurations       firmware study        -25
  integrator        network diagram, sanitised    extension design       10
  insurer           availability summary          renewal              -120
  2 transfers past their end: the data is to be returned or
  deleted and the deletion confirmed in writing
  each transfer is approved for a purpose, carries only
  what the purpose needs (a sanitised diagram, not the
  address plan) and ends on a date</code></pre>
<p><strong>ایده.</strong> هر فرستادنِ داده به بیرون برای یک هدف تأیید می‌شود. فقط آنچه هدف لازم دارد فرستاده می‌شود، مثلاً نمودارِ پالایش‌شده به جای طرحِ نشانی‌ها، و در تاریخی پایان می‌یابد. در دفترِ ساختگی، دو فرستادن از تاریخِ پایانشان گذشته‌اند. داده باید برگردانده یا پاک شود و پاک شدن کتبی تأیید شود. همان منطقِ «فقط خواندنی، فقط نسخه» که فصلِ ۳۵ برای جریان‌های درونی داشت (<a href="35-scada-communications.html#sec-ch35-f-flows" class="quarto-xref"><span>بخش 35.7.3</span></a>)، این‌جا برای بیرون به کار می‌رود.</p>
</section>
<section id="sec-ch36-e-baselines" class="level3" data-number="36.6.3">
<h3 data-number="36.6.3" class="anchored" data-anchor-id="sec-ch36-e-baselines"><span class="header-section-number">36.6.3</span> خط‌مبناها در برابرِ آنچه کار می‌کند</h3>
<pre class="text"><code>running configuration against the baseline (synthetic)
  device   baseline       running        result
  SW-R01   eb93aa079858   eb93aa079858   same
  SW-R02   eb93aa079858   b0f6fa39e0df   DIFFERENT
  FW-1     3eb7f842f7f5   3eb7f842f7f5   same
  PPC-A    7e628310c42a   2ad9968be01c   DIFFERENT
  2 devices differ from their baseline: a switch on older
  firmware and a controller with a settings revision that
  no change record explains - each is an incident until a
  record is found or the baseline restored</code></pre>
<div id="exm-ch36-baselines" class="theorem example">
<p><span class="theorem-title"><strong>مثال 36.13 (نسخه‌ای که هیچ تغییری توضیحش نمی‌دهد)</strong></span> <strong>پرسش.</strong> اثرانگشتِ پیکربندیِ در حالِ کارِ چهار دستگاه با خط‌مبنایشان مقایسه می‌شود. کدام‌ها فرق دارند و با آن‌ها چه می‌شود؟ (دادهٔ ساختگی، <span class="ltr" dir="ltr">A-404</span>.)</p>
<p><strong>پاسخ.</strong> دو دستگاه فرق دارند. سوئیچِ <span class="ltr" dir="ltr">SW-R02</span> میان‌افزارِ قدیمی‌تر دارد. کنترل‌گرِ <span class="ltr" dir="ltr">PPC-A</span> بازنگریِ تنظیمی دارد که هیچ سابقهٔ تغییری توضیحش نمی‌دهد.</p>
<p><strong>تفسیر.</strong> هر کدام تا وقتی سابقه‌ای پیدا شود یا خط‌مبنا برگردانده شود، یک رخداد است (<a href="#sec-ch36-c-change" class="quarto-xref"><span>بخش 36.4.5</span></a>). مقایسه پس از هر تغییر و در هر بازدیدِ نگهداری تکرار می‌شود (<a href="35-scada-communications.html#sec-ch35-k-baseline" class="quarto-xref"><span>بخش 35.8.1</span></a>). <strong>وارسی:</strong> دو اثرانگشتِ «<span class="ltr" dir="ltr">same</span>» و دو «<span class="ltr" dir="ltr">DIFFERENT</span>».</p>
</div>
</section>
<section id="sec-ch36-e-retention" class="level3" data-number="36.6.4">
<h3 data-number="36.6.4" class="anchored" data-anchor-id="sec-ch36-e-retention"><span class="header-section-number">36.6.4</span> نگه‌داری و بایگانیِ خواندنی</h3>
<pre class="text"><code>retention and archive of security records (teaching)
  record                             kept                      years
  configurations and their history   plant life + 5 y             30
  security logs                      1 year online, 3 archived     4
  access reviews and changes         plant life                   25
  incident records                   plant life                   25
  vendor transfers register          plant life                   25
  an archive is useful only if it can still be read: formats
  are moved to current ones every 5 years and a sample is
  read back after each move; the archive is restored in a
  test like any backup</code></pre>
<p><strong>ایده.</strong> پیکربندی‌ها و تاریخچه‌شان تا پنج سال پس از عمرِ نیروگاه نگه داشته می‌شوند. سابقه‌های امنیتی یک سال روی خط و سه سال در بایگانی. بازبینی‌های دسترسی، تغییرها، رخدادها و دفترِ فرستادن‌ها برای کلِ عمر. بایگانی فقط وقتی سودمند است که هنوز خوانده شود. قالب‌ها هر پنج سال به قالب‌های روز برده می‌شوند و نمونه‌ای پس از هر جابه‌جایی بازخوانی می‌شود (<a href="35-scada-communications.html#sec-ch35-q-disks" class="quarto-xref"><span>بخش 35.4.20</span></a>).</p>
</section>
<section id="sec-ch36-e-integrations" class="level3" data-number="36.6.5">
<h3 data-number="36.6.5" class="anchored" data-anchor-id="sec-ch36-e-integrations"><span class="header-section-number">36.6.5</span> یکپارچگیِ سامانه‌های کسب‌وکار با فناوریِ عملیاتی</h3>
<pre class="text"><code>integrations of business systems with OT (teaching)
  integration                                      verdict
  historian copy to the DMZ, read by business      allowed, one way
  CMMS reads running hours from the DMZ copy       allowed, one way
  asset register sends tag names to a review       allowed, reviewed
  CMMS writes a work order into SCADA              NOT allowed
  business single sign-on into OT devices          NOT allowed
  maker's cloud reads inverters directly           NOT allowed as built
  business systems are fed from copies outside the control
  zone; nothing on the business side can change, log into
  or reach a control device (ch 35 lesson F)</code></pre>
<p><strong>ایده.</strong> سامانه‌های کسب‌وکار از نسخه‌هایی بیرون از ناحیهٔ کنترل تغذیه می‌شوند. سامانهٔ نگهداری ساعت‌های کار را از نسخهٔ ناحیهٔ میانی می‌خواند. ثبتِ دارایی‌ها نامِ برچسب‌ها را برای بازبینی می‌فرستد. هیچ چیزی در سویِ کسب‌وکار نمی‌تواند دستگاهِ کنترلی را تغییر دهد، به آن وارد شود یا به آن برسد. نه دستورِ کار به اسکادا نوشته می‌شود، نه ورودِ یک‌پارچهٔ کسب‌وکار به دستگاه‌های عملیاتی می‌رسد، نه ابرِ سازنده اینورترها را مستقیم می‌خواند (<a href="#sec-ch36-d-flows" class="quarto-xref"><span>بخش 36.5.1</span></a>). این همان مرزِ فصلِ ۳۵ است (<a href="35-scada-communications.html#sec-ch35-f" class="quarto-xref"><span>بخش 35.7</span></a>)، از نگاهِ امنیت.</p>
</section>
<section id="sec-ch36-e-sanitise" class="level3" data-number="36.6.6">
<h3 data-number="36.6.6" class="anchored" data-anchor-id="sec-ch36-e-sanitise"><span class="header-section-number">36.6.6</span> پاک‌کردنِ رسانه در کنار گذاشتن</h3>
<pre class="text"><code>devices that hold data when retired (synthetic)
  device                 count   holds
  SCADA servers              2   disks
  HMIs                       6   disks
  historian                  1   disks
  switches                  34   flash: configuration
  controllers                2   flash: logic
  engineering laptops        3   disks
  48 devices to wipe or destroy, each with a certificate,
  when replaced, sold or scrapped; a switch sent back under
  warranty with its configuration still on it gives away
  the plant's network to whoever opens it</code></pre>
<p><strong>ایده.</strong> ۴۸ دستگاهِ نیروگاه داده نگه می‌دارند: دیسکِ سرورها و نمایشگرها، و حافظهٔ سوئیچ‌ها و کنترل‌گرها با پیکربندی و منطق. هر کدام هنگامِ جایگزینی، فروش یا اسقاط پاک یا نابود می‌شود و گواهی می‌گیرد. سوئیچی که با پیکربندی‌اش برای ضمانت پس فرستاده شود، شبکهٔ نیروگاه را به هر کسی که بازش کند نشان می‌دهد. <strong>وارسی:</strong> <span class="math inline">\(2 + 6 + 1 + 34 + 2 + 3 = 48\)</span>.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار ردهٔ سندها و یک نمونه از هر کدام را بگویید.</li>
<li>چرا نقشه‌های شبکه محدودند؟</li>
<li>فرستادنِ داده به بیرون چه شرط‌هایی دارد؟</li>
<li>اثرانگشتِ متفاوت با خط‌مبنا چه معنایی دارد؟</li>
<li>چرا بایگانی هر پنج سال جابه‌جا می‌شود؟</li>
<li>کدام یکپارچگی‌ها با فناوریِ عملیاتی مجازند و کدام نه؟</li>
<li>چرا رسانه پیش از پس فرستادن پاک می‌شود؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch36-mfg" class="level2" data-number="36.7">
<h2 data-number="36.7" class="anchored" data-anchor-id="sec-ch36-mfg"><span class="header-section-number">36.7</span> ساخت و تولیدِ صنعتی: خرید، خاستگاه و زنجیرهٔ تأمین</h2>
<p>امنیتِ یک دستگاه در کارخانهٔ سازنده آغاز می‌شود: روندِ توسعهٔ امن، توانایی‌های امنیتیِ محصول، دورهٔ پشتیبانی و راهِ رسیدنِ دستگاه به نیروگاه. فرایندِ کارخانه و پروندهٔ آزمونِ هر قلم در فصل‌های ۴۰ و ۴۸ می‌آیند. این بخش آنچه را خریدار می‌خواهد، می‌سنجد و هنگامِ تحویل وارسی می‌کند تعریف می‌کند.</p>
<section id="sec-ch36-k-requirements" class="level3" data-number="36.7.1">
<h3 data-number="36.7.1" class="anchored" data-anchor-id="sec-ch36-k-requirements"><span class="header-section-number">36.7.1</span> خواسته‌های امنیتی در خرید</h3>
<pre class="text"><code>security requirements written into a purchase (teaching list)
  requirement                                        basis
  secure development process of the maker            STD-159
  component security capabilities declared           STD-160
  integrator's and service provider's programme      STD-161
  security notices and patches for N years           contract
  list of software components and versions           contract
  signed firmware; hashes published                  contract
  no default passwords; unique per device            contract
  remote access only through the owner's path        contract
  what is not asked for in the purchase is hard to get
  later; each requirement is tested in the factory test
  or checked on delivery, not trusted from a brochure</code></pre>
<p><strong>ایده.</strong> آنچه در خرید خواسته نشود، بعداً به‌سختی به دست می‌آید. خریدار روندِ توسعهٔ امنِ سازنده (<span class="ltr" dir="ltr">STD-159</span>)، توانایی‌های امنیتیِ اعلام‌شدهٔ محصول (<span class="ltr" dir="ltr">STD-160</span>) و برنامهٔ امنیتیِ یکپارچه‌ساز (<span class="ltr" dir="ltr">STD-161</span>) را می‌خواهد. قرارداد هم این‌ها را می‌خواهد: اعلامیه‌ها و وصله‌ها تا چند سال، فهرستِ اجزای نرم‌افزاری و نسخه‌هایشان، میان‌افزارِ امضاشده با درهمِ منتشرشده، نبودِ گذرواژهٔ پیش‌فرض، و دسترسیِ دور فقط از راهِ مالک. هر خواسته در آزمونِ کارخانه آزموده یا هنگامِ تحویل وارسی می‌شود. از روی بروشور پذیرفته نمی‌شود.</p>
</section>
<section id="sec-ch36-k-scorecard" class="level3" data-number="36.7.2">
<h3 data-number="36.7.2" class="anchored" data-anchor-id="sec-ch36-k-scorecard"><span class="header-section-number">36.7.2</span> کارنامهٔ تأمین‌کننده</h3>
<pre class="text"><code>supplier scorecard (0-5, teaching weights)
  supplier  secure_dev  patch_supp      notice  provenance  local_serv   score
  weight             3           3           2           2           1
  S-A                4           4           3           4           2    3.64
  S-B                2           3           2           3           5    2.73
  S-C                5           2           4           5           3    3.82
  S-C leads on secure development and provenance though its
  patch support is short - a gap to close in the contract;
  S-B has the best local service and the weakest security
  practice; the weights say what matters more for a plant
  that must be patched for 25 years, and the scores come
  from evidence asked for in the tender</code></pre>
<div id="exm-ch36-scorecard" class="theorem example">
<p><span class="theorem-title"><strong>مثال 36.14 (بهترین خدمتِ محلی، ضعیف‌ترین امنیت)</strong></span> <strong>پرسش.</strong> سه تأمین‌کنندهٔ ساختگی در پنج معیار امتیازِ صفر تا پنج دارند. وزن‌ها برای نیروگاهی که باید ۲۵ سال وصله شود سه، سه، دو، دو و یک‌اند. امتیازِ وزنیِ هر کدام چیست؟ (عددهای آموزشی، <span class="ltr" dir="ltr">A-406</span>.)</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">S-C</span> <span class="ltr" dir="ltr">3.82</span>، <span class="ltr" dir="ltr">S-A</span> <span class="ltr" dir="ltr">3.64</span> و <span class="ltr" dir="ltr">S-B</span> <span class="ltr" dir="ltr">2.73</span>.</p>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">S-C</span> در توسعهٔ امن و خاستگاه پیش است، ولی دورهٔ پشتیبانی‌اش کوتاه است. این شکافی است که در قرارداد بسته می‌شود. <span class="ltr" dir="ltr">S-B</span> بهترین خدمتِ محلی و ضعیف‌ترین روندِ امنیتی را دارد. وزن‌ها می‌گویند چه چیزی برای این نیروگاه مهم‌تر است، و امتیازها از شاهدی می‌آیند که در مناقصه خواسته شده است (فصلِ ۳۹). <strong>وارسی:</strong> <span class="math inline">\((5 \times 3 + 2 \times 3 + 4 \times 2 + 5 \times 2 + 3)/11 = 42/11 = 3.82\)</span>.</p>
</div>
</section>
<section id="sec-ch36-k-provenance" class="level3" data-number="36.7.3">
<h3 data-number="36.7.3" class="anchored" data-anchor-id="sec-ch36-k-provenance"><span class="header-section-number">36.7.3</span> وارسیِ خاستگاه هنگامِ تحویل</h3>
<pre class="text"><code>provenance checks on delivery of 34 switches (teaching)
  serial numbers against the maker's shipment list    34 of 34
  firmware signature verified, hash against notice   34 of 34
  seals and packaging intact                          33 of 34
  one switch with a broken seal: held, not installed, the
  maker asked to confirm the serial and reflash from the
  signed image on the test bench
  34 of 34 checked: every device, because one
  counterfeit or altered switch sits inside the ring</code></pre>
<p><strong>ایده.</strong> هر ۳۴ سوئیچ هنگامِ تحویل سه وارسی دارند. شمارهٔ سریال با فهرستِ ارسالِ سازنده سنجیده می‌شود. امضای میان‌افزار وارسی و درهمش با اعلامیه مقایسه می‌شود. مهر و بسته‌بندی هم دیده می‌شود. یک سوئیچ مهرِ شکسته دارد. نگه داشته می‌شود و نصب نمی‌شود. از سازنده خواسته می‌شود سریال را تأیید کند و روی میزِ آزمون از تصویرِ امضاشده دوباره بارگذاری می‌شود. همهٔ دستگاه‌ها وارسی می‌شوند، نه نمونه‌ای از آن‌ها، چون یک سوئیچِ تقلبی یا دست‌خورده درونِ حلقه می‌نشیند. این وارسی بخشی از دریافت و انبارِ فصلِ ۳۱ است.</p>
</section>
<section id="sec-ch36-k-support" class="level3" data-number="36.7.4">
<h3 data-number="36.7.4" class="anchored" data-anchor-id="sec-ch36-k-support"><span class="header-section-number">36.7.4</span> دورهٔ پشتیبانی در برابرِ عمرِ نیروگاه</h3>
<pre class="text"><code>maker's support against the plant's life (teaching)
  support promised   generations of a device in 25 years
                 5 y                   5
                 7 y                   4
                10 y                   3
                15 y                   2
  each generation is a purchase, a test and an outage; a
  longer support period is worth paying for in the tender,
  and the end-of-support dates enter the inventory (lesson C)</code></pre>
<p><strong>ایده.</strong> با پشتیبانیِ پنج‌ساله، یک دستگاه در ۲۵ سال پنج نسل دارد. با پانزده‌ساله، دو نسل. هر نسل یک خرید، یک آزمون و یک توقف است. دورهٔ پشتیبانیِ بلندتر ارزشِ پرداختن در مناقصه را دارد. تاریخ‌های پایانِ پشتیبانی به فهرستِ دارایی‌ها می‌روند (<a href="#sec-ch36-c-eos" class="quarto-xref"><span>بخش 36.4.8</span></a>). <strong>وارسی:</strong> <span class="math inline">\(\lceil 25/7 \rceil = 4\)</span> نسل برای پشتیبانیِ هفت‌ساله.</p>
</section>
<section id="sec-ch36-k-vendor" class="level3" data-number="36.7.5">
<h3 data-number="36.7.5" class="anchored" data-anchor-id="sec-ch36-k-vendor"><span class="header-section-number">36.7.5</span> بازبینیِ طراحیِ شبکهٔ سازنده بی‌افشای ساختگاه</h3>
<pre class="text"><code>reviewing a vendor's network design without exposing the site
  shared with the vendor
  zones, conduits and purposes                   yes
  device kinds and counts                        yes
  required availability and recovery times       yes
  addresses, names of real hosts                 no
  credentials, keys, firewall rules as running   no
  site location and access routes                no
  the vendor designs against a sanitised model of the plant
  under a confidentiality agreement; the review checks the
  design against the conduit table and the targets, and
  the owner fills in the real details after acceptance</code></pre>
<p><strong>ایده.</strong> سازنده یا یکپارچه‌ساز برای طراحیِ شبکه به اطلاعات نیاز دارد. ولی نشانی‌ها، نامِ میزبان‌های واقعی، رازها، قاعده‌های در حالِ کار و مکان و راه‌های رسیدن به ساختگاه را لازم ندارد. او روی یک <strong>مدلِ پالایش‌شده</strong> طراحی می‌کند: ناحیه‌ها، مجراها و هدف‌ها، گونه و شمارِ دستگاه‌ها، و دسترس‌پذیری و زمان‌های بازیابیِ لازم. این کار زیرِ قراردادِ رازداری انجام می‌شود. بازبینی طراحی را با جدولِ مجراها و هدف‌ها می‌سنجد و مالک پس از پذیرش جزئیاتِ واقعی را پر می‌کند. همین قاعده برای نمونه‌های این فصل هم برقرار است: هیچ‌کدام چیزی از یک ساختگاهِ واقعی ندارند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار خواستهٔ امنیتیِ قراردادِ خرید را بگویید.</li>
<li>چرا خواسته‌ها آزموده یا وارسی می‌شوند و از روی بروشور پذیرفته نمی‌شوند؟</li>
<li>کارنامهٔ تأمین‌کننده چگونه ساخته می‌شود و وزن‌ها از کجا می‌آیند؟</li>
<li>سه وارسیِ خاستگاه هنگامِ تحویل را بگویید.</li>
<li>دورهٔ پشتیبانی چگونه شمارِ نسل‌های یک دستگاه را تعیین می‌کند؟</li>
<li>چه چیزهایی با سازنده برای طراحیِ شبکه به اشتراک گذاشته نمی‌شود؟</li>
</ol>
</div>
</div>
</section>
<section id="sec-ch36-q-sbom" class="level3" data-number="36.7.6">
<h3 data-number="36.7.6" class="anchored" data-anchor-id="sec-ch36-q-sbom"><span class="header-section-number">36.7.6</span> فهرستِ اجزای نرم‌افزاری</h3>
<pre class="text"><code>a maker's notice about 'web-ui 2.1': which devices are affected?
  device kind          count
  ring switch             14
  substation switch        6
  20 devices of 28, answered from the list in
  minutes; without a software-components list from each
  maker the same question takes days of asking. The
  compensating control for these: the web interface off on
  every switch until the fix is installed (lesson C)</code></pre>
<p><strong>ایده.</strong> اعلامیه‌ای از سازنده دربارهٔ یک جزءِ نرم‌افزاری، مثلاً یک رابطِ وب، می‌رسد. کدام دستگاه‌ها آن را دارند؟ اگر هر سازنده <strong>فهرستِ اجزای نرم‌افزاریِ</strong> محصولش را داده باشد (<a href="#sec-ch36-k-requirements" class="quarto-xref"><span>بخش 36.7.1</span></a>)، پاسخ در چند دقیقه از جدول می‌آید: ۲۰ سوئیچ از ۲۸ دستگاه. بی‌این فهرست، همان پرسش روزها پرسیدن از سازندگان می‌خواهد. کنترلِ جبرانی تا نصبِ وصله، خاموش کردنِ رابطِ وب روی همهٔ سوئیچ‌هاست (<a href="#sec-ch36-c-patch" class="quarto-xref"><span>بخش 36.4.4</span></a>). <strong>وارسی:</strong> <span class="math inline">\(14 + 6 = 20\)</span> و <span class="math inline">\(14 + 6 + 1 + 6 + 1 = 28\)</span>.</p>
</section>
<section id="sec-ch36-q-parties" class="level3" data-number="36.7.7">
<h3 data-number="36.7.7" class="anchored" data-anchor-id="sec-ch36-q-parties"><span class="header-section-number">36.7.7</span> طرف‌های بیرونی با دسترسی</h3>
<pre class="text"><code>outside parties with any access to the control system (teaching)
  party            access                  controlled by
  turbine maker    remote sessions         contract clauses, quarterly review
  inverter maker   data transfers          transfer register, expiry
  integrator       design, commissioning   sanitised model, NDA
  grid operator    telecontrol             agreed profile (U-115)
  insurer          summaries               transfer register
  5 parties, each with a contract, an owner on the plant
  side and an end date for every right it holds</code></pre>
<p><strong>ایده.</strong> پنج طرفِ بیرونی دسترسی‌ای به سامانهٔ کنترل یا داده‌هایش دارند: سازندهٔ توربین با جلسه‌های دور، سازندهٔ اینورتر با فرستادنِ داده، یکپارچه‌ساز با طراحی و راه‌اندازی، بهره‌بردارِ شبکه با دورکنترل، و بیمه‌گر با خلاصه‌ها. هر طرف یک قرارداد، یک مالک در سویِ نیروگاه و یک تاریخِ پایان برای هر حقی که دارد. حقی که تاریخِ پایان ندارد، با پایانِ قرارداد هم باقی می‌ماند (<a href="#sec-ch36-e-transfers" class="quarto-xref"><span>بخش 36.6.2</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>فهرستِ اجزای نرم‌افزاری به کدام پرسش پاسخ می‌دهد؟</li>
<li>چرا هر حقِ طرفِ بیرونی تاریخِ پایان دارد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch36-plantp" class="level2" data-number="36.8">
<h2 data-number="36.8" class="anchored" data-anchor-id="sec-ch36-plantp"><span class="header-section-number">36.8</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch36.integrated</code></pre>
<div id="exm-ch36-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 36.15 (مقدماتی: دو نتیجه با دست)</strong></span> <strong>پرسش.</strong> حجمِ سالانهٔ سابقه‌های دو دیوارهٔ آتش و امتیازِ ریسکِ راهِ دورِ باز مانده را با دست حساب و با کد مقایسه کنید.</p>
<pre class="text"><code>two security results checked by hand
  firewall logs: 2 x 400,000 events x 300 B x 365 d = 87.6 GB; code 87.6
  risk of an open vendor path: 4 x 4 = 16 -&gt; very high
  a hand check catches the commonest slip in sizing logs:
  events a day of one device taken for all devices together</code></pre>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">87.6 GB</span> و ۱۶، «بسیار بالا»، هر دو برابر با کد.</p>
<p><strong>تفسیر.</strong> رایج‌ترین لغزش در اندازه کردنِ سابقه‌ها این است که رخدادهای روزانهٔ یک دستگاه به جای همهٔ دستگاه‌ها گرفته شود. وارسیِ دستی آن را پیدا می‌کند. <strong>وارسی:</strong> <span class="math inline">\(800\,000 \times 300 = 2.4 \times 10^8\)</span> بایت در روز.</p>
</div>
<div id="exm-ch36-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 36.16 (میانی: بستهٔ امنیت در عدد)</strong></span> <strong>پرسش.</strong> بستهٔ امنیتِ مدلِ ساختگیِ نیروگاهِ <span class="ltr" dir="ltr">P</span> را در عدد خلاصه کنید.</p>
<pre class="text"><code>the security package of Plant P in numbers (synthetic model)
  8 zones, 8 conduits, each with a purpose; default deny
  rule review: 1 any-any, 3 shadowed, 2 unused, 1 undocumented
  flows outside the conduits: 2; single points of failure: 2
  access: 2 accounts with extra rights, 1 dormant, 1 shared
  inventory: 4 of 10 rows with a gap; 2 baselines drifted
  recovery: 1 of 5 systems over its target; restores quarterly
  vendor access: 48 h a year on request instead of 8,760
  review record: 7 findings, each with an owner and a date</code></pre>
<p><strong>تفسیر.</strong> ارزشِ بسته در سابقه‌هایی است که هر کنترل را ثابت می‌کنند: جدولِ مجراها، بازبینیِ قاعده‌ها، ماتریسِ دسترسی، فهرستِ دارایی‌ها، آزمون‌های بازگردانی، دفترِ فرستادن‌ها و دفترِ یافته‌ها. <strong>وارسی:</strong> هفت یافتهٔ <a href="#exm-ch36-record" class="quarto-xref">مثال&nbsp;<span>36.12</span></a>.</p>
</div>
<div id="exm-ch36-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 36.17 (یکپارچه: مبنای امنیتِ فناوریِ عملیاتیِ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> مبنای امنیت را با یافته‌ها و موردهای باز بنویسید.</p>
<pre class="text"><code>D-040 OT security basis of Plant P (teaching)
  1 governance: asset owner's programme (STD-156), named
    owners, risk register with teaching scales, life cycle
  2 architecture: zones and conduits from the ch 35 logical
    diagram, one rule a conduit with a purpose, default deny,
    DMZ for every outside path, priority to safety and
    availability; no business path into control
  3 access: named accounts by role, quarterly review, vendor
    sessions on request through a recorded jump host
  4 monitoring: logs from every device on the plant clocks,
    the few that matter read daily, alerts tuned
  5 resilience: inventory complete, baselines compared,
    backups before and after each change, three copies one
    offline, quarterly restore tests, recovery objectives
  6 data: classes, custodians, expiring transfers, readable
    archives, media wiped at retirement
  7 supply: security requirements in every purchase,
    scorecards, provenance checks, support dates in the
    inventory; sanitised models for vendor design reviews
  8 people: tabletop each year, a continuity plan without
    SCADA, an interface table with physical security
  open: grid operator's security requirements and the
    site's physical-security assessment (U-117)</code></pre>
<p><strong>تفسیر.</strong> این <strong>تصمیمِ <span class="ltr" dir="ltr">D-040</span></strong> است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:</p>
<ul>
<li>اینورترها و باتری فقط به یک سوئیچِ هسته بسته‌اند. سوئیچِ دوم به طرحِ شبکهٔ فصلِ ۳۵ افزوده می‌شود.</li>
<li>اتصالِ ابریِ اینورترها از کنارِ همهٔ ناحیه‌ها در خرید ممنوع یا از ناحیهٔ میانی گذرانده می‌شود (فصل‌های ۳۹ و ۴۸).</li>
<li>بازیابیِ دیوارهٔ آتش یدکیِ پیکربندی‌شده می‌خواهد. بازیابیِ تاریخ‌نگار نسخهٔ آماده در ناحیهٔ میانی (فصل‌های ۳۵ و ۵۱).</li>
<li>پایانِ پشتیبانیِ ۱۲۰ دستگاه در عمرِ نیروگاه، بودجه و برنامه می‌خواهد (فصل‌های ۲۱ و ۵۱).</li>
<li>چهار مجرا از هشت مجرا پروتکل‌های بی‌احرازِ هویت دارند. پروفایل‌های امن در خریدهای تازه خواسته می‌شوند (فصل‌های ۳۵ و ۳۹).</li>
<li>اپراتور پس از از دست رفتنِ کاملِ ناحیهٔ کنترل <span class="ltr" dir="ltr">13.4</span> ساعت بعد نیروگاه را دوباره می‌بیند. پشتیبانِ سرورِ زمان و دفترِ هویت نخست آزموده می‌شود (<a href="#exm-ch36-order" class="quarto-xref">مثال&nbsp;<span>36.8</span></a>).</li>
<li>بر پایهٔ زیانِ موردِ انتظار، آزمونِ پشتیبان خودش را نمی‌پردازد، ولی برای زمانِ بازیابی و شاهدش نگه داشته می‌شود (<a href="#exm-ch36-ale" class="quarto-xref">مثال&nbsp;<span>36.3</span></a>).</li>
</ul>
</div>
</section>
<section id="sec-ch36-numbers" class="level2" data-number="36.9">
<h2 data-number="36.9" class="anchored" data-anchor-id="sec-ch36-numbers"><span class="header-section-number">36.9</span> عددهای کلیدیِ امنیتِ نیروگاهِ P</h2>
<div id="tbl-ch36-numbers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch36-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;36.1: عددهای کلیدیِ فصلِ ۳۶ (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch36-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 34%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>کمیت</th>
<th>مقدار</th>
<th>مثال</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>هزینهٔ کنترل‌گرِ ازدست‌رفته در حالتِ پشتیبان</td>
<td>حدودِ <span class="ltr" dir="ltr">842 u</span> در ساعت</td>
<td><a href="#exm-ch36-assets" class="quarto-xref">مثال&nbsp;<span>36.1</span></a></td>
</tr>
<tr class="even">
<td>بالاترین ریسکِ دفتر</td>
<td>۱۶، راهِ دورِ باز مانده</td>
<td><a href="#exm-ch36-risks" class="quarto-xref">مثال&nbsp;<span>36.2</span></a></td>
</tr>
<tr class="odd">
<td>یافته‌های بازبینیِ قاعده‌ها</td>
<td>۱ همه‌به‌همه، ۳ سایه‌خورده</td>
<td><a href="#exm-ch36-rules" class="quarto-xref">مثال&nbsp;<span>36.4</span></a></td>
</tr>
<tr class="even">
<td>ساعت‌های وجودِ راهِ دور</td>
<td><span class="ltr" dir="ltr">8,760</span> در برابرِ <span class="ltr" dir="ltr">48</span></td>
<td><a href="#sec-ch36-b-remote" class="quarto-xref"><span>بخش 36.3.4</span></a></td>
</tr>
<tr class="odd">
<td>سابقه‌های یک سال</td>
<td>حدودِ <span class="ltr" dir="ltr">129 GB</span></td>
<td><a href="#sec-ch36-b-logs" class="quarto-xref"><span>بخش 36.3.5</span></a></td>
</tr>
<tr class="even">
<td>پشتیبانِ خراب با آزمونِ سه‌ماهه / سالانه</td>
<td><span class="ltr" dir="ltr">4</span> / <span class="ltr" dir="ltr">12 %</span></td>
<td><a href="#sec-ch36-c-restore" class="quarto-xref"><span>بخش 36.4.3</span></a></td>
</tr>
<tr class="odd">
<td>جریان‌های بی‌مجرا / نقطه‌های تکِ خرابی</td>
<td>۲ / ۲</td>
<td><a href="#exm-ch36-flows" class="quarto-xref">مثال&nbsp;<span>36.11</span></a></td>
</tr>
<tr class="even">
<td>جایگزینی‌های پایانِ پشتیبانی در ۲۵ سال</td>
<td>۱۲۰</td>
<td><a href="#sec-ch36-c-eos" class="quarto-xref"><span>بخش 36.4.8</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch36-design" class="level2" data-number="36.10">
<h2 data-number="36.10" class="anchored" data-anchor-id="sec-ch36-design"><span class="header-section-number">36.10</span> گردشِ کارِ امنیتِ فناوریِ عملیاتی</h2>
<blockquote class="blockquote">
<ol type="1">
<li>اولویت‌ها و دارایی‌ها: ایمنی، دسترس‌پذیری، آنچه در خطر است (<a href="#sec-ch36-a-priorities" class="quarto-xref"><span>بخش 36.2.1</span></a>، <a href="#sec-ch36-a-assets" class="quarto-xref"><span>بخش 36.2.2</span></a>).</li>
<li>دفترِ ریسک با مقیاس‌ها و مالک‌ها؛ چرخهٔ عمر و نقش‌ها (<a href="#sec-ch36-a" class="quarto-xref"><span>بخش 36.2</span></a>).</li>
<li>ناحیه‌ها و مجراها از نمودارِ منطقی؛ یک قاعده برای هر مجرا، بستنِ پیش‌فرض (<a href="#sec-ch36-b-zones" class="quarto-xref"><span>بخش 36.3.1</span></a>، <a href="#sec-ch36-b-rules" class="quarto-xref"><span>بخش 36.3.2</span></a>).</li>
<li>حساب‌ها بر پایهٔ نقش، دسترسیِ دور با درخواست، سابقه‌ها با ساعتِ همگام، رازها در گاوصندوق، سخت‌سازی (<a href="#sec-ch36-b" class="quarto-xref"><span>بخش 36.3</span></a>).</li>
<li>فهرستِ دارایی‌ها، هدف‌ها و آزمون‌های بازیابی، وصله و تغییر، تمرینِ رومیزی، پیوستگیِ کار (<a href="#sec-ch36-c" class="quarto-xref"><span>بخش 36.4</span></a>).</li>
<li>بازبینیِ طراحی: جریان‌های بی‌مجرا، نقطه‌های تکِ خرابی، دفترِ یافته‌ها (<a href="#sec-ch36-d" class="quarto-xref"><span>بخش 36.5</span></a>).</li>
<li>چرخهٔ عمرِ داده: رده، متولی، فرستادن، خط‌مبنا، بایگانی، پاک‌کردن (<a href="#sec-ch36-e" class="quarto-xref"><span>بخش 36.6</span></a>).</li>
<li>خرید: خواسته‌ها، کارنامه، خاستگاه، دورهٔ پشتیبانی، مدلِ پالایش‌شده (<a href="#sec-ch36-mfg" class="quarto-xref"><span>بخش 36.7</span></a>).</li>
</ol>
</blockquote>
</section>
<section id="sec-ch36-lab" class="level2" data-number="36.11">
<h2 data-number="36.11" class="anchored" data-anchor-id="sec-ch36-lab"><span class="header-section-number">36.11</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch36-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch36-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;36.2: آزمایشگاه‌های پایتونِ فصلِ ۳۶
</figcaption>
<div aria-describedby="tbl-ch36-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>داده</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>ناحیه‌ها، مجراها، جریان‌ها، قاعده‌ها، حساب‌ها، فهرستِ دارایی‌ها، بازیابی، تأمین‌کنندگان، توپولوژی</td>
</tr>
<tr class="even">
<td>پایه‌ها</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>اولویت‌ها، دارایی‌ها، ریسک، چرخهٔ عمر، نقش‌ها، مرزها</td>
</tr>
<tr class="odd">
<td>معماری</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>ناحیه‌ها، قاعده‌ها، دسترسی، راهِ دور، سابقه، ساعت، راز، سخت‌سازی، جفت، واسطِ فیزیکی</td>
</tr>
<tr class="even">
<td>تاب‌آوری</td>
<td><span class="ltr" dir="ltr">examples_c</span></td>
<td>فهرست، بازیابی، آزمونِ بازگردانی، وصله، تغییر، تمرینِ رومیزی، پیوستگی، پایانِ پشتیبانی</td>
</tr>
<tr class="odd">
<td>تمرینِ ت</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>جریان‌های بی‌مجرا، نقطه‌های تکِ خرابی، دفترِ یافته‌ها</td>
</tr>
<tr class="even">
<td>داده</td>
<td><span class="ltr" dir="ltr">examples_e</span></td>
<td>رده، فرستادن، خط‌مبنا، نگه‌داری، یکپارچگی، پاک‌کردن</td>
</tr>
<tr class="odd">
<td>خرید</td>
<td><span class="ltr" dir="ltr">examples_k</span></td>
<td>خواسته‌ها، کارنامه، خاستگاه، پشتیبانی، بازبینیِ سازنده</td>
</tr>
<tr class="even">
<td>ژرف‌تر</td>
<td><span class="ltr" dir="ltr">examples_m</span></td>
<td>دامنه، نسخه‌ها، گواهی‌ها، دیده‌نشدن، رسانه، پالایش، پلکانِ بازیابی، هزینه، جلسه‌ها</td>
</tr>
<tr class="odd">
<td>ژرف‌ترِ دوم</td>
<td><span class="ltr" dir="ltr">examples_n</span></td>
<td>لایه‌ها، هویت، پشتیبان‌ها، صفِ اعلامیه‌ها، رده‌های رخداد، آموزش، درگاه‌ها</td>
</tr>
<tr class="even">
<td>ژرف‌ترِ سوم</td>
<td><span class="ltr" dir="ltr">examples_p</span></td>
<td>بستنِ خودکار، حقِ مدیر، برخوردها، ترتیبِ بازیابی، اعلامیه، نمونهٔ ورود، دیده‌شده‌ها، ریسکِ باقی‌مانده، شاخص‌ها</td>
</tr>
<tr class="odd">
<td>ژرف‌ترِ چهارم</td>
<td><span class="ltr" dir="ltr">examples_q</span></td>
<td>لپ‌تاپ‌ها، پروتکل‌ها، استقلالِ ایمنی، زیانِ موردِ انتظار، اجزای نرم‌افزاری، کلیدها، پیگیری، طرف‌های بیرونی</td>
</tr>
<tr class="even">
<td>تکمیلی</td>
<td><span class="ltr" dir="ltr">examples_r</span></td>
<td>بی‌سیم، پایانِ قرارداد</td>
</tr>
<tr class="odd">
<td>حکمرانی در عدد</td>
<td><span class="ltr" dir="ltr">examples_s</span></td>
<td>مجموعهٔ قاعده‌ها، حساب‌های رفتگان، اندازهٔ پشتیبان، پوششِ سابقه‌ها، اولویتِ وصله، رانشِ پیکربندی، چرخشِ رازها</td>
</tr>
<tr class="even">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>با دست، بسته، مبنای <span class="ltr" dir="ltr">D-040</span></td>
</tr>
<tr class="odd">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>ماژولِ تازهٔ <code>ot_security</code> با شش آزمون در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست. هیچ برنامه‌ای به شبکه یا دستگاهی وصل نمی‌شود. همهٔ ورودی‌ها جدول‌های ساختگی‌اند. ناحیه‌ها از نمودارِ منطقیِ فصلِ ۳۵ و قیمت و انرژی از فصل‌های ۱۵ و ۱۶ می‌آیند.</p>
</section>
<section id="sec-ch36-std" class="level2" data-number="36.12">
<h2 data-number="36.12" class="anchored" data-anchor-id="sec-ch36-std"><span class="header-section-number">36.12</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>برنامهٔ امنیتِ مالکِ دارایی: <span class="ltr" dir="ltr">IEC 62443-2-1:2024</span> (<span class="ltr" dir="ltr">STD-156</span>). برنامهٔ یکپارچه‌ساز و ارائه‌دهندهٔ خدمت: <span class="ltr" dir="ltr">IEC 62443-2-4:2023</span> (<span class="ltr" dir="ltr">STD-161</span>).</li>
<li>ارزیابیِ ریسکِ طراحی، ناحیه‌ها و مجراها: <span class="ltr" dir="ltr">IEC 62443-3-2:2020</span> (<span class="ltr" dir="ltr">STD-157</span>). خواسته‌های سامانه و سطح‌های امنیت: <span class="ltr" dir="ltr">IEC 62443-3-3:2013</span> (<span class="ltr" dir="ltr">STD-158</span>، ویرایش باید وارسی شود).</li>
<li>توسعهٔ امنِ محصول و خواسته‌های اجزا: <span class="ltr" dir="ltr">IEC 62443-4-1:2018</span> و <span class="ltr" dir="ltr">IEC 62443-4-2:2019</span> (<span class="ltr" dir="ltr">STD-159</span>، <span class="ltr" dir="ltr">STD-160</span>).</li>
<li>امنیتِ ارتباطاتِ سامانه‌های قدرت: سری <span class="ltr" dir="ltr">IEC 62351</span> (<span class="ltr" dir="ltr">STD-163</span>). راهنمای رایگانِ امنیتِ فناوریِ عملیاتی: <span class="ltr" dir="ltr">NIST SP 800-82 Rev.&nbsp;3</span> (<span class="ltr" dir="ltr">STD-162</span>).</li>
<li>سامانهٔ مدیریتِ امنیتِ اطلاعاتِ کسب‌وکار: <span class="ltr" dir="ltr">ISO/IEC 27001:2022</span> با اصلاحیهٔ ۲۰۲۴ (<span class="ltr" dir="ltr">STD-164</span>).</li>
<li>الزام‌های امنیتیِ بهره‌بردارِ شبکه و ارزیابیِ امنیتِ فیزیکیِ ساختگاه از خودِ آن‌ها می‌آیند (<span class="ltr" dir="ltr">U-117</span>). قانونِ کشوری، اگر هست، در فصل‌های ۵۵ تا ۵۷ بررسی می‌شود.</li>
<li>هیچ عددی در این فصل الزام نیست و هیچ بندی از استانداردها نقل نشده است. (وارسی‌شده <span class="ltr" dir="ltr">2026-11-17</span>.)</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch36-deliverable" class="level2" data-number="36.13">
<h2 data-number="36.13" class="anchored" data-anchor-id="sec-ch36-deliverable"><span class="header-section-number">36.13</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<div id="tbl-ch36-deliverables" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch36-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;36.3: سندهای فصلِ ۳۶ برای پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span>
</figcaption>
<div aria-describedby="tbl-ch36-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>محتوا</th>
<th>معیارِ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-CTL-SPC-0004</span></td>
<td>خواسته‌ها و معماریِ امنیتِ فناوریِ عملیاتی</td>
<td>ناحیه‌ها، مجراها با هدف، بستنِ پیش‌فرض، راهِ دور با درخواست</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-CTL-LST-0003</span></td>
<td>جدولِ مجراها و ماتریسِ دسترسی</td>
<td>هر مجرا و هر حق با مالک؛ بازبینیِ سه‌ماهه</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-CTL-REG-0006</span></td>
<td>فهرستِ دارایی‌ها و دفترِ داده‌ها</td>
<td>بی‌شکاف؛ رده، متولی، پایانِ پشتیبانی، فرستادن‌ها</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-CTL-REG-0007</span></td>
<td>دفترِ ریسک و دفترِ یافته‌های بازبینی</td>
<td>هر یافته با امتیاز، مالک و تاریخ</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-CTL-PRO-0004</span></td>
<td>روش‌های پشتیبان و بازگردانی، پاسخ به رخداد و پیوستگیِ کار</td>
<td>هدف‌های بازیابی؛ هیچ کاری روی سامانهٔ زنده بی‌مجوز</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-CTL-REP-0003</span></td>
<td>سابقهٔ آزمون‌های بازگردانی و تمرینِ رومیزی</td>
<td>زمانِ اندازه‌گیری‌شده و شکاف‌ها با مالک</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> می‌افزاید:</p>
<ol type="1">
<li><strong>تصمیمِ <span class="ltr" dir="ltr">D-040</span>:</strong> مبنای امنیتِ فناوریِ عملیاتی (<a href="#exm-ch36-int-3" class="quarto-xref">مثال&nbsp;<span>36.17</span></a>).</li>
<li><strong>فرض‌های <span class="ltr" dir="ltr">A-401</span> تا <span class="ltr" dir="ltr">A-408</span>:</strong>
<ul>
<li><span class="ltr" dir="ltr">A-401</span>: ناحیه‌ها، مجراها و جریان‌های ساختگی.</li>
<li><span class="ltr" dir="ltr">A-402</span>: قاعده‌های ساختگیِ دیوارهٔ آتش با یافته‌های کاشته.</li>
<li><span class="ltr" dir="ltr">A-403</span>: حساب‌ها، نقش‌ها و روزهای بی‌استفاده.</li>
<li><span class="ltr" dir="ltr">A-404</span>: فهرستِ دارایی‌ها، سندها و خط‌مبناهای ساختگی.</li>
<li><span class="ltr" dir="ltr">A-405</span>: گام‌ها و هدف‌های بازیابی.</li>
<li><span class="ltr" dir="ltr">A-406</span>: کارنامهٔ تأمین‌کنندگان و دوره‌های پشتیبانی.</li>
<li><span class="ltr" dir="ltr">A-407</span>: توپولوژیِ ساختگیِ بازبینی.</li>
<li><span class="ltr" dir="ltr">A-408</span>: مقیاس‌های ریسک، حجمِ سابقه‌ها، فاصلهٔ پنجره‌ها و هزینه‌های آموزشی.</li>
</ul></li>
<li><strong>مجهول:</strong> الزام‌های امنیتیِ بهره‌بردارِ شبکه و ارزیابیِ امنیتِ فیزیکیِ ساختگاه (<span class="ltr" dir="ltr">U-117</span>).</li>
<li><strong>یافته‌ها:</strong> سوئیچِ هستهٔ دوم برای اینورترها و باتری، اتصالِ ابری در خرید، یدکیِ دیوارهٔ آتش و نسخهٔ تاریخ‌نگار، بودجهٔ پایانِ پشتیبانی.</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>ot_security</code> با آزمون‌ها و برنامه‌های فصلِ ۳۶.</li>
</ol>
</section>
<section id="sec-ch36-summary" class="level2" data-number="36.14">
<h2 data-number="36.14" class="anchored" data-anchor-id="sec-ch36-summary"><span class="header-section-number">36.14</span> جمع‌بندی</h2>
<ul>
<li><strong>پایه‌ها:</strong> فناوریِ عملیاتی از ایمنی و دسترس‌پذیری آغاز می‌شود؛ ایمنی از پیش به شبکه وابسته نیست؛ ریسک احتمال ضربدر پیامد با مقیاس‌های آموزشی؛ سناریوها ضعف را نام می‌برند، نه حمله را؛ چرخهٔ عمر با سابقه؛ هر کنترل یک مالک؛ درهای کمتر به ناحیهٔ کنترل (<a href="#sec-ch36-a" class="quarto-xref"><span>بخش 36.2</span></a>).</li>
<li><strong>معماری:</strong> ناحیه‌ها، مجراها و ناحیهٔ میانی؛ یک قاعده برای هر مجرا و بستنِ پیش‌فرض؛ بازبینیِ همه‌به‌همه، سایه‌خورده، بی‌استفاده و بی‌سند؛ حق‌ها بر پایهٔ نقش؛ راهِ دور با درخواست؛ سابقه با ساعتِ همگام؛ رازِ یکتا در گاوصندوق؛ سخت‌سازی؛ افزونگی جایی که دسترس‌پذیری لازم دارد؛ جدولِ واسط با حراست (<a href="#sec-ch36-b" class="quarto-xref"><span>بخش 36.3</span></a>).</li>
<li><strong>تاب‌آوری:</strong> فهرستِ دارایی‌ها نخستین کنترل؛ زمانِ بازیابی اندازه‌گیری می‌شود؛ پشتیبانِ نیازموده امید است؛ وصله پس از آزمون و در پنجره؛ هر تغییر با پشتیبان؛ تمرینِ رومیزی؛ پیوستگیِ کار بی‌اسکادا؛ پایانِ پشتیبانی برنامه‌ریزی می‌شود؛ نسخه‌های مستقل؛ هدف‌ها پشتیبان را تعیین می‌کنند (<a href="#sec-ch36-c" class="quarto-xref"><span>بخش 36.4</span></a>).</li>
<li><strong>تمرین:</strong> جریان‌های بی‌مجرا، نقطه‌های تکِ خرابی و دفترِ یافته‌ها روی مدلِ ساختگی، بی‌لمسِ هیچ سامانه‌ای (<a href="#sec-ch36-d" class="quarto-xref"><span>بخش 36.5</span></a>).</li>
<li><strong>داده:</strong> رده و متولی؛ فرستادن با هدف و تاریخ؛ خط‌مبنا در برابرِ آنچه کار می‌کند؛ بایگانیِ خواندنی؛ کسب‌وکار از نسخه‌ها تغذیه می‌شود؛ رسانه پاک می‌شود (<a href="#sec-ch36-e" class="quarto-xref"><span>بخش 36.6</span></a>).</li>
<li><strong>خرید:</strong> خواسته‌ها در قرارداد؛ کارنامه با شاهد؛ خاستگاهِ هر دستگاه؛ دورهٔ پشتیبانی؛ مدلِ پالایش‌شده برای سازنده (<a href="#sec-ch36-mfg" class="quarto-xref"><span>بخش 36.7</span></a>).</li>
</ul>
<section id="sec-ch36-vocab" class="level3" data-number="36.14.1">
<h3 data-number="36.14.1" class="anchored" data-anchor-id="sec-ch36-vocab"><span class="header-section-number">36.14.1</span> واژگانِ فصلِ ۳۶</h3>
<div id="tbl-ch36-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch36-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;36.4: واژگانِ فصلِ ۳۶
</figcaption>
<div aria-describedby="tbl-ch36-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>امنیتِ سایبری</td>
<td><span class="ltr" dir="ltr">cybersecurity</span></td>
<td></td>
</tr>
<tr class="even">
<td>فناوریِ عملیاتی</td>
<td><span class="ltr" dir="ltr">operational technology</span></td>
<td><span class="ltr" dir="ltr">OT</span></td>
</tr>
<tr class="odd">
<td>فناوریِ اطلاعات</td>
<td><span class="ltr" dir="ltr">information technology</span></td>
<td><span class="ltr" dir="ltr">IT</span></td>
</tr>
<tr class="even">
<td>ناحیهٔ امنیتی</td>
<td><span class="ltr" dir="ltr">security zone</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مجرا</td>
<td><span class="ltr" dir="ltr">conduit</span></td>
<td></td>
</tr>
<tr class="even">
<td>ناحیهٔ میانی</td>
<td><span class="ltr" dir="ltr">demilitarised zone</span></td>
<td><span class="ltr" dir="ltr">DMZ</span></td>
</tr>
<tr class="odd">
<td>سطحِ هدف</td>
<td><span class="ltr" dir="ltr">target security level</span></td>
<td></td>
</tr>
<tr class="even">
<td>بستنِ پیش‌فرض</td>
<td><span class="ltr" dir="ltr">default deny</span></td>
<td></td>
</tr>
<tr class="odd">
<td>قاعدهٔ سایه‌خورده</td>
<td><span class="ltr" dir="ltr">shadowed rule</span></td>
<td></td>
</tr>
<tr class="even">
<td>میزبانِ پرش</td>
<td><span class="ltr" dir="ltr">jump host</span></td>
<td></td>
</tr>
<tr class="odd">
<td>عاملِ دوم</td>
<td><span class="ltr" dir="ltr">second factor</span></td>
<td><span class="ltr" dir="ltr">MFA</span></td>
</tr>
<tr class="even">
<td>سخت‌سازی</td>
<td><span class="ltr" dir="ltr">hardening</span></td>
<td></td>
</tr>
<tr class="odd">
<td>گاوصندوقِ رازها</td>
<td><span class="ltr" dir="ltr">secrets vault</span></td>
<td></td>
</tr>
<tr class="even">
<td>دفترِ ریسک</td>
<td><span class="ltr" dir="ltr">risk register</span></td>
<td></td>
</tr>
<tr class="odd">
<td>فهرستِ دارایی‌ها</td>
<td><span class="ltr" dir="ltr">asset inventory</span></td>
<td></td>
</tr>
<tr class="even">
<td>نقطهٔ تکِ خرابی</td>
<td><span class="ltr" dir="ltr">single point of failure</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کنترلِ جبرانی</td>
<td><span class="ltr" dir="ltr">compensating control</span></td>
<td></td>
</tr>
<tr class="even">
<td>تمرینِ رومیزی</td>
<td><span class="ltr" dir="ltr">tabletop exercise</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پیوستگیِ کار</td>
<td><span class="ltr" dir="ltr">business continuity</span></td>
<td></td>
</tr>
<tr class="even">
<td>هدفِ زمانِ بازیابی</td>
<td><span class="ltr" dir="ltr">recovery time objective</span></td>
<td><span class="ltr" dir="ltr">RTO</span></td>
</tr>
<tr class="odd">
<td>هدفِ نقطهٔ بازیابی</td>
<td><span class="ltr" dir="ltr">recovery point objective</span></td>
<td><span class="ltr" dir="ltr">RPO</span></td>
</tr>
<tr class="even">
<td>پایانِ پشتیبانی</td>
<td><span class="ltr" dir="ltr">end of support</span></td>
<td></td>
</tr>
<tr class="odd">
<td>رده</td>
<td><span class="ltr" dir="ltr">classification</span></td>
<td></td>
</tr>
<tr class="even">
<td>متولی</td>
<td><span class="ltr" dir="ltr">custodian</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مدلِ پالایش‌شده</td>
<td><span class="ltr" dir="ltr">sanitised model</span></td>
<td></td>
</tr>
<tr class="even">
<td>خاستگاه</td>
<td><span class="ltr" dir="ltr">provenance</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پاک‌کردنِ رسانه</td>
<td><span class="ltr" dir="ltr">media sanitisation</span></td>
<td></td>
</tr>
<tr class="even">
<td>گواهی</td>
<td><span class="ltr" dir="ltr">certificate</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch36-assess" class="level2" data-number="36.15">
<h2 data-number="36.15" class="anchored" data-anchor-id="sec-ch36-assess"><span class="header-section-number">36.15</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند امنیتِ سامانهٔ کنترلِ نیروگاه را از ایمنی و دسترس‌پذیری آغاز کند، ناحیه‌ها و مجراها را با هدف و مالک طراحی کند، قاعده‌ها و حساب‌ها را بازبینی کند، هدف‌های بازیابی را حساب و آزمون کند، چرخهٔ عمرِ دادهٔ دارایی و خرید را سامان دهد و یک بازبینیِ طراحی را با دفترِ یافته‌ها انجام دهد. همهٔ این‌ها دفاعی، روی مدلِ ساختگی و بی‌جزئیاتِ ساختگاهِ واقعی. پاسخ‌ها در <a href="#sec-ch36-solutions" class="quarto-xref"><span>بخش 36.16</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="36.15.1">
<h3 data-number="36.15.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">36.15.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch36-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.1</strong></span> ترتیبِ نگرانی‌ها در فناوریِ اطلاعات و فناوریِ عملیاتی را بگویید.</p>
</div>
<div id="exr-ch36-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.2</strong></span> چرا راه‌اندازیِ دوبارهٔ خودکار در نیروگاه خطرناک است؟</p>
</div>
<div id="exr-ch36-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.3</strong></span> کدام سامانه‌ها بی‌شبکه ایمن می‌مانند؟</p>
</div>
<div id="exr-ch36-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.4</strong></span> <a href="#eq-ch36-risk" class="quarto-xref">معادلهٔ&nbsp;<span>36.1</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch36-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.5</strong></span> چرا سناریوهای دفترِ ریسک روشِ حمله را نام نمی‌برند؟</p>
</div>
<div id="exr-ch36-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.6</strong></span> شش مرحلهٔ چرخهٔ عمرِ امنیت را بگویید.</p>
</div>
<div id="exr-ch36-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.7</strong></span> مالکِ دارایی و مسئولِ امنیت چه فرقی دارند؟</p>
</div>
<div id="exr-ch36-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.8</strong></span> چرا مجراهای کمتر به ناحیهٔ کنترل بهترند؟</p>
</div>
<div id="exr-ch36-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.9</strong></span> ناحیه و مجرا را تعریف کنید.</p>
</div>
<div id="exr-ch36-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.10</strong></span> ناحیهٔ میانی برای چیست؟</p>
</div>
<div id="exr-ch36-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.11</strong></span> سطحِ هدف را چه چیزی تعیین می‌کند؟</p>
</div>
<div id="exr-ch36-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.12</strong></span> قاعدهٔ سایه‌خورده چیست؟</p>
</div>
<div id="exr-ch36-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.13</strong></span> چرا قاعدهٔ همه‌به‌همه خطرناک است؟</p>
</div>
<div id="exr-ch36-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.14</strong></span> سه یافتهٔ ماتریسِ دسترسی را بگویید.</p>
</div>
<div id="exr-ch36-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.15</strong></span> دسترسیِ دور با درخواست چه مرحله‌هایی دارد؟</p>
</div>
<div id="exr-ch36-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.16</strong></span> کدام سابقه‌ها هر روز خوانده می‌شوند؟</p>
</div>
<div id="exr-ch36-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.17</strong></span> چرا سابقه‌ها ساعتِ همگام می‌خواهند؟</p>
</div>
<div id="exr-ch36-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.18</strong></span> <a href="#eq-ch36-entropy" class="quarto-xref">معادلهٔ&nbsp;<span>36.2</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch36-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.19</strong></span> چرا گذرواژهٔ پیش‌فرض قوتی ندارد؟</p>
</div>
<div id="exr-ch36-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.20</strong></span> سخت‌سازی چه قلم‌هایی دارد؟</p>
</div>
<div id="exr-ch36-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.21</strong></span> چرا یک دیوارهٔ آتشِ تنها برای ناحیهٔ میانی پذیرفته می‌شود؟</p>
</div>
<div id="exr-ch36-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.22</strong></span> جدولِ واسطِ امنیتِ سایبری و فیزیکی چه چیزی را جایگزین نمی‌کند؟</p>
</div>
<div id="exr-ch36-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.23</strong></span> بخش‌بندی دامنهٔ رایانهٔ آلوده را چگونه تغییر می‌دهد؟</p>
</div>
<div id="exr-ch36-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.24</strong></span> پرونده‌ها چگونه به نمایشگرها می‌رسند؟</p>
</div>
<div id="exr-ch36-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.25</strong></span> چرا هشدارهای امنیتی پالایش می‌شوند؟</p>
</div>
<div id="exr-ch36-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.26</strong></span> جلسهٔ سازندهٔ بی‌ضبط چه معنایی دارد؟</p>
</div>
<div id="exr-ch36-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.27</strong></span> چرا گواهی‌ها با تاریخِ انقضا ثبت می‌شوند؟</p>
</div>
<div id="exr-ch36-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.28</strong></span> چرا فهرستِ دارایی‌ها نخستین کنترل است؟</p>
</div>
<div id="exr-ch36-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.29</strong></span> زمانِ بازیابی از چه گام‌هایی ساخته می‌شود؟</p>
</div>
<div id="exr-ch36-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.30</strong></span> چرا پشتیبانِ نیازموده کنترل نیست؟</p>
</div>
<div id="exr-ch36-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.31</strong></span> <a href="#eq-ch36-patch" class="quarto-xref">معادلهٔ&nbsp;<span>36.3</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch36-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.32</strong></span> کنترلِ جبرانی چیست؟</p>
</div>
<div id="exr-ch36-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.33</strong></span> مسیرِ یک تغییر چه گام‌هایی دارد؟</p>
</div>
<div id="exr-ch36-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.34</strong></span> ترتیبِ تصمیم‌ها در تمرینِ رومیزی چیست؟</p>
</div>
<div id="exr-ch36-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.35</strong></span> طرحِ پیوستگیِ کار چه می‌گوید؟</p>
</div>
<div id="exr-ch36-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.36</strong></span> پایانِ پشتیبانی چگونه برنامه‌ریزی می‌شود؟</p>
</div>
<div id="exr-ch36-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.37</strong></span> چرا نسخه‌های پشتیبان باید مستقل باشند؟</p>
</div>
<div id="exr-ch36-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.38</strong></span> هدفِ زمان و هدفِ نقطهٔ بازیابی چه فرقی دارند؟</p>
</div>
<div id="exr-ch36-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.39</strong></span> جریانِ بی‌مجرا چیست و با آن چه می‌شود؟</p>
</div>
<div id="exr-ch36-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.40</strong></span> نقطهٔ تکِ خرابی در گراف چگونه پیدا می‌شود؟</p>
</div>
<div id="exr-ch36-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.41</strong></span> دفترِ یافته‌ها چه دارد و چه ندارد؟</p>
</div>
<div id="exr-ch36-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.42</strong></span> چهار ردهٔ سندها کدام‌اند؟</p>
</div>
<div id="exr-ch36-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.43</strong></span> فرستادنِ داده به بیرون چه شرط‌هایی دارد؟</p>
</div>
<div id="exr-ch36-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.44</strong></span> اثرانگشتِ متفاوت با خط‌مبنا چه معنایی دارد؟</p>
</div>
<div id="exr-ch36-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.45</strong></span> کدام یکپارچگی‌های کسب‌وکار با فناوریِ عملیاتی ممنوع‌اند؟</p>
</div>
<div id="exr-ch36-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.46</strong></span> چرا رسانه پیش از پس فرستادن پاک می‌شود؟</p>
</div>
<div id="exr-ch36-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.47</strong></span> چهار خواستهٔ امنیتیِ قراردادِ خرید را بگویید.</p>
</div>
<div id="exr-ch36-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.48</strong></span> سه وارسیِ خاستگاه هنگامِ تحویل را بگویید.</p>
</div>
<div id="exr-ch36-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.49</strong></span> چه چیزهایی با سازنده برای طراحی به اشتراک گذاشته نمی‌شود؟</p>
</div>
<div id="exr-ch36-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.50</strong></span> هر لایهٔ شبکه کدام کنترل را دارد؟</p>
</div>
<div id="exr-ch36-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.51</strong></span> دفترِ هویتِ عملیاتی چرا از دفترِ کسب‌وکار جداست؟</p>
</div>
<div id="exr-ch36-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.52</strong></span> درگاهِ بی‌استفاده در شبکهٔ مجازیِ کاری چه خطری دارد؟</p>
</div>
<div id="exr-ch36-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.53</strong></span> چرا بستنِ جلسه خودکار است؟</p>
</div>
<div id="exr-ch36-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.54</strong></span> حقِ مدیر فقط هنگامِ نیاز چیست؟</p>
</div>
<div id="exr-ch36-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.55</strong></span> افزایشِ برخورد با بستنِ پیش‌فرض چه معنایی دارد؟</p>
</div>
<div id="exr-ch36-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.56</strong></span> ترتیبِ بازیابی از کجا می‌آید؟</p>
</div>
<div id="exr-ch36-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.57</strong></span> رده‌های رخداد چه چیزی را تعیین می‌کنند؟</p>
</div>
<div id="exr-ch36-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.58</strong></span> دستگاهِ دیده‌شدهٔ بی‌فهرست چه مشکلی دارد؟</p>
</div>
<div id="exr-ch36-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.59</strong></span> ریسکِ باقی‌مانده چیست و چه کسی آن را می‌پذیرد؟</p>
</div>
<div id="exr-ch36-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.60</strong></span> شاخص‌های برنامهٔ امنیت چه چیزی را می‌شمارند؟</p>
</div>
<div id="exr-ch36-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.61</strong></span> کدام کارکردهای نیروگاه بی‌شبکه کار می‌کنند؟</p>
</div>
<div id="exr-ch36-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.62</strong></span> زیانِ موردِ انتظار چگونه حساب می‌شود و چه حدی دارد؟</p>
</div>
<div id="exr-ch36-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.63</strong></span> چرا لپ‌تاپِ مهندسی بخشی از ناحیهٔ کنترل است؟</p>
</div>
<div id="exr-ch36-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.64</strong></span> با پروتکل‌هایی که گوینده را ثابت نمی‌کنند چه می‌شود؟</p>
</div>
<div id="exr-ch36-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.65</strong></span> فهرستِ اجزای نرم‌افزاری به چه پرسشی پاسخ می‌دهد؟</p>
</div>
<div id="exr-ch36-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.66</strong></span> چرا آزمونِ بازگردانی گرفتنِ کلید را هم دارد؟</p>
</div>
<div id="exr-ch36-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.67</strong></span> چرا هر حقِ طرفِ بیرونی تاریخِ پایان دارد؟</p>
</div>
<div id="exr-ch36-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.68</strong></span> چرا ناحیهٔ کنترل هیچ بی‌سیمی ندارد؟</p>
</div>
<div id="exr-ch36-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.69</strong></span> پایانِ قراردادِ یک سازنده چه گام‌هایی دارد؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="36.15.2">
<h3 data-number="36.15.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">36.15.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch36-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.70</strong></span> ریسکِ <span class="ltr" dir="ltr">3 × 5</span>؟</p>
</div>
<div id="exr-ch36-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.71</strong></span> رازِ ده‌نویسه‌ای از حرف‌ها و رقم‌ها؟</p>
</div>
<div id="exr-ch36-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.72</strong></span> صد هزار رخداد در روز از ۴۰۰ بایت برای یک سال؟</p>
</div>
<div id="exr-ch36-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.73</strong></span> وصله با آزمونِ ده‌روزه و پنجرهٔ شصت‌روزه؟</p>
</div>
<div id="exr-ch36-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.74</strong></span> بازیابی با گام‌های <span class="ltr" dir="ltr">0.5 + 1 + 1 + 2 h</span>؟</p>
</div>
<div id="exr-ch36-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.75</strong></span> دو بخشِ <span class="ltr" dir="ltr">0.999</span> و <span class="ltr" dir="ltr">0.9995</span> پشتِ سرِ هم؟</p>
</div>
<div id="exr-ch36-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.76</strong></span> ریسکِ <span class="ltr" dir="ltr">2 × 5</span> و باندش؟</p>
</div>
<div id="exr-ch36-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.77</strong></span> ریسکِ <span class="ltr" dir="ltr">4 × 2</span> و باندش؟</p>
</div>
<div id="exr-ch36-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.78</strong></span> هشت حرفِ کوچک؟</p>
</div>
<div id="exr-ch36-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.79</strong></span> شانزده حرف و رقم؟</p>
</div>
<div id="exr-ch36-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.80</strong></span> سابقهٔ ۳۴ سوئیچ با ۲۰۰۰ رخدادِ ۲۰۰ بایتی برای یک سال؟</p>
</div>
<div id="exr-ch36-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.81</strong></span> پانصد هزار رخدادِ ۳۰۰ بایتی در روز برای یک سال؟</p>
</div>
<div id="exr-ch36-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.82</strong></span> وصله با آزمونِ ۲۱ روزه و پنجرهٔ ۱۸۰ روزه: میانگین؟</p>
</div>
<div id="exr-ch36-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.83</strong></span> همان: بدترین؟</p>
</div>
<div id="exr-ch36-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.84</strong></span> ۲۴ جلسهٔ سه‌ساعته در برابرِ باز ماندنِ همیشگی؟</p>
</div>
<div id="exr-ch36-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.85</strong></span> رانشِ <span class="ltr" dir="ltr">30 ppm</span> در دو هفته؟</p>
</div>
<div id="exr-ch36-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.86</strong></span> بازیابی با گام‌های <span class="ltr" dir="ltr">0.2 + 1 + 1 + 6 + 2 h</span>؟</p>
</div>
<div id="exr-ch36-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.87</strong></span> پشتیبان با سه درصد خرابی در ماه و آزمونِ سالانه؟</p>
</div>
<div id="exr-ch36-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.88</strong></span> سه نسخه با ده درصد از دست رفتنِ هر کدام؟</p>
</div>
<div id="exr-ch36-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.89</strong></span> جفتِ دیوارهٔ آتشِ <span class="ltr" dir="ltr">0.999</span>؟</p>
</div>
<div id="exr-ch36-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.90</strong></span> دیوارهٔ آتشِ <span class="ltr" dir="ltr">0.999</span> پشتِ سوئیچِ <span class="ltr" dir="ltr">0.9998</span>؟</p>
</div>
<div id="exr-ch36-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.91</strong></span> جایگزینی‌ها با پشتیبانیِ هفت‌ساله در ۲۵ سال؟</p>
</div>
<div id="exr-ch36-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.92</strong></span> کارنامهٔ <span class="ltr" dir="ltr">4, 3, 4, 3, 2</span> با وزن‌های <span class="ltr" dir="ltr">3, 3, 2, 2, 1</span>؟</p>
</div>
<div id="exr-ch36-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.93</strong></span> هشتاد تغییر در سال با دو ساعت برای هر کدام؟</p>
</div>
<div id="exr-ch36-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.94</strong></span> سابقه‌های هفتگی: میانگینِ دیده‌نشدن؟</p>
</div>
<div id="exr-ch36-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.95</strong></span> سه روز توقف با <span class="ltr" dir="ltr">33.7 MWh</span> در ساعت و <span class="ltr" dir="ltr">50 u/MWh</span>؟</p>
</div>
<div id="exr-ch36-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.96</strong></span> پنجاه هشدار در روز برای یک ماه با چهار دقیقه؟</p>
</div>
<div id="exr-ch36-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.97</strong></span> نود گواهی در ۳۶ ماه: میانگینِ ماهانه؟</p>
</div>
<div id="exr-ch36-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.98</strong></span> کلیدِ ۱۲۸ بیتی در برابرِ رازِ دوازده‌نویسه‌ای؟</p>
</div>
<div id="exr-ch36-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.99</strong></span> ناحیهٔ <span class="math inline">\(/27\)</span> چند دستگاه جا می‌دهد؟</p>
</div>
<div id="exr-ch36-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.100</strong></span> کنترل‌های <span class="ltr" dir="ltr">80,000 u</span> در برابرِ رخدادِ <span class="ltr" dir="ltr">200,000 u</span>؟</p>
</div>
<div id="exr-ch36-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.101</strong></span> «نُه»های جفتِ دیوارهٔ آتشِ <span class="ltr" dir="ltr">0.999</span>؟</p>
</div>
<div id="exr-ch36-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.102</strong></span> حساب‌های محلیِ ۴۰ دستگاه برای هشت نفر؟</p>
</div>
<div id="exr-ch36-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.103</strong></span> تصویرِ <span class="ltr" dir="ltr">500 GB</span> با <span class="ltr" dir="ltr">0.5 Gbit/s</span>؟</p>
</div>
<div id="exr-ch36-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.104</strong></span> شصت جلسه، یکی از پنج فراموش‌شده، هر کدام ۴۵ روز؟</p>
</div>
<div id="exr-ch36-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.105</strong></span> همان با بستنِ خودکارِ دوساعته؟</p>
</div>
<div id="exr-ch36-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.106</strong></span> دو مهندس با ۱۵۰ ساعت حقِ مدیر به جای همهٔ سال؟</p>
</div>
<div id="exr-ch36-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.107</strong></span> مرزِ نشانه‌گذاری با میانگینِ ۱۲ و پراکندگیِ ۴؟</p>
</div>
<div id="exr-ch36-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.108</strong></span> زنجیرهٔ بازیابیِ <span class="ltr" dir="ltr">2 + 1 + 3 + 5 + 1 h</span>؟</p>
</div>
<div id="exr-ch36-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.109</strong></span> اعلامیهٔ ۶۰ روزه، آزمونِ ده‌روزه و پنجرهٔ سی‌روزه؟</p>
</div>
<div id="exr-ch36-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.110</strong></span> نمونهٔ صدتاییِ ورودها با سه درصد بی‌مجوز؟</p>
</div>
<div id="exr-ch36-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.111</strong></span> نمونه برای <span class="ltr" dir="ltr">95 %</span> با پنج درصد بی‌مجوز؟</p>
</div>
<div id="exr-ch36-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.112</strong></span> ریسکِ باقی‌ماندهٔ <span class="ltr" dir="ltr">2 × 4</span> در برابرِ <span class="ltr" dir="ltr">4 × 4</span>؟</p>
</div>
<div id="exr-ch36-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.113</strong></span> شاخصِ ۹ از ۱۲ پشتیبانِ آزموده؟</p>
</div>
<div id="exr-ch36-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.114</strong></span> آموزشِ <span class="ltr" dir="ltr">10 × 4 + 4 × 12 + 15 × 1 h</span>؟</p>
</div>
<div id="exr-ch36-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.115</strong></span> سه اعلامیه در ماه با پنجرهٔ چهارماهه؟</p>
</div>
<div id="exr-ch36-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.116</strong></span> تنظیم‌های درگاهِ ۳۴ سوئیچِ ۲۴ درگاهی؟</p>
</div>
<div id="exr-ch36-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.117</strong></span> دامنهٔ یک رایانهٔ آلوده در شبکهٔ تخت و با ناحیه‌ها؟</p>
</div>
<div id="exr-ch36-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.118</strong></span> زیانِ موردِ انتظارِ <span class="ltr" dir="ltr">300,000 u</span> با چهار درصد در سال؟</p>
</div>
<div id="exr-ch36-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.119</strong></span> همان با کنترلِ <span class="ltr" dir="ltr">7,000 u</span> که احتمال را به یک درصد می‌رساند؟</p>
</div>
<div id="exr-ch36-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.120</strong></span> سهمِ مجراهای با پروتکلِ بی‌احرازِ هویت، ۴ از ۸؟</p>
</div>
<div id="exr-ch36-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.121</strong></span> یافته‌های بسته‌شدهٔ تمرین، ۵ از ۶؟</p>
</div>
<div id="exr-ch36-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.122</strong></span> قاعده‌های دیوارهٔ آتش پس از پنج سال بی‌بازبینی، با ۴ قاعده در ماه و ۳٪ بی‌استفاده شدن؟</p>
</div>
<div id="exr-ch36-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.123</strong></span> همان با بازبینیِ سه‌ماهه؟</p>
</div>
<div id="exr-ch36-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.124</strong></span> حساب‌روزهای بازِ ۱۲ نفری که می‌روند، با بازبینیِ سه‌ماهه؟</p>
</div>
<div id="exr-ch36-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.125</strong></span> فضای پشتیبانِ تاریخ‌نگارِ <span class="ltr" dir="ltr">6 TB</span> با ۱۳ نسخهٔ کامل و ۲٪ تغییرِ روزانه؟</p>
</div>
<div id="exr-ch36-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.126</strong></span> پوششِ سابقه‌ها با ۸۷ از ۱۳۳ دستگاه؟</p>
</div>
<div id="exr-ch36-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.127</strong></span> در معرض بودنِ وزن‌دار با ترتیبِ شدت ضربدر دسترسی، نسبت به ترتیبِ رسیدن؟</p>
</div>
<div id="exr-ch36-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.128</strong></span> میانگینِ روزهای دیده‌نشدنِ تغییرِ بی‌سابقه با وارسیِ هفتگی؟</p>
</div>
<div id="exr-ch36-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.129</strong></span> ساعت‌های سالانهٔ چرخشِ دستیِ ۲۶۲ راز؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="36.15.3">
<h3 data-number="36.15.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">36.15.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch36-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.130</strong></span> دفترِ ریسکِ نیروگاه را با دو سناریوی تازهٔ دفاعی کامل کنید.</p>
</div>
<div id="exr-ch36-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.131</strong></span> جدولِ مجراها را برای یک ایستگاهِ هواشناسیِ تازه به‌روز کنید.</p>
</div>
<div id="exr-ch36-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.132</strong></span> مجموعهٔ قاعده‌های ساختگی را بازنویسی کنید.</p>
</div>
<div id="exr-ch36-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.133</strong></span> ماتریسِ دسترسی را برای پیمانکارِ نگهداری کامل کنید.</p>
</div>
<div id="exr-ch36-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.134</strong></span> روالِ دسترسیِ دورِ سازندهٔ توربین را بنویسید.</p>
</div>
<div id="exr-ch36-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.135</strong></span> فهرستِ رخدادهایی را که هر روز خوانده می‌شوند بنویسید.</p>
</div>
<div id="exr-ch36-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.136</strong></span> فهرستِ وارسیِ سخت‌سازی را برای یک دستگاهِ تازه بنویسید.</p>
</div>
<div id="exr-ch36-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.137</strong></span> جدولِ واسطِ امنیتِ سایبری و فیزیکی را با دو رخدادِ تازه کامل کنید.</p>
</div>
<div id="exr-ch36-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.138</strong></span> شکاف‌های فهرستِ دارایی‌ها را با مالک و تاریخ ببندید.</p>
</div>
<div id="exr-ch36-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.139</strong></span> فاصلهٔ آزمونِ بازگردانی را برای تاریخ‌نگار تعیین کنید.</p>
</div>
<div id="exr-ch36-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.140</strong></span> برای وصله‌ای که نُه ماه منتظرِ پنجره است کنترلِ جبرانی بنویسید.</p>
</div>
<div id="exr-ch36-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.141</strong></span> تمرینِ رومیزیِ تازه‌ای با نسخهٔ پشتیبانِ خراب بنویسید.</p>
</div>
<div id="exr-ch36-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.142</strong></span> دفترِ فرستادن‌ها را برای یک درخواستِ ضمانت کامل کنید.</p>
</div>
<div id="exr-ch36-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.143</strong></span> خط‌مبنای ۲۸ دستگاه را با پیکربندی‌های در حالِ کار مقایسه کنید.</p>
</div>
<div id="exr-ch36-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.144</strong></span> کارنامهٔ چهارمین تأمین‌کننده را با شاهد بسازید.</p>
</div>
<div id="exr-ch36-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.145</strong></span> مدلِ پالایش‌شدهٔ شبکه را برای یک یکپارچه‌ساز آماده کنید.</p>
</div>
<div id="exr-ch36-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.146</strong></span> برنامه‌ای برای مقایسهٔ تنظیمِ درگاه‌ها با طراحی بنویسید.</p>
</div>
<div id="exr-ch36-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.147</strong></span> ترتیبِ بازیابی را برای دو گروهِ کاری بازنویسی کنید.</p>
</div>
<div id="exr-ch36-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.148</strong></span> جدولِ رده‌های رخداد را برای نیروگاهِ خودتان کامل کنید.</p>
</div>
<div id="exr-ch36-149" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.149</strong></span> برنامهٔ آموزشِ سالانه را بر پایهٔ نقش‌ها بنویسید.</p>
</div>
<div id="exr-ch36-150" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.150</strong></span> دفترِ ریسک را پس از کنترل‌ها دوباره امتیاز دهید.</p>
</div>
<div id="exr-ch36-151" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.151</strong></span> برنامهٔ بازبینیِ قاعده‌ها و حساب‌ها را با فاصله‌ها و مالک‌ها بنویسید.</p>
</div>
<div id="exr-ch36-152" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.152</strong></span> برای ناحیه‌های کم‌پوشش طرحِ پوشش در لایهٔ بعدی بنویسید.</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="36.15.4">
<h3 data-number="36.15.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">36.15.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch36-153" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.153</strong></span> خواسته‌ها و معماریِ امنیتِ فناوریِ عملیاتیِ نیروگاهِ P را بنویسید.</p>
</div>
<div id="exr-ch36-154" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.154</strong></span> بازبینیِ طراحیِ مدلِ ساختگی را با دفترِ یافته‌ها انجام دهید.</p>
</div>
<div id="exr-ch36-155" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.155</strong></span> هدف‌های بازیابی و روشِ آزمونشان را برای شش سامانه بنویسید.</p>
</div>
<div id="exr-ch36-156" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.156</strong></span> طرحِ پیوستگیِ کار را برای یک هفته بی‌اسکادا بنویسید.</p>
</div>
<div id="exr-ch36-157" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.157</strong></span> برنامهٔ چرخهٔ عمرِ دادهٔ دارایی را با رده‌ها و متولی‌ها بنویسید.</p>
</div>
<div id="exr-ch36-158" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.158</strong></span> خواسته‌های امنیتیِ مناقصهٔ اینورترها را بنویسید.</p>
</div>
<div id="exr-ch36-159" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.159</strong></span> برنامهٔ پایانِ پشتیبانیِ ۲۵ ساله را با بودجه بنویسید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="36.15.5">
<h3 data-number="36.15.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">36.15.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch36-160" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.160</strong></span> نشان دهید چرا امنیتِ نیروگاه از ایمنی و دسترس‌پذیری آغاز می‌شود، با سه مثال.</p>
</div>
<div id="exr-ch36-161" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.161</strong></span> مرزِ این فصل با فصل‌های ۳۲، ۳۴، ۳۵ و ۳۷ را بنویسید.</p>
</div>
<div id="exr-ch36-162" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.162</strong></span> مبنای <span class="ltr" dir="ltr">D-040</span> را در برابرِ پرسش‌های بیمه‌گر دفاع کنید.</p>
</div>
<div id="exr-ch36-163" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 36.163</strong></span> یک یافتهٔ این فصل را بازسازی کنید و بگویید چگونه پیدا شد.</p>
</div>
</section>
</section>
<section id="sec-ch36-solutions" class="level2" data-number="36.16">
<h2 data-number="36.16" class="anchored" data-anchor-id="sec-ch36-solutions"><span class="header-section-number">36.16</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <span class="ltr" dir="ltr">worked</span> می‌سازد (سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch36-examples-out" class="quarto-xref"><span>بخش 36.16.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-1" class="quarto-xref">تمرین&nbsp;<span>36.1</span></a>.</strong> <a href="#sec-ch36-a-priorities" class="quarto-xref"><span>بخش 36.2.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-2" class="quarto-xref">تمرین&nbsp;<span>36.2</span></a>.</strong> <a href="#sec-ch36-a-priorities" class="quarto-xref"><span>بخش 36.2.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-3" class="quarto-xref">تمرین&nbsp;<span>36.3</span></a>.</strong> رله‌ها و تابلوی حریق (<a href="#exm-ch36-assets" class="quarto-xref">مثال&nbsp;<span>36.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-4" class="quarto-xref">تمرین&nbsp;<span>36.4</span></a>.</strong> <a href="#sec-ch36-a-risk" class="quarto-xref"><span>بخش 36.2.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-5" class="quarto-xref">تمرین&nbsp;<span>36.5</span></a>.</strong> <a href="#exm-ch36-risks" class="quarto-xref">مثال&nbsp;<span>36.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-6" class="quarto-xref">تمرین&nbsp;<span>36.6</span></a>.</strong> <a href="#sec-ch36-a-lifecycle" class="quarto-xref"><span>بخش 36.2.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-7" class="quarto-xref">تمرین&nbsp;<span>36.7</span></a>.</strong> <a href="#sec-ch36-a-roles" class="quarto-xref"><span>بخش 36.2.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-8" class="quarto-xref">تمرین&nbsp;<span>36.8</span></a>.</strong> <a href="#sec-ch36-a-trust" class="quarto-xref"><span>بخش 36.2.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-9" class="quarto-xref">تمرین&nbsp;<span>36.9</span></a>.</strong> <a href="#sec-ch36-b-zones" class="quarto-xref"><span>بخش 36.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-10" class="quarto-xref">تمرین&nbsp;<span>36.10</span></a>.</strong> <a href="#sec-ch36-b-zones" class="quarto-xref"><span>بخش 36.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-11" class="quarto-xref">تمرین&nbsp;<span>36.11</span></a>.</strong> ارزیابیِ ریسکِ طراحی (<a href="#sec-ch36-b-zones" class="quarto-xref"><span>بخش 36.3.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-12" class="quarto-xref">تمرین&nbsp;<span>36.12</span></a>.</strong> <a href="#sec-ch36-b-rules" class="quarto-xref"><span>بخش 36.3.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-13" class="quarto-xref">تمرین&nbsp;<span>36.13</span></a>.</strong> <a href="#exm-ch36-rules" class="quarto-xref">مثال&nbsp;<span>36.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-14" class="quarto-xref">تمرین&nbsp;<span>36.14</span></a>.</strong> <a href="#sec-ch36-b-access" class="quarto-xref"><span>بخش 36.3.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-15" class="quarto-xref">تمرین&nbsp;<span>36.15</span></a>.</strong> <a href="#sec-ch36-b-remote" class="quarto-xref"><span>بخش 36.3.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-16" class="quarto-xref">تمرین&nbsp;<span>36.16</span></a>.</strong> <a href="#sec-ch36-b-logs" class="quarto-xref"><span>بخش 36.3.5</span></a> و <a href="#sec-ch36-m-dwell" class="quarto-xref"><span>بخش 36.3.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-17" class="quarto-xref">تمرین&nbsp;<span>36.17</span></a>.</strong> <a href="#sec-ch36-b-clocks" class="quarto-xref"><span>بخش 36.3.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-18" class="quarto-xref">تمرین&nbsp;<span>36.18</span></a>.</strong> <a href="#sec-ch36-b-secrets" class="quarto-xref"><span>بخش 36.3.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-19" class="quarto-xref">تمرین&nbsp;<span>36.19</span></a>.</strong> <a href="#sec-ch36-b-secrets" class="quarto-xref"><span>بخش 36.3.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-20" class="quarto-xref">تمرین&nbsp;<span>36.20</span></a>.</strong> <a href="#sec-ch36-b-harden" class="quarto-xref"><span>بخش 36.3.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-21" class="quarto-xref">تمرین&nbsp;<span>36.21</span></a>.</strong> <a href="#sec-ch36-b-pair" class="quarto-xref"><span>بخش 36.3.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-22" class="quarto-xref">تمرین&nbsp;<span>36.22</span></a>.</strong> <a href="#sec-ch36-b-physical" class="quarto-xref"><span>بخش 36.3.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-23" class="quarto-xref">تمرین&nbsp;<span>36.23</span></a>.</strong> <a href="#sec-ch36-m-reach" class="quarto-xref"><span>بخش 36.3.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-24" class="quarto-xref">تمرین&nbsp;<span>36.24</span></a>.</strong> <a href="#sec-ch36-m-media" class="quarto-xref"><span>بخش 36.3.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-25" class="quarto-xref">تمرین&nbsp;<span>36.25</span></a>.</strong> <a href="#sec-ch36-m-triage" class="quarto-xref"><span>بخش 36.3.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-26" class="quarto-xref">تمرین&nbsp;<span>36.26</span></a>.</strong> <a href="#sec-ch36-m-sessions" class="quarto-xref"><span>بخش 36.3.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-27" class="quarto-xref">تمرین&nbsp;<span>36.27</span></a>.</strong> <a href="#sec-ch36-m-certs" class="quarto-xref"><span>بخش 36.3.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-28" class="quarto-xref">تمرین&nbsp;<span>36.28</span></a>.</strong> <a href="#sec-ch36-c-inventory" class="quarto-xref"><span>بخش 36.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-29" class="quarto-xref">تمرین&nbsp;<span>36.29</span></a>.</strong> <a href="#exm-ch36-recovery" class="quarto-xref">مثال&nbsp;<span>36.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-30" class="quarto-xref">تمرین&nbsp;<span>36.30</span></a>.</strong> <a href="#sec-ch36-c-restore" class="quarto-xref"><span>بخش 36.4.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-31" class="quarto-xref">تمرین&nbsp;<span>36.31</span></a>.</strong> <a href="#sec-ch36-c-patch" class="quarto-xref"><span>بخش 36.4.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-32" class="quarto-xref">تمرین&nbsp;<span>36.32</span></a>.</strong> <a href="#sec-ch36-c-patch" class="quarto-xref"><span>بخش 36.4.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-33" class="quarto-xref">تمرین&nbsp;<span>36.33</span></a>.</strong> <a href="#sec-ch36-c-change" class="quarto-xref"><span>بخش 36.4.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-34" class="quarto-xref">تمرین&nbsp;<span>36.34</span></a>.</strong> <a href="#exm-ch36-tabletop" class="quarto-xref">مثال&nbsp;<span>36.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-35" class="quarto-xref">تمرین&nbsp;<span>36.35</span></a>.</strong> <a href="#sec-ch36-c-continuity" class="quarto-xref"><span>بخش 36.4.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-36" class="quarto-xref">تمرین&nbsp;<span>36.36</span></a>.</strong> <a href="#sec-ch36-c-eos" class="quarto-xref"><span>بخش 36.4.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-37" class="quarto-xref">تمرین&nbsp;<span>36.37</span></a>.</strong> <a href="#sec-ch36-m-copies" class="quarto-xref"><span>بخش 36.4.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-38" class="quarto-xref">تمرین&nbsp;<span>36.38</span></a>.</strong> <a href="#exm-ch36-ladder" class="quarto-xref">مثال&nbsp;<span>36.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-39" class="quarto-xref">تمرین&nbsp;<span>36.39</span></a>.</strong> <a href="#exm-ch36-flows" class="quarto-xref">مثال&nbsp;<span>36.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-40" class="quarto-xref">تمرین&nbsp;<span>36.40</span></a>.</strong> <a href="#sec-ch36-d-spof" class="quarto-xref"><span>بخش 36.5.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-41" class="quarto-xref">تمرین&nbsp;<span>36.41</span></a>.</strong> <a href="#exm-ch36-record" class="quarto-xref">مثال&nbsp;<span>36.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-42" class="quarto-xref">تمرین&nbsp;<span>36.42</span></a>.</strong> <a href="#sec-ch36-e-classify" class="quarto-xref"><span>بخش 36.6.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-43" class="quarto-xref">تمرین&nbsp;<span>36.43</span></a>.</strong> <a href="#sec-ch36-e-transfers" class="quarto-xref"><span>بخش 36.6.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-44" class="quarto-xref">تمرین&nbsp;<span>36.44</span></a>.</strong> <a href="#exm-ch36-baselines" class="quarto-xref">مثال&nbsp;<span>36.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-45" class="quarto-xref">تمرین&nbsp;<span>36.45</span></a>.</strong> <a href="#sec-ch36-e-integrations" class="quarto-xref"><span>بخش 36.6.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-46" class="quarto-xref">تمرین&nbsp;<span>36.46</span></a>.</strong> <a href="#sec-ch36-e-sanitise" class="quarto-xref"><span>بخش 36.6.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-47" class="quarto-xref">تمرین&nbsp;<span>36.47</span></a>.</strong> <a href="#sec-ch36-k-requirements" class="quarto-xref"><span>بخش 36.7.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-48" class="quarto-xref">تمرین&nbsp;<span>36.48</span></a>.</strong> <a href="#sec-ch36-k-provenance" class="quarto-xref"><span>بخش 36.7.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-49" class="quarto-xref">تمرین&nbsp;<span>36.49</span></a>.</strong> <a href="#sec-ch36-k-vendor" class="quarto-xref"><span>بخش 36.7.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-50" class="quarto-xref">تمرین&nbsp;<span>36.50</span></a>.</strong> <a href="#sec-ch36-n-layers" class="quarto-xref"><span>بخش 36.3.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-51" class="quarto-xref">تمرین&nbsp;<span>36.51</span></a>.</strong> <a href="#sec-ch36-n-identity" class="quarto-xref"><span>بخش 36.3.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-52" class="quarto-xref">تمرین&nbsp;<span>36.52</span></a>.</strong> <a href="#sec-ch36-n-ports" class="quarto-xref"><span>بخش 36.3.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-53" class="quarto-xref">تمرین&nbsp;<span>36.53</span></a>.</strong> <a href="#sec-ch36-p-timeouts" class="quarto-xref"><span>بخش 36.3.20</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-54" class="quarto-xref">تمرین&nbsp;<span>36.54</span></a>.</strong> <a href="#sec-ch36-p-jit" class="quarto-xref"><span>بخش 36.3.21</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-55" class="quarto-xref">تمرین&nbsp;<span>36.55</span></a>.</strong> <a href="#sec-ch36-p-deny" class="quarto-xref"><span>بخش 36.3.22</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-56" class="quarto-xref">تمرین&nbsp;<span>36.56</span></a>.</strong> <a href="#exm-ch36-order" class="quarto-xref">مثال&nbsp;<span>36.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-57" class="quarto-xref">تمرین&nbsp;<span>36.57</span></a>.</strong> <a href="#sec-ch36-n-classes" class="quarto-xref"><span>بخش 36.4.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-58" class="quarto-xref">تمرین&nbsp;<span>36.58</span></a>.</strong> <a href="#sec-ch36-p-seen" class="quarto-xref"><span>بخش 36.4.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-59" class="quarto-xref">تمرین&nbsp;<span>36.59</span></a>.</strong> <a href="#sec-ch36-p-residual" class="quarto-xref"><span>بخش 36.4.20</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-60" class="quarto-xref">تمرین&nbsp;<span>36.60</span></a>.</strong> <a href="#sec-ch36-p-kpi" class="quarto-xref"><span>بخش 36.4.21</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-61" class="quarto-xref">تمرین&nbsp;<span>36.61</span></a>.</strong> <a href="#sec-ch36-q-safety" class="quarto-xref"><span>بخش 36.2.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-62" class="quarto-xref">تمرین&nbsp;<span>36.62</span></a>.</strong> <a href="#exm-ch36-ale" class="quarto-xref">مثال&nbsp;<span>36.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-63" class="quarto-xref">تمرین&nbsp;<span>36.63</span></a>.</strong> <a href="#sec-ch36-q-laptops" class="quarto-xref"><span>بخش 36.3.23</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-64" class="quarto-xref">تمرین&nbsp;<span>36.64</span></a>.</strong> <a href="#sec-ch36-q-protocols" class="quarto-xref"><span>بخش 36.3.24</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-65" class="quarto-xref">تمرین&nbsp;<span>36.65</span></a>.</strong> <a href="#sec-ch36-q-sbom" class="quarto-xref"><span>بخش 36.7.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-66" class="quarto-xref">تمرین&nbsp;<span>36.66</span></a>.</strong> <a href="#sec-ch36-q-keys" class="quarto-xref"><span>بخش 36.4.22</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-67" class="quarto-xref">تمرین&nbsp;<span>36.67</span></a>.</strong> <a href="#sec-ch36-q-parties" class="quarto-xref"><span>بخش 36.7.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-68" class="quarto-xref">تمرین&nbsp;<span>36.68</span></a>.</strong> <a href="#sec-ch36-r-wireless" class="quarto-xref"><span>بخش 36.3.25</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-69" class="quarto-xref">تمرین&nbsp;<span>36.69</span></a>.</strong> <a href="#sec-ch36-r-contract" class="quarto-xref"><span>بخش 36.3.26</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-70" class="quarto-xref">تمرین&nbsp;<span>36.70</span></a>.</strong> ۱۵، بسیار بالا (<span class="ltr" dir="ltr">E01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-71" class="quarto-xref">تمرین&nbsp;<span>36.71</span></a>.</strong> <span class="ltr" dir="ltr">59.5</span> بیت (<span class="ltr" dir="ltr">E02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-72" class="quarto-xref">تمرین&nbsp;<span>36.72</span></a>.</strong> <span class="ltr" dir="ltr">14.6 GB</span> (<span class="ltr" dir="ltr">E03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-73" class="quarto-xref">تمرین&nbsp;<span>36.73</span></a>.</strong> میانگین ۴۰ و بدترین ۷۰ روز (<span class="ltr" dir="ltr">E04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-74" class="quarto-xref">تمرین&nbsp;<span>36.74</span></a>.</strong> <span class="ltr" dir="ltr">4.5 h</span> (<span class="ltr" dir="ltr">E05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-75" class="quarto-xref">تمرین&nbsp;<span>36.75</span></a>.</strong> <span class="ltr" dir="ltr">0.998501</span> (<span class="ltr" dir="ltr">E06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-76" class="quarto-xref">تمرین&nbsp;<span>36.76</span></a>.</strong> ۱۰، بالا (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-77" class="quarto-xref">تمرین&nbsp;<span>36.77</span></a>.</strong> ۸، میانه (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-78" class="quarto-xref">تمرین&nbsp;<span>36.78</span></a>.</strong> <span class="ltr" dir="ltr">37.6</span> بیت (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-79" class="quarto-xref">تمرین&nbsp;<span>36.79</span></a>.</strong> <span class="ltr" dir="ltr">95.3</span> بیت (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-80" class="quarto-xref">تمرین&nbsp;<span>36.80</span></a>.</strong> <span class="ltr" dir="ltr">5.0 GB</span> (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-81" class="quarto-xref">تمرین&nbsp;<span>36.81</span></a>.</strong> <span class="ltr" dir="ltr">54.8 GB</span> (<span class="ltr" dir="ltr">P06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-82" class="quarto-xref">تمرین&nbsp;<span>36.82</span></a>.</strong> ۱۱۱ روز (<span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-83" class="quarto-xref">تمرین&nbsp;<span>36.83</span></a>.</strong> ۲۰۱ روز (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-84" class="quarto-xref">تمرین&nbsp;<span>36.84</span></a>.</strong> ۷۲ ساعت؛ <span class="ltr" dir="ltr">99.2 %</span> کمتر (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-85" class="quarto-xref">تمرین&nbsp;<span>36.85</span></a>.</strong> <span class="ltr" dir="ltr">36 s</span> (<span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-86" class="quarto-xref">تمرین&nbsp;<span>36.86</span></a>.</strong> <span class="ltr" dir="ltr">10.2 h</span> (<span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-87" class="quarto-xref">تمرین&nbsp;<span>36.87</span></a>.</strong> <span class="ltr" dir="ltr">18.0 %</span> (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-88" class="quarto-xref">تمرین&nbsp;<span>36.88</span></a>.</strong> <span class="ltr" dir="ltr">0.10 %</span> (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-89" class="quarto-xref">تمرین&nbsp;<span>36.89</span></a>.</strong> <span class="ltr" dir="ltr">0.999999</span> (<span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-90" class="quarto-xref">تمرین&nbsp;<span>36.90</span></a>.</strong> <span class="ltr" dir="ltr">0.998800</span> (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-91" class="quarto-xref">تمرین&nbsp;<span>36.91</span></a>.</strong> ۳ (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-92" class="quarto-xref">تمرین&nbsp;<span>36.92</span></a>.</strong> <span class="ltr" dir="ltr">3.36</span> (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-93" class="quarto-xref">تمرین&nbsp;<span>36.93</span></a>.</strong> ۱۶۰ ساعت (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-94" class="quarto-xref">تمرین&nbsp;<span>36.94</span></a>.</strong> <span class="ltr" dir="ltr">3.5</span> روز (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-95" class="quarto-xref">تمرین&nbsp;<span>36.95</span></a>.</strong> <span class="ltr" dir="ltr">121,320 u</span> (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-96" class="quarto-xref">تمرین&nbsp;<span>36.96</span></a>.</strong> ۱۰۰ ساعت (<span class="ltr" dir="ltr">P21</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-97" class="quarto-xref">تمرین&nbsp;<span>36.97</span></a>.</strong> <span class="ltr" dir="ltr">2.5</span> (<span class="ltr" dir="ltr">P22</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-98" class="quarto-xref">تمرین&nbsp;<span>36.98</span></a>.</strong> ۵۷ بیت بیشتر (<span class="ltr" dir="ltr">P23</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-99" class="quarto-xref">تمرین&nbsp;<span>36.99</span></a>.</strong> ۳۰ (<span class="ltr" dir="ltr">P24</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-100" class="quarto-xref">تمرین&nbsp;<span>36.100</span></a>.</strong> هر <span class="ltr" dir="ltr">2.5</span> سال (<span class="ltr" dir="ltr">P25</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-101" class="quarto-xref">تمرین&nbsp;<span>36.101</span></a>.</strong> ۶ (<span class="ltr" dir="ltr">P26</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-102" class="quarto-xref">تمرین&nbsp;<span>36.102</span></a>.</strong> ۳۲۰ (<span class="ltr" dir="ltr">P27</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-103" class="quarto-xref">تمرین&nbsp;<span>36.103</span></a>.</strong> <span class="ltr" dir="ltr">2.2 h</span> (<span class="ltr" dir="ltr">P28</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-104" class="quarto-xref">تمرین&nbsp;<span>36.104</span></a>.</strong> <span class="ltr" dir="ltr">12,960 h</span> (<span class="ltr" dir="ltr">P29</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-105" class="quarto-xref">تمرین&nbsp;<span>36.105</span></a>.</strong> <span class="ltr" dir="ltr">24 h</span> (<span class="ltr" dir="ltr">P30</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-106" class="quarto-xref">تمرین&nbsp;<span>36.106</span></a>.</strong> <span class="ltr" dir="ltr">98.3 %</span> کمتر (<span class="ltr" dir="ltr">P31</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-107" class="quarto-xref">تمرین&nbsp;<span>36.107</span></a>.</strong> ۲۸ (<span class="ltr" dir="ltr">P32</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-108" class="quarto-xref">تمرین&nbsp;<span>36.108</span></a>.</strong> ۱۲ ساعت (<span class="ltr" dir="ltr">P33</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-109" class="quarto-xref">تمرین&nbsp;<span>36.109</span></a>.</strong> ۸۵ روز (<span class="ltr" dir="ltr">P34</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-110" class="quarto-xref">تمرین&nbsp;<span>36.110</span></a>.</strong> <span class="ltr" dir="ltr">95 %</span> احتمالِ یافتن (<span class="ltr" dir="ltr">P35</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-111" class="quarto-xref">تمرین&nbsp;<span>36.111</span></a>.</strong> ۵۹ (<span class="ltr" dir="ltr">P36</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-112" class="quarto-xref">تمرین&nbsp;<span>36.112</span></a>.</strong> ۸ از ۱۶ (<span class="ltr" dir="ltr">P37</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-113" class="quarto-xref">تمرین&nbsp;<span>36.113</span></a>.</strong> <span class="ltr" dir="ltr">75 %</span> (<span class="ltr" dir="ltr">P38</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-114" class="quarto-xref">تمرین&nbsp;<span>36.114</span></a>.</strong> ۱۰۳ ساعت (<span class="ltr" dir="ltr">P39</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-115" class="quarto-xref">تمرین&nbsp;<span>36.115</span></a>.</strong> حدودِ ۶ منتظر (<span class="ltr" dir="ltr">P40</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-116" class="quarto-xref">تمرین&nbsp;<span>36.116</span></a>.</strong> ۸۱۶ (<span class="ltr" dir="ltr">P41</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-117" class="quarto-xref">تمرین&nbsp;<span>36.117</span></a>.</strong> ۱۳۰ در برابرِ ۰ (<span class="ltr" dir="ltr">P42</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-118" class="quarto-xref">تمرین&nbsp;<span>36.118</span></a>.</strong> <span class="ltr" dir="ltr">12,000 u</span> (<span class="ltr" dir="ltr">P43</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-119" class="quarto-xref">تمرین&nbsp;<span>36.119</span></a>.</strong> صرفه <span class="ltr" dir="ltr">9,000 u</span>؛ می‌ارزد (<span class="ltr" dir="ltr">P44</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-120" class="quarto-xref">تمرین&nbsp;<span>36.120</span></a>.</strong> <span class="ltr" dir="ltr">50 %</span> (<span class="ltr" dir="ltr">P45</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-121" class="quarto-xref">تمرین&nbsp;<span>36.121</span></a>.</strong> <span class="ltr" dir="ltr">83 %</span> (<span class="ltr" dir="ltr">P46</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-122" class="quarto-xref">تمرین&nbsp;<span>36.122</span></a>.</strong> ۲۴۸، که ۱۳۵ تایش بی‌استفاده است (<a href="#exm-ch36-rulebase" class="quarto-xref">مثال&nbsp;<span>36.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-123" class="quarto-xref">تمرین&nbsp;<span>36.123</span></a>.</strong> ۱۲۳ با ۱۰ بی‌استفاده (<a href="#exm-ch36-rulebase" class="quarto-xref">مثال&nbsp;<span>36.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-124" class="quarto-xref">تمرین&nbsp;<span>36.124</span></a>.</strong> ۵۴۰ (<a href="#sec-ch36-s-leavers" class="quarto-xref"><span>بخش 36.4.26</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-125" class="quarto-xref">تمرین&nbsp;<span>36.125</span></a>.</strong> <span class="ltr" dir="ltr">87.4 TB</span> (<a href="#sec-ch36-s-backup" class="quarto-xref"><span>بخش 36.4.27</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-126" class="quarto-xref">تمرین&nbsp;<span>36.126</span></a>.</strong> <span class="ltr" dir="ltr">65 %</span>؛ توربین‌ها <span class="ltr" dir="ltr">25 %</span> و اینورترها <span class="ltr" dir="ltr">30 %</span> (<a href="#exm-ch36-coverage" class="quarto-xref">مثال&nbsp;<span>36.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-127" class="quarto-xref">تمرین&nbsp;<span>36.127</span></a>.</strong> <span class="ltr" dir="ltr">67 %</span> (<a href="#sec-ch36-s-patch" class="quarto-xref"><span>بخش 36.4.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-128" class="quarto-xref">تمرین&nbsp;<span>36.128</span></a>.</strong> حدودِ ۳٫۷ روز (<a href="#sec-ch36-s-drift" class="quarto-xref"><span>بخش 36.4.30</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-129" class="quarto-xref">تمرین&nbsp;<span>36.129</span></a>.</strong> ۱۱۲ ساعت (<a href="#sec-ch36-s-rotation" class="quarto-xref"><span>بخش 36.4.31</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-130" class="quarto-xref">تمرین&nbsp;<span>36.130</span></a>.</strong> معیار: ضعف، نه روشِ حمله (<a href="#exm-ch36-risks" class="quarto-xref">مثال&nbsp;<span>36.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-131" class="quarto-xref">تمرین&nbsp;<span>36.131</span></a>.</strong> معیار: هدف، مالک، قاعده (<a href="#sec-ch36-a-trust" class="quarto-xref"><span>بخش 36.2.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-132" class="quarto-xref">تمرین&nbsp;<span>36.132</span></a>.</strong> معیار: یک قاعده برای هر مجرا، بستنِ پیش‌فرض (<a href="#exm-ch36-rules" class="quarto-xref">مثال&nbsp;<span>36.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-133" class="quarto-xref">تمرین&nbsp;<span>36.133</span></a>.</strong> معیار: <a href="#sec-ch36-b-access" class="quarto-xref"><span>بخش 36.3.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-134" class="quarto-xref">تمرین&nbsp;<span>36.134</span></a>.</strong> معیار: <a href="#sec-ch36-b-remote" class="quarto-xref"><span>بخش 36.3.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-135" class="quarto-xref">تمرین&nbsp;<span>36.135</span></a>.</strong> معیار: <a href="#sec-ch36-m-dwell" class="quarto-xref"><span>بخش 36.3.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-136" class="quarto-xref">تمرین&nbsp;<span>36.136</span></a>.</strong> معیار: <a href="#sec-ch36-b-harden" class="quarto-xref"><span>بخش 36.3.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-137" class="quarto-xref">تمرین&nbsp;<span>36.137</span></a>.</strong> معیار: مالک و مسیر، بی‌جزئیاتِ تاکتیکی (<a href="#sec-ch36-b-physical" class="quarto-xref"><span>بخش 36.3.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-138" class="quarto-xref">تمرین&nbsp;<span>36.138</span></a>.</strong> معیار: <a href="#sec-ch36-c-inventory" class="quarto-xref"><span>بخش 36.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-139" class="quarto-xref">تمرین&nbsp;<span>36.139</span></a>.</strong> معیار: <a href="#sec-ch36-c-restore" class="quarto-xref"><span>بخش 36.4.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-140" class="quarto-xref">تمرین&nbsp;<span>36.140</span></a>.</strong> معیار: <a href="#sec-ch36-c-patch" class="quarto-xref"><span>بخش 36.4.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-141" class="quarto-xref">تمرین&nbsp;<span>36.141</span></a>.</strong> معیار: ایمنی، کار، شاهد (<a href="#exm-ch36-tabletop" class="quarto-xref">مثال&nbsp;<span>36.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-142" class="quarto-xref">تمرین&nbsp;<span>36.142</span></a>.</strong> معیار: <a href="#sec-ch36-e-transfers" class="quarto-xref"><span>بخش 36.6.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-143" class="quarto-xref">تمرین&nbsp;<span>36.143</span></a>.</strong> معیار: <a href="#exm-ch36-baselines" class="quarto-xref">مثال&nbsp;<span>36.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-144" class="quarto-xref">تمرین&nbsp;<span>36.144</span></a>.</strong> معیار: <a href="#exm-ch36-scorecard" class="quarto-xref">مثال&nbsp;<span>36.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-145" class="quarto-xref">تمرین&nbsp;<span>36.145</span></a>.</strong> معیار: <a href="#sec-ch36-k-vendor" class="quarto-xref"><span>بخش 36.7.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-146" class="quarto-xref">تمرین&nbsp;<span>36.146</span></a>.</strong> معیار: <a href="#sec-ch36-n-ports" class="quarto-xref"><span>بخش 36.3.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-147" class="quarto-xref">تمرین&nbsp;<span>36.147</span></a>.</strong> معیار: <a href="#exm-ch36-order" class="quarto-xref">مثال&nbsp;<span>36.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-148" class="quarto-xref">تمرین&nbsp;<span>36.148</span></a>.</strong> معیار: <a href="#sec-ch36-n-classes" class="quarto-xref"><span>بخش 36.4.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-149" class="quarto-xref">تمرین&nbsp;<span>36.149</span></a>.</strong> معیار: <a href="#sec-ch36-n-training" class="quarto-xref"><span>بخش 36.4.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-150" class="quarto-xref">تمرین&nbsp;<span>36.150</span></a>.</strong> معیار: <a href="#sec-ch36-p-residual" class="quarto-xref"><span>بخش 36.4.20</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-151" class="quarto-xref">تمرین&nbsp;<span>36.151</span></a>.</strong> معیار: <a href="#sec-ch36-s-rules" class="quarto-xref"><span>بخش 36.4.25</span></a> و <a href="#sec-ch36-s-leavers" class="quarto-xref"><span>بخش 36.4.26</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-152" class="quarto-xref">تمرین&nbsp;<span>36.152</span></a>.</strong> معیار: <a href="#exm-ch36-coverage" class="quarto-xref">مثال&nbsp;<span>36.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-153" class="quarto-xref">تمرین&nbsp;<span>36.153</span></a>.</strong> معیار: <a href="#sec-ch36-b" class="quarto-xref"><span>بخش 36.3</span></a> و <a href="#fig-ch36-zones" class="quarto-xref">شکل&nbsp;<span>36.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-154" class="quarto-xref">تمرین&nbsp;<span>36.154</span></a>.</strong> معیار: <a href="#sec-ch36-d" class="quarto-xref"><span>بخش 36.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-155" class="quarto-xref">تمرین&nbsp;<span>36.155</span></a>.</strong> معیار: <a href="#exm-ch36-ladder" class="quarto-xref">مثال&nbsp;<span>36.7</span></a> و <a href="#exm-ch36-recovery" class="quarto-xref">مثال&nbsp;<span>36.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-156" class="quarto-xref">تمرین&nbsp;<span>36.156</span></a>.</strong> معیار: <a href="#sec-ch36-c-continuity" class="quarto-xref"><span>بخش 36.4.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-157" class="quarto-xref">تمرین&nbsp;<span>36.157</span></a>.</strong> معیار: <a href="#sec-ch36-e" class="quarto-xref"><span>بخش 36.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-158" class="quarto-xref">تمرین&nbsp;<span>36.158</span></a>.</strong> معیار: <a href="#sec-ch36-k-requirements" class="quarto-xref"><span>بخش 36.7.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-159" class="quarto-xref">تمرین&nbsp;<span>36.159</span></a>.</strong> معیار: <a href="#sec-ch36-c-eos" class="quarto-xref"><span>بخش 36.4.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-160" class="quarto-xref">تمرین&nbsp;<span>36.160</span></a>.</strong> معیار: <a href="#sec-ch36-a-priorities" class="quarto-xref"><span>بخش 36.2.1</span></a>، <a href="#exm-ch36-tabletop" class="quarto-xref">مثال&nbsp;<span>36.6</span></a>، <a href="#sec-ch36-b-pair" class="quarto-xref"><span>بخش 36.3.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-161" class="quarto-xref">تمرین&nbsp;<span>36.161</span></a>.</strong> معیار: حراست، پیکربندی، شبکه، داده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-162" class="quarto-xref">تمرین&nbsp;<span>36.162</span></a>.</strong> معیار: <a href="#exm-ch36-int-3" class="quarto-xref">مثال&nbsp;<span>36.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch36-163" class="quarto-xref">تمرین&nbsp;<span>36.163</span></a>.</strong> معیار: برای نمونه بازیابیِ دیوارهٔ آتش یا جریانِ ابری.</p>
</div>
<section id="sec-ch36-examples-out" class="level3" data-number="36.16.1">
<h3 data-number="36.16.1" class="anchored" data-anchor-id="sec-ch36-examples-out"><span class="header-section-number">36.16.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01 risk 2 x 5 and band: 10 high
P02 risk 4 x 2 and band: 8 medium
P03 8 lower-case letters: 37.6 bits
P04 16 letters and digits: 95.3 bits
P05 logs, 34 switches x 2,000 x 200 B x 365: 5.0 GB
P06 logs, 1 year at 500,000 events/day of 300 B: 54.8 GB
P07 patch, test 21 d, window 180 d: mean 111 d
P08 same, worst: 201 d
P09 vendor access 24 sessions of 3 h: 72 h; cut 99.2 %
P10 drift 30 ppm for 14 days: 36 s
P11 restore 0.2 + 1 + 1 + 6 + 2 h: 10.2 h
P12 backup broken 3 %/month, tested yearly: 18.0 %
P13 three copies at 10 % each: 0.10 %
P14 firewall pair of 0.999 each: 0.999999
P15 one firewall 0.999 in series with a switch 0.9998: 0.998800
P16 end of support every 7 y over 25 y: 3 replacements
P17 supplier 4,3,4,3,2 with weights 3,3,2,2,1: 3.36
P18 changes, 80 a year at 2 h each: 160 h
P19 logs read weekly: mean 3.5 d unseen
P20 plant stopped 3 days at 33.7 MWh/h and 50 u/MWh: 121,320 u
P21 alerts 50 a day for 30 days at 4 min: 100 h
P22 certificates 90 over 36 months, mean a month: 2.5
P23 128-bit key against 12 letters/digits: 57 bits more
P24 hosts a /27 zone can hold: 30
P25 break-even of 80,000 u controls against a 200,000 u event: every 2.5 y
P26 nines of a firewall pair of 0.999: 6
P27 local accounts, 40 devices x 8 people: 320
P28 images 500 GB at 0.5 Gbit/s: 2.2 h
P29 sessions 60 a year, 1 in 5 forgotten, 45 d each: 12,960 h
P30 same with a 2 h timeout: 24 h
P31 2 engineers, rights 150 h each instead of all year: 98.3 % less
P32 flag level, mean 12 and spread 4, 4 spreads: 28
P33 recovery chain 2 + 1 + 3 + 5 + 1 h: 12 h
P34 notice 60 d, test 10 d, window 30 d (mean): 85 d
P35 sample of 100 logins, 3 % bad: 95 % chance to find one
P36 sample for 95 % at 5 % bad: 59
P37 residual 2 x 4 against 4 x 4: 8 from 16
P38 indicator 9 of 12 backups tested: 75 %
P39 training 10 x 4 + 4 x 12 + 15 x 1 h: 103 h
P40 notices 3 a month, window 4 months: about 6 waiting on average
P41 ports 34 switches x 24: 816 settings to compare
P42 flat network vs zones, devices one PC reaches: 130 vs 0
P43 expected loss, 300,000 u at 4 % a year: 12,000 u
P44 same lowered to 1 % by a 7,000 u control: saves 9,000 u, worth it: True
P45 conduits with unauthenticated field protocols, 4 of 8: 50 %
P46 tabletop findings closed 5 of 6: 83 %</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01 risk 3 x 5: 15 (very high)
E02 10 letters and digits: 59.5 bits
E03 1e5 events/day of 400 B for 365 d: 14.6 GB
E04 patch tested 10 d, window 60 d: mean 40, worst 70 days
E05 restore 0.5 + 1 + 1 + 2 h: 4.5 h
E06 two parts 0.999 and 0.9995 in series: 0.998501</code></pre>
</section>
</section>
<section id="sec-ch36-refs" class="level2" data-number="36.17">
<h2 data-number="36.17" class="anchored" data-anchor-id="sec-ch36-refs"><span class="header-section-number">36.17</span> منابع</h2>
<ul>
<li>سری <span class="ltr" dir="ltr">IEC 62443</span> (بخش‌های <span class="ltr" dir="ltr">2-1</span>، <span class="ltr" dir="ltr">2-4</span>، <span class="ltr" dir="ltr">3-2</span>، <span class="ltr" dir="ltr">3-3</span>، <span class="ltr" dir="ltr">4-1</span>، <span class="ltr" dir="ltr">4-2</span>)، سری <span class="ltr" dir="ltr">IEC 62351</span>، <span class="ltr" dir="ltr">NIST SP 800-82 Rev.&nbsp;3</span> و <span class="ltr" dir="ltr">ISO/IEC 27001:2022</span> (با تاریخِ وارسی در دفترِ استانداردها)؛ اعلامیه‌های امنیتیِ سازندگان؛ الزام‌های بهره‌بردارِ شبکه و قانونِ کشوری (فصل‌های ۵۵ تا ۵۷).</li>
<li>کتاب‌های درسیِ امنیتِ سامانه‌های کنترلِ صنعتی، مدیریتِ ریسک و پیوستگیِ کار؛ فصل‌های ۵، ۲۰، ۳۲، ۳۴ و ۳۵ همین کتاب.</li>
</ul>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/35-scada-communications.html" class="pagination-link" aria-label="اسکادا و ارتباطات">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/37-performance-analytics.html" class="pagination-link" aria-label="پایشِ عملکرد و تحلیلِ داده">
        <span class="nav-page-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>