<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>37&nbsp; پایشِ عملکرد و تحلیلِ داده – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/38-detailed-design-documents.html" rel="next">
<link href="../chapters/36-ot-cybersecurity.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/34-instrumentation-control.html">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</a></li><li class="breadcrumb-item"><a href="../chapters/37-performance-analytics.html"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch37-map" id="toc-sec-ch37-map" class="nav-link active" data-scroll-target="#sec-ch37-map"><span class="header-section-number">37.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch37-a" id="toc-sec-ch37-a" class="nav-link" data-scroll-target="#sec-ch37-a"><span class="header-section-number">37.2</span> الف. شاخص‌ها و خط‌مبنا</a>
  <ul class="collapse">
  <li><a href="#sec-ch37-a-indicators" id="toc-sec-ch37-a-indicators" class="nav-link" data-scroll-target="#sec-ch37-a-indicators"><span class="header-section-number">37.2.1</span> شاخص‌های سالِ کارکرد</a></li>
  <li><a href="#sec-ch37-a-availability" id="toc-sec-ch37-a-availability" class="nav-link" data-scroll-target="#sec-ch37-a-availability"><span class="header-section-number">37.2.2</span> دسترس‌پذیریِ زمانی و انرژیایی</a></li>
  <li><a href="#sec-ch37-a-exclusions" id="toc-sec-ch37-a-exclusions" class="nav-link" data-scroll-target="#sec-ch37-a-exclusions"><span class="header-section-number">37.2.3</span> استثناها</a></li>
  <li><a href="#sec-ch37-a-windows" id="toc-sec-ch37-a-windows" class="nav-link" data-scroll-target="#sec-ch37-a-windows"><span class="header-section-number">37.2.4</span> پنجرهٔ گزارش</a></li>
  <li><a href="#sec-ch37-a-prtemp" id="toc-sec-ch37-a-prtemp" class="nav-link" data-scroll-target="#sec-ch37-a-prtemp"><span class="header-section-number">37.2.5</span> نسبتِ عملکردِ تصحیح‌شده با دما</a></li>
  <li><a href="#sec-ch37-a-waterfall" id="toc-sec-ch37-a-waterfall" class="nav-link" data-scroll-target="#sec-ch37-a-waterfall"><span class="header-section-number">37.2.6</span> نمودارِ آبشاریِ تلفات</a></li>
  <li><a href="#sec-ch37-a-expected" id="toc-sec-ch37-a-expected" class="nav-link" data-scroll-target="#sec-ch37-a-expected"><span class="header-section-number">37.2.7</span> انرژیِ مورد انتظار و خط‌مبنا</a></li>
  <li><a href="#sec-ch37-a-complete" id="toc-sec-ch37-a-complete" class="nav-link" data-scroll-target="#sec-ch37-a-complete"><span class="header-section-number">37.2.8</span> کامل بودنِ داده و هم‌سنجی</a></li>
  <li><a href="#sec-ch37-a-curtail" id="toc-sec-ch37-a-curtail" class="nav-link" data-scroll-target="#sec-ch37-a-curtail"><span class="header-section-number">37.2.9</span> کاهشِ تولید جدا از نیروگاه</a></li>
  </ul></li>
  <li><a href="#sec-ch37-b" id="toc-sec-ch37-b" class="nav-link" data-scroll-target="#sec-ch37-b"><span class="header-section-number">37.3</span> ب. از داده تا تشخیص</a>
  <ul class="collapse">
  <li><a href="#sec-ch37-b-validation" id="toc-sec-ch37-b-validation" class="nav-link" data-scroll-target="#sec-ch37-b-validation"><span class="header-section-number">37.3.1</span> اعتبارسنجیِ داده پیش از هر شاخص</a></li>
  <li><a href="#sec-ch37-b-cusum" id="toc-sec-ch37-b-cusum" class="nav-link" data-scroll-target="#sec-ch37-b-cusum"><span class="header-section-number">37.3.2</span> باقی‌ماندهٔ روزانه و مجموعِ تجمعی</a></li>
  <li><a href="#sec-ch37-b-thresholds" id="toc-sec-ch37-b-thresholds" class="nav-link" data-scroll-target="#sec-ch37-b-thresholds"><span class="header-section-number">37.3.3</span> آستانه: کم‌گیری در برابرِ هشدارِ نادرست</a></li>
  <li><a href="#sec-ch37-b-alarms" id="toc-sec-ch37-b-alarms" class="nav-link" data-scroll-target="#sec-ch37-b-alarms"><span class="header-section-number">37.3.4</span> کیفیتِ هشدارها</a></li>
  <li><a href="#sec-ch37-b-rca" id="toc-sec-ch37-b-rca" class="nav-link" data-scroll-target="#sec-ch37-b-rca"><span class="header-section-number">37.3.5</span> علتِ ریشه‌ای</a></li>
  <li><a href="#sec-ch37-b-evidence" id="toc-sec-ch37-b-evidence" class="nav-link" data-scroll-target="#sec-ch37-b-evidence"><span class="header-section-number">37.3.6</span> شاهد و نگهداریِ آن</a></li>
  <li><a href="#sec-ch37-b-pdm" id="toc-sec-ch37-b-pdm" class="nav-link" data-scroll-target="#sec-ch37-b-pdm"><span class="header-section-number">37.3.7</span> مرزهای نگهداریِ پیش‌بینانه</a></li>
  </ul></li>
  <li><a href="#sec-ch37-c" id="toc-sec-ch37-c" class="nav-link" data-scroll-target="#sec-ch37-c"><span class="header-section-number">37.4</span> پ. تحلیل‌ها و مرزهایشان</a>
  <ul class="collapse">
  <li><a href="#sec-ch37-c-peers" id="toc-sec-ch37-c-peers" class="nav-link" data-scroll-target="#sec-ch37-c-peers"><span class="header-section-number">37.4.1</span> مقایسه با همتایان</a></li>
  <li><a href="#sec-ch37-c-curve" id="toc-sec-ch37-c-curve" class="nav-link" data-scroll-target="#sec-ch37-c-curve"><span class="header-section-number">37.4.2</span> منحنیِ توانِ یک توربین</a></li>
  <li><a href="#sec-ch37-c-queue" id="toc-sec-ch37-c-queue" class="nav-link" data-scroll-target="#sec-ch37-c-queue"><span class="header-section-number">37.4.3</span> صفِ بازبینی: آشکارساز و انسان</a></li>
  <li><a href="#sec-ch37-c-degradation" id="toc-sec-ch37-c-degradation" class="nav-link" data-scroll-target="#sec-ch37-c-degradation"><span class="header-section-number">37.4.4</span> روندِ افتِ چندساله</a></li>
  <li><a href="#sec-ch37-c-drift" id="toc-sec-ch37-c-drift" class="nav-link" data-scroll-target="#sec-ch37-c-drift"><span class="header-section-number">37.4.5</span> رانشِ مدل و بازبینیِ انسانی</a></li>
  <li><a href="#sec-ch37-c-pruncert" id="toc-sec-ch37-c-pruncert" class="nav-link" data-scroll-target="#sec-ch37-c-pruncert"><span class="header-section-number">37.4.6</span> عدمِ قطعیتِ <span class="ltr" dir="ltr">PR</span></a></li>
  <li><a href="#sec-ch37-c-ewma" id="toc-sec-ch37-c-ewma" class="nav-link" data-scroll-target="#sec-ch37-c-ewma"><span class="header-section-number">37.4.7</span> نمودارِ میانگینِ متحرکِ نمایی</a></li>
  <li><a href="#sec-ch37-c-manytags" id="toc-sec-ch37-c-manytags" class="nav-link" data-scroll-target="#sec-ch37-c-manytags"><span class="header-section-number">37.4.8</span> ۲۱۰ آزمون در روز</a></li>
  <li><a href="#sec-ch37-c-soilstep" id="toc-sec-ch37-c-soilstep" class="nav-link" data-scroll-target="#sec-ch37-c-soilstep"><span class="header-section-number">37.4.9</span> خاک‌گرفتگی از پلّهٔ شستشو</a></li>
  <li><a href="#sec-ch37-c-trendyears" id="toc-sec-ch37-c-trendyears" class="nav-link" data-scroll-target="#sec-ch37-c-trendyears"><span class="header-section-number">37.4.10</span> چند سال داده برای نرخِ افت؟</a></li>
  </ul></li>
  <li><a href="#sec-ch37-d" id="toc-sec-ch37-d" class="nav-link" data-scroll-target="#sec-ch37-d"><span class="header-section-number">37.5</span> ت. آزمایشگاهِ تشخیص: یک سال، چهار مشکل</a>
  <ul class="collapse">
  <li><a href="#sec-ch37-d-monthly" id="toc-sec-ch37-d-monthly" class="nav-link" data-scroll-target="#sec-ch37-d-monthly"><span class="header-section-number">37.5.1</span> گامِ ۱: جدولِ ماهانه</a></li>
  <li><a href="#sec-ch37-d-signatures" id="toc-sec-ch37-d-signatures" class="nav-link" data-scroll-target="#sec-ch37-d-signatures"><span class="header-section-number">37.5.2</span> گامِ ۲: امضای روزانهٔ هر ماهِ مشکوک</a></li>
  <li><a href="#sec-ch37-d-confidence" id="toc-sec-ch37-d-confidence" class="nav-link" data-scroll-target="#sec-ch37-d-confidence"><span class="header-section-number">37.5.3</span> گامِ ۳: سطحِ اطمینان و آنچه آن را بالا می‌برد</a></li>
  <li><a href="#sec-ch37-d-report" id="toc-sec-ch37-d-report" class="nav-link" data-scroll-target="#sec-ch37-d-report"><span class="header-section-number">37.5.4</span> گامِ ۴: گزارشِ ماه</a></li>
  </ul></li>
  <li><a href="#sec-ch37-e" id="toc-sec-ch37-e" class="nav-link" data-scroll-target="#sec-ch37-e"><span class="header-section-number">37.6</span> ث. انضباطِ داده‌های قابلیتِ اطمینان</a>
  <ul class="collapse">
  <li><a href="#sec-ch37-e-taxonomy" id="toc-sec-ch37-e-taxonomy" class="nav-link" data-scroll-target="#sec-ch37-e-taxonomy"><span class="header-section-number">37.6.1</span> رده‌بندیِ رویدادها</a></li>
  <li><a href="#sec-ch37-e-boundaries" id="toc-sec-ch37-e-boundaries" class="nav-link" data-scroll-target="#sec-ch37-e-boundaries"><span class="header-section-number">37.6.2</span> مرزهای یک خرابی و زمانِ ازکارافتادگی</a></li>
  <li><a href="#sec-ch37-e-concurrent" id="toc-sec-ch37-e-concurrent" class="nav-link" data-scroll-target="#sec-ch37-e-concurrent"><span class="header-section-number">37.6.3</span> دو دسته در یک زمان</a></li>
  <li><a href="#sec-ch37-e-overrun" id="toc-sec-ch37-e-overrun" class="nav-link" data-scroll-target="#sec-ch37-e-overrun"><span class="header-section-number">37.6.4</span> کارِ برنامه‌ریزی‌شده‌ای که طول می‌کشد</a></li>
  <li><a href="#sec-ch37-e-hierarchy" id="toc-sec-ch37-e-hierarchy" class="nav-link" data-scroll-target="#sec-ch37-e-hierarchy"><span class="header-section-number">37.6.5</span> سلسله‌مراتبِ تجهیزات و کدِ خرابی</a></li>
  <li><a href="#sec-ch37-e-exposure" id="toc-sec-ch37-e-exposure" class="nav-link" data-scroll-target="#sec-ch37-e-exposure"><span class="header-section-number">37.6.6</span> زمانِ در معرض و بازهٔ نرخِ خرابی</a></li>
  <li><a href="#sec-ch37-e-censored" id="toc-sec-ch37-e-censored" class="nav-link" data-scroll-target="#sec-ch37-e-censored"><span class="header-section-number">37.6.7</span> سابقه‌های سانسورشده</a></li>
  <li><a href="#sec-ch37-e-weibull" id="toc-sec-ch37-e-weibull" class="nav-link" data-scroll-target="#sec-ch37-e-weibull"><span class="header-section-number">37.6.8</span> توزیعِ وایبول برای فرسودگی</a></li>
  <li><a href="#sec-ch37-e-growth" id="toc-sec-ch37-e-growth" class="nav-link" data-scroll-target="#sec-ch37-e-growth"><span class="header-section-number">37.6.9</span> رشدِ قابلیتِ اطمینان در ناوگانِ تازه</a></li>
  <li><a href="#sec-ch37-e-compare" id="toc-sec-ch37-e-compare" class="nav-link" data-scroll-target="#sec-ch37-e-compare"><span class="header-section-number">37.6.10</span> مقایسه‌پذیریِ ناوگان‌ها</a></li>
  <li><a href="#sec-ch37-e-quality" id="toc-sec-ch37-e-quality" class="nav-link" data-scroll-target="#sec-ch37-e-quality"><span class="header-section-number">37.6.11</span> کیفیتِ داده و عدمِ قطعیت</a></li>
  <li><a href="#sec-ch37-e-feedback" id="toc-sec-ch37-e-feedback" class="nav-link" data-scroll-target="#sec-ch37-e-feedback"><span class="header-section-number">37.6.12</span> بازخورد: از کجا می‌آید و به کجا می‌رود</a></li>
  </ul></li>
  <li><a href="#sec-ch37-f" id="toc-sec-ch37-f" class="nav-link" data-scroll-target="#sec-ch37-f"><span class="header-section-number">37.7</span> ج. آزمایشگاهِ قابلیتِ اطمینان: یک سال سابقهٔ رویداد</a>
  <ul class="collapse">
  <li><a href="#sec-ch37-f-merge" id="toc-sec-ch37-f-merge" class="nav-link" data-scroll-target="#sec-ch37-f-merge"><span class="header-section-number">37.7.1</span> گامِ ۱: ادغام، حذفِ تکراری‌ها، بریدن به پنجره</a></li>
  <li><a href="#sec-ch37-f-result" id="toc-sec-ch37-f-result" class="nav-link" data-scroll-target="#sec-ch37-f-result"><span class="header-section-number">37.7.2</span> گامِ ۲: خام، پالایش‌شده، حقیقت</a></li>
  <li><a href="#sec-ch37-f-definition" id="toc-sec-ch37-f-definition" class="nav-link" data-scroll-target="#sec-ch37-f-definition"><span class="header-section-number">37.7.3</span> گامِ ۳: یک تعریف، دو نتیجه</a></li>
  <li><a href="#sec-ch37-f-shared" id="toc-sec-ch37-f-shared" class="nav-link" data-scroll-target="#sec-ch37-f-shared"><span class="header-section-number">37.7.4</span> گامِ ۴: ازکارافتادگیِ یک سامانهٔ مشترک</a></li>
  <li><a href="#sec-ch37-f-repair" id="toc-sec-ch37-f-repair" class="nav-link" data-scroll-target="#sec-ch37-f-repair"><span class="header-section-number">37.7.5</span> گامِ ۵: انتظار یا تعمیر؟</a></li>
  <li><a href="#sec-ch37-f-summary" id="toc-sec-ch37-f-summary" class="nav-link" data-scroll-target="#sec-ch37-f-summary"><span class="header-section-number">37.7.6</span> آنچه آزمایشگاه نشان داد</a></li>
  <li><a href="#sec-ch37-f-energy" id="toc-sec-ch37-f-energy" class="nav-link" data-scroll-target="#sec-ch37-f-energy"><span class="header-section-number">37.7.7</span> دسترس‌پذیریِ انرژیاییِ مزرعهٔ بادی از سابقهٔ رویدادها</a></li>
  <li><a href="#sec-ch37-f-guarantee" id="toc-sec-ch37-f-guarantee" class="nav-link" data-scroll-target="#sec-ch37-f-guarantee"><span class="header-section-number">37.7.8</span> ضمانت و شانس</a></li>
  </ul></li>
  <li><a href="#sec-ch37-g" id="toc-sec-ch37-g" class="nav-link" data-scroll-target="#sec-ch37-g"><span class="header-section-number">37.8</span> چ. پایشِ پیش‌بینی‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch37-g-horizons" id="toc-sec-ch37-g-horizons" class="nav-link" data-scroll-target="#sec-ch37-g-horizons"><span class="header-section-number">37.8.1</span> امتیاز به تفکیکِ افق، روی دادهٔ کنارگذاشته</a></li>
  <li><a href="#sec-ch37-g-trap" id="toc-sec-ch37-g-trap" class="nav-link" data-scroll-target="#sec-ch37-g-trap"><span class="header-section-number">37.8.2</span> دامِ امتیاز روی دادهٔ آموزش</a></li>
  <li><a href="#sec-ch37-g-tech" id="toc-sec-ch37-g-tech" class="nav-link" data-scroll-target="#sec-ch37-g-tech"><span class="header-section-number">37.8.3</span> خطا به تفکیکِ فناوری و ساعت‌های شمرده‌شده</a></li>
  <li><a href="#sec-ch37-g-ramps" id="toc-sec-ch37-g-ramps" class="nav-link" data-scroll-target="#sec-ch37-g-ramps"><span class="header-section-number">37.8.4</span> رمپ‌ها به‌عنوانِ رویداد</a></li>
  <li><a href="#sec-ch37-g-gaps" id="toc-sec-ch37-g-gaps" class="nav-link" data-scroll-target="#sec-ch37-g-gaps"><span class="header-section-number">37.8.5</span> شکاف در خوراکِ پیش‌بینی</a></li>
  <li><a href="#sec-ch37-g-coverage" id="toc-sec-ch37-g-coverage" class="nav-link" data-scroll-target="#sec-ch37-g-coverage"><span class="header-section-number">37.8.6</span> کالیبره بودنِ بازهٔ پیش‌بینی</a></li>
  <li><a href="#sec-ch37-g-drift" id="toc-sec-ch37-g-drift" class="nav-link" data-scroll-target="#sec-ch37-g-drift"><span class="header-section-number">37.8.7</span> رانش پس از تغییرِ نیروگاه</a></li>
  <li><a href="#sec-ch37-g-cost" id="toc-sec-ch37-g-cost" class="nav-link" data-scroll-target="#sec-ch37-g-cost"><span class="header-section-number">37.8.8</span> مهارت با پول یکی نیست</a></li>
  </ul></li>
  <li><a href="#sec-ch37-h" id="toc-sec-ch37-h" class="nav-link" data-scroll-target="#sec-ch37-h"><span class="header-section-number">37.9</span> ح. تحلیلِ عملکردِ خدمت‌های شبکه</a>
  <ul class="collapse">
  <li><a href="#sec-ch37-h-step" id="toc-sec-ch37-h-step" class="nav-link" data-scroll-target="#sec-ch37-h-step"><span class="header-section-number">37.9.1</span> یک پلّهٔ نقطهٔ تنظیم در برابرِ مشخصه</a></li>
  <li><a href="#sec-ch37-h-clocks" id="toc-sec-ch37-h-clocks" class="nav-link" data-scroll-target="#sec-ch37-h-clocks"><span class="header-section-number">37.9.2</span> دو ساعت: فرمان و پاسخ روی یک پایهٔ زمانی</a></li>
  <li><a href="#sec-ch37-h-energy" id="toc-sec-ch37-h-energy" class="nav-link" data-scroll-target="#sec-ch37-h-energy"><span class="header-section-number">37.9.3</span> انرژیِ تحویلی در برابرِ انرژیِ خواسته‌شده</a></li>
  <li><a href="#sec-ch37-h-recovery" id="toc-sec-ch37-h-recovery" class="nav-link" data-scroll-target="#sec-ch37-h-recovery"><span class="header-section-number">37.9.4</span> بازیابی پیش از رویدادِ بعدی</a></li>
  <li><a href="#sec-ch37-h-telemetry" id="toc-sec-ch37-h-telemetry" class="nav-link" data-scroll-target="#sec-ch37-h-telemetry"><span class="header-section-number">37.9.5</span> کیفیتِ دورسنجی در تسویه</a></li>
  <li><a href="#sec-ch37-h-month" id="toc-sec-ch37-h-month" class="nav-link" data-scroll-target="#sec-ch37-h-month"><span class="header-section-number">37.9.6</span> ماهِ خدمت</a></li>
  <li><a href="#sec-ch37-h-attribution" id="toc-sec-ch37-h-attribution" class="nav-link" data-scroll-target="#sec-ch37-h-attribution"><span class="header-section-number">37.9.7</span> انتساب و مرزهایش</a></li>
  </ul></li>
  <li><a href="#sec-ch37-mfg" id="toc-sec-ch37-mfg" class="nav-link" data-scroll-target="#sec-ch37-mfg"><span class="header-section-number">37.10</span> ساخت و تولیدِ صنعتی: داده‌های کارخانه به‌عنوانِ ورودی</a>
  <ul class="collapse">
  <li><a href="#sec-ch37-k-inputs" id="toc-sec-ch37-k-inputs" class="nav-link" data-scroll-target="#sec-ch37-k-inputs"><span class="header-section-number">37.10.1</span> کدام داده‌های کارخانه</a></li>
  <li><a href="#sec-ch37-k-lots" id="toc-sec-ch37-k-lots" class="nav-link" data-scroll-target="#sec-ch37-k-lots"><span class="header-section-number">37.10.2</span> خرابی‌های میدانی به تفکیکِ دستهٔ تولید</a></li>
  <li><a href="#sec-ch37-k-boundary" id="toc-sec-ch37-k-boundary" class="nav-link" data-scroll-target="#sec-ch37-k-boundary"><span class="header-section-number">37.10.3</span> مرزِ کارِ نیروگاه و کارِ سازنده</a></li>
  </ul></li>
  <li><a href="#sec-ch37-plantp" id="toc-sec-ch37-plantp" class="nav-link" data-scroll-target="#sec-ch37-plantp"><span class="header-section-number">37.11</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch37-numbers" id="toc-sec-ch37-numbers" class="nav-link" data-scroll-target="#sec-ch37-numbers"><span class="header-section-number">37.12</span> عددهای کلیدیِ پایشِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch37-design" id="toc-sec-ch37-design" class="nav-link" data-scroll-target="#sec-ch37-design"><span class="header-section-number">37.13</span> گردشِ کارِ پایشِ عملکرد</a></li>
  <li><a href="#sec-ch37-lab" id="toc-sec-ch37-lab" class="nav-link" data-scroll-target="#sec-ch37-lab"><span class="header-section-number">37.14</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch37-std" id="toc-sec-ch37-std" class="nav-link" data-scroll-target="#sec-ch37-std"><span class="header-section-number">37.15</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch37-deliverable" id="toc-sec-ch37-deliverable" class="nav-link" data-scroll-target="#sec-ch37-deliverable"><span class="header-section-number">37.16</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch37-summary" id="toc-sec-ch37-summary" class="nav-link" data-scroll-target="#sec-ch37-summary"><span class="header-section-number">37.17</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch37-vocab" id="toc-sec-ch37-vocab" class="nav-link" data-scroll-target="#sec-ch37-vocab"><span class="header-section-number">37.17.1</span> واژگانِ فصلِ ۳۷</a></li>
  </ul></li>
  <li><a href="#sec-ch37-assess" id="toc-sec-ch37-assess" class="nav-link" data-scroll-target="#sec-ch37-assess"><span class="header-section-number">37.18</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">37.18.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">37.18.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">37.18.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">37.18.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">37.18.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch37-solutions" id="toc-sec-ch37-solutions" class="nav-link" data-scroll-target="#sec-ch37-solutions"><span class="header-section-number">37.19</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch37-examples-out" id="toc-sec-ch37-examples-out" class="nav-link" data-scroll-target="#sec-ch37-examples-out"><span class="header-section-number">37.19.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch37-refs" id="toc-sec-ch37-refs" class="nav-link" data-scroll-target="#sec-ch37-refs"><span class="header-section-number">37.20</span> منابع</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/34-instrumentation-control.html">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</a></li><li class="breadcrumb-item"><a href="../chapters/37-performance-analytics.html"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch37" class="quarto-section-identifier"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch37-map" class="level2" data-number="37.1">
<h2 data-number="37.1" class="anchored" data-anchor-id="sec-ch37-map"><span class="header-section-number">37.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>شاخص‌های عملکرد، یعنی <span class="ltr" dir="ltr">PR</span>، تولیدِ ویژه، ضریبِ ظرفیت و دسترس‌پذیریِ زمانی و انرژیایی، را با تعریف، خط‌مبنا، پنجره، استثناها و کامل بودنِ داده بسازد و گزارش کند.</li>
<li>از دادهٔ پایش به تشخیص برسد: اعتبارسنجی، باقی‌مانده و مجموعِ تجمعی، آستانه از هزینه‌ها، کیفیتِ هشدار، علتِ ریشه‌ای با شاهد و مرزهای نگهداریِ پیش‌بینانه.</li>
<li>تحلیل‌ها را با مرزهایشان به کار ببرد: مقایسه با همتایان، منحنیِ توان، آشکارسازی با بازبینیِ انسانی، روندِ افت و رانشِ مدل.</li>
<li>خاک‌گرفتگی، ازکارافتادنِ اینورتر، کاهشِ تولید به دستورِ شبکه و عیبِ حسگر را از داده‌های ماهانه با سطحِ اطمینان و شاهدِ پیگیری جدا کند.</li>
<li>داده‌های قابلیتِ اطمینان را با رده‌بندیِ رویدادها، سلسله‌مراتب، زمانِ در معرض، سانسور، وایبول و شیبِ رشد تحلیل کند و حساسیتِ نتیجه به تعریف و عیبِ داده را بسنجد.</li>
<li>پیش‌بینی‌ها را به تفکیکِ افق و فناوری روی دادهٔ کنارگذاشته امتیاز دهد و مهارت را از پول و تحویل جدا کند.</li>
<li>عملکردِ یک خدمتِ شبکه را در برابرِ مشخصهٔ نوشته‌شده بسنجد و شاهدِ تسویه و مرزهای انتساب را نگه دارد.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> داده و رایانش (<a href="05-computing-and-data.html" class="quarto-xref"><span>فصل 5</span></a>)، برآوردِ تولید و پیش‌بینی (<a href="15-energy-yield-losses.html" class="quarto-xref"><span>فصل 15</span></a>)، و اسکادا و ارتباطات (<a href="35-scada-communications.html" class="quarto-xref"><span>فصل 35</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="ltr" dir="ltr">PR</span> در فصلِ ۱۰ چگونه تعریف شد؟</li>
<li>ماندگاری در فصلِ ۱۵ چه پیش‌بینی‌ای بود؟</li>
<li>کامل بودنِ داده در فصلِ ۳۵ چه می‌سنجید؟</li>
<li>میانگینِ زمانِ میانِ خرابی‌ها با چه داده‌ای حساب می‌شود؟</li>
</ol>
<p>پاسخ‌ها: (۱) تولیدِ ویژه بر تابشِ صفحهٔ آرایه به یکای ساعتِ آفتابِ کامل؛ (۲) «آینده مثلِ اکنون»؛ (۳) سهمِ نمونه‌های معتبر از نمونه‌های مورد انتظار؛ (۴) زمانِ کارکرد و شمارِ خرابی‌ها. اگر دو پرسش یا بیشتر را نتوانستید، <a href="15-energy-yield-losses.html#sec-ch15-b-pr" class="quarto-xref"><span>بخش 15.3.9</span></a>، <a href="15-energy-yield-losses.html#sec-ch15-e" class="quarto-xref"><span>بخش 15.6</span></a> و <a href="35-scada-communications.html#sec-ch35-p-complete" class="quarto-xref"><span>بخش 35.4.17</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> فصل‌های ۳۴ تا ۳۶ ابزارها، شبکه و امنیتِ داده‌ها را ساختند. این فصل از آن داده‌ها دانش می‌سازد: نیروگاه چقدر خوب کار کرد، چرا نه بهتر، چه چیزی خراب شد و چند بار، پیش‌بینی‌ها چقدر درست بودند، و خدمت‌ها داده شدند یا نه. تحویل‌دادنی‌ها مشخصهٔ پایشِ عملکرد، روشِ تشخیص، دفترِ رویدادها و خرابی‌ها، گزارشِ ماهانه، تحلیلِ قابلیتِ اطمینان و گزارشِ پیش‌بینی و خدمت هستند. همه با تصمیمِ <span class="ltr" dir="ltr">D-041</span> جمع می‌شوند. فصلِ ۵۰ همین ابزارها را برای آزمون‌های پذیرش به کار می‌برد، فصلِ ۵۱ برای بهره‌برداری، و فصلِ ۵۲ روش‌های کمّیِ قابلیتِ اطمینان را روی داده‌های همین فصل می‌سازد.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>همهٔ داده‌ها <strong>ساختگی</strong>‌اند و هیچ برنامه‌ای به سامانهٔ زنده وصل نمی‌شود. عددهای پذیرش، قیمت‌ها و جریمه‌ها جای‌نگهدارند (<span class="ltr" dir="ltr">U-118</span>). تعریفِ قراردادیِ دسترس‌پذیری را قرارداد و مشخصهٔ خدمت را بهره‌بردارِ شبکه تعیین می‌کند. هیچ امتیازی تضمینِ توزیع یا تحویل نیست. گردآوریِ شاهد هرگز دلیلِ نزدیک شدن به تجهیزِ برقدار نیست. هر کار روی تجهیز با جداسازی، مجوزِ کار و به دستِ افرادِ مجاز انجام می‌شود (<a href="32-safety-fire-emergency.html" class="quarto-xref"><span>فصل 32</span></a>).</p>
</div>
</div>
</section>
<section id="sec-ch37-a" class="level2" data-number="37.2">
<h2 data-number="37.2" class="anchored" data-anchor-id="sec-ch37-a"><span class="header-section-number">37.2</span> الف. شاخص‌ها و خط‌مبنا</h2>
<p>نیروگاهی که کار می‌کند هر ساعت هزاران عدد می‌سازد. این بخش می‌پرسد کدام عددها حرفِ اصلی را می‌زنند. شاخصِ عملکرد (به انگلیسی <span class="ltr" dir="ltr">key performance indicator</span>) عددی است که یک پرسشِ روشن را جواب می‌دهد. پرسشِ «نیروگاه خوب کار کرد؟» شاخص نمی‌خواهد، چون دقیق نیست. پرسش‌های دقیق‌تر این‌ها هستند: آرایه چقدر از آفتابی را که رسید به برق تبدیل کرد؟ توربین‌ها چند ساعت آماده بودند؟ چقدر انرژی را شبکه نپذیرفت؟ هر کدام شاخصِ خودش را دارد. هر شاخص هم با یک <strong>خط‌مبنا</strong> (به انگلیسی <span class="ltr" dir="ltr">baseline</span>) سنجیده می‌شود: عددی که اگر همه‌چیز سالم بود انتظارش را داشتیم. در نیروگاهِ P خط‌مبنا مدلِ انرژیِ ۱۵٫۱ از فصلِ ۱۵ است (<a href="15-energy-yield-losses.html" class="quarto-xref"><span>فصل 15</span></a>).</p>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>داده‌های این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>همهٔ داده‌های عملیاتیِ این فصل <strong>ساختگی</strong>‌اند (<span class="ltr" dir="ltr">A-409</span>). سالِ کارکرد از خروجیِ ساعتیِ مدلِ ۱۵٫۱ (سالِ بستهٔ داده، سناریوی <span class="ltr" dir="ltr">S0</span>) ساخته شده است. نوفهٔ ساعتی و چهار مشکلِ کاشته‌شده به آن افزوده شده‌اند، هر کدام در یک ماه: خاک‌گرفتگی در آوریل، ازکارافتادنِ بلوکِ <span class="ltr" dir="ltr">B07</span> در ژوئن، سقفِ ۸۰ مگاواتیِ صادرات در ۴۰ ساعتِ اوت، و تابش‌سنجی که در اکتبر ۸٪ کمتر می‌خوانَد. هیچ عددی اندازه‌گیری نشده است. مشکل‌ها کاشته شده‌اند تا بشود پیدایشان کرد.</p>
<p><strong>پرونده:</strong> <code>companion/ch37/sources.py</code></p>
</div>
</div>
<section id="sec-ch37-a-indicators" class="level3" data-number="37.2.1">
<h3 data-number="37.2.1" class="anchored" data-anchor-id="sec-ch37-a-indicators"><span class="header-section-number">37.2.1</span> شاخص‌های سالِ کارکرد</h3>
<p><strong>ایده.</strong> چهار شاخص بیشترِ گزارش‌های ماهانه را پر می‌کنند. <strong>تولیدِ ویژه</strong> <span class="math inline">\(Y_\text{f}\)</span> انرژیِ تولیدی بر توانِ نامیِ <span class="ltr" dir="ltr">DC</span> است، بر حسبِ <span class="ltr" dir="ltr">kWh/kWp</span>. نیروگاه‌های با اندازه‌های گوناگون را هم‌سنگ می‌کند. <strong>تولیدِ مرجع</strong> <span class="math inline">\(Y_\text{r}\)</span> تابشِ رسیده به صفحهٔ آرایه است، تقسیم بر تابشِ شرایطِ استاندارد (<span class="math inline">\(1\,\text{kW/m}^2\)</span>). یکایش ساعت است: «ساعت‌های آفتابِ کامل». <strong>نسبتِ عملکرد</strong> (<span class="ltr" dir="ltr">PR</span>) نسبتِ این دو است (<a href="10-pv-modules-arrays.html" class="quarto-xref"><span>فصل 10</span></a>):</p>
<p><span id="eq-ch37-pr"><span class="math display">\[
\text{PR} = \frac{Y_\text{f}}{Y_\text{r}} = \frac{E/P_\text{dc}}{H_\text{POA}/G_\text{stc}}
\tag{37.1}\]</span></span></p>
<p><span class="ltr" dir="ltr">PR</span> می‌گوید آرایه چه سهمی از آفتاب را به برق تبدیل کرد، پس از همهٔ تلفات: دما، کابل، اینورتر، خاک، ازکارافتادگی. <strong>ضریبِ ظرفیت</strong> انرژیِ سال را بر انرژیِ کارِ یک‌سالهٔ نیروگاه با توانِ نامی تقسیم می‌کند. می‌گوید نیروگاه چه سهمی از توانِ نامی‌اش را به کار گرفت. کدِ شاخص‌ها کوتاه است:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb1"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb1-1"><a href="#cb1-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> performance_ratio(e_kwh: <span class="bu">float</span>, p_dc_kwp: <span class="bu">float</span>, h_kwh_m2: <span class="bu">float</span>,</span>
<span id="cb1-2"><a href="#cb1-2" aria-hidden="true" tabindex="-1"></a>                      g_stc: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.0</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb1-3"><a href="#cb1-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""PR: final yield (kWh/kWp) over reference yield (kWh/m2 / 1 kW/m2)."""</span></span>
<span id="cb1-4"><a href="#cb1-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> (e_kwh <span class="op">/</span> p_dc_kwp) <span class="op">/</span> (h_kwh_m2 <span class="op">/</span> g_stc)</span>
<span id="cb1-5"><a href="#cb1-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-6"><a href="#cb1-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-7"><a href="#cb1-7" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> pr_temperature(pr: <span class="bu">float</span>, t_cell_mean: <span class="bu">float</span>,</span>
<span id="cb1-8"><a href="#cb1-8" aria-hidden="true" tabindex="-1"></a>                   gamma: <span class="bu">float</span> <span class="op">=</span> <span class="op">-</span><span class="fl">0.0035</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb1-9"><a href="#cb1-9" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""PR corrected to 25 C cell temperature (gamma per K, negative)."""</span></span>
<span id="cb1-10"><a href="#cb1-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> pr <span class="op">/</span> (<span class="dv">1</span> <span class="op">+</span> gamma <span class="op">*</span> (t_cell_mean <span class="op">-</span> <span class="fl">25.0</span>))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>the indicators of the synthetic operating year
  PV energy 107,426 MWh; specific yield 1,789 kWh/kWp
  PV performance ratio (reference sensor) 0.832
  PV capacity factor on 50 MW AC 24.5 %
  wind energy 192,786 MWh; capacity factor on 60 MW 36.7 %
  plant energy at MV 300,212 MWh; curtailed 609 MWh
  each indicator answers a different question: yield and PR
  how well the PV turns sunlight into energy, capacity
  factor how much of its rating the plant uses, curtailed
  energy what the grid did not take</code></pre>
<div id="exm-ch37-indicators" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.1 (چهار عدد، چهار پرسش)</strong></span> <strong>پرسش.</strong> با سالِ ساختگیِ نیروگاهِ P، تولیدِ ویژه، <span class="ltr" dir="ltr">PR</span> و ضریبِ ظرفیتِ بخشِ خورشیدی و بادی را حساب کنید. چرا <span class="ltr" dir="ltr">PR</span> و ضریبِ ظرفیتِ بخشِ خورشیدی این‌قدر از هم دورند؟ (سالِ ساختگی، <span class="ltr" dir="ltr">A-409</span>، بستهٔ دادهٔ <span class="ltr" dir="ltr">1.1.0</span>، <span class="ltr" dir="ltr">S0</span>.)</p>
<p><strong>پاسخ.</strong> بخشِ خورشیدی ۱۰۷٬۴۲۶ مگاوات‌ساعت تولید کرد. با <span class="math inline">\(P_\text{dc} = 60.06\,\text{MWp}\)</span>:</p>
<p><span class="math display">\[
Y_\text{f} = \frac{107\,426\,000\,\text{kWh}}{60\,060\,\text{kWp}} = 1\,789\,\text{kWh/kWp}
\]</span></p>
<p><span class="ltr" dir="ltr">PR</span> روی حسگرِ مرجع ۰٫۸۳۲ است. ضریبِ ظرفیت روی <span class="math inline">\(50\,\text{MW}\)</span> متناوب ۲۴٫۵٪ است. بخشِ بادی ۱۹۲٬۷۸۶ مگاوات‌ساعت با ضریبِ ظرفیتِ ۳۶٫۷٪ تولید کرد.</p>
<p><strong>تفسیر.</strong> دو عدد دو پرسشِ متفاوت را جواب می‌دهند. <span class="ltr" dir="ltr">PR</span> پایینِ ۰٫۲۵ نیست چون آرایه بد کار کرده است. شب و ابر و زاویهٔ خورشید آفتاب را کم می‌کنند و این در <span class="math inline">\(Y_\text{r}\)</span> دیده می‌شود، نه در <span class="ltr" dir="ltr">PR</span>. <span class="ltr" dir="ltr">PR</span> ۰٫۸۳ یعنی آرایه از آفتابی که رسید خوب استفاده کرد. ضریبِ ظرفیتِ ۲۵٪ یعنی آفتاب فقط بخشی از روز و سال هست. مقایسهٔ ضریبِ ظرفیتِ بادی و خورشیدی هم دربارهٔ منبع حرف می‌زند، نه دربارهٔ کیفیتِ کار. <strong>وارسی:</strong> <span class="math inline">\(107\,426 / (50 \times 8\,760) = 0.245\)</span>.</p>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span><span class="ltr" dir="ltr">PR</span> به حسگر وابسته است
</div>
</div>
<div class="callout-body-container callout-body">
<p>مخرجِ <span class="ltr" dir="ltr">PR</span> از یک تابش‌سنج می‌آید. اگر تابش‌سنج کثیف باشد، کج باشد یا کالیبراسیونش گذشته باشد، <span class="ltr" dir="ltr">PR</span> جابه‌جا می‌شود بی‌آنکه آرایه تغییر کرده باشد. از این رو <span class="ltr" dir="ltr">PR</span> همیشه با نامِ حسگرِ مرجع، تاریخِ کالیبراسیونش و قاعدهٔ پالایشِ داده گزارش می‌شود. استانداردِ پایشِ عملکردِ فتوولتائیک (<span class="ltr" dir="ltr">STD-069</span>) همین چیزها را در گزارش می‌خواهد. بخشِ ت نشان می‌دهد حسگرِ معیوب چطور خودش را لو می‌دهد.</p>
</div>
</div>
</section>
<section id="sec-ch37-a-availability" class="level3" data-number="37.2.2">
<h3 data-number="37.2.2" class="anchored" data-anchor-id="sec-ch37-a-availability"><span class="header-section-number">37.2.2</span> دسترس‌پذیریِ زمانی و انرژیایی</h3>
<p><strong>ایده.</strong> <strong>دسترس‌پذیری</strong> (به انگلیسی <span class="ltr" dir="ltr">availability</span>) می‌گوید یک واحد چه سهمی از زمان یا انرژی را «آماده» بود. دو تعریفِ رایج دارد. <strong>دسترس‌پذیریِ زمانی</strong> ساعت‌های آماده را بر ساعت‌های دوره تقسیم می‌کند. ساعت‌هایی که بنا بر قرارداد کنار گذاشته می‌شوند از مخرج کم می‌شوند:</p>
<p><span id="eq-ch37-at"><span class="math display">\[
A_\text{t} = \frac{T_\text{up}}{T_\text{p} - T_\text{ex}}
\tag{37.2}\]</span></span></p>
<p><strong>دسترس‌پذیریِ انرژیایی</strong> یا تولیدمحور (به انگلیسی <span class="ltr" dir="ltr">production-based availability</span>) انرژیِ واقعی را بر انرژیِ ممکن تقسیم می‌کند. انرژیِ ممکن انرژیِ واقعی است به‌اضافهٔ انرژیِ ازدست‌رفته‌ای که به نیروگاه نسبت داده می‌شود:</p>
<p><span id="eq-ch37-ae"><span class="math display">\[
A_\text{E} = \frac{E_\text{act}}{E_\text{act} + E_\text{lost} - E_\text{ex}}
\tag{37.3}\]</span></span></p>
<p>در این رابطه <span class="math inline">\(E_\text{ex}\)</span> آن بخش از انرژیِ ازدست‌رفته است که قرارداد کنار گذاشته است. استانداردِ دسترس‌پذیریِ سامانه‌های بادی (<span class="ltr" dir="ltr">STD-165</span>) هر دو گونه را در یک مدلِ اطلاعاتی نام می‌برد. خودِ استاندارد فرمولِ قرارداد را تعیین نمی‌کند. آن کار با قرارداد است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb3"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb3-1"><a href="#cb3-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> time_availability(up_h: <span class="bu">float</span>, period_h: <span class="bu">float</span>,</span>
<span id="cb3-2"><a href="#cb3-2" aria-hidden="true" tabindex="-1"></a>                      excluded_h: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb3-3"><a href="#cb3-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Time-based availability: up time over the period less excluded time."""</span></span>
<span id="cb3-4"><a href="#cb3-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> up_h <span class="op">/</span> (period_h <span class="op">-</span> excluded_h)</span>
<span id="cb3-5"><a href="#cb3-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb3-6"><a href="#cb3-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb3-7"><a href="#cb3-7" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> energy_availability(actual_mwh: <span class="bu">float</span>, lost_mwh: <span class="bu">float</span>,</span>
<span id="cb3-8"><a href="#cb3-8" aria-hidden="true" tabindex="-1"></a>                        excluded_lost_mwh: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb3-9"><a href="#cb3-9" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Production-based availability: actual over potential energy, where the</span></span>
<span id="cb3-10"><a href="#cb3-10" aria-hidden="true" tabindex="-1"></a><span class="co">    losses charged to the plant exclude those excluded by agreement."""</span></span>
<span id="cb3-11"><a href="#cb3-11" aria-hidden="true" tabindex="-1"></a>    charged <span class="op">=</span> lost_mwh <span class="op">-</span> excluded_lost_mwh</span>
<span id="cb3-12"><a href="#cb3-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> actual_mwh <span class="op">/</span> (actual_mwh <span class="op">+</span> charged)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>one turbine down for 48 h in March: calm hours or windy hours
  March: 744 h, turbine energy 1,500.2 MWh
  outage in        time availability   production availability
  calmest 48 h                93.55 %                   99.19 %
  windiest 48 h               93.55 %                   88.08 %
  the same 48 hours cost almost nothing in a calm spell and a
  lot in a windy one: time-based availability cannot tell
  them apart, production-based availability can - which is
  why contracts and reports name the one they use
  (STD-165 describes both as information categories)</code></pre>
<div id="exm-ch37-timeenergy" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.2 (یک توقفِ ۴۸ ساعته در دو هوای متفاوت)</strong></span> <strong>پرسش.</strong> یک توربین در ماهِ مارس ۴۸ ساعت از کار می‌افتد. یک بار این ۴۸ ساعت در آرام‌ترین دورهٔ ماه است و یک بار در پربادترین. دسترس‌پذیریِ زمانی و انرژیایی را در هر دو حالت حساب کنید. (سالِ ساختگی، یک‌دوازدهمِ تولیدِ بادیِ مدلِ ۱۵٫۱.)</p>
<p><strong>پاسخ.</strong> ماه ۷۴۴ ساعت دارد. در هر دو حالت <span class="math inline">\(A_\text{t} = 696/744 = 93.55\,\%\)</span>. انرژیِ ممکنِ توربین در ماه ۱٬۵۰۰ مگاوات‌ساعت است. در دورهٔ آرام انرژیِ ازدست‌رفته ناچیز است و <span class="math inline">\(A_\text{E} = 99.19\,\%\)</span>. در دورهٔ پرباد ۱۷۹ مگاوات‌ساعت از دست می‌رود و <span class="math inline">\(A_\text{E} = 88.08\,\%\)</span>.</p>
<p><strong>تفسیر.</strong> دسترس‌پذیریِ زمانی میانِ این دو حالت فرقی نمی‌گذارد. دسترس‌پذیریِ انرژیایی فرق می‌گذارد. مالک انرژی می‌فروشد، پس انگیزهٔ تعمیرکار در قراردادِ زمانی با انگیزهٔ مالک یکی نیست. پیمانکاری که دسترس‌پذیریِ زمانی پرداخت می‌گیرد برای تعمیر در روزِ پرباد عجله‌ای بیش از روزِ آرام ندارد. قراردادهای تازه‌تر از این رو گونهٔ انرژیایی را برمی‌گزینند. اما انرژیِ ازدست‌رفته را باید تخمین زد، و آن تخمین خودش یک خط‌مبنا و یک قاعده می‌خواهد. <strong>وارسی:</strong> <span class="math inline">\((1 - 179/1\,500) \approx 0.881\)</span>.</p>
</div>
<p>«ساعتِ ازکارافتادگی» از لحظهٔ قطع تا بازگشت به کار شمرده می‌شود، نه فقط زمانِ دست‌به‌کار بودنِ تعمیرکار. بخشِ ث این مرزها را دقیق می‌کند (<a href="#sec-ch37-e-boundaries" class="quarto-xref"><span>بخش 37.6.2</span></a>).</p>
</section>
<section id="sec-ch37-a-exclusions" class="level3" data-number="37.2.3">
<h3 data-number="37.2.3" class="anchored" data-anchor-id="sec-ch37-a-exclusions"><span class="header-section-number">37.2.3</span> استثناها</h3>
<p><strong>ایده.</strong> قرارداد ساعت‌هایی را از حسابِ دسترس‌پذیری کنار می‌گذارد. دلیلش این است که آن ساعت‌ها تقصیرِ پیمانکار نیست. قطعیِ شبکه، فرمانِ کاهشِ تولید از بهره‌بردارِ شبکه و گاهی سرویسِ برنامه‌ریزی‌شده رایج‌ترین <strong>استثناها</strong> (به انگلیسی <span class="ltr" dir="ltr">exclusions</span>) هستند. هر استثنا عدد را بالا می‌برد:</p>
<pre class="text"><code>time-based availability of one turbine with and without exclusions
  hours lost: turbine faults 120, scheduled service 60,
    grid outage (operator's) 12, curtailment orders 40
  nothing excluded: 97.35 %
  grid outages and curtailment excluded: 97.93 %
  scheduled service also excluded: 98.61 %
  three numbers for one turbine and one year: an availability
  figure means nothing without its list of exclusions, and
  that list is the contract's, not the analyst's</code></pre>
<div id="exm-ch37-exclusions" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.3 (سه عدد برای یک توربین)</strong></span> <strong>پرسش.</strong> یک توربین در یک سال ۲۳۲ ساعت از کار افتاده است: ۱۲۰ ساعت خرابی، ۶۰ ساعت سرویسِ برنامه‌ریزی‌شده، ۱۲ ساعت قطعیِ شبکه و ۴۰ ساعت فرمانِ کاهشِ تولید. دسترس‌پذیریِ زمانی را با سه فهرستِ استثنا حساب کنید.</p>
<p><strong>پاسخ.</strong> بی‌استثنا: <span class="math inline">\(8\,528/8\,760 = 97.35\,\%\)</span>. با کنار گذاشتنِ شبکه و فرمان‌ها، ۵۲ ساعت از مخرج کم می‌شود: <span class="math inline">\(8\,528/8\,708 = 97.93\,\%\)</span>. با کنار گذاشتنِ سرویس هم، ۱۱۲ ساعت کم می‌شود: <span class="math inline">\(8\,528/8\,648 = 98.61\,\%\)</span>.</p>
<p><strong>تفسیر.</strong> یک توربین و یک سال سه عدد دارد. میانِ کمترین و بیشترین ۱٫۳ واحدِ درصد فاصله است، و این بیش از فاصلهٔ معمولِ یک توربینِ خوب و یک توربینِ بد است. پس عددِ دسترس‌پذیری بی‌فهرستِ استثناهایش بی‌معناست. این فهرست را قرارداد می‌نویسد، نه تحلیل‌گر. یک نکتهٔ ظریف‌تر هم هست: ساعتِ آماده در صورت می‌ماند، ولی ساعتِ کنارگذاشته از مخرج کم می‌شود. پس استثنا کردنِ ساعتی که توربین در آن <em>کار می‌کرد</em> خطاست. <strong>وارسی:</strong> <span class="math inline">\(8\,760 - 232 = 8\,528\)</span>.</p>
</div>
</section>
<section id="sec-ch37-a-windows" class="level3" data-number="37.2.4">
<h3 data-number="37.2.4" class="anchored" data-anchor-id="sec-ch37-a-windows"><span class="header-section-number">37.2.4</span> پنجرهٔ گزارش</h3>
<p><strong>ایده.</strong> همان رویداد در دو <strong>پنجرهٔ گزارش</strong> (به انگلیسی <span class="ltr" dir="ltr">reporting window</span>) دو عدد می‌سازد. یک توقفِ ۵۰ ساعته در ژوئیه ماهِ ژوئیه را بد نشان می‌دهد و سال را خوب:</p>
<pre class="text"><code>the same outage in two reporting windows
  one turbine, a single 50-hour outage in July
  July availability: 93.3 %
  year availability: 99.43 %
  a month with one long outage looks bad, the year looks
  fine; a report states its window, and comparisons use the
  same window - a rolling 12 months for trends, the month
  for follow-up</code></pre>
<p>هر گزارش پنجره‌اش را می‌گوید. مقایسه‌ها در یک پنجره انجام می‌شوند. برای روند، پنجرهٔ دوازده‌ماههٔ غلتان به کار می‌رود که فصل را حذف می‌کند. برای پیگیریِ یک مشکل، ماه یا هفته به کار می‌رود. قراردادها معمولاً دسترس‌پذیری را سالانه می‌سنجند، و همین دلیلی است که مشکلِ یک ماه زود دیده شود: تا پایانِ سال، دیگر برای جبران دیر است.</p>
</section>
<section id="sec-ch37-a-prtemp" class="level3" data-number="37.2.5">
<h3 data-number="37.2.5" class="anchored" data-anchor-id="sec-ch37-a-prtemp"><span class="header-section-number">37.2.5</span> نسبتِ عملکردِ تصحیح‌شده با دما</h3>
<p><strong>ایده.</strong> سلولِ داغ کمتر تولید می‌کند (<a href="10-pv-modules-arrays.html" class="quarto-xref"><span>فصل 10</span></a>). <span class="ltr" dir="ltr">PR</span> تابستان از این رو پایین‌تر از زمستان است، حتی وقتی آرایه کاملاً سالم است. برای جدا کردنِ اثرِ هوا از اثرِ نیروگاه، <span class="ltr" dir="ltr">PR</span> را به دمای <span class="math inline">\(25\,^\circ\text{C}\)</span> برمی‌گردانیم. دمای سلولِ ماه با تابش وزن داده می‌شود، چون ساعت‌های پرتابش بیشترِ انرژی را می‌سازند:</p>
<p><span id="eq-ch37-pr25"><span class="math display">\[
\text{PR}_{25} = \frac{\text{PR}}{1 + \gamma\,(\bar{T}_\text{c} - 25\,^\circ\text{C})},
\qquad
\bar{T}_\text{c} = \frac{\sum G_i\,T_{\text{c},i}}{\sum G_i}
\tag{37.4}\]</span></span></p>
<p>با <span class="math inline">\(\gamma = -0.0035\,\text{K}^{-1}\)</span> (ضریبِ دماییِ نسبیِ توان، <a href="05-computing-and-data.html" class="quarto-xref"><span>فصل 5</span></a>). دمای سلول اینجا با یک تخمینِ سادهٔ آموزشی ساخته شده است: دمای هوا به‌اضافهٔ <span class="math inline">\(0.03\,^\circ\text{C}\)</span> به‌ازای هر وات بر مترمربع.</p>
<pre class="text"><code>monthly PR and PR corrected to 25 C (reference sensor, teaching)
  month   PR      cell C (weighted)   PR at 25 C
  Jan     0.886                26.3        0.890
  Feb     0.879                30.1        0.895
  Mar     0.857                35.9        0.891
  Apr     0.810                41.4        0.860
  May     0.817                48.9        0.892
  Jun     0.785                54.1        0.874
  Jul     0.806                55.2        0.901
  Aug     0.801                53.5        0.890
  Sep     0.827                47.8        0.899
  Oct     0.849                41.3        0.901
  Nov     0.870                34.0        0.898
  Dec     0.884                26.0        0.887
  summer PR is lower partly because hot cells make less;
  corrected to 25 C the months move closer together, and
  what still sticks out - April's soiling, June's outage -
  is what the plant did, not what the weather did</code></pre>
<div id="fig-ch37-pr" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch37-pr-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch37-pr.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch37-pr-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;37.1: نسبتِ عملکردِ ماهانه، همان‌گونه که اندازه‌گیری شد و تصحیح‌شده به دمای ۲۵ درجه (ساختگی، آموزشی).
</figcaption>
</figure>
</div>
<div id="exm-ch37-pr25" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.4 (تابستان بد نیست؛ آوریل بد است)</strong></span> <strong>پرسش.</strong> <span class="ltr" dir="ltr">PR</span> ماهِ ژوئن ۰٫۷۸۵ است با دمای وزن‌دارِ سلولِ <span class="math inline">\(54.1\,^\circ\text{C}\)</span>. آن را به <span class="math inline">\(25\,^\circ\text{C}\)</span> برگردانید. کدام ماه‌ها پس از تصحیح هنوز بیرون می‌زنند؟</p>
<p><strong>پاسخ.</strong></p>
<p><span class="math display">\[
\text{PR}_{25} = \frac{0.785}{1 - 0.0035 \times 29.1} = \frac{0.785}{0.898} = 0.874
\]</span></p>
<p>پس از تصحیح، ماه‌ها میانِ ۰٫۸۸۷ و ۰٫۹۰۱ می‌مانند، جز آوریل (۰٫۸۶۰) و ژوئن (۰٫۸۷۴).</p>
<p><strong>تفسیر.</strong> فرقِ نزدیک به ۰٫۱ میانِ <span class="ltr" dir="ltr">PR</span> ژوئن و دسامبر بیشترش دماست. آنچه پس از تصحیح می‌ماند کارِ خودِ نیروگاه است: خاک‌گرفتگیِ آوریل و ازکارافتادنِ بلوک در ژوئن. تصحیح چیزی را پنهان نمی‌کند. مشکل‌ها را از پشتِ پردهٔ فصل بیرون می‌آورد. اما ضریبِ <span class="math inline">\(\gamma\)</span> و تخمینِ دمای سلول خودشان عدمِ قطعیت دارند. تصحیحِ با ضریبِ اشتباه، روندی ساختگی می‌سازد. پس ضریب از برگهٔ دادهٔ ماژولِ نصب‌شده خوانده می‌شود و تخمینِ دما با دماسنجِ پشتِ ماژول وارسی می‌شود. <strong>وارسی:</strong> <span class="math inline">\(0.785/0.874 = 0.898\)</span>.</p>
</div>
</section>
<section id="sec-ch37-a-waterfall" class="level3" data-number="37.2.6">
<h3 data-number="37.2.6" class="anchored" data-anchor-id="sec-ch37-a-waterfall"><span class="header-section-number">37.2.6</span> نمودارِ آبشاریِ تلفات</h3>
<p><strong>ایده.</strong> مدلِ ۱۵٫۱ می‌گوید نیروگاه در این سال چقدر باید تولید می‌کرد. <strong>آبشارِ تلف</strong> (به انگلیسی <span class="ltr" dir="ltr">loss waterfall</span>، <a href="15-energy-yield-losses.html" class="quarto-xref"><span>فصل 15</span></a>) فاصلهٔ آن عدد تا تولیدِ واقعی را به سهم‌های جدا می‌شکند. هر سهم یک علت، یک مالک و یک چاره دارد:</p>
<pre class="text"><code>loss waterfall of the operating year (MWh, synthetic)
  model 15.1 (PV + wind at MV)      301,494
  soiling (April)                      -314
  inverter outage (June)               -339
  curtailment                          -609
  other and noise                       -20
  actual                            300,212
  actual is 99.57 % of the model; each loss has a
  cause, an owner and a fix: cleaning (ch 10), the inverter
  maker's response time, the grid operator's limits</code></pre>
<div id="fig-ch37-waterfall" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch37-waterfall-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch37-waterfall.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch37-waterfall-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;37.2: آبشارِ تلفاتِ سالِ کارکرد: هر پله تلفی است که از پلهٔ پیشین آغاز می‌شود؛ ستونِ آخر جمعِ فاصلهٔ مدل تا تولیدِ واقعی است (ساختگی).
</figcaption>
</figure>
</div>
<div id="exm-ch37-waterfall" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.5 (۱٬۲۸۲ مگاوات‌ساعت و صاحبانش)</strong></span> <strong>پرسش.</strong> فاصلهٔ مدل تا تولیدِ واقعی ۱٬۲۸۲ مگاوات‌ساعت است. آن را تقسیم کنید و برای هر سهم مالک و چاره بنویسید.</p>
<p><strong>پاسخ.</strong> خاک‌گرفتگیِ آوریل ۳۱۴، ازکارافتادنِ بلوکِ <span class="ltr" dir="ltr">B07</span> در ژوئن ۳۳۹، کاهشِ تولید ۶۰۹ (بیشترش با سقفِ همیشگیِ ۱۰۰ مگاواتیِ صادرات و ۱۶۳ مگاوات‌ساعت در اوت، ماهِ سقفِ ۸۰ مگاواتیِ بهره‌بردار) و «سایر و نوفه» ۲۰ مگاوات‌ساعت. تولیدِ واقعی ۹۹٫۵۷٪ مدل است.</p>
<p><strong>تفسیر.</strong> خاک‌گرفتگی به برنامهٔ شستشو برمی‌گردد (<a href="10-pv-modules-arrays.html" class="quarto-xref"><span>فصل 10</span></a>). مالکش بهره‌بردار است. ازکارافتادن به زمانِ پاسخِ سازندهٔ اینورتر و انبارِ قطعه‌ها برمی‌گردد (بخشِ ب). کاهشِ تولید تصمیمِ بهره‌بردارِ شبکه است. چاره‌اش در قراردادِ اتصال و در انبارش است (<a href="19-battery-storage.html" class="quarto-xref"><span>فصل 19</span></a>). باید جدا گزارش شود، چون نیروگاه سالم بود. سهمِ «سایر» کوچک است. اگر بزرگ بود، یعنی آبشار چیزی را نمی‌شناسد و باید کاوید. آبشاری که بیشترش «سایر» است، تحلیل نیست. <strong>وارسی:</strong> <span class="math inline">\(314 + 339 + 609 + 20 = 1\,282\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="math inline">\(Y_\text{f}\)</span> و <span class="math inline">\(Y_\text{r}\)</span> هر کدام چه یکایی دارند و چرا نسبتشان بی‌بُعد است؟</li>
<li><span class="ltr" dir="ltr">PR</span> یک ماه ۰٫۸۰ و ضریبِ ظرفیتِ همان ماه ۲۰٪ است. کدام دربارهٔ کیفیتِ کارِ آرایه حرف می‌زند؟</li>
<li>یک توقفِ ۱۰ ساعته در دو ماه با ۷۴۴ و ۶۷۲ ساعت. دسترس‌پذیریِ زمانیِ هر ماه چقدر است؟</li>
<li>چرا دسترس‌پذیریِ انرژیایی انگیزهٔ تعمیرکار را با انگیزهٔ مالک یکی می‌کند؟</li>
<li>قرارداد ۴۰ ساعت فرمانِ کاهشِ تولید را استثنا می‌کند. این ساعت‌ها از صورت کم می‌شوند یا از مخرج؟</li>
<li><span class="ltr" dir="ltr">PR</span> ماهی با دمای وزن‌دارِ سلولِ <span class="math inline">\(45\,^\circ\text{C}\)</span> و <span class="ltr" dir="ltr">PR</span> ۰٫۸۰ را به ۲۵ درجه برگردانید.</li>
<li>چرا دمای سلولِ ماه را با تابش وزن می‌دهیم، نه با ساعت؟</li>
<li>در آبشارِ تلفات سهمِ «سایر» ۳۰٪ است. این دربارهٔ تحلیل چه می‌گوید؟</li>
<li>چرا کاهشِ تولید به دستورِ شبکه در آبشار جدا از تلفاتِ نیروگاه می‌آید؟</li>
<li>چه چیزهایی کنارِ عددِ <span class="ltr" dir="ltr">PR</span> گزارش می‌شوند؟</li>
</ol>
<p>پاسخ‌ها: (۱) <span class="ltr" dir="ltr">kWh/kWp</span> و ساعت؛ هر دو ساعتِ معادلِ توانِ نامی‌اند؛ (۲) <span class="ltr" dir="ltr">PR</span>؛ (۳) ۹۸٫۶۶٪ و ۹۸٫۵۱٪؛ (۴) چون توقف در ساعتِ پرباد گران‌تر شمرده می‌شود؛ (۵) از مخرج؛ (۶) <span class="math inline">\(0.80/0.93 = 0.860\)</span>؛ (۷) چون ساعت‌های پرتابش بیشترِ انرژی را می‌سازند؛ (۸) آبشار علت‌ها را نمی‌شناسد؛ (۹) چون نیروگاه سالم بود و مالکِ تصمیم دیگری است؛ (۱۰) حسگرِ مرجع، کالیبراسیون، قاعدهٔ پالایش و کامل بودنِ داده.</p>
</div>
</div>
</section>
<section id="sec-ch37-a-expected" class="level3" data-number="37.2.7">
<h3 data-number="37.2.7" class="anchored" data-anchor-id="sec-ch37-a-expected"><span class="header-section-number">37.2.7</span> انرژیِ مورد انتظار و خط‌مبنا</h3>
<p><strong>ایده.</strong> هر شاخصِ مقایسه‌ای یک «انتظار» می‌خواهد. <strong>انرژیِ مورد انتظار</strong> انرژی‌ای است که نیروگاهِ سالم با همین هوا تولید می‌کرد. در نیروگاهِ P آن را مدلِ ۱۵٫۱ می‌سازد: تابش و دما و باد و چگالیِ ساعت به ساعت وارد می‌شوند، و توانِ ساعت به ساعت در شینهٔ ۳۳ کیلوولت بیرون می‌آید (<a href="15-energy-yield-losses.html#sec-ch15-d" class="quarto-xref"><span>بخش 15.5</span></a>). خط‌مبنا فقط یک عدد نیست. یک نسخه از مدل است با پیکربندیِ ثابت و اثرانگشت. کسی که سالِ بعد همین شاخص را حساب می‌کند باید همین نسخه را به کار ببرد، یا دلیلِ تغییر را بنویسد.</p>
<p>سه چیز خط‌مبنا را خراب می‌کند. نخست، ورودیِ هوا از حسگری بیاید که خودش مشکل دارد (بخشِ ت). دوم، مدل با داده‌های همان دوره‌ای که قرار است بسنجد «تنظیم» شود. سوم، چیزی در نیروگاه تغییر کند و مدل خبردار نشود (بخشِ چ). مورد دوم را اینجا می‌بینیم:</p>
<pre class="text"><code>a baseline fitted on the period it should judge (April)
  actual over model 15.1: 0.968
  actual over a baseline scaled to April's own data: 1.000
  the learned baseline 'expects' the soiling and the loss
  disappears. A baseline is fixed from a reference period
  checked to be healthy, kept under version control, and
  refitted only with a record of why (ch 35, ch 15 model)</code></pre>
<div id="exm-ch37-baselinetrap" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.6 (خط‌مبنایی که خاک‌گرفتگی را «انتظار» دارد)</strong></span> <strong>پرسش.</strong> کارشناسی می‌گوید مدلِ ۱۵٫۱ «کمی خوش‌بین» است و آن را با داده‌های آوریل مقیاس می‌کند تا با واقعیت جور شود. نسبتِ واقعی به مدل پیش و پس از این کار چه می‌شود؟</p>
<p><strong>پاسخ.</strong> پیش از مقیاس ۰٫۹۶۸ است. پس از مقیاس، درست ۱٫۰۰۰ است.</p>
<p><strong>تفسیر.</strong> خط‌مبنای یادگرفته خاک‌گرفتگی را جزوِ «عادی» حساب کرد و تلفِ ۳۱۴ مگاوات‌ساعتی ناپدید شد. خط‌مبنا از یک دورهٔ مرجعِ وارسی‌شده ساخته می‌شود: دوره‌ای که سالم بودنش با بازرسی و داده نشان داده شده است. پس از آن ثابت می‌ماند و نسخه می‌گیرد. فقط با سابقه‌ای از دلیل دوباره برازش می‌شود. این همان قاعدهٔ «داده‌های آموزش را برای سنجش به کار نبر» است که بخشِ چ برای پیش‌بینی‌ها تکرار می‌کند. <strong>وارسی:</strong> <span class="math inline">\(0.968 / 0.968 = 1\)</span>.</p>
</div>
</section>
<section id="sec-ch37-a-complete" class="level3" data-number="37.2.8">
<h3 data-number="37.2.8" class="anchored" data-anchor-id="sec-ch37-a-complete"><span class="header-section-number">37.2.8</span> کامل بودنِ داده و هم‌سنجی</h3>
<p><strong>ایده.</strong> هیچ سالی دادهٔ کامل ندارد. ثبت‌کننده‌ها قطع می‌شوند، ارتباط می‌افتد و حسگرها برای کالیبراسیون بیرون می‌روند. <strong>کامل بودنِ داده</strong> (<a href="35-scada-communications.html" class="quarto-xref"><span>فصل 35</span></a>) سهمِ ساعت‌هایی است که دادهٔ معتبر دارند. قاعدهٔ اصلی ساده است و زیاد شکسته می‌شود: صورت و مخرجِ هر شاخص روی <em>همان</em> ساعت‌ها حساب می‌شوند. این همان <strong>هم‌سنجی</strong> (به انگلیسی <span class="ltr" dir="ltr">normalisation</span>) است: تقسیمِ چیزی بر همتای خودش.</p>
<pre class="text"><code>May with 5 days of energy data missing (logger outage)
  data completeness: 83.9 % of hours
  PR, energy of valid hours over the whole month's sun: 0.667
  PR, both on the same valid hours:                     0.816
  PR with no gap (known here only because it is synthetic): 0.817
  an indicator divides like by like: the gap is removed
  from numerator and denominator together, and the report
  states the completeness beside the value. A meter gap is
  not lost energy - the revenue meter still counted it</code></pre>
<div id="exm-ch37-complete" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.7 (پنج روزِ بی‌داده در ماهِ مه)</strong></span> <strong>پرسش.</strong> ثبت‌کنندهٔ انرژیِ بلوک‌ها در ماهِ مه پنج روز قطع بود. <span class="ltr" dir="ltr">PR</span> ماه را به دو شکل حساب کنید: انرژیِ ساعت‌های معتبر بر تابشِ کلِ ماه، و هر دو روی ساعت‌های معتبر.</p>
<p><strong>پاسخ.</strong> کامل بودن ۸۳٫۹٪ است. روشِ نخست <span class="ltr" dir="ltr">PR</span> را ۰٫۶۶۷ می‌دهد. روشِ دوم ۰٫۸۱۶ می‌دهد. <span class="ltr" dir="ltr">PR</span> بی‌شکاف، که اینجا فقط چون داده ساختگی است دانسته است، ۰٫۸۱۷ است.</p>
<p><strong>تفسیر.</strong> روشِ نخست ۱۸٪ «تلف» ساخت که هرگز رخ نداد. شکافِ داده تلفِ انرژی نیست. کنتورِ درآمدی آن انرژی را شمرد و فروخت. گزارش کامل بودن را کنارِ مقدار می‌نویسد. اگر کامل بودن از یک آستانه کمتر باشد، مثلاً ۹۰٪، شاخص «ناکافی» برچسب می‌خورد به‌جای آنکه عددی گمراه‌کننده نشان دهد. <strong>وارسی:</strong> <span class="math inline">\(0.667/0.816 \approx 26/31 = 0.839\)</span>.</p>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>پر کردنِ شکاف
</div>
</div>
<div class="callout-body-container callout-body">
<p>گاهی شکاف را با مدل پر می‌کنند: انرژیِ مورد انتظار جای انرژیِ اندازه‌گیری‌نشده می‌نشیند. این کار برای گزارشِ تولید رواست، به شرطِ آنکه ساعت‌های پرشده برچسب بخورند. برای سنجشِ عملکرد روا نیست، چون مدل را با خودش مقایسه می‌کند و <span class="ltr" dir="ltr">PR</span> آن ساعت‌ها خودبه‌خود «عالی» می‌شود. فصلِ ۳۵ همین قاعده را برای گزارش‌های پرشکاف گذاشت (<a href="35-scada-communications.html#sec-ch35-m-report" class="quarto-xref"><span>بخش 35.4.11</span></a>).</p>
</div>
</div>
</section>
<section id="sec-ch37-a-curtail" class="level3" data-number="37.2.9">
<h3 data-number="37.2.9" class="anchored" data-anchor-id="sec-ch37-a-curtail"><span class="header-section-number">37.2.9</span> کاهشِ تولید جدا از نیروگاه</h3>
<p><strong>ایده.</strong> <strong>کاهشِ تولید به دستورِ شبکه</strong> (به انگلیسی <span class="ltr" dir="ltr">curtailment</span>) انرژی‌ای است که نیروگاهِ سالم می‌توانست بدهد و شبکه نپذیرفت. دو گونه دارد. یکی سقفِ همیشگیِ ۱۰۰ مگاواتیِ صادرات است که در طراحی دیده شده است (<a href="15-energy-yield-losses.html" class="quarto-xref"><span>فصل 15</span></a>). دیگری فرمان‌های بهره‌بردارِ شبکه است، مثل سقفِ ۸۰ مگاواتیِ اوت. هر دو با سیگنالِ «سقف» در اسکادا ثبت می‌شوند. انرژیِ ازدست‌رفته‌شان این‌طور تخمین زده می‌شود: کمینهٔ توانِ ممکن و سقف، از توانِ ممکن کم می‌شود. توانِ ممکن هم از مدل یا از واحدهای آزاد خوانده می‌شود.</p>
<p>سه قاعده کاهشِ تولید را درست نگه می‌دارد. اول، ساعتِ کاهشِ تولید ساعتِ آماده است. در دسترس‌پذیری علیهِ نیروگاه شمرده نمی‌شود. دوم، انرژیِ کاهش‌یافته در آبشار جدا می‌آید. سوم، تخمینِ انرژیِ کاهش‌یافته عدمِ قطعیتِ خودش را دارد: توانِ ممکن هرگز اندازه‌گیری نشده است. تسویه با بهره‌بردارِ شبکه، اگر قرارداد چنین بخواهد، روی همین تخمین انجام می‌شود. پس روشِ تخمین پیش از اختلاف نوشته می‌شود.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>خط‌مبنای نیروگاهِ P چیست و چه چیزهایی همراهش نگه داشته می‌شود؟</li>
<li>سه راهی که خط‌مبنا خراب می‌شود را نام ببرید.</li>
<li>چرا تنظیمِ مدل با داده‌های آوریل تلفِ آوریل را پنهان می‌کند؟</li>
<li>ماهی با ۲۸ روزِ دادهٔ معتبر از ۳۰ روز. کامل بودن چقدر است؟</li>
<li>چرا شکافِ داده تلفِ انرژی نیست؟</li>
<li>پر کردنِ شکاف با مدل کجا رواست و کجا نه؟</li>
<li>ساعتِ کاهشِ تولید در دسترس‌پذیریِ زمانی چگونه شمرده می‌شود؟</li>
<li>توانِ ممکن ۹۲ مگاوات و سقف ۸۰ مگاوات برای سه ساعت. انرژیِ کاهش‌یافته چقدر است؟</li>
</ol>
<p>پاسخ‌ها: (۱) مدلِ ۱۵٫۱ با پیکربندیِ ثابت، نسخه و اثرانگشت؛ (۲) ورودیِ معیوب، تنظیم با دادهٔ همان دوره، تغییرِ نیروگاه بی‌خبر؛ (۳) چون مدل تلف را «عادی» یاد می‌گیرد؛ (۴) ۹۳٫۳٪؛ (۵) کنتورِ درآمدی آن را شمرد؛ (۶) در گزارشِ تولید با برچسب روا، در سنجشِ عملکرد نه؛ (۷) آماده؛ (۸) <span class="math inline">\(3 \times 12 = 36\,\text{MWh}\)</span>.</p>
</div>
</div>
</section>
</section>
<section id="sec-ch37-b" class="level2" data-number="37.3">
<h2 data-number="37.3" class="anchored" data-anchor-id="sec-ch37-b"><span class="header-section-number">37.3</span> ب. از داده تا تشخیص</h2>
<p>شاخص می‌گوید چیزی درست نیست. نمی‌گوید چه چیزی. این بخش راهی را دنبال می‌کند که از دادهٔ خام به یک علتِ ثابت‌شده و یک دستورِ کار می‌رسد. شکلِ <a href="#fig-ch37-workflow" class="quarto-xref">شکل&nbsp;<span>37.3</span></a> این راه را نشان می‌دهد. هر گام یک خطای رایج را می‌گیرد: اعتبارسنجی خطای حسگر را، خط‌مبنا خطای هوا را، آشکارسازی خطای حوصله را، بازبینیِ انسانی هشدارِ نادرست را، و شاهد خطای حافظه را.</p>
<div id="fig-ch37-workflow" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch37-workflow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch37-workflow.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch37-workflow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;37.3: راهِ داده تا تشخیص در نیروگاهِ P، از راست به چپ و از بالا به پایین؛ بازخورد به خط‌مبنا و سابقه‌ها برمی‌گردد (آموزشی).
</figcaption>
</figure>
</div>
<section id="sec-ch37-b-validation" class="level3" data-number="37.3.1">
<h3 data-number="37.3.1" class="anchored" data-anchor-id="sec-ch37-b-validation"><span class="header-section-number">37.3.1</span> اعتبارسنجیِ داده پیش از هر شاخص</h3>
<p><strong>ایده.</strong> هر شاخص روی داده‌ای ساخته می‌شود که پیش‌تر وارسی شده است. وارسی‌ها ساده‌اند و ارزان: داده هست یا نیست؟ مقدار در بازهٔ فیزیکی است؟ حسگر گیر نکرده است؟ شب تابش صفر است؟ فصل‌های ۱۲، ۱۳ و ۳۵ این وارسی‌ها را برای تابش، باد و اسکادا ساختند (<a href="35-scada-communications.html#sec-ch35-d-validate" class="quarto-xref"><span>بخش 35.5.1</span></a>). اینجا همان‌ها روی یک سال اجرا می‌شوند که چهار عیب در آن کاشته شده است:</p>
<pre class="text"><code>validation checks on a year of hourly data (planted faults)
  check                                  hours flagged
  missing values                             30
  wind speed stuck for 6 h or more           12
  irradiance above 2 W/m2 at night         4257
  irradiance above 1,400 W/m2                 0
  night readings above 2 W/m2 in 100 % of night hours: not noise
    but a constant offset of the pyranometer - serviced, and
    the offset removed from the record with a flag
  every check runs before any indicator: a stuck anemometer
  makes a turbine look like it ignores the wind. Flagged
  hours are marked, not deleted, and the indicator says how
  many hours it rests on (ch 35, completeness)</code></pre>
<div id="exm-ch37-validation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.8 (تابش‌سنجی که شب هم آفتاب می‌بیند)</strong></span> <strong>پرسش.</strong> وارسی‌ها روی یک سالِ ساعتی اجرا شده‌اند. چه پیدا کردند و با هر کدام چه می‌شود؟ (عیب‌های کاشته‌شده، <span class="ltr" dir="ltr">A-410</span>.)</p>
<p><strong>پاسخ.</strong> ۳۰ ساعت داده نیست. بادسنج ۱۲ ساعت پیاپی یک عدد را تکرار کرده است. تابش‌سنج در ۴٬۲۵۷ ساعتِ شب بیش از ۲ وات بر مترمربع خوانده است، یعنی در همهٔ ساعت‌های شب. هیچ ساعتی بیش از ۱٬۴۰۰ وات بر مترمربع نیست.</p>
<p><strong>تفسیر.</strong> ۴٬۲۵۷ ساعت از ۴٬۲۵۷ ساعتِ شب نوفه نیست. این یک جابه‌جاییِ ثابت در خوانشِ تابش‌سنج است. آن را با سرویسِ حسگر برطرف می‌کنند و از سابقه با برچسب کم می‌کنند. ساعت‌های پرچم‌خورده حذف نمی‌شوند. علامت می‌خورند و شاخص می‌گوید روی چند ساعت ساخته شده است. بادسنجِ گیرکرده خطرناک‌تر است: توربینی که «به باد بی‌اعتناست» یک خرابیِ دروغین می‌سازد. <strong>وارسی:</strong> هر ساعتِ شب پرچم خورده است، پس عیب پیوسته است، نه گاه‌به‌گاه.</p>
</div>
</section>
<section id="sec-ch37-b-cusum" class="level3" data-number="37.3.2">
<h3 data-number="37.3.2" class="anchored" data-anchor-id="sec-ch37-b-cusum"><span class="header-section-number">37.3.2</span> باقی‌ماندهٔ روزانه و مجموعِ تجمعی</h3>
<p><strong>ایده.</strong> <strong>باقی‌ماندهٔ روزانه</strong> <span class="math inline">\(r_d\)</span> انرژیِ واقعیِ یک روز است بر انرژیِ مورد انتظارِ آن روز، منهای یک. روزِ سالم نزدیکِ صفر است، با نوفه‌ای کوچک. یک افتِ ناگهانی را در همان روز می‌بینیم. یک افتِ آهسته، مثل خاک‌گرفتگی، را نمی‌بینیم: هر روز کمی بدتر است، و آن کم در نوفه گم می‌شود. <strong>مجموعِ تجمعی</strong> (به انگلیسی <span class="ltr" dir="ltr">CUSUM</span>، <a href="08-electrical-machines.html" class="quarto-xref"><span>فصل 8</span></a>) کمبودهای کوچک را جمع می‌کند تا از نوفه بزرگ‌تر شوند:</p>
<p><span id="eq-ch37-cusum"><span class="math display">\[
S_d = \max\!\left(0,\; S_{d-1} - r_d - \kappa\right),
\qquad \text{هشدار وقتی } S_d &gt; h_\text{s}
\tag{37.5}\]</span></span></p>
<p><span class="math inline">\(\kappa\)</span> کمبودِ مجاز در هر روز است: کمبودهای کوچک‌تر از آن جمع نمی‌شوند. <span class="math inline">\(h_\text{s}\)</span> آستانهٔ تصمیم است. در خروجیِ برنامه این دو با <code>k</code> و <code>h</code> نوشته شده‌اند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb12"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb12-1"><a href="#cb12-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> cusum(residuals, k: <span class="bu">float</span>, h: <span class="bu">float</span>):</span>
<span id="cb12-2"><a href="#cb12-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""One-sided lower CUSUM: index where the sum of (-r - k) first exceeds h,</span></span>
<span id="cb12-3"><a href="#cb12-3" aria-hidden="true" tabindex="-1"></a><span class="co">    or None. Detects a sustained drop of the residual below zero."""</span></span>
<span id="cb12-4"><a href="#cb12-4" aria-hidden="true" tabindex="-1"></a>    s <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb12-5"><a href="#cb12-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> i, r <span class="kw">in</span> <span class="bu">enumerate</span>(residuals):</span>
<span id="cb12-6"><a href="#cb12-6" aria-hidden="true" tabindex="-1"></a>        s <span class="op">=</span> <span class="bu">max</span>(<span class="fl">0.0</span>, s <span class="op">+</span> (<span class="op">-</span>r <span class="op">-</span> k))</span>
<span id="cb12-7"><a href="#cb12-7" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> s <span class="op">&gt;</span> h:</span>
<span id="cb12-8"><a href="#cb12-8" aria-hidden="true" tabindex="-1"></a>            <span class="cf">return</span> i</span>
<span id="cb12-9"><a href="#cb12-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="va">None</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>daily PV residual (actual / model - 1) and a CUSUM on it
  noise of the residual on ordinary days: 0.008
  CUSUM (k 0.01, h 0.05) from 1 April: alarm on day 99 (April 10)
  from 31 May: alarm on day 160; the outage began on day 160
  a CUSUM adds up small shortfalls until they are too many
  to be noise: the step is found on its first day, the slow
  soiling drift after 10 days - weeks before the monthly
  report shows it
  the deepest day of all, day 227 (-12.6 %), is in August:
    the export-limit signal explains it, so it is booked as
    curtailment, not as a plant fault</code></pre>
<div id="fig-ch37-residual" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch37-residual-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch37-residual.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch37-residual-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;37.4: باقی‌ماندهٔ روزانهٔ بخشِ خورشیدی در طولِ سال، با دو هشدارِ مجموعِ تجمعی؛ افتِ اوت را سیگنالِ سقفِ صادرات توضیح می‌دهد (ساختگی).
</figcaption>
</figure>
</div>
<div id="exm-ch37-cusum" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.9 (پلّه در یک روز، شیب در ده روز)</strong></span> <strong>پرسش.</strong> با <span class="math inline">\(\kappa = 0.01\)</span> و <span class="math inline">\(h_\text{s} = 0.05\)</span>، مجموعِ تجمعی را یک بار از اولِ آوریل و یک بار از ۳۱ مه آغاز کنید. هر کدام کِی هشدار می‌دهد؟ عمیق‌ترین روزِ سال کدام است و چرا هشدارِ خرابی نیست؟</p>
<p><strong>پاسخ.</strong> نوفهٔ باقی‌مانده در روزهای عادی ۰٫۰۰۸ است. از اولِ آوریل، هشدار در روزِ ۹۹ است، یعنی دهمِ آوریل. از ۳۱ مه، هشدار در روزِ ۱۶۰ است، همان روزی که بلوک از کار افتاد. عمیق‌ترین روزِ سال روزِ ۲۲۷ با ۱۲٫۶٪- است، در اوت.</p>
<p><strong>تفسیر.</strong> پلّهٔ ژوئن ۱۰٪ است و در روزِ اول از <span class="math inline">\(h_\text{s}\)</span> می‌گذرد. شیبِ آوریل روزی ۰٫۲٪ است. ده روز طول می‌کشد تا کمبودها از <span class="math inline">\(\kappa\)</span> و <span class="math inline">\(h_\text{s}\)</span> بگذرند. این چند هفته زودتر از گزارشِ ماهانه است. افتِ اوت عمیق‌تر از هر دو است، اما سیگنالِ سقفِ صادرات آن را توضیح می‌دهد. پس به‌عنوانِ کاهشِ تولید ثبت می‌شود، نه خرابی. باقی‌مانده هر کمبودی را نشان می‌دهد. توضیحِ آن کارِ گامِ بعد است. <strong>وارسی:</strong> بی‌نوفه، کمبودِ روزِ <span class="math inline">\(i\)</span> آوریل <span class="math inline">\(0.06\,i/29\)</span> است و از روزِ ششم از <span class="math inline">\(\kappa\)</span> بیشتر می‌شود؛ جمع در روزِ سیزدهم از <span class="math inline">\(h_\text{s}\)</span> می‌گذشت. نوفه، که مجموعِ تجمعی بخشِ منفی‌اش را صفر می‌کند، هشدار را سه روز جلو انداخت.</p>
</div>
</section>
<section id="sec-ch37-b-thresholds" class="level3" data-number="37.3.3">
<h3 data-number="37.3.3" class="anchored" data-anchor-id="sec-ch37-b-thresholds"><span class="header-section-number">37.3.3</span> آستانه: کم‌گیری در برابرِ هشدارِ نادرست</h3>
<p><strong>ایده.</strong> ساده‌ترین آشکارساز یک آستانه روی باقی‌ماندهٔ روزانه است: اگر <span class="math inline">\(r_d\)</span> از آستانه پایین‌تر رفت، هشدار. آستانهٔ تنگ مشکل‌ها را زود می‌گیرد و روزهای سالم را هم می‌گیرد. آستانهٔ گشاد آرام است و مشکل‌های آغازین را از دست می‌دهد:</p>
<pre class="text"><code>a daily alarm when the residual falls below a threshold
  threshold   days of problems found   false alarms in a year
      -0.02             32 of 39                       15
      -0.04             18 of 39                        2
      -0.06             12 of 39                        1
      -0.08              9 of 39                        1
  a tight threshold catches more of the problem days and
  calls on healthy days; a loose one stays quiet and misses
  the early soiling. The threshold is chosen for what a
  false alarm costs (a site visit) against a miss (lost
  energy), and the CUSUM is used where both matter</code></pre>
<div id="exm-ch37-thresholds" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.10 (کدام آستانه؟)</strong></span> <strong>پرسش.</strong> در سالِ ساختگی ۳۹ روزِ مشکل‌دار هست (۳۰ روزِ خاک‌گرفتگی و ۹ روزِ ازکارافتادگی). یک بازدیدِ بی‌حاصل ۵۰۰ واحد هزینه دارد. یک روزِ مشکلِ دیده‌نشده به‌طورِ میانگین ۲۰ مگاوات‌ساعت با ۵۰ واحد بر مگاوات‌ساعت، یعنی ۱٬۰۰۰ واحد. آستانهٔ ۰٫۰۲- را با ۰٫۰۴- مقایسه کنید.</p>
<p><strong>پاسخ.</strong> آستانهٔ ۰٫۰۲-: ۳۲ روز گرفته می‌شود، ۷ روز از دست می‌رود و ۱۵ هشدارِ نادرست می‌آید. هزینه: <span class="math inline">\(7 \times 1\,000 + 15 \times 500 = 14\,500\)</span> واحد. آستانهٔ ۰٫۰۴-: ۱۸ روز گرفته می‌شود، ۲۱ روز از دست می‌رود و ۲ هشدارِ نادرست. هزینه: <span class="math inline">\(21 \times 1\,000 + 2 \times 500 = 22\,000\)</span> واحد.</p>
<p><strong>تفسیر.</strong> با این هزینه‌های آموزشی آستانهٔ تنگ‌تر ارزان‌تر است. اگر بازدید گران‌تر بود، مثلاً با سفرِ دور، برتری برمی‌گشت. آستانه از هزینهٔ یک هشدارِ نادرست در برابرِ هزینهٔ یک کم‌گیری انتخاب می‌شود، نه از «حسِ خوب». مجموعِ تجمعی هر دو را بهتر می‌کند: کمبودهای پیاپی را جمع می‌کند، پس بی‌آنکه روزهای سالم را بگیرد، شیبِ آهسته را هم می‌گیرد. <strong>وارسی:</strong> <span class="math inline">\(32 + 7 = 39\)</span> و <span class="math inline">\(18 + 21 = 39\)</span>.</p>
</div>
</section>
<section id="sec-ch37-b-alarms" class="level3" data-number="37.3.4">
<h3 data-number="37.3.4" class="anchored" data-anchor-id="sec-ch37-b-alarms"><span class="header-section-number">37.3.4</span> کیفیتِ هشدارها</h3>
<p><strong>ایده.</strong> اسکادا هم هشدار می‌سازد، نه فقط تحلیل‌گر. فصلِ ۳۵ فلسفهٔ هشدار را گذاشت: هر هشدار یک اقدام دارد، یک اولویت و یک مالک (<a href="35-scada-communications.html#sec-ch35-c-alarms" class="quarto-xref"><span>بخش 35.4.2</span></a>). پایشِ عملکرد کیفیتِ هشدارها را هم می‌سنجد، چون هشدارِ بی‌اقدام توجهِ اپراتور را می‌خورد:</p>
<pre class="text"><code>alarm quality of a month (synthetic counts)
  measure                            count
  alarms in the month                 3,420
  acted on by the operator              410
  standing for more than 24 h            37
  from the top 10 alarm tags          2,050
  acted on: 12 %; top ten tags: 60 % of all alarms
  most alarms come from a few bad actors; fixing ten tags
  removes six alarms in ten, and the ones left are the ones
  an operator acts on (ch 35, alarm philosophy)</code></pre>
<p><strong>ایده.</strong> ۱۲٪ از هشدارها به اقدام رسیدند. ده برچسبِ پرتکرار ۶۰٪ همهٔ هشدارها را ساختند. این الگوی «بدکارانِ پرتکرار» رایج است. چاره هم ساده است: آن ده برچسب بازبینی می‌شوند. باند مرده می‌گیرند، تأخیر می‌گیرند، یا با حالتِ دستگاه سرکوب می‌شوند (<a href="35-scada-communications.html#sec-ch35-n-flood" class="quarto-xref"><span>بخش 35.4.12</span></a>). هشدارِ ایستاده‌ای که بیش از ۲۴ ساعت مانده است یا اقدامی می‌خواهد که انجام نشده، یا هیچ اقدامی نمی‌خواهد. هر دو بازبینی را لازم دارند. <strong>هم‌ترازیِ رویدادها</strong> هم پیش‌شرطِ همهٔ این‌هاست: رویدادهای اسکادا، رله‌ها و اینورترها باید روی یک پایهٔ زمانی باشند تا ترتیبشان قابلِ اعتماد باشد (<a href="35-scada-communications.html#sec-ch35-e-clocks" class="quarto-xref"><span>بخش 35.6.3</span></a>).</p>
</section>
<section id="sec-ch37-b-rca" class="level3" data-number="37.3.5">
<h3 data-number="37.3.5" class="anchored" data-anchor-id="sec-ch37-b-rca"><span class="header-section-number">37.3.5</span> علتِ ریشه‌ای</h3>
<p><strong>ایده.</strong> <strong>علتِ ریشه‌ای</strong> (به انگلیسی <span class="ltr" dir="ltr">root cause</span>) علتی است که اگر برطرف شود، مشکل دوباره رخ نمی‌دهد. علتِ بی‌واسطه معمولاً آشکار است: اینورتر قطع شد. علتِ ریشه‌ای پشتِ زنجیره‌ای از «چرا»هاست. هر گام با یک شاهد ثابت می‌شود، نه با حدس:</p>
<pre class="text"><code>root cause of the June outage (synthetic record)
  step              finding                                 evidence
  what              B07 at zero for 9 days                  block data
  when              first zero 06:10, day 160               event log, UTC
  immediate cause   trip on DC insulation fault             inverter log
  why not reset     spare monitor not in stock              CMMS, store
  root cause        spares list older than a design change  spares register
  fix               spare added, list tied to notices       work order
  the root cause is the one that, fixed, stops it happening
  again - here a spares list, not the inverter; every step
  cites its evidence, kept with the event (lesson B)</code></pre>
<div id="exm-ch37-rca" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.11 (یک فهرستِ قطعه‌ها، نه یک اینورتر)</strong></span> <strong>پرسش.</strong> بلوکِ <span class="ltr" dir="ltr">B07</span> نُه روز صفر بود. زنجیرهٔ علت‌ها را با شاهدِ هر گام بنویسید. علتِ ریشه‌ای کدام است؟ (سابقهٔ ساختگی.)</p>
<p><strong>پاسخ.</strong> اینورتر با خطای عایقیِ سمتِ <span class="ltr" dir="ltr">DC</span> قطع شد (سابقهٔ اینورتر). دوباره راه نیفتاد چون پایشگرِ یدکیِ عایق در انبار نبود (سامانهٔ نگهداری و انبار). نبود چون فهرستِ قطعه‌های یدکی پیش از یک تغییرِ طراحیِ سازنده نوشته شده بود (ثبتِ قطعه‌های یدکی). چاره: قطعه افزوده شد و فهرست به اعلامیه‌های سازنده گره خورد (دستورِ کار).</p>
<p><strong>تفسیر.</strong> علتِ ریشه‌ای در اینورتر نیست. در یک فهرست است. اگر فقط پایشگرِ عایق عوض می‌شد، خرابیِ بعدی دوباره نُه روز می‌برد. تحلیلِ علتِ ریشه‌ای روش‌های رسمی دارد، مثل درختِ خطا یا روشِ «پنج چرا». هستهٔ همه یکی است: هر ادعا یک شاهد، و ایستادن در علتی که مالک و چاره دارد. <strong>وارسی:</strong> هر ردیف یک ستونِ شاهد دارد که خالی نیست.</p>
</div>
</section>
<section id="sec-ch37-b-evidence" class="level3" data-number="37.3.6">
<h3 data-number="37.3.6" class="anchored" data-anchor-id="sec-ch37-b-evidence"><span class="header-section-number">37.3.6</span> شاهد و نگهداریِ آن</h3>
<p><strong>ایده.</strong> شاهد (به انگلیسی <span class="ltr" dir="ltr">evidence</span>) پیش از آنکه تعمیر آن را تغییر دهد گرد می‌آید. دادهٔ خامِ اسکادا با درهم‌سازی (هَش) ثبت می‌شود. پیکربندی‌ها «همان‌گونه که یافت شد» ذخیره می‌شوند. قطعهٔ خراب برچسب می‌خورد و نگه داشته می‌شود:</p>
<pre class="text"><code>evidence kept with an event (teaching)
  item                                   kept as
  raw SCADA and historian data           untouched copy, hash recorded
  event and alarm logs                   with their time base
  settings and configurations            as found, before any change
  photographs and failed parts           labelled, stored
  operator and maker statements          dated, signed
  analysis scripts and their outputs     with the data's hash
  evidence is collected before the fix changes it, and an
  analysis can be repeated from it by someone else - the
  basis of a warranty claim, an insurance claim or a
  dispute with the grid operator</code></pre>
<p><strong>ایده.</strong> هدف این است که کسِ دیگری بتواند تحلیل را از همین شاهدها تکرار کند. ادعای ضمانت از سازنده، ادعای بیمه، و اختلاف با بهره‌بردارِ شبکه همه روی همین شاهدها می‌ایستند. اسکریپتِ تحلیل هم شاهد است: با درهم‌سازیِ داده‌ای که خوانده نگه داشته می‌شود، تا نتیجه دوباره ساخته شود. فصلِ ۳۶ همین را برای امنیت خواست (<a href="36-ot-cybersecurity.html#sec-ch36-e-retention" class="quarto-xref"><span>بخش 36.6.4</span></a>).</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>ایمنی پیش از شاهد
</div>
</div>
<div class="callout-body-container callout-body">
<p>گردآوریِ شاهد هرگز دلیلِ نزدیک شدن به تجهیزِ برقدار یا ناایمن نیست. قطعهٔ خراب پس از جداسازی و صدورِ مجوزِ کار و به دستِ افرادِ مجاز برداشته می‌شود (<a href="32-safety-fire-emergency.html" class="quarto-xref"><span>فصل 32</span></a>). اگر ایمنی ایجاب کند که چیزی پیش از ثبت تغییر کند، ایمنی مقدم است و آن تغییر خودش ثبت می‌شود.</p>
</div>
</div>
</section>
<section id="sec-ch37-b-pdm" class="level3" data-number="37.3.7">
<h3 data-number="37.3.7" class="anchored" data-anchor-id="sec-ch37-b-pdm"><span class="header-section-number">37.3.7</span> مرزهای نگهداریِ پیش‌بینانه</h3>
<p><strong>ایده.</strong> <strong>نگهداریِ پیش‌بینانه</strong> (به انگلیسی <span class="ltr" dir="ltr">predictive maintenance</span>) خرابی را از روی نشانه‌هایش پیش از رخ دادن پیش‌بینی می‌کند: دمای جعبه‌دنده، لرزش، ذرّات در روغن. ابزارِ مفیدی است و ابزارِ کاملی نیست:</p>
<pre class="text"><code>what a gearbox temperature model can and cannot do (teaching)
  failures a year 4; found early 60 %, with time to act 80 %
  failures caught in time: 1.9; value 336,000 u
  false alarms 6, a site visit each: 18,000 u
  a useful tool - and a partial one: half the failures still
  come as surprises, some faults give no warning in this
  signal, and a model trained on one maker's gearbox does
  not transfer to another. It supports inspection; it does
  not replace it</code></pre>
<div id="exm-ch37-pdm" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.12 (نیمی از خرابی‌ها هنوز غافلگیر می‌کنند)</strong></span> <strong>پرسش.</strong> یک مدلِ دمای جعبه‌دنده ۶۰٪ خرابی‌ها را زود می‌بیند و در ۸۰٪ آن‌ها وقتِ اقدام هست. سالی چهار خرابی رخ می‌دهد که هر کدام ۲۵۰٬۰۰۰ واحد هزینه دارد. اقدامِ به‌موقع ۷۰٪ آن را نجات می‌دهد. شش هشدارِ نادرست هر کدام یک بازدیدِ ۳٬۰۰۰ واحدی دارد. ارزش و هزینه را حساب کنید. (عددهای آموزشی.)</p>
<p><strong>پاسخ.</strong> خرابی‌های به‌موقع گرفته‌شده: <span class="math inline">\(4 \times 0.6 \times 0.8 = 1.9\)</span>. ارزش: <span class="math inline">\(1.92 \times 0.7 \times 250\,000 = 336\,000\)</span> واحد. هزینهٔ هشدارهای نادرست: <span class="math inline">\(6 \times 3\,000 = 18\,000\)</span> واحد.</p>
<p><strong>تفسیر.</strong> ابزار ارزشمند است، اما ۲٫۱ خرابی از ۴ هنوز بی‌خبر می‌آیند. برخی خرابی‌ها در این سیگنال هیچ نشانه‌ای ندارند. مدلی که روی جعبه‌دندهٔ یک سازنده آموزش دیده به سازندهٔ دیگر منتقل نمی‌شود. پس نگهداریِ پیش‌بینانه بازرسی را پشتیبانی می‌کند و جای آن را نمی‌گیرد. برنامهٔ نگهداری (<a href="51-operations.html" class="quarto-xref"><span>فصل 51</span></a>) هم بر پایهٔ همین مرزها نوشته می‌شود. ادعای یک فروشنده که «همهٔ خرابی‌ها را پیش‌بینی می‌کند» با همین سه عدد وارسی می‌شود: سهمِ گرفته‌شده، زمانِ پیش از خرابی، و نرخِ هشدارِ نادرست. <strong>وارسی:</strong> <span class="math inline">\(4 - 1.92 = 2.08\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا اعتبارسنجی پیش از هر شاخص می‌آید؟</li>
<li>تابش‌سنجی در همهٔ ساعت‌های شب ۴ وات بر مترمربع می‌خوانَد. چه نوع عیبی است؟</li>
<li>ساعت‌های پرچم‌خورده حذف می‌شوند یا علامت می‌خورند؟ چرا؟</li>
<li><span class="math inline">\(r_d\)</span> روزی با ۴۸ مگاوات‌ساعت تولید و ۵۰ مگاوات‌ساعت انتظار چقدر است؟</li>
<li>با <span class="math inline">\(\kappa = 0.01\)</span> و <span class="math inline">\(r_d = -0.03\)</span> پیاپی، مجموعِ تجمعی پس از چند روز از ۰٫۰۵ می‌گذرد؟</li>
<li>چرا مجموعِ تجمعی شیبِ آهسته را بهتر از آستانهٔ روزانه می‌گیرد؟</li>
<li>چه چیزی آستانهٔ یک آشکارساز را تعیین می‌کند؟</li>
<li>ده برچسب ۶۰٪ هشدارها را می‌سازند. نخستین اقدام چیست؟</li>
<li>علتِ بی‌واسطه و علتِ ریشه‌ای چه فرقی دارند؟</li>
<li>چرا اسکریپتِ تحلیل هم شاهد است؟</li>
<li>دو دلیل بیاورید که نگهداریِ پیش‌بینانه جای بازرسی را نمی‌گیرد.</li>
<li>افتِ عمیقِ یک روز در اوت چرا خرابی ثبت نشد؟</li>
</ol>
<p>پاسخ‌ها: (۱) شاخص روی دادهٔ معیوب گمراه می‌کند؛ (۲) جابه‌جاییِ ثابت؛ (۳) علامت می‌خورند تا شاخص بگوید روی چند ساعت است؛ (۴) ۰٫۰۴-؛ (۵) سه روز (<span class="math inline">\(0.02 \times 3 = 0.06\)</span>)؛ (۶) کمبودهای پیاپی را جمع می‌کند؛ (۷) هزینهٔ هشدارِ نادرست در برابرِ کم‌گیری؛ (۸) بازبینیِ آن ده برچسب؛ (۹) ریشه‌ای آن است که برطرف شدنش تکرار را می‌بندد؛ (۱۰) تا نتیجه دوباره ساخته شود؛ (۱۱) برخی خرابی‌ها نشانه ندارند و مدل منتقل نمی‌شود؛ (۱۲) سیگنالِ سقفِ صادرات آن را توضیح داد.</p>
</div>
</div>
</section>
</section>
<section id="sec-ch37-c" class="level2" data-number="37.4">
<h2 data-number="37.4" class="anchored" data-anchor-id="sec-ch37-c"><span class="header-section-number">37.4</span> پ. تحلیل‌ها و مرزهایشان</h2>
<p>بخشِ ب یک نیروگاه را با مدلِ خودش سنجید. این بخش ابزارهای دیگری می‌آورد: مقایسه با همتایان، منحنیِ توان، روندِ چندساله و آشکارسازیِ ناهنجاری. هر کدام کاری را خوب می‌کند و جایی می‌لغزد. هر ابزار هم یک انسان را پشتِ خود لازم دارد که تصمیم بگیرد.</p>
<section id="sec-ch37-c-peers" class="level3" data-number="37.4.1">
<h3 data-number="37.4.1" class="anchored" data-anchor-id="sec-ch37-c-peers"><span class="header-section-number">37.4.1</span> مقایسه با همتایان</h3>
<p><strong>ایده.</strong> ده بلوکِ خورشیدیِ نیروگاهِ P یک آفتاب، یک دما و یک خاک دارند. اگر یکی از بقیه کمتر تولید کند، هوا مقصر نیست. <strong>مقایسه با همتایان</strong> (به انگلیسی <span class="ltr" dir="ltr">peer comparison</span>) اثرِ هوا را بی‌مدل حذف می‌کند. برای سنجشِ دوری از همتایان، میانه و <strong>میانهٔ قدرِمطلقِ انحراف</strong> (<span class="ltr" dir="ltr">MAD</span>) به کار می‌روند، نه میانگین و انحرافِ معیار:</p>
<p><span id="eq-ch37-robustz"><span class="math display">\[
z_\text{r} = \frac{y - \tilde{y}}{1.4826\,\operatorname{MAD}},
\qquad
\operatorname{MAD} = \operatorname{median}\lvert y_i - \tilde{y} \rvert
\tag{37.6}\]</span></span></p>
<p>ضریبِ ۱٫۴۸۲۶ کاری می‌کند که برای داده‌های نرمال <span class="math inline">\(1.4826\,\text{MAD}\)</span> همان انحرافِ معیار باشد. <span class="math inline">\(\tilde{y}\)</span> میانه است.</p>
<pre class="text"><code>specific yield of the ten PV blocks in a year (synthetic)
  block   kWh/kWp   robust z
  B01        1799        1.4
  B02        1786       -0.1
  B03        1798        1.2
  B04        1726       -6.8  &lt;- check
  B05        1781       -0.7
  B06        1784       -0.4
  B07        1802        1.6
  B08        1788        0.1
  B09        1785       -0.2
  B10        1793        0.7
  blocks share the weather, so comparing them removes it:
  the median and the median absolute deviation are not
  pulled by the bad block itself, as a mean and a standard
  deviation would be. B04 is 3.4 % below its peers</code></pre>
<div id="fig-ch37-peers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch37-peers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch37-peers.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch37-peers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;37.5: تولیدِ ویژهٔ ده بلوکِ خورشیدی در یک سال؛ بلوکِ <span class="ltr" dir="ltr">B04</span> از همتایانش دور است (ساختگی).
</figcaption>
</figure>
</div>
<div id="exm-ch37-peers" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.13 (چرا میانه؟)</strong></span> <strong>پرسش.</strong> بلوکِ <span class="ltr" dir="ltr">B04</span> ۱٬۷۲۶ کیلووات‌ساعت بر کیلووات تولید کرده و میانهٔ ده بلوک ۱٬۷۸۸ است. <span class="math inline">\(1.4826\,\text{MAD}\)</span> برابرِ ۹٫۱ است. <span class="math inline">\(z_\text{r}\)</span> را حساب کنید. اگر به‌جای آن میانگین و انحرافِ معیار به کار می‌رفت چه می‌شد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(z_\text{r} = (1\,726 - 1\,788)/9.1 = -6.8\)</span>. بلوک ۳٫۴٪ زیرِ همتایانش است و پرچم می‌خورد.</p>
<p><strong>تفسیر.</strong> انحرافِ معیارِ ده بلوک خودِ <span class="ltr" dir="ltr">B04</span> را هم در بر می‌گیرد. یک بلوکِ بد آن را بزرگ می‌کند و <span class="math inline">\(z\)</span> همان بلوک را کوچک‌تر نشان می‌دهد. میانه و <span class="ltr" dir="ltr">MAD</span> از یک نقطهٔ دور اثر نمی‌گیرند. مقایسه با همتایان یک حد هم دارد: اگر همهٔ بلوک‌ها با هم بد شوند، مثلاً همه خاک بگیرند، هیچ‌کدام از بقیه دور نمی‌شود. پس این روش مکملِ مدل است، نه جانشینِ آن. <strong>وارسی:</strong> <span class="math inline">\(62/9.1 = 6.8\)</span>.</p>
</div>
</section>
<section id="sec-ch37-c-curve" class="level3" data-number="37.4.2">
<h3 data-number="37.4.2" class="anchored" data-anchor-id="sec-ch37-c-curve"><span class="header-section-number">37.4.2</span> منحنیِ توانِ یک توربین</h3>
<p><strong>ایده.</strong> انرژیِ ماهانهٔ یک توربین با باد بالا و پایین می‌رود. یک کمبودِ ۳٪ در این نوسان گم می‌شود. <strong>منحنیِ توان</strong> آن را آشکار می‌کند: ساعت‌ها بر پایهٔ سرعتِ باد در دسته‌های یک متر بر ثانیه گروه می‌شوند، و توانِ میانگینِ هر دسته با منحنیِ مورد انتظار مقایسه می‌شود (روشِ دسته‌ها، <a href="11-wind-turbines.html" class="quarto-xref"><span>فصل 11</span></a>):</p>
<pre class="text"><code>one turbine against its expected curve, by wind-speed bin (synthetic)
  bin m/s   hours   expected MW   measured MW   ratio
   3-4        361          0.01          0.01   1.002
   4-5        466          0.10          0.10   0.951
   5-6        498          0.31          0.29   0.952
   6-7        478          0.63          0.60   0.951
   7-8        457          1.09          1.04   0.952
   8-9        402          1.68          1.60   0.948
   9-10       331          2.42          2.30   0.948
  10-11       268          3.34          3.18   0.953
  11-12       197          4.41          4.40   0.998
  12-13       145          5.00          5.01   1.002
  13-14        94          5.00          5.02   1.005
  14-15        67          5.00          5.00   0.999
  15-16        64          5.00          5.03   1.006
  energy lost in half a year: 169 MWh of 6,357 (2.7 %)
  the loss shows only below rated speed: above it the
  controller pitches to 5 MW anyway. Monthly energy hides
  it in the weather; the curve by bin shows it in weeks</code></pre>
<div id="fig-ch37-curve" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch37-curve-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch37-curve.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch37-curve-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;37.6: یک توربین در برابرِ منحنیِ توانِ مورد انتظارش؛ کمبود فقط زیرِ سرعتِ نامی دیده می‌شود (ساختگی).
</figcaption>
</figure>
</div>
<div id="exm-ch37-curve" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.14 (کمبودی که فقط زیرِ سرعتِ نامی هست)</strong></span> <strong>پرسش.</strong> نسبتِ اندازه‌گیری‌شده به مورد انتظار در دسته‌های ۴ تا ۱۱ متر بر ثانیه حدودِ ۰٫۹۵ و بالای ۱۲ متر بر ثانیه حدودِ ۱٫۰ است. این الگو دربارهٔ علت چه می‌گوید؟ چقدر انرژی از دست رفته است؟</p>
<p><strong>پاسخ.</strong> در نیم‌سال ۱۶۹ مگاوات‌ساعت از ۶٬۳۵۷، یعنی ۲٫۷٪.</p>
<p><strong>تفسیر.</strong> بالای سرعتِ نامی، کنترل‌گرِ گام تیغه‌ها را می‌چرخاند تا توان ۵ مگاوات بماند. پس هر کمبودی در جذبِ انرژی آنجا جبران می‌شود. کمبودی که فقط در ناحیهٔ ۲ هست به کارِ آیرودینامیکِ روتور اشاره دارد: خطای زاویهٔ گام، خطای سمت، یا فرسایشِ لبهٔ تیغه (<a href="11-wind-turbines.html" class="quarto-xref"><span>فصل 11</span></a>). کمبودِ برقی یا محدودیتِ توان الگوی دیگری دارد و بالای نامی هم دیده می‌شود. پس منحنی فقط «کم است» نمی‌گوید. «کجا کم است» هم می‌گوید، و این نیمی از تشخیص است. یک احتیاط: منحنی به سرعتِ باد بسته است. بادسنجِ روی ناسل در جریانِ پشتِ روتور است و خودش تصحیح لازم دارد. بادسنجِ گیرکرده یا کج کلِ منحنی را جابه‌جا می‌کند. <strong>وارسی:</strong> <span class="math inline">\(169/6\,357 = 0.027\)</span>.</p>
</div>
</section>
<section id="sec-ch37-c-queue" class="level3" data-number="37.4.3">
<h3 data-number="37.4.3" class="anchored" data-anchor-id="sec-ch37-c-queue"><span class="header-section-number">37.4.3</span> صفِ بازبینی: آشکارساز و انسان</h3>
<p><strong>ایده.</strong> <strong>آشکارسازیِ ناهنجاری</strong> (به انگلیسی <span class="ltr" dir="ltr">anomaly detection</span>) با الگوریتم‌هایی کار می‌کند که «غیرعادی» را از «عادی» جدا می‌کنند. هر چه باشد، خروجی‌اش فهرستی از پرچم‌هاست که کسی باید بخواند. هزینهٔ آن خواندن بخشی از هزینهٔ ابزار است:</p>
<pre class="text"><code>an anomaly detector and the people who read its output
  threshold   flags a day   true faults among them   reviewer hours
  loose                40                      3.2             10.0
                       12                      3.0              3.0
                        4                      2.4              1.0
  tight                 1                      0.9              0.2
  (15 minutes to review a flag; synthetic precision values)
  a loose detector buries 3.2 real faults a day under 37
  false ones and ten hours of reading; a tight one is
  believed but misses faults that start small. Every flag
  goes to a person who decides; the detector only sorts
  the queue (a score is never an instruction to act)</code></pre>
<div id="exm-ch37-queue" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.15 (ده ساعت خواندن برای سه خرابی)</strong></span> <strong>پرسش.</strong> آشکارسازِ گشاد روزی ۴۰ پرچم می‌دهد که ۸٪ آن‌ها درست‌اند. آشکارسازِ تنگ روزی ۴ پرچم با ۶۰٪ درستی. خواندنِ هر پرچم ۱۵ دقیقه است. هر کدام روزانه چند خرابی می‌گیرد و چند ساعت کار می‌خواهد؟</p>
<p><strong>پاسخ.</strong> گشاد: ۳٫۲ خرابی با ۱۰ ساعت خواندن. تنگ: ۲٫۴ خرابی با یک ساعت خواندن.</p>
<p><strong>تفسیر.</strong> آشکارسازِ گشاد ۰٫۸ خرابیِ بیشتر می‌گیرد و ۹ ساعت بیشتر وقت می‌خواهد. در عمل اپراتوری که روزی ۳۷ پرچمِ نادرست می‌بیند به پرچم‌ها اعتماد نمی‌کند و پرچمِ درست را هم نمی‌خواند. این همان <strong>خستگیِ هشدار</strong> است (<a href="03-mathematics.html" class="quarto-xref"><span>فصل 3</span></a>). آشکارساز فقط صف را مرتب می‌کند. هر پرچم به یک انسان می‌رسد که تصمیم می‌گیرد. امتیازِ آشکارساز هرگز به‌خودیِ خود دستورِ اقدام نیست. <strong>وارسی:</strong> <span class="math inline">\(40 \times 0.08 = 3.2\)</span> و <span class="math inline">\(40 \times 0.25 = 10\,\text{h}\)</span>.</p>
</div>
</section>
<section id="sec-ch37-c-degradation" class="level3" data-number="37.4.4">
<h3 data-number="37.4.4" class="anchored" data-anchor-id="sec-ch37-c-degradation"><span class="header-section-number">37.4.4</span> روندِ افتِ چندساله</h3>
<p><strong>ایده.</strong> ماژول‌ها هر سال کمی افت می‌کنند، معمولاً نیم درصد (<a href="10-pv-modules-arrays.html#sec-ch10-b-degradation" class="quarto-xref"><span>بخش 10.3.20</span></a>). برای سنجشِ این نرخ از دادهٔ عملیاتی، فصل مانعِ اصلی است: <span class="ltr" dir="ltr">PR</span> زمستان و تابستان بیش از ده سال افت با هم فرق دارند. روشِ <strong>سال‌به‌سال</strong> (به انگلیسی <span class="ltr" dir="ltr">year-on-year</span>) هر ماه را با همان ماهِ سالِ بعد مقایسه می‌کند. فصل در این مقایسه حذف می‌شود. میانهٔ همهٔ این نسبت‌ها نرخِ افت است. با بازنمونه‌گیری (بوت‌استرپ، <a href="16-uncertainty-yield.html" class="quarto-xref"><span>فصل 16</span></a>) یک بازهٔ اطمینان هم کنارش می‌آید:</p>
<pre class="text"><code>degradation of the PV from 5 years of monthly PR (synthetic)
  true rate -0.50 %/yr
  year-on-year median: -0.49 %/yr, 90 % interval -0.66 to -0.28
  a straight line through the first 12 months: +0.6 %/yr
  the one-year line reads the season as a trend; pairing
  each month with the same month a year later removes the
  season, and the interval says how sure the rate is - a
  warranty claim on degradation needs that interval</code></pre>
<div id="exm-ch37-yoy" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.16 (خطی که فصل را روند می‌خواند)</strong></span> <strong>پرسش.</strong> پنج سال <span class="ltr" dir="ltr">PR</span> ماهانهٔ ساختگی با افتِ واقعیِ ۰٫۵٪ در سال داریم. نرخ را با روشِ سال‌به‌سال و با یک خطِ راست روی دوازده ماهِ نخست بسنجید.</p>
<p><strong>پاسخ.</strong> سال‌به‌سال: ۰٫۴۹٪- در سال با بازهٔ ۹۰ درصدیِ ۰٫۶۶- تا ۰٫۲۸-. خطِ دوازده‌ماهه: ۰٫۶٪+ در سال.</p>
<p><strong>تفسیر.</strong> خطِ یک‌ساله از زمستان تا تابستان پایین می‌آید و دوباره بالا می‌رود، و شیبش به ماهِ آغاز بسته است. اینجا حتی علامتش هم اشتباه است. روشِ سال‌به‌سال نرخ را با خطای کم پیدا می‌کند و بازه‌اش می‌گوید چقدر به آن مطمئنیم. ادعای ضمانتِ توان از سازندهٔ ماژول (<a href="10-pv-modules-arrays.html" class="quarto-xref"><span>فصل 10</span></a>) این بازه را لازم دارد: اگر بازه حدِ ضمانت را در بر بگیرد، داده برای ادعا کافی نیست. تغییرِ حسگر، شستشو و ازکارافتادگی هم باید پیش از این تحلیل از داده جدا شوند، وگرنه در نرخ می‌نشینند. <strong>وارسی:</strong> <span class="math inline">\(0.850 \times (1 - 0.005) = 0.846\)</span> پس از یک سال.</p>
</div>
</section>
<section id="sec-ch37-c-drift" class="level3" data-number="37.4.5">
<h3 data-number="37.4.5" class="anchored" data-anchor-id="sec-ch37-c-drift"><span class="header-section-number">37.4.5</span> رانشِ مدل و بازبینیِ انسانی</h3>
<p><strong>ایده.</strong> مدلِ مورد انتظار با گذشتِ زمان از نیروگاه دور می‌شود: ماژول‌ها افت می‌کنند، یک توربین منحنیِ تازه می‌گیرد، یک حسگر جابه‌جا می‌شود. این <strong>رانشِ مدل</strong> (به انگلیسی <span class="ltr" dir="ltr">model drift</span>) است. اگر دیده نشود، باقی‌مانده‌ها کم‌کم یک سوگیری می‌گیرند و آشکارسازها یا خاموش می‌شوند یا بی‌دلیل هشدار می‌دهند. بخشِ چ نمونه‌ای از آن را برای پیش‌بینی نشان می‌دهد (<a href="#sec-ch37-g-drift" class="quarto-xref"><span>بخش 37.8.7</span></a>).</p>
<p>قاعدهٔ نگهداریِ مدل در نیروگاهِ P سه بند دارد. یک، هر تغییرِ نیروگاه، مثل میان‌افزارِ تازه یا قطعهٔ تازه یا جابه‌جاییِ حسگر، در دفترِ تغییرها ثبت می‌شود و مالکِ مدل را خبر می‌کند. دو، میانگینِ باقی‌مانده‌ها ماهانه بازبینی می‌شود. سوگیریِ پایدار بیش از یک آستانه بازبینیِ مدل را لازم می‌کند. سه، هر برازشِ دوباره نسخهٔ تازه، دلیلِ نوشته و مقایسه با نسخهٔ پیشین روی یک دورهٔ مشترک دارد. تصمیمِ برازش با یک انسان است، نه با الگوریتم: مدلی که خودش را خودکار با دادهٔ تازه برازش می‌کند، هر مشکلِ آهسته را «عادی» یاد می‌گیرد (<a href="#sec-ch37-a-expected" class="quarto-xref"><span>بخش 37.2.7</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا مقایسه با همتایان اثرِ هوا را بی‌مدل حذف می‌کند؟</li>
<li>پنج بلوک با تولیدِ ویژهٔ ۱۸۰۰، ۱۷۹۰، ۱۷۹۵، ۱۸۰۵ و ۱۷۰۰ داریم. میانه و <span class="ltr" dir="ltr">MAD</span> را بیابید.</li>
<li>چرا میانگین و انحرافِ معیار برای یافتنِ بلوکِ بد مناسب نیستند؟</li>
<li>همهٔ بلوک‌ها با هم ۵٪ خاک گرفته‌اند. مقایسه با همتایان چه نشان می‌دهد؟</li>
<li>کمبودی که فقط بالای سرعتِ نامی دیده شود به چه اشاره دارد؟</li>
<li>آشکارسازی روزی ۲۰ پرچم با ۱۰٪ درستی دارد. چند خرابیِ درست و چند ساعت خواندن؟</li>
<li>خستگیِ هشدار چیست و چرا آشکارسازِ گشاد آن را می‌سازد؟</li>
<li>چرا روشِ سال‌به‌سال فصل را حذف می‌کند؟</li>
<li>بازهٔ نرخِ افت ۰٫۸- تا ۰٫۲- درصد در سال است و ضمانت ۰٫۵٪. ادعا ممکن است؟</li>
<li>سه رخدادی را نام ببرید که رانشِ مدل می‌سازند.</li>
<li>چرا مدلی که خودش را خودکار برازش می‌کند خطرناک است؟</li>
</ol>
<p>پاسخ‌ها: (۱) همتایان یک هوا دارند؛ (۲) میانه ۱۷۹۵، انحراف‌ها ۵، ۵، ۰، ۱۰، ۹۵ پس <span class="ltr" dir="ltr">MAD</span> برابرِ ۵؛ (۳) نقطهٔ دور خودش آن‌ها را بزرگ می‌کند؛ (۴) هیچ؛ همه با هم پایین‌اند؛ (۵) محدودیتِ توان یا کمبودِ برقی؛ (۶) ۲ خرابی، ۵ ساعت؛ (۷) بی‌اعتمادی به پرچم‌ها از زیادیِ پرچمِ نادرست؛ (۸) هر ماه با همان ماه مقایسه می‌شود؛ (۹) نه؛ بازه حدِ ضمانت را در بر می‌گیرد؛ (۱۰) افتِ ماژول، منحنیِ تازه، جابه‌جاییِ حسگر؛ (۱۱) مشکلِ آهسته را عادی یاد می‌گیرد.</p>
</div>
</div>
</section>
<section id="sec-ch37-c-pruncert" class="level3" data-number="37.4.6">
<h3 data-number="37.4.6" class="anchored" data-anchor-id="sec-ch37-c-pruncert"><span class="header-section-number">37.4.6</span> عدمِ قطعیتِ <span class="ltr" dir="ltr">PR</span></h3>
<p><strong>ایده.</strong> <span class="ltr" dir="ltr">PR</span> از سه اندازه‌گیری ساخته می‌شود: تابشِ صفحهٔ آرایه، انرژیِ کنتور، و توانِ نامیِ <span class="ltr" dir="ltr">DC</span>. عدمِ قطعیتِ هر کدام در <span class="ltr" dir="ltr">PR</span> می‌نشیند. چون <span class="ltr" dir="ltr">PR</span> حاصل‌ضرب و خارج‌قسمت است، عدمِ قطعیت‌های نسبی با ریشهٔ مجموعِ مربعات جمع می‌شوند (<a href="02-units-and-records.html" class="quarto-xref"><span>فصل 2</span></a>):</p>
<pre class="text"><code>standard uncertainty of the annual PR (teaching values, %)
  source                                     u %
  plane-of-array irradiation (sensor class)   1.5
  energy meter at MV                          0.2
  DC rating (flash-test tolerance)            1.0
  combined (root sum of squares)              1.8
  PR 0.832 +/- 0.015 (k = 1), +/- 0.030 (k = 2)
  the sensor dominates. A PR of 0.83 cannot be told from
  0.85 by this sensor alone; month-to-month changes on the
  same sensor are far better known, because its bias is
  the same in both months and cancels - trends are
  sharper than absolute values (ch 2, uncertainty)</code></pre>
<div id="exm-ch37-pruncert" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.17 (<span class="ltr" dir="ltr">PR</span> ۰٫۸۳ یا ۰٫۸۵؟)</strong></span> <strong>پرسش.</strong> عدمِ قطعیتِ استانداردِ تابش ۱٫۵٪، کنتور ۰٫۲٪ و توانِ نامی ۱٫۰٪ است (مقدارهای آموزشی). عدمِ قطعیتِ <span class="ltr" dir="ltr">PR</span> سالانه چقدر است؟ آیا <span class="ltr" dir="ltr">PR</span> ۰٫۸۳۲ از ۰٫۸۵ جداست؟</p>
<p><strong>پاسخ.</strong></p>
<p><span class="math display">\[
u_\text{PR} = \sqrt{1.5^2 + 0.2^2 + 1.0^2} = 1.8\,\%,
\qquad
\text{PR} = 0.832 \pm 0.030 \quad (k = 2)
\]</span></p>
<p><strong>تفسیر.</strong> بازه ۰٫۸۵ را در بر می‌گیرد. با این حسگر نمی‌شود گفت نیروگاه از ۰٫۸۵ کمتر است. تابش‌سنج سهمِ اصلی را دارد. اما تغییرِ <span class="ltr" dir="ltr">PR</span> از ماهی به ماهِ دیگر روی همان حسگر بسیار دقیق‌تر است، چون خطای ثابتِ حسگر در هر دو ماه یکی است و حذف می‌شود. از این رو روندها از مقدارهای مطلق دقیق‌ترند. ادعایی که به مقدارِ مطلقِ <span class="ltr" dir="ltr">PR</span> بسته است، مثلاً ضمانتِ عملکرد، حسگرِ کالیبره‌شده و بازه می‌خواهد. <strong>وارسی:</strong> <span class="math inline">\(1.5^2 + 1.0^2 = 3.25\)</span> و <span class="math inline">\(\sqrt{3.29} = 1.81\)</span>.</p>
</div>
</section>
<section id="sec-ch37-c-ewma" class="level3" data-number="37.4.7">
<h3 data-number="37.4.7" class="anchored" data-anchor-id="sec-ch37-c-ewma"><span class="header-section-number">37.4.7</span> نمودارِ میانگینِ متحرکِ نمایی</h3>
<p><strong>ایده.</strong> مجموعِ تجمعی تنها راهِ جمع کردنِ کمبودهای کوچک نیست. <strong>میانگینِ متحرکِ نمایی</strong> (به انگلیسی <span class="ltr" dir="ltr">EWMA</span>) هر روز وزنِ <span class="math inline">\(\lambda_\text{e}\)</span> به باقی‌ماندهٔ تازه و وزنِ <span class="math inline">\(1 - \lambda_\text{e}\)</span> به گذشته می‌دهد:</p>
<p><span id="eq-ch37-ewma"><span class="math display">\[
z_d = \lambda_\text{e}\, r_d + (1 - \lambda_\text{e})\, z_{d-1},
\qquad
\sigma_z = \sigma_r \sqrt{\frac{\lambda_\text{e}}{2 - \lambda_\text{e}}}
\tag{37.7}\]</span></span></p>
<p>وقتی <span class="math inline">\(z_d\)</span> از <span class="math inline">\(-3\sigma_z\)</span> پایین‌تر رود، هشدار می‌دهد:</p>
<pre class="text"><code>April: an EWMA chart beside the CUSUM of lesson B
  noise of the daily residual 0.0085; EWMA weight 0.2, limit 3 x 0.0028
  EWMA alarm on day 95 (April 6); CUSUM alarmed on day 99
  both charts smooth the noise and remember the past; the
  EWMA forgets old days at a fixed rate, the CUSUM adds
  shortfalls above an allowance. For a slow drift they
  find it within days of each other; the CUSUM is simpler
  to explain in a report, the EWMA's line is easier to
  plot beside the residual</code></pre>
<div id="fig-ch37-ewma" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch37-ewma-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch37-ewma.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch37-ewma-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;37.7: آوریل: باقی‌ماندهٔ روزانه، میانگینِ متحرکِ نمایی با وزنِ ۰٫۲ و حدِ پایینِ آن (ساختگی).
</figcaption>
</figure>
</div>
<p><strong>ایده.</strong> میانگینِ متحرکِ نمایی در روزِ ششمِ آوریل هشدار داد، چهار روز زودتر از مجموعِ تجمعی. این برتریِ کلیِ یکی بر دیگری نیست: هر دو تنظیم دارند و هر تنظیم میانِ هشدارِ زود و هشدارِ نادرست معامله می‌کند (<a href="#sec-ch37-b-thresholds" class="quarto-xref"><span>بخش 37.3.3</span></a>). مجموعِ تجمعی در گزارش آسان‌تر توضیح داده می‌شود: «کمبودِ انباشته از آستانه گذشت». خطِ میانگینِ متحرک را آسان‌تر می‌شود کنارِ باقی‌مانده کشید، و اپراتور در شکلِ <a href="#fig-ch37-ewma" class="quarto-xref">شکل&nbsp;<span>37.7</span></a> می‌بیند که چیزی آهسته پایین می‌رود.</p>
</section>
<section id="sec-ch37-c-manytags" class="level3" data-number="37.4.8">
<h3 data-number="37.4.8" class="anchored" data-anchor-id="sec-ch37-c-manytags"><span class="header-section-number">37.4.8</span> ۲۱۰ آزمون در روز</h3>
<p><strong>ایده.</strong> یک آزمون با نرخِ هشدارِ نادرستِ ۱٪ آرام است. ۲۱۰ آزمون در روز، یکی برای هر جعبهٔ ترکیب‌کنندهٔ نیروگاهِ P، آرام نیستند. نرخِ کوچک وقتی در شمارِ زیاد ضرب می‌شود، صفی می‌سازد که کسی نمی‌خواند:</p>
<pre class="text"><code>210 combiner boxes, each tested every day at a 1 % false-alarm rate
  expected false flags a day: 2.1; in the year: 772
  flag only after 3 days in a row: 0 false flags in the year
  the faulty box (from day 200, z about -1.6 a day):
    single-day rule first flags it on day 202
    three-in-a-row rule first flags it on day 363
    CUSUM on each box (allowance 0.5, threshold 8): day 205,
    with 5 false flags in the year
  one test is quiet; 210 tests a day are not - two false
  flags every day add up to a queue nobody reads. Plain
  persistence removes them but waits 163 days for this
  fault; a CUSUM per box keeps the false flags rare and
  finds it in 5 days, because it adds up a small
  shortfall instead of waiting for three large ones</code></pre>
<div id="exm-ch37-manytags" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.18 (سه قاعده برای ۲۱۰ جعبه)</strong></span> <strong>پرسش.</strong> هر جعبه هر روز آزموده می‌شود. یک جعبه از روزِ ۲۰۰ حدودِ ۴٪ کمتر تولید می‌کند، یعنی <span class="math inline">\(z\)</span> روزانه‌اش حدودِ ۱٫۶- است. سه قاعده را با شمارِ هشدارهای نادرست و روزِ نخستین پرچم مقایسه کنید. (دادهٔ ساختگی.)</p>
<p><strong>پاسخ.</strong> قاعدهٔ یک‌روزه: ۷۷۲ هشدارِ نادرست در سال، پرچمِ نخست در روزِ ۲۰۲. قاعدهٔ «سه روزِ پیاپی»: هیچ هشدارِ نادرست، پرچمِ نخست در روزِ ۳۶۳. مجموعِ تجمعیِ هر جعبه: ۵ هشدارِ نادرست، پرچمِ نخست در روزِ ۲۰۵.</p>
<p><strong>تفسیر.</strong> پافشاری بر تکرار هشدارهای نادرست را برمی‌دارد، اما برای این خرابی ۱۶۳ روز صبر می‌کند. احتمالِ سه روزِ پیاپیِ زیرِ آستانه برای جعبهٔ معیوب کم است. مجموعِ تجمعی کمبودِ کوچک را جمع می‌کند و منتظرِ سه کمبودِ بزرگ نمی‌ماند. پس با هشدارهای نادرستِ کم، خرابی را در پنج روز می‌گیرد. درسِ کلی‌تر این است: وقتی آزمون‌ها زیادند، نرخِ هشدارِ نادرست برای کلِ ناوگان سنجیده می‌شود، نه برای یک آزمون. <strong>وارسی:</strong> <span class="math inline">\(210 \times 365 \times 0.01 = 767\)</span>، نزدیکِ ۷۷۲.</p>
</div>
</section>
<section id="sec-ch37-c-soilstep" class="level3" data-number="37.4.9">
<h3 data-number="37.4.9" class="anchored" data-anchor-id="sec-ch37-c-soilstep"><span class="header-section-number">37.4.9</span> خاک‌گرفتگی از پلّهٔ شستشو</h3>
<pre class="text"><code>April's soiling read from the data alone
  residual, last three days before cleaning -6.10 %
  residual, three days after                -0.76 %
  step at cleaning 5.34 %; slope through April -0.201 %/day
  planted: 6 % at the end of the month, 0.207 %/day
  the step at a cleaning measures the soiling directly, the
  slope says how fast it builds; with both, the cleaning
  interval of chapter 10 is re-checked against the site's
  real soiling rate, not the design value</code></pre>
<p><strong>ایده.</strong> شستشو یک آزمایشِ طبیعی است. تفاوتِ باقی‌مانده پیش و پس از آن مستقیماً خاک‌گرفتگی را نشان می‌دهد: اینجا ۵٫۳٪. شیبِ باقی‌مانده در طولِ ماه هم سرعتِ نشستنِ خاک را نشان می‌دهد: روزی ۰٫۲۰۱٪، در برابرِ ۰٫۲۰۷٪ِ کاشته‌شده. پلّه از ۶٪ِ کاشته کمی کمتر است، چون میانگینِ سه روز را می‌گیرد و خاکِ روزهای آخر را با روزهای پیش از آن میانگین می‌کند. با این دو عدد، فاصلهٔ شستشوی فصلِ ۱۰ (<a href="10-pv-modules-arrays.html#sec-ch10-c-soiling" class="quarto-xref"><span>بخش 10.4.10</span></a>) با نرخِ واقعیِ ساختگاه دوباره وارسی می‌شود، نه با مقدارِ طراحی. ایستگاهِ آلودگی همین اندازه‌گیری را پیوسته انجام می‌دهد. پلّهٔ شستشو آن را روی خودِ آرایه تأیید می‌کند.</p>
</section>
<section id="sec-ch37-c-trendyears" class="level3" data-number="37.4.10">
<h3 data-number="37.4.10" class="anchored" data-anchor-id="sec-ch37-c-trendyears"><span class="header-section-number">37.4.10</span> چند سال داده برای نرخِ افت؟</h3>
<pre class="text"><code>width of the 90 % interval of the degradation rate (synthetic,
  median over 100 plants with a true rate of -0.50 %/yr)
  years of monthly PR   median %/yr   90 % interval width
                   2         -0.55                  1.04
                   3         -0.50                  0.79
                   4         -0.48                  0.64
                   5         -0.50                  0.57
                   6         -0.49                  0.51
  the interval narrows with every year of data; a claim
  that the rate exceeds a warranty limit of 0.7 %/yr is
  only possible once the interval is narrower than the
  gap between the measured rate and the limit</code></pre>
<div id="exm-ch37-trendyears" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.19 (ضمانتِ ۰٫۷ درصد و دادهٔ دو ساله)</strong></span> <strong>پرسش.</strong> ضمانتِ سازنده افتِ سالانه را حداکثر ۰٫۷٪ می‌گوید (عددِ آموزشی). پس از دو سال، برآوردِ نیروگاهی نرخِ ۰٫۹٪ را نشان می‌دهد. با پهنای بازهٔ این جدول، آیا ادعا ممکن است؟</p>
<p><strong>پاسخ.</strong> پهنای بازهٔ ۹۰ درصدی پس از دو سال حدودِ ۱٫۰۴ واحد است، یعنی حدودِ ۰٫۵۲± دورِ برآورد. بازه از ۰٫۳۸ تا ۱٫۴۲ درصد است و حدِ ۰٫۷ را در بر می‌گیرد. ادعا هنوز ممکن نیست. پس از شش سال، پهنا به ۰٫۵۱ واحد می‌رسد.</p>
<p><strong>تفسیر.</strong> دادهٔ عملیاتی برای نرخِ افت کند است: پهنای بازه با جذرِ شمارِ سال‌ها کم می‌شود. دو راه آن را تند می‌کند. یکی کاهشِ نوفه: <span class="ltr" dir="ltr">PR</span> تصحیح‌شده با دما، حسگرِ بهتر، پالایشِ روزهای ابری و خاک. دیگری آزمونِ مستقیم: نمونه‌ای از ماژول‌ها با آزمونِ میدانیِ منحنیِ جریان-ولتاژ یا آزمایشگاه سنجیده می‌شوند (<a href="10-pv-modules-arrays.html" class="quarto-xref"><span>فصل 10</span></a>). ادعای ضمانت معمولاً هر دو را می‌خواهد. <strong>وارسی:</strong> <span class="math inline">\(1.04/2 = 0.52\)</span> و <span class="math inline">\(0.9 - 0.52 = 0.38 &lt; 0.7\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>عدمِ قطعیتِ تابش ۲٪، کنتور ۰٫۵٪ و توانِ نامی ۱٪. عدمِ قطعیتِ <span class="ltr" dir="ltr">PR</span>؟</li>
<li>چرا تغییرِ <span class="ltr" dir="ltr">PR</span> روی یک حسگر از مقدارِ مطلقِ آن دقیق‌تر است؟</li>
<li>با <span class="math inline">\(\lambda_\text{e} = 0.2\)</span> و <span class="math inline">\(\sigma_r = 0.0085\)</span>، <span class="math inline">\(\sigma_z\)</span> چقدر است؟</li>
<li>۵۰۰ آزمون در روز با نرخِ هشدارِ نادرستِ ۰٫۵٪. چند هشدارِ نادرست در روز؟</li>
<li>چرا قاعدهٔ «سه روزِ پیاپی» خرابیِ کوچک را دیر می‌گیرد؟</li>
<li>پلّهٔ شستشو چه چیزی را مستقیم اندازه می‌گیرد؟</li>
<li>چرا پهنای بازهٔ نرخِ افت آهسته کم می‌شود؟</li>
<li>دو راهِ تند کردنِ سنجشِ نرخِ افت را بگویید.</li>
</ol>
<p>پاسخ‌ها: (۱) <span class="math inline">\(\sqrt{4 + 0.25 + 1} = 2.3\,\%\)</span>؛ (۲) خطای ثابتِ حسگر حذف می‌شود؛ (۳) <span class="math inline">\(0.0085 \times 0.333 = 0.0028\)</span>؛ (۴) ۲٫۵؛ (۵) سه کمبودِ بزرگِ پیاپی برای خرابیِ کوچک نادر است؛ (۶) خاک‌گرفتگی در لحظهٔ شستشو؛ (۷) با جذرِ شمارِ سال‌ها کم می‌شود؛ (۸) کاهشِ نوفه و آزمونِ مستقیمِ ماژول‌ها.</p>
</div>
</div>
</section>
</section>
<section id="sec-ch37-d" class="level2" data-number="37.5">
<h2 data-number="37.5" class="anchored" data-anchor-id="sec-ch37-d"><span class="header-section-number">37.5</span> ت. آزمایشگاهِ تشخیص: یک سال، چهار مشکل</h2>
<p>این آزمایشگاه مثالِ کارشدهٔ اصلیِ فصل است. داده‌های ماهانهٔ یک سال داده شده‌اند. چهار ماه بیرون می‌زنند. باید معلوم شود کدام خاک‌گرفتگی است، کدام ازکارافتادنِ اینورتر، کدام کاهشِ تولید به دستورِ شبکه و کدام عیبِ حسگر. هر تشخیص سطحِ اطمینانش را می‌گوید و شاهدِ پیگیری‌اش را نام می‌برد. همه‌چیز روی دادهٔ ساختگیِ سالِ کارکرد اجرا می‌شود.</p>
<p><strong>پرونده:</strong> <code>companion/ch37/lab_c.py</code></p>
<section id="sec-ch37-d-monthly" class="level3" data-number="37.5.1">
<h3 data-number="37.5.1" class="anchored" data-anchor-id="sec-ch37-d-monthly"><span class="header-section-number">37.5.1</span> گامِ ۱: جدولِ ماهانه</h3>
<p><strong>ایده.</strong> نخست همهٔ ماه‌ها در یک جدول کنارِ هم می‌آیند: تابشِ صفحهٔ آرایه، انرژیِ واقعی، انرژیِ مدل، نسبتشان، <span class="ltr" dir="ltr">PR</span> روی حسگرِ خودِ نیروگاه، و انرژیِ کاهش‌یافته. هیچ ستونی به‌تنهایی کافی نیست. الگوی ستون‌ها کنارِ هم است که مشکل را نشان می‌دهد:</p>
<pre class="text"><code>the operating year by month (synthetic; PV at MV, model 15.1)
  month  POA kWh/m2  PV MWh   model MWh   ratio   PR     curtailed MWh
  Jan         118.9     6325        6333   0.999   0.886            8.9
  Feb         137.5     7259        7280   0.997   0.879           57.3
  Mar         198.9    10237       10262   0.998   0.857           56.6
  Apr         206.2    10039       10369   0.968   0.810           25.2
  May         209.7    10289       10342   0.995   0.817           96.7
  Jun         231.6    10917       11254   0.970   0.785            0.0
  Jul         238.3    11536       11549   0.999   0.806           55.6
  Aug         199.9     9617        9673   0.994   0.801          163.2
  Sep         188.8     9382        9410   0.997   0.827           94.5
  Oct         176.0     9410        9441   0.997   0.890           25.9
  Nov         137.4     7200        7204   1.000   0.873            1.1
  Dec          98.2     5212        5240   0.995   0.884           24.4
  four months stand out: April and June lose energy against
  the model, August has the most curtailed energy - energy
  the plant could have made - and October's PR is too good:
  a plant does not suddenly beat its own model; its sensor
  does. Curtailment by the 100 MW export limit appears in
  most months (ch 15) and is not a fault</code></pre>
<div id="fig-ch37-monthly" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch37-monthly-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch37-monthly.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch37-monthly-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;37.8: نسبتِ انرژیِ واقعی به مدل در هر ماه؛ چهار ماه بیرون می‌زنند، هر کدام به دلیلی دیگر (ساختگی).
</figcaption>
</figure>
</div>
<p><strong>ایده.</strong> آوریل و ژوئن نسبتی نزدیکِ ۰٫۹۷ دارند، در برابرِ ۰٫۹۹۴ تا ۱٫۰۰۰ در ماه‌های دیگر. اوت بیشترین انرژیِ کاهش‌یافته را دارد. اکتبر <span class="ltr" dir="ltr">PR</span> ۰٫۸۹۰ دارد، بالاتر از ماه‌های پیش و پس از آن (۰٫۸۲۷ و ۰٫۸۷۳)، در حالی که نسبتِ انرژی‌اش عادی است. نیروگاه یک‌باره از مدلِ خودش بهتر نمی‌شود. حسگرش می‌شود. کاهشِ تولید با سقفِ ۱۰۰ مگاواتی هم در بیشترِ ماه‌ها دیده می‌شود (<a href="15-energy-yield-losses.html#sec-ch15-c-limit" class="quarto-xref"><span>بخش 15.4.7</span></a>). آن طراحی است، نه عیب.</p>
</section>
<section id="sec-ch37-d-signatures" class="level3" data-number="37.5.2">
<h3 data-number="37.5.2" class="anchored" data-anchor-id="sec-ch37-d-signatures"><span class="header-section-number">37.5.2</span> گامِ ۲: امضای روزانهٔ هر ماهِ مشکوک</h3>
<p><strong>ایده.</strong> هر علت در دادهٔ روزانه شکلِ خودش را دارد. خاک‌گرفتگی یک شیب است: هر روز کمی بدتر، در همهٔ بلوک‌ها با هم، و پس از شستشو یا باران برمی‌گردد. ازکارافتادنِ یک بلوک یک پلّه است: یک‌باره یک‌دهم کمتر، و دادهٔ خودِ آن بلوک صفر است. کاهشِ تولید یک سقفِ صاف است: توان روی عددی ثابت می‌ماند و سابقهٔ فرمان آن عدد را نشان می‌دهد. عیبِ حسگر یک جهشِ <span class="ltr" dir="ltr">PR</span> است بی‌جهشِ انرژی. کدی که امضای روزانه را می‌سازد:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb29"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb29-1"><a href="#cb29-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> daily_ratio(y, m):</span>
<span id="cb29-2"><a href="#cb29-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Per day of month m: (day, actual/model, PR on the plant's sensor,</span></span>
<span id="cb29-3"><a href="#cb29-3" aria-hidden="true" tabindex="-1"></a><span class="co">    PR on the reference sensor)."""</span></span>
<span id="cb29-4"><a href="#cb29-4" aria-hidden="true" tabindex="-1"></a>    days <span class="op">=</span> np.unique(y[<span class="st">"day"</span>][y[<span class="st">"month"</span>] <span class="op">==</span> m])</span>
<span id="cb29-5"><a href="#cb29-5" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> []</span>
<span id="cb29-6"><a href="#cb29-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> d <span class="kw">in</span> days:</span>
<span id="cb29-7"><a href="#cb29-7" aria-hidden="true" tabindex="-1"></a>        s <span class="op">=</span> y[<span class="st">"day"</span>] <span class="op">==</span> d</span>
<span id="cb29-8"><a href="#cb29-8" aria-hidden="true" tabindex="-1"></a>        ex <span class="op">=</span> y[<span class="st">"pv_exp"</span>][s].<span class="bu">sum</span>()</span>
<span id="cb29-9"><a href="#cb29-9" aria-hidden="true" tabindex="-1"></a>        e_kwh <span class="op">=</span> y[<span class="st">"pv_act"</span>][s].<span class="bu">sum</span>() <span class="op">*</span> <span class="dv">1000</span></span>
<span id="cb29-10"><a href="#cb29-10" aria-hidden="true" tabindex="-1"></a>        h_plant <span class="op">=</span> <span class="bu">max</span>(y[<span class="st">"poa_sensor"</span>][s].<span class="bu">sum</span>() <span class="op">/</span> <span class="dv">1000</span>, <span class="fl">1e-6</span>)</span>
<span id="cb29-11"><a href="#cb29-11" aria-hidden="true" tabindex="-1"></a>        h_ref <span class="op">=</span> <span class="bu">max</span>(y[<span class="st">"poa_true"</span>][s].<span class="bu">sum</span>() <span class="op">/</span> <span class="dv">1000</span>, <span class="fl">1e-6</span>)</span>
<span id="cb29-12"><a href="#cb29-12" aria-hidden="true" tabindex="-1"></a>        out.append((d, y[<span class="st">"pv_act"</span>][s].<span class="bu">sum</span>() <span class="op">/</span> ex <span class="cf">if</span> ex <span class="op">&gt;</span> <span class="dv">1</span> <span class="cf">else</span> np.nan,</span>
<span id="cb29-13"><a href="#cb29-13" aria-hidden="true" tabindex="-1"></a>                    pf.performance_ratio(e_kwh, src.P_DC_KWP, h_plant),</span>
<span id="cb29-14"><a href="#cb29-14" aria-hidden="true" tabindex="-1"></a>                    pf.performance_ratio(e_kwh, src.P_DC_KWP, h_ref)))</span>
<span id="cb29-15"><a href="#cb29-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.array(out)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>the daily signature of each suspect month (synthetic)
  April: actual/model falls 0.20 % a day, all month, all
    blocks alike, back to normal after the cleaning: SOILING
  June: actual/model 0.898 for 9 days, 1.001 otherwise - a step
    of a tenth, block B07 at zero in its own data: INVERTER OUTAGE
  August: 40 hours held at the 80 MW limit, 163 MWh not
    taken; the set-point log shows the grid operator's limit:
    CURTAILMENT - an external loss, excluded from availability
  October: PR on the plant's sensor 0.930 against 0.856
    on the reference sensor for 20 days, energy unchanged:
    SENSOR FAULT - the plant is fine, the pyranometer is not
  each cause leaves a different shape: a slope, a step, a
  flat top, a jump in PR without a jump in energy</code></pre>
<div id="fig-ch37-signatures" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch37-signatures-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch37-signatures.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch37-signatures-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;37.9: امضای روزانهٔ دو ماهِ مشکوک: آوریل آهسته پایین می‌آید، ژوئن یک پلّه دارد (ساختگی).
</figcaption>
</figure>
</div>
<div id="fig-ch37-october" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch37-october-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch37-october.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch37-october-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;37.10: اکتبر: <span class="ltr" dir="ltr">PR</span> روزانه با حسگرِ معیوبِ نیروگاه و با حسگرِ مرجع؛ از روزِ سیزدهم جدا می‌شوند در حالی که انرژی تغییری نکرده است (ساختگی).
</figcaption>
</figure>
</div>
<div id="exm-ch37-monthly" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.20 (چهار ماه، چهار علت (مثالِ کارشده))</strong></span> <strong>پرسش.</strong> با جدولِ ماهانه و امضای روزانه، علتِ هر یک از چهار ماهِ مشکوک را تعیین کنید. برای هر کدام سطحِ اطمینان و شاهدِ پیگیری بنویسید. (سالِ ساختگی، <span class="ltr" dir="ltr">A-409</span>، <span class="ltr" dir="ltr">A-410</span>، مدلِ ۱۵٫۱، بستهٔ دادهٔ <span class="ltr" dir="ltr">1.1.0</span>، <span class="ltr" dir="ltr">S0</span>.)</p>
<p><strong>پاسخ.</strong></p>
<div id="tbl-ch37-diagnosis" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch37-diagnosis-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;37.1: تشخیصِ چهار ماهِ مشکوک (ساختگی).
</figcaption>
<div aria-describedby="tbl-ch37-diagnosis-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 7%">
<col style="width: 28%">
<col style="width: 20%">
<col style="width: 10%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>ماه</th>
<th>امضا</th>
<th>تشخیص</th>
<th>اطمینان</th>
<th>شاهدِ پیگیری</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>آوریل</td>
<td>نسبت روزی ۰٫۲٪ پایین می‌آید، همهٔ بلوک‌ها با هم، پس از شستشو برمی‌گردد</td>
<td>خاک‌گرفتگی</td>
<td>بالا</td>
<td>ایستگاهِ آلودگی، بازدیدِ ماژول‌ها، سابقهٔ شستشو</td>
</tr>
<tr class="even">
<td>ژوئن</td>
<td>نسبتِ ۰٫۸۹۸ برای نُه روز، ۱٫۰۰۱ در بقیهٔ ماه؛ بلوکِ <span class="ltr" dir="ltr">B07</span> صفر</td>
<td>ازکارافتادنِ اینورتر</td>
<td>بالا</td>
<td>سابقهٔ اینورتر، دستورِ کار، سابقهٔ انبار</td>
</tr>
<tr class="odd">
<td>اوت</td>
<td>۴۰ ساعت روی ۸۰ مگاوات، ۱۶۳ مگاوات‌ساعت پذیرفته‌نشده</td>
<td>کاهشِ تولید به دستورِ شبکه</td>
<td>بالا</td>
<td>سابقهٔ نقطهٔ تنظیمِ بهره‌بردارِ شبکه</td>
</tr>
<tr class="even">
<td>اکتبر</td>
<td><span class="ltr" dir="ltr">PR</span> حسگرِ نیروگاه ۰٫۹۳۰ در برابرِ ۰٫۸۵۶ مرجع برای ۲۰ روز؛ انرژی بی‌تغییر</td>
<td>عیبِ حسگر</td>
<td>متوسط تا بالا</td>
<td>بازرسیِ تابش‌سنج، مقایسه با حسگرِ دوم، کالیبراسیون</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>تفسیر.</strong> کلیدِ تفکیک این است که هر علت روی کدام ستون اثر می‌گذارد. خاک‌گرفتگی و ازکارافتادگی انرژی را کم می‌کنند و مدل این را می‌بیند. کاهشِ تولید انرژی را کم می‌کند، ولی سیگنالِ سقف توضیحش می‌دهد. عیبِ حسگر انرژی را تغییر نمی‌دهد. فقط مخرجِ <span class="ltr" dir="ltr">PR</span> را جابه‌جا می‌کند. <span class="ltr" dir="ltr">PR</span> بالاتر از انتظار به همان اندازهٔ <span class="ltr" dir="ltr">PR</span> پایین‌تر مشکوک است. یک عیبِ آهسته‌تر در حسگر، مثلاً خاکی که روی خودِ تابش‌سنج می‌نشیند، می‌تواند خاک‌گرفتگیِ آرایه را <em>پنهان</em> کند: هر دو با هم پایین می‌آیند و <span class="ltr" dir="ltr">PR</span> ثابت می‌ماند (<a href="12-solar-resource.html" class="quarto-xref"><span>فصل 12</span></a>). از این رو نیروگاهِ P دو تابش‌سنج و یک سلولِ مرجعِ پاک‌شده دارد. <strong>وارسی:</strong> <span class="math inline">\(0.930/0.856 = 1.086 \approx 1/0.92\)</span>، همان ۸٪ کم‌خوانی.</p>
</div>
</section>
<section id="sec-ch37-d-confidence" class="level3" data-number="37.5.3">
<h3 data-number="37.5.3" class="anchored" data-anchor-id="sec-ch37-d-confidence"><span class="header-section-number">37.5.3</span> گامِ ۳: سطحِ اطمینان و آنچه آن را بالا می‌برد</h3>
<p><strong>ایده.</strong> تشخیص یک ادعاست و ادعا درجهٔ اطمینان دارد. نیروگاهِ P سه سطح به کار می‌برد. <strong>بالا</strong>: امضا روشن است و یک شاهدِ مستقل، مثل سابقهٔ اینورتر یا سابقهٔ فرمان، آن را تأیید می‌کند. <strong>متوسط</strong>: امضا روشن است ولی شاهدِ مستقل هنوز نیامده است. <strong>پایین</strong>: امضا با بیش از یک علت جور است. هر تشخیصِ متوسط یا پایین یک شاهدِ پیگیری و یک موعد دارد.</p>
<p>اکتبر در ابتدا «متوسط» است. جهشِ <span class="ltr" dir="ltr">PR</span> بی‌جهشِ انرژی عیبِ حسگر را نشان می‌دهد، اما تا کسی تابش‌سنج را نبیند، توضیحِ دیگری هم ممکن است. مثلاً ممکن است حسگرِ مرجع جابه‌جا شده باشد. بازرسی، که لایهٔ خاک یا کجیِ نصب را نشان می‌دهد، اطمینان را به «بالا» می‌رساند. پس از آن، ۲۰ روزِ داده‌ها با حسگرِ دوم دوباره حساب و برچسب‌گذاری می‌شوند. داده‌های اصلی دست‌نخورده می‌مانند.</p>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>تشخیص به دستور کار نمی‌رسد مگر با شاهد
</div>
</div>
<div class="callout-body-container callout-body">
<p>تحلیل‌گر از دفتر بیرون می‌گوید «احتمالاً خاک‌گرفتگی». تکنسین در میدان می‌بیند و ثبت می‌کند. اگر دستورِ شستشو فقط بر پایهٔ تحلیل صادر شود و ماژول‌ها تمیز باشند، هزینهٔ شستشو هدر رفته و علتِ واقعی هنوز پیدا نشده است. در نیروگاهِ P هر تشخیصِ منجر به هزینه دستِ‌کم یک شاهدِ میدانی را پیش از اقدام یا هم‌زمان با آن لازم دارد.</p>
</div>
</div>
</section>
<section id="sec-ch37-d-report" class="level3" data-number="37.5.4">
<h3 data-number="37.5.4" class="anchored" data-anchor-id="sec-ch37-d-report"><span class="header-section-number">37.5.4</span> گامِ ۴: گزارشِ ماه</h3>
<p><strong>ایده.</strong> گزارشِ ماهانهٔ نیروگاهِ P برای هر انحراف چهار چیز می‌نویسد: انرژیِ ازدست‌رفته با روشِ تخمین، علت با سطحِ اطمینان، مالک، و اقدام با موعد. دسته‌بندیِ علت‌ها همان دسته‌بندیِ بخشِ ث است: درونی (خرابی، کارِ برنامه‌ریزی‌شده)، بیرونی (شبکه، هوا) یا نامعلوم. کامل بودنِ داده هم کنارِ هر عدد می‌آید. گزارش با یک «همه‌چیز خوب است» آغاز نمی‌شود. با فاصلهٔ مدل تا واقعیت آغاز می‌شود و نشان می‌دهد چه سهمی از آن فاصله توضیح داده شده است. آنچه توضیح داده نشده است، یک پرسشِ باز است با یک مالک.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کدام دو ستونِ جدولِ ماهانه با هم عیبِ حسگر را نشان می‌دهند؟</li>
<li>خاک‌گرفتگی و ازکارافتادنِ یک بلوک در امضای روزانه چه فرقی دارند؟</li>
<li>کاهشِ تولیدِ اوت را چه شاهدی از عیبِ نیروگاه جدا می‌کند؟</li>
<li><span class="ltr" dir="ltr">PR</span> بالاتر از انتظار چرا مشکوک است؟</li>
<li>خاکی که روی تابش‌سنج و آرایه با هم می‌نشیند <span class="ltr" dir="ltr">PR</span> را چگونه نشان می‌دهد؟</li>
<li>سه سطحِ اطمینانِ تشخیص را تعریف کنید.</li>
<li>پس از تأییدِ عیبِ حسگر، با داده‌های ۲۰ روز چه می‌شود؟</li>
<li>گزارشِ ماهانه برای هر انحراف چه چهار چیزی می‌نویسد؟</li>
</ol>
<p>پاسخ‌ها: (۱) نسبتِ انرژی (عادی) و <span class="ltr" dir="ltr">PR</span> (بالا)؛ (۲) شیبِ پیوسته در برابرِ پلّهٔ ناگهانی؛ (۳) سابقهٔ نقطهٔ تنظیمِ بهره‌بردارِ شبکه؛ (۴) نیروگاه یک‌باره از مدلش بهتر نمی‌شود؛ (۵) ثابت، و خاک‌گرفتگی پنهان می‌ماند؛ (۶) بالا با شاهدِ مستقل، متوسط بی‌آن، پایین با چند علتِ ممکن؛ (۷) با حسگرِ دوم دوباره حساب و برچسب‌گذاری می‌شوند و اصل می‌ماند؛ (۸) انرژیِ ازدست‌رفته، علت و اطمینان، مالک، اقدام و موعد.</p>
</div>
</div>
</section>
</section>
<section id="sec-ch37-e" class="level2" data-number="37.6">
<h2 data-number="37.6" class="anchored" data-anchor-id="sec-ch37-e"><span class="header-section-number">37.6</span> ث. انضباطِ داده‌های قابلیتِ اطمینان</h2>
<p>بخش‌های پیشین انرژی را سنجیدند. این بخش رویدادها را می‌سنجد: کی چیزی از کار افتاد، چرا، چقدر طول کشید، و چند بار. پنج مفهوم را باید از هم جدا نگه داشت. <strong>قابلیتِ اطمینان</strong> (به انگلیسی <span class="ltr" dir="ltr">reliability</span>) احتمالِ کار کردنِ یک واحد بی‌خرابی در یک مدت است. <strong>دسترس‌پذیری</strong> سهمِ زمانی است که واحد آماده بود. <strong>نگهداشت‌پذیری</strong> (<a href="18-hybrid-architecture.html" class="quarto-xref"><span>فصل 18</span></a>) آسانیِ برگرداندنِ آن پس از خرابی است. <strong>عملکرد</strong> کیفیتِ کارِ واحد در زمانی است که کار می‌کند، مثل <span class="ltr" dir="ltr">PR</span> یا منحنیِ توان. <strong>دسترس‌پذیریِ داده</strong> سهمِ زمانی است که داده‌اش هست. توربینی می‌تواند کاملاً در دسترس و کم‌عملکرد باشد، یا پرعملکرد و بی‌داده. گزارشی که این‌ها را در یک عدد بریزد، هیچ‌کدام را درست نمی‌گوید. روش‌های کمّیِ قابلیتِ اطمینان، مثل درختِ خطا و تحلیلِ مارکوف، در فصلِ ۵۲ می‌آیند (<a href="52-maintenance-ram.html" class="quarto-xref"><span>فصل 52</span></a>). این بخش داده‌ای را می‌سازد که آن روش‌ها لازم دارند.</p>
<section id="sec-ch37-e-taxonomy" class="level3" data-number="37.6.1">
<h3 data-number="37.6.1" class="anchored" data-anchor-id="sec-ch37-e-taxonomy"><span class="header-section-number">37.6.1</span> رده‌بندیِ رویدادها</h3>
<p><strong>ایده.</strong> هر ساعتِ هر واحد دقیقاً در یک دسته می‌افتد. دسته‌ها با قاعده‌های ورود و خروجِ نوشته‌شده انتخاب می‌شوند. قرارداد تعیین می‌کند کدام دسته‌ها علیهِ دسترس‌پذیری شمرده می‌شوند. استانداردِ دسترس‌پذیریِ سامانه‌های بادی (<span class="ltr" dir="ltr">STD-165</span>) چنین مدلِ اطلاعاتی‌ای را شرح می‌دهد. دسته‌ها و نام‌هایش در قرارداد مشخص می‌شوند:</p>
<pre class="text"><code>the categories an hour can fall in (teaching taxonomy)
  category          examples                      charged to
  operating         producing                     -
  available, idle   no wind, no sun               nobody
  forced outage     fault, trip, repair           plant
  planned outage    service in its window         plant, often excluded
  external          grid, operator's limit, ice   outside the plant
  unknown           data missing                  nobody until resolved
  every hour of every unit falls in exactly one category,
  chosen by written entry and exit rules; the contract
  decides which categories count against availability
  (STD-165 describes such an information model)</code></pre>
<div id="fig-ch37-taxonomy" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch37-taxonomy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch37-taxonomy.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch37-taxonomy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;37.11: دسته‌هایی که هر ساعتِ یک واحد می‌تواند در آن بیفتد؛ قرارداد تعیین می‌کند کدام علیهِ دسترس‌پذیری شمرده شوند (رده‌بندیِ آموزشی).
</figcaption>
</figure>
</div>
<p><strong>ایده.</strong> دو دسته بیش از بقیه اختلاف می‌سازند. «بیرونی» یعنی واحد آماده بود و چیزی بیرون از نیروگاه آن را نگه داشت. اگر مرزِ «نیروگاه» دقیق نوشته نشود، هر خرابی‌ای را می‌شود «بیرونی» خواند. «نامعلوم» یعنی داده نیست. تا وقتی روشن نشده، به هیچ‌کس نسبت داده نمی‌شود. اما گزارش باید بگوید چند ساعت در این دسته مانده است، وگرنه شکافِ داده جای ساعت‌های بد را می‌گیرد.</p>
</section>
<section id="sec-ch37-e-boundaries" class="level3" data-number="37.6.2">
<h3 data-number="37.6.2" class="anchored" data-anchor-id="sec-ch37-e-boundaries"><span class="header-section-number">37.6.2</span> مرزهای یک خرابی و زمانِ ازکارافتادگی</h3>
<p><strong>ایده.</strong> یک توقف چند بخش دارد. <strong>زمانِ ازکارافتادگی</strong> از قطع تا بازگشت به کار است. <strong>زمانِ تعمیر</strong> فقط زمانِ دست‌به‌کار بودنِ تعمیرکار است. <strong>انتظار</strong> از قطع تا رسیدنِ تعمیرکار است. <strong>بررسیِ راه‌اندازی</strong> از پایانِ تعمیر تا بازگشت به کار است:</p>
<pre class="text"><code>one turbine trip and its times (teaching, hours of the day)
  trip 10.00, technician on site 14.00, repaired 16.00, back in service 16.33
  downtime (trip to service): 6.33 h
  repair time (hands on the fault): 2.00 h
  waiting (trip to arrival): 4.00 h
  restart checks: 0.33 h
  'mean time to repair' can mean 2 h or 6.3 h: a report
  names its boundaries, and the waiting - often the largest
  part - is a separate number, because it has a separate
  cure (spares, access, staff on site)</code></pre>
<div id="fig-ch37-boundaries" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch37-boundaries-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch37-boundaries.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch37-boundaries-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;37.12: یک قطعِ توربین و مرزهای زمانِ ازکارافتادگیِ آن: انتظار، تعمیر و بررسیِ راه‌اندازی (زمان‌های آموزشی).
</figcaption>
</figure>
</div>
<div id="exm-ch37-boundaries" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.21 (میانگینِ زمانِ تعمیر: ۲ ساعت یا ۶٫۳ ساعت؟)</strong></span> <strong>پرسش.</strong> توربینی ساعتِ ۱۰ قطع می‌شود. تکنسین ساعتِ ۱۴ می‌رسد، تعمیر ساعتِ ۱۶ تمام می‌شود و توربین ساعتِ ۱۶:۲۰ به کار برمی‌گردد. «زمانِ تعمیر» چقدر است؟</p>
<p><strong>پاسخ.</strong> زمانِ ازکارافتادگی ۶٫۳۳ ساعت است: ۴ ساعت انتظار، ۲ ساعت تعمیر و ۰٫۳۳ ساعت بررسی.</p>
<p><strong>تفسیر.</strong> <strong>میانگینِ زمانِ تعمیر</strong> (<span class="ltr" dir="ltr">MTTR</span>) بسته به تعریف ۲ یا ۶٫۳ ساعت است. پیمانکار گاهی عددِ کوچک را گزارش می‌کند و مالک عددِ بزرگ را تجربه می‌کند. گزارش مرزهایش را می‌گوید. انتظار، که اغلب بزرگ‌ترین بخش است، جدا نوشته می‌شود، چون چاره‌اش جداست: قطعهٔ یدکی، راهِ دسترسی، و تکنسینِ مقیم. بخشِ ج نشان می‌دهد این تفکیک چقدر می‌ارزد. <strong>وارسی:</strong> <span class="math inline">\(4 + 2 + 0.33 = 6.33\)</span>.</p>
</div>
</section>
<section id="sec-ch37-e-concurrent" class="level3" data-number="37.6.3">
<h3 data-number="37.6.3" class="anchored" data-anchor-id="sec-ch37-e-concurrent"><span class="header-section-number">37.6.3</span> دو دسته در یک زمان</h3>
<p><strong>ایده.</strong> گاهی دو چیز هم‌زمان رخ می‌دهد. توربینی خراب است و در همان زمان شبکه هم قطع است. ساعت‌های هم‌پوشان به کدام دسته می‌روند؟</p>
<pre class="text"><code>a 10 h turbine fault with a 3 h grid outage inside it (March)
  fault charged for all 10 h: availability 98.656 %
  grid outage takes its 3 h first, as external: 99.055 %
  two categories at once need a priority rule, written
  before the dispute: the same log gives two answers</code></pre>
<div id="exm-ch37-concurrent" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.22 (قاعدهٔ تقدم، پیش از اختلاف)</strong></span> <strong>پرسش.</strong> خرابیِ ۱۰ ساعته‌ای در مارس با یک قطعیِ ۳ ساعتهٔ شبکه هم‌پوشان است. دسترس‌پذیری را با دو قاعدهٔ تقدم حساب کنید.</p>
<p><strong>پاسخ.</strong> اگر همهٔ ۱۰ ساعت به خرابی برسد: <span class="math inline">\(734/744 = 98.656\,\%\)</span>. اگر قطعیِ شبکه مقدم باشد، ۳ ساعت بیرونی است و از مخرج کم می‌شود: <span class="math inline">\(734/741 = 99.055\,\%\)</span>.</p>
<p><strong>تفسیر.</strong> یک سابقه دو جواب دارد. استدلالِ هر دو طرف هم معقول است. مالک می‌گوید توربین در هر حال خراب بود. پیمانکار می‌گوید در آن سه ساعت هیچ توربینی کار نمی‌کرد. پس قاعدهٔ تقدم پیش از نخستین اختلاف نوشته می‌شود. بی‌آن قاعده، هر ماه همین بحث تکرار می‌شود. <strong>وارسی:</strong> <span class="math inline">\(744 - 10 = 734\)</span> و <span class="math inline">\(744 - 3 = 741\)</span>؛ ساعت‌های کنارگذاشته فقط از مخرج کم می‌شوند و به صورت افزوده نمی‌شوند (<a href="#exm-ch37-exclusions" class="quarto-xref">مثال&nbsp;<span>37.3</span></a>).</p>
</div>
</section>
<section id="sec-ch37-e-overrun" class="level3" data-number="37.6.4">
<h3 data-number="37.6.4" class="anchored" data-anchor-id="sec-ch37-e-overrun"><span class="header-section-number">37.6.4</span> کارِ برنامه‌ریزی‌شده‌ای که طول می‌کشد</h3>
<pre class="text"><code>a scheduled gearbox oil change that overruns (teaching)
  planned window 24 h, work took 30 h
  planned outage: 24 h (excluded if the contract excludes it)
  overrun: 6 h, charged as forced outage
  the plan is recorded before the work starts; whatever
  runs past it is a forced outage, or 'planned' would
  swallow every delay</code></pre>
<p><strong>ایده.</strong> برنامه پیش از آغازِ کار ثبت می‌شود: کار، واحد، پنجره. آنچه از پنجره بگذرد ازکارافتادگیِ اجباری است. اگر چنین نباشد، «برنامه‌ریزی‌شده» هر تأخیری را در خود فرو می‌برد. کارِ برنامه‌ریزی‌شده‌ای هم که بی‌ثبتِ قبلی آغاز شود، برنامه‌ریزی‌شده شمرده نمی‌شود.</p>
</section>
<section id="sec-ch37-e-hierarchy" class="level3" data-number="37.6.5">
<h3 data-number="37.6.5" class="anchored" data-anchor-id="sec-ch37-e-hierarchy"><span class="header-section-number">37.6.5</span> سلسله‌مراتبِ تجهیزات و کدِ خرابی</h3>
<p><strong>ایده.</strong> هر سابقهٔ خرابی به یک <strong>سلسله‌مراتبِ تجهیزات</strong> گره می‌خورد: نیروگاه، واحد، سامانه، قطعه. این همان ساختارِ شکستِ محصولِ فصلِ ۱۸ است و همان شناسه‌های مکانِ کارکردیِ فصلِ ۳۵ (<a href="35-scada-communications.html#sec-ch35-n-location" class="quarto-xref"><span>بخش 35.7.9</span></a>). هر خرابی سه کد هم می‌گیرد: <strong>نشانه</strong> (چه دیده شد)، <strong>علت</strong> (چرا) و <strong>اقدام</strong> (چه شد). کدها از فهرستِ بسته انتخاب می‌شوند، نه با متنِ آزاد، تا بشود آن‌ها را شمرد:</p>
<div id="fig-ch37-hierarchy" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch37-hierarchy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch37-hierarchy.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch37-hierarchy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;37.13: سلسله‌مراتبِ تجهیزات که هر سابقهٔ خرابی به آن کد می‌خورد (آموزشی).
</figcaption>
</figure>
</div>
<pre class="text"><code>failures of 12 turbines in a year by system (synthetic, coded)
  system              failures   share    downtime h   share
  gearbox                    1      2 %          240     33 %
  converter                  9     20 %          126     17 %
  generator                  2      4 %          120     16 %
  pitch system              11     24 %           88     12 %
  control and comms         14     30 %           56      8 %
  hydraulics                 5     11 %           50      7 %
  yaw system                 4      9 %           48      7 %
  the many small faults (control, pitch) are not where the
  downtime is: one gearbox costs more hours than all the
  control faults together. Coding every failure to the
  same hierarchy (plant, turbine, system, component) is
  what makes this sort possible</code></pre>
<div id="fig-ch37-systems" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch37-systems-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch37-systems.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch37-systems-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;37.14: ساعتِ ازکارافتادگیِ دوازده توربین در یک سال بر پایهٔ سامانه، با شمارِ خرابی‌های هر سامانه (ساختگی).
</figcaption>
</figure>
</div>
<div id="exm-ch37-hierarchy" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.23 (پرشمارترین، گران‌ترین نیست)</strong></span> <strong>پرسش.</strong> کنترل و ارتباطات ۱۴ خرابی دارد و جعبه‌دنده یک. کدام بیشتر ازکارافتادگی ساخته است؟ کدام را نخست باید چاره کرد؟</p>
<p><strong>پاسخ.</strong> جعبه‌دنده ۲۴۰ ساعت (۳۳٪ کل) و کنترل و ارتباطات ۵۶ ساعت (۸٪).</p>
<p><strong>تفسیر.</strong> فهرستی که فقط شمار را مرتب کند، کنترل را بالا می‌گذارد. فهرستی که ساعت را مرتب کند، جعبه‌دنده را. برای انرژی ساعت‌ها مهم‌اند. برای هزینهٔ نیروی انسانی، شمار. هر دو فهرست ساخته می‌شوند، و این فقط با کدگذاریِ همهٔ خرابی‌ها به یک سلسله‌مراتب ممکن است. متنِ آزاد مثل «توربین ریست شد» در هیچ‌کدام شمرده نمی‌شود. <strong>وارسی:</strong> <span class="math inline">\(240/728 = 0.33\)</span>.</p>
</div>
</section>
<section id="sec-ch37-e-exposure" class="level3" data-number="37.6.6">
<h3 data-number="37.6.6" class="anchored" data-anchor-id="sec-ch37-e-exposure"><span class="header-section-number">37.6.6</span> زمانِ در معرض و بازهٔ نرخِ خرابی</h3>
<p><strong>ایده.</strong> نرخِ خرابی شمارِ خرابی‌ها بر <strong>زمانِ در معرض</strong> (به انگلیسی <span class="ltr" dir="ltr">exposure</span>) است. زمانِ در معرض ساعت‌هایی است که واحد در وضعی بود که می‌توانست خراب شود. برای مبدل، ساعتِ کارکرد معنا دارد، نه ساعتِ تقویمی. با چند خرابی، نرخ عدمِ قطعیتِ بزرگی دارد. بازهٔ آن از توزیعِ کای‌دو می‌آید:</p>
<p><span id="eq-ch37-rate"><span class="math display">\[
\hat{\lambda} = \frac{n_\text{f}}{T_\text{exp}},
\qquad
\lambda_\text{lo} = \frac{\chi^2_{\alpha/2;\,2n_\text{f}}}{2\,T_\text{exp}},
\quad
\lambda_\text{hi} = \frac{\chi^2_{1-\alpha/2;\,2n_\text{f}+2}}{2\,T_\text{exp}}
\tag{37.8}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb36"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb36-1"><a href="#cb36-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> mtbf_censored(failure_hours, running_hours) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb36-2"><a href="#cb36-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Exponential MLE: all exposure (failed and still running) over</span></span>
<span id="cb36-3"><a href="#cb36-3" aria-hidden="true" tabindex="-1"></a><span class="co">    the number of failures."""</span></span>
<span id="cb36-4"><a href="#cb36-4" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> <span class="bu">len</span>(failure_hours)</span>
<span id="cb36-5"><a href="#cb36-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> n <span class="op">==</span> <span class="dv">0</span>:</span>
<span id="cb36-6"><a href="#cb36-6" aria-hidden="true" tabindex="-1"></a>        <span class="cf">raise</span> <span class="pp">ValueError</span>(<span class="st">"no failures: give a bound, not an estimate"</span>)</span>
<span id="cb36-7"><a href="#cb36-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> (<span class="bu">sum</span>(failure_hours) <span class="op">+</span> <span class="bu">sum</span>(running_hours)) <span class="op">/</span> n</span>
<span id="cb36-8"><a href="#cb36-8" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb36-9"><a href="#cb36-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb36-10"><a href="#cb36-10" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> rate_interval(failures: <span class="bu">int</span>, exposure_h: <span class="bu">float</span>, conf: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.9</span>):</span>
<span id="cb36-11"><a href="#cb36-11" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Two-sided interval of a constant failure rate (per hour)."""</span></span>
<span id="cb36-12"><a href="#cb36-12" aria-hidden="true" tabindex="-1"></a>    a <span class="op">=</span> <span class="dv">1</span> <span class="op">-</span> conf</span>
<span id="cb36-13"><a href="#cb36-13" aria-hidden="true" tabindex="-1"></a>    lo <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb36-14"><a href="#cb36-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> failures:</span>
<span id="cb36-15"><a href="#cb36-15" aria-hidden="true" tabindex="-1"></a>        lo <span class="op">=</span> stats.chi2.ppf(a <span class="op">/</span> <span class="dv">2</span>, <span class="dv">2</span> <span class="op">*</span> failures) <span class="op">/</span> (<span class="dv">2</span> <span class="op">*</span> exposure_h)</span>
<span id="cb36-16"><a href="#cb36-16" aria-hidden="true" tabindex="-1"></a>    hi <span class="op">=</span> stats.chi2.ppf(<span class="dv">1</span> <span class="op">-</span> a <span class="op">/</span> <span class="dv">2</span>, <span class="dv">2</span> <span class="op">*</span> failures <span class="op">+</span> <span class="dv">2</span>) <span class="op">/</span> (<span class="dv">2</span> <span class="op">*</span> exposure_h)</span>
<span id="cb36-17"><a href="#cb36-17" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> lo, hi</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>converter failure rate per operating hour, with a 90 % interval
  fleet                    failures   operating h   rate /1e5 h   interval
  model A, 8 converters           6        64,474          9.31   4.05-18.37
  model B, 4 converters           1        21,024          4.76   0.24-22.56
  per calendar hour model B looks 3.0 times better; per
  operating hour (B ran 60 % of the time) only 2.0 times,
  and with one failure its interval is so wide that it
  overlaps A's almost entirely - the two models cannot be
  told apart. A rate is reported with its exposure and its
  interval, never alone</code></pre>
<div id="exm-ch37-exposure" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.24 (مدلِ ب سه برابر بهتر نیست)</strong></span> <strong>پرسش.</strong> هشت مبدلِ مدلِ الف در یک سال ۶ خرابی داشته‌اند و ۹۲٪ وقت کار کرده‌اند. چهار مبدلِ مدلِ ب یک خرابی داشته‌اند و ۶۰٪ وقت کار کرده‌اند. نرخ‌ها را با ساعتِ تقویمی و با ساعتِ کارکرد مقایسه کنید و بازهٔ ۹۰ درصدی بدهید.</p>
<p><strong>پاسخ.</strong> با ساعتِ تقویمی، ب ۳٫۰ برابر بهتر به نظر می‌رسد. با ساعتِ کارکرد، فقط ۲٫۰ برابر. بازهٔ ۹۰ درصدیِ الف ۴٫۰۵ تا ۱۸٫۳۷ و بازهٔ ب ۰٫۲۴ تا ۲۲٫۵۶ خرابی در صد هزار ساعت است.</p>
<p><strong>تفسیر.</strong> بازهٔ ب تقریباً همهٔ بازهٔ الف را در بر می‌گیرد. با یک خرابی نمی‌شود گفت ب بهتر است. فقط می‌شود گفت هنوز معلوم نیست. نرخ همیشه با زمانِ در معرض و بازه‌اش گزارش می‌شود، نه تنها. خریدِ مبدل بر پایهٔ «ب سه برابر بهتر است» یک تصمیم بر پایهٔ نوفه است. <strong>وارسی:</strong> <span class="math inline">\(6/64\,474 = 9.31 \times 10^{-5}\)</span> در ساعت.</p>
</div>
</section>
<section id="sec-ch37-e-censored" class="level3" data-number="37.6.7">
<h3 data-number="37.6.7" class="anchored" data-anchor-id="sec-ch37-e-censored"><span class="header-section-number">37.6.7</span> سابقه‌های سانسورشده</h3>
<p><strong>ایده.</strong> پس از دو سال، چهار پروانه از دوازده پروانهٔ خنک‌کنِ اینورتر خراب شده‌اند و هشت تا هنوز کار می‌کنند. میانگینِ عمرِ «پروانه» چقدر است؟ پروانه‌های سالم هم دانسته‌ای دارند: دست‌کم ۱۷٬۵۲۰ ساعت کار کرده‌اند. سابقه‌ای که پایانش هنوز نیامده <strong>سانسورشده</strong> (به انگلیسی <span class="ltr" dir="ltr">censored</span>) است. برآوردِ درست همهٔ زمانِ در معرض را بر شمارِ خرابی‌ها تقسیم می‌کند:</p>
<p><span id="eq-ch37-mtbf"><span class="math display">\[
\widehat{\text{MTBF}} = \frac{\sum t_\text{fail} + \sum t_\text{run}}{n_\text{f}}
\tag{37.9}\]</span></span></p>
<pre class="text"><code>12 inverter fans: 4 failed, 8 still running after 2 years
  mean of the failed ones only: 9,650 h
  all exposure over failures (censored estimate): 44,690 h
  averaging only the failed items ignores every hour the
  survivors ran and makes the fan look 4.6 times worse
  than it is; still-running items are 'censored' and count
  as exposure without a failure</code></pre>
<div id="exm-ch37-censored" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.25 (پروانه‌هایی که هنوز کار می‌کنند)</strong></span> <strong>پرسش.</strong> چهار پروانه در ۳٬۲۰۰، ۷٬۹۰۰، ۱۲٬۴۰۰ و ۱۵٬۱۰۰ ساعت خراب شده‌اند. هشت تا پس از ۱۷٬۵۲۰ ساعت هنوز کار می‌کنند. میانگینِ عمر را به دو روش برآورد کنید.</p>
<p><strong>پاسخ.</strong> میانگینِ چهار خراب‌شده: ۹٬۶۵۰ ساعت. برآوردِ سانسورشده:</p>
<p><span class="math display">\[
\widehat{\text{MTBF}} = \frac{38\,600 + 8 \times 17\,520}{4} = \frac{178\,760}{4} = 44\,690\,\text{h}
\]</span></p>
<p><strong>تفسیر.</strong> روشِ نخست همهٔ ساعت‌هایی را که پروانه‌های سالم کار کرده‌اند نادیده می‌گیرد و پروانه را ۴٫۶ برابر بدتر نشان می‌دهد. این خطا در داده‌های عملیاتی رایج است، چون پایگاهِ داده فقط خرابی‌ها را ثبت می‌کند. فهرستِ واحدهای سالم و ساعتِ کارشان جداگانه نگه داشته می‌شود. این برآورد فرض می‌کند نرخِ خرابی ثابت است. اگر نباشد، درس بعد لازم است. <strong>وارسی:</strong> <span class="math inline">\(44\,690/9\,650 = 4.6\)</span>.</p>
</div>
</section>
<section id="sec-ch37-e-weibull" class="level3" data-number="37.6.8">
<h3 data-number="37.6.8" class="anchored" data-anchor-id="sec-ch37-e-weibull"><span class="header-section-number">37.6.8</span> توزیعِ وایبول برای فرسودگی</h3>
<p><strong>ایده.</strong> برخی قطعه‌ها با سن بیشتر خراب می‌شوند: یاتاقان، تیغه، روغن. نرخِ ثابت این را نمی‌بیند. <strong>توزیعِ وایبول</strong> (<a href="03-mathematics.html" class="quarto-xref"><span>فصل 3</span></a>) با پارامترِ شکلِ <span class="math inline">\(k\)</span> و پارامترِ مقیاسِ <span class="math inline">\(c\)</span> سهمِ خراب‌شده تا سنِ <span class="math inline">\(t\)</span> را می‌دهد:</p>
<p><span id="eq-ch37-weibull"><span class="math display">\[
F(t) = 1 - \exp\!\left[-\left(\frac{t}{c}\right)^{k}\right]
\tag{37.10}\]</span></span></p>
<p>اگر <span class="math inline">\(k &gt; 1\)</span> باشد، نرخِ خرابی با سن بالا می‌رود (فرسودگی). اگر <span class="math inline">\(k = 1\)</span>، ثابت است. اگر <span class="math inline">\(k &lt; 1\)</span>، پایین می‌آید (خرابی‌های زودرس). برازش با بیشینه‌سازیِ درست‌نمایی انجام می‌شود و سابقه‌های سانسورشده را هم در بر می‌گیرد. استانداردِ تحلیلِ وایبول (<span class="ltr" dir="ltr">STD-166</span>) روش‌ها را شرح می‌دهد.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb39"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb39-1"><a href="#cb39-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> weibull_mle(failures, censored):</span>
<span id="cb39-2"><a href="#cb39-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Two-parameter Weibull (shape k, scale lam) by maximum likelihood with</span></span>
<span id="cb39-3"><a href="#cb39-3" aria-hidden="true" tabindex="-1"></a><span class="co">    right-censored items."""</span></span>
<span id="cb39-4"><a href="#cb39-4" aria-hidden="true" tabindex="-1"></a>    t_f <span class="op">=</span> np.asarray(failures, <span class="bu">float</span>)</span>
<span id="cb39-5"><a href="#cb39-5" aria-hidden="true" tabindex="-1"></a>    t_c <span class="op">=</span> np.asarray(censored, <span class="bu">float</span>)</span>
<span id="cb39-6"><a href="#cb39-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb39-7"><a href="#cb39-7" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> nll(p):</span>
<span id="cb39-8"><a href="#cb39-8" aria-hidden="true" tabindex="-1"></a>        k, lam <span class="op">=</span> np.exp(p)</span>
<span id="cb39-9"><a href="#cb39-9" aria-hidden="true" tabindex="-1"></a>        z_f, z_c <span class="op">=</span> t_f <span class="op">/</span> lam, t_c <span class="op">/</span> lam</span>
<span id="cb39-10"><a href="#cb39-10" aria-hidden="true" tabindex="-1"></a>        ll <span class="op">=</span> np.<span class="bu">sum</span>(np.log(k <span class="op">/</span> lam) <span class="op">+</span> (k <span class="op">-</span> <span class="dv">1</span>) <span class="op">*</span> np.log(z_f) <span class="op">-</span> z_f <span class="op">**</span> k)</span>
<span id="cb39-11"><a href="#cb39-11" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="op">-</span>(ll <span class="op">-</span> np.<span class="bu">sum</span>(z_c <span class="op">**</span> k))</span>
<span id="cb39-12"><a href="#cb39-12" aria-hidden="true" tabindex="-1"></a>    x0 <span class="op">=</span> [<span class="fl">0.0</span>, math.log(np.mean(np.r_[t_f, t_c]))]</span>
<span id="cb39-13"><a href="#cb39-13" aria-hidden="true" tabindex="-1"></a>    res <span class="op">=</span> optimize.minimize(nll, x0<span class="op">=</span>x0, method<span class="op">=</span><span class="st">"Nelder-Mead"</span>)</span>
<span id="cb39-14"><a href="#cb39-14" aria-hidden="true" tabindex="-1"></a>    k, lam <span class="op">=</span> np.exp(res.x)</span>
<span id="cb39-15"><a href="#cb39-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">float</span>(k), <span class="bu">float</span>(lam)</span>
<span id="cb39-16"><a href="#cb39-16" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb39-17"><a href="#cb39-17" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb39-18"><a href="#cb39-18" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> crow_amsaa_beta(times, t_end: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb39-19"><a href="#cb39-19" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Reliability-growth slope (time-truncated): beta &lt; 1 improving,</span></span>
<span id="cb39-20"><a href="#cb39-20" aria-hidden="true" tabindex="-1"></a><span class="co">    &gt; 1 deteriorating, about 1 steady."""</span></span>
<span id="cb39-21"><a href="#cb39-21" aria-hidden="true" tabindex="-1"></a>    t <span class="op">=</span> np.asarray(times, <span class="bu">float</span>)</span>
<span id="cb39-22"><a href="#cb39-22" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> <span class="bu">len</span>(t)</span>
<span id="cb39-23"><a href="#cb39-23" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> n <span class="op">/</span> np.<span class="bu">sum</span>(np.log(t_end <span class="op">/</span> t))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>Weibull fit of 40 main bearings after 50,000 h (synthetic)
  failed 20, still running 20
  shape k = 2.89, scale = 56,180 h (true 2.5 and 60,000)
  share failed by 80,000 h on this fit: 94 %
  a constant rate on the same record (MTBF 84,427 h) predicts 61 %
  a shape above 1 means wear-out: the rate rises with age,
  and a constant rate reads it as chance and under-plans the
  later years; spares and exchanges are planned by age, not
  by an average rate (STD-166)</code></pre>
<div id="fig-ch37-weibull" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch37-weibull-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch37-weibull.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch37-weibull-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;37.15: سهمِ خراب‌شدهٔ یاتاقان‌های اصلی بر پایهٔ سن، با برازشِ وایبول و با نرخِ ثابتِ برازش‌شده روی همان سابقه؛ پس از پایانِ سابقه از هم دور می‌شوند (ساختگی).
</figcaption>
</figure>
</div>
<div id="exm-ch37-weibull" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.26 (نرخِ ثابت سال‌های آخر را کم برنامه‌ریزی می‌کند)</strong></span> <strong>پرسش.</strong> ۴۰ یاتاقانِ اصلی پس از ۵۰٬۰۰۰ ساعت: ۲۰ خراب و ۲۰ سالم. برازشِ وایبول <span class="math inline">\(k = 2.89\)</span> و <span class="math inline">\(c = 56\,180\,\text{h}\)</span> می‌دهد. تا ۸۰٬۰۰۰ ساعت چه سهمی خراب می‌شود؟ نرخِ ثابت چه می‌گوید؟</p>
<p><strong>پاسخ.</strong> وایبول: <span class="math inline">\(1 - \exp[-(80\,000/56\,180)^{2.89}] = 0.94\)</span>. نرخِ ثابت با <span class="math inline">\(\text{MTBF} = 84\,427\,\text{h}\)</span>: <span class="math inline">\(1 - e^{-80\,000/84\,427} = 0.61\)</span>.</p>
<p><strong>تفسیر.</strong> هر دو مدل تا ۵۰٬۰۰۰ ساعت با داده جورند. پس از آن جدا می‌شوند، و دقیقاً همان‌جاست که برنامهٔ قطعه‌ها و تعویض‌ها ساخته می‌شود. نرخِ ثابت فرسودگی را «تصادف» می‌خواند و یک‌سوم از یاتاقان‌هایی را که لازم می‌شوند از برنامه جا می‌اندازد. شکلِ ۲٫۸۹ به ۲٫۵ِ واقعیِ داده‌های ساختگی نزدیک است. با ۲۰ خرابی، خطایش هنوز بزرگ است. برآوردِ وایبول هم بازه می‌خواهد. <strong>وارسی:</strong> <span class="math inline">\((80/56.18)^{2.89} = 2.78\)</span> و <span class="math inline">\(1 - e^{-2.78} = 0.94\)</span>.</p>
</div>
</section>
<section id="sec-ch37-e-growth" class="level3" data-number="37.6.9">
<h3 data-number="37.6.9" class="anchored" data-anchor-id="sec-ch37-e-growth"><span class="header-section-number">37.6.9</span> رشدِ قابلیتِ اطمینان در ناوگانِ تازه</h3>
<p><strong>ایده.</strong> ناوگانِ تازهٔ اینورترها در سالِ نخست خرابی‌های زیادی دارد که کم‌کم کم می‌شوند: عیب‌های ساخت و نصب یکی‌یکی پیدا و برطرف می‌شوند. <strong>رشدِ قابلیتِ اطمینان</strong> (به انگلیسی <span class="ltr" dir="ltr">reliability growth</span>) را مدلِ کرو-امسا (به انگلیسی <span class="ltr" dir="ltr">Crow-AMSAA</span>) می‌سنجد. شمارِ تجمعیِ خرابی‌ها <span class="math inline">\(N(t) = \lambda t^{\beta_\text{g}}\)</span> است. روی محورهای لگاریتمی، یک خطِ راست با شیبِ <span class="math inline">\(\beta_\text{g}\)</span> است. برآوردِ شیب برای دادهٔ بریده‌شده در زمانِ <span class="math inline">\(T\)</span>:</p>
<p><span id="eq-ch37-crow"><span class="math display">\[
\hat{\beta}_\text{g} = \frac{n}{\sum_{i=1}^{n} \ln (T / t_i)}
\tag{37.11}\]</span></span></p>
<pre class="text"><code>failures of the new PV inverter fleet in its first year (synthetic)
  11 failures; Crow-AMSAA slope beta = 0.38
  beta below 1: failures come further apart as the fleet
  settles - early defects being removed (ch 48, 50); a
  beta near 1 would mean a steady rate, above 1 wear-out.
  The slope separates a young plant settling from a plant
  getting worse</code></pre>
<div id="fig-ch37-growth" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch37-growth-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch37-growth.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch37-growth-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;37.16: شمارِ تجمعیِ خرابی‌های ناوگانِ تازهٔ اینورترها در برابرِ زمانِ کارکرد روی محورهای لگاریتمی، با برازشِ کرو-امسا و خطِ نرخِ ثابت (ساختگی).
</figcaption>
</figure>
</div>
<p><strong>ایده.</strong> <span class="math inline">\(\beta_\text{g} = 0.38\)</span> یعنی خرابی‌ها از هم دورتر می‌شوند. ناوگان دارد جا می‌افتد. اگر <span class="math inline">\(\beta_\text{g}\)</span> نزدیکِ ۱ بود، نرخ ثابت بود. اگر بیش از ۱ بود، ناوگان بدتر می‌شد. همین شیب یک نیروگاهِ جوانِ در حالِ جاافتادن را از نیروگاهی که رو به خرابی است جدا می‌کند. فصل‌های ۴۸ و ۵۰ از همین شیب برای پایانِ دورهٔ ضمانت و پذیرش استفاده می‌کنند (<a href="48-instrumentation-network-manufacturing.html" class="quarto-xref"><span>فصل 48</span></a>، <a href="50-commissioning-handover.html" class="quarto-xref"><span>فصل 50</span></a>).</p>
</section>
<section id="sec-ch37-e-compare" class="level3" data-number="37.6.10">
<h3 data-number="37.6.10" class="anchored" data-anchor-id="sec-ch37-e-compare"><span class="header-section-number">37.6.10</span> مقایسه‌پذیریِ ناوگان‌ها</h3>
<pre class="text"><code>two plants' reported availability (synthetic)
  plant     reported %   definition
  Plant P         97.9   time, grid and curtailment excluded
  Plant Q         98.8   time, all planned work excluded too
  Plant Q looks better because it excludes more; on Plant
  P's definition it would be about 98.1 % (its planned work
  is 60 h a turbine a year): comparisons need one
  definition, recomputed from the events, not two reports</code></pre>
<p><strong>ایده.</strong> نیروگاهِ Q بهتر به نظر می‌رسد، چون بیشتر استثنا می‌کند. مقایسهٔ دو گزارش هیچ‌چیز نمی‌گوید. مقایسه یک تعریف می‌خواهد که روی رویدادهای هر دو نیروگاه از نو حساب شود. همین قاعده برای مقایسه با «میانگینِ صنعت» هم برقرار است. عددی که تعریفش معلوم نیست مبنای خوبی برای قرارداد یا خرید نیست.</p>
</section>
<section id="sec-ch37-e-quality" class="level3" data-number="37.6.11">
<h3 data-number="37.6.11" class="anchored" data-anchor-id="sec-ch37-e-quality"><span class="header-section-number">37.6.11</span> کیفیتِ داده و عدمِ قطعیت</h3>
<p><strong>ایده.</strong> داده‌های قابلیتِ اطمینان خطاهای خودشان را دارند. سابقه‌ای بی‌زمانِ پایان. خرابی‌ای که دو بار ثبت شده. کدِ «سایر» برای نیمی از خرابی‌ها. ساعتِ کارکردی که از یک شمارندهٔ اشتباه خوانده شده. بخشِ ج اثرِ این خطاها را با عدد نشان می‌دهد. سه وارسیِ ساده بیشترِ آن‌ها را می‌گیرند: هر رویداد آغاز و پایان دارد، هیچ دو رویدادی از یک واحد هم‌پوشان نیستند، و سهمِ کدِ «سایر» زیرِ یک آستانه است.</p>
<p>عدمِ قطعیت هم دو منبع دارد: شمارِ کمِ خرابی‌ها، که بازهٔ <a href="#eq-ch37-rate" class="quarto-xref">معادلهٔ&nbsp;<span>37.8</span></a> آن را نشان می‌دهد، و خطای خودِ داده، که بازه آن را نمی‌بیند. اولی با گذشتِ زمان کم می‌شود. دومی فقط با انضباطِ ثبت.</p>
</section>
<section id="sec-ch37-e-feedback" class="level3" data-number="37.6.12">
<h3 data-number="37.6.12" class="anchored" data-anchor-id="sec-ch37-e-feedback"><span class="header-section-number">37.6.12</span> بازخورد: از کجا می‌آید و به کجا می‌رود</h3>
<pre class="text"><code>where reliability data comes from and where it goes
  source           data                               feeds
  factory test     burn-in failures by part           input to spares, ch 48
  commissioning    punch list, early trips            input to growth, ch 50
  warranty         claims and their root causes       maker's fixes, ch 39
  maintenance      failures coded to the hierarchy    plans, ch 51
  manufacturing is not part of this chapter; its failure
  and quality data are inputs here, and each loop ends in a
  change somebody owns</code></pre>
<p><strong>ایده.</strong> دادهٔ قابلیتِ اطمینان از چهار جا می‌آید: آزمونِ کارخانه، راه‌اندازی، ادعاهای ضمانت و نگهداری. به چهار جا هم می‌رود: قطعه‌های یدکی، پذیرش، تعمیرهای سازنده و برنامهٔ نگهداری. هر حلقه در تغییری پایان می‌یابد که مالکی دارد. اگر داده‌ای به هیچ تصمیمی نرسد، گردآوری‌اش هزینهٔ بی‌حاصل است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>قابلیتِ اطمینان، دسترس‌پذیری، نگهداشت‌پذیری، عملکرد و دسترس‌پذیریِ داده را هر کدام در یک جمله تعریف کنید.</li>
<li>چرا دستهٔ «نامعلوم» باید در گزارش شمرده شود؟</li>
<li>یک توقف: قطع ۰۸:۰۰، رسیدن ۱۱:۰۰، پایانِ تعمیر ۱۲:۳۰، بازگشت ۱۳:۰۰. زمانِ ازکارافتادگی و زمانِ تعمیر؟</li>
<li>سرویسِ ۲۴ ساعته ۳۰ ساعت طول کشید. چند ساعت اجباری است؟</li>
<li>چرا کدِ خرابی از فهرستِ بسته انتخاب می‌شود؟</li>
<li>نرخِ خرابیِ ۳ خرابی در ۵۰٬۰۰۰ ساعت چقدر است؟ چرا بازه می‌خواهد؟</li>
<li>چرا ساعتِ کارکرد برای مبدل زمانِ در معرضِ بهتری است؟</li>
<li>شش واحد در ۱۰٬۰۰۰ ساعت هنوز سالم‌اند و دو تا در ۲٬۰۰۰ و ۶٬۰۰۰ ساعت خراب شده‌اند. <span class="ltr" dir="ltr">MTBF</span> سانسورشده؟</li>
<li><span class="math inline">\(k = 0.7\)</span> در برازشِ وایبول چه می‌گوید؟</li>
<li>شیبِ کرو-امسای ۱٫۳ چه می‌گوید؟</li>
<li>چرا دو گزارشِ دسترس‌پذیری را نمی‌شود مستقیم مقایسه کرد؟</li>
<li>دو منبعِ عدمِ قطعیت در نرخِ خرابی کدام‌اند؟</li>
</ol>
<p>پاسخ‌ها: (۱) احتمالِ کارِ بی‌خرابی، سهمِ زمانِ آماده، آسانیِ برگرداندن، کیفیتِ کار هنگامِ کار، سهمِ زمانِ دارای داده؛ (۲) وگرنه شکافِ داده ساعت‌های بد را پنهان می‌کند؛ (۳) ۵ ساعت و ۱٫۵ ساعت؛ (۴) ۶؛ (۵) تا شمرده شود؛ (۶) <span class="math inline">\(6 \times 10^{-5}\)</span> در ساعت؛ با سه خرابی خطای بزرگی دارد؛ (۷) مبدلِ خاموش خراب نمی‌شود؛ (۸) ۳۴٬۰۰۰ ساعت؛ (۹) خرابی‌های زودرس؛ (۱۰) ناوگان بدتر می‌شود؛ (۱۱) استثناهایشان فرق دارد؛ (۱۲) شمارِ کمِ خرابی‌ها و خطای داده.</p>
</div>
</div>
</section>
</section>
<section id="sec-ch37-f" class="level2" data-number="37.7">
<h2 data-number="37.7" class="anchored" data-anchor-id="sec-ch37-f"><span class="header-section-number">37.7</span> ج. آزمایشگاهِ قابلیتِ اطمینان: یک سال سابقهٔ رویداد</h2>
<p>این آزمایشگاه همان است که ارزیابیِ فصل می‌خواهد: دسترس‌پذیری و زمانِ ازکارافتادگیِ دوازده توربین از یک سابقهٔ ساختگیِ رویدادها حساب می‌شود. سابقه چند عیبِ کاشته‌شده دارد. سپس معلوم می‌شود هر عیب نتیجه را به کدام سو می‌برد، و حساسیتِ نتیجه به مرزِ رویداد، به داده‌های گمشده، به زمانِ تعمیر و به ازکارافتادگیِ یک سامانهٔ مشترک سنجیده می‌شود.</p>
<p><strong>پرونده:</strong> <code>companion/ch37/lab_e.py</code></p>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>سابقهٔ ساختگی
</div>
</div>
<div class="callout-body-container callout-body">
<p>سابقهٔ رویدادها برای هر توربین با فاصله‌های تصادفیِ میانِ ازکارافتادگی‌ها ساخته شده است (<span class="ltr" dir="ltr">A-412</span>). هر ازکارافتادگی سه زمان دارد: آغاز، پایانِ تعمیر، و بازگشت به کار. «حقیقت» معلوم است، چون داده ساختگی است. در نیروگاهِ واقعی حقیقت معلوم نیست. همین است که انضباطِ ثبت را لازم می‌کند.</p>
</div>
</div>
<section id="sec-ch37-f-merge" class="level3" data-number="37.7.1">
<h3 data-number="37.7.1" class="anchored" data-anchor-id="sec-ch37-f-merge"><span class="header-section-number">37.7.1</span> گامِ ۱: ادغام، حذفِ تکراری‌ها، بریدن به پنجره</h3>
<p><strong>ایده.</strong> پیش از هر شمارش، سابقه پالایش می‌شود. رویدادها مرتب می‌شوند. تکراری‌های دقیق حذف می‌شوند. رویدادهای هم‌پوشانِ یک توربین ادغام می‌شوند. هر رویداد به پنجرهٔ گزارش بریده می‌شود:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb44"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb44-1"><a href="#cb44-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> merge_events(events, start: <span class="bu">float</span>, end: <span class="bu">float</span>):</span>
<span id="cb44-2"><a href="#cb44-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Events (t0, t1) in hours: drop exact duplicates and those without an</span></span>
<span id="cb44-3"><a href="#cb44-3" aria-hidden="true" tabindex="-1"></a><span class="co">    end, merge overlaps, clip to [start, end]. Returns merged intervals."""</span></span>
<span id="cb44-4"><a href="#cb44-4" aria-hidden="true" tabindex="-1"></a>    clean <span class="op">=</span> <span class="bu">sorted</span>({(a, b) <span class="cf">for</span> a, b <span class="kw">in</span> events</span>
<span id="cb44-5"><a href="#cb44-5" aria-hidden="true" tabindex="-1"></a>                    <span class="cf">if</span> a <span class="kw">is</span> <span class="kw">not</span> <span class="va">None</span> <span class="kw">and</span> b <span class="kw">is</span> <span class="kw">not</span> <span class="va">None</span> <span class="kw">and</span> b <span class="op">&gt;</span> a})</span>
<span id="cb44-6"><a href="#cb44-6" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> []</span>
<span id="cb44-7"><a href="#cb44-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> a, b <span class="kw">in</span> clean:</span>
<span id="cb44-8"><a href="#cb44-8" aria-hidden="true" tabindex="-1"></a>        a, b <span class="op">=</span> <span class="bu">max</span>(a, start), <span class="bu">min</span>(b, end)</span>
<span id="cb44-9"><a href="#cb44-9" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> b <span class="op">&lt;=</span> a:</span>
<span id="cb44-10"><a href="#cb44-10" aria-hidden="true" tabindex="-1"></a>            <span class="cf">continue</span></span>
<span id="cb44-11"><a href="#cb44-11" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> out <span class="kw">and</span> a <span class="op">&lt;=</span> out[<span class="op">-</span><span class="dv">1</span>][<span class="dv">1</span>]:</span>
<span id="cb44-12"><a href="#cb44-12" aria-hidden="true" tabindex="-1"></a>            out[<span class="op">-</span><span class="dv">1</span>] <span class="op">=</span> (out[<span class="op">-</span><span class="dv">1</span>][<span class="dv">0</span>], <span class="bu">max</span>(out[<span class="op">-</span><span class="dv">1</span>][<span class="dv">1</span>], b))</span>
<span id="cb44-13"><a href="#cb44-13" aria-hidden="true" tabindex="-1"></a>        <span class="cf">else</span>:</span>
<span id="cb44-14"><a href="#cb44-14" aria-hidden="true" tabindex="-1"></a>            out.append((a, b))</span>
<span id="cb44-15"><a href="#cb44-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span>
<span id="cb44-16"><a href="#cb44-16" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb44-17"><a href="#cb44-17" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb44-18"><a href="#cb44-18" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> event_hours(events, start: <span class="bu">float</span>, end: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb44-19"><a href="#cb44-19" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">sum</span>(b <span class="op">-</span> a <span class="cf">for</span> a, b <span class="kw">in</span> merge_events(events, start, end))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p><strong>ایده.</strong> شاخص‌ها با همین تابع‌ها ساخته می‌شوند. ستونِ پایان یک ورودی است: ۳ یعنی بازگشت به کار، ۲ یعنی پایانِ تعمیر. پس هر دو تعریفِ ازکارافتادگی با یک کد سنجیده می‌شوند:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb45"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb45-1"><a href="#cb45-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> metrics(log, end_col: <span class="bu">int</span>):</span>
<span id="cb45-2"><a href="#cb45-2" aria-hidden="true" tabindex="-1"></a>    by_t <span class="op">=</span> {t: [] <span class="cf">for</span> t <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">12</span>)}</span>
<span id="cb45-3"><a href="#cb45-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> row <span class="kw">in</span> log:</span>
<span id="cb45-4"><a href="#cb45-4" aria-hidden="true" tabindex="-1"></a>        by_t[row[<span class="dv">0</span>]].append((row[<span class="dv">1</span>], row[end_col]))</span>
<span id="cb45-5"><a href="#cb45-5" aria-hidden="true" tabindex="-1"></a>    down <span class="op">=</span> {t: pf.event_hours(v, <span class="dv">0</span>, YEAR) <span class="cf">for</span> t, v <span class="kw">in</span> by_t.items()}</span>
<span id="cb45-6"><a href="#cb45-6" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> <span class="bu">sum</span>(<span class="bu">len</span>(pf.merge_events(v, <span class="dv">0</span>, YEAR)) <span class="cf">for</span> v <span class="kw">in</span> by_t.values())</span>
<span id="cb45-7"><a href="#cb45-7" aria-hidden="true" tabindex="-1"></a>    a <span class="op">=</span> <span class="dv">1</span> <span class="op">-</span> <span class="bu">sum</span>(down.values()) <span class="op">/</span> (<span class="dv">12</span> <span class="op">*</span> YEAR)</span>
<span id="cb45-8"><a href="#cb45-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> a, n, <span class="bu">sum</span>(down.values()) <span class="op">/</span> <span class="bu">max</span>(n, <span class="dv">1</span>)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
</section>
<section id="sec-ch37-f-result" class="level3" data-number="37.7.2">
<h3 data-number="37.7.2" class="anchored" data-anchor-id="sec-ch37-f-result"><span class="header-section-number">37.7.2</span> گامِ ۲: خام، پالایش‌شده، حقیقت</h3>
<pre class="text"><code>12 turbines, one year of outage records (synthetic, planted defects)
  records: 75 (5 more than the true 70 outages)
  defects planted: 4 duplicates, 1 outage logged twice with
    different times, 3 records without an end time
  metric                              raw sum   cleaned   true
  fleet time availability              98.36     98.48   98.41
  outages counted                         75        67      70
  mean downtime per outage, h           23.0      23.9    23.9
  duplicates add downtime that never happened; records
  without an end vanish from a plain sum and hide their
  downtime; cleaning (sort, drop duplicates, merge, clip)
  removes the first error, but only the maintenance record
  can give back the missing end times - the cleaned result
  is still optimistic by those three outages
  if 'outage' ends at repair instead of restart:
    availability 98.44 %, mean 23.4 h
  - the definition alone moves the result as much as the
  defects do</code></pre>
<div id="exm-ch37-lab" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.27 (سابقه‌ای که دو طرف را گول می‌زند (مثالِ کارشده))</strong></span> <strong>پرسش.</strong> سابقه ۷۵ ردیف دارد ولی ۷۰ ازکارافتادگیِ واقعی. چهار ردیف تکراریِ دقیق‌اند. یک ازکارافتادگی دو بار با زمان‌های کمی متفاوت ثبت شده است. سه ردیف زمانِ پایان ندارند. دسترس‌پذیریِ ناوگان و میانگینِ زمانِ ازکارافتادگی را با جمعِ خام، پس از پالایش، و با حقیقت مقایسه کنید. (سابقهٔ ساختگی، <span class="ltr" dir="ltr">A-412</span>.)</p>
<p><strong>پاسخ.</strong> جمعِ خام: ۹۸٫۳۶٪ با ۷۵ رویداد و میانگینِ ۲۳٫۰ ساعت. پالایش‌شده: ۹۸٫۴۸٪ با ۶۷ رویداد و میانگینِ ۲۳٫۹ ساعت. حقیقت: ۹۸٫۴۱٪ با ۷۰ رویداد و میانگینِ ۲۳٫۹ ساعت.</p>
<p><strong>تفسیر.</strong> دو خطا در دو جهت کار می‌کنند. تکراری‌ها ازکارافتادگی‌ای می‌افزایند که رخ نداده است. جمعِ خام از این رو بدبین است. سه ردیفِ بی‌پایان از جمعِ ساده می‌افتند و ازکارافتادگی‌شان پنهان می‌شود. پالایش اولی را برطرف می‌کند، اما دومی را نمی‌تواند. فقط سابقهٔ نگهداری، یعنی دستورِ کار با زمانِ بستن، زمان‌های گمشده را برمی‌گرداند. نتیجهٔ پالایش‌شده هنوز به اندازهٔ همان سه ازکارافتادگی خوش‌بین است. اگر یک طرفِ قرارداد سابقهٔ خام را بیاورد و طرفِ دیگر سابقهٔ پالایش‌شده را، هر دو اشتباه می‌کنند و در دو جهتِ مخالف. <strong>وارسی:</strong> <span class="math inline">\(75 - 4 - 1 - 3 = 67\)</span> و <span class="math inline">\(67 + 3 = 70\)</span>.</p>
</div>
</section>
<section id="sec-ch37-f-definition" class="level3" data-number="37.7.3">
<h3 data-number="37.7.3" class="anchored" data-anchor-id="sec-ch37-f-definition"><span class="header-section-number">37.7.3</span> گامِ ۳: یک تعریف، دو نتیجه</h3>
<p><strong>ایده.</strong> آخرِ خروجیِ گامِ ۲ یک عددِ دیگر هم دارد: اگر «ازکارافتادگی» در پایانِ تعمیر تمام شود، نه در بازگشت به کار، دسترس‌پذیری ۹۸٫۴۴٪ و میانگین ۲۳٫۴ ساعت است. فرقِ تعریف (۰٫۰۳ واحدِ درصد) هم‌اندازهٔ فرقِ عیب‌ها (۰٫۰۵ و ۰٫۰۷) است. پس پیش از پالایشِ داده، تعریف نوشته می‌شود. تعریفی که پس از دیدنِ نتیجه انتخاب شود، تحلیل نیست.</p>
</section>
<section id="sec-ch37-f-shared" class="level3" data-number="37.7.4">
<h3 data-number="37.7.4" class="anchored" data-anchor-id="sec-ch37-f-shared"><span class="header-section-number">37.7.4</span> گامِ ۴: ازکارافتادگیِ یک سامانهٔ مشترک</h3>
<pre class="text"><code>a 10 h substation outage stops all 12 turbines at once
  turbine availability without it 98.41 %, with it 98.29 %
  outages counted: 70 -&gt; 82; one event in the substation
    becomes 12 turbine events
  is it a turbine outage at all? At turbine level it is
  'external' (the turbines were ready); at plant level it
  is one forced outage of the substation. The hierarchy
  records it once, on the substation, and the turbine
  hours point to it - or the turbines' failure rate rises
  by an event none of them had</code></pre>
<div id="exm-ch37-shared" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.28 (یک رویداد در پست، دوازده رویداد در توربین‌ها)</strong></span> <strong>پرسش.</strong> پست ۱۰ ساعت قطع بوده و هر دوازده توربین متوقف شده‌اند. اگر این رویداد روی هر توربین ثبت شود، شمارِ رویدادها و دسترس‌پذیری چه می‌شود؟ درست کدام است؟</p>
<p><strong>پاسخ.</strong> شمارِ رویدادها از ۷۰ به ۸۲ می‌رسد و دسترس‌پذیریِ توربین‌ها از ۹۸٫۴۱٪ به ۹۸٫۲۹٪ پایین می‌آید.</p>
<p><strong>تفسیر.</strong> در سطحِ توربین، این ساعت‌ها «بیرونی»‌اند: توربین‌ها آماده بودند. در سطحِ نیروگاه، یک ازکارافتادگیِ اجباریِ پست است. سلسله‌مراتب آن را یک بار، روی پست، ثبت می‌کند. ساعت‌های توربین‌ها به آن رویداد ارجاع می‌دهند. اگر چنین نشود، نرخِ خرابیِ توربین‌ها از رویدادی بالا می‌رود که هیچ‌کدامشان نداشته‌اند، و تحلیلِ قابلیتِ اطمینانِ توربین گمراه می‌شود. انرژیِ ازدست‌رفته اما واقعی است. در آبشارِ تلفاتِ نیروگاه، زیرِ پست می‌آید. <strong>وارسی:</strong> <span class="math inline">\(10 \times 12 / (12 \times 8\,760) = 0.114\,\%\)</span>، فرقِ ۹۸٫۴۱ و ۹۸٫۲۹ پس از گرد کردن.</p>
</div>
</section>
<section id="sec-ch37-f-repair" class="level3" data-number="37.7.5">
<h3 data-number="37.7.5" class="anchored" data-anchor-id="sec-ch37-f-repair"><span class="header-section-number">37.7.5</span> گامِ ۵: انتظار یا تعمیر؟</h3>
<pre class="text"><code>what drives the downtime: waiting or repairing (12 turbines)
  of all outage hours: waiting 1,230 h, repair 409 h, checks 35 h
  case                                  availability   mean h
  as logged                                    98.41     23.9
  waiting halved                               98.99     15.1
  repair halved                                98.60     21.0
  both halved                                  99.19     12.2
  waiting (travel, spares, access) is most of each outage,
  so halving it gains more than halving the repair: the
  record must keep the two apart to show where the cure is
  (lesson D, boundaries)</code></pre>
<div id="exm-ch37-repair" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.29 (نصفِ انتظار بیش از نصفِ تعمیر می‌ارزد)</strong></span> <strong>پرسش.</strong> از همهٔ ساعت‌های ازکارافتادگی، ۱٬۲۳۰ ساعت انتظار و ۴۰۹ ساعت تعمیر است. نصف کردنِ کدام دسترس‌پذیری را بیشتر بالا می‌برد؟</p>
<p><strong>پاسخ.</strong> نصف کردنِ انتظار: ۹۸٫۹۹٪. نصف کردنِ تعمیر: ۹۸٫۶۰٪. هر دو: ۹۹٫۱۹٪.</p>
<p><strong>تفسیر.</strong> انتظار، یعنی سفر و قطعه و دسترسی، بیشترِ هر ازکارافتادگی است. پس کوتاه کردنش بیش از تعمیرِ سریع‌تر می‌ارزد. یک تکنسینِ مقیم، یک انبارِ قطعه در ساختگاه، و یک راهِ دسترسیِ همه‌فصل همه انتظار را کم می‌کنند (<a href="31-transport-lifting.html" class="quarto-xref"><span>فصل 31</span></a>، <a href="51-operations.html" class="quarto-xref"><span>فصل 51</span></a>). این نتیجه فقط وقتی دیده می‌شود که سابقه انتظار و تعمیر را جدا ثبت کند. سابقه‌ای که فقط «زمانِ ازکارافتادگی» دارد، چاره را نشان نمی‌دهد. <strong>وارسی:</strong> <span class="math inline">\(615/(12 \times 8\,760) = 0.585\,\%\)</span>، همان فرقِ ۹۸٫۴۱ و ۹۸٫۹۹.</p>
</div>
</section>
<section id="sec-ch37-f-summary" class="level3" data-number="37.7.6">
<h3 data-number="37.7.6" class="anchored" data-anchor-id="sec-ch37-f-summary"><span class="header-section-number">37.7.6</span> آنچه آزمایشگاه نشان داد</h3>
<p>نتیجهٔ دسترس‌پذیری به چهار چیز حساس است و هر کدام قاعده‌ای می‌خواهد که پیش از تحلیل نوشته شود:</p>
<ol type="1">
<li><strong>مرزِ رویداد</strong>: پایانِ تعمیر یا بازگشت به کار؟ قاعده: بازگشت به کار، با بررسیِ راه‌اندازی جدا.</li>
<li><strong>داده‌های گمشده</strong>: سابقهٔ بی‌پایان. قاعده: هر رویداد بی‌پایان با دستورِ کار تکمیل می‌شود. تا آن زمان در دستهٔ «نامعلوم» شمرده و گزارش می‌شود.</li>
<li><strong>تکراری‌ها و هم‌پوشانی‌ها</strong>: قاعده: یک رویداد، یک شناسه (<a href="35-scada-communications.html#sec-ch35-r-dupes" class="quarto-xref"><span>بخش 35.3.10</span></a>). ادغام پیش از شمارش.</li>
<li><strong>سامانه‌های مشترک</strong>: قاعده: رویداد روی سامانهٔ علت ثبت می‌شود. واحدهای پایین‌دست به آن ارجاع می‌دهند.</li>
</ol>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار گامِ پالایشِ سابقهٔ رویدادها را به ترتیب بنویسید.</li>
<li>چرا تکراری‌ها جمعِ خام را بدبین می‌کنند؟</li>
<li>چرا ردیف‌های بی‌پایان سابقهٔ پالایش‌شده را خوش‌بین می‌کنند؟</li>
<li>کدام سند زمانِ پایانِ گمشده را برمی‌گرداند؟</li>
<li>سابقه ۹۰ ردیف دارد: ۵ تکراری، ۲ ثبتِ دوباره و ۴ بی‌پایان. پس از پالایش چند رویداد شمرده می‌شود و چند رویدادِ واقعی هست؟</li>
<li>قطعیِ ۶ ساعتهٔ پست با ۱۲ توربین در یک سال. دسترس‌پذیریِ توربین‌ها چقدر پایین می‌آید اگر روی هر توربین ثبت شود؟</li>
<li>چرا رویدادِ پست روی پست ثبت می‌شود؟</li>
<li>چرا کوتاه کردنِ انتظار بیش از تعمیرِ سریع‌تر می‌ارزد؟</li>
<li>تعریفِ رویداد را کِی باید نوشت؟</li>
</ol>
<p>پاسخ‌ها: (۱) مرتب کردن، حذفِ تکراری، ادغامِ هم‌پوشان، بریدن به پنجره؛ (۲) ازکارافتادگیِ رخ‌نداده می‌افزایند؛ (۳) ازکارافتادگی‌شان پنهان می‌شود؛ (۴) دستورِ کار؛ (۵) ۷۹ شمرده می‌شود، ۸۳ واقعی است؛ (۶) <span class="math inline">\(6/8\,760 = 0.068\)</span> واحدِ درصد؛ (۷) تا نرخِ خرابیِ توربین‌ها را نیفزاید؛ (۸) انتظار بزرگ‌ترین بخشِ ازکارافتادگی است؛ (۹) پیش از دیدنِ داده.</p>
</div>
</div>
</section>
<section id="sec-ch37-f-energy" class="level3" data-number="37.7.7">
<h3 data-number="37.7.7" class="anchored" data-anchor-id="sec-ch37-f-energy"><span class="header-section-number">37.7.7</span> دسترس‌پذیریِ انرژیاییِ مزرعهٔ بادی از سابقهٔ رویدادها</h3>
<p><strong>ایده.</strong> سابقهٔ رویدادهای آزمایشگاه با بادِ ساعتیِ سالِ کارکرد کنارِ هم گذاشته می‌شود. برای هر ساعتی که یک توربین از کار افتاده بود، انرژیِ مورد انتظارِ همان توربین در همان ساعت از دست رفته است. ساعت‌های ناقص به نسبتِ کسرشان شمرده می‌شوند:</p>
<pre class="text"><code>the wind farm's outages of lab E against the hourly wind of the year
  downtime 1,674 turbine-hours; energy lost 3,027 MWh of 193,136
  time-based availability        98.41 %
  production-based availability  98.43 %
  mean output of a turbine in its down hours 1.81 MW, against 1.84 MW
    over the year
  the down hours were about as windy as the year, so the two
  agree within 0.02 points; lesson A's March stop shows
  how far they part when an outage meets a windy spell. A
  team that plans its work in calm spells raises the
  production-based figure and leaves the time-based one
  unchanged</code></pre>
<p><strong>ایده.</strong> اینجا دو عدد تقریباً یکی‌اند: ۹۸٫۴۱٪ زمانی و ۹۸٫۴۳٪ انرژیایی. ازکارافتادگی‌های ساختگی در زمان‌های تصادفی رخ داده‌اند و بادِ آن ساعت‌ها نزدیکِ میانگینِ سال بوده است. در نیروگاهِ واقعی چنین نیست. خرابی‌ها با باد بیشتر می‌شوند، چون بارها بیشترند، و تعمیر در بادِ شدید ممنوع است، پس انتظار طولانی‌تر می‌شود. هر دو، دسترس‌پذیریِ انرژیایی را از زمانی پایین‌تر می‌برند. برعکس، تیمی که کارِ برنامه‌ریزی‌شده‌اش را در دوره‌های آرام انجام دهد، دسترس‌پذیریِ انرژیایی را بالا می‌برد. مثالِ <a href="#exm-ch37-timeenergy" class="quarto-xref">مثال&nbsp;<span>37.2</span></a> نشان داد این دو چقدر می‌توانند از هم دور شوند.</p>
</section>
<section id="sec-ch37-f-guarantee" class="level3" data-number="37.7.8">
<h3 data-number="37.7.8" class="anchored" data-anchor-id="sec-ch37-f-guarantee"><span class="header-section-number">37.7.8</span> ضمانت و شانس</h3>
<p><strong>ایده.</strong> ناوگان و فرایندِ خرابی ثابت‌اند. فقط شانس از سالی به سالِ دیگر تغییر می‌کند. سابقهٔ رویدادهای آزمایشگاه با ۴۰۰ بذرِ تصادفی دوباره ساخته می‌شود:</p>
<pre class="text"><code>the same fleet and the same failure process, 400 simulated years
  fleet availability: mean 98.56 %, 5th percentile 98.26 %
  years below a 98.5 % guarantee: 37.2 %
  years below a 98.3 % guarantee: 7.2 %
  years below a 98.0 % guarantee: 0.0 %
  nothing changed from year to year except chance: a
  guarantee set near the mean is missed in many years by a
  fleet doing nothing wrong. The guarantee level, its
  measurement period and any averaging over years are a
  commercial choice made with this spread in view</code></pre>
<div id="fig-ch37-guarantee" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch37-guarantee-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch37-guarantee.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch37-guarantee-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;37.17: دسترس‌پذیریِ ناوگان در ۴۰۰ سالِ شبیه‌سازی‌شده با همان ناوگان و همان فرایندِ خرابی، با دو سطحِ ضمانت (ساختگی).
</figcaption>
</figure>
</div>
<div id="exm-ch37-guarantee" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.30 (ناوگانی که بی‌تقصیر جریمه می‌شود)</strong></span> <strong>پرسش.</strong> پیمانکارِ نگهداری دسترس‌پذیریِ ۹۸٫۵٪ را ضمانت می‌کند. میانگینِ ناوگان ۹۸٫۵۶٪ است. در چند درصد سال‌ها ضمانت شکسته می‌شود؟ با ضمانتِ ۹۸٫۳٪ چه؟</p>
<p><strong>پاسخ.</strong> با ۹۸٫۵٪، در ۳۷٫۲٪ سال‌ها. با ۹۸٫۳٪، در ۷٫۲٪. با ۹۸٫۰٪، در هیچ‌کدام از ۴۰۰ سال.</p>
<p><strong>تفسیر.</strong> ضمانتی نزدیکِ میانگین از هر سه سال تقریباً یک بار شکسته می‌شود، بی‌آنکه کسی کاری اشتباه کرده باشد. پیمانکار این ریسک را در قیمتش می‌گذارد، و مالک آن را می‌پردازد. سه چیز ریسک را کم می‌کند: ضمانت پایین‌تر از میانگین، با فاصله‌ای که از پراکندگی می‌آید؛ دورهٔ سنجشِ طولانی‌تر، مثلاً میانگینِ دوساله؛ و جریمهٔ تدریجی به‌جای پلّه‌ای. این‌ها انتخاب‌های تجاری‌اند و در قرارداد گرفته می‌شوند (<a href="21-economics-contracts.html" class="quarto-xref"><span>فصل 21</span></a>). تحلیل‌گر فقط پراکندگی را جلوی چشمِ تصمیم‌گیرنده می‌گذارد. <strong>وارسی:</strong> صدک پنجم ۹۸٫۲۶٪ است. پس ۵٪ سال‌ها زیرِ ۹۸٫۲۶ و کمتر از ۷٫۲٪ زیرِ ۹۸٫۳ می‌افتند، و این با جدول جور است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>انرژیِ ازدست‌رفتهٔ یک توربین در ساعتی که نیمه از کار افتاده بود چگونه شمرده می‌شود؟</li>
<li>چرا در نیروگاهِ واقعی دسترس‌پذیریِ انرژیایی معمولاً از زمانی پایین‌تر است؟</li>
<li>میانگینِ دسترس‌پذیری ۹۸٫۶٪ و صدکِ پنجم ۹۸٫۳٪ است. ضمانتِ ۹۸٫۳٪ در چند درصد سال‌ها شکسته می‌شود؟</li>
<li>سه راهِ کم کردنِ ریسکِ شانس در ضمانت را بگویید.</li>
</ol>
<p>پاسخ‌ها: (۱) انرژیِ مورد انتظار ضربدر کسرِ ساعت؛ (۲) خرابی و انتظار در باد بیشترند؛ (۳) حدودِ ۵٪؛ (۴) ضمانتِ پایین‌تر از میانگین، دورهٔ طولانی‌تر، جریمهٔ تدریجی.</p>
</div>
</div>
</section>
</section>
<section id="sec-ch37-g" class="level2" data-number="37.8">
<h2 data-number="37.8" class="anchored" data-anchor-id="sec-ch37-g"><span class="header-section-number">37.8</span> چ. پایشِ پیش‌بینی‌ها</h2>
<p>فصلِ ۱۵ پیش‌بینی‌ها را ساخت و امتیازهایشان را تعریف کرد: سوگیری، میانگینِ قدرِمطلقِ خطا (<span class="ltr" dir="ltr">MAE</span>)، خطای جذرِ میانگینِ مربعات (<span class="ltr" dir="ltr">RMSE</span>)، مهارت در برابرِ ماندگاری، و امتیازهای احتمالاتی (<a href="15-energy-yield-losses.html#sec-ch15-e" class="quarto-xref"><span>بخش 15.6</span></a>). آن فصل پیش‌بینی را برای طراحی ارزیابی کرد. این بخش آن را در بهره‌برداری پایش می‌کند: امتیاز به تفکیکِ افق و فناوری، روی داده‌ای که پیش‌بینی هرگز ندیده، با شکاف‌ها و رانش‌ها و رمپ‌هایش. یک پرسش هم همیشه کنار می‌ماند: امتیازِ خوب با پولِ خوب یکی نیست.</p>
<p><strong>پرونده‌ها:</strong> <code>companion/ch37/lab_g.py</code> و <code>companion/ch37/examples_g.py</code></p>
<section id="sec-ch37-g-horizons" class="level3" data-number="37.8.1">
<h3 data-number="37.8.1" class="anchored" data-anchor-id="sec-ch37-g-horizons"><span class="header-section-number">37.8.1</span> امتیاز به تفکیکِ افق، روی دادهٔ کنارگذاشته</h3>
<p><strong>ایده.</strong> پیش‌بینیِ یک ساعت بعد و پیش‌بینیِ دو روز بعد دو کارِ متفاوت‌اند. هر کدام جدا امتیاز می‌گیرد. مرجعِ هر افق ماندگاری است: «فردا مثلِ امروز». <strong>مهارت</strong> نسبتِ بهبود در برابرِ آن مرجع است:</p>
<p><span id="eq-ch37-skill"><span class="math display">\[
\text{SS} = 1 - \frac{\text{RMSE}}{\text{RMSE}_\text{ref}}
\tag{37.12}\]</span></span></p>
<p>امتیاز روی نیمِ دومِ سال گرفته می‌شود. پیش‌بینی، و هر تصحیحی روی آن، فقط نیمِ اول را دیده است:</p>
<pre class="text"><code>plant output forecasts scored on the held-out half year (MW)
  horizon h   bias    MAE    RMSE   persistence RMSE   skill
          1    0.51   6.92    8.84               8.77   -0.01
          6    0.63   9.35   12.04              26.41    0.54
         24    0.16  11.14   14.41              24.75    0.42
         48    1.83  14.13   18.34              28.51    0.36
  at one hour persistence is hard to beat (skill -0.01); from six
  hours the forecast wins clearly (+0.54). At 24 h persistence
  repeats yesterday's sun - a strong reference for PV - so the
  skill dips; the score is read by horizon and by use: a
  day-ahead bid needs the 24 h line, a ramp warning the 1 h
  one (ch 15 built these scores; here they run on operation)</code></pre>
<div id="fig-ch37-horizons" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch37-horizons-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch37-horizons.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch37-horizons-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;37.18: خطای پیش‌بینی و ماندگاری به تفکیکِ افق روی نیم‌سالِ کنارگذاشته (ساختگی).
</figcaption>
</figure>
</div>
<div id="exm-ch37-horizons" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.31 (مهارت به افق بسته است)</strong></span> <strong>پرسش.</strong> <span class="ltr" dir="ltr">RMSE</span> پیش‌بینیِ ۲۴ ساعته ۱۴٫۴۱ مگاوات و <span class="ltr" dir="ltr">RMSE</span> ماندگاری ۲۴٫۷۵ مگاوات است. مهارت را حساب کنید. چرا مهارتِ افقِ ۶ ساعته بیشتر است؟ (پیش‌بینیِ ساختگی، <span class="ltr" dir="ltr">A-414</span>.)</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(\text{SS} = 1 - 14.41/24.75 = 0.42\)</span>. در افقِ ۶ ساعته ۰٫۵۴ و در افقِ یک‌ساعته ۰٫۰۱- است.</p>
<p><strong>تفسیر.</strong> در یک ساعت «تغییری نیست» تقریباً درست است و شکست دادنش سخت است. در ۶ ساعت ماندگاری آفتابِ ظهر را برای غروب پیش‌بینی می‌کند و بد می‌بازد. در ۲۴ ساعت ماندگاری آفتابِ دیروزِ همان ساعت را تکرار می‌کند. برای بخشِ خورشیدی این مرجعِ قوی‌ای است، پس مهارت کمی پایین می‌آید. امتیاز برای کاربردش خوانده می‌شود: پیشنهادِ روزِ بعد ردیفِ ۲۴ ساعته را می‌خواهد، هشدارِ رمپ ردیفِ یک‌ساعته را. <strong>وارسی:</strong> <span class="math inline">\(14.41/24.75 = 0.582\)</span>.</p>
</div>
</section>
<section id="sec-ch37-g-trap" class="level3" data-number="37.8.2">
<h3 data-number="37.8.2" class="anchored" data-anchor-id="sec-ch37-g-trap"><span class="header-section-number">37.8.2</span> دامِ امتیاز روی دادهٔ آموزش</h3>
<p><strong>ایده.</strong> «تصحیحی» که با داده‌های گذشته برازش شده، روی همان داده‌ها همیشه بهتر به نظر می‌رسد. پرسشِ درست این است که روی داده‌ای که ندیده چه می‌کند:</p>
<pre class="text"><code>a 24 h forecast 'corrected' by 288 fitted numbers (month x hour);
  fitted on the even weeks, tested on the odd weeks (RMSE, MW)
  forecast                   fitted weeks   held-out weeks
  uncorrected                       15.17            15.74
  corrected (288 numbers)           14.67            16.14
  on the weeks it was fitted to, the correction removes
  error; on weeks it has not seen it adds some back - it
  learned the noise of its own weeks. Scores are only ever
  taken on held-out data</code></pre>
<div id="exm-ch37-trap" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.32 (۲۸۸ عدد که نوفه را یاد گرفتند)</strong></span> <strong>پرسش.</strong> یک تصحیحِ ماه‌به‌ساعت (۱۲ × ۲۴ = ۲۸۸ عدد) روی هفته‌های زوج برازش و روی هفته‌های فرد آزموده شده است. نتیجه را بخوانید.</p>
<p><strong>پاسخ.</strong> روی هفته‌های برازش، <span class="ltr" dir="ltr">RMSE</span> از ۱۵٫۱۷ به ۱۴٫۶۷ پایین آمد. روی هفته‌های کنارگذاشته، از ۱۵٫۷۴ به ۱۶٫۱۴ بالا رفت.</p>
<p><strong>تفسیر.</strong> پیش‌بینیِ اولیه سوگیریِ ساختاری نداشت. هر چه تصحیح یاد گرفت، نوفهٔ هفته‌های خودش بود. همان نوفه روی هفته‌های دیگر خطا می‌افزاید. این <strong>بیش‌برازش</strong> است (<a href="15-energy-yield-losses.html#sec-ch15-e-leakage" class="quarto-xref"><span>بخش 15.6.6</span></a>). قاعده ساده است: امتیاز فقط روی دادهٔ کنارگذاشته گرفته می‌شود. داده‌های کنارگذاشته هم از نظرِ زمان جدا هستند. هفته‌های پیاپی بخشی از هوای هم را دارند. پس «هر ساعتِ سوم» برای کنار گذاشتن کافی نیست. <strong>وارسی:</strong> <span class="math inline">\(16.14 &gt; 15.74\)</span>.</p>
</div>
</section>
<section id="sec-ch37-g-tech" class="level3" data-number="37.8.3">
<h3 data-number="37.8.3" class="anchored" data-anchor-id="sec-ch37-g-tech"><span class="header-section-number">37.8.3</span> خطا به تفکیکِ فناوری و ساعت‌های شمرده‌شده</h3>
<pre class="text"><code>day-ahead errors by technology (synthetic, % of capacity)
  series                     hours   MAE %   RMSE %
  PV, all 8,760 hours         8760     3.0      5.4
  PV, daylight hours only     4256     6.2      7.7
  wind, all hours             8760     7.8     10.3
  the night hours, where a PV forecast of zero is always
  right, nearly halve PV's average error: a score states
  which hours it covers. Wind and PV are scored apart,
  each against its own capacity - a plant total hides
  which forecast needs work</code></pre>
<p><strong>ایده.</strong> پیش‌بینیِ خورشیدی در شب صفر است و همیشه درست. اگر ساعت‌های شب شمرده شوند، <span class="ltr" dir="ltr">MAE</span> خورشیدی تقریباً نصف می‌شود. این بهتر شدن نیست. فقط شمارشِ ساعت‌هایی است که چیزی برای پیش‌بینی ندارند. امتیاز می‌گوید روی کدام ساعت‌ها گرفته شده است. باد و خورشید هم جدا امتیاز می‌گیرند، هر کدام بر ظرفیتِ خودش. امتیازِ جمعِ نیروگاه پنهان می‌کند کدام پیش‌بینی کار لازم دارد. فصلِ ۱۵ همین تفکیک را برای طراحی گذاشت (<a href="15-energy-yield-losses.html#sec-ch15-e-technology" class="quarto-xref"><span>بخش 15.6.4</span></a>).</p>
</section>
<section id="sec-ch37-g-ramps" class="level3" data-number="37.8.4">
<h3 data-number="37.8.4" class="anchored" data-anchor-id="sec-ch37-g-ramps"><span class="header-section-number">37.8.4</span> رمپ‌ها به‌عنوانِ رویداد</h3>
<p><strong>ایده.</strong> <strong>رمپ</strong> (<a href="15-energy-yield-losses.html#sec-ch15-e-ramps" class="quarto-xref"><span>بخش 15.6.7</span></a>) تغییرِ بزرگِ توان در زمانِ کوتاه است. <span class="ltr" dir="ltr">RMSE</span> ساعتی چیزی دربارهٔ رمپ‌ها نمی‌گوید. رمپ‌ها به‌عنوانِ رویداد امتیاز می‌گیرند: رمپی که رخ داد و پیش‌بینی شد (برخورد)، رخ داد و پیش‌بینی نشد (از دست رفته)، و پیش‌بینی شد و رخ نداد (هشدارِ نادرست). <strong>احتمالِ آشکارسازی</strong> (<span class="ltr" dir="ltr">POD</span>) و <strong>نسبتِ هشدارِ نادرست</strong> (<span class="ltr" dir="ltr">FAR</span>) از این شمارش ساخته می‌شوند:</p>
<p><span id="eq-ch37-pod"><span class="math display">\[
\text{POD} = \frac{\text{برخورد}}{\text{برخورد} + \text{از دست رفته}},
\qquad
\text{FAR} = \frac{\text{نادرست}}{\text{برخورد} + \text{نادرست}}
\tag{37.13}\]</span></span></p>
<pre class="text"><code>ramp events of the plant output: change above 15 MW
  within one hour (same hour, same sign):
    observed ramps 860, forecast hits 640, misses 220, false alarms 398
    probability of detection 0.74, false-alarm ratio 0.38
  the same ramps, a forecast ramp up to 1 h early or late
    allowed: caught 695 of 860 (81 %)
  an hourly RMSE says nothing about ramps; ramps are scored
  as events, and the timing tolerance is part of the
  definition - the same forecast looks poor or useful
  depending on it</code></pre>
<div id="exm-ch37-ramps" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.33 (یک ساعت زودتر هم قبول است؟)</strong></span> <strong>پرسش.</strong> با تعریفِ «همان ساعت»، <span class="ltr" dir="ltr">POD</span> و <span class="ltr" dir="ltr">FAR</span> را از شمارش‌ها حساب کنید. اگر رمپِ پیش‌بینی‌شده تا یک ساعت زودتر یا دیرتر هم برخورد شمرده شود، چه می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(\text{POD} = 640/860 = 0.74\)</span> و <span class="math inline">\(\text{FAR} = 398/(640 + 398) = 0.38\)</span>. با مدارای یک‌ساعته، ۶۹۵ رمپ از ۸۶۰ گرفته می‌شود (۸۱٪).</p>
<p><strong>تفسیر.</strong> مدارای زمانی بخشی از تعریف است، نه جزئیات. یک پیش‌بینی با یک تعریف ضعیف و با دیگری سودمند به نظر می‌رسد. مدارا از کاربرد می‌آید. اگر رمپِ پیش‌بینی‌شده برای آماده کردنِ انبارش است، یک ساعت زودتر هنوز سودمند است. اگر برای تنظیمِ دقیقِ یک پیشنهاد است، شاید نه. تعریف پیش از امتیازگیری نوشته می‌شود. <strong>وارسی:</strong> <span class="math inline">\(640 + 220 = 860\)</span>.</p>
</div>
</section>
<section id="sec-ch37-g-gaps" class="level3" data-number="37.8.5">
<h3 data-number="37.8.5" class="anchored" data-anchor-id="sec-ch37-g-gaps"><span class="header-section-number">37.8.5</span> شکاف در خوراکِ پیش‌بینی</h3>
<pre class="text"><code>a forecast feed that fails in 4 % of hours - the stormy ones
  RMSE on the hours it arrived:                    6.64 MW
  RMSE of what the desk actually used (gaps filled
    with yesterday's value):                      8.69 MW
  the provider's score leaves out the hours it missed, and
  they are the hard ones; the plant scores the chain it
  operated, with the fallback, and reports the feed's
  completeness beside the score</code></pre>
<div id="exm-ch37-gaps" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.34 (امتیازِ تأمین‌کننده و امتیازِ زنجیره)</strong></span> <strong>پرسش.</strong> خوراکِ پیش‌بینی در ۴٪ ساعت‌ها نرسید، همه در طوفانی‌ترین ساعت‌ها. <span class="ltr" dir="ltr">RMSE</span> تأمین‌کننده روی ساعت‌هایی که رسید ۶٫۶۴ مگاوات است. <span class="ltr" dir="ltr">RMSE</span> آنچه میزِ بهره‌برداری واقعاً به کار برد، با جایگزینِ «مقدارِ دیروز» در شکاف‌ها، ۸٫۶۹ مگاوات است. کدام را باید گزارش کرد؟</p>
<p><strong>پاسخ.</strong> هر دو، همراه با کامل بودنِ خوراک (۹۶٪).</p>
<p><strong>تفسیر.</strong> امتیازِ تأمین‌کننده ساعت‌هایی را که نرسید بیرون می‌گذارد، و آن ساعت‌ها سخت‌ترین ساعت‌ها هستند. اگر خوراک در ساعت‌های تصادفی نرسیده بود، این مهم نبود. اینجا خوراک دقیقاً وقتی نرسید که بیشتر لازم بود. نیروگاه زنجیره‌ای را که با آن کار کرد، با جایگزینش، امتیاز می‌دهد. قراردادِ تأمین‌کننده هم کامل بودن را جدا می‌سنجد. <strong>وارسی:</strong> <span class="math inline">\(0.04 \times 8\,760 = 350\)</span> ساعت.</p>
</div>
</section>
<section id="sec-ch37-g-coverage" class="level3" data-number="37.8.6">
<h3 data-number="37.8.6" class="anchored" data-anchor-id="sec-ch37-g-coverage"><span class="header-section-number">37.8.6</span> کالیبره بودنِ بازهٔ پیش‌بینی</h3>
<pre class="text"><code>a 90 % interval around the 24 h forecast, built on the first half
  interval: forecast -30.3 to +24.2 MW
  share of held-out hours inside it: 93.2 %
  an interval that holds about 90 % of new hours is
  calibrated; one that holds 70 % promises a certainty the
  forecast does not have - and a dispatch or bid built on
  it carries that hidden risk</code></pre>
<p><strong>ایده.</strong> بازهٔ ۹۰ درصدی باید حدودِ ۹۰٪ ساعت‌های تازه را در بر بگیرد. این <strong>پوشش</strong> (<a href="15-energy-yield-losses.html#sec-ch15-e-reliability" class="quarto-xref"><span>بخش 15.6.11</span></a>) است. بازه‌ای که ۹۲٫۴٪ را در بر می‌گیرد کمی محتاط است ولی کالیبره است. بازه‌ای که فقط ۷۰٪ را در بر بگیرد، اطمینانی را وعده می‌دهد که پیش‌بینی ندارد. پیشنهاد یا ذخیره‌ای که بر آن ساخته شود، ریسکی پنهان دارد. پوشش هم مثلِ هر امتیازِ دیگر روی دادهٔ کنارگذاشته سنجیده می‌شود. اینجا بازه از باقی‌مانده‌های نیمِ اول ساخته و روی نیمِ دوم آزموده شده است.</p>
</section>
<section id="sec-ch37-g-drift" class="level3" data-number="37.8.7">
<h3 data-number="37.8.7" class="anchored" data-anchor-id="sec-ch37-g-drift"><span class="header-section-number">37.8.7</span> رانش پس از تغییرِ نیروگاه</h3>
<pre class="text"><code>day-ahead forecast bias by month; two turbines added on day 250
  month   bias MW
  Jan        2.59
  Feb        1.93
  Mar        1.76
  Apr        2.00
  May        0.77
  Jun        0.79
  Jul        0.92
  Aug        1.62
  Sep       -2.60
  Oct       -1.89
  Nov       -0.16
  Dec       -4.66
  CUSUM on the daily bias (k 1.0, h 5): alarm on day 258,
    8 days after the change
  a looser setting (k 0.5) alarmed on day 205, when nothing had
    changed - the setting trades early warning for false alarms
  the plant now makes more than the forecast expects: the
  bias turns negative from September, by about the output of
  two turbines, and nearly vanishes in calm November; a
  forecast is re-checked after every change to the plant</code></pre>
<div id="fig-ch37-drift" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch37-drift-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch37-drift.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch37-drift-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;37.19: سوگیریِ ماهانهٔ پیش‌بینیِ روزِ بعد؛ از روزِ ۲۵۰ دو توربینِ تازه کار می‌کنند و مدلِ پیش‌بینی خبر ندارد (ساختگی).
</figcaption>
</figure>
</div>
<div id="exm-ch37-drift" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.35 (دو توربینی که پیش‌بینی نمی‌شناخت)</strong></span> <strong>پرسش.</strong> از روزِ ۲۵۰ دو توربینِ تازه به ناوگان افزوده شده‌اند. مدلِ پیش‌بینی به‌روز نشده است. سوگیری چه می‌کند؟ مجموعِ تجمعی روی سوگیریِ روزانه کِی هشدار می‌دهد؟ تنظیمِ گشادتر چه می‌کند؟</p>
<p><strong>پاسخ.</strong> سوگیری تا اوت مثبت و کوچک است (۰٫۸ تا ۲٫۶ مگاوات). از سپتامبر منفی می‌شود و تا دسامبر به ۴٫۶۶- می‌رسد. با <span class="math inline">\(\kappa = 1.0\)</span> و <span class="math inline">\(h_\text{s} = 5\)</span>، هشدار در روزِ ۲۵۸ است، هشت روز پس از تغییر. تنظیمِ گشادترِ <span class="math inline">\(\kappa = 0.5\)</span> در روزِ ۲۰۵ هشدار داد، وقتی هنوز چیزی تغییر نکرده بود.</p>
<p><strong>تفسیر.</strong> نیروگاه حالا بیش از انتظارِ پیش‌بینی تولید می‌کند. سوگیری به اندازهٔ تولیدِ دو توربین منفی می‌شود و در نوامبرِ آرام تقریباً ناپدید می‌شود: وقتی باد نیست، توربینِ اضافه هم چیزی نمی‌افزاید. تنظیمِ آشکارساز میانِ هشدارِ زود و هشدارِ نادرست معامله می‌کند (<a href="#sec-ch37-b-thresholds" class="quarto-xref"><span>بخش 37.3.3</span></a>). بهتر از هر آشکارسازی، یک قاعدهٔ ساده است: هر تغییرِ نیروگاه، مالکِ پیش‌بینی را خبر می‌کند و پیش‌بینی پس از آن دوباره وارسی می‌شود. <strong>وارسی:</strong> <span class="math inline">\(2/12 \times 22 = 3.7\,\text{MW}\)</span> سوگیریِ مورد انتظار با بادِ میانگینِ ۲۲ مگاواتیِ ناوگان.</p>
</div>
</section>
<section id="sec-ch37-g-cost" class="level3" data-number="37.8.8">
<h3 data-number="37.8.8" class="anchored" data-anchor-id="sec-ch37-g-cost"><span class="header-section-number">37.8.8</span> مهارت با پول یکی نیست</h3>
<pre class="text"><code>two day-ahead forecasts used to sell the plant's output
  imbalance price (teaching): short 30 u/MWh, long 10 u/MWh
  forecast   RMSE MW   bias MW   imbalance cost k u/yr
  A             8.56      3.01                  1,464
  B            10.76     -3.85                  1,158
  A has the lower RMSE; B is the cheaper one to sell with:
  with short positions costing three times long ones, a
  forecast that leans low sells less than the plant
  delivers and pays the cheap price. Skill and money are
  different measures; the plant reports both and never
  calls either a guarantee of what dispatch or delivery
  will be</code></pre>
<div id="exm-ch37-cost" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.36 (پیش‌بینیِ بدتر، فروشِ ارزان‌تر)</strong></span> <strong>پرسش.</strong> پیش‌بینیِ الف <span class="ltr" dir="ltr">RMSE</span> ۸٫۵۶ و سوگیریِ ۳٫۰۱+ مگاوات دارد. پیش‌بینیِ ب <span class="ltr" dir="ltr">RMSE</span> ۱۰٫۷۶ و سوگیریِ ۳٫۸۵- دارد. انحرافِ کمبود ۳۰ و انحرافِ مازاد ۱۰ واحد بر مگاوات‌ساعت هزینه دارد (قیمت‌های آموزشی، <span class="ltr" dir="ltr">A-415</span>). کدام پیش‌بینی برای فروش ارزان‌تر است؟</p>
<p><strong>پاسخ.</strong> الف ۱٬۴۶۴ هزار واحد در سال و ب ۱٬۱۵۸ هزار واحد.</p>
<p><strong>تفسیر.</strong> الف امتیازِ بهتری دارد و ب پولِ کمتری هزینه می‌کند. وقتی کمبود سه برابرِ مازاد هزینه دارد، پیش‌بینی‌ای که کمی پایین بخواند کمتر از تحویلِ واقعی می‌فروشد و قیمتِ ارزان را می‌پردازد. فصلِ ۱۵ همین را با پیشنهادِ نیوزوندر نشان داد: بهترین پیشنهاد یک چندک است، نه میانگین (<a href="15-energy-yield-losses.html#sec-ch15-g" class="quarto-xref"><span>بخش 15.8</span></a>). مهارت و پول دو سنجهٔ جدا هستند. نیروگاه هر دو را گزارش می‌کند. هیچ‌کدام هم تضمینِ آنچه توزیع یا تحویل خواهد شد نیست: تحویل به کاهشِ تولید، به خرابی‌ها و به فرمان‌های شبکه هم بسته است. <strong>وارسی:</strong> فرقِ دو هزینه ۳۰۶ هزار واحد به سودِ ب است.</p>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>یک امتیاز، تضمینِ توزیع نیست
</div>
</div>
<div class="callout-body-container callout-body">
<p>پیش‌بینی‌ای با مهارتِ ۰٫۴۲ هیچ ساعتِ مشخصی را تضمین نمی‌کند. برنامهٔ توزیع یا پیشنهادِ بازار که بر آن ساخته می‌شود، ذخیره و انبارش و قاعده‌های خودش را دارد (<a href="20-plant-control-ems.html" class="quarto-xref"><span>فصل 20</span></a>). ادعای «پیش‌بینیِ ما خطای ۵٪ دارد» در قرارداد بی‌معناست، مگر آنکه افق، ساعت‌ها، ظرفیتِ مبنا، دادهٔ کنارگذاشته و کامل بودن کنارش نوشته شوند.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><span class="ltr" dir="ltr">RMSE</span> ۱۸ و ماندگاری ۲۴. مهارت چقدر است؟</li>
<li>چرا مهارتِ افقِ یک‌ساعته نزدیکِ صفر است؟</li>
<li>چرا تصحیحی که روی هفته‌های زوج برازش شده روی هفته‌های فرد بدتر می‌کند؟</li>
<li>چرا «هر ساعتِ سوم» برای کنار گذاشتن کافی نیست؟</li>
<li><span class="ltr" dir="ltr">MAE</span> خورشیدی روی همهٔ ساعت‌ها ۱٫۵ مگاوات است و ۴٬۲۵۶ ساعت روز است. <span class="ltr" dir="ltr">MAE</span> روی ساعت‌های روز تقریباً چقدر است؟</li>
<li>۴۰ برخورد، ۱۰ از دست رفته و ۲۰ نادرست. <span class="ltr" dir="ltr">POD</span> و <span class="ltr" dir="ltr">FAR</span>؟</li>
<li>چرا مدارای زمانیِ رمپ بخشی از تعریف است؟</li>
<li>خوراک در ۵٪ ساعت‌های تصادفی نرسیده است. آیا امتیازِ تأمین‌کننده گمراه می‌کند؟</li>
<li>بازهٔ ۹۰ درصدی ۷۵٪ را در بر می‌گیرد. چه مشکلی دارد؟</li>
<li>چرا سوگیری در نوامبر تقریباً ناپدید شد؟</li>
<li>کمبود ۲۰ و مازاد ۲۰ واحد هزینه دارد. کدام پیش‌بینی ارزان‌تر است؟</li>
<li>چرا مهارت تضمینِ تحویل نیست؟</li>
</ol>
<p>پاسخ‌ها: (۱) ۰٫۲۵؛ (۲) در یک ساعت «تغییری نیست» تقریباً درست است؛ (۳) نوفهٔ هفته‌های خودش را یاد گرفته؛ (۴) ساعت‌های پیاپی هوای مشترک دارند؛ (۵) <span class="math inline">\(1.5 \times 8\,760/4\,256 \approx 3.1\)</span>؛ (۶) ۰٫۸۰ و ۰٫۳۳؛ (۷) از کاربرد می‌آید و نتیجه را تغییر می‌دهد؛ (۸) کمتر، چون شکاف‌ها سخت‌ترین ساعت‌ها نیستند؛ (۹) بیش از حد مطمئن است؛ (۱۰) بادِ کم، توربینِ اضافه چیزی نمی‌افزاید؛ (۱۱) آنکه خطای قدرِمطلقِ کمتری دارد؛ (۱۲) تحویل به کاهشِ تولید، خرابی و فرمان‌ها هم بسته است.</p>
</div>
</div>
</section>
</section>
<section id="sec-ch37-h" class="level2" data-number="37.9">
<h2 data-number="37.9" class="anchored" data-anchor-id="sec-ch37-h"><span class="header-section-number">37.9</span> ح. تحلیلِ عملکردِ خدمت‌های شبکه</h2>
<p>نیروگاهِ P اگر خدمتی به شبکه بفروشد، مثل پاسخِ فرکانس یا پیروی از نقطهٔ تنظیم، باید نشان دهد که آن را داده است. فصلِ ۲۰ کنترل‌گر و خدمتِ <span class="ltr" dir="ltr">REQ-S01</span> را ساخت (<a href="20-plant-control-ems.html" class="quarto-xref"><span>فصل 20</span></a>). فصلِ ۲۷ آزمون‌های تأییدِ رفتارِ نیروگاه را گذاشت (<a href="27-power-quality.html#sec-ch27-d-verify" class="quarto-xref"><span>بخش 27.5.5</span></a>). این بخش کارِ روزمره را می‌سنجد: فرمان‌ها با پاسخِ اندازه‌گیری‌شده آشتی داده می‌شوند. دسترس‌پذیریِ خدمت، بازیابی و انرژیِ تحویلی حساب می‌شوند. کیفیتِ دورسنجی و استثناها روشن می‌شوند. شاهدِ هر رویداد برای تسویه نگه داشته می‌شود و مرزهای انتساب نوشته می‌شوند.</p>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>مشخصهٔ پذیرش از بیرون می‌آید
</div>
</div>
<div class="callout-body-container callout-body">
<p>همهٔ عددهای پذیرشِ این بخش <strong>جای‌نگهدار</strong> هستند (<span class="ltr" dir="ltr">U-118</span>). مشخصهٔ واقعیِ هر خدمت، یعنی زمانِ پاسخ، نوار، روشِ اندازه‌گیری، استثناها و جریمه‌ها، را بهره‌بردارِ شبکه یا قراردادِ خدمت تعیین می‌کند. هیچ عددی در اینجا الزامِ یک کشور یا یک بهره‌بردار نیست. پایش فقط در برابرِ الزامِ تأییدشده معنا دارد.</p>
</div>
</div>
<p><strong>پرونده‌ها:</strong> <code>companion/ch37/lab_g.py</code> و <code>companion/ch37/examples_h.py</code></p>
<section id="sec-ch37-h-step" class="level3" data-number="37.9.1">
<h3 data-number="37.9.1" class="anchored" data-anchor-id="sec-ch37-h-step"><span class="header-section-number">37.9.1</span> یک پلّهٔ نقطهٔ تنظیم در برابرِ مشخصه</h3>
<p><strong>ایده.</strong> بهره‌بردار نقطهٔ تنظیمِ توانِ نیروگاه را از ۶۰ به ۴۰ مگاوات پایین می‌آورد. پاسخِ اندازه‌گیری‌شده با سه سنجه داوری می‌شود: زمان تا رسیدن به ۹۰٪ تغییر، <span class="math inline">\(t_{90}\)</span>؛ زمانی که پس از آن پاسخ در نوارِ <span class="math inline">\(\pm 2\,\text{MW}\)</span> می‌ماند، <span class="math inline">\(t_\text{s}\)</span>؛ و خطای ردگیریِ ریشهٔ میانگینِ مربعات پس از نشستن، <span class="math inline">\(\epsilon_\text{rms}\)</span>. مشخصه پیش از آزمون نوشته می‌شود:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb59"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb59-1"><a href="#cb59-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> tracking_error(demand, response):</span>
<span id="cb59-2"><a href="#cb59-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""RMS and largest absolute error of a response against its demand."""</span></span>
<span id="cb59-3"><a href="#cb59-3" aria-hidden="true" tabindex="-1"></a>    e <span class="op">=</span> np.asarray(response, <span class="bu">float</span>) <span class="op">-</span> np.asarray(demand, <span class="bu">float</span>)</span>
<span id="cb59-4"><a href="#cb59-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">float</span>(np.sqrt(np.mean(e <span class="op">**</span> <span class="dv">2</span>))), <span class="bu">float</span>(np.<span class="bu">max</span>(np.<span class="bu">abs</span>(e)))</span>
<span id="cb59-5"><a href="#cb59-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb59-6"><a href="#cb59-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb59-7"><a href="#cb59-7" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> response_times(t, response, start: <span class="bu">float</span>, final: <span class="bu">float</span>, band: <span class="bu">float</span>):</span>
<span id="cb59-8"><a href="#cb59-8" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""After a step at t = 0 from start to final: time to reach 90 % of the</span></span>
<span id="cb59-9"><a href="#cb59-9" aria-hidden="true" tabindex="-1"></a><span class="co">    change and time after which the response stays within +/- band."""</span></span>
<span id="cb59-10"><a href="#cb59-10" aria-hidden="true" tabindex="-1"></a>    t <span class="op">=</span> np.asarray(t, <span class="bu">float</span>)</span>
<span id="cb59-11"><a href="#cb59-11" aria-hidden="true" tabindex="-1"></a>    r <span class="op">=</span> np.asarray(response, <span class="bu">float</span>)</span>
<span id="cb59-12"><a href="#cb59-12" aria-hidden="true" tabindex="-1"></a>    target90 <span class="op">=</span> start <span class="op">+</span> <span class="fl">0.9</span> <span class="op">*</span> (final <span class="op">-</span> start)</span>
<span id="cb59-13"><a href="#cb59-13" aria-hidden="true" tabindex="-1"></a>    up <span class="op">=</span> final <span class="op">&gt;</span> start</span>
<span id="cb59-14"><a href="#cb59-14" aria-hidden="true" tabindex="-1"></a>    hit <span class="op">=</span> np.where(r <span class="op">&gt;=</span> target90)[<span class="dv">0</span>] <span class="cf">if</span> up <span class="cf">else</span> np.where(r <span class="op">&lt;=</span> target90)[<span class="dv">0</span>]</span>
<span id="cb59-15"><a href="#cb59-15" aria-hidden="true" tabindex="-1"></a>    t90 <span class="op">=</span> <span class="bu">float</span>(t[hit[<span class="dv">0</span>]]) <span class="cf">if</span> <span class="bu">len</span>(hit) <span class="cf">else</span> math.inf</span>
<span id="cb59-16"><a href="#cb59-16" aria-hidden="true" tabindex="-1"></a>    outside <span class="op">=</span> np.where(np.<span class="bu">abs</span>(r <span class="op">-</span> final) <span class="op">&gt;</span> band)[<span class="dv">0</span>]</span>
<span id="cb59-17"><a href="#cb59-17" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> <span class="kw">not</span> <span class="bu">len</span>(outside):</span>
<span id="cb59-18"><a href="#cb59-18" aria-hidden="true" tabindex="-1"></a>        t_settle <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb59-19"><a href="#cb59-19" aria-hidden="true" tabindex="-1"></a>    <span class="cf">elif</span> outside[<span class="op">-</span><span class="dv">1</span>] <span class="op">+</span> <span class="dv">1</span> <span class="op">&lt;</span> <span class="bu">len</span>(t):</span>
<span id="cb59-20"><a href="#cb59-20" aria-hidden="true" tabindex="-1"></a>        t_settle <span class="op">=</span> <span class="bu">float</span>(t[outside[<span class="op">-</span><span class="dv">1</span>] <span class="op">+</span> <span class="dv">1</span>])</span>
<span id="cb59-21"><a href="#cb59-21" aria-hidden="true" tabindex="-1"></a>    <span class="cf">else</span>:</span>
<span id="cb59-22"><a href="#cb59-22" aria-hidden="true" tabindex="-1"></a>        t_settle <span class="op">=</span> math.inf</span>
<span id="cb59-23"><a href="#cb59-23" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> t90, t_settle</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>a set-point step from 60 to 40 MW against a supplied specification
  (placeholder specification U-118; synthetic trace)
  measure                        result     required   pass?
  time to 90 % of the step       8.5 s      &lt;= 10 s    yes
  settled within +/-2 MW         8.5 s      &lt;= 30 s    yes
  RMS error after settling       0.35 MW    &lt;= 1.5 MW  yes
  largest error after settling 1.77 MW
  the specification is written down before the test, with
  its tolerances and the telemetry it is judged on; the
  trace, the specification and the result are kept
  together as settlement evidence</code></pre>
<div id="fig-ch37-trace" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch37-trace-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch37-trace.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch37-trace-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;37.20: یک پلّهٔ نقطهٔ تنظیم از ۶۰ به ۴۰ مگاوات، پاسخِ اندازه‌گیری‌شده و نوارِ ۲± مگاواتیِ مشخصهٔ جای‌نگهدار (ردِ ساختگی، <span class="ltr" dir="ltr">U-118</span>).
</figcaption>
</figure>
</div>
<div id="exm-ch37-step" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.37 (پاسخی که از هر سه آزمون می‌گذرد)</strong></span> <strong>پرسش.</strong> پاسخِ یک پلّه با تأخیرِ یک ثانیه و ثابتِ زمانیِ سه ثانیه آمده است. <span class="math inline">\(t_{90}\)</span> را با دست تخمین بزنید و با نتیجهٔ برنامه مقایسه کنید.</p>
<p><strong>پاسخ.</strong> برای پاسخِ مرتبهٔ اول با تأخیر:</p>
<p><span class="math display">\[
t_{90} = t_\text{d} + \tau \ln 10 = 1 + 3 \times 2.30 = 7.9\,\text{s}
\]</span></p>
<p>برنامه ۸٫۵ ثانیه می‌دهد. هر سه سنجه از مشخصه می‌گذرند: <span class="math inline">\(t_{90} \le 10\,\text{s}\)</span>، <span class="math inline">\(t_\text{s} \le 30\,\text{s}\)</span>، <span class="math inline">\(\epsilon_\text{rms} \le 1.5\,\text{MW}\)</span>.</p>
<p><strong>تفسیر.</strong> فرقِ ۰٫۶ ثانیه از دو چیز می‌آید: نمونه‌برداریِ نیم‌ثانیه‌ای و نوفهٔ اندازه‌گیری. اگر <span class="math inline">\(t_{90}\)</span> نزدیکِ حدِ مشخصه بود، این ۰٫۶ ثانیه داوری را عوض می‌کرد. پس مشخصه نرخِ نمونه‌برداری و دقتِ دورسنجی را هم می‌گوید (<a href="34-instrumentation-control.html" class="quarto-xref"><span>فصل 34</span></a>). ردِ پاسخ، مشخصه و نتیجه با هم نگه داشته می‌شوند. این سه با هم شاهدِ تسویه‌اند. <strong>وارسی:</strong> <span class="math inline">\(\ln 10 = 2.303\)</span>.</p>
</div>
</section>
<section id="sec-ch37-h-clocks" class="level3" data-number="37.9.2">
<h3 data-number="37.9.2" class="anchored" data-anchor-id="sec-ch37-h-clocks"><span class="header-section-number">37.9.2</span> دو ساعت: فرمان و پاسخ روی یک پایهٔ زمانی</h3>
<p><strong>ایده.</strong> فرمان در کنترل‌گرِ نیروگاه ثبت می‌شود و پاسخ در یک ثبت‌کنندهٔ دیگر. اگر ساعت‌هایشان یکی نباشد، خطای ردگیری بخشی از خطای ساعت را هم در خود دارد:</p>
<pre class="text"><code>set points from the controller, response from a logger 4 s late
  RMS tracking error as logged:               3.84 MW
  RMS on one clock (known here, synthetic):   2.15 MW
  shift that minimises the error: 6 s, RMS  1.09 MW
  the clocks added 1.69 MW of 'error'. The search shifted
  6 s, 2 s more than the clock fault: it also removed the
  plant's own delay and flattered the response. Commands and
  response are put on one time base from the clocks' own
  records (ch 35, synchronisation), never from a fit</code></pre>
<div id="exm-ch37-clocks" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.38 (جست‌وجویی که نیروگاه را بهتر نشان داد)</strong></span> <strong>پرسش.</strong> ثبت‌کنندهٔ پاسخ ۴ ثانیه عقب است. خطای ردگیری را با سابقهٔ خام، روی یک ساعتِ درست، و با جابه‌جاییِ یافته‌شده از راهِ جست‌وجو مقایسه کنید.</p>
<p><strong>پاسخ.</strong> خام ۳٫۸۴ مگاوات، روی یک ساعت ۲٫۱۵ مگاوات، با جابه‌جاییِ ۶ ثانیه‌ای ۱٫۰۹ مگاوات.</p>
<p><strong>تفسیر.</strong> ساعت‌ها ۱٫۶۹ مگاوات «خطا» افزوده بودند. جست‌وجو اما ۶ ثانیه جابه‌جا کرد، دو ثانیه بیش از خطای ساعت. تأخیرِ خودِ نیروگاه را هم برداشت و پاسخ را بهتر از واقع نشان داد. پایهٔ زمانیِ مشترک از سابقهٔ خودِ ساعت‌ها ساخته می‌شود: سابقهٔ همگام‌سازی، پیوندِ زمانی، و هم‌ترازیِ فصلِ ۳۵ (<a href="35-scada-communications.html#sec-ch35-a-sync" class="quarto-xref"><span>بخش 35.2.9</span></a>). هیچ‌وقت از یک برازش ساخته نمی‌شود. جابه‌جاییِ یافته‌شده با جست‌وجو فقط شاهدِ یک خطای ساعت است که باید برطرف شود. <strong>وارسی:</strong> <span class="math inline">\(3.84 - 2.15 = 1.69\)</span>.</p>
</div>
</section>
<section id="sec-ch37-h-energy" class="level3" data-number="37.9.3">
<h3 data-number="37.9.3" class="anchored" data-anchor-id="sec-ch37-h-energy"><span class="header-section-number">37.9.3</span> انرژیِ تحویلی در برابرِ انرژیِ خواسته‌شده</h3>
<pre class="text"><code>a 15-minute response of 10 MW asked of the battery (synthetic)
  energy asked 2.500 MWh, delivered 2.401 MWh (96.1 %)
  the step was fast and the start looks perfect; a 1 MW
  derating after ten minutes is what costs the energy.
  Power at the step and energy over the event are two
  measures, and the requirement says which one is paid</code></pre>
<div id="fig-ch37-energy" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch37-energy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch37-energy.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch37-energy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;37.21: پاسخِ ۱۵ دقیقه‌ایِ ۱۰ مگاواتی از باتری؛ کاهشِ توان پس از ده دقیقه انرژی را کم می‌کند (ساختگی).
</figcaption>
</figure>
</div>
<p><strong>ایده.</strong> پلّه سریع بود و آغاز بی‌نقص به نظر می‌رسد. اما پس از ده دقیقه، گرمای تجهیز توان را یک مگاوات کم کرد. انرژیِ تحویلی ۹۶٫۱٪ خواسته‌شده شد. توان در لحظهٔ پلّه و انرژی در طولِ رویداد دو سنجهٔ جدا هستند. الزام می‌گوید کدام پرداخت می‌شود. اگر انرژی پرداخت شود، حدِ دماییِ مبدل یا تهویهٔ باتری (<a href="19-battery-storage.html#sec-ch19-d-services" class="quarto-xref"><span>بخش 19.5.12</span></a>) در طراحیِ خدمت دیده می‌شود، نه فقط در ظرفیتِ نامی.</p>
</section>
<section id="sec-ch37-h-recovery" class="level3" data-number="37.9.4">
<h3 data-number="37.9.4" class="anchored" data-anchor-id="sec-ch37-h-recovery"><span class="header-section-number">37.9.4</span> بازیابی پیش از رویدادِ بعدی</h3>
<pre class="text"><code>recovery: available again only with room for one more full event
  SOC before 60 %, after the event 53.75 %, needed 56.25 %
  recovery allowed (placeholder): 30 min
  recharge power   energy MWh   time min   within the limit?
          2 MW         1.00         32   NO
          5 MW         1.00         13   yes
  (94 % one-way efficiency)
  a gentle recharge, kinder to the cells and to the import
  peak, can fail the recovery time; until the battery is
  back above the line it is not available for the
  service, and the record shows SOC with every event
  because the next one is judged on it</code></pre>
<div id="exm-ch37-recovery" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.39 (شارژی آرام که از زمانِ بازیابی می‌گذرد)</strong></span> <strong>پرسش.</strong> باتریِ ۴۰ مگاوات‌ساعتی با حالتِ شارژِ ۶۰٪ یک رویدادِ ۲٫۵ مگاوات‌ساعتی را داده است. خدمت فقط وقتی دوباره در دسترس است که جا برای یک رویدادِ کاملِ دیگر بالای کفِ ۵۰٪ باشد. با شارژِ ۲ و ۵ مگاواتی و بازدهِ یک‌طرفهٔ ۹۴٪، بازیابی چقدر طول می‌کشد؟ حدِ جای‌نگهدار ۳۰ دقیقه است.</p>
<p><strong>پاسخ.</strong> حالتِ شارژ پس از رویداد ۵۳٫۷۵٪ است و ۵۶٫۲۵٪ لازم است. یک مگاوات‌ساعت باید شارژ شود. با ۲ مگاوات ۳۲ دقیقه (بیش از حد) و با ۵ مگاوات ۱۳ دقیقه (درون حد).</p>
<p><strong>تفسیر.</strong> شارژِ آرام برای سلول‌ها مهربان‌تر است و پیکِ برداشت از شبکه را کم می‌کند، اما از زمانِ بازیابی می‌گذرد. تا وقتی باتری دوباره بالای خط نیامده، خدمت در دسترس نیست. سابقه حالتِ شارژ را با هر رویداد نگه می‌دارد، چون رویدادِ بعدی با آن داوری می‌شود. <strong>وارسی:</strong> <span class="math inline">\(1.0/(2 \times 0.94) = 0.53\,\text{h} = 32\,\text{min}\)</span>.</p>
</div>
</section>
<section id="sec-ch37-h-telemetry" class="level3" data-number="37.9.5">
<h3 data-number="37.9.5" class="anchored" data-anchor-id="sec-ch37-h-telemetry"><span class="header-section-number">37.9.5</span> کیفیتِ دورسنجی در تسویه</h3>
<pre class="text"><code>600 service hours, 9 failed, 14 with bad-quality telemetry
  settlement rule (placeholder)          hours failed   availability
  bad telemetry counts as failed                  23         96.17 %
  bad telemetry excluded                           9         98.46 %
  bad telemetry replaced by the meter             11         98.17 %
  (with the revenue meter as backup, 2 of the 14 hours turn
  out to be real failures)
  the same month gives three results; the rule is in the
  requirement, and the plant's own telemetry quality is
  part of its performance (ch 34, ch 35)</code></pre>
<p><strong>ایده.</strong> ۱۴ ساعت از ۶۰۰ ساعتِ خدمت دورسنجیِ با کیفیتِ بد دارند. سه قاعده سه نتیجه می‌دهند: ۹۶٫۱۷٪، ۹۸٫۴۶٪ یا ۹۸٫۱۷٪. قاعده در الزام است. کیفیتِ دورسنجیِ خودِ نیروگاه هم بخشی از عملکردِ آن است. نیروگاهی که دورسنجی‌اش ۲٫۳٪ ساعت‌ها بد است، در بدترین قاعده به اندازهٔ همان ساعت‌ها جریمه می‌شود، حتی اگر خدمت را داده باشد. کیفیتِ دورسنجی از این رو مثلِ هر شاخصِ دیگری پایش می‌شود (<a href="35-scada-communications.html#sec-ch35-b-quality" class="quarto-xref"><span>بخش 35.3.2</span></a>). کنتورِ درآمدی هم به‌عنوانِ پشتیبان در قرارداد نام برده می‌شود.</p>
</section>
<section id="sec-ch37-h-month" class="level3" data-number="37.9.6">
<h3 data-number="37.9.6" class="anchored" data-anchor-id="sec-ch37-h-month"><span class="header-section-number">37.9.6</span> ماهِ خدمت</h3>
<pre class="text"><code>a month of service availability (synthetic, placeholder rules)
  hours in the month 744; hours the service was called 600
  excluded by agreement (grid outage) 12; not delivered 9
  service availability: 98.47 %
  each failed hour has its evidence (telemetry, set points,
  plant state) and each excluded hour its reason; the
  operator settles on the same records, so they are kept
  untouched (lesson B)</code></pre>
<p><strong>ایده.</strong> دسترس‌پذیریِ خدمت ساعت‌های تحویل‌شده را بر ساعت‌هایی که خدمت خواسته شد تقسیم می‌کند. ساعت‌های استثناشده از مخرج کم می‌شوند:</p>
<p><span id="eq-ch37-as"><span class="math display">\[
A_\text{s} = \frac{T_\text{call} - T_\text{ex} - T_\text{fail}}{T_\text{call} - T_\text{ex}}
\tag{37.14}\]</span></span></p>
<p>با ۶۰۰ ساعتِ فراخوان، ۱۲ ساعتِ استثنا و ۹ ساعتِ ناموفق، <span class="math inline">\(A_\text{s} = 579/588 = 98.47\,\%\)</span>. هر ساعتِ ناموفق شاهدش را دارد: دورسنجی، نقطه‌های تنظیم و حالتِ نیروگاه. هر ساعتِ استثنا هم دلیلش را دارد.</p>
</section>
<section id="sec-ch37-h-attribution" class="level3" data-number="37.9.7">
<h3 data-number="37.9.7" class="anchored" data-anchor-id="sec-ch37-h-attribution"><span class="header-section-number">37.9.7</span> انتساب و مرزهایش</h3>
<pre class="text"><code>five failed service hours and who caused them (synthetic)
  hour   what                    evidence                       charged
  H1     set point not reached   inverter limit, 46 C           plant
  H2     response 12 s late      PPC restart after update       plant
  H3     output cut              grid voltage dip, FRT active   unclear
  H4     no response             operator's command lost        unclear
  H5     set point not reached   export limit order             excluded
  penalty at 500 u an hour (placeholder): 1,000 u certain, 1,000 u disputed
  some hours cannot be pinned on one side with the data the
  plant has: H3 needs the operator's voltage record, H4 its
  command log. The plant states the limit of its own
  evidence and asks for the other party's, instead of
  claiming or accepting the hours on a guess</code></pre>
<div id="exm-ch37-attribution" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.40 (ساعت‌هایی که نیروگاه به‌تنهایی نمی‌تواند داوری کند)</strong></span> <strong>پرسش.</strong> پنج ساعتِ خدمت ناموفق بوده است. کدام‌ها قطعاً به نیروگاه برمی‌گردند، کدام‌ها نامعلوم‌اند و کدام استثنا هستند؟ جریمه با ۵۰۰ واحد برای هر ساعت (جای‌نگهدار) چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">H1</span> (حدِ اینورتر در ۴۶ درجه) و <span class="ltr" dir="ltr">H2</span> (راه‌اندازیِ دوبارهٔ کنترل‌گر پس از به‌روزرسانی) با نیروگاه است: ۱٬۰۰۰ واحدِ قطعی. <span class="ltr" dir="ltr">H3</span> (افتِ ولتاژِ شبکه با عبور از خطای فعال) و <span class="ltr" dir="ltr">H4</span> (فرمانِ گمشدهٔ بهره‌بردار) نامعلوم‌اند: ۱٬۰۰۰ واحدِ مورد اختلاف. <span class="ltr" dir="ltr">H5</span> فرمانِ سقفِ صادرات است و استثناست.</p>
<p><strong>تفسیر.</strong> برخی ساعت‌ها با داده‌های نیروگاه به یک طرف نسبت داده نمی‌شوند. <span class="ltr" dir="ltr">H3</span> سابقهٔ ولتاژِ بهره‌بردار را لازم دارد: آیا افت آن‌قدر عمیق بود که عبور از خطا (<a href="28-grid-studies.html" class="quarto-xref"><span>فصل 28</span></a>) خروجی را به‌حق کم کند؟ <span class="ltr" dir="ltr">H4</span> سابقهٔ فرمانِ بهره‌بردار را لازم دارد: آیا فرمان فرستاده شد؟ نیروگاه مرزِ شاهدِ خودش را می‌گوید و شاهدِ طرفِ دیگر را می‌خواهد. ساعت‌ها را بر پایهٔ حدس نه می‌پذیرد و نه رد می‌کند. <span class="ltr" dir="ltr">H2</span> هم درسی دارد: به‌روزرسانیِ میان‌افزار در پنجرهٔ خدمت انجام شد. مدیریتِ تغییرِ فصلِ ۳۶ (<a href="36-ot-cybersecurity.html#sec-ch36-c-change" class="quarto-xref"><span>بخش 36.4.5</span></a>) باید پنجره‌های خدمت را بشناسد. <strong>وارسی:</strong> <span class="math inline">\(2 \times 500 = 1\,000\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه سنجهٔ داوریِ یک پلّهٔ نقطهٔ تنظیم را نام ببرید.</li>
<li>پاسخِ مرتبهٔ اول با <span class="math inline">\(\tau = 4\,\text{s}\)</span> و تأخیرِ <span class="math inline">\(0.5\,\text{s}\)</span>. <span class="math inline">\(t_{90}\)</span> چقدر است؟</li>
<li>چرا مشخصه باید نرخِ نمونه‌برداری را هم بگوید؟</li>
<li>ثبت‌کننده ۳ ثانیه عقب است. چرا جابه‌جاییِ یافته با جست‌وجو را نباید به کار برد؟</li>
<li>توانِ پلّه درست بود ولی انرژی ۹۴٪ شد. چه چیزی را باید وارسی کرد؟</li>
<li>باتریِ ۴۰ مگاوات‌ساعتی ۱٫۵ مگاوات‌ساعت کمبود دارد. با ۳ مگاوات و بازدهِ ۹۴٪ چند دقیقه طول می‌کشد؟</li>
<li>۵۰۰ ساعتِ فراخوان، ۱۰ استثنا و ۶ ناموفق. دسترس‌پذیریِ خدمت؟</li>
<li>چرا کیفیتِ دورسنجی بخشی از عملکردِ نیروگاه است؟</li>
<li>چه شاهدی برای ساعتِ <span class="ltr" dir="ltr">H3</span> لازم است و از چه کسی؟</li>
<li>چرا نیروگاه ساعت‌های نامعلوم را نه می‌پذیرد و نه رد می‌کند؟</li>
</ol>
<p>پاسخ‌ها: (۱) <span class="math inline">\(t_{90}\)</span>، <span class="math inline">\(t_\text{s}\)</span> و <span class="math inline">\(\epsilon_\text{rms}\)</span>؛ (۲) <span class="math inline">\(0.5 + 4 \times 2.30 = 9.7\,\text{s}\)</span>؛ (۳) نمونه‌برداری داوری را جابه‌جا می‌کند؛ (۴) تأخیرِ خودِ نیروگاه را هم برمی‌دارد؛ (۵) حدِ دمایی و کاهشِ توان در طولِ رویداد؛ (۶) <span class="math inline">\(1.5/(3 \times 0.94) = 0.53\,\text{h} \approx 32\,\text{min}\)</span>؛ (۷) <span class="math inline">\(484/490 = 98.78\,\%\)</span>؛ (۸) در تسویه شمرده می‌شود؛ (۹) سابقهٔ ولتاژ از بهره‌بردارِ شبکه؛ (۱۰) شاهدِ کافی ندارد.</p>
</div>
</div>
</section>
</section>
<section id="sec-ch37-mfg" class="level2" data-number="37.10">
<h2 data-number="37.10" class="anchored" data-anchor-id="sec-ch37-mfg"><span class="header-section-number">37.10</span> ساخت و تولیدِ صنعتی: داده‌های کارخانه به‌عنوانِ ورودی</h2>
<p>پایشِ عملکرد چیزی فیزیکی نمی‌سازد. از این رو بخشِ ساختِ این فصل به‌معنای فرایندِ کارخانه <strong>کاربرد ندارد</strong>. فرایندهای کارخانه، طرحِ کنترل و پروندهٔ آزمونِ هر محصول در فصل‌های ۴۰ تا ۴۸ می‌آیند. اما داده‌های کارخانه یکی از مهم‌ترین ورودی‌های تحلیلِ قابلیتِ اطمینان‌اند. این بخش می‌گوید کدام داده‌ها خواسته می‌شوند، چگونه به خرابی‌های میدانی گره می‌خورند، و مرزِ کارِ نیروگاه با کارِ سازنده کجاست.</p>
<section id="sec-ch37-k-inputs" class="level3" data-number="37.10.1">
<h3 data-number="37.10.1" class="anchored" data-anchor-id="sec-ch37-k-inputs"><span class="header-section-number">37.10.1</span> کدام داده‌های کارخانه</h3>
<div id="tbl-ch37-factory" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch37-factory-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;37.2: داده‌های کارخانه که پایشِ عملکرد به‌عنوانِ ورودی می‌خواهد.
</figcaption>
<div aria-describedby="tbl-ch37-factory-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 32%">
<col style="width: 19%">
<col style="width: 47%">
</colgroup>
<thead>
<tr class="header">
<th>دادهٔ کارخانه</th>
<th>از کجا</th>
<th>در این فصل به چه کار می‌آید</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>شمارهٔ سریال و دستهٔ تولید هر قلم</td>
<td>سازنده، هنگامِ تحویل</td>
<td>گره زدنِ هر خرابیِ میدانی به دسته‌اش</td>
</tr>
<tr class="even">
<td>نتیجه‌های آزمونِ کارخانه و دورهٔ گرمایش (<span class="ltr" dir="ltr">burn-in</span>)</td>
<td>پروندهٔ آزمون (فصل‌های ۴۰ و ۴۸)</td>
<td>خرابی‌های زودرس و شیبِ رشدِ قابلیتِ اطمینان</td>
</tr>
<tr class="odd">
<td>عدم‌انطباق‌ها و تغییرهای فرایند</td>
<td>سامانهٔ کیفیتِ سازنده</td>
<td>توضیحِ تفاوتِ دسته‌ها</td>
</tr>
<tr class="even">
<td>اعلامیه‌های فنی و تغییرهای طراحی</td>
<td>سازنده، در طولِ عمر</td>
<td>فهرستِ قطعه‌های یدکی (<a href="#exm-ch37-rca" class="quarto-xref">مثال&nbsp;<span>37.11</span></a>)</td>
</tr>
<tr class="odd">
<td>نرخ‌های خرابیِ اعلام‌شده و پایه‌شان</td>
<td>برگهٔ داده، گزارشِ قابلیتِ اطمینان</td>
<td>مقایسه با نرخِ میدانی، با بازه</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>ایده.</strong> این داده‌ها در قراردادِ خرید خواسته می‌شوند (<a href="39-procurement-suppliers.html" class="quarto-xref"><span>فصل 39</span></a>). بیشترشان را سازنده در هر حال دارد. اگر قرارداد آن‌ها را نخواهد، پس از تحویل به‌سختی به دست می‌آیند. شمارهٔ سریال و دسته از همه ارزان‌ترند و بیش از همه کار می‌کنند. بی‌آن‌ها، خرابی‌های میدانی را نمی‌شود به هیچ دسته‌ای نسبت داد.</p>
</section>
<section id="sec-ch37-k-lots" class="level3" data-number="37.10.2">
<h3 data-number="37.10.2" class="anchored" data-anchor-id="sec-ch37-k-lots"><span class="header-section-number">37.10.2</span> خرابی‌های میدانی به تفکیکِ دستهٔ تولید</h3>
<pre class="text"><code>field failures of inverter fans by production lot, first year
  (synthetic; units run 95 % of the year)
  lot      units   failures   rate /1e6 h   90 % interval
  lot L1     200          3          1.80   0.49-4.66
  lot L2     200         11          6.61   3.71-10.94
  lot L3     150          2          1.60   0.28-5.04
  L1 and L3 pooled: 5 failures, 1.72 per 1e6 h, 0.68-3.61
  L2's interval lies above the pooled one: the lot, not
  the site, is the first suspect - the serial numbers
  tie each field failure to its lot, and the maker's
  factory records for that lot (burn-in, process changes)
  are asked for as inputs (ch 40-48); the cause is
  settled with the maker, not guessed from the field</code></pre>
<div id="exm-ch37-lots" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.41 (دسته‌ای که از بقیه بیرون می‌زند)</strong></span> <strong>پرسش.</strong> پروانه‌های خنک‌کنِ اینورترها از سه دستهٔ تولید آمده‌اند. دستهٔ <span class="ltr" dir="ltr">L2</span> در سالِ نخست ۱۱ خرابی داشته و دو دستهٔ دیگر روی هم ۵. آیا تفاوت از نوفه بزرگ‌تر است؟ گامِ بعد چیست؟ (دادهٔ ساختگی، <span class="ltr" dir="ltr">A-413</span>.)</p>
<p><strong>پاسخ.</strong> نرخِ <span class="ltr" dir="ltr">L2</span> ۶٫۶۱ خرابی در میلیون ساعت با بازهٔ ۹۰ درصدیِ ۳٫۷۱ تا ۱۰٫۹۴ است. دو دستهٔ دیگر روی هم ۱٫۷۲ با بازهٔ ۰٫۶۸ تا ۳٫۶۱. بازهٔ <span class="ltr" dir="ltr">L2</span> بالای بازهٔ دیگران است.</p>
<p><strong>تفسیر.</strong> بازهٔ هر دسته به‌تنهایی با دیگری هم‌پوشانی دارد، چون هر کدام فقط چند خرابی دارد. یکی کردنِ دسته‌های هم‌گون عدمِ قطعیت را کم می‌کند و تفاوت را آشکار می‌کند. حالا دسته، نه ساختگاه، نخستین مظنون است. گامِ بعد خواستنِ سابقهٔ کارخانهٔ آن دسته است: نتیجهٔ گرمایش، تغییرِ فرایند، تأمین‌کنندهٔ قطعه. علت با سازنده روشن می‌شود و از روی دادهٔ میدان حدس زده نمی‌شود. اگر علت در دسته باشد، ادعای ضمانت و تعویضِ پیشگیرانهٔ آن دسته روی همین شاهد ایستاده است. <strong>وارسی:</strong> <span class="math inline">\(11/(200 \times 8\,760 \times 0.95) = 6.61 \times 10^{-6}\)</span> در ساعت.</p>
</div>
</section>
<section id="sec-ch37-k-boundary" class="level3" data-number="37.10.3">
<h3 data-number="37.10.3" class="anchored" data-anchor-id="sec-ch37-k-boundary"><span class="header-section-number">37.10.3</span> مرزِ کارِ نیروگاه و کارِ سازنده</h3>
<p><strong>ایده.</strong> نیروگاه الگو را می‌بیند: کدام دسته، کدام سامانه، کدام سن. سازنده علت را در فرایندِ خودش پیدا می‌کند. نیروگاه نه دستورِ کارِ کارخانه می‌دهد و نه فرایندِ کارخانه را تحلیل می‌کند. شاهدش را می‌دهد و پاسخِ مستند می‌خواهد. پاسخِ سازنده هم در دفترِ رویدادها ثبت می‌شود: علت، چاره، و دسته‌های دیگری که در معرضِ همان علت‌اند. این حلقه همان بازخوردِ <a href="#sec-ch37-e-feedback" class="quarto-xref"><span>بخش 37.6.12</span></a> است، از سویِ کارخانه.</p>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>تحلیلِ علتِ خرابیِ یک قطعه در آزمایشگاه، مثلاً بازکردن و برش و آزمونِ مواد، کارِ سازنده یا آزمایشگاهِ مستقل است. قطعهٔ خراب با برچسب و زنجیرهٔ نگهداری به آن‌ها سپرده می‌شود (<a href="#sec-ch37-b-evidence" class="quarto-xref"><span>بخش 37.3.6</span></a>). نیروگاه از آن نتیجه می‌گیرد، اما خودش آن را انجام نمی‌دهد.</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا شمارهٔ سریال و دستهٔ تولید ارزشمندترین دادهٔ کارخانه برای پایش‌اند؟</li>
<li>دسته‌ای با ۸ خرابی و دسته‌ای با ۲ خرابی، هر دو ۲۰۰ قلم. چرا ممکن است بازه‌هایشان هم‌پوشان باشند؟</li>
<li>یکی کردنِ دسته‌های هم‌گون چه سودی دارد و چه خطری؟</li>
<li>پس از یافتنِ دستهٔ مشکوک، گامِ بعد چیست؟</li>
<li>چه کسی علتِ یک خرابی را در فرایندِ کارخانه پیدا می‌کند؟</li>
<li>چرا این داده‌ها در قراردادِ خرید خواسته می‌شوند؟</li>
</ol>
<p>پاسخ‌ها: (۱) هر خرابی را به دسته‌اش گره می‌زنند؛ (۲) با چند خرابی بازه‌ها پهن‌اند؛ (۳) عدمِ قطعیت را کم می‌کند، اما اگر دسته‌ها هم‌گون نباشند تفاوت را پنهان می‌کند؛ (۴) خواستنِ سابقهٔ کارخانهٔ آن دسته از سازنده؛ (۵) سازنده؛ (۶) پس از تحویل به‌سختی به دست می‌آیند.</p>
</div>
</div>
</section>
</section>
<section id="sec-ch37-plantp" class="level2" data-number="37.11">
<h2 data-number="37.11" class="anchored" data-anchor-id="sec-ch37-plantp"><span class="header-section-number">37.11</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch37.integrated</code></pre>
<div id="exm-ch37-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.42 (مقدماتی: دو نتیجه با دست)</strong></span> <strong>پرسش.</strong> <span class="ltr" dir="ltr">PR</span> آوریل و میانگینِ عمرِ پروانه‌ها را با دست حساب و با کد مقایسه کنید.</p>
<pre class="text"><code>two monitoring results checked by hand
  April PR: (10,039 MWh / 60.06 MWp) / 206.2 kWh/m2 = 0.811; code 0.811
  fan MTBF: (38,600 h of the 4 failed + 8 x 17,520 h) / 4 = 44,690 h
  a hand check of PR catches the commonest slip: MWh against
  kWh/kWp, a factor of a thousand in one place only</code></pre>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">PR</span> آوریل ۰٫۸۱۱ و میانگینِ عمرِ پروانه‌ها ۴۴٬۶۹۰ ساعت، هر دو برابر با کد.</p>
<p><strong>تفسیر.</strong> رایج‌ترین لغزش در <span class="ltr" dir="ltr">PR</span> یکاهاست: مگاوات‌ساعت در صورت و کیلووات‌ساعت بر کیلووات در جای دیگر. ضریبِ هزار فقط در یک جا می‌نشیند. حسابِ دستی آن را پیدا می‌کند. <span class="ltr" dir="ltr">PR</span> آوریلِ جدولِ ماهانه ۰٫۸۱۰ است، کمی کمتر از ۰٫۸۱۱. فرق از گرد کردنِ ورودی‌های دستی است، نه از روش. <strong>وارسی:</strong> <span class="math inline">\(10\,039/60.06 = 167.2\)</span> و <span class="math inline">\(167.2/206.2 = 0.811\)</span>.</p>
</div>
<div id="exm-ch37-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.43 (میانی: بستهٔ پایش در عدد)</strong></span> <strong>پرسش.</strong> بستهٔ پایشِ عملکردِ نیروگاهِ P را در عدد خلاصه کنید.</p>
<pre class="text"><code>the monitoring package of Plant P in numbers (synthetic year)
  plant energy at MV 300,212 MWh, 99.57 % of model 15.1
  four problems found: April soiling (314 MWh), June outage
    (339 MWh), August curtailment (163 MWh), October sensor
  PR 0.832 on the reference sensor; corrected to 25 C the
    months agree within 0.02 except April and June
  fleet availability 98.41 % true; 98.36 % raw and 98.48 %
    cleaned from a log with planted defects
  day-ahead forecast skill 0.42 on held-out data; a drift
    found 8 days after a plant change
  service step passes its placeholder specification</code></pre>
<p><strong>تفسیر.</strong> ارزشِ بسته در عددها نیست. در این است که هر عدد تعریف، خط‌مبنا، پنجره، کامل بودن و شاهد دارد. همین عددها بی‌آن‌ها در هر جلسه دوباره زیرِ پرسش می‌روند. <strong>وارسی:</strong> <span class="math inline">\(314 + 339 + 609 + 20 = 1\,282\)</span> و <span class="math inline">\(1 - 1\,282/301\,494 = 99.57\,\%\)</span>.</p>
</div>
<div id="exm-ch37-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 37.44 (یکپارچه: مبنای پایشِ عملکردِ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> مبنای پایشِ عملکرد را با یافته‌ها و موردهای باز بنویسید.</p>
<pre class="text"><code>D-041 performance monitoring basis of Plant P (teaching)
  1 indicators: PR on a reference sensor and at 25 C, specific
    yield, time- and production-based availability with the
    contract's exclusions, curtailment kept apart
  2 baseline: model 15.1 hourly; daily residual with a CUSUM;
    thresholds set from the cost of a miss and of a visit
  3 data: validation before any indicator; flagged hours
    marked, not deleted; completeness reported
  4 events: one taxonomy, written entry/exit and priority
    rules, planned overruns counted as forced
  5 reliability: coded hierarchy, exposure-based rates with
    intervals, censored estimates, Weibull for wear-out,
    growth slope for the young fleet
  6 forecasts: scored by horizon on held-out data, against
    persistence; drift watched after every plant change
  7 services: scored against a written specification; trace,
    specification and result kept as settlement evidence
  open: contractual availability definitions and the grid
    operator's service specification (U-118)</code></pre>
<p><strong>تفسیر.</strong> این <strong>تصمیمِ <span class="ltr" dir="ltr">D-041</span></strong> است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:</p>
<ul>
<li>تابش‌سنجِ صفحهٔ آرایه یک جابه‌جاییِ شبانه و یک دورهٔ کم‌خوانی داشت. دو تابش‌سنج و یک سلولِ مرجعِ پاک‌شده در طرحِ پایش می‌مانند (فصل‌های ۱۲ و ۳۴).</li>
<li>علتِ ریشه‌ایِ ازکارافتادنِ بلوکِ <span class="ltr" dir="ltr">B07</span> یک فهرستِ قطعهٔ کهنه بود. فهرستِ قطعه‌های یدکی به اعلامیه‌های سازنده گره می‌خورد (فصل‌های ۴۸ و ۵۱).</li>
<li>انتظار ۷۳٪ ساعت‌های ازکارافتادگیِ توربین‌ها را ساخت. قطعهٔ یدکی در ساختگاه و تکنسینِ مقیم در برنامهٔ بهره‌برداری سنجیده می‌شوند (فصل‌های ۳۱ و ۵۱).</li>
<li>یاتاقان‌های اصلی رو به فرسودگی‌اند. برنامهٔ تعویض بر پایهٔ سن نوشته می‌شود، نه نرخِ ثابت (فصل‌های ۵۲ و ۵۳).</li>
<li>هر تغییرِ نیروگاه مالکِ مدلِ پیش‌بینی و مالکِ خط‌مبنا را خبر می‌کند. دو توربینِ تازه بی‌خبر هشت روز سوگیری ساختند (فصل‌های ۳۶ و ۵۱).</li>
<li>به‌روزرسانیِ میان‌افزار در پنجرهٔ خدمت یک ساعتِ ناموفق ساخت. مدیریتِ تغییر پنجره‌های خدمت را می‌شناسد (فصل‌های ۳۶ و ۵۱).</li>
<li>تعریف‌های قراردادیِ دسترس‌پذیری و مشخصهٔ خدمتِ بهره‌بردارِ شبکه هنوز نیامده‌اند (<span class="ltr" dir="ltr">U-118</span>).</li>
</ul>
</div>
</section>
<section id="sec-ch37-numbers" class="level2" data-number="37.12">
<h2 data-number="37.12" class="anchored" data-anchor-id="sec-ch37-numbers"><span class="header-section-number">37.12</span> عددهای کلیدیِ پایشِ نیروگاهِ P</h2>
<div id="tbl-ch37-numbers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch37-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;37.3: عددهای کلیدیِ فصلِ ۳۷ (ساختگی و آموزشی)
</figcaption>
<div aria-describedby="tbl-ch37-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 34%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>کمیت</th>
<th>مقدار</th>
<th>مثال</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">PR</span> سالانه روی حسگرِ مرجع</td>
<td>۰٫۸۳۲</td>
<td><a href="#exm-ch37-indicators" class="quarto-xref">مثال&nbsp;<span>37.1</span></a></td>
</tr>
<tr class="even">
<td>تولیدِ واقعی بر مدل</td>
<td><span class="ltr" dir="ltr">99.57 %</span>؛ فاصلهٔ <span class="ltr" dir="ltr">1,282 MWh</span></td>
<td><a href="#exm-ch37-waterfall" class="quarto-xref">مثال&nbsp;<span>37.5</span></a></td>
</tr>
<tr class="odd">
<td>هشدارِ مجموعِ تجمعی</td>
<td>روزِ ۹۹ (خاک)، روزِ ۱۶۰ (اینورتر)</td>
<td><a href="#exm-ch37-cusum" class="quarto-xref">مثال&nbsp;<span>37.9</span></a></td>
</tr>
<tr class="even">
<td>بلوکِ بیرون‌زده از همتایان</td>
<td><span class="ltr" dir="ltr">B04</span>، <span class="ltr" dir="ltr">3.4 %</span> کمتر</td>
<td><a href="#exm-ch37-peers" class="quarto-xref">مثال&nbsp;<span>37.13</span></a></td>
</tr>
<tr class="odd">
<td>دسترس‌پذیریِ ناوگانِ توربین (خام / پالایش / حقیقت)</td>
<td><span class="ltr" dir="ltr">98.36</span> / <span class="ltr" dir="ltr">98.48</span> / <span class="ltr" dir="ltr">98.41 %</span></td>
<td><a href="#exm-ch37-lab" class="quarto-xref">مثال&nbsp;<span>37.27</span></a></td>
</tr>
<tr class="even">
<td>انتظار در برابرِ تعمیر</td>
<td><span class="ltr" dir="ltr">1,230 h</span> / <span class="ltr" dir="ltr">409 h</span></td>
<td><a href="#exm-ch37-repair" class="quarto-xref">مثال&nbsp;<span>37.29</span></a></td>
</tr>
<tr class="odd">
<td>یاتاقانِ خراب‌شده تا <span class="ltr" dir="ltr">80,000 h</span> (وایبول / نرخِ ثابت)</td>
<td><span class="ltr" dir="ltr">94 %</span> / <span class="ltr" dir="ltr">61 %</span></td>
<td><a href="#exm-ch37-weibull" class="quarto-xref">مثال&nbsp;<span>37.26</span></a></td>
</tr>
<tr class="even">
<td>مهارتِ پیش‌بینیِ روزِ بعد</td>
<td>۰٫۴۲</td>
<td><a href="#exm-ch37-horizons" class="quarto-xref">مثال&nbsp;<span>37.31</span></a></td>
</tr>
<tr class="odd">
<td>دسترس‌پذیریِ خدمت در ماه</td>
<td><span class="ltr" dir="ltr">98.47 %</span></td>
<td><a href="#sec-ch37-h-month" class="quarto-xref"><span>بخش 37.9.6</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch37-design" class="level2" data-number="37.13">
<h2 data-number="37.13" class="anchored" data-anchor-id="sec-ch37-design"><span class="header-section-number">37.13</span> گردشِ کارِ پایشِ عملکرد</h2>
<blockquote class="blockquote">
<ol type="1">
<li>شاخص‌ها با تعریف، پنجره و استثناهای قرارداد؛ خط‌مبنای نسخه‌دار (<a href="#sec-ch37-a" class="quarto-xref"><span>بخش 37.2</span></a>).</li>
<li>اعتبارسنجیِ داده پیش از هر شاخص؛ کامل بودن کنارِ هر عدد (<a href="#sec-ch37-b-validation" class="quarto-xref"><span>بخش 37.3.1</span></a>، <a href="#sec-ch37-a-complete" class="quarto-xref"><span>بخش 37.2.8</span></a>).</li>
<li>باقی‌ماندهٔ روزانه، مجموعِ تجمعی و آستانه از هزینهٔ کم‌گیری و هشدارِ نادرست (<a href="#sec-ch37-b-cusum" class="quarto-xref"><span>بخش 37.3.2</span></a>).</li>
<li>تحلیل‌ها با مرزهایشان: همتایان، منحنیِ توان، روند، آشکارساز با بازبینیِ انسانی (<a href="#sec-ch37-c" class="quarto-xref"><span>بخش 37.4</span></a>).</li>
<li>تشخیص با امضا، سطحِ اطمینان و شاهدِ پیگیری؛ علتِ ریشه‌ای و نگهداریِ شاهد (<a href="#sec-ch37-d" class="quarto-xref"><span>بخش 37.5</span></a>، <a href="#sec-ch37-b-rca" class="quarto-xref"><span>بخش 37.3.5</span></a>).</li>
<li>رده‌بندیِ رویدادها، مرزها، قاعدهٔ تقدم، سلسله‌مراتب و کدها (<a href="#sec-ch37-e" class="quarto-xref"><span>بخش 37.6</span></a>).</li>
<li>قابلیتِ اطمینان: زمانِ در معرض، بازه، سانسور، وایبول، رشد؛ پالایشِ سابقه پیش از شمارش (<a href="#sec-ch37-e" class="quarto-xref"><span>بخش 37.6</span></a>، <a href="#sec-ch37-f" class="quarto-xref"><span>بخش 37.7</span></a>).</li>
<li>پیش‌بینی: امتیاز به تفکیکِ افق و فناوری روی دادهٔ کنارگذاشته؛ رمپ، پوشش، رانش، پول (<a href="#sec-ch37-g" class="quarto-xref"><span>بخش 37.8</span></a>).</li>
<li>خدمت: مشخصهٔ نوشته‌شده، یک پایهٔ زمانی، انرژی و بازیابی، دورسنجی، انتساب و شاهدِ تسویه (<a href="#sec-ch37-h" class="quarto-xref"><span>بخش 37.9</span></a>).</li>
</ol>
</blockquote>
</section>
<section id="sec-ch37-lab" class="level2" data-number="37.14">
<h2 data-number="37.14" class="anchored" data-anchor-id="sec-ch37-lab"><span class="header-section-number">37.14</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch37-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch37-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;37.4: آزمایشگاه‌های پایتونِ فصلِ ۳۷
</figcaption>
<div aria-describedby="tbl-ch37-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>داده</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>سالِ کارکردِ ساختگی با چهار مشکلِ کاشته</td>
</tr>
<tr class="even">
<td>شاخص‌ها</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td><span class="ltr" dir="ltr">PR</span>، دسترس‌پذیریِ زمانی و انرژیایی، استثناها، پنجره‌ها، تصحیحِ دما، آبشار</td>
</tr>
<tr class="odd">
<td>تشخیص</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>اعتبارسنجی، مجموعِ تجمعی، آستانه، کیفیتِ هشدار، علتِ ریشه‌ای، شاهد، نگهداریِ پیش‌بینانه</td>
</tr>
<tr class="even">
<td>تحلیل‌ها</td>
<td><span class="ltr" dir="ltr">examples_c</span></td>
<td>همتایان، منحنیِ توان، صفِ بازبینی، کامل بودن، روندِ افت، خط‌مبنای یادگرفته</td>
</tr>
<tr class="odd">
<td>ژرف‌تر</td>
<td><span class="ltr" dir="ltr">examples_k</span></td>
<td>عدمِ قطعیتِ <span class="ltr" dir="ltr">PR</span>، میانگینِ متحرک، ۲۱۰ آزمون، پلّهٔ شستشو، سال‌های لازم برای نرخِ افت، دسترس‌پذیریِ انرژیاییِ مزرعه، ضمانت و شانس</td>
</tr>
<tr class="even">
<td>آزمایشگاهِ ت</td>
<td><span class="ltr" dir="ltr">lab_c</span></td>
<td>جدولِ ماهانه و امضای روزانهٔ چهار مشکل</td>
</tr>
<tr class="odd">
<td>رده‌بندی</td>
<td><span class="ltr" dir="ltr">examples_d</span></td>
<td>دسته‌ها، مرزها، هم‌زمانی، کارِ طولانی‌شده</td>
</tr>
<tr class="even">
<td>آزمایشگاهِ ج</td>
<td><span class="ltr" dir="ltr">lab_e</span></td>
<td>سابقهٔ رویداد با عیب، سامانهٔ مشترک، انتظار و تعمیر</td>
</tr>
<tr class="odd">
<td>قابلیتِ اطمینان</td>
<td><span class="ltr" dir="ltr">examples_f</span></td>
<td>سلسله‌مراتب، زمانِ در معرض، سانسور، وایبول، رشد، مقایسه، دسته‌های تولید</td>
</tr>
<tr class="even">
<td>آزمایشگاهِ چ و ح</td>
<td><span class="ltr" dir="ltr">lab_g</span></td>
<td>امتیاز به تفکیکِ افق، دامِ آموزش، رانش، پوشش، پلّهٔ خدمت، ماهِ خدمت</td>
</tr>
<tr class="odd">
<td>پیش‌بینی</td>
<td><span class="ltr" dir="ltr">examples_g</span></td>
<td>فناوری، رمپ‌ها، شکافِ خوراک، مهارت و پول</td>
</tr>
<tr class="even">
<td>خدمت</td>
<td><span class="ltr" dir="ltr">examples_h</span></td>
<td>دو ساعت، انرژی، بازیابی، دورسنجی، انتساب</td>
</tr>
<tr class="odd">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>با دست، بسته، مبنای <span class="ltr" dir="ltr">D-041</span></td>
</tr>
<tr class="even">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>ماژولِ تازهٔ <code>performance</code> با آزمون‌هایی در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست. امتیازهای پیش‌بینی از ماژولِ <code>yieldmodel</code> فصلِ ۱۵ دوباره به کار رفته‌اند. همهٔ داده‌ها ساختگی‌اند و هیچ برنامه‌ای به سامانهٔ زنده وصل نمی‌شود.</p>
</section>
<section id="sec-ch37-std" class="level2" data-number="37.15">
<h2 data-number="37.15" class="anchored" data-anchor-id="sec-ch37-std"><span class="header-section-number">37.15</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>پایشِ عملکردِ سامانه‌های فتوولتائیک: <span class="ltr" dir="ltr">IEC 61724-1:2021</span> (<span class="ltr" dir="ltr">STD-069</span>)؛ نسبتِ عملکرد، حسگرها و کیفیتِ داده.</li>
<li>دسترس‌پذیریِ سامانه‌های تولیدِ برقِ بادی: <span class="ltr" dir="ltr">IEC 61400-26-1:2019</span> (<span class="ltr" dir="ltr">STD-165</span>)؛ مدلِ اطلاعاتی با دسته‌های زمانی و تولیدمحور. فرمولِ قرارداد را قرارداد تعیین می‌کند.</li>
<li>اندازه‌گیریِ عملکردِ توانِ توربین: <span class="ltr" dir="ltr">IEC 61400-12-1:2022</span> (<span class="ltr" dir="ltr">STD-081</span>)؛ روشِ دسته‌ها برای منحنیِ توان.</li>
<li>تحلیلِ وایبول: <span class="ltr" dir="ltr">IEC 61649:2008</span> (<span class="ltr" dir="ltr">STD-166</span>).</li>
<li>مدیریتِ سامانه‌های هشدار: <span class="ltr" dir="ltr">IEC 62682:2022</span> (<span class="ltr" dir="ltr">STD-153</span>). مدیریتِ دارایی: <span class="ltr" dir="ltr">ISO 55000:2024</span> (<span class="ltr" dir="ltr">STD-030</span>).</li>
<li>مشخصهٔ خدمت‌های شبکه، روشِ تسویه و تعریف‌های قراردادیِ دسترس‌پذیری از بهره‌بردارِ شبکه و قراردادها می‌آیند (<span class="ltr" dir="ltr">U-118</span>). قانونِ کشوری، اگر هست، در فصل‌های ۵۵ تا ۵۷ بررسی می‌شود.</li>
<li>هیچ عددی در این فصل الزام نیست و هیچ بندی از استانداردها نقل نشده است. (وارسی‌شده <span class="ltr" dir="ltr">2026-11-17</span>.)</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch37-deliverable" class="level2" data-number="37.16">
<h2 data-number="37.16" class="anchored" data-anchor-id="sec-ch37-deliverable"><span class="header-section-number">37.16</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<div id="tbl-ch37-deliverables" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch37-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;37.5: سندهای فصلِ ۳۷ برای پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span>
</figcaption>
<div aria-describedby="tbl-ch37-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>محتوا</th>
<th>معیارِ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-GEN-SPC-0003</span></td>
<td>مشخصهٔ پایشِ عملکرد: شاخص‌ها، خط‌مبنا، پنجره‌ها، استثناها</td>
<td>هر شاخص با تعریف، پنجره و کامل بودن</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-GEN-PRO-0005</span></td>
<td>روشِ اعتبارسنجی، تشخیص، علتِ ریشه‌ای و نگهداریِ شاهد</td>
<td>هر تشخیص با سطحِ اطمینان و شاهد</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-GEN-REG-0008</span></td>
<td>دفترِ رویدادها و خرابی‌ها با رده‌بندی، سلسله‌مراتب و کدها</td>
<td>هر ساعت در یک دسته؛ هر رویداد آغاز و پایان</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-GEN-REP-0013</span></td>
<td>گزارشِ ماهانهٔ عملکرد (الگو و ماهِ کارشده)</td>
<td>فاصلهٔ مدل تا واقعیت توضیح داده شده</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-GEN-CAL-0008</span></td>
<td>تحلیلِ قابلیتِ اطمینان و دسترس‌پذیری</td>
<td>نرخ‌ها با زمانِ در معرض و بازه</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-CTL-REP-0004</span></td>
<td>گزارشِ عملکردِ پیش‌بینی و خدمت</td>
<td>امتیاز روی دادهٔ کنارگذاشته؛ شاهدِ تسویه</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> می‌افزاید:</p>
<ol type="1">
<li><strong>تصمیمِ <span class="ltr" dir="ltr">D-041</span>:</strong> مبنای پایشِ عملکرد (<a href="#exm-ch37-int-3" class="quarto-xref">مثال&nbsp;<span>37.44</span></a>).</li>
<li><strong>فرض‌های <span class="ltr" dir="ltr">A-409</span> تا <span class="ltr" dir="ltr">A-416</span>:</strong>
<ul>
<li><span class="ltr" dir="ltr">A-409</span>: سالِ کارکردِ ساختگی از مدلِ ۱۵٫۱ با نوفه و چهار مشکلِ کاشته.</li>
<li><span class="ltr" dir="ltr">A-410</span>: عیب‌های کاشتهٔ داده و هزینه‌های آموزشیِ آشکارسازی.</li>
<li><span class="ltr" dir="ltr">A-411</span>: مقدارهای آموزشیِ تحلیل‌ها: همتایان، منحنی، صفِ بازبینی، نگهداریِ پیش‌بینانه، روندِ افت.</li>
<li><span class="ltr" dir="ltr">A-412</span>: سابقهٔ ساختگیِ رویدادها با عیب‌های کاشته و رده‌بندیِ آموزشی.</li>
<li><span class="ltr" dir="ltr">A-413</span>: داده‌های ساختگیِ خرابی: سامانه‌ها، مبدل‌ها، پروانه‌ها، یاتاقان‌ها، ناوگانِ تازه، دسته‌های تولید.</li>
<li><span class="ltr" dir="ltr">A-414</span>: پیش‌بینی‌های ساختگی: افق‌ها، فناوری‌ها، رمپ‌ها، شکاف‌ها، رانش.</li>
<li><span class="ltr" dir="ltr">A-415</span>: قیمت‌های آموزشیِ انحراف و جریمهٔ جای‌نگهدارِ خدمت.</li>
<li><span class="ltr" dir="ltr">A-416</span>: ردهای ساختگیِ خدمت و مشخصهٔ پذیرشِ جای‌نگهدار.</li>
</ul></li>
<li><strong>مجهول:</strong> تعریف‌های قراردادیِ دسترس‌پذیری و مشخصهٔ خدمتِ بهره‌بردارِ شبکه (<span class="ltr" dir="ltr">U-118</span>).</li>
<li><strong>یافته‌ها:</strong> دو تابش‌سنج و سلولِ مرجع، فهرستِ قطعه‌ها گره‌خورده به اعلامیه‌ها، قطعه و تکنسینِ مقیم، تعویضِ یاتاقان بر پایهٔ سن، خبرِ تغییر به مالکانِ مدل‌ها.</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>performance</code> با آزمون‌ها و برنامه‌های فصلِ ۳۷.</li>
</ol>
</section>
<section id="sec-ch37-summary" class="level2" data-number="37.17">
<h2 data-number="37.17" class="anchored" data-anchor-id="sec-ch37-summary"><span class="header-section-number">37.17</span> جمع‌بندی</h2>
<ul>
<li><strong>شاخص‌ها و خط‌مبنا:</strong> هر شاخص یک پرسشِ روشن را جواب می‌دهد؛ <span class="ltr" dir="ltr">PR</span> کیفیتِ تبدیل و ضریبِ ظرفیت بهره از توانِ نامی؛ دسترس‌پذیریِ زمانی و انرژیایی، هر کدام با فهرستِ استثناهای قرارداد؛ پنجرهٔ گزارش گفته می‌شود؛ تصحیحِ دما فصل را جدا می‌کند؛ آبشارِ تلفات هر سهم را به علت و مالک می‌رساند؛ خط‌مبنا نسخه‌دار است و با دادهٔ دورهٔ داوری برازش نمی‌شود؛ صورت و مخرج روی همان ساعت‌ها؛ کاهشِ تولید جدا (<a href="#sec-ch37-a" class="quarto-xref"><span>بخش 37.2</span></a>).</li>
<li><strong>از داده تا تشخیص:</strong> اعتبارسنجی پیش از هر شاخص؛ باقی‌ماندهٔ روزانه و مجموعِ تجمعی پلّه را در یک روز و شیب را در چند روز می‌گیرند؛ آستانه از هزینهٔ کم‌گیری و هشدارِ نادرست؛ ده برچسبِ پرتکرار بیشترِ هشدارها؛ علتِ ریشه‌ای با شاهدِ هر گام؛ شاهد پیش از تعمیر گرد می‌آید؛ نگهداریِ پیش‌بینانه بازرسی را پشتیبانی می‌کند و جایش را نمی‌گیرد (<a href="#sec-ch37-b" class="quarto-xref"><span>بخش 37.3</span></a>).</li>
<li><strong>تحلیل‌ها و مرزها:</strong> همتایان هوا را حذف می‌کنند و با میانه و <span class="ltr" dir="ltr">MAD</span> سنجیده می‌شوند؛ منحنیِ توان می‌گوید کجا کم است؛ هر پرچم به یک انسان می‌رسد؛ روشِ سال‌به‌سال فصل را حذف می‌کند و بازه می‌دهد؛ رانشِ مدل با دفترِ تغییرها و بازبینیِ ماهانه دیده می‌شود (<a href="#sec-ch37-c" class="quarto-xref"><span>بخش 37.4</span></a>).</li>
<li><strong>آزمایشگاهِ تشخیص:</strong> جدولِ ماهانه و امضای روزانه خاک‌گرفتگی (شیب)، ازکارافتادگی (پلّه)، کاهشِ تولید (سقفِ صاف) و عیبِ حسگر (جهشِ <span class="ltr" dir="ltr">PR</span> بی‌جهشِ انرژی) را جدا می‌کنند؛ هر تشخیص سطحِ اطمینان و شاهدِ پیگیری دارد (<a href="#sec-ch37-d" class="quarto-xref"><span>بخش 37.5</span></a>).</li>
<li><strong>انضباطِ قابلیتِ اطمینان:</strong> پنج مفهومِ جدا؛ هر ساعت در یک دسته با قاعدهٔ تقدم؛ انتظار جدا از تعمیر؛ کارِ طولانی‌شده اجباری است؛ سلسله‌مراتب و کدهای بسته؛ نرخ با زمانِ در معرض و بازه؛ سابقه‌های سانسورشده؛ وایبول برای فرسودگی؛ شیبِ رشد برای ناوگانِ تازه؛ مقایسه با یک تعریف (<a href="#sec-ch37-e" class="quarto-xref"><span>بخش 37.6</span></a>).</li>
<li><strong>آزمایشگاهِ قابلیتِ اطمینان:</strong> تکراری‌ها بدبین می‌کنند و ردیف‌های بی‌پایان خوش‌بین؛ تعریف به اندازهٔ عیب‌ها اثر دارد؛ رویدادِ سامانهٔ مشترک یک بار روی همان سامانه؛ کوتاه کردنِ انتظار بیش از تعمیرِ سریع می‌ارزد (<a href="#sec-ch37-f" class="quarto-xref"><span>بخش 37.7</span></a>).</li>
<li><strong>پیش‌بینی:</strong> امتیاز به تفکیکِ افق و فناوری روی دادهٔ کنارگذاشته؛ رمپ‌ها رویدادند و مدارای زمانی بخشِ تعریف است؛ شکافِ خوراک در ساعت‌های سخت؛ پوشش؛ رانش پس از تغییرِ نیروگاه؛ مهارت با پول یکی نیست و هیچ‌کدام تضمینِ تحویل نیست (<a href="#sec-ch37-g" class="quarto-xref"><span>بخش 37.8</span></a>).</li>
<li><strong>خدمت‌ها:</strong> مشخصهٔ نوشته‌شده پیش از آزمون؛ یک پایهٔ زمانی از سابقهٔ ساعت‌ها، نه از برازش؛ توان و انرژی دو سنجه؛ بازیابی پیش از رویدادِ بعدی؛ کیفیتِ دورسنجی در تسویه؛ مرزِ شاهدِ خود را گفتن (<a href="#sec-ch37-h" class="quarto-xref"><span>بخش 37.9</span></a>).</li>
<li><strong>ساخت:</strong> کاربرد ندارد؛ داده‌های کارخانه ورودی‌اند؛ شمارهٔ سریال و دسته خرابی‌ها را به دسته می‌رساند؛ علت را سازنده پیدا می‌کند (<a href="#sec-ch37-mfg" class="quarto-xref"><span>بخش 37.10</span></a>).</li>
</ul>
<section id="sec-ch37-vocab" class="level3" data-number="37.17.1">
<h3 data-number="37.17.1" class="anchored" data-anchor-id="sec-ch37-vocab"><span class="header-section-number">37.17.1</span> واژگانِ فصلِ ۳۷</h3>
<div id="tbl-ch37-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch37-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;37.6: واژگانِ فصلِ ۳۷
</figcaption>
<div aria-describedby="tbl-ch37-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>شاخصِ عملکرد</td>
<td><span class="ltr" dir="ltr">key performance indicator</span></td>
<td><span class="ltr" dir="ltr">KPI</span></td>
</tr>
<tr class="even">
<td>نسبتِ عملکرد</td>
<td><span class="ltr" dir="ltr">performance ratio</span></td>
<td><span class="ltr" dir="ltr">PR</span></td>
</tr>
<tr class="odd">
<td>تولیدِ ویژه</td>
<td><span class="ltr" dir="ltr">specific yield</span></td>
<td></td>
</tr>
<tr class="even">
<td>تولیدِ مرجع</td>
<td><span class="ltr" dir="ltr">reference yield</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دسترس‌پذیری</td>
<td><span class="ltr" dir="ltr">availability</span></td>
<td></td>
</tr>
<tr class="even">
<td>دسترس‌پذیریِ زمانی</td>
<td><span class="ltr" dir="ltr">time-based availability</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دسترس‌پذیریِ انرژیایی</td>
<td><span class="ltr" dir="ltr">production-based availability</span></td>
<td></td>
</tr>
<tr class="even">
<td>استثنا</td>
<td><span class="ltr" dir="ltr">exclusion</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پنجرهٔ گزارش</td>
<td><span class="ltr" dir="ltr">reporting window</span></td>
<td></td>
</tr>
<tr class="even">
<td>آبشارِ تلف</td>
<td><span class="ltr" dir="ltr">loss waterfall</span></td>
<td></td>
</tr>
<tr class="odd">
<td>انرژیِ مورد انتظار</td>
<td><span class="ltr" dir="ltr">expected energy</span></td>
<td></td>
</tr>
<tr class="even">
<td>هم‌سنجی</td>
<td><span class="ltr" dir="ltr">normalisation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>باقی‌مانده</td>
<td><span class="ltr" dir="ltr">residual</span></td>
<td></td>
</tr>
<tr class="even">
<td>مجموعِ تجمعی</td>
<td><span class="ltr" dir="ltr">cumulative sum</span></td>
<td><span class="ltr" dir="ltr">CUSUM</span></td>
</tr>
<tr class="odd">
<td>علتِ ریشه‌ای</td>
<td><span class="ltr" dir="ltr">root cause</span></td>
<td></td>
</tr>
<tr class="even">
<td>نگهداریِ پیش‌بینانه</td>
<td><span class="ltr" dir="ltr">predictive maintenance</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مقایسه با همتایان</td>
<td><span class="ltr" dir="ltr">peer comparison</span></td>
<td></td>
</tr>
<tr class="even">
<td>میانهٔ قدرِمطلقِ انحراف</td>
<td><span class="ltr" dir="ltr">median absolute deviation</span></td>
<td><span class="ltr" dir="ltr">MAD</span></td>
</tr>
<tr class="odd">
<td>آشکارسازیِ ناهنجاری</td>
<td><span class="ltr" dir="ltr">anomaly detection</span></td>
<td></td>
</tr>
<tr class="even">
<td>سال‌به‌سال</td>
<td><span class="ltr" dir="ltr">year-on-year</span></td>
<td></td>
</tr>
<tr class="odd">
<td>رانشِ مدل</td>
<td><span class="ltr" dir="ltr">model drift</span></td>
<td></td>
</tr>
<tr class="even">
<td>رده‌بندیِ رویدادها</td>
<td><span class="ltr" dir="ltr">event taxonomy</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ازکارافتادگیِ اجباری</td>
<td><span class="ltr" dir="ltr">forced outage</span></td>
<td></td>
</tr>
<tr class="even">
<td>ازکارافتادگیِ برنامه‌ریزی‌شده</td>
<td><span class="ltr" dir="ltr">planned outage</span></td>
<td></td>
</tr>
<tr class="odd">
<td>زمانِ ازکارافتادگی</td>
<td><span class="ltr" dir="ltr">downtime</span></td>
<td></td>
</tr>
<tr class="even">
<td>سلسله‌مراتبِ تجهیزات</td>
<td><span class="ltr" dir="ltr">equipment hierarchy</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کدِ خرابی</td>
<td><span class="ltr" dir="ltr">failure code</span></td>
<td></td>
</tr>
<tr class="even">
<td>زمانِ در معرض</td>
<td><span class="ltr" dir="ltr">exposure</span></td>
<td></td>
</tr>
<tr class="odd">
<td>سابقهٔ سانسورشده</td>
<td><span class="ltr" dir="ltr">censored record</span></td>
<td></td>
</tr>
<tr class="even">
<td>رشدِ قابلیتِ اطمینان</td>
<td><span class="ltr" dir="ltr">reliability growth</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دادهٔ کنارگذاشته</td>
<td><span class="ltr" dir="ltr">held-out data</span></td>
<td></td>
</tr>
<tr class="even">
<td>بیش‌برازش</td>
<td><span class="ltr" dir="ltr">overfitting</span></td>
<td></td>
</tr>
<tr class="odd">
<td>رویدادِ رمپ</td>
<td><span class="ltr" dir="ltr">ramp event</span></td>
<td></td>
</tr>
<tr class="even">
<td>خطای ردگیری</td>
<td><span class="ltr" dir="ltr">tracking error</span></td>
<td></td>
</tr>
<tr class="odd">
<td>شاهدِ تسویه</td>
<td><span class="ltr" dir="ltr">settlement evidence</span></td>
<td></td>
</tr>
<tr class="even">
<td>دستهٔ تولید</td>
<td><span class="ltr" dir="ltr">production lot</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch37-assess" class="level2" data-number="37.18">
<h2 data-number="37.18" class="anchored" data-anchor-id="sec-ch37-assess"><span class="header-section-number">37.18</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند شاخص‌های عملکرد را با تعریف، خط‌مبنا، پنجره، استثنا و کامل بودن بسازد؛ از داده‌های پایش به تشخیصی با شاهد و سطحِ اطمینان برسد؛ خاک‌گرفتگی، ازکارافتادگی، کاهشِ تولید و عیبِ حسگر را از داده‌های ماهانه جدا کند؛ سابقهٔ رویدادها را پالایش و دسترس‌پذیری و نرخ‌های خرابی را با بازه حساب کند؛ پیش‌بینی‌ها را روی دادهٔ کنارگذاشته به تفکیکِ افق امتیاز دهد؛ و عملکردِ یک خدمت را در برابرِ مشخصهٔ نوشته‌شده با شاهدِ تسویه بسنجد. پاسخ‌ها در <a href="#sec-ch37-solutions" class="quarto-xref"><span>بخش 37.19</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="37.18.1">
<h3 data-number="37.18.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">37.18.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch37-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.1</strong></span> <span class="math inline">\(Y_\text{f}\)</span> و <span class="math inline">\(Y_\text{r}\)</span> را تعریف کنید.</p>
</div>
<div id="exr-ch37-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.2</strong></span> چرا <span class="ltr" dir="ltr">PR</span> و ضریبِ ظرفیتِ بخشِ خورشیدی این‌قدر متفاوت‌اند؟</p>
</div>
<div id="exr-ch37-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.3</strong></span> <span class="ltr" dir="ltr">PR</span> همراهِ چه چیزهایی گزارش می‌شود؟</p>
</div>
<div id="exr-ch37-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.4</strong></span> <a href="#eq-ch37-at" class="quarto-xref">معادلهٔ&nbsp;<span>37.2</span></a> و <a href="#eq-ch37-ae" class="quarto-xref">معادلهٔ&nbsp;<span>37.3</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch37-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.5</strong></span> چرا دسترس‌پذیریِ زمانی توقفِ آرام و پرباد را یکی می‌بیند؟</p>
</div>
<div id="exr-ch37-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.6</strong></span> فهرستِ استثناها را چه کسی می‌نویسد؟</p>
</div>
<div id="exr-ch37-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.7</strong></span> چرا گزارش پنجره‌اش را می‌گوید؟</p>
</div>
<div id="exr-ch37-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.8</strong></span> <a href="#eq-ch37-pr25" class="quarto-xref">معادلهٔ&nbsp;<span>37.4</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch37-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.9</strong></span> چرا دمای سلول با تابش وزن داده می‌شود؟</p>
</div>
<div id="exr-ch37-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.10</strong></span> آبشارِ تلف چه چیزی را به هر سهم نسبت می‌دهد؟</p>
</div>
<div id="exr-ch37-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.11</strong></span> خط‌مبنا با چه چیزهایی نگه داشته می‌شود؟</p>
</div>
<div id="exr-ch37-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.12</strong></span> چرا خط‌مبنا با دادهٔ دورهٔ داوری برازش نمی‌شود؟</p>
</div>
<div id="exr-ch37-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.13</strong></span> هم‌سنجی یعنی چه؟</p>
</div>
<div id="exr-ch37-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.14</strong></span> چرا شکافِ داده تلفِ انرژی نیست؟</p>
</div>
<div id="exr-ch37-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.15</strong></span> سه قاعدهٔ کاهشِ تولید را بگویید.</p>
</div>
<div id="exr-ch37-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.16</strong></span> چهار وارسیِ اعتبارسنجی را نام ببرید.</p>
</div>
<div id="exr-ch37-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.17</strong></span> ساعت‌های پرچم‌خورده حذف می‌شوند؟</p>
</div>
<div id="exr-ch37-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.18</strong></span> <a href="#eq-ch37-cusum" class="quarto-xref">معادلهٔ&nbsp;<span>37.5</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch37-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.19</strong></span> چرا مجموعِ تجمعی شیبِ آهسته را می‌گیرد؟</p>
</div>
<div id="exr-ch37-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.20</strong></span> چرا افتِ اوت خرابی ثبت نشد؟</p>
</div>
<div id="exr-ch37-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.21</strong></span> آستانهٔ آشکارساز از چه چیزی انتخاب می‌شود؟</p>
</div>
<div id="exr-ch37-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.22</strong></span> «بدکارانِ پرتکرار» در هشدارها یعنی چه؟</p>
</div>
<div id="exr-ch37-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.23</strong></span> علتِ ریشه‌ای را تعریف کنید.</p>
</div>
<div id="exr-ch37-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.24</strong></span> شاهد کِی و چگونه گرد می‌آید؟</p>
</div>
<div id="exr-ch37-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.25</strong></span> دو مرزِ نگهداریِ پیش‌بینانه را بگویید.</p>
</div>
<div id="exr-ch37-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.26</strong></span> <a href="#eq-ch37-robustz" class="quarto-xref">معادلهٔ&nbsp;<span>37.6</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch37-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.27</strong></span> مقایسه با همتایان کجا ناتوان است؟</p>
</div>
<div id="exr-ch37-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.28</strong></span> کمبودِ فقط زیرِ سرعتِ نامی به چه اشاره دارد؟</p>
</div>
<div id="exr-ch37-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.29</strong></span> خستگیِ هشدار چگونه از آشکارسازِ گشاد می‌آید؟</p>
</div>
<div id="exr-ch37-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.30</strong></span> روشِ سال‌به‌سال چگونه کار می‌کند؟</p>
</div>
<div id="exr-ch37-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.31</strong></span> سه بندِ قاعدهٔ نگهداریِ مدل را بگویید.</p>
</div>
<div id="exr-ch37-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.32</strong></span> چهار امضای روزانه را نام ببرید.</p>
</div>
<div id="exr-ch37-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.33</strong></span> سه سطحِ اطمینانِ تشخیص را تعریف کنید.</p>
</div>
<div id="exr-ch37-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.34</strong></span> گزارشِ ماهانه برای هر انحراف چه می‌نویسد؟</p>
</div>
<div id="exr-ch37-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.35</strong></span> پنج مفهومِ قابلیتِ اطمینان، دسترس‌پذیری، نگهداشت‌پذیری، عملکرد و دسترس‌پذیریِ داده را جدا کنید.</p>
</div>
<div id="exr-ch37-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.36</strong></span> دسته‌های <a href="#fig-ch37-taxonomy" class="quarto-xref">شکل&nbsp;<span>37.11</span></a> را بگویید.</p>
</div>
<div id="exr-ch37-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.37</strong></span> مرزهای یک توقف را نام ببرید.</p>
</div>
<div id="exr-ch37-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.38</strong></span> قاعدهٔ تقدم برای چیست؟</p>
</div>
<div id="exr-ch37-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.39</strong></span> کارِ برنامه‌ریزی‌شده‌ای که طول بکشد چگونه شمرده می‌شود؟</p>
</div>
<div id="exr-ch37-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.40</strong></span> سه کدِ هر خرابی کدام‌اند؟</p>
</div>
<div id="exr-ch37-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.41</strong></span> <a href="#eq-ch37-rate" class="quarto-xref">معادلهٔ&nbsp;<span>37.8</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch37-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.42</strong></span> سابقهٔ سانسورشده چیست؟</p>
</div>
<div id="exr-ch37-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.43</strong></span> <span class="math inline">\(k\)</span> در <a href="#eq-ch37-weibull" class="quarto-xref">معادلهٔ&nbsp;<span>37.10</span></a> چه می‌گوید؟</p>
</div>
<div id="exr-ch37-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.44</strong></span> <span class="math inline">\(\beta_\text{g}\)</span> در <a href="#eq-ch37-crow" class="quarto-xref">معادلهٔ&nbsp;<span>37.11</span></a> چه می‌گوید؟</p>
</div>
<div id="exr-ch37-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.45</strong></span> چرا دو گزارشِ دسترس‌پذیری مقایسه‌پذیر نیستند؟</p>
</div>
<div id="exr-ch37-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.46</strong></span> سه وارسیِ کیفیتِ دادهٔ قابلیتِ اطمینان را بگویید.</p>
</div>
<div id="exr-ch37-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.47</strong></span> <a href="#eq-ch37-skill" class="quarto-xref">معادلهٔ&nbsp;<span>37.12</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch37-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.48</strong></span> چرا امتیاز فقط روی دادهٔ کنارگذاشته گرفته می‌شود؟</p>
</div>
<div id="exr-ch37-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.49</strong></span> <a href="#eq-ch37-pod" class="quarto-xref">معادلهٔ&nbsp;<span>37.13</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch37-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.50</strong></span> پوشش و کالیبره بودن را تعریف کنید.</p>
</div>
<div id="exr-ch37-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.51</strong></span> سه سنجهٔ پلّهٔ نقطهٔ تنظیم را بگویید.</p>
</div>
<div id="exr-ch37-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.52</strong></span> <a href="#eq-ch37-as" class="quarto-xref">معادلهٔ&nbsp;<span>37.14</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch37-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.53</strong></span> مرزِ کارِ نیروگاه و سازنده در تحلیلِ خرابی کجاست؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="37.18.2">
<h3 data-number="37.18.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">37.18.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch37-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.54</strong></span> <span class="ltr" dir="ltr">PR</span> با <span class="ltr" dir="ltr">10,500 MWh</span>، <span class="ltr" dir="ltr">60.06 MWp</span> و <span class="ltr" dir="ltr">210 kWh/m²</span>؟</p>
</div>
<div id="exr-ch37-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.55</strong></span> تولیدِ ویژهٔ <span class="ltr" dir="ltr">107,426 MWh</span> روی <span class="ltr" dir="ltr">60.06 MWp</span>؟</p>
</div>
<div id="exr-ch37-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.56</strong></span> ضریبِ ظرفیتِ <span class="ltr" dir="ltr">192,786 MWh</span> روی <span class="ltr" dir="ltr">60 MW</span>؟</p>
</div>
<div id="exr-ch37-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.57</strong></span> <span class="ltr" dir="ltr">PR</span> ۰٫۷۸۵ در دمای سلولِ <span class="ltr" dir="ltr">54 °C</span> به ۲۵ درجه؟</p>
</div>
<div id="exr-ch37-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.58</strong></span> دسترس‌پذیریِ زمانیِ <span class="ltr" dir="ltr">8,500</span> از <span class="ltr" dir="ltr">8,760 h</span> با <span class="ltr" dir="ltr">60 h</span> استثنا؟</p>
</div>
<div id="exr-ch37-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.59</strong></span> دسترس‌پذیریِ انرژیاییِ <span class="ltr" dir="ltr">4,800 MWh</span> با <span class="ltr" dir="ltr">120 MWh</span> تلف و <span class="ltr" dir="ltr">40</span> استثنا؟</p>
</div>
<div id="exr-ch37-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.60</strong></span> توقفِ ۵۰ ساعته در ماهِ <span class="ltr" dir="ltr">744 h</span>؟</p>
</div>
<div id="exr-ch37-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.61</strong></span> همان در یک سال؟</p>
</div>
<div id="exr-ch37-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.62</strong></span> زمانِ ازکارافتادگی از ۰۸:۰۰ تا ۱۵:۳۰؟</p>
</div>
<div id="exr-ch37-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.63</strong></span> <span class="ltr" dir="ltr">MTBF</span> سانسورشده: دو خرابی در ۲٬۰۰۰ و ۶٬۰۰۰ ساعت، شش سالم در ۱۰٬۰۰۰؟</p>
</div>
<div id="exr-ch37-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.64</strong></span> میانگینِ ساده‌لوحانهٔ همان دو؟</p>
</div>
<div id="exr-ch37-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.65</strong></span> بازهٔ ۹۰ درصدیِ ۳ خرابی در <span class="ltr" dir="ltr">50,000 h</span>؟</p>
</div>
<div id="exr-ch37-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.66</strong></span> سهمِ خراب‌شدهٔ وایبول در <span class="math inline">\(t = c\)</span>؟</p>
</div>
<div id="exr-ch37-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.67</strong></span> شیبِ کرو-امسا با خرابی در ۱۰۰، ۴۰۰ و ۹۰۰ ساعت و پایانِ ۱٬۰۰۰؟</p>
</div>
<div id="exr-ch37-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.68</strong></span> مهارت با <span class="ltr" dir="ltr">RMSE</span> ۱۴٫۴ و مرجعِ ۲۴٫۸؟</p>
</div>
<div id="exr-ch37-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.69</strong></span> مهارت با <span class="ltr" dir="ltr">RMSE</span> برابرِ مرجع؟</p>
</div>
<div id="exr-ch37-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.70</strong></span> پوشش با ۸۳۰ از ۹۰۰ ساعت درون؟</p>
</div>
<div id="exr-ch37-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.71</strong></span> دسترس‌پذیریِ خدمت با ۵۰۰ فراخوان، ۱۰ استثنا، ۶ ناموفق؟</p>
</div>
<div id="exr-ch37-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.72</strong></span> <span class="math inline">\(t_{90}\)</span> با <span class="math inline">\(\tau = 3\,\text{s}\)</span> و تأخیرِ یک ثانیه؟</p>
</div>
<div id="exr-ch37-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.73</strong></span> مجموعِ تجمعی با گام‌های ۰٫۷۵ تا گذشتن از ۲؟</p>
</div>
<div id="exr-ch37-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.74</strong></span> سهمِ سه تلفِ کاشته از مدل؟</p>
</div>
<div id="exr-ch37-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.75</strong></span> خرابیِ ۱۰ ساعته با ۳ ساعتِ بیرونی در ماهِ <span class="ltr" dir="ltr">744 h</span>؟</p>
</div>
<div id="exr-ch37-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.76</strong></span> سرویسِ ۲۴ ساعته در ۳۰ ساعت: چند ساعت اجباری؟</p>
</div>
<div id="exr-ch37-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.77</strong></span> سوگیریِ مورد انتظار با دو توربینِ تازه از ۱۲؟</p>
</div>
<div id="exr-ch37-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.78</strong></span> سهمِ هشدارهای به اقدام رسیده، ۴۱۰ از ۳٬۴۲۰؟</p>
</div>
<div id="exr-ch37-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.79</strong></span> <span class="math inline">\(z_\text{r}\)</span> با ۱٬۷۲۶، میانهٔ ۱٬۷۸۸ و <span class="math inline">\(1.4826\,\text{MAD} = 9.1\)</span>؟</p>
</div>
<div id="exr-ch37-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.80</strong></span> کمبودِ ۵٪ روی ۶٬۰۰۰ مگاوات‌ساعتِ ناحیهٔ ۲؟</p>
</div>
<div id="exr-ch37-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.81</strong></span> ساعت‌های خواندنِ ۱۲ پرچم در روز با ۱۵ دقیقه؟</p>
</div>
<div id="exr-ch37-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.82</strong></span> سهمِ درستِ ۳ از ۱۲ پرچم؟</p>
</div>
<div id="exr-ch37-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.83</strong></span> <span class="ltr" dir="ltr">PR</span> روی ساعت‌های معتبر: <span class="ltr" dir="ltr">8,000 MWh</span>، <span class="ltr" dir="ltr">163 kWh/m²</span>؟</p>
</div>
<div id="exr-ch37-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.84</strong></span> کامل بودنِ ۲۶ از ۳۱ روز؟</p>
</div>
<div id="exr-ch37-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.85</strong></span> نرخِ سال‌به‌سال از ۰٫۸۵۰ به ۰٫۸۴۶؟</p>
</div>
<div id="exr-ch37-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.86</strong></span> سهمِ خراب‌شدهٔ یاتاقان تا <span class="ltr" dir="ltr">40,000 h</span>؟</p>
</div>
<div id="exr-ch37-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.87</strong></span> نسبتِ نرخِ خرابیِ وایبول در ۴۰ هزار به ۲۰ هزار ساعت؟</p>
</div>
<div id="exr-ch37-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.88</strong></span> سهمِ قطعیِ ۱۰ ساعتهٔ پست از زمانِ توربین‌ها؟</p>
</div>
<div id="exr-ch37-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.89</strong></span> بهبودِ دسترس‌پذیری با نصفِ ۱٬۲۳۰ ساعت انتظار؟</p>
</div>
<div id="exr-ch37-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.90</strong></span> <span class="ltr" dir="ltr">MAE</span> روزِ پیش‌بینیِ خورشیدی با <span class="ltr" dir="ltr">MAE</span> کلِ <span class="ltr" dir="ltr">1.5 MW</span>؟</p>
</div>
<div id="exr-ch37-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.91</strong></span> <span class="ltr" dir="ltr">POD</span> با ۶۴۰ برخورد و ۲۲۰ از دست رفته؟</p>
</div>
<div id="exr-ch37-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.92</strong></span> <span class="ltr" dir="ltr">FAR</span> با ۶۴۰ برخورد و ۳۹۸ نادرست؟</p>
</div>
<div id="exr-ch37-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.93</strong></span> هزینهٔ انحرافِ ۵ کمبود به ۳۰ و ۸ مازاد به ۱۰؟</p>
</div>
<div id="exr-ch37-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.94</strong></span> سهمِ انرژیِ تحویلی <span class="ltr" dir="ltr">2.401</span> از <span class="ltr" dir="ltr">2.500 MWh</span>؟</p>
</div>
<div id="exr-ch37-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.95</strong></span> بازیابیِ <span class="ltr" dir="ltr">1.00 MWh</span> با <span class="ltr" dir="ltr">3 MW</span> و بازدهِ ۹۴٪؟</p>
</div>
<div id="exr-ch37-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.96</strong></span> دسترس‌پذیریِ خدمت با ۶۰۰، ۱۴ استثنا، ۹ ناموفق؟</p>
</div>
<div id="exr-ch37-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.97</strong></span> جریمهٔ ۲ ساعتِ قطعی و ۲ ساعتِ مورد اختلاف به ۵۰۰؟</p>
</div>
<div id="exr-ch37-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.98</strong></span> میانگینِ تلفِ خاک‌گرفتگیِ خطیِ صفر تا ۶٪؟</p>
</div>
<div id="exr-ch37-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.99</strong></span> تلفِ ماهِ ازکارافتادنِ یک‌دهم برای ۹ از ۳۰ روز؟</p>
</div>
<div id="exr-ch37-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.100</strong></span> اثرِ حسگرِ ۸٪ کم‌خوان در ۲۰ از ۳۱ روز بر <span class="ltr" dir="ltr">PR</span> ماه؟</p>
</div>
<div id="exr-ch37-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.101</strong></span> انرژیِ پذیرفته‌نشده با سقفِ ۸۰ و میانگینِ ممکنِ ۸۴ در ۴۰ ساعت؟</p>
</div>
<div id="exr-ch37-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.102</strong></span> دسترس‌پذیریِ زمانیِ توقفِ ۴۸ ساعته در ۷۴۴ ساعت؟</p>
</div>
<div id="exr-ch37-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.103</strong></span> دسترس‌پذیریِ انرژیاییِ ماهِ <span class="ltr" dir="ltr">1,500 MWh</span> با <span class="ltr" dir="ltr">179 MWh</span> تلف؟</p>
</div>
<div id="exr-ch37-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.104</strong></span> <span class="ltr" dir="ltr">PR</span> مثالِ کوچکِ <span class="ltr" dir="ltr">9,000 MWh</span>، <span class="ltr" dir="ltr">60 MWp</span>، <span class="ltr" dir="ltr">180 kWh/m²</span>؟</p>
</div>
<div id="exr-ch37-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.105</strong></span> <span class="ltr" dir="ltr">PR</span> ۰٫۸۰ در <span class="ltr" dir="ltr">45 °C</span> به ۲۵ درجه؟</p>
</div>
<div id="exr-ch37-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.106</strong></span> ساعت‌های رویدادهای (۰،۴)، (۲،۶)، (۱۰،۱۲) پس از ادغام؟</p>
</div>
<div id="exr-ch37-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.107</strong></span> عدمِ قطعیتِ <span class="ltr" dir="ltr">PR</span> با ۱٫۵٪ تابش، ۰٫۲٪ کنتور و ۱٫۰٪ توانِ نامی؟</p>
</div>
<div id="exr-ch37-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.108</strong></span> <span class="math inline">\(\sigma_z\)</span> میانگینِ متحرکِ نمایی با وزنِ ۰٫۲ و <span class="math inline">\(\sigma_r = 0.0085\)</span>؟</p>
</div>
<div id="exr-ch37-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.109</strong></span> هشدارهای نادرستِ ۲۱۰ آزمونِ روزانه با نرخِ ۱٪ در یک سال؟</p>
</div>
<div id="exr-ch37-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.110</strong></span> خاک‌گرفتگی از پلّهٔ شستشو با باقی‌ماندهٔ ۶٫۱۰٪- پیش و ۰٫۷۶٪- پس؟</p>
</div>
<div id="exr-ch37-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.111</strong></span> نیم‌پهنای بازهٔ نرخِ افت پس از دو سال با پهنای ۱٫۰۴ واحد؟</p>
</div>
<div id="exr-ch37-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.112</strong></span> سهمِ سال‌های زیرِ ضمانتِ ۹۸٫۵٪ با میانگینِ ۹۸٫۵۶٪؟</p>
</div>
<div id="exr-ch37-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.113</strong></span> انرژیِ ازدست‌رفتهٔ مزرعه از ۱٬۶۷۴ ساعت‌توربینِ ازکارافتادگی؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="37.18.3">
<h3 data-number="37.18.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">37.18.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch37-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.114</strong></span> برای بخشِ بادی یک آبشارِ تلفات با پنج سهم بسازید.</p>
</div>
<div id="exr-ch37-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.115</strong></span> فهرستِ استثناهای یک قراردادِ نگهداریِ توربین را پیشنهاد کنید.</p>
</div>
<div id="exr-ch37-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.116</strong></span> قاعدهٔ پر کردنِ شکافِ داده را برای گزارشِ تولید و گزارشِ عملکرد بنویسید.</p>
</div>
<div id="exr-ch37-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.117</strong></span> روشِ تخمینِ انرژیِ کاهش‌یافته را پیش از اختلاف بنویسید.</p>
</div>
<div id="exr-ch37-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.118</strong></span> فهرستِ وارسی‌های اعتبارسنجی را برای داده‌های باتری بنویسید.</p>
</div>
<div id="exr-ch37-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.119</strong></span> <span class="math inline">\(\kappa\)</span> و <span class="math inline">\(h_\text{s}\)</span> مجموعِ تجمعی را برای یک توربین پیشنهاد کنید.</p>
</div>
<div id="exr-ch37-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.120</strong></span> ده برچسبِ پرتکرار را بازبینی و برای هر کدام چاره پیشنهاد کنید.</p>
</div>
<div id="exr-ch37-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.121</strong></span> تحلیلِ علتِ ریشه‌ای را برای یک قطعِ تکراریِ توربین با شاهدِ هر گام بنویسید.</p>
</div>
<div id="exr-ch37-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.122</strong></span> فهرستِ شاهدهای یک ادعای ضمانتِ اینورتر را بنویسید.</p>
</div>
<div id="exr-ch37-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.123</strong></span> مقایسه با همتایان را برای دوازده توربین طراحی کنید.</p>
</div>
<div id="exr-ch37-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.124</strong></span> گزارشِ منحنیِ توانِ یک توربین را با تفسیرِ الگو بنویسید.</p>
</div>
<div id="exr-ch37-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.125</strong></span> تشخیصِ یک ماهِ تازه با امضا، اطمینان و شاهد بنویسید.</p>
</div>
<div id="exr-ch37-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.126</strong></span> رده‌بندیِ رویدادها را برای باتری کامل کنید.</p>
</div>
<div id="exr-ch37-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.127</strong></span> فهرستِ بستهٔ کدهای خرابی را برای اینورترها بنویسید.</p>
</div>
<div id="exr-ch37-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.128</strong></span> نرخِ خرابیِ دو مدلِ مبدل را با بازه مقایسه و گزارش کنید.</p>
</div>
<div id="exr-ch37-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.129</strong></span> سابقهٔ رویدادهای یک ماه را پالایش و شاخص‌ها را دوباره حساب کنید.</p>
</div>
<div id="exr-ch37-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.130</strong></span> قاعدهٔ ثبتِ رویدادِ سامانه‌های مشترک را بنویسید.</p>
</div>
<div id="exr-ch37-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.131</strong></span> امتیازِ پیش‌بینی را به تفکیکِ افق و فناوری روی دادهٔ کنارگذاشته گزارش کنید.</p>
</div>
<div id="exr-ch37-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.132</strong></span> تعریفِ رمپ و مدارای زمانی را برای کاربردِ انبارش بنویسید.</p>
</div>
<div id="exr-ch37-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.133</strong></span> مشخصهٔ پذیرشِ یک خدمتِ پیروی از نقطهٔ تنظیم را با جای‌نگهدارها بنویسید.</p>
</div>
<div id="exr-ch37-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.134</strong></span> فهرستِ شاهدهای تسویهٔ یک ساعتِ خدمت را بنویسید.</p>
</div>
<div id="exr-ch37-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.135</strong></span> داده‌های کارخانه‌ای را که در قراردادِ خریدِ اینورتر خواسته می‌شوند فهرست کنید.</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="37.18.4">
<h3 data-number="37.18.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">37.18.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch37-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.136</strong></span> مشخصهٔ پایشِ عملکردِ نیروگاهِ P را بنویسید.</p>
</div>
<div id="exr-ch37-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.137</strong></span> روشِ تشخیص از داده تا دستورِ کار را بنویسید.</p>
</div>
<div id="exr-ch37-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.138</strong></span> گزارشِ ماهانهٔ کاملِ یک ماه را با چهار انحراف بنویسید.</p>
</div>
<div id="exr-ch37-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.139</strong></span> دفترِ رویدادها و خرابی‌ها را با رده‌بندی، سلسله‌مراتب و قاعده‌ها طراحی کنید.</p>
</div>
<div id="exr-ch37-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.140</strong></span> تحلیلِ قابلیتِ اطمینانِ یاتاقان‌های اصلی را با برنامهٔ تعویض بنویسید.</p>
</div>
<div id="exr-ch37-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.141</strong></span> گزارشِ عملکردِ پیش‌بینی را با امتیاز، پوشش، رانش و پول بنویسید.</p>
</div>
<div id="exr-ch37-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.142</strong></span> گزارشِ ماهانهٔ خدمت را با انتساب و شاهدِ تسویه بنویسید.</p>
</div>
<div id="exr-ch37-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.143</strong></span> قاعدهٔ نگهداریِ خط‌مبنا و مدلِ پیش‌بینی را پس از تغییرِ نیروگاه بنویسید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="37.18.5">
<h3 data-number="37.18.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">37.18.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch37-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.144</strong></span> نشان دهید چرا یک عدد بی‌تعریف، پنجره و کامل بودن معنا ندارد، با سه مثال.</p>
</div>
<div id="exr-ch37-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.145</strong></span> مرزِ این فصل با فصل‌های ۱۵، ۳۵، ۵۱ و ۵۲ را بنویسید.</p>
</div>
<div id="exr-ch37-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.146</strong></span> مبنای <span class="ltr" dir="ltr">D-041</span> را در برابرِ پرسش‌های وام‌دهنده دفاع کنید.</p>
</div>
<div id="exr-ch37-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.147</strong></span> یک یافتهٔ این فصل را بازسازی کنید و بگویید چگونه پیدا شد.</p>
</div>
<div id="exr-ch37-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 37.148</strong></span> دربارهٔ ادعای «پیش‌بینی‌ای با خطای ۵٪» در یک قرارداد داوری کنید.</p>
</div>
</section>
</section>
<section id="sec-ch37-solutions" class="level2" data-number="37.19">
<h2 data-number="37.19" class="anchored" data-anchor-id="sec-ch37-solutions"><span class="header-section-number">37.19</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <span class="ltr" dir="ltr">worked</span> می‌سازد (سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch37-examples-out" class="quarto-xref"><span>بخش 37.19.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-1" class="quarto-xref">تمرین&nbsp;<span>37.1</span></a>.</strong> <a href="#sec-ch37-a-indicators" class="quarto-xref"><span>بخش 37.2.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-2" class="quarto-xref">تمرین&nbsp;<span>37.2</span></a>.</strong> <a href="#exm-ch37-indicators" class="quarto-xref">مثال&nbsp;<span>37.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-3" class="quarto-xref">تمرین&nbsp;<span>37.3</span></a>.</strong> حسگرِ مرجع، کالیبراسیون، قاعدهٔ پالایش، کامل بودن (<a href="#sec-ch37-a-indicators" class="quarto-xref"><span>بخش 37.2.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-4" class="quarto-xref">تمرین&nbsp;<span>37.4</span></a>.</strong> <a href="#sec-ch37-a-availability" class="quarto-xref"><span>بخش 37.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-5" class="quarto-xref">تمرین&nbsp;<span>37.5</span></a>.</strong> <a href="#exm-ch37-timeenergy" class="quarto-xref">مثال&nbsp;<span>37.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-6" class="quarto-xref">تمرین&nbsp;<span>37.6</span></a>.</strong> قرارداد (<a href="#exm-ch37-exclusions" class="quarto-xref">مثال&nbsp;<span>37.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-7" class="quarto-xref">تمرین&nbsp;<span>37.7</span></a>.</strong> <a href="#sec-ch37-a-windows" class="quarto-xref"><span>بخش 37.2.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-8" class="quarto-xref">تمرین&nbsp;<span>37.8</span></a>.</strong> <a href="#sec-ch37-a-prtemp" class="quarto-xref"><span>بخش 37.2.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-9" class="quarto-xref">تمرین&nbsp;<span>37.9</span></a>.</strong> <a href="#sec-ch37-a-prtemp" class="quarto-xref"><span>بخش 37.2.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-10" class="quarto-xref">تمرین&nbsp;<span>37.10</span></a>.</strong> علت، مالک، چاره (<a href="#exm-ch37-waterfall" class="quarto-xref">مثال&nbsp;<span>37.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-11" class="quarto-xref">تمرین&nbsp;<span>37.11</span></a>.</strong> <a href="#sec-ch37-a-expected" class="quarto-xref"><span>بخش 37.2.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-12" class="quarto-xref">تمرین&nbsp;<span>37.12</span></a>.</strong> <a href="#exm-ch37-baselinetrap" class="quarto-xref">مثال&nbsp;<span>37.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-13" class="quarto-xref">تمرین&nbsp;<span>37.13</span></a>.</strong> <a href="#sec-ch37-a-complete" class="quarto-xref"><span>بخش 37.2.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-14" class="quarto-xref">تمرین&nbsp;<span>37.14</span></a>.</strong> <a href="#exm-ch37-complete" class="quarto-xref">مثال&nbsp;<span>37.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-15" class="quarto-xref">تمرین&nbsp;<span>37.15</span></a>.</strong> <a href="#sec-ch37-a-curtail" class="quarto-xref"><span>بخش 37.2.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-16" class="quarto-xref">تمرین&nbsp;<span>37.16</span></a>.</strong> <a href="#sec-ch37-b-validation" class="quarto-xref"><span>بخش 37.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-17" class="quarto-xref">تمرین&nbsp;<span>37.17</span></a>.</strong> نه، علامت می‌خورند (<a href="#exm-ch37-validation" class="quarto-xref">مثال&nbsp;<span>37.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-18" class="quarto-xref">تمرین&nbsp;<span>37.18</span></a>.</strong> <a href="#sec-ch37-b-cusum" class="quarto-xref"><span>بخش 37.3.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-19" class="quarto-xref">تمرین&nbsp;<span>37.19</span></a>.</strong> <a href="#exm-ch37-cusum" class="quarto-xref">مثال&nbsp;<span>37.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-20" class="quarto-xref">تمرین&nbsp;<span>37.20</span></a>.</strong> <a href="#exm-ch37-cusum" class="quarto-xref">مثال&nbsp;<span>37.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-21" class="quarto-xref">تمرین&nbsp;<span>37.21</span></a>.</strong> <a href="#exm-ch37-thresholds" class="quarto-xref">مثال&nbsp;<span>37.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-22" class="quarto-xref">تمرین&nbsp;<span>37.22</span></a>.</strong> <a href="#sec-ch37-b-alarms" class="quarto-xref"><span>بخش 37.3.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-23" class="quarto-xref">تمرین&nbsp;<span>37.23</span></a>.</strong> <a href="#sec-ch37-b-rca" class="quarto-xref"><span>بخش 37.3.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-24" class="quarto-xref">تمرین&nbsp;<span>37.24</span></a>.</strong> <a href="#sec-ch37-b-evidence" class="quarto-xref"><span>بخش 37.3.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-25" class="quarto-xref">تمرین&nbsp;<span>37.25</span></a>.</strong> <a href="#exm-ch37-pdm" class="quarto-xref">مثال&nbsp;<span>37.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-26" class="quarto-xref">تمرین&nbsp;<span>37.26</span></a>.</strong> <a href="#sec-ch37-c-peers" class="quarto-xref"><span>بخش 37.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-27" class="quarto-xref">تمرین&nbsp;<span>37.27</span></a>.</strong> <a href="#exm-ch37-peers" class="quarto-xref">مثال&nbsp;<span>37.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-28" class="quarto-xref">تمرین&nbsp;<span>37.28</span></a>.</strong> <a href="#exm-ch37-curve" class="quarto-xref">مثال&nbsp;<span>37.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-29" class="quarto-xref">تمرین&nbsp;<span>37.29</span></a>.</strong> <a href="#exm-ch37-queue" class="quarto-xref">مثال&nbsp;<span>37.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-30" class="quarto-xref">تمرین&nbsp;<span>37.30</span></a>.</strong> <a href="#sec-ch37-c-degradation" class="quarto-xref"><span>بخش 37.4.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-31" class="quarto-xref">تمرین&nbsp;<span>37.31</span></a>.</strong> <a href="#sec-ch37-c-drift" class="quarto-xref"><span>بخش 37.4.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-32" class="quarto-xref">تمرین&nbsp;<span>37.32</span></a>.</strong> <a href="#sec-ch37-d-signatures" class="quarto-xref"><span>بخش 37.5.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-33" class="quarto-xref">تمرین&nbsp;<span>37.33</span></a>.</strong> <a href="#sec-ch37-d-confidence" class="quarto-xref"><span>بخش 37.5.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-34" class="quarto-xref">تمرین&nbsp;<span>37.34</span></a>.</strong> <a href="#sec-ch37-d-report" class="quarto-xref"><span>بخش 37.5.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-35" class="quarto-xref">تمرین&nbsp;<span>37.35</span></a>.</strong> <a href="#sec-ch37-e" class="quarto-xref"><span>بخش 37.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-36" class="quarto-xref">تمرین&nbsp;<span>37.36</span></a>.</strong> <a href="#sec-ch37-e-taxonomy" class="quarto-xref"><span>بخش 37.6.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-37" class="quarto-xref">تمرین&nbsp;<span>37.37</span></a>.</strong> <a href="#exm-ch37-boundaries" class="quarto-xref">مثال&nbsp;<span>37.21</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-38" class="quarto-xref">تمرین&nbsp;<span>37.38</span></a>.</strong> <a href="#exm-ch37-concurrent" class="quarto-xref">مثال&nbsp;<span>37.22</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-39" class="quarto-xref">تمرین&nbsp;<span>37.39</span></a>.</strong> <a href="#sec-ch37-e-overrun" class="quarto-xref"><span>بخش 37.6.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-40" class="quarto-xref">تمرین&nbsp;<span>37.40</span></a>.</strong> <a href="#sec-ch37-e-hierarchy" class="quarto-xref"><span>بخش 37.6.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-41" class="quarto-xref">تمرین&nbsp;<span>37.41</span></a>.</strong> <a href="#sec-ch37-e-exposure" class="quarto-xref"><span>بخش 37.6.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-42" class="quarto-xref">تمرین&nbsp;<span>37.42</span></a>.</strong> <a href="#sec-ch37-e-censored" class="quarto-xref"><span>بخش 37.6.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-43" class="quarto-xref">تمرین&nbsp;<span>37.43</span></a>.</strong> <a href="#sec-ch37-e-weibull" class="quarto-xref"><span>بخش 37.6.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-44" class="quarto-xref">تمرین&nbsp;<span>37.44</span></a>.</strong> <a href="#sec-ch37-e-growth" class="quarto-xref"><span>بخش 37.6.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-45" class="quarto-xref">تمرین&nbsp;<span>37.45</span></a>.</strong> <a href="#sec-ch37-e-compare" class="quarto-xref"><span>بخش 37.6.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-46" class="quarto-xref">تمرین&nbsp;<span>37.46</span></a>.</strong> <a href="#sec-ch37-e-quality" class="quarto-xref"><span>بخش 37.6.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-47" class="quarto-xref">تمرین&nbsp;<span>37.47</span></a>.</strong> <a href="#sec-ch37-g-horizons" class="quarto-xref"><span>بخش 37.8.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-48" class="quarto-xref">تمرین&nbsp;<span>37.48</span></a>.</strong> <a href="#exm-ch37-trap" class="quarto-xref">مثال&nbsp;<span>37.32</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-49" class="quarto-xref">تمرین&nbsp;<span>37.49</span></a>.</strong> <a href="#sec-ch37-g-ramps" class="quarto-xref"><span>بخش 37.8.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-50" class="quarto-xref">تمرین&nbsp;<span>37.50</span></a>.</strong> <a href="#sec-ch37-g-coverage" class="quarto-xref"><span>بخش 37.8.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-51" class="quarto-xref">تمرین&nbsp;<span>37.51</span></a>.</strong> <a href="#sec-ch37-h-step" class="quarto-xref"><span>بخش 37.9.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-52" class="quarto-xref">تمرین&nbsp;<span>37.52</span></a>.</strong> <a href="#sec-ch37-h-month" class="quarto-xref"><span>بخش 37.9.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-53" class="quarto-xref">تمرین&nbsp;<span>37.53</span></a>.</strong> <a href="#sec-ch37-k-boundary" class="quarto-xref"><span>بخش 37.10.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-54" class="quarto-xref">تمرین&nbsp;<span>37.54</span></a>.</strong> ۰٫۸۳۳ (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-55" class="quarto-xref">تمرین&nbsp;<span>37.55</span></a>.</strong> <span class="ltr" dir="ltr">1,789 kWh/kWp</span> (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-56" class="quarto-xref">تمرین&nbsp;<span>37.56</span></a>.</strong> <span class="ltr" dir="ltr">36.7 %</span> (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-57" class="quarto-xref">تمرین&nbsp;<span>37.57</span></a>.</strong> ۰٫۸۷۴ (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-58" class="quarto-xref">تمرین&nbsp;<span>37.58</span></a>.</strong> <span class="ltr" dir="ltr">97.70 %</span> (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-59" class="quarto-xref">تمرین&nbsp;<span>37.59</span></a>.</strong> <span class="ltr" dir="ltr">98.36 %</span> (<span class="ltr" dir="ltr">P06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-60" class="quarto-xref">تمرین&nbsp;<span>37.60</span></a>.</strong> <span class="ltr" dir="ltr">93.28 %</span> (<span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-61" class="quarto-xref">تمرین&nbsp;<span>37.61</span></a>.</strong> <span class="ltr" dir="ltr">99.43 %</span> (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-62" class="quarto-xref">تمرین&nbsp;<span>37.62</span></a>.</strong> ۷٫۵ ساعت (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-63" class="quarto-xref">تمرین&nbsp;<span>37.63</span></a>.</strong> ۳۴٬۰۰۰ ساعت (<span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-64" class="quarto-xref">تمرین&nbsp;<span>37.64</span></a>.</strong> ۴٬۰۰۰ ساعت (<span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-65" class="quarto-xref">تمرین&nbsp;<span>37.65</span></a>.</strong> ۱٫۶۴ تا ۱۵٫۵۱ در صد هزار ساعت (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-66" class="quarto-xref">تمرین&nbsp;<span>37.66</span></a>.</strong> <span class="ltr" dir="ltr">63.2 %</span> (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-67" class="quarto-xref">تمرین&nbsp;<span>37.67</span></a>.</strong> ۰٫۹۰ (<span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-68" class="quarto-xref">تمرین&nbsp;<span>37.68</span></a>.</strong> ۰٫۴۲ (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-69" class="quarto-xref">تمرین&nbsp;<span>37.69</span></a>.</strong> صفر (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-70" class="quarto-xref">تمرین&nbsp;<span>37.70</span></a>.</strong> <span class="ltr" dir="ltr">92.2 %</span> (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-71" class="quarto-xref">تمرین&nbsp;<span>37.71</span></a>.</strong> <span class="ltr" dir="ltr">98.78 %</span> (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-72" class="quarto-xref">تمرین&nbsp;<span>37.72</span></a>.</strong> ۷٫۹ ثانیه (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-73" class="quarto-xref">تمرین&nbsp;<span>37.73</span></a>.</strong> ۳ روز (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-74" class="quarto-xref">تمرین&nbsp;<span>37.74</span></a>.</strong> <span class="ltr" dir="ltr">0.27 %</span> (<span class="ltr" dir="ltr">P21</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-75" class="quarto-xref">تمرین&nbsp;<span>37.75</span></a>.</strong> <span class="ltr" dir="ltr">99.055 %</span> (<span class="ltr" dir="ltr">P22</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-76" class="quarto-xref">تمرین&nbsp;<span>37.76</span></a>.</strong> ۶ (<span class="ltr" dir="ltr">P23</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-77" class="quarto-xref">تمرین&nbsp;<span>37.77</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">-3.7 MW</span> (<span class="ltr" dir="ltr">P24</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-78" class="quarto-xref">تمرین&nbsp;<span>37.78</span></a>.</strong> <span class="ltr" dir="ltr">12 %</span> (<span class="ltr" dir="ltr">P25</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-79" class="quarto-xref">تمرین&nbsp;<span>37.79</span></a>.</strong> ۶٫۸- (<span class="ltr" dir="ltr">P26</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-80" class="quarto-xref">تمرین&nbsp;<span>37.80</span></a>.</strong> <span class="ltr" dir="ltr">300 MWh</span> (<span class="ltr" dir="ltr">P27</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-81" class="quarto-xref">تمرین&nbsp;<span>37.81</span></a>.</strong> ۳ ساعت (<span class="ltr" dir="ltr">P28</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-82" class="quarto-xref">تمرین&nbsp;<span>37.82</span></a>.</strong> ۰٫۲۵ (<span class="ltr" dir="ltr">P29</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-83" class="quarto-xref">تمرین&nbsp;<span>37.83</span></a>.</strong> ۰٫۸۱۷ (<span class="ltr" dir="ltr">P30</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-84" class="quarto-xref">تمرین&nbsp;<span>37.84</span></a>.</strong> <span class="ltr" dir="ltr">83.9 %</span> (<span class="ltr" dir="ltr">P31</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-85" class="quarto-xref">تمرین&nbsp;<span>37.85</span></a>.</strong> <span class="ltr" dir="ltr">-0.47 %</span> در سال (<span class="ltr" dir="ltr">P32</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-86" class="quarto-xref">تمرین&nbsp;<span>37.86</span></a>.</strong> <span class="ltr" dir="ltr">31 %</span> (<span class="ltr" dir="ltr">P33</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-87" class="quarto-xref">تمرین&nbsp;<span>37.87</span></a>.</strong> ۳٫۷۱ (<span class="ltr" dir="ltr">P34</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-88" class="quarto-xref">تمرین&nbsp;<span>37.88</span></a>.</strong> <span class="ltr" dir="ltr">0.114 %</span> (<span class="ltr" dir="ltr">P35</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-89" class="quarto-xref">تمرین&nbsp;<span>37.89</span></a>.</strong> <span class="ltr" dir="ltr">0.59</span> واحدِ درصد (<span class="ltr" dir="ltr">P36</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-90" class="quarto-xref">تمرین&nbsp;<span>37.90</span></a>.</strong> <span class="ltr" dir="ltr">3.09 MW</span> (<span class="ltr" dir="ltr">P37</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-91" class="quarto-xref">تمرین&nbsp;<span>37.91</span></a>.</strong> ۰٫۷۴ (<span class="ltr" dir="ltr">P38</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-92" class="quarto-xref">تمرین&nbsp;<span>37.92</span></a>.</strong> ۰٫۳۸ (<span class="ltr" dir="ltr">P39</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-93" class="quarto-xref">تمرین&nbsp;<span>37.93</span></a>.</strong> ۲۳۰ واحد (<span class="ltr" dir="ltr">P40</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-94" class="quarto-xref">تمرین&nbsp;<span>37.94</span></a>.</strong> <span class="ltr" dir="ltr">96.04 %</span> (<span class="ltr" dir="ltr">P41</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-95" class="quarto-xref">تمرین&nbsp;<span>37.95</span></a>.</strong> ۲۱ دقیقه (<span class="ltr" dir="ltr">P42</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-96" class="quarto-xref">تمرین&nbsp;<span>37.96</span></a>.</strong> <span class="ltr" dir="ltr">98.46 %</span> (<span class="ltr" dir="ltr">P43</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-97" class="quarto-xref">تمرین&nbsp;<span>37.97</span></a>.</strong> <span class="ltr" dir="ltr">1,000</span> تا <span class="ltr" dir="ltr">2,000 u</span> (<span class="ltr" dir="ltr">P44</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-98" class="quarto-xref">تمرین&nbsp;<span>37.98</span></a>.</strong> <span class="ltr" dir="ltr">3.0 %</span> (<span class="ltr" dir="ltr">P45</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-99" class="quarto-xref">تمرین&nbsp;<span>37.99</span></a>.</strong> <span class="ltr" dir="ltr">3.0 %</span> (<span class="ltr" dir="ltr">P46</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-100" class="quarto-xref">تمرین&nbsp;<span>37.100</span></a>.</strong> ضریبِ ۱٫۰۵۴ (<span class="ltr" dir="ltr">P47</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-101" class="quarto-xref">تمرین&nbsp;<span>37.101</span></a>.</strong> <span class="ltr" dir="ltr">160 MWh</span> (<span class="ltr" dir="ltr">P48</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-102" class="quarto-xref">تمرین&nbsp;<span>37.102</span></a>.</strong> <span class="ltr" dir="ltr">93.55 %</span> (<span class="ltr" dir="ltr">P49</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-103" class="quarto-xref">تمرین&nbsp;<span>37.103</span></a>.</strong> <span class="ltr" dir="ltr">88.07 %</span> (<span class="ltr" dir="ltr">P50</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-104" class="quarto-xref">تمرین&nbsp;<span>37.104</span></a>.</strong> ۰٫۸۳۳ (<span class="ltr" dir="ltr">E01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-105" class="quarto-xref">تمرین&nbsp;<span>37.105</span></a>.</strong> ۰٫۸۶۰ (<span class="ltr" dir="ltr">E02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-106" class="quarto-xref">تمرین&nbsp;<span>37.106</span></a>.</strong> ۸ ساعت (<span class="ltr" dir="ltr">E06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-107" class="quarto-xref">تمرین&nbsp;<span>37.107</span></a>.</strong> <span class="ltr" dir="ltr">1.8 %</span>؛ <span class="math inline">\(0.832 \pm 0.030\)</span> با <span class="math inline">\(k = 2\)</span> (<a href="#exm-ch37-pruncert" class="quarto-xref">مثال&nbsp;<span>37.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-108" class="quarto-xref">تمرین&nbsp;<span>37.108</span></a>.</strong> ۰٫۰۰۲۸ (<a href="#sec-ch37-c-ewma" class="quarto-xref"><span>بخش 37.4.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-109" class="quarto-xref">تمرین&nbsp;<span>37.109</span></a>.</strong> حدودِ ۷۶۷؛ شبیه‌سازی ۷۷۲ (<a href="#exm-ch37-manytags" class="quarto-xref">مثال&nbsp;<span>37.18</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-110" class="quarto-xref">تمرین&nbsp;<span>37.110</span></a>.</strong> <span class="ltr" dir="ltr">5.34 %</span> (<a href="#sec-ch37-c-soilstep" class="quarto-xref"><span>بخش 37.4.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-111" class="quarto-xref">تمرین&nbsp;<span>37.111</span></a>.</strong> ۰٫۵۲ واحد (<a href="#exm-ch37-trendyears" class="quarto-xref">مثال&nbsp;<span>37.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-112" class="quarto-xref">تمرین&nbsp;<span>37.112</span></a>.</strong> <span class="ltr" dir="ltr">37.2 %</span> از ۴۰۰ سالِ شبیه‌سازی‌شده (<a href="#exm-ch37-guarantee" class="quarto-xref">مثال&nbsp;<span>37.30</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-113" class="quarto-xref">تمرین&nbsp;<span>37.113</span></a>.</strong> <span class="ltr" dir="ltr">3,027 MWh</span>؛ دسترس‌پذیریِ انرژیاییِ <span class="ltr" dir="ltr">98.43 %</span> (<a href="#sec-ch37-f-energy" class="quarto-xref"><span>بخش 37.7.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-114" class="quarto-xref">تمرین&nbsp;<span>37.114</span></a>.</strong> معیار: علت، مالک، چاره، سهمِ «سایر» کوچک (<a href="#exm-ch37-waterfall" class="quarto-xref">مثال&nbsp;<span>37.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-115" class="quarto-xref">تمرین&nbsp;<span>37.115</span></a>.</strong> معیار: هر استثنا با دلیل؛ ساعتِ کارکرد استثنا نمی‌شود (<a href="#exm-ch37-exclusions" class="quarto-xref">مثال&nbsp;<span>37.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-116" class="quarto-xref">تمرین&nbsp;<span>37.116</span></a>.</strong> معیار: <a href="#sec-ch37-a-complete" class="quarto-xref"><span>بخش 37.2.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-117" class="quarto-xref">تمرین&nbsp;<span>37.117</span></a>.</strong> معیار: <a href="#sec-ch37-a-curtail" class="quarto-xref"><span>بخش 37.2.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-118" class="quarto-xref">تمرین&nbsp;<span>37.118</span></a>.</strong> معیار: <a href="#sec-ch37-b-validation" class="quarto-xref"><span>بخش 37.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-119" class="quarto-xref">تمرین&nbsp;<span>37.119</span></a>.</strong> معیار: نوفهٔ باقی‌مانده و هزینه‌ها (<a href="#exm-ch37-thresholds" class="quarto-xref">مثال&nbsp;<span>37.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-120" class="quarto-xref">تمرین&nbsp;<span>37.120</span></a>.</strong> معیار: <a href="#sec-ch37-b-alarms" class="quarto-xref"><span>بخش 37.3.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-121" class="quarto-xref">تمرین&nbsp;<span>37.121</span></a>.</strong> معیار: <a href="#exm-ch37-rca" class="quarto-xref">مثال&nbsp;<span>37.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-122" class="quarto-xref">تمرین&nbsp;<span>37.122</span></a>.</strong> معیار: <a href="#sec-ch37-b-evidence" class="quarto-xref"><span>بخش 37.3.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-123" class="quarto-xref">تمرین&nbsp;<span>37.123</span></a>.</strong> معیار: میانه و <span class="ltr" dir="ltr">MAD</span>، آستانه، مرزِ روش (<a href="#exm-ch37-peers" class="quarto-xref">مثال&nbsp;<span>37.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-124" class="quarto-xref">تمرین&nbsp;<span>37.124</span></a>.</strong> معیار: <a href="#exm-ch37-curve" class="quarto-xref">مثال&nbsp;<span>37.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-125" class="quarto-xref">تمرین&nbsp;<span>37.125</span></a>.</strong> معیار: <a href="#tbl-ch37-diagnosis" class="quarto-xref">جدول&nbsp;<span>37.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-126" class="quarto-xref">تمرین&nbsp;<span>37.126</span></a>.</strong> معیار: هر ساعت در یک دسته، قاعدهٔ ورود و خروج (<a href="#sec-ch37-e-taxonomy" class="quarto-xref"><span>بخش 37.6.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-127" class="quarto-xref">تمرین&nbsp;<span>37.127</span></a>.</strong> معیار: نشانه، علت، اقدام (<a href="#sec-ch37-e-hierarchy" class="quarto-xref"><span>بخش 37.6.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-128" class="quarto-xref">تمرین&nbsp;<span>37.128</span></a>.</strong> معیار: <a href="#exm-ch37-exposure" class="quarto-xref">مثال&nbsp;<span>37.24</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-129" class="quarto-xref">تمرین&nbsp;<span>37.129</span></a>.</strong> معیار: <a href="#sec-ch37-f" class="quarto-xref"><span>بخش 37.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-130" class="quarto-xref">تمرین&nbsp;<span>37.130</span></a>.</strong> معیار: <a href="#exm-ch37-shared" class="quarto-xref">مثال&nbsp;<span>37.28</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-131" class="quarto-xref">تمرین&nbsp;<span>37.131</span></a>.</strong> معیار: <a href="#sec-ch37-g" class="quarto-xref"><span>بخش 37.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-132" class="quarto-xref">تمرین&nbsp;<span>37.132</span></a>.</strong> معیار: <a href="#exm-ch37-ramps" class="quarto-xref">مثال&nbsp;<span>37.33</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-133" class="quarto-xref">تمرین&nbsp;<span>37.133</span></a>.</strong> معیار: سنجه‌ها، نمونه‌برداری، دورسنجی (<a href="#sec-ch37-h-step" class="quarto-xref"><span>بخش 37.9.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-134" class="quarto-xref">تمرین&nbsp;<span>37.134</span></a>.</strong> معیار: <a href="#sec-ch37-h-month" class="quarto-xref"><span>بخش 37.9.6</span></a> و <a href="#exm-ch37-attribution" class="quarto-xref">مثال&nbsp;<span>37.40</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-135" class="quarto-xref">تمرین&nbsp;<span>37.135</span></a>.</strong> معیار: <a href="#tbl-ch37-factory" class="quarto-xref">جدول&nbsp;<span>37.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-136" class="quarto-xref">تمرین&nbsp;<span>37.136</span></a>.</strong> معیار: <a href="#sec-ch37-a" class="quarto-xref"><span>بخش 37.2</span></a> و <a href="#tbl-ch37-deliverables" class="quarto-xref">جدول&nbsp;<span>37.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-137" class="quarto-xref">تمرین&nbsp;<span>37.137</span></a>.</strong> معیار: <a href="#fig-ch37-workflow" class="quarto-xref">شکل&nbsp;<span>37.3</span></a> و <a href="#sec-ch37-b" class="quarto-xref"><span>بخش 37.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-138" class="quarto-xref">تمرین&nbsp;<span>37.138</span></a>.</strong> معیار: <a href="#sec-ch37-d-report" class="quarto-xref"><span>بخش 37.5.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-139" class="quarto-xref">تمرین&nbsp;<span>37.139</span></a>.</strong> معیار: <a href="#sec-ch37-e" class="quarto-xref"><span>بخش 37.6</span></a> و <a href="#sec-ch37-f-summary" class="quarto-xref"><span>بخش 37.7.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-140" class="quarto-xref">تمرین&nbsp;<span>37.140</span></a>.</strong> معیار: <a href="#exm-ch37-weibull" class="quarto-xref">مثال&nbsp;<span>37.26</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-141" class="quarto-xref">تمرین&nbsp;<span>37.141</span></a>.</strong> معیار: <a href="#sec-ch37-g" class="quarto-xref"><span>بخش 37.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-142" class="quarto-xref">تمرین&nbsp;<span>37.142</span></a>.</strong> معیار: <a href="#sec-ch37-h" class="quarto-xref"><span>بخش 37.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-143" class="quarto-xref">تمرین&nbsp;<span>37.143</span></a>.</strong> معیار: <a href="#sec-ch37-c-drift" class="quarto-xref"><span>بخش 37.4.5</span></a> و <a href="#exm-ch37-drift" class="quarto-xref">مثال&nbsp;<span>37.35</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-144" class="quarto-xref">تمرین&nbsp;<span>37.144</span></a>.</strong> معیار: <a href="#exm-ch37-exclusions" class="quarto-xref">مثال&nbsp;<span>37.3</span></a>، <a href="#exm-ch37-complete" class="quarto-xref">مثال&nbsp;<span>37.7</span></a>، <a href="#sec-ch37-e-compare" class="quarto-xref"><span>بخش 37.6.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-145" class="quarto-xref">تمرین&nbsp;<span>37.145</span></a>.</strong> معیار: مدل و پیش‌بینی، داده، بهره‌برداری، روش‌های قابلیتِ اطمینان.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-146" class="quarto-xref">تمرین&nbsp;<span>37.146</span></a>.</strong> معیار: <a href="#exm-ch37-int-3" class="quarto-xref">مثال&nbsp;<span>37.44</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-147" class="quarto-xref">تمرین&nbsp;<span>37.147</span></a>.</strong> معیار: برای نمونه عیبِ حسگرِ اکتبر یا فهرستِ قطعه‌های کهنه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch37-148" class="quarto-xref">تمرین&nbsp;<span>37.148</span></a>.</strong> معیار: <a href="#sec-ch37-g-cost" class="quarto-xref"><span>بخش 37.8.8</span></a> و جعبهٔ احتیاطِ آن.</p>
</div>
<section id="sec-ch37-examples-out" class="level3" data-number="37.19.1">
<h3 data-number="37.19.1" class="anchored" data-anchor-id="sec-ch37-examples-out"><span class="header-section-number">37.19.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01 PR, 10,500 MWh, 60.06 MWp, 210 kWh/m2: 0.833
P02 specific yield of 107,426 MWh on 60.06 MWp: 1,789 kWh/kWp
P03 capacity factor, 192,786 MWh on 60 MW: 36.7 %
P04 PR 0.785 at 54 C, to 25 C: 0.874
P05 time availability 8,500 of 8,760 h, 60 h excluded: 97.70 %
P06 production availability 4,800 MWh, 120 lost, 40 excluded: 98.36 %
P07 50 h outage in a 744 h month: 93.28 %
P08 same over a year: 99.43 %
P09 downtime 08:00 trip to 15:30 restart: 7.5 h
P10 MTBF censored, failed 2,000 and 6,000 h, 6 running at 10,000 h: 34,000 h
P11 naive mean of the failed ones: 4,000 h
P12 90 % interval, 3 failures in 50,000 h: 1.64-15.51 per 1e5 h
P13 Weibull share failed at t = scale with k = 2.5: 63.2 %
P14 Crow-AMSAA, failures at 100, 400, 900 h, end 1,000: 0.90
P15 skill, RMSE 14.4 against persistence 24.8: 0.42
P16 skill, RMSE 8.8 against 8.8: 0.00
P17 coverage, 830 of 900 hours inside: 92.2 %
P18 service availability, 500 called, 10 excluded, 6 failed: 98.78 %
P19 first-order response, tau 3 s, delay 1 s: 90 % at 7.9 s
P20 CUSUM steps of 0.75 to pass h = 2: 3 days
P21 loss share, 314 + 339 + 163 MWh of 301,494: 0.27 %
P22 fault 10 h with 3 h external inside, 744 h month: 99.055 %
P23 planned 24 h, took 30 h: forced 6 h
P24 two turbines added to 12: bias about -3.7 MW at 22 MW mean wind
P25 alarms acted on, 410 of 3,420: 12 %</code></pre>
<pre class="text"><code>P26 robust z, value 1,726, median 1,788, MAD x 1.4826 = 9.1: -6.8
P27 region-2 loss 5 % on 6,000 of 7,000 MWh made there: 300 MWh
P28 reviewer hours, 12 flags a day at 15 min: 3.0 h
P29 precision, 3 true of 12 flags: 0.25
P30 PR on valid hours, 8,000 MWh, 60.06 MWp, 163 kWh/m2: 0.817
P31 completeness, 26 of 31 days: 83.9 %
P32 year-on-year rate, PR 0.850 then 0.846: -0.47 %/yr
P33 Weibull k 2.89, scale 56,180 h: share failed by 40,000 h 31 %
P34 Weibull hazard ratio at 40,000 vs 20,000 h, k 2.89: 3.71
P35 substation 10 h x 12 turbines in 12 x 8,760 h: 0.114 % of turbine time
P36 waiting 1,230 h halved, 12 x 8,760 h: availability +0.59 points
P37 PV MAE 1.5 MW over 8,760 h, 0 at night (4,504 h): daylight MAE 3.09 MW
P38 POD, 640 hits, 220 misses: 0.74
P39 FAR, 640 hits, 398 false: 0.38
P40 imbalance, 5 MWh short at 30 and 8 MWh long at 10: 230 u
P41 delivered share, 2.401 of 2.500 MWh: 96.04 %
P42 recovery, 1.00 MWh at 3 MW x 0.94: 21 min
P43 service availability, 600 h, 14 excluded, 9 failed: 98.46 %
P44 penalty, 2 certain + 2 disputed hours at 500 u: 1,000 to 2,000 u
P45 April soiling: 0 to 6 % linear, mean loss 3.0 %
P46 June block out: 10 % for 9 of 30 days, month loss 3.0 %
P47 sensor 8 % low on 20 of 31 days, equal sun each day: month PR x 1.054
P48 August cap 80 MW, 40 h at 84 MW mean: 160 MWh not taken
P49 time availability of a 48 h stop in 744 h: 93.55 %
P50 production availability, 1,500 MWh month, 179 MWh lost: 88.07 %</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01 PR, 9,000 MWh, 60 MWp, 180 kWh/m2: 0.833
E02 PR 0.80 at 45 C cell, -0.35 %/K, to 25 C: 0.860
E03 time availability, 700 up of 720, 10 excluded: 98.59 %
E04 production availability, 950 MWh made, 50 lost: 95.0 %
E05 MTBF, 3 failures in 30,000 h of exposure: 10,000 h
E06 events (0,4),(2,6),(10,12) merged: 8 h</code></pre>
</section>
</section>
<section id="sec-ch37-refs" class="level2" data-number="37.20">
<h2 data-number="37.20" class="anchored" data-anchor-id="sec-ch37-refs"><span class="header-section-number">37.20</span> منابع</h2>
<ul>
<li><span class="ltr" dir="ltr">IEC 61724-1:2021</span>، <span class="ltr" dir="ltr">IEC 61400-26-1:2019</span>، <span class="ltr" dir="ltr">IEC 61400-12-1:2022</span>، <span class="ltr" dir="ltr">IEC 61649:2008</span>، <span class="ltr" dir="ltr">IEC 62682:2022</span> و <span class="ltr" dir="ltr">ISO 55000:2024</span> (با تاریخِ وارسی در دفترِ استانداردها)؛ مشخصه‌های خدمتِ بهره‌بردارِ شبکه و قراردادهای نگهداری (فصل‌های ۵۱ و ۵۵ تا ۵۷).</li>
<li>کتاب‌های درسیِ آمار و قابلیتِ اطمینان (برآوردِ نرخ، سانسور، وایبول، رشدِ قابلیتِ اطمینان)، پایشِ عملکردِ نیروگاه‌های خورشیدی و بادی، و ارزیابیِ پیش‌بینی؛ فصل‌های ۱۰، ۱۱، ۱۵، ۱۶، ۲۰، ۳۴ و ۳۵ همین کتاب.</li>
</ul>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/36-ot-cybersecurity.html" class="pagination-link" aria-label="فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/38-detailed-design-documents.html" class="pagination-link" aria-label="طراحیِ تفصیلی و کنترلِ مدارک">
        <span class="nav-page-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>