<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>39&nbsp; تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/40-manufacturing-quality.html" rel="next">
<link href="../chapters/38-detailed-design-documents.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/38-detailed-design-documents.html">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</a></li><li class="breadcrumb-item"><a href="../chapters/39-procurement-suppliers.html"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch39-map" id="toc-sec-ch39-map" class="nav-link active" data-scroll-target="#sec-ch39-map"><span class="header-section-number">39.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch39-a" id="toc-sec-ch39-a" class="nav-link" data-scroll-target="#sec-ch39-a"><span class="header-section-number">39.2</span> الف. راهبردِ تأمین</a>
  <ul class="collapse">
  <li><a href="#sec-ch39-a-packages" id="toc-sec-ch39-a-packages" class="nav-link" data-scroll-target="#sec-ch39-a-packages"><span class="header-section-number">39.2.1</span> بسته‌ها و رابط‌هایشان</a></li>
  <li><a href="#sec-ch39-a-makebuy" id="toc-sec-ch39-a-makebuy" class="nav-link" data-scroll-target="#sec-ch39-a-makebuy"><span class="header-section-number">39.2.2</span> ساختن یا خریدن</a></li>
  <li><a href="#sec-ch39-a-subtier" id="toc-sec-ch39-a-subtier" class="nav-link" data-scroll-target="#sec-ch39-a-subtier"><span class="header-section-number">39.2.3</span> نقشهٔ زیرتأمین‌کنندگانِ بحرانی</a></li>
  <li><a href="#sec-ch39-a-numbers" id="toc-sec-ch39-a-numbers" class="nav-link" data-scroll-target="#sec-ch39-a-numbers"><span class="header-section-number">39.2.4</span> راهبردِ تأمین در عدد</a></li>
  </ul></li>
  <li><a href="#sec-ch39-b" id="toc-sec-ch39-b" class="nav-link" data-scroll-target="#sec-ch39-b"><span class="header-section-number">39.3</span> ب. مشخصهٔ فنی و بازبینیِ پیشنهاد</a>
  <ul class="collapse">
  <li><a href="#sec-ch39-b-review" id="toc-sec-ch39-b-review" class="nav-link" data-scroll-target="#sec-ch39-b-review"><span class="header-section-number">39.3.1</span> آنچه در بازبینیِ فنی وارسی می‌شود</a></li>
  <li><a href="#sec-ch39-b-envdata" id="toc-sec-ch39-b-envdata" class="nav-link" data-scroll-target="#sec-ch39-b-envdata"><span class="header-section-number">39.3.2</span> دادهٔ زیست‌محیطیِ مقایسه‌پذیر</a></li>
  <li><a href="#sec-ch39-b-numbers" id="toc-sec-ch39-b-numbers" class="nav-link" data-scroll-target="#sec-ch39-b-numbers"><span class="header-section-number">39.3.3</span> بازبینیِ فنی در عدد</a></li>
  </ul></li>
  <li><a href="#sec-ch39-c" id="toc-sec-ch39-c" class="nav-link" data-scroll-target="#sec-ch39-c"><span class="header-section-number">39.4</span> پ. کنترل‌های تجاری و کیفیت</a>
  <ul class="collapse">
  <li><a href="#sec-ch39-c-ld" id="toc-sec-ch39-c-ld" class="nav-link" data-scroll-target="#sec-ch39-c-ld"><span class="header-section-number">39.4.1</span> خسارتِ مقطوعِ تأخیر و سقفِ آن</a></li>
  <li><a href="#sec-ch39-c-warranty" id="toc-sec-ch39-c-warranty" class="nav-link" data-scroll-target="#sec-ch39-c-warranty"><span class="header-section-number">39.4.2</span> ضمانت و قطعه‌های یدکی در طولِ عمر</a></li>
  <li><a href="#sec-ch39-c-witness" id="toc-sec-ch39-c-witness" class="nav-link" data-scroll-target="#sec-ch39-c-witness"><span class="header-section-number">39.4.3</span> نقطه‌های شاهد و عدم‌انطباق</a></li>
  <li><a href="#sec-ch39-c-claims" id="toc-sec-ch39-c-claims" class="nav-link" data-scroll-target="#sec-ch39-c-claims"><span class="header-section-number">39.4.4</span> تغییر، ادعا و سابقه</a></li>
  <li><a href="#sec-ch39-c-numbers" id="toc-sec-ch39-c-numbers" class="nav-link" data-scroll-target="#sec-ch39-c-numbers"><span class="header-section-number">39.4.5</span> کنترل‌های تجاری در عدد</a></li>
  </ul></li>
  <li><a href="#sec-ch39-d" id="toc-sec-ch39-d" class="nav-link" data-scroll-target="#sec-ch39-d"><span class="header-section-number">39.5</span> ت. آزمایشگاهِ ارزیابیِ پیشنهادها</a>
  <ul class="collapse">
  <li><a href="#sec-ch39-d-matrix" id="toc-sec-ch39-d-matrix" class="nav-link" data-scroll-target="#sec-ch39-d-matrix"><span class="header-section-number">39.5.1</span> گامِ ۱: ماتریسِ انطباق و عدول</a></li>
  <li><a href="#sec-ch39-d-price" id="toc-sec-ch39-d-price" class="nav-link" data-scroll-target="#sec-ch39-d-price"><span class="header-section-number">39.5.2</span> گامِ ۲: قیمتِ ارزیابی‌شده</a></li>
  <li><a href="#sec-ch39-d-audit" id="toc-sec-ch39-d-audit" class="nav-link" data-scroll-target="#sec-ch39-d-audit"><span class="header-section-number">39.5.3</span> گامِ ۳: پروندهٔ توانمندی و ممیزیِ کارخانه</a></li>
  <li><a href="#sec-ch39-d-data" id="toc-sec-ch39-d-data" class="nav-link" data-scroll-target="#sec-ch39-d-data"><span class="header-section-number">39.5.4</span> گامِ ۴: جدولِ دادهٔ تأمین‌کننده</a></li>
  <li><a href="#sec-ch39-d-award" id="toc-sec-ch39-d-award" class="nav-link" data-scroll-target="#sec-ch39-d-award"><span class="header-section-number">39.5.5</span> گامِ ۵: توصیهٔ واگذاری</a></li>
  <li><a href="#sec-ch39-d-reversal" id="toc-sec-ch39-d-reversal" class="nav-link" data-scroll-target="#sec-ch39-d-reversal"><span class="header-section-number">39.5.6</span> گامِ ۶: قیمتِ انرژی و پایداریِ رتبه</a></li>
  </ul></li>
  <li><a href="#sec-ch39-e" id="toc-sec-ch39-e" class="nav-link" data-scroll-target="#sec-ch39-e"><span class="header-section-number">39.6</span> ث. الزام‌های قابلیتِ اطمینان و خدمت</a>
  <ul class="collapse">
  <li><a href="#sec-ch39-e-ram" id="toc-sec-ch39-e-ram" class="nav-link" data-scroll-target="#sec-ch39-e-ram"><span class="header-section-number">39.6.1</span> تقسیمِ هدفِ دسترس‌پذیری</a></li>
  <li><a href="#sec-ch39-e-service" id="toc-sec-ch39-e-service" class="nav-link" data-scroll-target="#sec-ch39-e-service"><span class="header-section-number">39.6.2</span> زمانِ پاسخ و تعمیر</a></li>
  <li><a href="#sec-ch39-e-guarantee" id="toc-sec-ch39-e-guarantee" class="nav-link" data-scroll-target="#sec-ch39-e-guarantee"><span class="header-section-number">39.6.3</span> تضمین در برابرِ شانس</a></li>
  <li><a href="#sec-ch39-e-weighted" id="toc-sec-ch39-e-weighted" class="nav-link" data-scroll-target="#sec-ch39-e-weighted"><span class="header-section-number">39.6.4</span> سهمِ هر جزء بر پایهٔ وزنِ ازکارافتادگی</a></li>
  <li><a href="#sec-ch39-e-sim" id="toc-sec-ch39-e-sim" class="nav-link" data-scroll-target="#sec-ch39-e-sim"><span class="header-section-number">39.6.5</span> یک سالِ ازکارافتادگی، دو هزار بار</a></li>
  <li><a href="#sec-ch39-e-ltb" id="toc-sec-ch39-e-ltb" class="nav-link" data-scroll-target="#sec-ch39-e-ltb"><span class="header-section-number">39.6.6</span> خریدِ پایانِ تولید</a></li>
  <li><a href="#sec-ch39-e-stock" id="toc-sec-ch39-e-stock" class="nav-link" data-scroll-target="#sec-ch39-e-stock"><span class="header-section-number">39.6.7</span> موجودیِ یدکی در ساختگاه</a></li>
  </ul></li>
  <li><a href="#sec-ch39-f" id="toc-sec-ch39-f" class="nav-link" data-scroll-target="#sec-ch39-f"><span class="header-section-number">39.7</span> ج. کارهای اتصال و رابطِ بسته‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch39-f-outage" id="toc-sec-ch39-f-outage" class="nav-link" data-scroll-target="#sec-ch39-f-outage"><span class="header-section-number">39.7.1</span> پنجره‌های قطعِ شبکه</a></li>
  </ul></li>
  <li><a href="#sec-ch39-g" id="toc-sec-ch39-g" class="nav-link" data-scroll-target="#sec-ch39-g"><span class="header-section-number">39.8</span> چ. بررسیِ دقیقِ حقوقِ کار و حقوقِ بشر</a>
  <ul class="collapse">
  <li><a href="#sec-ch39-g-samples" id="toc-sec-ch39-g-samples" class="nav-link" data-scroll-target="#sec-ch39-g-samples"><span class="header-section-number">39.8.1</span> چند کارگاه را ممیزی کنیم؟</a></li>
  <li><a href="#sec-ch39-g-grievance" id="toc-sec-ch39-g-grievance" class="nav-link" data-scroll-target="#sec-ch39-g-grievance"><span class="header-section-number">39.8.2</span> سازوکارِ شکایتِ کارگران در عدد</a></li>
  </ul></li>
  <li><a href="#sec-ch39-h" id="toc-sec-ch39-h" class="nav-link" data-scroll-target="#sec-ch39-h"><span class="header-section-number">39.9</span> ح. رابط‌های قراردادهای تأمین‌مالی‌پذیر</a>
  <ul class="collapse">
  <li><a href="#sec-ch39-h-measures" id="toc-sec-ch39-h-measures" class="nav-link" data-scroll-target="#sec-ch39-h-measures"><span class="header-section-number">39.9.1</span> سه تضمین، سه سنجه</a></li>
  <li><a href="#sec-ch39-h-ldchain" id="toc-sec-ch39-h-ldchain" class="nav-link" data-scroll-target="#sec-ch39-h-ldchain"><span class="header-section-number">39.9.2</span> خسارتِ تأخیر در زنجیرهٔ قراردادها</a></li>
  <li><a href="#sec-ch39-h-securities" id="toc-sec-ch39-h-securities" class="nav-link" data-scroll-target="#sec-ch39-h-securities"><span class="header-section-number">39.9.3</span> ضمانت‌نامه‌ها در برابرِ تاریخ‌هایی که باید بپوشانند</a></li>
  <li><a href="#sec-ch39-h-insurance" id="toc-sec-ch39-h-insurance" class="nav-link" data-scroll-target="#sec-ch39-h-insurance"><span class="header-section-number">39.9.4</span> بیمهٔ وقفهٔ کار و ترانسفورماتورِ یدکی</a></li>
  </ul></li>
  <li><a href="#sec-ch39-i" id="toc-sec-ch39-i" class="nav-link" data-scroll-target="#sec-ch39-i"><span class="header-section-number">39.10</span> خ. تحویل‌دادنی‌های اطلاعاتیِ تأمین‌کننده</a>
  <ul class="collapse">
  <li><a href="#sec-ch39-i-timely" id="toc-sec-ch39-i-timely" class="nav-link" data-scroll-target="#sec-ch39-i-timely"><span class="header-section-number">39.10.1</span> به‌موقع‌بودنِ دادهٔ تأمین‌کننده</a></li>
  <li><a href="#sec-ch39-i-rows" id="toc-sec-ch39-i-rows" class="nav-link" data-scroll-target="#sec-ch39-i-rows"><span class="header-section-number">39.10.2</span> سطرهای دارایی که تأمین‌کننده تحویل داده است</a></li>
  </ul></li>
  <li><a href="#sec-ch39-j" id="toc-sec-ch39-j" class="nav-link" data-scroll-target="#sec-ch39-j"><span class="header-section-number">39.11</span> د. تدارکاتِ دادهٔ زیست‌محیطی</a>
  <ul class="collapse">
  <li><a href="#sec-ch39-j-request" id="toc-sec-ch39-j-request" class="nav-link" data-scroll-target="#sec-ch39-j-request"><span class="header-section-number">39.11.1</span> درخواستِ داده در بستهٔ خرید</a></li>
  <li><a href="#sec-ch39-j-quality" id="toc-sec-ch39-j-quality" class="nav-link" data-scroll-target="#sec-ch39-j-quality"><span class="header-section-number">39.11.2</span> کیفیتِ سه اعلامیه</a></li>
  <li><a href="#sec-ch39-j-boundary" id="toc-sec-ch39-j-boundary" class="nav-link" data-scroll-target="#sec-ch39-j-boundary"><span class="header-section-number">39.11.3</span> یک مرز برای هر سه</a></li>
  <li><a href="#sec-ch39-j-decision" id="toc-sec-ch39-j-decision" class="nav-link" data-scroll-target="#sec-ch39-j-decision"><span class="header-section-number">39.11.4</span> قاعدهٔ تصمیم و روشِ کنترل‌شده</a></li>
  <li><a href="#sec-ch39-j-use" id="toc-sec-ch39-j-use" class="nav-link" data-scroll-target="#sec-ch39-j-use"><span class="header-section-number">39.11.5</span> دورهٔ بهره‌برداری: جایی که بیشترِ ردپا هست</a></li>
  </ul></li>
  <li><a href="#sec-ch39-mfg" id="toc-sec-ch39-mfg" class="nav-link" data-scroll-target="#sec-ch39-mfg"><span class="header-section-number">39.12</span> ساخت و تولیدِ صنعتی: بازرسی در کارخانهٔ تأمین‌کننده</a>
  <ul class="collapse">
  <li><a href="#sec-ch39-mfg-verify" id="toc-sec-ch39-mfg-verify" class="nav-link" data-scroll-target="#sec-ch39-mfg-verify"><span class="header-section-number">39.12.1</span> آنچه خریدار در هر کارخانه وارسی می‌کند</a></li>
  <li><a href="#sec-ch39-mfg-modules" id="toc-sec-ch39-mfg-modules" class="nav-link" data-scroll-target="#sec-ch39-mfg-modules"><span class="header-section-number">39.12.2</span> نمونه‌گیری و آزمونِ توانِ ماژول در کارخانه</a></li>
  <li><a href="#sec-ch39-mfg-value" id="toc-sec-ch39-mfg-value" class="nav-link" data-scroll-target="#sec-ch39-mfg-value"><span class="header-section-number">39.12.3</span> ارزشِ بازرسی در کارخانه</a></li>
  </ul></li>
  <li><a href="#sec-ch39-plantp" id="toc-sec-ch39-plantp" class="nav-link" data-scroll-target="#sec-ch39-plantp"><span class="header-section-number">39.13</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch39-numbers" id="toc-sec-ch39-numbers" class="nav-link" data-scroll-target="#sec-ch39-numbers"><span class="header-section-number">39.14</span> عددهای کلیدیِ تدارکاتِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch39-design" id="toc-sec-ch39-design" class="nav-link" data-scroll-target="#sec-ch39-design"><span class="header-section-number">39.15</span> گردشِ کارِ تدارکات</a></li>
  <li><a href="#sec-ch39-lab" id="toc-sec-ch39-lab" class="nav-link" data-scroll-target="#sec-ch39-lab"><span class="header-section-number">39.16</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch39-std" id="toc-sec-ch39-std" class="nav-link" data-scroll-target="#sec-ch39-std"><span class="header-section-number">39.17</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch39-deliverable" id="toc-sec-ch39-deliverable" class="nav-link" data-scroll-target="#sec-ch39-deliverable"><span class="header-section-number">39.18</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch39-summary" id="toc-sec-ch39-summary" class="nav-link" data-scroll-target="#sec-ch39-summary"><span class="header-section-number">39.19</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch39-vocab" id="toc-sec-ch39-vocab" class="nav-link" data-scroll-target="#sec-ch39-vocab"><span class="header-section-number">39.19.1</span> واژگانِ فصلِ ۳۹</a></li>
  </ul></li>
  <li><a href="#sec-ch39-assess" id="toc-sec-ch39-assess" class="nav-link" data-scroll-target="#sec-ch39-assess"><span class="header-section-number">39.20</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">39.20.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">39.20.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">39.20.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">39.20.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">39.20.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch39-solutions" id="toc-sec-ch39-solutions" class="nav-link" data-scroll-target="#sec-ch39-solutions"><span class="header-section-number">39.21</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch39-examples-out" id="toc-sec-ch39-examples-out" class="nav-link" data-scroll-target="#sec-ch39-examples-out"><span class="header-section-number">39.21.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch39-refs" id="toc-sec-ch39-refs" class="nav-link" data-scroll-target="#sec-ch39-refs"><span class="header-section-number">39.22</span> منابع</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/38-detailed-design-documents.html">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</a></li><li class="breadcrumb-item"><a href="../chapters/39-procurement-suppliers.html"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch39" class="quarto-section-identifier"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch39-map" class="level2" data-number="39.1">
<h2 data-number="39.1" class="anchored" data-anchor-id="sec-ch39-map"><span class="header-section-number">39.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>راهبردِ بسته‌ها، ساختن یا خریدن، صلاحیتِ تأمین‌کنندگان، نقشهٔ زیرتأمین‌کنندگان و پیوستگیِ تأمین را با عدد بسنجد.</li>
<li>مشخصهٔ فنی بنویسد و پیشنهادها را با بازبینیِ فنیِ مبتنی بر شاهد و دادهٔ زیست‌محیطیِ مقایسه‌پذیر بازبینی کند.</li>
<li>خسارتِ مقطوع، ضمانت، یدکی، نقطه‌های شاهد، عدم‌انطباق، تغییر و ادعا را به‌عنوانِ مفهوم به کار ببرد.</li>
<li>سه پیشنهاد را با ماتریسِ انطباق و عدول، قیمتِ ارزیابی‌شده، ممیزیِ توانمندی و جدولِ داده ارزیابی کند و توصیهٔ مشروط بدهد.</li>
<li>اهدافِ قابلیتِ اطمینان و خدمت را به الزام‌های سنجش‌پذیرِ تأمین‌کننده بدل کند و تضمین را از عملکرد جدا بداند.</li>
<li>کارهای اتصال را میانِ طرف‌ها تقسیم کند و رابط‌های قراردادهای تأمین‌مالی‌پذیر را با مالک برای هر شکاف بسنجد.</li>
<li>غربالِ متناسبِ حقوقِ کار را انجام دهد و ادعای تأمین‌کننده را از شاهدِ وارسی‌شده جدا کند.</li>
<li>دادهٔ زیست‌محیطیِ تأمین‌کنندگان را با واحدِ کارکردی، مرز، روش، تخصیص و عدمِ قطعیت درخواست کند، با روشی کنترل‌شده برای دادهٔ نبوده کامل کند و فقط فاصله‌های بیشتر از عدمِ قطعیت را تفاوت بشمارد.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> اقتصاد و تأمینِ مالی (<a href="21-economics-contracts.html" class="quarto-xref"><span>فصل 21</span></a>)، ترانسفورماتورها (<a href="25-transformers-substations.html" class="quarto-xref"><span>فصل 25</span></a>)، و طراحیِ تفصیلی (<a href="38-detailed-design-documents.html" class="quarto-xref"><span>فصل 38</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>در فصلِ ۲۵ تلفاتِ سرمایه‌ای با چه رابطه‌ای حساب شد؟</li>
<li>خسارتِ مقطوع در فصلِ ۲۱ چه نقشی داشت؟</li>
<li>تغییرِ <span class="ltr" dir="ltr">C-017</span> در فصلِ ۳۸ چه بود؟</li>
<li>اعلامیهٔ محیطیِ محصول در فصلِ ۳۳ چه چیزی را لازم داشت تا مقایسه‌پذیر باشد؟</li>
</ol>
<p>پاسخ‌ها: (۱) <span class="math inline">\(A\,P_0 + B\,P_k\)</span> با ضریب‌هایی از قیمتِ انرژی و ارزشِ کنونی؛ (۲) جبرانِ از پیش توافق‌شدهٔ تأخیر در جریانِ نقد؛ (۳) ترانسفورماتورهای واحدِ خورشیدی از ۵٫۵ به ۵٫۶ مگاولت‌آمپر؛ (۴) مرز و قاعده‌های یکسان. اگر دو پرسش یا بیشتر را نتوانستید، <a href="25-transformers-substations.html" class="quarto-xref"><span>فصل 25</span></a>، <a href="21-economics-contracts.html" class="quarto-xref"><span>فصل 21</span></a> و <a href="38-detailed-design-documents.html#sec-ch38-d-change" class="quarto-xref"><span>بخش 38.5.4</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> فصلِ ۳۸ مدارکی ساخت که می‌شود با آن خرید. این فصل می‌خرد: بسته‌ها را تعیین می‌کند، پیشنهادها را ارزیابی می‌کند، تأمین‌کنندگان را می‌سنجد، و الزام‌های خدمت، داده و پادمان را در قرارداد می‌گذارد. مثالِ اصلی خریدِ ده ترانسفورماتورِ واحدِ خورشیدی پس از تغییرِ <span class="ltr" dir="ltr">C-017</span> است. تحویل‌دادنی‌ها توصیهٔ واگذاری، دفترِ عدول‌ها، جدولِ پذیرشِ دادهٔ تأمین‌کننده، ماتریسِ ریسکِ رابط و پادمان‌ها، و الزام‌های کنترل‌شدهٔ خرید هستند. همه با تصمیمِ <span class="ltr" dir="ltr">D-043</span> جمع می‌شوند. فصل‌های ۴۰ تا ۴۸ کارخانه‌های همین تأمین‌کنندگان را از درون می‌بینند.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>تأمین‌کنندگان، پیشنهادها، ممیزی‌ها و غربال‌ها <strong>ساختگی</strong>‌اند و هیچ شرکت، کشور یا محصولِ واقعی را نشان نمی‌دهند. مفهوم‌های قراردادی توضیح داده می‌شوند و مشاورهٔ حقوقی نیستند. هیچ قانونی فرض نمی‌شود. یافته‌های حقوقِ کار و محیطِ زیست از ادعاهای تأمین‌کنندگان جدا نگه داشته می‌شوند، و هیچ ادعای خاستگاه یا انطباقی بی‌شاهد نمی‌آید. توصیهٔ خرید با تیمِ تدارکات است و واگذاری با مالک.</p>
</div>
</div>
</section>
<section id="sec-ch39-a" class="level2" data-number="39.2">
<h2 data-number="39.2" class="anchored" data-anchor-id="sec-ch39-a"><span class="header-section-number">39.2</span> الف. راهبردِ تأمین</h2>
<p><strong>تدارکات</strong> (<a href="01-book-and-project.html" class="quarto-xref"><span>فصل 1</span></a>) فقط خریدن نیست. پیش از آنکه پیشنهادی خوانده شود، چند تصمیم گرفته شده است: کار به چند بسته تقسیم می‌شود، چه چیزی ساخته و چه چیزی خریده می‌شود، کدام تأمین‌کنندگان واجدِ شرایط‌اند، و زنجیرهٔ پشتِ هر تأمین‌کننده چقدر شکننده است. این بخش این تصمیم‌ها را با عدد می‌سنجد. داده‌ها برای بستهٔ ترانسفورماتورهای واحدِ خورشیدیِ نیروگاهِ P است: ده دستگاه ۵٫۶ مگاولت‌آمپری، پس از تغییرِ <span class="ltr" dir="ltr">C-017</span> فصلِ ۳۸ (<a href="38-detailed-design-documents.html#sec-ch38-d-change" class="quarto-xref"><span>بخش 38.5.4</span></a>).</p>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>داده‌های این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>تأمین‌کنندگان، پیشنهادها، ممیزی‌ها، غربالِ کار و قراردادهای این فصل همه <strong>ساختگی</strong>‌اند (<span class="ltr" dir="ltr">A-425</span> تا <span class="ltr" dir="ltr">A-432</span>). نام‌ها <span class="ltr" dir="ltr">U-A</span>، <span class="ltr" dir="ltr">U-B</span> و <span class="ltr" dir="ltr">U-C</span> هیچ شرکتِ واقعی را نشان نمی‌دهند. این فصل مفهوم‌های قراردادی را توضیح می‌دهد و مشاورهٔ حقوقی نیست. هیچ قانونِ کشوری را فرض نمی‌کند.</p>
<p><strong>پرونده:</strong> <code>companion/ch39/sources.py</code></p>
</div>
</div>
<section id="sec-ch39-a-packages" class="level3" data-number="39.2.1">
<h3 data-number="39.2.1" class="anchored" data-anchor-id="sec-ch39-a-packages"><span class="header-section-number">39.2.1</span> بسته‌ها و رابط‌هایشان</h3>
<pre class="text"><code>package strategy: contracts, interfaces between them, relative price
  strategy              contracts   interfaces   price   owner's risk
  single EPC                   1            0    1.00   low
  EPC + turbine OEM            2            1    0.97   medium
  five packages                5           10    0.93   high
  every split saves margin and adds interfaces the owner must
  manage; with n packages there are up to n(n-1)/2 of them.
  The split follows the owner's ability to manage interfaces
  (ch 18, ch 38), not only the price</code></pre>
<p><strong>ایده.</strong> هر تقسیمِ کار حاشیهٔ سودِ یک پیمانکار را حذف می‌کند و رابطی می‌افزاید که مالک باید اداره کند. با <span class="math inline">\(n\)</span> بسته، تا <span class="math inline">\(n(n-1)/2\)</span> رابط ممکن است. پنج بسته یعنی ده رابط. تقسیم از توانِ مالک در ادارهٔ رابط‌ها پیروی می‌کند (<a href="18-hybrid-architecture.html" class="quarto-xref"><span>فصل 18</span></a>، <a href="38-detailed-design-documents.html#sec-ch38-f" class="quarto-xref"><span>بخش 38.7</span></a>)، نه فقط از قیمت. مالکی که تیمِ مهندسیِ کوچکی دارد، با یک پیمانکارِ مهندسی، تأمین و ساخت (به انگلیسی <span class="ltr" dir="ltr">EPC</span>) و قراردادی جدا با سازندهٔ توربین ریسکِ کمتری می‌برد. سازندهٔ توربین معمولاً جداست، چون طراحی، گواهیِ نوع و خدمتِ بلندمدت در دستِ اوست.</p>
</section>
<section id="sec-ch39-a-makebuy" class="level3" data-number="39.2.2">
<h3 data-number="39.2.2" class="anchored" data-anchor-id="sec-ch39-a-makebuy"><span class="header-section-number">39.2.2</span> ساختن یا خریدن</h3>
<pre class="text"><code>make or buy decisions (teaching)
  item                     decision                      main reason
  PV mounting structures   buy, local fabricator         simple, heavy to ship
  turbines                 buy, OEM                      design, certificate
  SCADA integration        make, owner's engineer        knowledge kept
  MV cables                buy, two qualified makers     continuity of supply
  site civil works         buy, local contractor         local labour
  'make' keeps knowledge and control and needs the people;
  'buy' needs a specification, a qualified supplier and
  someone who can judge the result</code></pre>
<p><strong>ایده.</strong> <strong>ساختن یا خریدن</strong> (<a href="18-hybrid-architecture.html" class="quarto-xref"><span>فصل 18</span></a>) برای هر قلم جداگانه تصمیم گرفته می‌شود. «ساختن» دانش و کنترل را نگه می‌دارد و آدم لازم دارد. «خریدن» مشخصه، تأمین‌کنندهٔ واجدِ شرایط و کسی را لازم دارد که بتواند نتیجه را داوری کند. یکپارچه‌سازیِ اسکادا در نیروگاهِ P در دستِ مهندسِ مالک می‌ماند، چون دانشِ آن در سال‌های بهره‌برداری لازم است (<a href="35-scada-communications.html" class="quarto-xref"><span>فصل 35</span></a>). کابل‌های فشارمتوسط از دو سازندهٔ واجدِ شرایط خریده می‌شوند تا قطعِ یکی کار را نخواباند.</p>
</section>
<section id="sec-ch39-a-subtier" class="level3" data-number="39.2.3">
<h3 data-number="39.2.3" class="anchored" data-anchor-id="sec-ch39-a-subtier"><span class="header-section-number">39.2.3</span> نقشهٔ زیرتأمین‌کنندگانِ بحرانی</h3>
<p><strong>ایده.</strong> کارخانهٔ ترانسفورماتور خودش همه‌چیز را نمی‌سازد. فولادِ هسته، سیمِ مسی، بوشینگ و تپ‌چنجر را از دیگران می‌خرد. هر کدام احتمالِ به‌موقع رسیدنِ خودش را دارد، و تأخیرِ هر کدام تحویل را عقب می‌اندازد:</p>
<p><span id="eq-ch39-chain"><span class="math display">\[
P_\text{chain} = \prod_{i} P_i
\tag{39.1}\]</span></span></p>
<pre class="text"><code>critical sub-suppliers of a transformer and their on-time chance (teaching)
  supplier               tier   on time
  transformer factory       1       99 %
  core steel mill           2       95 %
  copper wire drawer        2       97 %
  bushing maker             2       96 %
  tap changer maker         2       98 %
  all on time together: 86 %
  the factory's own record is 99 %, the chain's 86 %; the
  audit maps the second tier, and a single-source part with
  a long lead (core steel) gets a buffer or a second source</code></pre>
<div id="fig-ch39-subtier" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch39-subtier-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch39-subtier.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch39-subtier-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;39.1: کارخانهٔ ترانسفورماتور و زیرتأمین‌کنندگانِ بحرانیِ ردهٔ دوم با احتمالِ به‌موقع رسیدنِ هر کدام (آموزشی).
</figcaption>
</figure>
</div>
<div id="exm-ch39-subtier" class="theorem example">
<p><span class="theorem-title"><strong>مثال 39.1 (۹۹ درصدِ کارخانه، ۸۶ درصدِ زنجیره)</strong></span> <strong>پرسش.</strong> کارخانه ۹۹٪ به‌موقع تحویل می‌دهد و چهار زیرتأمین‌کنندهٔ بحرانی‌اش ۹۵، ۹۷، ۹۶ و ۹۸ درصد. احتمالِ آنکه همه به‌موقع باشند چیست؟ (عددهای آموزشی.)</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(0.99 \times 0.95 \times 0.97 \times 0.96 \times 0.98 = 0.86\)</span>.</p>
<p><strong>تفسیر.</strong> سابقهٔ خودِ کارخانه زنجیره را پنهان می‌کند. ممیزیِ توانمندی ردهٔ دوم را نقشه می‌کشد (<a href="#sec-ch39-d-audit" class="quarto-xref"><span>بخش 39.5.3</span></a>). قطعهٔ تک‌منبعی که زمانِ تحویلِ بلند دارد، اینجا فولادِ هسته، یا ذخیره می‌گیرد یا منبعِ دوم. <strong>پیوستگیِ تأمین</strong> برای قطعه‌های یدکیِ سال‌های بعد هم همین را می‌خواهد: سازنده‌ای که خطِ تولیدِ یک بوشینگ را می‌بندد، اطلاعیهٔ پایانِ تولید می‌دهد و خریدِ پایانی را ممکن می‌کند. <strong>وارسی:</strong> حاصل‌ضرب ۰٫۸۵۶ است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با شش بسته حداکثر چند رابط ممکن است؟</li>
<li>چرا قراردادِ سازندهٔ توربین معمولاً جداست؟</li>
<li>دو شرطِ «خریدن» را بنویسید.</li>
<li>زنجیره‌ای با سه تأمین‌کنندهٔ ۹۸، ۹۷ و ۹۵ درصدی چقدر به‌موقع است؟</li>
<li>با قطعهٔ تک‌منبعِ دیرتحویل چه می‌شود؟</li>
<li>اطلاعیهٔ پایانِ تولید چه چیزی را ممکن می‌کند؟</li>
</ol>
<p>پاسخ‌ها: (۱) ۱۵؛ (۲) طراحی، گواهیِ نوع و خدمتِ بلندمدت با اوست؛ (۳) مشخصه و تأمین‌کنندهٔ واجدِ شرایط، و داوری؛ (۴) <span class="ltr" dir="ltr">90 %</span>؛ (۵) ذخیره یا منبعِ دوم؛ (۶) خریدِ پایانی.</p>
</div>
</div>
</section>
<section id="sec-ch39-a-numbers" class="level3" data-number="39.2.4">
<h3 data-number="39.2.4" class="anchored" data-anchor-id="sec-ch39-a-numbers"><span class="header-section-number">39.2.4</span> راهبردِ تأمین در عدد</h3>
<p>سه پرسشِ راهبردِ تأمین با عدد پاسخ‌های روشن‌تری می‌گیرند. سفارش را میانِ دو تأمین‌کننده تقسیم کنیم؟ سفارش را کِی ثبت کنیم؟ چه مقدار از قیمت به نرخِ ارز بسته است؟ احتمال‌ها و پراکندگی‌ها آموزشی‌اند (<span class="ltr" dir="ltr">A-429</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch39.examples_s</code></pre>
<section id="sec-ch39-a-dual" class="level4" data-number="39.2.4.1">
<h4 data-number="39.2.4.1" class="anchored" data-anchor-id="sec-ch39-a-dual"><span class="header-section-number">39.2.4.1</span> یک تأمین‌کننده یا دو</h4>
<pre class="text"><code>one supplier or two for ten transformers (teaching chances)
  one supplier fails to deliver:          0.100
  two independent suppliers both fail:    0.010
  two sharing one core-steel mill:        0.062
  (the mill fails with 0.06; each supplier's own risk is
  the rest of its 0.10)
  splitting the order looks like a cure, but a shared
  sub-supplier brings most of the risk back: map tier 2
  before paying the premium of two smaller orders</code></pre>
<div id="exm-ch39-dual" class="theorem example">
<p><span class="theorem-title"><strong>مثال 39.2 (دو تأمین‌کننده، یک کارخانهٔ فولاد)</strong></span> <strong>پرسش.</strong> هر تأمین‌کننده با احتمالِ <span class="ltr" dir="ltr">0.10</span> تحویل نمی‌دهد. اگر ده ترانسفورماتور میانِ دو تأمین‌کننده تقسیم شود، احتمالِ اینکه هیچ‌کدام تحویل ندهند چقدر است؟ اگر هر دو فولادِ هسته را از یک کارخانه بخرند چه؟</p>
<p><strong>پاسخ.</strong> اگر دو تأمین‌کننده مستقل باشند، <span class="ltr" dir="ltr">0.010</span>. اگر یک کارخانهٔ فولادِ مشترک داشته باشند که با احتمالِ <span class="ltr" dir="ltr">0.06</span> از کار می‌افتد، <span class="ltr" dir="ltr">0.062</span>.</p>
<p><strong>تفسیر.</strong> تقسیمِ سفارش ریسک را ده برابر کم می‌کند، اما فقط وقتی دو زنجیره واقعاً جدا باشند. زیرتأمین‌کنندهٔ مشترک بیشترِ ریسک را برمی‌گرداند: از <span class="ltr" dir="ltr">0.010</span> به <span class="ltr" dir="ltr">0.062</span>، که به ریسکِ یک تأمین‌کنندهٔ تنها نزدیک است. دو سفارشِ کوچک‌تر گران‌ترند، چون تخفیفِ حجم و هزینهٔ آزمونِ نوعی تکرار می‌شوند. پس پیش از پرداختِ این هزینه، ردهٔ دوم نقشه می‌شود (<a href="#sec-ch39-a-subtier" class="quarto-xref"><span>بخش 39.2.3</span></a>). <strong>وارسی:</strong> <span class="math inline">\(0.06 + 0.94 \times (0.04/0.94)^2 = 0.0617\)</span>.</p>
</div>
</section>
<section id="sec-ch39-a-leadtime" class="level4" data-number="39.2.4.2">
<h4 data-number="39.2.4.2" class="anchored" data-anchor-id="sec-ch39-a-leadtime"><span class="header-section-number">39.2.4.2</span> زمانِ تحویل و تاریخِ سفارش</h4>
<p>زمانِ تحویلِ ترانسفورماتور یک عدد نیست، یک توزیع است. این‌جا توزیعِ <strong>لگ‌نرمال</strong> با میانهٔ ۳۰ هفته و پراکندگیِ ۱۵ درصد فرض شده است. بسته ترانسفورماتورها را ۳۴ هفته پس از سفارش می‌خواهد.</p>
<div id="fig-ch39-leadtime" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch39-leadtime-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch39-leadtime.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch39-leadtime-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;39.2: احتمالِ رسیدنِ ترانسفورماتورها در هر زمانِ تحویل، با نیازِ ۳۴ هفته‌ای و زمانِ ۹۰ درصدیِ ۳۶٫۴ هفته.
</figcaption>
</figure>
</div>
<pre class="text"><code>lead time of the transformers: median 30 weeks, spread 15 %
(lognormal); needed on site 34 weeks after the order
  chance of arriving in time if ordered as planned: 80%
  chance   lead weeks   order this much earlier
    50%         30.0          0.0
    80%         34.0          0.0
    90%         36.4          2.4
    95%         38.4          4.4
  the four weeks between the median and the need buy only
  an 80% chance; a 90 % chance means ordering 2.4 weeks
  earlier - which the critical path of ch 38 must find</code></pre>
<p><strong>ایده.</strong> چهار هفته فاصلهٔ میانه تا نیاز فقط ۸۰ درصد شانسِ به‌موقع‌رسیدن می‌خرد. برای ۹۰ درصد، سفارش باید ۲٫۴ هفته زودتر ثبت شود. این هفته‌ها از کجا می‌آیند؟ از مسیرِ بحرانیِ طراحی تا سفارش (<a href="38-detailed-design-documents.html#sec-ch38-e-cpm" class="quarto-xref"><span>بخش 38.6.7.5</span></a>). کارهای بحرانی پیش از ثبتِ سفارش باید همین مقدار جلو بیفتند. بخشی از آن را می‌شود با شروعِ ارزیابیِ پیشنهادها پیش از نهایی‌شدنِ مطالعهٔ زمین به دست آورد، چون مطالعهٔ زمین شناوری دارد. تاریخِ سفارش از صدکِ ۹۰ تعیین می‌شود، نه از میانه.</p>
</section>
<section id="sec-ch39-a-currency" class="level4" data-number="39.2.4.3">
<h4 data-number="39.2.4.3" class="anchored" data-anchor-id="sec-ch39-a-currency"><span class="header-section-number">39.2.4.3</span> ریسکِ ارز</h4>
<pre class="text"><code>currency exposure over the year to delivery (10 % spread)
  offer  price k u  foreign  90 % adverse move k u
  U-A       1,160     70%                 104
  U-B       1,010     20%                  26
  U-C       1,080     90%                 125
  the evaluated price of lesson D carries an 8 % allowance;
  a 90 % adverse move is larger for U-C (90 % foreign);
  a forward contract fixes the rate at a cost - a
  treasury decision, named here as a concept only</code></pre>
<p><strong>ایده.</strong> قیمتِ ارزیابی‌شدهٔ درسِ ت برای سهمِ ارزی ۸ درصد اندوخته گذاشته است (<a href="#sec-ch39-d-price" class="quarto-xref"><span>بخش 39.5.2</span></a>). یک حرکتِ نامطلوبِ ۹۰ درصدی در یک سال، با پراکندگیِ ۱۰ درصد، برای <span class="ltr" dir="ltr">U-C</span> حدودِ ۱۲۵ هزار واحد است، برای <span class="ltr" dir="ltr">U-A</span> ۱۰۴ و برای <span class="ltr" dir="ltr">U-B</span> ۲۶. سهمِ ارزیِ بیشتر قیمت را بیشتر به نرخِ ارز می‌سپارد. <strong>قراردادِ آتیِ ارز</strong> نرخ را با هزینه‌ای ثابت می‌کند. این تصمیمی برای خزانه‌داریِ مالک است و این‌جا فقط به‌عنوانِ مفهوم آمده است. مهندسِ تدارکات فقط باید سهمِ ارزیِ هر پیشنهاد را روشن و سنجش‌پذیر به دست بدهد.</p>
</section>
<section id="sec-ch39-a-prequal" class="level4" data-number="39.2.4.4">
<h4 data-number="39.2.4.4" class="anchored" data-anchor-id="sec-ch39-a-prequal"><span class="header-section-number">39.2.4.4</span> پیش‌صلاحیت: کف‌هایی که قیمت جبرانشان نمی‌کند</h4>
<p><strong>پیش‌صلاحیت</strong> پیش از مناقصه تعیین می‌کند چه کسی دعوت شود. هر متقاضی باید از چند کف بگذرد: نسبتِ جاری، شمارِ مرجع‌ها، ظرفیتِ سالانه دست‌کم سه برابرِ سفارش، نظامِ کیفیت، و نرخِ حادثه زیرِ سقف (<span class="ltr" dir="ltr">A-429</span>).</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb8"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb8-1"><a href="#cb8-1" aria-hidden="true" tabindex="-1"></a>FLOORS <span class="op">=</span> <span class="bu">dict</span>(current_ratio<span class="op">=</span><span class="fl">1.2</span>, refs<span class="op">=</span><span class="dv">3</span>, cap_mva_y<span class="op">=</span><span class="dv">3</span> <span class="op">*</span> <span class="dv">56</span>, iso9001<span class="op">=</span><span class="va">True</span>)</span>
<span id="cb8-2"><a href="#cb8-2" aria-hidden="true" tabindex="-1"></a>CEILING <span class="op">=</span> <span class="bu">dict</span>(hse_rate<span class="op">=</span><span class="fl">2.0</span>)          <span class="co"># recordable rate per 200,000 h</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>prequalification: floors that every bidder must meet
  (current ratio, references, capacity of 3 x our order in
  MVA a year, quality system, recordable injury rate)
  U-A  qualified
  U-B  qualified
  U-C  qualified
  U-D  out: current_ratio, iso9001
  U-D is not invited to bid; U-B passes every floor by a
  hair - the audit of lesson D later finds its process
  control below the floor. Floors are pass/fail before any
  price is opened: a low price cannot buy back a weak
  balance sheet; U-C's small capacity is checked next</code></pre>
<p><strong>ایده.</strong> کف‌ها گذر یا ردند. پیش از بازشدنِ هیچ قیمتی اعمال می‌شوند، تا قیمتِ پایین نتواند ضعفِ مالی یا نبودِ نظامِ کیفیت را جبران کند. <span class="ltr" dir="ltr">U-D</span> دعوت نمی‌شود. <span class="ltr" dir="ltr">U-B</span> از همهٔ کف‌ها به‌زحمت می‌گذرد، و ممیزیِ درسِ ت بعدها نشان می‌دهد کنترلِ فرایندش زیرِ کف است (<a href="#sec-ch39-d-audit" class="quarto-xref"><span>بخش 39.5.3</span></a>). پیش‌صلاحیت جای ممیزی را نمی‌گیرد. فقط کسانی را کنار می‌گذارد که ممیزی‌شان ارزش ندارد.</p>
</section>
<section id="sec-ch39-a-load" class="level4" data-number="39.2.4.5">
<h4 data-number="39.2.4.5" class="anchored" data-anchor-id="sec-ch39-a-load"><span class="header-section-number">39.2.4.5</span> بارِ کارخانه و انتظاری که می‌افزاید</h4>
<p>کارخانه‌ای که سفارش‌های زیادی دارد، سفارشِ تازه را دیرتر شروع می‌کند. یک مدلِ صفِ ساده با یک خدمت‌دهنده نشان می‌دهد میانگینِ انتظار با بار چگونه رشد می‌کند: <span class="math inline">\(W = s\,\rho/(1-\rho)\)</span>. در این رابطه <span class="math inline">\(\rho\)</span> سهمِ ظرفیتِ پرشده است و <span class="math inline">\(s\)</span> زمانِ هر نوبتِ کار.</p>
<div id="fig-ch39-load" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch39-load-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch39-load.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch39-load-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;39.3: میانگینِ انتظار برای نوبتِ ساخت در برابرِ بارِ کارخانه، با <span class="ltr" dir="ltr">U-A</span> در ۷۳ درصد و <span class="ltr" dir="ltr">U-C</span> در ۹۰ درصد پس از ثبتِ سفارشِ ما.
</figcaption>
</figure>
</div>
<pre class="text"><code>factory load with our order and the wait it adds
  supplier  capacity  booked + ours  load   mean wait, weeks
  U-A            900            656   73%      5.4
  U-C            250            226   90%     18.8
  a queue's wait grows as load/(1 - load): at 73 % it is
  about 5 weeks, at 90 % three times that; a busy factory
  is not a better one - the audit asks for its order book</code></pre>
<p><strong>ایده.</strong> انتظار خطی نیست. در بارِ ۷۳ درصد حدودِ پنج هفته است و در ۹۰ درصد سه برابرِ آن. <span class="ltr" dir="ltr">U-C</span> با ظرفیتِ کوچک و سفارش‌های ثبت‌شده‌اش، پس از سفارشِ ما به ۹۰ درصد می‌رسد. اگر زمانِ تحویلِ پیشنهادیِ او این انتظار را در نظر نگرفته باشد، خوش‌بینانه است. کارخانهٔ پرکار لزوماً کارخانهٔ بهتری نیست. ممیزی دفترِ سفارش‌های کارخانه را می‌خواهد (<a href="#sec-ch39-d-audit" class="quarto-xref"><span>بخش 39.5.3</span></a>) و زمانِ تحویل با آن سنجیده می‌شود.</p>
</section>
<section id="sec-ch39-a-logistics" class="level4" data-number="39.2.4.6">
<h4 data-number="39.2.4.6" class="anchored" data-anchor-id="sec-ch39-a-logistics"><span class="header-section-number">39.2.4.6</span> زنجیرهٔ حمل تا ساختگاه</h4>
<pre class="text"><code>the transport chain from factory to site (days, simulated)
  leg                          median  90 % minus median
  factory to port                   4                1.9
  sea passage                      24                5.1
  port and customs                  9               10.5
  port to site (heavy haul)         5                3.3
  whole chain: median 43 days, 90 % 55 days
  the widest leg is port and customs: the buffer and the
  document preparation go there, not to the sea passage;
  the delivery term of the contract says where the risk
  of loss passes from seller to buyer (concept only)</code></pre>
<p><strong>ایده.</strong> پهن‌ترین بخشِ زنجیره، بندر و ترخیص است، نه دریا. ده روز اضافه در صدکِ ۹۰ از همین بخش می‌آید. پس اندوختهٔ زمانی و آماده‌کردنِ اسناد هم همین‌جا می‌روند: اسنادِ ترخیص پیش از رسیدنِ کشتی آماده می‌شوند و مجوزِ حملِ سنگین پیشاپیش گرفته می‌شود (<a href="31-transport-lifting.html" class="quarto-xref"><span>فصل 31</span></a>). <strong>شرطِ تحویلِ</strong> قرارداد می‌گوید ریسکِ از دست رفتن یا آسیبِ کالا در کدام نقطه از فروشنده به خریدار منتقل می‌شود. بیمهٔ حمل و بازرسیِ دریافت به همان نقطه بسته‌اند. این‌جا فقط مفهوم آمده است. انتخابِ شرط با تیمِ قرارداد است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا تقسیمِ سفارش میانِ دو تأمین‌کننده همیشه ریسک را ده برابر کم نمی‌کند؟</li>
<li>با احتمالِ <span class="ltr" dir="ltr">0.10</span> برای هر کدام، احتمالِ شکستِ دو تأمین‌کنندهٔ مستقل چقدر است؟</li>
<li>چرا تاریخِ سفارش از صدکِ ۹۰ زمانِ تحویل تعیین می‌شود؟</li>
<li>با میانهٔ ۳۰ هفته و نیازِ ۳۴ هفته، شانسِ به‌موقع‌رسیدن چقدر است؟</li>
<li>حرکتِ ۹۰ درصدیِ ارز برای کدام پیشنهاد بزرگ‌تر است و چرا؟</li>
<li>چرا کف‌های پیش‌صلاحیت پیش از بازشدنِ قیمت‌ها اعمال می‌شوند؟</li>
<li>انتظار در بارِ ۹۰ درصد چند برابرِ انتظار در بارِ ۷۳ درصد است؟</li>
<li>پهن‌ترین بخشِ زنجیرهٔ حمل کدام است و اندوخته کجا می‌رود؟</li>
</ol>
</div>
</div>
</section>
</section>
</section>
<section id="sec-ch39-b" class="level2" data-number="39.3">
<h2 data-number="39.3" class="anchored" data-anchor-id="sec-ch39-b"><span class="header-section-number">39.3</span> ب. مشخصهٔ فنی و بازبینیِ پیشنهاد</h2>
<p>مشخصهٔ فنی می‌گوید چه چیزی خریده می‌شود و پیشنهاد می‌گوید چه چیزی فروخته می‌شود. فاصلهٔ این دو جایی است که بیشترِ اختلاف‌های بعدی از آن می‌آید. دو گونه مشخصه هست. <strong>مشخصهٔ عملکردی</strong> می‌گوید جزء چه باید بکند، و طراحی با سازنده است. <strong>مشخصهٔ ساخت بر پایهٔ نقشه</strong> (به انگلیسی <span class="ltr" dir="ltr">build-to-print</span>) نقشه‌ها را می‌دهد، و طراحی با خریدار است. مالکیتِ طراحی تعیین می‌کند خطای طراحی بر عهدهٔ کیست. ترانسفورماتورهای نیروگاهِ P با مشخصهٔ عملکردی خریده می‌شوند. اسکیدِ فولادیِ پایه با نقشه.</p>
<section id="sec-ch39-b-review" class="level3" data-number="39.3.1">
<h3 data-number="39.3.1" class="anchored" data-anchor-id="sec-ch39-b-review"><span class="header-section-number">39.3.1</span> آنچه در بازبینیِ فنی وارسی می‌شود</h3>
<pre class="text"><code>technical review of an offer: what is checked (teaching)
  design assumptions       45 C ambient, 1,000 m - as specified
  standard editions        power transformer parts quoted with years
  deviations               listed, each with a reason and a price
  drawings                 outline, rating plate, foundation loads
  calculations             short-circuit withstand, temperature rise
  material declarations    fluid, core steel grade, paint
  certificates             type test report: which unit, which lab
  test plan                routine, type, witness points
  spares, tools, training  listed with prices and lead times
  repair limits            what can be repaired on site
  life-cycle support       years of spares and service
  a type test report for another rating, an undated standard
  or a deviation hidden in a footnote each turn a compliant
  offer into one that is not</code></pre>
<p><strong>ایده.</strong> گزارشِ آزمونِ نوع برای یک رتبهٔ دیگر، استانداردِ بی‌ویرایش، یا عدولی که در پانویس پنهان شده، هر کدام پیشنهادِ به‌ظاهر مطابق را نامطابق می‌کند. بازبینیِ فنی هر قلم را با مشخصه و با شاهد مقایسه می‌کند: فرض‌های طراحی، ویرایشِ استانداردها، عدول‌ها، نقشه‌ها، محاسبه‌ها، اعلامیه‌های مواد، گواهی‌ها، طرحِ آزمون، قطعه‌های یدکی، ابزار، آموزش، محدودیت‌های تعمیر و پشتیبانیِ طولِ عمر. ویرایشِ هر استانداردی که سازنده نام می‌برد، با دفترِ استانداردهای پروژه مقایسه می‌شود. اگر نسخهٔ قدیم‌تری را نام برده باشد، این یک عدول است (<a href="02-units-and-records.html" class="quarto-xref"><span>فصل 2</span></a>). خواسته‌های امنیتِ سایبری و دادهٔ تجهیزاتِ دارای نرم‌افزار هم در همین مرحله وارسی می‌شوند (<a href="36-ot-cybersecurity.html#sec-ch36-k-requirements" class="quarto-xref"><span>بخش 36.7.1</span></a>).</p>
</section>
<section id="sec-ch39-b-envdata" class="level3" data-number="39.3.2">
<h3 data-number="39.3.2" class="anchored" data-anchor-id="sec-ch39-b-envdata"><span class="header-section-number">39.3.2</span> دادهٔ زیست‌محیطیِ مقایسه‌پذیر</h3>
<pre class="text"><code>footprint of one 5.6 MVA unit, t CO2e, as offered (synthetic)
  offer  source               boundary         year   uncertainty   value
  U-A    EPD, verified        cradle to gate   2024   +/- 10 %       41.0
  U-B    maker's declaration  gate to gate     2019   not stated      8.0
  U-C    generic factor       cradle to gate   2016   +/- 30 %       36.0
  U-B looks lowest because its boundary leaves out the
  materials; U-C's generic factor is old and wide. Only
  U-A's verified declaration can be compared - and only with
  another one on the same boundary and rules. None is a
  guaranteed project result (ch 33, life-cycle data);
  lesson J brings all three to one boundary</code></pre>
<div id="exm-ch39-envdata" class="theorem example">
<p><span class="theorem-title"><strong>مثال 39.3 (کمترین عدد، کوتاه‌ترین مرز)</strong></span> <strong>پرسش.</strong> سه پیشنهاد ردپای کربنِ یک ترانسفورماتور را داده‌اند: ۴۱، ۸ و ۳۶ تن. کدام را می‌شود مقایسه کرد؟ (دادهٔ ساختگی.)</p>
<p><strong>پاسخ.</strong> فقط <span class="ltr" dir="ltr">U-A</span>: اعلامیهٔ محیطیِ محصولِ وارسی‌شده، از گهواره تا دروازه، سالِ ۲۰۲۴، با عدمِ قطعیتِ ۱۰٪.</p>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">U-B</span> کمترین عدد را دارد چون مرزش مواد را بیرون گذاشته است: از دروازه تا دروازه، فقط کارِ کارخانه. ضریبِ عمومیِ <span class="ltr" dir="ltr">U-C</span> کهنه و پهن است. مقایسه فقط میانِ داده‌هایی رواست که مرز، روش، منبع، سالِ داده و عدمِ قطعیتشان گفته شده و یکسان است (<a href="33-environment-social.html#sec-ch33-k-compare" class="quarto-xref"><span>بخش 33.11.2</span></a>). اعلامیهٔ وارسی‌نشده یا ضریبِ عمومی هیچ‌وقت نتیجهٔ تضمین‌شدهٔ پروژه نیست. اگر ردپا معیارِ ارزیابی باشد، مشخصه از پیش روش و مرز را تعیین می‌کند. <strong>وارسی:</strong> فقط یک ردیف «وارسی‌شده» است.</p>
</div>
</section>
<section id="sec-ch39-b-numbers" class="level3" data-number="39.3.3">
<h3 data-number="39.3.3" class="anchored" data-anchor-id="sec-ch39-b-numbers"><span class="header-section-number">39.3.3</span> بازبینیِ فنی در عدد</h3>
<p>سه وارسیِ بازبینیِ فنی را می‌شود با قاعده‌های روشن انجام داد و نتیجه را ثبت کرد: آیا گزارشِ آزمونِ نوعیِ پیشنهادشده واحدِ ما را می‌پوشاند؟ کدام ویرایشِ استاندارد نقل شده است؟ پرسش‌های روشن‌سازی سرِ وقت پاسخ گرفته‌اند؟ قاعده‌ها آموزشی‌اند. قاعدهٔ واقعی از استاندارد و مشخصهٔ مالک می‌آید.</p>
<section id="sec-ch39-b-typetest" class="level4" data-number="39.3.3.1">
<h4 data-number="39.3.3.1" class="anchored" data-anchor-id="sec-ch39-b-typetest"><span class="header-section-number">39.3.3.1</span> گزارشِ آزمونِ نوعی کدام واحد را می‌پوشاند؟</h4>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb14"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb14-1"><a href="#cb14-1" aria-hidden="true" tabindex="-1"></a>REPORTS <span class="op">=</span> {  <span class="co"># offer: the type-test report it submits</span></span>
<span id="cb14-2"><a href="#cb14-2" aria-hidden="true" tabindex="-1"></a>    <span class="st">"U-A"</span>: <span class="bu">dict</span>(mva<span class="op">=</span><span class="fl">5.6</span>, hv_kv<span class="op">=</span><span class="fl">33.0</span>, um_kv<span class="op">=</span><span class="fl">36.0</span>, cooling<span class="op">=</span><span class="st">"ONAN"</span>,</span>
<span id="cb14-3"><a href="#cb14-3" aria-hidden="true" tabindex="-1"></a>                windings<span class="op">=</span><span class="st">"Cu"</span>, design<span class="op">=</span><span class="st">"T-56"</span>),</span>
<span id="cb14-4"><a href="#cb14-4" aria-hidden="true" tabindex="-1"></a>    <span class="st">"U-B"</span>: <span class="bu">dict</span>(mva<span class="op">=</span><span class="fl">4.0</span>, hv_kv<span class="op">=</span><span class="fl">33.0</span>, um_kv<span class="op">=</span><span class="fl">36.0</span>, cooling<span class="op">=</span><span class="st">"ONAN"</span>,</span>
<span id="cb14-5"><a href="#cb14-5" aria-hidden="true" tabindex="-1"></a>                windings<span class="op">=</span><span class="st">"Al"</span>, design<span class="op">=</span><span class="st">"T-40"</span>),</span>
<span id="cb14-6"><a href="#cb14-6" aria-hidden="true" tabindex="-1"></a>    <span class="st">"U-C"</span>: <span class="bu">dict</span>(mva<span class="op">=</span><span class="fl">6.3</span>, hv_kv<span class="op">=</span><span class="fl">33.0</span>, um_kv<span class="op">=</span><span class="fl">36.0</span>, cooling<span class="op">=</span><span class="st">"ONAN"</span>,</span>
<span id="cb14-7"><a href="#cb14-7" aria-hidden="true" tabindex="-1"></a>                windings<span class="op">=</span><span class="st">"Cu"</span>, design<span class="op">=</span><span class="st">"T-56"</span>),</span>
<span id="cb14-8"><a href="#cb14-8" aria-hidden="true" tabindex="-1"></a>}</span>
<span id="cb14-9"><a href="#cb14-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb14-10"><a href="#cb14-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb14-11"><a href="#cb14-11" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> applies(rep: <span class="bu">dict</span>, our: <span class="bu">dict</span>, band: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.15</span>) <span class="op">-&gt;</span> <span class="bu">list</span>[<span class="bu">str</span>]:</span>
<span id="cb14-12"><a href="#cb14-12" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Reasons a type-test report does not cover our unit."""</span></span>
<span id="cb14-13"><a href="#cb14-13" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> []</span>
<span id="cb14-14"><a href="#cb14-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> <span class="bu">abs</span>(rep[<span class="st">"mva"</span>] <span class="op">-</span> our[<span class="st">"mva"</span>]) <span class="op">/</span> our[<span class="st">"mva"</span>] <span class="op">&gt;</span> band:</span>
<span id="cb14-15"><a href="#cb14-15" aria-hidden="true" tabindex="-1"></a>        out.append(<span class="st">"rating outside +/- 15 %"</span>)</span>
<span id="cb14-16"><a href="#cb14-16" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> (<span class="st">"um_kv"</span>, <span class="st">"cooling"</span>, <span class="st">"windings"</span>, <span class="st">"design"</span>):</span>
<span id="cb14-17"><a href="#cb14-17" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> rep[k] <span class="op">!=</span> our[k]:</span>
<span id="cb14-18"><a href="#cb14-18" aria-hidden="true" tabindex="-1"></a>            out.append(<span class="ss">f"different </span><span class="sc">{</span>k<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb14-19"><a href="#cb14-19" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>does the offered type-test report cover the unit we buy?
  (a teaching rule: same design family, insulation level,
  cooling and winding material, rating within +/- 15 %)
  U-A  5.6 MVA  covers
  U-B  4.0 MVA  does not:
      rating outside +/- 15 %, different windings, different design
  U-C  6.3 MVA  covers
  U-C's 6.3 MVA report of the same design covers ours by
  the rule; U-B's report is another design and material -
  either a new type test (time, cost) or a deviation priced;
  the real rule is the standard's and the owner's (STD-120)</code></pre>
<div id="exm-ch39-typetest" class="theorem example">
<p><span class="theorem-title"><strong>مثال 39.4 (گزارشِ واحدی دیگر)</strong></span> <strong>پرسش.</strong> هر سه پیشنهاد گزارشِ آزمونِ نوعی فرستاده‌اند. کدام گزارش واحدِ ۵٫۶ مگاولت‌آمپری را می‌پوشاند؟</p>
<p><strong>پاسخ.</strong> گزارشِ <span class="ltr" dir="ltr">U-A</span> برای همین واحد است. گزارشِ ۶٫۳ مگاولت‌آمپریِ <span class="ltr" dir="ltr">U-C</span> از همان خانوادهٔ طراحی است و در بازهٔ ۱۵ درصد قرار می‌گیرد، پس با قاعدهٔ آموزشی می‌پوشاند. گزارشِ <span class="ltr" dir="ltr">U-B</span> برای یک واحدِ ۴ مگاولت‌آمپری با طراحی و جنسِ سیم‌پیچِ دیگری است و نمی‌پوشاند.</p>
<p><strong>تفسیر.</strong> آزمونِ نوعی دربارهٔ یک طراحی است، نه یک برچسب. گزارشی که طراحی، سطحِ عایقی، سرمایش یا جنسِ سیم‌پیچی‌اش فرق دارد، چیزی دربارهٔ واحدِ ما ثابت نمی‌کند. دو راه می‌ماند: آزمونِ نوعیِ تازه با زمان و هزینه‌اش، یا عدولی که قیمت می‌خورد (<a href="#sec-ch39-d-matrix" class="quarto-xref"><span>بخش 39.5.1</span></a>). مرزِ دقیقِ «همان طراحی» را استاندارد و مشخصهٔ مالک تعیین می‌کنند (<span class="ltr" dir="ltr">STD-120</span>). قاعدهٔ ۱۵ درصدیِ این‌جا فقط آموزشی است (<span class="ltr" dir="ltr">A-429</span>). <strong>وارسی:</strong> <span class="math inline">\((6.3 - 5.6)/5.6 = 12.5\,\%\)</span>، کمتر از ۱۵ درصد.</p>
</div>
</section>
<section id="sec-ch39-b-editions" class="level4" data-number="39.3.3.2">
<h4 data-number="39.3.3.2" class="anchored" data-anchor-id="sec-ch39-b-editions"><span class="header-section-number">39.3.3.2</span> ویرایشِ استانداردهای نقل‌شده</h4>
<pre class="text"><code>standards editions cited in the offers (register: STD-120,
IEC 60076-1:2011, edition 3.0)
  U-A  IEC 60076-1 edition 3.0 (2011)
      matches the register
  U-B  IEC 60076-1, an earlier edition
      superseded edition: a deviation until shown equal
  U-C  IEC 60076-1 (no edition given)
      undated: ask which edition, record the answer
  the specification names the edition it relies on; an
  offer to another edition is checked clause by clause by
  the engineer, not assumed to be the same</code></pre>
<p><strong>ایده.</strong> مشخصه نام می‌برد به کدام ویرایشِ هر استاندارد تکیه دارد، و دفترِ استانداردها همان را نگه می‌دارد. پیشنهادی که به ویرایشِ قدیمی‌تر ارجاع دهد، تا وقتی برابری‌اش بند به بند نشان داده نشده، یک عدول است. ارجاعِ بی‌تاریخ پرسشی است که باید پرسیده و پاسخش ثبت شود. هیچ‌کدام را نباید «همان» فرض کرد. ویرایش‌ها بندها، آزمون‌ها و رواداری‌ها را عوض می‌کنند.</p>
</section>
<section id="sec-ch39-b-clar" class="level4" data-number="39.3.3.3">
<h4 data-number="39.3.3.3" class="anchored" data-anchor-id="sec-ch39-b-clar"><span class="header-section-number">39.3.3.3</span> دفترِ روشن‌سازی‌ها</h4>
<pre class="text"><code>clarification log of the tender (answers due in 7 days)
  U-A  loss tolerance basis     3 days
  U-B  heat-run witness         no answer  price changes
  U-B  data schedule items      12 days  price changes
  U-C  coating class proof      5 days
  U-C  sound level method       4 days
  U-A  monitoring relay link    6 days  price changes
  late or missing: 2; each is treated as stated in
  the instructions to bidders - here, the least favourable
  reading priced as a deviation; a clarification that
  changes the price is recorded and applied to all bidders</code></pre>
<p><strong>ایده.</strong> هر پرسشِ روشن‌سازی موعدی دارد. پاسخِ دیرکرده یا پاسخ‌نداده همان‌طور رفتار می‌شود که دستورالعملِ مناقصه گفته است. در این‌جا یعنی نامطلوب‌ترین خوانش، که به‌عنوانِ عدول قیمت می‌خورد. روشن‌سازی‌ای که قیمت را عوض کند ثبت می‌شود و برای همهٔ پیشنهاددهندگان یکسان اعمال می‌شود. این دفتر بخشی از سابقهٔ ارزیابی است. اگر روزی پرسیده شود چرا <span class="ltr" dir="ltr">U-B</span> کنار گذاشته شد، پاسخ در همین دفتر است.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>مشخصهٔ عملکردی و مشخصهٔ ساخت بر پایهٔ نقشه چه فرقی دارند؟</li>
<li>مالکیتِ طراحی چه چیزی را تعیین می‌کند؟</li>
<li>گزارشِ آزمونِ نوعِ یک رتبهٔ دیگر چه مشکلی دارد؟</li>
<li>اگر سازنده ویرایشِ قدیمی‌ترِ یک استاندارد را نام ببرد چه می‌شود؟</li>
<li>پنج چیزی که دادهٔ زیست‌محیطی باید بگوید کدام‌اند؟</li>
<li>چرا کمترین ردپا لزوماً بهترین نیست؟</li>
<li>چرا گزارشِ آزمونِ نوعیِ <span class="ltr" dir="ltr">U-B</span> واحدِ ما را نمی‌پوشاند؟</li>
<li>با ارجاعِ بی‌تاریخ به یک استاندارد چه می‌کنید؟</li>
<li>پاسخِ دیرکردهٔ روشن‌سازی چگونه ارزیابی می‌شود؟</li>
</ol>
<p>پاسخ‌ها: (۱) کارکرد در برابرِ نقشه؛ طراحی با سازنده یا خریدار؛ (۲) خطای طراحی بر عهدهٔ کیست؛ (۳) شاهدِ همان جزء نیست؛ (۴) عدول است؛ (۵) مرز، روش، منبع، سال، عدمِ قطعیت؛ (۶) ممکن است مرزش کوتاه‌تر باشد.</p>
</div>
</div>
</section>
</section>
</section>
<section id="sec-ch39-c" class="level2" data-number="39.4">
<h2 data-number="39.4" class="anchored" data-anchor-id="sec-ch39-c"><span class="header-section-number">39.4</span> پ. کنترل‌های تجاری و کیفیت</h2>
<p>قرارداد می‌گوید اگر چیزی آن‌طور که قول داده شده نشود، چه می‌شود. این بخش ابزارهای آن را با عدد می‌سنجد: <strong>خسارتِ مقطوع</strong> برای تأخیر و سقفش، ارزشِ سال‌های <strong>ضمانت</strong>، <strong>نقطه‌های شاهد</strong> در کارخانه، و راهِ رسمیِ پذیرشِ یک <strong>عدم‌انطباق</strong>. همه مفهوم‌اند. متنِ قرارداد کارِ حقوق‌دانانِ طرف‌هاست.</p>
<section id="sec-ch39-c-ld" class="level3" data-number="39.4.1">
<h3 data-number="39.4.1" class="anchored" data-anchor-id="sec-ch39-c-ld"><span class="header-section-number">39.4.1</span> خسارتِ مقطوعِ تأخیر و سقفِ آن</h3>
<p><strong>ایده.</strong> <strong>خسارتِ مقطوع</strong> (<a href="21-economics-contracts.html" class="quarto-xref"><span>فصل 21</span></a>) مبلغی از پیش توافق‌شده برای هر هفتهٔ تأخیر است، معمولاً درصدی از قیمتِ قرارداد، با یک سقف:</p>
<p><span id="eq-ch39-ld"><span class="math display">\[
D = \min\left(w \, r \, P,\; c\,P\right)
\tag{39.2}\]</span></span></p>
<p>با <span class="math inline">\(w\)</span> هفتهٔ تأخیر، <span class="math inline">\(r\)</span> نرخِ هفتگی، <span class="math inline">\(P\)</span> قیمت و <span class="math inline">\(c\)</span> سهمِ سقف.</p>
<pre class="text"><code>delay damages on the transformer order: 0.5 % a week, cap 10 % (teaching)
  weeks late   damages k u   cap reached
           2          11.6   no
           8          46.4   no
          20         116.0   yes
          30         116.0   yes
  a week of late PV costs the project about 145 k u (107 GWh/yr at 70 u/MWh);
  the damages pay 5.8 k u a week and stop at 116 k u. They
  are a pre-agreed estimate, not insurance: the schedule
  float and the follow-up of the order protect the project</code></pre>
<div id="exm-ch39-ld" class="theorem example">
<p><span class="theorem-title"><strong>مثال 39.5 (خسارتی که هزینه را نمی‌پوشاند)</strong></span> <strong>پرسش.</strong> سفارشِ ترانسفورماتورها ۱٬۱۶۰ هزار واحد است، با نیم درصد در هفته و سقفِ ده درصد. خسارتِ هشت و بیست هفته تأخیر چقدر است؟ تأخیرِ بخشِ خورشیدی پروژه را در هفته چقدر هزینه دارد؟ (عددهای آموزشی.)</p>
<p><strong>پاسخ.</strong> هشت هفته ۴۶٫۴ و بیست هفته ۱۱۶ هزار واحد، که همان سقف است. یک هفته تأخیرِ بخشِ خورشیدی حدودِ ۱۴۵ هزار واحد درآمد از دست می‌دهد: ۱۰۷ گیگاوات‌ساعت در سال با ۷۰ واحد بر مگاوات‌ساعت.</p>
<p><strong>تفسیر.</strong> خسارت هفته‌ای ۵٫۸ هزار واحد می‌پردازد و پروژه هفته‌ای ۱۴۵ از دست می‌دهد. خسارتِ مقطوع یک برآوردِ از پیش توافق‌شده است، نه بیمه. چیزی که پروژه را حفظ می‌کند، شناورِ برنامه و پیگیریِ سفارش است: بازدید از کارخانه، وارسیِ پیشرفتِ تولید و نقشهٔ زیرتأمین‌کنندگان (<a href="#sec-ch39-a-subtier" class="quarto-xref"><span>بخش 39.2.3</span></a>). <strong>وارسی:</strong> <span class="math inline">\(0.005 \times 1\,160 = 5.8\)</span> و <span class="math inline">\(107\,426 \times 70/52 = 144.6\)</span> هزار.</p>
</div>
</section>
<section id="sec-ch39-c-warranty" class="level3" data-number="39.4.2">
<h3 data-number="39.4.2" class="anchored" data-anchor-id="sec-ch39-c-warranty"><span class="header-section-number">39.4.2</span> ضمانت و قطعه‌های یدکی در طولِ عمر</h3>
<pre class="text"><code>warranty years and spares, present value over 25 years (teaching)
  offer   warranty   expected repairs after warranty, k u   spares k u
  U-A            5                                    42.6           30
  U-B            2                                    56.1           18
  U-C            3                                    51.3           24
  U-A's longer warranty is worth 14 k u against U-B in repairs;
  the bigger value is the evidence a warranty period
  produces (early failures found while the maker pays)</code></pre>
<p><strong>ایده.</strong> <strong>ضمانت</strong> (<a href="10-pv-modules-arrays.html" class="quarto-xref"><span>فصل 10</span></a>) می‌گوید تا چند سال سازنده خرابی را به هزینهٔ خودش برطرف می‌کند. ارزشِ مستقیمِ سال‌های ضمانت، ارزشِ کنونیِ تعمیرهایی است که در آن سال‌ها از دوشِ مالک برداشته می‌شود. اینجا ضمانتِ پنج‌سالهٔ <span class="ltr" dir="ltr">U-A</span> در برابرِ دوسالهٔ <span class="ltr" dir="ltr">U-B</span> حدودِ ۱۴ هزار واحد می‌ارزد. ارزشِ بزرگ‌تر شاهدی است که دورهٔ ضمانت می‌سازد: خرابی‌های زودرس وقتی پیدا می‌شوند که سازنده می‌پردازد (<a href="37-performance-analytics.html#sec-ch37-e-growth" class="quarto-xref"><span>بخش 37.6.9</span></a>). قطعه‌های یدکی با کد، قیمت و زمانِ تحویل در پیشنهاد می‌آیند، و تعهدِ سازنده به ساختِ آن‌ها در سال‌های عمر هم.</p>
</section>
<section id="sec-ch39-c-witness" class="level3" data-number="39.4.3">
<h3 data-number="39.4.3" class="anchored" data-anchor-id="sec-ch39-c-witness"><span class="header-section-number">39.4.3</span> نقطه‌های شاهد و عدم‌انطباق</h3>
<pre class="text"><code>factory witness points of the transformer order (teaching)
  test or step         how                why
  heat run             witnessed          temperature rise, not just losses
  loss measurement     witnessed          the guarantee is paid on it
  applied voltage      witnessed          insulation
  routine tests        reports reviewed   every unit
  painting             sample inspected   thickness readings
  a failed test makes a nonconformity: repaired and
  retested, or accepted as is by a written concession with
  a price or a longer warranty - never by silence (ch 40)</code></pre>
<p><strong>ایده.</strong> <strong>نقطهٔ شاهد</strong> (<a href="08-electrical-machines.html" class="quarto-xref"><span>فصل 8</span></a>) آزمونی است که خریدار در آن حاضر می‌شود. آزمونِ گرما دما را ثابت می‌کند، نه فقط تلفات را. اندازه‌گیریِ تلفات مبنای پرداختِ تضمین است. آزمونی که رد شود یک <strong>عدم‌انطباق</strong> می‌سازد: یا تعمیر و آزمونِ دوباره، یا پذیرشِ همان‌طور که هست با یک <strong>امتیازِ کتبی</strong> (به انگلیسی <span class="ltr" dir="ltr">concession</span>) که قیمت یا ضمانتِ بلندتری کنارش می‌آید. هرگز با سکوت. فرایندهای کارخانه و برگه‌های آزمون در فصلِ ۴۰ می‌آیند (<a href="40-manufacturing-quality.html" class="quarto-xref"><span>فصل 40</span></a>). <strong>مرزِ پذیرشِ قرارداد</strong> هم همین‌جا تعریف می‌شود: پذیرشِ کارخانه، تحویل در ساختگاه، و پذیرشِ نهایی پس از راه‌اندازی، هر کدام با شاهدِ خودش.</p>
</section>
<section id="sec-ch39-c-claims" class="level3" data-number="39.4.4">
<h3 data-number="39.4.4" class="anchored" data-anchor-id="sec-ch39-c-claims"><span class="header-section-number">39.4.4</span> تغییر، ادعا و سابقه</h3>
<p><strong>ایده.</strong> پس از امضا، هر تغییر در کار یک <strong>دستورِ تغییر</strong> است با قیمت و برنامه (<a href="38-detailed-design-documents.html#sec-ch38-e-change" class="quarto-xref"><span>بخش 38.6.4</span></a>). هر طرفی که فکر می‌کند حقش ضایع شده یک <strong>ادعا</strong> می‌دهد، در مهلتی که قرارداد گفته، با شاهد. ادعایی که سابقه ندارد، مثلاً صورت‌جلسهٔ تأخیر یا نامهٔ اعلام یا عکسِ تاریخ‌دار، تقریباً همیشه از دست می‌رود. پس ریسکِ سابقه یکی از ریسک‌های اصلیِ تدارکات است، کنارِ ریسکِ ارز، حمل، رابط و مسئولیت. بخشِ ح این ریسک‌ها را میانِ قراردادها کنار هم می‌گذارد (<a href="#sec-ch39-h" class="quarto-xref"><span>بخش 39.9</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch39-ld" class="quarto-xref">معادلهٔ&nbsp;<span>39.2</span></a> را توضیح دهید.</li>
<li>قراردادی ۲٬۰۰۰ هزار واحدی با ۰٫۵٪ در هفته و سقفِ ۱۰٪. خسارتِ ۱۲ و ۳۰ هفته؟</li>
<li>چرا خسارتِ مقطوع بیمه نیست؟</li>
<li>ارزشِ بزرگ‌ترِ دورهٔ ضمانت چیست؟</li>
<li>آزمونِ گرما چه چیزی را ثابت می‌کند که اندازه‌گیریِ تلفات نمی‌کند؟</li>
<li>دو راهِ رفعِ یک عدم‌انطباق کدام‌اند؟</li>
<li>سه مرزِ پذیرشِ قرارداد را نام ببرید.</li>
<li>ادعای بی‌سابقه چه سرنوشتی دارد؟</li>
</ol>
<p>پاسخ‌ها: (۱) کمینهٔ نرخ ضربدر هفته ضربدر قیمت و سقف؛ (۲) ۱۲۰ و ۲۰۰ هزار واحد؛ (۳) پیش‌توافق است و زیانِ واقعی را نمی‌پوشاند؛ (۴) شاهدِ خرابی‌های زودرس به هزینهٔ سازنده؛ (۵) افزایشِ دما؛ (۶) تعمیر و آزمونِ دوباره، یا امتیازِ کتبی؛ (۷) کارخانه، ساختگاه، پذیرشِ نهایی؛ (۸) تقریباً همیشه از دست می‌رود.</p>
</div>
</div>
</section>
<section id="sec-ch39-c-numbers" class="level3" data-number="39.4.5">
<h3 data-number="39.4.5" class="anchored" data-anchor-id="sec-ch39-c-numbers"><span class="header-section-number">39.4.5</span> کنترل‌های تجاری در عدد</h3>
<p>چهار درسِ دیگر کنترل‌های تجاری را به عدد می‌برند: آنچه مالک پیش از ساختِ کالا پرداخته است، ترانسفورماتورِ یدکی، هزینهٔ یک تأخیر و یک تغییر، و شمارِ آزمون‌هایی که باید دید. همهٔ مفهوم‌های قراردادی این‌جا فقط برای فهمِ عددهاست و مشاورهٔ حقوقی نیست (<span class="ltr" dir="ltr">A-429</span>).</p>
<section id="sec-ch39-c-exposure" class="level4" data-number="39.4.5.1">
<h4 data-number="39.4.5.1" class="anchored" data-anchor-id="sec-ch39-c-exposure"><span class="header-section-number">39.4.5.1</span> پرداخت‌های مرحله‌ای و آنچه در معرض است</h4>
<p>مالک با هر <strong>مرحلهٔ پرداخت</strong> بخشی از قیمت را می‌پردازد. تأمین‌کننده هم کالا را کم‌کم می‌سازد. فاصلهٔ «پرداخت‌شده» و «ارزشِ ساخته‌شده» مقداری است که اگر تأمین‌کننده در آن لحظه ورشکست شود، در معرضِ از دست رفتن است. <strong>ضمانت‌نامهٔ پیش‌پرداخت</strong> بخشی از این فاصله را می‌پوشاند.</p>
<div id="fig-ch39-exposure" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch39-exposure-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch39-exposure.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch39-exposure-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;39.4: پرداخت‌ها در برابرِ ارزشِ ساخته‌شدهٔ سفارشِ <span class="ltr" dir="ltr">U-A</span>، مقدارِ در معرضِ خطر، و آنچه با ضمانت‌نامهٔ پیش‌پرداختِ ۱۰ درصدی تا آزمونِ کارخانه بی‌پوشش می‌ماند (فقط مفهوم).
</figcaption>
</figure>
</div>
<pre class="text"><code>owner's exposure on the U-A order: paid minus value built
  milestones:
    week  0   10%  order (advance)
    week  8   30%  drawings approved
    week 26   40%  FAT passed
    week 32   20%  delivered to site
  peak exposure 290 k u in week 8 (just
  after drawings are approved, before the core is built)
  with an advance-payment guarantee of 10 % until FAT, the
  uncovered peak is 174 k u in week 8
  milestones paid ahead of value create exposure; securities
  and milestone design reduce it - the instruments' wording
  is for the lawyers and the banks (concept only)</code></pre>
<div id="exm-ch39-exposure" class="theorem example">
<p><span class="theorem-title"><strong>مثال 39.6 (سی درصد برای کاغذ)</strong></span> <strong>پرسش.</strong> بیشترین مقدارِ در معرضِ خطر کِی است؟ چگونه کم می‌شود؟</p>
<p><strong>پاسخ.</strong> هفتهٔ ۸، با <span class="ltr" dir="ltr">290</span> هزار واحد، درست پس از تأییدِ نقشه‌ها. در آن لحظه ۴۰ درصد پرداخت شده، اما ارزشِ ساخته‌شده ۱۵ درصد است. ضمانت‌نامهٔ پیش‌پرداختِ ۱۰ درصدی، بخشِ بی‌پوشش را به <span class="ltr" dir="ltr">174</span> هزار واحد می‌رساند.</p>
<p><strong>تفسیر.</strong> مرحلهٔ «تأییدِ نقشه‌ها» ۳۰ درصد می‌پردازد، در حالی که کار تا آن لحظه بیشتر روی کاغذ است. دو راه این فاصله را کم می‌کند. یکی طراحیِ مرحله‌ها نزدیک به ارزش است: پرداختی کوچک‌تر برای نقشه‌ها و مرحله‌ای تازه برای ساختِ هسته. دیگری <strong>ضمانت‌نامهٔ حسنِ انجامِ کار</strong> یا ضمانت‌نامه‌ای بزرگ‌تر است. متنِ هر ضمانت‌نامه با حقوق‌دان‌ها و بانک‌هاست. مهندس منحنی را می‌دهد که نشان می‌دهد چه مقدار و تا کِی پوشش لازم است. <strong>وارسی:</strong> <span class="math inline">\((0.40 - 0.15) \times 1160 = 290\)</span>.</p>
</div>
</section>
<section id="sec-ch39-c-spares" class="level4" data-number="39.4.5.2">
<h4 data-number="39.4.5.2" class="anchored" data-anchor-id="sec-ch39-c-spares"><span class="header-section-number">39.4.5.2</span> ترانسفورماتورِ یدکیِ راهبردی</h4>
<p>خرابیِ ترانسفورماتور کمیاب است و رخدادهای مستقل در زمان را <strong>قانونِ پواسون</strong> توصیف می‌کند. اگر <span class="math inline">\(n\)</span> واحد هر کدام با نرخِ <span class="math inline">\(\lambda\)</span> در سال خراب شوند، شمارِ خرابی‌ها در بازهٔ <span class="math inline">\(T\)</span> میانگینِ <span class="math inline">\(\mu = n\lambda T\)</span> دارد و احتمالِ اینکه از <span class="math inline">\(k\)</span> بیشتر نشود چنین است:</p>
<p><span id="eq-ch39-poisson"><span class="math display">\[
P(N \le k) = \sum_{i=0}^{k} \frac{e^{-\mu}\,\mu^{i}}{i!}, \qquad \mu = n\,\lambda\,T
\tag{39.3}\]</span></span></p>
<pre class="text"><code>a strategic spare unit transformer? (teaching rates)
  failures expected in a 30-week replacement lead: 0.058
  chance of one or more in that window: 5.6%
  failures expected over 25 years: 2.5
  energy lost per failure without a spare: 389 k u (5 MW, CF 0.22, 30 weeks)
  expected loss over life without a spare: 973 k u
  one spare with storage and upkeep: about 136 k u
  the spare pays if failures are as likely as assumed; it
  also needs the same rating and vector group - one more
  reason the ten units are identical (ch 38, C-017)</code></pre>
<p><strong>ایده.</strong> در ۳۰ هفته‌ای که ساختِ یک ترانسفورماتورِ تازه طول می‌کشد، احتمالِ خرابیِ یکی از ده واحد فقط ۵٫۶ درصد است. اما در ۲۵ سال، ۲٫۵ خرابی انتظار می‌رود و هر کدام بی‌یدکی حدودِ ۳۸۹ هزار واحد انرژی از دست می‌دهد. یک واحدِ یدکی با انبارداری و نگهداری حدودِ ۱۳۶ هزار واحد است، پس می‌ارزد. این نتیجه به نرخِ خرابیِ فرضی بسته است (<span class="ltr" dir="ltr">A-429</span>) و با دادهٔ ناوگان در فصلِ ۵۲ دوباره سنجیده می‌شود. یک شرط هم دارد: یدکی باید با همهٔ ده واحد یکی باشد، یعنی همان توان، گروهِ برداری و امپدانس. این یکی دیگر از دلیل‌های یکسان‌کردنِ واحدها با تغییرِ <span class="ltr" dir="ltr">C-017</span> بود (<a href="38-detailed-design-documents.html#sec-ch38-d-change" class="quarto-xref"><span>بخش 38.5.4</span></a>).</p>
</section>
<section id="sec-ch39-c-claim" class="level4" data-number="39.4.5.3">
<h4 data-number="39.4.5.3" class="anchored" data-anchor-id="sec-ch39-c-claim"><span class="header-section-number">39.4.5.3</span> ادعای تأخیر و دستورِ تغییر در عدد</h4>
<pre class="text"><code>a delay claim and a change order, priced (concepts only)
  owner's data six weeks late: prolongation 6 x 9.5 = 57 k u
  disruption: productivity 1.00 -&gt; 0.80 on 4,000 h: 1,000 h extra = 45 k u
  change order C-022 (extra feeder) at contract unit rates: 86.4 k u
  a claim stands on records: the late transmittal (ch 38),
  the planned and actual productivity, the notice given in
  time; without them it is an opinion. Entitlement is for
  the contract and the lawyers - the engineer supplies the
  facts and the arithmetic</code></pre>
<p><strong>ایده.</strong> <strong>ادعای تأخیر</strong> دو بخشِ رایج دارد. <strong>طولانی‌شدن</strong> هزینهٔ زمانیِ کارگاه است، یعنی هزینهٔ هفتگیِ ساختگاه ضرب در هفته‌های تأخیر. <strong>اختلال</strong> کارِ اضافه‌ای است که از افتِ بهره‌وری می‌آید. سنجشِ آن با مقایسهٔ بهره‌وریِ پیش و هنگامِ اختلال است. <strong>دستورِ تغییر</strong> با نرخ‌های واحدِ قرارداد قیمت می‌خورد. اینکه ادعا پذیرفته شود یا نه به قرارداد و حقوق‌دان‌ها بسته است. مهندس دو چیز را فراهم می‌کند: واقعیت‌ها و حساب. واقعیت‌ها همان سوابق‌اند: ارسال‌نامهٔ دیرکرده (<a href="38-detailed-design-documents.html#sec-ch38-g-transmit" class="quarto-xref"><span>بخش 38.8.5</span></a>)، بهره‌وریِ برنامه‌ریزی‌شده و واقعی، و اخطاری که سرِ وقت داده شد. ادعای بی‌سابقه فقط یک نظر است.</p>
</section>
<section id="sec-ch39-c-sampling" class="level4" data-number="39.4.5.4">
<h4 data-number="39.4.5.4" class="anchored" data-anchor-id="sec-ch39-c-sampling"><span class="header-section-number">39.4.5.4</span> چند آزمونِ کارخانه را شاهد باشیم؟</h4>
<p>اگر از <span class="math inline">\(N\)</span> واحد، <span class="math inline">\(k\)</span> واحد ایرادی سیستمی داشته باشند و <span class="math inline">\(n\)</span> آزمون به‌تصادف شاهد گرفته شود، احتمالِ دیدنِ دست‌کم یکی از آن‌ها چنین است:</p>
<p><span id="eq-ch39-witness"><span class="math display">\[
P = 1 - \binom{N-k}{n} \Big/ \binom{N}{n}
\tag{39.4}\]</span></span></p>
<pre class="text"><code>how many of ten factory tests to witness?
  witnessed  chance to see at least one of 2 faulty units
          1   20.0%
          2   37.8%
          3   53.3%
          5   77.8%
         10  100.0%
  witnessing three gives about a half chance; the first
  unit always (design faults show there), then a random two,
  and every test report reviewed (lesson C, ch 38 sampling)</code></pre>
<p><strong>ایده.</strong> شاهدبودنِ سه آزمون از ده آزمون فقط حدودِ نیمی از شانس را می‌دهد. پس برنامهٔ نقطه‌های شاهد سه بخش دارد. واحدِ اول همیشه شاهد گرفته می‌شود، چون ایرادِ طراحی آن‌جا خود را نشان می‌دهد. دو واحدِ دیگر به‌تصادف انتخاب می‌شوند. گزارشِ آزمونِ همهٔ واحدها هم بازبینی می‌شود. این همان منطقِ وارسیِ نمونه‌ای در فصلِ ۳۸ است (<a href="38-detailed-design-documents.html#sec-ch38-e-checks" class="quarto-xref"><span>بخش 38.6.6</span></a>)، این بار در کارخانهٔ تأمین‌کننده (<a href="#sec-ch39-c-witness" class="quarto-xref"><span>بخش 39.4.3</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>مقدارِ در معرضِ خطر در هر هفته چگونه حساب می‌شود؟</li>
<li>چرا بیشترین مقدار درست پس از تأییدِ نقشه‌هاست؟</li>
<li><a href="#eq-ch39-poisson" class="quarto-xref">معادلهٔ&nbsp;<span>39.3</span></a> را توضیح دهید. با ده واحد، نرخِ ۱ درصد و ۳۰ هفته، <span class="math inline">\(\mu\)</span> چقدر است؟</li>
<li>ترانسفورماتورِ یدکی چه شرطی برای کارکردن دارد؟</li>
<li>طولانی‌شدن و اختلال را تعریف کنید.</li>
<li>ادعا بر چه سوابقی می‌ایستد؟</li>
<li>با شاهدبودنِ دو آزمون از ده آزمون، شانسِ دیدنِ یکی از دو واحدِ معیوب چقدر است؟</li>
</ol>
</div>
</div>
</section>
</section>
</section>
<section id="sec-ch39-d" class="level2" data-number="39.5">
<h2 data-number="39.5" class="anchored" data-anchor-id="sec-ch39-d"><span class="header-section-number">39.5</span> ت. آزمایشگاهِ ارزیابیِ پیشنهادها</h2>
<p>این آزمایشگاه مثال‌های کارشدهٔ اصلیِ فصل را می‌آورد: سه پیشنهادِ ساختگی برای ده ترانسفورماتورِ واحدِ خورشیدی با یک <strong>ماتریسِ انطباق و عدول</strong> شفاف مقایسه می‌شوند. سپس قیمتِ ارزیابی‌شده با تلفاتِ سرمایه‌ای، تحویل و ارز ساخته می‌شود. پرونده‌های توانمندیِ کارخانه با ریسک‌های کیفیتِ پروژه سنجیده می‌شوند. جدولِ دادهٔ تأمین‌کننده وارسی می‌شود. و سرانجام توصیهٔ واگذاری از همهٔ این‌ها بیرون می‌آید.</p>
<p><strong>پرونده:</strong> <code>companion/ch39/lab_d.py</code></p>
<section id="sec-ch39-d-matrix" class="level3" data-number="39.5.1">
<h3 data-number="39.5.1" class="anchored" data-anchor-id="sec-ch39-d-matrix"><span class="header-section-number">39.5.1</span> گامِ ۱: ماتریسِ انطباق و عدول</h3>
<p><strong>ایده.</strong> هر الزامِ مشخصه یک سطر است و هر پیشنهاد یک ستون: مطابق، با عدول، یا ارائه‌نشده. الزام‌های بحرانی علامت دارند. <strong>عدول روی یک الزامِ بحرانی قیمت‌گذاری نمی‌شود.</strong> یا پیش از واگذاری رفع می‌شود، یا پیشنهاد پذیرفتنی نیست. عدول روی الزامِ غیربحرانی قیمت می‌گیرد و در قیمتِ ارزیابی‌شده می‌نشیند:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb25"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb25-1"><a href="#cb25-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> compliance(answers: <span class="bu">dict</span>[<span class="bu">str</span>, <span class="bu">str</span>],</span>
<span id="cb25-2"><a href="#cb25-2" aria-hidden="true" tabindex="-1"></a>               critical: <span class="bu">set</span>[<span class="bu">str</span>]) <span class="op">-&gt;</span> <span class="bu">tuple</span>[<span class="bu">float</span>, <span class="bu">list</span>]:</span>
<span id="cb25-3"><a href="#cb25-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""answers: requirement -&gt; 'comply', 'deviate' or 'no'. Returns the</span></span>
<span id="cb25-4"><a href="#cb25-4" aria-hidden="true" tabindex="-1"></a><span class="co">    share fully complied and the critical requirements not complied."""</span></span>
<span id="cb25-5"><a href="#cb25-5" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> <span class="bu">len</span>(answers)</span>
<span id="cb25-6"><a href="#cb25-6" aria-hidden="true" tabindex="-1"></a>    ok <span class="op">=</span> <span class="bu">sum</span>(<span class="dv">1</span> <span class="cf">for</span> a <span class="kw">in</span> answers.values() <span class="cf">if</span> a <span class="op">==</span> <span class="st">"comply"</span>)</span>
<span id="cb25-7"><a href="#cb25-7" aria-hidden="true" tabindex="-1"></a>    missed <span class="op">=</span> <span class="bu">sorted</span>(r <span class="cf">for</span> r <span class="kw">in</span> critical <span class="cf">if</span> answers.get(r) <span class="op">!=</span> <span class="st">"comply"</span>)</span>
<span id="cb25-8"><a href="#cb25-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> ok <span class="op">/</span> n <span class="cf">if</span> n <span class="cf">else</span> <span class="fl">1.0</span>, missed</span>
<span id="cb25-9"><a href="#cb25-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-10"><a href="#cb25-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb25-11"><a href="#cb25-11" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> evaluated_price(price: <span class="bu">float</span>, deviations: <span class="bu">float</span>, loss_cost: <span class="bu">float</span>,</span>
<span id="cb25-12"><a href="#cb25-12" aria-hidden="true" tabindex="-1"></a>                    delay_weeks: <span class="bu">float</span>, ld_per_week: <span class="bu">float</span>,</span>
<span id="cb25-13"><a href="#cb25-13" aria-hidden="true" tabindex="-1"></a>                    foreign_share: <span class="bu">float</span>, fx_allowance: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb25-14"><a href="#cb25-14" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Price used to compare offers (k u): the offer, the priced</span></span>
<span id="cb25-15"><a href="#cb25-15" aria-hidden="true" tabindex="-1"></a><span class="co">    deviations, the capitalised losses, the cost of a late delivery and an</span></span>
<span id="cb25-16"><a href="#cb25-16" aria-hidden="true" tabindex="-1"></a><span class="co">    allowance for the currency risk on the foreign share."""</span></span>
<span id="cb25-17"><a href="#cb25-17" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> (price <span class="op">+</span> deviations <span class="op">+</span> loss_cost <span class="op">+</span> delay_weeks <span class="op">*</span> ld_per_week</span>
<span id="cb25-18"><a href="#cb25-18" aria-hidden="true" tabindex="-1"></a>            <span class="op">+</span> price <span class="op">*</span> foreign_share <span class="op">*</span> fx_allowance)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>compliance and deviation matrix (C comply, D deviate, N not offered)
  req   critical   U-A   U-B   U-C   requirement
  T07   yes        C     D     C     witness: heat run, losses, insulation
  T08              C     C     D     sound power level at the limit
  T09              D     C     C     ester fluid, fire point above 300 C
  T11              C     D     C     LV busbar for 8 cables per phase
  T12              C     C     D     tank and cooler coating class C4
  T13              D     C     C     monitoring relay, defined data link
  T14   yes        C     N     C     data schedule per item I01-I14
  T16              C     N     C     warranty at least 3 years
  U-A: full compliance 89 %; critical not met: none
  U-B: full compliance 78 %; critical not met: T07, T14
  U-C: full compliance 89 %; critical not met: none
  a deviation on a critical item is not priced, it is
  cleared or the offer is not acceptable; U-B offers no
  witness of the heat run and no data schedule</code></pre>
</section>
<section id="sec-ch39-d-price" class="level3" data-number="39.5.2">
<h3 data-number="39.5.2" class="anchored" data-anchor-id="sec-ch39-d-price"><span class="header-section-number">39.5.2</span> گامِ ۲: قیمتِ ارزیابی‌شده</h3>
<p><strong>ایده.</strong> <strong>قیمتِ ارزیابی‌شده</strong> پنج جزء دارد: قیمتِ پیشنهاد، عدول‌های قیمت‌گذاری‌شده، تلفاتِ سرمایه‌ای در عمرِ دستگاه (<a href="25-transformers-substations.html" class="quarto-xref"><span>فصل 25</span></a>)، هزینهٔ تأخیرِ تحویل نسبت به هفتهٔ نیاز، و اندوختهٔ ارز روی سهمِ خارجیِ قیمت:</p>
<p><span id="eq-ch39-eval"><span class="math display">\[
P_\text{eval} = P + \Delta_\text{dev} + 10\,(A\,P_0 + B\,P_k) + w_\text{late}\,r\,P + P\,f_\text{fx}\,a_\text{fx}
\tag{39.5}\]</span></span></p>
<pre class="text"><code>evaluated price, k u (losses at A 6.84, B 1.37 k u/kW; ch 25)
  offer   price   deviations   losses   late delivery   currency    total
  U-A     1,160            6      841               0         65    2,072
  U-B     1,010           28    1,066              20         16    2,141
  U-C     1,080           12      923               0         78    2,093
  lowest price: U-B; lowest evaluated price: U-A
  the losses over 25 years cost about as much as the units;
  the cheapest offer is the most expensive to own. Late
  delivery is priced at the delay damages it would cost the
  project, currency at an allowance on the foreign share</code></pre>
<div id="fig-ch39-evaluated" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch39-evaluated-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch39-evaluated.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch39-evaluated-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;39.5: قیمتِ ارزیابی‌شدهٔ سه پیشنهاد: قیمتِ پیشنهاد، عدول‌ها، تلفاتِ سرمایه‌ای، تأخیر و ارز (ساختگی).
</figcaption>
</figure>
</div>
<div id="exm-ch39-price" class="theorem example">
<p><span class="theorem-title"><strong>مثال 39.7 (ارزان‌ترین پیشنهاد، گران‌ترین مالکیت (مثالِ کارشده))</strong></span> <strong>پرسش.</strong> قیمتِ ارزیابی‌شدهٔ سه پیشنهاد را حساب کنید. ضریب‌های تلفات از فصلِ ۲۵ است: <span class="math inline">\(A = 6.84\)</span> و <span class="math inline">\(B = 1.37\)</span> هزار واحد بر کیلووات. نیاز در هفتهٔ ۳۴ است، خسارت نیم درصد در هفته و اندوختهٔ ارز ۸٪. (پیشنهادهای ساختگی، <span class="ltr" dir="ltr">A-425</span> تا <span class="ltr" dir="ltr">A-427</span>.)</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">U-A</span> ۲٬۰۷۲، <span class="ltr" dir="ltr">U-C</span> ۲٬۰۹۳ و <span class="ltr" dir="ltr">U-B</span> ۲٬۱۴۱ هزار واحد. ارزان‌ترین قیمت <span class="ltr" dir="ltr">U-B</span> است. کمترین قیمتِ ارزیابی‌شده <span class="ltr" dir="ltr">U-A</span>.</p>
<p><strong>تفسیر.</strong> تلفاتِ ۲۵ ساله تقریباً هم‌اندازهٔ خودِ دستگاه‌ها هزینه دارد. <span class="ltr" dir="ltr">U-B</span> ۱۵۰ هزار واحد ارزان‌تر است و ۲۲۵ هزار واحد تلفاتِ بیشتر دارد. تأخیرِ چهارهفته‌ای‌اش هم ۲۰ هزار واحد می‌افزاید. <span class="ltr" dir="ltr">U-C</span> بیشترین سهمِ خارجی را دارد، و ریسکِ ارزش ۷۸ هزار واحد است. این ضریب‌ها و اندوخته‌ها پیش از گشودنِ پیشنهادها اعلام می‌شوند، تا ارزیابی شفاف و یکسان باشد. <strong>وارسی:</strong> <span class="math inline">\(1\,160 + 6 + 841 + 0 + 65 = 2\,072\)</span>.</p>
</div>
</section>
<section id="sec-ch39-d-audit" class="level3" data-number="39.5.3">
<h3 data-number="39.5.3" class="anchored" data-anchor-id="sec-ch39-d-audit"><span class="header-section-number">39.5.3</span> گامِ ۳: پروندهٔ توانمندی و ممیزیِ کارخانه</h3>
<p><strong>ایده.</strong> <strong>ممیزیِ توانمندی</strong> کارخانه را در هشت قلم امتیاز می‌دهد: نظامِ کیفیت، کنترلِ فرایند، آزمایشگاهِ آزمون، ظرفیت، کنترلِ زیرتأمین‌کنندگان، ردیابی، کار و ایمنی، و سابقهٔ تحویل. سه قلم <strong>کفِ بحرانی</strong> دارند. امتیازِ زیرِ کف رد است، هر چه امتیازهای دیگر باشند:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb28"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb28-1"><a href="#cb28-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> audit_score(scores: <span class="bu">dict</span>[<span class="bu">str</span>, <span class="bu">float</span>], weights: <span class="bu">dict</span>[<span class="bu">str</span>, <span class="bu">float</span>],</span>
<span id="cb28-2"><a href="#cb28-2" aria-hidden="true" tabindex="-1"></a>                floors: <span class="bu">dict</span>[<span class="bu">str</span>, <span class="bu">float</span>]) <span class="op">-&gt;</span> <span class="bu">tuple</span>[<span class="bu">float</span>, <span class="bu">list</span>]:</span>
<span id="cb28-3"><a href="#cb28-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Weighted score 0-5 and the items below their floor (a fail)."""</span></span>
<span id="cb28-4"><a href="#cb28-4" aria-hidden="true" tabindex="-1"></a>    w <span class="op">=</span> <span class="bu">sum</span>(weights.values())</span>
<span id="cb28-5"><a href="#cb28-5" aria-hidden="true" tabindex="-1"></a>    s <span class="op">=</span> <span class="bu">sum</span>(scores[k] <span class="op">*</span> weights[k] <span class="cf">for</span> k <span class="kw">in</span> weights) <span class="op">/</span> w</span>
<span id="cb28-6"><a href="#cb28-6" aria-hidden="true" tabindex="-1"></a>    fails <span class="op">=</span> <span class="bu">sorted</span>(k <span class="cf">for</span> k, f <span class="kw">in</span> floors.items() <span class="cf">if</span> scores.get(k, <span class="fl">0.0</span>) <span class="op">&lt;</span> f)</span>
<span id="cb28-7"><a href="#cb28-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> s, fails</span>
<span id="cb28-8"><a href="#cb28-8" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb28-9"><a href="#cb28-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb28-10"><a href="#cb28-10" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> schedule_completeness(required: <span class="bu">list</span>[<span class="bu">str</span>],</span>
<span id="cb28-11"><a href="#cb28-11" aria-hidden="true" tabindex="-1"></a>                          delivered: <span class="bu">dict</span>[<span class="bu">str</span>, <span class="bu">bool</span>]) <span class="op">-&gt;</span> <span class="bu">tuple</span>:</span>
<span id="cb28-12"><a href="#cb28-12" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""delivered: item -&gt; valid? Share delivered and valid, and what is</span></span>
<span id="cb28-13"><a href="#cb28-13" aria-hidden="true" tabindex="-1"></a><span class="co">    missing or invalid."""</span></span>
<span id="cb28-14"><a href="#cb28-14" aria-hidden="true" tabindex="-1"></a>    good <span class="op">=</span> [r <span class="cf">for</span> r <span class="kw">in</span> required <span class="cf">if</span> delivered.get(r) <span class="kw">is</span> <span class="va">True</span>]</span>
<span id="cb28-15"><a href="#cb28-15" aria-hidden="true" tabindex="-1"></a>    bad <span class="op">=</span> [r <span class="cf">for</span> r <span class="kw">in</span> required <span class="cf">if</span> delivered.get(r) <span class="kw">is</span> <span class="kw">not</span> <span class="va">True</span>]</span>
<span id="cb28-16"><a href="#cb28-16" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">len</span>(good) <span class="op">/</span> <span class="bu">len</span>(required), bad</span>
<span id="cb28-17"><a href="#cb28-17" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb28-18"><a href="#cb28-18" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb28-19"><a href="#cb28-19" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> interface_gaps(needs: <span class="bu">dict</span>[<span class="bu">str</span>, <span class="bu">set</span>[<span class="bu">str</span>]],</span>
<span id="cb28-20"><a href="#cb28-20" aria-hidden="true" tabindex="-1"></a>                   terms: <span class="bu">dict</span>[<span class="bu">str</span>, <span class="bu">set</span>[<span class="bu">str</span>]]) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb28-21"><a href="#cb28-21" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""needs: contract -&gt; topics it relies on another contract for;</span></span>
<span id="cb28-22"><a href="#cb28-22" aria-hidden="true" tabindex="-1"></a><span class="co">    terms: contract -&gt; topics it covers. Returns the uncovered topics."""</span></span>
<span id="cb28-23"><a href="#cb28-23" aria-hidden="true" tabindex="-1"></a>    covered <span class="op">=</span> <span class="bu">set</span>().union(<span class="op">*</span>terms.values()) <span class="cf">if</span> terms <span class="cf">else</span> <span class="bu">set</span>()</span>
<span id="cb28-24"><a href="#cb28-24" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {c: <span class="bu">sorted</span>(t <span class="op">-</span> covered) <span class="cf">for</span> c, t <span class="kw">in</span> needs.items() <span class="cf">if</span> t <span class="op">-</span> covered}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>factory capability audit, scores 0-5 with critical floors (A-426)
  item                    weight   U-A   U-B   U-C   floor
  quality system              2     4     3     4
  process control             3     4     2     4     3.0
  test laboratory             3     4     3     3     3.0
  capacity                    2     3     4     2
  sub-supplier control        2     3     2     3
  traceability                2     4     2     4
  labour and HSE              2     4     3     3     3.0
  delivery record             1     4     3     2
  U-A: weighted 3.76; below a floor: none
  U-B: weighted 2.71; below a floor: process control
  U-C: weighted 3.24; below a floor: none
  a weighted score hides a weak critical process; the floor
  makes it a fail whatever the other scores. U-C's low
  capacity score is a delivery risk to watch, not a fail</code></pre>
<div id="exm-ch39-audit" class="theorem example">
<p><span class="theorem-title"><strong>مثال 39.8 (پروندهٔ توانمندی در برابرِ ریسک‌های کیفیت)</strong></span> <strong>پرسش.</strong> کدام ریسک‌های کیفیتِ پروژه را ممیزی پوشش می‌دهد و کدام کارخانه رد می‌شود؟ (ممیزیِ ساختگی، <span class="ltr" dir="ltr">A-426</span>.)</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">U-B</span> با کنترلِ فرایندِ ۲ رد می‌شود. <span class="ltr" dir="ltr">U-A</span> ۳٫۷۶ و <span class="ltr" dir="ltr">U-C</span> ۳٫۲۴ امتیاز دارند.</p>
<p><strong>تفسیر.</strong> بزرگ‌ترین ریسک‌های کیفیتِ ترانسفورماتور خشک‌کردنِ عایق، فشردگیِ سیم‌پیچ و آزمونِ گرماست. این‌ها در کنترلِ فرایند و آزمایشگاه دیده می‌شوند. میانگینِ وزنی ضعفِ یک فرایندِ بحرانی را پنهان می‌کند. کف آن را به رد تبدیل می‌کند. امتیازِ ظرفیتِ پایینِ <span class="ltr" dir="ltr">U-C</span> رد نیست، ریسکِ تحویل است که پیگیری می‌شود. امتیازها از شاهد می‌آیند: بازدید، سابقه‌های تولید، گزارش‌های آزمون. ادعای فروشنده امتیاز نمی‌گیرد. <strong>وارسی:</strong> میانگینِ وزنیِ <span class="ltr" dir="ltr">U-A</span> <span class="math inline">\(64/17 = 3.76\)</span> است.</p>
</div>
</section>
<section id="sec-ch39-d-data" class="level3" data-number="39.5.4">
<h3 data-number="39.5.4" class="anchored" data-anchor-id="sec-ch39-d-data"><span class="header-section-number">39.5.4</span> گامِ ۴: جدولِ دادهٔ تأمین‌کننده</h3>
<pre class="text"><code>supplier data schedule: 14 items committed and valid
  offer   share   missing or not valid
  U-A      93 %   I13
  U-B      57 %   I09, I10, I11, I12, I13, I14
  U-C      86 %   I12, I14
  a delivery defined as 'documents' would accept all three;
  defined as data items with a schema, an update duty and
  the right to use them, none meets it in full - U-A lacks
  only the update duty, which is negotiated before award</code></pre>
<p><strong>ایده.</strong> همراهِ تجهیزات، داده هم خریده می‌شود: شناسه و شمارهٔ سریال، برگهٔ داده، فهرستِ مواد، نقشه‌ها و مدل‌ها، گزارش‌های آزمون، کالیبراسیون، ضمانت‌نامه، برنامهٔ نگهداری، فهرستِ یدکی، دادهٔ ایمنی و محیطی، داده در طرح‌وارهٔ مالک، تعهدِ به‌روزرسانی، و حقِ استفاده. فصلِ ۳۸ همین‌ها را به‌صورتِ الزام‌های اطلاعاتی نوشت (<a href="38-detailed-design-documents.html#sec-ch38-g-info" class="quarto-xref"><span>بخش 38.8.2</span></a>). تحویلی که فقط «شمارِ سندها» را بشمارد هر سه را می‌پذیرد. تحویلی که اقلامِ داده را با طرح‌واره، تعهدِ به‌روزرسانی و حق می‌شمارد، هیچ‌کدام را کامل نمی‌پذیرد. <span class="ltr" dir="ltr">U-A</span> فقط تعهدِ به‌روزرسانی را ندارد و آن پیش از واگذاری گفت‌وگو می‌شود.</p>
</section>
<section id="sec-ch39-d-award" class="level3" data-number="39.5.5">
<h3 data-number="39.5.5" class="anchored" data-anchor-id="sec-ch39-d-award"><span class="header-section-number">39.5.5</span> گامِ ۵: توصیهٔ واگذاری</h3>
<pre class="text"><code>award recommendation for the PV unit transformers (A-428)
  U-A: evaluated 2,072 k u; acceptable
  U-B: evaluated 2,141 k u; not acceptable - T07, T14, process control
  U-C: evaluated 2,093 k u; acceptable
  recommended: U-A, lowest evaluated price among acceptable offers,
    21 k u (1 %) below the next - a margin inside
    the uncertainty of the loss evaluation; the audit (3.76
    against 3.24) and the data schedule decide it as well
  conditions: close U-A's two deviations (fluid, monitoring
  interface) and its data update duty before signature;
  the recommendation is the procurement team's; the award
  is the owner's decision</code></pre>
<div id="exm-ch39-award" class="theorem example">
<p><span class="theorem-title"><strong>مثال 39.9 (توصیه با شرط (مثالِ کارشده))</strong></span> <strong>پرسش.</strong> با ماتریسِ انطباق، قیمتِ ارزیابی‌شده، ممیزی و جدولِ داده، کدام پیشنهاد توصیه می‌شود؟ با چه شرط‌هایی؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">U-A</span>، با کمترین قیمتِ ارزیابی‌شده میانِ پیشنهادهای پذیرفتنی. شرط‌ها: رفعِ دو عدولِ مایعِ عایق و رابطِ رلهٔ پایش، و تعهدِ به‌روزرسانیِ داده، پیش از امضا.</p>
<p><strong>تفسیر.</strong> فاصلهٔ <span class="ltr" dir="ltr">U-A</span> و <span class="ltr" dir="ltr">U-C</span> فقط ۲۱ هزار واحد است، حدودِ ۱٪، که در عدمِ قطعیتِ ارزیابیِ تلفات جا می‌شود. ممیزیِ بهتر (<span class="ltr" dir="ltr">3.76</span> در برابرِ <span class="ltr" dir="ltr">3.24</span>) و جدولِ دادهٔ کامل‌تر هم آن را تأیید می‌کنند. توصیه کارِ تیمِ تدارکات است. واگذاری تصمیمِ مالک است. گزارشِ توصیه همهٔ عددها، شرط‌ها و ریسک‌های باقی‌مانده را با هم می‌آورد. <strong>وارسی:</strong> <span class="math inline">\(2\,093 - 2\,072 = 21\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا عدول روی الزامِ بحرانی قیمت‌گذاری نمی‌شود؟</li>
<li>پنج جزءِ قیمتِ ارزیابی‌شده را بنویسید.</li>
<li>تلفاتِ سرمایه‌ایِ یک دستگاه با <span class="math inline">\(P_0 = 5\,\text{kW}\)</span> و <span class="math inline">\(P_k = 50\,\text{kW}\)</span> چقدر است؟</li>
<li>چرا ضریب‌ها پیش از گشودنِ پیشنهادها اعلام می‌شوند؟</li>
<li>کفِ بحرانی در ممیزی چه کاری می‌کند؟</li>
<li>تحویلِ «شمارِ سندها» چه اشکالی دارد؟</li>
<li>وقتی فاصلهٔ دو پیشنهاد ۱٪ است، چه چیزی تصمیم را می‌سازد؟</li>
<li>توصیه و واگذاری با کیست؟</li>
</ol>
<p>پاسخ‌ها: (۱) رفع یا رد می‌شود؛ (۲) قیمت، عدول‌ها، تلفات، تأخیر، ارز؛ (۳) <span class="math inline">\(6.84 \times 5 + 1.37 \times 50 = 102.7\)</span> هزار واحد؛ (۴) تا ارزیابی شفاف و یکسان باشد؛ (۵) ضعفِ بحرانی را رد می‌کند؛ (۶) دادهٔ قابلِ استفاده را نمی‌سنجد؛ (۷) ممیزی و داده؛ (۸) توصیه با تدارکات، واگذاری با مالک.</p>
</div>
</div>
</section>
<section id="sec-ch39-d-reversal" class="level3" data-number="39.5.6">
<h3 data-number="39.5.6" class="anchored" data-anchor-id="sec-ch39-d-reversal"><span class="header-section-number">39.5.6</span> گامِ ۶: قیمتِ انرژی و پایداریِ رتبه</h3>
<p>قیمتِ ارزیابی‌شده با یک قیمتِ انرژی ساخته شد: ۷۰ واحد بر مگاوات‌ساعت، که تلفات را به پول برمی‌گرداند (<a href="#sec-ch39-d-price" class="quarto-xref"><span>بخش 39.5.2</span></a>). اگر آن عدد عوض شود، رتبه هم ممکن است عوض شود. توصیهٔ واگذاری باید بگوید رتبه تا کجا پایدار است. این کار با محاسبهٔ دوبارهٔ همان قیمتِ ارزیابی‌شده برای بازه‌ای از قیمت‌های انرژی انجام می‌شود، با همان فرمولِ آزمایشگاه.</p>
<div id="fig-ch39-reversal" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch39-reversal-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch39-reversal.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch39-reversal-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;39.6: قیمتِ ارزیابی‌شدهٔ سه پیشنهاد در برابرِ قیمتِ انرژی که تلفات را ارزش‌گذاری می‌کند. <span class="ltr" dir="ltr">U-C</span> زیرِ حدودِ ۵۲ واحد بر مگاوات‌ساعت از <span class="ltr" dir="ltr">U-A</span> ارزان‌تر می‌شود.
</figcaption>
</figure>
</div>
<pre class="text"><code>evaluated price against the energy price that values losses
  energy u/MWh   U-A     U-B     U-C   (k u, ten units)
           20    1,471   1,379   1,433
           40    1,711   1,684   1,697
           70    2,072   2,141   2,093
          100    2,432   2,598   2,488
  U-C undercuts U-A below 52 u/MWh, U-B below 49 u/MWh
  U-B fails critical items whatever the price (lesson D);
  the flip that matters is U-C at 52 u/MWh, 25% under the
  70 used: the recommendation says it holds above that
  value and asks whether the offtake price (ch 21) makes a
  lower one credible - a flip is reported, not hidden</code></pre>
<div id="exm-ch39-reversal" class="theorem example">
<p><span class="theorem-title"><strong>مثال 39.10 (پنجاه‌ودو، نه هفتاد)</strong></span> <strong>پرسش.</strong> زیرِ چه قیمتی از انرژی رتبهٔ اول عوض می‌شود؟ کدام جابه‌جایی مهم است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">U-C</span> زیرِ ۵۲ واحد بر مگاوات‌ساعت و <span class="ltr" dir="ltr">U-B</span> زیرِ ۴۹ واحد بر مگاوات‌ساعت از <span class="ltr" dir="ltr">U-A</span> ارزان‌تر می‌شوند. فقط جابه‌جاییِ <span class="ltr" dir="ltr">U-C</span> مهم است، چون <span class="ltr" dir="ltr">U-B</span> در هر قیمتی الزام‌های بحرانی را برآورده نمی‌کند (<a href="#sec-ch39-d-award" class="quarto-xref"><span>بخش 39.5.5</span></a>).</p>
<p><strong>تفسیر.</strong> پیشنهادِ کم‌تلفات‌تر وقتی می‌بَرَد که انرژی گران باشد. ۵۲ واحد بر مگاوات‌ساعت حدودِ ۲۵ درصد زیرِ عددِ ارزیابی است. اگر قیمتِ قراردادِ فروشِ برق یا بازارِ پس از آن چنین عددی را باورپذیر کند (<a href="21-economics-contracts.html" class="quarto-xref"><span>فصل 21</span></a>)، توصیه باید بگوید «<span class="ltr" dir="ltr">U-A</span>، به شرطِ اینکه ارزشِ انرژی بالای ۵۲ بماند». ارزیابی‌ای که فقط یک قیمت را نشان دهد، تصمیم‌گیرنده را از این شرط بی‌خبر می‌گذارد. <strong>وارسی:</strong> در ۷۰ واحد، <span class="ltr" dir="ltr">2,072</span> در برابرِ <span class="ltr" dir="ltr">2,093</span>، همان عددهای <a href="#sec-ch39-d-price" class="quarto-xref"><span>بخش 39.5.2</span></a>.</p>
</div>
</section>
</section>
<section id="sec-ch39-e" class="level2" data-number="39.6">
<h2 data-number="39.6" class="anchored" data-anchor-id="sec-ch39-e"><span class="header-section-number">39.6</span> ث. الزام‌های قابلیتِ اطمینان و خدمت</h2>
<p>هدفِ دسترس‌پذیریِ نیروگاه در هیچ قراردادی به‌تنهایی نمی‌نشیند. باید به سهم‌هایی تقسیم شود که هر تأمین‌کننده بتواند بپذیرد، بسنجد و گزارش دهد. این بخش هدف را میانِ اجزای یک بلوکِ خورشیدی تقسیم می‌کند، نشان می‌دهد زمانِ پاسخ و تعمیر کدام سهم را برآورده می‌کند، و تضمینِ دسترس‌پذیری را با شانس می‌سنجد.</p>
<section id="sec-ch39-e-ram" class="level3" data-number="39.6.1">
<h3 data-number="39.6.1" class="anchored" data-anchor-id="sec-ch39-e-ram"><span class="header-section-number">39.6.1</span> تقسیمِ هدفِ دسترس‌پذیری</h3>
<p><strong>ایده.</strong> چهار جزء پشتِ سرِ هم یک بلوکِ خورشیدی را می‌سازند: اینورتر، ترانسفورماتورِ واحد، کلیدِ فشارمتوسط و پیوندِ اسکادا. دسترس‌پذیریِ بلوک حاصل‌ضربِ آن‌هاست. تقسیمِ برابر به هر جزء <span class="math inline">\(A_\text{t}^{1/n}\)</span> می‌دهد. تقسیمِ وزنی به جزئی که قطعه‌های بیشتر و تعمیرِ کوتاه‌تر دارد، سهمِ گشادتری می‌دهد:</p>
<p><span id="eq-ch39-ram"><span class="math display">\[
A_\text{block} = \prod_{i=1}^{n} A_i \ge A_\text{t}
\tag{39.6}\]</span></span></p>
<pre class="text"><code>PV block availability target 97 %, four parts in series
  equal share each: 99.24 %
  a weighted split instead (teaching):
    inverter            98.00 %
    unit transformer    99.80 %
    MV switchgear       99.70 %
    SCADA link          99.50 %
  product 97.02 % - meets the target
  the inverter gets the loosest share because it has the
  most parts and the shortest repairs; each share becomes
  a supplier requirement with its measurement (ch 37)</code></pre>
<p><strong>ایده.</strong> هر سهم یک الزامِ تأمین‌کننده می‌شود، با تعریفِ سنجش، پنجرهٔ گزارش و استثناها، همان‌طور که فصلِ ۳۷ نشان داد (<a href="37-performance-analytics.html#sec-ch37-a-availability" class="quarto-xref"><span>بخش 37.2.2</span></a>). تأمین‌کننده دادهٔ خرابی و شاهدِ نگهداشت‌پذیری می‌دهد: نرخ‌های خرابی با زمانِ در معرض، زمان‌های تعمیرِ اندازه‌گیری‌شده، و دسترسی برای تعویضِ قطعه‌ها (<a href="37-performance-analytics.html#sec-ch37-e-exposure" class="quarto-xref"><span>بخش 37.6.6</span></a>). تعهدِ گزارشِ رویدادها و پشتیبانی در برابرِ <strong>منسوخ شدنِ</strong> قطعه‌ها هم در قرارداد می‌آید.</p>
</section>
<section id="sec-ch39-e-service" class="level3" data-number="39.6.2">
<h3 data-number="39.6.2" class="anchored" data-anchor-id="sec-ch39-e-service"><span class="header-section-number">39.6.2</span> زمانِ پاسخ و تعمیر</h3>
<pre class="text"><code>inverter availability from failure and repair times (teaching)
  response h   repair h   availability   meets 98.0 %?
          72         24        95.42 %   NO
          48         12        97.09 %   NO
          24          8        98.43 %   yes
           8          4        99.40 %   yes
  the response time - spares, travel, access - matters more
  than the repair itself; the service contract states both,
  with the spares held on site that make them possible</code></pre>
<div id="fig-ch39-service" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch39-service-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch39-service.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch39-service-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;39.7: دسترس‌پذیریِ یک اسکیدِ اینورتر بر پایهٔ زمانِ پاسخ، با هشت ساعت تعمیر و میانگینِ دوهزارساعتهٔ میانِ خرابی‌ها؛ خطِ افقی سهمِ ۹۸ درصدی است (آموزشی).
</figcaption>
</figure>
</div>
<div id="exm-ch39-service" class="theorem example">
<p><span class="theorem-title"><strong>مثال 39.11 (پاسخِ ۲۴ ساعته، نه ۷۲ ساعته)</strong></span> <strong>پرسش.</strong> اسکیدی با میانگینِ ۲٬۰۰۰ ساعت میانِ خرابی‌ها باید ۹۸٪ در دسترس باشد. با پاسخِ ۷۲ ساعته و تعمیرِ ۲۴ ساعته به سهم می‌رسد؟ با ۲۴ و ۸ ساعت چه؟ (عددهای آموزشی.)</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(2\,000/2\,096 = 95.42\,\%\)</span>، نه. <span class="math inline">\(2\,000/2\,032 = 98.43\,\%\)</span>، بله.</p>
<p><strong>تفسیر.</strong> زمانِ پاسخ، یعنی قطعه و سفر و دسترسی، بیش از خودِ تعمیر وزن دارد (<a href="37-performance-analytics.html#sec-ch37-f-repair" class="quarto-xref"><span>بخش 37.7.5</span></a>). قراردادِ خدمت هر دو را می‌گوید، و قطعه‌های یدکیِ نگه‌داشته‌شده در ساختگاه را که آن‌ها را ممکن می‌کنند. پاسخِ ۲۴ ساعته بی‌انبارِ ساختگاه فقط روی کاغذ است. <strong>وارسی:</strong> شکلِ <a href="#fig-ch39-service" class="quarto-xref">شکل&nbsp;<span>39.7</span></a> خطِ ۹۸٪ را حدودِ ۳۲ ساعت قطع می‌کند.</p>
</div>
</section>
<section id="sec-ch39-e-guarantee" class="level3" data-number="39.6.3">
<h3 data-number="39.6.3" class="anchored" data-anchor-id="sec-ch39-e-guarantee"><span class="header-section-number">39.6.3</span> تضمین در برابرِ شانس</h3>
<pre class="text"><code>an availability guarantee for the 12 turbines and their real spread
  (ch 37: the same fleet missed 98.5 % in 37 % of years by chance)
  guarantee   years missed by chance   bonus/penalty design
      98.5 %                     37.2 %   band of +/- 0.5 %
      98.3 %                      7.2 %   one-sided penalty
      98.0 %                      0.0 %   one-sided penalty
  a guarantee is a promise to pay, measured one way, over a
  period; it is not evidence that the plant reaches the
  figure - the monitoring of ch 37 is</code></pre>
<p><strong>ایده.</strong> فصلِ ۳۷ نشان داد ناوگانی که هیچ کارِ اشتباهی نمی‌کند، تضمینِ نزدیکِ میانگین را در ۳۷٪ سال‌ها از دست می‌دهد (<a href="37-performance-analytics.html#sec-ch37-f-guarantee" class="quarto-xref"><span>بخش 37.7.8</span></a>). تضمین قولی برای پرداخت است، به یک روش سنجیده می‌شود، و در یک دوره. شاهدِ آن نیست که نیروگاه به آن عدد می‌رسد. پایشِ فصلِ ۳۷ شاهد است. طراحیِ تضمین، یعنی سطح، دوره، نواری برای پاداش و جریمه، و استثناها، با همین پراکندگی جلوی چشم انجام می‌شود.</p>
</section>
<section id="sec-ch39-e-weighted" class="level3" data-number="39.6.4">
<h3 data-number="39.6.4" class="anchored" data-anchor-id="sec-ch39-e-weighted"><span class="header-section-number">39.6.4</span> سهمِ هر جزء بر پایهٔ وزنِ ازکارافتادگی</h3>
<p>تقسیمِ برابرِ هدف میانِ اجزا ساده است، اما از هر تأمین‌کننده چیزی می‌خواهد که ربطی به جزءِ او ندارد. راهِ دیگر این است که بودجهٔ ازکارافتادگیِ سالانه به نسبتِ ازکارافتادگیِ موردِ انتظارِ هر جزء تقسیم شود. ازکارافتادگیِ موردِ انتظار شمارِ خرابی‌ها در سال ضرب در میانگینِ ساعت‌های هر خرابی است (<span class="ltr" dir="ltr">A-429</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch39.examples_t</code></pre>
<pre class="text"><code>PV block target 97%: 263 h a year of downtime to share
  part              expected h  share of budget  allowed h
  inverter               48.0            58.3%      153.1
  unit transformer       20.0            24.3%       63.8
  MV switchgear           2.4             2.9%        7.7
  SCADA link             12.0            14.6%       38.3
  expected downtime 82 h: inside the budget, with 180 h margin
  an equal split (lesson E) would give the transformer 66 h
  and the SCADA link 66 h; weighting by expected downtime
  asks each supplier for what its part can deliver, and the
  transformer's rare, long outage is covered by the spare</code></pre>
<p><strong>ایده.</strong> اینورتر بیشترین ازکارافتادگی را دارد و بیشترین سهم را می‌گیرد. ترانسفورماتور به‌ندرت خراب می‌شود، اما هر خرابی‌اش طولانی است. میانگینِ ۲۰ ساعت در سال یعنی یک خرابیِ دوهزارساعته در هر صد سالِ کارِ یک واحد. این ریسک با سهمِ بودجه پوشانده نمی‌شود. با واحدِ یدکی پوشانده می‌شود (<a href="#sec-ch39-c-spares" class="quarto-xref"><span>بخش 39.4.5.2</span></a>). تقسیمِ وزنی از هر تأمین‌کننده چیزی را می‌خواهد که جزءِ او می‌تواند بدهد. حاشیهٔ ۱۸۰ ساعته هم برای رویدادهایی می‌ماند که هیچ جزئی مالکشان نیست.</p>
</section>
<section id="sec-ch39-e-sim" class="level3" data-number="39.6.5">
<h3 data-number="39.6.5" class="anchored" data-anchor-id="sec-ch39-e-sim"><span class="header-section-number">39.6.5</span> یک سالِ ازکارافتادگی، دو هزار بار</h3>
<p>میانگینِ ازکارافتادگی به کارِ قرارداد نمی‌آید. قرارداد باید سال‌های بد را هم بپوشاند. شبیه‌سازی دو هزار سال را برای خرابی‌های اینورتر می‌سازد. شمارِ خرابی‌ها از توزیعِ پواسون می‌آید و زمانِ پاسخ، رسیدنِ قطعه و تعمیر هر کدام لگ‌نرمال‌اند. دو حالت مقایسه می‌شوند: قطعهٔ یدکی در ساختگاه، و قطعه در انبارِ مرکزی.</p>
<div id="fig-ch39-downtime" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch39-downtime-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch39-downtime.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch39-downtime-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;39.8: سهمِ سال‌ها بر پایهٔ ساعتِ ازکارافتادگیِ اینورتر، با یدکی در ساختگاه و با قطعه در انبارِ مرکزی، در برابرِ بودجهٔ ۱۵۳ ساعت.
</figcaption>
</figure>
</div>
<pre class="text"><code>inverter downtime a year, 2,000 simulated years
  case               mean h   90 % h   chance over budget
  spares on site      41.9     90.9               0.9%
  spares at depot    221.5    484.8              57.0%
  budget 153 h (the weighted share above): with
  stock on site the bad years stay inside it; with parts at
  a depot even the average year misses it. The contract
  asks for response, repair and stock on site, not only
  for an availability figure</code></pre>
<div id="exm-ch39-sim" class="theorem example">
<p><span class="theorem-title"><strong>مثال 39.12 (قطعه در ساختگاه، نه در انبار)</strong></span> <strong>پرسش.</strong> بودجهٔ اینورتر ۱۵۳ ساعت در سال است. با هر کدام از دو حالت، چند درصد از سال‌ها از بودجه بیشتر می‌شوند؟</p>
<p><strong>پاسخ.</strong> با یدکی در ساختگاه ۰٫۹ درصد. با قطعه در انبارِ مرکزی ۵۷ درصد. در حالتِ دوم حتی میانگین (۲۲۲ ساعت) از بودجه بیشتر است.</p>
<p><strong>تفسیر.</strong> زمانِ رسیدنِ قطعه بیشترِ ازکارافتادگی را می‌سازد (<a href="#sec-ch39-e-service" class="quarto-xref"><span>بخش 39.6.2</span></a>). پس قرارداد سه چیز را جدا می‌خواهد: زمانِ پاسخ، زمانِ تعمیر، و فهرستِ قطعه‌هایی که در ساختگاه نگه داشته می‌شوند. تأمین‌کننده‌ای که فقط یک عددِ دسترس‌پذیری را تضمین کند، می‌تواند با انبارِ مرکزی در بیشترِ سال‌ها آن را از دست بدهد و خسارتِ مقطوع بپردازد. چنین قراردادی نیروگاه را در دسترس نگه نمی‌دارد. <strong>وارسی:</strong> میانگینِ لگ‌نرمال از میانه بزرگ‌تر است: <span class="math inline">\(18\,e^{0.5^2/2} = 20.4\)</span> و <span class="math inline">\(6\,e^{0.4^2/2} = 6.5\)</span>. پس حالتِ اول حدودِ <span class="math inline">\(1.6 \times (20.4 + 6.5) = 43\)</span> ساعت می‌دهد، نزدیکِ ۴۱٫۹ ساعتِ شبیه‌سازی.</p>
</div>
</section>
<section id="sec-ch39-e-ltb" class="level3" data-number="39.6.6">
<h3 data-number="39.6.6" class="anchored" data-anchor-id="sec-ch39-e-ltb"><span class="header-section-number">39.6.6</span> خریدِ پایانِ تولید</h3>
<pre class="text"><code>last-time buy of inverter control boards (end of production)
  60 boards in service, 2% fail a year, 20 years left
  expected failures: 24; to cover them with 95 %: 32 boards
  buying only the mean (24) runs short 45% of the time
  the obsolescence clause of lesson E gives the notice that
  makes this purchase possible; storage and testing of the
  stock are part of its cost</code></pre>
<p><strong>ایده.</strong> سازنده پایانِ تولیدِ یک برد را اعلام می‌کند. <strong>خریدِ پایانِ تولید</strong> آخرین فرصت برای خریدنِ یدکیِ همهٔ عمرِ باقیمانده است. با <a href="#eq-ch39-poisson" class="quarto-xref">معادلهٔ&nbsp;<span>39.3</span></a>، میانگینِ خرابی‌ها در ۲۰ سال ۲۴ برد است. برای ۹۵ درصد اطمینان ۳۲ برد لازم است. خریدنِ همان میانگین، در ۴۵ درصدِ حالت‌ها کم می‌آورد. بندِ منسوخ‌شدن در قرارداد اعلامِ پیشاپیش را تضمین می‌کند، و همین اعلام است که این خرید را ممکن می‌کند (<a href="#sec-ch39-e" class="quarto-xref"><span>بخش 39.6</span></a>). انبارداری و آزمونِ دوره‌ایِ این بردها هم بخشی از هزینهٔ آن است.</p>
</section>
<section id="sec-ch39-e-stock" class="level3" data-number="39.6.7">
<h3 data-number="39.6.7" class="anchored" data-anchor-id="sec-ch39-e-stock"><span class="header-section-number">39.6.7</span> موجودیِ یدکی در ساختگاه</h3>
<p>شبیه‌سازیِ بالا نشان داد قطعه در ساختگاه سال‌های بد را درونِ بودجه نگه می‌دارد (<a href="#exm-ch39-sim" class="quarto-xref">مثال&nbsp;<span>39.12</span></a>). اما چند قطعه؟ با <a href="#eq-ch39-poisson" class="quarto-xref">معادلهٔ&nbsp;<span>39.3</span></a>، شمارِ خرابی‌ها در زمانِ جایگزینیِ موجودی میانگینِ <span class="math inline">\(\mu = n\lambda T\)</span> دارد. موجودیِ <span class="math inline">\(k\)</span> قطعه وقتی کم نمی‌آورد که خرابی‌ها از <span class="math inline">\(k\)</span> بیشتر نشوند.</p>
<div id="fig-ch39-stock" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch39-stock-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch39-stock.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch39-stock-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;39.9: احتمالِ اینکه در ۱۲ هفتهٔ جایگزینی کمبودِ ماژولِ قدرتِ اینورتر پیش نیاید، بر پایهٔ شمارِ ماژول‌های یدکیِ ساختگاه (پواسون، میانگینِ تقاضا ۱٫۱۱).
</figcaption>
</figure>
</div>
<pre class="text"><code>on-site stock of inverter power modules (60 in service)
  failures a year 8% each; restock lead 12 weeks: mean demand 1.11
  stock  chance of no stock-out  holding k u
      0                   33.0%            0
      1                   69.6%            8
      2                   89.9%           16
      3                   97.4%           24
      4                   99.4%           32
      5                   99.9%           40
  three modules give 97 %; a stock-out derates a block by a
  quarter for half a lead time on average (~19 k u)
  the stock level is a service requirement in the contract
  (lesson E), checked at each restock, not a hope</code></pre>
<p><strong>ایده.</strong> با ۶۰ ماژول در کار، نرخِ خرابیِ ۸ درصد در سال و ۱۲ هفته زمانِ جایگزینی، میانگینِ تقاضا <span class="ltr" dir="ltr">1.11</span> ماژول است. یک ماژولِ یدکی فقط ۷۰ درصد شانسِ نبودِ کمبود می‌دهد و دو ماژول ۹۰ درصد. سه ماژول با ۲۴ هزار واحد هزینهٔ نگهداری به ۹۷ درصد می‌رسد. هر کمبود یک بلوک را به‌طورِ میانگین برای نیمی از زمانِ جایگزینی یک‌چهارم کم‌توان می‌کند، که حدودِ ۱۹ هزار واحد است. پس سطحِ موجودی یک <strong>الزامِ خدمت</strong> در قرارداد می‌شود: سه ماژول در ساختگاه، و پر کردنِ دوباره پس از هر برداشت. این عدد در هر بار پر کردن وارسی می‌شود، نه اینکه فقط به آن امید بسته شود (<a href="#sec-ch39-e-service" class="quarto-xref"><span>بخش 39.6.2</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تقسیمِ وزنیِ بودجهٔ ازکارافتادگی چه برتری‌ای بر تقسیمِ برابر دارد؟</li>
<li>چرا ریسکِ ترانسفورماتور با سهمِ بودجه پوشانده نمی‌شود؟</li>
<li>چرا شبیه‌سازی به‌جای میانگین به کار می‌رود؟</li>
<li>کدام بخشِ زمانِ ازکارافتادگی با انبارِ مرکزی بزرگ می‌شود؟</li>
<li>خریدِ پایانِ تولید با ۹۵ درصد اطمینان برای میانگینِ ۲۴ خرابی چند برد است؟</li>
<li>با میانگینِ تقاضای <span class="ltr" dir="ltr">1.11</span>، سه ماژولِ یدکی چه شانسی برای نبودِ کمبود می‌دهند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch39-f" class="level2" data-number="39.7">
<h2 data-number="39.7" class="anchored" data-anchor-id="sec-ch39-f"><span class="header-section-number">39.7</span> ج. کارهای اتصال و رابطِ بسته‌ها</h2>
<pre class="text"><code>connection works: who builds, owns and maintains (teaching split)
  item                                 responsible     note
  line route, land, permits            plant           operator approves
  132 kV line                          plant           handed over after tests
  grid bay at the substation           grid operator   plant pays via offer
  protection at both line ends         both            agreed together
  revenue metering                     grid operator   plant gives space
  outage for the bay works             grid operator   plant plans around it
  maintenance of the line              grid operator   after handover
  each line names the boundary of design, construction,
  ownership and warranty; an item built by the plant and
  transferred to the operator needs acceptance tests both
  agree before construction (ch 28, ch 38)</code></pre>
<p><strong>ایده.</strong> کارهای اتصال به شبکه میانِ نیروگاه، بهره‌بردارِ شبکه و گاهی طرف‌های دیگر تقسیم می‌شوند. برای هر قلم، مرزِ طراحی، ساخت، مالکیت و ضمانت گفته می‌شود. خطی که نیروگاه می‌سازد و به بهره‌بردار می‌سپارد، آزمون‌های پذیرشی لازم دارد که هر دو طرف پیش از ساخت بر آن توافق کرده‌اند (<a href="28-grid-studies.html" class="quarto-xref"><span>فصل 28</span></a>، <a href="38-detailed-design-documents.html#sec-ch38-f" class="quarto-xref"><span>بخش 38.7</span></a>). خاموشیِ بی‌ها را بهره‌بردار برنامه‌ریزی می‌کند و نیروگاه کارش را دورِ آن. نگهداریِ بلندمدتِ دارایی‌های صادرات، پس از سپردن، با بهره‌بردار است. ضمانت‌های سازندگان باید به مالکِ تازه منتقل‌شدنی باشند. این‌ها همه در جدولِ رابطِ فنی فصلِ ۳۸ با مالک و تاریخ ثبت می‌شوند.</p>
<section id="sec-ch39-f-outage" class="level3" data-number="39.7.1">
<h3 data-number="39.7.1" class="anchored" data-anchor-id="sec-ch39-f-outage"><span class="header-section-number">39.7.1</span> پنجره‌های قطعِ شبکه</h3>
<pre class="text"><code>outage windows for the connection works (days)
  need 3  33 kV bay at the utility substation
  need 2  line crossing under the 132 kV
  need 2  protection tests end to end
  offered: Mar 6, Apr 6, Oct 5, Nov 5
  needed 7 days in sequence (tests come last); offered 22,
  but no window is longer than 6 days: the works take
  March and April together, and a week's slip at the bay
  sends the end-to-end tests to October - six months. The
  works plan is fixed with the grid operator before the
  contracts are signed (ch 28)</code></pre>
<p><strong>ایده.</strong> کارهای اتصال به <strong>پنجره‌های قطعِ</strong> شبکه نیاز دارند، و این پنجره‌ها را بهره‌بردارِ شبکه می‌دهد، نه پروژه. هفت روزِ پشتِ سرِ هم لازم است: آزمونِ سرتاسریِ حفاظت پس از دو کارِ دیگر می‌آید. هیچ پنجره‌ای بیشتر از شش روز نیست. پس کارها مارس و آوریل را با هم لازم دارند. اگر کارِ جایگاه یک هفته عقب بیفتد، آزمون‌ها به اکتبر می‌روند، یعنی شش ماه بعد. پس برنامهٔ کارهای اتصال پیش از امضای قراردادها با بهره‌بردارِ شبکه بسته می‌شود (<a href="28-grid-studies.html" class="quarto-xref"><span>فصل 28</span></a>). در قراردادِ پیمانکار هم پنجره‌ها تاریخِ کلیدی‌اند، نه برآورد.</p>
</section>
</section>
<section id="sec-ch39-g" class="level2" data-number="39.8">
<h2 data-number="39.8" class="anchored" data-anchor-id="sec-ch39-g"><span class="header-section-number">39.8</span> چ. بررسیِ دقیقِ حقوقِ کار و حقوقِ بشر</h2>
<pre class="text"><code>labour due-diligence screen of suppliers (synthetic, A-430)
  party                      tier   risk   evidence             status
  U-A factory                   1   low    audit + interviews   verified
  U-A core steel                2   medium declaration          claimed only
  U-B factory                   1   medium declaration          claimed only
  U-B copper winding wire       2   high   none                 unknown
  U-C factory                   1   low    audit                verified
  U-C bushings                  2   medium declaration          claimed only
  site contractor               1   medium audit + interviews   verified
  a high risk with no evidence (U-B's winding wire) is not a
  finding of abuse - it is a gap: the supplier is asked to
  map the source and allow an audit, with a remedy plan if
  problems are found; a declaration is recorded as a claim,
  never as a verified result. Workers of the site contractor
  get the project's grievance channel (ch 33)</code></pre>
<div id="exm-ch39-labour" class="theorem example">
<p><span class="theorem-title"><strong>مثال 39.13 (ادعا، شاهد و شکاف)</strong></span> <strong>پرسش.</strong> غربالِ کارِ هفت تأمین‌کننده و زیرتأمین‌کننده چه می‌گوید؟ با سیمِ مسیِ <span class="ltr" dir="ltr">U-B</span> که ریسکِ بالا و هیچ شاهدی ندارد چه می‌شود؟ (غربالِ ساختگی، <span class="ltr" dir="ltr">A-430</span>.)</p>
<p><strong>پاسخ.</strong> سه طرف با ممیزی وارسی شده‌اند. سه طرف فقط اعلامیه داده‌اند. یک طرف، سیمِ مسیِ <span class="ltr" dir="ltr">U-B</span>، ریسکِ بالا و هیچ شاهدی دارد.</p>
<p><strong>تفسیر.</strong> ریسکِ بالای بی‌شاهد یافتهٔ سوءرفتار نیست. یک شکاف است. از تأمین‌کننده خواسته می‌شود منبع را نقشه کند و اجازهٔ ممیزی بدهد، با برنامهٔ اصلاح اگر مشکلی پیدا شود، و راهِ تشدید اگر همکاری نکند. اعلامیه به‌عنوانِ ادعا ثبت می‌شود و هرگز به‌عنوانِ نتیجهٔ وارسی‌شده. ادعای خاستگاه یا انطباق بی‌شاهد در گزارش نمی‌آید. کارگرانِ پیمانکارِ ساختگاه به <strong>سازوکارِ شکایتِ</strong> پروژه دسترسی دارند (<a href="33-environment-social.html" class="quarto-xref"><span>فصل 33</span></a>). بررسی متناسب است: ژرفای آن از ریسک می‌آید، و حدودِ ردیابی صادقانه گفته می‌شود. قانونِ کشور و تعهدهای پروژه و وام‌دهنده چارچوب را می‌گذارند (<a href="22-feasibility-options.html" class="quarto-xref"><span>فصل 22</span></a>، <a href="55-iran-dossier.html" class="quarto-xref"><span>فصل 55</span></a>). <strong>وارسی:</strong> امتیازِ ریسکِ سیمِ مسی <span class="math inline">\(2 + 2 + 2 + 1 = 7\)</span> است.</p>
</div>
<section id="sec-ch39-g-samples" class="level3" data-number="39.8.1">
<h3 data-number="39.8.1" class="anchored" data-anchor-id="sec-ch39-g-samples"><span class="header-section-number">39.8.1</span> چند کارگاه را ممیزی کنیم؟</h3>
<p>اگر سهمِ <span class="math inline">\(p\)</span> از کارگاه‌های تأمین‌کنندگان مشکلی داشته باشند، برای اینکه با اطمینانِ <span class="math inline">\(c\)</span> دست‌کم یکی از آن‌ها پیدا شود، این شمار کارگاه باید ممیزی شود:</p>
<p><span id="eq-ch39-audits"><span class="math display">\[
n = \left\lceil \frac{\ln(1 - c)}{\ln(1 - p)} \right\rceil
\tag{39.7}\]</span></span></p>
<pre class="text"><code>how many supplier sites to audit (90 % to find one, if any)
  share of sites with a problem   sites to audit
                             30%               7
                             20%              11
                             10%              22
                              5%              45
  a timesheet sample at one sub-supplier: 9 of 120 weeks
  over 60 hours = 7.5% (90 % interval 4.4% to 12.5%)
  the finding is the sample and its interval - a verified
  fact for the remediation plan, kept apart from the
  supplier's declaration that 'no one works overtime'</code></pre>
<div id="exm-ch39-hours" class="theorem example">
<p><span class="theorem-title"><strong>مثال 39.14 (نمونه با بازه، نه اعلامیه)</strong></span> <strong>پرسش.</strong> زیرتأمین‌کننده‌ای اعلام کرده است «هیچ‌کس اضافه‌کار نمی‌کند». از ۱۲۰ هفتهٔ کاریِ نمونه، ۹ هفته بیش از ۶۰ ساعت است. یافته چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">7.5 %</span> از هفته‌ها، با بازهٔ ۹۰ درصدیِ <span class="ltr" dir="ltr">4.4 %</span> تا <span class="ltr" dir="ltr">12.5 %</span>.</p>
<p><strong>تفسیر.</strong> یافته همین نمونه و بازهٔ آن است. نمی‌گوید «همه» و نمی‌گوید «هیچ‌کس»، و ادعای تأمین‌کننده را هم نه تأیید می‌کند و نه کنار می‌گذارد. ادعا جدا ثبت می‌شود و یافتهٔ وارسی‌شده جدا (<a href="#exm-ch39-labour" class="quarto-xref">مثال&nbsp;<span>39.13</span></a>). برنامهٔ اصلاح به یافته پاسخ می‌دهد: علت، اقدام، زمان و ممیزیِ دوباره. داوری دربارهٔ تعهدهای قانونی با قانونِ محل و مشاورِ حقوقی است. اینکه چند کارگاه ممیزی شود هم با <a href="#eq-ch39-audits" class="quarto-xref">معادلهٔ&nbsp;<span>39.7</span></a> تعیین می‌شود. وقتی سهمِ کارگاه‌های مشکل‌دار کم است، ممیزیِ دو یا سه کارگاه شانسِ کمی برای یافتن دارد. <strong>وارسی:</strong> <span class="math inline">\(9/120 = 0.075\)</span>؛ برای <span class="math inline">\(p = 0.2\)</span>، <span class="math inline">\(\ln 0.1/\ln 0.8 = 10.3\)</span>، پس ۱۱ کارگاه.</p>
</div>
</section>
<section id="sec-ch39-g-grievance" class="level3" data-number="39.8.2">
<h3 data-number="39.8.2" class="anchored" data-anchor-id="sec-ch39-g-grievance"><span class="header-section-number">39.8.2</span> سازوکارِ شکایتِ کارگران در عدد</h3>
<pre class="text"><code>worker grievances at a sub-supplier: 16 closed this year
  median days to close: 18; closed within 30 days: 69% (target 80 %)
  over 60 days: 1; escalated to the buyer: 2
  the figures are evidence that the channel works - people
  use it and get answers; a channel with no cases is not
  a clean site, it is a question to ask (lesson G)</code></pre>
<p><strong>ایده.</strong> عددهای سازوکارِ شکایت شاهدِ کارکردنِ آن‌اند: کارگران از آن استفاده می‌کنند و پاسخ می‌گیرند. میانهٔ ۱۸ روز خوب است. اما فقط ۶۹ درصدِ شکایت‌ها در ۳۰ روز بسته شده‌اند، در حالی که هدف ۸۰ درصد است. یک شکایت هم بیش از ۶۰ روز طول کشیده است. یافته همین عددهاست و پاسخش برنامهٔ اصلاح با علت و زمان. سازوکاری که هیچ شکایتی ندارد نشانهٔ کارگاهِ پاک نیست. پرسشی است که باید پرسید: آیا کارگران از آن خبر دارند، به آن اعتماد دارند، و بی‌ترس از تلافی می‌توانند از آن استفاده کنند (<a href="32-safety-fire-emergency.html#sec-ch32-g-grievance" class="quarto-xref"><span>بخش 32.8.4</span></a>)؟</p>
</section>
</section>
<section id="sec-ch39-h" class="level2" data-number="39.9">
<h2 data-number="39.9" class="anchored" data-anchor-id="sec-ch39-h"><span class="header-section-number">39.9</span> ح. رابط‌های قراردادهای تأمین‌مالی‌پذیر</h2>
<pre class="text"><code>what each contract relies on that no contract covers (A-431)
  EPC              needs: O&amp;M spares at handover
  turbine OEM      needs: site access roads
  O&amp;M              needs: O&amp;M spares at handover, as-built data
  grid connection  needs: protection settings of the plant
  lenders          needs: independent engineer access, lender-named insurance
  7 gaps; each needs an owner and a clause before
  financial close. The concepts (guarantee, step-in,
  assignment, security) are explained; the wording is for
  the parties' lawyers</code></pre>
<div id="fig-ch39-contracts" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch39-contracts-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch39-contracts.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch39-contracts-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;39.10: قراردادهای پروژه و موضوع‌هایی که یکی به آن تکیه دارد و هیچ‌کدام آن را ندارد (آموزشی، بی‌محتوای حقوقی).
</figcaption>
</figure>
</div>
<div id="exm-ch39-gaps" class="theorem example">
<p><span class="theorem-title"><strong>مثال 39.15 (هفت شکاف پیش از بستنِ مالی)</strong></span> <strong>پرسش.</strong> قراردادهای <span class="ltr" dir="ltr">EPC</span>، سازندهٔ توربین، بهره‌برداری و نگهداری، خریدِ برق، اتصال به شبکه و وام‌دهندگان کنارِ هم گذاشته شده‌اند. کدام موضوع‌ها را یکی لازم دارد و هیچ‌کدام پوشش نمی‌دهد؟ (ماتریسِ ساختگی، <span class="ltr" dir="ltr">A-431</span>.)</p>
<p><strong>پاسخ.</strong> هفت شکاف: قطعه‌های یدکی در تحویل (دو بار)، راه‌های دسترسیِ ساختگاه، داده‌های چون‌ساخت، تنظیم‌های حفاظتِ نیروگاه، دسترسیِ مهندسِ مستقل، و بیمه با نامِ وام‌دهندگان.</p>
<p><strong>تفسیر.</strong> هر شکاف پیش از <strong>بستنِ مالی</strong> یک مالک و یک بند لازم دارد. مفهوم‌ها، یعنی تضمین، <strong>حقِ جانشینی</strong> (به انگلیسی <span class="ltr" dir="ltr">step-in</span>)، <strong>واگذاریِ حقوق</strong> (به انگلیسی <span class="ltr" dir="ltr">assignment</span>) و وثیقه، اینجا توضیح داده می‌شوند. متنِ بندها کارِ حقوق‌دانانِ طرف‌هاست. تضمین‌های پشتِ سرِ هم هم باید با هم بخوانند: تضمینِ دسترس‌پذیریِ بهره‌برداری نباید از تضمینِ توربین سخت‌تر باشد بی‌آنکه کسی تفاوت را بپذیرد، و دورهٔ ضمانتِ سازنده نباید پیش از آغازِ بهره‌برداری تمام شود (<a href="21-economics-contracts.html" class="quarto-xref"><span>فصل 21</span></a>). <strong>وارسی:</strong> <span class="math inline">\(1 + 1 + 2 + 1 + 2 = 7\)</span>.</p>
</div>
<section id="sec-ch39-h-measures" class="level3" data-number="39.9.1">
<h3 data-number="39.9.1" class="anchored" data-anchor-id="sec-ch39-h-measures"><span class="header-section-number">39.9.1</span> سه تضمین، سه سنجه</h3>
<pre class="text"><code>one year, three guarantees that measure different things
  EPC: time-based, grid outages excluded: 98.58% (guarantee 98 %)
  O&amp;M: energy-based, grid excluded:      98.00% (guarantee 97 %)
  PPA: contracted energy delivered:       95.50% (minimum 96 %)
  EPC and O&amp;M pass; the PPA falls short because grid
  outages count against the plant there - the gap belongs
  to no contractor unless the grid contract or insurance
  covers it: the interface matrix names its owner (ch 21)</code></pre>
<div id="exm-ch39-measures" class="theorem example">
<p><span class="theorem-title"><strong>مثال 39.16 (همه قبول، نیروگاه کم‌فروش)</strong></span> <strong>پرسش.</strong> در یک سال، ۳۰۰ ساعت قطعِ شبکه، ۱۲۰ ساعت ازکارافتادگیِ اجباری و ۹۰ ساعت ازکارافتادگیِ برنامه‌ریزی‌شده رخ داده است. تضمینِ <span class="ltr" dir="ltr">EPC</span>، تضمینِ بهره‌برداری و حداقلِ قراردادِ خریدِ برق هر کدام چه می‌گویند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">EPC</span> زمان‌مبناست و قطعِ شبکه را کنار می‌گذارد: <span class="ltr" dir="ltr">98.58 %</span>، قبول. بهره‌برداری انرژی‌مبناست و قطعِ شبکه را کنار می‌گذارد: <span class="ltr" dir="ltr">98.00 %</span>، قبول. قراردادِ خریدِ برق انرژیِ تحویل‌شده را می‌شمارد: <span class="ltr" dir="ltr">95.50 %</span>، زیرِ حداقلِ ۹۶ درصد.</p>
<p><strong>تفسیر.</strong> هر سه عدد درست حساب شده‌اند، اما هر کدام چیزِ دیگری را می‌سنجد. قطعِ شبکه در دو قرارداد بیرون گذاشته شده و در سومی شمرده شده است. کمبودِ قراردادِ خریدِ برق مالِ هیچ پیمانکاری نیست، مگر اینکه قراردادِ اتصال به شبکه یا بیمه آن را بپوشاند. ماتریسِ رابط مالکِ این شکاف را پیش از <strong>بستنِ مالی</strong> نام می‌برد (<a href="#fig-ch39-contracts" class="quarto-xref">شکل&nbsp;<span>39.10</span></a>، <a href="21-economics-contracts.html" class="quarto-xref"><span>فصل 21</span></a>). تعریف‌های قراردادیِ دسترس‌پذیری مالِ خودِ قراردادهاست (<a href="37-performance-analytics.html" class="quarto-xref"><span>فصل 37</span></a>). <strong>وارسی:</strong> <span class="math inline">\(1 - 120/(8760 - 300) = 0.9858\)</span>.</p>
</div>
</section>
<section id="sec-ch39-h-ldchain" class="level3" data-number="39.9.2">
<h3 data-number="39.9.2" class="anchored" data-anchor-id="sec-ch39-h-ldchain"><span class="header-section-number">39.9.2</span> خسارتِ تأخیر در زنجیرهٔ قراردادها</h3>
<pre class="text"><code>delay damages down the chain, 8 weeks late (k u)
  owner's loss: 8 x 185 = 1,480
  EPC pays the owner 0.25% a week of 60,000: 1,200
  transformer supplier pays the EPC 0.5 % of 1,160: 46.4
  owner covered 81%; EPC recovers 3.9% of what it pays
  the EPC carries the difference: why it buffers the
  schedule and watches the supplier, not the damages;
  the lenders read this chain before financial close</code></pre>
<p><strong>ایده.</strong> خسارتِ مقطوعی که پیمانکارِ <span class="ltr" dir="ltr">EPC</span> به مالک می‌پردازد، ۸۱ درصدِ زیانِ هشت هفته تأخیرِ مالک را می‌پوشاند. خسارتی که تأمین‌کنندهٔ ترانسفورماتور به <span class="ltr" dir="ltr">EPC</span> می‌پردازد، فقط ۳٫۹ درصدِ آن پرداخت را برمی‌گرداند. فاصله را پیمانکارِ <span class="ltr" dir="ltr">EPC</span> می‌پردازد. به همین دلیل او برنامه را با شناوری می‌سازد و تأمین‌کننده را از نزدیک پی می‌گیرد، به‌جای اینکه به خسارت تکیه کند. وام‌دهندگان همین زنجیره را پیش از بستنِ مالی می‌خوانند. برای آن‌ها، خسارتِ مالک باید دست‌کم بازپرداختِ بدهی را در هفته‌های تأخیر بپوشاند. این‌ها مفهوم‌اند، نه مشاورهٔ حقوقی.</p>
</section>
<section id="sec-ch39-h-securities" class="level3" data-number="39.9.3">
<h3 data-number="39.9.3" class="anchored" data-anchor-id="sec-ch39-h-securities"><span class="header-section-number">39.9.3</span> ضمانت‌نامه‌ها در برابرِ تاریخ‌هایی که باید بپوشانند</h3>
<pre class="text"><code>securities against the dates they must cover (weeks from order)
  taking over planned at week 70; defects period to week 174
  performance security to week 78, warranty security to 170
  delay   security that ends before its date (weeks short)
   0 wk   warranty -4 wk
  10 wk   performance -2 wk; warranty -14 wk
  20 wk   performance -12 wk; warranty -24 wk
  a security with a fixed expiry date shrinks with every
  week of delay; the contract ties extension to the dates
  it covers - wording for the lawyers, dates for the engineer</code></pre>
<div id="exm-ch39-securities" class="theorem example">
<p><span class="theorem-title"><strong>مثال 39.17 (ضمانت‌نامه‌ای که زودتر تمام می‌شود)</strong></span> <strong>پرسش.</strong> <strong>ضمانت‌نامهٔ حسنِ انجامِ کار</strong> تا هفتهٔ ۷۸ و ضمانت‌نامهٔ دورهٔ تضمین تا هفتهٔ ۱۷۰ اعتبار دارند. تحویلِ موقت هفتهٔ ۷۰ برنامه‌ریزی شده است و دورهٔ رفعِ نقص دو سال است. با تأخیرِ صفر، ده و بیست هفته‌ای، کدام ضمانت‌نامه زودتر از تاریخش تمام می‌شود؟</p>
<p><strong>پاسخ.</strong> حتی بی‌تأخیر، ضمانت‌نامهٔ دورهٔ تضمین چهار هفته کم می‌آورد. با ده هفته تأخیر، ضمانت‌نامهٔ حسنِ انجامِ کار هم دو هفته کم می‌آورد. با بیست هفته، کمبودها ۱۲ و ۲۴ هفته‌اند.</p>
<p><strong>تفسیر.</strong> ضمانت‌نامه‌ای با تاریخِ انقضای ثابت با هر هفته تأخیر کوتاه‌تر می‌شود. پس قرارداد تمدیدِ ضمانت‌نامه را به رویدادی می‌بندد که ضمانت‌نامه باید بپوشاند، نه به یک تاریخِ تقویمی. کمبودِ چهارهفته‌ایِ حالتِ بی‌تأخیر هم خطای ساده‌ای در جمعِ تاریخ‌هاست. همین خطا نشان می‌دهد چرا مهندس تاریخ‌ها را وارسی می‌کند. متنِ ضمانت‌نامه با حقوق‌دان‌ها و بانک‌هاست. تاریخ‌ها با مهندس. <strong>وارسی:</strong> <span class="math inline">\(70 + 104 = 174 &gt; 170\)</span>.</p>
</div>
</section>
<section id="sec-ch39-h-insurance" class="level3" data-number="39.9.4">
<h3 data-number="39.9.4" class="anchored" data-anchor-id="sec-ch39-h-insurance"><span class="header-section-number">39.9.4</span> بیمهٔ وقفهٔ کار و ترانسفورماتورِ یدکی</h3>
<pre class="text"><code>a unit transformer fails in operation: who carries the loss?
  one block out costs 1.85 k u a day (5 MW, CF 0.22)
  case                       days out  insured  not insured
  no spare (new unit)             210      277          111
  spare on site                    14        0           26
  (business interruption pays after a 60-day waiting period;
  the repair claim carries a 25 k u deductible)
  without a spare the owner still carries the first 60 days;
  with one, the outage ends inside the waiting period - the
  spare, not the policy, protects the cash flow, and the
  lenders read both (concepts only, not advice)</code></pre>
<div id="exm-ch39-insurance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 39.18 (بیمه پس از شصت روز)</strong></span> <strong>پرسش.</strong> یک ترانسفورماتورِ واحد در بهره‌برداری خراب می‌شود. <strong>بیمهٔ وقفهٔ کار</strong> پس از دورهٔ انتظارِ ۶۰ روزه می‌پردازد. بی‌یدکی و با یدکی، چه مقدار از زیان بیمه‌نشده می‌ماند؟</p>
<p><strong>پاسخ.</strong> بی‌یدکی، بلوک ۲۱۰ روز بیرون است. بیمه ۲۷۷ هزار واحد می‌پردازد و ۱۱۱ هزار واحد، یعنی زیانِ ۶۰ روزِ اول، با مالک می‌ماند. با یدکی، قطعی ۱۴ روز است و درونِ دورهٔ انتظار تمام می‌شود. پس ۲۶ هزار واحد با مالک می‌ماند و بیمه چیزی نمی‌پردازد.</p>
<p><strong>تفسیر.</strong> بیمه بخشی از زیانِ بزرگ را می‌پوشاند. یدکی زیان را از اصل کوتاه می‌کند. با بیمه، ارزشِ یدکی از درسِ پ کمتر می‌شود: در عمرِ نیروگاه، با ۲٫۵ خرابیِ موردِ انتظار، حدودِ ۲۱۲ هزار واحد زیانِ بیمه‌نشده کم می‌شود. این هنوز از هزینهٔ ۱۳۶ هزار واحدیِ یدکی بیشتر است (<a href="#sec-ch39-c-spares" class="quarto-xref"><span>بخش 39.4.5.2</span></a>). حقِ بیمه هم با یدکی معمولاً کمتر است. وام‌دهندگان هر دو را می‌خوانند: پوششِ بیمه، و اینکه پروژه دورهٔ انتظار را چگونه تاب می‌آورد. مفهوم‌ها آموزشی‌اند. شرایطِ بیمه‌نامه با کارگزار و بیمه‌گر است (<a href="21-economics-contracts.html#sec-ch21-c-insurance" class="quarto-xref"><span>بخش 21.4.4</span></a>). <strong>وارسی:</strong> <span class="math inline">\((210 - 60) \times 1.85 = 277\)</span>؛ <span class="math inline">\(2.5 \times (111 - 26) = 212\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا هفت روز کارِ اتصال در پنجره‌های شش‌روزه جا نمی‌شود؟</li>
<li><a href="#eq-ch39-audits" class="quarto-xref">معادلهٔ&nbsp;<span>39.7</span></a> را توضیح دهید. برای سهمِ ۱۰ درصد و اطمینانِ ۹۰ درصد چند کارگاه لازم است؟</li>
<li>یافتهٔ نمونهٔ ساعت‌های کار با اعلامیهٔ تأمین‌کننده چه فرقی دارد؟</li>
<li>چرا <span class="ltr" dir="ltr">EPC</span> و بهره‌برداری قبول می‌شوند و قراردادِ خریدِ برق نه؟</li>
<li>مالکِ شکافِ قطعِ شبکه کیست؟</li>
<li>چرا خسارتِ تأخیرِ تأمین‌کننده زیانِ پیمانکارِ <span class="ltr" dir="ltr">EPC</span> را نمی‌پوشاند؟</li>
<li>چرا سازوکارِ بی‌شکایت نشانهٔ کارگاهِ پاک نیست؟</li>
<li>چرا ضمانت‌نامهٔ تاریخ‌دار با تأخیر کوتاه‌تر می‌شود؟</li>
<li>چرا با یدکی، بیمهٔ وقفهٔ کار چیزی نمی‌پردازد و این بد نیست؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch39-i" class="level2" data-number="39.10">
<h2 data-number="39.10" class="anchored" data-anchor-id="sec-ch39-i"><span class="header-section-number">39.10</span> خ. تحویل‌دادنی‌های اطلاعاتیِ تأمین‌کننده</h2>
<p><strong>ایده.</strong> گامِ ۴ آزمایشگاه جدولِ داده را برای سه پیشنهاد وارسی کرد (<a href="#sec-ch39-d-data" class="quarto-xref"><span>بخش 39.5.4</span></a>). در بستهٔ خرید، هر قلمِ داده با پنج چیز نوشته می‌شود: طرح‌واره و قالب، قاعده‌های کیفیت و اعتبارسنجی، زمانِ تحویل و به‌روزرسانی، حقِ دسترسی و استفاده، و معیارِ پذیرش. شناسه و سریال، پیکربندی و میان‌افزار، سابقه‌های آزمون و ضمانت، و دادهٔ نگهداری و یدکی باید پیش از پذیرشِ تجهیز برسند. پذیرشِ داده بخشی از پذیرشِ تجهیز است، نه کاری برای بعد (<a href="38-detailed-design-documents.html#sec-ch38-g-handover" class="quarto-xref"><span>بخش 38.8.3</span></a>).</p>
<section id="sec-ch39-i-timely" class="level3" data-number="39.10.1">
<h3 data-number="39.10.1" class="anchored" data-anchor-id="sec-ch39-i-timely"><span class="header-section-number">39.10.1</span> به‌موقع‌بودنِ دادهٔ تأمین‌کننده</h3>
<pre class="text"><code>supplier data of the U-A order: needed and delivered (week)
  general arrangement            need  6  got  5
  rating plate data              need 20  got 22  late 2
  routine test report            need 32  got 31
  FAT record                     need 32  got 36  late 4
  O&amp;M manual                     need 40  got 52  late 12
  spares list with part numbers  need 40  got 44  late 4
  3D model                       need 10  got  9
  asset register rows            need 40  got 47  late 7
  on time: 38%; late items wait for the plant, not
  the other way round: commissioning needs the FAT record
  and O&amp;M needs the manual and the register rows (lesson I);
  the contract ties a payment to accepted data, not to
  a count of files</code></pre>
<p><strong>ایده.</strong> از هشت قلمِ دادهٔ سفارشِ <span class="ltr" dir="ltr">U-A</span>، فقط سه قلم به‌موقع رسیده است. دیرکردها کارِ نیروگاه را منتظر می‌گذارند. راه‌اندازی منتظرِ سابقهٔ آزمونِ کارخانه می‌ماند، که چهار هفته دیر است. بهره‌برداری هم منتظرِ دستورالعمل و سطرهای دفترِ دارایی‌هاست، که دوازده و هفت هفته دیرند. پس قرارداد بخشی از پرداخت را به <strong>دادهٔ پذیرفته‌شده</strong> می‌بندد، نه به شمارِ فایل‌ها. هر قلم موعدی دارد که از نیازِ نیروگاه می‌آید. وارسیِ پذیرش هم همان قاعده‌های کیفیتِ دادهٔ فصلِ ۳۸ است (<a href="38-detailed-design-documents.html#sec-ch38-e-dataq" class="quarto-xref"><span>بخش 38.6.7.8</span></a>).</p>
</section>
<section id="sec-ch39-i-rows" class="level3" data-number="39.10.2">
<h3 data-number="39.10.2" class="anchored" data-anchor-id="sec-ch39-i-rows"><span class="header-section-number">39.10.2</span> سطرهای دارایی که تأمین‌کننده تحویل داده است</h3>
<pre class="text"><code>asset rows delivered by U-A: 10 rows, 4 rules
  tag known                fails row 9
  serial present           fails row 4
  rating 5.6 MVA (C-017)   fails row 7
  impedance in per cent    fails row 10
  rows accepted: 6 of 10; the four go back with
  the rule each failed - payment for the data item waits
  for accepted rows (lesson I), not for a file count</code></pre>
<p><strong>ایده.</strong> چهار قاعدهٔ ساده چهار سطر از ده سطر را برمی‌گردانند. یک برچسب «=» ندارد و در تک‌خطی پیدا نمی‌شود (<a href="23-one-line-boundaries.html" class="quarto-xref"><span>فصل 23</span></a>). یک سطر شمارهٔ سریال ندارد. یک سطر هنوز توانِ ۵٫۵ مگاولت‌آمپرِ پیش از تغییرِ <span class="ltr" dir="ltr">C-017</span> را دارد. یک سطر امپدانس را به‌جای درصد به‌صورتِ سهم نوشته است. هیچ‌کدام خطای بزرگ نیست، اما هر کدام در بهره‌برداری ابزاری را که این داده‌ها را می‌خوانَد به اشتباه می‌اندازد. پرداختِ این قلمِ داده تا پذیرشِ همهٔ سطرها می‌ماند. هر سطرِ برگشتی هم با قاعده‌ای که رد کرده برمی‌گردد، تا تأمین‌کننده بداند چه چیزی را درست کند (<a href="38-detailed-design-documents.html#sec-ch38-e-dataq" class="quarto-xref"><span>بخش 38.6.7.8</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch39-ram" class="quarto-xref">معادلهٔ&nbsp;<span>39.6</span></a> را توضیح دهید.</li>
<li>سهمِ برابرِ هدفِ ۹۷٪ میانِ چهار جزء چقدر است؟</li>
<li>چرا زمانِ پاسخ از زمانِ تعمیر مهم‌تر است؟</li>
<li>تضمینِ دسترس‌پذیری چه چیزی را ثابت نمی‌کند؟</li>
<li>برای خطی که به بهره‌بردار سپرده می‌شود چه چیزی پیش از ساخت توافق می‌شود؟</li>
<li>ریسکِ بالای بی‌شاهد در غربالِ کار چه معنایی دارد و با آن چه می‌شود؟</li>
<li>اعلامیهٔ تأمین‌کننده چگونه ثبت می‌شود؟</li>
<li>حقِ جانشینی و واگذاریِ حقوق را در یک جمله توضیح دهید.</li>
<li>پنج چیزی که هر قلمِ دادهٔ خرید با آن نوشته می‌شود کدام‌اند؟</li>
</ol>
<p>پاسخ‌ها: (۱) حاصل‌ضربِ سهم‌ها دست‌کم هدف؛ (۲) <span class="ltr" dir="ltr">99.24 %</span>؛ (۳) قطعه، سفر و دسترسی بیشترِ زمان را می‌سازند؛ (۴) رسیدنِ نیروگاه به آن عدد؛ (۵) آزمون‌های پذیرش؛ (۶) شکاف؛ نقشهٔ منبع، ممیزی، اصلاح، تشدید؛ (۷) به‌عنوانِ ادعا؛ (۸) حقِ وام‌دهنده برای جانشینی در قرارداد، و انتقالِ حقوقِ قرارداد به طرفِ دیگر؛ (۹) طرح‌واره، کیفیت، زمان، حق، پذیرش.</p>
</div>
</div>
</section>
</section>
<section id="sec-ch39-j" class="level2" data-number="39.11">
<h2 data-number="39.11" class="anchored" data-anchor-id="sec-ch39-j"><span class="header-section-number">39.11</span> د. تدارکاتِ دادهٔ زیست‌محیطی</h2>
<p>درسِ ب نشان داد سه عددی که سه تأمین‌کننده برای ردپای کربنِ یک ترانسفورماتور داده‌اند مقایسه‌پذیر نیستند (<a href="#exm-ch39-envdata" class="quarto-xref">مثال&nbsp;<span>39.3</span></a>). این درس سه گام جلوتر می‌رود. گامِ نخست این است که بستهٔ خرید از پیش بگوید چه داده‌ای، با چه مرزی و با چه روشی می‌خواهد. گامِ دوم یک <strong>روشِ کنترل‌شده</strong> است برای وقتی که تأمین‌کننده داده‌ای ندارد. گامِ سوم یک قاعدهٔ تصمیم است که عدمِ قطعیت را جدی می‌گیرد. چارچوب‌ها ثابت‌اند: ارزیابیِ چرخهٔ عمر (<span class="ltr" dir="ltr">STD-141</span>، <span class="ltr" dir="ltr">STD-142</span>)، ردپای کربنِ محصول (<span class="ltr" dir="ltr">STD-143</span>) و اعلامیهٔ محیطیِ نوعِ سوم (<span class="ltr" dir="ltr">STD-145</span>)، و قاعدهٔ مقایسهٔ فصلِ ۳۳ (<a href="33-environment-social.html#sec-ch33-k-compare" class="quarto-xref"><span>بخش 33.11.2</span></a>). ضریب‌های مواد، کارخانه و حمل در این درس ساختگی‌اند و از هیچ پایگاهِ دادهٔ واقعی نیامده‌اند (<span class="ltr" dir="ltr">A-433</span>). هیچ عددی ادعای پروژه نیست.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch39.examples_j</code></pre>
<section id="sec-ch39-j-request" class="level3" data-number="39.11.1">
<h3 data-number="39.11.1" class="anchored" data-anchor-id="sec-ch39-j-request"><span class="header-section-number">39.11.1</span> درخواستِ داده در بستهٔ خرید</h3>
<pre class="text"><code>environmental data request in the transformer package
  functional unit:
      one 5.6 MVA unit transformer as specified, delivered to site
  boundary:
      materials, manufacture, transport to site; use-phase losses apart
  method:
      ISO 14067, or ISO 14025 Type III with its product rules named
  source and date:
      dataset name, version and data year
  verification:
      third-party verified or self-declared - stated
  allocation:
      rule for recycled content and scrap stated
  limitations:
      excluded items and cut-off threshold listed
  uncertainty:
      stated as +/- %
  update:
      re-issued at delivery with the as-built bill of materials
  the request goes in the supplier data schedule (lesson D)
  with an owner and a due date, like any other data item</code></pre>
<p><strong>ایده.</strong> درخواست از <strong>واحدِ کارکردی</strong> شروع می‌شود: یک ترانسفورماتورِ ۵٫۶ مگاولت‌آمپر با همین مشخصه، تحویل‌شده در ساختگاه. «یک کیلوولت‌آمپر» یا «یک کیلوگرم» واحدِ کارکردی نیست. ترانسفورماتورِ سبک‌تر با تلفاتِ بیشتر کارِ دیگری می‌کند. <strong>مرز</strong> می‌گوید چه مرحله‌هایی شمرده می‌شوند. این‌جا مرز مواد، ساخت و حمل تا ساختگاه است و تلفاتِ دورهٔ بهره‌برداری جدا گزارش می‌شوند. <strong>قاعدهٔ تخصیص</strong> می‌گوید فولادِ بازیافتی و قراضه چگونه شمرده می‌شوند. اگر دو تأمین‌کننده قاعده‌های متفاوتی به کار ببرند، عددهایشان حتی با مرزِ یکسان هم مقایسه‌پذیر نیست. درخواست مانندِ هر قلمِ دادهٔ دیگری در جدولِ دادهٔ تأمین‌کننده می‌نشیند، با مالک و موعد (<a href="#sec-ch39-d-data" class="quarto-xref"><span>بخش 39.5.4</span></a>). یکی از شرط‌ها به‌روزرسانی در زمانِ تحویل است: عدد با فهرستِ موادِ ساخته‌شده دوباره صادر می‌شود. بدونِ این شرط، عددِ پیشنهاد هرگز وارسی نمی‌شود.</p>
</section>
<section id="sec-ch39-j-quality" class="level3" data-number="39.11.2">
<h3 data-number="39.11.2" class="anchored" data-anchor-id="sec-ch39-j-quality"><span class="header-section-number">39.11.2</span> کیفیتِ سه اعلامیه</h3>
<pre class="text"><code>declarations against the request (fields answered of 9)
  U-A  8 of 9 answered
      missing: update
  U-B  3 of 9 answered
      missing: boundary, verification, allocation
      missing: limitations, uncertainty, update
  U-C  1 of 9 answered
      missing: functional unit, boundary, method
      missing: verification, allocation, limitations
      missing: uncertainty, update
  U-A misses only the update promise, which the contract
  adds; U-B and U-C need the controlled method below</code></pre>
<p><strong>ایده.</strong> <span class="ltr" dir="ltr">U-A</span> به هشت قلم از نُه قلم پاسخ داده است و فقط وعدهٔ به‌روزرسانی را ندارد که قرارداد آن را می‌افزاید. اعلامیهٔ <span class="ltr" dir="ltr">U-B</span> مرز، وارسی، تخصیص، محدودیت‌ها و عدمِ قطعیت را نگفته است. <span class="ltr" dir="ltr">U-C</span> فقط یک ضریبِ عمومیِ کهنه دارد. پرسش این نیست که کدام عدد کوچک‌تر است. پرسش این است که با هر کدام چه می‌شود کرد. عددِ <span class="ltr" dir="ltr">U-A</span> را می‌شود با شاهد به کار برد. دو عددِ دیگر را باید با روشِ کنترل‌شدهٔ گامِ بعد کامل کرد.</p>
</section>
<section id="sec-ch39-j-boundary" class="level3" data-number="39.11.3">
<h3 data-number="39.11.3" class="anchored" data-anchor-id="sec-ch39-j-boundary"><span class="header-section-number">39.11.3</span> یک مرز برای هر سه</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb56"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb56-1"><a href="#cb56-1" aria-hidden="true" tabindex="-1"></a>FACTORS <span class="op">=</span> <span class="bu">dict</span>(  <span class="co"># t CO2e per t of material (generic, synthetic, A-433)</span></span>
<span id="cb56-2"><a href="#cb56-2" aria-hidden="true" tabindex="-1"></a>    core_steel<span class="op">=</span><span class="fl">2.2</span>, copper<span class="op">=</span><span class="fl">3.4</span>, oil<span class="op">=</span><span class="fl">0.9</span>, steel<span class="op">=</span><span class="fl">1.8</span>, other<span class="op">=</span><span class="fl">2.5</span>)</span>
<span id="cb56-3"><a href="#cb56-3" aria-hidden="true" tabindex="-1"></a>FACTORY_T_PER_MVA <span class="op">=</span> <span class="fl">1.6</span>          <span class="co"># generic factory factor, t CO2e per MVA</span></span>
<span id="cb56-4"><a href="#cb56-4" aria-hidden="true" tabindex="-1"></a>SEA, ROAD <span class="op">=</span> <span class="fl">0.012</span>, <span class="fl">0.09</span>          <span class="co"># kg CO2e per t-km (synthetic)</span></span>
<span id="cb56-5"><a href="#cb56-5" aria-hidden="true" tabindex="-1"></a>BOM <span class="op">=</span> {  <span class="co"># declared masses per unit, t (supplier data schedules)</span></span>
<span id="cb56-6"><a href="#cb56-6" aria-hidden="true" tabindex="-1"></a>    <span class="st">"U-A"</span>: <span class="bu">dict</span>(core_steel<span class="op">=</span><span class="fl">7.1</span>, copper<span class="op">=</span><span class="fl">2.7</span>, oil<span class="op">=</span><span class="fl">3.6</span>, steel<span class="op">=</span><span class="fl">3.4</span>, other<span class="op">=</span><span class="fl">0.7</span>),</span>
<span id="cb56-7"><a href="#cb56-7" aria-hidden="true" tabindex="-1"></a>    <span class="st">"U-B"</span>: <span class="bu">dict</span>(core_steel<span class="op">=</span><span class="fl">7.4</span>, copper<span class="op">=</span><span class="fl">2.9</span>, oil<span class="op">=</span><span class="fl">3.8</span>, steel<span class="op">=</span><span class="fl">3.5</span>, other<span class="op">=</span><span class="fl">0.8</span>),</span>
<span id="cb56-8"><a href="#cb56-8" aria-hidden="true" tabindex="-1"></a>    <span class="st">"U-C"</span>: <span class="bu">dict</span>(core_steel<span class="op">=</span><span class="fl">7.0</span>, copper<span class="op">=</span><span class="fl">2.7</span>, oil<span class="op">=</span><span class="fl">3.6</span>, steel<span class="op">=</span><span class="fl">3.3</span>, other<span class="op">=</span><span class="fl">0.7</span>),</span>
<span id="cb56-9"><a href="#cb56-9" aria-hidden="true" tabindex="-1"></a>}</span>
<span id="cb56-10"><a href="#cb56-10" aria-hidden="true" tabindex="-1"></a>ROUTE <span class="op">=</span> {<span class="st">"U-A"</span>: (<span class="dv">5_000</span>, <span class="dv">600</span>), <span class="st">"U-B"</span>: (<span class="dv">0</span>, <span class="dv">900</span>), <span class="st">"U-C"</span>: (<span class="dv">8_000</span>, <span class="dv">600</span>)}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>one boundary: cradle to site, t CO2e per unit (synthetic)
  U-A:  43.0 +/-  4.1
      cradle to gate            41.0  declared
      transport to site          2.0  estimate
  U-B:  47.4 +/-  9.7
      factory (gate to gate)     8.0  declared
      materials                 37.9  estimate
      transport to site          1.5  estimate
  U-C:  47.1 +/-  9.6
      materials                 35.5  estimate
      factory                    9.0  estimate
      transport to site          2.6  estimate
  U-B was lowest as offered (8 t) and is highest on one
  boundary; U-C's 36 t generic factor becomes a dated
  estimate from its own bill of materials</code></pre>
<div id="fig-ch39-envdata" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch39-envdata-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch39-envdata.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch39-envdata-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;39.11: ردپای یک ترانسفورماتورِ واحد در سه پیشنهاد: عددِ پیشنهادی، هر کدام با مرزِ خودش (توخالی)، و هر سه روی یک مرز از گهواره تا ساختگاه با عدمِ قطعیتشان (توپر، با میله). بازه‌ها هم‌پوشانی دارند (دادهٔ ساختگی).
</figcaption>
</figure>
</div>
<p>عدمِ قطعیتِ هر جمع از جزءهایش ساخته می‌شود. هر جزء <span class="math inline">\(x_k\)</span> عدمِ قطعیتِ نسبیِ <span class="math inline">\(r_k\)</span> دارد و جزءها مستقل فرض می‌شوند. دو عدد فقط وقتی متفاوت شمرده می‌شوند که فاصله‌شان از عدمِ قطعیتِ ترکیبیِ آن دو بیشتر باشد:</p>
<p><span id="eq-ch39-envrule"><span class="math display">\[
u = \sqrt{\sum_k \left(x_k\, r_k\right)^2}, \qquad \lvert x_a - x_b \rvert &gt; \sqrt{u_a^2 + u_b^2}
\tag{39.8}\]</span></span></p>
<div id="exm-ch39-boundary" class="theorem example">
<p><span class="theorem-title"><strong>مثال 39.19 (کمترین، بیشترین می‌شود)</strong></span> <strong>پرسش.</strong> هر سه پیشنهاد را روی مرزِ «از گهواره تا ساختگاه» بیاورید. کدام کمترین است و با چه عدمِ قطعیتی؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">U-A</span> برابر با <span class="ltr" dir="ltr">43.0 ± 4.1</span> تن است: <span class="ltr" dir="ltr">41.0</span> تنِ وارسی‌شده و <span class="ltr" dir="ltr">2.0</span> تن برآوردِ حمل. <span class="ltr" dir="ltr">U-B</span> برابر با <span class="ltr" dir="ltr">47.4 ± 9.7</span> تن است: <span class="ltr" dir="ltr">8.0</span> تنِ کارخانه، <span class="ltr" dir="ltr">37.9</span> تن برآوردِ مواد از فهرستِ موادِ خودش و <span class="ltr" dir="ltr">1.5</span> تن حمل. <span class="ltr" dir="ltr">U-C</span> برابر با <span class="ltr" dir="ltr">47.1 ± 9.6</span> تن است و همهٔ آن برآورد است.</p>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">U-B</span> با <span class="ltr" dir="ltr">8</span> تن کمترین عددِ پیشنهادی را داشت، چون مرزش مواد را بیرون گذاشته بود. روی یک مرز، بیشترین است. ضریبِ عمومیِ <span class="ltr" dir="ltr">U-C</span> (۳۶ تن) جایش را به برآوردی تاریخ‌دار از فهرستِ موادِ خودش می‌دهد. برآوردها پهن‌ترند، چون ضریب‌های عمومی دربارهٔ این کارخانه و این فولاد چیزی نمی‌دانند. <strong>وارسی:</strong> <span class="math inline">\(7.4\times 2.2 + 2.9\times 3.4 + 3.8\times 0.9 + 3.5\times 1.8 + 0.8\times 2.5 = 37.86\)</span>.</p>
</div>
</section>
<section id="sec-ch39-j-decision" class="level3" data-number="39.11.4">
<h3 data-number="39.11.4" class="anchored" data-anchor-id="sec-ch39-j-decision"><span class="header-section-number">39.11.4</span> قاعدهٔ تصمیم و روشِ کنترل‌شده</h3>
<pre class="text"><code>decision rule: a difference counts only beyond the combined
uncertainty (root-sum-square of the two)
  U-A - U-B:  -4.4 t, combined +/- 10.5 -&gt; no rank
  U-A - U-C:  -4.1 t, combined +/- 10.5 -&gt; no rank
  U-B - U-C:  +0.3 t, combined +/- 13.6 -&gt; no rank
  pairs that differ: 0
  controlled method for estimates: score the upper bound
  (value + uncertainty) so missing data never wins:
    U-A   47.1  (verified)
    U-B   57.0  (estimate)
    U-C   56.7  (estimate)
  the rule is written in the tender before the offers
  arrive; the estimate is replaced by the supplier's own
  data at delivery, and labelled as an estimate until then</code></pre>
<div id="exm-ch39-decision" class="theorem example">
<p><span class="theorem-title"><strong>مثال 39.20 (داده‌ای که نیست نمی‌بَرَد)</strong></span> <strong>پرسش.</strong> با <a href="#eq-ch39-envrule" class="quarto-xref">معادلهٔ&nbsp;<span>39.8</span></a> کدام جفت از پیشنهادها روی کربن از هم جدا می‌شوند؟ اگر هیچ‌کدام، معیارِ زیست‌محیطی در ارزیابی چه می‌کند؟</p>
<p><strong>پاسخ.</strong> هیچ جفتی جدا نمی‌شود. بزرگ‌ترین فاصله <span class="ltr" dir="ltr">4.4</span> تن است، در حالی که عدمِ قطعیتِ ترکیبی <span class="ltr" dir="ltr">10.5</span> تن است. با روشِ کنترل‌شده، برآوردها با کرانِ بالایشان امتیاز می‌گیرند: <span class="ltr" dir="ltr">U-A</span> برابر با <span class="ltr" dir="ltr">47.1</span>، <span class="ltr" dir="ltr">U-B</span> برابر با <span class="ltr" dir="ltr">57.0</span> و <span class="ltr" dir="ltr">U-C</span> برابر با <span class="ltr" dir="ltr">56.7</span> تن.</p>
<p><strong>تفسیر.</strong> کرانِ بالا برای این است که نبودِ داده هرگز برنده نشود. اگر برآوردِ میانه به کار می‌رفت، تأمین‌کننده‌ای که داده نمی‌دهد گاهی از کسی که دادهٔ وارسی‌شده می‌دهد جلو می‌افتاد. این قاعده پیش از رسیدنِ پیشنهادها در اسنادِ مناقصه نوشته می‌شود و انتخابِ مالک است، نه حقیقتی فنی. برآورد تا زمانِ تحویل «برآورد» نامیده می‌شود. در زمانِ تحویل، دادهٔ خودِ تأمین‌کننده جای آن را می‌گیرد. توصیهٔ واگذاریِ درسِ ت از این معیار تغییر نمی‌کند (<a href="#sec-ch39-d-award" class="quarto-xref"><span>بخش 39.5.5</span></a>)، چون <span class="ltr" dir="ltr">U-A</span> به دلیل‌های دیگر هم جلوتر بود. <strong>وارسی:</strong> <span class="math inline">\(\sqrt{4.1^2 + 9.7^2} = 10.5 &gt; 4.4\)</span>.</p>
</div>
</section>
<section id="sec-ch39-j-use" class="level3" data-number="39.11.5">
<h3 data-number="39.11.5" class="anchored" data-anchor-id="sec-ch39-j-use"><span class="header-section-number">39.11.5</span> دورهٔ بهره‌برداری: جایی که بیشترِ ردپا هست</h3>
<pre class="text"><code>the use phase: average losses over the life of one unit
  (load-loss factor 0.2, 25 years; grid factor 0.5 t/MWh, ch 33)
  offer  avg kW   MWh lost   t CO2e if displaced   x built
  U-A      12.3      2,694                 1,347       31
  U-B      15.6      3,416                 1,708       36
  U-C      13.5      2,956                 1,478       31
  the losses dwarf the built footprint, and the loss
  guarantee with its capitalisation (lesson D, ch 25)
  already prices them - so the evaluation does not add
  them again as carbon; it reports them beside it</code></pre>
<p><strong>ایده.</strong> اگر انرژیِ تلف‌شده جایگزینِ برقِ شبکه با ضریبِ آموزشیِ <span class="ltr" dir="ltr">0.5 t/MWh</span> فصلِ ۳۳ باشد، تلفاتِ ۲۵ سال برای هر واحد <span class="ltr" dir="ltr">1,347</span> تا <span class="ltr" dir="ltr">1,708</span> تن می‌شود. این ۳۱ تا ۳۶ برابرِ ردپای ساخت است. فاصلهٔ <span class="ltr" dir="ltr">U-A</span> و <span class="ltr" dir="ltr">U-B</span> در تلفات (۳۶۱ تن) هشتاد برابرِ فاصله‌شان در ساخت (۴٫۴ تن) است. اما این عدد دوباره به قیمت افزوده نمی‌شود. تضمینِ تلفات و سرمایه‌ای‌کردنِ آن در قیمتِ ارزیابی‌شده همین تلفات را قیمت گذاشته‌اند (<a href="#sec-ch39-d-price" class="quarto-xref"><span>بخش 39.5.2</span></a>، فصلِ ۲۵). گزارش هر دو را کنارِ هم می‌آورد و یکی را دو بار نمی‌شمارد. ضریبِ شبکه به بازار و سالِ پروژه بسته است و عددِ این‌جا آموزشی است (فصلِ ۳۳).</p>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ ادعا
</div>
</div>
<div class="callout-body-container callout-body">
<p>هیچ عددِ این درس ادعای پروژه نیست. برآورد با برچسبِ «برآورد» و با منبع، تاریخ و عدمِ قطعیتش گزارش می‌شود. اعلامیهٔ وارسی‌نشده یا ضریبِ عمومی هرگز نتیجهٔ تضمین‌شدهٔ پروژه نیست. هر ادعای عمومی دربارهٔ کربنِ پروژه پس از دادهٔ تحویل و وارسیِ مستقل ساخته می‌شود (فصلِ ۳۳).</p>
</div>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>واحدِ کارکردی چیست و چرا «یک کیلوولت‌آمپر» کافی نیست؟</li>
<li>نُه قلمِ درخواستِ دادهٔ زیست‌محیطی را نام ببرید.</li>
<li>چرا قاعدهٔ تخصیص در درخواست می‌آید؟</li>
<li>روشِ کنترل‌شده برای دادهٔ نبوده چه گام‌هایی دارد؟</li>
<li><a href="#eq-ch39-envrule" class="quarto-xref">معادلهٔ&nbsp;<span>39.8</span></a> را توضیح دهید.</li>
<li>چرا <span class="ltr" dir="ltr">U-B</span> از کمترین به بیشترین رفت؟</li>
<li>چرا برآوردها با کرانِ بالا امتیاز می‌گیرند و چه کسی این قاعده را انتخاب می‌کند؟</li>
<li>چرا تلفاتِ دورهٔ بهره‌برداری به قیمتِ ارزیابی‌شده افزوده نمی‌شوند؟</li>
<li>عددِ پیشنهادی کِی و چگونه وارسی می‌شود؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch39-mfg" class="level2" data-number="39.12">
<h2 data-number="39.12" class="anchored" data-anchor-id="sec-ch39-mfg"><span class="header-section-number">39.12</span> ساخت و تولیدِ صنعتی: بازرسی در کارخانهٔ تأمین‌کننده</h2>
<p>خریدار کالا را نمی‌سازد، اما در کارخانهٔ سازنده چیزهایی را وارسی می‌کند. مرزِ میانِ این دو روشن است. کنترل‌ها مالِ کارخانه‌اند: نقشهٔ فرایند، آزمونِ جاری، کنترلِ زیرتأمین‌کنندگان. خریدار شاهدِ آن کنترل‌ها را می‌بیند و در نقطه‌های توقف و شاهد حاضر می‌شود. فصل‌های ۴۰ تا ۴۸ همین کارخانه‌ها را از درون نشان می‌دهند: هر کنترل چه چیزی را ثابت می‌کند و سابقه‌اش باید چه شکلی داشته باشد. این بخش پلِ میانِ تدارکات و آن فصل‌هاست. عددها آموزشی‌اند (<span class="ltr" dir="ltr">A-429</span>) و هیچ دستورِ ساختی داده نمی‌شود.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch39.examples_v</code></pre>
<section id="sec-ch39-mfg-verify" class="level3" data-number="39.12.1">
<h3 data-number="39.12.1" class="anchored" data-anchor-id="sec-ch39-mfg-verify"><span class="header-section-number">39.12.1</span> آنچه خریدار در هر کارخانه وارسی می‌کند</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb61"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb61-1"><a href="#cb61-1" aria-hidden="true" tabindex="-1"></a>VERIFY <span class="op">=</span> [  <span class="co"># package, what the buyer verifies at the factory, H/W, chapter</span></span>
<span id="cb61-2"><a href="#cb61-2" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"PV modules"</span>, <span class="st">"EL images, flash test, BOM lock"</span>, <span class="dv">2</span>, <span class="dv">41</span>),</span>
<span id="cb61-3"><a href="#cb61-3" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"wind turbines"</span>, <span class="st">"blade inspection, drive-train test"</span>, <span class="dv">3</span>, <span class="dv">42</span>),</span>
<span id="cb61-4"><a href="#cb61-4" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"unit transformers"</span>, <span class="st">"heat run, losses, insulation"</span>, <span class="dv">3</span>, <span class="dv">43</span>),</span>
<span id="cb61-5"><a href="#cb61-5" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"inverters"</span>, <span class="st">"routine test, firmware version"</span>, <span class="dv">2</span>, <span class="dv">44</span>),</span>
<span id="cb61-6"><a href="#cb61-6" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"battery containers"</span>, <span class="st">"cell traceability, module test"</span>, <span class="dv">3</span>, <span class="dv">45</span>),</span>
<span id="cb61-7"><a href="#cb61-7" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"MV cables, switchgear"</span>, <span class="st">"routine tests, PD where applicable"</span>, <span class="dv">2</span>, <span class="dv">46</span>),</span>
<span id="cb61-8"><a href="#cb61-8" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"structures, foundations"</span>, <span class="st">"weld and coating records"</span>, <span class="dv">1</span>, <span class="dv">47</span>),</span>
<span id="cb61-9"><a href="#cb61-9" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"SCADA, metering"</span>, <span class="st">"FAT of the integrated system"</span>, <span class="dv">2</span>, <span class="dv">48</span>),</span>
<span id="cb61-10"><a href="#cb61-10" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>what the buyer verifies at each factory (H/W points a batch)
  package                  points  chapter  verifies
  PV modules                    2       41  EL images, flash test, BOM lock
  wind turbines                 3       42  blade inspection, drive-train test
  unit transformers             3       43  heat run, losses, insulation
  inverters                     2       44  routine test, firmware version
  battery containers            3       45  cell traceability, module test
  MV cables, switchgear         2       46  routine tests, PD where applicable
  structures, foundations       1       47  weld and coating records
  SCADA, metering               2       48  FAT of the integrated system
  18 points a batch, about 27 inspector-days with travel
  the buyer verifies the controls, the factory owns them:
  chapters 40-48 show what each control proves, so the
  inspector knows what a record should look like</code></pre>
<p><strong>ایده.</strong> هشت بسته در هر دسته ۱۸ نقطهٔ توقف یا شاهد دارند. با سفر، این حدودِ ۲۷ روزِ کارِ بازرس است. فهرست برای خریدار برنامهٔ کار می‌سازد: چه کسی، کجا، کِی و با چه فهرستِ وارسی‌ای. ستونِ «فصل» می‌گوید بازرس کجا یاد می‌گیرد هر سابقه باید چه چیزی را نشان دهد. تصویرِ الکترولومینسانس در فصلِ ۴۱ می‌آید، آزمونِ گرمایی در فصلِ ۴۳، و ردیابیِ سلول در فصلِ ۴۵. بازرسی که نداند یک سابقهٔ خوب چه شکلی دارد، فقط امضا جمع می‌کند.</p>
</section>
<section id="sec-ch39-mfg-modules" class="level3" data-number="39.12.2">
<h3 data-number="39.12.2" class="anchored" data-anchor-id="sec-ch39-mfg-modules"><span class="header-section-number">39.12.2</span> نمونه‌گیری و آزمونِ توانِ ماژول در کارخانه</h3>
<pre class="text"><code>PV modules at the factory: lots of 3,000
  defect sampling (AQL 1 %, LTPD 4 %): n = 198, accept if &lt;= 4
  power: 50 modules flashed, mean 548.2 W, sd 2.4 W
  one-sided 95 % lower bound of the mean: 547.6 W
  nameplate 550 W with no negative tolerance: the lot
  is held; the whole lot's power is in doubt,
  not one module - the sample says the line is set low
  (flash calibration or cell bin), a question for ch 41</code></pre>
<div id="exm-ch39-modules" class="theorem example">
<p><span class="theorem-title"><strong>مثال 39.21 (میانگینی که زیرِ پلاک است)</strong></span> <strong>پرسش.</strong> از دستهٔ ۳٬۰۰۰ ماژولیِ ۵۵۰ واتی، ۵۰ ماژول آزمونِ فلش شده‌اند: میانگین <span class="ltr" dir="ltr">548.2 W</span> و انحرافِ معیار <span class="ltr" dir="ltr">2.4 W</span>. قرارداد رواداریِ منفی نمی‌پذیرد. دسته پذیرفته می‌شود؟</p>
<p><strong>پاسخ.</strong> نه. کرانِ پایینِ یک‌طرفهٔ ۹۵ درصدیِ میانگین <span class="ltr" dir="ltr">547.6 W</span> است، زیرِ پلاک. دسته نگه داشته می‌شود.</p>
<p><strong>تفسیر.</strong> پرسش این نیست که یک ماژول کم‌توان است. پرسش این است که آیا خطِ تولید زیرِ پلاک تنظیم شده است. نمونه می‌گوید چنین است: میانگینِ همهٔ دسته در تردید است. علت ممکن است در کالیبراسیونِ دستگاهِ فلش باشد یا در دسته‌بندیِ سلول‌ها. این‌ها پرسش‌هایی برای فصلِ ۴۱ است. برنامهٔ نمونه‌گیریِ عیب با فصلِ ۴۰ (<a href="40-manufacturing-quality.html" class="quarto-xref"><span>فصل 40</span></a>) و استانداردِ نمونه‌گیری (<span class="ltr" dir="ltr">STD-076</span>) هم‌راستاست. عددهای این‌جا از محاسبهٔ دوجمله‌ای می‌آیند، نه از جدولِ استاندارد. <strong>وارسی:</strong> <span class="math inline">\(548.2 - 1.677 \times 2.4/\sqrt{50} = 547.6\)</span>.</p>
</div>
</section>
<section id="sec-ch39-mfg-value" class="level3" data-number="39.12.3">
<h3 data-number="39.12.3" class="anchored" data-anchor-id="sec-ch39-mfg-value"><span class="header-section-number">39.12.3</span> ارزشِ بازرسی در کارخانه</h3>
<pre class="text"><code>what source inspection is worth over the eight packages
  chance of a systematic fault in a package: 5%; cost
  if it reaches site: 400 k u; found at the factory: 60%
  expected saving: 96 k u; inspection: 27 days x 1.2 = 32 k u
  inspection pays here because a site fault is costly; it
  does not replace the factory's own control - it checks it</code></pre>
<p><strong>ایده.</strong> اگر هر بسته با احتمالِ ۵ درصد ایرادی سیستمی داشته باشد، هزینهٔ آن ایراد در ساختگاه ۴۰۰ هزار واحد باشد، و بازرس ۶۰ درصدِ چنین ایرادهایی را در کارخانه پیدا کند، صرفهٔ موردِ انتظار برای هشت بسته ۹۶ هزار واحد است. هزینهٔ بازرسی ۳۲ هزار واحد است. پس بازرسی می‌ارزد، چون ایرادِ ساختگاهی گران است. اما این عدد جای کنترلِ خودِ کارخانه را نمی‌گیرد. بازرس کنترل را می‌آزماید، نمی‌سازد. حلقهٔ بسته از کارخانه تا ساختگاه در فصلِ ۴۰ ادامه می‌یابد (<a href="40-manufacturing-quality.html" class="quarto-xref"><span>فصل 40</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>مرزِ کارِ کارخانه و کارِ خریدار در کنترلِ کیفیت چیست؟</li>
<li>چرا بازرس باید بداند یک سابقهٔ خوب چه شکلی دارد؟</li>
<li>چرا میانگینِ زیرِ پلاکِ نمونه کلِ دسته را در تردید می‌گذارد؟</li>
<li>کرانِ پایینِ یک‌طرفهٔ میانگین را برای نمونهٔ این بخش حساب کنید.</li>
<li>بازرسی در کارخانه چه زمانی می‌ارزد و چه چیزی را جایگزین نمی‌کند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch39-plantp" class="level2" data-number="39.13">
<h2 data-number="39.13" class="anchored" data-anchor-id="sec-ch39-plantp"><span class="header-section-number">39.13</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch39.integrated</code></pre>
<div id="exm-ch39-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 39.22 (مقدماتی: دو نتیجه با دست)</strong></span> <strong>پرسش.</strong> ضریب‌های تلفات، تلفاتِ سرمایه‌ایِ <span class="ltr" dir="ltr">U-A</span> و خسارتِ هشت هفته تأخیر را با دست حساب کنید.</p>
<pre class="text"><code>two procurement results checked by hand
  A = 70 u/MWh x 8,760 h x annuity(7.5 %, 25 y) = 6.84 k u/kW
  B = 0.20 A = 1.37 k u/kW
  U-A losses per unit: 6.84 x 4.1 + 1.37 x 41 = 84.1 k u; x 10 = 841
  delay damages, 8 weeks at 0.5 % of 1,160 k u: 46.4 k u
  a hand check of A catches the slip of annuity years vs
  months, or of MWh vs kWh in the energy price</code></pre>
<p><strong>پاسخ.</strong> <span class="math inline">\(A = 6.84\)</span> و <span class="math inline">\(B = 1.37\)</span> هزار واحد بر کیلووات، ۸۴۱ هزار واحد تلفات برای ده دستگاه، و ۴۶٫۴ هزار واحد خسارت. همه برابر با کد.</p>
<p><strong>تفسیر.</strong> لغزشِ رایج در ضریبِ <span class="math inline">\(A\)</span> یکاهاست: قیمتِ انرژی بر مگاوات‌ساعت و تلفات بر کیلووات. ضریبِ هزار در یک جا گم می‌شود و ارزیابی وارونه می‌شود. حسابِ دستی آن را پیدا می‌کند. <strong>وارسی:</strong> <span class="math inline">\(70 \times 8\,760/10^6 \times 11.15 = 6.84\)</span>.</p>
</div>
<div id="exm-ch39-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 39.23 (میانی: بستهٔ تدارکاتِ ترانسفورماتورهای واحد در عدد)</strong></span> <strong>پرسش.</strong> بستهٔ تدارکات را در عدد خلاصه کنید.</p>
<pre class="text"><code>the procurement package of the PV unit transformers in numbers
  offers: U-A 2,072, U-C 2,093, U-B 2,141 k u evaluated;
    lowest price U-B, lowest evaluated U-A
  U-B not acceptable: no heat-run witness, no data schedule,
    process control below its floor
  data schedule: U-A 93 %, U-C 86 %, U-B 57 % of 14 items
  sub-tier on-time chance 86 %; core steel gets a buffer
  labour screen: 1 high-risk sub-supplier without evidence
  contracts: 7 gaps to close before financial close
  prequalification: U-D not invited; U-B passed by a hair
  ranking holds above 52 u/MWh (U-C would undercut below)
  exposure peak 290 k u at week 8; 174 k u uncovered
  a strategic spare unit pays (expected loss 973 k u)
  warranty security ends 4 weeks short even without delay</code></pre>
<p><strong>تفسیر.</strong> کمترین قیمت، کمترین قیمتِ ارزیابی‌شده و پیشنهادِ پذیرفتنی سه چیزِ متفاوت‌اند. ارزیابیِ شفاف هر سه را جدا نشان می‌دهد و ترتیبِ آن‌ها را پیش از گشودنِ پیشنهادها اعلام می‌کند: نخست انطباقِ بحرانی، سپس کفِ ممیزی، سپس قیمتِ ارزیابی‌شده. <strong>وارسی:</strong> <a href="#tbl-ch39-numbers" class="quarto-xref">جدول&nbsp;<span>39.1</span></a>.</p>
</div>
<div id="exm-ch39-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 39.24 (یکپارچه: مبنای تدارکاتِ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> مبنای تدارکات را با یافته‌ها و موردهای باز بنویسید.</p>
<pre class="text"><code>D-043 procurement basis of Plant P (teaching)
  1 packages: EPC with a separate turbine OEM contract; the
    owner's engineer keeps SCADA integration
  2 evaluation: compliance matrix first (critical items are
    cleared, not priced), then evaluated price with losses,
    delivery and currency, then the capability audit floors
  3 PV unit transformers: recommend U-A subject to closing
    two deviations and the data update duty
  4 supplier data: 14 items with schema, update duty and
    rights; delivery is accepted on the data, not a count
  5 RAM: plant targets split into supplier shares with
    response and repair times and on-site spares
  6 labour: proportionate screen to tier 2; claims kept apart
    from verified findings; remedy and escalation in contract
  7 contracts: interface matrix with an owner for every gap;
    wording for the lawyers
  8 commercial: milestones near value; securities tied to
    events, not dates; one strategic spare transformer
  9 factory: 18 hold/witness points; lots held on sample
    evidence (module power), source inspection funded
  open: grid operator's interface schedule (U-115, U-119);
    tier-2 source of U-B's winding wire if U-B returns (U-120)</code></pre>
<p><strong>تفسیر.</strong> این <strong>تصمیمِ <span class="ltr" dir="ltr">D-043</span></strong> است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:</p>
<ul>
<li>ارزان‌ترین پیشنهادِ ترانسفورماتور گران‌ترین مالکیت را دارد. ضریب‌های تلفاتِ فصلِ ۲۵ در همهٔ خریدهای ترانسفورماتور به کار می‌روند.</li>
<li>زنجیرهٔ تأمینِ ترانسفورماتور ۸۶٪ به‌موقع است. فولادِ هسته ذخیره می‌گیرد و پیگیریِ سفارش تا ردهٔ دوم می‌رود (فصل‌های ۴۰ و ۴۳).</li>
<li>خسارتِ مقطوع یک‌بیست‌وپنجمِ هزینهٔ هفتگیِ تأخیرِ بخشِ خورشیدی را می‌پوشاند. شناورِ برنامه در برنامهٔ ساخت می‌ماند (فصل‌های ۲۲ و ۴۹).</li>
<li>سهمِ دسترس‌پذیریِ اینورتر با پاسخِ ۲۴ ساعته و انبارِ ساختگاه برآورده می‌شود (فصل‌های ۵۱ و ۵۲).</li>
<li>هفت شکافِ میانِ قراردادها پیش از بستنِ مالی مالک می‌گیرند (فصل‌های ۲۱ و ۵۹).</li>
<li>منبعِ ردهٔ دومِ سیمِ مسیِ <span class="ltr" dir="ltr">U-B</span>، اگر دوباره در رقابت بیاید، روشن نیست (<span class="ltr" dir="ltr">U-120</span>).</li>
</ul>
</div>
</section>
<section id="sec-ch39-numbers" class="level2" data-number="39.14">
<h2 data-number="39.14" class="anchored" data-anchor-id="sec-ch39-numbers"><span class="header-section-number">39.14</span> عددهای کلیدیِ تدارکاتِ نیروگاهِ P</h2>
<div id="tbl-ch39-numbers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch39-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;39.1: عددهای کلیدیِ فصلِ ۳۹ (ساختگی و آموزشی)
</figcaption>
<div aria-describedby="tbl-ch39-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 34%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>کمیت</th>
<th>مقدار</th>
<th>مثال</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>قیمتِ ارزیابی‌شده <span class="ltr" dir="ltr">U-A / U-C / U-B</span></td>
<td><span class="ltr" dir="ltr">2,072 / 2,093 / 2,141 k u</span></td>
<td><a href="#exm-ch39-price" class="quarto-xref">مثال&nbsp;<span>39.7</span></a></td>
</tr>
<tr class="even">
<td>تلفاتِ سرمایه‌ایِ ده دستگاهِ <span class="ltr" dir="ltr">U-A</span></td>
<td><span class="ltr" dir="ltr">841 k u</span></td>
<td><a href="#exm-ch39-int-1" class="quarto-xref">مثال&nbsp;<span>39.22</span></a></td>
</tr>
<tr class="odd">
<td>امتیازِ ممیزی <span class="ltr" dir="ltr">U-A / U-C</span>؛ <span class="ltr" dir="ltr">U-B</span></td>
<td><span class="ltr" dir="ltr">3.76 / 3.24</span>؛ رد</td>
<td><a href="#exm-ch39-audit" class="quarto-xref">مثال&nbsp;<span>39.8</span></a></td>
</tr>
<tr class="even">
<td>جدولِ داده <span class="ltr" dir="ltr">U-A / U-C / U-B</span></td>
<td><span class="ltr" dir="ltr">93 / 86 / 57 %</span></td>
<td><a href="#sec-ch39-d-data" class="quarto-xref"><span>بخش 39.5.4</span></a></td>
</tr>
<tr class="odd">
<td>زنجیرهٔ به‌موقع</td>
<td><span class="ltr" dir="ltr">86 %</span></td>
<td><a href="#exm-ch39-subtier" class="quarto-xref">مثال&nbsp;<span>39.1</span></a></td>
</tr>
<tr class="even">
<td>خسارت در برابرِ هزینهٔ هفتگیِ تأخیر</td>
<td><span class="ltr" dir="ltr">5.8</span> در برابرِ <span class="ltr" dir="ltr">145 k u</span></td>
<td><a href="#exm-ch39-ld" class="quarto-xref">مثال&nbsp;<span>39.5</span></a></td>
</tr>
<tr class="odd">
<td>شکاف‌های میانِ قراردادها</td>
<td>۷</td>
<td><a href="#exm-ch39-gaps" class="quarto-xref">مثال&nbsp;<span>39.15</span></a></td>
</tr>
<tr class="even">
<td>قیمتِ انرژی‌ای که رتبه را عوض می‌کند</td>
<td><span class="ltr" dir="ltr">52 u/MWh</span></td>
<td><a href="#exm-ch39-reversal" class="quarto-xref">مثال&nbsp;<span>39.10</span></a></td>
</tr>
<tr class="odd">
<td>بیشترین مقدارِ در معرضِ خطر</td>
<td><span class="ltr" dir="ltr">290 k u</span>، هفتهٔ ۸</td>
<td><a href="#exm-ch39-exposure" class="quarto-xref">مثال&nbsp;<span>39.6</span></a></td>
</tr>
<tr class="even">
<td>شانسِ رسیدن با سفارشِ برنامه‌ریزی‌شده</td>
<td><span class="ltr" dir="ltr">80 %</span></td>
<td><a href="#sec-ch39-a-leadtime" class="quarto-xref"><span>بخش 39.2.4.2</span></a></td>
</tr>
<tr class="odd">
<td>سال‌های بالای بودجه، قطعه در انبار</td>
<td><span class="ltr" dir="ltr">57 %</span></td>
<td><a href="#exm-ch39-sim" class="quarto-xref">مثال&nbsp;<span>39.12</span></a></td>
</tr>
<tr class="even">
<td>کمبودِ ضمانت‌نامهٔ دورهٔ تضمین</td>
<td>۴ هفته</td>
<td><a href="#exm-ch39-securities" class="quarto-xref">مثال&nbsp;<span>39.17</span></a></td>
</tr>
<tr class="odd">
<td>سطرهای پذیرفته‌شدهٔ دادهٔ دارایی</td>
<td>۶ از ۱۰</td>
<td><a href="#sec-ch39-i-rows" class="quarto-xref"><span>بخش 39.10.2</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch39-design" class="level2" data-number="39.15">
<h2 data-number="39.15" class="anchored" data-anchor-id="sec-ch39-design"><span class="header-section-number">39.15</span> گردشِ کارِ تدارکات</h2>
<blockquote class="blockquote">
<ol type="1">
<li>راهبردِ بسته‌ها، ساختن یا خریدن، نقشهٔ زیرتأمین‌کنندگان و پیوستگیِ تأمین (<a href="#sec-ch39-a" class="quarto-xref"><span>بخش 39.2</span></a>).</li>
<li>مشخصهٔ عملکردی یا ساخت بر پایهٔ نقشه؛ مالکیتِ طراحی؛ بازبینیِ فنی با شاهد (<a href="#sec-ch39-b" class="quarto-xref"><span>بخش 39.3</span></a>).</li>
<li>خسارتِ مقطوع، ضمانت، یدکی، نقطه‌های شاهد، عدم‌انطباق و امتیاز، تغییر و ادعا (<a href="#sec-ch39-c" class="quarto-xref"><span>بخش 39.4</span></a>).</li>
<li>ماتریسِ انطباق؛ قیمتِ ارزیابی‌شده؛ ممیزی با کف؛ جدولِ داده؛ توصیه با شرط (<a href="#sec-ch39-d" class="quarto-xref"><span>بخش 39.5</span></a>).</li>
<li>سهم‌های دسترس‌پذیری، پاسخ و تعمیر، انبار، تضمین با پراکندگی (<a href="#sec-ch39-e" class="quarto-xref"><span>بخش 39.6</span></a>).</li>
<li>تقسیمِ کارهای اتصال؛ آزمون‌های پذیرشِ سپردن (<a href="#sec-ch39-f" class="quarto-xref"><span>بخش 39.7</span></a>).</li>
<li>غربالِ متناسبِ کار؛ ادعا جدا از شاهد؛ اصلاح و تشدید (<a href="#sec-ch39-g" class="quarto-xref"><span>بخش 39.8</span></a>).</li>
<li>ماتریسِ رابطِ قراردادها؛ مالک برای هر شکاف (<a href="#sec-ch39-h" class="quarto-xref"><span>بخش 39.9</span></a>).</li>
<li>اقلامِ داده با طرح‌واره، کیفیت، زمان، حق و پذیرش (<a href="#sec-ch39-i" class="quarto-xref"><span>بخش 39.10</span></a>).</li>
</ol>
</blockquote>
</section>
<section id="sec-ch39-lab" class="level2" data-number="39.16">
<h2 data-number="39.16" class="anchored" data-anchor-id="sec-ch39-lab"><span class="header-section-number">39.16</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch39-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch39-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;39.2: آزمایشگاه‌های پایتونِ فصلِ ۳۹
</figcaption>
<div aria-describedby="tbl-ch39-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>داده</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>بسته، الزام‌ها، سه پیشنهاد، ممیزی‌ها، اقلامِ داده، غربالِ کار، قراردادها</td>
</tr>
<tr class="even">
<td>تأمین و بازبینی</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>بسته‌ها، ساختن یا خریدن، زیرتأمین‌کنندگان، بازبینیِ فنی، دادهٔ محیطی، خسارت، ضمانت، نقطه‌های شاهد</td>
</tr>
<tr class="odd">
<td>آزمایشگاهِ ت</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>ماتریس، قیمتِ ارزیابی‌شده، ممیزی، جدولِ داده، توصیه</td>
</tr>
<tr class="even">
<td>خدمت و قرارداد</td>
<td><span class="ltr" dir="ltr">examples_e</span></td>
<td>سهم‌های دسترس‌پذیری، پاسخ و تعمیر، تقسیمِ کارِ اتصال، غربالِ کار، شکاف‌ها، تضمین</td>
</tr>
<tr class="odd">
<td>دادهٔ زیست‌محیطی</td>
<td><span class="ltr" dir="ltr">examples_j</span></td>
<td>درخواست، کیفیت، یک مرز، قاعدهٔ تصمیم، دورهٔ بهره‌برداری</td>
</tr>
<tr class="even">
<td>تدارکات در عدد</td>
<td><span class="ltr" dir="ltr">examples_s</span></td>
<td>دو منبع، زمانِ تحویل، ارز، جابه‌جاییِ رتبه، در معرضِ خطر، یدکی، ادعا، شاهد</td>
</tr>
<tr class="odd">
<td>خدمت و قرارداد در عدد</td>
<td><span class="ltr" dir="ltr">examples_t</span></td>
<td>سهمِ وزنی، شبیه‌سازیِ ازکارافتادگی، خریدِ پایانِ تولید، پنجرهٔ قطع، ممیزی، سه تضمین، زنجیرهٔ خسارت، دادهٔ به‌موقع</td>
</tr>
<tr class="even">
<td>بازبینی و صلاحیت</td>
<td><span class="ltr" dir="ltr">examples_u</span></td>
<td>پیش‌صلاحیت، بارِ کارخانه، حمل، آزمونِ نوعی، ویرایش، روشن‌سازی، شکایت، ضمانت‌نامه، سطرهای دارایی</td>
</tr>
<tr class="odd">
<td>کارخانه و بیمه</td>
<td><span class="ltr" dir="ltr">examples_v</span></td>
<td>ماتریسِ وارسی، توانِ ماژول، ارزشِ بازرسی، بیمهٔ وقفهٔ کار، موجودیِ یدکی</td>
</tr>
<tr class="even">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>با دست، بسته، مبنای <span class="ltr" dir="ltr">D-043</span></td>
</tr>
<tr class="odd">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>ماژولِ تازهٔ <code>procure</code> با آزمون‌هایی در برابرِ حسابِ دستی پایهٔ این برنامه‌هاست. ضریب‌های تلفات از ماژولِ <code>transformer</code> فصلِ ۲۵ دوباره به کار رفته‌اند.</p>
</section>
<section id="sec-ch39-std" class="level2" data-number="39.17">
<h2 data-number="39.17" class="anchored" data-anchor-id="sec-ch39-std"><span class="header-section-number">39.17</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>ویرایشِ هر استانداردی که در پیشنهاد نام برده شود با دفترِ استانداردهای پروژه مقایسه می‌شود؛ نسخهٔ دیگر عدول است.</li>
<li>دادهٔ زیست‌محیطیِ محصول فقط با مرز و روشِ یکسان مقایسه می‌شود (<span class="ltr" dir="ltr">ISO 14025:2026</span>، <span class="ltr" dir="ltr">STD-145</span>؛ <span class="ltr" dir="ltr">ISO 14067:2018</span>، <span class="ltr" dir="ltr">STD-143</span>).</li>
<li>چارچوبِ حقوقِ کار و بررسیِ دقیقِ زنجیرهٔ تأمین از قانونِ کشور و تعهدهای پروژه و وام‌دهنده می‌آید (<span class="ltr" dir="ltr">STD-108</span>، <span class="ltr" dir="ltr">STD-109</span>)؛ قانونِ کشوری، اگر هست، در فصل‌های ۵۵ تا ۵۷ بررسی می‌شود.</li>
<li>مفهوم‌های قراردادی بی‌بندِ حقوقی آمده‌اند؛ متنِ قراردادها با حقوق‌دانانِ طرف‌هاست.</li>
<li>هیچ عددی در این فصل الزام نیست و هیچ بندی از استانداردها نقل نشده است. (وارسی‌شده <span class="ltr" dir="ltr">2026-11-17</span>.)</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch39-deliverable" class="level2" data-number="39.18">
<h2 data-number="39.18" class="anchored" data-anchor-id="sec-ch39-deliverable"><span class="header-section-number">39.18</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<div id="tbl-ch39-deliverables" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch39-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;39.3: سندهای فصلِ ۳۹ برای پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span>
</figcaption>
<div aria-describedby="tbl-ch39-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>محتوا</th>
<th>معیارِ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-PRJ-REP-0005</span></td>
<td>توصیهٔ واگذاریِ ترانسفورماتورهای واحد</td>
<td>ماتریس، قیمتِ ارزیابی‌شده، ممیزی، داده، شرط‌ها</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-PRJ-REG-0022</span></td>
<td>دفترِ عدول‌ها و ماتریسِ انطباق</td>
<td>هر عدول با قیمت یا رفع</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-PRJ-LST-0001</span></td>
<td>جدولِ پذیرشِ دادهٔ تأمین‌کننده</td>
<td>هر قلم با طرح‌واره، کیفیت، زمان، حق</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-PRJ-REG-0023</span></td>
<td>ماتریسِ ریسکِ رابط و پادمان‌ها</td>
<td>هر شکاف با مالک؛ ادعا جدا از شاهد</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-PRJ-SPC-0001</span></td>
<td>الزام‌های کنترل‌شدهٔ خرید (قابلیتِ اطمینان، خدمت، داده)</td>
<td>هر الزام سنجش‌پذیر</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> می‌افزاید:</p>
<ol type="1">
<li><strong>تصمیمِ <span class="ltr" dir="ltr">D-043</span>:</strong> مبنای تدارکات (<a href="#exm-ch39-int-3" class="quarto-xref">مثال&nbsp;<span>39.24</span></a>).</li>
<li><strong>فرض‌های <span class="ltr" dir="ltr">A-425</span> تا <span class="ltr" dir="ltr">A-432</span>:</strong>
<ul>
<li><span class="ltr" dir="ltr">A-425</span>: بستهٔ ترانسفورماتورهای واحد و ضریب‌های مالیِ ارزیابی.</li>
<li><span class="ltr" dir="ltr">A-426</span>: ممیزی‌های ساختگی با وزن‌ها و کف‌ها.</li>
<li><span class="ltr" dir="ltr">A-427</span>: سه پیشنهادِ ساختگی با پاسخ‌ها و عدول‌ها.</li>
<li><span class="ltr" dir="ltr">A-428</span>: قاعدهٔ توصیهٔ واگذاری.</li>
<li><span class="ltr" dir="ltr">A-429</span>: عددهای آموزشیِ خسارت، ضمانت، زنجیره و خدمت.</li>
<li><span class="ltr" dir="ltr">A-430</span>: غربالِ ساختگیِ کار.</li>
<li><span class="ltr" dir="ltr">A-431</span>: ماتریسِ ساختگیِ قراردادها.</li>
<li><span class="ltr" dir="ltr">A-432</span>: اقلامِ دادهٔ تأمین‌کننده و تعهدهای سه پیشنهاد.</li>
</ul></li>
<li><strong>مجهول:</strong> منبعِ ردهٔ دومِ سیمِ مسیِ <span class="ltr" dir="ltr">U-B</span> (<span class="ltr" dir="ltr">U-120</span>).</li>
<li><strong>یافته‌ها:</strong> تلفات در همهٔ خریدهای ترانسفورماتور، ذخیرهٔ فولادِ هسته، شناورِ برنامه، پاسخِ ۲۴ ساعته با انبار، مالک برای هفت شکاف.</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>procure</code> با آزمون‌ها و برنامه‌های فصلِ ۳۹.</li>
</ol>
</section>
<section id="sec-ch39-summary" class="level2" data-number="39.19">
<h2 data-number="39.19" class="anchored" data-anchor-id="sec-ch39-summary"><span class="header-section-number">39.19</span> جمع‌بندی</h2>
<ul>
<li><strong>راهبردِ تأمین:</strong> هر تقسیم حاشیه را کم و رابط را زیاد می‌کند؛ ساختن یا خریدن برای هر قلم؛ زنجیرهٔ ردهٔ دوم کمتر از کارخانه به‌موقع است؛ قطعهٔ تک‌منبع ذخیره یا منبعِ دوم می‌گیرد؛ پیوستگیِ یدکی در طولِ عمر (<a href="#sec-ch39-a" class="quarto-xref"><span>بخش 39.2</span></a>).</li>
<li><strong>مشخصه و بازبینی:</strong> مشخصهٔ عملکردی یا ساخت بر پایهٔ نقشه، و مالکیتِ طراحی؛ بازبینیِ فنیِ هر قلم با شاهد؛ ویرایشِ استانداردها؛ دادهٔ زیست‌محیطی فقط با مرز و روشِ یکسان مقایسه‌پذیر (<a href="#sec-ch39-b" class="quarto-xref"><span>بخش 39.3</span></a>).</li>
<li><strong>کنترل‌های تجاری:</strong> خسارتِ مقطوع با سقف، برآوردی از پیش و نه بیمه؛ ارزشِ ضمانت در شاهدِ خرابی‌های زودرس؛ نقطه‌های شاهد؛ عدم‌انطباق با تعمیر یا امتیازِ کتبی؛ تغییر و ادعا با سابقه (<a href="#sec-ch39-c" class="quarto-xref"><span>بخش 39.4</span></a>).</li>
<li><strong>آزمایشگاه:</strong> انطباقِ بحرانی رفع یا رد؛ قیمتِ ارزیابی‌شده با تلفات، تأخیر و ارز؛ ممیزی با کف؛ جدولِ داده؛ توصیه با شرط، واگذاری با مالک (<a href="#sec-ch39-d" class="quarto-xref"><span>بخش 39.5</span></a>).</li>
<li><strong>قابلیتِ اطمینان و خدمت:</strong> هدف به سهم‌های سنجش‌پذیر تقسیم می‌شود؛ پاسخ و انبار سهم را می‌سازند؛ تضمین قولِ پرداخت است، نه شاهدِ عملکرد (<a href="#sec-ch39-e" class="quarto-xref"><span>بخش 39.6</span></a>).</li>
<li><strong>کارهای اتصال:</strong> مرزِ طراحی، ساخت، مالکیت و ضمانت برای هر قلم؛ آزمون‌های سپردن پیش از ساخت (<a href="#sec-ch39-f" class="quarto-xref"><span>بخش 39.7</span></a>).</li>
<li><strong>حقوقِ کار:</strong> غربالِ متناسب؛ شکافِ بی‌شاهد یافته نیست؛ ادعا جدا از شاهد؛ اصلاح و تشدید؛ سازوکارِ شکایت (<a href="#sec-ch39-g" class="quarto-xref"><span>بخش 39.8</span></a>).</li>
<li><strong>قراردادها:</strong> ماتریسِ رابط و مالک برای هر شکاف پیش از بستنِ مالی؛ مفهوم‌ها بی‌بندِ حقوقی (<a href="#sec-ch39-h" class="quarto-xref"><span>بخش 39.9</span></a>).</li>
<li><strong>داده:</strong> هر قلم با طرح‌واره، کیفیت، زمان، حق و پذیرش (<a href="#sec-ch39-i" class="quarto-xref"><span>بخش 39.10</span></a>).</li>
<li><strong>دادهٔ زیست‌محیطی:</strong> واحدِ کارکردی و مرز در درخواست؛ کیفیتِ هر اعلامیه با نُه قلم؛ یک مرز برای همه با روشِ کنترل‌شده؛ تفاوت فقط بیش از عدمِ قطعیتِ ترکیبی؛ برآورد با کرانِ بالا تا داده نبرد؛ تلفات بیشترِ ردپاست و در قیمت آمده است (<a href="#sec-ch39-j" class="quarto-xref"><span>بخش 39.11</span></a>).</li>
<li><strong>تدارکات در عدد:</strong> زیرتأمین‌کنندهٔ مشترک ریسکِ دو منبع را برمی‌گرداند؛ تاریخِ سفارش از صدکِ ۹۰؛ ارز با سهمِ ارزی؛ رتبه با قیمتِ انرژی جابه‌جا می‌شود و جابه‌جایی گزارش می‌شود؛ پرداختِ پیش از ارزش در معرضِ خطر است؛ یدکی با قانونِ پواسون؛ ادعا بر سوابق؛ شاهدِ نمونه‌ای؛ بودجهٔ وزنی و شبیه‌سازیِ سال‌های بد؛ خریدِ پایانِ تولید؛ پنجرهٔ قطع؛ ممیزی با شمارِ کافی؛ سه تضمین با سه سنجه؛ زنجیرهٔ خسارت؛ دادهٔ به‌موقع (<a href="#sec-ch39-a-numbers" class="quarto-xref"><span>بخش 39.2.4</span></a>، <a href="#sec-ch39-c-numbers" class="quarto-xref"><span>بخش 39.4.5</span></a>، <a href="#sec-ch39-e-weighted" class="quarto-xref"><span>بخش 39.6.4</span></a>).</li>
<li><strong>بازرسی در کارخانه:</strong> کنترل مالِ کارخانه است و شاهدش مالِ خریدار؛ هر سابقه با فصلِ سازنده‌اش خوانده می‌شود؛ میانگینِ نمونه زیرِ پلاک کلِ دسته را نگه می‌دارد؛ بازرسی وقتی می‌ارزد که ایرادِ ساختگاهی گران است (<a href="#sec-ch39-mfg" class="quarto-xref"><span>بخش 39.12</span></a>).</li>
</ul>
<section id="sec-ch39-vocab" class="level3" data-number="39.19.1">
<h3 data-number="39.19.1" class="anchored" data-anchor-id="sec-ch39-vocab"><span class="header-section-number">39.19.1</span> واژگانِ فصلِ ۳۹</h3>
<div id="tbl-ch39-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch39-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;39.4: واژگانِ فصلِ ۳۹
</figcaption>
<div aria-describedby="tbl-ch39-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>تدارکات</td>
<td><span class="ltr" dir="ltr">procurement</span></td>
<td></td>
</tr>
<tr class="even">
<td>ساختن یا خریدن</td>
<td><span class="ltr" dir="ltr">make or buy</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پیوستگیِ تأمین</td>
<td><span class="ltr" dir="ltr">continuity of supply</span></td>
<td></td>
</tr>
<tr class="even">
<td>زیرتأمین‌کننده</td>
<td><span class="ltr" dir="ltr">sub-supplier</span></td>
<td><span class="ltr" dir="ltr">tier 2</span></td>
</tr>
<tr class="odd">
<td>مشخصهٔ عملکردی</td>
<td><span class="ltr" dir="ltr">performance specification</span></td>
<td></td>
</tr>
<tr class="even">
<td>ساخت بر پایهٔ نقشه</td>
<td><span class="ltr" dir="ltr">build to print</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مالکیتِ طراحی</td>
<td><span class="ltr" dir="ltr">design ownership</span></td>
<td></td>
</tr>
<tr class="even">
<td>ماتریسِ انطباق و عدول</td>
<td><span class="ltr" dir="ltr">compliance and deviation matrix</span></td>
<td></td>
</tr>
<tr class="odd">
<td>قیمتِ ارزیابی‌شده</td>
<td><span class="ltr" dir="ltr">evaluated price</span></td>
<td></td>
</tr>
<tr class="even">
<td>تلفاتِ سرمایه‌ای</td>
<td><span class="ltr" dir="ltr">capitalised losses</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ممیزیِ توانمندی</td>
<td><span class="ltr" dir="ltr">capability audit</span></td>
<td></td>
</tr>
<tr class="even">
<td>کفِ بحرانی</td>
<td><span class="ltr" dir="ltr">critical floor</span></td>
<td></td>
</tr>
<tr class="odd">
<td>خسارتِ مقطوع</td>
<td><span class="ltr" dir="ltr">liquidated damages</span></td>
<td><span class="ltr" dir="ltr">LD</span></td>
</tr>
<tr class="even">
<td>ضمانت</td>
<td><span class="ltr" dir="ltr">warranty</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تضمین</td>
<td><span class="ltr" dir="ltr">guarantee</span></td>
<td></td>
</tr>
<tr class="even">
<td>نقطهٔ شاهد</td>
<td><span class="ltr" dir="ltr">witness point</span></td>
<td></td>
</tr>
<tr class="odd">
<td>عدم‌انطباق</td>
<td><span class="ltr" dir="ltr">nonconformity</span></td>
<td></td>
</tr>
<tr class="even">
<td>امتیازِ کتبی</td>
<td><span class="ltr" dir="ltr">concession</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دستورِ تغییر</td>
<td><span class="ltr" dir="ltr">change order</span></td>
<td></td>
</tr>
<tr class="even">
<td>ادعا</td>
<td><span class="ltr" dir="ltr">claim</span></td>
<td></td>
</tr>
<tr class="odd">
<td>هزینهٔ چرخهٔ عمر</td>
<td><span class="ltr" dir="ltr">life-cycle cost</span></td>
<td></td>
</tr>
<tr class="even">
<td>منسوخ شدن</td>
<td><span class="ltr" dir="ltr">obsolescence</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بررسیِ دقیقِ زنجیرهٔ تأمین</td>
<td><span class="ltr" dir="ltr">supply-chain due diligence</span></td>
<td></td>
</tr>
<tr class="even">
<td>سازوکارِ شکایت</td>
<td><span class="ltr" dir="ltr">grievance mechanism</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بستنِ مالی</td>
<td><span class="ltr" dir="ltr">financial close</span></td>
<td></td>
</tr>
<tr class="even">
<td>حقِ جانشینی</td>
<td><span class="ltr" dir="ltr">step-in right</span></td>
<td></td>
</tr>
<tr class="odd">
<td>واگذاریِ حقوق</td>
<td><span class="ltr" dir="ltr">assignment</span></td>
<td></td>
</tr>
<tr class="even">
<td>جدولِ دادهٔ تأمین‌کننده</td>
<td><span class="ltr" dir="ltr">supplier data schedule</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مرحلهٔ پرداخت</td>
<td><span class="ltr" dir="ltr">milestone payment</span></td>
<td></td>
</tr>
<tr class="even">
<td>ضمانت‌نامهٔ پیش‌پرداخت</td>
<td><span class="ltr" dir="ltr">advance payment guarantee</span></td>
<td></td>
</tr>
<tr class="odd">
<td>خریدِ پایانِ تولید</td>
<td><span class="ltr" dir="ltr">last-time buy</span></td>
<td></td>
</tr>
<tr class="even">
<td>پنجرهٔ قطع</td>
<td><span class="ltr" dir="ltr">outage window</span></td>
<td></td>
</tr>
<tr class="odd">
<td>طولانی‌شدن</td>
<td><span class="ltr" dir="ltr">prolongation</span></td>
<td></td>
</tr>
<tr class="even">
<td>اختلال</td>
<td><span class="ltr" dir="ltr">disruption</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پیش‌صلاحیت</td>
<td><span class="ltr" dir="ltr">prequalification</span></td>
<td></td>
</tr>
<tr class="even">
<td>شرطِ تحویل</td>
<td><span class="ltr" dir="ltr">delivery term</span></td>
<td><span class="ltr" dir="ltr">concept</span></td>
</tr>
<tr class="odd">
<td>واحدِ کارکردی</td>
<td><span class="ltr" dir="ltr">functional unit</span></td>
<td></td>
</tr>
<tr class="even">
<td>مرزِ سامانه</td>
<td><span class="ltr" dir="ltr">system boundary</span></td>
<td></td>
</tr>
<tr class="odd">
<td>قاعدهٔ تخصیص</td>
<td><span class="ltr" dir="ltr">allocation rule</span></td>
<td></td>
</tr>
<tr class="even">
<td>روشِ کنترل‌شده</td>
<td><span class="ltr" dir="ltr">controlled method (estimates)</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch39-assess" class="level2" data-number="39.20">
<h2 data-number="39.20" class="anchored" data-anchor-id="sec-ch39-assess"><span class="header-section-number">39.20</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند راهبردِ بسته‌ها و ساختن یا خریدن را با رابط‌ها بسنجد؛ پیشنهادها را با ماتریسِ انطباق، قیمتِ ارزیابی‌شده، ممیزیِ توانمندی و جدولِ داده ارزیابی کند و توصیهٔ مشروط بدهد؛ اهدافِ قابلیتِ اطمینان را به الزام‌های سنجش‌پذیرِ تأمین‌کننده بدل کند؛ کارهای اتصال را تقسیم کند؛ غربالِ متناسبِ کار را با جدا کردنِ ادعا از شاهد انجام دهد؛ و شکاف‌های میانِ قراردادها را با مالک پیدا کند. پاسخ‌ها در <a href="#sec-ch39-solutions" class="quarto-xref"><span>بخش 39.21</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="39.20.1">
<h3 data-number="39.20.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">39.20.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch39-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.1</strong></span> چرا هر تقسیمِ کار رابط می‌افزاید؟</p>
</div>
<div id="exr-ch39-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.2</strong></span> دو شرطِ «خریدن» را بنویسید.</p>
</div>
<div id="exr-ch39-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.3</strong></span> <a href="#eq-ch39-chain" class="quarto-xref">معادلهٔ&nbsp;<span>39.1</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch39-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.4</strong></span> با قطعهٔ تک‌منبعِ دیرتحویل چه می‌شود؟</p>
</div>
<div id="exr-ch39-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.5</strong></span> مشخصهٔ عملکردی و ساخت بر پایهٔ نقشه را مقایسه کنید.</p>
</div>
<div id="exr-ch39-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.6</strong></span> یازده قلمِ بازبینیِ فنی را نام ببرید.</p>
</div>
<div id="exr-ch39-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.7</strong></span> چرا ویرایشِ استاندارد در پیشنهاد وارسی می‌شود؟</p>
</div>
<div id="exr-ch39-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.8</strong></span> پنج چیزی که دادهٔ زیست‌محیطیِ مقایسه‌پذیر می‌گوید کدام‌اند؟</p>
</div>
<div id="exr-ch39-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.9</strong></span> <a href="#eq-ch39-ld" class="quarto-xref">معادلهٔ&nbsp;<span>39.2</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch39-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.10</strong></span> چرا خسارتِ مقطوع بیمه نیست؟</p>
</div>
<div id="exr-ch39-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.11</strong></span> ارزشِ بزرگ‌ترِ دورهٔ ضمانت چیست؟</p>
</div>
<div id="exr-ch39-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.12</strong></span> نقطهٔ شاهد چیست؟ سه نمونه بیاورید.</p>
</div>
<div id="exr-ch39-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.13</strong></span> دو راهِ رفعِ عدم‌انطباق را بنویسید.</p>
</div>
<div id="exr-ch39-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.14</strong></span> سه مرزِ پذیرشِ قرارداد را نام ببرید.</p>
</div>
<div id="exr-ch39-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.15</strong></span> ریسکِ سابقه در ادعاها یعنی چه؟</p>
</div>
<div id="exr-ch39-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.16</strong></span> چرا عدول روی الزامِ بحرانی قیمت نمی‌گیرد؟</p>
</div>
<div id="exr-ch39-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.17</strong></span> <a href="#eq-ch39-eval" class="quarto-xref">معادلهٔ&nbsp;<span>39.5</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch39-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.18</strong></span> کفِ بحرانی در ممیزی چه می‌کند؟</p>
</div>
<div id="exr-ch39-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.19</strong></span> چهارده قلمِ جدولِ داده را دسته‌بندی کنید.</p>
</div>
<div id="exr-ch39-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.20</strong></span> توصیه و واگذاری با کیست؟</p>
</div>
<div id="exr-ch39-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.21</strong></span> <a href="#eq-ch39-ram" class="quarto-xref">معادلهٔ&nbsp;<span>39.6</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch39-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.22</strong></span> چه شاهدی از تأمین‌کننده برای قابلیتِ اطمینان خواسته می‌شود؟</p>
</div>
<div id="exr-ch39-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.23</strong></span> چرا پاسخِ ۲۴ ساعته بی‌انبار فقط روی کاغذ است؟</p>
</div>
<div id="exr-ch39-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.24</strong></span> تضمینِ دسترس‌پذیری چه چیزی را ثابت نمی‌کند؟</p>
</div>
<div id="exr-ch39-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.25</strong></span> برای هر قلمِ کارهای اتصال چه مرزهایی گفته می‌شود؟</p>
</div>
<div id="exr-ch39-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.26</strong></span> شکاف در غربالِ کار با یافته چه فرقی دارد؟</p>
</div>
<div id="exr-ch39-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.27</strong></span> اعلامیهٔ تأمین‌کننده چگونه ثبت می‌شود؟</p>
</div>
<div id="exr-ch39-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.28</strong></span> ماتریسِ رابطِ قراردادها چه چیزی را پیدا می‌کند؟</p>
</div>
<div id="exr-ch39-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.29</strong></span> حقِ جانشینی و واگذاریِ حقوق را تعریف کنید.</p>
</div>
<div id="exr-ch39-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.30</strong></span> پنج چیزی که هر قلمِ داده با آن نوشته می‌شود کدام‌اند؟</p>
</div>
<div id="exr-ch39-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.31</strong></span> واحدِ کارکردیِ خریدِ ترانسفورماتورِ واحد چیست؟</p>
</div>
<div id="exr-ch39-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.32</strong></span> نُه قلمِ درخواستِ دادهٔ زیست‌محیطی را نام ببرید.</p>
</div>
<div id="exr-ch39-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.33</strong></span> <a href="#eq-ch39-envrule" class="quarto-xref">معادلهٔ&nbsp;<span>39.8</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch39-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.34</strong></span> چرا برآوردها با کرانِ بالا امتیاز می‌گیرند؟</p>
</div>
<div id="exr-ch39-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.35</strong></span> چرا زیرتأمین‌کنندهٔ مشترک فایدهٔ دو منبع را کم می‌کند؟</p>
</div>
<div id="exr-ch39-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.36</strong></span> چرا تاریخِ سفارش از صدکِ ۹۰ زمانِ تحویل تعیین می‌شود؟</p>
</div>
<div id="exr-ch39-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.37</strong></span> مقدارِ در معرضِ خطر در یک سفارش چیست؟</p>
</div>
<div id="exr-ch39-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.38</strong></span> <a href="#eq-ch39-poisson" class="quarto-xref">معادلهٔ&nbsp;<span>39.3</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch39-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.39</strong></span> طولانی‌شدن و اختلال در ادعای تأخیر چه فرقی دارند؟</p>
</div>
<div id="exr-ch39-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.40</strong></span> چرا رتبهٔ پیشنهادها با قیمتِ انرژی عوض می‌شود؟</p>
</div>
<div id="exr-ch39-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.41</strong></span> خریدِ پایانِ تولید چیست؟</p>
</div>
<div id="exr-ch39-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.42</strong></span> <a href="#eq-ch39-audits" class="quarto-xref">معادلهٔ&nbsp;<span>39.7</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch39-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.43</strong></span> پیش‌صلاحیت چیست و چرا پیش از قیمت می‌آید؟</p>
</div>
<div id="exr-ch39-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.44</strong></span> چرا انتظار با بارِ کارخانه خطی رشد نمی‌کند؟</p>
</div>
<div id="exr-ch39-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.45</strong></span> گزارشِ آزمونِ نوعی کِی واحدِ دیگری را می‌پوشاند؟</p>
</div>
<div id="exr-ch39-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.46</strong></span> ارجاعِ بی‌تاریخ به یک استاندارد چه مشکلی دارد؟</p>
</div>
<div id="exr-ch39-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.47</strong></span> خریدار در کارخانهٔ سازنده چه چیزی را وارسی می‌کند و چه چیزی را نه؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="39.20.2">
<h3 data-number="39.20.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">39.20.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch39-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.48</strong></span> ضریبِ A با ۷۰ واحد بر مگاوات‌ساعت، ۲۵ سال، ۷٫۵٪؟</p>
</div>
<div id="exr-ch39-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.49</strong></span> ضریبِ B با ضریبِ بارِ تلفاتِ ۰٫۲۰؟</p>
</div>
<div id="exr-ch39-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.50</strong></span> تلفاتِ سرمایه‌ایِ یک دستگاهِ <span class="ltr" dir="ltr">U-B</span>؟</p>
</div>
<div id="exr-ch39-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.51</strong></span> تلفاتِ ده دستگاهِ <span class="ltr" dir="ltr">U-C</span>؟</p>
</div>
<div id="exr-ch39-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.52</strong></span> خسارتِ چهار هفته تأخیرِ <span class="ltr" dir="ltr">U-B</span>؟</p>
</div>
<div id="exr-ch39-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.53</strong></span> اندوختهٔ ارزِ <span class="ltr" dir="ltr">U-C</span>؟</p>
</div>
<div id="exr-ch39-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.54</strong></span> قیمتِ ارزیابی‌شدهٔ <span class="ltr" dir="ltr">U-A</span>؟</p>
</div>
<div id="exr-ch39-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.55</strong></span> فاصلهٔ <span class="ltr" dir="ltr">U-C</span> از <span class="ltr" dir="ltr">U-A</span>؟</p>
</div>
<div id="exr-ch39-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.56</strong></span> خسارتِ بیست هفته با سقفِ ۱۰٪ از ۱٬۱۶۰؟</p>
</div>
<div id="exr-ch39-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.57</strong></span> درآمدِ هفتگیِ بخشِ خورشیدی با ۷۰ واحد بر مگاوات‌ساعت؟</p>
</div>
<div id="exr-ch39-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.58</strong></span> به‌موقع بودنِ زنجیرهٔ پنج‌حلقه‌ای؟</p>
</div>
<div id="exr-ch39-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.59</strong></span> سهمِ برابرِ ۹۷٪ میانِ چهار جزء؟</p>
</div>
<div id="exr-ch39-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.60</strong></span> دسترس‌پذیریِ اسکید با ۲٬۰۰۰ ساعت و ۲۴ + ۸ ساعت؟</p>
</div>
<div id="exr-ch39-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.61</strong></span> همان با ۷۲ + ۲۴ ساعت؟</p>
</div>
<div id="exr-ch39-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.62</strong></span> سهمِ جدولِ دادهٔ <span class="ltr" dir="ltr">U-B</span>، ۸ از ۱۴؟</p>
</div>
<div id="exr-ch39-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.63</strong></span> امتیازِ وزنیِ ممیزیِ <span class="ltr" dir="ltr">U-A</span>؟</p>
</div>
<div id="exr-ch39-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.64</strong></span> رابط‌های میانِ پنج بسته؟</p>
</div>
<div id="exr-ch39-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.65</strong></span> تعمیرهای مورد انتظار در سال برای ده دستگاه با ۱٪؟</p>
</div>
<div id="exr-ch39-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.66</strong></span> انطباقِ کاملِ <span class="ltr" dir="ltr">U-B</span>، ۱۴ از ۱۸؟</p>
</div>
<div id="exr-ch39-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.67</strong></span> امتیازِ ریسکِ کارِ ۲ + ۲ + ۲ + ۱؟</p>
</div>
<div id="exr-ch39-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.68</strong></span> قیمتِ ارزیابی‌شده با ۱٬۰۰۰، ۲۰، ۳۰۰، ۴ × ۱۰ و ارزِ ۵۰٪ با ۱۰٪؟</p>
</div>
<div id="exr-ch39-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.69</strong></span> خسارتِ ۳۰ هفته با سقفِ ۱۰٪ از ۱٬۰۰۰؟</p>
</div>
<div id="exr-ch39-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.70</strong></span> سهمِ برابرِ ۹۸٪ میانِ چهار جزء؟</p>
</div>
<div id="exr-ch39-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.71</strong></span> ضریبِ ارزشِ کنونیِ ۲۵ ساله با ۷٫۵٪؟</p>
</div>
<div id="exr-ch39-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.72</strong></span> ارزشِ ضمانتِ پنج‌ساله در برابرِ دوساله؟</p>
</div>
<div id="exr-ch39-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.73</strong></span> ردپای موادِ <span class="ltr" dir="ltr">U-B</span> از فهرستِ موادِ خودش؟</p>
</div>
<div id="exr-ch39-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.74</strong></span> حملِ <span class="ltr" dir="ltr">U-A</span> تا ساختگاه برای <span class="ltr" dir="ltr">17.5</span> تن؟</p>
</div>
<div id="exr-ch39-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.75</strong></span> عدمِ قطعیتِ ترکیبیِ <span class="ltr" dir="ltr">U-A</span> و <span class="ltr" dir="ltr">U-B</span>؟</p>
</div>
<div id="exr-ch39-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.76</strong></span> کرانِ بالای <span class="ltr" dir="ltr">U-C</span> برای امتیاز؟</p>
</div>
<div id="exr-ch39-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.77</strong></span> تلفاتِ ۲۵ سالهٔ یک واحدِ <span class="ltr" dir="ltr">U-A</span> به مگاوات‌ساعت؟</p>
</div>
<div id="exr-ch39-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.78</strong></span> احتمالِ شکستِ دو تأمین‌کننده با کارخانهٔ فولادِ مشترک؟</p>
</div>
<div id="exr-ch39-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.79</strong></span> شانسِ به‌موقع‌رسیدن با میانهٔ ۳۰ و نیازِ ۳۴ هفته؟</p>
</div>
<div id="exr-ch39-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.80</strong></span> حرکتِ ۹۰ درصدیِ ارز برای <span class="ltr" dir="ltr">U-C</span>؟</p>
</div>
<div id="exr-ch39-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.81</strong></span> بیشترین مقدارِ در معرضِ خطر و هفته‌اش؟</p>
</div>
<div id="exr-ch39-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.82</strong></span> <span class="math inline">\(\mu\)</span> برای ده واحد، نرخِ ۱ درصد و ۳۰ هفته؟</p>
</div>
<div id="exr-ch39-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.83</strong></span> هزینهٔ طولانی‌شدنِ شش هفته با ۹٫۵ هزار واحد در هفته؟</p>
</div>
<div id="exr-ch39-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.84</strong></span> شانسِ دیدنِ یکی از دو واحدِ معیوب با سه شاهد از ده؟</p>
</div>
<div id="exr-ch39-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.85</strong></span> قیمتِ انرژی‌ای که زیرِ آن <span class="ltr" dir="ltr">U-C</span> ارزان‌تر می‌شود؟</p>
</div>
<div id="exr-ch39-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.86</strong></span> سهمِ بودجهٔ اینورتر در تقسیمِ وزنی؟</p>
</div>
<div id="exr-ch39-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.87</strong></span> سال‌های بالای بودجه با قطعه در انبارِ مرکزی؟</p>
</div>
<div id="exr-ch39-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.88</strong></span> خریدِ پایانِ تولید برای ۹۵ درصد با میانگینِ ۲۴؟</p>
</div>
<div id="exr-ch39-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.89</strong></span> کارگاه‌ها برای سهمِ ۵ درصد و اطمینانِ ۹۰ درصد؟</p>
</div>
<div id="exr-ch39-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.90</strong></span> دسترس‌پذیریِ زمان‌مبنای <span class="ltr" dir="ltr">EPC</span> در سالِ نمونه؟</p>
</div>
<div id="exr-ch39-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.91</strong></span> سهمِ زیانِ مالک که خسارتِ <span class="ltr" dir="ltr">EPC</span> می‌پوشاند؟</p>
</div>
<div id="exr-ch39-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.92</strong></span> انتظارِ میانگین در بارِ ۹۰ درصد با نوبتِ دوهفته‌ای؟</p>
</div>
<div id="exr-ch39-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.93</strong></span> صدکِ ۹۰ زنجیرهٔ حمل؟</p>
</div>
<div id="exr-ch39-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.94</strong></span> فاصلهٔ رتبهٔ گزارشِ <span class="ltr" dir="ltr">U-C</span> از واحدِ ما؟</p>
</div>
<div id="exr-ch39-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.95</strong></span> سهمِ شکایت‌های بسته‌شده در ۳۰ روز؟</p>
</div>
<div id="exr-ch39-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.96</strong></span> کمبودِ ضمانت‌نامهٔ دورهٔ تضمین بی‌تأخیر؟</p>
</div>
<div id="exr-ch39-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.97</strong></span> سطرهای پذیرفته‌شدهٔ دادهٔ <span class="ltr" dir="ltr">U-A</span>؟</p>
</div>
<div id="exr-ch39-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.98</strong></span> کرانِ پایینِ ۹۵ درصدیِ میانگینِ توانِ ۵۰ ماژول با میانگینِ ۵۴۸٫۲ و انحرافِ ۲٫۴ وات؟</p>
</div>
<div id="exr-ch39-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.99</strong></span> صرفهٔ موردِ انتظارِ بازرسی در هشت بسته؟</p>
</div>
<div id="exr-ch39-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.100</strong></span> دورهٔ انتظارِ بیمهٔ وقفهٔ کار چه نقشی دارد؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="39.20.3">
<h3 data-number="39.20.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">39.20.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch39-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.101</strong></span> راهبردِ بسته‌های نیروگاهِ خودتان را با رابط‌ها بنویسید.</p>
</div>
<div id="exr-ch39-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.102</strong></span> نقشهٔ زیرتأمین‌کنندگانِ بحرانیِ یک اینورتر را بکشید.</p>
</div>
<div id="exr-ch39-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.103</strong></span> فهرستِ بازبینیِ فنیِ پیشنهادِ اینورتر را بنویسید.</p>
</div>
<div id="exr-ch39-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.104</strong></span> روشِ مقایسهٔ دادهٔ زیست‌محیطی را در مشخصه بنویسید.</p>
</div>
<div id="exr-ch39-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.105</strong></span> برنامهٔ نقطه‌های شاهدِ ترانسفورماتورِ اصلی را بنویسید.</p>
</div>
<div id="exr-ch39-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.106</strong></span> ماتریسِ انطباقِ پیشنهادهای کابل را بسازید.</p>
</div>
<div id="exr-ch39-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.107</strong></span> قیمتِ ارزیابی‌شده را با ضریب‌های اعلام‌شده برای کابل‌ها تعریف کنید.</p>
</div>
<div id="exr-ch39-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.108</strong></span> فرمِ ممیزیِ توانمندی با کف‌ها را بنویسید.</p>
</div>
<div id="exr-ch39-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.109</strong></span> سهم‌های دسترس‌پذیریِ مزرعهٔ بادی را میانِ اجزا تقسیم کنید.</p>
</div>
<div id="exr-ch39-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.110</strong></span> جدولِ تقسیمِ کارهای اتصال را برای پروژهٔ خودتان بنویسید.</p>
</div>
<div id="exr-ch39-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.111</strong></span> غربالِ کارِ پیمانکارانِ ساختگاه را طراحی کنید.</p>
</div>
<div id="exr-ch39-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.112</strong></span> ماتریسِ رابطِ قراردادها را با مالک برای هر شکاف کامل کنید.</p>
</div>
<div id="exr-ch39-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.113</strong></span> جدولِ دادهٔ خریدِ ترانسفورماتور را با پنج ستون بنویسید.</p>
</div>
<div id="exr-ch39-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.114</strong></span> درخواستِ دادهٔ زیست‌محیطی را برای خریدِ اینورترها با واحدِ کارکردی و مرز بنویسید.</p>
</div>
<div id="exr-ch39-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.115</strong></span> روشِ کنترل‌شده را برای کابل‌هایی که تأمین‌کننده داده ندارد بنویسید.</p>
</div>
<div id="exr-ch39-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.116</strong></span> مرحله‌های پرداختِ سفارشِ ترانسفورماتور را طوری بازطراحی کنید که بیشترین مقدارِ در معرضِ خطر نصف شود.</p>
</div>
<div id="exr-ch39-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.117</strong></span> توصیهٔ واگذاری را با شرطِ قیمتِ انرژی بنویسید.</p>
</div>
<div id="exr-ch39-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.118</strong></span> الزام‌های پاسخ، تعمیر و قطعهٔ یدکی را برای قراردادِ خدمتِ اینورتر بنویسید.</p>
</div>
<div id="exr-ch39-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.119</strong></span> برنامهٔ ممیزیِ کارِ ده زیرتأمین‌کننده را با شمارِ کارگاه و قاعدهٔ گزارش بنویسید.</p>
</div>
<div id="exr-ch39-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.120</strong></span> کف‌های پیش‌صلاحیتِ خریدِ اینورترها را بنویسید و یک متقاضیِ مرزی را بسنجید.</p>
</div>
<div id="exr-ch39-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.121</strong></span> برنامهٔ حملِ ترانسفورماتورها را با اندوختهٔ زمانی و اسناد بنویسید.</p>
</div>
<div id="exr-ch39-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.122</strong></span> برنامهٔ بازرسیِ کارخانه‌ای بسته‌های نیروگاهِ P را با نقطه‌ها و روزهای بازرس بنویسید.</p>
</div>
<div id="exr-ch39-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.123</strong></span> زیانِ بیمه‌نشدهٔ خرابیِ ترانسفورماتور بی‌یدکی؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="39.20.4">
<h3 data-number="39.20.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">39.20.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch39-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.124</strong></span> گزارشِ توصیهٔ واگذاریِ ترانسفورماتورهای واحد را بنویسید.</p>
</div>
<div id="exr-ch39-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.125</strong></span> الزام‌های قابلیتِ اطمینان، خدمت و دادهٔ خریدِ اینورترها را بنویسید.</p>
</div>
<div id="exr-ch39-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.126</strong></span> دفترِ عدول‌ها را با تصمیمِ هر کدام بنویسید.</p>
</div>
<div id="exr-ch39-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.127</strong></span> ماتریسِ ریسکِ رابط و پادمان‌ها را بنویسید.</p>
</div>
<div id="exr-ch39-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.128</strong></span> طرحِ تضمینِ دسترس‌پذیریِ قراردادِ بهره‌برداری را با پراکندگی بنویسید.</p>
</div>
<div id="exr-ch39-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.129</strong></span> گزارشِ ردپای سه پیشنهاد را روی یک مرز، با عدمِ قطعیت و قاعدهٔ تصمیم، بنویسید.</p>
</div>
<div id="exr-ch39-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.130</strong></span> تعریف‌های دسترس‌پذیریِ سه قرارداد را هم‌راستا کنید و مالکِ هر شکاف را بنویسید.</p>
</div>
<div id="exr-ch39-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.131</strong></span> زنجیرهٔ خسارتِ تأخیرِ پروژه را برای وام‌دهندگان شرح دهید.</p>
</div>
<div id="exr-ch39-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.132</strong></span> بندِ تمدیدِ ضمانت‌نامه‌ها را با رویدادهایی که می‌پوشانند طراحی کنید (مفهوم، بی‌متنِ حقوقی).</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="39.20.5">
<h3 data-number="39.20.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">39.20.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch39-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.133</strong></span> نشان دهید چرا کمترین قیمت پیشنهادِ برنده نیست، با سه دلیل.</p>
</div>
<div id="exr-ch39-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.134</strong></span> مرزِ این فصل با فصل‌های ۲۱، ۲۵، ۳۸ و ۴۰ را بنویسید.</p>
</div>
<div id="exr-ch39-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.135</strong></span> مبنای <span class="ltr" dir="ltr">D-043</span> را در برابرِ مهندسِ مستقلِ وام‌دهنده دفاع کنید.</p>
</div>
<div id="exr-ch39-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.136</strong></span> یک یافتهٔ این فصل را بازسازی کنید و بگویید چگونه پیدا شد.</p>
</div>
<div id="exr-ch39-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.137</strong></span> نشان دهید چرا کم‌کردنِ تلفات برای ردپای ترانسفورماتور مهم‌تر از ساختِ آن است، بی‌آنکه تلفات دو بار شمرده شوند.</p>
</div>
<div id="exr-ch39-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 39.138</strong></span> نشان دهید چرا میانگین‌ها در تدارکات گمراه می‌کنند، با سه مثال از این فصل.</p>
</div>
</section>
</section>
<section id="sec-ch39-solutions" class="level2" data-number="39.21">
<h2 data-number="39.21" class="anchored" data-anchor-id="sec-ch39-solutions"><span class="header-section-number">39.21</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <span class="ltr" dir="ltr">worked</span> می‌سازد (سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch39-examples-out" class="quarto-xref"><span>بخش 39.21.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-1" class="quarto-xref">تمرین&nbsp;<span>39.1</span></a>.</strong> <a href="#sec-ch39-a-packages" class="quarto-xref"><span>بخش 39.2.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-2" class="quarto-xref">تمرین&nbsp;<span>39.2</span></a>.</strong> <a href="#sec-ch39-a-makebuy" class="quarto-xref"><span>بخش 39.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-3" class="quarto-xref">تمرین&nbsp;<span>39.3</span></a>.</strong> <a href="#sec-ch39-a-subtier" class="quarto-xref"><span>بخش 39.2.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-4" class="quarto-xref">تمرین&nbsp;<span>39.4</span></a>.</strong> <a href="#exm-ch39-subtier" class="quarto-xref">مثال&nbsp;<span>39.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-5" class="quarto-xref">تمرین&nbsp;<span>39.5</span></a>.</strong> <a href="#sec-ch39-b" class="quarto-xref"><span>بخش 39.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-6" class="quarto-xref">تمرین&nbsp;<span>39.6</span></a>.</strong> <a href="#sec-ch39-b-review" class="quarto-xref"><span>بخش 39.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-7" class="quarto-xref">تمرین&nbsp;<span>39.7</span></a>.</strong> <a href="#sec-ch39-b-review" class="quarto-xref"><span>بخش 39.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-8" class="quarto-xref">تمرین&nbsp;<span>39.8</span></a>.</strong> <a href="#exm-ch39-envdata" class="quarto-xref">مثال&nbsp;<span>39.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-9" class="quarto-xref">تمرین&nbsp;<span>39.9</span></a>.</strong> <a href="#sec-ch39-c-ld" class="quarto-xref"><span>بخش 39.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-10" class="quarto-xref">تمرین&nbsp;<span>39.10</span></a>.</strong> <a href="#exm-ch39-ld" class="quarto-xref">مثال&nbsp;<span>39.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-11" class="quarto-xref">تمرین&nbsp;<span>39.11</span></a>.</strong> <a href="#sec-ch39-c-warranty" class="quarto-xref"><span>بخش 39.4.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-12" class="quarto-xref">تمرین&nbsp;<span>39.12</span></a>.</strong> <a href="#sec-ch39-c-witness" class="quarto-xref"><span>بخش 39.4.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-13" class="quarto-xref">تمرین&nbsp;<span>39.13</span></a>.</strong> <a href="#sec-ch39-c-witness" class="quarto-xref"><span>بخش 39.4.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-14" class="quarto-xref">تمرین&nbsp;<span>39.14</span></a>.</strong> <a href="#sec-ch39-c-witness" class="quarto-xref"><span>بخش 39.4.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-15" class="quarto-xref">تمرین&nbsp;<span>39.15</span></a>.</strong> <a href="#sec-ch39-c-claims" class="quarto-xref"><span>بخش 39.4.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-16" class="quarto-xref">تمرین&nbsp;<span>39.16</span></a>.</strong> <a href="#sec-ch39-d-matrix" class="quarto-xref"><span>بخش 39.5.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-17" class="quarto-xref">تمرین&nbsp;<span>39.17</span></a>.</strong> <a href="#sec-ch39-d-price" class="quarto-xref"><span>بخش 39.5.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-18" class="quarto-xref">تمرین&nbsp;<span>39.18</span></a>.</strong> <a href="#sec-ch39-d-audit" class="quarto-xref"><span>بخش 39.5.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-19" class="quarto-xref">تمرین&nbsp;<span>39.19</span></a>.</strong> <a href="#sec-ch39-d-data" class="quarto-xref"><span>بخش 39.5.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-20" class="quarto-xref">تمرین&nbsp;<span>39.20</span></a>.</strong> <a href="#exm-ch39-award" class="quarto-xref">مثال&nbsp;<span>39.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-21" class="quarto-xref">تمرین&nbsp;<span>39.21</span></a>.</strong> <a href="#sec-ch39-e-ram" class="quarto-xref"><span>بخش 39.6.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-22" class="quarto-xref">تمرین&nbsp;<span>39.22</span></a>.</strong> <a href="#sec-ch39-e-ram" class="quarto-xref"><span>بخش 39.6.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-23" class="quarto-xref">تمرین&nbsp;<span>39.23</span></a>.</strong> <a href="#exm-ch39-service" class="quarto-xref">مثال&nbsp;<span>39.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-24" class="quarto-xref">تمرین&nbsp;<span>39.24</span></a>.</strong> <a href="#sec-ch39-e-guarantee" class="quarto-xref"><span>بخش 39.6.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-25" class="quarto-xref">تمرین&nbsp;<span>39.25</span></a>.</strong> <a href="#sec-ch39-f" class="quarto-xref"><span>بخش 39.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-26" class="quarto-xref">تمرین&nbsp;<span>39.26</span></a>.</strong> <a href="#exm-ch39-labour" class="quarto-xref">مثال&nbsp;<span>39.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-27" class="quarto-xref">تمرین&nbsp;<span>39.27</span></a>.</strong> <a href="#exm-ch39-labour" class="quarto-xref">مثال&nbsp;<span>39.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-28" class="quarto-xref">تمرین&nbsp;<span>39.28</span></a>.</strong> <a href="#sec-ch39-h" class="quarto-xref"><span>بخش 39.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-29" class="quarto-xref">تمرین&nbsp;<span>39.29</span></a>.</strong> <a href="#exm-ch39-gaps" class="quarto-xref">مثال&nbsp;<span>39.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-30" class="quarto-xref">تمرین&nbsp;<span>39.30</span></a>.</strong> <a href="#sec-ch39-i" class="quarto-xref"><span>بخش 39.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-31" class="quarto-xref">تمرین&nbsp;<span>39.31</span></a>.</strong> <a href="#sec-ch39-j-request" class="quarto-xref"><span>بخش 39.11.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-32" class="quarto-xref">تمرین&nbsp;<span>39.32</span></a>.</strong> <a href="#sec-ch39-j-request" class="quarto-xref"><span>بخش 39.11.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-33" class="quarto-xref">تمرین&nbsp;<span>39.33</span></a>.</strong> <a href="#sec-ch39-j-boundary" class="quarto-xref"><span>بخش 39.11.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-34" class="quarto-xref">تمرین&nbsp;<span>39.34</span></a>.</strong> <a href="#exm-ch39-decision" class="quarto-xref">مثال&nbsp;<span>39.20</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-35" class="quarto-xref">تمرین&nbsp;<span>39.35</span></a>.</strong> <a href="#exm-ch39-dual" class="quarto-xref">مثال&nbsp;<span>39.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-36" class="quarto-xref">تمرین&nbsp;<span>39.36</span></a>.</strong> <a href="#sec-ch39-a-leadtime" class="quarto-xref"><span>بخش 39.2.4.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-37" class="quarto-xref">تمرین&nbsp;<span>39.37</span></a>.</strong> <a href="#sec-ch39-c-exposure" class="quarto-xref"><span>بخش 39.4.5.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-38" class="quarto-xref">تمرین&nbsp;<span>39.38</span></a>.</strong> <a href="#sec-ch39-c-spares" class="quarto-xref"><span>بخش 39.4.5.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-39" class="quarto-xref">تمرین&nbsp;<span>39.39</span></a>.</strong> <a href="#sec-ch39-c-claim" class="quarto-xref"><span>بخش 39.4.5.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-40" class="quarto-xref">تمرین&nbsp;<span>39.40</span></a>.</strong> <a href="#exm-ch39-reversal" class="quarto-xref">مثال&nbsp;<span>39.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-41" class="quarto-xref">تمرین&nbsp;<span>39.41</span></a>.</strong> <a href="#sec-ch39-e-ltb" class="quarto-xref"><span>بخش 39.6.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-42" class="quarto-xref">تمرین&nbsp;<span>39.42</span></a>.</strong> <a href="#sec-ch39-g-samples" class="quarto-xref"><span>بخش 39.8.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-43" class="quarto-xref">تمرین&nbsp;<span>39.43</span></a>.</strong> <a href="#sec-ch39-a-prequal" class="quarto-xref"><span>بخش 39.2.4.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-44" class="quarto-xref">تمرین&nbsp;<span>39.44</span></a>.</strong> <a href="#sec-ch39-a-load" class="quarto-xref"><span>بخش 39.2.4.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-45" class="quarto-xref">تمرین&nbsp;<span>39.45</span></a>.</strong> <a href="#exm-ch39-typetest" class="quarto-xref">مثال&nbsp;<span>39.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-46" class="quarto-xref">تمرین&nbsp;<span>39.46</span></a>.</strong> <a href="#sec-ch39-b-editions" class="quarto-xref"><span>بخش 39.3.3.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-47" class="quarto-xref">تمرین&nbsp;<span>39.47</span></a>.</strong> <a href="#sec-ch39-mfg-verify" class="quarto-xref"><span>بخش 39.12.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-48" class="quarto-xref">تمرین&nbsp;<span>39.48</span></a>.</strong> ۶٫۸۴ هزار واحد بر کیلووات (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-49" class="quarto-xref">تمرین&nbsp;<span>39.49</span></a>.</strong> ۱٫۳۷ (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-50" class="quarto-xref">تمرین&nbsp;<span>39.50</span></a>.</strong> ۱۰۶٫۶ هزار واحد (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-51" class="quarto-xref">تمرین&nbsp;<span>39.51</span></a>.</strong> ۹۲۳ هزار واحد (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-52" class="quarto-xref">تمرین&nbsp;<span>39.52</span></a>.</strong> ۲۰٫۲ هزار واحد (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-53" class="quarto-xref">تمرین&nbsp;<span>39.53</span></a>.</strong> ۷۷٫۸ هزار واحد (<span class="ltr" dir="ltr">P06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-54" class="quarto-xref">تمرین&nbsp;<span>39.54</span></a>.</strong> ۲٬۰۷۲ هزار واحد (<span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-55" class="quarto-xref">تمرین&nbsp;<span>39.55</span></a>.</strong> ۲۱ هزار واحد (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-56" class="quarto-xref">تمرین&nbsp;<span>39.56</span></a>.</strong> ۱۱۶ هزار واحد (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-57" class="quarto-xref">تمرین&nbsp;<span>39.57</span></a>.</strong> ۱۴۵ هزار واحد (<span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-58" class="quarto-xref">تمرین&nbsp;<span>39.58</span></a>.</strong> <span class="ltr" dir="ltr">86 %</span> (<span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-59" class="quarto-xref">تمرین&nbsp;<span>39.59</span></a>.</strong> <span class="ltr" dir="ltr">99.24 %</span> (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-60" class="quarto-xref">تمرین&nbsp;<span>39.60</span></a>.</strong> <span class="ltr" dir="ltr">98.43 %</span> (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-61" class="quarto-xref">تمرین&nbsp;<span>39.61</span></a>.</strong> <span class="ltr" dir="ltr">95.42 %</span> (<span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-62" class="quarto-xref">تمرین&nbsp;<span>39.62</span></a>.</strong> <span class="ltr" dir="ltr">57 %</span> (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-63" class="quarto-xref">تمرین&nbsp;<span>39.63</span></a>.</strong> ۳٫۷۶ (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-64" class="quarto-xref">تمرین&nbsp;<span>39.64</span></a>.</strong> ۱۰ (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-65" class="quarto-xref">تمرین&nbsp;<span>39.65</span></a>.</strong> ۰٫۱ (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-66" class="quarto-xref">تمرین&nbsp;<span>39.66</span></a>.</strong> <span class="ltr" dir="ltr">78 %</span> (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-67" class="quarto-xref">تمرین&nbsp;<span>39.67</span></a>.</strong> ۷، بالا (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-68" class="quarto-xref">تمرین&nbsp;<span>39.68</span></a>.</strong> ۱٬۴۱۰ (<span class="ltr" dir="ltr">E02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-69" class="quarto-xref">تمرین&nbsp;<span>39.69</span></a>.</strong> ۱۰۰ (<span class="ltr" dir="ltr">E03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-70" class="quarto-xref">تمرین&nbsp;<span>39.70</span></a>.</strong> <span class="ltr" dir="ltr">99.50 %</span> (<span class="ltr" dir="ltr">E04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-71" class="quarto-xref">تمرین&nbsp;<span>39.71</span></a>.</strong> ۱۱٫۱۵ (<span class="ltr" dir="ltr">E05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-72" class="quarto-xref">تمرین&nbsp;<span>39.72</span></a>.</strong> حدودِ ۱۴ هزار واحد (<a href="#sec-ch39-c-warranty" class="quarto-xref"><span>بخش 39.4.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-73" class="quarto-xref">تمرین&nbsp;<span>39.73</span></a>.</strong> <span class="ltr" dir="ltr">37.9</span> تن: <span class="math inline">\(7.4\times 2.2 + 2.9\times 3.4 + 3.8\times 0.9 + 3.5\times 1.8 + 0.8\times 2.5\)</span> (<a href="#exm-ch39-boundary" class="quarto-xref">مثال&nbsp;<span>39.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-74" class="quarto-xref">تمرین&nbsp;<span>39.74</span></a>.</strong> <span class="ltr" dir="ltr">2.0</span> تن: <span class="math inline">\(17.5\times (5000\times 0.012 + 600\times 0.09)/1000\)</span> (<a href="#sec-ch39-j-boundary" class="quarto-xref"><span>بخش 39.11.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-75" class="quarto-xref">تمرین&nbsp;<span>39.75</span></a>.</strong> <span class="ltr" dir="ltr">10.5</span> تن: <span class="math inline">\(\sqrt{4.1^2 + 9.7^2}\)</span>؛ از فاصلهٔ <span class="ltr" dir="ltr">4.4</span> تن بیشتر است (<a href="#exm-ch39-decision" class="quarto-xref">مثال&nbsp;<span>39.20</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-76" class="quarto-xref">تمرین&nbsp;<span>39.76</span></a>.</strong> <span class="ltr" dir="ltr">56.7</span> تن: <span class="math inline">\(47.1 + 9.6\)</span> (<a href="#exm-ch39-decision" class="quarto-xref">مثال&nbsp;<span>39.20</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-77" class="quarto-xref">تمرین&nbsp;<span>39.77</span></a>.</strong> <span class="ltr" dir="ltr">2,694</span>: <span class="math inline">\((4.1 + 41\times 0.2)\times 8760\times 25/1000\)</span> (<a href="#sec-ch39-j-use" class="quarto-xref"><span>بخش 39.11.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-78" class="quarto-xref">تمرین&nbsp;<span>39.78</span></a>.</strong> <span class="ltr" dir="ltr">0.062</span> (<a href="#exm-ch39-dual" class="quarto-xref">مثال&nbsp;<span>39.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-79" class="quarto-xref">تمرین&nbsp;<span>39.79</span></a>.</strong> <span class="ltr" dir="ltr">80 %</span> (<a href="#sec-ch39-a-leadtime" class="quarto-xref"><span>بخش 39.2.4.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-80" class="quarto-xref">تمرین&nbsp;<span>39.80</span></a>.</strong> <span class="ltr" dir="ltr">125</span> هزار واحد: <span class="math inline">\(1080\times 0.9\times 0.1\times 1.28\)</span> (<a href="#sec-ch39-a-currency" class="quarto-xref"><span>بخش 39.2.4.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-81" class="quarto-xref">تمرین&nbsp;<span>39.81</span></a>.</strong> <span class="ltr" dir="ltr">290</span> هزار واحد در هفتهٔ ۸ (<a href="#exm-ch39-exposure" class="quarto-xref">مثال&nbsp;<span>39.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-82" class="quarto-xref">تمرین&nbsp;<span>39.82</span></a>.</strong> <span class="ltr" dir="ltr">0.058</span>: <span class="math inline">\(10\times 0.01\times 30/52\)</span> (<a href="#eq-ch39-poisson" class="quarto-xref">معادلهٔ&nbsp;<span>39.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-83" class="quarto-xref">تمرین&nbsp;<span>39.83</span></a>.</strong> <span class="ltr" dir="ltr">57</span> هزار واحد (<a href="#sec-ch39-c-claim" class="quarto-xref"><span>بخش 39.4.5.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-84" class="quarto-xref">تمرین&nbsp;<span>39.84</span></a>.</strong> <span class="ltr" dir="ltr">53.3 %</span> (<a href="#eq-ch39-witness" class="quarto-xref">معادلهٔ&nbsp;<span>39.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-85" class="quarto-xref">تمرین&nbsp;<span>39.85</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">52</span> واحد بر مگاوات‌ساعت (<a href="#exm-ch39-reversal" class="quarto-xref">مثال&nbsp;<span>39.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-86" class="quarto-xref">تمرین&nbsp;<span>39.86</span></a>.</strong> <span class="ltr" dir="ltr">153</span> ساعت (<a href="#sec-ch39-e-weighted" class="quarto-xref"><span>بخش 39.6.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-87" class="quarto-xref">تمرین&nbsp;<span>39.87</span></a>.</strong> <span class="ltr" dir="ltr">57 %</span> (<a href="#exm-ch39-sim" class="quarto-xref">مثال&nbsp;<span>39.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-88" class="quarto-xref">تمرین&nbsp;<span>39.88</span></a>.</strong> <span class="ltr" dir="ltr">32</span> برد (<a href="#sec-ch39-e-ltb" class="quarto-xref"><span>بخش 39.6.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-89" class="quarto-xref">تمرین&nbsp;<span>39.89</span></a>.</strong> <span class="ltr" dir="ltr">45</span> (<a href="#eq-ch39-audits" class="quarto-xref">معادلهٔ&nbsp;<span>39.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-90" class="quarto-xref">تمرین&nbsp;<span>39.90</span></a>.</strong> <span class="ltr" dir="ltr">98.58 %</span> (<a href="#exm-ch39-measures" class="quarto-xref">مثال&nbsp;<span>39.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-91" class="quarto-xref">تمرین&nbsp;<span>39.91</span></a>.</strong> <span class="ltr" dir="ltr">81 %</span> (<a href="#sec-ch39-h-ldchain" class="quarto-xref"><span>بخش 39.9.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-92" class="quarto-xref">تمرین&nbsp;<span>39.92</span></a>.</strong> <span class="ltr" dir="ltr">18</span> هفته: <span class="math inline">\(2\times 0.9/0.1\)</span> (<a href="#sec-ch39-a-load" class="quarto-xref"><span>بخش 39.2.4.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-93" class="quarto-xref">تمرین&nbsp;<span>39.93</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">55</span> روز (<a href="#sec-ch39-a-logistics" class="quarto-xref"><span>بخش 39.2.4.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-94" class="quarto-xref">تمرین&nbsp;<span>39.94</span></a>.</strong> <span class="ltr" dir="ltr">12.5 %</span> (<a href="#exm-ch39-typetest" class="quarto-xref">مثال&nbsp;<span>39.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-95" class="quarto-xref">تمرین&nbsp;<span>39.95</span></a>.</strong> <span class="ltr" dir="ltr">69 %</span> (<a href="#sec-ch39-g-grievance" class="quarto-xref"><span>بخش 39.8.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-96" class="quarto-xref">تمرین&nbsp;<span>39.96</span></a>.</strong> <span class="ltr" dir="ltr">4</span> هفته (<a href="#exm-ch39-securities" class="quarto-xref">مثال&nbsp;<span>39.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-97" class="quarto-xref">تمرین&nbsp;<span>39.97</span></a>.</strong> <span class="ltr" dir="ltr">6</span> از <span class="ltr" dir="ltr">10</span> (<a href="#sec-ch39-i-rows" class="quarto-xref"><span>بخش 39.10.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-98" class="quarto-xref">تمرین&nbsp;<span>39.98</span></a>.</strong> <span class="ltr" dir="ltr">547.6 W</span>: <span class="math inline">\(548.2 - 1.677\times 2.4/\sqrt{50}\)</span> (<a href="#exm-ch39-modules" class="quarto-xref">مثال&nbsp;<span>39.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-99" class="quarto-xref">تمرین&nbsp;<span>39.99</span></a>.</strong> <span class="ltr" dir="ltr">96</span> هزار واحد: <span class="math inline">\(0.05\times 0.6\times 400\times 8\)</span> (<a href="#sec-ch39-mfg-value" class="quarto-xref"><span>بخش 39.12.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-100" class="quarto-xref">تمرین&nbsp;<span>39.100</span></a>.</strong> <a href="#exm-ch39-insurance" class="quarto-xref">مثال&nbsp;<span>39.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-101" class="quarto-xref">تمرین&nbsp;<span>39.101</span></a>.</strong> معیار: <a href="#sec-ch39-a-packages" class="quarto-xref"><span>بخش 39.2.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-102" class="quarto-xref">تمرین&nbsp;<span>39.102</span></a>.</strong> معیار: <a href="#exm-ch39-subtier" class="quarto-xref">مثال&nbsp;<span>39.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-103" class="quarto-xref">تمرین&nbsp;<span>39.103</span></a>.</strong> معیار: <a href="#sec-ch39-b-review" class="quarto-xref"><span>بخش 39.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-104" class="quarto-xref">تمرین&nbsp;<span>39.104</span></a>.</strong> معیار: <a href="#exm-ch39-envdata" class="quarto-xref">مثال&nbsp;<span>39.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-105" class="quarto-xref">تمرین&nbsp;<span>39.105</span></a>.</strong> معیار: <a href="#sec-ch39-c-witness" class="quarto-xref"><span>بخش 39.4.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-106" class="quarto-xref">تمرین&nbsp;<span>39.106</span></a>.</strong> معیار: <a href="#sec-ch39-d-matrix" class="quarto-xref"><span>بخش 39.5.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-107" class="quarto-xref">تمرین&nbsp;<span>39.107</span></a>.</strong> معیار: <a href="#exm-ch39-price" class="quarto-xref">مثال&nbsp;<span>39.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-108" class="quarto-xref">تمرین&nbsp;<span>39.108</span></a>.</strong> معیار: <a href="#exm-ch39-audit" class="quarto-xref">مثال&nbsp;<span>39.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-109" class="quarto-xref">تمرین&nbsp;<span>39.109</span></a>.</strong> معیار: <a href="#sec-ch39-e-ram" class="quarto-xref"><span>بخش 39.6.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-110" class="quarto-xref">تمرین&nbsp;<span>39.110</span></a>.</strong> معیار: <a href="#sec-ch39-f" class="quarto-xref"><span>بخش 39.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-111" class="quarto-xref">تمرین&nbsp;<span>39.111</span></a>.</strong> معیار: <a href="#exm-ch39-labour" class="quarto-xref">مثال&nbsp;<span>39.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-112" class="quarto-xref">تمرین&nbsp;<span>39.112</span></a>.</strong> معیار: <a href="#exm-ch39-gaps" class="quarto-xref">مثال&nbsp;<span>39.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-113" class="quarto-xref">تمرین&nbsp;<span>39.113</span></a>.</strong> معیار: <a href="#sec-ch39-i" class="quarto-xref"><span>بخش 39.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-114" class="quarto-xref">تمرین&nbsp;<span>39.114</span></a>.</strong> معیار: <a href="#sec-ch39-j-request" class="quarto-xref"><span>بخش 39.11.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-115" class="quarto-xref">تمرین&nbsp;<span>39.115</span></a>.</strong> معیار: <a href="#sec-ch39-j-decision" class="quarto-xref"><span>بخش 39.11.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-116" class="quarto-xref">تمرین&nbsp;<span>39.116</span></a>.</strong> معیار: <a href="#exm-ch39-exposure" class="quarto-xref">مثال&nbsp;<span>39.6</span></a> با منحنیِ تازه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-117" class="quarto-xref">تمرین&nbsp;<span>39.117</span></a>.</strong> معیار: <a href="#exm-ch39-reversal" class="quarto-xref">مثال&nbsp;<span>39.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-118" class="quarto-xref">تمرین&nbsp;<span>39.118</span></a>.</strong> معیار: <a href="#exm-ch39-sim" class="quarto-xref">مثال&nbsp;<span>39.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-119" class="quarto-xref">تمرین&nbsp;<span>39.119</span></a>.</strong> معیار: <a href="#sec-ch39-g-samples" class="quarto-xref"><span>بخش 39.8.1</span></a> و <a href="#exm-ch39-hours" class="quarto-xref">مثال&nbsp;<span>39.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-120" class="quarto-xref">تمرین&nbsp;<span>39.120</span></a>.</strong> معیار: <a href="#sec-ch39-a-prequal" class="quarto-xref"><span>بخش 39.2.4.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-121" class="quarto-xref">تمرین&nbsp;<span>39.121</span></a>.</strong> معیار: <a href="#sec-ch39-a-logistics" class="quarto-xref"><span>بخش 39.2.4.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-122" class="quarto-xref">تمرین&nbsp;<span>39.122</span></a>.</strong> معیار: <a href="#sec-ch39-mfg-verify" class="quarto-xref"><span>بخش 39.12.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-123" class="quarto-xref">تمرین&nbsp;<span>39.123</span></a>.</strong> <span class="ltr" dir="ltr">111</span> هزار واحد، یعنی ۶۰ روزِ اول (<a href="#exm-ch39-insurance" class="quarto-xref">مثال&nbsp;<span>39.18</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-124" class="quarto-xref">تمرین&nbsp;<span>39.124</span></a>.</strong> معیار: <a href="#sec-ch39-d" class="quarto-xref"><span>بخش 39.5</span></a> و <a href="#tbl-ch39-deliverables" class="quarto-xref">جدول&nbsp;<span>39.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-125" class="quarto-xref">تمرین&nbsp;<span>39.125</span></a>.</strong> معیار: <a href="#sec-ch39-e" class="quarto-xref"><span>بخش 39.6</span></a> و <a href="#sec-ch39-i" class="quarto-xref"><span>بخش 39.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-126" class="quarto-xref">تمرین&nbsp;<span>39.126</span></a>.</strong> معیار: <a href="#sec-ch39-d-matrix" class="quarto-xref"><span>بخش 39.5.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-127" class="quarto-xref">تمرین&nbsp;<span>39.127</span></a>.</strong> معیار: <a href="#sec-ch39-g" class="quarto-xref"><span>بخش 39.8</span></a> و <a href="#sec-ch39-h" class="quarto-xref"><span>بخش 39.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-128" class="quarto-xref">تمرین&nbsp;<span>39.128</span></a>.</strong> معیار: <a href="#sec-ch39-e-guarantee" class="quarto-xref"><span>بخش 39.6.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-129" class="quarto-xref">تمرین&nbsp;<span>39.129</span></a>.</strong> معیار: <a href="#sec-ch39-j-boundary" class="quarto-xref"><span>بخش 39.11.3</span></a> و <a href="#fig-ch39-envdata" class="quarto-xref">شکل&nbsp;<span>39.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-130" class="quarto-xref">تمرین&nbsp;<span>39.130</span></a>.</strong> معیار: <a href="#exm-ch39-measures" class="quarto-xref">مثال&nbsp;<span>39.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-131" class="quarto-xref">تمرین&nbsp;<span>39.131</span></a>.</strong> معیار: <a href="#sec-ch39-h-ldchain" class="quarto-xref"><span>بخش 39.9.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-132" class="quarto-xref">تمرین&nbsp;<span>39.132</span></a>.</strong> معیار: <a href="#exm-ch39-securities" class="quarto-xref">مثال&nbsp;<span>39.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-133" class="quarto-xref">تمرین&nbsp;<span>39.133</span></a>.</strong> معیار: <a href="#exm-ch39-price" class="quarto-xref">مثال&nbsp;<span>39.7</span></a>، <a href="#exm-ch39-audit" class="quarto-xref">مثال&nbsp;<span>39.8</span></a>، <a href="#sec-ch39-d-data" class="quarto-xref"><span>بخش 39.5.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-134" class="quarto-xref">تمرین&nbsp;<span>39.134</span></a>.</strong> معیار: مالی، تلفات، مدارک، کارخانه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-135" class="quarto-xref">تمرین&nbsp;<span>39.135</span></a>.</strong> معیار: <a href="#exm-ch39-int-3" class="quarto-xref">مثال&nbsp;<span>39.24</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-136" class="quarto-xref">تمرین&nbsp;<span>39.136</span></a>.</strong> معیار: برای نمونه تلفاتِ سرمایه‌ای یا شکافِ قراردادها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-137" class="quarto-xref">تمرین&nbsp;<span>39.137</span></a>.</strong> معیار: <a href="#sec-ch39-j-use" class="quarto-xref"><span>بخش 39.11.5</span></a> و <a href="#sec-ch39-d-price" class="quarto-xref"><span>بخش 39.5.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch39-138" class="quarto-xref">تمرین&nbsp;<span>39.138</span></a>.</strong> معیار: زمانِ تحویل، سال‌های بد، خریدِ پایانِ تولید.</p>
</div>
<section id="sec-ch39-examples-out" class="level3" data-number="39.21.1">
<h3 data-number="39.21.1" class="anchored" data-anchor-id="sec-ch39-examples-out"><span class="header-section-number">39.21.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01 A factor at 70 u/MWh, 25 y, 7.5 %: 6.84 k u/kW
P02 B factor with loss load factor 0.20: 1.37 k u/kW
P03 losses of one U-B unit (5.2, 52 kW): 106.6 k u
P04 ten U-C units (4.5, 45 kW): 923 k u
P05 U-B late 4 weeks at 0.5 % of 1,010: 20.2 k u
P06 currency allowance, U-C 90 % foreign at 8 %: 77.8 k u
P07 evaluated price of U-A: 2,072 k u
P08 margin U-C over U-A: 21 k u
P09 delay damages, 20 weeks, cap 10 % of 1,160: 116 k u
P10 PV energy a week at 70 u/MWh: 145 k u
P11 chain on time, 0.99 x 0.95 x 0.97 x 0.96 x 0.98: 86 %
P12 equal share of 97 % over 4 parts: 99.24 %
P13 inverter availability, MTBF 2,000 h, 24 + 8 h: 98.43 %
P14 same with 72 + 24 h: 95.42 %
P15 U-B data schedule, 8 of 14: 57 %
P16 U-A audit, weighted: 3.76
P17 interfaces among 5 packages: 10
P18 expected repairs a year, 10 units at 1 %: 0.1
P19 U-B compliance, 14 of 18: 78 %
P20 labour risk score 2 + 2 + 2 + 1: 7 (high at 5 or more)</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01 compliance, 16 of 18 comply: 89 %
E02 evaluated price 1,000 + 20 + 300 + 4 x 10 + 1,000 x 0.5 x 0.1: 1,410 k u
E03 delay damages, 30 weeks at 0.5 %, cap 10 %, price 1,000: 100 k u
E04 equal share of 98 % for 4 parts: 99.50 %
E05 annuity factor, 7.5 %, 25 years: 11.15
E06 audit score 4, 2 with weights 1, 1: 3.0</code></pre>
</section>
</section>
<section id="sec-ch39-refs" class="level2" data-number="39.22">
<h2 data-number="39.22" class="anchored" data-anchor-id="sec-ch39-refs"><span class="header-section-number">39.22</span> منابع</h2>
<ul>
<li><span class="ltr" dir="ltr">ISO 14025:2026</span>، <span class="ltr" dir="ltr">ISO 14067:2018</span>، چارچوب‌های پادمانِ وام‌دهندگان (<span class="ltr" dir="ltr">STD-108</span>، <span class="ltr" dir="ltr">STD-109</span>) با تاریخِ وارسی در دفترِ استانداردها؛ قراردادهای نمونهٔ صنعت و روش‌های خریدِ مالک؛ قانونِ کشوری در فصل‌های ۵۵ تا ۵۷.</li>
<li>کتاب‌های درسیِ مدیریتِ تدارکات و زنجیرهٔ تأمین، ارزیابیِ پیشنهاد و قراردادهای پروژه؛ فصل‌های ۱۸، ۲۱، ۲۲، ۲۵، ۳۳، ۳۶، ۳۷ و ۳۸ همین کتاب.</li>
</ul>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/38-detailed-design-documents.html" class="pagination-link" aria-label="طراحیِ تفصیلی و کنترلِ مدارک">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/40-manufacturing-quality.html" class="pagination-link" aria-label="سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای">
        <span class="nav-page-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>