<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>42&nbsp; طراحی و ساختِ اجزای توربینِ بادی – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/43-transformer-manufacturing.html" rel="next">
<link href="../chapters/41-pv-manufacturing.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/38-detailed-design-documents.html">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</a></li><li class="breadcrumb-item"><a href="../chapters/42-wind-turbine-manufacturing.html"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch42-map" id="toc-sec-ch42-map" class="nav-link active" data-scroll-target="#sec-ch42-map"><span class="header-section-number">42.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch42-a" id="toc-sec-ch42-a" class="nav-link" data-scroll-target="#sec-ch42-a"><span class="header-section-number">42.2</span> الف. الزام‌های توربین و مسیرهای بار</a></li>
  <li><a href="#دادههای-این-فصل" id="toc-دادههای-این-فصل" class="nav-link" data-scroll-target="#دادههای-این-فصل"><span class="header-section-number">42.3</span> داده‌های این فصل</a>
  <ul class="collapse">
  <li><a href="#sec-ch42-a-tree" id="toc-sec-ch42-a-tree" class="nav-link" data-scroll-target="#sec-ch42-a-tree"><span class="header-section-number">42.3.1</span> درختِ زیرمجموعه‌ها و مسیرِ بار</a></li>
  <li><a href="#sec-ch42-a-root" id="toc-sec-ch42-a-root" class="nav-link" data-scroll-target="#sec-ch42-a-root"><span class="header-section-number">42.3.2</span> اتصالِ ریشهٔ پره</a></li>
  <li><a href="#sec-ch42-a-drivetrain" id="toc-sec-ch42-a-drivetrain" class="nav-link" data-scroll-target="#sec-ch42-a-drivetrain"><span class="header-section-number">42.3.3</span> زنجیرهٔ تلفاتِ پیشرانه</a></li>
  <li><a href="#sec-ch42-a-alloc" id="toc-sec-ch42-a-alloc" class="nav-link" data-scroll-target="#sec-ch42-a-alloc"><span class="header-section-number">42.3.4</span> تخصیصِ قابلیتِ اطمینان</a></li>
  <li><a href="#sec-ch42-a-replace" id="toc-sec-ch42-a-replace" class="nav-link" data-scroll-target="#sec-ch42-a-replace"><span class="header-section-number">42.3.5</span> تعویض‌های بزرگ در عمرِ نیروگاه</a></li>
  <li><a href="#sec-ch42-a-envelope" id="toc-sec-ch42-a-envelope" class="nav-link" data-scroll-target="#sec-ch42-a-envelope"><span class="header-section-number">42.3.6</span> پوشِ کاریِ ساختگاه</a></li>
  <li><a href="#sec-ch42-a-evidence" id="toc-sec-ch42-a-evidence" class="nav-link" data-scroll-target="#sec-ch42-a-evidence"><span class="header-section-number">42.3.7</span> شاهدِ گواهی‌دهی</a></li>
  <li><a href="#sec-ch42-a-interfaces" id="toc-sec-ch42-a-interfaces" class="nav-link" data-scroll-target="#sec-ch42-a-interfaces"><span class="header-section-number">42.3.8</span> واسط‌های بحرانی</a></li>
  <li><a href="#sec-ch42-a-boltfatigue" id="toc-sec-ch42-a-boltfatigue" class="nav-link" data-scroll-target="#sec-ch42-a-boltfatigue"><span class="header-section-number">42.3.9</span> خستگیِ پیچ‌های ریشه با و بی‌پیش‌بار</a></li>
  </ul></li>
  <li><a href="#sec-ch42-b" id="toc-sec-ch42-b" class="nav-link" data-scroll-target="#sec-ch42-b"><span class="header-section-number">42.4</span> ب. ساختِ پره، توپی و سامانهٔ گام</a>
  <ul class="collapse">
  <li><a href="#sec-ch42-b-fibre" id="toc-sec-ch42-b-fibre" class="nav-link" data-scroll-target="#sec-ch42-b-fibre"><span class="header-section-number">42.4.1</span> کسرِ حجمیِ الیاف و سختیِ کلاهک</a></li>
  <li><a href="#sec-ch42-b-voids" id="toc-sec-ch42-b-voids" class="nav-link" data-scroll-target="#sec-ch42-b-voids"><span class="header-section-number">42.4.2</span> تخلخل از چگالی</a></li>
  <li><a href="#sec-ch42-b-caps" id="toc-sec-ch42-b-caps" class="nav-link" data-scroll-target="#sec-ch42-b-caps"><span class="header-section-number">42.4.3</span> کلاهکِ شیشه یا کربن</a></li>
  <li><a href="#sec-ch42-b-cure" id="toc-sec-ch42-b-cure" class="nav-link" data-scroll-target="#sec-ch42-b-cure"><span class="header-section-number">42.4.4</span> درجهٔ پخت و دمای گذارِ شیشه‌ای</a></li>
  <li><a href="#sec-ch42-b-pod" id="toc-sec-ch42-b-pod" class="nav-link" data-scroll-target="#sec-ch42-b-pod"><span class="header-section-number">42.4.5</span> بازرسیِ خطِ چسب و احتمالِ آشکارسازی</a></li>
  <li><a href="#sec-ch42-b-lightning" id="toc-sec-ch42-b-lightning" class="nav-link" data-scroll-target="#sec-ch42-b-lightning"><span class="header-section-number">42.4.6</span> رسانای پایین‌روی صاعقه</a></li>
  <li><a href="#sec-ch42-b-match" id="toc-sec-ch42-b-match" class="nav-link" data-scroll-target="#sec-ch42-b-match"><span class="header-section-number">42.4.7</span> جفت‌کردنِ پره‌ها در دسته‌های سه‌تایی</a></li>
  <li><a href="#sec-ch42-b-casting" id="toc-sec-ch42-b-casting" class="nav-link" data-scroll-target="#sec-ch42-b-casting"><span class="header-section-number">42.4.8</span> نشانه‌های فراصوت در ریخته‌گریِ توپی</a></li>
  <li><a href="#sec-ch42-b-shrink" id="toc-sec-ch42-b-shrink" class="nav-link" data-scroll-target="#sec-ch42-b-shrink"><span class="header-section-number">42.4.9</span> جازدنِ گرمِ یاتاقان</a></li>
  <li><a href="#sec-ch42-b-hub" id="toc-sec-ch42-b-hub" class="nav-link" data-scroll-target="#sec-ch42-b-hub"><span class="header-section-number">42.4.10</span> توپیِ ریختگی یا جوشی</a></li>
  <li><a href="#sec-ch42-b-mass" id="toc-sec-ch42-b-mass" class="nav-link" data-scroll-target="#sec-ch42-b-mass"><span class="header-section-number">42.4.11</span> بودجهٔ جرمِ پره</a></li>
  <li><a href="#sec-ch42-b-offaxis" id="toc-sec-ch42-b-offaxis" class="nav-link" data-scroll-target="#sec-ch42-b-offaxis"><span class="header-section-number">42.4.12</span> سختیِ لایه در زاویه</a></li>
  <li><a href="#sec-ch42-b-wrinkles" id="toc-sec-ch42-b-wrinkles" class="nav-link" data-scroll-target="#sec-ch42-b-wrinkles"><span class="header-section-number">42.4.13</span> چینِ الیاف</a></li>
  <li><a href="#sec-ch42-b-infusion" id="toc-sec-ch42-b-infusion" class="nav-link" data-scroll-target="#sec-ch42-b-infusion"><span class="header-section-number">42.4.14</span> زمانِ پرشدن با قانونِ دارسی</a></li>
  <li><a href="#sec-ch42-b-exotherm" id="toc-sec-ch42-b-exotherm" class="nav-link" data-scroll-target="#sec-ch42-b-exotherm"><span class="header-section-number">42.4.15</span> گرمای پخت در لایه‌های ضخیم</a></li>
  <li><a href="#sec-ch42-b-static" id="toc-sec-ch42-b-static" class="nav-link" data-scroll-target="#sec-ch42-b-static"><span class="header-section-number">42.4.16</span> آزمونِ ایستای کاملِ پره</a></li>
  <li><a href="#sec-ch42-b-fatigue" id="toc-sec-ch42-b-fatigue" class="nav-link" data-scroll-target="#sec-ch42-b-fatigue"><span class="header-section-number">42.4.17</span> شتاب‌دادنِ آزمونِ خستگی</a></li>
  <li><a href="#sec-ch42-b-inserts" id="toc-sec-ch42-b-inserts" class="nav-link" data-scroll-target="#sec-ch42-b-inserts"><span class="header-section-number">42.4.18</span> آزمونِ کششِ بوش</a></li>
  <li><a href="#sec-ch42-b-chvorinov" id="toc-sec-ch42-b-chvorinov" class="nav-link" data-scroll-target="#sec-ch42-b-chvorinov"><span class="header-section-number">42.4.19</span> زمانِ انجماد و جای تخلخل</a></li>
  <li><a href="#sec-ch42-b-nodularity" id="toc-sec-ch42-b-nodularity" class="nav-link" data-scroll-target="#sec-ch42-b-nodularity"><span class="header-section-number">42.4.20</span> گرافیتِ کروی در چدنِ نشکن</a></li>
  <li><a href="#sec-ch42-b-preload" id="toc-sec-ch42-b-preload" class="nav-link" data-scroll-target="#sec-ch42-b-preload"><span class="header-section-number">42.4.21</span> پراکندگیِ پیش‌بار در دو روشِ سفت‌کردن</a></li>
  <li><a href="#sec-ch42-b-pitch" id="toc-sec-ch42-b-pitch" class="nav-link" data-scroll-target="#sec-ch42-b-pitch"><span class="header-section-number">42.4.22</span> محرکِ گام و انرژیِ پرِ اضطراری</a></li>
  <li><a href="#sec-ch42-b-crack" id="toc-sec-ch42-b-crack" class="nav-link" data-scroll-target="#sec-ch42-b-crack"><span class="header-section-number">42.4.23</span> ترکِ بحرانی و آزمونِ فراصوتِ محور</a></li>
  <li><a href="#sec-ch42-b-surface" id="toc-sec-ch42-b-surface" class="nav-link" data-scroll-target="#sec-ch42-b-surface"><span class="header-section-number">42.4.24</span> پرداختِ سطح و خستگی</a></li>
  <li><a href="#sec-ch42-b-clear" id="toc-sec-ch42-b-clear" class="nav-link" data-scroll-target="#sec-ch42-b-clear"><span class="header-section-number">42.4.25</span> بودجهٔ فاصلهٔ نوک تا برج</a></li>
  <li><a href="#sec-ch42-b-freq" id="toc-sec-ch42-b-freq" class="nav-link" data-scroll-target="#sec-ch42-b-freq"><span class="header-section-number">42.4.26</span> بسامدِ پره، آزمونِ سختیِ هر پره</a></li>
  <li><a href="#sec-ch42-b-saddles" id="toc-sec-ch42-b-saddles" class="nav-link" data-scroll-target="#sec-ch42-b-saddles"><span class="header-section-number">42.4.27</span> زین‌های آزمونِ ایستا</a></li>
  </ul></li>
  <li><a href="#sec-ch42-c" id="toc-sec-ch42-c" class="nav-link" data-scroll-target="#sec-ch42-c"><span class="header-section-number">42.5</span> پ. تولیدِ پیشرانه، ناسل و برج</a>
  <ul class="collapse">
  <li><a href="#sec-ch42-c-b2b" id="toc-sec-ch42-c-b2b" class="nav-link" data-scroll-target="#sec-ch42-c-b2b"><span class="header-section-number">42.5.1</span> آزمونِ پشت‌به‌پشتِ جعبه‌دنده</a></li>
  <li><a href="#sec-ch42-c-filters" id="toc-sec-ch42-c-filters" class="nav-link" data-scroll-target="#sec-ch42-c-filters"><span class="header-section-number">42.5.2</span> تمیزیِ روغن و صافی</a></li>
  <li><a href="#sec-ch42-c-cooling" id="toc-sec-ch42-c-cooling" class="nav-link" data-scroll-target="#sec-ch42-c-cooling"><span class="header-section-number">42.5.3</span> خنک‌کاری در روزِ داغ</a></li>
  <li><a href="#sec-ch42-c-insulation" id="toc-sec-ch42-c-insulation" class="nav-link" data-scroll-target="#sec-ch42-c-insulation"><span class="header-section-number">42.5.4</span> عمرِ عایقِ ژنراتور</a></li>
  <li><a href="#sec-ch42-c-balance" id="toc-sec-ch42-c-balance" class="nav-link" data-scroll-target="#sec-ch42-c-balance"><span class="header-section-number">42.5.5</span> بالانسِ روتورِ ژنراتور</a></li>
  <li><a href="#sec-ch42-c-align" id="toc-sec-ch42-c-align" class="nav-link" data-scroll-target="#sec-ch42-c-align"><span class="header-section-number">42.5.6</span> هم‌محوریِ کوپلینگ</a></li>
  <li><a href="#sec-ch42-c-gears" id="toc-sec-ch42-c-gears" class="nav-link" data-scroll-target="#sec-ch42-c-gears"><span class="header-section-number">42.5.7</span> دقتِ دنده و صدای درگیری</a></li>
  <li><a href="#sec-ch42-c-weld" id="toc-sec-ch42-c-weld" class="nav-link" data-scroll-target="#sec-ch42-c-weld"><span class="header-section-number">42.5.8</span> خستگیِ جوشِ شاسی</a></li>
  <li><a href="#sec-ch42-c-yaw" id="toc-sec-ch42-c-yaw" class="nav-link" data-scroll-target="#sec-ch42-c-yaw"><span class="header-section-number">42.5.9</span> ترمزِ چرخش</a></li>
  <li><a href="#sec-ch42-c-pi" id="toc-sec-ch42-c-pi" class="nav-link" data-scroll-target="#sec-ch42-c-pi"><span class="header-section-number">42.5.10</span> شاخصِ پلاریزاسیون</a></li>
  <li><a href="#sec-ch42-c-trace" id="toc-sec-ch42-c-trace" class="nav-link" data-scroll-target="#sec-ch42-c-trace"><span class="header-section-number">42.5.11</span> ردیابیِ سریالی</a></li>
  <li><a href="#sec-ch42-c-genyear" id="toc-sec-ch42-c-genyear" class="nav-link" data-scroll-target="#sec-ch42-c-genyear"><span class="header-section-number">42.5.12</span> ژنراتور در سالِ کامل</a></li>
  <li><a href="#sec-ch42-c-twist" id="toc-sec-ch42-c-twist" class="nav-link" data-scroll-target="#sec-ch42-c-twist"><span class="header-section-number">42.5.13</span> تابِ کابل در سالِ کامل</a></li>
  <li><a href="#sec-ch42-c-cover" id="toc-sec-ch42-c-cover" class="nav-link" data-scroll-target="#sec-ch42-c-cover"><span class="header-section-number">42.5.14</span> آفتاب روی پوشش ناسل</a></li>
  <li><a href="#sec-ch42-c-crane" id="toc-sec-ch42-c-crane" class="nav-link" data-scroll-target="#sec-ch42-c-crane"><span class="header-section-number">42.5.15</span> جرثقیلِ خدمت در ناسل</a></li>
  <li><a href="#sec-ch42-c-place" id="toc-sec-ch42-c-place" class="nav-link" data-scroll-target="#sec-ch42-c-place"><span class="header-section-number">42.5.16</span> جای مبدل و ترانسفورماتور</a></li>
  <li><a href="#sec-ch42-c-retension" id="toc-sec-ch42-c-retension" class="nav-link" data-scroll-target="#sec-ch42-c-retension"><span class="header-section-number">42.5.17</span> نمونه‌گیریِ سفت‌کردنِ دوباره</a></li>
  <li><a href="#sec-ch42-c-case" id="toc-sec-ch42-c-case" class="nav-link" data-scroll-target="#sec-ch42-c-case"><span class="header-section-number">42.5.18</span> عمقِ لایهٔ سخت‌شدهٔ دنده</a></li>
  <li><a href="#sec-ch42-c-capthick" id="toc-sec-ch42-c-capthick" class="nav-link" data-scroll-target="#sec-ch42-c-capthick"><span class="header-section-number">42.5.19</span> توانِ ضخامتِ کلاهک در ایستگاه‌ها</a></li>
  <li><a href="#sec-ch42-c-copq" id="toc-sec-ch42-c-copq" class="nav-link" data-scroll-target="#sec-ch42-c-copq"><span class="header-section-number">42.5.20</span> هزینهٔ کیفیتِ کارخانهٔ پره</a></li>
  <li><a href="#sec-ch42-c-rise" id="toc-sec-ch42-c-rise" class="nav-link" data-scroll-target="#sec-ch42-c-rise"><span class="header-section-number">42.5.21</span> دمای سیم‌پیچ از مقاومت</a></li>
  <li><a href="#sec-ch42-c-contact" id="toc-sec-ch42-c-contact" class="nav-link" data-scroll-target="#sec-ch42-c-contact"><span class="header-section-number">42.5.22</span> تماسِ دندانه زیرِ لایهٔ سخت</a></li>
  <li><a href="#sec-ch42-c-loss" id="toc-sec-ch42-c-loss" class="nav-link" data-scroll-target="#sec-ch42-c-loss"><span class="header-section-number">42.5.23</span> تلفاتِ جعبه‌دنده: دو راهِ اندازه‌گیری</a></li>
  <li><a href="#sec-ch42-c-sharing" id="toc-sec-ch42-c-sharing" class="nav-link" data-scroll-target="#sec-ch42-c-sharing"><span class="header-section-number">42.5.24</span> سهمِ بار میانِ سیاره‌ها</a></li>
  <li><a href="#sec-ch42-c-fouling" id="toc-sec-ch42-c-fouling" class="nav-link" data-scroll-target="#sec-ch42-c-fouling"><span class="header-section-number">42.5.25</span> گرد و غبار روی خنک‌کن</a></li>
  <li><a href="#sec-ch42-c-airgap" id="toc-sec-ch42-c-airgap" class="nav-link" data-scroll-target="#sec-ch42-c-airgap"><span class="header-section-number">42.5.26</span> خروج از مرکزِ فاصلهٔ هواییِ ژنراتور</a></li>
  </ul></li>
  <li><a href="#sec-ch42-d" id="toc-sec-ch42-d" class="nav-link" data-scroll-target="#sec-ch42-d"><span class="header-section-number">42.6</span> ت. آزمایشگاهِ دادهٔ ساخت و وضعیت</a>
  <ul class="collapse">
  <li><a href="#sec-ch42-d-runin" id="toc-sec-ch42-d-runin" class="nav-link" data-scroll-target="#sec-ch42-d-runin"><span class="header-section-number">42.6.1</span> گامِ ۱: ارتعاشِ آزمونِ کارکردِ آغازین</a></li>
  <li><a href="#sec-ch42-d-plan" id="toc-sec-ch42-d-plan" class="nav-link" data-scroll-target="#sec-ch42-d-plan"><span class="header-section-number">42.6.2</span> گامِ ۲: طرحِ بازرسی و کیفیتِ پره</a></li>
  <li><a href="#sec-ch42-d-ncr" id="toc-sec-ch42-d-ncr" class="nav-link" data-scroll-target="#sec-ch42-d-ncr"><span class="header-section-number">42.6.3</span> گامِ ۳: پیگیریِ عدم‌انطباق‌ها</a></li>
  <li><a href="#sec-ch42-d-map" id="toc-sec-ch42-d-map" class="nav-link" data-scroll-target="#sec-ch42-d-map"><span class="header-section-number">42.6.4</span> گامِ ۴: نقشهٔ واسط‌های حمل و نصب</a></li>
  <li><a href="#sec-ch42-d-weights" id="toc-sec-ch42-d-weights" class="nav-link" data-scroll-target="#sec-ch42-d-weights"><span class="header-section-number">42.6.5</span> گامِ ۵: وزنِ پره‌ها روی نمودارِ کنترل</a></li>
  <li><a href="#sec-ch42-d-oil" id="toc-sec-ch42-d-oil" class="nav-link" data-scroll-target="#sec-ch42-d-oil"><span class="header-section-number">42.6.6</span> گامِ ۶: نشستنِ دمای روغن در آزمونِ کارکردِ آغازین</a></li>
  <li><a href="#sec-ch42-d-iron" id="toc-sec-ch42-d-iron" class="nav-link" data-scroll-target="#sec-ch42-d-iron"><span class="header-section-number">42.6.7</span> گامِ ۷: آهن در روغنِ آزمون</a></li>
  <li><a href="#sec-ch42-d-pfmea" id="toc-sec-ch42-d-pfmea" class="nav-link" data-scroll-target="#sec-ch42-d-pfmea"><span class="header-section-number">42.6.8</span> گامِ ۸: تحلیلِ خرابیِ فرایندِ پره</a></li>
  <li><a href="#sec-ch42-d-critical" id="toc-sec-ch42-d-critical" class="nav-link" data-scroll-target="#sec-ch42-d-critical"><span class="header-section-number">42.6.9</span> گامِ ۹: مشخصه‌های بحرانیِ توربین</a></li>
  <li><a href="#sec-ch42-d-shocks" id="toc-sec-ch42-d-shocks" class="nav-link" data-scroll-target="#sec-ch42-d-shocks"><span class="header-section-number">42.6.10</span> گامِ ۱۰: ضربه‌نگارهای ناسل در حمل</a></li>
  <li><a href="#sec-ch42-d-baseline" id="toc-sec-ch42-d-baseline" class="nav-link" data-scroll-target="#sec-ch42-d-baseline"><span class="header-section-number">42.6.11</span> گامِ ۱۱: خط‌مبنای ارتعاش برای بهره‌برداری</a></li>
  <li><a href="#sec-ch42-d-leak" id="toc-sec-ch42-d-leak" class="nav-link" data-scroll-target="#sec-ch42-d-leak"><span class="header-section-number">42.6.12</span> گامِ ۱۲: آزمونِ افتِ فشار با تصحیحِ دما</a></li>
  <li><a href="#sec-ch42-d-circle" id="toc-sec-ch42-d-circle" class="nav-link" data-scroll-target="#sec-ch42-d-circle"><span class="header-section-number">42.6.13</span> گامِ ۱۳: دایرهٔ بوش‌ها با کمترین مربعات</a></li>
  <li><a href="#sec-ch42-d-coating" id="toc-sec-ch42-d-coating" class="nav-link" data-scroll-target="#sec-ch42-d-coating"><span class="header-section-number">42.6.14</span> گامِ ۱۴: ضخامتِ فیلمِ خشکِ لبهٔ حمله</a></li>
  <li><a href="#sec-ch42-d-scan" id="toc-sec-ch42-d-scan" class="nav-link" data-scroll-target="#sec-ch42-d-scan"><span class="header-section-number">42.6.15</span> گامِ ۱۵: دادهٔ پویشِ یک پره</a></li>
  <li><a href="#sec-ch42-d-runinvalue" id="toc-sec-ch42-d-runinvalue" class="nav-link" data-scroll-target="#sec-ch42-d-runinvalue"><span class="header-section-number">42.6.16</span> گامِ ۱۶: ارزشِ آزمونِ کارکردِ آغازین</a></li>
  </ul></li>
  <li><a href="#sec-ch42-e" id="toc-sec-ch42-e" class="nav-link" data-scroll-target="#sec-ch42-e"><span class="header-section-number">42.7</span> ث. مهندسیِ ساخت در زنجیرهٔ تأمین</a>
  <ul class="collapse">
  <li><a href="#sec-ch42-e-tiers" id="toc-sec-ch42-e-tiers" class="nav-link" data-scroll-target="#sec-ch42-e-tiers"><span class="header-section-number">42.7.1</span> رده‌های تأمین‌کننده و زمانِ تحویل</a></li>
  <li><a href="#sec-ch42-e-first" id="toc-sec-ch42-e-first" class="nav-link" data-scroll-target="#sec-ch42-e-first"><span class="header-section-number">42.7.2</span> نخستین قطعه‌ها و توانِ فرایند</a></li>
  <li><a href="#sec-ch42-e-torque" id="toc-sec-ch42-e-torque" class="nav-link" data-scroll-target="#sec-ch42-e-torque"><span class="header-section-number">42.7.3</span> عملیاتِ سفت‌کردن و خطای انسانی</a></li>
  <li><a href="#sec-ch42-e-storage" id="toc-sec-ch42-e-storage" class="nav-link" data-scroll-target="#sec-ch42-e-storage"><span class="header-section-number">42.7.4</span> کارهای انبار</a></li>
  <li><a href="#sec-ch42-e-damage" id="toc-sec-ch42-e-damage" class="nav-link" data-scroll-target="#sec-ch42-e-damage"><span class="header-section-number">42.7.5</span> رده‌های آسیبِ پره و تعمیر</a></li>
  <li><a href="#sec-ch42-e-windows" id="toc-sec-ch42-e-windows" class="nav-link" data-scroll-target="#sec-ch42-e-windows"><span class="header-section-number">42.7.6</span> پنجره‌های آب‌وهواییِ تعمیرِ ساختگاه</a></li>
  <li><a href="#sec-ch42-e-serial" id="toc-sec-ch42-e-serial" class="nav-link" data-scroll-target="#sec-ch42-e-serial"><span class="header-section-number">42.7.7</span> بندِ عیبِ سریالی</a></li>
  <li><a href="#sec-ch42-e-birth" id="toc-sec-ch42-e-birth" class="nav-link" data-scroll-target="#sec-ch42-e-birth"><span class="header-section-number">42.7.8</span> شناسنامه‌های اجزا</a></li>
  <li><a href="#sec-ch42-e-crane" id="toc-sec-ch42-e-crane" class="nav-link" data-scroll-target="#sec-ch42-e-crane"><span class="header-section-number">42.7.9</span> ارزشِ امروزِ کارزارهای جرثقیل</a></li>
  <li><a href="#sec-ch42-e-scarf" id="toc-sec-ch42-e-scarf" class="nav-link" data-scroll-target="#sec-ch42-e-scarf"><span class="header-section-number">42.7.10</span> اندازهٔ تعمیرِ پخ‌دار</a></li>
  <li><a href="#sec-ch42-e-settle" id="toc-sec-ch42-e-settle" class="nav-link" data-scroll-target="#sec-ch42-e-settle"><span class="header-section-number">42.7.11</span> نشستِ اتصالِ فلنج و رنگ در اتصال</a></li>
  <li><a href="#sec-ch42-e-tower" id="toc-sec-ch42-e-tower" class="nav-link" data-scroll-target="#sec-ch42-e-tower"><span class="header-section-number">42.7.12</span> ورق‌ها و جوش‌های برج</a></li>
  <li><a href="#sec-ch42-e-cog" id="toc-sec-ch42-e-cog" class="nav-link" data-scroll-target="#sec-ch42-e-cog"><span class="header-section-number">42.7.13</span> مرکزِ جرمِ ناسل از چهار نیروسنج</a></li>
  <li><a href="#sec-ch42-e-passes" id="toc-sec-ch42-e-passes" class="nav-link" data-scroll-target="#sec-ch42-e-passes"><span class="header-section-number">42.7.14</span> سفت‌کردن در چند گذر</a></li>
  <li><a href="#sec-ch42-e-local" id="toc-sec-ch42-e-local" class="nav-link" data-scroll-target="#sec-ch42-e-local"><span class="header-section-number">42.7.15</span> کارخانهٔ پره نزدیکِ ساختگاه</a></li>
  <li><a href="#sec-ch42-e-moulds" id="toc-sec-ch42-e-moulds" class="nav-link" data-scroll-target="#sec-ch42-e-moulds"><span class="header-section-number">42.7.16</span> ظرفیتِ قالب‌ها و آهنگِ نصب</a></li>
  </ul></li>
  <li><a href="#sec-ch42-plantp" id="toc-sec-ch42-plantp" class="nav-link" data-scroll-target="#sec-ch42-plantp"><span class="header-section-number">42.8</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch42-numbers" id="toc-sec-ch42-numbers" class="nav-link" data-scroll-target="#sec-ch42-numbers"><span class="header-section-number">42.9</span> عددهای کلیدیِ ساختِ توربینِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch42-design" id="toc-sec-ch42-design" class="nav-link" data-scroll-target="#sec-ch42-design"><span class="header-section-number">42.10</span> گردشِ کارِ کیفیتِ اجزای توربین</a></li>
  <li><a href="#sec-ch42-lab" id="toc-sec-ch42-lab" class="nav-link" data-scroll-target="#sec-ch42-lab"><span class="header-section-number">42.11</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch42-mfg" id="toc-sec-ch42-mfg" class="nav-link" data-scroll-target="#sec-ch42-mfg"><span class="header-section-number">42.12</span> ساخت در این فصل</a></li>
  <li><a href="#sec-ch42-std" id="toc-sec-ch42-std" class="nav-link" data-scroll-target="#sec-ch42-std"><span class="header-section-number">42.13</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch42-deliverable" id="toc-sec-ch42-deliverable" class="nav-link" data-scroll-target="#sec-ch42-deliverable"><span class="header-section-number">42.14</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch42-summary" id="toc-sec-ch42-summary" class="nav-link" data-scroll-target="#sec-ch42-summary"><span class="header-section-number">42.15</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch42-vocab" id="toc-sec-ch42-vocab" class="nav-link" data-scroll-target="#sec-ch42-vocab"><span class="header-section-number">42.15.1</span> واژگانِ فصلِ ۴۲</a></li>
  </ul></li>
  <li><a href="#sec-ch42-assess" id="toc-sec-ch42-assess" class="nav-link" data-scroll-target="#sec-ch42-assess"><span class="header-section-number">42.16</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">42.16.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">42.16.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">42.16.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">42.16.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">42.16.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch42-solutions" id="toc-sec-ch42-solutions" class="nav-link" data-scroll-target="#sec-ch42-solutions"><span class="header-section-number">42.17</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch42-examples-out" id="toc-sec-ch42-examples-out" class="nav-link" data-scroll-target="#sec-ch42-examples-out"><span class="header-section-number">42.17.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch42-refs" id="toc-sec-ch42-refs" class="nav-link" data-scroll-target="#sec-ch42-refs"><span class="header-section-number">42.18</span> منابع</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/38-detailed-design-documents.html">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</a></li><li class="breadcrumb-item"><a href="../chapters/42-wind-turbine-manufacturing.html"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch42" class="quarto-section-identifier"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch42-map" class="level2" data-number="42.1">
<h2 data-number="42.1" class="anchored" data-anchor-id="sec-ch42-map"><span class="header-section-number">42.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>توربین را درختی از زیرمجموعه‌ها با مسیرِ بار و واسط‌ها ببیند و جرم، تلفات، قابلیتِ اطمینان و پوشِ کاری را به اجزا تخصیص دهد.</li>
<li>اتصالِ ریشهٔ پره را در بارِ کاری و حدی وارسی کند و نقشِ پیش‌بار را توضیح دهد.</li>
<li>مشخصه‌های ساختِ پره و توپی را حساب و تفسیر کند: کسرِ حجمیِ الیاف، تخلخل، درجهٔ پخت، احتمالِ آشکارسازیِ بازرسی، صاعقه، نابالانسی، ناحیه‌های ریخته‌گری و جازدنِ یاتاقان. همه بی‌دستورِ فرایند.</li>
<li>آزمون‌ها و کنترل‌های کارخانهٔ پیشرانه را بسنجد: آزمونِ پشت‌به‌پشت، تمیزیِ روغن، خنک‌کاری، عمرِ عایق، بالانس، هم‌محوری، دقتِ دنده، خستگیِ جوش و ترمزِ چرخش.</li>
<li>دادهٔ ارتعاشِ آزمونِ کارکردِ آغازین را با پایتون بخوانَد و تشخیص دهد، طرحِ کیفیتِ پره بنویسد و عدم‌انطباق‌ها را پیگیری کند.</li>
<li>زنجیرهٔ تأمین را از نگاهِ مهندسیِ ساخت ببیند: رده‌ها، نخستین‌نمونه، سفت‌کردن، انبار، رده‌های آسیب، تعمیرِ ساختگاه و عیبِ سریالی.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> توربینِ بادی (<a href="11-wind-turbines.html" class="quarto-xref"><span>فصل 11</span></a>)، سازه‌ها و برج (<a href="30-structures-foundations.html" class="quarto-xref"><span>فصل 30</span></a>)، حمل و بالابری (<a href="31-transport-lifting.html" class="quarto-xref"><span>فصل 31</span></a>)، و سامانهٔ تولید و کیفیت (<a href="40-manufacturing-quality.html" class="quarto-xref"><span>فصل 40</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>گشتاورِ خمشیِ ریشهٔ پره از کجا می‌آید؟</li>
<li>چرا سختی، نه استحکام، کلاهک‌های پرهٔ بلند را تعیین می‌کند؟</li>
<li>نقطهٔ توقف و نقطهٔ شاهد چه فرقی دارند؟</li>
<li>طیفِ پوش در فصلِ ۱۱ چه چیزی را آشکار کرد؟</li>
</ol>
<p>پاسخ‌ها: (۱) از توزیعِ رانش روی پره؛ حدوداً رانشِ هر پره ضرب در دوسومِ شعاع؛ (۲) چون پره باید از برج دور بماند و خیزِ نوک را سختی تعیین می‌کند؛ (۳) نقطهٔ توقف کار را تا آزادسازی نگه می‌دارد و نقطهٔ شاهد نه؛ (۴) بسامدِ عیبِ حلقهٔ یاتاقان، که در طیفِ خام گم بود. اگر دو پرسش یا بیشتر را نتوانستید، <a href="11-wind-turbines.html#sec-ch11-b-loads" class="quarto-xref"><span>بخش 11.3.12</span></a>، <a href="11-wind-turbines.html#exm-ch11-bladebeam" class="quarto-xref">مثال&nbsp;<span>11.29</span></a> و <a href="40-manufacturing-quality.html#sec-ch40-b-itp" class="quarto-xref"><span>بخش 40.4.4</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> نیروگاهِ <span class="ltr" dir="ltr">P</span> دوازده توربینِ <span class="ltr" dir="ltr">WT-5.0-150</span> دارد. فصلِ ۱۱ آن را از نگاهِ آیرودینامیک و بار ساخت، فصلِ ۳۰ برج و پی را، و فصلِ ۳۹ آن را خرید. این فصل به کارخانه‌های ساختگیِ پره، توپی، جعبه‌دنده، ژنراتور و ناسل می‌رود. می‌پرسد کدام مشخصهٔ ساخت به عمر و توانِ توربین می‌رسد، کدام آزمون آن را ثابت می‌کند و نیروگاه چه شاهدی می‌خواهد. ده جعبه‌دنده روی میزِ آزمون می‌چرخند و سه تا با عیب نگه داشته می‌شوند. تحویل‌دادنی‌ها مشخصهٔ کیفیت و پذیرش، طرحِ کیفیتِ پره، گزارشِ ارتعاشِ آزمونِ کارکردِ آغازین و دفترِ عدم‌انطباق‌اند. همه با تصمیمِ <span class="ltr" dir="ltr">D-046</span> جمع می‌شوند.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>سازندگان، اجزا، سیگنال‌ها و گزارش‌ها <strong>ساختگی</strong>‌اند. <strong>هیچ دستورِ فرایندی</strong> داده نمی‌شود: نه برنامهٔ پخت، نه پارامترِ جوش، نه چرخهٔ عملیاتِ حرارتی، نه روالِ آزمونِ چرخشی یا برقی. هر گام فقط با هدف، مشخصهٔ کنترل‌شده و عیبش آمده است. کار روی تجهیزاتِ چرخان یا برق‌دار، بالابری و دسترسیِ طنابی را افرادِ صلاحیت‌دار با روش‌های سازنده و مجوزها انجام می‌دهند (<a href="32-safety-fire-emergency.html" class="quarto-xref"><span>فصل 32</span></a>). از استانداردها هیچ بند، توالیِ آزمون یا عددِ معیاری نقل نشده است.</p>
</div>
</div>
</section>
<section id="sec-ch42-a" class="level2" data-number="42.2">
<h2 data-number="42.2" class="anchored" data-anchor-id="sec-ch42-a"><span class="header-section-number">42.2</span> الف. الزام‌های توربین و مسیرهای بار</h2>
<p>فصلِ ۱۱ توربینِ <span class="ltr" dir="ltr">WT-5.0-150</span> را از نگاهِ آیرودینامیک، بار و کنترل ساخت و نمای کلیِ ساختِ اجزای آن را آورد (<a href="11-wind-turbines.html#sec-ch11-b-tree" class="quarto-xref"><span>بخش 11.3.1</span></a>، <a href="11-wind-turbines.html#sec-ch11-c" class="quarto-xref"><span>بخش 11.4</span></a>). فصلِ ۳۰ برج و پی را طراحی کرد و فصلِ ۳۱ حمل را. این فصل به کارخانه‌ها می‌رود: کارخانهٔ پره، ریخته‌گریِ توپی، کارخانهٔ جعبه‌دنده و ژنراتور، و مونتاژِ ناسل. می‌پرسد هر جزء چه مشخصه‌ای دارد که در کارخانه ساخته و سنجیده می‌شود، چه شاهدی از آن به نیروگاه می‌رسد، و نیروگاه آن را چگونه می‌پذیرد. عددهای بار و توان از فصلِ ۱۱ دوباره به کار می‌روند (<span class="ltr" dir="ltr">A-211</span>).</p>
</section>
<section id="دادههای-این-فصل" class="level2" data-number="42.3">
<h2 data-number="42.3" class="anchored" data-anchor-id="دادههای-این-فصل"><span class="header-section-number">42.3</span> داده‌های این فصل</h2>
<p>همهٔ عددها <strong>آموزشی و ساختگی</strong>‌اند (<span class="ltr" dir="ltr">A-450</span> تا <span class="ltr" dir="ltr">A-457</span>). سازندگان، محموله‌ها و گزارش‌های عدم‌انطباق ساختگی‌اند. <strong>هیچ دستورِ فرایندی داده نمی‌شود</strong>: نه برنامهٔ پخت، نه پارامترِ جوش، نه چرخهٔ عملیاتِ حرارتی. هر گام با هدف، مشخصهٔ کنترل‌شده و عیبش آمده است. سیگنال‌های ارتعاش ساختگی‌اند. آزمون‌های برقی و چرخشی فقط با هدف و معیار آمده‌اند، بی‌روال.</p>
<section id="sec-ch42-a-tree" class="level3" data-number="42.3.1">
<h3 data-number="42.3.1" class="anchored" data-anchor-id="sec-ch42-a-tree"><span class="header-section-number">42.3.1</span> درختِ زیرمجموعه‌ها و مسیرِ بار</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb1"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb1-1"><a href="#cb1-1" aria-hidden="true" tabindex="-1"></a>TREE <span class="op">=</span> [  <span class="co"># id, parent, name, mass t, tier, load path?, interfaces</span></span>
<span id="cb1-2"><a href="#cb1-2" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"WTG"</span>, <span class="va">None</span>, <span class="st">"turbine"</span>, <span class="dv">0</span>, <span class="dv">0</span>, <span class="va">True</span>, []),</span>
<span id="cb1-3"><a href="#cb1-3" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"ROT"</span>, <span class="st">"WTG"</span>, <span class="st">"rotor"</span>, <span class="dv">0</span>, <span class="dv">1</span>, <span class="va">True</span>, [<span class="st">"NAC"</span>]),</span>
<span id="cb1-4"><a href="#cb1-4" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"BLD"</span>, <span class="st">"ROT"</span>, <span class="st">"blade (x3)"</span>, <span class="fl">66.0</span>, <span class="dv">2</span>, <span class="va">True</span>, [<span class="st">"HUB"</span>, <span class="st">"LPS"</span>]),</span>
<span id="cb1-5"><a href="#cb1-5" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"HUB"</span>, <span class="st">"ROT"</span>, <span class="st">"hub casting"</span>, <span class="fl">30.0</span>, <span class="dv">2</span>, <span class="va">True</span>, [<span class="st">"BLD"</span>, <span class="st">"PIT"</span>, <span class="st">"MSH"</span>]),</span>
<span id="cb1-6"><a href="#cb1-6" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"PIT"</span>, <span class="st">"ROT"</span>, <span class="st">"pitch bearings and drives"</span>, <span class="fl">15.0</span>, <span class="dv">2</span>, <span class="va">True</span>, [<span class="st">"HUB"</span>, <span class="st">"CTL"</span>]),</span>
<span id="cb1-7"><a href="#cb1-7" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"NAC"</span>, <span class="st">"WTG"</span>, <span class="st">"nacelle"</span>, <span class="dv">0</span>, <span class="dv">1</span>, <span class="va">True</span>, [<span class="st">"TWR"</span>]),</span>
<span id="cb1-8"><a href="#cb1-8" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"MSH"</span>, <span class="st">"NAC"</span>, <span class="st">"main shaft and bearing"</span>, <span class="fl">35.0</span>, <span class="dv">2</span>, <span class="va">True</span>, [<span class="st">"HUB"</span>, <span class="st">"GBX"</span>]),</span>
<span id="cb1-9"><a href="#cb1-9" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"GBX"</span>, <span class="st">"NAC"</span>, <span class="st">"gearbox"</span>, <span class="fl">45.0</span>, <span class="dv">2</span>, <span class="va">True</span>, [<span class="st">"MSH"</span>, <span class="st">"GEN"</span>, <span class="st">"FRM"</span>]),</span>
<span id="cb1-10"><a href="#cb1-10" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"GEN"</span>, <span class="st">"NAC"</span>, <span class="st">"generator"</span>, <span class="fl">12.0</span>, <span class="dv">2</span>, <span class="va">False</span>, [<span class="st">"GBX"</span>, <span class="st">"CNV"</span>]),</span>
<span id="cb1-11"><a href="#cb1-11" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"CNV"</span>, <span class="st">"NAC"</span>, <span class="st">"converter"</span>, <span class="fl">6.0</span>, <span class="dv">2</span>, <span class="va">False</span>, [<span class="st">"GEN"</span>, <span class="st">"TRF"</span>]),</span>
<span id="cb1-12"><a href="#cb1-12" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"FRM"</span>, <span class="st">"NAC"</span>, <span class="st">"bedplate and frame"</span>, <span class="fl">40.0</span>, <span class="dv">2</span>, <span class="va">True</span>, [<span class="st">"GBX"</span>, <span class="st">"YAW"</span>]),</span>
<span id="cb1-13"><a href="#cb1-13" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"YAW"</span>, <span class="st">"NAC"</span>, <span class="st">"yaw bearing, drives, brakes"</span>, <span class="fl">14.0</span>, <span class="dv">2</span>, <span class="va">True</span>, [<span class="st">"FRM"</span>, <span class="st">"TWR"</span>]),</span>
<span id="cb1-14"><a href="#cb1-14" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"TWR"</span>, <span class="st">"WTG"</span>, <span class="st">"tower (4 sections)"</span>, <span class="fl">340.0</span>, <span class="dv">1</span>, <span class="va">True</span>, [<span class="st">"YAW"</span>, <span class="st">"FND"</span>]),</span>
<span id="cb1-15"><a href="#cb1-15" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"FND"</span>, <span class="st">"WTG"</span>, <span class="st">"anchor cage and foundation"</span>, <span class="fl">1700.0</span>, <span class="dv">1</span>, <span class="va">True</span>, [<span class="st">"TWR"</span>]),</span>
<span id="cb1-16"><a href="#cb1-16" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"TRF"</span>, <span class="st">"TWR"</span>, <span class="st">"dry transformer, tower base"</span>, <span class="fl">8.0</span>, <span class="dv">2</span>, <span class="va">False</span>, [<span class="st">"CNV"</span>, <span class="st">"FND"</span>]),</span>
<span id="cb1-17"><a href="#cb1-17" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"LPS"</span>, <span class="st">"WTG"</span>, <span class="st">"lightning protection"</span>, <span class="fl">0.5</span>, <span class="dv">2</span>, <span class="va">False</span>, [<span class="st">"BLD"</span>, <span class="st">"FND"</span>]),</span>
<span id="cb1-18"><a href="#cb1-18" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"CTL"</span>, <span class="st">"WTG"</span>, <span class="st">"controller and sensors"</span>, <span class="fl">1.5</span>, <span class="dv">2</span>, <span class="va">False</span>, [<span class="st">"PIT"</span>, <span class="st">"YAW"</span>]),</span>
<span id="cb1-19"><a href="#cb1-19" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch42-tree" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch42-tree-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch42-tree.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch42-tree-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;42.1: درختِ زیرمجموعه‌های توربین با جرم‌ها. اجزای روی مسیرِ بار، از پره تا پی، با رنگِ باد کشیده شده‌اند.
</figcaption>
</figure>
</div>
<pre class="text"><code>subassembly and interface tree of the WT-5.0-150 (A-450)
  id   name                           mass t  tier  load  links
  WTG  turbine                                   0  yes
    ROT  rotor                                   1  yes   NAC
      BLD  blade (x3)                   66.0     2  yes   HUB,LPS
      HUB  hub casting                  30.0     2  yes   BLD,PIT,MSH
      PIT  pitch bearings and drives    15.0     2  yes   HUB,CTL
    NAC  nacelle                                 1  yes   TWR
      MSH  main shaft and bearing       35.0     2  yes   HUB,GBX
      GBX  gearbox                      45.0     2  yes   MSH,GEN,FRM
      GEN  generator                    12.0     2  -     GBX,CNV
      CNV  converter                     6.0     2  -     GEN,TRF
      FRM  bedplate and frame           40.0     2  yes   GBX,YAW
      YAW  yaw bearing, drives, brakes   14.0     2  yes   FRM,TWR
    TWR  tower (4 sections)            340.0     1  yes   YAW,FND
      TRF  dry transformer, tower base    8.0     2  -     CNV,FND
    FND  anchor cage and foundation   1700.0     1  yes   TWR
    LPS  lightning protection            0.5     2  -     BLD,FND
    CTL  controller and sensors          1.5     2  -     PIT,YAW
  mass above the foundation 613 t (ch 11: 611 t); about 15 interfaces
  load path: BLD &gt; HUB &gt; MSH &gt; GBX/FRM &gt; YAW &gt; TWR &gt; FND
  every part on the load path is fatigue-critical; each
  link in the tree is an interface with a drawing, a
  tolerance and two owners (ch 18, interface register)</code></pre>
<p><strong>ایده.</strong> درخت دو کار می‌کند. یکی جرم‌ها را جمع می‌کند و با فصلِ ۱۱ وارسی می‌شود: ۶۱۳ تن بالای پی در برابرِ ۶۱۱ تن (<a href="11-wind-turbines.html#exm-ch11-masses" class="quarto-xref">مثال&nbsp;<span>11.20</span></a>). دیگری <strong>واسط</strong>‌ها را نشان می‌دهد. هر پیوند در درخت یک نقشه، یک رواداری و دو مالک دارد (<a href="18-hybrid-architecture.html#sec-ch18-c" class="quarto-xref"><span>بخش 18.4</span></a>). اجزای روی <strong>مسیرِ بار</strong> خستگی‌محورند. هر نقصِ ساخت در آن‌ها، از تخلخلِ ریخته‌گری تا پیچِ سست، به عمرِ توربین می‌رسد.</p>
<div id="exm-ch42-tree" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.1 (ششصدوسیزده تن بالای پی)</strong></span> <strong>پرسش.</strong> جرمِ اجزای بالای پی را از درخت جمع کنید و با فصلِ ۱۱ مقایسه کنید.</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(66 + 30 + 15 + 35 + 45 + 12 + 6 + 40 + 14 + 340 + 8 + 0.5 + 1.5 = 613\,\text{t}\)</span>، در برابرِ <span class="ltr" dir="ltr">611 t</span> فصلِ ۱۱.</p>
<p><strong>تفسیر.</strong> اختلافِ دو تنی، کمتر از نیم درصد، از گردکردنِ جرم‌ها می‌آید. درخت همان فهرستی است که برنامهٔ جرثقیل، بودجهٔ جرم و ثبتِ واسط‌ها از آن می‌خوانند. اگر جرمِ جزئی عوض شود، در یک جا عوض می‌شود.</p>
</div>
</section>
<section id="sec-ch42-a-root" class="level3" data-number="42.3.2">
<h3 data-number="42.3.2" class="anchored" data-anchor-id="sec-ch42-a-root"><span class="header-section-number">42.3.2</span> اتصالِ ریشهٔ پره</h3>
<p>پره با ۹۶ <strong>بوشِ ریشه</strong> روی یک دایرهٔ پیچ به یاتاقانِ گام بسته می‌شود. گشتاورِ خمشیِ ریشه <span class="math inline">\(M\)</span> روی دایرهٔ <span class="math inline">\(D\)</span> با <span class="math inline">\(n\)</span> پیچ، بیشترین کششِ پیچ را می‌سازد:</p>
<p><span id="eq-ch42-insert"><span class="math display">\[
F_\text{max} = \frac{4\,M}{n\,D}
\tag{42.1}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb3"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb3-1"><a href="#cb3-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> insert_tension(moment_nm: <span class="bu">float</span>, n: <span class="bu">int</span>, circle_m: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb3-2"><a href="#cb3-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Largest bolt tension from a bending moment on a bolt circle</span></span>
<span id="cb3-3"><a href="#cb3-3" aria-hidden="true" tabindex="-1"></a><span class="co">    (linear distribution): 4 M / (n D)."""</span></span>
<span id="cb3-4"><a href="#cb3-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="dv">4</span> <span class="op">*</span> moment_nm <span class="op">/</span> (n <span class="op">*</span> circle_m)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>blade-root joint: 96 inserts on a 3.2 m circle, preload 320 kN each (A-451)
  joint factor 0.15: a bolt sees 15% of the external pull
  until the joint opens
  case                moment MN m   pull kN   bolt kN   opening
  operating (ch 11)        15.4       201       350   x 1.9 to open
  extreme (2 x)            30.8       401       380   x 0.9 to open
  preload keeps the joint closed, so the bolt sees only a
  small share of each load cycle - fatigue depends on the
  preload being there: tightening records per insert and
  re-tension checks are part of the blade's quality record;
  at the extreme the teaching joint opens (x0.9): more
  inserts, a larger circle or more preload is needed - the
  maker's design must show the joint closed at the extreme</code></pre>
<div id="exm-ch42-root" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.2 (اتصال در بارِ حدی باز می‌شود)</strong></span> <strong>پرسش.</strong> با گشتاورِ کاریِ <span class="ltr" dir="ltr">15.4 MN·m</span> از فصلِ ۱۱ و حدیِ دو برابرِ آن، کششِ هر بوش چقدر است؟ پیش‌بارِ <span class="ltr" dir="ltr">320 kN</span> اتصال را بسته نگه می‌دارد؟</p>
<p><strong>پاسخ.</strong> کاری: <span class="math inline">\(4 \times 15.4\times10^6/(96 \times 3.2) = 201\,\text{kN}\)</span>. حدی: <span class="ltr" dir="ltr">401 kN</span>. با ضریبِ اتصالِ <span class="math inline">\(\phi = 0.15\)</span>، اتصال وقتی باز می‌شود که کششِ بیرونی از <span class="math inline">\(320/(1 - 0.15) = 376\,\text{kN}\)</span> بگذرد. پس در بارِ حدی باز می‌شود.</p>
<p><strong>تفسیر.</strong> پیش‌بار اتصال را بسته نگه می‌دارد. پس پیچ فقط سهمِ کوچکی از هر چرخهٔ بار را می‌بیند و عمرِ خستگی‌اش به بودنِ پیش‌بار بستگی دارد. اتصالِ آموزشیِ این درس در بارِ حدی باز می‌شود. پس بوشِ بیشتر، دایرهٔ بزرگ‌تر یا پیش‌بارِ بیشتر لازم است. طراحیِ سازنده باید نشان دهد اتصال در بارِ حدی بسته می‌ماند. این وارسی در مبنای <span class="ltr" dir="ltr">D-046</span> آمده است. سابقهٔ سفت‌کردنِ هر بوش هم بخشی از پروندهٔ پره است (<a href="#sec-ch42-e-torque" class="quarto-xref"><span>بخش 42.7.3</span></a>).</p>
</div>
</section>
<section id="sec-ch42-a-drivetrain" class="level3" data-number="42.3.3">
<h3 data-number="42.3.3" class="anchored" data-anchor-id="sec-ch42-a-drivetrain"><span class="header-section-number">42.3.3</span> زنجیرهٔ تلفاتِ پیشرانه</h3>
<pre class="text"><code>drivetrain at rated: 5000 kW out, chain efficiency 0.938 (ch 11: 0.94)
  stage                  efficiency   power in kW   loss kW
  main bearing                0.997          5329        16
  gearbox (3 stages)          0.980          5313       106
  generator                   0.975          5206       130
  converter                   0.985          5076        76
  heat to remove at rated: 329 kW (6.6% of the output)
  gearbox and generator heat leaves by oil and air coolers in
  the nacelle (lesson C); every percent of efficiency is
  50 kW of heat less to carry away at the top of the tower</code></pre>
<p><strong>ایده.</strong> فصلِ ۱۱ بازدهِ <span class="ltr" dir="ltr">0.94</span> را برای کلِ پیشرانه گرفت (<a href="11-wind-turbines.html#exm-ch11-drivetrain" class="quarto-xref">مثال&nbsp;<span>11.21</span></a>). اینجا همان عدد از چهار مرحله ساخته می‌شود. هر مرحله گرمایی دارد که باید از بالای برج بیرون برود: در توانِ نامی حدودِ ۳۳۰ کیلووات. جعبه‌دنده و ژنراتور بیشترِ آن را می‌سازند. پس خنک‌کاری ناسل از همین بودجه اندازه می‌شود (<a href="#sec-ch42-c-cooling" class="quarto-xref"><span>بخش 42.5.3</span></a>). هر درصد بازده ۵۰ کیلووات گرمای کمتر است. بازدهِ جعبه‌دنده روی میزِ آزمون اندازه گرفته می‌شود (<a href="#sec-ch42-c-b2b" class="quarto-xref"><span>بخش 42.5.1</span></a>).</p>
<div id="exm-ch42-drivetrain" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.3 (سیصد کیلووات کجا می‌رود؟)</strong></span> <strong>پرسش.</strong> با چهار بازدهِ زنجیره، توانِ ورودیِ محور و تلفاتِ هر مرحله را در <span class="ltr" dir="ltr">5 MW</span> خروجی بیابید.</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(5000/0.938 = 5329\,\text{kW}\)</span> ورودی. تلفات: یاتاقان ۱۶، جعبه‌دنده ۱۰۶، ژنراتور ۱۳۰ و مبدل ۷۶ کیلووات، جمعاً حدودِ ۳۳۰.</p>
<p><strong>تفسیر.</strong> ژنراتور و جعبه‌دنده با هم <span class="ltr" dir="ltr">236</span> از <span class="ltr" dir="ltr">329 kW</span>، نزدیکِ سه‌چهارم، را می‌سازند. پس خنک‌کنِ روغن و هوای ناسل بر پایهٔ همین دو اندازه می‌شوند (<a href="#sec-ch42-c-cooling" class="quarto-xref"><span>بخش 42.5.3</span></a>). مبدل گرمای خودش را با مدارِ جدا می‌برد.</p>
</div>
</section>
<section id="sec-ch42-a-alloc" class="level3" data-number="42.3.4">
<h3 data-number="42.3.4" class="anchored" data-anchor-id="sec-ch42-a-alloc"><span class="header-section-number">42.3.4</span> تخصیصِ قابلیتِ اطمینان</h3>
<pre class="text"><code>downtime a turbine-year from failure rates and repair times
  (teaching; repair time includes waiting, ch 37)
  subsystem                 per year   hours each   hours down
  pitch system                 0.600           12          7.2
  converter                    0.400           16          6.4
  control and sensors          0.800            6          4.8
  yaw system                   0.200           20          4.0
  generator (minor)            0.150           30          4.5
  gearbox (minor)              0.200           24          4.8
  hydraulics and brakes        0.250           10          2.5
  gearbox replacement          0.015          900         13.5
  main bearing                 0.010          800          8.0
  generator replacement        0.010          500          5.0
  blade replacement            0.005         1200          6.0
  total 67 h: availability 99.24%; the four major
  replacements are 49% of the downtime from 0.04 events a year
  frequent small faults and rare big ones need different
  answers: spares and access for the first, crane plans and
  component quality for the second</code></pre>
<div id="exm-ch42-alloc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.4 (خرابی‌های کوچکِ زیاد، خرابی‌های بزرگِ کم)</strong></span> <strong>پرسش.</strong> کدام زیرسامانه‌ها بیشترین ساعتِ توقف را می‌سازند؟ چهار تعویضِ بزرگ چه سهمی دارند؟</p>
<p><strong>پاسخ.</strong> جمعِ توقف ۶۷ ساعت در سال است. چهار تعویضِ بزرگ، با فقط ۰٫۰۴ رویداد در سال، ۴۹ درصدِ آن را می‌سازند. سامانهٔ گام با ۷٫۲ ساعت بزرگ‌ترین سهم را از خرابی‌های کوچک دارد.</p>
<p><strong>تفسیر.</strong> دو دستهٔ خرابی دو پاسخِ متفاوت می‌خواهند. خرابی‌های کوچکِ زیاد با یدک، دسترسی و آموزش کم می‌شوند. خرابی‌های بزرگِ کم با کیفیتِ ساختِ جزء و برنامهٔ جرثقیل. سهمِ انتظار در زمانِ تعمیر از فصلِ ۳۷ است (<a href="37-performance-analytics.html#sec-ch37-d" class="quarto-xref"><span>بخش 37.5</span></a>). نرخ‌ها آموزشی‌اند. نرخِ واقعی از دادهٔ ناوگانِ سازنده و از تضمینِ دسترس‌پذیری می‌آید (<a href="39-procurement-suppliers.html#sec-ch39-e-guarantee" class="quarto-xref"><span>بخش 39.6.3</span></a>).</p>
</div>
</section>
<section id="sec-ch42-a-replace" class="level3" data-number="42.3.5">
<h3 data-number="42.3.5" class="anchored" data-anchor-id="sec-ch42-a-replace"><span class="header-section-number">42.3.5</span> تعویض‌های بزرگ در عمرِ نیروگاه</h3>
<pre class="text"><code>major replacements in 12 turbines over 25 years (expected counts)
  component                expected   chance of at least one
  gearbox replacement           4.5                      99%
  main bearing                  3.0                      95%
  generator replacement         3.0                      95%
  blade replacement             1.5                      78%
  about 12 crane campaigns in the plant's life: the
  heavy-lift plan, road access and spare strategy of ch 31
  and ch 52 are sized on this, and the component's quality
  record (this chapter) is where its rate starts</code></pre>
<p><strong>ایده.</strong> با دوازده توربین و ۲۵ سال، تعویضِ جعبه‌دنده تقریباً حتمی است و انتظار حدودِ ۱۲ کارزارِ جرثقیل در عمرِ نیروگاه می‌رود. برنامهٔ بالابریِ سنگین، راهِ دسترسی و راهبردِ یدکِ فصل‌های ۳۱ و ۵۲ بر همین پایه اندازه می‌شوند. نرخِ هر جزء از کیفیتِ ساختِ آن آغاز می‌شود. این فصل همان را می‌پاید.</p>
<div id="exm-ch42-replace" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.5 (تعویضِ جعبه‌دنده تقریباً حتمی است)</strong></span> <strong>پرسش.</strong> با نرخِ تعویضِ جعبه‌دندهٔ ۰٫۰۱۵ در توربین‌سال، در ۱۲ توربین و ۲۵ سال چند تعویض انتظار می‌رود؟ احتمالِ دست‌کم یکی چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(0.015 \times 12 \times 25 = 4.5\)</span> و <span class="math inline">\(1 - 0.985^{300} = 99\,\%\)</span>.</p>
<p><strong>تفسیر.</strong> یعنی برنامهٔ نیروگاه باید جرثقیلِ اصلی و راه را برای این کار نگه دارد، نه اینکه فرض کند رخ نمی‌دهد. کیفیتِ ساختِ جعبه‌دنده این نرخ را جابه‌جا می‌کند. ارزشِ آن در <a href="#exm-ch42-crane" class="quarto-xref">مثال&nbsp;<span>42.86</span></a> آمده است.</p>
</div>
</section>
<section id="sec-ch42-a-envelope" class="level3" data-number="42.3.6">
<h3 data-number="42.3.6" class="anchored" data-anchor-id="sec-ch42-a-envelope"><span class="header-section-number">42.3.6</span> پوشِ کاریِ ساختگاه</h3>
<pre class="text"><code>operating envelope of the site (data pack 1.1.0)
  air temperature -8.6 to 40.7 C; lowest pressure 866 hPa
  densest-to-thinnest: air at 41 C and 866 hPa is 0.962 kg/m3
  turbine envelope asked of the maker (teaching): operation
  -20 to +40 C, survival -30 to +50 C, altitude to 1,500 m
  the site's 40.7 C peak exceeds +40 C: a hot-climate
  package (cooling, derating curve) is a purchase item, and
  the derated hours are part of the energy model (ch 15)</code></pre>
<p><strong>ایده.</strong> بستهٔ داده بیشینهٔ <span class="ltr" dir="ltr">40.7 °C</span> و فشارِ <span class="ltr" dir="ltr">866 hPa</span> می‌دهد. پس هوای داغ‌ترین ساعت چگالیِ <span class="ltr" dir="ltr">0.962 kg/m³</span> دارد. توربینی که تا <span class="ltr" dir="ltr">40 °C</span> کار می‌کند، در داغ‌ترین ساعت‌ها توانش را کم می‌کند. پس <strong>بستهٔ اقلیمِ گرم</strong>، یعنی خنک‌کاریِ بزرگ‌تر و منحنیِ کاهشِ توان، قلمی از خرید است. ساعت‌های کاهشِ توان در مدلِ انرژی می‌آیند (<a href="15-energy-yield-losses.html" class="quarto-xref"><span>فصل 15</span></a>). پوشِ دمایی و ارتفاعیِ توربین را سازنده می‌دهد. عددهای اینجا آموزشی‌اند.</p>
<div id="exm-ch42-envelope" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.6 (هوای داغ و رقیق)</strong></span> <strong>پرسش.</strong> چگالیِ هوا در <span class="ltr" dir="ltr">40.7 °C</span> و <span class="ltr" dir="ltr">866 hPa</span> چقدر است؟ نسبت به هوای استاندارد چه فرقی دارد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(\rho = 86\,640/(287.05 \times 313.85) = 0.962\,\text{kg/m}^3\)</span>، یعنی ۲۱ درصد کمتر از <span class="ltr" dir="ltr">1.225</span>.</p>
<p><strong>تفسیر.</strong> در بادِ زیرِ نامی، توان با چگالی کم می‌شود. همان ساعت‌هایی که هوا رقیق است، خنک‌کاری هم کمترین ظرفیت را دارد. پس دو اثر روی هم می‌افتند و مدلِ انرژی هر دو را می‌خواهد (<a href="11-wind-turbines.html#sec-ch11-a-density" class="quarto-xref"><span>بخش 11.2.13</span></a>).</p>
</div>
</section>
<section id="sec-ch42-a-evidence" class="level3" data-number="42.3.7">
<h3 data-number="42.3.7" class="anchored" data-anchor-id="sec-ch42-a-evidence"><span class="header-section-number">42.3.7</span> شاهدِ گواهی‌دهی</h3>
<pre class="text"><code>type and project certification: evidence and who gives it
  evidence             what                               from
  design evaluation    loads, control, structures         certification body
  power performance    power curve test                   accredited test lab
  mechanical loads     load measurement campaign          accredited test lab
  acoustic noise       noise measurement                  accredited test lab
  blade                full-scale static, fatigue tests   blade test lab
  gearbox              prototype and run-in tests         maker, witnessed
  manufacturing        factory and quality system         certification body
  project              site conditions against design     certification body
  a type certificate says the design was shown to meet its
  class; the project certificate says this site fits the
  class; neither says each unit was built right - that is
  the manufacturing evaluation and the units' own records</code></pre>
<p><strong>ایده.</strong> <strong>گواهیِ نوعی</strong> می‌گوید طرح نشان داده که با ردهٔ خود جور است. <strong>گواهیِ پروژه</strong> می‌گوید این ساختگاه در آن رده می‌گنجد. هیچ‌کدام نمی‌گویند هر واحد درست ساخته شده است. آن کارِ <strong>ارزیابیِ ساخت</strong> و سوابقِ خودِ واحدهاست. طرحِ گواهی‌دهیِ <span class="ltr" dir="ltr">IECRE OD-501</span> این لایه‌ها را کنارِ هم می‌گذارد. آزمونِ کاملِ پره زیرِ بارِ ایستا و خستگی با <span class="ltr" dir="ltr">IEC 61400-5:2020</span> و طراحیِ جعبه‌دنده با <span class="ltr" dir="ltr">IEC 61400-4:2025</span> نام برده می‌شوند (<a href="11-wind-turbines.html#sec-ch11-c-certification" class="quarto-xref"><span>بخش 11.4.14</span></a>).</p>
<div id="exm-ch42-evidence" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.7 (سه گواهی، سه پرسش)</strong></span> <strong>پرسش.</strong> گواهیِ نوعی، گواهیِ پروژه و ارزیابیِ ساخت هر کدام به چه پرسشی پاسخ می‌دهند؟</p>
<p><strong>پاسخ.</strong> گواهیِ نوعی: آیا طراحی ردهٔ خود را برآورده می‌کند؟ گواهیِ پروژه: آیا این ساختگاه در آن رده جا می‌گیرد؟ ارزیابیِ ساخت: آیا کارخانه و نظامِ کیفیتش می‌توانند آن طراحی را بسازند؟</p>
<p><strong>تفسیر.</strong> هیچ‌کدام نمی‌گوید این واحدِ خاص درست ساخته شده است. آن را فقط سابقه‌های خودِ واحد می‌گویند: پویش، وزن‌کشی، آزمونِ کارکردِ آغازین و سفت‌کردن‌ها. پس نیروگاه هم گواهی‌ها را می‌خواهد و هم شناسنامهٔ هر جزء را (<a href="#sec-ch42-e-birth" class="quarto-xref"><span>بخش 42.7.8</span></a>).</p>
</div>
</section>
<section id="sec-ch42-a-interfaces" class="level3" data-number="42.3.8">
<h3 data-number="42.3.8" class="anchored" data-anchor-id="sec-ch42-a-interfaces"><span class="header-section-number">42.3.8</span> واسط‌های بحرانی</h3>
<pre class="text"><code>critical interfaces: what is checked and who owns it
  interface             check                                owners
  blade - hub           bolt circle, flatness, preload       blade, hub
  hub - main shaft      flange fit, bolt preload             hub, nacelle
  gearbox - bedplate    torque arm elastomers, alignment     nacelle
  gearbox - generator   coupling alignment                   nacelle
  nacelle - tower       yaw flange flatness, bolt circle     nacelle, tower
  tower sections        flange flatness, bolts               tower (ch 30)
  tower - foundation    anchor cage, grout, levelness        civil (ch 30)
  each interface has two owners and one drawing; the check is
  done where the two parts first meet - in a factory for
  blade inserts, on the site for the tower flanges - and its
  record names both parts' serials</code></pre>
<p><strong>ایده.</strong> هر واسط دو مالک و یک نقشه دارد. وارسیِ آن جایی انجام می‌شود که دو جزء نخستین بار به هم می‌رسند: در کارخانه برای بوش‌های پره و در ساختگاه برای فلنج‌های برج. سابقهٔ وارسی شمارهٔ سریالِ هر دو جزء را دارد. واسطِ تخت‌بودنِ فلنجِ بالای برج و یاتاقانِ چرخش به برگهٔ مسیرِ قطعهٔ برجِ فصلِ ۳۰ افزوده می‌شود (<a href="#sec-ch42-d-map" class="quarto-xref"><span>بخش 42.6.4</span></a>، <a href="30-structures-foundations.html#sec-ch30-c-traveler" class="quarto-xref"><span>بخش 30.4.1</span></a>).</p>
<div id="exm-ch42-interfaces" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.8 (هفت واسط، دو مالک)</strong></span> <strong>پرسش.</strong> از هفت واسطِ بحرانی، کدام‌ها در کارخانه و کدام‌ها در محل نخستین بار به هم می‌رسند؟</p>
<p><strong>پاسخ.</strong> جعبه‌دنده–شاسی و جعبه‌دنده–ژنراتور در کارخانهٔ ناسل، و توپی–محور اغلب همان‌جا. پره–توپی، ناسل–برج، بخش‌های برج و برج–پی در محل.</p>
<p><strong>تفسیر.</strong> واسطی که در محل به هم می‌رسد، تا آن روز فقط روی کاغذ با هم جور است. پس هر سازنده نیمهٔ خود را پیش از حمل می‌سنجد: دایرهٔ بوش‌ها در کارخانهٔ پره (<a href="#sec-ch42-d-circle" class="quarto-xref"><span>بخش 42.6.13</span></a>)، تختیِ فلنج‌ها در کارخانهٔ برج، و محل فقط تأیید می‌کند.</p>
</div>
</section>
<section id="sec-ch42-a-boltfatigue" class="level3" data-number="42.3.9">
<h3 data-number="42.3.9" class="anchored" data-anchor-id="sec-ch42-a-boltfatigue"><span class="header-section-number">42.3.9</span> خستگیِ پیچ‌های ریشه با و بی‌پیش‌بار</h3>
<pre class="text"><code>root bolt fatigue: damage-equivalent pull range 120 kN, 1e+08 cycles
  bolt stress area 1120 mm2, detail category 50 MPa (teaching)
  joint state            bolt share   stress range MPa   damage
  closed (preload kept)        0.15               16.1     0.32
  open (preload lost)          1.00              107.1   491.98
  losing the preload multiplies the damage by 1,557:
  the bolt that sees only a share of the load lasts the
  turbine's life; the same bolt carrying all of it fails in
  about 15 days - why the preload record is a critical
  characteristic</code></pre>
<div id="exm-ch42-boltfatigue" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.9 (پانزده روز به‌جای بیست سال)</strong></span> <strong>پرسش.</strong> با بازهٔ کششِ هم‌ارزِ <span class="ltr" dir="ltr">120 kN</span> و <span class="math inline">\(10^8\)</span> چرخه، آسیبِ پیچ با اتصالِ بسته (سهمِ ۰٫۱۵) و باز (سهمِ ۱) چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.32</span> در ۲۰ سال با اتصالِ بسته و <span class="ltr" dir="ltr">492</span> با اتصالِ باز، یعنی عمری حدودِ ۱۵ روز.</p>
<p><strong>تفسیر.</strong> پیش‌بار پیچ را از بیشترِ چرخهٔ بار پنهان می‌کند. پیچی که پیش‌بارش را از دست بدهد، همهٔ بار را می‌بیند و منحنیِ خستگی آن را در چند روز تمام می‌کند. پس سابقهٔ پیش‌بار مشخصهٔ بحرانی است (<a href="#sec-ch42-d-critical" class="quarto-xref"><span>بخش 42.6.9</span></a>) و سفت‌کردنِ دوباره در ۵۰۰ ساعت بخشی از راه‌اندازی است. ردهٔ جزئیات و سطحِ مقطع آموزشی‌اند. <strong>وارسی:</strong> <span class="math inline">\(0.15 \times 120\,000/1120 = 16.1\,\text{MPa}\)</span>.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>درختِ زیرمجموعه‌ها چه دو کاری می‌کند؟</li>
<li>چرا اجزای روی مسیرِ بار خستگی‌محورند؟</li>
<li><a href="#eq-ch42-insert" class="quarto-xref">معادلهٔ&nbsp;<span>42.1</span></a> را توضیح دهید. کششِ بوش در گشتاورِ کاری چقدر است؟</li>
<li>ضریبِ اتصال چیست و چرا پیش‌بار عمرِ خستگیِ پیچ را تعیین می‌کند؟</li>
<li>چرا اتصالِ آموزشی در بارِ حدی باز می‌شود و چه باید کرد؟</li>
<li>بازدهِ <span class="ltr" dir="ltr">0.94</span> از کدام چهار مرحله ساخته می‌شود؟ گرمای کل چقدر است؟</li>
<li>چرا خرابی‌های بزرگِ کم نیمی از توقف را می‌سازند؟</li>
<li>انتظارِ چند کارزارِ جرثقیل در عمرِ نیروگاه هست و این چه چیزی را اندازه می‌کند؟</li>
<li>چرا بستهٔ اقلیمِ گرم برای نیروگاهِ <span class="ltr" dir="ltr">P</span> قلمِ خرید است؟</li>
<li>گواهیِ نوعی، گواهیِ پروژه و ارزیابیِ ساخت هر کدام چه می‌گویند؟</li>
<li>وارسیِ هر واسط کجا انجام می‌شود؟</li>
<li>چرا پیچی که پیش‌بارش را از دست بدهد در چند روز می‌شکند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch42-b" class="level2" data-number="42.4">
<h2 data-number="42.4" class="anchored" data-anchor-id="sec-ch42-b"><span class="header-section-number">42.4</span> ب. ساختِ پره، توپی و سامانهٔ گام</h2>
<p>فصلِ ۱۱ مواد و فرایندهای پره، ریخته‌گری و آهنگری، یاتاقان‌ها و آزمون‌های غیرمخرب را معرفی کرد (<a href="11-wind-turbines.html#sec-ch11-c-composites" class="quarto-xref"><span>بخش 11.4.2</span></a>، <a href="11-wind-turbines.html#sec-ch11-c-castforge" class="quarto-xref"><span>بخش 11.4.3</span></a>، <a href="11-wind-turbines.html#sec-ch11-c-ndt" class="quarto-xref"><span>بخش 11.4.12</span></a>). همان فصل کلاهک‌های پره را برای سختی اندازه کرد (<a href="11-wind-turbines.html#exm-ch11-bladebeam" class="quarto-xref">مثال&nbsp;<span>11.29</span></a>). این بخش آن عددها را به کارخانه می‌برد. می‌پرسد مشخصه‌های ساخت، مانندِ کسرِ حجمیِ الیاف، تخلخل، درجهٔ پخت، خطِ چسب و نابالانسی، کدام‌اند. چگونه سنجیده می‌شوند و کدام عدد چه چیزی را در نیروگاه تغییر می‌دهد؟</p>
<section id="sec-ch42-b-fibre" class="level3" data-number="42.4.1">
<h3 data-number="42.4.1" class="anchored" data-anchor-id="sec-ch42-b-fibre"><span class="header-section-number">42.4.1</span> کسرِ حجمیِ الیاف و سختیِ کلاهک</h3>
<p>کامپوزیت از الیاف و رزین ساخته می‌شود. <strong>کسرِ حجمیِ الیاف</strong> <span class="math inline">\(V_f\)</span> از کسرِ جرمیِ الیاف <span class="math inline">\(w_f\)</span> و چگالی‌ها به دست می‌آید. سپس قاعدهٔ آمیخته‌ها، که در فصلِ ۴ آمد (<a href="04-physics-materials-manufacturing.html#sec-ch04-b-composite" class="quarto-xref"><span>بخش 4.3.12</span></a>)، مدولِ طولی را می‌دهد:</p>
<p><span id="eq-ch42-fibre"><span class="math display">\[
V_f = \frac{w_f/\rho_f}{w_f/\rho_f + (1 - w_f)/\rho_m}, \qquad
E_1 = V_f\,E_f + (1 - V_f)\,E_m
\tag{42.2}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb12"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb12-1"><a href="#cb12-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> fibre_volume(w_f: <span class="bu">float</span>, rho_f: <span class="bu">float</span>, rho_m: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb12-2"><a href="#cb12-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Fibre volume fraction from the fibre mass fraction (no voids)."""</span></span>
<span id="cb12-3"><a href="#cb12-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> (w_f <span class="op">/</span> rho_f) <span class="op">/</span> (w_f <span class="op">/</span> rho_f <span class="op">+</span> (<span class="dv">1</span> <span class="op">-</span> w_f) <span class="op">/</span> rho_m)</span>
<span id="cb12-4"><a href="#cb12-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb12-5"><a href="#cb12-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb12-6"><a href="#cb12-6" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> void_content(rho_meas: <span class="bu">float</span>, w_f: <span class="bu">float</span>, rho_f: <span class="bu">float</span>,</span>
<span id="cb12-7"><a href="#cb12-7" aria-hidden="true" tabindex="-1"></a>                 rho_m: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb12-8"><a href="#cb12-8" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Void volume share: 1 - measured / void-free density."""</span></span>
<span id="cb12-9"><a href="#cb12-9" aria-hidden="true" tabindex="-1"></a>    rho_th <span class="op">=</span> <span class="dv">1</span> <span class="op">/</span> (w_f <span class="op">/</span> rho_f <span class="op">+</span> (<span class="dv">1</span> <span class="op">-</span> w_f) <span class="op">/</span> rho_m)</span>
<span id="cb12-10"><a href="#cb12-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="dv">1</span> <span class="op">-</span> rho_meas <span class="op">/</span> rho_th</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch42-fibre" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch42-fibre-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch42-fibre.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch42-fibre-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;42.2: مدولِ طولیِ لایه‌های یک‌جهتهٔ شیشه و کربن در برابرِ کسرِ حجمیِ الیاف. کلاهک‌های فصلِ ۱۱ با شیشه در <span class="math inline">\(V_f \approx 0.61\)</span> به ۴۵ گیگاپاسکال می‌رسند.
</figcaption>
</figure>
</div>
<pre class="text"><code>spar-cap glass laminate: stiffness against fibre fraction
  (rule of mixtures of ch 4; the ch 11 caps assume 45 GPa)
  fibre mass %   V_f     E along GPa   cap thickness for equal EI
           65%   0.456          34.6                       130%
           70%   0.513          38.5                       117%
           75%   0.575          42.8                       105%
  45 GPa needs V_f 0.608: a few points of resin more or
  less move the cap's stiffness by several per cent, and
  stiffness, not strength, keeps the tip off the tower
  (ch 11) - fibre fraction is a controlled characteristic,
  checked by burn-off or density on coupons of every cap</code></pre>
<p><strong>ایده.</strong> کلاهکِ ۴۵ گیگاپاسکالیِ فصلِ ۱۱ با شیشه کسرِ حجمیِ ۰٫۶۱ می‌خواهد. چند درصد رزینِ بیشتر یا کمتر سختی را چند درصد جابه‌جا می‌کند. فصلِ ۱۱ نشان داد سختی، نه استحکام، نوکِ پره را از برج دور نگه می‌دارد. پس کسرِ حجمیِ الیاف <strong>مشخصهٔ کنترل‌شده</strong>‌ای است. روی نمونه‌های هر کلاهک با سوزاندن یا چگالی سنجیده می‌شود.</p>
<div id="exm-ch42-fibre" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.10 (هفتاد درصد جرمِ الیاف کافی نیست)</strong></span> <strong>پرسش.</strong> با ۷۰ درصد جرمِ الیاف، کسرِ حجمی و مدول چقدر است؟ کلاهک برای همان سختی چقدر سنگین‌تر می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(V_f = 0.513\)</span> و <span class="math inline">\(E_1 = 38.5\,\text{GPa}\)</span>. ضخامت ۱۱۷ درصد می‌شود. چگالیِ لایه از <span class="ltr" dir="ltr">2.00</span> به <span class="ltr" dir="ltr">1.87 g/cm³</span> کم می‌شود. پس جرمِ کلاهک <span class="math inline">\(1.17 \times 1.87/2.00 = 1.09\)</span> برابر است.</p>
<p><strong>تفسیر.</strong> رزینِ بیشتر هم سختی را کم می‌کند و هم جرم را بالا می‌برد. هر دو به ضررِ پره‌اند. پس کسرِ حجمیِ الیاف نخستین قلمِ کنترلِ کلاهک است.</p>
</div>
</section>
<section id="sec-ch42-b-voids" class="level3" data-number="42.4.2">
<h3 data-number="42.4.2" class="anchored" data-anchor-id="sec-ch42-b-voids"><span class="header-section-number">42.4.2</span> تخلخل از چگالی</h3>
<p>اگر چگالیِ اندازه‌گیری‌شدهٔ نمونه <span class="math inline">\(\rho\)</span> و چگالیِ بی‌تخلخل <span class="math inline">\(\rho_\text{th}\)</span> باشد:</p>
<p><span id="eq-ch42-void"><span class="math display">\[
v_\text{void} = 1 - \frac{\rho}{\rho_\text{th}}, \qquad
\rho_\text{th} = \left(\frac{w_f}{\rho_f} + \frac{1 - w_f}{\rho_m}\right)^{-1}
\tag{42.3}\]</span></span></p>
<pre class="text"><code>void content of 12 cap coupons from density (void-free 1.868 g/cm3)
  coupon      1     2     3     4     5     6
  voids %   0.7   0.6   0.3   0.3   0.5   1.3
  coupon      7     8     9    10    11    12
  voids %   0.8   0.4   1.7   0.0   0.5   3.4
  above the teaching limit 2%: coupon(s) [12]
  voids cut the resin-dominated strengths (shear between
  plies) first; a coupon over the limit points at a zone of
  the infusion that did not fill - the cap is scanned there
  (lesson B, POD) before any decision</code></pre>
<p><strong>ایده.</strong> تخلخل نخست استحکام‌های وابسته به رزین را کم می‌کند، مانندِ برشِ میانِ لایه‌ها. نمونه‌ای که از حد بگذرد، به ناحیه‌ای از تزریق اشاره دارد که پر نشده است. کلاهک پیش از هر تصمیمی در آن ناحیه پویش می‌شود (<a href="#sec-ch42-b-pod" class="quarto-xref"><span>بخش 42.4.5</span></a>). حدِ ۲ درصد اینجا آموزشی است. حدِ واقعی را طراحیِ پره و برگهٔ مادهٔ آن می‌دهد.</p>
<div id="exm-ch42-voids" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.11 (تخلخل از ترازو)</strong></span> <strong>پرسش.</strong> نمونهٔ ۱۲ چگالیِ <span class="ltr" dir="ltr">1.805 g/cm³</span> دارد و چگالیِ بی‌تخلخل <span class="ltr" dir="ltr">1.868</span> است. تخلخل چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(1 - 1.805/1.868 = 3.4\,\%\)</span>، بالای حدِ آموزشیِ ۲ درصد.</p>
<p><strong>تفسیر.</strong> آزمونِ چگالی ارزان و سریع است و نمونه را نابود نمی‌کند. اما فقط میانگینِ نمونه را می‌گوید. پویش جای تخلخل را در کلاهک پیدا می‌کند.</p>
</div>
</section>
<section id="sec-ch42-b-caps" class="level3" data-number="42.4.3">
<h3 data-number="42.4.3" class="anchored" data-anchor-id="sec-ch42-b-caps"><span class="header-section-number">42.4.3</span> کلاهکِ شیشه یا کربن</h3>
<pre class="text"><code>spar caps for the same bending stiffness: glass or carbon
  E along (V_f 0.60): glass 44 GPa, carbon 139 GPa
  mass for equal EI: carbon 0.25 x glass -&gt; 1.9 t instead of 7.9 t
  material cost at 8 x the price a kg: 2.0 x the glass caps
  lighter caps cut the blade's gravity moment and the whole
  turbine's loads; carbon also conducts, so the caps join
  the lightning system (lesson B, down conductors) - a
  material choice that reaches three other subsystems</code></pre>
<div id="exm-ch42-caps" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.12 (یک‌چهارمِ جرم، دو برابرِ هزینه)</strong></span> <strong>پرسش.</strong> برای همان سختیِ خمشی، کلاهکِ کربنی چقدر جرم و هزینهٔ ماده دارد؟</p>
<p><strong>پاسخ.</strong> سطحِ مقطع با <span class="math inline">\(1/E\)</span> تغییر می‌کند. پس نسبتِ جرم <span class="math inline">\((\rho_c/E_c)/(\rho_g/E_g) = 0.25\)</span> است و کلاهک‌ها <span class="ltr" dir="ltr">1.9 t</span> به‌جای <span class="ltr" dir="ltr">7.9 t</span> می‌شوند. با کربنِ هشت برابر گران‌تر برای هر کیلوگرم، هزینهٔ ماده دو برابر است.</p>
<p><strong>تفسیر.</strong> کلاهکِ سبک‌تر گشتاورِ گرانشیِ پره را کم می‌کند و بارهای همهٔ توربین را. اما کربن رساناست. پس کلاهک‌ها به سامانهٔ حفاظتِ صاعقه می‌پیوندند (<a href="#sec-ch42-b-lightning" class="quarto-xref"><span>بخش 42.4.6</span></a>). یک انتخابِ ماده به سه زیرسامانهٔ دیگر می‌رسد. پس تصمیمِ ماده در فهرستِ مواد ثبت می‌شود و تغییرش صلاحیت‌سنجیِ دوباره می‌خواهد. <strong>وارسی:</strong> <span class="math inline">\((1.528/139.4)/(1.99/44.5) = 0.245\)</span>.</p>
</div>
</section>
<section id="sec-ch42-b-cure" class="level3" data-number="42.4.4">
<h3 data-number="42.4.4" class="anchored" data-anchor-id="sec-ch42-b-cure"><span class="header-section-number">42.4.4</span> درجهٔ پخت و دمای گذارِ شیشه‌ای</h3>
<p>رزین در پخت شبکه می‌شود. <strong>درجهٔ پخت</strong> <span class="math inline">\(\alpha\)</span> را آزمونِ گرماسنجیِ روبشی (<span class="ltr" dir="ltr">DSC</span>) از گرمای باقی‌مانده <span class="math inline">\(H_\text{res}\)</span> و گرمای کلِ واکنش <span class="math inline">\(H_\text{tot}\)</span> می‌دهد. <strong>دمای گذارِ شیشه‌ای</strong> با درجهٔ پخت بالا می‌رود. در این درس، تقریبی خطی میانِ رزینِ نپخته و کاملاً پخته به کار رفته است:</p>
<p><span id="eq-ch42-cure"><span class="math display">\[
\alpha = 1 - \frac{H_\text{res}}{H_\text{tot}}, \qquad T_g \approx T_{g0} + (T_{g\infty} - T_{g0})\,\alpha
\tag{42.4}\]</span></span></p>
<pre class="text"><code>degree of cure from DSC residual heat (teaching resin, total 420 J/g)
  Tg estimated linearly between uncured and fully cured
  sample  residual J/g   cure    Tg C   margin over 60 C
  S1              16.9   0.960    80.8              +20.8
  S2               1.9   0.995    84.5              +24.5
  S3              12.0   0.971    82.0              +22.0
  S4               6.1   0.986    83.5              +23.5
  S5               8.7   0.979    82.8              +22.8
  S6               7.2   0.983    83.2              +23.2
  S7               0.0   1.000    85.0              +25.0
  S8              11.0   0.974    82.3              +22.3
  S9              46.0   0.890    73.5              +13.5
  below 95% cure: ['S9']
  an under-cured laminate softens near its service
  temperature: the sample's place in the mould is found and
  the cure record of that zone reviewed - cure is controlled
  by the maker's qualified cycle; this lesson reads its
  evidence, never its settings</code></pre>
<div id="exm-ch42-cure" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.13 (نمونه‌ای که نزدیکِ دمای کار نرم می‌شود)</strong></span> <strong>پرسش.</strong> نمونهٔ <span class="ltr" dir="ltr">S9</span> گرمای باقی‌ماندهٔ <span class="ltr" dir="ltr">46 J/g</span> دارد. درجهٔ پخت و حاشیهٔ دمای گذار نسبت به <span class="ltr" dir="ltr">60 °C</span> چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(\alpha = 1 - 46/420 = 0.890\)</span> و <span class="math inline">\(T_g = -20 + 105 \times 0.890 = 73.5\,^\circ\text{C}\)</span>. حاشیه <span class="ltr" dir="ltr">13.5 K</span> است، در برابرِ بیش از <span class="ltr" dir="ltr">20 K</span> برای بقیه.</p>
<p><strong>تفسیر.</strong> لایه‌ای که کم پخته شده، نزدیکِ دمای کارش نرم می‌شود. پره در آفتابِ تابستان داغ است. جای نمونه در قالب پیدا می‌شود و سابقهٔ پختِ آن ناحیه بازبینی می‌شود. پخت با چرخهٔ صلاحیت‌یافتهٔ سازنده کنترل می‌شود. این درس شاهدِ آن را می‌خوانَد، هرگز تنظیمش را. این همان مرزی است که فصلِ ۴۱ برای پخت نگه داشت (<a href="41-pv-manufacturing.html#sec-ch41-b-firing" class="quarto-xref"><span>بخش 41.4.9</span></a>).</p>
</div>
</section>
<section id="sec-ch42-b-pod" class="level3" data-number="42.4.5">
<h3 data-number="42.4.5" class="anchored" data-anchor-id="sec-ch42-b-pod"><span class="header-section-number">42.4.5</span> بازرسیِ خطِ چسب و احتمالِ آشکارسازی</h3>
<p>پوسته‌ها و جان‌های برشیِ پره با <strong>خطِ چسب</strong> به هم وصل می‌شوند. جدایشِ چسب با پویشِ فراصوت پیدا می‌شود. هیچ روشی همهٔ عیب‌ها را نمی‌بیند. <strong>احتمالِ آشکارسازی</strong> با اندازهٔ عیب بالا می‌رود. یک مدلِ رایج لگ‌نرمال است:</p>
<p><span id="eq-ch42-pod"><span class="math display">\[
\text{POD}(a) = \Phi\!\left(\frac{\ln a - \ln a_{50}}{\beta}\right)
\tag{42.5}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb17"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb17-1"><a href="#cb17-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> pod(a_mm, a50_mm: <span class="bu">float</span>, beta: <span class="bu">float</span>):</span>
<span id="cb17-2"><a href="#cb17-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Probability of detecting a flaw of size a (log-normal POD)."""</span></span>
<span id="cb17-3"><a href="#cb17-3" aria-hidden="true" tabindex="-1"></a>    <span class="im">from</span> statistics <span class="im">import</span> NormalDist</span>
<span id="cb17-4"><a href="#cb17-4" aria-hidden="true" tabindex="-1"></a>    nd <span class="op">=</span> NormalDist()</span>
<span id="cb17-5"><a href="#cb17-5" aria-hidden="true" tabindex="-1"></a>    a <span class="op">=</span> np.atleast_1d(np.asarray(a_mm, dtype<span class="op">=</span><span class="bu">float</span>))</span>
<span id="cb17-6"><a href="#cb17-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> np.array([nd.cdf((math.log(x) <span class="op">-</span> math.log(a50_mm)) <span class="op">/</span> beta)</span>
<span id="cb17-7"><a href="#cb17-7" aria-hidden="true" tabindex="-1"></a>                     <span class="cf">for</span> x <span class="kw">in</span> a])</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch42-pod" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch42-pod-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch42-pod.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch42-pod-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;42.3: احتمالِ آشکارسازیِ جدایشِ خطِ چسب با پویشِ فراصوت در برابرِ اندازهٔ جدایش.
</figcaption>
</figure>
</div>
<pre class="text"><code>ultrasonic scan of the web bond line: probability of detecting
  a disbond (log-normal POD, a50 20 mm, beta 0.45)
  disbond mm   POD one scan   two independent scans
           10             6%                     12%
           20            50%                     75%
           40            94%                    100%
           60            99%                    100%
          100           100%                    100%
  a90 = 36 mm: the size found nine times in ten
  the design must tolerate a flaw just below the size the
  inspection reliably finds; POD is measured on panels with
  known flaws - a method's claim without it is a hope</code></pre>
<p><strong>ایده.</strong> طراحیِ پره باید عیبی کمی کوچک‌تر از اندازه‌ای را تحمل کند که بازرسی با اطمینان می‌یابد. اینجا <span class="math inline">\(a_{90}\)</span> حدودِ ۳۶ میلی‌متر است. احتمالِ آشکارسازی روی صفحه‌هایی با عیب‌های شناخته‌شده اندازه گرفته می‌شود. ادعای یک روش بدونِ آن امید است، نه شاهد. دو پویشِ مستقل احتمال را بالا می‌برند، اما فقط اگر واقعاً مستقل باشند: دو بازرس با یک دستگاه و یک روش مستقل نیستند.</p>
<div id="exm-ch42-pod" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.14 (دو پویش، اگر واقعاً مستقل باشند)</strong></span> <strong>پرسش.</strong> جداییِ ۲۰ میلی‌متری با یک پویش و با دو پویشِ مستقل با چه احتمالی یافته می‌شود؟</p>
<p><strong>پاسخ.</strong> یک پویش ۵۰ درصد. دو پویش <span class="math inline">\(1 - 0.5^2 = 75\,\%\)</span>.</p>
<p><strong>تفسیر.</strong> حسابِ دو پویش فقط وقتی درست است که خطاها مستقل باشند. همان دستگاه، همان کاربر و همان ناحیهٔ کور استقلال را از بین می‌برند. طراحی بر پایهٔ <span class="math inline">\(a_{90}\)</span> یعنی ۳۶ میلی‌متر است، نه بر پایهٔ کوچک‌ترین عیبی که گاهی دیده می‌شود.</p>
</div>
</section>
<section id="sec-ch42-b-lightning" class="level3" data-number="42.4.6">
<h3 data-number="42.4.6" class="anchored" data-anchor-id="sec-ch42-b-lightning"><span class="header-section-number">42.4.6</span> رسانای پایین‌روی صاعقه</h3>
<pre class="text"><code>receptor to root resistance of one blade, milliohm (teaching
  limit 50): R1 14, R2 16, R3 21, R4 420, R5 16, R6 19
  above the limit: ['R4']
  a high reading is a broken or loose conductor joint, not
  a material property: the strike would arc inside the
  shell; the check is a factory release item and is
  repeated after transport and installation (IEC 61400-24)</code></pre>
<p><strong>ایده.</strong> مقاومتِ بالا از <strong>گیرنده</strong> تا ریشه یعنی اتصالی شکسته یا شل در <strong>رسانای پایین‌رو</strong>، نه خاصیتِ ماده. صاعقه در آن نقطه درونِ پوسته قوس می‌زند و پره را می‌شکافد (<a href="11-wind-turbines.html#exm-ch11-lightning" class="quarto-xref">مثال&nbsp;<span>11.35</span></a>). این وارسی قلمِ آزادسازی در کارخانه است و پس از حمل و نصب تکرار می‌شود (<span class="ltr" dir="ltr">IEC 61400-24:2019</span>). حدِ ۵۰ میلی‌اهم آموزشی است.</p>
<div id="exm-ch42-lightning" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.15 (یک خواندنِ بیست‌وپنج‌برابر)</strong></span> <strong>پرسش.</strong> گیرندهٔ <span class="ltr" dir="ltr">R4</span> <span class="ltr" dir="ltr">420 mΩ</span> می‌خوانَد و بقیه حدودِ ۱۷. این چه می‌گوید؟</p>
<p><strong>پاسخ.</strong> حدودِ ۲۵ برابرِ بقیه و هشت برابرِ حد. یک اتصالِ شکسته یا شل در رسانای پایین‌رو.</p>
<p><strong>تفسیر.</strong> مقاومتِ ماده چنین جهشی ندارد. اتصال باید پیش از رنگ پیدا و درست شود. پس آزمونِ صاعقه نقطهٔ توقف است (<a href="#exm-ch42-plan" class="quarto-xref">مثال&nbsp;<span>42.63</span></a>).</p>
</div>
</section>
<section id="sec-ch42-b-match" class="level3" data-number="42.4.7">
<h3 data-number="42.4.7" class="anchored" data-anchor-id="sec-ch42-b-match"><span class="header-section-number">42.4.7</span> جفت‌کردنِ پره‌ها در دسته‌های سه‌تایی</h3>
<p>سه پرهٔ یک روتور ۱۲۰ درجه از هم فاصله دارند. اگر <strong>گشتاورهای اولِ جرم</strong> آن‌ها <span class="math inline">\(S_k\)</span> باشد، نابالانسیِ باقی‌مانده این است:</p>
<p><span id="eq-ch42-unbalance"><span class="math display">\[
U = \left|\sum_{k=0}^{2} S_k\,e^{\,j 2\pi k/3}\right|
\tag{42.6}\]</span></span></p>
<pre class="text"><code>36 blades weighed: first mass moments 479.9 to 490.2 t m
  mean residual unbalance, sets taken at random  3.55 t m
  sets of neighbours after sorting               0.59 t m
  check on six blades: sorting 4.00, best of all partitions 4.00 t m
  sorting by moment matches the best here and needs no search;
  what is left is removed with balance mass at the root -
  each blade's moment and set number go on its record so a
  replacement blade can be matched later (ch 11, balance)</code></pre>
<div id="exm-ch42-match" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.16 (مرتب‌سازی به‌جای جست‌وجو)</strong></span> <strong>پرسش.</strong> ۳۶ پره وزن شده‌اند. دسته‌های تصادفی و دسته‌های همسایه پس از مرتب‌سازی چه نابالانسی‌ای دارند؟</p>
<p><strong>پاسخ.</strong> تصادفی <span class="ltr" dir="ltr">3.55 t·m</span> و مرتب‌شده <span class="ltr" dir="ltr">0.59 t·m</span> به‌طورِ میانگین. روی شش پره، مرتب‌سازی با بهترینِ همهٔ تقسیم‌ها برابر است: <span class="ltr" dir="ltr">4.00 t·m</span>.</p>
<p><strong>تفسیر.</strong> مرتب‌سازی تقریباً به بهترین پاسخ می‌رسد و جست‌وجو نمی‌خواهد. باقی‌مانده با جرمِ بالانس در ریشه برداشته می‌شود. گشتاورِ هر پره و شمارهٔ دسته‌اش در سابقهٔ آن می‌ماند تا پرهٔ جایگزین بعداً جفت شود (<a href="11-wind-turbines.html#exm-ch11-balance" class="quarto-xref">مثال&nbsp;<span>11.34</span></a>). <strong>وارسی:</strong> با گشتاورهای <span class="math inline">\(484.0\)</span>، <span class="math inline">\(486.2\)</span> و <span class="math inline">\(482.9\)</span> فصلِ ۱۱، <span class="math inline">\(U = 2.91\,\text{t m}\)</span>.</p>
</div>
</section>
<section id="sec-ch42-b-casting" class="level3" data-number="42.4.8">
<h3 data-number="42.4.8" class="anchored" data-anchor-id="sec-ch42-b-casting"><span class="header-section-number">42.4.8</span> نشانه‌های فراصوت در ریخته‌گریِ توپی</h3>
<pre class="text"><code>ultrasonic indications in hub casting H-022, equivalent size mm
  zone limits (teaching):
    flange (high stress)      3 mm
    body (medium)             6 mm
    web (low)                10 mm
  15 indications; over the zone limit:
    5.2 mm in the flange
    3.6 mm in the flange
    4.6 mm in the flange
  the same flaw is harmless in the web and rejectable in the
  flange: acceptance follows the stress map of the design,
  which the casting drawing carries as zones - a repair by
  welding a ductile-iron flange is normally not allowed, so
  the disposition is the designer's (NCR-103, lab D)</code></pre>
<p><strong>ایده.</strong> همان عیب در جان بی‌خطر است و در فلنج ردکردنی. پذیرش از نقشهٔ تنشِ طرح پیروی می‌کند. نقشهٔ ریخته‌گری آن را به صورتِ <strong>ناحیه</strong> دارد. تعمیرِ فلنجِ <strong>چدنِ نشکن</strong> با جوشکاری معمولاً مجاز نیست. پس تصمیم با طراح است (<span class="ltr" dir="ltr">NCR-103</span>، <a href="#sec-ch42-d-ncr" class="quarto-xref"><span>بخش 42.6.3</span></a>). اندازه‌های ناحیه آموزشی‌اند.</p>
<div id="exm-ch42-casting" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.17 (همان نشانه، سه ناحیه)</strong></span> <strong>پرسش.</strong> نشانهٔ <span class="ltr" dir="ltr">4.6 mm</span> در فلنج، بدنه یا جان پذیرفتنی است؟</p>
<p><strong>پاسخ.</strong> در فلنج با حدِ ۳ نه. در بدنه با حدِ ۶ و جان با حدِ ۱۰ بله.</p>
<p><strong>تفسیر.</strong> پذیرش به جای نشانه بستگی دارد، نه فقط به اندازه‌اش. پس گزارشِ آزمونِ فراصوت باید جای هر نشانه را روی نقشهٔ ناحیه‌ها بدهد. گزارشی که فقط بزرگ‌ترین اندازه را بگوید، تصمیم را ممکن نمی‌کند.</p>
</div>
</section>
<section id="sec-ch42-b-shrink" class="level3" data-number="42.4.9">
<h3 data-number="42.4.9" class="anchored" data-anchor-id="sec-ch42-b-shrink"><span class="header-section-number">42.4.9</span> جازدنِ گرمِ یاتاقان</h3>
<p>حلقهٔ داخلیِ یاتاقانِ اصلی با <strong>تداخلِ جازدن</strong> روی محور می‌نشیند. برای سوارکردن، حلقه گرم می‌شود تا قطرش به اندازهٔ تداخل به‌علاوهٔ لقیِ سوارکردن بزرگ شود:</p>
<p><span id="eq-ch42-shrink"><span class="math display">\[
\Delta T = \frac{\delta + c}{\alpha\,d}
\tag{42.7}\]</span></span></p>
<pre class="text"><code>main-bearing inner ring on a 0.90 m shaft (teaching fit)
  interference 0.3 mm plus 0.2 mm to slide it on
  ring heated by 46 K: about 66 C
  the fit holds the ring against creep under load; heating,
  not force, mounts it - the maker of the bearing gives the
  allowed temperature and method, and the fit is checked by
  measuring both diameters at the same temperature first</code></pre>
<p><strong>ایده.</strong> تداخل حلقه را زیرِ بار از خزش روی محور باز می‌دارد. گرما، نه نیرو، آن را سوار می‌کند. دمای مجاز و روش را سازندهٔ یاتاقان می‌دهد. پیش از آن، هر دو قطر در یک دما اندازه گرفته می‌شوند، چون اختلافِ چند درجه خودش چند صدم میلی‌متر است (<a href="11-wind-turbines.html#sec-ch11-c-bearings" class="quarto-xref"><span>بخش 11.4.5</span></a>).</p>
<div id="exm-ch42-shrink" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.18 (چهل‌وشش کلوین)</strong></span> <strong>پرسش.</strong> با تداخلِ <span class="ltr" dir="ltr">0.3 mm</span>، لقیِ <span class="ltr" dir="ltr">0.2 mm</span> و قطرِ <span class="ltr" dir="ltr">0.9 m</span>، حلقه چقدر گرم می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(\Delta T = 0.5\times10^{-3}/(12\times10^{-6} \times 0.9) = 46\,\text{K}\)</span>.</p>
<p><strong>تفسیر.</strong> اگر قطرها در دو دمای متفاوت اندازه گرفته شوند، هر کلوین <span class="math inline">\(12\times10^{-6} \times 900 = 0.011\,\text{mm}\)</span> خطا می‌سازد. پنج کلوین اختلاف یک‌ششمِ تداخل است. پس اندازه‌گیریِ هم‌دما بخشی از دستورِ کار است.</p>
</div>
</section>
<section id="sec-ch42-b-hub" class="level3" data-number="42.4.10">
<h3 data-number="42.4.10" class="anchored" data-anchor-id="sec-ch42-b-hub"><span class="header-section-number">42.4.10</span> توپیِ ریختگی یا جوشی</h3>
<pre class="text"><code>hub: casting against a welded fabrication (teaching k u)
  route        material   hours   tooling   per hub at 12 / 200
  cast               18     120       900    100.2 /  29.7
  fabricated         24     420        60     54.2 /  49.5
  break-even at 35 hubs: a serial turbine is cast; a
  prototype or a very small series may be fabricated - but a
  fabricated hub has welds in the load path and a fatigue
  design of its own (ch 30, weld details)</code></pre>
<p><strong>ایده.</strong> توپیِ ریختگی قالبِ گرانی دارد و هر قطعه‌اش ارزان است. توپیِ جوشی بی‌قالب است و هر قطعه‌اش گران. نقطهٔ سربه‌سر حدودِ ۳۵ توپی است. پس توربینِ تولیدِ انبوه ریختگی است. اما توپیِ جوشی جوش روی مسیرِ بار دارد و طراحیِ خستگیِ خودش را می‌خواهد (<a href="30-structures-foundations.html#sec-ch30-c-weld" class="quarto-xref"><span>بخش 30.4.2</span></a>). این همان حسابِ مسیرِ ساختِ فصلِ ۴ است.</p>
<div id="exm-ch42-hub" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.19 (سی‌وپنج توپی)</strong></span> <strong>پرسش.</strong> نقطهٔ سربه‌سرِ توپیِ ریختگی و جوشی را بیابید.</p>
<p><strong>پاسخ.</strong> هزینهٔ متغیرِ ریختگی <span class="math inline">\(18 + 0.06 \times 120 = 25.2\)</span> و جوشی <span class="math inline">\(24 + 0.06 \times 420 = 49.2\)</span> هزار واحد است. پس <span class="math inline">\((900 - 60)/(49.2 - 25.2) = 35\)</span>.</p>
<p><strong>تفسیر.</strong> با دوازده توربینِ یک نیروگاه، توپیِ جوشی ارزان‌تر به نظر می‌رسد. اما سازنده برای سفارش‌های بسیار می‌ریزد و قالب پیش‌تر پرداخته شده است. پس محاسبه به سطحِ سازنده تعلق دارد، نه به یک نیروگاه.</p>
</div>
</section>
<section id="sec-ch42-b-mass" class="level3" data-number="42.4.11">
<h3 data-number="42.4.11" class="anchored" data-anchor-id="sec-ch42-b-mass"><span class="header-section-number">42.4.11</span> بودجهٔ جرمِ پره</h3>
<pre class="text"><code>blade mass budget (teaching; ch 11: 22 t, first moment 484 t m)
  part                         mass t   centre m   moment t m
  spar caps (glass)               7.9       24.0        189.6
  shells and core                 6.6       27.0        178.2
  shear webs                      2.2       24.0         52.8
  root laminate and inserts       3.3        2.0          6.6
  adhesive                        0.9       26.0         23.4
  coating, LPS, other             1.1       31.0         34.1
  total 22.0 t; first moment 485 t m; centre 22.0 m
  100 kg added at 70 m adds 7 t m - as much as 3,500 kg at the root
  mass far out costs most: in gravity moment, in edgewise
  fatigue and in unbalance; coating and repairs near the
  tip are weighed into the blade's record (lesson B)</code></pre>
<p><strong>ایده.</strong> جرمِ دور از ریشه بیشترین هزینه را دارد: در گشتاورِ گرانشی، در خستگیِ لبه‌ای و در نابالانسی. صد کیلوگرم در ۷۰ متری همان گشتاوری را می‌سازد که ۳٬۵۰۰ کیلوگرم در ریشه. پس پوشش و تعمیرِ نزدیکِ نوک هم وزن و در سابقهٔ پره ثبت می‌شوند (<a href="#sec-ch42-b-match" class="quarto-xref"><span>بخش 42.4.7</span></a>). جمعِ بودجه با فصلِ ۱۱ می‌خواند: ۲۲ تن و حدودِ ۴۸۵ تن‌متر.</p>
<div id="exm-ch42-mass" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.20 (صد کیلوگرم در نوک)</strong></span> <strong>پرسش.</strong> صد کیلوگرم پوشش یا تعمیر در ۷۰ متری چه گشتاوری می‌افزاید؟ با جرمِ در ریشه مقایسه کنید.</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(0.1 \times 70 = 7\,\text{t m}\)</span>، همان گشتاورِ ۳٬۵۰۰ کیلوگرم در ۲ متری.</p>
<p><strong>تفسیر.</strong> پس تعمیرِ نزدیکِ نوک دسته را از بالانس بیرون می‌برد، اگر جبران نشود. جرمِ هر تعمیر ثبت و در بالانس حساب می‌شود (<a href="#sec-ch42-e-damage" class="quarto-xref"><span>بخش 42.7.5</span></a>).</p>
</div>
</section>
<section id="sec-ch42-b-offaxis" class="level3" data-number="42.4.12">
<h3 data-number="42.4.12" class="anchored" data-anchor-id="sec-ch42-b-offaxis"><span class="header-section-number">42.4.12</span> سختیِ لایه در زاویه</h3>
<p>لایهٔ یک‌جهته در راستای الیاف سخت است و در زاویه نرم. اگر <span class="math inline">\(E_1\)</span> و <span class="math inline">\(E_2\)</span> مدول‌های طولی و عرضی، <span class="math inline">\(G_{12}\)</span> مدولِ برشی و <span class="math inline">\(\nu_{12}\)</span> ضریبِ پواسون باشند:</p>
<p><span id="eq-ch42-offaxis"><span class="math display">\[
\frac{1}{E(\theta)} = \frac{\cos^4\theta}{E_1} + \left(\frac{1}{G_{12}} - \frac{2\nu_{12}}{E_1}\right)\sin^2\theta\cos^2\theta + \frac{\sin^4\theta}{E_2}
\tag{42.8}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb25"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb25-1"><a href="#cb25-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> e_theta(theta_deg: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb25-2"><a href="#cb25-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Modulus of a unidirectional ply loaded at theta to its fibres."""</span></span>
<span id="cb25-3"><a href="#cb25-3" aria-hidden="true" tabindex="-1"></a>    c, s <span class="op">=</span> math.cos(math.radians(theta_deg)), math.sin(math.radians(theta_deg))</span>
<span id="cb25-4"><a href="#cb25-4" aria-hidden="true" tabindex="-1"></a>    inv <span class="op">=</span> c <span class="op">**</span> <span class="dv">4</span> <span class="op">/</span> E1 <span class="op">+</span> (<span class="dv">1</span> <span class="op">/</span> G12 <span class="op">-</span> <span class="dv">2</span> <span class="op">*</span> NU12 <span class="op">/</span> E1) <span class="op">*</span> s <span class="op">*</span> s <span class="op">*</span> c <span class="op">*</span> c <span class="op">+</span> s <span class="op">**</span> <span class="dv">4</span> <span class="op">/</span> E2</span>
<span id="cb25-5"><a href="#cb25-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="dv">1</span> <span class="op">/</span> inv</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch42-offaxis" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch42-offaxis-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch42-offaxis.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch42-offaxis-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;42.4: مدولِ لایهٔ یک‌جهتهٔ شیشه وقتی بار با زاویه به الیاف وارد شود: <span class="ltr" dir="ltr">44.5 GPa</span> در راستای الیاف و حدودِ ۱۲ گیگاپاسکال در ۴۵ درجه.
</figcaption>
</figure>
</div>
<pre class="text"><code>glass ply (V_f 0.60): E1 44.5, E2 12.8, G12 4.0 GPa (teaching)
  angle deg   modulus along the load GPa
          0                         44.5
         15                         28.8
         30                         16.1
         45                         11.8
         60                         11.1
         90                         12.8
  turning the ply 15 degrees already loses 35% of the stiffness:
  caps carry bending with fibres along the blade; shells use
  +-45 plies for shear and torsion - and a ply laid a few
  degrees off in the cap is a stiffness defect the ply map
  record (lab D) is there to prevent</code></pre>
<p><strong>ایده.</strong> چرخشِ ۱۵ درجه‌ای لایه ۳۵ درصدِ سختی را می‌برد. کلاهک‌ها خمش را با الیافِ در راستای پره می‌برند. پوسته‌ها برای برش و پیچش لایه‌های ۴۵ درجه دارند. لایه‌ای که در کلاهک چند درجه کج نهاده شود، عیبِ سختی است. نقشهٔ لایه‌ها در طرحِ کیفیت برای پیشگیری از همین است (<a href="#sec-ch42-d-plan" class="quarto-xref"><span>بخش 42.6.2</span></a>).</p>
<div id="exm-ch42-offaxis" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.21 (پانزده درجه، سی‌وپنج درصد)</strong></span> <strong>پرسش.</strong> مدولِ لایه در ۱۵ و ۴۵ درجه چند درصدِ مدولِ در راستای الیاف است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(28.8/44.5 = 65\,\%\)</span> و <span class="math inline">\(11.8/44.5 = 27\,\%\)</span>.</p>
<p><strong>تفسیر.</strong> سختی با زاویه زود می‌افتد. پس جهتِ لایه‌های کلاهک در نقشهٔ لایه‌ها ثبت و در بازرسی وارسی می‌شود. لایه‌های ۴۵ درجهٔ پوسته عمداً برای برش و پیچش گذاشته شده‌اند، نه برای خمش.</p>
</div>
</section>
<section id="sec-ch42-b-wrinkles" class="level3" data-number="42.4.13">
<h3 data-number="42.4.13" class="anchored" data-anchor-id="sec-ch42-b-wrinkles"><span class="header-section-number">42.4.13</span> چینِ الیاف</h3>
<pre class="text"><code>compression strength kept by a cap with a wrinkle of height A
  over length L (teaching curve 1 / (1 + 6 A/L))
  A/L     strength kept   disposition (teaching)
  0.01             94%   accept
  0.03             85%   repair by design
  0.05             77%   repair by design
  0.10             62%   reject
  a wrinkle buckles the fibres and the cap loses compression
  strength where it bends most; the scan finds wrinkles above
  a size, and the design authority, not the shop floor,
  decides whether a wrinkle in a cap may stay (lab D, NCR)</code></pre>
<p><strong>ایده.</strong> چین الیاف را کمانش می‌دهد و کلاهک جایی که بیشترین خمش را دارد استحکامِ فشاری از دست می‌دهد. پویش چین‌های بزرگ‌تر از یک اندازه را می‌یابد. مرجعِ طراحی، نه کارگاه، تصمیم می‌گیرد چینی در کلاهک بماند یا نه. منحنیِ استحکام و آستانه‌های این درس آموزشی‌اند.</p>
<div id="exm-ch42-wrinkles" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.22 (چینِ کوچک، استحکامِ کمتر)</strong></span> <strong>پرسش.</strong> با منحنیِ آموزشیِ <span class="math inline">\(1/(1 + 6A/L)\)</span>، چین با <span class="math inline">\(A/L = 0.03\)</span> و <span class="math inline">\(0.10\)</span> چه سهمی از استحکامِ فشاری را نگه می‌دارد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(1/1.18 = 85\,\%\)</span> و <span class="math inline">\(1/1.6 = 62\,\%\)</span>.</p>
<p><strong>تفسیر.</strong> چینی با ارتفاعِ سه درصدِ طولش ۱۵ درصد استحکام را می‌برد. تصمیم دربارهٔ چینِ کلاهک با مرجعِ طراحی است، نه کارگاه (<a href="#sec-ch42-d-ncr" class="quarto-xref"><span>بخش 42.6.3</span></a>). منحنیِ واقعی را آزمون‌های سازنده می‌دهند.</p>
</div>
</section>
<section id="sec-ch42-b-infusion" class="level3" data-number="42.4.14">
<h3 data-number="42.4.14" class="anchored" data-anchor-id="sec-ch42-b-infusion"><span class="header-section-number">42.4.14</span> زمانِ پرشدن با قانونِ دارسی</h3>
<p>در تزریقِ رزین زیرِ خلأ، رزین در لایه‌های خشک مانندِ جریان در محیطِ متخلخل پیش می‌رود. از قانونِ دارسی، با گران‌روی <span class="math inline">\(\mu\)</span>، تخلخل <span class="math inline">\(\phi\)</span>، تراوایی <span class="math inline">\(K\)</span> و اختلافِ فشارِ <span class="math inline">\(\Delta P\)</span>، زمانِ رسیدن به فاصلهٔ <span class="math inline">\(L\)</span> از ورودیِ خطی:</p>
<p><span id="eq-ch42-darcy"><span class="math display">\[
t = \frac{\mu\,\phi\,L^2}{2\,K\,\Delta P}
\tag{42.9}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb28"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb28-1"><a href="#cb28-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> fill_time(length_m: <span class="bu">float</span>, k_m2: <span class="bu">float</span> <span class="op">=</span> <span class="fl">2e-10</span>, mu: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.25</span>,</span>
<span id="cb28-2"><a href="#cb28-2" aria-hidden="true" tabindex="-1"></a>              phi: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.45</span>, dp: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.9e5</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb28-3"><a href="#cb28-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Darcy flow from a line inlet: t = mu phi L^2 / (2 K dP), seconds."""</span></span>
<span id="cb28-4"><a href="#cb28-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> mu <span class="op">*</span> phi <span class="op">*</span> length_m <span class="op">**</span> <span class="dv">2</span> <span class="op">/</span> (<span class="dv">2</span> <span class="op">*</span> k_m2 <span class="op">*</span> dp)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>resin flow distance against fill time (teaching permeability,
  viscosity and pressure; Darcy's law)
  flow length m   fill time min   within the resin's working time?
            0.5              13   yes
            1.0              52   yes
            2.0             208   no
            4.0             833   no
  time grows with the square of the distance: a 75 m blade is
  filled from many inlets a metre or two apart, never from
  one end; the inlet plan is the maker's qualified design, and
  a dry spot (NCR-101) is a flow front that did not meet</code></pre>
<div id="exm-ch42-infusion" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.23 (زمان با مربعِ فاصله)</strong></span> <strong>پرسش.</strong> با عددهای آموزشی، رزین در چه زمانی به ۱ و ۲ متری می‌رسد؟ چرا پرهٔ ۷۵ متری از یک سر پر نمی‌شود؟</p>
<p><strong>پاسخ.</strong> حدودِ ۵۲ و ۲۰۸ دقیقه. با دو برابرشدنِ فاصله، زمان چهار برابر می‌شود.</p>
<p><strong>تفسیر.</strong> پرهٔ ۷۵ متری از ورودی‌های زیادی در فاصلهٔ یکی دو متر پر می‌شود، تا جبهه‌های جریان پیش از سفت‌شدنِ رزین به هم برسند. نقشهٔ ورودی‌ها طرحِ صلاحیت‌یافتهٔ سازنده است. لکهٔ خشکِ <span class="ltr" dir="ltr">NCR-101</span> جایی است که دو جبهه به هم نرسیدند. <strong>وارسی:</strong> <span class="math inline">\(0.25 \times 0.45 \times 1^2/(2 \times 2\times10^{-10} \times 0.9\times10^5) = 3125\,\text{s} = 52\,\text{min}\)</span>.</p>
</div>
</section>
<section id="sec-ch42-b-exotherm" class="level3" data-number="42.4.15">
<h3 data-number="42.4.15" class="anchored" data-anchor-id="sec-ch42-b-exotherm"><span class="header-section-number">42.4.15</span> گرمای پخت در لایه‌های ضخیم</h3>
<pre class="text"><code>heat of cure released in a laminate that cannot lose it
  resin 30% of the mass, 420 J/g, c_p 1.0 J/g K (teaching)
  adiabatic rise 126 K - the same arithmetic as mass
  concrete (ch 29, adiabatic rise)
  thin shells lose the heat to the mould; a thick root
  laminate does not, and can overheat, crack or burn - why
  thick sections are built and cured in steps the maker
  qualifies; the record of their temperature is the evidence</code></pre>
<p><strong>ایده.</strong> پوستهٔ نازک گرمای پخت را به قالب می‌دهد. لایهٔ ضخیمِ ریشه نمی‌دهد و می‌تواند بیش از حد گرم شود، ترک بخورد یا بسوزد. همان حسابِ بتنِ حجیمِ فصلِ ۲۹ است. پس بخش‌های ضخیم در گام‌هایی ساخته و پخته می‌شوند که سازنده صلاحیت‌یابی کرده است. سابقهٔ دمای آن‌ها شاهد است. این درس فقط چرایی را حساب می‌کند.</p>
<div id="exm-ch42-exotherm" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.24 (صدوبیست‌وشش کلوین)</strong></span> <strong>پرسش.</strong> با ۳۰ درصد رزین، گرمای <span class="ltr" dir="ltr">420 J/g</span> و ظرفیتِ <span class="ltr" dir="ltr">1.0 J/g·K</span>، افزایشِ دمای بی‌دررو چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(420 \times 0.30/1.0 = 126\,\text{K}\)</span>.</p>
<p><strong>تفسیر.</strong> هیچ لایه‌ای کاملاً بی‌دررو نیست، اما لایهٔ ضخیم به آن نزدیک می‌شود. پس دمای درونِ ریشه با حسگر ثبت می‌شود و سابقه‌اش با پره می‌ماند.</p>
</div>
</section>
<section id="sec-ch42-b-static" class="level3" data-number="42.4.16">
<h3 data-number="42.4.16" class="anchored" data-anchor-id="sec-ch42-b-static"><span class="header-section-number">42.4.16</span> آزمونِ ایستای کاملِ پره</h3>
<pre class="text"><code>full-scale static test of the first blade (teaching)
  load to the extreme with the test factors of the design
  tip deflection predicted 12.1 m (ch 11, stiffened caps)
  measured 12.7 m (+5.0%)
  agreement band +-10%: within
  the extra 0.6 m is 12% of the 5.2 m clearance margin (lesson B, clearance)
  the test checks the model, not only the blade: a deflection
  above the prediction eats into the tip-tower clearance
  of ch 11 and is fed back to the design before series
  production (IEC 61400-5 names the tests)</code></pre>
<p><strong>ایده.</strong> آزمون مدل را می‌سنجد، نه فقط پره را. خیزی ۵ درصد بیشتر از پیش‌بینی از فاصلهٔ نوک تا برجِ فصلِ ۱۱ کم می‌کند. پس پیش از تولیدِ انبوه به طراحی برمی‌گردد. آزمون‌های کاملِ پره با <span class="ltr" dir="ltr">IEC 61400-5:2020</span> نام برده می‌شوند.</p>
<div id="exm-ch42-static" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.25 (پنج درصد خیزِ بیشتر)</strong></span> <strong>پرسش.</strong> خیزِ پیش‌بینی‌شده <span class="ltr" dir="ltr">12.1 m</span> و اندازه‌گیری‌شده <span class="ltr" dir="ltr">12.7 m</span> است. انحراف چقدر است و از حاشیهٔ فاصلهٔ نوک تا برج چه سهمی می‌گیرد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(12.7/12.1 - 1 = 5.0\,\%\)</span>، درونِ بازهٔ ده درصد. خیزِ اضافهٔ <span class="ltr" dir="ltr">0.6 m</span> یعنی ۱۲ درصد از حاشیهٔ <span class="ltr" dir="ltr">5.2 m</span>.</p>
<p><strong>تفسیر.</strong> آزمون «پذیرفته» است، اما به اندازهٔ ۷۰ درصدِ جمعِ بدترین رواداری‌های ساخت (<a href="#exm-ch42-clear" class="quarto-xref">مثال&nbsp;<span>42.34</span></a>) از حاشیه برداشته است. پس پیش از ساختِ سری مدل اصلاح می‌شود و بودجهٔ فاصله دوباره بسته می‌شود.</p>
</div>
</section>
<section id="sec-ch42-b-fatigue" class="level3" data-number="42.4.17">
<h3 data-number="42.4.17" class="anchored" data-anchor-id="sec-ch42-b-fatigue"><span class="header-section-number">42.4.17</span> شتاب‌دادنِ آزمونِ خستگی</h3>
<p>اگر منحنیِ خستگی با شیبِ <span class="math inline">\(m\)</span> باشد، <span class="math inline">\(N\)</span> چرخه با بارِ <span class="math inline">\(k\)</span> برابر همان آسیبی را دارد که <span class="math inline">\(N\,k^m\)</span> چرخه با بارِ طراحی:</p>
<p><span id="eq-ch42-fatigue"><span class="math display">\[
N_\text{eq} = N_\text{test}\,k^{m}
\tag{42.10}\]</span></span></p>
<pre class="text"><code>blade fatigue test at resonance, 0.7 Hz (teaching)
  2e+06 cycles take 33 days of running
  load raised 1.15 x with S-N slope m = 10 (composite):
  equivalent to 8.09e+06 cycles at the design load (4.0 x)
  a steep S-N slope lets a little more load stand for many
  more cycles - and the same steepness means a small load
  error makes a large life error; the test load is measured,
  not set</code></pre>
<div id="exm-ch42-fatigue" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.26 (پانزده درصد بار، چهار برابر چرخه)</strong></span> <strong>پرسش.</strong> آزمونِ خستگیِ دو میلیون چرخه‌ای در <span class="ltr" dir="ltr">0.7 Hz</span> چند روز طول می‌کشد؟ با بارِ ۱٫۱۵ برابر و <span class="math inline">\(m = 10\)</span>، چند چرخهٔ طراحی را نشان می‌دهد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(2\times10^6/0.7/86400 = 33\)</span> روز، و <span class="math inline">\(2\times10^6 \times 1.15^{10} = 8.1\times10^6\)</span> چرخه.</p>
<p><strong>تفسیر.</strong> شیبِ تندِ منحنیِ خستگیِ کامپوزیت می‌گذارد کمی بارِ بیشتر جای چرخه‌های زیاد را بگیرد. همین تندی یعنی خطای کوچکِ بار خطای بزرگِ عمر می‌سازد. پنج درصد خطا در بار با <span class="math inline">\(m = 10\)</span> یعنی <span class="math inline">\(1.05^{10} = 1.63\)</span> برابر در عمر. پس بارِ آزمون اندازه گرفته می‌شود، نه فقط تنظیم.</p>
</div>
</section>
<section id="sec-ch42-b-inserts" class="level3" data-number="42.4.18">
<h3 data-number="42.4.18" class="anchored" data-anchor-id="sec-ch42-b-inserts"><span class="header-section-number">42.4.18</span> آزمونِ کششِ بوش</h3>
<pre class="text"><code>root insert pull-out, 12 coupon tests from one mould set (kN)
  mean 444, sd 20; characteristic value mean - 2.0 sd = 403
  against the 350 kN the design asks of one insert (teaching):
  meets - the characteristic, not the mean, is compared
  a lower bound from few tests needs a larger k; a new resin
  or insert batch restarts the series</code></pre>
<p><strong>ایده.</strong> <strong>مقدارِ مشخصه</strong>، یعنی میانگین منهای چند انحرافِ معیار، با نیاز مقایسه می‌شود، نه میانگین. از آزمون‌های کم، ضریبِ بزرگ‌تری لازم است. رزین یا دستهٔ تازهٔ بوش سری را از نو آغاز می‌کند. این همان منطقِ کرانِ پایینِ توانِ فرایند است (<a href="#sec-ch42-e-first" class="quarto-xref"><span>بخش 42.7.2</span></a>).</p>
<div id="exm-ch42-inserts" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.27 (میانگین نه، کرانِ پایین)</strong></span> <strong>پرسش.</strong> میانگینِ دوازده آزمون <span class="ltr" dir="ltr">444 kN</span> و انحرافِ معیار <span class="ltr" dir="ltr">20</span> است. مقدارِ مشخصه با ضریبِ ۲ چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(444 - 2 \times 20 = 404\,\text{kN}\)</span> (برنامه با مقدارهای گردنشده <span class="ltr" dir="ltr">403</span> می‌دهد)، بالای نیازِ <span class="ltr" dir="ltr">350</span>.</p>
<p><strong>تفسیر.</strong> اگر میانگین مقایسه می‌شد، نیمی از بوش‌ها می‌توانستند زیرِ آن باشند. مقدارِ مشخصه کرانی است که بیشترِ بوش‌ها از آن بالاترند.</p>
</div>
</section>
<section id="sec-ch42-b-chvorinov" class="level3" data-number="42.4.19">
<h3 data-number="42.4.19" class="anchored" data-anchor-id="sec-ch42-b-chvorinov"><span class="header-section-number">42.4.19</span> زمانِ انجماد و جای تخلخل</h3>
<p>زمانِ انجمادِ هر بخشِ ریخته‌گری با مربعِ <strong>مدولِ</strong> آن، یعنی حجم به سطحِ خنک‌شونده، بالا می‌رود (قاعدهٔ شورینوف). <span class="math inline">\(B\)</span> ثابتی است که به قالب و فلز بستگی دارد:</p>
<p><span id="eq-ch42-chvorinov"><span class="math display">\[
t = B\left(\frac{V}{A}\right)^2
\tag{42.11}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb34"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb34-1"><a href="#cb34-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> solid_time(modulus_m: <span class="bu">float</span>, b_min_m2: <span class="bu">float</span> <span class="op">=</span> <span class="fl">3.0e4</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb34-2"><a href="#cb34-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Solidification time t = B (V/A)^2, minutes (B a mould constant)."""</span></span>
<span id="cb34-3"><a href="#cb34-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> b_min_m2 <span class="op">*</span> modulus_m <span class="op">**</span> <span class="dv">2</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>solidification time of hub sections, t = B (V/A)^2 (teaching B)
  section            modulus V/A m   time min
  flange (200 mm)            0.100        300
  body (120 mm)              0.060        108
  web (60 mm)                0.030         27
  the flange freezes last (11 x the web): the metal that
  shrinks there must be fed;
  a feeder with modulus 0.120 m freezes after it (432 min); without
  one, shrinkage porosity collects in the flange - exactly
  the zone with the tightest limit (lesson B, casting)</code></pre>
<div id="exm-ch42-chvorinov" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.28 (فلنج آخر منجمد می‌شود)</strong></span> <strong>پرسش.</strong> با مدول‌های <span class="ltr" dir="ltr">0.100</span>، <span class="ltr" dir="ltr">0.060</span> و <span class="ltr" dir="ltr">0.030 m</span> برای فلنج، بدنه و جان، کدام آخر منجمد می‌شود؟ تغذیه‌کننده چه مدولی می‌خواهد؟</p>
<p><strong>پاسخ.</strong> فلنج با ۳۰۰ دقیقه، ۱۱ برابرِ جان. تغذیه‌کننده‌ای با مدولِ حدودِ ۱٫۲ برابر، یعنی <span class="ltr" dir="ltr">0.120 m</span>، پس از آن منجمد می‌شود.</p>
<p><strong>تفسیر.</strong> فلزی که در فلنج آب می‌رود باید از جای دیگری تغذیه شود. بی‌تغذیه‌کننده، <strong>حفرهٔ انقباضی</strong> در فلنج جمع می‌شود، همان ناحیه‌ای که سخت‌ترین حد را دارد (<a href="#sec-ch42-b-casting" class="quarto-xref"><span>بخش 42.4.8</span></a>). طراحیِ تغذیه‌کننده و راهگاه دانشِ ریخته‌گر است. این درس فقط چرایی را حساب می‌کند.</p>
</div>
</section>
<section id="sec-ch42-b-nodularity" class="level3" data-number="42.4.20">
<h3 data-number="42.4.20" class="anchored" data-anchor-id="sec-ch42-b-nodularity"><span class="header-section-number">42.4.20</span> گرافیتِ کروی در چدنِ نشکن</h3>
<pre class="text"><code>nodularity of the graphite in eight hub castings (teaching need 85%)
  H-018 95%, H-019 92%, H-020 88%, H-021 91%
  H-022 89%, H-023 93%, H-024 78%, H-025 88%
  below the need: ['H-024']
  round graphite nodules make cast iron ductile; flakes make
  it brittle: a low reading means low elongation and
  toughness in the whole casting, whatever its shape - the
  test bar cast with each heat is the evidence</code></pre>
<p><strong>ایده.</strong> گرافیتِ کروی چدن را نشکن می‌کند و گرافیتِ ورقه‌ای شکننده. خواندنِ پایین یعنی کشیدگی و چقرمگیِ کم در همهٔ ریخته‌گری، هر شکلی که داشته باشد. پس نمونهٔ آزمونی که با هر ذوب ریخته می‌شود شاهد است. توپیِ <span class="ltr" dir="ltr">H-024</span> با ۷۸ درصد با گزارشِ عدم‌انطباق به طراح می‌رود. حدِ ۸۵ درصد آموزشی است.</p>
<div id="exm-ch42-nodularity" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.29 (یک ذوب، یک توپی)</strong></span> <strong>پرسش.</strong> کدام ریخته‌گری زیرِ نیازِ ۸۵ درصد است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">H-024</span> با ۷۸ درصد.</p>
<p><strong>تفسیر.</strong> گرافیتِ ورقه‌ای در همهٔ ریخته‌گری هست، نه در یک نقطه. پس تعمیر ممکن نیست و تصمیم با طراح است: استفاده با توجیهِ مکتوب یا رد. این با نشانه‌های فراصوتِ <span class="ltr" dir="ltr">H-022</span> فرق دارد که به ناحیه بسته بودند (<a href="#exm-ch42-casting" class="quarto-xref">مثال&nbsp;<span>42.17</span></a>).</p>
</div>
</section>
<section id="sec-ch42-b-preload" class="level3" data-number="42.4.21">
<h3 data-number="42.4.21" class="anchored" data-anchor-id="sec-ch42-b-preload"><span class="header-section-number">42.4.21</span> پراکندگیِ پیش‌بار در دو روشِ سفت‌کردن</h3>
<pre class="text"><code>blade-root bolts: preload scatter of two tightening methods (nominal 320 kN)
  method            scatter   lowest preload   opening margin at operation
  torque wrench         25%              240        1.41
  hydraulic tension     10%              288        1.69
  friction in the thread and under the nut decides how much
  of a torque becomes preload: a quarter either way with a
  wrench, a tenth with a tensioner - the joint is designed
  on the lowest preload the method can give, and the method
  is named in the work instruction (lesson E, torque)</code></pre>
<p><strong>ایده.</strong> اصطکاک در رزوه و زیرِ مهره تعیین می‌کند چه سهمی از گشتاور پیش‌بار می‌شود. با آچار تا یک‌چهارم این سو یا آن سو، با کشندهٔ هیدرولیکی یک‌دهم. اتصال بر پایهٔ کمترین پیش‌باری طراحی می‌شود که روش می‌دهد. پس روش در دستورالعملِ کار نام برده می‌شود (<a href="#sec-ch42-e-torque" class="quarto-xref"><span>بخش 42.7.3</span></a>). این همان پراکندگیِ پیش‌بارِ فصلِ ۳۰ است (<a href="30-structures-foundations.html#sec-ch30-c-scatter" class="quarto-xref"><span>بخش 30.4.15</span></a>).</p>
<div id="exm-ch42-preload" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.30 (روش، نه عدد)</strong></span> <strong>پرسش.</strong> با پیش‌بارِ اسمیِ <span class="ltr" dir="ltr">320 kN</span> و پراکندگیِ ۲۵ درصدِ آچار، کمترین پیش‌بار و ضریبِ بازشدن در بارِ کاری چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(320 \times 0.75 = 240\,\text{kN}\)</span> و <span class="math inline">\(240/(0.85 \times 200.5) = 1.41\)</span>.</p>
<p><strong>تفسیر.</strong> با کشنده ۱٫۶۹. اگر طراح روی پیش‌بارِ اسمی حساب کرده باشد، روشِ آچار حاشیه را بی‌صدا کم می‌کند. پس روشِ سفت‌کردن بخشی از طرح است.</p>
</div>
</section>
<section id="sec-ch42-b-pitch" class="level3" data-number="42.4.22">
<h3 data-number="42.4.22" class="anchored" data-anchor-id="sec-ch42-b-pitch"><span class="header-section-number">42.4.22</span> محرکِ گام و انرژیِ پرِ اضطراری</h3>
<pre class="text"><code>pitch drive of one blade (teaching moments)
  blade and bearing friction moment 450 kN m
  emergency feathering at 8 deg/s: 63 kW a blade
  energy to feather 90 deg: 707 kJ a blade (0.59 kWh for three)
  the rotor's safe stop rests on feathering with the grid
  gone: each blade carries its own store (battery or
  accumulator), sized and tested at the factory, and checked
  in service - a weak store is a safety finding (ch 11)</code></pre>
<p><strong>ایده.</strong> ایستِ ایمنِ روتور بر <strong>وضعِ بادنما</strong> کردنِ پره‌ها تکیه دارد، حتی وقتی شبکه رفته است. پس هر پره ذخیرهٔ خودش را دارد: باتری یا انباره. اندازهٔ آن در کارخانه حساب و آزموده می‌شود و در بهره‌برداری وارسی. انرژی کم است، کمتر از یک کیلووات‌ساعت برای سه پره، اما باید همیشه آنجا باشد. ذخیرهٔ ضعیف یافتهٔ ایمنی است (<a href="11-wind-turbines.html#sec-ch11-a-pitch" class="quarto-xref"><span>بخش 11.2.9</span></a>).</p>
<div id="exm-ch42-pitch" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.31 (کمتر از یک کیلووات‌ساعت، اما همیشه)</strong></span> <strong>پرسش.</strong> با گشتاورِ <span class="ltr" dir="ltr">450 kN·m</span> و سرعتِ ۸ درجه بر ثانیه، توان و انرژیِ پرِ ۹۰ درجه‌ای هر پره چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(450\times10^3 \times 0.1396 = 63\,\text{kW}\)</span> و <span class="math inline">\(450\times10^3 \times \pi/2 = 707\,\text{kJ}\)</span>.</p>
<p><strong>تفسیر.</strong> انرژی کم است، اما باید در لحظهٔ قطعِ شبکه در دسترس باشد. پس سلامتِ ذخیره، با آزمونِ ظرفیت، در برنامهٔ نگهداری می‌آید (<a href="52-maintenance-ram.html" class="quarto-xref"><span>فصل 52</span></a>).</p>
</div>
</section>
<section id="sec-ch42-b-crack" class="level3" data-number="42.4.23">
<h3 data-number="42.4.23" class="anchored" data-anchor-id="sec-ch42-b-crack"><span class="header-section-number">42.4.23</span> ترکِ بحرانی و آزمونِ فراصوتِ محور</h3>
<p>در مکانیکِ شکست، ترکی به عمقِ <span class="math inline">\(a\)</span> زیرِ تنشِ <span class="math inline">\(\sigma\)</span> وقتی ناگهان رشد می‌کند که شدتِ تنش به چقرمگیِ شکست <span class="math inline">\(K_{IC}\)</span> برسد:</p>
<p><span id="eq-ch42-crack"><span class="math display">\[
a_c = \frac{1}{\pi}\left(\frac{K_{IC}}{Y\,\sigma}\right)^2
\tag{42.12}\]</span></span></p>
<pre class="text"><code>main shaft: crack size that fails at once (fracture mechanics)
  K_IC 60 MPa sqrt(m), stress 150 MPa, Y 1.12 (teaching)
  critical crack depth a_c = (K / (Y sigma))^2 / pi = 40.6 mm
  ultrasonic testing of the forging finds about 3.0 mm:
  a margin of 14 x in depth for fatigue growth
  the forging is accepted on what UT finds; the time a crack
  needs to grow from there to a_c is the fatigue design, and
  the inspection interval in service follows from it</code></pre>
<p><strong>ایده.</strong> آهنگری بر پایهٔ آنچه آزمونِ فراصوت می‌یابد پذیرفته می‌شود: حدودِ ۳ میلی‌متر. ترکِ بحرانی حدودِ ۴۱ میلی‌متر است. زمانی که ترک از آنجا تا اندازهٔ بحرانی رشد می‌کند، طراحیِ خستگی است. فاصلهٔ بازرسی در بهره‌برداری از آن می‌آید. همان رابطهٔ فصلِ ۴ است (<a href="04-physics-materials-manufacturing.html" class="quarto-xref"><span>فصل 4</span></a>).</p>
<div id="exm-ch42-crack" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.32 (چهل میلی‌متر و سه میلی‌متر)</strong></span> <strong>پرسش.</strong> با <span class="math inline">\(K_{IC} = 60\,\text{MPa}\sqrt{\text{m}}\)</span>، تنشِ <span class="ltr" dir="ltr">150 MPa</span> و <span class="math inline">\(Y = 1.12\)</span>، عمقِ ترکِ بحرانی چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(a_c = (60/(1.12 \times 150))^2/\pi = 0.0406\,\text{m}\)</span>.</p>
<p><strong>تفسیر.</strong> اگر تنش دو برابر شود، <span class="math inline">\(a_c\)</span> چهار برابر کم می‌شود و به حدودِ ۱۰ میلی‌متر می‌رسد. پس شانه‌های پرتنشِ محور حاشیهٔ کمتری دارند و بازرسی‌شان دقیق‌تر است.</p>
</div>
</section>
<section id="sec-ch42-b-surface" class="level3" data-number="42.4.24">
<h3 data-number="42.4.24" class="anchored" data-anchor-id="sec-ch42-b-surface"><span class="header-section-number">42.4.24</span> پرداختِ سطح و خستگی</h3>
<pre class="text"><code>endurance limit of a shaft steel (UTS 700 MPa; 0.5 UTS base; size factor 0.75)
  surface           factor   endurance limit MPa
  polished           1.00                   262
  machined           0.80                   210
  forged skin        0.50                   131
  the same steel loses half its fatigue strength with the
  forging skin left on: shoulders and fillets are machined,
  their radius and roughness are on the drawing and in the
  inspection record - finish is a fatigue characteristic</code></pre>
<p><strong>ایده.</strong> همان فولاد با پوستهٔ آهنگری نیمی از استحکامِ خستگی‌اش را از دست می‌دهد. پس شانه‌ها و گوشه‌ها ماشین‌کاری می‌شوند و شعاع و زبری‌شان در نقشه و سابقهٔ بازرسی می‌آید. پرداخت یک مشخصهٔ خستگی است. ضریب‌های این درس آموزشی‌اند.</p>
<div id="exm-ch42-surface" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.33 (نیمی از استحکامِ خستگی)</strong></span> <strong>پرسش.</strong> حدِ دوام را برای سطحِ صیقلی، ماشین‌کاری‌شده و پوستهٔ آهنگری بیابید.</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(0.5 \times 700 \times 0.75 = 262\,\text{MPa}\)</span>. ماشین‌کاری‌شده <span class="math inline">\(262 \times 0.8 = 210\)</span>. پوستهٔ آهنگری <span class="math inline">\(262 \times 0.5 = 131\,\text{MPa}\)</span>.</p>
<p><strong>تفسیر.</strong> همان فولاد با پوستهٔ آهنگری نیمی از استحکامِ خستگی را از دست می‌دهد. شعاع و زبریِ شانه‌ها در نقشه و سابقهٔ بازرسی می‌آیند.</p>
</div>
</section>
<section id="sec-ch42-b-clear" class="level3" data-number="42.4.25">
<h3 data-number="42.4.25" class="anchored" data-anchor-id="sec-ch42-b-clear"><span class="header-section-number">42.4.25</span> بودجهٔ فاصلهٔ نوک تا برج</h3>
<p>در فصلِ ۱۱ کلاهک‌ها آن‌قدر سخت شدند که پره در بارِ حدی ۳۰ درصد از <strong>فاصلهٔ نوک تا برج</strong> را نگه دارد (<a href="11-wind-turbines.html#exm-ch11-bladebeam" class="quarto-xref">مثال&nbsp;<span>11.29</span></a>). این ۳۰ درصد ذخیرهٔ آزاد نیست. بخشی از آن خرجِ رواداری‌های ساخت می‌شود.</p>
<pre class="text"><code>tip-to-tower clearance: 17.3 m unloaded, 12.1 m design deflection,
  margin 5.2 m
  manufacturing contributor               rule                 m
  cap stiffness 3 % low (fibre fraction)   defl x (1/0.97 - 1)  0.37
  prebend 0.15 m short                     as is                0.15
  blade on the hub 0.15 deg off            75 m x tan(0.15 deg) 0.20
  tower top flange 0.10 deg tilted         75 m x tan(0.10 deg) 0.13
  all at their limit together 0.85 m (16% of the margin)
  root-sum-square 0.47 m (9%)
  the 30 % kept in ch 11 is not spare: a part of it is the
  factory's tolerances - which is why the cap's fibre fraction,
  the prebend and the flange angles are measured and recorded</code></pre>
<div id="exm-ch42-clear" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.34 (سختی بیش از پیش‌خم می‌خورد)</strong></span> <strong>پرسش.</strong> چهار رواداریِ ساخت چه سهمی از حاشیهٔ <span class="ltr" dir="ltr">5.2 m</span> را می‌گیرند، اگر همه با هم در حد باشند و اگر مستقل جمع شوند؟</p>
<p><strong>پاسخ.</strong> جمعِ ساده <span class="ltr" dir="ltr">0.85 m</span>، یعنی ۱۶ درصد. جمعِ جذرِ مربعات <span class="ltr" dir="ltr">0.47 m</span>، یعنی ۹ درصد.</p>
<p><strong>تفسیر.</strong> بزرگ‌ترین سهم از سختیِ کلاهک است: سه درصد سختیِ کمتر <span class="ltr" dir="ltr">0.37 m</span> خیزِ بیشتر می‌دهد، بیش از رواداریِ <strong>پیش‌خم</strong>. پس سابقهٔ کسرِ حجمیِ الیاف (<a href="#sec-ch42-b-fibre" class="quarto-xref"><span>بخش 42.4.1</span></a>) در این بودجه هم می‌نشیند. زاویهٔ فلنج‌ها هم با فاصلهٔ ۷۵ متری بزرگ می‌شود. <strong>وارسی:</strong> <span class="math inline">\(12.1 \times (1/0.97 - 1) = 0.37\,\text{m}\)</span>.</p>
</div>
</section>
<section id="sec-ch42-b-freq" class="level3" data-number="42.4.26">
<h3 data-number="42.4.26" class="anchored" data-anchor-id="sec-ch42-b-freq"><span class="header-section-number">42.4.26</span> بسامدِ پره، آزمونِ سختیِ هر پره</h3>
<p><strong>بسامدِ طبیعیِ</strong> نخستِ پره با جذرِ سختی بر جرم تغییر می‌کند. اگر جرمِ هر پره با ترازو معلوم باشد، بسامد سختی را می‌دهد:</p>
<p><span id="eq-ch42-freq"><span class="math display">\[
f \propto \sqrt{\frac{EI}{m}} \quad\Rightarrow\quad \epsilon_{EI} \approx \left(\frac{f}{f_0}\right)^2 (1 + \epsilon_m) - 1
\tag{42.13}\]</span></span></p>
<p><span class="math inline">\(\epsilon_{EI}\)</span> انحرافِ نسبیِ سختی و <span class="math inline">\(\epsilon_m\)</span> انحرافِ نسبیِ جرم است.</p>
<pre class="text"><code>first flap frequency of 36 blades (nominal 0.75 Hz, teaching):
  stiffness sd 2 %, mass sd 1 %, frequency read to 0.2 %
  frequency spread: sd 1.08%; outside +-3 %: 0
  stiffness from frequency and weight, E_est = (f/f0)^2 (1+m) - 1:
  error of the estimate: mean +0.01 %, sd 0.39 % (points)
  a frequency test on the stand and the weighing together give
  every blade's stiffness to about half a per cent - a check
  the static test (lesson B) does on one blade only</code></pre>
<p><strong>ایده.</strong> آزمونِ ایستا (<a href="#sec-ch42-b-static" class="quarto-xref"><span>بخش 42.4.16</span></a>) سختی را روی یک پره می‌سنجد. آزمونِ بسامد روی پایه، همراهِ وزن‌کشی، سختیِ هر پره را با خطای حدودِ نیم درصد می‌دهد. پس انحرافِ کلاهکی که از چشمِ نمونه‌ها گذشته، در همان کارخانه دیده می‌شود. بسامدِ اسمیِ <span class="ltr" dir="ltr">0.75 Hz</span> آموزشی است.</p>
<div id="exm-ch42-freq" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.35 (بسامد بدونِ ترازو گمراه می‌کند)</strong></span> <strong>پرسش.</strong> پره‌ای <span class="ltr" dir="ltr">0.742 Hz</span> می‌خوانَد و یک درصد سنگین‌تر از اسمی است. انحرافِ سختی چقدر است؟ اگر جرم را اسمی فرض کنیم چه؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\((0.742/0.75)^2 \times 1.01 - 1 = -1.1\,\%\)</span>. با جرمِ اسمی <span class="math inline">\((0.742/0.75)^2 - 1 = -2.1\,\%\)</span>.</p>
<p><strong>تفسیر.</strong> بی‌وزن‌کشی، یک درصد جرمِ بیشتر یک درصد سختیِ کمترِ دروغین می‌سازد. پس دو آزمون با هم معنا دارند: وزن‌کشی (<a href="#sec-ch42-d-weights" class="quarto-xref"><span>بخش 42.6.5</span></a>) و بسامد.</p>
</div>
</section>
<section id="sec-ch42-b-saddles" class="level3" data-number="42.4.27">
<h3 data-number="42.4.27" class="anchored" data-anchor-id="sec-ch42-b-saddles"><span class="header-section-number">42.4.27</span> زین‌های آزمونِ ایستا</h3>
<p>آزمونِ ایستا بار را با چند <strong>زینِ بارگذاری</strong> وارد می‌کند. لنگری که نیروهای نقطه‌ای می‌سازند بینِ دو زین خطی است، اما لنگرِ هدف خمیده است. نیروها با <strong>برنامه‌ریزیِ خطی</strong> چنان انتخاب می‌شوند که لنگرِ آزمون در هر ایستگاه دست‌کم برابرِ هدف باشد و بیشیِ کل کمینه شود.</p>
<pre class="text"><code>static flap test: saddle forces so that the test moment is at
  least the extreme moment at every station, with the least
  overshoot (linear programming; target 30.8 (1 - r/75)^2 MN m)
  stations m:    5   15   25   35   45   55   65
  two at 35, 68 m: kN 337, 265
    test/target 1.00 1.06 1.08 1.00 1.24 1.58 1.45   worst +58%
  three A at 25, 45, 68 m: kN 219, 224, 214
    test/target 1.00 1.03 1.00 1.06 1.00 1.27 1.17   worst +27%
  three B at 30, 50, 68 m: kN 285, 183, 183
    test/target 1.00 1.03 1.01 1.00 1.04 1.08 1.00   worst +8%
  six at 15, 28, 40, 52, 62, 70 m: kN 110, 156, 131, 127, 78, 110
    test/target 1.00 1.00 1.00 1.00 1.01 1.00 1.00   worst +1%
  point loads give a moment that is straight between saddles
  while the target curves: placement matters as much as the
  number (three A +27%, three B +8%), and a station tested far
  above its load is one the test may break for the wrong
  reason</code></pre>
<div id="exm-ch42-saddles" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.36 (جای زین‌ها هم‌وزنِ شمارِ آن‌ها)</strong></span> <strong>پرسش.</strong> بدترین بارِ اضافهٔ هر چیدمان چقدر است؟</p>
<p><strong>پاسخ.</strong> دو زین ۵۸ درصد. سه زینِ <span class="ltr" dir="ltr">A</span> ۲۷ و سه زینِ <span class="ltr" dir="ltr">B</span> ۸ درصد. شش زین ۱ درصد.</p>
<p><strong>تفسیر.</strong> همان سه زین، اگر پنج متر بیرون‌تر بنشینند، بارِ اضافه را از ۲۷ به ۸ درصد می‌رسانند. ایستگاهی که بسیار بیش از بارش آزموده شود، ممکن است به دلیلی بشکند که در بهره‌برداری هرگز رخ نمی‌دهد، و آزمون چیزی دربارهٔ پره نگوید. طرحِ آزمون را آزمایشگاه با طراحِ پره می‌نویسد. لنگرِ هدف و ضریب‌ها در این درس آموزشی‌اند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch42-fibre" class="quarto-xref">معادلهٔ&nbsp;<span>42.2</span></a> را توضیح دهید. برای ۴۵ گیگاپاسکال چه کسرِ حجمی لازم است؟</li>
<li>چرا کسرِ حجمیِ الیاف مشخصهٔ کنترل‌شده است؟</li>
<li><a href="#eq-ch42-void" class="quarto-xref">معادلهٔ&nbsp;<span>42.3</span></a> را توضیح دهید. تخلخلِ زیاد به چه اشاره دارد؟</li>
<li>کلاهکِ کربنی چه چیزهایی جز جرم را تغییر می‌دهد؟</li>
<li>درجهٔ پخت چگونه از گرمای باقی‌مانده خوانده می‌شود؟</li>
<li>چرا این درس شاهدِ پخت را می‌خوانَد و تنظیمش را نه؟</li>
<li><a href="#eq-ch42-pod" class="quarto-xref">معادلهٔ&nbsp;<span>42.5</span></a> را توضیح دهید. <span class="math inline">\(a_{90}\)</span> چه معنایی دارد؟</li>
<li>چرا دو بازرس با یک دستگاه دو پویشِ مستقل نیستند؟</li>
<li>مقاومتِ بالای گیرنده تا ریشه چه می‌گوید؟</li>
<li><a href="#eq-ch42-unbalance" class="quarto-xref">معادلهٔ&nbsp;<span>42.6</span></a> را توضیح دهید. چرا مرتب‌سازی کافی است؟</li>
<li>چرا یک نشانهٔ فراصوت در فلنج ردکردنی و در جان پذیرفتنی است؟</li>
<li><a href="#eq-ch42-shrink" class="quarto-xref">معادلهٔ&nbsp;<span>42.7</span></a> را توضیح دهید.</li>
<li>نقطهٔ سربه‌سرِ توپیِ ریختگی و جوشی از کجا می‌آید؟</li>
<li>چرا جرمِ نزدیکِ نوک گران‌تر از جرمِ ریشه است؟</li>
<li><a href="#eq-ch42-offaxis" class="quarto-xref">معادلهٔ&nbsp;<span>42.8</span></a> را توضیح دهید. چرا پوسته‌ها لایه‌های ۴۵ درجه دارند؟</li>
<li>چه کسی دربارهٔ ماندنِ چین در کلاهک تصمیم می‌گیرد؟</li>
<li><a href="#eq-ch42-darcy" class="quarto-xref">معادلهٔ&nbsp;<span>42.9</span></a> را توضیح دهید. چرا پره از ورودی‌های زیاد پر می‌شود؟</li>
<li>چرا لایهٔ ضخیم در پخت بیش از حد گرم می‌شود؟</li>
<li>آزمونِ ایستای کامل چه چیزی را جز پره می‌سنجد؟</li>
<li><a href="#eq-ch42-fatigue" class="quarto-xref">معادلهٔ&nbsp;<span>42.10</span></a> را توضیح دهید. چرا بارِ آزمون اندازه گرفته می‌شود؟</li>
<li>مقدارِ مشخصه چیست و چرا با نیاز مقایسه می‌شود؟</li>
<li><a href="#eq-ch42-chvorinov" class="quarto-xref">معادلهٔ&nbsp;<span>42.11</span></a> را توضیح دهید. چرا تخلخل در فلنج جمع می‌شود؟</li>
<li>گرافیتِ کروی چه چیزی را در چدن عوض می‌کند؟</li>
<li>چرا اتصال بر پایهٔ کمترین پیش‌بارِ روش طراحی می‌شود؟</li>
<li>چرا هر پره ذخیرهٔ انرژیِ خودش را دارد؟</li>
<li><a href="#eq-ch42-crack" class="quarto-xref">معادلهٔ&nbsp;<span>42.12</span></a> را توضیح دهید. فاصلهٔ بازرسی از کجا می‌آید؟</li>
<li>چرا پرداختِ سطح مشخصهٔ خستگی است؟</li>
<li>چرا ۳۰ درصد حاشیهٔ فاصلهٔ نوک تا برج ذخیرهٔ آزاد نیست؟</li>
<li><a href="#eq-ch42-freq" class="quarto-xref">معادلهٔ&nbsp;<span>42.13</span></a> را توضیح دهید. چرا وزن‌کشی برای خواندنِ سختی لازم است؟</li>
<li>چرا جای زین‌ها به اندازهٔ شمارِ آن‌ها مهم است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch42-c" class="level2" data-number="42.5">
<h2 data-number="42.5" class="anchored" data-anchor-id="sec-ch42-c"><span class="header-section-number">42.5</span> پ. تولیدِ پیشرانه، ناسل و برج</h2>
<p>فصلِ ۱۱ جعبه‌دنده، یاتاقانِ اصلی، ژنراتور، روغن‌کاری و خنک‌کاری، ترمزِ چرخش و برج را در سطحِ طراحی آورد (<a href="11-wind-turbines.html#sec-ch11-b-gearbox" class="quarto-xref"><span>بخش 11.3.18</span></a>، <a href="11-wind-turbines.html#sec-ch11-b-lubcool" class="quarto-xref"><span>بخش 11.3.16</span></a>، <a href="11-wind-turbines.html#sec-ch11-b-yawbrake" class="quarto-xref"><span>بخش 11.3.6</span></a>). فصلِ ۳۰ جوش، پوشش و پیچ‌های برج را (<a href="30-structures-foundations.html#sec-ch30-c" class="quarto-xref"><span>بخش 30.4</span></a>). این بخش آزمون‌ها و کنترل‌های کارخانه را حساب می‌کند: آزمونِ پشت‌به‌پشتِ جعبه‌دنده، تمیزیِ روغن، خنک‌کاری در روزِ داغ، عمرِ عایقِ ژنراتور، بالانس، هم‌محوری، دقتِ دنده، خستگیِ جوشِ شاسی، ترمزِ چرخش و ردیابی.</p>
<section id="sec-ch42-c-b2b" class="level3" data-number="42.5.1">
<h3 data-number="42.5.1" class="anchored" data-anchor-id="sec-ch42-c-b2b"><span class="header-section-number">42.5.1</span> آزمونِ پشت‌به‌پشتِ جعبه‌دنده</h3>
<p>در <strong>آزمونِ پشت‌به‌پشتِ جعبه‌دنده</strong>، دو جعبه‌دنده محور به محور بسته می‌شوند. یکی سرعت را بالا می‌برد و دیگری پایین می‌آورد. توان در حلقه می‌چرخد و شبکه فقط تلفات را می‌دهد:</p>
<p><span id="eq-ch42-b2b"><span class="math display">\[
P_\text{grid} = P_\text{test}\left(\frac{1}{\eta^2} - 1\right)
\tag{42.14}\]</span></span></p>
<pre class="text"><code>two gearboxes back to back at 5000 kW: the grid supplies only the losses
  gearbox efficiency   grid power kW   share of the test power
               0.985             153                       3.1%
               0.980             206                       4.1%
               0.970             314                       6.3%
  the bench tests a pair at full torque for a fraction of the
  power - and the measured grid power gives the pair's
  efficiency, a check on the loss budget (lesson A); a run-in
  at rising load with vibration and oil records follows
  (lab D)</code></pre>
<div id="exm-ch42-b2b" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.37 (پنج مگاوات آزمون با دویست کیلووات)</strong></span> <strong>پرسش.</strong> با بازدهِ <span class="ltr" dir="ltr">0.98</span> برای هر جعبه‌دنده، آزمون در <span class="ltr" dir="ltr">5 MW</span> چقدر توان از شبکه می‌گیرد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(5000 \times (1/0.9604 - 1) = 206\,\text{kW}\)</span>، یعنی ۴٫۱ درصدِ توانِ آزمون.</p>
<p><strong>تفسیر.</strong> میز جفت را در گشتاورِ کامل با کسری از توان می‌آزماید. توانِ اندازه‌گیری‌شدهٔ شبکه بازدهِ جفت را هم می‌دهد. این وارسیِ بودجهٔ تلفاتِ <a href="#sec-ch42-a-drivetrain" class="quarto-xref"><span>بخش 42.3.3</span></a> است. اگر توانِ شبکه از ۲۰۶ به ۳۱۴ کیلووات برسد، بازده <span class="ltr" dir="ltr">0.97</span> است و جعبه‌دنده ۵۰ کیلووات گرمای بیشتر دارد. آزمونِ کارکردِ آغازین با بارِ بالارونده، ارتعاش و سابقهٔ روغن در پی می‌آید (<a href="#sec-ch42-d-runin" class="quarto-xref"><span>بخش 42.6.1</span></a>).</p>
</div>
</section>
<section id="sec-ch42-c-filters" class="level3" data-number="42.5.2">
<h3 data-number="42.5.2" class="anchored" data-anchor-id="sec-ch42-c-filters"><span class="header-section-number">42.5.2</span> تمیزیِ روغن و صافی</h3>
<p><strong>نسبتِ بتای صافی</strong> <span class="math inline">\(\beta\)</span> نسبتِ ذره‌های بزرگ‌تر از یک اندازه پیش و پس از صافی است. سهمِ برداشته‌شده در هر گذر <span class="math inline">\(1 - 1/\beta\)</span> است. در تعادل، ذره‌ای که وارد می‌شود برابر با ذره‌ای است که صافی برمی‌دارد.</p>
<pre class="text"><code>gearbox oil: particles left when a filter of ratio beta runs in
  the loop (relative to the beta 10 filter, same ingress)
  beta    removed a pass   particles at balance (relative)
     10            90.0%                              1.00
     75            98.7%                              0.91
    200            99.5%                              0.90
   1000            99.9%                              0.90
  at balance, what enters equals what the filter takes out:
  a finer filter changes the level only a little once it
  removes most particles - keeping dirt out (seals,
  breathers, clean filling at the factory) matters more;
  the oil sample at the end of the run-in is a release record</code></pre>
<p><strong>ایده.</strong> وقتی صافی بیشترِ ذره‌ها را برمی‌دارد، صافیِ ریزتر سطحِ تعادل را فقط کمی پایین می‌آورد. نگه‌داشتنِ آلودگی بیرون، با آب‌بندها، تنفس‌کننده‌ها و پرکردنِ تمیز در کارخانه، مهم‌تر است. نمونهٔ روغن در پایانِ آزمونِ کارکردِ آغازین سابقهٔ آزادسازیِ جعبه‌دنده است.</p>
<div id="exm-ch42-filters" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.38 (نود و نود و نه و نیم)</strong></span> <strong>پرسش.</strong> صافیِ بتای ۱۰ و ۲۰۰ در هر گذر چه سهمی برمی‌دارند؟ سطحِ تعادل چقدر فرق دارد؟</p>
<p><strong>پاسخ.</strong> ۹۰ و ۹۹٫۵ درصد. سطحِ تعادل با نسبتِ <span class="math inline">\(0.90/0.995 = 0.90\)</span> کم می‌شود.</p>
<p><strong>تفسیر.</strong> صافیِ بیست برابر بهتر فقط ده درصد کمتر ذره نگه می‌دارد، اگر ورود همان باشد. نصف‌کردنِ ورود، سطح را نصف می‌کند. پس آب‌بندها و پرکردنِ تمیز ارزان‌ترین بهبودند.</p>
</div>
</section>
<section id="sec-ch42-c-cooling" class="level3" data-number="42.5.3">
<h3 data-number="42.5.3" class="anchored" data-anchor-id="sec-ch42-c-cooling"><span class="header-section-number">42.5.3</span> خنک‌کاری در روزِ داغ</h3>
<p>گرما با جریانِ جرمیِ <span class="math inline">\(\dot m\)</span> و ظرفیتِ گرماییِ <span class="math inline">\(c_p\)</span> و افزایشِ دمای <span class="math inline">\(\Delta T\)</span> برده می‌شود: <span class="math inline">\(\dot Q = \dot m\,c_p\,\Delta T\)</span>.</p>
<pre class="text"><code>nacelle cooling at rated (heat from lesson A)
  gearbox 106 kW: oil 5.6 kg/s for a 10 K rise (cp 1.9 kJ/kg K)
  generator 130 kW: air 8.6 kg/s for a 15 K rise
  coolers sized for 35 C air; capacity falls with
  (T_limit - T_air), limit 65 C
  hours above 35 C in the data-pack year: 198; lowest capacity 81%
  on those hours the turbine derates unless the coolers are
  sized for the site's 40.7 C - a purchase choice (hot-climate
  package, lesson A) with its own price and energy value</code></pre>
<p><strong>ایده.</strong> خنک‌کن‌هایی که برای <span class="ltr" dir="ltr">35 °C</span> اندازه شده‌اند، در ۱۹۸ ساعتِ سال گرم‌تر از آن کار می‌کنند و ظرفیتشان تا ۸۱ درصد پایین می‌آید. در آن ساعت‌ها توربین توان را کم می‌کند، مگر خنک‌کن‌ها برای <span class="ltr" dir="ltr">40.7 °C</span> اندازه شوند. این همان بستهٔ اقلیمِ گرمِ <a href="#sec-ch42-a-envelope" class="quarto-xref"><span>بخش 42.3.6</span></a> است، با قیمت و ارزشِ انرژیِ خودش.</p>
<div id="exm-ch42-cooling" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.39 (روغن و هوای ناسل)</strong></span> <strong>پرسش.</strong> برای ۱۰۶ کیلووات گرمای جعبه‌دنده با افزایشِ ۱۰ کلوینِ روغن، و ۱۳۰ کیلووات گرمای ژنراتور با ۱۵ کلوینِ هوا، چه جریان‌هایی لازم است؟</p>
<p><strong>پاسخ.</strong> روغن <span class="math inline">\(106\,000/(1900 \times 10) = 5.6\,\text{kg/s}\)</span>. هوا <span class="math inline">\(130\,000/(1005 \times 15) = 8.6\,\text{kg/s}\)</span>.</p>
<p><strong>تفسیر.</strong> هوای <span class="ltr" dir="ltr">8.6 kg/s</span> در چگالیِ <span class="ltr" dir="ltr">0.96</span> حدودِ ۹ مترمکعب در ثانیه است. صافی‌های ورودیِ آن در گردوغبارِ ساختگاه پر می‌شوند و ظرفیت را کم می‌کنند (<a href="#exm-ch42-insulation" class="quarto-xref">مثال&nbsp;<span>42.40</span></a>).</p>
</div>
</section>
<section id="sec-ch42-c-insulation" class="level3" data-number="42.5.4">
<h3 data-number="42.5.4" class="anchored" data-anchor-id="sec-ch42-c-insulation"><span class="header-section-number">42.5.4</span> عمرِ عایقِ ژنراتور</h3>
<p>عایقِ سیم‌پیچ با گرما پیر می‌شود. یک قاعدهٔ رایج می‌گوید عمر با هر ده کلوین گرم‌تر نصف می‌شود. این همان قانونِ آرنیوسِ فصلِ ۴ است در یک بازهٔ دمایی (<a href="04-physics-materials-manufacturing.html#sec-ch04-b-ageing" class="quarto-xref"><span>بخش 4.3.14</span></a>):</p>
<p><span id="eq-ch42-halving"><span class="math display">\[
L(T) = L_\text{ref}\,2^{(T_\text{ref} - T)/10}
\tag{42.15}\]</span></span></p>
<div id="fig-ch42-hotspot" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch42-hotspot-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch42-hotspot.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch42-hotspot-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;42.5: ساعت‌های سالِ بستهٔ داده بر حسبِ دمای نقطهٔ داغِ سیم‌پیچِ ژنراتور، در برابرِ نقطهٔ طراحیِ ۱۲۰ درجه.
</figcaption>
</figure>
</div>
<pre class="text"><code>generator winding: hot spot over the data-pack year (teaching:
  air + 20 K nacelle + 95 K x load^2; designed for 20 years at 120 C)
  hottest hour 154 C; hours above 120 C: 1035
  life used a year 3,108 h-equivalent: insulation life 56 years
  10 K hotter everywhere (a blocked filter): 28 years
  most hours run at part load, so the winding outlives its
  design point; a cooling fault halves that life - margin
  gone, not yet a failure: winding temperature sensors are a
  factory-tested, monitored item</code></pre>
<div id="exm-ch42-insulation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.40 (سیم‌پیچی که در ساعت‌های داغش پیر می‌شود)</strong></span> <strong>پرسش.</strong> سیم‌پیچ برای ۲۰ سال در <span class="ltr" dir="ltr">120 °C</span> طراحی شده است. با سالِ بستهٔ داده عمرش چقدر است؟ اگر صافیِ هوا بسته شود و همه‌چیز ۱۰ کلوین گرم‌تر شود چه؟</p>
<p><strong>پاسخ.</strong> ۵۶ سال و ۲۸ سال.</p>
<p><strong>تفسیر.</strong> بیشترِ ساعت‌ها در بارِ جزئی‌اند، پس سیم‌پیچ از نقطهٔ طراحی‌اش بیشتر می‌ماند. عیبِ خنک‌کاری آن عمر را نصف می‌کند. حاشیه می‌رود، اما هنوز خرابی نیست. حسگرهای دمای سیم‌پیچ قلمی آزموده در کارخانه و پایش‌شده در بهره‌برداری‌اند. <strong>کلاسِ گرمایی</strong>ِ عایق و نقطهٔ طراحی را سازنده می‌دهد. عددهای اینجا آموزشی‌اند. <strong>وارسی:</strong> با <a href="#eq-ch42-halving" class="quarto-xref">معادلهٔ&nbsp;<span>42.15</span></a>، ۱۰ کلوین بالاتر از ۱۲۰ عمرِ ۲۰ ساله را ۱۰ ساله می‌کند.</p>
</div>
</section>
<section id="sec-ch42-c-balance" class="level3" data-number="42.5.5">
<h3 data-number="42.5.5" class="anchored" data-anchor-id="sec-ch42-c-balance"><span class="header-section-number">42.5.5</span> بالانسِ روتورِ ژنراتور</h3>
<p><strong>درجهٔ بالانس</strong> <span class="math inline">\(G\)</span> حاصل‌ضربِ خروج از مرکزِ مجاز <span class="math inline">\(e\)</span> در سرعتِ زاویه‌ای <span class="math inline">\(\omega\)</span> است. پس نابالانسیِ مجاز برای روتوری به جرمِ <span class="math inline">\(m\)</span>:</p>
<p><span id="eq-ch42-balance"><span class="math display">\[
e = \frac{G}{\omega}, \qquad U_\text{per} = m\,e
\tag{42.16}\]</span></span></p>
<pre class="text"><code>generator rotor 4 t at 1155 rpm (teaching grade 2.5 mm/s)
  permissible eccentricity e = G / w = 20.7 um
  permissible residual unbalance 82,678 g mm (two planes: 41,339 each)
  measured after assembly 145,000 g mm: correct and re-run
  the grade sets a target speed times eccentricity; a faster
  rotor must be more exact - balance is corrected in the
  factory, recorded, and checked again by the vibration of
  the run-in (lab D)</code></pre>
<div id="exm-ch42-balance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.41 (روتورِ تندتر، بالانسِ دقیق‌تر)</strong></span> <strong>پرسش.</strong> روتورِ ۴ تنی در <span class="ltr" dir="ltr">1155 rpm</span> با درجهٔ آموزشیِ <span class="ltr" dir="ltr">2.5 mm/s</span> چه نابالانسیِ مجازی دارد؟ اندازهٔ <span class="ltr" dir="ltr">145,000 g·mm</span> پذیرفتنی است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(\omega = 121\,\text{rad/s}\)</span>، <span class="math inline">\(e = 2.5/121 = 20.7\,\mu\text{m}\)</span>، و <span class="math inline">\(U = 4000\,\text{kg} \times 0.0207\,\text{mm} = 82.7\,\text{kg mm}\)</span>، یعنی حدودِ <span class="ltr" dir="ltr">82,700 g·mm</span>. اندازه بیشتر است: اصلاح و دوباره چرخاندن.</p>
<p><strong>تفسیر.</strong> درجه حاصل‌ضربِ سرعت در خروج از مرکز را ثابت می‌گیرد. پس روتورِ تندتر باید دقیق‌تر باشد. بالانس در کارخانه اصلاح و ثبت می‌شود و ارتعاشِ آزمونِ کارکردِ آغازین آن را دوباره می‌آزماید (<a href="#sec-ch42-d-runin" class="quarto-xref"><span>بخش 42.6.1</span></a>). روتورِ کندِ اصلی را جفت‌کردنِ پره‌ها بالانس می‌کند (<a href="#sec-ch42-b-match" class="quarto-xref"><span>بخش 42.4.7</span></a>).</p>
</div>
</section>
<section id="sec-ch42-c-align" class="level3" data-number="42.5.6">
<h3 data-number="42.5.6" class="anchored" data-anchor-id="sec-ch42-c-align"><span class="header-section-number">42.5.6</span> هم‌محوریِ کوپلینگ</h3>
<pre class="text"><code>gearbox - generator coupling, laser readings (vertical, teaching)
  offset at the coupling +0.30 mm; angle +0.12 mm/m
  generator feet 0.6 m and 1.8 m from the coupling
  shims: front -0.37 mm, back -0.52 mm
  after the move both readings within +-0.05 (teaching)
  misalignment shows as a strong 2x line in the run-in
  spectrum (lab D, G09); the frame flexes on the tower, so
  the coupling allows for it and the alignment is checked
  again at the site after the nacelle is lifted</code></pre>
<div id="exm-ch42-align" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.42 (دو شیم برای یک جابه‌جایی و یک زاویه)</strong></span> <strong>پرسش.</strong> جابه‌جاییِ <span class="ltr" dir="ltr">+0.30 mm</span> در کوپلینگ و زاویهٔ <span class="ltr" dir="ltr">+0.12 mm/m</span> است. پایه‌های ژنراتور در <span class="ltr" dir="ltr">0.6</span> و <span class="ltr" dir="ltr">1.8 m</span> از کوپلینگ‌اند. شیمِ هر پایه چقدر عوض می‌شود؟</p>
<p><strong>پاسخ.</strong> جلو: <span class="math inline">\(-(0.30 + 0.12 \times 0.6) = -0.37\,\text{mm}\)</span>. عقب: <span class="math inline">\(-(0.30 + 0.12 \times 1.8) = -0.52\,\text{mm}\)</span>.</p>
<p><strong>تفسیر.</strong> <strong>ناهم‌محوری</strong> در طیفِ آزمونِ کارکردِ آغازین به صورتِ خطِ قویِ دوبرابرِ دور دیده می‌شود (<span class="ltr" dir="ltr">G09</span>، <a href="#sec-ch42-d-runin" class="quarto-xref"><span>بخش 42.6.1</span></a>). شاسی روی برج خم می‌شود. پس کوپلینگ برای آن جا دارد و هم‌محوری پس از بالابردنِ ناسل در ساختگاه دوباره وارسی می‌شود. روالِ هم‌محورسازی را سازنده می‌دهد. این حساب فقط هندسهٔ آن است.</p>
</div>
</section>
<section id="sec-ch42-c-gears" class="level3" data-number="42.5.7">
<h3 data-number="42.5.7" class="anchored" data-anchor-id="sec-ch42-c-gears"><span class="header-section-number">42.5.7</span> دقتِ دنده و صدای درگیری</h3>
<pre class="text"><code>gear accuracy grade and mesh noise (teaching: each finer grade
  divides the transmission error by 1.4)
  grades finer   transmission error um   mesh level dB
              0                     3.00            +0.0
              1                     2.14            -2.9
              2                     1.53            -5.8
              3                     1.09            -8.8
  about 3 dB less mesh tone for each finer grade: a tonal
  noise limit at the village (ch 33) can become a gear
  grinding requirement; the tone is checked on the bench</code></pre>
<p><strong>ایده.</strong> هر ردهٔ دقیق‌ترِ دنده <strong>خطای انتقالِ دنده</strong> را کم می‌کند و صدای درگیری را حدودِ ۳ دسی‌بل. محدودیتِ صدای تونال در روستا (<a href="33-environment-social.html" class="quarto-xref"><span>فصل 33</span></a>) می‌تواند به یک الزامِ سنگ‌زنیِ دنده تبدیل شود. صدای درگیری روی میزِ آزمون وارسی می‌شود. نسبتِ ۱٫۴ در هر رده آموزشی است.</p>
<div id="exm-ch42-gears" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.43 (سه درجهٔ دقت، نُه دسی‌بل)</strong></span> <strong>پرسش.</strong> سه درجهٔ دقتِ بالاتر خطای انتقال و ترازِ صدای درگیری را چقدر تغییر می‌دهند؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(3.00/1.4^3 = 1.09\,\mu\text{m}\)</span> و <span class="math inline">\(20\log_{10}(1.09/3.00) = -8.8\,\text{dB}\)</span>.</p>
<p><strong>تفسیر.</strong> حدِ صدای تُنی در روستا (<a href="33-environment-social.html" class="quarto-xref"><span>فصل 33</span></a>) می‌تواند به الزامِ سنگ‌زنیِ دنده تبدیل شود. هر درجه هزینه دارد. پس الزام از تحلیلِ صدا می‌آید، نه از «هرچه دقیق‌تر بهتر».</p>
</div>
</section>
<section id="sec-ch42-c-weld" class="level3" data-number="42.5.8">
<h3 data-number="42.5.8" class="anchored" data-anchor-id="sec-ch42-c-weld"><span class="header-section-number">42.5.8</span> خستگیِ جوشِ شاسی</h3>
<pre class="text"><code>bedplate weld: damage-equivalent range 32 MPa at 1e+08 cycles (teaching)
  detail category MPa   life cycles     damage in 20 years
                   71      5.84e+07                 1.71
                   90      1.91e+08                 0.52
                  112      5.70e+08                 0.18
  the same load is unsafe on a rough weld and safe on a
  ground one: the detail category is a manufacturing
  outcome - weld profile, grinding and NDT records make it
  true (ch 30, weld fatigue)</code></pre>
<div id="exm-ch42-weld" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.44 (یک بار، دو جوش)</strong></span> <strong>پرسش.</strong> با بازهٔ تنشِ هم‌ارزِ <span class="ltr" dir="ltr">32 MPa</span> در <span class="math inline">\(10^8\)</span> چرخه، آسیبِ ۲۰ ساله با <strong>ردهٔ جزئیاتِ</strong> ۷۱ و ۹۰ چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">1.71</span> و <span class="ltr" dir="ltr">0.52</span>.</p>
<p><strong>تفسیر.</strong> همان بار روی جوشِ زبر ناامن است و روی جوشِ سنگ‌خورده امن. ردهٔ جزئیات نتیجهٔ ساخت است. نیمرخِ جوش، سنگ‌زنی و سوابقِ آزمونِ غیرمخرب آن را راست می‌کنند (<a href="30-structures-foundations.html#sec-ch30-a-fatigue" class="quarto-xref"><span>بخش 30.2.8</span></a>). منحنیِ دوخطیِ فصلِ ۳۰ (<code>structures.sn_life</code>) اینجا دوباره به کار رفته است.</p>
</div>
</section>
<section id="sec-ch42-c-yaw" class="level3" data-number="42.5.9">
<h3 data-number="42.5.9" class="anchored" data-anchor-id="sec-ch42-c-yaw"><span class="header-section-number">42.5.9</span> ترمزِ چرخش</h3>
<p>هر کالیپر با دو سطحِ اصطکاک، ضریبِ <span class="math inline">\(\mu\)</span>، نیروی گیرهٔ <span class="math inline">\(F\)</span> و شعاعِ <span class="math inline">\(r\)</span> گشتاورِ <span class="math inline">\(2\mu F r\)</span> نگه می‌دارد:</p>
<p><span id="eq-ch42-yaw"><span class="math display">\[
n_\text{cal} = \left\lceil \frac{k\,M_\text{yaw}}{2\,\mu\,F\,r} \right\rceil
\tag{42.17}\]</span></span></p>
<pre class="text"><code>yaw brakes holding 6.0 MN m with margin 1.5 (teaching)
  one caliper: 2 faces x 0.4 x 300 kN at 2.0 m = 0.48 MN m
  calipers needed: 19
  friction falls with oil or glazing on the disc, so the
  factory records the clamping test and the pads' burnishing;
  in service the yaw drives also hold, and a slipping nacelle
  is a safety event (ch 32)</code></pre>
<p><strong>ایده.</strong> اصطکاک با روغن یا لعاب‌شدنِ دیسک کم می‌شود. پس کارخانه آزمونِ نیروی گیره و جاافتادنِ لنت‌ها را ثبت می‌کند. در بهره‌برداری، موتورهای چرخش هم نگه می‌دارند. ناسلی که بلغزد رویدادِ ایمنی است (<a href="32-safety-fire-emergency.html" class="quarto-xref"><span>فصل 32</span></a>). عددها آموزشی‌اند.</p>
<div id="exm-ch42-yaw" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.45 (نوزده کالیپر)</strong></span> <strong>پرسش.</strong> برای نگه‌داشتنِ <span class="ltr" dir="ltr">6 MN·m</span> با حاشیهٔ ۱٫۵، و هر کالیپر با دو سطح، <span class="math inline">\(\mu = 0.4\)</span>، <span class="ltr" dir="ltr">300 kN</span> و شعاعِ <span class="ltr" dir="ltr">2 m</span>، چند کالیپر لازم است؟</p>
<p><strong>پاسخ.</strong> هر کالیپر <span class="math inline">\(2 \times 0.4 \times 300 \times 2 = 480\,\text{kN m}\)</span>. پس <span class="math inline">\(\lceil 1.5 \times 6000/480 \rceil = 19\)</span>.</p>
<p><strong>تفسیر.</strong> اگر روغن ضریبِ اصطکاک را به ۰٫۳ برساند، ۱۹ کالیپر فقط حاشیهٔ <span class="math inline">\(19 \times 0.36/6 = 1.14\)</span> می‌دهند. پس پاکیِ دیسک و سابقهٔ آزمونِ نیروی گیره قلمِ ایمنی‌اند.</p>
</div>
</section>
<section id="sec-ch42-c-pi" class="level3" data-number="42.5.10">
<h3 data-number="42.5.10" class="anchored" data-anchor-id="sec-ch42-c-pi"><span class="header-section-number">42.5.10</span> شاخصِ پلاریزاسیون</h3>
<p><strong>شاخصِ پلاریزاسیون</strong> نسبتِ مقاومتِ عایقی پس از ۱۰ دقیقه به پس از ۱ دقیقه است.</p>
<pre class="text"><code>insulation resistance after 1 and 10 minutes (G ohm, teaching)
  dry winding: 2.0 -&gt; 5.0: index 2.5
  damp winding: 0.8 -&gt; 0.9: index 1.12
  a dry winding keeps polarising, so its resistance rises;
  a damp one leaks, so it stays flat - the index catches
  moisture picked up in transport or storage before the
  machine is energised; the test is done by qualified
  people under the maker's procedure, not from this book</code></pre>
<p><strong>ایده.</strong> سیم‌پیچِ خشک همچنان قطبی می‌شود و مقاومتش بالا می‌رود. سیم‌پیچِ مرطوب نشت می‌کند و مقاومتش تخت می‌ماند. شاخص رطوبتی را که در حمل یا انبار جذب شده، پیش از برق‌دار کردن نشان می‌دهد. این آزمون را افرادِ صلاحیت‌دار با روشِ سازنده انجام می‌دهند. این کتاب روشِ آن را نمی‌دهد.</p>
<div id="exm-ch42-pi" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.46 (شاخصی که رطوبت را می‌بیند)</strong></span> <strong>پرسش.</strong> سیم‌پیچی <span class="ltr" dir="ltr">0.8</span> و <span class="ltr" dir="ltr">0.9 GΩ</span> در دقیقهٔ ۱ و ۱۰ می‌خوانَد. شاخص چقدر است و چه می‌گوید؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(0.9/0.8 = 1.125\)</span>. مقاومت تخت مانده است: سیم‌پیچ احتمالاً مرطوب است.</p>
<p><strong>تفسیر.</strong> تصمیمِ خشک‌کردن و دوباره آزمودن با سازنده است. این کتاب روالِ آزمون را نمی‌دهد. تنها حساب و معنای شاخص را می‌دهد.</p>
</div>
</section>
<section id="sec-ch42-c-trace" class="level3" data-number="42.5.11">
<h3 data-number="42.5.11" class="anchored" data-anchor-id="sec-ch42-c-trace"><span class="header-section-number">42.5.11</span> ردیابیِ سریالی</h3>
<pre class="text"><code>serial traceability of the turbine (teaching)
  about 4,500 records a turbine: serials, heat
  numbers, inspection and test reports, torque records
  54,000 records for the twelve turbines
  a heat of bearing steel found weak: which turbines? only a
  record that links heat &gt; bearing &gt; gearbox &gt; turbine
  answers in a day; the turbine's 'birth certificate' is
  handed over with it (ch 49, ch 50)</code></pre>
<p><strong>ایده.</strong> اگر یک ذوبِ فولادِ یاتاقان ضعیف از آب درآید، کدام توربین‌ها آن را دارند؟ فقط سابقه‌ای که ذوب را به یاتاقان، یاتاقان را به جعبه‌دنده و جعبه‌دنده را به توربین وصل کند، در یک روز پاسخ می‌دهد. <strong>شناسنامهٔ</strong> توربین با آن تحویل داده می‌شود (فصل‌های ۴۹ و ۵۰؛ <a href="40-manufacturing-quality.html#sec-ch40-a-trace" class="quarto-xref"><span>بخش 40.3.7</span></a>).</p>
<div id="exm-ch42-trace" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.47 (پنجاه‌وچهار هزار سابقه)</strong></span> <strong>پرسش.</strong> با حدودِ ۴٬۵۰۰ سابقه برای هر توربین، نیروگاه چند سابقه دارد؟ ذوبِ ضعیفِ فولادِ یاتاقان چگونه به توربین‌ها می‌رسد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(4500 \times 12 = 54\,000\)</span>. زنجیر: ذوب ← حلقهٔ یاتاقان ← یاتاقان ← جعبه‌دنده ← توربین.</p>
<p><strong>تفسیر.</strong> اگر یک حلقه از این زنجیر نباشد، پاسخ به‌جای یک روز به بازکردنِ جعبه‌دنده‌ها می‌رسد. پس ردیابی در قرارداد یک تحویل‌دادنی است، با قالبی که سامانهٔ دارایی‌های نیروگاه بخوانَد (<a href="35-scada-communications.html" class="quarto-xref"><span>فصل 35</span></a>).</p>
</div>
</section>
<section id="sec-ch42-c-genyear" class="level3" data-number="42.5.12">
<h3 data-number="42.5.12" class="anchored" data-anchor-id="sec-ch42-c-genyear"><span class="header-section-number">42.5.12</span> ژنراتور در سالِ کامل</h3>
<p>تلفاتِ ژنراتور دو بخش دارند: تلفاتِ بی‌بار <span class="math inline">\(P_0\)</span>، که با بار تغییر نمی‌کند، و تلفِ بار <span class="math inline">\(P_k\)</span>، که با مربعِ بار بالا می‌رود:</p>
<p><span id="eq-ch42-genloss"><span class="math display">\[
P_\text{loss} = P_0 + P_k\,\ell^2, \qquad \eta = \frac{\ell P_r}{\ell P_r + P_\text{loss}}
\tag{42.18}\]</span></span></p>
<pre class="text"><code>generator losses over the data-pack year (teaching: no-load
  40 kW, load losses 90 kW at rated, growing with load^2;
  a rough cubic power curve - ch 11 has the turbine's own)
  efficiency at rated 97.47%; over the year 96.41%
  energy out 13,037 MWh; losses 486 MWh (7734 running hours)
  part load is where a turbine spends its hours, and there
  the fixed no-load losses weigh more: a generator is judged
  by its loss split from the factory test, not by one
  efficiency at rated</code></pre>
<div id="exm-ch42-genyear" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.48 (بازدهِ نامی و بازدهِ سالانه)</strong></span> <strong>پرسش.</strong> بازدهِ ژنراتور در توانِ نامی و در سالِ بستهٔ داده چقدر است؟ چرا فرق دارند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">97.47 %</span> در نامی و <span class="ltr" dir="ltr">96.41 %</span> در سال.</p>
<p><strong>تفسیر.</strong> توربین بیشترِ ساعت‌هایش را در بارِ جزئی می‌گذراند. آنجا تلفاتِ ثابتِ بی‌بار سهمِ بیشتری دارند. پس ژنراتور با تفکیکِ تلفاتش در آزمونِ کارخانه سنجیده می‌شود، نه با یک بازده در نامی. منحنیِ توانِ این درس مکعبیِ ساده است. منحنیِ واقعی در فصلِ ۱۱ است (<a href="11-wind-turbines.html#sec-ch11-a-curve" class="quarto-xref"><span>بخش 11.2.14</span></a>). <strong>وارسی:</strong> <span class="math inline">\(5000/(5000 + 40 + 90) = 0.9747\)</span>.</p>
</div>
</section>
<section id="sec-ch42-c-twist" class="level3" data-number="42.5.13">
<h3 data-number="42.5.13" class="anchored" data-anchor-id="sec-ch42-c-twist"><span class="header-section-number">42.5.13</span> تابِ کابل در سالِ کامل</h3>
<div id="fig-ch42-twist" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch42-twist-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch42-twist.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch42-twist-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;42.6: تابِ خالصِ کابلِ توربینی که در سالِ بستهٔ داده جهتِ باد را دنبال می‌کند، در برابرِ حدِ بازکردنِ سه دور.
</figcaption>
</figure>
</div>
<pre class="text"><code>cable twist from the data-pack year of wind direction (yaw deadband 8 deg)
  untwist at +-3 turns: 0 untwist(s) a year
  largest twist in the year 2.9 turns; at the year's end -2.7
  this site's winds turn back and forth more than round: the
  limit is approached, not passed, in a typical year
  the cable loop in the tower takes a few turns; the
  controller unwinds when the count reaches the limit -
  the loop's length, clamps and drip loop are installation
  hold points, and the twist count is a monitored signal</code></pre>
<p><strong>ایده.</strong> حلقهٔ کابل در برج چند دور تاب را تحمل می‌کند. کنترل‌گر وقتی شمار به حد برسد آن را باز می‌کند. در این ساختگاه بادها بیشتر رفت‌وبرگشت دارند تا چرخش، و حد در یک سالِ عادی نزدیک می‌شود اما رد نمی‌شود. طولِ حلقه، بست‌ها و حلقهٔ چکه نقطه‌های توقفِ نصب‌اند. شمارِ تاب سیگنالی پایش‌شده است.</p>
<div id="exm-ch42-twist" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.49 (یک‌دهمِ دور)</strong></span> <strong>پرسش.</strong> در سالِ بستهٔ داده کابل چند بار باز می‌شود و بیشترین تاب چقدر است؟</p>
<p><strong>پاسخ.</strong> هیچ بار. بیشترین تاب <span class="ltr" dir="ltr">2.9</span> دور در برابرِ حدِ ۳.</p>
<p><strong>تفسیر.</strong> حاشیه یک‌دهمِ دور است. سالی با چرخشِ بیشترِ باد به حد می‌رسد. پس شمار، نه تقویم، بازکردن را راه می‌اندازد، و شمارنده‌ای که پس از قطعِ برق صفر شود یافتهٔ ایمنی است.</p>
</div>
</section>
<section id="sec-ch42-c-cover" class="level3" data-number="42.5.14">
<h3 data-number="42.5.14" class="anchored" data-anchor-id="sec-ch42-c-cover"><span class="header-section-number">42.5.14</span> آفتاب روی پوشش ناسل</h3>
<pre class="text"><code>sun on the nacelle cover (120 m2 facing the sky, 900 W/m2, teaching)
  ventilation 6 kg/s of air through the nacelle
  cover colour   absorbed   heat into nacelle kW   air rise K
  white               25%                    6.8          1.1
  grey                60%                   16.2          2.7
  a few kelvin more nacelle air come straight off the
  cooling margin on the hottest hours (lesson C): the
  cover's colour is a thermal choice as much as a look</code></pre>
<p><strong>ایده.</strong> چند کلوین هوای گرم‌ترِ ناسل مستقیم از حاشیهٔ خنک‌کاری در داغ‌ترین ساعت‌ها کم می‌شود (<a href="#sec-ch42-c-cooling" class="quarto-xref"><span>بخش 42.5.3</span></a>). پس رنگِ پوشش انتخابی گرمایی است، نه فقط ظاهری.</p>
<div id="exm-ch42-cover" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.50 (رنگِ سفید، یک‌ونیم کلوین)</strong></span> <strong>پرسش.</strong> پوششِ سفید و خاکستری چه اختلافی در دمای هوای ناسل می‌سازند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">1.1</span> در برابرِ <span class="ltr" dir="ltr">2.7 K</span>، یعنی <span class="ltr" dir="ltr">1.6 K</span> اختلاف.</p>
<p><strong>تفسیر.</strong> در ۱۹۸ ساعتِ بالای ۳۵ درجه، که ظرفیتِ خنک‌کاری تا ۸۱ درصد پایین می‌آید (<a href="#sec-ch42-c-cooling" class="quarto-xref"><span>بخش 42.5.3</span></a>)، همین <span class="ltr" dir="ltr">1.6 K</span> از حاشیهٔ خنک‌کاری کم می‌شود. پس رنگ در قراردادِ خرید می‌آید.</p>
</div>
</section>
<section id="sec-ch42-c-crane" class="level3" data-number="42.5.15">
<h3 data-number="42.5.15" class="anchored" data-anchor-id="sec-ch42-c-crane"><span class="header-section-number">42.5.15</span> جرثقیلِ خدمت در ناسل</h3>
<pre class="text"><code>nacelle service crane of 10 t (teaching)
  liftable inside: converter, pitch drive, yaw drive, cooling pump
  need an external crane:
    main shaft and bearing (35 t)
    gearbox (45 t)
    generator (12 t)
    bedplate and frame (40 t)
    yaw bearing, drives, brakes (14 t)
  a part that the service crane can lift is a day's job; one
  that needs a main crane is a campaign (lesson A): splitting
  a generator into modules or a gearbox into stages is
  design for maintainability, decided at the drawing board</code></pre>
<p><strong>ایده.</strong> جزئی که جرثقیلِ خدمت بلند می‌کند، کارِ یک روز است. جزئی که جرثقیلِ اصلی می‌خواهد، یک کارزار است (<a href="#sec-ch42-a-replace" class="quarto-xref"><span>بخش 42.3.5</span></a>). ژنراتورِ ۱۲ تنی فقط دو تن از ظرفیتِ ۱۰ تنی بیشتر است. تقسیمِ ژنراتور به ماژول یا جعبه‌دنده به مرحله‌ها <strong>طراحی برای نگهداری‌پذیری</strong> است و روی میزِ نقشه تصمیم گرفته می‌شود.</p>
<div id="exm-ch42-crane-service" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.51 (دو تن بیشتر)</strong></span> <strong>پرسش.</strong> کدام جزءِ سنگین به ظرفیتِ ۱۰ تنیِ جرثقیلِ خدمت نزدیک‌تر است؟</p>
<p><strong>پاسخ.</strong> ژنراتورِ <span class="ltr" dir="ltr">12 t</span>، فقط دو تن بیشتر. بقیه از ۱۴ تا ۴۵ تن‌اند.</p>
<p><strong>تفسیر.</strong> اگر ژنراتور در دو بخشِ کمتر از ده تن باز شود، تعویضش کارِ یک روز با جرثقیلِ خدمت است، نه یک کارزار با جرثقیلِ اصلی. این تصمیم روی میزِ نقشهٔ سازنده گرفته می‌شود و خریدار می‌تواند آن را بپرسد.</p>
</div>
</section>
<section id="sec-ch42-c-place" class="level3" data-number="42.5.16">
<h3 data-number="42.5.16" class="anchored" data-anchor-id="sec-ch42-c-place"><span class="header-section-number">42.5.16</span> جای مبدل و ترانسفورماتور</h3>
<pre class="text"><code>cable from nacelle to tower base, 110 m, at rated (teaching cables)
  what runs down                  voltage V   current A   copper mm2   loss kW
  690 V from the converter            690        4404         2160      66.7
  33 kV from a nacelle transformer  33000          92           95       0.7
  low voltage needs nine parallel cables and still loses more;
  a nacelle transformer saves copper and loss but lifts 8 t
  to the top and adds a medium-voltage fire and access question
  - Plant P's turbines keep it at the tower base (D-029, dry
  type, ch 25); the split is a design choice the plant inherits</code></pre>
<div id="exm-ch42-place" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.52 (نُه کابلِ موازی یا یک ترانسفورماتور در بالا)</strong></span> <strong>پرسش.</strong> ولتاژِ پایین از ناسل تا پایه و ولتاژِ متوسط از یک ترانسفورماتورِ ناسل را با جریان و تلفات مقایسه کنید.</p>
<p><strong>پاسخ.</strong> ولتاژِ پایین <span class="ltr" dir="ltr">4,404 A</span> و <span class="ltr" dir="ltr">66.7 kW</span> تلفات در نامی دارد، با نُه کابلِ موازی. ولتاژِ متوسط <span class="ltr" dir="ltr">92 A</span> و <span class="ltr" dir="ltr">0.7 kW</span>.</p>
<p><strong>تفسیر.</strong> ترانسفورماتورِ ناسل مس و تلفات را صرفه‌جویی می‌کند، اما ۸ تن را به بالا می‌برد، با پرسش‌های آتش و دسترسیِ ولتاژِ متوسط. این تقسیم انتخابِ طراحیِ توربین است که نیروگاه به ارث می‌برد. شبکهٔ جمع‌آوریِ فصلِ ۲۴ از همان نقطه آغاز می‌شود (<a href="24-cables-switchgear.html" class="quarto-xref"><span>فصل 24</span></a>). <strong>وارسی:</strong> <span class="math inline">\(I = 5\times10^6/(\sqrt3 \times 690 \times 0.95) = 4404\,\text{A}\)</span>.</p>
</div>
</section>
<section id="sec-ch42-c-retension" class="level3" data-number="42.5.17">
<h3 data-number="42.5.17" class="anchored" data-anchor-id="sec-ch42-c-retension"><span class="header-section-number">42.5.17</span> نمونه‌گیریِ سفت‌کردنِ دوباره</h3>
<pre class="text"><code>tower flange bolts: 450 a turbine, 9 loose (teaching)
  a yearly check of 10% (45 bolts) finds at least one: 62%
  a sample tells whether looseness exists, not which bolts:
  one loose bolt found opens a full check of that flange;
  bolts are marked so a turned nut shows at a glance - a
  cheap aid that makes every visit a 100 % visual check</code></pre>
<p><strong>ایده.</strong> نمونه می‌گوید شلی هست یا نه، نه اینکه کدام پیچ. یک پیچِ شلِ یافته بازرسیِ کاملِ آن فلنج را باز می‌کند. پیچ‌ها نشانه‌گذاری می‌شوند تا مهرهٔ چرخیده با یک نگاه دیده شود. این کمکِ ارزان هر بازدید را به وارسیِ چشمیِ صددرصد تبدیل می‌کند (<a href="30-structures-foundations.html#sec-ch30-c-retension" class="quarto-xref"><span>بخش 30.4.14</span></a>).</p>
<div id="exm-ch42-retension" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.53 (چهل‌وپنج پیچ از چهارصدوپنجاه)</strong></span> <strong>پرسش.</strong> اگر ۹ پیچ از ۴۵۰ شل باشند، وارسیِ تصادفیِ ۴۵ پیچ با چه احتمالی دست‌کم یکی را می‌یابد؟</p>
<p><strong>پاسخ.</strong> تقریباً <span class="math inline">\(1 - 0.9^9 = 61\,\%\)</span>. حسابِ دقیق ۶۲ درصد است.</p>
<p><strong>تفسیر.</strong> یعنی تقریباً در دو سال از پنج سال، شلی دیده نمی‌شود. نشانه‌گذاریِ پیچ‌ها این ضعف را می‌پوشاند.</p>
</div>
</section>
<section id="sec-ch42-c-case" class="level3" data-number="42.5.18">
<h3 data-number="42.5.18" class="anchored" data-anchor-id="sec-ch42-c-case"><span class="header-section-number">42.5.18</span> عمقِ لایهٔ سخت‌شدهٔ دنده</h3>
<p>دندهٔ کربوره‌شده سطحی سخت و مغزی چقرمه دارد. <strong>عمقِ لایهٔ سخت</strong> عمقی است که در آن سختی به حدی معین می‌رسد. روی نمونهٔ آزمونِ هر ذوب با خطِ سختی‌سنجی خوانده می‌شود.</p>
<div id="fig-ch42-hardness" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch42-hardness-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch42-hardness.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch42-hardness-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;42.7: سختیِ نمونهٔ آزمونِ ذوبِ <span class="ltr" dir="ltr">HT-43</span> در برابرِ عمق. لایهٔ سخت پیش از بازهٔ مشخصه به حدِ ۵۵۰ ویکرز می‌رسد.
</figcaption>
</figure>
</div>
<pre class="text"><code>carburised gear: depth where hardness falls to 550 HV
  (traverse on a test coupon; teaching spec 2.4 - 3.2 mm)
  heat    case depth mm   verdict
  HT-41            2.82   accept
  HT-42            2.96   accept
  HT-43            2.09   NCR
  a shallow case wears and pits under contact stress; the
  depth is read off the curve, not off one point, and a
  failed coupon puts every gear of that heat on hold</code></pre>
<div id="exm-ch42-case" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.54 (یک ذوب، همهٔ دنده‌ها)</strong></span> <strong>پرسش.</strong> کدام ذوب از بازهٔ آموزشیِ <span class="ltr" dir="ltr">2.4</span> تا <span class="ltr" dir="ltr">3.2 mm</span> بیرون است؟ پیامدش چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">HT-43</span> با <span class="ltr" dir="ltr">2.09 mm</span>.</p>
<p><strong>تفسیر.</strong> لایهٔ سختِ کم‌عمق زیرِ تنشِ تماسی می‌ساید و حفره‌دار می‌شود. عمق از منحنی خوانده می‌شود، نه از یک نقطه. نمونهٔ ردشده همهٔ دنده‌های آن ذوب را نگه می‌دارد. این ردیابیِ ذوب در <a href="#sec-ch42-c-trace" class="quarto-xref"><span>بخش 42.5.11</span></a> است. بازهٔ مشخصه را طراحِ جعبه‌دنده می‌دهد. عملیاتِ حرارتی دانشِ کارخانه است و این کتاب آن را نمی‌دهد.</p>
</div>
</section>
<section id="sec-ch42-c-capthick" class="level3" data-number="42.5.19">
<h3 data-number="42.5.19" class="anchored" data-anchor-id="sec-ch42-c-capthick"><span class="header-section-number">42.5.19</span> توانِ ضخامتِ کلاهک در ایستگاه‌ها</h3>
<pre class="text"><code>spar-cap thickness by station, 25 blades (UT gauge, +-6 % tol.)
  station m   nominal mm   mean mm   sd    Cpk
         10           65      65.1  0.90   1.41
         30           47      46.8  0.64   1.36
         50           25      25.1  0.61   0.76
  the station at 50 m has the lowest capability: thin
  plies near the tip drop off in steps, and a missing step
  is a large share of a thin cap - the ply map's checks
  are densest where the cap is thinnest</code></pre>
<p><strong>ایده.</strong> ایستگاهِ ۵۰ متری کمترین توان را دارد. نزدیکِ نوک، لایه‌ها پله‌پله کم می‌شوند و یک پلهٔ جاافتاده سهمِ بزرگی از کلاهکِ نازک است. پس وارسی‌های نقشهٔ لایه‌ها جایی متراکم‌ترند که کلاهک نازک‌تر است. ضخامت‌های اسمی از کلاهک‌های فصلِ ۱۱ آمده‌اند (<a href="11-wind-turbines.html#exm-ch11-bladebeam" class="quarto-xref">مثال&nbsp;<span>11.29</span></a>).</p>
<div id="exm-ch42-capthick" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.55 (توانِ نوک)</strong></span> <strong>پرسش.</strong> توانِ فرایندِ ضخامتِ کلاهک در ایستگاهِ ۵۰ متری را وارسی کنید.</p>
<p><strong>پاسخ.</strong> رواداری <span class="math inline">\(\pm 6\,\%\)</span> از <span class="ltr" dir="ltr">25 mm</span> یعنی <span class="math inline">\(\pm 1.5\,\text{mm}\)</span>. <span class="math inline">\(C_{pk} = (1.5 - 0.1)/(3 \times 0.61) = 0.76\)</span>.</p>
<p><strong>تفسیر.</strong> در ۱۰ متری همان فرایند <span class="ltr" dir="ltr">1.41</span> می‌دهد. انحرافِ مطلق در نوک کمی کمتر است (<span class="ltr" dir="ltr">0.61</span> در برابرِ <span class="ltr" dir="ltr">0.90 mm</span>)، اما رواداری از <span class="ltr" dir="ltr">3.9</span> به <span class="ltr" dir="ltr">1.5 mm</span> کوچک می‌شود. پس نوک ضعیف‌ترین ایستگاه است و وارسی‌ها آنجا متراکم‌ترند.</p>
</div>
</section>
<section id="sec-ch42-c-copq" class="level3" data-number="42.5.20">
<h3 data-number="42.5.20" class="anchored" data-anchor-id="sec-ch42-c-copq"><span class="header-section-number">42.5.20</span> هزینهٔ کیفیتِ کارخانهٔ پره</h3>
<pre class="text"><code>cost of quality of one year's blades (36, teaching k u)
  category            k u    share
  prevention           130       5%
  appraisal            240      10%
  internal failure     730      31%
  external failure    1280      54%
  total 2,380 k u, 66 k u a blade
  failures cost 15 times prevention: a blade exchanged in
  the field costs more than all prevention together - the
  same lesson as the skids of ch 40, in a heavier product</code></pre>
<p><strong>ایده.</strong> خرابی‌ها ۱۵ برابرِ پیشگیری هزینه دارند. یک تعویضِ پره در میدان از همهٔ پیشگیری گران‌تر است. همان درسِ اسکیدهای فصلِ ۴۰ است، در محصولی سنگین‌تر (<a href="40-manufacturing-quality.html#sec-ch40-c-copq" class="quarto-xref"><span>بخش 40.5.13</span></a>). عددها آموزشی‌اند. ساختارِ چهار دسته عمومی است.</p>
<div id="exm-ch42-copq" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.56 (پانزده برابر)</strong></span> <strong>پرسش.</strong> هزینهٔ خرابی‌ها چند برابرِ پیشگیری است؟ سهمِ خرابیِ بیرونی؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\((730 + 1280)/130 = 15\)</span> برابر. خرابیِ بیرونی ۵۴ درصد.</p>
<p><strong>تفسیر.</strong> یک تعویضِ پره در میدان <span class="ltr" dir="ltr">900 k u</span> است، هفت برابرِ همهٔ پیشگیری. هر پیشگیری‌ای که یک تعویض را بگیرد، خرجِ خود را می‌دهد.</p>
</div>
</section>
<section id="sec-ch42-c-rise" class="level3" data-number="42.5.21">
<h3 data-number="42.5.21" class="anchored" data-anchor-id="sec-ch42-c-rise"><span class="header-section-number">42.5.21</span> دمای سیم‌پیچ از مقاومت</h3>
<p>مقاومتِ مس با دما بالا می‌رود. اگر مقاومتِ سرد <span class="math inline">\(R_1\)</span> در <span class="math inline">\(T_1\)</span> و گرم <span class="math inline">\(R_2\)</span> باشد، دمای میانگینِ سیم‌پیچِ گرم:</p>
<p><span id="eq-ch42-rise"><span class="math display">\[
T_2 = \frac{R_2}{R_1}\,(234.5 + T_1) - 234.5
\tag{42.19}\]</span></span></p>
<pre class="text"><code>winding temperature from its resistance (copper, 234.5 K rule)
  cold 15.20 mOhm at 20 C; hot 20.10 mOhm after the heat run
  T_hot = R_hot / R_cold x (234.5 + T_cold) - 234.5 = 102.0 C
  average rise 82.0 K (the hot spot is higher)
  the resistance gives the winding's mean temperature, which
  no sensor on the surface can: the heat run's record is how
  the generator's thermal class margin is shown (lesson C)</code></pre>
<p><strong>ایده.</strong> مقاومت دمای میانگینِ سیم‌پیچ را می‌دهد، که هیچ حسگرِ سطحی نمی‌دهد. پس سابقهٔ آزمونِ گرمایی راهِ نشان‌دادنِ حاشیهٔ <strong>کلاسِ گرمایی</strong>ِ ژنراتور است (<a href="#sec-ch42-c-insulation" class="quarto-xref"><span>بخش 42.5.4</span></a>). نقطهٔ داغ از میانگین بالاتر است. فاصلهٔ آن دو را طراحیِ سازنده می‌دهد. این آزمون را افرادِ صلاحیت‌دار با روشِ سازنده انجام می‌دهند.</p>
<div id="exm-ch42-rise" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.57 (دمای سیم‌پیچ از دو خواندن)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">15.20 mΩ</span> در <span class="ltr" dir="ltr">20 °C</span> و <span class="ltr" dir="ltr">20.10 mΩ</span> پس از آزمونِ گرمایی، دمای میانگینِ سیم‌پیچ چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(T_2 = (20.10/15.20) \times 254.5 - 234.5 = 102.0\,^\circ\text{C}\)</span>؛ افزایش <span class="ltr" dir="ltr">82 K</span>.</p>
<p><strong>تفسیر.</strong> یک درصد خطا در یکی از دو خواندن حدودِ سه کلوین خطا در دما می‌سازد. پس هر دو خواندن با یک دستگاه و پس از نشستنِ دمای سرد انجام می‌شوند. <strong>وارسی:</strong> <span class="math inline">\(0.01 \times 336.5 = 3.4\,\text{K}\)</span>.</p>
</div>
</section>
<section id="sec-ch42-c-contact" class="level3" data-number="42.5.22">
<h3 data-number="42.5.22" class="anchored" data-anchor-id="sec-ch42-c-contact"><span class="header-section-number">42.5.22</span> تماسِ دندانه زیرِ لایهٔ سخت</h3>
<p>دو دندانه در تماس مانندِ دو استوانه‌اند (تماسِ هرتزی). نوارِ تماس نیم‌پهنای <span class="math inline">\(b\)</span> دارد و فشارِ بیشینهٔ <span class="math inline">\(p_\text{H}\)</span>. برشِ زیرِ مرکزِ نوار در عمقِ <span class="math inline">\(z\)</span>:</p>
<p><span id="eq-ch42-hertz"><span class="math display">\[
\begin{aligned}
b &amp;= \sqrt{\frac{4F'R'}{\pi E^*}}, \qquad p_\text{H} = \frac{2F'}{\pi b} \\
\tau(z) &amp;= p_\text{H}\left(\zeta - \frac{\zeta^2}{\sqrt{1+\zeta^2}}\right), \qquad \zeta = \frac{z}{b}
\end{aligned}
\tag{42.20}\]</span></span></p>
<p><span class="math inline">\(F'\)</span> نیرو بر واحدِ پهنای دندانه است، <span class="math inline">\(R'\)</span> شعاعِ هم‌ارز و <span class="math inline">\(E^*\)</span> مدولِ هم‌ارزِ دو فولاد. برش در <span class="math inline">\(\zeta = 0.786\)</span> به بیشینهٔ <span class="math inline">\(0.300\,p_\text{H}\)</span> می‌رسد، یعنی زیرِ سطح، نه روی آن.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb65"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb65-1"><a href="#cb65-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> hertz_line(f_n_mm: <span class="bu">float</span>, r_mm: <span class="bu">float</span>, e_star: <span class="bu">float</span> <span class="op">=</span> <span class="fl">115e3</span>):</span>
<span id="cb65-2"><a href="#cb65-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Line contact of two steel cylinders (Hertz): half width b (mm),</span></span>
<span id="cb65-3"><a href="#cb65-3" aria-hidden="true" tabindex="-1"></a><span class="co">    peak pressure (MPa), depth (mm) and value (MPa) of the largest shear."""</span></span>
<span id="cb65-4"><a href="#cb65-4" aria-hidden="true" tabindex="-1"></a>    b <span class="op">=</span> math.sqrt(<span class="dv">4</span> <span class="op">*</span> f_n_mm <span class="op">*</span> r_mm <span class="op">/</span> (math.pi <span class="op">*</span> e_star))</span>
<span id="cb65-5"><a href="#cb65-5" aria-hidden="true" tabindex="-1"></a>    p <span class="op">=</span> <span class="dv">2</span> <span class="op">*</span> f_n_mm <span class="op">/</span> (math.pi <span class="op">*</span> b)</span>
<span id="cb65-6"><a href="#cb65-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> b, p, <span class="fl">0.786</span> <span class="op">*</span> b, <span class="fl">0.300</span> <span class="op">*</span> p</span>
<span id="cb65-7"><a href="#cb65-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb65-8"><a href="#cb65-8" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb65-9"><a href="#cb65-9" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> shear_profile(zeta: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb65-10"><a href="#cb65-10" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Shear under the centre of the contact, as a share of p (z = zeta b)."""</span></span>
<span id="cb65-11"><a href="#cb65-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> zeta <span class="op">-</span> zeta <span class="op">**</span> <span class="dv">2</span> <span class="op">/</span> math.sqrt(<span class="dv">1</span> <span class="op">+</span> zeta <span class="op">**</span> <span class="dv">2</span>)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch42-contact" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch42-contact-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch42-contact.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch42-contact-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;42.8: برشِ زیرِ مرکزِ تماسِ دندانه در برابرِ عمق. بیشینه زیرِ سطح است. عمقِ لایهٔ سختِ ذوبِ <span class="ltr" dir="ltr">HT-43</span> و بازهٔ مشخصه نشان داده شده‌اند.
</figcaption>
</figure>
</div>
<pre class="text"><code>tooth contact as two cylinders: 2500 N/mm of face, equivalent radius 40 mm
  load case        b mm   p MPa   shear max at mm   MPa   case needed (2.5 x)
  nominal          1.05    1513              0.83   454    2.07 mm
  edge load x 1.3  1.20    1725              0.94   517    2.36 mm
  the shear peaks below the surface, not on it: the hard case
  must reach well past that depth or cracks start under it
  (teaching rule 2.5 x). A misaligned mesh loads one edge -
  2.36 mm is needed then, which is what the 2.4 mm floor of
  lesson C covers; HT-43 at 2.09 mm meets only the nominal case</code></pre>
<div id="exm-ch42-contact" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.58 (چرا کفِ مشخصه ۲٫۴ میلی‌متر است؟)</strong></span> <strong>پرسش.</strong> با <span class="math inline">\(F' = 2500\,\text{N/mm}\)</span>، <span class="math inline">\(R' = 40\,\text{mm}\)</span> و <span class="math inline">\(E^* = 115\,\text{GPa}\)</span>، نیم‌پهنا، فشار و عمقِ برشِ بیشینه چقدر است؟ با قاعدهٔ آموزشیِ ۲٫۵ برابر، چه عمقی از لایهٔ سخت لازم است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(b = 1.05\,\text{mm}\)</span>، <span class="math inline">\(p_\text{H} = 1513\,\text{MPa}\)</span>، بیشینهٔ برش <span class="ltr" dir="ltr">454 MPa</span> در <span class="ltr" dir="ltr">0.83 mm</span>. عمقِ لازم <span class="ltr" dir="ltr">2.07 mm</span>. با بارِ لبه‌ایِ ۱٫۳ برابر <span class="ltr" dir="ltr">2.36 mm</span>.</p>
<p><strong>تفسیر.</strong> <span class="math inline">\(b\)</span> با جذرِ نیرو بزرگ می‌شود: ۳۰ درصد بارِ بیشتر برش را ۱۴ درصد عمیق‌تر می‌برد. دندانه‌ای که ناهم‌محوری بارش را به یک لبه رانده، همان عمقِ کفِ ۲٫۴ میلی‌متری را لازم دارد (<a href="#sec-ch42-c-align" class="quarto-xref"><span>بخش 42.5.6</span></a>). ذوبِ <span class="ltr" dir="ltr">HT-43</span> با <span class="ltr" dir="ltr">2.09 mm</span> فقط بارِ اسمی را تاب می‌آورد. پس هم‌محوری و عمقِ لایهٔ سخت یک داستان‌اند. عمقِ لازمِ واقعی را طراحِ جعبه‌دنده با روشِ رده‌بندیِ دنده می‌دهد. <strong>وارسی:</strong> <span class="math inline">\(b = \sqrt{4 \times 2500 \times 40/(\pi \times 115\,000)} = 1.05\,\text{mm}\)</span>.</p>
</div>
</section>
<section id="sec-ch42-c-loss" class="level3" data-number="42.5.23">
<h3 data-number="42.5.23" class="anchored" data-anchor-id="sec-ch42-c-loss"><span class="header-section-number">42.5.23</span> تلفاتِ جعبه‌دنده: دو راهِ اندازه‌گیری</h3>
<pre class="text"><code>gearbox loss 106 kW at rated: two ways to measure it (teaching)
  direct: input and output power, each to 0.3%
  loss as a difference of two large numbers: +-22 kW
    (21% of the loss)
  back to back: the supply makes up 472 kW of losses (meter 0.2%)
  machine losses known to 5%; one gearbox: +-4.6 kW (4.4%)
  the rig measures the small number directly instead of
  subtracting two big ones - its loss result is 5 times
  sharper, which is why efficiency claims cite it</code></pre>
<p><strong>ایده.</strong> اختلافِ دو عددِ بزرگ خطای هر دو را به ارث می‌برد. تلفاتِ <span class="ltr" dir="ltr">106 kW</span> از تفاضلِ دو توانِ پنج‌مگاواتی با خطای ۲۱ درصد به دست می‌آید. آزمونِ پشت‌به‌پشت (<a href="#sec-ch42-c-b2b" class="quarto-xref"><span>بخش 42.5.1</span></a>) همان عددِ کوچک را مستقیم می‌خوانَد: منبع فقط تلفات را جبران می‌کند. پس خطا به حدودِ ۴ درصد می‌رسد. ادعای بازده باید روشِ اندازه‌گیری‌اش را بگوید. ضریب‌های خطا آموزشی‌اند.</p>
<div id="exm-ch42-loss" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.59 (پنج برابر دقیق‌تر)</strong></span> <strong>پرسش.</strong> خطای تلفات در دو روش چقدر است؟</p>
<p><strong>پاسخ.</strong> مستقیم: <span class="math inline">\(\sqrt{(0.003 \times 5313)^2 + (0.003 \times 5207)^2} = 22\,\text{kW}\)</span>، یعنی ۲۱ درصد. پشت‌به‌پشت: <span class="ltr" dir="ltr">4.6 kW</span>، یعنی ۴٫۴ درصد.</p>
<p><strong>تفسیر.</strong> با ۲۱ درصد خطا، جعبه‌دنده‌ای که ۱۰ درصد بیشتر تلف دارد از جعبه‌دندهٔ خوب جدا نمی‌شود. تضمینِ تلفات بدونِ روشی که آن را بسنجد، قابل‌اجرا نیست.</p>
</div>
</section>
<section id="sec-ch42-c-sharing" class="level3" data-number="42.5.24">
<h3 data-number="42.5.24" class="anchored" data-anchor-id="sec-ch42-c-sharing"><span class="header-section-number">42.5.24</span> سهمِ بار میانِ سیاره‌ها</h3>
<p>در طبقهٔ سیاره‌ای، بار میانِ سه سیاره تقسیم می‌شود. اگر سوراخِ پینِ یک سیاره روی حامل کمی جلوتر باشد، آن سیاره زودتر درگیر می‌شود و بیشتر می‌برد. <strong>ضریبِ سهمِ بار</strong> با سختیِ درگیری <span class="math inline">\(k\)</span>، خطای جای پین <span class="math inline">\(\delta\)</span> و نیروی درگیری <span class="math inline">\(F\)</span> (مدلِ آموزشی):</p>
<p><span id="eq-ch42-sharing"><span class="math display">\[
K_\gamma = 1 + \frac{2}{3}\,\frac{k\,\delta}{F}
\tag{42.21}\]</span></span></p>
<pre class="text"><code>first planetary stage, three planets: input torque 4.43 MN m
  mesh force per planet 1.34 MN; mesh stiffness 8 kN/um (teaching)
  pin error um   load factor   planet bearing life
             5         1.020                 94%
            10         1.040                 88%
            20         1.080                 77%
            40         1.159                 61%
  the planet whose pin sits ahead meets the load first and
  carries more; life falls with the load to the power 10/3
  (ch 11) - pin-hole position on the carrier is a critical
  dimension, measured and recorded per carrier</code></pre>
<div id="exm-ch42-sharing" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.60 (بیست میکرومتر، یک‌چهارم از عمر)</strong></span> <strong>پرسش.</strong> با نیروی درگیریِ <span class="ltr" dir="ltr">1.34 MN</span> و سختیِ <span class="ltr" dir="ltr">8 kN/µm</span>، خطای ۲۰ میکرومتری چه ضریبی می‌سازد؟ عمرِ یاتاقانِ آن سیاره چقدر کم می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(K_\gamma = 1 + (2/3) \times 8 \times 20/1340 = 1.08\)</span>. عمر <span class="math inline">\(1.08^{-10/3} = 0.77\)</span> برابر.</p>
<p><strong>تفسیر.</strong> بیست میکرومتر، کمتر از ضخامتِ یک تار مو، ۲۳ درصد از عمرِ یاتاقان می‌برد. پس جای سوراخ‌های پین روی حامل ابعادِ بحرانی‌اند و برای هر حامل اندازه‌گیری و ثبت می‌شوند. خورشیدِ شناور و پین‌های انعطاف‌پذیر این اثر را کم می‌کنند. این‌ها انتخاب‌های طراحِ جعبه‌دنده‌اند.</p>
</div>
</section>
<section id="sec-ch42-c-fouling" class="level3" data-number="42.5.25">
<h3 data-number="42.5.25" class="anchored" data-anchor-id="sec-ch42-c-fouling"><span class="header-section-number">42.5.25</span> گرد و غبار روی خنک‌کن</h3>
<pre class="text"><code>cooler fouled by dust: capacity x factor; the turbine derates
  to what the cooler can carry (load share from the data-pack
  wind, heat proportional to load; teaching)
  cooler kept   hours derated   energy lost MWh/yr (12 turbines)
         100%              19                 67
          85%              61                391
          70%             312               2071
  a clean cooler sized for 35 C hardly ever limits: the hot
  hours are rarely windy ones; dust takes the margin away, so
  cleaning the fins is on the maintenance plan and the
  cooler's pressure drop is a monitored signal (ch 37)</code></pre>
<div id="exm-ch42-fouling" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.61 (خنک‌کنِ تمیز، خنک‌کنِ خاکی)</strong></span> <strong>پرسش.</strong> اگر گرد و غبار ظرفیتِ خنک‌کن را به ۷۰ درصد برساند، چند ساعت کاهشِ توان و چه انرژی‌ای از دست می‌رود؟</p>
<p><strong>پاسخ.</strong> ۳۱۲ ساعت و <span class="ltr" dir="ltr">2,071 MWh</span> در سال برای دوازده توربین، در برابرِ ۱۹ ساعت و <span class="ltr" dir="ltr">67 MWh</span> با خنک‌کنِ تمیز.</p>
<p><strong>تفسیر.</strong> خنک‌کنِ تمیز به‌ندرت محدود می‌کند: ساعت‌های داغ کمتر بادی‌اند. گرد و غبار حاشیه را می‌برد و انرژیِ ازدست‌رفته سی برابر می‌شود. پس شستنِ پره‌های خنک‌کن در برنامهٔ نگهداری می‌آید و افتِ فشارِ هوای آن سیگنالی پایش‌شده است (<a href="37-performance-analytics.html" class="quarto-xref"><span>فصل 37</span></a>). بارِ گرمایی متناسب با بار فرض شده است، که آموزشی است.</p>
</div>
</section>
<section id="sec-ch42-c-airgap" class="level3" data-number="42.5.26">
<h3 data-number="42.5.26" class="anchored" data-anchor-id="sec-ch42-c-airgap"><span class="header-section-number">42.5.26</span> خروج از مرکزِ فاصلهٔ هواییِ ژنراتور</h3>
<p>فاصلهٔ هوایی در چند نقطهٔ گرداگردِ استاتور خوانده می‌شود. هماهنگِ نخستِ خواندن‌ها جابه‌جاییِ روتور را می‌دهد:</p>
<p><span id="eq-ch42-airgap"><span class="math display">\[
e_x = -\frac{2}{N}\sum_{k} g_k \cos\theta_k, \qquad e_y = -\frac{2}{N}\sum_{k} g_k \sin\theta_k
\tag{42.22}\]</span></span></p>
<pre class="text"><code>generator air gap read at 8 points around the stator (mm):
  4.21, 4.34, 4.30, 4.06, 3.79, 3.66, 3.71, 3.94
  mean gap 4.00 mm; first harmonic: rotor off centre by 0.35 mm
    toward 235 deg, 8.8% of the gap
    (teaching limit 10%)
  the first harmonic of the readings is the offset of the
  rotor; what is left is the stator's out-of-roundness - the
  offset sets the unbalanced magnetic pull of ch 8</code></pre>
<p><strong>ایده.</strong> روتور <span class="ltr" dir="ltr">0.35 mm</span> از مرکز دور است: <span class="ltr" dir="ltr">8.8 %</span> از فاصلهٔ هوایی، زیرِ حدِ آموزشیِ ده درصد. بقیهٔ تغییرِ خواندن‌ها گردنبودنِ استاتور است. کششِ مغناطیسیِ نامتقارنِ فصلِ ۸ با همین جابه‌جایی بزرگ می‌شود (<a href="08-electrical-machines.html#sec-ch08-c-ump" class="quarto-xref"><span>بخش 8.4.16</span></a>). در ده درصد حدودِ <span class="ltr" dir="ltr">43 kN</span> بود، بیش از وزنِ روتورِ سه‌تنیِ فصلِ ۸ (<span class="ltr" dir="ltr">29 kN</span>). پس خواندن‌ها و حاصلِ هماهنگِ نخست در سابقهٔ ژنراتور می‌آیند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch42-b2b" class="quarto-xref">معادلهٔ&nbsp;<span>42.14</span></a> را توضیح دهید. چرا شبکه فقط تلفات را می‌دهد؟</li>
<li>توانِ شبکه در آزمونِ پشت‌به‌پشت چه چیزی را دربارهٔ بازده می‌گوید؟</li>
<li>چرا صافیِ ریزتر سطحِ تعادلِ ذره‌ها را کمی پایین می‌آورد؟</li>
<li>خنک‌کنِ <span class="ltr" dir="ltr">35 °C</span> در ساختگاهِ <span class="ltr" dir="ltr">P</span> چند ساعت کم می‌آورد؟</li>
<li><a href="#eq-ch42-halving" class="quarto-xref">معادلهٔ&nbsp;<span>42.15</span></a> را توضیح دهید. چرا سیم‌پیچ از نقطهٔ طراحی‌اش بیشتر می‌ماند؟</li>
<li><a href="#eq-ch42-balance" class="quarto-xref">معادلهٔ&nbsp;<span>42.16</span></a> را توضیح دهید. چرا روتورِ تندتر دقیق‌تر بالانس می‌شود؟</li>
<li>ناهم‌محوری در طیف چگونه دیده می‌شود؟</li>
<li>چرا هم‌محوری در ساختگاه دوباره وارسی می‌شود؟</li>
<li>چرا ردهٔ جزئیات نتیجهٔ ساخت است؟</li>
<li><a href="#eq-ch42-yaw" class="quarto-xref">معادلهٔ&nbsp;<span>42.17</span></a> را توضیح دهید.</li>
<li>شاخصِ پلاریزاسیون چه چیزی را نشان می‌دهد؟</li>
<li>ردیابی از ذوبِ فولاد تا توربین چه پرسشی را پاسخ می‌دهد؟</li>
<li><a href="#eq-ch42-genloss" class="quarto-xref">معادلهٔ&nbsp;<span>42.18</span></a> را توضیح دهید. چرا بازدهِ سالانه از نامی کمتر است؟</li>
<li>چرا تابِ کابل سیگنالی پایش‌شده است؟</li>
<li>چرا رنگِ پوشش ناسل انتخابی گرمایی است؟</li>
<li>طراحی برای نگهداری‌پذیری در ناسل یعنی چه؟</li>
<li>ترانسفورماتورِ ناسل چه چیزی را صرفه‌جویی و چه چیزی را اضافه می‌کند؟</li>
<li>چرا نشانه‌گذاریِ پیچ‌ها هر بازدید را وارسیِ کامل می‌کند؟</li>
<li>عمقِ لایهٔ سخت چگونه خوانده می‌شود و نمونهٔ ردشده چه پیامدی دارد؟</li>
<li>چرا کلاهک در ایستگاهِ نزدیکِ نوک کمترین توان را دارد؟</li>
<li>چهار دستهٔ هزینهٔ کیفیت کدام‌اند و کدام بزرگ‌ترین است؟</li>
<li><a href="#eq-ch42-rise" class="quarto-xref">معادلهٔ&nbsp;<span>42.19</span></a> را توضیح دهید. چرا مقاومت دمای میانگین را می‌دهد؟</li>
<li><a href="#eq-ch42-hertz" class="quarto-xref">معادلهٔ&nbsp;<span>42.20</span></a> را توضیح دهید. چرا بیشینهٔ برش زیرِ سطح است؟</li>
<li>چرا ناهم‌محوری عمقِ لازمِ لایهٔ سخت را بیشتر می‌کند؟</li>
<li>چرا آزمونِ پشت‌به‌پشت تلفات را دقیق‌تر از دو توان‌سنج می‌دهد؟</li>
<li><a href="#eq-ch42-sharing" class="quarto-xref">معادلهٔ&nbsp;<span>42.21</span></a> را توضیح دهید. چرا جای سوراخِ پین بُعدِ بحرانی است؟</li>
<li>چرا خنک‌کنِ تمیز به‌ندرت محدود می‌کند و خنک‌کنِ خاکی چرا؟</li>
<li><a href="#eq-ch42-airgap" class="quarto-xref">معادلهٔ&nbsp;<span>42.22</span></a> را توضیح دهید. هماهنگِ نخستِ خواندن‌ها چه می‌گوید؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch42-d" class="level2" data-number="42.6">
<h2 data-number="42.6" class="anchored" data-anchor-id="sec-ch42-d"><span class="header-section-number">42.6</span> ت. آزمایشگاهِ دادهٔ ساخت و وضعیت</h2>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch42.lab_d</code></pre>
<p>این آزمایشگاه چهار کار می‌کند. نخست، ارتعاشِ ده جعبه‌دنده را در آزمونِ کارکردِ آغازین می‌خوانَد و برای هر یک تشخیص می‌دهد. سه عیب در داده کاشته شده است. دوم، طرحِ بازرسی و کیفیتِ پره را می‌نویسد. سوم، گزارش‌های عدم‌انطباق را به مرجعِ تصمیم می‌برد. چهارم، نقشهٔ واسط‌های حمل و نصب را می‌سازد و قلم‌های واسطِ ناسل و برج را به برگهٔ مسیرِ فصلِ ۳۰ می‌افزاید (<span class="ltr" dir="ltr">A-455</span>، <span class="ltr" dir="ltr">A-456</span>).</p>
<section id="sec-ch42-d-runin" class="level3" data-number="42.6.1">
<h3 data-number="42.6.1" class="anchored" data-anchor-id="sec-ch42-d-runin"><span class="header-section-number">42.6.1</span> گامِ ۱: ارتعاشِ آزمونِ کارکردِ آغازین</h3>
<p>شتابِ محورِ پرسرعتِ هر جعبه‌دنده در <span class="ltr" dir="ltr">1155 rpm</span> ثبت شده است. طیفِ دامنه، با پنجرهٔ هان، سه جا را نشان می‌دهد. یکی خطِ یک‌برابرِ دور، <span class="ltr" dir="ltr">19.25 Hz</span>، است: نابالانسی. دیگری خطِ دوبرابر: ناهم‌محوری. سوم <strong>بسامدِ درگیری</strong>، ۲۷ برابرِ دور، است با <strong>مؤلفه‌های کناری</strong>ِ آن در فاصلهٔ یک دور. مؤلفه‌های کناری یعنی دندانه‌ای که در هر دور یک بار ضربه می‌خورد. فصلِ ۱۱ طیفِ پوشِ یاتاقان را آورد (<a href="11-wind-turbines.html#exm-ch11-condition" class="quarto-xref">مثال&nbsp;<span>11.44</span></a>). اینجا همان ابزار روی آزمونِ پذیرشِ کارخانه به کار می‌رود.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb72"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb72-1"><a href="#cb72-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> lines_of(x, fs):</span>
<span id="cb72-2"><a href="#cb72-2" aria-hidden="true" tabindex="-1"></a>    f, a <span class="op">=</span> tm.amplitude_spectrum(x, fs)</span>
<span id="cb72-3"><a href="#cb72-3" aria-hidden="true" tabindex="-1"></a>    one <span class="op">=</span> tm.band_peak(f, a, F1)</span>
<span id="cb72-4"><a href="#cb72-4" aria-hidden="true" tabindex="-1"></a>    two <span class="op">=</span> tm.band_peak(f, a, <span class="dv">2</span> <span class="op">*</span> F1)</span>
<span id="cb72-5"><a href="#cb72-5" aria-hidden="true" tabindex="-1"></a>    mesh <span class="op">=</span> tm.band_peak(f, a, MESH)</span>
<span id="cb72-6"><a href="#cb72-6" aria-hidden="true" tabindex="-1"></a>    sb <span class="op">=</span> tm.band_peak(f, a, MESH <span class="op">-</span> F1) <span class="op">+</span> tm.band_peak(f, a, MESH <span class="op">+</span> F1)</span>
<span id="cb72-7"><a href="#cb72-7" aria-hidden="true" tabindex="-1"></a>    rms <span class="op">=</span> <span class="bu">float</span>(np.sqrt(np.mean(np.square(np.asarray(x) <span class="op">-</span> np.mean(x)))))</span>
<span id="cb72-8"><a href="#cb72-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">dict</span>(one<span class="op">=</span>one, two<span class="op">=</span>two, mesh<span class="op">=</span>mesh, sb<span class="op">=</span>sb <span class="op">/</span> mesh, rms<span class="op">=</span>rms)</span>
<span id="cb72-9"><a href="#cb72-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb72-10"><a href="#cb72-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb72-11"><a href="#cb72-11" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> diagnose(d) <span class="op">-&gt;</span> <span class="bu">str</span>:</span>
<span id="cb72-12"><a href="#cb72-12" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""First guess from the shape of the spectrum (teaching limits)."""</span></span>
<span id="cb72-13"><a href="#cb72-13" aria-hidden="true" tabindex="-1"></a>    found <span class="op">=</span> []</span>
<span id="cb72-14"><a href="#cb72-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> d[<span class="st">"one"</span>] <span class="op">&gt;</span> <span class="fl">0.8</span>:</span>
<span id="cb72-15"><a href="#cb72-15" aria-hidden="true" tabindex="-1"></a>        found.append(<span class="st">"imbalance (1x)"</span>)</span>
<span id="cb72-16"><a href="#cb72-16" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> d[<span class="st">"two"</span>] <span class="op">&gt;</span> <span class="fl">0.6</span>:</span>
<span id="cb72-17"><a href="#cb72-17" aria-hidden="true" tabindex="-1"></a>        found.append(<span class="st">"misalignment (2x)"</span>)</span>
<span id="cb72-18"><a href="#cb72-18" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> d[<span class="st">"sb"</span>] <span class="op">&gt;</span> <span class="fl">0.3</span>:</span>
<span id="cb72-19"><a href="#cb72-19" aria-hidden="true" tabindex="-1"></a>        found.append(<span class="st">"tooth damage (sidebands)"</span>)</span>
<span id="cb72-20"><a href="#cb72-20" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="st">", "</span>.join(found) <span class="kw">or</span> <span class="st">"accept"</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch42-sidebands" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch42-sidebands-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch42-sidebands.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch42-sidebands-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;42.9: طیفِ دامنهٔ جعبه‌دندهٔ <span class="ltr" dir="ltr">G04</span> پیرامونِ بسامدِ درگیری، با دو مؤلفهٔ کناری در فاصلهٔ یک دورِ محور.
</figcaption>
</figure>
</div>
<div id="fig-ch42-g07" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch42-g07-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch42-g07.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch42-g07-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;42.10: طیفِ بسامدِ پایینِ جعبه‌دندهٔ <span class="ltr" dir="ltr">G07</span>: خطِ قوی در دورِ محور، یعنی نابالانسی.
</figcaption>
</figure>
</div>
<pre class="text"><code>run-in of ten gearboxes at 1155 rpm (synthetic, acceleration units)
  shaft 19.25 Hz, mesh 519.8 Hz (27 x shaft)
  unit    1x     2x    mesh   sidebands/mesh   rms   finding
  G01   0.20   0.10   0.92             0.03   0.69   accept
  G02   0.20   0.10   1.00             0.05   0.74   accept
  G03   0.20   0.10   0.99             0.04   0.74   accept
  G04   0.20   0.10   1.04             0.87   0.89   tooth damage (sidebands)
  G05   0.20   0.10   1.04             0.03   0.77   accept
  G06   0.21   0.10   0.99             0.05   0.74   accept
  G07   1.81   0.10   0.96             0.04   1.45   imbalance (1x)
  G08   0.20   0.10   1.03             0.04   0.76   accept
  G09   0.20   1.30   0.95             0.04   1.16   misalignment (2x)
  G10   0.20   0.10   1.03             0.03   0.76   accept
  units held:
    G04: tooth damage (sidebands)
    G07: imbalance (1x)
    G09: misalignment (2x)
  the overall level hides what the lines show: G04's rms is
  only 20% above the good units', yet its sidebands say one tooth is struck
  each turn; each finding opens an NCR (step 3) and the unit
  is not released until the cause is found and re-run</code></pre>
<div id="exm-ch42-runin" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.62 (سطحِ کل پنهان می‌کند، خط‌ها نشان می‌دهند)</strong></span> <strong>پرسش.</strong> ده جعبه‌دنده را با خط‌های طیف تشخیص دهید. چرا مقدارِ مؤثرِ کل کافی نیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">G04</span> آسیبِ دندانه دارد: نسبتِ مؤلفه‌های کناری به درگیری <span class="ltr" dir="ltr">0.87</span>. <span class="ltr" dir="ltr">G07</span> نابالانسی دارد: یک‌برابر <span class="ltr" dir="ltr">1.81</span>. <span class="ltr" dir="ltr">G09</span> ناهم‌محوری دارد: دوبرابر <span class="ltr" dir="ltr">1.30</span>. هفت واحدِ دیگر پذیرفته‌اند.</p>
<p><strong>تفسیر.</strong> مقدارِ مؤثرِ <span class="ltr" dir="ltr">G04</span> فقط ۲۰ درصد بالاتر از واحدهای سالم است و در آستانه‌ای کلی گم می‌شد. اما شکلِ طیف به سازوکار اشاره می‌کند. هر یافته یک گزارشِ عدم‌انطباق باز می‌کند (<span class="ltr" dir="ltr">NCR-105</span>). واحد تا یافتنِ علت و آزمونِ دوباره آزاد نمی‌شود. آستانه‌ها آموزشی‌اند. ارزیابیِ ارتعاشِ توربین در بهره‌برداری با <span class="ltr" dir="ltr">ISO 20816-21:2025</span> نام برده می‌شود. <strong>وارسی:</strong> <span class="math inline">\(27 \times 19.25 = 519.8\,\text{Hz}\)</span> و کناری‌ها در <span class="math inline">\(500.5\)</span> و <span class="math inline">\(539.0\,\text{Hz}\)</span>.</p>
</div>
</section>
<section id="sec-ch42-d-plan" class="level3" data-number="42.6.2">
<h3 data-number="42.6.2" class="anchored" data-anchor-id="sec-ch42-d-plan"><span class="header-section-number">42.6.2</span> گامِ ۲: طرحِ بازرسی و کیفیتِ پره</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb74"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb74-1"><a href="#cb74-1" aria-hidden="true" tabindex="-1"></a>PLAN <span class="op">=</span> [  <span class="co"># step, H/W/R, method, record</span></span>
<span id="cb74-2"><a href="#cb74-2" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"materials receipt"</span>, <span class="st">"R"</span>, <span class="st">"certificates, shelf life"</span>, <span class="st">"batch log"</span>),</span>
<span id="cb74-3"><a href="#cb74-3" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"mould preparation"</span>, <span class="st">"R"</span>, <span class="st">"release, surface check"</span>, <span class="st">"mould card"</span>),</span>
<span id="cb74-4"><a href="#cb74-4" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"lay-up of caps and shell"</span>, <span class="st">"W"</span>, <span class="st">"ply count, orientation"</span>, <span class="st">"ply map"</span>),</span>
<span id="cb74-5"><a href="#cb74-5" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"infusion"</span>, <span class="st">"R"</span>, <span class="st">"fill, vacuum hold"</span>, <span class="st">"infusion record"</span>),</span>
<span id="cb74-6"><a href="#cb74-6" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"cure"</span>, <span class="st">"H"</span>, <span class="st">"DSC samples, Tg"</span>, <span class="st">"cure record"</span>),</span>
<span id="cb74-7"><a href="#cb74-7" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"bonding of shells and webs"</span>, <span class="st">"W"</span>, <span class="st">"bond width, squeeze-out"</span>, <span class="st">"bond log"</span>),</span>
<span id="cb74-8"><a href="#cb74-8" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"ultrasonic scan"</span>, <span class="st">"H"</span>, <span class="st">"caps, bond lines (POD)"</span>, <span class="st">"scan maps"</span>),</span>
<span id="cb74-9"><a href="#cb74-9" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"lightning system"</span>, <span class="st">"H"</span>, <span class="st">"receptor-root resistance"</span>, <span class="st">"LPS test"</span>),</span>
<span id="cb74-10"><a href="#cb74-10" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"root machining, inserts"</span>, <span class="st">"W"</span>, <span class="st">"flatness, insert pulls"</span>, <span class="st">"root sheet"</span>),</span>
<span id="cb74-11"><a href="#cb74-11" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"weighing"</span>, <span class="st">"H"</span>, <span class="st">"mass, first mass moment"</span>, <span class="st">"weighing sheet"</span>),</span>
<span id="cb74-12"><a href="#cb74-12" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"dimensions"</span>, <span class="st">"W"</span>, <span class="st">"twist, chord, pre-bend"</span>, <span class="st">"3D scan"</span>),</span>
<span id="cb74-13"><a href="#cb74-13" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"finish and coating"</span>, <span class="st">"R"</span>, <span class="st">"thickness, edge layer"</span>, <span class="st">"paint log"</span>),</span>
<span id="cb74-14"><a href="#cb74-14" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"final release"</span>, <span class="st">"H"</span>, <span class="st">"dossier, NCRs closed"</span>, <span class="st">"release note"</span>),</span>
<span id="cb74-15"><a href="#cb74-15" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>blade inspection and quality plan (H hold, W witness, R record)
  step                        point  method                    record
  materials receipt           R      certificates, shelf life  batch log
  mould preparation           R      release, surface check    mould card
  lay-up of caps and shell    W      ply count, orientation    ply map
  infusion                    R      fill, vacuum hold         infusion record
  cure                        H      DSC samples, Tg           cure record
  bonding of shells and webs  W      bond width, squeeze-out   bond log
  ultrasonic scan             H      caps, bond lines (POD)    scan maps
  lightning system            H      receptor-root resistance  LPS test
  root machining, inserts     W      flatness, insert pulls    root sheet
  weighing                    H      mass, first mass moment   weighing sheet
  dimensions                  W      twist, chord, pre-bend    3D scan
  finish and coating          R      thickness, edge layer     paint log
  final release               H      dossier, NCRs closed      release note
  5 holds, 4 witness points, 4 records
  a hold stops the blade until released; a witness lets the
  buyer attend; a record is reviewed later - holds sit where
  a defect becomes hidden (cure, scan) or costly (release)</code></pre>
<div id="exm-ch42-plan" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.63 (نقطه‌های توقف کجا می‌نشینند؟)</strong></span> <strong>پرسش.</strong> طرحِ بازرسی و کیفیتِ پره را بنویسید. چرا پنج نقطهٔ توقف همین‌جاهایند؟</p>
<p><strong>پاسخ.</strong> توقف‌ها در پخت، پویشِ فراصوت، آزمونِ صاعقه، وزن‌کشی و آزادسازیِ نهایی‌اند. چهار نقطهٔ شاهد و چهار سابقه هم هست.</p>
<p><strong>تفسیر.</strong> توقف جایی می‌نشیند که عیب در آن پنهان می‌شود یا گران. پخت و پویش پیش از رنگ می‌آیند. پس از رنگ چیزی دیده نمی‌شود. وزن‌کشی پیش از جفت‌کردن می‌آید و آزادسازی پیش از حمل. سابقه‌ها هم دور ریخته نمی‌شوند: در پروندهٔ پره می‌مانند و ممیزی آن‌ها را نمونه‌گیری می‌کند (<a href="40-manufacturing-quality.html#sec-ch40-b-itp" class="quarto-xref"><span>بخش 40.4.4</span></a>). این طرح از طرحِ قطعهٔ برجِ فصلِ ۱۱ (<a href="11-wind-turbines.html#sec-ch11-c-qualityplan" class="quarto-xref"><span>بخش 11.4.18</span></a>) و برگهٔ مسیرِ فصلِ ۳۰ پیروی می‌کند، این بار برای کامپوزیت.</p>
</div>
</section>
<section id="sec-ch42-d-ncr" class="level3" data-number="42.6.3">
<h3 data-number="42.6.3" class="anchored" data-anchor-id="sec-ch42-d-ncr"><span class="header-section-number">42.6.3</span> گامِ ۳: پیگیریِ عدم‌انطباق‌ها</h3>
<pre class="text"><code>nonconformity reports: who decides and by when (teaching)
  NCR       sev  where     decides            limit  open  status
  NCR-101    2  factory   quality engineer      10     3  open
  NCR-102    3  factory   design authority      15     9  open
  NCR-103    3  factory   design authority      15    21  late
  NCR-104    2  factory   quality engineer      10     5  open
  NCR-105    3  factory   design authority      15     2  open
  NCR-106    1  port      supervisor             5     1  open
  NCR-107    1  site      supervisor             5     4  open
  NCR-108    2  site      quality engineer      10    12  late
  2 report(s) past their limit: escalated one level up
  the disposition - use as is, repair, scrap - is made by
  the authority for the severity; 'use as is' on a
  load-path part is the designer's decision with a written
  justification (ch 40, concession)</code></pre>
<p><strong>ایده.</strong> هر گزارش بر پایهٔ شدت به مرجعی می‌رود: سرپرست، مهندسِ کیفیت یا مرجعِ طراحی. هر مرجع مهلتی دارد. گزارشی که از مهلت بگذرد یک رده بالا می‌رود. تصمیم یکی از سه است: استفاده همان‌طور که هست، تعمیر، یا دورریختن. «استفاده همان‌طور که هست» برای جزءِ روی مسیرِ بار تصمیمِ طراح است، با توجیهِ نوشته (<a href="40-manufacturing-quality.html#sec-ch40-c-concession" class="quarto-xref"><span>بخش 40.5.6</span></a>). توپیِ <span class="ltr" dir="ltr">H-022</span> و یاتاقانِ گامِ <span class="ltr" dir="ltr">P-31</span> از مهلت گذشته‌اند.</p>
<div id="exm-ch42-ncr" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.64 (دو گزارشِ دیرشده)</strong></span> <strong>پرسش.</strong> کدام گزارش‌ها از مهلت گذشته‌اند و به کجا می‌روند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">NCR-103</span> با شدتِ ۳، ۲۱ روز در برابرِ ۱۵. <span class="ltr" dir="ltr">NCR-108</span> با شدتِ ۲، ۱۲ روز در برابرِ ۱۰. اولی به مدیریتِ پروژه می‌رود و دومی به مرجعِ طراحی.</p>
<p><strong>تفسیر.</strong> گزارشِ بازمانده یعنی جزئی که نه پذیرفته شده نه رد. اگر روی مسیرِ بار باشد، نصب را نگه می‌دارد. پس پیگیریِ گزارش‌ها بخشی از برنامهٔ زمانیِ پروژه است (<a href="49-construction-installation.html" class="quarto-xref"><span>فصل 49</span></a>).</p>
</div>
</section>
<section id="sec-ch42-d-map" class="level3" data-number="42.6.4">
<h3 data-number="42.6.4" class="anchored" data-anchor-id="sec-ch42-d-map"><span class="header-section-number">42.6.4</span> گامِ ۴: نقشهٔ واسط‌های حمل و نصب</h3>
<pre class="text"><code>transport and installation interfaces (ch 31 plan)
  part           transport / lifting / preservation
                 installation hold point
  blade          road, root and tip frames; two-point yoke; covers, tip
                 hold: inserts torqued, LPS tested
  hub            road, own frame; lugs on hub; desiccant, sealed
                 hold: pitch bearing seals checked
  nacelle        road, low-loader; lifting yoke; heaters, desiccant
                 hold: yaw flange flat, bolts
  tower section  road, saddles; flange lifting tools; covers
                 hold: flange flatness, earthing
  converter      in nacelle or tower; with its module; dry, heated
                 hold: insulation index
  added to the tower-section traveler of ch 30 (top section):
    - yaw flange: flatness against the tower top flange
    - bolt pattern of tower top and yaw bearing matched
    - contact faces left bare of paint (friction joint)
    - earthing straps across each flange joint
  each hold is where a part from one maker meets another's:
  the record carries both serials (lesson A, interfaces)</code></pre>
<p><strong>ایده.</strong> هر نقطهٔ توقفِ نصب جایی است که جزءِ یک سازنده به جزءِ سازندهٔ دیگری می‌رسد. سابقه شمارهٔ سریالِ هر دو را دارد (<a href="#sec-ch42-a-interfaces" class="quarto-xref"><span>بخش 42.3.8</span></a>). چهار قلمِ واسطِ ناسل و برج به برگهٔ مسیرِ قطعهٔ بالای برجِ فصلِ ۳۰ افزوده می‌شوند: تخت‌بودنِ فلنج، الگوی سوراخ‌ها، سطح‌های تماسِ بی‌رنگ و نوارهای زمین. برنامهٔ حمل و بالابری از فصلِ ۳۱ است (<a href="31-transport-lifting.html" class="quarto-xref"><span>فصل 31</span></a>).</p>
<div id="exm-ch42-map" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.65 (نقطهٔ توقف جایی است که دو سازنده به هم می‌رسند)</strong></span> <strong>پرسش.</strong> چرا «سطح‌های تماسِ بی‌رنگ» در برگهٔ مسیرِ بخشِ بالاییِ برج آمده است؟</p>
<p><strong>پاسخ.</strong> فلنجِ بالای برج با یاتاقانِ چرخشِ ناسل یک اتصالِ اصطکاکی است. رنگ در اتصال پیش‌بار را با خزش کم می‌کند (<a href="#exm-ch42-settle" class="quarto-xref">مثال&nbsp;<span>42.88</span></a>).</p>
<p><strong>تفسیر.</strong> سازندهٔ برج رنگ می‌زند و سازندهٔ ناسل اتصال را طراحی کرده است. بدونِ این سطر در برگهٔ مسیر، هر کدام کارِ خود را درست انجام می‌دهد و اتصال باز هم شل می‌شود.</p>
</div>
</section>
<section id="sec-ch42-d-weights" class="level3" data-number="42.6.5">
<h3 data-number="42.6.5" class="anchored" data-anchor-id="sec-ch42-d-weights"><span class="header-section-number">42.6.5</span> گامِ ۵: وزنِ پره‌ها روی نمودارِ کنترل</h3>
<div id="fig-ch42-weights" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch42-weights-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch42-weights.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch42-weights-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;42.11: نمودارِ مقدارهای تکیِ جرمِ ۳۰ پره از یک قالب. خطِ مرکزی و حدِ بالا از پره‌های ۱ تا ۱۵ آمده‌اند.
</figcaption>
</figure>
</div>
<pre class="text"><code>weights of 30 blades from one mould (t, individuals chart)
  centre 22.010 t, upper limit 22.132 t (from blades 1-15)
  first blade above the limit: 20
  heavier blades from blade 19: more resin taken up - a
  bag, an inlet or a fabric batch has changed; the weight is
  the cheapest process signal a blade factory has, and it
  also moves the set matching (lesson B)</code></pre>
<div id="exm-ch42-weights" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.66 (ارزان‌ترین علامتِ فرایند)</strong></span> <strong>پرسش.</strong> نمودار کِی علامت می‌دهد؟ چه چیزی را باید وارسی کرد؟</p>
<p><strong>پاسخ.</strong> پرهٔ ۲۰، یک پره پس از آغازِ رانش.</p>
<p><strong>تفسیر.</strong> پره‌ها از پرهٔ ۱۹ سنگین‌تر شده‌اند: رزینِ بیشتری جذب شده است. کیسهٔ خلأ، یک ورودی یا دستهٔ پارچه عوض شده است. ترازو ارزان‌ترین علامتِ فرایندی است که کارخانهٔ پره دارد. همان جرم جفت‌کردنِ دسته‌ها را هم جابه‌جا می‌کند (<a href="#sec-ch42-b-match" class="quarto-xref"><span>بخش 42.4.7</span></a>). <strong>وارسی:</strong> <span class="math inline">\(\overline{MR} = (22.132 - 22.010)/2.66 = 0.046\)</span> تن.</p>
</div>
</section>
<section id="sec-ch42-d-oil" class="level3" data-number="42.6.6">
<h3 data-number="42.6.6" class="anchored" data-anchor-id="sec-ch42-d-oil"><span class="header-section-number">42.6.6</span> گامِ ۶: نشستنِ دمای روغن در آزمونِ کارکردِ آغازین</h3>
<p>دمای روغن پس از هر گامِ بار مانندِ یک سامانهٔ مرتبهٔ اول بالا می‌رود. برای رسیدن به فاصلهٔ <span class="math inline">\(b\)</span> از افزایشِ نهاییِ <span class="math inline">\(\Delta\)</span> با ثابتِ زمانیِ <span class="math inline">\(\tau\)</span>:</p>
<p><span id="eq-ch42-settle"><span class="math display">\[
t = -\tau \ln\frac{b}{\Delta}
\tag{42.23}\]</span></span></p>
<pre class="text"><code>gearbox oil temperature after a load step: first order, tau 40 min
  final rise 30 K; 'stable' = within 1.0 K of the end
  time to stable 136 min (2.3 h) at each step
  four load steps take most of a shift before the last
  readings mean anything: vibration and temperature are read
  only once the step has settled - a test plan that records
  earlier compares a warm gearbox with a cold one</code></pre>
<p><strong>ایده.</strong> هر گامِ بار بیش از دو ساعت می‌خواهد تا دما بنشیند. چهار گام بیشترِ یک نوبت را می‌گیرد. ارتعاش و دما فقط پس از نشستن خوانده می‌شوند. برنامهٔ آزمونی که زودتر ثبت کند، جعبه‌دندهٔ گرم را با سرد مقایسه می‌کند.</p>
<div id="exm-ch42-oil" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.67 (صدوسی‌وشش دقیقه)</strong></span> <strong>پرسش.</strong> با ثابتِ زمانیِ ۴۰ دقیقه و افزایشِ ۳۰ کلوین، کِی دما به یک کلوینیِ پایان می‌رسد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(t = 40 \ln(30/1) = 136\,\text{min}\)</span>.</p>
<p><strong>تفسیر.</strong> چهار پلهٔ بار حدودِ ۹ ساعت می‌خواهد. خواندنی که زودتر ثبت شود، جعبه‌دندهٔ گرم را با سرد مقایسه می‌کند. پس برنامهٔ آزمون زمانِ نشستن را دارد.</p>
</div>
</section>
<section id="sec-ch42-d-iron" class="level3" data-number="42.6.7">
<h3 data-number="42.6.7" class="anchored" data-anchor-id="sec-ch42-d-iron"><span class="header-section-number">42.6.7</span> گامِ ۷: آهن در روغنِ آزمون</h3>
<div id="fig-ch42-iron" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch42-iron-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch42-iron.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch42-iron-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;42.12: آهن در روغنِ ده جعبه‌دنده در ساعت‌های آزمونِ کارکردِ آغازین. نُه واحد پس از سایشِ آغازین هموار می‌شوند و <span class="ltr" dir="ltr">G04</span> همچنان بالا می‌رود.
</figcaption>
</figure>
</div>
<pre class="text"><code>iron in the run-in oil, ppm (synthetic, ten gearboxes)
  running-in wear rises then levels; a unit still climbing
  after 8 h: ['G04']
  the same unit whose spectrum showed sidebands (lab D):
  oil and vibration agree, and two kinds of evidence make the
  hold decision firm</code></pre>
<p><strong>ایده.</strong> سایشِ آغازین آهن را بالا می‌برد و سپس هموار می‌شود. واحدی که هنوز بالا می‌رود همان است که طیفش مؤلفهٔ کناری داشت (<span class="ltr" dir="ltr">G04</span>، <a href="#exm-ch42-runin" class="quarto-xref">مثال&nbsp;<span>42.62</span></a>). روغن و ارتعاش هم‌صدا هستند. دو نوع شاهد تصمیمِ نگه‌داشتن را محکم می‌کنند.</p>
<div id="exm-ch42-iron" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.68 (دو گواه برای یک واحد)</strong></span> <strong>پرسش.</strong> کدام واحد پس از ۸ ساعت هنوز آهنِ روغنش بالا می‌رود؟ با طیف چه نسبتی دارد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">G04</span>، همان واحدی که مؤلفه‌های کناری داشت (<a href="#exm-ch42-runin" class="quarto-xref">مثال&nbsp;<span>42.62</span></a>).</p>
<p><strong>تفسیر.</strong> دو نوع شاهدِ مستقل، روغن و ارتعاش، یک نتیجه می‌دهند. تصمیمِ نگه‌داشتن محکم می‌شود و بازبینیِ درونِ جعبه‌دنده پیش از ارسال توجیه دارد.</p>
</div>
</section>
<section id="sec-ch42-d-pfmea" class="level3" data-number="42.6.8">
<h3 data-number="42.6.8" class="anchored" data-anchor-id="sec-ch42-d-pfmea"><span class="header-section-number">42.6.8</span> گامِ ۸: تحلیلِ خرابیِ فرایندِ پره</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb81"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb81-1"><a href="#cb81-1" aria-hidden="true" tabindex="-1"></a>PFMEA <span class="op">=</span> [  <span class="co"># step, failure mode, effect, S, O, D</span></span>
<span id="cb81-2"><a href="#cb81-2" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"lay-up of caps"</span>, <span class="st">"ply off its angle"</span>, <span class="st">"cap stiffness low"</span>, <span class="dv">8</span>, <span class="dv">3</span>, <span class="dv">5</span>),</span>
<span id="cb81-3"><a href="#cb81-3" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"infusion"</span>, <span class="st">"dry spot"</span>, <span class="st">"local weakness, NCR"</span>, <span class="dv">7</span>, <span class="dv">4</span>, <span class="dv">3</span>),</span>
<span id="cb81-4"><a href="#cb81-4" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"cure"</span>, <span class="st">"under-cured zone"</span>, <span class="st">"softens in service"</span>, <span class="dv">9</span>, <span class="dv">2</span>, <span class="dv">4</span>),</span>
<span id="cb81-5"><a href="#cb81-5" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"bonding"</span>, <span class="st">"bond-line gap"</span>, <span class="st">"web disbond, blade loss"</span>, <span class="dv">10</span>, <span class="dv">3</span>, <span class="dv">4</span>),</span>
<span id="cb81-6"><a href="#cb81-6" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"root inserts"</span>, <span class="st">"insert misaligned"</span>, <span class="st">"bolt bending, fatigue"</span>, <span class="dv">9</span>, <span class="dv">2</span>, <span class="dv">3</span>),</span>
<span id="cb81-7"><a href="#cb81-7" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"lightning system"</span>, <span class="st">"conductor joint loose"</span>, <span class="st">"strike damage"</span>, <span class="dv">8</span>, <span class="dv">2</span>, <span class="dv">2</span>),</span>
<span id="cb81-8"><a href="#cb81-8" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"finishing"</span>, <span class="st">"thin edge coating"</span>, <span class="st">"early erosion"</span>, <span class="dv">5</span>, <span class="dv">5</span>, <span class="dv">3</span>),</span>
<span id="cb81-9"><a href="#cb81-9" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>process FMEA of blade making, ranked by severity class, then
  S x O, then D (ch 40); RPN shown only for comparison
  step               failure mode            S  O  D  SxO  RPN
  bonding            bond-line gap          10  3  4   30  120
  cure               under-cured zone        9  2  4   18   72
  root inserts       insert misaligned       9  2  3   18   54
  infusion           dry spot                7  4  3   28   84
  lay-up of caps     ply off its angle       8  3  5   24  120
  lightning system   conductor joint loose   8  2  2   16   32
  finishing          thin edge coating       5  5  3   25   75
  first by the ranking: bond-line gap; first by RPN: ply off its angle
  a bond-line gap that can lose a blade outranks a common but
  milder defect - severity first; the ranking sets where the
  quality plan puts its holds (lab D)</code></pre>
<div id="exm-ch42-pfmea" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.69 (شدت اول، نه عددِ اولویت)</strong></span> <strong>پرسش.</strong> حالت‌های خرابیِ ساختِ پره را با روشِ فصلِ ۴۰ رتبه‌بندی کنید. با <strong>عددِ اولویتِ خطر</strong> چه فرقی دارد؟</p>
<p><strong>پاسخ.</strong> نخست شکافِ خطِ چسب است، با شدتِ ۱۰. با عددِ اولویت، لایهٔ کج و شکافِ چسب هر دو ۱۲۰ دارند و لایهٔ کج جلو می‌افتد.</p>
<p><strong>تفسیر.</strong> شکافِ چسبی که می‌تواند پره را از دست بدهد، از عیبی رایج‌تر اما ملایم‌تر بالاتر است: شدت اول. عددِ اولویت شدت، رخداد و آشکارسازی را در هم ضرب می‌کند و این ترتیب را گم می‌کند (<a href="40-manufacturing-quality.html#sec-ch40-b-fmea" class="quarto-xref"><span>بخش 40.4.1</span></a>). رتبه‌بندی تعیین می‌کند نقطه‌های توقفِ طرحِ کیفیت کجا بنشینند (<a href="#exm-ch42-plan" class="quarto-xref">مثال&nbsp;<span>42.63</span></a>). پخت و پویشِ خطِ چسب هر دو توقف‌اند و هر دو در بالای این فهرست.</p>
</div>
</section>
<section id="sec-ch42-d-critical" class="level3" data-number="42.6.9">
<h3 data-number="42.6.9" class="anchored" data-anchor-id="sec-ch42-d-critical"><span class="header-section-number">42.6.9</span> گامِ ۹: مشخصه‌های بحرانیِ توربین</h3>
<pre class="text"><code>critical characteristics of the turbine and their evidence
  part        characteristic                evidence
  blade       cap fibre fraction            coupon burn-off per cap
  blade       web bond line                 UT scan map, POD on file
  blade       root insert pull-out          characteristic value per batch
  hub         flange soundness              UT by zone, nodularity bar
  main shaft  fillet finish and soundness   roughness, UT
  gearbox     tooth case depth              hardness traverse per heat
  gearbox     run-in spectrum and oil       spectra, iron trend
  generator   winding insulation            PI, sensors tested
  joints      bolt preload                  logged torque and angle
  9 characteristics where a manufacturing slip reaches
  the load path or safety; each has a control-plan row and
  a record the plant asks for at receipt (ch 40, critical)</code></pre>
<p><strong>ایده.</strong> <strong>مشخصهٔ بحرانی</strong> جایی است که یک لغزشِ ساخت به مسیرِ بار یا ایمنی می‌رسد. هر کدام یک سطرِ طرحِ کنترل و یک سابقه دارد که نیروگاه در دریافت می‌خواهد (<a href="40-manufacturing-quality.html#sec-ch40-e-critical" class="quarto-xref"><span>بخش 40.7.1</span></a>). این فهرستِ نُه‌سطری همان چیزی است که مبنای <span class="ltr" dir="ltr">D-046</span> از سازندگان می‌خواهد.</p>
<div id="exm-ch42-critical" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.70 (نُه سطر برای دریافت)</strong></span> <strong>پرسش.</strong> برای مشخصهٔ «عمقِ لایهٔ سختِ دنده» چه شاهدی در دریافت خواسته می‌شود؟</p>
<p><strong>پاسخ.</strong> خطِ سختی‌سنجیِ نمونهٔ هر ذوب، با شمارهٔ ذوبی که به دنده‌ها پیوند دارد.</p>
<p><strong>تفسیر.</strong> شاهد بدونِ پیوندِ ردیابی کافی نیست: نمونهٔ خوب باید به همان دنده‌ای برسد که در جعبه‌دنده نشسته است (<a href="#sec-ch42-c-trace" class="quarto-xref"><span>بخش 42.5.11</span></a>). هر سطرِ فهرست همین زنجیر را دارد.</p>
</div>
</section>
<section id="sec-ch42-d-shocks" class="level3" data-number="42.6.10">
<h3 data-number="42.6.10" class="anchored" data-anchor-id="sec-ch42-d-shocks"><span class="header-section-number">42.6.10</span> گامِ ۱۰: ضربه‌نگارهای ناسل در حمل</h3>
<pre class="text"><code>shock recorders on 12 nacelles in transport (limit 3.0 g, teaching)
  N-01 2.0, N-02 2.3, N-03 2.4, N-04 2.4, N-05 4.1, N-06 2.2
  N-07 2.0, N-08 2.6, N-09 2.4, N-10 1.9, N-11 3.4, N-12 2.5
  over the limit: ['N-05', 'N-11']
  a hard bump can mark the bearings of a still drivetrain;
  those nacelles get a bearing and alignment check before
  erection, and the transport claim is opened with the log
  as evidence (ch 31)</code></pre>
<p><strong>ایده.</strong> ضربهٔ سخت می‌تواند یاتاقان‌های پیشرانهٔ ساکن را نشانه‌دار کند: همان فرورفتگیِ کاذبِ <a href="#sec-ch42-e-storage" class="quarto-xref"><span>بخش 42.7.4</span></a>. پس ناسل‌های <span class="ltr" dir="ltr">N-05</span> و <span class="ltr" dir="ltr">N-11</span> پیش از نصب وارسیِ یاتاقان و هم‌محوری می‌شوند. ادعای حمل هم با ثبتِ ضربه‌نگار به‌عنوانِ شاهد باز می‌شود (<a href="31-transport-lifting.html" class="quarto-xref"><span>فصل 31</span></a>). حدِ ۳ برابرِ شتابِ گرانش آموزشی است. حد را سازنده و بیمه‌گرِ حمل می‌دهند.</p>
<div id="exm-ch42-shocks" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.71 (دو ناسل از دوازده)</strong></span> <strong>پرسش.</strong> کدام ناسل‌ها از حدِ ۳ برابرِ شتابِ گرانش گذشته‌اند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">N-05</span> با <span class="ltr" dir="ltr">4.1</span> و <span class="ltr" dir="ltr">N-11</span> با <span class="ltr" dir="ltr">3.4</span>.</p>
<p><strong>تفسیر.</strong> ده ناسلِ دیگر بیشینه‌ای میانِ <span class="ltr" dir="ltr">1.9</span> و <span class="ltr" dir="ltr">2.6</span> دارند. دو خواندنِ بالا رخدادهای جدا هستند، نه پراکندگیِ عادی. پس وارسیِ یاتاقان و ادعای حمل برای همان دو باز می‌شود.</p>
</div>
</section>
<section id="sec-ch42-d-baseline" class="level3" data-number="42.6.11">
<h3 data-number="42.6.11" class="anchored" data-anchor-id="sec-ch42-d-baseline"><span class="header-section-number">42.6.11</span> گامِ ۱۱: خط‌مبنای ارتعاش برای بهره‌برداری</h3>
<pre class="text"><code>mesh amplitude of a gearbox: factory run-in as the baseline
  ten units at the factory: mean 1.01, sd 0.07; alert above 1.21
  one unit in service, yearly: 1.00, 1.02, 1.03, 1.05, 1.28
  first above the alert: year 5
  a baseline from the factory, at known load and speed, makes
  the condition monitoring of ch 37 sharper than a generic
  limit: the run-in record is handed over for that reason</code></pre>
<p><strong>ایده.</strong> خط‌مبنا از کارخانه، با بار و سرعتِ معلوم، پایشِ وضعیتِ فصلِ ۳۷ را تیزتر از یک حدِ عمومی می‌کند. واحدی که در سالِ پنجم از حدِ هشدار می‌گذرد، با مبنای خودش سنجیده شده، نه با میانگینِ صنعت. پس سابقهٔ آزمونِ کارکردِ آغازین همراهِ توربین تحویل داده می‌شود (<a href="37-performance-analytics.html#sec-ch37-b" class="quarto-xref"><span>بخش 37.3</span></a>).</p>
<div id="exm-ch42-baseline" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.72 (حدِ خودِ واحد)</strong></span> <strong>پرسش.</strong> حدِ هشدار از ده واحدِ کارخانه چقدر است و واحدِ بهره‌برداری کِی از آن می‌گذرد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(1.01 + 3 \times 0.07 = 1.21\)</span> (برنامه با مقدارهای گردنشده). سالِ پنجم با <span class="ltr" dir="ltr">1.28</span>.</p>
<p><strong>تفسیر.</strong> سالِ چهارم با <span class="ltr" dir="ltr">1.05</span> هنوز درونِ پراکندگیِ کارخانه است. حدِ عمومی بدونِ مبنای کارخانه نمی‌داند پراکندگیِ این طراحی چقدر است.</p>
</div>
</section>
<section id="sec-ch42-d-leak" class="level3" data-number="42.6.12">
<h3 data-number="42.6.12" class="anchored" data-anchor-id="sec-ch42-d-leak"><span class="header-section-number">42.6.12</span> گامِ ۱۲: آزمونِ افتِ فشار با تصحیحِ دما</h3>
<p>در آزمونِ نشتِ مدارِ خنک‌کاری، گاز پیش از پرشدن با مایع در مدار حبس می‌شود. اگر دما از <span class="math inline">\(T_1\)</span> به <span class="math inline">\(T_2\)</span> برسد، فشارِ مطلقِ گازِ بی‌نشت باید به این مقدار برسد (دما بر حسبِ کلوین):</p>
<p><span id="eq-ch42-leak"><span class="math display">\[
p_{2,\text{exp}} = p_1\,\frac{T_2}{T_1}
\tag{42.24}\]</span></span></p>
<pre class="text"><code>pressure-decay test of a nacelle cooling circuit (teaching)
  start 3.0 bar gauge at 22.0 C; after an hour 2.975 bar at 20.0 C
  raw fall 25 mbar; the cooling of the gas alone explains 27 mbar
  (P/T constant; the circuit is tested with gas before filling)
  corrected fall -2 mbar against a 10 mbar limit: pass
  without the temperature record the circuit would be called
  leaking; with a warming hall a leak could hide - the test
  record carries both readings</code></pre>
<p><strong>ایده.</strong> افتِ خام ۲۵ میلی‌بار است و از حدِ ۱۰ میلی‌بار می‌گذرد. اما سردشدنِ دو کلوینیِ گاز به‌تنهایی ۲۷ میلی‌بار را توضیح می‌دهد. بدونِ ثبتِ دما، مدارِ سالم نشتی خوانده می‌شد. در سالنی که گرم می‌شود، نشتِ واقعی پنهان می‌ماند. پس سابقهٔ آزمون هر دو خواندن را دارد. حد و مدتِ آزمون را سازنده می‌دهد.</p>
<div id="exm-ch42-leak" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.73 (نشتی که نبود)</strong></span> <strong>پرسش.</strong> فشارِ مطلقِ مورد انتظار پس از سردشدن از ۲۲ به ۲۰ درجه چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(4.013 \times 293.15/295.15 = 3.986\,\text{bar}\)</span>. افتِ پیش‌بینی‌شده ۲۷ میلی‌بار، اندازه‌گیری‌شده ۲۵. افتِ تصحیح‌شده <span class="math inline">\(-2\)</span> میلی‌بار.</p>
<p><strong>تفسیر.</strong> فشارِ نسبی در این رابطه کار نمی‌کند: با <span class="ltr" dir="ltr">3.0 bar</span> نسبی، افتِ پیش‌بینی‌شده ۲۰ میلی‌بار می‌شد و ۵ میلی‌بار «نشت» می‌ماند. فشار و دما هر دو باید مطلق باشند.</p>
</div>
</section>
<section id="sec-ch42-d-circle" class="level3" data-number="42.6.13">
<h3 data-number="42.6.13" class="anchored" data-anchor-id="sec-ch42-d-circle"><span class="header-section-number">42.6.13</span> گامِ ۱۳: دایرهٔ بوش‌ها با کمترین مربعات</h3>
<p>مختصاتِ ۹۶ بوشِ ریشه با دستگاهِ اندازه‌گیری خوانده می‌شود. دایره‌ای با <strong>کمترین مربعات</strong> از آن‌ها می‌گذرد. رابطه در ضرایب خطی است:</p>
<p><span id="eq-ch42-circle"><span class="math display">\[
x_i^2 + y_i^2 + a_1 x_i + a_2 y_i + a_3 = 0, \qquad x_c = -\frac{a_1}{2},\; y_c = -\frac{a_2}{2},\; r^2 = x_c^2 + y_c^2 - a_3
\tag{42.25}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb87"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb87-1"><a href="#cb87-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> fit_circle(x, y):</span>
<span id="cb87-2"><a href="#cb87-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Least-squares circle through points (Kasa): centre and radius."""</span></span>
<span id="cb87-3"><a href="#cb87-3" aria-hidden="true" tabindex="-1"></a>    a <span class="op">=</span> np.column_stack([x, y, np.ones_like(x)])</span>
<span id="cb87-4"><a href="#cb87-4" aria-hidden="true" tabindex="-1"></a>    rhs <span class="op">=</span> <span class="op">-</span>(x <span class="op">**</span> <span class="dv">2</span> <span class="op">+</span> y <span class="op">**</span> <span class="dv">2</span>)</span>
<span id="cb87-5"><a href="#cb87-5" aria-hidden="true" tabindex="-1"></a>    d, e, f <span class="op">=</span> np.linalg.lstsq(a, rhs, rcond<span class="op">=</span><span class="va">None</span>)[<span class="dv">0</span>]</span>
<span id="cb87-6"><a href="#cb87-6" aria-hidden="true" tabindex="-1"></a>    xc, yc <span class="op">=</span> <span class="op">-</span>d <span class="op">/</span> <span class="dv">2</span>, <span class="op">-</span>e <span class="op">/</span> <span class="dv">2</span></span>
<span id="cb87-7"><a href="#cb87-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> xc, yc, math.sqrt(xc <span class="op">**</span> <span class="dv">2</span> <span class="op">+</span> yc <span class="op">**</span> <span class="dv">2</span> <span class="op">-</span> f)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>96 root inserts measured on a 3.2 m circle (coordinate machine)
  fitted centre (+0.44, -0.24) mm; radius +0.01 mm from nominal
  worst insert 58: +2.79 mm radially; over +-1.5 mm: 1
  the fit takes out where the circle sits; what is left is each
  insert's own error, which the bolt must pass through the
  bearing's hole - one bad insert is an NCR, not a re-machined
  bearing</code></pre>
<p><strong>ایده.</strong> برازش جای دایره را کنار می‌گذارد. آنچه می‌ماند خطای خودِ هر بوش است، که پیچ باید با آن از سوراخِ یاتاقانِ گام بگذرد. بوشِ ۵۸ با <span class="ltr" dir="ltr">2.79 mm</span> تنها بوشِ بیرون از حد است. یک بوشِ بد یک گزارشِ عدم‌انطباق است (<a href="#sec-ch42-d-ncr" class="quarto-xref"><span>بخش 42.6.3</span></a>)، نه دلیلی برای تراشِ دوبارهٔ یاتاقان. حدِ ۱٫۵ میلی‌متر آموزشی است.</p>
<div id="exm-ch42-circle" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.74 (مرکز جابه‌جا، بوش سالم)</strong></span> <strong>پرسش.</strong> اگر به‌جای برازش، فاصلهٔ هر بوش از مرکزِ اسمی سنجیده شود، چه می‌شود؟</p>
<p><strong>پاسخ.</strong> مرکزِ برازش‌شده <span class="ltr" dir="ltr">0.44 mm</span> و <span class="ltr" dir="ltr">0.24 mm</span> جابه‌جاست. این جابه‌جایی به خطای همهٔ بوش‌ها افزوده می‌شود و بوش‌های سالمِ یک سو را به حد نزدیک می‌کند.</p>
<p><strong>تفسیر.</strong> جای دایره را سوارکردنِ پره روی یاتاقان جبران می‌کند. خطای خودِ هر بوش را نه. پس برازش این دو را از هم جدا می‌کند و تنها بوشِ ۵۸ می‌ماند.</p>
</div>
</section>
<section id="sec-ch42-d-coating" class="level3" data-number="42.6.14">
<h3 data-number="42.6.14" class="anchored" data-anchor-id="sec-ch42-d-coating"><span class="header-section-number">42.6.14</span> گامِ ۱۴: ضخامتِ فیلمِ خشکِ لبهٔ حمله</h3>
<pre class="text"><code>leading-edge coating, 20 readings a blade (nominal 500 um; teaching rule:
  mean at least nominal and no reading below 80 %)
  blade    mean um   lowest um   verdict
  B-131       567         514   accept
  B-132       557         490   accept
  B-133       536         365   recoat
  B-133's mean passes; three thin readings in one patch do not
  - erosion starts at the thinnest place, not at the mean (ch 11)</code></pre>
<p><strong>ایده.</strong> میانگینِ پرهٔ <span class="ltr" dir="ltr">B-133</span> از حد می‌گذرد، اما سه خواندنِ نازک در یک ناحیه نه. فرسایش از نازک‌ترین جا آغاز می‌شود، نه از میانگین (<a href="11-wind-turbines.html#sec-ch11-a-erosion" class="quarto-xref"><span>بخش 11.2.18</span></a>). پس قاعدهٔ پذیرش هم میانگین را می‌خواهد و هم کمینه را. <strong>ضخامتِ فیلمِ خشک</strong> در چند نقطهٔ ثابت از هر پره خوانده و ثبت می‌شود. قاعدهٔ ۸۰ درصد آموزشی است.</p>
<div id="exm-ch42-coating" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.75 (میانگینِ خوب، وصلهٔ نازک)</strong></span> <strong>پرسش.</strong> کمترین خواندنِ <span class="ltr" dir="ltr">B-133</span> چند درصدِ مقدارِ اسمی است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(365/500 = 73\,\%\)</span>، زیرِ کفِ ۸۰ درصد، در حالی که میانگین <span class="ltr" dir="ltr">536</span> است.</p>
<p><strong>تفسیر.</strong> قاعده‌ای که فقط میانگین را بخواهد، این پره را می‌پذیرد. فرسایش در همان وصله زودتر به لایهٔ زیرین می‌رسد و تعمیرِ میدانی در پنجره‌های محدود (<a href="#exm-ch42-windows" class="quarto-xref">مثال&nbsp;<span>42.83</span></a>) گران‌تر از پوششِ دوباره در کارخانه است.</p>
</div>
</section>
<section id="sec-ch42-d-scan" class="level3" data-number="42.6.15">
<h3 data-number="42.6.15" class="anchored" data-anchor-id="sec-ch42-d-scan"><span class="header-section-number">42.6.15</span> گامِ ۱۵: دادهٔ پویشِ یک پره</h3>
<pre class="text"><code>ultrasonic scan of one blade: caps 126 m2, bond lines 25 m2, every 2 mm
  37.8 million points
  C-scan maps (amplitude and time, 4 bytes each): 0.30 GB a blade
  full waveforms (256 samples x 2 bytes): 19 GB a blade, 0.7 TB for the plant
  the maps answer today's question; only the waveforms let a
  later finding be re-read in the factory data - which to keep,
  and for how long, is a retention decision (ch 35) written
  into the contract, not left to the factory's disk</code></pre>
<div id="exm-ch42-scan" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.76 (نقشه یا شکلِ موج؟)</strong></span> <strong>پرسش.</strong> پویشِ کلاهک‌ها و خط‌های چسبِ یک پره با گامِ ۲ میلی‌متری چند نقطه دارد؟ <strong>نقشهٔ پویش</strong> و <strong>شکلِ موجِ کامل</strong> هر کدام چه حجمی دارند؟</p>
<p><strong>پاسخ.</strong> حدودِ ۳۸ میلیون نقطه. نقشه <span class="ltr" dir="ltr">0.30 GB</span> و شکلِ موجِ کامل <span class="ltr" dir="ltr">19 GB</span> برای هر پره، یعنی <span class="ltr" dir="ltr">0.7 TB</span> برای نیروگاه.</p>
<p><strong>تفسیر.</strong> نقشه پاسخِ پرسشِ امروز است. اگر پنج سال بعد ترکی در کلاهک یافته شود، فقط شکلِ موج اجازه می‌دهد دادهٔ کارخانه با روشی تازه دوباره خوانده شود. پس آنچه نگه داشته می‌شود و <strong>دورهٔ نگهداریِ داده</strong> در قرارداد نوشته می‌شود (<a href="35-scada-communications.html" class="quarto-xref"><span>فصل 35</span></a>)، نه به دیسکِ کارخانه سپرده.</p>
</div>
</section>
<section id="sec-ch42-d-runinvalue" class="level3" data-number="42.6.16">
<h3 data-number="42.6.16" class="anchored" data-anchor-id="sec-ch42-d-runinvalue"><span class="header-section-number">42.6.16</span> گامِ ۱۶: ارزشِ آزمونِ کارکردِ آغازین</h3>
<pre class="text"><code>gearbox run-in: 3 of 10 units held (lab D); value in field exchanges avoided
  a held defect fails early in service with chance 40% (teaching)
  one exchange: crane 450 + repair 500 + lost energy 60 = 1,010 k u
  expected saving 1,212 k u against a test cost of 120 k u (10 x)
  break-even chance of failure: 4%
  the run-in pays even if only one held defect in 25
  would have failed - the case for testing every unit, not a
  sample, when a field failure costs a crane campaign</code></pre>
<div id="exm-ch42-runinvalue" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.77 (یک در بیست‌وپنج)</strong></span> <strong>پرسش.</strong> با سه واحدِ نگه‌داشته، احتمالِ خرابیِ زودِ ۴۰ درصد و هزینهٔ تعویضِ <span class="ltr" dir="ltr">1,010 k u</span>، آزمونِ ده واحد چند برابرِ هزینه‌اش صرفه‌جویی می‌کند؟ در چه احتمالی سربه‌سر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(3 \times 0.40 \times 1010 = 1212\,\text{k u}\)</span> در برابرِ <span class="math inline">\(10 \times 12 = 120\)</span>، یعنی ۱۰ برابر. سربه‌سر در <span class="math inline">\(120/(3 \times 1010) = 4\,\%\)</span>.</p>
<p><strong>تفسیر.</strong> حتی اگر فقط یکی از ۲۵ عیبِ یافته در میدان خراب می‌شد، آزمون خرجش را می‌داد. وقتی خرابیِ میدانی یک کارزارِ جرثقیل است (<a href="#exm-ch42-crane" class="quarto-xref">مثال&nbsp;<span>42.86</span></a>)، آزمونِ همهٔ واحدها، نه نمونه، توجیه دارد. این با پیش‌کارکردِ فصلِ ۴۰ فرق دارد: آنجا آزمون عیبِ کمی می‌یافت و خرجش را نمی‌داد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه خطِ طیف در آزمونِ کارکردِ آغازین کدام‌اند و هر کدام به چه اشاره دارند؟</li>
<li>مؤلفهٔ کناری چیست و چرا در فاصلهٔ یک دور است؟</li>
<li>چرا مقدارِ مؤثرِ کل آسیبِ دندانه را پنهان می‌کند؟</li>
<li>در طرحِ کیفیتِ پره، نقطهٔ توقف، شاهد و سابقه چه فرقی دارند؟</li>
<li>چرا توقف‌ها در پخت و پویش‌اند؟</li>
<li>مرجعِ تصمیمِ یک گزارشِ عدم‌انطباق از کجا تعیین می‌شود؟</li>
<li>«استفاده همان‌طور که هست» برای جزءِ روی مسیرِ بار با کیست؟</li>
<li>چه قلم‌هایی به برگهٔ مسیرِ قطعهٔ بالای برج افزوده می‌شوند؟</li>
<li>چرا وزنِ پره ارزان‌ترین علامتِ فرایند است؟</li>
<li><a href="#eq-ch42-settle" class="quarto-xref">معادلهٔ&nbsp;<span>42.23</span></a> را توضیح دهید. چرا داده‌ها پس از نشستن خوانده می‌شوند؟</li>
<li>آهنِ روغن و ارتعاش چگونه هم‌دیگر را تأیید می‌کنند؟</li>
<li>چرا رتبه‌بندیِ حالت‌های خرابی با شدت آغاز می‌شود؟</li>
<li>مشخصهٔ بحرانی چیست و چه چیزی همراهِ آن به نیروگاه می‌رسد؟</li>
<li>ناسلی که ضربه‌نگارش از حد گذشته پیش از نصب چه وارسی‌ای می‌خواهد؟</li>
<li>چرا خط‌مبنای کارخانه پایشِ وضعیت را تیزتر می‌کند؟</li>
<li><a href="#eq-ch42-leak" class="quarto-xref">معادلهٔ&nbsp;<span>42.24</span></a> را توضیح دهید. چرا فشارِ مطلق و دمای کلوین؟</li>
<li>برازشِ دایره چه چیزی را از خطای بوش‌ها جدا می‌کند؟</li>
<li>چرا پذیرشِ ضخامتِ پوشش هم میانگین و هم کمینه را می‌خواهد؟</li>
<li>چرا نگه‌داشتنِ شکلِ موجِ کاملِ پویش تصمیمِ قراردادی است؟</li>
<li>آزمونِ کارکردِ آغازین در چه احتمالِ خرابی‌ای سربه‌سر است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch42-e" class="level2" data-number="42.7">
<h2 data-number="42.7" class="anchored" data-anchor-id="sec-ch42-e"><span class="header-section-number">42.7</span> ث. مهندسیِ ساخت در زنجیرهٔ تأمین</h2>
<p>توربین در یک کارخانه ساخته نمی‌شود. صدها تأمین‌کننده در چند رده جزء می‌دهند. این بخش پرسش‌های مهندسیِ ساخت را برای همهٔ زنجیره حساب می‌کند: کدام رده زمانِ تحویل را تعیین می‌کند، نخستین قطعه‌ها چه چیزی را ثابت می‌کنند، چند پیچ در یک توربین سفت می‌شود، انبار چه کارهایی دارد، تعمیر در ساختگاه تا کجا مجاز است و بند عیبِ سریالی کِی فعال می‌شود (<span class="ltr" dir="ltr">A-456</span>، <span class="ltr" dir="ltr">A-457</span>).</p>
<section id="sec-ch42-e-tiers" class="level3" data-number="42.7.1">
<h3 data-number="42.7.1" class="anchored" data-anchor-id="sec-ch42-e-tiers"><span class="header-section-number">42.7.1</span> رده‌های تأمین‌کننده و زمانِ تحویل</h3>
<pre class="text"><code>supplier tiers and lead time to a turbine ready to ship (teaching)
  part           tier-2 input              weeks t2 + t1 + nacelle
  main bearing   forged rings               26 + 14 + 6 =  46
  gearbox        gear forgings, bearings    22 + 18 + 6 =  46
  hub            casting pattern, iron      12 + 10 + 6 =  28
  blade          glass, resin, balsa         6 +  8 + 4 =  18
  generator      electrical steel, copper   10 + 12 + 6 =  28
  tower          plate                       8 + 10 + 0 =  18
  the main bearing and gearbox set the turbine's lead time: 46 weeks
  the longest chain is often two tiers down, at a forge the
  turbine maker never sees; reserving forging capacity at
  award (ch 39, slots) and a qualified second forge cut the
  risk more than pressing the final assembler</code></pre>
<p><strong>ایده.</strong> طولانی‌ترین زنجیره اغلب دو رده پایین‌تر است، در آهنگری‌ای که سازندهٔ توربین هرگز نمی‌بیند. یاتاقانِ اصلی و جعبه‌دنده هر دو ۴۶ هفته می‌برند. رزروِ ظرفیتِ آهنگری هنگامِ واگذاری (<a href="39-procurement-suppliers.html#sec-ch39-a-subtier" class="quarto-xref"><span>بخش 39.2.3</span></a>) و آهنگریِ دومِ صلاحیت‌یافته خطر را بیشتر از فشار روی مونتاژکار کم می‌کنند.</p>
<div id="exm-ch42-tiers" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.78 (آهنگریِ دوم)</strong></span> <strong>پرسش.</strong> اگر آهنگریِ دومی حلقه‌های یاتاقان را در ۲۰ هفته بدهد، زمانِ تحویل چقدر می‌شود؟</p>
<p><strong>پاسخ.</strong> یاتاقان <span class="math inline">\(20 + 14 + 6 = 40\)</span> هفته، اما جعبه‌دنده هنوز ۴۶ است. پس زمانِ تحویل همان ۴۶ هفته می‌ماند.</p>
<p><strong>تفسیر.</strong> کوتاه‌کردنِ یک زنجیره وقتی سود دارد که زنجیرهٔ دیگری با همان طول نباشد. باید همهٔ زنجیره‌های بحرانی را با هم دید (<a href="22-feasibility-options.html" class="quarto-xref"><span>فصل 22</span></a>).</p>
</div>
</section>
<section id="sec-ch42-e-first" class="level3" data-number="42.7.2">
<h3 data-number="42.7.2" class="anchored" data-anchor-id="sec-ch42-e-first"><span class="header-section-number">42.7.2</span> نخستین قطعه‌ها و توانِ فرایند</h3>
<pre class="text"><code>capability of a new blade mould from its first blades (observed Cpk 1.5)
  blades measured   95 % lower bound   proves 1.33?
                5               0.59   no
               10               0.89   no
               30               1.16   no
              100               1.32   no
  five blades cannot prove a capability, however good they
  look, and even a hundred give only 1.32: the first
  article proves the drawing is met; the process is released
  on a plan that keeps measuring, and a target of 1.33 needs
  an observed Cpk well above it (ch 40, capability interval)</code></pre>
<div id="exm-ch42-first" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.79 (پنج پره توان را ثابت نمی‌کند)</strong></span> <strong>پرسش.</strong> قالبِ تازهٔ پره <span class="math inline">\(C_\text{pk}\)</span> مشاهده‌شدهٔ <span class="ltr" dir="ltr">1.50</span> دارد. کرانِ پایینِ ۹۵ درصد با ۵، ۱۰، ۳۰ و ۱۰۰ پره چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.59</span>، <span class="ltr" dir="ltr">0.89</span>، <span class="ltr" dir="ltr">1.16</span> و <span class="ltr" dir="ltr">1.32</span>.</p>
<p><strong>تفسیر.</strong> پنج پره، هر قدر خوب به نظر برسند، توان را ثابت نمی‌کنند. حتی صد پره به <span class="ltr" dir="ltr">1.32</span> می‌رسد. بازرسیِ نخستین‌نمونه ثابت می‌کند نقشه برآورده شده است (<a href="40-manufacturing-quality.html#sec-ch40-a-fai" class="quarto-xref"><span>بخش 40.3.8.13</span></a>). فرایند با طرحی آزاد می‌شود که اندازه‌گیری را ادامه می‌دهد. هدفِ <span class="ltr" dir="ltr">1.33</span> هم <span class="math inline">\(C_\text{pk}\)</span> مشاهده‌شده‌ای خیلی بالاتر از آن می‌خواهد (<a href="40-manufacturing-quality.html#sec-ch40-b-capability" class="quarto-xref"><span>بخش 40.4.7</span></a>).</p>
</div>
</section>
<section id="sec-ch42-e-torque" class="level3" data-number="42.7.3">
<h3 data-number="42.7.3" class="anchored" data-anchor-id="sec-ch42-e-torque"><span class="header-section-number">42.7.3</span> عملیاتِ سفت‌کردن و خطای انسانی</h3>
<pre class="text"><code>tightening operations on one turbine (teaching counts)
  blade root inserts (3 x 96)    288
  hub to main shaft               90
  pitch bearings (3 x 120)       360
  yaw bearing                    140
  tower flanges (3 x 150)        450
  anchor cage                    160
  total 1,488 a turbine; 17,856 for the plant
  a person missing one in 2,000: 8.9 loose joints expected
  tools that log torque and angle per bolt: 0.09
  a missed bolt is a fatigue crack waiting: the logged record
  per bolt is the evidence, and the 500-hour re-tension of
  the commissioning plan (ch 50) catches what is left</code></pre>
<p><strong>ایده.</strong> هر توربین حدودِ ۱٬۵۰۰ عملیاتِ سفت‌کردن دارد. با فردی که یکی در دو هزار را جا بیندازد، در نیروگاه حدودِ ۹ اتصالِ شل انتظار می‌رود. ابزاری که گشتاور و زاویهٔ هر پیچ را ثبت می‌کند، آن را به نزدیکِ صفر می‌رساند. پیچِ جاافتاده ترکِ خستگیِ منتظر است. سابقهٔ ثبت‌شدهٔ هر پیچ شاهد است. سفت‌کردنِ دوباره در ۵۰۰ ساعتِ نخست باقی‌مانده را می‌گیرد (فصلِ ۵۰؛ <a href="30-structures-foundations.html#sec-ch30-c-retension" class="quarto-xref"><span>بخش 30.4.14</span></a>).</p>
<div id="exm-ch42-torque" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.80 (نُه پیچِ شل)</strong></span> <strong>پرسش.</strong> با ۱٬۴۸۸ عملیات در هر توربین و خطای یکی در دو هزار، در دوازده توربین چند اتصالِ شل انتظار می‌رود؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(1488 \times 12 / 2000 = 8.9\)</span>.</p>
<p><strong>تفسیر.</strong> هر کدام از این نُه پیچ آغازِ یک ترکِ خستگی است. با ابزارِ ثبت‌کننده به <span class="ltr" dir="ltr">0.09</span> می‌رسد. سفت‌کردنِ دوباره در ۵۰۰ ساعت آنچه را می‌ماند می‌گیرد.</p>
</div>
</section>
<section id="sec-ch42-e-storage" class="level3" data-number="42.7.4">
<h3 data-number="42.7.4" class="anchored" data-anchor-id="sec-ch42-e-storage"><span class="header-section-number">42.7.4</span> کارهای انبار</h3>
<pre class="text"><code>components stored 9 months at the port or site (teaching)
  task                                        every   times
  nacelle main shaft turned (bearing marks)    1 mo      9
  desiccant and humidity check                 1 mo      9
  generator heater and insulation check        3 mo      3
  blade covers and supports                    3 mo      3
  gearbox oil sample                           6 mo      1
  a bearing that does not turn for months gets marks where
  the rollers sit and vibration shakes them (false
  brinelling): storage is a process with a record, and a
  missed turn is a nonconformity, not a detail</code></pre>
<p><strong>ایده.</strong> یاتاقانی که ماه‌ها نچرخد، جایی که غلتک‌ها نشسته‌اند و ارتعاشِ حمل تکانشان می‌دهد، نشانه می‌گیرد: <strong>فرورفتگیِ کاذب</strong>. پس انبار فرایندی با سابقه است. چرخاندنِ جاافتاده یک عدم‌انطباق است، نه جزئیات. همین منطقِ نگهداریِ اسکیدها در فصلِ ۴۰ است (<a href="40-manufacturing-quality.html#sec-ch40-c-preserve" class="quarto-xref"><span>بخش 40.5.8</span></a>).</p>
<div id="exm-ch42-storage" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.81 (بیست‌وپنج سابقه)</strong></span> <strong>پرسش.</strong> در نُه ماه انبار، برای اجزای هر توربین چند کارِ ثبت‌شده لازم است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(9 + 9 + 3 + 3 + 1 = 25\)</span>.</p>
<p><strong>تفسیر.</strong> برای دوازده توربین ۳۰۰ سابقه. یک چرخاندنِ جاافتاده یعنی ماه‌ها غلتک‌ها روی یک جا ماندند. پس فهرستِ وارسیِ انبار با گزارشِ عدم‌انطباق کار می‌کند، نه با یادآوری.</p>
</div>
</section>
<section id="sec-ch42-e-damage" class="level3" data-number="42.7.5">
<h3 data-number="42.7.5" class="anchored" data-anchor-id="sec-ch42-e-damage"><span class="header-section-number">42.7.5</span> رده‌های آسیبِ پره و تعمیر</h3>
<pre class="text"><code>inspection of 36 blades after three years (teaching damage)
  cat  description                              repair           count
    1  coating scratch                          rope access        14
    2  leading-edge erosion into the laminate   rope access        17
    3  skin damage, no structure                rope or platform    3
    4  damage reaching a cap or web             ground, crane       2
    5  structural crack or root damage          replace blade       0
  repair cost 584 k u and 93 turbine-days down
  categories 1-3 are field repairs within the maker's limits;
  4-5 need the designer and usually a crane: the category
  is set by an inspector against the maker's damage manual,
  and a field repair is valid only with its record</code></pre>
<div id="exm-ch42-damage" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.82 (بیشترِ آسیب‌ها کوچک‌اند، بیشترِ هزینه از بزرگ‌ها)</strong></span> <strong>پرسش.</strong> پس از سه سال، ۳۶ پره بازرسی شده‌اند. هزینه و روزهای توقفِ تعمیر چقدر است؟ کدام رده بیشترِ هزینه را دارد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">584 k u</span> و ۹۳ توربین‌روز. دو پرهٔ ردهٔ ۴ با هم <span class="ltr" dir="ltr">360 k u</span> هزینه دارند، یعنی ۶۲ درصد.</p>
<p><strong>تفسیر.</strong> ۳۱ پره فقط خراش یا <strong>سایشِ لبهٔ حمله</strong> دارند و با دسترسیِ طنابی تعمیر می‌شوند (<a href="11-wind-turbines.html#exm-ch11-erosion" class="quarto-xref">مثال&nbsp;<span>11.15</span></a>). دو آسیبِ ردهٔ ۴ جرثقیل و طراح می‌خواهند. رده را بازرس با دفترچهٔ آسیبِ سازنده تعیین می‌کند. تعمیرِ ساختگاه فقط با سابقه‌اش معتبر است. <strong>وارسی:</strong> <span class="math inline">\(14 \times 2 + 17 \times 8 + 3 \times 20 + 2 \times 180 = 584\)</span>.</p>
</div>
</section>
<section id="sec-ch42-e-windows" class="level3" data-number="42.7.6">
<h3 data-number="42.7.6" class="anchored" data-anchor-id="sec-ch42-e-windows"><span class="header-section-number">42.7.6</span> پنجره‌های آب‌وهواییِ تعمیرِ ساختگاه</h3>
<div id="fig-ch42-windows" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch42-windows-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch42-windows.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch42-windows-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;42.13: ساعت‌های روشنِ هر ماه که برای تعمیرِ کامپوزیت در ساختگاه مناسب‌اند: هوای ۱۰ تا ۳۵ درجه و باد در ارتفاعِ توپی تا ۱۲ متر بر ثانیه.
</figcaption>
</figure>
</div>
<pre class="text"><code>daylight hours for a composite field repair: 10 to 35 C, hub wind &lt;= 12 m/s
  (teaching limits; the resin's own limits decide)
  month    1    2    3    4    5    6    7    8    9   10   11   12
  hours  104  162  277  368  396  384  311  381  358  331  276  104
  best month 5 (396 h), worst month 1 (104 h)
  a resin cures only in its temperature band, and rope access
  stops in wind: repair campaigns are planned for the months
  the data allow, with the cure recorded like the factory's</code></pre>
<p><strong>ایده.</strong> رزین فقط در بازهٔ دمای خودش پخته می‌شود و دسترسیِ طنابی در باد می‌ایستد. پس کارزارهای تعمیر برای ماه‌هایی برنامه‌ریزی می‌شوند که داده اجازه می‌دهد. ماهِ نخست فقط ۱۰۴ ساعت دارد و ماهِ پنجم ۳۹۶. پخت هم مانندِ کارخانه ثبت می‌شود. حدها آموزشی‌اند. حدِ واقعی را رزین و روشِ دسترسی می‌دهند.</p>
<div id="exm-ch42-windows" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.83 (دویست ساعت در ژانویه)</strong></span> <strong>پرسش.</strong> کارزارِ تعمیری دویست ساعتِ پنجره می‌خواهد. در کدام ماه‌ها در یک ماه جا می‌شود؟</p>
<p><strong>پاسخ.</strong> در ماه‌های ۱ و ۲ نه (۱۰۴ و ۱۶۲ ساعت). در ماه‌های ۳ تا ۱۱ بله. در ماهِ ۱۲ نه (۱۰۴ ساعت).</p>
<p><strong>تفسیر.</strong> آسیبِ یافته در زمستان یا تا بهار صبر می‌کند یا دو ماه طول می‌کشد. پس ردهٔ آسیب (<a href="#sec-ch42-e-damage" class="quarto-xref"><span>بخش 42.7.5</span></a>) تصمیم را می‌گیرد: آسیبی که پیش‌روی‌اش تا بهار امن نیست، توقفِ توربین را می‌خواهد.</p>
</div>
</section>
<section id="sec-ch42-e-serial" class="level3" data-number="42.7.7">
<h3 data-number="42.7.7" class="anchored" data-anchor-id="sec-ch42-e-serial"><span class="header-section-number">42.7.7</span> بندِ عیبِ سریالی</h3>
<pre class="text"><code>serial defect clause: 3 or more of the same failure in 36 blades (teaching)
  true failure share   chance the clause triggers
                  1%                           1%
                  3%                           9%
                 10%                          71%
  a clause that triggers by chance on a sound fleet is a
  dispute; one that never triggers on a bad fleet is no
  protection - the threshold is a sampling plan in a
  contract and is judged by the same OC curve (ch 39)</code></pre>
<p><strong>ایده.</strong> بندی که روی ناوگانِ سالم بی‌دلیل فعال شود، اختلاف می‌سازد. بندی که روی ناوگانِ بد هرگز فعال نشود، حفاظت نیست. آستانه یک طرحِ نمونه‌گیری در قرارداد است و با همان منحنیِ مشخصهٔ عملیاتی سنجیده می‌شود (<a href="39-procurement-suppliers.html#sec-ch39-c-sampling" class="quarto-xref"><span>بخش 39.4.5.4</span></a>). با ۳ از ۳۶، سهمِ ۱۰ درصد در ۷۱ درصدِ حالت‌ها و سهمِ ۳ درصد در ۹ درصد فعال می‌شود.</p>
<div id="exm-ch42-serial" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.84 (سه از سی‌وشش)</strong></span> <strong>پرسش.</strong> بندِ «سه یا بیشتر از ۳۶» با سهمِ واقعیِ ۳ و ۱۰ درصد چقدر فعال می‌شود؟</p>
<p><strong>پاسخ.</strong> ۹ و ۷۱ درصد.</p>
<p><strong>تفسیر.</strong> با سهمِ ۱۰ درصد، ۲۹ درصد احتمال هست که بند فعال نشود: ناوگانِ بد بی‌حفاظت می‌ماند. آستانهٔ دو از ۳۶ حفاظت را بالا می‌برد اما ناوگانِ خوب را بیشتر متهم می‌کند. انتخابِ آستانه بده‌بستانِ دو خطاست، همان منحنیِ مشخصهٔ عملیاتی.</p>
</div>
</section>
<section id="sec-ch42-e-birth" class="level3" data-number="42.7.8">
<h3 data-number="42.7.8" class="anchored" data-anchor-id="sec-ch42-e-birth"><span class="header-section-number">42.7.8</span> شناسنامه‌های اجزا</h3>
<pre class="text"><code>audit of 40 component birth certificates (7 fields each)
  field                missing
  serial                     0
  heat number                0
  inspection report          0
  test report                1
  torque record              1
  NCR closure                2
  preservation log           3
  fields complete 97.5%
  the gaps cluster in the records made last - storage and
  NCR closure - where nobody waits for them; a certificate
  is accepted complete or returned, as the dossier of ch 40
  was judged on validity, not on 'pass'</code></pre>
<p><strong>ایده.</strong> کمبودها در سابقه‌هایی خوشه می‌شوند که آخر ساخته می‌شوند: انبار و بستنِ عدم‌انطباق. کسی منتظرِ آن‌ها نمی‌ماند. شناسنامه کامل پذیرفته یا برگردانده می‌شود، همان‌طور که پروندهٔ فصلِ ۴۰ بر پایهٔ اعتبار داوری شد، نه «قبول» (<a href="40-manufacturing-quality.html#sec-ch40-d-audit" class="quarto-xref"><span>بخش 40.6.2</span></a>).</p>
<div id="exm-ch42-birth" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.85 (هفت خانهٔ خالی)</strong></span> <strong>پرسش.</strong> چند خانه از ۲۸۰ خانهٔ شناسنامه‌ها خالی است؟ کامل‌بودن چند درصد است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(1 + 1 + 2 + 3 = 7\)</span> خانه؛ <span class="math inline">\(273/280 = 97.5\,\%\)</span>.</p>
<p><strong>تفسیر.</strong> خانه‌های خالی در سابقه‌هایی جمع شده‌اند که آخر ساخته می‌شوند: انبار و بستنِ گزارش‌ها. شناسنامه کامل پذیرفته یا برگردانده می‌شود، نه «تقریباً کامل».</p>
</div>
</section>
<section id="sec-ch42-e-crane" class="level3" data-number="42.7.9">
<h3 data-number="42.7.9" class="anchored" data-anchor-id="sec-ch42-e-crane"><span class="header-section-number">42.7.9</span> ارزشِ امروزِ کارزارهای جرثقیل</h3>
<pre class="text"><code>crane campaigns: 12 expected over 25 years, 450 k u each (teaching)
  spread evenly: 0.48 a year; present value at 7.5%: 2,408 k u
  a component quality that halves the major-failure rates is
  worth about 1,204 k u today before any lost energy -
  the value of the factory evidence this chapter asks for</code></pre>
<div id="exm-ch42-crane" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.86 (ارزشِ شاهدِ کارخانه)</strong></span> <strong>پرسش.</strong> با ۱۲ کارزار در ۲۵ سال و ۴۵۰ هزار واحد برای هر کدام، ارزشِ حالِ آن‌ها با نرخِ <span class="ltr" dir="ltr">7.5 %</span> چقدر است؟ نصف‌شدنِ نرخِ خرابی‌های بزرگ چه ارزشی دارد؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">2,408 k u</span>. نصف‌شدن حدودِ <span class="ltr" dir="ltr">1,204 k u</span> ارزش دارد، پیش از هر انرژیِ ازدست‌رفته.</p>
<p><strong>تفسیر.</strong> این عدد ارزشِ شاهدی است که این فصل از کارخانه‌ها می‌خواهد. پولِ بازرسی‌ها، آزمون‌ها و ممیزی‌ها باید با آن سنجیده شود. انرژیِ ازدست‌رفته در زمانِ توقف هم به آن افزوده می‌شود (<a href="#sec-ch42-a-alloc" class="quarto-xref"><span>بخش 42.3.4</span></a>). روشِ ارزشِ حال از فصلِ ۲۱ است (<a href="21-economics-contracts.html" class="quarto-xref"><span>فصل 21</span></a>).</p>
</div>
</section>
<section id="sec-ch42-e-scarf" class="level3" data-number="42.7.10">
<h3 data-number="42.7.10" class="anchored" data-anchor-id="sec-ch42-e-scarf"><span class="header-section-number">42.7.10</span> اندازهٔ تعمیرِ پخ‌دار</h3>
<pre class="text"><code>scarf repair of a laminate, taper 1:50 (teaching; the maker's manual sets it)
  skin mm   scarf length each side m   repair mass kg (1 m wide)
        5                         0.25                         2.8
       12                         0.60                        14.8
       20                         1.00                        39.9
  a gentle taper spreads the load over a long joint: a 20 mm
  skin needs a repair a metre each side - which is why
  structural repairs (category 4) leave the rope and go to the
  ground, and why each repair's mass goes into the balance</code></pre>
<p><strong>ایده.</strong> پخِ ملایم بار را روی اتصالی بلند پخش می‌کند. پوستهٔ ۲۰ میلی‌متری تعمیری یک متر از هر سو می‌خواهد. برای همین تعمیرهای سازه‌ای، ردهٔ ۴، از طناب پایین می‌آیند و روی زمین انجام می‌شوند. جرمِ هر تعمیر هم در بالانس حساب می‌شود (<a href="#exm-ch42-mass" class="quarto-xref">مثال&nbsp;<span>42.20</span></a>). نسبتِ پخ و چیدنِ لایه‌های تعمیر را دفترچهٔ تعمیرِ سازنده می‌دهد.</p>
<div id="exm-ch42-scarf" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.87 (پوستهٔ ۱۲ میلی‌متری)</strong></span> <strong>پرسش.</strong> با پخِ یک به پنجاه، طولِ پخ در هر سو برای پوستهٔ ۱۲ میلی‌متری چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(12 \times 50 = 600\,\text{mm}\)</span> در هر سو، و جرمِ تعمیرِ یک‌متری حدودِ <span class="ltr" dir="ltr">14.8 kg</span>.</p>
<p><strong>تفسیر.</strong> تعمیرِ کوچکِ سطحی چند کیلوگرم است، اما تعمیرِ سازه‌ای ده‌ها کیلوگرم. جرمِ هر تعمیر با جایش در سابقهٔ پره ثبت می‌شود تا بالانس دوباره حساب شود (<a href="#exm-ch42-mass" class="quarto-xref">مثال&nbsp;<span>42.20</span></a>).</p>
</div>
</section>
<section id="sec-ch42-e-settle" class="level3" data-number="42.7.11">
<h3 data-number="42.7.11" class="anchored" data-anchor-id="sec-ch42-e-settle"><span class="header-section-number">42.7.11</span> نشستِ اتصالِ فلنج و رنگ در اتصال</h3>
<p>سطح‌های تماسِ اتصال در نخستین ماه‌ها کمی در هم فرو می‌روند (<strong>نشستِ اتصال</strong>). هر میکرومتر نشست بخشی از کشیدگیِ پیچ را آزاد می‌کند:</p>
<p><span id="eq-ch42-embed"><span class="math display">\[
\Delta F_\text{V} = \delta_\text{s}\,\frac{k_\text{b}\,k_\text{c}}{k_\text{b} + k_\text{c}}
\tag{42.26}\]</span></span></p>
<p><span class="math inline">\(\delta_\text{s}\)</span> نشستِ کل، <span class="math inline">\(k_\text{b}\)</span> سختیِ پیچ و <span class="math inline">\(k_\text{c}\)</span> سختیِ قطعه‌های فشرده است.</p>
<pre class="text"><code>tower flange bolt M64 (teaching): grip 300 mm, preload 1500 kN
  bolt stiffness 1,873 kN/mm; clamped parts 3 x stiffer
  preload lost: 1,405 kN per mm of settling
  joint faces                    settling mm   lost kN   share
  bare steel (embedding)               0.012        17    1.1%
  painted, coating creeps 15 %         0.072       101    6.7%
  a few hundredths of a millimetre undo several per cent of the
  preload; paint in the joint multiplies the loss - why the
  faces stay bare (lab D, interface map) and why the bolts are
  re-tensioned after the first months (ch 50)</code></pre>
<div id="exm-ch42-settle" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.88 (رنگ در اتصال)</strong></span> <strong>پرسش.</strong> با سطحِ فولادِ لخت و با رنگی که ۱۵ درصد خزش دارد، چه سهمی از پیش‌بار می‌رود؟</p>
<p><strong>پاسخ.</strong> لخت <span class="ltr" dir="ltr">17 kN</span>، یعنی <span class="ltr" dir="ltr">1.1 %</span>. رنگ‌شده <span class="ltr" dir="ltr">101 kN</span>، یعنی <span class="ltr" dir="ltr">6.7 %</span>.</p>
<p><strong>تفسیر.</strong> چند صدم میلی‌متر چند درصد از پیش‌بار را برمی‌دارد. رنگ در اتصال این را چند برابر می‌کند. برای همین سطح‌های تماس بی‌رنگ می‌مانند (<a href="#sec-ch42-d-map" class="quarto-xref"><span>بخش 42.6.4</span></a>) و پیچ‌ها پس از ماه‌های نخست دوباره کشیده می‌شوند (<a href="50-commissioning-handover.html" class="quarto-xref"><span>فصل 50</span></a>). مقدارهای نشست آموزشی‌اند. مقدارِ طراحی را طراحِ اتصال و سازندهٔ پیچ می‌دهند. <strong>وارسی:</strong> <span class="math inline">\(0.072 \times 1405 = 101\,\text{kN}\)</span>.</p>
</div>
</section>
<section id="sec-ch42-e-tower" class="level3" data-number="42.7.12">
<h3 data-number="42.7.12" class="anchored" data-anchor-id="sec-ch42-e-tower"><span class="header-section-number">42.7.12</span> ورق‌ها و جوش‌های برج</h3>
<pre class="text"><code>tower sections of ch 30 rolled from 3.0 m plates (teaching)
  sec   cans  shell t  ch 31 t   circ. welds m  long. welds m
    1      9    122.2    124.0             135             25
    2      9     97.0     96.0             124             25
    3      9     70.3     71.0             112             25
    4      9     51.1     50.0             100             25
  weld length a tower 571 m; at 12 m/h of ultrasonic scan 48 h
  for 12 towers 571 h
  the shells alone come within 2 t of ch 31's list (which
  rounds and adds the flanges); the
  circumferential welds carry the tower's bending and set its
  fatigue (ch 30, detail category) - their inspection record
  is part of the tower's dossier</code></pre>
<p><strong>ایده.</strong> هر بخشِ ۲۵ متری از نُه حلقهٔ نوردشده ساخته می‌شود. یک برج ۵۷۱ متر جوش دارد. <strong>جوش‌های محیطی</strong> خمشِ برج را می‌برند و خستگیِ آن را تعیین می‌کنند (<a href="30-structures-foundations.html" class="quarto-xref"><span>فصل 30</span></a>). پس سابقهٔ بازرسیِ فراصوتِ آن‌ها بخشی از پروندهٔ برج است. جرمِ پوسته‌ها از هندسه تا دو تن با فهرستِ فصلِ ۳۱ می‌خواند. این وارسیِ ساده‌ای است که ورق‌ها با نقشه یکی‌اند.</p>
<div id="exm-ch42-tower" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.89 (جرمِ بخشِ پایینی)</strong></span> <strong>پرسش.</strong> جرمِ پوستهٔ بخشِ ۱ را از هندسه حساب کنید و با فهرستِ فصلِ ۳۱ مقایسه کنید.</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(\pi \times 4.31 \times 0.046 \times 25 \times 7.85 = 122.2\,\text{t}\)</span> در برابرِ <span class="ltr" dir="ltr">124 t</span>.</p>
<p><strong>تفسیر.</strong> دو تنِ باقی‌مانده فلنج‌ها و گردکردن است. بخشِ ۱ سنگین‌ترین بارِ جاده است (<a href="31-transport-lifting.html" class="quarto-xref"><span>فصل 31</span></a>). ورقِ ضخیم‌تر از نقشه هم در همین حساب پیدا می‌شود.</p>
</div>
</section>
<section id="sec-ch42-e-cog" class="level3" data-number="42.7.13">
<h3 data-number="42.7.13" class="anchored" data-anchor-id="sec-ch42-e-cog"><span class="header-section-number">42.7.13</span> مرکزِ جرمِ ناسل از چهار نیروسنج</h3>
<p>ناسل روی چهار <strong>نیروسنج</strong> در نقطه‌های بالابری وزن می‌شود. مرکزِ جرم میانگینِ وزن‌دارِ جای نقطه‌هاست:</p>
<p><span id="eq-ch42-cog"><span class="math display">\[
x_\text{G} = \frac{\sum_i F_i\,x_i}{\sum_i F_i}, \qquad y_\text{G} = \frac{\sum_i F_i\,y_i}{\sum_i F_i}
\tag{42.27}\]</span></span></p>
<pre class="text"><code>nacelle on four load cells at the lifting points (+-2.0 m, +-1.5 m)
  readings t: 47.1, 44.3, 35.2, 33.4; total 160.0 t
  centre of gravity x 0.285 m, y 0.043 m; drawing 0.20 / 0.00 m
  difference 95 mm (teaching limit 100)
  load-cell error moves x by about 5 mm
  the weighed mass and centre go on the record the crane plan
  of ch 31 uses; a drawing value is a prediction, and here it
  is out by nearly the whole limit</code></pre>
<div id="exm-ch42-cog" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.90 (نقشه یک پیش‌بینی است)</strong></span> <strong>پرسش.</strong> از چهار خواندن، مرکزِ جرم را بیابید و با نقشه مقایسه کنید.</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(x_\text{G} = 2.0 \times (91.4 - 68.6)/160 = 0.285\,\text{m}\)</span> و <span class="math inline">\(y_\text{G} = 1.5 \times (82.3 - 77.7)/160 = 0.043\,\text{m}\)</span>. فاصله تا نقشه <span class="ltr" dir="ltr">95 mm</span>، زیرِ حدِ آموزشیِ ۱۰۰.</p>
<p><strong>تفسیر.</strong> خطای نیروسنج‌ها جای مرکز را حدودِ ۵ میلی‌متر جابه‌جا می‌کند. پس اختلافِ ۹۵ میلی‌متری واقعی است. جرم و مرکزِ وزن‌شده در سابقه می‌نشینند و برنامهٔ جرثقیلِ فصلِ ۳۱ از آن‌ها استفاده می‌کند (<a href="31-transport-lifting.html" class="quarto-xref"><span>فصل 31</span></a>). اختلافِ نزدیک به حد را مهندسِ بالابری می‌سنجد.</p>
</div>
</section>
<section id="sec-ch42-e-passes" class="level3" data-number="42.7.14">
<h3 data-number="42.7.14" class="anchored" data-anchor-id="sec-ch42-e-passes"><span class="header-section-number">42.7.14</span> سفت‌کردن در چند گذر</h3>
<p>هر پیچی که سفت می‌شود، اتصال را کمی می‌فشارد و پیچ‌های سفتِ همسایه کمی شل می‌شوند. این <strong>برهم‌کنشِ کشسان</strong> است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb105"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb105-1"><a href="#cb105-1" aria-hidden="true" tabindex="-1"></a>COUPLE <span class="op">=</span> {<span class="dv">1</span>: <span class="fl">0.06</span>, <span class="dv">2</span>: <span class="fl">0.03</span>, <span class="dv">3</span>: <span class="fl">0.01</span>}   <span class="co"># preload lost by a neighbour, share</span></span>
<span id="cb105-2"><a href="#cb105-2" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb105-3"><a href="#cb105-3" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb105-4"><a href="#cb105-4" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> tighten(order, n<span class="op">=</span><span class="dv">96</span>, passes<span class="op">=</span><span class="dv">3</span>):</span>
<span id="cb105-5"><a href="#cb105-5" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Preload of each bolt (share of target) after each pass; raising</span></span>
<span id="cb105-6"><a href="#cb105-6" aria-hidden="true" tabindex="-1"></a><span class="co">    bolt j to the target relaxes tight bolts at distance 1-3 by a share</span></span>
<span id="cb105-7"><a href="#cb105-7" aria-hidden="true" tabindex="-1"></a><span class="co">    of the preload it gained."""</span></span>
<span id="cb105-8"><a href="#cb105-8" aria-hidden="true" tabindex="-1"></a>    f <span class="op">=</span> np.zeros(n)</span>
<span id="cb105-9"><a href="#cb105-9" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> []</span>
<span id="cb105-10"><a href="#cb105-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> _ <span class="kw">in</span> <span class="bu">range</span>(passes):</span>
<span id="cb105-11"><a href="#cb105-11" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> j <span class="kw">in</span> order:</span>
<span id="cb105-12"><a href="#cb105-12" aria-hidden="true" tabindex="-1"></a>            gain <span class="op">=</span> <span class="fl">1.0</span> <span class="op">-</span> f[j]</span>
<span id="cb105-13"><a href="#cb105-13" aria-hidden="true" tabindex="-1"></a>            f[j] <span class="op">=</span> <span class="fl">1.0</span></span>
<span id="cb105-14"><a href="#cb105-14" aria-hidden="true" tabindex="-1"></a>            <span class="cf">for</span> d, c <span class="kw">in</span> COUPLE.items():</span>
<span id="cb105-15"><a href="#cb105-15" aria-hidden="true" tabindex="-1"></a>                <span class="cf">for</span> i <span class="kw">in</span> ((j <span class="op">+</span> d) <span class="op">%</span> n, (j <span class="op">-</span> d) <span class="op">%</span> n):</span>
<span id="cb105-16"><a href="#cb105-16" aria-hidden="true" tabindex="-1"></a>                    <span class="cf">if</span> f[i] <span class="op">&gt;</span> <span class="dv">0</span>:</span>
<span id="cb105-17"><a href="#cb105-17" aria-hidden="true" tabindex="-1"></a>                        f[i] <span class="op">-=</span> c <span class="op">*</span> gain</span>
<span id="cb105-18"><a href="#cb105-18" aria-hidden="true" tabindex="-1"></a>        out.append(f.copy())</span>
<span id="cb105-19"><a href="#cb105-19" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div id="fig-ch42-passes" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch42-passes-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch42-passes.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch42-passes-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;42.14: پیش‌بارِ ۹۶ پیچِ ریشه پس از گذرِ اول و دوم. هر پیچ پس از سفت‌شدنِ همسایه‌ها پایین می‌آید.
</figcaption>
</figure>
</div>
<pre class="text"><code>96 root bolts tightened one at a time; each tightening relaxes
  tight neighbours by 6, 3 and 1 % of the preload it gains
  (teaching)
  order        pass 1 min / mean   pass 2 min / mean   pass 3 min / mean
  in sequence     80% /  90%      98% /  99%     100% / 100%
  crosswise       80% /  90%      98% /  99%     100% / 100%
  one pass leaves most bolts short of target whatever the
  order; a second pass at the same target recovers most of it
  and a third closes the gap - the work instruction names the
  passes, and the logged tool shows each bolt's last value;
  on a flat flange the order changes little, on a flange with
  a gap it decides where the gap closes (not modelled here)</code></pre>
<div id="exm-ch42-passes" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.91 (گذرِ دوم)</strong></span> <strong>پرسش.</strong> پس از یک، دو و سه گذر، کمترین و میانگینِ پیش‌بار چقدر است؟</p>
<p><strong>پاسخ.</strong> گذرِ ۱: ۸۰ و ۹۰ درصد. گذرِ ۲: ۹۸ و ۹۹. گذرِ ۳: ۱۰۰ و ۱۰۰.</p>
<p><strong>تفسیر.</strong> یک گذر بیشترِ پیچ‌ها را کوتاه از هدف می‌گذارد، هر ترتیبی داشته باشد. ابزارِ ثبت‌کننده در گذرِ اول برای هر پیچ «هدف» نشان می‌دهد، اما پیچ پس از سفت‌شدنِ همسایه‌ها از آن پایین می‌آید. پس سابقهٔ معتبر خواندنِ گذرِ آخر است و دستورالعملِ کار شمارِ گذرها را نام می‌برد (<a href="#sec-ch42-e-torque" class="quarto-xref"><span>بخش 42.7.3</span></a>). ضریب‌های برهم‌کنش آموزشی‌اند.</p>
</div>
</section>
<section id="sec-ch42-e-local" class="level3" data-number="42.7.15">
<h3 data-number="42.7.15" class="anchored" data-anchor-id="sec-ch42-e-local"><span class="header-section-number">42.7.15</span> کارخانهٔ پره نزدیکِ ساختگاه</h3>
<pre class="text"><code>a blade factory near the site against long-haul blades (teaching k u)
  set-up 30,000; transport saved 45 a blade; local premium 10 a blade
  break-even at 857 blades = 286 turbines
  Plant P's 36 blades recover 4% of the set-up
  one plant does not pay for a factory; a pipeline of plants
  in a region may - and where a buyer asks for local content,
  this is the price of it, to be weighed in the bid (ch 39)</code></pre>
<p><strong>ایده.</strong> یک نیروگاه هزینهٔ کارخانه را نمی‌دهد: ۳۶ پره فقط ۴ درصدِ هزینهٔ راه‌اندازی را برمی‌گرداند. ردیفی از نیروگاه‌ها در یک منطقه شاید بدهد. اگر خریدار سهمِ ساختِ داخل بخواهد، این حساب بهای آن را نشان می‌دهد و در ارزیابیِ پیشنهادها سنجیده می‌شود (<a href="39-procurement-suppliers.html" class="quarto-xref"><span>فصل 39</span></a>). عددها آموزشی‌اند.</p>
</section>
<section id="sec-ch42-e-moulds" class="level3" data-number="42.7.16">
<h3 data-number="42.7.16" class="anchored" data-anchor-id="sec-ch42-e-moulds"><span class="header-section-number">42.7.16</span> ظرفیتِ قالب‌ها و آهنگِ نصب</h3>
<pre class="text"><code>blade factory: 2 mould sets, 30 h a blade, 85% available,
  three shifts (teaching)
  9.5 blades a week; 38 blades (36 + 2 spares) in 4.0 weeks
  plus 5 days of finishing and testing before the first ships
  erection at one turbine every 3 days needs 7 blades a week
  the factory makes 1.4 x what erection takes, so once
  running it stays ahead; a mould set down for a week costs 5 blades
  start moulding 8 days before the first lift: finishing plus a buffer of 5
  blades - the factory's schedule risk is the moulds, not the
  people</code></pre>
<div id="exm-ch42-moulds" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.92 (قالب، نه آدم)</strong></span> <strong>پرسش.</strong> دو دستِ قالب با چرخهٔ ۳۰ ساعت و دسترس‌پذیریِ ۸۵ درصد هفته‌ای چند پره می‌سازند؟ قالب‌سازی چند روز پیش از نخستین بالابری باید آغاز شود؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(2 \times 168 \times 0.85/30 = 9.5\)</span> پره در هفته. پنج روز پرداخت و آزمون، به‌علاوهٔ ذخیرهٔ ۵ پره برای یک هفته خوابیدنِ یک دستِ قالب: حدودِ ۸ روز.</p>
<p><strong>تفسیر.</strong> کارخانه ۱٫۴ برابرِ آهنگِ نصب می‌سازد و پس از آغاز جلو می‌ماند. ریسکِ برنامه در قالب‌هاست: یک دستِ قالبِ ازکارافتاده نیمی از ظرفیت را می‌برد. پس نگهداریِ قالب و قطعه‌های یدکِ آن در برنامهٔ کیفیتِ کارخانه دیده می‌شود (<a href="31-transport-lifting.html" class="quarto-xref"><span>فصل 31</span></a> برای آهنگِ حمل).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا طولانی‌ترین زنجیرهٔ تأمین اغلب دو رده پایین‌تر است؟</li>
<li>بازرسیِ نخستین‌نمونه چه چیزی را ثابت می‌کند و چه چیزی را نه؟</li>
<li>کرانِ پایینِ <span class="math inline">\(C_\text{pk}\)</span> با ۱۰ پره چقدر است؟</li>
<li>ابزارِ ثبت‌کنندهٔ گشتاور و زاویه چه چیزی را عوض می‌کند؟</li>
<li>فرورفتگیِ کاذب چیست و چگونه پیشگیری می‌شود؟</li>
<li>رده‌های آسیبِ پره کدام‌اند و کدام در ساختگاه تعمیر می‌شوند؟</li>
<li>چرا کارزارِ تعمیر برای ماه‌های مشخص برنامه‌ریزی می‌شود؟</li>
<li>بندِ عیبِ سریالی چه دو خطایی دارد؟</li>
<li>چرا کمبودهای شناسنامه در سابقه‌های آخر خوشه می‌شوند؟</li>
<li>ارزشِ حالِ کارزارهای جرثقیل چه چیزی را می‌سنجد؟</li>
<li>چرا تعمیرِ پوستهٔ ضخیم روی زمین انجام می‌شود؟</li>
<li><a href="#eq-ch42-embed" class="quarto-xref">معادلهٔ&nbsp;<span>42.26</span></a> را توضیح دهید. چرا رنگ در اتصال پیش‌بار را کم می‌کند؟</li>
<li>کدام جوش‌های برج خستگیِ آن را تعیین می‌کنند؟</li>
<li><a href="#eq-ch42-cog" class="quarto-xref">معادلهٔ&nbsp;<span>42.27</span></a> را توضیح دهید. چرا مرکزِ جرمِ وزن‌شده جای نقشه را می‌گیرد؟</li>
<li>چرا خواندنِ گذرِ آخر سابقهٔ معتبرِ پیش‌بار است؟</li>
<li>چرا یک نیروگاه هزینهٔ کارخانهٔ پرهٔ محلی را نمی‌دهد؟</li>
<li>چرا ریسکِ برنامهٔ کارخانهٔ پره در قالب‌هاست؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch42-plantp" class="level2" data-number="42.8">
<h2 data-number="42.8" class="anchored" data-anchor-id="sec-ch42-plantp"><span class="header-section-number">42.8</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch42.integrated</code></pre>
<div id="exm-ch42-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.93 (مقدماتی: عددهای یک توربین با دست)</strong></span> <strong>پرسش.</strong> کششِ بوشِ ریشه، بازدهِ زنجیرهٔ پیشرانه، توانِ شبکهٔ آزمونِ پشت‌به‌پشت و خروج از مرکزِ مجازِ روتورِ ژنراتور را با دست حساب کنید.</p>
<pre class="text"><code>a turbine's numbers by hand
  insert pull = 4 x 15.4e6 / (96 x 3.2) = 201 kN against 320 kN preload
  drivetrain = 0.997 x 0.980 x 0.975 x 0.985 = 0.938
  back-to-back grid power = 5000 x (1/0.98^2 - 1) = 206 kW
  generator balance e = 2.5 / 121 = 20.7 um
  a hand check catches a moment in kN m read as MN m, an
  efficiency chain that left out a stage, or a bench sized for
  the test power instead of the losses</code></pre>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">201 kN</span>، <span class="ltr" dir="ltr">0.938</span>، <span class="ltr" dir="ltr">206 kW</span> و <span class="ltr" dir="ltr">20.7 µm</span>. هر چهار با کد برابرند.</p>
<p><strong>تفسیر.</strong> سه لغزشِ رایج با وارسیِ دستی پیدا می‌شوند. گشتاوری که به کیلونیوتن‌متر خوانده شود به‌جای مگانیوتن‌متر. زنجیرهٔ بازده‌ای که یک مرحله را جا انداخته باشد. و میزِ آزمونی که برای توانِ آزمون اندازه شده باشد به‌جای تلفات.</p>
</div>
<div id="exm-ch42-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.94 (میانی: کیفیتِ ساختِ ناوگان در عدد)</strong></span> <strong>پرسش.</strong> کیفیتِ ساختِ دوازده توربین را در عدد خلاصه کنید.</p>
<pre class="text"><code>the twelve-turbine fleet's manufacturing quality in numbers
  downtime 67 h a turbine-year; major replacements 49% of it
  about 12 crane campaigns in 25 years
  blade sets after sorting 0.59 t m against 3.55 at random
  run-in: 3 of 10 gearboxes held, each with a diagnosis
  1,488 tightening operations a turbine; logged tools take the expected loose
    joints from 9 to 0.1
  the fleet's reliability starts in the factory records: each
  number here is a record the plant can ask for</code></pre>
<p><strong>تفسیر.</strong> قابلیتِ اطمینانِ ناوگان در سوابقِ کارخانه آغاز می‌شود. هر عدد اینجا سابقه‌ای است که نیروگاه می‌تواند بخواهد: نرخ و توقف از تخصیص، جفت‌کردنِ پره‌ها از وزن‌کشی، تشخیصِ جعبه‌دنده‌ها از آزمونِ کارکردِ آغازین، و سفت‌کردن‌ها از ابزارِ ثبت‌کننده.</p>
</div>
<div id="exm-ch42-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 42.95 (یکپارچه: مبنای کیفیت و پذیرشِ اجزای توربین)</strong></span> <strong>پرسش.</strong> مبنای کیفیت و پذیرشِ اجزای توربین را با موردهای باز بنویسید.</p>
<pre class="text"><code>D-046 turbine component quality and acceptance basis
  1 blades: fibre fraction and voids on cap coupons; DSC cure
    evidence; UT of caps and bond lines with a measured POD;
    receptor resistance; weighing and set matching on record
  2 root joint shown closed at the extreme load (the teaching
    joint opens at 2 x operating - the maker's design decides)
  3 hub castings judged by stress zones; NCR to the designer
  4 gearboxes: back-to-back run-in with spectra at 1x, 2x and
    mesh sidebands; oil sample; units held until re-run
  5 generators: balance to the grade, insulation index before
    energising, winding sensors tested; hot-climate cooling
  6 torque-and-angle logged tools on every bolted joint;
    500 h re-tension in commissioning
  7 storage plan with shaft turning; field repairs only within
    the maker's categories and weather windows
  8 NCR authority by severity; late reports escalate
  9 every blade: flap frequency with its weight (stiffness);
    static-test deflection (+0.6 m) fed into the clearance
    budget; saddles laid out against the target moment
 10 gear case depth per heat to the edge-load floor (HT-43
    held); alignment and case depth judged together
 11 flange contact faces bare; settling in the re-tension
    plan; nacelles weighed with their centre of gravity;
    shock logs read before erection (N-05, N-11 checked)
 12 efficiency from the back-to-back loss measurement; leak
    tests with temperature; coating by mean and minimum
 13 process FMEA ranked by severity sets the holds; nine
    critical characteristics asked for at receipt
  open: maker's type and component certificates and test
    evidence for this configuration (U-123)</code></pre>
<p><strong>تفسیر.</strong> این <strong>تصمیمِ <span class="ltr" dir="ltr">D-046</span></strong> است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:</p>
<ul>
<li>اتصالِ ریشهٔ آموزشی در بارِ حدی باز می‌شود. طراحیِ سازنده باید خلافش را نشان دهد (فصل‌های ۱۱ و ۳۰).</li>
<li>بستهٔ اقلیمِ گرم، با خنک‌کن‌هایی برای <span class="ltr" dir="ltr">40.7 °C</span>، قلمِ خرید است و ساعت‌های کاهشِ توان در مدلِ انرژی می‌آیند (فصل‌های ۱۵ و ۳۹).</li>
<li>حدودِ ۱۲ کارزارِ جرثقیل در عمرِ نیروگاه، پایهٔ برنامهٔ بالابری و یدک است (فصل‌های ۳۱ و ۵۲).</li>
<li>سفت‌کردنِ دوباره در ۵۰۰ ساعت و هم‌محوریِ دوباره پس از بالابردنِ ناسل در برنامهٔ راه‌اندازی‌اند (فصل‌های ۴۹ و ۵۰).</li>
<li>خیزِ آزمونِ ایستا <span class="ltr" dir="ltr">0.6 m</span> بیش از پیش‌بینی بود: ۱۲ درصد از حاشیهٔ فاصلهٔ نوک تا برج. بودجهٔ فاصله با رواداری‌های ساخت دوباره بسته می‌شود (فصل ۱۱، <a href="#exm-ch42-static" class="quarto-xref">مثال&nbsp;<span>42.25</span></a>).</li>
<li>کفِ ۲٫۴ میلی‌متریِ لایهٔ سخت همان بارِ لبه‌ایِ ناهم‌محوری است. ذوبِ <span class="ltr" dir="ltr">HT-43</span> نگه داشته شده است (<a href="#exm-ch42-contact" class="quarto-xref">مثال&nbsp;<span>42.58</span></a>).</li>
<li>سطح‌های تماسِ فلنج بی‌رنگ می‌مانند و ناسل‌های <span class="ltr" dir="ltr">N-05</span> و <span class="ltr" dir="ltr">N-11</span> پیش از نصب وارسی می‌شوند (فصل‌های ۳۱ و ۵۰).</li>
<li>گواهی‌های نوعی و جزءِ سازنده و شاهدِ آزمون برای این پیکربندی هنوز روشن نیستند (<span class="ltr" dir="ltr">U-123</span>). عددهای این فصل آموزشی‌اند و جای پروندهٔ واقعی را نمی‌گیرند.</li>
</ul>
</div>
</section>
<section id="sec-ch42-numbers" class="level2" data-number="42.9">
<h2 data-number="42.9" class="anchored" data-anchor-id="sec-ch42-numbers"><span class="header-section-number">42.9</span> عددهای کلیدیِ ساختِ توربینِ نیروگاهِ P</h2>
<div id="tbl-ch42-numbers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch42-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;42.1: عددهای کلیدیِ فصلِ ۴۲ (ساختگی و آموزشی)
</figcaption>
<div aria-describedby="tbl-ch42-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 34%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>کمیت</th>
<th>مقدار</th>
<th>مثال</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>کششِ بوش، کاری و حدی؛ ضریبِ بازشدن</td>
<td><span class="ltr" dir="ltr">201 / 401 kN</span>؛ <span class="ltr" dir="ltr">0.9</span></td>
<td><a href="#exm-ch42-root" class="quarto-xref">مثال&nbsp;<span>42.2</span></a></td>
</tr>
<tr class="even">
<td>بازدهِ پیشرانه؛ گرمای نامی</td>
<td><span class="ltr" dir="ltr">0.938</span>؛ <span class="ltr" dir="ltr">329 kW</span></td>
<td><a href="#sec-ch42-a-drivetrain" class="quarto-xref"><span>بخش 42.3.3</span></a></td>
</tr>
<tr class="odd">
<td>توقف در سال؛ سهمِ تعویض‌های بزرگ</td>
<td><span class="ltr" dir="ltr">67 h</span>؛ ۴۹٪</td>
<td><a href="#exm-ch42-alloc" class="quarto-xref">مثال&nbsp;<span>42.4</span></a></td>
</tr>
<tr class="even">
<td>کسرِ حجمیِ لازم برای ۴۵ گیگاپاسکال</td>
<td><span class="ltr" dir="ltr">0.608</span></td>
<td><a href="#sec-ch42-b-fibre" class="quarto-xref"><span>بخش 42.4.1</span></a></td>
</tr>
<tr class="odd">
<td>جرمِ کلاهکِ کربنی برای همان سختی</td>
<td><span class="ltr" dir="ltr">1.9 t</span> به‌جای <span class="ltr" dir="ltr">7.9 t</span></td>
<td><a href="#exm-ch42-caps" class="quarto-xref">مثال&nbsp;<span>42.12</span></a></td>
</tr>
<tr class="even">
<td><span class="math inline">\(a_{90}\)</span> پویشِ خطِ چسب</td>
<td><span class="ltr" dir="ltr">36 mm</span></td>
<td><a href="#sec-ch42-b-pod" class="quarto-xref"><span>بخش 42.4.5</span></a></td>
</tr>
<tr class="odd">
<td>نابالانسیِ دسته‌ها، مرتب و تصادفی</td>
<td><span class="ltr" dir="ltr">0.59 / 3.55 t·m</span></td>
<td><a href="#exm-ch42-match" class="quarto-xref">مثال&nbsp;<span>42.16</span></a></td>
</tr>
<tr class="even">
<td>توانِ شبکهٔ آزمونِ پشت‌به‌پشت</td>
<td><span class="ltr" dir="ltr">206 kW</span></td>
<td><a href="#exm-ch42-b2b" class="quarto-xref">مثال&nbsp;<span>42.37</span></a></td>
</tr>
<tr class="odd">
<td>عمرِ عایق، عادی و ۱۰ کلوین گرم‌تر</td>
<td>۵۶ و ۲۸ سال</td>
<td><a href="#exm-ch42-insulation" class="quarto-xref">مثال&nbsp;<span>42.40</span></a></td>
</tr>
<tr class="even">
<td>جعبه‌دنده‌های نگه‌داشته پس از آزمون</td>
<td>۳ از ۱۰</td>
<td><a href="#exm-ch42-runin" class="quarto-xref">مثال&nbsp;<span>42.62</span></a></td>
</tr>
<tr class="odd">
<td>طولانی‌ترین زنجیرهٔ تأمین</td>
<td>۴۶ هفته</td>
<td><a href="#sec-ch42-e-tiers" class="quarto-xref"><span>بخش 42.7.1</span></a></td>
</tr>
<tr class="even">
<td>هزینهٔ تعمیرِ پره پس از سه سال</td>
<td><span class="ltr" dir="ltr">584 k u</span></td>
<td><a href="#exm-ch42-damage" class="quarto-xref">مثال&nbsp;<span>42.82</span></a></td>
</tr>
<tr class="odd">
<td>سهمِ رواداری‌ها از فاصلهٔ نوک تا برج، بدترین و جذرِ مربعات</td>
<td><span class="ltr" dir="ltr">0.85 / 0.47 m</span></td>
<td><a href="#exm-ch42-clear" class="quarto-xref">مثال&nbsp;<span>42.34</span></a></td>
</tr>
<tr class="even">
<td>عمقِ لازمِ لایهٔ سخت، اسمی و لبه‌ای</td>
<td><span class="ltr" dir="ltr">2.07 / 2.36 mm</span></td>
<td><a href="#exm-ch42-contact" class="quarto-xref">مثال&nbsp;<span>42.58</span></a></td>
</tr>
<tr class="odd">
<td>آسیبِ پیچِ ریشه، اتصالِ بسته و باز</td>
<td><span class="ltr" dir="ltr">0.32 / 492</span></td>
<td><a href="#exm-ch42-boltfatigue" class="quarto-xref">مثال&nbsp;<span>42.9</span></a></td>
</tr>
<tr class="even">
<td>پیش‌بارِ ازدست‌رفته، سطحِ لخت و رنگ‌شده</td>
<td>۱٫۱ و ۶٫۷ درصد</td>
<td><a href="#exm-ch42-settle" class="quarto-xref">مثال&nbsp;<span>42.88</span></a></td>
</tr>
<tr class="odd">
<td>هزینهٔ کیفیتِ یک سالِ پره‌ها</td>
<td><span class="ltr" dir="ltr">2,380 k u</span></td>
<td><a href="#exm-ch42-copq" class="quarto-xref">مثال&nbsp;<span>42.56</span></a></td>
</tr>
<tr class="even">
<td>طولِ جوشِ یک برج</td>
<td><span class="ltr" dir="ltr">571 m</span></td>
<td><a href="#sec-ch42-e-tower" class="quarto-xref"><span>بخش 42.7.12</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch42-design" class="level2" data-number="42.10">
<h2 data-number="42.10" class="anchored" data-anchor-id="sec-ch42-design"><span class="header-section-number">42.10</span> گردشِ کارِ کیفیتِ اجزای توربین</h2>
<blockquote class="blockquote">
<ol type="1">
<li>درختِ زیرمجموعه‌ها با جرم و مسیرِ بار؛ واسط‌ها با دو مالک؛ اتصالِ ریشه در بارِ حدی؛ بودجهٔ تلفات؛ تخصیصِ قابلیتِ اطمینان؛ پوشِ ساختگاه؛ شاهدِ گواهی‌دهی (<a href="#sec-ch42-a" class="quarto-xref"><span>بخش 42.2</span></a>).</li>
<li>پره: کسرِ حجمیِ الیاف، تخلخل، شاهدِ پخت، احتمالِ آشکارسازیِ پویش، صاعقه، وزن‌کشی و جفت‌کردن؛ توپی با ناحیه‌های تنش؛ جازدنِ یاتاقان؛ آزمون‌های ایستا و خستگی با زین‌های طراحی‌شده؛ بسامدِ هر پره؛ بودجهٔ فاصلهٔ نوک تا برج (<a href="#sec-ch42-b" class="quarto-xref"><span>بخش 42.4</span></a>).</li>
<li>پیشرانه: آزمونِ پشت‌به‌پشت، روغن، خنک‌کاری، عمرِ عایق، بالانس، هم‌محوری، دقتِ دنده، عمقِ لایهٔ سخت زیرِ تماس، تلفاتِ اندازه‌گیری‌شده، خستگیِ جوش، ترمزِ چرخش، ردیابی (<a href="#sec-ch42-c" class="quarto-xref"><span>بخش 42.5</span></a>).</li>
<li>آزمونِ کارکردِ آغازین با طیف؛ طرحِ کیفیتِ پره؛ پیگیریِ عدم‌انطباق؛ واسط‌های حمل و نصب؛ تحلیلِ خرابیِ فرایند و مشخصه‌های بحرانی؛ ضربه‌نگار، آزمونِ نشت، دایرهٔ بوش‌ها و ضخامتِ پوشش (<a href="#sec-ch42-d" class="quarto-xref"><span>بخش 42.6</span></a>).</li>
<li>زنجیرهٔ تأمین، نخستین‌نمونه، سفت‌کردن، انبار، رده‌های آسیب، پنجره‌های تعمیر، عیبِ سریالی، نشستِ اتصال، جوش‌های برج و مرکزِ جرمِ وزن‌شده (<a href="#sec-ch42-e" class="quarto-xref"><span>بخش 42.7</span></a>).</li>
</ol>
</blockquote>
</section>
<section id="sec-ch42-lab" class="level2" data-number="42.11">
<h2 data-number="42.11" class="anchored" data-anchor-id="sec-ch42-lab"><span class="header-section-number">42.11</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch42-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch42-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;42.2: آزمایشگاه‌های پایتونِ فصلِ ۴۲
</figcaption>
<div aria-describedby="tbl-ch42-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>داده</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>توربین، درختِ زیرمجموعه‌ها، مواد، بوش‌ها، ارتعاشِ کارکردِ آغازین، گزارش‌های عدم‌انطباق</td>
</tr>
<tr class="even">
<td>الزام‌ها و بار</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>درخت، اتصالِ ریشه، تلفات، تخصیص، تعویض‌ها، پوش، گواهی، واسط‌ها</td>
</tr>
<tr class="odd">
<td>پره، توپی، گام</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>کسرِ حجمی، تخلخل، کلاهک، پخت، احتمالِ آشکارسازی، صاعقه، جفت‌کردن، ریخته‌گری، جازدن، مسیرِ توپی</td>
</tr>
<tr class="even">
<td>پیشرانه و ناسل</td>
<td><span class="ltr" dir="ltr">examples_c</span></td>
<td>پشت‌به‌پشت، صافی، خنک‌کاری، عایق، بالانس، هم‌محوری، دنده، جوش، ترمز، شاخصِ پلاریزاسیون، ردیابی</td>
</tr>
<tr class="odd">
<td>آزمایشگاهِ ت</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>کارکردِ آغازین، طرحِ کیفیتِ پره، عدم‌انطباق، واسط‌های حمل و نصب</td>
</tr>
<tr class="even">
<td>زنجیرهٔ تأمین</td>
<td><span class="ltr" dir="ltr">examples_e</span></td>
<td>رده‌ها، نخستین‌نمونه، سفت‌کردن، انبار، آسیب، پنجره‌ها، عیبِ سریالی</td>
</tr>
<tr class="odd">
<td>دورِ دوم</td>
<td><span class="ltr" dir="ltr">examples_s</span></td>
<td>بودجهٔ جرم، دارسی، گرمای پخت، ژنراتور در سال، نشستنِ روغن، آهن، شناسنامه، جرثقیل</td>
</tr>
<tr class="even">
<td>دورِ سوم</td>
<td><span class="ltr" dir="ltr">examples_t</span></td>
<td>سختی در زاویه، چین، آزمونِ ایستا، شتابِ خستگی، کششِ بوش، وزنِ پره</td>
</tr>
<tr class="odd">
<td>دورِ چهارم</td>
<td><span class="ltr" dir="ltr">examples_u</span></td>
<td>شورینوف، گرافیتِ کروی، پیش‌بار، محرکِ گام، ترکِ بحرانی، پرداختِ سطح</td>
</tr>
<tr class="even">
<td>دورِ پنجم</td>
<td><span class="ltr" dir="ltr">examples_v</span></td>
<td>تابِ کابل، آفتاب روی پوشش، جرثقیلِ خدمت، جای مبدل، سفت‌کردنِ دوباره</td>
</tr>
<tr class="odd">
<td>دورِ ششم</td>
<td><span class="ltr" dir="ltr">examples_w</span></td>
<td>تحلیلِ خرابیِ فرایند، مشخصه‌های بحرانی، عمقِ لایهٔ سخت، ضخامتِ کلاهک، هزینهٔ کیفیت</td>
</tr>
<tr class="even">
<td>دورِ هفتم</td>
<td><span class="ltr" dir="ltr">examples_x</span></td>
<td>خستگیِ پیچ، دمای سیم‌پیچ، ضربه‌نگار، تعمیرِ پخ‌دار، خط‌مبنای ارتعاش</td>
</tr>
<tr class="odd">
<td>دورِ هشتم</td>
<td><span class="ltr" dir="ltr">examples_y</span></td>
<td>فاصلهٔ نوک تا برج، بسامدِ پره، تماسِ دندانه، نشستِ اتصال، جوش‌های برج، آزمونِ نشت</td>
</tr>
<tr class="even">
<td>دورِ نهم</td>
<td><span class="ltr" dir="ltr">examples_z</span></td>
<td>تلفاتِ جعبه‌دنده، مرکزِ جرم، دایرهٔ بوش‌ها، زین‌های آزمون، ضخامتِ پوشش</td>
</tr>
<tr class="odd">
<td>دورِ دهم</td>
<td><span class="ltr" dir="ltr">examples_m</span></td>
<td>گذرهای سفت‌کردن، سهمِ بارِ سیاره‌ها، گرد و غبار روی خنک‌کن، فاصلهٔ هوایی، کارخانهٔ محلی</td>
</tr>
<tr class="even">
<td>دورِ یازدهم</td>
<td><span class="ltr" dir="ltr">examples_n</span></td>
<td>ظرفیتِ قالب‌ها، دادهٔ پویش، ارزشِ آزمونِ کارکردِ آغازین</td>
</tr>
<tr class="odd">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>با دست، ناوگان، مبنای <span class="ltr" dir="ltr">D-046</span></td>
</tr>
<tr class="even">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>ماژولِ تازهٔ <code>turbinemfg</code> پایهٔ این برنامه‌هاست و با آزمون‌هایی در برابرِ حسابِ دستی سنجیده شده است. قاعدهٔ آمیخته‌ها و هزینهٔ مسیرِ ساخت را از <code>materials</code> فصلِ ۴ می‌گیرد، منحنیِ خستگی را از <code>structures</code> فصلِ ۳۰، و داده‌های ساختگاه را از بستهٔ داده.</p>
</section>
<section id="sec-ch42-mfg" class="level2" data-number="42.12">
<h2 data-number="42.12" class="anchored" data-anchor-id="sec-ch42-mfg"><span class="header-section-number">42.12</span> ساخت در این فصل</h2>
<p>این فصل خودش فصلِ ساخت است. سامانهٔ ساختِ فصلِ ۴۰، یعنی مسیر، طرحِ کنترل، نقطه‌های توقف، نمونه‌گیری، تبارنامه و عدم‌انطباق، اینجا روی اجزای توربین به کار رفت. هیچ برنامهٔ پخت، پارامترِ جوش یا چرخهٔ عملیاتِ حرارتی داده نشده است. هر گام با هدف، مشخصه و عیبش آمده است. آزمون‌های چرخشی و برقی فقط با هدف و معیار.</p>
</section>
<section id="sec-ch42-std" class="level2" data-number="42.13">
<h2 data-number="42.13" class="anchored" data-anchor-id="sec-ch42-std"><span class="header-section-number">42.13</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>الزام‌های طراحیِ توربین: <span class="ltr" dir="ltr">IEC 61400-1:2019</span> (<span class="ltr" dir="ltr">STD-080</span>). پره: <span class="ltr" dir="ltr">IEC 61400-5:2020</span> (<span class="ltr" dir="ltr">STD-082</span>). برج و پی: <span class="ltr" dir="ltr">IEC 61400-6:2020</span> (<span class="ltr" dir="ltr">STD-083</span>). جعبه‌دنده: <span class="ltr" dir="ltr">IEC 61400-4:2025</span> (<span class="ltr" dir="ltr">STD-085</span>). حفاظتِ صاعقه: <span class="ltr" dir="ltr">IEC 61400-24:2019</span> (<span class="ltr" dir="ltr">STD-084</span>).</li>
<li>ارتعاشِ توربین در بهره‌برداری: <span class="ltr" dir="ltr">ISO 20816-21:2025</span> (<span class="ltr" dir="ltr">STD-088</span>). طرحِ گواهی‌دهیِ نوعی و جزء: <span class="ltr" dir="ltr">IECRE OD-501</span> (<span class="ltr" dir="ltr">STD-089</span>). نظامِ کیفیتِ کارخانه‌ها: <span class="ltr" dir="ltr">ISO 9001:2026</span> (<span class="ltr" dir="ltr">STD-167</span>).</li>
<li>همه با ویرایش و تاریخِ وارسی در دفترِ استانداردها ثبت‌اند. از هیچ‌کدام بند، توالیِ آزمون یا عددِ معیار نقل نشده است. حدهای تخلخل، صاعقه، ناحیه‌های ریخته‌گری، درجهٔ بالانس، ردهٔ جزئیات و ارتعاشِ این فصل آموزشی‌اند. حدِ واقعی را طراحِ جزء، سازنده و گواهی‌دهنده می‌دهند. (وارسی‌شده <span class="ltr" dir="ltr">2026-11-17</span>.)</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch42-deliverable" class="level2" data-number="42.14">
<h2 data-number="42.14" class="anchored" data-anchor-id="sec-ch42-deliverable"><span class="header-section-number">42.14</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<div id="tbl-ch42-deliverables" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch42-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;42.3: سندهای فصلِ ۴۲ برای پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span>
</figcaption>
<div aria-describedby="tbl-ch42-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>محتوا</th>
<th>معیارِ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-MEC-SPC-0002</span></td>
<td>مشخصهٔ کیفیت و پذیرشِ اجزای توربین</td>
<td>هر جزءِ مسیرِ بار با مشخصه، آزمون و شاهد</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-MEC-PRO-0002</span></td>
<td>طرحِ بازرسی و کیفیتِ پره</td>
<td>هر گام با نقطه، روش و سابقه</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-MEC-REP-0003</span></td>
<td>گزارشِ پذیرشِ ارتعاشِ آزمونِ کارکردِ آغازین</td>
<td>هر واحد با طیف، تشخیص و آزادسازی</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-PRJ-REG-0025</span></td>
<td>دفترِ عدم‌انطباق‌های اجزای توربین</td>
<td>هر گزارش با مرجع، مهلت و تصمیم</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> می‌افزاید:</p>
<ol type="1">
<li><strong>تصمیمِ <span class="ltr" dir="ltr">D-046</span>:</strong> مبنای کیفیت و پذیرشِ اجزای توربین (<a href="#exm-ch42-int-3" class="quarto-xref">مثال&nbsp;<span>42.95</span></a>).</li>
<li><strong>فرض‌های <span class="ltr" dir="ltr">A-450</span> تا <span class="ltr" dir="ltr">A-457</span>:</strong>
<ul>
<li><span class="ltr" dir="ltr">A-450</span>: درختِ زیرمجموعه‌ها، زنجیرهٔ تلفات، نرخ‌های خرابی و پوشِ خواسته‌شده.</li>
<li><span class="ltr" dir="ltr">A-451</span>: اتصالِ ریشه: ۹۶ بوش، دایرهٔ <span class="ltr" dir="ltr">3.2 m</span>، پیش‌بار و ضریبِ اتصال.</li>
<li><span class="ltr" dir="ltr">A-452</span>: مواد و نمونه‌های پره، پخت، احتمالِ آشکارسازی، صاعقه، وزن‌کشی، ریخته‌گری، جازدن و هزینهٔ توپی.</li>
<li><span class="ltr" dir="ltr">A-453</span>: آزمونِ پشت‌به‌پشت، روغن، خنک‌کاری و عمرِ عایق.</li>
<li><span class="ltr" dir="ltr">A-454</span>: بالانس، هم‌محوری، دقتِ دنده، جوشِ شاسی، ترمزِ چرخش، شاخصِ پلاریزاسیون و ردیابی.</li>
<li><span class="ltr" dir="ltr">A-455</span>: سیگنال‌های ساختگیِ آزمونِ کارکردِ آغازین و آستانه‌های تشخیص.</li>
<li><span class="ltr" dir="ltr">A-456</span>: طرحِ کیفیتِ پره، مرجع‌های تصمیم و نقشهٔ واسط‌ها؛ زنجیرهٔ تأمین و نخستین‌نمونه.</li>
<li><span class="ltr" dir="ltr">A-457</span>: سفت‌کردن، انبار، رده‌های آسیب، حدهای تعمیرِ ساختگاه و بندِ عیبِ سریالی.</li>
</ul></li>
<li><strong>مجهول:</strong> گواهی‌های نوعی و جزء و شاهدِ آزمونِ سازندهٔ برگزیده برای این پیکربندی (<span class="ltr" dir="ltr">U-123</span>).</li>
<li><strong>یافته‌ها:</strong> اتصالِ ریشهٔ آموزشی در بارِ حدی باز می‌شود؛ کسرِ حجمیِ ۰٫۶۱ برای کلاهک‌ها؛ بستهٔ اقلیمِ گرم؛ سه جعبه‌دندهٔ نگه‌داشته؛ ابزارِ ثبت‌کنندهٔ سفت‌کردن؛ دو گزارشِ دیرشده.</li>
<li><strong>کتابخانهٔ همراه:</strong> ماژولِ <code>turbinemfg</code> با آزمون‌ها و برنامه‌های فصلِ ۴۲.</li>
</ol>
</section>
<section id="sec-ch42-summary" class="level2" data-number="42.15">
<h2 data-number="42.15" class="anchored" data-anchor-id="sec-ch42-summary"><span class="header-section-number">42.15</span> جمع‌بندی</h2>
<ul>
<li><strong>الزام‌ها و مسیرِ بار:</strong> درختِ زیرمجموعه‌ها جرم و واسط‌ها را نشان می‌دهد؛ اجزای مسیرِ بار خستگی‌محورند؛ پیش‌بار اتصالِ ریشه را بسته نگه می‌دارد و اتصالِ آموزشی در بارِ حدی باز می‌شود؛ بازدهِ پیشرانه گرمای ناسل را تعیین می‌کند؛ خرابی‌های بزرگِ کم نیمی از توقف‌اند؛ گواهیِ نوعی هر واحد را نمی‌آزماید (<a href="#sec-ch42-a" class="quarto-xref"><span>بخش 42.2</span></a>).</li>
<li><strong>پره، توپی و گام:</strong> کسرِ حجمیِ الیاف سختیِ کلاهک را تعیین می‌کند؛ تخلخل از چگالی خوانده می‌شود؛ کربن سبک‌تر و گران‌تر و رساناست؛ شاهدِ پخت خوانده می‌شود، نه تنظیمش؛ احتمالِ آشکارسازی کوچک‌ترین عیبِ پیداشدنی را می‌گوید؛ مرتب‌سازی پره‌ها را بالانس می‌کند؛ پذیرشِ ریخته‌گری با ناحیهٔ تنش است (<a href="#sec-ch42-b" class="quarto-xref"><span>بخش 42.4</span></a>).</li>
<li><strong>پیشرانه و ناسل:</strong> آزمونِ پشت‌به‌پشت فقط تلفات را از شبکه می‌گیرد؛ آلودگی را بیرون نگه دارید؛ خنک‌کاری برای روزِ داغِ ساختگاه؛ عمرِ عایق با هر ده کلوین نصف؛ روتورِ تندتر بالانسِ دقیق‌تر؛ ردهٔ جزئیات نتیجهٔ ساخت است؛ ردیابی از ذوب تا توربین (<a href="#sec-ch42-c" class="quarto-xref"><span>بخش 42.5</span></a>).</li>
<li><strong>آزمایشگاه:</strong> خط‌های طیف، نه سطحِ کل، عیب را نشان می‌دهند؛ توقف‌های طرحِ کیفیت جایی‌اند که عیب پنهان یا گران می‌شود؛ هر عدم‌انطباق مرجع و مهلت دارد؛ هر واسط دو سریال (<a href="#sec-ch42-d" class="quarto-xref"><span>بخش 42.6</span></a>).</li>
<li><strong>زنجیرهٔ تأمین:</strong> طولانی‌ترین زنجیره دو رده پایین‌تر است؛ نخستین قطعه‌ها توان را ثابت نمی‌کنند؛ سفت‌کردن با ابزارِ ثبت‌کننده؛ انبار فرایند است؛ تعمیرِ ساختگاه در رده و پنجرهٔ خود؛ بندِ عیبِ سریالی یک طرحِ نمونه‌گیری است (<a href="#sec-ch42-e" class="quarto-xref"><span>بخش 42.7</span></a>).</li>
</ul>
<section id="sec-ch42-vocab" class="level3" data-number="42.15.1">
<h3 data-number="42.15.1" class="anchored" data-anchor-id="sec-ch42-vocab"><span class="header-section-number">42.15.1</span> واژگانِ فصلِ ۴۲</h3>
<div id="tbl-ch42-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch42-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;42.4: واژگانِ فصلِ ۴۲
</figcaption>
<div aria-describedby="tbl-ch42-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>توپی</td>
<td><span class="ltr" dir="ltr">hub</span></td>
<td></td>
</tr>
<tr class="even">
<td>ناسل</td>
<td><span class="ltr" dir="ltr">nacelle</span></td>
<td></td>
</tr>
<tr class="odd">
<td>شاسی</td>
<td><span class="ltr" dir="ltr">bedplate</span></td>
<td></td>
</tr>
<tr class="even">
<td>جعبه‌دنده</td>
<td><span class="ltr" dir="ltr">gearbox</span></td>
<td></td>
</tr>
<tr class="odd">
<td>یاتاقانِ اصلی</td>
<td><span class="ltr" dir="ltr">main bearing</span></td>
<td></td>
</tr>
<tr class="even">
<td>یاتاقانِ گام</td>
<td><span class="ltr" dir="ltr">pitch bearing</span></td>
<td></td>
</tr>
<tr class="odd">
<td>سامانهٔ چرخشِ ناسل</td>
<td><span class="ltr" dir="ltr">yaw system</span></td>
<td></td>
</tr>
<tr class="even">
<td>ترمزِ چرخش</td>
<td><span class="ltr" dir="ltr">yaw brake</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بوشِ ریشهٔ پره</td>
<td><span class="ltr" dir="ltr">root insert</span></td>
<td></td>
</tr>
<tr class="even">
<td>ضریبِ اتصال</td>
<td><span class="ltr" dir="ltr">joint factor</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کلاهکِ تیرِ اصلی</td>
<td><span class="ltr" dir="ltr">spar cap</span></td>
<td></td>
</tr>
<tr class="even">
<td>جانِ برشی</td>
<td><span class="ltr" dir="ltr">shear web</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کسرِ حجمیِ الیاف</td>
<td><span class="ltr" dir="ltr">fibre volume fraction</span></td>
<td></td>
</tr>
<tr class="even">
<td>درصدِ تخلخل</td>
<td><span class="ltr" dir="ltr">void content</span></td>
<td></td>
</tr>
<tr class="odd">
<td>درجهٔ پخت</td>
<td><span class="ltr" dir="ltr">degree of cure</span></td>
<td></td>
</tr>
<tr class="even">
<td>دمای گذارِ شیشه‌ای</td>
<td><span class="ltr" dir="ltr">glass transition temperature</span></td>
<td><span class="ltr" dir="ltr">Tg</span></td>
</tr>
<tr class="odd">
<td>خطِ چسب</td>
<td><span class="ltr" dir="ltr">bond line</span></td>
<td></td>
</tr>
<tr class="even">
<td>احتمالِ آشکارسازی</td>
<td><span class="ltr" dir="ltr">probability of detection</span></td>
<td><span class="ltr" dir="ltr">POD</span></td>
</tr>
<tr class="odd">
<td>گیرنده</td>
<td><span class="ltr" dir="ltr">receptor</span></td>
<td></td>
</tr>
<tr class="even">
<td>رسانای پایین‌رو</td>
<td><span class="ltr" dir="ltr">down conductor</span></td>
<td></td>
</tr>
<tr class="odd">
<td>گشتاورِ اولِ جرم</td>
<td><span class="ltr" dir="ltr">first mass moment</span></td>
<td></td>
</tr>
<tr class="even">
<td>نابالانسی</td>
<td><span class="ltr" dir="ltr">unbalance</span></td>
<td></td>
</tr>
<tr class="odd">
<td>درجهٔ بالانس</td>
<td><span class="ltr" dir="ltr">balance grade</span></td>
<td></td>
</tr>
<tr class="even">
<td>چدنِ نشکن</td>
<td><span class="ltr" dir="ltr">ductile iron</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جازدنِ گرم</td>
<td><span class="ltr" dir="ltr">shrink fit</span></td>
<td></td>
</tr>
<tr class="even">
<td>تداخلِ جازدن</td>
<td><span class="ltr" dir="ltr">interference</span></td>
<td></td>
</tr>
<tr class="odd">
<td>آزمونِ پشت‌به‌پشتِ جعبه‌دنده</td>
<td><span class="ltr" dir="ltr">back-to-back test</span></td>
<td></td>
</tr>
<tr class="even">
<td>آزمونِ کارکردِ آغازین</td>
<td><span class="ltr" dir="ltr">run-in test</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نسبتِ بتای صافی</td>
<td><span class="ltr" dir="ltr">filter beta ratio</span></td>
<td></td>
</tr>
<tr class="even">
<td>کلاسِ گرمایی</td>
<td><span class="ltr" dir="ltr">thermal class</span></td>
<td></td>
</tr>
<tr class="odd">
<td>شاخصِ پلاریزاسیون</td>
<td><span class="ltr" dir="ltr">polarisation index</span></td>
<td></td>
</tr>
<tr class="even">
<td>ناهم‌محوری</td>
<td><span class="ltr" dir="ltr">misalignment</span></td>
<td></td>
</tr>
<tr class="odd">
<td>خطای انتقالِ دنده</td>
<td><span class="ltr" dir="ltr">transmission error</span></td>
<td></td>
</tr>
<tr class="even">
<td>بسامدِ درگیری</td>
<td><span class="ltr" dir="ltr">gear mesh frequency</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مؤلفهٔ کناری</td>
<td><span class="ltr" dir="ltr">sideband</span></td>
<td></td>
</tr>
<tr class="even">
<td>ردهٔ جزئیات</td>
<td><span class="ltr" dir="ltr">detail category</span></td>
<td></td>
</tr>
<tr class="odd">
<td>فرورفتگیِ کاذب</td>
<td><span class="ltr" dir="ltr">false brinelling</span></td>
<td></td>
</tr>
<tr class="even">
<td>سایشِ لبهٔ حمله</td>
<td><span class="ltr" dir="ltr">leading-edge erosion</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ردهٔ آسیب</td>
<td><span class="ltr" dir="ltr">damage category</span></td>
<td></td>
</tr>
<tr class="even">
<td>ردهٔ تأمین‌کننده</td>
<td><span class="ltr" dir="ltr">supplier tier</span></td>
<td></td>
</tr>
<tr class="odd">
<td>عیبِ سریالی</td>
<td><span class="ltr" dir="ltr">serial defect</span></td>
<td></td>
</tr>
<tr class="even">
<td>قاعدهٔ شورینوف</td>
<td><span class="ltr" dir="ltr">Chvorinov’s rule</span></td>
<td></td>
</tr>
<tr class="odd">
<td>قانونِ دارسی</td>
<td><span class="ltr" dir="ltr">Darcy’s law</span></td>
<td></td>
</tr>
<tr class="even">
<td>چینِ الیاف</td>
<td><span class="ltr" dir="ltr">fibre wrinkle</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مقدارِ مشخصه</td>
<td><span class="ltr" dir="ltr">characteristic value</span></td>
<td></td>
</tr>
<tr class="even">
<td>چقرمگیِ شکست</td>
<td><span class="ltr" dir="ltr">fracture toughness</span></td>
<td><span class="ltr" dir="ltr">K_IC</span></td>
</tr>
<tr class="odd">
<td>گرافیتِ کروی</td>
<td><span class="ltr" dir="ltr">nodular graphite</span></td>
<td></td>
</tr>
<tr class="even">
<td>عمقِ لایهٔ سخت</td>
<td><span class="ltr" dir="ltr">case depth</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ضربه‌نگار</td>
<td><span class="ltr" dir="ltr">shock recorder</span></td>
<td></td>
</tr>
<tr class="even">
<td>تعمیرِ پخ‌دار</td>
<td><span class="ltr" dir="ltr">scarf repair</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تحلیلِ خرابیِ فرایند</td>
<td><span class="ltr" dir="ltr">process FMEA</span></td>
<td></td>
</tr>
<tr class="even">
<td>تماسِ هرتزی</td>
<td><span class="ltr" dir="ltr">Hertzian contact</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نشستِ اتصال</td>
<td><span class="ltr" dir="ltr">joint settling</span></td>
<td></td>
</tr>
<tr class="even">
<td>نیروسنج</td>
<td><span class="ltr" dir="ltr">load cell</span></td>
<td></td>
</tr>
<tr class="odd">
<td>زینِ بارگذاری</td>
<td><span class="ltr" dir="ltr">loading saddle</span></td>
<td></td>
</tr>
<tr class="even">
<td>ضریبِ سهمِ بار</td>
<td><span class="ltr" dir="ltr">load sharing factor</span></td>
<td><span class="ltr" dir="ltr">K_gamma</span></td>
</tr>
<tr class="odd">
<td>برهم‌کنشِ کشسان</td>
<td><span class="ltr" dir="ltr">elastic interaction</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch42-assess" class="level2" data-number="42.16">
<h2 data-number="42.16" class="anchored" data-anchor-id="sec-ch42-assess"><span class="header-section-number">42.16</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند توربین را درختی از زیرمجموعه‌ها با مسیرِ بار و واسط ببیند؛ اتصالِ ریشه را در بارِ حدی وارسی کند؛ مشخصه‌های ساختِ پره، توپی و پیشرانه را حساب و تفسیر کند؛ دادهٔ ارتعاشِ آزمونِ کارکردِ آغازین را تشخیص دهد؛ طرحِ کیفیتِ پره و پیگیریِ عدم‌انطباق بنویسد؛ و زنجیرهٔ تأمین را از نگاهِ مهندسیِ ساخت بسنجد. همهٔ این‌ها بی‌دستورِ فرایند و بی‌روالِ کار روی تجهیزاتِ چرخان یا برق‌دار. پاسخ‌ها در <a href="#sec-ch42-solutions" class="quarto-xref"><span>بخش 42.17</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="42.16.1">
<h3 data-number="42.16.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">42.16.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch42-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.1</strong></span> درختِ زیرمجموعه‌های توربین چه دو کاری می‌کند؟</p>
</div>
<div id="exr-ch42-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.2</strong></span> <a href="#eq-ch42-insert" class="quarto-xref">معادلهٔ&nbsp;<span>42.1</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.3</strong></span> ضریبِ اتصال چیست؟</p>
</div>
<div id="exr-ch42-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.4</strong></span> گواهیِ نوعی و گواهیِ پروژه را تعریف کنید.</p>
</div>
<div id="exr-ch42-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.5</strong></span> <a href="#eq-ch42-fibre" class="quarto-xref">معادلهٔ&nbsp;<span>42.2</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.6</strong></span> <a href="#eq-ch42-void" class="quarto-xref">معادلهٔ&nbsp;<span>42.3</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.7</strong></span> <a href="#eq-ch42-cure" class="quarto-xref">معادلهٔ&nbsp;<span>42.4</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.8</strong></span> <a href="#eq-ch42-pod" class="quarto-xref">معادلهٔ&nbsp;<span>42.5</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.9</strong></span> <a href="#eq-ch42-unbalance" class="quarto-xref">معادلهٔ&nbsp;<span>42.6</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.10</strong></span> <a href="#eq-ch42-shrink" class="quarto-xref">معادلهٔ&nbsp;<span>42.7</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.11</strong></span> <a href="#eq-ch42-b2b" class="quarto-xref">معادلهٔ&nbsp;<span>42.14</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.12</strong></span> نسبتِ بتای صافی را تعریف کنید.</p>
</div>
<div id="exr-ch42-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.13</strong></span> <a href="#eq-ch42-halving" class="quarto-xref">معادلهٔ&nbsp;<span>42.15</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.14</strong></span> <a href="#eq-ch42-balance" class="quarto-xref">معادلهٔ&nbsp;<span>42.16</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.15</strong></span> <a href="#eq-ch42-yaw" class="quarto-xref">معادلهٔ&nbsp;<span>42.17</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.16</strong></span> شاخصِ پلاریزاسیون را تعریف کنید.</p>
</div>
<div id="exr-ch42-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.17</strong></span> مؤلفهٔ کناری چیست؟</p>
</div>
<div id="exr-ch42-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.18</strong></span> نقطهٔ توقف، شاهد و سابقه را در طرحِ کیفیتِ پره تعریف کنید.</p>
</div>
<div id="exr-ch42-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.19</strong></span> فرورفتگیِ کاذب چیست؟</p>
</div>
<div id="exr-ch42-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.20</strong></span> رده‌های آسیبِ پره را نام ببرید.</p>
</div>
<div id="exr-ch42-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.21</strong></span> <a href="#eq-ch42-offaxis" class="quarto-xref">معادلهٔ&nbsp;<span>42.8</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.22</strong></span> <a href="#eq-ch42-darcy" class="quarto-xref">معادلهٔ&nbsp;<span>42.9</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.23</strong></span> <a href="#eq-ch42-fatigue" class="quarto-xref">معادلهٔ&nbsp;<span>42.10</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.24</strong></span> <a href="#eq-ch42-chvorinov" class="quarto-xref">معادلهٔ&nbsp;<span>42.11</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.25</strong></span> <a href="#eq-ch42-crack" class="quarto-xref">معادلهٔ&nbsp;<span>42.12</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.26</strong></span> <a href="#eq-ch42-genloss" class="quarto-xref">معادلهٔ&nbsp;<span>42.18</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.27</strong></span> <a href="#eq-ch42-settle" class="quarto-xref">معادلهٔ&nbsp;<span>42.23</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.28</strong></span> <a href="#eq-ch42-rise" class="quarto-xref">معادلهٔ&nbsp;<span>42.19</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.29</strong></span> مشخصهٔ بحرانی چیست؟</p>
</div>
<div id="exr-ch42-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.30</strong></span> عمقِ لایهٔ سخت چیست و کجا خوانده می‌شود؟</p>
</div>
<div id="exr-ch42-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.31</strong></span> <a href="#eq-ch42-freq" class="quarto-xref">معادلهٔ&nbsp;<span>42.13</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.32</strong></span> <a href="#eq-ch42-hertz" class="quarto-xref">معادلهٔ&nbsp;<span>42.20</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.33</strong></span> <a href="#eq-ch42-leak" class="quarto-xref">معادلهٔ&nbsp;<span>42.24</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.34</strong></span> <a href="#eq-ch42-circle" class="quarto-xref">معادلهٔ&nbsp;<span>42.25</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.35</strong></span> <a href="#eq-ch42-embed" class="quarto-xref">معادلهٔ&nbsp;<span>42.26</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.36</strong></span> <a href="#eq-ch42-cog" class="quarto-xref">معادلهٔ&nbsp;<span>42.27</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.37</strong></span> <a href="#eq-ch42-sharing" class="quarto-xref">معادلهٔ&nbsp;<span>42.21</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch42-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.38</strong></span> <a href="#eq-ch42-airgap" class="quarto-xref">معادلهٔ&nbsp;<span>42.22</span></a> را توضیح دهید.</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="42.16.2">
<h3 data-number="42.16.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">42.16.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch42-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.39</strong></span> چرا اجزای مسیرِ بار خستگی‌محورند؟</p>
</div>
<div id="exr-ch42-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.40</strong></span> چرا پیش‌بار عمرِ خستگیِ پیچ را تعیین می‌کند؟</p>
</div>
<div id="exr-ch42-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.41</strong></span> چرا خرابی‌های بزرگِ کم نیمی از توقف را می‌سازند؟</p>
</div>
<div id="exr-ch42-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.42</strong></span> چرا بستهٔ اقلیمِ گرم برای نیروگاهِ <span class="ltr" dir="ltr">P</span> لازم است؟</p>
</div>
<div id="exr-ch42-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.43</strong></span> چرا کسرِ حجمیِ الیاف مشخصهٔ کنترل‌شده است؟</p>
</div>
<div id="exr-ch42-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.44</strong></span> کلاهکِ کربنی چه زیرسامانه‌هایی را تغییر می‌دهد؟</p>
</div>
<div id="exr-ch42-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.45</strong></span> چرا نمونهٔ کم‌پخته نزدیکِ دمای کار خطرناک است؟</p>
</div>
<div id="exr-ch42-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.46</strong></span> چرا دو بازرس با یک دستگاه مستقل نیستند؟</p>
</div>
<div id="exr-ch42-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.47</strong></span> چرا یک نشانه در فلنج ردکردنی و در جان پذیرفتنی است؟</p>
</div>
<div id="exr-ch42-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.48</strong></span> چرا آزمونِ پشت‌به‌پشت بازده را هم می‌سنجد؟</p>
</div>
<div id="exr-ch42-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.49</strong></span> چرا صافیِ ریزتر کمی کمک می‌کند؟</p>
</div>
<div id="exr-ch42-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.50</strong></span> چرا سیم‌پیچ از نقطهٔ طراحی‌اش بیشتر عمر می‌کند؟</p>
</div>
<div id="exr-ch42-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.51</strong></span> چرا ردهٔ جزئیات نتیجهٔ ساخت است؟</p>
</div>
<div id="exr-ch42-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.52</strong></span> چرا مقدارِ مؤثرِ کل آسیبِ دندانه را پنهان می‌کند؟</p>
</div>
<div id="exr-ch42-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.53</strong></span> چرا توقف‌های طرحِ کیفیتِ پره در پخت و پویش‌اند؟</p>
</div>
<div id="exr-ch42-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.54</strong></span> چرا طولانی‌ترین زنجیرهٔ تأمین دو رده پایین‌تر است؟</p>
</div>
<div id="exr-ch42-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.55</strong></span> چرا پنج پره توانِ فرایند را ثابت نمی‌کند؟</p>
</div>
<div id="exr-ch42-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.56</strong></span> بندِ عیبِ سریالی چه دو خطایی دارد؟</p>
</div>
<div id="exr-ch42-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.57</strong></span> چرا جرمِ نزدیکِ نوک گران است؟</p>
</div>
<div id="exr-ch42-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.58</strong></span> چرا پوسته‌ها لایه‌های ۴۵ درجه دارند؟</p>
</div>
<div id="exr-ch42-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.59</strong></span> چرا پره از ورودی‌های زیاد پر می‌شود؟</p>
</div>
<div id="exr-ch42-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.60</strong></span> چرا بارِ آزمونِ خستگی اندازه گرفته می‌شود؟</p>
</div>
<div id="exr-ch42-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.61</strong></span> چرا بازدهِ سالانهٔ ژنراتور از نامی کمتر است؟</p>
</div>
<div id="exr-ch42-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.62</strong></span> چرا تخلخل در فلنج جمع می‌شود؟</p>
</div>
<div id="exr-ch42-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.63</strong></span> چرا روشِ سفت‌کردن در دستورالعملِ کار نام برده می‌شود؟</p>
</div>
<div id="exr-ch42-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.64</strong></span> ترانسفورماتورِ ناسل چه چیزی را جابه‌جا می‌کند؟</p>
</div>
<div id="exr-ch42-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.65</strong></span> چرا رتبه‌بندیِ خرابی‌های فرایند با شدت آغاز می‌شود؟</p>
</div>
<div id="exr-ch42-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.66</strong></span> چرا عمقِ لایهٔ سخت از منحنی خوانده می‌شود، نه از یک نقطه؟</p>
</div>
<div id="exr-ch42-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.67</strong></span> چرا کلاهک نزدیکِ نوک کمترین توان را دارد؟</p>
</div>
<div id="exr-ch42-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.68</strong></span> چرا پیچِ بی‌پیش‌بار در چند روز می‌شکند؟</p>
</div>
<div id="exr-ch42-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.69</strong></span> ضربه‌نگارِ ناسل چه چیزی را نشان می‌دهد؟</p>
</div>
<div id="exr-ch42-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.70</strong></span> چرا خط‌مبنای کارخانه با توربین تحویل می‌شود؟</p>
</div>
<div id="exr-ch42-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.71</strong></span> چرا تعمیرِ سازه‌ایِ پوستهٔ ضخیم روی زمین انجام می‌شود؟</p>
</div>
<div id="exr-ch42-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.72</strong></span> کدام رواداریِ ساخت بیشترین سهم را از فاصلهٔ نوک تا برج می‌گیرد؟</p>
</div>
<div id="exr-ch42-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.73</strong></span> چرا آزمونِ بسامد بی‌وزن‌کشی گمراه می‌کند؟</p>
</div>
<div id="exr-ch42-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.74</strong></span> چرا جای زین‌های آزمونِ ایستا مهم است؟</p>
</div>
<div id="exr-ch42-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.75</strong></span> چرا بیشینهٔ برشِ تماس زیرِ سطح است؟</p>
</div>
<div id="exr-ch42-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.76</strong></span> چرا آزمونِ پشت‌به‌پشت تلفات را دقیق‌تر می‌سنجد؟</p>
</div>
<div id="exr-ch42-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.77</strong></span> چرا آزمونِ افتِ فشار دما را هم ثبت می‌کند؟</p>
</div>
<div id="exr-ch42-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.78</strong></span> چرا پذیرشِ پوشش کمینه را هم می‌خواهد؟</p>
</div>
<div id="exr-ch42-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.79</strong></span> چرا سطح‌های تماسِ اتصال بی‌رنگ می‌مانند؟</p>
</div>
<div id="exr-ch42-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.80</strong></span> چرا یک گذرِ سفت‌کردن کافی نیست؟</p>
</div>
<div id="exr-ch42-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.81</strong></span> چرا خطای جای پینِ سیاره عمرِ یاتاقان را کم می‌کند؟</p>
</div>
<div id="exr-ch42-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.82</strong></span> چرا گرد و غبار روی خنک‌کن انرژی می‌برد؟</p>
</div>
<div id="exr-ch42-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.83</strong></span> چرا یک نیروگاه کارخانهٔ پرهٔ محلی را توجیه نمی‌کند؟</p>
</div>
<div id="exr-ch42-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.84</strong></span> چرا شکلِ موجِ کاملِ پویش ارزشِ نگه‌داشتن دارد؟</p>
</div>
<div id="exr-ch42-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.85</strong></span> چرا آزمونِ کارکردِ آغازین برای هر جعبه‌دنده انجام می‌شود، نه نمونه؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="42.16.3">
<h3 data-number="42.16.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">42.16.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch42-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.86</strong></span> کسرِ حجمیِ لایهٔ شیشه با ۷۰ درصد جرمِ الیاف؟</p>
</div>
<div id="exr-ch42-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.87</strong></span> مدولِ طولیِ همان لایه؟</p>
</div>
<div id="exr-ch42-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.88</strong></span> کششِ بوش در گشتاورِ کاری؟</p>
</div>
<div id="exr-ch42-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.89</strong></span> نابالانسیِ سه پرهٔ فصلِ ۱۱؟</p>
</div>
<div id="exr-ch42-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.90</strong></span> احتمالِ آشکارسازیِ جدایشِ ۴۰ میلی‌متری؟</p>
</div>
<div id="exr-ch42-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.91</strong></span> توانِ شبکهٔ آزمونِ پشت‌به‌پشت با بازدهِ <span class="ltr" dir="ltr">0.98</span>؟</p>
</div>
<div id="exr-ch42-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.92</strong></span> افزایشِ دمای جازدن برای <span class="ltr" dir="ltr">0.5 mm</span> روی <span class="ltr" dir="ltr">0.9 m</span>؟</p>
</div>
<div id="exr-ch42-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.93</strong></span> عمرِ عایق ۱۰ کلوین بالای نقطهٔ طراحی؟</p>
</div>
<div id="exr-ch42-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.94</strong></span> جرمِ بالای پی؟</p>
</div>
<div id="exr-ch42-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.95</strong></span> کششِ بوش در بارِ حدی و ضریبِ بازشدن؟</p>
</div>
<div id="exr-ch42-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.96</strong></span> بازدهِ پیشرانه و گرمای نامی؟</p>
</div>
<div id="exr-ch42-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.97</strong></span> توقف و دسترس‌پذیری؟</p>
</div>
<div id="exr-ch42-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.98</strong></span> کارزارهای جرثقیل در ۲۵ سال؟</p>
</div>
<div id="exr-ch42-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.99</strong></span> چگالیِ داغ‌ترین هوا؟</p>
</div>
<div id="exr-ch42-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.100</strong></span> کسرِ حجمی برای ۴۵ گیگاپاسکال؟</p>
</div>
<div id="exr-ch42-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.101</strong></span> بیشترین تخلخلِ نمونه‌ها؟</p>
</div>
<div id="exr-ch42-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.102</strong></span> جرم و هزینهٔ کلاهکِ کربنی؟</p>
</div>
<div id="exr-ch42-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.103</strong></span> درجهٔ پخت و دمای گذارِ نمونهٔ <span class="ltr" dir="ltr">S9</span>؟</p>
</div>
<div id="exr-ch42-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.104</strong></span> <span class="math inline">\(a_{90}\)</span> پویشِ خطِ چسب؟</p>
</div>
<div id="exr-ch42-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.105</strong></span> نابالانسیِ دسته‌ها، مرتب و تصادفی؟</p>
</div>
<div id="exr-ch42-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.106</strong></span> نشانه‌های بیرون از حدِ ناحیه؟</p>
</div>
<div id="exr-ch42-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.107</strong></span> نقطهٔ سربه‌سرِ توپیِ ریختگی و جوشی؟</p>
</div>
<div id="exr-ch42-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.108</strong></span> توانِ شبکه با بازدهِ <span class="ltr" dir="ltr">0.97</span>؟</p>
</div>
<div id="exr-ch42-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.109</strong></span> جریانِ روغن و هوای خنک‌کاری؟</p>
</div>
<div id="exr-ch42-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.110</strong></span> ساعت‌های بالای ۳۵ درجه و کمترین ظرفیت؟</p>
</div>
<div id="exr-ch42-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.111</strong></span> عمرِ عایق، عادی و گرم‌تر؟</p>
</div>
<div id="exr-ch42-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.112</strong></span> نابالانسیِ مجازِ روتورِ ژنراتور؟</p>
</div>
<div id="exr-ch42-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.113</strong></span> شیم‌های جلو و عقب؟</p>
</div>
<div id="exr-ch42-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.114</strong></span> آسیبِ ۲۰ سالهٔ جوش، رده‌های ۷۱ و ۹۰؟</p>
</div>
<div id="exr-ch42-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.115</strong></span> شمارِ کالیپرها؟</p>
</div>
<div id="exr-ch42-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.116</strong></span> شاخصِ پلاریزاسیون، خشک و مرطوب؟</p>
</div>
<div id="exr-ch42-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.117</strong></span> جعبه‌دنده‌های نگه‌داشته؟</p>
</div>
<div id="exr-ch42-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.118</strong></span> گزارش‌های دیرشده؟</p>
</div>
<div id="exr-ch42-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.119</strong></span> کرانِ پایینِ <span class="math inline">\(C_\text{pk}\)</span> با ۱۰ پره؟</p>
</div>
<div id="exr-ch42-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.120</strong></span> اتصال‌های شلِ انتظاری، دستی و ثبت‌شده؟</p>
</div>
<div id="exr-ch42-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.121</strong></span> هزینه و روزهای تعمیرِ پره؟</p>
</div>
<div id="exr-ch42-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.122</strong></span> ساعت‌های تعمیر در بهترین ماه؟</p>
</div>
<div id="exr-ch42-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.123</strong></span> احتمالِ فعال‌شدنِ بند در سهمِ ۱۰ درصد؟</p>
</div>
<div id="exr-ch42-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.124</strong></span> گشتاورِ اولِ جرمِ پره از بودجه؟</p>
</div>
<div id="exr-ch42-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.125</strong></span> زمانِ پرشدن تا ۲ متری؟</p>
</div>
<div id="exr-ch42-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.126</strong></span> افزایشِ دمای بی‌دررو در لایهٔ ضخیم؟</p>
</div>
<div id="exr-ch42-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.127</strong></span> بازدهِ ژنراتور، نامی و سالانه؟</p>
</div>
<div id="exr-ch42-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.128</strong></span> زمانِ نشستنِ دمای روغن؟</p>
</div>
<div id="exr-ch42-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.129</strong></span> ارزشِ حالِ کارزارهای جرثقیل؟</p>
</div>
<div id="exr-ch42-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.130</strong></span> مدولِ لایه در ۴۵ درجه؟</p>
</div>
<div id="exr-ch42-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.131</strong></span> روزهای آزمونِ خستگی و چرخه‌های هم‌ارز؟</p>
</div>
<div id="exr-ch42-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.132</strong></span> مقدارِ مشخصهٔ کششِ بوش؟</p>
</div>
<div id="exr-ch42-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.133</strong></span> نخستین پرهٔ بالای حدِ وزن؟</p>
</div>
<div id="exr-ch42-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.134</strong></span> زمانِ انجمادِ فلنج؟</p>
</div>
<div id="exr-ch42-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.135</strong></span> ضریبِ بازشدن با آچار و کشنده؟</p>
</div>
<div id="exr-ch42-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.136</strong></span> توان و انرژیِ پرِ اضطراریِ هر پره؟</p>
</div>
<div id="exr-ch42-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.137</strong></span> عمقِ ترکِ بحرانیِ محور؟</p>
</div>
<div id="exr-ch42-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.138</strong></span> حدِ دوام با پوستهٔ آهنگری؟</p>
</div>
<div id="exr-ch42-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.139</strong></span> تلفاتِ کابلِ برج، ولتاژِ پایین و متوسط؟</p>
</div>
<div id="exr-ch42-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.140</strong></span> احتمالِ یافتنِ شلی با وارسیِ ۱۰ درصدی؟</p>
</div>
<div id="exr-ch42-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.141</strong></span> نخستین حالتِ خرابی در رتبه‌بندیِ فرایندِ پره؟</p>
</div>
<div id="exr-ch42-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.142</strong></span> شمارِ مشخصه‌های بحرانیِ توربین؟</p>
</div>
<div id="exr-ch42-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.143</strong></span> عمقِ لایهٔ سختِ ذوبِ <span class="ltr" dir="ltr">HT-43</span>؟</p>
</div>
<div id="exr-ch42-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.144</strong></span> توانِ فرایندِ ضخامتِ کلاهک در ۵۰ متری؟</p>
</div>
<div id="exr-ch42-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.145</strong></span> هزینهٔ کیفیتِ یک سالِ پره‌ها؟</p>
</div>
<div id="exr-ch42-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.146</strong></span> آسیبِ پیچِ ریشه با اتصالِ بسته و باز؟</p>
</div>
<div id="exr-ch42-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.147</strong></span> دمای میانگینِ سیم‌پیچِ گرم از مقاومت؟</p>
</div>
<div id="exr-ch42-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.148</strong></span> طولِ پخ در هر سو برای پوستهٔ ۲۰ میلی‌متری؟</p>
</div>
<div id="exr-ch42-149" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.149</strong></span> نخستین سالِ عبور از حدِ هشدار؟</p>
</div>
<div id="exr-ch42-150" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.150</strong></span> سهمِ رواداری‌ها از فاصلهٔ نوک تا برج، بدترین و جذرِ مربعات؟</p>
</div>
<div id="exr-ch42-151" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.151</strong></span> انحرافِ معیارِ خطای برآوردِ سختی از بسامد؟</p>
</div>
<div id="exr-ch42-152" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.152</strong></span> عمقِ لازمِ لایهٔ سخت، اسمی و با بارِ لبه‌ای؟</p>
</div>
<div id="exr-ch42-153" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.153</strong></span> پیش‌بارِ ازدست‌رفته با سطحِ لخت و رنگ‌شده؟</p>
</div>
<div id="exr-ch42-154" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.154</strong></span> طولِ جوشِ یک برج؟</p>
</div>
<div id="exr-ch42-155" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.155</strong></span> افتِ تصحیح‌شدهٔ آزمونِ نشت؟</p>
</div>
<div id="exr-ch42-156" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.156</strong></span> خطای تلفات، مستقیم و پشت‌به‌پشت؟</p>
</div>
<div id="exr-ch42-157" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.157</strong></span> فاصلهٔ مرکزِ جرم تا نقشه؟</p>
</div>
<div id="exr-ch42-158" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.158</strong></span> بدترین بوش و انحرافش؟</p>
</div>
<div id="exr-ch42-159" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.159</strong></span> بیشترین بارِ اضافه با سه زینِ <span class="ltr" dir="ltr">B</span>؟</p>
</div>
<div id="exr-ch42-160" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.160</strong></span> کمترین پیش‌بار پس از گذرهای ۱ تا ۳؟</p>
</div>
<div id="exr-ch42-161" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.161</strong></span> ضریبِ سهمِ بار و عمرِ یاتاقان با خطای ۲۰ میکرومتری؟</p>
</div>
<div id="exr-ch42-162" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.162</strong></span> انرژیِ ازدست‌رفته با خنک‌کنِ ۷۰ درصد؟</p>
</div>
<div id="exr-ch42-163" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.163</strong></span> جابه‌جاییِ روتور در فاصلهٔ هوایی؟</p>
</div>
<div id="exr-ch42-164" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.164</strong></span> شمارِ پره برای سربه‌سرِ کارخانهٔ محلی؟</p>
</div>
<div id="exr-ch42-165" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.165</strong></span> پره در هفته از دو دستِ قالب؟</p>
</div>
<div id="exr-ch42-166" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.166</strong></span> حجمِ شکلِ موجِ کاملِ پویشِ یک پره؟</p>
</div>
<div id="exr-ch42-167" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.167</strong></span> صرفه‌جوییِ مورد انتظارِ آزمونِ کارکردِ آغازین؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="42.16.4">
<h3 data-number="42.16.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">42.16.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch42-168" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.168</strong></span> سازنده اتصالِ ریشه را فقط در بارِ کاری نشان داده است. چه می‌خواهید؟</p>
</div>
<div id="exr-ch42-169" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.169</strong></span> طرحِ کیفیتِ پره‌ای که فقط آزادسازیِ نهایی را توقف دارد، بازبینی کنید.</p>
</div>
<div id="exr-ch42-170" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.170</strong></span> پیمانکار می‌خواهد آزمونِ کارکردِ آغازینِ جعبه‌دنده‌ها را با سطحِ کلِ ارتعاش بپذیرد. پاسخ دهید.</p>
</div>
<div id="exr-ch42-171" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.171</strong></span> یک نشانهٔ ۵ میلی‌متری در فلنجِ توپی پیدا شده است. مسیرِ تصمیم را بنویسید.</p>
</div>
<div id="exr-ch42-172" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.172</strong></span> خنک‌کن‌های ناسل برای <span class="ltr" dir="ltr">35 °C</span> پیشنهاد شده‌اند. چه می‌پرسید؟</p>
</div>
<div id="exr-ch42-173" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.173</strong></span> برای انبارِ نُه‌ماههٔ ناسل‌ها در بندر، برنامه بنویسید.</p>
</div>
<div id="exr-ch42-174" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.174</strong></span> برای ناوگانِ دوازده‌توربینی، بندِ عیبِ سریالی پیشنهاد کنید و خطاهایش را حساب کنید.</p>
</div>
<div id="exr-ch42-175" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.175</strong></span> کارزارِ تعمیرِ لبهٔ حمله را برای سالِ بستهٔ داده زمان‌بندی کنید.</p>
</div>
<div id="exr-ch42-176" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.176</strong></span> کارخانهٔ پره می‌خواهد ترازو را حذف کند چون جفت‌کردن با گشتاور انجام می‌شود. پاسخ دهید.</p>
</div>
<div id="exr-ch42-177" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.177</strong></span> سازنده پیشنهاد می‌کند پیچ‌های ریشه با آچار به‌جای کشنده سفت شوند. اثرش را بسنجید.</p>
</div>
<div id="exr-ch42-178" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.178</strong></span> برای آزمونِ کارکردِ آغازین برنامهٔ گام‌های بار و خواندن‌ها بنویسید.</p>
</div>
<div id="exr-ch42-179" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.179</strong></span> ریختهٔ توپی با گرافیتِ ۷۸ درصد کروی رسیده است. مسیرِ تصمیم؟</p>
</div>
<div id="exr-ch42-180" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.180</strong></span> سازنده پیشنهاد می‌کند پویشِ خطِ چسب از نقطهٔ توقف به سابقه برود. پاسخ دهید.</p>
</div>
<div id="exr-ch42-181" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.181</strong></span> نمونهٔ آزمونِ یک ذوبِ دنده رد شده است. مسیرِ تصمیم و ردیابی را بنویسید.</p>
</div>
<div id="exr-ch42-182" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.182</strong></span> ضربه‌نگارِ یک ناسل <span class="ltr" dir="ltr">4.1 g</span> نشان می‌دهد. پیش از نصب چه می‌خواهید؟</p>
</div>
<div id="exr-ch42-183" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.183</strong></span> آزمایشگاه سه زین با فاصلهٔ برابر پیشنهاد می‌کند. طرحِ زین‌ها را ارزیابی کنید.</p>
</div>
<div id="exr-ch42-184" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.184</strong></span> سازنده می‌خواهد فلنج‌های برج را پیش از سوارکردن کامل رنگ کند. پاسخ دهید.</p>
</div>
<div id="exr-ch42-185" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.185</strong></span> بودجهٔ فاصلهٔ نوک تا برج را با نتیجهٔ آزمونِ ایستا دوباره ببندید.</p>
</div>
<div id="exr-ch42-186" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.186</strong></span> دستورالعملِ کارِ سفت‌کردنِ پیچ‌های ریشه را از نگاهِ سابقه بازبینی کنید: کدام خواندن معتبر است؟</p>
</div>
<div id="exr-ch42-187" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.187</strong></span> برنامهٔ شستنِ خنک‌کن‌ها را با انرژیِ ازدست‌رفته توجیه کنید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="42.16.5">
<h3 data-number="42.16.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">42.16.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch42-188" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.188</strong></span> درختِ زیرمجموعه‌های توربینی دیگر را با جرم و واسط بسازید.</p>
</div>
<div id="exr-ch42-189" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.189</strong></span> تحلیلِ حالت‌های خرابیِ فرایندِ ساختِ پره را با پنج سطر بنویسید.</p>
</div>
<div id="exr-ch42-190" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.190</strong></span> برنامهٔ آزمایشگاهِ ت را برای عیبِ یاتاقان با طیفِ پوشِ فصلِ ۱۱ گسترش دهید.</p>
</div>
<div id="exr-ch42-191" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.191</strong></span> مبنای پذیرشِ اجزا را برای نیروگاهِ بادیِ بزرگ‌تری بازنویسید.</p>
</div>
<div id="exr-ch42-192" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.192</strong></span> یک خطای خواندنِ خروجی در این فصل را بازسازی کنید و بگویید چگونه پیدا شد.</p>
</div>
<div id="exr-ch42-193" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 42.193</strong></span> بگویید کدام ابزارِ این فصل در فصل‌های ۴۳ تا ۴۸ به کار می‌آید.</p>
</div>
</section>
</section>
<section id="sec-ch42-solutions" class="level2" data-number="42.17">
<h2 data-number="42.17" class="anchored" data-anchor-id="sec-ch42-solutions"><span class="header-section-number">42.17</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <span class="ltr" dir="ltr">worked</span> می‌سازد (سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch42-examples-out" class="quarto-xref"><span>بخش 42.17.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-1" class="quarto-xref">تمرین&nbsp;<span>42.1</span></a>.</strong> <a href="#sec-ch42-a-tree" class="quarto-xref"><span>بخش 42.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-2" class="quarto-xref">تمرین&nbsp;<span>42.2</span></a>.</strong> <a href="#sec-ch42-a-root" class="quarto-xref"><span>بخش 42.3.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-3" class="quarto-xref">تمرین&nbsp;<span>42.3</span></a>.</strong> <a href="#exm-ch42-root" class="quarto-xref">مثال&nbsp;<span>42.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-4" class="quarto-xref">تمرین&nbsp;<span>42.4</span></a>.</strong> <a href="#sec-ch42-a-evidence" class="quarto-xref"><span>بخش 42.3.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-5" class="quarto-xref">تمرین&nbsp;<span>42.5</span></a>.</strong> <a href="#sec-ch42-b-fibre" class="quarto-xref"><span>بخش 42.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-6" class="quarto-xref">تمرین&nbsp;<span>42.6</span></a>.</strong> <a href="#sec-ch42-b-voids" class="quarto-xref"><span>بخش 42.4.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-7" class="quarto-xref">تمرین&nbsp;<span>42.7</span></a>.</strong> <a href="#sec-ch42-b-cure" class="quarto-xref"><span>بخش 42.4.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-8" class="quarto-xref">تمرین&nbsp;<span>42.8</span></a>.</strong> <a href="#sec-ch42-b-pod" class="quarto-xref"><span>بخش 42.4.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-9" class="quarto-xref">تمرین&nbsp;<span>42.9</span></a>.</strong> <a href="#sec-ch42-b-match" class="quarto-xref"><span>بخش 42.4.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-10" class="quarto-xref">تمرین&nbsp;<span>42.10</span></a>.</strong> <a href="#sec-ch42-b-shrink" class="quarto-xref"><span>بخش 42.4.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-11" class="quarto-xref">تمرین&nbsp;<span>42.11</span></a>.</strong> <a href="#sec-ch42-c-b2b" class="quarto-xref"><span>بخش 42.5.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-12" class="quarto-xref">تمرین&nbsp;<span>42.12</span></a>.</strong> <a href="#sec-ch42-c-filters" class="quarto-xref"><span>بخش 42.5.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-13" class="quarto-xref">تمرین&nbsp;<span>42.13</span></a>.</strong> <a href="#sec-ch42-c-insulation" class="quarto-xref"><span>بخش 42.5.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-14" class="quarto-xref">تمرین&nbsp;<span>42.14</span></a>.</strong> <a href="#sec-ch42-c-balance" class="quarto-xref"><span>بخش 42.5.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-15" class="quarto-xref">تمرین&nbsp;<span>42.15</span></a>.</strong> <a href="#sec-ch42-c-yaw" class="quarto-xref"><span>بخش 42.5.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-16" class="quarto-xref">تمرین&nbsp;<span>42.16</span></a>.</strong> <a href="#sec-ch42-c-pi" class="quarto-xref"><span>بخش 42.5.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-17" class="quarto-xref">تمرین&nbsp;<span>42.17</span></a>.</strong> <a href="#sec-ch42-d-runin" class="quarto-xref"><span>بخش 42.6.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-18" class="quarto-xref">تمرین&nbsp;<span>42.18</span></a>.</strong> <a href="#sec-ch42-d-plan" class="quarto-xref"><span>بخش 42.6.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-19" class="quarto-xref">تمرین&nbsp;<span>42.19</span></a>.</strong> <a href="#sec-ch42-e-storage" class="quarto-xref"><span>بخش 42.7.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-20" class="quarto-xref">تمرین&nbsp;<span>42.20</span></a>.</strong> <a href="#sec-ch42-e-damage" class="quarto-xref"><span>بخش 42.7.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-21" class="quarto-xref">تمرین&nbsp;<span>42.21</span></a>.</strong> <a href="#sec-ch42-b-offaxis" class="quarto-xref"><span>بخش 42.4.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-22" class="quarto-xref">تمرین&nbsp;<span>42.22</span></a>.</strong> <a href="#sec-ch42-b-infusion" class="quarto-xref"><span>بخش 42.4.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-23" class="quarto-xref">تمرین&nbsp;<span>42.23</span></a>.</strong> <a href="#sec-ch42-b-fatigue" class="quarto-xref"><span>بخش 42.4.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-24" class="quarto-xref">تمرین&nbsp;<span>42.24</span></a>.</strong> <a href="#sec-ch42-b-chvorinov" class="quarto-xref"><span>بخش 42.4.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-25" class="quarto-xref">تمرین&nbsp;<span>42.25</span></a>.</strong> <a href="#sec-ch42-b-crack" class="quarto-xref"><span>بخش 42.4.23</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-26" class="quarto-xref">تمرین&nbsp;<span>42.26</span></a>.</strong> <a href="#sec-ch42-c-genyear" class="quarto-xref"><span>بخش 42.5.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-27" class="quarto-xref">تمرین&nbsp;<span>42.27</span></a>.</strong> <a href="#sec-ch42-d-oil" class="quarto-xref"><span>بخش 42.6.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-28" class="quarto-xref">تمرین&nbsp;<span>42.28</span></a>.</strong> <a href="#sec-ch42-c-rise" class="quarto-xref"><span>بخش 42.5.21</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-29" class="quarto-xref">تمرین&nbsp;<span>42.29</span></a>.</strong> <a href="#sec-ch42-d-critical" class="quarto-xref"><span>بخش 42.6.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-30" class="quarto-xref">تمرین&nbsp;<span>42.30</span></a>.</strong> <a href="#sec-ch42-c-case" class="quarto-xref"><span>بخش 42.5.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-31" class="quarto-xref">تمرین&nbsp;<span>42.31</span></a>.</strong> <a href="#sec-ch42-b-freq" class="quarto-xref"><span>بخش 42.4.26</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-32" class="quarto-xref">تمرین&nbsp;<span>42.32</span></a>.</strong> <a href="#sec-ch42-c-contact" class="quarto-xref"><span>بخش 42.5.22</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-33" class="quarto-xref">تمرین&nbsp;<span>42.33</span></a>.</strong> <a href="#sec-ch42-d-leak" class="quarto-xref"><span>بخش 42.6.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-34" class="quarto-xref">تمرین&nbsp;<span>42.34</span></a>.</strong> <a href="#sec-ch42-d-circle" class="quarto-xref"><span>بخش 42.6.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-35" class="quarto-xref">تمرین&nbsp;<span>42.35</span></a>.</strong> <a href="#sec-ch42-e-settle" class="quarto-xref"><span>بخش 42.7.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-36" class="quarto-xref">تمرین&nbsp;<span>42.36</span></a>.</strong> <a href="#sec-ch42-e-cog" class="quarto-xref"><span>بخش 42.7.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-37" class="quarto-xref">تمرین&nbsp;<span>42.37</span></a>.</strong> <a href="#sec-ch42-c-sharing" class="quarto-xref"><span>بخش 42.5.24</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-38" class="quarto-xref">تمرین&nbsp;<span>42.38</span></a>.</strong> <a href="#sec-ch42-c-airgap" class="quarto-xref"><span>بخش 42.5.26</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-39" class="quarto-xref">تمرین&nbsp;<span>42.39</span></a>.</strong> <a href="#sec-ch42-a-tree" class="quarto-xref"><span>بخش 42.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-40" class="quarto-xref">تمرین&nbsp;<span>42.40</span></a>.</strong> <a href="#exm-ch42-root" class="quarto-xref">مثال&nbsp;<span>42.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-41" class="quarto-xref">تمرین&nbsp;<span>42.41</span></a>.</strong> <a href="#exm-ch42-alloc" class="quarto-xref">مثال&nbsp;<span>42.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-42" class="quarto-xref">تمرین&nbsp;<span>42.42</span></a>.</strong> <a href="#sec-ch42-a-envelope" class="quarto-xref"><span>بخش 42.3.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-43" class="quarto-xref">تمرین&nbsp;<span>42.43</span></a>.</strong> <a href="#sec-ch42-b-fibre" class="quarto-xref"><span>بخش 42.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-44" class="quarto-xref">تمرین&nbsp;<span>42.44</span></a>.</strong> <a href="#exm-ch42-caps" class="quarto-xref">مثال&nbsp;<span>42.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-45" class="quarto-xref">تمرین&nbsp;<span>42.45</span></a>.</strong> <a href="#exm-ch42-cure" class="quarto-xref">مثال&nbsp;<span>42.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-46" class="quarto-xref">تمرین&nbsp;<span>42.46</span></a>.</strong> <a href="#sec-ch42-b-pod" class="quarto-xref"><span>بخش 42.4.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-47" class="quarto-xref">تمرین&nbsp;<span>42.47</span></a>.</strong> <a href="#sec-ch42-b-casting" class="quarto-xref"><span>بخش 42.4.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-48" class="quarto-xref">تمرین&nbsp;<span>42.48</span></a>.</strong> <a href="#exm-ch42-b2b" class="quarto-xref">مثال&nbsp;<span>42.37</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-49" class="quarto-xref">تمرین&nbsp;<span>42.49</span></a>.</strong> <a href="#sec-ch42-c-filters" class="quarto-xref"><span>بخش 42.5.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-50" class="quarto-xref">تمرین&nbsp;<span>42.50</span></a>.</strong> <a href="#exm-ch42-insulation" class="quarto-xref">مثال&nbsp;<span>42.40</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-51" class="quarto-xref">تمرین&nbsp;<span>42.51</span></a>.</strong> <a href="#exm-ch42-weld" class="quarto-xref">مثال&nbsp;<span>42.44</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-52" class="quarto-xref">تمرین&nbsp;<span>42.52</span></a>.</strong> <a href="#exm-ch42-runin" class="quarto-xref">مثال&nbsp;<span>42.62</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-53" class="quarto-xref">تمرین&nbsp;<span>42.53</span></a>.</strong> <a href="#exm-ch42-plan" class="quarto-xref">مثال&nbsp;<span>42.63</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-54" class="quarto-xref">تمرین&nbsp;<span>42.54</span></a>.</strong> <a href="#sec-ch42-e-tiers" class="quarto-xref"><span>بخش 42.7.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-55" class="quarto-xref">تمرین&nbsp;<span>42.55</span></a>.</strong> <a href="#exm-ch42-first" class="quarto-xref">مثال&nbsp;<span>42.79</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-56" class="quarto-xref">تمرین&nbsp;<span>42.56</span></a>.</strong> <a href="#sec-ch42-e-serial" class="quarto-xref"><span>بخش 42.7.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-57" class="quarto-xref">تمرین&nbsp;<span>42.57</span></a>.</strong> <a href="#sec-ch42-b-mass" class="quarto-xref"><span>بخش 42.4.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-58" class="quarto-xref">تمرین&nbsp;<span>42.58</span></a>.</strong> <a href="#sec-ch42-b-offaxis" class="quarto-xref"><span>بخش 42.4.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-59" class="quarto-xref">تمرین&nbsp;<span>42.59</span></a>.</strong> <a href="#exm-ch42-infusion" class="quarto-xref">مثال&nbsp;<span>42.23</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-60" class="quarto-xref">تمرین&nbsp;<span>42.60</span></a>.</strong> <a href="#exm-ch42-fatigue" class="quarto-xref">مثال&nbsp;<span>42.26</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-61" class="quarto-xref">تمرین&nbsp;<span>42.61</span></a>.</strong> <a href="#exm-ch42-genyear" class="quarto-xref">مثال&nbsp;<span>42.48</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-62" class="quarto-xref">تمرین&nbsp;<span>42.62</span></a>.</strong> <a href="#exm-ch42-chvorinov" class="quarto-xref">مثال&nbsp;<span>42.28</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-63" class="quarto-xref">تمرین&nbsp;<span>42.63</span></a>.</strong> <a href="#sec-ch42-b-preload" class="quarto-xref"><span>بخش 42.4.21</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-64" class="quarto-xref">تمرین&nbsp;<span>42.64</span></a>.</strong> <a href="#exm-ch42-place" class="quarto-xref">مثال&nbsp;<span>42.52</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-65" class="quarto-xref">تمرین&nbsp;<span>42.65</span></a>.</strong> <a href="#exm-ch42-pfmea" class="quarto-xref">مثال&nbsp;<span>42.69</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-66" class="quarto-xref">تمرین&nbsp;<span>42.66</span></a>.</strong> <a href="#exm-ch42-case" class="quarto-xref">مثال&nbsp;<span>42.54</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-67" class="quarto-xref">تمرین&nbsp;<span>42.67</span></a>.</strong> <a href="#sec-ch42-c-capthick" class="quarto-xref"><span>بخش 42.5.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-68" class="quarto-xref">تمرین&nbsp;<span>42.68</span></a>.</strong> <a href="#exm-ch42-boltfatigue" class="quarto-xref">مثال&nbsp;<span>42.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-69" class="quarto-xref">تمرین&nbsp;<span>42.69</span></a>.</strong> <a href="#sec-ch42-d-shocks" class="quarto-xref"><span>بخش 42.6.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-70" class="quarto-xref">تمرین&nbsp;<span>42.70</span></a>.</strong> <a href="#sec-ch42-d-baseline" class="quarto-xref"><span>بخش 42.6.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-71" class="quarto-xref">تمرین&nbsp;<span>42.71</span></a>.</strong> <a href="#sec-ch42-e-scarf" class="quarto-xref"><span>بخش 42.7.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-72" class="quarto-xref">تمرین&nbsp;<span>42.72</span></a>.</strong> <a href="#exm-ch42-clear" class="quarto-xref">مثال&nbsp;<span>42.34</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-73" class="quarto-xref">تمرین&nbsp;<span>42.73</span></a>.</strong> <a href="#exm-ch42-freq" class="quarto-xref">مثال&nbsp;<span>42.35</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-74" class="quarto-xref">تمرین&nbsp;<span>42.74</span></a>.</strong> <a href="#exm-ch42-saddles" class="quarto-xref">مثال&nbsp;<span>42.36</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-75" class="quarto-xref">تمرین&nbsp;<span>42.75</span></a>.</strong> <a href="#sec-ch42-c-contact" class="quarto-xref"><span>بخش 42.5.22</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-76" class="quarto-xref">تمرین&nbsp;<span>42.76</span></a>.</strong> <a href="#sec-ch42-c-loss" class="quarto-xref"><span>بخش 42.5.23</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-77" class="quarto-xref">تمرین&nbsp;<span>42.77</span></a>.</strong> <a href="#exm-ch42-leak" class="quarto-xref">مثال&nbsp;<span>42.73</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-78" class="quarto-xref">تمرین&nbsp;<span>42.78</span></a>.</strong> <a href="#sec-ch42-d-coating" class="quarto-xref"><span>بخش 42.6.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-79" class="quarto-xref">تمرین&nbsp;<span>42.79</span></a>.</strong> <a href="#exm-ch42-settle" class="quarto-xref">مثال&nbsp;<span>42.88</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-80" class="quarto-xref">تمرین&nbsp;<span>42.80</span></a>.</strong> <a href="#exm-ch42-passes" class="quarto-xref">مثال&nbsp;<span>42.91</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-81" class="quarto-xref">تمرین&nbsp;<span>42.81</span></a>.</strong> <a href="#exm-ch42-sharing" class="quarto-xref">مثال&nbsp;<span>42.60</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-82" class="quarto-xref">تمرین&nbsp;<span>42.82</span></a>.</strong> <a href="#exm-ch42-fouling" class="quarto-xref">مثال&nbsp;<span>42.61</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-83" class="quarto-xref">تمرین&nbsp;<span>42.83</span></a>.</strong> <a href="#sec-ch42-e-local" class="quarto-xref"><span>بخش 42.7.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-84" class="quarto-xref">تمرین&nbsp;<span>42.84</span></a>.</strong> <a href="#exm-ch42-scan" class="quarto-xref">مثال&nbsp;<span>42.76</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-85" class="quarto-xref">تمرین&nbsp;<span>42.85</span></a>.</strong> <a href="#exm-ch42-runinvalue" class="quarto-xref">مثال&nbsp;<span>42.77</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-86" class="quarto-xref">تمرین&nbsp;<span>42.86</span></a>.</strong> <span class="ltr" dir="ltr">0.513</span> (<span class="ltr" dir="ltr">E01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-87" class="quarto-xref">تمرین&nbsp;<span>42.87</span></a>.</strong> <span class="ltr" dir="ltr">38.5 GPa</span> (<span class="ltr" dir="ltr">E02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-88" class="quarto-xref">تمرین&nbsp;<span>42.88</span></a>.</strong> <span class="ltr" dir="ltr">201 kN</span> (<span class="ltr" dir="ltr">E03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-89" class="quarto-xref">تمرین&nbsp;<span>42.89</span></a>.</strong> <span class="ltr" dir="ltr">2.91 t·m</span> (<span class="ltr" dir="ltr">E04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-90" class="quarto-xref">تمرین&nbsp;<span>42.90</span></a>.</strong> ۹۴٪ (<span class="ltr" dir="ltr">E05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-91" class="quarto-xref">تمرین&nbsp;<span>42.91</span></a>.</strong> <span class="ltr" dir="ltr">206 kW</span> (<span class="ltr" dir="ltr">E06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-92" class="quarto-xref">تمرین&nbsp;<span>42.92</span></a>.</strong> <span class="ltr" dir="ltr">46 K</span> (<span class="ltr" dir="ltr">E07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-93" class="quarto-xref">تمرین&nbsp;<span>42.93</span></a>.</strong> ۱۰ سال (<span class="ltr" dir="ltr">E08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-94" class="quarto-xref">تمرین&nbsp;<span>42.94</span></a>.</strong> <span class="ltr" dir="ltr">613 t</span> (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-95" class="quarto-xref">تمرین&nbsp;<span>42.95</span></a>.</strong> <span class="ltr" dir="ltr">401 kN</span>؛ <span class="ltr" dir="ltr">0.9</span> (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-96" class="quarto-xref">تمرین&nbsp;<span>42.96</span></a>.</strong> <span class="ltr" dir="ltr">0.938</span>؛ <span class="ltr" dir="ltr">329 kW</span> (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-97" class="quarto-xref">تمرین&nbsp;<span>42.97</span></a>.</strong> <span class="ltr" dir="ltr">67 h</span>؛ <span class="ltr" dir="ltr">99.24 %</span> (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-98" class="quarto-xref">تمرین&nbsp;<span>42.98</span></a>.</strong> ۱۲ (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-99" class="quarto-xref">تمرین&nbsp;<span>42.99</span></a>.</strong> <span class="ltr" dir="ltr">0.962 kg/m³</span> (<span class="ltr" dir="ltr">P06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-100" class="quarto-xref">تمرین&nbsp;<span>42.100</span></a>.</strong> <span class="ltr" dir="ltr">0.608</span> (<span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-101" class="quarto-xref">تمرین&nbsp;<span>42.101</span></a>.</strong> <span class="ltr" dir="ltr">3.4 %</span> (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-102" class="quarto-xref">تمرین&nbsp;<span>42.102</span></a>.</strong> <span class="ltr" dir="ltr">1.9 t</span>؛ دو برابر (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-103" class="quarto-xref">تمرین&nbsp;<span>42.103</span></a>.</strong> <span class="ltr" dir="ltr">0.890</span>؛ <span class="ltr" dir="ltr">73.5 °C</span> (<span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-104" class="quarto-xref">تمرین&nbsp;<span>42.104</span></a>.</strong> <span class="ltr" dir="ltr">36 mm</span> (<span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-105" class="quarto-xref">تمرین&nbsp;<span>42.105</span></a>.</strong> <span class="ltr" dir="ltr">0.59 / 3.55 t·m</span> (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-106" class="quarto-xref">تمرین&nbsp;<span>42.106</span></a>.</strong> ۳ از ۱۵ (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-107" class="quarto-xref">تمرین&nbsp;<span>42.107</span></a>.</strong> ۳۵ توپی (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-108" class="quarto-xref">تمرین&nbsp;<span>42.108</span></a>.</strong> <span class="ltr" dir="ltr">314 kW</span> (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-109" class="quarto-xref">تمرین&nbsp;<span>42.109</span></a>.</strong> <span class="ltr" dir="ltr">5.6</span> و <span class="ltr" dir="ltr">8.6 kg/s</span> (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-110" class="quarto-xref">تمرین&nbsp;<span>42.110</span></a>.</strong> ۱۹۸؛ ۸۱٪ (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-111" class="quarto-xref">تمرین&nbsp;<span>42.111</span></a>.</strong> ۵۶ و ۲۸ سال (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-112" class="quarto-xref">تمرین&nbsp;<span>42.112</span></a>.</strong> <span class="ltr" dir="ltr">82,678 g·mm</span> (<span class="ltr" dir="ltr">P21</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-113" class="quarto-xref">تمرین&nbsp;<span>42.113</span></a>.</strong> <span class="ltr" dir="ltr">-0.37 / -0.52 mm</span> (<span class="ltr" dir="ltr">P22</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-114" class="quarto-xref">تمرین&nbsp;<span>42.114</span></a>.</strong> <span class="ltr" dir="ltr">1.71 / 0.52</span> (<span class="ltr" dir="ltr">P23</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-115" class="quarto-xref">تمرین&nbsp;<span>42.115</span></a>.</strong> ۱۹ (<span class="ltr" dir="ltr">P24</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-116" class="quarto-xref">تمرین&nbsp;<span>42.116</span></a>.</strong> <span class="ltr" dir="ltr">2.5 / 1.12</span> (<span class="ltr" dir="ltr">P25</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-117" class="quarto-xref">تمرین&nbsp;<span>42.117</span></a>.</strong> ۳ (<span class="ltr" dir="ltr">P26</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-118" class="quarto-xref">تمرین&nbsp;<span>42.118</span></a>.</strong> ۲ (<span class="ltr" dir="ltr">P28</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-119" class="quarto-xref">تمرین&nbsp;<span>42.119</span></a>.</strong> <span class="ltr" dir="ltr">0.89</span> (<span class="ltr" dir="ltr">P30</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-120" class="quarto-xref">تمرین&nbsp;<span>42.120</span></a>.</strong> <span class="ltr" dir="ltr">8.9 / 0.09</span> (<span class="ltr" dir="ltr">P31</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-121" class="quarto-xref">تمرین&nbsp;<span>42.121</span></a>.</strong> <span class="ltr" dir="ltr">584 k u</span>؛ ۹۳ (<span class="ltr" dir="ltr">P32</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-122" class="quarto-xref">تمرین&nbsp;<span>42.122</span></a>.</strong> ۳۹۶ (<span class="ltr" dir="ltr">P33</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-123" class="quarto-xref">تمرین&nbsp;<span>42.123</span></a>.</strong> ۷۱٪ (<span class="ltr" dir="ltr">P34</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-124" class="quarto-xref">تمرین&nbsp;<span>42.124</span></a>.</strong> <span class="ltr" dir="ltr">485 t·m</span> (<span class="ltr" dir="ltr">P35</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-125" class="quarto-xref">تمرین&nbsp;<span>42.125</span></a>.</strong> ۲۰۸ دقیقه (<span class="ltr" dir="ltr">P36</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-126" class="quarto-xref">تمرین&nbsp;<span>42.126</span></a>.</strong> <span class="ltr" dir="ltr">126 K</span> (<span class="ltr" dir="ltr">P37</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-127" class="quarto-xref">تمرین&nbsp;<span>42.127</span></a>.</strong> <span class="ltr" dir="ltr">97.47 / 96.41 %</span> (<span class="ltr" dir="ltr">P38</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-128" class="quarto-xref">تمرین&nbsp;<span>42.128</span></a>.</strong> ۱۳۶ دقیقه (<span class="ltr" dir="ltr">P39</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-129" class="quarto-xref">تمرین&nbsp;<span>42.129</span></a>.</strong> <span class="ltr" dir="ltr">2,408 k u</span> (<span class="ltr" dir="ltr">P40</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-130" class="quarto-xref">تمرین&nbsp;<span>42.130</span></a>.</strong> <span class="ltr" dir="ltr">11.8 GPa</span> (<span class="ltr" dir="ltr">P41</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-131" class="quarto-xref">تمرین&nbsp;<span>42.131</span></a>.</strong> ۳۳؛ <span class="ltr" dir="ltr">8.09e6</span> (<span class="ltr" dir="ltr">P42</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-132" class="quarto-xref">تمرین&nbsp;<span>42.132</span></a>.</strong> <span class="ltr" dir="ltr">403 kN</span> (<span class="ltr" dir="ltr">P43</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-133" class="quarto-xref">تمرین&nbsp;<span>42.133</span></a>.</strong> ۲۰ (<span class="ltr" dir="ltr">P44</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-134" class="quarto-xref">تمرین&nbsp;<span>42.134</span></a>.</strong> ۳۰۰ دقیقه (<span class="ltr" dir="ltr">P45</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-135" class="quarto-xref">تمرین&nbsp;<span>42.135</span></a>.</strong> <span class="ltr" dir="ltr">1.41 / 1.69</span> (<span class="ltr" dir="ltr">P46</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-136" class="quarto-xref">تمرین&nbsp;<span>42.136</span></a>.</strong> <span class="ltr" dir="ltr">63 kW</span>؛ <span class="ltr" dir="ltr">707 kJ</span> (<span class="ltr" dir="ltr">P47</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-137" class="quarto-xref">تمرین&nbsp;<span>42.137</span></a>.</strong> <span class="ltr" dir="ltr">40.6 mm</span> (<span class="ltr" dir="ltr">P48</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-138" class="quarto-xref">تمرین&nbsp;<span>42.138</span></a>.</strong> <span class="ltr" dir="ltr">131 MPa</span> (<span class="ltr" dir="ltr">P49</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-139" class="quarto-xref">تمرین&nbsp;<span>42.139</span></a>.</strong> <span class="ltr" dir="ltr">66.7 / 0.7 kW</span> (<span class="ltr" dir="ltr">P51</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-140" class="quarto-xref">تمرین&nbsp;<span>42.140</span></a>.</strong> ۶۲٪ (<span class="ltr" dir="ltr">P52</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-141" class="quarto-xref">تمرین&nbsp;<span>42.141</span></a>.</strong> شکافِ خطِ چسب (<span class="ltr" dir="ltr">P53</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-142" class="quarto-xref">تمرین&nbsp;<span>42.142</span></a>.</strong> ۹ (<span class="ltr" dir="ltr">P54</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-143" class="quarto-xref">تمرین&nbsp;<span>42.143</span></a>.</strong> <span class="ltr" dir="ltr">2.09 mm</span> (<span class="ltr" dir="ltr">P55</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-144" class="quarto-xref">تمرین&nbsp;<span>42.144</span></a>.</strong> <span class="ltr" dir="ltr">0.76</span> (<span class="ltr" dir="ltr">P56</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-145" class="quarto-xref">تمرین&nbsp;<span>42.145</span></a>.</strong> <span class="ltr" dir="ltr">2,380 k u</span> (<span class="ltr" dir="ltr">P57</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-146" class="quarto-xref">تمرین&nbsp;<span>42.146</span></a>.</strong> <span class="ltr" dir="ltr">0.32 / 492</span> (<span class="ltr" dir="ltr">P58</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-147" class="quarto-xref">تمرین&nbsp;<span>42.147</span></a>.</strong> <span class="ltr" dir="ltr">102.0 °C</span> (<span class="ltr" dir="ltr">P59</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-148" class="quarto-xref">تمرین&nbsp;<span>42.148</span></a>.</strong> <span class="ltr" dir="ltr">1.00 m</span> (<span class="ltr" dir="ltr">P61</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-149" class="quarto-xref">تمرین&nbsp;<span>42.149</span></a>.</strong> سالِ ۵ (<span class="ltr" dir="ltr">P62</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-150" class="quarto-xref">تمرین&nbsp;<span>42.150</span></a>.</strong> <span class="ltr" dir="ltr">0.85 / 0.47 m</span> (<span class="ltr" dir="ltr">P63</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-151" class="quarto-xref">تمرین&nbsp;<span>42.151</span></a>.</strong> <span class="ltr" dir="ltr">0.39 %</span> (<span class="ltr" dir="ltr">P64</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-152" class="quarto-xref">تمرین&nbsp;<span>42.152</span></a>.</strong> <span class="ltr" dir="ltr">2.07 / 2.36 mm</span> (<span class="ltr" dir="ltr">P65</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-153" class="quarto-xref">تمرین&nbsp;<span>42.153</span></a>.</strong> <span class="ltr" dir="ltr">1.1 / 6.7 %</span> (<span class="ltr" dir="ltr">P66</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-154" class="quarto-xref">تمرین&nbsp;<span>42.154</span></a>.</strong> <span class="ltr" dir="ltr">571 m</span> (<span class="ltr" dir="ltr">P67</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-155" class="quarto-xref">تمرین&nbsp;<span>42.155</span></a>.</strong> <span class="ltr" dir="ltr">-2 mbar</span> (<span class="ltr" dir="ltr">P68</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-156" class="quarto-xref">تمرین&nbsp;<span>42.156</span></a>.</strong> <span class="ltr" dir="ltr">22 / 4.6 kW</span> (<span class="ltr" dir="ltr">P69</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-157" class="quarto-xref">تمرین&nbsp;<span>42.157</span></a>.</strong> <span class="ltr" dir="ltr">95 mm</span> (<span class="ltr" dir="ltr">P70</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-158" class="quarto-xref">تمرین&nbsp;<span>42.158</span></a>.</strong> بوشِ ۵۸، <span class="ltr" dir="ltr">+2.79 mm</span> (<span class="ltr" dir="ltr">P71</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-159" class="quarto-xref">تمرین&nbsp;<span>42.159</span></a>.</strong> ۸٪ (<span class="ltr" dir="ltr">P72</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-160" class="quarto-xref">تمرین&nbsp;<span>42.160</span></a>.</strong> ۸۰، ۹۸ و ۱۰۰ درصد (<span class="ltr" dir="ltr">P74</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-161" class="quarto-xref">تمرین&nbsp;<span>42.161</span></a>.</strong> <span class="ltr" dir="ltr">1.080</span>؛ ۷۷٪ (<span class="ltr" dir="ltr">P75</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-162" class="quarto-xref">تمرین&nbsp;<span>42.162</span></a>.</strong> <span class="ltr" dir="ltr">2,071 MWh</span> در سال (<span class="ltr" dir="ltr">P76</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-163" class="quarto-xref">تمرین&nbsp;<span>42.163</span></a>.</strong> <span class="ltr" dir="ltr">0.35 mm</span> (<span class="ltr" dir="ltr">P77</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-164" class="quarto-xref">تمرین&nbsp;<span>42.164</span></a>.</strong> ۸۵۷ (<span class="ltr" dir="ltr">P78</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-165" class="quarto-xref">تمرین&nbsp;<span>42.165</span></a>.</strong> <span class="ltr" dir="ltr">9.5</span> (<span class="ltr" dir="ltr">P79</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-166" class="quarto-xref">تمرین&nbsp;<span>42.166</span></a>.</strong> <span class="ltr" dir="ltr">19 GB</span> (<span class="ltr" dir="ltr">P80</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-167" class="quarto-xref">تمرین&nbsp;<span>42.167</span></a>.</strong> <span class="ltr" dir="ltr">1,212 k u</span> (<span class="ltr" dir="ltr">P81</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-168" class="quarto-xref">تمرین&nbsp;<span>42.168</span></a>.</strong> معیار: بارِ حدی، پیش‌بار، سابقهٔ سفت‌کردن (<a href="#exm-ch42-root" class="quarto-xref">مثال&nbsp;<span>42.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-169" class="quarto-xref">تمرین&nbsp;<span>42.169</span></a>.</strong> معیار: <a href="#exm-ch42-plan" class="quarto-xref">مثال&nbsp;<span>42.63</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-170" class="quarto-xref">تمرین&nbsp;<span>42.170</span></a>.</strong> معیار: <a href="#exm-ch42-runin" class="quarto-xref">مثال&nbsp;<span>42.62</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-171" class="quarto-xref">تمرین&nbsp;<span>42.171</span></a>.</strong> معیار: <a href="#sec-ch42-b-casting" class="quarto-xref"><span>بخش 42.4.8</span></a>، <a href="#sec-ch42-d-ncr" class="quarto-xref"><span>بخش 42.6.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-172" class="quarto-xref">تمرین&nbsp;<span>42.172</span></a>.</strong> معیار: <a href="#sec-ch42-c-cooling" class="quarto-xref"><span>بخش 42.5.3</span></a>، <a href="#sec-ch42-a-envelope" class="quarto-xref"><span>بخش 42.3.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-173" class="quarto-xref">تمرین&nbsp;<span>42.173</span></a>.</strong> معیار: <a href="#sec-ch42-e-storage" class="quarto-xref"><span>بخش 42.7.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-174" class="quarto-xref">تمرین&nbsp;<span>42.174</span></a>.</strong> معیار: <a href="#sec-ch42-e-serial" class="quarto-xref"><span>بخش 42.7.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-175" class="quarto-xref">تمرین&nbsp;<span>42.175</span></a>.</strong> معیار: <a href="#sec-ch42-e-windows" class="quarto-xref"><span>بخش 42.7.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-176" class="quarto-xref">تمرین&nbsp;<span>42.176</span></a>.</strong> معیار: <a href="#exm-ch42-weights" class="quarto-xref">مثال&nbsp;<span>42.66</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-177" class="quarto-xref">تمرین&nbsp;<span>42.177</span></a>.</strong> معیار: <a href="#sec-ch42-b-preload" class="quarto-xref"><span>بخش 42.4.21</span></a>، <a href="#exm-ch42-root" class="quarto-xref">مثال&nbsp;<span>42.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-178" class="quarto-xref">تمرین&nbsp;<span>42.178</span></a>.</strong> معیار: <a href="#sec-ch42-d-oil" class="quarto-xref"><span>بخش 42.6.6</span></a>، <a href="#exm-ch42-runin" class="quarto-xref">مثال&nbsp;<span>42.62</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-179" class="quarto-xref">تمرین&nbsp;<span>42.179</span></a>.</strong> معیار: <a href="#sec-ch42-b-nodularity" class="quarto-xref"><span>بخش 42.4.20</span></a>، <a href="#sec-ch42-d-ncr" class="quarto-xref"><span>بخش 42.6.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-180" class="quarto-xref">تمرین&nbsp;<span>42.180</span></a>.</strong> معیار: <a href="#exm-ch42-pfmea" class="quarto-xref">مثال&nbsp;<span>42.69</span></a>، <a href="#exm-ch42-plan" class="quarto-xref">مثال&nbsp;<span>42.63</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-181" class="quarto-xref">تمرین&nbsp;<span>42.181</span></a>.</strong> معیار: <a href="#exm-ch42-case" class="quarto-xref">مثال&nbsp;<span>42.54</span></a>، <a href="#sec-ch42-c-trace" class="quarto-xref"><span>بخش 42.5.11</span></a>، <a href="#sec-ch42-d-ncr" class="quarto-xref"><span>بخش 42.6.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-182" class="quarto-xref">تمرین&nbsp;<span>42.182</span></a>.</strong> معیار: <a href="#sec-ch42-d-shocks" class="quarto-xref"><span>بخش 42.6.10</span></a>، <a href="#sec-ch42-e-storage" class="quarto-xref"><span>بخش 42.7.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-183" class="quarto-xref">تمرین&nbsp;<span>42.183</span></a>.</strong> معیار: <a href="#exm-ch42-saddles" class="quarto-xref">مثال&nbsp;<span>42.36</span></a>، <a href="#sec-ch42-b-static" class="quarto-xref"><span>بخش 42.4.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-184" class="quarto-xref">تمرین&nbsp;<span>42.184</span></a>.</strong> معیار: <a href="#exm-ch42-settle" class="quarto-xref">مثال&nbsp;<span>42.88</span></a>، <a href="#sec-ch42-d-map" class="quarto-xref"><span>بخش 42.6.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-185" class="quarto-xref">تمرین&nbsp;<span>42.185</span></a>.</strong> معیار: <a href="#exm-ch42-clear" class="quarto-xref">مثال&nbsp;<span>42.34</span></a>، <a href="#exm-ch42-static" class="quarto-xref">مثال&nbsp;<span>42.25</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-186" class="quarto-xref">تمرین&nbsp;<span>42.186</span></a>.</strong> معیار: <a href="#exm-ch42-passes" class="quarto-xref">مثال&nbsp;<span>42.91</span></a>، <a href="#sec-ch42-e-torque" class="quarto-xref"><span>بخش 42.7.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-187" class="quarto-xref">تمرین&nbsp;<span>42.187</span></a>.</strong> معیار: <a href="#exm-ch42-fouling" class="quarto-xref">مثال&nbsp;<span>42.61</span></a>، <a href="#sec-ch42-c-cooling" class="quarto-xref"><span>بخش 42.5.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-188" class="quarto-xref">تمرین&nbsp;<span>42.188</span></a>.</strong> معیار: <a href="#sec-ch42-a-tree" class="quarto-xref"><span>بخش 42.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-189" class="quarto-xref">تمرین&nbsp;<span>42.189</span></a>.</strong> معیار: <a href="#sec-ch42-b" class="quarto-xref"><span>بخش 42.4</span></a>، <a href="40-manufacturing-quality.html#sec-ch40-b-fmea" class="quarto-xref"><span>بخش 40.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-190" class="quarto-xref">تمرین&nbsp;<span>42.190</span></a>.</strong> معیار: <a href="#sec-ch42-d-runin" class="quarto-xref"><span>بخش 42.6.1</span></a>، <a href="11-wind-turbines.html#exm-ch11-condition" class="quarto-xref">مثال&nbsp;<span>11.44</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-191" class="quarto-xref">تمرین&nbsp;<span>42.191</span></a>.</strong> معیار: <a href="#exm-ch42-int-3" class="quarto-xref">مثال&nbsp;<span>42.95</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-192" class="quarto-xref">تمرین&nbsp;<span>42.192</span></a>.</strong> معیار: برای نمونه عمرِ ۵۹۸ سالهٔ عایق با ورودی‌های نامعقول، یا «نزدیکِ دیگران» که ۲۰ درصد بالاتر بود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch42-193" class="quarto-xref">تمرین&nbsp;<span>42.193</span></a>.</strong> معیار: پیوند به <a href="40-manufacturing-quality.html#sec-ch40-a-stages" class="quarto-xref"><span>بخش 40.3.9</span></a>.</p>
</div>
<section id="sec-ch42-examples-out" class="level3" data-number="42.17.1">
<h3 data-number="42.17.1" class="anchored" data-anchor-id="sec-ch42-examples-out"><span class="header-section-number">42.17.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01 mass above the foundation: 613 t
P02 extreme insert pull and opening margin: 401 kN, x0.9
P03 drivetrain chain and heat at rated: 0.938, 329 kW
P04 downtime and availability: 67 h, 99.24%
P05 crane campaigns in 25 years: 12
P06 hottest air and its density: 40.7 C, 0.962 kg/m3
P07 V_f needed for 45 GPa: 0.608
P08 worst coupon void content: 3.4%
P09 carbon caps for equal EI: 1.9 t, cost x2.0
P10 cure and Tg of sample S9: 0.890, 73.5 C
P11 a90 of the bond-line scan: 36 mm
P12 set unbalance, sorted / random: 0.59 / 3.55 t m
P13 casting indications over limits: 3 of 15
P14 shrink-fit temperature rise: 46 K
P15 cast/fabricated hub break-even: 35 hubs
P16 grid power back to back at eta 0.97: 314 kW
P17 particles at balance, beta 200 vs 10: 0.90
P18 gearbox oil and generator air flows: 5.6, 8.6 kg/s
P19 hours above 35 C; lowest cooling capacity: 198, 81%
P20 insulation life, normal / 10 K hotter: 56 / 28 years
P21 permissible residual unbalance: 82,678 g mm
P22 shims front / back: -0.37 / -0.52 mm
P23 weld damage in 20 years, category 71 / 90: 1.71 / 0.52
P24 yaw calipers needed: 19
P25 insulation index dry / damp: 2.5 / 1.12
P26 gearboxes held after run-in: 3
P27 holds in the blade plan: 5
P28 NCRs past their limit: 2
P29 longest supplier chain: 46 weeks
P30 Cpk lower bound from 10 blades: 0.89
P31 loose joints expected, manual / logged: 8.9 / 0.09
P32 blade repair cost and turbine-days: 584 k u, 93
P33 field-repair hours in the best month: 396
P34 serial clause triggers at 10 %: 71%
P35 blade first mass moment: 485 t m
P36 fill time to 2 m: 208 min
P37 adiabatic rise of a thick laminate: 126 K
P38 generator efficiency rated / year: 97.47% / 96.41%
P39 oil settling time at each step: 136 min
P40 present value of crane campaigns: 2,408 k u
P41 ply modulus at 45 deg: 11.8 GPa
P42 fatigue test days and equivalent cycles: 33, 8.09e+06
P43 insert characteristic pull-out: 403 kN
P44 first blade over the weight limit: 20
P45 flange solidification time: 300 min
P46 opening margin, wrench / tensioner: 1.41 / 1.69
P47 pitch power and feather energy a blade: 63 kW, 707 kJ
P48 critical crack depth of the shaft: 40.6 mm
P49 endurance limit with forging skin: 131 MPa
P50 untwists in the data-pack year: 0
P51 cable loss down the tower, 690 V / 33 kV: 66.7 / 0.7 kW
P52 chance a 10 % bolt check finds looseness: 62%
P53 first failure mode of the process ranking: bond-line gap
P54 critical characteristics of the turbine: 9
P55 case depth of heat HT-43: 2.09 mm
P56 cap thickness Cpk at 50 m: 0.76
P57 cost of quality of a year's blades: 2,380 k u
P58 bolt damage closed / open: 0.32 / 492
P59 hot winding temperature and rise: 102.0 C, 82.0 K
P60 nacelles over the shock limit: N-05, N-11
P61 scarf length each side for a 20 mm skin: 1.00 m
P62 first year above the alert: 5
P63 clearance taken worst / RSS: 0.85 / 0.47 m
P64 error of the stiffness estimate, sd: 0.39 %
P65 case depth needed nominal / edge load: 2.07 / 2.36 mm
P66 preload lost bare / painted: 1.1% / 6.7%
P67 weld length of a tower: 571 m
P68 leak test fall corrected for temperature: -2 mbar
P69 gearbox loss uncertainty direct / back to back: 22 / 4.6 kW
P70 centre of gravity off the drawing: 95 mm
P71 worst insert: 58, +2.79 mm
P72 worst overload, three saddles B: 8%
P73 blade to recoat: B-133
P74 lowest preload after passes 1, 2, 3: 80%, 98%, 100%
P75 load factor and life at 20 um pin error: 1.080, 77%
P76 energy lost with the cooler at 70 %: 2,071 MWh/yr
P77 rotor offset in the air gap: 0.35 mm (8.8%)
P78 blades to break even on a local factory: 857
P79 blades a week from two mould sets: 9.5
P80 full scan waveforms of one blade: 19 GB
P81 expected saving of the run-in: 1,212 k u</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01 V_f of a 70 % fibre-mass glass laminate: 0.513
E02 its modulus along the fibres: 38.5 GPa
E03 insert pull at 15.4 MN m (96 on 3.2 m): 201 kN
E04 unbalance of 484.0, 486.2, 482.9 t m: 2.91 t m
E05 POD of a 40 mm disbond (a50 20, beta 0.45): 94%
E06 grid power, back to back at 5 MW, eta 0.98: 206 kW
E07 shrink rise, 0.5 mm on 0.9 m: 46 K
E08 insulation life 10 K over the design point: 10 years
E09 filter beta 200 removes: 99.5%
E10 eccentricity for grade 2.5 at 1155 rpm: 20.7 um</code></pre>
</section>
</section>
<section id="sec-ch42-refs" class="level2" data-number="42.18">
<h2 data-number="42.18" class="anchored" data-anchor-id="sec-ch42-refs"><span class="header-section-number">42.18</span> منابع</h2>
<ul>
<li><span class="ltr" dir="ltr">IEC 61400-1:2019</span>، <span class="ltr" dir="ltr">IEC 61400-4:2025</span>، <span class="ltr" dir="ltr">IEC 61400-5:2020</span>، <span class="ltr" dir="ltr">IEC 61400-6:2020</span>، <span class="ltr" dir="ltr">IEC 61400-24:2019</span>، <span class="ltr" dir="ltr">ISO 20816-21:2025</span>، <span class="ltr" dir="ltr">IECRE OD-501</span> و <span class="ltr" dir="ltr">ISO 9001:2026</span>، با تاریخِ وارسی در دفترِ استانداردها؛ دفترچه‌های طراحی، ساخت، آسیب و نگهداریِ سازندگان.</li>
<li>کتاب‌های درسیِ مهندسیِ توربینِ بادی، مواد و ساختِ کامپوزیت، طراحیِ ماشین، آزمون‌های غیرمخرب و پایشِ وضعیت؛ فصل‌های ۴، ۱۱، ۳۰، ۳۱، ۳۷، ۳۹ و ۴۰ همین کتاب.</li>
</ul>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/41-pv-manufacturing.html" class="pagination-link" aria-label="مهندسیِ ساختِ سلول و ماژولِ خورشیدی">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/43-transformer-manufacturing.html" class="pagination-link" aria-label="ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای">
        <span class="nav-page-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>