<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>43&nbsp; ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/44-converter-manufacturing.html" rel="next">
<link href="../chapters/42-wind-turbine-manufacturing.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/38-detailed-design-documents.html">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</a></li><li class="breadcrumb-item"><a href="../chapters/43-transformer-manufacturing.html"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch43-map" id="toc-sec-ch43-map" class="nav-link active" data-scroll-target="#sec-ch43-map"><span class="header-section-number">43.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch43-a" id="toc-sec-ch43-a" class="nav-link" data-scroll-target="#sec-ch43-a"><span class="header-section-number">43.2</span> الف. نظریه و برگرداندنِ الزام به طرح</a>
  <ul class="collapse">
  <li><a href="#sec-ch43-a-reqs" id="toc-sec-ch43-a-reqs" class="nav-link" data-scroll-target="#sec-ch43-a-reqs"><span class="header-section-number">43.2.1</span> از الزام به کمیتِ طراحی</a></li>
  <li><a href="#sec-ch43-a-flux" id="toc-sec-ch43-a-flux" class="nav-link" data-scroll-target="#sec-ch43-a-flux"><span class="header-section-number">43.2.2</span> چگالیِ شار و اضافه‌تحریک</a></li>
  <li><a href="#sec-ch43-a-turns" id="toc-sec-ch43-a-turns" class="nav-link" data-scroll-target="#sec-ch43-a-turns"><span class="header-section-number">43.2.3</span> شمارِ دور و پله‌های تپ</a></li>
  <li><a href="#sec-ch43-a-currents" id="toc-sec-ch43-a-currents" class="nav-link" data-scroll-target="#sec-ch43-a-currents"><span class="header-section-number">43.2.4</span> جریان‌ها و رسانا</a></li>
  <li><a href="#sec-ch43-a-impedance" id="toc-sec-ch43-a-impedance" class="nav-link" data-scroll-target="#sec-ch43-a-impedance"><span class="header-section-number">43.2.5</span> امپدانس از هندسه</a></li>
  <li><a href="#sec-ch43-a-losses" id="toc-sec-ch43-a-losses" class="nav-link" data-scroll-target="#sec-ch43-a-losses"><span class="header-section-number">43.2.6</span> ساختنِ تلفِ بار و بازده</a></li>
  <li><a href="#sec-ch43-a-gap" id="toc-sec-ch43-a-gap" class="nav-link" data-scroll-target="#sec-ch43-a-gap"><span class="header-section-number">43.2.7</span> فاصلهٔ روغن و پرس‌بورد</a></li>
  <li><a href="#sec-ch43-a-forces" id="toc-sec-ch43-a-forces" class="nav-link" data-scroll-target="#sec-ch43-a-forces"><span class="header-section-number">43.2.8</span> تنش‌های اتصالِ کوتاه و کمانش</a></li>
  <li><a href="#sec-ch43-a-tapflux" id="toc-sec-ch43-a-tapflux" class="nav-link" data-scroll-target="#sec-ch43-a-tapflux"><span class="header-section-number">43.2.9</span> کدام سیم‌پیچ شار را تعیین می‌کند؟</a></li>
  <li><a href="#sec-ch43-a-thermal" id="toc-sec-ch43-a-thermal" class="nav-link" data-scroll-target="#sec-ch43-a-thermal"><span class="header-section-number">43.2.10</span> گرمای سیم‌پیچ در اتصالِ کوتاه</a></li>
  <li><a href="#sec-ch43-a-ambient" id="toc-sec-ch43-a-ambient" class="nav-link" data-scroll-target="#sec-ch43-a-ambient"><span class="header-section-number">43.2.11</span> محیطِ ۴۵ درجه و اندازهٔ واقعی</a></li>
  </ul></li>
  <li><a href="#sec-ch43-b" id="toc-sec-ch43-b" class="nav-link" data-scroll-target="#sec-ch43-b"><span class="header-section-number">43.3</span> ب. مواد و منطقِ طراحیِ مقدماتی</a>
  <ul class="collapse">
  <li><a href="#sec-ch43-b-materials" id="toc-sec-ch43-b-materials" class="nav-link" data-scroll-target="#sec-ch43-b-materials"><span class="header-section-number">43.3.1</span> مواد و زیرمجموعه‌ها</a></li>
  <li><a href="#sec-ch43-b-steps" id="toc-sec-ch43-b-steps" class="nav-link" data-scroll-target="#sec-ch43-b-steps"><span class="header-section-number">43.3.2</span> هستهٔ پله‌ای</a></li>
  <li><a href="#sec-ch43-b-steels" id="toc-sec-ch43-b-steels" class="nav-link" data-scroll-target="#sec-ch43-b-steels"><span class="header-section-number">43.3.3</span> فولادِ هسته و دو پیشنهاد</a></li>
  <li><a href="#sec-ch43-b-density" id="toc-sec-ch43-b-density" class="nav-link" data-scroll-target="#sec-ch43-b-density"><span class="header-section-number">43.3.4</span> چگالیِ جریان و ارزیابیِ تلفِ بار</a></li>
  <li><a href="#sec-ch43-b-strands" id="toc-sec-ch43-b-strands" class="nav-link" data-scroll-target="#sec-ch43-b-strands"><span class="header-section-number">43.3.5</span> ضخامتِ رشته و تلفِ گردابی</a></li>
  <li><a href="#sec-ch43-b-mass" id="toc-sec-ch43-b-mass" class="nav-link" data-scroll-target="#sec-ch43-b-mass"><span class="header-section-number">43.3.6</span> جرمِ واحد و جرمِ حمل</a></li>
  <li><a href="#sec-ch43-b-tornado" id="toc-sec-ch43-b-tornado" class="nav-link" data-scroll-target="#sec-ch43-b-tornado"><span class="header-section-number">43.3.7</span> حساسیتِ هزینهٔ ارزیابی‌شده</a></li>
  <li><a href="#sec-ch43-b-pvunit" id="toc-sec-ch43-b-pvunit" class="nav-link" data-scroll-target="#sec-ch43-b-pvunit"><span class="header-section-number">43.3.8</span> ترانسفورماتورِ واحدِ خورشیدی</a></li>
  <li><a href="#sec-ch43-b-boundary" id="toc-sec-ch43-b-boundary" class="nav-link" data-scroll-target="#sec-ch43-b-boundary"><span class="header-section-number">43.3.9</span> مرزِ طراحیِ سازنده</a></li>
  <li><a href="#sec-ch43-b-lamination" id="toc-sec-ch43-b-lamination" class="nav-link" data-scroll-target="#sec-ch43-b-lamination"><span class="header-section-number">43.3.10</span> ضخامتِ ورق و تلفِ گردابیِ فولاد</a></li>
  <li><a href="#sec-ch43-b-disc" id="toc-sec-ch43-b-disc" class="nav-link" data-scroll-target="#sec-ch43-b-disc"><span class="header-section-number">43.3.11</span> سیم‌پیچِ دیسکی از کابلِ ترانهاده</a></li>
  <li><a href="#sec-ch43-b-shunts" id="toc-sec-ch43-b-shunts" class="nav-link" data-scroll-target="#sec-ch43-b-shunts"><span class="header-section-number">43.3.12</span> شانت‌های مخزن و تلفِ پراکنده</a></li>
  <li><a href="#sec-ch43-b-bushing" id="toc-sec-ch43-b-bushing" class="nav-link" data-scroll-target="#sec-ch43-b-bushing"><span class="header-section-number">43.3.13</span> درجه‌بندیِ بوشینگِ خازنی</a></li>
  <li><a href="#sec-ch43-b-paper" id="toc-sec-ch43-b-paper" class="nav-link" data-scroll-target="#sec-ch43-b-paper"><span class="header-section-number">43.3.14</span> کاغذِ ارتقایافته</a></li>
  <li><a href="#sec-ch43-b-aluminium" id="toc-sec-ch43-b-aluminium" class="nav-link" data-scroll-target="#sec-ch43-b-aluminium"><span class="header-section-number">43.3.15</span> آلومینیوم یا مس؟</a></li>
  <li><a href="#sec-ch43-b-oltc" id="toc-sec-ch43-b-oltc" class="nav-link" data-scroll-target="#sec-ch43-b-oltc"><span class="header-section-number">43.3.16</span> ظرفیتِ پلهٔ تپ‌چنجر</a></li>
  <li><a href="#sec-ch43-b-bushings" id="toc-sec-ch43-b-bushings" class="nav-link" data-scroll-target="#sec-ch43-b-bushings"><span class="header-section-number">43.3.17</span> جریانِ بوشینگ‌ها</a></li>
  <li><a href="#sec-ch43-b-flow" id="toc-sec-ch43-b-flow" class="nav-link" data-scroll-target="#sec-ch43-b-flow"><span class="header-section-number">43.3.18</span> جریانِ طبیعیِ روغن</a></li>
  <li><a href="#sec-ch43-b-dry" id="toc-sec-ch43-b-dry" class="nav-link" data-scroll-target="#sec-ch43-b-dry"><span class="header-section-number">43.3.19</span> روغنی یا خشک: دو مسیرِ عایق</a></li>
  <li><a href="#sec-ch43-b-creep" id="toc-sec-ch43-b-creep" class="nav-link" data-scroll-target="#sec-ch43-b-creep"><span class="header-section-number">43.3.20</span> عایقِ دو سرِ سیم‌پیچ و مسیرِ خزش</a></li>
  </ul></li>
  <li><a href="#sec-ch43-c" id="toc-sec-ch43-c" class="nav-link" data-scroll-target="#sec-ch43-c"><span class="header-section-number">43.4</span> پ. مسیرِ کارخانه و شاهدِ آزمون</a>
  <ul class="collapse">
  <li><a href="#sec-ch43-c-route" id="toc-sec-ch43-c-route" class="nav-link" data-scroll-target="#sec-ch43-c-route"><span class="header-section-number">43.4.1</span> مسیرِ کارخانه و کنترلِ هر گام</a></li>
  <li><a href="#sec-ch43-c-failures" id="toc-sec-ch43-c-failures" class="nav-link" data-scroll-target="#sec-ch43-c-failures"><span class="header-section-number">43.4.2</span> حالت‌های خرابیِ فرایند</a></li>
  <li><a href="#sec-ch43-c-joints" id="toc-sec-ch43-c-joints" class="nav-link" data-scroll-target="#sec-ch43-c-joints"><span class="header-section-number">43.4.3</span> اتصال‌های هسته و جریانِ بی‌باری</a></li>
  <li><a href="#sec-ch43-c-water" id="toc-sec-ch43-c-water" class="nav-link" data-scroll-target="#sec-ch43-c-water"><span class="header-section-number">43.4.4</span> آب در روغن</a></li>
  <li><a href="#sec-ch43-c-tests" id="toc-sec-ch43-c-tests" class="nav-link" data-scroll-target="#sec-ch43-c-tests"><span class="header-section-number">43.4.5</span> آزمون‌ها و هدفِ هر کدام</a></li>
  <li><a href="#sec-ch43-c-ratio" id="toc-sec-ch43-c-ratio" class="nav-link" data-scroll-target="#sec-ch43-c-ratio"><span class="header-section-number">43.4.6</span> آزمونِ نسبت در برابرِ طرحِ تپ</a></li>
  <li><a href="#sec-ch43-c-losses" id="toc-sec-ch43-c-losses" class="nav-link" data-scroll-target="#sec-ch43-c-losses"><span class="header-section-number">43.4.7</span> تلف‌ها با تصحیحِ شکلِ موج و دما</a></li>
  <li><a href="#sec-ch43-c-heatrun" id="toc-sec-ch43-c-heatrun" class="nav-link" data-scroll-target="#sec-ch43-c-heatrun"><span class="header-section-number">43.4.8</span> آزمونِ گرمایی از منحنیِ سردشدن</a></li>
  <li><a href="#sec-ch43-c-sound" id="toc-sec-ch43-c-sound" class="nav-link" data-scroll-target="#sec-ch43-c-sound"><span class="header-section-number">43.4.9</span> توانِ صوتی از فشارِ صوت</a></li>
  <li><a href="#sec-ch43-c-gases" id="toc-sec-ch43-c-gases" class="nav-link" data-scroll-target="#sec-ch43-c-gases"><span class="header-section-number">43.4.10</span> گازهای حل‌شده پیش و پس از آزمونِ گرمایی</a></li>
  <li><a href="#sec-ch43-c-preserve" id="toc-sec-ch43-c-preserve" class="nav-link" data-scroll-target="#sec-ch43-c-preserve"><span class="header-section-number">43.4.11</span> نگهداری و حمل</a></li>
  <li><a href="#sec-ch43-c-burr" id="toc-sec-ch43-c-burr" class="nav-link" data-scroll-target="#sec-ch43-c-burr"><span class="header-section-number">43.4.12</span> پلیسه و ضریبِ انباشت</a></li>
  <li><a href="#sec-ch43-c-clamp" id="toc-sec-ch43-c-clamp" class="nav-link" data-scroll-target="#sec-ch43-c-clamp"><span class="header-section-number">43.4.13</span> گیره و جمع‌شدنِ پرس‌بورد</a></li>
  <li><a href="#sec-ch43-c-void" id="toc-sec-ch43-c-void" class="nav-link" data-scroll-target="#sec-ch43-c-void"><span class="header-section-number">43.4.14</span> تخلیهٔ جزئی در حفره</a></li>
  <li><a href="#sec-ch43-c-joint" id="toc-sec-ch43-c-joint" class="nav-link" data-scroll-target="#sec-ch43-c-joint"><span class="header-section-number">43.4.15</span> اتصالِ بد و آزمونِ مقاومت</a></li>
  <li><a href="#sec-ch43-c-settle" id="toc-sec-ch43-c-settle" class="nav-link" data-scroll-target="#sec-ch43-c-settle"><span class="header-section-number">43.4.16</span> خوانشِ مقاومت چه وقت درست است؟</a></li>
  <li><a href="#sec-ch43-c-bridge" id="toc-sec-ch43-c-bridge" class="nav-link" data-scroll-target="#sec-ch43-c-bridge"><span class="header-section-number">43.4.17</span> پل نسبت در برابرِ رواداری</a></li>
  <li><a href="#sec-ch43-c-testbay" id="toc-sec-ch43-c-testbay" class="nav-link" data-scroll-target="#sec-ch43-c-testbay"><span class="header-section-number">43.4.18</span> آزمایشگاهِ آزمون چه باید بدهد؟</a></li>
  <li><a href="#sec-ch43-c-schedule" id="toc-sec-ch43-c-schedule" class="nav-link" data-scroll-target="#sec-ch43-c-schedule"><span class="header-section-number">43.4.19</span> برنامهٔ کارخانه به‌صورتِ شبکه</a></li>
  <li><a href="#sec-ch43-c-coreearth" id="toc-sec-ch43-c-coreearth" class="nav-link" data-scroll-target="#sec-ch43-c-coreearth"><span class="header-section-number">43.4.20</span> هستهٔ دوبار زمین‌شده</a></li>
  <li><a href="#sec-ch43-c-pfmea" id="toc-sec-ch43-c-pfmea" class="nav-link" data-scroll-target="#sec-ch43-c-pfmea"><span class="header-section-number">43.4.21</span> رتبه‌بندیِ خرابی‌های فرایند</a></li>
  <li><a href="#sec-ch43-c-sequence" id="toc-sec-ch43-c-sequence" class="nav-link" data-scroll-target="#sec-ch43-c-sequence"><span class="header-section-number">43.4.22</span> ترتیبِ آزمون‌ها</a></li>
  <li><a href="#sec-ch43-c-tand" id="toc-sec-ch43-c-tand" class="nav-link" data-scroll-target="#sec-ch43-c-tand"><span class="header-section-number">43.4.23</span> ضریبِ تلفاتِ دی‌الکتریک در دمای مرجع</a></li>
  <li><a href="#sec-ch43-c-breakdown" id="toc-sec-ch43-c-breakdown" class="nav-link" data-scroll-target="#sec-ch43-c-breakdown"><span class="header-section-number">43.4.24</span> پراکندگیِ ولتاژِ شکستِ روغن</a></li>
  <li><a href="#sec-ch43-c-pd" id="toc-sec-ch43-c-pd" class="nav-link" data-scroll-target="#sec-ch43-c-pd"><span class="header-section-number">43.4.25</span> خواندنِ تخلیهٔ جزئی</a></li>
  <li><a href="#sec-ch43-c-delta" id="toc-sec-ch43-c-delta" class="nav-link" data-scroll-target="#sec-ch43-c-delta"><span class="header-section-number">43.4.26</span> مقاومتِ فازِ مثلث از خواندن‌های خط</a></li>
  <li><a href="#sec-ch43-c-bracing" id="toc-sec-ch43-c-bracing" class="nav-link" data-scroll-target="#sec-ch43-c-bracing"><span class="header-section-number">43.4.27</span> نیروهای مهارِ حمل</a></li>
  <li><a href="#sec-ch43-c-noload" id="toc-sec-ch43-c-noload" class="nav-link" data-scroll-target="#sec-ch43-c-noload"><span class="header-section-number">43.4.28</span> تلفِ بی‌باری در سه ولتاژ</a></li>
  <li><a href="#sec-ch43-c-loadloss" id="toc-sec-ch43-c-loadloss" class="nav-link" data-scroll-target="#sec-ch43-c-loadloss"><span class="header-section-number">43.4.29</span> تلفِ بار در دو جریان</a></li>
  <li><a href="#sec-ch43-c-remanence" id="toc-sec-ch43-c-remanence" class="nav-link" data-scroll-target="#sec-ch43-c-remanence"><span class="header-section-number">43.4.30</span> پسماندِ شار پس از آزمون‌های جریانِ مستقیم</a></li>
  <li><a href="#sec-ch43-c-hotspot" id="toc-sec-ch43-c-hotspot" class="nav-link" data-scroll-target="#sec-ch43-c-hotspot"><span class="header-section-number">43.4.31</span> ضریبِ نقطهٔ داغ از حسگرهای فیبرنوری</a></li>
  </ul></li>
  <li><a href="#sec-ch43-d" id="toc-sec-ch43-d" class="nav-link" data-scroll-target="#sec-ch43-d"><span class="header-section-number">43.5</span> ت. آزمایشگاهِ مشخصه و پرونده</a>
  <ul class="collapse">
  <li><a href="#sec-ch43-d-trace" id="toc-sec-ch43-d-trace" class="nav-link" data-scroll-target="#sec-ch43-d-trace"><span class="header-section-number">43.5.1</span> گامِ ۱: از الزام تا بند و آزمون</a></li>
  <li><a href="#sec-ch43-d-traveler" id="toc-sec-ch43-d-traveler" class="nav-link" data-scroll-target="#sec-ch43-d-traveler"><span class="header-section-number">43.5.2</span> گامِ ۲: وارسیِ برگهٔ مسیر</a></li>
  <li><a href="#sec-ch43-d-review" id="toc-sec-ch43-d-review" class="nav-link" data-scroll-target="#sec-ch43-d-review"><span class="header-section-number">43.5.3</span> گامِ ۳: بازبینیِ گزارشِ آزمون</a></li>
  <li><a href="#sec-ch43-d-open" id="toc-sec-ch43-d-open" class="nav-link" data-scroll-target="#sec-ch43-d-open"><span class="header-section-number">43.5.4</span> گامِ ۴: تصمیم‌های باز و مالکِ هر کدام</a></li>
  <li><a href="#sec-ch43-d-calc" id="toc-sec-ch43-d-calc" class="nav-link" data-scroll-target="#sec-ch43-d-calc"><span class="header-section-number">43.5.5</span> گامِ ۵: ماشین‌حسابِ تلف و دما</a></li>
  <li><a href="#sec-ch43-d-limit" id="toc-sec-ch43-d-limit" class="nav-link" data-scroll-target="#sec-ch43-d-limit"><span class="header-section-number">43.5.6</span> گامِ ۶: بهای حدِ بار</a></li>
  <li><a href="#sec-ch43-d-critical" id="toc-sec-ch43-d-critical" class="nav-link" data-scroll-target="#sec-ch43-d-critical"><span class="header-section-number">43.5.7</span> گامِ ۷: مشخصه‌های بحرانیِ ترانسفورماتور</a></li>
  <li><a href="#sec-ch43-d-drying" id="toc-sec-ch43-d-drying" class="nav-link" data-scroll-target="#sec-ch43-d-drying"><span class="header-section-number">43.5.8</span> گامِ ۸: پایانِ خشک‌کردن از سابقه</a></li>
  <li><a href="#sec-ch43-d-witness" id="toc-sec-ch43-d-witness" class="nav-link" data-scroll-target="#sec-ch43-d-witness"><span class="header-section-number">43.5.9</span> گامِ ۹: برنامهٔ حضورِ خریدار</a></li>
  <li><a href="#sec-ch43-d-queries" id="toc-sec-ch43-d-queries" class="nav-link" data-scroll-target="#sec-ch43-d-queries"><span class="header-section-number">43.5.10</span> گامِ ۱۰: دفترِ پرسش‌های فنی</a></li>
  <li><a href="#sec-ch43-d-closure" id="toc-sec-ch43-d-closure" class="nav-link" data-scroll-target="#sec-ch43-d-closure"><span class="header-section-number">43.5.11</span> گامِ ۱۱: کسر، همان هزینهٔ ارزیابی</a></li>
  <li><a href="#sec-ch43-d-categories" id="toc-sec-ch43-d-categories" class="nav-link" data-scroll-target="#sec-ch43-d-categories"><span class="header-section-number">43.5.12</span> گامِ ۱۲: هر یافته در یک رده</a></li>
  <li><a href="#sec-ch43-d-pvdossier" id="toc-sec-ch43-d-pvdossier" class="nav-link" data-scroll-target="#sec-ch43-d-pvdossier"><span class="header-section-number">43.5.13</span> گامِ ۱۳: پروندهٔ دوم، ترانسفورماتورِ واحدِ خورشیدی</a></li>
  <li><a href="#sec-ch43-d-scproof" id="toc-sec-ch43-d-scproof" class="nav-link" data-scroll-target="#sec-ch43-d-scproof"><span class="header-section-number">43.5.14</span> گامِ ۱۴: اثباتِ تحملِ اتصالِ کوتاه به‌عنوانِ تصمیم</a></li>
  <li><a href="#sec-ch43-d-plate" id="toc-sec-ch43-d-plate" class="nav-link" data-scroll-target="#sec-ch43-d-plate"><span class="header-section-number">43.5.15</span> گامِ ۱۵: پلاکِ مشخصات در برابرِ گزارش</a></li>
  <li><a href="#sec-ch43-d-actions" id="toc-sec-ch43-d-actions" class="nav-link" data-scroll-target="#sec-ch43-d-actions"><span class="header-section-number">43.5.16</span> گامِ ۱۶: آنچه <span class="ltr" dir="ltr">T1</span> پیش از <span class="ltr" dir="ltr">T2</span> یاد می‌دهد</a></li>
  <li><a href="#sec-ch43-d-pvbay" id="toc-sec-ch43-d-pvbay" class="nav-link" data-scroll-target="#sec-ch43-d-pvbay"><span class="header-section-number">43.5.17</span> گامِ ۱۷: روزهای آزمایشگاه برای ترانسفورماتورهای واحد</a></li>
  <li><a href="#sec-ch43-d-weighed" id="toc-sec-ch43-d-weighed" class="nav-link" data-scroll-target="#sec-ch43-d-weighed"><span class="header-section-number">43.5.18</span> گامِ ۱۸: جرمِ وزن‌شدهٔ حمل</a></li>
  </ul></li>
  <li><a href="#sec-ch43-e" id="toc-sec-ch43-e" class="nav-link" data-scroll-target="#sec-ch43-e"><span class="header-section-number">43.6</span> ث. یکپارچه‌سازی با نیروگاه</a>
  <ul class="collapse">
  <li><a href="#sec-ch43-e-fans" id="toc-sec-ch43-e-fans" class="nav-link" data-scroll-target="#sec-ch43-e-fans"><span class="header-section-number">43.6.1</span> کنترلِ فن‌ها در سالِ بستهٔ داده</a></li>
  <li><a href="#sec-ch43-e-spill" id="toc-sec-ch43-e-spill" class="nav-link" data-scroll-target="#sec-ch43-e-spill"><span class="header-section-number">43.6.2</span> جریانِ نشتیِ دیفرانسیل در بازهٔ تپ</a></li>
  <li><a href="#sec-ch43-e-data" id="toc-sec-ch43-e-data" class="nav-link" data-scroll-target="#sec-ch43-e-data"><span class="header-section-number">43.6.3</span> دادهٔ سازنده برای هر رشته</a></li>
  <li><a href="#sec-ch43-e-baselines" id="toc-sec-ch43-e-baselines" class="nav-link" data-scroll-target="#sec-ch43-e-baselines"><span class="header-section-number">43.6.4</span> خط‌مبنای کارخانه برای وارسی‌های محل</a></li>
  <li><a href="#sec-ch43-e-dc" id="toc-sec-ch43-e-dc" class="nav-link" data-scroll-target="#sec-ch43-e-dc"><span class="header-section-number">43.6.5</span> جریانِ مستقیمِ اینورترها و ترانسفورماتورِ واحد</a></li>
  <li><a href="#sec-ch43-e-noise" id="toc-sec-ch43-e-noise" class="nav-link" data-scroll-target="#sec-ch43-e-noise"><span class="header-section-number">43.6.6</span> صدای فن‌ها در شب</a></li>
  <li><a href="#sec-ch43-e-month" id="toc-sec-ch43-e-month" class="nav-link" data-scroll-target="#sec-ch43-e-month"><span class="header-section-number">43.6.7</span> ماهِ نخستِ گازها پس از برق‌دارکردن</a></li>
  <li><a href="#sec-ch43-e-late" id="toc-sec-ch43-e-late" class="nav-link" data-scroll-target="#sec-ch43-e-late"><span class="header-section-number">43.6.8</span> بهای دیرکردِ <span class="ltr" dir="ltr">T1</span></a></li>
  <li><a href="#sec-ch43-e-neutral" id="toc-sec-ch43-e-neutral" class="nav-link" data-scroll-target="#sec-ch43-e-neutral"><span class="header-section-number">43.6.9</span> نولِ زمین‌شده در خطای زمین</a></li>
  <li><a href="#sec-ch43-e-aux" id="toc-sec-ch43-e-aux" class="nav-link" data-scroll-target="#sec-ch43-e-aux"><span class="header-section-number">43.6.10</span> بارِ کمکیِ ترانسفورماتور</a></li>
  <li><a href="#sec-ch43-e-energy" id="toc-sec-ch43-e-energy" class="nav-link" data-scroll-target="#sec-ch43-e-energy"><span class="header-section-number">43.6.11</span> تلف‌های آزمون‌شده در مدلِ انرژی</a></li>
  </ul></li>
  <li><a href="#sec-ch43-plantp" id="toc-sec-ch43-plantp" class="nav-link" data-scroll-target="#sec-ch43-plantp"><span class="header-section-number">43.7</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch43-numbers" id="toc-sec-ch43-numbers" class="nav-link" data-scroll-target="#sec-ch43-numbers"><span class="header-section-number">43.8</span> عددهای کلیدیِ ترانسفورماتورِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch43-design" id="toc-sec-ch43-design" class="nav-link" data-scroll-target="#sec-ch43-design"><span class="header-section-number">43.9</span> گردشِ کارِ بازبینی و پذیرشِ ترانسفورماتور</a></li>
  <li><a href="#sec-ch43-lab" id="toc-sec-ch43-lab" class="nav-link" data-scroll-target="#sec-ch43-lab"><span class="header-section-number">43.10</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch43-mfg" id="toc-sec-ch43-mfg" class="nav-link" data-scroll-target="#sec-ch43-mfg"><span class="header-section-number">43.11</span> ساخت در این فصل</a></li>
  <li><a href="#sec-ch43-std" id="toc-sec-ch43-std" class="nav-link" data-scroll-target="#sec-ch43-std"><span class="header-section-number">43.12</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch43-deliverable" id="toc-sec-ch43-deliverable" class="nav-link" data-scroll-target="#sec-ch43-deliverable"><span class="header-section-number">43.13</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch43-summary" id="toc-sec-ch43-summary" class="nav-link" data-scroll-target="#sec-ch43-summary"><span class="header-section-number">43.14</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch43-vocab" id="toc-sec-ch43-vocab" class="nav-link" data-scroll-target="#sec-ch43-vocab"><span class="header-section-number">43.14.1</span> واژگانِ فصلِ ۴۳</a></li>
  </ul></li>
  <li><a href="#sec-ch43-assess" id="toc-sec-ch43-assess" class="nav-link" data-scroll-target="#sec-ch43-assess"><span class="header-section-number">43.15</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">43.15.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">43.15.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">43.15.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">43.15.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">43.15.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch43-solutions" id="toc-sec-ch43-solutions" class="nav-link" data-scroll-target="#sec-ch43-solutions"><span class="header-section-number">43.16</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch43-examples-out" id="toc-sec-ch43-examples-out" class="nav-link" data-scroll-target="#sec-ch43-examples-out"><span class="header-section-number">43.16.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch43-refs" id="toc-sec-ch43-refs" class="nav-link" data-scroll-target="#sec-ch43-refs"><span class="header-section-number">43.17</span> منابع</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/38-detailed-design-documents.html">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</a></li><li class="breadcrumb-item"><a href="../chapters/43-transformer-manufacturing.html"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch43" class="quarto-section-identifier"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch43-map" class="level2" data-number="43.1">
<h2 data-number="43.1" class="anchored" data-anchor-id="sec-ch43-map"><span class="header-section-number">43.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>الزام‌های یک ترانسفورماتورِ قدرت را به کمیت‌های طراحی برگرداند: چگالیِ شار، ولت بر دور، شمارِ دور و پله‌های تپ، چگالیِ جریان، امپدانس، فاصله‌های عایقی و تنش‌های اتصالِ کوتاه.</li>
<li>یک طرحِ مقدماتی را با دست و پایتون بسازد و با تضمین‌های پیشنهاد بسنجد: هستهٔ پله‌ای، فولادِ هسته، تلفِ بی‌باری، تلفِ بار، امپدانس از هندسه و جرمِ حمل.</li>
<li>توضیح دهد چرا طراحیِ نهایی کارِ سازنده است و بازبینیِ طراحیِ خریدار چه چیزی را می‌تواند و نمی‌تواند ثابت کند.</li>
<li>مسیرِ کارخانه را از ورقِ فولاد تا حمل دنبال کند، کنترل و سابقهٔ هر گام و عیب‌هایی را که هر گام جلویشان را می‌گیرد بشناسد.</li>
<li>گزارشِ آزمون را بخوانَد و تصحیح کند: نسبتِ دور در هر تپ، مقاومت در دمای مرجع، تلفات با تصحیحِ شکلِ موج و دما، آزمونِ گرمایی با منحنیِ سردشدن، توانِ صوتی و گازهای حل‌شده.</li>
<li>پروندهٔ کارخانه را از الزام تا شاهد ردیابی کند و تصمیم‌های باز را با مالکشان فهرست کند.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> ترانسفورماتور و پست (<a href="25-transformers-substations.html" class="quarto-xref"><span>فصل 25</span></a>)، سامانهٔ تولید و کیفیت (<a href="40-manufacturing-quality.html" class="quarto-xref"><span>فصل 40</span></a>) و خرید (<a href="39-procurement-suppliers.html" class="quarto-xref"><span>فصل 39</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ولت بر دور از کدام سه کمیت به دست می‌آید؟</li>
<li>چرا تلفِ بی‌باری در سال سنگین‌تر از تلفِ بار ارزیابی می‌شود؟</li>
<li>امپدانسِ اتصالِ کوتاه از کجای ترانسفورماتور می‌آید؟</li>
<li>نقطهٔ توقف در طرحِ بازرسی و آزمون یعنی چه؟</li>
</ol>
<p>پاسخ‌ها: (۱) بسامد، چگالیِ شارِ بیشینه و سطحِ هسته؛ (۲) چون همهٔ سال جریان دارد و بارِ نیروگاه کم است؛ (۳) از شارِ نشتی در فاصلهٔ میانِ سیم‌پیچ‌ها و درونِ خودِ آن‌ها؛ (۴) کار تا آزادسازی متوقف می‌ماند. اگر دو پرسش یا بیشتر را نتوانستید، <a href="25-transformers-substations.html#sec-ch25-a-faraday" class="quarto-xref"><span>بخش 25.2.1</span></a>، <a href="25-transformers-substations.html#exm-ch25-int-2" class="quarto-xref">مثال&nbsp;<span>25.99</span></a>، <a href="25-transformers-substations.html#sec-ch25-b-winding" class="quarto-xref"><span>بخش 25.3.4</span></a> و <a href="40-manufacturing-quality.html#sec-ch40-b-itp" class="quarto-xref"><span>بخش 40.4.4</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> فصلِ ۲۵ دو ترانسفورماتورِ اصلیِ <span class="ltr" dir="ltr">63 MVA</span> را مشخص کرد و پیشنهادِ <span class="ltr" dir="ltr">B</span> را برگزید (<span class="ltr" dir="ltr">D-029</span>). فصلِ ۳۹ ترانسفورماتورهای واحدِ خورشیدی را از پیشنهادِ <span class="ltr" dir="ltr">U-A</span> خرید. این فصل به درونِ آن ترانسفورماتورها و کارخانه‌شان می‌رود. نخست طرحی مقدماتی می‌سازد که تضمین‌های پیشنهادِ <span class="ltr" dir="ltr">B</span> را بازتولید کند، تا بازبینیِ طراحیِ خریدار بداند چه بپرسد. سپس واحدِ <span class="ltr" dir="ltr">T1</span> را از برگهٔ مسیرِ کارخانه تا گزارشِ آزمون دنبال می‌کند. گزارش می‌گوید «همه قبول». خواندنِ درست سه رد، پنج شکاف در برگهٔ مسیر و هشت تصمیمِ باز را نشان می‌دهد. همه با تصمیمِ <span class="ltr" dir="ltr">D-047</span> جمع می‌شوند.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>کارخانه، طرح، برگهٔ مسیر و گزارشِ آزمون <strong>ساختگی</strong>‌اند. ولتاژِ قوی، خلأ، فشار، روغنِ داغ، آزمون‌های دی‌الکتریک و بالابریِ سنگین فقط برای <strong>فهمِ مهندسی و نظارتِ کیفیت</strong> آمده‌اند، نه به‌عنوانِ روالِ کار. هیچ برنامهٔ خشک‌کردن، فرآوریِ روغن یا عملیاتِ حرارتی داده نمی‌شود. هیچ ولتاژِ آزمونی برای اعمال گفته نمی‌شود. این کارها را افرادِ صلاحیت‌دار با روش‌های سازنده و آزمایشگاه انجام می‌دهند (<a href="32-safety-fire-emergency.html" class="quarto-xref"><span>فصل 32</span></a>). از استانداردها هیچ بند یا عددِ معیاری نقل نشده است. رواداری‌ها و حدهای این فصل آموزشی یا قراردادی‌اند.</p>
</div>
</div>
</section>
<section id="sec-ch43-a" class="level2" data-number="43.2">
<h2 data-number="43.2" class="anchored" data-anchor-id="sec-ch43-a"><span class="header-section-number">43.2</span> الف. نظریه و برگرداندنِ الزام به طرح</h2>
<p>فصلِ ۲۵ ترانسفورماتور را از بیرون دید: مدارِ معادل، تلف، دما، تپ و آزمون. این بخش همان فیزیک را از درون می‌بیند. هر الزامِ خریدار کمیتی در طرح را ثابت می‌کند. این بخش نشان می‌دهد کدام کمیت و با چه حسابی. عددها از طرحی مقدماتی می‌آیند که برای بازبینیِ پیشنهادِ <span class="ltr" dir="ltr">B</span> ساخته شده است (<span class="ltr" dir="ltr">A-458</span>). این طرحِ سازنده نیست و جای آن را نمی‌گیرد.</p>
<section id="sec-ch43-a-reqs" class="level3" data-number="43.2.1">
<h3 data-number="43.2.1" class="anchored" data-anchor-id="sec-ch43-a-reqs"><span class="header-section-number">43.2.1</span> از الزام به کمیتِ طراحی</h3>
<p>مشخصهٔ خرید (<a href="25-transformers-substations.html#sec-ch25-a-spec" class="quarto-xref"><span>بخش 25.2.3</span></a>) فهرستی از الزام‌هاست. طراح هر کدام را به یک یا چند کمیت برمی‌گرداند:</p>
<div id="tbl-ch43-reqs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch43-reqs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;43.1: از الزامِ خریدار تا کمیتِ طراحی و وارسیِ آن
</figcaption>
<div aria-describedby="tbl-ch43-reqs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 30%">
<col style="width: 41%">
<col style="width: 27%">
</colgroup>
<thead>
<tr class="header">
<th>الزام</th>
<th>کمیتی که ثابت می‌کند</th>
<th>کجا وارسی می‌شود</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>توانِ نامی <span class="ltr" dir="ltr">ONAN/ONAF</span></td>
<td>جریان‌ها، سطحِ خنک‌کن، گرمای هر قسمت</td>
<td>آزمونِ گرمایی</td>
</tr>
<tr class="even">
<td>ولتاژها و گروهِ برداری</td>
<td>شمارِ دور، اتصالِ ستاره و مثلث</td>
<td>آزمونِ نسبت و گروه</td>
</tr>
<tr class="odd">
<td>امپدانس</td>
<td>ارتفاع، قطرها و فاصلهٔ میانِ سیم‌پیچ‌ها</td>
<td>آزمونِ امپدانس</td>
</tr>
<tr class="even">
<td>بازهٔ تپ</td>
<td>سیم‌پیچِ تپ، تپ‌چنجر، ولتاژِ هر پله</td>
<td>نسبت در هر تپ</td>
</tr>
<tr class="odd">
<td>تلف‌های تضمینی</td>
<td>فولاد، چگالیِ شار، چگالیِ جریان، رسانا</td>
<td>آزمون‌های تلف</td>
</tr>
<tr class="even">
<td>ترازهای عایقی</td>
<td>فاصله‌ها، مانع‌ها، بوشینگ‌ها</td>
<td>آزمون‌های دی‌الکتریک</td>
</tr>
<tr class="odd">
<td>تحملِ اتصالِ کوتاه</td>
<td>امپدانس، نگه‌دارنده‌ها، گیره‌ها</td>
<td>آزمون یا بازبینیِ طراحی</td>
</tr>
<tr class="even">
<td>صدا</td>
<td>چگالیِ شار، ساختِ هسته، فن‌ها</td>
<td>آزمونِ صدا</td>
</tr>
<tr class="odd">
<td>حمل</td>
<td>جرمِ بخشِ فعال و مخزن، ابعاد</td>
<td>توزین، ضربه‌نگار</td>
</tr>
<tr class="even">
<td>محیط و ارتفاع</td>
<td>خنک‌کاری، فاصله‌های هوایی</td>
<td>محاسبه، فصلِ ۲۵</td>
</tr>
<tr class="odd">
<td>مطالعهٔ شبکه</td>
<td>اضافه‌تحریک، امپدانس، بازهٔ تپ</td>
<td>محاسبه، فصلِ ۲۸</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>هیچ‌کدام از این‌ها جدا از بقیه انتخاب نمی‌شود. چگالیِ شارِ بالاتر هسته را کوچک می‌کند، اما صدا و خطرِ اشباع را بالا می‌برد. فاصلهٔ بزرگ‌ترِ میانِ سیم‌پیچ‌ها عایق را آسان می‌کند، اما امپدانس را بالا می‌برد. ادامهٔ این بخش این وابستگی‌ها را با عدد نشان می‌دهد. توالیِ طراحی در <a href="25-transformers-substations.html#sec-ch25-b-sequence" class="quarto-xref"><span>بخش 25.3.1</span></a> آمده بود.</p>
<div id="exm-ch43-reqs" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.1 (یک الزام، چند کمیت)</strong></span> <strong>پرسش.</strong> الزامِ «امپدانسِ ۱۲ درصد» کدام کمیت‌های طرح را ثابت می‌کند و کجا وارسی می‌شود؟</p>
<p><strong>پاسخ.</strong> ارتفاعِ سیم‌پیچ‌ها، قطرها و فاصلهٔ میانشان، و به‌واسطهٔ آن‌ها نیروهای اتصالِ کوتاه و تنظیمِ ولتاژ. وارسی در آزمونِ امپدانس.</p>
<p><strong>تفسیر.</strong> امپدانسِ کمتر تنظیمِ ولتاژ و تلفِ واکنشی را بهتر می‌کند، اما جریانِ خطا و نیروها را بالا می‌برد (<a href="25-transformers-substations.html#exm-ch25-impchoice" class="quarto-xref">مثال&nbsp;<span>25.16</span></a>). یک عدد در مشخصه چند تصمیم را در کارخانه می‌بندد. پس هر عدد با دلیلش و با مطالعه‌ای که از آن آمده نوشته می‌شود.</p>
</div>
</section>
<section id="sec-ch43-a-flux" class="level3" data-number="43.2.2">
<h3 data-number="43.2.2" class="anchored" data-anchor-id="sec-ch43-a-flux"><span class="header-section-number">43.2.2</span> چگالیِ شار و اضافه‌تحریک</h3>
<p>ولت بر دور از قانونِ فارادی (<a href="25-transformers-substations.html#eq-ch25-faraday" class="quarto-xref">معادلهٔ&nbsp;<span>25.1</span></a>) و سطحِ خالصِ هسته به دست می‌آید. سطحِ خالص از قطرِ دایرهٔ هسته، <strong>ضریبِ انباشت</strong> <span class="math inline">\(k_\text{st}\)</span> (سهمِ فولاد در ضخامتِ ورق‌ها با لایهٔ عایقشان) و <strong>ضریبِ پرشدگی</strong> <span class="math inline">\(k_\text{f}\)</span> (سهمی از دایره که پله‌ها پر می‌کنند) می‌آید:</p>
<p><span id="eq-ch43-et"><span class="math display">\[
e_\text{t} = 4.44\, f\, \hat{B}\, A_\text{c}, \qquad A_\text{c} = k_\text{st}\, k_\text{f}\, \frac{\pi D_\text{c}^2}{4}
\tag{43.1}\]</span></span></p>
<p>با ولت بر دورِ ثابت، <span class="math inline">\(\hat{B}\)</span> کمتر یعنی هستهٔ بزرگ‌تر. اما هر کیلوگرم فولاد در شارِ کمتر تلفِ کمتری دارد. سه چیز در انتخاب وزن دارند: تلف، صدا و فاصله تا <strong>اشباع</strong> در بدترین ولتاژ و بسامدی که مطالعهٔ شبکه می‌دهد.</p>
<div id="fig-ch43-flux" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch43-flux-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch43-flux.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch43-flux-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;43.1: شار در اضافه‌تحریک در برابرِ چگالیِ شارِ طراحی. در ۱٫۸ تسلا، هستهٔ اضافه‌تحریک‌شده از اشباع می‌گذرد.
</figcaption>
</figure>
</div>
<pre class="text"><code>flux density at 110 V a turn: core, loss, sound and over-excitation (teaching)
  loss per kg ~ B^2 from 1.15 W/kg at 1.7 T; sound ~ 40 log B;
  over-excitation 1.10 U at 0.95 f raises B by 16 %
  B T   core dia m   core t   P0 kW   sound dB   B over-excited T
  1.50       0.679    34.4    37.5      -2.2              1.74
  1.60       0.658    31.9    39.6      -1.1              1.85
  1.70       0.638    29.8    41.8      +0.0              1.97
  1.80       0.620    27.9    43.9      +1.0              2.08
  a lower flux density needs more steel but each kilogram
  loses less: P0 moves only 6.3 kW over the range and the
  sound a few dB; the margin to saturation (about 2.0 T for
  grain-oriented steel) moves most - at 1.8 T the over-excited
  core is past it, so the grid study's highest V/f (ch 28)
  bounds the choice</code></pre>
<div id="exm-ch43-flux" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.2 (اضافه‌تحریک، نه تلف، انتخاب را می‌بندد)</strong></span> <strong>پرسش.</strong> اگر مطالعهٔ شبکه بگوید ولتاژ تا ۱۱۰ درصد و بسامد تا ۹۵ درصد می‌رسد، شارِ هسته در طرحِ ۱٫۷ تسلایی چقدر می‌شود؟</p>
<p><strong>پاسخ.</strong> شار با <span class="math inline">\(U/f\)</span> متناسب است: <span class="math inline">\(1.7 \times 1.10/0.95 = 1.97\,\text{T}\)</span>، نزدیکِ اشباعِ فولادِ دانه‌گرا.</p>
<p><strong>تفسیر.</strong> تلفِ بی‌باری در کلِ بازهٔ ۱٫۵ تا ۱٫۸ تسلا فقط <span class="ltr" dir="ltr">6.3 kW</span> تغییر می‌کند. اما در ۱٫۸ تسلا هسته در اضافه‌تحریک اشباع می‌شود، جریانِ مغناطیس‌کننده تند بالا می‌رود و شارِ نشتی به مخزن و گیره‌ها می‌رسد و آن‌ها را داغ می‌کند. پس بدترین <span class="math inline">\(U/f\)</span>ِ مطالعهٔ شبکه (<a href="28-grid-studies.html" class="quarto-xref"><span>فصل 28</span></a>) سقفِ چگالیِ شار است. حفاظتِ اضافه‌تحریک همین حد را در بهره‌برداری نگه می‌دارد (<a href="25-transformers-substations.html#exm-ch25-overexc" class="quarto-xref">مثال&nbsp;<span>25.9</span></a>).</p>
</div>
</section>
<section id="sec-ch43-a-turns" class="level3" data-number="43.2.3">
<h3 data-number="43.2.3" class="anchored" data-anchor-id="sec-ch43-a-turns"><span class="header-section-number">43.2.3</span> شمارِ دور و پله‌های تپ</h3>
<p>با ولت بر دورِ <span class="math inline">\(e_\text{t}\)</span>، شمارِ دورِ هر سیم‌پیچ ولتاژِ <strong>فاز</strong>ِ آن تقسیم بر <span class="math inline">\(e_\text{t}\)</span> است، گردشده به عددِ صحیح. سیم‌پیچِ فشارِ ضعیفِ مثلث ولتاژِ خط را می‌بیند. سیم‌پیچِ فشارِ قویِ ستاره ولتاژِ خط تقسیم بر <span class="math inline">\(\sqrt3\)</span> را. هر پلهٔ تپ هم باید شمارِ صحیحی دور باشد.</p>
<pre class="text"><code>turns of the reviewer's design: e_t = 110.0 V
  LV delta: 33,000 V / 110.0 = 300 turns
  HV star: 76,210 V / 110.0 = 692.8 -&gt; 693 turns (ratio error +0.03 %)
  tap step 1.25 % = 8.66 turns: whole turns only
  turns a step   worst ratio error over the 17 positions
             8   +0.85 % at tap -10.00 %
             9   -0.43 % at tap -10.00 %
  9 turns a step keeps every tap inside +-0.5 % (worst -0.43 %);
  8 turns would miss at the end (+0.85 %) - the ratio
  test at every tap (lesson C) checks the arithmetic in copper</code></pre>
<div id="fig-ch43-taps" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch43-taps-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch43-taps.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch43-taps-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;43.2: خطای نسبت در هر تپ: طرح با ۹ دور در هر پله و اندازه‌گیریِ واحدِ <span class="ltr" dir="ltr">T1</span>، در برابرِ رواداریِ آموزشیِ نیم درصد.
</figcaption>
</figure>
</div>
<div id="exm-ch43-turns" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.3 (هشت یا نُه دور؟)</strong></span> <strong>پرسش.</strong> پلهٔ ۱٫۲۵ درصدیِ ۶۹۳ دور برابرِ ۸٫۶۶ دور است. با ۸ یا ۹ دور در هر پله، بدترین خطای نسبت در هفده تپ چقدر است؟</p>
<p><strong>پاسخ.</strong> با ۹ دور، <span class="ltr" dir="ltr">-0.43 %</span> در تپِ ۱۰- درصد. با ۸ دور، <span class="ltr" dir="ltr">+0.85 %</span> در همان تپ.</p>
<p><strong>تفسیر.</strong> گردکردن به دورِ صحیح خطایی می‌سازد که با فاصله از تپِ اصلی جمع می‌شود. نُه دور در رواداریِ آموزشیِ نیم درصد می‌ماند و هشت دور نه. این حساب ساده است، اما فقط آزمونِ نسبت در <strong>هر</strong> تپ نشان می‌دهد که سیم‌های رابطِ تپ هم درست وصل شده‌اند (<a href="#sec-ch43-c-ratio" class="quarto-xref"><span>بخش 43.4.6</span></a>). <strong>وارسی:</strong> <span class="math inline">\((693 - 72)/(693 \times 0.9) - 1 = -0.43\,\%\)</span>.</p>
</div>
</section>
<section id="sec-ch43-a-currents" class="level3" data-number="43.2.4">
<h3 data-number="43.2.4" class="anchored" data-anchor-id="sec-ch43-a-currents"><span class="header-section-number">43.2.4</span> جریان‌ها و رسانا</h3>
<pre class="text"><code>currents of 63 MVA at rated:
  HV line = phase (star): 275.6 A
  LV line 1,102 A; phase of the delta 636.4 A
  at 3.5 A/mm2: HV conductor 78.7 mm2, LV 181.8 mm2
  copper in the two windings: 8.4 t (mean turns 2.37 and 3.39 m)
  same ampere-turns both sides: 190,909 and 190,959 A
  the delta carries 1/sqrt3 of the line current, so its
  conductor is sized on the phase current, not the line</code></pre>
<p><strong>ایده.</strong> جریانِ فازِ مثلث <span class="math inline">\(1/\sqrt3\)</span> جریانِ خط است. پس رسانای سیم‌پیچِ فشارِ ضعیف با <span class="ltr" dir="ltr">636 A</span> اندازه می‌شود، نه با <span class="ltr" dir="ltr">1,102 A</span>. <strong>آمپر-دور</strong>ِ دو سیم‌پیچ برابر است، با اختلافی به اندازهٔ گردکردنِ دورها. این برابری پایهٔ همهٔ حساب‌های نیرو و امپدانس است. حدودِ ۸ تن مس در دو سیم‌پیچِ اصلی می‌نشیند، بی‌سیم‌پیچِ تپ و رابط‌ها. <strong>چگالیِ جریان</strong> <span class="math inline">\(J\)</span> خودش انتخابی اقتصادی است (<a href="#sec-ch43-b-density" class="quarto-xref"><span>بخش 43.3.4</span></a>).</p>
<div id="exm-ch43-currents" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.4 (مثلث و ستاره)</strong></span> <strong>پرسش.</strong> جریانِ فاز و خطِ دو سیم‌پیچ را بیابید و آمپر-دور را وارسی کنید.</p>
<p><strong>پاسخ.</strong> فشارِ قوی: <span class="math inline">\(63 \times 10^6/(\sqrt3 \times 132\,000) = 275.6\,\text{A}\)</span>، همان در خط و فاز. فشارِ ضعیف: خط <span class="ltr" dir="ltr">1,102 A</span> و فاز <span class="math inline">\(1102/\sqrt3 = 636.4\,\text{A}\)</span>. آمپر-دور <span class="ltr" dir="ltr">190,909</span> و <span class="ltr" dir="ltr">190,959</span>.</p>
<p><strong>تفسیر.</strong> اختلافِ ۵۰ آمپر-دور از گردکردنِ ۶۹۲٫۸ به ۶۹۳ دور است، همان <span class="ltr" dir="ltr">0.03 %</span> خطای نسبتِ تپِ اصلی (<a href="#exm-ch43-turns" class="quarto-xref">مثال&nbsp;<span>43.3</span></a>).</p>
</div>
</section>
<section id="sec-ch43-a-impedance" class="level3" data-number="43.2.5">
<h3 data-number="43.2.5" class="anchored" data-anchor-id="sec-ch43-a-impedance"><span class="header-section-number">43.2.5</span> امپدانس از هندسه</h3>
<p>شارِ نشتی در فاصلهٔ میانِ دو سیم‌پیچ و درونِ خودِ آن‌ها جریان دارد. فصلِ ۲۵ رابطهٔ پایه را داد (<a href="25-transformers-substations.html#eq-ch25-ux" class="quarto-xref">معادلهٔ&nbsp;<span>25.10</span></a>). در دو سرِ سیم‌پیچ‌ها شار پخش می‌شود و ارتفاعِ مؤثر بلندتر از ارتفاعِ واقعی است. <strong>ضریبِ روگوفسکی</strong> <span class="math inline">\(K_\text{R}\)</span> این را می‌گیرد:</p>
<p><span id="eq-ch43-ux"><span class="math display">\[
\begin{aligned}
u_x &amp;= \frac{2\pi f \mu_0\, (N I)\, \pi D_\text{m}}{e_\text{t}\, h / K_\text{R}} \left(a_{12} + \frac{a_1 + a_2}{3}\right) \times 100 \\
K_\text{R} &amp;= 1 - \frac{a_1 + a_2 + a_{12}}{\pi h}
\end{aligned}
\tag{43.2}\]</span></span></p>
<p><span class="math inline">\(a_1\)</span> و <span class="math inline">\(a_2\)</span> ضخامتِ شعاعیِ دو سیم‌پیچ‌اند، <span class="math inline">\(a_{12}\)</span> فاصلهٔ میانشان، <span class="math inline">\(h\)</span> ارتفاع و <span class="math inline">\(D_\text{m}\)</span> قطرِ میانگینِ فاصله.</p>
<div id="fig-ch43-active" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch43-active-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch43-active.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch43-active-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;43.3: نیم‌برشِ یک ستون از طرحِ مقدماتی: هسته، فاصله، سیم‌پیچِ فشارِ ضعیف، فاصلهٔ اصلی با سه مانعِ پرس‌بورد و سیم‌پیچِ فشارِ قوی.
</figcaption>
</figure>
</div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb4"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb4-1"><a href="#cb4-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> ux_pct(f: <span class="bu">float</span>, ni: <span class="bu">float</span>, e_t: <span class="bu">float</span>, d_m: <span class="bu">float</span>, a12: <span class="bu">float</span>,</span>
<span id="cb4-2"><a href="#cb4-2" aria-hidden="true" tabindex="-1"></a>           a1: <span class="bu">float</span>, a2: <span class="bu">float</span>, h: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb4-3"><a href="#cb4-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Reactance of two concentric windings from their geometry, with the</span></span>
<span id="cb4-4"><a href="#cb4-4" aria-hidden="true" tabindex="-1"></a><span class="co">    Rogowski factor for the leakage flux spreading at the winding ends."""</span></span>
<span id="cb4-5"><a href="#cb4-5" aria-hidden="true" tabindex="-1"></a>    k_r <span class="op">=</span> <span class="dv">1</span> <span class="op">-</span> (a1 <span class="op">+</span> a2 <span class="op">+</span> a12) <span class="op">/</span> (math.pi <span class="op">*</span> h)</span>
<span id="cb4-6"><a href="#cb4-6" aria-hidden="true" tabindex="-1"></a>    h_eff <span class="op">=</span> h <span class="op">/</span> k_r</span>
<span id="cb4-7"><a href="#cb4-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> (<span class="dv">100</span> <span class="op">*</span> <span class="dv">2</span> <span class="op">*</span> math.pi <span class="op">*</span> f <span class="op">*</span> MU0 <span class="op">*</span> ni <span class="op">*</span> math.pi <span class="op">*</span> d_m</span>
<span id="cb4-8"><a href="#cb4-8" aria-hidden="true" tabindex="-1"></a>            <span class="op">*</span> (a12 <span class="op">+</span> (a1 <span class="op">+</span> a2) <span class="op">/</span> <span class="dv">3</span>) <span class="op">/</span> (e_t <span class="op">*</span> h_eff))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>impedance of the design from its geometry: 12.02 % (guarantee 12.0 %, +-7.5 %)
  Dm 0.893 m, h 2.05 m, a12 75 mm, a1 65, a2 110 mm; Rogowski factor 0.961
  change               ux %
  gap +10 mm          13.04
  gap -10 mm          11.01
  height +50 mm       11.74
  height -50 mm       12.30
  band 11.10 - 12.90 %: the gap may move about 9 mm up or 9 mm down
  the main gap is set by the insulation (lesson A, gap), so
  the impedance is tuned with the height and the diameters -
  and the test (lesson C) is where the copper meets the sum</code></pre>
<div id="exm-ch43-impedance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.5 (نُه میلی‌متر)</strong></span> <strong>پرسش.</strong> امپدانسِ طرح چقدر است؟ فاصلهٔ اصلی چقدر می‌تواند جابه‌جا شود تا امپدانس در بازهٔ <span class="math inline">\(12 \pm 7.5\,\%\)</span> بماند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">12.02 %</span>. هر میلی‌متر فاصله حدودِ <span class="ltr" dir="ltr">0.10 %</span> امپدانس است. پس حدودِ ۹ میلی‌متر به هر سو.</p>
<p><strong>تفسیر.</strong> فاصلهٔ اصلی را عایق تعیین می‌کند (<a href="#sec-ch43-a-gap" class="quarto-xref"><span>بخش 43.2.7</span></a>) و نمی‌شود آزادانه تغییرش داد. پس امپدانس با ارتفاع و قطرها تنظیم می‌شود. نُه میلی‌متر در سیم‌پیچی به قطرِ یک متر رواداریِ کارگاهیِ گشادی نیست. امپدانسِ <span class="ltr" dir="ltr">12.6 %</span>ِ آزمون (<a href="#sec-ch43-d-review" class="quarto-xref"><span>بخش 43.5.3</span></a>) درونِ بازه است، و <span class="ltr" dir="ltr">0.6 %</span> بالاتر از طرحِ مقدماتی، هم‌ارزِ حدودِ ۶ میلی‌متر فاصلهٔ بیشتر. <strong>وارسی:</strong> ضریبِ روگوفسکی <span class="math inline">\(1 - 0.25/(\pi \times 2.05) = 0.961\)</span>.</p>
</div>
</section>
<section id="sec-ch43-a-losses" class="level3" data-number="43.2.6">
<h3 data-number="43.2.6" class="anchored" data-anchor-id="sec-ch43-a-losses"><span class="header-section-number">43.2.6</span> ساختنِ تلفِ بار و بازده</h3>
<p>تلفِ بار در دمای مرجع سه بخش دارد: تلفِ اهمیِ <span class="math inline">\(I^2R\)</span>، <strong>تلفِ گردابی</strong> در رسانا، و <strong>تلفِ پراکنده</strong> در مخزن، گیره‌ها و رابط‌ها:</p>
<p><span id="eq-ch43-pk"><span class="math display">\[
\begin{aligned}
P_\text{k} &amp;= \sum I^2 R \,(1 + k_\text{e} + k_\text{s}) \\
\eta &amp;= \frac{k\,S \cos\varphi}{k\,S \cos\varphi + P_0 + k^2 P_\text{k}}
\end{aligned}
\tag{43.3}\]</span></span></p>
<p><span class="math inline">\(k_\text{e}\)</span> و <span class="math inline">\(k_\text{s}\)</span> سهمِ گردابی و پراکنده از تلفِ اهمی‌اند و <span class="math inline">\(k\)</span> بارِ پریونیت.</p>
<pre class="text"><code>load loss of the design at 75 C, built up (teaching shares):
  R per phase: LV 82.4 mOhm, HV 629 mOhm
  I2R 243 kW + eddy 15 + stray (tank, clamps, leads) 29 = 287 kW
  no-load loss 41.8 kW (conventional GO, 29.8 t core); bid B 42 / 290 kW
  load pu   efficiency at pf 0.95
     0.25   99.603%
     0.38   99.635%
     0.50   99.622%
     0.75   99.549%
     1.00   99.453%
  highest efficiency where P0 = Pk k^2: k = 0.38, close to
  Plant P's mean load of 0.29 pu (ch 25) - a design for this
  plant, not for full load</code></pre>
<div id="exm-ch43-losses" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.6 (طرحی برای این نیروگاه)</strong></span> <strong>پرسش.</strong> تلفِ اهمی و تلفِ بار در <span class="ltr" dir="ltr">75 °C</span> چقدر است؟ بیشترین بازده در چه باری است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">243 kW</span> اهمی و <span class="ltr" dir="ltr">287 kW</span> تلفِ بار، نزدیکِ <span class="ltr" dir="ltr">290 kW</span>ِ پیشنهادِ <span class="ltr" dir="ltr">B</span>. بیشترین بازده در <span class="math inline">\(k = \sqrt{P_0/P_\text{k}} = 0.38\)</span>.</p>
<p><strong>تفسیر.</strong> بارِ میانگینِ ترانسفورماتورِ اصلی در سالِ بستهٔ داده <span class="ltr" dir="ltr">0.29 pu</span> است (<a href="25-transformers-substations.html#exm-ch25-bids" class="quarto-xref">مثال&nbsp;<span>25.6</span></a>). بازده در بارِ کامل <span class="ltr" dir="ltr">99.45 %</span> و نزدیکِ بارِ میانگین بیشترین است. ارزیابیِ تلف با <span class="math inline">\(A\)</span> و <span class="math inline">\(B\)</span> همین را می‌خواهد: طرحی برای بارِ واقعیِ نیروگاه، نه برای بارِ نامی. <strong>وارسی:</strong> <span class="math inline">\(3 \times (636.4^2 \times 0.0824 + 275.6^2 \times 0.629) = 243\,\text{kW}\)</span>.</p>
</div>
</section>
<section id="sec-ch43-a-gap" class="level3" data-number="43.2.7">
<h3 data-number="43.2.7" class="anchored" data-anchor-id="sec-ch43-a-gap"><span class="header-section-number">43.2.7</span> فاصلهٔ روغن و پرس‌بورد</h3>
<p>فاصلهٔ اصلیِ میانِ دو سیم‌پیچ از <strong>روغن</strong> و <strong>مانع‌های پرس‌بورد</strong> ساخته می‌شود. دو دی‌الکتریک سری‌اند. جابه‌جاییِ الکتریکی در هر دو یکی است، پس میدان با ثابتِ دی‌الکتریک وارون تقسیم می‌شود:</p>
<p><span id="eq-ch43-gap"><span class="math display">\[
E_\text{o} = \frac{U}{d_\text{o} + d_\text{p}\,\varepsilon_\text{o}/\varepsilon_\text{p}}, \qquad E_\text{p} = E_\text{o}\,\frac{\varepsilon_\text{o}}{\varepsilon_\text{p}}
\tag{43.4}\]</span></span></p>
<p><span class="math inline">\(d_\text{o}\)</span> و <span class="math inline">\(d_\text{p}\)</span> ضخامتِ کلِ روغن و پرس‌بوردند و <span class="math inline">\(\varepsilon_\text{o} \approx 2.2\)</span>، <span class="math inline">\(\varepsilon_\text{p} \approx 4.4\)</span> ثابت‌های دی‌الکتریک.</p>
<pre class="text"><code>HV-LV gap of 75 mm at a teaching 100 kV across it
  all oil: 1.33 kV/mm; strength of a 75 mm duct 2.43 -&gt; margin 1.82
  3 pressboard barriers of 3 mm: oil 1.42, board 0.71 kV/mm
  ducts of 16.5 mm hold 4.25 kV/mm -&gt; margin 3.00
  the board (permittivity 4.4) pushes more stress into the oil
  (2.2), yet thin oil ducts hold much more than one wide one:
  barriers divide the gap - the stress curve is teaching; the
  insulation levels and tests are the standard's and maker's</code></pre>
<div id="exm-ch43-gap" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.7 (مانع تنش را بالا می‌برد و باز کمک می‌کند)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">100 kV</span>ِ آموزشی روی فاصلهٔ <span class="ltr" dir="ltr">75 mm</span>، میدانِ روغن بی‌مانع و با سه مانعِ <span class="ltr" dir="ltr">3 mm</span>ی چقدر است؟ حاشیه تا <strong>استقامتِ دی‌الکتریک</strong> چقدر؟</p>
<p><strong>پاسخ.</strong> بی‌مانع <span class="ltr" dir="ltr">1.33 kV/mm</span> و حاشیهٔ <span class="ltr" dir="ltr">1.82</span>. با مانع، میدانِ روغن به <span class="ltr" dir="ltr">1.42 kV/mm</span> می‌رسد، اما حاشیه <span class="ltr" dir="ltr">3.00</span> می‌شود.</p>
<p><strong>تفسیر.</strong> پرس‌بورد با ثابتِ دی‌الکتریکِ بیشتر تنشِ بیشتری را به روغن می‌راند. باز هم مانع‌ها کمک می‌کنند، چون روغن را به مجراهای نازک تقسیم می‌کنند و مجرای نازک تنشِ بیشتری را تاب می‌آورد. منحنیِ اندازه آموزشی است. ترازهای عایقی و آزمون‌هایشان از استانداردِ عایق (<span class="ltr" dir="ltr">STD-174</span>) و طرحِ سازنده می‌آیند. هیچ ولتاژِ آزمونی در این کتاب برای اعمال داده نمی‌شود.</p>
</div>
</section>
<section id="sec-ch43-a-forces" class="level3" data-number="43.2.8">
<h3 data-number="43.2.8" class="anchored" data-anchor-id="sec-ch43-a-forces"><span class="header-section-number">43.2.8</span> تنش‌های اتصالِ کوتاه و کمانش</h3>
<p>در اتصالِ کوتاه، شارِ نشتی با جریانِ اوج بزرگ می‌شود و سیم‌پیچِ بیرونی را به بیرون می‌کشد و سیم‌پیچِ درونی را به درون می‌فشارد (<a href="25-transformers-substations.html#exm-ch25-forces" class="quarto-xref">مثال&nbsp;<span>25.37</span></a>). با میدانِ <span class="math inline">\(B = \mu_0 N \hat{i}/h\)</span> در فاصله، نیروی شعاعیِ کل و <strong>تنشِ حلقوی</strong>:</p>
<p><span id="eq-ch43-hoop"><span class="math display">\[
\begin{aligned}
F_\text{r} &amp;= N\hat{i}\,\frac{B}{2}\,\pi D, \qquad \sigma_\text{h} = \frac{F_\text{r}}{2\pi N a} \\
\sigma_\text{cr,free} &amp;= E \left(\frac{t}{D}\right)^2, \qquad \sigma_\text{cr,s} = \frac{\pi^2 E\, t^2}{3\, s^2}
\end{aligned}
\tag{43.5}\]</span></span></p>
<p><span class="math inline">\(a\)</span> سطحِ مقطعِ رسانای هر دور است، <span class="math inline">\(t\)</span> ضخامتِ شعاعیِ رسانا و <span class="math inline">\(s\)</span> فاصلهٔ نگه‌دارنده‌ها. سطرِ دوم <strong>کمانشِ آزاد</strong>ِ حلقه را با <strong>کمانشِ مهارشده</strong> میانِ نگه‌دارنده‌ها می‌سنجد.</p>
<pre class="text"><code>windings at the peak short-circuit current (uk 12.0 %,
  peak factor 1.8 x sqrt2)
  HV 2,296 A rms, 4.05 MA-turns at the peak
  HV hoop tension 50 MPa; LV hoop compression 35 MPa
  LV conductor 10 mm thick on a 0.75 m winding: free buckling at 19 MPa
  held by 24 sticks (99 mm apart): buckling at 3,725 MPa
  free, the inner winding would buckle below the fault stress;
  sticks on a strong cylinder hold it, and the copper's proof
  strength becomes the limit - a design review asks for the
  calculation or the test that shows it (STD-175)</code></pre>
<div id="exm-ch43-forces" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.8 (سیم‌پیچِ درونی بی‌نگه‌دارنده کمانش می‌کند)</strong></span> <strong>پرسش.</strong> تنشِ فشاریِ سیم‌پیچِ فشارِ ضعیف را با تنشِ کمانشِ آزاد مقایسه کنید. ۲۴ نگه‌دارنده چه تغییری می‌دهند؟</p>
<p><strong>پاسخ.</strong> فشار <span class="ltr" dir="ltr">35 MPa</span> و کمانشِ آزاد <span class="ltr" dir="ltr">19 MPa</span>. با ۲۴ نگه‌دارنده در فاصلهٔ <span class="ltr" dir="ltr">99 mm</span>، کمانش در بیش از <span class="ltr" dir="ltr">3,700 MPa</span>، یعنی دیگر حد نیست.</p>
<p><strong>تفسیر.</strong> سیم‌پیچِ درونی اگر آزاد باشد، زیرِ تنشِ خطا کمانش می‌کند. نگه‌دارنده‌های محوری روی استوانه‌ای محکم آن را نگه می‌دارند و استحکامِ رسانا حد می‌شود. تحملِ اتصالِ کوتاه را آزمون یا بازبینیِ محاسبه نشان می‌دهد (<span class="ltr" dir="ltr">STD-175</span>)، و این در مشخصهٔ خرید یک بندِ جداست که در <a href="#sec-ch43-d-trace" class="quarto-xref"><span>بخش 43.5.1</span></a> هنوز باز است. <strong>وارسی:</strong> <span class="math inline">\(110\,000 \times (0.010/0.753)^2 = 19.4\,\text{MPa}\)</span>.</p>
</div>
</section>
<section id="sec-ch43-a-tapflux" class="level3" data-number="43.2.9">
<h3 data-number="43.2.9" class="anchored" data-anchor-id="sec-ch43-a-tapflux"><span class="header-section-number">43.2.9</span> کدام سیم‌پیچ شار را تعیین می‌کند؟</h3>
<p>شار با ولتاژِ یک سیم‌پیچ تقسیم بر دورهایش تعیین می‌شود: همان سیم‌پیچی که ولتاژش را منبع ثابت نگه می‌دارد. در این ترانسفورماتور تپ‌ها روی سیم‌پیچِ <span class="ltr" dir="ltr">132 kV</span>اند و سیم‌پیچِ <span class="ltr" dir="ltr">33 kV</span> بی‌تپ است.</p>
<pre class="text"><code>flux at each tap: who sets it (HV taps, LV winding untapped)
  tap %   from the 33 kV side   energised from 132 kV, LV open
           at 1.0 / 1.1 pu        at 1.0 / 1.1 pu
    -10    1.70 / 1.87             1.89 / 2.08 T
     -5    1.70 / 1.87             1.79 / 1.97 T
     +0    1.70 / 1.87             1.70 / 1.87 T
     +5    1.70 / 1.87             1.62 / 1.78 T
    +10    1.70 / 1.87             1.55 / 1.70 T
  in service the plant holds the 33 kV bus, and the untapped
  33 kV winding fixes the flux whatever the tap; energised
  from the grid at the -10 % tap, fewer HV turns carry the
  same voltage and the core runs 11 % higher - energise on a
  high tap and keep V/f in view (ch 25, energising)</code></pre>
<div id="exm-ch43-tapflux" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.9 (برق‌دارکردن روی تپِ بالا)</strong></span> <strong>پرسش.</strong> اگر ترانسفورماتور از سمتِ شبکه و بی‌بار روی تپِ ۱۰- درصد برق‌دار شود، شار در ولتاژِ نامی و در ۱۱۰ درصد چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(1.7 \times 693/621 = 1.89\,\text{T}\)</span> و در ۱۱۰ درصد <span class="ltr" dir="ltr">2.08 T</span>، بالای اشباع.</p>
<p><strong>تفسیر.</strong> در بهره‌برداری نیروگاه شینهٔ <span class="ltr" dir="ltr">33 kV</span> را نگه می‌دارد و سیم‌پیچِ بی‌تپ شار را ثابت می‌کند، هر تپی که باشد. اما برق‌دارکردن از سمتِ شبکه است (<a href="25-transformers-substations.html#sec-ch25-g-energising" class="quarto-xref"><span>بخش 25.8.7</span></a>). روی تپِ پایین، دورهای کمترِ فشارِ قوی همان ولتاژ را می‌برند و هسته ۱۱ درصد بالاتر کار می‌کند. جریانِ هجومی هم با شار بالا می‌رود. پس دستورالعملِ برق‌دارکردن تپ را نام می‌برد. این درس <a href="#exm-ch43-flux" class="quarto-xref">مثال&nbsp;<span>43.2</span></a> را کامل می‌کند: سقفِ شار به این بستگی دارد که کدام سیم‌پیچ و در کدام حالت.</p>
</div>
</section>
<section id="sec-ch43-a-thermal" class="level3" data-number="43.2.10">
<h3 data-number="43.2.10" class="anchored" data-anchor-id="sec-ch43-a-thermal"><span class="header-section-number">43.2.10</span> گرمای سیم‌پیچ در اتصالِ کوتاه</h3>
<p>در اتصالِ کوتاهِ کوتاه‌مدت، گرما فرصتِ بیرون‌رفتن ندارد. افزایشِ دمای رسانا با گرمای ویژهٔ حجمیِ <span class="math inline">\(c_V\)</span>:</p>
<p><span id="eq-ch43-thermal"><span class="math display">\[
\Delta\theta = \frac{\rho\, J_\text{sc}^2\, t}{c_V}, \qquad J_\text{sc} = \frac{J}{u_\text{k}}
\tag{43.6}\]</span></span></p>
<pre class="text"><code>winding temperature in a 2 s short circuit (adiabatic, teaching)
  current density 3.5 / 0.12 = 29.2 A/mm2 for the whole fault
  rise = rho J^2 t / (heat capacity per m3) = 10 K
  about ten kelvin: with this impedance the thermal side of the
  short-circuit withstand is easy; the forces of lesson A
  are what the test or the design review must show</code></pre>
<p><strong>ایده.</strong> با امپدانسِ ۱۲ درصد، چگالیِ جریانِ خطا هشت برابرِ نامی است و در دو ثانیه رسانا حدودِ ده کلوین گرم می‌شود. بخشِ گرماییِ تحملِ اتصالِ کوتاه آسان است. نیروهای <a href="#sec-ch43-a-forces" class="quarto-xref"><span>بخش 43.2.8</span></a> چیزی‌اند که آزمون یا بازبینیِ طراحی باید نشان دهد. این رابطه همان رابطهٔ بی‌دررو برای کابل در فصلِ ۲۴ است (<a href="24-cables-switchgear.html" class="quarto-xref"><span>فصل 24</span></a>).</p>
<div id="exm-ch43-thermal" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.10 (ده کلوین)</strong></span> <strong>پرسش.</strong> با چگالیِ <span class="ltr" dir="ltr">3.5 A/mm²</span> و امپدانسِ ۱۲ درصد، دمای رسانا در اتصالِ کوتاهِ دوثانیه‌ای چقدر بالا می‌رود؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(J_\text{sc} = 29.2\,\text{A/mm}^2\)</span> و <span class="math inline">\(\Delta\theta = 0.0211\times10^{-6} \times (29.2\times10^6)^2 \times 2/3.45\times10^6 = 10\,\text{K}\)</span>.</p>
<p><strong>تفسیر.</strong> با امپدانسِ ۸ درصد، چگالیِ خطا ۴۴ و افزایش حدودِ ۲۳ کلوین می‌شد، هنوز کم. اما نیروها با مربعِ جریان بالا می‌روند: <span class="math inline">\((12/8)^2 = 2.25\)</span> برابر. پس امپدانسِ کمتر مسئلهٔ مکانیکی است، نه گرمایی.</p>
</div>
</section>
<section id="sec-ch43-a-ambient" class="level3" data-number="43.2.11">
<h3 data-number="43.2.11" class="anchored" data-anchor-id="sec-ch43-a-ambient"><span class="header-section-number">43.2.11</span> محیطِ ۴۵ درجه و اندازهٔ واقعی</h3>
<pre class="text"><code>the PV unit rated 5.6 MVA at a 45 C ambient (ch 39 requirement T01)
  5 K hotter air than a 40 C reference (teaching) leaves 55 K
  of rise
  losses must fall to 89.7%: the same design carries 0.942 pu
  so a 5.6 MVA unit for 45 C is a 5.9 MVA unit at 40 C
  - the specification's ambient changes the size, and two
  offers rated at different ambients are not the same machine</code></pre>
<div id="exm-ch43-ambient" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.11 (دو پیشنهاد، دو ماشین)</strong></span> <strong>پرسش.</strong> ترانسفورماتورِ واحدِ <span class="ltr" dir="ltr">5.6 MVA</span> برای محیطِ ۴۵ درجه، با مرجعِ آموزشیِ ۴۰ درجه چند مگاولت‌آمپر است؟</p>
<p><strong>پاسخ.</strong> افزایشِ مجاز از ۶۰ به ۵۵ کلوین می‌آید. تلف باید به <span class="ltr" dir="ltr">89.7 %</span> برسد و بار به <span class="ltr" dir="ltr">0.942 pu</span>. پس <span class="math inline">\(5.6/0.942 = 5.9\,\text{MVA}\)</span>.</p>
<p><strong>تفسیر.</strong> محیطِ مشخصه اندازه را تغییر می‌دهد. پیشنهادی که در ۴۰ درجه <span class="ltr" dir="ltr">5.6 MVA</span> است، ماشینی کوچک‌تر از پیشنهادی است که همان عدد را در ۴۵ درجه می‌دهد. پس ارزیابیِ پیشنهادها محیطِ هر کدام را می‌خوانَد (<a href="39-procurement-suppliers.html" class="quarto-xref"><span>فصل 39</span></a>). محیطِ مرجعِ واقعی و قاعدهٔ اصلاح را استاندارد (<span class="ltr" dir="ltr">STD-173</span>) و قرارداد می‌دهند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#tbl-ch43-reqs" class="quarto-xref">جدول&nbsp;<span>43.1</span></a> را با یک مثال توضیح دهید: کدام الزام چند کمیت را ثابت می‌کند؟</li>
<li><a href="#eq-ch43-et" class="quarto-xref">معادلهٔ&nbsp;<span>43.1</span></a> را توضیح دهید. ضریبِ انباشت و ضریبِ پرشدگی چه فرقی دارند؟</li>
<li>چرا اضافه‌تحریک، نه تلفِ بی‌باری، سقفِ چگالیِ شار است؟</li>
<li>چرا خطای نسبت در تپ‌های دور از تپِ اصلی بزرگ‌تر است؟</li>
<li>چرا رسانای سیم‌پیچِ مثلث با جریانِ فاز اندازه می‌شود؟</li>
<li><a href="#eq-ch43-ux" class="quarto-xref">معادلهٔ&nbsp;<span>43.2</span></a> را توضیح دهید. ضریبِ روگوفسکی چه چیزی را می‌گیرد؟</li>
<li>چرا امپدانس با ارتفاع و قطر تنظیم می‌شود، نه با فاصلهٔ اصلی؟</li>
<li><a href="#eq-ch43-pk" class="quarto-xref">معادلهٔ&nbsp;<span>43.3</span></a> را توضیح دهید. کدام بخشِ تلفِ بار با دما بالا و کدام پایین می‌رود؟</li>
<li><a href="#eq-ch43-gap" class="quarto-xref">معادلهٔ&nbsp;<span>43.4</span></a> را توضیح دهید. چرا مانعِ پرس‌بورد با وجودِ تنشِ بیشترِ روغن مفید است؟</li>
<li><a href="#eq-ch43-hoop" class="quarto-xref">معادلهٔ&nbsp;<span>43.5</span></a> را توضیح دهید. چرا سیم‌پیچِ درونی، نه بیرونی، کمانش می‌کند؟</li>
<li>کدام سیم‌پیچ شارِ هسته را در بهره‌برداری و کدام در برق‌دارکردن تعیین می‌کند؟</li>
<li><a href="#eq-ch43-thermal" class="quarto-xref">معادلهٔ&nbsp;<span>43.6</span></a> را توضیح دهید. چرا تحملِ گرماییِ اتصالِ کوتاه آسان است؟</li>
<li>چرا محیطِ نامی بخشی از اندازهٔ ترانسفورماتور است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch43-b" class="level2" data-number="43.3">
<h2 data-number="43.3" class="anchored" data-anchor-id="sec-ch43-b"><span class="header-section-number">43.3</span> ب. مواد و منطقِ طراحیِ مقدماتی</h2>
<p>بخشِ الف کمیت‌ها را از الزام‌ها درآورد. این بخش موادی را که آن کمیت‌ها را می‌سازند و انتخاب‌هایی را که طراح میانشان می‌کند، با عدد نشان می‌دهد. هر جا ارزیابیِ تلف با ضریب‌های <span class="math inline">\(A\)</span> و <span class="math inline">\(B\)</span> فصلِ ۲۵ وارد می‌شود، از همان <span class="ltr" dir="ltr">6.84</span> و <span class="ltr" dir="ltr">0.88 k u/kW</span> استفاده می‌شود (<a href="25-transformers-substations.html#exm-ch25-bids" class="quarto-xref">مثال&nbsp;<span>25.6</span></a>). قیمت‌ها و ضریب‌های مواد آموزشی‌اند (<span class="ltr" dir="ltr">A-459</span>، <span class="ltr" dir="ltr">A-465</span>).</p>
<section id="sec-ch43-b-materials" class="level3" data-number="43.3.1">
<h3 data-number="43.3.1" class="anchored" data-anchor-id="sec-ch43-b-materials"><span class="header-section-number">43.3.1</span> مواد و زیرمجموعه‌ها</h3>
<div id="tbl-ch43-materials" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch43-materials-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;43.2: مواد و زیرمجموعه‌های ترانسفورماتورِ قدرت (<span class="ltr" dir="ltr">A-459</span>)
</figcaption>
<div aria-describedby="tbl-ch43-materials-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 20%">
<col style="width: 31%">
<col style="width: 26%">
<col style="width: 21%">
</colgroup>
<thead>
<tr class="header">
<th>جزء</th>
<th>کارِ آن</th>
<th>ویژگیِ کنترل‌شده</th>
<th>شاهد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>فولادِ الکتریکیِ دانه‌گرا</td>
<td>مسیرِ شار با تلفِ کم</td>
<td>تلف بر کیلوگرم در ۱٫۷ تسلا، ضخامت، پوشش</td>
<td>گواهیِ کارخانهٔ فولاد برای هر کلاف</td>
</tr>
<tr class="even">
<td>رسانای مسی (تسمه یا <strong>هادیِ ترانهادهٔ پیوسته</strong>)</td>
<td>بردنِ جریان با تلفِ کم</td>
<td>سطحِ مقطع، ضخامتِ رشته، عایقِ رشته</td>
<td>گواهیِ مس، اندازه‌گیریِ ابعاد</td>
</tr>
<tr class="odd">
<td><strong>کاغذِ کرافت</strong> و <strong>پرس‌بورد</strong></td>
<td>عایقِ دور به دور، مانع‌ها، فاصله‌اندازها</td>
<td>چگالی، رطوبت، ضخامت</td>
<td>گواهیِ مواد، رطوبت پس از خشک‌کردن</td>
</tr>
<tr class="even">
<td>روغنِ معدنی یا استر</td>
<td>عایق و خنک‌کن</td>
<td>آب، استقامتِ دی‌الکتریک، اسیدیته</td>
<td>آزمونِ روغن پیش از پرکردن (<span class="ltr" dir="ltr">STD-178</span>)</td>
</tr>
<tr class="odd">
<td>گیره‌ها و قابِ هسته</td>
<td>نگه‌داشتنِ هسته و سیم‌پیچ‌ها در برابرِ نیروها</td>
<td>نیروی گیره، عایقِ پیچ‌های گیره</td>
<td>سابقهٔ نیروی گیره</td>
</tr>
<tr class="even">
<td>رابط‌ها و سیم‌پیچِ تپ</td>
<td>بردنِ جریان به بوشینگ و تپ‌چنجر</td>
<td>سطح، اتصال، فاصله</td>
<td>گشتاور و سابقهٔ اتصال</td>
</tr>
<tr class="odd">
<td>تپ‌چنجرِ زیرِ بار</td>
<td>تغییرِ نسبت در بهره‌برداری</td>
<td>پله، جریان، شمارِ عمل</td>
<td>گزارشِ آزمونِ نوعی و جاری (<span class="ltr" dir="ltr">STD-180</span>)</td>
</tr>
<tr class="even">
<td>بوشینگ‌ها</td>
<td>گذرِ رسانا از مخزن</td>
<td>تراز عایقی، جریان، فاصلهٔ خزشی</td>
<td>آزمونِ بوشینگ، ضریبِ تلف</td>
</tr>
<tr class="odd">
<td>مخزن و رادیاتورها</td>
<td>نگه‌داشتنِ روغن، دفعِ گرما</td>
<td>نشت، خلأ، سطح</td>
<td>آزمونِ فشار و خلأ، آزمونِ نشت</td>
</tr>
<tr class="even">
<td>کنسرواتور یا مخزنِ بسته</td>
<td>انبساطِ روغن</td>
<td>حجم، تنفس‌گیر یا کیسه</td>
<td>سابقهٔ نصب</td>
</tr>
<tr class="odd">
<td>حسگرها و وسایلِ حفاظتی</td>
<td>دما، سطحِ روغن، گاز، فشار</td>
<td>واسنجی، آزمونِ کارکرد</td>
<td>فهرستِ سیگنال‌ها، آزمونِ کارکرد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>اجزای ترانسفورماتور در <a href="25-transformers-substations.html#sec-ch25-b-parts" class="quarto-xref"><span>بخش 25.3.2</span></a> و لوازمِ جانبی در <a href="25-transformers-substations.html#sec-ch25-b-accessories" class="quarto-xref"><span>بخش 25.3.5</span></a> آمده بودند. اینجا ستونِ «شاهد» تازه است: هر جزء سندی دارد که خریدار می‌تواند بخواهد.</p>
<div id="exm-ch43-materials" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.12 (یک جزء، یک سند)</strong></span> <strong>پرسش.</strong> برای سه جزءِ فولاد، رسانا و روغن، شاهدی که خریدار می‌خواهد و عیبی که آن شاهد جلویش را می‌گیرد چیست؟</p>
<p><strong>پاسخ.</strong> فولاد: گواهیِ کارخانهٔ فولاد برای هر کلاف، جلوی فولادِ با تلفِ بیشتر. رسانا: گواهیِ مس و اندازه‌گیریِ ابعاد، جلوی سطحِ کمتر و تلفِ بیشتر. روغن: آزمونِ آب و استقامت پیش از پرکردن، جلوی عایقِ مرطوب.</p>
<p><strong>تفسیر.</strong> هر سه سند پیش از آنکه جزء در ترانسفورماتور پنهان شود گرفته می‌شوند. پس از آن، فقط آزمونِ نهایی می‌ماند که برخی از این عیب‌ها را نمی‌بیند (<a href="#tbl-ch43-failures" class="quarto-xref">جدول&nbsp;<span>43.5</span></a>).</p>
</div>
</section>
<section id="sec-ch43-b-steps" class="level3" data-number="43.3.2">
<h3 data-number="43.3.2" class="anchored" data-anchor-id="sec-ch43-b-steps"><span class="header-section-number">43.3.2</span> هستهٔ پله‌ای</h3>
<p>سطحِ مقطعِ هسته از ورق‌هایی با چند پهنا ساخته می‌شود. هر <strong>پلهٔ هسته</strong> دسته‌ای از ورق‌های یک پهناست. سیم‌پیچ‌ها گردند، پس پله‌ها باید تا جای ممکن دایره را پر کنند. با شعاعِ یک و نیم‌ارتفاعِ پله‌ها <span class="math inline">\(y_k\)</span>، سهمِ پرشده:</p>
<p><span id="eq-ch43-fill"><span class="math display">\[
k_\text{f} = \frac{4}{\pi} \sum_{k=1}^{n} \sqrt{1 - y_k^2}\,\left(y_k - y_{k-1}\right), \qquad y_0 = 0
\tag{43.7}\]</span></span></p>
<p>برنامه <span class="math inline">\(y_k\)</span>ها را چنان می‌یابد که <span class="math inline">\(k_\text{f}\)</span> بیشینه شود:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb12"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb12-1"><a href="#cb12-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> stepped_fill(n_steps: <span class="bu">int</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>[<span class="bu">float</span>, <span class="bu">list</span>[<span class="bu">float</span>]]:</span>
<span id="cb12-2"><a href="#cb12-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Largest share of a circle that n symmetric rectangular steps can</span></span>
<span id="cb12-3"><a href="#cb12-3" aria-hidden="true" tabindex="-1"></a><span class="co">    fill (stacked core cross-section). Returns the fill factor and the</span></span>
<span id="cb12-4"><a href="#cb12-4" aria-hidden="true" tabindex="-1"></a><span class="co">    step half-heights y_k (radius 1); widths are sqrt(1 - y_k^2)."""</span></span>
<span id="cb12-5"><a href="#cb12-5" aria-hidden="true" tabindex="-1"></a>    <span class="im">from</span> scipy.optimize <span class="im">import</span> minimize</span>
<span id="cb12-6"><a href="#cb12-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb12-7"><a href="#cb12-7" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> neg_area(y):</span>
<span id="cb12-8"><a href="#cb12-8" aria-hidden="true" tabindex="-1"></a>        y <span class="op">=</span> np.sort(np.clip(y, <span class="fl">0.0</span>, <span class="fl">1.0</span>))</span>
<span id="cb12-9"><a href="#cb12-9" aria-hidden="true" tabindex="-1"></a>        x <span class="op">=</span> np.sqrt(<span class="dv">1</span> <span class="op">-</span> y <span class="op">**</span> <span class="dv">2</span>)</span>
<span id="cb12-10"><a href="#cb12-10" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="op">-</span><span class="dv">4</span> <span class="op">*</span> np.<span class="bu">sum</span>(x <span class="op">*</span> np.diff(np.concatenate([[<span class="fl">0.0</span>], y])))</span>
<span id="cb12-11"><a href="#cb12-11" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb12-12"><a href="#cb12-12" aria-hidden="true" tabindex="-1"></a>    y0 <span class="op">=</span> np.linspace(<span class="dv">1</span>, n_steps, n_steps) <span class="op">/</span> (n_steps <span class="op">+</span> <span class="dv">1</span>)</span>
<span id="cb12-13"><a href="#cb12-13" aria-hidden="true" tabindex="-1"></a>    best <span class="op">=</span> minimize(neg_area, y0, method<span class="op">=</span><span class="st">"Nelder-Mead"</span>,</span>
<span id="cb12-14"><a href="#cb12-14" aria-hidden="true" tabindex="-1"></a>                    options<span class="op">=</span><span class="bu">dict</span>(xatol<span class="op">=</span><span class="fl">1e-10</span>, fatol<span class="op">=</span><span class="fl">1e-12</span>, maxiter<span class="op">=</span><span class="dv">40000</span>))</span>
<span id="cb12-15"><a href="#cb12-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="op">-</span>best.fun <span class="op">/</span> math.pi, <span class="bu">sorted</span>(<span class="bu">float</span>(v) <span class="cf">for</span> v <span class="kw">in</span> best.x)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>stepped core: share of the circle that n steps fill (optimised)
  steps   fill    net area m2 in the 0.638 m circle
      1   0.637   0.1974
      2   0.787   0.2440
      3   0.851   0.2639
      4   0.886   0.2747
      5   0.908   0.2815
      7   0.934   0.2895
      9   0.948   0.2940
     11   0.958   0.2969
     13   0.961   0.2980
  9 steps, plate widths mm: 623, 592, 553, 505, 451
    389, 319, 237, 138
  each step is a stack of one plate width: more steps fill
  the circle better but need more widths to cut and stack -
  the gain from 9 to 13 steps is under 2 points of area</code></pre>
<div id="fig-ch43-steps" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch43-steps-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch43-steps.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch43-steps-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;43.4: ضریبِ پرشدگیِ هستهٔ پله‌ای در برابرِ شمارِ پله‌ها. از نُه پله به بعد سود کم است.
</figcaption>
</figure>
</div>
<div id="fig-ch43-core" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch43-core-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch43-core.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch43-core-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;43.5: برشِ یک ستونِ هستهٔ <span class="ltr" dir="ltr">63 MVA</span> با نُه پله. پله‌ها ۹۴٫۸ درصدِ دایره را پر می‌کنند.
</figcaption>
</figure>
</div>
<div id="exm-ch43-steps" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.13 (یک پله یا سیزده پله)</strong></span> <strong>پرسش.</strong> یک پلهٔ مربعی چه سهمی از دایره را پر می‌کند؟ نُه و سیزده پله چطور؟</p>
<p><strong>پاسخ.</strong> مربع <span class="math inline">\(2/\pi = 0.637\)</span>. نُه پله <span class="ltr" dir="ltr">0.948</span> و سیزده پله <span class="ltr" dir="ltr">0.961</span>.</p>
<p><strong>تفسیر.</strong> از مربع تا نُه پله، هسته در همان دایره ۴۹ درصد فولادِ بیشتر دارد. از نُه تا سیزده پله کمتر از ۲ امتیاز. هر پلهٔ بیشتر یک پهنای ورقِ دیگر برای برش و چیدن است. پس شمارِ پله‌ها بده‌بستانِ فولاد با کارِ کارگاه است و کارخانه با ماشینِ برشش تعیین می‌کند. <strong>وارسی:</strong> با یک پله، <span class="math inline">\(y = 1/\sqrt2\)</span> و <span class="math inline">\(k_\text{f} = (4/\pi)(1/\sqrt2)^2 = 2/\pi\)</span>.</p>
</div>
</section>
<section id="sec-ch43-b-steels" class="level3" data-number="43.3.3">
<h3 data-number="43.3.3" class="anchored" data-anchor-id="sec-ch43-b-steels"><span class="header-section-number">43.3.3</span> فولادِ هسته و دو پیشنهاد</h3>
<p>تلفِ بی‌باری حاصلِ جرمِ هسته، تلف بر کیلوگرمِ فولاد در چگالیِ شارِ کار، و <strong>ضریبِ ساخت</strong> است که اثرِ گوشه‌ها، اتصال‌ها و برش را می‌گیرد (<a href="25-transformers-substations.html#exm-ch25-core" class="quarto-xref">مثال&nbsp;<span>25.33</span></a>):</p>
<p><span id="eq-ch43-p0"><span class="math display">\[
P_0 = m_\text{c}\; p_\text{Fe}(\hat{B})\; k_\text{b}
\tag{43.8}\]</span></span></p>
<pre class="text"><code>the same 29.8 t core in three steels
  (teaching W/kg at 1.7 T and building factors)
  steel                  W/kg   BF     P0 kW   A x dP0   steel extra   net k u
  conventional GO        1.15  1.22     41.8         0            0         0
  high-permeability GO   0.90  1.12     30.0       -80           18       -63
  domain-refined HGO     0.80  1.12     26.7      -103           36       -67
  bid B's 42 kW is the conventional core; bid A's 28 kW is the
  high-permeability one - the bids differ first in the steel
  at A = 6.84 k u/kW the better steel repays its price several times;
  bid A's 250 k u premium bought more than steel (ch 25: B won
  at 70 u/MWh) - the evaluation sees totals, the review sees why</code></pre>
<div id="exm-ch43-steels" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.14 (دو پیشنهاد، دو فولاد)</strong></span> <strong>پرسش.</strong> هستهٔ <span class="ltr" dir="ltr">29.8</span> تنیِ طرح را در سه فولاد بسنجید. تفاوتِ دو پیشنهادِ فصلِ ۲۵ از کجا می‌آید؟</p>
<p><strong>پاسخ.</strong> فولادِ معمولی <span class="ltr" dir="ltr">41.8 kW</span>، نزدیکِ <span class="ltr" dir="ltr">42 kW</span>ِ پیشنهادِ <span class="ltr" dir="ltr">B</span>. فولادِ پرتراوایی <span class="ltr" dir="ltr">30.0 kW</span>، نزدیکِ <span class="ltr" dir="ltr">28 kW</span>ِ پیشنهادِ <span class="ltr" dir="ltr">A</span>. صرفه‌جوییِ ارزیابی‌شده با <span class="math inline">\(A\)</span> حدودِ <span class="ltr" dir="ltr">80 k u</span> در برابرِ <span class="ltr" dir="ltr">18 k u</span> فولادِ گران‌تر.</p>
<p><strong>تفسیر.</strong> دو پیشنهاد پیش از هر چیز در فولاد فرق دارند. فولادِ بهتر در این ارزیابی چند برابرِ هزینه‌اش را برمی‌گرداند. پس چرا پیشنهادِ <span class="ltr" dir="ltr">B</span> برد (<a href="25-transformers-substations.html#exm-ch25-bids" class="quarto-xref">مثال&nbsp;<span>25.6</span></a>)؟ چون اختلافِ قیمتِ دو پیشنهاد <span class="ltr" dir="ltr">250 k u</span> بود و بیش از فولاد را می‌خرید: مسِ بیشتر برای تلفِ بارِ کمتر و حاشیهٔ سازنده. ارزیابی جمع را می‌بیند. بازبینیِ طراحی چرایی را می‌بیند و می‌تواند بپرسد آیا هستهٔ بهتر با همان مس پیشنهاد می‌شود.</p>
</div>
</section>
<section id="sec-ch43-b-density" class="level3" data-number="43.3.4">
<h3 data-number="43.3.4" class="anchored" data-anchor-id="sec-ch43-b-density"><span class="header-section-number">43.3.4</span> چگالیِ جریان و ارزیابیِ تلفِ بار</h3>
<p>با شمارِ دورِ ثابت، مسِ لازم با <span class="math inline">\(1/J\)</span> و تلفِ اهمی با <span class="math inline">\(J\)</span> تغییر می‌کند. هزینهٔ مس به‌علاوهٔ تلفِ بارِ ارزیابی‌شده کمینه‌ای دارد:</p>
<p><span id="eq-ch43-density"><span class="math display">\[
C(J) = c_\text{Cu}\, m_0 \frac{J_0}{J} + B\, P_{\text{k}0} \frac{J}{J_0}, \qquad J^* = J_0 \sqrt{\frac{c_\text{Cu}\, m_0}{B\, P_{\text{k}0}}}
\tag{43.9}\]</span></span></p>
<pre class="text"><code>current density: copper bought against load loss evaluated
  (B = 0.88 k u/kW, copper 9 u/kg)
  J A/mm2   copper t   Pk kW   copper k u   B x Pk k u   sum k u
      2.0       14.7     164          132          144       277
      2.5       11.8     205          106          180       286
      3.0        9.8     246           88          217       305
      3.5        8.4     287           76          253       328
      4.0        7.3     328           66          289       355
  the two-term optimum is 1.9 A/mm2; bid B sits at 3.5, bid A near 2.6
  bigger windings need a bigger window, core, tank and oil;
  counting those moves the optimum up - the trade is real,
  its exact place is the maker's optimisation</code></pre>
<div id="fig-ch43-density" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch43-density-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch43-density.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch43-density-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;43.6: هزینهٔ ارزیابی در برابرِ چگالیِ جریان: مسِ خریده، تلفِ بار با ضریبِ <span class="math inline">\(B\)</span> و جمعِ آن‌ها. خطِ عمودی پیشنهادِ <span class="ltr" dir="ltr">B</span> است.
</figcaption>
</figure>
</div>
<div id="exm-ch43-density" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.15 (کمینه‌ای پهن)</strong></span> <strong>پرسش.</strong> کمینهٔ دوجمله‌ای کجاست؟ پیشنهادِ <span class="ltr" dir="ltr">B</span> و <span class="ltr" dir="ltr">A</span> کجای منحنی‌اند؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(J^* = 1.9\,\text{A/mm}^2\)</span>. پیشنهادِ <span class="ltr" dir="ltr">B</span> در <span class="ltr" dir="ltr">3.5</span> و پیشنهادِ <span class="ltr" dir="ltr">A</span> حدودِ <span class="ltr" dir="ltr">2.6</span>.</p>
<p><strong>تفسیر.</strong> منحنی پهن است: میانِ ۲ و ۳ آمپر بر میلی‌مترمربع جمع حدودِ ده درصد تغییر می‌کند. اما مدلِ دوجمله‌ای یک چیز را جا انداخته است. سیم‌پیچِ بزرگ‌تر پنجرهٔ بزرگ‌تر، هستهٔ سنگین‌تر، مخزن و روغنِ بیشتر می‌خواهد و تلفِ بی‌باری را هم بالا می‌برد. شمردنِ این‌ها کمینه را بالاتر می‌برد. جای دقیقِ کمینه بهینه‌سازیِ سازنده است. وجودِ بده‌بستان و جهتش را بازبین می‌تواند وارسی کند.</p>
</div>
</section>
<section id="sec-ch43-b-strands" class="level3" data-number="43.3.5">
<h3 data-number="43.3.5" class="anchored" data-anchor-id="sec-ch43-b-strands"><span class="header-section-number">43.3.5</span> ضخامتِ رشته و تلفِ گردابی</h3>
<p>میدانِ نشتیِ محوری در رسانا جریان‌های گردابی می‌سازد. برای نواری به ضخامتِ <span class="math inline">\(t\)</span>، نسبتِ تلفِ گردابی به تلفِ اهمی با مربعِ ضخامت بالا می‌رود (<a href="25-transformers-substations.html#exm-ch25-eddy" class="quarto-xref">مثال&nbsp;<span>25.39</span></a>):</p>
<p><span id="eq-ch43-eddy"><span class="math display">\[
\frac{P_\text{e}}{P_\text{dc}} = \frac{\omega^2\, \overline{B^2}\, t^2}{24\, \rho^2 J^2}, \qquad \overline{B^2} = \frac{\hat{B}_\text{g}^2}{3}
\tag{43.10}\]</span></span></p>
<p><span class="math inline">\(\hat{B}_\text{g}\)</span> اوجِ میدان در فاصلهٔ اصلی است، که در پهنای سیم‌پیچ تا صفر می‌افتد.</p>
<pre class="text"><code>eddy loss of strips in the axial leakage field
  (peak 0.166 T in the gap at rated)
  strand mm   eddy / DC loss (axial field only)
        1.0   0.69%
        1.5   1.55%
        2.0   2.76%
        2.5   4.30%
        3.0   6.20%
  the axial field alone gives a few per cent; at the winding
  ends the leakage flux bends radially and strikes the wide
  face of the strip, adding several times more - hence thin
  strands transposed along the winding (CTC) and the larger
  teaching share of ch 25; the maker's field calculation
  places the hot spots</code></pre>
<p><strong>ایده.</strong> میدانِ محوری به‌تنهایی چند درصد می‌دهد. در دو سرِ سیم‌پیچ، شارِ نشتی خم می‌شود و به پهنای نوار می‌خورد و چند برابر تلف می‌سازد. برای همین رسانای سیم‌پیچ‌های بزرگ از رشته‌های نازکِ <strong>ترانهاده</strong> ساخته می‌شود، و برای همین سهمِ آموزشیِ فصلِ ۲۵ از حسابِ میدانِ محوری بزرگ‌تر است. جای نقطه‌های داغِ ناشی از آن را محاسبهٔ میدانِ سازنده می‌دهد.</p>
<div id="exm-ch43-strands" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.16 (دو برابر ضخامت، چهار برابر تلف)</strong></span> <strong>پرسش.</strong> سهمِ گردابیِ نوارِ <span class="ltr" dir="ltr">2.5 mm</span> در میدانِ محوری چند برابرِ نوارِ <span class="ltr" dir="ltr">1.25 mm</span> است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\((2.5/1.25)^2 = 4\)</span> برابر: <span class="ltr" dir="ltr">4.30 %</span> در برابرِ حدودِ <span class="ltr" dir="ltr">1.08 %</span>.</p>
<p><strong>تفسیر.</strong> نازک‌کردنِ رشته‌ها گردابی را کم می‌کند، اما رشته‌های بیشتر یعنی عایقِ رشتهٔ بیشتر و فضای کمتر برای مس. کابلِ ترانهاده رشته‌های نازک را در طولِ سیم‌پیچ جابه‌جا می‌کند تا هر رشته همان شار را ببیند و جریانِ گردشی میانشان نماند.</p>
</div>
</section>
<section id="sec-ch43-b-mass" class="level3" data-number="43.3.6">
<h3 data-number="43.3.6" class="anchored" data-anchor-id="sec-ch43-b-mass"><span class="header-section-number">43.3.6</span> جرمِ واحد و جرمِ حمل</h3>
<pre class="text"><code>mass of the 63 MVA unit (teaching estimate)
  core                                      29.8 t
  windings (copper)                          8.4 t
  leads, tap winding, insulation, clamps     6.0 t
  tank and cover                            16.0 t
  oil (22 m3)                               19.4 t
  radiators, fans                            6.0 t
  conservator, bushings, OLTC drive          4.0 t
  in service 90 t (ch 25: 95 t)
  shipped without oil, radiators and bushings, gas-filled,
  with 2 t bracing: 62 t
  limit 72 t: margin 10 t - the reason the tank ships dry and
  the accessories travel apart (ch 25, transport; ch 31)</code></pre>
<p><strong>ایده.</strong> واحد در بهره‌برداری حدودِ ۹۰ تن است. با روغن و رادیاتور از حدِ <span class="ltr" dir="ltr">72 t</span>ِ حمل بسیار می‌گذرد. پس مخزن خشک و پر از گاز حمل می‌شود و لوازم جدا (<a href="25-transformers-substations.html#sec-ch25-c-shipping" class="quarto-xref"><span>بخش 25.4.4</span></a>). حاشیهٔ ده‌تنی جای کمی برای خطای برآورد دارد. توزینِ بخشِ فعال و مخزن پیش از حمل در <a href="#tbl-ch43-reqs" class="quarto-xref">جدول&nbsp;<span>43.1</span></a> یک سطرِ باز است.</p>
<div id="exm-ch43-mass" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.17 (ده تن حاشیه)</strong></span> <strong>پرسش.</strong> جرمِ حمل را از اجزا بسازید و با حدِ <span class="ltr" dir="ltr">72 t</span> بسنجید.</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(29.8 + 8.4 + 6.0 + 16.0 + 2.0 = 62\,\text{t}\)</span>، ده تن زیرِ حد.</p>
<p><strong>تفسیر.</strong> اگر برآوردِ هسته یا مخزن ۱۵ درصد خطا داشته باشد، حاشیه تا نصف کم می‌شود. پس جرمِ واقعیِ حمل با توزین وارسی می‌شود، و مسیرِ جاده (<a href="31-transport-lifting.html" class="quarto-xref"><span>فصل 31</span></a>) با همان عدد بسته می‌شود.</p>
</div>
</section>
<section id="sec-ch43-b-tornado" class="level3" data-number="43.3.7">
<h3 data-number="43.3.7" class="anchored" data-anchor-id="sec-ch43-b-tornado"><span class="header-section-number">43.3.7</span> حساسیتِ هزینهٔ ارزیابی‌شده</h3>
<pre class="text"><code>evaluated cost of the active part and its losses: 691 k u
  input +-10 %          -10 % k u   +10 % k u
  building factor             -29          29
  steel W/kg                  -29          29
  A factor                    -29          29
  B factor                    -25          25
  current density             -17          18
  copper price                 -8           8
  the no-load loss terms lead: steel quality and the building
  factor (cutting and stacking, lesson C) move the evaluated
  cost more than copper - a factory's core shop is where the
  A factor is earned or lost</code></pre>
<p><strong>ایده.</strong> ده درصد تغییر در تلف بر کیلوگرمِ فولاد یا در ضریبِ ساخت هر کدام <span class="ltr" dir="ltr">29 k u</span> جابه‌جا می‌کند. قیمتِ مس فقط <span class="ltr" dir="ltr">8 k u</span>. ضریبِ ساخت در کارگاهِ هسته ساخته می‌شود: برش، پلیسه و چیدن (<a href="#sec-ch43-c-joints" class="quarto-xref"><span>بخش 43.4.3</span></a>). پس ضریبِ <span class="math inline">\(A\)</span> در کارگاهِ هسته به دست می‌آید یا از دست می‌رود، نه فقط در خریدِ فولاد.</p>
<div id="exm-ch43-tornado" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.18 (کارگاهِ هسته، جایی که A ساخته می‌شود)</strong></span> <strong>پرسش.</strong> ده درصد ضریبِ ساختِ بهتر چند هزار واحد در هزینهٔ ارزیابی‌شده می‌ارزد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(0.10 \times 41.8 \times 6.84 = 29\,\text{k u}\)</span>.</p>
<p><strong>تفسیر.</strong> ضریبِ ساخت با برش، پلیسه و چیدن ساخته می‌شود (<a href="#sec-ch43-c-burr" class="quarto-xref"><span>بخش 43.4.12</span></a>، <a href="#sec-ch43-c-joints" class="quarto-xref"><span>بخش 43.4.3</span></a>). کارخانه‌ای که اتصالِ پله‌ای و برشِ تمیز دارد، همین مبلغ را بی‌فولادِ گران‌تر می‌دهد. ممیزیِ کارگاهِ هسته بخشی از ارزیابیِ سازنده است.</p>
</div>
</section>
<section id="sec-ch43-b-pvunit" class="level3" data-number="43.3.8">
<h3 data-number="43.3.8" class="anchored" data-anchor-id="sec-ch43-b-pvunit"><span class="header-section-number">43.3.8</span> ترانسفورماتورِ واحدِ خورشیدی</h3>
<pre class="text"><code>PV unit transformer 5.6 MVA 33/0.6 kV Dyn11 (ch 39, offer U-A)
  LV star phase 346 V; phase current 5,389 A
  LV turns   volts a turn   HV turns (delta, 33 kV)   ratio error
        14          24.74                      1334   +0.02 %
        16          21.65                      1524   -0.01 %
        18          19.25                      1715   +0.02 %
  with 16 LV turns: core 574 cm2 net, 288 mm across
  one LV turn is 6 % of the voltage: the LV side fixes the
  volts a turn, and a few thousand amperes a phase call for
  a foil winding; taps go on the 33 kV side, where a turn is
  a small step</code></pre>
<div id="exm-ch43-pvunit" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.19 (یک دور، شش درصد)</strong></span> <strong>پرسش.</strong> با ۱۶ دور در سمتِ <span class="ltr" dir="ltr">0.6 kV</span>، ولت بر دور و شمارِ دورِ سمتِ <span class="ltr" dir="ltr">33 kV</span> چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(346.4/16 = 21.65\,\text{V}\)</span> و <span class="math inline">\(33\,000/21.65 = 1524\)</span> دور.</p>
<p><strong>تفسیر.</strong> در سمتِ ولتاژِ پایین هر دور ۶ درصدِ ولتاژ است. پس شمارِ دورِ همین سمت ولت بر دور را ثابت می‌کند، و تپ‌ها در سمتِ <span class="ltr" dir="ltr">33 kV</span> می‌نشینند که هر دور یک پلهٔ کوچک است. جریانِ <span class="ltr" dir="ltr">5,389 A</span> در هر فاز سیم‌پیچِ ورقه‌ای می‌خواهد. همین ترانسفورماتور در <a href="#exm-ch43-int-1" class="quarto-xref">مثال&nbsp;<span>43.92</span></a> با دست حل می‌شود.</p>
</div>
</section>
<section id="sec-ch43-b-boundary" class="level3" data-number="43.3.9">
<h3 data-number="43.3.9" class="anchored" data-anchor-id="sec-ch43-b-boundary"><span class="header-section-number">43.3.9</span> مرزِ طراحیِ سازنده</h3>
<p>رابطه‌های این بخش جهت و اندازهٔ تقریبی را درست می‌گویند. طرحِ مقدماتی تضمین‌های پیشنهادِ <span class="ltr" dir="ltr">B</span> را در چند درصد بازتولید کرد. اما چند چیز را نمی‌توانند بگویند:</p>
<ul>
<li>میدانِ نشتی در دو سرِ سیم‌پیچ‌ها و نقطه‌های داغِ گردابی، که با محاسبهٔ عددیِ میدان یافته می‌شوند.</li>
<li>پخشِ ولتاژِ ضربه در دیسک‌های سیم‌پیچ، که شکلِ عایقِ درونی را تعیین می‌کند.</li>
<li>نیروهای محوری و تحملِ مکانیکی در اتصالِ کوتاه، با گیره‌ها و نگه‌دارنده‌های واقعی.</li>
<li>شبکهٔ گرماییِ مجراهای روغن و نقطهٔ داغِ واقعی.</li>
</ul>
<p>این‌ها روش‌های تأییدشدهٔ سازنده و سابقهٔ آزمون‌های نوعیِ اوست. بازبینیِ طراحیِ خریدار سه کار می‌کند: وارسیِ اینکه عددهای کلیدی با حسابِ ساده جور درمی‌آیند، پرسیدنِ شاهدِ چیزهایی که حسابِ ساده نمی‌بیند، و ثبتِ هر اختلاف به‌عنوانِ پرسشِ فنی. تصمیمِ <span class="ltr" dir="ltr">D-047</span> همین را مبنا می‌کند.</p>
<div id="exm-ch43-boundary" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.20 (چهار چیزی که حسابِ ساده نمی‌بیند)</strong></span> <strong>پرسش.</strong> کدام پرسش‌های فنیِ <a href="#sec-ch43-d-queries" class="quarto-xref"><span>بخش 43.5.10</span></a> از مرزِ طراحیِ سازنده آمده‌اند؟</p>
<p><strong>پاسخ.</strong> اثباتِ تحملِ اتصالِ کوتاه (<span class="ltr" dir="ltr">TQ-04</span>)، که به نیروهای محوری و نگه‌دارنده‌های واقعی بسته است. بقیه از اختلافِ حساب و پیشنهاد یا از واسط‌ها آمده‌اند.</p>
<p><strong>تفسیر.</strong> بازبینی جای محاسبهٔ سازنده را نمی‌گیرد. شاهدِ آن را می‌خواهد. پرسشِ درست این است: «کدام محاسبه یا آزمون این را نشان داده و روی کدام واحد؟»</p>
</div>
</section>
<section id="sec-ch43-b-lamination" class="level3" data-number="43.3.10">
<h3 data-number="43.3.10" class="anchored" data-anchor-id="sec-ch43-b-lamination"><span class="header-section-number">43.3.10</span> ضخامتِ ورق و تلفِ گردابیِ فولاد</h3>
<p>در هر ورق، شارِ متناوب جریان‌های گردابی می‌سازد. بخشِ <strong>کلاسیکِ</strong> این تلف بر کیلوگرم، با ضخامتِ ورق <span class="math inline">\(t\)</span>، مقاومتِ ویژهٔ فولاد <span class="math inline">\(\rho\)</span> و چگالیِ آن <span class="math inline">\(\rho_\text{m}\)</span>:</p>
<p><span id="eq-ch43-lamination"><span class="math display">\[
p_\text{e} = \frac{\pi^2 f^2 \hat{B}^2 t^2}{6\, \rho\, \rho_\text{m}}
\tag{43.11}\]</span></span></p>
<pre class="text"><code>classical eddy loss in the steel sheets: pi^2 f^2 B^2 t^2 /
  (6 rho rho_m) per kg (teaching; the rest is hysteresis and
  excess loss)
  sheet mm   classical eddy W/kg   share of 1.15 W/kg
      0.23                 0.171                  15%
      0.27                 0.236                  21%
      0.30                 0.291                  25%
      0.35                 0.396                  34%
  thinner sheets cut the eddy part with the square of the
  thickness - and mean more sheets to cut and stack: the
  steel grade on the mill certificate names the thickness</code></pre>
<p><strong>ایده.</strong> ورقِ نازک‌تر بخشِ گردابی را با مربعِ ضخامت کم می‌کند، اما بقیهٔ تلف، پسماند و تلفِ اضافه، با ضخامت کمتر تغییر می‌کند. ورقِ نازک‌تر یعنی ورق‌های بیشتر برای برش و چیدن. پس ضخامت بخشی از گریدِ فولاد است و در گواهیِ کارخانهٔ فولاد نوشته می‌شود (<a href="#tbl-ch43-materials" class="quarto-xref">جدول&nbsp;<span>43.2</span></a>).</p>
<div id="exm-ch43-lamination" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.21 (سهمِ گردابیِ ورق)</strong></span> <strong>پرسش.</strong> با ورقِ <span class="ltr" dir="ltr">0.23 mm</span> به‌جای <span class="ltr" dir="ltr">0.27 mm</span>، بخشِ گردابیِ کلاسیکِ تلف چقدر کم می‌شود؟</p>
<p><strong>پاسخ.</strong> از <span class="ltr" dir="ltr">0.236</span> به <span class="ltr" dir="ltr">0.171 W/kg</span>، یعنی <span class="ltr" dir="ltr">0.065 W/kg</span>. برای هستهٔ <span class="ltr" dir="ltr">29.8</span> تنی حدودِ <span class="ltr" dir="ltr">1.9 kW</span> پیش از ضریبِ ساخت.</p>
<p><strong>تفسیر.</strong> این عدد فقط بخشِ کلاسیک است و بقیهٔ تلف تغییرِ دیگری دارد. پس مقایسهٔ دو فولاد با تلف بر کیلوگرمِ گواهی‌شدهٔ هر کدام انجام می‌شود (<a href="#exm-ch43-steels" class="quarto-xref">مثال&nbsp;<span>43.14</span></a>)، نه با این رابطه.</p>
</div>
</section>
<section id="sec-ch43-b-disc" class="level3" data-number="43.3.11">
<h3 data-number="43.3.11" class="anchored" data-anchor-id="sec-ch43-b-disc"><span class="header-section-number">43.3.11</span> سیم‌پیچِ دیسکی از کابلِ ترانهاده</h3>
<pre class="text"><code>HV disc winding from a continuously transposed cable (teaching)
  11 strands 6.0 x 1.2 mm: 79 mm2 -&gt; 3.48 A/mm2 at rated
  cable radial size 8.8 mm; 12 turns a disc: radial build 106 mm
  693 turns in 58 discs; the design's a2 was 110 mm
  the radial build follows from the cable and the turns per
  disc - a check that the preliminary geometry can be wound
  (the space left is for ducts and the tapping leads)</code></pre>
<div id="exm-ch43-disc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.22 (آیا هندسه را می‌شود پیچید؟)</strong></span> <strong>پرسش.</strong> با کابلی از ۱۱ رشتهٔ <span class="ltr" dir="ltr">6 × 1.2 mm</span> و ۱۲ دور در هر دیسک، ضخامتِ شعاعیِ سیم‌پیچِ فشارِ قوی چقدر است؟</p>
<p><strong>پاسخ.</strong> سطحِ <span class="ltr" dir="ltr">79 mm²</span> و چگالیِ <span class="ltr" dir="ltr">3.48 A/mm²</span>. اندازهٔ شعاعیِ کابل <span class="ltr" dir="ltr">8.8 mm</span>. ضخامتِ شعاعی <span class="ltr" dir="ltr">106 mm</span> در برابرِ <span class="ltr" dir="ltr">110 mm</span>ِ طرح. ۵۸ دیسک.</p>
<p><strong>تفسیر.</strong> طرحِ مقدماتی ضخامت‌ها را فرض کرد. این حساب نشان می‌دهد آن فرض با کابلی واقعی و شمارِ دیسکِ معقول جور است و چهار میلی‌متر برای مجراها و رابط‌های تپ می‌ماند. اگر جور نبود، امپدانس و هندسه با هم باید دوباره دیده می‌شدند (<a href="#exm-ch43-impedance" class="quarto-xref">مثال&nbsp;<span>43.5</span></a>).</p>
</div>
</section>
<section id="sec-ch43-b-shunts" class="level3" data-number="43.3.12">
<h3 data-number="43.3.12" class="anchored" data-anchor-id="sec-ch43-b-shunts"><span class="header-section-number">43.3.12</span> شانت‌های مخزن و تلفِ پراکنده</h3>
<pre class="text"><code>leakage flux into the tank wall: stray loss with and without
  magnetic shunts on the tank (teaching shares of I2R)
  without: 30 kW; with shunts: 15 kW; saved 15 kW
  evaluated with B = 0.88: 13 k u, against the shunts' steel and work
  the higher the impedance, the more leakage flux and the more
  the tank heats where it is struck - shunts also keep the
  tank's local hot spots down, which the heat run's
  thermography sees</code></pre>
<p><strong>ایده.</strong> امپدانسِ بیشتر یعنی شارِ نشتیِ بیشتر، و بخشی از آن به دیوارهٔ مخزن می‌خورد و آن را گرم می‌کند. <strong>شانت‌های مغناطیسی</strong> ورق‌هایی روی دیواره‌اند که این شار را بی‌تلفِ زیاد برمی‌گردانند. صرفه‌جوییِ <span class="ltr" dir="ltr">15 kW</span> با <span class="math inline">\(B\)</span> به <span class="ltr" dir="ltr">13 k u</span> می‌رسد. افزون بر آن، نقطه‌های داغِ موضعیِ مخزن هم کم می‌شوند و گرمانگاریِ آزمونِ گرمایی آن‌ها را می‌بیند.</p>
<div id="exm-ch43-shunts" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.23 (پانزده کیلووات در دیواره)</strong></span> <strong>پرسش.</strong> با تلفِ اهمیِ <span class="ltr" dir="ltr">247 kW</span>، تلفِ پراکندهٔ ۱۲ و ۶ درصد چقدر است و تفاوتش چه می‌ارزد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">30</span> و <span class="ltr" dir="ltr">15 kW</span>. <span class="math inline">\(15 \times 0.88 = 13\,\text{k u}\)</span>.</p>
<p><strong>تفسیر.</strong> سیزده هزار واحد بهای فولاد و کارِ شانت‌ها را می‌پوشاند یا نه، به پیشنهاد بستگی دارد. سودِ دوم، نقطه‌های داغِ کمترِ دیواره، با پول ارزیابی نمی‌شود و در گرمانگاریِ آزمونِ گرمایی دیده می‌شود.</p>
</div>
</section>
<section id="sec-ch43-b-bushing" class="level3" data-number="43.3.13">
<h3 data-number="43.3.13" class="anchored" data-anchor-id="sec-ch43-b-bushing"><span class="header-section-number">43.3.13</span> درجه‌بندیِ بوشینگِ خازنی</h3>
<p>میانِ رسانا به شعاعِ <span class="math inline">\(r_0\)</span> و فلنج به شعاعِ <span class="math inline">\(r_1\)</span>، میدانِ یک استوانهٔ ساده در سطحِ رسانا بیشینه است:</p>
<p><span id="eq-ch43-bushing"><span class="math display">\[
E(r_0) = \frac{U}{r_0 \ln(r_1/r_0)}
\tag{43.12}\]</span></span></p>
<pre class="text"><code>bushing insulation between a 20 mm conductor and an 80 mm flange,
  76.2 kV phase (teaching)
  ungraded (one cylinder): field at the conductor 2.75 kV/mm
  mean field 1.27 kV/mm; 10 condenser layers sharing the voltage: 1.27
  the bare cylinder crowds the field at the conductor; foil
  layers of chosen lengths divide the voltage evenly - the
  capacitance and dissipation factor the factory records
  (ch 25, bushings) are the fingerprint of those layers</code></pre>
<p><strong>ایده.</strong> استوانهٔ ساده میدان را کنارِ رسانا جمع می‌کند: <span class="ltr" dir="ltr">2.75 kV/mm</span>، بیش از دو برابرِ میدانِ میانگین. لایه‌های فلزیِ نازک با طول‌های انتخاب‌شده ولتاژ را میانِ خودشان تقسیم می‌کنند و میدان را یکنواخت. ظرفیت و ضریبِ تلفی که کارخانه برای هر بوشینگ ثبت می‌کند اثرانگشتِ همین لایه‌هاست و در محل با آن مقایسه می‌شود (<a href="25-transformers-substations.html#exm-ch25-bushings" class="quarto-xref">مثال&nbsp;<span>25.50</span></a>).</p>
<div id="exm-ch43-bushing" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.24 (میدان در سطحِ رسانا)</strong></span> <strong>پرسش.</strong> میدان در سطحِ رسانای <span class="ltr" dir="ltr">20 mm</span>ی در بوشینگی با فلنجِ <span class="ltr" dir="ltr">80 mm</span> و <span class="ltr" dir="ltr">76.2 kV</span> چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(76.2/(20 \ln 4) = 2.75\,\text{kV/mm}\)</span>، در برابرِ میانگینِ <span class="ltr" dir="ltr">1.27</span>.</p>
<p><strong>تفسیر.</strong> ده لایهٔ هم‌ولتاژ میدان را به میانگین نزدیک می‌کنند. هر لایه یک خازن است. اگر یکی بشکند، ظرفیت پله‌ای بالا می‌رود: همان نشانه‌ای که در <a href="25-transformers-substations.html#exm-ch25-bushings" class="quarto-xref">مثال&nbsp;<span>25.50</span></a> دیده شد.</p>
</div>
</section>
<section id="sec-ch43-b-paper" class="level3" data-number="43.3.14">
<h3 data-number="43.3.14" class="anchored" data-anchor-id="sec-ch43-b-paper"><span class="header-section-number">43.3.14</span> کاغذِ ارتقایافته</h3>
<pre class="text"><code>paper ageing on the data-pack year at 130% of today's load (teaching)
  paper                         reference C   life used days a year
  kraft (non-upgraded)                   98                    74.2
  thermally upgraded                    110                    18.6
  upgraded paper ages 4 times slower at the same hot spot: a
  material choice that buys margin for a later battery or
  more PV - stated in the specification and shown by the
  paper's certificate (lesson B, materials)</code></pre>
<div id="exm-ch43-paper" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.25 (چهار برابر کندتر)</strong></span> <strong>پرسش.</strong> با ۱۳۰ درصدِ بارِ امروز، کاغذِ کرافتِ معمولی و <strong>کاغذِ ارتقایافتهٔ گرمایی</strong> در سال چند روز از عمر می‌برند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">74.2</span> و <span class="ltr" dir="ltr">18.6</span> روز.</p>
<p><strong>تفسیر.</strong> کاغذِ ارتقایافته در همان نقطهٔ داغ حدودِ چهار برابر کندتر پیر می‌شود. این حاشیه برای باتری یا خورشیدیِ بعدی است، بی‌آنکه ترانسفورماتور بزرگ‌تر شود. انتخابِ کاغذ در مشخصه نوشته و با گواهیِ کاغذ نشان داده می‌شود (<a href="#tbl-ch43-materials" class="quarto-xref">جدول&nbsp;<span>43.2</span></a>). دمای مرجعِ دو کاغذ آموزشی است. راهنمای بارگذاری (<span class="ltr" dir="ltr">STD-121</span>) عددهای واقعی را می‌دهد.</p>
</div>
</section>
<section id="sec-ch43-b-aluminium" class="level3" data-number="43.3.15">
<h3 data-number="43.3.15" class="anchored" data-anchor-id="sec-ch43-b-aluminium"><span class="header-section-number">43.3.15</span> آلومینیوم یا مس؟</h3>
<pre class="text"><code>the same windings in aluminium for the same resistance (teaching)
  resistivity ratio 1.64: section x1.64, mass x0.50
  conductor: copper 8.4 t = 76 k u; aluminium 4.2 t = 13 k u
  but the windings take 1.64 x the volume: a wider window,
  a larger core and tank and more no-load loss follow -
  aluminium wins on the conductor and gives part of it back
  in steel and A x P0; large power transformers mostly stay
  copper, distribution and unit transformers often go
  aluminium (foil)</code></pre>
<p><strong>ایده.</strong> برای همان مقاومت، آلومینیوم ۱٫۶۴ برابر سطح می‌خواهد و نیمی از جرم را دارد. رسانا ارزان‌تر می‌شود. اما سیم‌پیچ‌ها حجمِ بیشتری می‌گیرند: پنجره پهن‌تر، هسته و مخزن بزرگ‌تر و تلفِ بی‌باری بیشتر. ترانسفورماتورهای قدرتِ بزرگ بیشتر مسی می‌مانند و ترانسفورماتورهای توزیع و واحد اغلب آلومینیومیِ ورقه‌ای‌اند. بده‌بستان همان <a href="#sec-ch43-b-density" class="quarto-xref"><span>بخش 43.3.4</span></a> است، با یک متغیرِ دیگر.</p>
<div id="exm-ch43-aluminium" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.26 (نیمِ جرم، یک‌ششمِ بها)</strong></span> <strong>پرسش.</strong> سیم‌پیچ‌های آلومینیومی با همان مقاومت چه جرم و بهایی دارند؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(8.4 \times 1.64 \times 2.70/8.90 = 4.2\,\text{t}\)</span> و <span class="math inline">\(4.2 \times 3 = 13\,\text{k u}\)</span>، در برابرِ <span class="ltr" dir="ltr">76 k u</span>ِ مس.</p>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">63 k u</span> صرفه‌جوییِ رسانا با پنجرهٔ ۶۴ درصد پهن‌تر می‌آید. اگر هسته فقط ده درصد سنگین‌تر شود، تلفِ بی‌باری حدودِ <span class="ltr" dir="ltr">4 kW</span> بالا می‌رود و با <span class="math inline">\(A\)</span> بیش از <span class="ltr" dir="ltr">28 k u</span> می‌شود. پس پاسخ به کلِ طرح بستگی دارد، نه به رسانا.</p>
</div>
</section>
<section id="sec-ch43-b-oltc" class="level3" data-number="43.3.16">
<h3 data-number="43.3.16" class="anchored" data-anchor-id="sec-ch43-b-oltc"><span class="header-section-number">43.3.16</span> ظرفیتِ پلهٔ تپ‌چنجر</h3>
<pre class="text"><code>on-load tap changer on the 132 kV star point (teaching):
  step 1.25 % of 76.2 kV = 953 V; through current 276 A
  step capacity at 120% current: 315 kVA per step
  17 positions; at the star point the tap changer sits near earth
  potential, which keeps its insulation small
  the tap changer is chosen for current, step voltage and
  step capacity with margin, and its type tests (STD-180)
  are part of the transformer's evidence</code></pre>
<p><strong>ایده.</strong> تپ‌چنجر با سه عدد انتخاب می‌شود: جریانِ عبوری، ولتاژِ هر پله و حاصل‌ضربِ آن دو، <strong>ظرفیتِ پله</strong>. در نقطهٔ ستارهٔ سیم‌پیچِ <span class="ltr" dir="ltr">132 kV</span>، تپ‌چنجر نزدیکِ پتانسیلِ زمین است و عایقش کوچک می‌ماند. این یکی از دلیل‌های تپ روی سیم‌پیچِ ستاره است. آزمون‌های نوعیِ تپ‌چنجر (<span class="ltr" dir="ltr">STD-180</span>) بخشی از شاهدِ ترانسفورماتورند. شمارِ عمل در سال و سرویسِ آن در <a href="25-transformers-substations.html#exm-ch25-oltc" class="quarto-xref">مثال&nbsp;<span>25.62</span></a> آمده بود.</p>
<div id="exm-ch43-oltc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.27 (ظرفیتِ پله با حاشیه)</strong></span> <strong>پرسش.</strong> ولتاژِ هر پله و ظرفیتِ پله در ۱۲۰ درصدِ جریان چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(0.0125 \times 76\,200 = 953\,\text{V}\)</span> و <span class="math inline">\(953 \times 276 \times 1.2 = 315\,\text{kVA}\)</span>.</p>
<p><strong>تفسیر.</strong> تپ‌چنجری با ظرفیتِ پلهٔ کمتر در اضافه‌بار تماس‌هایش را زودتر می‌فرساید. ظرفیتِ پله با جریانِ اضافه‌بارِ پذیرفته‌شده سنجیده می‌شود، نه با جریانِ نامی. اگر حدِ بارِ <span class="ltr" dir="ltr">62 MVA</span> پذیرفته شود (<a href="#exm-ch43-limit" class="quarto-xref">مثال&nbsp;<span>43.68</span></a>)، حاشیه حتی بیشتر می‌شود.</p>
</div>
</section>
<section id="sec-ch43-b-bushings" class="level3" data-number="43.3.17">
<h3 data-number="43.3.17" class="anchored" data-anchor-id="sec-ch43-b-bushings"><span class="header-section-number">43.3.17</span> جریانِ بوشینگ‌ها</h3>
<pre class="text"><code>bushing currents with 150% margin for overload and harmonics (teaching)
  HV line 276 A -&gt; needs 413 A: rating 630 A
  LV line 1,102 A (delta: line, not phase) -&gt; needs 1,653 A: rating 2000 A
  a bushing carries the line current, not the winding's phase
  current; its temperature in the hot air and at the site's
  altitude (ch 25) is the maker's check, and its factory
  capacitance and loss factor travel with it</code></pre>
<div id="exm-ch43-bushings" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.28 (خط، نه فاز)</strong></span> <strong>پرسش.</strong> با ۱۵۰ درصد حاشیه، بوشینگِ فشارِ ضعیف چه جریانی باید داشته باشد؟</p>
<p><strong>پاسخ.</strong> جریانِ خطِ <span class="ltr" dir="ltr">1,102 A</span>، نیاز <span class="ltr" dir="ltr">1,653 A</span>، ردهٔ <span class="ltr" dir="ltr">2000 A</span>.</p>
<p><strong>تفسیر.</strong> سیم‌پیچِ مثلث با جریانِ فاز اندازه شد (<a href="#sec-ch43-a-currents" class="quarto-xref"><span>بخش 43.2.4</span></a>)، اما بوشینگ بیرونِ مثلث است و جریانِ خط را می‌برد. اشتباه گرفتنِ این دو بوشینگی <span class="math inline">\(\sqrt3\)</span> بار کوچک‌تر می‌دهد. دمای بوشینگ در هوای داغ و ارتفاعِ محل وارسیِ سازنده است.</p>
</div>
</section>
<section id="sec-ch43-b-flow" class="level3" data-number="43.3.18">
<h3 data-number="43.3.18" class="anchored" data-anchor-id="sec-ch43-b-flow"><span class="header-section-number">43.3.18</span> جریانِ طبیعیِ روغن</h3>
<p>در خنک‌کاریِ طبیعی، روغنِ داغ در سیم‌پیچ‌ها بالا می‌رود و روغنِ سردشده در رادیاتورها پایین می‌آید. دبیِ جرمی از گرما و اختلافِ دمای پایین و بالا به دست می‌آید:</p>
<p><span id="eq-ch43-flow"><span class="math display">\[
\dot{m} = \frac{P}{c_p\, \Delta\theta_\text{o}}
\tag{43.13}\]</span></span></p>
<pre class="text"><code>oil flow of the ONAN rating (50 MVA): losses 225 kW
  bottom-to-top oil rise 20 K (teaching), cp 1.9 kJ/kg K
  flow = P / (cp dT) = 5.9 kg/s = 6.8 L/s, driven only by
  the lighter hot oil rising in the windings and the heavier
  cooled oil sinking in the radiators
  a duct narrowed by a shifted spacer or a sludge layer slows
  this flow where it matters: the hot spot rises before the
  top oil shows it - why the heat run reads the winding, not
  only the oil (lesson C)</code></pre>
<p><strong>ایده.</strong> حدودِ هفت لیتر در ثانیه، بی‌پمپ و فقط با اختلافِ چگالی. مجرایی که با فاصله‌اندازِ جابه‌جاشده یا لایهٔ لجن تنگ شود، این جریان را درست همان‌جا کند می‌کند که گرما بیشتر است. نقطهٔ داغ پیش از آنکه روغنِ بالایی نشان دهد بالا می‌رود. برای همین آزمونِ گرمایی دمای سیم‌پیچ را می‌خوانَد، نه فقط روغن را (<a href="#sec-ch43-c-heatrun" class="quarto-xref"><span>بخش 43.4.8</span></a>). سطحِ رادیاتورها در <a href="25-transformers-substations.html#exm-ch25-radiators" class="quarto-xref">مثال&nbsp;<span>25.41</span></a> آمده بود.</p>
<div id="exm-ch43-flow" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.29 (هفت لیتر در ثانیه)</strong></span> <strong>پرسش.</strong> با تلفِ <span class="ltr" dir="ltr">225 kW</span> در رتبهٔ <span class="ltr" dir="ltr">ONAN</span> و اختلافِ ۲۰ کلوینیِ پایین و بالا، دبیِ روغن چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(225/(1.9 \times 20) = 5.9\,\text{kg/s}\)</span> و <span class="math inline">\(5.9/870 = 6.8\,\text{L/s}\)</span>.</p>
<p><strong>تفسیر.</strong> اگر اختلافِ دما ۲۵ کلوین شود، دبی ۲۰ درصد کم می‌شود. روغنِ کندتر در مجراها یعنی شیبِ بیشترِ سیم‌پیچ به روغن. فن‌ها در رتبهٔ <span class="ltr" dir="ltr">ONAF</span> سمتِ هوا را تند می‌کنند، نه روغن را.</p>
</div>
</section>
<section id="sec-ch43-b-dry" class="level3" data-number="43.3.19">
<h3 data-number="43.3.19" class="anchored" data-anchor-id="sec-ch43-b-dry"><span class="header-section-number">43.3.19</span> روغنی یا خشک: دو مسیرِ عایق</h3>
<p>ترانسفورماتورِ اصلی روغنی است. ترانسفورماتورِ توربین در پایهٔ برج خشک است (<span class="ltr" dir="ltr">D-029</span>، <a href="25-transformers-substations.html#sec-ch25-b-tower" class="quarto-xref"><span>بخش 25.3.6</span></a>). دو نظامِ عایق دو مسیرِ کارخانه دارند:</p>
<div id="tbl-ch43-dry" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch43-dry-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;43.3: دو نظامِ عایقِ ترانسفورماتور و مسیرِ کارخانهٔ هر کدام (آموزشی)
</figcaption>
<div aria-describedby="tbl-ch43-dry-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 25%">
<col style="width: 37%">
<col style="width: 37%">
</colgroup>
<thead>
<tr class="header">
<th>ویژگی</th>
<th>روغنی</th>
<th>خشک با رزینِ ریخته</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>عایقِ اصلی</td>
<td>کاغذ، پرس‌بورد و روغن</td>
<td>رزینِ ریخته در قالب، هوا</td>
</tr>
<tr class="even">
<td>خنک‌کاری</td>
<td>روغن و رادیاتور</td>
<td>هوا، گاهی فن</td>
</tr>
<tr class="odd">
<td>گامِ حساسِ کارخانه</td>
<td>خشک‌کردن، پرکردن، آبِ روغن</td>
<td>ریختن زیرِ خلأ، بی‌حفره بودنِ رزین</td>
</tr>
<tr class="even">
<td>آزمونِ کلیدی</td>
<td>تلف‌ها، گرمایی، دی‌الکتریک، گازها</td>
<td>تلف‌ها، گرمایی، تخلیهٔ جزئی</td>
</tr>
<tr class="odd">
<td>خطرِ آتش</td>
<td>روغنِ سوختنی، حوضچه</td>
<td>بی‌روغن، مناسبِ فضای بسته</td>
</tr>
<tr class="even">
<td>دمای کار</td>
<td>کلاسِ کاغذ، افزایشِ سیم‌پیچِ کمتر</td>
<td>کلاسِ رزین، افزایشِ بیشتر</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>ایده.</strong> در ترانسفورماتورِ خشک حفره‌های رزین همان نقشی را دارند که رطوبت در کاغذ: تخلیهٔ جزئی از آن‌ها آغاز می‌شود (<a href="#sec-ch43-c-void" class="quarto-xref"><span>بخش 43.4.14</span></a>). پس آزمونِ تخلیهٔ جزئی در آن مهم‌ترین آزمون است. سیم‌پیچِ خشک گرم‌تر کار می‌کند، چون عایقش دمای بیشتری را تاب می‌آورد، و هوا خنک‌کنِ ضعیف‌تری از روغن است. الزام‌های ترانسفورماتورِ خشک در استانداردِ خود آمده‌اند (<span class="ltr" dir="ltr">STD-122</span>). برای برجِ توربین، بی‌روغن بودن مسئلهٔ آتش در فضای بسته را حل می‌کند.</p>
<div id="exm-ch43-dry" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.30 (آتش، گرما و حفره)</strong></span> <strong>پرسش.</strong> چرا ترانسفورماتورِ توربین خشک و ترانسفورماتورِ اصلی روغنی است؟</p>
<p><strong>پاسخ.</strong> در پایهٔ برج، فضای بسته و نزدیکِ مردم، بی‌روغن بودن مسئلهٔ آتش را حل می‌کند. در پست، روغن خنک‌کاری و عایقِ بهتری برای <span class="ltr" dir="ltr">63 MVA</span> و <span class="ltr" dir="ltr">132 kV</span> می‌دهد و حوضچه و فاصله‌ها مسئلهٔ آتش را مدیریت می‌کنند (<a href="25-transformers-substations.html#sec-ch25-f-fire" class="quarto-xref"><span>بخش 25.7.1</span></a>).</p>
<p><strong>تفسیر.</strong> انتخابِ نظامِ عایق انتخابِ مسیرِ کارخانه، آزمون‌های کلیدی و واسط‌های ایمنی هم هست. در ترانسفورماتورِ خشک، شاهدِ اصلی تخلیهٔ جزئی است. در روغنی، خشکی و گازها.</p>
</div>
</section>
<section id="sec-ch43-b-creep" class="level3" data-number="43.3.20">
<h3 data-number="43.3.20" class="anchored" data-anchor-id="sec-ch43-b-creep"><span class="header-section-number">43.3.20</span> عایقِ دو سرِ سیم‌پیچ و مسیرِ خزش</h3>
<pre class="text"><code>winding end to yoke at a teaching 100 kV: through oil and board the gap
  holds about 4.0 kV/mm (25 mm); along a board surface only 1.0 kV/mm
  a creep path of 100 mm is needed - more than the straight gap
  angle rings and caps lengthen the surface path without
  lengthening the window much: the 0.35 m of end insulation
  in the design (lesson A) is shaped by creep as much as by
  the gap
  (field values are teaching; the maker's design sets them)</code></pre>
<div id="exm-ch43-creep" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.31 (سطح ضعیف‌تر از حجم)</strong></span> <strong>پرسش.</strong> با تحملِ آموزشیِ <span class="ltr" dir="ltr">4 kV/mm</span> در حجمِ روغن و پرس‌بورد و <span class="ltr" dir="ltr">1 kV/mm</span> در امتدادِ سطحِ پرس‌بورد، برای <span class="ltr" dir="ltr">100 kV</span> چه فاصله و چه مسیرِ سطحی لازم است؟</p>
<p><strong>پاسخ.</strong> فاصلهٔ مستقیمِ <span class="ltr" dir="ltr">25 mm</span> و مسیرِ سطحیِ <span class="ltr" dir="ltr">100 mm</span>.</p>
<p><strong>تفسیر.</strong> تخلیه ترجیح می‌دهد در امتدادِ سطح برود. حلقه‌های زاویه‌ای و کلاهک‌ها مسیرِ سطحی را بلند می‌کنند بی‌آنکه پنجرهٔ هسته چندان بلند شود. پس <span class="ltr" dir="ltr">0.35 m</span> عایقِ دو سرِ طرح به همان اندازهٔ فاصله به خزش هم بسته است. همین مفهوم در فاصلهٔ خزشیِ بوشینگ‌ها و مقره‌ها دیده شد (<a href="25-transformers-substations.html#sec-ch25-g-altitude" class="quarto-xref"><span>بخش 25.8.8</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol start="11" type="1">
<li>در <a href="#tbl-ch43-materials" class="quarto-xref">جدول&nbsp;<span>43.2</span></a>، شاهدِ هر جزء چیست و چرا خریدار آن را می‌خواهد؟</li>
<li><a href="#eq-ch43-fill" class="quarto-xref">معادلهٔ&nbsp;<span>43.7</span></a> را توضیح دهید. چرا شمارِ پله‌ها بده‌بستان است؟</li>
<li><a href="#eq-ch43-p0" class="quarto-xref">معادلهٔ&nbsp;<span>43.8</span></a> را توضیح دهید. ضریبِ ساخت چه چیزی را می‌گیرد؟</li>
<li>اختلافِ تلفِ بی‌باریِ دو پیشنهادِ فصلِ ۲۵ از کجا می‌آید؟</li>
<li><a href="#eq-ch43-density" class="quarto-xref">معادلهٔ&nbsp;<span>43.9</span></a> را توضیح دهید. چرا کمینهٔ واقعی از کمینهٔ دوجمله‌ای بالاتر است؟</li>
<li><a href="#eq-ch43-eddy" class="quarto-xref">معادلهٔ&nbsp;<span>43.10</span></a> را توضیح دهید. چرا رشته‌ها نازک و ترانهاده‌اند؟</li>
<li>چرا ترانسفورماتورِ اصلی بی‌روغن حمل می‌شود؟</li>
<li>در حساسیتِ هزینه، کدام ورودی بیشترین اثر را دارد و کجا ساخته می‌شود؟</li>
<li>چرا در ترانسفورماتورِ واحدِ خورشیدی تپ‌ها در سمتِ <span class="ltr" dir="ltr">33 kV</span> هستند؟</li>
<li>بازبینیِ طراحیِ خریدار چه چیزی را می‌تواند ثابت کند و چه چیزی را نه؟</li>
<li><a href="#eq-ch43-lamination" class="quarto-xref">معادلهٔ&nbsp;<span>43.11</span></a> را توضیح دهید. چرا ورقِ نازک‌تر کارِ بیشتری می‌خواهد؟</li>
<li>چرا ضخامتِ شعاعیِ سیم‌پیچ از کابل و دورِ هر دیسک وارسی می‌شود؟</li>
<li>شانت‌های مخزن چه دو سودی دارند؟</li>
<li><a href="#eq-ch43-bushing" class="quarto-xref">معادلهٔ&nbsp;<span>43.12</span></a> را توضیح دهید. لایه‌های بوشینگِ خازنی چه می‌کنند؟</li>
<li>کاغذِ ارتقایافته چه چیزی را عوض می‌کند و چه چیزی را نه؟</li>
<li>آلومینیوم کجا سود و کجا زیان دارد؟</li>
<li>تپ‌چنجر با کدام سه عدد انتخاب می‌شود؟</li>
<li>چرا بوشینگ‌ها جریانِ خط را می‌برند؟</li>
<li><a href="#eq-ch43-flow" class="quarto-xref">معادلهٔ&nbsp;<span>43.13</span></a> را توضیح دهید. چرا مجرای تنگ نقطهٔ داغ را بالا می‌برد؟</li>
<li>ترانسفورماتورِ خشک و روغنی در کدام گامِ کارخانه حساس‌ترند؟</li>
<li>چرا تخلیه در امتدادِ سطح آسان‌تر است و حلقه‌های زاویه‌ای چه می‌کنند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch43-c" class="level2" data-number="43.4">
<h2 data-number="43.4" class="anchored" data-anchor-id="sec-ch43-c"><span class="header-section-number">43.4</span> پ. مسیرِ کارخانه و شاهدِ آزمون</h2>
<p>فصلِ ۲۵ مسیرِ کارخانه را با دروازه‌های کیفیتش نشان داد (<a href="25-transformers-substations.html#sec-ch25-b-factory" class="quarto-xref"><span>بخش 25.3.3</span></a>). این بخش همان مسیر را برای واحدِ <span class="ltr" dir="ltr">T1</span> با برگهٔ مسیرِ ساختگی‌اش دنبال می‌کند (<span class="ltr" dir="ltr">A-461</span>)، کنترل و سابقهٔ هر گام را می‌گوید و آزمون‌ها را چنان می‌خواند که گزارش را بشود سنجید. هیچ برنامهٔ خشک‌کردن، فرآوریِ روغن یا روالِ آزمون داده نمی‌شود.</p>
<section id="sec-ch43-c-route" class="level3" data-number="43.4.1">
<h3 data-number="43.4.1" class="anchored" data-anchor-id="sec-ch43-c-route"><span class="header-section-number">43.4.1</span> مسیرِ کارخانه و کنترلِ هر گام</h3>
<div id="fig-ch43-route" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch43-route-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch43-route.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch43-route-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;43.7: مسیرِ کارخانهٔ واحدِ <span class="ltr" dir="ltr">T1</span>. هر ردیف از راست به چپ خوانده می‌شود. مرحله‌های سرخ در برگهٔ مسیر سابقهٔ ناقص یا بیرون از حد دارند.
</figcaption>
</figure>
</div>
<div id="tbl-ch43-route" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch43-route-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;43.4: گام‌های کارخانه، کنترل، سابقه و عیبِ هر گام
</figcaption>
<div aria-describedby="tbl-ch43-route-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 19%">
<col style="width: 26%">
<col style="width: 26%">
<col style="width: 26%">
</colgroup>
<thead>
<tr class="header">
<th>گام</th>
<th>کنترل</th>
<th>سابقه</th>
<th>عیبی که جلویش را می‌گیرد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>انتشارِ طرح</td>
<td>نسخهٔ تأییدشدهٔ نقشه‌ها</td>
<td>شمارهٔ نسخه</td>
<td>ساختن از نقشهٔ کهنه</td>
</tr>
<tr class="even">
<td>دریافتِ فولاد</td>
<td>گواهیِ هر کلاف</td>
<td>گواهیِ کارخانهٔ فولاد</td>
<td>فولادِ با تلفِ بیشتر</td>
</tr>
<tr class="odd">
<td>برشِ هسته</td>
<td>ارتفاعِ پلیسه، پهنا</td>
<td>اندازهٔ پلیسه برای هر دسته</td>
<td>اتصالِ ورق‌ها و تلفِ اضافه</td>
</tr>
<tr class="even">
<td>چیدنِ هسته</td>
<td>فاصله در اتصال‌ها، عایقِ هسته</td>
<td>وارسیِ تلفِ هستهٔ لخت</td>
<td>جریانِ مغناطیس‌کنندهٔ بالا</td>
</tr>
<tr class="odd">
<td>سیم‌پیچی</td>
<td>ارتفاع، ضخامتِ شعاعی، ترانهش</td>
<td>اندازه‌های هر سیم‌پیچ</td>
<td>امپدانسِ بیرون از بازه، نیروی محوری</td>
</tr>
<tr class="even">
<td>بخشِ فعال</td>
<td>نیروی گیره، رابط‌ها</td>
<td>سابقهٔ نیروی گیره و گشتاور</td>
<td>جابه‌جاییِ سیم‌پیچ، اتصالِ شل</td>
</tr>
<tr class="odd">
<td>خشک‌کردن</td>
<td>پایانِ خشک‌کردن</td>
<td>نرخِ آبِ بیرون‌کشیده</td>
<td>عایقِ مرطوب، پیریِ زود</td>
</tr>
<tr class="even">
<td>مخزن</td>
<td>فشار و خلأ</td>
<td>سابقهٔ آزمونِ مخزن</td>
<td>نشت، تغییرِ شکل</td>
</tr>
<tr class="odd">
<td>روغن</td>
<td>آب و استقامت پیش از پرکردن</td>
<td>آزمونِ روغن</td>
<td>آبِ آزاد، تخلیهٔ جزئی</td>
</tr>
<tr class="even">
<td>پرکردن و نشت</td>
<td>آزمونِ نشت</td>
<td>سابقهٔ آزمون</td>
<td>نشت در بهره‌برداری</td>
</tr>
<tr class="odd">
<td>آزمون‌ها</td>
<td>آزمون‌های جاری و نوعی</td>
<td>گزارشِ آزمون</td>
<td>هر عیبِ باقی‌مانده</td>
</tr>
<tr class="even">
<td>نگهداری و حمل</td>
<td>فشارِ گاز، ضربه‌نگار</td>
<td>ثبتِ فشار و ضربه</td>
<td>آسیبِ حمل، رطوبت</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>ایده.</strong> هر سطر یک سابقه دارد و هر سابقه یک عیب را می‌گیرد. اگر سابقه نباشد، عیب ممکن است فقط در آزمونِ پایانی دیده شود، یا هرگز دیده نشود: رطوبتِ عایق در آزمونِ پایانی آشکار نیست، اما عمرِ کاغذ را کوتاه می‌کند (<a href="25-transformers-substations.html#exm-ch25-moisture" class="quarto-xref">مثال&nbsp;<span>25.12</span></a>). برگهٔ مسیرِ <span class="ltr" dir="ltr">T1</span> در <a href="#sec-ch43-d-traveler" class="quarto-xref"><span>بخش 43.5.2</span></a> وارسی می‌شود.</p>
<div id="exm-ch43-route" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.32 (سابقه‌ای که عیب را می‌گیرد)</strong></span> <strong>پرسش.</strong> در <a href="#tbl-ch43-route" class="quarto-xref">جدول&nbsp;<span>43.4</span></a> کدام گام‌ها عیبی را می‌گیرند که آزمونِ پایانی نمی‌بیند؟</p>
<p><strong>پاسخ.</strong> خشک‌کردن (رطوبتِ عایق)، بخشِ فعال (گیرهٔ ناکافی) و رابط‌ها (اتصالِ بد). این‌ها در آزمونِ پایانی فقط نشانه‌های غیرمستقیم دارند.</p>
<p><strong>تفسیر.</strong> برای همین سه گام، نقطهٔ توقف یا شاهد ارزش دارد (<a href="#sec-ch43-d-witness" class="quarto-xref"><span>بخش 43.5.9</span></a>). گام‌هایی که عیبشان در آزمون پیداست، سابقه را برای ردیابی می‌خواهند، نه برای پذیرش.</p>
</div>
</section>
<section id="sec-ch43-c-failures" class="level3" data-number="43.4.2">
<h3 data-number="43.4.2" class="anchored" data-anchor-id="sec-ch43-c-failures"><span class="header-section-number">43.4.2</span> حالت‌های خرابیِ فرایند</h3>
<div id="tbl-ch43-failures" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch43-failures-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;43.5: حالت‌های خرابیِ کارخانه، کنترل و آزمونی که می‌بیند (<span class="ltr" dir="ltr">A-461</span>)
</figcaption>
<div aria-describedby="tbl-ch43-failures-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 23%">
<col style="width: 25%">
<col style="width: 25%">
<col style="width: 25%">
</colgroup>
<thead>
<tr class="header">
<th>حالتِ خرابی</th>
<th>علتِ کارخانه‌ای</th>
<th>کنترل</th>
<th>کدام آزمون آن را می‌بیند</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>آسیبِ هسته</td>
<td>پلیسه، ورقِ خم‌شده، اتصالِ گشاد</td>
<td>اندازهٔ پلیسه، چیدن</td>
<td>آزمونِ بی‌باری، هستهٔ لخت</td>
</tr>
<tr class="even">
<td>جابه‌جاییِ سیم‌پیچ</td>
<td>گیرهٔ ناکافی، خشک‌شدن و کوتاه‌شدنِ پرس‌بورد</td>
<td>نیروی گیره پس از خشک‌کردن</td>
<td>پاسخِ فرکانسی، امپدانس</td>
</tr>
<tr class="odd">
<td>رطوبت و آلودگیِ عایق</td>
<td>خشک‌کردنِ ناتمام، روغنِ مرطوب</td>
<td>پایانِ خشک‌کردن، آزمونِ روغن</td>
<td>ضریبِ تلفاتِ دی‌الکتریک، تخلیهٔ جزئی</td>
</tr>
<tr class="even">
<td>اتصالِ بدِ رابط</td>
<td>گشتاور، لحیم یا پرسِ ناقص</td>
<td>سابقهٔ اتصال</td>
<td>مقاومتِ سیم‌پیچ، گازها</td>
</tr>
<tr class="odd">
<td>رابطِ تپِ اشتباه</td>
<td>سیمِ رابط روی نقطهٔ دیگر</td>
<td>وارسیِ نقشهٔ رابط‌ها</td>
<td>نسبتِ دور در هر تپ</td>
</tr>
<tr class="even">
<td>نشت</td>
<td>جوش، واشر</td>
<td>آزمونِ مخزن و نشت</td>
<td>آزمونِ نشت</td>
</tr>
<tr class="odd">
<td>خطای ابعاد</td>
<td>ارتفاع یا فاصلهٔ سیم‌پیچ</td>
<td>اندازه‌گیری</td>
<td>امپدانس، آزمونِ گرمایی</td>
</tr>
<tr class="even">
<td>آسیبِ حمل</td>
<td>ضربه، رطوبت</td>
<td>مهار، گاز، ضربه‌نگار</td>
<td>پاسخِ فرکانسی در محل، ثبتِ ضربه</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>ایده.</strong> ستونِ آخر می‌گوید هر عیب کجا آشکار می‌شود. برخی، مانندِ رابطِ تپِ اشتباه، در آزمونِ کارخانه روشن‌اند. برخی، مانندِ جابه‌جاییِ سیم‌پیچ در حمل، فقط با مقایسه با خط‌مبنای کارخانه دیده می‌شوند. پس خط‌مبنا خودش یک تحویل‌دادنی است (<a href="#sec-ch43-e-baselines" class="quarto-xref"><span>بخش 43.6.4</span></a>). این جدول همان تحلیلِ خرابیِ فرایندِ فصلِ ۴۰ است، برای ترانسفورماتور.</p>
<div id="exm-ch43-failures" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.33 (از عیب به آزمون)</strong></span> <strong>پرسش.</strong> سه حالتِ خرابیِ <a href="#tbl-ch43-failures" class="quarto-xref">جدول&nbsp;<span>43.5</span></a> را با آزمونی که آن را می‌بیند جفت کنید.</p>
<p><strong>پاسخ.</strong> رابطِ تپِ اشتباه با نسبت در هر تپ (<a href="#exm-ch43-ratio" class="quarto-xref">مثال&nbsp;<span>43.37</span></a>). اتصالِ بد با گازها، نه مقاومت (<a href="#exm-ch43-joint" class="quarto-xref">مثال&nbsp;<span>43.46</span></a>). آسیبِ حمل با پاسخِ فرکانسیِ محل در برابرِ خط‌مبنا (<a href="#exm-ch43-baselines" class="quarto-xref">مثال&nbsp;<span>43.84</span></a>).</p>
<p><strong>تفسیر.</strong> هر عیب آزمونِ خودش را دارد و هیچ آزمونی همه را نمی‌بیند. پس برنامهٔ آزمون از فهرستِ عیب‌ها ساخته می‌شود، نه از عادت.</p>
</div>
</section>
<section id="sec-ch43-c-joints" class="level3" data-number="43.4.3">
<h3 data-number="43.4.3" class="anchored" data-anchor-id="sec-ch43-c-joints"><span class="header-section-number">43.4.3</span> اتصال‌های هسته و جریانِ بی‌باری</h3>
<p>جریانِ مغناطیس‌کننده آمپر-دورِ لازم برای راندنِ شار در فولاد و در فاصله‌های هوایی اتصال‌هاست. با شدتِ میدانِ <span class="math inline">\(H\)</span> در فولاد و فاصلهٔ مؤثرِ <span class="math inline">\(g\)</span> در هر اتصال:</p>
<p><span id="eq-ch43-i0"><span class="math display">\[
(N\hat{i})_0 = H\, l_\text{Fe} + 2\,\frac{\hat{B}}{\mu_0}\,g, \qquad I_0\,[\%] = \frac{(N\hat{i})_0}{\sqrt2\, N I} \times 100
\tag{43.14}\]</span></span></p>
<pre class="text"><code>magnetising ampere-turns of one phase at 1.7 T (teaching):
  steel path 7.24 m at 25 A/m: 181 A-turns
  joint form        gap mm   two joints A   total A   no-load current %
  step-lap             0.03             81       262       0.10
  mitred, single lap   0.15            406       587       0.22
  a tenth of a millimetre of air in the joints costs more
  ampere-turns than metres of steel: step-lap joints and
  careful stacking keep the no-load current and the joint
  losses down (ch 25 listed 0.20 %); the bare-core check of
  the traveler sees the result before the windings go on</code></pre>
<div id="exm-ch43-joints" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.34 (یک‌دهم میلی‌متر هوا)</strong></span> <strong>پرسش.</strong> با اتصالِ پله‌ای با فاصلهٔ مؤثرِ <span class="ltr" dir="ltr">0.03 mm</span> و اتصالِ ساده با <span class="ltr" dir="ltr">0.15 mm</span>، جریانِ بی‌باری چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.10 %</span> و <span class="ltr" dir="ltr">0.22 %</span>. دو اتصالِ ساده <span class="ltr" dir="ltr">406</span> آمپر-دور می‌خواهند، بیش از دو برابرِ <span class="ltr" dir="ltr">181</span> آمپر-دورِ هفت متر فولاد.</p>
<p><strong>تفسیر.</strong> هوا نسبت به فولادِ دانه‌گرا هزاران بار سخت‌تر مغناطیس می‌شود. پس دهم‌های میلی‌متر در اتصال‌ها بیش از متر‌ها فولاد اهمیت دارند. <strong>اتصالِ پله‌ای</strong> شار را از چند پلهٔ کوتاه عبور می‌دهد و فاصلهٔ مؤثر را کوچک می‌کند. وارسیِ تلفِ هستهٔ لخت در برگهٔ مسیر همین را پیش از سیم‌پیچی می‌بیند. <strong>وارسی:</strong> <span class="math inline">\(1.7/(4\pi\times10^{-7}) \times 0.15\times10^{-3} \times 2 = 406\)</span>.</p>
</div>
</section>
<section id="sec-ch43-c-water" class="level3" data-number="43.4.4">
<h3 data-number="43.4.4" class="anchored" data-anchor-id="sec-ch43-c-water"><span class="header-section-number">43.4.4</span> آب در روغن</h3>
<p>روغنِ معدنی مقدارِ محدودی آب در خود حل می‌کند و این مقدار با دما تند بالا می‌رود. <strong>اشباعِ نسبی</strong> نسبتِ آبِ اندازه‌گیری‌شده به حدِ حلالیت در همان دماست. رابطهٔ تجربیِ آموزشی:</p>
<p><span id="eq-ch43-water"><span class="math display">\[
\log_{10} S_\text{w} = 7.42 - \frac{1670}{T}, \qquad \text{RS} = \frac{w}{S_\text{w}(T)}
\tag{43.15}\]</span></span></p>
<p><span class="math inline">\(S_\text{w}\)</span> حلالیت بر حسبِ <span class="ltr" dir="ltr">ppm</span>، <span class="math inline">\(T\)</span> دما بر حسبِ کلوین و <span class="math inline">\(w\)</span> آبِ اندازه‌گیری‌شده است.</p>
<pre class="text"><code>oil sample before filling: 18 ppm water (teaching limit 10 ppm)
  temperature C   saturation ppm   relative saturation
              0               20                   89%
             20               53                   34%
             40              122                   15%
             60              255                    7%
             80              491                    4%
  the same ppm is a third of saturation at 20 C and a few
  per cent when hot: cold oil holds little water, and paper
  in contact with wetter oil takes it up - the oil is
  processed again until it meets the limit before filling
  (an NCR on the traveler, lab D); the test methods and
  limits are the oil standard's and the contract's (STD-178)</code></pre>
<div id="fig-ch43-water" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch43-water-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch43-water.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch43-water-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;43.8: آبی که روغنِ معدنی در هر دما نگه می‌دارد، نمونهٔ ۱۸ پی‌پی‌ام و حدِ آموزشیِ ۱۰. محورِ عمودی لگاریتمی است.
</figcaption>
</figure>
</div>
<div id="exm-ch43-water" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.35 (همان عدد، معنای دیگر)</strong></span> <strong>پرسش.</strong> نمونهٔ روغن پیش از پرکردن <span class="ltr" dir="ltr">18 ppm</span> آب دارد. اشباعِ نسبی در ۲۰ و ۶۰ درجه چقدر است؟</p>
<p><strong>پاسخ.</strong> حلالیت در ۲۰ درجه <span class="ltr" dir="ltr">53 ppm</span> و در ۶۰ درجه <span class="ltr" dir="ltr">255 ppm</span>. اشباعِ نسبی ۳۴ و ۷ درصد.</p>
<p><strong>تفسیر.</strong> روغنِ سرد به اشباع نزدیک است و کاغذِ تازه‌خشک‌شده آب را از آن می‌گیرد. پس قرارداد آبِ روغن را پیش از پرکردن محدود می‌کند و روغنِ <span class="ltr" dir="ltr">T1</span> با ۱۸ در برابرِ ۱۰ دوباره فرآوری می‌شود. فرآوریِ روغن کارِ کارخانه است و این کتاب روالش را نمی‌دهد. روش‌ها و حدهای آزمون را استانداردِ روغن (<span class="ltr" dir="ltr">STD-178</span>) و قرارداد می‌دهند.</p>
</div>
</section>
<section id="sec-ch43-c-tests" class="level3" data-number="43.4.5">
<h3 data-number="43.4.5" class="anchored" data-anchor-id="sec-ch43-c-tests"><span class="header-section-number">43.4.5</span> آزمون‌ها و هدفِ هر کدام</h3>
<div id="tbl-ch43-tests" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch43-tests-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;43.6: آزمون‌های ترانسفورماتورِ قدرت و خواندنِ نتیجه‌شان (بی‌ولتاژ و بی‌روال)
</figcaption>
<div aria-describedby="tbl-ch43-tests-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 25%">
<col style="width: 37%">
<col style="width: 37%">
</colgroup>
<thead>
<tr class="header">
<th>آزمون</th>
<th>آنچه نشان می‌دهد</th>
<th>خواندنِ نتیجه</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>نسبتِ دور و گروهِ برداری</td>
<td>دورها، رابط‌های تپ، اتصال‌ها</td>
<td>خطا در هر تپ در برابرِ رواداری</td>
</tr>
<tr class="even">
<td>مقاومتِ سیم‌پیچ</td>
<td>اتصال‌ها، رسانا، پایهٔ آزمونِ گرمایی</td>
<td>برابریِ فازها، ارجاع به دمای مرجع</td>
</tr>
<tr class="odd">
<td>تلفِ بی‌باری و جریانِ بی‌باری</td>
<td>هسته و اتصال‌هایش</td>
<td>تصحیحِ شکلِ موج، مقایسه با تضمین</td>
</tr>
<tr class="even">
<td>تلفِ بار و امپدانس</td>
<td>سیم‌پیچ‌ها، تلفِ پراکنده</td>
<td>ارجاع به دمای مرجع، بازهٔ امپدانس</td>
</tr>
<tr class="odd">
<td>آزمون‌های دی‌الکتریک و تخلیهٔ جزئی</td>
<td>عایقِ درونی و بیرونی</td>
<td>گذشتن یا نگذشتن، ترازِ تخلیهٔ جزئی</td>
</tr>
<tr class="even">
<td>ضربهٔ صاعقه</td>
<td>عایقِ دیسک‌ها و رابط‌ها</td>
<td>همسانیِ شکلِ موجِ کامل و کاهش‌یافته</td>
</tr>
<tr class="odd">
<td>آزمونِ گرمایی</td>
<td>خنک‌کاری، شیب‌های دما</td>
<td>افزایشِ روغن و سیم‌پیچ با منحنیِ سردشدن</td>
</tr>
<tr class="even">
<td>صدا</td>
<td>هسته و فن‌ها</td>
<td>توانِ صوتی از فشارِ صوت</td>
</tr>
<tr class="odd">
<td>نشت و آزمون‌های کارکرد</td>
<td>مخزن، لوازم، کنترلِ خنک‌کاری</td>
<td>گذشتن یا نگذشتن</td>
</tr>
<tr class="even">
<td>پاسخِ فرکانسی و گازهای حل‌شده</td>
<td>خط‌مبنا برای حمل و بهره‌برداری</td>
<td>مقایسه‌های بعدی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>ایده.</strong> هدفِ هر آزمون در <a href="25-transformers-substations.html#sec-ch25-c-tests" class="quarto-xref"><span>بخش 25.4.1</span></a> آمده بود. ستونِ سوم اینجا تازه است: هر نتیجه پیش از مقایسه با تضمین باید <strong>خوانده</strong> شود. خواندن گاهی یک تصحیح است، گاهی یک برازش و گاهی یک مقایسه با خط‌مبنا. گزارشِ <span class="ltr" dir="ltr">T1</span> در سه جا خواندنِ نادرست دارد که در درس‌های بعدی دیده می‌شوند. آزمون‌های گرمایی، دی‌الکتریک، صدا و پاسخِ فرکانسی هر کدام استانداردِ خود را دارند (<span class="ltr" dir="ltr">STD-173</span>، <span class="ltr" dir="ltr">STD-174</span>، <span class="ltr" dir="ltr">STD-176</span>، <span class="ltr" dir="ltr">STD-177</span>).</p>
<div id="exm-ch43-tests" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.36 (سه خواندن)</strong></span> <strong>پرسش.</strong> در کدام سه آزمونِ <a href="#tbl-ch43-tests" class="quarto-xref">جدول&nbsp;<span>43.6</span></a> نتیجه پیش از مقایسه خوانده می‌شود و چگونه؟</p>
<p><strong>پاسخ.</strong> تلفِ بی‌باری با تصحیحِ شکلِ موج. تلفِ بار با ارجاع به ۷۵ درجه. دمای سیم‌پیچ با منحنیِ سردشدن تا لحظهٔ خاموشی.</p>
<p><strong>تفسیر.</strong> گزارشِ <span class="ltr" dir="ltr">T1</span> در دو جای از این سه درست نخوانده بود: تصحیحِ شکلِ موج را نیاورده بود و دمای سیم‌پیچ را از خواندنِ دقیقهٔ دوم گرفته بود. نتیجه تغییرِ یک تصمیم بود: از «قبول» به «تصمیمِ مالک».</p>
</div>
</section>
<section id="sec-ch43-c-ratio" class="level3" data-number="43.4.6">
<h3 data-number="43.4.6" class="anchored" data-anchor-id="sec-ch43-c-ratio"><span class="header-section-number">43.4.6</span> آزمونِ نسبت در برابرِ طرحِ تپ</h3>
<pre class="text"><code>ratio test of T1 against the tap design (error %)
  tap %    design   measured   difference   verdict
  -10.00    -0.43      -0.39        +0.04   pass
   -5.00    -0.21      -0.17        +0.04   pass
   +0.00    +0.00      +0.04        +0.04   pass
   +5.00    +0.19      +0.22        +0.03   pass
   +8.75    +0.31      +0.62        +0.31   fail
  +10.00    +0.35      +0.39        +0.04   pass
  tap +8.75 % is +0.31 % off its design value: about 2.3 turns
  every other tap follows the design's whole-turn steps; one
  tap two turns off points at a lead on the wrong tapping
  point - the maker opens the tap-lead record, the unit is
  held until it is corrected and the ratio test repeated</code></pre>
<div id="exm-ch43-ratio" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.37 (دو دورِ اضافه)</strong></span> <strong>پرسش.</strong> کدام تپ رد می‌شود؟ اختلافش با طرح چند دور است؟</p>
<p><strong>پاسخ.</strong> تپِ <span class="ltr" dir="ltr">+8.75 %</span> با <span class="ltr" dir="ltr">+0.62 %</span>. طرح <span class="ltr" dir="ltr">+0.31 %</span> می‌دهد. اختلافِ <span class="ltr" dir="ltr">0.31 %</span> از <span class="ltr" dir="ltr">756</span> دور حدودِ ۲٫۳ دور است.</p>
<p><strong>تفسیر.</strong> همهٔ تپ‌های دیگر حدودِ <span class="ltr" dir="ltr">0.04 %</span> از طرح فاصله دارند، همان خطای دستگاه. یک تپ با دو دورِ اضافه به یک سیمِ رابط روی نقطهٔ دیگر اشاره می‌کند. اگر فقط با رواداری مقایسه می‌شد، رد بود. اگر با طرح مقایسه شود، علت هم پیدا است. واحد نگه داشته می‌شود تا رابط درست و آزمون تکرار شود (<a href="#exm-ch43-turns" class="quarto-xref">مثال&nbsp;<span>43.3</span></a>).</p>
</div>
</section>
<section id="sec-ch43-c-losses" class="level3" data-number="43.4.7">
<h3 data-number="43.4.7" class="anchored" data-anchor-id="sec-ch43-c-losses"><span class="header-section-number">43.4.7</span> تلف‌ها با تصحیحِ شکلِ موج و دما</h3>
<p>اگر ولتاژِ آزمونِ بی‌باری کاملاً سینوسی نباشد، تلفِ هسته با ولتاژِ مؤثر درست اندازه نمی‌شود. با ولت‌سنجِ <strong>مقدارِ میانگین</strong> (مقیاس‌شده به مؤثر) روی ولتاژِ نامی و خواندنِ ولت‌سنجِ مؤثر، <strong>تصحیحِ شکلِ موج</strong> در شکلِ آموزشی:</p>
<p><span id="eq-ch43-waveform"><span class="math display">\[
P_0 = P_\text{m}\,(1 + d), \qquad d = \frac{U' - U}{U'}
\tag{43.16}\]</span></span></p>
<p><span class="math inline">\(U'\)</span> خواندنِ مقدارِ میانگین و <span class="math inline">\(U\)</span> خواندنِ مؤثر است. مقاومت با <span class="math inline">\(R_{75} = R_\theta (235 + 75)/(235 + \theta)\)</span> به دمای مرجع می‌رود و تلفِ بار با <a href="25-transformers-substations.html#eq-ch25-refloss" class="quarto-xref">معادلهٔ&nbsp;<span>25.14</span></a>.</p>
<pre class="text"><code>losses of T1 from the test report, corrected (teaching forms)
  no-load: measured 43.5 kW with the rms voltage +3% above
    the mean-value reading: d = -0.03, P0 = 42.2 kW
  resistances at 22 C -&gt; 75 C: HV 0.6385, LV 0.0836 ohm
  load: measured 268.0 kW at 25 C; I2R there 207 kW,
    the rest 61 kW; at 75 C: 247 + 51 = 298 kW
  I2R rises with temperature, eddy and stray losses fall:
  each part is moved on its own before comparing with the
  guarantee at 75 C</code></pre>
<div id="exm-ch43-losses2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.38 (تصحیح، پول است)</strong></span> <strong>پرسش.</strong> تلفِ بی‌باریِ تصحیح‌شده و تلفِ بار در <span class="ltr" dir="ltr">75 °C</span> چقدر است؟ اگر تلفِ بی‌باری تصحیح نشود، کسرِ تلف چقدر تغییر می‌کند؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(43.5 \times (1 - 0.03) = 42.2\,\text{kW}\)</span> و <span class="math inline">\(247 + 51 = 298\,\text{kW}\)</span>. بی‌تصحیح، <span class="ltr" dir="ltr">1.5 kW</span> بیشتر از تضمین، یعنی <span class="math inline">\(1.3 \times 6.84 \approx 9\,\text{k u}\)</span> کسرِ بیشتر.</p>
<p><strong>تفسیر.</strong> گزارش هر دو عدد را درونِ رواداری نشان می‌دهد. اما کسرِ تلف با هر کیلووات حساب می‌شود (<a href="25-transformers-substations.html#exm-ch25-penalty" class="quarto-xref">مثال&nbsp;<span>25.60</span></a>). خواندنِ درست به نفعِ هیچ‌کدام از دو طرف نیست: فقط عدد را درست می‌کند. روشِ آزمون و اعتبارِ تصحیح را استانداردِ ترانسفورماتور (<span class="ltr" dir="ltr">STD-120</span>) و آزمایشگاه می‌دهند.</p>
</div>
</section>
<section id="sec-ch43-c-heatrun" class="level3" data-number="43.4.8">
<h3 data-number="43.4.8" class="anchored" data-anchor-id="sec-ch43-c-heatrun"><span class="header-section-number">43.4.8</span> آزمونِ گرمایی از منحنیِ سردشدن</h3>
<p>دمای میانگینِ سیم‌پیچ از مقاومتش خوانده می‌شود (<a href="42-wind-turbine-manufacturing.html#eq-ch42-rise" class="quarto-xref">معادلهٔ&nbsp;<span>42.19</span></a>). اما پس از خاموشی چند دقیقه می‌گذرد تا نخستین خواندن، و سیم‌پیچ در این مدت سرد می‌شود. <strong>منحنیِ سردشدن</strong> خواندن‌ها را برازش می‌کند و به لحظهٔ خاموشی برمی‌گرداند:</p>
<p><span id="eq-ch43-cooling"><span class="math display">\[
R(t) = a + b\, e^{-t/\tau}, \qquad R(0) = a + b
\tag{43.17}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb34"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb34-1"><a href="#cb34-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> cooling_curve(t_min, r_ohm) <span class="op">-&gt;</span> <span class="bu">dict</span>[<span class="bu">str</span>, <span class="bu">float</span>]:</span>
<span id="cb34-2"><a href="#cb34-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Fit R(t) = a + b exp(-t / tau) to winding resistances read after</span></span>
<span id="cb34-3"><a href="#cb34-3" aria-hidden="true" tabindex="-1"></a><span class="co">    the heat run stops, and extrapolate to the moment of shut-down."""</span></span>
<span id="cb34-4"><a href="#cb34-4" aria-hidden="true" tabindex="-1"></a>    <span class="im">from</span> scipy.optimize <span class="im">import</span> curve_fit</span>
<span id="cb34-5"><a href="#cb34-5" aria-hidden="true" tabindex="-1"></a>    t <span class="op">=</span> np.asarray(t_min, <span class="bu">float</span>)</span>
<span id="cb34-6"><a href="#cb34-6" aria-hidden="true" tabindex="-1"></a>    r <span class="op">=</span> np.asarray(r_ohm, <span class="bu">float</span>)</span>
<span id="cb34-7"><a href="#cb34-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb34-8"><a href="#cb34-8" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> model(x, a, b, tau):</span>
<span id="cb34-9"><a href="#cb34-9" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> a <span class="op">+</span> b <span class="op">*</span> np.exp(<span class="op">-</span>x <span class="op">/</span> tau)</span>
<span id="cb34-10"><a href="#cb34-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb34-11"><a href="#cb34-11" aria-hidden="true" tabindex="-1"></a>    p, _ <span class="op">=</span> curve_fit(model, t, r, p0<span class="op">=</span>(r[<span class="op">-</span><span class="dv">1</span>], r[<span class="dv">0</span>] <span class="op">-</span> r[<span class="op">-</span><span class="dv">1</span>], <span class="fl">10.0</span>), maxfev<span class="op">=</span><span class="dv">20000</span>)</span>
<span id="cb34-12"><a href="#cb34-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">dict</span>(a<span class="op">=</span>p[<span class="dv">0</span>], b<span class="op">=</span>p[<span class="dv">1</span>], tau<span class="op">=</span>p[<span class="dv">2</span>], r0<span class="op">=</span>p[<span class="dv">0</span>] <span class="op">+</span> p[<span class="dv">1</span>])</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>heat run of T1: HV resistance read after shut-down
  minutes: 2, 4, 6, 8, 10, 12, 15, 20
  ohm:     0.6549, 0.6475, 0.6418, 0.6377, 0.6340
           0.6311, 0.6286, 0.6254
  fit a + b exp(-t/tau): tau 7.9 min; at t = 0 0.6643 ohm
  winding mean 87.5 C, rise 66.5 K (guarantee 65 K); gradient 20.5 K
  the report used the 2-minute reading: 62.0 K - 'pass'
  the winding cooled for two minutes before the first reading;
  the extrapolation to shut-down is part of the method, and
  read correctly the winding rise exceeds its guarantee</code></pre>
<div id="fig-ch43-cooling" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch43-cooling-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch43-cooling.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch43-cooling-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;43.9: مقاومتِ سیم‌پیچِ فشارِ قوی پس از خاموشی و منحنیِ برازش‌شده تا لحظهٔ خاموشی. نخستین خواندن دمای سیم‌پیچ را کم نشان می‌دهد.
</figcaption>
</figure>
</div>
<div id="exm-ch43-heatrun" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.39 (دو دقیقه، چهار و نیم کلوین)</strong></span> <strong>پرسش.</strong> افزایشِ دمای سیم‌پیچ با برازش و با خواندنِ دقیقهٔ دوم چقدر است؟</p>
<p><strong>پاسخ.</strong> با برازش، <span class="math inline">\(R(0) = 0.6643\,\Omega\)</span> و دمای میانگین <span class="ltr" dir="ltr">87.5 °C</span>، یعنی افزایشِ <span class="ltr" dir="ltr">66.5 K</span>. با خواندنِ دقیقهٔ دوم <span class="ltr" dir="ltr">62.0 K</span>.</p>
<p><strong>تفسیر.</strong> گزارش با خواندنِ دقیقهٔ دوم «قبول» نوشت. خوانده‌شده درست، سیم‌پیچ <span class="ltr" dir="ltr">1.5 K</span> از تضمینِ <span class="ltr" dir="ltr">65 K</span> بالاتر است. فصلِ ۲۵ همین درس را برای روغن داشت: آزمونی که زود متوقف شود (<a href="25-transformers-substations.html#exm-ch25-heatrun" class="quarto-xref">مثال&nbsp;<span>25.54</span></a>). اینجا آزمون کامل بود و خواندن ناقص. برون‌یابی به لحظهٔ خاموشی بخشی از روشِ آزمونِ گرمایی است (<span class="ltr" dir="ltr">STD-173</span>). شیبِ سیم‌پیچ به روغن <span class="ltr" dir="ltr">20.5 K</span> است. <strong>وارسی:</strong> <span class="math inline">\(0.6643/0.5293 \times 257 - 235 = 87.5\,^\circ\text{C}\)</span>.</p>
</div>
</section>
<section id="sec-ch43-c-sound" class="level3" data-number="43.4.9">
<h3 data-number="43.4.9" class="anchored" data-anchor-id="sec-ch43-c-sound"><span class="header-section-number">43.4.9</span> توانِ صوتی از فشارِ صوت</h3>
<p>میکروفون <strong>فشارِ صوت</strong> را روی یک مسیرِ بسته گرداگردِ ترانسفورماتور می‌خوانَد. <strong>توانِ صوتی</strong> از میانگینِ فشار و سطحِ تابش به دست می‌آید:</p>
<p><span id="eq-ch43-sound"><span class="math display">\[
L_{WA} = \overline{L_{pA}} + 10 \log_{10} \frac{S}{S_0}, \qquad S_0 = 1\,\text{m}^2
\tag{43.18}\]</span></span></p>
<pre class="text"><code>sound of T1: 68 dB(A) mean pressure on a contour of 24 m, height 3.5 m
  radiating area 84 m2: L_WA = 68 + 10 log10(84) = 87.2 dB(A)
  guarantee 88 dB(A): margin 0.8 dB
  the power, not the pressure at one place, is what the
  village calculation of ch 33 starts from; the measurement
  distance and area follow the sound standard (STD-176)</code></pre>
<p><strong>ایده.</strong> حاشیهٔ <span class="ltr" dir="ltr">0.8 dB</span> کوچک است و توانِ صوتی نقطهٔ آغازِ حسابِ صدا در روستا است (<a href="25-transformers-substations.html#sec-ch25-f-noise" class="quarto-xref"><span>بخش 25.7.4</span></a>). سطحِ تابش با فاصلهٔ اندازه‌گیری تغییر می‌کند. پس فاصله و مسیر باید همان باشند که قرارداد و استانداردِ صدا (<span class="ltr" dir="ltr">STD-176</span>) می‌گویند، وگرنه دو عدد مقایسه‌پذیر نیستند.</p>
<div id="exm-ch43-sound" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.40 (مساحت، نه فاصله)</strong></span> <strong>پرسش.</strong> اگر همان <span class="ltr" dir="ltr">68 dB(A)</span> روی مسیری به طولِ <span class="ltr" dir="ltr">30 m</span> خوانده شود، توانِ صوتی چه می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(68 + 10\log_{10}(3.5 \times 30) = 88.2\,\text{dB(A)}\)</span>، از تضمین بالاتر.</p>
<p><strong>تفسیر.</strong> مسیرِ دورتر سطحِ بیشتری دارد. اگر فشار همان بماند، توان بیشتر است. پس فاصله و مسیرِ اندازه‌گیری بخشی از نتیجه‌اند و گزارش باید آن‌ها را بگوید.</p>
</div>
</section>
<section id="sec-ch43-c-gases" class="level3" data-number="43.4.10">
<h3 data-number="43.4.10" class="anchored" data-anchor-id="sec-ch43-c-gases"><span class="header-section-number">43.4.10</span> گازهای حل‌شده پیش و پس از آزمونِ گرمایی</h3>
<pre class="text"><code>dissolved gases before and after the 12 h heat run (ppm)
  gas     before   after   rise
  H2         4.0     9.0    +5.0
  CH4        1.0     3.0    +2.0
  C2H6       0.5     1.2    +0.7
  C2H4       0.4     1.6    +1.2
  C2H2       0.0     0.8    +0.8
  CO        20.0    42.0   +22.0
  CO2      180.0   260.0   +80.0
  acetylene appeared (0.0 -&gt; 0.8 ppm): a heat run
  should not make it; small rises of the others with
  temperature are expected - the interpretation follows the
  guidance (STD-179) and the maker's own limits, and here it
  opens a question before acceptance (lab D)</code></pre>
<p><strong>ایده.</strong> گرما کمی هیدروژن، متان و اکسیدهای کربن می‌سازد و این انتظار می‌رود. استیلن نه: در روغن معمولاً از قوس یا داغیِ بسیار زیاد می‌آید (<a href="25-transformers-substations.html#exm-ch25-dga" class="quarto-xref">مثال&nbsp;<span>25.61</span></a>). <span class="ltr" dir="ltr">0.8 ppm</span> کم است، اما پیدا شدنش در آزمونی کنترل‌شده یک پرسش است که پیش از پذیرش باید پاسخ بگیرد. تفسیر با راهنمای گازهای حل‌شده (<span class="ltr" dir="ltr">STD-179</span>) و حدهای خودِ سازنده است. همین سطر <strong>خط‌مبنای</strong> بهره‌برداری هم می‌شود.</p>
<div id="exm-ch43-gases" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.41 (گازِ انتظاری و گازِ پرسش)</strong></span> <strong>پرسش.</strong> کدام گازها در آزمونِ گرمایی بالا رفتند و کدام پرسش است؟</p>
<p><strong>پاسخ.</strong> هیدروژن <span class="ltr" dir="ltr">+5</span>، متان <span class="ltr" dir="ltr">+2</span>، مونوکسیدِ کربن <span class="ltr" dir="ltr">+22</span> و دی‌اکسید <span class="ltr" dir="ltr">+80 ppm</span>، که با گرمای روغن و کاغذ انتظار می‌روند. استیلن <span class="ltr" dir="ltr">+0.8 ppm</span> پرسش است.</p>
<p><strong>تفسیر.</strong> پاسخ ممکن است در سابقه‌ها باشد، مثلاً اتصالِ بدی که در آزمون داغ شد (<a href="#sec-ch43-c-joint" class="quarto-xref"><span>بخش 43.4.15</span></a>)، یا در بازرسیِ درون. تا پاسخ نیامده، این واحد پذیرفته نمی‌شود (<a href="#sec-ch43-d-open" class="quarto-xref"><span>بخش 43.5.4</span></a>).</p>
</div>
</section>
<section id="sec-ch43-c-preserve" class="level3" data-number="43.4.11">
<h3 data-number="43.4.11" class="anchored" data-anchor-id="sec-ch43-c-preserve"><span class="header-section-number">43.4.11</span> نگهداری و حمل</h3>
<p>بخشِ فعال بی‌روغن و زیرِ گازِ خشک حمل می‌شود. دو سابقه همراهش است: فشارِ گاز در طولِ راه و ضربه‌نگار. فصلِ ۲۵ هر دو را خواند: فشارِ گازِ مخزنِ بی‌روغن هنگامِ رسیدن (<a href="25-transformers-substations.html#exm-ch25-vacuum" class="quarto-xref">مثال&nbsp;<span>25.45</span></a>، <a href="25-transformers-substations.html#sec-ch25-c-arrival" class="quarto-xref"><span>بخش 25.4.7</span></a>) و ثبتِ ضربه (<a href="25-transformers-substations.html#exm-ch25-impact" class="quarto-xref">مثال&nbsp;<span>25.48</span></a>). برگهٔ مسیرِ <span class="ltr" dir="ltr">T1</span> گاز را دارد و ضربه‌نگار را ندارد. بی‌ضربه‌نگار، جابه‌جاییِ سیم‌پیچ در راه فقط با پاسخِ فرکانسیِ محل دیده می‌شود، و خط‌مبنای آن برای سیم‌پیچِ فشارِ ضعیف هم تحویل نشده است (<a href="#sec-ch43-e-baselines" class="quarto-xref"><span>بخش 43.6.4</span></a>). دو شکاف یک خطر را می‌سازند.</p>
<div id="exm-ch43-preserve" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.42 (دو شکاف، یک خطر)</strong></span> <strong>پرسش.</strong> اگر ضربه‌نگار نباشد و خط‌مبنای پاسخِ فرکانسیِ فشارِ ضعیف هم نباشد، جابه‌جاییِ سیم‌پیچِ فشارِ ضعیف در حمل چگونه پیدا می‌شود؟</p>
<p><strong>پاسخ.</strong> با هیچ‌کدام از این دو. شاید با تغییرِ امپدانس یا نسبت، که فقط جابه‌جاییِ بزرگ را می‌بینند.</p>
<p><strong>تفسیر.</strong> هر کدام از دو شکاف به‌تنهایی کوچک به نظر می‌رسد. با هم، یک عیبِ پنهان می‌سازند که در نخستین خطای شبکه آشکار می‌شود. پس هر دو پیش از حمل بسته می‌شوند (<a href="#sec-ch43-d-open" class="quarto-xref"><span>بخش 43.5.4</span></a>).</p>
</div>
</section>
<section id="sec-ch43-c-burr" class="level3" data-number="43.4.12">
<h3 data-number="43.4.12" class="anchored" data-anchor-id="sec-ch43-c-burr"><span class="header-section-number">43.4.12</span> پلیسه و ضریبِ انباشت</h3>
<pre class="text"><code>burr on the cut edges of 270 um sheets, coating 2 um a side (teaching)
  a burr props the sheets apart along their edges: the stack
  holds less steel in the same height
  burr um   stacking factor   flux T   P0 kW
        0             0.985    1.673    41.1
       10             0.968    1.704    41.9
       20             0.951    1.735    42.6
       40             0.918    1.796    44.1
  the design's stacking factor 0.97 assumed about 10 um;
  less steel in the same section runs at a higher flux, and
  loss grows with its square; a burr also bridges the coating
  between sheets - the burr record per batch is the control
  (T1's batch 8 has none, lab D)</code></pre>
<div id="exm-ch43-burr" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.43 (چهل میکرومتر، سه کیلووات)</strong></span> <strong>پرسش.</strong> پلیسهٔ ۴۰ میکرومتری در برابرِ ۱۰ میکرومتری ضریبِ انباشت و تلفِ بی‌باری را چقدر تغییر می‌دهد؟</p>
<p><strong>پاسخ.</strong> ضریبِ انباشت از <span class="ltr" dir="ltr">0.968</span> به <span class="ltr" dir="ltr">0.918</span>، شار از <span class="ltr" dir="ltr">1.70</span> به <span class="ltr" dir="ltr">1.80 T</span> و تلف از <span class="ltr" dir="ltr">41.9</span> به <span class="ltr" dir="ltr">44.1 kW</span>.</p>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">2.2 kW</span> با <span class="math inline">\(A\)</span> برابرِ <span class="ltr" dir="ltr">15 k u</span> است، بی‌آنکه فولاد عوض شده باشد. پلیسه در اندازه‌گیریِ پلیسهٔ هر دسته دیده می‌شود، و دستهٔ ۸ِ <span class="ltr" dir="ltr">T1</span> این سابقه را ندارد (<a href="#exm-ch43-traveler" class="quarto-xref">مثال&nbsp;<span>43.64</span></a>). وارسیِ تلفِ هستهٔ لخت پیش از سیم‌پیچی اثرِ همهٔ دسته‌ها را با هم نشان می‌دهد: <span class="ltr" dir="ltr">40.8 kW</span> در برگهٔ مسیر، نزدیکِ <span class="ltr" dir="ltr">42.2 kW</span>ِ آزمونِ نهایی.</p>
</div>
</section>
<section id="sec-ch43-c-clamp" class="level3" data-number="43.4.13">
<h3 data-number="43.4.13" class="anchored" data-anchor-id="sec-ch43-c-clamp"><span class="header-section-number">43.4.13</span> گیره و جمع‌شدنِ پرس‌بورد</h3>
<pre class="text"><code>winding clamped with 2.0 MN; pressboard spacers 300 mm in all (teaching)
  clamping stiffness 0.25 MN per mm of stack shortening
  shrink %   stack shortens mm   force left MN   share
       0.0                 0.0            2.00    100%
       0.5                 1.5            1.62     81%
       1.0                 3.0            1.25     62%
       2.0                 6.0            0.50     25%
       3.0                 9.0            0.00      0%
  pressboard that dries in the tank shrinks, and the clamping
  it carried goes with it; a winding that is not held moves
  in the first short circuit - pre-shrunk board and clamping
  checked after drying are the controls, the clamping record
  is the evidence (traveler, active part)</code></pre>
<div id="exm-ch43-clamp" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.44 (دو درصد جمع‌شدن، سه‌چهارمِ گیره)</strong></span> <strong>پرسش.</strong> اگر فاصله‌اندازهای پرس‌بورد پس از خشک‌شدن ۲ درصد کوتاه شوند، چه سهمی از نیروی گیره می‌ماند؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(300 \times 0.02 = 6\,\text{mm}\)</span> کوتاه‌شدن و <span class="math inline">\(2.0 - 0.25 \times 6 = 0.5\,\text{MN}\)</span>، یعنی ۲۵ درصد.</p>
<p><strong>تفسیر.</strong> سیم‌پیچی که نگه داشته نشود، در نخستین اتصالِ کوتاه جابه‌جا می‌شود (<a href="#tbl-ch43-failures" class="quarto-xref">جدول&nbsp;<span>43.5</span></a>). کنترل‌ها پرس‌بوردِ پیش‌جمع‌شده و وارسیِ گیره پس از خشک‌کردن‌اند. شاهد سابقهٔ نیروی گیره است. سختیِ گیره و جمع‌شدن عددهای آموزشی‌اند.</p>
</div>
</section>
<section id="sec-ch43-c-void" class="level3" data-number="43.4.14">
<h3 data-number="43.4.14" class="anchored" data-anchor-id="sec-ch43-c-void"><span class="header-section-number">43.4.14</span> تخلیهٔ جزئی در حفره</h3>
<p>حفرهٔ تختِ گازی در عایقِ جامد میدانی <span class="math inline">\(\varepsilon_\text{r}\)</span> برابر می‌بیند، چون جابه‌جاییِ الکتریکی در جهتِ میدان پیوسته است:</p>
<p><span id="eq-ch43-void"><span class="math display">\[
E_\text{void} = \varepsilon_\text{r}\, E_\text{solid}
\tag{43.19}\]</span></span></p>
<pre class="text"><code>a flat gas void in impregnated insulation
  (field 4.0 kV/mm in the solid, eps 4.4)
  the void carries eps x E = 17.6 kV/mm
  void mm   gas strength kV/mm (teaching)   discharges?
     0.05                             22.1   no
     0.20                             12.5   yes
     1.00                              7.3   yes
  a void sees the field multiplied by the permittivity of the
  solid around it, and gas is weaker than oil-filled paper:
  voids left by poor drying or impregnation discharge - the
  PD measurement of the dielectric test is where they show
  (T1's 120 pC, lab D)</code></pre>
<p><strong>ایده.</strong> گاز ضعیف‌تر از کاغذِ آغشته به روغن است و میدانِ بیشتری هم می‌بیند. حفره‌هایی که از خشک‌کردن یا آغشته‌سازیِ ناقص می‌مانند، تخلیهٔ جزئی می‌کنند. اندازه‌گیریِ تخلیهٔ جزئی در آزمونِ دی‌الکتریک جایی است که این‌ها دیده می‌شوند. <span class="ltr" dir="ltr">120 pC</span>ِ واحدِ <span class="ltr" dir="ltr">T1</span> پرسشی است که پاسخش ممکن است همان پایانِ خشک‌کردنِ ثبت‌نشده باشد (<a href="#exm-ch43-traveler" class="quarto-xref">مثال&nbsp;<span>43.64</span></a>). منحنیِ استحکامِ گاز آموزشی است.</p>
<div id="exm-ch43-void" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.45 (حفرهٔ دوصدم)</strong></span> <strong>پرسش.</strong> با میدانِ <span class="ltr" dir="ltr">4 kV/mm</span> در عایق و ثابتِ دی‌الکتریکِ <span class="ltr" dir="ltr">4.4</span>، کدام حفره‌ها تخلیه می‌کنند؟</p>
<p><strong>پاسخ.</strong> میدانِ حفره <span class="ltr" dir="ltr">17.6 kV/mm</span>. حفرهٔ <span class="ltr" dir="ltr">0.2</span> و <span class="ltr" dir="ltr">1 mm</span> با استحکامِ آموزشیِ <span class="ltr" dir="ltr">12.5</span> و <span class="ltr" dir="ltr">7.3</span> تخلیه می‌کنند. حفرهٔ <span class="ltr" dir="ltr">0.05 mm</span> با <span class="ltr" dir="ltr">22.1</span> نه.</p>
<p><strong>تفسیر.</strong> حفره‌های بزرگ‌تر خطرناک‌ترند، چون گاز در فاصلهٔ بزرگ‌تر ضعیف‌تر است. خشک‌کردن و آغشته‌سازیِ کامل حفره‌ها را پر می‌کنند و آزمونِ تخلیهٔ جزئی آنچه را مانده می‌یابد.</p>
</div>
</section>
<section id="sec-ch43-c-joint" class="level3" data-number="43.4.15">
<h3 data-number="43.4.15" class="anchored" data-anchor-id="sec-ch43-c-joint"><span class="header-section-number">43.4.15</span> اتصالِ بد و آزمونِ مقاومت</h3>
<pre class="text"><code>brazed lead joint in the LV delta at 636 A (teaching):
  good joint 2 uOhm: 0.8 W; poor joint 50 uOhm: 20 W in a few cm3
  the poor joint raises the phase resistance by 0.057%
  - inside the scatter of the resistance test between phases
  twenty watts in one spot heats the oil and the paper there:
  gases (ethylene, then more) and thermography find what the
  resistance test cannot; the joint record (brazing, crimp,
  bolt torque) is the control that prevents it</code></pre>
<p><strong>ایده.</strong> اتصالِ بدِ ۵۰ میکرواهمی مقاومتِ فاز را فقط <span class="ltr" dir="ltr">0.057 %</span> بالا می‌برد، درونِ پراکندگیِ آزمون میانِ فازها. اما بیست وات در چند سانتی‌مترمکعب روغن و کاغذ را آنجا داغ می‌کند. گازها و گرمانگاری چیزی را می‌یابند که آزمونِ مقاومت نمی‌یابد. پس کنترل سابقهٔ اتصال است: لحیم، پرس یا گشتاورِ پیچ. اتیلنِ پس از آزمونِ گرمایی (<a href="#sec-ch43-c-gases" class="quarto-xref"><span>بخش 43.4.10</span></a>) گاهی از همین می‌آید.</p>
<div id="exm-ch43-joint" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.46 (بیست وات، نامرئی برای اهم‌سنج)</strong></span> <strong>پرسش.</strong> اتصالِ ۵۰ میکرواهمی در جریانِ <span class="ltr" dir="ltr">636 A</span> چند وات می‌دهد؟ مقاومتِ فاز چقدر تغییر می‌کند؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(636^2 \times 50\times10^{-6} = 20\,\text{W}\)</span> و <span class="math inline">\(48\times10^{-6}/0.0836 = 0.057\,\%\)</span>.</p>
<p><strong>تفسیر.</strong> پراکندگیِ خواندنِ مقاومت میانِ فازها معمولاً از این بیشتر است. پس این عیب با آزمونِ مقاومت پیدا نمی‌شود و کنترلِ آن سابقهٔ ساختِ اتصال است. پس از راه‌اندازی، گازها و گرمانگاری نشانه‌اش را می‌دهند.</p>
</div>
</section>
<section id="sec-ch43-c-settle" class="level3" data-number="43.4.16">
<h3 data-number="43.4.16" class="anchored" data-anchor-id="sec-ch43-c-settle"><span class="header-section-number">43.4.16</span> خوانشِ مقاومت چه وقت درست است؟</h3>
<p>جریانِ مستقیمِ آزمونِ مقاومت با ثابتِ زمانیِ <span class="math inline">\(L/R\)</span> بالا می‌رود. خواندنی که پیش از نشستنِ جریان گرفته شود، کم یا زیاد است:</p>
<pre class="text"><code>winding resistance by DC: current rises with tau = L / R (teaching L 60 H)
  winding 0.53 ohm with a 2.0 ohm source: tau = 24 s
  error left   time
       1.00%     1.8 min
       0.10%     2.7 min
       0.01%     3.6 min
  a reading taken while the current still rises is wrong by
  the part not yet settled; the test set's stability record
  shows the reading was taken flat - and the cold resistance
  is the base of the heat-run calculation (lesson C)</code></pre>
<p><strong>ایده.</strong> با ثابتِ زمانیِ <span class="ltr" dir="ltr">24 s</span>، رسیدن به یک‌هزارم حدودِ سه دقیقه طول می‌کشد. مقاومتِ سردِ درست پایهٔ حسابِ آزمونِ گرمایی است (<a href="#eq-ch43-cooling" class="quarto-xref">معادلهٔ&nbsp;<span>43.17</span></a>). پس سابقهٔ پایداریِ خواندن بخشی از گزارش است. القاییِ آموزشیِ <span class="ltr" dir="ltr">60 H</span> برای ترانسفورماتورِ بزرگ دست‌کم است و ثابتِ زمانیِ واقعی می‌تواند بلندتر باشد.</p>
<div id="exm-ch43-settle" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.47 (سه دقیقه صبر)</strong></span> <strong>پرسش.</strong> با القاییِ <span class="ltr" dir="ltr">60 H</span>، مقاومتِ <span class="ltr" dir="ltr">0.53 Ω</span> و منبعِ <span class="ltr" dir="ltr">2 Ω</span>، جریان چه زمانی به یک‌هزارمِ مقدارِ نهایی می‌رسد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(\tau = 60/2.53 = 24\,\text{s}\)</span> و <span class="math inline">\(24 \ln 1000 = 164\,\text{s}\)</span>، یعنی <span class="ltr" dir="ltr">2.7 min</span>.</p>
<p><strong>تفسیر.</strong> خواندنِ زودتر مقاومت را نادرست می‌دهد و خطا به دمای سیم‌پیچ در آزمونِ گرمایی می‌رسد: یک درصد خطای مقاومت حدودِ سه کلوین است (<a href="42-wind-turbine-manufacturing.html#exm-ch42-rise" class="quarto-xref">مثال&nbsp;<span>42.57</span></a>). منبعِ با ولتاژِ بیشتر و مقاومتِ سریِ بیشتر ثابتِ زمانی را کوتاه می‌کند.</p>
</div>
</section>
<section id="sec-ch43-c-bridge" class="level3" data-number="43.4.17">
<h3 data-number="43.4.17" class="anchored" data-anchor-id="sec-ch43-c-bridge"><span class="header-section-number">43.4.17</span> پل نسبت در برابرِ رواداری</h3>
<pre class="text"><code>ratio bridge accuracy 0.1 % against a +-0.5 % tolerance
  test uncertainty ratio 5:1 (ch 40)
  a reading of 0.40 % or less is a pass with the bridge's
  error included; between 0.40 and 0.50 % the
  result needs the decision rule of the contract
  T1's -0.39 % at the -10 % tap is inside the guard band;
  +0.62 % at +8.75 % is outside whatever the bridge's error</code></pre>
<p><strong>ایده.</strong> دقتِ <span class="ltr" dir="ltr">0.1 %</span>ِ پل در برابرِ رواداریِ <span class="ltr" dir="ltr">0.5 %</span> <strong>نسبتِ رواداری به عدمِ قطعیتِ آزمون</strong> را ۵ به ۱ می‌کند (<a href="40-manufacturing-quality.html" class="quarto-xref"><span>فصل 40</span></a>). خواندنِ زیرِ <span class="ltr" dir="ltr">0.40 %</span> با خطای پل هم قبول است: این همان <strong>باندِ محافظ</strong> است. میانِ <span class="ltr" dir="ltr">0.40</span> و <span class="ltr" dir="ltr">0.50 %</span> قاعدهٔ تصمیمِ قرارداد لازم است. تپِ ۱۰- با <span class="ltr" dir="ltr">0.39 %</span> درست زیرِ مرز است و تپِ <span class="ltr" dir="ltr">+8.75</span> با <span class="ltr" dir="ltr">0.62 %</span> با هر خطایی رد است.</p>
<div id="exm-ch43-bridge" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.48 (مرزِ تصمیم)</strong></span> <strong>پرسش.</strong> خواندنِ <span class="ltr" dir="ltr">0.45 %</span> با پلِ <span class="ltr" dir="ltr">0.1 %</span> و رواداریِ <span class="ltr" dir="ltr">0.5 %</span> قبول است یا رد؟</p>
<p><strong>پاسخ.</strong> نه این نه آن. بیرون از باندِ محافظِ <span class="ltr" dir="ltr">0.40 %</span> و درونِ رواداری. قاعدهٔ تصمیمِ قرارداد می‌گوید چه کنند.</p>
<p><strong>تفسیر.</strong> قاعدهٔ تصمیم پیش از آزمون نوشته می‌شود، نه پس از دیدنِ عدد (<a href="40-manufacturing-quality.html" class="quarto-xref"><span>فصل 40</span></a>). اگر نوشته نشده باشد، هر خواندنِ میانِ دو مرز به گفتگو می‌رسد.</p>
</div>
</section>
<section id="sec-ch43-c-testbay" class="level3" data-number="43.4.18">
<h3 data-number="43.4.18" class="anchored" data-anchor-id="sec-ch43-c-testbay"><span class="header-section-number">43.4.18</span> آزمایشگاهِ آزمون چه باید بدهد؟</h3>
<pre class="text"><code>what the test bay must supply for T1 (from the design values)
  load-loss test at rated current: 7.56 MVA at a power factor of 0.039
  almost all reactive: the bay compensates it with capacitor
  banks and its generator supplies the losses
  heat run by the short-circuit method: total losses 340 kW,
  current 1.068 x rated
  a bay smaller than this cannot test the unit at rated
  current; its capability is checked at the factory audit
  (ch 39, type-test applicability), before the order</code></pre>
<div id="exm-ch43-testbay" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.49 (<span class="ltr" dir="ltr">7.6 MVA</span> با ضریبِ توانِ چهار درصد)</strong></span> <strong>پرسش.</strong> آزمونِ تلفِ بار در جریانِ نامی از آزمایشگاه چه توانی می‌خواهد؟ آزمونِ گرمایی با روشِ اتصالِ کوتاه چه جریانی؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(0.12 \times 63 = 7.56\,\text{MVA}\)</span> با ضریبِ توانِ <span class="ltr" dir="ltr">0.039</span>. برای تزریقِ کلِ تلفِ <span class="ltr" dir="ltr">340 kW</span>، جریان <span class="math inline">\(\sqrt{340/298} = 1.068\)</span> برابرِ نامی.</p>
<p><strong>تفسیر.</strong> تقریباً همهٔ توانِ آزمون واکنشی است. آزمایشگاه آن را با بانکِ خازن جبران می‌کند و ژنراتورش فقط تلف را می‌دهد. آزمایشگاهی کوچک‌تر از این واحد را در جریانِ نامی نمی‌آزماید. پس توانِ آزمایشگاه در ممیزیِ کارخانه، پیش از سفارش، وارسی می‌شود (<a href="39-procurement-suppliers.html" class="quarto-xref"><span>فصل 39</span></a>). روش‌های آزمون را استاندارد و آزمایشگاه می‌دهند. اینجا فقط اندازهٔ آن‌ها آمده است.</p>
</div>
</section>
<section id="sec-ch43-c-schedule" class="level3" data-number="43.4.19">
<h3 data-number="43.4.19" class="anchored" data-anchor-id="sec-ch43-c-schedule"><span class="header-section-number">43.4.19</span> برنامهٔ کارخانه به‌صورتِ شبکه</h3>
<pre class="text"><code>factory route as a network (teaching weeks): 32 weeks to ship
  activity                      finishes   float
  design release                       6       0
  core steel delivered                20       0
  core cut and stacked                24       0
  copper (CTC) delivered              16       2
  windings                            22       2
  tank and radiators                  14      13
  active part assembly                27       0
  drying, tanking, oil                29       0
  tests                               31       0
  preparation for shipment            32       0
  critical: design release, core steel, cutting, assembly,
  drying, tests - the windings wait with 2 weeks of float;
  core steel from the mill is the long lead: reserving it at
  award (ch 39) moves the whole date</code></pre>
<p><strong>ایده.</strong> سیم‌پیچ‌ها و هسته موازی ساخته می‌شوند. بخشِ فعال منتظرِ کندترشان است: هسته، چون فولاد از کارخانهٔ فولاد ۱۴ هفته می‌آید. سیم‌پیچ‌ها دو هفته شناوری دارند. پس رزروِ فولاد هنگامِ سفارش تاریخِ کل را جابه‌جا می‌کند. همان درسِ زنجیرهٔ تأمینِ فصل‌های ۳۹ و ۴۲ است: طولانی‌ترین زنجیره دو رده پایین‌تر است.</p>
<div id="exm-ch43-schedule" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.50 (دو هفته شناوری)</strong></span> <strong>پرسش.</strong> مسیرِ بحرانیِ برنامهٔ کارخانه کدام است؟ سیم‌پیچ‌ها چقدر شناوری دارند؟</p>
<p><strong>پاسخ.</strong> انتشارِ طرح، فولاد، برش و چیدنِ هسته، بخشِ فعال، خشک‌کردن، آزمون‌ها و آماده‌سازیِ حمل: ۳۲ هفته. سیم‌پیچ‌ها دو هفته و مخزن ۱۳ هفته شناوری دارند.</p>
<p><strong>تفسیر.</strong> دیرکردِ دوهفته‌ایِ مس تاریخ را جابه‌جا نمی‌کند. دیرکردِ یک‌هفته‌ایِ فولاد می‌کند. پس پیگیریِ تأمین‌کنندهٔ فولاد مهم‌تر از پیگیریِ مس است (<a href="39-procurement-suppliers.html" class="quarto-xref"><span>فصل 39</span></a>).</p>
</div>
</section>
<section id="sec-ch43-c-coreearth" class="level3" data-number="43.4.20">
<h3 data-number="43.4.20" class="anchored" data-anchor-id="sec-ch43-c-coreearth"><span class="header-section-number">43.4.20</span> هستهٔ دوبار زمین‌شده</h3>
<pre class="text"><code>a core earthed at two points forms a loop with the frame
  leakage flux through the loop: about 1.5 V (teaching);
  loop resistance 2 mOhm: 750 A circulating, 1.1 kW
  a kilowatt or more in steel and contacts makes gas and local
  heating; the core is earthed at one point, and the core-to-
  frame insulation test of the routine tests shows that no
  second path exists</code></pre>
<p><strong>ایده.</strong> هسته در یک نقطه به زمین وصل می‌شود تا بارِ الکتریکی نماند. نقطهٔ دوم، مثلاً پیچی که عایقِ هسته به قاب را سوراخ کرده، حلقه‌ای می‌سازد که شارِ نشتی از آن می‌گذرد. صدها آمپر در آن می‌چرخد و یک کیلووات گرما در فولاد و تماس‌ها گاز می‌سازد. آزمونِ عایقِ هسته به قاب در آزمون‌های جاری نشان می‌دهد که راهِ دومی نیست. این آزمون باید پس از حمل هم تکرار شود.</p>
<div id="exm-ch43-coreearth" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.51 (صدها آمپر در یک پیچ)</strong></span> <strong>پرسش.</strong> با یک و نیم ولت در حلقه و مقاومتِ دو میلی‌اهم، جریان و گرما چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(1.5/0.002 = 750\,\text{A}\)</span> و <span class="math inline">\(1.5 \times 750 = 1.1\,\text{kW}\)</span>.</p>
<p><strong>تفسیر.</strong> این گرما گاز می‌سازد و ممکن است فولاد را در نقطهٔ تماس بسوزاند. آزمونِ عایقِ هسته به قاب در کارخانه و دوباره در محل، پس از حمل، راهِ دوم را پیدا می‌کند. ولتاژ و مقاومت آموزشی‌اند.</p>
</div>
</section>
<section id="sec-ch43-c-pfmea" class="level3" data-number="43.4.21">
<h3 data-number="43.4.21" class="anchored" data-anchor-id="sec-ch43-c-pfmea"><span class="header-section-number">43.4.21</span> رتبه‌بندیِ خرابی‌های فرایند</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb47"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb47-1"><a href="#cb47-1" aria-hidden="true" tabindex="-1"></a>PFMEA <span class="op">=</span> [  <span class="co"># step, failure mode, S, O, D (teaching)</span></span>
<span id="cb47-2"><a href="#cb47-2" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"core cutting"</span>, <span class="st">"burr over limit"</span>, <span class="dv">5</span>, <span class="dv">4</span>, <span class="dv">4</span>),</span>
<span id="cb47-3"><a href="#cb47-3" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"winding"</span>, <span class="st">"height out of tolerance"</span>, <span class="dv">7</span>, <span class="dv">3</span>, <span class="dv">4</span>),</span>
<span id="cb47-4"><a href="#cb47-4" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"winding"</span>, <span class="st">"transposition fault in CTC"</span>, <span class="dv">8</span>, <span class="dv">2</span>, <span class="dv">6</span>),</span>
<span id="cb47-5"><a href="#cb47-5" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"leads"</span>, <span class="st">"poor brazed joint"</span>, <span class="dv">9</span>, <span class="dv">3</span>, <span class="dv">6</span>),</span>
<span id="cb47-6"><a href="#cb47-6" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"tap leads"</span>, <span class="st">"lead on the wrong tapping"</span>, <span class="dv">8</span>, <span class="dv">2</span>, <span class="dv">2</span>),</span>
<span id="cb47-7"><a href="#cb47-7" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"drying"</span>, <span class="st">"end point not reached"</span>, <span class="dv">9</span>, <span class="dv">2</span>, <span class="dv">5</span>),</span>
<span id="cb47-8"><a href="#cb47-8" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"clamping"</span>, <span class="st">"force lost after drying"</span>, <span class="dv">9</span>, <span class="dv">3</span>, <span class="dv">5</span>),</span>
<span id="cb47-9"><a href="#cb47-9" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"oil"</span>, <span class="st">"wet oil filled"</span>, <span class="dv">7</span>, <span class="dv">3</span>, <span class="dv">3</span>),</span>
<span id="cb47-10"><a href="#cb47-10" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>process FMEA of the transformer factory, ranked severity first
  (ch 40); RPN shown only for comparison
  step          failure mode                 S  O  D  SxO  RPN
  leads         poor brazed joint             9  3  6   27  162
  clamping      force lost after drying       9  3  5   27  135
  drying        end point not reached         9  2  5   18   90
  winding       height out of tolerance       7  3  4   21   84
  oil           wet oil filled                7  3  3   21   63
  winding       transposition fault in CTC    8  2  6   16   96
  tap leads     lead on the wrong tapping     8  2  2   16   32
  core cutting  burr over limit               5  4  4   20   80
  first by the ranking: poor brazed joint; by RPN: poor brazed joint
  the failures the final tests cannot see (joints, clamping,
  drying) rank high: their controls are the traveler's holds</code></pre>
<div id="exm-ch43-pfmea" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.52 (آنچه آزمونِ پایانی نمی‌بیند)</strong></span> <strong>پرسش.</strong> خرابی‌های فرایندِ کارخانه را با روشِ فصلِ ۴۰ رتبه‌بندی کنید. کدام‌ها بالا می‌آیند؟</p>
<p><strong>پاسخ.</strong> اتصالِ لحیمِ بد، از دست‌رفتنِ گیره پس از خشک‌کردن و نرسیدن به پایانِ خشک‌کردن. هر سه با شدتِ ۹.</p>
<p><strong>تفسیر.</strong> هر سه خرابی‌هایی‌اند که آزمونِ پایانی مستقیم نمی‌بیند (<a href="#sec-ch43-c-joint" class="quarto-xref"><span>بخش 43.4.15</span></a>، <a href="#exm-ch43-clamp" class="quarto-xref">مثال&nbsp;<span>43.44</span></a>، <a href="#sec-ch43-c-void" class="quarto-xref"><span>بخش 43.4.14</span></a>). پس کنترلشان نقطه‌های توقفِ برگهٔ مسیر است. رتبه‌بندی با شدت آغاز می‌شود، نه با عددِ اولویتِ خطر (<a href="40-manufacturing-quality.html#sec-ch40-b-fmea" class="quarto-xref"><span>بخش 40.4.1</span></a>).</p>
</div>
</section>
<section id="sec-ch43-c-sequence" class="level3" data-number="43.4.22">
<h3 data-number="43.4.22" class="anchored" data-anchor-id="sec-ch43-c-sequence"><span class="header-section-number">43.4.22</span> ترتیبِ آزمون‌ها</h3>
<pre class="text"><code>factory test sequence of T1 (teaching hours; 16 h a day)
  test                              hours   why in this place
  ratio and vector group                3   first: wrong taps spoil the rest
  winding resistance, cold              4   base for losses and the heat run
  no-load loss and current              3   core as built
  load loss and impedance               4   windings as built
  heat run (short-circuit method)      14   before dielectrics, oil sampled
  dissolved gas after heat run          2   within hours of the heat run
  dielectric tests with PD             10   after the heat run
  lightning impulse                     6   insulation of discs and leads
  no-load loss repeated                 2   nothing changed by the dielectrics
  sound                                 4   fans and core
  frequency response, all windings      4   baseline at the end
  functional tests, OLTC, devices       6   accessories
  62 hours, about 4 working days in the bay
  the order is evidence too: a repeated no-load test after the
  dielectrics shows they changed nothing, and the frequency
  response taken last is the state that will travel</code></pre>
<div id="exm-ch43-sequence" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.53 (ترتیب هم شاهد است)</strong></span> <strong>پرسش.</strong> چرا آزمونِ نسبت اول، آزمونِ گرمایی پیش از دی‌الکتریک‌ها و پاسخِ فرکانسی آخر است؟</p>
<p><strong>پاسخ.</strong> نسبتِ اشتباه هر آزمونِ بعدی را بی‌اعتبار می‌کند. گازهای پس از آزمونِ گرمایی باید چند ساعت پس از آن گرفته شوند و دی‌الکتریک‌ها روی واحدی انجام شوند که گرم شده است. پاسخِ فرکانسیِ آخر همان حالتی است که حمل می‌شود. کل حدودِ ۶۲ ساعت، چهار روزِ کاری.</p>
<p><strong>تفسیر.</strong> تکرارِ آزمونِ بی‌باری پس از دی‌الکتریک‌ها نشان می‌دهد آن‌ها چیزی را عوض نکرده‌اند. ترتیبِ آزمون بخشی از برنامهٔ آزمون است که خریدار پیش از آزمون تأیید می‌کند. ترتیب و روشِ دقیق را استانداردها و آزمایشگاه می‌دهند. اینجا فقط منطقِ آن آمده است.</p>
</div>
</section>
<section id="sec-ch43-c-tand" class="level3" data-number="43.4.23">
<h3 data-number="43.4.23" class="anchored" data-anchor-id="sec-ch43-c-tand"><span class="header-section-number">43.4.23</span> ضریبِ تلفاتِ دی‌الکتریک در دمای مرجع</h3>
<pre class="text"><code>insulation loss factor (tan delta) of the windings referred to
  20 C with a teaching factor exp(-0.024 (T - 20))
  reading      at C   at 20 C
  0.0042        32   0.0031
  0.0031        24   0.0028
  two readings that look far apart come close once both are
  referred to 20 C: the factory value and every later site
  value are compared at one temperature - the correction
  curve is the insulation's and the test set maker's</code></pre>
<p><strong>ایده.</strong> <strong>ضریبِ تلفاتِ دی‌الکتریک</strong> (تانژانتِ دلتا) با دما بالا می‌رود. دو خواندنی که دور به نظر می‌رسند، در ۲۰ درجه نزدیک‌اند: <span class="ltr" dir="ltr">0.0031</span> و <span class="ltr" dir="ltr">0.0028</span>. پس مقدارِ کارخانه و هر مقدارِ بعدیِ محل در یک دما مقایسه می‌شوند. منحنیِ تصحیح ویژگیِ عایق و دستگاهِ آزمون است و ضریبِ این درس آموزشی است.</p>
<div id="exm-ch43-tand" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.54 (دو خواندن، یک عایق)</strong></span> <strong>پرسش.</strong> خواندنِ <span class="ltr" dir="ltr">0.0042</span> در ۳۲ درجه در ۲۰ درجه چه می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(0.0042 \times e^{-0.024 \times 12} = 0.0031\)</span>.</p>
<p><strong>تفسیر.</strong> بی‌تصحیح، خواندنِ محل در روزی گرم ۳۵ درصد بدتر از کارخانه به نظر می‌آمد و هشدارِ نادرستی می‌ساخت. با تصحیح، دو مقدار نزدیک‌اند. دمای عایق هنگامِ خواندن همیشه در سابقه می‌آید.</p>
</div>
</section>
<section id="sec-ch43-c-breakdown" class="level3" data-number="43.4.24">
<h3 data-number="43.4.24" class="anchored" data-anchor-id="sec-ch43-c-breakdown"><span class="header-section-number">43.4.24</span> پراکندگیِ ولتاژِ شکستِ روغن</h3>
<pre class="text"><code>oil breakdown voltages of two samples (kV, teaching)
  sample   shots                    mean    CV
  A        62, 71, 58, 69, 74, 65    66.5    9%
  B        48, 76, 39, 70, 81, 55    61.5   27%
  B's mean is close to A's but its shots scatter widely:
  particles or free water make some gaps weak - the mean
  alone would pass it; the scatter is the warning, and the
  oil standard and the laboratory set the method (STD-178)</code></pre>
<div id="exm-ch43-breakdown" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.55 (میانگینِ خوب، پراکندگیِ بد)</strong></span> <strong>پرسش.</strong> میانگین و ضریبِ تغییرِ دو نمونه را مقایسه کنید.</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">A</span>: <span class="ltr" dir="ltr">66.5 kV</span> با ۹ درصد. <span class="ltr" dir="ltr">B</span>: <span class="ltr" dir="ltr">61.5 kV</span> با ۲۷ درصد.</p>
<p><strong>تفسیر.</strong> میانگینِ <span class="ltr" dir="ltr">B</span> نزدیکِ <span class="ltr" dir="ltr">A</span> است، اما برخی شکست‌هایش بسیار پایین‌اند: ذره یا آبِ آزاد برخی فاصله‌ها را ضعیف می‌کند. میانگین به‌تنهایی آن را می‌پذیرفت. پراکندگی هشدار است. همان درسِ میانگین و کمینه در پوششِ پره (<a href="42-wind-turbine-manufacturing.html#exm-ch42-coating" class="quarto-xref">مثال&nbsp;<span>42.75</span></a>). روشِ آزمون را استانداردِ روغن و آزمایشگاه می‌دهند (<span class="ltr" dir="ltr">STD-178</span>).</p>
</div>
</section>
<section id="sec-ch43-c-pd" class="level3" data-number="43.4.25">
<h3 data-number="43.4.25" class="anchored" data-anchor-id="sec-ch43-c-pd"><span class="header-section-number">43.4.25</span> خواندنِ تخلیهٔ جزئی</h3>
<pre class="text"><code>partial discharge: the circuit is calibrated with a known 500 pC (teaching)
  calibration reading 2.5 units -&gt; 200 pC per unit
  test reading 0.6 units -&gt; 120 pC; background 30 pC; limit 100 pC
  signal to background 4.0: the reading is distinguishable and over the limit
  a reading near the background could not be told apart from
  noise; the report states calibration and background, or the
  pC number means nothing</code></pre>
<p><strong>ایده.</strong> عددِ پیکوکولن بی‌واسنجی معنا ندارد. مدار با بارِ معلوم واسنجی می‌شود و خواندنِ آزمون با همان مقیاس به پیکوکولن برمی‌گردد. خواندن باید از <strong>نوفهٔ زمینه</strong> جدا باشد. <span class="ltr" dir="ltr">120 pC</span> چهار برابرِ زمینه است، پس واقعی است و از حد بالاتر. گزارشی که واسنجی و زمینه را نگوید، عددش را نمی‌شود سنجید. روش را استانداردِ عایق (<span class="ltr" dir="ltr">STD-174</span>) و آزمایشگاه می‌دهند.</p>
<div id="exm-ch43-pd" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.56 (پیکوکولن از کجا می‌آید)</strong></span> <strong>پرسش.</strong> با واسنجیِ <span class="ltr" dir="ltr">500 pC</span> که <span class="ltr" dir="ltr">2.5</span> واحد می‌خوانَد، خواندنِ <span class="ltr" dir="ltr">0.6</span> واحد چند پیکوکولن است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(0.6 \times 500/2.5 = 120\,\text{pC}\)</span>، چهار برابرِ زمینهٔ <span class="ltr" dir="ltr">30 pC</span>.</p>
<p><strong>تفسیر.</strong> اگر زمینه <span class="ltr" dir="ltr">90 pC</span> بود، نسبت به ۱٫۳ می‌رسید و خواندن از نوفه جدا نمی‌شد. آن‌گاه نتیجه نه قبول بود نه رد، فقط نامعلوم. پس گزارش واسنجی و زمینه را کنارِ عدد می‌نویسد.</p>
</div>
</section>
<section id="sec-ch43-c-delta" class="level3" data-number="43.4.26">
<h3 data-number="43.4.26" class="anchored" data-anchor-id="sec-ch43-c-delta"><span class="header-section-number">43.4.26</span> مقاومتِ فازِ مثلث از خواندن‌های خط</h3>
<p>در مثلثِ بسته، خواندنِ میانِ دو سر یک فاز است موازی با دو فازِ دیگرِ سری:</p>
<p><span id="eq-ch43-delta"><span class="math display">\[
R_{ab} = \frac{R_a (R_b + R_c)}{R_a + R_b + R_c}
\tag{43.20}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb53"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb53-1"><a href="#cb53-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> delta_phases(r_ab: <span class="bu">float</span>, r_bc: <span class="bu">float</span>, r_ca: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">list</span>[<span class="bu">float</span>]:</span>
<span id="cb53-2"><a href="#cb53-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Phase resistances of a closed delta from its three line readings:</span></span>
<span id="cb53-3"><a href="#cb53-3" aria-hidden="true" tabindex="-1"></a><span class="co">    each reading is one phase in parallel with the other two in series."""</span></span>
<span id="cb53-4"><a href="#cb53-4" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> eqs(r):</span>
<span id="cb53-5"><a href="#cb53-5" aria-hidden="true" tabindex="-1"></a>        a, b, c <span class="op">=</span> r</span>
<span id="cb53-6"><a href="#cb53-6" aria-hidden="true" tabindex="-1"></a>        s <span class="op">=</span> a <span class="op">+</span> b <span class="op">+</span> c</span>
<span id="cb53-7"><a href="#cb53-7" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> [a <span class="op">*</span> (b <span class="op">+</span> c) <span class="op">/</span> s <span class="op">-</span> r_ab, b <span class="op">*</span> (c <span class="op">+</span> a) <span class="op">/</span> s <span class="op">-</span> r_bc,</span>
<span id="cb53-8"><a href="#cb53-8" aria-hidden="true" tabindex="-1"></a>                c <span class="op">*</span> (a <span class="op">+</span> b) <span class="op">/</span> s <span class="op">-</span> r_ca]</span>
<span id="cb53-9"><a href="#cb53-9" aria-hidden="true" tabindex="-1"></a>    guess <span class="op">=</span> [<span class="fl">1.5</span> <span class="op">*</span> r_ab, <span class="fl">1.5</span> <span class="op">*</span> r_bc, <span class="fl">1.5</span> <span class="op">*</span> r_ca]</span>
<span id="cb53-10"><a href="#cb53-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> [<span class="bu">float</span>(x) <span class="cf">for</span> x <span class="kw">in</span> fsolve(eqs, guess)]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>LV delta read line to line, one phase 2% high (teaching)
  line readings ohm: 0.04681, 0.04635, 0.04635
  spread of the line readings 0.99%
  phases solved back: 0.07069, 0.06930, 0.06930
  the phase fault shows at 50% of its size in the
  line readings: a delta shares each reading among all three
  phases - the comparison is made on solved phase values</code></pre>
<div id="exm-ch43-delta" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.57 (نیمی از عیب در خواندن)</strong></span> <strong>پرسش.</strong> اگر یک فازِ مثلث ۲ درصد مقاومتِ بیشتری داشته باشد، پراکندگیِ خواندن‌های خط چقدر است؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">0.99 %</span>، نیمی از عیب. حلِ معکوس فازِ بد را با <span class="ltr" dir="ltr">0.07069 Ω</span> در برابرِ <span class="ltr" dir="ltr">0.06930</span> پیدا می‌کند.</p>
<p><strong>تفسیر.</strong> مثلث هر خواندن را میانِ هر سه فاز پخش می‌کند. پس مقایسه روی مقاومت‌های فازِ حل‌شده انجام می‌شود، نه روی خواندن‌های خط. برای مثلثِ متقارن <span class="math inline">\(R_\text{phase} = 1.5\,R_\text{line}\)</span> است.</p>
</div>
</section>
<section id="sec-ch43-c-bracing" class="level3" data-number="43.4.27">
<h3 data-number="43.4.27" class="anchored" data-anchor-id="sec-ch43-c-bracing"><span class="header-section-number">43.4.27</span> نیروهای مهارِ حمل</h3>
<pre class="text"><code>active part of 44.2 t in its tank on the road and the ship
  design accelerations (teaching): along 3 g, across 1 g, vertical 2 g
  direction   force on the bracing MN
  along                       1.30
  across                      0.43
  vertical                    0.87
  the bracing inside the tank holds the active part against
  these; an impact over the recorder's limit means the
  bracing may have moved - the recorder and the frequency
  response at site are how that is known (lesson E)</code></pre>
<p><strong>ایده.</strong> مهارِ درونِ مخزن بخشِ فعالِ <span class="ltr" dir="ltr">44 t</span>ی را در برابرِ <span class="ltr" dir="ltr">1.3 MN</span> در راستای حرکت نگه می‌دارد. ضربه‌ای بیش از حدِ ضربه‌نگار یعنی ممکن است مهار جابه‌جا شده باشد. ضربه‌نگار و پاسخِ فرکانسیِ محل دو راهِ دانستنِ آن‌اند (<a href="#sec-ch43-e-baselines" class="quarto-xref"><span>بخش 43.6.4</span></a>). شتاب‌های طراحیِ مهار را سازنده و حمل‌کننده می‌دهند و این عددها آموزشی‌اند.</p>
<div id="exm-ch43-bracing" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.58 (سه برابرِ وزن)</strong></span> <strong>پرسش.</strong> بخشِ فعالِ <span class="ltr" dir="ltr">44.2 t</span> در شتابِ ۳ برابرِ گرانش چه نیرویی به مهار می‌دهد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(44\,200 \times 9.81 \times 3 = 1.30\,\text{MN}\)</span>.</p>
<p><strong>تفسیر.</strong> مهار برای این نیرو طراحی می‌شود. ضربه‌نگار نشان می‌دهد که آیا شتابِ واقعی از آن گذشت یا نه. بی‌ضربه‌نگار، فرضِ امنِ بعدی این است که شاید گذشت.</p>
</div>
</section>
<section id="sec-ch43-c-noload" class="level3" data-number="43.4.28">
<h3 data-number="43.4.28" class="anchored" data-anchor-id="sec-ch43-c-noload"><span class="header-section-number">43.4.28</span> تلفِ بی‌باری در سه ولتاژ</h3>
<p>اگر تلفِ بی‌باری با توانِ <span class="math inline">\(n\)</span> از ولتاژ تغییر کند، <span class="math inline">\(n\)</span> از دو خواندن به دست می‌آید:</p>
<p><span id="eq-ch43-noload"><span class="math display">\[
n = \frac{\ln(P_2/P_1)}{\ln(U_2/U_1)}
\tag{43.21}\]</span></span></p>
<pre class="text"><code>no-load test of T1 at 90, 100 and 110 % voltage (report values)
  voltage pu   P0 kW   I0 %
        0.90    33.8   0.07
        1.00    42.2   0.10
        1.10    54.1   0.31
  loss grows as U^2.1 below rated and U^2.6 above it;
  the no-load current triples from 100 to 110 %
  a core near its knee: at 110 % (1.87 T, lesson A) the steel
  starts to saturate - the curve confirms what the flux sum
  predicted and is the evidence behind the over-excitation
  limit the protection holds (ch 25)</code></pre>
<div id="fig-ch43-noload" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch43-noload-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch43-noload.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch43-noload-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;43.10: جریانِ بی‌باریِ <span class="ltr" dir="ltr">T1</span> در ۹۰، ۱۰۰ و ۱۱۰ درصدِ ولتاژ. بالای ولتاژِ نامی جریان سه برابر می‌شود.
</figcaption>
</figure>
</div>
<div id="exm-ch43-noload" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.59 (زانوی هسته در گزارش)</strong></span> <strong>پرسش.</strong> نمای <span class="math inline">\(n\)</span> زیر و بالای ولتاژِ نامی چقدر است؟ جریانِ بی‌باری چه می‌گوید؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(\ln(42.2/33.8)/\ln(1/0.9) = 2.1\)</span> و <span class="math inline">\(\ln(54.1/42.2)/\ln 1.1 = 2.6\)</span>. جریانِ بی‌باری از <span class="ltr" dir="ltr">0.10</span> به <span class="ltr" dir="ltr">0.31 %</span> می‌رسد.</p>
<p><strong>تفسیر.</strong> نمای رو به افزایش و جریانِ سه‌برابر یعنی هسته در ۱۱۰ درصد به زانویش نزدیک است: همان <span class="ltr" dir="ltr">1.87 T</span>ِ <a href="#sec-ch43-a-tapflux" class="quarto-xref"><span>بخش 43.2.9</span></a>. منحنی پیش‌بینیِ حسابِ شار را تأیید می‌کند و شاهدی است برای حدِ اضافه‌تحریکی که حفاظت نگه می‌دارد.</p>
</div>
</section>
<section id="sec-ch43-c-loadloss" class="level3" data-number="43.4.29">
<h3 data-number="43.4.29" class="anchored" data-anchor-id="sec-ch43-c-loadloss"><span class="header-section-number">43.4.29</span> تلفِ بار در دو جریان</h3>
<pre class="text"><code>load loss of T1 at half and full current (at 75 C, report values)
  half current 72.1 kW; full current 298.0 kW: ratio 4.13
  pure I^2 losses would give exactly 4.00; the small excess
  is stray loss in steel parts, which grows faster than I^2
  where the leakage field saturates them locally - a ratio well
  above 4 would point at a tank or clamp hot spot to look for
  in the heat run's thermography</code></pre>
<p><strong>ایده.</strong> تلفِ اهمیِ خالص با مربعِ جریان می‌رود و نسبتِ تمام به نیم باید دقیقاً ۴ باشد. <span class="ltr" dir="ltr">4.13</span> یعنی بخشی کوچک از تلف تندتر از مربعِ جریان بالا می‌رود: تلفِ پراکنده در قطعه‌های فولادی که میدانِ نشتی آن‌ها را جای‌جای اشباع می‌کند. نسبتی بسیار بالاتر از ۴ به نقطهٔ داغی در مخزن یا گیره‌ها اشاره می‌کرد که گرمانگاریِ آزمونِ گرمایی باید پیدایش کند (<a href="#sec-ch43-b-shunts" class="quarto-xref"><span>بخش 43.3.12</span></a>).</p>
<div id="exm-ch43-loadloss" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.60 (سه درصد بیش از مربع)</strong></span> <strong>پرسش.</strong> اگر تلفِ بار در نیم‌جریان <span class="ltr" dir="ltr">72.1 kW</span> باشد، بخشِ اضافه بر مربعِ جریان در جریانِ کامل چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(4 \times 72.1 = 288.4\)</span> در برابرِ <span class="ltr" dir="ltr">298 kW</span>، یعنی حدودِ <span class="ltr" dir="ltr">9.6 kW</span> یا سه درصد.</p>
<p><strong>تفسیر.</strong> این سه درصد با شانت‌های مخزن (<a href="#sec-ch43-b-shunts" class="quarto-xref"><span>بخش 43.3.12</span></a>) و طراحیِ گیره‌ها کم می‌شود. اگر بیست درصد بود، نشانهٔ قطعه‌ای بود که میدانِ نشتی آن را داغ می‌کند.</p>
</div>
</section>
<section id="sec-ch43-c-remanence" class="level3" data-number="43.4.30">
<h3 data-number="43.4.30" class="anchored" data-anchor-id="sec-ch43-c-remanence"><span class="header-section-number">43.4.30</span> پسماندِ شار پس از آزمون‌های جریانِ مستقیم</h3>
<pre class="text"><code>remanent flux left by the DC resistance tests, and the inrush
  peak it adds on energising (ch 25 estimate)
  core state                       residual   inrush peak A   x rated
  after the DC tests                    0.8 Bn            2086       7.6
  demagnetised                          0.1 Bn            1177       4.3
  the DC current of the resistance test magnetises the core and
  leaves it there; demagnetising after the DC tests (at the
  factory and again at site) is a record on the checklist -
  the inrush and the differential's blocking (ch 26) thank it</code></pre>
<div id="exm-ch43-remanence" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.61 (مغناطیس‌زدایی، یک سطر در فهرست)</strong></span> <strong>پرسش.</strong> با شارِ پسماندِ <span class="ltr" dir="ltr">0.8</span> و <span class="ltr" dir="ltr">0.1</span> برابرِ شارِ نامی، اوجِ جریانِ هجومی در بدترین لحظه چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">2,086 A</span> یعنی ۷٫۶ برابرِ نامی، و <span class="ltr" dir="ltr">1,177 A</span> یعنی ۴٫۳ برابر.</p>
<p><strong>تفسیر.</strong> جریانِ مستقیمِ آزمونِ مقاومت هسته را مغناطیس می‌کند و آن را همان‌جا می‌گذارد. مغناطیس‌زدایی پس از آزمون‌های جریانِ مستقیم، در کارخانه و دوباره در محل، هجومِ نخستین برق‌دارکردن را تقریباً نصف می‌کند (<a href="25-transformers-substations.html#exm-ch25-inrush" class="quarto-xref">مثال&nbsp;<span>25.8</span></a>). این یک سطرِ ساده در فهرستِ پیش از برق‌دارکردن است.</p>
</div>
</section>
<section id="sec-ch43-c-hotspot" class="level3" data-number="43.4.31">
<h3 data-number="43.4.31" class="anchored" data-anchor-id="sec-ch43-c-hotspot"><span class="header-section-number">43.4.31</span> ضریبِ نقطهٔ داغ از حسگرهای فیبرنوری</h3>
<p>راهنمای بارگذاری نقطهٔ داغ را از روغنِ بالایی و شیبِ سیم‌پیچ با <strong>ضریبِ نقطهٔ داغ</strong> <span class="math inline">\(H\)</span> می‌سازد. حسگرهای فیبرنوری در سیم‌پیچ آن را اندازه می‌گیرند:</p>
<p><span id="eq-ch43-hotspot"><span class="math display">\[
\theta_\text{h} = \theta_\text{top} + H\, g \quad\Rightarrow\quad H = \frac{\theta_\text{h} - \theta_\text{top}}{g}
\tag{43.22}\]</span></span></p>
<pre class="text"><code>fibre-optic sensors in the HV winding during the heat run
  readings C: 98.0, 103.5, 101.2, 96.4
  top oil 78 C; winding gradient 20.5 K (lesson C)
  hot-spot factor H = (103.5 - 78) / 20.5 = 1.24
  the loading guide's hot spot is top oil + H x gradient; a
  measured H replaces the assumed one (ch 25) in every later
  thermal calculation - the sensors' positions come from the
  maker's thermal design, where the hottest disc is expected</code></pre>
<div id="exm-ch43-hotspot" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.62 (ضریبی اندازه‌گیری‌شده به‌جای فرض)</strong></span> <strong>پرسش.</strong> با روغنِ بالاییِ <span class="ltr" dir="ltr">78 °C</span>، شیبِ <span class="ltr" dir="ltr">20.5 K</span> و داغ‌ترین حسگرِ <span class="ltr" dir="ltr">103.5 °C</span>، ضریبِ نقطهٔ داغ چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(H = (103.5 - 78)/20.5 = 1.24\)</span>.</p>
<p><strong>تفسیر.</strong> مدلِ گرماییِ فصلِ ۲۵ ضریبی فرضی داشت (<a href="25-transformers-substations.html#exm-ch25-hfactor" class="quarto-xref">مثال&nbsp;<span>25.23</span></a>). از این پس، هر محاسبهٔ بارگذاریِ <span class="ltr" dir="ltr">T1</span> با <span class="ltr" dir="ltr">1.24</span>ِ اندازه‌گیری‌شده انجام می‌شود. جای حسگرها از طراحیِ گرماییِ سازنده می‌آید: جایی که داغ‌ترین دیسک انتظار می‌رود. حسگری که آنجا نباشد، نقطهٔ داغ را کم نشان می‌دهد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol start="21" type="1">
<li>در <a href="#tbl-ch43-route" class="quarto-xref">جدول&nbsp;<span>43.4</span></a>، کدام سابقه عیبی را می‌گیرد که آزمونِ پایانی نمی‌بیند؟</li>
<li>در <a href="#tbl-ch43-failures" class="quarto-xref">جدول&nbsp;<span>43.5</span></a>، جابه‌جاییِ سیم‌پیچ را کدام آزمون‌ها می‌بینند؟</li>
<li><a href="#eq-ch43-i0" class="quarto-xref">معادلهٔ&nbsp;<span>43.14</span></a> را توضیح دهید. چرا فاصلهٔ اتصال‌ها از طولِ فولاد مهم‌تر است؟</li>
<li><a href="#eq-ch43-water" class="quarto-xref">معادلهٔ&nbsp;<span>43.15</span></a> را توضیح دهید. چرا روغنِ سرد به اشباع نزدیک‌تر است؟</li>
<li>در <a href="#tbl-ch43-tests" class="quarto-xref">جدول&nbsp;<span>43.6</span></a>، فرقِ «آنچه نشان می‌دهد» و «خواندنِ نتیجه» چیست؟</li>
<li>چرا خطای نسبت با طرح مقایسه می‌شود، نه فقط با رواداری؟</li>
<li><a href="#eq-ch43-waveform" class="quarto-xref">معادلهٔ&nbsp;<span>43.16</span></a> را توضیح دهید. چرا تصحیح پول است؟</li>
<li><a href="#eq-ch43-cooling" class="quarto-xref">معادلهٔ&nbsp;<span>43.17</span></a> را توضیح دهید. چرا نخستین خواندن دما را کم نشان می‌دهد؟</li>
<li><a href="#eq-ch43-sound" class="quarto-xref">معادلهٔ&nbsp;<span>43.18</span></a> را توضیح دهید. چرا فاصلهٔ اندازه‌گیری باید ثابت باشد؟</li>
<li>چرا استیلن پس از آزمونِ گرمایی پرسش است و هیدروژن نه؟</li>
<li>چرا نبودِ ضربه‌نگار و نبودِ خط‌مبنای پاسخِ فرکانسی با هم یک خطر می‌سازند؟</li>
<li>چرا پلیسه ضریبِ انباشت را کم و شار را زیاد می‌کند؟</li>
<li>چرا گیره پس از خشک‌کردن وارسی می‌شود؟</li>
<li><a href="#eq-ch43-void" class="quarto-xref">معادلهٔ&nbsp;<span>43.19</span></a> را توضیح دهید. چرا حفره تخلیهٔ جزئی می‌کند؟</li>
<li>چرا اتصالِ بد در آزمونِ مقاومت پنهان می‌ماند؟</li>
<li>چرا خواندنِ مقاومت باید پایدار شده باشد؟</li>
<li>باندِ محافظ در آزمونِ نسبت چیست؟</li>
<li>چرا آزمونِ تلفِ بار بیشتر توانِ واکنشی می‌خواهد؟</li>
<li>کدام فعالیت در برنامهٔ کارخانه بحرانی است و چرا؟</li>
<li>چرا زمینِ دومِ هسته گاز می‌سازد؟</li>
<li>کدام خرابی‌های فرایند بالای رتبه‌بندی‌اند و چرا آزمونِ پایانی آن‌ها را نمی‌بیند؟</li>
<li>چرا آزمونِ بی‌باری پس از دی‌الکتریک‌ها تکرار می‌شود؟</li>
<li>چرا ضریبِ تلفاتِ دی‌الکتریک در یک دما مقایسه می‌شود؟</li>
<li>چرا پراکندگیِ ولتاژِ شکست هشدار است؟</li>
<li>واسنجیِ تخلیهٔ جزئی چه می‌کند؟</li>
<li><a href="#eq-ch43-delta" class="quarto-xref">معادلهٔ&nbsp;<span>43.20</span></a> را توضیح دهید. چرا عیبِ فاز در خواندنِ خط کوچک‌تر دیده می‌شود؟</li>
<li>مهارِ درونِ مخزن در برابرِ چه نیروهایی طراحی می‌شود؟</li>
<li><a href="#eq-ch43-noload" class="quarto-xref">معادلهٔ&nbsp;<span>43.21</span></a> را توضیح دهید. نمای رو به افزایش چه می‌گوید؟</li>
<li>چرا نسبتِ تلفِ بارِ تمام به نیم دقیقاً ۴ نیست؟</li>
<li>چرا آزمونِ مقاومت هسته را مغناطیس می‌کند و چه باید کرد؟</li>
<li><a href="#eq-ch43-hotspot" class="quarto-xref">معادلهٔ&nbsp;<span>43.22</span></a> را توضیح دهید. جای حسگرها از کجا می‌آید؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch43-d" class="level2" data-number="43.5">
<h2 data-number="43.5" class="anchored" data-anchor-id="sec-ch43-d"><span class="header-section-number">43.5</span> ت. آزمایشگاهِ مشخصه و پرونده</h2>
<p>این آزمایشگاه پروندهٔ کارخانهٔ واحدِ <span class="ltr" dir="ltr">T1</span> را از الزام تا شاهد دنبال می‌کند. پنج گام دارد: ردیابیِ الزام به بندِ خرید و آزمون، وارسیِ برگهٔ مسیر، بازبینیِ گزارشِ آزمون با تصحیح‌ها و رواداری‌ها، فهرستِ تصمیم‌های باز با مالکشان، و ماشین‌حسابِ تلف و دما. کارخانه و همهٔ سندها ساختگی‌اند (<span class="ltr" dir="ltr">A-460</span> تا <span class="ltr" dir="ltr">A-464</span>).</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch43.lab_d</code></pre>
<section id="sec-ch43-d-trace" class="level3" data-number="43.5.1">
<h3 data-number="43.5.1" class="anchored" data-anchor-id="sec-ch43-d-trace"><span class="header-section-number">43.5.1</span> گامِ ۱: از الزام تا بند و آزمون</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb61"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb61-1"><a href="#cb61-1" aria-hidden="true" tabindex="-1"></a>REQS <span class="op">=</span> [   <span class="co"># requirement, purchase clause, test or evidence, status at FAT</span></span>
<span id="cb61-2"><a href="#cb61-2" aria-hidden="true" tabindex="-1"></a>    (<span class="st">'63 MVA ONAF, 50 MVA ONAN'</span>, <span class="st">'C-2.1 rating'</span>,</span>
<span id="cb61-3"><a href="#cb61-3" aria-hidden="true" tabindex="-1"></a>     <span class="st">'temperature-rise test'</span>, <span class="st">'done'</span>),</span>
<span id="cb61-4"><a href="#cb61-4" aria-hidden="true" tabindex="-1"></a>    (<span class="st">'132/33 kV YNd11'</span>, <span class="st">'C-2.2 ratio, vector'</span>,</span>
<span id="cb61-5"><a href="#cb61-5" aria-hidden="true" tabindex="-1"></a>     <span class="st">'ratio and vector test'</span>, <span class="st">'done'</span>),</span>
<span id="cb61-6"><a href="#cb61-6" aria-hidden="true" tabindex="-1"></a>    (<span class="st">'uk 12 % +-7.5 %'</span>, <span class="st">'C-2.3 impedance'</span>,</span>
<span id="cb61-7"><a href="#cb61-7" aria-hidden="true" tabindex="-1"></a>     <span class="st">'load-loss and impedance test'</span>, <span class="st">'done'</span>),</span>
<span id="cb61-8"><a href="#cb61-8" aria-hidden="true" tabindex="-1"></a>    (<span class="st">'OLTC +-10 </span><span class="sc">% i</span><span class="st">n 17 positions'</span>, <span class="st">'C-2.4 taps'</span>,</span>
<span id="cb61-9"><a href="#cb61-9" aria-hidden="true" tabindex="-1"></a>     <span class="st">'ratio at every tap; OLTC tests'</span>, <span class="st">'done'</span>),</span>
<span id="cb61-10"><a href="#cb61-10" aria-hidden="true" tabindex="-1"></a>    (<span class="st">'P0 42, Pk 290 kW, A/B deductions'</span>, <span class="st">'C-4.1 losses'</span>,</span>
<span id="cb61-11"><a href="#cb61-11" aria-hidden="true" tabindex="-1"></a>     <span class="st">'loss tests, corrected'</span>, <span class="st">'done'</span>),</span>
<span id="cb61-12"><a href="#cb61-12" aria-hidden="true" tabindex="-1"></a>    (<span class="st">'top oil 60 K, winding 65 K'</span>, <span class="st">'C-2.5 temperature'</span>,</span>
<span id="cb61-13"><a href="#cb61-13" aria-hidden="true" tabindex="-1"></a>     <span class="st">'heat run, cooling curve'</span>, <span class="st">'done'</span>),</span>
<span id="cb61-14"><a href="#cb61-14" aria-hidden="true" tabindex="-1"></a>    (<span class="st">'dielectric to the insulation levels'</span>, <span class="st">'C-3.1 insulation'</span>,</span>
<span id="cb61-15"><a href="#cb61-15" aria-hidden="true" tabindex="-1"></a>     <span class="st">'dielectric tests, PD'</span>, <span class="st">'done'</span>),</span>
<span id="cb61-16"><a href="#cb61-16" aria-hidden="true" tabindex="-1"></a>    (<span class="st">'short-circuit withstand'</span>, <span class="st">'C-3.4 short circuit'</span>,</span>
<span id="cb61-17"><a href="#cb61-17" aria-hidden="true" tabindex="-1"></a>     <span class="st">'test or design review'</span>, <span class="st">'open'</span>),</span>
<span id="cb61-18"><a href="#cb61-18" aria-hidden="true" tabindex="-1"></a>    (<span class="st">'LWA 88 dB(A)'</span>, <span class="st">'C-2.7 sound'</span>,</span>
<span id="cb61-19"><a href="#cb61-19" aria-hidden="true" tabindex="-1"></a>     <span class="st">'sound test'</span>, <span class="st">'done'</span>),</span>
<span id="cb61-20"><a href="#cb61-20" aria-hidden="true" tabindex="-1"></a>    (<span class="st">'frequency-response baseline'</span>, <span class="st">'C-5.2 records'</span>,</span>
<span id="cb61-21"><a href="#cb61-21" aria-hidden="true" tabindex="-1"></a>     <span class="st">'FRA files'</span>, <span class="st">'partial'</span>),</span>
<span id="cb61-22"><a href="#cb61-22" aria-hidden="true" tabindex="-1"></a>    (<span class="st">'dissolved gas before/after heat run'</span>, <span class="st">'C-5.3 records'</span>,</span>
<span id="cb61-23"><a href="#cb61-23" aria-hidden="true" tabindex="-1"></a>     <span class="st">'DGA report'</span>, <span class="st">'done'</span>),</span>
<span id="cb61-24"><a href="#cb61-24" aria-hidden="true" tabindex="-1"></a>    (<span class="st">'72 t shipped, impact recorder'</span>, <span class="st">'C-6.1 shipping'</span>,</span>
<span id="cb61-25"><a href="#cb61-25" aria-hidden="true" tabindex="-1"></a>     <span class="st">'weighing, recorder'</span>, <span class="st">'open'</span>),</span>
<span id="cb61-26"><a href="#cb61-26" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>requirement -&gt; purchase clause -&gt; test -&gt; evidence at FAT
  requirement                         clause                status
  63 MVA ONAF, 50 MVA ONAN            C-2.1 rating          done
  132/33 kV YNd11                     C-2.2 ratio, vector   done
  uk 12 % +-7.5 %                     C-2.3 impedance       done
  OLTC +-10 % in 17 positions         C-2.4 taps            done
  P0 42, Pk 290 kW, A/B deductions    C-4.1 losses          done
  top oil 60 K, winding 65 K          C-2.5 temperature     done
  dielectric to the insulation levels C-3.1 insulation      done
  short-circuit withstand             C-3.4 short circuit   open
  LWA 88 dB(A)                        C-2.7 sound           done
  frequency-response baseline         C-5.2 records         partial
  dissolved gas before/after heat run C-5.3 records         done
  72 t shipped, impact recorder       C-6.1 shipping        open
  9 done, 1 partial, 2 open of 12
  each row names the test that proves it; a requirement
  without a test row is a wish, and an 'open' row is a
  decision someone must still make before acceptance</code></pre>
<div id="exm-ch43-trace" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.63 (سطرهای باز)</strong></span> <strong>پرسش.</strong> کدام الزام‌ها در پذیرشِ کارخانه هنوز شاهد ندارند؟</p>
<p><strong>پاسخ.</strong> دو سطرِ باز: تحملِ اتصالِ کوتاه و حمل با ضربه‌نگار. یک سطرِ ناقص: خط‌مبنای پاسخِ فرکانسی.</p>
<p><strong>تفسیر.</strong> هر سطر آزمونی را نام می‌برد که آن را ثابت می‌کند. الزامی بی‌سطرِ آزمون فقط آرزوست. سطرِ «باز» تصمیمی است که کسی باید پیش از پذیرش بگیرد. تحملِ اتصالِ کوتاه را با آزمون یا بازبینیِ طراحی می‌شود نشان داد (<span class="ltr" dir="ltr">STD-175</span>). کدام، تصمیمِ مهندسِ مالک است (<span class="ltr" dir="ltr">U-124</span>). ماتریسِ ردیابیِ فصلِ ۳۸ همین شکل را داشت (<a href="38-detailed-design-documents.html" class="quarto-xref"><span>فصل 38</span></a>).</p>
</div>
</section>
<section id="sec-ch43-d-traveler" class="level3" data-number="43.5.2">
<h3 data-number="43.5.2" class="anchored" data-anchor-id="sec-ch43-d-traveler"><span class="header-section-number">43.5.2</span> گامِ ۲: وارسیِ برگهٔ مسیر</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb63"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb63-1"><a href="#cb63-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> audit(traveler) <span class="op">-&gt;</span> <span class="bu">list</span>[<span class="bu">tuple</span>[<span class="bu">str</span>, <span class="bu">str</span>]]:</span>
<span id="cb63-2"><a href="#cb63-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Stages whose record is missing, partial or carries a note."""</span></span>
<span id="cb63-3"><a href="#cb63-3" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> []</span>
<span id="cb63-4"><a href="#cb63-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> stage, want, found, note <span class="kw">in</span> traveler:</span>
<span id="cb63-5"><a href="#cb63-5" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> found <span class="kw">in</span> (<span class="st">"not found"</span>, <span class="st">""</span>) <span class="kw">or</span> note:</span>
<span id="cb63-6"><a href="#cb63-6" aria-hidden="true" tabindex="-1"></a>            out.append((stage, note <span class="kw">or</span> <span class="ss">f"</span><span class="sc">{</span>want<span class="sc">}</span><span class="ss">: </span><span class="sc">{</span>found<span class="sc">}</span><span class="ss">"</span>))</span>
<span id="cb63-7"><a href="#cb63-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>traveler of T1: 13 stages, 5 with a gap
  stage                gap
  core cutting         batch 8 missing
  HV winding           11 mm shorter than LV
  drying               end point not shown
  oil                  over the 10 ppm limit
  preservation         recorder missing
  the windings' heights differ by 11 mm: their magnetic
  centres by 5.5 mm, which turns a short circuit into an
  axial force the clamps must carry - the designer confirms
  it is inside the design allowance; the wet oil, the
  missing drying end point and the missing impact recorder
  are NCRs before shipment, not after</code></pre>
<div id="exm-ch43-traveler" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.64 (پنج شکاف، چهار عدم‌انطباق)</strong></span> <strong>پرسش.</strong> برگهٔ مسیرِ <span class="ltr" dir="ltr">T1</span> کجا شکاف دارد؟ کدام‌ها پیش از حمل بسته می‌شوند؟</p>
<p><strong>پاسخ.</strong> پنج شکاف: اندازهٔ پلیسهٔ دستهٔ ۸، اختلافِ ارتفاعِ ۱۱ میلی‌متریِ سیم‌پیچ‌ها، پایانِ خشک‌کردن، آبِ روغن و ضربه‌نگار.</p>
<p><strong>تفسیر.</strong> اختلافِ ارتفاع مراکزِ مغناطیسیِ دو سیم‌پیچ را <span class="ltr" dir="ltr">5.5 mm</span> جابه‌جا می‌کند و در اتصالِ کوتاه نیروی محوری می‌سازد. طراح باید تأیید کند که در حاشیهٔ طراحی است. چهار شکافِ دیگر عدم‌انطباق‌اند و پیش از حمل بسته می‌شوند: پس از حمل، روغنِ مرطوب در مخزن و ضربهٔ ثبت‌نشده دیگر قابلِ بازسازی نیستند. پیگیریِ عدم‌انطباق همان فصلِ ۴۰ است (<a href="40-manufacturing-quality.html" class="quarto-xref"><span>فصل 40</span></a>).</p>
</div>
</section>
<section id="sec-ch43-d-review" class="level3" data-number="43.5.3">
<h3 data-number="43.5.3" class="anchored" data-anchor-id="sec-ch43-d-review"><span class="header-section-number">43.5.3</span> گامِ ۳: بازبینیِ گزارشِ آزمون</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb65"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb65-1"><a href="#cb65-1" aria-hidden="true" tabindex="-1"></a>TESTS <span class="op">=</span> <span class="bu">dict</span>(   <span class="co"># measured values of unit T1 (A-462)</span></span>
<span id="cb65-2"><a href="#cb65-2" aria-hidden="true" tabindex="-1"></a>    ratio_err_pct<span class="op">=</span>{<span class="op">-</span><span class="fl">10.0</span>: <span class="op">-</span><span class="fl">0.39</span>, <span class="op">-</span><span class="fl">5.0</span>: <span class="op">-</span><span class="fl">0.17</span>, <span class="fl">0.0</span>: <span class="fl">0.04</span>, <span class="fl">5.0</span>: <span class="fl">0.22</span>,</span>
<span id="cb65-3"><a href="#cb65-3" aria-hidden="true" tabindex="-1"></a>                   <span class="fl">8.75</span>: <span class="fl">0.62</span>, <span class="fl">10.0</span>: <span class="fl">0.39</span>},</span>
<span id="cb65-4"><a href="#cb65-4" aria-hidden="true" tabindex="-1"></a>    r_hv_ohm<span class="op">=</span><span class="fl">0.5293</span>, r_lv_ohm<span class="op">=</span><span class="fl">0.0693</span>, r_temp_c<span class="op">=</span><span class="fl">22.0</span>,    <span class="co"># per phase, cold</span></span>
<span id="cb65-5"><a href="#cb65-5" aria-hidden="true" tabindex="-1"></a>    p0_meas_kw<span class="op">=</span><span class="fl">43.5</span>, u_rms_over_mean<span class="op">=</span><span class="fl">1.03</span>,   <span class="co"># mean-value meter at rated</span></span>
<span id="cb65-6"><a href="#cb65-6" aria-hidden="true" tabindex="-1"></a>    pk_meas_kw<span class="op">=</span><span class="fl">268.0</span>, pk_temp_c<span class="op">=</span><span class="fl">25.0</span>, uk_pct<span class="op">=</span><span class="fl">12.6</span>,</span>
<span id="cb65-7"><a href="#cb65-7" aria-hidden="true" tabindex="-1"></a>    top_oil_rise<span class="op">=</span><span class="fl">57.0</span>, oil_avg_rise<span class="op">=</span><span class="fl">46.0</span>, ambient_c<span class="op">=</span><span class="fl">21.0</span>,</span>
<span id="cb65-8"><a href="#cb65-8" aria-hidden="true" tabindex="-1"></a>    cool_t_min<span class="op">=</span>[<span class="fl">2.0</span>, <span class="fl">4.0</span>, <span class="fl">6.0</span>, <span class="fl">8.0</span>, <span class="fl">10.0</span>, <span class="fl">12.0</span>, <span class="fl">15.0</span>, <span class="fl">20.0</span>],</span>
<span id="cb65-9"><a href="#cb65-9" aria-hidden="true" tabindex="-1"></a>    cool_r_hv<span class="op">=</span>[<span class="fl">0.6549</span>, <span class="fl">0.6475</span>, <span class="fl">0.6418</span>, <span class="fl">0.6377</span>,</span>
<span id="cb65-10"><a href="#cb65-10" aria-hidden="true" tabindex="-1"></a>               <span class="fl">0.6340</span>, <span class="fl">0.6311</span>, <span class="fl">0.6286</span>, <span class="fl">0.6254</span>],</span>
<span id="cb65-11"><a href="#cb65-11" aria-hidden="true" tabindex="-1"></a>    report_rise<span class="op">=</span><span class="fl">62.0</span>,                        <span class="co"># from the 2-minute reading</span></span>
<span id="cb65-12"><a href="#cb65-12" aria-hidden="true" tabindex="-1"></a>    lpa_db<span class="op">=</span><span class="fl">68.0</span>, contour_m<span class="op">=</span><span class="fl">24.0</span>, height_m<span class="op">=</span><span class="fl">3.5</span>,</span>
<span id="cb65-13"><a href="#cb65-13" aria-hidden="true" tabindex="-1"></a>    pd_pc<span class="op">=</span><span class="fl">120.0</span>, pd_limit_pc<span class="op">=</span><span class="fl">100.0</span>,</span>
<span id="cb65-14"><a href="#cb65-14" aria-hidden="true" tabindex="-1"></a>)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>test report TR-T1 reviewed (corrected values; contract teaching
  tolerances)
  quantity               guarantee   measured   verdict
  no-load loss kW             42.0       42.2   pass
  load loss kW, 75 C         290.0      298.0   pass
  total loss kW              332.0      340.2   pass
  impedance %                 12.0       12.6   pass
  ratio error %, worst         0.5        0.6   FAIL
  top-oil rise K              60.0       57.0   pass
  winding rise K              65.0       66.5   FAIL
  sound power dB(A)           88.0       87.2   pass
  partial discharge pC       100.0      120.0   FAIL
  deductions for losses above guarantee:
    0.2 kW x 6.84 + 8.0 kW x 0.88 = 8.4 k u
  3 failures; acetylene +0.8 ppm after the heat run; FRA files
  for the LV winding missing; short-circuit proof still open
  the report said 'all pass': it used the uncorrected 2-minute
  reading and left the failed tap and the PD level unremarked</code></pre>
<div id="exm-ch43-review" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.65 («همه قبول» که سه رد بود)</strong></span> <strong>پرسش.</strong> گزارشِ <span class="ltr" dir="ltr">TR-T1</span> را با مقدارهای تصحیح‌شده و رواداری‌های قراردادی بازبینی کنید. کسرِ تلف چقدر است؟</p>
<p><strong>پاسخ.</strong> سه رد: خطای نسبت در یک تپ، افزایشِ دمای سیم‌پیچ و تخلیهٔ جزئی. تلف‌ها درونِ رواداری‌اند، با کسرِ <span class="math inline">\(0.2 \times 6.84 + 8.0 \times 0.88 = 8.4\,\text{k u}\)</span>.</p>
<p><strong>تفسیر.</strong> گزارش «همه قبول» نوشته بود. خواندنِ دقیقهٔ دوم را به‌جای منحنیِ سردشدن به کار برده بود (<a href="#exm-ch43-heatrun" class="quarto-xref">مثال&nbsp;<span>43.39</span></a>)، تپِ رد‌شده را در جدولِ نسبت آورده و درباره‌اش چیزی نگفته بود، و ترازِ تخلیهٔ جزئی را بی‌اظهارنظر گذاشته بود. هیچ‌کدام دروغ نبود. فقط خوانده نشده بود. بازبینیِ گزارش یعنی خواندنِ هر عدد با روشِ خودش. پروندهٔ فصلِ ۲۵ همین درس را داشت (<a href="25-transformers-substations.html#exm-ch25-dossier" class="quarto-xref">مثال&nbsp;<span>25.59</span></a>).</p>
</div>
</section>
<section id="sec-ch43-d-open" class="level3" data-number="43.5.4">
<h3 data-number="43.5.4" class="anchored" data-anchor-id="sec-ch43-d-open"><span class="header-section-number">43.5.4</span> گامِ ۴: تصمیم‌های باز و مالکِ هر کدام</h3>
<pre class="text"><code>open decisions before T1 is accepted (owners and outcomes)
  item                         who decides
  tap +8.75 % ratio            maker
    -&gt; correct the lead, repeat ratio test
  winding rise 1.5 K over      owner with the maker
    -&gt; repair cooling, accept with a rating limit, or reject
  PD 120 pC over 100           maker, witnessed
    -&gt; find the source, repeat the test
  acetylene after heat run     maker and owner's specialist
    -&gt; explain from records or investigate inside
  FRA of the LV winding        maker
    -&gt; deliver the files before shipment
  drying end point, oil water  maker
    -&gt; records or re-process
  short-circuit proof          owner's engineer
    -&gt; test or design review (STD-175)
  impact recorder              maker and transporter
    -&gt; fit before shipment (ch 31)
  8 items: the factory acceptance is a list of evidence,
  not a signature - each item closes with a record</code></pre>
<p><strong>ایده.</strong> پذیرشِ کارخانه یک امضا نیست، یک فهرستِ شاهد است. هر سطر مالکی دارد و با یک سابقه بسته می‌شود. افزایشِ دمای سیم‌پیچ تصمیمِ مالک با سازنده است: تعمیرِ خنک‌کاری، پذیرش با حدِ بارِ مکتوب، یا رد. این تصمیم در کفِ کارگاه گرفته نمی‌شود. فصلِ ۲۵ در <a href="25-transformers-substations.html#exm-ch25-thermal" class="quarto-xref">مثال&nbsp;<span>25.7</span></a> نشان داد که ترانسفورماتورِ این نیروگاه کم‌بار است. پس پذیرش با حدِ بار گزینه‌ای جدی است، اما باید مکتوب باشد.</p>
<div id="exm-ch43-open" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.66 (مالکِ هر سطر)</strong></span> <strong>پرسش.</strong> از هشت تصمیمِ باز، چند تا با سازنده است و چند تا با مالک یا مهندسِ او؟</p>
<p><strong>پاسخ.</strong> پنج با سازنده (رابطِ تپ، تخلیهٔ جزئی، فایلِ پاسخِ فرکانسی، سابقهٔ خشک‌کردن و روغن، و ضربه‌نگار با حمل‌کننده). یکی با مالک و سازنده (دمای سیم‌پیچ)، یکی با سازنده و متخصصِ مالک (استیلن)، یکی با مهندسِ مالک (اثباتِ اتصالِ کوتاه).</p>
<p><strong>تفسیر.</strong> هر سطر یک مالک و یک سابقهٔ بستن دارد. دفترِ تصمیم‌های باز (<span class="ltr" dir="ltr">PLP-PRJ-REG-0026</span>) همین فهرست است و پذیرش وقتی بسته می‌شود که همهٔ سطرهایش بسته باشند.</p>
</div>
</section>
<section id="sec-ch43-d-calc" class="level3" data-number="43.5.5">
<h3 data-number="43.5.5" class="anchored" data-anchor-id="sec-ch43-d-calc"><span class="header-section-number">43.5.5</span> گامِ ۵: ماشین‌حسابِ تلف و دما</h3>
<p>ماشین‌حساب تلف‌های ساعتی، نقطهٔ داغ و پیرشدن را روی سالِ بستهٔ داده حساب می‌کند و هر بار یک ورودی را تغییر می‌دهد. مدلِ گرماییِ آموزشیِ فصلِ ۲۵ را به کار می‌برد (<a href="25-transformers-substations.html#eq-ch25-ageing" class="quarto-xref">معادلهٔ&nbsp;<span>25.4</span></a>):</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb68"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb68-1"><a href="#cb68-1" aria-hidden="true" tabindex="-1"></a><span class="at">@dataclass</span></span>
<span id="cb68-2"><a href="#cb68-2" aria-hidden="true" tabindex="-1"></a><span class="kw">class</span> LossTempCalc:</span>
<span id="cb68-3"><a href="#cb68-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Hourly losses, hot spot and ageing of a transformer over a year;</span></span>
<span id="cb68-4"><a href="#cb68-4" aria-hidden="true" tabindex="-1"></a><span class="co">    `sensitivity` changes one input at a time."""</span></span>
<span id="cb68-5"><a href="#cb68-5" aria-hidden="true" tabindex="-1"></a>    p0_kw: <span class="bu">float</span></span>
<span id="cb68-6"><a href="#cb68-6" aria-hidden="true" tabindex="-1"></a>    pk_kw: <span class="bu">float</span></span>
<span id="cb68-7"><a href="#cb68-7" aria-hidden="true" tabindex="-1"></a>    load_pu: np.ndarray</span>
<span id="cb68-8"><a href="#cb68-8" aria-hidden="true" tabindex="-1"></a>    ambient_c: np.ndarray</span>
<span id="cb68-9"><a href="#cb68-9" aria-hidden="true" tabindex="-1"></a>    d_top_r: <span class="bu">float</span> <span class="op">=</span> <span class="fl">52.0</span></span>
<span id="cb68-10"><a href="#cb68-10" aria-hidden="true" tabindex="-1"></a>    d_hs_r: <span class="bu">float</span> <span class="op">=</span> <span class="fl">26.0</span></span>
<span id="cb68-11"><a href="#cb68-11" aria-hidden="true" tabindex="-1"></a>    r_ratio: <span class="bu">float</span> <span class="op">=</span> <span class="fl">6.0</span></span>
<span id="cb68-12"><a href="#cb68-12" aria-hidden="true" tabindex="-1"></a>    changes: <span class="bu">dict</span> <span class="op">=</span> field(default_factory<span class="op">=</span><span class="bu">dict</span>)</span>
<span id="cb68-13"><a href="#cb68-13" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb68-14"><a href="#cb68-14" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> run(<span class="va">self</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>[<span class="bu">str</span>, <span class="bu">float</span>]:</span>
<span id="cb68-15"><a href="#cb68-15" aria-hidden="true" tabindex="-1"></a>        <span class="im">from</span> plantp <span class="im">import</span> transformer <span class="im">as</span> tr</span>
<span id="cb68-16"><a href="#cb68-16" aria-hidden="true" tabindex="-1"></a>        k <span class="op">=</span> <span class="va">self</span>.load_pu <span class="op">*</span> <span class="va">self</span>.changes.get(<span class="st">"load"</span>, <span class="fl">1.0</span>)</span>
<span id="cb68-17"><a href="#cb68-17" aria-hidden="true" tabindex="-1"></a>        amb <span class="op">=</span> <span class="va">self</span>.ambient_c <span class="op">+</span> <span class="va">self</span>.changes.get(<span class="st">"ambient"</span>, <span class="fl">0.0</span>)</span>
<span id="cb68-18"><a href="#cb68-18" aria-hidden="true" tabindex="-1"></a>        pk <span class="op">=</span> <span class="va">self</span>.pk_kw <span class="op">*</span> <span class="va">self</span>.changes.get(<span class="st">"pk"</span>, <span class="fl">1.0</span>)</span>
<span id="cb68-19"><a href="#cb68-19" aria-hidden="true" tabindex="-1"></a>        loss <span class="op">=</span> <span class="va">self</span>.p0_kw <span class="op">+</span> pk <span class="op">*</span> k <span class="op">**</span> <span class="dv">2</span></span>
<span id="cb68-20"><a href="#cb68-20" aria-hidden="true" tabindex="-1"></a>        hs <span class="op">=</span> np.array([tr.hot_spot(x, a, <span class="va">self</span>.d_top_r, <span class="va">self</span>.d_hs_r,</span>
<span id="cb68-21"><a href="#cb68-21" aria-hidden="true" tabindex="-1"></a>                                   <span class="va">self</span>.r_ratio) <span class="cf">for</span> x, a <span class="kw">in</span> <span class="bu">zip</span>(k, amb)])</span>
<span id="cb68-22"><a href="#cb68-22" aria-hidden="true" tabindex="-1"></a>        age <span class="op">=</span> np.array([tr.ageing_rate(h) <span class="cf">for</span> h <span class="kw">in</span> hs])</span>
<span id="cb68-23"><a href="#cb68-23" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="bu">dict</span>(loss_mwh<span class="op">=</span><span class="bu">float</span>(loss.<span class="bu">sum</span>() <span class="op">/</span> <span class="dv">1000</span>), hs_max<span class="op">=</span><span class="bu">float</span>(hs.<span class="bu">max</span>()),</span>
<span id="cb68-24"><a href="#cb68-24" aria-hidden="true" tabindex="-1"></a>                    life_days<span class="op">=</span><span class="bu">float</span>(age.<span class="bu">sum</span>() <span class="op">/</span> <span class="dv">24</span>))</span>
<span id="cb68-25"><a href="#cb68-25" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb68-26"><a href="#cb68-26" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> sensitivity(<span class="va">self</span>, cases: <span class="bu">dict</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>[<span class="bu">str</span>, <span class="bu">dict</span>[<span class="bu">str</span>, <span class="bu">float</span>]]:</span>
<span id="cb68-27"><a href="#cb68-27" aria-hidden="true" tabindex="-1"></a>        out <span class="op">=</span> {<span class="st">"base"</span>: <span class="va">self</span>.run()}</span>
<span id="cb68-28"><a href="#cb68-28" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> name, ch <span class="kw">in</span> cases.items():</span>
<span id="cb68-29"><a href="#cb68-29" aria-hidden="true" tabindex="-1"></a>            out[name] <span class="op">=</span> LossTempCalc(<span class="va">self</span>.p0_kw, <span class="va">self</span>.pk_kw, <span class="va">self</span>.load_pu,</span>
<span id="cb68-30"><a href="#cb68-30" aria-hidden="true" tabindex="-1"></a>                                     <span class="va">self</span>.ambient_c, <span class="va">self</span>.d_top_r, <span class="va">self</span>.d_hs_r,</span>
<span id="cb68-31"><a href="#cb68-31" aria-hidden="true" tabindex="-1"></a>                                     <span class="va">self</span>.r_ratio, ch).run()</span>
<span id="cb68-32"><a href="#cb68-32" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>loss and temperature calculator on the data-pack year (bid B unit)
  case                    losses MWh   hot spot max C   life days
  base                           694              102         3.8
  ambient +5 K                   694              107         6.8
  load +10 %                     762              112         9.2
  Pk as tested (+2.8 %)          703              102         3.8
  load +30 % (more PV)           919              133        74.2
  a hot year adds 3.0 days of ageing; 30 % more load raises
  the hot spot by 30 K - the plant's transformers age slowly,
  so their acceptance turns on losses and evidence, not on
  thermal life (teaching thermal model of ch 25)</code></pre>
<div id="exm-ch43-calc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.67 (پیری آهسته، پذیرش بر شاهد)</strong></span> <strong>پرسش.</strong> سالی پنج کلوین گرم‌تر، ده درصد بارِ بیشتر و تلفِ بار که آزمون نشان داد، هر کدام چه اثری دارند؟</p>
<p><strong>پاسخ.</strong> سالِ گرم‌تر <span class="ltr" dir="ltr">3.0</span> روز پیریِ بیشتر. ده درصد بارِ بیشتر <span class="ltr" dir="ltr">9.2</span> روز به‌جای <span class="ltr" dir="ltr">3.8</span>. تلفِ بارِ آزمون‌شده <span class="ltr" dir="ltr">9 MWh</span> تلفِ بیشتر در سال و همان پیری.</p>
<p><strong>تفسیر.</strong> ترانسفورماتورهای این نیروگاه آهسته پیر می‌شوند. حتی سی درصد بارِ بیشتر، مثلاً با خورشیدیِ افزوده، فقط ۷۴ روز در سال مصرف می‌کند. پس پذیرشِ آن‌ها بیشتر به تلف‌ها و شاهدها بسته است تا به عمرِ گرمایی. مدلِ گرمایی آموزشی است. راهنمای بارگذاری (<span class="ltr" dir="ltr">STD-121</span>) و دادهٔ سازنده جایش را می‌گیرند.</p>
</div>
</section>
<section id="sec-ch43-d-limit" class="level3" data-number="43.5.6">
<h3 data-number="43.5.6" class="anchored" data-anchor-id="sec-ch43-d-limit"><span class="header-section-number">43.5.6</span> گامِ ۶: بهای حدِ بار</h3>
<pre class="text"><code>winding rise 66.5 K against 65 K: what rating keeps it
  inside? (teaching: rise ~ total loss^0.8)
  losses must fall to 97.2%: load 0.984 pu = 62.0 MVA
  the data-pack year reaches 0.90 pu: hours above the limit 0
  for this plant a written rating limit costs no energy -
  the owner may accept it instead of a cooling repair, but
  only in writing, with the limit in the plant controller
  and the reason in the asset record (lab D, open decisions)</code></pre>
<div id="exm-ch43-limit" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.68 (حدی که هرگز نمی‌رسد)</strong></span> <strong>پرسش.</strong> با افزایشِ دمای سیم‌پیچ متناسب با تلفِ کل به توانِ <span class="ltr" dir="ltr">0.8</span>، چه باری افزایشِ <span class="ltr" dir="ltr">66.5 K</span> را به <span class="ltr" dir="ltr">65 K</span> برمی‌گرداند؟ سالِ بستهٔ داده چند ساعت از آن می‌گذرد؟</p>
<p><strong>پاسخ.</strong> تلف باید به <span class="ltr" dir="ltr">97.2 %</span> برسد: بارِ <span class="ltr" dir="ltr">0.984 pu</span>، یعنی <span class="ltr" dir="ltr">62.0 MVA</span>. بیشترین بارِ سال <span class="ltr" dir="ltr">0.90 pu</span> است. صفر ساعت.</p>
<p><strong>تفسیر.</strong> برای این نیروگاه، حدِ بارِ مکتوب هیچ انرژی‌ای نمی‌گیرد. پس مالک می‌تواند آن را به‌جای تعمیرِ خنک‌کاری بپذیرد. اما فقط مکتوب، با حد در کنترل‌گرِ نیروگاه و دلیل در سابقهٔ دارایی. اگر روزی باتری یا خورشیدیِ بیشتری بیاید، حد دوباره دیده می‌شود (<a href="#exm-ch43-calc" class="quarto-xref">مثال&nbsp;<span>43.67</span></a>). همین ترانسفورماتور برای نیروگاهی با بارِ کامل حکمِ دیگری داشت.</p>
</div>
</section>
<section id="sec-ch43-d-critical" class="level3" data-number="43.5.7">
<h3 data-number="43.5.7" class="anchored" data-anchor-id="sec-ch43-d-critical"><span class="header-section-number">43.5.7</span> گامِ ۷: مشخصه‌های بحرانیِ ترانسفورماتور</h3>
<pre class="text"><code>critical characteristics of a power transformer and their evidence
  part          characteristic             evidence
  core          loss of the bare core      core test record
  core          burr per batch             burr log
  windings      heights and radial builds  dimension sheet
  windings      tap leads to drawing       ratio at every tap
  leads         joint quality              joint record, DGA
  active part   clamping after drying      clamping record
  insulation    dryness at the end point   drying record, PD
  oil           water before filling       oil test
  shipment      impact and gas pressure    recorder log
  9 characteristics; three of T1's gaps (burr, drying,
  recorder) sit on this list - a gap on a critical row is
  an NCR, not a missing page</code></pre>
<p><strong>ایده.</strong> سه شکافِ برگهٔ مسیرِ <span class="ltr" dir="ltr">T1</span> روی این فهرست‌اند: پلیسه، خشک‌کردن و ضربه‌نگار. شکاف در سطرِ بحرانی عدم‌انطباق است، نه برگهٔ گم‌شده. فهرستِ مشخصه‌های بحرانی همان کارِ فصلِ ۴۰ را می‌کند (<a href="40-manufacturing-quality.html#sec-ch40-e-critical" class="quarto-xref"><span>بخش 40.7.1</span></a>): می‌گوید نیروگاه در دریافت چه می‌خواهد.</p>
<div id="exm-ch43-critical" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.69 (سه شکاف روی فهرست)</strong></span> <strong>پرسش.</strong> کدام شکاف‌های برگهٔ مسیرِ <span class="ltr" dir="ltr">T1</span> روی فهرستِ مشخصه‌های بحرانی‌اند؟</p>
<p><strong>پاسخ.</strong> پلیسه در هر دسته، پایانِ خشک‌کردن و ثبتِ ضربه در حمل. آبِ روغن و ارتفاعِ سیم‌پیچ‌ها هم روی فهرست‌اند و آن‌ها هم شکاف دارند.</p>
<p><strong>تفسیر.</strong> پنج شکافِ برگهٔ مسیر همه روی سطرهای بحرانی‌اند. پس هیچ‌کدام «برگهٔ گم‌شده» نیست. هر کدام عدم‌انطباقی با مالک و مهلت است (<a href="#exm-ch43-traveler" class="quarto-xref">مثال&nbsp;<span>43.64</span></a>).</p>
</div>
</section>
<section id="sec-ch43-d-drying" class="level3" data-number="43.5.8">
<h3 data-number="43.5.8" class="anchored" data-anchor-id="sec-ch43-d-drying"><span class="header-section-number">43.5.8</span> گامِ ۸: پایانِ خشک‌کردن از سابقه</h3>
<pre class="text"><code>water extracted per hour from a drying record (synthetic;
  a teaching end-point limit of 0.3 L/h, not a recipe)
  hour      0     6    12    18    24    30    36    42    48    54    60
  L/h    27.0  20.6  15.6  12.0   9.1   6.9   5.3   4.0   3.1   2.3   1.7
  rate below the limit from hour 102; water removed 597 L (ch 25: about 600)
  the curve's tail still holds about 1.5 L
  the end point is shown by the falling rate, not by the
  hours on the clock - T1's traveler has no such record,
  so its dryness is unproven (lab D)</code></pre>
<div id="exm-ch43-drying" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.70 (نرخِ افتان، نه ساعت)</strong></span> <strong>پرسش.</strong> در سابقهٔ ساختگی، نرخِ آبِ بیرون‌کشیده از کدام ساعت زیرِ حدِ آموزشیِ <span class="ltr" dir="ltr">0.3 L/h</span> می‌رود؟ چقدر آب بیرون آمده است؟</p>
<p><strong>پاسخ.</strong> از ساعتِ ۱۰۲. حدودِ <span class="ltr" dir="ltr">597 L</span>، نزدیکِ <span class="ltr" dir="ltr">600 kg</span>ِ حسابِ فصلِ ۲۵ (<a href="25-transformers-substations.html#exm-ch25-drying" class="quarto-xref">مثال&nbsp;<span>25.44</span></a>).</p>
<p><strong>تفسیر.</strong> پایانِ خشک‌کردن با نرخِ افتان نشان داده می‌شود، نه با ساعت‌های روی ساعت. برگهٔ مسیرِ <span class="ltr" dir="ltr">T1</span> چنین سابقه‌ای ندارد. پس خشکیِ آن ثابت‌نشده است و تخلیهٔ جزئیِ بالای آن (<a href="#sec-ch43-c-void" class="quarto-xref"><span>بخش 43.4.14</span></a>) پرسشی می‌شود که این سابقه می‌توانست پاسخ دهد. حدِ پایان را سازنده می‌دهد. این کتاب برنامهٔ خشک‌کردن نمی‌دهد.</p>
</div>
</section>
<section id="sec-ch43-d-witness" class="level3" data-number="43.5.9">
<h3 data-number="43.5.9" class="anchored" data-anchor-id="sec-ch43-d-witness"><span class="header-section-number">43.5.9</span> گامِ ۹: برنامهٔ حضورِ خریدار</h3>
<pre class="text"><code>the buyer's inspection points at the factory (teaching plan)
  point                                kind
  design review closed                 H
  core steel certificates              R
  bare-core loss                       W
  winding dimensions                   R
  active part before drying            W
  drying end point                     R
  oil before filling                   R
  routine and type tests               H
  frequency response, DGA baselines    R
  preparation for shipment             W
  2 holds, 3 witness, 5 record reviews; 5 visits, about 15 days
  three of T1's five gaps sit on 'R' rows (winding heights,
  drying, oil), the burr on no row at all, the recorder on a
  witness still ahead - a witnessed drying end point would
  have been cheap; the plan is set from the FMEA (lesson C)</code></pre>
<p><strong>ایده.</strong> برنامهٔ حضور سه نوع نقطه دارد: <strong>نقطهٔ توقف</strong> که کار را تا آزادسازی نگه می‌دارد، <strong>نقطهٔ شاهد</strong> که خریدار می‌تواند حاضر باشد، و <strong>بازبینیِ سابقه</strong> پس از کار (<a href="40-manufacturing-quality.html#sec-ch40-b-itp" class="quarto-xref"><span>بخش 40.4.4</span></a>). سه شکاف از پنج شکافِ <span class="ltr" dir="ltr">T1</span> روی سطرهای بازبینی‌اند و پلیسه روی هیچ سطری نیست. پایانِ خشک‌کردن به‌عنوانِ نقطهٔ شاهد ارزان بود و جلوی یک تصمیمِ باز را می‌گرفت. برنامه از رتبه‌بندیِ خرابی‌ها ساخته می‌شود (<a href="#exm-ch43-pfmea" class="quarto-xref">مثال&nbsp;<span>43.52</span></a>).</p>
<div id="exm-ch43-witness" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.71 (پانزده روز سفر)</strong></span> <strong>پرسش.</strong> برنامهٔ حضور چند بازدید و چند روز سفر دارد؟ اگر پایانِ خشک‌کردن نقطهٔ شاهد شود، چه تغییری می‌کند؟</p>
<p><strong>پاسخ.</strong> دو توقف و سه شاهد: پنج بازدید، حدودِ ۱۵ روز. شاهدِ ششم سه روزِ دیگر است.</p>
<p><strong>تفسیر.</strong> سه روزِ بیشتر در برابرِ تصمیمی باز دربارهٔ خشکیِ عایق که اکنون فقط با آزمون‌های بیشتر یا بازکردنِ واحد پاسخ می‌گیرد. ارزشِ نقطهٔ شاهد در همین است: آنچه پس از کار دیگر دیده نمی‌شود، هنگامِ کار دیده شود.</p>
</div>
</section>
<section id="sec-ch43-d-queries" class="level3" data-number="43.5.10">
<h3 data-number="43.5.10" class="anchored" data-anchor-id="sec-ch43-d-queries"><span class="header-section-number">43.5.10</span> گامِ ۱۰: دفترِ پرسش‌های فنی</h3>
<pre class="text"><code>technical queries raised by the preliminary design (teaching log)
  query                                    status
  TQ-01 steel grade and building factor    answered
    because: P0 42 kW needs 1.15 W/kg at 1.22
  TQ-02 tap steps of 9 turns               answered
    because: ratio -0.43 % at the -10 % tap
  TQ-03 energising tap                     open
    because: 1.89 T if energised at -10 %
  TQ-04 short-circuit proof                open
    because: inner winding supported? test or calc
  TQ-05 HV radial build                    answered
    because: 106 mm from the CTC against 110 mm
  TQ-06 paper grade                        open
    because: upgraded paper for later storage
  TQ-07 DC injection limit                 open
    because: PV unit core, 0.5 % DC = 2.7 x magnetising
  4 of 7 open: each became a question to the maker
  because the simple sum and the offer disagreed or could not
  see - the review's product is the query, not a redesign</code></pre>
<div id="exm-ch43-queries" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.72 (محصولِ بازبینی پرسش است)</strong></span> <strong>پرسش.</strong> بازبینیِ طراحی چند پرسشِ فنی ساخت و چند تا هنوز باز است؟</p>
<p><strong>پاسخ.</strong> هفت پرسش، چهار باز: تپِ برق‌دارکردن، اثباتِ تحملِ اتصالِ کوتاه، گریدِ کاغذ و حدِ جریانِ مستقیم.</p>
<p><strong>تفسیر.</strong> هر پرسش از جایی آمد که حسابِ ساده و پیشنهاد با هم نمی‌خواندند، یا حسابِ ساده نمی‌دید (<a href="#sec-ch43-b-boundary" class="quarto-xref"><span>بخش 43.3.9</span></a>). محصولِ بازبینی طرحِ دوباره نیست، پرسش است. پرسش‌های باز در دفترِ تصمیم‌های باز (<span class="ltr" dir="ltr">PLP-PRJ-REG-0026</span>) می‌مانند تا با پاسخِ مکتوب بسته شوند.</p>
</div>
</section>
<section id="sec-ch43-d-closure" class="level3" data-number="43.5.11">
<h3 data-number="43.5.11" class="anchored" data-anchor-id="sec-ch43-d-closure"><span class="header-section-number">43.5.11</span> گامِ ۱۱: کسر، همان هزینهٔ ارزیابی</h3>
<pre class="text"><code>bid B as evaluated and T1 as tested, with the same A and B
  evaluated at award: 1,700 + 6.84 x 42 + 0.88 x 290 = 2,242.5 k u
  as tested:          1,700 + 6.84 x 42.2 + 0.88 x 298 = 2,250.9 k u
  difference 8.4 k u = the deduction 8.4 k u
  a deduction priced with the enquiry's own A and B puts the
  owner where the evaluation assumed: the bids stay compared
  on the same footing after the test (ch 25, penalty)</code></pre>
<p><strong>ایده.</strong> کسری که با همان <span class="math inline">\(A\)</span> و <span class="math inline">\(B\)</span>ِ استعلام حساب شود، مالک را به جایی برمی‌گرداند که ارزیابی فرض کرده بود. هزینهٔ ارزیابی‌شدهٔ واحدِ آزمون‌شده <span class="ltr" dir="ltr">8.4 k u</span> بیشتر است و کسر همان <span class="ltr" dir="ltr">8.4 k u</span> است. پس مقایسهٔ دو پیشنهاد پس از آزمون هم پابرجا می‌ماند. اگر کسر با ضریب‌های دیگری حساب می‌شد، سازنده‌ای می‌توانست با تلفِ بیشتر برنده شود و کسرِ کمتری بپردازد (<a href="25-transformers-substations.html#exm-ch25-penalty" class="quarto-xref">مثال&nbsp;<span>25.60</span></a>).</p>
<div id="exm-ch43-closure" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.73 (کسری که مقایسه را نگه می‌دارد)</strong></span> <strong>پرسش.</strong> هزینهٔ ارزیابی‌شدهٔ پیشنهادِ <span class="ltr" dir="ltr">B</span> هنگامِ واگذاری و پس از آزمون چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(1700 + 6.84 \times 42 + 0.88 \times 290 = 2242.5\)</span> و <span class="math inline">\(1700 + 6.84 \times 42.2 + 0.88 \times 298 = 2250.9\,\text{k u}\)</span>. تفاوت <span class="ltr" dir="ltr">8.4</span>، برابرِ کسر.</p>
<p><strong>تفسیر.</strong> پیشنهادِ <span class="ltr" dir="ltr">A</span> با <span class="ltr" dir="ltr">2,330 k u</span> ارزیابی شده بود (<a href="25-transformers-substations.html#exm-ch25-bids" class="quarto-xref">مثال&nbsp;<span>25.6</span></a>). حتی پس از آزمون، <span class="ltr" dir="ltr">B</span> ارزان‌تر است. کسر این مقایسه را برای مالک حفظ کرد.</p>
</div>
</section>
<section id="sec-ch43-d-categories" class="level3" data-number="43.5.12">
<h3 data-number="43.5.12" class="anchored" data-anchor-id="sec-ch43-d-categories"><span class="header-section-number">43.5.12</span> گامِ ۱۲: هر یافته در یک رده</h3>
<pre class="text"><code>each finding of T1 in an acceptance category
  finding                                   category
  losses within tolerance, above guarantee  accept with deduction
  impedance 12.6 % inside the band          accept
  ratio fail at tap +8.75 %                 hold: rework and retest
  winding rise 66.5 K over 65 K             owner: concession or repair
  PD 120 pC over 100 pC                     hold: investigate and retest
  acetylene after heat run                  hold: explain before shipment
  FRA file of the LV winding missing        hold: deliver the record
  short-circuit proof                       open technical query
  accept with deduction 1, accept 1, hold 4,
  owner 1, open technical query 1
  one 'hold' is enough to stop shipment; a concession is the
  owner's written choice; a deduction is arithmetic - three
  kinds of decision with three kinds of owner</code></pre>
<div id="exm-ch43-categories" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.74 (سه نوع تصمیم، سه نوع مالک)</strong></span> <strong>پرسش.</strong> یافته‌های <span class="ltr" dir="ltr">T1</span> را در رده‌های پذیرش بگذارید. کدام یک برای توقفِ حمل کافی است؟</p>
<p><strong>پاسخ.</strong> چهار «نگه‌داشتن»، یک تصمیمِ مالک، یک کسر، یک پذیرش و یک پرسشِ فنیِ باز. هر «نگه‌داشتن»ی به‌تنهایی حمل را متوقف می‌کند.</p>
<p><strong>تفسیر.</strong> کسر حساب است، <strong>امتیازِ کتبی</strong> انتخابِ مکتوبِ مالک، و نگه‌داشتن کارِ سازنده تا شاهد بیاید. این سه مالکِ متفاوت دارند و در یک امضای «قبول» جمع نمی‌شوند. عدم‌انطباق و امتیازِ کتبی در فصلِ ۴۰ آمده‌اند (<a href="40-manufacturing-quality.html" class="quarto-xref"><span>فصل 40</span></a>).</p>
</div>
</section>
<section id="sec-ch43-d-pvdossier" class="level3" data-number="43.5.13">
<h3 data-number="43.5.13" class="anchored" data-anchor-id="sec-ch43-d-pvdossier"><span class="header-section-number">43.5.13</span> گامِ ۱۳: پروندهٔ دوم، ترانسفورماتورِ واحدِ خورشیدی</h3>
<pre class="text"><code>PV unit transformer no. 3 (offer U-A): routine test against the guarantee
  quantity               guarantee   measured   verdict
  no-load loss kW             4.10       4.31   pass
  load loss kW, 75 C         41.00      42.90   pass
  impedance %                 7.00       7.21   pass
  A = 6.84 and B = A x 0.2 = 1.37 k u/kW (PV group loss load factor, ch 25)
  deduction for this unit 4.04 k u; ten units like it 40.4 k u
  each unit passes alone; the series is what the money sees -
  ch 25's series clause and these deductions are two sides of
  the same guarantee</code></pre>
<div id="exm-ch43-pvdossier" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.75 (هر واحد قبول، سری گران‌تر)</strong></span> <strong>پرسش.</strong> ترانسفورماتورِ واحدِ شمارهٔ ۳ را با تضمین‌های <span class="ltr" dir="ltr">U-A</span> بسنجید. کسر با <span class="math inline">\(B\)</span>ِ گروهِ خورشیدی چقدر است؟</p>
<p><strong>پاسخ.</strong> هر سه کمیت درونِ رواداری‌اند. <span class="math inline">\(B = 6.84 \times 0.20 = 1.37\,\text{k u/kW}\)</span>. کسر <span class="math inline">\(6.84 \times 0.21 + 1.37 \times 1.9 = 4.04\,\text{k u}\)</span> و برای ده واحدِ مانندِ آن حدودِ <span class="ltr" dir="ltr">40 k u</span>.</p>
<p><strong>تفسیر.</strong> ضریبِ <span class="math inline">\(B\)</span>ِ ترانسفورماتورهای واحد از ضریبِ بارِ تلفِ خودشان می‌آید، که از ترانسفورماتورِ اصلی بیشتر است (<a href="25-transformers-substations.html#sec-ch25-a-lossyear" class="quarto-xref"><span>بخش 25.2.11</span></a>). هر واحد به‌تنهایی قبول است، اما ده واحد با همان انحراف پولی است که بندِ سریِ فصلِ ۲۵ برای آن نوشته شده بود.</p>
</div>
</section>
<section id="sec-ch43-d-scproof" class="level3" data-number="43.5.14">
<h3 data-number="43.5.14" class="anchored" data-anchor-id="sec-ch43-d-scproof"><span class="header-section-number">43.5.14</span> گامِ ۱۴: اثباتِ تحملِ اتصالِ کوتاه به‌عنوانِ تصمیم</h3>
<p>با احتمالِ <span class="math inline">\(p\)</span>ِ طرحِ ضعیف، بهای خرابیِ میدانیِ <span class="math inline">\(C_\text{f}\)</span> و سهمِ <span class="math inline">\(q\)</span> از طرح‌های ضعیف که بازبینی می‌گیرد، هزینهٔ مورد انتظارِ هر راه:</p>
<p><span id="eq-ch43-scproof"><span class="math display">\[
E_\text{none} = p\,C_\text{f}, \qquad E_\text{review} = C_\text{r} + p(1-q)\,C_\text{f}, \qquad E_\text{test} = C_\text{t}
\tag{43.23}\]</span></span></p>
<pre class="text"><code>short-circuit proof for T1: chance of a weak design 5%,
  a field failure 3,500 k u (replacement, crane, months out;
  teaching); a review catches 70% of weak designs
  route                expected cost k u
  no proof                           175
  design review                       82
  test on this unit                  220
  cheapest in expectation: design review
  a test proves this unit and risks it (a failed test is a
  damaged transformer); a review of the calculation against
  units the maker has tested costs less - the choice is the
  owner's engineer's, written in the contract (TQ-04)</code></pre>
<div id="exm-ch43-scproof" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.76 (آزمون یا بازبینی؟)</strong></span> <strong>پرسش.</strong> با احتمالِ ۵ درصد، خرابیِ <span class="ltr" dir="ltr">3,500 k u</span>، آزمونِ <span class="ltr" dir="ltr">220 k u</span> و بازبینیِ <span class="ltr" dir="ltr">30 k u</span> که ۷۰ درصد را می‌گیرد، کدام راه کم‌هزینه‌تر است؟</p>
<p><strong>پاسخ.</strong> بی‌اثبات <span class="ltr" dir="ltr">175</span>، بازبینی <span class="math inline">\(30 + 0.05 \times 0.3 \times 3500 = 82\)</span> و آزمون <span class="ltr" dir="ltr">220 k u</span>. بازبینی.</p>
<p><strong>تفسیر.</strong> آزمون همین واحد را ثابت می‌کند اما آن را به خطر می‌اندازد: واحدی که آزمون را نگذراند، آسیب‌دیده است. بازبینیِ محاسبه در برابرِ واحدهایی که سازنده آزموده ارزان‌تر است. اگر احتمالِ طرحِ ضعیف بالاتر باشد، مثلاً طرحی تازه بی‌سابقهٔ آزمون، حساب برمی‌گردد. انتخاب با مهندسِ مالک است و در قرارداد نوشته می‌شود (پرسشِ <span class="ltr" dir="ltr">TQ-04</span>). ارزشِ اطلاعاتِ فصلِ ۲۲ همین منطق را داشت.</p>
</div>
</section>
<section id="sec-ch43-d-plate" class="level3" data-number="43.5.15">
<h3 data-number="43.5.15" class="anchored" data-anchor-id="sec-ch43-d-plate"><span class="header-section-number">43.5.15</span> گامِ ۱۵: پلاکِ مشخصات در برابرِ گزارش</h3>
<pre class="text"><code>the rating plate of T1 checked against its test report
  item          plate     report   check
  uk_pct        12.0      12.6     differs
  p0_kw         42.0      42.2     differs
  pk_kw         290.0     298.0    differs
  mass_t        95.0      92.4     differs
  vector        YNd11     YNd11    ok
  oil_m3        22.0      22.0     ok
  4 items differ: the plate carries the guaranteed values,
  the measured ones belong on it (impedance, losses, mass) -
  protection settings and fault studies read the plate, and
  a guarantee printed as a measurement misleads them for
  forty years</code></pre>
<p><strong>ایده.</strong> پلاکِ مشخصاتِ <span class="ltr" dir="ltr">T1</span> مقدارهای تضمینی را دارد، نه اندازه‌گیری‌شده‌ها را. تنظیمِ حفاظت و مطالعهٔ خطا امپدانس را از پلاک می‌خوانند. پلاکی که <span class="ltr" dir="ltr">12.0 %</span> می‌گوید در حالی که آزمون <span class="ltr" dir="ltr">12.6 %</span> داد، چهل سال هر محاسبه را کمی جابه‌جا می‌کند. وارسیِ پلاک یک سطرِ ساده در فهرستِ پذیرش است و تحویلِ دادهٔ درست به سامانهٔ دارایی (<a href="35-scada-communications.html" class="quarto-xref"><span>فصل 35</span></a>) از همان آغاز می‌شود.</p>
<div id="exm-ch43-plate" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.77 (پنج‌دهم درصد در چهل سال)</strong></span> <strong>پرسش.</strong> اگر مطالعهٔ خطا امپدانسِ <span class="ltr" dir="ltr">12.0 %</span>ِ پلاک را به‌جای <span class="ltr" dir="ltr">12.6 %</span> به کار ببرد، جریانِ خطای عبوری چقدر بیشتر برآورد می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(12.6/12.0 - 1 = 5\,\%\)</span> بیشتر.</p>
<p><strong>تفسیر.</strong> پنج درصد در تنظیمِ حفاظت و ردهٔ کلیدها جا دارد، اما خطایی است که هیچ‌کس نمی‌بیند چون عدد از پلاک آمده است. پلاکی که مقدارِ اندازه‌گیری‌شده را دارد، این خطا را از آغاز برمی‌دارد.</p>
</div>
</section>
<section id="sec-ch43-d-actions" class="level3" data-number="43.5.16">
<h3 data-number="43.5.16" class="anchored" data-anchor-id="sec-ch43-d-actions"><span class="header-section-number">43.5.16</span> گامِ ۱۶: آنچه <span class="ltr" dir="ltr">T1</span> پیش از <span class="ltr" dir="ltr">T2</span> یاد می‌دهد</h3>
<pre class="text"><code>what T1 changes before T2 is built (corrective actions)
  finding on T1                  action before T2
  tap lead on the wrong tapping  second check of tap leads against the drawing
    evidence: ratio at every tap on T2
  winding rise over guarantee    cooling margin reviewed; ducts checked
    evidence: heat run of T2 read by the cooling curve
  PD over the limit              drying end point witnessed
    evidence: PD of T2, drying record
  acetylene after the heat run   joint records reviewed; brazing qualified
    evidence: DGA before and after T2's heat run
  records missing                traveler holds on burr, drying, recorder
    evidence: complete traveler
  5 actions, each with the evidence that shows it worked on
  T2 - the 8D logic of ch 40 applied to a series of two</code></pre>
<p><strong>ایده.</strong> هر یافتهٔ <span class="ltr" dir="ltr">T1</span> اقدامی پیش از ساختِ <span class="ltr" dir="ltr">T2</span> دارد و هر اقدام شاهدی که نشان دهد کار کرده است. این همان منطقِ هشت‌گامیِ فصلِ ۴۰ است (<a href="40-manufacturing-quality.html" class="quarto-xref"><span>فصل 40</span></a>)، برای سری‌ای دوتایی. سری کوتاه است، پس یادگیری باید پیش از دومین واحد برسد، نه پس از دهمین.</p>
<div id="exm-ch43-actions" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.78 (یادگیری پیش از دومین واحد)</strong></span> <strong>پرسش.</strong> کدام اقدامِ پیش از <span class="ltr" dir="ltr">T2</span> دو یافتهٔ <span class="ltr" dir="ltr">T1</span> را با هم پوشش می‌دهد؟</p>
<p><strong>پاسخ.</strong> شاهدشدنِ پایانِ خشک‌کردن: هم تخلیهٔ جزئی و هم سابقهٔ گم‌شده.</p>
<p><strong>تفسیر.</strong> یک علتِ ریشه‌ای ممکن است چند نشانه داشته باشد. اقدامی که علت را می‌گیرد، چند یافته را با هم می‌بندد. شاهدِ کار کردنش در آزمونِ <span class="ltr" dir="ltr">T2</span> می‌آید.</p>
</div>
</section>
<section id="sec-ch43-d-pvbay" class="level3" data-number="43.5.17">
<h3 data-number="43.5.17" class="anchored" data-anchor-id="sec-ch43-d-pvbay"><span class="header-section-number">43.5.17</span> گامِ ۱۷: روزهای آزمایشگاه برای ترانسفورماتورهای واحد</h3>
<pre class="text"><code>test bay for the ten PV unit transformers (teaching)
  routine tests 6 h a unit x 10: 3.75 days
  type tests on the first unit: 2.0 days; sound on one: 0.5 day
  6.2 bay days; the buyer witnesses the first unit fully and
  samples the rest (ch 39, witness sampling) - a design fault
  shows on unit 1, a workmanship fault may sit on any unit,
  which is why routine tests run on all ten</code></pre>
<p><strong>ایده.</strong> ده ترانسفورماتورِ واحد در کمتر از هفت روزِ آزمایشگاه آزموده می‌شوند. آزمون‌های نوعی روی واحدِ نخست عیبِ طرح را نشان می‌دهند. عیبِ ساخت ممکن است روی هر واحدی باشد، و برای همین آزمون‌های جاری روی همهٔ ده واحد انجام می‌شوند. حضورِ خریدار در واحدِ نخست کامل است و در بقیه نمونه‌ای (<a href="39-procurement-suppliers.html" class="quarto-xref"><span>فصل 39</span></a>).</p>
<div id="exm-ch43-pvbay" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.79 (واحدِ نخست کامل، بقیه نمونه)</strong></span> <strong>پرسش.</strong> روزهای آزمایشگاه برای ده ترانسفورماتورِ واحد چقدر است؟ چرا آزمون‌های جاری روی همه انجام می‌شوند؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(10 \times 6/16 + 2 + 0.5 = 6.2\)</span> روز.</p>
<p><strong>تفسیر.</strong> آزمون‌های نوعی طرح را می‌سنجند و یک بار کافی‌اند. آزمون‌های جاری ساختِ هر واحد را می‌سنجند و جایگزین ندارند. حضورِ خریدار می‌تواند نمونه‌ای باشد، اما آزمون نه.</p>
</div>
</section>
<section id="sec-ch43-d-weighed" class="level3" data-number="43.5.18">
<h3 data-number="43.5.18" class="anchored" data-anchor-id="sec-ch43-d-weighed"><span class="header-section-number">43.5.18</span> گامِ ۱۸: جرمِ وزن‌شدهٔ حمل</h3>
<pre class="text"><code>weighed at the factory before shipment (report values)
  active part 45.1 t, tank 15.6 t, bracing 2.0 t: 62.7 t
  estimate of lesson B 62 t; road limit 72 t: margin 9.3 t
  the weighed figure, not the estimate, goes to the route
  plan and the crane plan (ch 31) - with the centre of
  gravity marked on the tank</code></pre>
<p><strong>ایده.</strong> جرمِ وزن‌شده <span class="ltr" dir="ltr">62.7 t</span> است، نزدیکِ برآوردِ <span class="ltr" dir="ltr">62 t</span>ِ <a href="#sec-ch43-b-mass" class="quarto-xref"><span>بخش 43.3.6</span></a> و <span class="ltr" dir="ltr">9.3 t</span> زیرِ حدِ جاده. عددِ وزن‌شده، نه برآورد، به برنامهٔ مسیر و جرثقیلِ فصلِ ۳۱ می‌رود، با مرکزِ جرمی که روی مخزن علامت خورده است (<a href="42-wind-turbine-manufacturing.html#exm-ch42-cog" class="quarto-xref">مثال&nbsp;<span>42.90</span></a>). همین سطر در <a href="#tbl-ch43-reqs" class="quarto-xref">جدول&nbsp;<span>43.1</span></a> باز بود.</p>
<div id="exm-ch43-weighed" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.80 (برآورد و ترازو)</strong></span> <strong>پرسش.</strong> جرمِ وزن‌شدهٔ حمل چقدر با برآورد فرق دارد؟ اگر برآورد ۱۵ درصد کم بود چه می‌شد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(62.7 - 62.0 = 0.7\,\text{t}\)</span>. با ۱۵ درصد خطا، جرمِ واقعی حدودِ <span class="ltr" dir="ltr">71.3 t</span> و حاشیه کمتر از یک تن می‌شد.</p>
<p><strong>تفسیر.</strong> برآوردِ بخشِ ب خوب بود، اما یک برآورد است. پل‌ها و جرثقیل‌های فصلِ ۳۱ با عددی بسته می‌شوند که ترازو داده است، و توزین پیش از حمل در <a href="#tbl-ch43-reqs" class="quarto-xref">جدول&nbsp;<span>43.1</span></a> یک سطرِ بسته‌شدنی است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol start="32" type="1">
<li>چرا الزامی بی‌سطرِ آزمون آرزوست؟</li>
<li>کدام شکافِ برگهٔ مسیر پس از حمل قابلِ بازسازی نیست و چرا؟</li>
<li>گزارشِ <span class="ltr" dir="ltr">TR-T1</span> در کدام سه جا خوانده نشده بود؟</li>
<li>کسرِ تلف چگونه با <span class="math inline">\(A\)</span> و <span class="math inline">\(B\)</span> حساب می‌شود؟</li>
<li>چرا افزایشِ دمای سیم‌پیچ تصمیمِ مالک است، نه کارگاه؟</li>
<li>ماشین‌حساب کدام ورودی را حساس‌تر نشان می‌دهد: دما یا بار؟</li>
<li>چرا حدِ بارِ مکتوب برای این نیروگاه بهایی ندارد و با چه شرطی پذیرفتنی است؟</li>
<li>شکاف در سطرِ مشخصهٔ بحرانی چه فرقی با برگهٔ گم‌شده دارد؟</li>
<li>سابقهٔ پایانِ خشک‌کردن چه چیزی را ثابت می‌کند؟</li>
<li>نقطهٔ توقف، نقطهٔ شاهد و بازبینیِ سابقه چه فرقی دارند؟</li>
<li>محصولِ بازبینیِ طراحی چیست؟</li>
<li>چرا کسر مالک را به جای ارزیابی برمی‌گرداند؟</li>
<li>کدام یافته‌ها حمل را متوقف می‌کنند؟</li>
<li>چرا <span class="math inline">\(B\)</span>ِ ترانسفورماتورِ واحد از ترانسفورماتورِ اصلی بیشتر است؟</li>
<li><a href="#eq-ch43-scproof" class="quarto-xref">معادلهٔ&nbsp;<span>43.23</span></a> را توضیح دهید. در چه شرایطی آزمون بهتر است؟</li>
<li>چرا پلاکِ مشخصات بخشی از پذیرش است؟</li>
<li>هر اقدامِ اصلاحی پیش از <span class="ltr" dir="ltr">T2</span> با چه شاهدی بسته می‌شود؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch43-e" class="level2" data-number="43.6">
<h2 data-number="43.6" class="anchored" data-anchor-id="sec-ch43-e"><span class="header-section-number">43.6</span> ث. یکپارچه‌سازی با نیروگاه</h2>
<p>ترانسفورماتور در کارخانه تمام نمی‌شود. پی، حوضچهٔ روغن، اتصال‌ها، حفاظت، زمین، پایش، خنک‌کاری، حمل و راه‌اندازی هر کدام دادهٔ سازنده را می‌خواهند. فصلِ ۲۵ این واسط‌ها را از سمتِ پست دید (<a href="25-transformers-substations.html#sec-ch25-d-integration" class="quarto-xref"><span>بخش 25.5.4</span></a>). این بخش از سمتِ کارخانه می‌بیند: چه داده‌ای باید از کارخانه بیرون بیاید و کدام سابقهٔ کارخانه در محل خط‌مبنا می‌شود (<span class="ltr" dir="ltr">A-464</span>). روال‌های برق‌دار و کار نزدیکِ تجهیزاتِ برق‌دار در این کتاب نیست.</p>
<section id="sec-ch43-e-fans" class="level3" data-number="43.6.1">
<h3 data-number="43.6.1" class="anchored" data-anchor-id="sec-ch43-e-fans"><span class="header-section-number">43.6.1</span> کنترلِ فن‌ها در سالِ بستهٔ داده</h3>
<pre class="text"><code>fan control of a main transformer on the data-pack year (top oil on 65 C,
  off 55 C; ONAN steady model; teaching)
  top oil above 65 C or load above the ONAN rating: fans run 532 h, 83 starts
  hours above the ONAN rating: 187; fan energy 4.7 MWh a year
  highest top oil 97 C (hour 4717)
  the band between on and off keeps the fans from hunting; a
  failed fan group is an alarm and, above the ONAN rating, a
  load limit sent to the plant controller (ch 20, ch 23)</code></pre>
<div id="exm-ch43-fans" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.81 (نوارِ میانِ روشن و خاموش)</strong></span> <strong>پرسش.</strong> فن‌ها با روغنِ بالایی در ۶۵ درجه روشن و در ۵۵ درجه خاموش می‌شوند. در سال چند ساعت و چند بار روشن می‌شوند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">532 h</span> و ۸۳ بار. بار فقط ۱۸۷ ساعت از رتبهٔ <span class="ltr" dir="ltr">ONAN</span> بیشتر است.</p>
<p><strong>تفسیر.</strong> فن‌ها بیشتر به دلیلِ هوای داغ روشن‌اند تا بارِ زیاد. نوارِ ده‌کلوینی میانِ روشن و خاموش جلوی روشن‌وخاموش‌شدنِ پیاپی را می‌گیرد. خرابیِ یک گروهِ فن هشدار است و بالای رتبهٔ <span class="ltr" dir="ltr">ONAN</span> یک حدِ بار برای کنترل‌گرِ نیروگاه (<a href="25-transformers-substations.html#sec-ch25-a-loading" class="quarto-xref"><span>بخش 25.2.4</span></a>). منطقِ خنک‌کاری جزوِ دادهٔ سازنده است که سامانهٔ کنترل می‌خواهد.</p>
</div>
</section>
<section id="sec-ch43-e-spill" class="level3" data-number="43.6.2">
<h3 data-number="43.6.2" class="anchored" data-anchor-id="sec-ch43-e-spill"><span class="header-section-number">43.6.2</span> جریانِ نشتیِ دیفرانسیل در بازهٔ تپ</h3>
<p>حفاظتِ دیفرانسیل جریان‌های دو سو را مقایسه می‌کند (<a href="26-protection-grounding-lightning.html" class="quarto-xref"><span>فصل 26</span></a>). اگر تطبیق در تپِ اصلی انجام شده باشد، تپِ دیگر نسبتِ دور را عوض می‌کند و رله <strong>جریانِ نشتیِ دیفرانسیل</strong> می‌بیند:</p>
<p><span id="eq-ch43-spill"><span class="math display">\[
i_\text{d} = \left|1 - \frac{1}{1 + \tau_\text{tap}}\right| i_\text{through}
\tag{43.24}\]</span></span></p>
<p><span class="math inline">\(\tau_\text{tap}\)</span> تپ به‌صورتِ کسر است.</p>
<pre class="text"><code>differential protection matched at the principal tap: spill current
  when the tap moves (pickup 0.2 pu, slope 30%; ch 26)
  tap %    through 1 pu   through 4 pu   threshold at 4 pu
   -10.0          0.111          0.444                1.40
    -5.0          0.053          0.211                1.40
    +0.0          0.000          0.000                1.40
    +5.0          0.048          0.190                1.40
   +10.0          0.091          0.364                1.40
  at the end taps the relay sees about a tenth of the through
  current as 'differential': the bias slope is set above it,
  and the CT data (ratio, class, knee point) from the maker's
  CT schedule feed the setting calculation</code></pre>
<p><strong>ایده.</strong> در تپ‌های انتهایی حدودِ یک‌دهمِ جریانِ عبوری «دیفرانسیل» دیده می‌شود. شیبِ <strong>مهار</strong>ِ رله باید بالای آن باشد. در جریانِ عبوریِ چهار برابرِ نامی، نشتی <span class="ltr" dir="ltr">0.44 pu</span> و آستانه <span class="ltr" dir="ltr">1.40 pu</span> است. پس تنظیمِ فصلِ ۲۶ با بازهٔ تپِ این ترانسفورماتور کار می‌کند. نسبت، کلاس و <strong>نقطهٔ زانو</strong>ی ترانسفورماتورهای جریانِ بوشینگ از جدولِ سازنده می‌آیند، و این جدول هنوز ناقص است.</p>
<div id="exm-ch43-spill" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.82 (یک‌دهمِ جریانِ عبوری)</strong></span> <strong>پرسش.</strong> در تپِ ۱۰- درصد و جریانِ عبوریِ نامی، رله چه جریانِ دیفرانسیلی می‌بیند؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(|1 - 1/0.9| = 0.111\,\text{pu}\)</span>.</p>
<p><strong>تفسیر.</strong> با برداشتِ <span class="ltr" dir="ltr">0.2 pu</span>، رله در بارِ نامی امن است. در خطای بیرونیِ چهار برابرِ نامی، نشتی <span class="ltr" dir="ltr">0.44 pu</span> و آستانه با شیبِ ۳۰ درصد <span class="ltr" dir="ltr">1.40 pu</span> است. پس شیبِ مهار برای این بازهٔ تپ کافی است. اگر اشباعِ ترانسفورماتورِ جریان در خطای بزرگ اضافه شود، نقطهٔ زانو تعیین‌کننده می‌شود.</p>
</div>
</section>
<section id="sec-ch43-e-data" class="level3" data-number="43.6.3">
<h3 data-number="43.6.3" class="anchored" data-anchor-id="sec-ch43-e-data"><span class="header-section-number">43.6.3</span> دادهٔ سازنده برای هر رشته</h3>
<pre class="text"><code>maker data each plant discipline needs from the transformer
  discipline                     status    data
  civil (ch 29, 30)              given     mass, centre of gravity, anchors
  fire, bund (ch 25, 32)         given     oil volume, fire load
  HV and MV connections (ch 24)  given     bushing terminals, allowed loads
  protection (ch 26)             partial   CT ratio, class, knee point
  earthing (ch 26)               given     earthing points, neutral rating
  control, SCADA (ch 34, 35)     given     signals, cooling logic, OLTC
  logistics (ch 31)              partial   shipping dims, mass, lift points
  O&amp;M (ch 51, 52)                partial   manuals, spares, FRA/DGA baselines
  3 of 8 partial: the CT knee points, the shipping
  dimensions and the LV frequency-response file - each one
  blocks a design or a site check downstream</code></pre>
<p><strong>ایده.</strong> سه سطرِ ناقص هر کدام کاری را در پاییندست نگه می‌دارند. بی‌نقطهٔ زانو، محاسبهٔ تنظیمِ حفاظت کامل نمی‌شود. بی‌ابعادِ حمل، برنامهٔ مسیرِ فصلِ ۳۱ بسته نمی‌شود. بی‌فایلِ پاسخِ فرکانسیِ فشارِ ضعیف، مقایسهٔ محل ممکن نیست. فصلِ ۳۸ تحویلِ داده را جزوِ کار دانست (<a href="38-detailed-design-documents.html" class="quarto-xref"><span>فصل 38</span></a>). اینجا همان قاعده برای یک تجهیز است.</p>
<div id="exm-ch43-data" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.83 (داده‌ای که کار را نگه می‌دارد)</strong></span> <strong>پرسش.</strong> کدام سه دادهٔ ناقصِ سازنده کدام کارِ نیروگاه را نگه می‌دارند؟</p>
<p><strong>پاسخ.</strong> نقطهٔ زانوی ترانسفورماتورهای جریان، محاسبهٔ تنظیمِ حفاظت را. ابعادِ حمل، برنامهٔ مسیر را. فایلِ پاسخِ فرکانسیِ فشارِ ضعیف، مقایسهٔ محل را.</p>
<p><strong>تفسیر.</strong> هر کدام در قرارداد یک تحویل‌دادنی با تاریخ است. پذیرشِ کارخانه بی‌آن‌ها بسته نمی‌شود، چون کارِ پاییندست بی‌آن‌ها روی فرض پیش می‌رود.</p>
</div>
</section>
<section id="sec-ch43-e-baselines" class="level3" data-number="43.6.4">
<h3 data-number="43.6.4" class="anchored" data-anchor-id="sec-ch43-e-baselines"><span class="header-section-number">43.6.4</span> خط‌مبنای کارخانه برای وارسی‌های محل</h3>
<pre class="text"><code>site checks before energising and the factory record each compares
  with (purpose only; the procedures are the maker's and the
  commissioning engineer's)
  site check                   baseline                   available
  ratio at every tap           factory ratio test         yes
  winding resistance           factory values             yes
  insulation resistance, PI    factory values             yes
  frequency response HV        factory FRA file           yes
  frequency response LV        factory FRA file           NO
  dissolved gases              after-heat-run DGA         yes
  oil water and breakdown      filling record             yes
  impact during transport      recorder log               NO
  6 of 8 baselines exist: without the LV file and the
  recorder log, a winding moved in transport could go unseen -
  the two open items of lab D are site risks, not paperwork</code></pre>
<div id="exm-ch43-baselines" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.84 (وارسی‌ای که با چیزی مقایسه نمی‌شود)</strong></span> <strong>پرسش.</strong> کدام وارسی‌های پیش از برق‌دارکردن خط‌مبنای کارخانه ندارند؟ پیامدش چیست؟</p>
<p><strong>پاسخ.</strong> پاسخِ فرکانسیِ سیم‌پیچِ فشارِ ضعیف و ثبتِ ضربهٔ حمل. شش از هشت خط‌مبنا موجودند.</p>
<p><strong>تفسیر.</strong> پاسخِ فرکانسی در محل به‌تنهایی چیزی نمی‌گوید. معنا در مقایسه با ردِ کارخانه است (<a href="25-transformers-substations.html#exm-ch25-fra" class="quarto-xref">مثال&nbsp;<span>25.49</span></a>). بی‌ضربه‌نگار و بی‌آن رد، سیم‌پیچی که در راه جابه‌جا شده ممکن است دیده نشود و در نخستین اتصالِ کوتاهِ شبکه آسیب ببیند. پس دو موردِ باز در آزمایشگاهِ ت خطرِ محل‌اند، نه کاغذبازی. هدفِ وارسی‌ها اینجا آمده است. روالشان کارِ سازنده و مهندسِ راه‌اندازی است (<a href="50-commissioning-handover.html" class="quarto-xref"><span>فصل 50</span></a>).</p>
</div>
</section>
<section id="sec-ch43-e-dc" class="level3" data-number="43.6.5">
<h3 data-number="43.6.5" class="anchored" data-anchor-id="sec-ch43-e-dc"><span class="header-section-number">43.6.5</span> جریانِ مستقیمِ اینورترها و ترانسفورماتورِ واحد</h3>
<pre class="text"><code>DC from the inverters into the PV unit transformer (0.5% of rated, teaching)
  LV current 5,389 A: DC 27 A x 16 turns = 431 A-turns
  the core needs about 161 A-turns (peak) to magnetise
  the DC is 2.7 x that: the flux sits off-centre and
  saturates every half cycle - noise, heating and harmonics;
  why grid codes and inverter makers limit DC injection, and
  why the unit transformer's specification names the limit
  the inverters meet (ch 9, ch 27)</code></pre>
<div id="exm-ch43-dc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.85 (نیم درصد، سه برابرِ مغناطیس‌کنندگی)</strong></span> <strong>پرسش.</strong> اگر اینورترها نیم درصد از جریانِ نامی را مستقیم بفرستند، آمپر-دورِ مستقیم چند برابرِ آمپر-دورِ مغناطیس‌کنندهٔ هستهٔ ترانسفورماتورِ واحد است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(0.005 \times 5389 \times 16 = 431\)</span> آمپر-دور در برابرِ حدودِ ۱۶۱. یعنی <span class="ltr" dir="ltr">2.7</span> برابر.</p>
<p><strong>تفسیر.</strong> شار از مرکز کنار می‌رود و در هر نیم‌چرخه اشباع می‌شود: صدا، گرما و هارمونیک. برای همین مقرراتِ شبکه و سازندگانِ اینورتر جریانِ مستقیم را محدود می‌کنند، و مشخصهٔ ترانسفورماتورِ واحد حدی را نام می‌برد که اینورترها باید رعایت کنند (<a href="09-power-electronics.html" class="quarto-xref"><span>فصل 9</span></a>، <a href="27-power-quality.html" class="quarto-xref"><span>فصل 27</span></a>). این یک <strong>واسط</strong> است: نه ترانسفورماتور به‌تنهایی آن را حل می‌کند و نه اینورتر.</p>
</div>
</section>
<section id="sec-ch43-e-noise" class="level3" data-number="43.6.6">
<h3 data-number="43.6.6" class="anchored" data-anchor-id="sec-ch43-e-noise"><span class="header-section-number">43.6.6</span> صدای فن‌ها در شب</h3>
<pre class="text"><code>core 84 dB(A) and fans 85 dB(A) of sound power (teaching)
  together 87.5 dB(A); fans off: 84 dB(A)
  fan hours on the data-pack year: 532; at night (22-06 h): 2
  only 2 of 532 fan hours fall at night: the night limit (ch 33)
  meets mostly the core alone, while the guarantee is for
  both; a fan stage chosen for low noise is a design option</code></pre>
<p><strong>ایده.</strong> هسته و فن‌ها با هم <span class="ltr" dir="ltr">87.5 dB(A)</span> توانِ صوتی دارند و هسته به‌تنهایی <span class="ltr" dir="ltr">84</span>. در سالِ بستهٔ داده فقط ۲ ساعت از ۵۳۲ ساعتِ کارِ فن‌ها در شب است. پس حدِ شبانهٔ روستا (<a href="33-environment-social.html" class="quarto-xref"><span>فصل 33</span></a>) بیشتر با هستهٔ تنها روبه‌روست، در حالی که تضمینِ صدا برای هر دو است. این یافته از داده آمد، نه از فرض. نیروگاهی با شب‌های گرم‌تر حکمِ دیگری می‌داشت.</p>
<div id="exm-ch43-noise" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.86 (دو منبع، یک تضمین)</strong></span> <strong>پرسش.</strong> توانِ صوتیِ هستهٔ <span class="ltr" dir="ltr">84</span> و فن‌های <span class="ltr" dir="ltr">85 dB(A)</span> با هم چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(10\log_{10}(10^{8.4} + 10^{8.5}) = 87.5\,\text{dB(A)}\)</span>.</p>
<p><strong>تفسیر.</strong> فن‌ها کمی بلندتر از هسته‌اند، اما فقط <span class="ltr" dir="ltr">532</span> ساعت در سال و تقریباً هیچ‌گاه در شب کار می‌کنند. تضمینِ <span class="ltr" dir="ltr">88 dB(A)</span> برای هر دو با هم است. حدِ شبانهٔ روستا بیشتر با <span class="ltr" dir="ltr">84</span>ِ هسته روبه‌روست.</p>
</div>
</section>
<section id="sec-ch43-e-month" class="level3" data-number="43.6.7">
<h3 data-number="43.6.7" class="anchored" data-anchor-id="sec-ch43-e-month"><span class="header-section-number">43.6.7</span> ماهِ نخستِ گازها پس از برق‌دارکردن</h3>
<pre class="text"><code>dissolved gases in the first month after energising (synthetic)
  day          0      1      7     14     30
  H2 ppm     9.5    9.0   10.9   11.0   13.7
  C2H4 ppm   1.6    1.6    1.9    2.1    2.8
  trend: H2 +4.4 ppm a month, C2H4 +1.2 ppm a month
  the after-heat-run sample is day 0: a rate, not a level, is
  the early sign - and a rising ethylene fits a hot joint
  (lesson C) better than ageing; the rates are compared with
  the maker's and the guidance (STD-179), then trended (ch 52)</code></pre>
<div id="exm-ch43-month" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.87 (نرخ، نه سطح)</strong></span> <strong>پرسش.</strong> روندِ هیدروژن و اتیلن در ماهِ نخست چقدر است؟</p>
<p><strong>پاسخ.</strong> هیدروژن <span class="ltr" dir="ltr">+4.4</span> و اتیلن <span class="ltr" dir="ltr">+1.2 ppm</span> در ماه.</p>
<p><strong>تفسیر.</strong> نمونهٔ پس از آزمونِ گرمایی روزِ صفر است. نشانهٔ زودهنگام نرخ است، نه سطح: سطح‌ها هنوز کم‌اند. اتیلنِ رو به افزایش با اتصالِ داغ (<a href="#sec-ch43-c-joint" class="quarto-xref"><span>بخش 43.4.15</span></a>) بیشتر جور است تا با پیری. نرخ‌ها با عددهای سازنده و راهنمای گازها (<span class="ltr" dir="ltr">STD-179</span>) مقایسه و سپس در برنامهٔ پایش روند گرفته می‌شوند (<a href="52-maintenance-ram.html" class="quarto-xref"><span>فصل 52</span></a>). یک ماه داده برای حکم کم است. برای پرسیدن کافی است.</p>
</div>
</section>
<section id="sec-ch43-e-late" class="level3" data-number="43.6.8">
<h3 data-number="43.6.8" class="anchored" data-anchor-id="sec-ch43-e-late"><span class="header-section-number">43.6.8</span> بهای دیرکردِ <span class="ltr" dir="ltr">T1</span></h3>
<pre class="text"><code>T1 held 3 weeks: the plant exports through T2 alone (63 MVA, pf 0.95)
  hours above 59.8 MW in the data-pack year: 1544
  energy above it 19,912 MWh
  3 weeks of an average year: 1,146 MWh = 80 k u at 70 u/MWh
  small against a hold that finds a wrong tap lead or a PD
  source in the factory; the two-transformer split of ch 18
  is what makes a late unit cheap, and lets commissioning
  (ch 50) begin with T2 alone</code></pre>
<div id="exm-ch43-late" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.88 (سه هفته با یک ترانسفورماتور)</strong></span> <strong>پرسش.</strong> اگر <span class="ltr" dir="ltr">T1</span> سه هفته نگه داشته شود و نیروگاه فقط از <span class="ltr" dir="ltr">T2</span> صادر کند، چه انرژی‌ای از دست می‌رود؟</p>
<p><strong>پاسخ.</strong> در سالِ بستهٔ داده ۱۵۴۴ ساعت توان بالای <span class="ltr" dir="ltr">59.8 MW</span> است و <span class="ltr" dir="ltr">19,912 MWh</span> بالای آن. سه هفته از سالی میانگین <span class="ltr" dir="ltr">1,146 MWh</span>، یعنی <span class="ltr" dir="ltr">80 k u</span>.</p>
<p><strong>تفسیر.</strong> در برابرِ خرابیِ میدانیِ چندهزار هزار واحدی (<a href="#exm-ch43-scproof" class="quarto-xref">مثال&nbsp;<span>43.76</span></a>)، هشتاد هزار واحد بهای کمی برای نگه‌داشتنی است که رابطِ تپ یا منبعِ تخلیهٔ جزئی را در کارخانه پیدا می‌کند. تقسیمِ صادرات میانِ دو ترانسفورماتور در فصلِ ۱۸ همین را ارزان کرد (<a href="18-hybrid-architecture.html" class="quarto-xref"><span>فصل 18</span></a>). اگر سه هفته در فصلِ پرباد بیفتد، بها بیشتر است: میانگینِ سال برآوردی محتاطانه نیست.</p>
</div>
</section>
<section id="sec-ch43-e-neutral" class="level3" data-number="43.6.9">
<h3 data-number="43.6.9" class="anchored" data-anchor-id="sec-ch43-e-neutral"><span class="header-section-number">43.6.9</span> نولِ زمین‌شده در خطای زمین</h3>
<pre class="text"><code>single-phase fault on the 132 kV terminals (grid 1500 MVA; teaching:
  Z0 = 1.2 Z1 for the grid, 0.9 Z1 for the YNd transformer)
  ohm: grid Z1 11.6, Z0 13.9; transformer Z1 34.8, Z0 31.4
  fault current with the neutral earthed 6.95 kA; with it open 6.15 kA
  current in the transformer neutral 2.14 kA
  the earthed star with a delta behind it is a source of
  zero-sequence current even with the plant off: the 132 kV
  earth-fault level and the neutral's conductor, CT and
  bushing are sized with it (ch 26)</code></pre>
<div id="exm-ch43-neutral" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.89 (منبعی که نیروگاه نیست)</strong></span> <strong>پرسش.</strong> در خطای تک‌فاز روی پایانه‌های <span class="ltr" dir="ltr">132 kV</span>، جریان با نولِ زمین‌شده و بی‌آن چقدر است؟ نول چه جریانی می‌برد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">6.95</span> و <span class="ltr" dir="ltr">6.15 kA</span>. نول <span class="ltr" dir="ltr">2.14 kA</span> می‌برد.</p>
<p><strong>تفسیر.</strong> ستارهٔ زمین‌شده با مثلثی پشتش منبعِ جریانِ توالیِ صفر است، حتی وقتی نیروگاه خاموش است. سطحِ خطای زمینِ <span class="ltr" dir="ltr">132 kV</span>، هادیِ نول، ترانسفورماتورِ جریانِ نول و بوشینگِ نول با همین اندازه می‌شوند (<a href="26-protection-grounding-lightning.html" class="quarto-xref"><span>فصل 26</span></a>). نسبت‌های امپدانسِ توالیِ صفر آموزشی‌اند. مقدارِ واقعی را آزمونِ امپدانسِ توالیِ صفر در کارخانه می‌دهد و باید در دادهٔ تحویلی باشد.</p>
</div>
</section>
<section id="sec-ch43-e-aux" class="level3" data-number="43.6.10">
<h3 data-number="43.6.10" class="anchored" data-anchor-id="sec-ch43-e-aux"><span class="header-section-number">43.6.10</span> بارِ کمکیِ ترانسفورماتور</h3>
<pre class="text"><code>auxiliary load of one main transformer (teaching)
  item                           kW    when
  fans (8 x 1.1 kW)               8.8    ONAF hours
  tap-changer motor               1.1    a few seconds an operation
  cabinet heaters                 0.5    all year
  online gas monitor              0.2    all year
  cooling control and sensors     0.1    all year
  peak 10.7 kW; continuous 0.8 kW; about 11.7 MWh a year
  small, but it is an essential load: fans lost above the ONAN
  rating mean a load limit - the transformer's auxiliaries
  belong on the essential board of ch 23</code></pre>
<p><strong>ایده.</strong> ده کیلووات در اوج و حدودِ دوازده مگاوات‌ساعت در سال کم است. اما بارِ ضروری است: فن‌های ازدست‌رفته بالای رتبهٔ <span class="ltr" dir="ltr">ONAN</span> یعنی حدِ بار. پس کمکی‌های ترانسفورماتور روی تابلوی ضروریِ فصلِ ۲۳ می‌نشینند (<a href="23-one-line-boundaries.html" class="quarto-xref"><span>فصل 23</span></a>).</p>
<div id="exm-ch43-aux" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.90 (بارِ کوچک، ضرورتِ بزرگ)</strong></span> <strong>پرسش.</strong> بارِ پیوستهٔ کمکیِ هر ترانسفورماتورِ اصلی و انرژیِ سالانهٔ آن چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.8 kW</span> پیوسته و با فن‌ها حدودِ <span class="ltr" dir="ltr">11.7 MWh</span> در سال.</p>
<p><strong>تفسیر.</strong> برای دو ترانسفورماتور حدودِ ۲۳ مگاوات‌ساعت، بخشی از مصرفِ داخلیِ فصلِ ۱۷. اگر تغذیهٔ فن‌ها بیفتد، کنترل‌گرِ نیروگاه بارِ ترانسفورماتور را به رتبهٔ <span class="ltr" dir="ltr">ONAN</span> محدود می‌کند (<a href="#exm-ch43-fans" class="quarto-xref">مثال&nbsp;<span>43.81</span></a>).</p>
</div>
</section>
<section id="sec-ch43-e-energy" class="level3" data-number="43.6.11">
<h3 data-number="43.6.11" class="anchored" data-anchor-id="sec-ch43-e-energy"><span class="header-section-number">43.6.11</span> تلف‌های آزمون‌شده در مدلِ انرژی</h3>
<pre class="text"><code>T1's tested losses against the guarantees in the energy model
  no-load +0.2 kW all year; load +8.0 kW at loss load factor 0.128
  extra loss 10.7 MWh a year for this unit
  about ten MWh against 295 GWh (ch 15): negligible for the
  yield, but the model uses the tested values from now on -
  a plant change is announced to the model's owner (ch 37)</code></pre>
<p><strong>ایده.</strong> <span class="ltr" dir="ltr">10.7 MWh</span> در سال در برابرِ ۲۹۵ گیگاوات‌ساعتِ نیروگاه ناچیز است. باز هم مدلِ انرژی از این پس مقدارهای آزمون‌شده را به کار می‌برد: تغییرِ نیروگاه به مالکِ مدل خبر داده می‌شود (<a href="37-performance-analytics.html" class="quarto-xref"><span>فصل 37</span></a>). درسِ فصلِ ۳۷ این بود که پیش‌بینی‌ای که از تغییرِ نیروگاه خبر نداشت هشت روز منحرف شد. اینجا تغییر کوچک است و قاعده همان.</p>
<div id="exm-ch43-energy" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.91 (ده مگاوات‌ساعت)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">0.2 kW</span> تلفِ بی‌باریِ بیشتر و <span class="ltr" dir="ltr">8 kW</span> تلفِ بارِ بیشتر، انرژیِ تلفِ اضافه در سال چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(0.2 \times 8760 + 8 \times 0.128 \times 8760 = 1.8 + 9.0 = 10.7\,\text{MWh}\)</span>.</p>
<p><strong>تفسیر.</strong> با ۷۰ واحد بر مگاوات‌ساعت، حدودِ <span class="ltr" dir="ltr">0.75 k u</span> در سال. در ۲۵ سال و با تنزیل، همان مقدارِ کسرِ <span class="ltr" dir="ltr">8.4 k u</span> است (<a href="#exm-ch43-closure" class="quarto-xref">مثال&nbsp;<span>43.73</span></a>). کسر و انرژی دو نگاه به یک چیزند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol start="38" type="1">
<li>چرا فن‌ها بیشتر به دلیلِ هوای داغ روشن‌اند تا بار؟</li>
<li><a href="#eq-ch43-spill" class="quarto-xref">معادلهٔ&nbsp;<span>43.24</span></a> را توضیح دهید. چرا شیبِ مهار باید بالای نشتیِ تپ باشد؟</li>
<li>کدام دادهٔ سازنده محاسبهٔ حفاظت را نگه می‌دارد؟</li>
<li>چرا پاسخِ فرکانسیِ محل بی‌ردِ کارخانه معنا ندارد؟</li>
<li>چرا حدِ جریانِ مستقیمِ اینورترها در مشخصهٔ ترانسفورماتور می‌آید؟</li>
<li>چرا صدای فن‌ها کمتر به حدِ شبانه می‌رسد؟</li>
<li>چرا نرخِ گازها در ماهِ نخست از سطحشان گویاتر است؟</li>
<li>چرا دیرکردِ یک ترانسفورماتور در این نیروگاه ارزان است و چه زمانی گران می‌شود؟</li>
<li>چرا نولِ زمین‌شده با نیروگاهِ خاموش هم جریانِ خطای زمین می‌دهد؟</li>
<li>چرا کمکی‌های ترانسفورماتور بارِ ضروری‌اند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch43-plantp" class="level2" data-number="43.7">
<h2 data-number="43.7" class="anchored" data-anchor-id="sec-ch43-plantp"><span class="header-section-number">43.7</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch43.integrated</code></pre>
<div id="exm-ch43-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.92 (مقدماتی: ترانسفورماتورِ واحدِ خورشیدی با دست)</strong></span> <strong>پرسش.</strong> برای ترانسفورماتورِ واحدِ <span class="ltr" dir="ltr">5.6 MVA</span> با ۱۶ دور در سمتِ <span class="ltr" dir="ltr">0.6 kV</span>: نسبتِ دور، شمارِ دورِ سمتِ <span class="ltr" dir="ltr">33 kV</span>، شارِ اوج، جریان‌های فاز، تلف و بازده در بارِ ۶۰ درصد با ضریبِ توانِ یک.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb95"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb95-1"><a href="#cb95-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> by_hand(load: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.6</span>, pf: <span class="bu">float</span> <span class="op">=</span> <span class="fl">1.0</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>[<span class="bu">str</span>, <span class="bu">float</span>]:</span>
<span id="cb95-2"><a href="#cb95-2" aria-hidden="true" tabindex="-1"></a>    u <span class="op">=</span> src.PVU</span>
<span id="cb95-3"><a href="#cb95-3" aria-hidden="true" tabindex="-1"></a>    v_lv <span class="op">=</span> u[<span class="st">"lv_kv"</span>] <span class="op">*</span> <span class="fl">1e3</span> <span class="op">/</span> math.sqrt(<span class="dv">3</span>)        <span class="co"># star phase</span></span>
<span id="cb95-4"><a href="#cb95-4" aria-hidden="true" tabindex="-1"></a>    v_hv <span class="op">=</span> u[<span class="st">"hv_kv"</span>] <span class="op">*</span> <span class="fl">1e3</span>                       <span class="co"># delta phase</span></span>
<span id="cb95-5"><a href="#cb95-5" aria-hidden="true" tabindex="-1"></a>    n_lv <span class="op">=</span> <span class="dv">16</span></span>
<span id="cb95-6"><a href="#cb95-6" aria-hidden="true" tabindex="-1"></a>    e_t <span class="op">=</span> v_lv <span class="op">/</span> n_lv</span>
<span id="cb95-7"><a href="#cb95-7" aria-hidden="true" tabindex="-1"></a>    n_hv <span class="op">=</span> <span class="bu">round</span>(v_hv <span class="op">/</span> e_t)</span>
<span id="cb95-8"><a href="#cb95-8" aria-hidden="true" tabindex="-1"></a>    phi <span class="op">=</span> e_t <span class="op">/</span> (<span class="fl">4.44</span> <span class="op">*</span> <span class="dv">50</span>)                       <span class="co"># peak flux, Wb</span></span>
<span id="cb95-9"><a href="#cb95-9" aria-hidden="true" tabindex="-1"></a>    i_hv <span class="op">=</span> u[<span class="st">"s_mva"</span>] <span class="op">*</span> <span class="fl">1e6</span> <span class="op">/</span> (<span class="dv">3</span> <span class="op">*</span> v_hv)</span>
<span id="cb95-10"><a href="#cb95-10" aria-hidden="true" tabindex="-1"></a>    i_lv <span class="op">=</span> u[<span class="st">"s_mva"</span>] <span class="op">*</span> <span class="fl">1e6</span> <span class="op">/</span> (<span class="dv">3</span> <span class="op">*</span> v_lv)</span>
<span id="cb95-11"><a href="#cb95-11" aria-hidden="true" tabindex="-1"></a>    loss <span class="op">=</span> u[<span class="st">"p0_kw"</span>] <span class="op">+</span> u[<span class="st">"pk_kw"</span>] <span class="op">*</span> load <span class="op">**</span> <span class="dv">2</span></span>
<span id="cb95-12"><a href="#cb95-12" aria-hidden="true" tabindex="-1"></a>    p_out <span class="op">=</span> load <span class="op">*</span> u[<span class="st">"s_mva"</span>] <span class="op">*</span> <span class="dv">1000</span> <span class="op">*</span> pf</span>
<span id="cb95-13"><a href="#cb95-13" aria-hidden="true" tabindex="-1"></a>    eff <span class="op">=</span> p_out <span class="op">/</span> (p_out <span class="op">+</span> loss)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>PV unit transformer by hand (5.6 MVA, 33/0.6 kV Dyn11):
  turns ratio 33,000 / 346.4 = 95.26; with 16 LV turns, 1524 HV turns
  volts a turn 21.65 V; peak flux e_t / (4.44 f) = 97.5 mWb
  phase currents: HV delta 56.6 A, LV star 5,389 A
  at 60% load, pf 1.0: losses 4.1 + 41.0 x 0.6^2 = 18.86 kW
  efficiency 3,360 / (3,360 + 18.86) = 99.44%
  check: same ampere-turns, 86,206 and 86,218 A</code></pre>
<p><strong>پاسخ.</strong> نسبتِ <span class="ltr" dir="ltr">95.26</span>؛ ۱۵۲۴ دور؛ شارِ <span class="ltr" dir="ltr">97.5 mWb</span>؛ جریانِ فاز <span class="ltr" dir="ltr">56.6 A</span> و <span class="ltr" dir="ltr">5,389 A</span>؛ تلفِ <span class="ltr" dir="ltr">18.86 kW</span> و بازدهِ <span class="ltr" dir="ltr">99.44 %</span>.</p>
<p><strong>تفسیر.</strong> سه لغزشِ رایج با این حساب پیدا می‌شوند. ولتاژِ خط به‌جای ولتاژِ فاز در سیم‌پیچِ ستاره، که دورها را <span class="math inline">\(\sqrt3\)</span> برابر می‌کند. جریانِ خط به‌جای جریانِ فاز در مثلث. و تلفِ بار با بارِ پریونیت به‌جای مربعِ آن. وارسیِ آمپر-دورِ برابر هر سه را می‌گیرد: <span class="ltr" dir="ltr">86,206</span> و <span class="ltr" dir="ltr">86,218 A</span>.</p>
</div>
<div id="exm-ch43-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.93 (میانی: پذیرشِ ترانسفورماتورِ <span class="ltr" dir="ltr">T1</span>)</strong></span> <strong>پرسش.</strong> پذیرشِ واحدِ <span class="ltr" dir="ltr">T1</span> را از برگهٔ مسیر و گزارشِ آزمون خلاصه کنید.</p>
<pre class="text"><code>acceptance of main transformer T1 at the factory, summarised
  traveler: 5 gaps; test report: 3 failures, deductions 8.4 k u
  winding rise 66.5 K read correctly against 65 K
  decision: not accepted for shipment until the ratio lead,
  the PD source and the acetylene are explained and the
  records completed; the winding-rise exceedance goes to the
  owner with options (cooling repair, a rating limit agreed
  in writing, or rejection) - not a factory floor decision</code></pre>
<p><strong>تفسیر.</strong> پذیرفته نمی‌شود تا سه چیز روشن شود: رابطِ تپ، منبعِ تخلیهٔ جزئی و استیلن. سابقه‌های ناقص هم کامل می‌شوند. بیشیِ دمای سیم‌پیچ با گزینه‌هایش به مالک می‌رود. هیچ‌کدام از این‌ها با یک «همه قبول» در گزارش پیدا نمی‌شد. همه با خواندنِ هر عدد با روشِ خودش پیدا شدند.</p>
</div>
<div id="exm-ch43-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 43.94 (یکپارچه: مبنای بازبینیِ طراحی و پذیرشِ کارخانه)</strong></span> <strong>پرسش.</strong> مبنای بازبینیِ طراحی و پذیرشِ کارخانهٔ ترانسفورماتورهای نیروگاه را با موردهای باز بنویسید.</p>
<pre class="text"><code>D-047 transformer design review and factory acceptance basis
  1 design review: flux density with the grid study's V/f;
    turns and tap steps inside the ratio tolerance; impedance
    from the geometry; loss build-up; gap and barrier stress;
    short-circuit stresses with the inner winding supported
  2 losses corrected for waveform and temperature before any
    comparison; deductions with the A and B of the enquiry
  3 heat run read from the cooling curve extrapolated to
    shut-down; winding and top-oil rises both judged
  4 traveler records at every gate, with the core, winding
    heights, drying end point, oil water and preservation
  5 baselines delivered (ratio, R, PI, FRA both windings, DGA,
    impact log) - each site check compares with one
  6 maker data to every discipline before FAT closes
  7 open decisions listed with owners; no 'all pass' summary
  8 energise from the grid on a high tap; the 33 kV winding
    sets the flux in service (TQ-03)
  9 witness points from the FMEA: drying end point, bare core,
    active part; burr, clamping and joint records as holds
 10 readings referred before comparing: tan delta to 20 C,
    delta phases solved, PD with calibration and background
 11 rating plate with measured values; DC-injection limit in
    the PV unit specification; upgraded paper considered
 12 a written rating limit (62 MVA) costs no energy here and
    is an option for the winding-rise finding
  open: maker's design data and short-circuit proof (U-124)</code></pre>
<p><strong>تفسیر.</strong> این <strong>تصمیمِ <span class="ltr" dir="ltr">D-047</span></strong> است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:</p>
<ul>
<li>چگالیِ شار با بدترین <span class="math inline">\(U/f\)</span>ِ مطالعهٔ شبکه بسته می‌شود. فصلِ ۲۸ باید این عدد را برای هر دو ترانسفورماتور بدهد.</li>
<li>نُه دور در هر پلهٔ تپ در رواداری می‌ماند و هشت دور نه. آزمونِ نسبت در هر تپ با طرح مقایسه می‌شود.</li>
<li>بیشیِ <span class="ltr" dir="ltr">1.5 K</span>ِ دمای سیم‌پیچ تصمیمِ مالک است. اگر با حدِ بار پذیرفته شود، کنترل‌گرِ نیروگاه (فصلِ ۲۰) و مدلِ انرژی (فصلِ ۱۵) آن را می‌گیرند.</li>
<li>خط‌مبنای پاسخِ فرکانسیِ هر دو سیم‌پیچ و ثبتِ ضربه پیش از حمل خواسته می‌شوند (فصل‌های ۳۱ و ۵۰).</li>
<li>برق‌دارکردن از سمتِ شبکه روی تپِ بالا انجام می‌شود: روی تپِ ۱۰- درصد شار به <span class="ltr" dir="ltr">1.89 T</span> می‌رسد (فصل‌های ۲۵ و ۵۰، <a href="#exm-ch43-tapflux" class="quarto-xref">مثال&nbsp;<span>43.9</span></a>).</li>
<li>حدِ جریانِ مستقیمِ اینورترها در مشخصهٔ ترانسفورماتورِ واحد می‌آید: نیم درصد <span class="ltr" dir="ltr">2.7</span> برابرِ آمپر-دورِ مغناطیس‌کننده است (فصل‌های ۹ و ۲۷، <a href="#exm-ch43-dc" class="quarto-xref">مثال&nbsp;<span>43.85</span></a>).</li>
<li>با یک ترانسفورماتور، سه هفته دیرکرد حدودِ <span class="ltr" dir="ltr">1,146 MWh</span> می‌برد. دو واحدِ موازیِ فصلِ ۱۸ این را ارزان می‌کنند (<a href="#exm-ch43-late" class="quarto-xref">مثال&nbsp;<span>43.88</span></a>).</li>
<li>دادهٔ طراحیِ سازنده و شاهدِ تحملِ اتصالِ کوتاه هنوز روشن نیستند (<span class="ltr" dir="ltr">U-124</span>). عددهای این فصل آموزشی‌اند و جای پروندهٔ واقعی را نمی‌گیرند.</li>
</ul>
</div>
</section>
<section id="sec-ch43-numbers" class="level2" data-number="43.8">
<h2 data-number="43.8" class="anchored" data-anchor-id="sec-ch43-numbers"><span class="header-section-number">43.8</span> عددهای کلیدیِ ترانسفورماتورِ نیروگاهِ P</h2>
<div id="tbl-ch43-numbers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch43-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;43.7: عددهای کلیدیِ فصلِ ۴۳ (ساختگی و آموزشی)
</figcaption>
<div aria-describedby="tbl-ch43-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 34%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>کمیت</th>
<th>مقدار</th>
<th>مثال</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ولت بر دور؛ دورهای فشارِ ضعیف و قوی</td>
<td><span class="ltr" dir="ltr">110 V</span>؛ ۳۰۰ و ۶۹۳</td>
<td><a href="#sec-ch43-a-turns" class="quarto-xref"><span>بخش 43.2.3</span></a></td>
</tr>
<tr class="even">
<td>شار در اضافه‌تحریک در طرحِ ۱٫۷ تسلا</td>
<td><span class="ltr" dir="ltr">1.97 T</span></td>
<td><a href="#exm-ch43-flux" class="quarto-xref">مثال&nbsp;<span>43.2</span></a></td>
</tr>
<tr class="odd">
<td>بدترین خطای نسبت، ۹ و ۸ دور در پله</td>
<td><span class="ltr" dir="ltr">-0.43 / +0.85 %</span></td>
<td><a href="#exm-ch43-turns" class="quarto-xref">مثال&nbsp;<span>43.3</span></a></td>
</tr>
<tr class="even">
<td>امپدانس از هندسه؛ تغییر در هر میلی‌متر</td>
<td><span class="ltr" dir="ltr">12.02 %</span>؛ <span class="ltr" dir="ltr">0.10 %</span></td>
<td><a href="#exm-ch43-impedance" class="quarto-xref">مثال&nbsp;<span>43.5</span></a></td>
</tr>
<tr class="odd">
<td>تلفِ اهمی و تلفِ بار در ۷۵ درجه</td>
<td><span class="ltr" dir="ltr">243 / 287 kW</span></td>
<td><a href="#exm-ch43-losses" class="quarto-xref">مثال&nbsp;<span>43.6</span></a></td>
</tr>
<tr class="even">
<td>تلفِ بی‌باری با فولادِ معمولی و پرتراوایی</td>
<td><span class="ltr" dir="ltr">41.8 / 30.0 kW</span></td>
<td><a href="#exm-ch43-steels" class="quarto-xref">مثال&nbsp;<span>43.14</span></a></td>
</tr>
<tr class="odd">
<td>تنشِ کششی و فشاری؛ کمانشِ آزاد</td>
<td><span class="ltr" dir="ltr">50 / 35 MPa</span>؛ <span class="ltr" dir="ltr">19 MPa</span></td>
<td><a href="#exm-ch43-forces" class="quarto-xref">مثال&nbsp;<span>43.8</span></a></td>
</tr>
<tr class="even">
<td>پرشدگیِ نُه پله</td>
<td><span class="ltr" dir="ltr">0.948</span></td>
<td><a href="#exm-ch43-steps" class="quarto-xref">مثال&nbsp;<span>43.13</span></a></td>
</tr>
<tr class="odd">
<td>جرمِ حمل</td>
<td><span class="ltr" dir="ltr">62 t</span></td>
<td><a href="#sec-ch43-b-mass" class="quarto-xref"><span>بخش 43.3.6</span></a></td>
</tr>
<tr class="even">
<td>تلف‌های تصحیح‌شدهٔ <span class="ltr" dir="ltr">T1</span></td>
<td><span class="ltr" dir="ltr">42.2 / 298 kW</span></td>
<td><a href="#exm-ch43-losses2" class="quarto-xref">مثال&nbsp;<span>43.38</span></a></td>
</tr>
<tr class="odd">
<td>افزایشِ دمای سیم‌پیچ، برازش و دقیقهٔ دوم</td>
<td><span class="ltr" dir="ltr">66.5 / 62.0 K</span></td>
<td><a href="#exm-ch43-heatrun" class="quarto-xref">مثال&nbsp;<span>43.39</span></a></td>
</tr>
<tr class="even">
<td>کسرِ تلف</td>
<td><span class="ltr" dir="ltr">8.4 k u</span></td>
<td><a href="#exm-ch43-review" class="quarto-xref">مثال&nbsp;<span>43.65</span></a></td>
</tr>
<tr class="odd">
<td>خط‌مبناهای موجود</td>
<td>۶ از ۸</td>
<td><a href="#exm-ch43-baselines" class="quarto-xref">مثال&nbsp;<span>43.84</span></a></td>
</tr>
<tr class="even">
<td>شار در برق‌دارکردن روی تپِ ۱۰- درصد</td>
<td><span class="ltr" dir="ltr">1.89 T</span></td>
<td><a href="#exm-ch43-tapflux" class="quarto-xref">مثال&nbsp;<span>43.9</span></a></td>
</tr>
<tr class="odd">
<td>حدِ بار برای ۶۵ کلوین؛ ساعت‌های بالای آن</td>
<td><span class="ltr" dir="ltr">62.0 MVA</span>؛ صفر</td>
<td><a href="#exm-ch43-limit" class="quarto-xref">مثال&nbsp;<span>43.68</span></a></td>
</tr>
<tr class="even">
<td>هزینهٔ مورد انتظارِ اثباتِ اتصالِ کوتاه، بازبینی و آزمون</td>
<td><span class="ltr" dir="ltr">82 / 220 k u</span></td>
<td><a href="#exm-ch43-scproof" class="quarto-xref">مثال&nbsp;<span>43.76</span></a></td>
</tr>
<tr class="odd">
<td>ساعت‌های آزمونِ کارخانه</td>
<td>۶۲ ساعت، ۴ روز</td>
<td><a href="#exm-ch43-sequence" class="quarto-xref">مثال&nbsp;<span>43.53</span></a></td>
</tr>
<tr class="even">
<td>کسرِ ترانسفورماتورِ واحدِ شمارهٔ ۳</td>
<td><span class="ltr" dir="ltr">4.04 k u</span></td>
<td><a href="#exm-ch43-pvdossier" class="quarto-xref">مثال&nbsp;<span>43.75</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch43-design" class="level2" data-number="43.9">
<h2 data-number="43.9" class="anchored" data-anchor-id="sec-ch43-design"><span class="header-section-number">43.9</span> گردشِ کارِ بازبینی و پذیرشِ ترانسفورماتور</h2>
<blockquote class="blockquote">
<ol type="1">
<li>الزام‌ها را به کمیت‌های طراحی برگردانید و برای هر کدام آزمونش را نام ببرید (<a href="#sec-ch43-a-reqs" class="quarto-xref"><span>بخش 43.2.1</span></a>، <a href="#sec-ch43-d-trace" class="quarto-xref"><span>بخش 43.5.1</span></a>).</li>
<li>طرحی مقدماتی بسازید که تضمین‌ها را بازتولید کند: شار با <span class="math inline">\(U/f\)</span>، دورها و پله‌های تپ، امپدانس از هندسه، تلف‌ها، فاصله‌ها و تنش‌ها (<a href="#sec-ch43-a" class="quarto-xref"><span>بخش 43.2</span></a>، <a href="#sec-ch43-b" class="quarto-xref"><span>بخش 43.3</span></a>).</li>
<li>اختلافِ طرحِ مقدماتی و پیشنهاد را پرسشِ فنی کنید. شاهدِ چیزهایی را که حسابِ ساده نمی‌بیند بخواهید (<a href="#sec-ch43-b-boundary" class="quarto-xref"><span>بخش 43.3.9</span></a>).</li>
<li>برگهٔ مسیر را در هر دروازه وارسی کنید و عدم‌انطباق‌ها را پیش از حمل ببندید (<a href="#sec-ch43-c-route" class="quarto-xref"><span>بخش 43.4.1</span></a>، <a href="#sec-ch43-d-traveler" class="quarto-xref"><span>بخش 43.5.2</span></a>).</li>
<li>گزارشِ آزمون را با روشِ هر عدد بخوانید، تصحیح کنید و با رواداری و کسرِ تلف بسنجید (<a href="#sec-ch43-c" class="quarto-xref"><span>بخش 43.4</span></a>، <a href="#sec-ch43-d-review" class="quarto-xref"><span>بخش 43.5.3</span></a>).</li>
<li>داده و خط‌مبنا را به هر رشته تحویل دهید و تصمیم‌های باز را با مالکشان ثبت کنید (<a href="#sec-ch43-e" class="quarto-xref"><span>بخش 43.6</span></a>، <a href="#sec-ch43-d-open" class="quarto-xref"><span>بخش 43.5.4</span></a>).</li>
<li>یافته‌های واحدِ نخست را پیش از ساختِ واحدِ دوم به اقدام و شاهد تبدیل کنید (<a href="#sec-ch43-d-actions" class="quarto-xref"><span>بخش 43.5.16</span></a>).</li>
</ol>
</blockquote>
</section>
<section id="sec-ch43-lab" class="level2" data-number="43.10">
<h2 data-number="43.10" class="anchored" data-anchor-id="sec-ch43-lab"><span class="header-section-number">43.10</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch43-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch43-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;43.8: آزمایشگاه‌های پایتونِ فصلِ ۴۳
</figcaption>
<div aria-describedby="tbl-ch43-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>داده</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>پیشنهادِ <span class="ltr" dir="ltr">B</span>، طرحِ مقدماتی، فولادها، الزام‌ها، برگهٔ مسیر، گزارشِ آزمون، گازها</td>
</tr>
<tr class="even">
<td>نظریه و الزام</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>شار، دورها و تپ، جریان‌ها، امپدانس، تلف و بازده، فاصله، نیروها</td>
</tr>
<tr class="odd">
<td>طراحیِ مقدماتی</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>هستهٔ پله‌ای، فولادها، چگالیِ جریان، رشته‌ها، جرم، حساسیت، واحدِ خورشیدی</td>
</tr>
<tr class="even">
<td>کارخانه و آزمون</td>
<td><span class="ltr" dir="ltr">examples_c</span></td>
<td>اتصال‌های هسته، آب در روغن، نسبت، تلف‌های تصحیح‌شده، آزمونِ گرمایی، صدا، گازها</td>
</tr>
<tr class="odd">
<td>مشخصه و پرونده</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>ردیابی، برگهٔ مسیر، بازبینیِ گزارش، تصمیم‌های باز، ماشین‌حساب</td>
</tr>
<tr class="even">
<td>یکپارچه‌سازی</td>
<td><span class="ltr" dir="ltr">examples_e</span></td>
<td>فن‌ها، نشتیِ دیفرانسیل، دادهٔ سازنده، خط‌مبناها</td>
</tr>
<tr class="odd">
<td>دورِ دوم</td>
<td><span class="ltr" dir="ltr">examples_s</span></td>
<td>شار و تپ، حفره، گیره، اتصالِ بد، آزمایشگاه، شانت‌ها، بوشینگ</td>
</tr>
<tr class="even">
<td>دورِ سوم</td>
<td><span class="ltr" dir="ltr">examples_t</span></td>
<td>پلیسه، ضخامتِ ورق، سیم‌پیچِ دیسکی، نشستنِ خواندن، پل، حدِ بار، برنامهٔ کارخانه</td>
</tr>
<tr class="odd">
<td>دورِ چهارم</td>
<td><span class="ltr" dir="ltr">examples_u</span></td>
<td>کاغذِ ارتقایافته، آلومینیوم، گرمای اتصالِ کوتاه، جریانِ مستقیم، محیطِ ۴۵ درجه، زمینِ هسته</td>
</tr>
<tr class="even">
<td>دورِ پنجم</td>
<td><span class="ltr" dir="ltr">examples_v</span></td>
<td>تپ‌چنجر، بوشینگ‌ها، رتبه‌بندیِ خرابی‌ها، مشخصه‌های بحرانی، صدای فن‌ها، پایانِ خشک‌کردن</td>
</tr>
<tr class="odd">
<td>دورِ ششم</td>
<td><span class="ltr" dir="ltr">examples_w</span></td>
<td>جریانِ روغن، ترتیبِ آزمون، ضریبِ تلفات، شکستِ روغن، برنامهٔ حضور، پرسش‌های فنی</td>
</tr>
<tr class="even">
<td>دورِ هفتم</td>
<td><span class="ltr" dir="ltr">examples_x</span></td>
<td>کسر و ارزیابی، تخلیهٔ جزئی، مثلث، رده‌های پذیرش، پروندهٔ واحدِ خورشیدی</td>
</tr>
<tr class="odd">
<td>دورِ هشتم</td>
<td><span class="ltr" dir="ltr">examples_y</span></td>
<td>اثباتِ اتصالِ کوتاه، مهارِ حمل، ماهِ نخستِ گازها، پلاکِ مشخصات</td>
</tr>
<tr class="even">
<td>دورِ نهم</td>
<td><span class="ltr" dir="ltr">examples_z</span></td>
<td>بی‌باری در سه ولتاژ، تلفِ بار در دو جریان، دیرکردِ <span class="ltr" dir="ltr">T1</span>، اقدام‌ها پیش از <span class="ltr" dir="ltr">T2</span></td>
</tr>
<tr class="odd">
<td>دورِ دهم</td>
<td><span class="ltr" dir="ltr">examples_m</span></td>
<td>نولِ زمین‌شده، خزش، پسماندِ شار، بارِ کمکی، روزهای آزمایشگاه</td>
</tr>
<tr class="even">
<td>دورِ یازدهم</td>
<td><span class="ltr" dir="ltr">examples_n</span></td>
<td>ضریبِ نقطهٔ داغ، تلف‌ها در مدلِ انرژی، جرمِ وزن‌شده</td>
</tr>
<tr class="odd">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>با دست، پذیرش، مبنای <span class="ltr" dir="ltr">D-047</span></td>
</tr>
<tr class="even">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>ماژولِ تازهٔ <code>xfmrdesign</code> پایهٔ این برنامه‌هاست و با آزمون‌هایی در برابرِ حسابِ دستی سنجیده شده است. ولت بر دور، ارزیابیِ تلف، نقطهٔ داغ و پیرشدن را از <code>transformer</code> فصلِ ۲۵ می‌گیرد و بارِ ساعتی را از مدلِ فصلِ ۱۵.</p>
</section>
<section id="sec-ch43-mfg" class="level2" data-number="43.11">
<h2 data-number="43.11" class="anchored" data-anchor-id="sec-ch43-mfg"><span class="header-section-number">43.11</span> ساخت در این فصل</h2>
<p>این فصل خودش فصلِ ساخت است. سامانهٔ ساختِ فصلِ ۴۰، یعنی مسیر، طرحِ کنترل، نقطه‌های توقف، برگهٔ مسیر و عدم‌انطباق، اینجا روی ترانسفورماتورِ قدرت به کار رفت. هیچ برنامهٔ خشک‌کردن، فرآوریِ روغن یا عملیاتِ حرارتی داده نشده است. هیچ ولتاژِ آزمونی برای اعمال گفته نشده است. هر گام با هدف، کنترل، سابقه و عیبش آمده است.</p>
</section>
<section id="sec-ch43-std" class="level2" data-number="43.12">
<h2 data-number="43.12" class="anchored" data-anchor-id="sec-ch43-std"><span class="header-section-number">43.12</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>ترانسفورماتورهای قدرت، کلیات: <span class="ltr" dir="ltr">IEC 60076-1:2011</span> (<span class="ltr" dir="ltr">STD-120</span>). افزایشِ دما: <span class="ltr" dir="ltr">IEC 60076-2:2011</span> (<span class="ltr" dir="ltr">STD-173</span>). ترازهای عایقی و آزمون‌های دی‌الکتریک: <span class="ltr" dir="ltr">IEC 60076-3:2013+AMD1:2018</span> (<span class="ltr" dir="ltr">STD-174</span>). تحملِ اتصالِ کوتاه: <span class="ltr" dir="ltr">IEC 60076-5:2006</span> (<span class="ltr" dir="ltr">STD-175</span>). راهنمای بارگذاری: <span class="ltr" dir="ltr">IEC 60076-7:2018</span> (<span class="ltr" dir="ltr">STD-121</span>). صدا: <span class="ltr" dir="ltr">IEC 60076-10:2016</span> (<span class="ltr" dir="ltr">STD-176</span>). پاسخِ فرکانسی: <span class="ltr" dir="ltr">IEC 60076-18:2012</span> (<span class="ltr" dir="ltr">STD-177</span>).</li>
<li>روغنِ معدنی: <span class="ltr" dir="ltr">IEC 60296:2020</span> (<span class="ltr" dir="ltr">STD-178</span>). تفسیرِ گازهای حل‌شده: <span class="ltr" dir="ltr">IEC 60599:2022</span> (<span class="ltr" dir="ltr">STD-179</span>). تپ‌چنجر: <span class="ltr" dir="ltr">IEC 60214-1:2014</span> (<span class="ltr" dir="ltr">STD-180</span>).</li>
<li>همه با ویرایش و تاریخِ وارسی در دفترِ استانداردها ثبت‌اند. از هیچ‌کدام بند، توالیِ آزمون، ولتاژِ آزمون یا عددِ معیار نقل نشده است. رواداری‌های تلف، امپدانس و نسبت، حدِ تخلیهٔ جزئی، حدِ آبِ روغن و همهٔ ضریب‌های مواد در این فصل آموزشی یا قراردادی‌اند. حدِ واقعی را قرارداد، سازنده و آزمایشگاه می‌دهند. (وارسی‌شده <span class="ltr" dir="ltr">2026-11-17</span>.)</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch43-deliverable" class="level2" data-number="43.13">
<h2 data-number="43.13" class="anchored" data-anchor-id="sec-ch43-deliverable"><span class="header-section-number">43.13</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<div id="tbl-ch43-deliverables" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch43-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;43.9: سندهای فصلِ ۴۳ برای پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span>
</figcaption>
<div aria-describedby="tbl-ch43-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>محتوا</th>
<th>معیارِ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-ELE-SPC-0010</span></td>
<td>مشخصهٔ فنی و مبنای بازبینیِ طراحیِ ترانسفورماتورِ اصلی</td>
<td>هر الزام با کمیتِ طراحی، بند و آزمون</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-ELE-REP-0012</span></td>
<td>گزارشِ بازبینیِ طراحیِ مقدماتی</td>
<td>تضمین‌ها با حسابِ ساده وارسی‌شده، اختلاف‌ها پرسشِ فنی</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-ELE-REP-0013</span></td>
<td>گزارشِ بازبینیِ برگهٔ مسیر و آزمونِ کارخانهٔ <span class="ltr" dir="ltr">T1</span></td>
<td>هر عدد خوانده، تصحیح و با رواداری سنجیده</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-PRJ-REG-0026</span></td>
<td>دفترِ تصمیم‌های باز و عدم‌انطباق‌های ترانسفورماتور</td>
<td>هر سطر با مالک، گزینه‌ها و سابقهٔ بستن</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> می‌افزاید:</p>
<ol type="1">
<li><strong>تصمیمِ <span class="ltr" dir="ltr">D-047</span>:</strong> مبنای بازبینیِ طراحی و پذیرشِ کارخانهٔ ترانسفورماتورها (<a href="#exm-ch43-int-3" class="quarto-xref">مثال&nbsp;<span>43.94</span></a>).</li>
<li><strong>فرض‌های <span class="ltr" dir="ltr">A-458</span> تا <span class="ltr" dir="ltr">A-465</span>:</strong> طرحِ مقدماتیِ بازبین (<span class="ltr" dir="ltr">A-458</span>)، فولادها و ضریب‌های ساخت (<span class="ltr" dir="ltr">A-459</span>)، ماتریسِ الزام (<span class="ltr" dir="ltr">A-460</span>)، برگهٔ مسیر (<span class="ltr" dir="ltr">A-461</span>)، گزارشِ آزمون (<span class="ltr" dir="ltr">A-462</span>)، گازهای حل‌شده (<span class="ltr" dir="ltr">A-463</span>)، یکپارچه‌سازی: فن‌ها، تطبیقِ حفاظت و داده‌ها (<span class="ltr" dir="ltr">A-464</span>)، قیمت‌ها و منحنی‌های آموزشی: مس، استقامتِ روغن، حلالیتِ آب (<span class="ltr" dir="ltr">A-465</span>).</li>
<li><strong>ناشناختهٔ <span class="ltr" dir="ltr">U-124</span>:</strong> دادهٔ طراحیِ سازنده و شاهدِ تحملِ اتصالِ کوتاه برای این پیکربندی.</li>
<li><strong>پیوند به فصل‌های دیگر:</strong> فصلِ ۲۸ بدترین <span class="math inline">\(U/f\)</span> را می‌دهد. فصل‌های ۱۵ و ۲۰ هر حدِ بارِ پذیرفته‌شده را می‌گیرند. فصل‌های ۳۱ و ۵۰ ضربه‌نگار و خط‌مبناها را به کار می‌برند. فصلِ ۵۲ گازهای پس از آزمونِ گرمایی را خط‌مبنای پایش می‌کند.</li>
</ol>
</section>
<section id="sec-ch43-summary" class="level2" data-number="43.14">
<h2 data-number="43.14" class="anchored" data-anchor-id="sec-ch43-summary"><span class="header-section-number">43.14</span> جمع‌بندی</h2>
<ul>
<li><strong>نظریه و الزام:</strong> هر الزام کمیتی در طرح را ثابت می‌کند؛ بدترین <span class="math inline">\(U/f\)</span> سقفِ چگالیِ شار است؛ دورها و پله‌های تپ عددِ صحیح‌اند و خطای نسبت را می‌سازند؛ امپدانس از فاصله، ارتفاع و قطرهاست؛ تلفِ بار اهمی، گردابی و پراکنده است؛ مانعِ پرس‌بورد تنشِ روغن را بالا می‌برد و باز کمک می‌کند؛ سیم‌پیچِ درونی بی‌نگه‌دارنده کمانش می‌کند (<a href="#sec-ch43-a" class="quarto-xref"><span>بخش 43.2</span></a>).</li>
<li><strong>مواد و طراحیِ مقدماتی:</strong> هر جزء شاهدی دارد؛ نُه پله ۹۵ درصدِ دایره را پر می‌کنند؛ دو پیشنهادِ فصلِ ۲۵ پیش از هر چیز در فولاد فرق دارند؛ چگالیِ جریان کمینه‌ای پهن دارد؛ رشته‌های نازکِ ترانهاده تلفِ گردابی را کم می‌کنند؛ واحد بی‌روغن حمل می‌شود؛ ضریبِ ساخت در کارگاهِ هسته به دست می‌آید (<a href="#sec-ch43-b" class="quarto-xref"><span>بخش 43.3</span></a>).</li>
<li><strong>کارخانه و آزمون:</strong> هر گام کنترل و سابقه دارد؛ هوای اتصال‌ها جریانِ بی‌باری را می‌سازد؛ روغنِ سرد به اشباعِ آب نزدیک است؛ هر نتیجه پیش از مقایسه خوانده می‌شود: نسبت با طرح، تلف با تصحیح، دمای سیم‌پیچ با منحنیِ سردشدن، صدا با سطح، گازها با خط‌مبنا (<a href="#sec-ch43-c" class="quarto-xref"><span>بخش 43.4</span></a>).</li>
<li><strong>پرونده:</strong> هر الزام آزمونی دارد؛ شکافِ برگهٔ مسیر پیش از حمل بسته می‌شود؛ «همه قبول» یعنی هیچ؛ هر تصمیمِ باز مالکی دارد؛ ترانسفورماتورهای این نیروگاه آهسته پیر می‌شوند (<a href="#sec-ch43-d" class="quarto-xref"><span>بخش 43.5</span></a>).</li>
<li><strong>یکپارچه‌سازی:</strong> فن‌ها با هوای داغ روشن‌اند؛ شیبِ مهارِ دیفرانسیل بالای نشتیِ تپ است؛ دادهٔ سازنده کارِ هر رشته را باز می‌کند؛ هر وارسیِ محل با خط‌مبنای کارخانه معنا پیدا می‌کند (<a href="#sec-ch43-e" class="quarto-xref"><span>بخش 43.6</span></a>).</li>
</ul>
<section id="sec-ch43-vocab" class="level3" data-number="43.14.1">
<h3 data-number="43.14.1" class="anchored" data-anchor-id="sec-ch43-vocab"><span class="header-section-number">43.14.1</span> واژگانِ فصلِ ۴۳</h3>
<div id="tbl-ch43-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch43-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;43.10: واژگانِ فصلِ ۴۳
</figcaption>
<div aria-describedby="tbl-ch43-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ستونِ هسته</td>
<td><span class="ltr" dir="ltr">core limb</span></td>
<td></td>
</tr>
<tr class="even">
<td>یوغ</td>
<td><span class="ltr" dir="ltr">yoke</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پنجرهٔ هسته</td>
<td><span class="ltr" dir="ltr">core window</span></td>
<td></td>
</tr>
<tr class="even">
<td>پلهٔ هسته</td>
<td><span class="ltr" dir="ltr">core step</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ضریبِ انباشت</td>
<td><span class="ltr" dir="ltr">stacking factor</span></td>
<td></td>
</tr>
<tr class="even">
<td>ضریبِ پرشدگی</td>
<td><span class="ltr" dir="ltr">fill factor (stepped core)</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ضریبِ ساخت</td>
<td><span class="ltr" dir="ltr">building factor</span></td>
<td></td>
</tr>
<tr class="even">
<td>اتصالِ پله‌ای</td>
<td><span class="ltr" dir="ltr">step-lap joint</span></td>
<td></td>
</tr>
<tr class="odd">
<td>فولادِ دانه‌گرا</td>
<td><span class="ltr" dir="ltr">grain-oriented steel</span></td>
<td></td>
</tr>
<tr class="even">
<td>ولت بر دور</td>
<td><span class="ltr" dir="ltr">volts per turn</span></td>
<td></td>
</tr>
<tr class="odd">
<td>اضافه‌تحریک</td>
<td><span class="ltr" dir="ltr">over-excitation</span></td>
<td><span class="ltr" dir="ltr">V/f</span></td>
</tr>
<tr class="even">
<td>تپِ اصلی</td>
<td><span class="ltr" dir="ltr">principal tap</span></td>
<td></td>
</tr>
<tr class="odd">
<td>آمپر-دور</td>
<td><span class="ltr" dir="ltr">ampere-turns</span></td>
<td></td>
</tr>
<tr class="even">
<td>ضریبِ روگوفسکی</td>
<td><span class="ltr" dir="ltr">Rogowski factor</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تلفِ پراکنده</td>
<td><span class="ltr" dir="ltr">stray loss</span></td>
<td></td>
</tr>
<tr class="even">
<td>هادیِ ترانهادهٔ پیوسته</td>
<td><span class="ltr" dir="ltr">continuously transposed conductor</span></td>
<td><span class="ltr" dir="ltr">CTC</span></td>
</tr>
<tr class="odd">
<td>سیم‌پیچِ دیسکی</td>
<td><span class="ltr" dir="ltr">disc winding</span></td>
<td></td>
</tr>
<tr class="even">
<td>سیم‌پیچِ ورقه‌ای</td>
<td><span class="ltr" dir="ltr">foil winding</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کاغذِ کرافت</td>
<td><span class="ltr" dir="ltr">kraft paper</span></td>
<td></td>
</tr>
<tr class="even">
<td>پرس‌بورد</td>
<td><span class="ltr" dir="ltr">pressboard</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مانعِ پرس‌بورد</td>
<td><span class="ltr" dir="ltr">pressboard barrier</span></td>
<td></td>
</tr>
<tr class="even">
<td>مجرای روغن</td>
<td><span class="ltr" dir="ltr">oil duct</span></td>
<td></td>
</tr>
<tr class="odd">
<td>استقامتِ دی‌الکتریک</td>
<td><span class="ltr" dir="ltr">dielectric strength</span></td>
<td></td>
</tr>
<tr class="even">
<td>تنشِ حلقوی</td>
<td><span class="ltr" dir="ltr">hoop stress</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کمانشِ آزاد</td>
<td><span class="ltr" dir="ltr">free buckling</span></td>
<td></td>
</tr>
<tr class="even">
<td>کمانشِ مهارشده</td>
<td><span class="ltr" dir="ltr">supported buckling</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مرکزِ مغناطیسی</td>
<td><span class="ltr" dir="ltr">magnetic centre</span></td>
<td></td>
</tr>
<tr class="even">
<td>حلالیتِ آب در روغن</td>
<td><span class="ltr" dir="ltr">water solubility in oil</span></td>
<td></td>
</tr>
<tr class="odd">
<td>اشباعِ نسبی</td>
<td><span class="ltr" dir="ltr">relative saturation</span></td>
<td><span class="ltr" dir="ltr">RS</span></td>
</tr>
<tr class="even">
<td>تصحیحِ شکلِ موج</td>
<td><span class="ltr" dir="ltr">waveform correction</span></td>
<td></td>
</tr>
<tr class="odd">
<td>منحنیِ سردشدن</td>
<td><span class="ltr" dir="ltr">cooling curve</span></td>
<td></td>
</tr>
<tr class="even">
<td>آزمونِ نسبتِ دور</td>
<td><span class="ltr" dir="ltr">ratio test</span></td>
<td></td>
</tr>
<tr class="odd">
<td>برگهٔ مسیر</td>
<td><span class="ltr" dir="ltr">traveler</span></td>
<td></td>
</tr>
<tr class="even">
<td>بازبینیِ طراحی</td>
<td><span class="ltr" dir="ltr">design review</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جریانِ نشتیِ دیفرانسیل</td>
<td><span class="ltr" dir="ltr">spill current</span></td>
<td></td>
</tr>
<tr class="even">
<td>نقطهٔ زانو</td>
<td><span class="ltr" dir="ltr">knee point</span></td>
<td></td>
</tr>
<tr class="odd">
<td>شانتِ مغناطیسی</td>
<td><span class="ltr" dir="ltr">magnetic shunt</span></td>
<td></td>
</tr>
<tr class="even">
<td>بوشینگِ خازنی</td>
<td><span class="ltr" dir="ltr">condenser bushing</span></td>
<td></td>
</tr>
<tr class="odd">
<td>باندِ محافظ</td>
<td><span class="ltr" dir="ltr">guard band</span></td>
<td></td>
</tr>
<tr class="even">
<td>پلیسه</td>
<td><span class="ltr" dir="ltr">burr</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کاغذِ ارتقایافتهٔ گرمایی</td>
<td><span class="ltr" dir="ltr">thermally upgraded paper</span></td>
<td></td>
</tr>
<tr class="even">
<td>ظرفیتِ پله</td>
<td><span class="ltr" dir="ltr">step capacity (OLTC)</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ضریبِ تلفاتِ دی‌الکتریک</td>
<td><span class="ltr" dir="ltr">loss factor (tan delta)</span></td>
<td></td>
</tr>
<tr class="even">
<td>نوفهٔ زمینه</td>
<td><span class="ltr" dir="ltr">background noise (PD)</span></td>
<td></td>
</tr>
<tr class="odd">
<td>امتیازِ کتبی</td>
<td><span class="ltr" dir="ltr">concession</span></td>
<td></td>
</tr>
<tr class="even">
<td>رزینِ ریخته</td>
<td><span class="ltr" dir="ltr">cast resin</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مسیرِ خزش</td>
<td><span class="ltr" dir="ltr">creep path</span></td>
<td></td>
</tr>
<tr class="even">
<td>شارِ پسماند</td>
<td><span class="ltr" dir="ltr">remanent flux</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch43-assess" class="level2" data-number="43.15">
<h2 data-number="43.15" class="anchored" data-anchor-id="sec-ch43-assess"><span class="header-section-number">43.15</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند الزام‌های ترانسفورماتور را به کمیت‌های طراحی برگرداند؛ طرحی مقدماتی بسازد که تضمین‌ها را بازتولید کند؛ مرزِ بازبینیِ خریدار و طراحیِ سازنده را بشناسد؛ برگهٔ مسیر را وارسی و گزارشِ آزمون را با روشِ هر عدد بخوانَد و تصحیح کند؛ و پرونده را از الزام تا شاهد و خط‌مبنا ردیابی کند. همهٔ این‌ها بی‌روالِ کارخانه، بی‌ولتاژِ آزمون و بی‌کار روی تجهیزاتِ برق‌دار. پاسخ‌ها در <a href="#sec-ch43-solutions" class="quarto-xref"><span>بخش 43.16</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="43.15.1">
<h3 data-number="43.15.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">43.15.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch43-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.1</strong></span> <a href="#tbl-ch43-reqs" class="quarto-xref">جدول&nbsp;<span>43.1</span></a> را با مثالِ امپدانس توضیح دهید.</p>
</div>
<div id="exr-ch43-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.2</strong></span> <a href="#eq-ch43-et" class="quarto-xref">معادلهٔ&nbsp;<span>43.1</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch43-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.3</strong></span> ضریبِ انباشت و ضریبِ پرشدگی را تعریف کنید.</p>
</div>
<div id="exr-ch43-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.4</strong></span> اضافه‌تحریک چیست و چرا با <span class="math inline">\(U/f\)</span> سنجیده می‌شود؟</p>
</div>
<div id="exr-ch43-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.5</strong></span> چرا شمارِ دور گرد می‌شود و این چه خطایی می‌سازد؟</p>
</div>
<div id="exr-ch43-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.6</strong></span> آمپر-دورِ دو سیم‌پیچ چه رابطه‌ای دارند؟</p>
</div>
<div id="exr-ch43-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.7</strong></span> <a href="#eq-ch43-ux" class="quarto-xref">معادلهٔ&nbsp;<span>43.2</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch43-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.8</strong></span> ضریبِ روگوفسکی چه چیزی را تصحیح می‌کند؟</p>
</div>
<div id="exr-ch43-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.9</strong></span> <a href="#eq-ch43-pk" class="quarto-xref">معادلهٔ&nbsp;<span>43.3</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch43-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.10</strong></span> <a href="#eq-ch43-gap" class="quarto-xref">معادلهٔ&nbsp;<span>43.4</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch43-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.11</strong></span> <a href="#eq-ch43-hoop" class="quarto-xref">معادلهٔ&nbsp;<span>43.5</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch43-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.12</strong></span> <a href="#eq-ch43-fill" class="quarto-xref">معادلهٔ&nbsp;<span>43.7</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch43-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.13</strong></span> <a href="#eq-ch43-p0" class="quarto-xref">معادلهٔ&nbsp;<span>43.8</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch43-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.14</strong></span> <a href="#eq-ch43-density" class="quarto-xref">معادلهٔ&nbsp;<span>43.9</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch43-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.15</strong></span> <a href="#eq-ch43-eddy" class="quarto-xref">معادلهٔ&nbsp;<span>43.10</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch43-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.16</strong></span> <a href="#eq-ch43-i0" class="quarto-xref">معادلهٔ&nbsp;<span>43.14</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch43-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.17</strong></span> <a href="#eq-ch43-water" class="quarto-xref">معادلهٔ&nbsp;<span>43.15</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch43-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.18</strong></span> <a href="#eq-ch43-waveform" class="quarto-xref">معادلهٔ&nbsp;<span>43.16</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch43-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.19</strong></span> <a href="#eq-ch43-cooling" class="quarto-xref">معادلهٔ&nbsp;<span>43.17</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch43-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.20</strong></span> <a href="#eq-ch43-sound" class="quarto-xref">معادلهٔ&nbsp;<span>43.18</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch43-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.21</strong></span> <a href="#eq-ch43-spill" class="quarto-xref">معادلهٔ&nbsp;<span>43.24</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch43-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.22</strong></span> <a href="#eq-ch43-lamination" class="quarto-xref">معادلهٔ&nbsp;<span>43.11</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch43-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.23</strong></span> <a href="#eq-ch43-bushing" class="quarto-xref">معادلهٔ&nbsp;<span>43.12</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch43-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.24</strong></span> <a href="#eq-ch43-void" class="quarto-xref">معادلهٔ&nbsp;<span>43.19</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch43-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.25</strong></span> <a href="#eq-ch43-thermal" class="quarto-xref">معادلهٔ&nbsp;<span>43.6</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch43-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.26</strong></span> <a href="#eq-ch43-flow" class="quarto-xref">معادلهٔ&nbsp;<span>43.13</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch43-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.27</strong></span> <a href="#eq-ch43-delta" class="quarto-xref">معادلهٔ&nbsp;<span>43.20</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch43-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.28</strong></span> <a href="#eq-ch43-scproof" class="quarto-xref">معادلهٔ&nbsp;<span>43.23</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch43-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.29</strong></span> <a href="#eq-ch43-noload" class="quarto-xref">معادلهٔ&nbsp;<span>43.21</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch43-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.30</strong></span> <a href="#eq-ch43-hotspot" class="quarto-xref">معادلهٔ&nbsp;<span>43.22</span></a> را توضیح دهید.</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="43.15.2">
<h3 data-number="43.15.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">43.15.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch43-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.31</strong></span> چرا چگالیِ شارِ کمتر تلفِ بی‌باری را چندان کم نمی‌کند؟</p>
</div>
<div id="exr-ch43-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.32</strong></span> چرا ۹ دور در پله پذیرفتنی است و ۸ دور نه؟</p>
</div>
<div id="exr-ch43-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.33</strong></span> چرا امپدانس با ارتفاع تنظیم می‌شود، نه با فاصلهٔ اصلی؟</p>
</div>
<div id="exr-ch43-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.34</strong></span> چرا بیشترین بازده در بارِ کم برای این نیروگاه مناسب است؟</p>
</div>
<div id="exr-ch43-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.35</strong></span> چرا مجرای نازکِ روغن تنشِ بیشتری را تاب می‌آورد؟</p>
</div>
<div id="exr-ch43-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.36</strong></span> چرا سیم‌پیچِ درونی به نگه‌دارنده نیاز دارد؟</p>
</div>
<div id="exr-ch43-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.37</strong></span> چرا شمارِ پله‌ها را کارگاه تعیین می‌کند؟</p>
</div>
<div id="exr-ch43-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.38</strong></span> چرا فولادِ بهتر در ارزیابیِ تلف چند برابرِ هزینه‌اش را برمی‌گرداند؟</p>
</div>
<div id="exr-ch43-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.39</strong></span> چرا کمینهٔ چگالیِ جریان از مدلِ دوجمله‌ای بالاتر است؟</p>
</div>
<div id="exr-ch43-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.40</strong></span> چرا تلفِ گردابیِ دو سرِ سیم‌پیچ بیشتر است؟</p>
</div>
<div id="exr-ch43-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.41</strong></span> چرا ضریبِ ساخت در کارگاهِ هسته به دست می‌آید؟</p>
</div>
<div id="exr-ch43-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.42</strong></span> چرا ولت بر دورِ ترانسفورماتورِ واحد را سمتِ ولتاژِ پایین تعیین می‌کند؟</p>
</div>
<div id="exr-ch43-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.43</strong></span> بازبینیِ طراحیِ خریدار چه چیزی را نمی‌تواند ثابت کند؟</p>
</div>
<div id="exr-ch43-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.44</strong></span> چرا رطوبتِ عایق در آزمونِ پایانی دیده نمی‌شود اما مهم است؟</p>
</div>
<div id="exr-ch43-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.45</strong></span> چرا جابه‌جاییِ سیم‌پیچ در حمل فقط با خط‌مبنا دیده می‌شود؟</p>
</div>
<div id="exr-ch43-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.46</strong></span> چرا هوای اتصال‌ها از طولِ فولاد مهم‌تر است؟</p>
</div>
<div id="exr-ch43-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.47</strong></span> چرا روغن پیش از پرکردن دوباره فرآوری می‌شود؟</p>
</div>
<div id="exr-ch43-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.48</strong></span> چرا خطای نسبت با طرح مقایسه می‌شود؟</p>
</div>
<div id="exr-ch43-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.49</strong></span> چرا تصحیحِ شکلِ موج پول است؟</p>
</div>
<div id="exr-ch43-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.50</strong></span> چرا گزارش افزایشِ دمای سیم‌پیچ را کم نشان داد؟</p>
</div>
<div id="exr-ch43-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.51</strong></span> چرا استیلن پس از آزمونِ گرمایی پرسش است؟</p>
</div>
<div id="exr-ch43-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.52</strong></span> چرا «همه قبول» یک گزارش را نمی‌پذیرد؟</p>
</div>
<div id="exr-ch43-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.53</strong></span> چرا ترانسفورماتورهای این نیروگاه آهسته پیر می‌شوند؟</p>
</div>
<div id="exr-ch43-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.54</strong></span> چرا خط‌مبنای پاسخِ فرکانسی یک تحویل‌دادنی است؟</p>
</div>
<div id="exr-ch43-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.55</strong></span> چرا در بهره‌برداری تپ شارِ هسته را تغییر نمی‌دهد اما در برق‌دارکردن از سمتِ شبکه تغییر می‌دهد؟</p>
</div>
<div id="exr-ch43-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.56</strong></span> چرا پلیسه تلفِ بی‌باری را بالا می‌برد؟</p>
</div>
<div id="exr-ch43-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.57</strong></span> چرا جمع‌شدنِ پرس‌بورد خطرِ اتصالِ کوتاه است؟</p>
</div>
<div id="exr-ch43-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.58</strong></span> چرا آزمونِ مقاومت اتصالِ بد را نمی‌بیند؟</p>
</div>
<div id="exr-ch43-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.59</strong></span> چرا خواندنِ مقاومت باید صبر کند؟</p>
</div>
<div id="exr-ch43-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.60</strong></span> چرا توانِ آزمایشگاه پیش از سفارش وارسی می‌شود؟</p>
</div>
<div id="exr-ch43-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.61</strong></span> چرا سیم‌پیچ‌ها در برنامهٔ کارخانه شناوری دارند؟</p>
</div>
<div id="exr-ch43-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.62</strong></span> چرا حدِ بار برای این نیروگاه بهایی ندارد؟</p>
</div>
<div id="exr-ch43-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.63</strong></span> چرا محیطِ ۴۵ درجه اندازهٔ ترانسفورماتور را تغییر می‌دهد؟</p>
</div>
<div id="exr-ch43-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.64</strong></span> چرا کاغذِ ارتقایافته حاشیه برای بارِ بیشتر می‌خرد؟</p>
</div>
<div id="exr-ch43-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.65</strong></span> چرا آلومینیوم همهٔ صرفه‌جوییِ رسانا را نگه نمی‌دارد؟</p>
</div>
<div id="exr-ch43-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.66</strong></span> چرا هسته فقط در یک نقطه زمین می‌شود؟</p>
</div>
<div id="exr-ch43-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.67</strong></span> چرا جریانِ مستقیمِ اینورترها یک واسط است؟</p>
</div>
<div id="exr-ch43-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.68</strong></span> چرا بوشینگِ فشارِ ضعیف با جریانِ خط انتخاب می‌شود؟</p>
</div>
<div id="exr-ch43-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.69</strong></span> چرا پایانِ خشک‌کردن با نرخ نشان داده می‌شود، نه با ساعت؟</p>
</div>
<div id="exr-ch43-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.70</strong></span> چرا حدِ شبانهٔ صدا بیشتر با هستهٔ تنها روبه‌روست؟</p>
</div>
<div id="exr-ch43-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.71</strong></span> چرا ترتیبِ آزمون‌ها خودش شاهد است؟</p>
</div>
<div id="exr-ch43-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.72</strong></span> چرا پراکندگیِ ولتاژِ شکستِ روغن از میانگین مهم‌تر است؟</p>
</div>
<div id="exr-ch43-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.73</strong></span> چرا کسرِ تلف با همان <span class="math inline">\(A\)</span> و <span class="math inline">\(B\)</span>ِ استعلام حساب می‌شود؟</p>
</div>
<div id="exr-ch43-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.74</strong></span> چرا پیکوکولن بی‌واسنجی و زمینه معنا ندارد؟</p>
</div>
<div id="exr-ch43-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.75</strong></span> چرا در مثلث مقاومتِ فاز حل می‌شود؟</p>
</div>
<div id="exr-ch43-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.76</strong></span> ترانسفورماتورِ خشک کجا بهتر و کجا بدتر از روغنی است؟</p>
</div>
<div id="exr-ch43-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.77</strong></span> چرا آزمونِ اتصالِ کوتاه همیشه کم‌هزینه‌ترین راهِ اثبات نیست؟</p>
</div>
<div id="exr-ch43-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.78</strong></span> چرا پلاکِ مشخصات باید مقدارهای اندازه‌گیری‌شده را داشته باشد؟</p>
</div>
<div id="exr-ch43-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.79</strong></span> چرا در ماهِ نخست نرخِ گازها از سطحشان مهم‌تر است؟</p>
</div>
<div id="exr-ch43-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.80</strong></span> زانوی هسته در آزمونِ بی‌باری چگونه دیده می‌شود؟</p>
</div>
<div id="exr-ch43-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.81</strong></span> چرا نسبتِ تلفِ بارِ تمام به نیم کمی بیش از ۴ است؟</p>
</div>
<div id="exr-ch43-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.82</strong></span> چرا دیرکردِ یک ترانسفورماتور در این نیروگاه ارزان است؟</p>
</div>
<div id="exr-ch43-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.83</strong></span> چرا نولِ زمین‌شدهٔ ستاره منبعِ جریانِ خطای زمین است؟</p>
</div>
<div id="exr-ch43-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.84</strong></span> چرا عایقِ دو سرِ سیم‌پیچ با خزش هم تعیین می‌شود؟</p>
</div>
<div id="exr-ch43-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.85</strong></span> چرا پس از آزمون‌های جریانِ مستقیم مغناطیس‌زدایی می‌شود؟</p>
</div>
<div id="exr-ch43-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.86</strong></span> چرا ضریبِ نقطهٔ داغِ اندازه‌گیری‌شده جای فرض را می‌گیرد؟</p>
</div>
<div id="exr-ch43-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.87</strong></span> چرا تلف‌های آزمون‌شده به مدلِ انرژی می‌روند اگرچه ناچیزند؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="43.15.3">
<h3 data-number="43.15.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">43.15.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch43-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.88</strong></span> ولت بر دور در ۱٫۷ تسلا روی <span class="ltr" dir="ltr">0.25 m²</span>؟</p>
</div>
<div id="exr-ch43-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.89</strong></span> سطحِ خالصِ هسته برای <span class="ltr" dir="ltr">110 V</span> در ۱٫۷ تسلا؟</p>
</div>
<div id="exr-ch43-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.90</strong></span> پرشدگیِ هفت پله؟</p>
</div>
<div id="exr-ch43-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.91</strong></span> جریانِ فازِ فشارِ قوی در <span class="ltr" dir="ltr">63 MVA</span>؟</p>
</div>
<div id="exr-ch43-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.92</strong></span> مقاومتِ <span class="ltr" dir="ltr">0.5293 Ω</span> در ۲۲ درجه، در ۷۵ درجه؟</p>
</div>
<div id="exr-ch43-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.93</strong></span> تلفِ بی‌باریِ <span class="ltr" dir="ltr">43.5 kW</span> با ولتاژِ مؤثرِ ۳ درصد بالاتر؟</p>
</div>
<div id="exr-ch43-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.94</strong></span> حلالیتِ آب در روغن در ۲۰ درجه؟</p>
</div>
<div id="exr-ch43-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.95</strong></span> توانِ صوتیِ <span class="ltr" dir="ltr">68 dB(A)</span> روی <span class="ltr" dir="ltr">84 m²</span>؟</p>
</div>
<div id="exr-ch43-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.96</strong></span> کمانشِ آزادِ رسانای <span class="ltr" dir="ltr">10 mm</span> روی سیم‌پیچِ <span class="ltr" dir="ltr">0.753 m</span>؟</p>
</div>
<div id="exr-ch43-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.97</strong></span> میدانِ روغن با <span class="ltr" dir="ltr">66 mm</span> روغن و <span class="ltr" dir="ltr">9 mm</span> پرس‌بورد؟</p>
</div>
<div id="exr-ch43-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.98</strong></span> شار در اضافه‌تحریک در طرحِ ۱٫۷ تسلا؟</p>
</div>
<div id="exr-ch43-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.99</strong></span> تلفِ بی‌باری در ۱٫۵ و ۱٫۸ تسلا؟</p>
</div>
<div id="exr-ch43-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.100</strong></span> ولت بر دور و خطای نسبتِ تپِ اصلی؟</p>
</div>
<div id="exr-ch43-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.101</strong></span> بدترین خطای تپ با ۸ و ۹ دور در پله؟</p>
</div>
<div id="exr-ch43-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.102</strong></span> جریان‌های فازِ فشارِ قوی و ضعیف؟</p>
</div>
<div id="exr-ch43-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.103</strong></span> سطحِ رسانا در <span class="ltr" dir="ltr">3.5 A/mm²</span>؟</p>
</div>
<div id="exr-ch43-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.104</strong></span> امپدانس از هندسه؟</p>
</div>
<div id="exr-ch43-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.105</strong></span> تغییرِ امپدانس در هر میلی‌متر فاصله؟</p>
</div>
<div id="exr-ch43-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.106</strong></span> تلفِ اهمی و تلفِ بار در ۷۵ درجه؟</p>
</div>
<div id="exr-ch43-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.107</strong></span> بازده در <span class="ltr" dir="ltr">0.5 pu</span> با ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span>؟</p>
</div>
<div id="exr-ch43-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.108</strong></span> حاشیهٔ روغن بی‌مانع و با مانع؟</p>
</div>
<div id="exr-ch43-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.109</strong></span> تنشِ کششیِ فشارِ قوی و فشاریِ فشارِ ضعیف؟</p>
</div>
<div id="exr-ch43-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.110</strong></span> کمانشِ آزاد و مهارشده؟</p>
</div>
<div id="exr-ch43-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.111</strong></span> پرشدگیِ نُه پله؟</p>
</div>
<div id="exr-ch43-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.112</strong></span> تلفِ بی‌باری با فولادِ پرتراوایی؟</p>
</div>
<div id="exr-ch43-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.113</strong></span> کمینهٔ دوجمله‌ایِ چگالیِ جریان؟</p>
</div>
<div id="exr-ch43-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.114</strong></span> سهمِ گردابیِ رشتهٔ <span class="ltr" dir="ltr">2.5 mm</span> در میدانِ محوری؟</p>
</div>
<div id="exr-ch43-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.115</strong></span> جرمِ حمل؟</p>
</div>
<div id="exr-ch43-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.116</strong></span> ولت بر دورِ واحدِ خورشیدی با ۱۶ دور؟</p>
</div>
<div id="exr-ch43-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.117</strong></span> جریانِ بی‌باری با اتصالِ پله‌ای و ساده؟</p>
</div>
<div id="exr-ch43-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.118</strong></span> اشباعِ نسبیِ <span class="ltr" dir="ltr">18 ppm</span> در ۲۰ درجه؟</p>
</div>
<div id="exr-ch43-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.119</strong></span> تپِ ردشده و دورهای اضافه؟</p>
</div>
<div id="exr-ch43-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.120</strong></span> تلف‌های تصحیح‌شدهٔ <span class="ltr" dir="ltr">T1</span>؟</p>
</div>
<div id="exr-ch43-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.121</strong></span> افزایشِ دمای سیم‌پیچ با برازش و دقیقهٔ دوم؟</p>
</div>
<div id="exr-ch43-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.122</strong></span> توانِ صوتیِ <span class="ltr" dir="ltr">T1</span>؟</p>
</div>
<div id="exr-ch43-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.123</strong></span> افزایشِ استیلن در آزمونِ گرمایی؟</p>
</div>
<div id="exr-ch43-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.124</strong></span> سطرهای انجام‌شده و باز در ردیابی؟</p>
</div>
<div id="exr-ch43-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.125</strong></span> شکاف‌های برگهٔ مسیر؟</p>
</div>
<div id="exr-ch43-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.126</strong></span> ردها و کسرِ تلف؟</p>
</div>
<div id="exr-ch43-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.127</strong></span> تصمیم‌های باز؟</p>
</div>
<div id="exr-ch43-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.128</strong></span> ساعت‌ها و دفعه‌های روشن‌شدنِ فن‌ها؟</p>
</div>
<div id="exr-ch43-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.129</strong></span> نشتیِ دیفرانسیل در تپِ ۱۰- درصد؟</p>
</div>
<div id="exr-ch43-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.130</strong></span> داده‌های ناقصِ سازنده؟</p>
</div>
<div id="exr-ch43-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.131</strong></span> خط‌مبناهای موجود؟</p>
</div>
<div id="exr-ch43-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.132</strong></span> دورهای فشارِ قوی و شارِ اوجِ واحدِ خورشیدی؟</p>
</div>
<div id="exr-ch43-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.133</strong></span> بازدهِ واحدِ خورشیدی در بارِ ۶۰ درصد؟</p>
</div>
<div id="exr-ch43-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.134</strong></span> شار در برق‌دارکردن از سمتِ شبکه روی تپِ ۱۰- درصد؟</p>
</div>
<div id="exr-ch43-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.135</strong></span> میدانِ حفرهٔ تخت و تخلیه در حفرهٔ <span class="ltr" dir="ltr">0.2 mm</span>؟</p>
</div>
<div id="exr-ch43-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.136</strong></span> نیروی گیرهٔ مانده پس از ۲ درصد جمع‌شدن؟</p>
</div>
<div id="exr-ch43-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.137</strong></span> گرمای اتصالِ بد و تغییرِ مقاومتِ فاز؟</p>
</div>
<div id="exr-ch43-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.138</strong></span> توانِ منبعِ آزمون و جریانِ آزمونِ گرمایی؟</p>
</div>
<div id="exr-ch43-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.139</strong></span> صرفه‌جوییِ شانت‌ها؟</p>
</div>
<div id="exr-ch43-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.140</strong></span> میدانِ بوشینگ بی‌درجه‌بندی و با آن؟</p>
</div>
<div id="exr-ch43-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.141</strong></span> تلفِ بی‌باری با پلیسهٔ ۱۰ و ۴۰ میکرومتری؟</p>
</div>
<div id="exr-ch43-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.142</strong></span> تلفِ گردابیِ کلاسیکِ ورقِ <span class="ltr" dir="ltr">0.27 mm</span>؟</p>
</div>
<div id="exr-ch43-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.143</strong></span> ضخامتِ شعاعیِ سیم‌پیچِ فشارِ قوی و شمارِ دیسک؟</p>
</div>
<div id="exr-ch43-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.144</strong></span> زمانِ نشستنِ خواندنِ مقاومت تا یک‌هزارم؟</p>
</div>
<div id="exr-ch43-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.145</strong></span> نسبتِ رواداری به عدمِ قطعیتِ آزمون و باندِ محافظ؟</p>
</div>
<div id="exr-ch43-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.146</strong></span> حدِ بار برای <span class="ltr" dir="ltr">65 K</span> و ساعت‌های بالای آن؟</p>
</div>
<div id="exr-ch43-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.147</strong></span> هفته‌های کارخانه و شناوریِ سیم‌پیچ‌ها؟</p>
</div>
<div id="exr-ch43-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.148</strong></span> عمرِ مصرفی در ۱۳۰ درصدِ بار، کرافت و ارتقایافته؟</p>
</div>
<div id="exr-ch43-149" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.149</strong></span> جرمِ سیم‌پیچِ آلومینیومی و صرفه‌جوییِ رسانا؟</p>
</div>
<div id="exr-ch43-150" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.150</strong></span> افزایشِ دما در اتصالِ کوتاهِ دوثانیه‌ای؟</p>
</div>
<div id="exr-ch43-151" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.151</strong></span> آمپر-دورِ مستقیم در برابرِ مغناطیس‌کننده؟</p>
</div>
<div id="exr-ch43-152" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.152</strong></span> ترانسفورماتورِ واحد در ۴۵ درجه؟</p>
</div>
<div id="exr-ch43-153" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.153</strong></span> جریان و گرمای هستهٔ دوبار زمین‌شده؟</p>
</div>
<div id="exr-ch43-154" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.154</strong></span> ولتاژِ پله و ظرفیتِ پلهٔ تپ‌چنجر؟</p>
</div>
<div id="exr-ch43-155" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.155</strong></span> ردهٔ بوشینگ‌ها؟</p>
</div>
<div id="exr-ch43-156" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.156</strong></span> نخستین حالتِ خرابیِ فرایند؟</p>
</div>
<div id="exr-ch43-157" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.157</strong></span> شمارِ مشخصه‌های بحرانی؟</p>
</div>
<div id="exr-ch43-158" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.158</strong></span> ساعت‌های کارِ فن و ساعت‌های شبانه؟</p>
</div>
<div id="exr-ch43-159" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.159</strong></span> پایانِ خشک‌کردن و آبِ بیرون‌آمده؟</p>
</div>
<div id="exr-ch43-160" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.160</strong></span> دبیِ روغنِ طبیعی در رتبهٔ <span class="ltr" dir="ltr">ONAN</span>؟</p>
</div>
<div id="exr-ch43-161" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.161</strong></span> ساعت‌ها و روزهای آزمون؟</p>
</div>
<div id="exr-ch43-162" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.162</strong></span> ضریبِ تلفاتِ دی‌الکتریکِ دو خواندن در ۲۰ درجه؟</p>
</div>
<div id="exr-ch43-163" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.163</strong></span> میانگین و ضریبِ تغییرِ نمونهٔ <span class="ltr" dir="ltr">B</span>؟</p>
</div>
<div id="exr-ch43-164" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.164</strong></span> شمارِ بازدیدهای خریدار؟</p>
</div>
<div id="exr-ch43-165" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.165</strong></span> پرسش‌های فنیِ باز؟</p>
</div>
<div id="exr-ch43-166" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.166</strong></span> هزینهٔ ارزیابیِ آزمون‌شده منهای هنگامِ واگذاری؟</p>
</div>
<div id="exr-ch43-167" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.167</strong></span> بارِ تخلیهٔ جزئی و نسبت به زمینه؟</p>
</div>
<div id="exr-ch43-168" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.168</strong></span> پراکندگیِ خواندن‌های خط برای عیبِ ۲ درصدیِ فاز؟</p>
</div>
<div id="exr-ch43-169" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.169</strong></span> یافته‌های نگه‌داشته؟</p>
</div>
<div id="exr-ch43-170" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.170</strong></span> کسرِ ترانسفورماتورِ واحدِ شمارهٔ ۳؟</p>
</div>
<div id="exr-ch43-171" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.171</strong></span> هزینهٔ مورد انتظارِ سه راهِ اثباتِ تحملِ اتصالِ کوتاه؟</p>
</div>
<div id="exr-ch43-172" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.172</strong></span> نیروی مهار در راستای حرکت؟</p>
</div>
<div id="exr-ch43-173" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.173</strong></span> روندِ هیدروژن و اتیلن در ماهِ نخست؟</p>
</div>
<div id="exr-ch43-174" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.174</strong></span> شمارِ قلم‌های ناهمخوانِ پلاک؟</p>
</div>
<div id="exr-ch43-175" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.175</strong></span> نمای تلفِ بی‌باری زیر و بالای نامی؟</p>
</div>
<div id="exr-ch43-176" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.176</strong></span> نسبتِ تلفِ بارِ تمام به نیم؟</p>
</div>
<div id="exr-ch43-177" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.177</strong></span> انرژیِ ازدست‌رفته با سه هفته دیرکردِ <span class="ltr" dir="ltr">T1</span>؟</p>
</div>
<div id="exr-ch43-178" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.178</strong></span> شمارِ اقدام‌های اصلاحی پیش از <span class="ltr" dir="ltr">T2</span>؟</p>
</div>
<div id="exr-ch43-179" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.179</strong></span> جریانِ خطای زمین با نول و بی‌آن، و جریانِ نول؟</p>
</div>
<div id="exr-ch43-180" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.180</strong></span> فاصلهٔ مستقیم و مسیرِ خزش در <span class="ltr" dir="ltr">100 kV</span>؟</p>
</div>
<div id="exr-ch43-181" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.181</strong></span> اوجِ هجوم پس از آزمون‌های جریانِ مستقیم و پس از مغناطیس‌زدایی؟</p>
</div>
<div id="exr-ch43-182" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.182</strong></span> اوج و انرژیِ بارِ کمکی؟</p>
</div>
<div id="exr-ch43-183" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.183</strong></span> روزهای آزمایشگاه برای ده ترانسفورماتورِ واحد؟</p>
</div>
<div id="exr-ch43-184" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.184</strong></span> ضریبِ نقطهٔ داغ از حسگرها؟</p>
</div>
<div id="exr-ch43-185" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.185</strong></span> انرژیِ تلفِ اضافهٔ <span class="ltr" dir="ltr">T1</span> در سال؟</p>
</div>
<div id="exr-ch43-186" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.186</strong></span> جرمِ وزن‌شدهٔ حمل و حاشیه؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="43.15.4">
<h3 data-number="43.15.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">43.15.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch43-187" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.187</strong></span> سازنده چگالیِ شارِ ۱٫۸ تسلا پیشنهاد می‌کند تا هسته سبک‌تر شود. پاسخ دهید.</p>
</div>
<div id="exr-ch43-188" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.188</strong></span> پیشنهادی با ۸ دور در هر پلهٔ تپ رسیده است. چه می‌پرسید؟</p>
</div>
<div id="exr-ch43-189" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.189</strong></span> امپدانسِ آزمون <span class="ltr" dir="ltr">12.95 %</span> شده است. تصمیم و علتِ احتمالی؟</p>
</div>
<div id="exr-ch43-190" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.190</strong></span> بازبینیِ طراحی‌ای بنویسید که فقط با حسابِ ساده نمی‌شود بسته‌اش کرد.</p>
</div>
<div id="exr-ch43-191" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.191</strong></span> برگهٔ مسیری برای ترانسفورماتورِ واحدِ خورشیدی بنویسید.</p>
</div>
<div id="exr-ch43-192" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.192</strong></span> گزارشی با افزایشِ سیم‌پیچِ دقیقهٔ دوم رسیده است. چه می‌خواهید؟</p>
</div>
<div id="exr-ch43-193" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.193</strong></span> مالک می‌خواهد <span class="ltr" dir="ltr">T1</span> را با حدِ بار بپذیرد. شرط‌ها را بنویسید.</p>
</div>
<div id="exr-ch43-194" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.194</strong></span> فهرستِ داده‌ای را که هر رشته پیش از پذیرش از سازنده می‌خواهد کامل کنید.</p>
</div>
<div id="exr-ch43-195" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.195</strong></span> دستورالعملِ برق‌دارکردنِ ترانسفورماتورِ اصلی را از نگاهِ تپ و شار بازبینی کنید.</p>
</div>
<div id="exr-ch43-196" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.196</strong></span> ممیزیِ آزمایشگاهِ آزمونِ سازنده‌ای را برای این واحد بنویسید.</p>
</div>
<div id="exr-ch43-197" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.197</strong></span> بیشیِ دمای سیم‌پیچ را با سه گزینه و بهای هر کدام برای مالک بنویسید.</p>
</div>
<div id="exr-ch43-198" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.198</strong></span> مشخصهٔ ترانسفورماتورِ واحدِ خورشیدی را برای حدِ جریانِ مستقیمِ اینورترها بنویسید.</p>
</div>
<div id="exr-ch43-199" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.199</strong></span> ارزیابیِ دو پیشنهاد با محیط‌های نامیِ متفاوت را یکسان کنید.</p>
</div>
<div id="exr-ch43-200" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.200</strong></span> فهرستِ نقطه‌های توقفِ برگهٔ مسیر را از رتبه‌بندیِ خرابی‌ها بسازید.</p>
</div>
<div id="exr-ch43-201" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.201</strong></span> برنامهٔ حضورِ خریدار را از رتبه‌بندیِ خرابی‌ها دوباره بنویسید.</p>
</div>
<div id="exr-ch43-202" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.202</strong></span> دفترِ پرسش‌های فنی را برای ترانسفورماتورِ واحد بسازید.</p>
</div>
<div id="exr-ch43-203" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.203</strong></span> تصمیمِ اثباتِ تحملِ اتصالِ کوتاه را برای طرحی تازه و بی‌سابقهٔ آزمون دوباره بگیرید.</p>
</div>
<div id="exr-ch43-204" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.204</strong></span> برنامهٔ پایشِ گازهای سالِ نخست را بنویسید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="43.15.5">
<h3 data-number="43.15.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">43.15.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch43-205" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.205</strong></span> طرحی مقدماتی برای ترانسفورماتورِ واحدِ خورشیدی بسازید که تضمین‌های <span class="ltr" dir="ltr">U-A</span> را بازتولید کند.</p>
</div>
<div id="exr-ch43-206" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.206</strong></span> آزمایشگاهِ ت را برای ترانسفورماتورِ دوم <span class="ltr" dir="ltr">T2</span> با گزارشی ساختگیِ خودتان تکرار کنید.</p>
</div>
<div id="exr-ch43-207" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.207</strong></span> ماشین‌حسابِ تلف و دما را برای سناریوی باتری گسترش دهید.</p>
</div>
<div id="exr-ch43-208" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.208</strong></span> یک خواندنِ نادرستِ آزمون را بسازید و نشان دهید چگونه پیدا می‌شود.</p>
</div>
<div id="exr-ch43-209" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 43.209</strong></span> بگویید کدام ابزارِ این فصل در فصل‌های ۴۴ تا ۴۸ به کار می‌آید.</p>
</div>
</section>
</section>
<section id="sec-ch43-solutions" class="level2" data-number="43.16">
<h2 data-number="43.16" class="anchored" data-anchor-id="sec-ch43-solutions"><span class="header-section-number">43.16</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <span class="ltr" dir="ltr">worked</span> می‌سازد (سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch43-examples-out" class="quarto-xref"><span>بخش 43.16.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-1" class="quarto-xref">تمرین&nbsp;<span>43.1</span></a>.</strong> <a href="#sec-ch43-a-reqs" class="quarto-xref"><span>بخش 43.2.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-2" class="quarto-xref">تمرین&nbsp;<span>43.2</span></a>.</strong> <a href="#sec-ch43-a-flux" class="quarto-xref"><span>بخش 43.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-3" class="quarto-xref">تمرین&nbsp;<span>43.3</span></a>.</strong> <a href="#sec-ch43-a-flux" class="quarto-xref"><span>بخش 43.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-4" class="quarto-xref">تمرین&nbsp;<span>43.4</span></a>.</strong> <a href="#exm-ch43-flux" class="quarto-xref">مثال&nbsp;<span>43.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-5" class="quarto-xref">تمرین&nbsp;<span>43.5</span></a>.</strong> <a href="#sec-ch43-a-turns" class="quarto-xref"><span>بخش 43.2.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-6" class="quarto-xref">تمرین&nbsp;<span>43.6</span></a>.</strong> <a href="#sec-ch43-a-currents" class="quarto-xref"><span>بخش 43.2.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-7" class="quarto-xref">تمرین&nbsp;<span>43.7</span></a>.</strong> <a href="#sec-ch43-a-impedance" class="quarto-xref"><span>بخش 43.2.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-8" class="quarto-xref">تمرین&nbsp;<span>43.8</span></a>.</strong> <a href="#sec-ch43-a-impedance" class="quarto-xref"><span>بخش 43.2.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-9" class="quarto-xref">تمرین&nbsp;<span>43.9</span></a>.</strong> <a href="#sec-ch43-a-losses" class="quarto-xref"><span>بخش 43.2.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-10" class="quarto-xref">تمرین&nbsp;<span>43.10</span></a>.</strong> <a href="#sec-ch43-a-gap" class="quarto-xref"><span>بخش 43.2.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-11" class="quarto-xref">تمرین&nbsp;<span>43.11</span></a>.</strong> <a href="#sec-ch43-a-forces" class="quarto-xref"><span>بخش 43.2.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-12" class="quarto-xref">تمرین&nbsp;<span>43.12</span></a>.</strong> <a href="#sec-ch43-b-steps" class="quarto-xref"><span>بخش 43.3.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-13" class="quarto-xref">تمرین&nbsp;<span>43.13</span></a>.</strong> <a href="#sec-ch43-b-steels" class="quarto-xref"><span>بخش 43.3.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-14" class="quarto-xref">تمرین&nbsp;<span>43.14</span></a>.</strong> <a href="#sec-ch43-b-density" class="quarto-xref"><span>بخش 43.3.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-15" class="quarto-xref">تمرین&nbsp;<span>43.15</span></a>.</strong> <a href="#sec-ch43-b-strands" class="quarto-xref"><span>بخش 43.3.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-16" class="quarto-xref">تمرین&nbsp;<span>43.16</span></a>.</strong> <a href="#sec-ch43-c-joints" class="quarto-xref"><span>بخش 43.4.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-17" class="quarto-xref">تمرین&nbsp;<span>43.17</span></a>.</strong> <a href="#sec-ch43-c-water" class="quarto-xref"><span>بخش 43.4.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-18" class="quarto-xref">تمرین&nbsp;<span>43.18</span></a>.</strong> <a href="#sec-ch43-c-losses" class="quarto-xref"><span>بخش 43.4.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-19" class="quarto-xref">تمرین&nbsp;<span>43.19</span></a>.</strong> <a href="#sec-ch43-c-heatrun" class="quarto-xref"><span>بخش 43.4.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-20" class="quarto-xref">تمرین&nbsp;<span>43.20</span></a>.</strong> <a href="#sec-ch43-c-sound" class="quarto-xref"><span>بخش 43.4.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-21" class="quarto-xref">تمرین&nbsp;<span>43.21</span></a>.</strong> <a href="#sec-ch43-e-spill" class="quarto-xref"><span>بخش 43.6.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-22" class="quarto-xref">تمرین&nbsp;<span>43.22</span></a>.</strong> <a href="#sec-ch43-b-lamination" class="quarto-xref"><span>بخش 43.3.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-23" class="quarto-xref">تمرین&nbsp;<span>43.23</span></a>.</strong> <a href="#sec-ch43-b-bushing" class="quarto-xref"><span>بخش 43.3.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-24" class="quarto-xref">تمرین&nbsp;<span>43.24</span></a>.</strong> <a href="#sec-ch43-c-void" class="quarto-xref"><span>بخش 43.4.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-25" class="quarto-xref">تمرین&nbsp;<span>43.25</span></a>.</strong> <a href="#sec-ch43-a-thermal" class="quarto-xref"><span>بخش 43.2.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-26" class="quarto-xref">تمرین&nbsp;<span>43.26</span></a>.</strong> <a href="#sec-ch43-b-flow" class="quarto-xref"><span>بخش 43.3.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-27" class="quarto-xref">تمرین&nbsp;<span>43.27</span></a>.</strong> <a href="#sec-ch43-c-delta" class="quarto-xref"><span>بخش 43.4.26</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-28" class="quarto-xref">تمرین&nbsp;<span>43.28</span></a>.</strong> <a href="#sec-ch43-d-scproof" class="quarto-xref"><span>بخش 43.5.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-29" class="quarto-xref">تمرین&nbsp;<span>43.29</span></a>.</strong> <a href="#sec-ch43-c-noload" class="quarto-xref"><span>بخش 43.4.28</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-30" class="quarto-xref">تمرین&nbsp;<span>43.30</span></a>.</strong> <a href="#sec-ch43-c-hotspot" class="quarto-xref"><span>بخش 43.4.31</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-31" class="quarto-xref">تمرین&nbsp;<span>43.31</span></a>.</strong> <a href="#exm-ch43-flux" class="quarto-xref">مثال&nbsp;<span>43.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-32" class="quarto-xref">تمرین&nbsp;<span>43.32</span></a>.</strong> <a href="#exm-ch43-turns" class="quarto-xref">مثال&nbsp;<span>43.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-33" class="quarto-xref">تمرین&nbsp;<span>43.33</span></a>.</strong> <a href="#exm-ch43-impedance" class="quarto-xref">مثال&nbsp;<span>43.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-34" class="quarto-xref">تمرین&nbsp;<span>43.34</span></a>.</strong> <a href="#exm-ch43-losses" class="quarto-xref">مثال&nbsp;<span>43.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-35" class="quarto-xref">تمرین&nbsp;<span>43.35</span></a>.</strong> <a href="#exm-ch43-gap" class="quarto-xref">مثال&nbsp;<span>43.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-36" class="quarto-xref">تمرین&nbsp;<span>43.36</span></a>.</strong> <a href="#exm-ch43-forces" class="quarto-xref">مثال&nbsp;<span>43.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-37" class="quarto-xref">تمرین&nbsp;<span>43.37</span></a>.</strong> <a href="#exm-ch43-steps" class="quarto-xref">مثال&nbsp;<span>43.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-38" class="quarto-xref">تمرین&nbsp;<span>43.38</span></a>.</strong> <a href="#exm-ch43-steels" class="quarto-xref">مثال&nbsp;<span>43.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-39" class="quarto-xref">تمرین&nbsp;<span>43.39</span></a>.</strong> <a href="#exm-ch43-density" class="quarto-xref">مثال&nbsp;<span>43.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-40" class="quarto-xref">تمرین&nbsp;<span>43.40</span></a>.</strong> <a href="#sec-ch43-b-strands" class="quarto-xref"><span>بخش 43.3.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-41" class="quarto-xref">تمرین&nbsp;<span>43.41</span></a>.</strong> <a href="#sec-ch43-b-tornado" class="quarto-xref"><span>بخش 43.3.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-42" class="quarto-xref">تمرین&nbsp;<span>43.42</span></a>.</strong> <a href="#exm-ch43-pvunit" class="quarto-xref">مثال&nbsp;<span>43.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-43" class="quarto-xref">تمرین&nbsp;<span>43.43</span></a>.</strong> <a href="#sec-ch43-b-boundary" class="quarto-xref"><span>بخش 43.3.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-44" class="quarto-xref">تمرین&nbsp;<span>43.44</span></a>.</strong> <a href="#sec-ch43-c-route" class="quarto-xref"><span>بخش 43.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-45" class="quarto-xref">تمرین&nbsp;<span>43.45</span></a>.</strong> <a href="#sec-ch43-c-failures" class="quarto-xref"><span>بخش 43.4.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-46" class="quarto-xref">تمرین&nbsp;<span>43.46</span></a>.</strong> <a href="#exm-ch43-joints" class="quarto-xref">مثال&nbsp;<span>43.34</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-47" class="quarto-xref">تمرین&nbsp;<span>43.47</span></a>.</strong> <a href="#exm-ch43-water" class="quarto-xref">مثال&nbsp;<span>43.35</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-48" class="quarto-xref">تمرین&nbsp;<span>43.48</span></a>.</strong> <a href="#exm-ch43-ratio" class="quarto-xref">مثال&nbsp;<span>43.37</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-49" class="quarto-xref">تمرین&nbsp;<span>43.49</span></a>.</strong> <a href="#exm-ch43-losses2" class="quarto-xref">مثال&nbsp;<span>43.38</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-50" class="quarto-xref">تمرین&nbsp;<span>43.50</span></a>.</strong> <a href="#exm-ch43-heatrun" class="quarto-xref">مثال&nbsp;<span>43.39</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-51" class="quarto-xref">تمرین&nbsp;<span>43.51</span></a>.</strong> <a href="#sec-ch43-c-gases" class="quarto-xref"><span>بخش 43.4.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-52" class="quarto-xref">تمرین&nbsp;<span>43.52</span></a>.</strong> <a href="#exm-ch43-review" class="quarto-xref">مثال&nbsp;<span>43.65</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-53" class="quarto-xref">تمرین&nbsp;<span>43.53</span></a>.</strong> <a href="#exm-ch43-calc" class="quarto-xref">مثال&nbsp;<span>43.67</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-54" class="quarto-xref">تمرین&nbsp;<span>43.54</span></a>.</strong> <a href="#exm-ch43-baselines" class="quarto-xref">مثال&nbsp;<span>43.84</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-55" class="quarto-xref">تمرین&nbsp;<span>43.55</span></a>.</strong> <a href="#exm-ch43-tapflux" class="quarto-xref">مثال&nbsp;<span>43.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-56" class="quarto-xref">تمرین&nbsp;<span>43.56</span></a>.</strong> <a href="#exm-ch43-burr" class="quarto-xref">مثال&nbsp;<span>43.43</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-57" class="quarto-xref">تمرین&nbsp;<span>43.57</span></a>.</strong> <a href="#exm-ch43-clamp" class="quarto-xref">مثال&nbsp;<span>43.44</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-58" class="quarto-xref">تمرین&nbsp;<span>43.58</span></a>.</strong> <a href="#sec-ch43-c-joint" class="quarto-xref"><span>بخش 43.4.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-59" class="quarto-xref">تمرین&nbsp;<span>43.59</span></a>.</strong> <a href="#sec-ch43-c-settle" class="quarto-xref"><span>بخش 43.4.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-60" class="quarto-xref">تمرین&nbsp;<span>43.60</span></a>.</strong> <a href="#exm-ch43-testbay" class="quarto-xref">مثال&nbsp;<span>43.49</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-61" class="quarto-xref">تمرین&nbsp;<span>43.61</span></a>.</strong> <a href="#sec-ch43-c-schedule" class="quarto-xref"><span>بخش 43.4.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-62" class="quarto-xref">تمرین&nbsp;<span>43.62</span></a>.</strong> <a href="#exm-ch43-limit" class="quarto-xref">مثال&nbsp;<span>43.68</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-63" class="quarto-xref">تمرین&nbsp;<span>43.63</span></a>.</strong> <a href="#exm-ch43-ambient" class="quarto-xref">مثال&nbsp;<span>43.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-64" class="quarto-xref">تمرین&nbsp;<span>43.64</span></a>.</strong> <a href="#exm-ch43-paper" class="quarto-xref">مثال&nbsp;<span>43.25</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-65" class="quarto-xref">تمرین&nbsp;<span>43.65</span></a>.</strong> <a href="#exm-ch43-aluminium" class="quarto-xref">مثال&nbsp;<span>43.26</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-66" class="quarto-xref">تمرین&nbsp;<span>43.66</span></a>.</strong> <a href="#exm-ch43-coreearth" class="quarto-xref">مثال&nbsp;<span>43.51</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-67" class="quarto-xref">تمرین&nbsp;<span>43.67</span></a>.</strong> <a href="#exm-ch43-dc" class="quarto-xref">مثال&nbsp;<span>43.85</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-68" class="quarto-xref">تمرین&nbsp;<span>43.68</span></a>.</strong> <a href="#exm-ch43-bushings" class="quarto-xref">مثال&nbsp;<span>43.28</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-69" class="quarto-xref">تمرین&nbsp;<span>43.69</span></a>.</strong> <a href="#exm-ch43-drying" class="quarto-xref">مثال&nbsp;<span>43.70</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-70" class="quarto-xref">تمرین&nbsp;<span>43.70</span></a>.</strong> <a href="#sec-ch43-e-noise" class="quarto-xref"><span>بخش 43.6.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-71" class="quarto-xref">تمرین&nbsp;<span>43.71</span></a>.</strong> <a href="#exm-ch43-sequence" class="quarto-xref">مثال&nbsp;<span>43.53</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-72" class="quarto-xref">تمرین&nbsp;<span>43.72</span></a>.</strong> <a href="#exm-ch43-breakdown" class="quarto-xref">مثال&nbsp;<span>43.55</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-73" class="quarto-xref">تمرین&nbsp;<span>43.73</span></a>.</strong> <a href="#sec-ch43-d-closure" class="quarto-xref"><span>بخش 43.5.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-74" class="quarto-xref">تمرین&nbsp;<span>43.74</span></a>.</strong> <a href="#sec-ch43-c-pd" class="quarto-xref"><span>بخش 43.4.25</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-75" class="quarto-xref">تمرین&nbsp;<span>43.75</span></a>.</strong> <a href="#exm-ch43-delta" class="quarto-xref">مثال&nbsp;<span>43.57</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-76" class="quarto-xref">تمرین&nbsp;<span>43.76</span></a>.</strong> <a href="#sec-ch43-b-dry" class="quarto-xref"><span>بخش 43.3.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-77" class="quarto-xref">تمرین&nbsp;<span>43.77</span></a>.</strong> <a href="#exm-ch43-scproof" class="quarto-xref">مثال&nbsp;<span>43.76</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-78" class="quarto-xref">تمرین&nbsp;<span>43.78</span></a>.</strong> <a href="#sec-ch43-d-plate" class="quarto-xref"><span>بخش 43.5.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-79" class="quarto-xref">تمرین&nbsp;<span>43.79</span></a>.</strong> <a href="#exm-ch43-month" class="quarto-xref">مثال&nbsp;<span>43.87</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-80" class="quarto-xref">تمرین&nbsp;<span>43.80</span></a>.</strong> <a href="#exm-ch43-noload" class="quarto-xref">مثال&nbsp;<span>43.59</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-81" class="quarto-xref">تمرین&nbsp;<span>43.81</span></a>.</strong> <a href="#sec-ch43-c-loadloss" class="quarto-xref"><span>بخش 43.4.29</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-82" class="quarto-xref">تمرین&nbsp;<span>43.82</span></a>.</strong> <a href="#exm-ch43-late" class="quarto-xref">مثال&nbsp;<span>43.88</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-83" class="quarto-xref">تمرین&nbsp;<span>43.83</span></a>.</strong> <a href="#exm-ch43-neutral" class="quarto-xref">مثال&nbsp;<span>43.89</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-84" class="quarto-xref">تمرین&nbsp;<span>43.84</span></a>.</strong> <a href="#exm-ch43-creep" class="quarto-xref">مثال&nbsp;<span>43.31</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-85" class="quarto-xref">تمرین&nbsp;<span>43.85</span></a>.</strong> <a href="#exm-ch43-remanence" class="quarto-xref">مثال&nbsp;<span>43.61</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-86" class="quarto-xref">تمرین&nbsp;<span>43.86</span></a>.</strong> <a href="#exm-ch43-hotspot" class="quarto-xref">مثال&nbsp;<span>43.62</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-87" class="quarto-xref">تمرین&nbsp;<span>43.87</span></a>.</strong> <a href="#sec-ch43-e-energy" class="quarto-xref"><span>بخش 43.6.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-88" class="quarto-xref">تمرین&nbsp;<span>43.88</span></a>.</strong> <span class="ltr" dir="ltr">94.4 V</span> (<span class="ltr" dir="ltr">E01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-89" class="quarto-xref">تمرین&nbsp;<span>43.89</span></a>.</strong> <span class="ltr" dir="ltr">0.2915 m²</span> (<span class="ltr" dir="ltr">E02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-90" class="quarto-xref">تمرین&nbsp;<span>43.90</span></a>.</strong> <span class="ltr" dir="ltr">0.934</span> (<span class="ltr" dir="ltr">E03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-91" class="quarto-xref">تمرین&nbsp;<span>43.91</span></a>.</strong> <span class="ltr" dir="ltr">275.6 A</span> (<span class="ltr" dir="ltr">E04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-92" class="quarto-xref">تمرین&nbsp;<span>43.92</span></a>.</strong> <span class="ltr" dir="ltr">0.6385 Ω</span> (<span class="ltr" dir="ltr">E05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-93" class="quarto-xref">تمرین&nbsp;<span>43.93</span></a>.</strong> <span class="ltr" dir="ltr">42.2 kW</span> (<span class="ltr" dir="ltr">E06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-94" class="quarto-xref">تمرین&nbsp;<span>43.94</span></a>.</strong> <span class="ltr" dir="ltr">53 ppm</span> (<span class="ltr" dir="ltr">E07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-95" class="quarto-xref">تمرین&nbsp;<span>43.95</span></a>.</strong> <span class="ltr" dir="ltr">87.2 dB(A)</span> (<span class="ltr" dir="ltr">E08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-96" class="quarto-xref">تمرین&nbsp;<span>43.96</span></a>.</strong> <span class="ltr" dir="ltr">19 MPa</span> (<span class="ltr" dir="ltr">E09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-97" class="quarto-xref">تمرین&nbsp;<span>43.97</span></a>.</strong> <span class="ltr" dir="ltr">1.42 kV/mm</span> (<span class="ltr" dir="ltr">E10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-98" class="quarto-xref">تمرین&nbsp;<span>43.98</span></a>.</strong> <span class="ltr" dir="ltr">1.97 T</span> (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-99" class="quarto-xref">تمرین&nbsp;<span>43.99</span></a>.</strong> <span class="ltr" dir="ltr">37.5 / 43.9 kW</span> (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-100" class="quarto-xref">تمرین&nbsp;<span>43.100</span></a>.</strong> <span class="ltr" dir="ltr">110.0 V</span>؛ <span class="ltr" dir="ltr">+0.03 %</span> (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-101" class="quarto-xref">تمرین&nbsp;<span>43.101</span></a>.</strong> <span class="ltr" dir="ltr">+0.85 / -0.43 %</span> (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-102" class="quarto-xref">تمرین&nbsp;<span>43.102</span></a>.</strong> <span class="ltr" dir="ltr">275.6 / 636.4 A</span> (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-103" class="quarto-xref">تمرین&nbsp;<span>43.103</span></a>.</strong> <span class="ltr" dir="ltr">78.7 / 181.8 mm²</span> (<span class="ltr" dir="ltr">P06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-104" class="quarto-xref">تمرین&nbsp;<span>43.104</span></a>.</strong> <span class="ltr" dir="ltr">12.02 %</span> (<span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-105" class="quarto-xref">تمرین&nbsp;<span>43.105</span></a>.</strong> <span class="ltr" dir="ltr">0.102 %</span> (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-106" class="quarto-xref">تمرین&nbsp;<span>43.106</span></a>.</strong> <span class="ltr" dir="ltr">243 / 287 kW</span> (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-107" class="quarto-xref">تمرین&nbsp;<span>43.107</span></a>.</strong> <span class="ltr" dir="ltr">99.622 %</span> (<span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-108" class="quarto-xref">تمرین&nbsp;<span>43.108</span></a>.</strong> <span class="ltr" dir="ltr">1.82 / 3.00</span> (<span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-109" class="quarto-xref">تمرین&nbsp;<span>43.109</span></a>.</strong> <span class="ltr" dir="ltr">50 / 35 MPa</span> (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-110" class="quarto-xref">تمرین&nbsp;<span>43.110</span></a>.</strong> <span class="ltr" dir="ltr">19 / 3,725 MPa</span> (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-111" class="quarto-xref">تمرین&nbsp;<span>43.111</span></a>.</strong> <span class="ltr" dir="ltr">0.948</span> (<span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-112" class="quarto-xref">تمرین&nbsp;<span>43.112</span></a>.</strong> <span class="ltr" dir="ltr">30.0 kW</span> (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-113" class="quarto-xref">تمرین&nbsp;<span>43.113</span></a>.</strong> <span class="ltr" dir="ltr">1.9 A/mm²</span> (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-114" class="quarto-xref">تمرین&nbsp;<span>43.114</span></a>.</strong> <span class="ltr" dir="ltr">4.30 %</span> (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-115" class="quarto-xref">تمرین&nbsp;<span>43.115</span></a>.</strong> <span class="ltr" dir="ltr">62 t</span> (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-116" class="quarto-xref">تمرین&nbsp;<span>43.116</span></a>.</strong> <span class="ltr" dir="ltr">21.65 V</span> (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-117" class="quarto-xref">تمرین&nbsp;<span>43.117</span></a>.</strong> <span class="ltr" dir="ltr">0.10 / 0.22 %</span> (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-118" class="quarto-xref">تمرین&nbsp;<span>43.118</span></a>.</strong> ۳۴٪ (<span class="ltr" dir="ltr">P21</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-119" class="quarto-xref">تمرین&nbsp;<span>43.119</span></a>.</strong> <span class="ltr" dir="ltr">+8.75 %</span>؛ <span class="ltr" dir="ltr">2.3</span> (<span class="ltr" dir="ltr">P22</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-120" class="quarto-xref">تمرین&nbsp;<span>43.120</span></a>.</strong> <span class="ltr" dir="ltr">42.2 / 298 kW</span> (<span class="ltr" dir="ltr">P23</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-121" class="quarto-xref">تمرین&nbsp;<span>43.121</span></a>.</strong> <span class="ltr" dir="ltr">66.5 / 62.0 K</span> (<span class="ltr" dir="ltr">P24</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-122" class="quarto-xref">تمرین&nbsp;<span>43.122</span></a>.</strong> <span class="ltr" dir="ltr">87.2 dB(A)</span> (<span class="ltr" dir="ltr">P25</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-123" class="quarto-xref">تمرین&nbsp;<span>43.123</span></a>.</strong> <span class="ltr" dir="ltr">+0.8 ppm</span> (<span class="ltr" dir="ltr">P26</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-124" class="quarto-xref">تمرین&nbsp;<span>43.124</span></a>.</strong> ۹ و ۲ (<span class="ltr" dir="ltr">P27</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-125" class="quarto-xref">تمرین&nbsp;<span>43.125</span></a>.</strong> ۵ (<span class="ltr" dir="ltr">P28</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-126" class="quarto-xref">تمرین&nbsp;<span>43.126</span></a>.</strong> ۳؛ <span class="ltr" dir="ltr">8.4 k u</span> (<span class="ltr" dir="ltr">P29</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-127" class="quarto-xref">تمرین&nbsp;<span>43.127</span></a>.</strong> ۸ (<span class="ltr" dir="ltr">P30</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-128" class="quarto-xref">تمرین&nbsp;<span>43.128</span></a>.</strong> ۵۳۲ و ۸۳ (<span class="ltr" dir="ltr">P31</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-129" class="quarto-xref">تمرین&nbsp;<span>43.129</span></a>.</strong> <span class="ltr" dir="ltr">0.111 pu</span> (<span class="ltr" dir="ltr">P32</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-130" class="quarto-xref">تمرین&nbsp;<span>43.130</span></a>.</strong> ۳ (<span class="ltr" dir="ltr">P33</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-131" class="quarto-xref">تمرین&nbsp;<span>43.131</span></a>.</strong> ۶ از ۸ (<span class="ltr" dir="ltr">P34</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-132" class="quarto-xref">تمرین&nbsp;<span>43.132</span></a>.</strong> ۱۵۲۴؛ <span class="ltr" dir="ltr">97.5 mWb</span> (<span class="ltr" dir="ltr">P35</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-133" class="quarto-xref">تمرین&nbsp;<span>43.133</span></a>.</strong> <span class="ltr" dir="ltr">99.44 %</span> (<span class="ltr" dir="ltr">P36</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-134" class="quarto-xref">تمرین&nbsp;<span>43.134</span></a>.</strong> <span class="ltr" dir="ltr">1.89 T</span> (<span class="ltr" dir="ltr">P37</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-135" class="quarto-xref">تمرین&nbsp;<span>43.135</span></a>.</strong> <span class="ltr" dir="ltr">17.6 kV/mm</span>؛ بله (<span class="ltr" dir="ltr">P38</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-136" class="quarto-xref">تمرین&nbsp;<span>43.136</span></a>.</strong> ۲۵٪ (<span class="ltr" dir="ltr">P39</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-137" class="quarto-xref">تمرین&nbsp;<span>43.137</span></a>.</strong> <span class="ltr" dir="ltr">20 W</span>؛ <span class="ltr" dir="ltr">0.057 %</span> (<span class="ltr" dir="ltr">P40</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-138" class="quarto-xref">تمرین&nbsp;<span>43.138</span></a>.</strong> <span class="ltr" dir="ltr">7.56 MVA</span>؛ <span class="ltr" dir="ltr">1.068</span> برابر (<span class="ltr" dir="ltr">P41</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-139" class="quarto-xref">تمرین&nbsp;<span>43.139</span></a>.</strong> <span class="ltr" dir="ltr">15 kW</span>؛ <span class="ltr" dir="ltr">13 k u</span> (<span class="ltr" dir="ltr">P42</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-140" class="quarto-xref">تمرین&nbsp;<span>43.140</span></a>.</strong> <span class="ltr" dir="ltr">2.75 / 1.27 kV/mm</span> (<span class="ltr" dir="ltr">P43</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-141" class="quarto-xref">تمرین&nbsp;<span>43.141</span></a>.</strong> <span class="ltr" dir="ltr">41.9 / 44.1 kW</span> (<span class="ltr" dir="ltr">P44</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-142" class="quarto-xref">تمرین&nbsp;<span>43.142</span></a>.</strong> <span class="ltr" dir="ltr">0.236 W/kg</span> (<span class="ltr" dir="ltr">P45</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-143" class="quarto-xref">تمرین&nbsp;<span>43.143</span></a>.</strong> <span class="ltr" dir="ltr">106 mm</span>؛ ۵۸ (<span class="ltr" dir="ltr">P46</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-144" class="quarto-xref">تمرین&nbsp;<span>43.144</span></a>.</strong> <span class="ltr" dir="ltr">2.7 min</span> (<span class="ltr" dir="ltr">P47</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-145" class="quarto-xref">تمرین&nbsp;<span>43.145</span></a>.</strong> ۵؛ <span class="ltr" dir="ltr">0.40 %</span> (<span class="ltr" dir="ltr">P48</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-146" class="quarto-xref">تمرین&nbsp;<span>43.146</span></a>.</strong> <span class="ltr" dir="ltr">62.0 MVA</span>؛ صفر (<span class="ltr" dir="ltr">P49</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-147" class="quarto-xref">تمرین&nbsp;<span>43.147</span></a>.</strong> ۳۲؛ ۲ (<span class="ltr" dir="ltr">P50</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-148" class="quarto-xref">تمرین&nbsp;<span>43.148</span></a>.</strong> <span class="ltr" dir="ltr">74.2 / 18.6</span> روز (<span class="ltr" dir="ltr">P51</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-149" class="quarto-xref">تمرین&nbsp;<span>43.149</span></a>.</strong> <span class="ltr" dir="ltr">4.2 t</span>؛ <span class="ltr" dir="ltr">63 k u</span> (<span class="ltr" dir="ltr">P52</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-150" class="quarto-xref">تمرین&nbsp;<span>43.150</span></a>.</strong> <span class="ltr" dir="ltr">10 K</span> (<span class="ltr" dir="ltr">P53</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-151" class="quarto-xref">تمرین&nbsp;<span>43.151</span></a>.</strong> <span class="ltr" dir="ltr">431 / 161</span> (<span class="ltr" dir="ltr">P54</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-152" class="quarto-xref">تمرین&nbsp;<span>43.152</span></a>.</strong> <span class="ltr" dir="ltr">0.942 pu</span>؛ <span class="ltr" dir="ltr">5.9 MVA</span> در ۴۰ درجه (<span class="ltr" dir="ltr">P55</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-153" class="quarto-xref">تمرین&nbsp;<span>43.153</span></a>.</strong> <span class="ltr" dir="ltr">750 A</span>؛ <span class="ltr" dir="ltr">1.1 kW</span> (<span class="ltr" dir="ltr">P56</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-154" class="quarto-xref">تمرین&nbsp;<span>43.154</span></a>.</strong> <span class="ltr" dir="ltr">953 V</span>؛ <span class="ltr" dir="ltr">315 kVA</span> (<span class="ltr" dir="ltr">P57</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-155" class="quarto-xref">تمرین&nbsp;<span>43.155</span></a>.</strong> <span class="ltr" dir="ltr">630 / 2000 A</span> (<span class="ltr" dir="ltr">P58</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-156" class="quarto-xref">تمرین&nbsp;<span>43.156</span></a>.</strong> اتصالِ لحیمِ بد (<span class="ltr" dir="ltr">P59</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-157" class="quarto-xref">تمرین&nbsp;<span>43.157</span></a>.</strong> ۹ (<span class="ltr" dir="ltr">P60</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-158" class="quarto-xref">تمرین&nbsp;<span>43.158</span></a>.</strong> ۵۳۲ و ۲ (<span class="ltr" dir="ltr">P61</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-159" class="quarto-xref">تمرین&nbsp;<span>43.159</span></a>.</strong> ساعتِ ۱۰۲؛ <span class="ltr" dir="ltr">597 L</span> (<span class="ltr" dir="ltr">P62</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-160" class="quarto-xref">تمرین&nbsp;<span>43.160</span></a>.</strong> <span class="ltr" dir="ltr">5.9 kg/s</span>؛ <span class="ltr" dir="ltr">6.8 L/s</span> (<span class="ltr" dir="ltr">P63</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-161" class="quarto-xref">تمرین&nbsp;<span>43.161</span></a>.</strong> ۶۲ ساعت؛ ۴ روز (<span class="ltr" dir="ltr">P64</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-162" class="quarto-xref">تمرین&nbsp;<span>43.162</span></a>.</strong> <span class="ltr" dir="ltr">0.0031 / 0.0028</span> (<span class="ltr" dir="ltr">P65</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-163" class="quarto-xref">تمرین&nbsp;<span>43.163</span></a>.</strong> <span class="ltr" dir="ltr">61.5 kV</span>؛ ۲۷٪ (<span class="ltr" dir="ltr">P66</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-164" class="quarto-xref">تمرین&nbsp;<span>43.164</span></a>.</strong> ۵ (<span class="ltr" dir="ltr">P67</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-165" class="quarto-xref">تمرین&nbsp;<span>43.165</span></a>.</strong> ۴ از ۷ (<span class="ltr" dir="ltr">P68</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-166" class="quarto-xref">تمرین&nbsp;<span>43.166</span></a>.</strong> <span class="ltr" dir="ltr">8.4 k u</span> (<span class="ltr" dir="ltr">P69</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-167" class="quarto-xref">تمرین&nbsp;<span>43.167</span></a>.</strong> <span class="ltr" dir="ltr">120 pC</span>؛ ۴ (<span class="ltr" dir="ltr">P70</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-168" class="quarto-xref">تمرین&nbsp;<span>43.168</span></a>.</strong> <span class="ltr" dir="ltr">0.99 %</span> (<span class="ltr" dir="ltr">P71</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-169" class="quarto-xref">تمرین&nbsp;<span>43.169</span></a>.</strong> ۴ (<span class="ltr" dir="ltr">P72</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-170" class="quarto-xref">تمرین&nbsp;<span>43.170</span></a>.</strong> <span class="ltr" dir="ltr">4.04 k u</span> (<span class="ltr" dir="ltr">P73</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-171" class="quarto-xref">تمرین&nbsp;<span>43.171</span></a>.</strong> <span class="ltr" dir="ltr">175 / 82 / 220 k u</span> (<span class="ltr" dir="ltr">P74</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-172" class="quarto-xref">تمرین&nbsp;<span>43.172</span></a>.</strong> <span class="ltr" dir="ltr">1.30 MN</span> (<span class="ltr" dir="ltr">P75</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-173" class="quarto-xref">تمرین&nbsp;<span>43.173</span></a>.</strong> <span class="ltr" dir="ltr">+4.4 / +1.2 ppm</span> در ماه (<span class="ltr" dir="ltr">P76</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-174" class="quarto-xref">تمرین&nbsp;<span>43.174</span></a>.</strong> ۴ (<span class="ltr" dir="ltr">P77</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-175" class="quarto-xref">تمرین&nbsp;<span>43.175</span></a>.</strong> <span class="ltr" dir="ltr">2.1 / 2.6</span> (<span class="ltr" dir="ltr">P78</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-176" class="quarto-xref">تمرین&nbsp;<span>43.176</span></a>.</strong> <span class="ltr" dir="ltr">4.13</span> (<span class="ltr" dir="ltr">P79</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-177" class="quarto-xref">تمرین&nbsp;<span>43.177</span></a>.</strong> <span class="ltr" dir="ltr">1,146 MWh</span>؛ <span class="ltr" dir="ltr">80 k u</span> (<span class="ltr" dir="ltr">P80</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-178" class="quarto-xref">تمرین&nbsp;<span>43.178</span></a>.</strong> ۵ (<span class="ltr" dir="ltr">P81</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-179" class="quarto-xref">تمرین&nbsp;<span>43.179</span></a>.</strong> <span class="ltr" dir="ltr">6.95 / 6.15 kA</span>؛ <span class="ltr" dir="ltr">2.14 kA</span> (<span class="ltr" dir="ltr">P82</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-180" class="quarto-xref">تمرین&nbsp;<span>43.180</span></a>.</strong> <span class="ltr" dir="ltr">25 / 100 mm</span> (<span class="ltr" dir="ltr">P83</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-181" class="quarto-xref">تمرین&nbsp;<span>43.181</span></a>.</strong> <span class="ltr" dir="ltr">2,086 / 1,177 A</span> (<span class="ltr" dir="ltr">P84</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-182" class="quarto-xref">تمرین&nbsp;<span>43.182</span></a>.</strong> <span class="ltr" dir="ltr">10.7 kW</span>؛ <span class="ltr" dir="ltr">11.7 MWh</span> (<span class="ltr" dir="ltr">P85</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-183" class="quarto-xref">تمرین&nbsp;<span>43.183</span></a>.</strong> <span class="ltr" dir="ltr">6.2</span> (<span class="ltr" dir="ltr">P86</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-184" class="quarto-xref">تمرین&nbsp;<span>43.184</span></a>.</strong> <span class="ltr" dir="ltr">1.24</span> (<span class="ltr" dir="ltr">P87</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-185" class="quarto-xref">تمرین&nbsp;<span>43.185</span></a>.</strong> <span class="ltr" dir="ltr">10.7 MWh</span> (<span class="ltr" dir="ltr">P88</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-186" class="quarto-xref">تمرین&nbsp;<span>43.186</span></a>.</strong> <span class="ltr" dir="ltr">62.7 t</span>؛ <span class="ltr" dir="ltr">9.3 t</span> (<span class="ltr" dir="ltr">P89</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-187" class="quarto-xref">تمرین&nbsp;<span>43.187</span></a>.</strong> معیار: <a href="#exm-ch43-flux" class="quarto-xref">مثال&nbsp;<span>43.2</span></a>، مطالعهٔ شبکه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-188" class="quarto-xref">تمرین&nbsp;<span>43.188</span></a>.</strong> معیار: <a href="#exm-ch43-turns" class="quarto-xref">مثال&nbsp;<span>43.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-189" class="quarto-xref">تمرین&nbsp;<span>43.189</span></a>.</strong> معیار: <a href="#exm-ch43-impedance" class="quarto-xref">مثال&nbsp;<span>43.5</span></a>، رواداری.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-190" class="quarto-xref">تمرین&nbsp;<span>43.190</span></a>.</strong> معیار: <a href="#sec-ch43-b-boundary" class="quarto-xref"><span>بخش 43.3.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-191" class="quarto-xref">تمرین&nbsp;<span>43.191</span></a>.</strong> معیار: <a href="#tbl-ch43-route" class="quarto-xref">جدول&nbsp;<span>43.4</span></a>، <a href="#exm-ch43-int-1" class="quarto-xref">مثال&nbsp;<span>43.92</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-192" class="quarto-xref">تمرین&nbsp;<span>43.192</span></a>.</strong> معیار: <a href="#exm-ch43-heatrun" class="quarto-xref">مثال&nbsp;<span>43.39</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-193" class="quarto-xref">تمرین&nbsp;<span>43.193</span></a>.</strong> معیار: <a href="#sec-ch43-d-open" class="quarto-xref"><span>بخش 43.5.4</span></a>، <a href="#exm-ch43-calc" class="quarto-xref">مثال&nbsp;<span>43.67</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-194" class="quarto-xref">تمرین&nbsp;<span>43.194</span></a>.</strong> معیار: <a href="#sec-ch43-e-data" class="quarto-xref"><span>بخش 43.6.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-195" class="quarto-xref">تمرین&nbsp;<span>43.195</span></a>.</strong> معیار: <a href="#exm-ch43-tapflux" class="quarto-xref">مثال&nbsp;<span>43.9</span></a>، <a href="25-transformers-substations.html#sec-ch25-g-energising" class="quarto-xref"><span>بخش 25.8.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-196" class="quarto-xref">تمرین&nbsp;<span>43.196</span></a>.</strong> معیار: <a href="#exm-ch43-testbay" class="quarto-xref">مثال&nbsp;<span>43.49</span></a>، <a href="39-procurement-suppliers.html" class="quarto-xref"><span>فصل 39</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-197" class="quarto-xref">تمرین&nbsp;<span>43.197</span></a>.</strong> معیار: <a href="#exm-ch43-limit" class="quarto-xref">مثال&nbsp;<span>43.68</span></a>، <a href="#sec-ch43-d-open" class="quarto-xref"><span>بخش 43.5.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-198" class="quarto-xref">تمرین&nbsp;<span>43.198</span></a>.</strong> معیار: <a href="#exm-ch43-dc" class="quarto-xref">مثال&nbsp;<span>43.85</span></a>، <a href="27-power-quality.html" class="quarto-xref"><span>فصل 27</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-199" class="quarto-xref">تمرین&nbsp;<span>43.199</span></a>.</strong> معیار: <a href="#exm-ch43-ambient" class="quarto-xref">مثال&nbsp;<span>43.11</span></a>، <a href="39-procurement-suppliers.html" class="quarto-xref"><span>فصل 39</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-200" class="quarto-xref">تمرین&nbsp;<span>43.200</span></a>.</strong> معیار: <a href="#exm-ch43-pfmea" class="quarto-xref">مثال&nbsp;<span>43.52</span></a>، <a href="#tbl-ch43-route" class="quarto-xref">جدول&nbsp;<span>43.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-201" class="quarto-xref">تمرین&nbsp;<span>43.201</span></a>.</strong> معیار: <a href="#sec-ch43-d-witness" class="quarto-xref"><span>بخش 43.5.9</span></a>، <a href="#exm-ch43-pfmea" class="quarto-xref">مثال&nbsp;<span>43.52</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-202" class="quarto-xref">تمرین&nbsp;<span>43.202</span></a>.</strong> معیار: <a href="#exm-ch43-queries" class="quarto-xref">مثال&nbsp;<span>43.72</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-203" class="quarto-xref">تمرین&nbsp;<span>43.203</span></a>.</strong> معیار: <a href="#exm-ch43-scproof" class="quarto-xref">مثال&nbsp;<span>43.76</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-204" class="quarto-xref">تمرین&nbsp;<span>43.204</span></a>.</strong> معیار: <a href="#exm-ch43-month" class="quarto-xref">مثال&nbsp;<span>43.87</span></a>، <a href="52-maintenance-ram.html" class="quarto-xref"><span>فصل 52</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-205" class="quarto-xref">تمرین&nbsp;<span>43.205</span></a>.</strong> معیار: <a href="#sec-ch43-a" class="quarto-xref"><span>بخش 43.2</span></a>، <a href="#sec-ch43-b" class="quarto-xref"><span>بخش 43.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-206" class="quarto-xref">تمرین&nbsp;<span>43.206</span></a>.</strong> معیار: <a href="#sec-ch43-d" class="quarto-xref"><span>بخش 43.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-207" class="quarto-xref">تمرین&nbsp;<span>43.207</span></a>.</strong> معیار: <a href="#exm-ch43-calc" class="quarto-xref">مثال&nbsp;<span>43.67</span></a>، فصلِ ۱۹.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-208" class="quarto-xref">تمرین&nbsp;<span>43.208</span></a>.</strong> معیار: <a href="#exm-ch43-review" class="quarto-xref">مثال&nbsp;<span>43.65</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch43-209" class="quarto-xref">تمرین&nbsp;<span>43.209</span></a>.</strong> معیار: <a href="#sec-ch43-c-route" class="quarto-xref"><span>بخش 43.4.1</span></a>، <a href="40-manufacturing-quality.html" class="quarto-xref"><span>فصل 40</span></a>.</p>
</div>
<section id="sec-ch43-examples-out" class="level3" data-number="43.16.1">
<h3 data-number="43.16.1" class="anchored" data-anchor-id="sec-ch43-examples-out"><span class="header-section-number">43.16.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01 over-excited flux at 1.7 T design: 1.97 T
P02 no-load loss at 1.5 / 1.8 T: 37.5 / 43.9 kW
P03 volts a turn and HV ratio error: 110.0 V, +0.03 %
P04 worst tap ratio error, 8 / 9 turns a step: +0.85 / -0.43 %
P05 HV and LV phase currents: 275.6 / 636.4 A
P06 conductor areas at 3.5 A/mm2: 78.7 / 181.8 mm2
P07 impedance from the geometry: 12.02 %
P08 impedance change per mm of gap: 0.102 %
P09 I2R and load loss at 75 C: 243 / 287 kW
P10 efficiency at 0.5 pu, pf 0.95: 99.622%
P11 oil margin all-oil / barriers: 1.82 / 3.00
P12 HV tension and LV compression: 50 / 35 MPa
P13 free / supported buckling: 19 / 3,725 MPa
P14 fill of 9 steps: 0.948
P15 no-load loss in high-permeability steel: 30.0 kW
P16 two-term optimum current density: 1.9 A/mm2
P17 eddy share of 2.5 mm strands (axial): 4.30%
P18 shipping mass: 62 t
P19 PV unit volts a turn with 16 LV turns: 21.65 V
P20 no-load current, step-lap / mitred: 0.10 / 0.22 %
P21 relative saturation of 18 ppm at 20 C: 34%
P22 failing tap and turns implied: +8.75 %, 2.3
P23 corrected P0 and Pk at 75 C: 42.2 / 298 kW
P24 winding rise, extrapolated / 2-minute: 66.5 / 62.0 K
P25 sound power: 87.2 dB(A)
P26 acetylene rise in the heat run: +0.8 ppm
P27 trace rows done / open: 9 / 2
P28 traveler gaps: 5
P29 test failures and deductions: 3, 8.4 k u
P30 open decisions: 8
P31 fan hours and starts: 532, 83
P32 differential spill at -10 % tap, 1 pu: 0.111 pu
P33 maker data partial: 3
P34 baselines available: 6 of 8
P35 PV unit HV turns and peak flux: 1524, 97.5 mWb
P36 PV unit efficiency at 0.6 load: 99.44%
P37 flux energised from 132 kV at the -10 % tap: 1.89 T
P38 void field and discharge in a 0.2 mm void: 17.6 kV/mm, yes
P39 clamping left after 2 % shrinkage: 25%
P40 poor joint heat and phase resistance change: 20 W, 0.057%
P41 test supply and heat-run current: 7.56 MVA, 1.068 x
P42 shunts: kW saved and value: 15, 13 k u
P43 bushing field ungraded / graded: 2.75 / 1.27 kV/mm
P44 no-load loss at 10 / 40 um burr: 41.9 / 44.1 kW
P45 classical eddy loss, 0.27 mm sheet: 0.236 W/kg
P46 HV radial build and discs: 106 mm, 58
P47 resistance reading to 0.1 %: 2.7 min
P48 TUR and guard band: 5, 0.40 %
P49 rating limit for 65 K: 62.0 MVA; hours over: 0
P50 factory weeks and winding float: 32, 2
P51 life used at 130 % load, kraft / upgraded: 74.2 / 18.6 days
P52 aluminium windings mass and conductor saving: 4.2 t, 63 k u
P53 winding rise in a 2 s fault: 10 K
P54 DC ampere-turns against magnetising: 431 / 161
P55 PV unit at 45 C: 0.942 pu, 5.9 MVA at 40 C
P56 core earthed twice: 750 A, 1.1 kW
P57 OLTC step voltage and step capacity: 953 V, 315 kVA
P58 bushing ratings HV / LV: 630 / 2000 A
P59 first process failure mode: poor brazed joint
P60 critical characteristics: 9
P61 fan hours and those at night: 532, 2
P62 drying end point and water removed: hour 102, 597 L
P63 natural oil flow at ONAN: 5.9 kg/s, 6.8 L/s
P64 test hours and working days: 62, 4
P65 tan delta at 20 C of the two readings: 0.0031 / 0.0028
P66 breakdown mean and CV, sample B: 61.5 kV, 27%
P67 buyer's visits: 5
P68 technical queries open: 4 of 7
P69 evaluated cost as tested minus at award: 8.4 k u
P70 PD charge and signal to background: 120 pC, 4.0
P71 line-reading spread for a 2 % phase fault: 0.99%
P72 findings on hold: 4
P73 PV unit deduction: 4.04 k u
P74 expected cost: no proof / review / test: 175 / 82 / 220 k u
P75 bracing force along the road: 1.30 MN
P76 gas trends in the first month: H2 +4.4, C2H4 +1.2 ppm
P77 rating-plate items that differ: 4
P78 no-load exponents below / above rated: 2.1 / 2.6
P79 load loss ratio full / half current: 4.13
P80 energy lost with T1 three weeks late: 1,146 MWh, 80 k u
P81 corrective actions before T2: 5
P82 132 kV earth fault with / without the neutral: 6.95 / 6.15 kA
    current in the neutral 2.14 kA
P83 straight gap and creep path at 100 kV: 25 / 100 mm
P84 inrush peak after DC tests / demagnetised: 2,086 / 1,177 A
P85 auxiliary peak and energy: 10.7 kW, 11.7 MWh
P86 bay days for ten PV units: 6.2
P87 hot-spot factor from the sensors: 1.24
P88 extra loss energy of T1 a year: 10.7 MWh
P89 weighed shipping mass and margin: 62.7 t, 9.3 t</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01 volts a turn at 1.7 T on 0.25 m2: 94.4 V
E02 net core area for 110 V at 1.7 T: 0.2915 m2
E03 fill of a 7-step core: 0.934
E04 HV phase current of 63 MVA at 132 kV: 275.6 A
E05 resistance 0.5293 ohm at 22 C, at 75 C: 0.6385 ohm
E06 no-load loss 43.5 kW, rms 3 % above mean: 42.2 kW
E07 water saturation of oil at 20 C: 53 ppm
E08 sound power, 68 dB(A) over 84 m2: 87.2 dB(A)
E09 free buckling, 10 mm on a 0.753 m copper winding: 19 MPa
E10 field in 66 mm oil + 9 mm board at 100 kV: 1.42 kV/mm</code></pre>
</section>
</section>
<section id="sec-ch43-refs" class="level2" data-number="43.17">
<h2 data-number="43.17" class="anchored" data-anchor-id="sec-ch43-refs"><span class="header-section-number">43.17</span> منابع</h2>
<ul>
<li><span class="ltr" dir="ltr">IEC 60076-1:2011</span>، <span class="ltr" dir="ltr">IEC 60076-2:2011</span>، <span class="ltr" dir="ltr">IEC 60076-3:2013+AMD1:2018</span>، <span class="ltr" dir="ltr">IEC 60076-5:2006</span>، <span class="ltr" dir="ltr">IEC 60076-7:2018</span>، <span class="ltr" dir="ltr">IEC 60076-10:2016</span>، <span class="ltr" dir="ltr">IEC 60076-18:2012</span>، <span class="ltr" dir="ltr">IEC 60296:2020</span>، <span class="ltr" dir="ltr">IEC 60599:2022</span> و <span class="ltr" dir="ltr">IEC 60214-1:2014</span>، با تاریخِ وارسی در دفترِ استانداردها؛ دفترچه‌های طراحی، آزمون و نگهداریِ سازندگان.</li>
<li>کتاب‌های درسیِ طراحی و ساختِ ترانسفورماتور، مهندسیِ عایق و آزمون‌های فشارِ قوی؛ فصل‌های ۷، ۸، ۲۵، ۲۶، ۲۸، ۳۸، ۳۹ و ۴۰ همین کتاب.</li>
</ul>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/42-wind-turbine-manufacturing.html" class="pagination-link" aria-label="طراحی و ساختِ اجزای توربینِ بادی">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/44-converter-manufacturing.html" class="pagination-link" aria-label="ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل">
        <span class="nav-page-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>