<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>44&nbsp; ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/45-battery-manufacturing.html" rel="next">
<link href="../chapters/43-transformer-manufacturing.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/38-detailed-design-documents.html">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</a></li><li class="breadcrumb-item"><a href="../chapters/44-converter-manufacturing.html"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch44-map" id="toc-sec-ch44-map" class="nav-link active" data-scroll-target="#sec-ch44-map"><span class="header-section-number">44.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch44-a" id="toc-sec-ch44-a" class="nav-link" data-scroll-target="#sec-ch44-a"><span class="header-section-number">44.2</span> الف. معماریِ محصول و برق</a>
  <ul class="collapse">
  <li><a href="#sec-ch44-a-theory" id="toc-sec-ch44-a-theory" class="nav-link" data-scroll-target="#sec-ch44-a-theory"><span class="header-section-number">44.2.1</span> از نظریهٔ فصلِ ۹ تا محصول</a></li>
  <li><a href="#sec-ch44-a-tree" id="toc-sec-ch44-a-tree" class="nav-link" data-scroll-target="#sec-ch44-a-tree"><span class="header-section-number">44.2.2</span> درختِ محصول: جرم، هزینه و نرخِ خرابی</a></li>
  <li><a href="#sec-ch44-a-budget" id="toc-sec-ch44-a-budget" class="nav-link" data-scroll-target="#sec-ch44-a-budget"><span class="header-section-number">44.2.3</span> بودجهٔ تلفِ کلیدزنی و هدایت</a></li>
  <li><a href="#sec-ch44-a-stack" id="toc-sec-ch44-a-stack" class="nav-link" data-scroll-target="#sec-ch44-a-stack"><span class="header-section-number">44.2.4</span> سخت‌افزارِ پشته و نقشِ هر جزء</a></li>
  <li><a href="#sec-ch44-a-config" id="toc-sec-ch44-a-config" class="nav-link" data-scroll-target="#sec-ch44-a-config"><span class="header-section-number">44.2.5</span> میان‌افزار و اقلامِ پیکربندی</a></li>
  <li><a href="#sec-ch44-a-interfaces" id="toc-sec-ch44-a-interfaces" class="nav-link" data-scroll-target="#sec-ch44-a-interfaces"><span class="header-section-number">44.2.6</span> رابط‌های اینورتر با نیروگاه</a></li>
  <li><a href="#sec-ch44-a-fleet" id="toc-sec-ch44-a-fleet" class="nav-link" data-scroll-target="#sec-ch44-a-fleet"><span class="header-section-number">44.2.7</span> ناوگانِ مبدل‌های نیروگاه</a></li>
  <li><a href="#sec-ch44-a-spares" id="toc-sec-ch44-a-spares" class="nav-link" data-scroll-target="#sec-ch44-a-spares"><span class="header-section-number">44.2.8</span> یدکی‌ها از درختِ محصول</a></li>
  <li><a href="#sec-ch44-a-downtime" id="toc-sec-ch44-a-downtime" class="nav-link" data-scroll-target="#sec-ch44-a-downtime"><span class="header-section-number">44.2.9</span> زمانِ ازکارافتادگی و انرژی در خطر</a></li>
  <li><a href="#sec-ch44-a-stack-spare" id="toc-sec-ch44-a-stack-spare" class="nav-link" data-scroll-target="#sec-ch44-a-stack-spare"><span class="header-section-number">44.2.10</span> پشتهٔ یدکی و طراحی برای سرویس</a></li>
  </ul></li>
  <li><a href="#sec-ch44-b" id="toc-sec-ch44-b" class="nav-link" data-scroll-target="#sec-ch44-b"><span class="header-section-number">44.3</span> ب. طراحی برای ساخت و قابلیتِ اطمینان</a>
  <ul class="collapse">
  <li><a href="#sec-ch44-b-thermal" id="toc-sec-ch44-b-thermal" class="nav-link" data-scroll-target="#sec-ch44-b-thermal"><span class="header-section-number">44.3.1</span> لایهٔ رابطِ گرمایی و دمای پیوند</a></li>
  <li><a href="#sec-ch44-b-parallel" id="toc-sec-ch44-b-parallel" class="nav-link" data-scroll-target="#sec-ch44-b-parallel"><span class="header-section-number">44.3.2</span> دو ماژولِ موازی و پراکندگیِ قطعه</a></li>
  <li><a href="#sec-ch44-b-caps" id="toc-sec-ch44-b-caps" class="nav-link" data-scroll-target="#sec-ch44-b-caps"><span class="header-section-number">44.3.3</span> خازن‌های موازی و تقسیمِ جریانِ ریپل</a></li>
  <li><a href="#sec-ch44-b-solder" id="toc-sec-ch44-b-solder" class="nav-link" data-scroll-target="#sec-ch44-b-solder"><span class="header-section-number">44.3.4</span> خستگیِ اتصالِ لحیمی در چرخهٔ روزانه</a></li>
  <li><a href="#sec-ch44-b-creep" id="toc-sec-ch44-b-creep" class="nav-link" data-scroll-target="#sec-ch44-b-creep"><span class="header-section-number">44.3.5</span> فاصلهٔ خزشی و درجهٔ آلودگی</a></li>
  <li><a href="#sec-ch44-b-derate" id="toc-sec-ch44-b-derate" class="nav-link" data-scroll-target="#sec-ch44-b-derate"><span class="header-section-number">44.3.6</span> کاهشِ ردهٔ قطعه</a></li>
  <li><a href="#sec-ch44-b-joint" id="toc-sec-ch44-b-joint" class="nav-link" data-scroll-target="#sec-ch44-b-joint"><span class="header-section-number">44.3.7</span> اتصالِ پیچیِ شینه و پیش‌بار</a></li>
  <li><a href="#sec-ch44-b-materials" id="toc-sec-ch44-b-materials" class="nav-link" data-scroll-target="#sec-ch44-b-materials"><span class="header-section-number">44.3.8</span> مواد و انتخاب‌هایی که ساخت را تعیین می‌کنند</a></li>
  <li><a href="#sec-ch44-b-rework" id="toc-sec-ch44-b-rework" class="nav-link" data-scroll-target="#sec-ch44-b-rework"><span class="header-section-number">44.3.9</span> محدودیتِ تعمیرِ دوباره</a></li>
  <li><a href="#sec-ch44-b-emc" id="toc-sec-ch44-b-emc" class="nav-link" data-scroll-target="#sec-ch44-b-emc"><span class="header-section-number">44.3.10</span> سازگاریِ الکترومغناطیسی به‌عنوانِ قیدِ چیدمان</a></li>
  <li><a href="#sec-ch44-b-dft" id="toc-sec-ch44-b-dft" class="nav-link" data-scroll-target="#sec-ch44-b-dft"><span class="header-section-number">44.3.11</span> طراحی برای آزمون</a></li>
  <li><a href="#sec-ch44-b-baseline" id="toc-sec-ch44-b-baseline" class="nav-link" data-scroll-target="#sec-ch44-b-baseline"><span class="header-section-number">44.3.12</span> خط‌مبنای پیکربندی در انتشارِ طرح</a></li>
  <li><a href="#sec-ch44-b-plate" id="toc-sec-ch44-b-plate" class="nav-link" data-scroll-target="#sec-ch44-b-plate"><span class="header-section-number">44.3.13</span> گرم‌شدنِ خنک‌کن در طولِ صفحهٔ سرد</a></li>
  <li><a href="#sec-ch44-b-overshoot" id="toc-sec-ch44-b-overshoot" class="nav-link" data-scroll-target="#sec-ch44-b-overshoot"><span class="header-section-number">44.3.14</span> فاصلهٔ لایه‌های شینه و اضافه‌ولتاژِ کلیدزنی</a></li>
  <li><a href="#sec-ch44-b-heater" id="toc-sec-ch44-b-heater" class="nav-link" data-scroll-target="#sec-ch44-b-heater"><span class="header-section-number">44.3.15</span> گرم‌کنِ ضدِّ میعان</a></li>
  <li><a href="#sec-ch44-b-desat" id="toc-sec-ch44-b-desat" class="nav-link" data-scroll-target="#sec-ch44-b-desat"><span class="header-section-number">44.3.16</span> زمان‌بندیِ حفاظتِ اتصالِ کوتاه به‌عنوانِ انباشتِ رواداری</a></li>
  <li><a href="#sec-ch44-b-access" id="toc-sec-ch44-b-access" class="nav-link" data-scroll-target="#sec-ch44-b-access"><span class="header-section-number">44.3.17</span> نقطه‌های آزمون و پوششِ آزمونِ درون‌مداری</a></li>
  <li><a href="#sec-ch44-b-ageing" id="toc-sec-ch44-b-ageing" class="nav-link" data-scroll-target="#sec-ch44-b-ageing"><span class="header-section-number">44.3.18</span> پیرشدنِ لایهٔ رابط در بیست‌وپنج سال</a></li>
  </ul></li>
  <li><a href="#sec-ch44-c" id="toc-sec-ch44-c" class="nav-link" data-scroll-target="#sec-ch44-c"><span class="header-section-number">44.4</span> پ. ساخت و راستی‌آزماییِ کارخانه</a>
  <ul class="collapse">
  <li><a href="#sec-ch44-c-route" id="toc-sec-ch44-c-route" class="nav-link" data-scroll-target="#sec-ch44-c-route"><span class="header-section-number">44.4.1</span> مسیرِ ساختِ اینورتر</a></li>
  <li><a href="#sec-ch44-c-line" id="toc-sec-ch44-c-line" class="nav-link" data-scroll-target="#sec-ch44-c-line"><span class="header-section-number">44.4.2</span> خطِ برد و فرارِ عیب</a></li>
  <li><a href="#sec-ch44-c-tim" id="toc-sec-ch44-c-tim" class="nav-link" data-scroll-target="#sec-ch44-c-tim"><span class="header-section-number">44.4.3</span> چاپِ خمیرِ رابط با ترازو</a></li>
  <li><a href="#sec-ch44-c-mounting" id="toc-sec-ch44-c-mounting" class="nav-link" data-scroll-target="#sec-ch44-c-mounting"><span class="header-section-number">44.4.4</span> سابقهٔ نصبِ ماژول و مونتاژِ پشته</a></li>
  <li><a href="#sec-ch44-c-firmware" id="toc-sec-ch44-c-firmware" class="nav-link" data-scroll-target="#sec-ch44-c-firmware"><span class="header-section-number">44.4.5</span> میان‌افزار، پارامتر و اثرانگشت</a></li>
  <li><a href="#sec-ch44-c-genealogy" id="toc-sec-ch44-c-genealogy" class="nav-link" data-scroll-target="#sec-ch44-c-genealogy"><span class="header-section-number">44.4.6</span> تبارنامه: کدام ماژول در کدام اینورتر</a></li>
  <li><a href="#sec-ch44-c-eol" id="toc-sec-ch44-c-eol" class="nav-link" data-scroll-target="#sec-ch44-c-eol"><span class="header-section-number">44.4.7</span> آزمون‌های پایانِ خط و پوششِ درختِ محصول</a></li>
  <li><a href="#sec-ch44-c-qual" id="toc-sec-ch44-c-qual" class="nav-link" data-scroll-target="#sec-ch44-c-qual"><span class="header-section-number">44.4.8</span> صلاحیتِ محیطی و سازگاری، و نمایشی که کسی اجرا نمی‌کند</a></li>
  <li><a href="#sec-ch44-c-supplier" id="toc-sec-ch44-c-supplier" class="nav-link" data-scroll-target="#sec-ch44-c-supplier"><span class="header-section-number">44.4.9</span> شاهدِ تأمین‌کننده و قطعه‌های بیرون از کانالِ مجاز</a></li>
  <li><a href="#sec-ch44-c-blocked" id="toc-sec-ch44-c-blocked" class="nav-link" data-scroll-target="#sec-ch44-c-blocked"><span class="header-section-number">44.4.10</span> یک صفحهٔ گرفته در میانِ چهار صفحه</a></li>
  <li><a href="#sec-ch44-c-torque" id="toc-sec-ch44-c-torque" class="nav-link" data-scroll-target="#sec-ch44-c-torque"><span class="header-section-number">44.4.11</span> پیچ‌های بی‌گشتاور: علامت یا نمونه‌برداری</a></li>
  <li><a href="#sec-ch44-c-calib" id="toc-sec-ch44-c-calib" class="nav-link" data-scroll-target="#sec-ch44-c-calib"><span class="header-section-number">44.4.12</span> کالیبراسیونِ حس‌گرها در ناوگان</a></li>
  <li><a href="#sec-ch44-c-msl" id="toc-sec-ch44-c-msl" class="nav-link" data-scroll-target="#sec-ch44-c-msl"><span class="header-section-number">44.4.13</span> عمرِ مجازِ قطعه‌های حساس به رطوبت</a></li>
  <li><a href="#sec-ch44-c-esd" id="toc-sec-ch44-c-esd" class="nav-link" data-scroll-target="#sec-ch44-c-esd"><span class="header-section-number">44.4.14</span> تخلیهٔ الکتریسیتهٔ ساکن</a></li>
  <li><a href="#sec-ch44-c-burnin" id="toc-sec-ch44-c-burnin" class="nav-link" data-scroll-target="#sec-ch44-c-burnin"><span class="header-section-number">44.4.15</span> پیش‌کارکرد: سود یا زیان</a></li>
  <li><a href="#sec-ch44-c-esr" id="toc-sec-ch44-c-esr" class="nav-link" data-scroll-target="#sec-ch44-c-esr"><span class="header-section-number">44.4.16</span> رواداریِ ورودی: باندِ محافظ برای <span class="ltr" dir="ltr">ESR</span></a></li>
  <li><a href="#sec-ch44-c-bench" id="toc-sec-ch44-c-bench" class="nav-link" data-scroll-target="#sec-ch44-c-bench"><span class="header-section-number">44.4.17</span> میزِ آزمون و سرعتِ کارخانه</a></li>
  <li><a href="#sec-ch44-c-canon" id="toc-sec-ch44-c-canon" class="nav-link" data-scroll-target="#sec-ch44-c-canon"><span class="header-section-number">44.4.18</span> طولِ اثرانگشت و شکلِ متعارفِ پارامترها</a></li>
  <li><a href="#sec-ch44-c-thermo" id="toc-sec-ch44-c-thermo" class="nav-link" data-scroll-target="#sec-ch44-c-thermo"><span class="header-section-number">44.4.19</span> گرمانگاری روی مسِ براق</a></li>
  <li><a href="#sec-ch44-c-bond" id="toc-sec-ch44-c-bond" class="nav-link" data-scroll-target="#sec-ch44-c-bond"><span class="header-section-number">44.4.20</span> پیوستگیِ زمین: دوسیمه یا چهارسیمه</a></li>
  <li><a href="#sec-ch44-c-cycling" id="toc-sec-ch44-c-cycling" class="nav-link" data-scroll-target="#sec-ch44-c-cycling"><span class="header-section-number">44.4.21</span> صلاحیتِ برد با چرخهٔ دمایی</a></li>
  <li><a href="#sec-ch44-c-dc" id="toc-sec-ch44-c-dc" class="nav-link" data-scroll-target="#sec-ch44-c-dc"><span class="header-section-number">44.4.22</span> جریانِ مستقیم از آفستِ حس‌گرها</a></li>
  <li><a href="#sec-ch44-c-qv" id="toc-sec-ch44-c-qv" class="nav-link" data-scroll-target="#sec-ch44-c-qv"><span class="header-section-number">44.4.23</span> منحنیِ <span class="ltr" dir="ltr">Q(V)</span> در آزمونِ کارخانه</a></li>
  <li><a href="#sec-ch44-c-eff" id="toc-sec-ch44-c-eff" class="nav-link" data-scroll-target="#sec-ch44-c-eff"><span class="header-section-number">44.4.24</span> بازده را چگونه ثابت کنیم؟</a></li>
  <li><a href="#sec-ch44-c-fans" id="toc-sec-ch44-c-fans" class="nav-link" data-scroll-target="#sec-ch44-c-fans"><span class="header-section-number">44.4.25</span> گرمای پیرامون و فن‌های خراب</a></li>
  <li><a href="#sec-ch44-c-coat" id="toc-sec-ch44-c-coat" class="nav-link" data-scroll-target="#sec-ch44-c-coat"><span class="header-section-number">44.4.26</span> پوششِ محافظ: نمونه یا همه؟</a></li>
  <li><a href="#sec-ch44-c-xray" id="toc-sec-ch44-c-xray" class="nav-link" data-scroll-target="#sec-ch44-c-xray"><span class="header-section-number">44.4.27</span> ایستگاهِ پرتوِ ایکس به چه می‌ارزد؟</a></li>
  <li><a href="#sec-ch44-c-learning" id="toc-sec-ch44-c-learning" class="nav-link" data-scroll-target="#sec-ch44-c-learning"><span class="header-section-number">44.4.28</span> منحنیِ یادگیریِ ده دستگاه</a></li>
  </ul></li>
  <li><a href="#sec-ch44-d" id="toc-sec-ch44-d" class="nav-link" data-scroll-target="#sec-ch44-d"><span class="header-section-number">44.5</span> ت. آزمایشگاهِ یکپارچه‌سازی</a>
  <ul class="collapse">
  <li><a href="#sec-ch44-d-budget" id="toc-sec-ch44-d-budget" class="nav-link" data-scroll-target="#sec-ch44-d-budget"><span class="header-section-number">44.5.1</span> بودجهٔ گرمایی با پراکندگیِ کارخانه</a></li>
  <li><a href="#sec-ch44-d-sm" id="toc-sec-ch44-d-sm" class="nav-link" data-scroll-target="#sec-ch44-d-sm"><span class="header-section-number">44.5.2</span> دنبالهٔ آزمونِ کارکردیِ بی‌برق</a></li>
  <li><a href="#sec-ch44-d-mppt" id="toc-sec-ch44-d-mppt" class="nav-link" data-scroll-target="#sec-ch44-d-mppt"><span class="header-section-number">44.5.3</span> بازدهِ ردیابِ نقطهٔ بیشینهٔ توان به‌عنوانِ شاهدِ آزمون</a></li>
  <li><a href="#sec-ch44-d-trace" id="toc-sec-ch44-d-trace" class="nav-link" data-scroll-target="#sec-ch44-d-trace"><span class="header-section-number">44.5.4</span> ردیابیِ رابط‌ها تا شاهد</a></li>
  <li><a href="#sec-ch44-d-cover" id="toc-sec-ch44-d-cover" class="nav-link" data-scroll-target="#sec-ch44-d-cover"><span class="header-section-number">44.5.5</span> پوششِ گذارها در فهرستِ آزمون</a></li>
  <li><a href="#sec-ch44-d-rollout" id="toc-sec-ch44-d-rollout" class="nav-link" data-scroll-target="#sec-ch44-d-rollout"><span class="header-section-number">44.5.6</span> انتشارِ پله‌ایِ میان‌افزار</a></li>
  <li><a href="#sec-ch44-d-step" id="toc-sec-ch44-d-step" class="nav-link" data-scroll-target="#sec-ch44-d-step"><span class="header-section-number">44.5.7</span> اندازهٔ گامِ ردیاب</a></li>
  <li><a href="#sec-ch44-d-heatrun" id="toc-sec-ch44-d-heatrun" class="nav-link" data-scroll-target="#sec-ch44-d-heatrun"><span class="header-section-number">44.5.8</span> کارِ توانِ کامل چقدر باید طول بکشد؟</a></li>
  <li><a href="#sec-ch44-d-holdup" id="toc-sec-ch44-d-holdup" class="nav-link" data-scroll-target="#sec-ch44-d-holdup"><span class="header-section-number">44.5.9</span> نگه‌داشتِ منبعِ کمکی در افتِ ولتاژ</a></li>
  <li><a href="#sec-ch44-d-asleft" id="toc-sec-ch44-d-asleft" class="nav-link" data-scroll-target="#sec-ch44-d-asleft"><span class="header-section-number">44.5.10</span> پیکربندیِ واقعیِ پایانِ راه‌اندازی</a></li>
  <li><a href="#sec-ch44-d-fit" id="toc-sec-ch44-d-fit" class="nav-link" data-scroll-target="#sec-ch44-d-fit"><span class="header-section-number">44.5.11</span> ادعای نرخِ خرابی در برابرِ سابقهٔ دو سال</a></li>
  </ul></li>
  <li><a href="#sec-ch44-plantp" id="toc-sec-ch44-plantp" class="nav-link" data-scroll-target="#sec-ch44-plantp"><span class="header-section-number">44.6</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch44-numbers" id="toc-sec-ch44-numbers" class="nav-link" data-scroll-target="#sec-ch44-numbers"><span class="header-section-number">44.7</span> عددهای کلیدیِ اینورترِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch44-design" id="toc-sec-ch44-design" class="nav-link" data-scroll-target="#sec-ch44-design"><span class="header-section-number">44.8</span> گردشِ کارِ ساخت و پذیرشِ مبدل</a></li>
  <li><a href="#sec-ch44-lab" id="toc-sec-ch44-lab" class="nav-link" data-scroll-target="#sec-ch44-lab"><span class="header-section-number">44.9</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch44-mfg" id="toc-sec-ch44-mfg" class="nav-link" data-scroll-target="#sec-ch44-mfg"><span class="header-section-number">44.10</span> ساخت در این فصل</a></li>
  <li><a href="#sec-ch44-std" id="toc-sec-ch44-std" class="nav-link" data-scroll-target="#sec-ch44-std"><span class="header-section-number">44.11</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch44-deliverable" id="toc-sec-ch44-deliverable" class="nav-link" data-scroll-target="#sec-ch44-deliverable"><span class="header-section-number">44.12</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch44-summary" id="toc-sec-ch44-summary" class="nav-link" data-scroll-target="#sec-ch44-summary"><span class="header-section-number">44.13</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch44-vocab" id="toc-sec-ch44-vocab" class="nav-link" data-scroll-target="#sec-ch44-vocab"><span class="header-section-number">44.13.1</span> واژگانِ فصلِ ۴۴</a></li>
  </ul></li>
  <li><a href="#sec-ch44-assess" id="toc-sec-ch44-assess" class="nav-link" data-scroll-target="#sec-ch44-assess"><span class="header-section-number">44.14</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">44.14.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">44.14.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">44.14.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">44.14.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">44.14.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch44-solutions" id="toc-sec-ch44-solutions" class="nav-link" data-scroll-target="#sec-ch44-solutions"><span class="header-section-number">44.15</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch44-examples-out" id="toc-sec-ch44-examples-out" class="nav-link" data-scroll-target="#sec-ch44-examples-out"><span class="header-section-number">44.15.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch44-refs" id="toc-sec-ch44-refs" class="nav-link" data-scroll-target="#sec-ch44-refs"><span class="header-section-number">44.16</span> منابع</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/38-detailed-design-documents.html">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</a></li><li class="breadcrumb-item"><a href="../chapters/44-converter-manufacturing.html"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch44" class="quarto-section-identifier"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch44-map" class="level2" data-number="44.1">
<h2 data-number="44.1" class="anchored" data-anchor-id="sec-ch44-map"><span class="header-section-number">44.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>یک اینورترِ مرکزی را به درختِ محصول بشکند و برای هر شاخه جرم، هزینه و نرخِ خرابی بنویسد، و بگوید خرابی‌ها بیشتر از کجا می‌آیند.</li>
<li>بودجهٔ تلفِ کلیدزنی و هدایت را با فرمول‌های ساده بنویسد، با محاسبهٔ قطعه‌به‌قطعه بسنجد و از آن به دمای پیوندِ گرم‌ترین ماژول برسد.</li>
<li>قیدهای طراحی برای ساخت و قابلیتِ اطمینان را با عدد بسنجد: لایهٔ واسطِ گرمایی، ماژول‌های موازی، خازن‌های موازی، خستگیِ اتصالِ لحیمی، فاصلهٔ خزشی، کاهشِ ردهٔ قطعه و پیش‌بارِ اتصالِ شینه.</li>
<li>خطِ مونتاژِ برد و مسیرِ ساختِ اینورتر را با کنترل و سابقهٔ هر گام دنبال کند و فرارِ عیب از ایستگاه‌های بازرسی را حساب کند.</li>
<li>میان‌افزار و مجموعهٔ پارامتر را مانندِ یک قطعه کنترل کند: نسخه، اثرانگشت، تبارنامه و آزمونِ پایانِ خط.</li>
<li>شبیه‌سازیِ آموزشیِ یک ماشینِ حالت و یک ردیابِ نقطهٔ بیشینهٔ توان را با آزمون‌های مرزی و تزریقِ خطا بسنجد، بی آنکه هیچ کدی برای دستگاهِ واقعی نوشته شود.</li>
<li>رابط‌های اینورتر را تا شاهد ردیابی کند و پذیرشِ ده واحد را با تصمیم‌های باز جمع‌بندی کند.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> الکترونیکِ قدرت و اینورتر (<a href="09-power-electronics.html" class="quarto-xref"><span>فصل 9</span></a>) و سامانهٔ تولید و کیفیت (<a href="40-manufacturing-quality.html" class="quarto-xref"><span>فصل 40</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>تلفِ یک کلیدِ نیمه‌هادی از کدام دو بخش ساخته می‌شود و کدام با بسامدِ کلیدزنی بزرگ می‌شود؟</li>
<li>دمای پیوند از توانِ تلف و کدام کمیت به دست می‌آید؟</li>
<li>چرا دو اینورترِ با سخت‌افزارِ یکسان ممکن است در شبکه دو رفتارِ متفاوت داشته باشند؟</li>
<li>آزمونِ نوعی با آزمونِ جاری چه فرقی دارد؟</li>
</ol>
<p>پاسخ‌ها: (۱) هدایت و کلیدزنی؛ دومی با بسامد بزرگ می‌شود؛ (۲) از مقاومتِ گرماییِ مسیر تا خنک‌کن و دمای خنک‌کن؛ (۳) چون میان‌افزار و مجموعهٔ پارامترشان ممکن است فرق کند؛ (۴) آزمونِ نوعی طرح را یک بار ثابت می‌کند، آزمونِ جاری ساختِ درستِ هر واحد را. اگر دو پرسش یا بیشتر را نتوانستید، <a href="09-power-electronics.html#sec-ch09-a-losses" class="quarto-xref"><span>بخش 9.2.11</span></a>، <a href="09-power-electronics.html#sec-ch09-a-thermal" class="quarto-xref"><span>بخش 9.2.12</span></a>، <a href="09-power-electronics.html#sec-ch09-c-config" class="quarto-xref"><span>بخش 9.4.10</span></a> و <a href="09-power-electronics.html#sec-ch09-c-qualification" class="quarto-xref"><span>بخش 9.4.11</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> فصلِ ۹ اینورترِ مرکزیِ خورشیدی را طراحی کرد: چهار پشتهٔ <span class="ltr" dir="ltr">NPC</span> سه‌سطحی، هر کدام <span class="ltr" dir="ltr">1.375 MVA</span>، در <span class="ltr" dir="ltr">600 V</span> و پیوندِ <span class="ltr" dir="ltr">DC</span> با پنجرهٔ <span class="ltr" dir="ltr">933–1300 V</span> (<span class="ltr" dir="ltr">D-012</span>). نیروگاه ده دستگاه از آن دارد، یکی برای هر بلوکِ خورشیدی. این فصل همان اینورتر را با نامِ ساختگیِ <span class="ltr" dir="ltr">PCI-5500</span> به کارخانه می‌برد (<span class="ltr" dir="ltr">A-466</span>). نخست درختِ محصول، بودجهٔ تلف و رابط‌ها را عددی می‌کند. سپس قیدهایی را می‌سنجد که طرح باید برای ساختِ درست بپذیرد. بعد خطِ برد، نصبِ ماژول، بارگذاریِ میان‌افزار و آزمون‌های پایانِ خط را دنبال می‌کند. در آزمایشگاهِ فصل، بودجهٔ گرمایی با پراکندگیِ کارخانه، دنبالهٔ آزمونِ کارکردیِ بی‌برق روی یک ماشینِ حالتِ شبیه‌سازی‌شده و بازدهِ ردیابی روی منحنیِ ساختگی ساخته می‌شوند. ده واحد پذیرفته می‌شوند، اما با دو بارگذاریِ دوباره، یک چاپِ دوباره و یک آزمونِ تازه در فهرستِ پایانِ خط. همه با تصمیمِ <span class="ltr" dir="ltr">D-048</span> جمع می‌شوند.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>اینورتر، کارخانه، قطعه‌ها، اندازه‌ها و گزارش‌ها <strong>ساختگی</strong>‌اند. هیچ نیم‌رخِ لحیم‌کاری، دما یا زمانِ پخت، روشِ پوشش‌دهی یا ولتاژِ آزمون برای اعمال داده نمی‌شود. همهٔ آزمون‌های این فصل یا بی‌برق‌اند یا روی <strong>شبیه‌سازیِ آموزشی</strong> در پایتون. کدِ ماشینِ حالت و ردیاب <strong>میان‌افزار نیست</strong> و برای هیچ دستگاهی نوشته نشده است. کار روی تجهیزِ برق‌دار، پیوندِ <span class="ltr" dir="ltr">DC</span> باردار و آزمونِ توانِ کامل را افرادِ صلاحیت‌دار با روشِ مکتوبِ سازنده و مجوزِ کار انجام می‌دهند (<a href="32-safety-fire-emergency.html" class="quarto-xref"><span>فصل 32</span></a>). از استانداردها هیچ بند یا عددِ معیاری نقل نشده است. حدها و رواداری‌های این فصل آموزشی‌اند.</p>
</div>
</div>
</section>
<section id="sec-ch44-a" class="level2" data-number="44.2">
<h2 data-number="44.2" class="anchored" data-anchor-id="sec-ch44-a"><span class="header-section-number">44.2</span> الف. معماریِ محصول و برق</h2>
<p>فصلِ ۹ نظریه و طراحیِ اینورتر را گفت: کلیدزنیِ نیمه‌هادی، مدولاسیونِ پهنای پالس، توپولوژیِ سه‌سطحی، صافیِ <span class="ltr" dir="ltr">LCL</span>، پیوندِ <span class="ltr" dir="ltr">DC</span>، تلفات، شبکهٔ گرمایی، عایق‌بندی، سازگاریِ الکترومغناطیسی و حلقه‌های کنترل. این بخش همان طرح را <strong>به‌عنوانِ محصول</strong> می‌بیند. محصول یعنی درختی از زیرمجموعه‌ها که هر کدام سازنده، جرم، هزینه، نرخِ خرابی، آزمون و نسخه دارد. سپس بودجهٔ تلف را با دست می‌نویسد، چون همهٔ قیدهای ساختِ بخشِ ب از گرمای همین تلف شروع می‌شوند. داده‌ها ساختگی‌اند (<span class="ltr" dir="ltr">A-466</span>).</p>
<section id="sec-ch44-a-theory" class="level3" data-number="44.2.1">
<h3 data-number="44.2.1" class="anchored" data-anchor-id="sec-ch44-a-theory"><span class="header-section-number">44.2.1</span> از نظریهٔ فصلِ ۹ تا محصول</h3>
<p>هر مفهومِ نظری یک یا چند جزء را اندازه می‌کند، و هر جزء در کارخانه کنترلی دارد که آن اندازه را نگه می‌دارد. <a href="#tbl-ch44-theory" class="quarto-xref">جدول&nbsp;<span>44.1</span></a> این زنجیره را نشان می‌دهد.</p>
<div id="tbl-ch44-theory" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch44-theory-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;44.1: از مفهومِ نظری تا کنترلِ کارخانه (<span class="ltr" dir="ltr">A-466</span>)
</figcaption>
<div aria-describedby="tbl-ch44-theory-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 22%">
<col style="width: 27%">
<col style="width: 22%">
<col style="width: 27%">
</colgroup>
<thead>
<tr class="header">
<th>مفهوم (فصلِ ۹)</th>
<th>چه چیزی را اندازه می‌کند</th>
<th>جزءِ محصول</th>
<th>کنترلِ کارخانه</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>کلیدزنی و هدایت (<a href="09-power-electronics.html#sec-ch09-a-losses" class="quarto-xref"><span>بخش 9.2.11</span></a>)</td>
<td>تلفِ هر کلید</td>
<td>ماژولِ قدرت، درایورِ گیت</td>
<td>جفت‌کردنِ ماژول‌ها، مقاومتِ گیت</td>
</tr>
<tr class="even">
<td>یکسوسازی و پیوندِ <span class="ltr" dir="ltr">DC</span> (<a href="09-power-electronics.html#sec-ch09-b-dclink" class="quarto-xref"><span>بخش 9.3.3</span></a>)</td>
<td>جریانِ ریپل، ولتاژِ پیوند</td>
<td>خازن‌های فیلمی، شینهٔ لایه‌ای</td>
<td>کلاسِ <span class="ltr" dir="ltr">ESR</span>، گشتاورِ اتصال</td>
</tr>
<tr class="odd">
<td>مدولاسیون و توپولوژی (<a href="09-power-electronics.html#sec-ch09-a-multilevel" class="quarto-xref"><span>بخش 9.2.9</span></a>)</td>
<td>ولتاژِ هر کلید، بسامد</td>
<td>پشتهٔ <span class="ltr" dir="ltr">NPC</span></td>
<td>نقشهٔ رابط‌ها، آزمونِ کم‌ولتاژ</td>
</tr>
<tr class="even">
<td>صافی و هارمونیک (<a href="09-power-electronics.html#sec-ch09-b-filter" class="quarto-xref"><span>بخش 9.3.4</span></a>)</td>
<td>سلف و خازنِ صافی</td>
<td>سلف‌های <span class="ltr" dir="ltr">L1</span> و <span class="ltr" dir="ltr">L2</span></td>
<td>اندوکتانس و تلفِ هر سلف</td>
</tr>
<tr class="odd">
<td>شبکهٔ گرمایی (<a href="09-power-electronics.html#sec-ch09-a-thermal" class="quarto-xref"><span>بخش 9.2.12</span></a>)</td>
<td>دمای پیوند</td>
<td>لایهٔ رابط، صفحهٔ سرد، پمپ</td>
<td>وزنِ خمیر، جریان و فشارِ خنک‌کن</td>
</tr>
<tr class="even">
<td>عایق‌بندی (<a href="09-power-electronics.html#sec-ch09-b-insulation" class="quarto-xref"><span>بخش 9.3.10</span></a>)</td>
<td>فاصلهٔ هوایی و خزشی</td>
<td>برد، شینه، پایه‌ها</td>
<td>فاصله در نقشه، آزمونِ عایقی</td>
</tr>
<tr class="odd">
<td>سازگاریِ الکترومغناطیسی (<a href="09-power-electronics.html#sec-ch09-c-emc" class="quarto-xref"><span>بخش 9.4.7</span></a>)</td>
<td>مسیرِ جریانِ هم‌حالت</td>
<td>زمین‌کردن، کابل‌کشی، شیلد</td>
<td>چیدمانِ کابل، پیوستگیِ زمین</td>
</tr>
<tr class="even">
<td>حلقه‌های کنترل (<a href="09-power-electronics.html#sec-ch09-c-control" class="quarto-xref"><span>بخش 9.4.1</span></a>)</td>
<td>پاسخِ جریان و ولتاژ</td>
<td>بردِ کنترل، حس‌گرها، میان‌افزار</td>
<td>نسخهٔ میان‌افزار، کالیبراسیون</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>ایده.</strong> ستونِ آخر نشان می‌دهد که نظریه در کارخانه به <strong>کنترل</strong> تبدیل می‌شود، نه به محاسبه. کارخانه تلفِ کلید را حساب نمی‌کند. ماژول‌ها را از یک ردهٔ ولتاژ جفت می‌کند تا تلف میانِ آن‌ها برابر بماند. دمای پیوند را هم اندازه نمی‌گیرد. وزنِ خمیرِ لایهٔ رابط را می‌سنجد تا مقاومتِ گرمایی همانی بماند که طراح فرض کرد. این فصل هر سطرِ <a href="#tbl-ch44-theory" class="quarto-xref">جدول&nbsp;<span>44.1</span></a> را دست‌کم یک بار با عدد نشان می‌دهد.</p>
<div id="exm-ch44-theory" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.1 (از مفهوم به کنترل)</strong></span> <strong>پرسش.</strong> برای سه سطرِ <a href="#tbl-ch44-theory" class="quarto-xref">جدول&nbsp;<span>44.1</span></a> بگویید اگر کنترلِ کارخانه حذف شود چه چیزی خطا می‌کند.</p>
<p><strong>پاسخ.</strong> بی‌جفت‌کردنِ ماژول‌ها، یکی از دو ماژولِ موازی گرم‌تر کار می‌کند (<a href="#sec-ch44-b-parallel" class="quarto-xref"><span>بخش 44.3.2</span></a>). بی‌کلاسِ <span class="ltr" dir="ltr">ESR</span>، خازنِ نزدیک به کلیدها جریانِ بیشتری می‌برد و زودتر پیر می‌شود (<a href="#sec-ch44-b-caps" class="quarto-xref"><span>بخش 44.3.3</span></a>). بی‌وزن‌کردنِ خمیر، دمای پیوند چند کلوین بالا می‌رود و عمرِ چرخهٔ توان کوتاه می‌شود (<a href="#sec-ch44-b-thermal" class="quarto-xref"><span>بخش 44.3.1</span></a>).</p>
<p><strong>تفسیر.</strong> هر سه خطا در آزمونِ کوتاهِ کارخانه پیدا نیستند و در سال‌ها آشکار می‌شوند. پس کنترل باید پیش از آزمون باشد، در خودِ گامِ ساخت.</p>
</div>
</section>
<section id="sec-ch44-a-tree" class="level3" data-number="44.2.2">
<h3 data-number="44.2.2" class="anchored" data-anchor-id="sec-ch44-a-tree"><span class="header-section-number">44.2.2</span> درختِ محصول: جرم، هزینه و نرخِ خرابی</h3>
<p>درختِ محصولِ فصلِ ۹ (<a href="09-power-electronics.html#fig-ch09-tree" class="quarto-xref">شکل&nbsp;<span>9.15</span></a>) برای ساخت باید عدد بگیرد: تعدادِ هر جزء در یک دستگاه، جرم، هزینه و نرخِ خرابی. نرخِ خرابی به <strong>فیت</strong> (<span class="ltr" dir="ltr">FIT</span>) بیان می‌شود، یعنی شمارِ خرابی در یک میلیارد ساعتِ کار. اگر <span class="math inline">\(n_i\)</span> تعدادِ جزءِ <span class="math inline">\(i\)</span> و <span class="math inline">\(\lambda_i\)</span> نرخِ هر یک باشد، با فرضِ سریِ قابلیتِ اطمینان:</p>
<p><span id="eq-ch44-fit"><span class="math display">\[
\lambda_\text{unit} = \sum_i n_i\,\lambda_i, \qquad
N_\text{y} = \lambda_\text{unit}\times\frac{8760}{10^9}
\tag{44.1}\]</span></span></p>
<p>که <span class="math inline">\(N_\text{y}\)</span> شمارِ مورد انتظارِ خرابی در سال است. نرخ‌های این درخت همان جمع‌های فصلِ ۹ برای هر رده‌اند (<a href="09-power-electronics.html#sec-ch09-c-reliability" class="quarto-xref"><span>بخش 9.4.14</span></a>)، میانِ اجزای هر رده پخش شده‌اند. صافی، شینه، صفحهٔ سرد و بدنه در فهرستِ فصلِ ۹ نبودند و صفر گرفته شده‌اند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb1"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb1-1"><a href="#cb1-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> tree() <span class="op">-&gt;</span> <span class="bu">dict</span>[<span class="bu">str</span>, <span class="bu">float</span>]:</span>
<span id="cb1-2"><a href="#cb1-2" aria-hidden="true" tabindex="-1"></a>    mult <span class="op">=</span> _counts()</span>
<span id="cb1-3"><a href="#cb1-3" aria-hidden="true" tabindex="-1"></a>    lines <span class="op">=</span> [<span class="st">"product tree of one PCI-5500 (teaching values)"</span>,</span>
<span id="cb1-4"><a href="#cb1-4" aria-hidden="true" tabindex="-1"></a>             <span class="st">"  item                                each  in unit"</span></span>
<span id="cb1-5"><a href="#cb1-5" aria-hidden="true" tabindex="-1"></a>             <span class="st">"   kg     k u      FIT"</span>]</span>
<span id="cb1-6"><a href="#cb1-6" aria-hidden="true" tabindex="-1"></a>    mass <span class="op">=</span> cost <span class="op">=</span> fit <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb1-7"><a href="#cb1-7" aria-hidden="true" tabindex="-1"></a>    fits <span class="op">=</span> {}</span>
<span id="cb1-8"><a href="#cb1-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> nid, parent, name, n, kg, ku, f <span class="kw">in</span> src.TREE:</span>
<span id="cb1-9"><a href="#cb1-9" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> parent <span class="kw">is</span> <span class="va">None</span>:</span>
<span id="cb1-10"><a href="#cb1-10" aria-hidden="true" tabindex="-1"></a>            <span class="cf">continue</span></span>
<span id="cb1-11"><a href="#cb1-11" aria-hidden="true" tabindex="-1"></a>        k <span class="op">=</span> mult[nid]</span>
<span id="cb1-12"><a href="#cb1-12" aria-hidden="true" tabindex="-1"></a>        mass <span class="op">+=</span> k <span class="op">*</span> kg</span>
<span id="cb1-13"><a href="#cb1-13" aria-hidden="true" tabindex="-1"></a>        cost <span class="op">+=</span> k <span class="op">*</span> ku</span>
<span id="cb1-14"><a href="#cb1-14" aria-hidden="true" tabindex="-1"></a>        fit <span class="op">+=</span> k <span class="op">*</span> f</span>
<span id="cb1-15"><a href="#cb1-15" aria-hidden="true" tabindex="-1"></a>        fits[name] <span class="op">=</span> k <span class="op">*</span> f</span>
<span id="cb1-16"><a href="#cb1-16" aria-hidden="true" tabindex="-1"></a>        lines.append(<span class="ss">f"  </span><span class="sc">{</span>name<span class="sc">:35s}</span><span class="ss"> </span><span class="sc">{</span>n<span class="sc">:4d}</span><span class="ss">  </span><span class="sc">{</span>k<span class="sc">:6d}</span><span class="ss">  </span><span class="sc">{</span>k <span class="op">*</span> kg<span class="sc">:6.0f}</span><span class="ss">  "</span></span>
<span id="cb1-17"><a href="#cb1-17" aria-hidden="true" tabindex="-1"></a>                     <span class="ss">f"</span><span class="sc">{</span>k <span class="op">*</span> ku<span class="sc">:6.1f}</span><span class="ss">  </span><span class="sc">{</span>k <span class="op">*</span> f<span class="sc">:7.0f}</span><span class="ss">"</span>)</span>
<span id="cb1-18"><a href="#cb1-18" aria-hidden="true" tabindex="-1"></a>    ranked <span class="op">=</span> <span class="bu">sorted</span>(((n, v) <span class="cf">for</span> n, v <span class="kw">in</span> fits.items() <span class="cf">if</span> v <span class="op">&gt;</span> <span class="dv">0</span>),</span>
<span id="cb1-19"><a href="#cb1-19" aria-hidden="true" tabindex="-1"></a>                    key<span class="op">=</span><span class="kw">lambda</span> x: <span class="op">-</span>x[<span class="dv">1</span>])</span>
<span id="cb1-20"><a href="#cb1-20" aria-hidden="true" tabindex="-1"></a>    csv(<span class="st">"ch44-fit.csv"</span>, <span class="st">"k,fit,share"</span>,</span>
<span id="cb1-21"><a href="#cb1-21" aria-hidden="true" tabindex="-1"></a>        [(k, <span class="bu">round</span>(v), <span class="bu">round</span>(<span class="dv">100</span> <span class="op">*</span> v <span class="op">/</span> fit, <span class="dv">1</span>))</span>
<span id="cb1-22"><a href="#cb1-22" aria-hidden="true" tabindex="-1"></a>         <span class="cf">for</span> k, (_, v) <span class="kw">in</span> <span class="bu">enumerate</span>(ranked, <span class="dv">1</span>)])</span>
<span id="cb1-23"><a href="#cb1-23" aria-hidden="true" tabindex="-1"></a>    top <span class="op">=</span> ranked[:<span class="dv">3</span>]</span>
<span id="cb1-24"><a href="#cb1-24" aria-hidden="true" tabindex="-1"></a>    lines <span class="op">+=</span> [<span class="ss">f"  unit: </span><span class="sc">{</span>mass <span class="op">/</span> <span class="dv">1000</span><span class="sc">:.1f}</span><span class="ss"> t, </span><span class="sc">{</span>cost<span class="sc">:,.0f}</span><span class="ss"> k u, </span><span class="sc">{</span>fit<span class="sc">:,.0f}</span><span class="ss"> FIT "</span></span>
<span id="cb1-25"><a href="#cb1-25" aria-hidden="true" tabindex="-1"></a>              <span class="ss">f"(</span><span class="sc">{</span>fit <span class="op">*</span> <span class="dv">8760</span> <span class="op">/</span> <span class="fl">1e9</span><span class="sc">:.2f}</span><span class="ss"> failures a year; ch 9: 56,400)"</span>,</span>
<span id="cb1-26"><a href="#cb1-26" aria-hidden="true" tabindex="-1"></a>              <span class="st">"  largest shares: "</span></span>
<span id="cb1-27"><a href="#cb1-27" aria-hidden="true" tabindex="-1"></a>              <span class="op">+</span> <span class="st">"; "</span>.join(<span class="ss">f"</span><span class="sc">{</span>n<span class="sc">}</span><span class="ss"> </span><span class="sc">{</span>v <span class="op">/</span> fit<span class="sc">:.0%}</span><span class="ss">"</span> <span class="cf">for</span> n, v <span class="kw">in</span> top[:<span class="dv">2</span>]) <span class="op">+</span> <span class="st">";"</span>,</span>
<span id="cb1-28"><a href="#cb1-28" aria-hidden="true" tabindex="-1"></a>              <span class="ss">f"    </span><span class="sc">{</span>top[<span class="dv">2</span>][<span class="dv">0</span>]<span class="sc">}</span><span class="ss"> </span><span class="sc">{</span>top[<span class="dv">2</span>][<span class="dv">1</span>] <span class="op">/</span> fit<span class="sc">:.0%}</span><span class="ss">"</span>,</span>
<span id="cb1-29"><a href="#cb1-29" aria-hidden="true" tabindex="-1"></a>              <span class="st">"  the power modules are not where most failures come from:"</span>,</span>
<span id="cb1-30"><a href="#cb1-30" aria-hidden="true" tabindex="-1"></a>              <span class="st">"  cooling, boards and supplies are - the factory evidence"</span>,</span>
<span id="cb1-31"><a href="#cb1-31" aria-hidden="true" tabindex="-1"></a>              <span class="st">"  and the spares follow the failure shares, not the price"</span>]</span>
<span id="cb1-32"><a href="#cb1-32" aria-hidden="true" tabindex="-1"></a>    emit(<span class="st">"a_tree"</span>, lines)</span>
<span id="cb1-33"><a href="#cb1-33" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">dict</span>(mass<span class="op">=</span>mass, cost<span class="op">=</span>cost, fit<span class="op">=</span>fit, top<span class="op">=</span>top[<span class="dv">0</span>][<span class="dv">0</span>])</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>product tree of one PCI-5500 (teaching values)
  item                                each  in unit   kg     k u      FIT
  power stack                            4       4       0     0.0        0
  IGBT module                           24      96     115    86.4     9600
  gate-driver board                     12      48      14    12.0     9000
  DC-link capacitor                     12      48     120     5.8     4000
  laminated busbar                       1       4      72     3.2        0
  cold plate                             1       4      88     2.4        0
  LCL filter                             1       1     900    18.0        0
  control board                          2       2       1     2.4     3000
  current and voltage sensors           24      24      10     1.9     4800
  auxiliary power supply                 2       2       6     1.2     6000
  pump, fans, heat exchanger             1       1     120     6.0    15000
  DC switch, AC breaker, contactors      1       1     160     9.0     5000
  enclosure and cabling                  1       1    1400    12.0        0
  unit: 3.0 t, 160 k u, 56,400 FIT (0.49 failures a year; ch 9: 56,400)
  largest shares: pump, fans, heat exchanger 27%; IGBT module 17%;
    gate-driver board 16%
  the power modules are not where most failures come from:
  cooling, boards and supplies are - the factory evidence
  and the spares follow the failure shares, not the price</code></pre>
<div id="fig-ch44-fit" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch44-fit-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch44-fit.svg" class="img-fluid figure-img" style="width:84.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch44-fit-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;44.1: سهمِ هر شاخهٔ درختِ محصول از نرخِ خرابیِ یک اینورتر. ماژول‌های قدرت فقط یک‌ششم را دارند. خنک‌کاری، بردها و منبع‌های تغذیه بیشترِ خرابی‌ها را می‌سازند.
</figcaption>
</figure>
</div>
<div id="exm-ch44-tree" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.2 (خرابی از کجا می‌آید؟)</strong></span> <strong>پرسش.</strong> با <a href="#eq-ch44-fit" class="quarto-xref">معادلهٔ&nbsp;<span>44.1</span></a> و خروجیِ بالا، یک اینورتر در سال چند خرابی دارد و ده اینورترِ نیروگاه چند؟ سه شاخهٔ اول چه سهمی دارند؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(\lambda_\text{unit}=56{,}400\)</span> فیت، پس <span class="math inline">\(56{,}400\times 8760/10^9 = 0.49\)</span> خرابی در سال برای هر دستگاه و حدودِ پنج خرابی در سال برای ده دستگاه. پمپ و فن‌ها <span class="ltr" dir="ltr">27 %</span>، ماژول‌های قدرت <span class="ltr" dir="ltr">17 %</span> و بردهای درایورِ گیت <span class="ltr" dir="ltr">16 %</span>.</p>
<p><strong>بررسیِ معقول‌بودن.</strong> <span class="ltr" dir="ltr">56,400</span> فیت همان عددِ فصلِ ۹ است. خروجی آن را جداگانه چاپ می‌کند تا جمعِ درخت با منبع سنجیده شود.</p>
<p><strong>تفسیر.</strong> گران‌ترین جزء، یعنی ماژول‌ها با <span class="ltr" dir="ltr">86 k u</span>، فقط یک‌ششمِ خرابی‌ها را دارد. یدکی‌ها، سابقه‌های کارخانه و آزمون‌های پایانِ خط باید از سهمِ خرابی پیروی کنند، نه از قیمت. پمپ، فن، بردها و منبعِ تغذیه یدکیِ نزدیک می‌خواهند. ماژول خرابیِ کم اما تعمیرِ طولانی دارد (<a href="09-power-electronics.html#sec-ch09-c-reliability" class="quarto-xref"><span>بخش 9.4.14</span></a>).</p>
</div>
</section>
<section id="sec-ch44-a-budget" class="level3" data-number="44.2.3">
<h3 data-number="44.2.3" class="anchored" data-anchor-id="sec-ch44-a-budget"><span class="header-section-number">44.2.3</span> بودجهٔ تلفِ کلیدزنی و هدایت</h3>
<p><strong>ایده.</strong> فصلِ ۹ تلفِ پشتهٔ <span class="ltr" dir="ltr">NPC</span> را قطعه‌به‌قطعه حساب کرد: <span class="ltr" dir="ltr">12.4 kW</span> برای هر پشته. آیا می‌شود همین عدد را با دست و فرمول‌های سادهٔ پایِ دوسطحی (<a href="09-power-electronics.html#eq-ch09-pcond" class="quarto-xref">معادلهٔ&nbsp;<span>9.7</span></a> و <a href="09-power-electronics.html#eq-ch09-psw" class="quarto-xref">معادلهٔ&nbsp;<span>9.8</span></a>) نزدیک زد؟ در پایِ <span class="ltr" dir="ltr">NPC</span> دو ساده‌سازی کافی است:</p>
<blockquote class="blockquote">
<p>۱. در هر لحظه جریان از <strong>دو</strong> قطعه می‌گذرد، نه یکی؛ پس تلفِ هدایت حدودِ دو برابرِ پایِ دوسطحی است.</p>
<p>۲. هر کلیدزنی فقط نیمی از ولتاژِ پیوند را قطع و وصل می‌کند؛ پس تلفِ کلیدزنی همانِ پایِ دوسطحی در <span class="math inline">\(V_\text{dc}/2\)</span> است.</p>
</blockquote>
<p>با <span class="math inline">\(P_\text{c,T}\)</span> و <span class="math inline">\(P_\text{c,D}\)</span> از <a href="09-power-electronics.html#eq-ch09-pcond" class="quarto-xref">معادلهٔ&nbsp;<span>9.7</span></a>، و <span class="math inline">\(P_\text{sw,T}\)</span> و <span class="math inline">\(P_\text{rr,D}\)</span> از <a href="09-power-electronics.html#eq-ch09-psw" class="quarto-xref">معادلهٔ&nbsp;<span>9.8</span></a> در <span class="math inline">\(V_\text{dc}/2\)</span>:</p>
<p><span id="eq-ch44-npc"><span class="math display">\[
\begin{aligned}
P_\text{leg} &amp;\approx 4\left(P_\text{c,T} + P_\text{c,D}\right) + 2\left(P_\text{sw,T} + P_\text{rr,D}\right) \\
P_\text{stack} &amp;= 3\,P_\text{leg}
\end{aligned}
\tag{44.2}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb3"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb3-1"><a href="#cb3-1" aria-hidden="true" tabindex="-1"></a>DEV <span class="op">=</span> <span class="bu">dict</span>(v_t0<span class="op">=</span><span class="fl">0.75</span>, r_t<span class="op">=</span><span class="fl">0.35e-3</span>, v_d0<span class="op">=</span><span class="fl">0.8</span>, r_d<span class="op">=</span><span class="fl">0.3e-3</span>, e_on_off<span class="op">=</span><span class="fl">0.9</span>,</span>
<span id="cb3-2"><a href="#cb3-2" aria-hidden="true" tabindex="-1"></a>           e_rr<span class="op">=</span><span class="fl">0.2</span>, i_ref<span class="op">=</span><span class="dv">2800</span>, v_ref<span class="op">=</span><span class="dv">600</span>)       <span class="co"># one switch position (ch 9)</span></span>
<span id="cb3-3"><a href="#cb3-3" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb3-4"><a href="#cb3-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb3-5"><a href="#cb3-5" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> simple_leg(i_pk, m, pf, v_dc, f_sw, dev<span class="op">=</span>DEV):</span>
<span id="cb3-6"><a href="#cb3-6" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Simplified NPC leg: conduction as a two-level leg with two devices</span></span>
<span id="cb3-7"><a href="#cb3-7" aria-hidden="true" tabindex="-1"></a><span class="co">    in the current path; switching as a two-level leg at V_dc / 2."""</span></span>
<span id="cb3-8"><a href="#cb3-8" aria-hidden="true" tabindex="-1"></a>    p_t, p_d <span class="op">=</span> pe.conduction_losses(i_pk, m, pf, dev[<span class="st">"v_t0"</span>], dev[<span class="st">"r_t"</span>],</span>
<span id="cb3-9"><a href="#cb3-9" aria-hidden="true" tabindex="-1"></a>                                    dev[<span class="st">"v_d0"</span>], dev[<span class="st">"r_d"</span>])</span>
<span id="cb3-10"><a href="#cb3-10" aria-hidden="true" tabindex="-1"></a>    s_t, s_d <span class="op">=</span> pe.switching_losses(i_pk, v_dc <span class="op">/</span> <span class="dv">2</span>, f_sw, dev[<span class="st">"e_on_off"</span>],</span>
<span id="cb3-11"><a href="#cb3-11" aria-hidden="true" tabindex="-1"></a>                                   dev[<span class="st">"e_rr"</span>], dev[<span class="st">"i_ref"</span>], dev[<span class="st">"v_ref"</span>])</span>
<span id="cb3-12"><a href="#cb3-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">dict</span>(cond<span class="op">=</span><span class="dv">4</span> <span class="op">*</span> (p_t <span class="op">+</span> p_d), sw<span class="op">=</span><span class="dv">2</span> <span class="op">*</span> (s_t <span class="op">+</span> s_d))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>semiconductor loss of one stack, 1.375 MVA, pf 0.909, m 0.95, 3 kHz
  peak current 1,871 A; device data of ch 9
  simplified (two-level formulas, two devices in the path,
  switching at V_dc / 2), per leg:
    conduction 3,008 W, switching 1,170 W
  stack: simplified 12.53 kW, NPC device by device 12.40 kW (+1.1%)
  per device of a leg (W): T1 988, T2 772, D5 296
  hottest: T1, 988 W a position, 494 W a module
  the hand budget is close in total but cannot say which
  device is hottest: the thermal design needs the device split</code></pre>
<div id="exm-ch44-budget" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.3 (بودجهٔ تلفِ یک پشته با دست)</strong></span> <strong>داده‌ها.</strong> پشتهٔ <span class="ltr" dir="ltr">1.375 MVA</span> در <span class="ltr" dir="ltr">600 V</span>، ضریبِ توان <span class="ltr" dir="ltr">0.909</span> (توانِ کاملِ <span class="ltr" dir="ltr">5.5 MVA</span> با <span class="ltr" dir="ltr">5 MW</span>)، ضریبِ مدولاسیون <span class="ltr" dir="ltr">0.95</span>، <span class="ltr" dir="ltr">3 kHz</span>، پیوندِ <span class="ltr" dir="ltr">1000 V</span>. دادهٔ قطعه از فصلِ ۹ (ساختگی): <span class="math inline">\(V_0=0.75\,\text{V}\)</span>، <span class="math inline">\(r=0.35\,\text{m}\Omega\)</span>، <span class="math inline">\(V_{0,\text{D}}=0.8\,\text{V}\)</span>، <span class="math inline">\(r_\text{D}=0.3\,\text{m}\Omega\)</span>، <span class="math inline">\(E_\text{on}+E_\text{off}=0.9\,\text{J}\)</span> و <span class="math inline">\(E_\text{rr}=0.2\,\text{J}\)</span> در <span class="ltr" dir="ltr">2800 A</span> و <span class="ltr" dir="ltr">600 V</span>.</p>
<p><strong>گام ۱. جریان.</strong></p>
<p><span class="math display">\[
I = \frac{1.375\times10^6}{\sqrt3\times600} = 1323\,\text{A}, \qquad \hat I = \sqrt2\,I = 1871\,\text{A}
\]</span></p>
<p><strong>گام ۲. هدایتِ کلید.</strong> ضریب‌ها <span class="math inline">\(1/(2\pi) + m\cos\varphi/8 = 0.267\)</span> و <span class="math inline">\(1/8 + m\cos\varphi/(3\pi) = 0.217\)</span>:</p>
<p><span class="math display">\[
P_\text{c,T} = 0.267\times0.75\times1871 + 0.217\times0.35\times10^{-3}\times1871^2 = 375 + 265 = 640\,\text{W}
\]</span></p>
<p>به همین روش <span class="math inline">\(P_\text{c,D}=112\,\text{W}\)</span>.</p>
<p><strong>گام ۳. کلیدزنی در نیمِ ولتاژ.</strong> ضریبِ مقیاس:</p>
<p><span class="math display">\[
k = \frac{\hat I}{\pi I_\text{ref}}\,\frac{V_\text{dc}/2}{V_\text{ref}} = \frac{1871}{\pi\times2800}\times\frac{500}{600} = 0.177
\]</span></p>
<p>پس <span class="math inline">\(P_\text{sw,T} = 3000\times0.9\times0.177 = 479\,\text{W}\)</span> و <span class="math inline">\(P_\text{rr,D} = 3000\times0.2\times0.177 = 106\,\text{W}\)</span>.</p>
<p><strong>گام ۴. جمع.</strong> با <a href="#eq-ch44-npc" class="quarto-xref">معادلهٔ&nbsp;<span>44.2</span></a>، <span class="math inline">\(P_\text{leg} \approx 4\times752 + 2\times585 = 3008 + 1170 = 4178\,\text{W}\)</span> و پشته <span class="math inline">\(3\times4178 = 12.53\,\text{kW}\)</span>.</p>
<p><strong>بررسیِ معقول‌بودن.</strong> محاسبهٔ قطعه‌به‌قطعه <span class="ltr" dir="ltr">12.40 kW</span> می‌دهد. تفاوت <span class="ltr" dir="ltr">1.1 %</span> است. بازدهِ نیمه‌هادی‌ها <span class="math inline">\(1 - 12.4/1250 = 99.0\,\%\)</span> است، و فصلِ ۹ بازدهِ کلِ دستگاه را با تلف‌های صافی و خنک‌کاری حدودِ <span class="ltr" dir="ltr">98.4 %</span> یافت (<a href="09-power-electronics.html#sec-ch09-d-lossbudget" class="quarto-xref"><span>بخش 9.5.3</span></a>).</p>
<p><strong>تفسیر.</strong> جمعِ دستی خوب است، اما نمی‌گوید <strong>کدام</strong> قطعه داغ‌تر است. محاسبهٔ قطعه‌به‌قطعه نشان می‌دهد کلیدِ بیرونیِ <span class="ltr" dir="ltr">T1</span> <span class="ltr" dir="ltr">988 W</span> دارد و دیودِ مهارِ <span class="ltr" dir="ltr">D5</span> فقط <span class="ltr" dir="ltr">296 W</span>. میانگینِ ساده، یعنی <span class="ltr" dir="ltr">12.4 kW</span> تقسیم بر ۲۴ ماژول، <span class="ltr" dir="ltr">517 W</span> می‌دهد. اما سهمِ ماژولِ <span class="ltr" dir="ltr">T1</span> <span class="ltr" dir="ltr">494 W</span> است و در جای دیگری از پشته می‌نشیند. طراحیِ گرمایی و همهٔ قیدهای بخشِ ب با همین <span class="ltr" dir="ltr">494 W</span> کار می‌کنند.</p>
</div>
</section>
<section id="sec-ch44-a-stack" class="level3" data-number="44.2.4">
<h3 data-number="44.2.4" class="anchored" data-anchor-id="sec-ch44-a-stack"><span class="header-section-number">44.2.4</span> سخت‌افزارِ پشته و نقشِ هر جزء</h3>
<p><a href="#tbl-ch44-stack" class="quarto-xref">جدول&nbsp;<span>44.2</span></a> هر جزءِ اصلی را با نقش، انتخابِ طراحی و شاهدی که کارخانه برایش نگه می‌دارد کنار هم می‌گذارد. ستونِ سوم از فصلِ ۹ است. ستونِ چهارم موضوعِ این فصل است.</p>
<div id="tbl-ch44-stack" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch44-stack-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;44.2: سخت‌افزارِ اینورتر، نقش و شاهدِ کارخانه (<span class="ltr" dir="ltr">A-466</span>)
</figcaption>
<div aria-describedby="tbl-ch44-stack-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 21%">
<col style="width: 26%">
<col style="width: 26%">
<col style="width: 26%">
</colgroup>
<thead>
<tr class="header">
<th>جزء</th>
<th>نقش</th>
<th>انتخابِ طراحی (فصلِ ۹)</th>
<th>شاهدِ کارخانه</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ماژولِ قدرت</td>
<td>کلیدزنیِ جریان</td>
<td><span class="ltr" dir="ltr">IGBT</span>، دو موازی در هر جای کلید</td>
<td>سریال، دسته، ردهٔ ولتاژ، جای نصب</td>
</tr>
<tr class="even">
<td>درایورِ گیت</td>
<td>فرمانِ کلید، حفاظتِ اشباع</td>
<td>جداسازیِ نوری یا مغناطیسی</td>
<td>آزمونِ برد، نسخهٔ سخت‌افزار</td>
</tr>
<tr class="odd">
<td>خازن‌های پیوندِ <span class="ltr" dir="ltr">DC</span></td>
<td>نگه‌داشتنِ ولتاژ، جذبِ ریپل</td>
<td>فیلمی، ۱۲ عدد در هر پشته</td>
<td>ظرفیت و <span class="ltr" dir="ltr">ESR</span> هر خازن، دسته</td>
</tr>
<tr class="even">
<td>شینهٔ لایه‌ای</td>
<td>مسیرِ کم‌اندوکتانس</td>
<td>لایه‌های مسی با عایقِ نازک</td>
<td>آزمونِ عایقی، گشتاورِ هر اتصال</td>
</tr>
<tr class="odd">
<td>صفحهٔ سرد و خنک‌کن</td>
<td>بردنِ گرما</td>
<td>مایعِ گلیکولی، <span class="ltr" dir="ltr">45 °C</span></td>
<td>آزمونِ فشار و جریان، وزنِ خمیر</td>
</tr>
<tr class="even">
<td>صافی <span class="ltr" dir="ltr">LCL</span></td>
<td>کاهشِ ریپل در شبکه</td>
<td>سلف‌ها و خازن‌های صافی</td>
<td>اندوکتانس، تلف، عایق</td>
</tr>
<tr class="odd">
<td>حس‌گرها</td>
<td>اندازهٔ جریان و ولتاژ</td>
<td>حس‌گرهای جداشده</td>
<td>کالیبراسیون، ضریب‌ها</td>
</tr>
<tr class="even">
<td>بردِ کنترل</td>
<td>حلقه‌ها، حفاظت، ارتباط</td>
<td>پردازنده با میان‌افزار</td>
<td>نسخهٔ میان‌افزار، اثرانگشتِ پارامتر</td>
</tr>
<tr class="odd">
<td>منبعِ تغذیهٔ کمکی</td>
<td>تغذیهٔ کنترل و درایورها</td>
<td>دو منبع</td>
<td>آزمونِ نگه‌داشت (پیشنهادِ این فصل)</td>
</tr>
<tr class="even">
<td>کلید و حفاظت</td>
<td>جداسازی و قطع</td>
<td>کلیدِ <span class="ltr" dir="ltr">DC</span>، کلیدِ <span class="ltr" dir="ltr">AC</span>، کنتاکتور</td>
<td>آزمونِ کارکرد، گشتاورِ پایانه‌ها</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>ایده.</strong> هر سطر هم شاهدی سخت‌افزاری دارد و هم شاهدی سابقه‌ای. شاهدِ سخت‌افزاری مانندِ آزمون، اندازه یا گشتاور است. شاهدِ سابقه‌ای مانندِ سریال، دسته یا نسخه است. اولی می‌گوید جزء درست است. دومی می‌گوید اگر بعدها نادرست درآمد، کدام دستگاه‌ها گرفتارند (<a href="#sec-ch44-c-genealogy" class="quarto-xref"><span>بخش 44.4.6</span></a>).</p>
</section>
<section id="sec-ch44-a-config" class="level3" data-number="44.2.5">
<h3 data-number="44.2.5" class="anchored" data-anchor-id="sec-ch44-a-config"><span class="header-section-number">44.2.5</span> میان‌افزار و اقلامِ پیکربندی</h3>
<p><strong>ایده.</strong> سخت‌افزار به‌تنهایی اینورتر را تعریف نمی‌کند. فصلِ ۹ نشان داد که دو دستگاهِ یکسان با دو مجموعهٔ پارامترِ متفاوت دو رفتارِ متفاوت در شبکه دارند (<a href="09-power-electronics.html#sec-ch09-c-config" class="quarto-xref"><span>بخش 9.4.10</span></a>). پس محصول از پنج <strong>قلمِ پیکربندی</strong> ساخته می‌شود، و هر قلم نسخه، سابقه و آزمونِ دوباره‌ای دارد که با تغییرش لازم می‌شود.</p>
<pre class="text"><code>configuration items of a converter: what defines the product
  item                          changes with         re-test
  bill of materials revision    part or supplier     type qualification
  PCB assembly revision         layout or assembly   board tests, EMC
  firmware image                any code change      regression, grid code
  parameter set                 a site setting       function, fingerprint
  calibration constants         sensor or board      calibration check
  hardware alone does not define a converter: two identical
  cabinets with different firmware or parameters are two
  products - each item has a version and a record (ch 38)</code></pre>
<div id="exm-ch44-config" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.4 (کدام تغییر کدام آزمون را می‌خواهد؟)</strong></span> <strong>پرسش.</strong> سازنده تأمین‌کنندهٔ خازن‌های پیوند را عوض می‌کند، با همان ظرفیت و ولتاژ. کدام قلمِ پیکربندی تغییر می‌کند و چه آزمونی لازم است؟</p>
<p><strong>پاسخ.</strong> نسخهٔ فهرستِ مواد تغییر می‌کند. طبقِ خروجی، تأییدِ صلاحیتِ نوعی دوباره لازم است، دست‌کم برای جزءِ عوض‌شده. یعنی عمرِ خازن در دما و جریانِ ریپل و جای آن در آزمونِ گرمایی سنجیده می‌شود.</p>
<p><strong>تفسیر.</strong> «همان ظرفیت و ولتاژ» برای عمرِ خازن کافی نیست. <span class="ltr" dir="ltr">ESR</span> و پایداریِ دمایی تعیین‌کننده‌اند (<a href="#sec-ch44-b-caps" class="quarto-xref"><span>بخش 44.3.3</span></a>). تغییرِ تأمین‌کننده بدونِ تغییرِ نسخهٔ فهرستِ مواد، همان «تغییرِ پنهان» است که فصلِ ۴۰ با کنترلِ تغییرِ مهندسی می‌بندد (<a href="40-manufacturing-quality.html#sec-ch40-c-cutin" class="quarto-xref"><span>بخش 40.5.7</span></a>).</p>
</div>
</section>
<section id="sec-ch44-a-interfaces" class="level3" data-number="44.2.6">
<h3 data-number="44.2.6" class="anchored" data-anchor-id="sec-ch44-a-interfaces"><span class="header-section-number">44.2.6</span> رابط‌های اینورتر با نیروگاه</h3>
<p>اینورتر هفت رابطِ اصلی با بقیهٔ نیروگاه دارد. هر رابط دو مالک دارد و وارسی‌ای که در کارخانه یا ساختگاه انجام می‌شود. این همان دفترِ رابط‌های فصلِ ۱۸ است (<a href="18-hybrid-architecture.html#sec-ch18-c-register" class="quarto-xref"><span>بخش 18.4.4</span></a>)، برای یک محصول:</p>
<pre class="text"><code>interfaces of the PCI-5500 to the plant
  interface                     crosses              check
  PV combiners - DC input       1000 V DC, 6 MWp     DC window, polarity, IMD
  inverter - unit transformer   600 V AC, 5,300 A    phases, torque, DC limit
  plant controller - inverter   P and Q set-points   range, rate, fallback
  SCADA - inverter              data points, alarms  point list, time stamps
  auxiliary supply              400 V AC, 24 V DC    hold-up, ride-through
  cooling                       glycol loop, 45 C    flow, pressure, leak
  earthing                      PE, frame, IMD       continuity, bonding
  7 interfaces, each with two owners and a check made at
  the factory or on site; the DC-injection limit sits on the
  transformer row (ch 43) and the fallback on the controller
  row (ch 20)</code></pre>
<p><strong>ایده.</strong> کارخانه فقط یک سرِ هر رابط را می‌بیند. ترتیبِ فاز و گشتاورِ پایانه را می‌شود در کارخانه سنجید. حدِ تزریقِ <span class="ltr" dir="ltr">DC</span> به ترانسفورماتور (<a href="43-transformer-manufacturing.html#sec-ch43-e-dc" class="quarto-xref"><span>بخش 43.6.5</span></a>) و رفتارِ اینورتر وقتی ارتباط با کنترل‌کنندهٔ نیروگاه قطع می‌شود (<a href="20-plant-control-ems.html#sec-ch20-b-degraded" class="quarto-xref"><span>بخش 20.3.7</span></a>) را فقط با آزمونِ نوعیِ طرح یا در ساختگاه می‌شود دید. ردیابیِ این رابط‌ها تا شاهد در <a href="#sec-ch44-d-trace" class="quarto-xref"><span>بخش 44.5.4</span></a> انجام می‌شود.</p>
</section>
<section id="sec-ch44-a-fleet" class="level3" data-number="44.2.7">
<h3 data-number="44.2.7" class="anchored" data-anchor-id="sec-ch44-a-fleet"><span class="header-section-number">44.2.7</span> ناوگانِ مبدل‌های نیروگاه</h3>
<pre class="text"><code>Plant P's converter fleet and what the factory builds for it
  PV central inverters: 10 x PCI-5500
    IGBT modules 960, boards 520, DC-link capacitors 480
  wind: 12 turbine converters (machine and grid side, ch 11)
  storage (S1): 4 PCS of 5 MW for the 8 battery containers (ch 19)
  one design, many copies: a systematic defect repeats in
  every unit, a random one in some - the first unit's tests
  look for the first, the line's tests for the second</code></pre>
<p><strong>ایده.</strong> کارخانه برای نیروگاهِ P ده اینورتر می‌سازد: <span class="ltr" dir="ltr">960</span> ماژولِ قدرت، <span class="ltr" dir="ltr">520</span> برد و <span class="ltr" dir="ltr">480</span> خازن. مبدل‌های توربین‌ها (فصلِ ۱۱) و مبدل‌های باتری (فصلِ ۱۹) از سازنده‌های دیگرند، اما همین منطق را دارند. یک طرح و چندین نسخه یعنی دو نوع عیب. <strong>عیبِ سیستماتیک</strong> در همهٔ واحدها تکرار می‌شود و آزمونِ نخستین واحد آن را می‌گیرد. <strong>عیبِ تصادفی</strong> در برخی واحدها هست و آزمونِ خط آن را می‌گیرد. فصلِ ۴۰ همین تمایز را برای اسکید گفت (<a href="40-manufacturing-quality.html#sec-ch40-a-fai" class="quarto-xref"><span>بخش 40.3.8.13</span></a>).</p>
</section>
<section id="sec-ch44-a-spares" class="level3" data-number="44.2.8">
<h3 data-number="44.2.8" class="anchored" data-anchor-id="sec-ch44-a-spares"><span class="header-section-number">44.2.8</span> یدکی‌ها از درختِ محصول</h3>
<p><strong>ایده.</strong> درختِ محصول با نرخِ خرابی می‌گوید هر جزء چند بار در سال خراب می‌شود. اگر بازگرداندنِ یک جزء از سازنده <span class="math inline">\(T_\text{L}\)</span> طول بکشد، شمارِ خرابی‌ها در این مدت پواسونی است با میانگینِ <span class="math inline">\(\mu = n\,\lambda\,T_\text{L}\)</span>. موجودیِ <span class="math inline">\(k\)</span> عدد یدکی یعنی احتمالِ اینکه بیش از <span class="math inline">\(k\)</span> خرابی پیش از رسیدنِ یدکی بیاید، کم باشد:</p>
<p><span id="eq-ch44-spares"><span class="math display">\[
P(\text{کمبود}) = 1 - \sum_{j=0}^{k} \frac{\mu^j e^{-\mu}}{j!} \le 1 - c
\tag{44.3}\]</span></span></p>
<pre class="text"><code>spares for 10 inverters: failures in a 12-week resupply time,
  stock for 90% no-stock-out (Poisson)
  item                              failures/yr   in lead   stock
  pump, fans, heat exchanger                1.31      0.30       1
  IGBT module                               0.84      0.19       1
  gate-driver board                         0.79      0.18       1
  auxiliary power supply                    0.53      0.12       1
  DC switch, AC breaker, contactors         0.44      0.10       0
  current and voltage sensors               0.42      0.10       0
  DC-link capacitor                         0.35      0.08       0
  control board                             0.26      0.06       0
  the stock follows the failure rate: one each of the four
  most frequent items; 4 items get none on this rule and
  wait the lead time after a failure - whether to hold one
  anyway is a question of the energy lost while waiting
  (next lesson, ch 52)</code></pre>
<div id="exm-ch44-spares" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.5 (یدکیِ ده اینورتر)</strong></span> <strong>پرسش.</strong> در مدتِ بازگرداندنِ ۱۲ هفته، میانگینِ خرابیِ پمپ و فن‌ها برای ده اینورتر چیست؟ برای <span class="ltr" dir="ltr">90 %</span> اطمینان چند یدکی لازم است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(\mu = 1.31\times 12\times7/365 = 0.30\)</span>. احتمالِ صفر خرابی <span class="math inline">\(e^{-0.30}=0.74\)</span> است، کمتر از <span class="ltr" dir="ltr">0.90</span>. با یک یدکی <span class="math inline">\(0.74 + 0.30\times0.74 = 0.96\)</span>. پس یک یدکی بس است.</p>
<p><strong>تفسیر.</strong> چهار جزءِ پرخرابی هر کدام یک یدکی می‌گیرند و چهار جزءِ دیگر هیچ. اما این قاعده فقط شمارِ خرابی را می‌بیند. اینکه خرابیِ یک جزءِ بی‌یدکی چقدر انرژی می‌برد، پرسشِ درسِ بعد است. فصلِ ۵۲ یدکی‌های کلِ نیروگاه را با همین منطق می‌چیند.</p>
</div>
</section>
<section id="sec-ch44-a-downtime" class="level3" data-number="44.2.9">
<h3 data-number="44.2.9" class="anchored" data-anchor-id="sec-ch44-a-downtime"><span class="header-section-number">44.2.9</span> زمانِ ازکارافتادگی و انرژی در خطر</h3>
<p><strong>ایده.</strong> انرژیِ ازدست‌رفته به دو چیز وابسته است: چند بار خرابی رخ می‌دهد و هر بار چقدر طول می‌کشد. با زمانِ میانگینِ بازگرداندنِ <span class="math inline">\(T_\text{R}\)</span> برای هر جزء و توانِ میانگینِ <span class="math inline">\(\bar P\)</span> که واحد در ازکارافتادگی از دست می‌دهد:</p>
<p><span id="eq-ch44-downtime"><span class="math display">\[
E_\text{lost} = \sum_i N_{\text{y},i}\,T_{\text{R},i}\,\bar P
\tag{44.4}\]</span></span></p>
<pre class="text"><code>downtime and energy by item for 10 inverters, 1.25 MW lost
  while a unit is down (teaching mean)
  item                              failures/yr  MTTR h   MWh/yr   share
  IGBT module                               0.84      72     75.7     57%
  DC switch, AC breaker, contactors         0.44      24     13.1     10%
  DC-link capacitor                         0.35      24     10.5      8%
  gate-driver board                         0.79      10      9.9      7%
  pump, fans, heat exchanger                1.31       6      9.9      7%
  auxiliary power supply                    0.53       8      5.3      4%
  current and voltage sensors               0.42       8      4.2      3%
  control board                             0.26      10      3.3      2%
  total 132 MWh a year; the largest share is IGBT module:
  rare failures with a long repair cost more energy than
  frequent short ones - spares and repair time, not the
  failure rate alone, set the energy at risk</code></pre>
<div id="exm-ch44-downtime" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.6 (خرابیِ کم‌شمار و پرهزینه)</strong></span> <strong>پرسش.</strong> ماژولِ قدرت <span class="ltr" dir="ltr">17 %</span> از خرابی‌ها را دارد. چه سهمی از انرژیِ ازدست‌رفته را دارد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(0.84\times72\times1.25 = 75.7\,\text{MWh}\)</span> از <span class="ltr" dir="ltr">132 MWh</span> در سال، یعنی <span class="ltr" dir="ltr">57 %</span>. پمپ و فن‌ها با بیشترین شمارِ خرابی فقط <span class="ltr" dir="ltr">7 %</span> دارند، چون هر بار شش ساعت طول می‌کشد.</p>
<p><strong>تفسیر.</strong> دو درس با هم یک تصویر می‌سازند. <strong>شمارِ</strong> خرابی تعیین می‌کند کدام یدکی‌ها همیشه باید باشند: پمپ، فن، بردها. <strong>مدتِ</strong> خرابی تعیین می‌کند کدام جزء با وجودِ خرابیِ کم یدکی می‌خواهد: ماژولِ قدرت، که اگر نباشد، هفتاد و دو ساعت به دوازده هفته تبدیل می‌شود. پس یک ماژول یدکی می‌ماند، هرچند قاعدهٔ پواسون هم آن را داده بود. سرعتِ تعمیرِ ماژول را طرح می‌سازد: پشته‌ای که بی‌بازکردنِ کابینت بیرون بیاید.</p>
</div>
</section>
<section id="sec-ch44-a-stack-spare" class="level3" data-number="44.2.10">
<h3 data-number="44.2.10" class="anchored" data-anchor-id="sec-ch44-a-stack-spare"><span class="header-section-number">44.2.10</span> پشتهٔ یدکی و طراحی برای سرویس</h3>
<p><strong>ایده.</strong> <a href="#exm-ch44-downtime" class="quarto-xref">مثال&nbsp;<span>44.6</span></a> نشان داد ماژولِ قدرت بیشترِ انرژیِ ازدست‌رفته را می‌سازد، چون تعمیرش طولانی است. اگر طرح اجازه دهد پشته‌ای کامل و ازپیش‌آزموده روی ریل بیرون بیاید و با اتصال‌های سریعِ خنک‌کن عوض شود، زمانِ بازگرداندن کوتاه می‌شود. ارزشِ این کار با انرژیِ نگه‌داشته و هزینهٔ پشتهٔ یدکی سنجیده می‌شود:</p>
<p><span id="eq-ch44-stack"><span class="math display">\[
E_\text{kept} = N_\text{y}\,(T_\text{R} - T_\text{swap})\,\bar P, \qquad
\text{NPV} = E_\text{kept}\,p_\text{e}\,\frac{1-(1+i)^{-n}}{i} - C_\text{stack}
\tag{44.5}\]</span></span></p>
<pre class="text"><code>a pre-tested spare stack with quick couplings: module repairs 72 h -&gt; 8 h
  module failures in the fleet 0.84 a year (lesson A), 1.25 MW lost while down
  energy kept: 67 MWh a year = 4.7 k u at 70 u/MWh
  stack cost (modules, drivers, capacitors, busbar, plate): 27.4 k u
  simple payback 5.8 years; value over 25 years at 6%: +32.7 k u
  only module failures counted - a stack swap also shortens
  driver and capacitor repairs; serviceability is designed in
  (stack on rails, couplings that close dry), then proven by a
  timed swap at the factory</code></pre>
<div id="exm-ch44-stack" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.7 (یک پشته در انبار)</strong></span> <strong>پرسش.</strong> اگر تعمیرِ خرابیِ ماژول از ۷۲ به ۸ ساعت برسد، انرژی و ارزشِ نگه‌داشته در سال چیست؟ پشتهٔ یدکی در ۲۵ سال می‌ارزد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(0.84\times(72-8)\times1.25 = 67\,\text{MWh}\)</span> در سال، یعنی <span class="ltr" dir="ltr">4.7 k u</span> در <span class="ltr" dir="ltr">70 u/MWh</span>. پشته <span class="ltr" dir="ltr">27.4 k u</span> است، بازگشت در <span class="ltr" dir="ltr">5.8</span> سال و ارزشِ خالصِ <span class="ltr" dir="ltr">+32.7 k u</span> با نرخِ <span class="ltr" dir="ltr">6 %</span>.</p>
<p><strong>تفسیر.</strong> فقط خرابی‌های ماژول شمرده شد. همین پشته تعمیرِ درایور و خازن را هم کوتاه می‌کند، پس ارزش بیشتر است. اما این ارزش فقط وقتی هست که طرح آن را ممکن کند: پشته روی ریل، اتصال‌هایی که خشک بسته می‌شوند و بدونِ پرکردنِ دوبارهٔ مدار. شاهدش یک تعویضِ زمان‌گرفته در کارخانه است. <strong>قابلیتِ سرویس</strong> یک الزامِ طراحی است، نه یک امید.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#tbl-ch44-theory" class="quarto-xref">جدول&nbsp;<span>44.1</span></a> را با یک مثال توضیح دهید: چرا کنترلِ کارخانه به‌جای محاسبه می‌نشیند؟</li>
<li><a href="#eq-ch44-fit" class="quarto-xref">معادلهٔ&nbsp;<span>44.1</span></a> را توضیح دهید. فرضِ سری‌بودن در آن یعنی چه؟</li>
<li>چرا گران‌ترین جزء پرخرابی‌ترین نیست؟ این برای یدکی‌ها چه معنایی دارد؟</li>
<li><a href="#eq-ch44-npc" class="quarto-xref">معادلهٔ&nbsp;<span>44.2</span></a> را توضیح دهید. هر یک از دو ساده‌سازی از کجا می‌آید؟</li>
<li>چرا جمعِ دستیِ تلف برای طراحیِ گرمایی کافی نیست؟</li>
<li>میانگینِ <span class="ltr" dir="ltr">517 W</span> در هر ماژول با <span class="ltr" dir="ltr">494 W</span>ِ ماژولِ <span class="ltr" dir="ltr">T1</span> چه فرقی دارد؟ کدام برای دمای پیوند به کار می‌رود؟</li>
<li>پنج قلمِ پیکربندیِ یک مبدل را نام ببرید و برای هر کدام یک تغییرِ نمونه بگویید.</li>
<li>کدام رابط‌های اینورتر را نمی‌شود در کارخانه کامل سنجید؟ چرا؟</li>
<li>عیبِ سیستماتیک و تصادفی را با یک مثال از اینورتر توضیح دهید.</li>
<li>اگر خرابیِ سالانهٔ ده اینورتر حدودِ پنج باشد، چه چیزی تعیین می‌کند که این خرابی‌ها چقدر انرژی از دست می‌دهند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch44-b" class="level2" data-number="44.3">
<h2 data-number="44.3" class="anchored" data-anchor-id="sec-ch44-b"><span class="header-section-number">44.3</span> ب. طراحی برای ساخت و قابلیتِ اطمینان</h2>
<p>طرحی که روی کاغذ درست است، در کارخانه با پراکندگیِ قطعه‌ها و فرایندها ساخته می‌شود. <strong>طراحی برای ساخت</strong> یعنی طرح چنان باشد که با همین پراکندگی هنوز درست کار کند (فصلِ ۳۸، <a href="38-detailed-design-documents.html#sec-ch38-b-dfx" class="quarto-xref"><span>بخش 38.3.4</span></a>). <strong>طراحی برای قابلیتِ اطمینان</strong> یعنی همین طرح سال‌ها در گرما، چرخهٔ روزانه و آلودگیِ ساختگاه دوام بیاورد. این بخش هفت قیدِ عددی را می‌سنجد و سپس مواد، محدودیتِ تعمیرِ دوباره، سازگاریِ الکترومغناطیسی، طراحی برای آزمون و خط‌مبنای پیکربندی را مرور می‌کند. همهٔ ثابت‌ها آموزشی‌اند (<span class="ltr" dir="ltr">A-467</span>، <span class="ltr" dir="ltr">A-468</span>). هیچ نیم‌رخِ لحیم‌کاری یا پختی داده نمی‌شود.</p>
<section id="sec-ch44-b-thermal" class="level3" data-number="44.3.1">
<h3 data-number="44.3.1" class="anchored" data-anchor-id="sec-ch44-b-thermal"><span class="header-section-number">44.3.1</span> لایهٔ رابطِ گرمایی و دمای پیوند</h3>
<div id="fig-ch44-stack" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch44-stack-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch44-stack.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch44-stack-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;44.2: مسیرِ گرما از پیوندِ ماژولِ کلیدِ بیرونی تا خنک‌کن. لایهٔ رابطِ گرمایی کمتر از یک‌سومِ مقاومتِ کل را دارد، اما تنها جزئی است که در خودِ کارخانه ساخته می‌شود.
</figcaption>
</figure>
</div>
<p><strong>ایده.</strong> میانِ کفِ ماژولِ قدرت و صفحهٔ سرد، لایهٔ نازکی از <strong>مادهٔ رابطِ گرمایی</strong> هست که ناهمواری‌های دو سطح را پر می‌کند. هوا رسانای گرماییِ بسیار بدی است. هر جا خمیر نرسد یا حباب بماند، گرما از آن بخش نمی‌گذرد. مقاومتِ گرماییِ لایه با ضخامتِ <span class="math inline">\(d_\text{tim}\)</span>، رسانندگیِ <span class="math inline">\(k_\text{tim}\)</span>، سطحِ زیرِ تراشه‌ها <span class="math inline">\(A_\text{chip}\)</span> و سهمِ حفره‌ها <span class="math inline">\(f_\text{v}\)</span>:</p>
<p><span id="eq-ch44-tim"><span class="math display">\[
R_\text{ch} = \frac{d_\text{tim}}{k_\text{tim}\,A_\text{chip}\,(1-f_\text{v})}, \qquad
T_j = T_\text{coolant} + P\,(R_\text{jc} + R_\text{ch} + R_\text{hc})
\tag{44.6}\]</span></span></p>
<p>نمادها همان نمادهای <a href="09-power-electronics.html#eq-ch09-tj" class="quarto-xref">معادلهٔ&nbsp;<span>9.9</span></a> هستند. سطحِ مؤثر سطحِ زیرِ تراشه‌هاست، نه کلِ کفِ ماژول، چون گرما در کفِ مسی کمی پخش می‌شود و بیشترش از زیرِ تراشه‌ها پایین می‌رود. عمرِ چرخهٔ توان با نوسانِ دمای پیوند <span class="math inline">\(\Delta T_j\)</span> به توانِ آموزشیِ فصلِ ۹ کم می‌شود:</p>
<p><span id="eq-ch44-life"><span class="math display">\[
\frac{N}{N_0} = \left(\frac{\Delta T_{j,0}}{\Delta T_j}\right)^{5}
\tag{44.7}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb11"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb11-1"><a href="#cb11-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> tim_r(thickness_um: <span class="bu">float</span>, k_w_mk: <span class="bu">float</span>, area_cm2: <span class="bu">float</span>,</span>
<span id="cb11-2"><a href="#cb11-2" aria-hidden="true" tabindex="-1"></a>          void: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb11-3"><a href="#cb11-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Thermal resistance (K/W) of an interface layer; voids remove area."""</span></span>
<span id="cb11-4"><a href="#cb11-4" aria-hidden="true" tabindex="-1"></a>    a <span class="op">=</span> area_cm2 <span class="op">*</span> <span class="fl">1e-4</span> <span class="op">*</span> (<span class="fl">1.0</span> <span class="op">-</span> void)</span>
<span id="cb11-5"><a href="#cb11-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> thickness_um <span class="op">*</span> <span class="fl">1e-6</span> <span class="op">/</span> (k_w_mk <span class="op">*</span> a)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>one IGBT module of the hottest position: 494 W, coolant 45 C,
  R_jc 0.028 K/W, cold plate 0.016 K/W (ch 9: 0.060 in all)
  interface 100 um of k 0.8 W/m K over 80 cm2 under the chips (teaching)
  interface state                R_tim K/W   Tj C   daily swing K   cycle life
  as designed                       0.0156     74            29.5         100%
  printed twice as thick            0.0312     82            37.2          31%
  40 % voids under the chips        0.0260     80            34.6          45%
  pumped out and dried              0.0586     96            50.7           7%
  the interface is a thin layer, but a thick or dry one moves
  the junction by many kelvin; power cycling life falls with
  the fifth power of the swing (ch 9) - the print weight and
  coverage at mounting are process controls, not details</code></pre>
<div id="exm-ch44-tim" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.8 (یک لایهٔ نازک، چند کلوین)</strong></span> <strong>پرسش.</strong> با <a href="#eq-ch44-tim" class="quarto-xref">معادلهٔ&nbsp;<span>44.6</span></a>، مقاومتِ لایهٔ طراحی‌شده و دمای پیوندِ ماژولِ <span class="ltr" dir="ltr">T1</span> را بیابید. اگر خمیر دو برابر ضخیم چاپ شود، عمرِ چرخهٔ توان چه می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(R_\text{ch} = 100\times10^{-6}/(0.8\times80\times10^{-4}) = 0.0156\,\text{K/W}\)</span>. جمعِ مسیر <span class="math inline">\(0.028+0.0156+0.016 = 0.0596\,\text{K/W}\)</span>، همان <span class="ltr" dir="ltr">0.060</span> فصلِ ۹. پس <span class="math inline">\(T_j = 45 + 494\times0.0596 = 74.5\,^\circ\text{C}\)</span>. با چاپِ دو برابر، <span class="math inline">\(R_\text{ch}=0.0312\)</span> و <span class="math inline">\(T_j = 82\,^\circ\text{C}\)</span>. نوسانِ روزانه از <span class="ltr" dir="ltr">29.5 K</span> به <span class="ltr" dir="ltr">37.2 K</span> می‌رسد. با <a href="#eq-ch44-life" class="quarto-xref">معادلهٔ&nbsp;<span>44.7</span></a>، <span class="math inline">\((29.5/37.2)^5 = 0.31\)</span>.</p>
<p><strong>بررسیِ معقول‌بودن.</strong> دمای <span class="ltr" dir="ltr">74.5 °C</span> با <span class="ltr" dir="ltr">75 °C</span>ِ فصلِ ۹ (<a href="09-power-electronics.html#sec-ch09-d-lossbudget" class="quarto-xref"><span>بخش 9.5.3</span></a>) می‌خوانَد. هیچ خمیرِ خشکی هم پیوند را از <span class="ltr" dir="ltr">100 °C</span> بالاتر نمی‌برد. خطر برای عمر است، نه برای حدِ دما.</p>
<p><strong>تفسیر.</strong> یک لایهٔ صدمیکرونی که دیده نمی‌شود، عمرِ چرخهٔ ماژول را به یک‌سوم می‌رساند. حفره‌های <span class="ltr" dir="ltr">40 %</span> آن را به <span class="ltr" dir="ltr">45 %</span> و خمیرِ بیرون‌رانده‌شده و خشک‌شده به <span class="ltr" dir="ltr">7 %</span>. برای همین وزن و پوششِ چاپ در گامِ نصب <strong>کنترلِ فرایند</strong> است (<a href="#sec-ch44-c-tim" class="quarto-xref"><span>بخش 44.4.3</span></a>). ماژول که بسته شد، دیگر نمی‌شود لایه را دید.</p>
</div>
</section>
<section id="sec-ch44-b-parallel" class="level3" data-number="44.3.2">
<h3 data-number="44.3.2" class="anchored" data-anchor-id="sec-ch44-b-parallel"><span class="header-section-number">44.3.2</span> دو ماژولِ موازی و پراکندگیِ قطعه</h3>
<p><strong>ایده.</strong> هر جای کلید دو ماژولِ موازی دارد. اگر ولتاژِ هدایتِ دو ماژول کمی فرق کند، جریان به‌تساوی تقسیم نمی‌شود. با مقاومتِ هدایتِ <span class="math inline">\(r_k\)</span> برای هر شاخه، سهمِ شاخهٔ <span class="math inline">\(k\)</span> و تلفِ هدایتش:</p>
<p><span id="eq-ch44-share"><span class="math display">\[
\frac{I_k}{I} = \frac{1/r_k}{\sum_j 1/r_j}, \qquad
P_{\text{c},k} \approx \frac{P_\text{pos}}{2}\left(\frac{I_k/I}{1/2}\right)^2
\tag{44.8}\]</span></span></p>
<p>این یک ساده‌سازیِ آموزشی است. تلفِ کلیدزنی هم تقریباً با جریان تقسیم می‌شود، و تلفِ هدایت بخشی ثابت و بخشی مربعی دارد.</p>
<pre class="text"><code>two modules in parallel on one switch position: on-state spread
  share of the current by 1/r; conduction loss ~ share^2 (teaching)
  spread    shares          hotter module loss   Tj rise above even
      0%    0.500/0.500         494 W            0.0 K
      3%    0.507/0.493         509 W            0.9 K
      6%    0.515/0.485         524 W            1.8 K
      9%    0.522/0.477         539 W            2.7 K
  at high current the IGBT's on-state voltage rises with
  temperature, so the hotter module takes a little less - but
  the factory still pairs modules from one voltage class and
  one lot: sharing is designed in, then built in</code></pre>
<div id="exm-ch44-parallel" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.9 (جفت‌کردنِ ماژول‌ها)</strong></span> <strong>پرسش.</strong> اختلافِ <span class="ltr" dir="ltr">6 %</span> در ولتاژِ هدایت چه سهمی و چه افزایشِ دمایی می‌دهد؟</p>
<p><strong>پاسخ.</strong> سهم‌ها <span class="math inline">\(1/0.97\)</span> و <span class="math inline">\(1/1.03\)</span> نرمال‌شده، یعنی <span class="ltr" dir="ltr">0.515</span> و <span class="ltr" dir="ltr">0.485</span>. تلفِ ماژولِ گرم‌تر <span class="math inline">\(494\times(0.515/0.5)^2 = 524\,\text{W}\)</span>. افزایشِ دما <span class="math inline">\((524-494)\times0.0596 = 1.8\,\text{K}\)</span>.</p>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">1.8 K</span> کم به نظر می‌رسد، اما با <a href="#eq-ch44-life" class="quarto-xref">معادلهٔ&nbsp;<span>44.7</span></a> عمرِ ماژولِ گرم‌تر حدودِ <span class="ltr" dir="ltr">25 %</span> کمتر می‌شود و اولین خرابیِ پشته همان ماژول است. در جریانِ زیاد، ولتاژِ هدایتِ <span class="ltr" dir="ltr">IGBT</span> با دما بالا می‌رود و ماژولِ گرم‌تر کمی کمتر می‌گیرد. این بازخورد کمک می‌کند ولی صفر نمی‌کند. پس کارخانه ماژول‌های یک جای کلید را از یک ردهٔ ولتاژ و یک دسته جفت می‌کند و جفت را در سابقه می‌نویسد. تقسیمِ جریان را طرح ممکن می‌کند و ساخت نگه می‌دارد.</p>
</div>
</section>
<section id="sec-ch44-b-caps" class="level3" data-number="44.3.3">
<h3 data-number="44.3.3" class="anchored" data-anchor-id="sec-ch44-b-caps"><span class="header-section-number">44.3.3</span> خازن‌های موازی و تقسیمِ جریانِ ریپل</h3>
<p><strong>ایده.</strong> پیوندِ هر پشته دوازده خازنِ فیلمیِ موازی دارد. جریانِ ریپل میانِ آن‌ها به نسبتِ عکسِ امپدانسِ هر شاخه تقسیم می‌شود. امپدانسِ شاخه <strong>مقاومتِ سریِ معادل</strong> (<span class="ltr" dir="ltr">ESR</span>) خازن به‌علاوهٔ مسیرِ شینه است. خازنی که به کلیدها نزدیک‌تر است مسیرِ کوتاه‌تری دارد و سهمِ بیشتری می‌گیرد. گرمای خازن با <span class="math inline">\(I^2\,\text{ESR}\)</span> است، و عمرش با هر <span class="ltr" dir="ltr">10 K</span> افزایشِ دمای نقطهٔ داغ نصف می‌شود (فصلِ ۹، <a href="09-power-electronics.html#sec-ch09-b-caplife" class="quarto-xref"><span>بخش 9.3.21</span></a>):</p>
<p><span id="eq-ch44-cap"><span class="math display">\[
P_k = I_k^2\,\text{ESR}_k, \qquad \frac{L}{L_0} = 2^{-(\Delta T - \Delta T_0)/10}
\tag{44.9}\]</span></span></p>
<pre class="text"><code>12 film capacitors in parallel on one DC link: ESR spread +-15%,
  busbar path up to 10% longer
  current share relative to an even split: 1.22, 1.08, 0.97, 0.88, 1.17, 1.04
                                           0.93, 0.85, 1.13, 1.01, 0.90, 0.82
  hottest capacitor: 1.22 x the even current, 1.20 x the heat
  hot-spot rise 12.0 K instead of 10 K: life x 0.87 (10 K halves it, ch 9)
  the capacitor nearest the switches works hardest: layout
  equalises the paths, and incoming checks keep the ESR
  spread inside the maker's class</code></pre>
<div id="fig-ch44-caps" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch44-caps-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch44-caps.svg" class="img-fluid figure-img" style="width:84.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch44-caps-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;44.3: سهمِ جریانِ ریپلِ دوازده خازنِ یک پیوندِ <span class="ltr" dir="ltr">DC</span>. الگوی تکرارشونده از پراکندگیِ <span class="ltr" dir="ltr">ESR</span> است و کاهشِ کلی از مسیرِ بلندترِ شینه برای خازن‌های دورتر.
</figcaption>
</figure>
</div>
<div id="exm-ch44-caps" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.10 (خازنی که بیشتر کار می‌کند)</strong></span> <strong>پرسش.</strong> خازنِ شمارهٔ ۱ <span class="ltr" dir="ltr">1.22</span> برابرِ سهمِ برابر جریان می‌گیرد. گرما و عمرش چه می‌شود؟</p>
<p><strong>پاسخ.</strong> گرما با مربعِ جریان و <span class="ltr" dir="ltr">ESR</span> کمترِ خودش، <span class="ltr" dir="ltr">1.20</span> برابر است. اگر خازن در سهمِ برابر <span class="ltr" dir="ltr">10 K</span> گرم شود، اکنون <span class="ltr" dir="ltr">12.0 K</span> گرم می‌شود. با <a href="#eq-ch44-cap" class="quarto-xref">معادلهٔ&nbsp;<span>44.9</span></a>، <span class="math inline">\(2^{-0.2} = 0.87\)</span>.</p>
<p><strong>تفسیر.</strong> کاهشِ <span class="ltr" dir="ltr">13 %</span> عمرِ یک خازن کم است، اما نشان می‌دهد چرا <strong>چیدمانِ شینه</strong> مسیرها را برابر می‌کند و چرا خازن‌ها با <strong>کلاسِ <span class="ltr" dir="ltr">ESR</span></strong> خریده و در بازرسیِ ورودی سنجیده می‌شوند. اگر پراکندگیِ <span class="ltr" dir="ltr">ESR</span> دو برابر شود یا خازنی از تأمین‌کنندهٔ دیگری کنار بقیه بنشیند، سهم‌ها بیشتر از هم دور می‌شوند (<a href="#exm-ch44-config" class="quarto-xref">مثال&nbsp;<span>44.4</span></a>).</p>
</div>
</section>
<section id="sec-ch44-b-solder" class="level3" data-number="44.3.4">
<h3 data-number="44.3.4" class="anchored" data-anchor-id="sec-ch44-b-solder"><span class="header-section-number">44.3.4</span> خستگیِ اتصالِ لحیمی در چرخهٔ روزانه</h3>
<p><strong>ایده.</strong> هر روز اینورتر با خورشید گرم و شب سرد می‌شود. قطعه و برد ضریبِ انبساطِ گرماییِ متفاوتی دارند. پس اتصالِ لحیمیِ میانِ آن‌ها هر روز کمی برش می‌خورد. کرنشِ برشیِ هر چرخه با فاصله از مرکزِ قطعه <span class="math inline">\(L_\text{D}\)</span>، اختلافِ ضریبِ انبساط <span class="math inline">\(\Delta\alpha\)</span>، نوسانِ دما <span class="math inline">\(\Delta T\)</span> و ارتفاعِ لحیم <span class="math inline">\(h_\text{s}\)</span> است. عمر از رابطهٔ کافین–مانسون در شکلِ ساده‌شده می‌آید:</p>
<p><span id="eq-ch44-solder"><span class="math display">\[
\Delta\gamma = \frac{L_\text{D}\,\Delta\alpha\,\Delta T}{h_\text{s}}, \qquad
N_\text{f} = \frac12\left(\frac{\Delta\gamma}{2\,\varepsilon_\text{f}}\right)^{1/c_\text{f}}
\tag{44.10}\]</span></span></p>
<p>با ثابت‌های آموزشیِ <span class="math inline">\(\varepsilon_\text{f}=0.325\)</span> و <span class="math inline">\(c_\text{f}=-0.442\)</span>. ثابت‌های واقعی به آلیاژ، دما و شکلِ اتصال بستگی دارند و از آزمونِ چرخهٔ دمایی می‌آیند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb15"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb15-1"><a href="#cb15-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> solder_strain(length_mm: <span class="bu">float</span>, d_alpha_ppm: <span class="bu">float</span>, delta_t: <span class="bu">float</span>,</span>
<span id="cb15-2"><a href="#cb15-2" aria-hidden="true" tabindex="-1"></a>                  height_mm: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb15-3"><a href="#cb15-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Shear strain range of a solder joint between a part and its board:</span></span>
<span id="cb15-4"><a href="#cb15-4" aria-hidden="true" tabindex="-1"></a><span class="co">    distance from the neutral point x CTE mismatch x temperature swing,</span></span>
<span id="cb15-5"><a href="#cb15-5" aria-hidden="true" tabindex="-1"></a><span class="co">    over the joint height."""</span></span>
<span id="cb15-6"><a href="#cb15-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> length_mm <span class="op">*</span> d_alpha_ppm <span class="op">*</span> <span class="fl">1e-6</span> <span class="op">*</span> delta_t <span class="op">/</span> height_mm</span>
<span id="cb15-7"><a href="#cb15-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb15-8"><a href="#cb15-8" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb15-9"><a href="#cb15-9" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> cycles_to_failure(strain: <span class="bu">float</span>, eps_f: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.325</span>, c: <span class="bu">float</span> <span class="op">=</span> <span class="op">-</span><span class="fl">0.442</span>):</span>
<span id="cb15-10"><a href="#cb15-10" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Coffin-Manson in a simplified Engelmaier form (teaching constants):</span></span>
<span id="cb15-11"><a href="#cb15-11" aria-hidden="true" tabindex="-1"></a><span class="co">    N_f = 0.5 (strain / (2 eps_f))^(1/c)."""</span></span>
<span id="cb15-12"><a href="#cb15-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="fl">0.5</span> <span class="op">*</span> (strain <span class="op">/</span> (<span class="dv">2</span> <span class="op">*</span> eps_f)) <span class="op">**</span> (<span class="dv">1</span> <span class="op">/</span> c)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>solder joints on the control board, one thermal cycle a day
  (9,125 in 25 years)
  part                       cycles at dT 20 K   at dT 40 K   verdict at 40
  0603 resistor                        321,787       67,066   ok
  1206 resistor                         67,066       13,978   ok
  2512 current shunt                    13,978        2,913   short
  2220 ceramic capacitor                18,908        3,941   short
  7 mm QFN controller                   44,974        9,373   ok
  17 mm BGA processor                   13,285        2,769   short
  large, stiff parts far from their centre and boards that
  swing many kelvin a day fail first: the layout keeps big
  ceramics away from heat, and the cabinet's cooling keeps
  the daily swing small (teaching constants; the maker's
  qualification by thermal cycling is the evidence)</code></pre>
<div id="exm-ch44-solder" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.11 (شنتِ جریان روی بردِ کنترل)</strong></span> <strong>پرسش.</strong> شنتِ <span class="ltr" dir="ltr">2512</span> با <span class="math inline">\(L_\text{D}=3.2\,\text{mm}\)</span>، <span class="math inline">\(\Delta\alpha = 11\,\text{ppm/K}\)</span> و <span class="math inline">\(h_\text{s}=0.1\,\text{mm}\)</span> در نوسانِ <span class="ltr" dir="ltr">40 K</span> چند چرخه دوام می‌آورد؟</p>
<p><strong>پاسخ.</strong></p>
<p><span class="math display">\[
\Delta\gamma = \frac{3.2\times11\times10^{-6}\times40}{0.1} = 0.0141, \qquad
N_\text{f} = 0.5\left(\frac{0.0141}{0.65}\right)^{-1/0.442} \approx 2{,}900
\]</span></p>
<p>یعنی حدودِ <span class="ltr" dir="ltr">2,900</span> چرخه، در برابرِ <span class="ltr" dir="ltr">9,125</span> چرخهٔ ۲۵ سال.</p>
<p><strong>تفسیر.</strong> با نوسانِ <span class="ltr" dir="ltr">20 K</span> همان شنت <span class="ltr" dir="ltr">13,978</span> چرخه دوام می‌آورد و کافی است. پس دو راه داریم: چیدمان قطعه‌های بزرگ و سخت را از گرما و از نقطه‌های خمشِ برد دور نگه دارد، یا خنک‌کاریِ کابینت نوسانِ روزانهٔ برد را کوچک نگه دارد. پردازندهٔ <span class="ltr" dir="ltr">BGA</span>ِ <span class="ltr" dir="ltr">17 mm</span> و خازنِ سرامیکیِ بزرگ هم کوتاه می‌آیند. شاهدِ واقعی آزمونِ چرخهٔ دماییِ سازنده روی خودِ برد است، نه این فرمول.</p>
</div>
</section>
<section id="sec-ch44-b-creep" class="level3" data-number="44.3.5">
<h3 data-number="44.3.5" class="anchored" data-anchor-id="sec-ch44-b-creep"><span class="header-section-number">44.3.5</span> فاصلهٔ خزشی و درجهٔ آلودگی</h3>
<p><strong>ایده.</strong> فصلِ ۹ فاصلهٔ هوایی و خزشی را تعریف کرد (<a href="09-power-electronics.html#sec-ch09-b-insulation" class="quarto-xref"><span>بخش 9.3.10</span></a>). در طراحیِ برد، فاصلهٔ خزشی یک <strong>وارسیِ چیدمان</strong> است. هر جفت شبکهٔ با ولتاژِ متفاوت روی برد فاصله‌ای دارد که باید با ولتاژِ کار و <strong>درجهٔ آلودگیِ</strong> محیطِ برد سنجیده شود. پوششِ محافظ روی برد محیطِ سطح را تمیزتر می‌کند. در این درسِ آموزشی، فاصلهٔ لازم با نرخی بر کیلوولت ساده شده است:</p>
<p><span id="eq-ch44-creep"><span class="math display">\[
d_\text{need} = \max\left(0.5\,\text{mm},\; \frac{V}{1000}\,r_\text{PD}\right)
\tag{44.11}\]</span></span></p>
<p>که <span class="math inline">\(r_\text{PD}\)</span> نرخِ آموزشیِ هر درجهٔ آلودگی است. فاصله‌های واقعی از جدول‌های استانداردهای ایمنی می‌آیند (<span class="ltr" dir="ltr">STD-050</span>، <span class="ltr" dir="ltr">STD-044</span>) و به جنسِ عایق، ردهٔ اضافه‌ولتاژ و ارتفاع هم بستگی دارند.</p>
<pre class="text"><code>creepage along the board for the cabinet's pollution class 3
  (teaching mm per kV: 5.0 for class 2, 12.5 for class 3;
  under a coating, treated as class 2)
  net pair                               V     has mm   needs mm   ok
  DC+ to DC- on the gate board           1000     9.0      12.5   NO
  gate drive to control (isolation)      1000    14.0      12.5   yes
  24 V to chassis                          24     1.0       0.5   yes
  DC+ to heat sink                       1000     6.0       5.0   yes
  dust and condensation in an outdoor cabinet make the board
  surface a weaker insulator: the spacing is set for the
  pollution the cabinet lets in, and a coating changes it;
  real spacings come from the tables of the safety standards
  (STD-050, STD-044), not from a rate per kV</code></pre>
<div id="exm-ch44-creep" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.12 (یک جفت شبکه که کم دارد)</strong></span> <strong>پرسش.</strong> کدام جفت شبکه رد می‌شود و دو راهِ درست‌کردنش چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">DC+</span> تا <span class="ltr" dir="ltr">DC-</span> روی بردِ درایور <span class="ltr" dir="ltr">9 mm</span> دارد و در درجهٔ ۳ <span class="ltr" dir="ltr">12.5 mm</span> لازم دارد. راهِ اول، بیشترکردنِ فاصله یا بریدنِ شیار در برد است، که مسیرِ سطح را بلند می‌کند. راهِ دوم، پوششِ محافظ است که در این درس جفت را به درجهٔ ۲ و نیازِ <span class="ltr" dir="ltr">5 mm</span> می‌برد.</p>
<p><strong>تفسیر.</strong> راهِ دوم فاصله را به یک <strong>فرایندِ کارخانه</strong> وابسته می‌کند. پوشش باید کامل باشد و پوششِ ناقص روی همان شیار، جفت را دوباره به درجهٔ ۳ برمی‌گرداند. پس اگر طرح به پوشش تکیه کند، بازرسیِ پوشش یک نقطهٔ شاهد می‌شود (<a href="#sec-ch44-c-route" class="quarto-xref"><span>بخش 44.4.1</span></a>). فاصلهٔ کافی بدونِ پوشش کنترلِ کمتری می‌خواهد. این همان انتخابِ طراحی برای ساخت است.</p>
</div>
</section>
<section id="sec-ch44-b-derate" class="level3" data-number="44.3.6">
<h3 data-number="44.3.6" class="anchored" data-anchor-id="sec-ch44-b-derate"><span class="header-section-number">44.3.6</span> کاهشِ ردهٔ قطعه</h3>
<p><strong>ایده.</strong> <strong>کاهشِ ردهٔ قطعه</strong> یعنی هر قطعه با تنشی کمتر از حدِ نامی‌اش کار کند: ولتاژ، توان، دما یا جریان. نسبتِ تنش به رده با یک قاعده سنجیده می‌شود. فصلِ ۹ کاهشِ توانِ کلِ دستگاه با دما را گفت (<a href="09-power-electronics.html#sec-ch09-a-derating" class="quarto-xref"><span>بخش 9.2.14</span></a>). این درس کاهشِ رده را قطعه‌به‌قطعه وارسی می‌کند:</p>
<p><span id="eq-ch44-derate"><span class="math display">\[
\frac{S}{S_\text{rated}} \le \rho_\text{rule}
\tag{44.12}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb18"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb18-1"><a href="#cb18-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> derating(rows, rules: <span class="bu">dict</span>) <span class="op">-&gt;</span> <span class="bu">list</span>[<span class="bu">tuple</span>[<span class="bu">str</span>, <span class="bu">float</span>, <span class="bu">float</span>, <span class="bu">bool</span>]]:</span>
<span id="cb18-2"><a href="#cb18-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""(part, stress ratio, allowed ratio, ok) for each part: stress over</span></span>
<span id="cb18-3"><a href="#cb18-3" aria-hidden="true" tabindex="-1"></a><span class="co">    rating against the derating rule of its kind."""</span></span>
<span id="cb18-4"><a href="#cb18-4" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> []</span>
<span id="cb18-5"><a href="#cb18-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> part, kind, stress, rating <span class="kw">in</span> rows:</span>
<span id="cb18-6"><a href="#cb18-6" aria-hidden="true" tabindex="-1"></a>        ratio <span class="op">=</span> stress <span class="op">/</span> rating</span>
<span id="cb18-7"><a href="#cb18-7" aria-hidden="true" tabindex="-1"></a>        allowed <span class="op">=</span> rules[kind]</span>
<span id="cb18-8"><a href="#cb18-8" aria-hidden="true" tabindex="-1"></a>        out.append((part, ratio, allowed, ratio <span class="op">&lt;=</span> allowed))</span>
<span id="cb18-9"><a href="#cb18-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>component stresses against the derating rules (teaching rules)
  part                                          ratio   rule   ok
  IGBT, NPC outer (650 V + 300 V overshoot)      0.79   0.80   yes
  DC-link film capacitor                         0.77   0.85   yes
  gate resistor                                  0.60   0.60   yes
  aux supply electrolytic, 85 C of 105 C         0.81   0.85   yes
  control connector                              0.85   0.80   NO
  DC-link capacitor at 1300 V                    1.00   0.85   NO
  2 parts over their rule: control connector and DC-link capacitor at 1300 V;
  2 at their rule (IGBT, gate resistor): design review
  questions (a larger connector, capacitors rated for the
  window's top, margin for the IGBT), answered before the
  factory builds</code></pre>
<div id="exm-ch44-derate" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.13 (خازن در بالای پنجره)</strong></span> <strong>پرسش.</strong> خازنِ پیوند در <span class="ltr" dir="ltr">1000 V</span> با نسبتِ <span class="ltr" dir="ltr">0.77</span> می‌گذرد، اما در <span class="ltr" dir="ltr">1300 V</span> با نسبتِ <span class="ltr" dir="ltr">1.00</span> رد می‌شود. کدام ولتاژ درست است؟</p>
<p><strong>پاسخ.</strong> هر دو. ولتاژِ کارِ عادی نزدیکِ <span class="ltr" dir="ltr">1000 V</span> است، اما پنجرهٔ <span class="ltr" dir="ltr">DC</span> تا <span class="ltr" dir="ltr">1300 V</span> می‌رود (<span class="ltr" dir="ltr">D-012</span>). در صبح‌های سرد، ولتاژِ مدارِ بازِ رشته‌ها پیش از شروعِ کار به همان‌جا می‌رسد (<a href="10-pv-modules-arrays.html#sec-ch10-c-strings" class="quarto-xref"><span>بخش 10.4.1</span></a>). قاعده باید در بدترین حالتِ مجاز وارسی شود، نه در حالتِ معمول.</p>
<p><strong>تفسیر.</strong> دو قطعه رد می‌شوند و دو قطعه روی قاعده‌اند. همه پرسش‌های <strong>بازبینیِ طراحی</strong>‌اند و پیش از ساخت پاسخ می‌گیرند. کارخانه نمی‌تواند خازنِ کم‌ولتاژ را با دقتِ بیشتر بسازد. <span class="ltr" dir="ltr">IGBT</span> با <span class="ltr" dir="ltr">0.79</span> در برابرِ <span class="ltr" dir="ltr">0.80</span> یعنی اضافه‌ولتاژِ کلیدزنی روی شینه باید همان بماند که طراح فرض کرد. پس اندوکتانسِ شینه و گشتاورِ اتصال‌هایش (<a href="#sec-ch44-b-joint" class="quarto-xref"><span>بخش 44.3.7</span></a>) هم بخشی از کاهشِ رده‌اند.</p>
</div>
</section>
<section id="sec-ch44-b-joint" class="level3" data-number="44.3.7">
<h3 data-number="44.3.7" class="anchored" data-anchor-id="sec-ch44-b-joint"><span class="header-section-number">44.3.7</span> اتصالِ پیچیِ شینه و پیش‌بار</h3>
<p><strong>ایده.</strong> شینه‌های پشته با پیچ به ماژول‌ها و خازن‌ها بسته می‌شوند. مقاومتِ تماس به نیروی فشار وابسته است. در مدلِ آموزشی، با توانِ منفیِ یک‌دوم:</p>
<p><span id="eq-ch44-joint"><span class="math display">\[
R_\text{c} = R_{\text{c},0}\left(\frac{F}{F_0}\right)^{-1/2}, \qquad P = I^2 R_\text{c}
\tag{44.13}\]</span></span></p>
<pre class="text"><code>bolted busbar joint on the DC side of a stack, 1375 A (teaching:
  contact resistance ~ clamping force^-0.5)
  preload left   contact uOhm   heat W
          100%            5.0      9.5
           75%            5.8     10.9
           50%            7.1     13.4
           25%           10.0     18.9
  a joint that loses its preload heats, oxidises and loses
  more: torque marks and a torque record per joint at the
  factory, thermography in the heat run (lesson C)</code></pre>
<div id="exm-ch44-joint" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.14 (اتصالی که شل می‌شود)</strong></span> <strong>پرسش.</strong> اگر اتصال سه‌چهارمِ پیش‌بارش را از دست بدهد، گرمایش چند برابر می‌شود؟</p>
<p><strong>پاسخ.</strong> با <span class="math inline">\(F/F_0 = 0.25\)</span>، <span class="math inline">\(R_\text{c}\)</span> دو برابر می‌شود: از <span class="ltr" dir="ltr">5.0</span> به <span class="ltr" dir="ltr">10.0 μΩ</span>. گرما از <span class="ltr" dir="ltr">9.5 W</span> به <span class="ltr" dir="ltr">18.9 W</span> می‌رسد.</p>
<p><strong>تفسیر.</strong> دو برابر شدنِ گرما در یک نقطهٔ کوچک، آنجا را داغ‌تر می‌کند. اکسید بیشتر می‌شود و مقاومت باز بالا می‌رود. این چرخه ادامه دارد تا اتصال بسوزد. کنترلِ کارخانه سه چیز است. اول، گشتاورِ ثبت‌شده برای <strong>هر</strong> اتصال با ابزارِ کالیبره. دوم، علامتِ گشتاور روی پیچ که شل‌شدن را دیدنی می‌کند. سوم، گرمانگاری در کارِ توانِ کامل (<a href="#sec-ch44-c-eol" class="quarto-xref"><span>بخش 44.4.7</span></a>). فصلِ ۴۲ نشستِ اتصال با رنگ را نشان داد (<a href="42-wind-turbine-manufacturing.html#sec-ch42-e-settle" class="quarto-xref"><span>بخش 42.7.11</span></a>). همان منطق اینجا هم برقرار است.</p>
</div>
</section>
<section id="sec-ch44-b-materials" class="level3" data-number="44.3.8">
<h3 data-number="44.3.8" class="anchored" data-anchor-id="sec-ch44-b-materials"><span class="header-section-number">44.3.8</span> مواد و انتخاب‌هایی که ساخت را تعیین می‌کنند</h3>
<div id="tbl-ch44-materials" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch44-materials-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;44.3: موادِ اینورتر، دلیلِ اهمیت و شاهد (<span class="ltr" dir="ltr">A-468</span>)
</figcaption>
<div aria-describedby="tbl-ch44-materials-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 21%">
<col style="width: 26%">
<col style="width: 26%">
<col style="width: 26%">
</colgroup>
<thead>
<tr class="header">
<th>ماده</th>
<th>چرا مهم است</th>
<th>انتخابِ طراحی</th>
<th>شاهد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>لایه‌پایهٔ برد</td>
<td>انبساط، دمای گذارِ شیشه‌ای</td>
<td>لایه‌پایهٔ دمابالا برای بردهای گرم</td>
<td>گواهیِ برد، آزمونِ صلاحیتِ برد (<span class="ltr" dir="ltr">STD-183</span>)</td>
</tr>
<tr class="even">
<td>آلیاژِ لحیم</td>
<td>عمرِ خستگی، سازگاری</td>
<td>آلیاژِ بی‌سرب</td>
<td>گواهیِ دسته، الزامِ لحیم (<span class="ltr" dir="ltr">STD-182</span>)</td>
</tr>
<tr class="odd">
<td>پوششِ محافظ</td>
<td>درجهٔ آلودگیِ سطح</td>
<td>پوششِ کامل روی بردهای قدرت</td>
<td>ضخامت و پوشش در بازرسی</td>
</tr>
<tr class="even">
<td>مادهٔ رابطِ گرمایی</td>
<td>مقاومتِ گرمایی، پیری</td>
<td>خمیر یا مادهٔ تغییرفاز</td>
<td>گواهی، تاریخِ مصرف، وزنِ چاپ</td>
</tr>
<tr class="odd">
<td>عایقِ شینه</td>
<td>استقامتِ دی‌الکتریک، خزش</td>
<td>فیلمِ چندلایه</td>
<td>آزمونِ عایقی، تخلیهٔ جزئی</td>
</tr>
<tr class="even">
<td>دی‌الکتریکِ خازن</td>
<td>عمر، خودترمیمی</td>
<td>فیلمِ پلی‌پروپیلن</td>
<td>ظرفیت، <span class="ltr" dir="ltr">ESR</span>، دسته</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>ایده.</strong> هر ماده یک خاصیتِ کلیدی دارد که طرح به آن تکیه می‌کند. خاصیت با <strong>گواهیِ دسته</strong> و <strong>آزمونِ صلاحیت</strong> ثابت می‌شود. اگر تأمین‌کنندهٔ ماده عوض شود، خاصیت باید دوباره ثابت شود، حتی اگر نامِ تجاری همان بماند (<a href="#exm-ch44-config" class="quarto-xref">مثال&nbsp;<span>44.4</span></a>). استانداردهای <span class="ltr" dir="ltr">IPC</span> برای پذیرشِ برد مونتاژشده (<span class="ltr" dir="ltr">STD-181</span>)، الزامِ لحیم‌کاری (<span class="ltr" dir="ltr">STD-182</span>) و صلاحیتِ بردِ خام (<span class="ltr" dir="ltr">STD-183</span>) فقط با نام آمده‌اند. هیچ معیار یا عددی از آن‌ها نقل نشده است.</p>
</section>
<section id="sec-ch44-b-rework" class="level3" data-number="44.3.9">
<h3 data-number="44.3.9" class="anchored" data-anchor-id="sec-ch44-b-rework"><span class="header-section-number">44.3.9</span> محدودیتِ تعمیرِ دوباره</h3>
<p><strong>ایده.</strong> هر تعمیرِ دوباره روی برد یا ماژول یک چرخهٔ گرماییِ اضافه است. هر بار که قطعه‌ای برداشته و دوباره لحیم شود، لایه‌های برد و پدها کمی آسیب می‌بینند. پس طرح و برنامهٔ کیفیت <strong>سقفِ تعمیر</strong> را از پیش می‌گذارند. <a href="#tbl-ch44-rework" class="quarto-xref">جدول&nbsp;<span>44.4</span></a> قاعده‌های آموزشیِ کارخانهٔ ساختگی است.</p>
<div id="tbl-ch44-rework" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch44-rework-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;44.4: سقفِ تعمیرِ دوباره در کارخانهٔ ساختگی (<span class="ltr" dir="ltr">A-468</span>)
</figcaption>
<div aria-describedby="tbl-ch44-rework-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 21%">
<col style="width: 26%">
<col style="width: 26%">
<col style="width: 26%">
</colgroup>
<thead>
<tr class="header">
<th>جا</th>
<th>تعمیرِ مجاز</th>
<th>پس از آن</th>
<th>سابقه</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>قطعهٔ سطحی کوچک</td>
<td>تا دو بار در یک جا</td>
<td>بردِ مردود</td>
<td>جا، علت، اپراتور</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">BGA</span> و <span class="ltr" dir="ltr">QFN</span></td>
<td>یک بار، با پرتوِ ایکس پس از تعمیر</td>
<td>بردِ مردود</td>
<td>تصویرِ پرتوِ ایکس</td>
</tr>
<tr class="odd">
<td>بردِ پوشش‌دار</td>
<td>فقط پیش از پوشش</td>
<td>تعمیر ممنوع</td>
<td>زمانِ پوشش</td>
</tr>
<tr class="even">
<td>چاپِ خمیرِ ماژول</td>
<td>پاک‌کردن و چاپِ دوباره، یک بار</td>
<td>ماژولِ قرنطینه</td>
<td>وزنِ هر دو چاپ</td>
</tr>
<tr class="odd">
<td>اتصالِ پیچیِ شینه</td>
<td>بازکردن و بستنِ دوباره، با پیچِ نو</td>
<td>بررسیِ سطحِ تماس</td>
<td>گشتاورِ هر دو بار</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>تفسیر.</strong> سقفِ تعمیر جلوی دو خطر را می‌گیرد. خطرِ اول بردی است که پنج بار تعمیر شده و هنوز «قبول» است اما زودتر می‌شکند. خطرِ دوم تعمیری است که سابقه ندارد. سابقهٔ تعمیر از تبارنامه جدا نیست. اگر بعدها خرابی در یک گروه از بردها تکرار شود، اولین پرسش این است: «کدام‌ها تعمیر شده بودند؟»</p>
</section>
<section id="sec-ch44-b-emc" class="level3" data-number="44.3.10">
<h3 data-number="44.3.10" class="anchored" data-anchor-id="sec-ch44-b-emc"><span class="header-section-number">44.3.10</span> سازگاریِ الکترومغناطیسی به‌عنوانِ قیدِ چیدمان</h3>
<p>فصلِ ۹ مسیرِ جریانِ هم‌حالت و آزمون‌های سازگاری را گفت (<a href="09-power-electronics.html#sec-ch09-c-emc" class="quarto-xref"><span>بخش 9.4.7</span></a>). در کارخانه سازگاری به چند قیدِ ساخت تبدیل می‌شود. نتیجهٔ آزمونِ نوعی فقط وقتی برای هر واحد معتبر است که هر واحد همان‌طور ساخته شود.</p>
<div id="tbl-ch44-emc" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch44-emc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;44.5: سازگاریِ الکترومغناطیسی به‌عنوانِ قیدِ ساخت (<span class="ltr" dir="ltr">A-468</span>)
</figcaption>
<div aria-describedby="tbl-ch44-emc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>قید</th>
<th>چرا</th>
<th>کنترلِ کارخانه</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>سطحِ حلقهٔ کلیدزنی کوچک</td>
<td>ولتاژِ القایی و اضافه‌ولتاژ</td>
<td>شینهٔ لایه‌ای با نقشهٔ ثابت</td>
</tr>
<tr class="even">
<td>کابل‌های قدرت و سیگنال جدا</td>
<td>جفت‌شدگیِ نویز</td>
<td>مسیرِ کابل‌کشی طبقِ نقشه، عکسِ کابینت</td>
</tr>
<tr class="odd">
<td>اتصالِ شیلد در دو سر یا یک سر طبقِ طرح</td>
<td>حلقهٔ زمین یا شیلدِ بی‌اثر</td>
<td>فهرستِ اتصالِ شیلدها</td>
</tr>
<tr class="even">
<td>پیوستگیِ زمینِ بدنه</td>
<td>مسیرِ جریانِ هم‌حالت</td>
<td>آزمونِ پیوستگی (<a href="#sec-ch44-c-eol" class="quarto-xref"><span>بخش 44.4.7</span></a>)</td>
</tr>
<tr class="odd">
<td>خازن‌های صافیِ هم‌حالت</td>
<td>گسیلِ رسانشی</td>
<td>نوع و جای خازن‌ها در فهرستِ مواد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>تفسیر.</strong> کابلی که در یک واحد از مسیرِ دیگری رفته، آزمونِ نوعیِ گسیل را برای آن واحد بی‌اعتبار می‌کند، بی آنکه آزمونِ پایانِ خط چیزی ببیند. پس مسیرِ کابل‌کشی بخشی از <strong>خط‌مبنای پیکربندی</strong> است (<a href="#sec-ch44-b-baseline" class="quarto-xref"><span>بخش 44.3.12</span></a>). عکسِ کابینت در سابقهٔ هر واحد شاهدِ ارزانِ آن است.</p>
</section>
<section id="sec-ch44-b-dft" class="level3" data-number="44.3.11">
<h3 data-number="44.3.11" class="anchored" data-anchor-id="sec-ch44-b-dft"><span class="header-section-number">44.3.11</span> طراحی برای آزمون</h3>
<p><strong>ایده.</strong> آزمونی که طرح امکانش را نداده، در کارخانه انجام نمی‌شود. <strong>طراحی برای آزمون</strong> یعنی از ابتدا راهی بگذاریم تا هر عیبِ مهم دیده شود.</p>
<div id="tbl-ch44-dft" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch44-dft-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;44.6: امکان‌های طراحی برای آزمون و عیبی که هر کدام دیدنی می‌کند (<span class="ltr" dir="ltr">A-468</span>)
</figcaption>
<div aria-describedby="tbl-ch44-dft-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>امکانِ طرح</th>
<th>چه عیبی را دیدنی می‌کند</th>
<th>کجا به کار می‌رود</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>نقطه‌های آزمون روی هر شبکهٔ برد</td>
<td>اتصالِ باز، قطعهٔ اشتباه</td>
<td>آزمونِ درون‌مداری</td>
</tr>
<tr class="even">
<td>حس‌گرِ دما در هر ماژول از راهِ درایور</td>
<td>چاپِ بد، جریانِ کمِ خنک‌کن</td>
<td>کارِ توانِ کامل (<a href="#sec-ch44-d-budget" class="quarto-xref"><span>بخش 44.5.1</span></a>)</td>
</tr>
<tr class="odd">
<td>خودآزماییِ روشن‌شدن</td>
<td>حس‌گرِ قطع، تغذیهٔ ضعیف</td>
<td>هر بار راه‌اندازی، در کارخانه و ساختگاه</td>
</tr>
<tr class="even">
<td>خواندنِ نسخه و اثرانگشت از راهِ ارتباط</td>
<td>میان‌افزار یا پارامترِ اشتباه</td>
<td>پایانِ خط، ساختگاه (<a href="#sec-ch44-c-firmware" class="quarto-xref"><span>بخش 44.4.5</span></a>)</td>
</tr>
<tr class="odd">
<td>ثبتِ رخداد با زمان</td>
<td>ترتیبِ حفاظت‌ها</td>
<td>آزمونِ کارکرد، بازبینیِ خرابی</td>
</tr>
<tr class="even">
<td>ورودیِ آزمون برای منبعِ کمکی</td>
<td>نگه‌داشتنِ کوتاهِ تغذیه</td>
<td>آزمونِ نگه‌داشت (<a href="#sec-ch44-c-eol" class="quarto-xref"><span>بخش 44.4.7</span></a>)</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>تفسیر.</strong> سطرِ دوم مهم‌ترین است. حس‌گرِ دما در هر ماژول اجازه می‌دهد چاپِ بدِ یک ماژول در کارِ توانِ کامل دیده شود، بی آنکه پشته باز شود. آزمایشگاهِ این فصل نشان می‌دهد که یک چاپِ بد چنین دیده می‌شود (<a href="#exm-ch44-mc" class="quarto-xref">مثال&nbsp;<span>44.47</span></a>). سطرِ آخر کمبودی را می‌بندد که آزمایشگاه پیدا می‌کند: منبعِ کمکی آزمونِ خودش را ندارد (<a href="#sec-ch44-c-eol" class="quarto-xref"><span>بخش 44.4.7</span></a>).</p>
</section>
<section id="sec-ch44-b-baseline" class="level3" data-number="44.3.12">
<h3 data-number="44.3.12" class="anchored" data-anchor-id="sec-ch44-b-baseline"><span class="header-section-number">44.3.12</span> خط‌مبنای پیکربندی در انتشارِ طرح</h3>
<p><strong>ایده.</strong> پیش از ساختِ نخستین واحد، طرح با یک <strong>خط‌مبنا</strong> منتشر می‌شود. خط‌مبنا فهرستی است از نسخهٔ هر قلمِ پیکربندی که با هم سنجیده و تأیید شده‌اند (<a href="#sec-ch44-a-config" class="quarto-xref"><span>بخش 44.2.5</span></a>؛ فصلِ ۳۸، <a href="38-detailed-design-documents.html#sec-ch38-c-diff" class="quarto-xref"><span>بخش 38.4.5</span></a>). از آن پس هر تغییر از راهِ <strong>درخواستِ تغییر</strong> با ارزیابیِ اثر و آزمونِ دوباره می‌گذرد.</p>
<div id="tbl-ch44-baseline" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch44-baseline-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;44.7: خط‌مبنای پیکربندیِ <span class="ltr" dir="ltr">PCI-5500</span> در انتشارِ طرح (<span class="ltr" dir="ltr">A-470</span>)
</figcaption>
<div aria-describedby="tbl-ch44-baseline-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 31%">
<col style="width: 37%">
</colgroup>
<thead>
<tr class="header">
<th>قلم</th>
<th>نسخه در خط‌مبنا</th>
<th>سند</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>فهرستِ مواد</td>
<td><span class="ltr" dir="ltr">BOM rev C</span></td>
<td>فهرستِ موادِ منتشرشده</td>
</tr>
<tr class="even">
<td>مونتاژِ بردها</td>
<td><span class="ltr" dir="ltr">PCBA rev B</span> برای هر برد</td>
<td>نقشه‌ها و فایل‌های ساخت</td>
</tr>
<tr class="odd">
<td>میان‌افزار</td>
<td><span class="ltr" dir="ltr">4.2.1</span></td>
<td>یادداشتِ انتشار با فهرستِ آزمون</td>
</tr>
<tr class="even">
<td>مجموعهٔ پارامتر</td>
<td>مجموعهٔ آزادشده با اثرانگشت <span class="ltr" dir="ltr">7a46617a1a47d4d4</span></td>
<td>ثبتِ پیکربندی (<span class="ltr" dir="ltr">PLP-CTL-REG-0008</span>)</td>
</tr>
<tr class="odd">
<td>مسیرِ کابل‌کشی</td>
<td>نقشهٔ کابینت <span class="ltr" dir="ltr">rev B</span></td>
<td>نقشه و عکسِ مرجع</td>
</tr>
<tr class="even">
<td>برنامهٔ آزمون</td>
<td>دنبالهٔ آزمونِ پایانِ خط</td>
<td><span class="ltr" dir="ltr">PLP-CTL-PRO-0005</span></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>تفسیر.</strong> خط‌مبنا هم میان‌افزار و پارامتر را دارد و هم سخت‌افزار و مسیرِ کابل را. هر واحدی که کارخانه می‌سازد با همین خط‌مبنا سنجیده می‌شود. دو واحد از ده واحد در <a href="#sec-ch44-c-firmware" class="quarto-xref"><span>بخش 44.4.5</span></a> با آن نمی‌خوانند.</p>
</section>
<section id="sec-ch44-b-plate" class="level3" data-number="44.3.13">
<h3 data-number="44.3.13" class="anchored" data-anchor-id="sec-ch44-b-plate"><span class="header-section-number">44.3.13</span> گرم‌شدنِ خنک‌کن در طولِ صفحهٔ سرد</h3>
<p><strong>ایده.</strong> مایعِ خنک‌کن از ورودیِ صفحه تا خروجی گرم می‌شود. با جریانِ جرمیِ <span class="math inline">\(\dot m\)</span> و گرمای ویژهٔ <span class="math inline">\(c_p\)</span>، افزایشِ دما:</p>
<p><span id="eq-ch44-plate"><span class="math display">\[
\Delta T_\text{c} = \frac{P_\text{stack}}{\dot m\,c_p}
\tag{44.14}\]</span></span></p>
<p>ماژول‌های ردیف‌های پایین‌دست با خنک‌کنِ گرم‌تری کار می‌کنند. پس طرح ماژول‌های کلیدِ بیرونی را، که بیشترین تلف را دارند، در ردیف‌های بالادست می‌نشاند.</p>
<pre class="text"><code>one stack's cold plate: 12.4 kW into 0.975 kg/s of glycol (cp 3.6 kJ/kg K)
  coolant rises 3.5 K from inlet to outlet over 6 rows
  row:    45.3   45.9   46.5   47.1   47.6   48.2  C
  outer-switch modules upstream (rows 1-3): mean Tj 75.3 C
  hoses swapped, the same modules downstream: mean Tj 77.1 C
  swing 30.3 -&gt; 32.1 K: cycle life x 0.75
  the layout puts the hottest devices where the coolant is
  coldest; arrows on the plate and keyed hose fittings keep the
  factory from undoing it, and the flow direction is a check
  (inner modules carry 386 W and sit downstream)</code></pre>
<div id="exm-ch44-plate" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.15 (شیلنگ‌های جابه‌جا)</strong></span> <strong>پرسش.</strong> اگر در مونتاژ شیلنگ‌های ورود و خروجِ صفحه جابه‌جا بسته شوند، دمای پیوندِ ماژول‌های کلیدِ بیرونی و عمرِ چرخه‌شان چه می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(\Delta T_\text{c} = 12{,}400/(0.975\times3600) = 3.5\,\text{K}\)</span>. با جریانِ درست، میانگینِ دمای پیوندِ این ماژول‌ها <span class="ltr" dir="ltr">75.3 °C</span> است و با شیلنگ‌های جابه‌جا <span class="ltr" dir="ltr">77.1 °C</span>. نوسان از <span class="ltr" dir="ltr">30.3</span> به <span class="ltr" dir="ltr">32.1 K</span> می‌رسد و عمرِ چرخه <span class="ltr" dir="ltr">0.75</span> برابر می‌شود.</p>
<p><strong>تفسیر.</strong> دستگاه با شیلنگِ جابه‌جا کار می‌کند و آزمونِ جریان را هم می‌گذراند. فقط یک‌چهارمِ عمرِ ماژول‌های داغ را می‌برد. کنترلِ ارزان در خودِ طرح است: پیکانِ جهت روی صفحه و اتصال‌هایی که فقط یک‌جور بسته می‌شوند. اولی کمک به دیدن است و دومی جلوگیری از خطا. دومی <strong>خطاناپذیرسازی</strong> است: طرحی که خطا را ناممکن می‌کند، نه فقط دیدنی.</p>
</div>
</section>
<section id="sec-ch44-b-overshoot" class="level3" data-number="44.3.14">
<h3 data-number="44.3.14" class="anchored" data-anchor-id="sec-ch44-b-overshoot"><span class="header-section-number">44.3.14</span> فاصلهٔ لایه‌های شینه و اضافه‌ولتاژِ کلیدزنی</h3>
<p><strong>ایده.</strong> در خاموش‌شدنِ کلید، جریان با آهنگِ <span class="math inline">\(di/dt\)</span> قطع می‌شود و اندوکتانسِ حلقهٔ کموتاسیون اضافه‌ولتاژِ <span class="math inline">\(L\,di/dt\)</span> می‌سازد (<a href="09-power-electronics.html#sec-ch09-b-busbar" class="quarto-xref"><span>بخش 9.3.6</span></a>). بخشی از این اندوکتانس از خودِ ماژول و خازن است و ثابت. بخشی از شینهٔ لایه‌ای است و با <strong>فاصلهٔ میانِ لایه‌ها</strong> تغییر می‌کند. فاصله در مونتاژ کمی پراکنده است. اگر فاصله‌اندازِ یک پایانه جا بماند، فاصله بیشتر می‌شود. در این درسِ آموزشی:</p>
<p><span id="eq-ch44-overshoot"><span class="math display">\[
L_\text{loop} = L_\text{fixed} + L_\text{bus}\,\frac{d}{d_0}, \qquad
V_\text{peak} = V_\text{block} + L_\text{loop}\,\frac{di}{dt}
\tag{44.15}\]</span></span></p>
<pre class="text"><code>turn-off overshoot of 960 outer switches, di/dt 5 kA/us, 650 V blocked
  loop = 35 nH fixed + 25 nH x layer spacing / 1 mm
  (spacing sd 0.12 mm, teaching)
  designed loop 60 nH: overshoot 300 V, device sees 950 V (ratio 0.79)
  spread: ratio mean 0.792, highest 0.862
  switches over the 0.80 rule: 248 of 960 (25.8%)
  the rule is crossed at a loop of 62 nH, a spacing of 1.08 mm:
  the design sits so close to the rule that a quarter of the
  switches cross it; the 2 switches with a spacer left out
  (+15 nH) are the highest. The IGBT sat on its rule (lesson
  B): either the design gains margin (a tighter loop, slower
  switching) or the spacing becomes a critical characteristic
  with its own control</code></pre>
<div id="exm-ch44-overshoot" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.16 (یک‌چهارمِ کلیدها بالای قاعده)</strong></span> <strong>پرسش.</strong> در کدام اندوکتانس و فاصله قاعدهٔ <span class="ltr" dir="ltr">0.80</span> شکسته می‌شود؟ چند کلید بالای قاعده‌اند؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(0.80\times1200 = 960\,\text{V}\)</span>، پس اضافه‌ولتاژ تا <span class="math inline">\(310\,\text{V}\)</span> مجاز است و <span class="math inline">\(L_\text{loop} \le 310/(5\times10^9) = 62\,\text{nH}\)</span>. این یعنی <span class="math inline">\(d \le (62-35)/25 = 1.08\,\text{mm}\)</span>. با انحرافِ معیارِ <span class="ltr" dir="ltr">0.12 mm</span>، حدودِ یک‌چهارمِ کلیدها از آن می‌گذرند: ۲۴۸ از ۹۶۰. دو کلیدِ بی‌فاصله‌انداز بالاترین‌اند، با نسبتِ <span class="ltr" dir="ltr">0.862</span> و <span class="ltr" dir="ltr">0.848</span>.</p>
<p><strong>تفسیر.</strong> <a href="#exm-ch44-derate" class="quarto-xref">مثال&nbsp;<span>44.13</span></a> گفت <span class="ltr" dir="ltr">IGBT</span> روی قاعده است. این درس نشان می‌دهد معنایش چیست: طرح چنان به قاعده نزدیک است که پراکندگیِ عادیِ مونتاژ یک‌چهارمِ کلیدها را از آن می‌گذراند. دو راه هست. یا طرح حاشیه می‌گیرد، با حلقهٔ تنگ‌تر یا کلیدزنیِ کُندتر که تلفِ کلیدزنی را بالا می‌برد. یا فاصلهٔ لایه‌ها و هر فاصله‌انداز <strong>مشخصهٔ بحرانی</strong> می‌شوند و کنترلِ خودشان را می‌گیرند. این پرسش برای بازبینیِ طراحی است، نه برای کارخانه.</p>
</div>
</section>
<section id="sec-ch44-b-heater" class="level3" data-number="44.3.15">
<h3 data-number="44.3.15" class="anchored" data-anchor-id="sec-ch44-b-heater"><span class="header-section-number">44.3.15</span> گرم‌کنِ ضدِّ میعان</h3>
<p><strong>ایده.</strong> شب‌ها اینورتر خاموش است و هوای کابینت تا دمای بیرون سرد می‌شود. اگر رطوبتِ نسبیِ هوا بالا باشد، روی بردها شبنم می‌نشیند و فاصلهٔ خزشی را بی‌اثر می‌کند (<a href="#sec-ch44-b-creep" class="quarto-xref"><span>بخش 44.3.5</span></a>). گرم‌کنی کوچک هوای درون را چند کلوین گرم‌تر از بیرون نگه می‌دارد. با فشارِ بخارِ اشباعِ <span class="math inline">\(p_\text{s}(T)\)</span> از تقریبِ ماگنوس:</p>
<p><span id="eq-ch44-heater"><span class="math display">\[
\text{RH}_\text{in} = \text{RH}_\text{out}\,\frac{p_\text{s}(T)}{p_\text{s}(T+\Delta T)}, \qquad
P_\text{h} = U A\,\Delta T
\tag{44.16}\]</span></span></p>
<pre class="text"><code>cabinet 30 m2 at 4.0 W/m2 K (UA 120 W/K); night air at 95% RH;
  keep the inside below 85% RH by warming it (teaching)
  outside C   warming needed K   heater W
          -5                1.48        178
           5                1.61        193
          15                1.74        209
          25                1.88        226
  a few kelvin are enough at any temperature: the heater is
  small, but it must run when the inverter is off at night -
  on the auxiliary supply, with its own alarm, and tested at
  the end of the line like any other item of the tree</code></pre>
<div id="exm-ch44-heater" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.17 (دو کلوین برای یک برد)</strong></span> <strong>پرسش.</strong> در شبی با <span class="ltr" dir="ltr">5 °C</span> و رطوبتِ <span class="ltr" dir="ltr">95 %</span>، برای رطوبتِ درونیِ <span class="ltr" dir="ltr">85 %</span> هوا چقدر باید گرم شود و گرم‌کن چند وات است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">1.61 K</span> گرمایش و <span class="math inline">\(120\times1.61 = 193\,\text{W}\)</span>.</p>
<p><strong>تفسیر.</strong> گرم‌کن کوچک است، اما درست وقتی کار می‌کند که اینورتر خاموش است. پس از منبعِ کمکی تغذیه می‌شود، هشدارِ خودش را دارد و در فهرستِ آزمونِ پایانِ خط می‌آید. گرم‌کنِ خرابی که کسی آن را نمی‌آزماید، در نخستین زمستان بردها را مرطوب می‌کند. این همان «هر شاخهٔ درخت یک آزمون» است (<a href="#sec-ch44-c-eol" class="quarto-xref"><span>بخش 44.4.7</span></a>).</p>
</div>
</section>
<section id="sec-ch44-b-desat" class="level3" data-number="44.3.16">
<h3 data-number="44.3.16" class="anchored" data-anchor-id="sec-ch44-b-desat"><span class="header-section-number">44.3.16</span> زمان‌بندیِ حفاظتِ اتصالِ کوتاه به‌عنوانِ انباشتِ رواداری</h3>
<p><strong>ایده.</strong> اگر یک کلید در اتصالِ کوتاه روشن شود، درایورِ گیت باید پیش از گذشتنِ <strong>زمانِ تحملِ اتصالِ کوتاه</strong> آن را خاموش کند. زنجیرهٔ حفاظت چند گام دارد و هر گام رواداری دارد: زمانِ کورکردن، مقایسه‌گر، تأخیرِ درایور و خاموشیِ نرم. جمعِ آن‌ها همان <strong>انباشتِ رواداری</strong> است که فصلِ ۴۲ برای فاصلهٔ نوکِ پره دید:</p>
<p><span id="eq-ch44-desat"><span class="math display">\[
t_\text{wc} = \sum_k t_k(1+r_k), \qquad
t_\text{RSS} = \sum_k t_k + \sqrt{\sum_k (t_k r_k)^2}
\tag{44.17}\]</span></span></p>
<pre class="text"><code>short-circuit protection chain of a gate driver (teaching values)
  stage                       nominal us   tolerance
  blanking time (RC)                 3.0   +-15%
  comparator and logic               0.3   +-33%
  driver propagation                 0.5   +-20%
  soft turn-off                      2.0   +-20%
  total: nominal 5.8 us, worst case 6.85, nominal + RSS 6.42,
    Monte Carlo 99.9 % 6.68
  device withstand 10 us cold, 8 us hot (teaching): margin hot
    worst case 1.15 us, 99.9 % 1.32 us
  the arithmetic worst case still fits the hot withstand; the
  blanking capacitor's tolerance is the largest term, so it
  is a critical characteristic of the driver board - and the
  maker's short-circuit type test is the evidence</code></pre>
<div id="exm-ch44-desat" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.18 (بزرگ‌ترین جملهٔ انباشت)</strong></span> <strong>پرسش.</strong> بدترین حالت، جمعِ ریشهٔ مربعات و صدک <span class="ltr" dir="ltr">99.9</span> مونت‌کارلو چیست؟ در دمای بالا چقدر حاشیه می‌ماند؟</p>
<p><strong>پاسخ.</strong> اسمی <span class="ltr" dir="ltr">5.8 μs</span>، بدترین <span class="ltr" dir="ltr">6.85 μs</span>، ریشهٔ مربعات <span class="ltr" dir="ltr">6.42 μs</span> و مونت‌کارلو <span class="ltr" dir="ltr">6.68 μs</span>. با تحملِ <span class="ltr" dir="ltr">8 μs</span> در دمای بالا، حاشیهٔ بدترین حالت <span class="ltr" dir="ltr">1.15 μs</span> است.</p>
<p><strong>تفسیر.</strong> حتی بدترین حالتِ حسابی در تحملِ دمای بالا جا می‌شود. پس این طرح به آمار نیازی ندارد. بزرگ‌ترین جمله زمانِ کورکردن است: <span class="math inline">\(3.0\times0.15 = 0.45\,\mu\text{s}\)</span>. پس خازنِ مدارِ کورکردن یک <strong>مشخصهٔ بحرانی</strong> بردِ درایور است. اگر تأمین‌کننده خازنی با رواداریِ بیشتر بفرستد، حاشیه کم می‌شود. شاهدِ واقعی آزمونِ نوعیِ اتصالِ کوتاهِ سازنده است.</p>
</div>
</section>
<section id="sec-ch44-b-access" class="level3" data-number="44.3.17">
<h3 data-number="44.3.17" class="anchored" data-anchor-id="sec-ch44-b-access"><span class="header-section-number">44.3.17</span> نقطه‌های آزمون و پوششِ آزمونِ درون‌مداری</h3>
<p><strong>ایده.</strong> آزمونِ درون‌مداری فقط شبکه‌ای را می‌سنجد که سوزنی بتواند به آن برسد. اگر سهمِ <span class="math inline">\(a\)</span> از شبکه‌ها نقطهٔ آزمون داشته باشند، احتمالِ کشفِ اتصالِ باز در این ایستگاه <span class="math inline">\(a\)</span> برابرِ احتمالِ کشف در یک شبکهٔ دسترس‌پذیر است. بقیهٔ خط مانندِ <a href="#sec-ch44-c-line" class="quarto-xref"><span>بخش 44.4.2</span></a> می‌ماند.</p>
<pre class="text"><code>open joints 500 ppm a board; in-circuit test finds an open on a reachable net
  with 0.97 (teaching); other stations as in lesson C
  nets with a test point   ICT finds   open joints out ppm
                     60%        0.58                  6.27
                     80%        0.78                  3.36
                     92%        0.89                  1.61
                    100%        0.97                  0.45
  from 60 % to 100 % access the escaping opens fall by 93%: test points are
  placed in the layout (design for test, lesson B) - the
  factory cannot test a net the board gives it no way to touch</code></pre>
<div id="exm-ch44-access" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.19 (نقطهٔ آزمونی که در چیدمان نیست)</strong></span> <strong>پرسش.</strong> اگر دسترسی از <span class="ltr" dir="ltr">60 %</span> به <span class="ltr" dir="ltr">100 %</span> برسد، اتصال‌های بازِ فرارکرده چقدر کم می‌شوند؟</p>
<p><strong>پاسخ.</strong> از <span class="ltr" dir="ltr">6.27</span> به <span class="ltr" dir="ltr">0.45 ppm</span>، یعنی <span class="ltr" dir="ltr">93 %</span> کمتر.</p>
<p><strong>تفسیر.</strong> کارخانه شبکه‌ای را که برد هیچ راهی برای لمسش نداده، نمی‌آزماید. نقطهٔ آزمون در چیدمان گذاشته می‌شود. پس پوششِ آزمونِ درون‌مداری یک نتیجهٔ <strong>طراحی برای آزمون</strong> است (<a href="#tbl-ch44-dft" class="quarto-xref">جدول&nbsp;<span>44.6</span></a>)، نه یک ویژگیِ ایستگاه. سهمِ شبکه‌های دسترس‌پذیر در بازبینیِ طراحیِ برد پرسیده می‌شود.</p>
</div>
</section>
<section id="sec-ch44-b-ageing" class="level3" data-number="44.3.18">
<h3 data-number="44.3.18" class="anchored" data-anchor-id="sec-ch44-b-ageing"><span class="header-section-number">44.3.18</span> پیرشدنِ لایهٔ رابط در بیست‌وپنج سال</h3>
<p><strong>ایده.</strong> خمیرِ رابط با هر چرخهٔ گرمایی کمی بیرون رانده می‌شود و مقاومتش آرام بالا می‌رود. نوسانِ دمای پیوند هم با آن بالا می‌رود، و هر چرخه سهمِ بیشتری از عمر را مصرف می‌کند. با قاعدهٔ ماینر، آسیبِ انباشته جمعِ چرخه‌ها تقسیم بر عمر در نوسانِ همان سال است:</p>
<p><span id="eq-ch44-ageing"><span class="math display">\[
D = \sum_{y} \frac{365}{N_0\,\left(\Delta T_0/\Delta T_y\right)^{5}}
\tag{44.18}\]</span></span></p>
<pre class="text"><code>interface ageing over 25 years of daily cycles; life 20,000 cycles at the
  design swing 29.5 K (teaching); damage = sum of cycles / life (Miner)
  interface material              swing in year 25 K   damage
  paste (3 % a 1,000 cycles)                    31.7     0.55
  phase-change pad (0.5 %)                      29.8     0.47
  the ageing paste uses 1.2 x the life of the pad: a
  thicker layer runs hotter, swings more, and ages faster -
  the choice of material is a design-for-reliability decision,
  and its growth rate comes from the maker's power-cycling
  tests, not from this rule</code></pre>
<div id="exm-ch44-ageing" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.20 (خمیر یا مادهٔ تغییرفاز)</strong></span> <strong>پرسش.</strong> اگر مقاومتِ خمیر با هر هزار چرخه <span class="ltr" dir="ltr">3 %</span> و مادهٔ تغییرفاز <span class="ltr" dir="ltr">0.5 %</span> بالا برود، نوسانِ سالِ ۲۵ام و آسیبِ انباشته چیست؟</p>
<p><strong>پاسخ.</strong> خمیر: <span class="ltr" dir="ltr">31.7 K</span> و <span class="math inline">\(D = 0.55\)</span>. مادهٔ تغییرفاز: <span class="ltr" dir="ltr">29.8 K</span> و <span class="math inline">\(D = 0.47\)</span>. خمیر <span class="ltr" dir="ltr">1.2</span> برابر عمر مصرف می‌کند.</p>
<p><strong>تفسیر.</strong> با این نرخ‌ها هر دو زیرِ یک می‌مانند و تفاوت کم است. اما ساز‌وکار خودافزا است: لایهٔ گرم‌تر بیشتر نوسان می‌کند و تندتر پیر می‌شود. اگر خمیر مانندِ <a href="#exm-ch44-tim" class="quarto-xref">مثال&nbsp;<span>44.8</span></a> خشک شود، همین معادله به‌سرعت بالای یک می‌رود. انتخابِ ماده یک تصمیمِ طراحی برای قابلیتِ اطمینان است. نرخِ رشدِ واقعی از آزمون‌های چرخهٔ توانِ سازنده می‌آید، نه از این قاعده.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch44-tim" class="quarto-xref">معادلهٔ&nbsp;<span>44.6</span></a> را توضیح دهید. چرا سطحِ زیرِ تراشه‌ها، نه کلِ کفِ ماژول، به کار می‌رود؟</li>
<li>چرا خمیرِ خیلی ضخیم و خمیرِ خیلی نازک هر دو بدند؟</li>
<li><a href="#eq-ch44-life" class="quarto-xref">معادلهٔ&nbsp;<span>44.7</span></a> را توضیح دهید. نوسانِ <span class="ltr" dir="ltr">37.2 K</span> به‌جای <span class="ltr" dir="ltr">29.5 K</span> چه بر سرِ عمر می‌آورد؟</li>
<li><a href="#eq-ch44-share" class="quarto-xref">معادلهٔ&nbsp;<span>44.8</span></a> را توضیح دهید. چرا بازخوردِ دماییِ <span class="ltr" dir="ltr">IGBT</span> برای تقسیمِ جریان کافی نیست؟</li>
<li>چرا خازنِ نزدیک به کلیدها جریانِ بیشتری می‌گیرد؟ دو کنترل برای آن بگویید.</li>
<li><a href="#eq-ch44-solder" class="quarto-xref">معادلهٔ&nbsp;<span>44.10</span></a> را توضیح دهید. کدام سه ویژگیِ قطعه آن را آسیب‌پذیر می‌کند؟</li>
<li>چرا خنک‌کاریِ کابینت عمرِ لحیم را هم تعیین می‌کند؟</li>
<li>پوششِ محافظ چگونه فاصلهٔ خزشیِ لازم را تغییر می‌دهد؟ چرا این راه بازرسی می‌خواهد؟</li>
<li>چرا قاعدهٔ کاهشِ رده در بالای پنجرهٔ <span class="ltr" dir="ltr">DC</span> وارسی می‌شود؟</li>
<li><a href="#eq-ch44-joint" class="quarto-xref">معادلهٔ&nbsp;<span>44.13</span></a> را توضیح دهید. چرا اتصالِ شل خودش را بدتر می‌کند؟</li>
<li>سقفِ تعمیرِ دوباره جلوی کدام دو خطر را می‌گیرد؟</li>
<li>چرا مسیرِ کابل‌کشی بخشی از خط‌مبنای پیکربندی است؟</li>
<li>سه امکانِ طراحی برای آزمون را با عیبی که دیدنی می‌کنند نام ببرید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch44-c" class="level2" data-number="44.4">
<h2 data-number="44.4" class="anchored" data-anchor-id="sec-ch44-c"><span class="header-section-number">44.4</span> پ. ساخت و راستی‌آزماییِ کارخانه</h2>
<p>فصلِ ۹ زنجیره‌های ساختِ اینورتر را در سطحِ مفهوم گفت (<a href="09-power-electronics.html#sec-ch09-c-production" class="quarto-xref"><span>بخش 9.4.9</span></a>). این بخش همان زنجیره‌ها را در کارخانهٔ ساختگیِ <span class="ltr" dir="ltr">PCI-5500</span> با عدد دنبال می‌کند (<span class="ltr" dir="ltr">A-469</span> تا <span class="ltr" dir="ltr">A-471</span>). موضوع‌ها فرارِ عیب از خطِ برد، وزنِ چاپِ خمیر، اثرانگشتِ پارامترها، تبارنامهٔ ماژول‌ها، پوششِ آزمون‌های پایانِ خط، صلاحیتِ محیطی و شاهدِ تأمین‌کننده‌اند. هیچ نیم‌رخِ لحیم‌کاری، دمای پخت یا ولتاژِ آزمونی داده نمی‌شود. همهٔ آزمون‌های توان‌دار کارِ افرادِ صلاحیت‌دار با روشِ سازنده‌اند.</p>
<section id="sec-ch44-c-route" class="level3" data-number="44.4.1">
<h3 data-number="44.4.1" class="anchored" data-anchor-id="sec-ch44-c-route"><span class="header-section-number">44.4.1</span> مسیرِ ساختِ اینورتر</h3>
<div id="tbl-ch44-route" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch44-route-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;44.8: گام‌های ساختِ اینورتر، کنترل، سابقه و عیبِ هر گام (<span class="ltr" dir="ltr">A-469</span>)
</figcaption>
<div aria-describedby="tbl-ch44-route-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 19%">
<col style="width: 26%">
<col style="width: 26%">
<col style="width: 26%">
</colgroup>
<thead>
<tr class="header">
<th>گام</th>
<th>کنترل</th>
<th>سابقه</th>
<th>عیبی که جلویش را می‌گیرد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>دریافتِ قطعه</td>
<td>کانالِ خرید، گواهی، نمونه‌برداری</td>
<td>دسته و تأمین‌کنندهٔ هر قلم</td>
<td>قطعهٔ تقلبی یا خارج از کلاس</td>
</tr>
<tr class="even">
<td>خطِ برد</td>
<td>بازرسیِ خمیر، نوری، پرتوِ ایکس، درون‌مداری</td>
<td>نتیجهٔ هر ایستگاه برای هر برد</td>
<td>اتصالِ باز، پل، قطعهٔ اشتباه</td>
</tr>
<tr class="odd">
<td>پوششِ محافظ</td>
<td>پوشش و ضخامت</td>
<td>نتیجهٔ بازرسی</td>
<td>فاصلهٔ خزشیِ ناکافی</td>
</tr>
<tr class="even">
<td>نصبِ ماژول</td>
<td>وزنِ چاپ، گشتاور، جفت‌کردن</td>
<td>سریال، دسته، جای نصب، وزن</td>
<td>لایهٔ بد، ماژول‌های ناهمسان</td>
</tr>
<tr class="odd">
<td>مونتاژِ پشته</td>
<td>گشتاورِ شینه، علامتِ گشتاور</td>
<td>گشتاورِ هر اتصال</td>
<td>اتصالِ شل</td>
</tr>
<tr class="even">
<td>یکپارچه‌سازیِ کابینت</td>
<td>مسیرِ کابل، اتصالِ شیلد</td>
<td>عکسِ کابینت</td>
<td>گسیل و نویزِ بیشتر از آزمونِ نوعی</td>
</tr>
<tr class="odd">
<td>بارگذاریِ میان‌افزار</td>
<td>نسخه و اثرانگشت</td>
<td>اثرانگشتِ خوانده‌شده</td>
<td>میان‌افزار یا پارامترِ اشتباه</td>
</tr>
<tr class="even">
<td>آزمون‌های پایانِ خط</td>
<td>فهرستِ آزمون</td>
<td>گزارشِ هر واحد</td>
<td>هر عیبِ باقی‌مانده</td>
</tr>
<tr class="odd">
<td>نگهداری و حمل</td>
<td>بسته‌بندی، رطوبت، ضربه</td>
<td>ثبتِ رطوبت و ضربه</td>
<td>آسیبِ حمل، میعان</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>ایده.</strong> هر سطر یک کنترل و یک سابقه دارد. کنترل جلوی عیب را می‌گیرد. سابقه نشان می‌دهد که کنترل انجام شد و اگر عیبی بعدها پیدا شد، دامنه‌اش کجاست. این همان برنامهٔ بازرسی و آزمونِ فصلِ ۴۰ است (<a href="40-manufacturing-quality.html#sec-ch40-b-itp" class="quarto-xref"><span>بخش 40.4.4</span></a>) برای اینورتر. دو گام نقطهٔ شاهد دارند: نصبِ ماژول، چون لایه پس از بستن دیده نمی‌شود، و پوششِ محافظ، اگر طرح به آن تکیه کند (<a href="#exm-ch44-creep" class="quarto-xref">مثال&nbsp;<span>44.12</span></a>).</p>
</section>
<section id="sec-ch44-c-line" class="level3" data-number="44.4.2">
<h3 data-number="44.4.2" class="anchored" data-anchor-id="sec-ch44-c-line"><span class="header-section-number">44.4.2</span> خطِ برد و فرارِ عیب</h3>
<div id="fig-ch44-line" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch44-line-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch44-line.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch44-line-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;44.4: خطِ مونتاژِ برد با ایستگاه‌های بازرسی و آزمون. هر ردیف از راست به چپ خوانده می‌شود.
</figcaption>
</figure>
</div>
<p><strong>ایده.</strong> هر ایستگاهِ بازرسی سهمی از هر نوع عیب را پیدا می‌کند و بقیه را رد می‌کند. اگر ایستگاه‌ها مستقل باشند، عیبِ نوعِ <span class="math inline">\(k\)</span> با نرخِ ورودیِ <span class="math inline">\(d_k\)</span> (در میلیون برد) و احتمالِ کشفِ <span class="math inline">\(p_{s,k}\)</span> در ایستگاهِ <span class="math inline">\(s\)</span>:</p>
<p><span id="eq-ch44-escape"><span class="math display">\[
d_k^\text{out} = d_k \prod_s \left(1 - p_{s,k}\right)
\tag{44.19}\]</span></span></p>
<p>این همان ضربِ فرارهای فصلِ ۴۰ است (<a href="40-manufacturing-quality.html#sec-ch40-e-escape" class="quarto-xref"><span>بخش 40.7.4</span></a>)، برای پنج ایستگاه و پنج نوع عیب. فرضِ استقلال خوش‌بینانه است. عیبی که از چشمِ نوری پنهان است، اغلب از ایستگاهِ بعدی هم پنهان است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb27"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb27-1"><a href="#cb27-1" aria-hidden="true" tabindex="-1"></a>BRIDGE, OPEN, MISSING, WRONG, TOMB <span class="op">=</span> (<span class="st">"solder bridge"</span>, <span class="st">"open joint"</span>,</span>
<span id="cb27-2"><a href="#cb27-2" aria-hidden="true" tabindex="-1"></a>                                      <span class="st">"missing part"</span>, <span class="st">"wrong part or polarity"</span>,</span>
<span id="cb27-3"><a href="#cb27-3" aria-hidden="true" tabindex="-1"></a>                                      <span class="st">"tombstone"</span>)</span>
<span id="cb27-4"><a href="#cb27-4" aria-hidden="true" tabindex="-1"></a>LINE <span class="op">=</span> <span class="bu">dict</span>(</span>
<span id="cb27-5"><a href="#cb27-5" aria-hidden="true" tabindex="-1"></a>    defects_ppm<span class="op">=</span>{BRIDGE: <span class="fl">800.0</span>, OPEN: <span class="fl">500.0</span>, MISSING: <span class="fl">200.0</span>, WRONG: <span class="fl">150.0</span>,</span>
<span id="cb27-6"><a href="#cb27-6" aria-hidden="true" tabindex="-1"></a>                 TOMB: <span class="fl">100.0</span>},</span>
<span id="cb27-7"><a href="#cb27-7" aria-hidden="true" tabindex="-1"></a>    detect<span class="op">=</span>{<span class="st">"paste inspection"</span>: {BRIDGE: <span class="fl">0.6</span>, OPEN: <span class="fl">0.5</span>},</span>
<span id="cb27-8"><a href="#cb27-8" aria-hidden="true" tabindex="-1"></a>            <span class="st">"optical inspection"</span>: {BRIDGE: <span class="fl">0.85</span>, MISSING: <span class="fl">0.95</span>, WRONG: <span class="fl">0.90</span>,</span>
<span id="cb27-9"><a href="#cb27-9" aria-hidden="true" tabindex="-1"></a>                                   TOMB: <span class="fl">0.90</span>, OPEN: <span class="fl">0.5</span>},</span>
<span id="cb27-10"><a href="#cb27-10" aria-hidden="true" tabindex="-1"></a>            <span class="st">"X-ray (hidden joints)"</span>: {OPEN: <span class="fl">0.7</span>, BRIDGE: <span class="fl">0.7</span>},</span>
<span id="cb27-11"><a href="#cb27-11" aria-hidden="true" tabindex="-1"></a>            <span class="st">"in-circuit test"</span>: {OPEN: <span class="fl">0.8</span>, WRONG: <span class="fl">0.85</span>, MISSING: <span class="fl">0.9</span>},</span>
<span id="cb27-12"><a href="#cb27-12" aria-hidden="true" tabindex="-1"></a>            <span class="st">"functional test"</span>: {k: <span class="fl">0.6</span> <span class="cf">for</span> k <span class="kw">in</span> (BRIDGE, OPEN, MISSING,</span>
<span id="cb27-13"><a href="#cb27-13" aria-hidden="true" tabindex="-1"></a>                                                 WRONG, TOMB)}},</span>
<span id="cb27-14"><a href="#cb27-14" aria-hidden="true" tabindex="-1"></a>)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>defects per million boards entering and leaving the board line
  stations: paste inspection, optical, X-ray, in-circuit, functional
  defect                     in ppm   escaping ppm
  solder bridge                 800            5.8
  open joint                    500            3.0
  missing part                  200            0.4
  wrong part or polarity        150            0.9
  tombstone                     100            4.0
  all: 1,750 in, 14.1 out (0.80% escape)
  on the plant's 520 boards: 0.01 escaped defects expected
  solder bridges escape most here; no station is perfect and the
  escape is the product of what each misses - open joints are
  the worst kind to let through: they may pass today and crack
  later, which is why X-ray and in-circuit test are kept</code></pre>
<div id="exm-ch44-line" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.21 (پل‌های لحیم پس از دو ایستگاه)</strong></span> <strong>پرسش.</strong> <span class="ltr" dir="ltr">800</span> پل در میلیون برد به خط می‌رسد. پس از بازرسیِ خمیر با <span class="ltr" dir="ltr">60 %</span> و بازرسیِ نوری با <span class="ltr" dir="ltr">85 %</span> چند می‌ماند؟ پس از همهٔ ایستگاه‌ها چند؟</p>
<p><strong>پاسخ.</strong> پس از دو ایستگاه، <span class="math inline">\(800\times0.4\times0.15 = 48\)</span> در میلیون. پرتوِ ایکس (<span class="ltr" dir="ltr">70 %</span>) و آزمونِ کارکرد (<span class="ltr" dir="ltr">60 %</span>) آن را به <span class="math inline">\(48\times0.3\times0.4 = 5.8\)</span> می‌رسانند.</p>
<p><strong>تفسیر.</strong> همهٔ عیب‌ها روی هم <span class="ltr" dir="ltr">14.1</span> در میلیون از <span class="ltr" dir="ltr">1,750</span> می‌شوند، یعنی فرارِ <span class="ltr" dir="ltr">0.8 %</span>. برای <span class="ltr" dir="ltr">520</span> بردِ نیروگاه، انتظارِ <span class="ltr" dir="ltr">0.01</span> عیبِ فرارکرده است. عدد کوچک است، اما همهٔ عیب‌ها یکسان نیستند. پلِ لحیم اغلب در روشن‌شدنِ نخست خود را نشان می‌دهد. اتصالِ بازِ زیرِ قطعه ممکن است امروز بگذرد و ماه‌ها بعد با چرخهٔ گرمایی ترک بخورد (<a href="#sec-ch44-b-solder" class="quarto-xref"><span>بخش 44.3.4</span></a>). برای همین پرتوِ ایکس و آزمونِ درون‌مداری حتی با فرارِ کم نگه داشته می‌شوند. آن‌ها همان عیب‌هایی را می‌گیرند که آزمونِ کارکرد نمی‌بیند.</p>
</div>
</section>
<section id="sec-ch44-c-tim" class="level3" data-number="44.4.3">
<h3 data-number="44.4.3" class="anchored" data-anchor-id="sec-ch44-c-tim"><span class="header-section-number">44.4.3</span> چاپِ خمیرِ رابط با ترازو</h3>
<p><strong>ایده.</strong> لایهٔ رابطِ گرمایی پس از بستنِ ماژول دیده نمی‌شود (<a href="#sec-ch44-b-thermal" class="quarto-xref"><span>بخش 44.3.1</span></a>). ساده‌ترین کنترلِ آن <strong>وزن</strong> است. ماژول پیش و پس از چاپ وزن می‌شود. جرمِ خمیر با سطح، ضخامت و چگالی معین است:</p>
<p><span id="eq-ch44-weight"><span class="math display">\[
m_\text{tim} = A_\text{base}\,d_\text{tim}\,\rho_\text{tim}
\tag{44.20}\]</span></span></p>
<pre class="text"><code>interface paste printed on each module baseplate (266 cm2, 100 um, 2.5 g/cm3)
  target 6.65 g; tolerance +-10%: 5.99 - 7.32 g
  module   grams   verdict
  M01       6.6   ok
  M02       6.8   ok
  M03       6.4   ok
  M04       7.9   reprint
  M05       6.7   ok
  M06       5.5   reprint
  2 of 6 reprinted: too much paste is a thick layer, too
  little leaves voids (lesson B) - a scale is a cheap control
  of a layer nobody can see once the module is bolted down</code></pre>
<div id="exm-ch44-weight" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.22 (دو چاپ که دوباره می‌شوند)</strong></span> <strong>پرسش.</strong> هدفِ چاپ روی کفِ <span class="ltr" dir="ltr">266 cm²</span> با <span class="ltr" dir="ltr">100 μm</span> و چگالیِ <span class="ltr" dir="ltr">2.5 g/cm³</span> چند گرم است؟ با رواداریِ <span class="ltr" dir="ltr">±10 %</span>، کدام ماژول‌ها دوباره چاپ می‌شوند؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(m = 266\times0.01\times2.5 = 6.65\,\text{g}\)</span>. بازه <span class="ltr" dir="ltr">5.99</span> تا <span class="ltr" dir="ltr">7.32 g</span> است. ماژول <span class="ltr" dir="ltr">M04</span> با <span class="ltr" dir="ltr">7.9 g</span> زیاد دارد و <span class="ltr" dir="ltr">M06</span> با <span class="ltr" dir="ltr">5.5 g</span> کم.</p>
<p><strong>تفسیر.</strong> خمیرِ زیاد لایهٔ ضخیم می‌سازد و خمیرِ کم حفره. هر دو دمای پیوند را بالا می‌برند (<a href="#exm-ch44-tim" class="quarto-xref">مثال&nbsp;<span>44.8</span></a>). وزن نمی‌گوید خمیر <strong>کجا</strong> نشسته است. چاپِ با وزنِ درست اما با گوشه‌ای خالی از ترازو می‌گذرد. پس وزن با یک وارسیِ پوشش همراه می‌شود: عکس از چاپ پیش از بستن، یا نمونه‌ای که برداشته و الگویش دیده می‌شود. چاپِ دوباره طبقِ <a href="#tbl-ch44-rework" class="quarto-xref">جدول&nbsp;<span>44.4</span></a> یک بار مجاز است و هر دو وزن ثبت می‌شوند.</p>
</div>
</section>
<section id="sec-ch44-c-mounting" class="level3" data-number="44.4.4">
<h3 data-number="44.4.4" class="anchored" data-anchor-id="sec-ch44-c-mounting"><span class="header-section-number">44.4.4</span> سابقهٔ نصبِ ماژول و مونتاژِ پشته</h3>
<div id="tbl-ch44-mounting" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch44-mounting-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;44.9: داده‌های سابقهٔ نصبِ ماژول (<span class="ltr" dir="ltr">A-471</span>)
</figcaption>
<div aria-describedby="tbl-ch44-mounting-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>داده در سابقه</th>
<th>چرا</th>
<th>چه کسی می‌خواند</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>سریال و دستهٔ ماژول</td>
<td>ردیابی تا سازندهٔ ماژول</td>
<td>کیفیت، ضمانت</td>
</tr>
<tr class="even">
<td>جای نصب (پشته، پا، کلید، موازی)</td>
<td>پیوندِ خرابی با جا</td>
<td>تحلیلِ خرابی</td>
</tr>
<tr class="odd">
<td>ردهٔ ولتاژِ هدایت</td>
<td>جفت‌کردنِ دو ماژولِ موازی</td>
<td>کیفیت</td>
</tr>
<tr class="even">
<td>وزنِ چاپِ خمیر و عکسِ پوشش</td>
<td>کنترلِ لایهٔ رابط</td>
<td>کیفیت، تحلیلِ خرابی</td>
</tr>
<tr class="odd">
<td>گشتاورِ پیچ‌های ماژول و شینه</td>
<td>اتصالِ شل</td>
<td>کیفیت، نگهداری</td>
</tr>
<tr class="even">
<td>شناسهٔ ابزارِ گشتاور و تاریخِ کالیبراسیون</td>
<td>اعتبارِ عدد</td>
<td>ممیزی</td>
</tr>
<tr class="odd">
<td>اپراتور و زمان</td>
<td>ردیابیِ فرایند</td>
<td>کیفیت</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>ایده.</strong> این سابقه ارزان است و در همان لحظهٔ نصب نوشته می‌شود. اگر در آن لحظه نوشته نشود، دیگر نمی‌شود ساختش. پس از بستنِ پشته هیچ‌کس نمی‌داند کدام ماژول کجاست، مگر آنکه پشته باز شود. سطحِ ردیابی همان سطحِ «سریال و دسته» در فصلِ ۴۰ است (<a href="40-manufacturing-quality.html#sec-ch40-a-trace" class="quarto-xref"><span>بخش 40.3.7</span></a>).</p>
</section>
<section id="sec-ch44-c-firmware" class="level3" data-number="44.4.5">
<h3 data-number="44.4.5" class="anchored" data-anchor-id="sec-ch44-c-firmware"><span class="header-section-number">44.4.5</span> میان‌افزار، پارامتر و اثرانگشت</h3>
<p><strong>ایده.</strong> پس از بارگذاریِ میان‌افزار و مجموعهٔ پارامتر، آزمونِ پایانِ خط آن‌ها را از دستگاه <strong>بازمی‌خواند</strong> و اثرانگشتشان را با مجموعهٔ آزادشده می‌سنجد. اثرانگشت یک چکیدهٔ <span class="ltr" dir="ltr">SHA-256</span> از متنِ مرتب‌شدهٔ پارامترهاست (<a href="09-power-electronics.html#sec-ch09-c-config" class="quarto-xref"><span>بخش 9.4.10</span></a>). اگر حتی یک پارامتر فرق کند، اثرانگشت فرق می‌کند. اگر ترتیبِ نوشتنِ پارامترها فرق کند، اثرانگشت فرق نمی‌کند، چون متن پیش از چکیده‌گیری مرتب می‌شود.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb30"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb30-1"><a href="#cb30-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> fingerprint(config: <span class="bu">dict</span>) <span class="op">-&gt;</span> <span class="bu">str</span>:</span>
<span id="cb30-2"><a href="#cb30-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""SHA-256 of a parameter set in a canonical text form: the same</span></span>
<span id="cb30-3"><a href="#cb30-3" aria-hidden="true" tabindex="-1"></a><span class="co">    settings always give the same 16-character fingerprint."""</span></span>
<span id="cb30-4"><a href="#cb30-4" aria-hidden="true" tabindex="-1"></a>    text <span class="op">=</span> json.dumps(config, sort_keys<span class="op">=</span><span class="va">True</span>, separators<span class="op">=</span>(<span class="st">","</span>, <span class="st">":"</span>))</span>
<span id="cb30-5"><a href="#cb30-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> hashlib.sha256(text.encode()).hexdigest()[:<span class="dv">16</span>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>parameter sets read at the end-of-line test; released set 7a46617a1a47d4d4
  inverter   fingerprint        verdict
  INV-01     7a46617a1a47d4d4   released
  INV-02     7a46617a1a47d4d4   released
  INV-03     7a46617a1a47d4d4   released
  INV-04     6bf052480b986dbf   DIFFERS
  INV-05     7a46617a1a47d4d4   released
  INV-06     7a46617a1a47d4d4   released
  INV-07     7a46617a1a47d4d4   released
  INV-08     7a46617a1a47d4d4   released
  INV-09     e84c6209c4540ca4   DIFFERS
  INV-10     7a46617a1a47d4d4   released
  INV-04: island_detect = off
  INV-09: firmware = 4.2.0
  one inverter left the bench with island detection off, one
  with an older firmware image: a fingerprint finds both in
  seconds, a list of 200 parameters read by eye would not -
  the released set and its fingerprint go to the site (ch 50)</code></pre>
<div id="exm-ch44-fingerprint" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.23 (دو واحد که با خط‌مبنا نمی‌خوانند)</strong></span> <strong>پرسش.</strong> کدام اینورترها با مجموعهٔ آزادشده فرق دارند، در چه چیزی، و چه باید کرد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">INV-04</span> با آشکارسازِ جزیره‌ای خاموش، که از یک آزمونِ میز جا مانده بود. <span class="ltr" dir="ltr">INV-09</span> با میان‌افزارِ کهنه‌ترِ <span class="ltr" dir="ltr">4.2.0</span>. هر دو با مجموعهٔ آزادشده دوباره بارگذاری می‌شوند، آزمونِ کارکرد تکرار می‌شود و اثرانگشتِ تازه ثبت می‌شود.</p>
<p><strong>تفسیر.</strong> آشکارسازِ جزیره‌ایِ خاموش یک خطرِ ایمنی است. اینورتر ممکن است پس از قطعِ شبکه بخشی از آن را برق‌دار نگه دارد (<a href="09-power-electronics.html#sec-ch09-c-islanding" class="quarto-xref"><span>بخش 9.4.19</span></a>). خواندنِ دویست پارامتر با چشم آن را نمی‌دید. اثرانگشت آن را در چند ثانیه می‌بیند. همین اثرانگشت در ساختگاه دوباره خوانده می‌شود (فصلِ ۵۰)، چون میان‌افزار و پارامتر ممکن است میانِ کارخانه و ساختگاه تغییر کنند.</p>
</div>
</section>
<section id="sec-ch44-c-genealogy" class="level3" data-number="44.4.6">
<h3 data-number="44.4.6" class="anchored" data-anchor-id="sec-ch44-c-genealogy"><span class="header-section-number">44.4.6</span> تبارنامه: کدام ماژول در کدام اینورتر</h3>
<pre class="text"><code>module lot L2212 reported weak by the module maker: which inverters?
  genealogy: inverter -&gt; module lots (A-471)
  inverters with L2212: INV-05, INV-06, INV-07
  3 of 10 inverters, found in one query; without
  the record every inverter would be opened
  the serial of each module, its lot and its position in the
  stack are written at mounting - the cheapest record of all</code></pre>
<div id="exm-ch44-genealogy" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.24 (دسته‌ای که ضعیف گزارش شد)</strong></span> <strong>پرسش.</strong> سازندهٔ ماژول دستهٔ <span class="ltr" dir="ltr">L2212</span> را ضعیف گزارش می‌کند. چند اینورتر گرفتارند و بی‌تبارنامه چه می‌شد؟</p>
<p><strong>پاسخ.</strong> سه اینورتر: <span class="ltr" dir="ltr">INV-05</span>، <span class="ltr" dir="ltr">INV-06</span> و <span class="ltr" dir="ltr">INV-07</span>. با سابقهٔ نصب حتی جای هر ماژولِ آن دسته در پشته معلوم است. بی‌تبارنامه، هر ده اینورتر باید باز می‌شدند.</p>
<p><strong>تفسیر.</strong> تبارنامه دامنهٔ یک مشکل را کوچک می‌کند: از ده به سه دستگاه، و از <span class="ltr" dir="ltr">960</span> ماژول به همان چند ده ماژول. این همان «دامنهٔ مهار» در فصلِ ۴۰ است (<a href="40-manufacturing-quality.html#sec-ch40-c-contain" class="quarto-xref"><span>بخش 40.5.1</span></a>). ارزانیِ سابقه در برابرِ هزینهٔ بازکردنِ ده اینورتر، تصمیم را ساده می‌کند.</p>
</div>
</section>
<section id="sec-ch44-c-eol" class="level3" data-number="44.4.7">
<h3 data-number="44.4.7" class="anchored" data-anchor-id="sec-ch44-c-eol"><span class="header-section-number">44.4.7</span> آزمون‌های پایانِ خط و پوششِ درختِ محصول</h3>
<p><strong>ایده.</strong> هر اینورتر پیش از حمل یک دنبالهٔ آزمون می‌گذراند. پرسشِ درست این نیست که «چند آزمون داریم؟». پرسش این است: «آیا هر جزءِ درختِ محصول دست‌کم با یک آزمون دیده می‌شود؟». اگر جزئی با هیچ آزمونی دیده نشود، خرابیِ آن جزء از کارخانه به ساختگاه می‌رود. این آزمون‌ها آزمون‌های جاری‌اند. آزمونِ نوعیِ طرح جداست (<a href="#sec-ch44-c-qual" class="quarto-xref"><span>بخش 44.4.8</span></a>).</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb33"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb33-1"><a href="#cb33-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> eol() <span class="op">-&gt;</span> <span class="bu">dict</span>[<span class="bu">str</span>, <span class="bu">int</span>]:</span>
<span id="cb33-2"><a href="#cb33-2" aria-hidden="true" tabindex="-1"></a>    covered <span class="op">=</span> {i <span class="cf">for</span> _, _, ids <span class="kw">in</span> EOL <span class="cf">for</span> i <span class="kw">in</span> ids}</span>
<span id="cb33-3"><a href="#cb33-3" aria-hidden="true" tabindex="-1"></a>    items <span class="op">=</span> [r[<span class="dv">0</span>] <span class="cf">for</span> r <span class="kw">in</span> src.TREE <span class="cf">if</span> r[<span class="dv">1</span>] <span class="kw">is</span> <span class="kw">not</span> <span class="va">None</span> <span class="kw">and</span> r[<span class="dv">4</span>] <span class="op">&gt;</span> <span class="dv">0</span>]</span>
<span id="cb33-4"><a href="#cb33-4" aria-hidden="true" tabindex="-1"></a>    missing <span class="op">=</span> [i <span class="cf">for</span> i <span class="kw">in</span> items <span class="cf">if</span> i <span class="kw">not</span> <span class="kw">in</span> covered]</span>
<span id="cb33-5"><a href="#cb33-5" aria-hidden="true" tabindex="-1"></a>    lines <span class="op">=</span> [<span class="st">"end-of-line tests of each inverter and the product tree they"</span></span>
<span id="cb33-6"><a href="#cb33-6" aria-hidden="true" tabindex="-1"></a>             <span class="st">" cover"</span>,</span>
<span id="cb33-7"><a href="#cb33-7" aria-hidden="true" tabindex="-1"></a>             <span class="st">"  test                                    finds"</span>]</span>
<span id="cb33-8"><a href="#cb33-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> t, finds, _ <span class="kw">in</span> EOL:</span>
<span id="cb33-9"><a href="#cb33-9" aria-hidden="true" tabindex="-1"></a>        lines.append(<span class="ss">f"  </span><span class="sc">{</span>t<span class="sc">:39s}</span><span class="ss"> </span><span class="sc">{</span>finds<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb33-10"><a href="#cb33-10" aria-hidden="true" tabindex="-1"></a>    lines <span class="op">+=</span> [<span class="st">"  items of the tree not reached by any test: "</span></span>
<span id="cb33-11"><a href="#cb33-11" aria-hidden="true" tabindex="-1"></a>              <span class="op">+</span> (<span class="st">", "</span>.join(missing) <span class="kw">or</span> <span class="st">"none"</span>),</span>
<span id="cb33-12"><a href="#cb33-12" aria-hidden="true" tabindex="-1"></a>              <span class="st">"  the auxiliary supplies have no test of their own: a"</span>,</span>
<span id="cb33-13"><a href="#cb33-13" aria-hidden="true" tabindex="-1"></a>              <span class="st">"  hold-up test would reach them (ch 34) - every item of the"</span>,</span>
<span id="cb33-14"><a href="#cb33-14" aria-hidden="true" tabindex="-1"></a>              <span class="st">"  tree should meet at least one test before shipment"</span>]</span>
<span id="cb33-15"><a href="#cb33-15" aria-hidden="true" tabindex="-1"></a>    emit(<span class="st">"c_eol"</span>, lines)</span>
<span id="cb33-16"><a href="#cb33-16" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">dict</span>(missing<span class="op">=</span><span class="bu">len</span>(missing))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>end-of-line tests of each inverter and the product tree they cover
  test                                    finds
  protective earth continuity             loose or missing bonds
  insulation test                         creepage faults, damaged insulation
  low-voltage functional test             wiring, sensors, gate signals
  cooling loop pressure and flow          leaks, blocked plates
  full-power run on a back-to-back bench  losses, heat, sharing
  firmware and parameter fingerprint      wrong image or settings
  items of the tree not reached by any test: AUX
  the auxiliary supplies have no test of their own: a
  hold-up test would reach them (ch 34) - every item of the
  tree should meet at least one test before shipment</code></pre>
<div id="exm-ch44-eol" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.25 (جزئی که آزمونِ خودش را ندارد)</strong></span> <strong>پرسش.</strong> کدام جزء با هیچ آزمونی دیده نمی‌شود؟ چه آزمونی اضافه شود؟</p>
<p><strong>پاسخ.</strong> منبعِ تغذیهٔ کمکی. آزمونِ کارکرد آن را روشن می‌بیند، اما نمی‌سنجد که در افتِ کوتاهِ ولتاژِ کمکی چقدر کنترل را نگه می‌دارد. پیشنهاد یک <strong>آزمونِ نگه‌داشت</strong> است: ورودیِ منبع برای مدتی معین قطع شود و ولتاژِ خروجی و رفتارِ کنترل ثبت شود. فصلِ ۳۴ همین آزمون را برای تابلوهای کنترل گفت (<a href="34-instrumentation-control.html#sec-ch34-e-holdup" class="quarto-xref"><span>بخش 34.6.8</span></a>).</p>
<p><strong>تفسیر.</strong> منبعِ کمکی <span class="ltr" dir="ltr">10.6 %</span> از خرابی‌های اینورتر را دارد (<a href="#exm-ch44-tree" class="quarto-xref">مثال&nbsp;<span>44.2</span></a>). جزئی که یک‌دهمِ خرابی‌ها را دارد و هیچ آزمونی آن را نمی‌سنجد، یک شکاف است. این شکاف را نه با شمردنِ آزمون‌ها، بلکه با نگاشتِ آزمون‌ها روی درخت پیدا کردیم. افزودنِ آزمونِ نگه‌داشت به فهرستِ پایانِ خطِ همهٔ واحدها بخشی از <span class="ltr" dir="ltr">D-048</span> است. پیش از آن، طرح باید ورودیِ آزمونش را داشته باشد (<a href="#tbl-ch44-dft" class="quarto-xref">جدول&nbsp;<span>44.6</span></a>).</p>
</div>
</section>
<section id="sec-ch44-c-qual" class="level3" data-number="44.4.8">
<h3 data-number="44.4.8" class="anchored" data-anchor-id="sec-ch44-c-qual"><span class="header-section-number">44.4.8</span> صلاحیتِ محیطی و سازگاری، و نمایشی که کسی اجرا نمی‌کند</h3>
<p><strong>ایده.</strong> آزمون‌های پایانِ خط ثابت می‌کنند که هر واحد درست ساخته شده است. اینکه <strong>طرح</strong> در گرما، رطوبت، لرزش، شوکِ حمل و میدان‌های الکترومغناطیسی دوام می‌آورد، با <strong>آزمون‌های نوعی</strong> روی نمونه‌ها ثابت می‌شود (<a href="09-power-electronics.html#sec-ch09-c-qualification" class="quarto-xref"><span>بخش 9.4.11</span></a>). <a href="#tbl-ch44-qual" class="quarto-xref">جدول&nbsp;<span>44.10</span></a> آن‌ها را بر پایهٔ هدف فهرست می‌کند. هیچ سطح یا مدتی از استانداردها نقل نمی‌شود.</p>
<div id="tbl-ch44-qual" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch44-qual-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;44.10: آزمون‌های نوعیِ اینورتر بر پایهٔ هدف (<span class="ltr" dir="ltr">A-469</span>)
</figcaption>
<div aria-describedby="tbl-ch44-qual-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمونِ نوعی</th>
<th>چه چیزی را ثابت می‌کند</th>
<th>شاهد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>چرخهٔ دمایی روی بردها</td>
<td>عمرِ اتصالِ لحیمی (<a href="#sec-ch44-b-solder" class="quarto-xref"><span>بخش 44.3.4</span></a>)</td>
<td>گزارشِ آزمون با شمارِ چرخه</td>
</tr>
<tr class="even">
<td>گرما و رطوبت</td>
<td>پوشش، خزش، خوردگی</td>
<td>گزارشِ آزمون</td>
</tr>
<tr class="odd">
<td>چرخهٔ توانِ ماژول</td>
<td>عمرِ اتصال‌های درونِ ماژول</td>
<td>دادهٔ سازندهٔ ماژول</td>
</tr>
<tr class="even">
<td>عمرِ خازن</td>
<td>عمر در دما و ریپل</td>
<td>دادهٔ سازندهٔ خازن</td>
</tr>
<tr class="odd">
<td>لرزش و ضربهٔ حمل</td>
<td>پایه‌ها، اتصال‌ها، کابل‌ها</td>
<td>گزارشِ آزمون</td>
</tr>
<tr class="even">
<td>مصونیت و گسیل (<span class="ltr" dir="ltr">STD-051</span>، <span class="ltr" dir="ltr">STD-052</span>)</td>
<td>سازگاری در محیطِ صنعتی</td>
<td>گزارشِ آزمایشگاه</td>
</tr>
<tr class="odd">
<td>ایمنی (<span class="ltr" dir="ltr">STD-044</span>، <span class="ltr" dir="ltr">STD-045</span>)</td>
<td>عایق، زمین، حفاظت</td>
<td>گزارشِ آزمون و گواهی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>چرا قابلیتِ اطمینان با آزمونِ کل‌دستگاه نشان داده نمی‌شود؟</strong> برای نشان‌دادنِ قابلیتِ اطمینانِ <span class="math inline">\(R\)</span> در طولِ مأموریت با اطمینانِ <span class="math inline">\(C\)</span> و بی‌هیچ خرابی، شمارِ واحدهایی که باید کلِ مأموریت را بگذرانند:</p>
<p><span id="eq-ch44-demo"><span class="math display">\[
n = \frac{\ln(1-C)}{\ln R}
\tag{44.21}\]</span></span></p>
<pre class="text"><code>show R = 90% over a mission at 90% confidence, zero failures:
  n = ln(1 - C) / ln(R) = 22 inverters run for the whole mission
  no one tests 22 five-megawatt inverters for their life:
  reliability is shown by parts (power cycling of modules,
  capacitor endurance), by accelerated tests of assemblies,
  and by the field record of earlier units (ch 37, ch 40)</code></pre>
<div id="exm-ch44-demo" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.26 (بیست‌ودو اینورتر برای بیست‌وپنج سال)</strong></span> <strong>پرسش.</strong> برای <span class="math inline">\(R=0.90\)</span> با <span class="math inline">\(C=0.90\)</span> چند اینورتر لازم است؟ آیا این آزمون شدنی است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(n = \ln 0.1/\ln 0.9 = 2.303/0.105 = 21.9\)</span>، یعنی ۲۲ اینورتر که هر کدام کلِ مأموریت را بی‌خرابی بگذرانند.</p>
<p><strong>تفسیر.</strong> کسی ۲۲ اینورترِ پنج‌مگاواتی را برای کلِ عمرشان آزمون نمی‌کند. پس قابلیتِ اطمینان از سه راه نشان داده می‌شود: آزمونِ قطعه‌ها (چرخهٔ توانِ ماژول، عمرِ خازن)، آزمونِ شتاب‌دادهٔ زیرمجموعه‌ها (چرخهٔ دمایی روی برد)، و سابقهٔ میدانیِ واحدهای پیشین (فصلِ ۳۷، <a href="37-performance-analytics.html#sec-ch37-e" class="quarto-xref"><span>بخش 37.6</span></a>). فصلِ ۴۰ همین محاسبه را برای اسکید کرد (<a href="40-manufacturing-quality.html#sec-ch40-b-accept" class="quarto-xref"><span>بخش 40.4.10.2</span></a>). اینجا عدد بزرگ‌تر است، چون واحد گران‌تر است و مأموریت طولانی‌تر.</p>
</div>
</section>
<section id="sec-ch44-c-supplier" class="level3" data-number="44.4.9">
<h3 data-number="44.4.9" class="anchored" data-anchor-id="sec-ch44-c-supplier"><span class="header-section-number">44.4.9</span> شاهدِ تأمین‌کننده و قطعه‌های بیرون از کانالِ مجاز</h3>
<p><strong>ایده.</strong> اینورتر چند هزار قلم قطعه از ده‌ها تأمین‌کننده دارد. هر قلم یا از <strong>توزیع‌کنندهٔ مجاز</strong> سازندهٔ قطعه خریده می‌شود، یا در کمبود از <strong>دلالِ قطعه</strong>. قطعهٔ تقلبی ممکن است آزمونِ کارکرد را بگذراند و در میدان، زیرِ گرما یا ولتاژ، خراب شود. فصلِ ۳۹ ممیزیِ تأمین‌کننده را گفت (<a href="39-procurement-suppliers.html#sec-ch39-d-audit" class="quarto-xref"><span>بخش 39.5.3</span></a>).</p>
<pre class="text"><code>a shortage: 5% of 3,000 purchased part lines bought from brokers (teaching)
  2% of broker lines doubtful: 3.0 doubtful lines
  incoming screening finds 80%: 0.6 lines left in production
  a counterfeit part passes a functional test and fails in the
  field: franchised sourcing is the control, screening the
  backstop, and the BOM record names the channel (ch 39)</code></pre>
<div id="exm-ch44-brokers" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.27 (کمبود و دلال)</strong></span> <strong>پرسش.</strong> در کمبود، <span class="ltr" dir="ltr">5 %</span> از <span class="ltr" dir="ltr">3,000</span> قلم از دلال خریده می‌شود و <span class="ltr" dir="ltr">2 %</span> از آن‌ها مشکوک است. غربالِ ورودی <span class="ltr" dir="ltr">80 %</span> را پیدا می‌کند. چند قلمِ مشکوک به تولید می‌رسد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(3000\times0.05\times0.02 = 3\)</span> قلمِ مشکوک، و <span class="math inline">\(3\times0.2 = 0.6\)</span> قلم پس از غربال.</p>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">0.6</span> قلم کم به نظر می‌رسد. اما یک قلم یعنی همهٔ قطعه‌های آن قلم در همهٔ واحدها، یعنی یک عیبِ سیستماتیک. پس کنترلِ اصلی <strong>خرید از کانالِ مجاز</strong> است. غربال پشتیبان است و سابقهٔ فهرستِ مواد نامِ کانال را برای هر قلم ثبت می‌کند. اگر کانالی مشکوک شد، تبارنامه می‌گوید کدام واحدها آن قطعه را دارند (<a href="#sec-ch44-c-genealogy" class="quarto-xref"><span>بخش 44.4.6</span></a>).</p>
</div>
</section>
<section id="sec-ch44-c-blocked" class="level3" data-number="44.4.10">
<h3 data-number="44.4.10" class="anchored" data-anchor-id="sec-ch44-c-blocked"><span class="header-section-number">44.4.10</span> یک صفحهٔ گرفته در میانِ چهار صفحه</h3>
<p><strong>ایده.</strong> چهار صفحهٔ سرد به‌طورِ موازی از یک پمپ تغذیه می‌شوند. افتِ فشارِ هر صفحه تقریباً با مربعِ جریان است، <span class="math inline">\(\Delta p = K\,Q^2\)</span>. پس با افتِ فشارِ مشترک، جریانِ هر صفحه با <span class="math inline">\(1/\sqrt{K}\)</span> تقسیم می‌شود. اگر یک صفحه نیمه‌گرفته باشد، جریانش کم می‌شود اما جریانِ کل تقریباً همان می‌ماند. مقاومتِ همرفتِ صفحه به خنک‌کن هم با سرعتِ مایع تغییر می‌کند، در این درس با توانِ <span class="ltr" dir="ltr">0.8</span>:</p>
<p><span id="eq-ch44-blocked"><span class="math display">\[
\frac{Q_k}{Q} = \frac{1/\sqrt{K_k}}{\sum_j 1/\sqrt{K_j}}, \qquad
R_\text{hc} \propto \left(\frac{Q_k}{Q_{k,0}}\right)^{-0.8}
\tag{44.22}\]</span></span></p>
<pre class="text"><code>4 cold plates in parallel on one pump, 3.9 kg/s;
  plate 3 partly blocked (resistance x 2)
  flow shares: 0.270, 0.270, 0.191, 0.270
  plate 3 flow 0.74 kg/s instead of 0.975 (-24%); total unchanged
  coolant rise on plate 3: 3.5 -&gt; 4.6 K
  plate-to-coolant resistance 0.016 -&gt; 0.0199 K/W
  first-row outer module: Tj 75.3 -&gt; 77.5 C (+2.2 K)
  the end-of-line flow test reads the total flow and passes;
  only a reading per plate - a flow sensor or the outlet
  temperature of each plate in the full-power run - finds it</code></pre>
<div id="exm-ch44-blocked" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.28 (آزمونی که جمع را می‌بیند)</strong></span> <strong>پرسش.</strong> اگر مقاومتِ صفحهٔ ۳ دو برابر شود، جریانش و دمای پیوندِ ماژولِ اولِ آن چه می‌شود؟ آیا آزمونِ جریانِ پایانِ خط آن را می‌بیند؟</p>
<p><strong>پاسخ.</strong> سهمِ آن <span class="math inline">\(0.707/3.707 = 0.191\)</span> می‌شود، یعنی <span class="ltr" dir="ltr">0.74 kg/s</span> به‌جای <span class="ltr" dir="ltr">0.975</span> (<span class="ltr" dir="ltr">-24 %</span>). افزایشِ دمای خنک‌کن از <span class="ltr" dir="ltr">3.5</span> به <span class="ltr" dir="ltr">4.6 K</span> و مقاومتِ صفحه از <span class="ltr" dir="ltr">0.016</span> به <span class="ltr" dir="ltr">0.0199 K/W</span> می‌رسد. دمای پیوند <span class="ltr" dir="ltr">2.2 K</span> بالا می‌رود. آزمونِ پایانِ خط جریانِ کل را می‌خواند، که تغییری نکرده است. پس آن را نمی‌بیند.</p>
<p><strong>تفسیر.</strong> آزمون باید همان کمیتی را بخواند که عیب تغییرش می‌دهد. عیبِ یک صفحه را خواندنِ همان صفحه نشان می‌دهد: یک حس‌گرِ جریان برای هر صفحه، یا دمای خروجیِ هر صفحه در کارِ توانِ کامل. این همان پرسشِ <a href="#sec-ch44-c-eol" class="quarto-xref"><span>بخش 44.4.7</span></a> است، یک سطح پایین‌تر.</p>
</div>
</section>
<section id="sec-ch44-c-torque" class="level3" data-number="44.4.11">
<h3 data-number="44.4.11" class="anchored" data-anchor-id="sec-ch44-c-torque"><span class="header-section-number">44.4.11</span> پیچ‌های بی‌گشتاور: علامت یا نمونه‌برداری</h3>
<p><strong>ایده.</strong> هر اینورتر حدودِ ۴۰۰ اتصالِ پیچی دارد. اگر دو تا بی‌گشتاور مانده باشند، بازرسیِ <span class="math inline">\(n\)</span> اتصالِ تصادفی با آچار، احتمالِ پیداکردنِ دست‌کم یکی را از توزیعِ فوق‌هندسی می‌دهد:</p>
<p><span id="eq-ch44-audit"><span class="math display">\[
P(\text{کشف}) = 1 - \frac{\binom{N-m}{n}}{\binom{N}{n}}
\tag{44.23}\]</span></span></p>
<p>با <span class="math inline">\(N\)</span> اتصال، <span class="math inline">\(m\)</span> اتصالِ بی‌گشتاور و <span class="math inline">\(n\)</span> اتصالِ بازرسی‌شده.</p>
<pre class="text"><code>400 bolted joints in one inverter, 2 left untorqued (teaching)
  torque audit of n random joints with a wrench:
    n:          10     40    100    200
    finds:      5%    19%    44%    75%
    274 joints to find at least one with 90 % chance
  torque marks checked by eye on all 400, each seen with 95%: 99.8%
  a mark turns an invisible state into a visible one: the eye
  checks every joint in minutes, the wrench a sample in hours;
  the audit then checks the wrench and the record, not the
  joints one by one</code></pre>
<div id="exm-ch44-torque" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.29 (چهل اتصال یا چهارصد)</strong></span> <strong>پرسش.</strong> با بازرسیِ ۴۰ اتصال، احتمالِ پیداکردنِ دو اتصالِ بی‌گشتاور چیست؟ برای <span class="ltr" dir="ltr">90 %</span> چند اتصال لازم است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">19 %</span> با ۴۰ اتصال. برای <span class="ltr" dir="ltr">90 %</span>، ۲۷۴ اتصال، یعنی بیشترِ کابینت. اگر هر اتصالِ گشتاورخورده علامت داشته باشد و چشم هر کدام را با احتمالِ <span class="ltr" dir="ltr">95 %</span> ببیند، دو اتصالِ بی‌علامت با احتمالِ <span class="ltr" dir="ltr">99.8 %</span> دیده می‌شوند.</p>
<p><strong>تفسیر.</strong> علامت حالتی را که دیده نمی‌شود دیدنی می‌کند. پس از آن، بازرسی دیگر اتصال‌ها را یکی‌یکی نمی‌آزماید. آچار و سابقه را می‌آزماید: آیا ابزار کالیبره است و آیا هر اتصال در سابقه آمده؟ این همان جابه‌جاییِ «بازرسیِ محصول» به «کنترلِ فرایند» است که فصلِ ۴۰ گفت (<a href="40-manufacturing-quality.html#sec-ch40-b-control" class="quarto-xref"><span>بخش 40.4.3</span></a>).</p>
</div>
</section>
<section id="sec-ch44-c-calib" class="level3" data-number="44.4.12">
<h3 data-number="44.4.12" class="anchored" data-anchor-id="sec-ch44-c-calib"><span class="header-section-number">44.4.12</span> کالیبراسیونِ حس‌گرها در ناوگان</h3>
<p><strong>ایده.</strong> هر حس‌گرِ جریان کمی خطای بهره دارد. اگر خطاها تصادفی و مستقل باشند، خطای جمعِ نیروگاه با <span class="math inline">\(\sigma/\sqrt{n}\)</span> کوچک می‌شود. اگر همهٔ حس‌گرها از یک دستهٔ دارای سوگیری باشند، سوگیری در هر واحد و در جمع می‌ماند:</p>
<p><span id="eq-ch44-calib"><span class="math display">\[
\sigma_\text{total} = \frac{\sigma}{\sqrt{n}}, \qquad b_\text{total} = b
\tag{44.24}\]</span></span></p>
<pre class="text"><code>current-sensor gain error of 10 inverters (teaching):
  sd 0.3% uncalibrated, 0.05% after calibration
  case                         worst unit   plant total   worst unit GWh
  uncalibrated                   +0.55%     +0.053%        0.061
  calibrated at end of line      +0.15%     -0.037%        0.016
  one sensor lot biased +0.4%    +0.95%     +0.453%        0.105
  random errors shrink in the plant total (sd / sqrt(10) = 0.09%);
  a shared bias does not: it shows in every unit and in the
  total, and makes one block look better than another in
  monitoring (ch 37) - calibration constants are a
  configuration item, checked against a reference at the end
  of the line</code></pre>
<div id="exm-ch44-calib" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.30 (دستهٔ حس‌گری که همه را یک‌سو می‌برد)</strong></span> <strong>پرسش.</strong> بی‌کالیبراسیون، بدترین واحد و جمعِ نیروگاه چه خطایی دارند؟ با یک دستهٔ دارای سوگیریِ <span class="ltr" dir="ltr">+0.4 %</span> چه؟</p>
<p><strong>پاسخ.</strong> بی‌کالیبراسیون، بدترین واحد <span class="ltr" dir="ltr">+0.55 %</span> و جمع فقط <span class="ltr" dir="ltr">+0.053 %</span>. با سوگیریِ دسته، بدترین واحد <span class="ltr" dir="ltr">+0.95 %</span> و جمع <span class="ltr" dir="ltr">+0.453 %</span>. برای یک واحد با <span class="ltr" dir="ltr">11 GWh</span> در سال، این یعنی <span class="ltr" dir="ltr">0.105 GWh</span> انرژیِ گزارش‌شدهٔ اضافه.</p>
<p><strong>تفسیر.</strong> کنترل‌گرِ نیروگاه توان را در نقطهٔ اتصال می‌سنجد و از این خطا اثر نمی‌پذیرد. اما پایشِ عملکرد هر بلوک را با اندازهٔ اینورترش می‌سنجد (فصلِ ۳۷). یک دستهٔ حس‌گرِ دارای سوگیری یک بلوک را بهتر از بقیه نشان می‌دهد. پس ضریب‌های کالیبراسیون قلمِ پیکربندی‌اند (<a href="#sec-ch44-a-config" class="quarto-xref"><span>بخش 44.2.5</span></a>) و در پایانِ خط با یک مرجع سنجیده می‌شوند.</p>
</div>
</section>
<section id="sec-ch44-c-msl" class="level3" data-number="44.4.13">
<h3 data-number="44.4.13" class="anchored" data-anchor-id="sec-ch44-c-msl"><span class="header-section-number">44.4.13</span> عمرِ مجازِ قطعه‌های حساس به رطوبت</h3>
<p><strong>ایده.</strong> برخی قطعه‌ها در بسته‌بندیِ خشک می‌آیند. پس از بازشدنِ بسته، رطوبتِ هوا آرام در بدنهٔ قطعه نفوذ می‌کند. اگر قطعه بیش از <strong>عمرِ مجازِ بیرون از بسته</strong> بیرون بماند و سپس لحیم شود، بخارِ آبِ درونش ممکن است بدنه را بشکافد. پس هر بازشدن و هر بازگشت به انبارِ خشک ثبت می‌شود. انبارِ خشک در این درس ساعت را نگه می‌دارد. عمرِ مجازِ <span class="ltr" dir="ltr">168</span> ساعت یک عددِ آموزشی است. عددِ واقعی و روشِ بازیابی از سازندهٔ قطعه است.</p>
<pre class="text"><code>moisture-sensitive parts: floor life 168 h after the dry bag is opened
  (teaching); dry storage pauses the clock
  reel   exposure h   left h   verdict
  R101           64      104   use
  R102          174       -6   hold: maker procedure before use
  R103           96       72   use
  R104          180      -12   hold: maker procedure before use
  2 reels over their floor life (R102, R104): moisture
  in the package can crack it during soldering; the record of
  every opening is the only way to know - the recovery is the
  part maker's procedure, not a factory improvisation</code></pre>
<div id="exm-ch44-msl" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.31 (دو قرقره که باید نگه داشته شوند)</strong></span> <strong>پرسش.</strong> کدام قرقره‌ها از عمرِ مجاز گذشته‌اند و چه باید کرد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">R102</span> با ۱۷۴ ساعت و <span class="ltr" dir="ltr">R104</span> با ۱۸۰ ساعت. هر دو نگه داشته می‌شوند تا روشِ سازندهٔ قطعه انجام شود. هیچ «پختِ» دلبخواهی در کارخانه انجام نمی‌شود.</p>
<p><strong>تفسیر.</strong> قرقرهٔ <span class="ltr" dir="ltr">R103</span> سه بار بی‌بازگشت به انبارِ خشک باز ماند و هنوز ۷۲ ساعت دارد. قرقرهٔ <span class="ltr" dir="ltr">R102</span> دو بار به انبار برگشت و باز گذشته است. تنها راهِ دانستن جمعِ دقیقِ ساعت‌هاست. سابقه‌ای که فقط «باز» یا «بسته» بنویسد، کافی نیست. این عیب در هیچ آزمونی دیده نمی‌شود. ترکِ درونِ بدنه ممکن است ماه‌ها بعد با چرخهٔ گرمایی باز شود.</p>
</div>
</section>
<section id="sec-ch44-c-esd" class="level3" data-number="44.4.14">
<h3 data-number="44.4.14" class="anchored" data-anchor-id="sec-ch44-c-esd"><span class="header-section-number">44.4.14</span> تخلیهٔ الکتریسیتهٔ ساکن</h3>
<p><strong>ایده.</strong> بدنِ انسان یک خازنِ کوچک است. با مدلِ آموزشیِ <span class="ltr" dir="ltr">100 pF</span> و <span class="ltr" dir="ltr">1.5 kΩ</span>، انرژی و اوجِ جریانِ تخلیه:</p>
<p><span id="eq-ch44-esd"><span class="math display">\[
E = \tfrac12\,C_\text{b}\,V^2, \qquad \hat I = \frac{V}{R_\text{b}}
\tag{44.25}\]</span></span></p>
<pre class="text"><code>electrostatic discharge, body model 100 pF through 1500 ohm (teaching)
  body voltage   energy uJ   peak current A
        100 V        0.50             0.07
        500 V       12.50             0.33
       2000 V      200.00             1.33
       8000 V     3200.00             5.33
  a person does not feel a discharge of a few hundred volts,
  yet a gate or a sensor input can be weakened by far less
  energy than a felt spark - damage is latent and passes the
  tests: earthed wrist straps, dissipative floors and
  shielding bags are process controls with their own records</code></pre>
<div id="exm-ch44-esd" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.32 (آسیبی که حس نمی‌شود)</strong></span> <strong>پرسش.</strong> در <span class="ltr" dir="ltr">500 V</span> انرژی و اوجِ جریان چیست؟ چرا آسیب در آزمون دیده نمی‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(E = 0.5\times100\times10^{-12}\times500^2 = 12.5\,\mu\text{J}\)</span> و <span class="math inline">\(\hat I = 0.33\,\text{A}\)</span>. انسان چنین تخلیه‌ای را حس نمی‌کند.</p>
<p><strong>تفسیر.</strong> گیتِ یک ترانزیستور یا ورودیِ یک حس‌گر ممکن است با این انرژی نشکند ولی ضعیف شود. چنین قطعه‌ای آزمون‌های پایانِ خط را می‌گذراند و در میدان زودتر خراب می‌شود. کنترل‌ها فرایندی‌اند: مچ‌بندِ زمین‌شده، کفِ پخش‌کنندهٔ بار، کیسهٔ محافظ و وارسیِ دوره‌ایِ هر کدام با سابقه.</p>
</div>
</section>
<section id="sec-ch44-c-burnin" class="level3" data-number="44.4.15">
<h3 data-number="44.4.15" class="anchored" data-anchor-id="sec-ch44-c-burnin"><span class="header-section-number">44.4.15</span> پیش‌کارکرد: سود یا زیان</h3>
<p><strong>ایده.</strong> اگر خرابی‌های زودرسِ بردها شکلِ وایبولِ کمتر از یک داشته باشند، آهنگِ خرابی در آغاز بالا و سپس پایین است. <strong>پیش‌کارکرد</strong> چند ساعت کارِ تسریع‌شده در کارخانه است تا این خرابی‌ها پیش از حمل رخ دهند. با ضریبِ شتابِ <span class="math inline">\(a_\text{f}\)</span> و مدتِ <span class="math inline">\(t_\text{b}\)</span>:</p>
<p><span id="eq-ch44-burnin"><span class="math display">\[
F(t) = 1 - e^{-(t/\eta)^{\beta}}, \qquad
F_\text{field} = \frac{F(a_\text{f}t_\text{b} + 8760) - F(a_\text{f}t_\text{b})}{1 - F(a_\text{f}t_\text{b})}
\tag{44.26}\]</span></span></p>
<pre class="text"><code>board infant mortality, Weibull shape 0.5, scale 2e+07 h (teaching);
  520 boards
  burn-in 48 h at acceleration 10 = 480 h of field life
  share failing in the burn-in: 0.49%
  first-year field failures: 10.8 without, 8.6 with burn-in
  saved: 2.2 field failures x 3 k u = 6.6 k u; burn-in costs 99.8 k u
  verdict: does not pay at these values - with a shape near
  one there are no early failures to remove and it never pays
  (ch 40); the shape comes from the maker's field data</code></pre>
<div id="exm-ch44-burnin" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.33 (پیش‌کارکردی که نمی‌ارزد)</strong></span> <strong>پرسش.</strong> پیش‌کارکردِ ۴۸ ساعته چند خرابیِ سالِ اول را حذف می‌کند و آیا می‌ارزد؟</p>
<p><strong>پاسخ.</strong> خرابی‌های سالِ اول از <span class="ltr" dir="ltr">10.8</span> به <span class="ltr" dir="ltr">8.6</span> کم می‌شوند: <span class="ltr" dir="ltr">2.2</span> خرابی و <span class="ltr" dir="ltr">6.6 k u</span> صرفه‌جویی. هزینهٔ پیش‌کارکرد <span class="ltr" dir="ltr">99.8 k u</span> است. پس با این عددها نمی‌ارزد.</p>
<p><strong>تفسیر.</strong> پیش‌کارکرد فقط وقتی می‌ارزد که خرابی‌های زودرسِ زیاد باشند و هزینهٔ خرابیِ میدانی بالا. هر دو را دادهٔ میدانیِ سازنده می‌دهد، نه عادت. فصلِ ۴۰ همین نتیجه را برای اسکید گرفت. آزمونِ گرمایی و کارِ توانِ کامل بخشی از کارِ پیش‌کارکرد را بی‌هزینهٔ جدا انجام می‌دهند.</p>
</div>
</section>
<section id="sec-ch44-c-esr" class="level3" data-number="44.4.16">
<h3 data-number="44.4.16" class="anchored" data-anchor-id="sec-ch44-c-esr"><span class="header-section-number">44.4.16</span> رواداریِ ورودی: باندِ محافظ برای <span class="ltr" dir="ltr">ESR</span></h3>
<p><strong>ایده.</strong> بازرسیِ ورودی <span class="ltr" dir="ltr">ESR</span> هر خازن را می‌سنجد. اندازه‌گیری عدمِ قطعیتِ <span class="math inline">\(U\)</span> دارد. اگر مرزِ پذیرش خودِ حدِ کلاس باشد، برخی خازن‌های بد که کمتر از حد اندازه‌گیری شده‌اند پذیرفته می‌شوند. <strong>باندِ محافظ</strong> مرزِ پذیرش را به اندازهٔ <span class="math inline">\(U\)</span> پایین‌تر می‌برد (فصلِ ۴۳). کدام بهتر است؟ هزینهٔ ردِ خازنِ خوب و هزینهٔ پذیرشِ خازنِ بد پاسخ را می‌دهند:</p>
<p><span id="eq-ch44-guard"><span class="math display">\[
C = N\left(p_\text{FA}\,C_\text{field} + p_\text{FR}\,C_\text{part}\right)
\tag{44.27}\]</span></span></p>
<pre class="text"><code>incoming ESR check of film capacitors: class limit 1.15 x nominal,
  parts sd 6%, measurement U 3% (teaching); cost of a rejected part 0.12 k u,
  of a bad part in the field 5 k u, 480 parts
  accept when measured &lt;=   false accepts   false rejects   cost k u
  limit                           1275 ppm        2820 ppm       3.22
  limit - U                         40 ppm       20115 ppm       1.25
  cheaper rule: accept at 'limit - U' - the guard band trades
  rejected good parts for fewer bad parts let in; a bad
  capacitor in a bank of twelve takes more ripple than its
  share and ages first (lesson B); with a cheap part and a
  costly field repair the guard band pays (ch 43)</code></pre>
<div id="exm-ch44-esr" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.34 (خازنِ ارزان، تعمیرِ گران)</strong></span> <strong>پرسش.</strong> بی‌باندِ محافظ و با آن، هزینهٔ مورد انتظار برای ۴۸۰ خازن چیست؟</p>
<p><strong>پاسخ.</strong> بی‌باند: <span class="math inline">\(480\times(0.001275\times5 + 0.00282\times0.12) = 3.22\,\text{k u}\)</span>. با باند: <span class="math inline">\(480\times(0.00004\times5 + 0.0201\times0.12) = 1.25\,\text{k u}\)</span>.</p>
<p><strong>تفسیر.</strong> باندِ محافظ دو درصد خازن‌های خوب را رد می‌کند، اما تقریباً همهٔ خازن‌های بد را بیرون نگه می‌دارد. با قطعه‌ای ارزان و تعمیرِ میدانیِ گران، این معامله سود دارد. اگر قطعه گران و تعمیر ارزان بود، نتیجه برمی‌گشت.</p>
</div>
</section>
<section id="sec-ch44-c-bench" class="level3" data-number="44.4.17">
<h3 data-number="44.4.17" class="anchored" data-anchor-id="sec-ch44-c-bench"><span class="header-section-number">44.4.17</span> میزِ آزمون و سرعتِ کارخانه</h3>
<p><strong>ایده.</strong> میزِ آزمونِ توانِ کامل دو اینورتر را رو به روی هم می‌گذارد: یکی توان می‌دهد و دیگری می‌گیرد، و فقط تلف‌ها از شبکه گرفته می‌شود (<a href="09-power-electronics.html#sec-ch09-c-fat" class="quarto-xref"><span>بخش 9.4.12</span></a>). پس هر اجرا دو واحد را می‌آزماید. اما آزمونِ دوبارهٔ یک واحد هم یک اجرای کامل است، چون همتایش هم باید کار کند.</p>
<pre class="text"><code>factory hours for 10 inverters (teaching): two crews,
  the bench 16 h a day
  station                              h a unit   h for all
  board line (per inverter set)             6.0          60
  stack assembly                           10.0         100
  cabinet integration and wiring           24.0         240
  low-voltage tests and firmware            4.0          40
  full-power bench (per unit)               6.0          60
  bench runs: 5 pairs + 3 re-runs (INV-04, INV-09,
    the reprinted unit, each with a partner) = 96 h
  bench 6.0 days (without re-runs 3.75); cabinet station 7.5 days
  the cabinet station sets the pace; the bench takes over after 6 re-runs,
  because a re-test costs a whole run: the partner runs too -
  re-tests grouped into pairs, or a second bench, keep it
  from setting the shipping date</code></pre>
<div id="exm-ch44-bench" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.35 (کدام ایستگاه تاریخِ حمل را تعیین می‌کند؟)</strong></span> <strong>پرسش.</strong> میزِ آزمون با سه آزمونِ دوباره چند روز کار دارد؟ کدام ایستگاه گلوگاه است؟ پس از چند آزمونِ دوباره میز گلوگاه می‌شود؟</p>
<p><strong>پاسخ.</strong> پنج جفت و سه اجرای دوباره، هشت اجرای ۱۲ ساعته، یعنی ۹۶ ساعت یا ۶٫۰ روزِ میز. ایستگاهِ یکپارچه‌سازیِ کابینت با دو گروه ۷٫۵ روز کار دارد و گلوگاه است. پس از شش آزمونِ دوباره، میز ۸٫۲۵ روز کار دارد و از کابینت جلو می‌زند.</p>
<p><strong>تفسیر.</strong> آزمون‌های دوبارهٔ همین فصل، یعنی دو بارگذاریِ دوباره و یک چاپِ دوباره، هنوز تاریخِ حمل را عوض نمی‌کنند. اما حاشیه کم است. اگر آزمون‌های دوباره دوتادوتا گروه شوند، هر جفت یک اجرا لازم دارد نه دو. این همان گلوگاهِ فصلِ ۴۰ است (<a href="40-manufacturing-quality.html#sec-ch40-a-balance" class="quarto-xref"><span>بخش 40.3.8.3</span></a>)، با این نکته که آزمون نیز ظرفیت دارد.</p>
</div>
</section>
<section id="sec-ch44-c-canon" class="level3" data-number="44.4.18">
<h3 data-number="44.4.18" class="anchored" data-anchor-id="sec-ch44-c-canon"><span class="header-section-number">44.4.18</span> طولِ اثرانگشت و شکلِ متعارفِ پارامترها</h3>
<p><strong>طول.</strong> دو مجموعهٔ پارامترِ متفاوت با احتمالی بسیار کم ممکن است یک اثرانگشت بگیرند. با <span class="math inline">\(n\)</span> مجموعه و اثرانگشتِ <span class="math inline">\(b\)</span> بیتی، کرانِ «روزِ تولد» این احتمال را می‌دهد:</p>
<p><span id="eq-ch44-hash"><span class="math display">\[
P_\text{coll} \approx \frac{n^2}{2^{\,b+1}}
\tag{44.28}\]</span></span></p>
<pre class="text"><code>chance that two different parameter sets share a fingerprint
  (birthday bound n^2 / 2^(b+1))
  hex digits   bits        n = 10       n = 10^4      n = 10^6
           4     16      7.63e-04      1.00e+00      1.00e+00
           8     32      1.16e-08      1.16e-02      1.00e+00
          16     64      2.71e-18      2.71e-12      2.71e-08
          64    256      4.32e-76      4.32e-70      4.32e-66
  16 hex digits (64 bits) are far more than any plant needs;
  with 8 a shared fingerprint becomes likely beyond ~10^5 sets;
  the fingerprint detects a change - it is not a signature:
  it cannot tell who made the change (ch 36)</code></pre>
<p><strong>شکلِ متعارف.</strong> اثرانگشت از <strong>متنِ</strong> پارامترها ساخته می‌شود، نه از مقدارشان. اگر ابزاری عددِ <span class="ltr" dir="ltr">4</span> را <span class="ltr" dir="ltr">4.0</span> بنویسد، متن عوض می‌شود و اثرانگشت هم، بی آنکه تنظیمی عوض شده باشد. پس پیش از چکیده‌گیری، عددها به <strong>شکلِ متعارف</strong> نوشته می‌شوند: متنی با شمارِ ثابتی رقمِ معنادار.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb46"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb46-1"><a href="#cb46-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> canonical(config: <span class="bu">dict</span>, digits: <span class="bu">int</span> <span class="op">=</span> <span class="dv">9</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb46-2"><a href="#cb46-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Numbers as text with a fixed number of significant digits."""</span></span>
<span id="cb46-3"><a href="#cb46-3" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> norm(x):</span>
<span id="cb46-4"><a href="#cb46-4" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="bu">isinstance</span>(x, <span class="bu">bool</span>) <span class="kw">or</span> <span class="kw">not</span> <span class="bu">isinstance</span>(x, (<span class="bu">int</span>, <span class="bu">float</span>)):</span>
<span id="cb46-5"><a href="#cb46-5" aria-hidden="true" tabindex="-1"></a>            <span class="cf">return</span> x</span>
<span id="cb46-6"><a href="#cb46-6" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="bu">format</span>(<span class="bu">float</span>(x), <span class="ss">f".</span><span class="sc">{</span>digits<span class="sc">}</span><span class="ss">g"</span>)</span>
<span id="cb46-7"><a href="#cb46-7" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> {}</span>
<span id="cb46-8"><a href="#cb46-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k, x <span class="kw">in</span> config.items():</span>
<span id="cb46-9"><a href="#cb46-9" aria-hidden="true" tabindex="-1"></a>        seq <span class="op">=</span> <span class="bu">isinstance</span>(x, (<span class="bu">list</span>, <span class="bu">tuple</span>))</span>
<span id="cb46-10"><a href="#cb46-10" aria-hidden="true" tabindex="-1"></a>        out[k] <span class="op">=</span> [norm(v) <span class="cf">for</span> v <span class="kw">in</span> x] <span class="cf">if</span> seq <span class="cf">else</span> norm(x)</span>
<span id="cb46-11"><a href="#cb46-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>the same settings written two ways, and two small changes
  set                               raw fingerprint    canonical
  a  droop 4.0, ramp 10.0           e3a8cdcb8faef15b   5a2b38bc6d6bf277
  b  droop 4, ramp 10 (integers)    ea6857eb1c6e1690   5a2b38bc6d6bf277
  c  droop 4.0000000001             7e8065e2b9901b85   5a2b38bc6d6bf277
  d  droop 4.01                     94cfefae530ef8f9   e8e700d7a74ca68c
  raw: a and b differ (True) though the settings are equal - a false alarm
  canonical (9 digits): a = b (True), a = c (True), a = d (False)
  the canonical form fixes how numbers are written; its digits
  must be finer than any setting the device can hold, or a
  real change disappears - the form is part of the release
  (text of a: {"f_trip_hz": ["47.5", "51.5"], "q_v_droop_p...)</code></pre>
<div id="exm-ch44-canon" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.36 (هشدارِ نادرست و تغییرِ گم‌شده)</strong></span> <strong>پرسش.</strong> چهار مجموعهٔ بالا را با اثرانگشتِ خام و متعارف بسنجید. کدام روش کدام خطا را می‌کند؟</p>
<p><strong>پاسخ.</strong> اثرانگشتِ خام <span class="ltr" dir="ltr">a</span> و <span class="ltr" dir="ltr">b</span> را متفاوت می‌بیند، در حالی که تنظیم‌ها یکسان‌اند. این یک هشدارِ نادرست است. شکلِ متعارف با ۹ رقم <span class="ltr" dir="ltr">a</span>، <span class="ltr" dir="ltr">b</span> و <span class="ltr" dir="ltr">c</span> را یکسان و <span class="ltr" dir="ltr">d</span> را متفاوت می‌بیند.</p>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">c</span> در رقمِ یازدهم با <span class="ltr" dir="ltr">a</span> فرق دارد و شکلِ متعارف آن را نمی‌بیند. این درست است اگر دستگاه نتواند آن تفاوت را نگه دارد. اگر بتواند، یک تغییرِ واقعی گم شده است. پس شمارِ رقم‌ها از دقتِ نگه‌داریِ دستگاه می‌آید و خودِ قاعدهٔ شکلِ متعارف بخشی از انتشار است. ۱۶ رقمِ شانزده‌شانزدهی برای هر نیروگاهی بیش از کافی است. اثرانگشت تغییر را نشان می‌دهد، اما امضا نیست و نمی‌گوید چه کسی تغییر داده است (فصلِ ۳۶).</p>
</div>
</section>
<section id="sec-ch44-c-thermo" class="level3" data-number="44.4.19">
<h3 data-number="44.4.19" class="anchored" data-anchor-id="sec-ch44-c-thermo"><span class="header-section-number">44.4.19</span> گرمانگاری روی مسِ براق</h3>
<p><strong>ایده.</strong> دوربینِ گرمانگار تابشِ سطح را می‌خوانَد و با <strong>گسیلندگیِ</strong> تنظیم‌شده در آن به دما برمی‌گرداند. مسِ براق کم گسیل می‌کند و بیشتر تابشِ پیرامون را بازمی‌تاباند. با مدلِ پهن‌باندِ آموزشی، دوربین با گسیلندگیِ تنظیم‌شدهٔ <span class="math inline">\(\varepsilon_\text{set}\)</span> برای سطحی با <span class="math inline">\(\varepsilon\)</span> و دمای بازتابیِ <span class="math inline">\(T_\text{r}\)</span> این دما را نشان می‌دهد:</p>
<p><span id="eq-ch44-thermo"><span class="math display">\[
T_\text{app} = \left[\frac{\varepsilon T^4 + (1-\varepsilon)T_\text{r}^4 - (1-\varepsilon_\text{set})T_\text{r}^4}{\varepsilon_\text{set}}\right]^{1/4}
\tag{44.29}\]</span></span></p>
<pre class="text"><code>camera set to emissivity 0.95, surroundings 30 C (broadband teaching model)
  surface                        true C   emissivity   camera C
  good joint, painted dot            55         0.90       53.8
  good joint, bare copper            55         0.10       32.9
  hot joint, bare copper             90         0.10       38.1
  hot joint, oxidised copper         90         0.60       71.4
  hot joint, painted dot             90         0.90       87.5
  a hot joint on bare copper reads colder than a good joint
  with a painted dot: shiny metal reflects its surroundings
  and emits little - joints get an emissivity dot or tape at
  assembly, so that the heat run's camera reads true</code></pre>
<div id="exm-ch44-thermo" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.37 (اتصالِ داغی که سرد دیده می‌شود)</strong></span> <strong>پرسش.</strong> اتصالِ <span class="ltr" dir="ltr">90 °C</span> روی مسِ براق در دوربین چند درجه دیده می‌شود؟ اتصالِ سالم با نقطهٔ رنگ چه؟</p>
<p><strong>پاسخ.</strong> اتصالِ داغ روی مسِ براق <span class="ltr" dir="ltr">38.1 °C</span>. اتصالِ سالمِ <span class="ltr" dir="ltr">55 °C</span> با نقطهٔ رنگ <span class="ltr" dir="ltr">53.8 °C</span>.</p>
<p><strong>تفسیر.</strong> دوربین اتصالِ داغ را سردتر از اتصالِ سالم نشان می‌دهد. گرمانگاری روی مسِ براق نه فقط بی‌فایده، بلکه گمراه‌کننده است. کنترل در مونتاژ است، نه در آزمون: روی هر اتصال یک نقطهٔ رنگ یا نوارِ با گسیلندگیِ معلوم. آنگاه دوربینِ کارِ توانِ کامل اتصالِ شل (<a href="#exm-ch44-joint" class="quarto-xref">مثال&nbsp;<span>44.14</span></a>) را درست نشان می‌دهد.</p>
</div>
</section>
<section id="sec-ch44-c-bond" class="level3" data-number="44.4.20">
<h3 data-number="44.4.20" class="anchored" data-anchor-id="sec-ch44-c-bond"><span class="header-section-number">44.4.20</span> پیوستگیِ زمین: دوسیمه یا چهارسیمه</h3>
<p><strong>ایده.</strong> مقاومتِ اتصالِ زمینِ حفاظتی کوچک است، چند صدم اهم. سیم‌های آزمون و تماسِ پراب هم چند صدم اهم‌اند. اندازه‌گیریِ دوسیمه آن‌ها را به نتیجه می‌افزاید. اندازه‌گیریِ چهارسیمه جریان را از دو سیم می‌دهد و ولتاژ را با دو سیمِ دیگر روی خودِ اتصال می‌خوانَد. فصلِ ۳۴ همین خطا را برای دماسنجِ مقاومتی گفت (<a href="34-instrumentation-control.html#sec-ch34-a-rtd" class="quarto-xref"><span>بخش 34.2.5</span></a>).</p>
<pre class="text"><code>protective bonding of ten points against a 0.1 ohm teaching limit
  test leads 0.08 ohm, probe contact sd 0.015 ohm
  method                       false fails   false passes
  two-wire, leads not nulled             9              0
  two-wire, leads nulled                 1              0
  four-wire                              0              0
  unnulled leads fail good bonds and waste repairs; the probe
  contact still adds to a two-wire reading; four wires measure
  the bond alone - and the bad bond (0.120) fails in every
  method: method error shows as false fails here, not as a
  missed fault, because the error only adds</code></pre>
<div id="exm-ch44-bond" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.38 (خطایی که فقط می‌افزاید)</strong></span> <strong>پرسش.</strong> با سیم‌های صفرنشده، چند اتصالِ سالم رد می‌شوند؟ آیا اتصالِ بد (<span class="ltr" dir="ltr">0.120 Ω</span>) از هیچ روشی می‌گذرد؟</p>
<p><strong>پاسخ.</strong> نُه اتصالِ سالم از ده رد می‌شوند. با صفرکردنِ سیم‌ها یکی رد می‌شود و با چهارسیمه هیچ. اتصالِ بد در هر سه روش رد می‌شود.</p>
<p><strong>تفسیر.</strong> خطای روشِ دوسیمه همیشه مثبت است. پس عیب را پنهان نمی‌کند، اما اتصال‌های سالم را رد می‌کند و تعمیرِ بی‌جا می‌سازد. تعمیرِ بی‌جای یک اتصالِ سالم خودش خطر دارد: بازکردن و بستنِ دوباره (<a href="#tbl-ch44-rework" class="quarto-xref">جدول&nbsp;<span>44.4</span></a>). روشِ اندازه‌گیری بخشی از برنامهٔ آزمون است و در گزارش نوشته می‌شود.</p>
</div>
</section>
<section id="sec-ch44-c-cycling" class="level3" data-number="44.4.21">
<h3 data-number="44.4.21" class="anchored" data-anchor-id="sec-ch44-c-cycling"><span class="header-section-number">44.4.21</span> صلاحیتِ برد با چرخهٔ دمایی</h3>
<p><strong>ایده.</strong> شاهدِ عمرِ لحیم (<a href="#sec-ch44-b-solder" class="quarto-xref"><span>بخش 44.3.4</span></a>) آزمونِ چرخهٔ دمایی روی خودِ برد است. نوسانِ آزمون بزرگ‌تر از نوسانِ میدان است و با همان رابطهٔ کافین–مانسون عمر را تسریع می‌کند. ضریبِ شتاب و نمایشِ بی‌خرابی با شکلِ وایبولِ <span class="math inline">\(\beta\)</span>، وقتی هر برد <span class="math inline">\(k\)</span> برابرِ عمرِ معادل آزموده شود:</p>
<p><span id="eq-ch44-cycling"><span class="math display">\[
a_\text{f} = \left(\frac{\Delta T_\text{test}}{\Delta T_\text{field}}\right)^{-1/c_\text{f}}, \qquad
n = \frac{\ln(1-C)}{k^{\beta}\,\ln R}
\tag{44.30}\]</span></span></p>
<pre class="text"><code>board qualification by thermal cycling: field 20 K a day for 9,125 cycles,
  test 100 K; acceleration (dT ratio)^2.26 = 38.1;
  one field life = 239 test cycles
  zero-failure demonstration of R 90% at 90% confidence, Weibull shape 2.0:
  test length (field lives)   boards   test cycles   board-cycles
                         1.0       22           239           5264
                         1.5       10           359           3589
                         2.0        6           479           2871
                         3.0        3           718           2153
  testing longer needs fewer boards (the shape makes late
  failures likelier); the acceleration rests on the fatigue
  law holding at the test swing - the maker's test plan and
  failure analysis are the evidence, not this arithmetic</code></pre>
<div id="exm-ch44-cycling" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.39 (شش برد یا بیست‌ودو برد)</strong></span> <strong>پرسش.</strong> با آزمونِ <span class="ltr" dir="ltr">100 K</span> در برابرِ <span class="ltr" dir="ltr">20 K</span>ِ میدان، یک عمرِ میدانی چند چرخهٔ آزمون است؟ برای <span class="math inline">\(R=0.90\)</span> با <span class="math inline">\(C=0.90\)</span> و <span class="math inline">\(\beta=2\)</span>، اگر هر برد دو عمر آزموده شود، چند برد لازم است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(a_\text{f} = 5^{2.26} = 38.1\)</span>، پس <span class="math inline">\(9125/38.1 = 239\)</span> چرخه. با <span class="math inline">\(k=2\)</span>، <span class="math inline">\(n = 2.303/(4\times0.1054) = 5.5\)</span>، یعنی ۶ برد و ۴۷۹ چرخه.</p>
<p><strong>تفسیر.</strong> با یک عمر، ۲۲ برد لازم است، همان عددِ <a href="#exm-ch44-demo" class="quarto-xref">مثال&nbsp;<span>44.26</span></a>. آزمونِ طولانی‌تر بردهای کمتری می‌خواهد، چون با شکلِ بزرگ‌تر از یک خرابی‌های دیرتر محتمل‌ترند. اما همهٔ این‌ها بر یک فرض تکیه دارند: قانونِ خستگی در نوسانِ آزمون هم برقرار است. اگر نوسانِ آزمون سازوکارِ خرابیِ دیگری را بیدار کند، تسریع معنا ندارد. شاهدِ واقعی برنامهٔ آزمون و تحلیلِ خرابیِ سازنده است.</p>
</div>
</section>
<section id="sec-ch44-c-dc" class="level3" data-number="44.4.22">
<h3 data-number="44.4.22" class="anchored" data-anchor-id="sec-ch44-c-dc"><span class="header-section-number">44.4.22</span> جریانِ مستقیم از آفستِ حس‌گرها</h3>
<p><strong>ایده.</strong> حلقهٔ جریانِ اینورتر جریانِ مستقیمی را که اندازه می‌گیرد صفر می‌کند. اگر حس‌گرِ جریان آفست داشته باشد، حلقه به‌جای صفرکردنِ جریانِ واقعی، خوانشِ حس‌گر را صفر می‌کند. نتیجه جریانِ مستقیمِ واقعی به اندازهٔ همان آفست است، با علامتِ وارونه. در هر فاز چهار پشته جمع می‌شوند. اگر آفست‌ها مستقل باشند، انحرافِ معیارِ جمع دو برابرِ هر یک است:</p>
<p><span id="eq-ch44-dc"><span class="math display">\[
\sigma_\text{DC} = \sqrt{4}\,\sigma_\text{offset} = 2\,\sigma_\text{offset}
\tag{44.31}\]</span></span></p>
<pre class="text"><code>DC current into the unit transformer from current-sensor offsets (teaching):
  sensor range +-3000 A, four stacks a phase, rated 5,292 A rms,
  limit 0.5% of rated
  offset sd (% of range)   DC sd A   DC sd % rated   phases over
                    0.05       3.0           0.06%         0.00%
                    0.10       6.0           0.11%         0.00%
                    0.30      18.1           0.34%        14.17%
                    0.50      30.1           0.57%        38.25%
  an offset of a few amperes in a 3,000 A sensor looks small,
  but the transformer sees it as DC (ch 43: half a percent is
  2.7 x its magnetising ampere-turns) - offsets are trimmed
  and checked at the end of the line, and the limit is
  verified once by type test with its sensors</code></pre>
<div id="exm-ch44-dc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.40 (چند آمپر در یک حس‌گرِ سه‌هزارآمپری)</strong></span> <strong>پرسش.</strong> با انحرافِ معیارِ آفستِ <span class="ltr" dir="ltr">0.3 %</span> از گستره، جریانِ مستقیمِ هر فاز چقدر است و چند فاز از حدِ <span class="ltr" dir="ltr">0.5 %</span> می‌گذرند؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(2\times0.003\times3000 = 18\,\text{A}\)</span>، یعنی <span class="ltr" dir="ltr">0.34 %</span> از <span class="ltr" dir="ltr">5,292 A</span>. حدودِ <span class="ltr" dir="ltr">14 %</span> از فازها از حد می‌گذرند. با <span class="ltr" dir="ltr">0.1 %</span>، هیچ‌کدام.</p>
<p><strong>تفسیر.</strong> فصلِ ۴۳ نشان داد نیم درصد جریانِ مستقیم <span class="ltr" dir="ltr">2.7</span> برابرِ آمپر-دورِ مغناطیس‌کنندهٔ ترانسفورماتورِ واحد است (<a href="43-transformer-manufacturing.html#sec-ch43-e-dc" class="quarto-xref"><span>بخش 43.6.5</span></a>). پس آفستِ حس‌گر یک کمیتِ کارخانه‌ای است که اثرش در ترانسفورماتور دیده می‌شود. آفست‌ها در پایانِ خط تنظیم و وارسی می‌شوند. حدِ تزریقِ <span class="ltr" dir="ltr">DC</span> یک بار با آزمونِ نوعی و همان حس‌گرها ثابت می‌شود. این همان سطرِ بازِ <a href="#exm-ch44-trace" class="quarto-xref">مثال&nbsp;<span>44.50</span></a> است.</p>
</div>
</section>
<section id="sec-ch44-c-qv" class="level3" data-number="44.4.23">
<h3 data-number="44.4.23" class="anchored" data-anchor-id="sec-ch44-c-qv"><span class="header-section-number">44.4.23</span> منحنیِ <span class="ltr" dir="ltr">Q(V)</span> در آزمونِ کارخانه</h3>
<p><strong>ایده.</strong> اثرانگشت می‌گوید پارامترها درست‌اند. آزمونِ کارکرد می‌گوید دستگاه با آن پارامترها درست رفتار می‌کند. این دو یک چیز نیستند. ضریبِ مبدلِ ولتاژ یا کالیبراسیونِ حس‌گر در اثرانگشت نیست، اما رفتار را عوض می‌کند. در این درس منحنیِ آموزشیِ <span class="math inline">\(Q/Q_\text{max} = -(V-1)/(2d)\)</span> با افتِ <span class="math inline">\(d\)</span> در پنج ولتاژ آزموده می‌شود.</p>
<pre class="text"><code>Q(V) check at five test voltages; tolerance +-5% of Q max
  (teaching curve: Q/Qmax = -(V-1)/(2 droop))
  case                              0.94   0.97   1.00   1.03   1.06   fails
  as released (droop 4 %)          +0.75  +0.38  +0.00  -0.38  -0.75   0
  droop set to 5 %                 +0.60  +0.30  +0.00  -0.30  -0.60   4
  voltage reading +1 % (VT ratio)  +0.63  +0.25  -0.13  -0.50  -0.88   5
  a wrong droop changes the slope: every point but 1.00 pu
  fails; a wrong voltage reading shifts the curve: every point
  fails, 1.00 pu included - a check at 1.00 pu alone finds the
  shift and misses the slope: the points must span the curve,
  and the fingerprint (lesson C) and the functional test find
  different faults</code></pre>
<div id="exm-ch44-qv" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.41 (دو خطا، دو امضا)</strong></span> <strong>پرسش.</strong> افتِ نادرستِ <span class="ltr" dir="ltr">5 %</span> و خوانشِ ولتاژِ <span class="ltr" dir="ltr">+1 %</span> در کدام نقطه‌ها رد می‌شوند؟ آزمونی که فقط در <span class="ltr" dir="ltr">1.00 pu</span> انجام شود چه می‌بیند؟</p>
<p><strong>پاسخ.</strong> افتِ نادرست شیب را عوض می‌کند و در همهٔ نقطه‌ها جز <span class="ltr" dir="ltr">1.00 pu</span> رد می‌شود. خوانشِ نادرست منحنی را جابه‌جا می‌کند و در هر پنج نقطه رد می‌شود. در <span class="ltr" dir="ltr">1.00 pu</span> جای <span class="ltr" dir="ltr">0.00</span>، <span class="ltr" dir="ltr">-0.13</span> دارد. آزمونِ تک‌نقطه‌ای خطای دوم را می‌بیند و اولی را نه.</p>
<p><strong>تفسیر.</strong> نقطه‌های آزمون باید کلِ منحنی را بپوشانند. خطای افت را اثرانگشت هم می‌گیرد، چون پارامتر است. خطای خوانش را فقط آزمونِ کارکرد می‌گیرد. پس هر دو لازم‌اند، و هر کدام عیبی را می‌گیرد که دیگری نمی‌بیند. فصلِ ۲۰ همین منحنی را در کنترل‌گرِ نیروگاه به کار برد (<a href="20-plant-control-ems.html#sec-ch20-b-reactive" class="quarto-xref"><span>بخش 20.3.3</span></a>).</p>
</div>
</section>
<section id="sec-ch44-c-eff" class="level3" data-number="44.4.24">
<h3 data-number="44.4.24" class="anchored" data-anchor-id="sec-ch44-c-eff"><span class="header-section-number">44.4.24</span> بازده را چگونه ثابت کنیم؟</h3>
<p><strong>ایده.</strong> تضمینِ تلفِ اینورتر حدودِ <span class="ltr" dir="ltr">84 kW</span> در <span class="ltr" dir="ltr">5 MW</span> است. اگر تلف از تفاضلِ توانِ ورودی و خروجی اندازه گرفته شود، خطای دو اندازهٔ بزرگ روی هم می‌آید. روی میزِ پشت‌به‌پشت، شبکه فقط تلفِ دو دستگاه را می‌دهد و خودِ عددِ کوچک اندازه گرفته می‌شود:</p>
<p><span id="eq-ch44-eff"><span class="math display">\[
u_\text{direct} = \sqrt{2}\,u_\text{m}\,P, \qquad
u_\text{b2b} = \sqrt{\left(u_\text{s}\,\tfrac{P_\text{pair}}{2}\right)^2 + \left(s\,P_\text{loss}\right)^2}
\tag{44.32}\]</span></span></p>
<p>که <span class="math inline">\(u_\text{m}\)</span> دقتِ هر سنجهٔ توان، <span class="math inline">\(u_\text{s}\)</span> دقتِ سنجهٔ تغذیه و <span class="math inline">\(s\)</span> نااطمینانیِ تقسیمِ تلف میانِ دو دستگاه است.</p>
<pre class="text"><code>evidence for the loss of one inverter at 5 MW (ch 9: 83.8 kW)
  direct: input and output meters at 0.1% each
    loss = P_in - P_out: +-7.1 kW (8% of the loss)
  back-to-back: the grid supplies only the pair's loss (168 kW) at 0.5%;
    split by assumption, unit-to-unit difference +-3%: +-2.5 kW (3.0%)
  a direct measurement cannot prove a loss guarantee to better
  than about a tenth; the back-to-back bench can, because it
  measures the small number directly; pairing each unit with
  two partners (three units, three runs, three sums) removes
  the split assumption (ch 42 did the same for gearboxes)</code></pre>
<div id="exm-ch44-eff" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.42 (عددِ کوچک را مستقیم بسنجید)</strong></span> <strong>پرسش.</strong> با سنجه‌های <span class="ltr" dir="ltr">0.1 %</span>، روشِ مستقیم تلف را با چه دقتی می‌دهد؟ میزِ پشت‌به‌پشت چه؟</p>
<p><strong>پاسخ.</strong> مستقیم: <span class="math inline">\(\sqrt2\times0.001\times5000 = 7.1\,\text{kW}\)</span>، یعنی <span class="ltr" dir="ltr">8 %</span> تلف. پشت‌به‌پشت: <span class="ltr" dir="ltr">2.5 kW</span>، یعنی <span class="ltr" dir="ltr">3 %</span>.</p>
<p><strong>تفسیر.</strong> با روشِ مستقیم، تضمینِ تلف را بهتر از حدودِ یک‌دهم نمی‌شود ثابت کرد. میزِ پشت‌به‌پشت عددِ کوچک را مستقیم می‌سنجد. فرضِ تقسیم را هم می‌شود حذف کرد: هر دستگاه با دو همتا آزموده شود. سه دستگاه، سه اجرا و سه جمع، سه تلفِ جدا می‌دهند. این همان میزی است که در <a href="#exm-ch44-bench" class="quarto-xref">مثال&nbsp;<span>44.35</span></a> گلوگاه شد. پس طرحِ آزمونِ بازده با برنامهٔ میز گره خورده است.</p>
</div>
</section>
<section id="sec-ch44-c-fans" class="level3" data-number="44.4.25">
<h3 data-number="44.4.25" class="anchored" data-anchor-id="sec-ch44-c-fans"><span class="header-section-number">44.4.25</span> گرمای پیرامون و فن‌های خراب</h3>
<p><strong>ایده.</strong> گرمای اینورتر از خنک‌کن به هوا می‌رود، از راهِ مبدّلِ گرمایی با چند فن. ضریبِ انتقالِ آن، <span class="math inline">\(UA\)</span>، با جریانِ هوا تغییر می‌کند. در این درس با توانِ <span class="ltr" dir="ltr">0.6</span>. دمای ورودیِ خنک‌کن و دمای پیوندِ ماژولِ گرم‌ترین:</p>
<p><span id="eq-ch44-fans"><span class="math display">\[
T_\text{in} = T_\text{air} + \frac{Q}{UA}, \qquad UA \propto \left(\frac{n_\text{fans}}{n_0}\right)^{0.6}
\tag{44.33}\]</span></span></p>
<pre class="text"><code>inverter heat 84 kW to air through a heat exchanger, 4 fans;
  UA 8.4 kW/K with all fans
  (UA ~ airflow^0.6, teaching); hottest module Tj = inlet + 494 W x 0.0596 K/W
  fans   air C   UA kW/K   coolant in C   Tj C   margin K
     4      35      8.40           45.0   74.5       15.5
     4      45      8.40           55.0   84.5        5.5
     3      35      7.07           46.9   76.3       13.7
     3      45      7.07           56.9   86.3        3.7
     2      35      5.54           50.2   79.6       10.4
     2      45      5.54           60.2   89.6        0.4
  with all fans the coolant reaches 45 C at 35 C air - the 45 C
  of the design is a cool-day value; on a 45 C day one failed
  fan leaves a few kelvin, two leave almost none: N+1 fans,
  a fan alarm and derating by temperature (ch 9) belong
  together, and the heat run is judged at the hottest air</code></pre>
<div id="exm-ch44-fans" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.43 (دو فن در یک روزِ داغ)</strong></span> <strong>پرسش.</strong> در هوای <span class="ltr" dir="ltr">45 °C</span> با یک و دو فنِ خراب، دمای پیوند و حاشیه تا <span class="ltr" dir="ltr">90 °C</span> چیست؟</p>
<p><strong>پاسخ.</strong> با یک فنِ خراب <span class="ltr" dir="ltr">86.3 °C</span> و حاشیهٔ <span class="ltr" dir="ltr">3.7 K</span>. با دو فنِ خراب <span class="ltr" dir="ltr">89.6 °C</span> و حاشیهٔ <span class="ltr" dir="ltr">0.4 K</span>.</p>
<p><strong>تفسیر.</strong> دمای <span class="ltr" dir="ltr">45 °C</span>ِ خنک‌کن که همهٔ این فصل با آن حساب کرد، دمای یک روزِ <span class="ltr" dir="ltr">35 °C</span> است. در یک روزِ داغ، خنک‌کن <span class="ltr" dir="ltr">55 °C</span> است و حاشیه از <span class="ltr" dir="ltr">15.5</span> به <span class="ltr" dir="ltr">5.5 K</span> می‌رسد. سه چیز با هم لازم‌اند: فن‌های <span class="math inline">\(N+1\)</span>، هشدارِ هر فن، و کاهشِ توان با دما (<a href="09-power-electronics.html#sec-ch09-a-derating" class="quarto-xref"><span>بخش 9.2.14</span></a>). آزمونِ گرمایی در داغ‌ترین هوای قرارداد داوری می‌شود، نه در هوای روزِ آزمون.</p>
</div>
</section>
<section id="sec-ch44-c-coat" class="level3" data-number="44.4.26">
<h3 data-number="44.4.26" class="anchored" data-anchor-id="sec-ch44-c-coat"><span class="header-section-number">44.4.26</span> پوششِ محافظ: نمونه یا همه؟</h3>
<p><strong>ایده.</strong> اگر هر برد <span class="math inline">\(m\)</span> نقطهٔ بحرانی زیرِ پوشش داشته باشد و هر نقطه با احتمالِ <span class="math inline">\(p\)</span> بی‌پوشش بماند، احتمالِ اینکه یک برد دست‌کم یک نقطهٔ بی‌پوشش داشته باشد:</p>
<p><span id="eq-ch44-coat"><span class="math display">\[
p_\text{board} = 1 - (1-p)^m
\tag{44.34}\]</span></span></p>
<pre class="text"><code>coating on 40 critical spots a board (spacings that rely on it, lesson B);
  each spot left bare with chance 0.2% (teaching)
  chance a board has a bare critical spot: 7.7%
  boards inspected   chance to see at least one bare board
                5                                   33%
               20                                   80%
               52                                   98%
              100                                  100%
  a sample shows the process is working; it does not make
  each board safe - where the spacing depends on the coating,
  every board's critical spots are inspected under UV light
  and the result goes into the board's record</code></pre>
<div id="exm-ch44-coat" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.44 (نمونه فرایند را می‌سنجد، نه برد را)</strong></span> <strong>پرسش.</strong> با ۴۰ نقطه و <span class="ltr" dir="ltr">0.2 %</span> برای هر نقطه، چه سهمی از بردها نقطهٔ بی‌پوشش دارند؟ نمونهٔ ۵۲ برد چه می‌گوید؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(1 - 0.998^{40} = 7.7\,\%\)</span>. نمونهٔ ۵۲ برد با احتمالِ <span class="ltr" dir="ltr">98 %</span> دست‌کم یک بردِ بد را نشان می‌دهد.</p>
<p><strong>تفسیر.</strong> نمونه نشان می‌دهد فرایند کار می‌کند یا نه. اما بیش از هفت درصدِ بردها هنوز نقطهٔ بی‌پوشش دارند. اگر فاصلهٔ خزشی به پوشش تکیه کند (<a href="#exm-ch44-creep" class="quarto-xref">مثال&nbsp;<span>44.12</span></a>)، هر برد زیرِ نورِ فرابنفش بازرسی می‌شود و نتیجه در سابقهٔ همان برد می‌رود. این همان تمایزِ «کنترلِ فرایند» و «پذیرشِ محصول» است که فصلِ ۴۰ گفت.</p>
</div>
</section>
<section id="sec-ch44-c-xray" class="level3" data-number="44.4.27">
<h3 data-number="44.4.27" class="anchored" data-anchor-id="sec-ch44-c-xray"><span class="header-section-number">44.4.27</span> ایستگاهِ پرتوِ ایکس به چه می‌ارزد؟</h3>
<p><strong>ایده.</strong> ارزشِ یک ایستگاهِ بازرسی را می‌شود با عیب‌هایی که می‌گیرد و هزینهٔ یک خرابیِ میدانی سنجید. این ارزش با شمارِ بردها رشد می‌کند. هزینهٔ ایستگاه ثابت است.</p>
<pre class="text"><code>X-ray station: escaping defects 34.5 ppm without, 14.1 ppm with
  field failure 3 k u, station 60 k u a year (teaching)
  boards a year   field cost saved k u   verdict
            520                    0.03   does not pay
         10,000                    0.61   does not pay
        100,000                    6.13   does not pay
      1,000,000                   61.32   pays
  break-even near 978,474 boards a year: by escapes alone the
  station does not pay for one plant's 520 boards, nor for a
  converter factory's few tens of thousands; it is kept for
  what it shows - hidden opens and voids under parts that
  crack later (lesson B) - which a functional test cannot
  see: the buyer asks that it exists and its findings feed
  the process, not that one order pays for it</code></pre>
<div id="exm-ch44-xray" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.45 (ارزش در حجم)</strong></span> <strong>پرسش.</strong> ایستگاهِ پرتوِ ایکس چند عیب در میلیون را کم می‌کند؟ در کدام حجم هزینه‌اش را برمی‌گرداند؟</p>
<p><strong>پاسخ.</strong> از <span class="ltr" dir="ltr">34.5</span> به <span class="ltr" dir="ltr">14.1 ppm</span>. نقطهٔ سربه‌سر حدودِ یک میلیون برد در سال است.</p>
<p><strong>تفسیر.</strong> با عیب‌های گرفته‌شده به‌تنهایی، ایستگاه نه برای <span class="ltr" dir="ltr">520</span> بردِ یک نیروگاه می‌ارزد و نه برای چند ده هزار بردِ یک کارخانهٔ مبدل. پس چرا نگه داشته می‌شود؟ برای آنچه نشان می‌دهد: اتصال‌های باز و حفره‌های زیرِ قطعه که بعدها ترک می‌خورند (<a href="#sec-ch44-b-solder" class="quarto-xref"><span>بخش 44.3.4</span></a>) و آزمونِ کارکرد آن‌ها را نمی‌بیند. یافته‌هایش به فرایند برمی‌گردد. خریدار می‌پرسد ایستگاه هست و یافته‌هایش به کار می‌روند. نمی‌پرسد سفارشِ او هزینه‌اش را می‌پردازد.</p>
</div>
</section>
<section id="sec-ch44-c-learning" class="level3" data-number="44.4.28">
<h3 data-number="44.4.28" class="anchored" data-anchor-id="sec-ch44-c-learning"><span class="header-section-number">44.4.28</span> منحنیِ یادگیریِ ده دستگاه</h3>
<p><strong>ایده.</strong> زمانِ ساختِ هر دستگاه با تکرار کم می‌شود. با منحنیِ یادگیریِ آموزشی با نرخِ <span class="math inline">\(\ell\)</span>، زمانِ واحدِ <span class="math inline">\(k\)</span>:</p>
<p><span id="eq-ch44-learning"><span class="math display">\[
t_k = t_1\,k^{\log_2 \ell}
\tag{44.35}\]</span></span></p>
<pre class="text"><code>cabinet integration hours, first unit 60 h, learning 85% (teaching)
  unit:      1     2     3     4     5     6     7     8     9    10
  hours:  60.0  51.0  46.4  43.3  41.1  39.4  38.0  36.8  35.8  35.0
  total 427 h against 600 h at the first unit's pace; unit 10 takes 58%
  of unit 1 - a plan that prices every unit like the first
  is too slow, one that prices them like the tenth is too
  fast; and a design change at unit 6 starts part of the
  curve again (ch 40)</code></pre>
<div id="exm-ch44-learning" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.46 (اولی، دهمی)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">60 h</span> برای واحدِ نخست و نرخِ <span class="ltr" dir="ltr">85 %</span>، واحدِ دهم چند ساعت است و جمعِ ده واحد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(60\times10^{\log_2 0.85} = 35.0\,\text{h}\)</span>، یعنی <span class="ltr" dir="ltr">58 %</span> واحدِ نخست. جمعِ ده واحد <span class="ltr" dir="ltr">427 h</span> است، نه <span class="ltr" dir="ltr">600 h</span>.</p>
<p><strong>تفسیر.</strong> برنامه‌ای که هر واحد را به قیمتِ واحدِ نخست ببیند، کُند است. برنامه‌ای که همه را به قیمتِ واحدِ دهم ببیند، تند است. یک تغییرِ طراحی در میانهٔ ساخت بخشی از منحنی را از نو آغاز می‌کند. این را فصلِ ۴۰ برای اسکید گفت (<a href="40-manufacturing-quality.html#sec-ch40-c-cutin" class="quarto-xref"><span>بخش 40.5.7</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#tbl-ch44-route" class="quarto-xref">جدول&nbsp;<span>44.8</span></a> را توضیح دهید. چرا نصبِ ماژول نقطهٔ شاهد است؟</li>
<li><a href="#eq-ch44-escape" class="quarto-xref">معادلهٔ&nbsp;<span>44.19</span></a> را توضیح دهید. فرضِ استقلالِ ایستگاه‌ها چرا خوش‌بینانه است؟</li>
<li>چرا اتصالِ بازِ زیرِ قطعه از پلِ لحیم خطرناک‌تر است، با آنکه فرارِ کمتری دارد؟</li>
<li><a href="#eq-ch44-weight" class="quarto-xref">معادلهٔ&nbsp;<span>44.20</span></a> را توضیح دهید. وزن کدام عیبِ چاپ را نمی‌بیند؟</li>
<li>چرا سابقهٔ نصبِ ماژول را فقط در لحظهٔ نصب می‌شود نوشت؟</li>
<li>اثرانگشت چگونه به ترتیبِ نوشتنِ پارامترها بی‌حساس و به مقدارشان حساس است؟</li>
<li>چرا آشکارسازِ جزیره‌ایِ خاموش خطرِ ایمنی است؟</li>
<li>تبارنامه چگونه دامنهٔ یک مشکل را کوچک می‌کند؟ با عددِ این فصل بگویید.</li>
<li>چرا «هر جزءِ درخت با دست‌کم یک آزمون» معیارِ بهتری از «شمارِ آزمون‌ها» است؟</li>
<li><a href="#eq-ch44-demo" class="quarto-xref">معادلهٔ&nbsp;<span>44.21</span></a> را توضیح دهید. قابلیتِ اطمینانِ اینورتر از چه راه‌هایی نشان داده می‌شود؟</li>
<li>آزمونِ نوعی و آزمونِ پایانِ خط را با یک مثال از <a href="#tbl-ch44-qual" class="quarto-xref">جدول&nbsp;<span>44.10</span></a> جدا کنید.</li>
<li>چرا قطعهٔ تقلبی یک عیبِ سیستماتیک است، نه تصادفی؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch44-d" class="level2" data-number="44.5">
<h2 data-number="44.5" class="anchored" data-anchor-id="sec-ch44-d"><span class="header-section-number">44.5</span> ت. آزمایشگاهِ یکپارچه‌سازی</h2>
<p>این آزمایشگاه چهار کار می‌کند. نخست بودجهٔ گرمایی را با پراکندگیِ کارخانه می‌سازد. دوم یک دنبالهٔ آزمونِ کارکردیِ بی‌برق را روی ماشینِ حالتِ شبیه‌سازی‌شده اجرا می‌کند، با آزمون‌های مرزی و تزریقِ خطا. سوم بازدهِ ردیابِ نقطهٔ بیشینهٔ توان را روی منحنیِ ساختگی می‌سنجد. چهارم رابط‌های اینورتر را تا شاهد ردیابی می‌کند. همهٔ کدها <strong>شبیه‌سازیِ آموزشی</strong>‌اند (<span class="ltr" dir="ltr">A-472</span>). هیچ‌کدام میان‌افزار نیست و نباید روی هیچ دستگاهی اجرا شود.</p>
<p><strong>ساختارِ برنامه.</strong> کدها در سه لایه چیده شده‌اند، همان جداییِ «نیروگاه / مدل / آزمون» که فصلِ ۵ برای برنامه‌های مهندسی گفت (<a href="05-computing-and-data.html#sec-ch05-c" class="quarto-xref"><span>بخش 5.4</span></a>):</p>
<blockquote class="blockquote">
<p>۱. <strong>نیروگاه:</strong> منحنیِ رشتهٔ خورشیدی و تابشِ ساختگی، از ماژولِ <code>mppt</code> فصلِ ۹.</p>
<p>۲. <strong>مدل:</strong> ماشینِ حالتِ آموزشی <code>ConverterSim</code> و ردیاب‌ها، در ماژولِ <code>convmfg</code> و پروندهٔ آزمایشگاه.</p>
<p>۳. <strong>آزمون:</strong> فهرستِ حالت‌ها با نتیجهٔ مورد انتظار، که هم در آزمایشگاه و هم در مجموعهٔ آزمونِ خودکار اجرا می‌شود.</p>
</blockquote>
<p>هر گذارِ ماشینِ حالت <strong>ثبت</strong> می‌شود. هر نسخهٔ مدل با فهرستِ آزمونش منتشر می‌شود. این همان کنترلِ نسخه است که فصلِ ۵ با پوشهٔ پروژه و تاریخچه نشان داد.</p>
<section id="sec-ch44-d-budget" class="level3" data-number="44.5.1">
<h3 data-number="44.5.1" class="anchored" data-anchor-id="sec-ch44-d-budget"><span class="header-section-number">44.5.1</span> بودجهٔ گرمایی با پراکندگیِ کارخانه</h3>
<p><strong>ایده.</strong> <a href="#exm-ch44-tim" class="quarto-xref">مثال&nbsp;<span>44.8</span></a> دمای پیوندِ <strong>یک</strong> ماژولِ طراحی‌شده را داد. در یک اینورترِ ساخته‌شده ۴۸ ماژولِ کلیدِ بیرونی هست (<span class="ltr" dir="ltr">T1</span> و <span class="ltr" dir="ltr">T4</span> در سه پای چهار پشته، دو موازی). هر کدام کمی با بقیه فرق دارد: تلفِ ماژول <span class="ltr" dir="ltr">±4 %</span>، ضخامتِ چاپ <span class="ltr" dir="ltr">100 ± 15 μm</span>، حفره‌ها از صفر تا <span class="ltr" dir="ltr">25 %</span> و صفحهٔ سرد <span class="ltr" dir="ltr">±5 %</span>. شبیه‌سازیِ مونت‌کارلو همهٔ این پراکندگی‌ها را با هم می‌کشد. یک چاپِ بد هم عمداً در ماژولِ ۳۸ کاشته شده است تا ببینیم آیا از پراکندگیِ عادی جدا می‌شود.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb58"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb58-1"><a href="#cb58-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> montecarlo(seed: <span class="bu">int</span> <span class="op">=</span> <span class="dv">4401</span>, n: <span class="bu">int</span> <span class="op">=</span> <span class="dv">48</span>, limit_c: <span class="bu">float</span> <span class="op">=</span> <span class="fl">90.0</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb58-2"><a href="#cb58-2" aria-hidden="true" tabindex="-1"></a>    rng <span class="op">=</span> np.random.default_rng(seed)</span>
<span id="cb58-3"><a href="#cb58-3" aria-hidden="true" tabindex="-1"></a>    p <span class="op">=</span> S[<span class="st">"p_module_w"</span>] <span class="op">*</span> rng.normal(<span class="fl">1.0</span>, <span class="fl">0.04</span>, n)           <span class="co"># loss spread</span></span>
<span id="cb58-4"><a href="#cb58-4" aria-hidden="true" tabindex="-1"></a>    t_um <span class="op">=</span> np.clip(rng.normal(S[<span class="st">"tim_um"</span>], <span class="fl">15.0</span>, n), <span class="dv">50</span>, <span class="va">None</span>)  <span class="co"># print</span></span>
<span id="cb58-5"><a href="#cb58-5" aria-hidden="true" tabindex="-1"></a>    void <span class="op">=</span> rng.uniform(<span class="fl">0.0</span>, <span class="fl">0.25</span>, n)</span>
<span id="cb58-6"><a href="#cb58-6" aria-hidden="true" tabindex="-1"></a>    r_hs <span class="op">=</span> S[<span class="st">"r_hs"</span>] <span class="op">*</span> rng.normal(<span class="fl">1.0</span>, <span class="fl">0.05</span>, n)</span>
<span id="cb58-7"><a href="#cb58-7" aria-hidden="true" tabindex="-1"></a>    void[<span class="dv">37</span>] <span class="op">=</span> <span class="fl">0.55</span>                                           <span class="co"># one bad print</span></span>
<span id="cb58-8"><a href="#cb58-8" aria-hidden="true" tabindex="-1"></a>    r_tim <span class="op">=</span> np.array([cm.tim_r(t, S[<span class="st">"tim_k"</span>], S[<span class="st">"tim_area_cm2"</span>], v)</span>
<span id="cb58-9"><a href="#cb58-9" aria-hidden="true" tabindex="-1"></a>                      <span class="cf">for</span> t, v <span class="kw">in</span> <span class="bu">zip</span>(t_um, void)])</span>
<span id="cb58-10"><a href="#cb58-10" aria-hidden="true" tabindex="-1"></a>    t_j <span class="op">=</span> I[<span class="st">"coolant_c"</span>] <span class="op">+</span> p <span class="op">*</span> (S[<span class="st">"r_jc"</span>] <span class="op">+</span> r_tim <span class="op">+</span> r_hs)</span>
<span id="cb58-11"><a href="#cb58-11" aria-hidden="true" tabindex="-1"></a>    order <span class="op">=</span> np.argsort(<span class="op">-</span>t_j)</span>
<span id="cb58-12"><a href="#cb58-12" aria-hidden="true" tabindex="-1"></a>    hot, nxt <span class="op">=</span> order[<span class="dv">0</span>], order[<span class="dv">1</span>]</span>
<span id="cb58-13"><a href="#cb58-13" aria-hidden="true" tabindex="-1"></a>    csv(<span class="st">"ch44-tj.csv"</span>, <span class="st">"pos,tj"</span>,</span>
<span id="cb58-14"><a href="#cb58-14" aria-hidden="true" tabindex="-1"></a>        [(k <span class="op">+</span> <span class="dv">1</span>, <span class="bu">round</span>(<span class="bu">float</span>(x), <span class="dv">1</span>)) <span class="cf">for</span> k, x <span class="kw">in</span> <span class="bu">enumerate</span>(t_j)])</span>
<span id="cb58-15"><a href="#cb58-15" aria-hidden="true" tabindex="-1"></a>    lines <span class="op">=</span> [<span class="ss">f"junction temperature of the </span><span class="sc">{</span>n<span class="sc">}</span><span class="ss"> outer-switch modules (T1, T4)"</span></span>
<span id="cb58-16"><a href="#cb58-16" aria-hidden="true" tabindex="-1"></a>             <span class="st">" of one inverter"</span>,</span>
<span id="cb58-17"><a href="#cb58-17" aria-hidden="true" tabindex="-1"></a>             <span class="st">"  (loss +-4 %, print 100 +- 15 um, voids 0-25 %, cold plate"</span></span>
<span id="cb58-18"><a href="#cb58-18" aria-hidden="true" tabindex="-1"></a>             <span class="st">" +-5 %)"</span>,</span>
<span id="cb58-19"><a href="#cb58-19" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"  mean </span><span class="sc">{</span>t_j<span class="sc">.</span>mean()<span class="sc">:.1f}</span><span class="ss"> C, sd </span><span class="sc">{</span>t_j<span class="sc">.</span>std()<span class="sc">:.1f}</span><span class="ss"> K, highest "</span></span>
<span id="cb58-20"><a href="#cb58-20" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"</span><span class="sc">{</span>t_j[hot]<span class="sc">:.1f}</span><span class="ss"> C at module </span><span class="sc">{</span>hot <span class="op">+</span> <span class="dv">1</span><span class="sc">}</span><span class="ss">"</span>,</span>
<span id="cb58-21"><a href="#cb58-21" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"  next highest </span><span class="sc">{</span>t_j[nxt]<span class="sc">:.1f}</span><span class="ss"> C; modules above "</span></span>
<span id="cb58-22"><a href="#cb58-22" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"</span><span class="sc">{</span>limit_c<span class="sc">:.0f}</span><span class="ss"> C: </span><span class="sc">{</span><span class="bu">int</span>((t_j <span class="op">&gt;</span> limit_c).<span class="bu">sum</span>())<span class="sc">}</span><span class="ss">"</span>,</span>
<span id="cb58-23"><a href="#cb58-23" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"  module </span><span class="sc">{</span>hot <span class="op">+</span> <span class="dv">1</span><span class="sc">}</span><span class="ss">'s print left </span><span class="sc">{</span>void[hot]<span class="sc">:.0%}</span><span class="ss"> voids: one bad"</span></span>
<span id="cb58-24"><a href="#cb58-24" aria-hidden="true" tabindex="-1"></a>             <span class="st">" print"</span>,</span>
<span id="cb58-25"><a href="#cb58-25" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"  stands </span><span class="sc">{</span>t_j[hot] <span class="op">-</span> t_j[nxt]<span class="sc">:.1f}</span><span class="ss"> K above the next module"</span>,</span>
<span id="cb58-26"><a href="#cb58-26" aria-hidden="true" tabindex="-1"></a>             <span class="st">"  a full-power run with thermography or the drivers' own"</span>,</span>
<span id="cb58-27"><a href="#cb58-27" aria-hidden="true" tabindex="-1"></a>             <span class="st">"  temperature readings finds that module before shipment"</span>]</span>
<span id="cb58-28"><a href="#cb58-28" aria-hidden="true" tabindex="-1"></a>    emit(<span class="st">"d_tj"</span>, lines)</span>
<span id="cb58-29"><a href="#cb58-29" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">dict</span>(mean<span class="op">=</span><span class="bu">float</span>(t_j.mean()), <span class="bu">max</span><span class="op">=</span><span class="bu">float</span>(t_j[hot]), pos<span class="op">=</span><span class="bu">int</span>(hot <span class="op">+</span> <span class="dv">1</span>),</span>
<span id="cb58-30"><a href="#cb58-30" aria-hidden="true" tabindex="-1"></a>                second<span class="op">=</span><span class="bu">float</span>(t_j[nxt]))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>junction temperature of the 48 outer-switch modules (T1, T4) of one inverter
  (loss +-4 %, print 100 +- 15 um, voids 0-25 %, cold plate +-5 %)
  mean 75.7 C, sd 2.6 K, highest 87.6 C at module 38
  next highest 81.0 C; modules above 90 C: 0
  module 38's print left 55% voids: one bad print
  stands 6.6 K above the next module
  a full-power run with thermography or the drivers' own
  temperature readings finds that module before shipment</code></pre>
<div id="fig-ch44-tj" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch44-tj-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch44-tj.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch44-tj-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;44.5: دمای پیوندِ ۴۸ ماژولِ کلیدِ بیرونیِ یک اینورتر با پراکندگیِ کارخانه. ماژولِ ۳۸ با چاپِ بد از همه جدا می‌شود.
</figcaption>
</figure>
</div>
<div id="exm-ch44-mc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.47 (یک چاپِ بد در میانِ چهل‌وهشت ماژول)</strong></span> <strong>پرسش.</strong> میانگین و انحرافِ معیارِ دمای پیوند چیست؟ ماژولِ ۳۸ چقدر بالاتر از بقیه است؟ آیا از حدِ آموزشیِ <span class="ltr" dir="ltr">90 °C</span> می‌گذرد؟</p>
<p><strong>پاسخ.</strong> میانگین <span class="ltr" dir="ltr">75.7 °C</span> با انحرافِ معیارِ <span class="ltr" dir="ltr">2.6 K</span>. ماژولِ ۳۸ با <span class="ltr" dir="ltr">55 %</span> حفره <span class="ltr" dir="ltr">87.6 °C</span> دارد، <span class="ltr" dir="ltr">6.6 K</span> بالاتر از ماژولِ بعدی (<span class="ltr" dir="ltr">81.0 °C</span>). هیچ ماژولی از <span class="ltr" dir="ltr">90 °C</span> نمی‌گذرد.</p>
<p><strong>بررسیِ معقول‌بودن.</strong> میانگین کمی بالاتر از <span class="ltr" dir="ltr">74.5 °C</span>ِ طرح است، چون حفره‌های صفر تا <span class="ltr" dir="ltr">25 %</span> به‌طورِ میانگین مقاومتِ لایه را حدودِ <span class="ltr" dir="ltr">15 %</span> بیشتر می‌کنند، یعنی حدودِ یک کلوین.</p>
<p><strong>تفسیر.</strong> ماژولِ ۳۸ از حد نمی‌گذرد. پس آزمونی که فقط «زیرِ حد» را می‌پرسد، آن را قبول می‌کند. اما نوسانِ دمایش <span class="ltr" dir="ltr">42.6 K</span> است در برابرِ <span class="ltr" dir="ltr">30.7 K</span>ِ میانگین، و با <a href="#eq-ch44-life" class="quarto-xref">معادلهٔ&nbsp;<span>44.7</span></a> عمرِ چرخهٔ آن حدودِ یک‌پنجمِ بقیه است. معیارِ درست برای کارِ توانِ کامل، <strong>فاصله از هم‌تایان</strong> است، نه فقط حدِ مطلق. ماژولی که چند کلوین بالاتر از بقیهٔ ماژول‌های همان جای کلید است، دوباره چاپ می‌شود. حس‌گرِ دمای هر ماژول از راهِ درایور همین را ممکن می‌کند (<a href="#tbl-ch44-dft" class="quarto-xref">جدول&nbsp;<span>44.6</span></a>).</p>
</div>
</section>
<section id="sec-ch44-d-sm" class="level3" data-number="44.5.2">
<h3 data-number="44.5.2" class="anchored" data-anchor-id="sec-ch44-d-sm"><span class="header-section-number">44.5.2</span> دنبالهٔ آزمونِ کارکردیِ بی‌برق</h3>
<div id="fig-ch44-sm" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch44-sm-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch44-sm.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch44-sm-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;44.6: ماشینِ حالتِ آموزشیِ راه‌اندازیِ اینورتر. خطا قفل می‌شود و فقط با رفعِ علت بازنشانی می‌شود. این میان‌افزار نیست.
</figcaption>
</figure>
</div>
<p><strong>ایده.</strong> راه‌اندازیِ اینورتر یک <strong>ماشینِ حالت</strong> است (فصلِ ۲۰، <a href="20-plant-control-ems.html#sec-ch20-c-states" class="quarto-xref"><span>بخش 20.4.2</span></a>): خاموش، پیش‌شارژِ پیوندِ <span class="ltr" dir="ltr">DC</span>، آماده، هم‌گام‌سازی با شبکه، کار، و خطا. منطقِ آن را می‌شود پیش از هر آزمونِ برق‌دار، روی یک <strong>شبیه‌سازی</strong> سنجید. برای هر رخداد یک گذار تعریف شده است. هر گذارِ دیگری نادیده گرفته می‌شود و هر خطا قفل می‌شود. مدلِ آموزشیِ زیر فقط منطق را دارد: نه زمان‌بندیِ واقعی، نه کنترلِ جریان.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb60"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb60-1"><a href="#cb60-1" aria-hidden="true" tabindex="-1"></a><span class="at">@dataclass</span></span>
<span id="cb60-2"><a href="#cb60-2" aria-hidden="true" tabindex="-1"></a><span class="kw">class</span> ConverterSim:</span>
<span id="cb60-3"><a href="#cb60-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Educational start-up sequence of a grid inverter (not firmware).</span></span>
<span id="cb60-4"><a href="#cb60-4" aria-hidden="true" tabindex="-1"></a><span class="co">    States: OFF, PRECHARGE, READY, SYNC, RUN, FAULT. Faults latch until</span></span>
<span id="cb60-5"><a href="#cb60-5" aria-hidden="true" tabindex="-1"></a><span class="co">    a reset in a safe state; every transition is logged."""</span></span>
<span id="cb60-6"><a href="#cb60-6" aria-hidden="true" tabindex="-1"></a>    state: <span class="bu">str</span> <span class="op">=</span> <span class="st">"OFF"</span></span>
<span id="cb60-7"><a href="#cb60-7" aria-hidden="true" tabindex="-1"></a>    log: <span class="bu">list</span> <span class="op">=</span> field(default_factory<span class="op">=</span><span class="bu">list</span>)</span>
<span id="cb60-8"><a href="#cb60-8" aria-hidden="true" tabindex="-1"></a>    v_dc: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb60-9"><a href="#cb60-9" aria-hidden="true" tabindex="-1"></a>    t_pre: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb60-10"><a href="#cb60-10" aria-hidden="true" tabindex="-1"></a>    fault: <span class="bu">str</span> <span class="op">=</span> <span class="st">""</span></span>
<span id="cb60-11"><a href="#cb60-11" aria-hidden="true" tabindex="-1"></a>    PRECHARGE_MAX_S <span class="op">=</span> <span class="fl">10.0</span></span>
<span id="cb60-12"><a href="#cb60-12" aria-hidden="true" tabindex="-1"></a>    VDC_MIN, VDC_MAX <span class="op">=</span> <span class="fl">850.0</span>, <span class="fl">1300.0</span></span>
<span id="cb60-13"><a href="#cb60-13" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb60-14"><a href="#cb60-14" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> _go(<span class="va">self</span>, new: <span class="bu">str</span>, why: <span class="bu">str</span>) <span class="op">-&gt;</span> <span class="bu">str</span>:</span>
<span id="cb60-15"><a href="#cb60-15" aria-hidden="true" tabindex="-1"></a>        <span class="va">self</span>.log.append((<span class="va">self</span>.state, new, why))</span>
<span id="cb60-16"><a href="#cb60-16" aria-hidden="true" tabindex="-1"></a>        <span class="va">self</span>.state <span class="op">=</span> new</span>
<span id="cb60-17"><a href="#cb60-17" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> new</span>
<span id="cb60-18"><a href="#cb60-18" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb60-19"><a href="#cb60-19" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> event(<span class="va">self</span>, ev: <span class="bu">str</span>, <span class="op">**</span>kw) <span class="op">-&gt;</span> <span class="bu">str</span>:</span>
<span id="cb60-20"><a href="#cb60-20" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> ev <span class="op">==</span> <span class="st">"fault"</span>:</span>
<span id="cb60-21"><a href="#cb60-21" aria-hidden="true" tabindex="-1"></a>            <span class="va">self</span>.fault <span class="op">=</span> kw.get(<span class="st">"kind"</span>, <span class="st">"unknown"</span>)</span>
<span id="cb60-22"><a href="#cb60-22" aria-hidden="true" tabindex="-1"></a>            <span class="cf">return</span> <span class="va">self</span>._go(<span class="st">"FAULT"</span>, <span class="va">self</span>.fault)</span>
<span id="cb60-23"><a href="#cb60-23" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="va">self</span>.state <span class="op">==</span> <span class="st">"FAULT"</span>:</span>
<span id="cb60-24"><a href="#cb60-24" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> ev <span class="op">==</span> <span class="st">"reset"</span> <span class="kw">and</span> kw.get(<span class="st">"cause_cleared"</span>, <span class="va">False</span>):</span>
<span id="cb60-25"><a href="#cb60-25" aria-hidden="true" tabindex="-1"></a>                <span class="va">self</span>.fault <span class="op">=</span> <span class="st">""</span></span>
<span id="cb60-26"><a href="#cb60-26" aria-hidden="true" tabindex="-1"></a>                <span class="cf">return</span> <span class="va">self</span>._go(<span class="st">"OFF"</span>, <span class="st">"reset"</span>)</span>
<span id="cb60-27"><a href="#cb60-27" aria-hidden="true" tabindex="-1"></a>            <span class="cf">return</span> <span class="va">self</span>.state</span>
<span id="cb60-28"><a href="#cb60-28" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> ev <span class="op">==</span> <span class="st">"stop"</span>:</span>
<span id="cb60-29"><a href="#cb60-29" aria-hidden="true" tabindex="-1"></a>            <span class="cf">return</span> <span class="va">self</span>._go(<span class="st">"OFF"</span>, <span class="st">"stop"</span>)</span>
<span id="cb60-30"><a href="#cb60-30" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> ev <span class="op">==</span> <span class="st">"tick"</span> <span class="kw">and</span> <span class="va">self</span>.state <span class="op">!=</span> <span class="st">"OFF"</span>:</span>
<span id="cb60-31"><a href="#cb60-31" aria-hidden="true" tabindex="-1"></a>            <span class="va">self</span>.v_dc <span class="op">=</span> kw.get(<span class="st">"v_dc"</span>, <span class="va">self</span>.v_dc)</span>
<span id="cb60-32"><a href="#cb60-32" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> <span class="va">self</span>.v_dc <span class="op">&gt;</span> <span class="va">self</span>.VDC_MAX:</span>
<span id="cb60-33"><a href="#cb60-33" aria-hidden="true" tabindex="-1"></a>                <span class="cf">return</span> <span class="va">self</span>.event(<span class="st">"fault"</span>, kind<span class="op">=</span><span class="st">"DC overvoltage"</span>)</span>
<span id="cb60-34"><a href="#cb60-34" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="va">self</span>.state <span class="op">==</span> <span class="st">"OFF"</span> <span class="kw">and</span> ev <span class="op">==</span> <span class="st">"start"</span>:</span>
<span id="cb60-35"><a href="#cb60-35" aria-hidden="true" tabindex="-1"></a>            <span class="va">self</span>.t_pre <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb60-36"><a href="#cb60-36" aria-hidden="true" tabindex="-1"></a>            <span class="cf">return</span> <span class="va">self</span>._go(<span class="st">"PRECHARGE"</span>, <span class="st">"start"</span>)</span>
<span id="cb60-37"><a href="#cb60-37" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="va">self</span>.state <span class="op">==</span> <span class="st">"PRECHARGE"</span> <span class="kw">and</span> ev <span class="op">==</span> <span class="st">"tick"</span>:</span>
<span id="cb60-38"><a href="#cb60-38" aria-hidden="true" tabindex="-1"></a>            <span class="va">self</span>.t_pre <span class="op">+=</span> kw.get(<span class="st">"dt"</span>, <span class="fl">1.0</span>)</span>
<span id="cb60-39"><a href="#cb60-39" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> <span class="va">self</span>.v_dc <span class="op">&gt;=</span> <span class="va">self</span>.VDC_MIN:</span>
<span id="cb60-40"><a href="#cb60-40" aria-hidden="true" tabindex="-1"></a>                <span class="cf">return</span> <span class="va">self</span>._go(<span class="st">"READY"</span>, <span class="st">"DC link charged"</span>)</span>
<span id="cb60-41"><a href="#cb60-41" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> <span class="va">self</span>.t_pre <span class="op">&gt;</span> <span class="va">self</span>.PRECHARGE_MAX_S:</span>
<span id="cb60-42"><a href="#cb60-42" aria-hidden="true" tabindex="-1"></a>                <span class="cf">return</span> <span class="va">self</span>.event(<span class="st">"fault"</span>, kind<span class="op">=</span><span class="st">"precharge timeout"</span>)</span>
<span id="cb60-43"><a href="#cb60-43" aria-hidden="true" tabindex="-1"></a>            <span class="cf">return</span> <span class="va">self</span>.state</span>
<span id="cb60-44"><a href="#cb60-44" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="va">self</span>.state <span class="op">==</span> <span class="st">"READY"</span> <span class="kw">and</span> ev <span class="op">==</span> <span class="st">"grid_ok"</span>:</span>
<span id="cb60-45"><a href="#cb60-45" aria-hidden="true" tabindex="-1"></a>            <span class="cf">return</span> <span class="va">self</span>._go(<span class="st">"SYNC"</span>, <span class="st">"grid present"</span>)</span>
<span id="cb60-46"><a href="#cb60-46" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="va">self</span>.state <span class="op">==</span> <span class="st">"SYNC"</span> <span class="kw">and</span> ev <span class="op">==</span> <span class="st">"synced"</span>:</span>
<span id="cb60-47"><a href="#cb60-47" aria-hidden="true" tabindex="-1"></a>            <span class="cf">return</span> <span class="va">self</span>._go(<span class="st">"RUN"</span>, <span class="st">"in phase"</span>)</span>
<span id="cb60-48"><a href="#cb60-48" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="va">self</span>.state <span class="op">==</span> <span class="st">"RUN"</span> <span class="kw">and</span> ev <span class="op">==</span> <span class="st">"grid_lost"</span>:</span>
<span id="cb60-49"><a href="#cb60-49" aria-hidden="true" tabindex="-1"></a>            <span class="cf">return</span> <span class="va">self</span>.event(<span class="st">"fault"</span>, kind<span class="op">=</span><span class="st">"grid lost"</span>)</span>
<span id="cb60-50"><a href="#cb60-50" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="va">self</span>.state</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p><strong>فهرستِ آزمون.</strong> هر حالتِ آزمون یک دنباله از رخدادها و حالتِ پایانیِ مورد انتظار است. سه گروه داریم. گروهِ اول <strong>مسیرِ عادی</strong> است. گروهِ دوم <strong>تزریقِ خطا</strong> است: پیش‌شارژِ کُند، اضافه‌ولتاژ، از دست رفتنِ شبکه و بازنشانی بی‌رفعِ علت. گروهِ سوم <strong>مرزها</strong> هستند: درست روی آستانه و درست زیرِ آن.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb61"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb61-1"><a href="#cb61-1" aria-hidden="true" tabindex="-1"></a>START <span class="op">=</span> [(<span class="st">"start"</span>, {})]</span>
<span id="cb61-2"><a href="#cb61-2" aria-hidden="true" tabindex="-1"></a>CHARGED <span class="op">=</span> START <span class="op">+</span> [(<span class="st">"tick"</span>, <span class="bu">dict</span>(v_dc<span class="op">=</span><span class="dv">900</span>))]</span>
<span id="cb61-3"><a href="#cb61-3" aria-hidden="true" tabindex="-1"></a>RUNNING <span class="op">=</span> CHARGED <span class="op">+</span> [(<span class="st">"grid_ok"</span>, {}), (<span class="st">"synced"</span>, {})]</span>
<span id="cb61-4"><a href="#cb61-4" aria-hidden="true" tabindex="-1"></a>OVERTEMP <span class="op">=</span> [(<span class="st">"fault"</span>, <span class="bu">dict</span>(kind<span class="op">=</span><span class="st">"overtemp"</span>))]</span>
<span id="cb61-5"><a href="#cb61-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb61-6"><a href="#cb61-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb61-7"><a href="#cb61-7" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> tick(v: <span class="bu">float</span>, k: <span class="bu">int</span> <span class="op">=</span> <span class="dv">1</span>) <span class="op">-&gt;</span> <span class="bu">list</span>:</span>
<span id="cb61-8"><a href="#cb61-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> [(<span class="st">"tick"</span>, <span class="bu">dict</span>(v_dc<span class="op">=</span>v))] <span class="op">*</span> k</span>
<span id="cb61-9"><a href="#cb61-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb61-10"><a href="#cb61-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb61-11"><a href="#cb61-11" aria-hidden="true" tabindex="-1"></a>CASES <span class="op">=</span> [   <span class="co"># name, events (event, kwargs), expected final state</span></span>
<span id="cb61-12"><a href="#cb61-12" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"normal start"</span>, RUNNING, <span class="st">"RUN"</span>),</span>
<span id="cb61-13"><a href="#cb61-13" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"precharge too slow"</span>, START <span class="op">+</span> tick(<span class="dv">300</span>, <span class="dv">12</span>), <span class="st">"FAULT"</span>),</span>
<span id="cb61-14"><a href="#cb61-14" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"DC overvoltage"</span>, START <span class="op">+</span> tick(<span class="dv">1350</span>), <span class="st">"FAULT"</span>),</span>
<span id="cb61-15"><a href="#cb61-15" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"grid lost in run"</span>, RUNNING <span class="op">+</span> [(<span class="st">"grid_lost"</span>, {})], <span class="st">"FAULT"</span>),</span>
<span id="cb61-16"><a href="#cb61-16" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"reset without cause cleared"</span>, OVERTEMP <span class="op">+</span> [(<span class="st">"reset"</span>, {})], <span class="st">"FAULT"</span>),</span>
<span id="cb61-17"><a href="#cb61-17" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"reset after cause cleared"</span>,</span>
<span id="cb61-18"><a href="#cb61-18" aria-hidden="true" tabindex="-1"></a>     OVERTEMP <span class="op">+</span> [(<span class="st">"reset"</span>, <span class="bu">dict</span>(cause_cleared<span class="op">=</span><span class="va">True</span>))], <span class="st">"OFF"</span>),</span>
<span id="cb61-19"><a href="#cb61-19" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"run before sync refused"</span>, CHARGED <span class="op">+</span> [(<span class="st">"synced"</span>, {})], <span class="st">"READY"</span>),</span>
<span id="cb61-20"><a href="#cb61-20" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"boundary: DC exactly 850 V"</span>, START <span class="op">+</span> tick(<span class="dv">850</span>), <span class="st">"READY"</span>),</span>
<span id="cb61-21"><a href="#cb61-21" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"boundary: DC 849.9 V"</span>, START <span class="op">+</span> tick(<span class="fl">849.9</span>), <span class="st">"PRECHARGE"</span>),</span>
<span id="cb61-22"><a href="#cb61-22" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"boundary: DC exactly 1300 V"</span>, START <span class="op">+</span> tick(<span class="dv">1300</span>), <span class="st">"READY"</span>),</span>
<span id="cb61-23"><a href="#cb61-23" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"boundary: precharge 10 s"</span>, START <span class="op">+</span> tick(<span class="dv">300</span>, <span class="dv">10</span>), <span class="st">"PRECHARGE"</span>),</span>
<span id="cb61-24"><a href="#cb61-24" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"DC overvoltage in run"</span>, RUNNING <span class="op">+</span> tick(<span class="dv">1350</span>), <span class="st">"FAULT"</span>),</span>
<span id="cb61-25"><a href="#cb61-25" aria-hidden="true" tabindex="-1"></a>]</span>
<span id="cb61-26"><a href="#cb61-26" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb61-27"><a href="#cb61-27" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb61-28"><a href="#cb61-28" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> run_cases(sim_cls) <span class="op">-&gt;</span> <span class="bu">list</span>[<span class="bu">tuple</span>[<span class="bu">str</span>, <span class="bu">str</span>, <span class="bu">str</span>, <span class="bu">bool</span>]]:</span>
<span id="cb61-29"><a href="#cb61-29" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> []</span>
<span id="cb61-30"><a href="#cb61-30" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> name, events, want <span class="kw">in</span> CASES:</span>
<span id="cb61-31"><a href="#cb61-31" aria-hidden="true" tabindex="-1"></a>        sim <span class="op">=</span> sim_cls()</span>
<span id="cb61-32"><a href="#cb61-32" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> ev, kw <span class="kw">in</span> events:</span>
<span id="cb61-33"><a href="#cb61-33" aria-hidden="true" tabindex="-1"></a>            sim.event(ev, <span class="op">**</span>kw)</span>
<span id="cb61-34"><a href="#cb61-34" aria-hidden="true" tabindex="-1"></a>        out.append((name, want, sim.state, sim.state <span class="op">==</span> want))</span>
<span id="cb61-35"><a href="#cb61-35" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p>برای اینکه ببینیم آزمون‌ها واقعاً خطا را می‌گیرند، نسخهٔ <span class="ltr" dir="ltr">0.9</span> از همان مدل ساخته شده که مهلتِ پیش‌شارژ را ندارد. این یک <strong>خطای کاشته</strong> است، همان کاری که فصلِ ۲۰ با یک بن‌بستِ کاشته در ماشینِ حالتِ کنترل‌گر کرد.</p>
<pre class="text"><code>functional test sequence against the simulated start-up (non-live)
  case                           expected   v1.0      v0.9
  normal start                   RUN        RUN       RUN
  precharge too slow             FAULT      FAULT     PRECHARGE
  DC overvoltage                 FAULT      FAULT     FAULT
  grid lost in run               FAULT      FAULT     FAULT
  reset without cause cleared    FAULT      FAULT     FAULT
  reset after cause cleared      OFF        OFF       OFF
  run before sync refused        READY      READY     READY
  boundary: DC exactly 850 V     READY      READY     READY
  boundary: DC 849.9 V           PRECHARGE  PRECHARGE PRECHARGE
  boundary: DC exactly 1300 V    READY      READY     READY
  boundary: precharge 10 s       PRECHARGE  PRECHARGE PRECHARGE
  DC overvoltage in run          FAULT      FAULT     FAULT
  v1.0 passes 12 of 12; v0.9 passes 11, failing: precharge too slow
  the missing timeout leaves a slow precharge charging for
  ever, which only a test that injects the fault can show;
  the boundary cases pin the limits to the released values;
  the test list is part of the release record of every
  firmware version
  transition log of 'precharge too slow' (from, to, reason):
    v1.0: OFF-&gt;PRECHARGE (start); PRECHARGE-&gt;FAULT (precharge timeout)
    v0.9: OFF-&gt;PRECHARGE (start)</code></pre>
<div id="exm-ch44-sm" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.48 (خطای کاشته و آزمونی که آن را می‌گیرد)</strong></span> <strong>پرسش.</strong> نسخهٔ <span class="ltr" dir="ltr">1.0</span> چند حالت را می‌گذراند و نسخهٔ <span class="ltr" dir="ltr">0.9</span> چند؟ کدام آزمون تفاوت را نشان می‌دهد و چرا آزمونِ مسیرِ عادی کافی نیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">1.0</span> همهٔ ۱۲ حالت را می‌گذراند و <span class="ltr" dir="ltr">0.9</span> یازده را. فقط «پیش‌شارژِ کُند» تفاوت را نشان می‌دهد. نسخهٔ <span class="ltr" dir="ltr">0.9</span> با پیوندِ نیمه‌پر در پیش‌شارژ می‌ماند و هرگز خطا نمی‌دهد. ثبتِ گذارها همین را نشان می‌دهد. نسخهٔ <span class="ltr" dir="ltr">1.0</span> دو گذار دارد و دومی «مهلتِ پیش‌شارژ» است. نسخهٔ <span class="ltr" dir="ltr">0.9</span> فقط یک گذار دارد.</p>
<p><strong>تفسیر.</strong> در مسیرِ عادی پیوند به‌موقع پر می‌شود و مهلت هرگز به کار نمی‌آید. پس آزمونِ مسیرِ عادی هر دو نسخه را قبول می‌کند. خطایی که فقط در شرایطِ خطا رفتار را عوض می‌کند، فقط با <strong>تزریقِ خطا</strong> دیده می‌شود. در دستگاهِ واقعی، پیش‌شارژی که تمام نمی‌شود یعنی مقاومتِ پیش‌شارژ ساعت‌ها گرم می‌ماند (<a href="09-power-electronics.html#sec-ch09-a-precharge" class="quarto-xref"><span>بخش 9.2.16</span></a>). آزمون‌های مرزی کارِ دیگری می‌کنند: اگر کسی آستانهٔ <span class="ltr" dir="ltr">850 V</span> را عوض کند، دو حالتِ مرزی رد می‌شوند. پس فهرستِ آزمون همراهِ هر نسخهٔ میان‌افزار در یادداشتِ انتشار ثبت می‌شود (<span class="ltr" dir="ltr">PLP-CTL-PRO-0005</span>).</p>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>این شبیه‌سازی جای آزمونِ برق‌دارِ کارخانه یا ساختگاه را نمی‌گیرد. منطقِ واقعیِ راه‌اندازی، حدها و زمان‌بندی‌ها از سازندهٔ اینورتر است. آزمونِ پذیرشِ کارخانه روی دستگاهِ برق‌دار را افرادِ صلاحیت‌دار با رویهٔ مکتوبِ سازنده انجام می‌دهند. خریدار شاهدِ آن را می‌خواهد: فهرستِ حالت‌ها، نتیجه‌ها و نسخهٔ میان‌افزارِ آزموده.</p>
</div>
</div>
</section>
<section id="sec-ch44-d-mppt" class="level3" data-number="44.5.3">
<h3 data-number="44.5.3" class="anchored" data-anchor-id="sec-ch44-d-mppt"><span class="header-section-number">44.5.3</span> بازدهِ ردیابِ نقطهٔ بیشینهٔ توان به‌عنوانِ شاهدِ آزمون</h3>
<p><strong>ایده.</strong> فصلِ ۹ دو الگوریتمِ ردیابی را آموخت: <strong>آشفتن و مشاهده</strong> و <strong>رسانایی افزایشی</strong> (<a href="09-power-electronics.html#sec-ch09-b-mppt" class="quarto-xref"><span>بخش 9.3.2</span></a>). بازدهِ ردیابی یعنی انرژیِ گرفته‌شده تقسیم بر انرژیِ در دسترس در نقطهٔ بیشینهٔ توان:</p>
<p><span id="eq-ch44-mppt"><span class="math display">\[
\eta_\text{MPPT} = \frac{\sum_t V_t\,I_t}{\sum_t P_{\text{mpp},t}}
\tag{44.36}\]</span></span></p>
<p>اینجا رشته‌ای از ۲۶ ماژولِ <span class="ltr" dir="ltr">PVM-550</span> در <span class="ltr" dir="ltr">45 °C</span> زیرِ یک نیم‌رخِ ساختگیِ تابش است: صد ثانیه ثابت در <span class="ltr" dir="ltr">300 W/m²</span>، صد ثانیه شیبِ تند تا <span class="ltr" dir="ltr">1000 W/m²</span>، صد ثانیه ثابت و صد ثانیه شیبِ پایین‌رو. ردیاب هر ثانیه یک گام برمی‌دارد. ردیابِ سوم یک گونهٔ آموزشی است. بینِ دو آشفتن یک گام <strong>نگه می‌دارد</strong>. تغییرِ توان در آن گامِ نگه‌داشته فقط از خورشید است. پس آن را از تغییرِ گامِ آشفتن کم می‌کند و فقط اثرِ آشفتنِ خودش را می‌سنجد.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb63"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb63-1"><a href="#cb63-1" aria-hidden="true" tabindex="-1"></a><span class="kw">class</span> DriftFreePO:</span>
<span id="cb63-2"><a href="#cb63-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Educational perturb-and-observe that alternates a perturb step and</span></span>
<span id="cb63-3"><a href="#cb63-3" aria-hidden="true" tabindex="-1"></a><span class="co">    a hold step: the change seen while holding is the sun's, so it is</span></span>
<span id="cb63-4"><a href="#cb63-4" aria-hidden="true" tabindex="-1"></a><span class="co">    taken out of the change seen while perturbing (not firmware)."""</span></span>
<span id="cb63-5"><a href="#cb63-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb63-6"><a href="#cb63-6" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> <span class="fu">__init__</span>(<span class="va">self</span>, v_ref: <span class="bu">float</span>, step: <span class="bu">float</span>):</span>
<span id="cb63-7"><a href="#cb63-7" aria-hidden="true" tabindex="-1"></a>        <span class="va">self</span>.v_ref, <span class="va">self</span>.step <span class="op">=</span> v_ref, step</span>
<span id="cb63-8"><a href="#cb63-8" aria-hidden="true" tabindex="-1"></a>        <span class="va">self</span>.direction, <span class="va">self</span>.phase <span class="op">=</span> <span class="fl">1.0</span>, <span class="st">"perturb"</span></span>
<span id="cb63-9"><a href="#cb63-9" aria-hidden="true" tabindex="-1"></a>        <span class="va">self</span>.p_before <span class="op">=</span> <span class="va">self</span>.p_after <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb63-10"><a href="#cb63-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb63-11"><a href="#cb63-11" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> update(<span class="va">self</span>, v_meas: <span class="bu">float</span>, i_meas: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb63-12"><a href="#cb63-12" aria-hidden="true" tabindex="-1"></a>        p <span class="op">=</span> v_meas <span class="op">*</span> i_meas</span>
<span id="cb63-13"><a href="#cb63-13" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="va">self</span>.phase <span class="op">==</span> <span class="st">"perturb"</span>:            <span class="co"># p is after the last hold</span></span>
<span id="cb63-14"><a href="#cb63-14" aria-hidden="true" tabindex="-1"></a>            <span class="va">self</span>.p_before <span class="op">=</span> p</span>
<span id="cb63-15"><a href="#cb63-15" aria-hidden="true" tabindex="-1"></a>            <span class="va">self</span>.v_ref <span class="op">+=</span> <span class="va">self</span>.direction <span class="op">*</span> <span class="va">self</span>.step</span>
<span id="cb63-16"><a href="#cb63-16" aria-hidden="true" tabindex="-1"></a>            <span class="va">self</span>.phase <span class="op">=</span> <span class="st">"measure"</span></span>
<span id="cb63-17"><a href="#cb63-17" aria-hidden="true" tabindex="-1"></a>        <span class="cf">elif</span> <span class="va">self</span>.phase <span class="op">==</span> <span class="st">"measure"</span>:          <span class="co"># p is after the perturbation</span></span>
<span id="cb63-18"><a href="#cb63-18" aria-hidden="true" tabindex="-1"></a>            <span class="va">self</span>.p_after <span class="op">=</span> p</span>
<span id="cb63-19"><a href="#cb63-19" aria-hidden="true" tabindex="-1"></a>            <span class="va">self</span>.phase <span class="op">=</span> <span class="st">"hold"</span>                <span class="co"># keep v_ref for one step</span></span>
<span id="cb63-20"><a href="#cb63-20" aria-hidden="true" tabindex="-1"></a>        <span class="cf">else</span>:                                  <span class="co"># p after holding: sun only</span></span>
<span id="cb63-21"><a href="#cb63-21" aria-hidden="true" tabindex="-1"></a>            d_sun <span class="op">=</span> p <span class="op">-</span> <span class="va">self</span>.p_after</span>
<span id="cb63-22"><a href="#cb63-22" aria-hidden="true" tabindex="-1"></a>            d_v <span class="op">=</span> (<span class="va">self</span>.p_after <span class="op">-</span> <span class="va">self</span>.p_before) <span class="op">-</span> d_sun</span>
<span id="cb63-23"><a href="#cb63-23" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> d_v <span class="op">&lt;</span> <span class="dv">0</span>:</span>
<span id="cb63-24"><a href="#cb63-24" aria-hidden="true" tabindex="-1"></a>                <span class="va">self</span>.direction <span class="op">=</span> <span class="op">-</span><span class="va">self</span>.direction</span>
<span id="cb63-25"><a href="#cb63-25" aria-hidden="true" tabindex="-1"></a>            <span class="va">self</span>.phase <span class="op">=</span> <span class="st">"perturb"</span></span>
<span id="cb63-26"><a href="#cb63-26" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="va">self</span>.v_ref</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>MPPT efficiency on a synthetic string (26 x PVM-550, 45 C), one step
  a second: steady 300 W/m2, ramp to 1000, steady, ramp down
  tracker                      steady   ramp up   whole profile
  perturb and observe          99.99%    77.40%      86.65%
  incremental conductance      99.99%    77.40%      86.65%
  perturb-hold-compare         99.99%    99.99%      99.96%
  all hold the steady point; on the rising ramp the plain
  trackers read the sun's rise as their own success and walk
  away from the maximum - separating the two changes keeps
  the tracker on it; the dynamic MPPT efficiency is evidence
  the efficiency standard asks for (STD-049); educational
  simulations of ch 9's algorithms, not firmware</code></pre>
<div id="fig-ch44-mppt" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch44-mppt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch44-mppt.svg" class="img-fluid figure-img" style="width:92.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch44-mppt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;44.7: ولتاژِ رشته زیرِ دو ردیاب در برابرِ ولتاژِ بیشینهٔ توان. در شیبِ بالارو، «آشفتن و مشاهده» از نقطهٔ بیشینه دور می‌شود. ردیابِ «آشفتن، نگه‌داشتن و مقایسه» روی آن می‌ماند.
</figcaption>
</figure>
</div>
<div id="exm-ch44-mppt" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.49 (ردیابی که خورشید را با خودش اشتباه می‌گیرد)</strong></span> <strong>پرسش.</strong> چرا «آشفتن و مشاهده» در حالتِ ثابت <span class="ltr" dir="ltr">99.99 %</span> و در شیبِ بالارو <span class="ltr" dir="ltr">77.4 %</span> دارد؟ چرا رسانایی افزایشی همان عدد را می‌دهد؟</p>
<p><strong>پاسخ.</strong> در شیبِ بالارو، توان در هر گام بالا می‌رود، چه ردیاب ولتاژ را بالا ببرد و چه پایین. «آشفتن و مشاهده» هر افزایش را نشانهٔ درستیِ جهتش می‌گیرد و در همان جهت ادامه می‌دهد. اگر آن جهت پایین باشد، صد ثانیه پایین می‌رود و ولتاژ از <span class="ltr" dir="ltr">955 V</span> به حدودِ <span class="ltr" dir="ltr">560 V</span> می‌رسد (<a href="#fig-ch44-mppt" class="quarto-xref">شکل&nbsp;<span>44.7</span></a>). رسانایی افزایشی هم <span class="math inline">\(dI/dV\)</span> را از تغییرِ جریان و ولتاژ می‌سازد. تغییرِ جریان از خورشید بسیار بزرگ‌تر از تغییرِ جریان از گامِ خودش است. پس همان گام‌ها را برمی‌دارد و همان عدد را می‌گیرد.</p>
<p><strong>تفسیر.</strong> بازدهِ ایستا هر سه ردیاب را برابر نشان می‌دهد. فقط آزمونِ <strong>پویا</strong> آن‌ها را جدا می‌کند. برای همین استانداردِ بازدهِ اینورترهای خورشیدی بازدهِ ردیابیِ ایستا و پویا را جداگانه می‌خواهد (<span class="ltr" dir="ltr">STD-049</span>). شیب‌ها و مدت‌های آزمون از خودِ استاندارد می‌آیند، نه از این درس. نکتهٔ دیگر برای خریدار: این شبیه‌سازی‌ها الگوریتم‌های آموزشیِ فصلِ ۹‌اند. الگوریتمِ واقعیِ اینورتر از سازنده است و شاهدش گزارشِ آزمونِ بازده روی همان نسخهٔ میان‌افزار است.</p>
</div>
</section>
<section id="sec-ch44-d-trace" class="level3" data-number="44.5.4">
<h3 data-number="44.5.4" class="anchored" data-anchor-id="sec-ch44-d-trace"><span class="header-section-number">44.5.4</span> ردیابیِ رابط‌ها تا شاهد</h3>
<p><strong>ایده.</strong> هر رابطِ <a href="#sec-ch44-a-interfaces" class="quarto-xref"><span>بخش 44.2.6</span></a> یک الزام دارد. هر الزام با یک آزمون یا وارسی راستی‌آزمایی می‌شود و هر راستی‌آزمایی شاهدی دارد. این همان ماتریسِ الزام تا راستی‌آزمایی در فصلِ ۳۸ است (<a href="38-detailed-design-documents.html#sec-ch38-b-rvtm" class="quarto-xref"><span>بخش 38.3.2</span></a>)، برای اینورتر. سندِ کنترلِ رابطِ اسکیدِ اینورتر در فصلِ ۳۸ (<a href="38-detailed-design-documents.html#sec-ch38-b-icd" class="quarto-xref"><span>بخش 38.3.3</span></a>) سرِ دیگرِ همین رابط‌هاست.</p>
<pre class="text"><code>interface requirements of the PCI-5500 traced to evidence
  requirement                     verified by                   status
  DC window 933-1300 V (D-012)    DC voltage tests at FAT       done
  Q(V) with 4 % droop (ch 20)     fingerprint, functional test  done
  island detection on             fingerprint                   failed: INV-04
  DC injection limit (ch 43)      type test of the design       open
  SCADA point list (ch 35)        point-to-point at FAT         done
  cooling 45 C coolant            full-power run                done
  ride-through (ch 26, 28)        type test, model validation   open
  done 4, failed 1, open 2
  the type-test rows belong to the design, the others to each
  unit: one failed unit row (INV-04) is a re-test, the open
  type rows are questions to the maker (U-125)</code></pre>
<div id="exm-ch44-trace" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.50 (سطرهای واحد و سطرهای طرح)</strong></span> <strong>پرسش.</strong> کدام سطرها به <strong>هر واحد</strong> مربوط‌اند و کدام به <strong>طرح</strong>؟ سطرِ ردشده و سطرهای باز چه کاری می‌خواهند؟</p>
<p><strong>پاسخ.</strong> پنجرهٔ <span class="ltr" dir="ltr">DC</span>، کنترلِ <span class="ltr" dir="ltr">Q(V)</span>، آشکارسازِ جزیره‌ای، فهرستِ نقطه‌های اسکادا و خنک‌کاری برای هر واحد سنجیده می‌شوند. حدِ تزریقِ <span class="ltr" dir="ltr">DC</span> و گذر از خطا با آزمونِ نوعیِ طرح و اعتبارسنجیِ مدل سنجیده می‌شوند. سطرِ ردشده (<span class="ltr" dir="ltr">INV-04</span>، آشکارسازِ خاموش) آزمونِ دوباره پس از بارگذاری می‌خواهد. دو سطرِ باز پرسش از سازنده‌اند: گزارشِ آزمونِ نوعی برای همین نسخهٔ سخت‌افزار و میان‌افزار (<span class="ltr" dir="ltr">U-125</span>).</p>
<p><strong>تفسیر.</strong> سطرِ ردشده یک مشکلِ <strong>ساخت</strong> است و با کارِ کارخانه بسته می‌شود. سطرهای باز مشکلِ <strong>شاهد</strong> هستند و با سند بسته می‌شوند. اگر سازنده میان‌افزار را پس از آزمونِ نوعی عوض کرده باشد، گزارشِ آزمون دیگر برای این نسخه معتبر نیست. پس پرسشِ درست این نیست که «آیا آزمونِ نوعی دارید؟». پرسش این است: «آزمونِ نوعی با کدام نسخه‌ها؟». حدِ تزریقِ <span class="ltr" dir="ltr">DC</span> به ترانسفورماتورِ واحد می‌رسد و فصلِ ۴۳ اثرِ آن را بر هسته نشان داد (<a href="43-transformer-manufacturing.html#sec-ch43-e-dc" class="quarto-xref"><span>بخش 43.6.5</span></a>).</p>
</div>
</section>
<section id="sec-ch44-d-cover" class="level3" data-number="44.5.5">
<h3 data-number="44.5.5" class="anchored" data-anchor-id="sec-ch44-d-cover"><span class="header-section-number">44.5.5</span> پوششِ گذارها در فهرستِ آزمون</h3>
<p><strong>ایده.</strong> فهرستِ آزمونی که همهٔ حالت‌هایش را می‌گذراند، فقط دربارهٔ گذارهایی چیزی می‌گوید که دیده است. <strong>پوششِ گذار</strong> نسبتِ جفت‌های «حالت + رخداد» است که آزمون‌ها دست‌کم یک بار از آن گذشته‌اند. شش حالت و هشت رخداد ۴۸ جفت می‌سازند. برخی حالت را عوض می‌کنند و بقیه نادیده گرفته می‌شوند.</p>
<pre class="text"><code>transition coverage of the test list: 6 states x 8 events = 48 pairs
  pairs that change the state: 15; exercised by the 12 cases: 7 (47%)
  all pairs exercised (incl. ignored events): 10 of 48 (21%)
  state-changing pairs never tested:
    PRECHARGE + fault; PRECHARGE + stop; READY + fault
    READY + stop; RUN + fault; RUN + stop
    SYNC + fault; SYNC + stop
  a test list that passes says nothing about the transitions
  it never visits: every pair above - a stop while running, a
  fault during precharge - needs a case before the release
  (exercise)</code></pre>
<div id="exm-ch44-cover" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.51 (دوازده آزمونِ قبول، نیمی از گذارها)</strong></span> <strong>پرسش.</strong> چند جفتِ تغییردهندهٔ حالت هست و آزمون‌ها چند تا را می‌پوشانند؟ کدام‌ها جا مانده‌اند؟</p>
<p><strong>پاسخ.</strong> ۱۵ جفت حالت را عوض می‌کنند و ۱۲ آزمون فقط ۷ تا را می‌پوشانند (<span class="ltr" dir="ltr">47 %</span>). هشت جفت جا مانده‌اند: توقف و خطا در پیش‌شارژ، آماده، هم‌گام‌سازی و کار.</p>
<p><strong>تفسیر.</strong> «۱۲ از ۱۲ قبول» و «پوششِ <span class="ltr" dir="ltr">47 %</span>» هر دو درست‌اند. اولی می‌گوید آزمون‌ها رد نشدند. دومی می‌گوید چقدر از منطق را دیده‌اند. هشت آزمونِ تازه پوشش را به <span class="ltr" dir="ltr">100 %</span> می‌رسانند و خواسته‌ای از تمرین‌های این فصل است. هر نسخهٔ میان‌افزار با پوششِ آزمونش منتشر می‌شود، نه فقط با «قبول».</p>
</div>
</section>
<section id="sec-ch44-d-rollout" class="level3" data-number="44.5.6">
<h3 data-number="44.5.6" class="anchored" data-anchor-id="sec-ch44-d-rollout"><span class="header-section-number">44.5.6</span> انتشارِ پله‌ایِ میان‌افزار</h3>
<p><strong>ایده.</strong> به‌روزرسانیِ میان‌افزار را می‌شود یک‌جا روی ده واحد اعمال کرد، یا نخست روی یک واحدِ آزمایشی و سپس روی بقیه. فرض کنید با احتمالِ <span class="math inline">\(p\)</span> نسخهٔ تازه عیبی پنهان دارد که هر واحدِ به‌روزشده را با آهنگِ <span class="math inline">\(r\)</span> در روز قطع می‌کند. اگر عیب در مدتِ آزمایشیِ <span class="math inline">\(t_\text{p}\)</span> روی یک واحد دیده شود، بقیه به‌روز نمی‌شوند:</p>
<p><span id="eq-ch44-rollout"><span class="math display">\[
c = 1 - e^{-r\,t_\text{p}}
\tag{44.37}\]</span></span></p>
<p>که <span class="math inline">\(c\)</span> احتمالِ دیدنِ عیب در واحدِ آزمایشی است.</p>
<pre class="text"><code>firmware update for 10 inverters; chance 5% that it hides a defect
  tripping an updated unit 0.1 times a day (teaching)
  all at once: first trip after 1.0 day, rollback 2 days: 3.0 trips if bad
  pilot unit for 14 days catches the defect with chance 75%; trips if bad: 1.6
  expected loss: all at once 0.38 MWh, staged 0.21 MWh (2.5 MWh a trip)
  the saving in energy is small; the real gain is that a bad
  image meets one unit, not ten, and that a defect with a
  safety side (island detection, ride-through) is found before
  the fleet carries it - the pilot's record is part of the
  release (ch 36)</code></pre>
<div id="exm-ch44-rollout" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.52 (یک واحد پیش از ده واحد)</strong></span> <strong>پرسش.</strong> اگر نسخه عیب داشته باشد، در هر روش چند قطع انتظار می‌رود؟ صرفه‌جوییِ انرژی چقدر است؟</p>
<p><strong>پاسخ.</strong> یک‌جا: نخستین قطع پس از یک روز و دو روز تا بازگشت، یعنی سه قطع. پله‌ای: واحدِ آزمایشی با احتمالِ <span class="ltr" dir="ltr">75 %</span> عیب را در ۱۴ روز نشان می‌دهد. پس انتظار <span class="ltr" dir="ltr">1.6</span> قطع است. با احتمالِ <span class="ltr" dir="ltr">5 %</span> برای عیب، <span class="ltr" dir="ltr">0.38</span> در برابرِ <span class="ltr" dir="ltr">0.21 MWh</span>.</p>
<p><strong>تفسیر.</strong> صرفه‌جوییِ انرژی ناچیز است. سودِ واقعی جای دیگری است. نسخهٔ بد با یک واحد روبه‌رو می‌شود، نه با ده. اگر عیب جنبهٔ ایمنی داشته باشد، مانندِ آشکارسازِ جزیره‌ای یا گذر از خطا، پیش از آنکه ناوگان آن را حمل کند پیدا می‌شود. سابقهٔ واحدِ آزمایشی بخشی از انتشار است. فصلِ ۳۶ مدیریتِ تغییر را از نگاهِ امنیت هم می‌بیند.</p>
</div>
</section>
<section id="sec-ch44-d-step" class="level3" data-number="44.5.7">
<h3 data-number="44.5.7" class="anchored" data-anchor-id="sec-ch44-d-step"><span class="header-section-number">44.5.7</span> اندازهٔ گامِ ردیاب</h3>
<p><strong>ایده.</strong> گامِ بزرگ ردیاب را تند می‌کند، اما در حالتِ ثابت دورِ قله نوسان می‌کند. گامِ کوچک قله را دقیق نگه می‌دارد، اما کُند است. آزمونِ زیر هر دو را جدا می‌سنجد. حالتِ ثابت پس از نشستن در <span class="ltr" dir="ltr">1000 W/m²</span> و شیب از <span class="ltr" dir="ltr">300</span> تا <span class="ltr" dir="ltr">1000 W/m²</span> در صد ثانیه. شیب دو بار اجرا می‌شود، یک بار با گامی که رو به بالا آغاز می‌شود و یک بار رو به پایین.</p>
<pre class="text"><code>MPPT step size (educational trackers of lab D): steady at 1000 W/m2 after
  settling; ramp 300 -&gt; 1000 W/m2 in 100 s, starting with the
  step going up or down
  step V   P&amp;O steady  ramp up/down     hold-cmp steady  ramp up/down
       1    100.000%  99.67% 94.63%      100.000%      99.58% 99.58%
       2     99.999%  92.28% 89.24%       99.999%      99.96% 99.96%
       4     99.994%  95.16% 77.28%       99.994%      99.99% 99.99%
       8     99.977%  93.33% 89.35%       99.977%      99.97% 99.97%
      16     99.909%  98.49% 98.42%       99.909%      99.88% 99.89%
  steady: the step costs a little at the top of the curve, and
  more as it grows (the tracker oscillates around the peak);
  ramp: plain P&amp;O depends on the way it happens to be going
  when the ramp starts (up to 18% apart) - one
  dynamic run proves little; repeat it from several starting
  points. The hold-compare tracker does not care; its price is
  a measure and a hold step, so it moves a third as often</code></pre>
<div id="exm-ch44-step" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.53 (آزمونی که شانس را می‌سنجد)</strong></span> <strong>پرسش.</strong> با گامِ <span class="ltr" dir="ltr">4 V</span>، بازدهِ «آشفتن و مشاهده» در شیب با دو آغاز چیست؟ این برای آزمونِ پذیرش چه معنایی دارد؟</p>
<p><strong>پاسخ.</strong> با آغازِ رو به بالا <span class="ltr" dir="ltr">95.16 %</span> و با آغازِ رو به پایین <span class="ltr" dir="ltr">77.28 %</span>. «آشفتن، نگه‌داشتن و مقایسه» در هر دو <span class="ltr" dir="ltr">99.99 %</span> دارد.</p>
<p><strong>تفسیر.</strong> «آشفتن و مشاهده» در شیب هر جهتی را که هنگامِ آغازِ شیب دارد ادامه می‌دهد. پس نتیجهٔ یک اجرا به شانس بستگی دارد، نه فقط به الگوریتم. اختلاف تا <span class="ltr" dir="ltr">18 %</span> می‌رسد. یک اجرای پویا چیزی را ثابت نمی‌کند. آزمون از چند نقطهٔ آغاز تکرار می‌شود و بدترین نتیجه گزارش می‌شود. در حالتِ ثابت، گامِ <span class="ltr" dir="ltr">16 V</span> <span class="ltr" dir="ltr">0.09 %</span> از دست می‌دهد و گامِ <span class="ltr" dir="ltr">1 V</span> تقریباً هیچ. انتخابِ گام کارِ سازنده است. شاهدش بازدهِ ایستا و پویای اندازه‌گیری‌شده است.</p>
</div>
</section>
<section id="sec-ch44-d-heatrun" class="level3" data-number="44.5.8">
<h3 data-number="44.5.8" class="anchored" data-anchor-id="sec-ch44-d-heatrun"><span class="header-section-number">44.5.8</span> کارِ توانِ کامل چقدر باید طول بکشد؟</h3>
<p><strong>ایده.</strong> در کارِ توانِ کامل، دمای پیوند با ثابتِ زمانیِ <span class="math inline">\(\tau\)</span> بالا می‌رود. اضافهٔ دمای ماژولِ بد و پراکندگیِ هم‌تایانش با هم رشد می‌کنند، اما نوفهٔ حس‌گر ثابت است. با سهمِ <span class="math inline">\(f(t) = 1 - e^{-t/\tau}\)</span> از افزایشِ پایدار، فاصلهٔ ماژولِ بد از هم‌تایان بر حسبِ انحرافِ معیار:</p>
<p><span id="eq-ch44-heatrun"><span class="math display">\[
z(t) = \frac{\Delta_\text{bad}\,f(t)}{\sqrt{\left(\sigma_\text{peer} f(t)\right)^2 + \sigma_\text{n}^2}}
\tag{44.38}\]</span></span></p>
<pre class="text"><code>full-power run: junction rise with time constant 12 min (teaching);
  bad module 11.9 K above the peers' mean at steady state,
  peers' sd 2.6 K, sensor noise 0.5 K
  minutes   share of steady rise   bad module z   steady within
        2                    15%            2.9        26.0 K
        5                    34%            4.0        20.2 K
       10                    57%            4.3        13.3 K
       20                    81%            4.5         5.8 K
       30                    92%            4.5         2.5 K
       60                    99%            4.5         0.2 K
  the bad module stands 3 sd out after 2.2 min; the
  temperatures are steady (within 1 %) after about 60 min
  a peer comparison finds a bad print in minutes; limits on
  the rise need the steady state; the rest of a long run
  tests what changes slowly - seals, joints, the cooling
  loop - not the print</code></pre>
<div id="exm-ch44-heatrun" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.54 (دو دقیقه برای چاپ، یک ساعت برای حد)</strong></span> <strong>پرسش.</strong> ماژولِ بدِ <a href="#exm-ch44-mc" class="quarto-xref">مثال&nbsp;<span>44.47</span></a> کی سه انحرافِ معیار از هم‌تایان جدا می‌شود؟ دماها کی پایدار می‌شوند؟</p>
<p><strong>پاسخ.</strong> پس از حدودِ <span class="ltr" dir="ltr">2.2</span> دقیقه <span class="math inline">\(z=3\)</span> است. پس از ۶۰ دقیقه، یعنی پنج ثابتِ زمانی، دماها در یک درصدِ مقدارِ پایدارند.</p>
<p><strong>تفسیر.</strong> مقایسه با هم‌تایان چاپِ بد را در چند دقیقه پیدا می‌کند. سنجیدنِ افزایشِ دما با حدِ آن حالتِ پایدار را می‌خواهد، یعنی حدودِ یک ساعت. بقیهٔ یک کارِ طولانی چیزهایی را می‌آزماید که آهسته تغییر می‌کنند: آب‌بندی‌ها، اتصال‌ها و مدارِ خنک‌کاری. پس مدتِ آزمون از پرسشی می‌آید که آزمون پاسخ می‌دهد، نه از عادت.</p>
</div>
</section>
<section id="sec-ch44-d-holdup" class="level3" data-number="44.5.9">
<h3 data-number="44.5.9" class="anchored" data-anchor-id="sec-ch44-d-holdup"><span class="header-section-number">44.5.9</span> نگه‌داشتِ منبعِ کمکی در افتِ ولتاژ</h3>
<p><strong>ایده.</strong> <a href="#exm-ch44-eol" class="quarto-xref">مثال&nbsp;<span>44.25</span></a> نشان داد منبعِ کمکی آزمونِ خودش را ندارد. این درس می‌گوید آن آزمون چه چیزی را آشکار می‌کرد. منبعِ کمکی با خازنِ حجیمش افتِ کوتاهِ ولتاژ را می‌گذراند. زمانِ نگه‌داشت از انرژیِ خازن میانِ ولتاژِ کار و ولتاژِ قطع می‌آید (<a href="09-power-electronics.html#sec-ch09-b-dclink" class="quarto-xref"><span>بخش 9.3.3</span></a>):</p>
<p><span id="eq-ch44-holdup"><span class="math display">\[
t_\text{h} = \frac{C\left(V_1^2 - V_2^2\right)}{2P}
\tag{44.39}\]</span></span></p>
<pre class="text"><code>auxiliary supply of the control: bulk 1.5 mF charged to 380 V,
  drops out at 250 V, load 600 W (control, drivers, sensors; teaching)
  hold-up t = C (V1^2 - V2^2) / (2 P) = 102 ms
  needed: 150 ms of a voltage dip ridden through (teaching, ch 26 and 28)
  bulk for 150 ms: 2.20 mF (1.5 x), or the control fed from the 24 V UPS
  verdict: falls short by 48 ms - the inverter would ride
  through the dip in its power stage and lose its control:
  the missing end-of-line test was hiding a design question</code></pre>
<div id="exm-ch44-holdup" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.55 (اینورتری که از افت می‌گذرد و کنترلش را از دست می‌دهد)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">1.5 mF</span> در <span class="ltr" dir="ltr">380 V</span>، قطع در <span class="ltr" dir="ltr">250 V</span> و <span class="ltr" dir="ltr">600 W</span> بار، زمانِ نگه‌داشت چیست؟ برای <span class="ltr" dir="ltr">150 ms</span> چه لازم است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(1.5\times10^{-3}\times(380^2-250^2)/1200 = 102\,\text{ms}\)</span>. برای <span class="ltr" dir="ltr">150 ms</span>، <span class="ltr" dir="ltr">2.2 mF</span> لازم است. راهِ دیگر تغذیهٔ کنترل از <span class="ltr" dir="ltr">UPS</span>ِ ۲۴ ولتِ فصلِ ۳۴ است.</p>
<p><strong>تفسیر.</strong> بخشِ قدرتِ اینورتر برای گذر از خطا طراحی شده است (<a href="09-power-electronics.html#sec-ch09-c-fault" class="quarto-xref"><span>بخش 9.4.5</span></a>). اما اگر تغذیهٔ کنترل زودتر قطع شود، اینورتر از افت می‌گذرد و کنترلش را از دست می‌دهد. آزمونی که در فهرستِ پایانِ خط نبود، یک <strong>پرسشِ طراحی</strong> را پنهان کرده بود. این پرسش به بازبینیِ طراحی برمی‌گردد. فصلِ ۳۴ همین را برای منبع‌های ۲۴ ولتِ تابلوها یافت (<a href="34-instrumentation-control.html#sec-ch34-e-holdup" class="quarto-xref"><span>بخش 34.6.8</span></a>).</p>
</div>
</section>
<section id="sec-ch44-d-asleft" class="level3" data-number="44.5.10">
<h3 data-number="44.5.10" class="anchored" data-anchor-id="sec-ch44-d-asleft"><span class="header-section-number">44.5.10</span> پیکربندیِ واقعیِ پایانِ راه‌اندازی</h3>
<p><strong>ایده.</strong> مجموعهٔ آزادشدهٔ کارخانه سندِ نهایی نیست. در ساختگاه، بهره‌بردارِ شبکه ممکن است تغییرهایی بخواهد که با امضا ثبت می‌شوند. پیکربندیِ <strong>پایانِ راه‌اندازی</strong> با مجموعهٔ <strong>مجاز</strong>، یعنی آزادشده به‌اضافهٔ تغییرهای امضاشده، سنجیده می‌شود.</p>
<pre class="text"><code>one inverter's parameter set from the factory to the end of
  commissioning (teaching)
  released at the factory      7a46617a1a47d4d4
  authorised site changes      d0fbe4c4361e43f2
    (droop 4 -&gt; 5 %, ramp 10 -&gt; 8 %/s)
  read back after commissioning fc00a51e511d8a74
  as left vs authorised: island_detect = off
  two changes were asked for by the grid operator and signed;
  the third was left over from an islanding test - the record
  compares the read-back with the authorised set, not with
  the factory set, which no longer applies (ch 50)</code></pre>
<div id="exm-ch44-asleft" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.56 (تغییرِ سوم)</strong></span> <strong>پرسش.</strong> کدام تغییر مجاز است و کدام نه؟ پیکربندیِ پایانِ راه‌اندازی با کدام مجموعه سنجیده می‌شود؟</p>
<p><strong>پاسخ.</strong> افتِ <span class="ltr" dir="ltr">5 %</span> و شیبِ <span class="ltr" dir="ltr">8 %/s</span> را بهره‌بردارِ شبکه خواسته و امضا کرده است. آشکارسازِ جزیره‌ایِ خاموش از یک آزمون مانده است. سنجش با مجموعهٔ مجاز آن را نشان می‌دهد.</p>
<p><strong>تفسیر.</strong> اگر خوانشِ پایانی با مجموعهٔ کارخانه سنجیده شود، سه تفاوت دیده می‌شود و کسی نمی‌داند کدام نادرست است. اگر با مجموعهٔ مجاز سنجیده شود، فقط یکی. این همان خطای <a href="#exm-ch44-fingerprint" class="quarto-xref">مثال&nbsp;<span>44.23</span></a> است، این بار در ساختگاه. فصلِ ۵۰ این مقایسه را در برنامهٔ راه‌اندازی می‌گذارد.</p>
</div>
</section>
<section id="sec-ch44-d-fit" class="level3" data-number="44.5.11">
<h3 data-number="44.5.11" class="anchored" data-anchor-id="sec-ch44-d-fit"><span class="header-section-number">44.5.11</span> ادعای نرخِ خرابی در برابرِ سابقهٔ دو سال</h3>
<p><strong>ایده.</strong> پس از دو سال کار، ده اینورتر سابقه‌ای دارند. آیا این سابقه ادعای <span class="ltr" dir="ltr">56,400</span> فیتِ سازنده را تأیید یا رد می‌کند؟ با <span class="math inline">\(f\)</span> خرابی در <span class="math inline">\(T\)</span> ساعتِ واحد، بازهٔ اطمینانِ آهنگِ ثابتِ خرابی از توزیعِ کای‌دو می‌آید (فصلِ ۳۷، <a href="37-performance-analytics.html#sec-ch37-e" class="quarto-xref"><span>بخش 37.6</span></a>):</p>
<p><span id="eq-ch44-fitci"><span class="math display">\[
\lambda_\text{lo} = \frac{\chi^2_{\alpha/2,\,2f}}{2T}, \qquad
\lambda_\text{hi} = \frac{\chi^2_{1-\alpha/2,\,2f+2}}{2T}
\tag{44.40}\]</span></span></p>
<pre class="text"><code>field record of 10 inverters for 2 years (175,200 unit-hours)
  claimed 56,400 FIT: 9.9 failures expected; observed 14
  90 % interval of the true rate: 48,310 - 124,923 FIT
  the claim lies inside the interval: two years of ten units cannot
  tell 56,400 FIT from 90,000 - a fleet this small judges a
  claim only when the record is far off; the maker's wider
  fleet record is the evidence (ch 37)</code></pre>
<div id="exm-ch44-fit" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.57 (چهارده خرابی به‌جای ده)</strong></span> <strong>پرسش.</strong> با ۱۴ خرابی در دو سال، بازهٔ <span class="ltr" dir="ltr">90 %</span> آهنگِ خرابی چیست؟ ادعای سازنده رد می‌شود؟</p>
<p><strong>پاسخ.</strong> انتظار <span class="ltr" dir="ltr">9.9</span> خرابی بود. بازه <span class="ltr" dir="ltr">48,310</span> تا <span class="ltr" dir="ltr">124,923</span> فیت است و ادعا درونِ آن است. پس رد نمی‌شود.</p>
<p><strong>تفسیر.</strong> ناوگانِ کوچک فقط وقتی ادعا را رد می‌کند که سابقه بسیار دور باشد. دو سالِ ده دستگاه نمی‌تواند <span class="ltr" dir="ltr">56,400</span> را از <span class="ltr" dir="ltr">90,000</span> فیت جدا کند. شاهدِ واقعی سابقهٔ ناوگانِ بزرگ‌ترِ سازنده است. پایشِ این نیروگاه اما جای دیگری مفید است: الگوی خرابی‌ها، یعنی اینکه کدام شاخهٔ درخت خراب می‌شود، زودتر از شمارشان چیزی می‌گوید.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سه لایهٔ «نیروگاه / مدل / آزمون» را در کدهای این آزمایشگاه نشان دهید.</li>
<li>چرا شبیه‌سازیِ مونت‌کارلو در این آزمایشگاه فقط ماژول‌های کلیدِ بیرونی را می‌گیرد؟</li>
<li>چرا ماژولِ ۳۸ با آنکه از حد نمی‌گذرد، دوباره چاپ می‌شود؟</li>
<li>معیارِ «فاصله از هم‌تایان» را با یک عدد از <a href="#exm-ch44-mc" class="quarto-xref">مثال&nbsp;<span>44.47</span></a> توضیح دهید.</li>
<li><a href="#fig-ch44-sm" class="quarto-xref">شکل&nbsp;<span>44.6</span></a> را بخوانید: از کدام حالت‌ها می‌شود به خطا رفت و از خطا به کجا؟</li>
<li>سه گروهِ حالت‌های آزمون را نام ببرید و برای هر کدام یک مثال بزنید.</li>
<li>چرا آزمونِ مسیرِ عادی خطای کاشتهٔ نسخهٔ <span class="ltr" dir="ltr">0.9</span> را نمی‌بیند؟</li>
<li>ثبتِ گذارها در بازبینیِ یک خرابی چه کمکی می‌کند؟</li>
<li><a href="#eq-ch44-mppt" class="quarto-xref">معادلهٔ&nbsp;<span>44.36</span></a> را توضیح دهید. چرا بازدهِ ایستا برای مقایسهٔ ردیاب‌ها کافی نیست؟</li>
<li>ردیابِ «آشفتن، نگه‌داشتن و مقایسه» چگونه اثرِ خورشید را از اثرِ گامِ خودش جدا می‌کند؟ بهایش چیست؟</li>
<li>در <a href="#sec-ch44-d-trace" class="quarto-xref"><span>بخش 44.5.4</span></a>، سطرهای واحد و سطرهای طرح را جدا کنید.</li>
<li>چرا «آزمونِ نوعی با کدام نسخه‌ها؟» پرسشِ درستی است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch44-plantp" class="level2" data-number="44.6">
<h2 data-number="44.6" class="anchored" data-anchor-id="sec-ch44-plantp"><span class="header-section-number">44.6</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch44.integrated</code></pre>
<div id="exm-ch44-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.58 (مقدماتی: یک پشتهٔ اینورتر با دست)</strong></span> <strong>پرسش.</strong> برای یک پشتهٔ <span class="ltr" dir="ltr">PCI-5500</span> جریانِ خط، تلفِ میانگین و تلفِ ماژولِ گرم‌ترین جای کلید، مقاومتِ گرماییِ مسیر، دمای پیوند و بازدهِ نیمه‌هادی‌ها را بیابید.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb74"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb74-1"><a href="#cb74-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> by_hand() <span class="op">-&gt;</span> <span class="bu">dict</span>[<span class="bu">str</span>, <span class="bu">float</span>]:</span>
<span id="cb74-2"><a href="#cb74-2" aria-hidden="true" tabindex="-1"></a>    inv, st <span class="op">=</span> src.INVERTER, src.STACKUP</span>
<span id="cb74-3"><a href="#cb74-3" aria-hidden="true" tabindex="-1"></a>    i_rms <span class="op">=</span> inv[<span class="st">"s_stack_mva"</span>] <span class="op">*</span> <span class="fl">1e6</span> <span class="op">/</span> (math.sqrt(<span class="dv">3</span>) <span class="op">*</span> inv[<span class="st">"v_ll"</span>])</span>
<span id="cb74-4"><a href="#cb74-4" aria-hidden="true" tabindex="-1"></a>    p_stack_kw <span class="op">=</span> inv[<span class="st">"s_stack_mva"</span>] <span class="op">*</span> <span class="dv">1000</span> <span class="op">*</span> inv[<span class="st">"pf"</span>]</span>
<span id="cb74-5"><a href="#cb74-5" aria-hidden="true" tabindex="-1"></a>    modules <span class="op">=</span> inv[<span class="st">"positions"</span>] <span class="op">*</span> inv[<span class="st">"parallel"</span>]</span>
<span id="cb74-6"><a href="#cb74-6" aria-hidden="true" tabindex="-1"></a>    mean_w <span class="op">=</span> inv[<span class="st">"loss_stack_kw"</span>] <span class="op">*</span> <span class="dv">1000</span> <span class="op">/</span> modules</span>
<span id="cb74-7"><a href="#cb74-7" aria-hidden="true" tabindex="-1"></a>    r_tim <span class="op">=</span> cm.tim_r(st[<span class="st">"tim_um"</span>], st[<span class="st">"tim_k"</span>], st[<span class="st">"tim_area_cm2"</span>])</span>
<span id="cb74-8"><a href="#cb74-8" aria-hidden="true" tabindex="-1"></a>    t_j <span class="op">=</span> cm.tj(st[<span class="st">"p_module_w"</span>], st[<span class="st">"r_jc"</span>], r_tim, st[<span class="st">"r_hs"</span>],</span>
<span id="cb74-9"><a href="#cb74-9" aria-hidden="true" tabindex="-1"></a>                inv[<span class="st">"coolant_c"</span>])</span>
<span id="cb74-10"><a href="#cb74-10" aria-hidden="true" tabindex="-1"></a>    eta_semis <span class="op">=</span> <span class="dv">1</span> <span class="op">-</span> inv[<span class="st">"loss_stack_kw"</span>] <span class="op">/</span> p_stack_kw</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>one stack of the PCI-5500 by hand
  1.375 MVA at 600 V: line current 1,323 A rms
  semiconductor loss 12.4 kW over 12 x 2 modules: mean 517 W,
    but the outer switch T1 carries 494 W a module (lesson A)
  R_jc 0.028 + interface 0.0156 + plate 0.016 = 0.0596 K/W
  Tj of the hottest module at 45 C coolant: 74.5 C (ch 9: 75 C)
  semiconductor efficiency at 1,250 kW: 99.01% (other losses on top)
  check: four stacks carry 5.5 MVA; 24 modules a stack is 12
  positions with 2 in parallel (ch 9, ratings)</code></pre>
<p><strong>بررسیِ معقول‌بودن.</strong> جریانِ <span class="ltr" dir="ltr">1,323 A</span> برابرِ یک‌چهارمِ جریانِ <span class="ltr" dir="ltr">5,292 A</span>ِ کلِ دستگاه است. دمای <span class="ltr" dir="ltr">74.5 °C</span> با <span class="ltr" dir="ltr">75 °C</span>ِ فصلِ ۹ می‌خوانَد، چون مقاومتِ مسیر همان <span class="ltr" dir="ltr">0.060 K/W</span> است، فقط به سه جزء شکسته شده.</p>
<p><strong>تفسیر.</strong> میانگینِ تلف هر ماژول <span class="ltr" dir="ltr">517 W</span> است، اما ماژولِ <span class="ltr" dir="ltr">T1</span> <span class="ltr" dir="ltr">494 W</span> دارد. این عددها نزدیک‌اند، اما از یک جنس نیستند. میانگین دیودهای مهار را هم در خود دارد که جای جداگانه‌ای در پشته دارند. هر قیدِ ساختِ این فصل با عددِ ماژولِ معین کار می‌کند، نه با میانگین (<a href="#exm-ch44-budget" class="quarto-xref">مثال&nbsp;<span>44.3</span></a>).</p>
</div>
<div id="exm-ch44-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.59 (میانی: پذیرشِ ده اینورتر در کارخانه)</strong></span> <strong>پرسش.</strong> نتیجه‌های آزمون‌های پایانِ خط، بودجهٔ گرمایی، فهرستِ آزمونِ میان‌افزار و پوششِ درخت را جمع کنید. کدام واحدها حمل می‌شوند و با چه شرطی؟</p>
<pre class="text"><code>acceptance of the ten PCI-5500 at the factory, summarised
  parameter fingerprints: 2 inverters differ (INV-04, INV-09)
  thermal: module 38 at 87.6 C stands out - reprint and re-run
  firmware test list: v1.0 12 of 12; v0.9 would have failed 1
  end-of-line coverage: 1 tree item without a test (auxiliary supply)
  decision: INV-04 and INV-09 ship after a reload with the
  released set and a repeated functional test; the unit with
  the hot module after the reprint and a new full-power run;
  the hold-up test is added to the end-of-line list for all</code></pre>
<p><strong>تفسیر.</strong> هیچ واحدی رد نمی‌شود، اما سه واحد پیش از حمل کار دارند. <span class="ltr" dir="ltr">INV-04</span> و <span class="ltr" dir="ltr">INV-09</span> بارگذاریِ دوباره و آزمونِ کارکرد می‌خواهند. واحدی که ماژولِ ۳۸ دارد چاپِ دوباره و کارِ توانِ کاملِ تازه می‌خواهد. یک کارِ دیگر برای <strong>همهٔ</strong> واحدهاست: آزمونِ نگه‌داشتِ منبعِ کمکی به فهرستِ پایانِ خط افزوده می‌شود. دو موردِ اول عیبِ <strong>واحد</strong>اند و با کارِ همان واحد بسته می‌شوند. موردِ آخر شکافِ <strong>برنامهٔ آزمون</strong> است و برنامه را عوض می‌کند. گزارشِ «همه قبول» هیچ‌کدام از این چهار را نشان نمی‌داد.</p>
</div>
<div id="exm-ch44-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 44.60 (یکپارچه: مبنای ساخت و پذیرشِ مبدل‌ها)</strong></span> <strong>پرسش.</strong> مبنای ساخت و پذیرشِ اینورترهای نیروگاه را با موردهای باز بنویسید.</p>
<pre class="text"><code>D-048 converter manufacturing and acceptance basis
  1 product defined by hardware, BOM, firmware, parameters and
    calibration - each with a version and a record
  2 interface print weighed; module serial, lot and position
    recorded at mounting; modules paired by voltage class
  3 board line with paste, optical, X-ray and in-circuit
    inspection; escapes counted; broker parts screened
  4 released parameter set and firmware fingerprinted at the
    end-of-line test and again at the site
  5 every tree item met by an end-of-line test; full-power run
    with temperature reading of every position
  6 firmware test list with fault injection in the release
    record; MPPT efficiency steady and dynamic as evidence
  7 derating and creepage checked at design review, not left
    to the factory
  8 later findings: busbar spacing a critical characteristic
    (a quarter of the switches over the rule); control supply
    hold-up 102 of 150 ms; sensor offsets trimmed against the
    DC limit; Q(V) checked across the curve; N+1 fans for hot
    days; a spare stack pays (+33 k u); the as-left set read
    back against the authorised set
  open: type tests of the design (DC injection, ride-through)
    and the maker's firmware release records (U-125)</code></pre>
<p><strong>تفسیر.</strong> این <strong>تصمیمِ <span class="ltr" dir="ltr">D-048</span></strong> است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:</p>
<ul>
<li>محصول با پنج قلمِ پیکربندی تعریف می‌شود. اثرانگشتِ پارامترها در ساختگاه دوباره خوانده می‌شود (فصلِ ۵۰) و در هر تغییرِ بعدی هم (فصلِ ۳۶، مدیریتِ تغییر).</li>
<li>یدکی‌ها از سهمِ خرابی پیروی می‌کنند: پمپ و فن، بردهای درایور و منبعِ کمکی پیش از ماژول (فصل‌های ۹ و ۵۲، <a href="#exm-ch44-tree" class="quarto-xref">مثال&nbsp;<span>44.2</span></a>).</li>
<li>خازنِ پیوند در بالای پنجرهٔ <span class="ltr" dir="ltr">1300 V</span> از قاعدهٔ کاهشِ رده می‌گذرد و <span class="ltr" dir="ltr">IGBT</span> روی قاعده است. این‌ها پرسش‌های بازبینیِ طراحی از سازنده‌اند (<span class="ltr" dir="ltr">D-012</span>، <a href="#exm-ch44-derate" class="quarto-xref">مثال&nbsp;<span>44.13</span></a>).</li>
<li>یک جفت شبکه روی بردِ درایور برای درجهٔ آلودگیِ ۳ کم دارد. اگر پوشش راهِ حل باشد، بازرسیِ پوشش نقطهٔ شاهد می‌شود (<a href="#exm-ch44-creep" class="quarto-xref">مثال&nbsp;<span>44.12</span></a>).</li>
<li>منبعِ کمکی آزمونِ خودش را ندارد. آزمونِ نگه‌داشت به فهرستِ پایانِ خط افزوده می‌شود و طرح ورودیِ آزمونش را می‌گیرد (فصلِ ۳۴، <a href="#exm-ch44-eol" class="quarto-xref">مثال&nbsp;<span>44.25</span></a>).</li>
<li>بازدهِ ردیابیِ پویا شاهدِ جداگانه‌ای است و با بازدهِ ایستا جایگزین نمی‌شود (<a href="#exm-ch44-mppt" class="quarto-xref">مثال&nbsp;<span>44.49</span></a>).</li>
<li>یافته‌های بعدی (بندِ ۸): فاصلهٔ لایه‌های شینه مشخصهٔ بحرانی است، چون یک‌چهارمِ کلیدها از قاعده می‌گذرند (<a href="#exm-ch44-overshoot" class="quarto-xref">مثال&nbsp;<span>44.16</span></a>). منبعِ کمکی <span class="ltr" dir="ltr">102</span> از <span class="ltr" dir="ltr">150 ms</span> را نگه می‌دارد و پرسشی برای بازبینیِ طراحی است (<a href="#exm-ch44-holdup" class="quarto-xref">مثال&nbsp;<span>44.55</span></a>). آفستِ حس‌گرها در برابرِ حدِ <span class="ltr" dir="ltr">DC</span> تنظیم می‌شود (<a href="#exm-ch44-dc" class="quarto-xref">مثال&nbsp;<span>44.40</span></a>). <span class="ltr" dir="ltr">Q(V)</span> در سراسرِ منحنی آزموده می‌شود (<a href="#exm-ch44-qv" class="quarto-xref">مثال&nbsp;<span>44.41</span></a>). فن‌ها <span class="math inline">\(N+1\)</span>‌اند (<a href="#exm-ch44-fans" class="quarto-xref">مثال&nbsp;<span>44.43</span></a>). یک پشتهٔ یدکی می‌ارزد (<a href="#exm-ch44-stack" class="quarto-xref">مثال&nbsp;<span>44.7</span></a>). پیکربندیِ پایانی با مجموعهٔ مجاز سنجیده می‌شود (فصلِ ۵۰، <a href="#exm-ch44-asleft" class="quarto-xref">مثال&nbsp;<span>44.56</span></a>).</li>
<li>حدِ تزریقِ <span class="ltr" dir="ltr">DC</span> به ترانسفورماتورِ واحد (فصلِ ۴۳) و گذر از خطا (فصل‌های ۲۶ و ۲۸) فقط با آزمونِ نوعیِ همین نسخه‌ها بسته می‌شوند (<span class="ltr" dir="ltr">U-125</span>).</li>
</ul>
</div>
</section>
<section id="sec-ch44-numbers" class="level2" data-number="44.7">
<h2 data-number="44.7" class="anchored" data-anchor-id="sec-ch44-numbers"><span class="header-section-number">44.7</span> عددهای کلیدیِ اینورترِ نیروگاهِ P</h2>
<div id="tbl-ch44-numbers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch44-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;44.11: عددهای کلیدیِ فصلِ ۴۴ (ساختگی و آموزشی)
</figcaption>
<div aria-describedby="tbl-ch44-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 34%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>کمیت</th>
<th>مقدار</th>
<th>مثال</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>نرخِ خرابیِ یک اینورتر؛ خرابی در سال</td>
<td><span class="ltr" dir="ltr">56,400 FIT</span>؛ <span class="ltr" dir="ltr">0.49</span></td>
<td><a href="#exm-ch44-tree" class="quarto-xref">مثال&nbsp;<span>44.2</span></a></td>
</tr>
<tr class="even">
<td>تلفِ پشته، ساده و قطعه‌به‌قطعه</td>
<td><span class="ltr" dir="ltr">12.53 / 12.40 kW</span></td>
<td><a href="#exm-ch44-budget" class="quarto-xref">مثال&nbsp;<span>44.3</span></a></td>
</tr>
<tr class="odd">
<td>تلفِ جای <span class="ltr" dir="ltr">T1</span>؛ هر ماژول</td>
<td><span class="ltr" dir="ltr">988 W</span>؛ <span class="ltr" dir="ltr">494 W</span></td>
<td><a href="#exm-ch44-budget" class="quarto-xref">مثال&nbsp;<span>44.3</span></a></td>
</tr>
<tr class="even">
<td>مقاومتِ لایهٔ رابط؛ دمای پیوندِ طرح</td>
<td><span class="ltr" dir="ltr">0.0156 K/W</span>؛ <span class="ltr" dir="ltr">74.5 °C</span></td>
<td><a href="#exm-ch44-tim" class="quarto-xref">مثال&nbsp;<span>44.8</span></a></td>
</tr>
<tr class="odd">
<td>عمرِ چرخه با چاپِ دو برابر؛ با خمیرِ خشک</td>
<td><span class="ltr" dir="ltr">31 %</span>؛ <span class="ltr" dir="ltr">7 %</span></td>
<td><a href="#exm-ch44-tim" class="quarto-xref">مثال&nbsp;<span>44.8</span></a></td>
</tr>
<tr class="even">
<td>افزایشِ دما با <span class="ltr" dir="ltr">6 %</span> اختلافِ ماژول‌ها</td>
<td><span class="ltr" dir="ltr">1.8 K</span></td>
<td><a href="#exm-ch44-parallel" class="quarto-xref">مثال&nbsp;<span>44.9</span></a></td>
</tr>
<tr class="odd">
<td>سهمِ جریان، گرما و عمرِ داغ‌ترین خازن</td>
<td><span class="ltr" dir="ltr">1.22</span>، <span class="ltr" dir="ltr">1.20</span>، <span class="ltr" dir="ltr">0.87</span></td>
<td><a href="#exm-ch44-caps" class="quarto-xref">مثال&nbsp;<span>44.10</span></a></td>
</tr>
<tr class="even">
<td>عمرِ لحیمِ شنت در <span class="ltr" dir="ltr">40 K</span></td>
<td><span class="ltr" dir="ltr">2,913</span> چرخه در برابرِ <span class="ltr" dir="ltr">9,125</span></td>
<td><a href="#exm-ch44-solder" class="quarto-xref">مثال&nbsp;<span>44.11</span></a></td>
</tr>
<tr class="odd">
<td>جفت‌های کم‌فاصله؛ قطعه‌های بیرون از قاعده</td>
<td>۱ از ۴؛ ۲ از ۶</td>
<td><a href="#exm-ch44-creep" class="quarto-xref">مثال&nbsp;<span>44.12</span></a></td>
</tr>
<tr class="even">
<td>گرمای اتصالِ شینه با <span class="ltr" dir="ltr">25 %</span> پیش‌بار</td>
<td><span class="ltr" dir="ltr">18.9 W</span> در برابرِ <span class="ltr" dir="ltr">9.5 W</span></td>
<td><a href="#exm-ch44-joint" class="quarto-xref">مثال&nbsp;<span>44.14</span></a></td>
</tr>
<tr class="odd">
<td>عیبِ ورودی و فرارکرده در میلیون برد</td>
<td><span class="ltr" dir="ltr">1,750 / 14.1</span></td>
<td><a href="#exm-ch44-line" class="quarto-xref">مثال&nbsp;<span>44.21</span></a></td>
</tr>
<tr class="even">
<td>هدفِ وزنِ خمیر؛ چاپ‌های دوباره</td>
<td><span class="ltr" dir="ltr">6.65 g</span>؛ ۲ از ۶</td>
<td><a href="#exm-ch44-weight" class="quarto-xref">مثال&nbsp;<span>44.22</span></a></td>
</tr>
<tr class="odd">
<td>واحدهای بیرون از خط‌مبنا</td>
<td><span class="ltr" dir="ltr">INV-04</span>، <span class="ltr" dir="ltr">INV-09</span></td>
<td><a href="#exm-ch44-fingerprint" class="quarto-xref">مثال&nbsp;<span>44.23</span></a></td>
</tr>
<tr class="even">
<td>واحدهای گرفتارِ دستهٔ <span class="ltr" dir="ltr">L2212</span></td>
<td>۳ از ۱۰</td>
<td><a href="#exm-ch44-genealogy" class="quarto-xref">مثال&nbsp;<span>44.24</span></a></td>
</tr>
<tr class="odd">
<td>واحد برای نمایشِ <span class="ltr" dir="ltr">R 90 %</span> با اطمینانِ <span class="ltr" dir="ltr">90 %</span></td>
<td>۲۲</td>
<td><a href="#exm-ch44-demo" class="quarto-xref">مثال&nbsp;<span>44.26</span></a></td>
</tr>
<tr class="even">
<td>داغ‌ترین ماژول در مونت‌کارلو؛ فاصله از بعدی</td>
<td><span class="ltr" dir="ltr">87.6 °C</span>؛ <span class="ltr" dir="ltr">6.6 K</span></td>
<td><a href="#exm-ch44-mc" class="quarto-xref">مثال&nbsp;<span>44.47</span></a></td>
</tr>
<tr class="odd">
<td>حالت‌های آزمونِ گذرانده، نسخهٔ <span class="ltr" dir="ltr">1.0</span> و <span class="ltr" dir="ltr">0.9</span></td>
<td>۱۲ و ۱۱ از ۱۲</td>
<td><a href="#exm-ch44-sm" class="quarto-xref">مثال&nbsp;<span>44.48</span></a></td>
</tr>
<tr class="even">
<td>بازدهِ ردیابی در شیبِ بالارو</td>
<td><span class="ltr" dir="ltr">77.4 / 99.99 %</span></td>
<td><a href="#exm-ch44-mppt" class="quarto-xref">مثال&nbsp;<span>44.49</span></a></td>
</tr>
<tr class="odd">
<td>انرژیِ ازدست‌رفته در سال؛ سهمِ ماژول</td>
<td><span class="ltr" dir="ltr">132 MWh</span>؛ <span class="ltr" dir="ltr">57 %</span></td>
<td><a href="#exm-ch44-downtime" class="quarto-xref">مثال&nbsp;<span>44.6</span></a></td>
</tr>
<tr class="even">
<td>دمای پیوند با شیلنگِ جابه‌جا؛ عمرِ چرخه</td>
<td><span class="ltr" dir="ltr">77.1 °C</span>؛ <span class="ltr" dir="ltr">0.75</span></td>
<td><a href="#exm-ch44-plate" class="quarto-xref">مثال&nbsp;<span>44.15</span></a></td>
</tr>
<tr class="odd">
<td>کلیدهای بالای قاعدهٔ کاهشِ رده</td>
<td>۲۴۸ از ۹۶۰</td>
<td><a href="#exm-ch44-overshoot" class="quarto-xref">مثال&nbsp;<span>44.16</span></a></td>
</tr>
<tr class="even">
<td>زمانِ نگه‌داشتِ منبعِ کمکی؛ نیاز</td>
<td><span class="ltr" dir="ltr">102 / 150 ms</span></td>
<td><a href="#exm-ch44-holdup" class="quarto-xref">مثال&nbsp;<span>44.55</span></a></td>
</tr>
<tr class="odd">
<td>پوششِ گذارهای ماشینِ حالت</td>
<td>۷ از ۱۵</td>
<td><a href="#exm-ch44-cover" class="quarto-xref">مثال&nbsp;<span>44.51</span></a></td>
</tr>
<tr class="even">
<td>دقتِ تلف، مستقیم و پشت‌به‌پشت</td>
<td><span class="ltr" dir="ltr">7.1 / 2.5 kW</span></td>
<td><a href="#exm-ch44-eff" class="quarto-xref">مثال&nbsp;<span>44.42</span></a></td>
</tr>
<tr class="odd">
<td>ارزشِ خالصِ پشتهٔ یدکی</td>
<td><span class="ltr" dir="ltr">+32.7 k u</span></td>
<td><a href="#exm-ch44-stack" class="quarto-xref">مثال&nbsp;<span>44.7</span></a></td>
</tr>
<tr class="even">
<td>دمای پیوند با دو فنِ خراب در <span class="ltr" dir="ltr">45 °C</span></td>
<td><span class="ltr" dir="ltr">89.6 °C</span></td>
<td><a href="#exm-ch44-fans" class="quarto-xref">مثال&nbsp;<span>44.43</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch44-design" class="level2" data-number="44.8">
<h2 data-number="44.8" class="anchored" data-anchor-id="sec-ch44-design"><span class="header-section-number">44.8</span> گردشِ کارِ ساخت و پذیرشِ مبدل</h2>
<blockquote class="blockquote">
<ol type="1">
<li>اینورتر را به درختِ محصول بشکنید و برای هر شاخه جرم، هزینه، نرخِ خرابی و آزمون بنویسید (<a href="#sec-ch44-a-tree" class="quarto-xref"><span>بخش 44.2.2</span></a>).</li>
<li>بودجهٔ تلف را با دست و قطعه‌به‌قطعه بسازید و گرم‌ترین ماژول را پیدا کنید (<a href="#sec-ch44-a-budget" class="quarto-xref"><span>بخش 44.2.3</span></a>).</li>
<li>قیدهای طراحی برای ساخت را با عدد بسنجید: لایهٔ رابط، ماژول‌ها و خازن‌های موازی، لحیم، فاصلهٔ خزشی، کاهشِ رده و اتصال‌ها. پاسخِ هر رد را در بازبینیِ طراحی بگیرید (<a href="#sec-ch44-b" class="quarto-xref"><span>بخش 44.3</span></a>).</li>
<li>خط‌مبنای پیکربندی را با پنج قلم منتشر کنید و هر تغییر را با آزمونِ دوباره‌اش ببندید (<a href="#sec-ch44-b-baseline" class="quarto-xref"><span>بخش 44.3.12</span></a>).</li>
<li>برای هر گامِ کارخانه کنترل، سابقه و عیبش را بنویسید. فرارِ عیب از خطِ برد را بشمارید (<a href="#sec-ch44-c-route" class="quarto-xref"><span>بخش 44.4.1</span></a>، <a href="#sec-ch44-c-line" class="quarto-xref"><span>بخش 44.4.2</span></a>).</li>
<li>آزمون‌های پایانِ خط را روی درختِ محصول بنگارید تا هیچ شاخه‌ای بی‌آزمون نماند (<a href="#sec-ch44-c-eol" class="quarto-xref"><span>بخش 44.4.7</span></a>).</li>
<li>منطقِ راه‌اندازی و ردیابی را روی شبیه‌سازی با مسیرِ عادی، تزریقِ خطا و مرزها بسنجید. فهرستِ آزمون را با هر نسخه منتشر کنید (<a href="#sec-ch44-d-sm" class="quarto-xref"><span>بخش 44.5.2</span></a>، <a href="#sec-ch44-d-mppt" class="quarto-xref"><span>بخش 44.5.3</span></a>).</li>
<li>رابط‌ها را تا شاهد ردیابی کنید و سطرهای واحد را از سطرهای طرح جدا کنید (<a href="#sec-ch44-d-trace" class="quarto-xref"><span>بخش 44.5.4</span></a>).</li>
</ol>
</blockquote>
</section>
<section id="sec-ch44-lab" class="level2" data-number="44.9">
<h2 data-number="44.9" class="anchored" data-anchor-id="sec-ch44-lab"><span class="header-section-number">44.9</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch44-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch44-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;44.12: آزمایشگاه‌های پایتونِ فصلِ ۴۴
</figcaption>
<div aria-describedby="tbl-ch44-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>داده</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>اینورتر، درخت، لایهٔ رابط، قطعه‌ها، قاعده‌ها، خطِ برد، پیکربندی‌ها، تبارنامه</td>
</tr>
<tr class="even">
<td>معماری</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>درختِ محصول، بودجهٔ تلف، رابط‌ها، اقلامِ پیکربندی، ناوگان</td>
</tr>
<tr class="odd">
<td>طراحی برای ساخت</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>لایهٔ رابط، ماژول‌ها و خازن‌های موازی، لحیم، خزش، کاهشِ رده، اتصال</td>
</tr>
<tr class="even">
<td>کارخانه</td>
<td><span class="ltr" dir="ltr">examples_c</span></td>
<td>فرارِ عیب، وزنِ خمیر، اثرانگشت، تبارنامه، آزمون‌های پایانِ خط، نمایش، دلال</td>
</tr>
<tr class="odd">
<td>یکپارچه‌سازی</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>مونت‌کارلوی گرمایی، ماشینِ حالت با تزریقِ خطا، بازدهِ ردیابی، ردیابیِ رابط‌ها</td>
</tr>
<tr class="even">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>با دست، پذیرش، مبنای <span class="ltr" dir="ltr">D-048</span></td>
</tr>
<tr class="odd">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>ماژولِ تازهٔ <code>convmfg</code> پایهٔ این برنامه‌هاست: لایهٔ رابط، تقسیمِ جریان، خستگیِ لحیم، فرارِ عیب، اثرانگشت، کاهشِ رده و ماشینِ حالتِ آموزشی. همه با آزمون‌هایی در برابرِ حسابِ دستی، مرزها و خطای کاشته سنجیده شده‌اند. تلف‌ها و عمرِ چرخه را از <code>pe</code> فصلِ ۹ می‌گیرد و منحنیِ رشته و ردیاب‌ها را از <code>mppt</code>.</p>
</section>
<section id="sec-ch44-mfg" class="level2" data-number="44.10">
<h2 data-number="44.10" class="anchored" data-anchor-id="sec-ch44-mfg"><span class="header-section-number">44.10</span> ساخت در این فصل</h2>
<p>این فصل خودش فصلِ ساخت است. سامانهٔ ساختِ فصلِ ۴۰ اینجا روی اینورتر به کار رفت: مسیر، طرحِ کنترل، نقطه‌های شاهد، تبارنامه و پوششِ آزمون. سه چیز در مبدل‌ها تازه است. نخست، <strong>میان‌افزار و پارامتر</strong> هم قلمِ پیکربندی‌اند و مانندِ قطعه نسخه و آزمون دارند. دوم، بیشترِ کنترل‌های کیفیت لایه‌هایی را می‌پایند که پس از مونتاژ دیده نمی‌شوند: خمیرِ رابط، اتصالِ زیرِ قطعه و پوشش. سوم، منطقِ کنترل را می‌شود پیش از هر آزمونِ برق‌دار روی شبیه‌سازی آزمود. هیچ نیم‌رخِ لحیم، دمای پخت، روشِ پوشش یا ولتاژِ آزمونی داده نشده است. هر گام با هدف، کنترل، سابقه و عیبش آمده است.</p>
<p>پیوند با فصل‌های بعدی: فصلِ ۴۵ همین منطق را برای باتری و سامانهٔ مدیریتِ باتری به کار می‌برد، که پیکربندی و حدهایش مانندِ پارامترهای اینورتر کنترل می‌شوند. فصلِ ۴۶ تابلوهای حفاظت و کلیدخانه را می‌سازد که سرِ دیگرِ کلید و حفاظتِ اینورترند. فصل‌های ۴۹ و ۵۰ آزمون‌های ساختگاه و اثرانگشتِ دوباره را انجام می‌دهند.</p>
</section>
<section id="sec-ch44-std" class="level2" data-number="44.11">
<h2 data-number="44.11" class="anchored" data-anchor-id="sec-ch44-std"><span class="header-section-number">44.11</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>ایمنیِ مبدل‌های خورشیدی: <span class="ltr" dir="ltr">IEC 62109-1:2010</span> (<span class="ltr" dir="ltr">STD-044</span>) و <span class="ltr" dir="ltr">IEC 62109-2:2011</span> (<span class="ltr" dir="ltr">STD-045</span>). ایمنیِ مبدل‌های الکترونیکِ قدرت: <span class="ltr" dir="ltr">IEC 62477-1:2022</span> (<span class="ltr" dir="ltr">STD-046</span>). هماهنگیِ عایق: <span class="ltr" dir="ltr">IEC 60664-1:2020+AMD1:2025</span> (<span class="ltr" dir="ltr">STD-050</span>).</li>
<li>بازدهِ اینورتر: <span class="ltr" dir="ltr">IEC 61683:1999</span> (<span class="ltr" dir="ltr">STD-047</span>) و بازدهِ کلی با ردیابیِ ایستا و پویا: <span class="ltr" dir="ltr">EN 50530:2010+A1:2013</span> (<span class="ltr" dir="ltr">STD-049</span>). جلوگیری از جزیره: <span class="ltr" dir="ltr">IEC 62116:2014</span> (<span class="ltr" dir="ltr">STD-048</span>). سازگاریِ الکترومغناطیسی در محیطِ صنعتی: <span class="ltr" dir="ltr">IEC 61000-6-2:2016</span> (<span class="ltr" dir="ltr">STD-051</span>) و <span class="ltr" dir="ltr">IEC 61000-6-4:2018</span> (<span class="ltr" dir="ltr">STD-052</span>). خازن‌های الکترونیکِ قدرت: <span class="ltr" dir="ltr">IEC 61071:2017</span> (<span class="ltr" dir="ltr">STD-054</span>).</li>
<li>ساختِ الکترونیک: پذیرشِ مجموعهٔ مونتاژشده <span class="ltr" dir="ltr">IPC-A-610J:2024</span> (<span class="ltr" dir="ltr">STD-181</span>)، الزامِ لحیم‌کاری <span class="ltr" dir="ltr">IPC J-STD-001J:2024</span> (<span class="ltr" dir="ltr">STD-182</span>) و صلاحیتِ بردِ خام <span class="ltr" dir="ltr">IPC-6012F:2023</span> (<span class="ltr" dir="ltr">STD-183</span>).</li>
<li>همه با ویرایش و تاریخِ وارسی در دفترِ استانداردها ثبت‌اند. از هیچ‌کدام بند، فاصلهٔ عایقی، سطحِ آزمون، شیبِ تابش یا معیارِ پذیرش نقل نشده است. فاصله‌ها، قاعده‌های کاهشِ رده، ثابت‌های لحیم، نرخ‌های عیب و رواداری‌های این فصل آموزشی‌اند. حدِ واقعی را قرارداد، سازنده و استاندارد می‌دهند. (وارسی‌شده <span class="ltr" dir="ltr">2026-11-17</span>.)</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch44-deliverable" class="level2" data-number="44.12">
<h2 data-number="44.12" class="anchored" data-anchor-id="sec-ch44-deliverable"><span class="header-section-number">44.12</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<div id="tbl-ch44-deliverables" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch44-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;44.13: سندهای فصلِ ۴۴ برای پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span>
</figcaption>
<div aria-describedby="tbl-ch44-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>محتوا</th>
<th>معیارِ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-ELE-SPC-0011</span></td>
<td>مشخصهٔ ساخت و پذیرشِ اینورترهای خورشیدی</td>
<td>هر قیدِ ساخت با کنترل، سابقه و آزمون</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-ELE-REP-0014</span></td>
<td>گزارشِ پذیرشِ کارخانهٔ ده <span class="ltr" dir="ltr">PCI-5500</span></td>
<td>هر واحد با نتیجه، اقدام و بستن</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-CTL-REG-0008</span></td>
<td>ثبتِ پیکربندیِ مبدل‌ها: نسخه‌ها و اثرانگشت‌ها</td>
<td>هر واحد با خط‌مبنا تطبیق‌داده‌شده</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-CTL-PRO-0005</span></td>
<td>دنبالهٔ آزمونِ کارکردیِ بی‌برق و فهرستِ آزمونِ میان‌افزار</td>
<td>مسیرِ عادی، تزریقِ خطا و مرزها برای هر نسخه</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-PRJ-REG-0027</span></td>
<td>تبارنامه و پروندهٔ شاهدِ اینورترها</td>
<td>سریال، دسته و جای هر ماژول و برد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> می‌افزاید:</p>
<ol type="1">
<li><strong>تصمیمِ <span class="ltr" dir="ltr">D-048</span>:</strong> مبنای ساخت و پذیرشِ مبدل‌ها (<a href="#exm-ch44-int-3" class="quarto-xref">مثال&nbsp;<span>44.60</span></a>).</li>
<li><strong>فرض‌های <span class="ltr" dir="ltr">A-466</span> تا <span class="ltr" dir="ltr">A-473</span>:</strong> اینورترِ <span class="ltr" dir="ltr">PCI-5500</span> و درختِ محصول (<span class="ltr" dir="ltr">A-466</span>)، مسیرِ گرمایی و لایهٔ رابط (<span class="ltr" dir="ltr">A-467</span>)، قطعه‌ها، ثابت‌های لحیم، قاعده‌های کاهشِ رده، نرخ‌های خزش، مدلِ اتصال، مواد و سقفِ تعمیر (<span class="ltr" dir="ltr">A-468</span>)، خطِ برد، چگالیِ خمیر، مسیرِ کارخانه، آزمون‌های نوعی و دلال‌ها (<span class="ltr" dir="ltr">A-469</span>)، اقلامِ پیکربندی، خط‌مبنا و پارامترهای ده واحد (<span class="ltr" dir="ltr">A-470</span>)، تبارنامه و سابقهٔ نصب (<span class="ltr" dir="ltr">A-471</span>)، شبیه‌سازی‌های آزمایشگاه: پراکندگی‌ها، آستانه‌های ماشینِ حالت، نیم‌رخِ تابش و ردیاب‌ها (<span class="ltr" dir="ltr">A-472</span>)، وضعیت‌های ردیابیِ رابط‌ها (<span class="ltr" dir="ltr">A-473</span>).</li>
<li><strong>ناشناختهٔ <span class="ltr" dir="ltr">U-125</span>:</strong> شاهدِ صلاحیتِ سازنده برای همین نسخهٔ سخت‌افزار و میان‌افزار (آزمون‌های نوعی، تزریقِ <span class="ltr" dir="ltr">DC</span>، گذر از خطا) و سابقهٔ انتشارِ میان‌افزار.</li>
<li><strong>پیوند به فصل‌های دیگر:</strong> فصلِ ۹ طرح را داد. فصلِ ۲۰ پارامترهای کنترل را تعیین می‌کند. فصلِ ۳۶ تغییرِ میان‌افزار را مدیریت می‌کند. فصلِ ۴۳ حدِ تزریقِ <span class="ltr" dir="ltr">DC</span> را می‌گیرد. فصل‌های ۴۹ و ۵۰ اثرانگشت را در ساختگاه دوباره می‌خوانند. فصلِ ۵۲ یدکی‌ها را با سهمِ خرابی می‌چیند.</li>
</ol>
</section>
<section id="sec-ch44-summary" class="level2" data-number="44.13">
<h2 data-number="44.13" class="anchored" data-anchor-id="sec-ch44-summary"><span class="header-section-number">44.13</span> جمع‌بندی</h2>
<ul>
<li><strong>معماری:</strong> هر مفهومِ نظریِ فصلِ ۹ در کارخانه به یک کنترل تبدیل می‌شود؛ درختِ محصول با جرم، هزینه و نرخِ خرابی نشان می‌دهد که خرابی‌ها بیشتر از خنک‌کاری، بردها و منبع‌ها می‌آیند، نه از ماژول‌های گران؛ بودجهٔ تلفِ ساده جمع را درست می‌دهد اما گرم‌ترین قطعه را فقط محاسبهٔ قطعه‌به‌قطعه نشان می‌دهد؛ محصول از پنج قلمِ پیکربندی ساخته می‌شود (<a href="#sec-ch44-a" class="quarto-xref"><span>بخش 44.2</span></a>).</li>
<li><strong>طراحی برای ساخت:</strong> لایهٔ نازکِ رابط چند کلوین و بخشِ بزرگی از عمرِ چرخه را تعیین می‌کند؛ ماژول‌ها و خازن‌های موازی با پراکندگی نابرابر کار می‌کنند؛ لحیمِ قطعه‌های بزرگ در چرخهٔ روزانه زودتر خسته می‌شود؛ پوشش فاصلهٔ خزشی را به یک فرایند وابسته می‌کند؛ کاهشِ رده در بدترین حالتِ مجاز وارسی می‌شود؛ اتصالِ شل خودش را بدتر می‌کند؛ خط‌مبنا هم میان‌افزار را دارد و هم مسیرِ کابل را (<a href="#sec-ch44-b" class="quarto-xref"><span>بخش 44.3</span></a>).</li>
<li><strong>کارخانه:</strong> هر گام کنترل و سابقه دارد؛ فرارِ عیب حاصلِ ضربِ آنچه هر ایستگاه نمی‌بیند است؛ وزنِ خمیر کنترلِ ارزانِ لایه‌ای است که دیده نمی‌شود؛ اثرانگشت دو واحدِ بیرون از خط‌مبنا را در چند ثانیه پیدا می‌کند؛ تبارنامه دامنهٔ یک دستهٔ ضعیف را از ده به سه واحد می‌رساند؛ آزمون‌ها روی درخت نگاشته می‌شوند تا هیچ شاخه‌ای بی‌آزمون نماند (<a href="#sec-ch44-c" class="quarto-xref"><span>بخش 44.4</span></a>).</li>
<li><strong>آزمایشگاه:</strong> چاپِ بد از پراکندگیِ کارخانه جدا می‌شود اگر معیار فاصله از هم‌تایان باشد؛ خطای کاشته فقط با تزریقِ خطا دیده می‌شود؛ بازدهِ ردیابیِ پویا ردیاب‌ها را جدا می‌کند؛ رابط‌ها سطرهای واحد و سطرهای طرح دارند (<a href="#sec-ch44-d" class="quarto-xref"><span>بخش 44.5</span></a>).</li>
</ul>
<section id="sec-ch44-vocab" class="level3" data-number="44.13.1">
<h3 data-number="44.13.1" class="anchored" data-anchor-id="sec-ch44-vocab"><span class="header-section-number">44.13.1</span> واژگانِ فصلِ ۴۴</h3>
<div id="tbl-ch44-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch44-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;44.14: واژگانِ فصلِ ۴۴
</figcaption>
<div aria-describedby="tbl-ch44-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ماژولِ قدرت</td>
<td><span class="ltr" dir="ltr">power module</span></td>
<td><span class="ltr" dir="ltr">IGBT</span></td>
</tr>
<tr class="even">
<td>درایورِ گیت</td>
<td><span class="ltr" dir="ltr">gate driver</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پیوندِ <span class="ltr" dir="ltr">DC</span></td>
<td><span class="ltr" dir="ltr">DC link</span></td>
<td></td>
</tr>
<tr class="even">
<td>شینهٔ لایه‌ای</td>
<td><span class="ltr" dir="ltr">laminated busbar</span></td>
<td></td>
</tr>
<tr class="odd">
<td>صفحهٔ سرد</td>
<td><span class="ltr" dir="ltr">cold plate</span></td>
<td></td>
</tr>
<tr class="even">
<td>مادهٔ رابطِ گرمایی</td>
<td><span class="ltr" dir="ltr">thermal interface material</span></td>
<td><span class="ltr" dir="ltr">TIM</span></td>
</tr>
<tr class="odd">
<td>دمای پیوند</td>
<td><span class="ltr" dir="ltr">junction temperature</span></td>
<td></td>
</tr>
<tr class="even">
<td>چرخهٔ توان</td>
<td><span class="ltr" dir="ltr">power cycling</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تقسیمِ جریان</td>
<td><span class="ltr" dir="ltr">current sharing</span></td>
<td></td>
</tr>
<tr class="even">
<td>مقاومتِ سریِ معادل</td>
<td><span class="ltr" dir="ltr">equivalent series resistance</span></td>
<td><span class="ltr" dir="ltr">ESR</span></td>
</tr>
<tr class="odd">
<td>خازنِ فیلمی</td>
<td><span class="ltr" dir="ltr">film capacitor</span></td>
<td></td>
</tr>
<tr class="even">
<td>اتصالِ لحیمی</td>
<td><span class="ltr" dir="ltr">solder joint</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بردِ مدارِ چاپی</td>
<td><span class="ltr" dir="ltr">printed circuit board</span></td>
<td><span class="ltr" dir="ltr">PCB</span></td>
</tr>
<tr class="even">
<td>پوششِ محافظ</td>
<td><span class="ltr" dir="ltr">conformal coating</span></td>
<td></td>
</tr>
<tr class="odd">
<td>فاصلهٔ خزشی</td>
<td><span class="ltr" dir="ltr">creepage distance</span></td>
<td></td>
</tr>
<tr class="even">
<td>فاصلهٔ هوایی</td>
<td><span class="ltr" dir="ltr">clearance</span></td>
<td></td>
</tr>
<tr class="odd">
<td>درجهٔ آلودگی</td>
<td><span class="ltr" dir="ltr">pollution degree</span></td>
<td></td>
</tr>
<tr class="even">
<td>کاهشِ ردهٔ قطعه</td>
<td><span class="ltr" dir="ltr">component derating</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پیش‌بار</td>
<td><span class="ltr" dir="ltr">preload</span></td>
<td></td>
</tr>
<tr class="even">
<td>نرخِ خرابی</td>
<td><span class="ltr" dir="ltr">failure rate</span></td>
<td><span class="ltr" dir="ltr">FIT</span></td>
</tr>
<tr class="odd">
<td>بازرسیِ خمیرِ لحیم</td>
<td><span class="ltr" dir="ltr">solder paste inspection</span></td>
<td><span class="ltr" dir="ltr">SPI</span></td>
</tr>
<tr class="even">
<td>بازرسیِ نوریِ خودکار</td>
<td><span class="ltr" dir="ltr">automated optical inspection</span></td>
<td><span class="ltr" dir="ltr">AOI</span></td>
</tr>
<tr class="odd">
<td>بازرسیِ پرتوِ ایکس</td>
<td><span class="ltr" dir="ltr">X-ray inspection</span></td>
<td></td>
</tr>
<tr class="even">
<td>آزمونِ درون‌مداری</td>
<td><span class="ltr" dir="ltr">in-circuit test</span></td>
<td><span class="ltr" dir="ltr">ICT</span></td>
</tr>
<tr class="odd">
<td>فرارِ عیب</td>
<td><span class="ltr" dir="ltr">defect escape</span></td>
<td></td>
</tr>
<tr class="even">
<td>میان‌افزار</td>
<td><span class="ltr" dir="ltr">firmware</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مجموعهٔ پارامتر</td>
<td><span class="ltr" dir="ltr">parameter set</span></td>
<td></td>
</tr>
<tr class="even">
<td>اثرانگشت (چکیده)</td>
<td><span class="ltr" dir="ltr">fingerprint (hash)</span></td>
<td></td>
</tr>
<tr class="odd">
<td>خط‌مبنای پیکربندی</td>
<td><span class="ltr" dir="ltr">configuration baseline</span></td>
<td></td>
</tr>
<tr class="even">
<td>تبارنامه</td>
<td><span class="ltr" dir="ltr">genealogy</span></td>
<td></td>
</tr>
<tr class="odd">
<td>آزمونِ پایانِ خط</td>
<td><span class="ltr" dir="ltr">end-of-line test</span></td>
<td></td>
</tr>
<tr class="even">
<td>آزمونِ نوعی</td>
<td><span class="ltr" dir="ltr">type test</span></td>
<td></td>
</tr>
<tr class="odd">
<td>آزمونِ جاری</td>
<td><span class="ltr" dir="ltr">routine test</span></td>
<td></td>
</tr>
<tr class="even">
<td>قطعهٔ تقلبی</td>
<td><span class="ltr" dir="ltr">counterfeit part</span></td>
<td></td>
</tr>
<tr class="odd">
<td>توزیع‌کنندهٔ مجاز</td>
<td><span class="ltr" dir="ltr">franchised distributor</span></td>
<td></td>
</tr>
<tr class="even">
<td>دلالِ قطعه</td>
<td><span class="ltr" dir="ltr">broker</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ماشینِ حالت</td>
<td><span class="ltr" dir="ltr">state machine</span></td>
<td></td>
</tr>
<tr class="even">
<td>پیش‌شارژ</td>
<td><span class="ltr" dir="ltr">pre-charge</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تزریقِ خطا</td>
<td><span class="ltr" dir="ltr">fault injection</span></td>
<td></td>
</tr>
<tr class="even">
<td>آزمونِ مرزی</td>
<td><span class="ltr" dir="ltr">boundary test</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ردیابیِ نقطهٔ بیشینهٔ توان</td>
<td><span class="ltr" dir="ltr">maximum power point tracking</span></td>
<td><span class="ltr" dir="ltr">MPPT</span></td>
</tr>
<tr class="even">
<td>آشفتن و مشاهده</td>
<td><span class="ltr" dir="ltr">perturb and observe</span></td>
<td></td>
</tr>
<tr class="odd">
<td>رسانایی افزایشی</td>
<td><span class="ltr" dir="ltr">incremental conductance</span></td>
<td></td>
</tr>
<tr class="even">
<td>طراحی برای آزمون</td>
<td><span class="ltr" dir="ltr">design for test</span></td>
<td><span class="ltr" dir="ltr">DfT</span></td>
</tr>
<tr class="odd">
<td>سقفِ تعمیرِ دوباره</td>
<td><span class="ltr" dir="ltr">rework limit</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch44-assess" class="level2" data-number="44.14">
<h2 data-number="44.14" class="anchored" data-anchor-id="sec-ch44-assess"><span class="header-section-number">44.14</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند یک مبدلِ قدرت را به درختِ محصول با جرم، هزینه و نرخِ خرابی بشکند؛ بودجهٔ تلف و گرما را با دست و قطعه‌به‌قطعه بسازد؛ قیدهای طراحی برای ساخت را با عدد بسنجد و پاسخِ ردها را در بازبینیِ طراحی بگیرد؛ مسیرِ کارخانه را با کنترل، سابقه و پوششِ آزمون بنویسد؛ میان‌افزار و پارامتر را مانندِ قطعه کنترل کند؛ و منطقِ کنترل را روی شبیه‌سازی با تزریقِ خطا و مرزها بیازماید. همهٔ این‌ها بی‌نیم‌رخِ فرایند، بی‌ولتاژِ آزمون و بی‌هیچ کدی برای دستگاهِ واقعی. پاسخ‌ها در <a href="#sec-ch44-solutions" class="quarto-xref"><span>بخش 44.15</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="44.14.1">
<h3 data-number="44.14.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">44.14.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch44-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.1</strong></span> <a href="#tbl-ch44-theory" class="quarto-xref">جدول&nbsp;<span>44.1</span></a> را با مثالِ پیوندِ <span class="ltr" dir="ltr">DC</span> توضیح دهید.</p>
</div>
<div id="exr-ch44-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.2</strong></span> <a href="#eq-ch44-fit" class="quarto-xref">معادلهٔ&nbsp;<span>44.1</span></a> را توضیح دهید. فیت چیست؟</p>
</div>
<div id="exr-ch44-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.3</strong></span> <a href="#eq-ch44-npc" class="quarto-xref">معادلهٔ&nbsp;<span>44.2</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.4</strong></span> پنج قلمِ پیکربندیِ یک مبدل را نام ببرید.</p>
</div>
<div id="exr-ch44-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.5</strong></span> هفت رابطِ اینورتر را نام ببرید.</p>
</div>
<div id="exr-ch44-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.6</strong></span> عیبِ سیستماتیک و تصادفی را تعریف کنید.</p>
</div>
<div id="exr-ch44-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.7</strong></span> <a href="#eq-ch44-tim" class="quarto-xref">معادلهٔ&nbsp;<span>44.6</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.8</strong></span> <a href="#eq-ch44-life" class="quarto-xref">معادلهٔ&nbsp;<span>44.7</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.9</strong></span> <a href="#eq-ch44-share" class="quarto-xref">معادلهٔ&nbsp;<span>44.8</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.10</strong></span> <a href="#eq-ch44-cap" class="quarto-xref">معادلهٔ&nbsp;<span>44.9</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.11</strong></span> <a href="#eq-ch44-solder" class="quarto-xref">معادلهٔ&nbsp;<span>44.10</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.12</strong></span> <a href="#eq-ch44-creep" class="quarto-xref">معادلهٔ&nbsp;<span>44.11</span></a> را توضیح دهید و بگویید چرا آموزشی است.</p>
</div>
<div id="exr-ch44-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.13</strong></span> <a href="#eq-ch44-derate" class="quarto-xref">معادلهٔ&nbsp;<span>44.12</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.14</strong></span> <a href="#eq-ch44-joint" class="quarto-xref">معادلهٔ&nbsp;<span>44.13</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.15</strong></span> <a href="#tbl-ch44-materials" class="quarto-xref">جدول&nbsp;<span>44.3</span></a> را با مثالِ لایهٔ رابط توضیح دهید.</p>
</div>
<div id="exr-ch44-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.16</strong></span> سقفِ تعمیرِ دوباره چیست؟</p>
</div>
<div id="exr-ch44-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.17</strong></span> سه قیدِ سازگاریِ الکترومغناطیسی را که در کارخانه کنترل می‌شوند نام ببرید.</p>
</div>
<div id="exr-ch44-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.18</strong></span> طراحی برای آزمون چیست؟ دو مثال بزنید.</p>
</div>
<div id="exr-ch44-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.19</strong></span> خط‌مبنای پیکربندی چه چیزهایی دارد؟</p>
</div>
<div id="exr-ch44-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.20</strong></span> <a href="#tbl-ch44-route" class="quarto-xref">جدول&nbsp;<span>44.8</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.21</strong></span> <a href="#eq-ch44-escape" class="quarto-xref">معادلهٔ&nbsp;<span>44.19</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.22</strong></span> <a href="#eq-ch44-weight" class="quarto-xref">معادلهٔ&nbsp;<span>44.20</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.23</strong></span> سابقهٔ نصبِ ماژول چه داده‌هایی دارد؟</p>
</div>
<div id="exr-ch44-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.24</strong></span> اثرانگشتِ پارامترها چگونه ساخته می‌شود؟</p>
</div>
<div id="exr-ch44-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.25</strong></span> تبارنامه چیست؟</p>
</div>
<div id="exr-ch44-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.26</strong></span> آزمونِ نوعی و آزمونِ جاری را تعریف کنید.</p>
</div>
<div id="exr-ch44-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.27</strong></span> <a href="#eq-ch44-demo" class="quarto-xref">معادلهٔ&nbsp;<span>44.21</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.28</strong></span> توزیع‌کنندهٔ مجاز و دلالِ قطعه چه فرقی دارند؟</p>
</div>
<div id="exr-ch44-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.29</strong></span> سه لایهٔ نیروگاه، مدل و آزمون را تعریف کنید.</p>
</div>
<div id="exr-ch44-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.30</strong></span> حالت‌های ماشینِ حالتِ <a href="#fig-ch44-sm" class="quarto-xref">شکل&nbsp;<span>44.6</span></a> را نام ببرید.</p>
</div>
<div id="exr-ch44-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.31</strong></span> <a href="#eq-ch44-mppt" class="quarto-xref">معادلهٔ&nbsp;<span>44.36</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.32</strong></span> ماتریسِ الزام تا راستی‌آزمایی برای اینورتر چه ستون‌هایی دارد؟</p>
</div>
<div id="exr-ch44-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.33</strong></span> <a href="#eq-ch44-spares" class="quarto-xref">معادلهٔ&nbsp;<span>44.3</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.34</strong></span> <a href="#eq-ch44-downtime" class="quarto-xref">معادلهٔ&nbsp;<span>44.4</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.35</strong></span> <a href="#eq-ch44-plate" class="quarto-xref">معادلهٔ&nbsp;<span>44.14</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.36</strong></span> <a href="#eq-ch44-overshoot" class="quarto-xref">معادلهٔ&nbsp;<span>44.15</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.37</strong></span> <a href="#eq-ch44-heater" class="quarto-xref">معادلهٔ&nbsp;<span>44.16</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.38</strong></span> <a href="#eq-ch44-blocked" class="quarto-xref">معادلهٔ&nbsp;<span>44.22</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.39</strong></span> <a href="#eq-ch44-audit" class="quarto-xref">معادلهٔ&nbsp;<span>44.23</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.40</strong></span> <a href="#eq-ch44-calib" class="quarto-xref">معادلهٔ&nbsp;<span>44.24</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.41</strong></span> عمرِ مجازِ بیرون از بسته چیست؟</p>
</div>
<div id="exr-ch44-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.42</strong></span> <a href="#eq-ch44-esd" class="quarto-xref">معادلهٔ&nbsp;<span>44.25</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.43</strong></span> <a href="#eq-ch44-burnin" class="quarto-xref">معادلهٔ&nbsp;<span>44.26</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.44</strong></span> <a href="#eq-ch44-guard" class="quarto-xref">معادلهٔ&nbsp;<span>44.27</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.45</strong></span> <a href="#eq-ch44-hash" class="quarto-xref">معادلهٔ&nbsp;<span>44.28</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.46</strong></span> شکلِ متعارفِ پارامترها چیست؟</p>
</div>
<div id="exr-ch44-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.47</strong></span> <a href="#eq-ch44-thermo" class="quarto-xref">معادلهٔ&nbsp;<span>44.29</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.48</strong></span> اندازه‌گیریِ چهارسیمه چیست؟</p>
</div>
<div id="exr-ch44-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.49</strong></span> <a href="#eq-ch44-cycling" class="quarto-xref">معادلهٔ&nbsp;<span>44.30</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.50</strong></span> پوششِ گذار چیست؟</p>
</div>
<div id="exr-ch44-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.51</strong></span> <a href="#eq-ch44-rollout" class="quarto-xref">معادلهٔ&nbsp;<span>44.37</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.52</strong></span> <a href="#eq-ch44-heatrun" class="quarto-xref">معادلهٔ&nbsp;<span>44.38</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.53</strong></span> <a href="#eq-ch44-stack" class="quarto-xref">معادلهٔ&nbsp;<span>44.5</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.54</strong></span> <a href="#eq-ch44-desat" class="quarto-xref">معادلهٔ&nbsp;<span>44.17</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.55</strong></span> <a href="#eq-ch44-dc" class="quarto-xref">معادلهٔ&nbsp;<span>44.31</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.56</strong></span> منحنیِ <span class="ltr" dir="ltr">Q(V)</span>ِ آموزشی را بنویسید.</p>
</div>
<div id="exr-ch44-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.57</strong></span> <a href="#eq-ch44-eff" class="quarto-xref">معادلهٔ&nbsp;<span>44.32</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.58</strong></span> <a href="#eq-ch44-fans" class="quarto-xref">معادلهٔ&nbsp;<span>44.33</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.59</strong></span> <a href="#eq-ch44-holdup" class="quarto-xref">معادلهٔ&nbsp;<span>44.39</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.60</strong></span> مجموعهٔ مجاز و پیکربندیِ پایانِ راه‌اندازی را تعریف کنید.</p>
</div>
<div id="exr-ch44-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.61</strong></span> <a href="#eq-ch44-coat" class="quarto-xref">معادلهٔ&nbsp;<span>44.34</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.62</strong></span> <a href="#eq-ch44-learning" class="quarto-xref">معادلهٔ&nbsp;<span>44.35</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.63</strong></span> <a href="#eq-ch44-fitci" class="quarto-xref">معادلهٔ&nbsp;<span>44.40</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch44-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.64</strong></span> <a href="#eq-ch44-ageing" class="quarto-xref">معادلهٔ&nbsp;<span>44.18</span></a> را توضیح دهید.</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="44.14.2">
<h3 data-number="44.14.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">44.14.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch44-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.65</strong></span> چرا کارخانه دمای پیوند را اندازه نمی‌گیرد و وزنِ خمیر را می‌سنجد؟</p>
</div>
<div id="exr-ch44-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.66</strong></span> چرا گران‌ترین جزء پرخرابی‌ترین نیست؟</p>
</div>
<div id="exr-ch44-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.67</strong></span> چرا یدکی‌ها از سهمِ خرابی پیروی می‌کنند، نه قیمت؟</p>
</div>
<div id="exr-ch44-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.68</strong></span> چرا در پای <span class="ltr" dir="ltr">NPC</span> تلفِ هدایت حدودِ دو برابرِ پای دوسطحی است؟</p>
</div>
<div id="exr-ch44-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.69</strong></span> چرا کلیدزنی در <span class="ltr" dir="ltr">NPC</span> در نیمِ ولتاژِ پیوند حساب می‌شود؟</p>
</div>
<div id="exr-ch44-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.70</strong></span> چرا جمعِ دستیِ تلف برای طراحیِ گرمایی کافی نیست؟</p>
</div>
<div id="exr-ch44-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.71</strong></span> چرا دو کابینتِ یکسان با میان‌افزارِ متفاوت دو محصول‌اند؟</p>
</div>
<div id="exr-ch44-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.72</strong></span> چرا تعویضِ تأمین‌کنندهٔ خازن با همان ظرفیت آزمونِ دوباره می‌خواهد؟</p>
</div>
<div id="exr-ch44-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.73</strong></span> چرا حدِ تزریقِ <span class="ltr" dir="ltr">DC</span> در کارخانه کامل سنجیده نمی‌شود؟</p>
</div>
<div id="exr-ch44-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.74</strong></span> چرا آزمونِ نخستین واحد عیبِ سیستماتیک را می‌گیرد؟</p>
</div>
<div id="exr-ch44-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.75</strong></span> چرا سطحِ زیرِ تراشه‌ها در <a href="#eq-ch44-tim" class="quarto-xref">معادلهٔ&nbsp;<span>44.6</span></a> به کار می‌رود؟</p>
</div>
<div id="exr-ch44-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.76</strong></span> چرا خمیرِ خیلی کم هم بد است؟</p>
</div>
<div id="exr-ch44-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.77</strong></span> چرا خطرِ لایهٔ رابطِ بد برای عمر است نه برای حدِ دما؟</p>
</div>
<div id="exr-ch44-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.78</strong></span> چرا بازخوردِ دماییِ <span class="ltr" dir="ltr">IGBT</span> تقسیمِ جریان را برابر نمی‌کند؟</p>
</div>
<div id="exr-ch44-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.79</strong></span> چرا ماژول‌های یک جای کلید از یک دسته جفت می‌شوند؟</p>
</div>
<div id="exr-ch44-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.80</strong></span> چرا خازنِ نزدیک به کلیدها جریانِ بیشتری می‌گیرد؟</p>
</div>
<div id="exr-ch44-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.81</strong></span> چرا قطعه‌های بزرگ و سخت در چرخهٔ روزانه زودتر خسته می‌شوند؟</p>
</div>
<div id="exr-ch44-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.82</strong></span> چرا خنک‌کاریِ کابینت عمرِ لحیم را تعیین می‌کند؟</p>
</div>
<div id="exr-ch44-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.83</strong></span> چرا تکیه به پوشش برای فاصلهٔ خزشی بازرسی می‌خواهد؟</p>
</div>
<div id="exr-ch44-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.84</strong></span> چرا قاعدهٔ کاهشِ رده در بالای پنجرهٔ <span class="ltr" dir="ltr">DC</span> وارسی می‌شود؟</p>
</div>
<div id="exr-ch44-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.85</strong></span> چرا <span class="ltr" dir="ltr">IGBT</span> روی قاعده یعنی شینه هم بخشی از کاهشِ رده است؟</p>
</div>
<div id="exr-ch44-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.86</strong></span> چرا اتصالِ شل خودش را بدتر می‌کند؟</p>
</div>
<div id="exr-ch44-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.87</strong></span> چرا مسیرِ کابل‌کشی بخشی از خط‌مبناست؟</p>
</div>
<div id="exr-ch44-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.88</strong></span> چرا بردِ پوشش‌دار پس از پوشش تعمیر نمی‌شود؟</p>
</div>
<div id="exr-ch44-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.89</strong></span> چرا فرضِ استقلالِ ایستگاه‌ها خوش‌بینانه است؟</p>
</div>
<div id="exr-ch44-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.90</strong></span> چرا پرتوِ ایکس و آزمونِ درون‌مداری با فرارِ کم نگه داشته می‌شوند؟</p>
</div>
<div id="exr-ch44-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.91</strong></span> چرا وزن برای کنترلِ چاپ کافی نیست؟</p>
</div>
<div id="exr-ch44-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.92</strong></span> چرا اثرانگشت به ترتیبِ پارامترها بی‌حساس است؟</p>
</div>
<div id="exr-ch44-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.93</strong></span> چرا آشکارسازِ جزیره‌ایِ خاموش خطرِ ایمنی است؟</p>
</div>
<div id="exr-ch44-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.94</strong></span> چرا اثرانگشت در ساختگاه دوباره خوانده می‌شود؟</p>
</div>
<div id="exr-ch44-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.95</strong></span> چرا شمارِ آزمون‌ها معیارِ خوبی برای پوشش نیست؟</p>
</div>
<div id="exr-ch44-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.96</strong></span> چرا قابلیتِ اطمینانِ اینورتر با آزمونِ کل‌دستگاه نشان داده نمی‌شود؟</p>
</div>
<div id="exr-ch44-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.97</strong></span> چرا قطعهٔ تقلبی عیبِ سیستماتیک است؟</p>
</div>
<div id="exr-ch44-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.98</strong></span> چرا معیارِ حدِ مطلق ماژولِ ۳۸ را قبول می‌کند؟</p>
</div>
<div id="exr-ch44-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.99</strong></span> چرا آزمونِ مسیرِ عادی خطای کاشته را نمی‌بیند؟</p>
</div>
<div id="exr-ch44-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.100</strong></span> آزمون‌های مرزی چه چیزی را پین می‌کنند؟</p>
</div>
<div id="exr-ch44-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.101</strong></span> چرا آشفتن و مشاهده در شیبِ بالارو از نقطهٔ بیشینه دور می‌شود؟</p>
</div>
<div id="exr-ch44-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.102</strong></span> چرا رسانایی افزایشی همان عددِ آشفتن و مشاهده را می‌دهد؟</p>
</div>
<div id="exr-ch44-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.103</strong></span> چرا «آزمونِ نوعی با کدام نسخه‌ها؟» پرسشِ درستی است؟</p>
</div>
<div id="exr-ch44-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.104</strong></span> چرا شبیه‌سازیِ این فصل جای آزمونِ برق‌دار را نمی‌گیرد؟</p>
</div>
<div id="exr-ch44-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.105</strong></span> چرا ماژول با خرابیِ کم بیشترین انرژی را می‌برد؟</p>
</div>
<div id="exr-ch44-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.106</strong></span> چرا ماژول‌های کلیدِ بیرونی بالادستِ خنک‌کن می‌نشینند؟</p>
</div>
<div id="exr-ch44-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.107</strong></span> چرا آزمونِ جریانِ کل صفحهٔ گرفته را نمی‌بیند؟</p>
</div>
<div id="exr-ch44-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.108</strong></span> چرا علامتِ گشتاور از نمونه‌برداری با آچار بهتر است؟</p>
</div>
<div id="exr-ch44-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.109</strong></span> چرا سوگیریِ یک دسته در جمعِ نیروگاه کم نمی‌شود؟</p>
</div>
<div id="exr-ch44-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.110</strong></span> چرا ترکِ ناشی از رطوبت در آزمون دیده نمی‌شود؟</p>
</div>
<div id="exr-ch44-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.111</strong></span> چرا آسیبِ الکتریسیتهٔ ساکن پنهان می‌ماند؟</p>
</div>
<div id="exr-ch44-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.112</strong></span> چرا پیش‌کارکرد با شکلِ نزدیکِ یک هرگز نمی‌ارزد؟</p>
</div>
<div id="exr-ch44-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.113</strong></span> چرا باندِ محافظ در این مثال ارزان‌تر است؟</p>
</div>
<div id="exr-ch44-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.114</strong></span> چرا آزمونِ دوباره روی میزِ پشت‌به‌پشت یک اجرای کامل است؟</p>
</div>
<div id="exr-ch44-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.115</strong></span> چرا یک‌چهارمِ کلیدها از قاعدهٔ کاهشِ رده می‌گذرند؟</p>
</div>
<div id="exr-ch44-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.116</strong></span> چرا گرم‌کنِ ضدِّ میعان آزمونِ پایانِ خط می‌خواهد؟</p>
</div>
<div id="exr-ch44-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.117</strong></span> چرا اثرانگشتِ خام هشدارِ نادرست می‌دهد؟</p>
</div>
<div id="exr-ch44-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.118</strong></span> چرا شکلِ متعارف ممکن است تغییرِ واقعی را گم کند؟</p>
</div>
<div id="exr-ch44-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.119</strong></span> چرا اتصالِ داغ روی مسِ براق سرد دیده می‌شود؟</p>
</div>
<div id="exr-ch44-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.120</strong></span> چرا خطای دوسیمه عیب را پنهان نمی‌کند؟</p>
</div>
<div id="exr-ch44-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.121</strong></span> چرا آزمونِ طولانی‌تر بردهای کمتری می‌خواهد؟</p>
</div>
<div id="exr-ch44-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.122</strong></span> چرا «۱۲ از ۱۲ قبول» با «پوششِ ۴۷ درصد» تناقض ندارد؟</p>
</div>
<div id="exr-ch44-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.123</strong></span> سودِ واقعیِ انتشارِ پله‌ای چیست؟</p>
</div>
<div id="exr-ch44-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.124</strong></span> چرا یک اجرای پویای ردیاب چیزی را ثابت نمی‌کند؟</p>
</div>
<div id="exr-ch44-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.125</strong></span> چرا مقایسه با هم‌تایان زودتر از حدِ دما نتیجه می‌دهد؟</p>
</div>
<div id="exr-ch44-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.126</strong></span> چرا قابلیتِ سرویس یک الزامِ طراحی است؟</p>
</div>
<div id="exr-ch44-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.127</strong></span> چرا خازنِ مدارِ کورکردن مشخصهٔ بحرانی است؟</p>
</div>
<div id="exr-ch44-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.128</strong></span> چرا آفستِ حس‌گر جریانِ مستقیمِ واقعی می‌سازد؟</p>
</div>
<div id="exr-ch44-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.129</strong></span> چرا آزمونِ <span class="ltr" dir="ltr">Q(V)</span> در یک نقطه کافی نیست؟</p>
</div>
<div id="exr-ch44-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.130</strong></span> چرا اثرانگشت و آزمونِ کارکرد عیب‌های متفاوتی می‌گیرند؟</p>
</div>
<div id="exr-ch44-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.131</strong></span> چرا روشِ مستقیم تضمینِ تلف را ثابت نمی‌کند؟</p>
</div>
<div id="exr-ch44-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.132</strong></span> چرا آزمونِ گرمایی در داغ‌ترین هوای قرارداد داوری می‌شود؟</p>
</div>
<div id="exr-ch44-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.133</strong></span> چرا اینورتر ممکن است از افت بگذرد و کنترلش را از دست بدهد؟</p>
</div>
<div id="exr-ch44-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.134</strong></span> چرا پیکربندیِ پایانی با مجموعهٔ مجاز سنجیده می‌شود، نه کارخانه؟</p>
</div>
<div id="exr-ch44-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.135</strong></span> چرا پوششِ آزمونِ درون‌مداری نتیجهٔ طراحی است؟</p>
</div>
<div id="exr-ch44-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.136</strong></span> چرا نمونهٔ پوشش برد را ایمن نمی‌کند؟</p>
</div>
<div id="exr-ch44-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.137</strong></span> چرا ایستگاهِ پرتوِ ایکس با عیب‌های گرفته‌شده به‌تنهایی نمی‌ارزد؟</p>
</div>
<div id="exr-ch44-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.138</strong></span> چرا ناوگانِ ده‌تایی ادعای نرخِ خرابی را رد نمی‌کند؟</p>
</div>
<div id="exr-ch44-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.139</strong></span> چرا تغییرِ طراحی در میانهٔ ساخت هزینهٔ زمانی دارد؟</p>
</div>
<div id="exr-ch44-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.140</strong></span> چرا پیرشدنِ لایهٔ رابط خودافزا است؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="44.14.3">
<h3 data-number="44.14.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">44.14.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch44-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.141</strong></span> نرخِ خرابیِ یک اینورتر و خرابی در سال؟</p>
</div>
<div id="exr-ch44-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.142</strong></span> خرابی در سال برای ده اینورتر؟</p>
</div>
<div id="exr-ch44-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.143</strong></span> بزرگ‌ترین سهمِ خرابی و درصدش؟</p>
</div>
<div id="exr-ch44-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.144</strong></span> جرم و هزینهٔ یک اینورتر؟</p>
</div>
<div id="exr-ch44-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.145</strong></span> ماژول‌ها و بردهای ده اینورتر؟</p>
</div>
<div id="exr-ch44-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.146</strong></span> جریانِ خطِ یک پشته و اوجِ آن؟</p>
</div>
<div id="exr-ch44-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.147</strong></span> تلفِ هدایتِ یک <span class="ltr" dir="ltr">IGBT</span> در پای دوسطحی؟</p>
</div>
<div id="exr-ch44-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.148</strong></span> تلفِ کلیدزنیِ یک <span class="ltr" dir="ltr">IGBT</span> در نیمِ ولتاژ؟</p>
</div>
<div id="exr-ch44-149" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.149</strong></span> تلفِ پشته، ساده و قطعه‌به‌قطعه؟</p>
</div>
<div id="exr-ch44-150" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.150</strong></span> تلفِ جای <span class="ltr" dir="ltr">T1</span> و هر ماژولِ آن؟</p>
</div>
<div id="exr-ch44-151" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.151</strong></span> بازدهِ نیمه‌هادی‌های یک پشته در <span class="ltr" dir="ltr">1,250 kW</span>؟</p>
</div>
<div id="exr-ch44-152" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.152</strong></span> مقاومتِ لایهٔ <span class="ltr" dir="ltr">100 μm</span> با <span class="ltr" dir="ltr">k 0.8</span> روی <span class="ltr" dir="ltr">80 cm²</span>؟</p>
</div>
<div id="exr-ch44-153" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.153</strong></span> همان لایه با <span class="ltr" dir="ltr">40 %</span> حفره؟</p>
</div>
<div id="exr-ch44-154" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.154</strong></span> دمای پیوندِ طرح و با خمیرِ خشک؟</p>
</div>
<div id="exr-ch44-155" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.155</strong></span> عمرِ چرخه با چاپِ دو برابر و با خمیرِ خشک؟</p>
</div>
<div id="exr-ch44-156" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.156</strong></span> سهم‌های دو ماژول با <span class="ltr" dir="ltr">0.985 / 1.015</span>؟</p>
</div>
<div id="exr-ch44-157" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.157</strong></span> افزایشِ دما با <span class="ltr" dir="ltr">6 %</span> اختلاف؟</p>
</div>
<div id="exr-ch44-158" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.158</strong></span> سهمِ جریان، گرما و عمرِ داغ‌ترین خازن؟</p>
</div>
<div id="exr-ch44-159" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.159</strong></span> کرنشِ لحیمِ شنت در <span class="ltr" dir="ltr">40 K</span>؟</p>
</div>
<div id="exr-ch44-160" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.160</strong></span> چرخه‌های عمرِ شنت در <span class="ltr" dir="ltr">40 K</span>؟</p>
</div>
<div id="exr-ch44-161" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.161</strong></span> چرخه‌های لازم در ۲۵ سال با یک چرخه در روز؟</p>
</div>
<div id="exr-ch44-162" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.162</strong></span> جفت‌های کم‌فاصله در درجهٔ ۳؟</p>
</div>
<div id="exr-ch44-163" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.163</strong></span> فاصلهٔ لازمِ آموزشی برای <span class="ltr" dir="ltr">1000 V</span> در درجهٔ ۳ و زیرِ پوشش؟</p>
</div>
<div id="exr-ch44-164" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.164</strong></span> قطعه‌های بیرون از قاعدهٔ کاهشِ رده؟</p>
</div>
<div id="exr-ch44-165" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.165</strong></span> گرمای اتصالِ شینه با <span class="ltr" dir="ltr">25 %</span> پیش‌بار؟</p>
</div>
<div id="exr-ch44-166" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.166</strong></span> پل‌ها پس از بازرسیِ خمیر و نوری؟</p>
</div>
<div id="exr-ch44-167" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.167</strong></span> عیبِ فرارکرده و پرشمارترین آن؟</p>
</div>
<div id="exr-ch44-168" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.168</strong></span> هدفِ وزنِ خمیر و چاپ‌های دوباره؟</p>
</div>
<div id="exr-ch44-169" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.169</strong></span> واحدهای بیرون از خط‌مبنا؟</p>
</div>
<div id="exr-ch44-170" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.170</strong></span> واحدهای گرفتارِ دستهٔ <span class="ltr" dir="ltr">L2212</span>؟</p>
</div>
<div id="exr-ch44-171" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.171</strong></span> شاخه‌های بی‌آزمونِ درخت؟</p>
</div>
<div id="exr-ch44-172" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.172</strong></span> واحد برای نمایشِ <span class="ltr" dir="ltr">R 90 %</span> با <span class="ltr" dir="ltr">C 90 %</span>؟</p>
</div>
<div id="exr-ch44-173" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.173</strong></span> قلم‌های مشکوکِ دلال پس از غربال؟</p>
</div>
<div id="exr-ch44-174" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.174</strong></span> داغ‌ترین ماژول در مونت‌کارلو و دمایش؟</p>
</div>
<div id="exr-ch44-175" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.175</strong></span> عمرِ چرخهٔ ماژولِ ۳۸ نسبت به میانگین؟</p>
</div>
<div id="exr-ch44-176" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.176</strong></span> حالت‌های گذرانده، نسخهٔ ۱٫۰ و ۰٫۹؟</p>
</div>
<div id="exr-ch44-177" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.177</strong></span> بازدهِ ردیابی در شیبِ بالارو برای دو ردیاب؟</p>
</div>
<div id="exr-ch44-178" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.178</strong></span> سطرهای انجام‌شده و باز در ردیابیِ رابط‌ها؟</p>
</div>
<div id="exr-ch44-179" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.179</strong></span> جریان، تلفِ ماژول و دمای پیوندِ یک پشته؟</p>
</div>
<div id="exr-ch44-180" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.180</strong></span> میانگینِ خرابیِ پمپ و فن‌ها در ۱۲ هفته و یدکیِ لازم؟</p>
</div>
<div id="exr-ch44-181" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.181</strong></span> انرژیِ ازدست‌رفتهٔ سالانه و سهمِ ماژول؟</p>
</div>
<div id="exr-ch44-182" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.182</strong></span> افزایشِ دمای خنک‌کن در یک صفحه؟</p>
</div>
<div id="exr-ch44-183" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.183</strong></span> عمرِ چرخه با شیلنگ‌های جابه‌جا؟</p>
</div>
<div id="exr-ch44-184" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.184</strong></span> جریانِ صفحهٔ گرفته و افزایشِ دمای پیوند؟</p>
</div>
<div id="exr-ch44-185" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.185</strong></span> احتمالِ کشف با ۴۰ اتصال و اتصال برای <span class="ltr" dir="ltr">90 %</span>؟</p>
</div>
<div id="exr-ch44-186" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.186</strong></span> خطای جمعِ نیروگاه بی‌کالیبراسیون و با دستهٔ دارای سوگیری؟</p>
</div>
<div id="exr-ch44-187" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.187</strong></span> قرقره‌های گذشته از عمرِ مجاز؟</p>
</div>
<div id="exr-ch44-188" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.188</strong></span> انرژی و اوجِ جریانِ تخلیه در <span class="ltr" dir="ltr">500 V</span>؟</p>
</div>
<div id="exr-ch44-189" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.189</strong></span> صرفه و هزینهٔ پیش‌کارکرد؟</p>
</div>
<div id="exr-ch44-190" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.190</strong></span> هزینهٔ مورد انتظار بی‌باند و با باندِ محافظ؟</p>
</div>
<div id="exr-ch44-191" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.191</strong></span> روزهای میز با سه آزمونِ دوباره و گلوگاه؟</p>
</div>
<div id="exr-ch44-192" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.192</strong></span> اندوکتانس و فاصلهٔ مرزِ قاعده؟</p>
</div>
<div id="exr-ch44-193" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.193</strong></span> کلیدهای بالای قاعده؟</p>
</div>
<div id="exr-ch44-194" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.194</strong></span> گرمایش و توانِ گرم‌کن در <span class="ltr" dir="ltr">5 °C</span>؟</p>
</div>
<div id="exr-ch44-195" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.195</strong></span> احتمالِ هم‌اثرانگشتی با ۱۶ رقم و یک میلیون مجموعه؟</p>
</div>
<div id="exr-ch44-196" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.196</strong></span> دمای دیده‌شدهٔ اتصالِ <span class="ltr" dir="ltr">90 °C</span> روی مسِ براق؟</p>
</div>
<div id="exr-ch44-197" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.197</strong></span> ردِ نادرست با سیم‌های صفرنشده؟</p>
</div>
<div id="exr-ch44-198" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.198</strong></span> ضریبِ شتاب و چرخه‌های یک عمر؟</p>
</div>
<div id="exr-ch44-199" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.199</strong></span> بردها برای دو عمرِ آزمون؟</p>
</div>
<div id="exr-ch44-200" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.200</strong></span> پوششِ گذارهای تغییردهنده؟</p>
</div>
<div id="exr-ch44-201" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.201</strong></span> قطع‌های مورد انتظار، یک‌جا و پله‌ای؟</p>
</div>
<div id="exr-ch44-202" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.202</strong></span> بازدهِ شیب با گامِ <span class="ltr" dir="ltr">4 V</span>، دو آغاز؟</p>
</div>
<div id="exr-ch44-203" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.203</strong></span> زمانِ جداشدنِ ماژولِ بد و زمانِ پایداری؟</p>
</div>
<div id="exr-ch44-204" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.204</strong></span> انرژیِ نگه‌داشته و بازگشتِ پشتهٔ یدکی؟</p>
</div>
<div id="exr-ch44-205" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.205</strong></span> ارزشِ خالصِ پشتهٔ یدکی در ۲۵ سال؟</p>
</div>
<div id="exr-ch44-206" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.206</strong></span> بدترین حالت و حاشیه در دمای بالا برای حفاظت؟</p>
</div>
<div id="exr-ch44-207" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.207</strong></span> جریانِ مستقیم و فازهای بالای حد با آفستِ <span class="ltr" dir="ltr">0.3 %</span>؟</p>
</div>
<div id="exr-ch44-208" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.208</strong></span> نقطه‌های ردشده با افتِ <span class="ltr" dir="ltr">5 %</span> و با خوانشِ <span class="ltr" dir="ltr">+1 %</span>؟</p>
</div>
<div id="exr-ch44-209" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.209</strong></span> دقتِ تلف، مستقیم و پشت‌به‌پشت؟</p>
</div>
<div id="exr-ch44-210" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.210</strong></span> دمای پیوند با دو فنِ خراب در <span class="ltr" dir="ltr">45 °C</span>؟</p>
</div>
<div id="exr-ch44-211" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.211</strong></span> زمانِ نگه‌داشت و خازنِ لازم برای <span class="ltr" dir="ltr">150 ms</span>؟</p>
</div>
<div id="exr-ch44-212" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.212</strong></span> تفاوتِ پیکربندیِ پایانی با مجموعهٔ مجاز؟</p>
</div>
<div id="exr-ch44-213" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.213</strong></span> اتصال‌های بازِ فرارکرده با دسترسیِ <span class="ltr" dir="ltr">60 %</span> و <span class="ltr" dir="ltr">100 %</span>؟</p>
</div>
<div id="exr-ch44-214" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.214</strong></span> سهمِ بردهای با نقطهٔ بی‌پوشش؟</p>
</div>
<div id="exr-ch44-215" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.215</strong></span> نقطهٔ سربه‌سرِ ایستگاهِ پرتوِ ایکس؟</p>
</div>
<div id="exr-ch44-216" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.216</strong></span> ساعتِ واحدِ دهم و جمعِ ده واحد؟</p>
</div>
<div id="exr-ch44-217" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.217</strong></span> بازهٔ <span class="ltr" dir="ltr">90 %</span> آهنگِ خرابی با ۱۴ خرابی در دو سال؟</p>
</div>
<div id="exr-ch44-218" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.218</strong></span> آسیبِ انباشته با خمیر و با مادهٔ تغییرفاز؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="44.14.4">
<h3 data-number="44.14.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">44.14.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch44-219" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.219</strong></span> سازنده پیشنهاد می‌کند ضخامتِ چاپ برای سرعتِ خط <span class="ltr" dir="ltr">150 μm</span> شود. پاسخ دهید.</p>
</div>
<div id="exr-ch44-220" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.220</strong></span> برای یک تأمین‌کنندهٔ دومِ خازن، برنامهٔ صلاحیت بنویسید.</p>
</div>
<div id="exr-ch44-221" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.221</strong></span> بردِ کنترل را برای کابینتی با نوسانِ روزانهٔ <span class="ltr" dir="ltr">40 K</span> بازطراحی کنید.</p>
</div>
<div id="exr-ch44-222" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.222</strong></span> بازبینیِ طراحی‌ای برای دو ردِ کاهشِ رده بنویسید.</p>
</div>
<div id="exr-ch44-223" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.223</strong></span> نقطه‌های شاهدِ خریدار را برای ساختِ اینورتر از <a href="#tbl-ch44-route" class="quarto-xref">جدول&nbsp;<span>44.8</span></a> بسازید.</p>
</div>
<div id="exr-ch44-224" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.224</strong></span> فهرستِ آزمون‌های پایانِ خط را کامل کنید تا هر شاخه آزمون داشته باشد.</p>
</div>
<div id="exr-ch44-225" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.225</strong></span> برای کارِ توانِ کامل معیارِ پذیرشِ دمای ماژول‌ها بنویسید.</p>
</div>
<div id="exr-ch44-226" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.226</strong></span> روالِ کنترلِ تغییرِ میان‌افزار را از کارخانه تا ساختگاه بنویسید.</p>
</div>
<div id="exr-ch44-227" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.227</strong></span> به ماشینِ حالت حالتِ «آزمون» بیفزایید و حالت‌های آزمونش را بنویسید.</p>
</div>
<div id="exr-ch44-228" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.228</strong></span> یک خطای کاشتهٔ دیگر بسازید که آزمون‌های فعلی آن را نبینند، و آزمونِ تازه را بنویسید.</p>
</div>
<div id="exr-ch44-229" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.229</strong></span> برنامهٔ آزمونِ بازدهِ ردیابی را برای پذیرشِ نوعی بنویسید.</p>
</div>
<div id="exr-ch44-230" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.230</strong></span> پرسش‌هایی را که از سازنده دربارهٔ آزمون‌های نوعی می‌پرسید بنویسید.</p>
</div>
<div id="exr-ch44-231" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.231</strong></span> سیاستِ خرید در کمبودِ قطعه را بنویسید.</p>
</div>
<div id="exr-ch44-232" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.232</strong></span> فهرستِ یدکی‌های ده اینورتر را از درختِ محصول بسازید.</p>
</div>
<div id="exr-ch44-233" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.233</strong></span> آزمون‌هایی بنویسید که پوششِ گذار را به <span class="ltr" dir="ltr">100 %</span> برسانند.</p>
</div>
<div id="exr-ch44-234" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.234</strong></span> برنامهٔ انتشارِ پله‌ایِ یک نسخهٔ میان‌افزار را برای ده واحد بنویسید.</p>
</div>
<div id="exr-ch44-235" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.235</strong></span> قاعدهٔ شکلِ متعارفِ پارامترها را برای انتشار بنویسید.</p>
</div>
<div id="exr-ch44-236" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.236</strong></span> برای حفظِ حاشیهٔ اضافه‌ولتاژ، یکی از دو راه را برگزینید و دلیل بیاورید.</p>
</div>
<div id="exr-ch44-237" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.237</strong></span> برنامهٔ گرمانگاریِ کارِ توانِ کامل را بنویسید.</p>
</div>
<div id="exr-ch44-238" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.238</strong></span> فهرستِ یدکی را با انرژیِ در خطر بازبینی کنید.</p>
</div>
<div id="exr-ch44-239" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.239</strong></span> برنامهٔ صلاحیتِ چرخهٔ دمایی برای بردِ کنترل بنویسید.</p>
</div>
<div id="exr-ch44-240" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.240</strong></span> آزمونِ نگه‌داشتِ منبعِ کمکی را برای فهرستِ پایانِ خط بنویسید، بی‌روالِ برق‌دار.</p>
</div>
<div id="exr-ch44-241" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.241</strong></span> برنامهٔ آزمونِ بازده با سه دستگاه روی یک میز بنویسید.</p>
</div>
<div id="exr-ch44-242" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.242</strong></span> برای بازبینیِ طراحی، انباشتِ رواداریِ حفاظت را با خازنِ تأمین‌کنندهٔ دوم بازبینی کنید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="44.14.5">
<h3 data-number="44.14.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">44.14.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch44-243" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.243</strong></span> آزمایشگاهِ ت را برای مبدلِ یک توربینِ بادی با داده‌های ساختگیِ خودتان تکرار کنید.</p>
</div>
<div id="exr-ch44-244" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.244</strong></span> بودجهٔ گرمایی را برای سالِ دادهٔ نیروگاه بسازید و عمرِ چرخهٔ ماژول را برآورد کنید.</p>
</div>
<div id="exr-ch44-245" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.245</strong></span> ماشینِ حالت را با هم‌گام‌سازیِ واقعی‌تر گسترش دهید و آزمون‌هایش را بنویسید.</p>
</div>
<div id="exr-ch44-246" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.246</strong></span> نشان دهید چگونه گزارشِ «همه قبول» یک اینورترِ بیرون از خط‌مبنا را پنهان می‌کند.</p>
</div>
<div id="exr-ch44-247" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 44.247</strong></span> بگویید کدام ابزارِ این فصل در فصلِ ۴۵ برای سامانهٔ مدیریتِ باتری به کار می‌آید.</p>
</div>
</section>
</section>
<section id="sec-ch44-solutions" class="level2" data-number="44.15">
<h2 data-number="44.15" class="anchored" data-anchor-id="sec-ch44-solutions"><span class="header-section-number">44.15</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <span class="ltr" dir="ltr">worked</span> می‌سازد (سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch44-examples-out" class="quarto-xref"><span>بخش 44.15.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-1" class="quarto-xref">تمرین&nbsp;<span>44.1</span></a>.</strong> <a href="#sec-ch44-a-theory" class="quarto-xref"><span>بخش 44.2.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-2" class="quarto-xref">تمرین&nbsp;<span>44.2</span></a>.</strong> <a href="#sec-ch44-a-tree" class="quarto-xref"><span>بخش 44.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-3" class="quarto-xref">تمرین&nbsp;<span>44.3</span></a>.</strong> <a href="#sec-ch44-a-budget" class="quarto-xref"><span>بخش 44.2.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-4" class="quarto-xref">تمرین&nbsp;<span>44.4</span></a>.</strong> <a href="#sec-ch44-a-config" class="quarto-xref"><span>بخش 44.2.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-5" class="quarto-xref">تمرین&nbsp;<span>44.5</span></a>.</strong> <a href="#sec-ch44-a-interfaces" class="quarto-xref"><span>بخش 44.2.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-6" class="quarto-xref">تمرین&nbsp;<span>44.6</span></a>.</strong> <a href="#sec-ch44-a-fleet" class="quarto-xref"><span>بخش 44.2.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-7" class="quarto-xref">تمرین&nbsp;<span>44.7</span></a>.</strong> <a href="#sec-ch44-b-thermal" class="quarto-xref"><span>بخش 44.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-8" class="quarto-xref">تمرین&nbsp;<span>44.8</span></a>.</strong> <a href="#sec-ch44-b-thermal" class="quarto-xref"><span>بخش 44.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-9" class="quarto-xref">تمرین&nbsp;<span>44.9</span></a>.</strong> <a href="#sec-ch44-b-parallel" class="quarto-xref"><span>بخش 44.3.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-10" class="quarto-xref">تمرین&nbsp;<span>44.10</span></a>.</strong> <a href="#sec-ch44-b-caps" class="quarto-xref"><span>بخش 44.3.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-11" class="quarto-xref">تمرین&nbsp;<span>44.11</span></a>.</strong> <a href="#sec-ch44-b-solder" class="quarto-xref"><span>بخش 44.3.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-12" class="quarto-xref">تمرین&nbsp;<span>44.12</span></a>.</strong> <a href="#sec-ch44-b-creep" class="quarto-xref"><span>بخش 44.3.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-13" class="quarto-xref">تمرین&nbsp;<span>44.13</span></a>.</strong> <a href="#sec-ch44-b-derate" class="quarto-xref"><span>بخش 44.3.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-14" class="quarto-xref">تمرین&nbsp;<span>44.14</span></a>.</strong> <a href="#sec-ch44-b-joint" class="quarto-xref"><span>بخش 44.3.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-15" class="quarto-xref">تمرین&nbsp;<span>44.15</span></a>.</strong> <a href="#sec-ch44-b-materials" class="quarto-xref"><span>بخش 44.3.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-16" class="quarto-xref">تمرین&nbsp;<span>44.16</span></a>.</strong> <a href="#sec-ch44-b-rework" class="quarto-xref"><span>بخش 44.3.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-17" class="quarto-xref">تمرین&nbsp;<span>44.17</span></a>.</strong> <a href="#sec-ch44-b-emc" class="quarto-xref"><span>بخش 44.3.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-18" class="quarto-xref">تمرین&nbsp;<span>44.18</span></a>.</strong> <a href="#sec-ch44-b-dft" class="quarto-xref"><span>بخش 44.3.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-19" class="quarto-xref">تمرین&nbsp;<span>44.19</span></a>.</strong> <a href="#sec-ch44-b-baseline" class="quarto-xref"><span>بخش 44.3.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-20" class="quarto-xref">تمرین&nbsp;<span>44.20</span></a>.</strong> <a href="#sec-ch44-c-route" class="quarto-xref"><span>بخش 44.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-21" class="quarto-xref">تمرین&nbsp;<span>44.21</span></a>.</strong> <a href="#sec-ch44-c-line" class="quarto-xref"><span>بخش 44.4.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-22" class="quarto-xref">تمرین&nbsp;<span>44.22</span></a>.</strong> <a href="#sec-ch44-c-tim" class="quarto-xref"><span>بخش 44.4.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-23" class="quarto-xref">تمرین&nbsp;<span>44.23</span></a>.</strong> <a href="#sec-ch44-c-mounting" class="quarto-xref"><span>بخش 44.4.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-24" class="quarto-xref">تمرین&nbsp;<span>44.24</span></a>.</strong> <a href="#sec-ch44-c-firmware" class="quarto-xref"><span>بخش 44.4.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-25" class="quarto-xref">تمرین&nbsp;<span>44.25</span></a>.</strong> <a href="#sec-ch44-c-genealogy" class="quarto-xref"><span>بخش 44.4.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-26" class="quarto-xref">تمرین&nbsp;<span>44.26</span></a>.</strong> <a href="#sec-ch44-c-qual" class="quarto-xref"><span>بخش 44.4.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-27" class="quarto-xref">تمرین&nbsp;<span>44.27</span></a>.</strong> <a href="#sec-ch44-c-qual" class="quarto-xref"><span>بخش 44.4.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-28" class="quarto-xref">تمرین&nbsp;<span>44.28</span></a>.</strong> <a href="#sec-ch44-c-supplier" class="quarto-xref"><span>بخش 44.4.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-29" class="quarto-xref">تمرین&nbsp;<span>44.29</span></a>.</strong> <a href="#sec-ch44-d" class="quarto-xref"><span>بخش 44.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-30" class="quarto-xref">تمرین&nbsp;<span>44.30</span></a>.</strong> <a href="#sec-ch44-d-sm" class="quarto-xref"><span>بخش 44.5.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-31" class="quarto-xref">تمرین&nbsp;<span>44.31</span></a>.</strong> <a href="#sec-ch44-d-mppt" class="quarto-xref"><span>بخش 44.5.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-32" class="quarto-xref">تمرین&nbsp;<span>44.32</span></a>.</strong> <a href="#sec-ch44-d-trace" class="quarto-xref"><span>بخش 44.5.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-33" class="quarto-xref">تمرین&nbsp;<span>44.33</span></a>.</strong> <a href="#sec-ch44-a-spares" class="quarto-xref"><span>بخش 44.2.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-34" class="quarto-xref">تمرین&nbsp;<span>44.34</span></a>.</strong> <a href="#sec-ch44-a-downtime" class="quarto-xref"><span>بخش 44.2.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-35" class="quarto-xref">تمرین&nbsp;<span>44.35</span></a>.</strong> <a href="#sec-ch44-b-plate" class="quarto-xref"><span>بخش 44.3.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-36" class="quarto-xref">تمرین&nbsp;<span>44.36</span></a>.</strong> <a href="#sec-ch44-b-overshoot" class="quarto-xref"><span>بخش 44.3.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-37" class="quarto-xref">تمرین&nbsp;<span>44.37</span></a>.</strong> <a href="#sec-ch44-b-heater" class="quarto-xref"><span>بخش 44.3.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-38" class="quarto-xref">تمرین&nbsp;<span>44.38</span></a>.</strong> <a href="#sec-ch44-c-blocked" class="quarto-xref"><span>بخش 44.4.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-39" class="quarto-xref">تمرین&nbsp;<span>44.39</span></a>.</strong> <a href="#sec-ch44-c-torque" class="quarto-xref"><span>بخش 44.4.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-40" class="quarto-xref">تمرین&nbsp;<span>44.40</span></a>.</strong> <a href="#sec-ch44-c-calib" class="quarto-xref"><span>بخش 44.4.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-41" class="quarto-xref">تمرین&nbsp;<span>44.41</span></a>.</strong> <a href="#sec-ch44-c-msl" class="quarto-xref"><span>بخش 44.4.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-42" class="quarto-xref">تمرین&nbsp;<span>44.42</span></a>.</strong> <a href="#sec-ch44-c-esd" class="quarto-xref"><span>بخش 44.4.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-43" class="quarto-xref">تمرین&nbsp;<span>44.43</span></a>.</strong> <a href="#sec-ch44-c-burnin" class="quarto-xref"><span>بخش 44.4.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-44" class="quarto-xref">تمرین&nbsp;<span>44.44</span></a>.</strong> <a href="#sec-ch44-c-esr" class="quarto-xref"><span>بخش 44.4.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-45" class="quarto-xref">تمرین&nbsp;<span>44.45</span></a>.</strong> <a href="#sec-ch44-c-canon" class="quarto-xref"><span>بخش 44.4.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-46" class="quarto-xref">تمرین&nbsp;<span>44.46</span></a>.</strong> <a href="#sec-ch44-c-canon" class="quarto-xref"><span>بخش 44.4.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-47" class="quarto-xref">تمرین&nbsp;<span>44.47</span></a>.</strong> <a href="#sec-ch44-c-thermo" class="quarto-xref"><span>بخش 44.4.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-48" class="quarto-xref">تمرین&nbsp;<span>44.48</span></a>.</strong> <a href="#sec-ch44-c-bond" class="quarto-xref"><span>بخش 44.4.20</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-49" class="quarto-xref">تمرین&nbsp;<span>44.49</span></a>.</strong> <a href="#sec-ch44-c-cycling" class="quarto-xref"><span>بخش 44.4.21</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-50" class="quarto-xref">تمرین&nbsp;<span>44.50</span></a>.</strong> <a href="#sec-ch44-d-cover" class="quarto-xref"><span>بخش 44.5.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-51" class="quarto-xref">تمرین&nbsp;<span>44.51</span></a>.</strong> <a href="#sec-ch44-d-rollout" class="quarto-xref"><span>بخش 44.5.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-52" class="quarto-xref">تمرین&nbsp;<span>44.52</span></a>.</strong> <a href="#sec-ch44-d-heatrun" class="quarto-xref"><span>بخش 44.5.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-53" class="quarto-xref">تمرین&nbsp;<span>44.53</span></a>.</strong> <a href="#sec-ch44-a-stack-spare" class="quarto-xref"><span>بخش 44.2.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-54" class="quarto-xref">تمرین&nbsp;<span>44.54</span></a>.</strong> <a href="#sec-ch44-b-desat" class="quarto-xref"><span>بخش 44.3.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-55" class="quarto-xref">تمرین&nbsp;<span>44.55</span></a>.</strong> <a href="#sec-ch44-c-dc" class="quarto-xref"><span>بخش 44.4.22</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-56" class="quarto-xref">تمرین&nbsp;<span>44.56</span></a>.</strong> <a href="#sec-ch44-c-qv" class="quarto-xref"><span>بخش 44.4.23</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-57" class="quarto-xref">تمرین&nbsp;<span>44.57</span></a>.</strong> <a href="#sec-ch44-c-eff" class="quarto-xref"><span>بخش 44.4.24</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-58" class="quarto-xref">تمرین&nbsp;<span>44.58</span></a>.</strong> <a href="#sec-ch44-c-fans" class="quarto-xref"><span>بخش 44.4.25</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-59" class="quarto-xref">تمرین&nbsp;<span>44.59</span></a>.</strong> <a href="#sec-ch44-d-holdup" class="quarto-xref"><span>بخش 44.5.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-60" class="quarto-xref">تمرین&nbsp;<span>44.60</span></a>.</strong> <a href="#sec-ch44-d-asleft" class="quarto-xref"><span>بخش 44.5.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-61" class="quarto-xref">تمرین&nbsp;<span>44.61</span></a>.</strong> <a href="#sec-ch44-c-coat" class="quarto-xref"><span>بخش 44.4.26</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-62" class="quarto-xref">تمرین&nbsp;<span>44.62</span></a>.</strong> <a href="#sec-ch44-c-learning" class="quarto-xref"><span>بخش 44.4.28</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-63" class="quarto-xref">تمرین&nbsp;<span>44.63</span></a>.</strong> <a href="#sec-ch44-d-fit" class="quarto-xref"><span>بخش 44.5.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-64" class="quarto-xref">تمرین&nbsp;<span>44.64</span></a>.</strong> <a href="#sec-ch44-b-ageing" class="quarto-xref"><span>بخش 44.3.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-65" class="quarto-xref">تمرین&nbsp;<span>44.65</span></a>.</strong> چون لایه پس از بستن دیده نمی‌شود و وزن آن را پیش از بستن کنترل می‌کند (<a href="#sec-ch44-a-theory" class="quarto-xref"><span>بخش 44.2.1</span></a>، <a href="#sec-ch44-c-tim" class="quarto-xref"><span>بخش 44.4.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-66" class="quarto-xref">تمرین&nbsp;<span>44.66</span></a>.</strong> قیمت از توان و مواد است و خرابی از شمار و تنشِ قطعه‌های کوچک (<a href="#exm-ch44-tree" class="quarto-xref">مثال&nbsp;<span>44.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-67" class="quarto-xref">تمرین&nbsp;<span>44.67</span></a>.</strong> <a href="#exm-ch44-tree" class="quarto-xref">مثال&nbsp;<span>44.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-68" class="quarto-xref">تمرین&nbsp;<span>44.68</span></a>.</strong> جریان از دو قطعه می‌گذرد (<a href="#sec-ch44-a-budget" class="quarto-xref"><span>بخش 44.2.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-69" class="quarto-xref">تمرین&nbsp;<span>44.69</span></a>.</strong> هر کلید فقط نیمِ ولتاژ را قطع و وصل می‌کند (<a href="#sec-ch44-a-budget" class="quarto-xref"><span>بخش 44.2.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-70" class="quarto-xref">تمرین&nbsp;<span>44.70</span></a>.</strong> <a href="#exm-ch44-budget" class="quarto-xref">مثال&nbsp;<span>44.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-71" class="quarto-xref">تمرین&nbsp;<span>44.71</span></a>.</strong> <a href="#sec-ch44-a-config" class="quarto-xref"><span>بخش 44.2.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-72" class="quarto-xref">تمرین&nbsp;<span>44.72</span></a>.</strong> <a href="#exm-ch44-config" class="quarto-xref">مثال&nbsp;<span>44.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-73" class="quarto-xref">تمرین&nbsp;<span>44.73</span></a>.</strong> <a href="#sec-ch44-a-interfaces" class="quarto-xref"><span>بخش 44.2.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-74" class="quarto-xref">تمرین&nbsp;<span>44.74</span></a>.</strong> <a href="#sec-ch44-a-fleet" class="quarto-xref"><span>بخش 44.2.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-75" class="quarto-xref">تمرین&nbsp;<span>44.75</span></a>.</strong> <a href="#sec-ch44-b-thermal" class="quarto-xref"><span>بخش 44.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-76" class="quarto-xref">تمرین&nbsp;<span>44.76</span></a>.</strong> حفره می‌سازد و سطحِ مؤثر را کم می‌کند (<a href="#exm-ch44-tim" class="quarto-xref">مثال&nbsp;<span>44.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-77" class="quarto-xref">تمرین&nbsp;<span>44.77</span></a>.</strong> <a href="#exm-ch44-tim" class="quarto-xref">مثال&nbsp;<span>44.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-78" class="quarto-xref">تمرین&nbsp;<span>44.78</span></a>.</strong> <a href="#exm-ch44-parallel" class="quarto-xref">مثال&nbsp;<span>44.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-79" class="quarto-xref">تمرین&nbsp;<span>44.79</span></a>.</strong> <a href="#exm-ch44-parallel" class="quarto-xref">مثال&nbsp;<span>44.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-80" class="quarto-xref">تمرین&nbsp;<span>44.80</span></a>.</strong> <a href="#sec-ch44-b-caps" class="quarto-xref"><span>بخش 44.3.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-81" class="quarto-xref">تمرین&nbsp;<span>44.81</span></a>.</strong> <a href="#sec-ch44-b-solder" class="quarto-xref"><span>بخش 44.3.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-82" class="quarto-xref">تمرین&nbsp;<span>44.82</span></a>.</strong> <a href="#exm-ch44-solder" class="quarto-xref">مثال&nbsp;<span>44.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-83" class="quarto-xref">تمرین&nbsp;<span>44.83</span></a>.</strong> <a href="#exm-ch44-creep" class="quarto-xref">مثال&nbsp;<span>44.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-84" class="quarto-xref">تمرین&nbsp;<span>44.84</span></a>.</strong> <a href="#exm-ch44-derate" class="quarto-xref">مثال&nbsp;<span>44.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-85" class="quarto-xref">تمرین&nbsp;<span>44.85</span></a>.</strong> <a href="#exm-ch44-derate" class="quarto-xref">مثال&nbsp;<span>44.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-86" class="quarto-xref">تمرین&nbsp;<span>44.86</span></a>.</strong> <a href="#exm-ch44-joint" class="quarto-xref">مثال&nbsp;<span>44.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-87" class="quarto-xref">تمرین&nbsp;<span>44.87</span></a>.</strong> <a href="#sec-ch44-b-emc" class="quarto-xref"><span>بخش 44.3.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-88" class="quarto-xref">تمرین&nbsp;<span>44.88</span></a>.</strong> <a href="#tbl-ch44-rework" class="quarto-xref">جدول&nbsp;<span>44.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-89" class="quarto-xref">تمرین&nbsp;<span>44.89</span></a>.</strong> <a href="#sec-ch44-c-line" class="quarto-xref"><span>بخش 44.4.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-90" class="quarto-xref">تمرین&nbsp;<span>44.90</span></a>.</strong> <a href="#exm-ch44-line" class="quarto-xref">مثال&nbsp;<span>44.21</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-91" class="quarto-xref">تمرین&nbsp;<span>44.91</span></a>.</strong> <a href="#exm-ch44-weight" class="quarto-xref">مثال&nbsp;<span>44.22</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-92" class="quarto-xref">تمرین&nbsp;<span>44.92</span></a>.</strong> <a href="#sec-ch44-c-firmware" class="quarto-xref"><span>بخش 44.4.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-93" class="quarto-xref">تمرین&nbsp;<span>44.93</span></a>.</strong> <a href="#exm-ch44-fingerprint" class="quarto-xref">مثال&nbsp;<span>44.23</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-94" class="quarto-xref">تمرین&nbsp;<span>44.94</span></a>.</strong> <a href="#exm-ch44-fingerprint" class="quarto-xref">مثال&nbsp;<span>44.23</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-95" class="quarto-xref">تمرین&nbsp;<span>44.95</span></a>.</strong> <a href="#sec-ch44-c-eol" class="quarto-xref"><span>بخش 44.4.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-96" class="quarto-xref">تمرین&nbsp;<span>44.96</span></a>.</strong> <a href="#exm-ch44-demo" class="quarto-xref">مثال&nbsp;<span>44.26</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-97" class="quarto-xref">تمرین&nbsp;<span>44.97</span></a>.</strong> <a href="#exm-ch44-brokers" class="quarto-xref">مثال&nbsp;<span>44.27</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-98" class="quarto-xref">تمرین&nbsp;<span>44.98</span></a>.</strong> <a href="#exm-ch44-mc" class="quarto-xref">مثال&nbsp;<span>44.47</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-99" class="quarto-xref">تمرین&nbsp;<span>44.99</span></a>.</strong> <a href="#exm-ch44-sm" class="quarto-xref">مثال&nbsp;<span>44.48</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-100" class="quarto-xref">تمرین&nbsp;<span>44.100</span></a>.</strong> <a href="#exm-ch44-sm" class="quarto-xref">مثال&nbsp;<span>44.48</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-101" class="quarto-xref">تمرین&nbsp;<span>44.101</span></a>.</strong> <a href="#exm-ch44-mppt" class="quarto-xref">مثال&nbsp;<span>44.49</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-102" class="quarto-xref">تمرین&nbsp;<span>44.102</span></a>.</strong> <a href="#exm-ch44-mppt" class="quarto-xref">مثال&nbsp;<span>44.49</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-103" class="quarto-xref">تمرین&nbsp;<span>44.103</span></a>.</strong> <a href="#exm-ch44-trace" class="quarto-xref">مثال&nbsp;<span>44.50</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-104" class="quarto-xref">تمرین&nbsp;<span>44.104</span></a>.</strong> <a href="#sec-ch44-d-sm" class="quarto-xref"><span>بخش 44.5.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-105" class="quarto-xref">تمرین&nbsp;<span>44.105</span></a>.</strong> <a href="#exm-ch44-downtime" class="quarto-xref">مثال&nbsp;<span>44.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-106" class="quarto-xref">تمرین&nbsp;<span>44.106</span></a>.</strong> <a href="#exm-ch44-plate" class="quarto-xref">مثال&nbsp;<span>44.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-107" class="quarto-xref">تمرین&nbsp;<span>44.107</span></a>.</strong> <a href="#exm-ch44-blocked" class="quarto-xref">مثال&nbsp;<span>44.28</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-108" class="quarto-xref">تمرین&nbsp;<span>44.108</span></a>.</strong> <a href="#exm-ch44-torque" class="quarto-xref">مثال&nbsp;<span>44.29</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-109" class="quarto-xref">تمرین&nbsp;<span>44.109</span></a>.</strong> <a href="#exm-ch44-calib" class="quarto-xref">مثال&nbsp;<span>44.30</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-110" class="quarto-xref">تمرین&nbsp;<span>44.110</span></a>.</strong> <a href="#exm-ch44-msl" class="quarto-xref">مثال&nbsp;<span>44.31</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-111" class="quarto-xref">تمرین&nbsp;<span>44.111</span></a>.</strong> <a href="#exm-ch44-esd" class="quarto-xref">مثال&nbsp;<span>44.32</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-112" class="quarto-xref">تمرین&nbsp;<span>44.112</span></a>.</strong> <a href="#exm-ch44-burnin" class="quarto-xref">مثال&nbsp;<span>44.33</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-113" class="quarto-xref">تمرین&nbsp;<span>44.113</span></a>.</strong> <a href="#exm-ch44-esr" class="quarto-xref">مثال&nbsp;<span>44.34</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-114" class="quarto-xref">تمرین&nbsp;<span>44.114</span></a>.</strong> <a href="#exm-ch44-bench" class="quarto-xref">مثال&nbsp;<span>44.35</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-115" class="quarto-xref">تمرین&nbsp;<span>44.115</span></a>.</strong> <a href="#exm-ch44-overshoot" class="quarto-xref">مثال&nbsp;<span>44.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-116" class="quarto-xref">تمرین&nbsp;<span>44.116</span></a>.</strong> <a href="#exm-ch44-heater" class="quarto-xref">مثال&nbsp;<span>44.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-117" class="quarto-xref">تمرین&nbsp;<span>44.117</span></a>.</strong> <a href="#exm-ch44-canon" class="quarto-xref">مثال&nbsp;<span>44.36</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-118" class="quarto-xref">تمرین&nbsp;<span>44.118</span></a>.</strong> <a href="#exm-ch44-canon" class="quarto-xref">مثال&nbsp;<span>44.36</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-119" class="quarto-xref">تمرین&nbsp;<span>44.119</span></a>.</strong> <a href="#exm-ch44-thermo" class="quarto-xref">مثال&nbsp;<span>44.37</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-120" class="quarto-xref">تمرین&nbsp;<span>44.120</span></a>.</strong> <a href="#exm-ch44-bond" class="quarto-xref">مثال&nbsp;<span>44.38</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-121" class="quarto-xref">تمرین&nbsp;<span>44.121</span></a>.</strong> <a href="#exm-ch44-cycling" class="quarto-xref">مثال&nbsp;<span>44.39</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-122" class="quarto-xref">تمرین&nbsp;<span>44.122</span></a>.</strong> <a href="#exm-ch44-cover" class="quarto-xref">مثال&nbsp;<span>44.51</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-123" class="quarto-xref">تمرین&nbsp;<span>44.123</span></a>.</strong> <a href="#exm-ch44-rollout" class="quarto-xref">مثال&nbsp;<span>44.52</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-124" class="quarto-xref">تمرین&nbsp;<span>44.124</span></a>.</strong> <a href="#exm-ch44-step" class="quarto-xref">مثال&nbsp;<span>44.53</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-125" class="quarto-xref">تمرین&nbsp;<span>44.125</span></a>.</strong> <a href="#exm-ch44-heatrun" class="quarto-xref">مثال&nbsp;<span>44.54</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-126" class="quarto-xref">تمرین&nbsp;<span>44.126</span></a>.</strong> <a href="#exm-ch44-stack" class="quarto-xref">مثال&nbsp;<span>44.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-127" class="quarto-xref">تمرین&nbsp;<span>44.127</span></a>.</strong> <a href="#exm-ch44-desat" class="quarto-xref">مثال&nbsp;<span>44.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-128" class="quarto-xref">تمرین&nbsp;<span>44.128</span></a>.</strong> <a href="#sec-ch44-c-dc" class="quarto-xref"><span>بخش 44.4.22</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-129" class="quarto-xref">تمرین&nbsp;<span>44.129</span></a>.</strong> <a href="#exm-ch44-qv" class="quarto-xref">مثال&nbsp;<span>44.41</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-130" class="quarto-xref">تمرین&nbsp;<span>44.130</span></a>.</strong> <a href="#exm-ch44-qv" class="quarto-xref">مثال&nbsp;<span>44.41</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-131" class="quarto-xref">تمرین&nbsp;<span>44.131</span></a>.</strong> <a href="#exm-ch44-eff" class="quarto-xref">مثال&nbsp;<span>44.42</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-132" class="quarto-xref">تمرین&nbsp;<span>44.132</span></a>.</strong> <a href="#exm-ch44-fans" class="quarto-xref">مثال&nbsp;<span>44.43</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-133" class="quarto-xref">تمرین&nbsp;<span>44.133</span></a>.</strong> <a href="#exm-ch44-holdup" class="quarto-xref">مثال&nbsp;<span>44.55</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-134" class="quarto-xref">تمرین&nbsp;<span>44.134</span></a>.</strong> <a href="#exm-ch44-asleft" class="quarto-xref">مثال&nbsp;<span>44.56</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-135" class="quarto-xref">تمرین&nbsp;<span>44.135</span></a>.</strong> <a href="#exm-ch44-access" class="quarto-xref">مثال&nbsp;<span>44.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-136" class="quarto-xref">تمرین&nbsp;<span>44.136</span></a>.</strong> <a href="#exm-ch44-coat" class="quarto-xref">مثال&nbsp;<span>44.44</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-137" class="quarto-xref">تمرین&nbsp;<span>44.137</span></a>.</strong> <a href="#exm-ch44-xray" class="quarto-xref">مثال&nbsp;<span>44.45</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-138" class="quarto-xref">تمرین&nbsp;<span>44.138</span></a>.</strong> <a href="#exm-ch44-fit" class="quarto-xref">مثال&nbsp;<span>44.57</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-139" class="quarto-xref">تمرین&nbsp;<span>44.139</span></a>.</strong> <a href="#exm-ch44-learning" class="quarto-xref">مثال&nbsp;<span>44.46</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-140" class="quarto-xref">تمرین&nbsp;<span>44.140</span></a>.</strong> <a href="#exm-ch44-ageing" class="quarto-xref">مثال&nbsp;<span>44.20</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-141" class="quarto-xref">تمرین&nbsp;<span>44.141</span></a>.</strong> <span class="ltr" dir="ltr">56,400 FIT</span>؛ <span class="ltr" dir="ltr">0.49</span> (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-142" class="quarto-xref">تمرین&nbsp;<span>44.142</span></a>.</strong> حدودِ ۵ (<a href="#exm-ch44-tree" class="quarto-xref">مثال&nbsp;<span>44.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-143" class="quarto-xref">تمرین&nbsp;<span>44.143</span></a>.</strong> پمپ، فن‌ها و مبدّلِ گرمایی، <span class="ltr" dir="ltr">27 %</span> (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-144" class="quarto-xref">تمرین&nbsp;<span>44.144</span></a>.</strong> <span class="ltr" dir="ltr">3.0 t</span>؛ <span class="ltr" dir="ltr">160 k u</span> (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-145" class="quarto-xref">تمرین&nbsp;<span>44.145</span></a>.</strong> <span class="ltr" dir="ltr">960</span> و <span class="ltr" dir="ltr">520</span> (<span class="ltr" dir="ltr">P05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-146" class="quarto-xref">تمرین&nbsp;<span>44.146</span></a>.</strong> <span class="ltr" dir="ltr">1,323 A</span>؛ <span class="ltr" dir="ltr">1,871 A</span> (<a href="#exm-ch44-budget" class="quarto-xref">مثال&nbsp;<span>44.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-147" class="quarto-xref">تمرین&nbsp;<span>44.147</span></a>.</strong> <span class="ltr" dir="ltr">640 W</span> (<a href="#exm-ch44-budget" class="quarto-xref">مثال&nbsp;<span>44.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-148" class="quarto-xref">تمرین&nbsp;<span>44.148</span></a>.</strong> <span class="ltr" dir="ltr">479 W</span> (<a href="#exm-ch44-budget" class="quarto-xref">مثال&nbsp;<span>44.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-149" class="quarto-xref">تمرین&nbsp;<span>44.149</span></a>.</strong> <span class="ltr" dir="ltr">12.53 / 12.40 kW</span>، <span class="ltr" dir="ltr">+1.1 %</span> (<a href="#exm-ch44-budget" class="quarto-xref">مثال&nbsp;<span>44.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-150" class="quarto-xref">تمرین&nbsp;<span>44.150</span></a>.</strong> <span class="ltr" dir="ltr">988 W</span>؛ <span class="ltr" dir="ltr">494 W</span> (<a href="#exm-ch44-budget" class="quarto-xref">مثال&nbsp;<span>44.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-151" class="quarto-xref">تمرین&nbsp;<span>44.151</span></a>.</strong> <span class="ltr" dir="ltr">99.01 %</span> (<a href="#exm-ch44-int-1" class="quarto-xref">مثال&nbsp;<span>44.58</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-152" class="quarto-xref">تمرین&nbsp;<span>44.152</span></a>.</strong> <span class="ltr" dir="ltr">0.0156 K/W</span> (<span class="ltr" dir="ltr">E01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-153" class="quarto-xref">تمرین&nbsp;<span>44.153</span></a>.</strong> <span class="ltr" dir="ltr">0.0260 K/W</span> (<span class="ltr" dir="ltr">E02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-154" class="quarto-xref">تمرین&nbsp;<span>44.154</span></a>.</strong> <span class="ltr" dir="ltr">74 / 96 °C</span> (<span class="ltr" dir="ltr">P06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-155" class="quarto-xref">تمرین&nbsp;<span>44.155</span></a>.</strong> <span class="ltr" dir="ltr">31 %</span>؛ <span class="ltr" dir="ltr">7 %</span> (<span class="ltr" dir="ltr">E04</span>، <span class="ltr" dir="ltr">P07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-156" class="quarto-xref">تمرین&nbsp;<span>44.156</span></a>.</strong> <span class="ltr" dir="ltr">0.507 / 0.493</span> (<span class="ltr" dir="ltr">E05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-157" class="quarto-xref">تمرین&nbsp;<span>44.157</span></a>.</strong> <span class="ltr" dir="ltr">1.8 K</span> (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-158" class="quarto-xref">تمرین&nbsp;<span>44.158</span></a>.</strong> <span class="ltr" dir="ltr">1.22</span>، <span class="ltr" dir="ltr">1.20</span>، <span class="ltr" dir="ltr">0.87</span> (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-159" class="quarto-xref">تمرین&nbsp;<span>44.159</span></a>.</strong> <span class="ltr" dir="ltr">0.0141</span> (<span class="ltr" dir="ltr">E06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-160" class="quarto-xref">تمرین&nbsp;<span>44.160</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">2,900</span> (<span class="ltr" dir="ltr">E07</span>، <span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-161" class="quarto-xref">تمرین&nbsp;<span>44.161</span></a>.</strong> <span class="ltr" dir="ltr">9,125</span> (<a href="#exm-ch44-solder" class="quarto-xref">مثال&nbsp;<span>44.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-162" class="quarto-xref">تمرین&nbsp;<span>44.162</span></a>.</strong> ۱ از ۴ (<span class="ltr" dir="ltr">P11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-163" class="quarto-xref">تمرین&nbsp;<span>44.163</span></a>.</strong> <span class="ltr" dir="ltr">12.5 / 5.0 mm</span> (<a href="#exm-ch44-creep" class="quarto-xref">مثال&nbsp;<span>44.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-164" class="quarto-xref">تمرین&nbsp;<span>44.164</span></a>.</strong> ۲ (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-165" class="quarto-xref">تمرین&nbsp;<span>44.165</span></a>.</strong> <span class="ltr" dir="ltr">18.9 W</span> (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-166" class="quarto-xref">تمرین&nbsp;<span>44.166</span></a>.</strong> <span class="ltr" dir="ltr">48 ppm</span> (<span class="ltr" dir="ltr">E08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-167" class="quarto-xref">تمرین&nbsp;<span>44.167</span></a>.</strong> <span class="ltr" dir="ltr">14.1 ppm</span>؛ پلِ لحیم (<span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-168" class="quarto-xref">تمرین&nbsp;<span>44.168</span></a>.</strong> <span class="ltr" dir="ltr">6.65 g</span>؛ ۲ (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-169" class="quarto-xref">تمرین&nbsp;<span>44.169</span></a>.</strong> <span class="ltr" dir="ltr">INV-04</span>، <span class="ltr" dir="ltr">INV-09</span> (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-170" class="quarto-xref">تمرین&nbsp;<span>44.170</span></a>.</strong> ۳ (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-171" class="quarto-xref">تمرین&nbsp;<span>44.171</span></a>.</strong> ۱، منبعِ کمکی (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-172" class="quarto-xref">تمرین&nbsp;<span>44.172</span></a>.</strong> ۲۲ (<span class="ltr" dir="ltr">E10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-173" class="quarto-xref">تمرین&nbsp;<span>44.173</span></a>.</strong> <span class="ltr" dir="ltr">0.6</span> (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-174" class="quarto-xref">تمرین&nbsp;<span>44.174</span></a>.</strong> ۳۸؛ <span class="ltr" dir="ltr">87.6 °C</span> (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-175" class="quarto-xref">تمرین&nbsp;<span>44.175</span></a>.</strong> حدودِ یک‌پنجم (<a href="#exm-ch44-mc" class="quarto-xref">مثال&nbsp;<span>44.47</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-176" class="quarto-xref">تمرین&nbsp;<span>44.176</span></a>.</strong> ۱۲ و ۱۱ (<span class="ltr" dir="ltr">P21</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-177" class="quarto-xref">تمرین&nbsp;<span>44.177</span></a>.</strong> <span class="ltr" dir="ltr">77.40 / 99.99 %</span> (<span class="ltr" dir="ltr">P22</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-178" class="quarto-xref">تمرین&nbsp;<span>44.178</span></a>.</strong> ۴ و ۲ (<span class="ltr" dir="ltr">P23</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-179" class="quarto-xref">تمرین&nbsp;<span>44.179</span></a>.</strong> <span class="ltr" dir="ltr">1,323 A</span>، <span class="ltr" dir="ltr">494 W</span>، <span class="ltr" dir="ltr">74.5 °C</span> (<span class="ltr" dir="ltr">P24</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-180" class="quarto-xref">تمرین&nbsp;<span>44.180</span></a>.</strong> <span class="ltr" dir="ltr">0.30</span>؛ یک (<a href="#exm-ch44-spares" class="quarto-xref">مثال&nbsp;<span>44.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-181" class="quarto-xref">تمرین&nbsp;<span>44.181</span></a>.</strong> <span class="ltr" dir="ltr">132 MWh</span>؛ <span class="ltr" dir="ltr">57 %</span> (<a href="#exm-ch44-downtime" class="quarto-xref">مثال&nbsp;<span>44.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-182" class="quarto-xref">تمرین&nbsp;<span>44.182</span></a>.</strong> <span class="ltr" dir="ltr">3.5 K</span> (<a href="#exm-ch44-plate" class="quarto-xref">مثال&nbsp;<span>44.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-183" class="quarto-xref">تمرین&nbsp;<span>44.183</span></a>.</strong> <span class="ltr" dir="ltr">0.75</span> برابر (<a href="#exm-ch44-plate" class="quarto-xref">مثال&nbsp;<span>44.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-184" class="quarto-xref">تمرین&nbsp;<span>44.184</span></a>.</strong> <span class="ltr" dir="ltr">0.74 kg/s</span>؛ <span class="ltr" dir="ltr">2.2 K</span> (<a href="#exm-ch44-blocked" class="quarto-xref">مثال&nbsp;<span>44.28</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-185" class="quarto-xref">تمرین&nbsp;<span>44.185</span></a>.</strong> <span class="ltr" dir="ltr">19 %</span>؛ ۲۷۴ (<a href="#exm-ch44-torque" class="quarto-xref">مثال&nbsp;<span>44.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-186" class="quarto-xref">تمرین&nbsp;<span>44.186</span></a>.</strong> <span class="ltr" dir="ltr">+0.053 %</span>؛ <span class="ltr" dir="ltr">+0.453 %</span> (<a href="#exm-ch44-calib" class="quarto-xref">مثال&nbsp;<span>44.30</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-187" class="quarto-xref">تمرین&nbsp;<span>44.187</span></a>.</strong> <span class="ltr" dir="ltr">R102</span>، <span class="ltr" dir="ltr">R104</span> (<a href="#exm-ch44-msl" class="quarto-xref">مثال&nbsp;<span>44.31</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-188" class="quarto-xref">تمرین&nbsp;<span>44.188</span></a>.</strong> <span class="ltr" dir="ltr">12.5 μJ</span>؛ <span class="ltr" dir="ltr">0.33 A</span> (<a href="#exm-ch44-esd" class="quarto-xref">مثال&nbsp;<span>44.32</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-189" class="quarto-xref">تمرین&nbsp;<span>44.189</span></a>.</strong> <span class="ltr" dir="ltr">6.6</span> و <span class="ltr" dir="ltr">99.8 k u</span> (<a href="#exm-ch44-burnin" class="quarto-xref">مثال&nbsp;<span>44.33</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-190" class="quarto-xref">تمرین&nbsp;<span>44.190</span></a>.</strong> <span class="ltr" dir="ltr">3.22 / 1.25 k u</span> (<a href="#exm-ch44-esr" class="quarto-xref">مثال&nbsp;<span>44.34</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-191" class="quarto-xref">تمرین&nbsp;<span>44.191</span></a>.</strong> <span class="ltr" dir="ltr">6.0</span> روز؛ کابینت با <span class="ltr" dir="ltr">7.5</span> روز (<a href="#exm-ch44-bench" class="quarto-xref">مثال&nbsp;<span>44.35</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-192" class="quarto-xref">تمرین&nbsp;<span>44.192</span></a>.</strong> <span class="ltr" dir="ltr">62 nH</span>؛ <span class="ltr" dir="ltr">1.08 mm</span> (<a href="#exm-ch44-overshoot" class="quarto-xref">مثال&nbsp;<span>44.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-193" class="quarto-xref">تمرین&nbsp;<span>44.193</span></a>.</strong> ۲۴۸ از ۹۶۰ (<a href="#exm-ch44-overshoot" class="quarto-xref">مثال&nbsp;<span>44.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-194" class="quarto-xref">تمرین&nbsp;<span>44.194</span></a>.</strong> <span class="ltr" dir="ltr">1.61 K</span>؛ <span class="ltr" dir="ltr">193 W</span> (<a href="#exm-ch44-heater" class="quarto-xref">مثال&nbsp;<span>44.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-195" class="quarto-xref">تمرین&nbsp;<span>44.195</span></a>.</strong> <span class="ltr" dir="ltr">2.7e-8</span> (<a href="#sec-ch44-c-canon" class="quarto-xref"><span>بخش 44.4.18</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-196" class="quarto-xref">تمرین&nbsp;<span>44.196</span></a>.</strong> <span class="ltr" dir="ltr">38.1 °C</span> (<a href="#exm-ch44-thermo" class="quarto-xref">مثال&nbsp;<span>44.37</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-197" class="quarto-xref">تمرین&nbsp;<span>44.197</span></a>.</strong> ۹ از ۱۰ (<a href="#exm-ch44-bond" class="quarto-xref">مثال&nbsp;<span>44.38</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-198" class="quarto-xref">تمرین&nbsp;<span>44.198</span></a>.</strong> <span class="ltr" dir="ltr">38.1</span>؛ ۲۳۹ (<a href="#exm-ch44-cycling" class="quarto-xref">مثال&nbsp;<span>44.39</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-199" class="quarto-xref">تمرین&nbsp;<span>44.199</span></a>.</strong> ۶ (<a href="#exm-ch44-cycling" class="quarto-xref">مثال&nbsp;<span>44.39</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-200" class="quarto-xref">تمرین&nbsp;<span>44.200</span></a>.</strong> ۷ از ۱۵ (<a href="#exm-ch44-cover" class="quarto-xref">مثال&nbsp;<span>44.51</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-201" class="quarto-xref">تمرین&nbsp;<span>44.201</span></a>.</strong> <span class="ltr" dir="ltr">3.0 / 1.6</span> (<a href="#exm-ch44-rollout" class="quarto-xref">مثال&nbsp;<span>44.52</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-202" class="quarto-xref">تمرین&nbsp;<span>44.202</span></a>.</strong> <span class="ltr" dir="ltr">95.16 / 77.28 %</span> (<a href="#exm-ch44-step" class="quarto-xref">مثال&nbsp;<span>44.53</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-203" class="quarto-xref">تمرین&nbsp;<span>44.203</span></a>.</strong> <span class="ltr" dir="ltr">2.2</span> و ۶۰ دقیقه (<a href="#exm-ch44-heatrun" class="quarto-xref">مثال&nbsp;<span>44.54</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-204" class="quarto-xref">تمرین&nbsp;<span>44.204</span></a>.</strong> <span class="ltr" dir="ltr">67 MWh</span> در سال؛ <span class="ltr" dir="ltr">5.8</span> سال (<a href="#exm-ch44-stack" class="quarto-xref">مثال&nbsp;<span>44.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-205" class="quarto-xref">تمرین&nbsp;<span>44.205</span></a>.</strong> <span class="ltr" dir="ltr">+32.7 k u</span> (<a href="#exm-ch44-stack" class="quarto-xref">مثال&nbsp;<span>44.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-206" class="quarto-xref">تمرین&nbsp;<span>44.206</span></a>.</strong> <span class="ltr" dir="ltr">6.85 μs</span>؛ <span class="ltr" dir="ltr">1.15 μs</span> (<a href="#exm-ch44-desat" class="quarto-xref">مثال&nbsp;<span>44.18</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-207" class="quarto-xref">تمرین&nbsp;<span>44.207</span></a>.</strong> <span class="ltr" dir="ltr">18 A</span>؛ حدودِ <span class="ltr" dir="ltr">14 %</span> (<a href="#exm-ch44-dc" class="quarto-xref">مثال&nbsp;<span>44.40</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-208" class="quarto-xref">تمرین&nbsp;<span>44.208</span></a>.</strong> ۴ و ۵ (<a href="#exm-ch44-qv" class="quarto-xref">مثال&nbsp;<span>44.41</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-209" class="quarto-xref">تمرین&nbsp;<span>44.209</span></a>.</strong> <span class="ltr" dir="ltr">7.1 / 2.5 kW</span> (<a href="#exm-ch44-eff" class="quarto-xref">مثال&nbsp;<span>44.42</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-210" class="quarto-xref">تمرین&nbsp;<span>44.210</span></a>.</strong> <span class="ltr" dir="ltr">89.6 °C</span> (<a href="#exm-ch44-fans" class="quarto-xref">مثال&nbsp;<span>44.43</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-211" class="quarto-xref">تمرین&nbsp;<span>44.211</span></a>.</strong> <span class="ltr" dir="ltr">102 ms</span>؛ <span class="ltr" dir="ltr">2.2 mF</span> (<a href="#exm-ch44-holdup" class="quarto-xref">مثال&nbsp;<span>44.55</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-212" class="quarto-xref">تمرین&nbsp;<span>44.212</span></a>.</strong> آشکارسازِ جزیره‌ایِ خاموش (<a href="#exm-ch44-asleft" class="quarto-xref">مثال&nbsp;<span>44.56</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-213" class="quarto-xref">تمرین&nbsp;<span>44.213</span></a>.</strong> <span class="ltr" dir="ltr">6.27 / 0.45 ppm</span> (<a href="#exm-ch44-access" class="quarto-xref">مثال&nbsp;<span>44.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-214" class="quarto-xref">تمرین&nbsp;<span>44.214</span></a>.</strong> <span class="ltr" dir="ltr">7.7 %</span> (<a href="#exm-ch44-coat" class="quarto-xref">مثال&nbsp;<span>44.44</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-215" class="quarto-xref">تمرین&nbsp;<span>44.215</span></a>.</strong> حدودِ یک میلیون برد در سال (<a href="#exm-ch44-xray" class="quarto-xref">مثال&nbsp;<span>44.45</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-216" class="quarto-xref">تمرین&nbsp;<span>44.216</span></a>.</strong> <span class="ltr" dir="ltr">35.0 h</span>؛ <span class="ltr" dir="ltr">427 h</span> (<a href="#exm-ch44-learning" class="quarto-xref">مثال&nbsp;<span>44.46</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-217" class="quarto-xref">تمرین&nbsp;<span>44.217</span></a>.</strong> <span class="ltr" dir="ltr">48,310</span> تا <span class="ltr" dir="ltr">124,923</span> فیت (<a href="#exm-ch44-fit" class="quarto-xref">مثال&nbsp;<span>44.57</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-218" class="quarto-xref">تمرین&nbsp;<span>44.218</span></a>.</strong> <span class="ltr" dir="ltr">0.55 / 0.47</span> (<a href="#exm-ch44-ageing" class="quarto-xref">مثال&nbsp;<span>44.20</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-219" class="quarto-xref">تمرین&nbsp;<span>44.219</span></a>.</strong> معیار: <a href="#exm-ch44-tim" class="quarto-xref">مثال&nbsp;<span>44.8</span></a>، <a href="#eq-ch44-life" class="quarto-xref">معادلهٔ&nbsp;<span>44.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-220" class="quarto-xref">تمرین&nbsp;<span>44.220</span></a>.</strong> معیار: <a href="#exm-ch44-config" class="quarto-xref">مثال&nbsp;<span>44.4</span></a>، <a href="#exm-ch44-caps" class="quarto-xref">مثال&nbsp;<span>44.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-221" class="quarto-xref">تمرین&nbsp;<span>44.221</span></a>.</strong> معیار: <a href="#exm-ch44-solder" class="quarto-xref">مثال&nbsp;<span>44.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-222" class="quarto-xref">تمرین&nbsp;<span>44.222</span></a>.</strong> معیار: <a href="#exm-ch44-derate" class="quarto-xref">مثال&nbsp;<span>44.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-223" class="quarto-xref">تمرین&nbsp;<span>44.223</span></a>.</strong> معیار: <a href="#sec-ch44-c-route" class="quarto-xref"><span>بخش 44.4.1</span></a>، <a href="40-manufacturing-quality.html#sec-ch40-b-itp" class="quarto-xref"><span>بخش 40.4.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-224" class="quarto-xref">تمرین&nbsp;<span>44.224</span></a>.</strong> معیار: <a href="#exm-ch44-eol" class="quarto-xref">مثال&nbsp;<span>44.25</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-225" class="quarto-xref">تمرین&nbsp;<span>44.225</span></a>.</strong> معیار: <a href="#exm-ch44-mc" class="quarto-xref">مثال&nbsp;<span>44.47</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-226" class="quarto-xref">تمرین&nbsp;<span>44.226</span></a>.</strong> معیار: <a href="#exm-ch44-fingerprint" class="quarto-xref">مثال&nbsp;<span>44.23</span></a>، <a href="#sec-ch44-b-baseline" class="quarto-xref"><span>بخش 44.3.12</span></a>، <a href="36-ot-cybersecurity.html" class="quarto-xref"><span>فصل 36</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-227" class="quarto-xref">تمرین&nbsp;<span>44.227</span></a>.</strong> معیار: <a href="#sec-ch44-d-sm" class="quarto-xref"><span>بخش 44.5.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-228" class="quarto-xref">تمرین&nbsp;<span>44.228</span></a>.</strong> معیار: <a href="#exm-ch44-sm" class="quarto-xref">مثال&nbsp;<span>44.48</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-229" class="quarto-xref">تمرین&nbsp;<span>44.229</span></a>.</strong> معیار: <a href="#exm-ch44-mppt" class="quarto-xref">مثال&nbsp;<span>44.49</span></a>، <span class="ltr" dir="ltr">STD-049</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-230" class="quarto-xref">تمرین&nbsp;<span>44.230</span></a>.</strong> معیار: <a href="#exm-ch44-trace" class="quarto-xref">مثال&nbsp;<span>44.50</span></a>، <span class="ltr" dir="ltr">U-125</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-231" class="quarto-xref">تمرین&nbsp;<span>44.231</span></a>.</strong> معیار: <a href="#exm-ch44-brokers" class="quarto-xref">مثال&nbsp;<span>44.27</span></a>، <a href="39-procurement-suppliers.html" class="quarto-xref"><span>فصل 39</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-232" class="quarto-xref">تمرین&nbsp;<span>44.232</span></a>.</strong> معیار: <a href="#exm-ch44-tree" class="quarto-xref">مثال&nbsp;<span>44.2</span></a>، <a href="52-maintenance-ram.html" class="quarto-xref"><span>فصل 52</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-233" class="quarto-xref">تمرین&nbsp;<span>44.233</span></a>.</strong> معیار: <a href="#exm-ch44-cover" class="quarto-xref">مثال&nbsp;<span>44.51</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-234" class="quarto-xref">تمرین&nbsp;<span>44.234</span></a>.</strong> معیار: <a href="#exm-ch44-rollout" class="quarto-xref">مثال&nbsp;<span>44.52</span></a>، <a href="36-ot-cybersecurity.html" class="quarto-xref"><span>فصل 36</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-235" class="quarto-xref">تمرین&nbsp;<span>44.235</span></a>.</strong> معیار: <a href="#exm-ch44-canon" class="quarto-xref">مثال&nbsp;<span>44.36</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-236" class="quarto-xref">تمرین&nbsp;<span>44.236</span></a>.</strong> معیار: <a href="#exm-ch44-overshoot" class="quarto-xref">مثال&nbsp;<span>44.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-237" class="quarto-xref">تمرین&nbsp;<span>44.237</span></a>.</strong> معیار: <a href="#exm-ch44-thermo" class="quarto-xref">مثال&nbsp;<span>44.37</span></a>، <a href="#exm-ch44-joint" class="quarto-xref">مثال&nbsp;<span>44.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-238" class="quarto-xref">تمرین&nbsp;<span>44.238</span></a>.</strong> معیار: <a href="#exm-ch44-spares" class="quarto-xref">مثال&nbsp;<span>44.5</span></a>، <a href="#exm-ch44-downtime" class="quarto-xref">مثال&nbsp;<span>44.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-239" class="quarto-xref">تمرین&nbsp;<span>44.239</span></a>.</strong> معیار: <a href="#exm-ch44-cycling" class="quarto-xref">مثال&nbsp;<span>44.39</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-240" class="quarto-xref">تمرین&nbsp;<span>44.240</span></a>.</strong> معیار: <a href="#exm-ch44-holdup" class="quarto-xref">مثال&nbsp;<span>44.55</span></a>، <a href="#exm-ch44-eol" class="quarto-xref">مثال&nbsp;<span>44.25</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-241" class="quarto-xref">تمرین&nbsp;<span>44.241</span></a>.</strong> معیار: <a href="#exm-ch44-eff" class="quarto-xref">مثال&nbsp;<span>44.42</span></a>، <a href="#exm-ch44-bench" class="quarto-xref">مثال&nbsp;<span>44.35</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-242" class="quarto-xref">تمرین&nbsp;<span>44.242</span></a>.</strong> معیار: <a href="#exm-ch44-desat" class="quarto-xref">مثال&nbsp;<span>44.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-243" class="quarto-xref">تمرین&nbsp;<span>44.243</span></a>.</strong> معیار: <a href="#sec-ch44-d" class="quarto-xref"><span>بخش 44.5</span></a>، فصلِ ۱۱.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-244" class="quarto-xref">تمرین&nbsp;<span>44.244</span></a>.</strong> معیار: <a href="#exm-ch44-tim" class="quarto-xref">مثال&nbsp;<span>44.8</span></a>، <a href="09-power-electronics.html#sec-ch09-d-thermalyear" class="quarto-xref"><span>بخش 9.5.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-245" class="quarto-xref">تمرین&nbsp;<span>44.245</span></a>.</strong> معیار: <a href="#sec-ch44-d-sm" class="quarto-xref"><span>بخش 44.5.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-246" class="quarto-xref">تمرین&nbsp;<span>44.246</span></a>.</strong> معیار: <a href="#exm-ch44-int-2" class="quarto-xref">مثال&nbsp;<span>44.59</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch44-247" class="quarto-xref">تمرین&nbsp;<span>44.247</span></a>.</strong> معیار: <a href="#sec-ch44-mfg" class="quarto-xref"><span>بخش 44.10</span></a>، <a href="19-battery-storage.html" class="quarto-xref"><span>فصل 19</span></a>.</p>
</div>
<section id="sec-ch44-examples-out" class="level3" data-number="44.15.1">
<h3 data-number="44.15.1" class="anchored" data-anchor-id="sec-ch44-examples-out"><span class="header-section-number">44.15.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01 inverter mass, cost and FIT: 3.0 t, 160 k u, 56,400
P02 largest failure contributor: pump, fans, heat exchanger
P03 interfaces: 7
P04 configuration items: 5
P05 modules and boards in the PV fleet: 960, 520
P06 Tj as designed / dried interface: 74 / 96 C
P07 cycle life with a dried interface: 7%
P08 Tj rise with a 6 % spread: 1.8 K
P09 hottest capacitor current, heat and life: 1.22, 1.20, x0.87
P10 shunt cycles at 40 K: 2,913
P11 creepage pairs failing: 1
P12 parts over the derating rule: 2
P13 joint heat at 25 % preload: 18.9 W
P14 escaping ppm and most frequent escape: 14.1, solder bridge
P15 paste target and reprints: 6.65 g, 2
P16 inverters with a different fingerprint: INV-04, INV-09
P17 inverters with lot L2212: 3
P18 tree items without an end-of-line test: 1
P19 doubtful broker lines left: 0.6
P20 hottest module and its Tj: 38, 87.6 C
P21 test cases passed, v1.0 / v0.9: 12 / 11
P22 ramp MPPT efficiency, P&amp;O / hold-compare: 77.40% / 99.99%
P23 trace rows done / open: 4 / 2
P24 stack current, module loss and Tj: 1,323 A, 494 W, 74.5 C</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01 interface 100 um, k 0.8, 80 cm2: 0.0156 K/W
E02 same with 40 % voids: 0.0260 K/W
E03 Tj at 494 W, 0.028 + 0.0156 + 0.016 K/W, 45 C: 74.4 C
E04 life at a 37.2 K swing against 29.5 K: 31%
E05 shares of 0.985 / 1.015: 0.507 / 0.493
E06 solder strain, 3.2 mm, 11 ppm, 40 K, 0.1 mm: 0.0141
E07 cycles at that strain: 2,904
E08 800 ppm bridges after 85 % and 60 % stations: 48 ppm
E09 fingerprint of {'a': 1}: 015abd7f5cc57a2d
E10 units to show R 90 % at 90 % confidence: 22</code></pre>
</section>
</section>
<section id="sec-ch44-refs" class="level2" data-number="44.16">
<h2 data-number="44.16" class="anchored" data-anchor-id="sec-ch44-refs"><span class="header-section-number">44.16</span> منابع</h2>
<ul>
<li>ایمنی و عایق: <span class="ltr" dir="ltr">IEC 62109-1:2010</span>، <span class="ltr" dir="ltr">IEC 62109-2:2011</span>، <span class="ltr" dir="ltr">IEC 62477-1:2022</span> و <span class="ltr" dir="ltr">IEC 60664-1:2020+AMD1:2025</span>.</li>
<li>بازده، جزیره و سازگاری: <span class="ltr" dir="ltr">IEC 61683:1999</span>، <span class="ltr" dir="ltr">EN 50530:2010+A1:2013</span>، <span class="ltr" dir="ltr">IEC 62116:2014</span>، <span class="ltr" dir="ltr">IEC 61000-6-2:2016</span> و <span class="ltr" dir="ltr">IEC 61000-6-4:2018</span>.</li>
<li>قطعه و ساخت: <span class="ltr" dir="ltr">IEC 61071:2017</span>، <span class="ltr" dir="ltr">IPC-A-610J:2024</span>، <span class="ltr" dir="ltr">IPC J-STD-001J:2024</span> و <span class="ltr" dir="ltr">IPC-6012F:2023</span>.</li>
<li>همه با تاریخِ وارسی در دفترِ استانداردها؛ برگه‌های داده و یادداشت‌های کاربردِ سازندگانِ ماژول، خازن و مادهٔ رابط.</li>
<li>کتاب‌های درسیِ الکترونیکِ قدرت، طراحیِ گرماییِ مبدل‌ها، قابلیتِ اطمینانِ الکترونیک و ساختِ برد؛ فصل‌های ۵، ۹، ۱۰، ۲۰، ۳۴، ۳۸، ۳۹، ۴۰ و ۴۳ همین کتاب.</li>
</ul>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/43-transformer-manufacturing.html" class="pagination-link" aria-label="ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/45-battery-manufacturing.html" class="pagination-link" aria-label="ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز">
        <span class="nav-page-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>