<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>45&nbsp; ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/46-cable-switchgear-manufacturing.html" rel="next">
<link href="../chapters/44-converter-manufacturing.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/38-detailed-design-documents.html">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</a></li><li class="breadcrumb-item"><a href="../chapters/45-battery-manufacturing.html"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch45-map" id="toc-sec-ch45-map" class="nav-link active" data-scroll-target="#sec-ch45-map"><span class="header-section-number">45.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch45-a" id="toc-sec-ch45-a" class="nav-link" data-scroll-target="#sec-ch45-a"><span class="header-section-number">45.2</span> الف. معماریِ سلول و بستهٔ باتری</a>
  <ul class="collapse">
  <li><a href="#sec-ch45-a-foundations" id="toc-sec-ch45-a-foundations" class="nav-link" data-scroll-target="#sec-ch45-a-foundations"><span class="header-section-number">45.2.1</span> از مبانیِ الکتروشیمی تا کنترلِ ساخت</a></li>
  <li><a href="#sec-ch45-a-materials" id="toc-sec-ch45-a-materials" class="nav-link" data-scroll-target="#sec-ch45-a-materials"><span class="header-section-number">45.2.2</span> اجزای سلول و تفاوتِ شیمی‌ها و قالب‌ها</a></li>
  <li><a href="#sec-ch45-a-balance" id="toc-sec-ch45-a-balance" class="nav-link" data-scroll-target="#sec-ch45-a-balance"><span class="header-section-number">45.2.3</span> موازنهٔ الکترودها</a></li>
  <li><a href="#sec-ch45-a-levels" id="toc-sec-ch45-a-levels" class="nav-link" data-scroll-target="#sec-ch45-a-levels"><span class="header-section-number">45.2.4</span> انرژی و جرم از سلول تا کانتینر</a></li>
  <li><a href="#sec-ch45-a-windows" id="toc-sec-ch45-a-windows" class="nav-link" data-scroll-target="#sec-ch45-a-windows"><span class="header-section-number">45.2.5</span> پنجرهٔ ولتاژ در برابرِ سامانهٔ مدیریت و مبدّل</a></li>
  <li><a href="#sec-ch45-a-pack" id="toc-sec-ch45-a-pack" class="nav-link" data-scroll-target="#sec-ch45-a-pack"><span class="header-section-number">45.2.6</span> طراحیِ بسته و کانتینر</a></li>
  <li><a href="#sec-ch45-a-interfaces" id="toc-sec-ch45-a-interfaces" class="nav-link" data-scroll-target="#sec-ch45-a-interfaces"><span class="header-section-number">45.2.7</span> رابط‌ها از سلول تا نیروگاه</a></li>
  <li><a href="#sec-ch45-a-swell" id="toc-sec-ch45-a-swell" class="nav-link" data-scroll-target="#sec-ch45-a-swell"><span class="header-section-number">45.2.8</span> تورمِ سلول و نیروی تسمه‌ها</a></li>
  <li><a href="#sec-ch45-a-spread" id="toc-sec-ch45-a-spread" class="nav-link" data-scroll-target="#sec-ch45-a-spread"><span class="header-section-number">45.2.9</span> پراکندگیِ دما در رک و پیرشدنِ ناهمسان</a></li>
  <li><a href="#sec-ch45-a-sensors" id="toc-sec-ch45-a-sensors" class="nav-link" data-scroll-target="#sec-ch45-a-sensors"><span class="header-section-number">45.2.10</span> نقشهٔ حس‌گرهای دما</a></li>
  <li><a href="#sec-ch45-a-sense" id="toc-sec-ch45-a-sense" class="nav-link" data-scroll-target="#sec-ch45-a-sense"><span class="header-section-number">45.2.11</span> سیمِ حسِ قطع‌شده</a></li>
  <li><a href="#sec-ch45-a-handling" id="toc-sec-ch45-a-handling" class="nav-link" data-scroll-target="#sec-ch45-a-handling"><span class="header-section-number">45.2.12</span> وزنِ ماژول و جابه‌جایی</a></li>
  <li><a href="#sec-ch45-a-limits" id="toc-sec-ch45-a-limits" class="nav-link" data-scroll-target="#sec-ch45-a-limits"><span class="header-section-number">45.2.13</span> حدهای بسته از سلول</a></li>
  </ul></li>
  <li><a href="#sec-ch45-b" id="toc-sec-ch45-b" class="nav-link" data-scroll-target="#sec-ch45-b"><span class="header-section-number">45.3</span> ب. تولید و کیفیت</a>
  <ul class="collapse">
  <li><a href="#sec-ch45-b-map" id="toc-sec-ch45-b-map" class="nav-link" data-scroll-target="#sec-ch45-b-map"><span class="header-section-number">45.3.1</span> نقشهٔ ساخت از ماده تا کانتینر</a></li>
  <li><a href="#sec-ch45-b-coating" id="toc-sec-ch45-b-coating" class="nav-link" data-scroll-target="#sec-ch45-b-coating"><span class="header-section-number">45.3.2</span> وزنِ پوشش به‌عنوانِ مشخصهٔ کنترل‌شده</a></li>
  <li><a href="#sec-ch45-b-dryroom" id="toc-sec-ch45-b-dryroom" class="nav-link" data-scroll-target="#sec-ch45-b-dryroom"><span class="header-section-number">45.3.3</span> آبِ هوا در اتاقِ خشک</a></li>
  <li><a href="#sec-ch45-b-grading" id="toc-sec-ch45-b-grading" class="nav-link" data-scroll-target="#sec-ch45-b-grading"><span class="header-section-number">45.3.4</span> دادهٔ شکل‌دهی و درجه‌بندیِ یک محموله</a></li>
  <li><a href="#sec-ch45-b-matching" id="toc-sec-ch45-b-matching" class="nav-link" data-scroll-target="#sec-ch45-b-matching"><span class="header-section-number">45.3.5</span> هم‌گروه‌سازیِ سلول‌ها در ماژول</a></li>
  <li><a href="#sec-ch45-b-welds" id="toc-sec-ch45-b-welds" class="nav-link" data-scroll-target="#sec-ch45-b-welds"><span class="header-section-number">45.3.6</span> جوش‌های شینه</a></li>
  <li><a href="#sec-ch45-b-bms" id="toc-sec-ch45-b-bms" class="nav-link" data-scroll-target="#sec-ch45-b-bms"><span class="header-section-number">45.3.7</span> پیکربندیِ سامانهٔ مدیریتِ باتری</a></li>
  <li><a href="#sec-ch45-b-assembly" id="toc-sec-ch45-b-assembly" class="nav-link" data-scroll-target="#sec-ch45-b-assembly"><span class="header-section-number">45.3.8</span> مونتاژِ ماژول، رک و کانتینر و شاهدِ آزمون</a></li>
  <li><a href="#sec-ch45-b-supplier" id="toc-sec-ch45-b-supplier" class="nav-link" data-scroll-target="#sec-ch45-b-supplier"><span class="header-section-number">45.3.9</span> صلاحیتِ تأمین‌کننده و شناساییِ سلولِ ورودی</a></li>
  <li><a href="#sec-ch45-b-edge" id="toc-sec-ch45-b-edge" class="nav-link" data-scroll-target="#sec-ch45-b-edge"><span class="header-section-number">45.3.10</span> لبهٔ پوشش و پهنای برش</a></li>
  <li><a href="#sec-ch45-b-fill" id="toc-sec-ch45-b-fill" class="nav-link" data-scroll-target="#sec-ch45-b-fill"><span class="header-section-number">45.3.11</span> وزنِ پرکردنِ الکترولیت</a></li>
  <li><a href="#sec-ch45-b-bins" id="toc-sec-ch45-b-bins" class="nav-link" data-scroll-target="#sec-ch45-b-bins"><span class="header-section-number">45.3.12</span> رده‌های ظرفیتِ یک محموله</a></li>
  <li><a href="#sec-ch45-b-dcir" id="toc-sec-ch45-b-dcir" class="nav-link" data-scroll-target="#sec-ch45-b-dcir"><span class="header-section-number">45.3.13</span> مقاومتِ پالس و دمای سلول</a></li>
  <li><a href="#sec-ch45-b-fat" id="toc-sec-ch45-b-fat" class="nav-link" data-scroll-target="#sec-ch45-b-fat"><span class="header-section-number">45.3.14</span> انرژیِ آزمونِ کارخانه</a></li>
  <li><a href="#sec-ch45-b-wip" id="toc-sec-ch45-b-wip" class="nav-link" data-scroll-target="#sec-ch45-b-wip"><span class="header-section-number">45.3.15</span> سلول‌های منتظر در اتاقِ پیرسازی</a></li>
  <li><a href="#sec-ch45-b-lotfile" id="toc-sec-ch45-b-lotfile" class="nav-link" data-scroll-target="#sec-ch45-b-lotfile"><span class="header-section-number">45.3.16</span> وارسیِ فایلِ محموله پیش از تحلیل</a></li>
  <li><a href="#sec-ch45-b-spread" id="toc-sec-ch45-b-spread" class="nav-link" data-scroll-target="#sec-ch45-b-spread"><span class="header-section-number">45.3.17</span> محموله‌ها: کنارِ هم یا درهم؟</a></li>
  <li><a href="#sec-ch45-b-grr" id="toc-sec-ch45-b-grr" class="nav-link" data-scroll-target="#sec-ch45-b-grr"><span class="header-section-number">45.3.18</span> مطالعهٔ سنجهٔ مقاومتِ جوش</a></li>
  <li><a href="#sec-ch45-b-audit" id="toc-sec-ch45-b-audit" class="nav-link" data-scroll-target="#sec-ch45-b-audit"><span class="header-section-number">45.3.19</span> ممیزیِ سازندهٔ سلول</a></li>
  <li><a href="#sec-ch45-b-formation" id="toc-sec-ch45-b-formation" class="nav-link" data-scroll-target="#sec-ch45-b-formation"><span class="header-section-number">45.3.20</span> انرژیِ شکل‌دهی در کارخانه</a></li>
  <li><a href="#sec-ch45-b-returns" id="toc-sec-ch45-b-returns" class="nav-link" data-scroll-target="#sec-ch45-b-returns"><span class="header-section-number">45.3.21</span> بازگشتی‌ها بر پایهٔ علت</a></li>
  <li><a href="#sec-ch45-b-rules" id="toc-sec-ch45-b-rules" class="nav-link" data-scroll-target="#sec-ch45-b-rules"><span class="header-section-number">45.3.22</span> قاعده‌های سازگاریِ پیکربندی</a></li>
  <li><a href="#sec-ch45-c-value" id="toc-sec-ch45-c-value" class="nav-link" data-scroll-target="#sec-ch45-c-value"><span class="header-section-number">45.3.23</span> ارزشِ بازیافت بر پایهٔ شیمی</a></li>
  <li><a href="#sec-ch45-c-second" id="toc-sec-ch45-c-second" class="nav-link" data-scroll-target="#sec-ch45-c-second"><span class="header-section-number">45.3.24</span> غربالِ کاربردِ دوم</a></li>
  <li><a href="#sec-ch45-b-hermetic" id="toc-sec-ch45-b-hermetic" class="nav-link" data-scroll-target="#sec-ch45-b-hermetic"><span class="header-section-number">45.3.25</span> آب‌بندیِ بدنهٔ سلول در بیست سال</a></li>
  <li><a href="#sec-ch45-b-binedge" id="toc-sec-ch45-b-binedge" class="nav-link" data-scroll-target="#sec-ch45-b-binedge"><span class="header-section-number">45.3.26</span> درجه‌بندی نزدیکِ لبهٔ رده</a></li>
  <li><a href="#sec-ch45-b-records" id="toc-sec-ch45-b-records" class="nav-link" data-scroll-target="#sec-ch45-b-records"><span class="header-section-number">45.3.27</span> حجمِ سابقه</a></li>
  <li><a href="#sec-ch45-b-fmea" id="toc-sec-ch45-b-fmea" class="nav-link" data-scroll-target="#sec-ch45-b-fmea"><span class="header-section-number">45.3.28</span> تحلیلِ خرابیِ فرایندِ مونتاژِ ماژول</a></li>
  <li><a href="#sec-ch45-b-chart" id="toc-sec-ch45-b-chart" class="nav-link" data-scroll-target="#sec-ch45-b-chart"><span class="header-section-number">45.3.29</span> نمودارِ کنترلِ ردِ جوش</a></li>
  <li><a href="#sec-ch45-b-fai" id="toc-sec-ch45-b-fai" class="nav-link" data-scroll-target="#sec-ch45-b-fai"><span class="header-section-number">45.3.30</span> نخستین قطعهٔ ماژول</a></li>
  <li><a href="#sec-ch45-b-moduleeol" id="toc-sec-ch45-b-moduleeol" class="nav-link" data-scroll-target="#sec-ch45-b-moduleeol"><span class="header-section-number">45.3.31</span> آزمون‌های پایانِ خطِ ماژول در برابرِ اجزایش</a></li>
  <li><a href="#sec-ch45-b-fathours" id="toc-sec-ch45-b-fathours" class="nav-link" data-scroll-target="#sec-ch45-b-fathours"><span class="header-section-number">45.3.32</span> ساعت‌های آزمونِ کانتینر</a></li>
  <li><a href="#sec-ch45-b-requal" id="toc-sec-ch45-b-requal" class="nav-link" data-scroll-target="#sec-ch45-b-requal"><span class="header-section-number">45.3.33</span> کارخانهٔ دوم برای همان سلول</a></li>
  <li><a href="#sec-ch45-b-excursion" id="toc-sec-ch45-b-excursion" class="nav-link" data-scroll-target="#sec-ch45-b-excursion"><span class="header-section-number">45.3.34</span> بیرون‌رفتنِ نقطهٔ شبنم و سابقه</a></li>
  <li><a href="#sec-ch45-b-versions" id="toc-sec-ch45-b-versions" class="nav-link" data-scroll-target="#sec-ch45-b-versions"><span class="header-section-number">45.3.35</span> نسخه‌های سامانهٔ مدیریت در ۹۶ رک</a></li>
  <li><a href="#sec-ch45-b-code" id="toc-sec-ch45-b-code" class="nav-link" data-scroll-target="#sec-ch45-b-code"><span class="header-section-number">45.3.36</span> کدِ هم‌گروه‌سازی و مقدارِ K</a></li>
  </ul></li>
  <li><a href="#sec-ch45-c" id="toc-sec-ch45-c" class="nav-link" data-scroll-target="#sec-ch45-c"><span class="header-section-number">45.4</span> پ. مهندسیِ ایمنی و چرخهٔ عمر</a>
  <ul class="collapse">
  <li><a href="#sec-ch45-c-process" id="toc-sec-ch45-c-process" class="nav-link" data-scroll-target="#sec-ch45-c-process"><span class="header-section-number">45.4.1</span> خطرِ فرایند و مهار در کارخانه</a></li>
  <li><a href="#sec-ch45-c-divided" id="toc-sec-ch45-c-divided" class="nav-link" data-scroll-target="#sec-ch45-c-divided"><span class="header-section-number">45.4.2</span> باتری خاموش نمی‌شود، فقط تقسیم می‌شود</a></li>
  <li><a href="#sec-ch45-c-shipping" id="toc-sec-ch45-c-shipping" class="nav-link" data-scroll-target="#sec-ch45-c-shipping"><span class="header-section-number">45.4.3</span> حمل در حالتِ شارژِ کم</a></li>
  <li><a href="#sec-ch45-c-replace" id="toc-sec-ch45-c-replace" class="nav-link" data-scroll-target="#sec-ch45-c-replace"><span class="header-section-number">45.4.4</span> جایگزینیِ ماژول در رکِ پیر</a></li>
  <li><a href="#sec-ch45-c-eol" id="toc-sec-ch45-c-eol" class="nav-link" data-scroll-target="#sec-ch45-c-eol"><span class="header-section-number">45.4.5</span> پایانِ عمر و حسابِ مواد</a></li>
  <li><a href="#sec-ch45-c-warranty" id="toc-sec-ch45-c-warranty" class="nav-link" data-scroll-target="#sec-ch45-c-warranty"><span class="header-section-number">45.4.6</span> ضمانت و سابقهٔ چرخهٔ عمر</a></li>
  <li><a href="#sec-ch45-c-first" id="toc-sec-ch45-c-first" class="nav-link" data-scroll-target="#sec-ch45-c-first"><span class="header-section-number">45.4.7</span> نخستین شارژِ کامل در ساختگاه</a></li>
  <li><a href="#sec-ch45-c-decay" id="toc-sec-ch45-c-decay" class="nav-link" data-scroll-target="#sec-ch45-c-decay"><span class="header-section-number">45.4.8</span> هم‌گروه‌سازی با سن کم‌اثر می‌شود</a></li>
  <li><a href="#sec-ch45-c-drain" id="toc-sec-ch45-c-drain" class="nav-link" data-scroll-target="#sec-ch45-c-drain"><span class="header-section-number">45.4.9</span> کانتینری که خودش را خالی می‌کند</a></li>
  <li><a href="#sec-ch45-c-counter" id="toc-sec-ch45-c-counter" class="nav-link" data-scroll-target="#sec-ch45-c-counter"><span class="header-section-number">45.4.10</span> شمارندهٔ انرژیِ ضمانت</a></li>
  <li><a href="#sec-ch45-c-docs" id="toc-sec-ch45-c-docs" class="nav-link" data-scroll-target="#sec-ch45-c-docs"><span class="header-section-number">45.4.11</span> اسنادِ حمل</a></li>
  <li><a href="#sec-ch45-c-spares" id="toc-sec-ch45-c-spares" class="nav-link" data-scroll-target="#sec-ch45-c-spares"><span class="header-section-number">45.4.12</span> یدکیِ ماژول از آهنگِ بازگشت</a></li>
  <li><a href="#sec-ch45-c-records" id="toc-sec-ch45-c-records" class="nav-link" data-scroll-target="#sec-ch45-c-records"><span class="header-section-number">45.4.13</span> ارزشِ سابقه در یک رخداد</a></li>
  <li><a href="#sec-ch45-c-endmass" id="toc-sec-ch45-c-endmass" class="nav-link" data-scroll-target="#sec-ch45-c-endmass"><span class="header-section-number">45.4.14</span> جرم و انرژی در پایانِ عمر</a></li>
  <li><a href="#sec-ch45-c-wet" id="toc-sec-ch45-c-wet" class="nav-link" data-scroll-target="#sec-ch45-c-wet"><span class="header-section-number">45.4.15</span> ماژولِ خیس پشتِ خوانشِ کمِ عایق</a></li>
  <li><a href="#sec-ch45-c-contactor" id="toc-sec-ch45-c-contactor" class="nav-link" data-scroll-target="#sec-ch45-c-contactor"><span class="header-section-number">45.4.16</span> سایشِ کنتاکتور</a></li>
  <li><a href="#sec-ch45-c-envelope" id="toc-sec-ch45-c-envelope" class="nav-link" data-scroll-target="#sec-ch45-c-envelope"><span class="header-section-number">45.4.17</span> محدودهٔ کارِ ایمن به‌شکلِ لایه‌ها</a></li>
  <li><a href="#sec-ch45-c-propagation" id="toc-sec-ch45-c-propagation" class="nav-link" data-scroll-target="#sec-ch45-c-propagation"><span class="header-section-number">45.4.18</span> گسترش از سلول به سلول، در سطحِ مفهوم</a></li>
  <li><a href="#sec-ch45-c-evidence" id="toc-sec-ch45-c-evidence" class="nav-link" data-scroll-target="#sec-ch45-c-evidence"><span class="header-section-number">45.4.19</span> شاهدِ ایمنی بر پایهٔ هدف و برنامهٔ اضطرار</a></li>
  <li><a href="#sec-ch45-c-winter" id="toc-sec-ch45-c-winter" class="nav-link" data-scroll-target="#sec-ch45-c-winter"><span class="header-section-number">45.4.20</span> شارژ در صبحِ زمستان</a></li>
  <li><a href="#sec-ch45-c-age" id="toc-sec-ch45-c-age" class="nav-link" data-scroll-target="#sec-ch45-c-age"><span class="header-section-number">45.4.21</span> سنِ سلول‌ها هنگامِ نصب</a></li>
  </ul></li>
  <li><a href="#sec-ch45-d" id="toc-sec-ch45-d" class="nav-link" data-scroll-target="#sec-ch45-d"><span class="header-section-number">45.5</span> ت. آزمایشگاه: زنجیرهٔ شاهد</a>
  <ul class="collapse">
  <li><a href="#sec-ch45-d-soc" id="toc-sec-ch45-d-soc" class="nav-link" data-scroll-target="#sec-ch45-d-soc"><span class="header-section-number">45.5.1</span> شبیه‌سازِ حالتِ شارژ با ناوردا</a></li>
  <li><a href="#sec-ch45-d-receiving" id="toc-sec-ch45-d-receiving" class="nav-link" data-scroll-target="#sec-ch45-d-receiving"><span class="header-section-number">45.5.2</span> نمونهٔ دریافت چه چیزی را می‌بیند؟</a></li>
  <li><a href="#sec-ch45-d-rest" id="toc-sec-ch45-d-rest" class="nav-link" data-scroll-target="#sec-ch45-d-rest"><span class="header-section-number">45.5.3</span> آزمونِ استراحتِ کوتاه‌شده</a></li>
  <li><a href="#sec-ch45-d-balance" id="toc-sec-ch45-d-balance" class="nav-link" data-scroll-target="#sec-ch45-d-balance"><span class="header-section-number">45.5.4</span> نشت‌دار در سامانهٔ مدیریت</a></li>
  <li><a href="#sec-ch45-d-trail" id="toc-sec-ch45-d-trail" class="nav-link" data-scroll-target="#sec-ch45-d-trail"><span class="header-section-number">45.5.5</span> یک عیب از کارخانه تا سابقه</a></li>
  <li><a href="#sec-ch45-d-lfpsoc" id="toc-sec-ch45-d-lfpsoc" class="nav-link" data-scroll-target="#sec-ch45-d-lfpsoc"><span class="header-section-number">45.5.6</span> ولتاژِ <span class="ltr" dir="ltr">LFP</span> و حالتِ شارژ</a></li>
  <li><a href="#sec-ch45-d-balsize" id="toc-sec-ch45-d-balsize" class="nav-link" data-scroll-target="#sec-ch45-d-balsize"><span class="header-section-number">45.5.7</span> جریانِ متعادل‌سازی برای پراکندگیِ خودتخلیه</a></li>
  <li><a href="#sec-ch45-d-regress" id="toc-sec-ch45-d-regress" class="nav-link" data-scroll-target="#sec-ch45-d-regress"><span class="header-section-number">45.5.8</span> خطایی که فقط ناوردا می‌بیند</a></li>
  <li><a href="#sec-ch45-d-cost" id="toc-sec-ch45-d-cost" class="nav-link" data-scroll-target="#sec-ch45-d-cost"><span class="header-section-number">45.5.9</span> هزینهٔ یافتن در هر مرحله</a></li>
  <li><a href="#sec-ch45-d-ce" id="toc-sec-ch45-d-ce" class="nav-link" data-scroll-target="#sec-ch45-d-ce"><span class="header-section-number">45.5.10</span> بازدهِ کولنی و عمر</a></li>
  <li><a href="#sec-ch45-d-signals" id="toc-sec-ch45-d-signals" class="nav-link" data-scroll-target="#sec-ch45-d-signals"><span class="header-section-number">45.5.11</span> پوششِ سیگنال‌های رابط در آزمونِ کارخانه</a></li>
  <li><a href="#sec-ch45-d-site" id="toc-sec-ch45-d-site" class="nav-link" data-scroll-target="#sec-ch45-d-site"><span class="header-section-number">45.5.12</span> آزمونِ استراحت در ساختگاه چه می‌بیند؟</a></li>
  <li><a href="#sec-ch45-d-prop" id="toc-sec-ch45-d-prop" class="nav-link" data-scroll-target="#sec-ch45-d-prop"><span class="header-section-number">45.5.13</span> آزمونِ ویژگی با ورودیِ تصادفی</a></li>
  <li><a href="#sec-ch45-d-edges" id="toc-sec-ch45-d-edges" class="nav-link" data-scroll-target="#sec-ch45-d-edges"><span class="header-section-number">45.5.14</span> آزمون‌های مرزیِ قاعدهٔ شارژ</a></li>
  <li><a href="#sec-ch45-d-trend" id="toc-sec-ch45-d-trend" class="nav-link" data-scroll-target="#sec-ch45-d-trend"><span class="header-section-number">45.5.15</span> روندِ مقاومتِ عایق با جمعِ تجمعی</a></li>
  <li><a href="#sec-ch45-d-calib" id="toc-sec-ch45-d-calib" class="nav-link" data-scroll-target="#sec-ch45-d-calib"><span class="header-section-number">45.5.16</span> چرخهٔ کالیبراسیونِ ظرفیت</a></li>
  <li><a href="#sec-ch45-d-data" id="toc-sec-ch45-d-data" class="nav-link" data-scroll-target="#sec-ch45-d-data"><span class="header-section-number">45.5.17</span> دادهٔ سامانهٔ مدیریت و اسکادا</a></li>
  <li><a href="#sec-ch45-d-extrap" id="toc-sec-ch45-d-extrap" class="nav-link" data-scroll-target="#sec-ch45-d-extrap"><span class="header-section-number">45.5.18</span> آزمونِ پیری شش‌ماهه تا بیست سال</a></li>
  <li><a href="#sec-ch45-d-curve" id="toc-sec-ch45-d-curve" class="nav-link" data-scroll-target="#sec-ch45-d-curve"><span class="header-section-number">45.5.19</span> خطای حالتِ شارژ در سراسرِ منحنی</a></li>
  </ul></li>
  <li><a href="#sec-ch45-plantp" id="toc-sec-ch45-plantp" class="nav-link" data-scroll-target="#sec-ch45-plantp"><span class="header-section-number">45.6</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch45-numbers" id="toc-sec-ch45-numbers" class="nav-link" data-scroll-target="#sec-ch45-numbers"><span class="header-section-number">45.7</span> عددهای کلیدیِ باتریِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch45-design" id="toc-sec-ch45-design" class="nav-link" data-scroll-target="#sec-ch45-design"><span class="header-section-number">45.8</span> گردشِ کارِ ساخت و شاهدِ باتری</a></li>
  <li><a href="#sec-ch45-lab" id="toc-sec-ch45-lab" class="nav-link" data-scroll-target="#sec-ch45-lab"><span class="header-section-number">45.9</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch45-mfg" id="toc-sec-ch45-mfg" class="nav-link" data-scroll-target="#sec-ch45-mfg"><span class="header-section-number">45.10</span> ساخت در این فصل</a></li>
  <li><a href="#sec-ch45-std" id="toc-sec-ch45-std" class="nav-link" data-scroll-target="#sec-ch45-std"><span class="header-section-number">45.11</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch45-deliverable" id="toc-sec-ch45-deliverable" class="nav-link" data-scroll-target="#sec-ch45-deliverable"><span class="header-section-number">45.12</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch45-summary" id="toc-sec-ch45-summary" class="nav-link" data-scroll-target="#sec-ch45-summary"><span class="header-section-number">45.13</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch45-vocab" id="toc-sec-ch45-vocab" class="nav-link" data-scroll-target="#sec-ch45-vocab"><span class="header-section-number">45.13.1</span> واژگانِ فصلِ ۴۵</a></li>
  </ul></li>
  <li><a href="#sec-ch45-assess" id="toc-sec-ch45-assess" class="nav-link" data-scroll-target="#sec-ch45-assess"><span class="header-section-number">45.14</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">45.14.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">45.14.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">45.14.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">45.14.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">45.14.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch45-solutions" id="toc-sec-ch45-solutions" class="nav-link" data-scroll-target="#sec-ch45-solutions"><span class="header-section-number">45.15</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch45-examples-out" id="toc-sec-ch45-examples-out" class="nav-link" data-scroll-target="#sec-ch45-examples-out"><span class="header-section-number">45.15.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch45-refs" id="toc-sec-ch45-refs" class="nav-link" data-scroll-target="#sec-ch45-refs"><span class="header-section-number">45.16</span> منابع</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/38-detailed-design-documents.html">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</a></li><li class="breadcrumb-item"><a href="../chapters/45-battery-manufacturing.html"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch45" class="quarto-section-identifier"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch45-map" class="level2" data-number="45.1">
<h2 data-number="45.1" class="anchored" data-anchor-id="sec-ch45-map"><span class="header-section-number">45.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>معماریِ سلول و بستهٔ باتری را از الکترود تا کانتینر توضیح دهد و قیدهای طراحی را با عدد بسنجد: موازنهٔ الکترودها، انرژی بر جرم در هر سطح و پنجرهٔ ولتاژ در برابرِ سامانهٔ مدیریت و مبدّل.</li>
<li>نقشهٔ ساختِ سلول را در سطحِ هدف و کنترل دنبال کند، بی هیچ دستورِ ساخت: پوشش، اتاقِ خشک، شکل‌دهی، پیرسازی، درجه‌بندی و ردیابی.</li>
<li>دادهٔ شکل‌دهی و درجه‌بندیِ یک محموله را برای سلول‌های دورافتاده بخوانَد و عیب‌های داده را از عیب‌های سلول جدا کند.</li>
<li>کنترل‌های مونتاژِ ماژول، رک و کانتینر را با شاهدشان بشناسد: هم‌گروه‌سازی، جوش، گشتاور، عایق و پیکربندیِ سامانهٔ مدیریت.</li>
<li>شبیه‌سازِ آموزشیِ حالتِ شارژ را با ناورداها و آزمون‌های مرزی بسازد و بیازماید، بی آنکه به هیچ باتریِ واقعی وصل شود.</li>
<li>ایمنی و چرخهٔ عمر را در سطحِ مفهوم و رابط ببیند: باتری‌ای که خاموش نمی‌شود، حمل، جایگزینی و بازیافت.</li>
<li>یک عیبِ ساختگیِ سلول را از دریافت تا سابقهٔ چرخهٔ عمر دنبال کند و بگوید کدام شاهد کجا جا ماند.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> باتری و ذخیره‌سازی (<a href="19-battery-storage.html" class="quarto-xref"><span>فصل 19</span></a>) و سامانهٔ تولید و کیفیت (<a href="40-manufacturing-quality.html" class="quarto-xref"><span>فصل 40</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ظرفیتِ یک رشتهٔ سری را کدام سلول تعیین می‌کند؟</li>
<li>چرا سلولِ لیتیومی پس از ساخت مدتی نگه داشته و ولتاژش دوباره اندازه گرفته می‌شود؟</li>
<li>پنجرهٔ حالتِ شارژِ <span class="ltr" dir="ltr">S1</span> چیست و چرا تمامِ ظرفیت به کار نمی‌رود؟</li>
<li>یک باتری با کنتاکتورِ باز آیا بی‌برق است؟</li>
</ol>
<p>پاسخ‌ها: (۱) ضعیف‌ترین سلول؛ (۲) تا سلول‌هایی که خودتخلیهٔ زیاد دارند، یعنی اتصالِ کوتاهِ درونیِ ریز، پیدا شوند؛ (۳) <span class="ltr" dir="ltr">10–90 %</span>، برای عمر و حاشیهٔ ایمنی؛ (۴) نه، فقط تقسیم شده است. اگر دو پرسش یا بیشتر را نتوانستید، <a href="19-battery-storage.html#sec-ch19-c-grading" class="quarto-xref"><span>بخش 19.4.3</span></a>، <a href="19-battery-storage.html#sec-ch19-c-process" class="quarto-xref"><span>بخش 19.4.1</span></a>، <a href="19-battery-storage.html#sec-ch19-a-window" class="quarto-xref"><span>بخش 19.2.6</span></a> و <a href="19-battery-storage.html#sec-ch19-b-protection" class="quarto-xref"><span>بخش 19.3.2</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> فصلِ ۱۹ باتریِ <span class="ltr" dir="ltr">S1</span> را طراحی کرد: سلول‌های <span class="ltr" dir="ltr">LFP</span> <span class="ltr" dir="ltr">314 Ah</span>، ماژول‌های ۵۲ سلولیِ سری، هشت ماژول در هر رک، دوازده رک در هر کانتینر و هشت کانتینر. یعنی <span class="ltr" dir="ltr">39,936</span> سلول و <span class="ltr" dir="ltr">40.13 MWh</span> با چهار مبدّلِ <span class="ltr" dir="ltr">5 MW</span> (<span class="ltr" dir="ltr">D-023</span>). این فصل همان باتری را به دو کارخانهٔ ساختگی می‌برد: سازندهٔ سلول و یکپارچه‌ساز (<span class="ltr" dir="ltr">A-474</span>). نخست معماری را عددی می‌کند. سپس کنترل‌ها و داده‌های ساخت را می‌خوانَد: پوشش، اتاقِ خشک، یک محمولهٔ ۲۰۰۰ سلولی، هم‌گروه‌سازی، جوش‌ها و پیکربندیِ سامانهٔ مدیریت. بعد ایمنی و چرخهٔ عمر را در سطحِ رابط می‌بیند. در آزمایشگاه، یک شبیه‌سازِ آموزشیِ حالتِ شارژ با ناورداهایش آزموده می‌شود. یک عیبِ ساختگی هم از آزمونِ استراحتِ سازندهٔ سلول تا سابقهٔ چرخهٔ عمر دنبال می‌شود. همه با تصمیمِ <span class="ltr" dir="ltr">D-049</span> جمع می‌شوند.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>سازنده‌ها، محموله‌ها، داده‌ها و عیب‌ها <strong>ساختگی</strong>‌اند. این فصل <strong>هیچ دستورِ ساختِ سلول</strong> نمی‌دهد: نه ترکیبِ دوغاب، نه دما یا زمانِ خشک‌کردن، نه جریان یا ولتاژِ شکل‌دهی برای اجرا، نه گام‌های کار با الکترولیت. ساختِ سلول در مقیاسِ کوچک خطرناک است و در اینجا هرگز پیشنهاد یا توصیف نمی‌شود. هر گام فقط با هدف، کنترل و شاهدش آمده است. کار روی باتریِ باردار، جداسازی و جایگزینیِ ماژول را افرادِ صلاحیت‌دار با رویهٔ مکتوبِ یکپارچه‌ساز انجام می‌دهند (<a href="32-safety-fire-emergency.html" class="quarto-xref"><span>فصل 32</span></a>). هیچ نسخهٔ واحدی برای اطفای حریق داده نمی‌شود (<a href="19-battery-storage.html#sec-ch19-e" class="quarto-xref"><span>بخش 19.6</span></a>). شبیه‌سازِ این فصل سامانهٔ مدیریتِ باتری نیست.</p>
</div>
</div>
</section>
<section id="sec-ch45-a" class="level2" data-number="45.2">
<h2 data-number="45.2" class="anchored" data-anchor-id="sec-ch45-a"><span class="header-section-number">45.2</span> الف. معماریِ سلول و بستهٔ باتری</h2>
<p>فصلِ ۱۹ الکتروشیمیِ سلول، مدلِ مدارِ معادل، نرخِ C، بازده، پنجرهٔ کار، حالتِ شارژ و سلامت و فرسایش را گفت. این بخش همان مفهوم‌ها را با چشمِ سازنده می‌بیند. هر مفهوم یک اندازهٔ طراحی را تعیین می‌کند، و هر اندازه در کارخانه کنترلی دارد که آن را نگه می‌دارد. داده‌ها ساختگی‌اند (<span class="ltr" dir="ltr">A-474</span>).</p>
<section id="sec-ch45-a-foundations" class="level3" data-number="45.2.1">
<h3 data-number="45.2.1" class="anchored" data-anchor-id="sec-ch45-a-foundations"><span class="header-section-number">45.2.1</span> از مبانیِ الکتروشیمی تا کنترلِ ساخت</h3>
<div id="tbl-ch45-foundations" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch45-foundations-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;45.1: از مفهومِ الکتروشیمی تا کنترلِ ساخت (<span class="ltr" dir="ltr">A-474</span>)
</figcaption>
<div aria-describedby="tbl-ch45-foundations-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>مفهوم (فصلِ ۱۹)</th>
<th>اندازه‌ای که تعیین می‌کند</th>
<th>کنترلِ ساخت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>پتانسیلِ سلول و ولتاژِ مدارِ باز (<a href="19-battery-storage.html#sec-ch19-a-chem" class="quarto-xref"><span>بخش 19.2.2</span></a>)</td>
<td>پنجرهٔ ولتاژ، شمارِ سلولِ سری</td>
<td>حدهای سامانهٔ مدیریت، آزمونِ ولتاژِ هر سلول</td>
</tr>
<tr class="even">
<td>حرکتِ بار و ظرفیت از قانونِ فارادی (<a href="19-battery-storage.html#sec-ch19-a-faraday" class="quarto-xref"><span>بخش 19.2.12</span></a>)</td>
<td>بارگذاریِ الکترود، مساحت</td>
<td>وزنِ پوشش، ابعادِ برش</td>
</tr>
<tr class="odd">
<td>مقاومتِ درونی (<a href="19-battery-storage.html#sec-ch19-a-model" class="quarto-xref"><span>بخش 19.2.3</span></a>)</td>
<td>توان، گرما</td>
<td>مقاومتِ پالسِ هر سلول، مقاومتِ جوش</td>
</tr>
<tr class="even">
<td>بازده (<a href="19-battery-storage.html#sec-ch19-a-efficiency" class="quarto-xref"><span>بخش 19.2.5</span></a>)</td>
<td>تلف در چرخهٔ رفت‌وبرگشت</td>
<td>مقاومت‌ها، مصرفِ کمکی</td>
</tr>
<tr class="odd">
<td>وابستگی به دما (<a href="19-battery-storage.html#sec-ch19-a-heat" class="quarto-xref"><span>بخش 19.2.15</span></a>)</td>
<td>گرمایش و سرمایش</td>
<td>یکنواختیِ دما در رک، آزمونِ تهویه</td>
</tr>
<tr class="even">
<td>فرسایش (<a href="19-battery-storage.html#sec-ch19-a-degradation" class="quarto-xref"><span>بخش 19.2.8</span></a>)</td>
<td>عمر، تضمین</td>
<td>شکل‌دهی، رطوبت، هم‌گروه‌سازی</td>
</tr>
<tr class="odd">
<td>سازوکارهای خرابی (<a href="19-battery-storage.html#sec-ch19-c-runaway" class="quarto-xref"><span>بخش 19.4.8</span></a>)</td>
<td>ایمنی</td>
<td>ذراتِ بیگانه، آزمونِ استراحت، جوش و عایق</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>ایده.</strong> سطرِ آخر مهم‌ترین است. بیشترِ خرابی‌های خطرناکِ سلول از چیزهایی می‌آیند که در کارخانه ساخته می‌شوند: ذرهٔ فلزی میانِ الکترودها، لبهٔ تیزِ برش، رطوبت. این‌ها در آزمونِ ظرفیت دیده نمی‌شوند. پس کنترلشان یا در خودِ فرایند است یا در آزمون‌هایی مانندِ آزمونِ استراحت که برای همین ساخته شده‌اند (<a href="#sec-ch45-b-grading" class="quarto-xref"><span>بخش 45.3.4</span></a>).</p>
</section>
<section id="sec-ch45-a-materials" class="level3" data-number="45.2.2">
<h3 data-number="45.2.2" class="anchored" data-anchor-id="sec-ch45-a-materials"><span class="header-section-number">45.2.2</span> اجزای سلول و تفاوتِ شیمی‌ها و قالب‌ها</h3>
<div id="tbl-ch45-parts" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch45-parts-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;45.2: اجزای سلول و کنترلِ سازنده، در سطحِ مفهوم (<span class="ltr" dir="ltr">A-474</span>)
</figcaption>
<div aria-describedby="tbl-ch45-parts-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 29%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>جزء</th>
<th>کار</th>
<th>آنچه سازنده کنترل می‌کند</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>الکترودِ مثبت</td>
<td>میزبانِ لیتیم در دشارژ</td>
<td>بارگذاری، چگالی، یکنواختی</td>
</tr>
<tr class="even">
<td>الکترودِ منفی</td>
<td>میزبانِ لیتیم در شارژ</td>
<td>بارگذاری، حاشیهٔ ظرفیت نسبت به مثبت</td>
</tr>
<tr class="odd">
<td>جمع‌کنندهٔ جریان</td>
<td>بردنِ الکترون از ماده به سرِ سلول</td>
<td>ضخامت، تمیزی، چسبندگیِ پوشش</td>
</tr>
<tr class="even">
<td>جداکننده</td>
<td>جدا نگه‌داشتنِ الکترودها، گذرِ یون</td>
<td>ضخامت، سوراخ‌ها، پایداری در گرما</td>
</tr>
<tr class="odd">
<td>الکترولیت</td>
<td>راهِ یون</td>
<td>مقدار، رطوبت، آلودگی</td>
</tr>
<tr class="even">
<td>بدنه و سرپوش</td>
<td>نگه‌داشتن، فشار، تخلیهٔ گاز</td>
<td>آب‌بندی، دریچهٔ ایمنی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>شیمی‌ها و قالب‌ها.</strong> فصلِ ۱۹ دو شیمیِ رایج را مقایسه کرد: <span class="ltr" dir="ltr">LFP</span> با ولتاژِ پایین‌تر، عمرِ بیشتر و پایداریِ گرماییِ بیشتر، و <span class="ltr" dir="ltr">NMC</span> با انرژیِ بیشتر بر جرم (<a href="19-battery-storage.html#sec-ch19-a-chem" class="quarto-xref"><span>بخش 19.2.2</span></a>). سه قالبِ اصلی هم هست: منشوری، استوانه‌ای و کیسه‌ای (<a href="19-battery-storage.html#sec-ch19-b-formats" class="quarto-xref"><span>بخش 19.3.7</span></a>). برای ساخت، قالب تعیین می‌کند الکترودها <strong>پیچیده</strong> شوند یا <strong>روی هم چیده</strong> شوند، بدنه چگونه بسته شود و سلول‌ها چگونه در ماژول فشرده و جوش داده شوند. سلولِ <span class="ltr" dir="ltr">S1</span> منشوری است. این فصل همه‌جا با آن کار می‌کند.</p>
</section>
<section id="sec-ch45-a-balance" class="level3" data-number="45.2.3">
<h3 data-number="45.2.3" class="anchored" data-anchor-id="sec-ch45-a-balance"><span class="header-section-number">45.2.3</span> موازنهٔ الکترودها</h3>
<p><strong>ایده.</strong> در شارژ، لیتیم از الکترودِ مثبت به منفی می‌رود. اگر منفی جای کافی نداشته باشد، لیتیم روی سطحش ته‌نشین می‌شود. این <strong>ته‌نشینیِ لیتیم</strong> ظرفیت را می‌خورد و ممکن است رشته‌هایی بسازد که از جداکننده بگذرند. پس طراح ظرفیتِ منفی را کمی بیشتر از مثبت می‌گیرد. ظرفیتِ سطحیِ هر الکترود از بارگذاری <span class="math inline">\(w\)</span>، سهمِ مادهٔ فعال <span class="math inline">\(a\)</span> و ظرفیتِ ویژهٔ <span class="math inline">\(q\)</span> می‌آید:</p>
<p><span id="eq-ch45-np"><span class="math display">\[
c_\text{A} = \frac{w\,a\,q}{1000}, \qquad
\text{N/P} = \frac{c_\text{A,neg}}{c_\text{A,pos}} &gt; 1
\tag{45.1}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb1"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb1-1"><a href="#cb1-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> areal_capacity(loading_mg_cm2: <span class="bu">float</span>, active: <span class="bu">float</span>,</span>
<span id="cb1-2"><a href="#cb1-2" aria-hidden="true" tabindex="-1"></a>                   spec_mah_g: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb1-3"><a href="#cb1-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Areal capacity (mAh/cm2) of an electrode coating: loading x active</span></span>
<span id="cb1-4"><a href="#cb1-4" aria-hidden="true" tabindex="-1"></a><span class="co">    share x specific capacity of the active material."""</span></span>
<span id="cb1-5"><a href="#cb1-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> loading_mg_cm2 <span class="op">*</span> active <span class="op">*</span> spec_mah_g <span class="op">/</span> <span class="fl">1000.0</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>electrode balance of the 314 Ah LFP cell (teaching design values)
  positive 40.0 mg/cm2 x 0.95 x 155 mAh/g = 5.89 mAh/cm2
  negative 19.0 mg/cm2 x 0.955 x 340 mAh/g = 6.17 mAh/cm2
  facing area for 314 Ah after a first-cycle share of 92%: 5.79 m2
  coating error              N/P     margin
  as designed                1.047    +4.7%
  positive +3 %              1.017    +1.7%
  negative -3 %              1.016    +1.6%
  both, at one spot          0.986    -1.4%
  the negative must hold more than the positive can give, or
  lithium plates on it while charging; a few per cent of
  coating weight at one spot uses up the margin - which is
  why the coating weight is a controlled characteristic
  (lesson B), not a nominal value</code></pre>
<div id="exm-ch45-balance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.1 (سه درصد در یک نقطه)</strong></span> <strong>پرسش.</strong> با عددهای طرح، نسبتِ منفی به مثبت چیست؟ اگر در یک نقطه پوششِ مثبت <span class="ltr" dir="ltr">3 %</span> سنگین‌تر و منفی <span class="ltr" dir="ltr">3 %</span> سبک‌تر باشد، چه می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(c_\text{A,pos} = 40\times0.95\times155/1000 = 5.89\)</span> و <span class="math inline">\(c_\text{A,neg} = 6.17\,\text{mAh/cm}^2\)</span>، پس نسبت <span class="ltr" dir="ltr">1.047</span>. در آن نقطه <span class="math inline">\(6.17\times0.97/(5.89\times1.03) = 0.986\)</span>، یعنی کمتر از یک.</p>
<p><strong>تفسیر.</strong> حاشیهٔ <span class="ltr" dir="ltr">4.7 %</span> طرح با دو خطای <span class="ltr" dir="ltr">3 %</span> در یک نقطه از میان می‌رود. ظرفیتِ کلِ سلول تقریباً همان می‌ماند و آزمونِ ظرفیت چیزی نمی‌بیند. اما در همان نقطه لیتیم ته‌نشین می‌شود. پس وزنِ پوشش در سراسرِ ورق یک <strong>مشخصهٔ بحرانی</strong> است و نقشهٔ کنترل می‌خواهد (<a href="#sec-ch45-b-coating" class="quarto-xref"><span>بخش 45.3.2</span></a>). عددِ واقعیِ حاشیه از سازنده است.</p>
</div>
</section>
<section id="sec-ch45-a-levels" class="level3" data-number="45.2.4">
<h3 data-number="45.2.4" class="anchored" data-anchor-id="sec-ch45-a-levels"><span class="header-section-number">45.2.4</span> انرژی و جرم از سلول تا کانتینر</h3>
<p><strong>ایده.</strong> هر سطحِ بالاتر سازه، خنک‌کاری، سیم‌کشی و حفاظت می‌افزاید. پس انرژی بر جرمِ سامانه کمتر از سلول است. با شمارِ سلول <span class="math inline">\(n\)</span> در هر سطح و ضریبِ سربارِ جرم <span class="math inline">\(f\)</span>:</p>
<p><span id="eq-ch45-levels"><span class="math display">\[
\frac{E}{m} = \frac{n\,Q\,V_\text{nom}}{n\,m_\text{cell}\,f}
\tag{45.2}\]</span></span></p>
<pre class="text"><code>energy and mass from cell to container (mass overheads teaching)
  level        cells    kWh      mass kg   Wh/kg
  cell             1      1.0           6     179
  module          52     52.2         344     152
  rack           416    418.0        3028     138
  container     4992   5016.0       44728     112
  system: 8 containers, 39,936 cells, 40.13 MWh (ch 19: 40.13)
  each level adds structure, cooling, wiring and protection:
  the cell's energy density is not the system's - a buyer
  compares containers by usable MWh at the PCS, not cells</code></pre>
<div id="fig-ch45-levels" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch45-levels-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch45-levels.svg" class="img-fluid figure-img" style="width:82.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch45-levels-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;45.1: انرژی بر جرم در چهار سطح. از سلول تا کانتینر حدودِ ۴۰ درصد کم می‌شود.
</figcaption>
</figure>
</div>
<div id="exm-ch45-levels" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.2 (انرژیِ سلول، انرژیِ کانتینر)</strong></span> <strong>پرسش.</strong> انرژیِ یک ماژول و یک کانتینر چیست؟ انرژی بر جرم از سلول تا کانتینر چقدر کم می‌شود؟</p>
<p><strong>پاسخ.</strong> ماژول <span class="math inline">\(52\times314\times3.2 = 52.2\,\text{kWh}\)</span> و کانتینر <span class="ltr" dir="ltr">5.02 MWh</span>. انرژی بر جرم از <span class="ltr" dir="ltr">179</span> به <span class="ltr" dir="ltr">112 Wh/kg</span> می‌رسد، یعنی <span class="ltr" dir="ltr">37 %</span> کمتر.</p>
<p><strong>تفسیر.</strong> خریدار کانتینرها را با مگاوات‌ساعتِ قابلِ استفاده در مبدّل مقایسه می‌کند، نه با انرژیِ سلول. دو پیشنهاد با یک سلول ممکن است در کانتینر بسیار متفاوت باشند. فصلِ ۱۹ همین را برای ردپای زمین نشان داد.</p>
</div>
</section>
<section id="sec-ch45-a-windows" class="level3" data-number="45.2.5">
<h3 data-number="45.2.5" class="anchored" data-anchor-id="sec-ch45-a-windows"><span class="header-section-number">45.2.5</span> پنجرهٔ ولتاژ در برابرِ سامانهٔ مدیریت و مبدّل</h3>
<pre class="text"><code>voltage windows (cells in series) against the BMS limits and the PCS
  level      cells   cell limits V       BMS limits V      nominal V
  module        52      130 -    190      135 -    187         166
  rack         416     1040 -   1518     1082 -   1498        1331
  PCS: full power above 1,150 V (ch 19, A-296), top 1,500 V (teaching)
  the rack's BMS window 1082 - 1498 V: below 1150 V the PCS derates,
  above 1500 V it may not start - the cell count is chosen against two
  makers' limits at once; changing the BMS limits changes the
  rack window, so the BMS setting is an interface item</code></pre>
<div id="exm-ch45-windows" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.3 (دو سازنده، یک پنجره)</strong></span> <strong>پرسش.</strong> پنجرهٔ ولتاژِ رک با حدهای سلول و با حدهای سامانهٔ مدیریت چیست؟ با مبدّل چه نسبتی دارد؟</p>
<p><strong>پاسخ.</strong> با حدهای سلول <span class="math inline">\(416\times2.5 = 1040\)</span> تا <span class="math inline">\(416\times3.65 = 1518\,\text{V}\)</span>. با حدهای سامانهٔ مدیریت <span class="ltr" dir="ltr">1082</span> تا <span class="ltr" dir="ltr">1498 V</span>. مبدّل بالای <span class="ltr" dir="ltr">1150 V</span> توانِ کامل می‌دهد (<a href="19-battery-storage.html#sec-ch19-b-design" class="quarto-xref"><span>بخش 19.3.11</span></a>).</p>
<p><strong>تفسیر.</strong> پایینِ پنجره زیرِ <span class="ltr" dir="ltr">1150 V</span> است، اما فصلِ ۱۹ نشان داد در پنجرهٔ حالتِ شارژِ <span class="ltr" dir="ltr">10–90 %</span> ولتاژِ رک بالای آن می‌ماند. بالای پنجره به سقفِ مبدّل نزدیک است. هر تغییرِ حدِ ولتاژ در سامانهٔ مدیریت، پنجرهٔ رک را جابه‌جا می‌کند. پس تنظیمِ سامانهٔ مدیریت یک <strong>قلمِ رابط</strong> میانِ دو سازنده است، نه تنظیمِ داخلیِ یکی.</p>
</div>
</section>
<section id="sec-ch45-a-pack" class="level3" data-number="45.2.6">
<h3 data-number="45.2.6" class="anchored" data-anchor-id="sec-ch45-a-pack"><span class="header-section-number">45.2.6</span> طراحیِ بسته و کانتینر</h3>
<div id="tbl-ch45-pack" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch45-pack-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;45.3: عناصرِ طراحیِ بسته و کانتینر و شاهدِ ساخت (<span class="ltr" dir="ltr">A-474</span>)
</figcaption>
<div aria-describedby="tbl-ch45-pack-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 29%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>عنصر</th>
<th>انتخابِ طراحی</th>
<th>شاهدِ ساخت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>آرایشِ سری و موازی</td>
<td>۵۲ سری در ماژول، ۴۱۶ سری در رک، رک‌ها موازی</td>
<td>نقشهٔ رابط‌ها، آزمونِ ولتاژ</td>
</tr>
<tr class="even">
<td>شینه و جوش</td>
<td>شینه‌های جوش‌شده به سرِ سلول‌ها</td>
<td>مقاومتِ هر جوش (<a href="#sec-ch45-b-welds" class="quarto-xref"><span>بخش 45.3.6</span></a>)</td>
</tr>
<tr class="odd">
<td>فیوز و کنتاکتور</td>
<td>در هر رک، حفاظتِ اتصالِ کوتاه</td>
<td>آزمونِ کارکرد، گواهی</td>
</tr>
<tr class="even">
<td>جداسازی و پایشِ عایق</td>
<td>سامانهٔ شناور با پایشِ عایق</td>
<td>آزمونِ عایق (<a href="19-battery-storage.html#sec-ch19-b-precharge" class="quarto-xref"><span>بخش 19.3.9</span></a>)</td>
</tr>
<tr class="odd">
<td>حس‌گرها</td>
<td>ولتاژِ هر سلول، دمای نقطه‌ها، جریانِ رک</td>
<td>کالیبراسیون، نقشهٔ حس‌گرها</td>
</tr>
<tr class="even">
<td>سامانهٔ مدیریت</td>
<td>حدها، متعادل‌سازی، حالتِ شارژ</td>
<td>پیکربندی با اثرانگشت (<a href="#sec-ch45-b-bms" class="quarto-xref"><span>بخش 45.3.7</span></a>)</td>
</tr>
<tr class="odd">
<td>مدیریتِ گرما</td>
<td>مایع یا هوا، یکنواختیِ دما</td>
<td>آزمونِ جریان و دما</td>
</tr>
<tr class="even">
<td>بدنه و تهویه</td>
<td>کانتینرِ بسته با تهویه و آشکارسازی</td>
<td>آزمونِ آب‌بندی، سیگنال‌ها</td>
</tr>
<tr class="odd">
<td>آشکارسازی و اطفا</td>
<td>راهبرد از ارزیابیِ خطر و مقامِ مسئول</td>
<td>رابط‌ها، نه نسخه (<a href="19-battery-storage.html#sec-ch19-e" class="quarto-xref"><span>بخش 19.6</span></a>)</td>
</tr>
<tr class="even">
<td>دسترسی و بالابری</td>
<td>درها، فاصله‌ها، نقطه‌های بالابری</td>
<td>نقشه، آزمونِ بار</td>
</tr>
<tr class="odd">
<td>حمل</td>
<td>حالتِ شارژِ کم، مهار، ضربه‌نگار</td>
<td>سابقهٔ حمل (<a href="#sec-ch45-c-shipping" class="quarto-xref"><span>بخش 45.4.3</span></a>)</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>ایده.</strong> هر سطرِ <a href="#tbl-ch45-pack" class="quarto-xref">جدول&nbsp;<span>45.3</span></a> هم یک انتخابِ طراحی است و هم یک شاهد. فصلِ ۱۹ انتخاب‌ها را گفت. این فصل شاهدها را دنبال می‌کند. راهبردِ آشکارسازی و اطفا از ارزیابیِ خطر، آزمون‌های محصول و مقامِ مسئول می‌آید. این فصل فقط رابط‌هایش را نشان می‌دهد.</p>
</section>
<section id="sec-ch45-a-interfaces" class="level3" data-number="45.2.7">
<h3 data-number="45.2.7" class="anchored" data-anchor-id="sec-ch45-a-interfaces"><span class="header-section-number">45.2.7</span> رابط‌ها از سلول تا نیروگاه</h3>
<pre class="text"><code>interfaces from cell to plant and the evidence at each
  interface          crosses                         evidence
  cell - module      current, heat, pressure         welds, compression
  module - BMS       cell voltages, temperatures     sensor map, calibration
  module - rack      DC bus, cooling, frame          torque, insulation, flow
  rack - container   DC, auxiliaries, data           isolation, HVAC, fire
  container - PCS    DC window, limits, commands     window check, test record
  container - plant  SCADA, alarms, isolation        point list, interlocks
  container - site   foundation, earthing, access    survey, continuity
  7 interfaces; three makers meet at them (cell maker,
  integrator, PCS maker) - each row needs one owner of the
  value and one of the evidence (ch 18, ch 19)</code></pre>
<p><strong>ایده.</strong> سه سازنده در این رابط‌ها به هم می‌رسند: سازندهٔ سلول، یکپارچه‌ساز و سازندهٔ مبدّل. هر سطر یک مالک برای مقدار و یک مالک برای شاهد می‌خواهد. رابطی که مالکِ شاهد ندارد، همان جایی است که زنجیرهٔ شاهد در <a href="#sec-ch45-d-trail" class="quarto-xref"><span>بخش 45.5.5</span></a> پاره می‌شود.</p>
</section>
<section id="sec-ch45-a-swell" class="level3" data-number="45.2.8">
<h3 data-number="45.2.8" class="anchored" data-anchor-id="sec-ch45-a-swell"><span class="header-section-number">45.2.8</span> تورمِ سلول و نیروی تسمه‌ها</h3>
<p><strong>ایده.</strong> سلول‌های منشوری با پیرشدن کمی ضخیم می‌شوند. در ماژول، سلول‌ها میانِ دو صفحهٔ انتهایی با تسمه بسته شده‌اند. در مدلِ آموزشی، هر سلول فنری با سختیِ <span class="math inline">\(k_\text{c}\)</span> است و ۵۲ فنر سری‌اند. قاب فنری با سختیِ <span class="math inline">\(k_\text{f}\)</span> است. رشدِ آزادِ <span class="math inline">\(\delta\)</span> میانِ فشرده‌شدنِ سلول‌ها و کشیده‌شدنِ قاب تقسیم می‌شود:</p>
<p><span id="eq-ch45-swell"><span class="math display">\[
x_\text{f} = \delta\,\frac{k_\text{c}/n}{k_\text{c}/n + k_\text{f}}, \qquad
F = F_0 + k_\text{f}\,x_\text{f}
\tag{45.3}\]</span></span></p>
<pre class="text"><code>module of 52 prismatic cells (72 mm) held by straps (teaching stiffnesses)
  cell growth   free stack growth mm   strap force kN
           0%                    0.0             10.0
           1%                   37.4             13.6
           3%                  112.3             20.8
           5%                  187.2             28.0
  cells swell with age; a frame that is too stiff loads them
  and itself, one that is too soft lets them separate from
  the cooling plate - the frame is designed for end-of-life
  growth, and the compression force at assembly is recorded</code></pre>
<div id="exm-ch45-swell" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.4 (قابی برای پایانِ عمر)</strong></span> <strong>پرسش.</strong> اگر سلول‌ها <span class="ltr" dir="ltr">3 %</span> ضخیم شوند، رشدِ آزادِ دسته و نیروی تسمه چیست؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(0.03\times52\times72 = 112\,\text{mm}\)</span> رشدِ آزاد، و نیروی تسمه از <span class="ltr" dir="ltr">10</span> به <span class="ltr" dir="ltr">20.8 kN</span> می‌رسد.</p>
<p><strong>تفسیر.</strong> قابِ بسیار سخت سلول‌ها و خودش را بار می‌کند. قابِ بسیار نرم اجازه می‌دهد سلول‌ها از صفحهٔ خنک‌کاری جدا شوند. پس قاب برای رشدِ پایانِ عمر طراحی می‌شود و نیروی فشردن هنگامِ مونتاژ ثبت می‌شود (<a href="#tbl-ch45-assembly" class="quarto-xref">جدول&nbsp;<span>45.5</span></a>). سختی‌ها و رشدِ واقعی از آزمون‌های سازندهٔ سلول می‌آیند.</p>
</div>
</section>
<section id="sec-ch45-a-spread" class="level3" data-number="45.2.9">
<h3 data-number="45.2.9" class="anchored" data-anchor-id="sec-ch45-a-spread"><span class="header-section-number">45.2.9</span> پراکندگیِ دما در رک و پیرشدنِ ناهمسان</h3>
<p><strong>ایده.</strong> اگر یک سلول گرم‌تر از میانگینِ رک باشد، تندتر پیر می‌شود. در قاعدهٔ آموزشی، فرسایش با هر <span class="ltr" dir="ltr">10 K</span> دو برابر می‌شود (<a href="19-battery-storage.html#sec-ch19-a-degradation" class="quarto-xref"><span>بخش 19.2.8</span></a>). رشتهٔ سری را ضعیف‌ترین سلول تعیین می‌کند:</p>
<p><span id="eq-ch45-spread"><span class="math display">\[
h_\text{hot} = 1 - f_0\,2^{\Delta T/10}\,t
\tag{45.4}\]</span></span></p>
<pre class="text"><code>cells of one rack 10 years in service, fade 2% a year at the mean temperature
  (doubling every 10 K, teaching)
  hottest cell above mean K   its health   string loss vs mean
                         0        80.0%                 0.0%
                         3        75.4%                 4.6%
                         6        69.7%                10.3%
                        10        60.0%                20.0%
  the hottest cell sets the string: a spread of 6 K costs the
  whole rack 10% of its capacity by year 10 - the
  air or liquid path is tested for evenness at the factory,
  and the BMS temperature map shows it in service</code></pre>
<div id="exm-ch45-spread" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.5 (شش کلوین، ده درصد)</strong></span> <strong>پرسش.</strong> پس از ده سال، اگر گرم‌ترین سلول <span class="ltr" dir="ltr">6 K</span> از میانگین گرم‌تر باشد، رک چقدر ظرفیت از دست می‌دهد؟</p>
<p><strong>پاسخ.</strong> سلامتِ آن سلول <span class="math inline">\(1 - 0.02\times2^{0.6}\times10 = 69.7\,\%\)</span> است، در برابرِ <span class="ltr" dir="ltr">80 %</span> میانگین. رک <span class="ltr" dir="ltr">10 %</span> از ظرفیتش را از دست می‌دهد.</p>
<p><strong>تفسیر.</strong> یکنواختیِ دما یک اندازهٔ طراحی است که در کارخانه آزموده می‌شود: جریانِ هوا یا مایع در هر ماژول و نقشهٔ دمای کانتینر در آزمونِ پذیرش. در کار، نقشهٔ دمای سامانهٔ مدیریت همین را نشان می‌دهد. فصلِ ۱۹ دمای کانتینر را با تهویه گفت (<a href="19-battery-storage.html#sec-ch19-b-thermal" class="quarto-xref"><span>بخش 19.3.4</span></a>).</p>
</div>
</section>
<section id="sec-ch45-a-sensors" class="level3" data-number="45.2.10">
<h3 data-number="45.2.10" class="anchored" data-anchor-id="sec-ch45-a-sensors"><span class="header-section-number">45.2.10</span> نقشهٔ حس‌گرهای دما</h3>
<p><strong>ایده.</strong> سامانهٔ مدیریت دمای هر سلول را نمی‌خوانَد. چند حس‌گر در طولِ ماژول می‌گذارد. اگر یک سلول گرم شود و گرمایش در هر فاصلهٔ سلولی <span class="math inline">\(g\)</span> کلوین کم شود، دورترین سلول از حس‌گر با اضافهٔ دیده‌نشدهٔ زیر گرم‌تر است:</p>
<p><span id="eq-ch45-sensors"><span class="math display">\[
\Delta T_\text{unseen} = g\left\lceil \frac{n/s}{2} \right\rceil
\tag{45.5}\]</span></span></p>
<p>که <span class="math inline">\(n\)</span> شمارِ سلول‌ها و <span class="math inline">\(s\)</span> شمارِ حس‌گرهاست.</p>
<pre class="text"><code>temperature sensors along a module of 52 cells; a hot cell's excess
  fades 0.8 K per cell of distance (teaching)
  sensors   farthest cell from a sensor   unseen excess K
        4                             7               5.6
        8                             4               3.2
       13                             2               1.6
       26                             1               0.8
  a few sensors read the module, not each cell: the BMS limit
  must sit below the cell limit by the unseen excess - the
  sensor map is a design input to the temperature margins of
  lesson B, and the map is checked at assembly</code></pre>
<div id="exm-ch45-sensors" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.6 (حاشیه‌ای برای آنچه دیده نمی‌شود)</strong></span> <strong>پرسش.</strong> با ۸ حس‌گر در ماژولِ ۵۲ سلولی و <span class="ltr" dir="ltr">0.8 K</span> در هر سلول، اضافهٔ دیده‌نشده چیست؟</p>
<p><strong>پاسخ.</strong> فاصله <span class="math inline">\(52/8 = 6.5\)</span> سلول است، پس دورترین سلول ۴ سلول از حس‌گر فاصله دارد و <span class="math inline">\(4\times0.8 = 3.2\,\text{K}\)</span> دیده نمی‌شود.</p>
<p><strong>تفسیر.</strong> حدِ دمای سامانهٔ مدیریت باید به اندازهٔ این اضافه زیرِ حدِ سلول باشد. پس نقشهٔ حس‌گرها ورودیِ حاشیه‌های <a href="#exm-ch45-bms" class="quarto-xref">مثال&nbsp;<span>45.14</span></a> است و در مونتاژ وارسی می‌شود. حس‌گری که در جای نقشه نیست، حاشیه را بی‌اعتبار می‌کند.</p>
</div>
</section>
<section id="sec-ch45-a-sense" class="level3" data-number="45.2.11">
<h3 data-number="45.2.11" class="anchored" data-anchor-id="sec-ch45-a-sense"><span class="header-section-number">45.2.11</span> سیمِ حسِ قطع‌شده</h3>
<p><strong>ایده.</strong> سامانهٔ مدیریت ولتاژِ هر سلول را با یک سیمِ حس در هر مرز میانِ سلول‌ها می‌خوانَد. اگر یک سیم قطع شود، دو کانالِ کنارِ آن نادرست می‌خوانند. جمعِ دو کانال ممکن است درست بماند، پس وارسیِ «جمعِ سلول‌ها برابرِ ولتاژِ ماژول» آن را نمی‌بیند.</p>
<pre class="text"><code>module of 52 cells at 3.3 V; the sense wire between cells 21 and 22 opens
  channel 21 reads 0.05 V, channel 22 reads 6.55 V
  sum of channels 171.60 V, module voltage measured directly 171.60 V
  the sum still agrees - the plausibility that finds it is a
  per-cell one: no cell can read near zero or near double while
  its neighbours agree; the danger is the other way the fault
  can show - a channel frozen at a normal value while its cell
  overcharges - which is why the BMS tests its own sense lines
  and the test is part of the factory evidence</code></pre>
<div id="exm-ch45-sense" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.7 (جمعی که درست است و سلولی که نیست)</strong></span> <strong>پرسش.</strong> با قطعِ سیمِ میانِ سلول‌های ۲۱ و ۲۲، دو کانال چه می‌خوانند و آیا جمع خطا را نشان می‌دهد؟</p>
<p><strong>پاسخ.</strong> کانالِ ۲۱ <span class="ltr" dir="ltr">0.05 V</span> و کانالِ ۲۲ <span class="ltr" dir="ltr">6.55 V</span>. جمع <span class="ltr" dir="ltr">171.60 V</span> است، برابرِ ولتاژِ ماژول. پس جمع خطا را نشان نمی‌دهد.</p>
<p><strong>تفسیر.</strong> وارسیِ معقول‌بودن باید در سطحِ هر سلول باشد: هیچ سلولی نزدیکِ صفر یا دو برابر نمی‌خوانَد وقتی همسایه‌هایش هم‌خوان‌اند. خطرناک‌تر حالتِ دیگری است: کانالی که روی یک مقدارِ عادی گیر کند، در حالی که سلولش بیش از حد شارژ می‌شود. پس سامانهٔ مدیریت سیم‌های حسِ خودش را می‌آزماید و این آزمون بخشی از شاهدِ کارخانه است. گیرکردنِ کانال یک حالتِ خرابیِ پنهان است: هیچ هشداری نمی‌دهد تا آزموده شود.</p>
</div>
</section>
<section id="sec-ch45-a-handling" class="level3" data-number="45.2.12">
<h3 data-number="45.2.12" class="anchored" data-anchor-id="sec-ch45-a-handling"><span class="header-section-number">45.2.12</span> وزنِ ماژول و جابه‌جایی</h3>
<pre class="text"><code>one module: 52 cells x 5.6 kg x 1.18 = 344 kg
  far beyond what people lift: lifting points, a lifting aid
  rated for the module, and a proof test of the points are
  part of the design and the factory evidence; the module is
  live while it hangs (lesson C), so the aid is insulated
  where it touches - a design question, not a site improvisation</code></pre>
<p><strong>ایده.</strong> ماژولِ <span class="ltr" dir="ltr">344 kg</span> با دست جابه‌جا نمی‌شود. نقطه‌های بالابری، وسیلهٔ بالابرِ ویژهٔ ماژول و آزمونِ بارِ نقطه‌ها بخشی از طرح و شاهدِ کارخانه‌اند. ماژولی که آویزان است باردار است (<a href="#exm-ch45-divided" class="quarto-xref">مثال&nbsp;<span>45.40</span></a>). پس وسیلهٔ بالابر جایی که تماس دارد عایق است. این پرسشِ طراحی است، نه کارِ بداهه در ساختگاه. فصلِ ۳۱ بالابری را گفت.</p>
</section>
<section id="sec-ch45-a-limits" class="level3" data-number="45.2.13">
<h3 data-number="45.2.13" class="anchored" data-anchor-id="sec-ch45-a-limits"><span class="header-section-number">45.2.13</span> حدهای بسته از سلول</h3>
<p>حدهای ولتاژ، انرژی و جریانِ هر سطح از حدهای سلول و آرایشِ سری و موازی می‌آیند. همین تابع پنجره‌های <a href="#sec-ch45-a-windows" class="quarto-xref"><span>بخش 45.2.5</span></a> را ساخت:</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb11"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb11-1"><a href="#cb11-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> pack_limits(n_s: <span class="bu">int</span>, n_p: <span class="bu">int</span>, q_ah: <span class="bu">float</span>, v_min: <span class="bu">float</span>, v_nom: <span class="bu">float</span>,</span>
<span id="cb11-2"><a href="#cb11-2" aria-hidden="true" tabindex="-1"></a>                v_max: <span class="bu">float</span>, c_max: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb11-3"><a href="#cb11-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Voltage window, nominal energy and current limit of a pack."""</span></span>
<span id="cb11-4"><a href="#cb11-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">dict</span>(v_min<span class="op">=</span>n_s <span class="op">*</span> v_min, v_nom<span class="op">=</span>n_s <span class="op">*</span> v_nom, v_max<span class="op">=</span>n_s <span class="op">*</span> v_max,</span>
<span id="cb11-5"><a href="#cb11-5" aria-hidden="true" tabindex="-1"></a>                e_kwh<span class="op">=</span>n_s <span class="op">*</span> n_p <span class="op">*</span> q_ah <span class="op">*</span> v_nom <span class="op">/</span> <span class="fl">1000.0</span>,</span>
<span id="cb11-6"><a href="#cb11-6" aria-hidden="true" tabindex="-1"></a>                i_max<span class="op">=</span>n_p <span class="op">*</span> q_ah <span class="op">*</span> c_max)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p><span id="eq-ch45-limits"><span class="math display">\[
V_\text{min,max} = n_\text{s}\,V_\text{cell,min,max}, \qquad
E = n_\text{s}\,n_\text{p}\,Q\,V_\text{nom}, \qquad I_\text{max} = n_\text{p}\,Q\,c_\text{max}
\tag{45.6}\]</span></span></p>
<div id="exm-ch45-limits" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.8 (یک رک با دست)</strong></span> <strong>پرسش.</strong> برای رکِ ۴۱۶ سلولیِ سری، بیشینهٔ جریان با <span class="ltr" dir="ltr">0.5C</span> و انرژیِ اسمی چیست؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(I_\text{max} = 1\times314\times0.5 = 157\,\text{A}\)</span> و <span class="math inline">\(E = 416\times314\times3.2 = 418\,\text{kWh}\)</span>.</p>
<p><strong>تفسیر.</strong> همین <span class="ltr" dir="ltr">157 A</span> جریانِ همهٔ درس‌های جوش و گرماست (<a href="#exm-ch45-welds" class="quarto-xref">مثال&nbsp;<span>45.13</span></a>). هر حدِ رک از سلول می‌آید. پس اگر سازندهٔ سلول برگهٔ داده را عوض کند، همهٔ حدهای بالادست هم عوض می‌شوند. برگهٔ داده با نسخه‌اش یک قلمِ پیکربندیِ باتری است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#tbl-ch45-foundations" class="quarto-xref">جدول&nbsp;<span>45.1</span></a> را با یک مثال توضیح دهید: کدام مفهوم کدام کنترلِ ساخت را می‌خواهد؟</li>
<li>چرا خطرناک‌ترین عیب‌های سلول در آزمونِ ظرفیت دیده نمی‌شوند؟</li>
<li>کارِ جمع‌کنندهٔ جریان و جداکننده را بگویید.</li>
<li>قالبِ سلول چه چیزهایی را در ساخت تعیین می‌کند؟</li>
<li><a href="#eq-ch45-np" class="quarto-xref">معادلهٔ&nbsp;<span>45.1</span></a> را توضیح دهید. چرا نسبت باید بزرگ‌تر از یک باشد؟</li>
<li>چرا خطای پوشش در یک نقطه خطرناک‌تر از خطای میانگین است؟</li>
<li><a href="#eq-ch45-levels" class="quarto-xref">معادلهٔ&nbsp;<span>45.2</span></a> را توضیح دهید. انرژی بر جرم کجا از دست می‌رود؟</li>
<li>چرا خریدار کانتینرها را با انرژیِ سلول مقایسه نمی‌کند؟</li>
<li>پنجرهٔ ولتاژِ رک را با حدهای سلول و سامانهٔ مدیریت حساب کنید.</li>
<li>چرا تنظیمِ سامانهٔ مدیریت قلمِ رابط است؟</li>
<li>سه عنصر از <a href="#tbl-ch45-pack" class="quarto-xref">جدول&nbsp;<span>45.3</span></a> را با شاهدشان نام ببرید.</li>
<li>چرا راهبردِ اطفا در این فصل نسخه نمی‌گیرد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch45-b" class="level2" data-number="45.3">
<h2 data-number="45.3" class="anchored" data-anchor-id="sec-ch45-b"><span class="header-section-number">45.3</span> ب. تولید و کیفیت</h2>
<p>این بخش ساختِ سلول و مونتاژِ ماژول، رک و کانتینر را در سطحِ <strong>هدف، کنترل و شاهد</strong> دنبال می‌کند. هیچ مقدارِ فرایندی داده نمی‌شود، جز عددهای آموزشی‌ای که برای نشان‌دادنِ منطقِ کنترل لازم‌اند. داده‌ها ساختگی‌اند (<span class="ltr" dir="ltr">A-475</span> تا <span class="ltr" dir="ltr">A-477</span>).</p>
<section id="sec-ch45-b-map" class="level3" data-number="45.3.1">
<h3 data-number="45.3.1" class="anchored" data-anchor-id="sec-ch45-b-map"><span class="header-section-number">45.3.1</span> نقشهٔ ساخت از ماده تا کانتینر</h3>
<div id="tbl-ch45-map" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch45-map-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;45.4: نقشهٔ ساختِ سلول با هدف، کنترل و شاهد، بی‌مقدارِ فرایند (<span class="ltr" dir="ltr">A-475</span>)
</figcaption>
<div aria-describedby="tbl-ch45-map-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 21%">
<col style="width: 26%">
<col style="width: 26%">
<col style="width: 26%">
</colgroup>
<thead>
<tr class="header">
<th>گام</th>
<th>هدف</th>
<th>کنترل</th>
<th>شاهد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>دریافتِ مواد</td>
<td>مادهٔ درست و تمیز</td>
<td>گواهیِ دسته، نمونه</td>
<td>گواهی، نتیجهٔ نمونه</td>
</tr>
<tr class="even">
<td>پوشش‌دهیِ الکترود</td>
<td>بارگذاریِ یکنواخت</td>
<td>وزنِ پوشش در عرض و طول</td>
<td>نمودارِ کنترل</td>
</tr>
<tr class="odd">
<td>خشک‌کردن و فشرده‌سازی</td>
<td>ضخامت و چگالیِ درست</td>
<td>ضخامت، چگالی</td>
<td>سابقهٔ هر رول</td>
</tr>
<tr class="even">
<td>برش</td>
<td>لبهٔ تمیز، بی‌پلیسه</td>
<td>بازرسیِ لبه</td>
<td>سابقهٔ برش</td>
</tr>
<tr class="odd">
<td>پیچیدن یا چیدن</td>
<td>هم‌ترازیِ الکترودها</td>
<td>بازرسیِ هم‌ترازی (تصویر)</td>
<td>تصویر یا نتیجه</td>
</tr>
<tr class="even">
<td>اتصالِ زبانه</td>
<td>اتصالِ کم‌مقاومت</td>
<td>آزمونِ کشش، مقاومت</td>
<td>سابقهٔ جوش</td>
</tr>
<tr class="odd">
<td>بستنِ بدنه</td>
<td>آب‌بندی</td>
<td>آزمونِ نشت</td>
<td>نتیجهٔ نشت</td>
</tr>
<tr class="even">
<td>پرکردنِ الکترولیت</td>
<td>مقدارِ درست، بی‌رطوبت</td>
<td>وزن، نقطهٔ شبنمِ اتاق</td>
<td>وزنِ هر سلول، ثبتِ شبنم</td>
</tr>
<tr class="odd">
<td>شکل‌دهی</td>
<td>لایهٔ سطحیِ پایدار</td>
<td>برنامهٔ سازنده</td>
<td>دادهٔ شکل‌دهیِ هر سلول</td>
</tr>
<tr class="even">
<td>پیرسازی و استراحت</td>
<td>پیداکردنِ خودتخلیهٔ زیاد</td>
<td>مدتِ استراحت، افتِ ولتاژ</td>
<td>مقدارِ K هر سلول</td>
</tr>
<tr class="odd">
<td>درجه‌بندی</td>
<td>ظرفیت و مقاومتِ هر سلول</td>
<td>آزمون، رده‌بندی</td>
<td>ردهٔ هر سلول</td>
</tr>
<tr class="even">
<td>ردیابی</td>
<td>پیوندِ سلول با همهٔ داده‌ها</td>
<td>شناسهٔ یکتا</td>
<td>تبارنامه</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>ایده.</strong> فصلِ ۱۹ همین توالی را با هدفِ هر گام نشان داد (<a href="19-battery-storage.html#sec-ch19-c-process" class="quarto-xref"><span>بخش 19.4.1</span></a>). اینجا ستونِ شاهد اضافه شده است، چون خریدار فقط شاهد را می‌بیند. خریدار وارد اتاقِ خشک نمی‌شود. اما می‌تواند ثبتِ نقطهٔ شبنم را بخواهد. فرایندِ شکل‌دهی را تعیین نمی‌کند. اما می‌تواند دادهٔ شکل‌دهی و مقدارِ K هر سلول را با محموله بخواهد. این بخش سه تا از این شاهدها را عددی می‌خوانَد: وزنِ پوشش، نقطهٔ شبنم و دادهٔ درجه‌بندی.</p>
<p><strong>خطرهای فرایند.</strong> حلّال‌های پوشش‌دهی، گردِ ریز، الکترولیتِ آتش‌گیر که در تجزیه ترکیب‌های سمی می‌سازد، سلول‌های باردار در شکل‌دهی و پیرسازی، و الکتریسیتهٔ ساکن در هوای بسیار خشک. هر کدام کنترلِ مهندسی، تهویه، تجهیزِ حفاظتِ فردی و برنامهٔ اضطرار دارد (<a href="19-battery-storage.html#sec-ch19-c-hazards" class="quarto-xref"><span>بخش 19.4.2</span></a>، <a href="32-safety-fire-emergency.html" class="quarto-xref"><span>فصل 32</span></a>). این‌ها کارِ کارخانهٔ سلول با مجوز و افرادِ آموزش‌دیده‌اند.</p>
</section>
<section id="sec-ch45-b-coating" class="level3" data-number="45.3.2">
<h3 data-number="45.3.2" class="anchored" data-anchor-id="sec-ch45-b-coating"><span class="header-section-number">45.3.2</span> وزنِ پوشش به‌عنوانِ مشخصهٔ کنترل‌شده</h3>
<p><strong>ایده.</strong> <a href="#exm-ch45-balance" class="quarto-xref">مثال&nbsp;<span>45.1</span></a> نشان داد چند درصد خطای پوشش در یک نقطه حاشیهٔ موازنه را می‌خورد. پس وزنِ پوشش با شاخصِ توانِ فرایندِ فصلِ ۴۰ سنجیده می‌شود (<a href="40-manufacturing-quality.html#sec-ch40-b-capability" class="quarto-xref"><span>بخش 40.4.7</span></a>). در نقطهٔ <span class="math inline">\(+3\sigma\)</span>، حاشیهٔ موازنه از <a href="#eq-ch45-np" class="quarto-xref">معادلهٔ&nbsp;<span>45.1</span></a> می‌آید.</p>
<pre class="text"><code>positive coating weight, target 40.0 mg/cm2 +-2% (teaching),
  60 readings a line
  line   mean     sd      Cp     Cpk    worst spot N/P margin
  A       40.08   0.201    1.33    1.20         +3.0%
  B       40.41   0.354    0.75    0.36         +1.0%
  line B coats heavy and wide: its Cpk is low and at its
  +3 sigma spot the electrode balance has little margin left;
  the coating weight is measured across and along the web
  and charted - the numbers in the data sheet rest on it</code></pre>
<div id="exm-ch45-coating" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.9 (خطی که سنگین و پهن می‌پوشاند)</strong></span> <strong>پرسش.</strong> شاخصِ توانِ دو خط چیست؟ در نقطهٔ <span class="math inline">\(+3\sigma\)</span> هر خط، حاشیهٔ موازنه چه می‌شود؟</p>
<p><strong>پاسخ.</strong> خطِ <span class="ltr" dir="ltr">A</span>: <span class="math inline">\(C_\text{pk} = 1.20\)</span> و حاشیهٔ <span class="ltr" dir="ltr">+3.0 %</span>. خطِ <span class="ltr" dir="ltr">B</span>: <span class="math inline">\(C_\text{pk} = 0.36\)</span> و حاشیهٔ <span class="ltr" dir="ltr">+1.0 %</span>.</p>
<p><strong>تفسیر.</strong> خطِ <span class="ltr" dir="ltr">B</span> هم میانگینش بالاست و هم پراکندگی‌اش زیاد. اگر الکترودِ منفی هم در همان نقطه کمی سبک باشد، حاشیه از میان می‌رود. سلول‌های خطِ <span class="ltr" dir="ltr">B</span> آزمونِ ظرفیت را می‌گذرانند. تفاوت در عمرشان آشکار می‌شود. پس خریدار نمودارِ کنترلِ وزنِ پوشش را برای محموله‌اش می‌خواهد و شاخصِ توانِ هر خط را در ممیزی می‌پرسد (<a href="39-procurement-suppliers.html#sec-ch39-d-audit" class="quarto-xref"><span>بخش 39.5.3</span></a>).</p>
</div>
</section>
<section id="sec-ch45-b-dryroom" class="level3" data-number="45.3.3">
<h3 data-number="45.3.3" class="anchored" data-anchor-id="sec-ch45-b-dryroom"><span class="header-section-number">45.3.3</span> آبِ هوا در اتاقِ خشک</h3>
<p><strong>ایده.</strong> آب با نمکِ الکترولیت واکنش می‌دهد و گاز و اسید می‌سازد. پس مونتاژِ سلول و پرکردنِ الکترولیت در <strong>اتاقِ خشک</strong> انجام می‌شود. معیارِ خشکی <strong>نقطهٔ شبنم</strong> است. آبِ موجود در هوا با فشارِ بخارِ اشباع در نقطهٔ شبنمِ <span class="math inline">\(T_\text{d}\)</span> از تقریبِ ماگنوس به دست می‌آید:</p>
<p><span id="eq-ch45-dew"><span class="math display">\[
\rho_\text{w} = \frac{216.7\,p_\text{s}(T_\text{d})}{T_\text{d} + 273.15}, \qquad
p_\text{s}(T) = 6.112\,e^{17.62\,T/(243.12+T)}
\tag{45.7}\]</span></span></p>
<p>با <span class="math inline">\(\rho_\text{w}\)</span> بر حسبِ گرم بر مترمکعب و <span class="math inline">\(p_\text{s}\)</span> بر حسبِ هکتوپاسکال.</p>
<pre class="text"><code>water in the air at a dew point (Magnus, teaching accuracy)
  air                       dew point C   water g/m3   share of hall
  outside, humid day                 20       17.243         183.77%
  ordinary factory hall              10        9.383         100.00%
  controlled room                   -10        2.364          25.19%
  dry room (teaching)               -40        0.177           1.88%
  water reacts with the electrolyte salt and makes gas and
  acid: electrode and cell assembly are done in air with about
  2% of a hall's water - the dew point is
  logged continuously, and a record above the limit puts the
  hours' cells on hold (the limit is the cell maker's)</code></pre>
<div id="exm-ch45-dryroom" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.10 (دو درصدِ آبِ یک سالن)</strong></span> <strong>پرسش.</strong> هوای سالنِ کارخانه با نقطهٔ شبنمِ <span class="ltr" dir="ltr">10 °C</span> و هوای اتاقِ خشکِ آموزشی با <span class="ltr" dir="ltr">-40 °C</span> چقدر آب دارند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">9.38</span> و <span class="ltr" dir="ltr">0.177 g/m³</span>. اتاقِ خشک حدودِ <span class="ltr" dir="ltr">2 %</span> آبِ سالن را دارد.</p>
<p><strong>تفسیر.</strong> نقطهٔ شبنم پیوسته ثبت می‌شود. اگر از حد بگذرد، سلول‌های آن ساعت‌ها نگه داشته می‌شوند تا وضعیتشان روشن شود. حدِ واقعی را سازندهٔ سلول تعیین می‌کند. خریدار ثبتِ پیوسته را می‌خواهد، نه فقط یک عدد در گزارشِ ممیزی. یک ساعتِ بیرون از حد که در هیچ سابقه‌ای نیامده، عیبی است که فقط در عمرِ سلول دیده می‌شود.</p>
</div>
</section>
<section id="sec-ch45-b-grading" class="level3" data-number="45.3.4">
<h3 data-number="45.3.4" class="anchored" data-anchor-id="sec-ch45-b-grading"><span class="header-section-number">45.3.4</span> دادهٔ شکل‌دهی و درجه‌بندیِ یک محموله</h3>
<p><strong>ایده.</strong> پس از شکل‌دهی، هر سلول مدتی استراحت می‌کند و افتِ ولتاژِ مدارِ بازش اندازه گرفته می‌شود. <strong>مقدارِ K</strong> افتِ ولتاژ در هر روز است:</p>
<p><span id="eq-ch45-k"><span class="math display">\[
K = \frac{V_\text{start} - V_\text{end}}{t_\text{rest}}
\tag{45.8}\]</span></span></p>
<p>سلولی با اتصالِ کوتاهِ درونیِ ریز، مثلاً از یک ذرهٔ فلزی، آرام خود را تخلیه می‌کند و <span class="math inline">\(K\)</span> بزرگ‌تری دارد. ظرفیت و مقاومتِ پالسش ممکن است عادی باشند. پس سلول‌های دورافتاده با <strong>امتیازِ استانداردِ مقاوم</strong> فصلِ ۴۱ پیدا می‌شوند (<a href="41-pv-manufacturing.html#eq-ch41-robust" class="quarto-xref">معادلهٔ&nbsp;<span>41.19</span></a>). این امتیاز از میانه و انحرافِ مطلقِ میانه ساخته می‌شود تا خودِ دورافتاده‌ها مقیاس را خراب نکنند. پیش از تحلیل، رکوردهای ناممکن جدا می‌شوند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb14"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb14-1"><a href="#cb14-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> grading(k_limit: <span class="bu">float</span> <span class="op">=</span> <span class="fl">3.5</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb14-2"><a href="#cb14-2" aria-hidden="true" tabindex="-1"></a>    lot <span class="op">=</span> src.lot()</span>
<span id="cb14-3"><a href="#cb14-3" aria-hidden="true" tabindex="-1"></a>    k, cap, dcir <span class="op">=</span> lot[<span class="st">"k"</span>], lot[<span class="st">"cap"</span>], lot[<span class="st">"dcir"</span>]</span>
<span id="cb14-4"><a href="#cb14-4" aria-hidden="true" tabindex="-1"></a>    bad_record <span class="op">=</span> [i <span class="cf">for</span> i, x <span class="kw">in</span> <span class="bu">enumerate</span>(k) <span class="cf">if</span> x <span class="op">&lt;</span> <span class="dv">0</span>]</span>
<span id="cb14-5"><a href="#cb14-5" aria-hidden="true" tabindex="-1"></a>    good <span class="op">=</span> [i <span class="cf">for</span> i <span class="kw">in</span> <span class="bu">range</span>(<span class="bu">len</span>(k)) <span class="cf">if</span> i <span class="kw">not</span> <span class="kw">in</span> bad_record]</span>
<span id="cb14-6"><a href="#cb14-6" aria-hidden="true" tabindex="-1"></a>    zk <span class="op">=</span> pvfab.robust_z([k[i] <span class="cf">for</span> i <span class="kw">in</span> good])</span>
<span id="cb14-7"><a href="#cb14-7" aria-hidden="true" tabindex="-1"></a>    zc <span class="op">=</span> pvfab.robust_z(<span class="bu">list</span>(cap))</span>
<span id="cb14-8"><a href="#cb14-8" aria-hidden="true" tabindex="-1"></a>    zr <span class="op">=</span> pvfab.robust_z(<span class="bu">list</span>(dcir))</span>
<span id="cb14-9"><a href="#cb14-9" aria-hidden="true" tabindex="-1"></a>    f_k <span class="op">=</span> [good[j] <span class="cf">for</span> j, z <span class="kw">in</span> <span class="bu">enumerate</span>(zk) <span class="cf">if</span> z <span class="op">&gt;</span> k_limit]</span>
<span id="cb14-10"><a href="#cb14-10" aria-hidden="true" tabindex="-1"></a>    f_c <span class="op">=</span> [i <span class="cf">for</span> i, z <span class="kw">in</span> <span class="bu">enumerate</span>(zc) <span class="cf">if</span> z <span class="op">&lt;</span> <span class="op">-</span>k_limit]</span>
<span id="cb14-11"><a href="#cb14-11" aria-hidden="true" tabindex="-1"></a>    f_r <span class="op">=</span> [i <span class="cf">for</span> i, z <span class="kw">in</span> <span class="bu">enumerate</span>(zr) <span class="cf">if</span> z <span class="op">&gt;</span> k_limit]</span>
<span id="cb14-12"><a href="#cb14-12" aria-hidden="true" tabindex="-1"></a>    hit_k <span class="op">=</span> <span class="bu">len</span>(<span class="bu">set</span>(f_k) <span class="op">&amp;</span> <span class="bu">set</span>(lot[<span class="st">"leak"</span>]))</span>
<span id="cb14-13"><a href="#cb14-13" aria-hidden="true" tabindex="-1"></a>    hit_c <span class="op">=</span> <span class="bu">len</span>(<span class="bu">set</span>(f_c) <span class="op">&amp;</span> <span class="bu">set</span>(lot[<span class="st">"low"</span>]))</span>
<span id="cb14-14"><a href="#cb14-14" aria-hidden="true" tabindex="-1"></a>    hit_r <span class="op">=</span> <span class="bu">len</span>(<span class="bu">set</span>(f_r) <span class="op">&amp;</span> <span class="bu">set</span>(lot[<span class="st">"high"</span>]))</span>
<span id="cb14-15"><a href="#cb14-15" aria-hidden="true" tabindex="-1"></a>    csv(<span class="st">"ch45-lot.csv"</span>, <span class="st">"cap,k"</span>, [(<span class="bu">round</span>(<span class="bu">float</span>(c), <span class="dv">2</span>), <span class="bu">round</span>(<span class="bu">float</span>(x), <span class="dv">4</span>))</span>
<span id="cb14-16"><a href="#cb14-16" aria-hidden="true" tabindex="-1"></a>                                  <span class="cf">for</span> c, x <span class="kw">in</span> <span class="bu">zip</span>(cap, k) <span class="cf">if</span> x <span class="op">&gt;=</span> <span class="dv">0</span>])</span>
<span id="cb14-17"><a href="#cb14-17" aria-hidden="true" tabindex="-1"></a>    lines <span class="op">=</span> [<span class="ss">f"formation and grading of lot L4506: </span><span class="sc">{</span><span class="bu">len</span>(k)<span class="sc">}</span><span class="ss"> cells (synthetic, "</span></span>
<span id="cb14-18"><a href="#cb14-18" aria-hidden="true" tabindex="-1"></a>             <span class="st">"A-475)"</span>,</span>
<span id="cb14-19"><a href="#cb14-19" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"  capacity median </span><span class="sc">{</span>np<span class="sc">.</span>median(cap)<span class="sc">:.1f}</span><span class="ss"> Ah, pulse resistance "</span></span>
<span id="cb14-20"><a href="#cb14-20" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"median </span><span class="sc">{</span>np<span class="sc">.</span>median(dcir) <span class="op">*</span> <span class="dv">1000</span><span class="sc">:.0f}</span><span class="ss"> uohm,"</span>,</span>
<span id="cb14-21"><a href="#cb14-21" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"  K-value median </span><span class="sc">{</span>np<span class="sc">.</span>median(k[good])<span class="sc">:.3f}</span><span class="ss"> mV/day (14-day rest)"</span>,</span>
<span id="cb14-22"><a href="#cb14-22" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"  records rejected before analysis: </span><span class="sc">{</span><span class="bu">len</span>(bad_record)<span class="sc">}</span><span class="ss">"</span>,</span>
<span id="cb14-23"><a href="#cb14-23" aria-hidden="true" tabindex="-1"></a>             <span class="st">"    (a negative voltage drop: a sign or entry error)"</span>,</span>
<span id="cb14-24"><a href="#cb14-24" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"  robust z beyond </span><span class="sc">{</span>k_limit<span class="sc">}</span><span class="ss">: K-value high </span><span class="sc">{</span><span class="bu">len</span>(f_k)<span class="sc">}</span><span class="ss">, "</span></span>
<span id="cb14-25"><a href="#cb14-25" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"capacity low </span><span class="sc">{</span><span class="bu">len</span>(f_c)<span class="sc">}</span><span class="ss">, resistance high </span><span class="sc">{</span><span class="bu">len</span>(f_r)<span class="sc">}</span><span class="ss">"</span>,</span>
<span id="cb14-26"><a href="#cb14-26" aria-hidden="true" tabindex="-1"></a>             <span class="st">"  flagged K: "</span> <span class="op">+</span> <span class="st">", "</span>.join(lot[<span class="st">"ids"</span>][i] <span class="cf">for</span> i <span class="kw">in</span> f_k),</span>
<span id="cb14-27"><a href="#cb14-27" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"  planted leakers found: </span><span class="sc">{</span>hit_k<span class="sc">}</span><span class="ss"> of </span><span class="sc">{</span><span class="bu">len</span>(lot[<span class="st">'leak'</span>])<span class="sc">}</span><span class="ss">; "</span></span>
<span id="cb14-28"><a href="#cb14-28" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"low-capacity </span><span class="sc">{</span>hit_c<span class="sc">}</span><span class="ss"> of </span><span class="sc">{</span><span class="bu">len</span>(lot[<span class="st">'low'</span>])<span class="sc">}</span><span class="ss">;"</span>,</span>
<span id="cb14-29"><a href="#cb14-29" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"    high-resistance </span><span class="sc">{</span>hit_r<span class="sc">}</span><span class="ss"> of </span><span class="sc">{</span><span class="bu">len</span>(lot[<span class="st">'high'</span>])<span class="sc">}</span><span class="ss">"</span>,</span>
<span id="cb14-30"><a href="#cb14-30" aria-hidden="true" tabindex="-1"></a>             <span class="ss">f"  the other </span><span class="sc">{</span><span class="bu">len</span>(f_r) <span class="op">-</span> hit_r<span class="sc">}</span><span class="ss"> resistance flags are the tail "</span></span>
<span id="cb14-31"><a href="#cb14-31" aria-hidden="true" tabindex="-1"></a>             <span class="st">"of a normal spread:"</span>,</span>
<span id="cb14-32"><a href="#cb14-32" aria-hidden="true" tabindex="-1"></a>             <span class="st">"  a flag is a question for the cell's record, not a verdict;"</span>,</span>
<span id="cb14-33"><a href="#cb14-33" aria-hidden="true" tabindex="-1"></a>             <span class="st">"  a slow leaker passes capacity and resistance and shows only"</span>,</span>
<span id="cb14-34"><a href="#cb14-34" aria-hidden="true" tabindex="-1"></a>             <span class="st">"  in its rest voltage - the K-value is the screen for internal"</span>,</span>
<span id="cb14-35"><a href="#cb14-35" aria-hidden="true" tabindex="-1"></a>             <span class="st">"  micro-shorts, and the rest period is part of the process"</span>]</span>
<span id="cb14-36"><a href="#cb14-36" aria-hidden="true" tabindex="-1"></a>    emit(<span class="st">"b_grading"</span>, lines)</span>
<span id="cb14-37"><a href="#cb14-37" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">dict</span>(f_k<span class="op">=</span>f_k, f_c<span class="op">=</span>f_c, f_r<span class="op">=</span>f_r, bad_record<span class="op">=</span>bad_record,</span>
<span id="cb14-38"><a href="#cb14-38" aria-hidden="true" tabindex="-1"></a>                caught<span class="op">=</span>hit_k)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>formation and grading of lot L4506: 2000 cells (synthetic, A-475)
  capacity median 318.0 Ah, pulse resistance median 250 uohm,
  K-value median 0.030 mV/day (14-day rest)
  records rejected before analysis: 1
    (a negative voltage drop: a sign or entry error)
  robust z beyond 3.5: K-value high 5, capacity low 3, resistance high 4
  flagged K: C45-00211, C45-00640, C45-01187, C45-01530, C45-01902
  planted leakers found: 5 of 5; low-capacity 3 of 3;
    high-resistance 2 of 2
  the other 2 resistance flags are the tail of a normal spread:
  a flag is a question for the cell's record, not a verdict;
  a slow leaker passes capacity and resistance and shows only
  in its rest voltage - the K-value is the screen for internal
  micro-shorts, and the rest period is part of the process</code></pre>
<div id="fig-ch45-lot" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch45-lot-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch45-lot.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch45-lot-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;45.2: ظرفیت و افتِ ولتاژ در روزِ ۲۰۰۰ سلولِ یک محموله. پنج سلولِ نشت‌دار بالای مرزِ غربال‌اند و ظرفیتشان عادی است.
</figcaption>
</figure>
</div>
<div id="exm-ch45-grading" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.11 (سلولی که فقط در استراحت دیده می‌شود)</strong></span> <strong>پرسش.</strong> چند رکورد پیش از تحلیل کنار گذاشته می‌شود؟ چند سلول در هر نشانه پرچم می‌خورد و چند تا از آن‌ها کاشته بودند؟</p>
<p><strong>پاسخ.</strong> یک رکورد با افتِ ولتاژِ منفی، یعنی خطای علامت یا ورود. پرچم‌ها: پنج در <span class="math inline">\(K\)</span>، سه در ظرفیت و چهار در مقاومت. همهٔ پنج نشت‌دار، سه کم‌ظرفیت و دو پرمقاومتِ کاشته پیدا شدند. دو پرچمِ دیگرِ مقاومت دنبالهٔ یک پراکندگیِ عادی‌اند.</p>
<p><strong>تفسیر.</strong> نشت‌دارها در ظرفیت و مقاومت عادی‌اند و فقط در مقدارِ K دیده می‌شوند (<a href="#fig-ch45-lot" class="quarto-xref">شکل&nbsp;<span>45.2</span></a>). پس <strong>مدتِ استراحت</strong> خودش بخشی از فرایند است (<a href="#sec-ch45-d-rest" class="quarto-xref"><span>بخش 45.5.3</span></a>). پرچم یک پرسش است، نه حکم. دو سلولِ پرمقاومتِ اضافه با سابقه‌شان بررسی می‌شوند. فصلِ ۱۹ همین غربال را با آمارِ محموله ساخت (<a href="19-battery-storage.html#sec-ch19-c-screen" class="quarto-xref"><span>بخش 19.4.12</span></a>).</p>
</div>
</section>
<section id="sec-ch45-b-matching" class="level3" data-number="45.3.5">
<h3 data-number="45.3.5" class="anchored" data-anchor-id="sec-ch45-b-matching"><span class="header-section-number">45.3.5</span> هم‌گروه‌سازیِ سلول‌ها در ماژول</h3>
<p><strong>ایده.</strong> رشتهٔ سری فقط ظرفیتِ ضعیف‌ترین سلولش را می‌دهد (<a href="19-battery-storage.html#sec-ch19-c-grading" class="quarto-xref"><span>بخش 19.4.3</span></a>). اگر سلول‌ها به ترتیبِ رسیدن در ماژول‌ها گذاشته شوند، هر ماژول یک سلولِ ضعیف دارد. اگر بر پایهٔ ظرفیت مرتب شوند، سلول‌های هم‌ظرفیت کنار هم می‌نشینند.</p>
<pre class="text"><code>1989 graded cells into modules of 52 in series;
  a string delivers its weakest cell
  method          modules   mean of string min Ah   spread lost Ah
  arrival order        38                  315.02             3.01
  sorted               38                  317.89             0.11
  sorting gains 2.87 Ah a module (0.91%); the BMS balances
  charge, not capacity - a matched string uses more of its
  cells; the bin of each cell goes into the module record</code></pre>
<div id="exm-ch45-matching" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.12 (ظرفیتی که با مرتب‌کردن پس گرفته می‌شود)</strong></span> <strong>پرسش.</strong> ظرفیتِ ماژول‌ها با ترتیبِ رسیدن و با مرتب‌کردن چیست؟</p>
<p><strong>پاسخ.</strong> با ترتیبِ رسیدن میانگینِ کمینه <span class="ltr" dir="ltr">315.02 Ah</span> است و با مرتب‌کردن <span class="ltr" dir="ltr">317.89 Ah</span>، یعنی <span class="ltr" dir="ltr">2.87 Ah</span> یا <span class="ltr" dir="ltr">0.91 %</span> بیشتر برای هر ماژول.</p>
<p><strong>تفسیر.</strong> سامانهٔ مدیریت بار را متعادل می‌کند، نه ظرفیت را. ظرفیتِ ازدست‌رفته در ماژولِ ناهمگون با متعادل‌سازی برنمی‌گردد. ردهٔ هر سلول و شناسه‌اش در سابقهٔ ماژول می‌رود. این همان سابقه‌ای است که در <a href="#sec-ch45-d-trail" class="quarto-xref"><span>بخش 45.5.5</span></a> یک عیب را تا سلول ردیابی می‌کند.</p>
</div>
</section>
<section id="sec-ch45-b-welds" class="level3" data-number="45.3.6">
<h3 data-number="45.3.6" class="anchored" data-anchor-id="sec-ch45-b-welds"><span class="header-section-number">45.3.6</span> جوش‌های شینه</h3>
<p><strong>ایده.</strong> شینه‌های ماژول با جوشِ لیزری به سرِ سلول‌ها بسته می‌شوند. <strong>جوشِ سرد</strong>، یعنی جوشی با پیوندِ ناقص، روزِ نخست رسانا است. اما مقاومتش بیشتر است و در کار گرم می‌شود. گرمای هر جوش <span class="math inline">\(P = I^2 R\)</span> است.</p>
<pre class="text"><code>laser welds of one module's busbars: 102 welds, current 157 A (0.5 C)
  resistance median 20.1 uohm, limit 30 uohm (teaching)
  welds over the limit: 2 (positions 34, 35)
  heat: good weld 0.50 W, worst 1.50 W (3.0 x)
  module drop over all welds: 331 mV
  a cold weld conducts on day one and heats in service: the
  resistance of every weld is measured and kept - a visual
  check sees the bead, not the bond</code></pre>
<div id="exm-ch45-welds" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.13 (مهره را می‌بیند، پیوند را نه)</strong></span> <strong>پرسش.</strong> چند جوش از حدِ آموزشیِ <span class="ltr" dir="ltr">30 μΩ</span> می‌گذرند؟ گرمای بدترین جوش در <span class="ltr" dir="ltr">0.5C</span> چند برابرِ جوشِ سالم است؟</p>
<p><strong>پاسخ.</strong> دو جوش، شماره‌های ۳۴ و ۳۵. بدترین <span class="ltr" dir="ltr">1.50 W</span> در برابرِ <span class="ltr" dir="ltr">0.50 W</span>، یعنی سه برابر.</p>
<p><strong>تفسیر.</strong> بازرسیِ چشمی شکلِ مهرهٔ جوش را می‌بیند، نه پیوند را. مقاومتِ <strong>هر</strong> جوش اندازه گرفته و نگه داشته می‌شود. دو جوشِ سرد کنارِ هم نشانهٔ یک علتِ مشترک‌اند، مثلاً آلودگیِ سطح یا جابه‌جاییِ قید. پس پیش از تعمیر، علت پیدا می‌شود. فصلِ ۴۴ همین منطق را برای اتصالِ پیچیِ شینه گفت (<a href="44-converter-manufacturing.html#sec-ch44-b-joint" class="quarto-xref"><span>بخش 44.3.7</span></a>).</p>
</div>
</section>
<section id="sec-ch45-b-bms" class="level3" data-number="45.3.7">
<h3 data-number="45.3.7" class="anchored" data-anchor-id="sec-ch45-b-bms"><span class="header-section-number">45.3.7</span> پیکربندیِ سامانهٔ مدیریتِ باتری</h3>
<p><strong>ایده.</strong> حدهای سامانهٔ مدیریت، یعنی بیشینه و کمینهٔ ولتاژ و دما در شارژ و دشارژ، باید با حاشیه‌ای معین در داخلِ حدهای برگهٔ دادهٔ سلول باشند. هر حدِ «بالا» باید دست‌کم به اندازهٔ حاشیه زیرِ حدِ سلول باشد و هر حدِ «پایین» بالای آن:</p>
<p><span id="eq-ch45-bms"><span class="math display">\[
S_\text{hi} \le L_\text{hi} - m, \qquad S_\text{lo} \ge L_\text{lo} + m
\tag{45.9}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb18"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb18-1"><a href="#cb18-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> bms_check(settings: <span class="bu">dict</span>, cell: <span class="bu">dict</span>, margin: <span class="bu">dict</span>) <span class="op">-&gt;</span> <span class="bu">list</span>:</span>
<span id="cb18-2"><a href="#cb18-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Compare each BMS limit with the cell's data and the required margin:</span></span>
<span id="cb18-3"><a href="#cb18-3" aria-hidden="true" tabindex="-1"></a><span class="co">    (name, setting, cell limit, ok). 'hi' limits must sit below the cell</span></span>
<span id="cb18-4"><a href="#cb18-4" aria-hidden="true" tabindex="-1"></a><span class="co">    limit by the margin, 'lo' limits above it."""</span></span>
<span id="cb18-5"><a href="#cb18-5" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> []</span>
<span id="cb18-6"><a href="#cb18-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> name, (kind, value) <span class="kw">in</span> settings.items():</span>
<span id="cb18-7"><a href="#cb18-7" aria-hidden="true" tabindex="-1"></a>        lim <span class="op">=</span> cell[name]</span>
<span id="cb18-8"><a href="#cb18-8" aria-hidden="true" tabindex="-1"></a>        m <span class="op">=</span> margin.get(name, <span class="fl">0.0</span>)</span>
<span id="cb18-9"><a href="#cb18-9" aria-hidden="true" tabindex="-1"></a>        ok <span class="op">=</span> value <span class="op">&lt;=</span> lim <span class="op">-</span> m <span class="cf">if</span> kind <span class="op">==</span> <span class="st">"hi"</span> <span class="cf">else</span> value <span class="op">&gt;=</span> lim <span class="op">+</span> m</span>
<span id="cb18-10"><a href="#cb18-10" aria-hidden="true" tabindex="-1"></a>        out.append((name, value, lim, ok))</span>
<span id="cb18-11"><a href="#cb18-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>BMS limits as configured against the cell data and the required margins
  limit             setting   cell   margin   ok
  v_max                3.60   3.65     0.03   yes
  v_min                2.60   2.50     0.05   yes
  t_charge_max        58.00  55.00     3.00   NO
  t_charge_min         2.00   0.00     2.00   yes
  t_discharge_max     55.00  60.00     3.00   yes
  configuration fingerprint bcfef7b4e052956e
  1 limit wrong: t_charge_max - set above the cell's own
  charging limit; the cell data sheet, the BMS settings and the
  integrator's test record must name the same values, and the
  fingerprint ties the delivered configuration to the record</code></pre>
<div id="exm-ch45-bms" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.14 (حدی بالاتر از حدِ سلول)</strong></span> <strong>پرسش.</strong> کدام حد نادرست است و چه باید کرد؟</p>
<p><strong>پاسخ.</strong> بیشینهٔ دمای شارژ <span class="ltr" dir="ltr">58 °C</span> تنظیم شده است، در حالی که سلول خودش <span class="ltr" dir="ltr">55 °C</span> را مجاز می‌داند و حاشیهٔ لازم <span class="ltr" dir="ltr">3 K</span> است. پس حد باید <span class="ltr" dir="ltr">52 °C</span> یا کمتر باشد. پیکربندی درست می‌شود و اثرانگشتِ تازه ثبت می‌شود.</p>
<p><strong>تفسیر.</strong> برگهٔ دادهٔ سلول، تنظیم‌های سامانهٔ مدیریت و سابقهٔ آزمونِ یکپارچه‌ساز باید یک عدد بگویند. اثرانگشتِ پیکربندی، همان روشِ فصلِ ۴۴ (<a href="44-converter-manufacturing.html#sec-ch44-c-firmware" class="quarto-xref"><span>بخش 44.4.5</span></a>)، پیکربندیِ تحویلی را به سابقه گره می‌زند. چنین خطایی در هیچ آزمونِ کارخانه دیده نمی‌شود، چون کانتینر در کارخانه به <span class="ltr" dir="ltr">58 °C</span> نمی‌رسد.</p>
</div>
</section>
<section id="sec-ch45-b-assembly" class="level3" data-number="45.3.8">
<h3 data-number="45.3.8" class="anchored" data-anchor-id="sec-ch45-b-assembly"><span class="header-section-number">45.3.8</span> مونتاژِ ماژول، رک و کانتینر و شاهدِ آزمون</h3>
<div id="tbl-ch45-assembly" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch45-assembly-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;45.5: مونتاژ و شاهدِ آزمون از سلول تا کانتینر (<span class="ltr" dir="ltr">A-477</span>)
</figcaption>
<div aria-describedby="tbl-ch45-assembly-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>گام</th>
<th>کنترل</th>
<th>شاهد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>دریافتِ سلول</td>
<td>شناسه، ولتاژ، فایلِ محموله</td>
<td>فایلِ مقدارِ K و ردهٔ هر سلول</td>
</tr>
<tr class="even">
<td>هم‌گروه‌سازی</td>
<td>رده‌ها</td>
<td>فهرستِ سلول‌های هر ماژول</td>
</tr>
<tr class="odd">
<td>فشرده‌سازی و قاب</td>
<td>نیروی فشار</td>
<td>سابقهٔ نیرو</td>
</tr>
<tr class="even">
<td>جوشِ شینه</td>
<td>مقاومتِ هر جوش</td>
<td>سابقهٔ جوش</td>
</tr>
<tr class="odd">
<td>اتصال‌های پیچی</td>
<td>گشتاور، علامت</td>
<td>سابقهٔ گشتاور</td>
</tr>
<tr class="even">
<td>عایق</td>
<td>آزمونِ عایقِ ماژول و رک</td>
<td>نتیجهٔ آزمون</td>
</tr>
<tr class="odd">
<td>حس‌گرها و سیم‌کشی</td>
<td>نقشهٔ حس‌گر، پیوستگی</td>
<td>نتیجهٔ آزمون</td>
</tr>
<tr class="even">
<td>سامانهٔ مدیریت</td>
<td>حدها، نسخه</td>
<td>اثرانگشت</td>
</tr>
<tr class="odd">
<td>مدارِ خنک‌کاری</td>
<td>فشار، جریان</td>
<td>نتیجهٔ آزمون</td>
</tr>
<tr class="even">
<td>کانتینر</td>
<td>آب‌بندی، تهویه، سیگنال‌های آشکارسازی</td>
<td>آزمونِ پذیرشِ کارخانه</td>
</tr>
<tr class="odd">
<td>آزمونِ سامانه</td>
<td>شارژ و دشارژ با توان، بازده</td>
<td>گزارشِ آزمون</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>ایده.</strong> فصلِ ۱۹ آزمونِ پذیرشِ کارخانهٔ کانتینر را گفت (<a href="19-battery-storage.html#sec-ch19-c-fat" class="quarto-xref"><span>بخش 19.4.17</span></a>). جدولِ بالا شاهدِ هر گام را پیش از آن آزمون می‌گذارد. آزمونِ سامانه نشان می‌دهد کانتینر کار می‌کند. سابقهٔ گام‌ها نشان می‌دهد هر سلول، جوش و اتصال درست ساخته شده است، و اگر نشده بود کجاست.</p>
</section>
<section id="sec-ch45-b-supplier" class="level3" data-number="45.3.9">
<h3 data-number="45.3.9" class="anchored" data-anchor-id="sec-ch45-b-supplier"><span class="header-section-number">45.3.9</span> صلاحیتِ تأمین‌کننده و شناساییِ سلولِ ورودی</h3>
<p><strong>ایده.</strong> یکپارچه‌ساز سلول را نمی‌سازد. پس پیش از سفارش، سازندهٔ سلول را ممیزی می‌کند (<a href="39-procurement-suppliers.html#sec-ch39-d-audit" class="quarto-xref"><span>بخش 39.5.3</span></a>) و گواهی‌های نوعیِ همان سلول را می‌خواهد (<span class="ltr" dir="ltr">STD-096</span>، <span class="ltr" dir="ltr">STD-101</span>). در دریافت، شناساییِ ورودی سه کار می‌کند. نخست شناسه و ولتاژِ هر سلول را می‌خوانَد. دوم فایلِ داده‌های محموله را با سلول‌ها تطبیق می‌دهد. سوم نمونه‌ای را دوباره می‌سنجد تا درستیِ فایل را بیازماید. فصلِ ۱۹ نمونه‌گیریِ ورودی را گفت (<a href="19-battery-storage.html#sec-ch19-c-inspection" class="quarto-xref"><span>بخش 19.4.4</span></a>). <a href="#sec-ch45-d-receiving" class="quarto-xref"><span>بخش 45.5.2</span></a> نشان می‌دهد چرا این نمونه سلول‌ها را غربال نمی‌کند، بلکه فایل را می‌آزماید.</p>
</section>
<section id="sec-ch45-b-edge" class="level3" data-number="45.3.10">
<h3 data-number="45.3.10" class="anchored" data-anchor-id="sec-ch45-b-edge"><span class="header-section-number">45.3.10</span> لبهٔ پوشش و پهنای برش</h3>
<p><strong>ایده.</strong> پوشش در لبه‌های ورق اغلب ضخیم‌تر از میانه است. لبهٔ سنگین موازنهٔ الکترودها را می‌شکند (<a href="#exm-ch45-balance" class="quarto-xref">مثال&nbsp;<span>45.1</span></a>). پس در برش، باریکه‌ها فقط از جایی برداشته می‌شوند که بارگذاری در رواداری است. بقیه دور ریخته می‌شود.</p>
<pre class="text"><code>positive coating across a 600 mm web: +6% at the edges, fading over 25 mm
  (teaching profile); lanes kept where loading is within +-2%
  usable width 566 mm; trimmed 34 mm (5.7% of the coated web)
  N/P at the very edge (negative flat): 0.988 - below one
  the heavy edge is trimmed away at slitting: material is
  traded for balance, and the profile across the web is part
  of the coating record, not only the mean</code></pre>
<div id="exm-ch45-edge" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.15 (مادهٔ دورریخته برای موازنه)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">6 %</span> بارِ اضافه در لبه که در <span class="ltr" dir="ltr">25 mm</span> محو می‌شود، چه پهنایی قابلِ استفاده است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">566 mm</span> از <span class="ltr" dir="ltr">600</span>، یعنی <span class="ltr" dir="ltr">34 mm</span> یا <span class="ltr" dir="ltr">5.7 %</span> دور ریخته می‌شود. در خودِ لبه نسبتِ منفی به مثبت <span class="ltr" dir="ltr">0.988</span> است.</p>
<p><strong>تفسیر.</strong> کارخانه ماده را با موازنه معامله می‌کند. نیم‌رخِ پوشش در عرضِ ورق بخشی از سابقهٔ پوشش است، نه فقط میانگینش. نیم‌رخِ بدتر یعنی دورریزِ بیشتر یا، اگر برش جابه‌جا شود، سلول‌هایی با لبهٔ نامتوازن.</p>
</div>
</section>
<section id="sec-ch45-b-fill" class="level3" data-number="45.3.11">
<h3 data-number="45.3.11" class="anchored" data-anchor-id="sec-ch45-b-fill"><span class="header-section-number">45.3.11</span> وزنِ پرکردنِ الکترولیت</h3>
<pre class="text"><code>electrolyte fill weight relative to target (teaching limits 0.985 - 1.015),
  80 cells
  mean 0.9959, sd 0.0061: Cp 0.82, Cpk 0.60
  cells under the lower limit in the sample: 1; expected share 3.61%
  an under-filled cell passes formation and loses capacity
  faster; each cell is weighed before and after filling and
  both weights stay in its record; Cpk 0.60: the line fills
  light and wide - the low side matters more than the high,
  so the mean is centred first, then the spread narrowed</code></pre>
<div id="exm-ch45-fill" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.16 (خطی که سبک پر می‌کند)</strong></span> <strong>پرسش.</strong> شاخصِ توانِ وزنِ پرکردن چیست؟ چه سهمی از سلول‌ها زیرِ حد انتظار می‌رود؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(C_\text{p} = 0.82\)</span> و <span class="math inline">\(C_\text{pk} = 0.60\)</span>، با میانگینِ <span class="ltr" dir="ltr">0.9959</span> و انحرافِ معیارِ <span class="ltr" dir="ltr">0.0061</span>. حدودِ <span class="ltr" dir="ltr">3.6 %</span> زیرِ حدِ پایین.</p>
<p><strong>تفسیر.</strong> سلولِ کم‌پر شکل‌دهی را می‌گذراند و تندتر ظرفیت از دست می‌دهد. پس سمتِ پایین مهم‌تر از سمتِ بالاست. نخست میانگین به هدف برمی‌گردد، سپس پراکندگی کم می‌شود. وزنِ هر سلول پیش و پس از پرکردن در سابقه‌اش می‌ماند. خریدار خلاصهٔ آن را با محموله می‌خواهد.</p>
</div>
</section>
<section id="sec-ch45-b-bins" class="level3" data-number="45.3.12">
<h3 data-number="45.3.12" class="anchored" data-anchor-id="sec-ch45-b-bins"><span class="header-section-number">45.3.12</span> رده‌های ظرفیتِ یک محموله</h3>
<pre class="text"><code>capacity bins of lot L4506 after the K and resistance screens
  (1992 cells; teaching edges)
  bin      Ah range          cells   share
  A        &gt;= 316             1853   93.0%
  B        313 - 316           136    6.8%
  reject   300 - 313             3    0.2%
  bin A fills 35 modules of 52; bin B cells go to another order or a
  lower-rated product, never mixed into an A module - mixing
  bins undoes the matching (lesson B); the bin is printed
  with the cell's ID</code></pre>
<div id="exm-ch45-bins" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.17 (سلول‌های ردهٔ B کجا می‌روند؟)</strong></span> <strong>پرسش.</strong> سهمِ هر رده چیست؟ ردهٔ A چند ماژول پر می‌کند؟</p>
<p><strong>پاسخ.</strong> ردهٔ A <span class="ltr" dir="ltr">93.0 %</span>، ردهٔ B <span class="ltr" dir="ltr">6.8 %</span> و رد <span class="ltr" dir="ltr">0.2 %</span>. ردهٔ A ۳۵ ماژولِ ۵۲ سلولی پر می‌کند.</p>
<p><strong>تفسیر.</strong> سلول‌های ردهٔ B به سفارشِ دیگری یا محصولِ با ردهٔ پایین‌تر می‌روند و هرگز با ماژولِ ردهٔ A قاطی نمی‌شوند. قاطی‌کردن هم‌گروه‌سازی را بی‌اثر می‌کند (<a href="#exm-ch45-matching" class="quarto-xref">مثال&nbsp;<span>45.12</span></a>). رده با شناسهٔ سلول چاپ می‌شود.</p>
</div>
</section>
<section id="sec-ch45-b-dcir" class="level3" data-number="45.3.13">
<h3 data-number="45.3.13" class="anchored" data-anchor-id="sec-ch45-b-dcir"><span class="header-section-number">45.3.13</span> مقاومتِ پالس و دمای سلول</h3>
<p><strong>ایده.</strong> مقاومتِ پالس با گرم‌شدنِ سلول کم می‌شود. در ضریبِ آموزشیِ <span class="math inline">\(\alpha_R\)</span>، مقاومت در دمای مرجع:</p>
<p><span id="eq-ch45-dcir"><span class="math display">\[
R_{25} = \frac{R_T}{1 + \alpha_R\,(T - 25)}
\tag{45.10}\]</span></span></p>
<pre class="text"><code>pulse resistance measured on cells between 21 and 29 C, limit 265 uohm at 25 C
  (teaching coefficient -1.5%/K); 2000 cells
  method                      over limit   wrongly passed   wrongly failed
  raw reading                        155                5              149
  corrected to 25 C                   11                0                0
  a cold cell reads high and a warm one low: grading compares
  resistances at one temperature, so each reading carries
  the cell's temperature and the correction; the better
  control is to let cells settle before the test</code></pre>
<div id="exm-ch45-dcir" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.18 (سلول‌هایی که هنوز ننشسته‌اند)</strong></span> <strong>پرسش.</strong> اگر سلول‌ها در دمای <span class="ltr" dir="ltr">21</span> تا <span class="ltr" dir="ltr">29 °C</span> آزموده شوند و خوانش اصلاح نشود، چند سلول به‌نادرست رد یا پذیرفته می‌شوند؟</p>
<p><strong>پاسخ.</strong> بی‌اصلاح، <span class="ltr" dir="ltr">149</span> سلول به‌نادرست رد و <span class="ltr" dir="ltr">5</span> سلول به‌نادرست پذیرفته می‌شوند. با اصلاح به <span class="ltr" dir="ltr">25 °C</span> هیچ.</p>
<p><strong>تفسیر.</strong> سلولِ سرد بالا و سلولِ گرم پایین خوانده می‌شود. درجه‌بندی مقاومت‌ها را در یک دما مقایسه می‌کند. پس هر خوانش دمای سلول و اصلاحش را با خود دارد. کنترلِ بهتر این است که سلول‌ها پیش از آزمون به دمای اتاق برسند. فصلِ ۱۹ آزمونِ مقاومتِ پالس را گفت (<a href="19-battery-storage.html#sec-ch19-c-dcir" class="quarto-xref"><span>بخش 19.4.13</span></a>).</p>
</div>
</section>
<section id="sec-ch45-b-fat" class="level3" data-number="45.3.14">
<h3 data-number="45.3.14" class="anchored" data-anchor-id="sec-ch45-b-fat"><span class="header-section-number">45.3.14</span> انرژیِ آزمونِ کارخانه</h3>
<pre class="text"><code>factory test of one container (5.02 MWh, 4.01 MWh in the window):
  2 full cycles at round trip 86%: 1.12 MWh lost = 0.08 k u
  at 2.5 MW of factory supply a cycle takes 3.2 h; the factory needs that
  much grid or a second container to cycle against
  (back-to-back, as for inverters in ch 44)
  the test energy is small money; the grid connection and the
  hours set how many containers a factory can test a week</code></pre>
<div id="exm-ch45-fat" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.19 (پول کم، ساعت زیاد)</strong></span> <strong>پرسش.</strong> دو چرخهٔ کامل در آزمونِ کانتینر چقدر انرژی تلف می‌کند؟ با <span class="ltr" dir="ltr">2.5 MW</span> تغذیهٔ کارخانه، هر چرخه چقدر طول می‌کشد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(2\times4.01\times0.14 = 1.12\,\text{MWh}\)</span>، یعنی <span class="ltr" dir="ltr">0.08 k u</span>. هر چرخه <span class="ltr" dir="ltr">3.2</span> ساعت.</p>
<p><strong>تفسیر.</strong> پولِ انرژیِ آزمون ناچیز است. آنچه شمارِ کانتینرهای آزموده در هفته را تعیین می‌کند، اتصالِ شبکهٔ کارخانه و ساعت‌هاست. راهِ دیگر آزمونِ پشت‌به‌پشتِ دو کانتینر است، همان کاری که فصلِ ۴۴ برای اینورترها کرد (<a href="44-converter-manufacturing.html#sec-ch44-c-bench" class="quarto-xref"><span>بخش 44.4.17</span></a>).</p>
</div>
</section>
<section id="sec-ch45-b-wip" class="level3" data-number="45.3.15">
<h3 data-number="45.3.15" class="anchored" data-anchor-id="sec-ch45-b-wip"><span class="header-section-number">45.3.15</span> سلول‌های منتظر در اتاقِ پیرسازی</h3>
<p><strong>ایده.</strong> طبقِ قانونِ لیتل، شمارِ سلول‌های در حالِ استراحت برابرِ آهنگِ تولید ضرب در مدتِ استراحت است:</p>
<p><span id="eq-ch45-wip"><span class="math display">\[
N_\text{WIP} = \lambda\,t_\text{rest}
\tag{45.11}\]</span></span></p>
<pre class="text"><code>a cell factory making 12,000 cells a day (teaching): cells resting in aging
  rest days   cells on the racks   MWh stored (314 Ah, 3.2 V)
         14              168,000                      168.8
          7               84,000                       84.4
          3               36,000                       36.2
  fourteen days of rest hold a plant-sized battery of charged
  cells in one building: halving the rest frees half the racks
  and half the stored energy - the pressure behind lab D's
  shortened test, and the reason the rest time is a contract
  item with a record, not the factory's private choice</code></pre>
<div id="exm-ch45-wip" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.20 (یک نیروگاه در یک ساختمان)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">12,000</span> سلول در روز و ۱۴ روز استراحت، چند سلول و چند مگاوات‌ساعت در اتاقِ پیرسازی‌اند؟ با ۷ روز چه؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">168,000</span> سلول و <span class="ltr" dir="ltr">168.8 MWh</span>. با ۷ روز نصف: <span class="ltr" dir="ltr">84,000</span> و <span class="ltr" dir="ltr">84.4 MWh</span>.</p>
<p><strong>تفسیر.</strong> چهارده روز استراحت باتری‌ای چهار برابرِ <span class="ltr" dir="ltr">S1</span> را در یک ساختمان نگه می‌دارد. نیمه‌کردنِ استراحت نیمی از قفسه‌ها و انرژیِ ذخیره را آزاد می‌کند. این همان فشاری است که پشتِ آزمونِ کوتاه‌شدهٔ <a href="#sec-ch45-d-rest" class="quarto-xref"><span>بخش 45.5.3</span></a> بود. پس مدتِ استراحت بندِ قرارداد با سابقه است، نه انتخابِ خصوصیِ کارخانه. مهارِ آن اتاق هم از <a href="#tbl-ch45-hazards" class="quarto-xref">جدول&nbsp;<span>45.6</span></a> است.</p>
</div>
</section>
<section id="sec-ch45-b-lotfile" class="level3" data-number="45.3.16">
<h3 data-number="45.3.16" class="anchored" data-anchor-id="sec-ch45-b-lotfile"><span class="header-section-number">45.3.16</span> وارسیِ فایلِ محموله پیش از تحلیل</h3>
<p><strong>ایده.</strong> فایلِ داده‌های محموله ورودیِ همهٔ تحلیل‌های <a href="#sec-ch45-b-grading" class="quarto-xref"><span>بخش 45.3.4</span></a> است. اگر فایل خطا داشته باشد، تحلیل سلولِ سالم را پرچم می‌زند و سلولِ بد را رها می‌کند. پنج وارسیِ ساده پیش از هر تحلیل اجرا می‌شود: شناسهٔ تکراری، شناسهٔ گم‌شده، یکای نادرست، مقدارِ ناممکن و علامتِ نادرست. فصلِ ۴۱ همین را برای فایلِ آزمونِ فلش کرد (<a href="41-pv-manufacturing.html#sec-ch41-d-outliers" class="quarto-xref"><span>بخش 41.6.3</span></a>).</p>
<pre class="text"><code>lot file of L4506 as delivered: 1999 rows for 2000 cells (planted faults)
  duplicate IDs: C45-01499
  IDs missing: C45-00700, C45-01500
  K values a thousand times too small (unit): C45-01201
  capacities outside 250-400 Ah: C45-01801
  negative K (sign or entry): C45-00999
  five checks, each a line of code, run before any analysis;
  a file that fails goes back to the cell maker - grading data
  with silent faults would flag good cells and pass bad ones</code></pre>
<div id="exm-ch45-lotfile" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.21 (پنج خطا در یک فایل)</strong></span> <strong>پرسش.</strong> فایل چه خطاهایی دارد و با آن چه باید کرد؟</p>
<p><strong>پاسخ.</strong> یک شناسهٔ تکراری (<span class="ltr" dir="ltr">C45-01499</span>) که جای <span class="ltr" dir="ltr">C45-01500</span> نشسته است، یک سلولِ گم‌شده (<span class="ltr" dir="ltr">C45-00700</span>)، یک مقدارِ K به ولت به‌جای میلی‌ولت، یک ظرفیت به کیلوآمپرساعت و یک مقدارِ K منفی.</p>
<p><strong>تفسیر.</strong> شناسهٔ تکراری خودش یک سلولِ گم‌شده هم می‌سازد. پس دو خطا از یک اشتباه‌اند. فایلِ ردشده به سازندهٔ سلول برمی‌گردد. یکپارچه‌ساز آن را درست نمی‌کند، چون نمی‌داند مقدارِ درست چیست. این وارسی‌ها کارِ رایانه است و چند ثانیه طول می‌کشد. ارزششان در این است که بی‌صدا نیستند.</p>
</div>
</section>
<section id="sec-ch45-b-spread" class="level3" data-number="45.3.17">
<h3 data-number="45.3.17" class="anchored" data-anchor-id="sec-ch45-b-spread"><span class="header-section-number">45.3.17</span> محموله‌ها: کنارِ هم یا درهم؟</h3>
<pre class="text"><code>lot of 2000 cells in a battery of 768 modules of 52 cells
  modules holding the lot if it is kept together: 39
  modules holding the lot if lots are mixed at random: 718
  a recall of the lot opens 39 modules in the first
  case and 718 in the second (93% of the battery);
  mixing spreads a bad lot thinly - fewer weak cells in one
  module - but makes every lot problem a battery-wide one; kept
  together, with the lot written on the module, a recall stays
  small</code></pre>
<div id="exm-ch45-spread-lot" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.22 (فراخوانی که کوچک می‌ماند)</strong></span> <strong>پرسش.</strong> اگر محمولهٔ ۲۰۰۰ سلولی فراخوانده شود، با نگه‌داشتنِ محموله‌ها کنارِ هم و با درهم‌ریختن چند ماژول باز می‌شوند؟</p>
<p><strong>پاسخ.</strong> کنارِ هم: ۳۹ ماژول. درهم: ۷۱۸ ماژول، یعنی <span class="ltr" dir="ltr">93 %</span> باتری.</p>
<p><strong>تفسیر.</strong> درهم‌ریختن یک محمولهٔ بد را در همه‌جا رقیق می‌کند، یعنی سلولِ ضعیفِ کمتر در هر ماژول. اما هر مشکلِ محموله را مشکلِ کلِ باتری می‌کند. کنارِ هم و با شمارهٔ محموله روی ماژول، فراخوان کوچک می‌ماند. این همان «دامنهٔ مهار» در فصلِ ۴۰ است (<a href="40-manufacturing-quality.html#sec-ch40-c-contain" class="quarto-xref"><span>بخش 40.5.1</span></a>).</p>
</div>
</section>
<section id="sec-ch45-b-grr" class="level3" data-number="45.3.18">
<h3 data-number="45.3.18" class="anchored" data-anchor-id="sec-ch45-b-grr"><span class="header-section-number">45.3.18</span> مطالعهٔ سنجهٔ مقاومتِ جوش</h3>
<pre class="text"><code>four-wire micro-ohm meter on weld resistance: 10 welds x 3 operators x 2
  repeatability sd 0.43 uohm, reproducibility sd 0.08 uohm
  %GRR of the spread 22 %, distinct categories 6
  against the 10 uohm between a good weld and the limit: 6 sd = 26%
  the meter tells good welds apart only roughly but separates
  a cold weld (40 uohm above) without doubt: what a gauge must
  do depends on the decision it serves (ch 40)</code></pre>
<div id="exm-ch45-grr" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.23 (سنجه برای کدام تصمیم؟)</strong></span> <strong>پرسش.</strong> درصدِ تکرارپذیری و بازتولیدپذیری و شمارِ رده‌های متمایز چیست؟ آیا سنجه برای کارش کافی است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">22 %</span> و ۶ ردهٔ متمایز. شش انحرافِ معیارِ سنجه <span class="ltr" dir="ltr">26 %</span> از فاصلهٔ <span class="ltr" dir="ltr">10 μΩ</span> میانِ جوشِ خوب و حد است.</p>
<p><strong>تفسیر.</strong> سنجه جوش‌های خوب را فقط تقریبی از هم جدا می‌کند. اما جوشِ سرد را که <span class="ltr" dir="ltr">40 μΩ</span> بالاتر است، بی‌تردید جدا می‌کند. اینکه سنجه کافی است یا نه، به تصمیمی بستگی دارد که به آن تکیه می‌کند. فصلِ ۴۰ همین روش را گفت (<a href="40-manufacturing-quality.html#sec-ch40-b-msa" class="quarto-xref"><span>بخش 40.4.5</span></a>).</p>
</div>
</section>
<section id="sec-ch45-b-audit" class="level3" data-number="45.3.19">
<h3 data-number="45.3.19" class="anchored" data-anchor-id="sec-ch45-b-audit"><span class="header-section-number">45.3.19</span> ممیزیِ سازندهٔ سلول</h3>
<p><strong>ایده.</strong> یافته‌های این فصل به یک ممیزیِ امتیازدار تبدیل می‌شوند. امتیازِ وزن‌دار به‌تنهایی کافی نیست. هر قلمِ کلیدی <strong>کف</strong> دارد و زیرِ کف یعنی رد، هر چه میانگین باشد (<a href="39-procurement-suppliers.html#sec-ch39-a-prequal" class="quarto-xref"><span>بخش 39.2.4.4</span></a>).</p>
<pre class="text"><code>audit of the fictional cell maker, scored 0-5 from this chapter's findings
  item                           score   weight   floor
  coating control (Cpk)            2.0        2     2.5
  dry room records                 4.0        1       -
  formation and rest records       2.5        2     3.0
  grading data file                3.0        1       -
  traceability                     4.5        2     3.0
  change control                   3.5        1       -
  hazard control                   4.0        1       -
  weighted score 3.25 of 5; below a floor:
    coating control (Cpk), formation and rest records
  a good average does not pass a maker who fails a floor: the
  rest records and the coating line B are corrective actions
  with dates before the next lot is accepted (ch 39)</code></pre>
<div id="exm-ch45-audit" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.24 (میانگینِ خوب، کفِ شکسته)</strong></span> <strong>پرسش.</strong> امتیازِ وزن‌دار چیست و کدام قلم‌ها زیرِ کف‌اند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">3.25</span> از ۵. زیرِ کف: کنترلِ پوشش و سابقهٔ شکل‌دهی و استراحت.</p>
<p><strong>تفسیر.</strong> میانگینِ قابلِ قبول سازنده‌ای را که کفی را شکسته نمی‌پذیرد. سابقهٔ استراحت و خطِ پوششِ <span class="ltr" dir="ltr">B</span> اقدامِ اصلاحیِ تاریخ‌دار می‌شوند، پیش از پذیرشِ محمولهٔ بعد. این همان یافته‌های <a href="#exm-ch45-coating" class="quarto-xref">مثال&nbsp;<span>45.9</span></a> و <a href="#exm-ch45-rest" class="quarto-xref">مثال&nbsp;<span>45.60</span></a> است، این بار در زبانِ خرید.</p>
</div>
</section>
<section id="sec-ch45-b-formation" class="level3" data-number="45.3.20">
<h3 data-number="45.3.20" class="anchored" data-anchor-id="sec-ch45-b-formation"><span class="header-section-number">45.3.20</span> انرژیِ شکل‌دهی در کارخانه</h3>
<pre class="text"><code>formation of 12,000 cells a day, about 1.5 cycles of charge each (teaching)
  energy charged into the cells: 18.1 MWh a day, 6.6 GWh a year
  discharged into resistors: all of it lost; into a
  regenerative cycler that returns 80%: 5.3 GWh a year back
  value at 70 u/MWh: 0.37 M u a year
  a cell factory consumes energy on the scale of a small
  plant; how it forms its cells shows in its footprint data
  (ch 33, ch 39) - a buyer can ask</code></pre>
<div id="exm-ch45-formation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.25 (کارخانه‌ای به اندازهٔ یک نیروگاه)</strong></span> <strong>پرسش.</strong> انرژیِ شکل‌دهیِ <span class="ltr" dir="ltr">12,000</span> سلول در روز چیست؟ چرخه‌گرِ بازگرداننده چه می‌کند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">18.1 MWh</span> در روز و <span class="ltr" dir="ltr">6.6 GWh</span> در سال. چرخه‌گری که <span class="ltr" dir="ltr">80 %</span> را بازمی‌گرداند، <span class="ltr" dir="ltr">5.3 GWh</span> در سال پس می‌دهد، یعنی حدودِ <span class="ltr" dir="ltr">0.37 M u</span>.</p>
<p><strong>تفسیر.</strong> کارخانهٔ سلول انرژی‌ای در اندازهٔ یک نیروگاهِ کوچک مصرف می‌کند. اینکه سلول‌ها را چگونه شکل می‌دهد، در دادهٔ ردپای کربنش دیده می‌شود. خریدار می‌تواند آن را بپرسد (فصلِ ۳۳ و ۳۹). این عددها آموزشی‌اند و هیچ‌کدام برنامهٔ شکل‌دهی نیستند.</p>
</div>
</section>
<section id="sec-ch45-b-returns" class="level3" data-number="45.3.21">
<h3 data-number="45.3.21" class="anchored" data-anchor-id="sec-ch45-b-returns"><span class="header-section-number">45.3.21</span> بازگشتی‌ها بر پایهٔ علت</h3>
<p><strong>ایده.</strong> پس از دو سال، ماژول‌ها و رک‌هایی که از ناوگان برگشته‌اند، بر پایهٔ علت شمرده می‌شوند. هر علت به کنترلی برمی‌گردد که می‌توانست آن را بگیرد. نمودارِ پارتو فصلِ ۴۰ (<a href="40-manufacturing-quality.html#sec-ch40-c-pareto" class="quarto-xref"><span>بخش 40.5.3</span></a>) نشان می‌دهد کجا کار کنیم.</p>
<pre class="text"><code>module and rack returns of a fleet in two years by cause
  (synthetic, 29 returns)
  cause                          n   share   cumulative
  weld or busbar joint           9     31%          31%
  BMS sensor or wiring           7     24%          55%
  cell leaker (self-discharge)   4     14%          69%
  BMS configuration              3     10%          79%
  HVAC fan or controller         3     10%          90%
  contactor or fuse              2      7%          97%
  transport damage               1      3%         100%
  the two largest causes are 55% of returns, and both are
  assembly controls of the integrator, not the cell: the cell
  is not where most trouble starts - the joints and the
  wiring around it are (as for inverters, ch 44)</code></pre>
<div id="fig-ch45-returns" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch45-returns-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch45-returns.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch45-returns-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;45.3: بازگشتیِ ماژول‌ها و رک‌ها در دو سال بر پایهٔ علت. بیشترشان از جوش‌ها و سیم‌کشیِ اطرافِ سلول‌اند.
</figcaption>
</figure>
</div>
<div id="exm-ch45-returns" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.26 (مشکل بیشتر در اطرافِ سلول است)</strong></span> <strong>پرسش.</strong> دو علتِ بزرگ چه سهمی دارند و کنترلشان دستِ کیست؟</p>
<p><strong>پاسخ.</strong> جوش و اتصالِ شینه <span class="ltr" dir="ltr">31 %</span> و حس‌گر و سیم‌کشیِ سامانهٔ مدیریت <span class="ltr" dir="ltr">24 %</span>، روی هم <span class="ltr" dir="ltr">55 %</span>. هر دو کنترلِ مونتاژِ یکپارچه‌سازند. سلولِ نشت‌دار <span class="ltr" dir="ltr">14 %</span> است.</p>
<p><strong>تفسیر.</strong> بیشترِ دردسر از سلول آغاز نمی‌شود. از اتصال‌ها و سیم‌های اطرافش آغاز می‌شود. این همان درسِ فصلِ ۴۴ برای اینورتر است: خرابی‌ها بیشتر از جزءهای ارزان و پرشمار می‌آیند. پس اقدامِ اصلاحیِ نخست جوش‌سنجیِ همهٔ جوش‌ها و وارسیِ نقشهٔ حس‌گر در مونتاژ است، نه تعویضِ سازندهٔ سلول.</p>
</div>
</section>
<section id="sec-ch45-b-rules" class="level3" data-number="45.3.22">
<h3 data-number="45.3.22" class="anchored" data-anchor-id="sec-ch45-b-rules"><span class="header-section-number">45.3.22</span> قاعده‌های سازگاریِ پیکربندی</h3>
<p><strong>ایده.</strong> <a href="#exm-ch45-bms" class="quarto-xref">مثال&nbsp;<span>45.14</span></a> هر حد را با برگهٔ دادهٔ سلول سنجید. اما حدها با هم هم باید سازگار باشند. هشدار باید پیش از قطع بیاید. متعادل‌سازی باید زیرِ هشدارِ بالا آغاز شود. پنجره‌ها باید مرتب باشند. این قاعده‌ها پیش از بارگذاریِ هر فایلِ پیکربندی اجرا می‌شوند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb32"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb32-1"><a href="#cb32-1" aria-hidden="true" tabindex="-1"></a>RULES <span class="op">=</span> [   <span class="co"># name, rule as a function of the configuration c</span></span>
<span id="cb32-2"><a href="#cb32-2" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"alarm before trip, high voltage"</span>,</span>
<span id="cb32-3"><a href="#cb32-3" aria-hidden="true" tabindex="-1"></a>     <span class="kw">lambda</span> c: c[<span class="st">"v_alarm_hi"</span>] <span class="op">&lt;</span> c[<span class="st">"v_trip_hi"</span>]),</span>
<span id="cb32-4"><a href="#cb32-4" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"alarm before trip, low voltage"</span>,</span>
<span id="cb32-5"><a href="#cb32-5" aria-hidden="true" tabindex="-1"></a>     <span class="kw">lambda</span> c: c[<span class="st">"v_alarm_lo"</span>] <span class="op">&gt;</span> c[<span class="st">"v_trip_lo"</span>]),</span>
<span id="cb32-6"><a href="#cb32-6" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"balance below the high alarm"</span>,</span>
<span id="cb32-7"><a href="#cb32-7" aria-hidden="true" tabindex="-1"></a>     <span class="kw">lambda</span> c: c[<span class="st">"v_balance_start"</span>] <span class="op">&lt;</span> c[<span class="st">"v_alarm_hi"</span>]),</span>
<span id="cb32-8"><a href="#cb32-8" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"alarm before trip, temperature"</span>,</span>
<span id="cb32-9"><a href="#cb32-9" aria-hidden="true" tabindex="-1"></a>     <span class="kw">lambda</span> c: c[<span class="st">"t_alarm_charge_hi"</span>] <span class="op">&lt;</span> c[<span class="st">"t_trip_charge_hi"</span>]),</span>
<span id="cb32-10"><a href="#cb32-10" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"charge window ordered"</span>,</span>
<span id="cb32-11"><a href="#cb32-11" aria-hidden="true" tabindex="-1"></a>     <span class="kw">lambda</span> c: c[<span class="st">"t_trip_charge_lo"</span>] <span class="op">&lt;</span> c[<span class="st">"t_trip_charge_hi"</span>]),</span>
<span id="cb32-12"><a href="#cb32-12" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"alarm before trip, current"</span>,</span>
<span id="cb32-13"><a href="#cb32-13" aria-hidden="true" tabindex="-1"></a>     <span class="kw">lambda</span> c: c[<span class="st">"i_alarm_a"</span>] <span class="op">&lt;</span> c[<span class="st">"i_trip_a"</span>]),</span>
<span id="cb32-14"><a href="#cb32-14" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"SOC window ordered"</span>,</span>
<span id="cb32-15"><a href="#cb32-15" aria-hidden="true" tabindex="-1"></a>     <span class="kw">lambda</span> c: <span class="dv">0</span> <span class="op">&lt;=</span> c[<span class="st">"soc_lo"</span>] <span class="op">&lt;</span> c[<span class="st">"soc_hi"</span>] <span class="op">&lt;=</span> <span class="dv">1</span>),</span>
<span id="cb32-16"><a href="#cb32-16" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>consistency rules on a delivered BMS configuration (planted faults)
  rule                                 holds
  alarm before trip, high voltage      NO
  alarm before trip, low voltage       yes
  balance below the high alarm         yes
  alarm before trip, temperature       yes
  charge window ordered                yes
  alarm before trip, current           NO
  SOC window ordered                   yes
  2 rules broken: an alarm set beyond its own trip never
  warns - the trip comes first; rules like these run on every
  configuration file before it is loaded, alongside the check
  against the cell's limits (lesson B)</code></pre>
<div id="exm-ch45-rules" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.27 (هشداری که هرگز به صدا درنمی‌آید)</strong></span> <strong>پرسش.</strong> کدام قاعده‌ها شکسته‌اند و چرا خطرناک‌اند؟</p>
<p><strong>پاسخ.</strong> هشدارِ ولتاژِ بالا <span class="ltr" dir="ltr">3.62 V</span> است و قطع <span class="ltr" dir="ltr">3.60 V</span>. هشدارِ جریان <span class="ltr" dir="ltr">170 A</span> است و قطع <span class="ltr" dir="ltr">160 A</span>. در هر دو، قطع پیش از هشدار می‌آید.</p>
<p><strong>تفسیر.</strong> هشداری که بعد از قطع تنظیم شده، هرگز هشدار نمی‌دهد. بهره‌بردار بی‌هیچ نشانهٔ پیشین با قطع روبه‌رو می‌شود. این خطا در وارسی با برگهٔ دادهٔ سلول پیدا نمی‌شود، چون هر دو مقدار درونِ حدِ سلول‌اند. پس دو گونه وارسی لازم است: هر حد با سلول، و حدها با هم.</p>
</div>
</section>
<section id="sec-ch45-c-value" class="level3" data-number="45.3.23">
<h3 data-number="45.3.23" class="anchored" data-anchor-id="sec-ch45-c-value"><span class="header-section-number">45.3.23</span> ارزشِ بازیافت بر پایهٔ شیمی</h3>
<pre class="text"><code>value of one container's cells at the recycler (teaching prices)
  recovered 17.3 t worth 28.4 k u; processing 28.0 t costs 33.5 k u
  net for LFP: -5.2 k u a container
  the same mass with a nickel-cobalt cathode: +112.9 k u
  an LFP battery is likely to cost money to recycle, not earn
  it: the take-back fee and who pays it belong in the purchase
  contract, with the route and its records (ch 39, ch 53)</code></pre>
<div id="exm-ch45-value" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.28 (بازیافتی که هزینه دارد)</strong></span> <strong>پرسش.</strong> با قیمت‌های آموزشی، بازیافتِ سلول‌های یک کانتینر سود دارد یا هزینه؟ اگر کاتد نیکل–کبالت بود چه؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">LFP</span>: <span class="ltr" dir="ltr">17.3 t</span> بازیافتی به ارزشِ <span class="ltr" dir="ltr">28.4 k u</span> در برابرِ <span class="ltr" dir="ltr">33.5 k u</span> هزینهٔ فرآوری، یعنی <span class="ltr" dir="ltr">-5.2 k u</span>. با کاتدِ نیکل–کبالت <span class="ltr" dir="ltr">+112.9 k u</span>.</p>
<p><strong>تفسیر.</strong> بازیافتِ باتریِ <span class="ltr" dir="ltr">LFP</span> احتمالاً هزینه دارد. پس هزینهٔ بازپس‌گیری و پرداخت‌کننده‌اش از روزِ خرید در قرارداد می‌آید. اگر نیاید، در پایانِ عمر کسی پیدا نمی‌شود که آن را بپردازد. قیمت‌ها آموزشی و بسیار ناپایدارند. ساختارِ مسئله اما پایدار است.</p>
</div>
</section>
<section id="sec-ch45-c-second" class="level3" data-number="45.3.24">
<h3 data-number="45.3.24" class="anchored" data-anchor-id="sec-ch45-c-second"><span class="header-section-number">45.3.24</span> غربالِ کاربردِ دوم</h3>
<pre class="text"><code>768 modules after 20 years (synthetic): health mean 74%, resistance x 1.39
  second-life screen: health &gt;= 70% and resistance &lt;= x 1.6
  pass on health 683, on resistance 693, on both 633 (82%)
  the modules that pass carry their whole history - lot,
  temperatures, replacements: without the record a buyer of
  used modules must test every one, and the price falls
  (ch 19 second life, ch 53)</code></pre>
<div id="exm-ch45-second" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.29 (سابقه ارزش دارد)</strong></span> <strong>پرسش.</strong> از ۷۶۸ ماژولِ بیست‌ساله، چند تا از غربالِ کاربردِ دوم می‌گذرند؟</p>
<p><strong>پاسخ.</strong> ۶۸۳ از نظرِ سلامت، ۶۹۳ از نظرِ مقاومت و ۶۳۳ در هر دو، یعنی <span class="ltr" dir="ltr">82 %</span>.</p>
<p><strong>تفسیر.</strong> ماژول‌هایی که می‌گذرند تاریخچهٔ کاملشان را با خود می‌برند: محموله، دماها و جایگزینی‌ها. بی‌سابقه، خریدارِ ماژولِ کارکرده باید همه را آزمون کند و قیمت پایین می‌آید. پس سابقهٔ چرخهٔ عمر ارزشِ مالی هم دارد (<a href="19-battery-storage.html#sec-ch19-c-eol" class="quarto-xref"><span>بخش 19.4.11</span></a>).</p>
</div>
</section>
<section id="sec-ch45-b-hermetic" class="level3" data-number="45.3.25">
<h3 data-number="45.3.25" class="anchored" data-anchor-id="sec-ch45-b-hermetic"><span class="header-section-number">45.3.25</span> آب‌بندیِ بدنهٔ سلول در بیست سال</h3>
<p><strong>ایده.</strong> بدنهٔ سلول باید در تمامِ عمر آب را بیرون نگه دارد. آزمونِ نشت پس از بستن آهنگِ نشتِ گازِ آزمون را می‌سنجد. حدِ آن از یک <strong>بودجهٔ آب</strong> می‌آید: آبی که در عمرِ سلول از راهِ نشت وارد می‌شود، با مقیاسِ آموزشیِ <span class="math inline">\(s\)</span> میانِ آهنگِ نشت و آبِ سالانه:</p>
<p><span id="eq-ch45-hermetic"><span class="math display">\[
m_\text{w} = s\,L\,t
\tag{45.12}\]</span></span></p>
<pre class="text"><code>water entering one cell over 20 years by the leak rate of its case
  (teaching scale: 1e-6 mbar l/s of helium ~ 1 mg of water a year;
  budget 50 mg)
  helium leak rate mbar l/s   water in 20 years mg   verdict
                     1e-08                    0.2   within
                     1e-07                    2.0   within
                     1e-06                   20.0   within
                     1e-05                  200.0   over
  the case must hold water out for the cell's whole life: the
  leak test after sealing measures a rate, and the limit comes
  from a water budget like this one - the real budget and
  scale are the cell maker's</code></pre>
<div id="exm-ch45-hermetic" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.30 (حدی که از بودجه می‌آید)</strong></span> <strong>پرسش.</strong> با بودجهٔ <span class="ltr" dir="ltr">50 mg</span> در بیست سال، کدام آهنگِ نشت پذیرفتنی است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">1e-6</span> با <span class="ltr" dir="ltr">20 mg</span> درونِ بودجه است. <span class="ltr" dir="ltr">1e-5</span> با <span class="ltr" dir="ltr">200 mg</span> بیرون است.</p>
<p><strong>تفسیر.</strong> حدِ آزمونِ نشت عددی دلبخواه نیست. از عمرِ سلول و آبی که الکترولیت تحمل می‌کند می‌آید. بودجهٔ واقعی و مقیاس از سازندهٔ سلول است. خریدار حدِ آزمون و نتیجهٔ هر سلول را در فایلِ محموله می‌خواهد.</p>
</div>
</section>
<section id="sec-ch45-b-binedge" class="level3" data-number="45.3.26">
<h3 data-number="45.3.26" class="anchored" data-anchor-id="sec-ch45-b-binedge"><span class="header-section-number">45.3.26</span> درجه‌بندی نزدیکِ لبهٔ رده</h3>
<p><strong>ایده.</strong> چرخه‌گرِ درجه‌بندی ظرفیت را با عدمِ قطعیت می‌سنجد. سلول‌های نزدیکِ لبهٔ رده ممکن است در ردهٔ نادرست بیفتند. <strong>باندِ محافظ</strong> مرزِ ردهٔ بالاتر را به اندازهٔ چند انحرافِ معیار بالا می‌برد (فصلِ ۴۴، <a href="44-converter-manufacturing.html#sec-ch44-c-esr" class="quarto-xref"><span>بخش 44.4.16</span></a>).</p>
<pre class="text"><code>bin edge 316 Ah, capacity measured with sd 0.3 Ah (1992 cells)
  B cells graded A: 18; A cells graded B: 27
  with a guard band of 2 sd (0.6 Ah): B cells graded A 0,
    A cells lost to B 145
  the cycler's accuracy decides how many cells near the edge
  land in the wrong bin; a B cell in an A module limits that
  module (lesson B) - the guard band moves the doubt to the
  cheaper side, as for capacitors in ch 44</code></pre>
<div id="exm-ch45-binedge" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.31 (هجده سلولِ B در ردهٔ A)</strong></span> <strong>پرسش.</strong> با انحرافِ معیارِ <span class="ltr" dir="ltr">0.3 Ah</span>، چند سلول در ردهٔ نادرست می‌افتند؟ باندِ محافظِ دو انحرافِ معیار چه می‌کند؟</p>
<p><strong>پاسخ.</strong> ۱۸ سلولِ B در A و ۲۷ سلولِ A در B. با باندِ محافظ، هیچ سلولِ B در A نمی‌افتد. ۱۴۵ سلولِ A به B می‌روند.</p>
<p><strong>تفسیر.</strong> یک سلولِ B در ماژولِ A ظرفیتِ آن ماژول را محدود می‌کند (<a href="#exm-ch45-matching" class="quarto-xref">مثال&nbsp;<span>45.12</span></a>). باندِ محافظ تردید را به سمتِ ارزان‌تر می‌برد: سلولِ A که در B بیفتد فقط کمی ارزان‌تر فروخته می‌شود. دقتِ چرخه‌گر تعیین می‌کند باند چقدر پهن باشد.</p>
</div>
</section>
<section id="sec-ch45-b-records" class="level3" data-number="45.3.27">
<h3 data-number="45.3.27" class="anchored" data-anchor-id="sec-ch45-b-records"><span class="header-section-number">45.3.27</span> حجمِ سابقه</h3>
<pre class="text"><code>record of a battery of 39,936 cells (teaching sizes, kB a cell)
  record                                             GB
  ID, lot, bin, capacity, resistance, K, fill weights      0.02
  formation and grading curves                          2.40
  module build: cells, welds, torques, insulation       0.02
  BMS history, 1-minute cell data for 20 years        139.78
  total 142 GB - small next to what it protects; the
  question is not space but keeping the record readable and
  linked for twenty-five years: IDs that never change, formats
  that can still be opened, and an owner (ch 38)</code></pre>
<p><strong>ایده.</strong> سابقهٔ کاملِ باتری حدودِ <span class="ltr" dir="ltr">142 GB</span> است. بیشترش دادهٔ دقیقه‌ایِ سامانهٔ مدیریت در بیست سال است، و در برابرِ آنچه نگه می‌دارد اندک است. پرسش جا نیست، <strong>خوانا و پیوسته ماندن</strong> است. شناسه‌هایی که هرگز عوض نمی‌شوند، قالب‌هایی که پس از بیست‌وپنج سال هنوز باز می‌شوند، و مالکی که آن را نگه می‌دارد. فصلِ ۳۸ همین را برای اسناد گفت.</p>
</section>
<section id="sec-ch45-b-fmea" class="level3" data-number="45.3.28">
<h3 data-number="45.3.28" class="anchored" data-anchor-id="sec-ch45-b-fmea"><span class="header-section-number">45.3.28</span> تحلیلِ خرابیِ فرایندِ مونتاژِ ماژول</h3>
<p><strong>ایده.</strong> تحلیلِ خرابیِ فرایند هر گامِ مونتاژ را با حالت‌های خرابی‌اش فهرست می‌کند و به هر کدام شدت، وقوع و کشف می‌دهد. فصلِ ۴۰ نشان داد چرا رتبه‌بندی نخست با شدت است و عددِ اولویتِ خطر فقط گره‌ها را باز می‌کند (<a href="40-manufacturing-quality.html#sec-ch40-b-fmea" class="quarto-xref"><span>بخش 40.4.1</span></a>).</p>
<pre class="text"><code>process FMEA of module assembly (teaching ratings),
  ranked severity first (ch 40)
  rank  failure mode                       S  O  D   RPN  RPN rank
     1  sense lead swapped                 9  2  3    54         7
     2  cell reversed                      9  2  2    36         8
     3  sheet missing at frame             9  1  3    27         9
     4  cold weld                          8  4  4   128         1
     5  temperature sensor off its cell    7  3  6   126         2
     6  spatter on cell                    7  2  6    84         4
     7  force too low                      6  3  5    90         3
     8  wrong bin in module                5  3  4    60         6
     9  lot not written on module          4  3  7    84         5
  ranked by RPN alone, 'cold weld' would lead;
  severity first puts 'sense lead swapped' and the other
  severity-9 modes on top - the controls go to what can hurt
  most, then to what is frequent</code></pre>
<div id="exm-ch45-fmea" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.32 (جوشِ سرد یا سیمِ جابه‌جا؟)</strong></span> <strong>پرسش.</strong> با عددِ اولویتِ خطر کدام حالت اول است؟ با رتبه‌بندیِ شدت‌نخست کدام؟</p>
<p><strong>پاسخ.</strong> با عددِ اولویت، جوشِ سرد با <span class="ltr" dir="ltr">128</span>. با شدت‌نخست، سیمِ حسِ جابه‌جا با شدتِ ۹ و عددِ <span class="ltr" dir="ltr">54</span>، سپس سلولِ وارونه و ورقِ عایقِ جاافتاده.</p>
<p><strong>تفسیر.</strong> سیمِ حسِ جابه‌جا سامانهٔ مدیریت را کور می‌کند، پس یک سلول ممکن است بی‌دیده‌شدن بیش از حد شارژ شود. این از جوشِ سرد خطرناک‌تر است، هرچند کمتر رخ می‌دهد. کنترل‌ها نخست به آنچه بیشترین آسیب را دارد می‌روند: نقشهٔ سیم‌کشی در نخستین قطعه و آزمونِ سیم‌های حس (<a href="#sec-ch45-a-sense" class="quarto-xref"><span>بخش 45.2.11</span></a>). سپس به آنچه پرتکرار است.</p>
</div>
</section>
<section id="sec-ch45-b-chart" class="level3" data-number="45.3.29">
<h3 data-number="45.3.29" class="anchored" data-anchor-id="sec-ch45-b-chart"><span class="header-section-number">45.3.29</span> نمودارِ کنترلِ ردِ جوش</h3>
<pre class="text"><code>weld rejects by shift, 1224 welds a shift (synthetic); centre from shifts 1-16
  p-bar 0.0039, upper limit 0.0093
  shift:   1   2   3   4   5   6   7   8   9  10  11  12
  rejects   7   5   4   5   4   7   3   6   3   5   6   2
  shift:  13  14  15  16  17  18  19  20  21  22  23  24
  rejects   2   4   9   5  20  14   9   3   0   6   3   3
  shifts above the limit: 17, 18
  the chart sees a worn electrode cap within a shift or two;
  each weld's resistance (lesson B) says which welds, the
  chart says when the process changed (ch 40)</code></pre>
<div id="fig-ch45-pchart" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch45-pchart-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch45-pchart.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch45-pchart-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;45.4: نمودارِ کنترلِ ردِ جوش در هر نوبت با میانگین و حدِ بالا از نوبت‌های ۱ تا ۱۶. نوبت‌های ۱۷ و ۱۸ از حد می‌گذرند.
</figcaption>
</figure>
</div>
<div id="exm-ch45-chart" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.33 (کلاهکِ الکترودِ ساییده)</strong></span> <strong>پرسش.</strong> حدِ بالای نمودار چیست و کدام نوبت‌ها از آن می‌گذرند؟</p>
<p><strong>پاسخ.</strong> میانگینِ <span class="ltr" dir="ltr">0.0039</span> و حدِ بالای <span class="ltr" dir="ltr">0.0093</span>. نوبت‌های ۱۷ و ۱۸ از حد می‌گذرند. نوبتِ ۱۹ با ۹ رد زیرِ حد می‌ماند.</p>
<p><strong>تفسیر.</strong> نمودار تغییرِ فرایند را در یک یا دو نوبت می‌بیند. مقاومتِ هر جوش می‌گوید کدام جوش‌ها بدند. نمودار می‌گوید فرایند <strong>کی</strong> عوض شد. هر دو لازم‌اند: اولی برای جداکردنِ ماژول‌ها، دومی برای یافتنِ علت. فصلِ ۴۰ همین نمودار را برای اسکید ساخت (<a href="40-manufacturing-quality.html#sec-ch40-b-pchart" class="quarto-xref"><span>بخش 40.4.8.1</span></a>).</p>
</div>
</section>
<section id="sec-ch45-b-fai" class="level3" data-number="45.3.30">
<h3 data-number="45.3.30" class="anchored" data-anchor-id="sec-ch45-b-fai"><span class="header-section-number">45.3.30</span> نخستین قطعهٔ ماژول</h3>
<pre class="text"><code>first-article check of the first module off the line
  characteristic               required             measured
  cells, bin and lot recorded  52 of 52             52 of 52
  cell polarity                all correct          all correct
  compression force            within the drawing   within
  weld resistance              all &lt;= 30 uohm       102 of 102
  sense wiring map             matches drawing      2 leads swapped  &lt;- NO
  temperature sensors          8 at drawing places  8, one 2 cells off  &lt;- NO
  insulation to frame          test passed          passed
  label and lot                present              present
  2 of 8 fail: both in the BMS wiring - the place
  where returns also start (round u); the line does not run
  until the drawing or the jig is corrected and a second
  first article passes (ch 40)</code></pre>
<div id="exm-ch45-fai" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.34 (دو رد در سیم‌کشی)</strong></span> <strong>پرسش.</strong> کدام مشخصه‌ها در نخستین ماژول رد می‌شوند؟ خط چه می‌کند؟</p>
<p><strong>پاسخ.</strong> نقشهٔ سیم‌کشیِ حس با دو سیمِ جابه‌جا، و یک حس‌گرِ دما که دو سلول دورتر از جای نقشه نشسته است.</p>
<p><strong>تفسیر.</strong> هر دو رد در سیم‌کشیِ سامانهٔ مدیریت‌اند، همان جایی که بازگشتی‌ها هم آغاز می‌شوند (<a href="#exm-ch45-returns" class="quarto-xref">مثال&nbsp;<span>45.26</span></a>) و همان جایی که تحلیلِ خرابی بالاترین شدت را می‌گذارد (<a href="#exm-ch45-fmea" class="quarto-xref">مثال&nbsp;<span>45.32</span></a>). خط تا درست‌شدنِ نقشه یا قالبِ مونتاژ و گذشتنِ نخستین قطعهٔ دوم کار نمی‌کند (<a href="40-manufacturing-quality.html#sec-ch40-a-fai" class="quarto-xref"><span>بخش 40.3.8.13</span></a>).</p>
</div>
</section>
<section id="sec-ch45-b-moduleeol" class="level3" data-number="45.3.31">
<h3 data-number="45.3.31" class="anchored" data-anchor-id="sec-ch45-b-moduleeol"><span class="header-section-number">45.3.31</span> آزمون‌های پایانِ خطِ ماژول در برابرِ اجزایش</h3>
<p><strong>ایده.</strong> همان پرسشِ فصلِ ۴۴ برای اینورتر (<a href="44-converter-manufacturing.html#sec-ch44-c-eol" class="quarto-xref"><span>بخش 44.4.7</span></a>): آیا هر جزءِ ماژول دست‌کم با یک آزمون دیده می‌شود؟</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb42"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb42-1"><a href="#cb42-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> module_eol() <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb42-2"><a href="#cb42-2" aria-hidden="true" tabindex="-1"></a>    covered <span class="op">=</span> {p <span class="cf">for</span> _, ps <span class="kw">in</span> EOL <span class="cf">for</span> p <span class="kw">in</span> ps}</span>
<span id="cb42-3"><a href="#cb42-3" aria-hidden="true" tabindex="-1"></a>    missing <span class="op">=</span> [p <span class="cf">for</span> p <span class="kw">in</span> PARTS <span class="cf">if</span> p <span class="kw">not</span> <span class="kw">in</span> covered]</span>
<span id="cb42-4"><a href="#cb42-4" aria-hidden="true" tabindex="-1"></a>    lines <span class="op">=</span> [<span class="ss">f"end-of-line tests of a module against its </span><span class="sc">{</span><span class="bu">len</span>(PARTS)<span class="sc">}</span><span class="ss"> parts"</span>,</span>
<span id="cb42-5"><a href="#cb42-5" aria-hidden="true" tabindex="-1"></a>             <span class="st">"  test                                      reaches"</span>]</span>
<span id="cb42-6"><a href="#cb42-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> t, ps <span class="kw">in</span> EOL:</span>
<span id="cb42-7"><a href="#cb42-7" aria-hidden="true" tabindex="-1"></a>        lines.append(<span class="ss">f"  </span><span class="sc">{</span>t<span class="sc">:41s}</span><span class="ss"> </span><span class="sc">{</span><span class="st">', '</span><span class="sc">.</span>join(ps)<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb42-8"><a href="#cb42-8" aria-hidden="true" tabindex="-1"></a>    lines <span class="op">+=</span> [<span class="ss">f"  parts no test reaches: </span><span class="sc">{</span><span class="st">', '</span><span class="sc">.</span>join(missing)<span class="sc">}</span><span class="ss">"</span>,</span>
<span id="cb42-9"><a href="#cb42-9" aria-hidden="true" tabindex="-1"></a>              <span class="st">"  the frame's force is recorded at assembly but not tested at"</span>,</span>
<span id="cb42-10"><a href="#cb42-10" aria-hidden="true" tabindex="-1"></a>              <span class="st">"  the end, and nothing shows that the cells touch the cooling"</span>,</span>
<span id="cb42-11"><a href="#cb42-11" aria-hidden="true" tabindex="-1"></a>              <span class="st">"  plate - a thermal test at load (or a check of the gap pad's"</span>,</span>
<span id="cb42-12"><a href="#cb42-12" aria-hidden="true" tabindex="-1"></a>              <span class="st">"  compression) closes the gap; the same tree-against-tests"</span>,</span>
<span id="cb42-13"><a href="#cb42-13" aria-hidden="true" tabindex="-1"></a>              <span class="st">"  check as for inverters (ch 44)"</span>]</span>
<span id="cb42-14"><a href="#cb42-14" aria-hidden="true" tabindex="-1"></a>    emit(<span class="st">"x_eol"</span>, lines)</span>
<span id="cb42-15"><a href="#cb42-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">dict</span>(missing<span class="op">=</span>missing)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>end-of-line tests of a module against its 9 parts
  test                                      reaches
  OCV of every cell                         cells, sense wires
  pulse resistance of the module            cells, welds, busbars
  resistance of every weld                  welds
  insulation to frame                       insulation sheet
  sense-line self-test                      sense wires
  sensor plausibility at room temperature   temperature sensors
  label scan against the record             label and lot
  parts no test reaches: compression frame, cooling contact
  the frame's force is recorded at assembly but not tested at
  the end, and nothing shows that the cells touch the cooling
  plate - a thermal test at load (or a check of the gap pad's
  compression) closes the gap; the same tree-against-tests
  check as for inverters (ch 44)</code></pre>
<div id="exm-ch45-moduleeol" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.35 (تماسی که کسی نمی‌آزماید)</strong></span> <strong>پرسش.</strong> کدام اجزای ماژول با هیچ آزمونی دیده نمی‌شوند؟</p>
<p><strong>پاسخ.</strong> قابِ فشار و تماسِ سلول‌ها با صفحهٔ خنک‌کاری.</p>
<p><strong>تفسیر.</strong> نیروی قاب در مونتاژ ثبت می‌شود اما در پایان آزموده نمی‌شود. هیچ چیز هم نشان نمی‌دهد سلول‌ها به صفحهٔ خنک‌کاری چسبیده‌اند. سلولی که از صفحه جدا شده، گرم‌تر کار می‌کند و تندتر پیر می‌شود (<a href="#exm-ch45-spread" class="quarto-xref">مثال&nbsp;<span>45.5</span></a>). یک آزمونِ گرمایی زیرِ بار یا وارسیِ فشردگیِ لایهٔ رابط این شکاف را می‌بندد.</p>
</div>
</section>
<section id="sec-ch45-b-fathours" class="level3" data-number="45.3.32">
<h3 data-number="45.3.32" class="anchored" data-anchor-id="sec-ch45-b-fathours"><span class="header-section-number">45.3.32</span> ساعت‌های آزمونِ کانتینر</h3>
<pre class="text"><code>factory test of one container (teaching hours), 2 test bays,
  16 h a day, 5 days
  step                                   hours
  visual, documents, torques               4.0
  insulation and earth continuity          3.0
  BMS configuration and fingerprint        1.0
  interface signals (round u)              4.0
  HVAC and fire-system signals             3.0
  charge to the top of the window          3.5
  rest and OCV spread                     12.0
  discharge, capacity and efficiency       3.5
  thermal map at load                      2.0
  records and release                      2.0
  total 38 h a container; 4.2 containers a week
  the plant's 8 containers take 1.9 weeks of the bays
  the twelve-hour rest is the longest step and the first a
  hurried plan cuts; it settles the cells so the OCV spread
  shows a wrong or badly unbalanced cell - it cannot show a
  slow leaker, which needs weeks (lab D)</code></pre>
<div id="exm-ch45-fathours" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.36 (دوازده ساعتی که اول بریده می‌شود)</strong></span> <strong>پرسش.</strong> آزمونِ یک کانتینر چند ساعت است؟ دو جایگاه در هفته چند کانتینر می‌آزمایند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">38</span> ساعت، و <span class="ltr" dir="ltr">4.2</span> کانتینر در هفته. هشت کانتینرِ نیروگاه <span class="ltr" dir="ltr">1.9</span> هفته وقت می‌گیرند.</p>
<p><strong>تفسیر.</strong> استراحتِ دوازده‌ساعته طولانی‌ترین گام است و نخستین گامی که یک برنامهٔ شتاب‌زده می‌بُرد. این استراحت سلول‌ها را می‌نشاند تا پراکندگیِ ولتاژ یک سلولِ نادرست یا بسیار نامتوازن را نشان دهد. نشت‌دارِ آهسته را نشان نمی‌دهد، چون آن هفته‌ها لازم دارد (<a href="#exm-ch45-site" class="quarto-xref">مثال&nbsp;<span>45.69</span></a>). ارزشِ هر گام را آنچه می‌تواند ببیند تعیین می‌کند، نه مدتش.</p>
</div>
</section>
<section id="sec-ch45-b-requal" class="level3" data-number="45.3.33">
<h3 data-number="45.3.33" class="anchored" data-anchor-id="sec-ch45-b-requal"><span class="header-section-number">45.3.33</span> کارخانهٔ دوم برای همان سلول</h3>
<p><strong>ایده.</strong> اگر سازندهٔ سلول تولید را به کارخانهٔ دیگری ببرد یا کارخانه‌ای بیفزاید، محصول عوض شده است، حتی اگر نامِ سلول همان بماند. برای دیدنِ جابه‌جاییِ میانگینِ <span class="math inline">\(\Delta\)</span> با انحرافِ معیارِ <span class="math inline">\(\sigma\)</span>، با اطمینانِ <span class="ltr" dir="ltr">95 %</span> و توانِ <span class="ltr" dir="ltr">80 %</span>، شمارِ نمونه از هر کارخانه:</p>
<p><span id="eq-ch45-requal"><span class="math display">\[
n = \frac{2\left(z_\alpha + z_\beta\right)^2\sigma^2}{\Delta^2}
\tag{45.13}\]</span></span></p>
<pre class="text"><code>the cell maker adds a second factory: does it make the same cell?
  capacity sd 1.3 Ah; to see a mean shift of 0.5 Ah
  with 95 % confidence and 80 % power:
  n = 2 (z_a + z_b)^2 sd^2 / shift^2 = 106 cells from each factory
  capacity is the easy part; the K-value, resistance and the
  lot data file get the same comparison, and the second
  factory's audit (lesson B) comes first - a new factory is a
  change to the product, with its own release (ch 40)</code></pre>
<div id="exm-ch45-requal" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.37 (صد و شش سلول از هر کارخانه)</strong></span> <strong>پرسش.</strong> برای دیدنِ جابه‌جاییِ <span class="ltr" dir="ltr">0.5 Ah</span> با انحرافِ معیارِ <span class="ltr" dir="ltr">1.3 Ah</span>، چند سلول لازم است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(2\times(1.96+0.84)^2\times1.3^2/0.5^2 = 106\)</span> سلول از هر کارخانه.</p>
<p><strong>تفسیر.</strong> ظرفیت بخشِ آسان است. مقدارِ K، مقاومت و فایلِ محموله همین مقایسه را می‌گیرند. ممیزیِ کارخانهٔ دوم پیش از همه می‌آید (<a href="#exm-ch45-audit" class="quarto-xref">مثال&nbsp;<span>45.24</span></a>). کارخانهٔ تازه یک <strong>تغییرِ محصول</strong> است با انتشارِ خودش (<a href="40-manufacturing-quality.html#sec-ch40-c-cutin" class="quarto-xref"><span>بخش 40.5.7</span></a>).</p>
</div>
</section>
<section id="sec-ch45-b-excursion" class="level3" data-number="45.3.34">
<h3 data-number="45.3.34" class="anchored" data-anchor-id="sec-ch45-b-excursion"><span class="header-section-number">45.3.34</span> بیرون‌رفتنِ نقطهٔ شبنم و سابقه</h3>
<pre class="text"><code>dew-point record above the limit for 3 h (teaching);
  500 cells an hour pass assembly
  cells whose open steps fell in the excursion: 1,500
  the record of time and place for each cell turns this into
  a list: those cells are held and tested; without it, the
  whole day's production - 12,000 cells - would be in doubt</code></pre>
<div id="exm-ch45-excursion" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.38 (فهرست، نه یک روزِ کامل)</strong></span> <strong>پرسش.</strong> اگر نقطهٔ شبنم سه ساعت بالای حد باشد، چند سلول نگه داشته می‌شوند؟ بی‌سابقهٔ زمان و جای هر سلول چند تا؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">1,500</span> سلول. بی‌سابقه، کلِ تولیدِ روز، یعنی <span class="ltr" dir="ltr">12,000</span>.</p>
<p><strong>تفسیر.</strong> ثبتِ پیوستهٔ نقطهٔ شبنم (<a href="#exm-ch45-dryroom" class="quarto-xref">مثال&nbsp;<span>45.10</span></a>) و زمانِ هر سلول در هر گام با هم یک بیرون‌رفتن را به یک فهرست تبدیل می‌کنند. هیچ‌کدام به‌تنهایی کافی نیست. ثبتِ شبنم می‌گوید <strong>کی</strong>، سابقهٔ سلول می‌گوید <strong>کدام</strong>.</p>
</div>
</section>
<section id="sec-ch45-b-versions" class="level3" data-number="45.3.35">
<h3 data-number="45.3.35" class="anchored" data-anchor-id="sec-ch45-b-versions"><span class="header-section-number">45.3.35</span> نسخه‌های سامانهٔ مدیریت در ۹۶ رک</h3>
<pre class="text"><code>BMS configuration of the 96 racks read back at site acceptance;
  released 8c2ecacbeae7b936
  C2-R07: differs in firmware = 3.8.1
  C6-R11: differs in limits = L-2026-05
  2 of 96 racks differ; one older firmware, one
  older limit table (the one before the charging-temperature
  fix of lesson B) - the fingerprint finds both in a second,
  as for the inverters (ch 44)</code></pre>
<div id="exm-ch45-versions" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.39 (دو رک با نسخهٔ دیگر)</strong></span> <strong>پرسش.</strong> کدام رک‌ها با مجموعهٔ آزادشده فرق دارند و در چه؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">C2-R07</span> با میان‌افزارِ <span class="ltr" dir="ltr">3.8.1</span> و <span class="ltr" dir="ltr">C6-R11</span> با جدولِ حدِ <span class="ltr" dir="ltr">L-2026-05</span>، یعنی جدولی که پیش از اصلاحِ حدِ دمای شارژ بود (<a href="#exm-ch45-bms" class="quarto-xref">مثال&nbsp;<span>45.14</span></a>).</p>
<p><strong>تفسیر.</strong> رکی که جدولِ کهنه دارد، همان خطای دمای شارژ را دوباره دارد. اثرانگشت هر دو را در یک ثانیه پیدا می‌کند، همان‌طور که برای اینورترها کرد (<a href="44-converter-manufacturing.html#exm-ch44-fingerprint" class="quarto-xref">مثال&nbsp;<span>44.23</span></a>). خواندنِ پیکربندی در پذیرشِ ساختگاه برای هر ۹۶ رک انجام می‌شود، نه برای یک نمونه.</p>
</div>
</section>
<section id="sec-ch45-b-code" class="level3" data-number="45.3.36">
<h3 data-number="45.3.36" class="anchored" data-anchor-id="sec-ch45-b-code"><span class="header-section-number">45.3.36</span> کدِ هم‌گروه‌سازی و مقدارِ K</h3>
<p>دو تابعِ کوچک پشتِ <a href="#sec-ch45-b-grading" class="quarto-xref"><span>بخش 45.3.4</span></a> و <a href="#sec-ch45-b-matching" class="quarto-xref"><span>بخش 45.3.5</span></a> هستند. نخستین مقدارِ K را از دو خوانشِ ولتاژ می‌سازد. دومی سلول‌ها را به ترتیبِ رسیدن یا مرتب‌شده به رشته‌ها می‌دهد.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb48"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb48-1"><a href="#cb48-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> k_value(v_start: <span class="bu">float</span>, v_end: <span class="bu">float</span>, days: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb48-2"><a href="#cb48-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Self-discharge indicator: open-circuit voltage drop (mV) a day."""</span></span>
<span id="cb48-3"><a href="#cb48-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> (v_start <span class="op">-</span> v_end) <span class="op">*</span> <span class="fl">1000.0</span> <span class="op">/</span> days</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb49"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb49-1"><a href="#cb49-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> match(caps, n_series: <span class="bu">int</span>, method: <span class="bu">str</span> <span class="op">=</span> <span class="st">"sorted"</span>) <span class="op">-&gt;</span> <span class="bu">list</span>[<span class="bu">list</span>[<span class="bu">float</span>]]:</span>
<span id="cb49-2"><a href="#cb49-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Split cells into strings of n_series: in arrival order ('random')</span></span>
<span id="cb49-3"><a href="#cb49-3" aria-hidden="true" tabindex="-1"></a><span class="co">    or sorted so that neighbours in capacity share a string ('sorted')."""</span></span>
<span id="cb49-4"><a href="#cb49-4" aria-hidden="true" tabindex="-1"></a>    cells <span class="op">=</span> <span class="bu">sorted</span>(caps) <span class="cf">if</span> method <span class="op">==</span> <span class="st">"sorted"</span> <span class="cf">else</span> <span class="bu">list</span>(caps)</span>
<span id="cb49-5"><a href="#cb49-5" aria-hidden="true" tabindex="-1"></a>    k <span class="op">=</span> <span class="bu">len</span>(cells) <span class="op">//</span> n_series</span>
<span id="cb49-6"><a href="#cb49-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> [cells[i <span class="op">*</span> n_series:(i <span class="op">+</span> <span class="dv">1</span>) <span class="op">*</span> n_series] <span class="cf">for</span> i <span class="kw">in</span> <span class="bu">range</span>(k)]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<p><strong>ایده.</strong> کد ساده است، و همین سادگی اهمیت دارد. هر تصمیمِ ساخت، مثلاً کدام سلول در کدام ماژول، باید از یک قاعدهٔ نوشته‌شده بیاید که بشود آن را آزمود و دوباره اجرا کرد. آزمون‌های <span class="ltr" dir="ltr">test_ch45_cellmfg</span> همین دو تابع را با عددهای دستی می‌سنجند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#tbl-ch45-map" class="quarto-xref">جدول&nbsp;<span>45.4</span></a> را توضیح دهید. چرا خریدار به شاهد بسنده می‌کند؟</li>
<li>سه خطرِ فرایندِ ساختِ سلول را نام ببرید.</li>
<li>چرا وزنِ پوشش مشخصهٔ بحرانی است؟</li>
<li><a href="#eq-ch45-dew" class="quarto-xref">معادلهٔ&nbsp;<span>45.7</span></a> را توضیح دهید. چرا نقطهٔ شبنم، نه رطوبتِ نسبی، معیارِ اتاقِ خشک است؟</li>
<li><a href="#eq-ch45-k" class="quarto-xref">معادلهٔ&nbsp;<span>45.8</span></a> را توضیح دهید. چرا سلولِ نشت‌دار در آزمونِ ظرفیت دیده نمی‌شود؟</li>
<li>چرا امتیازِ استانداردِ مقاوم به‌جای میانگین و انحرافِ معیار به کار می‌رود؟</li>
<li>چرا رکوردِ با افتِ منفی پیش از تحلیل کنار گذاشته می‌شود؟</li>
<li>هم‌گروه‌سازی چه چیزی را پس می‌گیرد که متعادل‌سازی نمی‌تواند؟</li>
<li>چرا جوشِ سرد در بازرسیِ چشمی دیده نمی‌شود؟</li>
<li><a href="#eq-ch45-bms" class="quarto-xref">معادلهٔ&nbsp;<span>45.9</span></a> را توضیح دهید. چرا خطای حدِ دما در آزمونِ کارخانه پیدا نمی‌شود؟</li>
<li>سه شاهد از <a href="#tbl-ch45-assembly" class="quarto-xref">جدول&nbsp;<span>45.5</span></a> را نام ببرید.</li>
<li>نمونه‌گیریِ ورودی چه چیزی را می‌آزماید؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch45-c" class="level2" data-number="45.4">
<h2 data-number="45.4" class="anchored" data-anchor-id="sec-ch45-c"><span class="header-section-number">45.4</span> پ. مهندسیِ ایمنی و چرخهٔ عمر</h2>
<p>فصلِ ۱۹ گریزِ گرمایی، گسترش، آشکارسازی، تحلیلِ رخداد، ضمانت، جایگزینی و پایانِ عمر را گفت (<a href="19-battery-storage.html#sec-ch19-c-runaway" class="quarto-xref"><span>بخش 19.4.8</span></a>، <a href="19-battery-storage.html#sec-ch19-e" class="quarto-xref"><span>بخش 19.6</span></a>). این بخش همان موضوع‌ها را از نگاهِ ساخت و شاهد می‌بیند: کنترلِ خطر در کارخانه، مهار به‌عنوانِ رابط، باتری‌ای که فقط تقسیم می‌شود، حمل، جایگزینی و بازیافت. هیچ روالِ کار روی باتریِ باردار و هیچ نسخهٔ اطفا داده نمی‌شود (<span class="ltr" dir="ltr">A-479</span>، <span class="ltr" dir="ltr">A-480</span>).</p>
<section id="sec-ch45-c-process" class="level3" data-number="45.4.1">
<h3 data-number="45.4.1" class="anchored" data-anchor-id="sec-ch45-c-process"><span class="header-section-number">45.4.1</span> خطرِ فرایند و مهار در کارخانه</h3>
<div id="tbl-ch45-hazards" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch45-hazards-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;45.6: خطرهای فرایندِ ساختِ سلول و کنترلِ آن‌ها، در سطحِ مفهوم (<span class="ltr" dir="ltr">A-479</span>)
</figcaption>
<div aria-describedby="tbl-ch45-hazards-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 21%">
<col style="width: 26%">
<col style="width: 26%">
<col style="width: 26%">
</colgroup>
<thead>
<tr class="header">
<th>خطر</th>
<th>کجا</th>
<th>کنترلِ مهندسی</th>
<th>شاهد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>بخارِ حلّال</td>
<td>پوشش‌دهی و خشک‌کردن</td>
<td>تهویه، بازیافتِ حلّال، پایشِ گاز</td>
<td>ثبتِ پایش</td>
</tr>
<tr class="even">
<td>گردِ ریزِ مواد</td>
<td>دریافت و مخلوط‌کردن</td>
<td>محفظهٔ بسته، مکش</td>
<td>پایشِ هوا</td>
</tr>
<tr class="odd">
<td>الکترولیتِ آتش‌گیر</td>
<td>پرکردن</td>
<td>محفظه، اتاقِ خشک، ذخیرهٔ کم</td>
<td>ثبتِ موجودی</td>
</tr>
<tr class="even">
<td>سلولِ باردار</td>
<td>شکل‌دهی، پیرسازی، انبار</td>
<td>فاصله، قفسه‌های جدا، پایشِ دما</td>
<td>ثبتِ دما و رخداد</td>
</tr>
<tr class="odd">
<td>الکتریسیتهٔ ساکن</td>
<td>اتاقِ خشک</td>
<td>زمین‌کردن، کف و لباسِ مناسب</td>
<td>وارسیِ دوره‌ای</td>
</tr>
<tr class="even">
<td>سلولِ معیوب</td>
<td>درجه‌بندی</td>
<td>قرنطینهٔ جدا</td>
<td>ثبتِ قرنطینه</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>ایده.</strong> کارخانهٔ سلول هزاران سلولِ باردار را در یک جا نگه می‌دارد. پس مهار، یعنی اینکه رخدادِ یک سلول به سلول‌های دیگر نرسد، در کارخانه همان‌قدر مهم است که در کانتینر. جزئیاتِ فاصله‌ها، دیوارها و سامانه‌های اطفا از ارزیابیِ خطر، آزمون‌های محصول و مقامِ مسئول می‌آیند (<span class="ltr" dir="ltr">STD-098</span>، <span class="ltr" dir="ltr">STD-099</span>، <span class="ltr" dir="ltr">STD-100</span>). این فصل آن‌ها را تعیین نمی‌کند.</p>
</section>
<section id="sec-ch45-c-divided" class="level3" data-number="45.4.2">
<h3 data-number="45.4.2" class="anchored" data-anchor-id="sec-ch45-c-divided"><span class="header-section-number">45.4.2</span> باتری خاموش نمی‌شود، فقط تقسیم می‌شود</h3>
<p><strong>ایده.</strong> بازکردنِ کنتاکتورِ رک آن را از شینه جدا می‌کند، اما ماژول‌های درونش همچنان باردارند. هر بخش ولتاژ و انرژیِ خودش را نگه می‌دارد:</p>
<p><span id="eq-ch45-divided"><span class="math display">\[
V_\text{part} = n\,V_\text{nom}, \qquad E_\text{part} = n\,Q\,V_\text{nom}
\tag{45.14}\]</span></span></p>
<pre class="text"><code>opening a contactor divides a battery; it does not discharge it
  part                                        cells   volts   kWh
  rack, contactors open                         416    1331   418.0
  module                                         52     166    52.2
  half module (service disconnect, teaching)     26      83    26.1
  quarter module (teaching)                      13      42    13.1
  parts at or below a 60 V teaching threshold: quarter module (teaching)
  every module stays live at well over a hundred volts with
  tens of kilowatt-hours behind it: the design divides it
  into parts that can be handled, the procedure that uses
  them is the integrator's and is done by qualified people</code></pre>
<div id="exm-ch45-divided" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.40 (صد و شصت و شش ولت در هر ماژول)</strong></span> <strong>پرسش.</strong> ولتاژ و انرژیِ یک ماژول چیست؟ کدام بخش زیرِ آستانهٔ آموزشیِ <span class="ltr" dir="ltr">60 V</span> است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(52\times3.2 = 166\,\text{V}\)</span> و <span class="ltr" dir="ltr">52.2 kWh</span>. فقط یک‌چهارمِ ماژول، با ۱۳ سلول و <span class="ltr" dir="ltr">42 V</span>، زیرِ آستانه است.</p>
<p><strong>تفسیر.</strong> هر ماژول با بیش از صد ولت و ده‌ها کیلووات‌ساعت انرژی باردار می‌ماند. طرح باتری را به بخش‌هایی تقسیم می‌کند که بشود جابه‌جایشان کرد، مثلاً با یک قطع‌کنندهٔ سرویس در میانهٔ ماژول. رویه‌ای که از این تقسیم استفاده می‌کند از یکپارچه‌ساز است و افرادِ صلاحیت‌دار آن را اجرا می‌کنند. این درس فقط می‌گوید چرا «کنتاکتورِ باز» به معنای «بی‌برق» نیست.</p>
</div>
</section>
<section id="sec-ch45-c-shipping" class="level3" data-number="45.4.3">
<h3 data-number="45.4.3" class="anchored" data-anchor-id="sec-ch45-c-shipping"><span class="header-section-number">45.4.3</span> حمل در حالتِ شارژِ کم</h3>
<pre class="text"><code>energy in one container (5.02 MWh at full charge) by state of charge
  SOC     MWh in the container
  100%        5.02
   50%        2.51
   30%        1.50
  cells and modules travel at a reduced state of charge as the
  transport rules and the maker require (to verify for each
  route); the cell type's transport test summary (STD-101) is
  a receiving document, and the record shows the SOC at
  dispatch and on arrival</code></pre>
<div id="exm-ch45-shipping" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.41 (یک‌سومِ انرژی در راه)</strong></span> <strong>پرسش.</strong> کانتینری با <span class="ltr" dir="ltr">30 %</span> حالتِ شارژ چقدر انرژی حمل می‌کند؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(5.02\times0.30 = 1.50\,\text{MWh}\)</span>.</p>
<p><strong>تفسیر.</strong> حمل در حالتِ شارژِ کم انرژیِ در دسترس در یک رخداد را کم می‌کند. حدِ واقعی را قاعده‌های حملِ هر مسیر و سازنده تعیین می‌کنند و برای هر مسیر باید وارسی شود. خلاصهٔ آزمونِ حملِ نوعِ سلول (<span class="ltr" dir="ltr">STD-101</span>) یک سندِ دریافت است. سابقهٔ حمل حالتِ شارژ را هنگامِ ارسال و رسیدن نشان می‌دهد. فصلِ ۱۹ حمل و انبار را از نگاهِ ساختگاه گفت (<a href="19-battery-storage.html#sec-ch19-c-site" class="quarto-xref"><span>بخش 19.4.16</span></a>).</p>
</div>
</section>
<section id="sec-ch45-c-replace" class="level3" data-number="45.4.4">
<h3 data-number="45.4.4" class="anchored" data-anchor-id="sec-ch45-c-replace"><span class="header-section-number">45.4.4</span> جایگزینیِ ماژول در رکِ پیر</h3>
<p><strong>ایده.</strong> ماژولِ تازه در رکی که پنج سال کار کرده، ظرفیتِ بیشتری دارد. اما رشتهٔ سری فقط ضعیف‌ترین بخش را می‌دهد. اختلافِ حالتِ شارژ هم با متعادل‌سازیِ آهسته برطرف می‌شود. زمانِ لازم با جریانِ متعادل‌سازیِ <span class="math inline">\(I_\text{bal}\)</span>:</p>
<p><span id="eq-ch45-replace"><span class="math display">\[
t_\text{bal} = \frac{\left|\text{SOC}_\text{rack} - \text{SOC}_\text{new}\right|\,Q}{I_\text{bal}}
\tag{45.15}\]</span></span></p>
<pre class="text"><code>one module of a five-year-old rack replaced (rack health 90%, teaching)
  rack modules 283 Ah, new module 314 Ah: the string gives 283 Ah
  the new module's extra capacity is not used until the rest
  of the rack is replaced
  new module at 50% SOC into a rack at 70%: 63 Ah to even out
  with 100 mA passive balancing: 628 h (26 days)
  a replacement module is brought to the rack's state of
  charge before it goes in, and a spare of similar age, if
  the stock holds one, fits better than a new one (ch 52)</code></pre>
<div id="exm-ch45-replace" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.42 (ظرفیتی که به کار نمی‌آید)</strong></span> <strong>پرسش.</strong> ماژولِ نو در رکِ با سلامتِ <span class="ltr" dir="ltr">90 %</span> چه ظرفیتی به رشته می‌دهد؟ اگر با <span class="ltr" dir="ltr">50 %</span> حالتِ شارژ در رکِ <span class="ltr" dir="ltr">70 %</span> گذاشته شود، متعادل‌سازی چقدر طول می‌کشد؟</p>
<p><strong>پاسخ.</strong> رشته <span class="ltr" dir="ltr">283 Ah</span> می‌دهد، نه <span class="ltr" dir="ltr">314</span>. اختلاف <span class="math inline">\(0.2\times314 = 63\,\text{Ah}\)</span> است و با <span class="ltr" dir="ltr">0.1 A</span>، <span class="ltr" dir="ltr">628</span> ساعت یا ۲۶ روز طول می‌کشد.</p>
<p><strong>تفسیر.</strong> دو نتیجه برای برنامهٔ یدکی دارد. نخست، ماژولِ جایگزین پیش از نصب به حالتِ شارژِ رک رسانده می‌شود. دوم، یدکیِ هم‌سن، اگر انبار داشته باشد، بهتر از یدکیِ نو می‌نشیند. فصلِ ۵۲ یدکی‌ها را با همین نگاه می‌چیند.</p>
</div>
</section>
<section id="sec-ch45-c-eol" class="level3" data-number="45.4.5">
<h3 data-number="45.4.5" class="anchored" data-anchor-id="sec-ch45-c-eol"><span class="header-section-number">45.4.5</span> پایانِ عمر و حسابِ مواد</h3>
<p><strong>ایده.</strong> در پایانِ عمر، جرمِ بازیافتی هر ماده جرمِ آن ضرب در نرخِ بازیافتش است:</p>
<p><span id="eq-ch45-rec"><span class="math display">\[
m_\text{rec} = \sum_k m_k\,r_k
\tag{45.16}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb53"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb53-1"><a href="#cb53-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> recovered(masses_kg: <span class="bu">dict</span>, rates: <span class="bu">dict</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb53-2"><a href="#cb53-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Mass recovered of each material at its recovery rate."""</span></span>
<span id="cb53-3"><a href="#cb53-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {k: m <span class="op">*</span> rates.get(k, <span class="fl">0.0</span>) <span class="cf">for</span> k, m <span class="kw">in</span> masses_kg.items()}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>materials of one container's 4,992 cells (teaching shares; A-479)
  material                    in t    recovered t
  cathode (LFP)                 8.0           6.8
  graphite                      4.7           2.4
  copper foil                   2.2           2.1
  aluminium foil and case       6.0           5.5
  electrolyte                   3.7           0.0
  separator                     0.6           0.0
  binders, tabs, other          2.6           0.5
  total 28.0 t of cells, 17.3 t recovered (62% by mass)
  recovery by mass flatters LFP: its cathode holds no costly
  metal, so the value is in aluminium, copper and the lithium
  compound; the take-back route and its record are set in
  the purchase contract, not at the end (ch 39, ch 53)</code></pre>
<div id="exm-ch45-eol" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.43 (بیست‌وهشت تن در هر کانتینر)</strong></span> <strong>پرسش.</strong> سلول‌های یک کانتینر چند تن‌اند و چند تن بازیافت می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">28.0 t</span> سلول و <span class="ltr" dir="ltr">17.3 t</span> بازیافت، یعنی <span class="ltr" dir="ltr">62 %</span> از جرم.</p>
<p><strong>تفسیر.</strong> بازیافت بر پایهٔ جرم برای <span class="ltr" dir="ltr">LFP</span> گمراه‌کننده است. کاتدش فلزِ گران ندارد، پس ارزش در آلومینیم، مس و ترکیبِ لیتیم است. مسیرِ بازپس‌گیری و سابقه‌اش در قراردادِ خرید تعیین می‌شود، نه در پایانِ عمر (<a href="39-procurement-suppliers.html" class="quarto-xref"><span>فصل 39</span></a>). فصلِ ۵۳ برچیدن را کامل می‌کند. فصلِ ۱۹ کاربردِ دوم را گفت (<a href="19-battery-storage.html#sec-ch19-c-eol" class="quarto-xref"><span>بخش 19.4.11</span></a>).</p>
</div>
</section>
<section id="sec-ch45-c-warranty" class="level3" data-number="45.4.6">
<h3 data-number="45.4.6" class="anchored" data-anchor-id="sec-ch45-c-warranty"><span class="header-section-number">45.4.6</span> ضمانت و سابقهٔ چرخهٔ عمر</h3>
<p><strong>ایده.</strong> ضمانتِ باتری بر پایهٔ سلامت در زمان یا انرژیِ گذرانده است (<a href="19-battery-storage.html#sec-ch19-c-life" class="quarto-xref"><span>بخش 19.4.10</span></a>). ادعای ضمانت با سابقه ثابت می‌شود: حالتِ شارژ و دما در سراسرِ عمر، آزمون‌های ظرفیت با عدمِ قطعیتشان (<a href="19-battery-storage.html#sec-ch19-c-claim" class="quarto-xref"><span>بخش 19.4.14</span></a>) و هر جایگزینی با علت و محموله. سابقهٔ چرخهٔ عمر پایانِ زنجیرهٔ شاهد است. اگر جایگزینی‌ها با شناسهٔ سلول و محموله ثبت نشوند، الگوی خرابیِ یک محموله دیده نمی‌شود و ادعای ضمانت پشتوانه ندارد.</p>
</section>
<section id="sec-ch45-c-first" class="level3" data-number="45.4.7">
<h3 data-number="45.4.7" class="anchored" data-anchor-id="sec-ch45-c-first"><span class="header-section-number">45.4.7</span> نخستین شارژِ کامل در ساختگاه</h3>
<pre class="text"><code>first full charge of the battery at site: 40.13 MWh nominal, arriving at 30%
  to the top of the window (90 %): 25.9 MWh from the grid or the plant
  at 10 MW: 2.6 h - then a full discharge to calibrate SOC
  and capacity of every rack against the BMS
  the first charge is planned with the grid operator and the
  PV output (ch 50): it is also the first test of the DC
  window, the PCS limits and the HVAC at full heat</code></pre>
<div id="exm-ch45-first" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.44 (بیست‌وشش مگاوات‌ساعت برای آغاز)</strong></span> <strong>پرسش.</strong> باتری با <span class="ltr" dir="ltr">30 %</span> حالتِ شارژ می‌رسد. تا بالای پنجره چقدر انرژی و با <span class="ltr" dir="ltr">10 MW</span> چه زمانی لازم است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(40.13\times0.60/0.93 = 25.9\,\text{MWh}\)</span>، یعنی <span class="ltr" dir="ltr">2.6</span> ساعت.</p>
<p><strong>تفسیر.</strong> نخستین شارژ با بهره‌بردارِ شبکه و تولیدِ خورشیدی برنامه‌ریزی می‌شود. سپس یک دشارژِ کامل حالتِ شارژ و ظرفیتِ هر رک را با سامانهٔ مدیریت تطبیق می‌دهد. همین نخستین آزمونِ پنجرهٔ <span class="ltr" dir="ltr">DC</span>، حدهای مبدّل و تهویه در گرمای کامل هم هست. فصلِ ۵۰ توالیِ راه‌اندازی را کامل می‌کند.</p>
</div>
</section>
<section id="sec-ch45-c-decay" class="level3" data-number="45.4.8">
<h3 data-number="45.4.8" class="anchored" data-anchor-id="sec-ch45-c-decay"><span class="header-section-number">45.4.8</span> هم‌گروه‌سازی با سن کم‌اثر می‌شود</h3>
<p><strong>ایده.</strong> پراکندگیِ ظرفیتِ سلول‌ها در کار رشد می‌کند. در قاعدهٔ آموزشی، با ریشهٔ زمان. ظرفیتِ رشته با کمینهٔ مورد انتظارِ <span class="math inline">\(n\)</span> سلول کم می‌شود؛ رابطهٔ زیر تقریبی مجانبی و محافظه‌کار است (برای ۵۲ سلول مقدارِ دقیق حدودِ <span class="math inline">\(2.25\,\sigma\)</span> است، نه <span class="math inline">\(2.81\,\sigma\)</span>):</p>
<p><span id="eq-ch45-decay"><span class="math display">\[
\Delta Q \approx \sigma(t)\sqrt{2\ln n}, \qquad \sigma(t) = \sqrt{\sigma_0^2 + (g\sqrt{t})^2}
\tag{45.17}\]</span></span></p>
<pre class="text"><code>cell-to-cell capacity spread in a module of 52: sd 1.3 Ah at assembly, growing
  0.6 Ah x sqrt(years) (teaching); string loss = sd x 2.81
  year   sorted: sd Ah  loss Ah   unsorted: sd Ah  loss Ah
     0            0.05     0.14              1.30     3.65
     5            1.34     3.77              1.87     5.25
    10            1.90     5.34              2.30     6.47
    20            2.68     7.54              2.98     8.38
  matching wins most at the start; the spread that grows in
  service is shared by both - after twenty years the matched
  module still keeps an advantage, but smaller; even ageing
  (lesson A, temperature) protects it</code></pre>
<div id="fig-ch45-decay" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch45-decay-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch45-decay.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch45-decay-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;45.5: کمبودِ مورد انتظارِ رشته در بیست سال، با سلول‌های هم‌گروه‌شده و بی‌هم‌گروه‌سازی.
</figcaption>
</figure>
</div>
<div id="exm-ch45-decay" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.45 (سودی که کم می‌شود اما می‌ماند)</strong></span> <strong>پرسش.</strong> کمبودِ رشته در ماژولِ هم‌گروه‌شده و بی‌هم‌گروه‌سازی در سال‌های ۰ و ۲۰ چیست؟</p>
<p><strong>پاسخ.</strong> سالِ صفر: <span class="ltr" dir="ltr">0.14</span> در برابرِ <span class="ltr" dir="ltr">3.65 Ah</span>. سالِ ۲۰: <span class="ltr" dir="ltr">7.54</span> در برابرِ <span class="ltr" dir="ltr">8.38 Ah</span>.</p>
<p><strong>تفسیر.</strong> هم‌گروه‌سازی بیشترین سود را در آغاز می‌دهد. پراکندگیِ تازه که در کار رشد می‌کند، در هر دو ماژول یکی است. پس پس از بیست سال سودِ ماژولِ هم‌گروه‌شده کمتر است، اما هنوز هست. پیرشدنِ یکنواخت، یعنی دمای یکنواخت (<a href="#exm-ch45-spread" class="quarto-xref">مثال&nbsp;<span>45.5</span></a>)، از این سود نگهداری می‌کند.</p>
</div>
</section>
<section id="sec-ch45-c-drain" class="level3" data-number="45.4.9">
<h3 data-number="45.4.9" class="anchored" data-anchor-id="sec-ch45-c-drain"><span class="header-section-number">45.4.9</span> کانتینری که خودش را خالی می‌کند</h3>
<p><strong>ایده.</strong> کانتینری که در ساختگاه منتظرِ راه‌اندازی است، خودتخلیه دارد. اگر سامانهٔ مدیریتش از خودِ باتری تغذیه شود، جریانِ آن هم اضافه می‌شود. زمان تا رسیدن به حالتِ شارژِ کمینه:</p>
<p><span id="eq-ch45-drain"><span class="math display">\[
t_\text{drain} = \frac{(\text{SOC}_0 - \text{SOC}_\text{min})\,Q}{I_\text{self} + I_\text{BMS}}
\tag{45.18}\]</span></span></p>
<pre class="text"><code>a container waiting at site at 30% SOC: cells lose their own
  self-discharge (3.9 mA) and feed the BMS from the battery itself
  (teaching BMS currents from each string)
  BMS draw mA   days to fall to 5 % SOC
            0                      834
           20                      137
           50                       61
  a battery left with its BMS powered from itself can be
  emptied while it waits for commissioning; below the cell's
  minimum it may be unusable - storage instructions say who
  charges it, when, and from what (ch 19, ch 50)</code></pre>
<div id="exm-ch45-drain" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.46 (دو ماه انتظار)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">30 %</span> حالتِ شارژ و سامانهٔ مدیریتی که <span class="ltr" dir="ltr">50 mA</span> از هر رشته می‌کشد، کانتینر کی به <span class="ltr" dir="ltr">5 %</span> می‌رسد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(0.25\times314/((3.9+50)\times24/1000) = 61\)</span> روز. بی‌سامانهٔ مدیریت، ۸۳۴ روز.</p>
<p><strong>تفسیر.</strong> باتری‌ای که سامانهٔ مدیریتش از خودش تغذیه می‌شود، ممکن است پیش از راه‌اندازی خالی شود. زیرِ کمینهٔ سلول ممکن است دیگر قابلِ استفاده نباشد. پس دستورِ نگهداری می‌گوید چه کسی، کی و از کجا آن را شارژ می‌کند. فصلِ ۵۰ این را در برنامهٔ راه‌اندازی می‌گذارد.</p>
</div>
</section>
<section id="sec-ch45-c-counter" class="level3" data-number="45.4.10">
<h3 data-number="45.4.10" class="anchored" data-anchor-id="sec-ch45-c-counter"><span class="header-section-number">45.4.10</span> شمارندهٔ انرژیِ ضمانت</h3>
<pre class="text"><code>warranty limited to 180,000 MWh discharged; true throughput 9,000 MWh a year
  a counter reading +1% high shows 181,800 MWh after 20 years
  the limit is 'reached' in year 19.8 instead of 20.0
  the counter that ends a warranty is a measuring instrument:
  its accuracy, calibration and the meter it is checked against
  are written into the contract, not discovered in a dispute</code></pre>
<div id="exm-ch45-counter" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.47 (شمارنده‌ای که ضمانت را تمام می‌کند)</strong></span> <strong>پرسش.</strong> اگر شمارندهٔ انرژی <span class="ltr" dir="ltr">1 %</span> بیشتر بخوانَد، ضمانتِ <span class="ltr" dir="ltr">180,000 MWh</span> کی تمام می‌شود؟</p>
<p><strong>پاسخ.</strong> در سالِ <span class="ltr" dir="ltr">19.8</span> به‌جای <span class="ltr" dir="ltr">20.0</span>.</p>
<p><strong>تفسیر.</strong> دو ماه کم به نظر می‌رسد. اما شمارنده‌ای که ضمانت را تمام می‌کند یک ابزارِ اندازه‌گیری است. دقتش، کالیبراسیونش و سنجه‌ای که با آن وارسی می‌شود در قرارداد نوشته می‌شوند، نه در اختلاف کشف می‌شوند. فصلِ ۱۹ ادعای ضمانت را با عدمِ قطعیتِ آزمون گفت (<a href="19-battery-storage.html#sec-ch19-c-claim" class="quarto-xref"><span>بخش 19.4.14</span></a>).</p>
</div>
</section>
<section id="sec-ch45-c-docs" class="level3" data-number="45.4.11">
<h3 data-number="45.4.11" class="anchored" data-anchor-id="sec-ch45-c-docs"><span class="header-section-number">45.4.11</span> اسنادِ حمل</h3>
<pre class="text"><code>transport documents of the 8 containers (8 each, teaching list)
  C3: missing shock and tilt logs
  C5: missing SOC at dispatch
  C7: missing storage instructions
  3 of 8 containers arrive with a gap; each
  is held at receiving until the document comes - a missing
  shock log means the container is inspected as if it had
  been dropped, a missing SOC that it is measured first</code></pre>
<div id="exm-ch45-docs" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.48 (سندی که نیامد)</strong></span> <strong>پرسش.</strong> کدام کانتینرها با سندِ ناقص می‌رسند؟ با هر کدام چه می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">C3</span> بی‌ثبتِ ضربه و شیب، <span class="ltr" dir="ltr">C5</span> بی‌حالتِ شارژِ ارسال و <span class="ltr" dir="ltr">C7</span> بی‌دستورِ نگهداری.</p>
<p><strong>تفسیر.</strong> هر کدام در دریافت نگه داشته می‌شود تا سند برسد. ثبتِ ضربه که نیست یعنی کانتینر چنان بازرسی می‌شود که گویی افتاده است. حالتِ شارژی که ثبت نشده، پیش از هر کاری اندازه گرفته می‌شود. دستورِ نگهداری که نیست، همان خطرِ <a href="#exm-ch45-drain" class="quarto-xref">مثال&nbsp;<span>45.46</span></a> را باز می‌کند. سند بخشی از محموله است، نه کاغذی جدا از آن.</p>
</div>
</section>
<section id="sec-ch45-c-spares" class="level3" data-number="45.4.12">
<h3 data-number="45.4.12" class="anchored" data-anchor-id="sec-ch45-c-spares"><span class="header-section-number">45.4.12</span> یدکیِ ماژول از آهنگِ بازگشت</h3>
<pre class="text"><code>returns 29 in 2 years of a 3,000-module fleet (round u): 0.0048 a module-year
  Plant P's 768 modules: 3.7 returns a year expected
  in a 16-week resupply: 1.14; stock for 90%: 3 modules
  the stock is held at the right SOC and age (lesson C) and
  rotated: a spare is part of the battery's record from the
  day it arrives (ch 52)</code></pre>
<div id="exm-ch45-spares" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.49 (سه ماژول در انبار)</strong></span> <strong>پرسش.</strong> با ۲۹ بازگشتی در دو سال در ناوگانِ ۳۰۰۰ ماژولی، نیروگاه در سال چند بازگشتی دارد؟ با بازگرداندنِ ۱۶ هفته‌ای و پوششِ <span class="ltr" dir="ltr">90 %</span>، چند یدکی لازم است؟</p>
<p><strong>پاسخ.</strong> آهنگ <span class="math inline">\(29/(3000\times2) = 0.0048\)</span> در سالِ ماژول است. برای ۷۶۸ ماژول <span class="ltr" dir="ltr">3.7</span> بازگشتی در سال. میانگین در ۱۶ هفته <span class="ltr" dir="ltr">1.14</span> و یدکی ۳ ماژول.</p>
<p><strong>تفسیر.</strong> همان منطقِ پواسونِ فصلِ ۴۴ (<a href="44-converter-manufacturing.html#sec-ch44-a-spares" class="quarto-xref"><span>بخش 44.2.8</span></a>) این بار با سابقهٔ میدانیِ ناوگان. یدکی‌ها در حالتِ شارژ و سنِ درست نگه داشته و چرخانده می‌شوند (<a href="#exm-ch45-replace" class="quarto-xref">مثال&nbsp;<span>45.42</span></a>). هر یدکی از روزِ رسیدن بخشی از سابقهٔ باتری است.</p>
</div>
</section>
<section id="sec-ch45-c-records" class="level3" data-number="45.4.13">
<h3 data-number="45.4.13" class="anchored" data-anchor-id="sec-ch45-c-records"><span class="header-section-number">45.4.13</span> ارزشِ سابقه در یک رخداد</h3>
<pre class="text"><code>a leaker found in container C5: hours to the cell (teaching)
  with the record: trace 3 h, open 1 module (6 h): 9 h, one rack out
  without it: open all 96 modules of the container, 2 crews: 288 h
  energy not shifted meanwhile: rack 1.9 MWh against container 726 MWh
  the record turns a search into a lookup; opening 96 healthy
  modules also risks damaging them - the record is safety too</code></pre>
<div id="exm-ch45-records" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.50 (جست‌وجو یا جست‌وجوی نام)</strong></span> <strong>پرسش.</strong> یافتنِ سلولِ نشت‌دار با سابقه و بی‌آن چند ساعت طول می‌کشد؟</p>
<p><strong>پاسخ.</strong> با سابقه <span class="ltr" dir="ltr">9</span> ساعت و یک رک بیرون از کار. بی‌آن، باز کردنِ ۹۶ ماژولِ کانتینر با دو گروه، <span class="ltr" dir="ltr">288</span> ساعت.</p>
<p><strong>تفسیر.</strong> سابقه یک جست‌وجو را به یک نگاه تبدیل می‌کند. بازکردنِ ۹۶ ماژولِ سالم خودش خطرِ آسیب دارد، چون هر ماژول باردار است (<a href="#exm-ch45-divided" class="quarto-xref">مثال&nbsp;<span>45.40</span></a>). پس سابقه ایمنی هم هست، نه فقط صرفه‌جویی.</p>
</div>
</section>
<section id="sec-ch45-c-endmass" class="level3" data-number="45.4.14">
<h3 data-number="45.4.14" class="anchored" data-anchor-id="sec-ch45-c-endmass"><span class="header-section-number">45.4.14</span> جرم و انرژی در پایانِ عمر</h3>
<pre class="text"><code>the battery at the end: 39,936 cells = 224 t, as modules 264 t
  11 trucks of 24 t to the recycler (modules out of the containers)
  energy still in them at 10% SOC: 4.0 MWh
  discharging before removal lowers that energy, and the
  removal order, isolation by division and transport class
  come from the integrator's procedure and the rules (ch 53)</code></pre>
<div id="exm-ch45-endmass" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.51 (یازده کامیون)</strong></span> <strong>پرسش.</strong> باتری در پایانِ عمر چند تن است و چند کامیون می‌خواهد؟ در <span class="ltr" dir="ltr">10 %</span> حالتِ شارژ چقدر انرژی دارد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">224 t</span> سلول و <span class="ltr" dir="ltr">264 t</span> ماژول، یعنی ۱۱ کامیونِ ۲۴ تنی. <span class="ltr" dir="ltr">4.0 MWh</span> انرژی هنوز در آن است.</p>
<p><strong>تفسیر.</strong> دشارژ پیش از برداشتن انرژیِ باقی را کم می‌کند. ترتیبِ برداشتن، جداسازی با تقسیم و ردهٔ حمل از رویهٔ یکپارچه‌ساز و قاعده‌ها می‌آیند. فصلِ ۵۳ برچیدن را کامل می‌کند.</p>
</div>
</section>
<section id="sec-ch45-c-wet" class="level3" data-number="45.4.15">
<h3 data-number="45.4.15" class="anchored" data-anchor-id="sec-ch45-c-wet"><span class="header-section-number">45.4.15</span> ماژولِ خیس پشتِ خوانشِ کمِ عایق</h3>
<p><strong>ایده.</strong> ماژول‌های یک رک از نظرِ عایق نسبت به بدنه موازی‌اند. مقاومتِ رک <span class="math inline">\(1/\sum 1/R_i\)</span> است. پس یک ماژولِ خیس خوانشِ کلِ رک را تعیین می‌کند.</p>
<p><span id="eq-ch45-wet"><span class="math display">\[
R_\text{rack} = \left(\sum_i \frac{1}{R_i}\right)^{-1}
\tag{45.19}\]</span></span></p>
<pre class="text"><code>insulation of a rack of 8 modules in parallel to the frame
  (teaching: 40 Mohm a dry module)
  all dry: 5.00 Mohm; with module 6 wet (0.6 Mohm): 0.54 Mohm
  split the rack in halves: 10.00 and 0.57 Mohm - the wet one is in the second
  one wet module sets the rack's reading; dividing the rack
  (lesson C) and measuring the parts finds it in three steps
  for eight modules - the search is part of the integrator's
  procedure, done by qualified people</code></pre>
<div id="exm-ch45-wet" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.52 (سه گام برای هشت ماژول)</strong></span> <strong>پرسش.</strong> با یک ماژولِ <span class="ltr" dir="ltr">0.6 MΩ</span> میانِ هفت ماژولِ <span class="ltr" dir="ltr">40 MΩ</span>، رک چه می‌خوانَد؟ دو نیمهٔ رک چه می‌خوانند؟</p>
<p><strong>پاسخ.</strong> رک <span class="ltr" dir="ltr">0.54 MΩ</span> در برابرِ <span class="ltr" dir="ltr">5.00</span> وقتی همه خشک‌اند. نیمه‌ها <span class="ltr" dir="ltr">10.00</span> و <span class="ltr" dir="ltr">0.57 MΩ</span>، پس ماژولِ خیس در نیمهٔ دوم است.</p>
<p><strong>تفسیر.</strong> تقسیمِ رک (<a href="#exm-ch45-divided" class="quarto-xref">مثال&nbsp;<span>45.40</span></a>) و اندازه‌گیریِ بخش‌ها ماژولِ خیس را برای هشت ماژول در سه گام پیدا می‌کند. این جست‌وجو بخشی از رویهٔ یکپارچه‌ساز است و افرادِ صلاحیت‌دار انجامش می‌دهند. جمعِ تجمعی (<a href="#exm-ch45-trend" class="quarto-xref">مثال&nbsp;<span>45.72</span></a>) پیش از این، روند را نشان داده بود.</p>
</div>
</section>
<section id="sec-ch45-c-contactor" class="level3" data-number="45.4.16">
<h3 data-number="45.4.16" class="anchored" data-anchor-id="sec-ch45-c-contactor"><span class="header-section-number">45.4.16</span> سایشِ کنتاکتور</h3>
<pre class="text"><code>rack contactors: 2 operations a day for 20 years = 14,600
  mechanical life (teaching) 50,000: 29% used
  openings under load (0.2% of them, faults and trips): 29 of 3,000
  wear is in the rare openings under load, not the daily ones:
  the BMS counts both, and a contactor that opened a fault
  current gets an inspection - its count is in the rack record</code></pre>
<div id="exm-ch45-contactor" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.53 (سایش در بازشدن‌های نادر)</strong></span> <strong>پرسش.</strong> در بیست سال، کنتاکتورِ رک چند بار کار می‌کند؟ چند بار زیرِ بار باز می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">14,600</span> بار، یعنی <span class="ltr" dir="ltr">29 %</span> عمرِ مکانیکیِ آموزشی. زیرِ بار ۲۹ بار از <span class="ltr" dir="ltr">3,000</span>.</p>
<p><strong>تفسیر.</strong> سایشِ کنتاکتور در بازشدن‌های نادرِ زیرِ بار است، نه در کارِ روزانه. سامانهٔ مدیریت هر دو را می‌شمارد. کنتاکتوری که جریانِ خطا را باز کرده، بازرسی می‌شود و شمارش در سابقهٔ رک می‌ماند.</p>
</div>
</section>
<section id="sec-ch45-c-envelope" class="level3" data-number="45.4.17">
<h3 data-number="45.4.17" class="anchored" data-anchor-id="sec-ch45-c-envelope"><span class="header-section-number">45.4.17</span> محدودهٔ کارِ ایمن به‌شکلِ لایه‌ها</h3>
<p><strong>ایده.</strong> <strong>محدودهٔ کارِ ایمن</strong> مجموعهٔ ولتاژ، دما و جریانی است که سلول در آن ایمن کار می‌کند. سامانهٔ مدیریت آن را با لایه‌ها نگه می‌دارد. کارِ عادی درونِ هشدارهاست، هشدار پیش از قطع است و قطع پیش از حدِ خودِ سلول. حاشیهٔ هر لایه وقت می‌خرد تا لایهٔ بعد به کار نیاید.</p>
<pre class="text"><code>safe operating envelope of the S1 cell as layers (teaching values;
  the maker's limits rule)
  quantity                        unit    cell   trip  alarm  normal  margin
  cell voltage, high              V        3.65   3.60   3.55    3.45   0.20
  cell voltage, low               V        2.50   2.60   2.70    3.00   0.50
  cell temperature, charging high C       55.00  52.00  47.00   35.00  20.00
  cell temperature, charging low  C        0.00   2.00   5.00   15.00  15.00
  charge current                  C-rate   0.50   0.50   0.48    0.45   0.05 !
  ! the trip equals the cell's limit
  each layer keeps the next one from being reached: normal
  operation stays inside the alarms, alarms come before trips,
  trips come before the cell's own limits - the charge-current
  trip sits on the cell's limit with no margin, a design-review
  question like the charging temperature of lesson B</code></pre>
<div id="exm-ch45-envelope" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.54 (قطعی که روی حدِ سلول نشسته)</strong></span> <strong>پرسش.</strong> کدام کمیت میانِ قطع و حدِ سلول حاشیه ندارد؟</p>
<p><strong>پاسخ.</strong> جریانِ شارژ. قطع در <span class="ltr" dir="ltr">0.50C</span> است، همان حدِ سلول.</p>
<p><strong>تفسیر.</strong> قطع روی حدِ سلول یعنی سلول ممکن است، دست‌کم برای زمانِ پاسخِ سامانه، روی حدش کار کند. این پرسشی برای بازبینیِ طراحی است، مانندِ دمای شارژِ <a href="#exm-ch45-bms" class="quarto-xref">مثال&nbsp;<span>45.14</span></a>. حدهای واقعی و حاشیه‌ها را سازنده و یکپارچه‌ساز تعیین می‌کنند. این جدول فقط ساختارِ آن را نشان می‌دهد.</p>
</div>
</section>
<section id="sec-ch45-c-propagation" class="level3" data-number="45.4.18">
<h3 data-number="45.4.18" class="anchored" data-anchor-id="sec-ch45-c-propagation"><span class="header-section-number">45.4.18</span> گسترش از سلول به سلول، در سطحِ مفهوم</h3>
<p><strong>ایده.</strong> اگر یک سلول دچارِ گریزِ گرمایی شود، گرمایش به همسایه‌ها می‌رسد. این درس فقط یک موازنهٔ انرژی است، بی هیچ دمای آغاز یا نسخهٔ اطفا. انرژیِ الکتریکیِ یک سلول را با گرمای لازم برای گرم‌کردنِ یک همسایه مقایسه می‌کند:</p>
<p><span id="eq-ch45-propagation"><span class="math display">\[
n = \frac{s\,Q\,V_\text{nom}}{m\,c_p\,\Delta T}
\tag{45.20}\]</span></span></p>
<pre class="text"><code>one S1 cell stores 3,617 kJ (its electrical energy alone);
  heating a 5.6 kg neighbour by 100 K takes about 560 kJ
  (teaching heat capacity)
  if half of one cell's energy reached its neighbours, it could
  heat 3.2 of them that much
  a cell holds several times the energy needed to heat its
  neighbours a long way: propagation is stopped by design -
  spacing, barriers, heat paths and venting chosen from tests
  and the hazard assessment (ch 19, STD-099), not by hoping</code></pre>
<div id="exm-ch45-propagation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.55 (انرژیِ یک سلول، گرمای سه همسایه)</strong></span> <strong>پرسش.</strong> انرژیِ الکتریکیِ یک سلول چند کیلوژول است؟ اگر نیمی از آن به همسایه‌ها برسد، چند همسایه را <span class="ltr" dir="ltr">100 K</span> گرم می‌کند؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(314\times3.2\times3.6 = 3617\,\text{kJ}\)</span>. گرم‌کردنِ یک سلولِ <span class="ltr" dir="ltr">5.6 kg</span> به اندازهٔ <span class="ltr" dir="ltr">100 K</span> حدودِ <span class="ltr" dir="ltr">560 kJ</span> می‌خواهد. نیمی از انرژی <span class="ltr" dir="ltr">3.2</span> همسایه را گرم می‌کند.</p>
<p><strong>تفسیر.</strong> یک سلول چند برابرِ انرژیِ لازم برای گرم‌کردنِ همسایه‌هایش را در خود دارد، و تازه این فقط انرژیِ الکتریکی است. پس جلوی گسترش را <strong>طرح</strong> می‌گیرد: فاصله، مانع، مسیرِ گرما و تخلیهٔ گاز، که همه از آزمون‌های محصول و ارزیابیِ خطر انتخاب می‌شوند (<span class="ltr" dir="ltr">STD-099</span>). فصلِ ۱۹ زنجیرهٔ گسترش و رابط‌های آتش را گفت (<a href="19-battery-storage.html#sec-ch19-c-runaway" class="quarto-xref"><span>بخش 19.4.8</span></a>، <a href="19-battery-storage.html#sec-ch19-e" class="quarto-xref"><span>بخش 19.6</span></a>).</p>
</div>
</section>
<section id="sec-ch45-c-evidence" class="level3" data-number="45.4.19">
<h3 data-number="45.4.19" class="anchored" data-anchor-id="sec-ch45-c-evidence"><span class="header-section-number">45.4.19</span> شاهدِ ایمنی بر پایهٔ هدف و برنامهٔ اضطرار</h3>
<div id="tbl-ch45-safetytests" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch45-safetytests-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;45.7: شاهدِ ایمنیِ باتری بر پایهٔ هدف، بی نقلِ بند یا مقدار (<span class="ltr" dir="ltr">A-479</span>)
</figcaption>
<div aria-describedby="tbl-ch45-safetytests-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>گروهِ آزمونِ نوعی</th>
<th>چه چیزی را نشان می‌دهد</th>
<th>سندِ شاهد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>آزمون‌های سوءاستفادهٔ الکتریکی</td>
<td>رفتارِ سلول و بسته در خطای الکتریکی</td>
<td>گزارشِ آزمونِ سلول و بسته (<span class="ltr" dir="ltr">STD-096</span>)</td>
</tr>
<tr class="even">
<td>آزمون‌های گرمایی</td>
<td>رفتار در گرمای بیرون از کار</td>
<td>گزارشِ آزمونِ سلول</td>
</tr>
<tr class="odd">
<td>آزمون‌های مکانیکی و حمل</td>
<td>دوام در ضربه، لرزش، فشار</td>
<td>خلاصهٔ آزمونِ حمل (<span class="ltr" dir="ltr">STD-101</span>)</td>
</tr>
<tr class="even">
<td>آزمونِ گسترش</td>
<td>آیا رخدادِ یک سلول می‌ماند یا پخش می‌شود</td>
<td>گزارشِ آزمونِ گسترش (<span class="ltr" dir="ltr">STD-099</span>)</td>
</tr>
<tr class="odd">
<td>ایمنیِ سامانه</td>
<td>حفاظت‌ها، جداسازی، رابط‌ها</td>
<td>ارزیابیِ سامانه (<span class="ltr" dir="ltr">STD-098</span>)</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>ایده.</strong> هر گروه آزمون به پرسشی پاسخ می‌دهد که مونتاژ نمی‌تواند پاسخ دهد. پس شاهدِ آن باید برای <strong>همان</strong> سلول و <strong>همان</strong> بسته باشد. سلولِ دیگر یا طرحِ ماژولِ دیگر یعنی گزارشِ دیگر. استانداردها فقط با نام آمده‌اند. روش‌ها و معیارها از خودِ آن‌هاست.</p>
<p><strong>برنامهٔ اضطرار.</strong> برنامهٔ اضطرارِ ساختگاه از رابط‌های این فصل ساخته می‌شود: کدام سیگنال هشدار می‌دهد، کدام جداسازی خودکار است، چه چیزی در ثبتِ رک به گروهِ پاسخ گفته می‌شود و چه کسی تصمیم می‌گیرد. محتوای آن را ارزیابیِ خطر، مقامِ مسئول و گروهِ آتش‌نشانی تعیین می‌کنند (<a href="32-safety-fire-emergency.html" class="quarto-xref"><span>فصل 32</span></a>، <a href="19-battery-storage.html#sec-ch19-e-plans" class="quarto-xref"><span>بخش 19.6.5</span></a>). این فصل فقط شاهدهایی را می‌دهد که آن برنامه به آن‌ها تکیه می‌کند.</p>
</section>
<section id="sec-ch45-c-winter" class="level3" data-number="45.4.20">
<h3 data-number="45.4.20" class="anchored" data-anchor-id="sec-ch45-c-winter"><span class="header-section-number">45.4.20</span> شارژ در صبحِ زمستان</h3>
<p><strong>ایده.</strong> سامانهٔ مدیریت جریانِ شارژ را با دمای سلول محدود می‌کند، چون شارژِ سلولِ سرد ته‌نشینیِ لیتیم می‌سازد (<a href="#sec-ch45-a-balance" class="quarto-xref"><span>بخش 45.2.3</span></a>). پس دمایی که تهویه شب نگه می‌دارد، تعیین می‌کند باتری چقدر از خورشیدِ صبح را بگیرد. گرمای لازم برای نگه‌داشتنِ سلول در دمای <span class="math inline">\(T_\text{c}\)</span> با ضریبِ اتلافِ <span class="math inline">\(UA\)</span> کانتینرِ فصلِ ۱۹:</p>
<p><span id="eq-ch45-winter"><span class="math display">\[
P_\text{heat} = UA\,(T_\text{c} - T_\text{air})
\tag{45.21}\]</span></span></p>
<pre class="text"><code>a winter night at -5 C before a sunny morning; container UA 1.5 kW/K (ch 19)
  cells kept at   charge C-rate allowed   heat to hold kW   heat over 10 h kWh
             5                    0.10              15.0               150
            12                    0.25              25.5               255
            15                    0.50              30.0               300
            20                    0.50              37.5               375
  holding the cells at 15 C costs 300 kWh a container a night
  (2.4 MWh for the plant) and lets the battery take the
  morning's PV at full rate; at 5 C
  it takes a fifth - the BMS limit by temperature and the
  HVAC set point are designed together, and the limit table
  is part of the configuration record (lesson B)</code></pre>
<div id="exm-ch45-winter" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.56 (سیصد کیلووات‌ساعت برای صبحی پرتوان)</strong></span> <strong>پرسش.</strong> در شبی با <span class="ltr" dir="ltr">-5 °C</span>، نگه‌داشتنِ سلول‌ها در <span class="ltr" dir="ltr">15 °C</span> چقدر گرما می‌خواهد؟ در <span class="ltr" dir="ltr">5 °C</span> باتری با چه نرخی شارژ می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(1.5\times20 = 30\,\text{kW}\)</span>، یعنی <span class="ltr" dir="ltr">300 kWh</span> در ده ساعت برای هر کانتینر و <span class="ltr" dir="ltr">2.4 MWh</span> برای نیروگاه. در <span class="ltr" dir="ltr">5 °C</span> نرخِ شارژ <span class="ltr" dir="ltr">0.1C</span> است، یک‌پنجمِ نرخِ کامل.</p>
<p><strong>تفسیر.</strong> حدِ دمای سامانهٔ مدیریت و نقطهٔ تنظیمِ تهویه با هم طراحی می‌شوند. جدولِ حد بخشی از سابقهٔ پیکربندی است (<a href="#exm-ch45-bms" class="quarto-xref">مثال&nbsp;<span>45.14</span></a>). اینکه گرمای شبانه می‌ارزد یا نه، به ارزشِ انرژیِ صبح بستگی دارد. فصلِ ۲۰ آن را در برنامه‌ریزی می‌گذارد.</p>
</div>
</section>
<section id="sec-ch45-c-age" class="level3" data-number="45.4.21">
<h3 data-number="45.4.21" class="anchored" data-anchor-id="sec-ch45-c-age"><span class="header-section-number">45.4.21</span> سنِ سلول‌ها هنگامِ نصب</h3>
<pre class="text"><code>months from formation to installation of the 39,936 cells (synthetic)
  median 9.4, oldest 19.0; older than 12 months: 8,173 (20.5%)
  cells past the maker's storage limit get a capacity and
  voltage check before they go in, by the dates in their
  record - a container that waited (lesson C) is checked
  as a whole</code></pre>
<div id="exm-ch45-age" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.57 (یک‌پنجم بیش از یک سال)</strong></span> <strong>پرسش.</strong> چه سهمی از سلول‌ها هنگامِ نصب بیش از ۱۲ ماه از شکل‌دهی گذشته‌اند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">8,173</span> سلول، یعنی <span class="ltr" dir="ltr">20.5 %</span>. میانه <span class="ltr" dir="ltr">9.4</span> ماه و پیرترین <span class="ltr" dir="ltr">19.0</span> ماه.</p>
<p><strong>تفسیر.</strong> سلول‌هایی که از حدِ نگهداریِ سازنده گذشته‌اند، پیش از نصب وارسیِ ظرفیت و ولتاژ می‌گیرند. فهرستشان از تاریخ‌های سابقهٔ هر سلول می‌آید. کانتینری که منتظر مانده (<a href="#exm-ch45-drain" class="quarto-xref">مثال&nbsp;<span>45.46</span></a>) یک‌جا وارسی می‌شود. بی‌تاریخ در سابقه، یا همه وارسی می‌شوند یا هیچ‌کدام.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#tbl-ch45-hazards" class="quarto-xref">جدول&nbsp;<span>45.6</span></a> را توضیح دهید. چرا مهار در کارخانه همان‌قدر مهم است که در کانتینر؟</li>
<li><a href="#eq-ch45-divided" class="quarto-xref">معادلهٔ&nbsp;<span>45.14</span></a> را توضیح دهید. چرا کنتاکتورِ باز به معنای بی‌برق نیست؟</li>
<li>قطع‌کنندهٔ سرویس در میانهٔ ماژول چه کاری می‌کند؟</li>
<li>چرا حالتِ شارژِ حمل از قاعده‌ها و سازنده می‌آید؟</li>
<li><a href="#eq-ch45-replace" class="quarto-xref">معادلهٔ&nbsp;<span>45.15</span></a> را توضیح دهید. چرا ماژولِ جایگزین پیش از نصب شارژ یا دشارژ می‌شود؟</li>
<li>چرا ظرفیتِ اضافهٔ ماژولِ نو به کار نمی‌آید؟</li>
<li><a href="#eq-ch45-rec" class="quarto-xref">معادلهٔ&nbsp;<span>45.16</span></a> را توضیح دهید. چرا بازیافت بر پایهٔ جرم برای <span class="ltr" dir="ltr">LFP</span> گمراه‌کننده است؟</li>
<li>مسیرِ بازپس‌گیری کجا تعیین می‌شود؟</li>
<li>ادعای ضمانت با کدام سابقه‌ها ثابت می‌شود؟</li>
<li>چرا جایگزینی‌ها با شناسهٔ سلول و محموله ثبت می‌شوند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch45-d" class="level2" data-number="45.5">
<h2 data-number="45.5" class="anchored" data-anchor-id="sec-ch45-d"><span class="header-section-number">45.5</span> ت. آزمایشگاه: زنجیرهٔ شاهد</h2>
<p>این آزمایشگاه دو کار می‌کند. نخست یک <strong>شبیه‌سازِ آموزشیِ حالتِ شارژ</strong> می‌سازد و آن را با ناورداها و آزمون‌های مرزی می‌آزماید. دوم یک <strong>عیبِ ساختگیِ سلول</strong> را از کارخانهٔ سلول تا سابقهٔ چرخهٔ عمر دنبال می‌کند و نشان می‌دهد هر حلقهٔ زنجیرهٔ شاهد چه می‌تواند ببیند و چه نمی‌تواند. هیچ برنامه‌ای به باتریِ واقعی وصل نمی‌شود و هیچ‌کدام سامانهٔ مدیریتِ باتری نیست (<span class="ltr" dir="ltr">A-478</span>، <span class="ltr" dir="ltr">A-481</span>).</p>
<section id="sec-ch45-d-soc" class="level3" data-number="45.5.1">
<h3 data-number="45.5.1" class="anchored" data-anchor-id="sec-ch45-d-soc"><span class="header-section-number">45.5.1</span> شبیه‌سازِ حالتِ شارژ با ناوردا</h3>
<p><strong>ایده.</strong> فصلِ ۱۹ حالتِ شارژ را با شمارشِ کولن و خطاهایش گفت (<a href="19-battery-storage.html#sec-ch19-a-soc" class="quarto-xref"><span>بخش 19.2.7</span></a>). شبیه‌سازِ زیر یک باتری را با قاعده‌های ساده نگه می‌دارد. جریانِ مثبت شارژ می‌کند و فقط سهمِ <span class="math inline">\(\eta_\text{c}\)</span> از بارِ ورودی می‌ماند. هر درخواستی که حالتِ شارژ را از پنجرهٔ <span class="math inline">\([\text{lo}, \text{hi}]\)</span> بیرون ببرد، بریده می‌شود و بریدن ثبت می‌شود. دو <strong>ناوردا</strong>، یعنی دو چیزی که در هر گام باید درست بمانند، آن را آزمودنی می‌کنند:</p>
<p><span id="eq-ch45-invariant"><span class="math display">\[
\text{lo} \le \text{SOC} \le \text{hi}, \qquad
\eta_\text{c}\,Q_\text{in} - Q_\text{out} = \left(\text{SOC} - \text{SOC}_0\right) Q
\tag{45.22}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb69"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb69-1"><a href="#cb69-1" aria-hidden="true" tabindex="-1"></a><span class="at">@dataclass</span></span>
<span id="cb69-2"><a href="#cb69-2" aria-hidden="true" tabindex="-1"></a><span class="kw">class</span> SocSim:</span>
<span id="cb69-3"><a href="#cb69-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Educational state-of-charge simulator of one battery (not a BMS).</span></span>
<span id="cb69-4"><a href="#cb69-4" aria-hidden="true" tabindex="-1"></a><span class="co">    Current &gt; 0 charges. The window [lo, hi] is never left: a request</span></span>
<span id="cb69-5"><a href="#cb69-5" aria-hidden="true" tabindex="-1"></a><span class="co">    that would leave it is cut and the cut is recorded."""</span></span>
<span id="cb69-6"><a href="#cb69-6" aria-hidden="true" tabindex="-1"></a>    q_ah: <span class="bu">float</span></span>
<span id="cb69-7"><a href="#cb69-7" aria-hidden="true" tabindex="-1"></a>    soc: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.5</span></span>
<span id="cb69-8"><a href="#cb69-8" aria-hidden="true" tabindex="-1"></a>    lo: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.10</span></span>
<span id="cb69-9"><a href="#cb69-9" aria-hidden="true" tabindex="-1"></a>    hi: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.90</span></span>
<span id="cb69-10"><a href="#cb69-10" aria-hidden="true" tabindex="-1"></a>    eta_c: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.995</span>               <span class="co"># charge kept of charge put in</span></span>
<span id="cb69-11"><a href="#cb69-11" aria-hidden="true" tabindex="-1"></a>    ah_in: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb69-12"><a href="#cb69-12" aria-hidden="true" tabindex="-1"></a>    ah_out: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb69-13"><a href="#cb69-13" aria-hidden="true" tabindex="-1"></a>    refused_ah: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.0</span></span>
<span id="cb69-14"><a href="#cb69-14" aria-hidden="true" tabindex="-1"></a>    log: <span class="bu">list</span> <span class="op">=</span> field(default_factory<span class="op">=</span><span class="bu">list</span>)</span>
<span id="cb69-15"><a href="#cb69-15" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb69-16"><a href="#cb69-16" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> step(<span class="va">self</span>, i_a: <span class="bu">float</span>, dt_s: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb69-17"><a href="#cb69-17" aria-hidden="true" tabindex="-1"></a>        <span class="co">"""Apply a current for dt_s; return the current actually taken."""</span></span>
<span id="cb69-18"><a href="#cb69-18" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> dt_s <span class="op">&lt;=</span> <span class="dv">0</span>:</span>
<span id="cb69-19"><a href="#cb69-19" aria-hidden="true" tabindex="-1"></a>            <span class="cf">raise</span> <span class="pp">ValueError</span>(<span class="st">"time step must be positive"</span>)</span>
<span id="cb69-20"><a href="#cb69-20" aria-hidden="true" tabindex="-1"></a>        ah <span class="op">=</span> i_a <span class="op">*</span> dt_s <span class="op">/</span> <span class="fl">3600.0</span></span>
<span id="cb69-21"><a href="#cb69-21" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> ah <span class="op">&gt;=</span> <span class="dv">0</span>:</span>
<span id="cb69-22"><a href="#cb69-22" aria-hidden="true" tabindex="-1"></a>            room <span class="op">=</span> (<span class="va">self</span>.hi <span class="op">-</span> <span class="va">self</span>.soc) <span class="op">*</span> <span class="va">self</span>.q_ah <span class="op">/</span> <span class="va">self</span>.eta_c</span>
<span id="cb69-23"><a href="#cb69-23" aria-hidden="true" tabindex="-1"></a>            take <span class="op">=</span> <span class="bu">min</span>(ah, <span class="bu">max</span>(room, <span class="fl">0.0</span>))</span>
<span id="cb69-24"><a href="#cb69-24" aria-hidden="true" tabindex="-1"></a>            <span class="va">self</span>.soc <span class="op">+=</span> take <span class="op">*</span> <span class="va">self</span>.eta_c <span class="op">/</span> <span class="va">self</span>.q_ah</span>
<span id="cb69-25"><a href="#cb69-25" aria-hidden="true" tabindex="-1"></a>            <span class="va">self</span>.ah_in <span class="op">+=</span> take</span>
<span id="cb69-26"><a href="#cb69-26" aria-hidden="true" tabindex="-1"></a>        <span class="cf">else</span>:</span>
<span id="cb69-27"><a href="#cb69-27" aria-hidden="true" tabindex="-1"></a>            room <span class="op">=</span> (<span class="va">self</span>.soc <span class="op">-</span> <span class="va">self</span>.lo) <span class="op">*</span> <span class="va">self</span>.q_ah</span>
<span id="cb69-28"><a href="#cb69-28" aria-hidden="true" tabindex="-1"></a>            take <span class="op">=</span> <span class="op">-</span><span class="bu">min</span>(<span class="op">-</span>ah, <span class="bu">max</span>(room, <span class="fl">0.0</span>))</span>
<span id="cb69-29"><a href="#cb69-29" aria-hidden="true" tabindex="-1"></a>            <span class="va">self</span>.soc <span class="op">+=</span> take <span class="op">/</span> <span class="va">self</span>.q_ah</span>
<span id="cb69-30"><a href="#cb69-30" aria-hidden="true" tabindex="-1"></a>            <span class="va">self</span>.ah_out <span class="op">-=</span> take</span>
<span id="cb69-31"><a href="#cb69-31" aria-hidden="true" tabindex="-1"></a>        <span class="va">self</span>.refused_ah <span class="op">+=</span> <span class="bu">abs</span>(ah <span class="op">-</span> take)</span>
<span id="cb69-32"><a href="#cb69-32" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> take <span class="op">!=</span> ah:</span>
<span id="cb69-33"><a href="#cb69-33" aria-hidden="true" tabindex="-1"></a>            <span class="va">self</span>.log.append((<span class="st">"cut"</span>, <span class="bu">round</span>(ah, <span class="dv">6</span>), <span class="bu">round</span>(take, <span class="dv">6</span>)))</span>
<span id="cb69-34"><a href="#cb69-34" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> take <span class="op">*</span> <span class="fl">3600.0</span> <span class="op">/</span> dt_s</span>
<span id="cb69-35"><a href="#cb69-35" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb69-36"><a href="#cb69-36" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> balance_error(<span class="va">self</span>, soc0: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb69-37"><a href="#cb69-37" aria-hidden="true" tabindex="-1"></a>        <span class="co">"""Invariant: charge kept minus charge taken equals the SOC change."""</span></span>
<span id="cb69-38"><a href="#cb69-38" aria-hidden="true" tabindex="-1"></a>        kept <span class="op">=</span> <span class="va">self</span>.ah_in <span class="op">*</span> <span class="va">self</span>.eta_c <span class="op">-</span> <span class="va">self</span>.ah_out</span>
<span id="cb69-39"><a href="#cb69-39" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> kept <span class="op">-</span> (<span class="va">self</span>.soc <span class="op">-</span> soc0) <span class="op">*</span> <span class="va">self</span>.q_ah</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb70"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb70-1"><a href="#cb70-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> day_profile(rack_kw: <span class="bu">float</span> <span class="op">=</span> <span class="fl">20000.0</span> <span class="op">/</span> <span class="dv">96</span>) <span class="op">-&gt;</span> <span class="bu">list</span>[<span class="bu">float</span>]:</span>
<span id="cb70-2"><a href="#cb70-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Rack current (A) for 24 hours in 15-minute steps: charge at midday,</span></span>
<span id="cb70-3"><a href="#cb70-3" aria-hidden="true" tabindex="-1"></a><span class="co">    discharge in the evening, a long charge that runs into the window."""</span></span>
<span id="cb70-4"><a href="#cb70-4" aria-hidden="true" tabindex="-1"></a>    v <span class="op">=</span> B[<span class="st">"s_module"</span>] <span class="op">*</span> B[<span class="st">"m_rack"</span>] <span class="op">*</span> C[<span class="st">"v_nom"</span>]</span>
<span id="cb70-5"><a href="#cb70-5" aria-hidden="true" tabindex="-1"></a>    i <span class="op">=</span> []</span>
<span id="cb70-6"><a href="#cb70-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">range</span>(<span class="dv">96</span>):</span>
<span id="cb70-7"><a href="#cb70-7" aria-hidden="true" tabindex="-1"></a>        h <span class="op">=</span> k <span class="op">/</span> <span class="dv">4</span></span>
<span id="cb70-8"><a href="#cb70-8" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="dv">10</span> <span class="op">&lt;=</span> h <span class="op">&lt;</span> <span class="dv">13</span>:</span>
<span id="cb70-9"><a href="#cb70-9" aria-hidden="true" tabindex="-1"></a>            i.append(<span class="op">+</span>rack_kw <span class="op">*</span> <span class="dv">1000</span> <span class="op">/</span> v)            <span class="co"># charge</span></span>
<span id="cb70-10"><a href="#cb70-10" aria-hidden="true" tabindex="-1"></a>        <span class="cf">elif</span> <span class="dv">18</span> <span class="op">&lt;=</span> h <span class="op">&lt;</span> <span class="dv">20</span>:</span>
<span id="cb70-11"><a href="#cb70-11" aria-hidden="true" tabindex="-1"></a>            i.append(<span class="op">-</span>rack_kw <span class="op">*</span> <span class="dv">1000</span> <span class="op">/</span> v)            <span class="co"># discharge</span></span>
<span id="cb70-12"><a href="#cb70-12" aria-hidden="true" tabindex="-1"></a>        <span class="cf">else</span>:</span>
<span id="cb70-13"><a href="#cb70-13" aria-hidden="true" tabindex="-1"></a>            i.append(<span class="fl">0.0</span>)</span>
<span id="cb70-14"><a href="#cb70-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> i</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>one rack through a day, 15-minute steps, start at 30% SOC
  (educational simulator): 3 h of charge asked at midday, 2 h of
  discharge in the evening
  rack current while charging/discharging: 157 A (0.50 C)
  SOC: lowest 0.100, highest 0.900, end 0.100 (window 0.1-0.9)
  charge in 189.3 Ah, out 251.2 Ah, refused 342.0 Ah
  steps cut: 8 while charging, 2 while discharging
  invariant, charge balance error: 4.26e-14 Ah
  the simulator never leaves the window: the end of the charge
  and of the discharge are cut, and each cut is logged - the
  tests check the invariant and the edges on every version</code></pre>
<div id="fig-ch45-soc" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch45-soc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch45-soc.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch45-soc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;45.6: حالتِ شارژِ یک رک در یک روز در شبیه‌ساز. پایانِ شارژِ نیم‌روز و پایانِ دشارژِ شب بریده می‌شود و حالتِ شارژ هرگز از پنجره بیرون نمی‌رود.
</figcaption>
</figure>
</div>
<p><strong>آزمون‌ها.</strong> مجموعهٔ آزمونِ خودکار (<span class="ltr" dir="ltr">test_ch45_cellmfg</span>) این‌ها را برای هر نسخه می‌آزماید:</p>
<blockquote class="blockquote">
<p>۱. <strong>ناوردا:</strong> پس از هر گام، حالتِ شارژ در پنجره است. در پایان، خطای موازنهٔ بار تقریباً صفر است.</p>
<p>۲. <strong>مرز:</strong> در بالای پنجره، شارژ کاملاً رد می‌شود و در پایینِ پنجره دشارژ. در پایینِ پنجره شارژ پذیرفته می‌شود.</p>
<p>۳. <strong>بریدنِ جزئی:</strong> درخواستی که فقط بخشی از آن جا دارد، تا مرز پذیرفته و بقیه‌اش ثبت می‌شود.</p>
<p>۴. <strong>ورودیِ نادرست:</strong> گامِ زمانیِ صفر یا منفی خطا می‌دهد، نه نتیجهٔ بی‌معنا.</p>
</blockquote>
<div id="exm-ch45-soc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.58 (یک روز در پنجره)</strong></span> <strong>پرسش.</strong> از <span class="ltr" dir="ltr">30 %</span> حالتِ شارژ، با سه ساعت درخواستِ شارژ و دو ساعت دشارژ در <span class="ltr" dir="ltr">0.5C</span>، کمینه و بیشینهٔ حالتِ شارژ و خطای ناوردا چیست؟</p>
<p><strong>پاسخ.</strong> کمینه <span class="ltr" dir="ltr">0.10</span> و بیشینه <span class="ltr" dir="ltr">0.90</span>. هشت گامِ شارژ و دو گامِ دشارژ بریده شدند و <span class="ltr" dir="ltr">342 Ah</span> درخواست رد شد. خطای موازنه از مرتبهٔ <span class="math inline">\(10^{-14}\)</span> آمپرساعت است، یعنی خطای گردکردنِ رایانه.</p>
<p><strong>تفسیر.</strong> شبیه‌ساز هرگز از پنجره بیرون نمی‌رود و هر بریدن را ثبت می‌کند. ناوردا چیزی را می‌آزماید که هیچ نمونهٔ ورودی به‌تنهایی نمی‌آزماید: اینکه کد هیچ‌جا بار نمی‌سازد یا گم نمی‌کند. سامانهٔ مدیریتِ واقعی کارِ بسیار بیشتری می‌کند، مثلِ تخمینِ حالتِ شارژ، دما، متعادل‌سازی و حفاظت. اما همین دو ناوردا در هر نسخهٔ آن هم باید درست بمانند.</p>
</div>
</section>
<section id="sec-ch45-d-receiving" class="level3" data-number="45.5.2">
<h3 data-number="45.5.2" class="anchored" data-anchor-id="sec-ch45-d-receiving"><span class="header-section-number">45.5.2</span> نمونهٔ دریافت چه چیزی را می‌بیند؟</h3>
<p><strong>ایده.</strong> یکپارچه‌ساز در دریافت نمونه‌ای از محموله را استراحت می‌دهد و مقدارِ K را می‌سنجد. اگر محمولهٔ <span class="math inline">\(N\)</span> سلولی <span class="math inline">\(m\)</span> سلولِ نشت‌دار داشته باشد، احتمالِ اینکه نمونهٔ <span class="math inline">\(n\)</span> تایی دست‌کم یکی را بیابد، همان رابطهٔ فوق‌هندسیِ <a href="44-converter-manufacturing.html#eq-ch44-audit" class="quarto-xref">معادلهٔ&nbsp;<span>44.23</span></a> است.</p>
<pre class="text"><code>lot of 2000 cells with 5 slow leakers; the integrator rests
  a sample and measures K
  sample   chance to find at least one leaker
      20         4.9%
      50        11.9%
     200        41.0%
     500        76.3%
  738 cells for 90%: a receiving sample cannot screen a lot
  for rare defects - the cell maker's rest test of every cell
  is the screen, and its data file comes with the lot; the
  sample checks the file, not the cells</code></pre>
<div id="exm-ch45-receiving" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.59 (پنجاه سلول از دو هزار)</strong></span> <strong>پرسش.</strong> نمونهٔ ۵۰ سلولی چه احتمالی دارد که یکی از پنج نشت‌دار را بیابد؟ برای <span class="ltr" dir="ltr">90 %</span> چند سلول لازم است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">11.9 %</span>. برای <span class="ltr" dir="ltr">90 %</span>، <span class="ltr" dir="ltr">738</span> سلول، یعنی بیش از یک‌سومِ محموله.</p>
<p><strong>تفسیر.</strong> نمونهٔ دریافت نمی‌تواند محموله را برای عیب‌های کمیاب غربال کند. غربال، آزمونِ استراحتِ همهٔ سلول‌ها در کارخانهٔ سلول است و فایلِ آن با محموله می‌آید. نمونه <strong>فایل</strong> را می‌آزماید: آیا مقدارهای K که سازنده گزارش کرده، با اندازهٔ خودِ یکپارچه‌ساز می‌خوانند؟</p>
</div>
</section>
<section id="sec-ch45-d-rest" class="level3" data-number="45.5.3">
<h3 data-number="45.5.3" class="anchored" data-anchor-id="sec-ch45-d-rest"><span class="header-section-number">45.5.3</span> آزمونِ استراحتِ کوتاه‌شده</h3>
<p><strong>ایده.</strong> مقدارِ K افتِ ولتاژ تقسیم بر روزهاست. هر خوانشِ ولتاژ خطایی با انحرافِ معیارِ <span class="math inline">\(\sigma_\text{v}\)</span> دارد. پس نوفهٔ <span class="math inline">\(K\)</span> با کوتاه‌شدنِ استراحت بزرگ می‌شود:</p>
<p><span id="eq-ch45-rest"><span class="math display">\[
\sigma_K = \frac{\sqrt{2}\,\sigma_\text{v}}{t_\text{rest}}
\tag{45.23}\]</span></span></p>
<pre class="text"><code>rest test: K = OCV drop / days; each reading sd 0.05 mV, limit 0.06 mV/day
  rest days   K noise sd   leakers caught   good cells flagged
                mV/day       (of 5)
         14       0.0051              4.8                  0.1
          7       0.0101              4.5                 10.7
          3       0.0236              4.0                217.4
  halving the rest halves the time a leaker has to show and
  doubles the noise of the reading: leakers slip through and
  good cells are flagged - the rest time is a process
  parameter with its own record, not a scheduling convenience</code></pre>
<div id="exm-ch45-rest" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.60 (نیمی از زمان، دو برابرِ نوفه)</strong></span> <strong>پرسش.</strong> با ۱۴، ۷ و ۳ روز استراحت، چند نشت‌دار پیدا می‌شود و چند سلولِ سالم پرچم می‌خورد؟</p>
<p><strong>پاسخ.</strong> ۱۴ روز: <span class="ltr" dir="ltr">4.8</span> از ۵ و <span class="ltr" dir="ltr">0.1</span> سلولِ سالم. ۷ روز: <span class="ltr" dir="ltr">4.5</span> و <span class="ltr" dir="ltr">10.7</span>. ۳ روز: <span class="ltr" dir="ltr">4.0</span> و <span class="ltr" dir="ltr">217</span>.</p>
<p><strong>تفسیر.</strong> با نیمه‌کردنِ استراحت، نوفه دو برابر می‌شود. نشت‌دارِ ضعیف از غربال می‌گذرد و سلول‌های سالم دور ریخته می‌شوند. پس مدتِ استراحت یک <strong>پارامترِ فرایند</strong> است و سابقهٔ خودش را دارد. سازنده‌ای که برای رساندنِ محموله استراحت را کوتاه می‌کند، باید آن را در فایلِ محموله بگوید. زنجیرهٔ <a href="#sec-ch45-d-trail" class="quarto-xref"><span>بخش 45.5.5</span></a> از همین‌جا آغاز می‌شود.</p>
</div>
</section>
<section id="sec-ch45-d-balance" class="level3" data-number="45.5.4">
<h3 data-number="45.5.4" class="anchored" data-anchor-id="sec-ch45-d-balance"><span class="header-section-number">45.5.4</span> نشت‌دار در سامانهٔ مدیریت</h3>
<p><strong>ایده.</strong> سلولِ نشت‌دار جریانِ خودتخلیهٔ بیشتری دارد. در <span class="ltr" dir="ltr">LFP</span> منحنیِ ولتاژ در میانه تخت است. پس افتِ ولتاژِ کم یعنی تغییرِ زیادِ حالتِ شارژ. جریانِ خودتخلیه از مقدارِ K و شیبِ منحنی:</p>
<p><span id="eq-ch45-leak"><span class="math display">\[
I_\text{leak} = \frac{K}{dV/d\text{SOC}}\,\frac{Q}{24\,\text{h}}
\tag{45.24}\]</span></span></p>
<pre class="text"><code>a leaking cell in a module (K 0.064 against 0.03 mV/day, LFP at 50 % SOC)
  self-discharge: normal 3.9 mA, leaker 8.4 mA, extra 4.4 mA
  passive balancing (100 mA bleed on the other cells) must run 4% of the time
  without balancing the leaker falls 30 mV behind in 882 days of rest
  the BMS keeps the string even and so hides the leaker; what
  shows it is the balancing duty of one module against its
  peers - a signal the monitoring must export (ch 37)</code></pre>
<div id="exm-ch45-balance-duty" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.61 (سامانهٔ مدیریتی که عیب را پنهان می‌کند)</strong></span> <strong>پرسش.</strong> جریانِ اضافهٔ سلولِ نشت‌دار با <span class="math inline">\(K = 0.064\)</span> چیست؟ متعادل‌سازی چه سهمی از زمان کار می‌کند؟</p>
<p><strong>پاسخ.</strong> جریانِ عادی <span class="ltr" dir="ltr">3.9 mA</span> و نشت‌دار <span class="ltr" dir="ltr">8.4 mA</span>، یعنی <span class="ltr" dir="ltr">4.4 mA</span> اضافه. متعادل‌سازیِ <span class="ltr" dir="ltr">100 mA</span> باید <span class="ltr" dir="ltr">4 %</span> از زمان کار کند. بی‌متعادل‌سازی، سلول در ۸۸۲ روز <span class="ltr" dir="ltr">30 mV</span> عقب می‌افتد.</p>
<p><strong>تفسیر.</strong> سامانهٔ مدیریت رشته را یکسان نگه می‌دارد و همین نشت‌دار را پنهان می‌کند. هشدارِ اختلافِ ولتاژ تقریباً هرگز به صدا درنمی‌آید. آنچه آن را نشان می‌دهد <strong>سهمِ زمانِ متعادل‌سازیِ</strong> یک ماژول در برابرِ هم‌تایانش است. پایش باید این سیگنال را بیرون بدهد. فصلِ ۳۷ همین مقایسه با هم‌تایان را برای پایش ساخت.</p>
</div>
</section>
<section id="sec-ch45-d-trail" class="level3" data-number="45.5.5">
<h3 data-number="45.5.5" class="anchored" data-anchor-id="sec-ch45-d-trail"><span class="header-section-number">45.5.5</span> یک عیب از کارخانه تا سابقه</h3>
<div id="fig-ch45-chain" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch45-chain-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch45-chain.svg" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch45-chain-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;45.7: زنجیرهٔ شاهدِ عیبِ ساختگی. گام‌های سرخ انحراف، نمونهٔ کور و شکاف‌اند. ردیفِ اول از راست به چپ و ردیفِ دوم از چپ به راست خوانده می‌شود.
</figcaption>
</figure>
</div>
<p><strong>داستان.</strong> در محمولهٔ <span class="ltr" dir="ltr">L4507</span> ذره‌ای فلزی در ناحیهٔ پیچش، در چند سلول اتصالِ کوتاهِ درونیِ ریز ساخت. کارخانهٔ سلول برای رساندنِ محموله، استراحتِ آن را هفت روز گرفت، نه چهارده. سلولِ <span class="ltr" dir="ltr">L4507-0412</span> با <span class="math inline">\(K = 0.064\)</span> از غربال گذشت. این دقیقاً همان سلولی است که <a href="#exm-ch45-rest" class="quarto-xref">مثال&nbsp;<span>45.60</span></a> محتمل‌ترین گذرنده نشان داد. سلول در ماژولِ <span class="ltr" dir="ltr">C5-R03-M2</span> نشست.</p>
<pre class="text"><code>fictional defect: lot L4507, metal particle in the winding area;
  followed through the records
  step                       should record
    recorded -&gt; verdict
  cell maker: rest test      14-day K of every cell
    7-day K for L4507 -&gt; deviation
  cell maker: lot release    K file with the lot
    file sent -&gt; ok
  integrator: receiving      sample checks the file
    rest time not read; 50 cells, no find -&gt; blind
  integrator: module build   cell IDs per module
    recorded -&gt; ok
  integrator: BMS config     limits = cell data
    t_charge_max 58 C -&gt; deviation
  site acceptance            OCV spread after rest
    not in the test plan -&gt; gap
  operation, month 3         balancing duty by module
    duty of 1 module high -&gt; signal
  incident learning          trace to lot and cells
    L4507-0412 in C5-R03-M2 -&gt; ok
  lifecycle record           replacements, cause, lot
    updated -&gt; ok
  deviation 2, ok 4, blind 1, gap 1, signal 1
  two deviations (rest time, a BMS limit), a blind sample and
  one gap (no OCV check at acceptance) let the defect reach the
  site; the records let it be traced in hours once it showed</code></pre>
<div id="exm-ch45-trail" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.62 (کجا زنجیره پاره شد؟)</strong></span> <strong>پرسش.</strong> کدام حلقه‌ها انحراف، شکاف یا نمونهٔ کور بودند؟ عیب کی و چگونه دیده شد؟</p>
<p><strong>پاسخ.</strong> دو انحراف: استراحتِ هفت‌روزه و حدِ دمای سامانهٔ مدیریت. یک نمونهٔ کور: دریافت فایل را بی‌خواندنِ مدتِ استراحت پذیرفت. یک شکاف: پذیرشِ ساختگاه آزمونِ پراکندگیِ ولتاژ پس از استراحت نداشت. در ماهِ سوم، سهمِ متعادل‌سازیِ یک ماژول بالا رفت. ردیابی در چند ساعت سلول را پیدا کرد.</p>
<p><strong>تفسیر.</strong> هیچ حلقه‌ای به‌تنهایی شکست نخورد. چند حلقهٔ نیمه‌کاره با هم عیب را به ساختگاه رساندند. همان سابقه‌ها، یعنی شناسهٔ سلول در ماژول و فایلِ محموله، آن را در چند ساعت پیدا کردند. بی‌آن‌ها، یا همهٔ ماژول‌های کانتینر باز می‌شدند یا عیب تا یک رخداد پنهان می‌ماند. سه درس به <span class="ltr" dir="ltr">D-049</span> می‌رود. مدتِ استراحت یک بندِ قرارداد با سابقه است. پذیرشِ ساختگاه آزمونِ پراکندگیِ ولتاژ پس از استراحت را می‌گیرد. سهمِ متعادل‌سازیِ هر ماژول به پایش می‌رود.</p>
</div>
<div class="callout callout-style-default callout-caution callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">احتیاط</span>مرزِ کارِ تخصصی
</div>
</div>
<div class="callout-body-container callout-body">
<p>بازکردنِ ماژول، جایگزینیِ سلول و هر کار روی رکِ باردار کارِ یکپارچه‌ساز با رویهٔ مکتوب و افرادِ صلاحیت‌دار است. سلولِ مشکوک به اتصالِ کوتاهِ درونی ممکن است گرم شود. نگه‌داری و حملش قاعدهٔ خودش را دارد. این آزمایشگاه فقط زنجیرهٔ شاهد را می‌سنجد، نه کار روی باتری را.</p>
</div>
</div>
</section>
<section id="sec-ch45-d-lfpsoc" class="level3" data-number="45.5.6">
<h3 data-number="45.5.6" class="anchored" data-anchor-id="sec-ch45-d-lfpsoc"><span class="header-section-number">45.5.6</span> ولتاژِ <span class="ltr" dir="ltr">LFP</span> و حالتِ شارژ</h3>
<p><strong>ایده.</strong> حالتِ شارژ را می‌شود از ولتاژِ استراحت خواند، اما فقط جایی که منحنی شیب دارد. خطای ولتاژِ <span class="math inline">\(\Delta V\)</span> به خطای حالتِ شارژ تبدیل می‌شود:</p>
<p><span id="eq-ch45-lfpsoc"><span class="math display">\[
\Delta\text{SOC} = \frac{\Delta V}{dV/d\text{SOC}}
\tag{45.25}\]</span></span></p>
<pre class="text"><code>SOC error from a cell-voltage error of 5 mV at rest
  (LFP teaching curve, ch 19)
  SOC    slope V per unit SOC   SOC error
   10%                   0.818       0.6%
   30%                   0.105       4.8%
   50%                   0.100       5.0%
   70%                   0.103       4.8%
   95%                   1.891       0.3%
  in the flat middle a few millivolts mean several per cent
  of SOC: an LFP battery counts charge and corrects its SOC
  where the curve is steep (near full or empty) - the BMS
  voltage accuracy and the correction rule are part of its
  configuration record</code></pre>
<div id="exm-ch45-lfpsoc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.63 (پنج میلی‌ولت، پنج درصد)</strong></span> <strong>پرسش.</strong> با خطای <span class="ltr" dir="ltr">5 mV</span> در خوانشِ ولتاژ، خطای حالتِ شارژ در <span class="ltr" dir="ltr">50 %</span> و <span class="ltr" dir="ltr">95 %</span> چیست؟</p>
<p><strong>پاسخ.</strong> در <span class="ltr" dir="ltr">50 %</span> شیب <span class="ltr" dir="ltr">0.100 V</span> بر واحد است و خطا <span class="math inline">\(0.005/0.100 = 5.0\,\%\)</span>. در <span class="ltr" dir="ltr">95 %</span> شیب <span class="ltr" dir="ltr">1.89</span> و خطا <span class="ltr" dir="ltr">0.3 %</span>.</p>
<p><strong>تفسیر.</strong> در میانهٔ تختِ منحنی، چند میلی‌ولت یعنی چند درصد حالتِ شارژ. پس باتریِ <span class="ltr" dir="ltr">LFP</span> بار را می‌شمارد و حالتِ شارژ را جایی اصلاح می‌کند که منحنی شیب دارد، نزدیکِ پر یا خالی. دقتِ اندازه‌گیریِ ولتاژ و قاعدهٔ اصلاح بخشی از پیکربندیِ سامانهٔ مدیریت‌اند. فصلِ ۱۹ خطای شمارشِ بار را گفت (<a href="19-battery-storage.html#sec-ch19-a-soc" class="quarto-xref"><span>بخش 19.2.7</span></a>).</p>
</div>
</section>
<section id="sec-ch45-d-balsize" class="level3" data-number="45.5.7">
<h3 data-number="45.5.7" class="anchored" data-anchor-id="sec-ch45-d-balsize"><span class="header-section-number">45.5.7</span> جریانِ متعادل‌سازی برای پراکندگیِ خودتخلیه</h3>
<p><strong>ایده.</strong> متعادل‌سازی باید هر روز بارِ اضافه‌ای را که تندترین سلولِ رشته از دست می‌دهد، جبران کند. اگر مقدارِ K در <span class="math inline">\(n\)</span> سلول توزیعِ نرمال با انحرافِ معیارِ <span class="math inline">\(\sigma_K\)</span> داشته باشد، بیشینهٔ مورد انتظار با این تقریبِ محافظه‌کار (برای ۴۱۶ سلول مقدارِ دقیق حدودِ <span class="math inline">\(2.98\,\sigma_K\)</span> است، نه <span class="math inline">\(3.47\,\sigma_K\)</span>):</p>
<p><span id="eq-ch45-balsize"><span class="math display">\[
K_\text{max} \approx \bar K + \sigma_K\sqrt{2\ln n}
\tag{45.26}\]</span></span></p>
<pre class="text"><code>balancing for the self-discharge spread of 416 cells in a rack
  (K mean 0.030, sd 0.006 mV/day)
  fastest cell expected about K 0.051 mV/day: extra leak 2.7 mA
  charge to move a day: 65 mAh; with 8 h of balancing time: 8 mA
  a bleed of tens of milliamperes covers the normal spread with
  room to spare - and it also covers a leaker like lab D's
  (4.4 mA): that is why the BMS hides it, and why the duty
  signal is needed to show it</code></pre>
<div id="exm-ch45-balsize" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.64 (جریانی که بس است، حتی برای نشت‌دار)</strong></span> <strong>پرسش.</strong> برای ۴۱۶ سلول با انحرافِ معیارِ <span class="ltr" dir="ltr">0.006 mV/day</span>، تندترین سلول چه مقدارِ K دارد؟ چه جریانی در ۸ ساعت لازم است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(0.030 + 0.006\sqrt{2\ln416} = 0.051\,\text{mV/day}\)</span>. جریانِ اضافه <span class="ltr" dir="ltr">2.7 mA</span>، بارِ روزانه <span class="ltr" dir="ltr">65 mAh</span> و جریانِ لازم در ۸ ساعت <span class="ltr" dir="ltr">8 mA</span>.</p>
<p><strong>تفسیر.</strong> متعادل‌سازِ چند ده میلی‌آمپری پراکندگیِ عادی را با حاشیه پوشش می‌دهد. همین متعادل‌ساز نشت‌دارِ <a href="#exm-ch45-balance-duty" class="quarto-xref">مثال&nbsp;<span>45.61</span></a> را هم پوشش می‌دهد. برای همین سامانهٔ مدیریت آن را پنهان می‌کند و سیگنالِ سهمِ زمان لازم است.</p>
</div>
</section>
<section id="sec-ch45-d-regress" class="level3" data-number="45.5.8">
<h3 data-number="45.5.8" class="anchored" data-anchor-id="sec-ch45-d-regress"><span class="header-section-number">45.5.8</span> خطایی که فقط ناوردا می‌بیند</h3>
<p><strong>ایده.</strong> نسخهٔ <span class="ltr" dir="ltr">1.1</span> شبیه‌ساز شاخهٔ شارژ را «مرتب» کرده و ناخواسته بازده را دو بار اعمال کرده است. اگر آزمون فقط نتیجهٔ پایانی را ببیند، یعنی حالتِ شارژ در پنجره بماند، این خطا را نمی‌بیند. ناوردای موازنهٔ بار آن را می‌بیند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb78"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb78-1"><a href="#cb78-1" aria-hidden="true" tabindex="-1"></a><span class="kw">class</span> SocSimV11(cf.SocSim):</span>
<span id="cb78-2"><a href="#cb78-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Version 1.1 'tidied' the charge branch and applied the efficiency</span></span>
<span id="cb78-3"><a href="#cb78-3" aria-hidden="true" tabindex="-1"></a><span class="co">    twice (a planted bug)."""</span></span>
<span id="cb78-4"><a href="#cb78-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb78-5"><a href="#cb78-5" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> step(<span class="va">self</span>, i_a: <span class="bu">float</span>, dt_s: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb78-6"><a href="#cb78-6" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> i_a <span class="op">&gt;</span> <span class="dv">0</span>:</span>
<span id="cb78-7"><a href="#cb78-7" aria-hidden="true" tabindex="-1"></a>            ah <span class="op">=</span> i_a <span class="op">*</span> dt_s <span class="op">/</span> <span class="fl">3600.0</span></span>
<span id="cb78-8"><a href="#cb78-8" aria-hidden="true" tabindex="-1"></a>            room <span class="op">=</span> (<span class="va">self</span>.hi <span class="op">-</span> <span class="va">self</span>.soc) <span class="op">*</span> <span class="va">self</span>.q_ah <span class="op">/</span> <span class="va">self</span>.eta_c</span>
<span id="cb78-9"><a href="#cb78-9" aria-hidden="true" tabindex="-1"></a>            take <span class="op">=</span> <span class="bu">min</span>(ah, <span class="bu">max</span>(room, <span class="fl">0.0</span>))</span>
<span id="cb78-10"><a href="#cb78-10" aria-hidden="true" tabindex="-1"></a>            <span class="va">self</span>.soc <span class="op">+=</span> take <span class="op">*</span> <span class="va">self</span>.eta_c <span class="op">*</span> <span class="va">self</span>.eta_c <span class="op">/</span> <span class="va">self</span>.q_ah   <span class="co"># bug</span></span>
<span id="cb78-11"><a href="#cb78-11" aria-hidden="true" tabindex="-1"></a>            <span class="va">self</span>.ah_in <span class="op">+=</span> take</span>
<span id="cb78-12"><a href="#cb78-12" aria-hidden="true" tabindex="-1"></a>            <span class="va">self</span>.refused_ah <span class="op">+=</span> ah <span class="op">-</span> take</span>
<span id="cb78-13"><a href="#cb78-13" aria-hidden="true" tabindex="-1"></a>            <span class="cf">return</span> take <span class="op">*</span> <span class="fl">3600.0</span> <span class="op">/</span> dt_s</span>
<span id="cb78-14"><a href="#cb78-14" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="bu">super</span>().step(i_a, dt_s)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>the same day run on two versions of the educational simulator
  version   end SOC   balance error Ah   in window
  v1.0       0.1000              0.000   yes
  v1.1       0.1000              0.947   yes
  v1.1 stays in the window and looks fine; only the balance
  invariant shows that it loses charge on every charging step
  - a test on the outcome alone would have passed it; the
  invariant is in the test list of every release</code></pre>
<div id="exm-ch45-regress" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.65 (نسخه‌ای که خوب به نظر می‌رسد)</strong></span> <strong>پرسش.</strong> دو نسخه در پایانِ روز چه حالتِ شارژی دارند؟ خطای موازنهٔ هر کدام چیست؟</p>
<p><strong>پاسخ.</strong> هر دو <span class="ltr" dir="ltr">0.1000</span>، چون روز با دشارژ تا پایینِ پنجره تمام می‌شود. خطای موازنهٔ <span class="ltr" dir="ltr">1.0</span> صفر است و <span class="ltr" dir="ltr">1.1</span> <span class="ltr" dir="ltr">0.947 Ah</span>.</p>
<p><strong>تفسیر.</strong> نسخهٔ <span class="ltr" dir="ltr">1.1</span> در هر گامِ شارژ کمی بار گم می‌کند. پایانِ روز این را پنهان می‌کند، چون پنجره هر دو نسخه را به یک نقطه می‌برد. آزمونی که فقط پیامد را بسنجد، این نسخه را می‌پذیرد. ناوردا در فهرستِ آزمونِ هر انتشار است. این همان کارِ فصلِ ۴۴ با خطای کاشته در ماشینِ حالت است (<a href="44-converter-manufacturing.html#exm-ch44-sm" class="quarto-xref">مثال&nbsp;<span>44.48</span></a>).</p>
</div>
</section>
<section id="sec-ch45-d-cost" class="level3" data-number="45.5.9">
<h3 data-number="45.5.9" class="anchored" data-anchor-id="sec-ch45-d-cost"><span class="header-section-number">45.5.9</span> هزینهٔ یافتن در هر مرحله</h3>
<pre class="text"><code>cost of dealing with one leaking cell, by where it is found (k u, teaching)
  stage                              cost k u   x first stage
  cell maker, rest test                  0.05               1
  integrator, receiving                  0.15               3
  module assembly                        1.00              20
  factory test of the container          4.00              80
  site acceptance                       12.00             240
  operation, before an incident         25.00             500
  after an incident                    400.00            8000
  each stage that misses multiplies the cost; the cheapest
  find is a cell maker's rest test that runs its full time -
  paying for fourteen days of racks is cheap insurance
  against the last row (lesson B, lab D)</code></pre>
<div id="fig-ch45-cost" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch45-cost-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch45-cost.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch45-cost-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;45.8: هزینهٔ رسیدگی به یک سلولِ نشت‌دار بر پایهٔ مرحله‌ای که در آن پیدا می‌شود، در مقیاسِ لگاریتمی. هر مرحله‌ای که عیب را نبیند، هزینه را چند برابر می‌کند.
</figcaption>
</figure>
</div>
<div id="exm-ch45-cost" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.66 (از پنجاه واحد تا چهارصد هزار)</strong></span> <strong>پرسش.</strong> یافتنِ یک سلولِ نشت‌دار در کارخانهٔ سلول و پس از یک رخداد چه نسبتی دارند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.05</span> در برابرِ <span class="ltr" dir="ltr">400 k u</span>، یعنی ۸۰۰۰ برابر.</p>
<p><strong>تفسیر.</strong> هر مرحله‌ای که عیب را نبیند، هزینه را چند برابر می‌کند. ارزان‌ترین یافتن آزمونِ استراحتی است که تمام مدتش را اجرا می‌شود. پولِ چهارده روز قفسه بیمهٔ ارزانی در برابرِ ردیفِ آخر است (<a href="#exm-ch45-wip" class="quarto-xref">مثال&nbsp;<span>45.20</span></a>). عددهای این جدول آموزشی‌اند. ترتیبِ بزرگی‌شان الگوی رایجِ هر زنجیرهٔ کیفیت است.</p>
</div>
</section>
<section id="sec-ch45-d-ce" class="level3" data-number="45.5.10">
<h3 data-number="45.5.10" class="anchored" data-anchor-id="sec-ch45-d-ce"><span class="header-section-number">45.5.10</span> بازدهِ کولنی و عمر</h3>
<p><strong>ایده.</strong> اگر در هر چرخه سهمِ <span class="math inline">\(1-\text{CE}\)</span> از ظرفیت از دست برود، شمارِ چرخه تا از دست رفتنِ <span class="ltr" dir="ltr">20 %</span> در مدلِ خطیِ آموزشی:</p>
<p><span id="eq-ch45-ce"><span class="math display">\[
N_{80} = \frac{0.20}{1 - \text{CE}}
\tag{45.27}\]</span></span></p>
<pre class="text"><code>cycles to lose 20 % if each cycle loses (1 - CE) of capacity
  (teaching, linear)
  coulombic efficiency   cycles to 80 %
               0.99900              200
               0.99950              400
               0.99990            2,000
               0.99995            4,000
               0.99997            6,667
  telling a 4,000-cycle cell from a 6,700-cycle one means
  measuring CE to about 0.00002 (20 ppm): charge counting of
  that precision is a laboratory test - early-life evidence
  of cycle life comes from such tests, not from a few months
  of cycling (ch 19)</code></pre>
<div id="exm-ch45-ce" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.67 (بیست قسمت در میلیون)</strong></span> <strong>پرسش.</strong> بازدهِ کولنیِ سلولی با ۴۰۰۰ چرخه و سلولی با ۶۷۰۰ چرخه چیست؟ برای جدا کردنشان چه دقتی لازم است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">0.99995</span> و <span class="ltr" dir="ltr">0.99997</span>. تفاوت <span class="ltr" dir="ltr">0.00002</span> است، یعنی بیست قسمت در میلیون.</p>
<p><strong>تفسیر.</strong> شمارشِ بار با این دقت آزمونِ آزمایشگاهی است. شاهدِ زودهنگامِ عمرِ چرخه از چنین آزمون‌هایی می‌آید، نه از چند ماه چرخه‌زدن. خریدار گزارشِ این آزمون را برای همان سلول می‌خواهد. فصلِ ۱۹ پایه‌های شمارشِ چرخه را گفت (<a href="19-battery-storage.html#sec-ch19-a-bases" class="quarto-xref"><span>بخش 19.2.14</span></a>).</p>
</div>
</section>
<section id="sec-ch45-d-signals" class="level3" data-number="45.5.11">
<h3 data-number="45.5.11" class="anchored" data-anchor-id="sec-ch45-d-signals"><span class="header-section-number">45.5.11</span> پوششِ سیگنال‌های رابط در آزمونِ کارخانه</h3>
<pre class="text"><code>interface signals of one container: 12; tested end to end at the factory: 9
  not tested: off-gas detector alarm, fire panel fault, auxiliary supply lost
  the untested ones are the signals between makers - the
  detector's and the fire panel's (another supplier) and the
  auxiliary supply (the plant): each gets a test at site with
  both owners present, written into the site test plan
  (ch 19 fire interfaces, ch 50)</code></pre>
<div id="exm-ch45-signals" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.68 (سیگنال‌هایی که میانِ سازنده‌ها می‌افتند)</strong></span> <strong>پرسش.</strong> کدام سیگنال‌ها در کارخانه آزموده نشده‌اند و چرا؟</p>
<p><strong>پاسخ.</strong> هشدارِ آشکارسازِ گاز، خطای تابلوی آتش و ازدست‌رفتنِ تغذیهٔ کمکی. اولی دو تا از سازندهٔ دیگری‌اند و سومی از خودِ نیروگاه.</p>
<p><strong>تفسیر.</strong> سیگنال‌هایی که آزموده نمی‌شوند، دقیقاً سیگنال‌های میانِ سازنده‌ها هستند. هر کدام در برنامهٔ آزمونِ ساختگاه یک آزمونِ سرتاسری با حضورِ هر دو مالک می‌گیرد. این همان «هر شاخه یک آزمون» فصلِ ۴۴ است (<a href="44-converter-manufacturing.html#sec-ch44-c-eol" class="quarto-xref"><span>بخش 44.4.7</span></a>)، برای رابط‌ها. فصلِ ۱۹ رابط‌های آتش را گفت (<a href="19-battery-storage.html#sec-ch19-e-interfaces" class="quarto-xref"><span>بخش 19.6.2</span></a>).</p>
</div>
</section>
<section id="sec-ch45-d-site" class="level3" data-number="45.5.12">
<h3 data-number="45.5.12" class="anchored" data-anchor-id="sec-ch45-d-site"><span class="header-section-number">45.5.12</span> آزمونِ استراحت در ساختگاه چه می‌بیند؟</h3>
<p><strong>ایده.</strong> <a href="#exm-ch45-trail" class="quarto-xref">مثال&nbsp;<span>45.62</span></a> پیشنهاد کرد پذیرشِ ساختگاه آزمونِ پراکندگیِ ولتاژ پس از استراحت را بگیرد. اختلافِ ولتاژِ نشت‌دار با ماژولش با زمان رشد می‌کند. با تفکیکِ خوانشِ <span class="math inline">\(r\)</span> و سه برابرِ آن برای تشخیص:</p>
<p><span id="eq-ch45-site"><span class="math display">\[
t_\text{detect} = \frac{3r}{K_\text{leak} - K_\text{normal}}
\tag{45.28}\]</span></span></p>
<pre class="text"><code>cell OCV against its module after a rest at site;
  reading resolution 1.0 mV (3 x to call it)
  leaker K mV/day   days to 3 mV of difference
            0.064                          88
            0.085                          55
            0.110                          38
            0.300                          11
  a site check of a few weeks finds strong leakers only; the
  weak one of lab D (0.064) needs about three months - the
  balancing-duty signal, not the rest check, is what finds it
  in service; both go into D-049, each for what it can see</code></pre>
<div id="fig-ch45-site" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch45-site-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch45-site.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch45-site-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;45.9: روزهای استراحتِ لازم برای دیدنِ نشت‌دار در برابرِ افتِ اضافهٔ ولتاژش. آزمونِ چندهفته‌ای فقط نشت‌دارهای قوی را می‌بیند.
</figcaption>
</figure>
</div>
<div id="exm-ch45-site" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.69 (آزمونی برای نشت‌دارهای قوی)</strong></span> <strong>پرسش.</strong> نشت‌دارِ ضعیفِ آزمایشگاه با <span class="math inline">\(K=0.064\)</span> و یک نشت‌دارِ قوی با <span class="math inline">\(K=0.30\)</span> چند روز استراحت لازم دارند؟</p>
<p><strong>پاسخ.</strong> ضعیف: ۸۸ روز. قوی: ۱۱ روز.</p>
<p><strong>تفسیر.</strong> آزمونِ چندهفته‌ایِ ساختگاه فقط نشت‌دارهای قوی را پیدا می‌کند. نشت‌دارِ ضعیفِ <span class="ltr" dir="ltr">L4507-0412</span> حدودِ سه ماه لازم دارد. پس در کار، سیگنالِ سهمِ متعادل‌سازی آن را پیدا می‌کند، نه آزمونِ استراحت. هر دو در <span class="ltr" dir="ltr">D-049</span> می‌آیند، هر کدام برای آنچه می‌تواند ببیند. پیشنهادِ <a href="#exm-ch45-trail" class="quarto-xref">مثال&nbsp;<span>45.62</span></a> درست است، اما به‌تنهایی آن عیب را نمی‌گرفت.</p>
</div>
</section>
<section id="sec-ch45-d-prop" class="level3" data-number="45.5.13">
<h3 data-number="45.5.13" class="anchored" data-anchor-id="sec-ch45-d-prop"><span class="header-section-number">45.5.13</span> آزمونِ ویژگی با ورودیِ تصادفی</h3>
<p><strong>ایده.</strong> آزمونِ دست‌نوشته چیزی را می‌آزماید که نویسنده‌اش به آن فکر کرده است. <strong>آزمونِ ویژگی</strong> ورودی‌های تصادفی می‌سازد و پس از هر گام فقط ناورداها را می‌سنجد. برای هر گام پاسخِ مورد انتظار لازم نیست. ناوردا خودش داور است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb84"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb84-1"><a href="#cb84-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> property_test(cls<span class="op">=</span>cf.SocSim, runs: <span class="bu">int</span> <span class="op">=</span> <span class="dv">200</span>, steps: <span class="bu">int</span> <span class="op">=</span> <span class="dv">50</span>,</span>
<span id="cb84-2"><a href="#cb84-2" aria-hidden="true" tabindex="-1"></a>                  seed: <span class="bu">int</span> <span class="op">=</span> <span class="dv">4511</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb84-3"><a href="#cb84-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Random currents and time steps; after every step the SOC is in the</span></span>
<span id="cb84-4"><a href="#cb84-4" aria-hidden="true" tabindex="-1"></a><span class="co">    window, and at the end the charge balance holds."""</span></span>
<span id="cb84-5"><a href="#cb84-5" aria-hidden="true" tabindex="-1"></a>    rng <span class="op">=</span> np.random.default_rng(seed)</span>
<span id="cb84-6"><a href="#cb84-6" aria-hidden="true" tabindex="-1"></a>    broken_window <span class="op">=</span> broken_balance <span class="op">=</span> <span class="dv">0</span></span>
<span id="cb84-7"><a href="#cb84-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> _ <span class="kw">in</span> <span class="bu">range</span>(runs):</span>
<span id="cb84-8"><a href="#cb84-8" aria-hidden="true" tabindex="-1"></a>        soc0 <span class="op">=</span> <span class="bu">float</span>(rng.uniform(<span class="fl">0.1</span>, <span class="fl">0.9</span>))</span>
<span id="cb84-9"><a href="#cb84-9" aria-hidden="true" tabindex="-1"></a>        sim <span class="op">=</span> cls(q_ah<span class="op">=</span>C[<span class="st">"q_ah"</span>], soc<span class="op">=</span>soc0)</span>
<span id="cb84-10"><a href="#cb84-10" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> _ <span class="kw">in</span> <span class="bu">range</span>(steps):</span>
<span id="cb84-11"><a href="#cb84-11" aria-hidden="true" tabindex="-1"></a>            i <span class="op">=</span> <span class="bu">float</span>(rng.normal(<span class="fl">0.0</span>, <span class="fl">300.0</span>))</span>
<span id="cb84-12"><a href="#cb84-12" aria-hidden="true" tabindex="-1"></a>            dt <span class="op">=</span> <span class="bu">float</span>(rng.uniform(<span class="fl">1.0</span>, <span class="fl">3600.0</span>))</span>
<span id="cb84-13"><a href="#cb84-13" aria-hidden="true" tabindex="-1"></a>            sim.step(i, dt)</span>
<span id="cb84-14"><a href="#cb84-14" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> <span class="kw">not</span> sim.lo <span class="op">-</span> <span class="fl">1e-9</span> <span class="op">&lt;=</span> sim.soc <span class="op">&lt;=</span> sim.hi <span class="op">+</span> <span class="fl">1e-9</span>:</span>
<span id="cb84-15"><a href="#cb84-15" aria-hidden="true" tabindex="-1"></a>                broken_window <span class="op">+=</span> <span class="dv">1</span></span>
<span id="cb84-16"><a href="#cb84-16" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="bu">abs</span>(sim.balance_error(soc0)) <span class="op">&gt;</span> <span class="fl">1e-6</span>:</span>
<span id="cb84-17"><a href="#cb84-17" aria-hidden="true" tabindex="-1"></a>            broken_balance <span class="op">+=</span> <span class="dv">1</span></span>
<span id="cb84-18"><a href="#cb84-18" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">dict</span>(runs<span class="op">=</span>runs, steps<span class="op">=</span>runs <span class="op">*</span> steps, window<span class="op">=</span>broken_window,</span>
<span id="cb84-19"><a href="#cb84-19" aria-hidden="true" tabindex="-1"></a>                balance<span class="op">=</span>broken_balance)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>property tests: 200 runs of 50 random steps each
  (currents and time steps drawn at random)
  version   steps    window broken   balance broken (runs)
  v1.0      10000               0                        0
  v1.1      10000               0                      200
  a hand-written case tests what its author thought of; random
  inputs test what nobody thought of - ten thousand steps in a
  second, and the invariants decide pass or fail without an
  expected answer for each step; v1.1's bug fails 200 of
  200 runs</code></pre>
<div id="exm-ch45-prop" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.70 (ده هزار گام در یک ثانیه)</strong></span> <strong>پرسش.</strong> دو نسخه در ۲۰۰ اجرای ۵۰ گامی چند بار ناورداها را می‌شکنند؟</p>
<p><strong>پاسخ.</strong> نسخهٔ <span class="ltr" dir="ltr">1.0</span> هیچ‌بار. نسخهٔ <span class="ltr" dir="ltr">1.1</span> ناوردای پنجره را هیچ‌بار و ناوردای موازنه را در هر ۲۰۰ اجرا.</p>
<p><strong>تفسیر.</strong> ده هزار گام در یک ثانیه اجرا می‌شود و خطای <span class="ltr" dir="ltr">1.1</span> را در هر اجرا می‌گیرد. اما ناوردای پنجره آن را نمی‌گیرد. پس آزمونِ ویژگی به اندازهٔ ناورداهایش خوب است. یک ناوردای کم، یک خطای دیده‌نشده است.</p>
</div>
</section>
<section id="sec-ch45-d-edges" class="level3" data-number="45.5.14">
<h3 data-number="45.5.14" class="anchored" data-anchor-id="sec-ch45-d-edges"><span class="header-section-number">45.5.14</span> آزمون‌های مرزیِ قاعدهٔ شارژ</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb86"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb86-1"><a href="#cb86-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> charge_allowed(t_cell: <span class="bu">float</span>, lo: <span class="bu">float</span> <span class="op">=</span> <span class="fl">2.0</span>, hi: <span class="bu">float</span> <span class="op">=</span> <span class="fl">52.0</span>) <span class="op">-&gt;</span> <span class="bu">bool</span>:</span>
<span id="cb86-2"><a href="#cb86-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Educational rule: charging only between lo and hi (inclusive)."""</span></span>
<span id="cb86-3"><a href="#cb86-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> lo <span class="op">&lt;=</span> t_cell <span class="op">&lt;=</span> hi</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>boundary tests of the educational charging rule (2 to 52 C, edges included)
  cell C      expected   got
       1.99   False      False
       2.00   True       True
       2.01   True       True
      25.00   True       True
      51.99   True       True
      52.00   True       True
      52.01   False      False
     -20.00   False      False
        nan   False      False
  9 cases, 0 failing; a missing reading (nan) is refused because
  every comparison with nan is false - a happy accident here,
  so it gets its own case: a rule that must refuse on a lost
  sensor is tested on a lost sensor, not trusted to</code></pre>
<div id="exm-ch45-edges" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.71 (خوانشِ گم‌شده)</strong></span> <strong>پرسش.</strong> قاعدهٔ «شارژ فقط میانِ <span class="ltr" dir="ltr">2</span> و <span class="ltr" dir="ltr">52 °C</span>» در لبه‌ها و با خوانشِ گم‌شده چه می‌کند؟</p>
<p><strong>پاسخ.</strong> هر نُه حالت درست‌اند. لبه‌ها پذیرفته می‌شوند، <span class="ltr" dir="ltr">1.99</span> و <span class="ltr" dir="ltr">52.01</span> رد. خوانشِ گم‌شده <span class="ltr" dir="ltr">NaN</span> هم رد می‌شود.</p>
<p><strong>تفسیر.</strong> ردِ خوانشِ گم‌شده یک اتفاقِ خوش است: هر مقایسه با آن نادرست است. اگر کسی قاعده را به شکلِ «رد اگر بیرون از بازه باشد» بنویسد، همان خوانش پذیرفته می‌شود. پس قاعده‌ای که باید با حس‌گرِ گم‌شده رد کند، با حس‌گرِ گم‌شده آزموده می‌شود. آن را به شانس نمی‌سپاریم.</p>
</div>
</section>
<section id="sec-ch45-d-trend" class="level3" data-number="45.5.15">
<h3 data-number="45.5.15" class="anchored" data-anchor-id="sec-ch45-d-trend"><span class="header-section-number">45.5.15</span> روندِ مقاومتِ عایق با جمعِ تجمعی</h3>
<p><strong>ایده.</strong> مقاومتِ عایقِ رک با رطوبت آرام کم می‌شود. هشدارِ ثابت فقط وقتی به صدا درمی‌آید که مقدار از حد بگذرد. <strong>جمعِ تجمعیِ</strong> فصلِ ۳۷ (<a href="37-performance-analytics.html#sec-ch37-b" class="quarto-xref"><span>بخش 37.3</span></a>) انحراف‌های کوچک ولی پیوسته از خط‌مبنا را جمع می‌کند و روند را زودتر می‌بیند.</p>
<pre class="text"><code>daily insulation resistance of one rack, 120 days (synthetic);
  moisture from day 71
  fixed alarm below 300 kohm: day 104
  CUSUM on the log reading (k 0.5, h 5): day 85
  a slow fall stays above a fixed alarm for weeks; a CUSUM
  sees the trend while the value is still healthy - time to
  find a door seal or a cooling leak before the insulation
  alarm trips the rack (ch 37)</code></pre>
<div id="exm-ch45-trend" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.72 (نوزده روز زودتر)</strong></span> <strong>پرسش.</strong> هشدارِ ثابتِ <span class="ltr" dir="ltr">300 kΩ</span> و جمعِ تجمعی هر کدام کی روند را می‌بینند؟</p>
<p><strong>پاسخ.</strong> هشدارِ ثابت در روزِ ۱۰۴ و جمعِ تجمعی در روزِ ۸۵، یعنی ۱۹ روز زودتر.</p>
<p><strong>تفسیر.</strong> افتِ آهسته هفته‌ها بالای هشدارِ ثابت می‌ماند. جمعِ تجمعی روند را وقتی می‌بیند که مقدار هنوز سالم است. این فرصتی است برای یافتنِ آب‌بندیِ در یا نشتِ مدارِ خنک‌کاری، پیش از آنکه هشدارِ عایق رک را بیرون کند.</p>
</div>
</section>
<section id="sec-ch45-d-calib" class="level3" data-number="45.5.16">
<h3 data-number="45.5.16" class="anchored" data-anchor-id="sec-ch45-d-calib"><span class="header-section-number">45.5.16</span> چرخهٔ کالیبراسیونِ ظرفیت</h3>
<pre class="text"><code>a full capacity cycle of the battery (32.1 MWh in the window)
  to recalibrate SOC and health
  energy lost a cycle at round trip 86%: 4.5 MWh (0.31 k u)
  cycles a year   MWh lost   k u
              1        4.5    0.3
              4       18.0    1.3
             12       53.9    3.8
  a calibration cycle costs little; scheduling it where it
  replaces a normal cycle costs less still - what it buys is a
  health figure the warranty and the plant model can trust
  (ch 19, ch 37)</code></pre>
<div id="exm-ch45-calib" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.73 (چهار و نیم مگاوات‌ساعت برای عددی که می‌شود به آن اعتماد کرد)</strong></span> <strong>پرسش.</strong> یک چرخهٔ کاملِ کالیبراسیون چقدر انرژی از دست می‌دهد؟ با چهار بار در سال چه؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">4.5 MWh</span> در هر چرخه، یعنی <span class="ltr" dir="ltr">0.31 k u</span>. با چهار بار <span class="ltr" dir="ltr">18.0 MWh</span> و <span class="ltr" dir="ltr">1.3 k u</span>.</p>
<p><strong>تفسیر.</strong> چرخهٔ کالیبراسیون ارزان است. اگر جای یک چرخهٔ معمولی را بگیرد، ارزان‌تر هم می‌شود. آنچه می‌خرد عددی برای سلامت است که ضمانت و مدلِ نیروگاه بتوانند به آن اعتماد کنند. حالتِ شارژِ <span class="ltr" dir="ltr">LFP</span> بی‌این اصلاح‌ها می‌لغزد (<a href="#exm-ch45-lfpsoc" class="quarto-xref">مثال&nbsp;<span>45.63</span></a>).</p>
</div>
</section>
<section id="sec-ch45-d-data" class="level3" data-number="45.5.17">
<h3 data-number="45.5.17" class="anchored" data-anchor-id="sec-ch45-d-data"><span class="header-section-number">45.5.17</span> دادهٔ سامانهٔ مدیریت و اسکادا</h3>
<pre class="text"><code>BMS points: 39,936 cell voltages and 9,984 temperatures, every 1 s
  raw data 200 kB/s (17.3 GB a day) - kept in the container's own store
  to SCADA: 12 summaries a module (min, max, mean, balancing duty, ...):
    36.9 kB/s
  the plant network carries the summaries and the alarms; the
  raw data stays local and is fetched for an investigation -
  the split is part of the point list (ch 35)</code></pre>
<div id="exm-ch45-data" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.74 (دویست کیلوبایت در ثانیه در کانتینر)</strong></span> <strong>پرسش.</strong> دادهٔ خامِ سامانهٔ مدیریت چند کیلوبایت در ثانیه است؟ خلاصه‌ها برای اسکادا چند؟</p>
<p><strong>پاسخ.</strong> خام <span class="ltr" dir="ltr">200 kB/s</span>، یعنی <span class="ltr" dir="ltr">17.3 GB</span> در روز. خلاصه‌ها <span class="ltr" dir="ltr">36.9 kB/s</span>.</p>
<p><strong>تفسیر.</strong> شبکهٔ نیروگاه خلاصه‌ها و هشدارها را می‌برد. دادهٔ خام در انبارِ خودِ کانتینر می‌ماند و برای بررسی خوانده می‌شود. سهمِ زمانِ متعادل‌سازیِ هر ماژول (<a href="#exm-ch45-balance-duty" class="quarto-xref">مثال&nbsp;<span>45.61</span></a>) در خلاصه‌هاست، نه در دادهٔ خام. این جداسازی بخشی از فهرستِ نقطه‌های فصلِ ۳۵ است (<a href="35-scada-communications.html#sec-ch35-b" class="quarto-xref"><span>بخش 35.3</span></a>).</p>
</div>
</section>
<section id="sec-ch45-d-extrap" class="level3" data-number="45.5.18">
<h3 data-number="45.5.18" class="anchored" data-anchor-id="sec-ch45-d-extrap"><span class="header-section-number">45.5.18</span> آزمونِ پیری شش‌ماهه تا بیست سال</h3>
<pre class="text"><code>capacity loss of test cells over 6 months (synthetic, fade ~ sqrt(t));
  two fits carried to 20 years
  straight line: 0.0756 a year -&gt; loss at 20 years 151%
  sqrt(t) curve: 0.0460 a sqrt(year) -&gt; loss at 20 years 21%
  true model at 20 years: 20%
  both fit six months well; carried to twenty years the line
  predicts more loss than the cell has - the shape, not the
  fit, decides, and a short test shows the shape only with a
  model of the mechanism: the maker's ageing model and its
  evidence are what the warranty rests on (ch 19)</code></pre>
<div id="exm-ch45-extrap" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.75 (خطی که بیش از همهٔ ظرفیت می‌بَرد)</strong></span> <strong>پرسش.</strong> خطِ راست و منحنیِ ریشهٔ زمان، هر دو برازش‌شده به شش ماه، در بیست سال چه می‌گویند؟</p>
<p><strong>پاسخ.</strong> خطِ راست <span class="ltr" dir="ltr">151 %</span> کاهش و منحنیِ ریشهٔ زمان <span class="ltr" dir="ltr">21 %</span>. مدلِ درست <span class="ltr" dir="ltr">20 %</span> است.</p>
<p><strong>تفسیر.</strong> هر دو شش ماه را خوب برازش می‌کنند. خطِ راست در بیست سال بیش از همهٔ ظرفیتِ سلول را کم می‌کند. پس شکلِ منحنی تعیین‌کننده است، نه کیفیتِ برازش. آزمونِ کوتاه شکل را فقط با مدلی از سازوکارِ فرسایش نشان می‌دهد. مدلِ پیریِ سازنده و شاهدش پایه‌ای است که ضمانت روی آن ایستاده (<a href="19-battery-storage.html#sec-ch19-a-degradation" class="quarto-xref"><span>بخش 19.2.8</span></a>).</p>
</div>
</section>
<section id="sec-ch45-d-curve" class="level3" data-number="45.5.19">
<h3 data-number="45.5.19" class="anchored" data-anchor-id="sec-ch45-d-curve"><span class="header-section-number">45.5.19</span> خطای حالتِ شارژ در سراسرِ منحنی</h3>
<pre class="text"><code>SOC error from a 5 mV reading error across the LFP teaching curve
  error above 3 % between SOC 20% and 81%
  largest 5.0%, smallest 0.16%
  only the ends of the curve let the voltage correct the SOC</code></pre>
<div id="fig-ch45-lfpsoc" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch45-lfpsoc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch45-lfpsoc.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch45-lfpsoc-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;45.10: خطای حالتِ شارژ از خطای <span class="ltr" dir="ltr">5 mV</span> در خوانشِ ولتاژ در سراسرِ منحنیِ آموزشیِ <span class="ltr" dir="ltr">LFP</span>. در میانهٔ تخت، ولتاژ چیزِ زیادی دربارهٔ حالتِ شارژ نمی‌گوید.
</figcaption>
</figure>
</div>
<p><strong>ایده.</strong> <a href="#exm-ch45-lfpsoc" class="quarto-xref">مثال&nbsp;<span>45.63</span></a> پنج نقطه را سنجید. نمودار کلِ منحنی را نشان می‌دهد. میانِ <span class="ltr" dir="ltr">20</span> و <span class="ltr" dir="ltr">81 %</span> حالتِ شارژ، خطا بیش از <span class="ltr" dir="ltr">3 %</span> است. پنجرهٔ کارِ <span class="ltr" dir="ltr">S1</span>، یعنی <span class="ltr" dir="ltr">10–90 %</span>، بیشترش در همین ناحیه است. پس اصلاحِ حالتِ شارژ با ولتاژ فقط در دو لبهٔ پنجره ممکن است. برنامهٔ کار باید هر چند وقت یک بار باتری را به یکی از لبه‌ها ببرد (<a href="#exm-ch45-calib" class="quarto-xref">مثال&nbsp;<span>45.73</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#eq-ch45-invariant" class="quarto-xref">معادلهٔ&nbsp;<span>45.22</span></a> را توضیح دهید. هر ناوردا چه خطایی را در کد می‌گیرد؟</li>
<li>چرا شبیه‌ساز درخواستِ بیرون از پنجره را می‌بُرد، به‌جای اینکه خطا بدهد؟</li>
<li>چهار گروهِ آزمونِ شبیه‌ساز را نام ببرید.</li>
<li>چرا نمونهٔ دریافت فایل را می‌آزماید، نه سلول‌ها را؟</li>
<li><a href="#eq-ch45-rest" class="quarto-xref">معادلهٔ&nbsp;<span>45.23</span></a> را توضیح دهید. چرا کوتاه‌کردنِ استراحت هم نشت‌دار را رها می‌کند و هم سلولِ سالم را دور می‌ریزد؟</li>
<li><a href="#eq-ch45-leak" class="quarto-xref">معادلهٔ&nbsp;<span>45.24</span></a> را توضیح دهید. چرا تخت‌بودنِ منحنیِ <span class="ltr" dir="ltr">LFP</span> اهمیت دارد؟</li>
<li>چرا سامانهٔ مدیریت سلولِ نشت‌دار را پنهان می‌کند؟ کدام سیگنال آن را نشان می‌دهد؟</li>
<li><a href="#fig-ch45-chain" class="quarto-xref">شکل&nbsp;<span>45.7</span></a> را بخوانید: کدام حلقه‌ها سرخ‌اند و چرا؟</li>
<li>چرا هیچ حلقه‌ای به‌تنهایی شکست نخورد؟</li>
<li>سه درسی را که به <span class="ltr" dir="ltr">D-049</span> می‌رود نام ببرید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch45-plantp" class="level2" data-number="45.6">
<h2 data-number="45.6" class="anchored" data-anchor-id="sec-ch45-plantp"><span class="header-section-number">45.6</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch45.integrated</code></pre>
<div id="exm-ch45-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.76 (مقدماتی: باتریِ <span class="ltr" dir="ltr">S1</span> با دست)</strong></span> <strong>پرسش.</strong> انرژیِ اسمی و قابلِ استفاده، نرخِ C، انرژیِ تحویلی در یک چرخه و انرژیِ قابلِ استفاده در سال‌های ۰، ۱۰ و ۲۰ را با فرسایشِ خطیِ آموزشی بیابید.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb94"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb94-1"><a href="#cb94-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> by_hand(window<span class="op">=</span>(<span class="fl">0.10</span>, <span class="fl">0.90</span>), rt_ac: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.86</span>, fade: <span class="bu">float</span> <span class="op">=</span> <span class="fl">0.02</span>,</span>
<span id="cb94-2"><a href="#cb94-2" aria-hidden="true" tabindex="-1"></a>            years<span class="op">=</span>(<span class="dv">0</span>, <span class="dv">10</span>, <span class="dv">20</span>)) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb94-3"><a href="#cb94-3" aria-hidden="true" tabindex="-1"></a>    n <span class="op">=</span> B[<span class="st">"s_module"</span>] <span class="op">*</span> B[<span class="st">"m_rack"</span>] <span class="op">*</span> B[<span class="st">"r_container"</span>] <span class="op">*</span> B[<span class="st">"containers"</span>]</span>
<span id="cb94-4"><a href="#cb94-4" aria-hidden="true" tabindex="-1"></a>    e_nom <span class="op">=</span> n <span class="op">*</span> C[<span class="st">"q_ah"</span>] <span class="op">*</span> C[<span class="st">"v_nom"</span>] <span class="op">/</span> <span class="fl">1e6</span>                 <span class="co"># MWh</span></span>
<span id="cb94-5"><a href="#cb94-5" aria-hidden="true" tabindex="-1"></a>    usable <span class="op">=</span> e_nom <span class="op">*</span> (window[<span class="dv">1</span>] <span class="op">-</span> window[<span class="dv">0</span>])</span>
<span id="cb94-6"><a href="#cb94-6" aria-hidden="true" tabindex="-1"></a>    p_mw <span class="op">=</span> B[<span class="st">"pcs"</span>] <span class="op">*</span> B[<span class="st">"pcs_mw"</span>]</span>
<span id="cb94-7"><a href="#cb94-7" aria-hidden="true" tabindex="-1"></a>    c_rate <span class="op">=</span> p_mw <span class="op">/</span> e_nom</span>
<span id="cb94-8"><a href="#cb94-8" aria-hidden="true" tabindex="-1"></a>    e_out <span class="op">=</span> usable <span class="op">*</span> rt_ac <span class="op">**</span> <span class="fl">0.5</span>                            <span class="co"># discharge side</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>the S1 battery by hand (ch 19 build, teaching values)
  39,936 cells x 314 Ah x 3.2 V = 40.13 MWh nominal
  window 10%-90%: 32.10 MWh usable at the cells
  20 MW of PCS: C-rate 0.50 on the nominal energy
  round trip 86% at AC: about 29.8 MWh delivered from a full window
  fade 2% a year (linear, teaching):
  year   health   usable MWh
     0     100%        32.10
    10      80%        25.68
    20      60%        19.26
  check: 40 MWh nominal at 20 MW is a two-hour battery, and
  the window keeps a fifth of it unused; the linear fade is a
  teaching line - ch 19 restores the usable energy by
  augmentation in years 8 and 13 (D-023)</code></pre>
<p><strong>بررسیِ معقول‌بودن.</strong> <span class="ltr" dir="ltr">40.13 MWh</span> همان عددِ فصلِ ۱۹ است. نرخِ <span class="ltr" dir="ltr">0.50</span> یعنی باتریِ دوساعته. انرژیِ تحویلی با ریشهٔ بازدهِ رفت‌وبرگشت، یعنی سهمِ سمتِ دشارژ، حساب شده است.</p>
<p><strong>تفسیر.</strong> پنجره یک‌پنجمِ انرژی را بی‌استفاده نگه می‌دارد. فرسایشِ خطیِ <span class="ltr" dir="ltr">2 %</span> در سال یک خطِ آموزشی است. فصلِ ۱۹ انرژیِ قابلِ استفاده را با افزودن در سال‌های ۸ و ۱۳ نگه می‌دارد (<span class="ltr" dir="ltr">D-023</span>). کیفیتِ ساخت، یعنی هم‌گروه‌سازی، جوش‌ها و رطوبت، تعیین می‌کند فرسایشِ واقعی به این خط نزدیک بماند.</p>
</div>
<div id="exm-ch45-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.77 (میانی: شاهدِ کانتینرِ <span class="ltr" dir="ltr">C5</span> پیش از حمل)</strong></span> <strong>پرسش.</strong> شاهدهای این فصل را برای کانتینرِ <span class="ltr" dir="ltr">C5</span> جمع کنید. کانتینر حمل می‌شود؟ با چه شرطی؟</p>
<pre class="text"><code>evidence for container C5 before it ships, summarised
  cell lot L4506: 5 leakers removed at a 14-day rest (file read);
    lot L4507's file accepted without reading its rest time -
    the trail of lab D starts here
  module welds: 2 cold welds in one module - rework and re-measure
  BMS configuration: t_charge_max above the cell limit -
    correct it, record the new fingerprint
  SOC simulator v1 (training model): invariant error 4e-14 Ah
  missing: OCV spread after a rest at site acceptance - added
  decision: C5 ships after the weld rework and the BMS fix;
  the site test plan gains the OCV check; the cell maker's rest
  time becomes a contract item with its record</code></pre>
<p><strong>تفسیر.</strong> کانتینر پس از تعمیرِ جوش‌ها و درست‌کردنِ حدِ دما حمل می‌شود. دو چیز هم برای همهٔ کانتینرها عوض می‌شود: آزمونِ پراکندگیِ ولتاژ به پذیرشِ ساختگاه افزوده می‌شود و مدتِ استراحتِ سازندهٔ سلول بندِ قرارداد می‌شود. سطرِ دوم مهم‌ترین است. فایلِ محمولهٔ <span class="ltr" dir="ltr">L4507</span> پذیرفته شد، بی آنکه مدتِ استراحتش خوانده شود. این همان نمونهٔ کورِ <a href="#exm-ch45-trail" class="quarto-xref">مثال&nbsp;<span>45.62</span></a> است. گزارشِ «همه قبول» این را نشان نمی‌داد.</p>
</div>
<div id="exm-ch45-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 45.78 (یکپارچه: مبنای ساخت و شاهدِ باتری)</strong></span> <strong>پرسش.</strong> مبنای ساخت و شاهدِ باتریِ نیروگاه را با موردهای باز بنویسید.</p>
<pre class="text"><code>D-049 battery manufacturing and evidence basis
  1 coating weight, dry-room dew point, formation and rest
    records of the cell maker delivered with each lot
  2 every cell graded (capacity, resistance, K-value) and
    matched; bins and IDs recorded per module
  3 every weld's resistance measured and kept; torque and
    insulation of each module and rack recorded
  4 BMS limits checked against the cell data with margins;
    the configuration fingerprinted at factory and site
  5 OCV spread after a rest at site acceptance; balancing
    duty by module exported to monitoring
  6 transport SOC, isolation by division, replacement modules
    brought to the rack's SOC; take-back route in the contract
  7 later findings: lot files checked before use; lots kept
    together; BMS rules for alarm-before-trip; a site rest check
    sees strong leakers only (weeks), the duty signal the weak;
    standby drain of a waiting container; contactor and
    insulation trends in the rack record; a second cell factory
    is a product change
  open: the cell maker's qualification and lot data for the
    exact cell, the integrator's BMS records (U-126)</code></pre>
<p><strong>تفسیر.</strong> این <strong>تصمیمِ <span class="ltr" dir="ltr">D-049</span></strong> است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:</p>
<ul>
<li>وزنِ پوشش مشخصهٔ بحرانی است: خطِ <span class="ltr" dir="ltr">B</span> با <span class="math inline">\(C_\text{pk} = 0.36\)</span> حاشیهٔ موازنه را به <span class="ltr" dir="ltr">1 %</span> می‌رساند. پرسشی برای ممیزیِ سازنده است (فصلِ ۳۹، <a href="#exm-ch45-coating" class="quarto-xref">مثال&nbsp;<span>45.9</span></a>).</li>
<li>حدِ دمای شارژِ سامانهٔ مدیریت بالای حدِ سلول بود. پیکربندی با اثرانگشت بسته می‌شود (فصل‌های ۴۴ و ۵۰، <a href="#exm-ch45-bms" class="quarto-xref">مثال&nbsp;<span>45.14</span></a>).</li>
<li>نمونهٔ دریافت فایل را می‌آزماید. غربال در کارخانهٔ سلول است و مدتِ استراحت بندِ قرارداد (<a href="#exm-ch45-receiving" class="quarto-xref">مثال&nbsp;<span>45.59</span></a>، <a href="#exm-ch45-rest" class="quarto-xref">مثال&nbsp;<span>45.60</span></a>).</li>
<li>سهمِ متعادل‌سازیِ هر ماژول به پایش می‌رود. سامانهٔ مدیریت نشت‌دار را پنهان می‌کند (فصلِ ۳۷، <a href="#exm-ch45-balance-duty" class="quarto-xref">مثال&nbsp;<span>45.61</span></a>).</li>
<li>ماژولِ جایگزین پیش از نصب به حالتِ شارژِ رک می‌رسد (فصلِ ۵۲، <a href="#exm-ch45-replace" class="quarto-xref">مثال&nbsp;<span>45.42</span></a>).</li>
<li>مسیرِ بازپس‌گیری در قراردادِ خرید است (فصل‌های ۳۹ و ۵۳، <a href="#exm-ch45-eol" class="quarto-xref">مثال&nbsp;<span>45.43</span></a>).</li>
<li>یافته‌های بعدی (بندِ ۷): فایلِ محموله پیش از استفاده وارسی می‌شود (<a href="#exm-ch45-lotfile" class="quarto-xref">مثال&nbsp;<span>45.21</span></a>). محموله‌ها کنارِ هم می‌مانند (<a href="#exm-ch45-spread-lot" class="quarto-xref">مثال&nbsp;<span>45.22</span></a>). قاعدهٔ «هشدار پیش از قطع» در پیکربندی اجرا می‌شود (<a href="#exm-ch45-rules" class="quarto-xref">مثال&nbsp;<span>45.27</span></a>). آزمونِ استراحتِ ساختگاه فقط نشت‌دارهای قوی را می‌بیند و سیگنالِ متعادل‌سازی ضعیف‌ها را (<a href="#exm-ch45-site" class="quarto-xref">مثال&nbsp;<span>45.69</span></a>). کانتینرِ منتظر از تخلیهٔ خودش محافظت می‌شود (<a href="#exm-ch45-drain" class="quarto-xref">مثال&nbsp;<span>45.46</span></a>). کارخانهٔ دومِ سلول تغییرِ محصول است (<a href="#exm-ch45-requal" class="quarto-xref">مثال&nbsp;<span>45.37</span></a>).</li>
<li>دادهٔ صلاحیتِ سازندهٔ سلول برای همین سلول و سابقه‌های سامانهٔ مدیریتِ یکپارچه‌ساز هنوز روشن نیستند (<span class="ltr" dir="ltr">U-126</span>).</li>
</ul>
</div>
</section>
<section id="sec-ch45-numbers" class="level2" data-number="45.7">
<h2 data-number="45.7" class="anchored" data-anchor-id="sec-ch45-numbers"><span class="header-section-number">45.7</span> عددهای کلیدیِ باتریِ نیروگاهِ P</h2>
<div id="tbl-ch45-numbers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch45-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;45.8: عددهای کلیدیِ فصلِ ۴۵ (ساختگی و آموزشی)
</figcaption>
<div aria-describedby="tbl-ch45-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 34%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>کمیت</th>
<th>مقدار</th>
<th>مثال</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>نسبتِ منفی به مثبت، طرح و بدترین نقطه</td>
<td><span class="ltr" dir="ltr">1.047 / 0.986</span></td>
<td><a href="#exm-ch45-balance" class="quarto-xref">مثال&nbsp;<span>45.1</span></a></td>
</tr>
<tr class="even">
<td>انرژی بر جرم، سلول و کانتینر</td>
<td><span class="ltr" dir="ltr">179 / 112 Wh/kg</span></td>
<td><a href="#exm-ch45-levels" class="quarto-xref">مثال&nbsp;<span>45.2</span></a></td>
</tr>
<tr class="odd">
<td>پنجرهٔ ولتاژِ رک با سامانهٔ مدیریت</td>
<td><span class="ltr" dir="ltr">1082–1498 V</span></td>
<td><a href="#exm-ch45-windows" class="quarto-xref">مثال&nbsp;<span>45.3</span></a></td>
</tr>
<tr class="even">
<td>شاخصِ توانِ پوشش، خطِ A و B</td>
<td><span class="ltr" dir="ltr">1.20 / 0.36</span></td>
<td><a href="#exm-ch45-coating" class="quarto-xref">مثال&nbsp;<span>45.9</span></a></td>
</tr>
<tr class="odd">
<td>آبِ اتاقِ خشک نسبت به سالن</td>
<td><span class="ltr" dir="ltr">1.9 %</span></td>
<td><a href="#exm-ch45-dryroom" class="quarto-xref">مثال&nbsp;<span>45.10</span></a></td>
</tr>
<tr class="even">
<td>پرچم‌ها: K، ظرفیت، مقاومت</td>
<td>۵، ۳، ۴</td>
<td><a href="#exm-ch45-grading" class="quarto-xref">مثال&nbsp;<span>45.11</span></a></td>
</tr>
<tr class="odd">
<td>ظرفیتِ پس‌گرفته با هم‌گروه‌سازی</td>
<td><span class="ltr" dir="ltr">2.87 Ah</span></td>
<td><a href="#exm-ch45-matching" class="quarto-xref">مثال&nbsp;<span>45.12</span></a></td>
</tr>
<tr class="even">
<td>جوشِ سرد و گرمای آن</td>
<td>۲؛ <span class="ltr" dir="ltr">1.50 W</span></td>
<td><a href="#exm-ch45-welds" class="quarto-xref">مثال&nbsp;<span>45.13</span></a></td>
</tr>
<tr class="odd">
<td>ولتاژ و انرژیِ یک ماژول</td>
<td><span class="ltr" dir="ltr">166 V</span>؛ <span class="ltr" dir="ltr">52.2 kWh</span></td>
<td><a href="#exm-ch45-divided" class="quarto-xref">مثال&nbsp;<span>45.40</span></a></td>
</tr>
<tr class="even">
<td>روزهای متعادل‌سازیِ ماژولِ جایگزین</td>
<td>۲۶</td>
<td><a href="#exm-ch45-replace" class="quarto-xref">مثال&nbsp;<span>45.42</span></a></td>
</tr>
<tr class="odd">
<td>بازیافتِ یک کانتینر</td>
<td><span class="ltr" dir="ltr">17.3 / 28.0 t</span></td>
<td><a href="#exm-ch45-eol" class="quarto-xref">مثال&nbsp;<span>45.43</span></a></td>
</tr>
<tr class="even">
<td>خطای ناوردای شبیه‌ساز</td>
<td><span class="math inline">\(10^{-14}\)</span> آمپرساعت</td>
<td><a href="#exm-ch45-soc" class="quarto-xref">مثال&nbsp;<span>45.58</span></a></td>
</tr>
<tr class="odd">
<td>کشف با نمونهٔ ۵۰ سلولی</td>
<td><span class="ltr" dir="ltr">11.9 %</span></td>
<td><a href="#exm-ch45-receiving" class="quarto-xref">مثال&nbsp;<span>45.59</span></a></td>
</tr>
<tr class="even">
<td>نشت‌دارِ یافته در ۱۴ و ۷ روز</td>
<td><span class="ltr" dir="ltr">4.8 / 4.5</span> از ۵</td>
<td><a href="#exm-ch45-rest" class="quarto-xref">مثال&nbsp;<span>45.60</span></a></td>
</tr>
<tr class="odd">
<td>سهمِ متعادل‌سازیِ نشت‌دار</td>
<td><span class="ltr" dir="ltr">4 %</span></td>
<td><a href="#exm-ch45-balance-duty" class="quarto-xref">مثال&nbsp;<span>45.61</span></a></td>
</tr>
<tr class="even">
<td>روزِ آزمونِ استراحتِ ساختگاه برای نشت‌دارِ ضعیف</td>
<td>۸۸</td>
<td><a href="#exm-ch45-site" class="quarto-xref">مثال&nbsp;<span>45.69</span></a></td>
</tr>
<tr class="odd">
<td>نیروی تسمه با <span class="ltr" dir="ltr">3 %</span> تورم</td>
<td><span class="ltr" dir="ltr">20.8 kN</span></td>
<td><a href="#exm-ch45-swell" class="quarto-xref">مثال&nbsp;<span>45.4</span></a></td>
</tr>
<tr class="even">
<td>کمبودِ رک با <span class="ltr" dir="ltr">6 K</span> پراکندگیِ دما در سالِ ۱۰</td>
<td><span class="ltr" dir="ltr">10 %</span></td>
<td><a href="#exm-ch45-spread" class="quarto-xref">مثال&nbsp;<span>45.5</span></a></td>
</tr>
<tr class="odd">
<td>خطای حالتِ شارژ از <span class="ltr" dir="ltr">5 mV</span> در میانه</td>
<td><span class="ltr" dir="ltr">5 %</span></td>
<td><a href="#exm-ch45-lfpsoc" class="quarto-xref">مثال&nbsp;<span>45.63</span></a></td>
</tr>
<tr class="even">
<td>ماژول‌های فراخوان، محموله کنارِ هم و درهم</td>
<td>۳۹ و ۷۱۸</td>
<td><a href="#exm-ch45-spread-lot" class="quarto-xref">مثال&nbsp;<span>45.22</span></a></td>
</tr>
<tr class="odd">
<td>قاعده‌های شکستهٔ پیکربندی</td>
<td>۲ از ۷</td>
<td><a href="#exm-ch45-rules" class="quarto-xref">مثال&nbsp;<span>45.27</span></a></td>
</tr>
<tr class="even">
<td>خالصِ بازیافتِ یک کانتینرِ <span class="ltr" dir="ltr">LFP</span></td>
<td><span class="ltr" dir="ltr">-5.2 k u</span></td>
<td><a href="#exm-ch45-value" class="quarto-xref">مثال&nbsp;<span>45.28</span></a></td>
</tr>
<tr class="odd">
<td>روزهای خالی‌شدنِ کانتینرِ منتظر با <span class="ltr" dir="ltr">50 mA</span></td>
<td>۶۱</td>
<td><a href="#exm-ch45-drain" class="quarto-xref">مثال&nbsp;<span>45.46</span></a></td>
</tr>
<tr class="even">
<td>ساعتِ یافتنِ نشت‌دار با سابقه و بی‌آن</td>
<td><span class="ltr" dir="ltr">9 / 288</span></td>
<td><a href="#exm-ch45-records" class="quarto-xref">مثال&nbsp;<span>45.50</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch45-design" class="level2" data-number="45.8">
<h2 data-number="45.8" class="anchored" data-anchor-id="sec-ch45-design"><span class="header-section-number">45.8</span> گردشِ کارِ ساخت و شاهدِ باتری</h2>
<blockquote class="blockquote">
<ol type="1">
<li>معماری را از سلول تا کانتینر عددی کنید: موازنهٔ الکترودها، انرژی بر جرم، پنجرهٔ ولتاژ در برابرِ سامانهٔ مدیریت و مبدّل (<a href="#sec-ch45-a" class="quarto-xref"><span>بخش 45.2</span></a>).</li>
<li>برای هر گامِ ساختِ سلول، هدف، کنترل و شاهد را بنویسید، بی‌مقدارِ فرایند (<a href="#sec-ch45-b-map" class="quarto-xref"><span>بخش 45.3.1</span></a>).</li>
<li>شاهدهای کلیدی را با محموله بخواهید و بخوانید: وزنِ پوشش، نقطهٔ شبنم، دادهٔ شکل‌دهی و مقدارِ K (<a href="#sec-ch45-b" class="quarto-xref"><span>بخش 45.3</span></a>).</li>
<li>هم‌گروه‌سازی، جوش، گشتاور، عایق و پیکربندیِ سامانهٔ مدیریت را با سابقه بسنجید (<a href="#sec-ch45-b-assembly" class="quarto-xref"><span>بخش 45.3.8</span></a>).</li>
<li>خطر و مهار را رابط ببینید، نه نسخه. باتری را تقسیم‌شده ببینید، نه خاموش (<a href="#sec-ch45-c" class="quarto-xref"><span>بخش 45.4</span></a>).</li>
<li>شبیه‌سازها را با ناوردا و مرز بیازمایید. فهرستِ آزمون را با هر نسخه منتشر کنید (<a href="#sec-ch45-d-soc" class="quarto-xref"><span>بخش 45.5.1</span></a>).</li>
<li>زنجیرهٔ شاهد را از کارخانهٔ سلول تا سابقهٔ چرخهٔ عمر دنبال کنید و حلقه‌های نیمه‌کاره را ببندید (<a href="#sec-ch45-d-trail" class="quarto-xref"><span>بخش 45.5.5</span></a>).</li>
</ol>
</blockquote>
</section>
<section id="sec-ch45-lab" class="level2" data-number="45.9">
<h2 data-number="45.9" class="anchored" data-anchor-id="sec-ch45-lab"><span class="header-section-number">45.9</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch45-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch45-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;45.9: آزمایشگاه‌های پایتونِ فصلِ ۴۵
</figcaption>
<div aria-describedby="tbl-ch45-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>داده</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>سلول، طرح، محموله، جوش‌ها، سامانهٔ مدیریت، عیب، مواد</td>
</tr>
<tr class="even">
<td>معماری</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>موازنه، سطح‌ها، پنجره‌ها، رابط‌ها</td>
</tr>
<tr class="odd">
<td>تولید و کیفیت</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>پوشش، اتاقِ خشک، درجه‌بندی، هم‌گروه‌سازی، جوش، سامانهٔ مدیریت</td>
</tr>
<tr class="even">
<td>ایمنی و چرخهٔ عمر</td>
<td><span class="ltr" dir="ltr">examples_c</span></td>
<td>تقسیم، حمل، جایگزینی، پایانِ عمر</td>
</tr>
<tr class="odd">
<td>زنجیرهٔ شاهد</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>شبیه‌ساز با ناوردا، نمونهٔ دریافت، آزمونِ استراحت، متعادل‌سازی، زنجیره</td>
</tr>
<tr class="even">
<td>دورِ دوم</td>
<td><span class="ltr" dir="ltr">examples_s</span></td>
<td>لبهٔ پوشش، پرکردن، رده‌ها، مقاومت و دما، تورم، پراکندگیِ دما، ولتاژِ <span class="ltr" dir="ltr">LFP</span>، متعادل‌سازی، آزمونِ کانتینر، پیرسازی</td>
</tr>
<tr class="odd">
<td>دورِ سوم</td>
<td><span class="ltr" dir="ltr">examples_t</span></td>
<td>فایلِ محموله، محموله‌ها، سنجه، حس‌گرها، ممیزی، نخستین شارژ، فرسایشِ هم‌گروه‌سازی، شکل‌دهی</td>
</tr>
<tr class="even">
<td>دورِ چهارم</td>
<td><span class="ltr" dir="ltr">examples_u</span></td>
<td>بازگشتی‌ها، ارزشِ بازیافت، کاربردِ دوم، خطای نسخه، قاعده‌های پیکربندی، هزینهٔ یافتن، بازدهِ کولنی، سیگنال‌ها</td>
</tr>
<tr class="odd">
<td>دورِ پنجم</td>
<td><span class="ltr" dir="ltr">examples_v</span></td>
<td>آب‌بندی، لبهٔ رده، سیمِ حس، سابقه، آزمونِ ساختگاه، تخلیهٔ انتظار، وزنِ ماژول، شمارنده</td>
</tr>
<tr class="even">
<td>دورِ ششم</td>
<td><span class="ltr" dir="ltr">examples_w</span></td>
<td>آزمونِ ویژگی، مرزِ قاعدهٔ شارژ، تحلیلِ خرابی، نمودارِ جوش، نخستین قطعه</td>
</tr>
<tr class="odd">
<td>دورِ هفتم</td>
<td><span class="ltr" dir="ltr">examples_x</span></td>
<td>آزمون‌های پایانِ خطِ ماژول، ساعتِ آزمونِ کانتینر، اسنادِ حمل، یدکیِ ماژول</td>
</tr>
<tr class="even">
<td>دورِ هشتم</td>
<td><span class="ltr" dir="ltr">examples_y</span></td>
<td>ارزشِ سابقه، کالیبراسیون، جرمِ پایانی، روندِ عایق، کارخانهٔ دوم، بیرون‌رفتنِ شبنم</td>
</tr>
<tr class="odd">
<td>دورِ نهم</td>
<td><span class="ltr" dir="ltr">examples_z</span></td>
<td>نسخه‌ها، ماژولِ خیس، کنتاکتور، داده، برون‌یابیِ پیری</td>
</tr>
<tr class="even">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>با دست، شاهدِ کانتینر، مبنای <span class="ltr" dir="ltr">D-049</span></td>
</tr>
<tr class="odd">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>ماژولِ تازهٔ <code>cellmfg</code> پایهٔ این برنامه‌هاست: موازنهٔ الکترود، مقدارِ K، هم‌گروه‌سازی، حدهای بسته، وارسیِ سامانهٔ مدیریت، شبیه‌سازِ حالتِ شارژ، آبِ هوا و حسابِ بازیافت. همه با آزمون‌هایی در برابرِ حسابِ دستی، ناورداها و مرزها سنجیده شده‌اند. منحنیِ ولتاژ و شیبِ آن را از <code>storage</code> فصلِ ۱۹ می‌گیرد، امتیازِ مقاوم را از <code>pvfab</code> فصلِ ۴۱ و شاخصِ توان را از <code>quality</code> فصلِ ۴۰.</p>
</section>
<section id="sec-ch45-mfg" class="level2" data-number="45.10">
<h2 data-number="45.10" class="anchored" data-anchor-id="sec-ch45-mfg"><span class="header-section-number">45.10</span> ساخت در این فصل</h2>
<p>این فصل خودش فصلِ ساخت است. سامانهٔ ساختِ فصلِ ۴۰ اینجا روی سلول، ماژول و کانتینر به کار رفت: کنترلِ هر گام، شاهد، تبارنامه، نمونه‌گیری و مشخصه‌های بحرانی. دو چیز در باتری ویژه است. نخست، فرایندِ ساختِ سلول خطرناک است و این کتاب آن را فقط در سطحِ هدف و کنترل می‌آورد. دوم، باتری هرگز بی‌برق نمی‌شود، پس هر گامِ مونتاژ و سرویس با بخش‌های باردار سر و کار دارد. فصلِ ۴۶ تابلوها و کلیدخانه‌ای را می‌سازد که کانتینرها به آن می‌پیوندند. فصل‌های ۴۹ و ۵۰ آزمون‌های ساختگاه و پذیرش را انجام می‌دهند.</p>
</section>
<section id="sec-ch45-std" class="level2" data-number="45.11">
<h2 data-number="45.11" class="anchored" data-anchor-id="sec-ch45-std"><span class="header-section-number">45.11</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>ایمنیِ سلول و باتریِ لیتیومی: <span class="ltr" dir="ltr">IEC 62619:2022</span> (<span class="ltr" dir="ltr">STD-096</span>) و برای ذخیره‌سازِ انرژی <span class="ltr" dir="ltr">IEC 63056:2020</span> (<span class="ltr" dir="ltr">STD-097</span>). ایمنیِ سامانه‌های ذخیره‌سازِ متصل به شبکه: <span class="ltr" dir="ltr">IEC 62933-5-2:2025</span> (<span class="ltr" dir="ltr">STD-098</span>).</li>
<li>روشِ آزمونِ گسترشِ گریزِ گرمایی: <span class="ltr" dir="ltr">UL 9540A</span> (<span class="ltr" dir="ltr">STD-099</span>، ویرایش با یادداشتِ وارسی در دفتر). نصبِ سامانه‌های ذخیره‌سازِ ثابت: <span class="ltr" dir="ltr">NFPA 855:2026</span> (<span class="ltr" dir="ltr">STD-100</span>). آزمون‌های حمل: <span class="ltr" dir="ltr">UN Manual of Tests and Criteria, 38.3</span> (<span class="ltr" dir="ltr">STD-101</span>).</li>
<li>سامانهٔ مدیریتِ کیفیت و ممیزی: <span class="ltr" dir="ltr">ISO 9001:2026</span> (<span class="ltr" dir="ltr">STD-167</span>).</li>
<li>همه با ویرایش و تاریخِ وارسی در دفترِ استانداردها ثبت‌اند. از هیچ‌کدام بند، حد یا روشِ آزمون نقل نشده است. بارگذاری‌ها، نقطهٔ شبنم، مدتِ استراحت، حدِ مقاومتِ جوش، حاشیه‌های سامانهٔ مدیریت و نرخ‌های بازیافت آموزشی‌اند. حدِ واقعی را سازنده، قرارداد و مقامِ مسئول می‌دهند. (وارسی‌شده <span class="ltr" dir="ltr">2026-11-17</span>.)</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch45-deliverable" class="level2" data-number="45.12">
<h2 data-number="45.12" class="anchored" data-anchor-id="sec-ch45-deliverable"><span class="header-section-number">45.12</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<div id="tbl-ch45-deliverables" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch45-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;45.10: سندهای فصلِ ۴۵ برای پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span>
</figcaption>
<div aria-describedby="tbl-ch45-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>محتوا</th>
<th>معیارِ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-ELE-SPC-0012</span></td>
<td>مشخصهٔ ساخت و شاهدِ باتری</td>
<td>هر گام با کنترل و شاهد، بی‌مقدارِ فرایند</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-ELE-REP-0015</span></td>
<td>گزارشِ شاهدِ کانتینرها پیش از حمل</td>
<td>هر کانتینر با یافته، اقدام و بستن</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-CTL-REG-0009</span></td>
<td>ثبتِ پیکربندیِ سامانهٔ مدیریتِ باتری</td>
<td>حدها با برگهٔ داده، اثرانگشت</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-ELE-PRO-0006</span></td>
<td>آزمونِ پراکندگیِ ولتاژ پس از استراحت در پذیرشِ ساختگاه</td>
<td>معیار، مدت و سابقه</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-PRJ-REG-0028</span></td>
<td>تبارنامه و زنجیرهٔ شاهدِ باتری</td>
<td>سلول تا ماژول، محموله، جایگزینی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> می‌افزاید:</p>
<ol type="1">
<li><strong>تصمیمِ <span class="ltr" dir="ltr">D-049</span>:</strong> مبنای ساخت و شاهدِ باتری (<a href="#exm-ch45-int-3" class="quarto-xref">مثال&nbsp;<span>45.78</span></a>).</li>
<li><strong>فرض‌های <span class="ltr" dir="ltr">A-474</span> تا <span class="ltr" dir="ltr">A-481</span>:</strong> سلول و طرحِ الکترود و سربارهای جرم (<span class="ltr" dir="ltr">A-474</span>)، دادهٔ محموله و پرچم‌ها (<span class="ltr" dir="ltr">A-475</span>)، جوش‌ها (<span class="ltr" dir="ltr">A-476</span>)، پیکربندیِ سامانهٔ مدیریت و حاشیه‌ها (<span class="ltr" dir="ltr">A-477</span>)، عیبِ ساختگی و زنجیره (<span class="ltr" dir="ltr">A-478</span>)، خطرها و مواد (<span class="ltr" dir="ltr">A-479</span>)، حمل و جایگزینی (<span class="ltr" dir="ltr">A-480</span>)، شبیه‌ساز و آزمون‌های آزمایشگاه (<span class="ltr" dir="ltr">A-481</span>).</li>
<li><strong>ناشناختهٔ <span class="ltr" dir="ltr">U-126</span>:</strong> دادهٔ صلاحیت و محموله‌های سازندهٔ سلول برای همین سلول و سابقه‌های سامانهٔ مدیریتِ یکپارچه‌ساز.</li>
<li><strong>پیوند به فصل‌های دیگر:</strong> فصلِ ۱۹ طرح را داد. فصلِ ۳۹ ممیزی و قرارداد را می‌گیرد. فصلِ ۳۷ سهمِ متعادل‌سازی را پایش می‌کند. فصل‌های ۴۹ و ۵۰ آزمونِ پراکندگیِ ولتاژ و اثرانگشت را در ساختگاه انجام می‌دهند. فصلِ ۵۲ یدکی‌ها را می‌چیند و فصلِ ۵۳ بازپس‌گیری را.</li>
</ol>
</section>
<section id="sec-ch45-summary" class="level2" data-number="45.13">
<h2 data-number="45.13" class="anchored" data-anchor-id="sec-ch45-summary"><span class="header-section-number">45.13</span> جمع‌بندی</h2>
<ul>
<li><strong>معماری:</strong> هر مفهومِ الکتروشیمیِ فصلِ ۱۹ یک اندازهٔ طراحی و یک کنترلِ ساخت دارد؛ الکترودِ منفی کمی بزرگ‌تر از مثبت است و چند درصد خطای پوشش در یک نقطه این حاشیه را می‌خورد؛ انرژی بر جرم از سلول تا کانتینر حدودِ ۴۰ درصد کم می‌شود؛ پنجرهٔ ولتاژِ رک میانِ حدهای سلول، سامانهٔ مدیریت و مبدّل بسته می‌شود (<a href="#sec-ch45-a" class="quarto-xref"><span>بخش 45.2</span></a>).</li>
<li><strong>تولید و کیفیت:</strong> هر گامِ ساختِ سلول هدف، کنترل و شاهد دارد و خریدار شاهد را می‌خوانَد؛ وزنِ پوشش مشخصهٔ بحرانی است؛ اتاقِ خشک با نقطهٔ شبنم سنجیده می‌شود؛ نشت‌دار فقط در مقدارِ K دیده می‌شود؛ هم‌گروه‌سازی ظرفیت را پس می‌گیرد؛ هر جوش اندازه گرفته می‌شود؛ حدهای سامانهٔ مدیریت با برگهٔ داده و حاشیه وارسی می‌شوند (<a href="#sec-ch45-b" class="quarto-xref"><span>بخش 45.3</span></a>).</li>
<li><strong>ایمنی و چرخهٔ عمر:</strong> خطرِ فرایند کنترلِ مهندسی و مهار می‌خواهد؛ باتری تقسیم می‌شود، خاموش نمی‌شود؛ حمل در حالتِ شارژِ کم است؛ ماژولِ جایگزین به حالتِ شارژِ رک می‌رسد؛ مسیرِ بازپس‌گیری در قرارداد است (<a href="#sec-ch45-c" class="quarto-xref"><span>بخش 45.4</span></a>).</li>
<li><strong>زنجیرهٔ شاهد:</strong> شبیه‌ساز با ناوردا و مرز آزموده می‌شود؛ نمونهٔ دریافت فایل را می‌آزماید، نه محموله را؛ استراحتِ کوتاه نشت‌دار را رها می‌کند؛ سامانهٔ مدیریت نشت‌دار را پنهان می‌کند و سهمِ متعادل‌سازی آن را نشان می‌دهد؛ چند حلقهٔ نیمه‌کاره با هم عیب را به ساختگاه می‌رسانند و سابقه‌ها آن را پیدا می‌کنند (<a href="#sec-ch45-d" class="quarto-xref"><span>بخش 45.5</span></a>).</li>
</ul>
<section id="sec-ch45-vocab" class="level3" data-number="45.13.1">
<h3 data-number="45.13.1" class="anchored" data-anchor-id="sec-ch45-vocab"><span class="header-section-number">45.13.1</span> واژگانِ فصلِ ۴۵</h3>
<div id="tbl-ch45-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch45-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;45.11: واژگانِ فصلِ ۴۵
</figcaption>
<div aria-describedby="tbl-ch45-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>الکترودِ مثبت</td>
<td><span class="ltr" dir="ltr">positive electrode</span></td>
<td></td>
</tr>
<tr class="even">
<td>الکترودِ منفی</td>
<td><span class="ltr" dir="ltr">negative electrode</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جمع‌کنندهٔ جریان</td>
<td><span class="ltr" dir="ltr">current collector</span></td>
<td></td>
</tr>
<tr class="even">
<td>جداکننده</td>
<td><span class="ltr" dir="ltr">separator</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ظرفیتِ سطحی</td>
<td><span class="ltr" dir="ltr">areal capacity</span></td>
<td></td>
</tr>
<tr class="even">
<td>بارگذاریِ پوشش</td>
<td><span class="ltr" dir="ltr">coating weight</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نسبتِ ظرفیتِ منفی به مثبت</td>
<td><span class="ltr" dir="ltr">N/P ratio</span></td>
<td></td>
</tr>
<tr class="even">
<td>ته‌نشینیِ لیتیم</td>
<td><span class="ltr" dir="ltr">lithium plating</span></td>
<td></td>
</tr>
<tr class="odd">
<td>اتاقِ خشک</td>
<td><span class="ltr" dir="ltr">dry room</span></td>
<td></td>
</tr>
<tr class="even">
<td>نقطهٔ شبنم</td>
<td><span class="ltr" dir="ltr">dew point</span></td>
<td></td>
</tr>
<tr class="odd">
<td>شکل‌دهی</td>
<td><span class="ltr" dir="ltr">formation</span></td>
<td></td>
</tr>
<tr class="even">
<td>پیرسازی</td>
<td><span class="ltr" dir="ltr">aging</span></td>
<td></td>
</tr>
<tr class="odd">
<td>آزمونِ استراحت</td>
<td><span class="ltr" dir="ltr">rest test</span></td>
<td></td>
</tr>
<tr class="even">
<td>مقدارِ K</td>
<td><span class="ltr" dir="ltr">K-value</span></td>
<td></td>
</tr>
<tr class="odd">
<td>خودتخلیه</td>
<td><span class="ltr" dir="ltr">self-discharge</span></td>
<td></td>
</tr>
<tr class="even">
<td>درجه‌بندی</td>
<td><span class="ltr" dir="ltr">grading</span></td>
<td></td>
</tr>
<tr class="odd">
<td>هم‌گروه‌سازیِ سلول‌ها</td>
<td><span class="ltr" dir="ltr">cell matching</span></td>
<td></td>
</tr>
<tr class="even">
<td>جوشِ لیزری</td>
<td><span class="ltr" dir="ltr">laser weld</span></td>
<td></td>
</tr>
<tr class="odd">
<td>متعادل‌سازی</td>
<td><span class="ltr" dir="ltr">cell balancing</span></td>
<td></td>
</tr>
<tr class="even">
<td>سهمِ زمانِ متعادل‌سازی</td>
<td><span class="ltr" dir="ltr">balancing duty</span></td>
<td></td>
</tr>
<tr class="odd">
<td>حالتِ شارژ</td>
<td><span class="ltr" dir="ltr">state of charge</span></td>
<td><span class="ltr" dir="ltr">SOC</span></td>
</tr>
<tr class="even">
<td>ناوردا</td>
<td><span class="ltr" dir="ltr">invariant</span></td>
<td></td>
</tr>
<tr class="odd">
<td>زنجیرهٔ شاهد</td>
<td><span class="ltr" dir="ltr">evidence chain</span></td>
<td></td>
</tr>
<tr class="even">
<td>بازپس‌گیری</td>
<td><span class="ltr" dir="ltr">take-back</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بازیافت</td>
<td><span class="ltr" dir="ltr">recycling</span></td>
<td></td>
</tr>
<tr class="even">
<td>کاربردِ دوم</td>
<td><span class="ltr" dir="ltr">second life</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch45-assess" class="level2" data-number="45.14">
<h2 data-number="45.14" class="anchored" data-anchor-id="sec-ch45-assess"><span class="header-section-number">45.14</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند معماریِ سلول و بستهٔ باتری را با عدد بسنجد؛ نقشهٔ ساختِ سلول را با هدف، کنترل و شاهد بنویسد، بی هیچ دستورِ ساخت؛ دادهٔ محموله را برای دورافتاده‌ها بخوانَد؛ مونتاژ و پیکربندیِ سامانهٔ مدیریت را با سابقه بسنجد؛ شبیه‌سازی را با ناوردا و مرز بیازماید؛ و یک عیب را در زنجیرهٔ شاهد دنبال کند. همهٔ این‌ها بی‌کار روی باتریِ باردار. پاسخ‌ها در <a href="#sec-ch45-solutions" class="quarto-xref"><span>بخش 45.15</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="45.14.1">
<h3 data-number="45.14.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">45.14.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch45-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.1</strong></span> <a href="#tbl-ch45-foundations" class="quarto-xref">جدول&nbsp;<span>45.1</span></a> را با مثالِ مقاومتِ درونی توضیح دهید.</p>
</div>
<div id="exr-ch45-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.2</strong></span> کارِ هر جزءِ <a href="#tbl-ch45-parts" class="quarto-xref">جدول&nbsp;<span>45.2</span></a> را بگویید.</p>
</div>
<div id="exr-ch45-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.3</strong></span> قالب‌های سلول را نام ببرید و بگویید هر کدام در ساخت چه تفاوتی دارند.</p>
</div>
<div id="exr-ch45-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.4</strong></span> <a href="#eq-ch45-np" class="quarto-xref">معادلهٔ&nbsp;<span>45.1</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.5</strong></span> ته‌نشینیِ لیتیم چیست؟</p>
</div>
<div id="exr-ch45-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.6</strong></span> <a href="#eq-ch45-levels" class="quarto-xref">معادلهٔ&nbsp;<span>45.2</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.7</strong></span> پنجرهٔ ولتاژِ رک را تعریف کنید.</p>
</div>
<div id="exr-ch45-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.8</strong></span> یازده عنصرِ <a href="#tbl-ch45-pack" class="quarto-xref">جدول&nbsp;<span>45.3</span></a> را نام ببرید.</p>
</div>
<div id="exr-ch45-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.9</strong></span> رابط‌های سلول تا نیروگاه را نام ببرید.</p>
</div>
<div id="exr-ch45-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.10</strong></span> <a href="#tbl-ch45-map" class="quarto-xref">جدول&nbsp;<span>45.4</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.11</strong></span> پنج خطرِ فرایندِ ساختِ سلول را نام ببرید.</p>
</div>
<div id="exr-ch45-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.12</strong></span> <a href="#eq-ch45-dew" class="quarto-xref">معادلهٔ&nbsp;<span>45.7</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.13</strong></span> <a href="#eq-ch45-k" class="quarto-xref">معادلهٔ&nbsp;<span>45.8</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.14</strong></span> امتیازِ استانداردِ مقاوم را تعریف کنید.</p>
</div>
<div id="exr-ch45-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.15</strong></span> هم‌گروه‌سازی چیست؟</p>
</div>
<div id="exr-ch45-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.16</strong></span> جوشِ سرد چیست؟</p>
</div>
<div id="exr-ch45-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.17</strong></span> <a href="#eq-ch45-bms" class="quarto-xref">معادلهٔ&nbsp;<span>45.9</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.18</strong></span> <a href="#tbl-ch45-assembly" class="quarto-xref">جدول&nbsp;<span>45.5</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.19</strong></span> شناساییِ ورودی سه کارش را نام ببرید.</p>
</div>
<div id="exr-ch45-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.20</strong></span> <a href="#tbl-ch45-hazards" class="quarto-xref">جدول&nbsp;<span>45.6</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.21</strong></span> <a href="#eq-ch45-divided" class="quarto-xref">معادلهٔ&nbsp;<span>45.14</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.22</strong></span> <a href="#eq-ch45-replace" class="quarto-xref">معادلهٔ&nbsp;<span>45.15</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.23</strong></span> <a href="#eq-ch45-rec" class="quarto-xref">معادلهٔ&nbsp;<span>45.16</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.24</strong></span> ادعای ضمانت با کدام سابقه‌ها ثابت می‌شود؟</p>
</div>
<div id="exr-ch45-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.25</strong></span> <a href="#eq-ch45-invariant" class="quarto-xref">معادلهٔ&nbsp;<span>45.22</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.26</strong></span> چهار گروهِ آزمونِ شبیه‌ساز را نام ببرید.</p>
</div>
<div id="exr-ch45-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.27</strong></span> <a href="#eq-ch45-rest" class="quarto-xref">معادلهٔ&nbsp;<span>45.23</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.28</strong></span> <a href="#eq-ch45-leak" class="quarto-xref">معادلهٔ&nbsp;<span>45.24</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.29</strong></span> <a href="#fig-ch45-chain" class="quarto-xref">شکل&nbsp;<span>45.7</span></a> را بخوانید.</p>
</div>
<div id="exr-ch45-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.30</strong></span> <a href="#eq-ch45-swell" class="quarto-xref">معادلهٔ&nbsp;<span>45.3</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.31</strong></span> <a href="#eq-ch45-spread" class="quarto-xref">معادلهٔ&nbsp;<span>45.4</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.32</strong></span> <a href="#eq-ch45-sensors" class="quarto-xref">معادلهٔ&nbsp;<span>45.5</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.33</strong></span> <a href="#eq-ch45-dcir" class="quarto-xref">معادلهٔ&nbsp;<span>45.10</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.34</strong></span> <a href="#eq-ch45-wip" class="quarto-xref">معادلهٔ&nbsp;<span>45.11</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.35</strong></span> پنج وارسیِ فایلِ محموله را نام ببرید.</p>
</div>
<div id="exr-ch45-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.36</strong></span> <a href="#eq-ch45-lfpsoc" class="quarto-xref">معادلهٔ&nbsp;<span>45.25</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.37</strong></span> <a href="#eq-ch45-balsize" class="quarto-xref">معادلهٔ&nbsp;<span>45.26</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.38</strong></span> <a href="#eq-ch45-decay" class="quarto-xref">معادلهٔ&nbsp;<span>45.17</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.39</strong></span> قاعده‌های سازگاریِ پیکربندی را نام ببرید.</p>
</div>
<div id="exr-ch45-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.40</strong></span> <a href="#eq-ch45-ce" class="quarto-xref">معادلهٔ&nbsp;<span>45.27</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.41</strong></span> <a href="#eq-ch45-hermetic" class="quarto-xref">معادلهٔ&nbsp;<span>45.12</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.42</strong></span> باندِ محافظ در درجه‌بندی چیست؟</p>
</div>
<div id="exr-ch45-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.43</strong></span> <a href="#eq-ch45-drain" class="quarto-xref">معادلهٔ&nbsp;<span>45.18</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.44</strong></span> <a href="#eq-ch45-site" class="quarto-xref">معادلهٔ&nbsp;<span>45.28</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.45</strong></span> آزمونِ ویژگی چیست و چه فرقی با آزمونِ دست‌نوشته دارد؟</p>
</div>
<div id="exr-ch45-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.46</strong></span> <a href="#fig-ch45-pchart" class="quarto-xref">شکل&nbsp;<span>45.4</span></a> را بخوانید.</p>
</div>
<div id="exr-ch45-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.47</strong></span> <a href="#fig-ch45-returns" class="quarto-xref">شکل&nbsp;<span>45.3</span></a> را بخوانید.</p>
</div>
<div id="exr-ch45-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.48</strong></span> <a href="#fig-ch45-site" class="quarto-xref">شکل&nbsp;<span>45.9</span></a> را بخوانید.</p>
</div>
<div id="exr-ch45-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.49</strong></span> <a href="#fig-ch45-decay" class="quarto-xref">شکل&nbsp;<span>45.5</span></a> را بخوانید.</p>
</div>
<div id="exr-ch45-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.50</strong></span> ده گامِ آزمونِ کارخانهٔ کانتینر را نام ببرید.</p>
</div>
<div id="exr-ch45-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.51</strong></span> هشت سندِ حملِ هر کانتینر را نام ببرید.</p>
</div>
<div id="exr-ch45-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.52</strong></span> <a href="#eq-ch45-requal" class="quarto-xref">معادلهٔ&nbsp;<span>45.13</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.53</strong></span> <a href="#eq-ch45-wet" class="quarto-xref">معادلهٔ&nbsp;<span>45.19</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.54</strong></span> جمعِ تجمعی را برای روندِ عایق توضیح دهید.</p>
</div>
<div id="exr-ch45-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.55</strong></span> <a href="#eq-ch45-limits" class="quarto-xref">معادلهٔ&nbsp;<span>45.6</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.56</strong></span> محدودهٔ کارِ ایمن را با لایه‌هایش تعریف کنید.</p>
</div>
<div id="exr-ch45-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.57</strong></span> <a href="#eq-ch45-propagation" class="quarto-xref">معادلهٔ&nbsp;<span>45.20</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.58</strong></span> پنج گروهِ آزمونِ نوعیِ <a href="#tbl-ch45-safetytests" class="quarto-xref">جدول&nbsp;<span>45.7</span></a> را با هدفشان نام ببرید.</p>
</div>
<div id="exr-ch45-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.59</strong></span> <a href="#eq-ch45-winter" class="quarto-xref">معادلهٔ&nbsp;<span>45.21</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch45-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.60</strong></span> <a href="#fig-ch45-lfpsoc" class="quarto-xref">شکل&nbsp;<span>45.10</span></a> را بخوانید.</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="45.14.2">
<h3 data-number="45.14.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">45.14.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch45-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.61</strong></span> چرا خطرناک‌ترین عیب‌های سلول در آزمونِ ظرفیت دیده نمی‌شوند؟</p>
</div>
<div id="exr-ch45-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.62</strong></span> چرا خطای پوشش در یک نقطه از خطای میانگین مهم‌تر است؟</p>
</div>
<div id="exr-ch45-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.63</strong></span> چرا خریدار کانتینرها را با انرژیِ سلول مقایسه نمی‌کند؟</p>
</div>
<div id="exr-ch45-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.64</strong></span> چرا تنظیمِ سامانهٔ مدیریت قلمِ رابط است؟</p>
</div>
<div id="exr-ch45-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.65</strong></span> چرا راهبردِ اطفا در این فصل نسخه نمی‌گیرد؟</p>
</div>
<div id="exr-ch45-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.66</strong></span> چرا خریدار به شاهد بسنده می‌کند و وارد فرایند نمی‌شود؟</p>
</div>
<div id="exr-ch45-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.67</strong></span> چرا خطی با شاخصِ توانِ کم سلول‌هایی می‌سازد که آزمونِ ظرفیت را می‌گذرانند؟</p>
</div>
<div id="exr-ch45-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.68</strong></span> چرا ثبتِ پیوستهٔ نقطهٔ شبنم بهتر از یک عددِ ممیزی است؟</p>
</div>
<div id="exr-ch45-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.69</strong></span> چرا نشت‌دار در ظرفیت و مقاومت عادی است؟</p>
</div>
<div id="exr-ch45-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.70</strong></span> چرا رکوردِ ناممکن پیش از تحلیل کنار گذاشته می‌شود؟</p>
</div>
<div id="exr-ch45-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.71</strong></span> چرا پرچم پرسش است، نه حکم؟</p>
</div>
<div id="exr-ch45-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.72</strong></span> چرا متعادل‌سازی ظرفیتِ ازدست‌رفتهٔ ماژولِ ناهمگون را پس نمی‌دهد؟</p>
</div>
<div id="exr-ch45-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.73</strong></span> چرا دو جوشِ سردِ کنارِ هم نشانهٔ علتِ مشترک‌اند؟</p>
</div>
<div id="exr-ch45-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.74</strong></span> چرا خطای حدِ دمای شارژ در آزمونِ کارخانه دیده نمی‌شود؟</p>
</div>
<div id="exr-ch45-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.75</strong></span> چرا مهار در کارخانهٔ سلول هم لازم است؟</p>
</div>
<div id="exr-ch45-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.76</strong></span> چرا کنتاکتورِ باز به معنای بی‌برق نیست؟</p>
</div>
<div id="exr-ch45-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.77</strong></span> چرا حالتِ شارژِ حمل برای هر مسیر وارسی می‌شود؟</p>
</div>
<div id="exr-ch45-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.78</strong></span> چرا یدکیِ هم‌سن بهتر از یدکیِ نو می‌نشیند؟</p>
</div>
<div id="exr-ch45-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.79</strong></span> چرا بازیافت بر پایهٔ جرم برای <span class="ltr" dir="ltr">LFP</span> گمراه‌کننده است؟</p>
</div>
<div id="exr-ch45-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.80</strong></span> چرا ناوردا چیزی را می‌آزماید که نمونه‌های ورودی نمی‌آزمایند؟</p>
</div>
<div id="exr-ch45-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.81</strong></span> چرا شبیه‌ساز درخواستِ بیرون از پنجره را می‌بُرد؟</p>
</div>
<div id="exr-ch45-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.82</strong></span> چرا نمونهٔ دریافت محموله را غربال نمی‌کند؟</p>
</div>
<div id="exr-ch45-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.83</strong></span> چرا استراحتِ کوتاه سلولِ سالم را هم دور می‌ریزد؟</p>
</div>
<div id="exr-ch45-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.84</strong></span> چرا تخت‌بودنِ منحنیِ <span class="ltr" dir="ltr">LFP</span> نشت را بزرگ‌تر نشان می‌دهد؟</p>
</div>
<div id="exr-ch45-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.85</strong></span> چرا سامانهٔ مدیریت نشت‌دار را پنهان می‌کند؟</p>
</div>
<div id="exr-ch45-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.86</strong></span> چرا هیچ حلقه‌ای به‌تنهایی شکست نخورد؟</p>
</div>
<div id="exr-ch45-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.87</strong></span> چرا سابقه‌ها عیب را در چند ساعت پیدا کردند؟</p>
</div>
<div id="exr-ch45-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.88</strong></span> چرا قابِ ماژول برای رشدِ پایانِ عمر طراحی می‌شود؟</p>
</div>
<div id="exr-ch45-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.89</strong></span> چرا یکنواختیِ دما اندازهٔ طراحی است؟</p>
</div>
<div id="exr-ch45-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.90</strong></span> چرا نقشهٔ حس‌گرها ورودیِ حاشیهٔ دماست؟</p>
</div>
<div id="exr-ch45-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.91</strong></span> چرا لبهٔ پوشش در برش دور ریخته می‌شود؟</p>
</div>
<div id="exr-ch45-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.92</strong></span> چرا سمتِ پایینِ وزنِ پرکردن مهم‌تر است؟</p>
</div>
<div id="exr-ch45-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.93</strong></span> چرا رده‌ها در ماژول قاطی نمی‌شوند؟</p>
</div>
<div id="exr-ch45-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.94</strong></span> چرا مقاومت‌ها در یک دما مقایسه می‌شوند؟</p>
</div>
<div id="exr-ch45-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.95</strong></span> چرا شمارِ کانتینرهای آزموده را ساعت‌ها تعیین می‌کنند، نه پول؟</p>
</div>
<div id="exr-ch45-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.96</strong></span> چرا مدتِ استراحت فشارِ اقتصادی دارد؟</p>
</div>
<div id="exr-ch45-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.97</strong></span> چرا یکپارچه‌ساز فایلِ نادرست را خودش درست نمی‌کند؟</p>
</div>
<div id="exr-ch45-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.98</strong></span> چرا محموله‌ها کنارِ هم نگه داشته می‌شوند؟</p>
</div>
<div id="exr-ch45-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.99</strong></span> چرا کافی‌بودنِ سنجه به تصمیم بستگی دارد؟</p>
</div>
<div id="exr-ch45-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.100</strong></span> چرا میانگینِ خوب کفِ شکسته را نمی‌پوشاند؟</p>
</div>
<div id="exr-ch45-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.101</strong></span> چرا ولتاژِ <span class="ltr" dir="ltr">LFP</span> در میانه حالتِ شارژ را نمی‌گوید؟</p>
</div>
<div id="exr-ch45-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.102</strong></span> چرا متعادل‌سازِ کوچک نشت‌دار را هم می‌پوشاند؟</p>
</div>
<div id="exr-ch45-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.103</strong></span> چرا سودِ هم‌گروه‌سازی با سن کم می‌شود؟</p>
</div>
<div id="exr-ch45-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.104</strong></span> چرا بیشترِ بازگشتی‌ها از اطرافِ سلول می‌آیند؟</p>
</div>
<div id="exr-ch45-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.105</strong></span> چرا هشداری که بعد از قطع تنظیم شده خطرناک است؟</p>
</div>
<div id="exr-ch45-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.106</strong></span> چرا دو گونه وارسیِ پیکربندی لازم است؟</p>
</div>
<div id="exr-ch45-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.107</strong></span> چرا هزینهٔ بازپس‌گیریِ <span class="ltr" dir="ltr">LFP</span> در قرارداد می‌آید؟</p>
</div>
<div id="exr-ch45-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.108</strong></span> چرا سابقهٔ چرخهٔ عمر ارزشِ مالی دارد؟</p>
</div>
<div id="exr-ch45-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.109</strong></span> چرا آزمونِ پیامد خطای نسخهٔ <span class="ltr" dir="ltr">1.1</span> را نمی‌بیند؟</p>
</div>
<div id="exr-ch45-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.110</strong></span> چرا هزینهٔ یافتن در هر مرحله چند برابر می‌شود؟</p>
</div>
<div id="exr-ch45-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.111</strong></span> چرا شاهدِ عمرِ چرخه از آزمونِ آزمایشگاهی می‌آید؟</p>
</div>
<div id="exr-ch45-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.112</strong></span> چرا سیگنال‌های میانِ سازنده‌ها در کارخانه آزموده نمی‌شوند؟</p>
</div>
<div id="exr-ch45-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.113</strong></span> چرا وارسیِ جمعِ ولتاژها سیمِ حسِ قطع‌شده را نمی‌بیند؟</p>
</div>
<div id="exr-ch45-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.114</strong></span> چرا حدِ آزمونِ نشت دلبخواه نیست؟</p>
</div>
<div id="exr-ch45-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.115</strong></span> چرا باندِ محافظ تردید را به سمتِ ارزان می‌برد؟</p>
</div>
<div id="exr-ch45-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.116</strong></span> چرا مسئلهٔ سابقه جا نیست؟</p>
</div>
<div id="exr-ch45-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.117</strong></span> چرا کانتینرِ منتظر ممکن است خالی شود؟</p>
</div>
<div id="exr-ch45-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.118</strong></span> چرا شمارندهٔ انرژیِ ضمانت ابزارِ اندازه‌گیری است؟</p>
</div>
<div id="exr-ch45-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.119</strong></span> چرا آزمونِ استراحتِ ساختگاه نشت‌دارِ ضعیف را نمی‌بیند؟</p>
</div>
<div id="exr-ch45-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.120</strong></span> چرا رتبه‌بندیِ شدت‌نخست سیمِ حسِ جابه‌جا را بالای جوشِ سرد می‌گذارد؟</p>
</div>
<div id="exr-ch45-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.121</strong></span> چرا نمودارِ کنترل و مقاومتِ هر جوش هر دو لازم‌اند؟</p>
</div>
<div id="exr-ch45-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.122</strong></span> چرا خط پس از ردِ نخستین قطعه کار نمی‌کند؟</p>
</div>
<div id="exr-ch45-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.123</strong></span> چرا آزمونِ ویژگی به اندازهٔ ناورداهایش خوب است؟</p>
</div>
<div id="exr-ch45-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.124</strong></span> چرا خوانشِ گم‌شده حالتِ آزمونِ خودش را می‌گیرد؟</p>
</div>
<div id="exr-ch45-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.125</strong></span> چرا تماسِ سلول با صفحهٔ خنک‌کاری آزمون می‌خواهد؟</p>
</div>
<div id="exr-ch45-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.126</strong></span> چرا استراحتِ دوازده‌ساعته نشت‌دارِ آهسته را نشان نمی‌دهد؟</p>
</div>
<div id="exr-ch45-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.127</strong></span> چرا کانتینرِ بی‌ثبتِ ضربه چنان بازرسی می‌شود که گویی افتاده است؟</p>
</div>
<div id="exr-ch45-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.128</strong></span> چرا یدکی بخشی از سابقهٔ باتری است؟</p>
</div>
<div id="exr-ch45-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.129</strong></span> چرا کارخانهٔ دوم تغییرِ محصول است؟</p>
</div>
<div id="exr-ch45-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.130</strong></span> چرا ثبتِ شبنم و سابقهٔ سلول هر دو لازم‌اند؟</p>
</div>
<div id="exr-ch45-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.131</strong></span> چرا سابقه ایمنی هم هست؟</p>
</div>
<div id="exr-ch45-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.132</strong></span> چرا جمعِ تجمعی روند را زودتر از هشدارِ ثابت می‌بیند؟</p>
</div>
<div id="exr-ch45-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.133</strong></span> چرا چرخهٔ کالیبراسیون ارزش دارد؟</p>
</div>
<div id="exr-ch45-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.134</strong></span> چرا پیکربندیِ همهٔ رک‌ها خوانده می‌شود، نه یک نمونه؟</p>
</div>
<div id="exr-ch45-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.135</strong></span> چرا یک ماژولِ خیس خوانشِ رک را تعیین می‌کند؟</p>
</div>
<div id="exr-ch45-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.136</strong></span> چرا سایشِ کنتاکتور در بازشدن‌های نادر است؟</p>
</div>
<div id="exr-ch45-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.137</strong></span> چرا دادهٔ خام در کانتینر می‌ماند؟</p>
</div>
<div id="exr-ch45-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.138</strong></span> چرا شکلِ منحنی از کیفیتِ برازش مهم‌تر است؟</p>
</div>
<div id="exr-ch45-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.139</strong></span> چرا برگهٔ دادهٔ سلول قلمِ پیکربندیِ باتری است؟</p>
</div>
<div id="exr-ch45-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.140</strong></span> چرا هر تصمیمِ ساخت از یک قاعدهٔ نوشته‌شده می‌آید؟</p>
</div>
<div id="exr-ch45-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.141</strong></span> چرا قطع روی حدِ سلول پرسشِ بازبینی است؟</p>
</div>
<div id="exr-ch45-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.142</strong></span> چرا جلوی گسترش را طرح می‌گیرد، نه امید؟</p>
</div>
<div id="exr-ch45-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.143</strong></span> چرا شاهدِ ایمنی برای همان سلول و همان بسته لازم است؟</p>
</div>
<div id="exr-ch45-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.144</strong></span> برنامهٔ اضطرار به کدام شاهدهای این فصل تکیه می‌کند؟</p>
</div>
<div id="exr-ch45-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.145</strong></span> چرا حدِ دمای شارژ و نقطهٔ تنظیمِ تهویه با هم طراحی می‌شوند؟</p>
</div>
<div id="exr-ch45-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.146</strong></span> چرا تاریخِ شکل‌دهیِ هر سلول در سابقه می‌آید؟</p>
</div>
<div id="exr-ch45-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.147</strong></span> چرا برنامهٔ کار باتری را گاهی به لبهٔ پنجره می‌برد؟</p>
</div>
<div id="exr-ch45-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.148</strong></span> <a href="#fig-ch45-cost" class="quarto-xref">شکل&nbsp;<span>45.8</span></a> را بخوانید. چرا مقیاسِ لگاریتمی؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="45.14.3">
<h3 data-number="45.14.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">45.14.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch45-149" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.149</strong></span> ظرفیتِ سطحیِ الکترودِ مثبت و منفی؟</p>
</div>
<div id="exr-ch45-150" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.150</strong></span> نسبتِ منفی به مثبتِ طرح و بدترین نقطه؟</p>
</div>
<div id="exr-ch45-151" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.151</strong></span> مساحتِ روبه‌روی الکترودها برای یک سلول؟</p>
</div>
<div id="exr-ch45-152" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.152</strong></span> انرژیِ ماژول و کانتینر؟</p>
</div>
<div id="exr-ch45-153" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.153</strong></span> انرژی بر جرمِ سلول و کانتینر؟</p>
</div>
<div id="exr-ch45-154" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.154</strong></span> شمارِ سلول و انرژیِ سامانه؟</p>
</div>
<div id="exr-ch45-155" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.155</strong></span> پنجرهٔ رک با حدهای سلول و سامانهٔ مدیریت؟</p>
</div>
<div id="exr-ch45-156" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.156</strong></span> شاخصِ توانِ دو خطِ پوشش؟</p>
</div>
<div id="exr-ch45-157" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.157</strong></span> آبِ هوای سالن و اتاقِ خشک؟</p>
</div>
<div id="exr-ch45-158" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.158</strong></span> پرچم‌ها در K، ظرفیت و مقاومت؟</p>
</div>
<div id="exr-ch45-159" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.159</strong></span> ظرفیتِ پس‌گرفته با هم‌گروه‌سازی؟</p>
</div>
<div id="exr-ch45-160" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.160</strong></span> جوش‌های سرد و گرمای بدترین؟</p>
</div>
<div id="exr-ch45-161" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.161</strong></span> حدِ نادرستِ سامانهٔ مدیریت و مقدارِ درست؟</p>
</div>
<div id="exr-ch45-162" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.162</strong></span> ولتاژ و انرژیِ ماژول؟</p>
</div>
<div id="exr-ch45-163" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.163</strong></span> انرژیِ کانتینر در <span class="ltr" dir="ltr">30 %</span> حالتِ شارژ؟</p>
</div>
<div id="exr-ch45-164" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.164</strong></span> ظرفیتِ رشته با ماژولِ نو و روزهای متعادل‌سازی؟</p>
</div>
<div id="exr-ch45-165" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.165</strong></span> جرم و بازیافتِ سلول‌های یک کانتینر؟</p>
</div>
<div id="exr-ch45-166" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.166</strong></span> بازهٔ حالتِ شارژ و گام‌های بریده در یک روز؟</p>
</div>
<div id="exr-ch45-167" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.167</strong></span> احتمالِ کشف با ۵۰ سلول و سلول برای <span class="ltr" dir="ltr">90 %</span>؟</p>
</div>
<div id="exr-ch45-168" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.168</strong></span> نشت‌دارِ یافته در ۱۴ و ۷ روز؟</p>
</div>
<div id="exr-ch45-169" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.169</strong></span> سلول‌های سالمِ پرچم‌خورده در ۳ روز؟</p>
</div>
<div id="exr-ch45-170" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.170</strong></span> جریانِ اضافهٔ نشت‌دار و سهمِ متعادل‌سازی؟</p>
</div>
<div id="exr-ch45-171" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.171</strong></span> انحراف‌ها و شکاف‌های زنجیره؟</p>
</div>
<div id="exr-ch45-172" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.172</strong></span> انرژیِ اسمی و قابلِ استفاده و نرخِ C؟</p>
</div>
<div id="exr-ch45-173" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.173</strong></span> انرژیِ قابلِ استفاده در سالِ ۱۰؟</p>
</div>
<div id="exr-ch45-174" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.174</strong></span> مقدارِ K با افتِ <span class="ltr" dir="ltr">0.7 mV</span> در ۱۴ روز؟</p>
</div>
<div id="exr-ch45-175" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.175</strong></span> گرمای جوشِ <span class="ltr" dir="ltr">60 μΩ</span> در <span class="ltr" dir="ltr">157 A</span>؟</p>
</div>
<div id="exr-ch45-176" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.176</strong></span> نیروی تسمه با <span class="ltr" dir="ltr">3 %</span> رشد؟</p>
</div>
<div id="exr-ch45-177" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.177</strong></span> کمبودِ رک با <span class="ltr" dir="ltr">6 K</span> پراکندگی در سالِ ۱۰؟</p>
</div>
<div id="exr-ch45-178" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.178</strong></span> اضافهٔ دیده‌نشده با ۸ حس‌گر؟</p>
</div>
<div id="exr-ch45-179" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.179</strong></span> پهنای قابلِ استفاده و دورریز؟</p>
</div>
<div id="exr-ch45-180" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.180</strong></span> شاخصِ توانِ وزنِ پرکردن؟</p>
</div>
<div id="exr-ch45-181" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.181</strong></span> سهمِ ردهٔ A و ماژول‌هایش؟</p>
</div>
<div id="exr-ch45-182" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.182</strong></span> ردِ نادرست بی‌اصلاحِ دما؟</p>
</div>
<div id="exr-ch45-183" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.183</strong></span> انرژیِ تلف‌شده در دو چرخهٔ آزمون؟</p>
</div>
<div id="exr-ch45-184" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.184</strong></span> سلول‌ها و انرژی در اتاقِ پیرسازی با ۱۴ روز؟</p>
</div>
<div id="exr-ch45-185" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.185</strong></span> ماژول‌های فراخوان، کنارِ هم و درهم؟</p>
</div>
<div id="exr-ch45-186" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.186</strong></span> درصدِ سنجه و رده‌های متمایز؟</p>
</div>
<div id="exr-ch45-187" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.187</strong></span> امتیازِ ممیزی؟</p>
</div>
<div id="exr-ch45-188" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.188</strong></span> خطای حالتِ شارژ با <span class="ltr" dir="ltr">5 mV</span> در <span class="ltr" dir="ltr">50 %</span>؟</p>
</div>
<div id="exr-ch45-189" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.189</strong></span> جریانِ متعادل‌سازی برای ۴۱۶ سلول؟</p>
</div>
<div id="exr-ch45-190" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.190</strong></span> انرژیِ نخستین شارژ و زمانش؟</p>
</div>
<div id="exr-ch45-191" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.191</strong></span> کمبودِ رشته در سالِ ۲۰، هم‌گروه و بی‌آن؟</p>
</div>
<div id="exr-ch45-192" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.192</strong></span> انرژیِ شکل‌دهی در سال و برگشتی؟</p>
</div>
<div id="exr-ch45-193" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.193</strong></span> سهمِ دو علتِ بزرگِ بازگشتی؟</p>
</div>
<div id="exr-ch45-194" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.194</strong></span> قاعده‌های شکستهٔ پیکربندی؟</p>
</div>
<div id="exr-ch45-195" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.195</strong></span> خالصِ بازیافتِ یک کانتینرِ <span class="ltr" dir="ltr">LFP</span>؟</p>
</div>
<div id="exr-ch45-196" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.196</strong></span> ماژول‌های گذرنده از غربالِ کاربردِ دوم؟</p>
</div>
<div id="exr-ch45-197" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.197</strong></span> خطای موازنهٔ نسخهٔ <span class="ltr" dir="ltr">1.1</span>؟</p>
</div>
<div id="exr-ch45-198" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.198</strong></span> نسبتِ هزینهٔ یافتن پس از رخداد به کارخانهٔ سلول؟</p>
</div>
<div id="exr-ch45-199" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.199</strong></span> چرخه تا <span class="ltr" dir="ltr">80 %</span> با بازدهِ کولنیِ <span class="ltr" dir="ltr">0.99995</span>؟</p>
</div>
<div id="exr-ch45-200" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.200</strong></span> سیگنال‌های آزموده‌نشده در کارخانه؟</p>
</div>
<div id="exr-ch45-201" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.201</strong></span> آب در بیست سال با نشتِ <span class="ltr" dir="ltr">1e-6</span>؟</p>
</div>
<div id="exr-ch45-202" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.202</strong></span> سلول‌های B در A بی‌باندِ محافظ؟</p>
</div>
<div id="exr-ch45-203" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.203</strong></span> حجمِ سابقهٔ باتری؟</p>
</div>
<div id="exr-ch45-204" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.204</strong></span> روز تا <span class="ltr" dir="ltr">5 %</span> با <span class="ltr" dir="ltr">50 mA</span> سامانهٔ مدیریت؟</p>
</div>
<div id="exr-ch45-205" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.205</strong></span> روزِ تشخیصِ نشت‌دارِ <span class="ltr" dir="ltr">0.064</span>؟</p>
</div>
<div id="exr-ch45-206" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.206</strong></span> جرمِ یک ماژول؟</p>
</div>
<div id="exr-ch45-207" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.207</strong></span> شکست‌های ناوردا در نسخهٔ <span class="ltr" dir="ltr">1.1</span>؟</p>
</div>
<div id="exr-ch45-208" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.208</strong></span> حالتِ نخست با عددِ اولویت و با شدت‌نخست؟</p>
</div>
<div id="exr-ch45-209" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.209</strong></span> حدِ بالای نمودار و نوبت‌های بیرون از حد؟</p>
</div>
<div id="exr-ch45-210" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.210</strong></span> مشخصه‌های ردشده در نخستین قطعه؟</p>
</div>
<div id="exr-ch45-211" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.211</strong></span> اجزای بی‌آزمونِ ماژول؟</p>
</div>
<div id="exr-ch45-212" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.212</strong></span> ساعتِ آزمونِ کانتینر و کانتینر در هفته؟</p>
</div>
<div id="exr-ch45-213" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.213</strong></span> کانتینرهای با سندِ ناقص؟</p>
</div>
<div id="exr-ch45-214" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.214</strong></span> یدکیِ ماژول برای <span class="ltr" dir="ltr">90 %</span>؟</p>
</div>
<div id="exr-ch45-215" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.215</strong></span> نمونهٔ لازم برای مقایسهٔ دو کارخانه؟</p>
</div>
<div id="exr-ch45-216" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.216</strong></span> سلول‌های نگه‌داشته در سه ساعت بیرون‌رفتن؟</p>
</div>
<div id="exr-ch45-217" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.217</strong></span> ساعتِ یافتن با سابقه و بی‌آن؟</p>
</div>
<div id="exr-ch45-218" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.218</strong></span> جرمِ ماژول‌ها و شمارِ کامیون در پایانِ عمر؟</p>
</div>
<div id="exr-ch45-219" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.219</strong></span> روزِ هشدارِ ثابت و جمعِ تجمعی؟</p>
</div>
<div id="exr-ch45-220" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.220</strong></span> انرژیِ یک چرخهٔ کالیبراسیون؟</p>
</div>
<div id="exr-ch45-221" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.221</strong></span> رک‌های بیرون از نسخهٔ آزادشده؟</p>
</div>
<div id="exr-ch45-222" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.222</strong></span> مقاومتِ رک با یک ماژولِ خیس؟</p>
</div>
<div id="exr-ch45-223" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.223</strong></span> کارِ کنتاکتور در بیست سال و سهمِ عمرِ مکانیکی؟</p>
</div>
<div id="exr-ch45-224" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.224</strong></span> دادهٔ خام و خلاصه‌ها؟</p>
</div>
<div id="exr-ch45-225" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.225</strong></span> پیش‌بینیِ خطِ راست و ریشهٔ زمان در بیست سال؟</p>
</div>
<div id="exr-ch45-226" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.226</strong></span> بیشینهٔ جریان و انرژیِ یک رک؟</p>
</div>
<div id="exr-ch45-227" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.227</strong></span> حاشیهٔ کارِ عادی تا حدِ ولتاژِ بالای سلول؟</p>
</div>
<div id="exr-ch45-228" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.228</strong></span> انرژیِ یک سلول و همسایه‌های گرم‌شده با نیمی از آن؟</p>
</div>
<div id="exr-ch45-229" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.229</strong></span> گرمای شبانهٔ یک کانتینر برای <span class="ltr" dir="ltr">15 °C</span>؟</p>
</div>
<div id="exr-ch45-230" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.230</strong></span> سلول‌های بیش از ۱۲ ماه هنگامِ نصب؟</p>
</div>
<div id="exr-ch45-231" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.231</strong></span> بازهٔ حالتِ شارژ با خطای بیش از <span class="ltr" dir="ltr">3 %</span>؟</p>
</div>
<div id="exr-ch45-232" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.232</strong></span> اگر یکپارچه‌ساز به‌جای نمونه همهٔ سلول‌ها را استراحت دهد، هزینه و سودش را با <a href="#fig-ch45-cost" class="quarto-xref">شکل&nbsp;<span>45.8</span></a> بسنجید.</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="45.14.4">
<h3 data-number="45.14.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">45.14.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch45-233" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.233</strong></span> بندهای قراردادِ خریدِ سلول را برای شاهدهای این فصل بنویسید.</p>
</div>
<div id="exr-ch45-234" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.234</strong></span> برنامهٔ ممیزیِ خطِ پوششِ سازندهٔ سلول را بنویسید.</p>
</div>
<div id="exr-ch45-235" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.235</strong></span> قاعدهٔ تحلیلِ فایلِ محموله را بنویسید: پیش‌پردازش، پرچم، پیگیری.</p>
</div>
<div id="exr-ch45-236" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.236</strong></span> وارسیِ پیکربندیِ سامانهٔ مدیریت را برای آزمونِ پذیرش بنویسید.</p>
</div>
<div id="exr-ch45-237" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.237</strong></span> آزمونِ پراکندگیِ ولتاژ پس از استراحت را برای پذیرشِ ساختگاه بنویسید، بی‌روالِ برق‌دار.</p>
</div>
<div id="exr-ch45-238" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.238</strong></span> سیگنال‌های پایشِ سلامتِ ماژول را برای اسکادا فهرست کنید.</p>
</div>
<div id="exr-ch45-239" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.239</strong></span> قاعدهٔ یدکیِ ماژول را با سن و حالتِ شارژ بنویسید.</p>
</div>
<div id="exr-ch45-240" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.240</strong></span> شبیه‌ساز را با تخمینِ حالتِ شارژ از جریانِ دارای سوگیری گسترش دهید و ناوردای تازه بنویسید.</p>
</div>
<div id="exr-ch45-241" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.241</strong></span> برای قابِ ماژول، سختی‌ای بیابید که نیروی پایانِ عمر را زیرِ حدی معین نگه دارد.</p>
</div>
<div id="exr-ch45-242" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.242</strong></span> برنامهٔ وارسیِ فایلِ محموله را به‌شکلِ کد بنویسید.</p>
</div>
<div id="exr-ch45-243" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.243</strong></span> نقشهٔ حس‌گر و حدِ دمای سامانهٔ مدیریت را با هم طراحی کنید.</p>
</div>
<div id="exr-ch45-244" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.244</strong></span> برنامهٔ نخستین شارژ و کالیبراسیونِ باتری را با تولیدِ خورشیدی بنویسید.</p>
</div>
<div id="exr-ch45-245" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.245</strong></span> قاعده‌های سازگاریِ پیکربندی را برای حدهای دما در سه سطحِ هشدار، کاهشِ توان و قطع بنویسید.</p>
</div>
<div id="exr-ch45-246" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.246</strong></span> یک خطای کاشتهٔ دیگر در شبیه‌ساز بسازید که ناوردای پنجره آن را بگیرد و ناوردای موازنه نه.</p>
</div>
<div id="exr-ch45-247" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.247</strong></span> برنامهٔ نگهداریِ کانتینرهای منتظرِ راه‌اندازی را بنویسید.</p>
</div>
<div id="exr-ch45-248" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.248</strong></span> تحلیلِ خرابیِ فرایند را برای مونتاژِ رک بنویسید و با شدت‌نخست رتبه دهید.</p>
</div>
<div id="exr-ch45-249" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.249</strong></span> برای شبیه‌ساز یک ناوردای سوم بنویسید و نشان دهید چه خطایی را می‌گیرد.</p>
</div>
<div id="exr-ch45-250" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.250</strong></span> برنامهٔ مقایسهٔ کارخانهٔ دومِ سلول را با همهٔ مشخصه‌ها بنویسید.</p>
</div>
<div id="exr-ch45-251" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.251</strong></span> روالِ تصمیمِ «رک بیرون یا در کار» را با روندِ عایق بنویسید، بی‌روالِ برق‌دار.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="45.14.5">
<h3 data-number="45.14.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">45.14.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch45-252" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.252</strong></span> زنجیرهٔ شاهد را برای یک عیبِ جوشِ ساختگی از کارخانه تا ساختگاه بسازید.</p>
</div>
<div id="exr-ch45-253" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.253</strong></span> آزمایشگاهِ ت را برای سلولِ <span class="ltr" dir="ltr">NMC</span> با داده‌های ساختگیِ خودتان تکرار کنید.</p>
</div>
<div id="exr-ch45-254" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.254</strong></span> نشان دهید چگونه گزارشِ «همه قبول» یک انحرافِ مدتِ استراحت را پنهان می‌کند.</p>
</div>
<div id="exr-ch45-255" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 45.255</strong></span> بگویید کدام ابزارِ این فصل در فصلِ ۴۶ برای تابلوها به کار می‌آید.</p>
</div>
</section>
</section>
<section id="sec-ch45-solutions" class="level2" data-number="45.15">
<h2 data-number="45.15" class="anchored" data-anchor-id="sec-ch45-solutions"><span class="header-section-number">45.15</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <span class="ltr" dir="ltr">worked</span> می‌سازد (سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch45-examples-out" class="quarto-xref"><span>بخش 45.15.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-1" class="quarto-xref">تمرین&nbsp;<span>45.1</span></a>.</strong> <a href="#sec-ch45-a-foundations" class="quarto-xref"><span>بخش 45.2.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-2" class="quarto-xref">تمرین&nbsp;<span>45.2</span></a>.</strong> <a href="#sec-ch45-a-materials" class="quarto-xref"><span>بخش 45.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-3" class="quarto-xref">تمرین&nbsp;<span>45.3</span></a>.</strong> <a href="#sec-ch45-a-materials" class="quarto-xref"><span>بخش 45.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-4" class="quarto-xref">تمرین&nbsp;<span>45.4</span></a>.</strong> <a href="#sec-ch45-a-balance" class="quarto-xref"><span>بخش 45.2.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-5" class="quarto-xref">تمرین&nbsp;<span>45.5</span></a>.</strong> <a href="#sec-ch45-a-balance" class="quarto-xref"><span>بخش 45.2.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-6" class="quarto-xref">تمرین&nbsp;<span>45.6</span></a>.</strong> <a href="#sec-ch45-a-levels" class="quarto-xref"><span>بخش 45.2.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-7" class="quarto-xref">تمرین&nbsp;<span>45.7</span></a>.</strong> <a href="#sec-ch45-a-windows" class="quarto-xref"><span>بخش 45.2.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-8" class="quarto-xref">تمرین&nbsp;<span>45.8</span></a>.</strong> <a href="#sec-ch45-a-pack" class="quarto-xref"><span>بخش 45.2.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-9" class="quarto-xref">تمرین&nbsp;<span>45.9</span></a>.</strong> <a href="#sec-ch45-a-interfaces" class="quarto-xref"><span>بخش 45.2.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-10" class="quarto-xref">تمرین&nbsp;<span>45.10</span></a>.</strong> <a href="#sec-ch45-b-map" class="quarto-xref"><span>بخش 45.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-11" class="quarto-xref">تمرین&nbsp;<span>45.11</span></a>.</strong> <a href="#sec-ch45-b-map" class="quarto-xref"><span>بخش 45.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-12" class="quarto-xref">تمرین&nbsp;<span>45.12</span></a>.</strong> <a href="#sec-ch45-b-dryroom" class="quarto-xref"><span>بخش 45.3.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-13" class="quarto-xref">تمرین&nbsp;<span>45.13</span></a>.</strong> <a href="#sec-ch45-b-grading" class="quarto-xref"><span>بخش 45.3.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-14" class="quarto-xref">تمرین&nbsp;<span>45.14</span></a>.</strong> <a href="#sec-ch45-b-grading" class="quarto-xref"><span>بخش 45.3.4</span></a>، <a href="41-pv-manufacturing.html#eq-ch41-robust" class="quarto-xref">معادلهٔ&nbsp;<span>41.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-15" class="quarto-xref">تمرین&nbsp;<span>45.15</span></a>.</strong> <a href="#sec-ch45-b-matching" class="quarto-xref"><span>بخش 45.3.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-16" class="quarto-xref">تمرین&nbsp;<span>45.16</span></a>.</strong> <a href="#sec-ch45-b-welds" class="quarto-xref"><span>بخش 45.3.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-17" class="quarto-xref">تمرین&nbsp;<span>45.17</span></a>.</strong> <a href="#sec-ch45-b-bms" class="quarto-xref"><span>بخش 45.3.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-18" class="quarto-xref">تمرین&nbsp;<span>45.18</span></a>.</strong> <a href="#sec-ch45-b-assembly" class="quarto-xref"><span>بخش 45.3.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-19" class="quarto-xref">تمرین&nbsp;<span>45.19</span></a>.</strong> <a href="#sec-ch45-b-supplier" class="quarto-xref"><span>بخش 45.3.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-20" class="quarto-xref">تمرین&nbsp;<span>45.20</span></a>.</strong> <a href="#sec-ch45-c-process" class="quarto-xref"><span>بخش 45.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-21" class="quarto-xref">تمرین&nbsp;<span>45.21</span></a>.</strong> <a href="#sec-ch45-c-divided" class="quarto-xref"><span>بخش 45.4.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-22" class="quarto-xref">تمرین&nbsp;<span>45.22</span></a>.</strong> <a href="#sec-ch45-c-replace" class="quarto-xref"><span>بخش 45.4.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-23" class="quarto-xref">تمرین&nbsp;<span>45.23</span></a>.</strong> <a href="#sec-ch45-c-eol" class="quarto-xref"><span>بخش 45.4.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-24" class="quarto-xref">تمرین&nbsp;<span>45.24</span></a>.</strong> <a href="#sec-ch45-c-warranty" class="quarto-xref"><span>بخش 45.4.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-25" class="quarto-xref">تمرین&nbsp;<span>45.25</span></a>.</strong> <a href="#sec-ch45-d-soc" class="quarto-xref"><span>بخش 45.5.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-26" class="quarto-xref">تمرین&nbsp;<span>45.26</span></a>.</strong> <a href="#sec-ch45-d-soc" class="quarto-xref"><span>بخش 45.5.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-27" class="quarto-xref">تمرین&nbsp;<span>45.27</span></a>.</strong> <a href="#sec-ch45-d-rest" class="quarto-xref"><span>بخش 45.5.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-28" class="quarto-xref">تمرین&nbsp;<span>45.28</span></a>.</strong> <a href="#sec-ch45-d-balance" class="quarto-xref"><span>بخش 45.5.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-29" class="quarto-xref">تمرین&nbsp;<span>45.29</span></a>.</strong> <a href="#sec-ch45-d-trail" class="quarto-xref"><span>بخش 45.5.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-30" class="quarto-xref">تمرین&nbsp;<span>45.30</span></a>.</strong> <a href="#sec-ch45-a-swell" class="quarto-xref"><span>بخش 45.2.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-31" class="quarto-xref">تمرین&nbsp;<span>45.31</span></a>.</strong> <a href="#sec-ch45-a-spread" class="quarto-xref"><span>بخش 45.2.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-32" class="quarto-xref">تمرین&nbsp;<span>45.32</span></a>.</strong> <a href="#sec-ch45-a-sensors" class="quarto-xref"><span>بخش 45.2.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-33" class="quarto-xref">تمرین&nbsp;<span>45.33</span></a>.</strong> <a href="#sec-ch45-b-dcir" class="quarto-xref"><span>بخش 45.3.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-34" class="quarto-xref">تمرین&nbsp;<span>45.34</span></a>.</strong> <a href="#sec-ch45-b-wip" class="quarto-xref"><span>بخش 45.3.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-35" class="quarto-xref">تمرین&nbsp;<span>45.35</span></a>.</strong> <a href="#sec-ch45-b-lotfile" class="quarto-xref"><span>بخش 45.3.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-36" class="quarto-xref">تمرین&nbsp;<span>45.36</span></a>.</strong> <a href="#sec-ch45-d-lfpsoc" class="quarto-xref"><span>بخش 45.5.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-37" class="quarto-xref">تمرین&nbsp;<span>45.37</span></a>.</strong> <a href="#sec-ch45-d-balsize" class="quarto-xref"><span>بخش 45.5.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-38" class="quarto-xref">تمرین&nbsp;<span>45.38</span></a>.</strong> <a href="#sec-ch45-c-decay" class="quarto-xref"><span>بخش 45.4.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-39" class="quarto-xref">تمرین&nbsp;<span>45.39</span></a>.</strong> <a href="#sec-ch45-b-rules" class="quarto-xref"><span>بخش 45.3.22</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-40" class="quarto-xref">تمرین&nbsp;<span>45.40</span></a>.</strong> <a href="#sec-ch45-d-ce" class="quarto-xref"><span>بخش 45.5.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-41" class="quarto-xref">تمرین&nbsp;<span>45.41</span></a>.</strong> <a href="#sec-ch45-b-hermetic" class="quarto-xref"><span>بخش 45.3.25</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-42" class="quarto-xref">تمرین&nbsp;<span>45.42</span></a>.</strong> <a href="#sec-ch45-b-binedge" class="quarto-xref"><span>بخش 45.3.26</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-43" class="quarto-xref">تمرین&nbsp;<span>45.43</span></a>.</strong> <a href="#sec-ch45-c-drain" class="quarto-xref"><span>بخش 45.4.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-44" class="quarto-xref">تمرین&nbsp;<span>45.44</span></a>.</strong> <a href="#sec-ch45-d-site" class="quarto-xref"><span>بخش 45.5.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-45" class="quarto-xref">تمرین&nbsp;<span>45.45</span></a>.</strong> <a href="#sec-ch45-d-prop" class="quarto-xref"><span>بخش 45.5.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-46" class="quarto-xref">تمرین&nbsp;<span>45.46</span></a>.</strong> <a href="#sec-ch45-b-chart" class="quarto-xref"><span>بخش 45.3.29</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-47" class="quarto-xref">تمرین&nbsp;<span>45.47</span></a>.</strong> <a href="#sec-ch45-b-returns" class="quarto-xref"><span>بخش 45.3.21</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-48" class="quarto-xref">تمرین&nbsp;<span>45.48</span></a>.</strong> <a href="#sec-ch45-d-site" class="quarto-xref"><span>بخش 45.5.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-49" class="quarto-xref">تمرین&nbsp;<span>45.49</span></a>.</strong> <a href="#sec-ch45-c-decay" class="quarto-xref"><span>بخش 45.4.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-50" class="quarto-xref">تمرین&nbsp;<span>45.50</span></a>.</strong> <a href="#sec-ch45-b-fathours" class="quarto-xref"><span>بخش 45.3.32</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-51" class="quarto-xref">تمرین&nbsp;<span>45.51</span></a>.</strong> <a href="#sec-ch45-c-docs" class="quarto-xref"><span>بخش 45.4.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-52" class="quarto-xref">تمرین&nbsp;<span>45.52</span></a>.</strong> <a href="#sec-ch45-b-requal" class="quarto-xref"><span>بخش 45.3.33</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-53" class="quarto-xref">تمرین&nbsp;<span>45.53</span></a>.</strong> <a href="#sec-ch45-c-wet" class="quarto-xref"><span>بخش 45.4.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-54" class="quarto-xref">تمرین&nbsp;<span>45.54</span></a>.</strong> <a href="#sec-ch45-d-trend" class="quarto-xref"><span>بخش 45.5.15</span></a>، <a href="37-performance-analytics.html#sec-ch37-b" class="quarto-xref"><span>بخش 37.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-55" class="quarto-xref">تمرین&nbsp;<span>45.55</span></a>.</strong> <a href="#sec-ch45-a-limits" class="quarto-xref"><span>بخش 45.2.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-56" class="quarto-xref">تمرین&nbsp;<span>45.56</span></a>.</strong> <a href="#sec-ch45-c-envelope" class="quarto-xref"><span>بخش 45.4.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-57" class="quarto-xref">تمرین&nbsp;<span>45.57</span></a>.</strong> <a href="#sec-ch45-c-propagation" class="quarto-xref"><span>بخش 45.4.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-58" class="quarto-xref">تمرین&nbsp;<span>45.58</span></a>.</strong> <a href="#sec-ch45-c-evidence" class="quarto-xref"><span>بخش 45.4.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-59" class="quarto-xref">تمرین&nbsp;<span>45.59</span></a>.</strong> <a href="#sec-ch45-c-winter" class="quarto-xref"><span>بخش 45.4.20</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-60" class="quarto-xref">تمرین&nbsp;<span>45.60</span></a>.</strong> <a href="#sec-ch45-d-curve" class="quarto-xref"><span>بخش 45.5.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-61" class="quarto-xref">تمرین&nbsp;<span>45.61</span></a>.</strong> <a href="#sec-ch45-a-foundations" class="quarto-xref"><span>بخش 45.2.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-62" class="quarto-xref">تمرین&nbsp;<span>45.62</span></a>.</strong> <a href="#exm-ch45-balance" class="quarto-xref">مثال&nbsp;<span>45.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-63" class="quarto-xref">تمرین&nbsp;<span>45.63</span></a>.</strong> <a href="#exm-ch45-levels" class="quarto-xref">مثال&nbsp;<span>45.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-64" class="quarto-xref">تمرین&nbsp;<span>45.64</span></a>.</strong> <a href="#exm-ch45-windows" class="quarto-xref">مثال&nbsp;<span>45.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-65" class="quarto-xref">تمرین&nbsp;<span>45.65</span></a>.</strong> <a href="#sec-ch45-a-pack" class="quarto-xref"><span>بخش 45.2.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-66" class="quarto-xref">تمرین&nbsp;<span>45.66</span></a>.</strong> <a href="#sec-ch45-b-map" class="quarto-xref"><span>بخش 45.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-67" class="quarto-xref">تمرین&nbsp;<span>45.67</span></a>.</strong> <a href="#exm-ch45-coating" class="quarto-xref">مثال&nbsp;<span>45.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-68" class="quarto-xref">تمرین&nbsp;<span>45.68</span></a>.</strong> <a href="#exm-ch45-dryroom" class="quarto-xref">مثال&nbsp;<span>45.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-69" class="quarto-xref">تمرین&nbsp;<span>45.69</span></a>.</strong> <a href="#exm-ch45-grading" class="quarto-xref">مثال&nbsp;<span>45.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-70" class="quarto-xref">تمرین&nbsp;<span>45.70</span></a>.</strong> <a href="#exm-ch45-grading" class="quarto-xref">مثال&nbsp;<span>45.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-71" class="quarto-xref">تمرین&nbsp;<span>45.71</span></a>.</strong> <a href="#exm-ch45-grading" class="quarto-xref">مثال&nbsp;<span>45.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-72" class="quarto-xref">تمرین&nbsp;<span>45.72</span></a>.</strong> <a href="#exm-ch45-matching" class="quarto-xref">مثال&nbsp;<span>45.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-73" class="quarto-xref">تمرین&nbsp;<span>45.73</span></a>.</strong> <a href="#exm-ch45-welds" class="quarto-xref">مثال&nbsp;<span>45.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-74" class="quarto-xref">تمرین&nbsp;<span>45.74</span></a>.</strong> <a href="#exm-ch45-bms" class="quarto-xref">مثال&nbsp;<span>45.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-75" class="quarto-xref">تمرین&nbsp;<span>45.75</span></a>.</strong> <a href="#sec-ch45-c-process" class="quarto-xref"><span>بخش 45.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-76" class="quarto-xref">تمرین&nbsp;<span>45.76</span></a>.</strong> <a href="#exm-ch45-divided" class="quarto-xref">مثال&nbsp;<span>45.40</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-77" class="quarto-xref">تمرین&nbsp;<span>45.77</span></a>.</strong> <a href="#exm-ch45-shipping" class="quarto-xref">مثال&nbsp;<span>45.41</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-78" class="quarto-xref">تمرین&nbsp;<span>45.78</span></a>.</strong> <a href="#exm-ch45-replace" class="quarto-xref">مثال&nbsp;<span>45.42</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-79" class="quarto-xref">تمرین&nbsp;<span>45.79</span></a>.</strong> <a href="#exm-ch45-eol" class="quarto-xref">مثال&nbsp;<span>45.43</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-80" class="quarto-xref">تمرین&nbsp;<span>45.80</span></a>.</strong> <a href="#exm-ch45-soc" class="quarto-xref">مثال&nbsp;<span>45.58</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-81" class="quarto-xref">تمرین&nbsp;<span>45.81</span></a>.</strong> <a href="#sec-ch45-d-soc" class="quarto-xref"><span>بخش 45.5.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-82" class="quarto-xref">تمرین&nbsp;<span>45.82</span></a>.</strong> <a href="#exm-ch45-receiving" class="quarto-xref">مثال&nbsp;<span>45.59</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-83" class="quarto-xref">تمرین&nbsp;<span>45.83</span></a>.</strong> <a href="#exm-ch45-rest" class="quarto-xref">مثال&nbsp;<span>45.60</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-84" class="quarto-xref">تمرین&nbsp;<span>45.84</span></a>.</strong> <a href="#sec-ch45-d-balance" class="quarto-xref"><span>بخش 45.5.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-85" class="quarto-xref">تمرین&nbsp;<span>45.85</span></a>.</strong> <a href="#exm-ch45-balance-duty" class="quarto-xref">مثال&nbsp;<span>45.61</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-86" class="quarto-xref">تمرین&nbsp;<span>45.86</span></a>.</strong> <a href="#exm-ch45-trail" class="quarto-xref">مثال&nbsp;<span>45.62</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-87" class="quarto-xref">تمرین&nbsp;<span>45.87</span></a>.</strong> <a href="#exm-ch45-trail" class="quarto-xref">مثال&nbsp;<span>45.62</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-88" class="quarto-xref">تمرین&nbsp;<span>45.88</span></a>.</strong> <a href="#exm-ch45-swell" class="quarto-xref">مثال&nbsp;<span>45.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-89" class="quarto-xref">تمرین&nbsp;<span>45.89</span></a>.</strong> <a href="#exm-ch45-spread" class="quarto-xref">مثال&nbsp;<span>45.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-90" class="quarto-xref">تمرین&nbsp;<span>45.90</span></a>.</strong> <a href="#exm-ch45-sensors" class="quarto-xref">مثال&nbsp;<span>45.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-91" class="quarto-xref">تمرین&nbsp;<span>45.91</span></a>.</strong> <a href="#exm-ch45-edge" class="quarto-xref">مثال&nbsp;<span>45.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-92" class="quarto-xref">تمرین&nbsp;<span>45.92</span></a>.</strong> <a href="#exm-ch45-fill" class="quarto-xref">مثال&nbsp;<span>45.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-93" class="quarto-xref">تمرین&nbsp;<span>45.93</span></a>.</strong> <a href="#exm-ch45-bins" class="quarto-xref">مثال&nbsp;<span>45.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-94" class="quarto-xref">تمرین&nbsp;<span>45.94</span></a>.</strong> <a href="#exm-ch45-dcir" class="quarto-xref">مثال&nbsp;<span>45.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-95" class="quarto-xref">تمرین&nbsp;<span>45.95</span></a>.</strong> <a href="#exm-ch45-fat" class="quarto-xref">مثال&nbsp;<span>45.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-96" class="quarto-xref">تمرین&nbsp;<span>45.96</span></a>.</strong> <a href="#exm-ch45-wip" class="quarto-xref">مثال&nbsp;<span>45.20</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-97" class="quarto-xref">تمرین&nbsp;<span>45.97</span></a>.</strong> <a href="#exm-ch45-lotfile" class="quarto-xref">مثال&nbsp;<span>45.21</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-98" class="quarto-xref">تمرین&nbsp;<span>45.98</span></a>.</strong> <a href="#exm-ch45-spread-lot" class="quarto-xref">مثال&nbsp;<span>45.22</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-99" class="quarto-xref">تمرین&nbsp;<span>45.99</span></a>.</strong> <a href="#exm-ch45-grr" class="quarto-xref">مثال&nbsp;<span>45.23</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-100" class="quarto-xref">تمرین&nbsp;<span>45.100</span></a>.</strong> <a href="#exm-ch45-audit" class="quarto-xref">مثال&nbsp;<span>45.24</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-101" class="quarto-xref">تمرین&nbsp;<span>45.101</span></a>.</strong> <a href="#exm-ch45-lfpsoc" class="quarto-xref">مثال&nbsp;<span>45.63</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-102" class="quarto-xref">تمرین&nbsp;<span>45.102</span></a>.</strong> <a href="#exm-ch45-balsize" class="quarto-xref">مثال&nbsp;<span>45.64</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-103" class="quarto-xref">تمرین&nbsp;<span>45.103</span></a>.</strong> <a href="#exm-ch45-decay" class="quarto-xref">مثال&nbsp;<span>45.45</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-104" class="quarto-xref">تمرین&nbsp;<span>45.104</span></a>.</strong> <a href="#exm-ch45-returns" class="quarto-xref">مثال&nbsp;<span>45.26</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-105" class="quarto-xref">تمرین&nbsp;<span>45.105</span></a>.</strong> <a href="#exm-ch45-rules" class="quarto-xref">مثال&nbsp;<span>45.27</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-106" class="quarto-xref">تمرین&nbsp;<span>45.106</span></a>.</strong> <a href="#exm-ch45-rules" class="quarto-xref">مثال&nbsp;<span>45.27</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-107" class="quarto-xref">تمرین&nbsp;<span>45.107</span></a>.</strong> <a href="#exm-ch45-value" class="quarto-xref">مثال&nbsp;<span>45.28</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-108" class="quarto-xref">تمرین&nbsp;<span>45.108</span></a>.</strong> <a href="#exm-ch45-second" class="quarto-xref">مثال&nbsp;<span>45.29</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-109" class="quarto-xref">تمرین&nbsp;<span>45.109</span></a>.</strong> <a href="#exm-ch45-regress" class="quarto-xref">مثال&nbsp;<span>45.65</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-110" class="quarto-xref">تمرین&nbsp;<span>45.110</span></a>.</strong> <a href="#exm-ch45-cost" class="quarto-xref">مثال&nbsp;<span>45.66</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-111" class="quarto-xref">تمرین&nbsp;<span>45.111</span></a>.</strong> <a href="#exm-ch45-ce" class="quarto-xref">مثال&nbsp;<span>45.67</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-112" class="quarto-xref">تمرین&nbsp;<span>45.112</span></a>.</strong> <a href="#exm-ch45-signals" class="quarto-xref">مثال&nbsp;<span>45.68</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-113" class="quarto-xref">تمرین&nbsp;<span>45.113</span></a>.</strong> <a href="#exm-ch45-sense" class="quarto-xref">مثال&nbsp;<span>45.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-114" class="quarto-xref">تمرین&nbsp;<span>45.114</span></a>.</strong> <a href="#exm-ch45-hermetic" class="quarto-xref">مثال&nbsp;<span>45.30</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-115" class="quarto-xref">تمرین&nbsp;<span>45.115</span></a>.</strong> <a href="#exm-ch45-binedge" class="quarto-xref">مثال&nbsp;<span>45.31</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-116" class="quarto-xref">تمرین&nbsp;<span>45.116</span></a>.</strong> <a href="#sec-ch45-b-records" class="quarto-xref"><span>بخش 45.3.27</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-117" class="quarto-xref">تمرین&nbsp;<span>45.117</span></a>.</strong> <a href="#exm-ch45-drain" class="quarto-xref">مثال&nbsp;<span>45.46</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-118" class="quarto-xref">تمرین&nbsp;<span>45.118</span></a>.</strong> <a href="#exm-ch45-counter" class="quarto-xref">مثال&nbsp;<span>45.47</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-119" class="quarto-xref">تمرین&nbsp;<span>45.119</span></a>.</strong> <a href="#exm-ch45-site" class="quarto-xref">مثال&nbsp;<span>45.69</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-120" class="quarto-xref">تمرین&nbsp;<span>45.120</span></a>.</strong> <a href="#exm-ch45-fmea" class="quarto-xref">مثال&nbsp;<span>45.32</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-121" class="quarto-xref">تمرین&nbsp;<span>45.121</span></a>.</strong> <a href="#exm-ch45-chart" class="quarto-xref">مثال&nbsp;<span>45.33</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-122" class="quarto-xref">تمرین&nbsp;<span>45.122</span></a>.</strong> <a href="#exm-ch45-fai" class="quarto-xref">مثال&nbsp;<span>45.34</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-123" class="quarto-xref">تمرین&nbsp;<span>45.123</span></a>.</strong> <a href="#exm-ch45-prop" class="quarto-xref">مثال&nbsp;<span>45.70</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-124" class="quarto-xref">تمرین&nbsp;<span>45.124</span></a>.</strong> <a href="#exm-ch45-edges" class="quarto-xref">مثال&nbsp;<span>45.71</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-125" class="quarto-xref">تمرین&nbsp;<span>45.125</span></a>.</strong> <a href="#exm-ch45-moduleeol" class="quarto-xref">مثال&nbsp;<span>45.35</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-126" class="quarto-xref">تمرین&nbsp;<span>45.126</span></a>.</strong> <a href="#exm-ch45-fathours" class="quarto-xref">مثال&nbsp;<span>45.36</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-127" class="quarto-xref">تمرین&nbsp;<span>45.127</span></a>.</strong> <a href="#exm-ch45-docs" class="quarto-xref">مثال&nbsp;<span>45.48</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-128" class="quarto-xref">تمرین&nbsp;<span>45.128</span></a>.</strong> <a href="#exm-ch45-spares" class="quarto-xref">مثال&nbsp;<span>45.49</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-129" class="quarto-xref">تمرین&nbsp;<span>45.129</span></a>.</strong> <a href="#exm-ch45-requal" class="quarto-xref">مثال&nbsp;<span>45.37</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-130" class="quarto-xref">تمرین&nbsp;<span>45.130</span></a>.</strong> <a href="#exm-ch45-excursion" class="quarto-xref">مثال&nbsp;<span>45.38</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-131" class="quarto-xref">تمرین&nbsp;<span>45.131</span></a>.</strong> <a href="#exm-ch45-records" class="quarto-xref">مثال&nbsp;<span>45.50</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-132" class="quarto-xref">تمرین&nbsp;<span>45.132</span></a>.</strong> <a href="#exm-ch45-trend" class="quarto-xref">مثال&nbsp;<span>45.72</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-133" class="quarto-xref">تمرین&nbsp;<span>45.133</span></a>.</strong> <a href="#exm-ch45-calib" class="quarto-xref">مثال&nbsp;<span>45.73</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-134" class="quarto-xref">تمرین&nbsp;<span>45.134</span></a>.</strong> <a href="#exm-ch45-versions" class="quarto-xref">مثال&nbsp;<span>45.39</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-135" class="quarto-xref">تمرین&nbsp;<span>45.135</span></a>.</strong> <a href="#exm-ch45-wet" class="quarto-xref">مثال&nbsp;<span>45.52</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-136" class="quarto-xref">تمرین&nbsp;<span>45.136</span></a>.</strong> <a href="#exm-ch45-contactor" class="quarto-xref">مثال&nbsp;<span>45.53</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-137" class="quarto-xref">تمرین&nbsp;<span>45.137</span></a>.</strong> <a href="#exm-ch45-data" class="quarto-xref">مثال&nbsp;<span>45.74</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-138" class="quarto-xref">تمرین&nbsp;<span>45.138</span></a>.</strong> <a href="#exm-ch45-extrap" class="quarto-xref">مثال&nbsp;<span>45.75</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-139" class="quarto-xref">تمرین&nbsp;<span>45.139</span></a>.</strong> <a href="#exm-ch45-limits" class="quarto-xref">مثال&nbsp;<span>45.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-140" class="quarto-xref">تمرین&nbsp;<span>45.140</span></a>.</strong> <a href="#sec-ch45-b-code" class="quarto-xref"><span>بخش 45.3.36</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-141" class="quarto-xref">تمرین&nbsp;<span>45.141</span></a>.</strong> <a href="#exm-ch45-envelope" class="quarto-xref">مثال&nbsp;<span>45.54</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-142" class="quarto-xref">تمرین&nbsp;<span>45.142</span></a>.</strong> <a href="#exm-ch45-propagation" class="quarto-xref">مثال&nbsp;<span>45.55</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-143" class="quarto-xref">تمرین&nbsp;<span>45.143</span></a>.</strong> <a href="#sec-ch45-c-evidence" class="quarto-xref"><span>بخش 45.4.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-144" class="quarto-xref">تمرین&nbsp;<span>45.144</span></a>.</strong> <a href="#sec-ch45-c-evidence" class="quarto-xref"><span>بخش 45.4.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-145" class="quarto-xref">تمرین&nbsp;<span>45.145</span></a>.</strong> <a href="#exm-ch45-winter" class="quarto-xref">مثال&nbsp;<span>45.56</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-146" class="quarto-xref">تمرین&nbsp;<span>45.146</span></a>.</strong> <a href="#exm-ch45-age" class="quarto-xref">مثال&nbsp;<span>45.57</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-147" class="quarto-xref">تمرین&nbsp;<span>45.147</span></a>.</strong> <a href="#sec-ch45-d-curve" class="quarto-xref"><span>بخش 45.5.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-148" class="quarto-xref">تمرین&nbsp;<span>45.148</span></a>.</strong> <a href="#sec-ch45-d-cost" class="quarto-xref"><span>بخش 45.5.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-149" class="quarto-xref">تمرین&nbsp;<span>45.149</span></a>.</strong> <span class="ltr" dir="ltr">5.89 / 6.17 mAh/cm²</span> (<a href="#exm-ch45-balance" class="quarto-xref">مثال&nbsp;<span>45.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-150" class="quarto-xref">تمرین&nbsp;<span>45.150</span></a>.</strong> <span class="ltr" dir="ltr">1.047 / 0.986</span> (<span class="ltr" dir="ltr">P01</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-151" class="quarto-xref">تمرین&nbsp;<span>45.151</span></a>.</strong> <span class="ltr" dir="ltr">5.79 m²</span> (<span class="ltr" dir="ltr">P02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-152" class="quarto-xref">تمرین&nbsp;<span>45.152</span></a>.</strong> <span class="ltr" dir="ltr">52.2 kWh</span>؛ <span class="ltr" dir="ltr">5.02 MWh</span> (<a href="#exm-ch45-levels" class="quarto-xref">مثال&nbsp;<span>45.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-153" class="quarto-xref">تمرین&nbsp;<span>45.153</span></a>.</strong> <span class="ltr" dir="ltr">179 / 112 Wh/kg</span> (<a href="#exm-ch45-levels" class="quarto-xref">مثال&nbsp;<span>45.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-154" class="quarto-xref">تمرین&nbsp;<span>45.154</span></a>.</strong> <span class="ltr" dir="ltr">39,936</span>؛ <span class="ltr" dir="ltr">40.13 MWh</span> (<span class="ltr" dir="ltr">P03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-155" class="quarto-xref">تمرین&nbsp;<span>45.155</span></a>.</strong> <span class="ltr" dir="ltr">1040–1518 / 1082–1498 V</span> (<span class="ltr" dir="ltr">P04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-156" class="quarto-xref">تمرین&nbsp;<span>45.156</span></a>.</strong> <span class="ltr" dir="ltr">1.20 / 0.36</span> (<span class="ltr" dir="ltr">P06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-157" class="quarto-xref">تمرین&nbsp;<span>45.157</span></a>.</strong> <span class="ltr" dir="ltr">9.38 / 0.177 g/m³</span> (<a href="#exm-ch45-dryroom" class="quarto-xref">مثال&nbsp;<span>45.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-158" class="quarto-xref">تمرین&nbsp;<span>45.158</span></a>.</strong> ۵، ۳، ۴ (<span class="ltr" dir="ltr">P08</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-159" class="quarto-xref">تمرین&nbsp;<span>45.159</span></a>.</strong> <span class="ltr" dir="ltr">2.87 Ah</span> (<span class="ltr" dir="ltr">P09</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-160" class="quarto-xref">تمرین&nbsp;<span>45.160</span></a>.</strong> ۲؛ <span class="ltr" dir="ltr">1.50 W</span> (<span class="ltr" dir="ltr">P10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-161" class="quarto-xref">تمرین&nbsp;<span>45.161</span></a>.</strong> بیشینهٔ دمای شارژ؛ <span class="ltr" dir="ltr">52 °C</span> یا کمتر (<a href="#exm-ch45-bms" class="quarto-xref">مثال&nbsp;<span>45.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-162" class="quarto-xref">تمرین&nbsp;<span>45.162</span></a>.</strong> <span class="ltr" dir="ltr">166 V</span>؛ <span class="ltr" dir="ltr">52.2 kWh</span> (<span class="ltr" dir="ltr">P12</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-163" class="quarto-xref">تمرین&nbsp;<span>45.163</span></a>.</strong> <span class="ltr" dir="ltr">1.50 MWh</span> (<span class="ltr" dir="ltr">P13</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-164" class="quarto-xref">تمرین&nbsp;<span>45.164</span></a>.</strong> <span class="ltr" dir="ltr">283 Ah</span>؛ ۲۶ روز (<span class="ltr" dir="ltr">P14</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-165" class="quarto-xref">تمرین&nbsp;<span>45.165</span></a>.</strong> <span class="ltr" dir="ltr">28.0 / 17.3 t</span> (<span class="ltr" dir="ltr">P15</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-166" class="quarto-xref">تمرین&nbsp;<span>45.166</span></a>.</strong> <span class="ltr" dir="ltr">0.10–0.90</span>؛ ۸ و ۲ (<span class="ltr" dir="ltr">P16</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-167" class="quarto-xref">تمرین&nbsp;<span>45.167</span></a>.</strong> <span class="ltr" dir="ltr">11.9 %</span>؛ ۷۳۸ (<span class="ltr" dir="ltr">P17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-168" class="quarto-xref">تمرین&nbsp;<span>45.168</span></a>.</strong> <span class="ltr" dir="ltr">4.8 / 4.5</span> (<span class="ltr" dir="ltr">P18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-169" class="quarto-xref">تمرین&nbsp;<span>45.169</span></a>.</strong> حدودِ ۲۱۷ (<a href="#exm-ch45-rest" class="quarto-xref">مثال&nbsp;<span>45.60</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-170" class="quarto-xref">تمرین&nbsp;<span>45.170</span></a>.</strong> <span class="ltr" dir="ltr">4.4 mA</span>؛ <span class="ltr" dir="ltr">4 %</span> (<span class="ltr" dir="ltr">P19</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-171" class="quarto-xref">تمرین&nbsp;<span>45.171</span></a>.</strong> ۲ و ۱ (<span class="ltr" dir="ltr">P20</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-172" class="quarto-xref">تمرین&nbsp;<span>45.172</span></a>.</strong> <span class="ltr" dir="ltr">40.13 / 32.10 MWh</span>؛ <span class="ltr" dir="ltr">0.50</span> (<span class="ltr" dir="ltr">P21</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-173" class="quarto-xref">تمرین&nbsp;<span>45.173</span></a>.</strong> <span class="ltr" dir="ltr">25.68 MWh</span> (<span class="ltr" dir="ltr">P22</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-174" class="quarto-xref">تمرین&nbsp;<span>45.174</span></a>.</strong> <span class="ltr" dir="ltr">0.050 mV/day</span> (<span class="ltr" dir="ltr">E03</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-175" class="quarto-xref">تمرین&nbsp;<span>45.175</span></a>.</strong> <span class="ltr" dir="ltr">1.48 W</span> (<span class="ltr" dir="ltr">E07</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-176" class="quarto-xref">تمرین&nbsp;<span>45.176</span></a>.</strong> <span class="ltr" dir="ltr">20.8 kN</span> (<a href="#exm-ch45-swell" class="quarto-xref">مثال&nbsp;<span>45.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-177" class="quarto-xref">تمرین&nbsp;<span>45.177</span></a>.</strong> <span class="ltr" dir="ltr">10 %</span> (<a href="#exm-ch45-spread" class="quarto-xref">مثال&nbsp;<span>45.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-178" class="quarto-xref">تمرین&nbsp;<span>45.178</span></a>.</strong> <span class="ltr" dir="ltr">3.2 K</span> (<a href="#exm-ch45-sensors" class="quarto-xref">مثال&nbsp;<span>45.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-179" class="quarto-xref">تمرین&nbsp;<span>45.179</span></a>.</strong> <span class="ltr" dir="ltr">566 mm</span>؛ <span class="ltr" dir="ltr">5.7 %</span> (<a href="#exm-ch45-edge" class="quarto-xref">مثال&nbsp;<span>45.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-180" class="quarto-xref">تمرین&nbsp;<span>45.180</span></a>.</strong> <span class="ltr" dir="ltr">0.82 / 0.60</span> (<a href="#exm-ch45-fill" class="quarto-xref">مثال&nbsp;<span>45.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-181" class="quarto-xref">تمرین&nbsp;<span>45.181</span></a>.</strong> <span class="ltr" dir="ltr">93.0 %</span>؛ ۳۵ (<a href="#exm-ch45-bins" class="quarto-xref">مثال&nbsp;<span>45.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-182" class="quarto-xref">تمرین&nbsp;<span>45.182</span></a>.</strong> ۱۴۹ (<a href="#exm-ch45-dcir" class="quarto-xref">مثال&nbsp;<span>45.18</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-183" class="quarto-xref">تمرین&nbsp;<span>45.183</span></a>.</strong> <span class="ltr" dir="ltr">1.12 MWh</span> (<a href="#exm-ch45-fat" class="quarto-xref">مثال&nbsp;<span>45.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-184" class="quarto-xref">تمرین&nbsp;<span>45.184</span></a>.</strong> <span class="ltr" dir="ltr">168,000</span>؛ <span class="ltr" dir="ltr">168.8 MWh</span> (<a href="#exm-ch45-wip" class="quarto-xref">مثال&nbsp;<span>45.20</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-185" class="quarto-xref">تمرین&nbsp;<span>45.185</span></a>.</strong> ۳۹ و ۷۱۸ (<a href="#exm-ch45-spread-lot" class="quarto-xref">مثال&nbsp;<span>45.22</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-186" class="quarto-xref">تمرین&nbsp;<span>45.186</span></a>.</strong> <span class="ltr" dir="ltr">22 %</span>؛ ۶ (<a href="#exm-ch45-grr" class="quarto-xref">مثال&nbsp;<span>45.23</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-187" class="quarto-xref">تمرین&nbsp;<span>45.187</span></a>.</strong> <span class="ltr" dir="ltr">3.25</span> از ۵، دو کفِ شکسته (<a href="#exm-ch45-audit" class="quarto-xref">مثال&nbsp;<span>45.24</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-188" class="quarto-xref">تمرین&nbsp;<span>45.188</span></a>.</strong> <span class="ltr" dir="ltr">5.0 %</span> (<a href="#exm-ch45-lfpsoc" class="quarto-xref">مثال&nbsp;<span>45.63</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-189" class="quarto-xref">تمرین&nbsp;<span>45.189</span></a>.</strong> <span class="ltr" dir="ltr">8 mA</span> (<a href="#exm-ch45-balsize" class="quarto-xref">مثال&nbsp;<span>45.64</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-190" class="quarto-xref">تمرین&nbsp;<span>45.190</span></a>.</strong> <span class="ltr" dir="ltr">25.9 MWh</span>؛ <span class="ltr" dir="ltr">2.6 h</span> (<a href="#exm-ch45-first" class="quarto-xref">مثال&nbsp;<span>45.44</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-191" class="quarto-xref">تمرین&nbsp;<span>45.191</span></a>.</strong> <span class="ltr" dir="ltr">7.54 / 8.38 Ah</span> (<a href="#exm-ch45-decay" class="quarto-xref">مثال&nbsp;<span>45.45</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-192" class="quarto-xref">تمرین&nbsp;<span>45.192</span></a>.</strong> <span class="ltr" dir="ltr">6.6 / 5.3 GWh</span> (<a href="#exm-ch45-formation" class="quarto-xref">مثال&nbsp;<span>45.25</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-193" class="quarto-xref">تمرین&nbsp;<span>45.193</span></a>.</strong> <span class="ltr" dir="ltr">55 %</span> (<a href="#exm-ch45-returns" class="quarto-xref">مثال&nbsp;<span>45.26</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-194" class="quarto-xref">تمرین&nbsp;<span>45.194</span></a>.</strong> ۲ (<a href="#exm-ch45-rules" class="quarto-xref">مثال&nbsp;<span>45.27</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-195" class="quarto-xref">تمرین&nbsp;<span>45.195</span></a>.</strong> <span class="ltr" dir="ltr">-5.2 k u</span> (<a href="#exm-ch45-value" class="quarto-xref">مثال&nbsp;<span>45.28</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-196" class="quarto-xref">تمرین&nbsp;<span>45.196</span></a>.</strong> ۶۳۳، <span class="ltr" dir="ltr">82 %</span> (<a href="#exm-ch45-second" class="quarto-xref">مثال&nbsp;<span>45.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-197" class="quarto-xref">تمرین&nbsp;<span>45.197</span></a>.</strong> <span class="ltr" dir="ltr">0.947 Ah</span> (<a href="#exm-ch45-regress" class="quarto-xref">مثال&nbsp;<span>45.65</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-198" class="quarto-xref">تمرین&nbsp;<span>45.198</span></a>.</strong> ۸۰۰۰ (<a href="#exm-ch45-cost" class="quarto-xref">مثال&nbsp;<span>45.66</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-199" class="quarto-xref">تمرین&nbsp;<span>45.199</span></a>.</strong> <span class="ltr" dir="ltr">4,000</span> (<a href="#exm-ch45-ce" class="quarto-xref">مثال&nbsp;<span>45.67</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-200" class="quarto-xref">تمرین&nbsp;<span>45.200</span></a>.</strong> ۳ از ۱۲ (<a href="#exm-ch45-signals" class="quarto-xref">مثال&nbsp;<span>45.68</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-201" class="quarto-xref">تمرین&nbsp;<span>45.201</span></a>.</strong> <span class="ltr" dir="ltr">20 mg</span> (<a href="#exm-ch45-hermetic" class="quarto-xref">مثال&nbsp;<span>45.30</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-202" class="quarto-xref">تمرین&nbsp;<span>45.202</span></a>.</strong> ۱۸ (<a href="#exm-ch45-binedge" class="quarto-xref">مثال&nbsp;<span>45.31</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-203" class="quarto-xref">تمرین&nbsp;<span>45.203</span></a>.</strong> حدودِ <span class="ltr" dir="ltr">142 GB</span> (<a href="#sec-ch45-b-records" class="quarto-xref"><span>بخش 45.3.27</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-204" class="quarto-xref">تمرین&nbsp;<span>45.204</span></a>.</strong> ۶۱ (<a href="#exm-ch45-drain" class="quarto-xref">مثال&nbsp;<span>45.46</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-205" class="quarto-xref">تمرین&nbsp;<span>45.205</span></a>.</strong> ۸۸ (<a href="#exm-ch45-site" class="quarto-xref">مثال&nbsp;<span>45.69</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-206" class="quarto-xref">تمرین&nbsp;<span>45.206</span></a>.</strong> <span class="ltr" dir="ltr">344 kg</span> (<a href="#sec-ch45-a-handling" class="quarto-xref"><span>بخش 45.2.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-207" class="quarto-xref">تمرین&nbsp;<span>45.207</span></a>.</strong> موازنه در ۲۰۰ از ۲۰۰ اجرا (<a href="#exm-ch45-prop" class="quarto-xref">مثال&nbsp;<span>45.70</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-208" class="quarto-xref">تمرین&nbsp;<span>45.208</span></a>.</strong> جوشِ سرد؛ سیمِ حسِ جابه‌جا (<a href="#exm-ch45-fmea" class="quarto-xref">مثال&nbsp;<span>45.32</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-209" class="quarto-xref">تمرین&nbsp;<span>45.209</span></a>.</strong> <span class="ltr" dir="ltr">0.0093</span>؛ ۱۷ و ۱۸ (<a href="#exm-ch45-chart" class="quarto-xref">مثال&nbsp;<span>45.33</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-210" class="quarto-xref">تمرین&nbsp;<span>45.210</span></a>.</strong> ۲ از ۸ (<a href="#exm-ch45-fai" class="quarto-xref">مثال&nbsp;<span>45.34</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-211" class="quarto-xref">تمرین&nbsp;<span>45.211</span></a>.</strong> قاب و تماسِ خنک‌کاری (<a href="#exm-ch45-moduleeol" class="quarto-xref">مثال&nbsp;<span>45.35</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-212" class="quarto-xref">تمرین&nbsp;<span>45.212</span></a>.</strong> <span class="ltr" dir="ltr">38 h</span>؛ <span class="ltr" dir="ltr">4.2</span> (<a href="#exm-ch45-fathours" class="quarto-xref">مثال&nbsp;<span>45.36</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-213" class="quarto-xref">تمرین&nbsp;<span>45.213</span></a>.</strong> ۳ از ۸ (<a href="#exm-ch45-docs" class="quarto-xref">مثال&nbsp;<span>45.48</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-214" class="quarto-xref">تمرین&nbsp;<span>45.214</span></a>.</strong> ۳ (<a href="#exm-ch45-spares" class="quarto-xref">مثال&nbsp;<span>45.49</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-215" class="quarto-xref">تمرین&nbsp;<span>45.215</span></a>.</strong> ۱۰۶ سلول از هر کدام (<a href="#exm-ch45-requal" class="quarto-xref">مثال&nbsp;<span>45.37</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-216" class="quarto-xref">تمرین&nbsp;<span>45.216</span></a>.</strong> <span class="ltr" dir="ltr">1,500</span> (<a href="#exm-ch45-excursion" class="quarto-xref">مثال&nbsp;<span>45.38</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-217" class="quarto-xref">تمرین&nbsp;<span>45.217</span></a>.</strong> <span class="ltr" dir="ltr">9 / 288 h</span> (<a href="#exm-ch45-records" class="quarto-xref">مثال&nbsp;<span>45.50</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-218" class="quarto-xref">تمرین&nbsp;<span>45.218</span></a>.</strong> <span class="ltr" dir="ltr">264 t</span>؛ ۱۱ (<a href="#exm-ch45-endmass" class="quarto-xref">مثال&nbsp;<span>45.51</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-219" class="quarto-xref">تمرین&nbsp;<span>45.219</span></a>.</strong> ۱۰۴ و ۸۵ (<a href="#exm-ch45-trend" class="quarto-xref">مثال&nbsp;<span>45.72</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-220" class="quarto-xref">تمرین&nbsp;<span>45.220</span></a>.</strong> <span class="ltr" dir="ltr">4.5 MWh</span> (<a href="#exm-ch45-calib" class="quarto-xref">مثال&nbsp;<span>45.73</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-221" class="quarto-xref">تمرین&nbsp;<span>45.221</span></a>.</strong> ۲ از ۹۶ (<a href="#exm-ch45-versions" class="quarto-xref">مثال&nbsp;<span>45.39</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-222" class="quarto-xref">تمرین&nbsp;<span>45.222</span></a>.</strong> <span class="ltr" dir="ltr">0.54 MΩ</span> (<a href="#exm-ch45-wet" class="quarto-xref">مثال&nbsp;<span>45.52</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-223" class="quarto-xref">تمرین&nbsp;<span>45.223</span></a>.</strong> <span class="ltr" dir="ltr">14,600</span>؛ <span class="ltr" dir="ltr">29 %</span> (<a href="#exm-ch45-contactor" class="quarto-xref">مثال&nbsp;<span>45.53</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-224" class="quarto-xref">تمرین&nbsp;<span>45.224</span></a>.</strong> <span class="ltr" dir="ltr">200 / 36.9 kB/s</span> (<a href="#exm-ch45-data" class="quarto-xref">مثال&nbsp;<span>45.74</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-225" class="quarto-xref">تمرین&nbsp;<span>45.225</span></a>.</strong> <span class="ltr" dir="ltr">151 / 21 %</span> (<a href="#exm-ch45-extrap" class="quarto-xref">مثال&nbsp;<span>45.75</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-226" class="quarto-xref">تمرین&nbsp;<span>45.226</span></a>.</strong> <span class="ltr" dir="ltr">157 A</span>؛ <span class="ltr" dir="ltr">418 kWh</span> (<a href="#exm-ch45-limits" class="quarto-xref">مثال&nbsp;<span>45.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-227" class="quarto-xref">تمرین&nbsp;<span>45.227</span></a>.</strong> <span class="ltr" dir="ltr">0.20 V</span> (<a href="#exm-ch45-envelope" class="quarto-xref">مثال&nbsp;<span>45.54</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-228" class="quarto-xref">تمرین&nbsp;<span>45.228</span></a>.</strong> <span class="ltr" dir="ltr">3,617 kJ</span>؛ <span class="ltr" dir="ltr">3.2</span> (<a href="#exm-ch45-propagation" class="quarto-xref">مثال&nbsp;<span>45.55</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-229" class="quarto-xref">تمرین&nbsp;<span>45.229</span></a>.</strong> <span class="ltr" dir="ltr">300 kWh</span> (<a href="#exm-ch45-winter" class="quarto-xref">مثال&nbsp;<span>45.56</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-230" class="quarto-xref">تمرین&nbsp;<span>45.230</span></a>.</strong> <span class="ltr" dir="ltr">20.5 %</span> (<a href="#exm-ch45-age" class="quarto-xref">مثال&nbsp;<span>45.57</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-231" class="quarto-xref">تمرین&nbsp;<span>45.231</span></a>.</strong> <span class="ltr" dir="ltr">20–81 %</span> (<a href="#sec-ch45-d-curve" class="quarto-xref"><span>بخش 45.5.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-232" class="quarto-xref">تمرین&nbsp;<span>45.232</span></a>.</strong> <a href="#exm-ch45-cost" class="quarto-xref">مثال&nbsp;<span>45.66</span></a>، <a href="#exm-ch45-wip" class="quarto-xref">مثال&nbsp;<span>45.20</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-233" class="quarto-xref">تمرین&nbsp;<span>45.233</span></a>.</strong> معیار: <a href="#tbl-ch45-map" class="quarto-xref">جدول&nbsp;<span>45.4</span></a>، <a href="39-procurement-suppliers.html" class="quarto-xref"><span>فصل 39</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-234" class="quarto-xref">تمرین&nbsp;<span>45.234</span></a>.</strong> معیار: <a href="#exm-ch45-coating" class="quarto-xref">مثال&nbsp;<span>45.9</span></a>، <a href="39-procurement-suppliers.html#sec-ch39-d-audit" class="quarto-xref"><span>بخش 39.5.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-235" class="quarto-xref">تمرین&nbsp;<span>45.235</span></a>.</strong> معیار: <a href="#exm-ch45-grading" class="quarto-xref">مثال&nbsp;<span>45.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-236" class="quarto-xref">تمرین&nbsp;<span>45.236</span></a>.</strong> معیار: <a href="#exm-ch45-bms" class="quarto-xref">مثال&nbsp;<span>45.14</span></a>، <a href="44-converter-manufacturing.html#sec-ch44-c-firmware" class="quarto-xref"><span>بخش 44.4.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-237" class="quarto-xref">تمرین&nbsp;<span>45.237</span></a>.</strong> معیار: <a href="#exm-ch45-trail" class="quarto-xref">مثال&nbsp;<span>45.62</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-238" class="quarto-xref">تمرین&nbsp;<span>45.238</span></a>.</strong> معیار: <a href="#exm-ch45-balance-duty" class="quarto-xref">مثال&nbsp;<span>45.61</span></a>، <a href="37-performance-analytics.html" class="quarto-xref"><span>فصل 37</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-239" class="quarto-xref">تمرین&nbsp;<span>45.239</span></a>.</strong> معیار: <a href="#exm-ch45-replace" class="quarto-xref">مثال&nbsp;<span>45.42</span></a>، <a href="52-maintenance-ram.html" class="quarto-xref"><span>فصل 52</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-240" class="quarto-xref">تمرین&nbsp;<span>45.240</span></a>.</strong> معیار: <a href="#sec-ch45-d-soc" class="quarto-xref"><span>بخش 45.5.1</span></a>، <a href="19-battery-storage.html#sec-ch19-a-soc" class="quarto-xref"><span>بخش 19.2.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-241" class="quarto-xref">تمرین&nbsp;<span>45.241</span></a>.</strong> معیار: <a href="#exm-ch45-swell" class="quarto-xref">مثال&nbsp;<span>45.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-242" class="quarto-xref">تمرین&nbsp;<span>45.242</span></a>.</strong> معیار: <a href="#exm-ch45-lotfile" class="quarto-xref">مثال&nbsp;<span>45.21</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-243" class="quarto-xref">تمرین&nbsp;<span>45.243</span></a>.</strong> معیار: <a href="#exm-ch45-sensors" class="quarto-xref">مثال&nbsp;<span>45.6</span></a>، <a href="#exm-ch45-bms" class="quarto-xref">مثال&nbsp;<span>45.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-244" class="quarto-xref">تمرین&nbsp;<span>45.244</span></a>.</strong> معیار: <a href="#exm-ch45-first" class="quarto-xref">مثال&nbsp;<span>45.44</span></a>، <a href="50-commissioning-handover.html" class="quarto-xref"><span>فصل 50</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-245" class="quarto-xref">تمرین&nbsp;<span>45.245</span></a>.</strong> معیار: <a href="#exm-ch45-rules" class="quarto-xref">مثال&nbsp;<span>45.27</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-246" class="quarto-xref">تمرین&nbsp;<span>45.246</span></a>.</strong> معیار: <a href="#exm-ch45-regress" class="quarto-xref">مثال&nbsp;<span>45.65</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-247" class="quarto-xref">تمرین&nbsp;<span>45.247</span></a>.</strong> معیار: <a href="#exm-ch45-drain" class="quarto-xref">مثال&nbsp;<span>45.46</span></a>، <a href="50-commissioning-handover.html" class="quarto-xref"><span>فصل 50</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-248" class="quarto-xref">تمرین&nbsp;<span>45.248</span></a>.</strong> معیار: <a href="#exm-ch45-fmea" class="quarto-xref">مثال&nbsp;<span>45.32</span></a>، <a href="40-manufacturing-quality.html#sec-ch40-b-fmea" class="quarto-xref"><span>بخش 40.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-249" class="quarto-xref">تمرین&nbsp;<span>45.249</span></a>.</strong> معیار: <a href="#exm-ch45-prop" class="quarto-xref">مثال&nbsp;<span>45.70</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-250" class="quarto-xref">تمرین&nbsp;<span>45.250</span></a>.</strong> معیار: <a href="#exm-ch45-requal" class="quarto-xref">مثال&nbsp;<span>45.37</span></a>، <a href="#exm-ch45-audit" class="quarto-xref">مثال&nbsp;<span>45.24</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-251" class="quarto-xref">تمرین&nbsp;<span>45.251</span></a>.</strong> معیار: <a href="#exm-ch45-trend" class="quarto-xref">مثال&nbsp;<span>45.72</span></a>، <a href="#exm-ch45-wet" class="quarto-xref">مثال&nbsp;<span>45.52</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-252" class="quarto-xref">تمرین&nbsp;<span>45.252</span></a>.</strong> معیار: <a href="#sec-ch45-d-trail" class="quarto-xref"><span>بخش 45.5.5</span></a>، <a href="#exm-ch45-welds" class="quarto-xref">مثال&nbsp;<span>45.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-253" class="quarto-xref">تمرین&nbsp;<span>45.253</span></a>.</strong> معیار: <a href="#sec-ch45-d" class="quarto-xref"><span>بخش 45.5</span></a>، <a href="19-battery-storage.html#sec-ch19-a-chem" class="quarto-xref"><span>بخش 19.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-254" class="quarto-xref">تمرین&nbsp;<span>45.254</span></a>.</strong> معیار: <a href="#exm-ch45-int-2" class="quarto-xref">مثال&nbsp;<span>45.77</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch45-255" class="quarto-xref">تمرین&nbsp;<span>45.255</span></a>.</strong> معیار: <a href="#sec-ch45-mfg" class="quarto-xref"><span>بخش 45.10</span></a>.</p>
</div>
<section id="sec-ch45-examples-out" class="level3" data-number="45.15.1">
<h3 data-number="45.15.1" class="anchored" data-anchor-id="sec-ch45-examples-out"><span class="header-section-number">45.15.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01 N/P as designed and at the worst spot: 1.047, 0.986
P02 facing area of one cell: 5.79 m2
P03 system cells and MWh: 39,936, 40.13
P04 rack BMS window: 1082-1498 V
P05 interfaces cell to plant: 7
P06 Cpk of coating lines A and B: 1.20, 0.36
P07 dry-room water share of a hall: 1.9%
P08 flags K / capacity / resistance: 5, 3, 4
P09 module capacity gain by sorting: 2.87 Ah
P10 cold welds and worst heat: 2, 1.50 W
P11 BMS limits wrong: t_charge_max
P12 module volts and kWh: 166 V, 52.2 kWh
P13 container MWh at 30 % SOC: 1.50
P14 string Ah after a new module; days to balance: 283, 26
P15 container cells recovered: 17.3 of 28.0 t
P16 SOC range and cut steps (charge/discharge): 0.10-0.90, 8/2
P17 chance a 50-cell sample finds a leaker; cells for 90 %: 11.9%, 738
P18 leakers caught at 14 / 7 days: 4.8, 4.5
P19 extra leak current and balancing duty: 4.4 mA, 4%
P20 trail deviations and gaps: 2, 1
P21 S1 nominal and usable MWh, C-rate: 40.13, 32.10, 0.50
P22 usable MWh in year 10 (linear fade): 25.68</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01 areal capacity 40 mg/cm2 x 0.95 x 155 mAh/g: 5.89 mAh/cm2
E02 N/P of 6.17 over 5.89: 1.048
E03 K-value of 3.3150 -&gt; 3.3143 V in 14 days: 0.050 mV/day
E04 string of 316, 317, 314.5 Ah: 314.5 Ah
E05 rack of 416 cells, 2.5-3.65 V: 1040-1518 V
E06 module energy 52 x 314 Ah x 3.2 V: 52.2 kWh
E07 weld heat at 157 A, 60 uohm: 1.48 W
E08 water at a -40 C dew point: 0.177 g/m3
E09 sample of 50 from 2000 with 5 bad, at least one: 11.9%
E10 balancing 63 Ah at 0.1 A: 630 h</code></pre>
</section>
</section>
<section id="sec-ch45-refs" class="level2" data-number="45.16">
<h2 data-number="45.16" class="anchored" data-anchor-id="sec-ch45-refs"><span class="header-section-number">45.16</span> منابع</h2>
<ul>
<li>سلول و باتری: <span class="ltr" dir="ltr">IEC 62619:2022</span> و <span class="ltr" dir="ltr">IEC 63056:2020</span>.</li>
<li>سامانه، آزمون و نصب: <span class="ltr" dir="ltr">IEC 62933-5-2:2025</span>، <span class="ltr" dir="ltr">UL 9540A</span>، <span class="ltr" dir="ltr">NFPA 855:2026</span> و <span class="ltr" dir="ltr">UN 38.3</span>.</li>
<li>همه با تاریخِ وارسی در دفترِ استانداردها؛ برگه‌های داده و یادداشت‌های کاربردِ سازندگانِ سلول و یکپارچه‌سازان.</li>
<li>کتاب‌های درسیِ الکتروشیمیِ باتری، ساختِ سلول در سطحِ مفهوم و ایمنیِ ذخیره‌سازی؛ فصل‌های ۱۹، ۳۲، ۳۷، ۳۹، ۴۰، ۴۱ و ۴۴ همین کتاب.</li>
</ul>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/44-converter-manufacturing.html" class="pagination-link" aria-label="ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/46-cable-switchgear-manufacturing.html" class="pagination-link" aria-label="ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت">
        <span class="nav-page-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>