<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>48&nbsp; ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/49-construction-installation.html" rel="next">
<link href="../chapters/47-civil-structural-manufacturing.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/38-detailed-design-documents.html">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</a></li><li class="breadcrumb-item"><a href="../chapters/48-instrumentation-network-manufacturing.html"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch48-map" id="toc-sec-ch48-map" class="nav-link active" data-scroll-target="#sec-ch48-map"><span class="header-section-number">48.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch48-a" id="toc-sec-ch48-a" class="nav-link" data-scroll-target="#sec-ch48-a"><span class="header-section-number">48.2</span> الف. سخت‌افزارِ اندازه‌گیری و کنترل</a>
  <ul class="collapse">
  <li><a href="#sec-ch48-a-chain" id="toc-sec-ch48-a-chain" class="nav-link" data-scroll-target="#sec-ch48-a-chain"><span class="header-section-number">48.2.1</span> از حس‌گر تا ورودیِ کنترلر</a></li>
  <li><a href="#sec-ch48-a-budgets" id="toc-sec-ch48-a-budgets" class="nav-link" data-scroll-target="#sec-ch48-a-budgets"><span class="header-section-number">48.2.2</span> برگهٔ داده در شرایطِ ساختگاه</a></li>
  <li><a href="#sec-ch48-a-interval" id="toc-sec-ch48-a-interval" class="nav-link" data-scroll-target="#sec-ch48-a-interval"><span class="header-section-number">48.2.3</span> بازهٔ واسنجی از رانش</a></li>
  <li><a href="#sec-ch48-a-certs" id="toc-sec-ch48-a-certs" class="nav-link" data-scroll-target="#sec-ch48-a-certs"><span class="header-section-number">48.2.4</span> گواهیِ واسنجی برای آنچه ثابت می‌کند</a></li>
  <li><a href="#sec-ch48-a-metering" id="toc-sec-ch48-a-metering" class="nav-link" data-scroll-target="#sec-ch48-a-metering"><span class="header-section-number">48.2.5</span> زنجیرهٔ کنتورِ فروش</a></li>
  <li><a href="#sec-ch48-a-cabinets" id="toc-sec-ch48-a-cabinets" class="nav-link" data-scroll-target="#sec-ch48-a-cabinets"><span class="header-section-number">48.2.6</span> پوسته، دما و جای کار</a></li>
  <li><a href="#sec-ch48-a-emc" id="toc-sec-ch48-a-emc" class="nav-link" data-scroll-target="#sec-ch48-a-emc"><span class="header-section-number">48.2.7</span> سازگاریِ الکترومغناطیسی و برقگیرِ ضربه</a></li>
  <li><a href="#sec-ch48-a-bonding" id="toc-sec-ch48-a-bonding" class="nav-link" data-scroll-target="#sec-ch48-a-bonding"><span class="header-section-number">48.2.8</span> هم‌بندی و زمین‌کردنِ شیلد</a></li>
  <li><a href="#sec-ch48-a-errors" id="toc-sec-ch48-a-errors" class="nav-link" data-scroll-target="#sec-ch48-a-errors"><span class="header-section-number">48.2.9</span> خطاهای رایج</a></li>
  <li><a href="#sec-ch48-a-anemometer" id="toc-sec-ch48-a-anemometer" class="nav-link" data-scroll-target="#sec-ch48-a-anemometer"><span class="header-section-number">48.2.10</span> واسنجیِ بادسنج و برآوردِ انرژی</a></li>
  <li><a href="#sec-ch48-a-checkmeter" id="toc-sec-ch48-a-checkmeter" class="nav-link" data-scroll-target="#sec-ch48-a-checkmeter"><span class="header-section-number">48.2.11</span> کنتورِ اصلی و کنتورِ وارسی</a></li>
  <li><a href="#sec-ch48-a-isolation" id="toc-sec-ch48-a-isolation" class="nav-link" data-scroll-target="#sec-ch48-a-isolation"><span class="header-section-number">48.2.12</span> جداسازیِ حلقه‌ها میانِ دو سامانهٔ زمین</a></li>
  <li><a href="#sec-ch48-a-rotation" id="toc-sec-ch48-a-rotation" class="nav-link" data-scroll-target="#sec-ch48-a-rotation"><span class="header-section-number">48.2.13</span> بازهٔ واسنجی در گردش</a></li>
  <li><a href="#sec-ch48-a-prbias" id="toc-sec-ch48-a-prbias" class="nav-link" data-scroll-target="#sec-ch48-a-prbias"><span class="header-section-number">48.2.14</span> سوگیریِ تابش‌سنج و آزمونِ ضمانت</a></li>
  <li><a href="#sec-ch48-a-hours" id="toc-sec-ch48-a-hours" class="nav-link" data-scroll-target="#sec-ch48-a-hours"><span class="header-section-number">48.2.15</span> ساعت‌های تابستانِ یک تابلو</a></li>
  <li><a href="#sec-ch48-a-alignment" id="toc-sec-ch48-a-alignment" class="nav-link" data-scroll-target="#sec-ch48-a-alignment"><span class="header-section-number">48.2.16</span> هم‌راستاییِ حس‌گرِ صفحهٔ آرایه</a></li>
  <li><a href="#sec-ch48-a-chain2" id="toc-sec-ch48-a-chain2" class="nav-link" data-scroll-target="#sec-ch48-a-chain2"><span class="header-section-number">48.2.17</span> زنجیرهٔ ردیابیِ واسنجی</a></li>
  <li><a href="#sec-ch48-a-reconcile" id="toc-sec-ch48-a-reconcile" class="nav-link" data-scroll-target="#sec-ch48-a-reconcile"><span class="header-section-number">48.2.18</span> آشتی‌دادنِ انرژی از کنتورها تا نقطهٔ اتصال</a></li>
  <li><a href="#sec-ch48-a-gust" id="toc-sec-ch48-a-gust" class="nav-link" data-scroll-target="#sec-ch48-a-gust"><span class="header-section-number">48.2.19</span> تندباد یا میانگین: ورودیِ حالتِ ایمنِ ردیاب</a></li>
  <li><a href="#sec-ch48-a-profile" id="toc-sec-ch48-a-profile" class="nav-link" data-scroll-target="#sec-ch48-a-profile"><span class="header-section-number">48.2.20</span> نیمرخِ بازه‌ها و شمارندهٔ کنتور</a></li>
  <li><a href="#sec-ch48-a-labels" id="toc-sec-ch48-a-labels" class="nav-link" data-scroll-target="#sec-ch48-a-labels"><span class="header-section-number">48.2.21</span> برچسبِ آغاز یا پایانِ بازه</a></li>
  <li><a href="#sec-ch48-a-asfound" id="toc-sec-ch48-a-asfound" class="nav-link" data-scroll-target="#sec-ch48-a-asfound"><span class="header-section-number">48.2.22</span> خوانشِ پیش از تنظیم و داده‌هایی که زیرِ پرسش می‌روند</a></li>
  <li><a href="#sec-ch48-a-seals" id="toc-sec-ch48-a-seals" class="nav-link" data-scroll-target="#sec-ch48-a-seals"><span class="header-section-number">48.2.23</span> پلمب‌های اندازه‌گیریِ فروش</a></li>
  <li><a href="#sec-ch48-a-ct" id="toc-sec-ch48-a-ct" class="nav-link" data-scroll-target="#sec-ch48-a-ct"><span class="header-section-number">48.2.24</span> ترانسفورماتورِ جریانِ وارونه در کنتورِ سه‌فاز</a></li>
  <li><a href="#sec-ch48-a-stowsensors" id="toc-sec-ch48-a-stowsensors" class="nav-link" data-scroll-target="#sec-ch48-a-stowsensors"><span class="header-section-number">48.2.25</span> یک بادسنج یا دو بادسنج برای حالتِ ایمن</a></li>
  </ul></li>
  <li><a href="#sec-ch48-b" id="toc-sec-ch48-b" class="nav-link" data-scroll-target="#sec-ch48-b"><span class="header-section-number">48.3</span> ب. ساختِ تابلو و شبکه</a>
  <ul class="collapse">
  <li><a href="#sec-ch48-b-physical" id="toc-sec-ch48-b-physical" class="nav-link" data-scroll-target="#sec-ch48-b-physical"><span class="header-section-number">48.3.1</span> نمای فیزیکی: تابلوها و پیوندها</a></li>
  <li><a href="#sec-ch48-b-ports" id="toc-sec-ch48-b-ports" class="nav-link" data-scroll-target="#sec-ch48-b-ports"><span class="header-section-number">48.3.2</span> جدولِ پورت‌ها: طرح در برابرِ ساخت</a></li>
  <li><a href="#sec-ch48-b-spares" id="toc-sec-ch48-b-spares" class="nav-link" data-scroll-target="#sec-ch48-b-spares"><span class="header-section-number">48.3.3</span> پورت‌های یدک و هسته‌های فیبر</a></li>
  <li><a href="#sec-ch48-b-fibre" id="toc-sec-ch48-b-fibre" class="nav-link" data-scroll-target="#sec-ch48-b-fibre"><span class="header-section-number">48.3.4</span> افتِ پیوندهای فیبر</a></li>
  <li><a href="#sec-ch48-b-copper" id="toc-sec-ch48-b-copper" class="nav-link" data-scroll-target="#sec-ch48-b-copper"><span class="header-section-number">48.3.5</span> گواهیِ پیوندهای مسی</a></li>
  <li><a href="#sec-ch48-b-power" id="toc-sec-ch48-b-power" class="nav-link" data-scroll-target="#sec-ch48-b-power"><span class="header-section-number">48.3.6</span> دو منبعِ تغذیه و توانِ هر کدام</a></li>
  <li><a href="#sec-ch48-b-errors" id="toc-sec-ch48-b-errors" class="nav-link" data-scroll-target="#sec-ch48-b-errors"><span class="header-section-number">48.3.7</span> خطاهای رایج</a></li>
  <li><a href="#sec-ch48-b-bend" id="toc-sec-ch48-b-bend" class="nav-link" data-scroll-target="#sec-ch48-b-bend"><span class="header-section-number">48.3.8</span> خمِ فیبر در دو طول‌موج</a></li>
  <li><a href="#sec-ch48-b-poe" id="toc-sec-ch48-b-poe" class="nav-link" data-scroll-target="#sec-ch48-b-poe"><span class="header-section-number">48.3.9</span> بودجهٔ توان روی اترنت</a></li>
  <li><a href="#sec-ch48-b-chains" id="toc-sec-ch48-b-chains" class="nav-link" data-scroll-target="#sec-ch48-b-chains"><span class="header-section-number">48.3.10</span> زنجیرِ پنلِ اتصال</a></li>
  <li><a href="#sec-ch48-b-segregation" id="toc-sec-ch48-b-segregation" class="nav-link" data-scroll-target="#sec-ch48-b-segregation"><span class="header-section-number">48.3.11</span> جداسازیِ کابل‌ها در سینی</a></li>
  <li><a href="#sec-ch48-b-antenna" id="toc-sec-ch48-b-antenna" class="nav-link" data-scroll-target="#sec-ch48-b-antenna"><span class="header-section-number">48.3.12</span> بودجهٔ کابلِ آنتنِ ساعت</a></li>
  <li><a href="#sec-ch48-b-io" id="toc-sec-ch48-b-io" class="nav-link" data-scroll-target="#sec-ch48-b-io"><span class="header-section-number">48.3.13</span> کانال‌های یدکِ پایانهٔ دوردست</a></li>
  <li><a href="#sec-ch48-b-staging" id="toc-sec-ch48-b-staging" class="nav-link" data-scroll-target="#sec-ch48-b-staging"><span class="header-section-number">48.3.14</span> آزمونِ کارخانهٔ شبکه روی قفسهٔ آماده‌سازی</a></li>
  <li><a href="#sec-ch48-b-loop" id="toc-sec-ch48-b-loop" class="nav-link" data-scroll-target="#sec-ch48-b-loop"><span class="header-section-number">48.3.15</span> بودجهٔ ولتاژِ حلقه پس از جداساز</a></li>
  <li><a href="#sec-ch48-b-connectors" id="toc-sec-ch48-b-connectors" class="nav-link" data-scroll-target="#sec-ch48-b-connectors"><span class="header-section-number">48.3.16</span> بازرسیِ سرِ اتصال‌دهنده پیش از اتصال</a></li>
  <li><a href="#sec-ch48-b-dew" id="toc-sec-ch48-b-dew" class="nav-link" data-scroll-target="#sec-ch48-b-dew"><span class="header-section-number">48.3.17</span> میعان در تابلوی بیرونی</a></li>
  <li><a href="#sec-ch48-b-inrush" id="toc-sec-ch48-b-inrush" class="nav-link" data-scroll-target="#sec-ch48-b-inrush"><span class="header-section-number">48.3.18</span> جریانِ هجومیِ منبع‌های تغذیه</a></li>
  </ul></li>
  <li><a href="#sec-ch48-c" id="toc-sec-ch48-c" class="nav-link" data-scroll-target="#sec-ch48-c"><span class="header-section-number">48.4</span> پ. پیکربندی و آزمون</a>
  <ul class="collapse">
  <li><a href="#sec-ch48-c-logical" id="toc-sec-ch48-c-logical" class="nav-link" data-scroll-target="#sec-ch48-c-logical"><span class="header-section-number">48.4.1</span> نمای منطقی: شبکه‌های مجازی و ناحیه‌ها</a></li>
  <li><a href="#sec-ch48-c-firmware" id="toc-sec-ch48-c-firmware" class="nav-link" data-scroll-target="#sec-ch48-c-firmware"><span class="header-section-number">48.4.2</span> میان‌افزار در برابرِ خط‌مبنا</a></li>
  <li><a href="#sec-ch48-c-backups" id="toc-sec-ch48-c-backups" class="nav-link" data-scroll-target="#sec-ch48-c-backups"><span class="header-section-number">48.4.3</span> نسخهٔ پشتیبانِ پیکربندی</a></li>
  <li><a href="#sec-ch48-c-clocks" id="toc-sec-ch48-c-clocks" class="nav-link" data-scroll-target="#sec-ch48-c-clocks"><span class="header-section-number">48.4.4</span> انحرافِ ساعت‌ها</a></li>
  <li><a href="#sec-ch48-c-regmap" id="toc-sec-ch48-c-regmap" class="nav-link" data-scroll-target="#sec-ch48-c-regmap"><span class="header-section-number">48.4.5</span> نقشهٔ ثبّات‌ها در برابرِ پایگاهِ برچسب‌ها</a></li>
  <li><a href="#sec-ch48-c-failover" id="toc-sec-ch48-c-failover" class="nav-link" data-scroll-target="#sec-ch48-c-failover"><span class="header-section-number">48.4.6</span> آزمون‌های جابه‌جایی به پشتیبان</a></li>
  <li><a href="#sec-ch48-c-loops" id="toc-sec-ch48-c-loops" class="nav-link" data-scroll-target="#sec-ch48-c-loops"><span class="header-section-number">48.4.7</span> وارسیِ حلقه تا نمایشگر</a></li>
  <li><a href="#sec-ch48-c-errors" id="toc-sec-ch48-c-errors" class="nav-link" data-scroll-target="#sec-ch48-c-errors"><span class="header-section-number">48.4.8</span> خطاهای رایج</a></li>
  <li><a href="#sec-ch48-c-hardening" id="toc-sec-ch48-c-hardening" class="nav-link" data-scroll-target="#sec-ch48-c-hardening"><span class="header-section-number">48.4.9</span> بازبینیِ سخت‌سازی از پرونده‌ها</a></li>
  <li><a href="#sec-ch48-c-alarms" id="toc-sec-ch48-c-alarms" class="nav-link" data-scroll-target="#sec-ch48-c-alarms"><span class="header-section-number">48.4.10</span> آزمونِ هشدارها از دستگاه تا کنسول</a></li>
  <li><a href="#sec-ch48-c-detection" id="toc-sec-ch48-c-detection" class="nav-link" data-scroll-target="#sec-ch48-c-detection"><span class="header-section-number">48.4.11</span> پنجرهٔ پنهان‌ماندنِ یک تغییر</a></li>
  <li><a href="#sec-ch48-c-hashes" id="toc-sec-ch48-c-hashes" class="nav-link" data-scroll-target="#sec-ch48-c-hashes"><span class="header-section-number">48.4.12</span> پروندهٔ میان‌افزار و چکیدهٔ آن</a></li>
  <li><a href="#sec-ch48-c-diff" id="toc-sec-ch48-c-diff" class="nav-link" data-scroll-target="#sec-ch48-c-diff"><span class="header-section-number">48.4.13</span> مقایسهٔ دو پروندهٔ پیکربندی</a></li>
  <li><a href="#sec-ch48-c-compat" id="toc-sec-ch48-c-compat" class="nav-link" data-scroll-target="#sec-ch48-c-compat"><span class="header-section-number">48.4.14</span> ماتریسِ سازگاریِ میان‌افزار و راه‌انداز</a></li>
  <li><a href="#sec-ch48-c-wan" id="toc-sec-ch48-c-wan" class="nav-link" data-scroll-target="#sec-ch48-c-wan"><span class="header-section-number">48.4.15</span> تصویرِ دوربین روی پیوندِ دوردست</a></li>
  <li><a href="#sec-ch48-c-fat" id="toc-sec-ch48-c-fat" class="nav-link" data-scroll-target="#sec-ch48-c-fat"><span class="header-section-number">48.4.16</span> پوششِ شبیه‌سازیِ ورودی و خروجی در آزمونِ کارخانه</a></li>
  </ul></li>
  <li><a href="#sec-ch48-d" id="toc-sec-ch48-d" class="nav-link" data-scroll-target="#sec-ch48-d"><span class="header-section-number">48.5</span> ت. آزمایشگاهِ داده و نما</a>
  <ul class="collapse">
  <li><a href="#sec-ch48-d-tags" id="toc-sec-ch48-d-tags" class="nav-link" data-scroll-target="#sec-ch48-d-tags"><span class="header-section-number">48.5.1</span> وارسیِ پایگاهِ برچسب‌ها</a></li>
  <li><a href="#sec-ch48-d-connections" id="toc-sec-ch48-d-connections" class="nav-link" data-scroll-target="#sec-ch48-d-connections"><span class="header-section-number">48.5.2</span> جدولِ اتصال‌ها: طرح در برابرِ چون‌ساخت</a></li>
  <li><a href="#sec-ch48-d-dataflow" id="toc-sec-ch48-d-dataflow" class="nav-link" data-scroll-target="#sec-ch48-d-dataflow"><span class="header-section-number">48.5.3</span> از حس‌گر تا تاریخ‌نگار</a></li>
  <li><a href="#sec-ch48-d-trace" id="toc-sec-ch48-d-trace" class="nav-link" data-scroll-target="#sec-ch48-d-trace"><span class="header-section-number">48.5.4</span> دنبال‌کردنِ یک مقدارِ نادرست</a></li>
  <li><a href="#sec-ch48-d-result" id="toc-sec-ch48-d-result" class="nav-link" data-scroll-target="#sec-ch48-d-result"><span class="header-section-number">48.5.5</span> نتیجهٔ آزمایشگاه</a></li>
  <li><a href="#sec-ch48-d-names" id="toc-sec-ch48-d-names" class="nav-link" data-scroll-target="#sec-ch48-d-names"><span class="header-section-number">48.5.6</span> نامِ نقطه‌ها</a></li>
  <li><a href="#sec-ch48-d-views" id="toc-sec-ch48-d-views" class="nav-link" data-scroll-target="#sec-ch48-d-views"><span class="header-section-number">48.5.7</span> نمای فیزیکی در برابرِ نمای منطقی</a></li>
  <li><a href="#sec-ch48-d-correction" id="toc-sec-ch48-d-correction" class="nav-link" data-scroll-target="#sec-ch48-d-correction"><span class="header-section-number">48.5.8</span> درست‌کردنِ داده‌های تاریخ‌نگار</a></li>
  <li><a href="#sec-ch48-d-licence" id="toc-sec-ch48-d-licence" class="nav-link" data-scroll-target="#sec-ch48-d-licence"><span class="header-section-number">48.5.9</span> مجوزِ اسکادا و رشدِ برچسب‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch48-plantp" id="toc-sec-ch48-plantp" class="nav-link" data-scroll-target="#sec-ch48-plantp"><span class="header-section-number">48.6</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch48-numbers" id="toc-sec-ch48-numbers" class="nav-link" data-scroll-target="#sec-ch48-numbers"><span class="header-section-number">48.7</span> عددهای کلیدیِ سخت‌افزارِ اندازه‌گیری و شبکه</a></li>
  <li><a href="#sec-ch48-design" id="toc-sec-ch48-design" class="nav-link" data-scroll-target="#sec-ch48-design"><span class="header-section-number">48.8</span> گردشِ کارِ ساخت و پذیرشِ سخت‌افزار</a></li>
  <li><a href="#sec-ch48-lab" id="toc-sec-ch48-lab" class="nav-link" data-scroll-target="#sec-ch48-lab"><span class="header-section-number">48.9</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch48-mfg" id="toc-sec-ch48-mfg" class="nav-link" data-scroll-target="#sec-ch48-mfg"><span class="header-section-number">48.10</span> ساخت در این فصل</a></li>
  <li><a href="#sec-ch48-std" id="toc-sec-ch48-std" class="nav-link" data-scroll-target="#sec-ch48-std"><span class="header-section-number">48.11</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch48-deliverable" id="toc-sec-ch48-deliverable" class="nav-link" data-scroll-target="#sec-ch48-deliverable"><span class="header-section-number">48.12</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch48-summary" id="toc-sec-ch48-summary" class="nav-link" data-scroll-target="#sec-ch48-summary"><span class="header-section-number">48.13</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch48-vocab" id="toc-sec-ch48-vocab" class="nav-link" data-scroll-target="#sec-ch48-vocab"><span class="header-section-number">48.13.1</span> واژگانِ فصلِ ۴۸</a></li>
  </ul></li>
  <li><a href="#sec-ch48-assess" id="toc-sec-ch48-assess" class="nav-link" data-scroll-target="#sec-ch48-assess"><span class="header-section-number">48.14</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">48.14.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">48.14.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">48.14.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">48.14.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">48.14.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch48-solutions" id="toc-sec-ch48-solutions" class="nav-link" data-scroll-target="#sec-ch48-solutions"><span class="header-section-number">48.15</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch48-examples-out" id="toc-sec-ch48-examples-out" class="nav-link" data-scroll-target="#sec-ch48-examples-out"><span class="header-section-number">48.15.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch48-refs" id="toc-sec-ch48-refs" class="nav-link" data-scroll-target="#sec-ch48-refs"><span class="header-section-number">48.16</span> منابع</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/38-detailed-design-documents.html">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</a></li><li class="breadcrumb-item"><a href="../chapters/48-instrumentation-network-manufacturing.html"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch48" class="quarto-section-identifier"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch48-map" class="level2" data-number="48.1">
<h2 data-number="48.1" class="anchored" data-anchor-id="sec-ch48-map"><span class="header-section-number">48.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>معماریِ یک ابزار را از حس‌گر تا ورودیِ کنترلر بشناسد و برگهٔ دادهٔ آن را به بودجهٔ خطا در شرایطِ ساختگاه تبدیل کند.</li>
<li>گواهیِ واسنجی را برای آنچه ثابت می‌کند بخوانَد: اعتباردهی، ردیابی، عدمِ قطعیت، بیانیهٔ انطباق و تاریخ؛ و زنجیرهٔ کنتورِ فروش را با آزمونِ ساختگاهِ آن بسنجد.</li>
<li>تابلوها را برای جای کارشان بسنجد: کدِ حفاظتِ پوسته، دما، سازگاریِ الکترومغناطیسی، برقگیرِ ضربه، هم‌بندی و زمین‌کردنِ شیلد.</li>
<li>ساختِ شبکه را با سابقه‌هایش بپذیرد: جدولِ پورت‌ها، هستهٔ فیبرها، افتِ پیوندهای فیبر و مس، دو منبعِ تغذیه.</li>
<li>پیکربندی را کنترل کند: میان‌افزار در برابرِ خط‌مبنا، نسخهٔ پشتیبان پس از هر تغییر، انحرافِ ساعت‌ها، نقشهٔ ثبّات‌ها در برابرِ پایگاهِ برچسب‌ها و آزمون‌های جابه‌جایی به پشتیبان.</li>
<li>با پایتون پایگاهِ برچسب‌ها را وارسی کند، جدولِ اتصال‌های طرح و ساخت را مقایسه کند و سه نما بسازد: فیزیکی، منطقی و از حس‌گر تا تاریخ‌نگار.</li>
<li>همهٔ این‌ها را با مدیریتِ تدافعی انجام دهد: سابقه‌ها خوانده می‌شوند، شبکه کاویده نمی‌شود.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> ابزارِ دقیق و کنترل (<a href="34-instrumentation-control.html" class="quarto-xref"><span>فصل 34</span></a>)، اسکادا و ارتباطات (<a href="35-scada-communications.html" class="quarto-xref"><span>فصل 35</span></a>) و سامانهٔ تولید و کیفیت (<a href="40-manufacturing-quality.html" class="quarto-xref"><span>فصل 40</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>خطای <span class="math inline">\(\pm1.5\,\%\)</span> یک تابش‌سنج در <span class="ltr" dir="ltr">45 °C</span> و دو سال پس از واسنجی همان <span class="math inline">\(\pm1.5\,\%\)</span> است؟</li>
<li>گواهیِ واسنجی بی‌عدمِ قطعیت چه کم دارد؟</li>
<li>چرا دو منبعِ تغذیهٔ یک تابلو باید از دو منبع بیایند؟</li>
<li>چرا ساعتِ همهٔ دستگاه‌ها باید از یک منبع باشد؟</li>
</ol>
<p>پاسخ‌ها: (۱) نه، ضریبِ دمایی و رانش به آن افزوده می‌شوند؛ (۲) بی آن، عدد را نمی‌شود با حد مقایسه کرد؛ (۳) تا خرابیِ یک منبع هر دو را خاموش نکند؛ (۴) تا ترتیبِ رویدادها درست خوانده شود. اگر دو پرسش یا بیشتر را نتوانستید، <a href="34-instrumentation-control.html#sec-ch34-a-uncert" class="quarto-xref"><span>بخش 34.2.4</span></a>، <a href="34-instrumentation-control.html#sec-ch34-a-cal" class="quarto-xref"><span>بخش 34.2.9</span></a>، <a href="34-instrumentation-control.html#sec-ch34-e-ups" class="quarto-xref"><span>بخش 34.6.5</span></a> و <a href="35-scada-communications.html#sec-ch35-a-sync" class="quarto-xref"><span>بخش 35.2.9</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> فصل‌های ۳۴ تا ۳۶ ابزارها، کنترلرها، شبکه و ناحیه‌های امنیتیِ نیروگاه را طراحی کردند: ایستگاه‌های هواشناسی، حس‌گرهای توربین‌ها، کنتورهای نقطهٔ اتصال، پایانهٔ دوردست، حلقه‌های فیبرِ توربین‌ها و سوئیچِ اصلیِ پست. این فصل همان سخت‌افزار را به سه سازندهٔ ساختگی می‌برد: سازندهٔ ابزار، سازندهٔ تابلو و یکپارچه‌سازِ شبکه (<span class="ltr" dir="ltr">A-498</span> تا <span class="ltr" dir="ltr">A-505</span>). فصل‌های ۳۴ و ۳۵ مقیاس‌بندی، بودجهٔ فیبر، همگام‌سازی و فهرستِ نقطه‌ها را آموختند و فصلِ ۴۶ سیم‌کشیِ تابلو را. این فصل یک گام جلوتر به <strong>سابقه‌های سخت‌افزار</strong> می‌رود: برگهٔ داده در شرایطِ ساختگاه، گواهیِ واسنجی، پرونده‌های آزمونِ فیبر و مس، جدولِ پورت‌ها و نسخه‌های پشتیبان. همه با تصمیمِ <span class="ltr" dir="ltr">D-052</span> جمع می‌شوند.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>سازنده‌ها، داده‌ها و عیب‌ها <strong>ساختگی</strong>‌اند و حدها آموزشی. همهٔ کارِ شبکه در این فصل <strong>تدافعی</strong> است: برنامه‌ها پرونده‌هایی را می‌خوانند که یکپارچه‌ساز تحویل می‌دهد. هیچ پویشی، آزمونِ نفوذی یا دورزدنی آموزش داده نمی‌شود (<a href="36-ot-cybersecurity.html" class="quarto-xref"><span>فصل 36</span></a>). کار روی تابلوها و مدارهای برق‌دار، و واسنجی در ساختگاه، به دستِ افرادِ صلاحیت‌دار و با سامانهٔ مجوزِ کار انجام می‌شود (<a href="32-safety-fire-emergency.html#sec-ch32-a-permits" class="quarto-xref"><span>بخش 32.2.4</span></a>).</p>
</div>
</div>
</section>
<section id="sec-ch48-a" class="level2" data-number="48.2">
<h2 data-number="48.2" class="anchored" data-anchor-id="sec-ch48-a"><span class="header-section-number">48.2</span> الف. سخت‌افزارِ اندازه‌گیری و کنترل</h2>
<section id="sec-ch48-a-chain" class="level3" data-number="48.2.1">
<h3 data-number="48.2.1" class="anchored" data-anchor-id="sec-ch48-a-chain"><span class="header-section-number">48.2.1</span> از حس‌گر تا ورودیِ کنترلر</h3>
<p><strong>ایده.</strong> هر ابزار زنجیره‌ای است: <strong>حس‌گر</strong> کمیتِ فیزیکی را به یک اثرِ الکتریکی تبدیل می‌کند، <strong>مبدلِ اندازه‌گیری</strong> آن را به سیگنالی استاندارد می‌برد، <strong>آماده‌سازِ سیگنال</strong> آن را جدا، صافی و تقویت می‌کند، <strong>ورودیِ کنترلر</strong> آن را نمونه‌برداری و رقمی می‌کند، و <strong>پردازنده</strong> آن را با مقیاس و یکا به یک مقدار تبدیل می‌کند. منبعِ تغذیه، پوسته، اتصال‌دهنده و سیم‌کشی هر کدام بخشی از دقت و عمرِ همان زنجیره‌اند. فصلِ ۳۴ هر حلقه را جدا آموخت (<a href="34-instrumentation-control.html#sec-ch34-a-scaling" class="quarto-xref"><span>بخش 34.2.1</span></a>، <a href="34-instrumentation-control.html#sec-ch34-a-resolution" class="quarto-xref"><span>بخش 34.2.3</span></a>). اینجا هر حلقه یک سابقه در کارخانه یا ساختگاه دارد.</p>
<div id="tbl-ch48-chain" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch48-chain-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;48.1: حلقه‌های یک ابزار، کارِ هر کدام و سابقهٔ پذیرش
</figcaption>
<div aria-describedby="tbl-ch48-chain-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 23%">
<col style="width: 38%">
<col style="width: 38%">
</colgroup>
<thead>
<tr class="header">
<th>حلقه</th>
<th>کار</th>
<th>سابقهٔ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>حس‌گر</td>
<td>تبدیلِ کمیتِ فیزیکی</td>
<td>برگهٔ داده، گواهیِ واسنجی</td>
</tr>
<tr class="even">
<td>مبدلِ اندازه‌گیری</td>
<td>سیگنالِ استاندارد، مثلاً <span class="ltr" dir="ltr">4–20 mA</span></td>
<td>گواهیِ واسنجی، بازه</td>
</tr>
<tr class="odd">
<td>آماده‌سازِ سیگنال</td>
<td>جداسازی، صافی</td>
<td>پیکربندی، آزمونِ حلقه</td>
</tr>
<tr class="even">
<td>ورودیِ کنترلر</td>
<td>نمونه‌برداری، رقمی‌سازی</td>
<td>پیکربندیِ کارت، وارسیِ حلقه</td>
</tr>
<tr class="odd">
<td>پردازنده و میان‌افزار</td>
<td>مقیاس، یکا، کیفیت</td>
<td>خط‌مبنای میان‌افزار، نسخهٔ پشتیبان</td>
</tr>
<tr class="even">
<td>منبعِ تغذیه</td>
<td>انرژیِ زنجیره</td>
<td>بارِ منبع، دو منبع</td>
</tr>
<tr class="odd">
<td>پوسته</td>
<td>محیط، گرد، آب، گرما</td>
<td>کدِ حفاظتِ پوسته، دمای درون</td>
</tr>
<tr class="even">
<td>اتصال‌دهنده و سیم</td>
<td>پیوستگی، شیلد</td>
<td>سیم‌کشی، هم‌بندی، زمینِ شیلد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>سیگنالِ <span class="ltr" dir="ltr">4–20 mA</span> مقدارِ <span class="math inline">\(x\)</span> را در بازهٔ <span class="math inline">\([x_\text{lo}, x_\text{hi}]\)</span> چنین می‌برد:</p>
<p><span id="eq-ch48-loop"><span class="math display">\[
I = 4 + 16\,\frac{x - x_\text{lo}}{x_\text{hi} - x_\text{lo}}\quad \text{mA}
\tag{48.1}\]</span></span></p>
</section>
<section id="sec-ch48-a-budgets" class="level3" data-number="48.2.2">
<h3 data-number="48.2.2" class="anchored" data-anchor-id="sec-ch48-a-budgets"><span class="header-section-number">48.2.2</span> برگهٔ داده در شرایطِ ساختگاه</h3>
<p><strong>ایده.</strong> برگهٔ داده دقت را در دمای مرجع و روزِ واسنجی می‌دهد. در ساختگاه چند جملهٔ دیگر هم هست: ضریبِ دمایی ضربدر فاصله از دمای مرجع، رانش ضربدر سال‌های پس از واسنجی، و خطی‌بودن. جمعِ تصادفیِ آن‌ها با ریشهٔ مجموعِ مربع‌ها:</p>
<p><span id="eq-ch48-budget"><span class="math display">\[
u = \sqrt{u_\text{acc}^2 + u_\text{T}^2 + u_\text{drift}^2 + u_\text{lin}^2}
\tag{48.2}\]</span></span></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb1"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb1-1"><a href="#cb1-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> error_budget(spec: <span class="bu">dict</span>, t_site: <span class="bu">float</span>, years: <span class="bu">float</span>, reading: <span class="bu">float</span>,</span>
<span id="cb1-2"><a href="#cb1-2" aria-hidden="true" tabindex="-1"></a>                 full_scale: <span class="bu">float</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb1-3"><a href="#cb1-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Combine a datasheet's error terms at site conditions, in units of</span></span>
<span id="cb1-4"><a href="#cb1-4" aria-hidden="true" tabindex="-1"></a><span class="co">    the measurand: accuracy (% of reading and % of full scale), temperature</span></span>
<span id="cb1-5"><a href="#cb1-5" aria-hidden="true" tabindex="-1"></a><span class="co">    coefficient (% of reading per K from the reference temperature),</span></span>
<span id="cb1-6"><a href="#cb1-6" aria-hidden="true" tabindex="-1"></a><span class="co">    drift (% of reading a year) and non-linearity (% of full scale)."""</span></span>
<span id="cb1-7"><a href="#cb1-7" aria-hidden="true" tabindex="-1"></a>    terms <span class="op">=</span> {</span>
<span id="cb1-8"><a href="#cb1-8" aria-hidden="true" tabindex="-1"></a>        <span class="st">"accuracy"</span>: reading <span class="op">*</span> spec.get(<span class="st">"acc_rdg"</span>, <span class="dv">0</span>) <span class="op">/</span> <span class="dv">100</span></span>
<span id="cb1-9"><a href="#cb1-9" aria-hidden="true" tabindex="-1"></a>        <span class="op">+</span> full_scale <span class="op">*</span> spec.get(<span class="st">"acc_fs"</span>, <span class="dv">0</span>) <span class="op">/</span> <span class="dv">100</span>,</span>
<span id="cb1-10"><a href="#cb1-10" aria-hidden="true" tabindex="-1"></a>        <span class="st">"temperature"</span>: reading <span class="op">*</span> spec.get(<span class="st">"tc_rdg"</span>, <span class="dv">0</span>) <span class="op">/</span> <span class="dv">100</span></span>
<span id="cb1-11"><a href="#cb1-11" aria-hidden="true" tabindex="-1"></a>        <span class="op">*</span> <span class="bu">abs</span>(t_site <span class="op">-</span> spec.get(<span class="st">"t_ref"</span>, <span class="fl">20.0</span>)),</span>
<span id="cb1-12"><a href="#cb1-12" aria-hidden="true" tabindex="-1"></a>        <span class="st">"drift"</span>: reading <span class="op">*</span> spec.get(<span class="st">"drift_rdg_yr"</span>, <span class="dv">0</span>) <span class="op">/</span> <span class="dv">100</span> <span class="op">*</span> years,</span>
<span id="cb1-13"><a href="#cb1-13" aria-hidden="true" tabindex="-1"></a>        <span class="st">"linearity"</span>: full_scale <span class="op">*</span> spec.get(<span class="st">"nl_fs"</span>, <span class="dv">0</span>) <span class="op">/</span> <span class="dv">100</span>,</span>
<span id="cb1-14"><a href="#cb1-14" aria-hidden="true" tabindex="-1"></a>    }</span>
<span id="cb1-15"><a href="#cb1-15" aria-hidden="true" tabindex="-1"></a>    rss <span class="op">=</span> math.sqrt(<span class="bu">sum</span>(v <span class="op">*</span> v <span class="cf">for</span> v <span class="kw">in</span> terms.values()))</span>
<span id="cb1-16"><a href="#cb1-16" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">dict</span>(terms<span class="op">=</span>terms, rss<span class="op">=</span>rss, worst<span class="op">=</span><span class="bu">sum</span>(terms.values()))</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>datasheet error terms at site: 45 C, 2 years after calibration
  instrument            reading      RSS    worst   largest term
  pyranometer             1000 W/m2   21.00   39.00   accuracy
  reference cell          1000 W/m2   24.13   39.50   accuracy
  cup anemometer            10 m/s     0.26    0.43   accuracy
  power transducer         100 MW      0.31    0.57   accuracy
  Pt100 + transmitter       45 C       0.11    0.15   accuracy
  pyranometer terms, W/m2: accuracy 15, temperature 10, drift 10, linearity 4
  its 21 W/m2 RSS is 2.1 % of the reading; the accuracy in
  bold is 15, and the terms the datasheet prints in small type add 15
  - temperature (reference 20 C) and two years of drift; the
  recalibration interval is part of the budget (ch 34)</code></pre>
<div id="exm-ch48-budgets" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.1 (دقتِ درشت‌نوشته نصفِ ماجراست)</strong></span> <strong>پرسش.</strong> خطای تابش‌سنج در <span class="ltr" dir="ltr">1000 W/m²</span>، <span class="ltr" dir="ltr">45 °C</span> و دو سال پس از واسنجی چقدر است؟</p>
<p><strong>پاسخ.</strong> دقت <span class="ltr" dir="ltr">15</span>، دما <span class="math inline">\(0.04\,\% \times 25 \times 1000 = 10\)</span>، رانش <span class="math inline">\(0.5\,\% \times 2 \times 1000 = 10\)</span> و خطی‌بودن <span class="ltr" dir="ltr">4 W/m²</span>. ریشهٔ مجموعِ مربع‌ها <span class="ltr" dir="ltr">21.0 W/m²</span>، یعنی <span class="ltr" dir="ltr">2.1 %</span>.</p>
<p><strong>تفسیر.</strong> دقتِ درشت‌نوشته <span class="ltr" dir="ltr">15</span> است و جمله‌های ریز به‌اندازهٔ خودش اضافه می‌کنند. این همان عدمِ قطعیتی است که در نسبتِ عملکردِ فصلِ ۳۷ می‌آید (<a href="37-performance-analytics.html" class="quarto-xref"><span>فصل 37</span></a>). دمای مرجع و سال‌های پس از واسنجی بخشی از بودجه‌اند.</p>
</div>
</section>
<section id="sec-ch48-a-interval" class="level3" data-number="48.2.3">
<h3 data-number="48.2.3" class="anchored" data-anchor-id="sec-ch48-a-interval"><span class="header-section-number">48.2.3</span> بازهٔ واسنجی از رانش</h3>
<p><strong>ایده.</strong> رانش هر سال بودجه را بزرگ‌تر می‌کند. بازهٔ واسنجی جایی است که بودجه به حدِ مجازِ نیروگاه می‌رسد، نه پیش‌فرضِ سازنده.</p>
<pre class="text"><code>pyranometer: years until the RSS budget at 45 C reaches 2.5 % of the reading
  the budget passes 2.5 % after about 3.4 years
  so the recalibration interval is set by the drift the plant
  can afford, not by the maker's default of two years; the
  reference cell and the spare pyranometer swap in so the
  station never stops measuring (ch 12, ch 34)</code></pre>
<div id="exm-ch48-interval" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.2 (سه‌ونیم سال، نه دو)</strong></span> <strong>پرسش.</strong> با حدِ <span class="ltr" dir="ltr">2.5 %</span>، تابش‌سنج کِی باید دوباره واسنجی شود؟</p>
<p><strong>پاسخ.</strong> حدودِ <span class="ltr" dir="ltr">3.4</span> سال پس از واسنجی، بودجه از <span class="ltr" dir="ltr">2.5 %</span> می‌گذرد.</p>
<p><strong>تفسیر.</strong> بازه را رانشی تعیین می‌کند که نیروگاه می‌تواند بپذیرد. سلولِ مرجع و تابش‌سنجِ یدک جای آن را می‌گیرند تا ایستگاه هرگز از اندازه‌گیری نماند (فصل‌های ۱۲ و ۳۴).</p>
</div>
</section>
<section id="sec-ch48-a-certs" class="level3" data-number="48.2.4">
<h3 data-number="48.2.4" class="anchored" data-anchor-id="sec-ch48-a-certs"><span class="header-section-number">48.2.4</span> گواهیِ واسنجی برای آنچه ثابت می‌کند</h3>
<p><strong>ایده.</strong> گواهیِ واسنجی پنج چیز را ثابت می‌کند یا نمی‌کند: آزمایشگاه <strong>اعتباردهی</strong> شده است، عدد تا یک مرجعِ ملی <strong>ردیابی</strong> می‌شود، <strong>عدمِ قطعیت</strong> آمده است، <strong>بیانیهٔ انطباق</strong> با مشخصه هست، و تاریخِ واسنجی بعدی نگذشته است. فصلِ ۳۴ سنجشِ پیش و پس از تنظیم را دید (<a href="34-instrumentation-control.html#sec-ch34-a-asfound" class="quarto-xref"><span>بخش 34.2.15</span></a>).</p>
<pre class="text"><code>calibration certificates read on 2027-06-01 for what they prove
  serial    instrument            finding
  PY-1031   pyranometer           ok
  PY-1032   pyranometer           no uncertainty stated
  RC-2204   reference cell        lab not accredited
  AN-5510   cup anemometer        overdue since 2026-04-02
  PT-0718   power transducer      no traceability chain
  TT-3301   Pt100 + transmitter   no conformity statement
  5 of 6 certificates do not prove what they claim:
  a number without its uncertainty cannot be compared with a
  limit; without a traceability chain it is a number from an
  unknown reference; an overdue anemometer has measured a year
  of the plant's wind without a valid calibration (ch 13)</code></pre>
<div id="exm-ch48-certs" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.3 (پنج گواهی از شش)</strong></span> <strong>پرسش.</strong> چه چیزی در هر گواهی کم است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">PY-1032</span> عدمِ قطعیت ندارد. آزمایشگاهِ <span class="ltr" dir="ltr">RC-2204</span> اعتباردهی نشده است. <span class="ltr" dir="ltr">AN-5510</span> از <span class="ltr" dir="ltr">2026-04-02</span> گذشته است. <span class="ltr" dir="ltr">PT-0718</span> زنجیرهٔ ردیابی ندارد. <span class="ltr" dir="ltr">TT-3301</span> بیانیهٔ انطباق ندارد.</p>
<p><strong>تفسیر.</strong> عددِ بی‌عدمِ قطعیت با حد مقایسه‌پذیر نیست. عددِ بی‌ردیابی از مرجعی ناشناخته می‌آید. بادسنجِ گذشته از موعد یک سالِ باد را بی‌واسنجیِ معتبر اندازه گرفته است، و آن داده در برآوردِ انرژیِ فصلِ ۱۳ به کار می‌رود.</p>
</div>
</section>
<section id="sec-ch48-a-metering" class="level3" data-number="48.2.5">
<h3 data-number="48.2.5" class="anchored" data-anchor-id="sec-ch48-a-metering"><span class="header-section-number">48.2.5</span> زنجیرهٔ کنتورِ فروش</h3>
<p><strong>ایده.</strong> کنتورِ فروش در نقطهٔ اتصال از سه حلقه ساخته شده است: ترانسفورماتورِ جریان، ترانسفورماتورِ ولتاژ و کنتور. هر کدام <strong>کلاسِ دقت</strong> دارد. خطای ترکیبیِ آموزشی:</p>
<p><span id="eq-ch48-chain"><span class="math display">\[
\varepsilon_\text{RSS} = \sqrt{\varepsilon_\text{CT}^2 + \varepsilon_\text{VT}^2 + \varepsilon_\text{m}^2}, \qquad
\varepsilon_\text{worst} = \varepsilon_\text{CT} + \varepsilon_\text{VT} + \varepsilon_\text{m}
\tag{48.3}\]</span></span></p>
<pre class="text"><code>revenue metering at the POC: CT 0.2 %, VT 0.2 %, meter 0.2 % (class errors)
  combined: RSS 0.35 %, worst case 0.60 %
  site test of the meter (error at a share of rated load):
      5 %   +0.46 %   limit 0.4 %   OVER
     20 %   +0.18 %   limit 0.2 %   ok
    100 %   +0.12 %   limit 0.2 %   ok
  at 5 % load the meter is outside its class: the plant
  exports at low load for hours every morning and evening - the
  0.35 % chain error on 295 GWh is about 1.0 GWh a year;
  the meter's own test record belongs to the settlement
  dossier, witnessed by the grid operator (ch 34, ch 37)</code></pre>
<pre class="text"><code>what the metering chain's error is worth (teaching price 70 u/MWh)
  0.35 % of 295 GWh = 1,022 MWh = 72 k u a year either way
  worst case 0.60 %: 124 k u a year
  the meter, its transformers and their site test are paid for
  many times over in the first year: settlement disputes are
  settled by the test record, not by the meter's nameplate</code></pre>
<div id="exm-ch48-metering" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.4 (بارِ کم، خطای بیرون از کلاس)</strong></span> <strong>پرسش.</strong> کنتور در کدام بار از کلاسش بیرون است؟ خطای زنجیره سالانه چقدر می‌ارزد؟</p>
<p><strong>پاسخ.</strong> در <span class="ltr" dir="ltr">5 %</span> بار، <span class="ltr" dir="ltr">+0.46 %</span> در برابرِ <span class="ltr" dir="ltr">0.4 %</span>. خطای ترکیبیِ <span class="ltr" dir="ltr">0.35 %</span> روی <span class="ltr" dir="ltr">295 GWh</span> یعنی <span class="ltr" dir="ltr">1022 MWh</span> و با <span class="ltr" dir="ltr">70</span> واحد بر مگاوات‌ساعت حدودِ <span class="ltr" dir="ltr">72</span> هزار واحد در سال.</p>
<p><strong>تفسیر.</strong> نیروگاه هر صبح و عصر ساعت‌ها با بارِ کم صادر می‌کند. سابقهٔ آزمونِ خودِ کنتور، که بهره‌بردارِ شبکه شاهدِ آن است، به پروندهٔ تسویه می‌رود (فصل‌های ۳۴ و ۳۷). اختلافِ تسویه را سابقهٔ آزمون حل می‌کند، نه پلاکِ کنتور.</p>
</div>
</section>
<section id="sec-ch48-a-cabinets" class="level3" data-number="48.2.6">
<h3 data-number="48.2.6" class="anchored" data-anchor-id="sec-ch48-a-cabinets"><span class="header-section-number">48.2.6</span> پوسته، دما و جای کار</h3>
<p><strong>ایده.</strong> هر تابلو برای جای کارش انتخاب می‌شود. <strong>کدِ حفاظتِ پوسته</strong> دو رقم دارد: رقمِ اول نفوذِ گرد و رقمِ دوم نفوذِ آب را نشان می‌دهد. دمای درونِ تابلو در روزِ تابستان باید زیرِ حدِ هر دستگاهِ درون بماند. فصلِ ۳۴ گرمای تابلو را حساب کرد (<a href="34-instrumentation-control.html#sec-ch34-c-panel" class="quarto-xref"><span>بخش 34.4.2</span></a>، <a href="34-instrumentation-control.html#sec-ch34-c-life" class="quarto-xref"><span>بخش 34.4.14</span></a>).</p>
<pre class="text"><code>cabinets on a summer day: inside temperature against each device's
  rating
  cabinet   IP     inside C   devices over their rating
  MET-1     IP55         52   modem
  WTG-T05   IP54         48   -
  SUB-RTU   IP42         41   -
  PV-B07    IP65         58   datalogger, switch
  (teaching rule: a device keeps 5 K below its rating)
  the PV block cabinet in full sun is the worst; a device run
  near its limit ages fast (ch 34 life in a hot cabinet) - the
  choice is a sun shield, a cooler or a device rated higher,
  and the IP rating keeps dust out but also heat in</code></pre>
<pre class="text"><code>enclosure rating against its location (IP: first digit dust,
  second water; teaching minimum by location)
  cabinet   location          need    installed   verdict
  MET-1     outdoor           IP54    IP55        ok
  WTG-T05   turbine tower     IP54    IP54        ok
  SUB-RTU   indoor, clean     IP20    IP42        ok
  PV-B07    outdoor, dust     IP55    IP65        ok
  PV-B03    outdoor, dust     IP55    IP54        LOW
  CAM-12    outdoor           IP54    IP44        LOW
  low: PV-B03, CAM-12 - PV-B03 has the dust digit but not the
  water one for a block washed by the cleaning robots of ch 10;
  CAM-12's camera box lets in the dust of the access road; the
  rating is read from the nameplate, not the order</code></pre>
<div id="exm-ch48-cabinets" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.5 (پوسته‌ای که گرما را هم نگه می‌دارد)</strong></span> <strong>پرسش.</strong> کدام تابلوها دستگاهی دارند که نزدیکِ حدِ دمایش کار می‌کند؟ کدام پوسته برای جایش کم است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">PV-B07</span> با <span class="ltr" dir="ltr">58 °C</span> و <span class="ltr" dir="ltr">MET-1</span> با <span class="ltr" dir="ltr">52 °C</span>. پوسته‌های <span class="ltr" dir="ltr">PV-B03</span> و <span class="ltr" dir="ltr">CAM-12</span> کم‌اند.</p>
<p><strong>تفسیر.</strong> پوستهٔ <span class="ltr" dir="ltr">IP65</span> گرد را بیرون نگه می‌دارد ولی گرما را هم درون. سایه‌بان، خنک‌کن یا دستگاهی با ردهٔ دمایی بالاتر راه‌حل‌اند. <span class="ltr" dir="ltr">PV-B03</span> رقمِ آب را برای بلوکی که ربات‌های پاک‌کنِ فصلِ ۱۰ آن را می‌شویند ندارد. رده از پلاک خوانده می‌شود، نه از سفارش.</p>
</div>
</section>
<section id="sec-ch48-a-emc" class="level3" data-number="48.2.7">
<h3 data-number="48.2.7" class="anchored" data-anchor-id="sec-ch48-a-emc"><span class="header-section-number">48.2.7</span> سازگاریِ الکترومغناطیسی و برقگیرِ ضربه</h3>
<p><strong>ایده.</strong> دستگاه باید در میدان‌ها و ضربه‌های جای کارش کار کند. پست میدان‌ها و ضربه‌های کلیدزنی دارد که دفتر هرگز نمی‌بیند. گزارشِ آزمونِ <strong>سازگاریِ الکترومغناطیسی</strong> نشان می‌دهد دستگاه برای کدام رده آزموده شده است. خطِ سیگنالی که از بیرون می‌آید، <strong>برقگیرِ ضربه</strong> در ورودیِ تابلو می‌خواهد.</p>
<pre class="text"><code>EMC immunity reports against the place each device works
  RTU-1    substation  tested 'heavy industrial', needs 'substation'
  SW-SUB   substation  ok
  GW-PV1   substation  tested 'light industrial', needs 'substation'
  CLK-1    substation  NO REPORT
  SW-T05   turbine     ok
  short: RTU-1, GW-PV1, CLK-1
  a substation has switching surges and fields an office never
  sees: a gateway tested for light industry may reset when a
  breaker opens - exactly when its data matter; the report
  is asked for before the order (ch 39), not after a reset</code></pre>
<pre class="text"><code>outdoor signal lines entering cabinets: surge protector at the entry?
  C-201  met mast pyranometer   -&gt; MET-1    yes
  C-202  met mast anemometer    -&gt; MET-1    yes
  C-203  met mast wind vane     -&gt; MET-1    NO
  C-204  PV string monitor      -&gt; PV-B07   yes
  C-205  fence camera           -&gt; CAM-12   NO
  2 lines without: the wind vane's cable runs down the same
  mast as the others and brings a lightning surge straight to
  the logger the others protect - a protector on every line,
  bonded to the cabinet's earth bar (lesson A), or none works</code></pre>
<div id="exm-ch48-emc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.6 (دروازه‌ای که هنگامِ قطع خاموش می‌شود)</strong></span> <strong>پرسش.</strong> کدام دستگاه‌ها گزارشِ کافی ندارند؟ کدام خط‌ها برقگیر ندارند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">RTU-1</span> و <span class="ltr" dir="ltr">GW-PV1</span> برای رده‌ای پایین‌تر از پست آزموده شده‌اند و <span class="ltr" dir="ltr">CLK-1</span> گزارش ندارد. خطِ بادنمای دکل و خطِ دوربینِ حصار برقگیر ندارند.</p>
<p><strong>تفسیر.</strong> دروازه‌ای که برای صنعتِ سبک آزموده شده، ممکن است درست وقتی کلید باز می‌شود دوباره راه‌اندازی شود، یعنی درست وقتی داده‌اش مهم است. کابلِ بادنما از همان دکلی پایین می‌آید که بقیه، و ضربهٔ آذرخش را به همان ثبت‌کننده‌ای می‌رساند که بقیه از آن محافظت می‌کنند. گزارش پیش از سفارش خواسته می‌شود (فصلِ ۳۹).</p>
</div>
</section>
<section id="sec-ch48-a-bonding" class="level3" data-number="48.2.8">
<h3 data-number="48.2.8" class="anchored" data-anchor-id="sec-ch48-a-bonding"><span class="header-section-number">48.2.8</span> هم‌بندی و زمین‌کردنِ شیلد</h3>
<p><strong>ایده.</strong> هر تابلو با مقاومتی کم به شینهٔ زمین هم‌بند می‌شود. شیلدِ هر کابل با قاعدهٔ گونهٔ آن زمین می‌شود: کابلِ آنالوگ در یک سر، اترنتِ مسی در دو سر. فصلِ ۳۴ زمین‌کردنِ سیگنال را دید (<a href="34-instrumentation-control.html#sec-ch34-a-earthing" class="quarto-xref"><span>بخش 34.2.11</span></a>).</p>
<pre class="text"><code>cabinet bonding to the earth bar (teaching limit 0.1 ohm) and cable shields
  MET-1     0.04 ohm  ok
  WTG-T05   0.06 ohm  ok
  SUB-RTU   0.21 ohm  HIGH
  PV-B07    0.05 ohm  ok
  shields against the project's rule by cable kind:
    C-102 (analogue 4-20 mA): earthed at both ends, rule one end
    C-106 (Pt100): earthed at none, rule one end
  a high bond lets a fault or surge raise the cabinet against
  earth; an analogue shield earthed at both ends carries a loop
  current that the 4-20 mA signal reads as noise; an unearthed
  Pt100 shield screens nothing - each is a line in the
  cabinet's test record, found before the first reading</code></pre>
<div id="exm-ch48-bonding" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.7 (شیلدی که سیگنال را نویزی می‌کند)</strong></span> <strong>پرسش.</strong> کدام یافته‌ها در هم‌بندی و شیلدها هست؟</p>
<p><strong>پاسخ.</strong> هم‌بندیِ <span class="ltr" dir="ltr">SUB-RTU</span> <span class="ltr" dir="ltr">0.21 Ω</span> است، بالای حدِ آموزشیِ <span class="ltr" dir="ltr">0.1 Ω</span>. شیلدِ <span class="ltr" dir="ltr">C-102</span>، کابلِ آنالوگ، در دو سر زمین شده است. شیلدِ <span class="ltr" dir="ltr">C-106</span>، کابلِ <span class="ltr" dir="ltr">Pt100</span>، هیچ‌جا زمین نشده است.</p>
<p><strong>تفسیر.</strong> هم‌بندیِ بالا یعنی خطا یا ضربه پتانسیلِ تابلو را نسبت به زمین بالا می‌برد. شیلدی که در دو سر زمین شده، جریانی حلقوی می‌برد که سیگنالِ <span class="ltr" dir="ltr">4–20 mA</span> آن را نویز می‌خوانَد. شیلدِ زمین‌نشده چیزی را پوشش نمی‌دهد. همهٔ این‌ها سطرهای سابقهٔ آزمونِ تابلو هستند، پیش از نخستین خوانش.</p>
</div>
</section>
<section id="sec-ch48-a-errors" class="level3" data-number="48.2.9">
<h3 data-number="48.2.9" class="anchored" data-anchor-id="sec-ch48-a-errors"><span class="header-section-number">48.2.9</span> خطاهای رایج</h3>
<ul>
<li>خواندنِ دقتِ درشت‌نوشتهٔ برگهٔ داده به‌جای بودجهٔ ساختگاه (<a href="#exm-ch48-budgets" class="quarto-xref">مثال&nbsp;<span>48.1</span></a>).</li>
<li>پذیرشِ گواهیِ واسنجی با «قبول»، بی‌عدمِ قطعیت و ردیابی (<a href="#exm-ch48-certs" class="quarto-xref">مثال&nbsp;<span>48.3</span></a>).</li>
<li>آزمودنِ کنتور فقط در بارِ کامل (<a href="#exm-ch48-metering" class="quarto-xref">مثال&nbsp;<span>48.4</span></a>).</li>
<li>انتخابِ پوسته بی‌دیدنِ دمای درون یا آبِ شست‌وشو (<a href="#exm-ch48-cabinets" class="quarto-xref">مثال&nbsp;<span>48.5</span></a>).</li>
<li>برقگیر روی بعضی از خط‌های یک دکل (<a href="#exm-ch48-emc" class="quarto-xref">مثال&nbsp;<span>48.6</span></a>).</li>
<li>زمین‌کردنِ شیلدِ آنالوگ در دو سر (<a href="#exm-ch48-bonding" class="quarto-xref">مثال&nbsp;<span>48.7</span></a>).</li>
</ul>
</section>
<section id="sec-ch48-a-anemometer" class="level3" data-number="48.2.10">
<h3 data-number="48.2.10" class="anchored" data-anchor-id="sec-ch48-a-anemometer"><span class="header-section-number">48.2.10</span> واسنجیِ بادسنج و برآوردِ انرژی</h3>
<p><strong>ایده.</strong> بادسنجِ فنجانی در تونلِ باد واسنجی می‌شود و یک <strong>تابعِ انتقال</strong> می‌گیرد: سرعتِ واقعی برابرِ شیب ضربدر خوانش به‌اضافهٔ یک عرض از مبدأ (<a href="13-wind-measurement.html" class="quarto-xref"><span>فصل 13</span></a>). اگر دکل با تابعِ پیش‌فرضِ گونه کار کند، سوگیری مستقیم به برآوردِ انرژی می‌رسد. حساسیتِ انرژی به سرعت در فصلِ ۱۶ حدودِ <span class="ltr" dir="ltr">1.82</span> بود.</p>
<pre class="text"><code>cup anemometer: tunnel calibration true = 1.012 x reading + 0.08 m/s,
  against the maker's default (true = reading)
  at the mast's mean 7.4 m/s the default under-reads by 2.3%
  with ch 16's energy sensitivity of 1.82, the farm's energy is
  underestimated by about 4.2% - a calibration that
  moves the P50 by 4% is worth its certificate; the
  individual calibration, not the type's default, goes into ch 13</code></pre>
<div id="exm-ch48-anemometer" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.8 (چهار درصد از یک گواهی)</strong></span> <strong>پرسش.</strong> در میانگینِ <span class="ltr" dir="ltr">7.4 m/s</span> تابعِ پیش‌فرض چقدر کم می‌خوانَد و انرژی چقدر کم برآورد می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(1.012 \times 7.4 + 0.08 = 7.57\,\text{m/s}\)</span>، یعنی <span class="ltr" dir="ltr">2.3 %</span> کم‌خوانی. با حساسیتِ <span class="ltr" dir="ltr">1.82</span> حدودِ <span class="ltr" dir="ltr">4.2 %</span> انرژیِ کمتر.</p>
<p><strong>تفسیر.</strong> گواهی‌ای که برآوردِ میانه را چهار درصد جابه‌جا می‌کند، ارزشِ خودش را دارد. واسنجیِ تک‌تکِ بادسنج‌ها، نه پیش‌فرضِ گونه، به داده‌های فصلِ ۱۳ می‌رود. یک گواهیِ گذشته از موعد (<a href="#exm-ch48-certs" class="quarto-xref">مثال&nbsp;<span>48.3</span></a>) همین سوگیری را بی‌سابقه رها می‌کند.</p>
</div>
</section>
<section id="sec-ch48-a-checkmeter" class="level3" data-number="48.2.11">
<h3 data-number="48.2.11" class="anchored" data-anchor-id="sec-ch48-a-checkmeter"><span class="header-section-number">48.2.11</span> کنتورِ اصلی و کنتورِ وارسی</h3>
<p><strong>ایده.</strong> در نقطهٔ اتصال دو کنتور هست: اصلی و وارسی. اختلافِ روزانهٔ آن‌ها نوفه‌ای کوچک دارد. اگر یکی رانش کند، اختلاف روند پیدا می‌کند. شیب با خطای معیارش (<a href="46-cable-switchgear-manufacturing.html#eq-ch46-trend" class="quarto-xref">معادلهٔ&nbsp;<span>46.8</span></a>) روند را پیش از رسیدن به حد نشان می‌دهد.</p>
<pre class="text"><code>main against check meter at the POC: daily difference in %
  (60 days, synthetic)
  days 0-29: slope -0.0000 % a day (no trend)
  days 30-59: slope +0.0112 +/- 0.0012 % a day
  the trend is significant by day 37; the difference first
  passes 0.3 % on day 53
  the trend shows a meter drifting weeks before the limit is
  crossed; which meter drifts is found by the site test of
  both - the check meter exists to make this comparison</code></pre>
<div id="fig-ch48-meters" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch48-meters-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch48-meters.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch48-meters-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;48.1: اختلافِ روزانهٔ کنتورِ اصلی و وارسی در شصت روز: بی‌روند، سپس رانشی از روزِ ۳۰ که تا روزِ ۳۷ معنادار می‌شود و در روزِ ۵۳ از حد می‌گذرد (ساختگی).
</figcaption>
</figure>
</div>
<div id="exm-ch48-checkmeter" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.9 (شانزده روز زودتر)</strong></span> <strong>پرسش.</strong> روند کِی معنادار می‌شود و اختلاف کِی از حد می‌گذرد؟</p>
<p><strong>پاسخ.</strong> روند در روزِ ۳۷ معنادار است، یعنی شیب بزرگ‌تر از دو برابرِ خطای معیار. اختلاف در روزِ ۵۳ از <span class="ltr" dir="ltr">0.3 %</span> می‌گذرد.</p>
<p><strong>تفسیر.</strong> روند شانزده روز پیش از حد هشدار می‌دهد. اینکه کدام کنتور رانش دارد را آزمونِ ساختگاهیِ هر دو تعیین می‌کند. کنتورِ وارسی برای همین مقایسه آنجاست.</p>
</div>
</section>
<section id="sec-ch48-a-isolation" class="level3" data-number="48.2.12">
<h3 data-number="48.2.12" class="anchored" data-anchor-id="sec-ch48-a-isolation"><span class="header-section-number">48.2.12</span> جداسازیِ حلقه‌ها میانِ دو سامانهٔ زمین</h3>
<p><strong>ایده.</strong> حلقهٔ <span class="ltr" dir="ltr">4–20 mA</span> گاهی از یک سامانهٔ زمین به سامانهٔ دیگری می‌رود: از تابلوی یک بلوکِ فتوولتائیک تا پایانهٔ دوردستِ پست. در خطای زمین، دو زمین برای لحظه‌ای صدها ولت با هم فرق دارند (<a href="26-protection-grounding-lightning.html#sec-ch26-c-inspect" class="quarto-xref"><span>بخش 26.4.5</span></a>). جداسازِ گالوانیک در مرز این ولتاژ را از کارتِ ورودی دور نگه می‌دارد.</p>
<pre class="text"><code>4-20 mA loops that cross from one earthing system to another
  L-101  met mast       -&gt; MET-1          crosses: no   isolator: no
  L-102  MET-1          -&gt; SUB-RTU        crosses: yes  isolator: yes
  L-103  WTG-T05 tower  -&gt; WTG-T05 base   crosses: no   isolator: no
  L-104  PV-B07         -&gt; SUB-RTU        crosses: yes  isolator: no
  L-105  BESS-C3        -&gt; SUB-RTU        crosses: yes  isolator: yes
  crossing without an isolator: L-104
  in an earth fault the two earths can differ by hundreds of
  volts for a moment: the loop carries it into the RTU's input
  card - an isolator at the boundary, recorded in the loop
  schedule (ch 26 earth potential rise, ch 34 earthing)</code></pre>
<div id="exm-ch48-isolation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.10 (حلقه‌ای که ولتاژِ زمین را می‌برد)</strong></span> <strong>پرسش.</strong> کدام حلقه بی‌جداساز از مرز می‌گذرد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">L-104</span> از <span class="ltr" dir="ltr">PV-B07</span> تا <span class="ltr" dir="ltr">SUB-RTU</span>.</p>
<p><strong>تفسیر.</strong> در خطای زمینِ نزدیکِ پست، این حلقه اختلافِ پتانسیل را به کارتِ ورودیِ پایانه می‌برد. جداساز در مرز و ثبتِ آن در جدولِ حلقه‌ها راه‌حل است.</p>
</div>
</section>
<section id="sec-ch48-a-rotation" class="level3" data-number="48.2.13">
<h3 data-number="48.2.13" class="anchored" data-anchor-id="sec-ch48-a-rotation"><span class="header-section-number">48.2.13</span> بازهٔ واسنجی در گردش</h3>
<p><strong>ایده.</strong> وقتی یک حس‌گر به واسنجی می‌رود، یدکی جایش را می‌گیرد. شمارِ یدک از سهمِ زمانی می‌آید که هر حس‌گر بیرون است.</p>
<pre class="text"><code>8 irradiance sensors on a 3-year calibration interval, 8 weeks away each time
  share of the time one sensor is away: 5.1%; expected away at once: 0.41
  spares: ceil(8 x 0.051) + 1 = 2 (one for a failure)
  staggered, one sensor leaves every 19.5 weeks and a spare takes its place
  - the stations never stop measuring, and each swap is a line
  in the instrument's record (lesson A interval)</code></pre>
<div id="fig-ch48-rotation" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch48-rotation-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch48-rotation.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch48-rotation-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;48.2: گردشِ واسنجیِ هشت حس‌گرِ تابش با بازهٔ سه‌ساله و هشت هفته بیرون در هر بار، پله‌پله.
</figcaption>
</figure>
</div>
<div id="exm-ch48-rotation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.11 (دو یدک برای هشت حس‌گر)</strong></span> <strong>پرسش.</strong> چند یدک لازم است؟</p>
<p><strong>پاسخ.</strong> سهمِ بیرون‌بودن <span class="math inline">\(8/(52 \times 3) = 5.1\,\%\)</span> و انتظارِ هم‌زمان <span class="ltr" dir="ltr">0.41</span> حس‌گر. یک یدک برای گردش و یکی برای خرابی: دو.</p>
<p><strong>تفسیر.</strong> با جابه‌جاییِ پله‌پله، هر <span class="ltr" dir="ltr">19.5</span> هفته یک حس‌گر می‌رود و یدکی جایش را می‌گیرد. ایستگاه‌ها هرگز از اندازه‌گیری نمی‌مانند و هر جابه‌جایی یک سطر در سابقهٔ ابزار است.</p>
</div>
</section>
<section id="sec-ch48-a-prbias" class="level3" data-number="48.2.14">
<h3 data-number="48.2.14" class="anchored" data-anchor-id="sec-ch48-a-prbias"><span class="header-section-number">48.2.14</span> سوگیریِ تابش‌سنج و آزمونِ ضمانت</h3>
<p><strong>ایده.</strong> نسبتِ عملکرد بر تابشِ اندازه‌گیری‌شده تقسیم می‌شود (<a href="37-performance-analytics.html" class="quarto-xref"><span>فصل 37</span></a>). حس‌گری که زیاد می‌خوانَد، نسبتِ عملکرد را کم نشان می‌دهد.</p>
<pre class="text"><code>a biased plane-of-array sensor and the PR test (true PR 0.82, guarantee 0.81)
  sensor bias   reported PR   guarantee
          -2%         0.837   met
          -1%         0.828   met
          +0%         0.820   met
          +1%         0.812   met
          +2%         0.804   MISSED
  the PR divides by the measured irradiance: a sensor reading
  2 % high takes 1.6 points off the PR and fails a plant that
  meets its guarantee - a guarantee test is
  only as good as its sensor's certificate, which is why the
  test protocol names the sensors and their calibrations (ch 37)</code></pre>
<div id="exm-ch48-prbias" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.12 (نیروگاهی که ضمانت را دارد و رد می‌شود)</strong></span> <strong>پرسش.</strong> با نسبتِ واقعیِ <span class="ltr" dir="ltr">0.82</span> و ضمانتِ <span class="ltr" dir="ltr">0.81</span>، کدام سوگیری آزمون را رد می‌کند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">+2 %</span>: <span class="math inline">\(0.82/1.02 = 0.804\)</span>، یعنی <span class="ltr" dir="ltr">1.6</span> امتیاز کمتر و زیرِ ضمانت.</p>
<p><strong>تفسیر.</strong> آزمونِ ضمانت فقط به‌اندازهٔ گواهیِ حس‌گرش خوب است. پروتکلِ آزمون حس‌گرها و واسنجی‌هایشان را نام می‌برد و همین بودجه را در عدمِ قطعیتِ نتیجه می‌آورد (فصلِ ۳۷).</p>
</div>
</section>
<section id="sec-ch48-a-hours" class="level3" data-number="48.2.15">
<h3 data-number="48.2.15" class="anchored" data-anchor-id="sec-ch48-a-hours"><span class="header-section-number">48.2.15</span> ساعت‌های تابستانِ یک تابلو</h3>
<p><strong>ایده.</strong> بخشِ «الف» یک عدد داد: دمای درونِ تابلو در یک روزِ تابستان. اینجا همان تابلو در کلِ تابستان دیده می‌شود: چند ساعت نزدیک یا بالای حدِ دستگاه است.</p>
<pre class="text"><code>PV block cabinet over a summer (synthetic hourly temperatures):
  hours inside above 50 C (rating 55 C less 5 K): 411
  hours above the rating itself: 50
  peak inside 60 C at mid-afternoon (lesson A's summer day: 58 C)
  about 4.5 hours of an average summer day near or over
  its rating: a sun shield (up to 12 K of solar gain) or a
  device rated higher - lesson A's single number hid how many
  hours it lasts</code></pre>
<div id="exm-ch48-hours" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.13 (چهار ساعت و نیم هر روز)</strong></span> <strong>پرسش.</strong> دستگاه چند ساعت در تابستان نزدیک یا بالای حدش کار می‌کند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">411</span> ساعت بالای <span class="ltr" dir="ltr">50 °C</span>، حدودِ چهار ساعت و نیم در روز، و <span class="ltr" dir="ltr">50</span> ساعت بالای خودِ حدِ <span class="ltr" dir="ltr">55 °C</span>.</p>
<p><strong>تفسیر.</strong> عددِ یک روز نشان نمی‌داد این شرایط چند ساعت طول می‌کشد. فرسودگی با ساعت‌ها جمع می‌شود (<a href="34-instrumentation-control.html#sec-ch34-c-life" class="quarto-xref"><span>بخش 34.4.14</span></a>). سایه‌بان سهمِ تابش را برمی‌دارد.</p>
</div>
</section>
<section id="sec-ch48-a-alignment" class="level3" data-number="48.2.16">
<h3 data-number="48.2.16" class="anchored" data-anchor-id="sec-ch48-a-alignment"><span class="header-section-number">48.2.16</span> هم‌راستاییِ حس‌گرِ صفحهٔ آرایه</h3>
<p><strong>ایده.</strong> حس‌گرِ تابشِ صفحهٔ آرایه باید هم‌شیبِ ماژول‌ها نصب شود. اگر <span class="math inline">\(\delta\)</span> درجه کج باشد، در بدترین حالت، یعنی وقتی کجی در صفحهٔ تابش است، پرتوِ مستقیم با زاویهٔ تابشِ <span class="math inline">\(\theta\)</span> به‌جای <span class="math inline">\(\cos\theta\)</span> با <span class="math inline">\(\cos(\theta - \delta)\)</span> دیده می‌شود. خطای نسبی (یک ساده‌سازیِ آموزشی که سهمِ پخشیده را کنار می‌گذارد):</p>
<p><span id="eq-ch48-align"><span class="math display">\[
e(\theta) = \frac{\cos(\theta - \delta)}{\cos\theta} - 1
\tag{48.4}\]</span></span></p>
<pre class="text"><code>plane-of-array sensor mounted 2 deg off the module plane:
  error in the direct beam by angle of incidence (teaching)
  incidence deg   error %
             10      +0.6
             30      +2.0
             50      +4.1
             70      +9.5
  near noon the error is small; in the morning and evening,
  at large angles, it grows to several per cent - a sensor
  is levelled to the module plane with a recorded
  inclinometer reading, and checked again after the first storm</code></pre>
<div id="exm-ch48-alignment" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.14 (نزدیکِ ظهر کم، صبح و عصر زیاد)</strong></span> <strong>پرسش.</strong> با کجیِ <span class="ltr" dir="ltr">2°</span>، خطا در زاویهٔ تابشِ <span class="ltr" dir="ltr">50°</span> و <span class="ltr" dir="ltr">70°</span> چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(\cos 48^\circ/\cos 50^\circ - 1 = +4.1\,\%\)</span> و در <span class="ltr" dir="ltr">70°</span> <span class="ltr" dir="ltr">+9.5 %</span>.</p>
<p><strong>تفسیر.</strong> خطا با زاویه بزرگ می‌شود، پس ساعت‌های صبح و عصر را بیشتر جابه‌جا می‌کند. حس‌گر با شیب‌سنج به صفحهٔ ماژول تراز می‌شود، عددِ شیب‌سنج ثبت می‌شود و پس از نخستین طوفان دوباره سنجیده می‌شود.</p>
</div>
</section>
<section id="sec-ch48-a-chain2" class="level3" data-number="48.2.17">
<h3 data-number="48.2.17" class="anchored" data-anchor-id="sec-ch48-a-chain2"><span class="header-section-number">48.2.17</span> زنجیرهٔ ردیابیِ واسنجی</h3>
<p><strong>ایده.</strong> عدمِ قطعیتِ واسنجی از سه پله جمع می‌شود: مرجعِ ملی، استانداردِ آزمایشگاهِ اعتباردهی‌شده و انتقال به خودِ ابزار. ریشهٔ مجموعِ مربع‌ها با ضریبِ پوششِ <span class="math inline">\(k = 2\)</span> عدمِ قطعیتِ گسترده را می‌دهد. نسبتِ رواداریِ ابزار به این عدد همان نسبتی است که فصلِ ۴۰ برای وسیلهٔ اندازه‌گیری خواست.</p>
<pre class="text"><code>traceability chain of a pyranometer's calibration (teaching values)
  level                                  adds u %   chain u %
  national reference                         0.10        0.10
  accredited laboratory standard             0.25        0.27
  laboratory transfer to the instrument      0.45        0.52
  expanded (k = 2): 1.05 %; the instrument's tolerance +/-1.5 %
  ratio tolerance / uncertainty: 1.4 (ch 40 asks for 4)
  the last step adds the most: a calibration whose own
  uncertainty is two thirds of the tolerance cannot tell a
  good sensor from a marginal one - the certificate's
  uncertainty is read before its 'pass'</code></pre>
<div id="exm-ch48-chain2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.15 (واسنجی‌ای که خوب و مرزی را جدا نمی‌کند)</strong></span> <strong>پرسش.</strong> نسبتِ رواداری به عدمِ قطعیت چقدر است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(u = \sqrt{0.10^2 + 0.25^2 + 0.45^2} = 0.52\,\%\)</span>، گسترده <span class="ltr" dir="ltr">1.05 %</span>. با رواداریِ <span class="ltr" dir="ltr">1.5 %</span> نسبت <span class="ltr" dir="ltr">1.4</span> است، دور از <span class="ltr" dir="ltr">4</span>.</p>
<p><strong>تفسیر.</strong> پلهٔ آخر بیشترین سهم را دارد. واسنجی‌ای که عدمِ قطعیتش دوسومِ رواداری است، حس‌گرِ خوب را از حس‌گرِ مرزی جدا نمی‌کند. عدمِ قطعیتِ گواهی پیش از «قبول»ش خوانده می‌شود (<a href="#exm-ch48-certs" class="quarto-xref">مثال&nbsp;<span>48.3</span></a>).</p>
</div>
</section>
<section id="sec-ch48-a-reconcile" class="level3" data-number="48.2.18">
<h3 data-number="48.2.18" class="anchored" data-anchor-id="sec-ch48-a-reconcile"><span class="header-section-number">48.2.18</span> آشتی‌دادنِ انرژی از کنتورها تا نقطهٔ اتصال</h3>
<p><strong>ایده.</strong> انرژیِ سالانهٔ نیروگاه را می‌شود از دو سو شمرد: جمعِ کنتورهای توربین‌ها و مبدّل‌ها منهای تلف و مصرفِ داخلیِ فصلِ ۱۵ (<a href="15-energy-yield-losses.html" class="quarto-xref"><span>فصل 15</span></a>)، و کنتورِ فروش. اختلافِ این دو با عدمِ قطعیتِ همهٔ کنتورها و مدلِ تلف سنجیده می‌شود.</p>
<pre class="text"><code>the year's energy from the turbine and inverter meters to the POC
  meter (GWh; ch 15 losses and own use)
  turbines 194.11 + PV 108.36 - losses 3.29 - own use 2.34 = 296.84
  revenue meter 295.14: gap 1.70 GWh (0.58%)
  explained by the chain's uncertainty: +/-2.29 GWh (turbine meters
  1 %, inverter meters 0.5 %, revenue chain 0.35 %, loss model 10 %)
  the gap is inside what the meters can explain - not a finding;
  the largest term is the turbine meters: if the monthly gap
  grows past it, they are the first to be checked (ch 37)</code></pre>
<div id="fig-ch48-reconcile" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch48-reconcile-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch48-reconcile.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch48-reconcile-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;48.3: انرژیِ سال از کنتورهای توربین و مبدّل تا کنتورِ فروش، به‌صورتِ آبشار (گیگاوات‌ساعت).
</figcaption>
</figure>
</div>
<div id="exm-ch48-reconcile" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.16 (اختلافی که یافته نیست)</strong></span> <strong>پرسش.</strong> اختلاف چقدر است و آیا یافته است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(194.11 + 108.36 - 3.29 - 2.34 = 296.84\)</span> در برابرِ <span class="ltr" dir="ltr">295.14 GWh</span>: <span class="ltr" dir="ltr">1.70 GWh</span>، یعنی <span class="ltr" dir="ltr">0.58 %</span>. عدمِ قطعیتِ زنجیره <span class="ltr" dir="ltr">±2.29 GWh</span> است.</p>
<p><strong>تفسیر.</strong> اختلاف درونِ آن چیزی است که کنتورها توضیح می‌دهند، پس یافته نیست. بزرگ‌ترین جمله کنتورهای توربین‌اند. اگر اختلافِ ماهانه از آن بزرگ‌تر شود، آن‌ها اول وارسی می‌شوند (فصلِ ۳۷). یک وارسی که «چیزی پیدا نکرد» هم یک نتیجه است.</p>
</div>
</section>
<section id="sec-ch48-a-gust" class="level3" data-number="48.2.19">
<h3 data-number="48.2.19" class="anchored" data-anchor-id="sec-ch48-a-gust"><span class="header-section-number">48.2.19</span> تندباد یا میانگین: ورودیِ حالتِ ایمنِ ردیاب</h3>
<p><strong>ایده.</strong> ردیابِ فتوولتائیک در بادِ شدید به <strong>حالتِ ایمن</strong> می‌رود (<a href="47-civil-structural-manufacturing.html#sec-ch47-a-stow" class="quarto-xref"><span>بخش 47.2.4</span></a>). کنترل‌گر باید تندبادِ سه‌ثانیه‌ای را ببیند، همان باری که گشتاورِ رانه با آن سنجیده شد. میانگینِ یک‌دقیقه‌ایِ ثبت‌کننده آن را صاف می‌کند.</p>
<pre class="text"><code>tracker stow on wind: trigger 18 m/s, ten minutes of 1-second wind (synthetic)
  3-second gust above the trigger: 1 event, first at t = 421 s, peak 19.1 m/s
  one-minute means: highest 13.5 m/s - never above the trigger
  a controller that reads the logger's one-minute mean never
  stows; the stow input is the gust the drive's torque was
  checked against (ch 47 stow), and the averaging time is a
  line in the instrument specification, tested at the FAT</code></pre>
<div id="fig-ch48-gust" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch48-gust-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch48-gust.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch48-gust-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;48.4: ده دقیقه بادِ یک‌ثانیه‌ای در یک بلوکِ فتوولتائیک: تندبادِ سه‌ثانیه‌ای یک بار از آستانه می‌گذرد و میانگینِ یک‌دقیقه‌ای هرگز (ساختگی).
</figcaption>
</figure>
</div>
<div id="exm-ch48-gust" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.17 (کنترل‌گری که هرگز ایمن نمی‌کند)</strong></span> <strong>پرسش.</strong> اگر کنترل‌گر میانگینِ یک‌دقیقه‌ای را بخوانَد چه می‌شود؟</p>
<p><strong>پاسخ.</strong> بیشترین میانگینِ یک‌دقیقه‌ای <span class="ltr" dir="ltr">13.5 m/s</span> است و هرگز به آستانهٔ <span class="ltr" dir="ltr">18 m/s</span> نمی‌رسد. تندبادِ سه‌ثانیه‌ای در ثانیهٔ <span class="ltr" dir="ltr">421</span> از آن می‌گذرد و به <span class="ltr" dir="ltr">19.1 m/s</span> می‌رسد.</p>
<p><strong>تفسیر.</strong> زمانِ میانگین‌گیری یک سطر از مشخصاتِ ابزار است و در آزمونِ پذیرشِ کارخانه آزموده می‌شود. حس‌گرِ درست با میانگینِ نادرست همان حس‌گرِ نادرست است.</p>
</div>
</section>
<section id="sec-ch48-a-profile" class="level3" data-number="48.2.20">
<h3 data-number="48.2.20" class="anchored" data-anchor-id="sec-ch48-a-profile"><span class="header-section-number">48.2.20</span> نیمرخِ بازه‌ها و شمارندهٔ کنتور</h3>
<p><strong>ایده.</strong> کنتورِ فروش دو چیز می‌دهد: شمارندهٔ انرژی و نیمرخِ بازه‌های پانزده‌دقیقه‌ای. جمعِ نیمرخ باید با تفاضلِ شمارنده بخواند. بازه‌های گمشده اختلاف می‌سازند.</p>
<pre class="text"><code>export meter, one month: 2976 quarter-hour intervals in the profile, 6 missing
  register difference over the month: 24064.9 MWh
  sum of the profile as received:     23999.0 MWh
  gap: 65.9 MWh (0.27%) - the missing intervals' energy
  the register is the energy, the profile its shape: the gap is
  filled from the meter's own memory (re-read), not by
  interpolation, and the six intervals are flagged in the
  settlement file (ch 35 completeness)</code></pre>
<div id="exm-ch48-profile" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.18 (شش بازه، شصت‌وشش مگاوات‌ساعت)</strong></span> <strong>پرسش.</strong> اختلافِ نیمرخ و شمارنده چقدر است و چگونه پر می‌شود؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">65.9 MWh</span>، یعنی <span class="ltr" dir="ltr">0.27 %</span> از ماه، انرژیِ شش بازهٔ گمشده.</p>
<p><strong>تفسیر.</strong> شمارنده انرژی است و نیمرخ شکلِ آن. بازه‌های گمشده از حافظهٔ خودِ کنتور دوباره خوانده می‌شوند، نه با درون‌یابی، و در پروندهٔ تسویه نشان‌دار می‌شوند (<a href="35-scada-communications.html#sec-ch35-p-complete" class="quarto-xref"><span>بخش 35.4.17</span></a>).</p>
</div>
</section>
<section id="sec-ch48-a-labels" class="level3" data-number="48.2.21">
<h3 data-number="48.2.21" class="anchored" data-anchor-id="sec-ch48-a-labels"><span class="header-section-number">48.2.21</span> برچسبِ آغاز یا پایانِ بازه</h3>
<p><strong>ایده.</strong> انرژیِ هر بازه را می‌شود با زمانِ آغاز یا پایانِ بازه برچسب زد. تسویه یکی را می‌خواهد. پرونده‌ای که دیگری را بفرستد، هر مقدار را یک بازه جابه‌جا می‌کند.</p>
<pre class="text"><code>a day of quarter-hour export, labelled by interval END (settlement)
  or by interval START (an exporter's default), price bands by hour
  value with the right labels: 74,542 u
  value with every interval one step late: 74,147 u (-395 u)
  energy moved into the next day at midnight: 8.6 MWh
  the error is small on a day and systematic over a year, and
  every price change hour carries it; the label convention is
  written in the metering specification and checked on the
  first exported file, interval by interval</code></pre>
<div id="exm-ch48-labels" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.19 (چهارصد واحد در یک روز)</strong></span> <strong>پرسش.</strong> جابه‌جاییِ یک‌بازه‌ای در این روز چه اثری دارد؟</p>
<p><strong>پاسخ.</strong> ارزش <span class="ltr" dir="ltr">395</span> واحد کمتر و <span class="ltr" dir="ltr">8.6 MWh</span> از واپسین بازه به روزِ بعد می‌رود.</p>
<p><strong>تفسیر.</strong> خطا در یک روز کوچک است ولی در یک سال نظام‌مند است و در هر ساعتِ تغییرِ قیمت تکرار می‌شود. قراردادِ برچسب در مشخصاتِ اندازه‌گیری نوشته و روی نخستین پروندهٔ صادرشده بازه به بازه وارسی می‌شود.</p>
</div>
</section>
<section id="sec-ch48-a-asfound" class="level3" data-number="48.2.22">
<h3 data-number="48.2.22" class="anchored" data-anchor-id="sec-ch48-a-asfound"><span class="header-section-number">48.2.22</span> خوانشِ پیش از تنظیم و داده‌هایی که زیرِ پرسش می‌روند</h3>
<p><strong>ایده.</strong> گواهیِ واسنجی دو عدد دارد: خوانشِ <strong>پیش از تنظیم</strong> (<span class="ltr" dir="ltr">as found</span>) و <strong>پس از تنظیم</strong> (<span class="ltr" dir="ltr">as left</span>)، همان‌گونه که فصلِ ۲ گفت (<a href="02-units-and-records.html#sec-ch02-c-cal" class="quarto-xref"><span>بخش 2.4.3</span></a>). اگر خوانشِ پیش از تنظیم بیرون از رواداری باشد، داده‌های پیشین زیرِ پرسش می‌روند. با فرضِ رانشِ خطی از صفر، روزی که حس‌گر از رواداری بیرون رفت برآورد می‌شود.</p>
<pre class="text"><code>pyranometer PYR-2: as found 2.8 % high at its calibration on 2027-06-01,
  tolerance 1.5 %
  last calibration 2025-06-01 (730 days); assuming a linear drift from zero,
  it left the tolerance on about 2026-06-27 (day 391)
  data from 2026-06-27 to 2027-06-01: 339 days flagged;
  mean error over them 2.15 %
  the as-found reading is the most useful line of the
  certificate: it says how long the data were wrong and which
  reports used them (the monthly PR of ch 37); the as-left
  value only says the sensor is right again</code></pre>
<div id="exm-ch48-asfound" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.20 (سیصدوسی‌ونه روز داده)</strong></span> <strong>پرسش.</strong> از کِی داده‌های <span class="ltr" dir="ltr">PYR-2</span> نشان‌دار می‌شوند؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(1.5/2.8 \times 730 = 391\)</span> روز پس از واسنجیِ پیشین، یعنی حدودِ <span class="ltr" dir="ltr">2026-06-27</span>. از آن روز <span class="ltr" dir="ltr">339</span> روز داده با خطای میانگینِ <span class="ltr" dir="ltr">2.15 %</span> نشان‌دار می‌شود.</p>
<p><strong>تفسیر.</strong> خوانشِ پیش از تنظیم سودمندترین سطرِ گواهی است: می‌گوید داده‌ها چه مدت نادرست بوده‌اند و کدام گزارش‌ها، مثلِ نسبتِ عملکردِ ماهانهٔ فصلِ ۳۷، از آن‌ها استفاده کرده‌اند. خوانشِ پس از تنظیم فقط می‌گوید حس‌گر دوباره درست است. فرضِ رانشِ خطی خودش یک فرض است: حس‌گرِ دوم یا مقایسهٔ روزانه (<a href="#exm-ch48-checkmeter" class="quarto-xref">مثال&nbsp;<span>48.9</span></a>) آن را می‌آزماید.</p>
</div>
</section>
<section id="sec-ch48-a-seals" class="level3" data-number="48.2.23">
<h3 data-number="48.2.23" class="anchored" data-anchor-id="sec-ch48-a-seals"><span class="header-section-number">48.2.23</span> پلمب‌های اندازه‌گیریِ فروش</h3>
<p><strong>ایده.</strong> کنتورها، جعبه‌های ترانسفورماتورهای اندازه‌گیری و بلوک‌های آزمون <strong>پلمب</strong> می‌شوند و شمارهٔ هر پلمب در یک دفتر ثبت می‌شود. بازرسیِ دوره‌ای پلمب‌های دیده‌شده را با دفتر مقایسه می‌کند.</p>
<pre class="text"><code>revenue metering seals at the quarterly inspection against the
  seal register
  M-01 main        register S-40211  seen S-40211  ok
  M-02 check       register S-40212  seen S-40212  ok
  CT box E1        register S-40213  seen S-40213  ok
  VT box E1        register S-40214  seen S-40214  ok
  test block M-01  register S-40215  seen S-40398  FINDING
  test block M-02  register S-40216  seen none     FINDING
  a test block opened and resealed with an unregistered seal,
  and one left unsealed: each is a record to close with the
  person and the reason (a test, a fault), and the energy of
  the open period is checked against the check meter</code></pre>
<div id="exm-ch48-seals" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.21 (دو بلوکِ آزمون)</strong></span> <strong>پرسش.</strong> کدام پلمب‌ها یافته‌اند؟</p>
<p><strong>پاسخ.</strong> بلوکِ آزمونِ <span class="ltr" dir="ltr">M-01</span> با پلمبی که در دفتر نیست و بلوکِ آزمونِ <span class="ltr" dir="ltr">M-02</span> بی‌پلمب.</p>
<p><strong>تفسیر.</strong> هر یافته با نامِ شخص و دلیل، یک آزمون یا یک خرابی، بسته می‌شود. انرژیِ بازهٔ بازبودن با کنتورِ وارسی سنجیده می‌شود. پلمب بخشی از زنجیرهٔ شاهدِ اندازه‌گیری است، همان‌گونه که مهرِ گواهی بخشی از زنجیرهٔ واسنجی است.</p>
</div>
</section>
<section id="sec-ch48-a-ct" class="level3" data-number="48.2.24">
<h3 data-number="48.2.24" class="anchored" data-anchor-id="sec-ch48-a-ct"><span class="header-section-number">48.2.24</span> ترانسفورماتورِ جریانِ وارونه در کنتورِ سه‌فاز</h3>
<p><strong>ایده.</strong> اگر یکی از سه ترانسفورماتورِ جریانِ کنتور وارونه وصل شود، توانِ آن فاز منفی خوانده می‌شود. کنتور به‌جای جمعِ سه فاز، دو فاز منهای یکی را می‌شمارد.</p>
<pre class="text"><code>three-phase export meter at 100 MW, pf 0.95; phase c CT reversed
  phase   P right MW   P read MW
  a            33.33       33.33
  b            33.33       33.33
  c            33.33      -33.33
  total       100.00       33.33  (33% of the right value)
  one reversed CT turns a third of the energy negative: the
  meter reads a third of the export; the commissioning check
  reads each phase's power and angle, at the first low load,
  before a single interval is settled</code></pre>
<div id="exm-ch48-ct" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.22 (یک‌سومِ صادرات)</strong></span> <strong>پرسش.</strong> با وارونگیِ فازِ <span class="ltr" dir="ltr">c</span>، کنتور در <span class="ltr" dir="ltr">100 MW</span> چه می‌خوانَد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(33.33 + 33.33 - 33.33 = 33.33\,\text{MW}\)</span>، یعنی یک‌سومِ مقدارِ درست.</p>
<p><strong>تفسیر.</strong> وارسیِ راه‌اندازی توان و زاویهٔ هر فاز را در نخستین بارِ کم می‌خوانَد، پیش از آنکه حتی یک بازه تسویه شود. کنتورِ وارسیِ بخشِ «الف» (<a href="#exm-ch48-checkmeter" class="quarto-xref">مثال&nbsp;<span>48.9</span></a>) همین را در نخستین روز نشان می‌داد، اگر سیم‌کشیِ خودش درست باشد. کارِ روی مدارهای ترانسفورماتورِ جریان فقط با روشِ کارِ ایمنِ مالکِ مدار و به دستِ افرادِ صلاحیت‌دار انجام می‌شود.</p>
</div>
</section>
<section id="sec-ch48-a-stowsensors" class="level3" data-number="48.2.25">
<h3 data-number="48.2.25" class="anchored" data-anchor-id="sec-ch48-a-stowsensors"><span class="header-section-number">48.2.25</span> یک بادسنج یا دو بادسنج برای حالتِ ایمن</h3>
<p><strong>ایده.</strong> بادسنجِ حالتِ ایمن دو گونه خرابی دارد: کم‌خوانی که حالتِ ایمن را از دست می‌دهد، و پرخوانی که ردیف‌ها را بی‌دلیل می‌خواباند. با آزمونِ دوره‌ای در بازهٔ <span class="math inline">\(T\)</span>، احتمالِ میانگینِ ناکامی برای یک حس‌گر حدودِ <span class="math inline">\(\lambda T/2\)</span> است و برای «هر کدام از دو حس‌گر» حدودِ <span class="math inline">\((\lambda T)^2/3\)</span>، اگر دو حس‌گر مستقل باشند (همان منطقِ لایه‌های حفاظتیِ فصلِ ۳۲).</p>
<pre class="text"><code>tracker stow on wind: sensor failing low 0.1/yr, failing high 0.2/yr,
  proof-tested every 1 year (teaching values)
  scheme          chance of no stow when needed   spurious stows a year
  one sensor                              0.0500                    0.20
  either of two                           0.0033                    0.40
  the second sensor cuts the chance of missing a stow 15-fold and
  doubles the stows for nothing - a few hours of lost
  energy against a row that meets a storm flat; common
  causes (one mast, one cable, one icing event) are what
  limits the gain, so the two sensors sit apart</code></pre>
<div id="exm-ch48-stowsensors" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.23 (پانزده برابر کمتر، دو برابر بیشتر)</strong></span> <strong>پرسش.</strong> حس‌گرِ دوم چه می‌دهد و چه می‌گیرد؟</p>
<p><strong>پاسخ.</strong> احتمالِ ازدست‌دادنِ حالتِ ایمن از <span class="ltr" dir="ltr">0.05</span> به <span class="ltr" dir="ltr">0.0033</span> می‌رسد، پانزده برابر کمتر. خوابیدن‌های بی‌دلیل از <span class="ltr" dir="ltr">0.2</span> به <span class="ltr" dir="ltr">0.4</span> در سال می‌رسد.</p>
<p><strong>تفسیر.</strong> چند ساعت انرژیِ ازدست‌رفته در برابرِ ردیفی که با طوفان صاف روبه‌رو می‌شود. سودِ واقعی را علت‌های مشترک محدود می‌کنند: یک دکل، یک کابل، یک یخ‌زدگی. پس دو حس‌گر از هم دور نصب می‌شوند و این فاصله در نقشهٔ چون‌ساخت ثبت می‌شود.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>حلقه‌های یک ابزار را از حس‌گر تا پردازنده نام ببرید.</li>
<li><a href="#tbl-ch48-chain" class="quarto-xref">جدول&nbsp;<span>48.1</span></a> را توضیح دهید.</li>
<li><a href="#eq-ch48-loop" class="quarto-xref">معادلهٔ&nbsp;<span>48.1</span></a> را برای <span class="ltr" dir="ltr">600 W/m²</span> در بازهٔ <span class="ltr" dir="ltr">0–1600</span> حساب کنید.</li>
<li><a href="#eq-ch48-budget" class="quarto-xref">معادلهٔ&nbsp;<span>48.2</span></a> را توضیح دهید.</li>
<li>چرا بازهٔ واسنجی از رانش می‌آید؟</li>
<li>پنج چیزی که گواهیِ واسنجی ثابت می‌کند را نام ببرید.</li>
<li><a href="#eq-ch48-chain" class="quarto-xref">معادلهٔ&nbsp;<span>48.3</span></a> را برای <span class="ltr" dir="ltr">0.2</span>، <span class="ltr" dir="ltr">0.2</span> و <span class="ltr" dir="ltr">0.5 %</span> حساب کنید.</li>
<li>دو رقمِ کدِ حفاظتِ پوسته چه می‌گویند؟</li>
<li>چرا دستگاهِ پست ردهٔ سازگاریِ الکترومغناطیسیِ ویژه می‌خواهد؟</li>
<li>چرا هر خطِ بیرونی برقگیر می‌خواهد؟</li>
<li>شیلدِ کابلِ آنالوگ کجا زمین می‌شود و چرا؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch48-b" class="level2" data-number="48.3">
<h2 data-number="48.3" class="anchored" data-anchor-id="sec-ch48-b"><span class="header-section-number">48.3</span> ب. ساختِ تابلو و شبکه</h2>
<section id="sec-ch48-b-physical" class="level3" data-number="48.3.1">
<h3 data-number="48.3.1" class="anchored" data-anchor-id="sec-ch48-b-physical"><span class="header-section-number">48.3.1</span> نمای فیزیکی: تابلوها و پیوندها</h3>
<p><strong>ایده.</strong> شبکهٔ نیروگاه از چند تابلو و پیوند ساخته شده است: سوئیچِ اصلیِ پست، دو حلقهٔ فیبرِ توربین‌ها، دروازه‌های ارتباطیِ بلوک‌های فتوولتائیک، سامانهٔ مدیریتِ انرژیِ باتری، پایانهٔ دوردست، اتاقِ کنترل و ساعتِ اصلی (<a href="35-scada-communications.html#sec-ch35-a-topology" class="quarto-xref"><span>بخش 35.2.8</span></a>). نمای فیزیکی نشان می‌دهد هر چیز در کدام تابلو و روی کدام پورت است.</p>
<div id="fig-ch48-physical" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch48-physical-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch48-physical.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch48-physical-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;48.5: نمای فیزیکی: سوئیچِ اصلیِ پست و تابلوهایی که به آن می‌رسند، با دو حلقهٔ توربین‌ها.
</figcaption>
</figure>
</div>
<p><strong>ساختِ تابلوی شبکه.</strong> چیدمانِ تابلو جای سوئیچ‌ها، پنلِ اتصال، منبع‌های تغذیه و مسیرِ کابل‌ها را تعیین می‌کند. هر پورت و هر کابل یک برچسب دارد که با <strong>جدولِ پورت‌ها</strong> می‌خواند. سیم‌کشی و آزمونِ نقطه‌به‌نقطهٔ تابلو همان روشِ فصلِ ۴۶ است (<a href="46-cable-switchgear-manufacturing.html#sec-ch46-c-p2p" class="quarto-xref"><span>بخش 46.4.3</span></a>). آنچه اینجا تازه است، پرونده‌های شبکه است: پورت‌ها، هسته‌های فیبر، آزمونِ پیوندها و منبع‌های تغذیه.</p>
</section>
<section id="sec-ch48-b-ports" class="level3" data-number="48.3.2">
<h3 data-number="48.3.2" class="anchored" data-anchor-id="sec-ch48-b-ports"><span class="header-section-number">48.3.2</span> جدولِ پورت‌ها: طرح در برابرِ ساخت</h3>
<p><strong>ایده.</strong> جدولِ پورت‌ها برای هر پورت سوئیچ می‌گوید به کجا وصل است، در کدام شبکهٔ مجازی (<span class="ltr" dir="ltr">VLAN</span>) و با چه سرعتی. پروندهٔ چون‌ساختِ یکپارچه‌ساز با جدولِ طرح پورت به پورت مقایسه می‌شود.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb28"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb28-1"><a href="#cb28-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> diff_ports(planned: <span class="bu">dict</span>, actual: <span class="bu">dict</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb28-2"><a href="#cb28-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""planned/actual: (device, port) -&gt; dict(far=..., vlan=..., speed=...).</span></span>
<span id="cb28-3"><a href="#cb28-3" aria-hidden="true" tabindex="-1"></a><span class="co">    Return missing, extra and changed connections."""</span></span>
<span id="cb28-4"><a href="#cb28-4" aria-hidden="true" tabindex="-1"></a>    missing <span class="op">=</span> <span class="bu">sorted</span>(<span class="bu">set</span>(planned) <span class="op">-</span> <span class="bu">set</span>(actual))</span>
<span id="cb28-5"><a href="#cb28-5" aria-hidden="true" tabindex="-1"></a>    extra <span class="op">=</span> <span class="bu">sorted</span>(<span class="bu">set</span>(actual) <span class="op">-</span> <span class="bu">set</span>(planned))</span>
<span id="cb28-6"><a href="#cb28-6" aria-hidden="true" tabindex="-1"></a>    changed <span class="op">=</span> []</span>
<span id="cb28-7"><a href="#cb28-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> k <span class="kw">in</span> <span class="bu">sorted</span>(<span class="bu">set</span>(planned) <span class="op">&amp;</span> <span class="bu">set</span>(actual)):</span>
<span id="cb28-8"><a href="#cb28-8" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> f <span class="kw">in</span> planned[k]:</span>
<span id="cb28-9"><a href="#cb28-9" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> planned[k][f] <span class="op">!=</span> actual[k].get(f):</span>
<span id="cb28-10"><a href="#cb28-10" aria-hidden="true" tabindex="-1"></a>                changed.append((k, f, planned[k][f], actual[k].get(f)))</span>
<span id="cb28-11"><a href="#cb28-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">dict</span>(missing<span class="op">=</span>missing, extra<span class="op">=</span>extra, changed<span class="op">=</span>changed)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>switch SW-T05: port schedule as designed against the as-built file
  missing: -
  extra:   SW-T05:8
  changed: SW-T05:4 vlan 30 -&gt; 20
  changed: SW-T05:5 far T05-CCTV -&gt; T05-MET
  changed: SW-T05:5 vlan 40 -&gt; 20
  changed: SW-T05:6 far T05-MET -&gt; T05-CCTV
  changed: SW-T05:6 vlan 20 -&gt; 40
  ports 5 and 6 swapped: the met station sits in the CCTV
  VLAN and the camera in the control VLAN; the CMS on port 4
  joined the control VLAN; and port 8 carries a laptop in the
  default VLAN - a service connection left in; each one breaks
  a zone of ch 36 without changing a single cable's colour
  - the as-built file is compared with the design, port by port</code></pre>
<div id="exm-ch48-ports" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.24 (هیچ کابلی رنگش را عوض نکرد)</strong></span> <strong>پرسش.</strong> چه چیزی در سوئیچِ <span class="ltr" dir="ltr">SW-T05</span> با طرح نمی‌خواند؟</p>
<p><strong>پاسخ.</strong> پورت‌های ۵ و ۶ جابه‌جا شده‌اند: ایستگاهِ هواشناسی در شبکهٔ دوربین‌ها و دوربین در شبکهٔ کنترل است. سامانهٔ پایشِ وضعیت روی پورتِ ۴ به شبکهٔ کنترل رفته است. پورتِ ۸ یک لپ‌تاپ در شبکهٔ پیش‌فرض دارد، اتصالِ خدماتی که جا مانده است.</p>
<p><strong>تفسیر.</strong> هر کدام یک ناحیهٔ فصلِ ۳۶ را می‌شکند، بی آنکه رنگِ هیچ کابلی عوض شود (<a href="36-ot-cybersecurity.html#sec-ch36-b-zones" class="quarto-xref"><span>بخش 36.3.1</span></a>). لپ‌تاپِ جامانده دقیقاً همان چیزی است که فصلِ ۳۶ از آن پرهیز می‌کرد (<a href="36-ot-cybersecurity.html#sec-ch36-q-laptops" class="quarto-xref"><span>بخش 36.3.23</span></a>). مقایسهٔ پروندهٔ چون‌ساخت با طرح آن را بی هیچ کاوشی در شبکه پیدا می‌کند.</p>
</div>
</section>
<section id="sec-ch48-b-spares" class="level3" data-number="48.3.3">
<h3 data-number="48.3.3" class="anchored" data-anchor-id="sec-ch48-b-spares"><span class="header-section-number">48.3.3</span> پورت‌های یدک و هسته‌های فیبر</h3>
<p><strong>ایده.</strong> هر سوئیچ و هر کابلِ فیبر یدک دارد تا تغییرِ بعدی جا داشته باشد. جدولِ هسته‌های فیبر می‌گوید هر هسته به چه کاری می‌رود. هسته‌ای که در جدول «یدک» است ولی در کار است، تله‌ای برای تعمیرِ بعدی است.</p>
<pre class="text"><code>spare ports on each switch (teaching rule 20%)
  SW-T05     8 ports,   7 used,  12% spare
  SW-T09     8 ports,   6 used,  25% spare
  SW-SUB    24 ports,  22 used,   8% spare
  SW-PV1    16 ports,  11 used,  31% spare
  SW-CTRL   24 ports,  15 used,  38% spare
  below the rule: SW-T05, SW-SUB - the substation core has two
  ports left for the whole plant's life; one more PV block or a
  second historian means a new switch in a full cabinet
  (spare terminals, ch 46)</code></pre>
<pre class="text"><code>fibre core allocation of two cables against the plan
  FO-W1: spare cores 2; differences: ring T01 uses 3, plan 2
  FO-E1: spare cores 2; differences: none
  FO-W1's ring uses a third core that the plan does not show:
  a technician who takes 'spare' core 5 for a repair cuts the
  ring - the core table is part of the as-built schedule</code></pre>
<div id="exm-ch48-spares" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.25 (هستهٔ «یدک» که حلقه را می‌برد)</strong></span> <strong>پرسش.</strong> کدام سوئیچ‌ها کم‌یدک‌اند؟ کدام کابل هسته‌ای بیرون از طرح دارد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">SW-T05</span> با <span class="ltr" dir="ltr">12 %</span> و <span class="ltr" dir="ltr">SW-SUB</span> با <span class="ltr" dir="ltr">8 %</span>. در <span class="ltr" dir="ltr">FO-W1</span> حلقه سه هسته به کار می‌برد و طرح دو.</p>
<p><strong>تفسیر.</strong> سوئیچِ اصلیِ پست برای همهٔ عمرِ نیروگاه دو پورت دارد. یک بلوکِ تازه یعنی سوئیچی تازه در تابلویی پر. تکنسینی که هستهٔ «یدک» را برای تعمیر بردارد، حلقه را قطع می‌کند. جدولِ هسته‌ها بخشی از جدولِ چون‌ساخت است.</p>
</div>
</section>
<section id="sec-ch48-b-fibre" class="level3" data-number="48.3.4">
<h3 data-number="48.3.4" class="anchored" data-anchor-id="sec-ch48-b-fibre"><span class="header-section-number">48.3.4</span> افتِ پیوندهای فیبر</h3>
<p><strong>ایده.</strong> فصلِ ۳۵ بودجهٔ افتِ نوری را روی کاغذ حساب کرد (<a href="35-scada-communications.html#sec-ch35-a-fibre" class="quarto-xref"><span>بخش 35.2.7</span></a>). هر پیوند پس از نصب اندازه‌گیری می‌شود. افتِ مورد انتظار از طول، اتصال‌دهنده‌ها و جوش‌ها:</p>
<p><span id="eq-ch48-fibre"><span class="math display">\[
A_\text{exp} = \alpha\,L + n_\text{c}\,A_\text{c} + n_\text{s}\,A_\text{s}
\tag{48.5}\]</span></span></p>
<p>اندازه‌گیری با دو چیز سنجیده می‌شود: بودجه، و افتِ مورد انتظارِ خودِ پیوند. پیوندی که از بودجه می‌گذرد رد است. پیوندی که خیلی بالاتر از انتظارِ خودش است، مشکوک است.</p>
<pre class="text"><code>fibre links: measured loss against the expected loss and the budget
  (teaching: 0.35 dB/km, 0.5 dB a connector, 0.1 dB a splice;
  budget 7.0 dB: ch 35's 10 dB optics less its 3 dB margin)
  link       km   expected dB   measured dB   verdict
  T04-T05   0.62          1.42          1.45   ok
  T05-T06   0.71          1.45          2.95   suspect
  T06-T07   0.88          1.71          1.78   ok
  T12-SUB   4.10          3.03          3.40   ok
  T01-SUB   6.20          4.97          7.40   fail
  SUB-CTRL  0.15          1.05          1.25   ok
  T05-T06 passes the budget but is 1.5 dB above its expected
  loss: a dirty or damaged connector, cleaned and re-measured
  before it becomes the ring's weak link; T01-SUB is over
  the budget and 2.4 dB above its own expected loss: its
  connectors and splices are re-made and measured again before
  longer-reach optics are bought - the west ring was already
  tight in ch 35's paper budget</code></pre>
<div id="fig-ch48-fibre" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch48-fibre-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch48-fibre.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch48-fibre-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;48.6: افتِ مورد انتظار و اندازه‌گیری‌شدهٔ شش پیوندِ فیبر در برابرِ بودجهٔ <span class="ltr" dir="ltr">7 dB</span>.
</figcaption>
</figure>
</div>
<div id="exm-ch48-fibre" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.26 (قبول، ولی مشکوک)</strong></span> <strong>پرسش.</strong> چرا <span class="ltr" dir="ltr">T05-T06</span> با <span class="ltr" dir="ltr">2.95 dB</span> زیرِ بودجه هم یافته است؟</p>
<p><strong>پاسخ.</strong> انتظارش <span class="ltr" dir="ltr">1.45 dB</span> است: <span class="math inline">\(0.71 \times 0.35 + 2 \times 0.5 + 2 \times 0.1\)</span>. اندازه‌گیری <span class="ltr" dir="ltr">1.5 dB</span> بیشتر است.</p>
<p><strong>تفسیر.</strong> یک اتصال‌دهندهٔ کثیف یا آسیب‌دیده این افت را می‌سازد. تمیز و دوباره اندازه‌گیری می‌شود، پیش از آنکه حلقهٔ ضعیفِ حلقه شود. <span class="ltr" dir="ltr">T01-SUB</span> از بودجه می‌گذرد و <span class="ltr" dir="ltr">2.4 dB</span> بالاتر از انتظارِ خودش است. پیش از خریدِ نورافکن‌های دوردست‌تر، اتصال‌دهنده‌ها و جوش‌هایش دوباره ساخته و سنجیده می‌شوند.</p>
</div>
</section>
<section id="sec-ch48-b-copper" class="level3" data-number="48.3.5">
<h3 data-number="48.3.5" class="anchored" data-anchor-id="sec-ch48-b-copper"><span class="header-section-number">48.3.5</span> گواهیِ پیوندهای مسی</h3>
<p><strong>ایده.</strong> پیوندِ مسیِ اترنت با یک آزمونگر گواهی می‌شود. گزارش برای هر پیوند «قبول» یا «رد» می‌نویسد. ولی آزمونگری که با حدِ نادرست تنظیم شده باشد، همیشه «قبول» می‌نویسد. پس پروندهٔ نتیجه‌ها خوانده می‌شود، نه خلاصه.</p>
<pre class="text"><code>copper links certified (teaching: permanent link &lt;= 90 m, NEXT margin &gt;= 0 dB)
  link      length m   NEXT margin dB   report   our verdict
  CTRL-01         42              6.2   pass     ok
  CTRL-02         67              3.1   pass     ok
  CTRL-03         96              1.1   pass     FAIL
  CTRL-04         55             -0.4   pass     FAIL
  CTRL-05         31              7.5   pass     ok
  the report says 'pass' for all; CTRL-03, CTRL-04 fail when the
  numbers are read: one is too long, one has a negative margin
  - a tester set to the wrong limit prints 'pass'; the
  results file, not the summary, is accepted</code></pre>
<div id="exm-ch48-copper" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.27 (همه «قبول»، دو رد)</strong></span> <strong>پرسش.</strong> کدام پیوندها با خواندنِ عددها رد می‌شوند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">CTRL-03</span> با <span class="ltr" dir="ltr">96 m</span>، بلندتر از <span class="ltr" dir="ltr">90 m</span>، و <span class="ltr" dir="ltr">CTRL-04</span> با حاشیهٔ منفیِ <span class="ltr" dir="ltr">-0.4 dB</span>.</p>
<p><strong>تفسیر.</strong> گزارش برای همه «قبول» نوشته بود. یعنی آزمونگر با حدِ نادرست کار کرده است و هیچ نتیجه‌ای از آن روز اعتبار ندارد مگر عددهایش خوانده شوند. همان درسِ گزارشِ قرقره در فصلِ ۴۶ (<a href="46-cable-switchgear-manufacturing.html#exm-ch46-reports" class="quarto-xref">مثال&nbsp;<span>46.5</span></a>).</p>
</div>
</section>
<section id="sec-ch48-b-power" class="level3" data-number="48.3.6">
<h3 data-number="48.3.6" class="anchored" data-anchor-id="sec-ch48-b-power"><span class="header-section-number">48.3.6</span> دو منبعِ تغذیه و توانِ هر کدام</h3>
<p><strong>ایده.</strong> تابلوی شبکه و کنترل دو منبعِ تغذیه دارد. افزونگی دو شرط دارد: دو منبع از دو <strong>سرچشمه</strong> تغذیه شوند، و هر منبع <strong>به‌تنهایی</strong> بارِ کلِ تابلو را ببرد.</p>
<pre class="text"><code>the two power feeds of each network and control cabinet
  SUB-RTU     feed A UPS-1   feed B DC-110  ok
  SUB-CORE    feed A UPS-1   feed B UPS-1   ONE SOURCE
  CTRL-SCADA  feed A UPS-1   feed B UPS-2   ok
  MET-1       feed A PV-AUX  feed B battery ok
  SUB-CORE: two power supplies on one UPS - redundant in
  the cabinet, single at the source; the core switch of the
  substation goes dark with UPS-1, and with it every ring
  (ch 35 single points, ch 36 recovery)</code></pre>
<pre class="text"><code>redundant power supplies: can one carry the cabinet alone?
  cabinet      load W   one PSU W   PSUs   verdict
  SUB-CORE        180         120      2   NOT N+1
  SUB-RTU          95         150      2   N+1 ok
  CTRL-SCADA      420         500      2   N+1 ok
  MET-1            35          60      1   single
  SUB-CORE: two supplies that share the load but cannot
  carry it alone - redundancy on the drawing, not in fact; the
  first failure trips the second (and lesson B found both on
  one UPS as well)</code></pre>
<div id="exm-ch48-power" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.28 (افزونگی روی نقشه)</strong></span> <strong>پرسش.</strong> کدام تابلو هر دو شرط را نمی‌گذراند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">SUB-CORE</span>: هر دو منبع از <span class="ltr" dir="ltr">UPS-1</span> تغذیه می‌شوند و بارِ <span class="ltr" dir="ltr">180 W</span> از توانِ یک منبعِ <span class="ltr" dir="ltr">120 W</span> بیشتر است.</p>
<p><strong>تفسیر.</strong> با خاموشیِ <span class="ltr" dir="ltr">UPS-1</span>، سوئیچِ اصلی و با آن همهٔ حلقه‌ها خاموش می‌شوند. و اگر یک منبع از کار بیفتد، دیگری زیرِ بار می‌افتد. این تک‌نقطهٔ خرابی همان است که فصل‌های ۳۵ و ۳۶ از آن پرهیز کردند (<a href="36-ot-cybersecurity.html#sec-ch36-d-spof" class="quarto-xref"><span>بخش 36.5.2</span></a>).</p>
</div>
</section>
<section id="sec-ch48-b-errors" class="level3" data-number="48.3.7">
<h3 data-number="48.3.7" class="anchored" data-anchor-id="sec-ch48-b-errors"><span class="header-section-number">48.3.7</span> خطاهای رایج</h3>
<ul>
<li>پذیرشِ پروندهٔ چون‌ساخت بی‌مقایسهٔ پورت به پورت با طرح (<a href="#exm-ch48-ports" class="quarto-xref">مثال&nbsp;<span>48.24</span></a>).</li>
<li>ننوشتنِ کاربردِ هر هستهٔ فیبر (<a href="#exm-ch48-spares" class="quarto-xref">مثال&nbsp;<span>48.25</span></a>).</li>
<li>سنجیدنِ افتِ فیبر فقط با بودجه، نه با انتظارِ خودِ پیوند (<a href="#exm-ch48-fibre" class="quarto-xref">مثال&nbsp;<span>48.26</span></a>).</li>
<li>پذیرشِ گزارشِ مس با خلاصه (<a href="#exm-ch48-copper" class="quarto-xref">مثال&nbsp;<span>48.27</span></a>).</li>
<li>دو منبعِ تغذیه از یک سرچشمه، یا هر کدام کوچک‌تر از بار (<a href="#exm-ch48-power" class="quarto-xref">مثال&nbsp;<span>48.28</span></a>).</li>
</ul>
</section>
<section id="sec-ch48-b-bend" class="level3" data-number="48.3.8">
<h3 data-number="48.3.8" class="anchored" data-anchor-id="sec-ch48-b-bend"><span class="header-section-number">48.3.8</span> خمِ فیبر در دو طول‌موج</h3>
<p><strong>ایده.</strong> پیوندِ <span class="ltr" dir="ltr">T05-T06</span> در بخشِ قبل مشکوک بود. جدولِ رویدادهای بازتاب‌سنجیِ زمانی در دو طول‌موج علت را جدا می‌کند: جوش و اتصال‌دهنده در هر دو طول‌موج تقریباً یکسان افت دارند، ولی خمِ تنگ در <span class="ltr" dir="ltr">1550 nm</span> بسیار بیشتر از <span class="ltr" dir="ltr">1310 nm</span> افت می‌دهد.</p>
<pre class="text"><code>link T05-T06 event table at two wavelengths (teaching)
  event       km     1310 nm dB   1550 nm dB   reading
  connector  0.00         0.45         0.42   -
  splice     0.18         0.06         0.05   -
  splice     0.41         0.08         0.07   -
  event      0.52         0.12         0.94   bend
  connector  0.71         0.48         0.45   -
  a bend at 0.52 km: a splice loses about the same at both
  wavelengths, a tight bend loses far more at 1550 nm - the
  1.5 dB excess of lesson B is a cable squeezed in a tray, not
  a dirty connector; cleaning would not have fixed it</code></pre>
<div id="exm-ch48-bend" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.29 (خم، نه کثیفی)</strong></span> <strong>پرسش.</strong> افتِ اضافهٔ <span class="ltr" dir="ltr">T05-T06</span> از کجاست؟</p>
<p><strong>پاسخ.</strong> از رویدادِ <span class="ltr" dir="ltr">0.52 km</span> با <span class="ltr" dir="ltr">0.12 dB</span> در <span class="ltr" dir="ltr">1310 nm</span> و <span class="ltr" dir="ltr">0.94 dB</span> در <span class="ltr" dir="ltr">1550 nm</span>: یک خم.</p>
<p><strong>تفسیر.</strong> کابل در یک سینی فشرده شده است. تمیزکردنِ اتصال‌دهنده آن را درست نمی‌کرد. آزمون در دو طول‌موج علت را پیش از هر کاری نشان داد.</p>
</div>
</section>
<section id="sec-ch48-b-poe" class="level3" data-number="48.3.9">
<h3 data-number="48.3.9" class="anchored" data-anchor-id="sec-ch48-b-poe"><span class="header-section-number">48.3.9</span> بودجهٔ توان روی اترنت</h3>
<p><strong>ایده.</strong> سوئیچی که دوربین‌ها و نقطه‌های دسترسی را از راهِ کابلِ شبکه تغذیه می‌کند، یک بودجهٔ توان دارد. جمعِ ردهٔ دستگاه‌ها با آن سنجیده می‌شود.</p>
<pre class="text"><code>power over Ethernet on switch SW-FENCE: budget 60 W
  camera 1 12.9 W, camera 2 12.9 W, camera 3 (PTZ) 25.5 W
  access point 13.0 W, camera 4 12.9 W
  total 77.2 W: over the budget by 17.2 W
  over budget, the switch refuses power to the last device to
  start - after a power cut, a different camera each time; the
  budget is summed from the devices' class, not their typical
  draw, and checked when a device is added</code></pre>
<div id="exm-ch48-poe" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.30 (دوربینی که هر بار عوض می‌شود)</strong></span> <strong>پرسش.</strong> بار از بودجه چقدر بیشتر است و پیامدش چیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">77.2 W</span> در برابرِ <span class="ltr" dir="ltr">60 W</span>، <span class="ltr" dir="ltr">17.2 W</span> بیشتر.</p>
<p><strong>تفسیر.</strong> سوئیچ به آخرین دستگاهی که روشن می‌شود توان نمی‌دهد. پس از هر قطعِ برق دوربینِ دیگری خاموش می‌ماند و عیب «تصادفی» به نظر می‌رسد. بودجه از ردهٔ دستگاه‌ها جمع می‌شود، نه از مصرفِ معمولشان.</p>
</div>
</section>
<section id="sec-ch48-b-chains" class="level3" data-number="48.3.10">
<h3 data-number="48.3.10" class="anchored" data-anchor-id="sec-ch48-b-chains"><span class="header-section-number">48.3.10</span> زنجیرِ پنلِ اتصال</h3>
<p><strong>ایده.</strong> میانِ پورتِ سوئیچ و دستگاه یک پنلِ اتصال است. هر پیوند درست برچسب خورده باشد، باز ممکن است زنجیر نادرست باشد. پس کلِ زنجیر از پورت تا دستگاه دنبال می‌شود.</p>
<pre class="text"><code>switch port -&gt; patch panel -&gt; device, followed for each port
  SW-CTRL:1 -&gt; PP-A:1 -&gt; HMI-1    ok
  SW-CTRL:2 -&gt; PP-A:2 -&gt; HMI-2    ok
  SW-CTRL:3 -&gt; PP-A:4 -&gt; PRINTER  design says ENG-WS
  SW-CTRL:4 -&gt; PP-A:3 -&gt; ENG-WS   design says PRINTER
  two patch cords crossed at the panel: the engineering
  workstation sits on the printer's port, with the printer's
  access rules - each link of the chain was labelled right;
  only following the whole chain finds it</code></pre>
<div id="exm-ch48-chains" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.31 (ایستگاهِ مهندسی روی پورتِ چاپگر)</strong></span> <strong>پرسش.</strong> کدام زنجیرها نادرست‌اند؟</p>
<p><strong>پاسخ.</strong> پورت‌های ۳ و ۴ سوئیچ: دو سیمِ پنل جابه‌جا شده‌اند و ایستگاهِ مهندسی روی پورتِ چاپگر است.</p>
<p><strong>تفسیر.</strong> ایستگاهِ مهندسی با قاعده‌های دسترسیِ چاپگر کار می‌کند. هر پیوند درست برچسب خورده بود. فقط دنبال‌کردنِ کلِ زنجیر آن را پیدا کرد.</p>
</div>
</section>
<section id="sec-ch48-b-segregation" class="level3" data-number="48.3.11">
<h3 data-number="48.3.11" class="anchored" data-anchor-id="sec-ch48-b-segregation"><span class="header-section-number">48.3.11</span> جداسازیِ کابل‌ها در سینی</h3>
<p><strong>ایده.</strong> کابل‌های قدرت و سیگنال در یک سینی کنارِ هم نمی‌روند. فیبر با هر چیزی می‌رود. جدولِ سینی‌ها مانندِ هر جدولِ دیگری پیش از کشیدنِ کابل وارسی می‌شود.</p>
<pre class="text"><code>cable classes sharing a tray against the project's segregation rule
  (teaching: power apart from signals; fibre may run with anything)
  TR-1: power 400 V with analogue
  TR-1 lays an analogue loop between two 400 V feeders: the
  loop picks up their field and the reading wanders with the
  load; the tray schedule is checked like any other schedule,
  before cables are pulled (ch 24 trays, ch 34 cables)</code></pre>
<div id="exm-ch48-segregation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.32 (حلقه‌ای میانِ دو تغذیهٔ ۴۰۰ ولتی)</strong></span> <strong>پرسش.</strong> کدام سینی قاعده را نمی‌گذراند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">TR-1</span>: یک حلقهٔ آنالوگ میانِ دو تغذیهٔ <span class="ltr" dir="ltr">400 V</span>.</p>
<p><strong>تفسیر.</strong> حلقه میدانِ تغذیه‌ها را می‌گیرد و خوانش با بار جابه‌جا می‌شود. این عیب در آزمونِ حلقه با بارِ کم دیده نمی‌شود. فقط وارسیِ جدولِ سینی‌ها آن را پیش از کشیدن پیدا می‌کند.</p>
</div>
</section>
<section id="sec-ch48-b-antenna" class="level3" data-number="48.3.12">
<h3 data-number="48.3.12" class="anchored" data-anchor-id="sec-ch48-b-antenna"><span class="header-section-number">48.3.12</span> بودجهٔ کابلِ آنتنِ ساعت</h3>
<p><strong>ایده.</strong> ساعتِ اصلی زمان را از ماهواره می‌گیرد. آنتن روی بام است و کابلش تا گیرنده افت دارد. تقویت‌کنندهٔ آنتن منهای افتِ کابل باید از نیازِ گیرنده بیشتر بماند.</p>
<pre class="text"><code>satellite clock antenna on the control-building roof,
  35 m of cable to the receiver
  antenna amplifier 30 dB; receiver needs at least 10 dB of it left
  standard cable 0.55 dB/m: 19.2 dB lost, 10.8 dB left - ok
  low-loss cable 0.25 dB/m: 8.8 dB lost, 21.2 dB left
  the standard cable leaves 0.8 dB of margin: one more
  connector, a surge protector's own loss or an aged cable and
  the clock loses lock - the cable is chosen from the budget,
  and the antenna's surge protector (lesson A) is in the sum</code></pre>
<div id="exm-ch48-antenna" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.33 (کم‌تر از یک دسی‌بل حاشیه)</strong></span> <strong>پرسش.</strong> کابلِ معمولی چقدر حاشیه می‌گذارد؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(30 - 35 \times 0.55 = 10.8\,\text{dB}\)</span>، یعنی <span class="ltr" dir="ltr">0.8 dB</span> بالای نیازِ <span class="ltr" dir="ltr">10 dB</span>.</p>
<p><strong>تفسیر.</strong> یک اتصال‌دهندهٔ دیگر، افتِ خودِ برقگیرِ آنتن یا کهنه‌شدنِ کابل و ساعت قفل را از دست می‌دهد. کابلِ کم‌افت <span class="ltr" dir="ltr">21.2 dB</span> می‌گذارد. کابل از بودجه انتخاب می‌شود و برقگیر در آن جمع حساب می‌شود.</p>
</div>
</section>
<section id="sec-ch48-b-io" class="level3" data-number="48.3.13">
<h3 data-number="48.3.13" class="anchored" data-anchor-id="sec-ch48-b-io"><span class="header-section-number">48.3.13</span> کانال‌های یدکِ پایانهٔ دوردست</h3>
<p><strong>ایده.</strong> کارت‌های ورودی و خروجیِ پایانهٔ دوردست هم یدک می‌خواهند، به ازای گونهٔ کارت. فصلِ ۴۶ همین قاعده را برای ترمینال‌ها دید (<a href="46-cable-switchgear-manufacturing.html#exm-ch46-spares" class="quarto-xref">مثال&nbsp;<span>46.45</span></a>).</p>
<pre class="text"><code>spare channels in the RTU by card type (teaching rule 15%)
  analogue in    96 channels,   88 used,   8% spare
  digital in    192 channels,  151 used,  21% spare
  digital out    64 channels,   61 used,   5% spare
  RTD in         32 channels,   24 used,  25% spare
  below the rule: analogue in, digital out - the next breaker added to
  the substation needs analogue and output channels the RTU no
  longer has; a card added later needs a slot, power and a
  configuration change - spares are bought with the RTU</code></pre>
<div id="exm-ch48-io" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.34 (کلیدی که کانال ندارد)</strong></span> <strong>پرسش.</strong> کدام گونهٔ کارت کم‌یدک است؟</p>
<p><strong>پاسخ.</strong> ورودیِ آنالوگ با <span class="ltr" dir="ltr">8 %</span> و خروجیِ رقمی با <span class="ltr" dir="ltr">5 %</span>.</p>
<p><strong>تفسیر.</strong> کلیدِ بعدیِ پست کانال‌های آنالوگ و خروجی می‌خواهد که پایانه دیگر ندارد. کارتِ تازه جا، تغذیه و تغییرِ پیکربندی می‌خواهد. یدک با خودِ پایانه خریده می‌شود.</p>
</div>
</section>
<section id="sec-ch48-b-staging" class="level3" data-number="48.3.14">
<h3 data-number="48.3.14" class="anchored" data-anchor-id="sec-ch48-b-staging"><span class="header-section-number">48.3.14</span> آزمونِ کارخانهٔ شبکه روی قفسهٔ آماده‌سازی</h3>
<p><strong>ایده.</strong> پیش از حمل، دستگاه‌های شبکه روی یک قفسهٔ آماده‌سازی با هم پیکربندی و آزموده می‌شوند. دستگاهی که آنجا نبوده، پیکربندی و میان‌افزارش اثبات نشده است.</p>
<pre class="text"><code>network FAT on a staging rack: 15 devices staged, 18 installed
  installed but never staged: CLK-2, GW-PV2, SW-T09
  SW-T09 is the switch replaced at site (lesson C, older
  firmware); GW-PV2 and the second clock arrived late and went
  straight in - their configuration and firmware were never
  proven on the rack; they get the staging tests at site
  before the SAT, with the same records</code></pre>
<div id="exm-ch48-staging" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.35 (سه دستگاهِ بی‌آزمونِ کارخانه)</strong></span> <strong>پرسش.</strong> کدام دستگاه‌ها نصب شده‌اند بی آنکه روی قفسه بوده باشند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">SW-T09</span>، <span class="ltr" dir="ltr">GW-PV2</span> و <span class="ltr" dir="ltr">CLK-2</span>.</p>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">SW-T09</span> همان سوئیچی است که در ساختگاه عوض شد و میان‌افزارِ کهنه دارد (<a href="#exm-ch48-firmware" class="quarto-xref">مثال&nbsp;<span>48.40</span></a>). دو دستگاهِ دیگر دیر رسیدند. هر سه آزمون‌های قفسه را پیش از آزمونِ پذیرشِ ساختگاه در ساختگاه می‌گیرند، با همان سابقه‌ها.</p>
</div>
</section>
<section id="sec-ch48-b-loop" class="level3" data-number="48.3.15">
<h3 data-number="48.3.15" class="anchored" data-anchor-id="sec-ch48-b-loop"><span class="header-section-number">48.3.15</span> بودجهٔ ولتاژِ حلقه پس از جداساز</h3>
<p><strong>ایده.</strong> جداسازی که در بخشِ «الف» به حلقهٔ <span class="ltr" dir="ltr">L-104</span> افزوده شد (<a href="#exm-ch48-isolation" class="quarto-xref">مثال&nbsp;<span>48.10</span></a>) خودش چند ولت می‌گیرد. حلقه در بیشترین جریان باید هنوز کمینهٔ ولتاژِ فرستنده را برساند (<a href="34-instrumentation-control.html" class="quarto-xref"><span>فصل 34</span></a>):</p>
<p><span id="eq-ch48-loopv"><span class="math display">\[
V_\text{tx} = V_\text{s} - V_\text{iso} - I_\text{max}\,(R_\text{in} + R_\text{c})
\tag{48.6}\]</span></span></p>
<pre class="text"><code>loop voltage at 22 mA: supply 24 V, transmitter needs 12 V,
  input 250 ohm, the new isolator takes 4 V (teaching values)
  loop    length m  core mm2  cable ohm  left V  without isolator  max m
  L-102      1800      0.75         84    12.7              16.7   2435
  L-104      2400      0.50        168    10.8              14.8   1623
  L-105       600      0.50         42    13.6              17.6   1623
  short of 12 V with the isolator: L-104
  the isolator that fixed lesson t's earth problem takes the
  voltage the long thin loop needed: the transmitter browns out
  near full scale and the reading sticks below the top - a
  separately powered isolator or a larger core, checked on the
  loop sheet before the change is built (ch 34 loop length)</code></pre>
<div id="exm-ch48-loop" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.36 (درمانی که بیماریِ تازه آورد)</strong></span> <strong>پرسش.</strong> کدام حلقه با جداساز کمتر از <span class="ltr" dir="ltr">12 V</span> برای فرستنده می‌گذارد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">L-104</span>: <span class="math inline">\(24 - 4 - 0.022 \times (250 + 168) = 10.8\,\text{V}\)</span>. بی جداساز <span class="ltr" dir="ltr">14.8 V</span> بود.</p>
<p><strong>تفسیر.</strong> جداساز مشکلِ زمین را حل کرد و ولتاژی را گرفت که حلقهٔ بلند و نازک لازم داشت. فرستنده نزدیکِ تمامِ گستره خاموش‌روشن می‌شود و خوانش زیرِ بالا می‌مانَد. جداسازِ با تغذیهٔ جدا یا هادیِ بزرگ‌تر، پیش از ساختِ تغییر روی برگهٔ حلقه وارسی می‌شود.</p>
</div>
</section>
<section id="sec-ch48-b-connectors" class="level3" data-number="48.3.16">
<h3 data-number="48.3.16" class="anchored" data-anchor-id="sec-ch48-b-connectors"><span class="header-section-number">48.3.16</span> بازرسیِ سرِ اتصال‌دهنده پیش از اتصال</h3>
<p><strong>ایده.</strong> سرِ کثیفِ اتصال‌دهندهٔ فیبر بیشتر از سهمِ مجازش افت می‌دهد. بازرسی و تمیزکردنِ هر سر پیش از اتصال یک گامِ روش است.</p>
<pre class="text"><code>links of 4 connectors against an allowance of 0.5 dB each (20,000 trials)
  practice                fails the allowance
  mate as received           8.73%
  inspect, clean, mate       0.45%
  a dirty end-face adds more than the allowance it was given;
  inspecting each end before mating cuts the failed links
  about 19-fold - and a mated dirty face can scratch the clean one,
  so the inspection is a step of the procedure, not a repair</code></pre>
<div id="exm-ch48-connectors" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.37 (نوزده برابر کمتر)</strong></span> <strong>پرسش.</strong> بازرسی پیش از اتصال پیوندهای مردود را چقدر کم می‌کند؟</p>
<p><strong>پاسخ.</strong> از <span class="ltr" dir="ltr">8.73 %</span> به <span class="ltr" dir="ltr">0.45 %</span>، حدودِ نوزده برابر.</p>
<p><strong>تفسیر.</strong> سرِ کثیفی که وصل شود می‌تواند سرِ تمیزِ روبه‌رو را هم خط بیندازد. پس بازرسی گامی از روش است، نه تعمیری پس از آزمون. پیوندِ «مشکوکِ» بخشِ «ب» (<a href="#exm-ch48-fibre" class="quarto-xref">مثال&nbsp;<span>48.26</span></a>) با همین گام آغاز می‌شود.</p>
</div>
</section>
<section id="sec-ch48-b-dew" class="level3" data-number="48.3.17">
<h3 data-number="48.3.17" class="anchored" data-anchor-id="sec-ch48-b-dew"><span class="header-section-number">48.3.17</span> میعان در تابلوی بیرونی</h3>
<p><strong>ایده.</strong> فصلِ ۴۴ توانِ گرمکنِ تابلوی مبدّل را از رطوبتِ نسبی حساب کرد (<a href="44-converter-manufacturing.html#sec-ch44-b-heater" class="quarto-xref"><span>بخش 44.3.15</span></a>). اینجا پرسش زمان است. هوایی که عصر در تابلو بسته می‌شود، رطوبتِ خودش را دارد. اگر شب دمای تابلو زیرِ <strong>نقطهٔ شبنمِ</strong> آن هوا برود، آب روی سردترین سطح می‌نشیند. نقطهٔ شبنم با رابطهٔ ماگنوس (به انگلیسی <span class="ltr" dir="ltr">Magnus</span>) برآورد می‌شود:</p>
<p><span id="eq-ch48-dew"><span class="math display">\[
\begin{aligned}
\gamma &amp;= \ln\frac{\mathrm{RH}}{100} + \frac{b\,T}{c + T}\\
T_\text{d} &amp;= \frac{c\,\gamma}{b - \gamma},\qquad b = 17.62,\ c = 243.12\,^\circ\text{C}
\end{aligned}
\tag{48.7}\]</span></span></p>
<pre class="text"><code>outdoor cabinet, air sealed in at 30 C and 50 % in the evening:
  dew point 18.4 C (Magnus); night low outside 14 C
  cabinet with its own 2 K of device heat: 5.8 h a night below the dew point
  with a heater of up to 6 K held 3 K above the dew point: 0.0 h
  water condenses on the coldest surface - terminals and the
  door - in the hours around 03:00; a heater with a thermostat
  and a breather keep the cabinet above the dew point, and
  the heater circuit is on the FAT list like any other</code></pre>
<div id="fig-ch48-dew" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch48-dew-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch48-dew.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch48-dew-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;48.7: یک شبانه‌روزِ تابلوی بیرونی: هوای بیرون، تابلو با گرمای دستگاه‌هایش، تابلو با گرمکنِ دماپایی، و نقطهٔ شبنمِ هوای بسته‌شده در <span class="ltr" dir="ltr">30 °C</span> و <span class="ltr" dir="ltr">50 %</span>.
</figcaption>
</figure>
</div>
<div id="exm-ch48-dew" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.38 (شش ساعت زیرِ نقطهٔ شبنم)</strong></span> <strong>پرسش.</strong> نقطهٔ شبنم چند درجه است و تابلو بی گرمکن چند ساعت زیرِ آن است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(T_\text{d} = 18.4\,^\circ\text{C}\)</span>. تابلو با دو کلوین گرمای دستگاه‌ها حدودِ <span class="ltr" dir="ltr">5.8</span> ساعت در شب زیرِ آن است. با گرمکنی که تابلو را سه کلوین بالای نقطهٔ شبنم نگه می‌دارد، صفر ساعت.</p>
<p><strong>تفسیر.</strong> آب روی پایانه‌ها و در می‌نشیند، در ساعت‌های نزدیکِ سه بامداد. گرمکن با <strong>دماپا</strong> (به انگلیسی <span class="ltr" dir="ltr">thermostat</span>) و یک دریچهٔ تنفس تابلو را بالای نقطهٔ شبنم نگه می‌دارند. مدارِ گرمکن مانندِ هر مدارِ دیگری در فهرستِ آزمونِ کارخانه است. عددِ دمای تابستان (<a href="#exm-ch48-hours" class="quarto-xref">مثال&nbsp;<span>48.13</span></a>) و این عدد دو سرِ یک بازه‌اند.</p>
</div>
</section>
<section id="sec-ch48-b-inrush" class="level3" data-number="48.3.18">
<h3 data-number="48.3.18" class="anchored" data-anchor-id="sec-ch48-b-inrush"><span class="header-section-number">48.3.18</span> جریانِ هجومیِ منبع‌های تغذیه</h3>
<p><strong>ایده.</strong> منبعِ تغذیهٔ <span class="ltr" dir="ltr">24 V</span> هنگامِ روشن‌شدن <strong>جریانِ هجومی</strong> می‌کشد. سازنده جدولی می‌دهد: چند واحد را می‌شود با هم روی یک کلیدِ مینیاتوری گذاشت. نقشهٔ تابلو با این جدول وارسی می‌شود.</p>
<pre class="text"><code>24 V power supplies per miniature circuit breaker against the
  maker's inrush table (units switched on together)
  F11 (C10)  6 units, table allows 4  TRIPS AT SWITCH-ON
  F12 (C10)  3 units, table allows 4  ok
  F13 (B10)  2 units, table allows 2  ok
  F14 (C16)  5 units, table allows 6  ok
  F11 (C10): the breaker can trip each time the panel
  is energised - after every black start; the supplies are
  split or switched on in steps, and the FAT switches the
  panel on cold, as it will be at site</code></pre>
<div id="exm-ch48-inrush" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.39 (کلیدی که در هر راه‌اندازیِ سیاه می‌افتد)</strong></span> <strong>پرسش.</strong> کدام کلید بیش از جدولِ سازنده بار دارد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">F11</span>: شش واحد روی کلیدِ <span class="ltr" dir="ltr">C10</span>، در حالی که جدول چهار تا را می‌پذیرد.</p>
<p><strong>تفسیر.</strong> کلید می‌تواند هر بار که تابلو برق‌دار می‌شود بیفتد، یعنی پس از هر خاموشیِ کامل. منبع‌ها تقسیم یا پله‌پله روشن می‌شوند. آزمونِ کارخانه تابلو را سرد روشن می‌کند، همان‌گونه که در ساختگاه روشن خواهد شد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#fig-ch48-physical" class="quarto-xref">شکل&nbsp;<span>48.5</span></a> را بخوانید.</li>
<li>جدولِ پورت‌ها چه ستون‌هایی دارد؟</li>
<li>چرا جابه‌جاییِ دو پورت یک ناحیهٔ امنیتی را می‌شکند؟</li>
<li>چرا هستهٔ «یدک» که در کار است خطرناک است؟</li>
<li><a href="#eq-ch48-fibre" class="quarto-xref">معادلهٔ&nbsp;<span>48.5</span></a> را برای <span class="ltr" dir="ltr">2 km</span>، دو اتصال‌دهنده و چهار جوش حساب کنید.</li>
<li><a href="#fig-ch48-fibre" class="quarto-xref">شکل&nbsp;<span>48.6</span></a> را بخوانید.</li>
<li>پیوندِ رد و پیوندِ مشکوک چه فرقی دارند؟</li>
<li>چرا خلاصهٔ آزمونگرِ مس کافی نیست؟</li>
<li>دو شرطِ افزونگیِ منبعِ تغذیه را بگویید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch48-c" class="level2" data-number="48.4">
<h2 data-number="48.4" class="anchored" data-anchor-id="sec-ch48-c"><span class="header-section-number">48.4</span> پ. پیکربندی و آزمون</h2>
<section id="sec-ch48-c-logical" class="level3" data-number="48.4.1">
<h3 data-number="48.4.1" class="anchored" data-anchor-id="sec-ch48-c-logical"><span class="header-section-number">48.4.1</span> نمای منطقی: شبکه‌های مجازی و ناحیه‌ها</h3>
<p><strong>ایده.</strong> نمای منطقی نشان می‌دهد هر دستگاه در کدام شبکهٔ مجازی است و کدام ناحیه‌ها از راهِ دیوارهٔ آتش به هم می‌رسند. فصل‌های ۳۵ و ۳۶ این طرح را ساختند (<a href="35-scada-communications.html#sec-ch35-m-logical" class="quarto-xref"><span>بخش 35.4.8</span></a>، <a href="36-ot-cybersecurity.html#sec-ch36-b-zones" class="quarto-xref"><span>بخش 36.3.1</span></a>). سابقهٔ چون‌ساخت باید همین نما را بدهد.</p>
<div id="fig-ch48-logical" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch48-logical-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch48-logical.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch48-logical-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;48.8: نمای منطقی: شبکه‌های مجازیِ نیروگاه و آنچه در هر کدام است، با مرزِ ناحیه‌های فصلِ ۳۶.
</figcaption>
</figure>
</div>
</section>
<section id="sec-ch48-c-firmware" class="level3" data-number="48.4.2">
<h3 data-number="48.4.2" class="anchored" data-anchor-id="sec-ch48-c-firmware"><span class="header-section-number">48.4.2</span> میان‌افزار در برابرِ خط‌مبنا</h3>
<p><strong>ایده.</strong> هر گونه دستگاه یک نسخهٔ تأییدشدهٔ میان‌افزار دارد: <strong>خط‌مبنا</strong>. فهرستِ دستگاه‌ها با نسخهٔ هر کدام با خط‌مبنا سنجیده می‌شود (<a href="36-ot-cybersecurity.html#sec-ch36-c-inventory" class="quarto-xref"><span>بخش 36.4.1</span></a>).</p>
<pre class="text"><code>firmware of 9 network and control devices against the approved baseline
  SW-SPARE: model RS-9 not in the baseline
  SW-T09: 6.1.4 (approved 6.2.1)
  SW-T09 runs an older release than the other turbine switches - the
  one switch the integrator replaced at site from its own
  stock; SW-SPARE is a model nobody approved: a spare that
  differs from the installed fleet is not a spare, it is a
  change (ch 36 inventory, ch 44 configuration)</code></pre>
<div id="exm-ch48-firmware" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.40 (یدکی که یدک نیست)</strong></span> <strong>پرسش.</strong> کدام دستگاه‌ها با خط‌مبنا نمی‌خوانند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">SW-T09</span> با نسخهٔ <span class="ltr" dir="ltr">6.1.4</span> به‌جای <span class="ltr" dir="ltr">6.2.1</span>، و <span class="ltr" dir="ltr">SW-SPARE</span> با مدلی که اصلاً تأیید نشده است.</p>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">SW-T09</span> همان سوئیچی است که یکپارچه‌ساز در ساختگاه از انبارِ خودش عوض کرد. یدکی که با ناوگانِ نصب‌شده فرق دارد، یدک نیست، یک تغییر است (فصل‌های ۳۶ و ۴۴).</p>
</div>
</section>
<section id="sec-ch48-c-backups" class="level3" data-number="48.4.3">
<h3 data-number="48.4.3" class="anchored" data-anchor-id="sec-ch48-c-backups"><span class="header-section-number">48.4.3</span> نسخهٔ پشتیبانِ پیکربندی</h3>
<p><strong>ایده.</strong> پس از هر تغییرِ پیکربندی یک نسخهٔ پشتیبان گرفته می‌شود. نسخه‌ای که از آخرین تغییر قدیمی‌تر است، پیکربندیِ دیروز را برمی‌گرداند (<a href="36-ot-cybersecurity.html#sec-ch36-c-restore" class="quarto-xref"><span>بخش 36.4.3</span></a>).</p>
<pre class="text"><code>configuration backups against the last configuration change
  device    last change   last backup   status
  SW-T01    2027-03-02    2027-03-02    ok
  SW-T05    2027-05-18    2027-03-02    STALE
  SW-SUB    2027-04-09    2027-04-10    ok
  GW-PV1    2027-05-02    2027-05-02    ok
  RTU-1     2027-05-20    2027-02-14    STALE
  CLK-1     2027-01-05    2027-01-05    ok
  stale: SW-T05, RTU-1 - a restore from these
  backups would bring back the configuration of February or
  March: the RTU's point map would lose the changes of May;
  a backup is taken after every change and its fingerprint
  compared with the running configuration (ch 36 recovery)</code></pre>
<div id="exm-ch48-backups" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.41 (بازگشت به فوریه)</strong></span> <strong>پرسش.</strong> کدام نسخه‌های پشتیبان کهنه‌اند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">SW-T05</span> که آخرین تغییرش <span class="ltr" dir="ltr">2027-05-18</span> بود و نسخه‌اش <span class="ltr" dir="ltr">2027-03-02</span>، و <span class="ltr" dir="ltr">RTU-1</span> که تغییرش <span class="ltr" dir="ltr">2027-05-20</span> بود و نسخه‌اش <span class="ltr" dir="ltr">2027-02-14</span>.</p>
<p><strong>تفسیر.</strong> بازیابی از این نسخه‌ها نقشهٔ نقطه‌های پایانهٔ دوردست را بی‌تغییرهای ماه مه برمی‌گرداند. نسخه پس از هر تغییر گرفته و اثرانگشتش با پیکربندیِ در حالِ کار مقایسه می‌شود.</p>
</div>
</section>
<section id="sec-ch48-c-clocks" class="level3" data-number="48.4.4">
<h3 data-number="48.4.4" class="anchored" data-anchor-id="sec-ch48-c-clocks"><span class="header-section-number">48.4.4</span> انحرافِ ساعت‌ها</h3>
<p><strong>ایده.</strong> همهٔ دستگاه‌ها زمان را از ساعتِ اصلی می‌گیرند (<a href="35-scada-communications.html#sec-ch35-a-sync" class="quarto-xref"><span>بخش 35.2.9</span></a>). در آزمونِ پذیرشِ ساختگاه، انحرافِ ساعتِ هر دستگاه از ساعتِ اصلی خوانده و با حد سنجیده می‌شود.</p>
<pre class="text"><code>clock offsets read at the SAT against the plant clock (limit 2 ms)
  RTU-1        +0.2 ms  ok
  PPC          -0.4 ms  ok
  T05-PLC      +1.1 ms  ok
  T09-PLC      +0.6 ms  ok
  GW-PV1      +14.8 ms  BEYOND
  GW-PV2       +0.9 ms  ok
  BESS-EMS     -0.7 ms  ok
  historian    +0.3 ms  ok
  beyond: GW-PV1 - the PV gateway still takes its
  time from its own clock, not the plant's time source: its
  events land 15 ms late in every sequence-of-events list, and
  a trip would be read in the wrong order (ch 35 time stamps)</code></pre>
<div id="exm-ch48-clocks" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.42 (پانزده میلی‌ثانیه دیر)</strong></span> <strong>پرسش.</strong> کدام دستگاه از حد بیرون است و چرا مهم است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">GW-PV1</span> با <span class="ltr" dir="ltr">+14.8 ms</span>. هنوز زمان را از ساعتِ خودش می‌گیرد.</p>
<p><strong>تفسیر.</strong> رویدادهای آن در هر فهرستِ دنبالهٔ رویدادها <span class="ltr" dir="ltr">15 ms</span> دیر می‌نشینند و یک قطع با ترتیبِ نادرست خوانده می‌شود (<a href="35-scada-communications.html#sec-ch35-b-stamps" class="quarto-xref"><span>بخش 35.3.3</span></a>). خطا در پیکربندیِ منبعِ زمانِ دروازه است، نه در ساعت.</p>
</div>
</section>
<section id="sec-ch48-c-regmap" class="level3" data-number="48.4.5">
<h3 data-number="48.4.5" class="anchored" data-anchor-id="sec-ch48-c-regmap"><span class="header-section-number">48.4.5</span> نقشهٔ ثبّات‌ها در برابرِ پایگاهِ برچسب‌ها</h3>
<p><strong>ایده.</strong> دروازهٔ ارتباطی مقدارها را در <strong>ثبّات</strong>‌ها می‌فرستد: با گونه، مقیاس و یکا. پایگاهِ برچسب‌ها همان مقدار را با یکا و بازهٔ خودش می‌خوانَد. این دو باید با هم بخوانند (<a href="35-scada-communications.html#sec-ch35-b-registers" class="quarto-xref"><span>بخش 35.3.1</span></a>، <a href="35-scada-communications.html#sec-ch35-s-int16" class="quarto-xref"><span>بخش 35.4.27</span></a>).</p>
<pre class="text"><code>protocol register map read against the tag database
  POC.Q: device unit Mvar, tag unit MW
  T05.WS: device unit m/s, tag unit km/h
  2 findings: a reactive-power register labelled MW in the
  tag database; a wind speed in km/h at the tag but m/s at the
  device; a PV feeder in int16 thousandths of a MW that cannot
  show more than 32.8 MW - fine for 25 MW, but the scale is
  recorded with the tag so the next change sees it (ch 35 int16)</code></pre>
<div id="exm-ch48-regmap" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.43 (مگاوار با برچسبِ مگاوات)</strong></span> <strong>پرسش.</strong> کدام برچسب‌ها با نقشهٔ ثبّات‌ها نمی‌خوانند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">POC.Q</span> در دستگاه <span class="ltr" dir="ltr">Mvar</span> است و در پایگاه <span class="ltr" dir="ltr">MW</span>. <span class="ltr" dir="ltr">T05.WS</span> در دستگاه <span class="ltr" dir="ltr">m/s</span> است و در پایگاه <span class="ltr" dir="ltr">km/h</span>.</p>
<p><strong>تفسیر.</strong> وارسیِ پایگاه به‌تنهایی <span class="ltr" dir="ltr">POC.Q</span> را نمی‌گرفت، چون <span class="ltr" dir="ltr">MW</span> برای گونهٔ «توان» مجاز است. فقط مقایسه با نقشهٔ ثبّات‌ها آن را نشان داد. <span class="ltr" dir="ltr">PVF1.P</span> با گونهٔ <span class="ltr" dir="ltr">int16</span> و مقیاسِ <span class="ltr" dir="ltr">0.001</span> تا <span class="ltr" dir="ltr">32.8 MW</span> را نشان می‌دهد، برای <span class="ltr" dir="ltr">25 MW</span> کافی، ولی مقیاس با برچسب نوشته می‌شود تا تغییرِ بعدی آن را ببیند.</p>
</div>
</section>
<section id="sec-ch48-c-failover" class="level3" data-number="48.4.6">
<h3 data-number="48.4.6" class="anchored" data-anchor-id="sec-ch48-c-failover"><span class="header-section-number">48.4.6</span> آزمون‌های جابه‌جایی به پشتیبان</h3>
<p><strong>ایده.</strong> هر افزونگی یک آزمون دارد: یک جزء خاموش می‌شود و زمانِ برگشت با آنچه باید باشد سنجیده می‌شود (<a href="35-scada-communications.html#sec-ch35-c-failover" class="quarto-xref"><span>بخش 35.4.5</span></a>). آزمونی که انجام نشده، افزونگی‌ای است که ثابت نشده.</p>
<pre class="text"><code>redundancy tests at the SAT: what each had to prove and what it did
  test                         expected s   measured s   verdict
  ring W-east fibre cut              0.05         0.03   ok
  ring W-west fibre cut              0.05         0.04   ok
  core switch A off                  1.00         0.60   ok
  SCADA server A off                30.00        22.00   ok
  RTU main CPU off                   5.00         9.50   FAIL
  time source A off                  2.00            -   NOT DONE
  PPC communication loss            10.00         6.00   ok
  failed: RTU main CPU off; not done: time source A off
  the RTU's standby CPU takes 9.5 s to take over against 5 s:
  the grid operator's telemetry would freeze for that long;
  the time-source test was never run - the one failure that
  silently spoils every record after it (ch 35 holdover)</code></pre>
<div id="exm-ch48-failover" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.44 (آزمونی که هرگز انجام نشد)</strong></span> <strong>پرسش.</strong> کدام آزمون رد شد و کدام انجام نشد؟</p>
<p><strong>پاسخ.</strong> پردازندهٔ پشتیبانِ پایانهٔ دوردست <span class="ltr" dir="ltr">9.5 s</span> طول کشید، در برابرِ <span class="ltr" dir="ltr">5 s</span>. آزمونِ خاموشیِ منبعِ زمانِ <span class="ltr" dir="ltr">A</span> انجام نشد.</p>
<p><strong>تفسیر.</strong> داده‌های بهره‌بردارِ شبکه به همان اندازه یخ می‌زنند. خرابیِ منبعِ زمان بی‌صدا همهٔ سابقه‌های پس از خود را خراب می‌کند (<a href="35-scada-communications.html#sec-ch35-n-holdover" class="quarto-xref"><span>بخش 35.4.16</span></a>). هر دو در فهرستِ نواقص با ردهٔ پیش از تحویل می‌آیند.</p>
</div>
</section>
<section id="sec-ch48-c-loops" class="level3" data-number="48.4.7">
<h3 data-number="48.4.7" class="anchored" data-anchor-id="sec-ch48-c-loops"><span class="header-section-number">48.4.7</span> وارسیِ حلقه تا نمایشگر</h3>
<p><strong>ایده.</strong> <strong>وارسیِ حلقه</strong> هر نقطه را از دستگاهِ میدانی تا نمایشگرِ اسکادا دنبال می‌کند: مقدار در دستگاه و مقدار روی صفحه با هم خوانده می‌شوند. پوشش به ازای سامانه شمرده می‌شود (<a href="34-instrumentation-control.html#sec-ch34-c-io" class="quarto-xref"><span>بخش 34.4.1</span></a>).</p>
<pre class="text"><code>point-to-point loop checks: points tested from the field device to
  the SCADA display
  system           points   tested   coverage
  wind turbines       576      576     100.0%
  PV blocks           360      340      94.4%
  battery             192      192     100.0%
  substation          310      296      95.5%
  met stations         40       31      77.5%
  all: 1435 of 1478 (97.1%); 43 points untested
  the met stations are the worst: 9 of 40 points never seen at
  the display - including two that feed the PR of ch 37; each
  untested point is a line in the punch list, not a footnote</code></pre>
<div id="exm-ch48-loops" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.45 (نُه نقطه از چهل)</strong></span> <strong>پرسش.</strong> کدام سامانه کم‌پوشش‌تر است؟</p>
<p><strong>پاسخ.</strong> ایستگاه‌های هواشناسی: <span class="ltr" dir="ltr">31</span> از <span class="ltr" dir="ltr">40</span> نقطه، یعنی <span class="ltr" dir="ltr">77.5 %</span>. در کلِ نیروگاه <span class="ltr" dir="ltr">43</span> نقطه آزموده نشده‌اند.</p>
<p><strong>تفسیر.</strong> دو تا از نُه نقطهٔ ایستگاه‌ها نسبتِ عملکردِ فصلِ ۳۷ را تغذیه می‌کنند. هر نقطهٔ آزموده‌نشده یک سطرِ فهرستِ نواقص است، نه یک پانویس.</p>
</div>
</section>
<section id="sec-ch48-c-errors" class="level3" data-number="48.4.8">
<h3 data-number="48.4.8" class="anchored" data-anchor-id="sec-ch48-c-errors"><span class="header-section-number">48.4.8</span> خطاهای رایج</h3>
<ul>
<li>یدکی با میان‌افزار یا مدلی جز ناوگان (<a href="#exm-ch48-firmware" class="quarto-xref">مثال&nbsp;<span>48.40</span></a>).</li>
<li>نسخهٔ پشتیبان فقط در آغازِ کار، نه پس از هر تغییر (<a href="#exm-ch48-backups" class="quarto-xref">مثال&nbsp;<span>48.41</span></a>).</li>
<li>دستگاهی که زمان را از ساعتِ خودش می‌گیرد (<a href="#exm-ch48-clocks" class="quarto-xref">مثال&nbsp;<span>48.42</span></a>).</li>
<li>وارسیِ پایگاهِ برچسب‌ها بی‌مقایسه با نقشهٔ ثبّات‌ها (<a href="#exm-ch48-regmap" class="quarto-xref">مثال&nbsp;<span>48.43</span></a>).</li>
<li>پذیرشِ افزونگی بی‌آزمونِ هر جزء (<a href="#exm-ch48-failover" class="quarto-xref">مثال&nbsp;<span>48.44</span></a>).</li>
<li>شمردنِ پوششِ وارسیِ حلقه در کل، نه به ازای سامانه (<a href="#exm-ch48-loops" class="quarto-xref">مثال&nbsp;<span>48.45</span></a>).</li>
</ul>
</section>
<section id="sec-ch48-c-hardening" class="level3" data-number="48.4.9">
<h3 data-number="48.4.9" class="anchored" data-anchor-id="sec-ch48-c-hardening"><span class="header-section-number">48.4.9</span> بازبینیِ سخت‌سازی از پرونده‌ها</h3>
<p><strong>ایده.</strong> پرونده‌های پیکربندیِ ذخیره‌شده با فهرستِ سخت‌سازیِ فصلِ ۳۶ خوانده می‌شوند (<a href="36-ot-cybersecurity.html#sec-ch36-b-harden" class="quarto-xref"><span>بخش 36.3.8</span></a>). هیچ دستگاهی کاویده نمی‌شود. فقط پرونده‌هایی خوانده می‌شوند که یکپارچه‌ساز تحویل داده است.</p>
<pre class="text"><code>saved configurations read against the hardening checklist of ch 36
  SW-T09: default SNMP community
  GW-PV1: telnet enabled
  SW-SUB: unused ports not shut
  3 findings, all read from files the integrator handed
  over - no probing of the network; each closes with a
  changed configuration, a new backup and its fingerprint
  (lesson C, ch 36 hardening)</code></pre>
<pre class="text"><code>time sources in each device's configuration (two plant clocks each)
  GW-PV1: time from outside the plant: pool.example.net
  SW-SUB: one time source only
  GW-PV1 asks an outside server the plant cannot reach - it
  falls back to its own clock, the 15 ms of lesson C; SW-SUB
  has no second source; both are configuration lines, found
  in the files before the clocks drift (ch 35, ch 36)</code></pre>
<div id="exm-ch48-hardening" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.46 (سه سطر و یک ساعت)</strong></span> <strong>پرسش.</strong> پرونده‌ها چه نشان می‌دهند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">SW-T09</span> نامِ پیش‌فرض برای مدیریتِ شبکه دارد. <span class="ltr" dir="ltr">GW-PV1</span> دسترسیِ دوردستِ قدیمی و رمزنگاری‌نشده را باز گذاشته است. <span class="ltr" dir="ltr">SW-SUB</span> پورت‌های بی‌کار را نبسته است. <span class="ltr" dir="ltr">GW-PV1</span> زمان را از سرورِ بیرونی می‌خواهد و <span class="ltr" dir="ltr">SW-SUB</span> فقط یک منبعِ زمان دارد.</p>
<p><strong>تفسیر.</strong> پانزده میلی‌ثانیهٔ <span class="ltr" dir="ltr">GW-PV1</span> (<a href="#exm-ch48-clocks" class="quarto-xref">مثال&nbsp;<span>48.42</span></a>) همین سطرِ پیکربندی است: سروری بیرونی که نیروگاه به آن نمی‌رسد. هر یافته با پیکربندیِ تغییرکرده، نسخهٔ پشتیبانِ تازه و اثرانگشتش بسته می‌شود.</p>
</div>
</section>
<section id="sec-ch48-c-alarms" class="level3" data-number="48.4.10">
<h3 data-number="48.4.10" class="anchored" data-anchor-id="sec-ch48-c-alarms"><span class="header-section-number">48.4.10</span> آزمونِ هشدارها از دستگاه تا کنسول</h3>
<p><strong>ایده.</strong> هر هشدار در آزمونِ پذیرشِ ساختگاه از دستگاه تا کنسول بالا می‌رود و پاک می‌شود. پوشش به ازای اولویت شمرده می‌شود (<a href="35-scada-communications.html#sec-ch35-c-alarms" class="quarto-xref"><span>بخش 35.4.2</span></a>).</p>
<pre class="text"><code>alarms raised and cleared end to end at the SAT, by priority
  priority   alarms   tested   coverage
  critical       42       40        95%
  high          118      109        92%
  medium        260      201        77%
  low           190       96        51%
  2 critical alarms never seen at the console: those are
  tested before handover whatever else waits; low-priority
  alarms are sampled - testing is ordered by what an alarm
  that fails to sound would cost (ch 35 alarms)</code></pre>
<div id="exm-ch48-alarms" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.47 (دو هشدارِ بحرانیِ دیده‌نشده)</strong></span> <strong>پرسش.</strong> کدام هشدارها پیش از تحویل آزموده می‌شوند؟</p>
<p><strong>پاسخ.</strong> دو هشدارِ بحرانیِ آزموده‌نشده، هر چه دیگر منتظر بماند. هشدارهای کم‌اولویت نمونه‌گیری می‌شوند.</p>
<p><strong>تفسیر.</strong> آزمون به ترتیبِ هزینهٔ هشداری چیده می‌شود که به صدا درنیاید. پوششِ <span class="ltr" dir="ltr">51 %</span> برای هشدارهای کم‌اولویت پذیرفتنی است و <span class="ltr" dir="ltr">95 %</span> برای بحرانی‌ها نه.</p>
</div>
</section>
<section id="sec-ch48-c-detection" class="level3" data-number="48.4.11">
<h3 data-number="48.4.11" class="anchored" data-anchor-id="sec-ch48-c-detection"><span class="header-section-number">48.4.11</span> پنجرهٔ پنهان‌ماندنِ یک تغییر</h3>
<p><strong>ایده.</strong> اگر پیکربندی هر <span class="math inline">\(N\)</span> روز با نسخهٔ پشتیبانش مقایسه شود، تغییرِ بی‌سابقه به‌طورِ میانگین <span class="math inline">\(N/2\)</span> روز پنهان می‌ماند.</p>
<pre class="text"><code>configuration compared with its last backup every N days: how long
  does an unrecorded change stay unseen on average?
  every N days   mean days unseen   change-days a year
             1                0.5                    3
             7                3.5                   21
            30               15.0                   90
            90               45.0                  270
  a daily comparison finds a change within a day; a quarterly
  audit leaves it in place for six weeks on average - the
  comparison of lesson C is cheap enough to run every day</code></pre>
<div id="exm-ch48-detection" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.48 (شش هفته یا نیم روز)</strong></span> <strong>پرسش.</strong> با شش تغییرِ بی‌سابقه در سال، بازبینیِ فصلی و روزانه چه فرقی دارند؟</p>
<p><strong>پاسخ.</strong> فصلی: هر تغییر میانگینِ <span class="ltr" dir="ltr">45</span> روز پنهان، <span class="ltr" dir="ltr">270</span> روز-تغییر در سال. روزانه: <span class="ltr" dir="ltr">0.5</span> روز و <span class="ltr" dir="ltr">3</span> روز-تغییر.</p>
<p><strong>تفسیر.</strong> مقایسهٔ پیکربندی با نسخهٔ پشتیبان ارزان است و می‌تواند هر روز اجرا شود. بازبینیِ فصلی تغییر را شش هفته در جای خود رها می‌کند.</p>
</div>
</section>
<section id="sec-ch48-c-hashes" class="level3" data-number="48.4.12">
<h3 data-number="48.4.12" class="anchored" data-anchor-id="sec-ch48-c-hashes"><span class="header-section-number">48.4.12</span> پروندهٔ میان‌افزار و چکیدهٔ آن</h3>
<p><strong>ایده.</strong> سازنده برای هر پروندهٔ میان‌افزار یک <strong>چکیدهٔ رمزنگاشتی</strong> (به انگلیسی <span class="ltr" dir="ltr">cryptographic hash</span>، فصلِ ۲) منتشر می‌کند. پیش از بارگذاری، چکیدهٔ پرونده حساب و با چکیدهٔ منتشرشده مقایسه می‌شود. این یک وارسیِ تدافعیِ زنجیرهٔ تأمین است (<a href="36-ot-cybersecurity.html#sec-ch36-c-patch" class="quarto-xref"><span>بخش 36.4.4</span></a>).</p>
<pre class="text"><code>firmware files checked against the hashes the makers publish
  RS-8_6.2.1.bin   2660b0534d8d63bc...  matches
  GW-2_2.3.0.bin   c2afbe272c5a8723...  matches
  RTU-X_8.4.bin    15894275734b7db8...  DIFFERS
  RTU-X_8.4.bin is not the file the maker released - re-packed
  somewhere on its way: it is not loaded, and the copy is
  fetched again from the maker's own channel; the hash is
  part of the firmware baseline record (lesson C, ch 36)</code></pre>
<div id="exm-ch48-hashes" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.49 (پرونده‌ای که سازنده منتشر نکرد)</strong></span> <strong>پرسش.</strong> کدام پرونده با چکیدهٔ سازنده نمی‌خواند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">RTU-X_8.4.bin</span>.</p>
<p><strong>تفسیر.</strong> پرونده در راه دوباره بسته‌بندی شده است. بارگذاری نمی‌شود و نسخه از کانالِ خودِ سازنده دوباره گرفته می‌شود. چکیده بخشی از سابقهٔ خط‌مبنای میان‌افزار است.</p>
</div>
</section>
<section id="sec-ch48-c-diff" class="level3" data-number="48.4.13">
<h3 data-number="48.4.13" class="anchored" data-anchor-id="sec-ch48-c-diff"><span class="header-section-number">48.4.13</span> مقایسهٔ دو پروندهٔ پیکربندی</h3>
<p><strong>ایده.</strong> پیکربندیِ در حالِ کار با آخرین نسخهٔ پشتیبان سطر به سطر مقایسه می‌شود. تفاوت کوتاه‌ترین سابقهٔ آن چیزی است که تغییر کرده.</p>
<pre class="text"><code>SW-T05: the running configuration against its last backup
  -interface 4 vlan 30
  -interface 8 shutdown
  +interface 4 vlan 20
  +interface 8 vlan 1
  two changes nobody recorded: port 4 moved the CMS into the
  control VLAN and port 8 was opened in the default VLAN - the
  very findings of lesson B, here seen in the files themselves;
  a diff is the shortest record of what changed</code></pre>
<div id="exm-ch48-diff" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.50 (دو سطر، دو یافتهٔ بخشِ «ب»)</strong></span> <strong>پرسش.</strong> کدام تغییرها سابقه ندارند؟</p>
<p><strong>پاسخ.</strong> پورتِ ۴ از شبکهٔ <span class="ltr" dir="ltr">30</span> به <span class="ltr" dir="ltr">20</span> رفته و پورتِ ۸ از «بسته» به شبکهٔ پیش‌فرض.</p>
<p><strong>تفسیر.</strong> این‌ها همان یافته‌های <a href="#exm-ch48-ports" class="quarto-xref">مثال&nbsp;<span>48.24</span></a>‌اند، این بار در خودِ پرونده‌ها. مقایسهٔ روزانه (<a href="#exm-ch48-detection" class="quarto-xref">مثال&nbsp;<span>48.48</span></a>) آن‌ها را روزِ بعد پیدا می‌کرد.</p>
</div>
</section>
<section id="sec-ch48-c-compat" class="level3" data-number="48.4.14">
<h3 data-number="48.4.14" class="anchored" data-anchor-id="sec-ch48-c-compat"><span class="header-section-number">48.4.14</span> ماتریسِ سازگاریِ میان‌افزار و راه‌انداز</h3>
<p><strong>ایده.</strong> هر نسخهٔ میان‌افزار در خط‌مبنا هست. ولی سازنده جفت‌ها را می‌آزماید: این میان‌افزار با آن راه‌اندازِ اسکادا. جفت‌های نصب‌شده با جفت‌های آزموده مقایسه می‌شوند.</p>
<pre class="text"><code>device firmware and SCADA driver: installed pairs against the
  maker's tested combinations
  GW-PV1  GW 2.3.0  + driver 5.2 tested
  GW-PV2  GW 2.2.4  + driver 5.2 NOT TESTED
  RTU-1   RTU 8.4   + driver 5.2 tested
  RTU-2   RTU 8.3   + driver 5.2 NOT TESTED
  2 pairs run untested: the driver moved to 5.2 for one
  device and was rolled out to all; each version is in the
  baseline (lesson C), but no single record held the pairs -
  the compatibility matrix is a configuration item too</code></pre>
<div id="exm-ch48-compat" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.51 (دو جفتِ آزموده‌نشده)</strong></span> <strong>پرسش.</strong> کدام دستگاه‌ها با جفتی کار می‌کنند که سازنده نیازموده است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">GW-PV2</span> و <span class="ltr" dir="ltr">RTU-2</span>، هر دو با راه‌اندازِ <span class="ltr" dir="ltr">5.2</span>.</p>
<p><strong>تفسیر.</strong> راه‌انداز برای یک دستگاه بالا رفت و برای همه پخش شد. هر نسخه در خط‌مبنا بود ولی هیچ سابقه‌ای جفت‌ها را نگه نمی‌داشت. ماتریسِ سازگاری هم یک قلمِ پیکربندی است و تغییرش از همان کنترلِ تغییر می‌گذرد.</p>
</div>
</section>
<section id="sec-ch48-c-wan" class="level3" data-number="48.4.15">
<h3 data-number="48.4.15" class="anchored" data-anchor-id="sec-ch48-c-wan"><span class="header-section-number">48.4.15</span> تصویرِ دوربین روی پیوندِ دوردست</h3>
<p><strong>ایده.</strong> پیوندِ دوردست به مرکزِ کنترل <span class="ltr" dir="ltr">2 Mbit/s</span> است (<a href="35-scada-communications.html" class="quarto-xref"><span>فصل 35</span></a>). اگر کسی تصویرِ یک دوربین را از دور ببیند، صف روی همان پیوند پر می‌شود. زمانِ انتظارِ بسته‌های اسکادا با صفِ تک‌خدمتی برآورد می‌شود: <span class="math inline">\(W = \rho/(\mu(1 - \rho))\)</span>.</p>
<pre class="text"><code>WAN to the control centre 2.0 Mbit/s (ch 35); SCADA 0.35 Mbit/s
  case                              load   SCADA wait
  SCADA only                          18%   0.4 ms
  one camera, no priority             92%   24.7 ms
  two cameras, no priority           168%   grows without end
  SCADA first, video capped 1.5       92%   0.4 ms
  one remote camera view takes the WAN to 92% and SCADA
  waits 58 times longer; two overrun the link; with
  SCADA first and video capped below the rest of the link,
  telemetry does not notice the cameras (ch 35 queue, ch 36
  conduits)</code></pre>
<div id="exm-ch48-wan" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.52 (پنجاه‌وهشت برابر انتظار)</strong></span> <strong>پرسش.</strong> یک دوربین بی‌اولویت‌بندی چه می‌کند و درمان چیست؟</p>
<p><strong>پاسخ.</strong> بار به <span class="ltr" dir="ltr">92 %</span> می‌رسد و انتظارِ اسکادا از <span class="ltr" dir="ltr">0.4</span> به <span class="ltr" dir="ltr">24.7 ms</span> می‌رود. با دو دوربین پیوند پر می‌شود. با اولویتِ اسکادا و سقفِ تصویر، انتظار <span class="ltr" dir="ltr">0.4 ms</span> می‌مانَد.</p>
<p><strong>تفسیر.</strong> اولویت و سقف دو سطر از پیکربندیِ دروازهٔ پیوندِ دوردست‌اند و مانندِ قاعده‌های مجرا (<a href="36-ot-cybersecurity.html" class="quarto-xref"><span>فصل 36</span></a>) در خط‌مبنا ثبت می‌شوند. تصویرِ دوربین در ناحیهٔ خودش می‌مانَد و فقط با اجازه به بیرون می‌رود.</p>
</div>
</section>
<section id="sec-ch48-c-fat" class="level3" data-number="48.4.16">
<h3 data-number="48.4.16" class="anchored" data-anchor-id="sec-ch48-c-fat"><span class="header-section-number">48.4.16</span> پوششِ شبیه‌سازیِ ورودی و خروجی در آزمونِ کارخانه</h3>
<p><strong>ایده.</strong> در آزمونِ پذیرشِ کارخانهٔ تابلوی پایانه، نقطه‌ها شبیه‌سازی می‌شوند. هر نقطه‌ای که آنجا آزموده نشود، به پنجرهٔ راه‌اندازی در ساختگاه می‌رود.</p>
<pre class="text"><code>RTU cabinet FAT: points simulated at the factory by type
  analogue in      88 points,   88 simulated (100%)
  digital in      151 points,  140 simulated ( 93%)
  digital out      61 points,   35 simulated ( 57%)
  RTD in           24 points,   24 simulated (100%)
  serial points   420 points,  260 simulated ( 62%)
  total 547 of 744 (74%); 197 points wait for the site
  at 6 minutes a point on site: 20 h of loop checks,
  two or three days of a test team in the commissioning window
  digital outputs and serial points are the gap: outputs need
  a load to show they switch, serial points a device to answer;
  a simulator of the turbine and inverter protocols at the FAT
  moves those hours out of the critical path (ch 50)</code></pre>
<div id="exm-ch48-fat" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.53 (صدونودوهفت نقطه برای ساختگاه)</strong></span> <strong>پرسش.</strong> چند نقطه به ساختگاه می‌رود و شکاف کجاست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">547</span> از <span class="ltr" dir="ltr">744</span> نقطه، یعنی <span class="ltr" dir="ltr">74 %</span>، در کارخانه آزموده شد. <span class="ltr" dir="ltr">197</span> نقطه، حدودِ <span class="ltr" dir="ltr">20</span> ساعت وارسیِ حلقه، به ساختگاه می‌رود. شکاف در خروجی‌های رقمی و نقطه‌های سریال است.</p>
<p><strong>تفسیر.</strong> خروجی بار می‌خواهد تا نشان دهد کلید می‌زند و نقطهٔ سریال دستگاهی که پاسخ دهد. شبیه‌سازِ پروتکلِ توربین و مبدّل در آزمونِ کارخانه این ساعت‌ها را از مسیرِ بحرانیِ راه‌اندازی (فصلِ ۵۰) بیرون می‌برد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li><a href="#fig-ch48-logical" class="quarto-xref">شکل&nbsp;<span>48.8</span></a> را بخوانید.</li>
<li>خط‌مبنای میان‌افزار چیست؟</li>
<li>چرا نسخهٔ پشتیبان پس از هر تغییر گرفته می‌شود؟</li>
<li>انحرافِ ساعت چگونه ترتیبِ رویدادها را خراب می‌کند؟</li>
<li>چرا وارسیِ پایگاهِ برچسب‌ها به‌تنهایی <span class="ltr" dir="ltr">POC.Q</span> را نگرفت؟</li>
<li>سقفِ یک ثبّاتِ <span class="ltr" dir="ltr">int16</span> با مقیاسِ <span class="ltr" dir="ltr">0.01</span> چیست؟</li>
<li>چرا آزمونِ انجام‌نشده یک یافته است؟</li>
<li>وارسیِ حلقه چه چیزی را تا کجا دنبال می‌کند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch48-d" class="level2" data-number="48.5">
<h2 data-number="48.5" class="anchored" data-anchor-id="sec-ch48-d"><span class="header-section-number">48.5</span> ت. آزمایشگاهِ داده و نما</h2>
<p><strong>هدفِ آزمایشگاه.</strong> سه کار روی داده‌های ساختگی: وارسیِ یک پایگاهِ برچسب‌ها با پایتون، مقایسهٔ جدولِ اتصال‌های طرح و چون‌ساخت، و ساختنِ سه نما: فیزیکی (<a href="#fig-ch48-physical" class="quarto-xref">شکل&nbsp;<span>48.5</span></a>)، منطقی (<a href="#fig-ch48-logical" class="quarto-xref">شکل&nbsp;<span>48.8</span></a>) و از حس‌گر تا تاریخ‌نگار. سپس یک مقدارِ نادرست با همین نماها تا مرحلهٔ خطا دنبال می‌شود. هیچ برنامه‌ای به شبکه وصل نمی‌شود.</p>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch48.lab_d</code></pre>
<section id="sec-ch48-d-tags" class="level3" data-number="48.5.1">
<h3 data-number="48.5.1" class="anchored" data-anchor-id="sec-ch48-d-tags"><span class="header-section-number">48.5.1</span> وارسیِ پایگاهِ برچسب‌ها</h3>
<p><strong>ایده.</strong> هر برچسب یک گونه، یکا، بازه، دو حدِ هشدار و یک باندِ مرده دارد. وارسی شش پرسش دارد: آیا هر فیلد پر است؟ آیا برچسب تکراری نیست؟ آیا یکا با گونه می‌خواند؟ آیا بازه درست است؟ آیا هشدارها درونِ بازه و به ترتیب‌اند؟ آیا باندِ مرده از یک‌دهمِ بازه کوچک‌تر است؟ فصل‌های ۳۴ و ۳۵ فهرستِ ورودی و خروجی و فهرستِ نقطه‌ها را وارسی کردند (<a href="34-instrumentation-control.html#sec-ch34-d-iolist" class="quarto-xref"><span>بخش 34.5.1</span></a>، <a href="35-scada-communications.html#sec-ch35-q-points" class="quarto-xref"><span>بخش 35.3.9</span></a>). اینجا بازه‌ها و یکاها.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb63"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb63-1"><a href="#cb63-1" aria-hidden="true" tabindex="-1"></a>REQUIRED <span class="op">=</span> [<span class="st">"tag"</span>, <span class="st">"kind"</span>, <span class="st">"unit"</span>, <span class="st">"lo"</span>, <span class="st">"hi"</span>, <span class="st">"alarm_lo"</span>, <span class="st">"alarm_hi"</span>,</span>
<span id="cb63-2"><a href="#cb63-2" aria-hidden="true" tabindex="-1"></a>            <span class="st">"deadband"</span>]</span>
<span id="cb63-3"><a href="#cb63-3" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb63-4"><a href="#cb63-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb63-5"><a href="#cb63-5" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> check_tags(rows: <span class="bu">list</span>[<span class="bu">dict</span>], units: <span class="bu">dict</span>[<span class="bu">str</span>, <span class="bu">set</span>[<span class="bu">str</span>]]) <span class="op">-&gt;</span> <span class="bu">list</span>:</span>
<span id="cb63-6"><a href="#cb63-6" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Return (tag, problem): missing fields, duplicates, a unit that does</span></span>
<span id="cb63-7"><a href="#cb63-7" aria-hidden="true" tabindex="-1"></a><span class="co">    not fit the kind, ranges upside down, alarms outside the range or out</span></span>
<span id="cb63-8"><a href="#cb63-8" aria-hidden="true" tabindex="-1"></a><span class="co">    of order, a deadband that is negative or wider than a tenth of the</span></span>
<span id="cb63-9"><a href="#cb63-9" aria-hidden="true" tabindex="-1"></a><span class="co">    span."""</span></span>
<span id="cb63-10"><a href="#cb63-10" aria-hidden="true" tabindex="-1"></a>    out, seen <span class="op">=</span> [], <span class="bu">set</span>()</span>
<span id="cb63-11"><a href="#cb63-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> r <span class="kw">in</span> rows:</span>
<span id="cb63-12"><a href="#cb63-12" aria-hidden="true" tabindex="-1"></a>        t <span class="op">=</span> r.get(<span class="st">"tag"</span>) <span class="kw">or</span> <span class="st">"?"</span></span>
<span id="cb63-13"><a href="#cb63-13" aria-hidden="true" tabindex="-1"></a>        miss <span class="op">=</span> [f <span class="cf">for</span> f <span class="kw">in</span> REQUIRED <span class="cf">if</span> r.get(f) <span class="kw">in</span> (<span class="va">None</span>, <span class="st">""</span>)]</span>
<span id="cb63-14"><a href="#cb63-14" aria-hidden="true" tabindex="-1"></a>        out <span class="op">+=</span> [(t, <span class="ss">f"missing </span><span class="sc">{</span>f<span class="sc">}</span><span class="ss">"</span>) <span class="cf">for</span> f <span class="kw">in</span> miss]</span>
<span id="cb63-15"><a href="#cb63-15" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> t <span class="kw">in</span> seen:</span>
<span id="cb63-16"><a href="#cb63-16" aria-hidden="true" tabindex="-1"></a>            out.append((t, <span class="st">"duplicate tag"</span>))</span>
<span id="cb63-17"><a href="#cb63-17" aria-hidden="true" tabindex="-1"></a>        seen.add(t)</span>
<span id="cb63-18"><a href="#cb63-18" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> miss:</span>
<span id="cb63-19"><a href="#cb63-19" aria-hidden="true" tabindex="-1"></a>            <span class="cf">continue</span></span>
<span id="cb63-20"><a href="#cb63-20" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> r[<span class="st">"unit"</span>] <span class="kw">not</span> <span class="kw">in</span> units.get(r[<span class="st">"kind"</span>], <span class="bu">set</span>()):</span>
<span id="cb63-21"><a href="#cb63-21" aria-hidden="true" tabindex="-1"></a>            out.append((t, <span class="ss">f"unit </span><span class="sc">{</span>r[<span class="st">'unit'</span>]<span class="sc">}</span><span class="ss"> does not fit </span><span class="sc">{</span>r[<span class="st">'kind'</span>]<span class="sc">}</span><span class="ss">"</span>))</span>
<span id="cb63-22"><a href="#cb63-22" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="kw">not</span> r[<span class="st">"lo"</span>] <span class="op">&lt;</span> r[<span class="st">"hi"</span>]:</span>
<span id="cb63-23"><a href="#cb63-23" aria-hidden="true" tabindex="-1"></a>            out.append((t, <span class="st">"range low &gt;= high"</span>))</span>
<span id="cb63-24"><a href="#cb63-24" aria-hidden="true" tabindex="-1"></a>        <span class="cf">elif</span> <span class="kw">not</span> r[<span class="st">"lo"</span>] <span class="op">&lt;=</span> r[<span class="st">"alarm_lo"</span>] <span class="op">&lt;</span> r[<span class="st">"alarm_hi"</span>] <span class="op">&lt;=</span> r[<span class="st">"hi"</span>]:</span>
<span id="cb63-25"><a href="#cb63-25" aria-hidden="true" tabindex="-1"></a>            out.append((t, <span class="st">"alarms outside the range or out of order"</span>))</span>
<span id="cb63-26"><a href="#cb63-26" aria-hidden="true" tabindex="-1"></a>        span <span class="op">=</span> r[<span class="st">"hi"</span>] <span class="op">-</span> r[<span class="st">"lo"</span>]</span>
<span id="cb63-27"><a href="#cb63-27" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> r[<span class="st">"deadband"</span>] <span class="op">&lt;</span> <span class="dv">0</span> <span class="kw">or</span> (span <span class="op">&gt;</span> <span class="dv">0</span> <span class="kw">and</span> r[<span class="st">"deadband"</span>] <span class="op">&gt;</span> span <span class="op">/</span> <span class="dv">10</span>):</span>
<span id="cb63-28"><a href="#cb63-28" aria-hidden="true" tabindex="-1"></a>            out.append((t, <span class="ss">f"deadband </span><span class="sc">{</span>r[<span class="st">'deadband'</span>]<span class="sc">}</span><span class="ss"> for a span of </span><span class="sc">{</span>span<span class="sc">}</span><span class="ss">"</span>))</span>
<span id="cb63-29"><a href="#cb63-29" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>tag database of 15 tags (planted faults) checked
  tag          problem
  MET1.POA     alarms outside the range or out of order
  T05.P        deadband 900 for a span of 5500
  T05.WS       unit km/h does not fit speed
  PVF1.P       duplicate tag
  BESS.T       range low &gt;= high
  SUB.TX1.T    missing deadband
  6 problems in 6 tags: an alarm
  pair in the wrong order never raises one of them; a range
  upside down makes every value 'out of range'; a deadband of
  900 kW on a 5.5 MW turbine hides a sixth of its output from
  the historian; km/h on a wind speed breaks every power
  curve of ch 37 - the validator runs on every revision of
  the database, before it is loaded</code></pre>
<div id="exm-ch48-tags" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.54 (شش خطا، شش راهِ خرابی)</strong></span> <strong>پرسش.</strong> هر خطا در کار چه می‌کرد؟</p>
<p><strong>پاسخ.</strong> هشدارهای <span class="ltr" dir="ltr">MET1.POA</span> به ترتیبِ نادرست‌اند و یکی هرگز به صدا درنمی‌آید. باندِ مردهٔ <span class="ltr" dir="ltr">900 kW</span> برای <span class="ltr" dir="ltr">T05.P</span> یک‌ششمِ تولید را از تاریخ‌نگار پنهان می‌کند. <span class="ltr" dir="ltr">km/h</span> برای سرعتِ باد هر منحنیِ توانِ فصلِ ۳۷ را می‌شکند. <span class="ltr" dir="ltr">PVF1.P</span> دو بار آمده است. بازهٔ <span class="ltr" dir="ltr">BESS.T</span> وارونه است و هر مقدار «بیرون از بازه» می‌شود. <span class="ltr" dir="ltr">SUB.TX1.T</span> باندِ مرده ندارد.</p>
<p><strong>تفسیر.</strong> وارسی روی هر بازنگریِ پایگاه، پیش از بارگذاری، اجرا می‌شود. برنامه نخست روی پایگاهی با خطاهای کاشته‌شده و روی برچسبی درست آزموده شد (آزمون‌های همراهِ فصل).</p>
</div>
</section>
<section id="sec-ch48-d-connections" class="level3" data-number="48.5.2">
<h3 data-number="48.5.2" class="anchored" data-anchor-id="sec-ch48-d-connections"><span class="header-section-number">48.5.2</span> جدولِ اتصال‌ها: طرح در برابرِ چون‌ساخت</h3>
<p><strong>ایده.</strong> همان مقایسهٔ پورت‌ها (<a href="#sec-ch48-b-ports" class="quarto-xref"><span>بخش 48.3.2</span></a>) برای سوئیچِ اصلیِ پست و همهٔ پیوندهایش، از بازدیدِ چون‌ساخت.</p>
<pre class="text"><code>substation core switch: connection schedule planned against the
  as-built walk-down
  missing: SUB-CORE:P10
  extra:   SUB-CORE:P11
  changed: SUB-CORE:P3 far SW-T06 -&gt; SW-T07
  changed: SUB-CORE:P4 far SW-T07 -&gt; SW-T06
  changed: SUB-CORE:P8 medium copper -&gt; fibre
  P3 and P4 are crossed: the two ends of the west and east
  rings meet on each other's port - the rings still work, but
  the port labels, the monitoring and the recovery plan all
  point to the wrong ring; the clock moved from P10 to P11 and
  the RTU link became fibre - both fine, both to be written
  into the as-built schedule, or the next technician pulls the
  wrong cable</code></pre>
<div id="exm-ch48-connections" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.55 (دو حلقه، دو پورتِ جابه‌جا)</strong></span> <strong>پرسش.</strong> کدام تفاوت‌ها خطاست و کدام فقط باید نوشته شوند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">P3</span> و <span class="ltr" dir="ltr">P4</span> جابه‌جا شده‌اند: دو سرِ حلقه‌های غربی و شرقی روی پورتِ یکدیگرند. ساعت از <span class="ltr" dir="ltr">P10</span> به <span class="ltr" dir="ltr">P11</span> رفته و پیوندِ پایانهٔ دوردست فیبر شده است.</p>
<p><strong>تفسیر.</strong> حلقه‌ها کار می‌کنند، ولی برچسب‌ها، پایش و طرحِ بازیابی همه به حلقهٔ نادرست اشاره می‌کنند. دو تغییرِ دیگر درست‌اند و فقط باید در جدولِ چون‌ساخت نوشته شوند، وگرنه تکنسینِ بعدی کابلِ نادرست را بیرون می‌کشد.</p>
</div>
</section>
<section id="sec-ch48-d-dataflow" class="level3" data-number="48.5.3">
<h3 data-number="48.5.3" class="anchored" data-anchor-id="sec-ch48-d-dataflow"><span class="header-section-number">48.5.3</span> از حس‌گر تا تاریخ‌نگار</h3>
<p><strong>ایده.</strong> یک مقدارِ تابش از تابش‌سنج تا تاریخ‌نگار از هفت مرحله می‌گذرد. هر مرحله تأخیری می‌افزاید و هر ویژگی، یعنی یکا، مقیاس، زمان، کیفیت و باندِ مرده، در <strong>یک</strong> مرحله گذاشته می‌شود (<a href="35-scada-communications.html#sec-ch35-d-flow" class="quarto-xref"><span>بخش 35.5.2</span></a>).</p>
<pre class="text"><code>one irradiance value from the sensor to the historian (teaching)
  stage              where           delay s   sets
  pyranometer        met station         5.0   the physics; response time to
    95 %
  4-20 mA loop       met cabinet         0.0   range, loop check (ch 34)
  logger input       met cabinet         1.0   scaling to W/m2, sample rate
  logger to switch   SW-T05              0.0   VLAN 20 (control)
  gateway poll       GW-MET              2.0   register type, scale, time
    stamp
  SCADA server       control room        1.0   quality flag, alarm limits
  historian          control room        0.0   deadband, compression,
    retention
  worst-case delay 9 s: fine for a 1-minute PR, too slow for
  a 1-second ramp check - the right source for each use is
  chosen from this view; and every attribute (unit, scale,
  time, quality, deadband) is set in exactly one stage, which
  is the stage a wrong value is traced back to (ch 35, ch 37)</code></pre>
<div id="fig-ch48-dataflow" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch48-dataflow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch48-dataflow.svg" class="img-fluid figure-img" style="width:96.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch48-dataflow-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;48.9: نمای از حس‌گر تا تاریخ‌نگارِ یک مقدارِ تابش: مرحله‌ها، تأخیرِ هر کدام و ویژگی‌ای که هر کدام می‌گذارد. از راست به چپ بخوانید.
</figcaption>
</figure>
</div>
<div id="exm-ch48-dataflow" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.56 (نُه ثانیه)</strong></span> <strong>پرسش.</strong> بدترین تأخیر چقدر است و برای چه کارهایی کافی است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">9 s</span>: برای نسبتِ عملکردِ یک‌دقیقه‌ای کافی، برای وارسیِ شیبِ یک‌ثانیه‌ای کند.</p>
<p><strong>تفسیر.</strong> منبعِ درست برای هر کاربرد از این نما انتخاب می‌شود. چون هر ویژگی در یک مرحله گذاشته می‌شود، مقدارِ نادرست به همان مرحله ردیابی می‌شود (<a href="#sec-ch48-d-trace" class="quarto-xref"><span>بخش 48.5.4</span></a>).</p>
</div>
</section>
<section id="sec-ch48-d-trace" class="level3" data-number="48.5.4">
<h3 data-number="48.5.4" class="anchored" data-anchor-id="sec-ch48-d-trace"><span class="header-section-number">48.5.4</span> دنبال‌کردنِ یک مقدارِ نادرست</h3>
<p><strong>ایده.</strong> تاریخ‌نگار در روزی آفتابی <span class="ltr" dir="ltr">8200 W/m²</span> نشان می‌دهد. مقدار در هر مرحله خوانده می‌شود تا نخستین مرحلهٔ نادرست پیدا شود.</p>
<pre class="text"><code>the historian shows 8,200 W/m2 on a sunny day: where does it go wrong?
  sensor current        12.20 mA    ok
  logger               820.00 W/m2  ok
  gateway register    8200.00 raw   ok
  SCADA               8200.00 W/m2  WRONG
  historian           8200.00 W/m2  WRONG
  first wrong stage: SCADA - the gateway sends the raw value
  in tenths (scale 0.1) and the SCADA tag reads it with scale
  1.0: the register map and the tag disagree (lesson C); every
  stage after it is wrong in the same way, and every stage
  before it is right - the view of lab D tells where to look</code></pre>
<div id="exm-ch48-trace" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.57 (ده برابر از یک مقیاس)</strong></span> <strong>پرسش.</strong> خطا از کدام مرحله آغاز می‌شود؟</p>
<p><strong>پاسخ.</strong> از سرورِ اسکادا. دروازه مقدارِ خام را به دهم می‌فرستد (مقیاسِ <span class="ltr" dir="ltr">0.1</span>) و برچسبِ اسکادا آن را با مقیاسِ <span class="ltr" dir="ltr">1.0</span> می‌خوانَد. جریانِ <span class="ltr" dir="ltr">12.20 mA</span> و ثبت‌کننده درست‌اند.</p>
<p><strong>تفسیر.</strong> هر مرحلهٔ پس از خطا به همان اندازه نادرست است و هر مرحلهٔ پیش از آن درست. این همان ناسازگاریِ نقشهٔ ثبّات‌ها و پایگاه است (<a href="#sec-ch48-c-regmap" class="quarto-xref"><span>بخش 48.4.5</span></a>). نما می‌گوید کجا را نگاه کنیم.</p>
</div>
</section>
<section id="sec-ch48-d-result" class="level3" data-number="48.5.5">
<h3 data-number="48.5.5" class="anchored" data-anchor-id="sec-ch48-d-result"><span class="header-section-number">48.5.5</span> نتیجهٔ آزمایشگاه</h3>
<p>سه نما و دو مقایسه، بی یک بسته به شبکه، شش خطای پایگاه، سه تفاوتِ اتصال و مرحلهٔ یک مقیاسِ نادرست را پیدا کردند. خلاصهٔ پذیرش در <a href="#exm-ch48-int-2" class="quarto-xref">مثال&nbsp;<span>48.63</span></a> آمده است.</p>
</section>
<section id="sec-ch48-d-names" class="level3" data-number="48.5.6">
<h3 data-number="48.5.6" class="anchored" data-anchor-id="sec-ch48-d-names"><span class="header-section-number">48.5.6</span> نامِ نقطه‌ها</h3>
<p><strong>ایده.</strong> نامِ هر نقطه از الگوی پروژه پیروی می‌کند: بخش‌های بزرگ‌حرف که با نقطه به هم می‌پیوندند، بی‌فاصله.</p>
<pre class="text"><code>point names against the project's pattern (teaching: upper-case
  parts joined by dots, no spaces)
  bad: 't05.ws'
  bad: 'PVF1 P'
  bad: 'BESS..T'
  a lower-case copy of a name is a second point to a program
  that compares text; a space breaks the historian's query
  language; an empty part hides a missing level - names are
  checked with the rest of the tag database (lab D)</code></pre>
<div id="exm-ch48-names" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.58 (یک نقطه، دو نام)</strong></span> <strong>پرسش.</strong> کدام نام‌ها الگو را نمی‌گذرانند و چرا مهم است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">t05.ws</span> با حروفِ کوچک، <span class="ltr" dir="ltr">PVF1 P</span> با فاصله و <span class="ltr" dir="ltr">BESS..T</span> با بخشی خالی.</p>
<p><strong>تفسیر.</strong> نسخهٔ کوچک‌حرفِ یک نام برای برنامه‌ای که متن را مقایسه می‌کند نقطهٔ دیگری است. فاصله پرس‌وجوی تاریخ‌نگار را می‌شکند و بخشِ خالی سطحی گمشده را پنهان می‌کند.</p>
</div>
</section>
<section id="sec-ch48-d-views" class="level3" data-number="48.5.7">
<h3 data-number="48.5.7" class="anchored" data-anchor-id="sec-ch48-d-views"><span class="header-section-number">48.5.7</span> نمای فیزیکی در برابرِ نمای منطقی</h3>
<p><strong>ایده.</strong> هر دستگاه باید در هر دو نما باشد: روی یک پورت در نمای فیزیکی و در یک شبکهٔ مجازی در نمای منطقی. دو نمایی که با هم می‌خوانند، سابقهٔ چون‌ساخت‌اند.</p>
<pre class="text"><code>the physical view against the logical view: is every device in both?
  in the physical view only: HMI-3
  in the logical view only:  HIST-2
  HMI-3 is cabled but in no VLAN of the design - a screen that
  works because the port is in a default VLAN; HIST-2 is in the
  design but nowhere on a switch - a historian that was never
  installed; two views that agree are the as-built record</code></pre>
<div id="exm-ch48-views" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.59 (صفحه‌ای که کار می‌کند و تاریخ‌نگاری که نیست)</strong></span> <strong>پرسش.</strong> کدام دستگاه فقط در یک نما هست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">HMI-3</span> فقط در نمای فیزیکی و <span class="ltr" dir="ltr">HIST-2</span> فقط در نمای منطقی.</p>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">HMI-3</span> کار می‌کند چون پورتش در شبکهٔ پیش‌فرض است، بیرون از هر ناحیه. <span class="ltr" dir="ltr">HIST-2</span> طراحی شده ولی هرگز نصب نشده است. مقایسهٔ دو نما هر دو را بی‌دسترسی به شبکه پیدا کرد.</p>
</div>
</section>
<section id="sec-ch48-d-correction" class="level3" data-number="48.5.8">
<h3 data-number="48.5.8" class="anchored" data-anchor-id="sec-ch48-d-correction"><span class="header-section-number">48.5.8</span> درست‌کردنِ داده‌های تاریخ‌نگار</h3>
<p><strong>ایده.</strong> وقتی یکای یک برچسب نادرست بوده است، داده‌های تاریخ‌نگار در آن بازه درست می‌شوند، ولی با <strong>ردِ ممیزی</strong>: سطرهای اصلی می‌مانند، و چه کسی، کِی و چرا ثبت می‌شود.</p>
<pre class="text"><code>T05.WS was stored as km/h-labelled values read from an m/s register
  from 2027-02-01 to 2027-06-01: 120 days of wind speed wrong in label
  the values are m/s; a report that converted 'km/h' to m/s divided by 3.6
  the correction: relabel the stored values for that period,
  keep the original rows, record who, when and why, and rerun
  the reports that used them (the power curve of ch 37) - data
  are corrected with an audit trail, never silently</code></pre>
<div id="exm-ch48-correction" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.60 (صدوبیست روز با برچسبِ نادرست)</strong></span> <strong>پرسش.</strong> کدام داده‌ها و کدام گزارش‌ها اثر گرفته‌اند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">120</span> روز سرعتِ بادِ <span class="ltr" dir="ltr">T05</span> با برچسبِ <span class="ltr" dir="ltr">km/h</span> و مقدارِ <span class="ltr" dir="ltr">m/s</span>. هر گزارشی که «<span class="ltr" dir="ltr">km/h</span>» را با تقسیم بر <span class="ltr" dir="ltr">3.6</span> به <span class="ltr" dir="ltr">m/s</span> برده است، مثلِ منحنیِ توانِ فصلِ ۳۷.</p>
<p><strong>تفسیر.</strong> داده‌ها بی‌صدا درست نمی‌شوند. سطرهای اصلی می‌مانند، تصحیح با سابقه ثبت می‌شود و گزارش‌های وابسته دوباره اجرا می‌شوند. این همان خطای <a href="#exm-ch48-regmap" class="quarto-xref">مثال&nbsp;<span>48.43</span></a> است که اینجا هزینه‌اش دیده می‌شود.</p>
</div>
</section>
<section id="sec-ch48-d-licence" class="level3" data-number="48.5.9">
<h3 data-number="48.5.9" class="anchored" data-anchor-id="sec-ch48-d-licence"><span class="header-section-number">48.5.9</span> مجوزِ اسکادا و رشدِ برچسب‌ها</h3>
<p><strong>ایده.</strong> مجوزِ نرم‌افزارِ اسکادا با شمارِ برچسب‌ها فروخته می‌شود. مجوز از رشدِ پایگاهِ برچسب‌ها اندازه می‌شود، نه از شمارِ امروز.</p>
<pre class="text"><code>SCADA licence of 5,000 tags against the tag database
  today 4,200; a later PV extension of ten blocks (+1,200, teaching) and a
  battery augmentation (+600): 6,000 tags
  the licence runs out at 5,000: short by 1,000
  the licence is sized from the tag database's growth, not
  today's count - a full licence blocks the next tag on the day
  the extension is commissioned (ch 18 kept room to expand)</code></pre>
<div id="exm-ch48-licence" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.61 (هزار برچسب کم)</strong></span> <strong>پرسش.</strong> مجوزِ <span class="ltr" dir="ltr">5000</span> برچسبی پس از گسترش کافی است؟</p>
<p><strong>پاسخ.</strong> نه. <span class="math inline">\(4200 + 10 \times 120 + 600 = 6000\)</span>، هزار برچسب بیشتر از مجوز.</p>
<p><strong>تفسیر.</strong> مجوزِ پر برچسبِ بعدی را درست در روزِ راه‌اندازیِ گسترش می‌بندد. فصلِ ۱۸ جا برای گسترش نگه داشت، و مجوز هم باید همان جا را داشته باشد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش پرسشِ وارسیِ پایگاهِ برچسب‌ها را نام ببرید.</li>
<li>چرا هشدارهای به‌ترتیبِ نادرست خطرناک‌اند؟</li>
<li>چرا باندِ مردهٔ بزرگ تولید را پنهان می‌کند؟</li>
<li>کدام تفاوتِ اتصال خطاست و کدام فقط نانوشته؟</li>
<li><a href="#fig-ch48-dataflow" class="quarto-xref">شکل&nbsp;<span>48.9</span></a> را بخوانید.</li>
<li>چرا هر ویژگی در یک مرحله گذاشته می‌شود؟</li>
<li>مقدارِ نادرست را چگونه تا مرحلهٔ خطا دنبال می‌کنیم؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch48-plantp" class="level2" data-number="48.6">
<h2 data-number="48.6" class="anchored" data-anchor-id="sec-ch48-plantp"><span class="header-section-number">48.6</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>python -m companion.ch48.integrated</code></pre>
<div id="exm-ch48-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.62 (مقدماتی: سه عدد با دست)</strong></span> <strong>پرسش.</strong> بودجهٔ تابش‌سنج در <span class="ltr" dir="ltr">45 °C</span> و دو سال، جریانِ <span class="ltr" dir="ltr">820 W/m²</span> روی حلقهٔ <span class="ltr" dir="ltr">0–1600</span> و افتِ مورد انتظارِ پیوندِ <span class="ltr" dir="ltr">T05-T06</span> را با دست حساب کنید.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb73"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb73-1"><a href="#cb73-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> by_hand() <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb73-2"><a href="#cb73-2" aria-hidden="true" tabindex="-1"></a>    acc <span class="op">=</span> <span class="fl">15.0</span>                                  <span class="co"># 1.5 % of 1000 W/m2</span></span>
<span id="cb73-3"><a href="#cb73-3" aria-hidden="true" tabindex="-1"></a>    tc <span class="op">=</span> <span class="fl">0.04</span> <span class="op">/</span> <span class="dv">100</span> <span class="op">*</span> <span class="dv">25</span> <span class="op">*</span> <span class="dv">1000</span>                 <span class="co"># 25 K above 20 C</span></span>
<span id="cb73-4"><a href="#cb73-4" aria-hidden="true" tabindex="-1"></a>    dr <span class="op">=</span> <span class="fl">0.5</span> <span class="op">/</span> <span class="dv">100</span> <span class="op">*</span> <span class="dv">2</span> <span class="op">*</span> <span class="dv">1000</span>                   <span class="co"># two years of drift</span></span>
<span id="cb73-5"><a href="#cb73-5" aria-hidden="true" tabindex="-1"></a>    nl <span class="op">=</span> <span class="fl">0.2</span> <span class="op">/</span> <span class="dv">100</span> <span class="op">*</span> <span class="dv">2000</span>                       <span class="co"># of full scale</span></span>
<span id="cb73-6"><a href="#cb73-6" aria-hidden="true" tabindex="-1"></a>    rss <span class="op">=</span> math.sqrt(acc <span class="op">**</span> <span class="dv">2</span> <span class="op">+</span> tc <span class="op">**</span> <span class="dv">2</span> <span class="op">+</span> dr <span class="op">**</span> <span class="dv">2</span> <span class="op">+</span> nl <span class="op">**</span> <span class="dv">2</span>)</span>
<span id="cb73-7"><a href="#cb73-7" aria-hidden="true" tabindex="-1"></a>    ma <span class="op">=</span> <span class="dv">4</span> <span class="op">+</span> <span class="dv">16</span> <span class="op">*</span> <span class="dv">820</span> <span class="op">/</span> <span class="dv">1600</span></span>
<span id="cb73-8"><a href="#cb73-8" aria-hidden="true" tabindex="-1"></a>    p <span class="op">=</span> src.FIBRE_DB</span>
<span id="cb73-9"><a href="#cb73-9" aria-hidden="true" tabindex="-1"></a>    fo <span class="op">=</span> <span class="fl">0.71</span> <span class="op">*</span> p[<span class="st">"per_km"</span>] <span class="op">+</span> <span class="dv">2</span> <span class="op">*</span> p[<span class="st">"connector"</span>] <span class="op">+</span> <span class="dv">2</span> <span class="op">*</span> p[<span class="st">"splice"</span>]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>three numbers of this chapter checked by hand
  pyranometer at 45 C, 2 years: sqrt(15^2 + 10^2 + 10^2 + 4^2) = 21.0 W/m2
  820 W/m2 on a 0-1600 W/m2 loop: 4 + 16 x 820/1600 = 12.20 mA
  T05-T06: 0.71 x 0.35 + 2 x 0.5 + 2 x 0.1 = 1.45 dB expected
  each equals the program's line (a_budgets, s_trace, b_fibre)</code></pre>
<p><strong>بررسیِ معقول‌بودن.</strong> هر سه با سطرِ برنامه می‌خوانند: <span class="ltr" dir="ltr">21.0 W/m²</span> در <a href="#exm-ch48-budgets" class="quarto-xref">مثال&nbsp;<span>48.1</span></a>، <span class="ltr" dir="ltr">12.20 mA</span> در <a href="#exm-ch48-trace" class="quarto-xref">مثال&nbsp;<span>48.57</span></a> و <span class="ltr" dir="ltr">1.45 dB</span> در <a href="#exm-ch48-fibre" class="quarto-xref">مثال&nbsp;<span>48.26</span></a>.</p>
<p><strong>تفسیر.</strong> وارسیِ دستیِ یک عدد از هر رابطه از هر جدولی که آن رابطه را به کار می‌برد محافظت می‌کند.</p>
</div>
<div id="exm-ch48-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.63 (میانی: پذیرشِ سخت‌افزارِ اندازه‌گیری و شبکه)</strong></span> <strong>پرسش.</strong> یافته‌های این فصل را جمع کنید. کدام در روزِ آزمونِ پذیرشِ ساختگاه دیده می‌شد؟</p>
<pre class="text"><code>acceptance of the measurement and network hardware, summarised
  certificates: 5 of 6 incomplete; meter outside its class at 5 % load
  SW-T05: 5 field changes on 3 ports, 1 extra port (a laptop in VLAN 1)
  fibre: T05-T06 suspect, T01-SUB fail; copper: CTRL-03, CTRL-04 fail
  power: SUB-CORE on one source; firmware: 2 findings; backups stale: 2
  clocks beyond 2 ms: GW-PV1
  failover failed: RTU main CPU off; not done: time source A off
  tag database: 6 problems
  every item works on the day of the SAT; what fails is the
  proof - and most of it would surface only on the worst day</code></pre>
<p><strong>تفسیر.</strong> تقریباً هیچ‌کدام. هر دستگاه در روزِ آزمون کار می‌کند. آنچه کم است <strong>اثبات</strong> است، و بیشترش فقط در بدترین روز رو می‌شد: روزی که آذرخش به دکل می‌خورد، کلید در پست باز می‌شود، <span class="ltr" dir="ltr">UPS-1</span> از کار می‌افتد، یا اختلافِ تسویه پیش می‌آید.</p>
</div>
<div id="exm-ch48-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 48.64 (یکپارچه: مبنای سخت‌افزارِ اندازه‌گیری، کنتور، تابلو و شبکه)</strong></span> <strong>پرسش.</strong> مبنا را با موردهای باز بنویسید.</p>
<pre class="text"><code>D-052 instrumentation, metering, panel and network hardware basis
  1 each sensor's datasheet turned into a site error budget; the
    recalibration interval set from the drift the plant affords
  2 calibration certificates read for accreditation, traceability,
    uncertainty, conformity and date; metering chain tested at
    low load and witnessed
  3 cabinets rated for their place (IP, temperature, EMC, surge);
    bonding and shield earthing recorded
  4 port, connection and core schedules compared as built against
    design; fibre and copper accepted on their results files
  5 two power feeds from two sources, each supply able to carry
    the cabinet alone
  6 firmware against an approved baseline; backups after every
    change; clocks within 2 ms; every redundancy test done
  7 tag database validated on every revision and read against
    the register map; loop checks to the display for every point
  8 later findings: each anemometer's own transfer function
    (the generic one moved the P50 by 4 %); the main/check meter
    trend watched (16 days ahead of the limit); L-104's new
    isolator needs its own supply; PoE, SCADA licence and WAN
    video sized with room; the PR test names its sensors
  open: makers' calibration and type-test records, the
    integrator's as-built network files (U-129)</code></pre>
<p><strong>تفسیر.</strong> این <strong>تصمیمِ <span class="ltr" dir="ltr">D-052</span></strong> است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:</p>
<ul>
<li>بازهٔ واسنجیِ تابش‌سنج از رانش می‌آید، نه از پیش‌فرضِ سازنده. عدمِ قطعیت به نسبتِ عملکردِ فصلِ ۳۷ می‌رسد (<a href="#exm-ch48-budgets" class="quarto-xref">مثال&nbsp;<span>48.1</span></a>، <a href="#exm-ch48-interval" class="quarto-xref">مثال&nbsp;<span>48.2</span></a>).</li>
<li>کنتور در بارِ کم بیرون از کلاس است. آزمون با شاهدِ بهره‌بردارِ شبکه به پروندهٔ تسویه می‌رود (<a href="#exm-ch48-metering" class="quarto-xref">مثال&nbsp;<span>48.4</span></a>).</li>
<li><span class="ltr" dir="ltr">SUB-CORE</span> تک‌نقطهٔ خرابیِ منبعِ تغذیه است، همان پرسشِ فصل‌های ۳۵ و ۳۶ (<a href="#exm-ch48-power" class="quarto-xref">مثال&nbsp;<span>48.28</span></a>).</li>
<li><span class="ltr" dir="ltr">T01-SUB</span> از بودجهٔ نوری می‌گذرد، همان حلقهٔ غربی که فصلِ ۳۵ تنگ یافت (<a href="#exm-ch48-fibre" class="quarto-xref">مثال&nbsp;<span>48.26</span></a>).</li>
<li>پورتِ جامانده با لپ‌تاپ و جابه‌جاییِ دو پورت ناحیه‌های فصلِ ۳۶ را می‌شکنند (<a href="#exm-ch48-ports" class="quarto-xref">مثال&nbsp;<span>48.24</span></a>).</li>
<li>سابقه‌های واسنجی و آزمونِ نوعیِ سازندگان و پرونده‌های چون‌ساختِ یکپارچه‌ساز هنوز روشن نیستند (<span class="ltr" dir="ltr">U-129</span>).</li>
</ul>
</div>
</section>
<section id="sec-ch48-numbers" class="level2" data-number="48.7">
<h2 data-number="48.7" class="anchored" data-anchor-id="sec-ch48-numbers"><span class="header-section-number">48.7</span> عددهای کلیدیِ سخت‌افزارِ اندازه‌گیری و شبکه</h2>
<div id="tbl-ch48-numbers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch48-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;48.2: عددهای کلیدیِ فصلِ ۴۸ (ساختگی و آموزشی)
</figcaption>
<div aria-describedby="tbl-ch48-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 42%">
<col style="width: 34%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>کمیت</th>
<th>مقدار</th>
<th>مثال</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>بودجهٔ تابش‌سنج در <span class="ltr" dir="ltr">45 °C</span>، دو سال</td>
<td><span class="ltr" dir="ltr">21.0 W/m²</span></td>
<td><a href="#exm-ch48-budgets" class="quarto-xref">مثال&nbsp;<span>48.1</span></a></td>
</tr>
<tr class="even">
<td>سال‌ها تا <span class="ltr" dir="ltr">2.5 %</span></td>
<td><span class="ltr" dir="ltr">3.4</span></td>
<td><a href="#exm-ch48-interval" class="quarto-xref">مثال&nbsp;<span>48.2</span></a></td>
</tr>
<tr class="odd">
<td>گواهی‌های ناقص</td>
<td>۵ از ۶</td>
<td><a href="#exm-ch48-certs" class="quarto-xref">مثال&nbsp;<span>48.3</span></a></td>
</tr>
<tr class="even">
<td>خطای زنجیرهٔ کنتور، ترکیبی و بدترین</td>
<td><span class="ltr" dir="ltr">0.35 / 0.60 %</span></td>
<td><a href="#exm-ch48-metering" class="quarto-xref">مثال&nbsp;<span>48.4</span></a></td>
</tr>
<tr class="odd">
<td>ارزشِ سالانهٔ خطای کنتور</td>
<td><span class="ltr" dir="ltr">72</span> هزار واحد</td>
<td><a href="#exm-ch48-metering" class="quarto-xref">مثال&nbsp;<span>48.4</span></a></td>
</tr>
<tr class="even">
<td>تفاوت‌های پورتِ <span class="ltr" dir="ltr">SW-T05</span></td>
<td>۵ در ۳ پورت، ۱ اضافه</td>
<td><a href="#exm-ch48-ports" class="quarto-xref">مثال&nbsp;<span>48.24</span></a></td>
</tr>
<tr class="odd">
<td>افتِ <span class="ltr" dir="ltr">T01-SUB</span>، انتظار و اندازه</td>
<td><span class="ltr" dir="ltr">4.97 / 7.40 dB</span></td>
<td><a href="#exm-ch48-fibre" class="quarto-xref">مثال&nbsp;<span>48.26</span></a></td>
</tr>
<tr class="even">
<td>انحرافِ ساعتِ <span class="ltr" dir="ltr">GW-PV1</span></td>
<td><span class="ltr" dir="ltr">+14.8 ms</span></td>
<td><a href="#exm-ch48-clocks" class="quarto-xref">مثال&nbsp;<span>48.42</span></a></td>
</tr>
<tr class="odd">
<td>زمانِ جابه‌جاییِ پایانهٔ دوردست</td>
<td><span class="ltr" dir="ltr">9.5 / 5 s</span></td>
<td><a href="#exm-ch48-failover" class="quarto-xref">مثال&nbsp;<span>48.44</span></a></td>
</tr>
<tr class="even">
<td>پوششِ وارسیِ حلقه</td>
<td><span class="ltr" dir="ltr">97.1 %</span></td>
<td><a href="#exm-ch48-loops" class="quarto-xref">مثال&nbsp;<span>48.45</span></a></td>
</tr>
<tr class="odd">
<td>خطاهای پایگاهِ برچسب‌ها</td>
<td>۶</td>
<td><a href="#exm-ch48-tags" class="quarto-xref">مثال&nbsp;<span>48.54</span></a></td>
</tr>
<tr class="even">
<td>بدترین تأخیر از حس‌گر تا تاریخ‌نگار</td>
<td><span class="ltr" dir="ltr">9 s</span></td>
<td><a href="#exm-ch48-dataflow" class="quarto-xref">مثال&nbsp;<span>48.56</span></a></td>
</tr>
<tr class="odd">
<td>اثرِ واسنجیِ بادسنج بر انرژی</td>
<td><span class="ltr" dir="ltr">4.2 %</span></td>
<td><a href="#exm-ch48-anemometer" class="quarto-xref">مثال&nbsp;<span>48.8</span></a></td>
</tr>
<tr class="even">
<td>روندِ کنتورها پیش از حد</td>
<td>۱۶ روز</td>
<td><a href="#exm-ch48-checkmeter" class="quarto-xref">مثال&nbsp;<span>48.9</span></a></td>
</tr>
<tr class="odd">
<td>نسبتِ عملکرد با حس‌گرِ <span class="ltr" dir="ltr">+2 %</span></td>
<td><span class="ltr" dir="ltr">0.804</span></td>
<td><a href="#exm-ch48-prbias" class="quarto-xref">مثال&nbsp;<span>48.12</span></a></td>
</tr>
<tr class="even">
<td>اختلافِ آشتیِ انرژی در برابرِ عدمِ قطعیت</td>
<td><span class="ltr" dir="ltr">1.70</span> در برابرِ <span class="ltr" dir="ltr">2.29 GWh</span></td>
<td><a href="#exm-ch48-reconcile" class="quarto-xref">مثال&nbsp;<span>48.16</span></a></td>
</tr>
<tr class="odd">
<td>کمبودِ مجوزِ اسکادا پس از گسترش</td>
<td><span class="ltr" dir="ltr">1000</span> برچسب</td>
<td><a href="#exm-ch48-licence" class="quarto-xref">مثال&nbsp;<span>48.61</span></a></td>
</tr>
<tr class="even">
<td>ولتاژِ فرستندهٔ <span class="ltr" dir="ltr">L-104</span> پس از جداساز</td>
<td><span class="ltr" dir="ltr">10.8 V</span> در برابرِ <span class="ltr" dir="ltr">12 V</span></td>
<td><a href="#exm-ch48-loop" class="quarto-xref">مثال&nbsp;<span>48.36</span></a></td>
</tr>
<tr class="odd">
<td>کنتور با یک ترانسفورماتورِ جریانِ وارونه</td>
<td>یک‌سومِ صادرات</td>
<td><a href="#exm-ch48-ct" class="quarto-xref">مثال&nbsp;<span>48.22</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch48-design" class="level2" data-number="48.8">
<h2 data-number="48.8" class="anchored" data-anchor-id="sec-ch48-design"><span class="header-section-number">48.8</span> گردشِ کارِ ساخت و پذیرشِ سخت‌افزار</h2>
<blockquote class="blockquote">
<ol type="1">
<li>برگهٔ دادهٔ هر ابزار را به بودجهٔ ساختگاه و بازهٔ واسنجی تبدیل کنید (<a href="#sec-ch48-a-budgets" class="quarto-xref"><span>بخش 48.2.2</span></a>).</li>
<li>گواهیِ واسنجی را برای پنج چیزش بخوانید و کنتور را در بارِ کم بیازمایید (<a href="#sec-ch48-a-certs" class="quarto-xref"><span>بخش 48.2.4</span></a>، <a href="#sec-ch48-a-metering" class="quarto-xref"><span>بخش 48.2.5</span></a>).</li>
<li>تابلو را برای جایش بسنجید: پوسته، دما، سازگاریِ الکترومغناطیسی، برقگیر، هم‌بندی، شیلد (<a href="#sec-ch48-a" class="quarto-xref"><span>بخش 48.2</span></a>).</li>
<li>جدولِ پورت‌ها و هسته‌ها را با چون‌ساخت مقایسه کنید و پیوندها را با پروندهٔ نتیجه بپذیرید (<a href="#sec-ch48-b" class="quarto-xref"><span>بخش 48.3</span></a>).</li>
<li>دو منبعِ تغذیه از دو سرچشمه، هر کدام به‌تنهایی کافی (<a href="#sec-ch48-b-power" class="quarto-xref"><span>بخش 48.3.6</span></a>).</li>
<li>میان‌افزار، نسخهٔ پشتیبان، ساعت، نقشهٔ ثبّات‌ها و جابه‌جایی به پشتیبان را بسنجید (<a href="#sec-ch48-c" class="quarto-xref"><span>بخش 48.4</span></a>).</li>
<li>پایگاهِ برچسب‌ها را روی هر بازنگری وارسی کنید و سه نما را نگه دارید (<a href="#sec-ch48-d" class="quarto-xref"><span>بخش 48.5</span></a>).</li>
</ol>
</blockquote>
</section>
<section id="sec-ch48-lab" class="level2" data-number="48.9">
<h2 data-number="48.9" class="anchored" data-anchor-id="sec-ch48-lab"><span class="header-section-number">48.9</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch48-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch48-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;48.3: آزمایشگاه‌های پایتونِ فصلِ ۴۸
</figcaption>
<div aria-describedby="tbl-ch48-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>داده</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>برگه‌های داده، گواهی‌ها، کنتور، تابلوها، پورت‌ها، فیبر، مس، منبع‌ها، میان‌افزار، پشتیبان‌ها، ساعت‌ها، ثبّات‌ها، برچسب‌ها، جابه‌جایی</td>
</tr>
<tr class="even">
<td>سخت‌افزار</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>بودجه‌ها، گواهی‌ها، کنتور، تابلوها، هم‌بندی</td>
</tr>
<tr class="odd">
<td>ساخت</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>پورت‌ها، فیبر، مس، منبع‌ها</td>
</tr>
<tr class="even">
<td>پیکربندی</td>
<td><span class="ltr" dir="ltr">examples_c</span></td>
<td>میان‌افزار، پشتیبان، ساعت، ثبّات‌ها، جابه‌جایی</td>
</tr>
<tr class="odd">
<td>داده و نما</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>پایگاهِ برچسب‌ها، اتصال‌ها، جریانِ داده</td>
</tr>
<tr class="even">
<td>دورِ دوم</td>
<td><span class="ltr" dir="ltr">examples_s</span></td>
<td>پوسته، سازگاریِ الکترومغناطیسی، برقگیر، بازهٔ واسنجی، ارزشِ کنتور، پورت و هستهٔ یدک، منبع‌ها، وارسیِ حلقه، دنبال‌کردنِ مقدار</td>
</tr>
<tr class="odd">
<td>دورِ سوم</td>
<td><span class="ltr" dir="ltr">examples_t</span></td>
<td>بادسنج و انرژی، کنتورِ وارسی، جداسازِ حلقه، خمِ فیبر، توان روی اترنت، سخت‌سازی، منبعِ زمان، هشدارها، نام‌ها، دو نما</td>
</tr>
<tr class="even">
<td>دورِ چهارم</td>
<td><span class="ltr" dir="ltr">examples_u</span></td>
<td>گردشِ واسنجی، جداسازیِ سینی، زنجیرِ پنل، سوگیری و نسبتِ عملکرد، ساعت‌های تابستان، پنجرهٔ پنهان‌ماندن</td>
</tr>
<tr class="odd">
<td>دورِ پنجم</td>
<td><span class="ltr" dir="ltr">examples_v</span></td>
<td>کجیِ حس‌گر، آنتنِ ساعت، چکیدهٔ میان‌افزار، مقایسهٔ پیکربندی، درست‌کردنِ داده</td>
</tr>
<tr class="even">
<td>دورِ ششم</td>
<td><span class="ltr" dir="ltr">examples_w</span></td>
<td>یدکِ کانال، آشتیِ انرژی، قفسهٔ آماده‌سازی، زنجیرهٔ واسنجی، مجوز</td>
</tr>
<tr class="odd">
<td>دورِ هفتم</td>
<td><span class="ltr" dir="ltr">examples_x</span></td>
<td>ولتاژِ حلقه با جداساز، تندباد و حالتِ ایمن، نیمرخ و شمارنده، جفت‌های میان‌افزار، بازرسیِ اتصال‌دهنده، برچسبِ بازه</td>
</tr>
<tr class="even">
<td>دورِ هشتم</td>
<td><span class="ltr" dir="ltr">examples_y</span></td>
<td>خوانشِ پیش از تنظیم، پلمب‌ها، ترانسفورماتورِ جریانِ وارونه، نقطهٔ شبنم، جریانِ هجومی، تصویرِ دوربین روی پیوندِ دوردست</td>
</tr>
<tr class="odd">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>با دست، پذیرش، مبنای <span class="ltr" dir="ltr">D-052</span></td>
</tr>
<tr class="even">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>ماژولِ تازهٔ <code>hwmfg</code> پایهٔ این برنامه‌هاست: بودجهٔ خطا از برگهٔ داده، وارسیِ پایگاهِ برچسب‌ها، مقایسهٔ جدولِ پورت‌ها، رأی دربارهٔ افتِ فیبر، وارسیِ میان‌افزار، انحرافِ ساعت‌ها و خطای زنجیرهٔ کنتور. همه با آزمون‌هایی در برابرِ حسابِ دستی و خطاهای کاشته‌شده سنجیده شده‌اند. هیچ‌کدام به شبکه وصل نمی‌شود.</p>
</section>
<section id="sec-ch48-mfg" class="level2" data-number="48.10">
<h2 data-number="48.10" class="anchored" data-anchor-id="sec-ch48-mfg"><span class="header-section-number">48.10</span> ساخت در این فصل</h2>
<p>این فصل خودش فصلِ ساخت است. سامانهٔ ساختِ فصلِ ۴۰ اینجا روی ابزار، کنتور، تابلو و شبکه به کار رفت. در این محصول‌ها بخشِ بزرگی از کیفیت در <strong>پرونده‌ها</strong>ست: گواهیِ واسنجی، جدولِ پورت‌ها، پروندهٔ آزمونِ پیوندها، نسخهٔ پشتیبان و پایگاهِ برچسب‌ها. همان درسِ فصلِ ۴۶ برای تابلوها اینجا برای شبکه تکرار شد. فصلِ ۴۹ این سخت‌افزار را در ساختگاه نصب می‌کند و فصلِ ۵۰ پذیرشِ نهایی را با همین پرونده‌ها انجام می‌دهد.</p>
</section>
<section id="sec-ch48-std" class="level2" data-number="48.11">
<h2 data-number="48.11" class="anchored" data-anchor-id="sec-ch48-std"><span class="header-section-number">48.11</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>تابش‌سنج: <span class="ltr" dir="ltr">ISO 9060:2018</span> (<span class="ltr" dir="ltr">STD-014</span>). پایشِ عملکردِ فتوولتائیک: <span class="ltr" dir="ltr">IEC 61724-1:2021</span> (<span class="ltr" dir="ltr">STD-069</span>). <span class="ltr" dir="ltr">Pt100</span>: <span class="ltr" dir="ltr">IEC 60751:2022</span> (<span class="ltr" dir="ltr">STD-147</span>).</li>
<li>آزمایشگاه‌های آزمون و واسنجی: <span class="ltr" dir="ltr">ISO/IEC 17025:2017</span> (<span class="ltr" dir="ltr">STD-011</span>). کنتورهای ایستا: <span class="ltr" dir="ltr">IEC 62053-22:2020</span> (<span class="ltr" dir="ltr">STD-013</span>). ترانسفورماتورهای اندازه‌گیری: <span class="ltr" dir="ltr">IEC 61869-2:2012</span> و <span class="ltr" dir="ltr">IEC 61869-3:2011</span> (<span class="ltr" dir="ltr">STD-038</span>، <span class="ltr" dir="ltr">STD-149</span>).</li>
<li>پوسته: <span class="ltr" dir="ltr">IEC 60529</span> (<span class="ltr" dir="ltr">STD-119</span>). سازگاریِ الکترومغناطیسی: <span class="ltr" dir="ltr">IEC 61000-6-2:2016</span> و <span class="ltr" dir="ltr">IEC 61000-6-4:2018</span> (<span class="ltr" dir="ltr">STD-051</span>، <span class="ltr" dir="ltr">STD-052</span>). ارتباطاتِ پست: سری <span class="ltr" dir="ltr">IEC 61850</span> (<span class="ltr" dir="ltr">STD-093</span>). امنیت: سری <span class="ltr" dir="ltr">IEC 62443</span> (<span class="ltr" dir="ltr">STD-156</span> تا <span class="ltr" dir="ltr">STD-161</span>).</li>
<li>همه با ویرایش و تاریخِ وارسی در دفترِ استانداردها ثبت‌اند. از هیچ‌کدام بند، رده، حد یا روشِ آزمون نقل نشده است. حدهای دما، کدِ حفاظتِ پوسته، هم‌بندی، افتِ فیبر، طولِ مس، ساعت و باندِ مرده آموزشی‌اند. حدِ واقعی را مشخصهٔ پروژه، سازنده و بهره‌بردارِ شبکه می‌دهند. (وارسی‌شده <span class="ltr" dir="ltr">2026-11-17</span>.)</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch48-deliverable" class="level2" data-number="48.12">
<h2 data-number="48.12" class="anchored" data-anchor-id="sec-ch48-deliverable"><span class="header-section-number">48.12</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<div id="tbl-ch48-deliverables" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch48-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;48.4: سندهای فصلِ ۴۸ برای پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span>
</figcaption>
<div aria-describedby="tbl-ch48-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>محتوا</th>
<th>معیارِ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-CTL-SPC-0005</span></td>
<td>مشخصهٔ ساخت و پذیرشِ ابزار، کنتور، تابلو و شبکه</td>
<td>هر وارسی با شاهد، تدافعی</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-CTL-REP-0005</span></td>
<td>گزارشِ پذیرشِ سخت‌افزار و پیکربندی</td>
<td>هر یافته با اقدام و بستن</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-CTL-LST-0004</span></td>
<td>جدولِ پورت‌ها، اتصال‌ها و هسته‌های چون‌ساخت</td>
<td>برابر با طرح یا تغییرِ ثبت‌شده</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-CTL-REG-0010</span></td>
<td>پایگاهِ برچسب‌ها و نقشهٔ ثبّات‌های وارسی‌شده</td>
<td>بی‌یافته در وارسی</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-CTL-PRO-0006</span></td>
<td>روالِ واسنجی، پشتیبان‌گیری و آزمونِ جابه‌جایی</td>
<td>بازه‌ها، پس از هر تغییر، همهٔ آزمون‌ها</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> می‌افزاید:</p>
<ol type="1">
<li><strong>تصمیمِ <span class="ltr" dir="ltr">D-052</span>:</strong> مبنای سخت‌افزارِ اندازه‌گیری، کنتور، تابلو و شبکه (<a href="#exm-ch48-int-3" class="quarto-xref">مثال&nbsp;<span>48.64</span></a>).</li>
<li><strong>فرض‌های <span class="ltr" dir="ltr">A-498</span> تا <span class="ltr" dir="ltr">A-505</span>:</strong> برگه‌های داده و گواهی‌ها (<span class="ltr" dir="ltr">A-498</span>)، زنجیرهٔ کنتور (<span class="ltr" dir="ltr">A-499</span>)، تابلوها، هم‌بندی و شیلدها (<span class="ltr" dir="ltr">A-500</span>)، پورت‌ها، فیبر و مس (<span class="ltr" dir="ltr">A-501</span>)، منبع‌های تغذیه (<span class="ltr" dir="ltr">A-502</span>)، میان‌افزار، پشتیبان‌ها و ساعت‌ها (<span class="ltr" dir="ltr">A-503</span>)، ثبّات‌ها و برچسب‌ها (<span class="ltr" dir="ltr">A-504</span>)، آزمون‌های جابه‌جایی (<span class="ltr" dir="ltr">A-505</span>).</li>
<li><strong>ناشناختهٔ <span class="ltr" dir="ltr">U-129</span>:</strong> سابقه‌های واسنجی و آزمونِ نوعیِ سازندگان و پرونده‌های چون‌ساختِ یکپارچه‌ساز.</li>
<li><strong>پیوند به فصل‌های دیگر:</strong> فصل‌های ۳۴ تا ۳۶ طرح را دادند. فصلِ ۳۷ عدمِ قطعیتِ ابزارها را می‌گیرد. فصلِ ۳۹ گزارش‌های سازگاریِ الکترومغناطیسی را در خرید می‌خواهد. فصلِ ۴۹ نصب می‌کند و فصلِ ۵۰ با همین پرونده‌ها می‌پذیرد.</li>
</ol>
</section>
<section id="sec-ch48-summary" class="level2" data-number="48.13">
<h2 data-number="48.13" class="anchored" data-anchor-id="sec-ch48-summary"><span class="header-section-number">48.13</span> جمع‌بندی</h2>
<ul>
<li><strong>سخت‌افزارِ اندازه‌گیری:</strong> هر ابزار زنجیره‌ای از حس‌گر تا پردازنده است و هر حلقه سابقه‌ای دارد؛ برگهٔ داده در شرایطِ ساختگاه به بودجه‌ای بزرگ‌تر از دقتِ درشت‌نوشته می‌رسد و بازهٔ واسنجی از رانش می‌آید؛ گواهیِ واسنجی برای اعتباردهی، ردیابی، عدمِ قطعیت، انطباق و تاریخ خوانده می‌شود؛ کنتورِ فروش در بارِ کم آزموده می‌شود؛ تابلو برای جایش انتخاب می‌شود: پوسته، دما، سازگاریِ الکترومغناطیسی، برقگیر، هم‌بندی و شیلد (<a href="#sec-ch48-a" class="quarto-xref"><span>بخش 48.2</span></a>).</li>
<li><strong>ساختِ شبکه:</strong> جدولِ پورت‌ها و هسته‌ها با چون‌ساخت مقایسه می‌شود؛ پیوندِ فیبر با بودجه و با انتظارِ خودش سنجیده می‌شود و پیوندِ مس با پروندهٔ نتیجه؛ دو منبعِ تغذیه از دو سرچشمه و هر کدام به‌تنهایی کافی (<a href="#sec-ch48-b" class="quarto-xref"><span>بخش 48.3</span></a>).</li>
<li><strong>پیکربندی و آزمون:</strong> میان‌افزار با خط‌مبنا، نسخهٔ پشتیبان پس از هر تغییر، ساعت‌ها از یک منبع، نقشهٔ ثبّات‌ها با پایگاهِ برچسب‌ها، هر افزونگی با آزمونش، هر نقطه با وارسیِ حلقه تا نمایشگر (<a href="#sec-ch48-c" class="quarto-xref"><span>بخش 48.4</span></a>).</li>
<li><strong>داده و نما:</strong> پایگاهِ برچسب‌ها روی هر بازنگری وارسی می‌شود؛ جدولِ اتصال‌ها با چون‌ساخت مقایسه می‌شود؛ سه نمای فیزیکی، منطقی و از حس‌گر تا تاریخ‌نگار نگه داشته می‌شوند و مقدارِ نادرست با آن‌ها تا مرحلهٔ خطا دنبال می‌شود؛ همه بی‌اتصال به شبکه (<a href="#sec-ch48-d" class="quarto-xref"><span>بخش 48.5</span></a>).</li>
</ul>
<section id="sec-ch48-vocab" class="level3" data-number="48.13.1">
<h3 data-number="48.13.1" class="anchored" data-anchor-id="sec-ch48-vocab"><span class="header-section-number">48.13.1</span> واژگانِ فصلِ ۴۸</h3>
<div id="tbl-ch48-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch48-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;48.5: واژگانِ فصلِ ۴۸
</figcaption>
<div aria-describedby="tbl-ch48-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>تابش‌سنجِ نیم‌کره‌ای</td>
<td><span class="ltr" dir="ltr">pyranometer</span></td>
<td></td>
</tr>
<tr class="even">
<td>سلولِ مرجع</td>
<td><span class="ltr" dir="ltr">reference cell</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بادسنجِ فنجانی</td>
<td><span class="ltr" dir="ltr">cup anemometer</span></td>
<td></td>
</tr>
<tr class="even">
<td>مبدلِ اندازه‌گیری</td>
<td><span class="ltr" dir="ltr">transducer</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ثبت‌کننده</td>
<td><span class="ltr" dir="ltr">data logger</span></td>
<td></td>
</tr>
<tr class="even">
<td>برگهٔ داده</td>
<td><span class="ltr" dir="ltr">datasheet</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ضریبِ دمایی</td>
<td><span class="ltr" dir="ltr">temperature coefficient</span></td>
<td></td>
</tr>
<tr class="even">
<td>رانش</td>
<td><span class="ltr" dir="ltr">drift</span></td>
<td></td>
</tr>
<tr class="odd">
<td>خطی‌بودن</td>
<td><span class="ltr" dir="ltr">linearity</span></td>
<td></td>
</tr>
<tr class="even">
<td>گواهیِ واسنجی</td>
<td><span class="ltr" dir="ltr">calibration certificate</span></td>
<td></td>
</tr>
<tr class="odd">
<td>اعتباردهی</td>
<td><span class="ltr" dir="ltr">accreditation</span></td>
<td></td>
</tr>
<tr class="even">
<td>ردیابی</td>
<td><span class="ltr" dir="ltr">traceability</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بیانیهٔ انطباق</td>
<td><span class="ltr" dir="ltr">conformity statement</span></td>
<td></td>
</tr>
<tr class="even">
<td>کنتورِ فروش</td>
<td><span class="ltr" dir="ltr">revenue meter</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کلاسِ دقت</td>
<td><span class="ltr" dir="ltr">accuracy class</span></td>
<td></td>
</tr>
<tr class="even">
<td>پوسته</td>
<td><span class="ltr" dir="ltr">enclosure</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کدِ حفاظتِ پوسته</td>
<td><span class="ltr" dir="ltr">IP code</span></td>
<td></td>
</tr>
<tr class="even">
<td>سازگاریِ الکترومغناطیسی</td>
<td><span class="ltr" dir="ltr">electromagnetic compatibility</span></td>
<td><span class="ltr" dir="ltr">EMC</span></td>
</tr>
<tr class="odd">
<td>برقگیرِ ضربه</td>
<td><span class="ltr" dir="ltr">surge protective device</span></td>
<td><span class="ltr" dir="ltr">SPD</span></td>
</tr>
<tr class="even">
<td>سوئیچ</td>
<td><span class="ltr" dir="ltr">network switch</span></td>
<td></td>
</tr>
<tr class="odd">
<td>جدولِ پورت‌ها</td>
<td><span class="ltr" dir="ltr">port schedule</span></td>
<td></td>
</tr>
<tr class="even">
<td>پنلِ اتصال</td>
<td><span class="ltr" dir="ltr">patch panel</span></td>
<td></td>
</tr>
<tr class="odd">
<td>هستهٔ فیبر</td>
<td><span class="ltr" dir="ltr">fibre core</span></td>
<td></td>
</tr>
<tr class="even">
<td>بودجهٔ افتِ نوری</td>
<td><span class="ltr" dir="ltr">optical loss budget</span></td>
<td></td>
</tr>
<tr class="odd">
<td>منبعِ تغذیه</td>
<td><span class="ltr" dir="ltr">power supply unit</span></td>
<td><span class="ltr" dir="ltr">PSU</span></td>
</tr>
<tr class="even">
<td>میان‌افزار</td>
<td><span class="ltr" dir="ltr">firmware</span></td>
<td></td>
</tr>
<tr class="odd">
<td>خط‌مبنا</td>
<td><span class="ltr" dir="ltr">baseline</span></td>
<td></td>
</tr>
<tr class="even">
<td>نسخهٔ پشتیبانِ پیکربندی</td>
<td><span class="ltr" dir="ltr">configuration backup</span></td>
<td></td>
</tr>
<tr class="odd">
<td>انحرافِ ساعت</td>
<td><span class="ltr" dir="ltr">clock offset</span></td>
<td></td>
</tr>
<tr class="even">
<td>نقشهٔ ثبّات‌ها</td>
<td><span class="ltr" dir="ltr">register map</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پایگاهِ برچسب‌ها</td>
<td><span class="ltr" dir="ltr">tag database</span></td>
<td></td>
</tr>
<tr class="even">
<td>باند مرده</td>
<td><span class="ltr" dir="ltr">deadband</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تاریخ‌نگار</td>
<td><span class="ltr" dir="ltr">historian</span></td>
<td></td>
</tr>
<tr class="even">
<td>جابه‌جایی به پشتیبان</td>
<td><span class="ltr" dir="ltr">failover</span></td>
<td></td>
</tr>
<tr class="odd">
<td>وارسیِ حلقه</td>
<td><span class="ltr" dir="ltr">loop check</span></td>
<td></td>
</tr>
<tr class="even">
<td>جریانِ داده</td>
<td><span class="ltr" dir="ltr">data flow</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch48-assess" class="level2" data-number="48.14">
<h2 data-number="48.14" class="anchored" data-anchor-id="sec-ch48-assess"><span class="header-section-number">48.14</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند برگهٔ داده را به بودجهٔ ساختگاه تبدیل کند؛ گواهیِ واسنجی و زنجیرهٔ کنتور را بخوانَد؛ تابلو را برای جایش بسنجد؛ پرونده‌های پورت، فیبر، مس، منبع، میان‌افزار، پشتیبان، ساعت و ثبّات را با طرح بسنجد؛ پایگاهِ برچسب‌ها را با برنامه وارسی کند؛ و سه نما را بسازد و با آن‌ها یک مقدارِ نادرست را دنبال کند. همه با مدیریتِ تدافعی. پاسخ‌ها در <a href="#sec-ch48-solutions" class="quarto-xref"><span>بخش 48.15</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="48.14.1">
<h3 data-number="48.14.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">48.14.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch48-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.1</strong></span> حلقه‌های یک ابزار را نام ببرید.</p>
</div>
<div id="exr-ch48-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.2</strong></span> <a href="#tbl-ch48-chain" class="quarto-xref">جدول&nbsp;<span>48.1</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch48-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.3</strong></span> <a href="#eq-ch48-loop" class="quarto-xref">معادلهٔ&nbsp;<span>48.1</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch48-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.4</strong></span> <a href="#eq-ch48-budget" class="quarto-xref">معادلهٔ&nbsp;<span>48.2</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch48-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.5</strong></span> جمله‌های بودجهٔ خطا را نام ببرید.</p>
</div>
<div id="exr-ch48-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.6</strong></span> بازهٔ واسنجی چگونه تعیین می‌شود؟</p>
</div>
<div id="exr-ch48-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.7</strong></span> پنج چیزی که گواهیِ واسنجی ثابت می‌کند را بگویید.</p>
</div>
<div id="exr-ch48-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.8</strong></span> <a href="#eq-ch48-chain" class="quarto-xref">معادلهٔ&nbsp;<span>48.3</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch48-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.9</strong></span> کلاسِ دقت چیست؟</p>
</div>
<div id="exr-ch48-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.10</strong></span> کدِ حفاظتِ پوسته چه می‌گوید؟</p>
</div>
<div id="exr-ch48-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.11</strong></span> سازگاریِ الکترومغناطیسی را تعریف کنید.</p>
</div>
<div id="exr-ch48-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.12</strong></span> برقگیرِ ضربه کجا نصب می‌شود؟</p>
</div>
<div id="exr-ch48-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.13</strong></span> قاعدهٔ زمین‌کردنِ شیلد برای کابلِ آنالوگ و اترنت؟</p>
</div>
<div id="exr-ch48-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.14</strong></span> <a href="#fig-ch48-physical" class="quarto-xref">شکل&nbsp;<span>48.5</span></a> را بخوانید.</p>
</div>
<div id="exr-ch48-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.15</strong></span> جدولِ پورت‌ها چیست؟</p>
</div>
<div id="exr-ch48-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.16</strong></span> شبکهٔ مجازی چیست؟</p>
</div>
<div id="exr-ch48-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.17</strong></span> جدولِ هسته‌های فیبر چه می‌گوید؟</p>
</div>
<div id="exr-ch48-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.18</strong></span> <a href="#eq-ch48-fibre" class="quarto-xref">معادلهٔ&nbsp;<span>48.5</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch48-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.19</strong></span> <a href="#fig-ch48-fibre" class="quarto-xref">شکل&nbsp;<span>48.6</span></a> را بخوانید.</p>
</div>
<div id="exr-ch48-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.20</strong></span> گواهیِ پیوندِ مسی چه می‌سنجد؟</p>
</div>
<div id="exr-ch48-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.21</strong></span> دو شرطِ افزونگیِ منبعِ تغذیه را بگویید.</p>
</div>
<div id="exr-ch48-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.22</strong></span> <a href="#fig-ch48-logical" class="quarto-xref">شکل&nbsp;<span>48.8</span></a> را بخوانید.</p>
</div>
<div id="exr-ch48-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.23</strong></span> خط‌مبنای میان‌افزار چیست؟</p>
</div>
<div id="exr-ch48-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.24</strong></span> نسخهٔ پشتیبانِ پیکربندی کِی گرفته می‌شود؟</p>
</div>
<div id="exr-ch48-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.25</strong></span> انحرافِ ساعت را تعریف کنید.</p>
</div>
<div id="exr-ch48-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.26</strong></span> نقشهٔ ثبّات‌ها چیست؟</p>
</div>
<div id="exr-ch48-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.27</strong></span> آزمونِ جابه‌جایی به پشتیبان چه می‌سنجد؟</p>
</div>
<div id="exr-ch48-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.28</strong></span> وارسیِ حلقه را تعریف کنید.</p>
</div>
<div id="exr-ch48-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.29</strong></span> فیلدهای یک برچسب را نام ببرید.</p>
</div>
<div id="exr-ch48-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.30</strong></span> باندِ مرده چیست؟</p>
</div>
<div id="exr-ch48-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.31</strong></span> <a href="#fig-ch48-dataflow" class="quarto-xref">شکل&nbsp;<span>48.9</span></a> را بخوانید.</p>
</div>
<div id="exr-ch48-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.32</strong></span> تاریخ‌نگار چه می‌کند؟</p>
</div>
<div id="exr-ch48-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.33</strong></span> تابعِ انتقالِ بادسنج چیست؟</p>
</div>
<div id="exr-ch48-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.34</strong></span> کنتورِ وارسی برای چیست؟</p>
</div>
<div id="exr-ch48-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.35</strong></span> <a href="#fig-ch48-meters" class="quarto-xref">شکل&nbsp;<span>48.1</span></a> را بخوانید.</p>
</div>
<div id="exr-ch48-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.36</strong></span> جداسازِ گالوانیک کجا لازم است؟</p>
</div>
<div id="exr-ch48-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.37</strong></span> <a href="#fig-ch48-rotation" class="quarto-xref">شکل&nbsp;<span>48.2</span></a> را بخوانید.</p>
</div>
<div id="exr-ch48-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.38</strong></span> بودجهٔ توان روی اترنت چیست؟</p>
</div>
<div id="exr-ch48-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.39</strong></span> زنجیرِ پنلِ اتصال را تعریف کنید.</p>
</div>
<div id="exr-ch48-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.40</strong></span> قاعدهٔ جداسازیِ کابل‌ها در سینی را بگویید.</p>
</div>
<div id="exr-ch48-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.41</strong></span> فهرستِ سخت‌سازی چه می‌خوانَد؟</p>
</div>
<div id="exr-ch48-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.42</strong></span> الگوی نامِ نقطه‌ها را بگویید.</p>
</div>
<div id="exr-ch48-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.43</strong></span> خطای کجیِ حس‌گرِ صفحهٔ آرایه را با <a href="#eq-ch48-align" class="quarto-xref">معادلهٔ&nbsp;<span>48.4</span></a> بنویسید.</p>
</div>
<div id="exr-ch48-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.44</strong></span> بودجهٔ کابلِ آنتنِ ساعت از چه جمله‌هایی ساخته می‌شود؟</p>
</div>
<div id="exr-ch48-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.45</strong></span> چکیدهٔ رمزنگاشتیِ میان‌افزار برای چیست؟</p>
</div>
<div id="exr-ch48-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.46</strong></span> ردِ ممیزی چه چیزهایی را ثبت می‌کند؟</p>
</div>
<div id="exr-ch48-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.47</strong></span> زنجیرهٔ ردیابیِ واسنجی سه پلهٔ کدام‌اند؟</p>
</div>
<div id="exr-ch48-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.48</strong></span> <a href="#fig-ch48-reconcile" class="quarto-xref">شکل&nbsp;<span>48.3</span></a> را بخوانید.</p>
</div>
<div id="exr-ch48-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.49</strong></span> قفسهٔ آماده‌سازی در آزمونِ کارخانهٔ شبکه چه می‌کند؟</p>
</div>
<div id="exr-ch48-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.50</strong></span> <a href="#fig-ch48-gust" class="quarto-xref">شکل&nbsp;<span>48.4</span></a> را بخوانید.</p>
</div>
<div id="exr-ch48-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.51</strong></span> نیمرخِ بازه‌ها و شمارندهٔ کنتور چه فرقی دارند؟</p>
</div>
<div id="exr-ch48-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.52</strong></span> برچسبِ آغاز و پایانِ بازه را تعریف کنید.</p>
</div>
<div id="exr-ch48-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.53</strong></span> <a href="#eq-ch48-loopv" class="quarto-xref">معادلهٔ&nbsp;<span>48.6</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch48-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.54</strong></span> ماتریسِ سازگاری چیست؟</p>
</div>
<div id="exr-ch48-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.55</strong></span> خوانشِ پیش از تنظیم و پس از تنظیم را تعریف کنید.</p>
</div>
<div id="exr-ch48-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.56</strong></span> دفترِ پلمب‌ها چه چیزی را ثبت می‌کند؟</p>
</div>
<div id="exr-ch48-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.57</strong></span> نقطهٔ شبنم را با <a href="#eq-ch48-dew" class="quarto-xref">معادلهٔ&nbsp;<span>48.7</span></a> برآورد کنید.</p>
</div>
<div id="exr-ch48-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.58</strong></span> <a href="#fig-ch48-dew" class="quarto-xref">شکل&nbsp;<span>48.7</span></a> را بخوانید.</p>
</div>
<div id="exr-ch48-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.59</strong></span> جریانِ هجومیِ منبعِ تغذیه چیست؟</p>
</div>
<div id="exr-ch48-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.60</strong></span> دو گونه خرابیِ بادسنجِ حالتِ ایمن کدام‌اند؟</p>
</div>
<div id="exr-ch48-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.61</strong></span> پوششِ شبیه‌سازی در آزمونِ کارخانه چیست؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="48.14.2">
<h3 data-number="48.14.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">48.14.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch48-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.62</strong></span> چرا دقتِ درشت‌نوشته کلِ خطا نیست؟</p>
</div>
<div id="exr-ch48-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.63</strong></span> چرا رانش بازهٔ واسنجی را تعیین می‌کند؟</p>
</div>
<div id="exr-ch48-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.64</strong></span> چرا عددِ بی‌عدمِ قطعیت با حد مقایسه‌پذیر نیست؟</p>
</div>
<div id="exr-ch48-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.65</strong></span> چرا ردیابی تا مرجعِ ملی مهم است؟</p>
</div>
<div id="exr-ch48-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.66</strong></span> بادسنجِ گذشته از موعدِ واسنجی با برآوردِ انرژی چه می‌کند؟</p>
</div>
<div id="exr-ch48-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.67</strong></span> چرا کنتور در بارِ کم آزموده می‌شود؟</p>
</div>
<div id="exr-ch48-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.68</strong></span> چرا اختلافِ تسویه را سابقهٔ آزمون حل می‌کند؟</p>
</div>
<div id="exr-ch48-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.69</strong></span> چرا پوستهٔ <span class="ltr" dir="ltr">IP65</span> گرما را هم نگه می‌دارد؟</p>
</div>
<div id="exr-ch48-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.70</strong></span> چرا رده از پلاک خوانده می‌شود و نه از سفارش؟</p>
</div>
<div id="exr-ch48-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.71</strong></span> چرا دروازه‌ای با آزمونِ صنعتِ سبک در پست خطرناک است؟</p>
</div>
<div id="exr-ch48-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.72</strong></span> چرا برقگیر روی همهٔ خط‌های یک دکل لازم است؟</p>
</div>
<div id="exr-ch48-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.73</strong></span> چرا شیلدِ آنالوگ در دو سر نویز می‌سازد؟</p>
</div>
<div id="exr-ch48-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.74</strong></span> چرا جابه‌جاییِ دو پورت یک ناحیه را می‌شکند؟</p>
</div>
<div id="exr-ch48-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.75</strong></span> چرا لپ‌تاپِ جامانده یافته است؟</p>
</div>
<div id="exr-ch48-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.76</strong></span> چرا پیدا کردنِ این‌ها بی‌کاوش در شبکه ممکن است؟</p>
</div>
<div id="exr-ch48-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.77</strong></span> چرا هستهٔ «یدک» که در کار است خطرناک است؟</p>
</div>
<div id="exr-ch48-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.78</strong></span> پیوندِ مشکوک با پیوندِ رد چه فرقی دارد؟</p>
</div>
<div id="exr-ch48-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.79</strong></span> چرا خلاصهٔ آزمونگرِ مس پذیرفته نمی‌شود؟</p>
</div>
<div id="exr-ch48-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.80</strong></span> چرا دو منبع از یک <span class="ltr" dir="ltr">UPS</span> افزونگی نیست؟</p>
</div>
<div id="exr-ch48-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.81</strong></span> چرا یدکی با میان‌افزارِ دیگر یک تغییر است؟</p>
</div>
<div id="exr-ch48-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.82</strong></span> بازیابی از نسخهٔ کهنه چه برمی‌گرداند؟</p>
</div>
<div id="exr-ch48-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.83</strong></span> چرا خطای ساعتِ دروازه در پیکربندی است؟</p>
</div>
<div id="exr-ch48-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.84</strong></span> چرا وارسیِ پایگاه به‌تنهایی <span class="ltr" dir="ltr">POC.Q</span> را نگرفت؟</p>
</div>
<div id="exr-ch48-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.85</strong></span> چرا آزمونِ منبعِ زمان مهم‌ترین آزمونِ انجام‌نشده است؟</p>
</div>
<div id="exr-ch48-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.86</strong></span> چرا پوششِ وارسیِ حلقه به ازای سامانه شمرده می‌شود؟</p>
</div>
<div id="exr-ch48-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.87</strong></span> چرا هشدارهای به‌ترتیبِ نادرست خطرناک‌اند؟</p>
</div>
<div id="exr-ch48-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.88</strong></span> چرا باندِ مردهٔ بزرگ تولید را پنهان می‌کند؟</p>
</div>
<div id="exr-ch48-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.89</strong></span> کدام تفاوتِ اتصال فقط نانوشته است؟</p>
</div>
<div id="exr-ch48-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.90</strong></span> چرا هر ویژگیِ مقدار در یک مرحله گذاشته می‌شود؟</p>
</div>
<div id="exr-ch48-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.91</strong></span> چرا هر مرحلهٔ پس از خطا هم نادرست است؟</p>
</div>
<div id="exr-ch48-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.92</strong></span> چرا واسنجیِ تک‌تکِ بادسنج‌ها برآوردِ انرژی را جابه‌جا می‌کند؟</p>
</div>
<div id="exr-ch48-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.93</strong></span> چرا روندِ اختلافِ کنتورها زودتر از حد هشدار می‌دهد؟</p>
</div>
<div id="exr-ch48-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.94</strong></span> چرا خمِ فیبر در <span class="ltr" dir="ltr">1550 nm</span> بیشتر دیده می‌شود؟</p>
</div>
<div id="exr-ch48-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.95</strong></span> چرا بودجهٔ توان از ردهٔ دستگاه‌ها جمع می‌شود؟</p>
</div>
<div id="exr-ch48-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.96</strong></span> چرا هر پیوندِ درست‌برچسب زنجیرِ درست نمی‌سازد؟</p>
</div>
<div id="exr-ch48-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.97</strong></span> چرا سروری بیرونی برای زمان یافته است؟</p>
</div>
<div id="exr-ch48-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.98</strong></span> چرا آزمونِ هشدارها به ترتیبِ اولویت چیده می‌شود؟</p>
</div>
<div id="exr-ch48-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.99</strong></span> چرا سوگیریِ حس‌گر آزمونِ ضمانت را رد می‌کند؟</p>
</div>
<div id="exr-ch48-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.100</strong></span> چرا عددِ یک روز ساعت‌های تابستان را پنهان می‌کند؟</p>
</div>
<div id="exr-ch48-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.101</strong></span> چرا مقایسهٔ روزانهٔ پیکربندی ارزش دارد؟</p>
</div>
<div id="exr-ch48-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.102</strong></span> چرا دو نمایی که با هم می‌خوانند سابقهٔ چون‌ساخت‌اند؟</p>
</div>
<div id="exr-ch48-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.103</strong></span> چرا خطای کجی در صبح و عصر بزرگ‌تر است؟</p>
</div>
<div id="exr-ch48-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.104</strong></span> چرا <span class="ltr" dir="ltr">0.8 dB</span> حاشیه کافی نیست؟</p>
</div>
<div id="exr-ch48-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.105</strong></span> چرا پروندهٔ ناهمخوان با چکیده بارگذاری نمی‌شود؟</p>
</div>
<div id="exr-ch48-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.106</strong></span> چرا مقایسهٔ دو پرونده کوتاه‌ترین سابقهٔ تغییر است؟</p>
</div>
<div id="exr-ch48-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.107</strong></span> چرا داده‌ها بی‌صدا درست نمی‌شوند؟</p>
</div>
<div id="exr-ch48-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.108</strong></span> چرا نسبتِ <span class="ltr" dir="ltr">1.4</span> خوب و مرزی را جدا نمی‌کند؟</p>
</div>
<div id="exr-ch48-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.109</strong></span> چرا اختلافِ آشتی یافته نیست؟</p>
</div>
<div id="exr-ch48-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.110</strong></span> چرا یدکِ کانال با پایانه خریده می‌شود؟</p>
</div>
<div id="exr-ch48-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.111</strong></span> چرا دستگاهِ دیررسیده آزمونِ قفسه را در ساختگاه می‌گیرد؟</p>
</div>
<div id="exr-ch48-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.112</strong></span> چرا مجوز از رشدِ برچسب‌ها اندازه می‌شود؟</p>
</div>
<div id="exr-ch48-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.113</strong></span> چرا میانگینِ یک‌دقیقه‌ای ورودیِ حالتِ ایمن نیست؟</p>
</div>
<div id="exr-ch48-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.114</strong></span> چرا بازه‌های گمشده از حافظهٔ کنتور پر می‌شوند، نه با درون‌یابی؟</p>
</div>
<div id="exr-ch48-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.115</strong></span> چرا خطای برچسبِ بازه نظام‌مند است؟</p>
</div>
<div id="exr-ch48-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.116</strong></span> چرا جداساز حلقهٔ <span class="ltr" dir="ltr">L-104</span> را از کار انداخت؟</p>
</div>
<div id="exr-ch48-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.117</strong></span> چرا بازرسی پیش از اتصال یک گامِ روش است، نه تعمیر؟</p>
</div>
<div id="exr-ch48-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.118</strong></span> چرا هر نسخه در خط‌مبنا هست ولی جفت‌ها نیستند؟</p>
</div>
<div id="exr-ch48-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.119</strong></span> چرا خوانشِ پیش از تنظیم سودمندترین سطرِ گواهی است؟</p>
</div>
<div id="exr-ch48-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.120</strong></span> چرا ترانسفورماتورِ جریانِ وارونه یک‌سوم را می‌خوانَد؟</p>
</div>
<div id="exr-ch48-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.121</strong></span> چرا آب پیش از سحر می‌نشیند؟</p>
</div>
<div id="exr-ch48-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.122</strong></span> چرا تابلو در آزمونِ کارخانه سرد روشن می‌شود؟</p>
</div>
<div id="exr-ch48-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.123</strong></span> چرا تصویرِ دوربین انتظارِ اسکادا را بالا می‌برد؟</p>
</div>
<div id="exr-ch48-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.124</strong></span> چرا دو بادسنج دور از هم نصب می‌شوند؟</p>
</div>
<div id="exr-ch48-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.125</strong></span> چرا خروجی‌های رقمی در آزمونِ کارخانه کمتر شبیه‌سازی می‌شوند؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="48.14.3">
<h3 data-number="48.14.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">48.14.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch48-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.126</strong></span> بودجهٔ تابش‌سنج و مبدلِ توان در <span class="ltr" dir="ltr">45 °C</span> و دو سال؟</p>
</div>
<div id="exr-ch48-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.127</strong></span> گواهی‌های دارای یافته؟</p>
</div>
<div id="exr-ch48-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.128</strong></span> خطای زنجیرهٔ کنتور، ترکیبی و بدترین؟</p>
</div>
<div id="exr-ch48-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.129</strong></span> بارهای بیرون از کلاسِ کنتور؟</p>
</div>
<div id="exr-ch48-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.130</strong></span> تابلوهای با دستگاهِ داغ؟</p>
</div>
<div id="exr-ch48-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.131</strong></span> هم‌بندیِ بالا و شیلدهای نادرست؟</p>
</div>
<div id="exr-ch48-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.132</strong></span> تفاوت‌های پورتِ <span class="ltr" dir="ltr">SW-T05</span>؟</p>
</div>
<div id="exr-ch48-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.133</strong></span> پیوندهای فیبرِ نادرست؟</p>
</div>
<div id="exr-ch48-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.134</strong></span> پیوندهای مسِ رد؟</p>
</div>
<div id="exr-ch48-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.135</strong></span> تابلوهای با یک سرچشمهٔ تغذیه؟</p>
</div>
<div id="exr-ch48-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.136</strong></span> یافته‌های میان‌افزار؟</p>
</div>
<div id="exr-ch48-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.137</strong></span> نسخه‌های پشتیبانِ کهنه؟</p>
</div>
<div id="exr-ch48-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.138</strong></span> ساعت‌های بیرون از حد؟</p>
</div>
<div id="exr-ch48-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.139</strong></span> یافته‌های نقشهٔ ثبّات‌ها؟</p>
</div>
<div id="exr-ch48-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.140</strong></span> جابه‌جایی‌های رد و انجام‌نشده؟</p>
</div>
<div id="exr-ch48-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.141</strong></span> خطاهای پایگاهِ برچسب‌ها؟</p>
</div>
<div id="exr-ch48-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.142</strong></span> تغییرهای اتصالِ سوئیچِ اصلی؟</p>
</div>
<div id="exr-ch48-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.143</strong></span> بدترین تأخیر از حس‌گر تا تاریخ‌نگار؟</p>
</div>
<div id="exr-ch48-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.144</strong></span> سه عددِ دستی؟</p>
</div>
<div id="exr-ch48-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.145</strong></span> پوسته‌های کم‌رده؟</p>
</div>
<div id="exr-ch48-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.146</strong></span> دستگاه‌های کم در سازگاریِ الکترومغناطیسی؟</p>
</div>
<div id="exr-ch48-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.147</strong></span> خط‌های بی‌برقگیر؟</p>
</div>
<div id="exr-ch48-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.148</strong></span> سال‌ها تا <span class="ltr" dir="ltr">2.5 %</span> برای تابش‌سنج؟</p>
</div>
<div id="exr-ch48-149" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.149</strong></span> ارزشِ سالانهٔ خطای کنتور؟</p>
</div>
<div id="exr-ch48-150" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.150</strong></span> سوئیچ‌های کم‌یدک؟</p>
</div>
<div id="exr-ch48-151" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.151</strong></span> کابلِ با هستهٔ بیرون از طرح؟</p>
</div>
<div id="exr-ch48-152" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.152</strong></span> تابلوهای بی‌افزونگیِ واقعی؟</p>
</div>
<div id="exr-ch48-153" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.153</strong></span> پوششِ وارسیِ حلقه؟</p>
</div>
<div id="exr-ch48-154" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.154</strong></span> نخستین مرحلهٔ نادرست؟</p>
</div>
<div id="exr-ch48-155" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.155</strong></span> جریانِ <span class="ltr" dir="ltr">600 W/m²</span> روی <span class="ltr" dir="ltr">0–1600</span>؟</p>
</div>
<div id="exr-ch48-156" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.156</strong></span> ریشهٔ مجموعِ مربع‌های <span class="ltr" dir="ltr">15</span>، <span class="ltr" dir="ltr">10</span>، <span class="ltr" dir="ltr">10</span> و <span class="ltr" dir="ltr">4</span>؟</p>
</div>
<div id="exr-ch48-157" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.157</strong></span> خطای زنجیرهٔ <span class="ltr" dir="ltr">0.2</span>، <span class="ltr" dir="ltr">0.2</span> و <span class="ltr" dir="ltr">0.5 %</span>؟</p>
</div>
<div id="exr-ch48-158" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.158</strong></span> افتِ مورد انتظارِ <span class="ltr" dir="ltr">2 km</span> با دو اتصال‌دهنده و چهار جوش؟</p>
</div>
<div id="exr-ch48-159" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.159</strong></span> سقفِ <span class="ltr" dir="ltr">int16</span> با مقیاسِ <span class="ltr" dir="ltr">0.01</span>؟</p>
</div>
<div id="exr-ch48-160" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.160</strong></span> نمونه برای <span class="ltr" dir="ltr">95 %</span> اطمینان و <span class="ltr" dir="ltr">2 %</span> خراب؟</p>
</div>
<div id="exr-ch48-161" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.161</strong></span> یدکِ <span class="ltr" dir="ltr">24</span> پورت با <span class="ltr" dir="ltr">22</span> در کار؟</p>
</div>
<div id="exr-ch48-162" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.162</strong></span> سوگیریِ بادسنج و اثرِ انرژی؟</p>
</div>
<div id="exr-ch48-163" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.163</strong></span> روزِ معناداریِ روند و روزِ گذر از حد؟</p>
</div>
<div id="exr-ch48-164" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.164</strong></span> حلقهٔ بی‌جداساز؟</p>
</div>
<div id="exr-ch48-165" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.165</strong></span> جای خمِ فیبر؟</p>
</div>
<div id="exr-ch48-166" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.166</strong></span> بارِ توان روی اترنت؟</p>
</div>
<div id="exr-ch48-167" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.167</strong></span> یافته‌های سخت‌سازی و زمان؟</p>
</div>
<div id="exr-ch48-168" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.168</strong></span> هشدارهای بحرانیِ آزموده‌نشده؟</p>
</div>
<div id="exr-ch48-169" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.169</strong></span> نام‌های نادرست؟</p>
</div>
<div id="exr-ch48-170" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.170</strong></span> دستگاه‌های فقط در یک نما؟</p>
</div>
<div id="exr-ch48-171" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.171</strong></span> یدک‌های گردش؟</p>
</div>
<div id="exr-ch48-172" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.172</strong></span> سینیِ ناقضِ قاعده؟</p>
</div>
<div id="exr-ch48-173" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.173</strong></span> زنجیرهای نادرست؟</p>
</div>
<div id="exr-ch48-174" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.174</strong></span> نسبتِ عملکردِ گزارش‌شده با حس‌گرِ <span class="ltr" dir="ltr">+2 %</span>؟</p>
</div>
<div id="exr-ch48-175" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.175</strong></span> ساعت‌های تابستان بالای <span class="ltr" dir="ltr">50</span> و <span class="ltr" dir="ltr">55 °C</span>؟</p>
</div>
<div id="exr-ch48-176" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.176</strong></span> روزهای پنهان‌ماندن، روزانه و فصلی؟</p>
</div>
<div id="exr-ch48-177" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.177</strong></span> خطای کجیِ <span class="ltr" dir="ltr">2°</span> در <span class="ltr" dir="ltr">50°</span> و <span class="ltr" dir="ltr">70°</span>؟</p>
</div>
<div id="exr-ch48-178" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.178</strong></span> حاشیهٔ آنتن با کابلِ معمولی و کم‌افت؟</p>
</div>
<div id="exr-ch48-179" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.179</strong></span> پروندهٔ ناهمخوان با چکیدهٔ سازنده؟</p>
</div>
<div id="exr-ch48-180" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.180</strong></span> سطرهای بی‌سابقهٔ پیکربندی؟</p>
</div>
<div id="exr-ch48-181" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.181</strong></span> روزهای سرعتِ باد با یکای نادرست؟</p>
</div>
<div id="exr-ch48-182" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.182</strong></span> گونه‌های کارتِ کم‌یدک؟</p>
</div>
<div id="exr-ch48-183" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.183</strong></span> اختلافِ آشتی و عدمِ قطعیتِ زنجیره؟</p>
</div>
<div id="exr-ch48-184" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.184</strong></span> دستگاه‌های بی‌آزمونِ قفسه؟</p>
</div>
<div id="exr-ch48-185" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.185</strong></span> عدمِ قطعیتِ گستردهٔ واسنجی و نسبت؟</p>
</div>
<div id="exr-ch48-186" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.186</strong></span> برچسب‌ها پس از گسترش و کمبودِ مجوز؟</p>
</div>
<div id="exr-ch48-187" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.187</strong></span> ولتاژِ فرستندهٔ <span class="ltr" dir="ltr">L-104</span> با جداساز؟</p>
</div>
<div id="exr-ch48-188" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.188</strong></span> تندبادِ بالای آستانه و بیشترین میانگینِ یک‌دقیقه‌ای؟</p>
</div>
<div id="exr-ch48-189" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.189</strong></span> اختلافِ نیمرخ و شمارنده؟</p>
</div>
<div id="exr-ch48-190" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.190</strong></span> جفت‌های آزموده‌نشده؟</p>
</div>
<div id="exr-ch48-191" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.191</strong></span> پیوندهای مردود با و بی بازرسی؟</p>
</div>
<div id="exr-ch48-192" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.192</strong></span> اثرِ جابه‌جاییِ یک‌بازه‌ای؟</p>
</div>
<div id="exr-ch48-193" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.193</strong></span> روزهای نشان‌دارِ <span class="ltr" dir="ltr">PYR-2</span>؟</p>
</div>
<div id="exr-ch48-194" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.194</strong></span> یافته‌های پلمب؟</p>
</div>
<div id="exr-ch48-195" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.195</strong></span> خوانشِ کنتور با یک ترانسفورماتورِ وارونه؟</p>
</div>
<div id="exr-ch48-196" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.196</strong></span> نقطهٔ شبنم و ساعت‌های زیرِ آن؟</p>
</div>
<div id="exr-ch48-197" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.197</strong></span> کلیدِ بیش از جدولِ هجومی؟</p>
</div>
<div id="exr-ch48-198" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.198</strong></span> انتظارِ اسکادا با یک دوربین؟</p>
</div>
<div id="exr-ch48-199" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.199</strong></span> احتمالِ ازدست‌دادنِ حالتِ ایمن با یک و دو حس‌گر؟</p>
</div>
<div id="exr-ch48-200" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.200</strong></span> نقطه‌های ماندهٔ ساختگاه و ساعت‌ها؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="48.14.4">
<h3 data-number="48.14.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">48.14.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch48-201" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.201</strong></span> بودجهٔ خطای بادسنج را در <span class="ltr" dir="ltr">45 °C</span> و پنج سال بسازید.</p>
</div>
<div id="exr-ch48-202" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.202</strong></span> فهرستِ وارسیِ گواهیِ واسنجی را برای خرید بنویسید.</p>
</div>
<div id="exr-ch48-203" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.203</strong></span> برنامهٔ آزمونِ ساختگاهیِ کنتور را با بارها بنویسید.</p>
</div>
<div id="exr-ch48-204" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.204</strong></span> جدولِ انتخابِ پوسته را برای همهٔ جاهای نیروگاه بسازید.</p>
</div>
<div id="exr-ch48-205" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.205</strong></span> قاعدهٔ برقگیر برای همهٔ خط‌های بیرونی را بنویسید.</p>
</div>
<div id="exr-ch48-206" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.206</strong></span> وارسیِ جدولِ پورت‌ها را برای همهٔ سوئیچ‌ها برنامه کنید.</p>
</div>
<div id="exr-ch48-207" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.207</strong></span> قاعدهٔ پیوندِ مشکوک را برای پیوندهای بلند تنظیم کنید.</p>
</div>
<div id="exr-ch48-208" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.208</strong></span> روالِ پذیرشِ پیوندِ مس را با پروندهٔ نتیجه بنویسید.</p>
</div>
<div id="exr-ch48-209" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.209</strong></span> طرحِ منبعِ تغذیهٔ تابلوهای پست را با دو سرچشمه بنویسید.</p>
</div>
<div id="exr-ch48-210" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.210</strong></span> روالِ پشتیبان‌گیری پس از هر تغییر را با اثرانگشت بنویسید.</p>
</div>
<div id="exr-ch48-211" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.211</strong></span> وارسیِ انحرافِ ساعت‌ها را برای پایش در بهره‌برداری طراحی کنید.</p>
</div>
<div id="exr-ch48-212" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.212</strong></span> مقایسهٔ نقشهٔ ثبّات‌ها و پایگاه را برنامه کنید.</p>
</div>
<div id="exr-ch48-213" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.213</strong></span> برنامهٔ آزمون‌های جابه‌جایی را با معیارِ هر کدام بنویسید.</p>
</div>
<div id="exr-ch48-214" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.214</strong></span> وارسیِ پایگاهِ برچسب‌ها را برای ترتیبِ چهار حدِ هشدار گسترش دهید.</p>
</div>
<div id="exr-ch48-215" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.215</strong></span> نمای از حس‌گر تا تاریخ‌نگار را برای توانِ نقطهٔ اتصال بسازید.</p>
</div>
<div id="exr-ch48-216" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.216</strong></span> برنامهٔ واسنجی و گردشِ حس‌گرهای همهٔ ایستگاه‌ها را بنویسید.</p>
</div>
<div id="exr-ch48-217" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.217</strong></span> پروتکلِ آزمونِ ضمانتِ نسبتِ عملکرد را با بودجهٔ حس‌گرها بنویسید.</p>
</div>
<div id="exr-ch48-218" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.218</strong></span> مقایسهٔ دو نما را برای همهٔ سوئیچ‌ها برنامه کنید.</p>
</div>
<div id="exr-ch48-219" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.219</strong></span> روشِ نصب و وارسیِ حس‌گرهای صفحهٔ آرایه را با سابقهٔ شیب‌سنج بنویسید.</p>
</div>
<div id="exr-ch48-220" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.220</strong></span> روشِ ماهانهٔ آشتیِ انرژی با آستانه از عدمِ قطعیت را بنویسید.</p>
</div>
<div id="exr-ch48-221" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.221</strong></span> روشِ درست‌کردنِ داده‌های تاریخ‌نگار با ردِ ممیزی را بنویسید.</p>
</div>
<div id="exr-ch48-222" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.222</strong></span> برگهٔ حلقه را برای همهٔ حلقه‌های بلند با جداساز دوباره بنویسید.</p>
</div>
<div id="exr-ch48-223" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.223</strong></span> وارسیِ راه‌اندازیِ کنتورهای فروش را بنویسید: فازها، پلمب‌ها، برچسبِ بازه.</p>
</div>
<div id="exr-ch48-224" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.224</strong></span> روشِ رسیدگی به خوانشِ پیش از تنظیمِ بیرون از رواداری را بنویسید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="48.14.5">
<h3 data-number="48.14.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">48.14.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch48-225" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.225</strong></span> پروندهٔ کاملِ پذیرشِ یک ایستگاهِ هواشناسی را از حس‌گر تا تاریخ‌نگار بسازید.</p>
</div>
<div id="exr-ch48-226" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.226</strong></span> نشان دهید چرا یافته‌های این فصل در روزِ آزمون دیده نمی‌شوند.</p>
</div>
<div id="exr-ch48-227" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.227</strong></span> مبنای <span class="ltr" dir="ltr">D-052</span> را برای شبکهٔ بلوک‌های فتوولتائیک بازنویسی کنید.</p>
</div>
<div id="exr-ch48-228" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.228</strong></span> یک وارسیِ تازه برای یکی از پرونده‌های این فصل طراحی و روی دادهٔ کاشته‌شده بیازمایید.</p>
</div>
<div id="exr-ch48-229" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 48.229</strong></span> بگویید کدام ابزارِ این فصل در فصلِ ۵۰ برای پذیرش به کار می‌آید.</p>
</div>
</section>
</section>
<section id="sec-ch48-solutions" class="level2" data-number="48.15">
<h2 data-number="48.15" class="anchored" data-anchor-id="sec-ch48-solutions"><span class="header-section-number">48.15</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <span class="ltr" dir="ltr">worked</span> می‌سازد (سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch48-examples-out" class="quarto-xref"><span>بخش 48.15.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-1" class="quarto-xref">تمرین&nbsp;<span>48.1</span></a>.</strong> <a href="#sec-ch48-a-chain" class="quarto-xref"><span>بخش 48.2.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-2" class="quarto-xref">تمرین&nbsp;<span>48.2</span></a>.</strong> <a href="#sec-ch48-a-chain" class="quarto-xref"><span>بخش 48.2.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-3" class="quarto-xref">تمرین&nbsp;<span>48.3</span></a>.</strong> <a href="#sec-ch48-a-chain" class="quarto-xref"><span>بخش 48.2.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-4" class="quarto-xref">تمرین&nbsp;<span>48.4</span></a>.</strong> <a href="#sec-ch48-a-budgets" class="quarto-xref"><span>بخش 48.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-5" class="quarto-xref">تمرین&nbsp;<span>48.5</span></a>.</strong> <a href="#sec-ch48-a-budgets" class="quarto-xref"><span>بخش 48.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-6" class="quarto-xref">تمرین&nbsp;<span>48.6</span></a>.</strong> <a href="#sec-ch48-a-interval" class="quarto-xref"><span>بخش 48.2.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-7" class="quarto-xref">تمرین&nbsp;<span>48.7</span></a>.</strong> <a href="#sec-ch48-a-certs" class="quarto-xref"><span>بخش 48.2.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-8" class="quarto-xref">تمرین&nbsp;<span>48.8</span></a>.</strong> <a href="#sec-ch48-a-metering" class="quarto-xref"><span>بخش 48.2.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-9" class="quarto-xref">تمرین&nbsp;<span>48.9</span></a>.</strong> <a href="#sec-ch48-a-metering" class="quarto-xref"><span>بخش 48.2.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-10" class="quarto-xref">تمرین&nbsp;<span>48.10</span></a>.</strong> <a href="#sec-ch48-a-cabinets" class="quarto-xref"><span>بخش 48.2.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-11" class="quarto-xref">تمرین&nbsp;<span>48.11</span></a>.</strong> <a href="#sec-ch48-a-emc" class="quarto-xref"><span>بخش 48.2.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-12" class="quarto-xref">تمرین&nbsp;<span>48.12</span></a>.</strong> <a href="#sec-ch48-a-emc" class="quarto-xref"><span>بخش 48.2.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-13" class="quarto-xref">تمرین&nbsp;<span>48.13</span></a>.</strong> <a href="#sec-ch48-a-bonding" class="quarto-xref"><span>بخش 48.2.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-14" class="quarto-xref">تمرین&nbsp;<span>48.14</span></a>.</strong> <a href="#sec-ch48-b-physical" class="quarto-xref"><span>بخش 48.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-15" class="quarto-xref">تمرین&nbsp;<span>48.15</span></a>.</strong> <a href="#sec-ch48-b-ports" class="quarto-xref"><span>بخش 48.3.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-16" class="quarto-xref">تمرین&nbsp;<span>48.16</span></a>.</strong> <a href="#sec-ch48-b-ports" class="quarto-xref"><span>بخش 48.3.2</span></a>، <a href="35-scada-communications.html#sec-ch35-a-subnets" class="quarto-xref"><span>بخش 35.2.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-17" class="quarto-xref">تمرین&nbsp;<span>48.17</span></a>.</strong> <a href="#sec-ch48-b-spares" class="quarto-xref"><span>بخش 48.3.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-18" class="quarto-xref">تمرین&nbsp;<span>48.18</span></a>.</strong> <a href="#sec-ch48-b-fibre" class="quarto-xref"><span>بخش 48.3.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-19" class="quarto-xref">تمرین&nbsp;<span>48.19</span></a>.</strong> <a href="#sec-ch48-b-fibre" class="quarto-xref"><span>بخش 48.3.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-20" class="quarto-xref">تمرین&nbsp;<span>48.20</span></a>.</strong> <a href="#sec-ch48-b-copper" class="quarto-xref"><span>بخش 48.3.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-21" class="quarto-xref">تمرین&nbsp;<span>48.21</span></a>.</strong> <a href="#sec-ch48-b-power" class="quarto-xref"><span>بخش 48.3.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-22" class="quarto-xref">تمرین&nbsp;<span>48.22</span></a>.</strong> <a href="#sec-ch48-c-logical" class="quarto-xref"><span>بخش 48.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-23" class="quarto-xref">تمرین&nbsp;<span>48.23</span></a>.</strong> <a href="#sec-ch48-c-firmware" class="quarto-xref"><span>بخش 48.4.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-24" class="quarto-xref">تمرین&nbsp;<span>48.24</span></a>.</strong> <a href="#sec-ch48-c-backups" class="quarto-xref"><span>بخش 48.4.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-25" class="quarto-xref">تمرین&nbsp;<span>48.25</span></a>.</strong> <a href="#sec-ch48-c-clocks" class="quarto-xref"><span>بخش 48.4.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-26" class="quarto-xref">تمرین&nbsp;<span>48.26</span></a>.</strong> <a href="#sec-ch48-c-regmap" class="quarto-xref"><span>بخش 48.4.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-27" class="quarto-xref">تمرین&nbsp;<span>48.27</span></a>.</strong> <a href="#sec-ch48-c-failover" class="quarto-xref"><span>بخش 48.4.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-28" class="quarto-xref">تمرین&nbsp;<span>48.28</span></a>.</strong> <a href="#sec-ch48-c-loops" class="quarto-xref"><span>بخش 48.4.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-29" class="quarto-xref">تمرین&nbsp;<span>48.29</span></a>.</strong> <a href="#sec-ch48-d-tags" class="quarto-xref"><span>بخش 48.5.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-30" class="quarto-xref">تمرین&nbsp;<span>48.30</span></a>.</strong> <a href="#sec-ch48-d-tags" class="quarto-xref"><span>بخش 48.5.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-31" class="quarto-xref">تمرین&nbsp;<span>48.31</span></a>.</strong> <a href="#sec-ch48-d-dataflow" class="quarto-xref"><span>بخش 48.5.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-32" class="quarto-xref">تمرین&nbsp;<span>48.32</span></a>.</strong> <a href="#sec-ch48-d-dataflow" class="quarto-xref"><span>بخش 48.5.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-33" class="quarto-xref">تمرین&nbsp;<span>48.33</span></a>.</strong> <a href="#sec-ch48-a-anemometer" class="quarto-xref"><span>بخش 48.2.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-34" class="quarto-xref">تمرین&nbsp;<span>48.34</span></a>.</strong> <a href="#sec-ch48-a-checkmeter" class="quarto-xref"><span>بخش 48.2.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-35" class="quarto-xref">تمرین&nbsp;<span>48.35</span></a>.</strong> <a href="#sec-ch48-a-checkmeter" class="quarto-xref"><span>بخش 48.2.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-36" class="quarto-xref">تمرین&nbsp;<span>48.36</span></a>.</strong> <a href="#sec-ch48-a-isolation" class="quarto-xref"><span>بخش 48.2.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-37" class="quarto-xref">تمرین&nbsp;<span>48.37</span></a>.</strong> <a href="#sec-ch48-a-rotation" class="quarto-xref"><span>بخش 48.2.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-38" class="quarto-xref">تمرین&nbsp;<span>48.38</span></a>.</strong> <a href="#sec-ch48-b-poe" class="quarto-xref"><span>بخش 48.3.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-39" class="quarto-xref">تمرین&nbsp;<span>48.39</span></a>.</strong> <a href="#sec-ch48-b-chains" class="quarto-xref"><span>بخش 48.3.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-40" class="quarto-xref">تمرین&nbsp;<span>48.40</span></a>.</strong> <a href="#sec-ch48-b-segregation" class="quarto-xref"><span>بخش 48.3.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-41" class="quarto-xref">تمرین&nbsp;<span>48.41</span></a>.</strong> <a href="#sec-ch48-c-hardening" class="quarto-xref"><span>بخش 48.4.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-42" class="quarto-xref">تمرین&nbsp;<span>48.42</span></a>.</strong> <a href="#sec-ch48-d-names" class="quarto-xref"><span>بخش 48.5.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-43" class="quarto-xref">تمرین&nbsp;<span>48.43</span></a>.</strong> <a href="#sec-ch48-a-alignment" class="quarto-xref"><span>بخش 48.2.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-44" class="quarto-xref">تمرین&nbsp;<span>48.44</span></a>.</strong> <a href="#sec-ch48-b-antenna" class="quarto-xref"><span>بخش 48.3.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-45" class="quarto-xref">تمرین&nbsp;<span>48.45</span></a>.</strong> <a href="#sec-ch48-c-hashes" class="quarto-xref"><span>بخش 48.4.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-46" class="quarto-xref">تمرین&nbsp;<span>48.46</span></a>.</strong> <a href="#sec-ch48-d-correction" class="quarto-xref"><span>بخش 48.5.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-47" class="quarto-xref">تمرین&nbsp;<span>48.47</span></a>.</strong> <a href="#sec-ch48-a-chain2" class="quarto-xref"><span>بخش 48.2.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-48" class="quarto-xref">تمرین&nbsp;<span>48.48</span></a>.</strong> <a href="#sec-ch48-a-reconcile" class="quarto-xref"><span>بخش 48.2.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-49" class="quarto-xref">تمرین&nbsp;<span>48.49</span></a>.</strong> <a href="#sec-ch48-b-staging" class="quarto-xref"><span>بخش 48.3.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-50" class="quarto-xref">تمرین&nbsp;<span>48.50</span></a>.</strong> <a href="#sec-ch48-a-gust" class="quarto-xref"><span>بخش 48.2.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-51" class="quarto-xref">تمرین&nbsp;<span>48.51</span></a>.</strong> <a href="#sec-ch48-a-profile" class="quarto-xref"><span>بخش 48.2.20</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-52" class="quarto-xref">تمرین&nbsp;<span>48.52</span></a>.</strong> <a href="#sec-ch48-a-labels" class="quarto-xref"><span>بخش 48.2.21</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-53" class="quarto-xref">تمرین&nbsp;<span>48.53</span></a>.</strong> <a href="#sec-ch48-b-loop" class="quarto-xref"><span>بخش 48.3.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-54" class="quarto-xref">تمرین&nbsp;<span>48.54</span></a>.</strong> <a href="#sec-ch48-c-compat" class="quarto-xref"><span>بخش 48.4.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-55" class="quarto-xref">تمرین&nbsp;<span>48.55</span></a>.</strong> <a href="#sec-ch48-a-asfound" class="quarto-xref"><span>بخش 48.2.22</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-56" class="quarto-xref">تمرین&nbsp;<span>48.56</span></a>.</strong> <a href="#sec-ch48-a-seals" class="quarto-xref"><span>بخش 48.2.23</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-57" class="quarto-xref">تمرین&nbsp;<span>48.57</span></a>.</strong> <a href="#sec-ch48-b-dew" class="quarto-xref"><span>بخش 48.3.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-58" class="quarto-xref">تمرین&nbsp;<span>48.58</span></a>.</strong> <a href="#sec-ch48-b-dew" class="quarto-xref"><span>بخش 48.3.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-59" class="quarto-xref">تمرین&nbsp;<span>48.59</span></a>.</strong> <a href="#sec-ch48-b-inrush" class="quarto-xref"><span>بخش 48.3.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-60" class="quarto-xref">تمرین&nbsp;<span>48.60</span></a>.</strong> <a href="#sec-ch48-a-stowsensors" class="quarto-xref"><span>بخش 48.2.25</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-61" class="quarto-xref">تمرین&nbsp;<span>48.61</span></a>.</strong> <a href="#sec-ch48-c-fat" class="quarto-xref"><span>بخش 48.4.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-62" class="quarto-xref">تمرین&nbsp;<span>48.62</span></a>.</strong> <a href="#exm-ch48-budgets" class="quarto-xref">مثال&nbsp;<span>48.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-63" class="quarto-xref">تمرین&nbsp;<span>48.63</span></a>.</strong> <a href="#exm-ch48-interval" class="quarto-xref">مثال&nbsp;<span>48.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-64" class="quarto-xref">تمرین&nbsp;<span>48.64</span></a>.</strong> <a href="#exm-ch48-certs" class="quarto-xref">مثال&nbsp;<span>48.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-65" class="quarto-xref">تمرین&nbsp;<span>48.65</span></a>.</strong> <a href="#exm-ch48-certs" class="quarto-xref">مثال&nbsp;<span>48.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-66" class="quarto-xref">تمرین&nbsp;<span>48.66</span></a>.</strong> <a href="#exm-ch48-certs" class="quarto-xref">مثال&nbsp;<span>48.3</span></a>، فصلِ ۱۳.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-67" class="quarto-xref">تمرین&nbsp;<span>48.67</span></a>.</strong> <a href="#exm-ch48-metering" class="quarto-xref">مثال&nbsp;<span>48.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-68" class="quarto-xref">تمرین&nbsp;<span>48.68</span></a>.</strong> <a href="#exm-ch48-metering" class="quarto-xref">مثال&nbsp;<span>48.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-69" class="quarto-xref">تمرین&nbsp;<span>48.69</span></a>.</strong> <a href="#exm-ch48-cabinets" class="quarto-xref">مثال&nbsp;<span>48.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-70" class="quarto-xref">تمرین&nbsp;<span>48.70</span></a>.</strong> <a href="#exm-ch48-cabinets" class="quarto-xref">مثال&nbsp;<span>48.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-71" class="quarto-xref">تمرین&nbsp;<span>48.71</span></a>.</strong> <a href="#exm-ch48-emc" class="quarto-xref">مثال&nbsp;<span>48.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-72" class="quarto-xref">تمرین&nbsp;<span>48.72</span></a>.</strong> <a href="#exm-ch48-emc" class="quarto-xref">مثال&nbsp;<span>48.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-73" class="quarto-xref">تمرین&nbsp;<span>48.73</span></a>.</strong> <a href="#exm-ch48-bonding" class="quarto-xref">مثال&nbsp;<span>48.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-74" class="quarto-xref">تمرین&nbsp;<span>48.74</span></a>.</strong> <a href="#exm-ch48-ports" class="quarto-xref">مثال&nbsp;<span>48.24</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-75" class="quarto-xref">تمرین&nbsp;<span>48.75</span></a>.</strong> <a href="#exm-ch48-ports" class="quarto-xref">مثال&nbsp;<span>48.24</span></a>، <a href="36-ot-cybersecurity.html#sec-ch36-q-laptops" class="quarto-xref"><span>بخش 36.3.23</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-76" class="quarto-xref">تمرین&nbsp;<span>48.76</span></a>.</strong> <a href="#exm-ch48-ports" class="quarto-xref">مثال&nbsp;<span>48.24</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-77" class="quarto-xref">تمرین&nbsp;<span>48.77</span></a>.</strong> <a href="#exm-ch48-spares" class="quarto-xref">مثال&nbsp;<span>48.25</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-78" class="quarto-xref">تمرین&nbsp;<span>48.78</span></a>.</strong> <a href="#exm-ch48-fibre" class="quarto-xref">مثال&nbsp;<span>48.26</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-79" class="quarto-xref">تمرین&nbsp;<span>48.79</span></a>.</strong> <a href="#exm-ch48-copper" class="quarto-xref">مثال&nbsp;<span>48.27</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-80" class="quarto-xref">تمرین&nbsp;<span>48.80</span></a>.</strong> <a href="#exm-ch48-power" class="quarto-xref">مثال&nbsp;<span>48.28</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-81" class="quarto-xref">تمرین&nbsp;<span>48.81</span></a>.</strong> <a href="#exm-ch48-firmware" class="quarto-xref">مثال&nbsp;<span>48.40</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-82" class="quarto-xref">تمرین&nbsp;<span>48.82</span></a>.</strong> <a href="#exm-ch48-backups" class="quarto-xref">مثال&nbsp;<span>48.41</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-83" class="quarto-xref">تمرین&nbsp;<span>48.83</span></a>.</strong> <a href="#exm-ch48-clocks" class="quarto-xref">مثال&nbsp;<span>48.42</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-84" class="quarto-xref">تمرین&nbsp;<span>48.84</span></a>.</strong> <a href="#exm-ch48-regmap" class="quarto-xref">مثال&nbsp;<span>48.43</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-85" class="quarto-xref">تمرین&nbsp;<span>48.85</span></a>.</strong> <a href="#exm-ch48-failover" class="quarto-xref">مثال&nbsp;<span>48.44</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-86" class="quarto-xref">تمرین&nbsp;<span>48.86</span></a>.</strong> <a href="#exm-ch48-loops" class="quarto-xref">مثال&nbsp;<span>48.45</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-87" class="quarto-xref">تمرین&nbsp;<span>48.87</span></a>.</strong> <a href="#exm-ch48-tags" class="quarto-xref">مثال&nbsp;<span>48.54</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-88" class="quarto-xref">تمرین&nbsp;<span>48.88</span></a>.</strong> <a href="#exm-ch48-tags" class="quarto-xref">مثال&nbsp;<span>48.54</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-89" class="quarto-xref">تمرین&nbsp;<span>48.89</span></a>.</strong> <a href="#exm-ch48-connections" class="quarto-xref">مثال&nbsp;<span>48.55</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-90" class="quarto-xref">تمرین&nbsp;<span>48.90</span></a>.</strong> <a href="#exm-ch48-dataflow" class="quarto-xref">مثال&nbsp;<span>48.56</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-91" class="quarto-xref">تمرین&nbsp;<span>48.91</span></a>.</strong> <a href="#exm-ch48-trace" class="quarto-xref">مثال&nbsp;<span>48.57</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-92" class="quarto-xref">تمرین&nbsp;<span>48.92</span></a>.</strong> <a href="#exm-ch48-anemometer" class="quarto-xref">مثال&nbsp;<span>48.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-93" class="quarto-xref">تمرین&nbsp;<span>48.93</span></a>.</strong> <a href="#exm-ch48-checkmeter" class="quarto-xref">مثال&nbsp;<span>48.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-94" class="quarto-xref">تمرین&nbsp;<span>48.94</span></a>.</strong> <a href="#exm-ch48-bend" class="quarto-xref">مثال&nbsp;<span>48.29</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-95" class="quarto-xref">تمرین&nbsp;<span>48.95</span></a>.</strong> <a href="#exm-ch48-poe" class="quarto-xref">مثال&nbsp;<span>48.30</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-96" class="quarto-xref">تمرین&nbsp;<span>48.96</span></a>.</strong> <a href="#exm-ch48-chains" class="quarto-xref">مثال&nbsp;<span>48.31</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-97" class="quarto-xref">تمرین&nbsp;<span>48.97</span></a>.</strong> <a href="#exm-ch48-hardening" class="quarto-xref">مثال&nbsp;<span>48.46</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-98" class="quarto-xref">تمرین&nbsp;<span>48.98</span></a>.</strong> <a href="#exm-ch48-alarms" class="quarto-xref">مثال&nbsp;<span>48.47</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-99" class="quarto-xref">تمرین&nbsp;<span>48.99</span></a>.</strong> <a href="#exm-ch48-prbias" class="quarto-xref">مثال&nbsp;<span>48.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-100" class="quarto-xref">تمرین&nbsp;<span>48.100</span></a>.</strong> <a href="#exm-ch48-hours" class="quarto-xref">مثال&nbsp;<span>48.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-101" class="quarto-xref">تمرین&nbsp;<span>48.101</span></a>.</strong> <a href="#exm-ch48-detection" class="quarto-xref">مثال&nbsp;<span>48.48</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-102" class="quarto-xref">تمرین&nbsp;<span>48.102</span></a>.</strong> <a href="#exm-ch48-views" class="quarto-xref">مثال&nbsp;<span>48.59</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-103" class="quarto-xref">تمرین&nbsp;<span>48.103</span></a>.</strong> <a href="#exm-ch48-alignment" class="quarto-xref">مثال&nbsp;<span>48.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-104" class="quarto-xref">تمرین&nbsp;<span>48.104</span></a>.</strong> <a href="#exm-ch48-antenna" class="quarto-xref">مثال&nbsp;<span>48.33</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-105" class="quarto-xref">تمرین&nbsp;<span>48.105</span></a>.</strong> <a href="#exm-ch48-hashes" class="quarto-xref">مثال&nbsp;<span>48.49</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-106" class="quarto-xref">تمرین&nbsp;<span>48.106</span></a>.</strong> <a href="#exm-ch48-diff" class="quarto-xref">مثال&nbsp;<span>48.50</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-107" class="quarto-xref">تمرین&nbsp;<span>48.107</span></a>.</strong> <a href="#exm-ch48-correction" class="quarto-xref">مثال&nbsp;<span>48.60</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-108" class="quarto-xref">تمرین&nbsp;<span>48.108</span></a>.</strong> <a href="#exm-ch48-chain2" class="quarto-xref">مثال&nbsp;<span>48.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-109" class="quarto-xref">تمرین&nbsp;<span>48.109</span></a>.</strong> <a href="#exm-ch48-reconcile" class="quarto-xref">مثال&nbsp;<span>48.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-110" class="quarto-xref">تمرین&nbsp;<span>48.110</span></a>.</strong> <a href="#exm-ch48-io" class="quarto-xref">مثال&nbsp;<span>48.34</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-111" class="quarto-xref">تمرین&nbsp;<span>48.111</span></a>.</strong> <a href="#exm-ch48-staging" class="quarto-xref">مثال&nbsp;<span>48.35</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-112" class="quarto-xref">تمرین&nbsp;<span>48.112</span></a>.</strong> <a href="#exm-ch48-licence" class="quarto-xref">مثال&nbsp;<span>48.61</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-113" class="quarto-xref">تمرین&nbsp;<span>48.113</span></a>.</strong> <a href="#exm-ch48-gust" class="quarto-xref">مثال&nbsp;<span>48.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-114" class="quarto-xref">تمرین&nbsp;<span>48.114</span></a>.</strong> <a href="#exm-ch48-profile" class="quarto-xref">مثال&nbsp;<span>48.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-115" class="quarto-xref">تمرین&nbsp;<span>48.115</span></a>.</strong> <a href="#exm-ch48-labels" class="quarto-xref">مثال&nbsp;<span>48.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-116" class="quarto-xref">تمرین&nbsp;<span>48.116</span></a>.</strong> <a href="#exm-ch48-loop" class="quarto-xref">مثال&nbsp;<span>48.36</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-117" class="quarto-xref">تمرین&nbsp;<span>48.117</span></a>.</strong> <a href="#exm-ch48-connectors" class="quarto-xref">مثال&nbsp;<span>48.37</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-118" class="quarto-xref">تمرین&nbsp;<span>48.118</span></a>.</strong> <a href="#exm-ch48-compat" class="quarto-xref">مثال&nbsp;<span>48.51</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-119" class="quarto-xref">تمرین&nbsp;<span>48.119</span></a>.</strong> <a href="#exm-ch48-asfound" class="quarto-xref">مثال&nbsp;<span>48.20</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-120" class="quarto-xref">تمرین&nbsp;<span>48.120</span></a>.</strong> <a href="#exm-ch48-ct" class="quarto-xref">مثال&nbsp;<span>48.22</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-121" class="quarto-xref">تمرین&nbsp;<span>48.121</span></a>.</strong> <a href="#exm-ch48-dew" class="quarto-xref">مثال&nbsp;<span>48.38</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-122" class="quarto-xref">تمرین&nbsp;<span>48.122</span></a>.</strong> <a href="#exm-ch48-inrush" class="quarto-xref">مثال&nbsp;<span>48.39</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-123" class="quarto-xref">تمرین&nbsp;<span>48.123</span></a>.</strong> <a href="#exm-ch48-wan" class="quarto-xref">مثال&nbsp;<span>48.52</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-124" class="quarto-xref">تمرین&nbsp;<span>48.124</span></a>.</strong> <a href="#exm-ch48-stowsensors" class="quarto-xref">مثال&nbsp;<span>48.23</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-125" class="quarto-xref">تمرین&nbsp;<span>48.125</span></a>.</strong> <a href="#exm-ch48-fat" class="quarto-xref">مثال&nbsp;<span>48.53</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-126" class="quarto-xref">تمرین&nbsp;<span>48.126</span></a>.</strong> <span class="ltr" dir="ltr">P01</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-127" class="quarto-xref">تمرین&nbsp;<span>48.127</span></a>.</strong> <span class="ltr" dir="ltr">P02</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-128" class="quarto-xref">تمرین&nbsp;<span>48.128</span></a>.</strong> <span class="ltr" dir="ltr">P03</span>: <span class="ltr" dir="ltr">0.35 / 0.60 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-129" class="quarto-xref">تمرین&nbsp;<span>48.129</span></a>.</strong> <span class="ltr" dir="ltr">P04</span>: <span class="ltr" dir="ltr">5 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-130" class="quarto-xref">تمرین&nbsp;<span>48.130</span></a>.</strong> <span class="ltr" dir="ltr">P05</span>: <span class="ltr" dir="ltr">MET-1</span>، <span class="ltr" dir="ltr">PV-B07</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-131" class="quarto-xref">تمرین&nbsp;<span>48.131</span></a>.</strong> <span class="ltr" dir="ltr">P06</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-132" class="quarto-xref">تمرین&nbsp;<span>48.132</span></a>.</strong> <span class="ltr" dir="ltr">P07</span>: ۵ و ۱.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-133" class="quarto-xref">تمرین&nbsp;<span>48.133</span></a>.</strong> <span class="ltr" dir="ltr">P08</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-134" class="quarto-xref">تمرین&nbsp;<span>48.134</span></a>.</strong> <span class="ltr" dir="ltr">P09</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-135" class="quarto-xref">تمرین&nbsp;<span>48.135</span></a>.</strong> <span class="ltr" dir="ltr">P10</span>: <span class="ltr" dir="ltr">SUB-CORE</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-136" class="quarto-xref">تمرین&nbsp;<span>48.136</span></a>.</strong> <span class="ltr" dir="ltr">P11</span>: ۲.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-137" class="quarto-xref">تمرین&nbsp;<span>48.137</span></a>.</strong> <span class="ltr" dir="ltr">P12</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-138" class="quarto-xref">تمرین&nbsp;<span>48.138</span></a>.</strong> <span class="ltr" dir="ltr">P13</span>: <span class="ltr" dir="ltr">GW-PV1</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-139" class="quarto-xref">تمرین&nbsp;<span>48.139</span></a>.</strong> <span class="ltr" dir="ltr">P14</span>: ۲.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-140" class="quarto-xref">تمرین&nbsp;<span>48.140</span></a>.</strong> <span class="ltr" dir="ltr">P15</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-141" class="quarto-xref">تمرین&nbsp;<span>48.141</span></a>.</strong> <span class="ltr" dir="ltr">P16</span>: ۶.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-142" class="quarto-xref">تمرین&nbsp;<span>48.142</span></a>.</strong> <span class="ltr" dir="ltr">P17</span>: ۳.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-143" class="quarto-xref">تمرین&nbsp;<span>48.143</span></a>.</strong> <span class="ltr" dir="ltr">P18</span>: <span class="ltr" dir="ltr">9 s</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-144" class="quarto-xref">تمرین&nbsp;<span>48.144</span></a>.</strong> <span class="ltr" dir="ltr">P19</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-145" class="quarto-xref">تمرین&nbsp;<span>48.145</span></a>.</strong> <span class="ltr" dir="ltr">P20</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-146" class="quarto-xref">تمرین&nbsp;<span>48.146</span></a>.</strong> <span class="ltr" dir="ltr">P21</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-147" class="quarto-xref">تمرین&nbsp;<span>48.147</span></a>.</strong> <span class="ltr" dir="ltr">P22</span>: ۲.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-148" class="quarto-xref">تمرین&nbsp;<span>48.148</span></a>.</strong> <span class="ltr" dir="ltr">P23</span>: <span class="ltr" dir="ltr">3.4</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-149" class="quarto-xref">تمرین&nbsp;<span>48.149</span></a>.</strong> <span class="ltr" dir="ltr">P24</span>: <span class="ltr" dir="ltr">72</span> هزار واحد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-150" class="quarto-xref">تمرین&nbsp;<span>48.150</span></a>.</strong> <span class="ltr" dir="ltr">P25</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-151" class="quarto-xref">تمرین&nbsp;<span>48.151</span></a>.</strong> <span class="ltr" dir="ltr">P26</span>: <span class="ltr" dir="ltr">FO-W1</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-152" class="quarto-xref">تمرین&nbsp;<span>48.152</span></a>.</strong> <span class="ltr" dir="ltr">P27</span>: <span class="ltr" dir="ltr">SUB-CORE</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-153" class="quarto-xref">تمرین&nbsp;<span>48.153</span></a>.</strong> <span class="ltr" dir="ltr">P28</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-154" class="quarto-xref">تمرین&nbsp;<span>48.154</span></a>.</strong> <span class="ltr" dir="ltr">P29</span>: سرورِ اسکادا.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-155" class="quarto-xref">تمرین&nbsp;<span>48.155</span></a>.</strong> <span class="ltr" dir="ltr">E01</span>: <span class="ltr" dir="ltr">10.00 mA</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-156" class="quarto-xref">تمرین&nbsp;<span>48.156</span></a>.</strong> <span class="ltr" dir="ltr">E02</span>: <span class="ltr" dir="ltr">21.0</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-157" class="quarto-xref">تمرین&nbsp;<span>48.157</span></a>.</strong> <span class="ltr" dir="ltr">E03</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-158" class="quarto-xref">تمرین&nbsp;<span>48.158</span></a>.</strong> <span class="ltr" dir="ltr">E04</span>: <span class="ltr" dir="ltr">2.10 dB</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-159" class="quarto-xref">تمرین&nbsp;<span>48.159</span></a>.</strong> <span class="ltr" dir="ltr">E05</span>: <span class="ltr" dir="ltr">327.67</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-160" class="quarto-xref">تمرین&nbsp;<span>48.160</span></a>.</strong> <span class="ltr" dir="ltr">E06</span>: ۱۴۹.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-161" class="quarto-xref">تمرین&nbsp;<span>48.161</span></a>.</strong> <span class="ltr" dir="ltr">E08</span>: <span class="ltr" dir="ltr">8 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-162" class="quarto-xref">تمرین&nbsp;<span>48.162</span></a>.</strong> <span class="ltr" dir="ltr">P30</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-163" class="quarto-xref">تمرین&nbsp;<span>48.163</span></a>.</strong> <span class="ltr" dir="ltr">P31</span>: ۳۷ و ۵۳.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-164" class="quarto-xref">تمرین&nbsp;<span>48.164</span></a>.</strong> <span class="ltr" dir="ltr">P32</span>: <span class="ltr" dir="ltr">L-104</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-165" class="quarto-xref">تمرین&nbsp;<span>48.165</span></a>.</strong> <span class="ltr" dir="ltr">P33</span>: <span class="ltr" dir="ltr">0.52 km</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-166" class="quarto-xref">تمرین&nbsp;<span>48.166</span></a>.</strong> <span class="ltr" dir="ltr">P34</span>: <span class="ltr" dir="ltr">77.2 W</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-167" class="quarto-xref">تمرین&nbsp;<span>48.167</span></a>.</strong> <span class="ltr" dir="ltr">P35</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-168" class="quarto-xref">تمرین&nbsp;<span>48.168</span></a>.</strong> <span class="ltr" dir="ltr">P36</span>: ۲.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-169" class="quarto-xref">تمرین&nbsp;<span>48.169</span></a>.</strong> <span class="ltr" dir="ltr">P37</span>: ۳.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-170" class="quarto-xref">تمرین&nbsp;<span>48.170</span></a>.</strong> <span class="ltr" dir="ltr">P38</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-171" class="quarto-xref">تمرین&nbsp;<span>48.171</span></a>.</strong> <span class="ltr" dir="ltr">P39</span>: ۲.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-172" class="quarto-xref">تمرین&nbsp;<span>48.172</span></a>.</strong> <span class="ltr" dir="ltr">P40</span>: <span class="ltr" dir="ltr">TR-1</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-173" class="quarto-xref">تمرین&nbsp;<span>48.173</span></a>.</strong> <span class="ltr" dir="ltr">P41</span>: ۲.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-174" class="quarto-xref">تمرین&nbsp;<span>48.174</span></a>.</strong> <span class="ltr" dir="ltr">P42</span>: <span class="ltr" dir="ltr">0.804</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-175" class="quarto-xref">تمرین&nbsp;<span>48.175</span></a>.</strong> <span class="ltr" dir="ltr">P43</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-176" class="quarto-xref">تمرین&nbsp;<span>48.176</span></a>.</strong> <span class="ltr" dir="ltr">P44</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-177" class="quarto-xref">تمرین&nbsp;<span>48.177</span></a>.</strong> <span class="ltr" dir="ltr">P45</span>: <span class="ltr" dir="ltr">+4.1 %</span> و <span class="ltr" dir="ltr">+9.5 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-178" class="quarto-xref">تمرین&nbsp;<span>48.178</span></a>.</strong> <span class="ltr" dir="ltr">P46</span>: <span class="ltr" dir="ltr">0.8</span> و <span class="ltr" dir="ltr">11.2 dB</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-179" class="quarto-xref">تمرین&nbsp;<span>48.179</span></a>.</strong> <span class="ltr" dir="ltr">P47</span>: <span class="ltr" dir="ltr">RTU-X_8.4.bin</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-180" class="quarto-xref">تمرین&nbsp;<span>48.180</span></a>.</strong> <span class="ltr" dir="ltr">P48</span>: ۴ سطر (دو تغییر).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-181" class="quarto-xref">تمرین&nbsp;<span>48.181</span></a>.</strong> <span class="ltr" dir="ltr">P49</span>: ۱۲۰.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-182" class="quarto-xref">تمرین&nbsp;<span>48.182</span></a>.</strong> <span class="ltr" dir="ltr">P50</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-183" class="quarto-xref">تمرین&nbsp;<span>48.183</span></a>.</strong> <span class="ltr" dir="ltr">P51</span>: <span class="ltr" dir="ltr">1.70</span> و <span class="ltr" dir="ltr">2.29 GWh</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-184" class="quarto-xref">تمرین&nbsp;<span>48.184</span></a>.</strong> <span class="ltr" dir="ltr">P52</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-185" class="quarto-xref">تمرین&nbsp;<span>48.185</span></a>.</strong> <span class="ltr" dir="ltr">P53</span>: <span class="ltr" dir="ltr">1.05 %</span> و <span class="ltr" dir="ltr">1.4</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-186" class="quarto-xref">تمرین&nbsp;<span>48.186</span></a>.</strong> <span class="ltr" dir="ltr">P54</span>: <span class="ltr" dir="ltr">6000</span> و <span class="ltr" dir="ltr">1000</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-187" class="quarto-xref">تمرین&nbsp;<span>48.187</span></a>.</strong> <span class="ltr" dir="ltr">P55</span>: <span class="ltr" dir="ltr">10.8 V</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-188" class="quarto-xref">تمرین&nbsp;<span>48.188</span></a>.</strong> <span class="ltr" dir="ltr">P56</span>: ۱ رخداد، <span class="ltr" dir="ltr">13.5 m/s</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-189" class="quarto-xref">تمرین&nbsp;<span>48.189</span></a>.</strong> <span class="ltr" dir="ltr">P57</span>: <span class="ltr" dir="ltr">65.9 MWh</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-190" class="quarto-xref">تمرین&nbsp;<span>48.190</span></a>.</strong> <span class="ltr" dir="ltr">P58</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-191" class="quarto-xref">تمرین&nbsp;<span>48.191</span></a>.</strong> <span class="ltr" dir="ltr">P59</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-192" class="quarto-xref">تمرین&nbsp;<span>48.192</span></a>.</strong> <span class="ltr" dir="ltr">P60</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-193" class="quarto-xref">تمرین&nbsp;<span>48.193</span></a>.</strong> <span class="ltr" dir="ltr">P61</span>: ۳۳۹.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-194" class="quarto-xref">تمرین&nbsp;<span>48.194</span></a>.</strong> <span class="ltr" dir="ltr">P62</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-195" class="quarto-xref">تمرین&nbsp;<span>48.195</span></a>.</strong> <span class="ltr" dir="ltr">P63</span>: <span class="ltr" dir="ltr">33.33 MW</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-196" class="quarto-xref">تمرین&nbsp;<span>48.196</span></a>.</strong> <span class="ltr" dir="ltr">P64</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-197" class="quarto-xref">تمرین&nbsp;<span>48.197</span></a>.</strong> <span class="ltr" dir="ltr">P65</span>: <span class="ltr" dir="ltr">F11</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-198" class="quarto-xref">تمرین&nbsp;<span>48.198</span></a>.</strong> <span class="ltr" dir="ltr">P66</span>: <span class="ltr" dir="ltr">24.7 ms</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-199" class="quarto-xref">تمرین&nbsp;<span>48.199</span></a>.</strong> <span class="ltr" dir="ltr">P67</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-200" class="quarto-xref">تمرین&nbsp;<span>48.200</span></a>.</strong> <span class="ltr" dir="ltr">P68</span>: ۱۹۷ و ۲۰.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-201" class="quarto-xref">تمرین&nbsp;<span>48.201</span></a>.</strong> معیار: <a href="#eq-ch48-budget" class="quarto-xref">معادلهٔ&nbsp;<span>48.2</span></a>، <a href="#exm-ch48-budgets" class="quarto-xref">مثال&nbsp;<span>48.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-202" class="quarto-xref">تمرین&nbsp;<span>48.202</span></a>.</strong> معیار: <a href="#exm-ch48-certs" class="quarto-xref">مثال&nbsp;<span>48.3</span></a>، فصلِ ۳۹.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-203" class="quarto-xref">تمرین&nbsp;<span>48.203</span></a>.</strong> معیار: <a href="#exm-ch48-metering" class="quarto-xref">مثال&nbsp;<span>48.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-204" class="quarto-xref">تمرین&nbsp;<span>48.204</span></a>.</strong> معیار: <a href="#exm-ch48-cabinets" class="quarto-xref">مثال&nbsp;<span>48.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-205" class="quarto-xref">تمرین&nbsp;<span>48.205</span></a>.</strong> معیار: <a href="#exm-ch48-emc" class="quarto-xref">مثال&nbsp;<span>48.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-206" class="quarto-xref">تمرین&nbsp;<span>48.206</span></a>.</strong> معیار: <a href="#sec-ch48-b-ports" class="quarto-xref"><span>بخش 48.3.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-207" class="quarto-xref">تمرین&nbsp;<span>48.207</span></a>.</strong> معیار: <a href="#exm-ch48-fibre" class="quarto-xref">مثال&nbsp;<span>48.26</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-208" class="quarto-xref">تمرین&nbsp;<span>48.208</span></a>.</strong> معیار: <a href="#exm-ch48-copper" class="quarto-xref">مثال&nbsp;<span>48.27</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-209" class="quarto-xref">تمرین&nbsp;<span>48.209</span></a>.</strong> معیار: <a href="#exm-ch48-power" class="quarto-xref">مثال&nbsp;<span>48.28</span></a>، <a href="34-instrumentation-control.html#sec-ch34-e-ups" class="quarto-xref"><span>بخش 34.6.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-210" class="quarto-xref">تمرین&nbsp;<span>48.210</span></a>.</strong> معیار: <a href="#exm-ch48-backups" class="quarto-xref">مثال&nbsp;<span>48.41</span></a>، <a href="36-ot-cybersecurity.html#sec-ch36-c-restore" class="quarto-xref"><span>بخش 36.4.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-211" class="quarto-xref">تمرین&nbsp;<span>48.211</span></a>.</strong> معیار: <a href="#exm-ch48-clocks" class="quarto-xref">مثال&nbsp;<span>48.42</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-212" class="quarto-xref">تمرین&nbsp;<span>48.212</span></a>.</strong> معیار: <a href="#exm-ch48-regmap" class="quarto-xref">مثال&nbsp;<span>48.43</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-213" class="quarto-xref">تمرین&nbsp;<span>48.213</span></a>.</strong> معیار: <a href="#exm-ch48-failover" class="quarto-xref">مثال&nbsp;<span>48.44</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-214" class="quarto-xref">تمرین&nbsp;<span>48.214</span></a>.</strong> معیار: <a href="#exm-ch48-tags" class="quarto-xref">مثال&nbsp;<span>48.54</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-215" class="quarto-xref">تمرین&nbsp;<span>48.215</span></a>.</strong> معیار: <a href="#exm-ch48-dataflow" class="quarto-xref">مثال&nbsp;<span>48.56</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-216" class="quarto-xref">تمرین&nbsp;<span>48.216</span></a>.</strong> معیار: <a href="#exm-ch48-rotation" class="quarto-xref">مثال&nbsp;<span>48.11</span></a>، <a href="#exm-ch48-interval" class="quarto-xref">مثال&nbsp;<span>48.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-217" class="quarto-xref">تمرین&nbsp;<span>48.217</span></a>.</strong> معیار: <a href="#exm-ch48-prbias" class="quarto-xref">مثال&nbsp;<span>48.12</span></a>، فصلِ ۳۷.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-218" class="quarto-xref">تمرین&nbsp;<span>48.218</span></a>.</strong> معیار: <a href="#exm-ch48-views" class="quarto-xref">مثال&nbsp;<span>48.59</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-219" class="quarto-xref">تمرین&nbsp;<span>48.219</span></a>.</strong> معیار: <a href="#exm-ch48-alignment" class="quarto-xref">مثال&nbsp;<span>48.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-220" class="quarto-xref">تمرین&nbsp;<span>48.220</span></a>.</strong> معیار: <a href="#exm-ch48-reconcile" class="quarto-xref">مثال&nbsp;<span>48.16</span></a>، فصلِ ۳۷.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-221" class="quarto-xref">تمرین&nbsp;<span>48.221</span></a>.</strong> معیار: <a href="#exm-ch48-correction" class="quarto-xref">مثال&nbsp;<span>48.60</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-222" class="quarto-xref">تمرین&nbsp;<span>48.222</span></a>.</strong> معیار: <a href="#exm-ch48-loop" class="quarto-xref">مثال&nbsp;<span>48.36</span></a>، <a href="#eq-ch48-loopv" class="quarto-xref">معادلهٔ&nbsp;<span>48.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-223" class="quarto-xref">تمرین&nbsp;<span>48.223</span></a>.</strong> معیار: <a href="#exm-ch48-ct" class="quarto-xref">مثال&nbsp;<span>48.22</span></a>، <a href="#exm-ch48-seals" class="quarto-xref">مثال&nbsp;<span>48.21</span></a>، <a href="#exm-ch48-labels" class="quarto-xref">مثال&nbsp;<span>48.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-224" class="quarto-xref">تمرین&nbsp;<span>48.224</span></a>.</strong> معیار: <a href="#exm-ch48-asfound" class="quarto-xref">مثال&nbsp;<span>48.20</span></a>، <a href="#exm-ch48-correction" class="quarto-xref">مثال&nbsp;<span>48.60</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-225" class="quarto-xref">تمرین&nbsp;<span>48.225</span></a>.</strong> معیار: <a href="#sec-ch48-d" class="quarto-xref"><span>بخش 48.5</span></a>، <a href="#exm-ch48-int-2" class="quarto-xref">مثال&nbsp;<span>48.63</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-226" class="quarto-xref">تمرین&nbsp;<span>48.226</span></a>.</strong> معیار: <a href="#exm-ch48-int-2" class="quarto-xref">مثال&nbsp;<span>48.63</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-227" class="quarto-xref">تمرین&nbsp;<span>48.227</span></a>.</strong> معیار: <a href="#exm-ch48-int-3" class="quarto-xref">مثال&nbsp;<span>48.64</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-228" class="quarto-xref">تمرین&nbsp;<span>48.228</span></a>.</strong> معیار: <a href="#sec-ch48-mfg" class="quarto-xref"><span>بخش 48.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch48-229" class="quarto-xref">تمرین&nbsp;<span>48.229</span></a>.</strong> معیار: <a href="#sec-ch48-mfg" class="quarto-xref"><span>بخش 48.10</span></a>.</p>
</div>
<section id="sec-ch48-examples-out" class="level3" data-number="48.15.1">
<h3 data-number="48.15.1" class="anchored" data-anchor-id="sec-ch48-examples-out"><span class="header-section-number">48.15.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01 RSS of pyranometer / transducer at 45 C, 2 years: 21.0 W/m2 / 0.31 MW
P02 certificates with findings: PY-1032, RC-2204, AN-5510, PT-0718, TT-3301
P03 metering chain RSS / worst: 0.35 / 0.60 %
P04 meter loads outside the class: 5 %
P05 cabinets with devices too hot: MET-1, PV-B07
P06 bonds over the limit / shields against the rule: SUB-RTU / 2
P07 SW-T05 field changes / extra ports: 5 / 1
P08 fibre links not ok: T05-T06 suspect, T01-SUB fail
P09 copper links failing: CTRL-03, CTRL-04
P10 cabinets on one power source: SUB-CORE
P11 firmware findings: 2
P12 stale backups: SW-T05, RTU-1
P13 clocks beyond the limit: GW-PV1
P14 register-map findings: 2
P15 failover failed / not done: RTU main CPU off / time source A off
P16 tag problems: 6
P17 connection changes at the core switch: 3
P18 worst-case sensor-to-historian delay: 9 s
P19 hand checks: 21.0 W/m2, 12.20 mA, 1.45 dB
P20 enclosures rated too low: PV-B03, CAM-12
P21 devices short on EMC: RTU-1, GW-PV1, CLK-1
P22 outdoor lines without surge protection: 2
P23 years to 2.5 % for the pyranometer: 3.4
P24 metering error worth a year: 72 k u
P25 switches below the spare-port rule: SW-T05, SW-SUB
P26 fibre cable with a core outside the plan: FO-W1
P27 cabinets not N+1: SUB-CORE
P28 loop checks done / points: 1435 / 1478
P29 first wrong stage of the traced value: SCADA
P30 anemometer bias and energy effect: 2.3%, 4.2%
P31 meter drift significant / beyond 0.3 %: day 37 / day 53
P32 loops crossing without an isolator: L-104
P33 bend found at: 0.52 km
P34 PoE load against 60 W: 77.2 W
P35 hardening findings / time-source findings: 3 / 2
P36 critical alarms untested: 2
P37 bad point names: 3
P38 devices in one view only: HMI-3, HIST-2
P39 spares for the rotation: 2
P40 trays breaking segregation: TR-1
P41 crossed patch chains: 2
P42 reported PR with a +2 % sensor: 0.804
P43 summer hours above 50 C / above 55 C: 411 / 50
P44 mean days unseen, daily / quarterly comparison: 0.5 / 45
P45 alignment error of a 2 deg tilt at 50 / 70 deg: +4.1 / +9.5 %
P46 antenna margin, standard / low-loss cable: 0.8 / 11.2 dB
P47 firmware files differing from the published hash: RTU-X_8.4.bin
P48 unrecorded configuration lines: 4
P49 days of wind speed with a wrong unit: 120
P50 card types below the spare rule: analogue in, digital out
P51 reconciliation gap / chain uncertainty: 1.70 / 2.29 GWh
P52 devices never staged: CLK-2, GW-PV2, SW-T09
P53 calibration expanded uncertainty / ratio: 1.05 % / 1.4
P54 tags after the extension / short of the licence: 6,000 / 1,000
P55 loops short of 12 V with the isolator: L-104 (10.8 V)
P56 gust events / peak / highest one-minute mean: 1 / 19.1 / 13.5 m/s
P57 profile gap: 65.9 MWh
P58 untested firmware pairs: GW-PV2, RTU-2
P59 links failing, as received / inspected: 8.73% / 0.45%
P60 one-interval shift: value / energy into the next day: -395 u / 8.6 MWh
P61 data flagged after the as-found: from 2026-06-27, 339 days, mean 2.15 %
P62 seal findings: test block M-01, test block M-02
P63 export read with one reversed CT: 33.33 of 100.00 MW
P64 dew point / hours below it, unheated / heated: 18.4 C / 5.8 / 0.0 h
P65 breakers over the maker's inrush table: F11 (C10)
P66 SCADA wait with one camera, no priority: 24.7 ms
P67 missed-stow chance, one / two sensors: 0.0500 / 0.0033
P68 points left for the site / hours: 197 / 20</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01 4-20 mA for 600 W/m2 on 0-1600: 10.00 mA
E02 RSS of 15, 10, 10 and 4 W/m2: 21.0
E03 chain error of 0.2, 0.2 and 0.5 %: RSS 0.57 %, worst 0.9 %
E04 expected loss of 2.0 km, 2 connectors, 4 splices: 2.10 dB
E05 int16 with scale 0.01 tops at: 327.67
E06 sample for 95 % and 2 % defective: 149
E07 offset of a clock 15 ms late against a 2 ms limit: beyond
E08 spare share of 24 ports with 22 used: 8%</code></pre>
</section>
</section>
<section id="sec-ch48-refs" class="level2" data-number="48.16">
<h2 data-number="48.16" class="anchored" data-anchor-id="sec-ch48-refs"><span class="header-section-number">48.16</span> منابع</h2>
<ul>
<li>ابزار: <span class="ltr" dir="ltr">ISO 9060:2018</span>، <span class="ltr" dir="ltr">IEC 61724-1:2021</span>، <span class="ltr" dir="ltr">IEC 60751:2022</span>؛ آزمایشگاه: <span class="ltr" dir="ltr">ISO/IEC 17025:2017</span>.</li>
<li>کنتور: <span class="ltr" dir="ltr">IEC 62053-22:2020</span>، <span class="ltr" dir="ltr">IEC 61869-2:2012</span>، <span class="ltr" dir="ltr">IEC 61869-3:2011</span>.</li>
<li>پوسته و سازگاری: <span class="ltr" dir="ltr">IEC 60529</span>، <span class="ltr" dir="ltr">IEC 61000-6-2:2016</span>، <span class="ltr" dir="ltr">IEC 61000-6-4:2018</span>؛ ارتباطات و امنیت: سری‌های <span class="ltr" dir="ltr">IEC 61850</span> و <span class="ltr" dir="ltr">IEC 62443</span>.</li>
<li>همه با تاریخِ وارسی در دفترِ استانداردها؛ برگه‌های داده و پرونده‌های سازندگان و یکپارچه‌ساز؛ فصل‌های ۱۲، ۱۳، ۳۴ تا ۳۷، ۴۰ و ۴۶ همین کتاب.</li>
</ul>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/47-civil-structural-manufacturing.html" class="pagination-link" aria-label="ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/49-construction-installation.html" class="pagination-link" aria-label="اجرا و نصب">
        <span class="nav-page-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>