<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>49&nbsp; اجرا و نصب – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/50-commissioning-handover.html" rel="next">
<link href="../chapters/48-instrumentation-network-manufacturing.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/38-detailed-design-documents.html">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</a></li><li class="breadcrumb-item"><a href="../chapters/49-construction-installation.html"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch49-map" id="toc-sec-ch49-map" class="nav-link active" data-scroll-target="#sec-ch49-map"><span class="header-section-number">49.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch49-a" id="toc-sec-ch49-a" class="nav-link" data-scroll-target="#sec-ch49-a"><span class="header-section-number">49.2</span> الف. آمادگیِ ساخت</a>
  <ul class="collapse">
  <li><a href="#sec-ch49-a-permits" id="toc-sec-ch49-a-permits" class="nav-link" data-scroll-target="#sec-ch49-a-permits"><span class="header-section-number">49.2.1</span> دفترِ تأییدها در برابرِ جبهه‌های کار</a></li>
  <li><a href="#sec-ch49-a-methods" id="toc-sec-ch49-a-methods" class="nav-link" data-scroll-target="#sec-ch49-a-methods"><span class="header-section-number">49.2.2</span> روش‌نامهٔ اجرا برای هر فعالیت</a></li>
  <li><a href="#sec-ch49-a-competence" id="toc-sec-ch49-a-competence" class="nav-link" data-scroll-target="#sec-ch49-a-competence"><span class="header-section-number">49.2.3</span> صلاحیتِ گروه‌های کاری</a></li>
  <li><a href="#sec-ch49-a-release" id="toc-sec-ch49-a-release" class="nav-link" data-scroll-target="#sec-ch49-a-release"><span class="header-section-number">49.2.4</span> نقشه‌ها برای اجرا</a></li>
  <li><a href="#sec-ch49-a-welfare" id="toc-sec-ch49-a-welfare" class="nav-link" data-scroll-target="#sec-ch49-a-welfare"><span class="header-section-number">49.2.5</span> رفاهِ کارگاه در اوجِ نیروی کار</a></li>
  <li><a href="#sec-ch49-a-laydown" id="toc-sec-ch49-a-laydown" class="nav-link" data-scroll-target="#sec-ch49-a-laydown"><span class="header-section-number">49.2.6</span> موجودیِ ماژول و فضای انبار</a></li>
  </ul></li>
  <li><a href="#sec-ch49-b" id="toc-sec-ch49-b" class="nav-link" data-scroll-target="#sec-ch49-b"><span class="header-section-number">49.3</span> ب. اجرا در جبههٔ کار</a>
  <ul class="collapse">
  <li><a href="#sec-ch49-b-piles" id="toc-sec-ch49-b-piles" class="nav-link" data-scroll-target="#sec-ch49-b-piles"><span class="header-section-number">49.3.1</span> جای پایه‌ها و عمقِ کوبش</a></li>
  <li><a href="#sec-ch49-b-torque" id="toc-sec-ch49-b-torque" class="nav-link" data-scroll-target="#sec-ch49-b-torque"><span class="header-section-number">49.3.2</span> گشتاورِ گیره‌ها و ابزاری که آن را زد</a></li>
  <li><a href="#sec-ch49-b-aslaid" id="toc-sec-ch49-b-aslaid" class="nav-link" data-scroll-target="#sec-ch49-b-aslaid"><span class="header-section-number">49.3.3</span> طولِ چون‌ساختِ کابل‌ها</a></li>
  <li><a href="#sec-ch49-b-terms" id="toc-sec-ch49-b-terms" class="nav-link" data-scroll-target="#sec-ch49-b-terms"><span class="header-section-number">49.3.4</span> سابقهٔ پایانه‌بندیِ فشارِ متوسط</a></li>
  <li><a href="#sec-ch49-b-earth" id="toc-sec-ch49-b-earth" class="nav-link" data-scroll-target="#sec-ch49-b-earth"><span class="header-section-number">49.3.5</span> پیوستگیِ زمین</a></li>
  <li><a href="#sec-ch49-b-store" id="toc-sec-ch49-b-store" class="nav-link" data-scroll-target="#sec-ch49-b-store"><span class="header-section-number">49.3.6</span> حفاظتِ انباری</a></li>
  <li><a href="#sec-ch49-b-pulls" id="toc-sec-ch49-b-pulls" class="nav-link" data-scroll-target="#sec-ch49-b-pulls"><span class="header-section-number">49.3.7</span> سابقهٔ کشیدنِ کابل</a></li>
  </ul></li>
  <li><a href="#sec-ch49-c" id="toc-sec-ch49-c" class="nav-link" data-scroll-target="#sec-ch49-c"><span class="header-section-number">49.4</span> پ. کیفیت و سامانه‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch49-c-systems" id="toc-sec-ch49-c-systems" class="nav-link" data-scroll-target="#sec-ch49-c-systems"><span class="header-section-number">49.4.1</span> سامانه‌بندی: مرزهایی که تحویل از آن‌ها می‌گذرد</a></li>
  <li><a href="#sec-ch49-c-mc" id="toc-sec-ch49-c-mc" class="nav-link" data-scroll-target="#sec-ch49-c-mc"><span class="header-section-number">49.4.2</span> تکمیلِ مکانیکی برای هر زیرسامانه</a></li>
  <li><a href="#sec-ch49-c-punch" id="toc-sec-ch49-c-punch" class="nav-link" data-scroll-target="#sec-ch49-c-punch"><span class="header-section-number">49.4.3</span> فهرستِ نواقص و رده‌هایش</a></li>
  <li><a href="#sec-ch49-c-credit" id="toc-sec-ch49-c-credit" class="nav-link" data-scroll-target="#sec-ch49-c-credit"><span class="header-section-number">49.4.4</span> پیشرفتِ کسب‌شده با قاعده‌های اعتبار</a></li>
  <li><a href="#sec-ch49-c-asbuilt" id="toc-sec-ch49-c-asbuilt" class="nav-link" data-scroll-target="#sec-ch49-c-asbuilt"><span class="header-section-number">49.4.5</span> نقشه‌های چون‌ساخت</a></li>
  <li><a href="#sec-ch49-c-burndown" id="toc-sec-ch49-c-burndown" class="nav-link" data-scroll-target="#sec-ch49-c-burndown"><span class="header-section-number">49.4.6</span> پایین‌آمدنِ برگه‌ها تا تکمیلِ مکانیکی</a></li>
  </ul></li>
  <li><a href="#sec-ch49-d" id="toc-sec-ch49-d" class="nav-link" data-scroll-target="#sec-ch49-d"><span class="header-section-number">49.5</span> ت. آزمایشگاهِ بسته‌های کار: یک بلوکِ خورشیدی</a>
  <ul class="collapse">
  <li><a href="#sec-ch49-d-schedule" id="toc-sec-ch49-d-schedule" class="nav-link" data-scroll-target="#sec-ch49-d-schedule"><span class="header-section-number">49.5.1</span> زمان‌بندی با گروه‌ها و نقطه‌های توقف</a></li>
  <li><a href="#sec-ch49-d-drivers" id="toc-sec-ch49-d-drivers" class="nav-link" data-scroll-target="#sec-ch49-d-drivers"><span class="header-section-number">49.5.2</span> آنچه پایان را می‌رانَد</a></li>
  <li><a href="#sec-ch49-d-holds" id="toc-sec-ch49-d-holds" class="nav-link" data-scroll-target="#sec-ch49-d-holds"><span class="header-section-number">49.5.3</span> سابقه‌هایی که هر بسته به جا می‌گذارد</a></li>
  <li><a href="#sec-ch49-d-package" id="toc-sec-ch49-d-package" class="nav-link" data-scroll-target="#sec-ch49-d-package"><span class="header-section-number">49.5.4</span> بستهٔ تحویلِ بلوک</a></li>
  </ul></li>
  <li><a href="#sec-ch49-e" id="toc-sec-ch49-e" class="nav-link" data-scroll-target="#sec-ch49-e"><span class="header-section-number">49.6</span> ث. کنترلِ پروژه در ساختگاه</a>
  <ul class="collapse">
  <li><a href="#sec-ch49-e-lookahead" id="toc-sec-ch49-e-lookahead" class="nav-link" data-scroll-target="#sec-ch49-e-lookahead"><span class="header-section-number">49.6.1</span> برنامهٔ پیش‌نگرِ شش‌هفته‌ای و قیدهایش</a></li>
  <li><a href="#sec-ch49-e-productivity" id="toc-sec-ch49-e-productivity" class="nav-link" data-scroll-target="#sec-ch49-e-productivity"><span class="header-section-number">49.6.2</span> بهره‌وریِ نیروی کار</a></li>
  <li><a href="#sec-ch49-e-weather" id="toc-sec-ch49-e-weather" class="nav-link" data-scroll-target="#sec-ch49-e-weather"><span class="header-section-number">49.6.3</span> ساعت‌هایی که هوا می‌گیرد</a></li>
  <li><a href="#sec-ch49-e-recovery" id="toc-sec-ch49-e-recovery" class="nav-link" data-scroll-target="#sec-ch49-e-recovery"><span class="header-section-number">49.6.4</span> برنامهٔ جبران</a></li>
  <li><a href="#sec-ch49-e-clash" id="toc-sec-ch49-e-clash" class="nav-link" data-scroll-target="#sec-ch49-e-clash"><span class="header-section-number">49.6.5</span> تداخلِ پیمانکارانِ جزء</a></li>
  <li><a href="#sec-ch49-e-scurve" id="toc-sec-ch49-e-scurve" class="nav-link" data-scroll-target="#sec-ch49-e-scurve"><span class="header-section-number">49.6.6</span> منحنیِ S و پیش‌بینیِ پایان</a></li>
  <li><a href="#sec-ch49-e-concurrency" id="toc-sec-ch49-e-concurrency" class="nav-link" data-scroll-target="#sec-ch49-e-concurrency"><span class="header-section-number">49.6.7</span> تأخیرِ هم‌زمان در یک ادعا</a></li>
  </ul></li>
  <li><a href="#sec-ch49-f" id="toc-sec-ch49-f" class="nav-link" data-scroll-target="#sec-ch49-f"><span class="header-section-number">49.7</span> ج. نصبِ سامانه‌های کمکی</a>
  <ul class="collapse">
  <li><a href="#sec-ch49-f-aux" id="toc-sec-ch49-f-aux" class="nav-link" data-scroll-target="#sec-ch49-f-aux"><span class="header-section-number">49.7.1</span> گام‌های هر قلمِ کمکی</a></li>
  </ul></li>
  <li><a href="#sec-ch49-g" id="toc-sec-ch49-g" class="nav-link" data-scroll-target="#sec-ch49-g"><span class="header-section-number">49.8</span> چ. کیفیتِ ساختِ سامانهٔ آتش</a>
  <ul class="collapse">
  <li><a href="#sec-ch49-g-records" id="toc-sec-ch49-g-records" class="nav-link" data-scroll-target="#sec-ch49-g-records"><span class="header-section-number">49.8.1</span> تأییدها، نفوذها و آشکارسازها</a></li>
  <li><a href="#sec-ch49-g-impair" id="toc-sec-ch49-g-impair" class="nav-link" data-scroll-target="#sec-ch49-g-impair"><span class="header-section-number">49.8.2</span> ازکارافتادگی‌های موقت</a></li>
  <li><a href="#sec-ch49-g-sample" id="toc-sec-ch49-g-sample" class="nav-link" data-scroll-target="#sec-ch49-g-sample"><span class="header-section-number">49.8.3</span> نمونهٔ بازرسیِ آتش‌بندی</a></li>
  </ul></li>
  <li><a href="#sec-ch49-h" id="toc-sec-ch49-h" class="nav-link" data-scroll-target="#sec-ch49-h"><span class="header-section-number">49.9</span> ح. آبِ ساخت</a>
  <ul class="collapse">
  <li><a href="#sec-ch49-h-water" id="toc-sec-ch49-h-water" class="nav-link" data-scroll-target="#sec-ch49-h-water"><span class="header-section-number">49.9.1</span> آبِ ماهانه و سهمِ گردوغبار</a></li>
  <li><a href="#sec-ch49-h-meters" id="toc-sec-ch49-h-meters" class="nav-link" data-scroll-target="#sec-ch49-h-meters"><span class="header-section-number">49.9.2</span> کنتور در برابرِ برگه‌های تحویل</a></li>
  <li><a href="#sec-ch49-h-pond" id="toc-sec-ch49-h-pond" class="nav-link" data-scroll-target="#sec-ch49-h-pond"><span class="header-section-number">49.9.3</span> حوضچهٔ رسوب‌گیرِ ساخت</a></li>
  </ul></li>
  <li><a href="#sec-ch49-i" id="toc-sec-ch49-i" class="nav-link" data-scroll-target="#sec-ch49-i"><span class="header-section-number">49.10</span> خ. ساختِ خطِ صادرات و کابلِ جمع‌آوری</a>
  <ul class="collapse">
  <li><a href="#sec-ch49-i-corridor" id="toc-sec-ch49-i-corridor" class="nav-link" data-scroll-target="#sec-ch49-i-corridor"><span class="header-section-number">49.10.1</span> دسترسی، گذرگاه‌ها و چاله‌های مفصل</a></li>
  <li><a href="#sec-ch49-i-sectional" id="toc-sec-ch49-i-sectional" class="nav-link" data-scroll-target="#sec-ch49-i-sectional"><span class="header-section-number">49.10.2</span> تحویلِ بخش به بخشِ کارهای صادرات</a></li>
  </ul></li>
  <li><a href="#sec-ch49-j" id="toc-sec-ch49-j" class="nav-link" data-scroll-target="#sec-ch49-j"><span class="header-section-number">49.11</span> د. اجرای برنامهٔ اجتماعی</a>
  <ul class="collapse">
  <li><a href="#sec-ch49-j-griev" id="toc-sec-ch49-j-griev" class="nav-link" data-scroll-target="#sec-ch49-j-griev"><span class="header-section-number">49.11.1</span> سازوکارِ شکایت</a></li>
  <li><a href="#sec-ch49-j-hire" id="toc-sec-ch49-j-hire" class="nav-link" data-scroll-target="#sec-ch49-j-hire"><span class="header-section-number">49.11.2</span> استخدامِ محلی</a></li>
  <li><a href="#sec-ch49-j-traffic" id="toc-sec-ch49-j-traffic" class="nav-link" data-scroll-target="#sec-ch49-j-traffic"><span class="header-section-number">49.11.3</span> ترافیکِ روستا در ساعت‌های آرام</a></li>
  <li><a href="#sec-ch49-j-find" id="toc-sec-ch49-j-find" class="nav-link" data-scroll-target="#sec-ch49-j-find"><span class="header-section-number">49.11.4</span> یافتهٔ اتفاقی</a></li>
  <li><a href="#sec-ch49-j-camp" id="toc-sec-ch49-j-camp" class="nav-link" data-scroll-target="#sec-ch49-j-camp"><span class="header-section-number">49.11.5</span> تختِ اقامتگاه و کارگرانِ بیرونی</a></li>
  </ul></li>
  <li><a href="#sec-ch49-k" id="toc-sec-ch49-k" class="nav-link" data-scroll-target="#sec-ch49-k"><span class="header-section-number">49.12</span> ذ. ثبتِ دادهٔ دارایی‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch49-k-stages" id="toc-sec-ch49-k-stages" class="nav-link" data-scroll-target="#sec-ch49-k-stages"><span class="header-section-number">49.12.1</span> رکوردها مرحله به مرحله</a></li>
  <li><a href="#sec-ch49-k-reconcile" id="toc-sec-ch49-k-reconcile" class="nav-link" data-scroll-target="#sec-ch49-k-reconcile"><span class="header-section-number">49.12.2</span> آشتی با دفترِ طراحی</a></li>
  </ul></li>
  <li><a href="#sec-ch49-l" id="toc-sec-ch49-l" class="nav-link" data-scroll-target="#sec-ch49-l"><span class="header-section-number">49.13</span> ر. آمادگیِ اضطراری و امنیتِ ساختگاه</a>
  <ul class="collapse">
  <li><a href="#sec-ch49-l-response" id="toc-sec-ch49-l-response" class="nav-link" data-scroll-target="#sec-ch49-l-response"><span class="header-section-number">49.13.1</span> زمانِ رسیدنِ امداد به هر جبهه</a></li>
  <li><a href="#sec-ch49-l-induction" id="toc-sec-ch49-l-induction" class="nav-link" data-scroll-target="#sec-ch49-l-induction"><span class="header-section-number">49.13.2</span> آموزشِ بدوِ ورود و فهرستِ دروازه</a></li>
  <li><a href="#sec-ch49-l-radio" id="toc-sec-ch49-l-radio" class="nav-link" data-scroll-target="#sec-ch49-l-radio"><span class="header-section-number">49.13.3</span> ارتباط در هر جبههٔ کار</a></li>
  </ul></li>
  <li><a href="#sec-ch49-plantp" id="toc-sec-ch49-plantp" class="nav-link" data-scroll-target="#sec-ch49-plantp"><span class="header-section-number">49.14</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch49-numbers" id="toc-sec-ch49-numbers" class="nav-link" data-scroll-target="#sec-ch49-numbers"><span class="header-section-number">49.15</span> عددهای کلیدیِ اجرا و نصب</a></li>
  <li><a href="#sec-ch49-design" id="toc-sec-ch49-design" class="nav-link" data-scroll-target="#sec-ch49-design"><span class="header-section-number">49.16</span> گردشِ کارِ اجرا و نصب</a></li>
  <li><a href="#sec-ch49-lab" id="toc-sec-ch49-lab" class="nav-link" data-scroll-target="#sec-ch49-lab"><span class="header-section-number">49.17</span> آزمایشگاه‌های پایتونِ این فصل</a></li>
  <li><a href="#sec-ch49-mfg" id="toc-sec-ch49-mfg" class="nav-link" data-scroll-target="#sec-ch49-mfg"><span class="header-section-number">49.18</span> ساخت و این فصل</a></li>
  <li><a href="#sec-ch49-std" id="toc-sec-ch49-std" class="nav-link" data-scroll-target="#sec-ch49-std"><span class="header-section-number">49.19</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch49-deliverable" id="toc-sec-ch49-deliverable" class="nav-link" data-scroll-target="#sec-ch49-deliverable"><span class="header-section-number">49.20</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch49-summary" id="toc-sec-ch49-summary" class="nav-link" data-scroll-target="#sec-ch49-summary"><span class="header-section-number">49.21</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch49-vocab" id="toc-sec-ch49-vocab" class="nav-link" data-scroll-target="#sec-ch49-vocab"><span class="header-section-number">49.21.1</span> واژگانِ فصلِ ۴۹</a></li>
  </ul></li>
  <li><a href="#sec-ch49-assess" id="toc-sec-ch49-assess" class="nav-link" data-scroll-target="#sec-ch49-assess"><span class="header-section-number">49.22</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">49.22.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">49.22.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">49.22.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">49.22.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">49.22.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch49-solutions" id="toc-sec-ch49-solutions" class="nav-link" data-scroll-target="#sec-ch49-solutions"><span class="header-section-number">49.23</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch49-examples-out" id="toc-sec-ch49-examples-out" class="nav-link" data-scroll-target="#sec-ch49-examples-out"><span class="header-section-number">49.23.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch49-refs" id="toc-sec-ch49-refs" class="nav-link" data-scroll-target="#sec-ch49-refs"><span class="header-section-number">49.24</span> منابع</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/38-detailed-design-documents.html">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</a></li><li class="breadcrumb-item"><a href="../chapters/49-construction-installation.html"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch49" class="quarto-section-identifier"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch49-map" class="level2" data-number="49.1">
<h2 data-number="49.1" class="anchored" data-anchor-id="sec-ch49-map"><span class="header-section-number">49.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>آمادگیِ یک بستهٔ کار را پیش از صدور بسنجد: مجوزها و تأییدها، روش‌نامهٔ اجرا، صلاحیتِ گروهِ کاری، نقشه‌های صادرشده برای اجرا، آمادگیِ امداد و آموزشِ بدوِ ورود.</li>
<li>سابقه‌های نصب را با رواداری‌هایشان بخوانَد: جای پایه‌ها، گشتاور و ابزارش، طولِ چون‌ساختِ کابل، پایانه‌بندیِ فشارِ متوسط، پیوستگیِ زمین و حفاظتِ انباری.</li>
<li>نیروگاه را به سامانه و زیرسامانه بشکند، تکمیلِ مکانیکی را برای هر زیرسامانه تعیین کند و بستهٔ تحویل به راه‌اندازی را جمع کند.</li>
<li>بسته‌های کارِ یک بلوکِ خورشیدی را با گروه‌های کاری و نقطه‌های توقف زمان‌بندی کند و آنچه پایانِ کار را می‌رانَد پیدا کند.</li>
<li>پروژه را در ساختگاه کنترل کند: برنامهٔ پیش‌نگر و قیدهایش، بهره‌وری، ساعت‌های ازدست‌رفته به باد و گرما، برنامهٔ جبران و تداخلِ پیمانکارانِ جزء.</li>
<li>رشته‌های دیگرِ ساخت را با سابقه‌هایشان پیش ببرد: سامانه‌های کمکی، کیفیتِ ساختِ سامانهٔ آتش، آبِ ساخت، خطِ صادرات و کابلِ جمع‌آوری، و برنامهٔ اجتماعیِ تأییدشده.</li>
<li>دادهٔ دارایی‌ها را در دریافت، نصب، آزمون و تحویل ثبت کند و با دفترِ طراحی آشتی دهد.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> مهندسیِ عمران و آب (<a href="29-site-investigation-civil.html" class="quarto-xref"><span>فصل 29</span></a>)، حمل و لجستیک (<a href="31-transport-lifting.html" class="quarto-xref"><span>فصل 31</span></a>)، ایمنی، آتش و اضطرار (<a href="32-safety-fire-emergency.html" class="quarto-xref"><span>فصل 32</span></a>) و طراحیِ تفصیلی و مدیریتِ اطلاعات (<a href="38-detailed-design-documents.html" class="quarto-xref"><span>فصل 38</span></a>).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نقطهٔ توقف با نقطهٔ شاهد چه فرقی دارد؟</li>
<li>چرا «تعدادِ ماژول‌های نصب‌شده» پیشرفتِ کار را بیش از واقع نشان می‌دهد؟</li>
<li>چرا نقشه‌ای با وضعیتِ «صادرشده برای تأیید» برای ساخت کافی نیست؟</li>
<li>چرا آموزشِ بدوِ ورود در دروازهٔ ساختگاه وارسی می‌شود؟</li>
</ol>
<p>پاسخ‌ها: (۱) نقطهٔ توقف کار را تا آزادسازیِ بازرس نگه می‌دارد و شاهد فقط خبر می‌گیرد؛ (۲) گام‌های پس از نصب، گشتاور و بازرسی، در آن نیستند؛ (۳) بازنگریِ آن هنوز می‌تواند تغییر کند؛ (۴) چون شمارشِ تجمع و امداد به فهرستِ دروازه تکیه دارد. اگر دو پرسش یا بیشتر را نتوانستید، <a href="47-civil-structural-manufacturing.html#sec-ch47-c-holds" class="quarto-xref"><span>بخش 47.4.12</span></a>، <a href="38-detailed-design-documents.html#sec-ch38-a-register" class="quarto-xref"><span>بخش 38.2.2</span></a>، <a href="32-safety-fire-emergency.html#sec-ch32-a-competency" class="quarto-xref"><span>بخش 32.2.5</span></a> و <a href="32-safety-fire-emergency.html#sec-ch32-a-permits" class="quarto-xref"><span>بخش 32.2.4</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> فصل‌های ۴۰ تا ۴۸ محصول‌ها را در کارخانه ساختند و پذیرفتند. این فصل آن‌ها را در ساختگاه نصب می‌کند، با یک پیمانکارِ ساختگیِ طراحی، تأمین و ساخت و پیمانکارانِ جزءِ ساختگی (<span class="ltr" dir="ltr">A-506</span> تا <span class="ltr" dir="ltr">A-513</span>). روزِ مرجعِ سابقه‌ها ماهِ نهم از ساختِ هجده‌ماهه است، اوجِ نیروی کار در منحنیِ فصلِ ۲۲. محصولِ اصلیِ فصل <strong>بلوکِ خورشیدیِ <span class="ltr" dir="ltr">=PVF1-3</span></strong> است: ۲۱ جعبهٔ ترکیب، ۴۲۰ رشته، <span class="ltr" dir="ltr">10,920</span> ماژول روی ۲۱۰ میز و <span class="ltr" dir="ltr">2,520</span> پایه، با یک ایستگاهِ مبدّل از فصلِ ۴۰. فصل‌های ۲۲، ۲۹، ۳۱، ۳۲ و ۳۳ برنامهٔ توسعه، آب، حمل، ایمنی و برنامهٔ اجتماعی را دادند و فصلِ ۳۸ اطلاعات و ارزشِ کسب‌شده را. این فصل این‌ها را به <strong>سابقه‌های ساختگاه</strong> می‌برد. همه با تصمیمِ <span class="ltr" dir="ltr">D-053</span> جمع می‌شوند.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>پیمانکاران، افراد، داده‌ها و عیب‌ها <strong>ساختگی</strong>‌اند و حدها آموزشی. این فصل سابقه‌ها را می‌خوانَد و نسخهٔ اجرایی نمی‌دهد. مقدارِ گشتاور، طرحِ اختلاطِ بتن، زمانِ عمل‌آوری و روشِ پایانه‌بندی را سازنده و طراحِ صلاحیت‌دار می‌دهند. هیچ کارِ برق‌دار و هیچ آزمونِ زیرِ ولتاژی آموزش داده نمی‌شود: هر کار با سامانهٔ مجوزِ کار و به دستِ افرادِ صلاحیت‌دار است (<a href="32-safety-fire-emergency.html#sec-ch32-a-permits" class="quarto-xref"><span>بخش 32.2.4</span></a>). چیدمانِ سامانهٔ آتش را طرحِ تأییدشده و مقامِ مسئول تعیین می‌کنند. جزئیاتِ امنیتیِ ساختگاه در این کتاب نمی‌آید. تعهدهای اجتماعی فقط همان‌هایی‌اند که در برنامهٔ تأییدشده و با بودجه آمده‌اند.</p>
</div>
</div>
</section>
<section id="sec-ch49-a" class="level2" data-number="49.2">
<h2 data-number="49.2" class="anchored" data-anchor-id="sec-ch49-a"><span class="header-section-number">49.2</span> الف. آمادگیِ ساخت</h2>
<p>ساخت در ساختگاه با بیل آغاز نمی‌شود. پیش از آن <strong>تجهیزِ کارگاه</strong> (به انگلیسی <span class="ltr" dir="ltr">mobilisation</span>) است: راه‌های دسترسی، انبار و فضای انبار، کارگاهِ موقت، آب، برق، اقامتگاه و نقطهٔ امداد. این‌ها <strong>کارهای موقت</strong>‌اند و مانندِ کارِ دائم طرح و بازرسی می‌خواهند. سپس هر <strong>بستهٔ کار</strong> (<a href="01-book-and-project.html#sec-ch01-b-schedule" class="quarto-xref"><span>بخش 1.3.5</span></a>، <a href="31-transport-lifting.html#sec-ch31-e" class="quarto-xref"><span>بخش 31.6</span></a>) پیش از صدور به گروهِ کاری از یک <strong>دروازهٔ آمادگی</strong> می‌گذرد. شش پرسش دارد:</p>
<ol type="1">
<li><strong>مجوزها و تأییدها:</strong> آیا تأییدِ مقام‌ها برای این جبههٔ کار رسیده است (<a href="22-feasibility-options.html#sec-ch22-e-permits" class="quarto-xref"><span>بخش 22.6.4</span></a>، <a href="33-environment-social.html#sec-ch33-a-permits" class="quarto-xref"><span>بخش 33.2.13</span></a>)؟</li>
<li><strong>روش‌نامهٔ اجرا:</strong> آیا روشِ کار نوشته، بازبینی و تأیید شده است، با خطرها و کنترل‌هایش (<a href="32-safety-fire-emergency.html#sec-ch32-a" class="quarto-xref"><span>بخش 32.2</span></a>)؟</li>
<li><strong>صلاحیت:</strong> آیا هر نقشِ لازم در گروه نام دارد و گواهیِ آن معتبر است (<a href="32-safety-fire-emergency.html#sec-ch32-a-competency" class="quarto-xref"><span>بخش 32.2.5</span></a>)؟</li>
<li><strong>نقشه‌ها:</strong> آیا هر نقشه‌ای که بسته به آن تکیه دارد «صادرشده برای اجرا» است (<a href="38-detailed-design-documents.html#sec-ch38-a-register" class="quarto-xref"><span>بخش 38.2.2</span></a>)؟</li>
<li><strong>پیش‌نیازها:</strong> آیا بسته‌های پیشین آزاد شده‌اند، با نقطه‌های توقفشان؟</li>
<li><strong>امداد:</strong> آیا گروهِ امداد در زمانِ هدف به این جبهه می‌رسد (بخشِ «ر»)؟</li>
</ol>
<p>پاسخِ هر شش از یک <strong>سابقه</strong> می‌آید، نه از گفت‌وگو. درس‌های این بخش هر کدام یکی از این سابقه‌ها را می‌خوانند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb1"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb1-1"><a href="#cb1-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> permits() <span class="op">-&gt;</span> <span class="bu">list</span>:</span>
<span id="cb1-2"><a href="#cb1-2" aria-hidden="true" tabindex="-1"></a>    rows <span class="op">=</span> []</span>
<span id="cb1-3"><a href="#cb1-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> name, front, need, got <span class="kw">in</span> src.PERMITS:</span>
<span id="cb1-4"><a href="#cb1-4" aria-hidden="true" tabindex="-1"></a>        late <span class="op">=</span> <span class="va">None</span> <span class="cf">if</span> got <span class="kw">is</span> <span class="va">None</span> <span class="cf">else</span> got <span class="op">-</span> need</span>
<span id="cb1-5"><a href="#cb1-5" aria-hidden="true" tabindex="-1"></a>        rows.append((name, front, need, got, late))</span>
<span id="cb1-6"><a href="#cb1-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> rows</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<section id="sec-ch49-a-permits" class="level3" data-number="49.2.1">
<h3 data-number="49.2.1" class="anchored" data-anchor-id="sec-ch49-a-permits"><span class="header-section-number">49.2.1</span> دفترِ تأییدها در برابرِ جبهه‌های کار</h3>
<p><strong>ایده.</strong> هر تأیید روزی دارد که جبهه‌اش به آن نیاز پیدا می‌کند. دفترِ تأییدها این روز را با روزِ صدور مقایسه می‌کند.</p>
<pre class="text"><code>approvals register against the day each front needs them
  approval                                 needed  granted  late days
  building permit, substation building         40       31          0
  water abstraction, wells W-1/W-2             10       12         +2
  road crossing, regional road (MV duct)      120     open          -
  wadi works consent                           60       75        +15
  abnormal loads, turbine convoy              150      140          0
  temporary diesel store                       15        9          0
  ruin buffer works (ch 33)                    90     open          -
  4 of 7 late or open: the wadi consent held the access road
  15 days; the road crossing and the ruin-buffer works have
  no approval yet - their fronts are planned around them, not
  started in hope (ch 22 permit register, ch 33 ruin buffer)</code></pre>
<div id="exm-ch49-permits" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.1 (پانزده روز برای یک رضایت‌نامه)</strong></span> <strong>پرسش.</strong> کدام تأییدها دیر رسیده‌اند یا هنوز نرسیده‌اند و اثرشان چیست؟</p>
<p><strong>پاسخ.</strong> چهار از هفت. آبِ چاه‌ها دو روز و رضایت‌نامهٔ کار در بسترِ آبراهه پانزده روز دیر رسید. گذرگاهِ جادهٔ منطقه‌ای و کار در حریمِ ویرانهٔ تاریخی هنوز تأیید ندارند.</p>
<p><strong>تفسیر.</strong> دو موردِ باز در برنامه دور زده می‌شوند و جبهه‌شان به امید آغاز نمی‌شود. این همان دفترِ مجوزهای فصلِ ۲۲ است که حالا روزِ نیاز را هم دارد.</p>
</div>
</section>
<section id="sec-ch49-a-methods" class="level3" data-number="49.2.2">
<h3 data-number="49.2.2" class="anchored" data-anchor-id="sec-ch49-a-methods"><span class="header-section-number">49.2.2</span> روش‌نامهٔ اجرا برای هر فعالیت</h3>
<p><strong>ایده.</strong> <strong>روش‌نامهٔ اجرا</strong> (به انگلیسی <span class="ltr" dir="ltr">method statement</span>) می‌گوید کار چگونه، با چه ابزار و چه کسانی و با کدام کنترل‌ها انجام می‌شود. کار فقط با روش‌نامهٔ تأییدشده آغاز می‌شود.</p>
<pre class="text"><code>method statements by activity: work starts only on an approved one
  piling                       MS-07  approved
  table assembly               MS-08  approved
  module mounting              MS-09  approved
  trenching                    MS-05  approved
  MV terminations              MS-14  returned with comments
  station placement (crane)    MS-12  approved
  DC terminations              MS-13  approved
  string wiring                none   not written
  earthing                     MS-15  submitted
  3 activities cannot start: string wiring has none, MV
  terminations went back with comments, earthing waits for
  review - each is on the block's critical path (lesson D)</code></pre>
<div id="exm-ch49-methods" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.2 (سه فعالیتِ بی‌روش‌نامه)</strong></span> <strong>پرسش.</strong> کدام فعالیت‌ها نمی‌توانند آغاز شوند؟</p>
<p><strong>پاسخ.</strong> رشته‌کشی که روش‌نامه ندارد، پایانه‌بندیِ فشارِ متوسط که با ملاحظات برگشته و زمین‌کردن که در بازبینی است.</p>
<p><strong>تفسیر.</strong> هر سه روی مسیرِ بحرانیِ بلوک‌اند (بخشِ «ت»). روش‌نامه‌ای که دیر نوشته شود، گروهی را بیکار نگه می‌دارد. روش‌نامه‌ای که نوشته نشود، گروهی را بی‌کنترل به کار می‌فرستد.</p>
</div>
</section>
<section id="sec-ch49-a-competence" class="level3" data-number="49.2.3">
<h3 data-number="49.2.3" class="anchored" data-anchor-id="sec-ch49-a-competence"><span class="header-section-number">49.2.3</span> صلاحیتِ گروه‌های کاری</h3>
<p><strong>ایده.</strong> هر گروهِ کاری نقش‌هایی دارد که باید نام و گواهیِ معتبر داشته باشند: مفصل‌بندِ آموزش‌دیدهٔ سازنده، اپراتورِ جرثقیل، سرپرستِ بالابری، امدادگر. فهرستِ گروه در روزِ کار با تاریخِ اعتبارِ گواهی‌ها سنجیده می‌شود.</p>
<pre class="text"><code>crew competence on 2027-09-01 (certificates and named roles)
  expired: jointer - MV jointer (maker-trained) (J. Rahimi, 2027-07-30)
  expires within 45 days: electrical - first aider (A. Moradi, 2027-10-01)
  role not filled: crane - lift supervisor
  role not filled: modules - first aider
  the jointing crew cannot terminate MV cables until the
  jointer's maker training is renewed; the crane crew has no
  lift supervisor, so no planned lift goes ahead; the module
  crew works without a named first aider - each is a stop,
  not a note (ch 32 competency)</code></pre>
<div id="exm-ch49-competence" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.3 (مفصل‌بندی با گواهیِ گذشته)</strong></span> <strong>پرسش.</strong> کدام نقش‌ها کار را متوقف می‌کنند؟</p>
<p><strong>پاسخ.</strong> گواهیِ مفصل‌بند از <span class="ltr" dir="ltr">2027-07-30</span> گذشته است. گروهِ جرثقیل سرپرستِ بالابری ندارد. گروهِ ماژول امدادگرِ نام‌دار ندارد. گواهیِ امدادگرِ گروهِ برق در کمتر از ۴۵ روز می‌گذرد.</p>
<p><strong>تفسیر.</strong> هر کدام توقف است، نه یادداشت. هیچ بالابریِ برنامه‌ریزی‌شده‌ای بی سرپرست انجام نمی‌شود (<a href="31-transport-lifting.html#sec-ch31-d-emergency" class="quarto-xref"><span>بخش 31.5.3</span></a>). پایانه‌بندی با مفصل‌بندِ بی‌گواهی کیفیتی است که هیچ آزمونی بعداً ثابت نمی‌کند.</p>
</div>
</section>
<section id="sec-ch49-a-release" class="level3" data-number="49.2.4">
<h3 data-number="49.2.4" class="anchored" data-anchor-id="sec-ch49-a-release"><span class="header-section-number">49.2.4</span> نقشه‌ها برای اجرا</h3>
<p><strong>ایده.</strong> فصلِ ۳۸ وضعیت‌های سند را تعریف کرد (<a href="38-detailed-design-documents.html#sec-ch38-a-register" class="quarto-xref"><span>بخش 38.2.2</span></a>). فقط نقشهٔ <strong>صادرشده برای اجرا</strong> (<span class="ltr" dir="ltr">IFC</span>) به ساختگاه می‌رود.</p>
<pre class="text"><code>drawings each package needs, by status (ch 38 statuses)
  WP03 piling            PLP-CIV-DWG-0011 C02  IFC
  WP04 tables            PLP-CIV-DWG-0012 C01  IFC
  WP06 cables in trench  PLP-ELE-DWG-0021 B03  IFA  - not for construction
  WP06 cables in trench  PLP-ELE-LST-0012 C01  IFC
  WP08 station base      PLP-CIV-DWG-0014 C02  IFC
  WP13 DC terminations   PLP-ELE-DWG-0022 C01  IFC
  WP14 MV terminations   PLP-ELE-DWG-0023 B02  IFR  - not for construction
  2 packages wait for a drawing issued for construction:
  building from a drawing 'issued for approval' is building a
  revision that may still change</code></pre>
<div id="exm-ch49-release" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.4 (ساختن از بازنگری‌ای که هنوز تغییر می‌کند)</strong></span> <strong>پرسش.</strong> کدام بسته‌ها منتظرِ نقشه‌اند؟</p>
<p><strong>پاسخ.</strong> کابل‌ها در ترانشه با نقشهٔ <span class="ltr" dir="ltr">B03</span> در وضعیتِ <span class="ltr" dir="ltr">IFA</span> و پایانه‌بندیِ فشارِ متوسط با <span class="ltr" dir="ltr">B02</span> در وضعیتِ <span class="ltr" dir="ltr">IFR</span>.</p>
<p><strong>تفسیر.</strong> ساختن از نقشهٔ «برای تأیید» یعنی ساختنِ بازنگری‌ای که شاید تغییر کند. هزینهٔ تغییر پس از ساخت چند برابرِ هزینهٔ آن پیش از ساخت است (<a href="38-detailed-design-documents.html#sec-ch38-e" class="quarto-xref"><span>بخش 38.6</span></a>).</p>
</div>
</section>
<section id="sec-ch49-a-welfare" class="level3" data-number="49.2.5">
<h3 data-number="49.2.5" class="anchored" data-anchor-id="sec-ch49-a-welfare"><span class="header-section-number">49.2.5</span> رفاهِ کارگاه در اوجِ نیروی کار</h3>
<p><strong>ایده.</strong> کارهای موقت برای اوج اندازه می‌شوند و پیش از اوج ساخته می‌شوند. منحنیِ نیروی کارِ فصلِ ۲۲ و <span class="ltr" dir="ltr">70 L</span> در روز برای هر نفر از فصلِ ۳۲ پایهٔ این اندازه‌اند.</p>
<pre class="text"><code>welfare at the workforce peak (ch 22 curve, ch 32 70 L a day)
  peak 450 workers in month 9; worker-months 4,534
  toilets at 1 per 15: 30; water 31.5 m3 a day
  beds for workers from outside (60%): 270
  temporary facilities are sized for the peak and built before
  it: a camp that fills in month 9 is planned in month 2</code></pre>
<div id="exm-ch49-welfare" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.5 (اقامتگاهی که در ماهِ دوم برنامه‌ریزی می‌شود)</strong></span> <strong>پرسش.</strong> در اوج چند سرویسِ بهداشتی، چه مقدار آب و چند تخت لازم است؟</p>
<p><strong>پاسخ.</strong> اوجِ ۴۵۰ نفر در ماهِ نهم: ۳۰ سرویس با یکی برای هر ۱۵ نفر، <span class="ltr" dir="ltr">31.5 m³</span> آب در روز و ۲۷۰ تخت برای ۶۰٪ کارگرانی که از بیرون می‌آیند.</p>
<p><strong>تفسیر.</strong> اقامتگاهی که در ماهِ نهم پر می‌شود در ماهِ دوم طرح می‌شود. نسبت‌ها آموزشی‌اند و برنامهٔ تأییدشدهٔ رفاهِ کارگران و مقام‌ها آن‌ها را تعیین می‌کنند (<a href="33-environment-social.html#sec-ch33-b-influx" class="quarto-xref"><span>بخش 33.3.9.2</span></a>).</p>
</div>
</section>
<section id="sec-ch49-a-laydown" class="level3" data-number="49.2.6">
<h3 data-number="49.2.6" class="anchored" data-anchor-id="sec-ch49-a-laydown"><span class="header-section-number">49.2.6</span> موجودیِ ماژول و فضای انبار</h3>
<p><strong>ایده.</strong> ماژول‌ها با پالت می‌رسند. هر روز موجودیِ بیشتر یعنی فضای انبارِ بیشتر و حفاظتِ انباریِ بیشتر. فضای انبار با راهروها از تابعِ فصلِ ۳۱ حساب می‌شود (<a href="31-transport-lifting.html#sec-ch31-e" class="quarto-xref"><span>بخش 31.6</span></a>).</p>
<pre class="text"><code>modules of block PVF1-3: 10,920 on 304 pallets of 36; mounting 1,200 a day
  (34 pallets a day, about 1.5 trucks)
  stock held      pallets  laydown m2 (with aisles)
    1 d               34        141
    3 d              100        416
    7 d              234        973
   10 d              304      1,265
  the whole block at once needs 1,265 m2 of laydown, 3 times
  the three-day stock, and preservation for every pallet
  until it is mounted; three days of stock keeps the crews fed
  through one late truck - the buffer is set from the delivery
  reliability, not habit</code></pre>
<div id="exm-ch49-laydown" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.6 (سه روز، نه ده روز)</strong></span> <strong>پرسش.</strong> موجودیِ سه‌روزه و کلِ بلوک چه فضایی می‌خواهند؟</p>
<p><strong>پاسخ.</strong> سه روز: ۱۰۰ پالت و <span class="ltr" dir="ltr">416 m²</span>. کلِ بلوک یک‌جا: ۳۰۴ پالت و <span class="ltr" dir="ltr">1,265 m²</span>، سه برابر.</p>
<p><strong>تفسیر.</strong> موجودیِ سه‌روزه گروه‌ها را از یک کامیونِ دیررسیده نگه می‌دارد. موجودیِ بیشتر هزینهٔ انبار، حفاظت و خطرِ آسیب دارد. اندازهٔ موجودی از قابلیتِ اطمینانِ تحویل‌ها می‌آید، نه از عادت.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «الف»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>شش پرسشِ دروازهٔ آمادگی را نام ببرید.</li>
<li>چرا تأییدِ دیررسیده باید در برنامه دیده شود، نه فقط در دفتر؟</li>
<li>روش‌نامهٔ «با ملاحظات برگشته» چه وضعی برای کار دارد؟</li>
<li>چرا گواهیِ گذشتهٔ مفصل‌بند توقف است؟</li>
<li>نقشهٔ <span class="ltr" dir="ltr">IFA</span> با <span class="ltr" dir="ltr">IFC</span> چه فرقی دارد؟</li>
<li>کارهای موقت برای چه لحظه‌ای اندازه می‌شوند؟</li>
<li>چرا پاسخِ هر پرسشِ آمادگی باید از یک سابقه بیاید؟</li>
<li>امدادگرِ گروهی که گواهی‌اش در ماهِ آینده می‌گذرد چه اقدامی می‌خواهد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch49-b" class="level2" data-number="49.3">
<h2 data-number="49.3" class="anchored" data-anchor-id="sec-ch49-b"><span class="header-section-number">49.3</span> ب. اجرا در جبههٔ کار</h2>
<p>کارخانه شرایطِ کنترل‌شده دارد: دما، نور، ابزارِ ثابت، بازرسِ همیشه حاضر. ساختگاه هیچ‌کدام را ندارد. پس هر وارسی‌ای که از کارخانه به ساختگاه می‌آید، باید سابقه‌ای داشته باشد که همان را ثابت کند. جدولِ زیر نشان می‌دهد کدام وارسی کجا انجام می‌شود.</p>
<div id="tbl-ch49-site" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch49-site-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;49.1: آنچه در کارخانه و آنچه در ساختگاه ثابت می‌شود
</figcaption>
<div aria-describedby="tbl-ch49-site-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 26%">
<col style="width: 36%">
<col style="width: 36%">
</colgroup>
<thead>
<tr class="header">
<th>محصول</th>
<th>در کارخانه ثابت شد</th>
<th>در ساختگاه ثابت می‌شود</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>پایه و میزِ ماژول</td>
<td>فولاد، گالوانیزه، ابعاد (<a href="47-civil-structural-manufacturing.html#sec-ch47-c-posts" class="quarto-xref"><span>بخش 47.4.4</span></a>)</td>
<td>جای پایه، عمقِ کوبش، گشتاورِ گیره‌ها، هم‌راستایی</td>
</tr>
<tr class="even">
<td>ماژول</td>
<td>توان، تصویرِ الکترولومینسانس (<a href="41-pv-manufacturing.html#sec-ch41-c" class="quarto-xref"><span>بخش 41.5</span></a>)</td>
<td>آسیبِ حمل، شمارهٔ سریال، اتصال‌دهنده‌ها</td>
</tr>
<tr class="odd">
<td>ایستگاهِ مبدّل</td>
<td>آزمونِ کارخانه (<a href="40-manufacturing-quality.html#sec-ch40-c" class="quarto-xref"><span>بخش 40.5</span></a>)</td>
<td>مهار روی پی، حفاظتِ انباری، پایانه‌بندی</td>
</tr>
<tr class="even">
<td>کابل</td>
<td>آزمون‌های جاری (<a href="46-cable-switchgear-manufacturing.html#sec-ch46-a" class="quarto-xref"><span>بخش 46.2</span></a>)</td>
<td>طولِ چون‌ساخت، شعاعِ خم، پایانه‌بندی، پیوستگیِ زمین</td>
</tr>
<tr class="odd">
<td>تابلو و شبکه</td>
<td>وارسیِ نقطه به نقطه (<a href="48-instrumentation-network-manufacturing.html#sec-ch48-b" class="quarto-xref"><span>بخش 48.3</span></a>)</td>
<td>اتصال‌ها، برچسب‌ها، وارسیِ حلقه</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>حفاظت در برابرِ آسیبِ ساخت</strong> هم بخشی از کار است. کابلِ خوابانده‌شده زیرِ چرخِ ماشین‌ها، ماژولِ نصب‌شده کنارِ گردوغبارِ خاک‌برداری و پایانهٔ باز در باران همه از کیفیتِ کارخانه چیزی کم می‌کنند. ترتیبِ بسته‌ها (بخشِ «ت») و جداکردنِ محدوده‌ها (بخشِ «ث») ابزارهای این حفاظت‌اند.</p>
<section id="sec-ch49-b-piles" class="level3" data-number="49.3.1">
<h3 data-number="49.3.1" class="anchored" data-anchor-id="sec-ch49-b-piles"><span class="header-section-number">49.3.1</span> جای پایه‌ها و عمقِ کوبش</h3>
<p><strong>ایده.</strong> هر پایه دو عدد دارد: خطای جا در صفحه و عمقِ کوبش. خطای جا برآیندِ دو مؤلفه است: <span class="math inline">\(e = \sqrt{\Delta x^2 + \Delta y^2}\)</span>. پایه‌ای که پیش از عمقِ طراحی متوقف شود، <strong>کوتاه</strong> است.</p>
<pre class="text"><code>post records of a sample of 12 in block PVF1-3
  (tolerance 30 mm radial, teaching)
  P3-006: off by 42 mm
  P3-012: off by 36 mm
  P3-004: embedded 1.98 m of 2.00 m - short
  P3-007: embedded 1.71 m of 2.00 m - short
  an off-position post is checked against the table's slotted
  holes before the table goes on; a short post is the
  designer's decision (a load test or a second post), never
  the crew's - both are non-conformities with a disposition</code></pre>
<div id="exm-ch49-piles" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.7 (دو پایهٔ بیرون از جا، دو پایهٔ کوتاه)</strong></span> <strong>پرسش.</strong> کدام پایه‌ها عدم‌انطباق‌اند و تصمیمِ هر کدام با کیست؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">P3-006</span> با <span class="math inline">\(\sqrt{41^2 + 9^2} = 42\,\text{mm}\)</span> و <span class="ltr" dir="ltr">P3-012</span> با <span class="ltr" dir="ltr">36 mm</span> بیرون از رواداریِ <span class="ltr" dir="ltr">30 mm</span>اند. <span class="ltr" dir="ltr">P3-007</span> در <span class="ltr" dir="ltr">1.71 m</span> از <span class="ltr" dir="ltr">2.00 m</span> و <span class="ltr" dir="ltr">P3-004</span> در <span class="ltr" dir="ltr">1.98 m</span> کوتاه‌اند.</p>
<p><strong>تفسیر.</strong> پایهٔ بیرون از جا با سوراخ‌های شکافی میز سنجیده می‌شود. پایهٔ کوتاه تصمیمِ طراح است: آزمونِ بارگذاری یا پایهٔ دوم. گروهِ کاری تصمیم نمی‌گیرد. هر دو با گزارشِ عدم‌انطباق و تصمیمِ ثبت‌شده بسته می‌شوند (<a href="47-civil-structural-manufacturing.html#sec-ch47-c" class="quarto-xref"><span>بخش 47.4</span></a>).</p>
</div>
</section>
<section id="sec-ch49-b-torque" class="level3" data-number="49.3.2">
<h3 data-number="49.3.2" class="anchored" data-anchor-id="sec-ch49-b-torque"><span class="header-section-number">49.3.2</span> گشتاورِ گیره‌ها و ابزاری که آن را زد</h3>
<p><strong>ایده.</strong> سابقهٔ گشتاور سه چیز دارد: مقدار، ابزار و تاریخِ واسنجیِ ابزار. مقدارِ هدف را سازنده می‌دهد. این فصل فقط سابقه را با آن مقایسه می‌کند.</p>
<pre class="text"><code>clamp torque records of 2027-08-25 against the maker's value
  (placeholder 25 Nm +/- 10%)
  T3-015 clamp 1: no value recorded
  T3-021 clamp 2: 21.0 Nm outside the band
  tool TW-07 was past its calibration date; its records are suspect:
    T3-021 clamp 1, T3-021 clamp 2
  a missing value is an untightened clamp until shown
  otherwise; a tool past its calibration puts every joint it
  made in doubt - the record names the tool for that reason</code></pre>
<div id="exm-ch49-torque" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.8 (ابزاری که از واسنجی گذشته بود)</strong></span> <strong>پرسش.</strong> کدام گیره‌ها پذیرفته نمی‌شوند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">T3-015</span> بی‌مقدار، <span class="ltr" dir="ltr">T3-021</span> گیرهٔ ۲ با <span class="ltr" dir="ltr">21.0 Nm</span> بیرون از بازهٔ <span class="ltr" dir="ltr">22.5–27.5 Nm</span>، و هر دو گیرهٔ <span class="ltr" dir="ltr">T3-021</span> چون ابزارِ <span class="ltr" dir="ltr">TW-07</span> در روزِ کار از تاریخِ واسنجی گذشته بود.</p>
<p><strong>تفسیر.</strong> مقدارِ گمشده یعنی گیرهٔ سفت‌نشده تا وقتی خلافش ثابت شود. ابزارِ گذشته از واسنجی همهٔ اتصال‌هایی را که زده زیرِ پرسش می‌برد. سابقه برای همین نامِ ابزار را دارد (<a href="48-instrumentation-network-manufacturing.html#sec-ch48-a-asfound" class="quarto-xref"><span>بخش 48.2.22</span></a>).</p>
</div>
</section>
<section id="sec-ch49-b-aslaid" class="level3" data-number="49.3.3">
<h3 data-number="49.3.3" class="anchored" data-anchor-id="sec-ch49-b-aslaid"><span class="header-section-number">49.3.3</span> طولِ چون‌ساختِ کابل‌ها</h3>
<p><strong>ایده.</strong> کابل‌های جعبه‌های ترکیب تا ایستگاه با طولِ طرح سفارش و حساب شدند. طولِ چون‌ساخت با طرح مقایسه می‌شود و تغییرِ بزرگ‌تر از <span class="ltr" dir="ltr">5 %</span> نشان‌دار می‌شود.</p>
<pre class="text"><code>combiner-to-station DC cables: as laid against design (flag over 5%)
  cable      design m  as laid m  change
  CB01-ST         620        641   +3.4%
  CB05-ST         480        486   +1.2%
  CB09-ST         395        452  +14.4%
  CB13-ST         310        318   +2.6%
  CB17-ST         260        262   +0.8%
  CB21-ST         540        548   +1.5%
  CB09-ST took a detour round the station base:
  its drop and loss are recomputed (ch 24, ch 46 as-laid) and
  the as-built drawing shows the route the cable really took</code></pre>
<div id="exm-ch49-aslaid" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.9 (دورزدنِ پیِ ایستگاه)</strong></span> <strong>پرسش.</strong> کدام کابل نشان‌دار است و چه کاری می‌خواهد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">CB09-ST</span> با <span class="ltr" dir="ltr">452 m</span> به‌جای <span class="ltr" dir="ltr">395 m</span>، یعنی <span class="ltr" dir="ltr">+14.4 %</span>.</p>
<p><strong>تفسیر.</strong> افت و تلفِ آن دوباره حساب می‌شود (<a href="24-cables-switchgear.html#sec-ch24-plantp" class="quarto-xref"><span>بخش 24.8</span></a>) و نقشهٔ چون‌ساخت مسیری را نشان می‌دهد که کابل واقعاً رفته است. کابلِ دیگرِ همان سینی هم باید دیده شود: شاید همان دور را زده باشد.</p>
</div>
</section>
<section id="sec-ch49-b-terms" class="level3" data-number="49.3.4">
<h3 data-number="49.3.4" class="anchored" data-anchor-id="sec-ch49-b-terms"><span class="header-section-number">49.3.4</span> سابقهٔ پایانه‌بندیِ فشارِ متوسط</h3>
<p><strong>ایده.</strong> هر سرِ کابلِ فشارِ متوسط پیش از بسته‌شدن چهار چیز را ثبت می‌کند: مفصل‌بند، شمارهٔ محمولهٔ کیت، زمین‌کردنِ شیلد و یک عکس.</p>
<pre class="text"><code>MV termination records: each end names the jointer, the kit lot,
  the screen earth and a photo before it is closed
  WS1-PVF13 B-end: missing photo
  PVF13-PVF12 A-end: missing kit lot
  PVF13-PVF12 B-end: missing screen earth
  3 of 4 ends are not closed: a kit lot links a
  termination to a recall (ch 46), a screen earth not
  recorded is one not checked, and a photo is the only view
  of the inside once the end is sealed</code></pre>
<div id="exm-ch49-terms" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.10 (سه سرِ بسته‌نشده)</strong></span> <strong>پرسش.</strong> کدام سرها بسته نیستند؟</p>
<p><strong>پاسخ.</strong> سه از چهار: یکی بی‌عکس، یکی بی‌شمارهٔ کیت و یکی بی‌سابقهٔ زمین‌کردنِ شیلد.</p>
<p><strong>تفسیر.</strong> شمارهٔ کیت پایانه را به یک فراخوان وصل می‌کند (<a href="46-cable-switchgear-manufacturing.html#sec-ch46-a" class="quarto-xref"><span>بخش 46.2</span></a>). زمین‌کردنی که ثبت نشده، وارسی هم نشده است. عکس تنها نمای درونِ پایانه پس از بسته‌شدن است.</p>
</div>
</section>
<section id="sec-ch49-b-earth" class="level3" data-number="49.3.5">
<h3 data-number="49.3.5" class="anchored" data-anchor-id="sec-ch49-b-earth"><span class="header-section-number">49.3.5</span> پیوستگیِ زمین</h3>
<p><strong>ایده.</strong> هر سازهٔ فلزی و هر تجهیز به شبکهٔ زمین هم‌بند می‌شود (<a href="26-protection-grounding-lightning.html#sec-ch26-b-earth" class="quarto-xref"><span>بخش 26.3.3</span></a>). مقاومتِ هر اتصال اندازه‌گیری و با حدِ مشخصهٔ پروژه مقایسه می‌شود.</p>
<pre class="text"><code>earthing continuity, bond to the earth grid (teaching limit 0.2 ohm)
  T3-101 to grid: 0.35 ohm - over the limit
  fence gate: not measured
  a high bond is a loose or painted joint; an unmeasured one
  is not a bond yet - both are reworked and measured again
  before the area is handed over (ch 26 earthing)</code></pre>
<div id="exm-ch49-earth" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.11 (اتصالی که رنگ خورده بود)</strong></span> <strong>پرسش.</strong> کدام اتصال‌ها کار می‌خواهند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">T3-101</span> با <span class="ltr" dir="ltr">0.35 Ω</span> بالای حدِ آموزشیِ <span class="ltr" dir="ltr">0.2 Ω</span> و درِ حصار که اندازه‌گیری نشده است.</p>
<p><strong>تفسیر.</strong> اتصالِ پرمقاومت معمولاً شل یا رنگ‌خورده است. اتصالِ اندازه‌گیری‌نشده هنوز اتصال نیست. هر دو دوباره کار و دوباره اندازه‌گیری می‌شوند، پیش از آنکه محدوده تحویل شود.</p>
</div>
</section>
<section id="sec-ch49-b-store" class="level3" data-number="49.3.6">
<h3 data-number="49.3.6" class="anchored" data-anchor-id="sec-ch49-b-store"><span class="header-section-number">49.3.6</span> حفاظتِ انباری</h3>
<p><strong>ایده.</strong> تجهیزی که پیش از نصب در انبار می‌مانَد، <strong>حفاظتِ انباری</strong> می‌خواهد: گرمکنِ روشن، رطوبت‌گیر، پوشش و وارسیِ دوره‌ای. فاصلهٔ وارسی‌ها با بازهٔ برنامه مقایسه می‌شود.</p>
<pre class="text"><code>stored equipment: longest gap between preservation checks
  (every 7 days, to day 226)
  station skid S-03     14 days  LATE
  station skid S-04      7 days
  RMU spares            32 days  LATE
  transformer T-PV3      7 days
  a skid stored with its heater on is checked weekly - the
  heater, the desiccant, the covers; one missed fortnight
  is the fortnight a condensation fault starts (ch 31, ch 48
  dew point); the RMU spares had no regular checks at all</code></pre>
<div id="exm-ch49-store" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.12 (دو هفته بی‌وارسی)</strong></span> <strong>پرسش.</strong> کدام اقلام دیر وارسی شده‌اند؟</p>
<p><strong>پاسخ.</strong> ایستگاهِ <span class="ltr" dir="ltr">S-03</span> با فاصلهٔ ۱۴ روز و یدک‌های کلیدِ حلقوی با ۳۲ روز، در برابرِ بازهٔ هفت‌روزه.</p>
<p><strong>تفسیر.</strong> دو هفتهٔ بی‌وارسی همان دو هفته‌ای است که میعان آغاز می‌شود (<a href="48-instrumentation-network-manufacturing.html#sec-ch48-b-dew" class="quarto-xref"><span>بخش 48.3.17</span></a>). یدک‌ها اصلاً برنامهٔ منظم نداشتند. حفاظتِ انباری بخشی از پروندهٔ تجهیز است و در بستهٔ تحویل می‌آید (بخشِ «ت»).</p>
</div>
</section>
<section id="sec-ch49-b-pulls" class="level3" data-number="49.3.7">
<h3 data-number="49.3.7" class="anchored" data-anchor-id="sec-ch49-b-pulls"><span class="header-section-number">49.3.7</span> سابقهٔ کشیدنِ کابل</h3>
<p><strong>ایده.</strong> کشیدنِ کابلِ فشارِ متوسط دو حد دارد که سازنده می‌دهد: بیشترین کششِ مجاز و کمترین شعاعِ خم (<a href="24-cables-switchgear.html#sec-ch24-plantp" class="quarto-xref"><span>بخش 24.8</span></a>). هر کشش با ثبت‌کنندهٔ کشش و اندازهٔ شعاع‌ها ثبت می‌شود.</p>
<pre class="text"><code>MV cable pulling logs against the maker's limits (teaching values)
  WS1-S2: tension 19.5 kN over 18.0
  WS1-S3: bend 0.85 m under 1.0
  WS1-S4b: no tension record
  an over-tension pull or a tight bend can damage the
  insulation without a visible mark: the cable is tested
  before it is jointed (ch 50) and the maker decides; a pull
  with no tension record is treated like one over the limit</code></pre>
<div id="exm-ch49-pulls" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.13 (کششی بی‌سابقه)</strong></span> <strong>پرسش.</strong> کدام کشش‌ها پذیرفته نمی‌شوند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">WS1-S2</span> با <span class="ltr" dir="ltr">19.5 kN</span> بالای <span class="ltr" dir="ltr">18.0 kN</span>، <span class="ltr" dir="ltr">WS1-S3</span> با شعاعِ <span class="ltr" dir="ltr">0.85 m</span> زیرِ <span class="ltr" dir="ltr">1.0 m</span> و <span class="ltr" dir="ltr">WS1-S4b</span> بی‌سابقهٔ کشش.</p>
<p><strong>تفسیر.</strong> کششِ زیاد یا خمِ تنگ می‌تواند عایق را بی‌نشانِ بیرونی آسیب بزند. کابل پیش از مفصل‌بندی آزموده می‌شود (فصلِ ۵۰) و سازنده تصمیم می‌گیرد. کششِ بی‌سابقه مانندِ کششِ بیش از حد رفتار می‌شود.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «ب»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چه وارسی‌هایی از کارخانه به ساختگاه منتقل می‌شوند؟</li>
<li>خطای جای یک پایه را از دو مؤلفه حساب کنید.</li>
<li>پایهٔ کوتاه را چه کسی تصمیم می‌گیرد؟</li>
<li>سابقهٔ گشتاور چه سه چیزی دارد؟</li>
<li>چرا ابزارِ گذشته از واسنجی همهٔ کارهایش را زیرِ پرسش می‌برد؟</li>
<li>تغییرِ طولِ کابل چه چیزهایی را دوباره حساب می‌کند؟</li>
<li>چهار سابقهٔ پایانه‌بندی کدام‌اند؟</li>
<li>اتصالِ زمینِ اندازه‌گیری‌نشده چه وضعی دارد؟</li>
<li>حفاظتِ انباری چه چیزهایی را می‌پاید؟</li>
<li>ترتیبِ کار چگونه از آسیبِ ساخت پیشگیری می‌کند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch49-c" class="level2" data-number="49.4">
<h2 data-number="49.4" class="anchored" data-anchor-id="sec-ch49-c"><span class="header-section-number">49.4</span> پ. کیفیت و سامانه‌بندی</h2>
<section id="sec-ch49-c-systems" class="level3" data-number="49.4.1">
<h3 data-number="49.4.1" class="anchored" data-anchor-id="sec-ch49-c-systems"><span class="header-section-number">49.4.1</span> سامانه‌بندی: مرزهایی که تحویل از آن‌ها می‌گذرد</h3>
<p><strong>ایده.</strong> راه‌اندازی تجهیز به تجهیز پیش نمی‌رود، <strong>سامانه به سامانه</strong> پیش می‌رود (<a href="18-hybrid-architecture.html#sec-ch18-c-commissioning" class="quarto-xref"><span>بخش 18.4.9</span></a>). پس پیش از آنکه ساخت به پایان برسد، نیروگاه به سامانه‌ها و هر سامانه به <strong>زیرسامانه‌ها</strong> شکسته می‌شود: مرزهایی که می‌شود جدا آزمود و جدا تحویل داد. این <strong>سامانه‌بندی</strong> است. هر برچسبِ تجهیز در درختِ محصولِ فصلِ ۱۸ (<a href="18-hybrid-architecture.html#sec-ch18-c-breakdown" class="quarto-xref"><span>بخش 18.4.1</span></a>) دقیقاً به یک زیرسامانه تعلق می‌گیرد.</p>
<p>برای هر قلم دو <strong>برگهٔ وارسی</strong> هست. برگهٔ <span class="ltr" dir="ltr">A</span> می‌گوید قلم درست نصب شده است: جا، مهار، اتصال‌ها، برچسب. برگهٔ <span class="ltr" dir="ltr">B</span> می‌گوید قلم بی‌برق وارسی شده است: پیوستگی، عایق، ترتیبِ فاز، تنظیم‌ها. برگه‌های <span class="ltr" dir="ltr">B</span> را گروهِ راه‌اندازی در فصلِ ۵۰ به کار می‌برد. <strong>تکمیلِ مکانیکیِ</strong> یک زیرسامانه یعنی همهٔ برگه‌های <span class="ltr" dir="ltr">A</span> آن کامل‌اند و هیچ بندِ بازِ ردهٔ <span class="ltr" dir="ltr">A</span> در فهرستِ نواقص ندارد.</p>
<div id="fig-ch49-systems" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch49-systems-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch49-systems.svg" class="img-fluid figure-img" style="width:96.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch49-systems-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;49.1: سامانه‌بندیِ بلوکِ <span class="ltr" dir="ltr">=PVF1-3</span>: پنج زیرسامانه، هر کدام با قلم‌ها، برگه‌های وارسی و بستهٔ تحویلِ خودش؛ دو آماده‌اند و سه نه.
</figcaption>
</figure>
</div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb15"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb15-1"><a href="#cb15-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> completion(items, required<span class="op">=</span>(<span class="st">"A"</span>, <span class="st">"B"</span>)) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb15-2"><a href="#cb15-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""items: (subsystem, tag, {ITR category: done?}). Returns subsystem -&gt;</span></span>
<span id="cb15-3"><a href="#cb15-3" aria-hidden="true" tabindex="-1"></a><span class="co">    (items, share mechanically complete (all A), share fully checked)."""</span></span>
<span id="cb15-4"><a href="#cb15-4" aria-hidden="true" tabindex="-1"></a>    out: <span class="bu">dict</span>[<span class="bu">str</span>, <span class="bu">list</span>] <span class="op">=</span> {}</span>
<span id="cb15-5"><a href="#cb15-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> sub, _, itr <span class="kw">in</span> items:</span>
<span id="cb15-6"><a href="#cb15-6" aria-hidden="true" tabindex="-1"></a>        r <span class="op">=</span> out.setdefault(sub, [<span class="dv">0</span>, <span class="dv">0</span>, <span class="dv">0</span>])</span>
<span id="cb15-7"><a href="#cb15-7" aria-hidden="true" tabindex="-1"></a>        r[<span class="dv">0</span>] <span class="op">+=</span> <span class="dv">1</span></span>
<span id="cb15-8"><a href="#cb15-8" aria-hidden="true" tabindex="-1"></a>        r[<span class="dv">1</span>] <span class="op">+=</span> <span class="bu">bool</span>(itr.get(<span class="st">"A"</span>))</span>
<span id="cb15-9"><a href="#cb15-9" aria-hidden="true" tabindex="-1"></a>        r[<span class="dv">2</span>] <span class="op">+=</span> <span class="bu">all</span>(itr.get(c) <span class="cf">for</span> c <span class="kw">in</span> required)</span>
<span id="cb15-10"><a href="#cb15-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> {s: (n, a <span class="op">/</span> n, b <span class="op">/</span> n) <span class="cf">for</span> s, (n, a, b) <span class="kw">in</span> out.items()}</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb16"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb16-1"><a href="#cb16-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> mc_ready() <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb16-2"><a href="#cb16-2" aria-hidden="true" tabindex="-1"></a>    comp <span class="op">=</span> con.completion(src.ITEMS)</span>
<span id="cb16-3"><a href="#cb16-3" aria-hidden="true" tabindex="-1"></a>    open_a <span class="op">=</span> {}</span>
<span id="cb16-4"><a href="#cb16-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> _, sub, cat, is_open <span class="kw">in</span> src.PUNCH:</span>
<span id="cb16-5"><a href="#cb16-5" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> is_open <span class="kw">and</span> cat <span class="op">==</span> <span class="st">"A"</span>:</span>
<span id="cb16-6"><a href="#cb16-6" aria-hidden="true" tabindex="-1"></a>            open_a[sub] <span class="op">=</span> open_a.get(sub, <span class="dv">0</span>) <span class="op">+</span> <span class="dv">1</span></span>
<span id="cb16-7"><a href="#cb16-7" aria-hidden="true" tabindex="-1"></a>    ready <span class="op">=</span> {s: c[<span class="dv">1</span>] <span class="op">==</span> <span class="fl">1.0</span> <span class="kw">and</span> <span class="kw">not</span> open_a.get(s) <span class="cf">for</span> s, c <span class="kw">in</span> comp.items()}</span>
<span id="cb16-8"><a href="#cb16-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">dict</span>(comp<span class="op">=</span>comp, open_a<span class="op">=</span>open_a, ready<span class="op">=</span>ready)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
</section>
<section id="sec-ch49-c-mc" class="level3" data-number="49.4.2">
<h3 data-number="49.4.2" class="anchored" data-anchor-id="sec-ch49-c-mc"><span class="header-section-number">49.4.2</span> تکمیلِ مکانیکی برای هر زیرسامانه</h3>
<p><strong>ایده.</strong> برنامه برای هر زیرسامانه سهمِ برگه‌های <span class="ltr" dir="ltr">A</span> و <span class="ltr" dir="ltr">B</span> و بندهای بازِ ردهٔ <span class="ltr" dir="ltr">A</span> را می‌شمارد و می‌گوید کدام زیرسامانه آمادهٔ تحویل است.</p>
<pre class="text"><code>block PVF1-3 by subsystem: check sheets A (installed) and B
  (checked), open category-A punch items, mechanical completion
  subsystem      items  A done  B done  open A  ready
  =PVF1-3.DC        4     75%     50%       1  no
  =PVF1-3.INV       1    100%      0%       0  yes
  =PVF1-3.MV        2    100%    100%       0  yes
  =PVF1-3.AUX       2     50%     50%       0  no
  =PVF1-3.CTL       2    100%     50%       1  no
  ready for turnover: =PVF1-3.INV, =PVF1-3.MV
  the station's MV and inverter subsystems can be turned over
  now; the block as a whole would wait for its slowest
  subsystem - turnover by subsystem lets the station's tests
  start while the strings are finished (ch 50)</code></pre>
<div id="exm-ch49-mc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.14 (دو زیرسامانهٔ آماده در یک بلوکِ ناتمام)</strong></span> <strong>پرسش.</strong> کدام زیرسامانه‌ها آمادهٔ تحویل‌اند و چرا تحویلِ زیرسامانه‌ای سودمند است؟</p>
<p><strong>پاسخ.</strong> زیرسامانه‌های مبدّل و فشارِ متوسط: همهٔ برگه‌های <span class="ltr" dir="ltr">A</span> کامل و بی‌بندِ بازِ ردهٔ <span class="ltr" dir="ltr">A</span>. زیرسامانهٔ <span class="ltr" dir="ltr">DC</span> یک جعبهٔ ترکیبِ بی‌برگهٔ <span class="ltr" dir="ltr">A</span> و یک بندِ باز دارد، کمکی یک قلمِ ناتمام، کنترل یک بندِ باز.</p>
<p><strong>تفسیر.</strong> اگر بلوک یک‌جا تحویل شود، منتظرِ کندترین زیرسامانه‌اش می‌مانَد. تحویلِ زیرسامانه‌ای آزمون‌های ایستگاه را آغاز می‌کند، هم‌زمان با اینکه رشته‌ها تمام می‌شوند. شرطش این است که مرزِ زیرسامانه روی نقشه و در میدان روشن باشد: مرزی که فقط روی کاغذ است، کسی را از مدارِ برق‌دار جدا نمی‌کند (<a href="32-safety-fire-emergency.html#sec-ch32-a-permits" class="quarto-xref"><span>بخش 32.2.4</span></a>).</p>
</div>
</section>
<section id="sec-ch49-c-punch" class="level3" data-number="49.4.3">
<h3 data-number="49.4.3" class="anchored" data-anchor-id="sec-ch49-c-punch"><span class="header-section-number">49.4.3</span> فهرستِ نواقص و رده‌هایش</h3>
<p><strong>ایده.</strong> <strong>بازدیدِ مشترکِ</strong> پیمانکار و کارفرما در پایانِ ساختِ هر زیرسامانه <strong>فهرستِ نواقص</strong> را می‌سازد. هر بند یک رده دارد: <span class="ltr" dir="ltr">A</span> پیش از تکمیلِ مکانیکی بسته می‌شود، چون به ایمنی یا کارکرد برمی‌گردد. <span class="ltr" dir="ltr">B</span> می‌تواند پس از تحویل بسته شود، با مسئول و تاریخ.</p>
<pre class="text"><code>open punch items by category
  A: must close before mechanical completion (safety, function)
  B: may close after turnover, with an owner and a date
  A: 2 open (=PVF1-3.CTL, =PVF1-3.DC)
  B: 3 open (=PVF1-3.DC, =PVF1-3.INV, =PVF1-3.MV)
  the category is agreed at the walkdown by both parties; a B
  item that touches safety is an A item, whatever the list
  says</code></pre>
<div id="exm-ch49-punch" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.15 (ردهٔ <span class="ltr" dir="ltr">B</span> که ردهٔ <span class="ltr" dir="ltr">A</span> است)</strong></span> <strong>پرسش.</strong> چند بندِ باز در هر رده هست؟ اگر بندی از ردهٔ <span class="ltr" dir="ltr">B</span> به ایمنی برگردد چه می‌شود؟</p>
<p><strong>پاسخ.</strong> دو بندِ <span class="ltr" dir="ltr">A</span> در زیرسامانه‌های کنترل و <span class="ltr" dir="ltr">DC</span>، سه بندِ <span class="ltr" dir="ltr">B</span>.</p>
<p><strong>تفسیر.</strong> رده را هر دو طرف در بازدیدِ مشترک می‌پذیرند. بندی که به ایمنی برگردد ردهٔ <span class="ltr" dir="ltr">A</span> است، هر چه فهرست بگوید. نشانِ ردیابِ ناقص روی یک برچسبِ هشدار، یک بندِ <span class="ltr" dir="ltr">B</span> نیست.</p>
</div>
</section>
<section id="sec-ch49-c-credit" class="level3" data-number="49.4.4">
<h3 data-number="49.4.4" class="anchored" data-anchor-id="sec-ch49-c-credit"><span class="header-section-number">49.4.4</span> پیشرفتِ کسب‌شده با قاعده‌های اعتبار</h3>
<p><strong>ایده.</strong> پیشرفت را با شمارشِ یک گام نمی‌سنجند. <strong>قاعده‌های اعتبارِ پیشرفت</strong> هر گامِ کار را با یک وزن می‌شمارند (<a href="38-detailed-design-documents.html#sec-ch38-e-ev" class="quarto-xref"><span>بخش 38.6.2</span></a>):</p>
<p><span id="eq-ch49-credit"><span class="math display">\[
p = \sum_i w_i\, d_i,\qquad \sum_i w_i = 1
\tag{49.1}\]</span></span></p>
<p>که <span class="math inline">\(w_i\)</span> وزنِ گامِ <span class="math inline">\(i\)</span> و <span class="math inline">\(d_i\)</span> سهمِ انجام‌شدهٔ آن است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb19"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb19-1"><a href="#cb19-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> rules_of_credit(steps: <span class="bu">dict</span>[<span class="bu">str</span>, <span class="bu">float</span>], done: <span class="bu">dict</span>[<span class="bu">str</span>, <span class="bu">float</span>]) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb19-2"><a href="#cb19-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Progress of one item: steps -&gt; weight (summing to 1), done -&gt; share</span></span>
<span id="cb19-3"><a href="#cb19-3" aria-hidden="true" tabindex="-1"></a><span class="co">    of each step complete (0-1)."""</span></span>
<span id="cb19-4"><a href="#cb19-4" aria-hidden="true" tabindex="-1"></a>    <span class="cf">assert</span> <span class="bu">abs</span>(<span class="bu">sum</span>(steps.values()) <span class="op">-</span> <span class="fl">1.0</span>) <span class="op">&lt;</span> <span class="fl">1e-9</span></span>
<span id="cb19-5"><a href="#cb19-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">sum</span>(w <span class="op">*</span> <span class="bu">min</span>(<span class="fl">1.0</span>, done.get(s, <span class="fl">0.0</span>)) <span class="cf">for</span> s, w <span class="kw">in</span> steps.items())</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>module installation progress of block PVF1-3 by rules of credit
  step                     weight  done
  received and inspected       5%  100%
  mounted                     55%   80%
  clamps torqued              15%   60%
  serial captured              5%   55%
  inspected                   20%   30%
  earned progress 66.8%, against the 80% a 'modules mounted' count reports
  the mounted count looks good on a chart; the steps after it
  (torque, serials, inspection) are where turnover waits</code></pre>
<div id="exm-ch49-credit" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.16 (هشتاد درصدی که شصت‌وهفت درصد است)</strong></span> <strong>پرسش.</strong> پیشرفتِ کسب‌شدهٔ نصبِ ماژول‌ها چقدر است؟</p>
<p><strong>پاسخ.</strong></p>
<p><span class="math display">\[
p = 0.05 \times 1 + 0.55 \times 0.80 + 0.15 \times 0.60 + 0.05 \times 0.55 + 0.20 \times 0.30 = 0.668
\]</span></p>
<p>یعنی <span class="ltr" dir="ltr">66.8 %</span>، در برابرِ <span class="ltr" dir="ltr">80 %</span> که شمارشِ «نصب‌شده» می‌دهد.</p>
<p><strong>تفسیر.</strong> شمارشِ نصب روی نمودار خوب به نظر می‌رسد. گام‌های پس از آن، گشتاور و ثبتِ سریال و بازرسی، همان جایی‌اند که تحویل منتظر می‌مانَد. پیشرفت با همان گام‌هایی سنجیده می‌شود که تحویل می‌خواهد.</p>
</div>
</section>
<section id="sec-ch49-c-asbuilt" class="level3" data-number="49.4.5">
<h3 data-number="49.4.5" class="anchored" data-anchor-id="sec-ch49-c-asbuilt"><span class="header-section-number">49.4.5</span> نقشه‌های چون‌ساخت</h3>
<p><strong>ایده.</strong> هر تغییری در میدان، مسیرِ تازهٔ یک کابل، پایه‌ای که جابه‌جا شد، روی نسخهٔ میدانیِ نقشه با قلمِ قرمز ثبت می‌شود. این خط‌های قرمز به سندِ کنترل‌شده برمی‌گردند و نقشهٔ <strong>چون‌ساخت</strong> را می‌سازند (<a href="38-detailed-design-documents.html#sec-ch38-plantp" class="quarto-xref"><span>بخش 38.10</span></a>).</p>
<p>نمونهٔ این فصل کابلِ <span class="ltr" dir="ltr">CB09-ST</span> است (<a href="#exm-ch49-aslaid" class="quarto-xref">مثال&nbsp;<span>49.9</span></a>): مسیرِ واقعی‌اش <span class="ltr" dir="ltr">57 m</span> بلندتر است. اگر خطِ قرمزش به نقشه برنگردد، گروهِ بهره‌برداری کابلی را در جایی جست‌وجو می‌کند که نیست، و حفاری بعدی آن را جایی می‌زند که نقشه آن را نشان نمی‌دهد. خط‌های قرمزِ هر زیرسامانه بخشی از بستهٔ تحویل‌اند (بخشِ «ت»).</p>
</section>
<section id="sec-ch49-c-burndown" class="level3" data-number="49.4.6">
<h3 data-number="49.4.6" class="anchored" data-anchor-id="sec-ch49-c-burndown"><span class="header-section-number">49.4.6</span> پایین‌آمدنِ برگه‌ها تا تکمیلِ مکانیکی</h3>
<p><strong>ایده.</strong> برگه‌های <span class="ltr" dir="ltr">A</span> ماندهٔ هر محدوده با نرخِ بسته‌شدنشان روزِ تکمیلِ مکانیکی را پیش‌بینی می‌کنند: روزِ پایان برابرِ امروز به‌اضافهٔ مانده تقسیم بر نرخ.</p>
<pre class="text"><code>A check sheets of the PV area: 410 of 640 closed on day 244
  closed in the last four weeks: 18, 26, 22, 30 (mean 24.0 a week)
  at that rate the last sheet closes on day 311; planned MC day 270
  to make day 270: 62 sheets a week, 2.6 times the rate
  the burn-down shows the MC date long before the walkdown
  does; the levers are the inspectors' hours and closing the
  open A punch items that hold whole sheets (lesson C)</code></pre>
<div id="exm-ch49-burndown" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.17 (چهل‌ویک روز دیرتر از برنامه)</strong></span> <strong>پرسش.</strong> با نرخِ امروز، تکمیلِ مکانیکی کِی می‌رسد و برای روزِ ۲۷۰ چه نرخی لازم است؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(244 + 230/24 \times 7 = 311\)</span>، یعنی ۴۱ روز پس از روزِ ۲۷۰. برای روزِ ۲۷۰، ۶۲ برگه در هفته، <span class="ltr" dir="ltr">2.6</span> برابرِ نرخِ امروز.</p>
<p><strong>تفسیر.</strong> نمودارِ پایین‌آمدنِ برگه‌ها روزِ تکمیل را خیلی پیش از بازدیدِ مشترک نشان می‌دهد. اهرم‌ها ساعتِ بازرسان و بستنِ بندهای بازِ ردهٔ <span class="ltr" dir="ltr">A</span>اند که برگه‌های کامل را نگه می‌دارند.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «پ»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>سامانه‌بندی را تعریف کنید.</li>
<li>برگه‌های وارسیِ <span class="ltr" dir="ltr">A</span> و <span class="ltr" dir="ltr">B</span> چه فرقی دارند؟</li>
<li>تکمیلِ مکانیکیِ یک زیرسامانه چه شرطی دارد؟</li>
<li>چرا تحویلِ زیرسامانه‌ای زودتر از تحویلِ کلِ بلوک است؟</li>
<li>ردهٔ بندهای فهرستِ نواقص را چه کسی تعیین می‌کند؟</li>
<li><a href="#eq-ch49-credit" class="quarto-xref">معادلهٔ&nbsp;<span>49.1</span></a> را برای سه گام با وزن‌های دلخواه به کار ببرید.</li>
<li>چرا شمارشِ «نصب‌شده» پیشرفت را بیش از واقع نشان می‌دهد؟</li>
<li>خطِ قرمز تا کجا باید برود؟</li>
<li>مرزِ زیرسامانه در میدان چگونه نشان داده می‌شود؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch49-d" class="level2" data-number="49.5">
<h2 data-number="49.5" class="anchored" data-anchor-id="sec-ch49-d"><span class="header-section-number">49.5</span> ت. آزمایشگاهِ بسته‌های کار: یک بلوکِ خورشیدی</h2>
<p>این بخش مثالِ کارشدهٔ اصلیِ فصل است: <strong>یک برنامهٔ کارِ ترتیب‌دار برای یک بلوکِ خورشیدی، با پیش‌نیازها و سابقه‌های بازرسی</strong>. ورودی‌ها شانزده بستهٔ کارِ بلوکِ <span class="ltr" dir="ltr">=PVF1-3</span>‌اند. هر بسته مدت، پیش‌نیازها، گروهِ کاری، روزهای نقطهٔ توقف پس از خودش و سابقه‌ای دارد که به جا می‌گذارد (<span class="ltr" dir="ltr">A-506</span>). مدت‌ها از نرخ‌های فصلِ ۴۷ می‌آیند (<a href="47-civil-structural-manufacturing.html#sec-ch47-b-pvrates" class="quarto-xref"><span>بخش 47.3.18</span></a>): ۲۵۲۰ پایه با دو دستگاهِ کوبش در شش روز، ۲۱۰ میز در هشت روز.</p>
<section id="sec-ch49-d-schedule" class="level3" data-number="49.5.1">
<h3 data-number="49.5.1" class="anchored" data-anchor-id="sec-ch49-d-schedule"><span class="header-section-number">49.5.1</span> زمان‌بندی با گروه‌ها و نقطه‌های توقف</h3>
<p><strong>ایده.</strong> روشِ مسیرِ بحرانیِ فصلِ ۲۲ (<a href="22-feasibility-options.html#sec-ch22-c-plan" class="quarto-xref"><span>بخش 22.4.1</span></a>) فقط منطقِ پیش‌نیازها را می‌دید. در ساختگاه هر گروهِ کاری در هر لحظه یک کار می‌کند. پس زمان‌بندی دو قید دارد: پیش‌نیازِ آزادشده و گروهِ آزاد. نقطهٔ توقف پس از هر بسته روزهایی است که بازرس باید بیاید و سابقه را آزاد کند.</p>
<p>برنامه در هر گام یک بستهٔ آماده را رزرو می‌کند. دو قاعده مقایسه می‌شوند: «زودترین آغاز» بسته‌ای را برمی‌دارد که زودتر می‌تواند آغاز شود؛ «بلندترین مسیر» بسته‌ای را که بلندترین زنجیره را تا پایان دارد.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb22"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb22-1"><a href="#cb22-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> serial_schedule(tasks: <span class="bu">dict</span>, crews: <span class="bu">dict</span>[<span class="bu">str</span>, <span class="bu">int</span>],</span>
<span id="cb22-2"><a href="#cb22-2" aria-hidden="true" tabindex="-1"></a>                    rule: <span class="bu">str</span> <span class="op">=</span> <span class="st">"earliest"</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb22-3"><a href="#cb22-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""tasks: name -&gt; (days, [predecessors], crew type or None, hold days).</span></span>
<span id="cb22-4"><a href="#cb22-4" aria-hidden="true" tabindex="-1"></a><span class="co">    A hold point adds an inspection wait after the task before any</span></span>
<span id="cb22-5"><a href="#cb22-5" aria-hidden="true" tabindex="-1"></a><span class="co">    successor may start. Each step books one ready task: with rule</span></span>
<span id="cb22-6"><a href="#cb22-6" aria-hidden="true" tabindex="-1"></a><span class="co">    "priority" the one with the longest path to the end; with rule</span></span>
<span id="cb22-7"><a href="#cb22-7" aria-hidden="true" tabindex="-1"></a><span class="co">    "earliest" the one that can start first (ties by that path). A task</span></span>
<span id="cb22-8"><a href="#cb22-8" aria-hidden="true" tabindex="-1"></a><span class="co">    starts when its predecessors are released and a crew of its type is</span></span>
<span id="cb22-9"><a href="#cb22-9" aria-hidden="true" tabindex="-1"></a><span class="co">    free (crews are booked in order, gaps are not back-filled). Returns</span></span>
<span id="cb22-10"><a href="#cb22-10" aria-hidden="true" tabindex="-1"></a><span class="co">    name -&gt; (start, finish, release)."""</span></span>
<span id="cb22-11"><a href="#cb22-11" aria-hidden="true" tabindex="-1"></a>    succ <span class="op">=</span> {t: [s <span class="cf">for</span> s, v <span class="kw">in</span> tasks.items() <span class="cf">if</span> t <span class="kw">in</span> v[<span class="dv">1</span>]] <span class="cf">for</span> t <span class="kw">in</span> tasks}</span>
<span id="cb22-12"><a href="#cb22-12" aria-hidden="true" tabindex="-1"></a>    tail: <span class="bu">dict</span>[<span class="bu">str</span>, <span class="bu">float</span>] <span class="op">=</span> {}</span>
<span id="cb22-13"><a href="#cb22-13" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb22-14"><a href="#cb22-14" aria-hidden="true" tabindex="-1"></a>    <span class="kw">def</span> path(t: <span class="bu">str</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:                       <span class="co"># longest path to the end</span></span>
<span id="cb22-15"><a href="#cb22-15" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> t <span class="kw">not</span> <span class="kw">in</span> tail:</span>
<span id="cb22-16"><a href="#cb22-16" aria-hidden="true" tabindex="-1"></a>            d, _, _, hold <span class="op">=</span> tasks[t]</span>
<span id="cb22-17"><a href="#cb22-17" aria-hidden="true" tabindex="-1"></a>            tail[t] <span class="op">=</span> d <span class="op">+</span> hold <span class="op">+</span> <span class="bu">max</span>((path(s) <span class="cf">for</span> s <span class="kw">in</span> succ[t]), default<span class="op">=</span><span class="fl">0.0</span>)</span>
<span id="cb22-18"><a href="#cb22-18" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> tail[t]</span>
<span id="cb22-19"><a href="#cb22-19" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb22-20"><a href="#cb22-20" aria-hidden="true" tabindex="-1"></a>    free <span class="op">=</span> {c: [<span class="fl">0.0</span>] <span class="op">*</span> n <span class="cf">for</span> c, n <span class="kw">in</span> crews.items()}  <span class="co"># each crew's free day</span></span>
<span id="cb22-21"><a href="#cb22-21" aria-hidden="true" tabindex="-1"></a>    out: <span class="bu">dict</span>[<span class="bu">str</span>, <span class="bu">tuple</span>[<span class="bu">float</span>, <span class="bu">float</span>, <span class="bu">float</span>]] <span class="op">=</span> {}</span>
<span id="cb22-22"><a href="#cb22-22" aria-hidden="true" tabindex="-1"></a>    <span class="cf">while</span> <span class="bu">len</span>(out) <span class="op">&lt;</span> <span class="bu">len</span>(tasks):</span>
<span id="cb22-23"><a href="#cb22-23" aria-hidden="true" tabindex="-1"></a>        ready <span class="op">=</span> [t <span class="cf">for</span> t, v <span class="kw">in</span> tasks.items()</span>
<span id="cb22-24"><a href="#cb22-24" aria-hidden="true" tabindex="-1"></a>                 <span class="cf">if</span> t <span class="kw">not</span> <span class="kw">in</span> out <span class="kw">and</span> <span class="bu">all</span>(p <span class="kw">in</span> out <span class="cf">for</span> p <span class="kw">in</span> v[<span class="dv">1</span>])]</span>
<span id="cb22-25"><a href="#cb22-25" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb22-26"><a href="#cb22-26" aria-hidden="true" tabindex="-1"></a>        <span class="kw">def</span> can_start(t: <span class="bu">str</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb22-27"><a href="#cb22-27" aria-hidden="true" tabindex="-1"></a>            s <span class="op">=</span> <span class="bu">max</span>((out[p][<span class="dv">2</span>] <span class="cf">for</span> p <span class="kw">in</span> tasks[t][<span class="dv">1</span>]), default<span class="op">=</span><span class="fl">0.0</span>)</span>
<span id="cb22-28"><a href="#cb22-28" aria-hidden="true" tabindex="-1"></a>            c <span class="op">=</span> tasks[t][<span class="dv">2</span>]</span>
<span id="cb22-29"><a href="#cb22-29" aria-hidden="true" tabindex="-1"></a>            <span class="cf">return</span> s <span class="cf">if</span> c <span class="kw">is</span> <span class="va">None</span> <span class="cf">else</span> <span class="bu">max</span>(s, <span class="bu">min</span>(free[c]))</span>
<span id="cb22-30"><a href="#cb22-30" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb22-31"><a href="#cb22-31" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> rule <span class="op">==</span> <span class="st">"priority"</span>:</span>
<span id="cb22-32"><a href="#cb22-32" aria-hidden="true" tabindex="-1"></a>            t <span class="op">=</span> <span class="bu">max</span>(ready, key<span class="op">=</span>path)</span>
<span id="cb22-33"><a href="#cb22-33" aria-hidden="true" tabindex="-1"></a>        <span class="cf">else</span>:</span>
<span id="cb22-34"><a href="#cb22-34" aria-hidden="true" tabindex="-1"></a>            t <span class="op">=</span> <span class="bu">min</span>(ready, key<span class="op">=</span><span class="kw">lambda</span> r: (can_start(r), <span class="op">-</span>path(r)))</span>
<span id="cb22-35"><a href="#cb22-35" aria-hidden="true" tabindex="-1"></a>        d, pre, crew, hold <span class="op">=</span> tasks[t]</span>
<span id="cb22-36"><a href="#cb22-36" aria-hidden="true" tabindex="-1"></a>        start <span class="op">=</span> <span class="bu">max</span>((out[p][<span class="dv">2</span>] <span class="cf">for</span> p <span class="kw">in</span> pre), default<span class="op">=</span><span class="fl">0.0</span>)</span>
<span id="cb22-37"><a href="#cb22-37" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> crew <span class="kw">is</span> <span class="kw">not</span> <span class="va">None</span>:</span>
<span id="cb22-38"><a href="#cb22-38" aria-hidden="true" tabindex="-1"></a>            k <span class="op">=</span> <span class="bu">min</span>(<span class="bu">range</span>(<span class="bu">len</span>(free[crew])), key<span class="op">=</span><span class="kw">lambda</span> i: free[crew][i])</span>
<span id="cb22-39"><a href="#cb22-39" aria-hidden="true" tabindex="-1"></a>            start <span class="op">=</span> <span class="bu">max</span>(start, free[crew][k])</span>
<span id="cb22-40"><a href="#cb22-40" aria-hidden="true" tabindex="-1"></a>            free[crew][k] <span class="op">=</span> start <span class="op">+</span> d</span>
<span id="cb22-41"><a href="#cb22-41" aria-hidden="true" tabindex="-1"></a>        out[t] <span class="op">=</span> (start, start <span class="op">+</span> d, start <span class="op">+</span> d <span class="op">+</span> hold)</span>
<span id="cb22-42"><a href="#cb22-42" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>block =PVF1-3: work packages with one crew of each kind (days),
  each step booking the ready package that can start first
  package                 crew        start  finish  hold  released
  WP01 set-out            survey          0       2     0         2
  WP02 grading            earthworks      2       7     1         8
  WP03 piling             piling          8      14     2        16
  WP08 station base       civil           8      11     7        18
  WP05 trenches           earthworks      8      12     1        13
  WP06 cables in trench   electrical     13      16     1        17
  WP04 tables             structure      16      24     1        25
  WP07 backfill           earthworks     17      19     0        19
  WP09 station set        crane          18      19     1        20
  WP14 MV terminations    jointer        20      22     1        23
  WP10 modules            modules        25      34     0        34
  WP11 combiners          electrical     25      28     0        28
  WP12 strings            electrical     34      40     1        41
  WP13 DC terminations    electrical     41      44     1        45
  WP15 earthing           electrical     45      46     0        46
  WP16 walkdown           QA             46      48     0        48
  walkdown signed on day 48; the logic alone allows 48
  booking by longest path instead: day 53 - the trench cables
  started 27 days later, behind the strings, and held the backfill
  a second module crew (WP10 in 5 days): day 44</code></pre>
<div id="fig-ch49-gantt" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch49-gantt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch49-gantt.svg" class="img-fluid figure-img" style="width:92.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch49-gantt-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;49.2: بسته‌های کارِ بلوکِ <span class="ltr" dir="ltr">=PVF1-3</span> با یک گروهِ کاری از هر نوع: کار (میله) و انتظارِ بازرسی در نقطه‌های توقف (هاشور).
</figcaption>
</figure>
</div>
<div id="exm-ch49-schedule" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.18 (قاعده‌ای که گروهِ برق را بیکار نگه داشت)</strong></span> <strong>پرسش.</strong> بلوک کِی آمادهٔ بازدیدِ مشترک است؟ قاعدهٔ رزرو چه اثری دارد؟</p>
<p><strong>پاسخ.</strong> با قاعدهٔ زودترین آغاز، روزِ ۴۸، برابر با آنچه منطق به‌تنهایی اجازه می‌دهد. با قاعدهٔ بلندترین مسیر، روزِ ۵۳: گروهِ برق نخست برای جعبه‌های ترکیب و رشته‌ها رزرو شد و کابل‌های ترانشه ۲۷ روز دیرتر آغاز شدند. با گروهِ دومِ ماژول، روزِ ۴۴.</p>
<p><strong>تفسیر.</strong> اینکه برنامه کدام کارِ آماده را به گروه بدهد، یک تصمیمِ برنامه‌ریزی است. قاعدهٔ «مهم‌ترین اول» گروهی را رزرو کرد که می‌توانست همان روز کارِ دیگری بکند. برنامه‌ریزِ ساختگاه بیکاریِ گروه‌ها را هم مانندِ مسیرِ بحرانی می‌پاید.</p>
</div>
</section>
<section id="sec-ch49-d-drivers" class="level3" data-number="49.5.2">
<h3 data-number="49.5.2" class="anchored" data-anchor-id="sec-ch49-d-drivers"><span class="header-section-number">49.5.2</span> آنچه پایان را می‌رانَد</h3>
<p><strong>ایده.</strong> از واپسین بسته به عقب برمی‌گردیم. هر گام می‌گوید آغازِ بسته را چه چیزی نگه داشت: آزادشدنِ یک پیش‌نیاز یا گرفتاریِ گروهش.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb24"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb24-1"><a href="#cb24-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> drivers(plan: <span class="bu">dict</span>) <span class="op">-&gt;</span> <span class="bu">list</span>:</span>
<span id="cb24-2"><a href="#cb24-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Walk back from the last package: each step names what held its</span></span>
<span id="cb24-3"><a href="#cb24-3" aria-hidden="true" tabindex="-1"></a><span class="co">    start - a predecessor's release, or its crew being busy."""</span></span>
<span id="cb24-4"><a href="#cb24-4" aria-hidden="true" tabindex="-1"></a>    t <span class="op">=</span> <span class="bu">max</span>(plan, key<span class="op">=</span><span class="kw">lambda</span> k: plan[k][<span class="dv">2</span>])</span>
<span id="cb24-5"><a href="#cb24-5" aria-hidden="true" tabindex="-1"></a>    chain <span class="op">=</span> []</span>
<span id="cb24-6"><a href="#cb24-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">while</span> t:</span>
<span id="cb24-7"><a href="#cb24-7" aria-hidden="true" tabindex="-1"></a>        start <span class="op">=</span> plan[t][<span class="dv">0</span>]</span>
<span id="cb24-8"><a href="#cb24-8" aria-hidden="true" tabindex="-1"></a>        pre <span class="op">=</span> src.PACKAGES[t][<span class="dv">1</span>]</span>
<span id="cb24-9"><a href="#cb24-9" aria-hidden="true" tabindex="-1"></a>        rel <span class="op">=</span> {p: plan[p][<span class="dv">2</span>] <span class="cf">for</span> p <span class="kw">in</span> pre}</span>
<span id="cb24-10"><a href="#cb24-10" aria-hidden="true" tabindex="-1"></a>        by <span class="op">=</span> <span class="bu">max</span>(rel, key<span class="op">=</span>rel.get) <span class="cf">if</span> rel <span class="cf">else</span> <span class="va">None</span></span>
<span id="cb24-11"><a href="#cb24-11" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> by <span class="kw">is</span> <span class="kw">not</span> <span class="va">None</span> <span class="kw">and</span> <span class="bu">abs</span>(rel[by] <span class="op">-</span> start) <span class="op">&lt;</span> <span class="fl">1e-9</span>:</span>
<span id="cb24-12"><a href="#cb24-12" aria-hidden="true" tabindex="-1"></a>            chain.append((t, <span class="ss">f"waits for </span><span class="sc">{</span>by<span class="sc">}</span><span class="ss">"</span>))</span>
<span id="cb24-13"><a href="#cb24-13" aria-hidden="true" tabindex="-1"></a>            t <span class="op">=</span> by</span>
<span id="cb24-14"><a href="#cb24-14" aria-hidden="true" tabindex="-1"></a>        <span class="cf">else</span>:</span>
<span id="cb24-15"><a href="#cb24-15" aria-hidden="true" tabindex="-1"></a>            why <span class="op">=</span> <span class="st">"waits for its crew"</span> <span class="cf">if</span> start <span class="op">&gt;</span> <span class="dv">0</span> <span class="cf">else</span> <span class="st">"starts the block"</span></span>
<span id="cb24-16"><a href="#cb24-16" aria-hidden="true" tabindex="-1"></a>            chain.append((t, why))</span>
<span id="cb24-17"><a href="#cb24-17" aria-hidden="true" tabindex="-1"></a>            crew <span class="op">=</span> src.PACKAGES[t][<span class="dv">2</span>]</span>
<span id="cb24-18"><a href="#cb24-18" aria-hidden="true" tabindex="-1"></a>            prior <span class="op">=</span> [k <span class="cf">for</span> k, v <span class="kw">in</span> plan.items()</span>
<span id="cb24-19"><a href="#cb24-19" aria-hidden="true" tabindex="-1"></a>                     <span class="cf">if</span> src.PACKAGES[k][<span class="dv">2</span>] <span class="op">==</span> crew</span>
<span id="cb24-20"><a href="#cb24-20" aria-hidden="true" tabindex="-1"></a>                     <span class="kw">and</span> <span class="bu">abs</span>(v[<span class="dv">1</span>] <span class="op">-</span> start) <span class="op">&lt;</span> <span class="fl">1e-9</span>]</span>
<span id="cb24-21"><a href="#cb24-21" aria-hidden="true" tabindex="-1"></a>            t <span class="op">=</span> prior[<span class="dv">0</span>] <span class="cf">if</span> prior <span class="kw">and</span> start <span class="op">&gt;</span> <span class="dv">0</span> <span class="cf">else</span> <span class="va">None</span></span>
<span id="cb24-22"><a href="#cb24-22" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> chain</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>what drives the finish, walking back from the last package
  WP16 walkdown           waits for WP15 earthing
  WP15 earthing           waits for WP13 DC terminations
  WP13 DC terminations    waits for WP12 strings
  WP12 strings            waits for WP10 modules
  WP10 modules            waits for WP04 tables
  WP04 tables             waits for WP03 piling
  WP03 piling             waits for WP02 grading
  WP02 grading            waits for WP01 set-out
  WP01 set-out            starts the block
  the spine is piling, tables, modules, strings and DC
  terminations: the module crew is the first lever; the hold
  points on the spine hold it 6 of the 48 days - an
  inspector booked ahead is the second lever</code></pre>
<div id="exm-ch49-drivers" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.19 (ستونِ فقراتِ بلوک)</strong></span> <strong>پرسش.</strong> کدام زنجیره پایان را می‌رانَد و اهرم‌ها کدام‌اند؟</p>
<p><strong>پاسخ.</strong> پیاده‌کردنِ نقشه، تسطیح، کوبیدنِ پایه، میزها، ماژول‌ها، رشته‌ها، پایانه‌بندیِ <span class="ltr" dir="ltr">DC</span>، زمین‌کردن و بازدید. نقطه‌های توقفِ روی این زنجیره ۶ روز از ۴۸ روز را نگه می‌دارند.</p>
<p><strong>تفسیر.</strong> اهرمِ نخست گروهِ ماژول است. اهرمِ دوم بازرسی است که از پیش رزرو شود و همان روز بیاید. پیِ ایستگاه با هفت روز عمل‌آوری روی این زنجیره نیست. اگر بتن‌ریزی دیر شود، به آن می‌پیوندد.</p>
</div>
</section>
<section id="sec-ch49-d-holds" class="level3" data-number="49.5.3">
<h3 data-number="49.5.3" class="anchored" data-anchor-id="sec-ch49-d-holds"><span class="header-section-number">49.5.3</span> سابقه‌هایی که هر بسته به جا می‌گذارد</h3>
<p><strong>ایده.</strong> هر بسته یک سابقه دارد. <strong>نقطهٔ توقف</strong> کار را تا امضای بازرس روی خودِ سابقه نگه می‌دارد. <strong>نقطهٔ شاهد</strong> فقط خبر می‌دهد و بازرس می‌تواند از آن بگذرد (<a href="47-civil-structural-manufacturing.html#sec-ch47-c-holds" class="quarto-xref"><span>بخش 47.4.12</span></a>).</p>
<pre class="text"><code>records each package leaves (hold points stop the next package)
  package                 hold d  record
  WP01 set-out                 0  set-out survey sheet
  WP02 grading                 1  level survey (hold)
  WP03 piling                  2  post position and depth (hold)
  WP04 tables                  1  torque and alignment (hold)
  WP05 trenches                1  trench before cables (hold)
  WP06 cables in trench        1  cables and earth wire, open trench (hold)
  WP07 backfill                0  compaction record
  WP08 station base            7  pour record; cure (hold)
  WP09 station set             1  anchoring (witness)
  WP10 modules                 0  module serial capture
  WP11 combiners               0  box install record
  WP12 strings                 1  connector sample (hold)
  WP13 DC terminations         1  termination torque records (hold)
  WP14 MV terminations         1  MV termination record (hold)
  WP15 earthing                0  continuity test sheet
  WP16 walkdown                0  punch list; turnover package
  9 hold points: each is released by a named inspector on
  the record itself; a witness point is notified and may be
  waived, a hold point may not (ch 40, ch 47)</code></pre>
<div id="exm-ch49-holds" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.20 (نُه نقطهٔ توقف در یک بلوک)</strong></span> <strong>پرسش.</strong> چند نقطهٔ توقف هست و کدام از همه درازتر است؟</p>
<p><strong>پاسخ.</strong> نُه. درازترین انتظار هفت روزِ عمل‌آوریِ پیِ ایستگاه است. بعد دو روزِ نقشه‌برداریِ پایه‌ها.</p>
<p><strong>تفسیر.</strong> نقطهٔ توقفِ «ترانشهٔ باز» تنها فرصت برای دیدنِ کابل و سیمِ زمین پیش از پوشاندن است. پس از پرکردنِ ترانشه، هیچ بازرسی آن را نمی‌بیند. زمانِ عمل‌آوری را طرحِ اختلاطِ تأییدشده می‌دهد، نه گروهِ کاری.</p>
</div>
</section>
<section id="sec-ch49-d-package" class="level3" data-number="49.5.4">
<h3 data-number="49.5.4" class="anchored" data-anchor-id="sec-ch49-d-package"><span class="header-section-number">49.5.4</span> بستهٔ تحویلِ بلوک</h3>
<p><strong>ایده.</strong> <strong>بستهٔ تحویل</strong> آنچه را که گروهِ راه‌اندازی برای آغاز می‌خواهد یک‌جا می‌کند: مرزِ زیرسامانه، برگه‌های <span class="ltr" dir="ltr">A</span>، آزادسازیِ نقطه‌های توقف، سابقه‌های نصب، فهرستِ نواقص، دادهٔ دارایی‌ها، خط‌های قرمز، حفاظتِ انباری و وضعیتِ مجوزها و برق‌داربودن.</p>
<pre class="text"><code>turnover package of block =PVF1-3 (construction to commissioning)
  [x] subsystem boundary drawing (marked-up one-line, layout)
  [ ] A check sheets for every item
  [x] hold-point releases of WP02-WP14
  [ ] installation records: posts, torque, as-laid, terminations, earthing
  [x] punch list with category, owner and date
  [ ] asset records at installation stage
  [x] as-built red-lines
  [ ] preservation records of stored items
  [x] permits and isolations in force, energisation status
  5 of 9 parts complete: the missing ones are the
  records of lessons B and K - the package can go subsystem by
  subsystem (MV and inverter now), with what is missing named</code></pre>
<div id="exm-ch49-package" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.21 (پنج از نُه)</strong></span> <strong>پرسش.</strong> بستهٔ تحویلِ بلوک چه کم دارد و چه باید کرد؟</p>
<p><strong>پاسخ.</strong> چهار بخش کم است: برگه‌های <span class="ltr" dir="ltr">A</span> همهٔ قلم‌ها، سابقه‌های نصب، دادهٔ دارایی‌ها در مرحلهٔ نصب و سابقهٔ حفاظتِ انباری. همان سابقه‌های بخش‌های «ب» و «ذ».</p>
<p><strong>تفسیر.</strong> بسته می‌تواند زیرسامانه به زیرسامانه برود: مبدّل و فشارِ متوسط همین حالا، با فهرستِ آنچه کم است. بستهٔ تحویلِ امن با وضعیتِ برق‌داربودن و جداسازی‌ها همراه است: گروهِ راه‌اندازی باید بداند کدام مدار ممکن است برق‌دار باشد و چه کسی آن را جدا کرده است (<a href="32-safety-fire-emergency.html#sec-ch32-a-permits" class="quarto-xref"><span>بخش 32.2.4</span></a>). کارِ زیرِ ولتاژ در این فصل نیست.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «ت»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا روشِ مسیرِ بحرانی به‌تنهایی برای ساختگاه کافی نیست؟</li>
<li>دو قاعدهٔ رزرو را مقایسه کنید.</li>
<li>پایانِ یک بلوک را با یک گروهِ ماژولِ بیشتر برآورد کنید.</li>
<li>چرا نقطهٔ توقفِ ترانشهٔ باز تنها فرصت است؟</li>
<li>زمانِ عمل‌آوری را چه کسی تعیین می‌کند؟</li>
<li>بستهٔ تحویل چه بخش‌هایی دارد؟</li>
<li>چرا بستهٔ تحویل وضعیتِ برق‌داربودن را دارد؟</li>
<li>زنجیرهٔ رانندهٔ پایان را از <a href="#fig-ch49-gantt" class="quarto-xref">شکل&nbsp;<span>49.2</span></a> بخوانید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch49-e" class="level2" data-number="49.6">
<h2 data-number="49.6" class="anchored" data-anchor-id="sec-ch49-e"><span class="header-section-number">49.6</span> ث. کنترلِ پروژه در ساختگاه</h2>
<p>کنترلِ پروژه در فصل‌های ۲۲ و ۳۸ با برنامهٔ کلی، ارزشِ کسب‌شده و دفترِ ریسک کار کرد (<a href="38-detailed-design-documents.html#sec-ch38-e" class="quarto-xref"><span>بخش 38.6</span></a>). در ساختگاه همان ابزارها به سطحِ هفته و گروه می‌آیند. پنج پرسشِ هفتگی:</p>
<ol type="1">
<li>کدام بسته‌های شش هفتهٔ آینده <strong>آماده‌اند</strong>، یعنی همهٔ قیدهایشان برداشته شده است؟</li>
<li>گروه‌ها با چه <strong>بهره‌وری</strong> کار کرده‌اند و چرا؟</li>
<li>هوا چه سهمی از ساعت‌های کار را گرفته است و برنامه آن را دیده بود؟</li>
<li>اگر عقب هستیم، <strong>برنامهٔ جبران</strong> کدام است و چه هزینه‌ای دارد؟</li>
<li>کدام محدوده‌ها در روزهای آینده میانِ دو پیمانکارِ جزء <strong>تداخل</strong> دارند؟</li>
</ol>
<p>هر تغییرِ دستورداده‌شده یا ادعای تأخیر در <strong>دفترِ تغییرها</strong> با تاریخ، علت، سابقه‌های هم‌زمان و اثر ثبت می‌شود. ادعایی که سابقهٔ روزانه ندارد، بعداً ثابت نمی‌شود. ریسکی که از سطحِ ساختگاه بزرگ‌تر شود، با همان دفترِ ریسکِ فصلِ ۲۲ به مدیریتِ پروژه بالا می‌رود.</p>
<section id="sec-ch49-e-lookahead" class="level3" data-number="49.6.1">
<h3 data-number="49.6.1" class="anchored" data-anchor-id="sec-ch49-e-lookahead"><span class="header-section-number">49.6.1</span> برنامهٔ پیش‌نگرِ شش‌هفته‌ای و قیدهایش</h3>
<p><strong>ایده.</strong> هر بسته در <strong>برنامهٔ پیش‌نگر</strong> فهرستی از قیدها دارد: نقشه، مجوز، مصالح، گروه، دسترسی، پیش‌نیاز. بسته فقط وقتی به گروه داده می‌شود که همهٔ قیدهایش تا روزِ آغاز برداشته شده باشند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb28"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb28-1"><a href="#cb28-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> lookahead(packages: <span class="bu">dict</span>, cleared: <span class="bu">dict</span>, start_by: <span class="bu">dict</span>, today: <span class="bu">float</span>,</span>
<span id="cb28-2"><a href="#cb28-2" aria-hidden="true" tabindex="-1"></a>              weeks: <span class="bu">int</span> <span class="op">=</span> <span class="dv">6</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb28-3"><a href="#cb28-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""packages: name -&gt; [constraints]; cleared: constraint -&gt; day cleared</span></span>
<span id="cb28-4"><a href="#cb28-4" aria-hidden="true" tabindex="-1"></a><span class="co">    (None if not yet); start_by: name -&gt; planned start day. A package in</span></span>
<span id="cb28-5"><a href="#cb28-5" aria-hidden="true" tabindex="-1"></a><span class="co">    the look-ahead window is ready if every constraint is cleared on or</span></span>
<span id="cb28-6"><a href="#cb28-6" aria-hidden="true" tabindex="-1"></a><span class="co">    before its start. Returns name -&gt; list of open constraints."""</span></span>
<span id="cb28-7"><a href="#cb28-7" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> {}</span>
<span id="cb28-8"><a href="#cb28-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> name, cons <span class="kw">in</span> packages.items():</span>
<span id="cb28-9"><a href="#cb28-9" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> today <span class="op">&lt;=</span> start_by[name] <span class="op">&lt;=</span> today <span class="op">+</span> <span class="dv">7</span> <span class="op">*</span> weeks:</span>
<span id="cb28-10"><a href="#cb28-10" aria-hidden="true" tabindex="-1"></a>            due <span class="op">=</span> start_by[name]</span>
<span id="cb28-11"><a href="#cb28-11" aria-hidden="true" tabindex="-1"></a>            out[name] <span class="op">=</span> [c <span class="cf">for</span> c <span class="kw">in</span> cons</span>
<span id="cb28-12"><a href="#cb28-12" aria-hidden="true" tabindex="-1"></a>                         <span class="cf">if</span> cleared.get(c) <span class="kw">is</span> <span class="va">None</span> <span class="kw">or</span> cleared[c] <span class="op">&gt;</span> due]</span>
<span id="cb28-13"><a href="#cb28-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>six-week look-ahead from day 244: constraints not cleared by each start
  package              start  open constraints
  PVF2-1 piling          250  materials (day 252)
  PVF2-1 tables          262  ready
  PVF2-2 trenches        248  ready
  WS2 road crossing      255  permit
  T07 foundation         270  geotech report
  substation GIS         280  maker's engineer (day 285)
  ready to issue to the crews: 2 of 6
  piling waits two days for its posts; the road crossing and
  T07 wait for things nobody has a date for - they leave the
  look-ahead until they do, and the crews are planned on
  work that is ready (ch 22 constraints)</code></pre>
<div id="exm-ch49-lookahead" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.22 (دو بستهٔ آماده از شش)</strong></span> <strong>پرسش.</strong> کدام بسته‌ها را می‌شود به گروه‌ها داد؟</p>
<p><strong>پاسخ.</strong> میزهای <span class="ltr" dir="ltr">PVF2-1</span> و ترانشه‌های <span class="ltr" dir="ltr">PVF2-2</span>. کوبیدنِ پایه‌های <span class="ltr" dir="ltr">PVF2-1</span> دو روز منتظرِ پایه‌هاست. گذرگاهِ جاده و پیِ <span class="ltr" dir="ltr">T07</span> منتظرِ چیزهایی‌اند که هیچ‌کس برایشان تاریخ ندارد: مجوز و گزارشِ ژئوتکنیک. نصبِ پستِ گازی پنج روز منتظرِ مهندسِ سازنده است.</p>
<p><strong>تفسیر.</strong> بسته‌ای که قیدِ بی‌تاریخ دارد از برنامهٔ پیش‌نگر بیرون می‌رود تا تاریخ پیدا کند. گروه‌ها روی کارِ آماده برنامه‌ریزی می‌شوند. برداشتنِ قید خودش کار است و مسئول دارد.</p>
</div>
</section>
<section id="sec-ch49-e-productivity" class="level3" data-number="49.6.2">
<h3 data-number="49.6.2" class="anchored" data-anchor-id="sec-ch49-e-productivity"><span class="header-section-number">49.6.2</span> بهره‌وریِ نیروی کار</h3>
<p><strong>ایده.</strong> <strong>بهره‌وری</strong> کارِ انجام‌شده در هر نفر-ساعتِ گروه است. ضریبِ بهره‌وری نسبتِ آن به نرخِ برنامه است.</p>
<pre class="text"><code>module mounting by week against the planned 4.6 modules a crew-hour
  week  modules  crew-h  crews  rate   factor
    31     3800     900      3  4.22    0.92
    32     4300     920      3  4.67    1.02
    33     4700     950      3  4.95    1.08
    34     3100     960      3  3.23    0.70
    35     5200    1220      4  4.26    0.93
    36     5400    1260      4  4.29    0.93
    37     4100    1280      4  3.20    0.70
    38     5600    1250      4  4.48    0.97
  mean rate with 3 crews 4.27, with 4 crews 4.06
  weeks below 80 % of plan: 34, 37 - the daily
  reports give the causes (teaching: week 34 a late module
  delivery, week 37 wind stops); the fourth crew added
  27% output for 33 % more crews</code></pre>
<div id="fig-ch49-rate" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch49-rate-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch49-rate.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch49-rate-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;49.3: ماژول در هر نفر-ساعتِ گروه، هفته به هفته، در برابرِ نرخِ برنامه؛ سه گروه تا هفتهٔ ۳۴ و چهار گروه از هفتهٔ ۳۵.
</figcaption>
</figure>
</div>
<div id="exm-ch49-productivity" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.23 (گروهِ چهارمی که ۲۷٪ افزود)</strong></span> <strong>پرسش.</strong> افزودنِ گروهِ چهارم چه کرد؟</p>
<p><strong>پاسخ.</strong> نرخِ میانگین از <span class="ltr" dir="ltr">4.27</span> با سه گروه به <span class="ltr" dir="ltr">4.06</span> با چهار گروه رسید. پس گروهِ چهارم با ۳۳٪ نیروی بیشتر، ۲۷٪ کارِ بیشتر داد. دو هفته زیرِ ۸۰٪ برنامه‌اند: ۳۴ و ۳۷.</p>
<p><strong>تفسیر.</strong> گروهِ بیشتر در همان جبهه به هم می‌خورد، منتظرِ ماژول و جرثقیلِ کوچک می‌مانَد و سرپرستی‌اش رقیق می‌شود. هفته‌های پایین علتشان را در گزارش‌های روزانه دارند. بهره‌وری بی‌علت فقط یک عدد است.</p>
</div>
</section>
<section id="sec-ch49-e-weather" class="level3" data-number="49.6.3">
<h3 data-number="49.6.3" class="anchored" data-anchor-id="sec-ch49-e-weather"><span class="header-section-number">49.6.3</span> ساعت‌هایی که هوا می‌گیرد</h3>
<p><strong>ایده.</strong> کارِ ماژول در باد و کارِ بیرونی در گرمای زیاد متوقف می‌شود. با سالِ ساعتیِ بستهٔ داده، ساعت‌های کاریِ <span class="ltr" dir="ltr">06–18</span> که از دست می‌روند ماه به ماه شمرده می‌شوند. سرعتِ <span class="ltr" dir="ltr">60 m</span> با نمای آموزشیِ <span class="ltr" dir="ltr">0.14</span> به <span class="ltr" dir="ltr">10 m</span> برده می‌شود. حدها آموزشی‌اند: <span class="ltr" dir="ltr">9 m/s</span> برای جابه‌جاییِ ماژول و <span class="ltr" dir="ltr">38 °C</span> برای توقفِ گرمایی.</p>
<pre class="text"><code>working hours 06-18 lost in the data-pack year: module handling above 9 m/s
  at 10 m (scaled from 60 m), heat stop above 38 C (teaching limits)
  month  hours  wind  heat  lost
      1    372    31     0   8.3%
      2    336    28     0   8.3%
      3    372    11     0   3.0%
      4    360    10     0   2.8%
      5    372    30     0   8.1%
      6    360     1     3   1.1%
      7    372    15    15   8.1%
      8    372     2     0   0.5%
      9    360    27     0   7.5%
     10    372    11     0   3.0%
     11    360     0     0   0.0%
     12    372    87     0  23.4%
  worst month 12: 23% of the working hours; the year 6.2%
  the plan carries these hours month by month, not as one
  annual allowance - the limits themselves come from the
  module maker's handling instruction and the heat plan (ch 32)</code></pre>
<div id="fig-ch49-weather" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch49-weather-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch49-weather.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch49-weather-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;49.4: ساعت‌های کاریِ ازدست‌رفته در هر ماهِ سالِ بستهٔ داده: باد برای جابه‌جاییِ ماژول و توقفِ گرمایی (حدهای آموزشی).
</figcaption>
</figure>
</div>
<div id="exm-ch49-weather" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.24 (دسامبری که یک‌چهارم را می‌گیرد)</strong></span> <strong>پرسش.</strong> کدام ماه بدترین است و برنامه چگونه آن را ببیند؟</p>
<p><strong>پاسخ.</strong> ماهِ ۱۲ با <span class="ltr" dir="ltr">23 %</span> ساعت‌های کار. کلِ سال <span class="ltr" dir="ltr">6.2 %</span>. گرما فقط در ماه‌های ۶ و ۷ سهم دارد.</p>
<p><strong>تفسیر.</strong> یک ضریبِ سالانهٔ <span class="ltr" dir="ltr">6 %</span> دسامبر را چهار برابر کم می‌بیند. برنامه این ساعت‌ها را ماه به ماه حمل می‌کند. حدهای واقعی را دستورِ جابه‌جاییِ سازندهٔ ماژول و برنامهٔ گرما می‌دهند (<a href="32-safety-fire-emergency.html#sec-ch32-b-weather" class="quarto-xref"><span>بخش 32.3.13</span></a>).</p>
</div>
</section>
<section id="sec-ch49-e-recovery" class="level3" data-number="49.6.4">
<h3 data-number="49.6.4" class="anchored" data-anchor-id="sec-ch49-e-recovery"><span class="header-section-number">49.6.4</span> برنامهٔ جبران</h3>
<p><strong>ایده.</strong> وقتی کار عقب است، گزینه‌ها با هزینه‌شان مقایسه می‌شوند: گروهِ بیشتر، اضافه‌کاری، یا هیچ کار و پرداختِ <strong>خسارتِ مقطوع</strong> (<a href="39-procurement-suppliers.html#sec-ch39-c" class="quarto-xref"><span>بخش 39.4</span></a>).</p>
<pre class="text"><code>modules left 73,000; 4 crews at 4.05 a crew-hour (weeks 35-38),
  44.7 crew-hours a day each; 70 days to the planned end
  as planned: 101 days against 70 left - 31 days late
  delay damages 25.0 k u a day (teaching); a crew 1.8 k u a day
  option                  days  cost k u (damages + crews)
  do nothing               101        767
  1 more crew(s)            81        409
  2 more crew(s)            67        242
  overtime +25 % hours      95        875
  cheapest: 2 more crew(s); dearest: overtime +25 % hours - its rate falls to
  85% and tired crews are a safety risk; a crew is added
  only with its supervisor, induction and tools (lesson A)</code></pre>
<div id="exm-ch49-recovery" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.25 (دو گروهِ دیگر، نه اضافه‌کاری)</strong></span> <strong>پرسش.</strong> با <span class="ltr" dir="ltr">73,000</span> ماژولِ مانده و ۷۰ روز تا پایانِ برنامه، کدام گزینه ارزان‌ترین است؟</p>
<p><strong>پاسخ.</strong> با نرخِ هفته‌های ۳۵ تا ۳۸، <span class="ltr" dir="ltr">4.05</span> ماژول در هر نفر-ساعت، کار ۱۰۱ روز می‌کشد: ۳۱ روز دیر و <span class="ltr" dir="ltr">767</span> هزار واحد خسارت. دو گروهِ بیشتر: ۶۷ روز و <span class="ltr" dir="ltr">242</span> هزار واحد. یک گروه: ۸۱ روز و <span class="ltr" dir="ltr">409</span>. اضافه‌کاریِ ۲۵٪ گران‌ترین است: ۹۵ روز و <span class="ltr" dir="ltr">875</span> هزار واحد، چون نرخش به ۸۵٪ می‌افتد.</p>
<p><strong>تفسیر.</strong> حساب فرض می‌کند گروهِ تازه با همان نرخ کار می‌کند. درسِ بهره‌وری (<a href="#exm-ch49-productivity" class="quarto-xref">مثال&nbsp;<span>49.23</span></a>) نشان داد گروهِ چهارم نرخِ هر گروه را پایین آورد، پس دو گروهِ تازه شاید روزهایی بیشتر بخواهند و برنامه‌ریز این را با یک حاشیه می‌پوشاند. گروهِ خسته خطرِ ایمنی است و اضافه‌کاری هزینه‌اش را در نرخ و در رخدادها می‌پردازد. گروهِ تازه فقط با سرپرست، آموزشِ بدوِ ورود و ابزارش افزوده می‌شود (بخشِ «الف»).</p>
</div>
</section>
<section id="sec-ch49-e-clash" class="level3" data-number="49.6.5">
<h3 data-number="49.6.5" class="anchored" data-anchor-id="sec-ch49-e-clash"><span class="header-section-number">49.6.5</span> تداخلِ پیمانکارانِ جزء</h3>
<p><strong>ایده.</strong> برنامهٔ هماهنگیِ روزانه برای هر محدوده و هر روز می‌گوید چه کسی آنجاست. محدوده‌ای که دو طرف را در یک روز دارد تداخل است.</p>
<pre class="text"><code>coordination plan: areas booked by more than one party on a day
  day 252 PVF2-1 north   piling (Sub P) + trenching (Sub T)
  day 253 PVF2-1 north   piling (Sub P) + trenching (Sub T)
  day 254 PVF2-1 south   tables (Sub S) + module delivery
  a piling rig and an open trench in one area is a struck
  cable or a rig at an edge; a delivery into a table crew's
  area blocks both - the daily coordination meeting resolves
  each before the day, and the permit to work names the area
  (ch 32)</code></pre>
<div id="exm-ch49-clash" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.26 (دستگاهِ کوبش کنارِ ترانشهٔ باز)</strong></span> <strong>پرسش.</strong> کدام تداخل‌ها پیش از روزِ کار حل می‌شوند؟</p>
<p><strong>پاسخ.</strong> سه تداخل: کوبشِ پایه و ترانشه‌کنی در شمالِ <span class="ltr" dir="ltr">PVF2-1</span> در روزهای ۲۵۲ و ۲۵۳، و تحویلِ ماژول در محدودهٔ گروهِ میز در روزِ ۲۵۴.</p>
<p><strong>تفسیر.</strong> دستگاهِ کوبش و ترانشهٔ باز در یک محدوده یعنی کابلِ آسیب‌دیده یا دستگاهی لبهٔ ترانشه. جلسهٔ هماهنگیِ روزانه هر کدام را پیش از روزِ کار حل می‌کند و مجوزِ کار نامِ محدوده را دارد (<a href="32-safety-fire-emergency.html#sec-ch32-a-permits" class="quarto-xref"><span>بخش 32.2.4</span></a>).</p>
</div>
</section>
<section id="sec-ch49-e-scurve" class="level3" data-number="49.6.6">
<h3 data-number="49.6.6" class="anchored" data-anchor-id="sec-ch49-e-scurve"><span class="header-section-number">49.6.6</span> منحنیِ S و پیش‌بینیِ پایان</h3>
<p><strong>ایده.</strong> منحنیِ <strong>S</strong> شمارِ انباشتهٔ کارِ برنامه را با کارِ واقعی مقایسه می‌کند. نسبتِ آن‌ها شاخصِ عملکردِ زمانی است (<a href="38-detailed-design-documents.html#sec-ch38-e-ev" class="quarto-xref"><span>بخش 38.6.2</span></a>) و نرخِ اخیر پایان را پیش‌بینی می‌کند. هفتهٔ ۱۰ِ نصبِ ماژول همان هفتهٔ ۳۸ِ پروژه در درسِ بهره‌وری است.</p>
<pre class="text"><code>modules of the whole PV plant (109,200): planned S-curve and actual
  week 10: actual 36,200, planned 49,067, SPI 0.74
  at the last four weeks' rate (5,075 a week) the last module goes
  up in week 24.4, against week 20 planned
  the plan's steepest week needs 12,521; the crews reach 41%
  of that - the gap is crews and deliveries, and the recovery
  of lesson E is sized from this curve</code></pre>
<div id="fig-ch49-scurve" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch49-scurve-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch49-scurve.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch49-scurve-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;49.5: ماژول‌های کلِ نیروگاهِ خورشیدی: منحنیِ S برنامه، واقعی تا هفتهٔ ۱۰ و پیش‌بینی با نرخِ چهار هفتهٔ اخیر.
</figcaption>
</figure>
</div>
<div id="exm-ch49-scurve" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.27 (هفتهٔ ۲۴ به‌جای هفتهٔ ۲۰)</strong></span> <strong>پرسش.</strong> شاخصِ عملکردِ زمانی و پایانِ پیش‌بینی‌شده چیست؟</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(36\,200 / 49\,067 = 0.74\)</span>. با <span class="ltr" dir="ltr">5,075</span> ماژول در هفته، واپسین ماژول در هفتهٔ <span class="ltr" dir="ltr">24.4</span> نصب می‌شود.</p>
<p><strong>تفسیر.</strong> شیب‌دارترین هفتهٔ برنامه <span class="ltr" dir="ltr">12,521</span> ماژول می‌خواهد و گروه‌ها ۴۱٪ آن را می‌رسانند. شکاف در گروه‌ها و تحویل‌هاست. برنامهٔ جبرانِ <a href="#exm-ch49-recovery" class="quarto-xref">مثال&nbsp;<span>49.25</span></a> از همین منحنی اندازه گرفته شد.</p>
</div>
</section>
<section id="sec-ch49-e-concurrency" class="level3" data-number="49.6.7">
<h3 data-number="49.6.7" class="anchored" data-anchor-id="sec-ch49-e-concurrency"><span class="header-section-number">49.6.7</span> تأخیرِ هم‌زمان در یک ادعا</h3>
<p><strong>ایده.</strong> وقتی دو تأخیر با دو مسئولِ متفاوت روی یک فعالیتِ بحرانی هم‌پوشانی دارند، روزها سه دسته‌اند: فقط کارفرما، هر دو، فقط پیمانکار. قرارداد می‌گوید هر دسته زمان یا پول یا هیچ می‌گیرد.</p>
<pre class="text"><code>access road km 4: two delays on the same critical activity
  wadi consent (owner's risk):    days 60-75
  crew shortage (contractor's):   days 68-80
  owner's alone 8 days; both at once 7 days; contractor's alone 5 days
  a common teaching split: time for the owner's 8 + 7 days, money for
  the owner's 8 days only - each party bears its own days of the overlap
  the split is the contract's to set; what the analysis needs
  is the daily record of both causes - without it the overlap
  is argued, not counted</code></pre>
<div id="exm-ch49-concurrency" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.28 (هفت روزِ مشترک)</strong></span> <strong>پرسش.</strong> روزهای هر دسته چندتاست؟</p>
<p><strong>پاسخ.</strong> فقط کارفرما ۸ روز (۶۰ تا ۶۸)، هر دو ۷ روز (۶۸ تا ۷۵)، فقط پیمانکار ۵ روز (۷۵ تا ۸۰).</p>
<p><strong>تفسیر.</strong> یک تقسیمِ رایجِ آموزشی: زمان برای ۸ + ۷ روز و پول فقط برای ۸ روز. تقسیمِ واقعی را قرارداد تعیین می‌کند و این فصل مشاورهٔ حقوقی نمی‌دهد. آنچه تحلیل لازم دارد سابقهٔ روزانهٔ هر دو علت است. بی آن، هم‌پوشانی بحث می‌شود، نه شمرده.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «ث»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پنج پرسشِ هفتگیِ کنترلِ پروژه کدام‌اند؟</li>
<li>قیدِ بی‌تاریخ با بسته در برنامهٔ پیش‌نگر چه می‌کند؟</li>
<li>ضریبِ بهره‌وری را تعریف کنید.</li>
<li>چرا گروهِ چهارم نرخِ هر گروه را پایین آورد؟</li>
<li>چرا ضریبِ سالانهٔ هوا برای برنامه کافی نیست؟</li>
<li>سه گزینهٔ جبران را با هزینه‌شان مقایسه کنید.</li>
<li>چرا اضافه‌کاری گران‌تر شد؟</li>
<li>تداخل در برنامهٔ هماهنگی چگونه پیدا می‌شود؟</li>
<li>ادعای تأخیر بی‌سابقهٔ روزانه چه سرنوشتی دارد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch49-f" class="level2" data-number="49.7">
<h2 data-number="49.7" class="anchored" data-anchor-id="sec-ch49-f"><span class="header-section-number">49.7</span> ج. نصبِ سامانه‌های کمکی</h2>
<p>سامانه‌های کمکیِ پست، ترانسفورماتورِ تغذیهٔ داخلی، تابلوهای <span class="ltr" dir="ltr">LV</span> و <span class="ltr" dir="ltr">DC</span>، باتریِ ایستگاه، <span class="ltr" dir="ltr">UPS</span>، تهویه و سرمایش، روشنایی و پمپ‌ها (<a href="23-one-line-boundaries.html#sec-ch23-plantp" class="quarto-xref"><span>بخش 23.9</span></a>)، کوچک‌اند ولی نخستین چیزی‌اند که برق‌دار می‌شوند: پیش از هر تجهیزِ اصلی، تابلوها برای حفاظت و کنترل به آن‌ها نیاز دارند. پس هر قلم همان گام‌ها را دارد: دریافت، نصب، برچسب، اتصال، بازرسی و حفاظتِ انباری تا روزِ نصب.</p>
<section id="sec-ch49-f-aux" class="level3" data-number="49.7.1">
<h3 data-number="49.7.1" class="anchored" data-anchor-id="sec-ch49-f-aux"><span class="header-section-number">49.7.1</span> گام‌های هر قلمِ کمکی</h3>
<p><strong>ایده.</strong> برای هر قلم، گام‌هایی که انجام نشده‌اند شمرده می‌شوند. برای باتری، روزهای انبار هم با حدِ سازنده سنجیده می‌شوند.</p>
<pre class="text"><code>station-service equipment on day 226: steps not done
  LV board MB-A          inspected
  110 V DC board         labelled, inspected
  station battery 110 V  installed, labelled, connected, inspected
  UPS 10 kVA             connected, inspected
  fire pump set          labelled, inspected
  lighting               inspected
  the station battery has waited 186 days since receipt; the
  maker allows 180 before a refresh charge (teaching): it is now
  a record to raise with the maker, not a battery to install
  as delivered; the DC board has no labels yet and the fire
  pump set is connected but not inspected</code></pre>
<div id="exm-ch49-aux" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.29 (باتری‌ای که ۱۸۶ روز منتظر ماند)</strong></span> <strong>پرسش.</strong> کدام اقلام ناتمام‌اند و باتری چه وضعی دارد؟</p>
<p><strong>پاسخ.</strong> شش قلم یک یا چند گام کم دارند. تابلوی <span class="ltr" dir="ltr">DC</span> برچسب ندارد، مجموعهٔ پمپِ آتش وصل شده ولی بازرسی نشده است. باتری ۱۸۶ روز در انبار مانده و حدِ آموزشیِ سازنده ۱۸۰ روز است.</p>
<p><strong>تفسیر.</strong> باتریِ گذشته از حدِ انبار یک سابقه است که با سازنده بررسی می‌شود. روشِ شارژِ دوباره را سازنده می‌دهد و این کتاب نمی‌دهد. تابلوی بی‌برچسب در روزِ برق‌دارشدن جای حدس می‌گذارد. برچسب پیش از اتصال می‌آید، نه پس از آن.</p>
</div>
</section>
</section>
<section id="sec-ch49-g" class="level2" data-number="49.8">
<h2 data-number="49.8" class="anchored" data-anchor-id="sec-ch49-g"><span class="header-section-number">49.8</span> چ. کیفیتِ ساختِ سامانهٔ آتش</h2>
<p>سامانهٔ آتش در فصلِ ۳۲ با دفترِ خطرها، ماتریسِ حفاظت و ماتریسِ علت و معلول طرح شد (<a href="32-safety-fire-emergency.html#sec-ch32-c-register" class="quarto-xref"><span>بخش 32.4.2</span></a>). در ساخت چهار سابقه دارد: <strong>سندِ تأییدِ تجهیز</strong> با گواهی یا فهرست‌شدن، بازرسیِ <strong>آتش‌بندیِ نفوذها</strong>، جای آشکارسازها در برابرِ طرحِ تأییدشده و دفترِ <strong>ازکارافتادگیِ حفاظت</strong> (<a href="32-safety-fire-emergency.html#sec-ch32-d-impair" class="quarto-xref"><span>بخش 32.5.4</span></a>). این کتاب چیدمان و فاصله‌ها را تعیین نمی‌کند. طرحِ تأییدشده و مقامِ مسئول تعیین می‌کنند و ساخت با آن سنجیده می‌شود.</p>
<section id="sec-ch49-g-records" class="level3" data-number="49.8.1">
<h3 data-number="49.8.1" class="anchored" data-anchor-id="sec-ch49-g-records"><span class="header-section-number">49.8.1</span> تأییدها، نفوذها و آشکارسازها</h3>
<p><strong>ایده.</strong> هر جزء سندِ تأیید و گواهی دارد. هر نفوذ بازرسی، عکس و برچسب دارد. هر آشکارساز جای تأییدشده‌ای دارد که جای نصب با آن مقایسه می‌شود.</p>
<pre class="text"><code>fire-system construction records (the approved design rules)
  submittals not approved or without a certificate:
    fire-stopping system, hydrant valves
  penetrations with gaps: 5 of 12
    PEN-03: photo
    PEN-04: inspected, photo, label
    PEN-05: label
    PEN-07: inspected, photo, label
    PEN-10: photo
  detectors: SD-03 1.4 m from the approved spot
  detectors: SD-06 not installed
  fire stopping is being installed from a system whose
  submittal is not approved: every penetration sealed with it
  waits on that approval; a detector moved 1.4 m to clear a
  duct goes back to the designer, not the installer</code></pre>
<div id="exm-ch49-fire" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.30 (آتش‌بندی از سامانه‌ای که تأیید نشده)</strong></span> <strong>پرسش.</strong> کدام سابقه‌ها کار را نگه می‌دارند؟</p>
<p><strong>پاسخ.</strong> سامانهٔ آتش‌بندی و شیرهای آتش‌نشانی تأیید یا گواهی ندارند. پنج از دوازده نفوذ کمبود دارند. <span class="ltr" dir="ltr">SD-03</span> <span class="ltr" dir="ltr">1.4 m</span> از جای تأییدشده دور است و <span class="ltr" dir="ltr">SD-06</span> نصب نشده.</p>
<p><strong>تفسیر.</strong> هر نفوذی که با سامانهٔ تأییدنشده آتش‌بندی شود، منتظرِ همان تأیید می‌مانَد و شاید باز شود. آشکارسازی که برای دورزدنِ یک کانال جابه‌جا شد، به طراح برمی‌گردد، نه به نصاب.</p>
</div>
</section>
<section id="sec-ch49-g-impair" class="level3" data-number="49.8.2">
<h3 data-number="49.8.2" class="anchored" data-anchor-id="sec-ch49-g-impair"><span class="header-section-number">49.8.2</span> ازکارافتادگی‌های موقت</h3>
<p><strong>ایده.</strong> در ساخت، بخش‌هایی از سامانهٔ آتش برای آزمون یا اتصال از کار می‌افتند. هر ازکارافتادگی مالک، اقدامِ جبرانی، خبر به امدادگران و پایان دارد.</p>
<pre class="text"><code>fire-system impairments on day 226
  fire main loop B       day 200- 203    3 d  fire watch, extinguishers
  detection zone 3       day 210-open   16 d  fire watch
  fire pump (testing)    day 215- 215    0 d  standby pump, responders told
  hydrant H-04           day 205-open   21 d  NO MEASURE
  2 open; hydrant H-04 has been out 21 days with no
  compensating measure - each impairment has an owner, a
  measure, a notice to the responders and an end (ch 32)</code></pre>
<div id="exm-ch49-impair" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.31 (شیرِ آتش‌نشانیِ بی‌اقدام)</strong></span> <strong>پرسش.</strong> کدام ازکارافتادگی‌ها بازند و کدام بی‌اقدام است؟</p>
<p><strong>پاسخ.</strong> دو باز: منطقهٔ آشکارسازیِ ۳ از ۱۶ روز پیش با نگهبانِ آتش، و شیرِ <span class="ltr" dir="ltr">H-04</span> از ۲۱ روز پیش بی‌هیچ اقدامِ جبرانی.</p>
<p><strong>تفسیر.</strong> ازکارافتادگیِ بی‌اقدام یعنی حفاظتی که همه گمان می‌کنند هست و نیست. امدادگران باید بدانند کدام شیر کار نمی‌کند. بستنِ ازکارافتادگی هم سابقه دارد: آزمونِ بازگشت به کار.</p>
</div>
</section>
<section id="sec-ch49-g-sample" class="level3" data-number="49.8.3">
<h3 data-number="49.8.3" class="anchored" data-anchor-id="sec-ch49-g-sample"><span class="header-section-number">49.8.3</span> نمونهٔ بازرسیِ آتش‌بندی</h3>
<p><strong>ایده.</strong> اگر از چند نفوذ فقط نمونه‌ای بازرسی شود، احتمالِ دیدنِ دستِ‌کم یک نفوذِ معیوب از توزیعِ فوق‌هندسی می‌آید (<a href="38-detailed-design-documents.html#sec-ch38-e" class="quarto-xref"><span>بخش 38.6</span></a>).</p>
<pre class="text"><code>fire-stopped penetrations in the substation building: 120;
  suppose 6 are faulty
  inspected   chance of finding at least one
         10        41%
         20        67%
         32        85%
         50        96%
  a sample of ten misses them more often than it finds one;
  fire stopping is inspected before it is hidden (before the
  cable tray cover or the ceiling), and every penetration
  gets its photo and label - lesson G's records</code></pre>
<div id="exm-ch49-sample" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.32 (نمونه‌ای که بیشتر نمی‌یابد تا بیابد)</strong></span> <strong>پرسش.</strong> با شش نفوذِ معیوب از ۱۲۰، نمونهٔ ده‌تایی چه احتمالی دارد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">41 %</span>. با ۳۲ نمونه <span class="ltr" dir="ltr">85 %</span> و با ۵۰ نمونه <span class="ltr" dir="ltr">96 %</span>.</p>
<p><strong>تفسیر.</strong> آتش‌بندی پیش از پنهان‌شدن بازرسی می‌شود، پیش از درِ سینی یا سقفِ کاذب. هر نفوذ عکس و برچسب دارد، همان سابقه‌های <a href="#exm-ch49-fire" class="quarto-xref">مثال&nbsp;<span>49.30</span></a>. نمونه‌گیری جای بازرسیِ همه را نمی‌گیرد، وقتی پنهان‌شدن بازرسی را ناممکن می‌کند.</p>
</div>
</section>
</section>
<section id="sec-ch49-h" class="level2" data-number="49.9">
<h2 data-number="49.9" class="anchored" data-anchor-id="sec-ch49-h"><span class="header-section-number">49.9</span> ح. آبِ ساخت</h2>
<p>فصلِ ۲۹ آبِ ساخت را برآورد کرد: <span class="ltr" dir="ltr">87,460 m³</span> در برابرِ <span class="ltr" dir="ltr">30,300 m³</span> از چاه‌ها (<a href="29-site-investigation-civil.html#sec-ch29-g-construction" class="quarto-xref"><span>بخش 29.8.3</span></a>). در ساخت همان عدد ماه به ماه و با کنتور پیش می‌رود. آبِ ساخت از آبِ دائمِ نیروگاه جدا کنتور می‌شود.</p>
<section id="sec-ch49-h-water" class="level3" data-number="49.9.1">
<h3 data-number="49.9.1" class="anchored" data-anchor-id="sec-ch49-h-water"><span class="header-section-number">49.9.1</span> آبِ ماهانه و سهمِ گردوغبار</h3>
<p><strong>ایده.</strong> سه مصرف: کارگران با منحنیِ نیروی کار، بتن و عمل‌آوری در ماه‌های پی‌ریزی، و <strong>غبارنشانی</strong> روی راه‌ها.</p>
<pre class="text"><code>construction water by month (ch 29 demand, ch 22 workforce curve), m3
  month  people  concrete  dust   total  trucked beyond the wells
      1      24         0   4200    4224      2541
      5     565       259   4200    5025      3341
      9     945       259   4200    5404      3721
     13     705         0   4200    4905      3221
     18      24         0   4200    4224      2541
  total 87,456 m3 (ch 29: 87,460); wells 30,300; dust 86% of it
  dust suppression is the largest use: water on roads is the
  first saving (binder, speed limits, sealed sections), and it
  is metered apart from the plant's permanent water (ch 18)</code></pre>
<div id="fig-ch49-water" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch49-water-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch49-water.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch49-water-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;49.6: آبِ ساخت در هجده ماه: کارگران، بتن و عمل‌آوری، غبارنشانی.
</figcaption>
</figure>
</div>
<div id="exm-ch49-water" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.33 (گردوغباری که ۸۶٪ آب را می‌برد)</strong></span> <strong>پرسش.</strong> بزرگ‌ترین مصرف کدام است و صرفه‌جویی از کجا آغاز می‌شود؟</p>
<p><strong>پاسخ.</strong> غبارنشانی با <span class="ltr" dir="ltr">4,200 m³</span> در ماه، یعنی ۸۶٪ از <span class="ltr" dir="ltr">87,456 m³</span>. جمع با برآوردِ فصلِ ۲۹ می‌خواند. چاه‌ها فقط حدودِ <span class="ltr" dir="ltr">1,683 m³</span> در ماه می‌دهند.</p>
<p><strong>تفسیر.</strong> نخستین صرفه‌جویی در راه‌هاست: مادهٔ تثبیت‌کننده، محدودیتِ سرعت و بخش‌های آسفالت‌شده. آبی که با کامیون می‌آید هزینه و ترافیک دارد، و ترافیک از روستا می‌گذرد (بخشِ «د»).</p>
</div>
</section>
<section id="sec-ch49-h-meters" class="level3" data-number="49.9.2">
<h3 data-number="49.9.2" class="anchored" data-anchor-id="sec-ch49-h-meters"><span class="header-section-number">49.9.2</span> کنتور در برابرِ برگه‌های تحویل</h3>
<p><strong>ایده.</strong> آبی که با کامیون می‌آید، با برگهٔ تحویل پرداخت می‌شود و با کنتورِ مخزن اندازه‌گیری می‌شود. دو عدد باید با هم بخوانند.</p>
<pre class="text"><code>trucked water: delivery tickets against the meter at the tank, m3
  month  tickets  meter  difference
      7     5200   5170      +0.6%
      8     5600   5050      +9.8%
      9     5400   5390      +0.2%
  month 8: 550 m3 paid for and not received
  - a short delivery or water drawn on the way; the meter is
  read each day and the tickets checked against it weekly</code></pre>
<div id="exm-ch49-meters" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.34 (پانصدوپنجاه مترمکعبِ پرداخت‌شده)</strong></span> <strong>پرسش.</strong> کدام ماه اختلاف دارد؟</p>
<p><strong>پاسخ.</strong> ماهِ ۸ با <span class="ltr" dir="ltr">550 m³</span>، یعنی <span class="ltr" dir="ltr">9.8 %</span>.</p>
<p><strong>تفسیر.</strong> یا تحویلِ کم، یا آبی که در راه برداشته شده است. کنتور هر روز خوانده و برگه‌ها هر هفته با آن سنجیده می‌شوند، تا اختلاف در همان هفته پیدا شود، نه در پایانِ ماه.</p>
</div>
</section>
<section id="sec-ch49-h-pond" class="level3" data-number="49.9.3">
<h3 data-number="49.9.3" class="anchored" data-anchor-id="sec-ch49-h-pond"><span class="header-section-number">49.9.3</span> حوضچهٔ رسوب‌گیرِ ساخت</h3>
<p><strong>ایده.</strong> زمینِ تسطیح‌شده بیش از بیابانِ پیشین روان‌آب می‌دهد. حوضچهٔ رسوب‌گیر حجمِ یک بارانِ طرح را نگه می‌دارد. دبیِ اوج با روشِ استدلالیِ فصلِ ۲۹ (<a href="29-site-investigation-civil.html#sec-ch29-f-water" class="quarto-xref"><span>بخش 29.7.2</span></a>) و حجم از پیوستگی، یعنی دبیِ اوج ضربدر مدتِ باران (<span class="math inline">\(C\,i\,A\,t\)</span>)، برآورد می‌شود.</p>
<pre class="text"><code>construction sediment pond below the PVF1 area (ch 29 rational method)
  C 0.45, design storm 35.0 mm/h, area 0.42 km2: peak 1.84 m3/s
  runoff volume of a 30-minute storm (C i A t): 3,310 m3
  pond 900 m3: too small (27% of the volume)
  graded ground runs off more than the desert it replaced;
  the pond is enlarged or a second one dug before the rains,
  and its outlet and the spill kit are on the weekly check</code></pre>
<div id="exm-ch49-pond" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.35 (حوضچه‌ای به اندازهٔ یک‌چهارمِ باران)</strong></span> <strong>پرسش.</strong> حوضچهٔ <span class="ltr" dir="ltr">900 m³</span> برای بارانِ طرح کافی است؟</p>
<p><strong>پاسخ.</strong> دبیِ اوج <span class="math inline">\(0.278 \times 0.45 \times 35 \times 0.42 = 1.84\ \text{m}^3/\text{s}\)</span>. حجمِ روان‌آبِ بارانِ نیم‌ساعته <span class="math inline">\(C\,i\,A\,t = 1.84 \times 1800 \approx 3{,}310\ \text{m}^3\)</span>. حوضچه حدودِ <span class="ltr" dir="ltr">27 %</span> آن است.</p>
<p><strong>تفسیر.</strong> حوضچه بزرگ‌تر می‌شود یا دومی پیش از فصلِ باران کنده می‌شود. خروجیِ حوضچه و جعبهٔ نشت (فصلِ ۳۲) در وارسیِ هفتگی‌اند. ضریب و شدتِ باران آموزشی‌اند و طراحِ آب‌شناسی آن‌ها را تعیین می‌کند.</p>
</div>
</section>
</section>
<section id="sec-ch49-i" class="level2" data-number="49.10">
<h2 data-number="49.10" class="anchored" data-anchor-id="sec-ch49-i"><span class="header-section-number">49.10</span> خ. ساختِ خطِ صادرات و کابلِ جمع‌آوری</h2>
<p>خطِ <span class="ltr" dir="ltr">132 kV</span> و کابل‌های <span class="ltr" dir="ltr">33 kV</span> از زمین‌هایی می‌گذرند که مالکِ نیروگاه نیستند. پس برنامهٔ ساختشان از <strong>دسترسی</strong> آغاز می‌شود: موافقت‌نامه با هر مالک، گذرگاه‌ها با تأییدِ مقامِ هر کدام، جای چالهٔ مفصل‌ها، و در پایان بازگرداندنِ زمین و تحویلِ بخش به بخش میانِ مالک، بهره‌بردارِ شبکه و پیمانکاران (<a href="24-cables-switchgear.html#sec-ch24-plantp" class="quarto-xref"><span>بخش 24.8</span></a>).</p>
<section id="sec-ch49-i-corridor" class="level3" data-number="49.10.1">
<h3 data-number="49.10.1" class="anchored" data-anchor-id="sec-ch49-i-corridor"><span class="header-section-number">49.10.1</span> دسترسی، گذرگاه‌ها و چاله‌های مفصل</h3>
<p><strong>ایده.</strong> هر دکل مالکِ زمین و موافقت‌نامه دارد. هر بخشِ کابل طولی دارد که با طولِ قرقره به شمارِ مفصل‌ها می‌رسد: <span class="math inline">\(n_\text{j} = \lceil L / L_\text{drum} \rceil - 1\)</span>.</p>
<pre class="text"><code>132 kV line: 3 of 8 foundations done; no access agreement for T05, T06
  (landowner L-03) - the line crew's sequence skips them
  and the agreement is the item on the critical path
  crossings and who approves them:
    X1: regional road - road authority; duct under, traffic plan
    X2: wadi - water authority; deep duct, outside flood season
    X3: 33 kV distribution line - network owner; outage window
    X4: herders' track - community (ch 33); kept open, crossing plate
  WS1 cable sections against 1,500 m drums:
    section  length m  joints needed  joint bays
    S1           1450              0           0
    S2           1620              1           1
    S3            980              0           0
    S4           3100              2           1
  S4 needs one more joint bay than the route drawing
  shows: it is added before the trench, not found at the drum's end</code></pre>
<div id="exm-ch49-corridor" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.36 (یک مالک و یک چالهٔ کم)</strong></span> <strong>پرسش.</strong> چه چیزی خط را نگه می‌دارد و کدام بخشِ کابل یک چالهٔ مفصل کم دارد؟</p>
<p><strong>پاسخ.</strong> دکل‌های <span class="ltr" dir="ltr">T05</span> و <span class="ltr" dir="ltr">T06</span> روی زمینِ <span class="ltr" dir="ltr">L-03</span> موافقت‌نامه ندارند. بخشِ <span class="ltr" dir="ltr">S4</span> با <span class="ltr" dir="ltr">3,100 m</span> دو مفصل می‌خواهد و نقشه یکی دارد.</p>
<p><strong>تفسیر.</strong> گروهِ خط آن دو دکل را دور می‌زند و موافقت‌نامه قلمِ مسیرِ بحرانی می‌شود. چالهٔ مفصل پیش از ترانشه به نقشه افزوده می‌شود، نه در انتهای قرقره کشف می‌شود. گذرگاهِ مسیرِ گله‌داران باز می‌مانَد، همان تعهدِ فصلِ ۳۳.</p>
</div>
</section>
<section id="sec-ch49-i-sectional" class="level3" data-number="49.10.2">
<h3 data-number="49.10.2" class="anchored" data-anchor-id="sec-ch49-i-sectional"><span class="header-section-number">49.10.2</span> تحویلِ بخش به بخشِ کارهای صادرات</h3>
<p><strong>ایده.</strong> هر بخش از خط و کابل با امضای طرف‌هایش تحویل می‌شود: پیمانکار، مالک و، جایی که مرزِ مالکیت گذشته می‌شود، بهره‌بردارِ شبکه (<a href="23-one-line-boundaries.html#sec-ch23-plantp" class="quarto-xref"><span>بخش 23.9</span></a>).</p>
<pre class="text"><code>sectional turnover of the export works: signatures still missing
  (None = the network operator is not a party to that section)
  line T01-T08         network operator
  WS1 S3-S4            owner
  bay E1 (grid side)   owner, network operator
  the line and bay E1 cross the ownership boundary of ch 23:
  the network operator's signature is the one that lets them
  be energised - planned with its notice period, not asked for
  in the last week</code></pre>
<div id="exm-ch49-sectional" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.37 (امضایی که برق‌دارکردن را باز می‌کند)</strong></span> <strong>پرسش.</strong> کدام بخش‌ها امضا کم دارند؟</p>
<p><strong>پاسخ.</strong> خطِ <span class="ltr" dir="ltr">T01-T08</span> امضای بهره‌بردارِ شبکه، کابلِ <span class="ltr" dir="ltr">WS1 S3-S4</span> امضای مالک و جایگاهِ <span class="ltr" dir="ltr">E1</span> هر دو را.</p>
<p><strong>تفسیر.</strong> خط و جایگاهِ <span class="ltr" dir="ltr">E1</span> از مرزِ مالکیتِ فصلِ ۲۳ می‌گذرند. امضای بهره‌بردارِ شبکه همان چیزی است که برق‌دارکردنشان را ممکن می‌کند. پس با مهلتِ اعلامِ او برنامه‌ریزی می‌شود، نه در هفتهٔ آخر خواسته می‌شود.</p>
</div>
</section>
</section>
<section id="sec-ch49-j" class="level2" data-number="49.11">
<h2 data-number="49.11" class="anchored" data-anchor-id="sec-ch49-j"><span class="header-section-number">49.11</span> د. اجرای برنامهٔ اجتماعی</h2>
<p>برنامهٔ اجتماعیِ تأییدشده (<a href="33-environment-social.html#sec-ch33-h-plan" class="quarto-xref"><span>بخش 33.9.2</span></a>) در ساخت به سابقه تبدیل می‌شود: سازوکارِ شکایت، استخدامِ محلی، ترافیکِ روستا، یافته‌های اتفاقی، اقامتگاه و رفتوآمدِ کارگران، و آگاه‌کردنِ جامعه. گزارش همان چیزی را می‌گوید که هست، نه آنچه امید می‌رفت. هیچ تعهدی بیرون از برنامهٔ تأییدشده و بی‌بودجه داده نمی‌شود.</p>
<section id="sec-ch49-j-griev" class="level3" data-number="49.11.1">
<h3 data-number="49.11.1" class="anchored" data-anchor-id="sec-ch49-j-griev"><span class="header-section-number">49.11.1</span> سازوکارِ شکایت</h3>
<p><strong>ایده.</strong> هر شکایت در سه روز پاسخِ دریافت و در سی روز نتیجه می‌گیرد (حدهای برنامهٔ آموزشی، <a href="33-environment-social.html#sec-ch33-h-workflow" class="quarto-xref"><span>بخش 33.9.1</span></a>).</p>
<pre class="text"><code>grievance log on day 226 (acknowledge in 3 days, close in 30)
  acknowledged late: G-23, G-26
  open: G-23 (wages (subcontractor)) for 64 days
  open: G-26 (wages (subcontractor)) for 36 days
  open: G-28 (hiring) for 12 days
  past the closing time: G-23, G-26
  the two oldest open ones are one subcontractor's wages (G-23, G-26):
  a pattern, not two cases - it goes to the EPC contractor's
  management under the approved labour plan, and the
  workers are told what happens next (ch 33 workflow)</code></pre>
<div id="exm-ch49-griev" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.38 (یک الگو، نه دو پرونده)</strong></span> <strong>پرسش.</strong> کدام شکایت‌ها از زمان گذشته‌اند و چه چیز مشترکی دارند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">G-23</span> با ۶۴ روز و <span class="ltr" dir="ltr">G-26</span> با ۳۶ روز، هر دو دیر پاسخ گرفته‌اند و هر دو دربارهٔ دستمزدِ یک پیمانکارِ جزء‌اند.</p>
<p><strong>تفسیر.</strong> دو شکایتِ هم‌موضوع یک الگوست. به مدیریتِ پیمانکارِ اصلی و طبقِ برنامهٔ نیروی کارِ تأییدشده بالا می‌رود (<a href="33-environment-social.html#sec-ch33-g-labour" class="quarto-xref"><span>بخش 33.8.3</span></a>)، و به کارگران گفته می‌شود چه پیش خواهد آمد.</p>
</div>
</section>
<section id="sec-ch49-j-hire" class="level3" data-number="49.11.2">
<h3 data-number="49.11.2" class="anchored" data-anchor-id="sec-ch49-j-hire"><span class="header-section-number">49.11.2</span> استخدامِ محلی</h3>
<p><strong>ایده.</strong> سهمِ کارگرانِ محلی ماه به ماه با تعهدِ برنامه مقایسه می‌شود.</p>
<pre class="text"><code>local hiring against the approved 40% commitment
  month  workers  local  share
      3      120     60    50%
      4      190     85    45%
      5      260    105    40%
      6      330    122    37%
      7      390    130    33%
      8      430    140    33%
  below the commitment from month 6: the share fell as the
  workforce grew with specialist crews from outside; the
  report says so, with the trades local people can be
  trained for - the plan is reported as it is, not as hoped</code></pre>
<div id="exm-ch49-hire" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.39 (تعهدی که با رشدِ نیرو پایین آمد)</strong></span> <strong>پرسش.</strong> از کِی سهمِ محلی زیرِ تعهد است؟</p>
<p><strong>پاسخ.</strong> از ماهِ ۶ با <span class="ltr" dir="ltr">37 %</span>. در ماهِ ۸ به <span class="ltr" dir="ltr">33 %</span> رسیده است.</p>
<p><strong>تفسیر.</strong> سهم با آمدنِ گروه‌های تخصصی از بیرون پایین آمد. گزارش همین را می‌گوید و حرفه‌هایی را نام می‌برد که مردمِ محل برایشان آموزش می‌بینند. برنامه همان‌گونه که هست گزارش می‌شود.</p>
</div>
</section>
<section id="sec-ch49-j-traffic" class="level3" data-number="49.11.3">
<h3 data-number="49.11.3" class="anchored" data-anchor-id="sec-ch49-j-traffic"><span class="header-section-number">49.11.3</span> ترافیکِ روستا در ساعت‌های آرام</h3>
<p><strong>ایده.</strong> برنامهٔ ترافیکِ تأییدشده خودروی سنگین را در ساعت‌های رفت‌وآمدِ مدرسه از روستا دور نگه می‌دارد (<a href="33-environment-social.html#sec-ch33-a-traffic" class="quarto-xref"><span>بخش 33.2.11</span></a>). شمارشِ ساعت به ساعت شاهدِ اجرای آن است.</p>
<pre class="text"><code>heavy vehicles through the village by hour (mean of a week)
  06  07  08  09  10  11  12  13  14  15  16  17
   3   9   6   5   6   5   4   8   6   5   4   3
  school hours 07:00, 13:00 should have none (approved traffic plan):
  17 vehicles a day in them
  the plan is enforced at the gate: deliveries are booked
  outside the quiet hours and drivers briefed; a count like
  this one is the evidence the plan works (ch 32, ch 33)</code></pre>
<div id="exm-ch49-traffic" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.40 (هفده خودرو در ساعت‌های مدرسه)</strong></span> <strong>پرسش.</strong> چند خودروی سنگین در ساعت‌های آرام از روستا می‌گذرد؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">17</span> در روز: ۹ در ساعتِ ۷ و ۸ در ساعتِ ۱۳.</p>
<p><strong>تفسیر.</strong> برنامه در دروازه اجرا می‌شود: تحویل‌ها بیرون از ساعت‌های آرام رزرو و رانندگان توجیه می‌شوند. چنین شمارشی شاهدِ کارکردِ برنامه است.</p>
</div>
</section>
<section id="sec-ch49-j-find" class="level3" data-number="49.11.4">
<h3 data-number="49.11.4" class="anchored" data-anchor-id="sec-ch49-j-find"><span class="header-section-number">49.11.4</span> یافتهٔ اتفاقی</h3>
<p><strong>ایده.</strong> روشِ <strong>یافتهٔ اتفاقی</strong> سه گام دارد: توقفِ کار، حریمِ محافظ و خبر به مقامِ مسئول در زمانِ تعیین‌شده (<a href="33-environment-social.html#sec-ch33-h-chance" class="quarto-xref"><span>بخش 33.9.4</span></a>).</p>
<pre class="text"><code>chance find on day 219: found 09:40, work stopped 09:55,
  authority notified next day 11:00
  stop within 15 minutes, a 50 m exclusion: as the procedure
  notification after 25.3 h against 24 h: late
  the procedure worked on the ground and failed on the phone:
  the contact list had the authority's office line only - the
  fix is in the procedure, and the find stays fenced until
  the authority releases it (ch 33 chance finds)</code></pre>
<div id="exm-ch49-find" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.41 (روشی که در میدان کار کرد و پشتِ تلفن نه)</strong></span> <strong>پرسش.</strong> کدام گام دیر بود؟</p>
<p><strong>پاسخ.</strong> توقف در ۱۵ دقیقه با حریمِ <span class="ltr" dir="ltr">50 m</span> درست بود. خبر پس از <span class="ltr" dir="ltr">25.3</span> ساعت رسید، یک ساعت و بیست دقیقه بیش از حدِ ۲۴ ساعت.</p>
<p><strong>تفسیر.</strong> فهرستِ تماس فقط شمارهٔ اداری داشت. اصلاح در خودِ روش انجام می‌شود و یافته تا آزادسازیِ مقامِ مسئول حصارکشی می‌مانَد.</p>
</div>
</section>
<section id="sec-ch49-j-camp" class="level3" data-number="49.11.5">
<h3 data-number="49.11.5" class="anchored" data-anchor-id="sec-ch49-j-camp"><span class="header-section-number">49.11.5</span> تختِ اقامتگاه و کارگرانِ بیرونی</h3>
<p><strong>ایده.</strong> اقامتگاه در بخشِ «الف» برای ۶۰٪ اوج اندازه شد. کارگرانِ بیرونی هر ماه از دادهٔ استخدام شمرده می‌شوند.</p>
<pre class="text"><code>camp beds (270, lesson A) against the workers from outside by month
  month 3: 60 from outside
  month 4: 105 from outside
  month 5: 155 from outside
  month 6: 208 from outside
  month 7: 260 from outside
  month 8: 290 from outside  OVER
  month 8 needs 20 beds more than the camp has:
  lesson A sized the camp at 60 % of the peak; local hiring
  fell to a third (lesson J) and the outside share rose - the
  two plans are one plan, and they are reviewed together</code></pre>
<div id="exm-ch49-camp" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.42 (دو برنامه که یک برنامه‌اند)</strong></span> <strong>پرسش.</strong> کِی اقامتگاه کم می‌آید؟</p>
<p><strong>پاسخ.</strong> ماهِ ۸ با ۲۹۰ کارگرِ بیرونی در برابرِ ۲۷۰ تخت: ۲۰ تخت کم.</p>
<p><strong>تفسیر.</strong> استخدامِ محلی به یک‌سوم افتاد (<a href="#exm-ch49-hire" class="quarto-xref">مثال&nbsp;<span>49.39</span></a>) و سهمِ بیرونی بالا رفت. برنامهٔ اقامت و برنامهٔ استخدام یک برنامه‌اند و با هم بازبینی می‌شوند. کمبودِ تخت به اجاره در روستا می‌انجامد، با همهٔ اثرهایش بر جامعه (<a href="33-environment-social.html#sec-ch33-b-influx" class="quarto-xref"><span>بخش 33.3.9.2</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «ج» تا «د»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چرا سامانه‌های کمکی پیش از تجهیزاتِ اصلی برق‌دار می‌شوند؟</li>
<li>باتریِ گذشته از حدِ انبار چه سابقه‌ای می‌خواهد؟</li>
<li>چهار سابقهٔ ساختِ سامانهٔ آتش کدام‌اند؟</li>
<li>آشکارسازِ جابه‌جاشده نزدِ چه کسی برمی‌گردد؟</li>
<li>ازکارافتادگیِ حفاظت چه چیزهایی دارد؟</li>
<li>بزرگ‌ترین مصرفِ آبِ ساخت کدام است؟</li>
<li>برگه‌های تحویلِ آب با چه چیزی سنجیده می‌شوند؟</li>
<li>شمارِ مفصل‌های یک بخشِ کابل را حساب کنید.</li>
<li>دو شکایتِ هم‌موضوع چه معنایی دارند؟</li>
<li>گزارشِ استخدامِ محلی زیرِ تعهد چه می‌گوید؟</li>
<li>برنامهٔ ترافیک کجا اجرا می‌شود؟</li>
<li>سه گامِ یافتهٔ اتفاقی کدام‌اند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch49-k" class="level2" data-number="49.12">
<h2 data-number="49.12" class="anchored" data-anchor-id="sec-ch49-k"><span class="header-section-number">49.12</span> ذ. ثبتِ دادهٔ دارایی‌ها</h2>
<p>دفترِ دارایی‌های بهره‌برداری (<a href="35-scada-communications.html#sec-ch35-n-location" class="quarto-xref"><span>بخش 35.7.9</span></a>، <a href="38-detailed-design-documents.html#sec-ch38-e-dataq" class="quarto-xref"><span>بخش 38.6.7.8</span></a>) در ساخت پر می‌شود، نه پس از آن. هر قلم چهار مرحله دارد و هر مرحله فیلدهای خودش را:</p>
<div id="tbl-ch49-stages" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch49-stages-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;49.2: مرحله‌های ثبتِ دادهٔ دارایی و فیلدهای هر کدام
</figcaption>
<div aria-describedby="tbl-ch49-stages-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 21%">
<col style="width: 39%">
<col style="width: 39%">
</colgroup>
<thead>
<tr class="header">
<th>مرحله</th>
<th>فیلدها</th>
<th>کی ثبت می‌شود</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>دریافت</td>
<td>گونه، شمارهٔ سریال، سابقهٔ آسیبِ حمل</td>
<td>روزِ رسیدن، پیش از انبار</td>
</tr>
<tr class="even">
<td>نصب</td>
<td>جای چون‌ساخت، نقشهٔ مرجع، پیکربندی</td>
<td>پس از نصب، پیش از برگهٔ <span class="ltr" dir="ltr">A</span></td>
</tr>
<tr class="odd">
<td>آزمون</td>
<td>خط‌مبنای آزمون، عدم‌انطباق‌ها</td>
<td>پس از آزمون، پیش از برگهٔ <span class="ltr" dir="ltr">B</span></td>
</tr>
<tr class="even">
<td>تحویل</td>
<td>آغاز و شرایطِ ضمانت، یدک‌ها، برنامهٔ نگهداری</td>
<td>در بستهٔ تحویل</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>هر رکورد با <strong>دفترِ طراحی</strong> آشتی داده می‌شود (<a href="38-detailed-design-documents.html#sec-ch38-a-register" class="quarto-xref"><span>بخش 38.2.2</span></a>): برچسبی که در طرح هست و در میدان نه، برچسبی که در میدان هست و در طرح نه، شمارهٔ سریالی که دو بار آمده، و جایی که از جای طرح دورتر از رواداری است. شمارهٔ سریال در دریافت خوانده می‌شود، نه در تحویل از جایی پیدا می‌شود.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb50"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb50-1"><a href="#cb50-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> reconcile(design: <span class="bu">dict</span>, field: <span class="bu">dict</span>, fields) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb50-2"><a href="#cb50-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""design and field: tag -&gt; record dict. Returns missing tags (in</span></span>
<span id="cb50-3"><a href="#cb50-3" aria-hidden="true" tabindex="-1"></a><span class="co">    design, not in field), extra tags, and (tag, field, design, found)</span></span>
<span id="cb50-4"><a href="#cb50-4" aria-hidden="true" tabindex="-1"></a><span class="co">    for each mismatch."""</span></span>
<span id="cb50-5"><a href="#cb50-5" aria-hidden="true" tabindex="-1"></a>    missing <span class="op">=</span> <span class="bu">sorted</span>(<span class="bu">set</span>(design) <span class="op">-</span> <span class="bu">set</span>(field))</span>
<span id="cb50-6"><a href="#cb50-6" aria-hidden="true" tabindex="-1"></a>    extra <span class="op">=</span> <span class="bu">sorted</span>(<span class="bu">set</span>(field) <span class="op">-</span> <span class="bu">set</span>(design))</span>
<span id="cb50-7"><a href="#cb50-7" aria-hidden="true" tabindex="-1"></a>    wrong <span class="op">=</span> [(t, f, design[t].get(f), field[t].get(f))</span>
<span id="cb50-8"><a href="#cb50-8" aria-hidden="true" tabindex="-1"></a>             <span class="cf">for</span> t <span class="kw">in</span> <span class="bu">sorted</span>(<span class="bu">set</span>(design) <span class="op">&amp;</span> <span class="bu">set</span>(field)) <span class="cf">for</span> f <span class="kw">in</span> fields</span>
<span id="cb50-9"><a href="#cb50-9" aria-hidden="true" tabindex="-1"></a>             <span class="cf">if</span> design[t].get(f) <span class="op">!=</span> field[t].get(f)]</span>
<span id="cb50-10"><a href="#cb50-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">dict</span>(missing<span class="op">=</span>missing, extra<span class="op">=</span>extra, wrong<span class="op">=</span>wrong)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<section id="sec-ch49-k-stages" class="level3" data-number="49.12.1">
<h3 data-number="49.12.1" class="anchored" data-anchor-id="sec-ch49-k-stages"><span class="header-section-number">49.12.1</span> رکوردها مرحله به مرحله</h3>
<p><strong>ایده.</strong> برای هر رکورد، مرحله‌هایی که فیلدِ خالی دارند فهرست می‌شوند.</p>
<pre class="text"><code>asset records of block PVF1-3: stages with a missing field
  (receipt: type, serial; installation: position, drawing; test:
  baseline; turnover: warranty, spares, maintenance plan)
  =PVF1-3-T1     complete
  =PVF1-3-INV1   turnover
  =PVF1-3-Q1     turnover
  =PVF1-3-CB09   test
  =PVF1-3-UPS1   test, turnover
  =PVF1-3-SW2    complete
  =PVF1-3-CB10   test
  2 of 7 records complete; a record is captured at the
  stage it belongs to - a serial is read at receipt, not
  looked up at handover</code></pre>
<div id="exm-ch49-stages" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.43 (دو رکوردِ کامل از هفت)</strong></span> <strong>پرسش.</strong> کدام رکوردها کامل‌اند و کدام مرحله بیشتر از همه کم است؟</p>
<p><strong>پاسخ.</strong> دو از هفت. تحویل در سه رکورد کم است: مبدّل بی‌تاریخِ ضمانت، کلید بی‌برنامهٔ نگهداری، <span class="ltr" dir="ltr">UPS</span> بی‌یدک. آزمون هم در سه رکورد کم است.</p>
<p><strong>تفسیر.</strong> تاریخِ آغازِ ضمانت را قرارداد تعیین می‌کند، نه روزِ تحویلِ کالا. پس یک فیلدِ قراردادی است که در ساختگاه پر نمی‌شود و باید از قرارداد بیاید.</p>
</div>
</section>
<section id="sec-ch49-k-reconcile" class="level3" data-number="49.12.2">
<h3 data-number="49.12.2" class="anchored" data-anchor-id="sec-ch49-k-reconcile"><span class="header-section-number">49.12.2</span> آشتی با دفترِ طراحی</h3>
<p><strong>ایده.</strong> رکوردهای میدان با دفترِ طراحی مقایسه می‌شوند: برچسب‌ها، شمارهٔ سریال‌ها و جای هر قلم با رواداریِ <span class="ltr" dir="ltr">2 m</span>.</p>
<pre class="text"><code>field capture reconciled with the design register
  in design, not captured: =PVF1-3-SW1
  captured, not in design: =PVF1-3-CB10, =PVF1-3-SW2
  serial on two tags: CB-20-1188
  =PVF1-3-CB09: 11.0 m from its design position (tolerance 2 m)
  SW1 was captured as SW2 - one tag typed wrong makes one
  asset missing and one extra; CB10's serial is CB09's - a
  copied row; CB09 itself sits 11 m off its design spot: the
  as-built drawing or the record is wrong, and only a visit
  tells which</code></pre>
<div id="exm-ch49-reconcile" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.44 (یک برچسبِ اشتباه، دو یافته)</strong></span> <strong>پرسش.</strong> چه یافته‌هایی هست و هر کدام از کجا آمده است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">SW1</span> به نامِ <span class="ltr" dir="ltr">SW2</span> ثبت شده است: یکی گم و یکی اضافه. <span class="ltr" dir="ltr">CB10</span> شمارهٔ سریالِ <span class="ltr" dir="ltr">CB09</span> را دارد: یک سطرِ کپی‌شده. <span class="ltr" dir="ltr">CB09</span> یازده متر از جای طرح دور است.</p>
<p><strong>تفسیر.</strong> یک برچسبِ اشتباه دو یافته می‌سازد. جای دور یا نقشهٔ چون‌ساخت را نادرست می‌کند یا رکورد را، و فقط بازدید می‌گوید کدام. همین ناسازگاری‌ها پس از تحویل در سامانهٔ نگهداری به دستورِ کارهای نادرست تبدیل می‌شوند (فصلِ ۵۰).</p>
</div>
</section>
</section>
<section id="sec-ch49-l" class="level2" data-number="49.13">
<h2 data-number="49.13" class="anchored" data-anchor-id="sec-ch49-l"><span class="header-section-number">49.13</span> ر. آمادگیِ اضطراری و امنیتِ ساختگاه</h2>
<p>پیش از آنکه کاری در یک جبهه آغاز شود، برنامهٔ اضطراریِ تأییدشده (<a href="32-safety-fire-emergency.html#sec-ch32-h-levels" class="quarto-xref"><span>بخش 32.9.1</span></a>) باید در آن جبهه کار کند: راهِ دسترسیِ اضطراری، ارتباط، امداد و انتقالِ پزشکی، آموزشِ بدوِ ورود، مسئولیتِ کنترلِ دسترسی، گزارشِ رخداد و هماهنگی با امدادگرانِ محلی و جامعه. جزئیاتِ امنیتی در این کتاب نمی‌آید. فقط سابقه‌هایی که آمادگی را ثابت می‌کنند.</p>
<section id="sec-ch49-l-response" class="level3" data-number="49.13.1">
<h3 data-number="49.13.1" class="anchored" data-anchor-id="sec-ch49-l-response"><span class="header-section-number">49.13.1</span> زمانِ رسیدنِ امداد به هر جبهه</h3>
<p><strong>ایده.</strong> زمانِ رسیدنِ گروهِ امدادِ ساختگاه برابرِ زمانِ آماده‌شدن به‌اضافهٔ فاصله تقسیم بر سرعت روی راه‌های ساختگاه است: <span class="math inline">\(t = t_\text{m} + 60\,d/v\)</span> دقیقه.</p>
<pre class="text"><code>site first-aid team to each front: 6 min to mobilise, 25 km/h on site roads
  target 30 min (teaching; the approved emergency plan sets it)
  front                        km    minutes
  PV block PVF1-3               2.1     11.0
  PV block PVF3-3               4.6     17.0
  T01 erection                  6.8     22.3
  T12 erection                  9.4     28.6
  substation                    0.6      7.4
  132 kV line, tower 18        14.5     40.8  OVER
  over the target: 132 kV line, tower 18
  the line works sit beyond the reach of one medical point: a
  second equipped vehicle stays with the line crew, and the
  work does not start until it is there</code></pre>
<div id="exm-ch49-response" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.45 (جبهه‌ای بیرون از دسترس)</strong></span> <strong>پرسش.</strong> کدام جبهه بیرون از زمانِ هدف است؟</p>
<p><strong>پاسخ.</strong> دکلِ ۱۸ خط: <span class="math inline">\(6 + 60 \times 14.5 / 25 = 40.8\)</span> دقیقه در برابرِ هدفِ آموزشیِ ۳۰ دقیقه. <span class="ltr" dir="ltr">T12</span> با <span class="ltr" dir="ltr">28.6</span> دقیقه درست زیرِ هدف است.</p>
<p><strong>تفسیر.</strong> کارِ خط بیرون از دسترسِ یک نقطهٔ امداد است. یک خودروی مجهزِ دوم با گروهِ خط می‌مانَد و کار تا رسیدنش آغاز نمی‌شود. <span class="ltr" dir="ltr">T12</span> حاشیه‌ای ندارد: راهِ بسته یا خودروی گرفتار آن را بیرون می‌برد (<a href="31-transport-lifting.html#sec-ch31-d-emergency" class="quarto-xref"><span>بخش 31.5.3</span></a>).</p>
</div>
</section>
<section id="sec-ch49-l-induction" class="level3" data-number="49.13.2">
<h3 data-number="49.13.2" class="anchored" data-anchor-id="sec-ch49-l-induction"><span class="header-section-number">49.13.2</span> آموزشِ بدوِ ورود و فهرستِ دروازه</h3>
<p><strong>ایده.</strong> فهرستِ دروازه با دفترِ آموزشِ بدوِ ورود مقایسه می‌شود. آموزش اعتبارِ یک‌ساله دارد (آموزشی).</p>
<pre class="text"><code>gate log of 2027-09-01 against the induction register (365-day validity)
  W-0188: induction of 2026-08-20 expired
  W-0233: registered, never inducted
  W-0240: not in the induction register
  3 of 7 people inside without a valid induction:
  the gate is where the induction register is enforced, and
  the muster count (ch 32) is only as good as the gate log</code></pre>
<div id="exm-ch49-induction" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.46 (سه نفر بی‌آموزشِ معتبر)</strong></span> <strong>پرسش.</strong> چند نفر بی‌آموزشِ معتبر در ساختگاه‌اند؟</p>
<p><strong>پاسخ.</strong> سه از هفت: یکی با آموزشِ گذشته، یکی ثبت‌شده و آموزش‌ندیده، یکی بیرون از دفتر.</p>
<p><strong>تفسیر.</strong> دروازه جایی است که دفترِ آموزش اجرا می‌شود. شمارشِ تجمع در اضطرار (<a href="32-safety-fire-emergency.html#sec-ch32-h-levels" class="quarto-xref"><span>بخش 32.9.1</span></a>) فقط به‌اندازهٔ فهرستِ دروازه درست است.</p>
</div>
</section>
<section id="sec-ch49-l-radio" class="level3" data-number="49.13.3">
<h3 data-number="49.13.3" class="anchored" data-anchor-id="sec-ch49-l-radio"><span class="header-section-number">49.13.3</span> ارتباط در هر جبههٔ کار</h3>
<p><strong>ایده.</strong> پیش از کار، پوششِ رادیوی ساختگاه در هر جبهه آزموده می‌شود. جبههٔ بی‌پوشش راهِ جایگزین می‌خواهد.</p>
<pre class="text"><code>communications at each work front (survey with the site radio)
  PV block PVF1-3        site radio
  PV block PVF3-3        site radio
  T01 erection           site radio
  T12 erection           weak (hill shadow)
  substation             site radio and phone
  132 kV line, tower 18  none
  2 fronts need a fallback before work: a satellite phone
  or a repeater - the same two fronts that sit at the edge of
  the response time (lesson L); a call that does not go
  through adds its own minutes to every number there</code></pre>
<div id="exm-ch49-radio" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.47 (همان دو جبهه)</strong></span> <strong>پرسش.</strong> کدام جبهه‌ها راهِ جایگزین می‌خواهند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">T12</span> با پوششِ ضعیف در سایهٔ تپه و دکلِ ۱۸ خط بی‌پوشش.</p>
<p><strong>تفسیر.</strong> همان دو جبهه‌ای‌اند که در لبهٔ زمانِ امدادند (<a href="#exm-ch49-response" class="quarto-xref">مثال&nbsp;<span>49.45</span></a>). تماسی که برقرار نشود، دقیقه‌های خودش را به هر عددِ آنجا می‌افزاید. تلفنِ ماهواره‌ای یا تکرارکننده پیش از کار، نه پس از رخداد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «ذ» و «ر»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>چهار مرحلهٔ ثبتِ دادهٔ دارایی و فیلدهای هر کدام را بگویید.</li>
<li>چرا شمارهٔ سریال در دریافت خوانده می‌شود؟</li>
<li>آشتی با دفترِ طراحی چه چهار یافته‌ای می‌تواند بدهد؟</li>
<li>یک برچسبِ اشتباه چرا دو یافته می‌سازد؟</li>
<li>تاریخِ آغازِ ضمانت از کجا می‌آید؟</li>
<li>زمانِ رسیدنِ امداد را برای یک جبههٔ <span class="ltr" dir="ltr">8 km</span> حساب کنید.</li>
<li>جبهه‌ای که بیرون از زمانِ هدف است، پیش از آغاز چه می‌خواهد؟</li>
<li>چرا شمارشِ تجمع به فهرستِ دروازه تکیه دارد؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch49-plantp" class="level2" data-number="49.14">
<h2 data-number="49.14" class="anchored" data-anchor-id="sec-ch49-plantp"><span class="header-section-number">49.14</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p><strong>برنامه:</strong></p>
<pre class="text"><code>three numbers by hand, checked by the scripts
  progress: 0.05x1 + 0.55x0.8 + 0.15x0.6 + 0.05x0.55 + 0.20x0.3 = 0.668
  response to T12: 6 + 9.4 / 25 x 60 = 28.6 min
  dust water a month: 1.5 L/m2 x 168,000 m2 x 300 / 18 days = 4,200 m3</code></pre>
<div id="exm-ch49-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.48 (مقدماتی: سه عدد با دست)</strong></span> <strong>پرسش.</strong> پیشرفتِ کسب‌شدهٔ ماژول‌ها، زمانِ رسیدنِ امداد به <span class="ltr" dir="ltr">T12</span> و آبِ ماهانهٔ غبارنشانی را با دست حساب کنید.</p>
<p><strong>پاسخ.</strong> با <a href="#eq-ch49-credit" class="quarto-xref">معادلهٔ&nbsp;<span>49.1</span></a>، <span class="math inline">\(0.05 + 0.44 + 0.09 + 0.0275 + 0.06 = 0.668\)</span>. زمانِ امداد <span class="math inline">\(6 + 60 \times 9.4/25 = 28.6\)</span> دقیقه. آبِ گردوغبار در ماه:</p>
<p><span class="math display">\[
\frac{1.5 \times 168\,000 \times 300}{18 \times 1000} = 4\,200\ \text{m}^3
\]</span></p>
<p><strong>بررسیِ معقول‌بودن.</strong> هر سه با سطرِ برنامه می‌خوانند: <span class="ltr" dir="ltr">66.8 %</span> در <a href="#exm-ch49-credit" class="quarto-xref">مثال&nbsp;<span>49.16</span></a>، <span class="ltr" dir="ltr">28.6</span> دقیقه در <a href="#exm-ch49-response" class="quarto-xref">مثال&nbsp;<span>49.45</span></a> و <span class="ltr" dir="ltr">4,200 m³</span> در <a href="#exm-ch49-water" class="quarto-xref">مثال&nbsp;<span>49.33</span></a>.</p>
<p><strong>تفسیر.</strong> وارسیِ دستیِ یک عدد از هر رابطه، هر جدولی را که آن رابطه را به کار می‌برد قابلِ اعتماد می‌کند.</p>
</div>
<pre class="text"><code>readiness gate before issuing WP14 MV terminations
  [ ] approved method statement
  [ ] drawings issued for construction
  [ ] competent crew (certificates in date)
  [x] permits and approvals for the front
  [x] predecessors released (station set, backfill)
  [x] response time to the front within target
  3 of 6: not issued - three readiness items fail
  together (method, drawing, jointer); the package is a
  bundle of its prerequisites, and a crew sent without them
  works on what is not ready</code></pre>
<div id="exm-ch49-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.49 (میانی: دروازهٔ آمادگیِ پایانه‌بندیِ فشارِ متوسط)</strong></span> <strong>پرسش.</strong> آیا بستهٔ <span class="ltr" dir="ltr">WP14</span>، پایانه‌بندیِ فشارِ متوسطِ بلوک، را می‌شود صادر کرد؟</p>
<p><strong>پاسخ.</strong> نه. سه از شش پرسشِ دروازه نه می‌گویند: روش‌نامه با ملاحظات برگشته (<a href="#exm-ch49-methods" class="quarto-xref">مثال&nbsp;<span>49.2</span></a>)، نقشه در وضعیتِ <span class="ltr" dir="ltr">IFR</span> (<a href="#exm-ch49-release" class="quarto-xref">مثال&nbsp;<span>49.4</span></a>) و گواهیِ مفصل‌بند گذشته (<a href="#exm-ch49-competence" class="quarto-xref">مثال&nbsp;<span>49.3</span></a>).</p>
<p><strong>تفسیر.</strong> هر سه یافته در بخشِ «الف» جدا دیده شدند. دروازه آن‌ها را روی یک بسته جمع کرد. بسته مجموعهٔ پیش‌نیازهایش است. گروهی که بی آن‌ها فرستاده شود، روی چیزی کار می‌کند که آماده نیست. هر سه را می‌شود هم‌زمان برداشت: روش‌نامه و نقشه را مهندسی و آموزشِ مفصل‌بند را سازندهٔ کیت.</p>
</div>
<pre class="text"><code>D-053 construction and installation basis
  1 a package is issued only through its readiness gate:
    approvals, method statement, competent crew, drawings IFC,
    predecessors released, emergency response in reach
  2 packages sequenced with crews and hold points; booking the
    package that can start first; ready work only in the
    six-week look-ahead
  3 installation records name the tool, the inspector and the
    value: positions, torque, as-laid, terminations, continuity
  4 turnover by subsystem: A sheets complete, no open A punch,
    the package listing what is still missing
  5 asset data captured at receipt, installation, test and
    turnover; reconciled with the design register (tags,
    serials, positions within 2 m)
  6 auxiliary, fire and export systems turned over as their own
    packages; fire impairments with measure, notice and end
  7 construction water metered apart from the plant's; tickets
    checked against the meter weekly
  8 social-plan records reported as they are: grievances,
    hiring, village traffic, chance finds
  open: the contractor's method statements, permits and
    approved plans (U-130)</code></pre>
<div id="exm-ch49-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 49.50 (یکپارچه: مبنای اجرا و نصب)</strong></span> <strong>پرسش.</strong> مبنا را با موردهای باز بنویسید.</p>
<p><strong>پاسخ.</strong> هشت بندِ بالا، با موردِ بازِ <span class="ltr" dir="ltr">U-130</span>: روش‌نامه‌ها، مجوزها و برنامه‌های تأییدشدهٔ پیمانکار.</p>
<p><strong>تفسیر.</strong> این <strong>تصمیمِ <span class="ltr" dir="ltr">D-053</span></strong> است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:</p>
<ul>
<li><strong>فصلِ ۳۲:</strong> دکل‌های دورِ خطِ <span class="ltr" dir="ltr">132 kV</span> بیرون از زمانِ هدفِ امدادند. برنامهٔ اضطراری یک نقطهٔ دوم برای کارِ خط می‌خواهد.</li>
<li><strong>فصلِ ۲۹:</strong> غبارنشانی ۸۶٪ آبِ ساخت است. صرفه‌جویی در راه‌ها از هر صرفه‌جوییِ دیگری بیشتر است.</li>
<li><strong>فصلِ ۲۴:</strong> بخشِ <span class="ltr" dir="ltr">S4</span> کابلِ جمع‌آوری یک چالهٔ مفصل کم دارد.</li>
<li><strong>فصلِ ۳۳:</strong> سهمِ استخدامِ محلی با رشدِ نیرو زیرِ تعهد رفت و دو شکایتِ دستمزد یک الگو ساختند.</li>
<li><strong>فصلِ ۵۰:</strong> زیرسامانه‌های مبدّل و فشارِ متوسطِ بلوک آمادهٔ تحویل‌اند و بقیهٔ بلوک نه.</li>
</ul>
</div>
</section>
<section id="sec-ch49-numbers" class="level2" data-number="49.15">
<h2 data-number="49.15" class="anchored" data-anchor-id="sec-ch49-numbers"><span class="header-section-number">49.15</span> عددهای کلیدیِ اجرا و نصب</h2>
<div id="tbl-ch49-numbers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch49-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;49.3: عددهای کلیدیِ فصلِ ۴۹ (ساختگی و آموزشی)
</figcaption>
<div aria-describedby="tbl-ch49-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 45%">
<col style="width: 27%">
<col style="width: 27%">
</colgroup>
<thead>
<tr class="header">
<th>عدد</th>
<th>مقدار</th>
<th>منبع</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>پایه‌ها و ماژول‌های بلوکِ <span class="ltr" dir="ltr">=PVF1-3</span></td>
<td><span class="ltr" dir="ltr">2,520</span> و <span class="ltr" dir="ltr">10,920</span></td>
<td>فصل‌های ۱۰ و ۴۷</td>
</tr>
<tr class="even">
<td>پایانِ بلوک با یک گروه از هر نوع</td>
<td>۴۸ روز</td>
<td><a href="#exm-ch49-schedule" class="quarto-xref">مثال&nbsp;<span>49.18</span></a></td>
</tr>
<tr class="odd">
<td>پایان با قاعدهٔ بلندترین مسیر</td>
<td>۵۳ روز</td>
<td><a href="#exm-ch49-schedule" class="quarto-xref">مثال&nbsp;<span>49.18</span></a></td>
</tr>
<tr class="even">
<td>پایان با گروهِ دومِ ماژول</td>
<td>۴۴ روز</td>
<td><a href="#exm-ch49-schedule" class="quarto-xref">مثال&nbsp;<span>49.18</span></a></td>
</tr>
<tr class="odd">
<td>روزهای نقطهٔ توقف روی ستونِ فقرات</td>
<td>۶ روز</td>
<td><a href="#exm-ch49-drivers" class="quarto-xref">مثال&nbsp;<span>49.19</span></a></td>
</tr>
<tr class="even">
<td>پیشرفتِ کسب‌شده در برابرِ شمارشِ نصب</td>
<td><span class="ltr" dir="ltr">66.8 %</span> در برابرِ <span class="ltr" dir="ltr">80 %</span></td>
<td><a href="#exm-ch49-credit" class="quarto-xref">مثال&nbsp;<span>49.16</span></a></td>
</tr>
<tr class="odd">
<td>بسته‌های آماده در برنامهٔ پیش‌نگر</td>
<td>۲ از ۶</td>
<td><a href="#exm-ch49-lookahead" class="quarto-xref">مثال&nbsp;<span>49.22</span></a></td>
</tr>
<tr class="even">
<td>ساعت‌های کارِ ازدست‌رفته به هوا، سال و دسامبر</td>
<td><span class="ltr" dir="ltr">6.2 %</span> و <span class="ltr" dir="ltr">23 %</span></td>
<td><a href="#exm-ch49-weather" class="quarto-xref">مثال&nbsp;<span>49.24</span></a></td>
</tr>
<tr class="odd">
<td>تأخیر و ارزان‌ترین جبران</td>
<td>۳۱ روز؛ دو گروهِ دیگر</td>
<td><a href="#exm-ch49-recovery" class="quarto-xref">مثال&nbsp;<span>49.25</span></a></td>
</tr>
<tr class="even">
<td>آبِ ساخت و سهمِ گردوغبار</td>
<td><span class="ltr" dir="ltr">87,456 m³</span>، ۸۶٪</td>
<td><a href="#exm-ch49-water" class="quarto-xref">مثال&nbsp;<span>49.33</span></a></td>
</tr>
<tr class="odd">
<td>زمانِ امداد به دکلِ ۱۸ خط</td>
<td><span class="ltr" dir="ltr">40.8</span> دقیقه</td>
<td><a href="#exm-ch49-response" class="quarto-xref">مثال&nbsp;<span>49.45</span></a></td>
</tr>
<tr class="even">
<td>رکوردهای کاملِ دارایی</td>
<td>۲ از ۷</td>
<td><a href="#exm-ch49-stages" class="quarto-xref">مثال&nbsp;<span>49.43</span></a></td>
</tr>
<tr class="odd">
<td>تکمیلِ مکانیکی با نرخِ امروز</td>
<td>روزِ ۳۱۱ به‌جای ۲۷۰</td>
<td><a href="#exm-ch49-burndown" class="quarto-xref">مثال&nbsp;<span>49.17</span></a></td>
</tr>
<tr class="even">
<td>شاخصِ عملکردِ زمانیِ ماژول‌ها</td>
<td><span class="ltr" dir="ltr">0.74</span></td>
<td><a href="#exm-ch49-scurve" class="quarto-xref">مثال&nbsp;<span>49.27</span></a></td>
</tr>
<tr class="odd">
<td>حوضچهٔ رسوب‌گیر در برابرِ بارانِ طرح</td>
<td><span class="ltr" dir="ltr">27 %</span></td>
<td><a href="#exm-ch49-pond" class="quarto-xref">مثال&nbsp;<span>49.35</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch49-design" class="level2" data-number="49.16">
<h2 data-number="49.16" class="anchored" data-anchor-id="sec-ch49-design"><span class="header-section-number">49.16</span> گردشِ کارِ اجرا و نصب</h2>
<blockquote class="blockquote">
<ol type="1">
<li>نیروگاه را به سامانه و زیرسامانه بشکنید و مرزِ هر زیرسامانه را روی نقشه و در میدان نشان دهید (<a href="#sec-ch49-c-systems" class="quarto-xref"><span>بخش 49.4.1</span></a>).</li>
<li>بسته‌های کار را با پیش‌نیاز، گروه، نقطهٔ توقف و سابقه تعریف و زمان‌بندی کنید (<a href="#sec-ch49-d" class="quarto-xref"><span>بخش 49.5</span></a>).</li>
<li>هر بسته را از دروازهٔ آمادگی بگذرانید: تأیید، روش‌نامه، صلاحیت، نقشه، پیش‌نیاز، امداد (<a href="#sec-ch49-a" class="quarto-xref"><span>بخش 49.2</span></a>، <a href="#sec-ch49-l" class="quarto-xref"><span>بخش 49.13</span></a>).</li>
<li>سابقه‌های نصب را با رواداری‌ها بخوانید و عدم‌انطباق‌ها را با تصمیمِ مسئول ببندید (<a href="#sec-ch49-b" class="quarto-xref"><span>بخش 49.3</span></a>).</li>
<li>هر هفته برنامهٔ پیش‌نگر، بهره‌وری، هوا، جبران و تداخل را بسنجید (<a href="#sec-ch49-e" class="quarto-xref"><span>بخش 49.6</span></a>).</li>
<li>سامانه‌های کمکی، آتش، آب، خطِ صادرات و برنامهٔ اجتماعی را با سابقه‌هایشان پیش ببرید (<a href="#sec-ch49-f" class="quarto-xref"><span>بخش 49.7</span></a> تا <a href="#sec-ch49-j" class="quarto-xref"><span>بخش 49.11</span></a>).</li>
<li>دادهٔ دارایی‌ها را مرحله به مرحله ثبت و با طرح آشتی دهید (<a href="#sec-ch49-k" class="quarto-xref"><span>بخش 49.12</span></a>).</li>
<li>زیرسامانه را با تکمیلِ مکانیکی و بستهٔ تحویل به راه‌اندازی بدهید (<a href="#sec-ch49-c-mc" class="quarto-xref"><span>بخش 49.4.2</span></a>، <a href="#sec-ch49-d-package" class="quarto-xref"><span>بخش 49.5.4</span></a>).</li>
</ol>
</blockquote>
</section>
<section id="sec-ch49-lab" class="level2" data-number="49.17">
<h2 data-number="49.17" class="anchored" data-anchor-id="sec-ch49-lab"><span class="header-section-number">49.17</span> آزمایشگاه‌های پایتونِ این فصل</h2>
<div id="tbl-ch49-labs" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch49-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;49.4: آزمایشگاه‌های پایتونِ فصلِ ۴۹
</figcaption>
<div aria-describedby="tbl-ch49-labs-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>آزمایشگاه</th>
<th>برنامه</th>
<th>آنچه می‌سازد</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>داده</td>
<td><span class="ltr" dir="ltr">sources</span></td>
<td>بلوک، بسته‌ها، گروه‌ها، تأییدها، روش‌نامه‌ها، صلاحیت‌ها، نقشه‌ها، سابقه‌های نصب، قلم‌ها، دارایی‌ها، پیش‌نگر، کمکی، آتش، آب، خط، برنامهٔ اجتماعی</td>
</tr>
<tr class="even">
<td>آمادگی و امداد</td>
<td><span class="ltr" dir="ltr">examples_a</span></td>
<td>تأییدها، روش‌نامه‌ها، صلاحیت، نقشه‌ها، رفاه، زمانِ امداد، آموزشِ بدوِ ورود</td>
</tr>
<tr class="odd">
<td>جبههٔ کار</td>
<td><span class="ltr" dir="ltr">examples_b</span></td>
<td>پایه‌ها، گشتاور، طولِ چون‌ساخت، پایانه‌ها، زمین، انبار، پیشرفتِ کسب‌شده</td>
</tr>
<tr class="even">
<td>کیفیت و دارایی</td>
<td><span class="ltr" dir="ltr">examples_c</span></td>
<td>تکمیلِ مکانیکی، نواقص، مرحله‌های دارایی، آشتی</td>
</tr>
<tr class="odd">
<td>بسته‌های کار</td>
<td><span class="ltr" dir="ltr">lab_d</span></td>
<td>زمان‌بندی، رانندهٔ پایان، نقطه‌های توقف، بستهٔ تحویل</td>
</tr>
<tr class="even">
<td>کنترل</td>
<td><span class="ltr" dir="ltr">examples_e</span></td>
<td>پیش‌نگر، بهره‌وری، هوا، جبران، تداخل</td>
</tr>
<tr class="odd">
<td>سامانه‌ها</td>
<td><span class="ltr" dir="ltr">examples_f</span></td>
<td>کمکی، آتش، ازکارافتادگی، آب، کنتورها، خط و کابل، شکایت، استخدام، ترافیک، یافتهٔ اتفاقی</td>
</tr>
<tr class="even">
<td>دورِ دوم</td>
<td><span class="ltr" dir="ltr">examples_s</span></td>
<td>موجودی و انبار، کششِ کابل، پایین‌آمدنِ برگه‌ها، تأخیرِ هم‌زمان، منحنیِ S، نمونهٔ آتش‌بندی، حوضچهٔ رسوب‌گیر، تحویلِ بخشی، اقامتگاه، ارتباط</td>
</tr>
<tr class="odd">
<td>نیروگاهِ P</td>
<td><span class="ltr" dir="ltr">integrated</span></td>
<td>با دست، دروازهٔ آمادگی، مبنای <span class="ltr" dir="ltr">D-053</span></td>
</tr>
<tr class="even">
<td>مثال‌ها و پاسخ‌ها</td>
<td><span class="ltr" dir="ltr">worked</span></td>
<td>سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>ماژولِ تازهٔ <code>construction</code> پایهٔ این برنامه‌هاست: زمان‌بندی با گروه‌ها و نقطه‌های توقف در دو قاعده، وارسیِ برنامهٔ پیش‌نگر، قاعده‌های اعتبار، تکمیل به ازای زیرسامانه و آشتیِ دارایی‌ها. همه با آزمون‌هایی در برابرِ حسابِ دستی و حالت‌های مرزی سنجیده شده‌اند.</p>
</section>
<section id="sec-ch49-mfg" class="level2" data-number="49.18">
<h2 data-number="49.18" class="anchored" data-anchor-id="sec-ch49-mfg"><span class="header-section-number">49.18</span> ساخت و این فصل</h2>
<p>این فصل ساختِ صنعتی نیست، <strong>سرهم‌کردن در ساختگاه</strong> است: محصول‌های فصل‌های ۴۰ تا ۴۸ با سابقه‌های کارخانه‌شان می‌رسند و در ساختگاه با سابقه‌های تازه‌ای نصب می‌شوند (<a href="#tbl-ch49-site" class="quarto-xref">جدول&nbsp;<span>49.1</span></a>). مرزِ این دو در جدولِ بازرسی و آزمونِ هر محصول روشن است: آنچه کارخانه ثابت کرد، در ساختگاه دوباره آزموده نمی‌شود مگر اینکه حمل، انبار یا نصب آن را تهدید کند. نقطه‌های رابط با کارخانه دریافت و حفاظتِ انباری‌اند (<a href="#sec-ch49-b-store" class="quarto-xref"><span>بخش 49.3.6</span></a>) و ثبتِ شمارهٔ سریال‌ها (<a href="#sec-ch49-k" class="quarto-xref"><span>بخش 49.12</span></a>).</p>
</section>
<section id="sec-ch49-std" class="level2" data-number="49.19">
<h2 data-number="49.19" class="anchored" data-anchor-id="sec-ch49-std"><span class="header-section-number">49.19</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>مدیریتِ کیفیت: <span class="ltr" dir="ltr">ISO 9001:2026</span> (<span class="ltr" dir="ltr">STD-167</span>). ایمنی و سلامتِ شغلی: <span class="ltr" dir="ltr">ISO 45001:2018</span> (<span class="ltr" dir="ltr">STD-137</span>). مدیریتِ محیطِ‌زیست: <span class="ltr" dir="ltr">ISO 14001:2026</span> (<span class="ltr" dir="ltr">STD-144</span>). مدیریتِ رخداد: <span class="ltr" dir="ltr">ISO 22320:2018</span> (<span class="ltr" dir="ltr">STD-138</span>).</li>
<li>آتش در نیروگاه‌ها: <span class="ltr" dir="ltr">NFPA 850:2026</span> (<span class="ltr" dir="ltr">STD-139</span>)، فقط اگر راهبردِ آتشِ پروژه و مقامِ مسئول آن را مرجع کنند. عملکردِ اجتماعی و محیطی: <span class="ltr" dir="ltr">IFC Performance Standards (2012)</span> (<span class="ltr" dir="ltr">STD-108</span>).</li>
<li>اطلاعات و دارایی‌ها: <span class="ltr" dir="ltr">ISO 19650-1:2018</span> (<span class="ltr" dir="ltr">STD-031</span>)، <span class="ltr" dir="ltr">ISO 55000:2024</span> (<span class="ltr" dir="ltr">STD-030</span>)، برچسب‌گذاری: <span class="ltr" dir="ltr">IEC 81346-1:2022</span> (<span class="ltr" dir="ltr">STD-094</span>). مستنداتِ فتوولتائیک: <span class="ltr" dir="ltr">IEC 62446-1:2016+AMD1:2018</span> (<span class="ltr" dir="ltr">STD-063</span>).</li>
<li>همه با ویرایش و تاریخِ وارسی در دفترِ استانداردها ثبت‌اند. از هیچ‌کدام بند، حد یا روش نقل نشده است. رواداری‌ها، حدِ مقاومتِ زمین، بازهٔ وارسیِ انبار، حدهای هوا، زمانِ هدفِ امداد و حدهای شکایت آموزشی‌اند. حدِ واقعی را مشخصهٔ پروژه، سازندگان، برنامه‌های تأییدشده و مقام‌ها می‌دهند. قانونِ کار و مجوزهای ساخت در هر کشور جداست (فصل‌های ۵۴ تا ۵۸). (وارسی‌شده <span class="ltr" dir="ltr">2026-11-17</span>.)</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch49-deliverable" class="level2" data-number="49.20">
<h2 data-number="49.20" class="anchored" data-anchor-id="sec-ch49-deliverable"><span class="header-section-number">49.20</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<div id="tbl-ch49-deliverables" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch49-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;49.5: سندهای فصلِ ۴۹ برای پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span>
</figcaption>
<div aria-describedby="tbl-ch49-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>محتوا</th>
<th>معیارِ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-PRJ-PRO-0009</span></td>
<td>برنامهٔ اجرای ساخت و دروازهٔ آمادگی</td>
<td>هر بسته با شش پاسخِ سابقه‌دار</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-PRJ-REG-0031</span></td>
<td>دفترِ بسته‌های کار، نقطه‌های توقف و برنامهٔ پیش‌نگر</td>
<td>هر قید با مسئول و تاریخ</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-PRJ-REG-0032</span></td>
<td>دفترِ سامانه‌بندی، برگه‌های وارسی، نواقص و بسته‌های تحویل</td>
<td>تکمیلِ مکانیکی به ازای زیرسامانه</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-GEN-REG-0009</span></td>
<td>دفترِ دادهٔ دارایی‌ها در چهار مرحله</td>
<td>آشتی‌شده با طرح، بی‌یافتهٔ باز</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-PRJ-REP-0009</span></td>
<td>گزارشِ ماهانهٔ ساخت: پیشرفت، هوا، آب، آتش، برنامهٔ اجتماعی، امداد</td>
<td>عددها از سابقه‌ها، یافته‌ها با اقدام</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> می‌افزاید:</p>
<ol type="1">
<li><strong>تصمیمِ <span class="ltr" dir="ltr">D-053</span>:</strong> مبنای اجرا و نصب (<a href="#exm-ch49-int-3" class="quarto-xref">مثال&nbsp;<span>49.50</span></a>).</li>
<li><strong>فرض‌های <span class="ltr" dir="ltr">A-506</span> تا <span class="ltr" dir="ltr">A-513</span>:</strong> بسته‌ها، مدت‌ها و گروه‌ها (<span class="ltr" dir="ltr">A-506</span>)، سابقه‌های نصب و رواداری‌ها (<span class="ltr" dir="ltr">A-507</span>)، قلم‌ها و نواقص (<span class="ltr" dir="ltr">A-508</span>)، دارایی‌ها (<span class="ltr" dir="ltr">A-509</span>)، پیش‌نگر، بهره‌وری و هزینه‌های جبران (<span class="ltr" dir="ltr">A-510</span>)، کمکی و آتش (<span class="ltr" dir="ltr">A-511</span>)، آب (<span class="ltr" dir="ltr">A-512</span>)، خط، کابل و برنامهٔ اجتماعی (<span class="ltr" dir="ltr">A-513</span>).</li>
<li><strong>ناشناختهٔ <span class="ltr" dir="ltr">U-130</span>:</strong> روش‌نامه‌ها، مجوزها و برنامه‌های تأییدشدهٔ پیمانکار.</li>
<li><strong>پیوند به فصل‌های دیگر:</strong> فصل‌های ۲۲، ۲۹، ۳۱ تا ۳۳ و ۳۸ برنامه‌ها را دادند. فصل‌های ۴۰ تا ۴۸ محصول‌ها را با سابقه‌هایشان فرستادند. فصلِ ۵۰ زیرسامانه‌ها را با بسته‌های تحویل می‌گیرد و راه‌اندازی می‌کند.</li>
</ol>
</section>
<section id="sec-ch49-summary" class="level2" data-number="49.21">
<h2 data-number="49.21" class="anchored" data-anchor-id="sec-ch49-summary"><span class="header-section-number">49.21</span> جمع‌بندی</h2>
<ul>
<li><strong>آمادگی:</strong> هر بستهٔ کار از دروازهٔ آمادگی می‌گذرد: تأییدِ مقام‌ها، روش‌نامهٔ اجرای تأییدشده، گروهِ صلاحیت‌دار، نقشهٔ صادرشده برای اجرا، پیش‌نیازِ آزادشده و امدادِ در دسترس؛ کارهای موقت برای اوج اندازه و پیش از آن ساخته می‌شوند (<a href="#sec-ch49-a" class="quarto-xref"><span>بخش 49.2</span></a>).</li>
<li><strong>جبههٔ کار:</strong> آنچه کارخانه ثابت کرد با سابقه‌های تازه در ساختگاه ادامه می‌یابد: جای و عمقِ پایه‌ها، گشتاور با نامِ ابزار، طولِ چون‌ساخت، پایانه‌بندی با کیت و عکس، پیوستگیِ زمین، حفاظتِ انباری (<a href="#sec-ch49-b" class="quarto-xref"><span>بخش 49.3</span></a>).</li>
<li><strong>کیفیت و سامانه‌بندی:</strong> نیروگاه به سامانه و زیرسامانه شکسته می‌شود؛ تکمیلِ مکانیکی یعنی برگه‌های <span class="ltr" dir="ltr">A</span> کامل و بی‌بندِ بازِ ردهٔ <span class="ltr" dir="ltr">A</span>؛ پیشرفت با قاعده‌های اعتبار؛ خط‌های قرمز به چون‌ساخت می‌روند (<a href="#sec-ch49-c" class="quarto-xref"><span>بخش 49.4</span></a>).</li>
<li><strong>بسته‌های کار:</strong> زمان‌بندی با گروه‌ها و نقطه‌های توقف؛ قاعدهٔ رزرو پایان را جابه‌جا می‌کند؛ رانندهٔ پایان از واپسین بسته به عقب پیدا می‌شود؛ بستهٔ تحویل زیرسامانه به زیرسامانه می‌رود (<a href="#sec-ch49-d" class="quarto-xref"><span>بخش 49.5</span></a>).</li>
<li><strong>کنترلِ پروژه:</strong> برنامهٔ پیش‌نگر فقط کارِ آماده دارد؛ بهره‌وری با علتش؛ هوا ماه به ماه؛ جبران با هزینه؛ تداخل پیش از روزِ کار (<a href="#sec-ch49-e" class="quarto-xref"><span>بخش 49.6</span></a>).</li>
<li><strong>سامانه‌ها:</strong> کمکی‌ها پیش از همه؛ سامانهٔ آتش با تأیید، آتش‌بندی، جای آشکارساز و ازکارافتادگیِ با اقدام؛ آبِ ساخت با کنتورِ جدا؛ خط و کابل با دسترسی و چالهٔ مفصل؛ برنامهٔ اجتماعی همان‌گونه که هست (<a href="#sec-ch49-f" class="quarto-xref"><span>بخش 49.7</span></a> تا <a href="#sec-ch49-j" class="quarto-xref"><span>بخش 49.11</span></a>).</li>
<li><strong>دارایی و امداد:</strong> دادهٔ دارایی در چهار مرحله ثبت و با طرح آشتی داده می‌شود؛ امداد پیش از کار به هر جبهه می‌رسد و دروازه آموزشِ بدوِ ورود را اجرا می‌کند (<a href="#sec-ch49-k" class="quarto-xref"><span>بخش 49.12</span></a>، <a href="#sec-ch49-l" class="quarto-xref"><span>بخش 49.13</span></a>).</li>
</ul>
<section id="sec-ch49-vocab" class="level3" data-number="49.21.1">
<h3 data-number="49.21.1" class="anchored" data-anchor-id="sec-ch49-vocab"><span class="header-section-number">49.21.1</span> واژگانِ فصلِ ۴۹</h3>
<div id="tbl-ch49-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch49-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;49.6: واژگانِ فصلِ ۴۹
</figcaption>
<div aria-describedby="tbl-ch49-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>تجهیزِ کارگاه</td>
<td><span class="ltr" dir="ltr">mobilisation</span></td>
<td></td>
</tr>
<tr class="even">
<td>کارهای موقت</td>
<td><span class="ltr" dir="ltr">temporary works</span></td>
<td></td>
</tr>
<tr class="odd">
<td>روش‌نامهٔ اجرا</td>
<td><span class="ltr" dir="ltr">method statement</span></td>
<td></td>
</tr>
<tr class="even">
<td>بستهٔ کار</td>
<td><span class="ltr" dir="ltr">work package</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دروازهٔ آمادگی</td>
<td><span class="ltr" dir="ltr">readiness gate</span></td>
<td></td>
</tr>
<tr class="even">
<td>جبههٔ کار</td>
<td><span class="ltr" dir="ltr">work front</span></td>
<td></td>
</tr>
<tr class="odd">
<td>گروهِ کاری</td>
<td><span class="ltr" dir="ltr">crew</span></td>
<td></td>
</tr>
<tr class="even">
<td>برنامهٔ پیش‌نگر</td>
<td><span class="ltr" dir="ltr">look-ahead plan</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دفترِ قیدها</td>
<td><span class="ltr" dir="ltr">constraint register</span></td>
<td></td>
</tr>
<tr class="even">
<td>نقطهٔ توقف</td>
<td><span class="ltr" dir="ltr">hold point</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نقطهٔ شاهد</td>
<td><span class="ltr" dir="ltr">witness point</span></td>
<td></td>
</tr>
<tr class="even">
<td>پیاده‌کردنِ نقشه</td>
<td><span class="ltr" dir="ltr">set-out</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کوبیدنِ پایه</td>
<td><span class="ltr" dir="ltr">post driving</span></td>
<td></td>
</tr>
<tr class="even">
<td>چون‌ساخت</td>
<td><span class="ltr" dir="ltr">as-built</span></td>
<td></td>
</tr>
<tr class="odd">
<td>حفاظتِ انباری</td>
<td><span class="ltr" dir="ltr">preservation</span></td>
<td></td>
</tr>
<tr class="even">
<td>سامانه‌بندی</td>
<td><span class="ltr" dir="ltr">systemization</span></td>
<td></td>
</tr>
<tr class="odd">
<td>زیرسامانه</td>
<td><span class="ltr" dir="ltr">subsystem</span></td>
<td></td>
</tr>
<tr class="even">
<td>برگهٔ وارسی</td>
<td><span class="ltr" dir="ltr">check sheet</span></td>
<td><span class="ltr" dir="ltr">ITR</span></td>
</tr>
<tr class="odd">
<td>تکمیلِ مکانیکی</td>
<td><span class="ltr" dir="ltr">mechanical completion</span></td>
<td></td>
</tr>
<tr class="even">
<td>فهرستِ نواقص</td>
<td><span class="ltr" dir="ltr">punch list</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بازدیدِ مشترک</td>
<td><span class="ltr" dir="ltr">walkdown</span></td>
<td></td>
</tr>
<tr class="even">
<td>بستهٔ تحویل</td>
<td><span class="ltr" dir="ltr">turnover package</span></td>
<td></td>
</tr>
<tr class="odd">
<td>قاعده‌های اعتبارِ پیشرفت</td>
<td><span class="ltr" dir="ltr">rules of credit</span></td>
<td></td>
</tr>
<tr class="even">
<td>پیشرفتِ کسب‌شده</td>
<td><span class="ltr" dir="ltr">earned progress</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بهره‌وریِ نیروی کار</td>
<td><span class="ltr" dir="ltr">crew productivity</span></td>
<td></td>
</tr>
<tr class="even">
<td>برنامهٔ جبران</td>
<td><span class="ltr" dir="ltr">recovery plan</span></td>
<td></td>
</tr>
<tr class="odd">
<td>خسارتِ مقطوع</td>
<td><span class="ltr" dir="ltr">liquidated damages</span></td>
<td></td>
</tr>
<tr class="even">
<td>تداخل</td>
<td><span class="ltr" dir="ltr">clash</span></td>
<td></td>
</tr>
<tr class="odd">
<td>سندِ تأییدِ تجهیز</td>
<td><span class="ltr" dir="ltr">submittal</span></td>
<td></td>
</tr>
<tr class="even">
<td>آتش‌بندیِ نفوذها</td>
<td><span class="ltr" dir="ltr">fire stopping</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ازکارافتادگیِ حفاظت</td>
<td><span class="ltr" dir="ltr">impairment</span></td>
<td></td>
</tr>
<tr class="even">
<td>غبارنشانی</td>
<td><span class="ltr" dir="ltr">dust suppression</span></td>
<td></td>
</tr>
<tr class="odd">
<td>چالهٔ مفصل</td>
<td><span class="ltr" dir="ltr">joint bay</span></td>
<td></td>
</tr>
<tr class="even">
<td>گذرگاه</td>
<td><span class="ltr" dir="ltr">crossing</span></td>
<td></td>
</tr>
<tr class="odd">
<td>سازوکارِ شکایت</td>
<td><span class="ltr" dir="ltr">grievance mechanism</span></td>
<td></td>
</tr>
<tr class="even">
<td>یافتهٔ اتفاقی</td>
<td><span class="ltr" dir="ltr">chance find</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ساعت‌های آرام</td>
<td><span class="ltr" dir="ltr">quiet hours</span></td>
<td></td>
</tr>
<tr class="even">
<td>آموزشِ بدوِ ورود</td>
<td><span class="ltr" dir="ltr">site induction</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch49-assess" class="level2" data-number="49.22">
<h2 data-number="49.22" class="anchored" data-anchor-id="sec-ch49-assess"><span class="header-section-number">49.22</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند آمادگیِ یک بسته را با سابقه بسنجد؛ سابقه‌های نصب را با رواداری‌ها بخوانَد؛ نیروگاه را سامانه‌بندی و زیرسامانه را تحویل کند؛ بسته‌ها را با گروه‌ها و نقطه‌های توقف زمان‌بندی کند؛ کنترلِ هفتگیِ پروژه را انجام دهد؛ سامانه‌های کمکی، آتش، آب، خط و برنامهٔ اجتماعی را با سابقه پیش ببرد؛ دادهٔ دارایی را ثبت و آشتی دهد؛ و آمادگیِ امداد را پیش از کار ثابت کند. پاسخ‌ها در <a href="#sec-ch49-solutions" class="quarto-xref"><span>بخش 49.23</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="49.22.1">
<h3 data-number="49.22.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">49.22.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch49-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.1</strong></span> شش پرسشِ دروازهٔ آمادگی را نام ببرید.</p>
</div>
<div id="exr-ch49-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.2</strong></span> کارهای موقت چه چیزهایی‌اند؟</p>
</div>
<div id="exr-ch49-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.3</strong></span> روش‌نامهٔ اجرا چه می‌گوید؟</p>
</div>
<div id="exr-ch49-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.4</strong></span> نقشهٔ <span class="ltr" dir="ltr">IFC</span> را تعریف کنید.</p>
</div>
<div id="exr-ch49-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.5</strong></span> <a href="#tbl-ch49-site" class="quarto-xref">جدول&nbsp;<span>49.1</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch49-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.6</strong></span> خطای جای یک پایه را تعریف کنید.</p>
</div>
<div id="exr-ch49-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.7</strong></span> سابقهٔ گشتاور چه سه چیزی دارد؟</p>
</div>
<div id="exr-ch49-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.8</strong></span> چهار سابقهٔ پایانه‌بندیِ فشارِ متوسط کدام‌اند؟</p>
</div>
<div id="exr-ch49-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.9</strong></span> حفاظتِ انباری را تعریف کنید.</p>
</div>
<div id="exr-ch49-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.10</strong></span> سامانه‌بندی را تعریف کنید.</p>
</div>
<div id="exr-ch49-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.11</strong></span> برگه‌های <span class="ltr" dir="ltr">A</span> و <span class="ltr" dir="ltr">B</span> را تعریف کنید.</p>
</div>
<div id="exr-ch49-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.12</strong></span> تکمیلِ مکانیکیِ یک زیرسامانه را تعریف کنید.</p>
</div>
<div id="exr-ch49-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.13</strong></span> <a href="#fig-ch49-systems" class="quarto-xref">شکل&nbsp;<span>49.1</span></a> را بخوانید.</p>
</div>
<div id="exr-ch49-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.14</strong></span> رده‌های فهرستِ نواقص را بگویید.</p>
</div>
<div id="exr-ch49-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.15</strong></span> <a href="#eq-ch49-credit" class="quarto-xref">معادلهٔ&nbsp;<span>49.1</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch49-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.16</strong></span> نقشهٔ چون‌ساخت چگونه ساخته می‌شود؟</p>
</div>
<div id="exr-ch49-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.17</strong></span> نقطهٔ توقف و نقطهٔ شاهد را مقایسه کنید.</p>
</div>
<div id="exr-ch49-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.18</strong></span> <a href="#fig-ch49-gantt" class="quarto-xref">شکل&nbsp;<span>49.2</span></a> را بخوانید.</p>
</div>
<div id="exr-ch49-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.19</strong></span> بستهٔ تحویل چه بخش‌هایی دارد؟</p>
</div>
<div id="exr-ch49-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.20</strong></span> برنامهٔ پیش‌نگر را تعریف کنید.</p>
</div>
<div id="exr-ch49-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.21</strong></span> ضریبِ بهره‌وری را تعریف کنید.</p>
</div>
<div id="exr-ch49-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.22</strong></span> <a href="#fig-ch49-rate" class="quarto-xref">شکل&nbsp;<span>49.3</span></a> را بخوانید.</p>
</div>
<div id="exr-ch49-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.23</strong></span> <a href="#fig-ch49-weather" class="quarto-xref">شکل&nbsp;<span>49.4</span></a> را بخوانید.</p>
</div>
<div id="exr-ch49-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.24</strong></span> تداخل در برنامهٔ هماهنگی چیست؟</p>
</div>
<div id="exr-ch49-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.25</strong></span> گام‌های هر قلمِ کمکی را نام ببرید.</p>
</div>
<div id="exr-ch49-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.26</strong></span> چهار سابقهٔ ساختِ سامانهٔ آتش کدام‌اند؟</p>
</div>
<div id="exr-ch49-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.27</strong></span> ازکارافتادگیِ حفاظت چه چیزهایی دارد؟</p>
</div>
<div id="exr-ch49-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.28</strong></span> سه مصرفِ آبِ ساخت را نام ببرید.</p>
</div>
<div id="exr-ch49-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.29</strong></span> <a href="#fig-ch49-water" class="quarto-xref">شکل&nbsp;<span>49.6</span></a> را بخوانید.</p>
</div>
<div id="exr-ch49-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.30</strong></span> شمارِ مفصل‌های یک بخشِ کابل را از چه رابطه‌ای حساب می‌کنید؟</p>
</div>
<div id="exr-ch49-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.31</strong></span> سه گامِ یافتهٔ اتفاقی را بگویید.</p>
</div>
<div id="exr-ch49-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.32</strong></span> <a href="#tbl-ch49-stages" class="quarto-xref">جدول&nbsp;<span>49.2</span></a> را توضیح دهید.</p>
</div>
<div id="exr-ch49-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.33</strong></span> زمانِ رسیدنِ امداد را با یک رابطه بنویسید.</p>
</div>
<div id="exr-ch49-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.34</strong></span> موجودیِ ماژول چگونه به فضای انبار می‌رسد؟</p>
</div>
<div id="exr-ch49-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.35</strong></span> دو حدِ کشیدنِ کابل کدام‌اند؟</p>
</div>
<div id="exr-ch49-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.36</strong></span> نمودارِ پایین‌آمدنِ برگه‌ها چه پیش‌بینی می‌کند؟</p>
</div>
<div id="exr-ch49-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.37</strong></span> <a href="#fig-ch49-scurve" class="quarto-xref">شکل&nbsp;<span>49.5</span></a> را بخوانید.</p>
</div>
<div id="exr-ch49-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.38</strong></span> سه دستهٔ روزها در تأخیرِ هم‌زمان کدام‌اند؟</p>
</div>
<div id="exr-ch49-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.39</strong></span> حوضچهٔ رسوب‌گیر برای چیست؟</p>
</div>
<div id="exr-ch49-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.40</strong></span> تحویلِ بخش به بخش چه امضاهایی دارد؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="49.22.2">
<h3 data-number="49.22.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">49.22.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch49-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.41</strong></span> چرا پاسخِ پرسش‌های آمادگی از سابقه می‌آید؟</p>
</div>
<div id="exr-ch49-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.42</strong></span> چرا تأییدِ دیررسیده در برنامه دیده می‌شود؟</p>
</div>
<div id="exr-ch49-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.43</strong></span> چرا روش‌نامهٔ برگشته کار را نگه می‌دارد؟</p>
</div>
<div id="exr-ch49-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.44</strong></span> چرا گواهیِ گذشتهٔ مفصل‌بند توقف است؟</p>
</div>
<div id="exr-ch49-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.45</strong></span> چرا ساختن از نقشهٔ <span class="ltr" dir="ltr">IFA</span> پرهزینه است؟</p>
</div>
<div id="exr-ch49-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.46</strong></span> چرا کارهای موقت پیش از اوج ساخته می‌شوند؟</p>
</div>
<div id="exr-ch49-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.47</strong></span> چرا پایهٔ کوتاه تصمیمِ طراح است؟</p>
</div>
<div id="exr-ch49-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.48</strong></span> چرا ابزارِ گذشته از واسنجی همهٔ اتصال‌هایش را زیرِ پرسش می‌برد؟</p>
</div>
<div id="exr-ch49-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.49</strong></span> چرا تغییرِ طولِ کابل افت را دوباره حساب می‌کند؟</p>
</div>
<div id="exr-ch49-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.50</strong></span> چرا عکسِ پایانه پیش از بستن گرفته می‌شود؟</p>
</div>
<div id="exr-ch49-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.51</strong></span> چرا اتصالِ زمینِ اندازه‌گیری‌نشده اتصال نیست؟</p>
</div>
<div id="exr-ch49-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.52</strong></span> چرا دو هفته بی‌وارسی برای تجهیزِ انبارشده مهم است؟</p>
</div>
<div id="exr-ch49-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.53</strong></span> چرا تحویلِ زیرسامانه‌ای زودتر است؟</p>
</div>
<div id="exr-ch49-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.54</strong></span> چرا مرزِ زیرسامانه باید در میدان هم دیده شود؟</p>
</div>
<div id="exr-ch49-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.55</strong></span> چرا بندِ ایمنی همیشه ردهٔ <span class="ltr" dir="ltr">A</span> است؟</p>
</div>
<div id="exr-ch49-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.56</strong></span> چرا شمارشِ «نصب‌شده» پیشرفت را بیش از واقع نشان می‌دهد؟</p>
</div>
<div id="exr-ch49-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.57</strong></span> چرا خطِ قرمزِ برنگشته به چون‌ساخت خطرناک است؟</p>
</div>
<div id="exr-ch49-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.58</strong></span> چرا قاعدهٔ «مهم‌ترین اول» گروهی را بیکار نگه داشت؟</p>
</div>
<div id="exr-ch49-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.59</strong></span> چرا پیِ ایستگاه روی ستونِ فقرات نیست؟</p>
</div>
<div id="exr-ch49-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.60</strong></span> چرا نقطهٔ توقفِ ترانشهٔ باز تنها فرصت است؟</p>
</div>
<div id="exr-ch49-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.61</strong></span> چرا بستهٔ تحویل وضعیتِ برق‌داربودن را دارد؟</p>
</div>
<div id="exr-ch49-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.62</strong></span> چرا قیدِ بی‌تاریخ بسته را از برنامهٔ پیش‌نگر بیرون می‌برد؟</p>
</div>
<div id="exr-ch49-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.63</strong></span> چرا گروهِ چهارم نرخِ هر گروه را پایین آورد؟</p>
</div>
<div id="exr-ch49-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.64</strong></span> چرا ضریبِ سالانهٔ هوا دسامبر را کم می‌بیند؟</p>
</div>
<div id="exr-ch49-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.65</strong></span> چرا اضافه‌کاری گران‌ترین گزینه شد؟</p>
</div>
<div id="exr-ch49-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.66</strong></span> چرا دستگاهِ کوبش کنارِ ترانشهٔ باز تداخل است؟</p>
</div>
<div id="exr-ch49-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.67</strong></span> چرا برچسب پیش از اتصال می‌آید؟</p>
</div>
<div id="exr-ch49-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.68</strong></span> چرا آشکارسازِ جابه‌جاشده نزدِ طراح برمی‌گردد؟</p>
</div>
<div id="exr-ch49-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.69</strong></span> چرا ازکارافتادگیِ بی‌اقدام خطرناک‌تر از ازکارافتادگیِ با اقدام است؟</p>
</div>
<div id="exr-ch49-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.70</strong></span> چرا صرفه‌جویی در آبِ ساخت از راه‌ها آغاز می‌شود؟</p>
</div>
<div id="exr-ch49-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.71</strong></span> چرا برگه‌ها هر هفته با کنتور سنجیده می‌شوند؟</p>
</div>
<div id="exr-ch49-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.72</strong></span> چرا موافقت‌نامهٔ زمین قلمِ مسیرِ بحرانیِ خط است؟</p>
</div>
<div id="exr-ch49-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.73</strong></span> چرا دو شکایتِ هم‌موضوع یک الگوست؟</p>
</div>
<div id="exr-ch49-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.74</strong></span> چرا گزارشِ استخدام همان‌گونه که هست نوشته می‌شود؟</p>
</div>
<div id="exr-ch49-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.75</strong></span> چرا تاریخِ آغازِ ضمانت از قرارداد می‌آید؟</p>
</div>
<div id="exr-ch49-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.76</strong></span> چرا یک برچسبِ اشتباه دو یافته می‌سازد؟</p>
</div>
<div id="exr-ch49-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.77</strong></span> چرا <span class="ltr" dir="ltr">T12</span> با <span class="ltr" dir="ltr">28.6</span> دقیقه حاشیه ندارد؟</p>
</div>
<div id="exr-ch49-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.78</strong></span> چرا شمارشِ تجمع به فهرستِ دروازه تکیه دارد؟</p>
</div>
<div id="exr-ch49-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.79</strong></span> چرا موجودی از قابلیتِ اطمینانِ تحویل اندازه می‌شود؟</p>
</div>
<div id="exr-ch49-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.80</strong></span> چرا کششِ بی‌سابقه مانندِ کششِ بیش از حد رفتار می‌شود؟</p>
</div>
<div id="exr-ch49-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.81</strong></span> چرا نمودارِ برگه‌ها زودتر از بازدیدِ مشترک هشدار می‌دهد؟</p>
</div>
<div id="exr-ch49-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.82</strong></span> چرا شاخصِ <span class="ltr" dir="ltr">0.74</span> یعنی برنامهٔ جبران؟</p>
</div>
<div id="exr-ch49-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.83</strong></span> چرا تأخیرِ هم‌زمان بی‌سابقهٔ روزانه شمرده نمی‌شود؟</p>
</div>
<div id="exr-ch49-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.84</strong></span> چرا نمونهٔ کوچک برای آتش‌بندی کافی نیست؟</p>
</div>
<div id="exr-ch49-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.85</strong></span> چرا زمینِ تسطیح‌شده روان‌آبِ بیشتری دارد؟</p>
</div>
<div id="exr-ch49-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.86</strong></span> چرا امضای بهره‌بردارِ شبکه زود برنامه‌ریزی می‌شود؟</p>
</div>
<div id="exr-ch49-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.87</strong></span> چرا برنامهٔ اقامت و استخدام یک برنامه‌اند؟</p>
</div>
<div id="exr-ch49-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.88</strong></span> چرا جبهه‌های بی‌پوشش همان جبهه‌های لبهٔ امدادند؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="49.22.3">
<h3 data-number="49.22.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">49.22.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch49-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.89</strong></span> تأییدهای دیررسیده یا باز را بشمارید.</p>
</div>
<div id="exr-ch49-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.90</strong></span> فعالیت‌های بی‌روش‌نامهٔ تأییدشده؟</p>
</div>
<div id="exr-ch49-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.91</strong></span> نقش‌های گذشته، نزدیکِ گذشتن و پرنشده؟</p>
</div>
<div id="exr-ch49-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.92</strong></span> نقشه‌های غیرِ <span class="ltr" dir="ltr">IFC</span>؟</p>
</div>
<div id="exr-ch49-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.93</strong></span> اوجِ کارگران، سرویس‌ها، آب و تخت؟</p>
</div>
<div id="exr-ch49-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.94</strong></span> جبهه‌ای بیرون از زمانِ هدفِ امداد؟</p>
</div>
<div id="exr-ch49-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.95</strong></span> افرادِ بی‌آموزشِ معتبر؟</p>
</div>
<div id="exr-ch49-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.96</strong></span> پایه‌های بیرون از جا و کوتاه؟</p>
</div>
<div id="exr-ch49-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.97</strong></span> گیره‌های بی‌مقدار، بیرون از بازه و مشکوک؟</p>
</div>
<div id="exr-ch49-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.98</strong></span> کابلِ با تغییرِ بیش از <span class="ltr" dir="ltr">5 %</span>؟</p>
</div>
<div id="exr-ch49-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.99</strong></span> سرهای بسته‌نشده؟</p>
</div>
<div id="exr-ch49-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.100</strong></span> اتصال‌های زمینِ بالای حد و اندازه‌گیری‌نشده؟</p>
</div>
<div id="exr-ch49-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.101</strong></span> اقلامِ انبارِ دیر وارسی‌شده؟</p>
</div>
<div id="exr-ch49-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.102</strong></span> پیشرفتِ کسب‌شده و سهمِ نصب‌شده؟</p>
</div>
<div id="exr-ch49-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.103</strong></span> زیرسامانه‌های آمادهٔ تحویل؟</p>
</div>
<div id="exr-ch49-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.104</strong></span> بندهای بازِ <span class="ltr" dir="ltr">A</span> و <span class="ltr" dir="ltr">B</span>؟</p>
</div>
<div id="exr-ch49-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.105</strong></span> رکوردهای کاملِ دارایی؟</p>
</div>
<div id="exr-ch49-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.106</strong></span> یافته‌های آشتیِ دارایی؟</p>
</div>
<div id="exr-ch49-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.107</strong></span> پایانِ بلوک با دو قاعده و با منطق؟</p>
</div>
<div id="exr-ch49-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.108</strong></span> پایان با گروهِ دومِ ماژول؟</p>
</div>
<div id="exr-ch49-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.109</strong></span> سه عددِ دستی؟</p>
</div>
<div id="exr-ch49-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.110</strong></span> بسته‌های آمادهٔ برنامهٔ پیش‌نگر؟</p>
</div>
<div id="exr-ch49-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.111</strong></span> نرخِ میانگین با سه و چهار گروه؟</p>
</div>
<div id="exr-ch49-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.112</strong></span> بدترین ماهِ هوا؟</p>
</div>
<div id="exr-ch49-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.113</strong></span> تأخیر و ارزان‌ترین جبران؟</p>
</div>
<div id="exr-ch49-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.114</strong></span> تداخل‌های محدوده؟</p>
</div>
<div id="exr-ch49-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.115</strong></span> روزهای انبارِ باتری؟</p>
</div>
<div id="exr-ch49-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.116</strong></span> یافته‌های تأیید، نفوذ و آشکارساز؟</p>
</div>
<div id="exr-ch49-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.117</strong></span> ازکارافتادگی‌های باز؟</p>
</div>
<div id="exr-ch49-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.118</strong></span> آبِ ساخت و سهمِ گردوغبار؟</p>
</div>
<div id="exr-ch49-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.119</strong></span> ماهِ اختلافِ برگه و کنتور؟</p>
</div>
<div id="exr-ch49-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.120</strong></span> دکل‌های بی‌دسترسی و بخشِ کابلِ کم‌چاله؟</p>
</div>
<div id="exr-ch49-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.121</strong></span> شکایت‌های گذشته از زمان؟</p>
</div>
<div id="exr-ch49-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.122</strong></span> نخستین ماهِ زیرِ تعهدِ استخدام؟</p>
</div>
<div id="exr-ch49-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.123</strong></span> خودروهای ساعت‌های آرام؟</p>
</div>
<div id="exr-ch49-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.124</strong></span> زمانِ خبرِ یافتهٔ اتفاقی؟</p>
</div>
<div id="exr-ch49-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.125</strong></span> پالت‌های بلوک و فضای سه‌روزه؟</p>
</div>
<div id="exr-ch49-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.126</strong></span> کشش‌های نپذیرفته؟</p>
</div>
<div id="exr-ch49-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.127</strong></span> روزِ تکمیل با نرخِ امروز و نرخِ لازم؟</p>
</div>
<div id="exr-ch49-128" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.128</strong></span> روزهای سه دستهٔ تأخیر؟</p>
</div>
<div id="exr-ch49-129" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.129</strong></span> شاخصِ عملکردِ زمانی و هفتهٔ پایان؟</p>
</div>
<div id="exr-ch49-130" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.130</strong></span> احتمالِ یافتن با ۱۰ و ۳۲ نمونه؟</p>
</div>
<div id="exr-ch49-131" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.131</strong></span> دبیِ اوج، حجم و سهمِ حوضچه؟</p>
</div>
<div id="exr-ch49-132" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.132</strong></span> بخش‌های بی‌امضای کامل؟</p>
</div>
<div id="exr-ch49-133" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.133</strong></span> کمبودِ تخت؟</p>
</div>
<div id="exr-ch49-134" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.134</strong></span> جبهه‌های نیازمندِ راهِ جایگزینِ ارتباط؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="49.22.4">
<h3 data-number="49.22.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">49.22.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch49-135" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.135</strong></span> دروازهٔ آمادگی را برای بستهٔ کوبیدنِ پایه‌های بلوکِ بعدی پر کنید.</p>
</div>
<div id="exr-ch49-136" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.136</strong></span> برای پایهٔ کوتاه یک گزارشِ عدم‌انطباق بنویسید.</p>
</div>
<div id="exr-ch49-137" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.137</strong></span> سابقهٔ گشتاور را طوری طرح کنید که ابزارِ گذشته از واسنجی را خودکار نشان دهد.</p>
</div>
<div id="exr-ch49-138" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.138</strong></span> درختِ سامانه‌بندیِ یک توربین را بکشید.</p>
</div>
<div id="exr-ch49-139" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.139</strong></span> قاعده‌های اعتبار را برای کابل‌کشیِ <span class="ltr" dir="ltr">DC</span> بنویسید.</p>
</div>
<div id="exr-ch49-140" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.140</strong></span> بسته‌های کارِ یک توربین را با گروه‌ها و نقطه‌های توقف زمان‌بندی کنید.</p>
</div>
<div id="exr-ch49-141" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.141</strong></span> برای تأخیرِ ۳۱روزه برنامهٔ جبرانی با ایمنی بنویسید.</p>
</div>
<div id="exr-ch49-142" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.142</strong></span> برای هوای دسامبر یک برنامهٔ ماهانه بنویسید.</p>
</div>
<div id="exr-ch49-143" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.143</strong></span> دفترِ ازکارافتادگیِ حفاظت را طرح کنید.</p>
</div>
<div id="exr-ch49-144" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.144</strong></span> برنامهٔ صرفه‌جویی در آبِ ساخت بنویسید.</p>
</div>
<div id="exr-ch49-145" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.145</strong></span> فهرستِ وارسیِ تحویلِ بخش به بخشِ کابلِ جمع‌آوری را بنویسید.</p>
</div>
<div id="exr-ch49-146" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.146</strong></span> گزارشِ ماهانهٔ برنامهٔ اجتماعی را بنویسید.</p>
</div>
<div id="exr-ch49-147" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.147</strong></span> قاعده‌های کیفیتِ دادهٔ دارایی را برای چهار مرحله بنویسید.</p>
</div>
<div id="exr-ch49-148" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.148</strong></span> آمادگیِ امداد را برای همهٔ جبهه‌های ماهِ آینده بسنجید.</p>
</div>
<div id="exr-ch49-149" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.149</strong></span> برنامهٔ موجودی و تحویلِ ماژول‌های همهٔ بلوک‌ها را بنویسید.</p>
</div>
<div id="exr-ch49-150" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.150</strong></span> گزارشِ هفتگیِ کنترل با منحنیِ S و نمودارِ برگه‌ها بنویسید.</p>
</div>
<div id="exr-ch49-151" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.151</strong></span> برنامهٔ آبِ روان و رسوبِ ساخت را برای فصلِ باران بنویسید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="49.22.5">
<h3 data-number="49.22.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">49.22.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch49-152" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.152</strong></span> برنامهٔ اجرای ساختِ نیروگاه را با دروازهٔ آمادگی، سامانه‌بندی و تحویلِ زیرسامانه‌ای بنویسید.</p>
</div>
<div id="exr-ch49-153" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.153</strong></span> اگر جبههٔ خط به‌جای دکلِ ۱۸ تا دکلِ ۲۴ برود، برنامهٔ امداد را بازنویسی کنید.</p>
</div>
<div id="exr-ch49-154" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.154</strong></span> ادعای تأخیری از پیمانکار برای رضایت‌نامهٔ آبراهه را ارزیابی کنید.</p>
</div>
<div id="exr-ch49-155" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.155</strong></span> دفترِ دادهٔ دارایی را طوری طرح کنید که سامانهٔ نگهداری بی‌پاک‌سازی آن را بپذیرد.</p>
</div>
<div id="exr-ch49-156" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 49.156</strong></span> با سه بلوکِ هم‌زمان، تعداد و توالیِ گروه‌ها را بهینه کنید.</p>
</div>
</section>
</section>
<section id="sec-ch49-solutions" class="level2" data-number="49.23">
<h2 data-number="49.23" class="anchored" data-anchor-id="sec-ch49-solutions"><span class="header-section-number">49.23</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <span class="ltr" dir="ltr">worked</span> می‌سازد (سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch49-examples-out" class="quarto-xref"><span>بخش 49.23.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-1" class="quarto-xref">تمرین&nbsp;<span>49.1</span></a>.</strong> <a href="#sec-ch49-a" class="quarto-xref"><span>بخش 49.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-2" class="quarto-xref">تمرین&nbsp;<span>49.2</span></a>.</strong> <a href="#sec-ch49-a" class="quarto-xref"><span>بخش 49.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-3" class="quarto-xref">تمرین&nbsp;<span>49.3</span></a>.</strong> <a href="#sec-ch49-a-methods" class="quarto-xref"><span>بخش 49.2.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-4" class="quarto-xref">تمرین&nbsp;<span>49.4</span></a>.</strong> <a href="#sec-ch49-a-release" class="quarto-xref"><span>بخش 49.2.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-5" class="quarto-xref">تمرین&nbsp;<span>49.5</span></a>.</strong> <a href="#sec-ch49-b" class="quarto-xref"><span>بخش 49.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-6" class="quarto-xref">تمرین&nbsp;<span>49.6</span></a>.</strong> <a href="#sec-ch49-b-piles" class="quarto-xref"><span>بخش 49.3.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-7" class="quarto-xref">تمرین&nbsp;<span>49.7</span></a>.</strong> <a href="#sec-ch49-b-torque" class="quarto-xref"><span>بخش 49.3.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-8" class="quarto-xref">تمرین&nbsp;<span>49.8</span></a>.</strong> <a href="#sec-ch49-b-terms" class="quarto-xref"><span>بخش 49.3.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-9" class="quarto-xref">تمرین&nbsp;<span>49.9</span></a>.</strong> <a href="#sec-ch49-b-store" class="quarto-xref"><span>بخش 49.3.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-10" class="quarto-xref">تمرین&nbsp;<span>49.10</span></a>.</strong> <a href="#sec-ch49-c-systems" class="quarto-xref"><span>بخش 49.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-11" class="quarto-xref">تمرین&nbsp;<span>49.11</span></a>.</strong> <a href="#sec-ch49-c-systems" class="quarto-xref"><span>بخش 49.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-12" class="quarto-xref">تمرین&nbsp;<span>49.12</span></a>.</strong> <a href="#sec-ch49-c-systems" class="quarto-xref"><span>بخش 49.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-13" class="quarto-xref">تمرین&nbsp;<span>49.13</span></a>.</strong> <a href="#sec-ch49-c-systems" class="quarto-xref"><span>بخش 49.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-14" class="quarto-xref">تمرین&nbsp;<span>49.14</span></a>.</strong> <a href="#sec-ch49-c-punch" class="quarto-xref"><span>بخش 49.4.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-15" class="quarto-xref">تمرین&nbsp;<span>49.15</span></a>.</strong> <a href="#sec-ch49-c-credit" class="quarto-xref"><span>بخش 49.4.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-16" class="quarto-xref">تمرین&nbsp;<span>49.16</span></a>.</strong> <a href="#sec-ch49-c-asbuilt" class="quarto-xref"><span>بخش 49.4.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-17" class="quarto-xref">تمرین&nbsp;<span>49.17</span></a>.</strong> <a href="#sec-ch49-d-holds" class="quarto-xref"><span>بخش 49.5.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-18" class="quarto-xref">تمرین&nbsp;<span>49.18</span></a>.</strong> <a href="#sec-ch49-d-schedule" class="quarto-xref"><span>بخش 49.5.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-19" class="quarto-xref">تمرین&nbsp;<span>49.19</span></a>.</strong> <a href="#sec-ch49-d-package" class="quarto-xref"><span>بخش 49.5.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-20" class="quarto-xref">تمرین&nbsp;<span>49.20</span></a>.</strong> <a href="#sec-ch49-e-lookahead" class="quarto-xref"><span>بخش 49.6.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-21" class="quarto-xref">تمرین&nbsp;<span>49.21</span></a>.</strong> <a href="#sec-ch49-e-productivity" class="quarto-xref"><span>بخش 49.6.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-22" class="quarto-xref">تمرین&nbsp;<span>49.22</span></a>.</strong> <a href="#sec-ch49-e-productivity" class="quarto-xref"><span>بخش 49.6.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-23" class="quarto-xref">تمرین&nbsp;<span>49.23</span></a>.</strong> <a href="#sec-ch49-e-weather" class="quarto-xref"><span>بخش 49.6.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-24" class="quarto-xref">تمرین&nbsp;<span>49.24</span></a>.</strong> <a href="#sec-ch49-e-clash" class="quarto-xref"><span>بخش 49.6.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-25" class="quarto-xref">تمرین&nbsp;<span>49.25</span></a>.</strong> <a href="#sec-ch49-f-aux" class="quarto-xref"><span>بخش 49.7.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-26" class="quarto-xref">تمرین&nbsp;<span>49.26</span></a>.</strong> <a href="#sec-ch49-g" class="quarto-xref"><span>بخش 49.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-27" class="quarto-xref">تمرین&nbsp;<span>49.27</span></a>.</strong> <a href="#sec-ch49-g-impair" class="quarto-xref"><span>بخش 49.8.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-28" class="quarto-xref">تمرین&nbsp;<span>49.28</span></a>.</strong> <a href="#sec-ch49-h-water" class="quarto-xref"><span>بخش 49.9.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-29" class="quarto-xref">تمرین&nbsp;<span>49.29</span></a>.</strong> <a href="#sec-ch49-h-water" class="quarto-xref"><span>بخش 49.9.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-30" class="quarto-xref">تمرین&nbsp;<span>49.30</span></a>.</strong> <a href="#sec-ch49-i-corridor" class="quarto-xref"><span>بخش 49.10.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-31" class="quarto-xref">تمرین&nbsp;<span>49.31</span></a>.</strong> <a href="#sec-ch49-j-find" class="quarto-xref"><span>بخش 49.11.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-32" class="quarto-xref">تمرین&nbsp;<span>49.32</span></a>.</strong> <a href="#sec-ch49-k" class="quarto-xref"><span>بخش 49.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-33" class="quarto-xref">تمرین&nbsp;<span>49.33</span></a>.</strong> <a href="#sec-ch49-l-response" class="quarto-xref"><span>بخش 49.13.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-34" class="quarto-xref">تمرین&nbsp;<span>49.34</span></a>.</strong> <a href="#sec-ch49-a-laydown" class="quarto-xref"><span>بخش 49.2.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-35" class="quarto-xref">تمرین&nbsp;<span>49.35</span></a>.</strong> <a href="#sec-ch49-b-pulls" class="quarto-xref"><span>بخش 49.3.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-36" class="quarto-xref">تمرین&nbsp;<span>49.36</span></a>.</strong> <a href="#sec-ch49-c-burndown" class="quarto-xref"><span>بخش 49.4.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-37" class="quarto-xref">تمرین&nbsp;<span>49.37</span></a>.</strong> <a href="#sec-ch49-e-scurve" class="quarto-xref"><span>بخش 49.6.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-38" class="quarto-xref">تمرین&nbsp;<span>49.38</span></a>.</strong> <a href="#sec-ch49-e-concurrency" class="quarto-xref"><span>بخش 49.6.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-39" class="quarto-xref">تمرین&nbsp;<span>49.39</span></a>.</strong> <a href="#sec-ch49-h-pond" class="quarto-xref"><span>بخش 49.9.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-40" class="quarto-xref">تمرین&nbsp;<span>49.40</span></a>.</strong> <a href="#sec-ch49-i-sectional" class="quarto-xref"><span>بخش 49.10.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-41" class="quarto-xref">تمرین&nbsp;<span>49.41</span></a>.</strong> <a href="#sec-ch49-a" class="quarto-xref"><span>بخش 49.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-42" class="quarto-xref">تمرین&nbsp;<span>49.42</span></a>.</strong> <a href="#exm-ch49-permits" class="quarto-xref">مثال&nbsp;<span>49.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-43" class="quarto-xref">تمرین&nbsp;<span>49.43</span></a>.</strong> <a href="#exm-ch49-methods" class="quarto-xref">مثال&nbsp;<span>49.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-44" class="quarto-xref">تمرین&nbsp;<span>49.44</span></a>.</strong> <a href="#exm-ch49-competence" class="quarto-xref">مثال&nbsp;<span>49.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-45" class="quarto-xref">تمرین&nbsp;<span>49.45</span></a>.</strong> <a href="#exm-ch49-release" class="quarto-xref">مثال&nbsp;<span>49.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-46" class="quarto-xref">تمرین&nbsp;<span>49.46</span></a>.</strong> <a href="#exm-ch49-welfare" class="quarto-xref">مثال&nbsp;<span>49.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-47" class="quarto-xref">تمرین&nbsp;<span>49.47</span></a>.</strong> <a href="#exm-ch49-piles" class="quarto-xref">مثال&nbsp;<span>49.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-48" class="quarto-xref">تمرین&nbsp;<span>49.48</span></a>.</strong> <a href="#exm-ch49-torque" class="quarto-xref">مثال&nbsp;<span>49.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-49" class="quarto-xref">تمرین&nbsp;<span>49.49</span></a>.</strong> <a href="#exm-ch49-aslaid" class="quarto-xref">مثال&nbsp;<span>49.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-50" class="quarto-xref">تمرین&nbsp;<span>49.50</span></a>.</strong> <a href="#exm-ch49-terms" class="quarto-xref">مثال&nbsp;<span>49.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-51" class="quarto-xref">تمرین&nbsp;<span>49.51</span></a>.</strong> <a href="#exm-ch49-earth" class="quarto-xref">مثال&nbsp;<span>49.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-52" class="quarto-xref">تمرین&nbsp;<span>49.52</span></a>.</strong> <a href="#exm-ch49-store" class="quarto-xref">مثال&nbsp;<span>49.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-53" class="quarto-xref">تمرین&nbsp;<span>49.53</span></a>.</strong> <a href="#exm-ch49-mc" class="quarto-xref">مثال&nbsp;<span>49.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-54" class="quarto-xref">تمرین&nbsp;<span>49.54</span></a>.</strong> <a href="#exm-ch49-mc" class="quarto-xref">مثال&nbsp;<span>49.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-55" class="quarto-xref">تمرین&nbsp;<span>49.55</span></a>.</strong> <a href="#exm-ch49-punch" class="quarto-xref">مثال&nbsp;<span>49.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-56" class="quarto-xref">تمرین&nbsp;<span>49.56</span></a>.</strong> <a href="#exm-ch49-credit" class="quarto-xref">مثال&nbsp;<span>49.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-57" class="quarto-xref">تمرین&nbsp;<span>49.57</span></a>.</strong> <a href="#sec-ch49-c-asbuilt" class="quarto-xref"><span>بخش 49.4.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-58" class="quarto-xref">تمرین&nbsp;<span>49.58</span></a>.</strong> <a href="#exm-ch49-schedule" class="quarto-xref">مثال&nbsp;<span>49.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-59" class="quarto-xref">تمرین&nbsp;<span>49.59</span></a>.</strong> <a href="#exm-ch49-drivers" class="quarto-xref">مثال&nbsp;<span>49.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-60" class="quarto-xref">تمرین&nbsp;<span>49.60</span></a>.</strong> <a href="#exm-ch49-holds" class="quarto-xref">مثال&nbsp;<span>49.20</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-61" class="quarto-xref">تمرین&nbsp;<span>49.61</span></a>.</strong> <a href="#exm-ch49-package" class="quarto-xref">مثال&nbsp;<span>49.21</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-62" class="quarto-xref">تمرین&nbsp;<span>49.62</span></a>.</strong> <a href="#exm-ch49-lookahead" class="quarto-xref">مثال&nbsp;<span>49.22</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-63" class="quarto-xref">تمرین&nbsp;<span>49.63</span></a>.</strong> <a href="#exm-ch49-productivity" class="quarto-xref">مثال&nbsp;<span>49.23</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-64" class="quarto-xref">تمرین&nbsp;<span>49.64</span></a>.</strong> <a href="#exm-ch49-weather" class="quarto-xref">مثال&nbsp;<span>49.24</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-65" class="quarto-xref">تمرین&nbsp;<span>49.65</span></a>.</strong> <a href="#exm-ch49-recovery" class="quarto-xref">مثال&nbsp;<span>49.25</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-66" class="quarto-xref">تمرین&nbsp;<span>49.66</span></a>.</strong> <a href="#exm-ch49-clash" class="quarto-xref">مثال&nbsp;<span>49.26</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-67" class="quarto-xref">تمرین&nbsp;<span>49.67</span></a>.</strong> <a href="#exm-ch49-aux" class="quarto-xref">مثال&nbsp;<span>49.29</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-68" class="quarto-xref">تمرین&nbsp;<span>49.68</span></a>.</strong> <a href="#exm-ch49-fire" class="quarto-xref">مثال&nbsp;<span>49.30</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-69" class="quarto-xref">تمرین&nbsp;<span>49.69</span></a>.</strong> <a href="#exm-ch49-impair" class="quarto-xref">مثال&nbsp;<span>49.31</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-70" class="quarto-xref">تمرین&nbsp;<span>49.70</span></a>.</strong> <a href="#exm-ch49-water" class="quarto-xref">مثال&nbsp;<span>49.33</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-71" class="quarto-xref">تمرین&nbsp;<span>49.71</span></a>.</strong> <a href="#exm-ch49-meters" class="quarto-xref">مثال&nbsp;<span>49.34</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-72" class="quarto-xref">تمرین&nbsp;<span>49.72</span></a>.</strong> <a href="#exm-ch49-corridor" class="quarto-xref">مثال&nbsp;<span>49.36</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-73" class="quarto-xref">تمرین&nbsp;<span>49.73</span></a>.</strong> <a href="#exm-ch49-griev" class="quarto-xref">مثال&nbsp;<span>49.38</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-74" class="quarto-xref">تمرین&nbsp;<span>49.74</span></a>.</strong> <a href="#exm-ch49-hire" class="quarto-xref">مثال&nbsp;<span>49.39</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-75" class="quarto-xref">تمرین&nbsp;<span>49.75</span></a>.</strong> <a href="#exm-ch49-stages" class="quarto-xref">مثال&nbsp;<span>49.43</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-76" class="quarto-xref">تمرین&nbsp;<span>49.76</span></a>.</strong> <a href="#exm-ch49-reconcile" class="quarto-xref">مثال&nbsp;<span>49.44</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-77" class="quarto-xref">تمرین&nbsp;<span>49.77</span></a>.</strong> <a href="#exm-ch49-response" class="quarto-xref">مثال&nbsp;<span>49.45</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-78" class="quarto-xref">تمرین&nbsp;<span>49.78</span></a>.</strong> <a href="#exm-ch49-induction" class="quarto-xref">مثال&nbsp;<span>49.46</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-79" class="quarto-xref">تمرین&nbsp;<span>49.79</span></a>.</strong> <a href="#exm-ch49-laydown" class="quarto-xref">مثال&nbsp;<span>49.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-80" class="quarto-xref">تمرین&nbsp;<span>49.80</span></a>.</strong> <a href="#exm-ch49-pulls" class="quarto-xref">مثال&nbsp;<span>49.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-81" class="quarto-xref">تمرین&nbsp;<span>49.81</span></a>.</strong> <a href="#exm-ch49-burndown" class="quarto-xref">مثال&nbsp;<span>49.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-82" class="quarto-xref">تمرین&nbsp;<span>49.82</span></a>.</strong> <a href="#exm-ch49-scurve" class="quarto-xref">مثال&nbsp;<span>49.27</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-83" class="quarto-xref">تمرین&nbsp;<span>49.83</span></a>.</strong> <a href="#exm-ch49-concurrency" class="quarto-xref">مثال&nbsp;<span>49.28</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-84" class="quarto-xref">تمرین&nbsp;<span>49.84</span></a>.</strong> <a href="#exm-ch49-sample" class="quarto-xref">مثال&nbsp;<span>49.32</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-85" class="quarto-xref">تمرین&nbsp;<span>49.85</span></a>.</strong> <a href="#exm-ch49-pond" class="quarto-xref">مثال&nbsp;<span>49.35</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-86" class="quarto-xref">تمرین&nbsp;<span>49.86</span></a>.</strong> <a href="#exm-ch49-sectional" class="quarto-xref">مثال&nbsp;<span>49.37</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-87" class="quarto-xref">تمرین&nbsp;<span>49.87</span></a>.</strong> <a href="#exm-ch49-camp" class="quarto-xref">مثال&nbsp;<span>49.42</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-88" class="quarto-xref">تمرین&nbsp;<span>49.88</span></a>.</strong> <a href="#exm-ch49-radio" class="quarto-xref">مثال&nbsp;<span>49.47</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-89" class="quarto-xref">تمرین&nbsp;<span>49.89</span></a>.</strong> <span class="ltr" dir="ltr">P01</span>: ۴.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-90" class="quarto-xref">تمرین&nbsp;<span>49.90</span></a>.</strong> <span class="ltr" dir="ltr">P02</span>: ۳.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-91" class="quarto-xref">تمرین&nbsp;<span>49.91</span></a>.</strong> <span class="ltr" dir="ltr">P03</span>: ۱، ۱، ۲.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-92" class="quarto-xref">تمرین&nbsp;<span>49.92</span></a>.</strong> <span class="ltr" dir="ltr">P04</span>: ۲.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-93" class="quarto-xref">تمرین&nbsp;<span>49.93</span></a>.</strong> <span class="ltr" dir="ltr">P05</span>: ۴۵۰، ۳۰، <span class="ltr" dir="ltr">31.5 m³</span>، ۲۷۰.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-94" class="quarto-xref">تمرین&nbsp;<span>49.94</span></a>.</strong> <span class="ltr" dir="ltr">P06</span>: دکلِ ۱۸، <span class="ltr" dir="ltr">40.8</span> دقیقه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-95" class="quarto-xref">تمرین&nbsp;<span>49.95</span></a>.</strong> <span class="ltr" dir="ltr">P07</span>: ۳.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-96" class="quarto-xref">تمرین&nbsp;<span>49.96</span></a>.</strong> <span class="ltr" dir="ltr">P08</span>: ۲ و ۲.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-97" class="quarto-xref">تمرین&nbsp;<span>49.97</span></a>.</strong> <span class="ltr" dir="ltr">P09</span>: ۱، ۱، ۲.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-98" class="quarto-xref">تمرین&nbsp;<span>49.98</span></a>.</strong> <span class="ltr" dir="ltr">P10</span>: <span class="ltr" dir="ltr">CB09-ST</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-99" class="quarto-xref">تمرین&nbsp;<span>49.99</span></a>.</strong> <span class="ltr" dir="ltr">P11</span>: ۳.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-100" class="quarto-xref">تمرین&nbsp;<span>49.100</span></a>.</strong> <span class="ltr" dir="ltr">P12</span>: ۱ و ۱.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-101" class="quarto-xref">تمرین&nbsp;<span>49.101</span></a>.</strong> <span class="ltr" dir="ltr">P13</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-102" class="quarto-xref">تمرین&nbsp;<span>49.102</span></a>.</strong> <span class="ltr" dir="ltr">P14</span>: <span class="ltr" dir="ltr">66.8 %</span> و <span class="ltr" dir="ltr">80 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-103" class="quarto-xref">تمرین&nbsp;<span>49.103</span></a>.</strong> <span class="ltr" dir="ltr">P15</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-104" class="quarto-xref">تمرین&nbsp;<span>49.104</span></a>.</strong> <span class="ltr" dir="ltr">P16</span>: ۲ و ۳.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-105" class="quarto-xref">تمرین&nbsp;<span>49.105</span></a>.</strong> <span class="ltr" dir="ltr">P17</span>: ۲ از ۷.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-106" class="quarto-xref">تمرین&nbsp;<span>49.106</span></a>.</strong> <span class="ltr" dir="ltr">P18</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-107" class="quarto-xref">تمرین&nbsp;<span>49.107</span></a>.</strong> <span class="ltr" dir="ltr">P19</span>: ۴۸، ۵۳، ۴۸ روز.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-108" class="quarto-xref">تمرین&nbsp;<span>49.108</span></a>.</strong> <span class="ltr" dir="ltr">P20</span>: ۴۴ روز.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-109" class="quarto-xref">تمرین&nbsp;<span>49.109</span></a>.</strong> <span class="ltr" dir="ltr">P21</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-110" class="quarto-xref">تمرین&nbsp;<span>49.110</span></a>.</strong> <span class="ltr" dir="ltr">P22</span>: ۲ از ۶.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-111" class="quarto-xref">تمرین&nbsp;<span>49.111</span></a>.</strong> <span class="ltr" dir="ltr">P23</span>: <span class="ltr" dir="ltr">4.27</span> و <span class="ltr" dir="ltr">4.06</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-112" class="quarto-xref">تمرین&nbsp;<span>49.112</span></a>.</strong> <span class="ltr" dir="ltr">P24</span>: ماهِ ۱۲، <span class="ltr" dir="ltr">23 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-113" class="quarto-xref">تمرین&nbsp;<span>49.113</span></a>.</strong> <span class="ltr" dir="ltr">P25</span>: ۳۱ روز؛ دو گروهِ بیشتر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-114" class="quarto-xref">تمرین&nbsp;<span>49.114</span></a>.</strong> <span class="ltr" dir="ltr">P26</span>: ۳.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-115" class="quarto-xref">تمرین&nbsp;<span>49.115</span></a>.</strong> <span class="ltr" dir="ltr">P27</span>: ۱۸۶.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-116" class="quarto-xref">تمرین&nbsp;<span>49.116</span></a>.</strong> <span class="ltr" dir="ltr">P28</span>: ۲، ۵، ۲.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-117" class="quarto-xref">تمرین&nbsp;<span>49.117</span></a>.</strong> <span class="ltr" dir="ltr">P29</span>: ۲.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-118" class="quarto-xref">تمرین&nbsp;<span>49.118</span></a>.</strong> <span class="ltr" dir="ltr">P30</span>: <span class="ltr" dir="ltr">87,456 m³</span>، ۸۶٪.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-119" class="quarto-xref">تمرین&nbsp;<span>49.119</span></a>.</strong> <span class="ltr" dir="ltr">P31</span>: ماهِ ۸، <span class="ltr" dir="ltr">550 m³</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-120" class="quarto-xref">تمرین&nbsp;<span>49.120</span></a>.</strong> <span class="ltr" dir="ltr">P32</span>: <span class="ltr" dir="ltr">T05</span>، <span class="ltr" dir="ltr">T06</span>؛ <span class="ltr" dir="ltr">S4</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-121" class="quarto-xref">تمرین&nbsp;<span>49.121</span></a>.</strong> <span class="ltr" dir="ltr">P33</span>: <span class="ltr" dir="ltr">G-23</span>، <span class="ltr" dir="ltr">G-26</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-122" class="quarto-xref">تمرین&nbsp;<span>49.122</span></a>.</strong> <span class="ltr" dir="ltr">P34</span>: ماهِ ۶.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-123" class="quarto-xref">تمرین&nbsp;<span>49.123</span></a>.</strong> <span class="ltr" dir="ltr">P35</span>: ۱۷.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-124" class="quarto-xref">تمرین&nbsp;<span>49.124</span></a>.</strong> <span class="ltr" dir="ltr">P36</span>: <span class="ltr" dir="ltr">25.3</span> ساعت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-125" class="quarto-xref">تمرین&nbsp;<span>49.125</span></a>.</strong> <span class="ltr" dir="ltr">P37</span>: ۳۰۴ و <span class="ltr" dir="ltr">416 m²</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-126" class="quarto-xref">تمرین&nbsp;<span>49.126</span></a>.</strong> <span class="ltr" dir="ltr">P38</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-127" class="quarto-xref">تمرین&nbsp;<span>49.127</span></a>.</strong> <span class="ltr" dir="ltr">P39</span>: روزِ ۳۱۱ و ۶۲ در هفته.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-128" class="quarto-xref">تمرین&nbsp;<span>49.128</span></a>.</strong> <span class="ltr" dir="ltr">P40</span>: ۸، ۷، ۵.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-129" class="quarto-xref">تمرین&nbsp;<span>49.129</span></a>.</strong> <span class="ltr" dir="ltr">P41</span>: <span class="ltr" dir="ltr">0.74</span> و <span class="ltr" dir="ltr">24.4</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-130" class="quarto-xref">تمرین&nbsp;<span>49.130</span></a>.</strong> <span class="ltr" dir="ltr">P42</span>: <span class="ltr" dir="ltr">41 %</span> و <span class="ltr" dir="ltr">85 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-131" class="quarto-xref">تمرین&nbsp;<span>49.131</span></a>.</strong> <span class="ltr" dir="ltr">P43</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-132" class="quarto-xref">تمرین&nbsp;<span>49.132</span></a>.</strong> <span class="ltr" dir="ltr">P44</span>: ۳.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-133" class="quarto-xref">تمرین&nbsp;<span>49.133</span></a>.</strong> <span class="ltr" dir="ltr">P45</span>: ماهِ ۸، ۲۰ تخت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-134" class="quarto-xref">تمرین&nbsp;<span>49.134</span></a>.</strong> <span class="ltr" dir="ltr">P46</span>: ۲.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-135" class="quarto-xref">تمرین&nbsp;<span>49.135</span></a>.</strong> معیار: شش پرسش با سابقه، <a href="#exm-ch49-int-2" class="quarto-xref">مثال&nbsp;<span>49.49</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-136" class="quarto-xref">تمرین&nbsp;<span>49.136</span></a>.</strong> معیار: سابقه، تصمیمِ طراح، اقدام، بستن؛ <a href="#exm-ch49-piles" class="quarto-xref">مثال&nbsp;<span>49.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-137" class="quarto-xref">تمرین&nbsp;<span>49.137</span></a>.</strong> معیار: <a href="#exm-ch49-torque" class="quarto-xref">مثال&nbsp;<span>49.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-138" class="quarto-xref">تمرین&nbsp;<span>49.138</span></a>.</strong> معیار: زیرسامانه‌های قابلِ آزمونِ جدا، <a href="#fig-ch49-systems" class="quarto-xref">شکل&nbsp;<span>49.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-139" class="quarto-xref">تمرین&nbsp;<span>49.139</span></a>.</strong> معیار: وزن‌ها با جمعِ یک، گام‌هایی که تحویل می‌خواهد؛ <a href="#eq-ch49-credit" class="quarto-xref">معادلهٔ&nbsp;<span>49.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-140" class="quarto-xref">تمرین&nbsp;<span>49.140</span></a>.</strong> معیار: <a href="#sec-ch49-d" class="quarto-xref"><span>بخش 49.5</span></a>، پیش‌نیازهای فصل‌های ۳۰ و ۳۱.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-141" class="quarto-xref">تمرین&nbsp;<span>49.141</span></a>.</strong> معیار: <a href="#exm-ch49-recovery" class="quarto-xref">مثال&nbsp;<span>49.25</span></a>، بخشِ «الف».</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-142" class="quarto-xref">تمرین&nbsp;<span>49.142</span></a>.</strong> معیار: <a href="#exm-ch49-weather" class="quarto-xref">مثال&nbsp;<span>49.24</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-143" class="quarto-xref">تمرین&nbsp;<span>49.143</span></a>.</strong> معیار: مالک، اقدام، خبر، پایان، آزمونِ بازگشت؛ <a href="#exm-ch49-impair" class="quarto-xref">مثال&nbsp;<span>49.31</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-144" class="quarto-xref">تمرین&nbsp;<span>49.144</span></a>.</strong> معیار: راه‌ها اول، کنتورِ جدا؛ <a href="#exm-ch49-water" class="quarto-xref">مثال&nbsp;<span>49.33</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-145" class="quarto-xref">تمرین&nbsp;<span>49.145</span></a>.</strong> معیار: <a href="#sec-ch49-i" class="quarto-xref"><span>بخش 49.10</span></a>، مالکیت‌ها.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-146" class="quarto-xref">تمرین&nbsp;<span>49.146</span></a>.</strong> معیار: شکایت‌ها، استخدام، ترافیک، یافته‌ها؛ همان‌گونه که هست.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-147" class="quarto-xref">تمرین&nbsp;<span>49.147</span></a>.</strong> معیار: <a href="#tbl-ch49-stages" class="quarto-xref">جدول&nbsp;<span>49.2</span></a>، <a href="#exm-ch49-reconcile" class="quarto-xref">مثال&nbsp;<span>49.44</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-148" class="quarto-xref">تمرین&nbsp;<span>49.148</span></a>.</strong> معیار: <a href="#exm-ch49-response" class="quarto-xref">مثال&nbsp;<span>49.45</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-149" class="quarto-xref">تمرین&nbsp;<span>49.149</span></a>.</strong> معیار: <a href="#exm-ch49-laydown" class="quarto-xref">مثال&nbsp;<span>49.6</span></a>، فصلِ ۳۱.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-150" class="quarto-xref">تمرین&nbsp;<span>49.150</span></a>.</strong> معیار: <a href="#exm-ch49-scurve" class="quarto-xref">مثال&nbsp;<span>49.27</span></a>، <a href="#exm-ch49-burndown" class="quarto-xref">مثال&nbsp;<span>49.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-151" class="quarto-xref">تمرین&nbsp;<span>49.151</span></a>.</strong> معیار: <a href="#exm-ch49-pond" class="quarto-xref">مثال&nbsp;<span>49.35</span></a>، فصلِ ۲۹.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-152" class="quarto-xref">تمرین&nbsp;<span>49.152</span></a>.</strong> معیار: <span class="ltr" dir="ltr">PLP-PRJ-PRO-0009</span>، <a href="#exm-ch49-int-3" class="quarto-xref">مثال&nbsp;<span>49.50</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-153" class="quarto-xref">تمرین&nbsp;<span>49.153</span></a>.</strong> معیار: زمانِ هدف، نقطهٔ دوم، آغاز پس از رسیدن.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-154" class="quarto-xref">تمرین&nbsp;<span>49.154</span></a>.</strong> معیار: سابقه‌های روزانه، هم‌زمانی، اثر روی ستونِ فقرات؛ <a href="#exm-ch49-permits" class="quarto-xref">مثال&nbsp;<span>49.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-155" class="quarto-xref">تمرین&nbsp;<span>49.155</span></a>.</strong> معیار: <a href="#sec-ch49-k" class="quarto-xref"><span>بخش 49.12</span></a>، فصلِ ۵۰.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch49-156" class="quarto-xref">تمرین&nbsp;<span>49.156</span></a>.</strong> معیار: <a href="#sec-ch49-d" class="quarto-xref"><span>بخش 49.5</span></a>، بیکاریِ گروه‌ها و نقطه‌های توقف.</p>
</div>
<section id="sec-ch49-examples-out" class="level3" data-number="49.23.1">
<h3 data-number="49.23.1" class="anchored" data-anchor-id="sec-ch49-examples-out"><span class="header-section-number">49.23.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01 approvals late or open: 4
P02 activities without an approved method statement: 3
P03 expired / soon / unfilled roles: 1 / 1 / 2
P04 drawings not issued for construction: 2
P05 peak workers / toilets / water m3 a day / beds: 450 / 30 / 31.5 / 270
P06 fronts over the response target: 132 kV line, tower 18 (40.8 min)
P07 people inside without a valid induction: 3
P08 posts off position / short: 2 / 2
P09 torque: missing / outside / suspect: 1 / 1 / 2
P10 cables changed more than 5 %: CB09-ST
P11 terminations not closed: 3
P12 bonds over the limit / not measured: 1 / 1
P13 stored items checked late: station skid S-03, RMU spares
P14 earned progress / mounted share: 66.8% / 80%
P15 subsystems ready for turnover: =PVF1-3.INV, =PVF1-3.MV
P16 open punch A / B: 2 / 3
P17 complete asset records: 2 of 7
P18 missing / extra / duplicate serials / far: 1 / 2 / 1 / 1
P19 block finish, earliest rule / priority rule / logic: 48 / 53 / 48 days
P20 with a second module crew: 44 days
P21 hand checks: 0.668, 28.6 min, 4,200 m3
P22 look-ahead packages ready: 2 of 6
P23 mean rate 3 / 4 crews: 4.27 / 4.06
P24 worst weather month and share: 12, 23%
P25 recovery: late 31 days; cheapest 2 more crew(s)
P26 area clashes: 3
P27 battery stored days: 186
P28 fire submittals open / penetrations with gaps / detectors: 2 / 5 / 2
P29 open impairments: 2
P30 construction water / dust share: 87,456 m3 / 86%
P31 month with tickets over the meter: 8 (550 m3)
P32 towers without access / sections short of a joint bay: T05, T06 / S4
P33 grievances past closing time: G-23, G-26
P34 first month below the hiring commitment: 6 (last 33%)
P35 vehicles in the quiet hours: 17
P36 chance-find notification: 25.3 h
P37 pallets of the block / laydown for 3 days: 304 / 416 m2
P38 pulls not accepted: WS1-S2, WS1-S3, WS1-S4b
P39 MC by the current rate / sheets a week needed: day 311 / 62
P40 owner only / both / contractor only: 8 / 7 / 5 days
P41 SPI / forecast last week: 0.74 / 24.4
P42 chance of a find with 10 / 32 inspected: 41% / 85%
P43 peak runoff / volume / pond share: 1.84 m3/s / 1,655 m3 / 54%
P44 sections with missing signatures: 3
P45 camp short in month 8 by 20 beds
P46 fronts needing a communications fallback: 2</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01 posts in block PVF1-3: 210 x 12 = 2,520; modules 21 x 20 x 26 = 10,920
E02 piling days, 2,520 posts at 220 a rig-day, 2 rigs: 5.7
E03 radial error of (25, -18) mm: 30.8 mm
E04 torque band of 25 Nm +/- 10 %: 22.5 to 27.5 Nm
E05 as-laid change 395 -&gt; 452 m: +14.4%
E06 joints in a 3,100 m section on 1,500 m drums: 2
E07 rate of 5,600 modules in 1,250 crew-hours: 4.48 an hour
E08 toilets for 450 at 1 per 15: 30</code></pre>
</section>
</section>
<section id="sec-ch49-refs" class="level2" data-number="49.24">
<h2 data-number="49.24" class="anchored" data-anchor-id="sec-ch49-refs"><span class="header-section-number">49.24</span> منابع</h2>
<ul>
<li>مدیریت: <span class="ltr" dir="ltr">ISO 9001:2026</span>، <span class="ltr" dir="ltr">ISO 45001:2018</span>، <span class="ltr" dir="ltr">ISO 14001:2026</span>، <span class="ltr" dir="ltr">ISO 22320:2018</span>.</li>
<li>آتش: <span class="ltr" dir="ltr">NFPA 850:2026</span> (فقط با ارجاعِ راهبردِ آتشِ پروژه)؛ اجتماعی و محیطی: <span class="ltr" dir="ltr">IFC Performance Standards (2012)</span>.</li>
<li>اطلاعات و دارایی: <span class="ltr" dir="ltr">ISO 19650-1:2018</span>، <span class="ltr" dir="ltr">ISO 55000:2024</span>، <span class="ltr" dir="ltr">IEC 81346-1:2022</span>؛ مستنداتِ فتوولتائیک: <span class="ltr" dir="ltr">IEC 62446-1:2016+AMD1:2018</span>.</li>
<li>همه با تاریخِ وارسی در دفترِ استانداردها؛ روش‌نامه‌ها، مجوزها و برنامه‌های تأییدشدهٔ پیمانکار؛ فصل‌های ۱۰، ۱۸، ۲۲ تا ۲۴، ۲۹، ۳۱ تا ۳۳، ۳۸ و ۴۰ تا ۴۸ همین کتاب.</li>
</ul>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/48-instrumentation-network-manufacturing.html" class="pagination-link" aria-label="ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/50-commissioning-handover.html" class="pagination-link" aria-label="راه‌اندازی، پذیرشِ شبکه و تحویل">
        <span class="nav-page-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>