<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>54&nbsp; شناساییِ الزاماتِ حاکم بر پروژه – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/55-iran-dossier.html" rel="next">
<link href="../chapters/53-repowering-retirement.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/54-applicable-requirements.html">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</a></li><li class="breadcrumb-item"><a href="../chapters/54-applicable-requirements.html"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch54-map" id="toc-sec-ch54-map" class="nav-link active" data-scroll-target="#sec-ch54-map"><span class="header-section-number">54.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch54-a" id="toc-sec-ch54-a" class="nav-link" data-scroll-target="#sec-ch54-a"><span class="header-section-number">54.2</span> الف. سلسله‌مراتبِ الزام‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch54-a-types" id="toc-sec-ch54-a-types" class="nav-link" data-scroll-target="#sec-ch54-a-types"><span class="header-section-number">54.2.1</span> گونه‌های منبع و راهِ مقیدکردن</a></li>
  <li><a href="#sec-ch54-a-conflict" id="toc-sec-ch54-a-conflict" class="nav-link" data-scroll-target="#sec-ch54-a-conflict"><span class="header-section-number">54.2.2</span> ناسازگاری روی یک پارامتر</a></li>
  <li><a href="#sec-ch54-a-preced" id="toc-sec-ch54-a-preced" class="nav-link" data-scroll-target="#sec-ch54-a-preced"><span class="header-section-number">54.2.3</span> سخت‌گیرترین منبع حاکم است</a></li>
  <li><a href="#sec-ch54-a-clauses" id="toc-sec-ch54-a-clauses" class="nav-link" data-scroll-target="#sec-ch54-a-clauses"><span class="header-section-number">54.2.4</span> متن چه نوع جمله‌ای است</a></li>
  <li><a href="#sec-ch54-a-forms" id="toc-sec-ch54-a-forms" class="nav-link" data-scroll-target="#sec-ch54-a-forms"><span class="header-section-number">54.2.5</span> یک ایده، سه شکل</a></li>
  <li><a href="#sec-ch54-a-transit" id="toc-sec-ch54-a-transit" class="nav-link" data-scroll-target="#sec-ch54-a-transit"><span class="header-section-number">54.2.6</span> کدام ویرایش حاکم است</a></li>
  </ul></li>
  <li><a href="#sec-ch54-b" id="toc-sec-ch54-b" class="nav-link" data-scroll-target="#sec-ch54-b"><span class="header-section-number">54.3</span> ب. روشِ جست‌وجو و کاربردپذیری</a>
  <ul class="collapse">
  <li><a href="#sec-ch54-b-auth" id="toc-sec-ch54-b-auth" class="nav-link" data-scroll-target="#sec-ch54-b-auth"><span class="header-section-number">54.3.1</span> نقشهٔ مرجع‌ها</a></li>
  <li><a href="#sec-ch54-b-apply" id="toc-sec-ch54-b-apply" class="nav-link" data-scroll-target="#sec-ch54-b-apply"><span class="header-section-number">54.3.2</span> کاربردپذیری با ولتاژ، مالکیت و محل</a></li>
  <li><a href="#sec-ch54-b-owner" id="toc-sec-ch54-b-owner" class="nav-link" data-scroll-target="#sec-ch54-b-owner"><span class="header-section-number">54.3.3</span> مالکیتِ خط آنچه را حاکم است تغییر می‌دهد</a></li>
  <li><a href="#sec-ch54-b-fresh" id="toc-sec-ch54-b-fresh" class="nav-link" data-scroll-target="#sec-ch54-b-fresh"><span class="header-section-number">54.3.4</span> تازگیِ منبع</a></li>
  <li><a href="#sec-ch54-b-lang" id="toc-sec-ch54-b-lang" class="nav-link" data-scroll-target="#sec-ch54-b-lang"><span class="header-section-number">54.3.5</span> زبانِ رسمیِ متن</a></li>
  <li><a href="#sec-ch54-b-research" id="toc-sec-ch54-b-research" class="nav-link" data-scroll-target="#sec-ch54-b-research"><span class="header-section-number">54.3.6</span> سابقهٔ جست‌وجو</a></li>
  <li><a href="#sec-ch54-b-watch" id="toc-sec-ch54-b-watch" class="nav-link" data-scroll-target="#sec-ch54-b-watch"><span class="header-section-number">54.3.7</span> پایشِ مقررات</a></li>
  </ul></li>
  <li><a href="#sec-ch54-c" id="toc-sec-ch54-c" class="nav-link" data-scroll-target="#sec-ch54-c"><span class="header-section-number">54.4</span> پ. مدیریتِ شاهدِ انطباق</a>
  <ul class="collapse">
  <li><a href="#sec-ch54-c-fields" id="toc-sec-ch54-c-fields" class="nav-link" data-scroll-target="#sec-ch54-c-fields"><span class="header-section-number">54.4.1</span> ستون‌های دفتر</a></li>
  <li><a href="#sec-ch54-c-status" id="toc-sec-ch54-c-status" class="nav-link" data-scroll-target="#sec-ch54-c-status"><span class="header-section-number">54.4.2</span> سه وضعیت</a></li>
  <li><a href="#sec-ch54-c-raci" id="toc-sec-ch54-c-raci" class="nav-link" data-scroll-target="#sec-ch54-c-raci"><span class="header-section-number">54.4.3</span> چه کسی آماده می‌کند، بازبینی می‌کند، تأیید می‌کند</a></li>
  <li><a href="#sec-ch54-c-interp" id="toc-sec-ch54-c-interp" class="nav-link" data-scroll-target="#sec-ch54-c-interp"><span class="header-section-number">54.4.4</span> تفسیرهای کتبی</a></li>
  <li><a href="#sec-ch54-c-clarify" id="toc-sec-ch54-c-clarify" class="nav-link" data-scroll-target="#sec-ch54-c-clarify"><span class="header-section-number">54.4.5</span> استعلام‌های کتبی و سنِ آن‌ها</a></li>
  <li><a href="#sec-ch54-c-rev" id="toc-sec-ch54-c-rev" class="nav-link" data-scroll-target="#sec-ch54-c-rev"><span class="header-section-number">54.4.6</span> بازنگری‌های دفتر</a></li>
  <li><a href="#sec-ch54-c-edition" id="toc-sec-ch54-c-edition" class="nav-link" data-scroll-target="#sec-ch54-c-edition"><span class="header-section-number">54.4.7</span> اثرِ ویرایشِ تازه</a></li>
  <li><a href="#sec-ch54-c-gates" id="toc-sec-ch54-c-gates" class="nav-link" data-scroll-target="#sec-ch54-c-gates"><span class="header-section-number">54.4.8</span> دروازه‌ها و دفتر</a></li>
  <li><a href="#sec-ch54-c-matrix" id="toc-sec-ch54-c-matrix" class="nav-link" data-scroll-target="#sec-ch54-c-matrix"><span class="header-section-number">54.4.9</span> دفتر به تفکیکِ رشته</a></li>
  </ul></li>
  <li><a href="#sec-ch54-d" id="toc-sec-ch54-d" class="nav-link" data-scroll-target="#sec-ch54-d"><span class="header-section-number">54.5</span> ت. تمرینِ ردیابی: یک الزامِ اتصال از منبع تا بستن</a>
  <ul class="collapse">
  <li><a href="#sec-ch54-d-source" id="toc-sec-ch54-d-source" class="nav-link" data-scroll-target="#sec-ch54-d-source"><span class="header-section-number">54.5.1</span> منبع و خوانش</a></li>
  <li><a href="#sec-ch54-d-trace" id="toc-sec-ch54-d-trace" class="nav-link" data-scroll-target="#sec-ch54-d-trace"><span class="header-section-number">54.5.2</span> ردیابی، مرحله به مرحله</a></li>
  <li><a href="#sec-ch54-d-dispose" id="toc-sec-ch54-d-dispose" class="nav-link" data-scroll-target="#sec-ch54-d-dispose"><span class="header-section-number">54.5.3</span> تعیینِ تکلیفِ عدول با عدد</a></li>
  <li><a href="#sec-ch54-d-evidence" id="toc-sec-ch54-d-evidence" class="nav-link" data-scroll-target="#sec-ch54-d-evidence"><span class="header-section-number">54.5.4</span> پروندهٔ شاهدی که می‌بندد</a></li>
  </ul></li>
  <li><a href="#sec-ch54-e" id="toc-sec-ch54-e" class="nav-link" data-scroll-target="#sec-ch54-e"><span class="header-section-number">54.6</span> ث. وارسیِ منابعِ مالی و مالیاتی</a>
  <ul class="collapse">
  <li><a href="#sec-ch54-e-register" id="toc-sec-ch54-e-register" class="nav-link" data-scroll-target="#sec-ch54-e-register"><span class="header-section-number">54.6.1</span> دفترِ منابعِ مالی</a></li>
  <li><a href="#sec-ch54-e-premium" id="toc-sec-ch54-e-premium" class="nav-link" data-scroll-target="#sec-ch54-e-premium"><span class="header-section-number">54.6.2</span> پاداشی که آیین‌نامه‌اش پیش‌نویس است</a></li>
  <li><a href="#sec-ch54-e-dep" id="toc-sec-ch54-e-dep" class="nav-link" data-scroll-target="#sec-ch54-e-dep"><span class="header-section-number">54.6.3</span> قاعدهٔ استهلاکِ مالیاتی</a></li>
  <li><a href="#sec-ch54-e-fx" id="toc-sec-ch54-e-fx" class="nav-link" data-scroll-target="#sec-ch54-e-fx"><span class="header-section-number">54.6.4</span> ارزِ پرداخت در برابرِ ارزِ بدهی</a></li>
  <li><a href="#sec-ch54-e-repat" id="toc-sec-ch54-e-repat" class="nav-link" data-scroll-target="#sec-ch54-e-repat"><span class="header-section-number">54.6.5</span> سودِ نگه‌داشته در کشور</a></li>
  <li><a href="#sec-ch54-e-wht" id="toc-sec-ch54-e-wht" class="nav-link" data-scroll-target="#sec-ch54-e-wht"><span class="header-section-number">54.6.6</span> مالیاتِ تکلیفی بر بهره</a></li>
  <li><a href="#sec-ch54-e-advisors" id="toc-sec-ch54-e-advisors" class="nav-link" data-scroll-target="#sec-ch54-e-advisors"><span class="header-section-number">54.6.7</span> بازبین‌های صلاحیت‌دار</a></li>
  </ul></li>
  <li><a href="#sec-ch54-mfg" id="toc-sec-ch54-mfg" class="nav-link" data-scroll-target="#sec-ch54-mfg"><span class="header-section-number">54.7</span> ساخت و زنجیرهٔ تأمین</a></li>
  <li><a href="#sec-ch54-std" id="toc-sec-ch54-std" class="nav-link" data-scroll-target="#sec-ch54-std"><span class="header-section-number">54.8</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch54-plantp" id="toc-sec-ch54-plantp" class="nav-link" data-scroll-target="#sec-ch54-plantp"><span class="header-section-number">54.9</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch54-numbers" id="toc-sec-ch54-numbers" class="nav-link" data-scroll-target="#sec-ch54-numbers"><span class="header-section-number">54.10</span> عددهای کلیدیِ انطباق</a></li>
  <li><a href="#sec-ch54-deliverable" id="toc-sec-ch54-deliverable" class="nav-link" data-scroll-target="#sec-ch54-deliverable"><span class="header-section-number">54.11</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch54-summary" id="toc-sec-ch54-summary" class="nav-link" data-scroll-target="#sec-ch54-summary"><span class="header-section-number">54.12</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch54-vocab" id="toc-sec-ch54-vocab" class="nav-link" data-scroll-target="#sec-ch54-vocab"><span class="header-section-number">54.12.1</span> واژگانِ فصلِ ۵۴</a></li>
  </ul></li>
  <li><a href="#sec-ch54-assess" id="toc-sec-ch54-assess" class="nav-link" data-scroll-target="#sec-ch54-assess"><span class="header-section-number">54.13</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">54.13.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">54.13.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">54.13.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">54.13.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">54.13.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch54-solutions" id="toc-sec-ch54-solutions" class="nav-link" data-scroll-target="#sec-ch54-solutions"><span class="header-section-number">54.14</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch54-examples-out" id="toc-sec-ch54-examples-out" class="nav-link" data-scroll-target="#sec-ch54-examples-out"><span class="header-section-number">54.14.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch54-refs" id="toc-sec-ch54-refs" class="nav-link" data-scroll-target="#sec-ch54-refs"><span class="header-section-number">54.15</span> منابع</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/54-applicable-requirements.html">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</a></li><li class="breadcrumb-item"><a href="../chapters/54-applicable-requirements.html"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch54" class="quarto-section-identifier"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch54-map" class="level2" data-number="54.1">
<h2 data-number="54.1" class="anchored" data-anchor-id="sec-ch54-map"><span class="header-section-number">54.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>قانون، آیین‌نامه، مجوز، کدِ شبکه، قاعدهٔ شرکتِ برق، استانداردِ ملی، قرارداد و مشخصاتِ مالک را از هم جدا کند و بگوید هر کدام از چه راهی پروژه را مقید می‌کند.</li>
<li>برای ولتاژ، مالکیت و محلِ واقعیِ پروژه، مرجع‌ها و الزام‌هایی را که به‌راستی حاکم‌اند بیابد و کاربردپذیریِ هر کدام را ثبت کند.</li>
<li>منبعِ رسمی، ویرایش، اصلاحیه‌ها، زبانِ رسمی و وضعیتِ حقوقیِ هر الزام را وارسی کند و تاریخِ وارسی را نگه دارد.</li>
<li>ناسازگاری‌ها، تفسیرها، شاهدِ لازم، مسئولِ تأیید و تاریخچهٔ بازنگری را در یک دفترِ انطباقِ زنده ثبت کند و ابهام را با استعلامِ کتبی ببندد.</li>
<li>یک الزامِ فرضیِ اتصال به شبکه را از منبع تا طراحی، تدارکات، آزمون، بازبین و بستن ردیابی کند.</li>
<li>منابعِ مالی و مالیاتی (مالیات، مشوق، ارز، انتقالِ وجوه، مالکیت، وثیقه، وام و بیمه) را با منبعِ رسمی و بازبینِ صلاحیت‌دارِ محلی وارسی کند و موردِ وارسی‌نشده را وارد حالتِ مبنا نکند.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیازها:</strong> ارزیابیِ پروژه و دروازه‌های تصمیم (<a href="22-feasibility-options.html" class="quarto-xref"><span>فصل 22</span></a>) و مهندسیِ تفصیلی و کنترلِ مدارک (<a href="38-detailed-design-documents.html" class="quarto-xref"><span>فصل 38</span></a>). دفترِ الزاماتِ فصلِ ۱۷ (<a href="17-load-grid-requirements.html#sec-ch17-c" class="quarto-xref"><span>بخش 17.4</span></a>) و مدلِ مالیِ فصلِ ۲۱ (<a href="21-economics-contracts.html" class="quarto-xref"><span>فصل 21</span></a>) هم به کار می‌آیند.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر قراردادِ خرید حدِ نوفهٔ شبانه را <span class="ltr" dir="ltr">48 dB(A)</span> و مجوزِ محیطی <span class="ltr" dir="ltr">40 dB(A)</span> بگذارد، طراحی به کدام عدد کار می‌کند؟</li>
<li>چرا خواندنِ متنِ پایهٔ یک کدِ شبکه بی اصلاحیه‌هایش کافی نیست؟</li>
<li>ترجمهٔ یک قاعده «باید» را «بهتر است» نوشته است. کدام متن تصمیم می‌گیرد؟</li>
<li>چرا مشوقی که هنوز آیین‌نامه‌اش تصویب نشده نباید در حالتِ مبنای مدلِ مالی باشد؟</li>
</ol>
<p>پاسخ‌ها: (۱) <span class="ltr" dir="ltr">40</span>، چون همهٔ منابع با هم اعمال می‌شوند و سخت‌گیرترین حاکم است؛ (۲) چون متنِ حاکم متنِ تلفیقیِ پایه و اصلاحیه‌هاست؛ (۳) متنِ رسمی؛ (۴) چون اگر نیاید، بدهیِ اندازه‌شده بر پایهٔ آن بی‌پشتوانه می‌ماند. اگر دو پرسش یا بیشتر را نتوانستید، <a href="17-load-grid-requirements.html#sec-ch17-c" class="quarto-xref"><span>بخش 17.4</span></a>، <a href="38-detailed-design-documents.html#sec-ch38-b" class="quarto-xref"><span>بخش 38.3</span></a> و <a href="21-economics-contracts.html#sec-ch21-f-sizing" class="quarto-xref"><span>بخش 21.7.4</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> نیروگاه در مرحلهٔ طراحی است و تاریخِ فصل <span class="ltr" dir="ltr">2027-03-01</span> است (آموزشی). این فصل روش را روی یک <strong>کشورِ ساختگی</strong> با نامِ «کشورِ <span class="ltr" dir="ltr">Z</span>» یاد می‌دهد: مرجع‌ها، سندها، ویرایش‌ها و عددهای آن همه ساختگی‌اند (<span class="ltr" dir="ltr">A-546</span> تا <span class="ltr" dir="ltr">A-551</span>). این انتخاب عمدی است: روش بی آنکه الزامِ کشوری واقعی را از حافظه بیان کند آموخته می‌شود. فصل‌های ۵۵ تا ۵۷ همین روش را با پژوهشِ زنده روی منابعِ رسمیِ ایران، افغانستان و تاجیکستان به کار می‌برند و فصلِ ۵۸ استانداردهای بین‌المللی را. نتیجهٔ این فصل مبنای <span class="ltr" dir="ltr">D-058</span> است.</p>
<div class="callout callout-style-default callout-warning callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">هشدار</span>مرزِ این فصل
</div>
</div>
<div class="callout-body-container callout-body">
<p>همهٔ الزام‌ها، مرجع‌ها و عددهای کشورِ <span class="ltr" dir="ltr">Z</span> <strong>ساختگی</strong>‌اند و هیچ‌کدام بیانِ قاعدهٔ کشوری واقعی نیست. این فصل مشاورهٔ حقوقی، مالیاتی یا مالی نمی‌دهد: ترتیبِ منابع یک ترتیبِ آموزشی است و ترتیبِ واقعی و استثناهایش پرسشی حقوقی برای هر کشور است. هر نتیجهٔ حقوقی، مالیاتی یا مالی را بازبینِ صلاحیت‌دارِ محلی با نظرِ کتبیِ تاریخ‌دار می‌دهد.</p>
</div>
</div>
</section>
<section id="sec-ch54-a" class="level2" data-number="54.2">
<h2 data-number="54.2" class="anchored" data-anchor-id="sec-ch54-a"><span class="header-section-number">54.2</span> الف. سلسله‌مراتبِ الزام‌ها</h2>
<p>هر عددی که طراحِ نیروگاه به کار می‌برد از جایی آمده است: قانونی که پروانهٔ تولید را لازم می‌کند، آیین‌نامه‌ای که آستانه‌اش را می‌گذارد، مجوزِ محیطی‌ای که حدِ نوفه را شرط کرده، کدِ شبکه‌ای که ضریبِ توان را می‌خواهد، قراردادی که چیزی بیش از آن را خواسته و مشخصاتِ مالکی که حاشیه‌ای افزوده است. <strong>الزام</strong> (به انگلیسی <span class="ltr" dir="ltr">requirement</span>) جمله‌ای است که پروژه <strong>باید</strong> برآوردش کند. این بخش نشان می‌دهد این منابع چگونه کنار هم می‌نشینند، کجا با هم ناسازگارند و هر متن چه نوع جمله‌ای است (<a href="17-load-grid-requirements.html#sec-ch17-c-types" class="quarto-xref"><span>بخش 17.4.9</span></a>).</p>
<section id="sec-ch54-a-types" class="level3" data-number="54.2.1">
<h3 data-number="54.2.1" class="anchored" data-anchor-id="sec-ch54-a-types"><span class="header-section-number">54.2.1</span> گونه‌های منبع و راهِ مقیدکردن</h3>
<p><strong>ایده.</strong> همهٔ منابع به یک شکل پروژه را مقید نمی‌کنند. <strong>قانون</strong> (به انگلیسی <span class="ltr" dir="ltr">law</span>)، <strong>آیین‌نامه</strong> (<span class="ltr" dir="ltr">regulation</span>) و <strong>شرطِ مجوز</strong> (<span class="ltr" dir="ltr">permit condition</span>) به حکمِ قانون لازم‌اند. <strong>کدِ شبکه</strong> (<span class="ltr" dir="ltr">grid code</span>) و <strong>قاعدهٔ شرکتِ برق</strong> (<span class="ltr" dir="ltr">utility rule</span>) معمولاً از راهِ پروانه و قراردادِ اتصال به پروژه می‌رسند. <strong>استانداردِ ملی</strong> وقتی لازم است که قانون، مجوز یا قرارداد به آن ارجاع دهد. <strong>قرارداد</strong> با توافقِ طرف‌ها و <strong>مشخصاتِ مالک</strong> (<span class="ltr" dir="ltr">owner’s specification</span>) و <strong>روشِ اجراییِ پروژه</strong> فقط درونِ پروژه. <a href="#fig-ch54-hierarchy" class="quarto-xref">شکل&nbsp;<span>54.1</span></a> این ترتیبِ آموزشی را نشان می‌دهد.</p>
<div id="fig-ch54-hierarchy" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch54-hierarchy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch54-hierarchy.svg" class="img-fluid figure-img" style="width:92.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch54-hierarchy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;54.1: گونه‌های منبعِ الزام در ترتیبِ آموزشیِ این فصل و راهی که هر کدام پروژه را مقید می‌کند. ترتیبِ واقعی و استثناهایش پرسشی حقوقی برای هر کشور است.
</figcaption>
</figure>
</div>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb1"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb1-1"><a href="#cb1-1" aria-hidden="true" tabindex="-1"></a>RANK <span class="op">=</span> {<span class="st">"law"</span>: <span class="dv">1</span>, <span class="st">"regulation"</span>: <span class="dv">2</span>, <span class="st">"permit condition"</span>: <span class="dv">3</span>, <span class="st">"grid code"</span>: <span class="dv">4</span>,</span>
<span id="cb1-2"><a href="#cb1-2" aria-hidden="true" tabindex="-1"></a>        <span class="st">"utility rule"</span>: <span class="dv">5</span>, <span class="st">"national standard"</span>: <span class="dv">6</span>, <span class="st">"contract"</span>: <span class="dv">7</span>,</span>
<span id="cb1-3"><a href="#cb1-3" aria-hidden="true" tabindex="-1"></a>        <span class="st">"owner specification"</span>: <span class="dv">8</span>, <span class="st">"project procedure"</span>: <span class="dv">9</span>}</span>
<span id="cb1-4"><a href="#cb1-4" aria-hidden="true" tabindex="-1"></a>STATUSES <span class="op">=</span> (<span class="st">"verified"</span>, <span class="st">"project-dependent"</span>, <span class="st">"to-confirm"</span>)</span>
<span id="cb1-5"><a href="#cb1-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-6"><a href="#cb1-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-7"><a href="#cb1-7" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> rank(source_type: <span class="bu">str</span>) <span class="op">-&gt;</span> <span class="bu">int</span>:</span>
<span id="cb1-8"><a href="#cb1-8" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Lower is higher in the hierarchy (teaching order; the real order</span></span>
<span id="cb1-9"><a href="#cb1-9" aria-hidden="true" tabindex="-1"></a><span class="co">    and any exceptions are a legal question for the jurisdiction)."""</span></span>
<span id="cb1-10"><a href="#cb1-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> RANK[source_type]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>the project's register by source type, highest first (fictional Country Z)
  1. law                  Z-013
  2. regulation           Z-007, Z-011, Z-014
  3. permit condition     Z-006
  4. grid code            Z-001, Z-004, Z-009
  5. utility rule         Z-005, Z-010
  6. national standard    Z-012
  7. contract             Z-002, Z-008
  8. owner specification  Z-003
  law, regulations and permits bind by law; grid code and
  utility rules by the licence and the connection; contracts by
  agreement; the owner's specification only the project - the
  order is a teaching order, the real one a legal question</code></pre>
<div id="exm-ch54-types" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.1 (چهارده سطرِ دفتر در هشت گونه)</strong></span> <strong>پرسش.</strong> دفترِ نیروگاهِ <span class="ltr" dir="ltr">P</span> در کشورِ <span class="ltr" dir="ltr">Z</span> چند گونه منبع دارد و هر سطر از کدام است؟</p>
<p><strong>پاسخ.</strong> هشت گونه: یک قانون (<span class="ltr" dir="ltr">Z-013</span>)، سه آیین‌نامه، یک شرطِ مجوز، سه سطر از کدِ شبکه، دو قاعدهٔ شرکتِ برق، یک استانداردِ ملی، دو قرارداد و یک سطر از مشخصاتِ مالک.</p>
<p><strong>بررسیِ معقول‌بودن.</strong> جمعِ سطرها <span class="ltr" dir="ltr">1 + 3 + 1 + 3 + 2 + 1 + 2 + 1 = 14</span> است، برابر با شمارِ سطرهای دفتر.</p>
<p><strong>تفسیر.</strong> گونهٔ منبع ستونی از دفتر است، نه یادداشتی در حاشیه: از آن پیداست چه کسی می‌تواند الزام را تغییر دهد، چه کسی از آن معافیت می‌دهد و اگر رعایت نشود پیامدش چیست. ترتیبِ عددیِ تابعِ <span class="ltr" dir="ltr">rank</span> آموزشی است. در کشورِ واقعی، رابطهٔ قانون و آیین‌نامه و قرارداد را حقوق‌دانِ محلی تعیین می‌کند.</p>
</div>
</section>
<section id="sec-ch54-a-conflict" class="level3" data-number="54.2.2">
<h3 data-number="54.2.2" class="anchored" data-anchor-id="sec-ch54-a-conflict"><span class="header-section-number">54.2.2</span> ناسازگاری روی یک پارامتر</h3>
<p><strong>ایده.</strong> چند منبع اغلب دربارهٔ یک پارامتر حرف می‌زنند. اگر یکی کمینه و دیگری بیشینه بگذارد، گسترهٔ مجاز اشتراکِ آن‌هاست: بزرگ‌ترینِ کمینه‌ها تا کوچک‌ترینِ بیشینه‌ها. اگر این گستره تهی باشد، هیچ طراحی‌ای هر دو را برآورده نمی‌کند و <strong>ناسازگاری</strong> پیش آمده است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb3"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb3-1"><a href="#cb3-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> conflicts(reqs: <span class="bu">list</span>[<span class="bu">dict</span>], parameter: <span class="bu">str</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb3-2"><a href="#cb3-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""reqs: dicts with id, source_type, parameter, kind ('min'/'max'/</span></span>
<span id="cb3-3"><a href="#cb3-3" aria-hidden="true" tabindex="-1"></a><span class="co">    'equal'), value. Returns the governing value for each kind - the</span></span>
<span id="cb3-4"><a href="#cb3-4" aria-hidden="true" tabindex="-1"></a><span class="co">    strictest that every source allows - and the pairs that disagree."""</span></span>
<span id="cb3-5"><a href="#cb3-5" aria-hidden="true" tabindex="-1"></a>    rows <span class="op">=</span> [r <span class="cf">for</span> r <span class="kw">in</span> reqs <span class="cf">if</span> r[<span class="st">"parameter"</span>] <span class="op">==</span> parameter]</span>
<span id="cb3-6"><a href="#cb3-6" aria-hidden="true" tabindex="-1"></a>    mins <span class="op">=</span> [r[<span class="st">"value"</span>] <span class="cf">for</span> r <span class="kw">in</span> rows <span class="cf">if</span> r[<span class="st">"kind"</span>] <span class="op">==</span> <span class="st">"min"</span>]</span>
<span id="cb3-7"><a href="#cb3-7" aria-hidden="true" tabindex="-1"></a>    maxs <span class="op">=</span> [r[<span class="st">"value"</span>] <span class="cf">for</span> r <span class="kw">in</span> rows <span class="cf">if</span> r[<span class="st">"kind"</span>] <span class="op">==</span> <span class="st">"max"</span>]</span>
<span id="cb3-8"><a href="#cb3-8" aria-hidden="true" tabindex="-1"></a>    eqs <span class="op">=</span> {r[<span class="st">"value"</span>] <span class="cf">for</span> r <span class="kw">in</span> rows <span class="cf">if</span> r[<span class="st">"kind"</span>] <span class="op">==</span> <span class="st">"equal"</span>}</span>
<span id="cb3-9"><a href="#cb3-9" aria-hidden="true" tabindex="-1"></a>    lo <span class="op">=</span> <span class="bu">max</span>(mins) <span class="cf">if</span> mins <span class="cf">else</span> <span class="va">None</span></span>
<span id="cb3-10"><a href="#cb3-10" aria-hidden="true" tabindex="-1"></a>    hi <span class="op">=</span> <span class="bu">min</span>(maxs) <span class="cf">if</span> maxs <span class="cf">else</span> <span class="va">None</span></span>
<span id="cb3-11"><a href="#cb3-11" aria-hidden="true" tabindex="-1"></a>    feasible <span class="op">=</span> lo <span class="kw">is</span> <span class="va">None</span> <span class="kw">or</span> hi <span class="kw">is</span> <span class="va">None</span> <span class="kw">or</span> lo <span class="op">&lt;=</span> hi</span>
<span id="cb3-12"><a href="#cb3-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> eqs:</span>
<span id="cb3-13"><a href="#cb3-13" aria-hidden="true" tabindex="-1"></a>        feasible <span class="op">=</span> feasible <span class="kw">and</span> <span class="bu">len</span>(eqs) <span class="op">==</span> <span class="dv">1</span> <span class="kw">and</span> <span class="bu">all</span>(</span>
<span id="cb3-14"><a href="#cb3-14" aria-hidden="true" tabindex="-1"></a>            (lo <span class="kw">is</span> <span class="va">None</span> <span class="kw">or</span> v <span class="op">&gt;=</span> lo) <span class="kw">and</span> (hi <span class="kw">is</span> <span class="va">None</span> <span class="kw">or</span> v <span class="op">&lt;=</span> hi) <span class="cf">for</span> v <span class="kw">in</span> eqs)</span>
<span id="cb3-15"><a href="#cb3-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">dict</span>(lo<span class="op">=</span>lo, hi<span class="op">=</span>hi, equal<span class="op">=</span><span class="bu">sorted</span>(eqs), feasible<span class="op">=</span>feasible,</span>
<span id="cb3-16"><a href="#cb3-16" aria-hidden="true" tabindex="-1"></a>                sources<span class="op">=</span>[r[<span class="st">"id"</span>] <span class="cf">for</span> r <span class="kw">in</span> rows])</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>one parameter, several sources: the range every source allows
  parameter                  min   max result   sources
  power factor at POC       0.95     - ok       Z-001,Z-002,Z-003
  ramp rate                    -     8 ok       Z-004,Z-005
  night noise at dwellings     -    40 ok       Z-006,Z-007,Z-008
  ride-through at 0 pu       150   100 CONFLICT Z-009,Z-010
  conflicts: ride-through at 0 pu - no design satisfies both; the
  answer is a written clarification (CQ-01), not an engineer's
  choice of the convenient source</code></pre>
<div id="fig-ch54-conflict" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch54-conflict-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch54-conflict.svg" class="img-fluid figure-img" style="width:90.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch54-conflict-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;54.2: ناسازگاریِ گذر از خطا در کشورِ ساختگیِ <span class="ltr" dir="ltr">Z</span>: کدِ شبکه ماندن تا <span class="ltr" dir="ltr">150 ms</span> را می‌خواهد و قاعدهٔ شرکتِ برق قطع پس از <span class="ltr" dir="ltr">100 ms</span> را. میانِ این دو هیچ طراحی‌ای هر دو را برآورده نمی‌کند.
</figcaption>
</figure>
</div>
<div id="exm-ch54-conflict" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.2 (گسترهٔ تهی)</strong></span> <strong>پرسش.</strong> کدام پارامتر گسترهٔ مجازِ تهی دارد و پاسخِ درست به آن چیست؟</p>
<p><strong>پاسخ.</strong> گذر از خطا در ولتاژِ صفر: کمینهٔ <span class="ltr" dir="ltr">150 ms</span> از کدِ شبکه و بیشینهٔ <span class="ltr" dir="ltr">100 ms</span> از قاعدهٔ شرکتِ برق (<a href="#fig-ch54-conflict" class="quarto-xref">شکل&nbsp;<span>54.2</span></a>). سه پارامترِ دیگر گسترهٔ ناتهی دارند: ضریبِ توان دست‌کم <span class="ltr" dir="ltr">0.95</span>، شیبِ تغییرِ توان حداکثر <span class="ltr" dir="ltr">8 %/min</span> و نوفهٔ شبانه حداکثر <span class="ltr" dir="ltr">40 dB(A)</span>.</p>
<p><strong>تفسیر.</strong> مهندس منبعِ «راحت‌تر» را برنمی‌گزیند. پاسخ استعلامِ کتبی به همان مرجعی است که هر دو سند را صادر کرده (<span class="ltr" dir="ltr">CQ-01</span>). تا پاسخ برسد، الزام «نیازمندِ تأیید» می‌ماند و تنظیم‌های حفاظتی که به آن وابسته‌اند صادر نمی‌شوند (<a href="#sec-ch54-d-trace" class="quarto-xref"><span>بخش 54.5.2</span></a>).</p>
</div>
</section>
<section id="sec-ch54-a-preced" class="level3" data-number="54.2.3">
<h3 data-number="54.2.3" class="anchored" data-anchor-id="sec-ch54-a-preced"><span class="header-section-number">54.2.3</span> سخت‌گیرترین منبع حاکم است</h3>
<pre class="text"><code>night noise at dwellings in three sources (dB(A))
  Z-006 permit condition   40
  Z-007 regulation         45
  Z-008 contract           48
  governing: 40 dB(A), the permit's - all three apply at once,
  so the design meets the strictest; the PPA's 48 does not loosen
  the permit, and meeting 40 also meets the regulation's 45.
  Rank decides only when sources cannot all be met together
  (ch 33 noise model works to 40)</code></pre>
<div id="exm-ch54-preced" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.3 (قرارداد مجوز را سست نمی‌کند)</strong></span> <strong>پرسش.</strong> حدِ نوفهٔ شبانه در سه منبع <span class="ltr" dir="ltr">40</span>، <span class="ltr" dir="ltr">45</span> و <span class="ltr" dir="ltr">48 dB(A)</span> است. طراحی به کدام کار می‌کند و رتبهٔ منبع کجا به کار می‌آید؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">40 dB(A)</span>، عددِ مجوز. هر سه با هم اعمال می‌شوند و برآوردنِ <span class="ltr" dir="ltr">40</span> هر سه را برمی‌آورد.</p>
<p><strong>تفسیر.</strong> رتبه فقط وقتی به کار می‌آید که برآوردنِ همه با هم ممکن نباشد (<a href="#exm-ch54-conflict" class="quarto-xref">مثال&nbsp;<span>54.2</span></a>). قراردادِ خرید با <span class="ltr" dir="ltr">48</span> مجوز را سست نمی‌کند و آیین‌نامه با <span class="ltr" dir="ltr">45</span> با برآوردنِ مجوز برآورده می‌شود. عکسِ آن هم درست است: اگر قراردادی سخت‌تر از قانون باشد، طرفی که آن را پذیرفته به آن مقید است. مدلِ نوفهٔ فصلِ ۳۳ به همین دلیل با <span class="ltr" dir="ltr">40</span> کار می‌کرد (<a href="33-environment-social.html" class="quarto-xref"><span>فصل 33</span></a>).</p>
</div>
</section>
<section id="sec-ch54-a-clauses" class="level3" data-number="54.2.4">
<h3 data-number="54.2.4" class="anchored" data-anchor-id="sec-ch54-a-clauses"><span class="header-section-number">54.2.4</span> متن چه نوع جمله‌ای است</h3>
<p><strong>ایده.</strong> در یک سند همهٔ جمله‌ها الزام نیستند. متنِ <strong>الزامی</strong> (<span class="ltr" dir="ltr">normative</span>) با «باید» الزام می‌گذارد. «بهتر است» توصیه است، «می‌تواند» اجازه، «خواهد» بیانِ واقعیت. یادداشت، مثال و پیوستِ <strong>آگاهی‌بخش</strong> (<span class="ltr" dir="ltr">informative</span>) کمک به فهم‌اند و الزام نمی‌گذارند. پیوستی که خودش را الزامی می‌خوانَد الزام می‌گذارد. شیوهٔ نوشتنِ الزامِ خوب در <a href="38-detailed-design-documents.html#sec-ch38-b-wording" class="quarto-xref"><span>بخش 38.3.5</span></a> آمده است. اینجا متنِ دیگران خوانده می‌شود.</p>
<pre class="text"><code>12 pieces of one grid-code extract, by kind
  normative          5
  note               1
  recommendation     1
  permission         1
  example            1
  informative annex  1
  normative annex    1
  statement          1
  binding (normative text and normative annex): 6 of 12
  normative but vague: 7.2, 9.1 ('as appropriate',
  'adequate') - binding words with no number: each needs a
  written interpretation before design can verify it</code></pre>
<div id="exm-ch54-clauses" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.4 (نیمی الزام، نیمی کمک)</strong></span> <strong>پرسش.</strong> از دوازده تکهٔ این برگزیده چند تا الزام می‌گذارند و کدام الزام‌ها عدد ندارند؟</p>
<p><strong>پاسخ.</strong> شش: پنج بندِ الزامی و یک پیوستِ الزامی. دو بندِ الزامی واژهٔ مبهم دارند: بندِ <span class="ltr" dir="ltr">7.2</span> با «در حدِ مناسب» و <span class="ltr" dir="ltr">9.1</span> با «دقتِ کافی».</p>
<p><strong>تفسیر.</strong> الزامِ بی‌عدد را طراحی نمی‌تواند راستی‌آزمایی کند (<a href="17-load-grid-requirements.html#sec-ch17-c-measurable" class="quarto-xref"><span>بخش 17.4.2</span></a>). برای هر کدام تفسیری کتبی لازم است: «دقتِ کافی» یعنی چه کلاسِ دقتی، «در حدِ مناسب» یعنی چه شیبی در طوفان. یادداشتِ ۱ بندِ <span class="ltr" dir="ltr">6.2</span> الزام نیست، ولی نشان می‌دهد نقطهٔ اندازه‌گیری را می‌توان با بهره‌بردار توافق کرد. همین یادداشت در تفسیرِ <span class="ltr" dir="ltr">INT-01</span> به کار رفته است (<a href="#sec-ch54-c-interp" class="quarto-xref"><span>بخش 54.4.4</span></a>).</p>
</div>
</section>
<section id="sec-ch54-a-forms" class="level3" data-number="54.2.5">
<h3 data-number="54.2.5" class="anchored" data-anchor-id="sec-ch54-a-forms"><span class="header-section-number">54.2.5</span> یک ایده، سه شکل</h3>
<p><strong>ایده.</strong> یک الزامِ توانِ راکتیو را می‌توان چند جور نوشت. ضریبِ توانِ ثابت توانِ راکتیوی می‌خواهد که با توانِ اکتیو بالا می‌رود:</p>
<p><span id="eq-ch54-q"><span class="math display">\[
Q_\text{req} = P \tan\varphi, \qquad \tan\varphi = \frac{\sqrt{1-\cos^2\varphi}}{\cos\varphi}.
\tag{54.1}\]</span></span></p>
<p>نسبتِ ثابتِ توانِ راکتیو به توانِ نامی در هر توانِ اکتیو یک عددِ ثابت می‌خواهد. عددِ سرِ تیتر یکی است. شکلِ الزام نیست.</p>
<pre class="text"><code>the same 'reactive requirement' written three ways
  pf 0.95 at the POC        -&gt; Q = P x 0.329 (follows P)
  tan phi 0.33              -&gt; Q = P x 0.33 (the same, rounded)
  Q/Pmax 0.33               -&gt; Q = 33 Mvar at every P
  P (MW)   pf 0.95   Q/Pmax 0.33
      10       3.3        33.0
      20       6.6        33.0
      50      16.4        33.0
      80      26.3        33.0
     100      32.9        33.0
  at 20 MW the two readings differ 5.0 times: the form
  of the requirement, not its headline number, sets the
  design case (ch 28 used the Q/Pmax form as a placeholder)</code></pre>
<div id="fig-ch54-forms" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch54-forms-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch54-forms.svg" class="img-fluid figure-img" style="width:84.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch54-forms-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;54.3: توانِ راکتیوِ لازم در نقطهٔ اتصال برای ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> (همراهِ توانِ اکتیو) و برای نسبتِ ثابتِ <span class="ltr" dir="ltr">0.33</span> به توانِ نامی (<span class="ltr" dir="ltr">33 Mvar</span> در هر توان).
</figcaption>
</figure>
</div>
<div id="exm-ch54-forms" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.5 (عددِ یکسان، طراحیِ متفاوت)</strong></span> <strong>پرسش.</strong> در <span class="ltr" dir="ltr">20 MW</span> دو خوانش چقدر فرق دارند؟</p>
<p><strong>پاسخ.</strong> ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> با <a href="#eq-ch54-q" class="quarto-xref">معادلهٔ&nbsp;<span>54.1</span></a> فقط <span class="math inline">\(20 \times 0.329 = 6.6\,\text{Mvar}\)</span> می‌خواهد و نسبتِ ثابتِ <span class="ltr" dir="ltr">0.33</span> همان <span class="ltr" dir="ltr">33 Mvar</span>، یعنی پنج برابر.</p>
<p><strong>تفسیر.</strong> فصلِ ۲۸ برای الزامِ <span class="ltr" dir="ltr">REQ-G01</span> یک جای‌نگهدارِ ثابت گذاشته بود (<span class="ltr" dir="ltr">±33 Mvar</span> در هر توان؛ <a href="28-grid-studies.html#sec-ch28-b-reactive" class="quarto-xref"><span>بخش 28.3.3</span></a>). متنِ کشورِ <span class="ltr" dir="ltr">Z</span> ضریبِ توان است. پس حالتِ طراحی در توانِ کم سبک‌تر و در توانِ کامل همان است. شکلِ الزام را باید از متنِ رسمی خواند، نه از عددِ سرِ تیتر.</p>
</div>
</section>
<section id="sec-ch54-a-transit" class="level3" data-number="54.2.6">
<h3 data-number="54.2.6" class="anchored" data-anchor-id="sec-ch54-a-transit"><span class="header-section-number">54.2.6</span> کدام ویرایش حاکم است</h3>
<p><strong>ایده.</strong> کدِ شبکه ویرایش‌های پیاپی و <strong>اصلاحیه</strong> (<span class="ltr" dir="ltr">amendment</span>) دارد. متنِ حاکم در یک تاریخ <strong>متنِ تلفیقی</strong> (<span class="ltr" dir="ltr">consolidated text</span>) است: پایه به‌علاوهٔ هر اصلاحیه‌ای که تا آن تاریخ لازم‌الاجرا شده است. <strong>حکمِ انتقالی</strong> (<span class="ltr" dir="ltr">transitional provision</span>) می‌گوید کدام تاریخ متن را برای یک پروژه ثابت می‌کند: تاریخِ درخواست، تاریخِ قرارداد یا تاریخِ برق‌دارکردن.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb8"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb8-1"><a href="#cb8-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> consolidated(clauses: <span class="bu">dict</span>, on: date) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb8-2"><a href="#cb8-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""clauses: clause -&gt; list of (in force from, issue, text), any order.</span></span>
<span id="cb8-3"><a href="#cb8-3" aria-hidden="true" tabindex="-1"></a><span class="co">    Returns clause -&gt; (issue, text) in force on the date: the base text</span></span>
<span id="cb8-4"><a href="#cb8-4" aria-hidden="true" tabindex="-1"></a><span class="co">    with every amendment in force by then - never the base alone."""</span></span>
<span id="cb8-5"><a href="#cb8-5" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> {}</span>
<span id="cb8-6"><a href="#cb8-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> cl, versions <span class="kw">in</span> clauses.items():</span>
<span id="cb8-7"><a href="#cb8-7" aria-hidden="true" tabindex="-1"></a>        live <span class="op">=</span> [v <span class="cf">for</span> v <span class="kw">in</span> versions <span class="cf">if</span> v[<span class="dv">0</span>] <span class="op">&lt;=</span> on]</span>
<span id="cb8-8"><a href="#cb8-8" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> live:</span>
<span id="cb8-9"><a href="#cb8-9" aria-hidden="true" tabindex="-1"></a>            d, issue, text <span class="op">=</span> <span class="bu">max</span>(live, key<span class="op">=</span><span class="kw">lambda</span> v: v[<span class="dv">0</span>])</span>
<span id="cb8-10"><a href="#cb8-10" aria-hidden="true" tabindex="-1"></a>            out[cl] <span class="op">=</span> (issue, text)</span>
<span id="cb8-11"><a href="#cb8-11" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>GCZ text in force on the filing date 2026-05-10 and on first
energisation 2028-03-01 (base 2024 + amendments)
  6.2: filing   A1   pf 0.95 at the POC from 10 to 100 % of rated P
       energise A1   pf 0.95 at the POC from 10 to 100 % of rated P
  7.1: filing   2024 ramp at most 10 %/min of rated P
       energise A2   ramp at most 8 %/min above 50 MW
  8.4: filing   2024 stay connected 150 ms at 0 pu retained voltage
       energise 2024 stay connected 150 ms at 0 pu retained voltage
  9.3: filing   -    not yet in force
       energise A2   4-second telemetry of P, Q, U at the POC
  clauses that differ between the two readings: 7.1, 9.3
  the transitional clause does not say which date fixes the
  text - CQ-04 asks it; meanwhile the design takes the
  stricter text where it is cheap (8 %/min is a setting) and
  records where it is not (4-second telemetry is a contract)</code></pre>
<div id="exm-ch54-transit" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.6 (دو تاریخ، دو متن)</strong></span> <strong>پرسش.</strong> متنِ تلفیقیِ کدِ شبکه در تاریخِ درخواستِ اتصال (<span class="ltr" dir="ltr">2026-05-10</span>) و در تاریخِ برق‌دارکردن (<span class="ltr" dir="ltr">2028-03-01</span>) در کدام بندها فرق دارد؟</p>
<p><strong>پاسخ.</strong> در دو بند. بندِ <span class="ltr" dir="ltr">7.1</span> در تاریخِ درخواست <span class="ltr" dir="ltr">10 %/min</span> است و پس از اصلاحیهٔ <span class="ltr" dir="ltr">A2</span> <span class="ltr" dir="ltr">8 %/min</span>. بندِ <span class="ltr" dir="ltr">9.3</span> (دورسنجیِ چهارثانیه‌ای) در تاریخِ درخواست هنوز وجود ندارد. بندِ <span class="ltr" dir="ltr">6.2</span> در هر دو تاریخ متنِ اصلاحیهٔ <span class="ltr" dir="ltr">A1</span> است، که گسترهٔ ضریبِ توان را تا ۱۰ درصدِ توانِ نامی پایین آورده است.</p>
<p><strong>تفسیر.</strong> حکمِ انتقالی نمی‌گوید کدام تاریخ متن را ثابت می‌کند و همین پرسشِ <span class="ltr" dir="ltr">CQ-04</span> است. تا پاسخ برسد، طراحی هر جا که ارزان است متنِ سخت‌تر را می‌گیرد (شیبِ <span class="ltr" dir="ltr">8 %/min</span> یک تنظیم است). هر جا که گران است، تصمیم را ثبت می‌کند (دورسنجیِ چهارثانیه‌ای قرارداد و سخت‌افزار است).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «الف»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کدام گونه‌های منبع به حکمِ قانون لازم‌اند و کدام از راهِ پروانه و قرارداد؟</li>
<li>استانداردِ ملی کِی برای پروژه لازم می‌شود؟</li>
<li>گسترهٔ مجازِ یک پارامتر از چند منبع چگونه به دست می‌آید؟</li>
<li>چرا رتبهٔ منبع فقط در ناسازگاری به کار می‌آید؟</li>
<li>قراردادی که حدِ نوفه را سست‌تر از مجوز بنویسد چه اثری دارد؟</li>
<li>«باید»، «بهتر است» و «می‌تواند» را از هم جدا کنید.</li>
<li>چرا الزامِ الزامیِ بی‌عدد تفسیرِ کتبی لازم دارد؟</li>
<li>ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> و نسبتِ ثابتِ <span class="ltr" dir="ltr">0.33</span> در <span class="ltr" dir="ltr">50 MW</span> چه توانِ راکتیوی می‌خواهند؟</li>
<li>متنِ تلفیقی چیست و چرا متنِ پایه کافی نیست؟</li>
<li><a href="#fig-ch54-conflict" class="quarto-xref">شکل&nbsp;<span>54.2</span></a> و <a href="#fig-ch54-forms" class="quarto-xref">شکل&nbsp;<span>54.3</span></a> را بخوانید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch54-b" class="level2" data-number="54.3">
<h2 data-number="54.3" class="anchored" data-anchor-id="sec-ch54-b"><span class="header-section-number">54.3</span> ب. روشِ جست‌وجو و کاربردپذیری</h2>
<p>پیش از آنکه الزامی در دفتر بنشیند باید سه چیز روشن باشد: چه کسی دربارهٔ آن موضوع تصمیم می‌گیرد، آیا الزام به این پروژه با این ولتاژ و این مالکیت و این محل می‌خورد، و متنی که خوانده شده متنِ رسمی و جاریِ همان مرجع است یا نه. این بخش این سه وارسی را با سابقهٔ جست‌وجو و پایشِ مقررات کامل می‌کند.</p>
<section id="sec-ch54-b-auth" class="level3" data-number="54.3.1">
<h3 data-number="54.3.1" class="anchored" data-anchor-id="sec-ch54-b-auth"><span class="header-section-number">54.3.1</span> نقشهٔ مرجع‌ها</h3>
<p><strong>ایده.</strong> برای هر موضوعِ پروژه (پروانهٔ تولید، اتصال، محیط‌زیست، ساخت، زمین، آب، هوانوردی، میراث، کار و ایمنی، آتش‌نشانی، حملِ بارِ ترافیکی، رادیو، مالیات و ارز) یک <strong>مرجع</strong> نام برده می‌شود، با سطحِ آن (ملی، استانی، محلی) و وضعیتِ شناسایی. <strong>مرجعِ مسئول</strong> (<span class="ltr" dir="ltr">authority having jurisdiction</span>) همان است که فصلِ ۳۲ برای آتش به کار برد (<a href="32-safety-fire-emergency.html" class="quarto-xref"><span>فصل 32</span></a>).</p>
<pre class="text"><code>who decides what for Plant P (14 topics, fictional)
  generation licence                 national   verified
      ERZ
  grid connection and studies        national   verified
      TSOZ
  environmental permit               national   verified
      Environment Agency of Z
  construction permit                provincial verified
      Province Q building office
  land lease and access              provincial verified
      Province Q land office
  water abstraction                  regional   to-confirm
      basin authority (which one?)
  aviation obstacle                  national   verified
      Civil Aviation Authority of Z
  cultural heritage                  national   project-dependent
      Heritage Office of Z
  labour and safety                  national   verified
      Labour Inspectorate
  fire and emergency                 provincial to-confirm
      Province Q fire service (or national?)
  transport of abnormal loads        national   verified
      Roads Agency
  telecommunications (radio links)   national   to-confirm
      (not identified)
  tax registration and incentives    national   project-dependent
      Revenue Office of Z
  foreign exchange and repatriation  national   to-confirm
      Central Bank of Z
  verified 8, project-dependent 2, to-confirm 4
  open: 6 topics - an unidentified authority is an
  approval nobody has asked for yet</code></pre>
<div id="exm-ch54-auth" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.7 (موضوعی که کسی هنوز برایش درخواست نداده)</strong></span> <strong>پرسش.</strong> از چهارده موضوع، مرجعِ چند تا تأییدشده است و کدام‌ها باز مانده‌اند؟</p>
<p><strong>پاسخ.</strong> هشت تأییدشده، دو وابسته به پروژه (میراث و مالیات) و چهار نیازمندِ تأیید: آب، آتش‌نشانی، رادیو و ارز. مرجعِ رادیو هنوز نام هم ندارد.</p>
<p><strong>تفسیر.</strong> مرجعی که شناخته نشده یعنی تأییدی که هنوز کسی برایش درخواست نداده است. در کشورِ <span class="ltr" dir="ltr">Z</span> معلوم نیست برداشتِ آب با کدام نهادِ حوضه است و آتش‌نشانی استانی است یا ملی. این دو پرسش پیش از برنامهٔ ساخت پاسخ می‌خواهند (<a href="29-site-investigation-civil.html" class="quarto-xref"><span>فصل 29</span></a>، <a href="32-safety-fire-emergency.html" class="quarto-xref"><span>فصل 32</span></a>). سطحِ «وابسته به پروژه» یعنی مرجع معلوم است ولی اینکه کارش به این پروژه می‌کشد یا نه به یافته‌ها بستگی دارد، مثلاً یافتهٔ اتفاقیِ باستانی.</p>
</div>
</section>
<section id="sec-ch54-b-apply" class="level3" data-number="54.3.2">
<h3 data-number="54.3.2" class="anchored" data-anchor-id="sec-ch54-b-apply"><span class="header-section-number">54.3.2</span> کاربردپذیری با ولتاژ، مالکیت و محل</h3>
<p><strong>ایده.</strong> هر الزام <strong>گسترهٔ کاربرد</strong> دارد: از چه ولتاژی، برای چه مالکی، در کجا و برای چه فناوری‌ای. <strong>کاربردپذیری</strong> (<span class="ltr" dir="ltr">applicability</span>) برای هر سطر وارسی و دلیلش ثبت می‌شود، چه الزام بخورد و چه نخورد.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb11"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb11-1"><a href="#cb11-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> applies(req: <span class="bu">dict</span>, project: <span class="bu">dict</span>) <span class="op">-&gt;</span> <span class="bu">bool</span>:</span>
<span id="cb11-2"><a href="#cb11-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""A requirement applies when the project's voltage, ownership,</span></span>
<span id="cb11-3"><a href="#cb11-3" aria-hidden="true" tabindex="-1"></a><span class="co">    location and technology fall inside its stated scope (None = any)."""</span></span>
<span id="cb11-4"><a href="#cb11-4" aria-hidden="true" tabindex="-1"></a>    s <span class="op">=</span> req.get(<span class="st">"scope"</span>, {})</span>
<span id="cb11-5"><a href="#cb11-5" aria-hidden="true" tabindex="-1"></a>    v <span class="op">=</span> project[<span class="st">"voltage_kv"</span>]</span>
<span id="cb11-6"><a href="#cb11-6" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> s.get(<span class="st">"v_min"</span>) <span class="kw">is</span> <span class="kw">not</span> <span class="va">None</span> <span class="kw">and</span> v <span class="op">&lt;</span> s[<span class="st">"v_min"</span>]:</span>
<span id="cb11-7"><a href="#cb11-7" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="va">False</span></span>
<span id="cb11-8"><a href="#cb11-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> s.get(<span class="st">"v_max"</span>) <span class="kw">is</span> <span class="kw">not</span> <span class="va">None</span> <span class="kw">and</span> v <span class="op">&gt;</span> s[<span class="st">"v_max"</span>]:</span>
<span id="cb11-9"><a href="#cb11-9" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="va">False</span></span>
<span id="cb11-10"><a href="#cb11-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> key <span class="kw">in</span> (<span class="st">"ownership"</span>, <span class="st">"location"</span>, <span class="st">"technology"</span>):</span>
<span id="cb11-11"><a href="#cb11-11" aria-hidden="true" tabindex="-1"></a>        allowed <span class="op">=</span> s.get(key)</span>
<span id="cb11-12"><a href="#cb11-12" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> allowed <span class="kw">and</span> project[key] <span class="kw">not</span> <span class="kw">in</span> allowed:</span>
<span id="cb11-13"><a href="#cb11-13" aria-hidden="true" tabindex="-1"></a>            <span class="cf">return</span> <span class="va">False</span></span>
<span id="cb11-14"><a href="#cb11-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="va">True</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>Plant P: 132 kV, private, Province Q, hybrid
  requirements that apply: 13; outside the scope: Z-011
  Z-011 is a distribution rule for 33 kV and below: it would
  apply to a collector connected to the distribution network,
  not to a 132 kV transmission connection - applicability is
  decided by voltage, ownership and location, and recorded</code></pre>
<div id="exm-ch54-apply" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.8 (قاعده‌ای که به این پروژه نمی‌خورد)</strong></span> <strong>پرسش.</strong> کدام الزام به نیروگاهِ <span class="ltr" dir="ltr">P</span> با اتصالِ <span class="ltr" dir="ltr">132 kV</span> نمی‌خورد و چرا؟</p>
<p><strong>پاسخ.</strong> فقط <span class="ltr" dir="ltr">Z-011</span>، قاعدهٔ سوسوی شبکهٔ توزیع برای <span class="ltr" dir="ltr">33 kV</span> و پایین‌تر. سیزده الزامِ دیگر می‌خورند.</p>
<p><strong>تفسیر.</strong> «نمی‌خورد» هم یک یافته است و با دلیلش ثبت می‌شود. اگر بعدها بخشی از نیروگاه، مثلاً یک فیدرِ کمکی، به شبکهٔ توزیع وصل شود، همین سطر دوباره باز می‌شود. سطری که بی‌دلیل پاک شود در پذیرش دوباره سر برمی‌آورد.</p>
</div>
</section>
<section id="sec-ch54-b-owner" class="level3" data-number="54.3.3">
<h3 data-number="54.3.3" class="anchored" data-anchor-id="sec-ch54-b-owner"><span class="header-section-number">54.3.3</span> مالکیتِ خط آنچه را حاکم است تغییر می‌دهد</h3>
<p><strong>ایده.</strong> مسیرِ صادرات و خطِ <span class="ltr" dir="ltr">132 kV</span> را ممکن است شرکتِ برق بسازد و نگه دارد، نیروگاه بسازد و به شرکتِ برق واگذار کند، یا نیروگاه بسازد و تا پایان نگه دارد (<a href="18-hybrid-architecture.html#sec-ch18-f-export" class="quarto-xref"><span>بخش 18.7.4</span></a>). هر سناریو الزام‌های تازه‌ای به دفتر می‌افزاید.</p>
<pre class="text"><code>requirements added by who builds and owns the 132 kV line
  O1 utility builds and owns the line    +0
  O2 plant builds, transfers at COD      +4
  O3 plant builds and owns for life      +7
  under O3 the plant takes on:
    - line design to TSOZ standard
    - TSOZ witness of line tests
    - right-of-way under the transmission law
    - transmission licence or exemption
    - line maintenance and patrol obligations
    - third-party connection to the line
    - line decommissioning at the end
  the ownership scenario is an input to the register, decided
  before the search, not found out at the line's handover</code></pre>
<div id="exm-ch54-owner" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.9 (سناریو پیش از جست‌وجو)</strong></span> <strong>پرسش.</strong> اگر نیروگاه خط را بسازد و تا پایان نگه دارد، چند الزام افزوده می‌شود؟</p>
<p><strong>پاسخ.</strong> هفت: طراحی به استانداردِ بهره‌بردارِ شبکه، آزمونِ خط با حضورِ بهره‌بردار، حقِ عبور طبقِ قانونِ انتقال، پروانهٔ انتقال یا معافیت از آن، تکلیف‌های نگهداری و گشت‌زنی، اتصالِ اشخاصِ ثالث به خط و برچیدنِ خط در پایان. در واگذاری پس از بهره‌برداری چهار الزام افزوده می‌شود.</p>
<p><strong>تفسیر.</strong> سناریوی مالکیت ورودیِ دفتر است و پیش از جست‌وجو تصمیم گرفته می‌شود. در حالتِ مبنا نیروگاهِ <span class="ltr" dir="ltr">P</span> سناریوی <span class="ltr" dir="ltr">O1</span> است (<span class="ltr" dir="ltr">A-547</span>). اگر سناریو بعداً عوض شود، دفتر هفت سطر می‌گیرد که هر کدام مرجع، شاهد و هزینه دارد. این کشف نباید در روزِ تحویلِ خط رخ دهد (<a href="59-capstone-plant-p.html" class="quarto-xref"><span>فصل 59</span></a>).</p>
</div>
</section>
<section id="sec-ch54-b-fresh" class="level3" data-number="54.3.4">
<h3 data-number="54.3.4" class="anchored" data-anchor-id="sec-ch54-b-fresh"><span class="header-section-number">54.3.4</span> تازگیِ منبع</h3>
<p><strong>ایده.</strong> هر الزام سه وارسیِ منبع دارد. آخرین بار کِی خوانده شده؟ ویرایشی که خوانده شده همان ویرایشِ جاری است؟ منبعِ رسمی‌اش معلوم است؟ این فصل یک سال را حدِ تازگی می‌گیرد (آموزشی).</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb14"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb14-1"><a href="#cb14-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> freshness(req: <span class="bu">dict</span>, today: date, max_days: <span class="bu">int</span>,</span>
<span id="cb14-2"><a href="#cb14-2" aria-hidden="true" tabindex="-1"></a>              current_edition: <span class="bu">dict</span>) <span class="op">-&gt;</span> <span class="bu">list</span>:</span>
<span id="cb14-3"><a href="#cb14-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Problems with a requirement's source: verified too long ago, an</span></span>
<span id="cb14-4"><a href="#cb14-4" aria-hidden="true" tabindex="-1"></a><span class="co">    edition other than the current one, or no official source."""</span></span>
<span id="cb14-5"><a href="#cb14-5" aria-hidden="true" tabindex="-1"></a>    out <span class="op">=</span> []</span>
<span id="cb14-6"><a href="#cb14-6" aria-hidden="true" tabindex="-1"></a>    last <span class="op">=</span> req.get(<span class="st">"verified"</span>)</span>
<span id="cb14-7"><a href="#cb14-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> last <span class="kw">is</span> <span class="va">None</span> <span class="kw">or</span> (today <span class="op">-</span> last).days <span class="op">&gt;</span> max_days:</span>
<span id="cb14-8"><a href="#cb14-8" aria-hidden="true" tabindex="-1"></a>        out.append(<span class="st">"verification stale"</span>)</span>
<span id="cb14-9"><a href="#cb14-9" aria-hidden="true" tabindex="-1"></a>    cur <span class="op">=</span> current_edition.get(req[<span class="st">"document"</span>])</span>
<span id="cb14-10"><a href="#cb14-10" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> cur <span class="kw">is</span> <span class="kw">not</span> <span class="va">None</span> <span class="kw">and</span> req.get(<span class="st">"edition"</span>) <span class="op">!=</span> cur:</span>
<span id="cb14-11"><a href="#cb14-11" aria-hidden="true" tabindex="-1"></a>        out.append(<span class="ss">f"edition </span><span class="sc">{</span>req<span class="sc">.</span>get(<span class="st">'edition'</span>)<span class="sc">}</span><span class="ss"> superseded by </span><span class="sc">{</span>cur<span class="sc">}</span><span class="ss">"</span>)</span>
<span id="cb14-12"><a href="#cb14-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> <span class="kw">not</span> req.get(<span class="st">"official_source"</span>):</span>
<span id="cb14-13"><a href="#cb14-13" aria-hidden="true" tabindex="-1"></a>        out.append(<span class="st">"no official source"</span>)</span>
<span id="cb14-14"><a href="#cb14-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> out</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>source checks on 2027-03-01: checked within 365 days, current edition,
  official source
  Z-004: verification stale; edition 2019 superseded by 2024
  Z-011: verification stale; no official source
  Z-012: verification stale; edition 2016 superseded by 2020
  3 of 14 requirements need work: the ramp rate was
  copied from the 2019 grid code (a later edition exists), the
  transformer standard is an older edition, and one rule has
  no official source - a requirement is only as current as
  its last check</code></pre>
<div id="exm-ch54-fresh" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.10 (الزامی که از ویرایشِ کهنه رونویسی شد)</strong></span> <strong>پرسش.</strong> چند الزام کار لازم دارند و ایرادِ هر کدام چیست؟</p>
<p><strong>پاسخ.</strong> سه از چهارده. شیبِ تغییرِ توان (<span class="ltr" dir="ltr">Z-004</span>) از کدِ شبکهٔ ۲۰۱۹ رونویسی شده، در حالی که ویرایشِ ۲۰۲۴ جاری است. استانداردِ ترانسفورماتور (<span class="ltr" dir="ltr">Z-012</span>) ویرایشِ ۲۰۱۶ است و ۲۰۲۰ جاری است. <span class="ltr" dir="ltr">Z-011</span> منبعِ رسمی ندارد. هر سه بیش از یک سال است که خوانده نشده‌اند.</p>
<p><strong>تفسیر.</strong> وضعیتِ <span class="ltr" dir="ltr">Z-004</span> و <span class="ltr" dir="ltr">Z-012</span> در دفتر «تأییدشده» است ولی منبعشان کهنه است. «تأییدشده» یعنی در تاریخِ وارسی تأیید شده است، نه برای همیشه. هر الزام همان‌قدر تازه است که آخرین وارسی‌اش.</p>
</div>
</section>
<section id="sec-ch54-b-lang" class="level3" data-number="54.3.5">
<h3 data-number="54.3.5" class="anchored" data-anchor-id="sec-ch54-b-lang"><span class="header-section-number">54.3.5</span> زبانِ رسمیِ متن</h3>
<p><strong>ایده.</strong> متنِ رسمی به <strong>زبانِ رسمی</strong> کشور منتشر می‌شود. ترجمه کمکِ خواندن است و تصمیم نمی‌گیرد. هر جا طراحی به یک بند وابسته است، خواننده‌ای صلاحیت‌دار متنِ رسمی را می‌خوانَد.</p>
<pre class="text"><code>documents read in their official language, or only in translation
  GCZ     official yes  translation yes
  TCR     official NO   translation yes
          translation 'should' where the official text says 'shall'
  EP-117  official yes  translation no
  GLR     official NO   translation yes
          translation omits a footnote on hybrid plants
  CA-P    official yes  translation no
  read only in translation: TCR, GLR - a translation is a
  reading aid; the official text decides, and a qualified
  reader confirms the clauses the design depends on</code></pre>
<div id="exm-ch54-lang" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.11 («بهتر است» به جای «باید»)</strong></span> <strong>پرسش.</strong> کدام سندها فقط در ترجمه خوانده شده‌اند و ترجمه چه چیزی را عوض کرده است؟</p>
<p><strong>پاسخ.</strong> دو سند: قاعدهٔ شرکتِ برق، که ترجمه‌اش «بهتر است» نوشته در حالی که متنِ رسمی «باید» است، و آیین‌نامه، که ترجمه‌اش پانوشتی دربارهٔ نیروگاه‌های هیبریدی را جا انداخته است.</p>
<p><strong>تفسیر.</strong> یک واژه توصیه را الزام می‌کند (<a href="#sec-ch54-a-clauses" class="quarto-xref"><span>بخش 54.2.4</span></a>) و یک پانوشت می‌تواند همهٔ نیروگاه‌های هیبریدی را از یا به گسترهٔ یک بند ببرد. این دو سند پیش از هر تصمیمِ طراحی به زبانِ رسمی خوانده می‌شوند و نامِ خواننده و تاریخ در سابقهٔ جست‌وجو می‌نشیند.</p>
</div>
</section>
<section id="sec-ch54-b-research" class="level3" data-number="54.3.6">
<h3 data-number="54.3.6" class="anchored" data-anchor-id="sec-ch54-b-research"><span class="header-section-number">54.3.6</span> سابقهٔ جست‌وجو</h3>
<p><strong>ایده.</strong> برای هر الزام یک <strong>سابقهٔ جست‌وجو</strong> (<span class="ltr" dir="ltr">research record</span>) نگه داشته می‌شود: مرجعِ رسمی (مثلاً شمارهٔ <strong>روزنامهٔ رسمی</strong> یا نشانیِ وبگاهِ مرجع)، تاریخِ دسترسی، کسی که خوانده و کسی که دوباره وارسی کرده است.</p>
<pre class="text"><code>research record of each requirement: official reference, date
accessed, who read it, who checked it
  official_ref   88% filled
  accessed       88% filled
  verifier       100% filled
  second_check   50% filled
  cells filled 81%; records with all four: 4 of 8
  weak records: Z-004, Z-010, Z-011, Z-014
  Z-011 rests on a consultant's slide - not a source; Z-004
  was read once, from an edition since replaced</code></pre>
<div id="exm-ch54-research" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.12 (اسلایدِ مشاور منبع نیست)</strong></span> <strong>پرسش.</strong> چند سابقه هر چهار ستون را دارند و کدام‌ها ضعیف‌اند؟</p>
<p><strong>پاسخ.</strong> چهار از هشت. خانه‌های پرشده <span class="ltr" dir="ltr">81 %</span> است. ضعیف‌ها <span class="ltr" dir="ltr">Z-004</span>، <span class="ltr" dir="ltr">Z-010</span>، <span class="ltr" dir="ltr">Z-011</span> و <span class="ltr" dir="ltr">Z-014</span> هستند: سه تا وارسیِ دوم ندارند و <span class="ltr" dir="ltr">Z-011</span> بر اسلایدِ یک مشاور تکیه دارد.</p>
<p><strong>تفسیر.</strong> نشانیِ رسمی و تاریخ نشان می‌دهند متن از کجا آمده. وارسیِ دوم جلوی خطای یک نفره را می‌گیرد، مانندِ ویرایشِ کهنهٔ <span class="ltr" dir="ltr">Z-004</span>. اسلاید، ایمیل یا گفت‌وگو می‌تواند نقطهٔ آغازِ جست‌وجو باشد، ولی جای منبعِ رسمی را نمی‌گیرد.</p>
</div>
</section>
<section id="sec-ch54-b-watch" class="level3" data-number="54.3.7">
<h3 data-number="54.3.7" class="anchored" data-anchor-id="sec-ch54-b-watch"><span class="header-section-number">54.3.7</span> پایشِ مقررات</h3>
<p><strong>ایده.</strong> قاعده‌ها در طولِ پروژه عوض می‌شوند. اگر تغییرها با نرخِ <span class="math inline">\(\lambda_\text{r}\)</span> در سال رخ دهند (فرضِ پواسون)، احتمالِ دست‌کم یک تغییر در <span class="math inline">\(t\)</span> سال این است:</p>
<p><span id="eq-ch54-watch"><span class="math display">\[
\Pr(N \ge 1) = 1 - e^{-\lambda_\text{r} t}.
\tag{54.2}\]</span></span></p>
<pre class="text"><code>grid documents changed 4 times in 8.0 years: 0.50 a year
  chance of at least one change before first energisation (1.0 yr): 39%
  before commercial operation (1.5 yr): 53%
  expected changes over a 25-year life: 12
  a Poisson rate from four events is rough; the point stands:
  someone checks the official sources on a fixed day each
  month and records 'no change' too</code></pre>
<div id="exm-ch54-watch" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.13 (نیمی از پروژه‌ها پیش از بهره‌برداری تغییری می‌بینند)</strong></span> <strong>پرسش.</strong> با چهار تغییر در هشت سال، احتمالِ دست‌کم یک تغییر پیش از برق‌دارکردن و پیش از بهره‌برداریِ تجاری چیست؟</p>
<p><strong>پاسخ.</strong> نرخ <span class="ltr" dir="ltr">0.50</span> در سال است. با <a href="#eq-ch54-watch" class="quarto-xref">معادلهٔ&nbsp;<span>54.2</span></a>، احتمالِ تغییر در یک سالِ مانده تا برق‌دارکردن <span class="math inline">\(1 - e^{-0.5} = 39\,\%\)</span> و در یک‌ونیم سالِ مانده تا بهره‌برداری <span class="ltr" dir="ltr">53 %</span> است. در عمرِ ۲۵ساله حدودِ ۱۲ تغییر انتظار می‌رود.</p>
<p><strong>تفسیر.</strong> نرخی که از چهار رویداد برآورد شود ناهموار است، ولی نتیجه سر جایش می‌ماند. <strong>پایشِ مقررات</strong> (<span class="ltr" dir="ltr">regulatory watch</span>) کارِ یک نفرِ نام‌برده در روزی ثابت از هر ماه است و نتیجهٔ «تغییری نبود» هم ثبت می‌شود. هر تغییر به ارزیابیِ اثرِ ویرایش می‌رود (<a href="#sec-ch54-c-edition" class="quarto-xref"><span>بخش 54.4.7</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «ب»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نقشهٔ مرجع‌ها برای هر موضوع چه ستون‌هایی دارد؟</li>
<li>چرا مرجعِ شناخته‌نشده خطرِ برنامهٔ زمانی است؟</li>
<li>کاربردپذیری با کدام ویژگی‌های پروژه سنجیده می‌شود؟</li>
<li>چرا «نمی‌خورد» هم با دلیل ثبت می‌شود؟</li>
<li>اگر نیروگاه خطِ صادرات را تا پایان نگه دارد، چه الزام‌هایی افزوده می‌شود؟</li>
<li>سه وارسیِ تازگیِ منبع را نام ببرید.</li>
<li>چرا وضعیتِ «تأییدشده» تاریخ دارد؟</li>
<li>ترجمه کجا کمک است و کجا خطر؟</li>
<li>سابقهٔ جست‌وجو چه ستون‌هایی دارد و چرا وارسیِ دوم؟</li>
<li>با نرخِ <span class="ltr" dir="ltr">0.5</span> تغییر در سال، احتمالِ دست‌کم یک تغییر در دو سال چیست؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch54-c" class="level2" data-number="54.4">
<h2 data-number="54.4" class="anchored" data-anchor-id="sec-ch54-c"><span class="header-section-number">54.4</span> پ. مدیریتِ شاهدِ انطباق</h2>
<p>الزامی که یافته و وارسی شد هنوز «برآورده» نیست. باید روشن باشد در طراحی چه پیامدی دارد، چه شاهدی برآوردنش را نشان می‌دهد، چه کسی آن شاهد را آماده می‌کند، چه کسی بازبینی می‌کند و چه کسی تأیید. ابهام‌ها با استعلامِ کتبی و تفسیرهای ثبت‌شده بسته می‌شوند و هر بازنگری ردِ خود را می‌گذارد. ابزارِ این کار <strong>دفترِ انطباق</strong> (<span class="ltr" dir="ltr">compliance register</span>) است: ادامهٔ دفترِ الزاماتِ فصلِ ۱۷ و ماتریسِ الزام تا راستی‌آزماییِ فصلِ ۳۸ (<a href="17-load-grid-requirements.html#sec-ch17-c-traceability" class="quarto-xref"><span>بخش 17.4.6</span></a>، <a href="38-detailed-design-documents.html#sec-ch38-b-rvtm" class="quarto-xref"><span>بخش 38.3.2</span></a>).</p>
<section id="sec-ch54-c-fields" class="level3" data-number="54.4.1">
<h3 data-number="54.4.1" class="anchored" data-anchor-id="sec-ch54-c-fields"><span class="header-section-number">54.4.1</span> ستون‌های دفتر</h3>
<p><strong>ایده.</strong> هر سطر یک الزام است با این ستون‌ها: بند، ویرایش، وضعیت، کاربردپذیری، پیامدِ طراحی، شاهد، صاحب، تأییدکننده، تاریخِ وارسی و شمارهٔ بازنگری.</p>
<pre class="text"><code>the register's columns, filled share over six requirements
  clause          83%
  edition        100%
  status         100%
  applicability   83%
  consequence     83%
  evidence        67%
  owner           83%
  approver        67%
  verified        83%
  revision       100%
  cells filled 85%; complete rows: 3 of 6 (Z-001, Z-006, Z-013)
  emptiest column: evidence - a requirement without
  evidence or approver is a claim, not compliance</code></pre>
<div id="exm-ch54-fields" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.14 (الزامِ بی‌شاهد ادعاست)</strong></span> <strong>پرسش.</strong> چند سطر کامل‌اند و کدام ستون خالی‌تر از همه است؟</p>
<p><strong>پاسخ.</strong> سه از شش سطر (<span class="ltr" dir="ltr">Z-001</span>، <span class="ltr" dir="ltr">Z-006</span> و <span class="ltr" dir="ltr">Z-013</span>). <span class="ltr" dir="ltr">85 %</span> خانه‌ها پر است. خالی‌ترین ستون <strong>شاهد</strong> است با <span class="ltr" dir="ltr">67 %</span>. ستونِ تأییدکننده هم <span class="ltr" dir="ltr">67 %</span> است.</p>
<p><strong>تفسیر.</strong> الزامی که شاهد یا تأییدکننده ندارد ادعاست، نه انطباق. <span class="ltr" dir="ltr">Z-011</span> تقریباً خالی است و همین با یافتهٔ «نمی‌خورد» (<a href="#exm-ch54-apply" class="quarto-xref">مثال&nbsp;<span>54.8</span></a>) سازگار است: این سطر باید با دلیلش بسته شود، نه نیمه‌پر بماند.</p>
</div>
</section>
<section id="sec-ch54-c-status" class="level3" data-number="54.4.2">
<h3 data-number="54.4.2" class="anchored" data-anchor-id="sec-ch54-c-status"><span class="header-section-number">54.4.2</span> سه وضعیت</h3>
<pre class="text"><code>register status (verified / project-dependent / to-confirm)
  verified            10
  project-dependent    2
  to-confirm           2
  verified: the official text was read and its applicability
  recorded; project-dependent: the value comes from a document
  still being negotiated (CA-P draft 3); to-confirm: an open
  question with a request behind it - never silently assumed</code></pre>
<div id="exm-ch54-status" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.15 («تأییدشده»، «وابسته به پروژه»، «نیازمندِ تأیید»)</strong></span> <strong>پرسش.</strong> دفتر در تاریخِ فصل چه وضعیتی دارد؟</p>
<p><strong>پاسخ.</strong> ده تأییدشده، دو وابسته به پروژه (<span class="ltr" dir="ltr">Z-002</span> از پیش‌نویسِ ۳ قراردادِ اتصال و <span class="ltr" dir="ltr">Z-014</span>) و دو نیازمندِ تأیید (<span class="ltr" dir="ltr">Z-010</span> و <span class="ltr" dir="ltr">Z-011</span>).</p>
<p><strong>تفسیر.</strong> این سه برچسب در فصل‌های ۵۵ تا ۵۷ برای هر جملهٔ کشوری به کار می‌روند. <strong>تأییدشده</strong> یعنی متنِ رسمی خوانده و کاربردپذیری‌اش ثبت شده است. <strong>وابسته به پروژه</strong> یعنی عدد از سندی می‌آید که هنوز در مذاکره است یا به یافته‌های پروژه بستگی دارد. <strong>نیازمندِ تأیید</strong> یعنی پرسشی باز با یک استعلام پشتش. هیچ‌کدام بی‌صدا فرض نمی‌شود.</p>
</div>
</section>
<section id="sec-ch54-c-raci" class="level3" data-number="54.4.3">
<h3 data-number="54.4.3" class="anchored" data-anchor-id="sec-ch54-c-raci"><span class="header-section-number">54.4.3</span> چه کسی آماده می‌کند، بازبینی می‌کند، تأیید می‌کند</h3>
<p><strong>ایده.</strong> شاهدِ هر الزام را کسی آماده می‌کند، دیگری بازبینی می‌کند و مرجعِ نام‌برده تأیید می‌کند. بازبینی‌ای که آماده‌کننده انجام دهد چشمِ مستقل ندارد و الزامِ بی‌تأییدکننده هیچ‌وقت بسته نمی‌شود (<strong>مرجعیتِ تأیید</strong>، <a href="01-book-and-project.html" class="quarto-xref"><span>فصل 1</span></a>).</p>
<pre class="text"><code>preparer, reviewer and approver of six requirements
  Z-001: EPC grid engineer / owner's engineer / TSOZ
  Z-004: EPC controls engineer / EPC controls engineer / TSOZ
  Z-006: env. consultant / owner's env. lead / Environment Agency
  Z-009: converter maker / owner's engineer / -
  Z-012: transformer maker / owner's engineer / owner's engineer
  Z-013: permitting lead / local counsel / ERZ
  problems:
    Z-004: reviewer is the preparer
    Z-009: no approver named
    Z-012: owner's engineer approves a requirement it reviews
  Z-012 may be fine if the owner is the approver by contract;
  Z-004 and Z-009 are not: no independent eye, no named approver</code></pre>
<div id="exm-ch54-raci" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.16 (چشمِ مستقل و نامِ تأییدکننده)</strong></span> <strong>پرسش.</strong> کدام سطرها ایراد دارند؟</p>
<p><strong>پاسخ.</strong> سه سطر. در <span class="ltr" dir="ltr">Z-004</span> بازبین همان آماده‌کننده است. <span class="ltr" dir="ltr">Z-009</span> تأییدکنندهٔ نام‌برده ندارد. در <span class="ltr" dir="ltr">Z-012</span> مهندسِ مالک هم بازبین است و هم تأییدکننده.</p>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">Z-012</span> اگر قرارداد مالک را تأییدکننده بداند پذیرفتنی است، به شرطِ آنکه این در دفتر نوشته شود. <span class="ltr" dir="ltr">Z-004</span> و <span class="ltr" dir="ltr">Z-009</span> پذیرفتنی نیستند: برای شیبِ تغییرِ توان چشمِ دومی نیست و برای گذر از خطا کسی نیست که بگوید «بسته شد». در کشورِ <span class="ltr" dir="ltr">Z</span>، تأییدکنندهٔ <span class="ltr" dir="ltr">Z-009</span> بهره‌بردارِ شبکه است.</p>
</div>
</section>
<section id="sec-ch54-c-interp" class="level3" data-number="54.4.4">
<h3 data-number="54.4.4" class="anchored" data-anchor-id="sec-ch54-c-interp"><span class="header-section-number">54.4.4</span> تفسیرهای کتبی</h3>
<p><strong>ایده.</strong> هر جا متن ابهام دارد و طراحی به یک خوانش تکیه می‌کند، <strong>تفسیرِ الزام</strong> ثبت می‌شود: خوانش، پایه‌اش در متن، کسی که پذیرفته و اینکه پذیرش کتبی است یا نه.</p>
<pre class="text"><code>interpretations the design depends on
  INT-01 Z-001 written  agreed: TSOZ
      pf 0.95 at the POC = Q of 32.9 Mvar at 100 MW, both signs
  INT-02 Z-006 NOT WRITTEN  agreed: phone call with the agency
      40 dB(A) at the facade, 22:00-06:00
  INT-03 Z-014 written  agreed: ERZ letter
      50 MW threshold = export capacity 100 MW, so licence applies
  INT-04 Z-004 NOT WRITTEN  agreed: meeting minutes, unsigned
      ramp limit applies to the plant, not to each unit
  INT-05 Z-009 NOT WRITTEN  agreed: -
      150 ms counted from fault start to clearing
  3 of 5 rest on a call, unsigned minutes or nobody:
  INT-02, INT-04, INT-05 - each goes out as a written request
  (INT-05 decides the ride-through conflict of CQ-01)</code></pre>
<div id="exm-ch54-interp" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.17 (تماسِ تلفنی شاهد نیست)</strong></span> <strong>پرسش.</strong> چند تفسیر کتبی نیستند و کدام از همه مهم‌تر است؟</p>
<p><strong>پاسخ.</strong> سه از پنج: <span class="ltr" dir="ltr">INT-02</span> (تماسِ تلفنی دربارهٔ نوفه در نمای ساختمان)، <span class="ltr" dir="ltr">INT-04</span> (صورت‌جلسهٔ امضانشده دربارهٔ شیب) و <span class="ltr" dir="ltr">INT-05</span> (بی‌پذیرنده). <span class="ltr" dir="ltr">INT-05</span> مهم‌تر است، چون شمارشِ <span class="ltr" dir="ltr">150 ms</span> از آغازِ خطا تا رفعِ آن، ناسازگاریِ <span class="ltr" dir="ltr">CQ-01</span> را شکل می‌دهد.</p>
<p><strong>تفسیر.</strong> هر سه به صورتِ استعلامِ کتبی فرستاده می‌شوند. پاسخِ کتبی، مانندِ <span class="ltr" dir="ltr">INT-01</span> و <span class="ltr" dir="ltr">INT-03</span>، در پروندهٔ شاهدِ الزام می‌نشیند و تا پایانِ عمر نگه داشته می‌شود (<a href="53-repowering-retirement.html#sec-ch53-h" class="quarto-xref"><span>بخش 53.9</span></a>).</p>
</div>
</section>
<section id="sec-ch54-c-clarify" class="level3" data-number="54.4.5">
<h3 data-number="54.4.5" class="anchored" data-anchor-id="sec-ch54-c-clarify"><span class="header-section-number">54.4.5</span> استعلام‌های کتبی و سنِ آن‌ها</h3>
<p><strong>ایده.</strong> <strong>استعلامِ کتبی</strong> (<span class="ltr" dir="ltr">written clarification request</span>) پرسشِ شماره‌دار به یک مرجع است، با تاریخِ ارسال، تاریخِ پاسخ و الزام‌هایی که منتظرش هستند. اگر پاسخ پس از مدتی معین (اینجا ۳۰ روز، آموزشی) نرسد، پیگیری بالاتر می‌رود.</p>
<pre class="text"><code>written clarification requests on 2027-03-01 (escalate after 30 days)
  CQ-01 to TSOZ               sent 2027-01-10  OPEN
        ride-through: GCZ 150 ms at 0 pu vs TCR trip after 100 ms
  CQ-02 to ERZ                sent 2026-12-01  answered 2027-02-10
        does the 50 MW licence threshold count export or installed MW?
  CQ-03 to Environment Agency sent 2027-02-20  OPEN
        noise limit: free field or at the facade?
  CQ-04 to TSOZ               sent 2026-11-15  OPEN
        which edition of GCZ applies to an application filed in 2026?
  open past 30 days: CQ-01 (50 days), CQ-04 (106 days)
  CQ-04 (which grid-code edition applies) has waited longest -
  and 3 requirements depend on its answer (Z-001, Z-004, Z-009)</code></pre>
<div id="exm-ch54-clarify" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.18 (پرسشی که سه الزام منتظرش هستند)</strong></span> <strong>پرسش.</strong> کدام استعلام‌ها بیش از ۳۰ روز باز مانده‌اند و کدام از همه کهنه‌تر است؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">CQ-01</span> با ۵۰ روز و <span class="ltr" dir="ltr">CQ-04</span> با ۱۰۶ روز. <span class="ltr" dir="ltr">CQ-04</span> کهنه‌تر است و سه الزامِ کدِ شبکه (<span class="ltr" dir="ltr">Z-001</span>، <span class="ltr" dir="ltr">Z-004</span> و <span class="ltr" dir="ltr">Z-009</span>) به پاسخش وابسته‌اند.</p>
<p><strong>تفسیر.</strong> سنِ استعلام شاخصِ برنامهٔ زمانی است، مانندِ سنِ پرسش‌های فنی در <a href="38-detailed-design-documents.html#sec-ch38-e-tq" class="quarto-xref"><span>بخش 38.6.3</span></a>. <span class="ltr" dir="ltr">CQ-04</span> باید در جلسهٔ ماهانه با بهره‌بردارِ شبکه مطرح شود و تصمیمِ موقتِ طراحی (<a href="#exm-ch54-transit" class="quarto-xref">مثال&nbsp;<span>54.6</span></a>) تا پاسخ در دفتر بماند.</p>
</div>
</section>
<section id="sec-ch54-c-rev" class="level3" data-number="54.4.6">
<h3 data-number="54.4.6" class="anchored" data-anchor-id="sec-ch54-c-rev"><span class="header-section-number">54.4.6</span> بازنگری‌های دفتر</h3>
<p><strong>ایده.</strong> دفتر سندی زنده است و هر بازنگری با بازنگریِ پیشین مقایسه می‌شود: چه افزوده شد، چه برداشته شد و چه عوض شد. هر تغییر به یک منبع برمی‌گردد و هر برداشتن دلیلش را نگه می‌دارد.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb24"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb24-1"><a href="#cb24-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> register_diff(old: <span class="bu">dict</span>, new: <span class="bu">dict</span>) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb24-2"><a href="#cb24-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""old, new: requirement id -&gt; dict of fields. Added, removed, and</span></span>
<span id="cb24-3"><a href="#cb24-3" aria-hidden="true" tabindex="-1"></a><span class="co">    changed (id, field, old value, new value) between two revisions."""</span></span>
<span id="cb24-4"><a href="#cb24-4" aria-hidden="true" tabindex="-1"></a>    added <span class="op">=</span> <span class="bu">sorted</span>(<span class="bu">set</span>(new) <span class="op">-</span> <span class="bu">set</span>(old))</span>
<span id="cb24-5"><a href="#cb24-5" aria-hidden="true" tabindex="-1"></a>    removed <span class="op">=</span> <span class="bu">sorted</span>(<span class="bu">set</span>(old) <span class="op">-</span> <span class="bu">set</span>(new))</span>
<span id="cb24-6"><a href="#cb24-6" aria-hidden="true" tabindex="-1"></a>    changed <span class="op">=</span> []</span>
<span id="cb24-7"><a href="#cb24-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> rid <span class="kw">in</span> <span class="bu">sorted</span>(<span class="bu">set</span>(old) <span class="op">&amp;</span> <span class="bu">set</span>(new)):</span>
<span id="cb24-8"><a href="#cb24-8" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> f <span class="kw">in</span> <span class="bu">sorted</span>(<span class="bu">set</span>(old[rid]) <span class="op">|</span> <span class="bu">set</span>(new[rid])):</span>
<span id="cb24-9"><a href="#cb24-9" aria-hidden="true" tabindex="-1"></a>            a, b <span class="op">=</span> old[rid].get(f), new[rid].get(f)</span>
<span id="cb24-10"><a href="#cb24-10" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> a <span class="op">!=</span> b:</span>
<span id="cb24-11"><a href="#cb24-11" aria-hidden="true" tabindex="-1"></a>                changed.append((rid, f, a, b))</span>
<span id="cb24-12"><a href="#cb24-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">dict</span>(added<span class="op">=</span>added, removed<span class="op">=</span>removed, changed<span class="op">=</span>changed)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>register R2 (2026-09) against R3 (2027-02)
  added:   Z-009, Z-010
  removed: Z-015
    Z-015: withdrawn: a bird-radar condition dropped from the final permit
  changed:
    Z-002 edition: draft 2 -&gt; draft 3
    Z-002 value: 0.9 -&gt; 0.93
    Z-006 edition: draft -&gt; 2026
    Z-006 status: project-dependent -&gt; verified
    Z-006 value: 42.0 -&gt; 40.0
  5 changes, each to be traced to a source
  (contract draft 3, permit issued); a removal keeps its
  reason - a requirement that disappears silently is the
  one that returns at acceptance</code></pre>
<div id="exm-ch54-rev" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.19 (سطری که بی‌صدا رفت)</strong></span> <strong>پرسش.</strong> از بازنگریِ <span class="ltr" dir="ltr">R2</span> تا <span class="ltr" dir="ltr">R3</span> چه عوض شده است؟</p>
<p><strong>پاسخ.</strong> دو سطر افزوده شده (<span class="ltr" dir="ltr">Z-009</span> و <span class="ltr" dir="ltr">Z-010</span>، گذر از خطا)، یک سطر برداشته شده (<span class="ltr" dir="ltr">Z-015</span>، شرطِ رادارِ پرندگان که از مجوزِ نهایی حذف شد) و پنج تغییر رخ داده: ضریبِ توانِ قرارداد از <span class="ltr" dir="ltr">0.90</span> به <span class="ltr" dir="ltr">0.93</span> با پیش‌نویسِ ۳، و حدِ نوفه از <span class="ltr" dir="ltr">42</span> به <span class="ltr" dir="ltr">40 dB(A)</span> و تأییدشده با صدورِ مجوز.</p>
<p><strong>تفسیر.</strong> هر تغییر منبعی دارد: پیش‌نویسِ تازهٔ قرارداد یا مجوزِ صادرشده. برداشتنِ <span class="ltr" dir="ltr">Z-015</span> دلیلِ نوشته دارد. سطری که بی‌دلیل برداشته شود همان است که در پذیرش برمی‌گردد. بازنگری‌های دفتر همان قاعده‌های بازنگریِ مدارکِ فصلِ ۳۸ را دارند (<a href="38-detailed-design-documents.html#sec-ch38-a-history" class="quarto-xref"><span>بخش 38.2.3</span></a>).</p>
</div>
</section>
<section id="sec-ch54-c-edition" class="level3" data-number="54.4.7">
<h3 data-number="54.4.7" class="anchored" data-anchor-id="sec-ch54-c-edition"><span class="header-section-number">54.4.7</span> اثرِ ویرایشِ تازه</h3>
<pre class="text"><code>the grid code is re-issued: records to re-check (from the trace links)
  Z-001: ch 28 load-flow PLP-ELE-CAL-0014
  Z-001: ch 27 Q budget
  Z-001: ch 50 Q test
  Z-004: ch 20 PPC ramp setting
  Z-004: ch 50 ramp test
  Z-009: ch 28 FRT study
  Z-009: ch 44 converter type test
  Z-009: ch 50 FRT record
  8 records across chapters 20, 27, 28, 44, 50: an edition
  change is a design change (ch 38 change impact), reviewed
  record by record, not by re-reading the new code alone</code></pre>
<div id="exm-ch54-edition" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.20 (ویرایشِ تازه، تغییرِ طراحی)</strong></span> <strong>پرسش.</strong> اگر کدِ شبکه ویرایشِ تازه بگیرد، چه سابقه‌هایی باید دوباره دیده شوند؟</p>
<p><strong>پاسخ.</strong> هشت سابقه در فصل‌های ۲۰، ۲۷، ۲۸، ۴۴ و ۵۰: سه سابقه برای ضریبِ توان، دو برای شیب و سه برای گذر از خطا.</p>
<p><strong>تفسیر.</strong> ویرایشِ تازه یک تغییرِ طراحی است و از همان مسیرِ تغییرِ فصلِ ۳۸ می‌گذرد (<a href="38-detailed-design-documents.html#sec-ch38-d-change" class="quarto-xref"><span>بخش 38.5.4</span></a>). بازبینی سابقه به سابقه انجام می‌شود، با پیوندهای ردیابی. خواندنِ دوبارهٔ کدِ تازه به‌تنهایی نشان نمی‌دهد کدام محاسبه، کدام سفارش و کدام آزمون عوض شده‌اند.</p>
</div>
</section>
<section id="sec-ch54-c-gates" class="level3" data-number="54.4.8">
<h3 data-number="54.4.8" class="anchored" data-anchor-id="sec-ch54-c-gates"><span class="header-section-number">54.4.8</span> دروازه‌ها و دفتر</h3>
<p><strong>ایده.</strong> هر الزام باید تا <strong>دروازهٔ تصمیمی</strong> معین تأییدشده باشد: پروانه و آستانه‌ها تا بستنِ مالی، الزام‌های طراحی تا <strong>دستورِ آغازِ کار</strong> (<span class="ltr" dir="ltr">notice to proceed</span>)، تنظیم‌ها تا برق‌دارکردن و آزمون‌ها تا بهره‌برداریِ تجاری (<a href="22-feasibility-options.html" class="quarto-xref"><span>فصل 22</span></a>).</p>
<pre class="text"><code>applicable requirements whose source must be verified by each gate
  financial close        due  3, not verified 1: Z-014
  notice to proceed      due 11, not verified 3: Z-002, Z-010, Z-014
  first energisation     due 13, not verified 3: Z-002, Z-010, Z-014
  commercial operation   due 13, not verified 3: Z-002, Z-010, Z-014
  financial close already waits on Z-014 (licence threshold,
  answered by CQ-02 but not yet re-filed as verified); notice
  to proceed waits on the contract draft and the ride-through
  conflict - gates tie the register to the schedule</code></pre>
<div id="exm-ch54-gates" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.21 (بستنِ مالی منتظرِ یک سطر)</strong></span> <strong>پرسش.</strong> کدام سطرها تا هر دروازه هنوز تأییدشده نیستند؟</p>
<p><strong>پاسخ.</strong> تا بستنِ مالی، <span class="ltr" dir="ltr">Z-014</span> (آستانهٔ پروانه). تا دستورِ آغازِ کار، <span class="ltr" dir="ltr">Z-002</span>، <span class="ltr" dir="ltr">Z-010</span> و <span class="ltr" dir="ltr">Z-014</span>. همین سه تا پایان باز می‌مانند.</p>
<p><strong>تفسیر.</strong> پاسخِ <span class="ltr" dir="ltr">CQ-02</span> رسیده است (<span class="ltr" dir="ltr">INT-03</span>)، ولی سطرِ <span class="ltr" dir="ltr">Z-014</span> هنوز با آن به‌روز نشده است. این کارِ یک روز است که اگر انجام نشود بستنِ مالی را نگه می‌دارد. دروازه‌ها دفتر را به برنامهٔ زمانی گره می‌زنند و فهرستِ پیش‌شرط‌های وام (<a href="21-economics-contracts.html#sec-ch21-g-cp" class="quarto-xref"><span>بخش 21.8.3</span></a>) از همین سطرها ساخته می‌شود.</p>
</div>
</section>
<section id="sec-ch54-c-matrix" class="level3" data-number="54.4.9">
<h3 data-number="54.4.9" class="anchored" data-anchor-id="sec-ch54-c-matrix"><span class="header-section-number">54.4.9</span> دفتر به تفکیکِ رشته</h3>
<pre class="text"><code>the register by discipline (verified / project-dependent / to-confirm)
  controls         2   0   0
  electrical       1   0   0
  environment      3   0   0
  grid             3   1   0
  permits          1   1   0
  protection       0   0   1
  disciplines with a to-confirm item: protection
  (Z-011 left out: not applicable at 132 kV, reason recorded)
  each discipline lead owns its rows; the compliance manager
  owns the register, not the answers</code></pre>
<div id="exm-ch54-matrix" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.22 (صاحبِ سطر، صاحبِ دفتر)</strong></span> <strong>پرسش.</strong> کدام رشته سطرِ «نیازمندِ تأیید» دارد؟</p>
<p><strong>پاسخ.</strong> فقط حفاظت (<span class="ltr" dir="ltr">Z-010</span>، طرفِ قاعدهٔ شرکتِ برق در ناسازگاریِ گذر از خطا). <span class="ltr" dir="ltr">Z-011</span> کنار گذاشته شده، چون به این پروژه نمی‌خورد و دلیلش ثبت است.</p>
<p><strong>تفسیر.</strong> سرپرستِ هر رشته صاحبِ سطرهای خودش است و مدیرِ انطباق صاحبِ دفتر، نه صاحبِ پاسخ‌ها. پاسخِ فنی را رشته می‌دهد. نظم، تاریخ و ردیابی با مدیرِ انطباق است.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «پ»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>ده ستونِ دفترِ انطباق را نام ببرید.</li>
<li>چرا الزامِ بی‌شاهد «ادعا» است؟</li>
<li>سه وضعیت را تعریف کنید و برای هر کدام نمونه‌ای بیاورید.</li>
<li>چرا بازبین نباید آماده‌کننده باشد؟</li>
<li>تفسیرِ شفاهی چه خطری دارد؟</li>
<li>سنِ استعلام چگونه به برنامهٔ زمانی ربط دارد؟</li>
<li>مقایسهٔ دو بازنگریِ دفتر چه چیزهایی را نشان می‌دهد؟</li>
<li>چرا برداشتنِ یک سطر دلیل لازم دارد؟</li>
<li>ویرایشِ تازهٔ کدِ شبکه چگونه به سابقه‌های طراحی و آزمون می‌رسد؟</li>
<li>دروازه‌های تصمیم چه ربطی به دفتر دارند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch54-d" class="level2" data-number="54.5">
<h2 data-number="54.5" class="anchored" data-anchor-id="sec-ch54-d"><span class="header-section-number">54.5</span> ت. تمرینِ ردیابی: یک الزامِ اتصال از منبع تا بستن</h2>
<p><strong>مثالِ کارشدهٔ فصل.</strong> یک الزامِ فرضیِ اتصال به شبکه را دنبال می‌کنیم: ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> در نقطهٔ اتصال، از بندِ <span class="ltr" dir="ltr">6.2</span> کدِ شبکهٔ ساختگیِ کشورِ <span class="ltr" dir="ltr">Z</span> با اصلاحیهٔ <span class="ltr" dir="ltr">A1</span> (<span class="ltr" dir="ltr">Z-001</span>). مسیر از منبع و تفسیر به طراحی، تدارکات، تنظیم‌ها، آزمون، بازبین و بستن می‌رسد. آزمونِ فصلِ ۵۰ در توانِ کامل <span class="ltr" dir="ltr">30.6 Mvar</span> داد (<a href="50-commissioning-handover.html#exm-ch50-capability" class="quarto-xref">مثال&nbsp;<span>50.11</span></a>) و همین عدول (<span class="ltr" dir="ltr">DEV-11</span>) با عدد تعیینِ تکلیف می‌شود. یک ردیابیِ دوم (<span class="ltr" dir="ltr">Z-009</span>، گذر از خطا) نشان می‌دهد ردیابی‌ای که ناسازگاریِ منبع دارد از مرحلهٔ تفسیر جلوتر نمی‌رود.</p>
<p><strong>برنامه:</strong></p>
<p><code>companion/ch54/lab_d.py</code></p>
<section id="sec-ch54-d-source" class="level3" data-number="54.5.1">
<h3 data-number="54.5.1" class="anchored" data-anchor-id="sec-ch54-d-source"><span class="header-section-number">54.5.1</span> منبع و خوانش</h3>
<pre class="text"><code>Z-001 source: GCZ clause 6.2 as amended (A1):
  pf 0.95 at the POC from 10 to 100 % of rated P
reading INT-01 (written, TSOZ): Q = P tan(acos 0.95), both signs
  P (MW)   Q needed (Mvar)
      10       3.29
      20       6.57
      40      13.15
      60      19.72
      80      26.29
     100      32.87
  the amendment A1 extends the band down to 10 % of rated P:
  a design checked only from 20 % (the 2024 base) misses it;
  and ch 28's placeholder of +/-33 Mvar at every P is not
  this text: at 50 MW Z-001 asks 16.4 Mvar</code></pre>
<div id="exm-ch54-lab-source" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.23 (از متن تا عدد)</strong></span> <strong>پرسش.</strong> متنِ تلفیقیِ بندِ <span class="ltr" dir="ltr">6.2</span> در تاریخِ درخواست چه می‌خواهد و در هر توان چند مگاوار؟</p>
<p><strong>پاسخ.</strong> ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> در نقطهٔ اتصال از ۱۰ تا ۱۰۰ درصدِ توانِ نامی. با تفسیرِ کتبیِ <span class="ltr" dir="ltr">INT-01</span> و <a href="#eq-ch54-q" class="quarto-xref">معادلهٔ&nbsp;<span>54.1</span></a> این در <span class="ltr" dir="ltr">10 MW</span> برابرِ <span class="ltr" dir="ltr">3.29 Mvar</span> و در <span class="ltr" dir="ltr">100 MW</span> برابرِ <span class="ltr" dir="ltr">32.87 Mvar</span> است، در هر دو جهت.</p>
<p><strong>بررسیِ معقول‌بودن.</strong> <span class="math inline">\(\tan(\arccos 0.95) = 0.3287\)</span>. پس در <span class="ltr" dir="ltr">100 MW</span> حدودِ یک‌سومِ توانِ اکتیو.</p>
<p><strong>تفسیر.</strong> اصلاحیهٔ <span class="ltr" dir="ltr">A1</span> پایینِ گستره را از ۲۰ به ۱۰ درصد آورده است. طراحی‌ای که فقط از ۲۰ درصد وارسی شده باشد این بخش را از دست می‌دهد. جای‌نگهدارِ فصلِ ۲۸ (<span class="ltr" dir="ltr">±33 Mvar</span> در هر توان) هم این متن نیست: در <span class="ltr" dir="ltr">50 MW</span> متنِ کشورِ <span class="ltr" dir="ltr">Z</span> فقط <span class="ltr" dir="ltr">16.4 Mvar</span> می‌خواهد.</p>
</div>
</section>
<section id="sec-ch54-d-trace" class="level3" data-number="54.5.2">
<h3 data-number="54.5.2" class="anchored" data-anchor-id="sec-ch54-d-trace"><span class="header-section-number">54.5.2</span> ردیابی، مرحله به مرحله</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb30"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb30-1"><a href="#cb30-1" aria-hidden="true" tabindex="-1"></a>STAGES <span class="op">=</span> (<span class="st">"source"</span>, <span class="st">"design"</span>, <span class="st">"procurement"</span>, <span class="st">"construction"</span>, <span class="st">"test"</span>,</span>
<span id="cb30-2"><a href="#cb30-2" aria-hidden="true" tabindex="-1"></a>          <span class="st">"approval"</span>, <span class="st">"retained"</span>)</span>
<span id="cb30-3"><a href="#cb30-3" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb30-4"><a href="#cb30-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb30-5"><a href="#cb30-5" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> trace_gaps(trace: <span class="bu">dict</span>) <span class="op">-&gt;</span> <span class="bu">list</span>:</span>
<span id="cb30-6"><a href="#cb30-6" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""trace: stage -&gt; evidence reference (or None). Returns the missing</span></span>
<span id="cb30-7"><a href="#cb30-7" aria-hidden="true" tabindex="-1"></a><span class="co">    stages in order; a trace is closed when none is missing."""</span></span>
<span id="cb30-8"><a href="#cb30-8" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> [s <span class="cf">for</span> s <span class="kw">in</span> STAGES <span class="cf">if</span> <span class="kw">not</span> trace.get(s)]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>trace of Z-001, stage by stage
  source       GCZ 2024 cl 6.2 + A1 (consolidated on the filing date)
  design       ch 28 PLP-ELE-CAL-0014: +46 Mvar at 25 C, +29 at 45 C
  procurement  ch 44 PLP-ELE-SPC-0011: unit P-Q curve, clause 4.3
  construction ch 48/50 as-left PPC settings, Q mode and limits
  test         ch 50 Q test: 30.6 Mvar at 100 MW against 32.9 (DEV-11)
  approval     OPEN
  retained     OPEN
  open stages: approval, retained - the test failed, so no
  approval and nothing to retain as closure yet; the design
  record had already shown the hot-day shortfall (29 Mvar)
  and left it as 'an operator decision' nobody took

trace of Z-009 (ride-through)
  source       GCZ 2024 cl 8.4 (150 ms) - and TCR 2022 sec 5 (trip at 100 ms)
  design       OPEN
  procurement  ch 44 converter type test covers 150 ms
  construction OPEN
  test         OPEN
  approval     OPEN
  retained     OPEN
  open stages: 5 of 7 - two sources disagree
  (CQ-01), so design cannot start where the conflict bites:
  the protection settings wait; the converter's 150 ms type
  test is evidence for one reading only</code></pre>
<div id="fig-ch54-trace" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch54-trace-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch54-trace.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch54-trace-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;54.4: ردیابیِ <span class="ltr" dir="ltr">Z-001</span> از راست به چپ: پنج مرحله با سابقه، آزمونِ ناموفق (<span class="ltr" dir="ltr">DEV-11</span>)، تأیید و نگهداریِ شاهد باز، و سه راهِ تعیینِ تکلیفِ عدول.
</figcaption>
</figure>
</div>
<div id="exm-ch54-lab-trace" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.24 (سابقه‌ای که هشدار داده بود)</strong></span> <strong>پرسش.</strong> کدام مرحله‌های ردیابیِ <span class="ltr" dir="ltr">Z-001</span> و <span class="ltr" dir="ltr">Z-009</span> باز مانده‌اند؟</p>
<p><strong>پاسخ.</strong> برای <span class="ltr" dir="ltr">Z-001</span>، تأیید و نگهداریِ شاهد (<a href="#fig-ch54-trace" class="quarto-xref">شکل&nbsp;<span>54.4</span></a>). برای <span class="ltr" dir="ltr">Z-009</span>، پنج از هفت مرحله. فقط منبع (که خودش دوگانه است) و آزمونِ نوعیِ مبدّل در <span class="ltr" dir="ltr">150 ms</span> سابقه دارند.</p>
<p><strong>تفسیر.</strong> محاسبهٔ توانایی در فصلِ ۲۸ (<span class="ltr" dir="ltr">PLP-ELE-CAL-0014</span>) از پیش نشان داده بود که در روزِ <span class="ltr" dir="ltr">45</span> درجه فقط <span class="ltr" dir="ltr">+29 Mvar</span> در دسترس است. آن یافته «تصمیمِ بهره‌بردار» نام گرفت و کسی تصمیمش را نگرفت تا آزمون آن را دوباره نشان داد. ردیابی همین را آشکار می‌کند: هر مرحله باید سابقهٔ خودش را داشته باشد، و هر یافتهٔ مرحله‌ای صاحبی که آن را ببندد. برای <span class="ltr" dir="ltr">Z-009</span>، آزمونِ نوعیِ <span class="ltr" dir="ltr">150 ms</span> شاهدِ یکی از دو خوانش است و تنظیم‌های حفاظت تا پاسخِ <span class="ltr" dir="ltr">CQ-01</span> صادر نمی‌شوند.</p>
</div>
</section>
<section id="sec-ch54-d-dispose" class="level3" data-number="54.5.3">
<h3 data-number="54.5.3" class="anchored" data-anchor-id="sec-ch54-d-dispose"><span class="header-section-number">54.5.3</span> تعیینِ تکلیفِ عدول با عدد</h3>
<p><strong>ایده.</strong> اگر بیشینهٔ توانِ راکتیوِ آزموده <span class="math inline">\(Q_\text{max}\)</span> باشد، سقفِ صادراتی که در آن ضریبِ توان هنوز برآورده می‌شود این است:</p>
<p><span id="eq-ch54-cap"><span class="math display">\[
P_\text{cap} = \frac{Q_\text{max}}{\tan\varphi}.
\tag{54.3}\]</span></span></p>
<p>انرژیِ بالای این سقف از سالِ مدلِ ۱۵٫۱ خوانده و با قیمتِ قرارداد ارزش‌گذاری می‌شود. این ارزش با هزینهٔ جبران‌سازِ خازنی مقایسه می‌شود (<span class="ltr" dir="ltr">A-549</span>).</p>
<pre class="text"><code>DEV-11: Q at 100 MW 30.6 Mvar against 32.9 needed (short 2.3 Mvar)
  (a) cap export at 93.1 MW, where 30.6 Mvar meets pf 0.95:
      model 15.1 year: 188 hours above, 930 MWh lost,
      65 k u a year, 664 k u over 20 years at 7.5%
  (b) add a 5 Mvar switched capacitor bay: 360 k u (teaching),
      margin 2.7 Mvar for a hot day
  (c) ask TSOZ for a derogation: no cost if granted, but the
      register shows 'to-confirm' until it is written
  cheapest certain option: (b); the cap stays the
  fallback while (b) is bought - and the decision is TSOZ's</code></pre>
<div id="fig-ch54-export" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch54-export-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch54-export.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch54-export-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;54.5: ۶۰۰ ساعتِ پُرتوانِ سال در نقطهٔ اتصال (مدلِ ۱۵٫۱، حدِ صادرات <span class="ltr" dir="ltr">100 MW</span>) با سقفِ <span class="ltr" dir="ltr">93.1 MW</span>: ۱۸۸ ساعت و <span class="ltr" dir="ltr">930 MWh</span> بالای آن.
</figcaption>
</figure>
</div>
<div id="exm-ch54-lab-dispose" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.25 (سقف، خازن یا معافیت)</strong></span> <strong>پرسش.</strong> سه راهِ تعیینِ تکلیفِ <span class="ltr" dir="ltr">DEV-11</span> را با عدد مقایسه کنید.</p>
<p><strong>پاسخ.</strong> (الف) سقفِ صادرات با <a href="#eq-ch54-cap" class="quarto-xref">معادلهٔ&nbsp;<span>54.3</span></a>: <span class="math inline">\(30.6 / 0.3287 = 93.1\,\text{MW}\)</span>. در سالِ مدل ۱۸۸ ساعت و <span class="ltr" dir="ltr">930 MWh</span> بالای آن است، یعنی <span class="ltr" dir="ltr">65</span> هزار واحد در سال و <span class="ltr" dir="ltr">664</span> هزار واحد در ۲۰ سال با <span class="ltr" dir="ltr">7.5 %</span> (<a href="#fig-ch54-export" class="quarto-xref">شکل&nbsp;<span>54.5</span></a>). (ب) بانکِ خازنیِ کلیدزنی‌شدهٔ <span class="ltr" dir="ltr">5 Mvar</span> با <span class="ltr" dir="ltr">360</span> هزار واحد (آموزشی)، که <span class="ltr" dir="ltr">2.7 Mvar</span> حاشیه برای روزِ گرم می‌گذارد. (پ) معافیت از بهره‌بردارِ شبکه: بی‌هزینه اگر داده شود، ولی تا کتبی نشده «نیازمندِ تأیید» است.</p>
<p><strong>بررسیِ معقول‌بودن.</strong> ارزشِ فعلیِ <span class="ltr" dir="ltr">65</span> در سال برای ۲۰ سال با <span class="ltr" dir="ltr">7.5 %</span> حدودِ ده‌ونیم برابرِ یک سال است: <span class="math inline">\(65 \times 10.19 \approx 663\)</span>. عددِ برنامه <span class="ltr" dir="ltr">664</span> است، چون زیانِ سالانهٔ دقیق <span class="ltr" dir="ltr">65.1</span> است.</p>
<p><strong>تفسیر.</strong> ارزان‌ترین راهِ قطعی خازن است. سقف تا خرید و نصبِ خازن راهِ پشتیبان می‌ماند. ولی تصمیم با بهره‌بردارِ شبکه است، چون نقطهٔ اتصال از آنِ اوست (<a href="50-commissioning-handover.html" class="quarto-xref"><span>فصل 50</span></a>). قیمتِ قرارداد اینجا ثابت فرض شده و شاخص‌گذاریِ ۲ درصدیِ فصلِ ۲۱ کنار گذاشته شده است. با شاخص‌گذاری سقف گران‌تر می‌شود و نتیجه عوض نمی‌شود.</p>
</div>
</section>
<section id="sec-ch54-d-evidence" class="level3" data-number="54.5.4">
<h3 data-number="54.5.4" class="anchored" data-anchor-id="sec-ch54-d-evidence"><span class="header-section-number">54.5.4</span> پروندهٔ شاهدی که می‌بندد</h3>
<pre class="text"><code>evidence file that closes Z-001
  [x] source       consolidated GCZ text with A1, gazette reference, date read
  [x] reading      INT-01 letter from TSOZ
  [x] design       capability calculation incl. hot day and 10 % band
  [x] procurement  unit P-Q curve in the converter order
  [x] settings     as-left PPC file with checksum
  [ ] disposition  DEV-11 decision by TSOZ (derogation or remedy)
  [ ] retest       Q test at 100 MW after the remedy, witnessed
  [ ] approval     TSOZ acceptance of REQ-G01 / Z-001
  [ ] register     R4 of the register with Z-001 closed
  5 of 9 in hand: everything before the test is
  done; closure waits on the network operator's decision</code></pre>
<div id="exm-ch54-lab-evidence" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.26 (پنج از نه)</strong></span> <strong>پرسش.</strong> کدام شاهدها در دست‌اند و بستن منتظرِ چیست؟</p>
<p><strong>پاسخ.</strong> پنج از نه در دست است: متنِ تلفیقی با شمارهٔ روزنامهٔ رسمی، نامهٔ تفسیر، محاسبهٔ توانایی با روزِ گرم و گسترهٔ ۱۰ درصد، منحنیِ <span class="ltr" dir="ltr">P-Q</span> در سفارش و پروندهٔ تنظیمِ کنترل‌گر با چکیده. چهار شاهد مانده است: تصمیمِ بهره‌بردار دربارهٔ <span class="ltr" dir="ltr">DEV-11</span>، آزمونِ دوباره با حضورِ او پس از رفعِ عدول، پذیرشِ او، و بازنگریِ <span class="ltr" dir="ltr">R4</span> دفتر.</p>
<p><strong>تفسیر.</strong> همهٔ کارهای پیش از آزمون انجام شده است. بستن با تصمیمِ مرجع رخ می‌دهد، نه با کامل‌شدنِ کارِ مهندس. پروندهٔ شاهد تا پایانِ عمر نگه داشته می‌شود (<a href="53-repowering-retirement.html#sec-ch53-h" class="quarto-xref"><span>بخش 53.9</span></a>) و پروندهٔ یکپارچهٔ فصلِ ۵۹ را می‌سازد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «ت»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>هفت مرحلهٔ ردیابی را به ترتیب نام ببرید.</li>
<li>چرا تفسیرِ کتبی پیش از طراحی می‌آید؟</li>
<li>توانِ راکتیوِ لازم در <span class="ltr" dir="ltr">40 MW</span> برای ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> چیست؟</li>
<li>سقفِ صادرات برای <span class="ltr" dir="ltr">28 Mvar</span> چند مگاوات است؟</li>
<li>چرا یافتهٔ روزِ گرمِ فصلِ ۲۸ تا آزمون بسته نشد؟</li>
<li>ردیابیِ گذر از خطا چرا از تفسیر جلوتر نمی‌رود؟</li>
<li>سه راهِ تعیینِ تکلیفِ عدول و صاحبِ تصمیم را بگویید.</li>
<li>پروندهٔ شاهدِ بستن چه چیزهایی دارد؟</li>
<li><a href="#fig-ch54-trace" class="quarto-xref">شکل&nbsp;<span>54.4</span></a> و <a href="#fig-ch54-export" class="quarto-xref">شکل&nbsp;<span>54.5</span></a> را بخوانید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch54-e" class="level2" data-number="54.6">
<h2 data-number="54.6" class="anchored" data-anchor-id="sec-ch54-e"><span class="header-section-number">54.6</span> ث. وارسیِ منابعِ مالی و مالیاتی</h2>
<p>وقتی تأمینِ مالی در گسترهٔ کار است، الزام‌های مالی و مالیاتی هم همان روش را می‌خواهند: منبعِ رسمی، وضعیت، کاربردپذیری و بازبینِ صلاحیت‌دار. نرخِ مالیات، قاعدهٔ استهلاک، عوارضِ واردات، <strong>مشوق</strong> (<span class="ltr" dir="ltr">incentive</span>)، ارزِ پرداخت و <strong>تبدیل‌پذیریِ ارز</strong> (<span class="ltr" dir="ltr">currency convertibility</span>)، <strong>انتقالِ وجوه به خارج</strong> (<span class="ltr" dir="ltr">repatriation</span>)، سقفِ مالکیتِ خارجی، <strong>بستهٔ وثایق</strong> (<span class="ltr" dir="ltr">security package</span>)، بیمه‌های اجباری و قاعده‌های تسویه همه منبع دارند. هیچ‌کدام از حافظه یا از کشوری دیگر فرض نمی‌شوند. این بخش مدلِ مالیِ فصلِ ۲۱ را (<a href="21-economics-contracts.html#sec-ch21-d-model" class="quarto-xref"><span>بخش 21.5.1</span></a>) با قلم‌هایی اجرا می‌کند که هنوز تأیید نشده‌اند تا نشان دهد چرا جایشان در <strong>حساسیت</strong> است، نه در <strong>حالتِ مبنا</strong>. هیچ عددی در این بخش مشاورهٔ مالیاتی یا مالی نیست.</p>
<section id="sec-ch54-e-register" class="level3" data-number="54.6.1">
<h3 data-number="54.6.1" class="anchored" data-anchor-id="sec-ch54-e-register"><span class="header-section-number">54.6.1</span> دفترِ منابعِ مالی</h3>
<pre class="text"><code>finance and fiscal sources of the project (12 items, fictional)
  corporate income tax rate                verified
      source: law; review: local tax advisor
  tax depreciation of plant                to-confirm
      source: regulation; review: local tax advisor
  import duty on modules and turbines      project-dependent
      source: regulation; review: customs broker + local tax advisor
  production premium 5 u/MWh               to-confirm
      source: draft regulation; review: local counsel
  PPA tariff and indexation                verified
      source: contract; review: commercial lead + local counsel
  currency of payment and convertibility   to-confirm
      source: central-bank rule; review: local bank + local counsel
  repatriation of dividends                to-confirm
      source: law + central-bank rule; review: local counsel
  foreign ownership limit                  verified
      source: law; review: local counsel
  security over land lease                 project-dependent
      source: law; review: lenders' counsel
  compulsory insurances                    verified
      source: regulation; review: insurance broker
  settlement of imbalance                  verified
      source: grid code; review: commercial lead
  withholding tax on interest              to-confirm
      source: law; review: local tax advisor
  rule for the model:
    verified           -&gt; base case (5 items)
    project-dependent  -&gt; base case, flagged (2 items)
    to-confirm         -&gt; sensitivity only (5 items)</code></pre>
<div id="exm-ch54-e-register" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.27 (دوازده قلم، سه وضعیت، یک قاعده)</strong></span> <strong>پرسش.</strong> وضعیتِ قلم‌ها چیست و کدام‌ها در حالتِ مبنا می‌نشینند؟</p>
<p><strong>پاسخ.</strong> پنج تأییدشده، دو وابسته به پروژه و پنج نیازمندِ تأیید. قاعدهٔ مدل این است: تأییدشده در حالتِ مبنا، وابسته به پروژه در حالتِ مبنا با پرچم، و نیازمندِ تأیید فقط در حساسیت.</p>
<p><strong>تفسیر.</strong> قاعده ساده است و نقضش رایج: پاداشِ تولیدی که آیین‌نامه‌اش پیش‌نویس است، قاعدهٔ استهلاکی که کسی نخوانده و ارزی که تبدیل‌پذیری‌اش معلوم نیست. منبعِ هر قلم هم گونه دارد: قانون، آیین‌نامه، قاعدهٔ بانکِ مرکزی، قرارداد یا کدِ شبکه. همان ترتیبِ <a href="#sec-ch54-a-types" class="quarto-xref"><span>بخش 54.2.1</span></a> اینجا هم به کار می‌آید.</p>
</div>
</section>
<section id="sec-ch54-e-premium" class="level3" data-number="54.6.2">
<h3 data-number="54.6.2" class="anchored" data-anchor-id="sec-ch54-e-premium"><span class="header-section-number">54.6.2</span> پاداشی که آیین‌نامه‌اش پیش‌نویس است</h3>
<pre class="text"><code>production premium of 5 u/MWh from a draft regulation
  case                                       debt  min DSCR  equity IRR
  base (no premium)                       121,025      1.20       10.2%
  premium in the base, debt sized on it   124,378      1.26       12.4%
  same debt, premium never paid           124,378      1.17       10.4%
  sizing binds on: base DSCR 1.20 on P90 1-yr; with premium gearing
  an unverified premium buys 3,353 k u more debt; if it never
  comes the minimum DSCR is 1.17: below the 1.20 sizing target,
  above the 1.10 lock-up. The equity IRR still rises (more
  leverage): the risk has moved to the lenders, who will not
  take it - an unverified premium belongs in a sensitivity</code></pre>
<div id="exm-ch54-e-premium" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.28 (بدهی‌ای که بر یک پیش‌نویس اندازه شد)</strong></span> <strong>پرسش.</strong> اگر <strong>پاداشِ تولیدِ</strong> <span class="ltr" dir="ltr">5 u/MWh</span> در حالتِ مبنا بنشیند و بدهی بر پایهٔ آن اندازه شود، و بعد پاداش هرگز پرداخت نشود، چه می‌شود؟</p>
<p><strong>پاسخ.</strong> بدهی <span class="ltr" dir="ltr">3,353</span> هزار واحد بیشتر می‌شود و قیدِ اندازه‌گیری از نسبتِ پوشش به <strong>اهرم</strong> می‌رود. اگر پاداش نیاید، کمینهٔ نسبتِ پوششِ خدمتِ بدهی <span class="ltr" dir="ltr">1.17</span> می‌شود: زیرِ هدفِ اندازه‌گیریِ <span class="ltr" dir="ltr">1.20</span> و بالای قفلِ توزیعِ <span class="ltr" dir="ltr">1.10</span>.</p>
<p><strong>تفسیر.</strong> بازدهِ سهام حتی بی‌پاداش <span class="ltr" dir="ltr">10.4 %</span> می‌شود، بالاتر از <span class="ltr" dir="ltr">10.2 %</span> مبنا، چون اهرم بیشتر است. خطر به وام‌دهنده منتقل شده و وام‌دهنده آن را نمی‌پذیرد (<a href="21-economics-contracts.html#sec-ch21-f-sizing" class="quarto-xref"><span>بخش 21.7.4</span></a>). پاداشِ تأییدنشده در حساسیت می‌نشیند و پیش از بستنِ مالی با نظرِ کتبیِ مشاورِ حقوقیِ محلی یا تأیید می‌شود یا بیرون می‌رود.</p>
</div>
</section>
<section id="sec-ch54-e-dep" class="level3" data-number="54.6.3">
<h3 data-number="54.6.3" class="anchored" data-anchor-id="sec-ch54-e-dep"><span class="header-section-number">54.6.3</span> قاعدهٔ استهلاکِ مالیاتی</h3>
<pre class="text"><code>tax depreciation rule 'to-confirm': straight line 20 years (base)
against five years (a rule some places allow - not known for Z)
  straight line 20 yr: equity IRR 10.22%, min DSCR 1.20
  accelerated 5 yr:    equity IRR 10.84%, min DSCR 1.08
  the rule moves the equity IRR by +0.62 points, and the
  minimum DSCR to 1.08: tax deferred is tax paid later, inside
  the debt's life - worth a tax advisor's written opinion
  before the model is shown</code></pre>
<div id="exm-ch54-e-dep" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.29 (مالیاتِ عقب‌افتاده، مالیاتِ پرداختنی)</strong></span> <strong>پرسش.</strong> اگر <strong>استهلاکِ مالیاتی</strong> پنج‌ساله باشد نه بیست‌ساله، بازدهِ سهام و کمینهٔ نسبتِ پوشش چه می‌شوند؟</p>
<p><strong>پاسخ.</strong> بازدهِ سهام <span class="ltr" dir="ltr">0.62</span> واحدِ درصد بالا می‌رود (<span class="ltr" dir="ltr">10.84 %</span>). کمینهٔ نسبتِ پوشش به <span class="ltr" dir="ltr">1.08</span> پایین می‌آید، زیرِ قفلِ توزیع.</p>
<p><strong>تفسیر.</strong> استهلاکِ تند مالیات را عقب می‌اندازد، نه کم. مالیاتِ عقب‌افتاده درونِ عمرِ بدهی پرداخت می‌شود و سال‌هایی را که خدمتِ بدهی سنگین است تنگ می‌کند. قاعدهٔ واقعیِ کشور را مشاورِ مالیاتیِ محلی با نظرِ کتبی تعیین می‌کند. این فصل نمی‌گوید کدام قاعده در کدام کشور هست.</p>
</div>
</section>
<section id="sec-ch54-e-fx" class="level3" data-number="54.6.4">
<h3 data-number="54.6.4" class="anchored" data-anchor-id="sec-ch54-e-fx"><span class="header-section-number">54.6.4</span> ارزِ پرداخت در برابرِ ارزِ بدهی</h3>
<pre class="text"><code>tariff paid in local currency, debt in another; the local currency
weakens each year and the tariff is not indexed to it (revenue
converted at the year's rate, debt service as fixed at close,
lost revenue after 25 % tax; costs left alone - teaching case)
  case            min DSCR  years &lt; 1.10  first  equity IRR
  base                1.20             0      -       10.2%
  weakens 2%          0.86             7      9        5.5%
  weakens 4%          0.56            10      6        none
  even 2 % a year leaves cash short of debt service from year 12:
  a currency clause is a debt question, not a footnote
  what to verify: the PPA's currency and indexation clause, the
  convertibility rule and who carries the risk - sources, not
  a forecast of the rate</code></pre>
<div id="fig-ch54-fx" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch54-fx-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch54-fx.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch54-fx-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;54.6: نسبتِ پوششِ خدمتِ بدهی در هر سال برای حالتِ مبنای فصلِ ۲۱ و با ارزِ محلی‌ای که در برابرِ ارزِ بدهی سالی ۲ و ۴ درصد ضعیف می‌شود (تعرفه بی شاخصِ ارز، خدمتِ بدهی ثابت از بستنِ مالی)، با خطِ قفلِ توزیعِ <span class="ltr" dir="ltr">1.10</span> و <span class="ltr" dir="ltr">1.00</span>.
</figcaption>
</figure>
</div>
<div id="exm-ch54-e-fx" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.30 (بندِ ارز پرسشِ بدهی است)</strong></span> <strong>پرسش.</strong> اگر تعرفه به ارزِ محلی و بی شاخصِ ارز باشد و ارزِ محلی سالی ۲ درصد ضعیف شود، نسبتِ پوشش کِی از قفلِ توزیع و کِی از ۱ پایین‌تر می‌رود؟</p>
<p><strong>پاسخ.</strong> از سالِ ۹ زیرِ <span class="ltr" dir="ltr">1.10</span> و از سالِ ۱۲ زیرِ <span class="ltr" dir="ltr">1.00</span>: نقدینگی کمتر از خدمتِ بدهی. کمینه <span class="ltr" dir="ltr">0.86</span> است. با ۴ درصد در سال، کمینه <span class="ltr" dir="ltr">0.56</span> است و سهام برنمی‌گردد (<a href="#fig-ch54-fx" class="quarto-xref">شکل&nbsp;<span>54.6</span></a>).</p>
<p><strong>تفسیر.</strong> این مدل ساده است: درآمد به نرخِ هر سال تبدیل می‌شود، زیانِ درآمد پس از مالیاتِ ۲۵ درصد حساب می‌شود و هزینه‌ها دست نمی‌خورند. نتیجه پیش‌بینیِ نرخِ ارز نیست. نتیجه این است که چه چیزی باید وارسی شود: بندِ ارز و شاخص‌گذاریِ قراردادِ خرید، قاعدهٔ تبدیل‌پذیری و اینکه چه کسی خطر را می‌برد (<a href="21-economics-contracts.html#sec-ch21-f-currency" class="quarto-xref"><span>بخش 21.7.9</span></a>، <a href="39-procurement-suppliers.html#sec-ch39-a-currency" class="quarto-xref"><span>بخش 39.2.4.3</span></a>).</p>
</div>
</section>
<section id="sec-ch54-e-repat" class="level3" data-number="54.6.5">
<h3 data-number="54.6.5" class="anchored" data-anchor-id="sec-ch54-e-repat"><span class="header-section-number">54.6.5</span> سودِ نگه‌داشته در کشور</h3>
<pre class="text"><code>dividends of operating years 1-3 held 2 years by a transfer rule
  equity IRR 10.22% -&gt; 9.90% (-0.32 points), no money lost
  only time - the rule, its exceptions and any fee are a
  question for local counsel and the central bank's text</code></pre>
<div id="exm-ch54-e-repat" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.31 (پولی که دیر می‌رسد)</strong></span> <strong>پرسش.</strong> اگر قاعده‌ای سودِ سه سالِ نخست را دو سال در کشور نگه دارد، بازدهِ سهام چه می‌شود؟</p>
<p><strong>پاسخ.</strong> از <span class="ltr" dir="ltr">10.22 %</span> به <span class="ltr" dir="ltr">9.90 %</span>، یعنی <span class="ltr" dir="ltr">0.32</span> واحدِ درصد کمتر، بی آنکه پولی گم شود.</p>
<p><strong>تفسیر.</strong> این فقط اثرِ زمان است. قاعده، استثناهایش و هر هزینهٔ انتقال را متنِ بانکِ مرکزی و مشاورِ حقوقیِ محلی تعیین می‌کنند، نه این مدل.</p>
</div>
</section>
<section id="sec-ch54-e-wht" class="level3" data-number="54.6.6">
<h3 data-number="54.6.6" class="anchored" data-anchor-id="sec-ch54-e-wht"><span class="header-section-number">54.6.6</span> مالیاتِ تکلیفی بر بهره</h3>
<p><strong>ایده.</strong> اگر بر بهرهٔ پرداختی به وام‌دهندهٔ خارجی <strong>مالیاتِ تکلیفی</strong> (<span class="ltr" dir="ltr">withholding tax</span>) با نرخِ <span class="math inline">\(w\)</span> کسر شود و قرارداد افزایش برای جبرانِ آن را بخواهد، نرخِ مؤثرِ بهره <span class="math inline">\(r_\text{g}\)</span> از نرخِ قراردادیِ <span class="math inline">\(r\)</span> بالاتر می‌رود:</p>
<p><span id="eq-ch54-gross"><span class="math display">\[
r_\text{g} = \frac{r}{1 - w}.
\tag{54.4}\]</span></span></p>
<pre class="text"><code>withholding tax of 10% on interest, grossed up for a foreign lender:
  interest 6.00% -&gt; 6.67% for the same net return to the lender
  min DSCR 1.20 -&gt; 1.14; equity IRR 10.2% -&gt; 9.5%
  whether the tax applies, at what rate and whether a treaty
  reduces it are 'to-confirm' items for the tax advisor</code></pre>
<div id="exm-ch54-e-wht" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.32 (ده درصد بر بهره)</strong></span> <strong>پرسش.</strong> با <span class="math inline">\(r = 6\,\%\)</span> و <span class="math inline">\(w = 10\,\%\)</span>، نرخِ مؤثر و کمینهٔ نسبتِ پوشش چه می‌شوند؟</p>
<p><strong>پاسخ.</strong> با <a href="#eq-ch54-gross" class="quarto-xref">معادلهٔ&nbsp;<span>54.4</span></a>، <span class="math inline">\(r_\text{g} = 0.06/0.9 = 6.67\,\%\)</span>. کمینهٔ نسبتِ پوشش از <span class="ltr" dir="ltr">1.20</span> به <span class="ltr" dir="ltr">1.14</span> و بازدهِ سهام از <span class="ltr" dir="ltr">10.2 %</span> به <span class="ltr" dir="ltr">9.5 %</span> می‌رسد.</p>
<p><strong>تفسیر.</strong> اینکه این مالیات هست یا نه، با چه نرخی، و اینکه پیمانِ مالیاتیِ دوجانبه آن را کم می‌کند یا نه، قلم‌های «نیازمندِ تأیید» برای مشاورِ مالیاتی‌اند.</p>
</div>
</section>
<section id="sec-ch54-e-advisors" class="level3" data-number="54.6.7">
<h3 data-number="54.6.7" class="anchored" data-anchor-id="sec-ch54-e-advisors"><span class="header-section-number">54.6.7</span> بازبین‌های صلاحیت‌دار</h3>
<pre class="text"><code>open items by the qualified reviewer who must close them
  local tax advisor      3
      tax depreciation of plant
      import duty on modules and turbines
      withholding tax on interest
  local counsel          3
      production premium 5 u/MWh
      currency of payment and convertibility
      repatriation of dividends
  customs broker         1
      import duty on modules and turbines
  local bank             1
      currency of payment and convertibility
  lenders' counsel       1
      security over land lease
  the model owner does not close these items; each closes with
  a dated written opinion filed against its register line</code></pre>
<div id="exm-ch54-e-advisors" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.33 (صاحبِ مدل قلم را نمی‌بندد)</strong></span> <strong>پرسش.</strong> قلم‌های باز با کدام بازبین‌ها هستند؟</p>
<p><strong>پاسخ.</strong> سه با مشاورِ مالیاتیِ محلی، سه با مشاورِ حقوقیِ محلی، و یکی با هر کدام از کارگزارِ گمرکی، بانکِ محلی و مشاورِ حقوقیِ وام‌دهندگان. هر قلم ممکن است بیش از یک بازبین داشته باشد.</p>
<p><strong>تفسیر.</strong> صاحبِ مدلِ مالی این قلم‌ها را نمی‌بندد. هر قلم با <strong>نظرِ کتبیِ تاریخ‌دارِ یک بازبینِ صلاحیت‌دارِ محلی</strong> بسته می‌شود و آن نظر کنارِ سطرِ دفتر بایگانی می‌شود. پیش‌شرط‌های وام همین فهرست را می‌خوانند (<a href="21-economics-contracts.html#sec-ch21-g-cp" class="quarto-xref"><span>بخش 21.8.3</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «ث»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دوازده قلمِ دفترِ منابعِ مالی را در سه وضعیت دسته کنید.</li>
<li>چرا پاداشِ تأییدنشده در حساسیت می‌نشیند؟</li>
<li>چرا بازدهِ سهام با بدهیِ بیشتر و بی‌پاداش بالا رفت، و این چرا خبرِ خوبی نیست؟</li>
<li>استهلاکِ تند چرا نسبتِ پوشش را در سال‌های بعد پایین می‌آورد؟</li>
<li>سه چیزی که دربارهٔ ارز باید وارسی شود را نام ببرید.</li>
<li>اثرِ نگه‌داشتنِ سود در کشور از چه جنسی است؟</li>
<li>با <span class="math inline">\(w = 15\,\%\)</span> و <span class="math inline">\(r = 6\,\%\)</span>، <span class="math inline">\(r_\text{g}\)</span> چیست؟</li>
<li>چه کسی قلمِ «نیازمندِ تأیید» را می‌بندد و با چه شاهدی؟</li>
<li><a href="#fig-ch54-fx" class="quarto-xref">شکل&nbsp;<span>54.6</span></a> را بخوانید.</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch54-mfg" class="level2" data-number="54.7">
<h2 data-number="54.7" class="anchored" data-anchor-id="sec-ch54-mfg"><span class="header-section-number">54.7</span> ساخت و زنجیرهٔ تأمین</h2>
<p>این فصل موضوعِ ساختِ مستقیم ندارد. رابطش با ساخت <strong>شاهدِ انطباقِ محصول</strong> است. گواهیِ نوعی، گزارشِ آزمونِ نوعی، آزمونِ روزمرهٔ کارخانه و سابقه‌های زنجیرهٔ تأمین (فصل‌های ۴۰ تا ۴۸) در دفترِ انطباق ستونِ «شاهد» را پر می‌کنند. هر کدام هم حدی دارد: آزمونِ نوعیِ مبدّل در <span class="ltr" dir="ltr">150 ms</span> شاهدِ واحد است، نه نیروگاه در نقطهٔ اتصال (<a href="#exm-ch54-lab-trace" class="quarto-xref">مثال&nbsp;<span>54.24</span></a>). گواهی‌ای که ویرایشِ استانداردش با ویرایشِ حاکم فرق دارد همان مسئلهٔ تازگیِ منبع را دارد (<a href="#sec-ch54-b-fresh" class="quarto-xref"><span>بخش 54.3.4</span></a>). استانداردِ ملی‌ای که یک استانداردِ بین‌المللی را با تفاوت پذیرفته، شاهدِ کارخانه را برای آن تفاوت بی‌اعتبار می‌کند. حدِ هر گواهی و ارزیابیِ انطباق در فصلِ ۵۸ می‌آید. قلم‌هایی مانندِ عوارضِ واردات، سهمِ ساخت در داخل و سابقهٔ مبدأ کالا هم از همین دفتر با منبعِ رسمی وارسی می‌شوند و از حافظه فرض نمی‌شوند.</p>
</section>
<section id="sec-ch54-std" class="level2" data-number="54.8">
<h2 data-number="54.8" class="anchored" data-anchor-id="sec-ch54-std"><span class="header-section-number">54.8</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>مهندسیِ الزام‌ها: <span class="ltr" dir="ltr">ISO/IEC/IEEE 29148:2018</span> (<span class="ltr" dir="ltr">STD-091</span>). مدیریتِ ریسک: <span class="ltr" dir="ltr">ISO 31000:2018</span> (<span class="ltr" dir="ltr">STD-107</span>). سامانهٔ مدیریتِ کیفیت و کنترلِ مدارک: <span class="ltr" dir="ltr">ISO 9001:2026</span> (<span class="ltr" dir="ltr">STD-167</span>). نمونهٔ یک استانداردِ فنیِ اتصال: <span class="ltr" dir="ltr">IEEE Std 2800-2022</span> (<span class="ltr" dir="ltr">STD-102</span>). اینکه چنین استانداردی در کشوری نیروی حقوقی دارد یا نه، به پذیرشِ آن در آن کشور بستگی دارد (فصلِ ۵۸).</li>
<li>همه با ویرایش و تاریخِ وارسی در دفترِ استانداردها ثبت‌اند. از هیچ‌کدام بند یا حد نقل نشده است. همهٔ سندها، بندها و عددهای کشورِ <span class="ltr" dir="ltr">Z</span> ساختگی‌اند. قانون، مقررات، کدِ شبکه، قاعده‌های مالیاتی و ارزیِ کشورِ واقعی را مرجع‌های رسمیِ همان کشور تعیین می‌کنند و بازبینانِ صلاحیت‌دارِ محلی تفسیر می‌کنند (فصل‌های ۵۵ تا ۵۷).</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch54-plantp" class="level2" data-number="54.9">
<h2 data-number="54.9" class="anchored" data-anchor-id="sec-ch54-plantp"><span class="header-section-number">54.9</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p><strong>برنامه:</strong></p>
<p><code>companion/ch54/integrated.py</code></p>
<pre class="text"><code>three numbers by hand
  Q needed at 100 MW, pf 0.95: 100 x tan(acos 0.95) = 32.87 Mvar
  P where 30.6 Mvar meets pf 0.95: 30.6 / 0.3287 = 93.1 MW
  chance of a rule change within a year at 0.5 a year: 1 - e^-0.5 = 39%
  (programs: 32.87, 93.1, 39%)</code></pre>
<div id="exm-ch54-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.34 (مقدماتی: سه عدد با دست)</strong></span> <strong>پرسش.</strong> توانِ راکتیوِ لازم در <span class="ltr" dir="ltr">100 MW</span>، سقفِ صادرات برای <span class="ltr" dir="ltr">30.6 Mvar</span> و احتمالِ دست‌کم یک تغییرِ قاعده در یک سال را با دست حساب کنید.</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(100 \tan(\arccos 0.95) = 32.87\,\text{Mvar}\)</span>. <span class="math inline">\(30.6/0.3287 = 93.1\,\text{MW}\)</span>. <span class="math inline">\(1 - e^{-0.5} = 39\,\%\)</span>.</p>
<p><strong>بررسیِ معقول‌بودن.</strong> هر سه با برنامه می‌خوانند: <a href="#exm-ch54-lab-source" class="quarto-xref">مثال&nbsp;<span>54.23</span></a>، <a href="#exm-ch54-lab-dispose" class="quarto-xref">مثال&nbsp;<span>54.25</span></a> و <a href="#exm-ch54-watch" class="quarto-xref">مثال&nbsp;<span>54.13</span></a>.</p>
<p><strong>تفسیر.</strong> سه عدد سه پرسشِ فصل‌اند: متن چه می‌خواهد، اگر برآورده نشود چه می‌شود، و متن چقدر پایدار است.</p>
</div>
<pre class="text"><code>compliance-readiness review at the design stage (2027-03-01)
  [ ] every topic has a named authority
  [ ] every requirement has an official source
  [ ] every source read in the current edition
  [ ] research records second-checked
  [ ] register rows complete
  [ ] each requirement has an independent approver
  [x] no conflict without a written request
  [ ] interpretations in writing
  [ ] clarifications answered within 30 days
  [ ] financial-close requirements verified
  [x] ownership scenario decided before the search
  [ ] a trace closed end to end
  2 of 12 in place: the method exists (register, requests,
  ownership); the evidence behind it is thin - sources,
  approvals and written interpretations</code></pre>
<div id="exm-ch54-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.35 (میانی: بازبینیِ آمادگیِ انطباق در مرحلهٔ طراحی)</strong></span> <strong>پرسش.</strong> از دوازده وارسیِ آمادگی، چند تا برقرارند؟</p>
<p><strong>پاسخ.</strong> دو: هر ناسازگاری استعلامِ کتبی دارد و سناریوی مالکیتِ خط پیش از جست‌وجو تصمیم گرفته شده است.</p>
<p><strong>تفسیر.</strong> روش وجود دارد: دفتر، استعلام‌ها و سناریو. شاهدِ پشتِ آن نازک است: منبع‌های کهنه یا نامعلوم، وارسیِ دومِ غایب، تأییدکنندهٔ بی‌نام، تفسیرهای شفاهی، استعلام‌های کهنه، یک سطرِ بستنِ مالی و ردیابی‌ای که هنوز بسته نشده. این نتیجه عجیب نیست. نیروگاهِ <span class="ltr" dir="ltr">P</span> در طولِ کتاب با جای‌نگهدار طراحی شد و اکنون هر جای‌نگهدار باید با منبعِ رسمی جایگزین شود.</p>
</div>
<pre class="text"><code>compliance-method basis of Plant P (D-058):
  1 one register, one row per requirement: source type, issuer,
    clause, edition, status (verified / project-dependent /
    to-confirm), applicability, consequence, evidence, owner,
    approver, date verified, revision
  2 the strictest applicable source governs; rank decides only
    a true conflict, and a conflict goes out as a written request
  3 sources read in the official language and current
    consolidated text; checked again before each gate and
    monthly by a named person
  4 every interpretation the design depends on is in writing
  5 a requirement closes only with accepted evidence and the
    named approver's decision; Z-001 waits on DEV-11 (TSOZ)
  6 the ownership scenario of the line is an input, decided
    before the search (O1 in the base)
  7 finance and fiscal items: verified in the base case,
    to-confirm only as sensitivities, each closed by a dated
    opinion of a qualified local reviewer
  8 the method, not Country Z's values, carries to ch 55-58</code></pre>
<div id="exm-ch54-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 54.36 (یکپارچه: مبنای روشِ انطباق)</strong></span> <strong>پرسش.</strong> مبنا را با موردهای باز بنویسید.</p>
<p><strong>پاسخ.</strong> هشت بندِ بالا، با موردِ بازِ <span class="ltr" dir="ltr">U-135</span>: الزام‌های واقعیِ کشوری که پروژه در آن ساخته می‌شود. این مورد در فصل‌های ۵۵ تا ۵۷ برای هر کشور با پژوهش بر منابعِ رسمی پیگیری می‌شود.</p>
<p><strong>تفسیر.</strong> این <strong>تصمیمِ <span class="ltr" dir="ltr">D-058</span></strong> است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:</p>
<ul>
<li><strong>فصل‌های ۱۷ و ۲۸:</strong> شکلِ الزامِ توانِ راکتیو از متنِ رسمی خوانده شود. جای‌نگهدارِ <span class="ltr" dir="ltr">±33 Mvar</span> در هر توان با متنِ ضریبِ توان فرق دارد.</li>
<li><strong>فصل‌های ۲۸ و ۵۰:</strong> یافتهٔ روزِ گرم (<span class="ltr" dir="ltr">+29 Mvar</span>) صاحب و تاریخ می‌خواست. <span class="ltr" dir="ltr">DEV-11</span> با خازنِ <span class="ltr" dir="ltr">5 Mvar</span> یا معافیتِ کتبی، به تصمیمِ بهره‌بردارِ شبکه.</li>
<li><strong>فصل‌های ۲۰ و ۳۴:</strong> شیبِ <span class="ltr" dir="ltr">8 %/min</span> از اصلاحیهٔ <span class="ltr" dir="ltr">A2</span> تا پاسخِ <span class="ltr" dir="ltr">CQ-04</span> در تنظیم‌ها بنشیند. تنظیم‌های گذر از خطا تا پاسخِ <span class="ltr" dir="ltr">CQ-01</span> صادر نشوند.</li>
<li><strong>فصلِ ۲۱:</strong> پاداش، قاعدهٔ استهلاک، ارز، انتقالِ سود و مالیاتِ تکلیفی تا تأیید فقط در حساسیت بمانند.</li>
<li><strong>فصل‌های ۵۵ تا ۵۹:</strong> روش، نه عددهای کشورِ <span class="ltr" dir="ltr">Z</span>، به پرونده‌های کشوری و پروندهٔ یکپارچه می‌رود.</li>
</ul>
</div>
</section>
<section id="sec-ch54-numbers" class="level2" data-number="54.10">
<h2 data-number="54.10" class="anchored" data-anchor-id="sec-ch54-numbers"><span class="header-section-number">54.10</span> عددهای کلیدیِ انطباق</h2>
<div id="tbl-ch54-numbers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch54-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;54.1: عددهای کلیدیِ فصلِ ۵۴ (همه برای کشورِ ساختگیِ <span class="ltr" dir="ltr">Z</span>)
</figcaption>
<div aria-describedby="tbl-ch54-numbers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 45%">
<col style="width: 27%">
<col style="width: 27%">
</colgroup>
<thead>
<tr class="header">
<th>عدد</th>
<th>مقدار</th>
<th>منبع</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>تکه‌های الزامیِ برگزیدهٔ کدِ شبکه</td>
<td>۶ از ۱۲</td>
<td><a href="#exm-ch54-clauses" class="quarto-xref">مثال&nbsp;<span>54.4</span></a></td>
</tr>
<tr class="even">
<td>حدِ حاکمِ نوفهٔ شبانه</td>
<td><span class="ltr" dir="ltr">40 dB(A)</span></td>
<td><a href="#exm-ch54-preced" class="quarto-xref">مثال&nbsp;<span>54.3</span></a></td>
</tr>
<tr class="odd">
<td>ناسازگاری</td>
<td>گذر از خطا: <span class="ltr" dir="ltr">150</span> در برابرِ <span class="ltr" dir="ltr">100 ms</span></td>
<td><a href="#exm-ch54-conflict" class="quarto-xref">مثال&nbsp;<span>54.2</span></a></td>
</tr>
<tr class="even">
<td>مرجع‌های تأییدنشده</td>
<td>۶ از ۱۴ موضوع</td>
<td><a href="#exm-ch54-auth" class="quarto-xref">مثال&nbsp;<span>54.7</span></a></td>
</tr>
<tr class="odd">
<td>منبع‌های کهنه یا نامعلوم</td>
<td>۳ از ۱۴ الزام</td>
<td><a href="#exm-ch54-fresh" class="quarto-xref">مثال&nbsp;<span>54.10</span></a></td>
</tr>
<tr class="even">
<td>ردیف‌های کاملِ دفتر</td>
<td>۳ از ۶</td>
<td><a href="#exm-ch54-fields" class="quarto-xref">مثال&nbsp;<span>54.14</span></a></td>
</tr>
<tr class="odd">
<td>تفسیرهای شفاهی</td>
<td>۳ از ۵</td>
<td><a href="#exm-ch54-interp" class="quarto-xref">مثال&nbsp;<span>54.17</span></a></td>
</tr>
<tr class="even">
<td>کهنه‌ترین استعلام</td>
<td><span class="ltr" dir="ltr">CQ-04</span>، ۱۰۶ روز</td>
<td><a href="#exm-ch54-clarify" class="quarto-xref">مثال&nbsp;<span>54.18</span></a></td>
</tr>
<tr class="odd">
<td>توانِ راکتیوِ لازم در <span class="ltr" dir="ltr">100 MW</span></td>
<td><span class="ltr" dir="ltr">32.87 Mvar</span></td>
<td><a href="#exm-ch54-lab-source" class="quarto-xref">مثال&nbsp;<span>54.23</span></a></td>
</tr>
<tr class="even">
<td>سقفِ صادرات برای <span class="ltr" dir="ltr">30.6 Mvar</span></td>
<td><span class="ltr" dir="ltr">93.1 MW</span>، <span class="ltr" dir="ltr">930 MWh</span> در سال</td>
<td><a href="#exm-ch54-lab-dispose" class="quarto-xref">مثال&nbsp;<span>54.25</span></a></td>
</tr>
<tr class="odd">
<td>ارزشِ فعلیِ سقف در برابرِ خازن</td>
<td><span class="ltr" dir="ltr">664</span> در برابرِ <span class="ltr" dir="ltr">360</span> هزار واحد</td>
<td><a href="#exm-ch54-lab-dispose" class="quarto-xref">مثال&nbsp;<span>54.25</span></a></td>
</tr>
<tr class="even">
<td>احتمالِ تغییرِ قاعده پیش از برق‌دارکردن</td>
<td><span class="ltr" dir="ltr">39 %</span></td>
<td><a href="#exm-ch54-watch" class="quarto-xref">مثال&nbsp;<span>54.13</span></a></td>
</tr>
<tr class="odd">
<td>کمینهٔ پوشش اگر پاداش نیاید</td>
<td><span class="ltr" dir="ltr">1.17</span></td>
<td><a href="#exm-ch54-e-premium" class="quarto-xref">مثال&nbsp;<span>54.28</span></a></td>
</tr>
<tr class="even">
<td>کمینهٔ پوشش با افتِ ارزِ ۲ درصد در سال</td>
<td><span class="ltr" dir="ltr">0.86</span></td>
<td><a href="#exm-ch54-e-fx" class="quarto-xref">مثال&nbsp;<span>54.30</span></a></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
<section id="sec-ch54-deliverable" class="level2" data-number="54.11">
<h2 data-number="54.11" class="anchored" data-anchor-id="sec-ch54-deliverable"><span class="header-section-number">54.11</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<div id="tbl-ch54-deliverables" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch54-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;54.2: سندهای فصلِ ۵۴ برای پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span>
</figcaption>
<div aria-describedby="tbl-ch54-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>محتوا</th>
<th>معیارِ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-PRJ-REG-0035</span></td>
<td>دفترِ انطباق: یک سطر برای هر الزام با ده ستون</td>
<td>منبعِ رسمی، وضعیت، شاهد و تأییدکننده در هر سطر</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-PRJ-REG-0036</span></td>
<td>نقشهٔ مرجع‌ها و تأییدها با دروازه‌ها</td>
<td>هر موضوع با مرجعِ نام‌برده و وضعیت</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-PRJ-PRO-0011</span></td>
<td>روشِ مدیریتِ انطباق: جست‌وجو، کاربردپذیری، تازگی، پایشِ ماهانه، بازنگری</td>
<td>سابقهٔ جست‌وجو با وارسیِ دوم</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-PRJ-REG-0037</span></td>
<td>دفترِ استعلام‌ها و تفسیرها</td>
<td>هر تفسیر کتبی، هر استعلام با سن و پیگیری</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-PRJ-REG-0038</span></td>
<td>دفترِ منابعِ مالی و مالیاتی با بازبین‌ها</td>
<td>هر قلم با منبع، وضعیت و نظرِ کتبیِ بازبین</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> می‌افزاید:</p>
<ol type="1">
<li><strong>تصمیمِ <span class="ltr" dir="ltr">D-058</span>:</strong> مبنای روشِ انطباق (<a href="#exm-ch54-int-3" class="quarto-xref">مثال&nbsp;<span>54.36</span></a>).</li>
<li><strong>فرض‌های <span class="ltr" dir="ltr">A-546</span> تا <span class="ltr" dir="ltr">A-551</span>:</strong> سندها و دفترِ ساختگیِ کشورِ <span class="ltr" dir="ltr">Z</span> (<span class="ltr" dir="ltr">A-546</span>)، مرجع‌ها، کاربردپذیری، مالکیتِ خط و سابقه‌های جست‌وجو (<span class="ltr" dir="ltr">A-547</span>)، داده‌های مدیریتِ شاهد (<span class="ltr" dir="ltr">A-548</span>)، داده‌های تمرینِ ردیابی و هزینهٔ خازن (<span class="ltr" dir="ltr">A-549</span>)، قلم‌ها و عددهای مالی (<span class="ltr" dir="ltr">A-550</span>)، دروازه‌ها، نرخِ تغییرِ قاعده و رشته‌ها (<span class="ltr" dir="ltr">A-551</span>).</li>
<li><strong>ناشناختهٔ <span class="ltr" dir="ltr">U-135</span>:</strong> الزام‌های واقعیِ کشورِ پروژه، که در فصل‌های ۵۵ تا ۵۷ برای هر کشور پیگیری می‌شود.</li>
<li><strong>پیوند به فصل‌های دیگر:</strong> فصل‌های ۱۷، ۲۱، ۲۸، ۳۸ و ۵۰ داده و روش را دادند. فصل‌های ۵۵ تا ۵۸ روش را بر منابعِ رسمی به کار می‌برند و فصلِ ۵۹ دفترها را در پروندهٔ شاهدِ یکپارچه گرد می‌آورد.</li>
</ol>
</section>
<section id="sec-ch54-summary" class="level2" data-number="54.12">
<h2 data-number="54.12" class="anchored" data-anchor-id="sec-ch54-summary"><span class="header-section-number">54.12</span> جمع‌بندی</h2>
<ul>
<li><strong>سلسله‌مراتب:</strong> قانون، آیین‌نامه و مجوز به حکمِ قانون؛ کدِ شبکه و قاعدهٔ شرکتِ برق از راهِ پروانه و اتصال؛ استانداردِ ملی با ارجاع؛ قرارداد با توافق؛ مشخصاتِ مالک درونِ پروژه. همه با هم اعمال می‌شوند و سخت‌گیرترین حاکم است. رتبه فقط ناسازگاریِ واقعی را حل می‌کند و ناسازگاری با استعلامِ کتبی بسته می‌شود (<a href="#sec-ch54-a" class="quarto-xref"><span>بخش 54.2</span></a>).</li>
<li><strong>جست‌وجو:</strong> مرجعِ هر موضوع، کاربردپذیری با ولتاژ و مالکیت و محل، سناریوی مالکیتِ خط پیش از جست‌وجو، منبعِ رسمی با ویرایشِ جاری و متنِ تلفیقی، زبانِ رسمی، سابقهٔ جست‌وجو با وارسیِ دوم، و پایشِ ماهانهٔ مقررات (<a href="#sec-ch54-b" class="quarto-xref"><span>بخش 54.3</span></a>).</li>
<li><strong>شاهد:</strong> دفترِ انطباق با ده ستون، سه وضعیت، آماده‌کننده و بازبین و تأییدکنندهٔ جدا، تفسیرهای کتبی، سنِ استعلام‌ها، مقایسهٔ بازنگری‌ها، اثرِ ویرایشِ تازه و دروازه‌های تصمیم (<a href="#sec-ch54-c" class="quarto-xref"><span>بخش 54.4</span></a>).</li>
<li><strong>ردیابی:</strong> ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span> از بندِ <span class="ltr" dir="ltr">6.2</span> تا آزمون. عدولِ <span class="ltr" dir="ltr">DEV-11</span> با سقفِ <span class="ltr" dir="ltr">93.1 MW</span> (<span class="ltr" dir="ltr">664</span> هزار واحد) یا خازنِ <span class="ltr" dir="ltr">5 Mvar</span> (<span class="ltr" dir="ltr">360</span>) یا معافیتِ کتبی، به تصمیمِ بهره‌بردار؛ بستن با پنج از نه شاهد در دست (<a href="#sec-ch54-d" class="quarto-xref"><span>بخش 54.5</span></a>).</li>
<li><strong>منابعِ مالی:</strong> تأییدشده در مبنا، نیازمندِ تأیید فقط در حساسیت. پاداش، استهلاک، ارز، انتقالِ سود و مالیاتِ تکلیفی هر کدام نسبتِ پوشش را جابه‌جا می‌کنند. هر قلم با نظرِ کتبیِ بازبینِ صلاحیت‌دارِ محلی بسته می‌شود (<a href="#sec-ch54-e" class="quarto-xref"><span>بخش 54.6</span></a>).</li>
</ul>
<section id="sec-ch54-vocab" class="level3" data-number="54.12.1">
<h3 data-number="54.12.1" class="anchored" data-anchor-id="sec-ch54-vocab"><span class="header-section-number">54.12.1</span> واژگانِ فصلِ ۵۴</h3>
<div id="tbl-ch54-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch54-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;54.3: واژگانِ فصلِ ۵۴
</figcaption>
<div aria-describedby="tbl-ch54-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>الزام</td>
<td><span class="ltr" dir="ltr">requirement</span></td>
<td></td>
</tr>
<tr class="even">
<td>سلسله‌مراتبِ الزام‌ها</td>
<td><span class="ltr" dir="ltr">requirement hierarchy</span></td>
<td></td>
</tr>
<tr class="odd">
<td>قانون</td>
<td><span class="ltr" dir="ltr">law</span></td>
<td></td>
</tr>
<tr class="even">
<td>آیین‌نامه</td>
<td><span class="ltr" dir="ltr">regulation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>شرطِ مجوز</td>
<td><span class="ltr" dir="ltr">permit condition</span></td>
<td></td>
</tr>
<tr class="even">
<td>پروانهٔ تولید</td>
<td><span class="ltr" dir="ltr">generation licence</span></td>
<td></td>
</tr>
<tr class="odd">
<td>کدِ شبکه</td>
<td><span class="ltr" dir="ltr">grid code</span></td>
<td></td>
</tr>
<tr class="even">
<td>قاعدهٔ شرکتِ برق</td>
<td><span class="ltr" dir="ltr">utility rule</span></td>
<td></td>
</tr>
<tr class="odd">
<td>مشخصاتِ مالک</td>
<td><span class="ltr" dir="ltr">owner’s specification</span></td>
<td></td>
</tr>
<tr class="even">
<td>کاربردپذیری</td>
<td><span class="ltr" dir="ltr">applicability</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دفترِ انطباق</td>
<td><span class="ltr" dir="ltr">compliance register</span></td>
<td></td>
</tr>
<tr class="even">
<td>استعلامِ کتبی</td>
<td><span class="ltr" dir="ltr">written clarification request</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تفسیرِ الزام</td>
<td><span class="ltr" dir="ltr">interpretation</span></td>
<td></td>
</tr>
<tr class="even">
<td>معافیت از الزام</td>
<td><span class="ltr" dir="ltr">derogation</span></td>
<td></td>
</tr>
<tr class="odd">
<td>اصلاحیه</td>
<td><span class="ltr" dir="ltr">amendment</span></td>
<td></td>
</tr>
<tr class="even">
<td>متنِ تلفیقی</td>
<td><span class="ltr" dir="ltr">consolidated text</span></td>
<td></td>
</tr>
<tr class="odd">
<td>روزنامهٔ رسمی</td>
<td><span class="ltr" dir="ltr">official gazette</span></td>
<td></td>
</tr>
<tr class="even">
<td>حکمِ انتقالی</td>
<td><span class="ltr" dir="ltr">transitional provision</span></td>
<td></td>
</tr>
<tr class="odd">
<td>الزامی / آگاهی‌بخش</td>
<td><span class="ltr" dir="ltr">normative / informative</span></td>
<td></td>
</tr>
<tr class="even">
<td>زبانِ رسمی</td>
<td><span class="ltr" dir="ltr">official language</span></td>
<td></td>
</tr>
<tr class="odd">
<td>سابقهٔ جست‌وجو</td>
<td><span class="ltr" dir="ltr">research record</span></td>
<td></td>
</tr>
<tr class="even">
<td>پایشِ مقررات</td>
<td><span class="ltr" dir="ltr">regulatory watch</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تأییدشده</td>
<td><span class="ltr" dir="ltr">verified</span></td>
<td></td>
</tr>
<tr class="even">
<td>وابسته به پروژه</td>
<td><span class="ltr" dir="ltr">project-dependent</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نیازمندِ تأیید</td>
<td><span class="ltr" dir="ltr">to confirm</span></td>
<td></td>
</tr>
<tr class="even">
<td>دروازهٔ تصمیم</td>
<td><span class="ltr" dir="ltr">decision gate</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دستورِ آغازِ کار</td>
<td><span class="ltr" dir="ltr">notice to proceed</span></td>
<td></td>
</tr>
<tr class="even">
<td>مشوق</td>
<td><span class="ltr" dir="ltr">incentive</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پاداشِ تولید</td>
<td><span class="ltr" dir="ltr">production premium</span></td>
<td></td>
</tr>
<tr class="even">
<td>تبدیل‌پذیریِ ارز</td>
<td><span class="ltr" dir="ltr">currency convertibility</span></td>
<td></td>
</tr>
<tr class="odd">
<td>انتقالِ وجوه به خارج</td>
<td><span class="ltr" dir="ltr">repatriation</span></td>
<td></td>
</tr>
<tr class="even">
<td>مالیاتِ تکلیفی</td>
<td><span class="ltr" dir="ltr">withholding tax</span></td>
<td></td>
</tr>
<tr class="odd">
<td>استهلاکِ مالیاتی</td>
<td><span class="ltr" dir="ltr">tax depreciation</span></td>
<td></td>
</tr>
<tr class="even">
<td>بستهٔ وثایق</td>
<td><span class="ltr" dir="ltr">security package</span></td>
<td></td>
</tr>
<tr class="odd">
<td>بازبینِ صلاحیت‌دارِ محلی</td>
<td><span class="ltr" dir="ltr">qualified local reviewer</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch54-assess" class="level2" data-number="54.13">
<h2 data-number="54.13" class="anchored" data-anchor-id="sec-ch54-assess"><span class="header-section-number">54.13</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند منابعِ الزام را از هم جدا کند و بگوید هر کدام چگونه مقید می‌کند؛ مرجع‌ها و کاربردپذیری را برای پروژهٔ واقعی بیابد؛ منبعِ رسمی، ویرایش، اصلاحیه و زبان را وارسی کند؛ دفترِ انطباق را با شاهد، تأییدکننده، تفسیرهای کتبی و بازنگری نگه دارد؛ یک الزام را از منبع تا بستن ردیابی کند؛ و قلم‌های مالی و مالیاتی را فقط با منبع و بازبینِ صلاحیت‌دار وارد مدل کند. پاسخ‌ها در <a href="#sec-ch54-solutions" class="quarto-xref"><span>بخش 54.14</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="54.13.1">
<h3 data-number="54.13.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">54.13.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch54-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.1</strong></span> قانون، آیین‌نامه و شرطِ مجوز چه وجهِ مشترکی دارند؟</p>
</div>
<div id="exr-ch54-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.2</strong></span> کدِ شبکه معمولاً از چه راهی پروژه را مقید می‌کند؟</p>
</div>
<div id="exr-ch54-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.3</strong></span> استانداردِ ملی کِی برای پروژه لازم می‌شود؟</p>
</div>
<div id="exr-ch54-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.4</strong></span> مشخصاتِ مالک چه کسی را مقید می‌کند؟</p>
</div>
<div id="exr-ch54-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.5</strong></span> الزام چیست؟</p>
</div>
<div id="exr-ch54-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.6</strong></span> گسترهٔ مجازِ یک پارامتر از چند منبع چگونه به دست می‌آید؟</p>
</div>
<div id="exr-ch54-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.7</strong></span> ناسازگاری یعنی چه؟</p>
</div>
<div id="exr-ch54-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.8</strong></span> پاسخِ درست به ناسازگاری چیست؟</p>
</div>
<div id="exr-ch54-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.9</strong></span> رتبهٔ منبع کِی به کار می‌آید؟</p>
</div>
<div id="exr-ch54-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.10</strong></span> «باید»، «بهتر است» و «می‌تواند» هر کدام چه‌اند؟</p>
</div>
<div id="exr-ch54-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.11</strong></span> یادداشت و مثال در یک استاندارد الزام می‌گذارند؟</p>
</div>
<div id="exr-ch54-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.12</strong></span> پیوستِ آگاهی‌بخش با پیوستِ الزامی چه فرقی دارد؟</p>
</div>
<div id="exr-ch54-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.13</strong></span> متنِ تلفیقی چیست؟</p>
</div>
<div id="exr-ch54-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.14</strong></span> حکمِ انتقالی چه می‌گوید؟</p>
</div>
<div id="exr-ch54-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.15</strong></span> رابطهٔ ضریبِ توان و توانِ راکتیوِ لازم را بنویسید.</p>
</div>
<div id="exr-ch54-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.16</strong></span> نقشهٔ مرجع‌ها برای هر موضوع چه ستون‌هایی دارد؟</p>
</div>
<div id="exr-ch54-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.17</strong></span> کاربردپذیری با کدام ویژگی‌ها سنجیده می‌شود؟</p>
</div>
<div id="exr-ch54-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.18</strong></span> سه وارسیِ تازگیِ منبع کدام‌اند؟</p>
</div>
<div id="exr-ch54-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.19</strong></span> متنِ رسمی یا ترجمه: کدام تصمیم می‌گیرد؟</p>
</div>
<div id="exr-ch54-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.20</strong></span> سابقهٔ جست‌وجو چه ستون‌هایی دارد؟</p>
</div>
<div id="exr-ch54-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.21</strong></span> پایشِ مقررات یعنی چه؟</p>
</div>
<div id="exr-ch54-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.22</strong></span> ده ستونِ دفترِ انطباق را نام ببرید.</p>
</div>
<div id="exr-ch54-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.23</strong></span> سه وضعیتِ الزام را تعریف کنید.</p>
</div>
<div id="exr-ch54-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.24</strong></span> آماده‌کننده، بازبین و تأییدکننده چرا جدا هستند؟</p>
</div>
<div id="exr-ch54-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.25</strong></span> تفسیرِ الزام چه ستون‌هایی دارد؟</p>
</div>
<div id="exr-ch54-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.26</strong></span> استعلامِ کتبی چه سابقه‌ای دارد؟</p>
</div>
<div id="exr-ch54-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.27</strong></span> مقایسهٔ دو بازنگریِ دفتر چه نشان می‌دهد؟</p>
</div>
<div id="exr-ch54-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.28</strong></span> ویرایشِ تازهٔ یک سند از چه مسیری می‌گذرد؟</p>
</div>
<div id="exr-ch54-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.29</strong></span> دروازه‌های تصمیمِ این فصل کدام‌اند؟</p>
</div>
<div id="exr-ch54-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.30</strong></span> هفت مرحلهٔ ردیابی کدام‌اند؟</p>
</div>
<div id="exr-ch54-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.31</strong></span> سقفِ صادراتی که ضریبِ توان را برآورده می‌کند چگونه حساب می‌شود؟</p>
</div>
<div id="exr-ch54-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.32</strong></span> قاعدهٔ قلم‌های مالی در مدل چیست؟</p>
</div>
<div id="exr-ch54-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.33</strong></span> مالیاتِ تکلیفی بر بهره چیست؟</p>
</div>
<div id="exr-ch54-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.34</strong></span> انتقالِ وجوه به خارج چه پرسشی است؟</p>
</div>
<div id="exr-ch54-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.35</strong></span> چه کسی قلمِ مالیِ «نیازمندِ تأیید» را می‌بندد؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="54.13.2">
<h3 data-number="54.13.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">54.13.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch54-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.36</strong></span> چرا ترتیبِ منابعِ این فصل «آموزشی» نامیده می‌شود؟</p>
</div>
<div id="exr-ch54-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.37</strong></span> قراردادی که حدِ نوفه را سخت‌تر از قانون بگذارد چه اثری دارد؟</p>
</div>
<div id="exr-ch54-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.38</strong></span> چرا الزامِ الزامیِ بی‌عدد تفسیرِ کتبی لازم دارد؟</p>
</div>
<div id="exr-ch54-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.39</strong></span> دو خوانشِ «ضریبِ توان» و «نسبتِ ثابت به توانِ نامی» کجا بیشترین فرق را دارند؟</p>
</div>
<div id="exr-ch54-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.40</strong></span> چرا اصلاحیهٔ <span class="ltr" dir="ltr">A1</span> طراحی را تغییر می‌دهد؟</p>
</div>
<div id="exr-ch54-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.41</strong></span> اگر حکمِ انتقالی روشن نباشد، طراحی تا پاسخ چه می‌کند؟</p>
</div>
<div id="exr-ch54-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.42</strong></span> چرا مرجعِ شناخته‌نشده خطرِ برنامهٔ زمانی است؟</p>
</div>
<div id="exr-ch54-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.43</strong></span> «نمی‌خورد» چرا با دلیل ثبت می‌شود؟</p>
</div>
<div id="exr-ch54-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.44</strong></span> چرا سناریوی مالکیتِ خط ورودیِ جست‌وجوست؟</p>
</div>
<div id="exr-ch54-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.45</strong></span> چرا «تأییدشده» تاریخ دارد؟</p>
</div>
<div id="exr-ch54-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.46</strong></span> ترجمه کجا کمک است و کجا خطر؟</p>
</div>
<div id="exr-ch54-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.47</strong></span> چرا اسلایدِ مشاور منبع نیست؟</p>
</div>
<div id="exr-ch54-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.48</strong></span> نرخِ تغییرِ قاعده از چهار رویداد چقدر قابلِ اتکاست؟</p>
</div>
<div id="exr-ch54-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.49</strong></span> چرا الزامِ بی‌شاهد ادعاست؟</p>
</div>
<div id="exr-ch54-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.50</strong></span> چرا <span class="ltr" dir="ltr">Z-012</span> شاید پذیرفتنی باشد ولی <span class="ltr" dir="ltr">Z-004</span> نه؟</p>
</div>
<div id="exr-ch54-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.51</strong></span> تفسیرِ شفاهی چه خطری دارد؟</p>
</div>
<div id="exr-ch54-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.52</strong></span> سنِ استعلام چگونه به برنامهٔ زمانی ربط دارد؟</p>
</div>
<div id="exr-ch54-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.53</strong></span> چرا برداشتنِ یک سطر دلیل لازم دارد؟</p>
</div>
<div id="exr-ch54-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.54</strong></span> چرا خواندنِ دوبارهٔ کدِ تازه به‌تنهایی کافی نیست؟</p>
</div>
<div id="exr-ch54-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.55</strong></span> چرا بستنِ مالی منتظرِ <span class="ltr" dir="ltr">Z-014</span> است با آنکه پاسخِ استعلامش رسیده؟</p>
</div>
<div id="exr-ch54-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.56</strong></span> مدیرِ انطباق صاحبِ چیست و سرپرستِ رشته صاحبِ چه؟</p>
</div>
<div id="exr-ch54-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.57</strong></span> چرا ردیابیِ <span class="ltr" dir="ltr">Z-001</span> پیش از آزمون هم هشدار داشت؟</p>
</div>
<div id="exr-ch54-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.58</strong></span> آزمونِ نوعیِ مبدّل شاهدِ چیست و چه نیست؟</p>
</div>
<div id="exr-ch54-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.59</strong></span> چرا تصمیمِ <span class="ltr" dir="ltr">DEV-11</span> با بهره‌بردارِ شبکه است؟</p>
</div>
<div id="exr-ch54-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.60</strong></span> با شاخص‌گذاریِ قیمت، مقایسهٔ سقف و خازن چه می‌شود؟</p>
</div>
<div id="exr-ch54-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.61</strong></span> چرا بازدهِ سهام با بدهیِ بیشتر و بی‌پاداش بالا رفت؟</p>
</div>
<div id="exr-ch54-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.62</strong></span> چرا استهلاکِ تند نسبتِ پوشش را پایین آورد؟</p>
</div>
<div id="exr-ch54-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.63</strong></span> مدلِ ارزِ این فصل چه چیزی را پیش‌بینی نمی‌کند؟</p>
</div>
<div id="exr-ch54-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.64</strong></span> اثرِ نگه‌داشتنِ سود در کشور از چه جنسی است؟</p>
</div>
<div id="exr-ch54-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.65</strong></span> چرا یک قلم ممکن است دو بازبین داشته باشد؟</p>
</div>
<div id="exr-ch54-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.66</strong></span> رابطِ این فصل با ساخت چیست؟</p>
</div>
<div id="exr-ch54-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.67</strong></span> چرا گواهی با ویرایشِ دیگرِ استاندارد مسئله است؟</p>
</div>
<div id="exr-ch54-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.68</strong></span> بازبینیِ آمادگی چرا فقط دو از دوازده شد؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="54.13.3">
<h3 data-number="54.13.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">54.13.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch54-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.69</strong></span> از برگزیدهٔ کدِ شبکه چند تکه الزام می‌گذارند؟</p>
</div>
<div id="exr-ch54-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.70</strong></span> کدام بندهای الزامی مبهم‌اند؟</p>
</div>
<div id="exr-ch54-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.71</strong></span> حدِ حاکمِ نوفهٔ شبانه چیست؟</p>
</div>
<div id="exr-ch54-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.72</strong></span> ضریبِ توانی که همهٔ منابع می‌پذیرند چیست؟</p>
</div>
<div id="exr-ch54-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.73</strong></span> شیبی که همهٔ منابع می‌پذیرند چیست؟</p>
</div>
<div id="exr-ch54-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.74</strong></span> کدام پارامتر ناسازگار است؟</p>
</div>
<div id="exr-ch54-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.75</strong></span> کدام بندها میانِ تاریخِ درخواست و برق‌دارکردن فرق دارند؟</p>
</div>
<div id="exr-ch54-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.76</strong></span> مرجعِ چند موضوع تأیید نشده است؟</p>
</div>
<div id="exr-ch54-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.77</strong></span> چند الزام به پروژه می‌خورند؟</p>
</div>
<div id="exr-ch54-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.78</strong></span> چند الزام مشکلِ منبع دارند؟</p>
</div>
<div id="exr-ch54-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.79</strong></span> کدام سندها فقط در ترجمه خوانده شده‌اند؟</p>
</div>
<div id="exr-ch54-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.80</strong></span> چند سابقهٔ جست‌وجو کامل‌اند؟</p>
</div>
<div id="exr-ch54-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.81</strong></span> سناریوهای <span class="ltr" dir="ltr">O2</span> و <span class="ltr" dir="ltr">O3</span> چند الزام می‌افزایند؟</p>
</div>
<div id="exr-ch54-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.82</strong></span> وضعیتِ دفتر چیست؟</p>
</div>
<div id="exr-ch54-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.83</strong></span> کدام استعلام‌ها بیش از ۳۰ روز باز مانده‌اند؟</p>
</div>
<div id="exr-ch54-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.84</strong></span> ویرایشِ تازهٔ کدِ شبکه چند سابقه را درگیر می‌کند؟</p>
</div>
<div id="exr-ch54-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.85</strong></span> چند درصد خانه‌های دفتر پر است؟</p>
</div>
<div id="exr-ch54-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.86</strong></span> چند سطر ایرادِ آماده‌کننده/بازبین/تأییدکننده دارند؟</p>
</div>
<div id="exr-ch54-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.87</strong></span> از <span class="ltr" dir="ltr">R2</span> تا <span class="ltr" dir="ltr">R3</span> چه عوض شد؟</p>
</div>
<div id="exr-ch54-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.88</strong></span> چند تفسیر کتبی نیستند؟</p>
</div>
<div id="exr-ch54-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.89</strong></span> توانِ راکتیوِ لازم در <span class="ltr" dir="ltr">100 MW</span> چیست؟</p>
</div>
<div id="exr-ch54-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.90</strong></span> توانِ راکتیوِ لازم در <span class="ltr" dir="ltr">10 MW</span> چیست؟</p>
</div>
<div id="exr-ch54-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.91</strong></span> کدام مرحله‌های ردیابیِ <span class="ltr" dir="ltr">Z-001</span> بازند؟</p>
</div>
<div id="exr-ch54-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.92</strong></span> ردیابیِ <span class="ltr" dir="ltr">Z-009</span> چند مرحلهٔ باز دارد؟</p>
</div>
<div id="exr-ch54-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.93</strong></span> سقفِ صادرات برای <span class="ltr" dir="ltr">30.6 Mvar</span> چیست؟</p>
</div>
<div id="exr-ch54-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.94</strong></span> چند ساعت و چه انرژی‌ای بالای سقف است؟</p>
</div>
<div id="exr-ch54-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.95</strong></span> ارزشِ زیانِ سقف چیست؟</p>
</div>
<div id="exr-ch54-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.96</strong></span> سقف یا خازن؟</p>
</div>
<div id="exr-ch54-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.97</strong></span> چند شاهدِ بستن در دست است؟</p>
</div>
<div id="exr-ch54-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.98</strong></span> وضعیتِ قلم‌های مالی چیست؟</p>
</div>
<div id="exr-ch54-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.99</strong></span> پاداشِ تأییدنشده چه بدهی‌ای می‌افزاید و اگر نیاید پوشش چه می‌شود؟</p>
</div>
<div id="exr-ch54-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.100</strong></span> استهلاکِ پنج‌ساله چه اثری دارد؟</p>
</div>
<div id="exr-ch54-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.101</strong></span> افتِ ارزِ ۲ درصد در سال چه اثری دارد؟</p>
</div>
<div id="exr-ch54-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.102</strong></span> افتِ ارزِ ۴ درصد در سال چه اثری دارد؟</p>
</div>
<div id="exr-ch54-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.103</strong></span> نگه‌داشتنِ سود دو سال چه اثری دارد؟</p>
</div>
<div id="exr-ch54-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.104</strong></span> مالیاتِ تکلیفیِ ۱۰ درصد چه اثری دارد؟</p>
</div>
<div id="exr-ch54-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.105</strong></span> کدام بازبین‌ها بیشترین قلمِ باز را دارند؟</p>
</div>
<div id="exr-ch54-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.106</strong></span> دو خوانش در <span class="ltr" dir="ltr">20 MW</span> چند برابر فرق دارند؟</p>
</div>
<div id="exr-ch54-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.107</strong></span> چه چیزی تا بستنِ مالی تأییدنشده است؟</p>
</div>
<div id="exr-ch54-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.108</strong></span> نرخ و احتمالِ تغییرِ قاعده چیست؟</p>
</div>
<div id="exr-ch54-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.109</strong></span> کدام رشته سطرِ نیازمندِ تأیید دارد؟</p>
</div>
<div id="exr-ch54-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.110</strong></span> بازبینیِ آمادگی چند از دوازده است؟</p>
</div>
<div id="exr-ch54-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.111</strong></span> سه عدد را با دست بازسازی کنید.</p>
</div>
<div id="exr-ch54-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.112</strong></span> توانِ راکتیوِ لازم در <span class="ltr" dir="ltr">60 MW</span> چیست؟</p>
</div>
<div id="exr-ch54-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.113</strong></span> <span class="math inline">\(\tan\varphi\)</span> برای ضریبِ توانِ <span class="ltr" dir="ltr">0.90</span> چیست؟</p>
</div>
<div id="exr-ch54-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.114</strong></span> احتمالِ دست‌کم یک تغییر در دو سال با نرخِ <span class="ltr" dir="ltr">0.5</span> چیست؟</p>
</div>
<div id="exr-ch54-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.115</strong></span> نرخِ مؤثرِ بهره با مالیاتِ تکلیفیِ ۱۰ درصد بر ۶ درصد چیست؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="54.13.4">
<h3 data-number="54.13.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">54.13.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch54-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.116</strong></span> دفترِ انطباقِ یک نیروگاهِ هیبریدی را با ده ستون و سه وضعیت طرح کنید.</p>
</div>
<div id="exr-ch54-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.117</strong></span> نقشهٔ مرجع‌ها و تأییدها را با دروازه‌ها برای یک پروژهٔ فرضی بنویسید.</p>
</div>
<div id="exr-ch54-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.118</strong></span> روشِ مدیریتِ انطباق را با سابقهٔ جست‌وجو، وارسیِ دوم و پایشِ ماهانه بنویسید.</p>
</div>
<div id="exr-ch54-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.119</strong></span> قالبِ استعلامِ کتبی و دفترِ تفسیرها را طرح کنید.</p>
</div>
<div id="exr-ch54-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.120</strong></span> ردیابیِ یک الزامِ اتصالِ دیگر (مثلاً شیب) را از منبع تا بستن بنویسید.</p>
</div>
<div id="exr-ch54-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.121</strong></span> تعیینِ تکلیفِ یک عدولِ آزمون را با عدد و صاحبِ تصمیم بنویسید.</p>
</div>
<div id="exr-ch54-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.122</strong></span> دفترِ منابعِ مالی را با قاعدهٔ مبنا/حساسیت و بازبین‌ها بسازید.</p>
</div>
<div id="exr-ch54-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.123</strong></span> روشِ ارزیابیِ اثرِ ویرایشِ تازه را با پیوندهای ردیابی طرح کنید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="54.13.5">
<h3 data-number="54.13.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">54.13.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch54-124" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.124</strong></span> برای یک کشورِ ساختگیِ دیگر، دفترِ کامل با ناسازگاری، استعلام، تفسیر و ردیابی بسازید و هر جمله را برچسب بزنید.</p>
</div>
<div id="exr-ch54-125" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.125</strong></span> مدلِ مالیِ فصلِ ۲۱ را با همهٔ قلم‌های نیازمندِ تأیید به صورتِ حساسیت اجرا و نتیجه را برای وام‌دهنده بنویسید.</p>
</div>
<div id="exr-ch54-126" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.126</strong></span> بازبینیِ آمادگیِ انطباق را برای بستنِ مالی طرح و اجرا کنید.</p>
</div>
<div id="exr-ch54-127" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 54.127</strong></span> مبنای روشِ انطباق را برای پرونده‌های کشوریِ فصل‌های ۵۵ تا ۵۷ بنویسید.</p>
</div>
</section>
</section>
<section id="sec-ch54-solutions" class="level2" data-number="54.14">
<h2 data-number="54.14" class="anchored" data-anchor-id="sec-ch54-solutions"><span class="header-section-number">54.14</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <span class="ltr" dir="ltr">worked</span> می‌سازد (سطرهای <span class="ltr" dir="ltr">E01</span> و <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch54-examples-out" class="quarto-xref"><span>بخش 54.14.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-1" class="quarto-xref">تمرین&nbsp;<span>54.1</span></a>.</strong> هر سه به حکمِ قانون لازم‌اند (<a href="#sec-ch54-a-types" class="quarto-xref"><span>بخش 54.2.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-2" class="quarto-xref">تمرین&nbsp;<span>54.2</span></a>.</strong> از راهِ پروانه و قراردادِ اتصال.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-3" class="quarto-xref">تمرین&nbsp;<span>54.3</span></a>.</strong> وقتی قانون، مجوز یا قرارداد به آن ارجاع دهد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-4" class="quarto-xref">تمرین&nbsp;<span>54.4</span></a>.</strong> فقط پروژه را؛ مرجع را نه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-5" class="quarto-xref">تمرین&nbsp;<span>54.5</span></a>.</strong> جمله‌ای که پروژه باید برآوردش کند، با منبع و شاهد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-6" class="quarto-xref">تمرین&nbsp;<span>54.6</span></a>.</strong> بزرگ‌ترینِ کمینه‌ها تا کوچک‌ترینِ بیشینه‌ها (<a href="#sec-ch54-a-conflict" class="quarto-xref"><span>بخش 54.2.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-7" class="quarto-xref">تمرین&nbsp;<span>54.7</span></a>.</strong> گسترهٔ مجازِ تهی: هیچ طراحی‌ای همه را برآورده نمی‌کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-8" class="quarto-xref">تمرین&nbsp;<span>54.8</span></a>.</strong> استعلامِ کتبی از مرجعِ صادرکننده؛ نه انتخابِ منبعِ راحت‌تر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-9" class="quarto-xref">تمرین&nbsp;<span>54.9</span></a>.</strong> فقط وقتی برآوردنِ همه با هم ممکن نیست (<a href="#sec-ch54-a-preced" class="quarto-xref"><span>بخش 54.2.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-10" class="quarto-xref">تمرین&nbsp;<span>54.10</span></a>.</strong> الزام، توصیه، اجازه (<a href="#sec-ch54-a-clauses" class="quarto-xref"><span>بخش 54.2.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-11" class="quarto-xref">تمرین&nbsp;<span>54.11</span></a>.</strong> نه؛ کمکِ فهم‌اند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-12" class="quarto-xref">تمرین&nbsp;<span>54.12</span></a>.</strong> اولی الزام نمی‌گذارد، دومی می‌گذارد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-13" class="quarto-xref">تمرین&nbsp;<span>54.13</span></a>.</strong> پایه به‌علاوهٔ هر اصلاحیهٔ لازم‌الاجرا تا یک تاریخ (<a href="#sec-ch54-a-transit" class="quarto-xref"><span>بخش 54.2.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-14" class="quarto-xref">تمرین&nbsp;<span>54.14</span></a>.</strong> کدام تاریخ متنِ حاکم بر یک پروژه را ثابت می‌کند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-15" class="quarto-xref">تمرین&nbsp;<span>54.15</span></a>.</strong> <a href="#eq-ch54-q" class="quarto-xref">معادلهٔ&nbsp;<span>54.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-16" class="quarto-xref">تمرین&nbsp;<span>54.16</span></a>.</strong> مرجع، سطح، وضعیتِ شناسایی (<a href="#sec-ch54-b-auth" class="quarto-xref"><span>بخش 54.3.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-17" class="quarto-xref">تمرین&nbsp;<span>54.17</span></a>.</strong> ولتاژ، مالکیت، محل، فناوری (<a href="#sec-ch54-b-apply" class="quarto-xref"><span>بخش 54.3.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-18" class="quarto-xref">تمرین&nbsp;<span>54.18</span></a>.</strong> تاریخِ آخرین وارسی، ویرایشِ جاری، منبعِ رسمی (<a href="#sec-ch54-b-fresh" class="quarto-xref"><span>بخش 54.3.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-19" class="quarto-xref">تمرین&nbsp;<span>54.19</span></a>.</strong> متنِ رسمی (<a href="#sec-ch54-b-lang" class="quarto-xref"><span>بخش 54.3.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-20" class="quarto-xref">تمرین&nbsp;<span>54.20</span></a>.</strong> مرجعِ رسمی، تاریخِ دسترسی، خواننده، وارسی‌کنندهٔ دوم (<a href="#sec-ch54-b-research" class="quarto-xref"><span>بخش 54.3.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-21" class="quarto-xref">تمرین&nbsp;<span>54.21</span></a>.</strong> وارسیِ ماهانهٔ منابعِ رسمی به دستِ یک نفرِ نام‌برده، با ثبتِ «تغییری نبود» (<a href="#sec-ch54-b-watch" class="quarto-xref"><span>بخش 54.3.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-22" class="quarto-xref">تمرین&nbsp;<span>54.22</span></a>.</strong> <a href="#sec-ch54-c-fields" class="quarto-xref"><span>بخش 54.4.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-23" class="quarto-xref">تمرین&nbsp;<span>54.23</span></a>.</strong> <a href="#exm-ch54-status" class="quarto-xref">مثال&nbsp;<span>54.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-24" class="quarto-xref">تمرین&nbsp;<span>54.24</span></a>.</strong> برای چشمِ مستقل و بستنِ نام‌دار (<a href="#sec-ch54-c-raci" class="quarto-xref"><span>بخش 54.4.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-25" class="quarto-xref">تمرین&nbsp;<span>54.25</span></a>.</strong> خوانش، پایه در متن، پذیرنده، کتبی‌بودن (<a href="#sec-ch54-c-interp" class="quarto-xref"><span>بخش 54.4.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-26" class="quarto-xref">تمرین&nbsp;<span>54.26</span></a>.</strong> شماره، مرجع، موضوع، تاریخِ ارسال و پاسخ، الزام‌های منتظر (<a href="#sec-ch54-c-clarify" class="quarto-xref"><span>بخش 54.4.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-27" class="quarto-xref">تمرین&nbsp;<span>54.27</span></a>.</strong> افزوده، برداشته، تغییر (<a href="#sec-ch54-c-rev" class="quarto-xref"><span>بخش 54.4.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-28" class="quarto-xref">تمرین&nbsp;<span>54.28</span></a>.</strong> مسیرِ تغییرِ طراحی با پیوندهای ردیابی (<a href="#sec-ch54-c-edition" class="quarto-xref"><span>بخش 54.4.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-29" class="quarto-xref">تمرین&nbsp;<span>54.29</span></a>.</strong> بستنِ مالی، دستورِ آغازِ کار، برق‌دارکردن، بهره‌برداریِ تجاری (<a href="#sec-ch54-c-gates" class="quarto-xref"><span>بخش 54.4.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-30" class="quarto-xref">تمرین&nbsp;<span>54.30</span></a>.</strong> منبع، طراحی، تدارکات، ساخت و تنظیم، آزمون، تأیید، نگهداریِ شاهد (<a href="#sec-ch54-d-trace" class="quarto-xref"><span>بخش 54.5.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-31" class="quarto-xref">تمرین&nbsp;<span>54.31</span></a>.</strong> <a href="#eq-ch54-cap" class="quarto-xref">معادلهٔ&nbsp;<span>54.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-32" class="quarto-xref">تمرین&nbsp;<span>54.32</span></a>.</strong> تأییدشده در مبنا، وابسته به پروژه با پرچم، نیازمندِ تأیید فقط در حساسیت (<a href="#sec-ch54-e-register" class="quarto-xref"><span>بخش 54.6.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-33" class="quarto-xref">تمرین&nbsp;<span>54.33</span></a>.</strong> مالیاتی که از بهرهٔ پرداختی کسر می‌شود؛ <a href="#eq-ch54-gross" class="quarto-xref">معادلهٔ&nbsp;<span>54.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-34" class="quarto-xref">تمرین&nbsp;<span>54.34</span></a>.</strong> اینکه سود و سرمایه کِی و با چه قاعده‌ای از کشور بیرون می‌روند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-35" class="quarto-xref">تمرین&nbsp;<span>54.35</span></a>.</strong> بازبینِ صلاحیت‌دارِ محلی با نظرِ کتبیِ تاریخ‌دار (<a href="#sec-ch54-e-advisors" class="quarto-xref"><span>بخش 54.6.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-36" class="quarto-xref">تمرین&nbsp;<span>54.36</span></a>.</strong> ترتیبِ واقعی و استثناهایش پرسشی حقوقی برای هر کشور است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-37" class="quarto-xref">تمرین&nbsp;<span>54.37</span></a>.</strong> طرفی که پذیرفته به آن مقید است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-38" class="quarto-xref">تمرین&nbsp;<span>54.38</span></a>.</strong> بی‌عدد راستی‌آزمایی‌پذیر نیست (<a href="17-load-grid-requirements.html#sec-ch17-c-measurable" class="quarto-xref"><span>بخش 17.4.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-39" class="quarto-xref">تمرین&nbsp;<span>54.39</span></a>.</strong> در توانِ کم؛ <a href="#fig-ch54-forms" class="quarto-xref">شکل&nbsp;<span>54.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-40" class="quarto-xref">تمرین&nbsp;<span>54.40</span></a>.</strong> گسترهٔ ضریبِ توان را تا ۱۰ درصد پایین می‌آورد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-41" class="quarto-xref">تمرین&nbsp;<span>54.41</span></a>.</strong> متنِ سخت‌تر جایی که ارزان است؛ ثبتِ تصمیم جایی که گران است (<a href="#exm-ch54-transit" class="quarto-xref">مثال&nbsp;<span>54.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-42" class="quarto-xref">تمرین&nbsp;<span>54.42</span></a>.</strong> تأییدی است که هنوز کسی برایش درخواست نداده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-43" class="quarto-xref">تمرین&nbsp;<span>54.43</span></a>.</strong> اگر پروژه عوض شود سطر دوباره باز می‌شود؛ سطرِ بی‌دلیل در پذیرش برمی‌گردد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-44" class="quarto-xref">تمرین&nbsp;<span>54.44</span></a>.</strong> الزام‌های تازه با مرجع، شاهد و هزینه می‌آورد (<a href="#exm-ch54-owner" class="quarto-xref">مثال&nbsp;<span>54.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-45" class="quarto-xref">تمرین&nbsp;<span>54.45</span></a>.</strong> تأیید در تاریخِ وارسی است؛ منبع ممکن است کهنه شود (<a href="#exm-ch54-fresh" class="quarto-xref">مثال&nbsp;<span>54.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-46" class="quarto-xref">تمرین&nbsp;<span>54.46</span></a>.</strong> کمکِ خواندن؛ خطر وقتی «باید» را «بهتر است» یا پانوشتی را جا بیندازد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-47" class="quarto-xref">تمرین&nbsp;<span>54.47</span></a>.</strong> نقطهٔ آغازِ جست‌وجوست، نه متنِ رسمی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-48" class="quarto-xref">تمرین&nbsp;<span>54.48</span></a>.</strong> ناهموار است؛ ولی نتیجهٔ پایشِ ماهانه سر جایش می‌ماند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-49" class="quarto-xref">تمرین&nbsp;<span>54.49</span></a>.</strong> انطباق را چیزی جز شاهدِ پذیرفته‌شده نشان نمی‌دهد (<a href="#exm-ch54-fields" class="quarto-xref">مثال&nbsp;<span>54.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-50" class="quarto-xref">تمرین&nbsp;<span>54.50</span></a>.</strong> اگر قرارداد مالک را تأییدکننده بداند؛ در <span class="ltr" dir="ltr">Z-004</span> چشمِ مستقلی نیست.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-51" class="quarto-xref">تمرین&nbsp;<span>54.51</span></a>.</strong> در پذیرش و اختلاف شاهد نیست (<a href="#exm-ch54-interp" class="quarto-xref">مثال&nbsp;<span>54.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-52" class="quarto-xref">تمرین&nbsp;<span>54.52</span></a>.</strong> الزام‌های منتظر و دروازه‌ها را نگه می‌دارد (<a href="#exm-ch54-clarify" class="quarto-xref">مثال&nbsp;<span>54.18</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-53" class="quarto-xref">تمرین&nbsp;<span>54.53</span></a>.</strong> سطرِ بی‌صدا رفته در پذیرش برمی‌گردد (<a href="#exm-ch54-rev" class="quarto-xref">مثال&nbsp;<span>54.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-54" class="quarto-xref">تمرین&nbsp;<span>54.54</span></a>.</strong> نشان نمی‌دهد کدام محاسبه، سفارش و آزمون عوض شده‌اند (<a href="#exm-ch54-edition" class="quarto-xref">مثال&nbsp;<span>54.20</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-55" class="quarto-xref">تمرین&nbsp;<span>54.55</span></a>.</strong> سطر هنوز با پاسخ به‌روز نشده است.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-56" class="quarto-xref">تمرین&nbsp;<span>54.56</span></a>.</strong> دفتر و نظمش؛ سطرها و پاسخ‌های فنی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-57" class="quarto-xref">تمرین&nbsp;<span>54.57</span></a>.</strong> محاسبهٔ فصلِ ۲۸ در روزِ گرم فقط <span class="ltr" dir="ltr">+29 Mvar</span> داد (<a href="#exm-ch54-lab-trace" class="quarto-xref">مثال&nbsp;<span>54.24</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-58" class="quarto-xref">تمرین&nbsp;<span>54.58</span></a>.</strong> شاهدِ واحد؛ نه نیروگاه در نقطهٔ اتصال، و نه یکی از دو خوانشِ ناسازگار.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-59" class="quarto-xref">تمرین&nbsp;<span>54.59</span></a>.</strong> نقطهٔ اتصال و الزام از آنِ اوست.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-60" class="quarto-xref">تمرین&nbsp;<span>54.60</span></a>.</strong> سقف گران‌تر می‌شود؛ نتیجه عوض نمی‌شود.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-61" class="quarto-xref">تمرین&nbsp;<span>54.61</span></a>.</strong> اهرمِ بیشتر؛ خطر به وام‌دهنده منتقل شد (<a href="#exm-ch54-e-premium" class="quarto-xref">مثال&nbsp;<span>54.28</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-62" class="quarto-xref">تمرین&nbsp;<span>54.62</span></a>.</strong> مالیات را عقب انداخت، درونِ عمرِ بدهی (<a href="#exm-ch54-e-dep" class="quarto-xref">مثال&nbsp;<span>54.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-63" class="quarto-xref">تمرین&nbsp;<span>54.63</span></a>.</strong> نرخِ ارز را؛ فقط نشان می‌دهد چه چیزی باید وارسی شود (<a href="#exm-ch54-e-fx" class="quarto-xref">مثال&nbsp;<span>54.30</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-64" class="quarto-xref">تمرین&nbsp;<span>54.64</span></a>.</strong> زمان، نه زیانِ پول (<a href="#exm-ch54-e-repat" class="quarto-xref">مثال&nbsp;<span>54.31</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-65" class="quarto-xref">تمرین&nbsp;<span>54.65</span></a>.</strong> جنبه‌های حقوقی و مالیاتی یا بانکی و حقوقی جدا هستند.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-66" class="quarto-xref">تمرین&nbsp;<span>54.66</span></a>.</strong> شاهدِ انطباقِ محصول و حدِ هر گواهی (<a href="#sec-ch54-mfg" class="quarto-xref"><span>بخش 54.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-67" class="quarto-xref">تمرین&nbsp;<span>54.67</span></a>.</strong> همان مسئلهٔ تازگیِ منبع (<a href="#sec-ch54-b-fresh" class="quarto-xref"><span>بخش 54.3.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-68" class="quarto-xref">تمرین&nbsp;<span>54.68</span></a>.</strong> نیروگاه با جای‌نگهدار طراحی شد؛ شاهدِ رسمی هنوز جایش را نگرفته (<a href="#exm-ch54-int-2" class="quarto-xref">مثال&nbsp;<span>54.35</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-69" class="quarto-xref">تمرین&nbsp;<span>54.69</span></a>.</strong> <span class="ltr" dir="ltr">P01</span>: ۶ از ۱۲.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-70" class="quarto-xref">تمرین&nbsp;<span>54.70</span></a>.</strong> <span class="ltr" dir="ltr">P02</span>: <span class="ltr" dir="ltr">7.2</span> و <span class="ltr" dir="ltr">9.1</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-71" class="quarto-xref">تمرین&nbsp;<span>54.71</span></a>.</strong> <span class="ltr" dir="ltr">P03</span>: <span class="ltr" dir="ltr">40 dB(A)</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-72" class="quarto-xref">تمرین&nbsp;<span>54.72</span></a>.</strong> <span class="ltr" dir="ltr">P04</span>: دست‌کم <span class="ltr" dir="ltr">0.95</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-73" class="quarto-xref">تمرین&nbsp;<span>54.73</span></a>.</strong> <span class="ltr" dir="ltr">P05</span>: حداکثر <span class="ltr" dir="ltr">8 %/min</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-74" class="quarto-xref">تمرین&nbsp;<span>54.74</span></a>.</strong> <span class="ltr" dir="ltr">P06</span>: گذر از خطا در ولتاژِ صفر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-75" class="quarto-xref">تمرین&nbsp;<span>54.75</span></a>.</strong> <span class="ltr" dir="ltr">P07</span>: <span class="ltr" dir="ltr">7.1</span> و <span class="ltr" dir="ltr">9.3</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-76" class="quarto-xref">تمرین&nbsp;<span>54.76</span></a>.</strong> <span class="ltr" dir="ltr">P08</span>: ۶ از ۱۴.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-77" class="quarto-xref">تمرین&nbsp;<span>54.77</span></a>.</strong> <span class="ltr" dir="ltr">P09</span>: ۱۳؛ <span class="ltr" dir="ltr">Z-011</span> نمی‌خورد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-78" class="quarto-xref">تمرین&nbsp;<span>54.78</span></a>.</strong> <span class="ltr" dir="ltr">P10</span>: ۳ از ۱۴.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-79" class="quarto-xref">تمرین&nbsp;<span>54.79</span></a>.</strong> <span class="ltr" dir="ltr">P11</span>: <span class="ltr" dir="ltr">TCR</span> و <span class="ltr" dir="ltr">GLR</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-80" class="quarto-xref">تمرین&nbsp;<span>54.80</span></a>.</strong> <span class="ltr" dir="ltr">P12</span>: ۴ از ۸.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-81" class="quarto-xref">تمرین&nbsp;<span>54.81</span></a>.</strong> <span class="ltr" dir="ltr">P13</span>: ۴ و ۷.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-82" class="quarto-xref">تمرین&nbsp;<span>54.82</span></a>.</strong> <span class="ltr" dir="ltr">P14</span>: ۱۰ / ۲ / ۲.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-83" class="quarto-xref">تمرین&nbsp;<span>54.83</span></a>.</strong> <span class="ltr" dir="ltr">P15</span>: <span class="ltr" dir="ltr">CQ-01</span> ۵۰ روز، <span class="ltr" dir="ltr">CQ-04</span> ۱۰۶ روز.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-84" class="quarto-xref">تمرین&nbsp;<span>54.84</span></a>.</strong> <span class="ltr" dir="ltr">P16</span>: ۸.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-85" class="quarto-xref">تمرین&nbsp;<span>54.85</span></a>.</strong> <span class="ltr" dir="ltr">P17</span>: <span class="ltr" dir="ltr">85 %</span>، ۳ از ۶ ردیفِ کامل.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-86" class="quarto-xref">تمرین&nbsp;<span>54.86</span></a>.</strong> <span class="ltr" dir="ltr">P18</span>: ۳.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-87" class="quarto-xref">تمرین&nbsp;<span>54.87</span></a>.</strong> <span class="ltr" dir="ltr">P19</span>: ۵ تغییر، دو افزوده، یک برداشته.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-88" class="quarto-xref">تمرین&nbsp;<span>54.88</span></a>.</strong> <span class="ltr" dir="ltr">P20</span>: ۳ از ۵.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-89" class="quarto-xref">تمرین&nbsp;<span>54.89</span></a>.</strong> <span class="ltr" dir="ltr">P21</span>: <span class="ltr" dir="ltr">32.87 Mvar</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-90" class="quarto-xref">تمرین&nbsp;<span>54.90</span></a>.</strong> <span class="ltr" dir="ltr">P22</span>: <span class="ltr" dir="ltr">3.29 Mvar</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-91" class="quarto-xref">تمرین&nbsp;<span>54.91</span></a>.</strong> <span class="ltr" dir="ltr">P23</span>: تأیید و نگهداریِ شاهد.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-92" class="quarto-xref">تمرین&nbsp;<span>54.92</span></a>.</strong> <span class="ltr" dir="ltr">P24</span>: ۵ از ۷.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-93" class="quarto-xref">تمرین&nbsp;<span>54.93</span></a>.</strong> <span class="ltr" dir="ltr">P25</span>: <span class="ltr" dir="ltr">93.1 MW</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-94" class="quarto-xref">تمرین&nbsp;<span>54.94</span></a>.</strong> <span class="ltr" dir="ltr">P26</span>: ۱۸۸ ساعت، <span class="ltr" dir="ltr">930 MWh</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-95" class="quarto-xref">تمرین&nbsp;<span>54.95</span></a>.</strong> <span class="ltr" dir="ltr">P27</span>: <span class="ltr" dir="ltr">65</span> هزار واحد در سال، <span class="ltr" dir="ltr">664</span> در ۲۰ سال.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-96" class="quarto-xref">تمرین&nbsp;<span>54.96</span></a>.</strong> <span class="ltr" dir="ltr">P28</span>: خازن.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-97" class="quarto-xref">تمرین&nbsp;<span>54.97</span></a>.</strong> <span class="ltr" dir="ltr">P29</span>: ۵ از ۹.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-98" class="quarto-xref">تمرین&nbsp;<span>54.98</span></a>.</strong> <span class="ltr" dir="ltr">P30</span>: ۵ / ۲ / ۵.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-99" class="quarto-xref">تمرین&nbsp;<span>54.99</span></a>.</strong> <span class="ltr" dir="ltr">P31</span>: <span class="ltr" dir="ltr">3,353</span> هزار واحد؛ <span class="ltr" dir="ltr">1.17</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-100" class="quarto-xref">تمرین&nbsp;<span>54.100</span></a>.</strong> <span class="ltr" dir="ltr">P32</span>: <span class="ltr" dir="ltr">+0.62</span> واحد در بازدهِ سهام؛ کمینهٔ پوشش <span class="ltr" dir="ltr">1.08</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-101" class="quarto-xref">تمرین&nbsp;<span>54.101</span></a>.</strong> <span class="ltr" dir="ltr">P33</span>: کمینه <span class="ltr" dir="ltr">0.86</span>، زیرِ <span class="ltr" dir="ltr">1.10</span> از سالِ ۹، کمبودِ نقد از سالِ ۱۲.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-102" class="quarto-xref">تمرین&nbsp;<span>54.102</span></a>.</strong> <span class="ltr" dir="ltr">P34</span>: کمینه <span class="ltr" dir="ltr">0.56</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-103" class="quarto-xref">تمرین&nbsp;<span>54.103</span></a>.</strong> <span class="ltr" dir="ltr">P35</span>: <span class="ltr" dir="ltr">10.22 %</span> به <span class="ltr" dir="ltr">9.90 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-104" class="quarto-xref">تمرین&nbsp;<span>54.104</span></a>.</strong> <span class="ltr" dir="ltr">P36</span>: نرخ <span class="ltr" dir="ltr">6.67 %</span>؛ کمینهٔ پوشش <span class="ltr" dir="ltr">1.14</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-105" class="quarto-xref">تمرین&nbsp;<span>54.105</span></a>.</strong> <span class="ltr" dir="ltr">P37</span>: مشاورِ مالیاتیِ محلی ۳، مشاورِ حقوقیِ محلی ۳.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-106" class="quarto-xref">تمرین&nbsp;<span>54.106</span></a>.</strong> <span class="ltr" dir="ltr">P38</span>: ۵٫۰.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-107" class="quarto-xref">تمرین&nbsp;<span>54.107</span></a>.</strong> <span class="ltr" dir="ltr">P39</span>: <span class="ltr" dir="ltr">Z-014</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-108" class="quarto-xref">تمرین&nbsp;<span>54.108</span></a>.</strong> <span class="ltr" dir="ltr">P40</span>: <span class="ltr" dir="ltr">0.50</span> در سال؛ <span class="ltr" dir="ltr">39 %</span> پیش از برق‌دارکردن؛ ۱۲ در عمر.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-109" class="quarto-xref">تمرین&nbsp;<span>54.109</span></a>.</strong> <span class="ltr" dir="ltr">P41</span>: حفاظت.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-110" class="quarto-xref">تمرین&nbsp;<span>54.110</span></a>.</strong> <span class="ltr" dir="ltr">P42</span>: ۲.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-111" class="quarto-xref">تمرین&nbsp;<span>54.111</span></a>.</strong> <span class="ltr" dir="ltr">P43</span> و <a href="#exm-ch54-int-1" class="quarto-xref">مثال&nbsp;<span>54.34</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-112" class="quarto-xref">تمرین&nbsp;<span>54.112</span></a>.</strong> <span class="ltr" dir="ltr">E01</span>: <span class="ltr" dir="ltr">19.72 Mvar</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-113" class="quarto-xref">تمرین&nbsp;<span>54.113</span></a>.</strong> <span class="ltr" dir="ltr">E02</span>: <span class="ltr" dir="ltr">0.484</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-114" class="quarto-xref">تمرین&nbsp;<span>54.114</span></a>.</strong> <span class="ltr" dir="ltr">E04</span>: <span class="ltr" dir="ltr">63 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-115" class="quarto-xref">تمرین&nbsp;<span>54.115</span></a>.</strong> <span class="ltr" dir="ltr">E07</span>: <span class="ltr" dir="ltr">6.67 %</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-116" class="quarto-xref">تمرین&nbsp;<span>54.116</span></a>.</strong> معیار: <a href="#sec-ch54-c-fields" class="quarto-xref"><span>بخش 54.4.1</span></a>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0035</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-117" class="quarto-xref">تمرین&nbsp;<span>54.117</span></a>.</strong> معیار: <a href="#sec-ch54-b-auth" class="quarto-xref"><span>بخش 54.3.1</span></a>، <a href="#sec-ch54-c-gates" class="quarto-xref"><span>بخش 54.4.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-118" class="quarto-xref">تمرین&nbsp;<span>54.118</span></a>.</strong> معیار: <a href="#sec-ch54-b-research" class="quarto-xref"><span>بخش 54.3.6</span></a>، <a href="#sec-ch54-b-watch" class="quarto-xref"><span>بخش 54.3.7</span></a>، <span class="ltr" dir="ltr">PLP-PRJ-PRO-0011</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-119" class="quarto-xref">تمرین&nbsp;<span>54.119</span></a>.</strong> معیار: <a href="#sec-ch54-c-interp" class="quarto-xref"><span>بخش 54.4.4</span></a>، <a href="#sec-ch54-c-clarify" class="quarto-xref"><span>بخش 54.4.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-120" class="quarto-xref">تمرین&nbsp;<span>54.120</span></a>.</strong> معیار: <a href="#sec-ch54-d" class="quarto-xref"><span>بخش 54.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-121" class="quarto-xref">تمرین&nbsp;<span>54.121</span></a>.</strong> معیار: <a href="#exm-ch54-lab-dispose" class="quarto-xref">مثال&nbsp;<span>54.25</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-122" class="quarto-xref">تمرین&nbsp;<span>54.122</span></a>.</strong> معیار: <a href="#sec-ch54-e" class="quarto-xref"><span>بخش 54.6</span></a>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0038</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-123" class="quarto-xref">تمرین&nbsp;<span>54.123</span></a>.</strong> معیار: <a href="#sec-ch54-c-edition" class="quarto-xref"><span>بخش 54.4.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-124" class="quarto-xref">تمرین&nbsp;<span>54.124</span></a>.</strong> معیار: <a href="#sec-ch54-a" class="quarto-xref"><span>بخش 54.2</span></a> تا <a href="#sec-ch54-d" class="quarto-xref"><span>بخش 54.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-125" class="quarto-xref">تمرین&nbsp;<span>54.125</span></a>.</strong> معیار: <a href="#sec-ch54-e" class="quarto-xref"><span>بخش 54.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-126" class="quarto-xref">تمرین&nbsp;<span>54.126</span></a>.</strong> معیار: <a href="#exm-ch54-int-2" class="quarto-xref">مثال&nbsp;<span>54.35</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch54-127" class="quarto-xref">تمرین&nbsp;<span>54.127</span></a>.</strong> معیار: <a href="#exm-ch54-int-3" class="quarto-xref">مثال&nbsp;<span>54.36</span></a>.</p>
</div>
<section id="sec-ch54-examples-out" class="level3" data-number="54.14.1">
<h3 data-number="54.14.1" class="anchored" data-anchor-id="sec-ch54-examples-out"><span class="header-section-number">54.14.1</span> خروجیِ برنامه‌ها</h3>
<p><strong>پاسخ‌های عددی:</strong></p>
<pre class="text"><code>P01 binding pieces of the extract: 6 of 12
P02 normative but vague: 7.2, 9.1
P03 governing night noise: 40 dB(A)
P04 power factor every source allows: at least 0.95
P05 ramp every source allows: at most 8 %/min
P06 conflict: ride-through at 0 pu
P07 clauses that differ, filing vs energisation: 7.1, 9.3
P08 authority topics not verified: 6 of 14
P09 requirements that apply: 13; outside: Z-011
P10 requirements with source problems: 3 of 14
P11 read only in translation: TCR, GLR
P12 research records with all four fields: 4 of 8
P13 requirements added under O2 / O3: 4 / 7
P14 status: verified 10, project-dependent 2, to-confirm 2
P15 open past 30 days: CQ-01 50 d, CQ-04 106 d
P16 records to re-check after a grid-code edition: 8
P17 register cells filled 85%, complete rows 3 of 6
P18 preparer/reviewer/approver problems: 3
P19 R2 to R3: 5 changes, added Z-009, Z-010, removed Z-015
P20 interpretations not in writing: 3 of 5
P21 Q needed at 100 MW: 32.87 Mvar
P22 Q needed at 10 MW: 3.29 Mvar
P23 Z-001 open stages: approval, retained
P24 Z-009 open stages: 5 of 7
P25 export cap where 30.6 Mvar meets pf 0.95: 93.1 MW
P26 hours above the cap: 188, energy 930 MWh
P27 lost revenue 65 k u a year, 664 k u over 20 years
P28 compensator 360 k u against the cap's 664 k u: compensator
P29 closing evidence in hand: 5 of 9
P30 finance items: verified 5, project-dependent 2, to-confirm 5
P31 premium: extra debt 3,353 k u; min DSCR if never paid 1.17
P32 five-year depreciation: equity IRR +0.62 points, min DSCR 1.08
P33 currency 2 %/yr: min DSCR 0.86, below 1.10 from year 9, short from 12
P34 currency 4 %/yr: min DSCR 0.56
P35 dividends held 2 years: equity IRR 10.22% -&gt; 9.90%
P36 withholding gross-up: rate 6.67%, min DSCR 1.14
P37 open items by reviewer: local tax advisor 3, local counsel 3
P38 pf vs Q/Pmax at 20 MW: 5.0 times
P39 not verified at financial close: Z-014
P40 change rate 0.50 a year; before energisation 39%; over 25 years 12
P41 disciplines with a to-confirm item: protection
P42 readiness review: 2 of 12
P43 by hand: Q 32.87 Mvar, cap 93.1 MW</code></pre>
<p><strong>مثال‌های کوچک:</strong></p>
<pre class="text"><code>E01 Q at 60 MW for pf 0.95: 19.72 Mvar
E02 tan phi for pf 0.90: 0.484
E03 days CQ-04 has waited on 2027-03-01: 106
E04 chance of a change within 2 years at 0.5 a year: 63%
E05 PV of 65 k u a year for 20 years at 7.5 %: 663 k u
E06 clause 7.1 in force on 2027-01-01: A2
E07 interest grossed up for 10 % withholding: 6.67%
E08 strictest of noise limits 40, 45, 48 dB(A): 40 dB(A)</code></pre>
</section>
</section>
<section id="sec-ch54-refs" class="level2" data-number="54.15">
<h2 data-number="54.15" class="anchored" data-anchor-id="sec-ch54-refs"><span class="header-section-number">54.15</span> منابع</h2>
<ul>
<li>مهندسیِ الزام‌ها و کیفیت: <span class="ltr" dir="ltr">ISO/IEC/IEEE 29148:2018</span>، <span class="ltr" dir="ltr">ISO 9001:2026</span>؛ ریسک: <span class="ltr" dir="ltr">ISO 31000:2018</span>؛ نمونهٔ استانداردِ اتصال: <span class="ltr" dir="ltr">IEEE Std 2800-2022</span>.</li>
<li>همه با تاریخِ وارسی در دفترِ استانداردها. سندهای کشورِ <span class="ltr" dir="ltr">Z</span> ساختگی‌اند. منابعِ واقعی: روزنامهٔ رسمی، وبگاه‌های مرجع‌ها، کدِ شبکهٔ بهره‌بردار و نظرهای کتبیِ بازبینانِ صلاحیت‌دارِ محلی (فصل‌های ۵۵ تا ۵۸). فصل‌های ۱۷، ۱۸، ۲۱، ۲۲، ۲۸، ۳۳، ۳۸، ۳۹، ۴۴ و ۵۰ همین کتاب.</li>
</ul>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/53-repowering-retirement.html" class="pagination-link" aria-label="بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/55-iran-dossier.html" class="pagination-link" aria-label="پروندهٔ مقررات و استانداردهای ایران">
        <span class="nav-page-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>