<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>55&nbsp; پروندهٔ مقررات و استانداردهای ایران – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/56-afghanistan-dossier.html" rel="next">
<link href="../chapters/54-applicable-requirements.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/54-applicable-requirements.html">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</a></li><li class="breadcrumb-item"><a href="../chapters/55-iran-dossier.html"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch55-map" id="toc-sec-ch55-map" class="nav-link active" data-scroll-target="#sec-ch55-map"><span class="header-section-number">55.1</span> نقشهٔ فصل</a>
  <ul class="collapse">
  <li><a href="#sec-ch55-map-labels" id="toc-sec-ch55-map-labels" class="nav-link" data-scroll-target="#sec-ch55-map-labels"><span class="header-section-number">55.1.1</span> سه برچسب و چگونگیِ خواندنِ جدول‌ها</a></li>
  <li><a href="#sec-ch55-map-log" id="toc-sec-ch55-map-log" class="nav-link" data-scroll-target="#sec-ch55-map-log"><span class="header-section-number">55.1.2</span> سابقهٔ جست‌وجوی این پرونده</a></li>
  </ul></li>
  <li><a href="#sec-ch55-a" id="toc-sec-ch55-a" class="nav-link" data-scroll-target="#sec-ch55-a"><span class="header-section-number">55.2</span> الف. مرجع‌ها و مسیرِ تأییدها</a>
  <ul class="collapse">
  <li><a href="#sec-ch55-a-institutions" id="toc-sec-ch55-a-institutions" class="nav-link" data-scroll-target="#sec-ch55-a-institutions"><span class="header-section-number">55.2.1</span> نهادها</a></li>
  <li><a href="#sec-ch55-a-framework" id="toc-sec-ch55-a-framework" class="nav-link" data-scroll-target="#sec-ch55-a-framework"><span class="header-section-number">55.2.2</span> چارچوبِ ساخت و فروش</a></li>
  <li><a href="#sec-ch55-a-timeline" id="toc-sec-ch55-a-timeline" class="nav-link" data-scroll-target="#sec-ch55-a-timeline"><span class="header-section-number">55.2.3</span> خطِ زمانِ سندها و خواندنِ متنِ رسمی</a></li>
  </ul></li>
  <li><a href="#sec-ch55-b" id="toc-sec-ch55-b" class="nav-link" data-scroll-target="#sec-ch55-b"><span class="header-section-number">55.3</span> ب. شبکه، خروجی، آب و زمین</a>
  <ul class="collapse">
  <li><a href="#sec-ch55-b-connection" id="toc-sec-ch55-b-connection" class="nav-link" data-scroll-target="#sec-ch55-b-connection"><span class="header-section-number">55.3.1</span> اتصال و تأسیساتِ خروجی</a></li>
  <li><a href="#sec-ch55-b-voltage" id="toc-sec-ch55-b-voltage" class="nav-link" data-scroll-target="#sec-ch55-b-voltage"><span class="header-section-number">55.3.2</span> ولتاژِ اتصال به صورتِ سناریو</a></li>
  <li><a href="#sec-ch55-b-water" id="toc-sec-ch55-b-water" class="nav-link" data-scroll-target="#sec-ch55-b-water"><span class="header-section-number">55.3.3</span> آب</a></li>
  <li><a href="#sec-ch55-b-land" id="toc-sec-ch55-b-land" class="nav-link" data-scroll-target="#sec-ch55-b-land"><span class="header-section-number">55.3.4</span> زمین</a></li>
  </ul></li>
  <li><a href="#sec-ch55-c" id="toc-sec-ch55-c" class="nav-link" data-scroll-target="#sec-ch55-c"><span class="header-section-number">55.4</span> پ. استانداردها و دفترِ شاهد</a>
  <ul class="collapse">
  <li><a href="#sec-ch55-c-mandatory" id="toc-sec-ch55-c-mandatory" class="nav-link" data-scroll-target="#sec-ch55-c-mandatory"><span class="header-section-number">55.4.1</span> استانداردهای اجباری</a></li>
  <li><a href="#sec-ch55-c-classes" id="toc-sec-ch55-c-classes" class="nav-link" data-scroll-target="#sec-ch55-c-classes"><span class="header-section-number">55.4.2</span> ردهٔ تجهیزات در برابرِ فهرست‌ها</a></li>
  <li><a href="#sec-ch55-c-stale" id="toc-sec-ch55-c-stale" class="nav-link" data-scroll-target="#sec-ch55-c-stale"><span class="header-section-number">55.4.3</span> کهنگیِ منبع‌ها</a></li>
  <li><a href="#sec-ch55-c-register" id="toc-sec-ch55-c-register" class="nav-link" data-scroll-target="#sec-ch55-c-register"><span class="header-section-number">55.4.4</span> دفترِ شاهدِ پروژه</a></li>
  </ul></li>
  <li><a href="#sec-ch55-d" id="toc-sec-ch55-d" class="nav-link" data-scroll-target="#sec-ch55-d"><span class="header-section-number">55.5</span> ت. تمرینِ پرونده</a>
  <ul class="collapse">
  <li><a href="#sec-ch55-d-approvals" id="toc-sec-ch55-d-approvals" class="nav-link" data-scroll-target="#sec-ch55-d-approvals"><span class="header-section-number">55.5.1</span> نقشهٔ تأییدها و دروازه‌ها</a></li>
  <li><a href="#sec-ch55-d-schedule" id="toc-sec-ch55-d-schedule" class="nav-link" data-scroll-target="#sec-ch55-d-schedule"><span class="header-section-number">55.5.2</span> برنامهٔ ماه‌به‌ماه</a></li>
  <li><a href="#sec-ch55-d-trace" id="toc-sec-ch55-d-trace" class="nav-link" data-scroll-target="#sec-ch55-d-trace"><span class="header-section-number">55.5.3</span> ردیابیِ سه الزام</a></li>
  <li><a href="#sec-ch55-d-cert" id="toc-sec-ch55-d-cert" class="nav-link" data-scroll-target="#sec-ch55-d-cert"><span class="header-section-number">55.5.4</span> آنچه یک گواهی نشان نمی‌دهد</a></li>
  <li><a href="#sec-ch55-d-gridgaps" id="toc-sec-ch55-d-gridgaps" class="nav-link" data-scroll-target="#sec-ch55-d-gridgaps"><span class="header-section-number">55.5.5</span> داده‌هایی که مطالعه‌های شبکه می‌خواهند</a></li>
  <li><a href="#sec-ch55-d-interps" id="toc-sec-ch55-d-interps" class="nav-link" data-scroll-target="#sec-ch55-d-interps"><span class="header-section-number">55.5.6</span> تفسیرهایی که کتبی می‌خواهند</a></li>
  <li><a href="#sec-ch55-d-issues" id="toc-sec-ch55-d-issues" class="nav-link" data-scroll-target="#sec-ch55-d-issues"><span class="header-section-number">55.5.7</span> دفترِ موردهای حل‌نشده</a></li>
  <li><a href="#sec-ch55-d-lapse" id="toc-sec-ch55-d-lapse" class="nav-link" data-scroll-target="#sec-ch55-d-lapse"><span class="header-section-number">55.5.8</span> اگر آیین‌نامه منقضی شده باشد</a></li>
  <li><a href="#sec-ch55-d-letters" id="toc-sec-ch55-d-letters" class="nav-link" data-scroll-target="#sec-ch55-d-letters"><span class="header-section-number">55.5.9</span> نامه‌های پرسش</a></li>
  <li><a href="#sec-ch55-d-risks" id="toc-sec-ch55-d-risks" class="nav-link" data-scroll-target="#sec-ch55-d-risks"><span class="header-section-number">55.5.10</span> دفترِ ریسکِ کشوری</a></li>
  <li><a href="#sec-ch55-d-answers" id="toc-sec-ch55-d-answers" class="nav-link" data-scroll-target="#sec-ch55-d-answers"><span class="header-section-number">55.5.11</span> پاسخ‌ها و پیامدهایشان</a></li>
  <li><a href="#sec-ch55-d-drafts" id="toc-sec-ch55-d-drafts" class="nav-link" data-scroll-target="#sec-ch55-d-drafts"><span class="header-section-number">55.5.12</span> متنِ چهار نامه</a></li>
  </ul></li>
  <li><a href="#sec-ch55-e" id="toc-sec-ch55-e" class="nav-link" data-scroll-target="#sec-ch55-e"><span class="header-section-number">55.6</span> ث. وارسیِ خدماتِ شبکه</a>
  <ul class="collapse">
  <li><a href="#sec-ch55-e-capability" id="toc-sec-ch55-e-capability" class="nav-link" data-scroll-target="#sec-ch55-e-capability"><span class="header-section-number">55.6.1</span> آنچه نیروگاه می‌تواند عرضه کند</a></li>
  </ul></li>
  <li><a href="#sec-ch55-f" id="toc-sec-ch55-f" class="nav-link" data-scroll-target="#sec-ch55-f"><span class="header-section-number">55.7</span> ج. وارسیِ منابعِ مالی</a>
  <ul class="collapse">
  <li><a href="#sec-ch55-f-routes" id="toc-sec-ch55-f-routes" class="nav-link" data-scroll-target="#sec-ch55-f-routes"><span class="header-section-number">55.7.1</span> چرا شرط‌های قرارداد لازم‌اند</a></li>
  </ul></li>
  <li><a href="#sec-ch55-g" id="toc-sec-ch55-g" class="nav-link" data-scroll-target="#sec-ch55-g"><span class="header-section-number">55.8</span> چ. وارسیِ زمین و جامعه</a>
  <ul class="collapse">
  <li><a href="#sec-ch55-g-eia" id="toc-sec-ch55-g-eia" class="nav-link" data-scroll-target="#sec-ch55-g-eia"><span class="header-section-number">55.8.1</span> ارزیابیِ محیط‌زیستی</a></li>
  <li><a href="#sec-ch55-g-setbacks" id="toc-sec-ch55-g-setbacks" class="nav-link" data-scroll-target="#sec-ch55-g-setbacks"><span class="header-section-number">55.8.2</span> حریم‌ها، جبران و رایزنی</a></li>
  <li><a href="#sec-ch55-g-ifc" id="toc-sec-ch55-g-ifc" class="nav-link" data-scroll-target="#sec-ch55-g-ifc"><span class="header-section-number">55.8.3</span> وقتی وام‌دهنده چارچوب می‌آورد</a></li>
  </ul></li>
  <li><a href="#sec-ch55-plantp" id="toc-sec-ch55-plantp" class="nav-link" data-scroll-target="#sec-ch55-plantp"><span class="header-section-number">55.9</span> نیروگاهِ P–ایران: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch55-decisions" id="toc-sec-ch55-decisions" class="nav-link" data-scroll-target="#sec-ch55-decisions"><span class="header-section-number">55.10</span> پرونده و تصمیم‌های پیشین</a>
  <ul class="collapse">
  <li><a href="#sec-ch55-watch" id="toc-sec-ch55-watch" class="nav-link" data-scroll-target="#sec-ch55-watch"><span class="header-section-number">55.10.1</span> پایشِ منبع‌ها</a></li>
  <li><a href="#sec-ch55-onepage" id="toc-sec-ch55-onepage" class="nav-link" data-scroll-target="#sec-ch55-onepage"><span class="header-section-number">55.10.2</span> پرونده در یک صفحه</a></li>
  </ul></li>
  <li><a href="#sec-ch55-mfg" id="toc-sec-ch55-mfg" class="nav-link" data-scroll-target="#sec-ch55-mfg"><span class="header-section-number">55.11</span> ساخت و زنجیرهٔ تأمین</a></li>
  <li><a href="#sec-ch55-review" id="toc-sec-ch55-review" class="nav-link" data-scroll-target="#sec-ch55-review"><span class="header-section-number">55.12</span> دستورِ کارِ بازبینیِ محلی</a></li>
  <li><a href="#sec-ch55-std" id="toc-sec-ch55-std" class="nav-link" data-scroll-target="#sec-ch55-std"><span class="header-section-number">55.13</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch55-deliverable" id="toc-sec-ch55-deliverable" class="nav-link" data-scroll-target="#sec-ch55-deliverable"><span class="header-section-number">55.14</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch55-summary" id="toc-sec-ch55-summary" class="nav-link" data-scroll-target="#sec-ch55-summary"><span class="header-section-number">55.15</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch55-vocab" id="toc-sec-ch55-vocab" class="nav-link" data-scroll-target="#sec-ch55-vocab"><span class="header-section-number">55.15.1</span> واژگانِ فصلِ ۵۵</a></li>
  </ul></li>
  <li><a href="#sec-ch55-assess" id="toc-sec-ch55-assess" class="nav-link" data-scroll-target="#sec-ch55-assess"><span class="header-section-number">55.16</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">55.16.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">55.16.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">55.16.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">55.16.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">55.16.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch55-solutions" id="toc-sec-ch55-solutions" class="nav-link" data-scroll-target="#sec-ch55-solutions"><span class="header-section-number">55.17</span> پاسخ‌نامه و راه‌حل‌ها</a>
  <ul class="collapse">
  <li><a href="#sec-ch55-examples-out" id="toc-sec-ch55-examples-out" class="nav-link" data-scroll-target="#sec-ch55-examples-out"><span class="header-section-number">55.17.1</span> خروجیِ برنامه‌ها</a></li>
  </ul></li>
  <li><a href="#sec-ch55-refs" id="toc-sec-ch55-refs" class="nav-link" data-scroll-target="#sec-ch55-refs"><span class="header-section-number">55.18</span> منابع</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/54-applicable-requirements.html">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</a></li><li class="breadcrumb-item"><a href="../chapters/55-iran-dossier.html"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch55" class="quarto-section-identifier"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch55-map" class="level2" data-number="55.1">
<h2 data-number="55.1" class="anchored" data-anchor-id="sec-ch55-map"><span class="header-section-number">55.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>پیش از هر استفاده
</div>
</div>
<div class="callout-body-container callout-body">
<p>این فصل حاصلِ پژوهش بر منابعِ رسمی و ثانوی در تاریخِ <span class="ltr" dir="ltr">2026-11-17</span> است. مقررات تغییر می‌کنند و چند وبگاهِ رسمی در روزِ پژوهش در دسترس نبودند. <strong>هیچ گزاره‌ای از این فصل بی بازبینیِ مهندسان و کارشناسانِ حقوقی و مقرراتیِ آشنا با رویهٔ جاریِ ایران و بی وارسیِ دوباره در منبعِ رسمی برای پروژه به کار نمی‌رود.</strong> این فصل مشاورهٔ حقوقی، مالیاتی یا مالی نیست.</p>
</div>
</div>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>نهادها، شرکت‌ها و مرجع‌های مرتبط با یک نیروگاهِ بادی–خورشیدیِ بزرگ در ایران را از منبعِ رسمی نام ببرد و نقشِ هر کدام را با وضعیتش بگوید.</li>
<li>مسیرِ تأییدها (صلاحیت، زمین، استعلامِ محیط‌زیستی، پروانهٔ احداث، اتصال، آب، فروش) را با منبع، صاحب و وضعیت بسازد و مسیرِ بحرانی‌اش را بیابد.</li>
<li>شکاف‌های داده برای مطالعه‌های شبکه را فهرست کند و درخواستِ کتبی را به مرجعِ درست بفرستد.</li>
<li>استانداردهای اجباری و آنچه یک گواهیِ تجهیز نشان نمی‌دهد را بازبینی کند.</li>
<li>خدماتِ شبکه، منابعِ مالی و مالیاتی و الزام‌های زمین و جامعه را فقط با شاهدِ معتبر وارد پرونده کند و هر نامعلوم را برچسب بزند.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیاز:</strong> روشِ شناساییِ الزام‌ها (<a href="54-applicable-requirements.html" class="quarto-xref"><span>فصل 54</span></a>). این فصل همان روش را روی منابعِ واقعی به کار می‌برد: سه برچسب، سابقهٔ جست‌وجو، دفترِ انطباق، استعلامِ کتبی و ردیابی.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر خبرگزاری‌ای بنویسد «مرحله‌های مجوز به استان‌ها واگذار شد»، این گزاره در دفترِ انطباق چه برچسبی می‌گیرد؟</li>
<li>آیین‌نامه‌ای که «دو سال از تاریخِ لازم‌الاجراشدن» اعتبار دارد، در پروژه‌ای که سه سال بعد برق‌دار می‌شود چه پرسشی می‌سازد؟</li>
<li>فهرستِ استانداردهای اجباریِ واردات اینورترهای تا <span class="ltr" dir="ltr">5 kW</span> را نام می‌برد. برای اینورترِ <span class="ltr" dir="ltr">5.5 MVA</span> چه می‌توان گفت؟</li>
</ol>
<p>پاسخ‌ها: (۱) نیازمندِ تأیید، با برچسبِ «منبعِ ثانوی»؛ (۲) آیا تمدید شده است؟ پرسشی برای استعلامِ کتبی؛ (۳) هیچ‌چیز به‌جز اینکه در این فهرست نیست. اینکه قاعدهٔ دیگری هست یا نه، نیازمندِ تأیید است. اگر دو پرسش یا بیشتر را نتوانستید، <a href="54-applicable-requirements.html#sec-ch54-c-status" class="quarto-xref"><span>بخش 54.4.2</span></a> و <a href="54-applicable-requirements.html#sec-ch54-b-fresh" class="quarto-xref"><span>بخش 54.3.4</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> فرض این است که نیروگاهِ <span class="ltr" dir="ltr">P</span> در ایران ساخته شود (<span class="ltr" dir="ltr">P</span>–ایران). داده‌های فنیِ نیروگاه همان داده‌های کتاب‌اند. نهادها، قانون‌ها و آیین‌نامه‌ها از پژوهشِ <span class="ltr" dir="ltr">2026-11-17</span> می‌آیند و یادداشتِ کاملِ پژوهش با نشانیِ منبع‌ها در پوشهٔ پژوهشِ پروژه ثبت است. مدت‌های تأیید، گواهیِ نمونه و داده‌های <span class="ltr" dir="ltr">P</span> <strong>آموزشی</strong>‌اند (<span class="ltr" dir="ltr">A-552</span> تا <span class="ltr" dir="ltr">A-556</span>). نتیجهٔ فصل مبنای <span class="ltr" dir="ltr">D-059</span> است.</p>
<section id="sec-ch55-map-labels" class="level3" data-number="55.1.1">
<h3 data-number="55.1.1" class="anchored" data-anchor-id="sec-ch55-map-labels"><span class="header-section-number">55.1.1</span> سه برچسب و چگونگیِ خواندنِ جدول‌ها</h3>
<div id="tbl-ch55-labels" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch55-labels-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;55.1: برچسب‌های وضعیت در پرونده‌های کشوری
</figcaption>
<div aria-describedby="tbl-ch55-labels-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 33%">
<col style="width: 66%">
</colgroup>
<thead>
<tr class="header">
<th>برچسب</th>
<th>معنا در این فصل</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>تأییدشده</td>
<td>متنِ رسمی خوانده شد: متنِ فارسیِ مصوبه یا قانون (نسخهٔ چاپیِ مرکزِ پژوهش‌های مجلس، از راهِ <span class="ltr" dir="ltr">FAOLEX</span>) یا وبگاهِ خودِ مرجع؛ با شماره و تاریخ</td>
</tr>
<tr class="even">
<td>وابسته به پروژه</td>
<td>قاعده هست، ولی کاربردش به محل، ولتاژ، مالکیت یا قرارداد بستگی دارد</td>
</tr>
<tr class="odd">
<td>نیازمندِ تأیید</td>
<td>منبعِ رسمی پیدا نشد یا فقط منبعِ ثانوی (خبر، خلاصهٔ بین‌المللی، ترجمهٔ غیررسمی) هست؛ پیش از استفاده استعلامِ کتبی لازم است</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p><strong>شناسه‌ها.</strong> هر گزاره شناسه‌ای دارد (<span class="ltr" dir="ltr">IR-01</span> تا <span class="ltr" dir="ltr">IR-49</span>) که در دفترِ برنامه همان است. هر جدول ستونِ منبع دارد. تاریخِ دسترسیِ همه <span class="ltr" dir="ltr">2026-11-17</span> است. وبگاه‌های ساتبا، وزارتِ نیرو، توانیر، شرکتِ مدیریتِ شبکه، سازمانِ حفاظتِ محیط‌زیست، بورسِ انرژی، سازمانِ هواپیمایی و وزارتِ میراثِ فرهنگی در روزِ پژوهش پاسخ ندادند. متنِ مصوبه‌ها از نسخهٔ چاپیِ پایگاهِ مرکزِ پژوهش‌های مجلس خوانده شد. خلاصهٔ انگلیسیِ یکی از این مصوبه‌ها در یک پایگاهِ بین‌المللی قاعدهٔ ارزیابیِ محیط‌زیستی را <strong>وارونه</strong> نوشته است (<a href="#sec-ch55-g-eia" class="quarto-xref"><span>بخش 55.8.1</span></a>). این خود درسی است: خلاصه منبع نیست.</p>
</section>
<section id="sec-ch55-map-log" class="level3" data-number="55.1.2">
<h3 data-number="55.1.2" class="anchored" data-anchor-id="sec-ch55-map-log"><span class="header-section-number">55.1.2</span> سابقهٔ جست‌وجوی این پرونده</h3>
<pre class="text"><code>research log: official sites tried on 2026-11-17
  satba.gov.ir     no answer
  moe.gov.ir       no answer
  tavanir.org.ir   no answer
  igmc.ir          no answer
  doe.ir           no answer
  irenex.ir        no answer
  mcls.gov.ir      no answer
  mcth.ir          no answer
  qavanin.ir       blocked (script check)
  cao.ir           blocked (HTTP 403)
  inso.gov.ir      read
  wrm.ir           read
  frw.ir           read
  read 3, no answer 8, blocked 2 of 13
  the laws and bylaws came from the Majlis Research Center prints;
  an unreachable site is a finding with a date and a retry, not
  a reason to use a summary instead</code></pre>
<div id="exm-ch55-sites" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.1 (سه وبگاه از سیزده)</strong></span> <strong>پرسش.</strong> از سیزده وبگاهِ رسمی که در روزِ پژوهش آزموده شد، چند تا خوانده شد و متنِ مصوبه‌ها از کجا آمد؟</p>
<p><strong>پاسخ.</strong> سه وبگاه خوانده شد (سازمانِ ملیِ استاندارد، شرکتِ مدیریتِ منابعِ آب، سازمانِ منابعِ طبیعی). هشت وبگاه پاسخ ندادند و دو وبگاه دسترسی را بستند. متنِ قانون‌ها و آیین‌نامه‌ها از نسخهٔ چاپیِ پایگاهِ مرکزِ پژوهش‌های مجلس آمد.</p>
<p><strong>تفسیر.</strong> وبگاهِ بی‌پاسخ خودش یک یافته است: تاریخ دارد و دوباره آزموده می‌شود. پاسخ‌ندادنِ وبگاه دلیلِ استفاده از خلاصه یا خبر نیست. در پروژهٔ واقعی، تیمِ محلی همین سندها را از راهِ رسمیِ دیگری (روزنامهٔ رسمی، نامهٔ اداری) می‌گیرد و راهِ دسترسی را در ستونِ منبع ثبت می‌کند (<a href="54-applicable-requirements.html#sec-ch54-b-research" class="quarto-xref"><span>بخش 54.3.6</span></a>).</p>
</div>
<p><strong>برنامه:</strong></p>
<p><code>companion/ch55/run.py</code></p>
<pre class="text"><code>Iran: 49 facts by topic and status (sources read 2026-11-17)
  topic                         verified  proj-dep  to-confirm
  A authorities and approvals          7         0           8
  B grid, export, water, land          2         2           7
  C standards and evidence             5         0           2
  E grid services                      1         0           1
  F finance and fiscal                 4         0           4
  G social and land                    0         0           6
  all                                 19         2          28
  of the to-confirm items, 6 rest only on secondary sources
  (news, lenders' or law firms' summaries): a lead, not a source</code></pre>
<div id="fig-ch55-status" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch55-status-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch55-status.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch55-status-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;55.1: گزاره‌های پروندهٔ ایران به تفکیکِ موضوع و وضعیت (پژوهشِ <span class="ltr" dir="ltr">2026-11-17</span>).
</figcaption>
</figure>
</div>
<div id="exm-ch55-status" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.2 (کمتر از نیمی تأییدشده، و نه آنجا که طراحی می‌خواهد)</strong></span> <strong>پرسش.</strong> از ۴۹ گزاره چند تا تأییدشده‌اند و نامعلوم‌ها بیشتر در کدام موضوع‌اند؟</p>
<p><strong>پاسخ.</strong> ۱۹ تأییدشده، ۲ وابسته به پروژه و ۲۸ نیازمندِ تأیید. ۶ نیازمندِ تأیید فقط منبعِ ثانوی دارند. بیشترین نامعلوم‌ها در «مرجع‌ها و مجوزها» (۸ از ۱۵)، «شبکه، آب و زمین» (۷ از ۱۱) و «جامعه و زمین» (۶ از ۶) است (<a href="#fig-ch55-status" class="quarto-xref">شکل&nbsp;<span>55.1</span></a>).</p>
<p><strong>تفسیر.</strong> چارچوبِ خرید، زمین، استعلامِ محیط‌زیستی و منابعِ مالی متنِ رسمیِ خواندنی داشتند، ولی آیین‌نامهٔ ۱۴۰۲ و اصلاحیهٔ ۱۴۰۳، که بیشترِ این قاعده‌ها از آن‌هاست، بنا بر خبرها در ۱۴۰۵ با آیین‌نامهٔ تازه‌ای جایگزین شده‌اند (<span class="ltr" dir="ltr">IR-10</span>)؛ تا متنِ تازه خوانده نشود، نُه گزارهٔ متکی بر آن‌ها نیازمندِ تأییدند. سندهای فنیِ اتصال، که طراحی بیش از همه به آن‌ها تکیه دارد، پیدا نشدند. این عدد خلاصهٔ کارِ پیشِ رو را می‌دهد، نه کیفیتِ مقرراتِ ایران را: آنچه پیدا نشد ممکن است وجود داشته باشد ولی در دسترسِ عمومی نباشد.</p>
</div>
</section>
</section>
<section id="sec-ch55-a" class="level2" data-number="55.2">
<h2 data-number="55.2" class="anchored" data-anchor-id="sec-ch55-a"><span class="header-section-number">55.2</span> الف. مرجع‌ها و مسیرِ تأییدها</h2>
<p>نخستین پرسشِ هر پرونده این است که چه کسی دربارهٔ چه چیزی تصمیم می‌گیرد (<a href="54-applicable-requirements.html#sec-ch54-b-auth" class="quarto-xref"><span>بخش 54.3.1</span></a>). این بخش نهادهای مرتبط با یک نیروگاهِ بادی–خورشیدیِ خصوصی در ایران را با منبع و وضعیتِ هر گزاره می‌آورد و سپس چارچوبِ حقوقیِ ساخت و فروش را.</p>
<section id="sec-ch55-a-institutions" class="level3" data-number="55.2.1">
<h3 data-number="55.2.1" class="anchored" data-anchor-id="sec-ch55-a-institutions"><span class="header-section-number">55.2.1</span> نهادها</h3>
<div id="tbl-ch55-institutions" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch55-institutions-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;55.2: نهادهای پروندهٔ ایران
</figcaption>
<div aria-describedby="tbl-ch55-institutions-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 11%">
<col style="width: 44%">
<col style="width: 11%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>شناسه</th>
<th>گزاره</th>
<th>وضعیت</th>
<th>منبع</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-01</span></td>
<td>وزارتِ نیرو، از راهِ «سازمانِ ذی‌ربط»، برقِ تجدیدپذیر را با قراردادِ بلندمدتِ خریدِ تضمینی می‌خرد</td>
<td>تأییدشده</td>
<td>قانونِ اصلاحِ الگوی مصرفِ انرژی، مادهٔ ۶۱ (۱۳۸۹)</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">IR-02</span></td>
<td>سازمانِ انرژی‌های تجدیدپذیر و بهره‌وریِ انرژیِ برق (ساتبا) طرفِ قراردادهای مادهٔ ۶۱ است</td>
<td>تأییدشده</td>
<td>آیین‌نامهٔ اجراییِ مادهٔ ۱۴ قانونِ رفعِ موانعِ توسعهٔ صنعتِ برق، ۱۴۰۲/۸/۱۰، مادهٔ ۱</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-03</span></td>
<td>نامِ رسمیِ کنونیِ ساتبا (اصلاحیهٔ ۱۴۰۳ «سازمانِ انرژی‌های تجدیدپذیر و بهره‌وریِ ایران» نوشته است)</td>
<td>نیازمندِ تأیید</td>
<td>اصلاحیهٔ ۱۴۰۳/۹/۴</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">IR-04</span></td>
<td>شرکتِ مادرتخصصیِ توانیر تعرفهٔ انتقالِ برقِ صادراتی را اعلام می‌کند و توسعهٔ شبکهٔ بالادست بر عهدهٔ اوست</td>
<td>تأییدشده</td>
<td>قانونِ ۱۴۰۱، تبصرهٔ مادهٔ ۱۷؛ آیین‌نامهٔ مادهٔ ۴، بندِ ۳ (د)</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-05</span></td>
<td>شرکتِ مدیریتِ شبکهٔ برقِ ایران ضابطه‌های پایداریِ شبکه را صادر می‌کند و همهٔ نیروگاه‌های متصل باید آن‌ها را رعایت کنند</td>
<td>تأییدشده</td>
<td>آیین‌نامهٔ مادهٔ ۴، ۱۴۰۲/۸/۱۶، مادهٔ ۶</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">IR-06</span></td>
<td>شرکت‌های برقِ منطقه‌ای و توزیع موظف به تحویل‌گرفتنِ برقِ تجدیدپذیرند</td>
<td>تأییدشده</td>
<td>مادهٔ ۶۱، تبصرهٔ ۲</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-07</span></td>
<td>مدیرانِ عاملِ برقِ منطقه‌ای با استانداری‌ها مجوز و قرارداد صادر می‌کنند</td>
<td>نیازمندِ تأیید (ثانوی)</td>
<td>خبرگزاریِ مهر، <span class="ltr" dir="ltr">2026-04-05</span></td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">IR-08</span></td>
<td>وظایفِ هیئتِ تنظیمِ بازارِ برق: متنِ رسمی پیدا نشد</td>
<td>نیازمندِ تأیید</td>
<td>–</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-14</span></td>
<td>قاعدهٔ مانعِ هوانوردی برای توربینِ بادی پیدا نشد</td>
<td>نیازمندِ تأیید</td>
<td>وبگاهِ سازمانِ هواپیمایی پاسخ نداد</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">IR-15</span></td>
<td>سرمایه‌گذاریِ خارجی از راهِ سازمانِ سرمایه‌گذاری و کمک‌های اقتصادی و فنی</td>
<td>نیازمندِ تأیید (ثانوی)</td>
<td>ترجمهٔ غیررسمیِ قانونِ تشویق و حمایتِ سرمایه‌گذاریِ خارجی، مادهٔ ۵</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>نهادهای دیگرِ پرونده در بخش‌های خودشان آمده‌اند: بورسِ انرژی (<a href="#sec-ch55-e" class="quarto-xref"><span>بخش 55.6</span></a>)، سازمانِ حفاظتِ محیط‌زیست (<a href="#sec-ch55-g" class="quarto-xref"><span>بخش 55.8</span></a>)، سازمانِ ملیِ استاندارد (<a href="#sec-ch55-c" class="quarto-xref"><span>بخش 55.4</span></a>)، شرکتِ مدیریتِ منابعِ آب و سازمانِ منابعِ طبیعی و آبخیزداری (<a href="#sec-ch55-b" class="quarto-xref"><span>بخش 55.3</span></a>).</p>
<div id="exm-ch55-institutions" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.3 (نامی که در دو متن دو جور است)</strong></span> <strong>پرسش.</strong> چرا <span class="ltr" dir="ltr">IR-03</span> با آنکه نقشِ ساتبا تأییدشده است، نیازمندِ تأیید است؟</p>
<p><strong>پاسخ.</strong> چون اصلاحیهٔ ۱۴۰۳ نامِ دیگری نوشته است و وبگاهِ سازمان در روزِ پژوهش در دسترس نبود.</p>
<p><strong>تفسیر.</strong> نامِ طرفِ قرارداد در قرارداد، ضمانت‌نامه و نامه‌ها باید دقیق باشد. نامِ نادرست در سندِ حقوقی گرفتاری می‌سازد. این یک استعلامِ کوتاه است و تا پاسخ برسد، در پرونده هر دو صورت با منبعشان نوشته می‌شوند.</p>
</div>
</section>
<section id="sec-ch55-a-framework" class="level3" data-number="55.2.2">
<h3 data-number="55.2.2" class="anchored" data-anchor-id="sec-ch55-a-framework"><span class="header-section-number">55.2.2</span> چارچوبِ ساخت و فروش</h3>
<div id="tbl-ch55-framework" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch55-framework-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;55.3: چارچوبِ حقوقیِ ساخت در پروندهٔ ایران
</figcaption>
<div aria-describedby="tbl-ch55-framework-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 11%">
<col style="width: 44%">
<col style="width: 11%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>شناسه</th>
<th>گزاره</th>
<th>وضعیت</th>
<th>منبع</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-09</span></td>
<td>«آیین‌نامهٔ رفعِ موانعِ احداثِ نیروگاه‌های تجدیدپذیر»: زمین، استعلامِ محیط‌زیستی و مجوزهای دیگر</td>
<td>تأییدشده</td>
<td>مصوبهٔ هیئتِ وزیران ۲۳۸۷۰۰/ت۶۲۰۵۴هـ، ۱۴۰۲/۱۲/۲۳ (<span class="ltr" dir="ltr">2024-03-13</span>)</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">IR-10</span></td>
<td>آن آیین‌نامه دو سال اعتبار داشت (تا حدودِ اسفندِ ۱۴۰۴)؛ بنا بر خبرها آیین‌نامهٔ تازه‌ای با همان عنوان (۲۶۰۷۳/ت۶۵۶۵۵هـ، مصوبِ ۱۴۰۵/۲/۳۰) جایگزینِ آن و اصلاحیه‌هایش شده است؛ متنِ رسمی خوانده نشد</td>
<td>نیازمندِ تأیید</td>
<td>همان، مادهٔ ۶</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-11</span></td>
<td>اصلاحِ آیین‌نامه بر پایهٔ مادهٔ ۴۶ (الف) قانونِ برنامهٔ هفتم، با هدفِ ۳۰٬۰۰۰ مگاوات</td>
<td>تأییدشده</td>
<td>۱۳۴۱۳۷/ت۶۳۳۶۵هـ، ۱۴۰۳/۹/۴؛ روزنامهٔ رسمیِ ۲۳۲۳۷</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">IR-12</span></td>
<td>«چارچوبِ تنظیم‌گریِ تولیدِ تجدیدپذیر» که مادهٔ ۱۲ اصلاحیه خواسته بود: تصویب شد؟</td>
<td>نیازمندِ تأیید</td>
<td>همان، مادهٔ ۱۲</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-13</span></td>
<td>پروانهٔ احداث از ساتبا؛ واگذاریِ مرحله‌ها به استان‌ها از نیمهٔ دومِ ۱۴۰۴</td>
<td>نیازمندِ تأیید (ثانوی)</td>
<td>روزنامهٔ تعادل، <span class="ltr" dir="ltr">2025-12-07</span>؛ مهر، <span class="ltr" dir="ltr">2026-07-20</span></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch55-validity" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.4 (آیین‌نامه‌ای با تاریخِ انقضا)</strong></span> <strong>پرسش.</strong> مادهٔ ۶ آیین‌نامهٔ رفعِ موانع چه پرسشی برای نیروگاهِ <span class="ltr" dir="ltr">P</span>–ایران می‌سازد؟</p>
<p><strong>پاسخ.</strong> آیین‌نامه از ۱۴۰۲/۱۲/۲۳ مصوب شده و دو سال اعتبار دارد. اعتبارش حدودِ اسفندِ ۱۴۰۴ به پایان رسید و بنا بر خبرها آیین‌نامهٔ تازهٔ ۱۴۰۵/۲/۳۰ (۲۶۰۷۳/ت۶۵۶۵۵هـ) جایگزینِ آن شده است (<span class="ltr" dir="ltr">IR-10</span>، ثانوی). پس قاعده‌های زمین و استعلامِ محیط‌زیستیِ متنِ ۱۴۰۲ (<a href="#sec-ch55-b-land" class="quarto-xref"><span>بخش 55.3.4</span></a>، <a href="#sec-ch55-g-eia" class="quarto-xref"><span>بخش 55.8.1</span></a>) تا خواندنِ متنِ رسمیِ تازه حاکم فرض نمی‌شوند.</p>
<p><strong>تفسیر.</strong> این همان مسئلهٔ «کدام ویرایش» در فصلِ ۵۴ است (<a href="54-applicable-requirements.html#sec-ch54-a-transit" class="quarto-xref"><span>بخش 54.2.6</span></a>)، این بار با یک تاریخِ انقضا. پرسش به صورتِ استعلامِ کتبی می‌رود و پاسخش چند سطرِ دیگرِ دفتر را جابه‌جا می‌کند. تا آن زمان این سطرها «تأییدشده در تاریخِ متن» هستند، نه «حاکم در تاریخِ پروژه».</p>
</div>
</section>
<section id="sec-ch55-a-timeline" class="level3" data-number="55.2.3">
<h3 data-number="55.2.3" class="anchored" data-anchor-id="sec-ch55-a-timeline"><span class="header-section-number">55.2.3</span> خطِ زمانِ سندها و خواندنِ متنِ رسمی</h3>
<p>سندهایی که در این پرونده خوانده شدند چند گونه‌اند: <strong>قانون</strong> مصوبِ مجلس (مانندِ قانونِ اصلاحِ الگوی مصرف و قانونِ رفعِ موانعِ توسعهٔ صنعتِ برق)، <strong>آیین‌نامه</strong> یا مصوبهٔ هیئتِ وزیران با شماره و تاریخ، <strong>اصلاحیهٔ</strong> همان آیین‌نامه، و <strong>دستورالعملِ</strong> یک وزارتخانه. هر کدام شماره، تاریخِ شمسی و جای انتشارِ خود را دارد و در ستونِ منبع با همین سه نشانی ثبت می‌شود. <a href="#fig-ch55-timeline" class="quarto-xref">شکل&nbsp;<span>55.2</span></a> این سندها را روی خطِ زمان نشان می‌دهد.</p>
<div id="fig-ch55-timeline" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch55-timeline-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch55-timeline.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch55-timeline-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;55.2: سندهای پروندهٔ ایران روی خطِ زمان (از راست به چپ). دایرهٔ توخالی و خط‌چین: پایانِ دو سالِ اعتبارِ آیین‌نامهٔ ۱۴۰۲ و آیین‌نامهٔ ارزیابیِ ۱۴۰۵، هر دو نیازمندِ تأیید.
</figcaption>
</figure>
</div>
<div id="exm-ch55-timeline" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.5 (سندهایی که پشتِ هم آمده‌اند)</strong></span> <strong>پرسش.</strong> از <a href="#fig-ch55-timeline" class="quarto-xref">شکل&nbsp;<span>55.2</span></a> چه چیزی دربارهٔ پایداریِ قاعده‌های پرونده برمی‌آید؟</p>
<p><strong>پاسخ.</strong> پایهٔ خریدِ تضمینی (مادهٔ ۶۱) از ۱۳۸۹ پابرجاست. ولی همهٔ قاعده‌های زمین، استعلامِ محیط‌زیستی، فروشِ آزاد و انتقالِ بی‌هزینه از سندهای سه سالِ اخیرند و یکی از آن‌ها خودش تاریخِ انقضا دارد.</p>
<p><strong>تفسیر.</strong> قاعده‌هایی که پیاپی آمده‌اند ممکن است باز هم عوض شوند. پایشِ ماهانه (<a href="54-applicable-requirements.html#sec-ch54-b-watch" class="quarto-xref"><span>بخش 54.3.7</span></a>) برای این پرونده سخت‌گیرانه‌تر از کشوری است که قاعده‌هایش ده سال ثابت مانده‌اند. تاریخِ هر وارسی در دفتر می‌نشیند و هر سطر پیش از هر دروازهٔ پروژه دوباره دیده می‌شود.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «الف»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نهادی که برقِ تجدیدپذیر را از راهِ قراردادِ تضمینی می‌خرد کدام است و بر پایهٔ کدام ماده؟</li>
<li>نقشِ شرکتِ مدیریتِ شبکه در اتصال چیست و کدام گزارهٔ آن نامعلوم مانده است؟</li>
<li>چرا نامِ رسمیِ طرفِ قرارداد ارزشِ استعلام دارد؟</li>
<li>آیین‌نامهٔ ۱۴۰۲/۱۲/۲۳ چه موضوع‌هایی را پوشش می‌دهد و تا کِی معتبر است؟</li>
<li>گزاره‌ای که فقط خبرگزاری گفته در دفتر چگونه ثبت می‌شود؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch55-b" class="level2" data-number="55.3">
<h2 data-number="55.3" class="anchored" data-anchor-id="sec-ch55-b"><span class="header-section-number">55.3</span> ب. شبکه، خروجی، آب و زمین</h2>
<p>این بخش آنچه را منبع‌ها دربارهٔ اتصال، تأسیساتِ خروجی، آب و زمین می‌گویند جدا می‌کند از آنچه پیدا نشد. مهندسِ اتصال به داده‌های مشخصی نیاز دارد (<a href="28-grid-studies.html#sec-ch28-a-inputs" class="quarto-xref"><span>بخش 28.2.3</span></a>) و بیشترِ آن‌ها فقط با درخواستِ کتبی از بهره‌بردار به دست می‌آیند.</p>
<section id="sec-ch55-b-connection" class="level3" data-number="55.3.1">
<h3 data-number="55.3.1" class="anchored" data-anchor-id="sec-ch55-b-connection"><span class="header-section-number">55.3.1</span> اتصال و تأسیساتِ خروجی</h3>
<div id="tbl-ch55-connection" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch55-connection-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;55.4: اتصال و تأسیساتِ خروجی در پروندهٔ ایران
</figcaption>
<div aria-describedby="tbl-ch55-connection-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 11%">
<col style="width: 44%">
<col style="width: 11%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>شناسه</th>
<th>گزاره</th>
<th>وضعیت</th>
<th>منبع</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-16</span></td>
<td>برای نیروگاهِ صنایعِ انرژی‌بر، پستِ مجاور و خطِ بلافصل با سرمایه‌گذار است و شبکهٔ بالادست با وزارتِ نیرو</td>
<td>وابسته به پروژه</td>
<td>آیین‌نامهٔ مادهٔ ۴، بندِ ۳ (د)</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">IR-17</span></td>
<td>ولتاژهای ۶۳، ۲۳۰ و ۴۰۰ کیلوولت در طرحِ صندوقِ توسعهٔ ملی نام برده شده‌اند؛ ۱۳۲ کیلوولت در هیچ منبعی</td>
<td>نیازمندِ تأیید (ثانوی)</td>
<td>مهر، <span class="ltr" dir="ltr">2025-09-21</span></td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-18</span></td>
<td>خطوطِ انتقال برای فروش یا صادرات تا ظرفیتِ شبکه در دسترس‌اند و هزینهٔ انتقال یا تعادل گرفته نمی‌شود</td>
<td>نیازمندِ تأیید</td>
<td>اصلاحیهٔ ۱۴۰۳، مادهٔ ۱۰ (الف) و (ج)؛ آیین‌نامه بنا بر خبرها در ۱۴۰۵ جایگزین شد، متنِ تازه خوانده نشد</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">IR-19</span></td>
<td>ضوابطِ فنیِ اتصالِ بادی و خورشیدی (توانِ راکتیو، گذر از خطا، بسامد) به صورتِ سندِ منتشرشده پیدا نشد</td>
<td>نیازمندِ تأیید</td>
<td>جست‌وجو؛ وبگاه‌ها در دسترس نبودند</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-20</span></td>
<td>مشخصاتِ کنتور، اسکادا و «رؤیت‌پذیری» برای مرکزِ کنترل پیدا نشد</td>
<td>نیازمندِ تأیید (ثانوی)</td>
<td>ایسنا، <span class="ltr" dir="ltr">2026-05-12</span></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch55-voltage" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.6 (۱۳۲ کیلوولتِ نیروگاهِ P)</strong></span> <strong>پرسش.</strong> نیروگاهِ <span class="ltr" dir="ltr">P</span> برای اتصالِ <span class="ltr" dir="ltr">132 kV</span> طراحی شده است. پروندهٔ ایران دربارهٔ این ولتاژ چه می‌گوید؟</p>
<p><strong>پاسخ.</strong> هیچ منبعی ۱۳۲ کیلوولت را برای اتصالِ نیروگاه نام نمی‌برد. منبعِ ثانوی ۶۳، ۲۳۰ و ۴۰۰ کیلوولت را نام برده است (<span class="ltr" dir="ltr">IR-17</span>).</p>
<p><strong>تفسیر.</strong> ولتاژِ اتصال ورودیِ طراحی است، نه خروجیِ آن. اگر نزدیک‌ترین پستِ مناسب ۶۳ یا ۲۳۰ کیلوولت باشد، ترانسفورماتورهای اصلی، کلیدخانه، کابل و حفاظت عوض می‌شوند (فصل‌های ۲۳ تا ۲۶). این نخستین پرسشِ نامهٔ درخواست به شرکتِ برقِ منطقه‌ای است و تا پاسخ، <span class="ltr" dir="ltr">132 kV</span> فقط یک فرضِ آموزشی است (<span class="ltr" dir="ltr">U-136</span>).</p>
</div>
<div id="exm-ch55-transmission" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.7 (انتقالِ بی‌هزینه، تا ظرفیت)</strong></span> <strong>پرسش.</strong> <span class="ltr" dir="ltr">IR-18</span> برای مدلِ مالی و برای طراحیِ اتصال چه معنایی دارد؟</p>
<p><strong>پاسخ.</strong> برای نیروگاه‌های مشمولِ آیین‌نامه، هزینهٔ انتقال یا تعادل گرفته نمی‌شود و فروش یا صادرات «تا ظرفیتِ شبکه» مجاز است.</p>
<p><strong>تفسیر.</strong> دو قید در خودِ گزاره است. «تا ظرفیتِ شبکه» یعنی کاهشِ تولید به دستورِ شبکه ممکن است و جبرانش از این متن معلوم نیست (<span class="ltr" dir="ltr">IR-38</span>). «مشمولِ آیین‌نامه» هم به اعتبارِ همان آیین‌نامه برمی‌گردد (<span class="ltr" dir="ltr">IR-10</span>). پس در مدلِ مالی هزینهٔ انتقال صفر است، ولی سطرِ کاهشِ تولید حساسیت می‌خواهد (<a href="54-applicable-requirements.html#sec-ch54-e" class="quarto-xref"><span>بخش 54.6</span></a>).</p>
</div>
</section>
<section id="sec-ch55-b-voltage" class="level3" data-number="55.3.2">
<h3 data-number="55.3.2" class="anchored" data-anchor-id="sec-ch55-b-voltage"><span class="header-section-number">55.3.2</span> ولتاژِ اتصال به صورتِ سناریو</h3>
<p><strong>برنامه:</strong></p>
<p><code>companion/ch55/more.py</code></p>
<pre class="text"><code>the connection voltage as scenarios (100 MW at pf 0.95; the ch 18
line conductor kept for a like-for-like loss comparison)
  kV    current A   line loss MWh/yr   status of the voltage
   63         965               3310   named (secondary, IR-17)
  132         460                754   not in any source (A-556)
  230         264                248   named (secondary, IR-17)
  400         152                 82   named (secondary, IR-17)
  the current, and with it the line loss and the switchgear,
  follows the voltage the regional company names: at 63 kV the
  same line loses 4.4 times the 132 kV loss -
  a different conductor, transformer and bay, not a footnote</code></pre>
<div id="fig-ch55-voltage" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch55-voltage-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch55-voltage.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch55-voltage-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;55.3: جریانِ صادرات و تلفِ سالانهٔ خط برای ولتاژهای اتصالِ ۶۳ تا ۴۰۰ کیلوولت (<span class="ltr" dir="ltr">100 MW</span>، ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span>، رسانای خطِ فصلِ ۱۸ برای مقایسه).
</figcaption>
</figure>
</div>
<div id="exm-ch55-voltagescen" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.8 (جریان، تلف و کلید با ولتاژ عوض می‌شوند)</strong></span> <strong>پرسش.</strong> اگر شرکتِ برقِ منطقه‌ای به جای ۱۳۲، ولتاژِ ۶۳ یا ۲۳۰ کیلوولت را برای اتصال تعیین کند، جریان و تلفِ خط چه می‌شوند؟</p>
<p><strong>پاسخ.</strong> برای <span class="ltr" dir="ltr">100 MW</span> با ضریبِ توانِ <span class="ltr" dir="ltr">0.95</span>، جریان در ۶۳ کیلوولت <span class="ltr" dir="ltr">965 A</span>، در ۱۳۲ کیلوولت <span class="ltr" dir="ltr">460 A</span> و در ۲۳۰ کیلوولت <span class="ltr" dir="ltr">264 A</span> است. با همان رسانای خطِ فصلِ ۱۸، تلفِ سالانه در ۶۳ کیلوولت <span class="ltr" dir="ltr">3,310 MWh</span> می‌شود، یعنی ۴٫۴ برابرِ <span class="ltr" dir="ltr">754 MWh</span> در ۱۳۲ کیلوولت (<a href="#fig-ch55-voltage" class="quarto-xref">شکل&nbsp;<span>55.3</span></a>).</p>
<p><strong>تفسیر.</strong> ولتاژِ اتصال ورودیِ طراحی است. در ۶۳ کیلوولت همان رسانا درست نیست، ترانسفورماتورِ اصلی نسبتِ دیگری دارد و کلیدخانه جریانِ نامیِ دیگری می‌خواهد (فصل‌های ۲۴ تا ۲۶). مقایسه با ثابت نگه‌داشتنِ رسانا انجام شده تا اثرِ ولتاژ دیده شود. طراحیِ هر گزینه رسانای خودش را دارد. ولتاژهای ۶۳ و ۲۳۰ از منبعِ ثانوی‌اند (<span class="ltr" dir="ltr">IR-17</span>) و ۱۳۲ فرضِ آموزشی است (<span class="ltr" dir="ltr">A-556</span>).</p>
</div>
</section>
<section id="sec-ch55-b-water" class="level3" data-number="55.3.3">
<h3 data-number="55.3.3" class="anchored" data-anchor-id="sec-ch55-b-water"><span class="header-section-number">55.3.3</span> آب</h3>
<div id="tbl-ch55-water" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch55-water-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;55.5: آب در پروندهٔ ایران
</figcaption>
<div aria-describedby="tbl-ch55-water-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 11%">
<col style="width: 44%">
<col style="width: 11%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>شناسه</th>
<th>گزاره</th>
<th>وضعیت</th>
<th>منبع</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-21</span></td>
<td>پروانهٔ حفر و بهره‌برداری از آبِ زیرزمینی و پروانهٔ بهره‌برداری از آبِ سطحی از خدماتِ رسمیِ شرکتِ مدیریتِ منابعِ آبِ ایران است</td>
<td>تأییدشده</td>
<td>فهرستِ خدمات، <span class="ltr" dir="ltr">wrm.ir</span></td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">IR-22</span></td>
<td>کدام شرکتِ آبِ منطقه‌ای، و آیا آبِ ساخت و شستشو همین پروانه را می‌خواهد</td>
<td>وابسته به پروژه</td>
<td>همان</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>به گفتهٔ یک خلاصهٔ بین‌المللی، قانونِ توزیعِ عادلانهٔ آب (۱۳۶۱) همهٔ آب‌ها را عمومی و از آنِ دولت می‌داند. این گزاره منبعِ ثانوی دارد و برای پروژه از متنِ رسمی خوانده می‌شود. ترازِ آبِ نیروگاه (<a href="../appendices/H-water-templates.html" class="quarto-xref"><span>پیوست H</span></a>) تقاضا را می‌دهد و پروانه سقف را. در منطقه‌های کم‌آب، سقفِ پروانه ممکن است راهبردِ شستشو را تعیین کند (<a href="52-maintenance-ram.html#sec-ch52-g-water" class="quarto-xref"><span>بخش 52.8.10</span></a>).</p>
</section>
<section id="sec-ch55-b-land" class="level3" data-number="55.3.4">
<h3 data-number="55.3.4" class="anchored" data-anchor-id="sec-ch55-b-land"><span class="header-section-number">55.3.4</span> زمین</h3>
<div id="tbl-ch55-land" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch55-land-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;55.6: زمین در پروندهٔ ایران
</figcaption>
<div aria-describedby="tbl-ch55-land-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 11%">
<col style="width: 44%">
<col style="width: 11%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>شناسه</th>
<th>گزاره</th>
<th>وضعیت</th>
<th>منبع</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-23</span></td>
<td>زمین‌های ملی و دولتی برای نیروگاهِ بادی و خورشیدی واگذار می‌شود؛ ساتبا صلاحیت را تأیید می‌کند و متقاضیِ تأییدشده مستقیم به وزارتِ جهادِ کشاورزی مراجعه می‌کند</td>
<td>نیازمندِ تأیید</td>
<td>آیین‌نامهٔ رفعِ موانع، مواد ۱ تا ۴؛ اصلاحیه، مادهٔ ۲؛ آیین‌نامه بنا بر خبرها در ۱۴۰۵ جایگزین شد، متنِ تازه خوانده نشد</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">IR-24</span></td>
<td>اجارهٔ سالانه حداکثر ۲۰ درصدِ ارزشِ منطقه‌ای؛ اگر یک سال کاری نشود، زمین بازپس گرفته می‌شود</td>
<td>نیازمندِ تأیید</td>
<td>آیین‌نامهٔ رفعِ موانع، مواد ۱ و ۴؛ آیین‌نامه بنا بر خبرها در ۱۴۰۵ جایگزین شد، متنِ تازه خوانده نشد</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-25</span></td>
<td>دستورالعملِ واگذاریِ اراضیِ ملی و دولتی، وزارتِ جهادِ کشاورزی، ۰۲۰/۱۸۴۶۵۹، ۱۴۰۳/۷/۲۹ (فقط سرصفحه خوانده شد)</td>
<td>تأییدشده</td>
<td>از راهِ <span class="ltr" dir="ltr">FAOLEX</span></td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">IR-26</span></td>
<td>متن «اشخاصِ ایرانی» می‌گوید: آیا شرکتِ با سهامِ خارجی واجدِ شرایط است؟</td>
<td>نیازمندِ تأیید</td>
<td>همان</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch55-land" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.9 (یک سال برای آغاز)</strong></span> <strong>پرسش.</strong> شرطِ بازپس‌گیریِ زمین (<span class="ltr" dir="ltr">IR-24</span>) با برنامهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> چه می‌کند؟</p>
<p><strong>پاسخ.</strong> اگر ظرفِ یک سال پس از واگذاری کاری انجام نشود، زمین برمی‌گردد. در برنامهٔ آموزشی (<a href="#sec-ch55-d-approvals" class="quarto-xref"><span>بخش 55.5.1</span></a>) پروانهٔ احداث و قراردادِ اتصال پس از واگذاری می‌آیند و اتصال تنها ۱٫۵ ماه شناوری دارد.</p>
<p><strong>تفسیر.</strong> پس واگذاریِ زمین نباید زودتر از آمادگیِ مسیرِ اتصال و تأمینِ مالی درخواست شود، وگرنه ساعتِ یک‌ساله پیش از بستنِ مالی تمام می‌شود. «انجامِ کار» به چه معناست (پی‌سازی؟ قرارداد؟) خودش پرسشی برای متنِ کاملِ دستورالعمل است (<span class="ltr" dir="ltr">IR-25</span>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «ب»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کدام گزاره‌های اتصال تأییدشده‌اند و کدام نه؟</li>
<li>چرا ولتاژِ اتصال نخستین پرسشِ نامهٔ درخواست است؟</li>
<li>«تا ظرفیتِ شبکه» در <span class="ltr" dir="ltr">IR-18</span> چه پیامدی برای مدلِ مالی دارد؟</li>
<li>کدام نهاد پروانهٔ برداشتِ آب را می‌دهد و چه چیزی وابسته به پروژه است؟</li>
<li>شرط‌های واگذاریِ زمین را بنویسید.</li>
<li>چرا «اشخاصِ ایرانی» برای یک سرمایه‌گذارِ خارجی پرسش است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch55-c" class="level2" data-number="55.4">
<h2 data-number="55.4" class="anchored" data-anchor-id="sec-ch55-c"><span class="header-section-number">55.4</span> پ. استانداردها و دفترِ شاهد</h2>
<p>استانداردِ بین‌المللی در هر کشوری به‌خودیِ‌خود نیروی حقوقی ندارد (<a href="58-international-standards.html" class="quarto-xref"><span>فصل 58</span></a>). این بخش می‌پرسد کدام استانداردها در ایران اجباری‌اند، کدام استانداردهای بین‌المللی به صورتِ ملی پذیرفته شده‌اند و دفترِ شاهدِ پروژه چگونه ثبت می‌شود.</p>
<section id="sec-ch55-c-mandatory" class="level3" data-number="55.4.1">
<h3 data-number="55.4.1" class="anchored" data-anchor-id="sec-ch55-c-mandatory"><span class="header-section-number">55.4.1</span> استانداردهای اجباری</h3>
<div id="tbl-ch55-standards" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch55-standards-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;55.7: استانداردهای پروندهٔ ایران
</figcaption>
<div aria-describedby="tbl-ch55-standards-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 11%">
<col style="width: 44%">
<col style="width: 11%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>شناسه</th>
<th>گزاره</th>
<th>وضعیت</th>
<th>منبع</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-27</span></td>
<td>سازمانِ ملیِ استانداردِ ایران مرجعِ ملیِ استاندارد است</td>
<td>تأییدشده</td>
<td><span class="ltr" dir="ltr">inso.gov.ir</span></td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">IR-28</span></td>
<td>فهرستِ کالاهای وارداتیِ مشمولِ استانداردِ اجباری «اینورترهای خورشیدی تا ۵ کیلووات» را دارد</td>
<td>تأییدشده</td>
<td>فهرستِ وارداتِ آبانِ ۱۴۰۵</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-29</span></td>
<td>در فهرست‌های اجباری، ماژولِ فتوولتائیک و توربینِ بادی نیامده است</td>
<td>تأییدشده</td>
<td>فهرستِ استانداردهای اجباری (<span class="ltr" dir="ltr">2026-06-30</span>)</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">IR-30</span></td>
<td>ترانسفورماتورِ قدرت (استانداردِ ملیِ ۲۶۲۰-۱) و کابلِ فشارِ متوسط (۳۵۶۹) اجباری‌اند</td>
<td>تأییدشده</td>
<td>همان</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-31</span></td>
<td>استانداردهای ملی‌ای که <span class="ltr" dir="ltr">IEC 61215</span>، <span class="ltr" dir="ltr">IEC 61730</span>، <span class="ltr" dir="ltr">IEC 62109</span> یا <span class="ltr" dir="ltr">IEC 61400</span> را پذیرفته باشند پیدا نشد</td>
<td>نیازمندِ تأیید</td>
<td>فهرستِ استانداردهای ملی بارگذاری نشد</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">IR-32</span></td>
<td>وزارتِ نیرو معیار و استانداردِ تجهیزاتِ تجدیدپذیر را با اولویتِ ساختِ داخل تعیین می‌کند</td>
<td>نیازمندِ تأیید</td>
<td>اصلاحیهٔ ۱۴۰۳، مادهٔ ۷ (الف)؛ آیین‌نامه بنا بر خبرها در ۱۴۰۵ جایگزین شد، متنِ تازه خوانده نشد</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-49</span></td>
<td>باتریِ سربی–اسیدیِ ایستگاهی (۴۸۶۸-۲۲) و سلولِ لیتیومیِ ثانویه (۶۶۱۸-۳) در فهرستِ استانداردهای اجباری‌اند</td>
<td>تأییدشده</td>
<td>فهرستِ استانداردهای اجباری (<span class="ltr" dir="ltr">2026-06-30</span>)</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch55-mandatory" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.10 (آنچه فهرست می‌گوید و آنچه نمی‌گوید)</strong></span> <strong>پرسش.</strong> از فهرست‌های اجباری برای تجهیزاتِ نیروگاهِ <span class="ltr" dir="ltr">P</span> چه می‌توان نتیجه گرفت؟</p>
<p><strong>پاسخ.</strong> ترانسفورماتورهای قدرت و کابل‌های فشارِ متوسطِ نیروگاه زیرِ استانداردهای اجباریِ ملی‌اند و گواهیِ انطباقِ ملی می‌خواهند (<span class="ltr" dir="ltr">IR-30</span>). همان فهرست استانداردِ ملیِ ۱۳۳۶۸ (معیارِ تلفاتِ ترانسفورماتورهای روغنیِ توزیعِ <span class="ltr" dir="ltr">25 kVA</span> تا <span class="ltr" dir="ltr">25,000 kVA</span> با ولتاژِ تجهیزِ تا <span class="ltr" dir="ltr">36 kV</span>) را هم اجباری کرده است؛ اینکه قسمتِ مربوط به ترانسفورماتورهای ۳۳ کیلوولتیِ واحدها و ترانسفورماتورِ مصرفِ داخلی را بگیرد، از سازمانِ ملیِ استاندارد پرسیده می‌شود. اینورترِ <span class="ltr" dir="ltr">5.5 MVA</span>، ماژول و توربین در این فهرست‌ها نیستند (<span class="ltr" dir="ltr">IR-28</span>، <span class="ltr" dir="ltr">IR-29</span>).</p>
<p><strong>تفسیر.</strong> «در فهرست نیست» یعنی «اجباری بودنش از این فهرست برنمی‌آید»، نه «هیچ الزامی ندارد». وزارتِ نیرو می‌تواند معیار تعیین کند (<span class="ltr" dir="ltr">IR-32</span>) و ضابطه‌های شرکتِ مدیریتِ شبکه هم ممکن است گواهی بخواهند (<span class="ltr" dir="ltr">IR-05</span>). برای هر تجهیز، پرسشِ «کدام گواهی برای ترخیص و اتصال لازم است» استعلام می‌شود. سفارش‌گذاری پیش از پاسخ، خطرِ ماندنِ کالا در گمرک را دارد.</p>
</div>
</section>
<section id="sec-ch55-c-classes" class="level3" data-number="55.4.2">
<h3 data-number="55.4.2" class="anchored" data-anchor-id="sec-ch55-c-classes"><span class="header-section-number">55.4.2</span> ردهٔ تجهیزات در برابرِ فهرست‌ها</h3>
<pre class="text"><code>equipment classes of Plant P against the INSO mandatory lists
  main and unit power transformers   IR-30
      mandatory national standard
  33 kV cables                       IR-30
      mandatory national standard
  battery cells (lithium)            IR-49
      listed; scope for large ESS to confirm
  UPS and station batteries (VRLA)   IR-49
      mandatory national standard
  PV inverters 5.5 MVA               IR-28
      not on the list (list stops at 5 kW)
  PV modules                         IR-29
      not on the lists
  wind turbines                      IR-29
      not on the lists
  3 classes need a national conformity certificate on the
  evidence found; for the others 'not listed' is not 'no rule':
  each goes into the questions to INSO (IR-31) before ordering</code></pre>
<div id="exm-ch55-classes" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.11 (سه رده با گواهیِ ملی، چهار پرسش)</strong></span> <strong>پرسش.</strong> کدام رده‌های تجهیزِ نیروگاهِ <span class="ltr" dir="ltr">P</span> بنا بر شواهدِ یافته گواهیِ انطباقِ ملی می‌خواهند؟</p>
<p><strong>پاسخ.</strong> سه رده: ترانسفورماتورهای قدرت، کابل‌های ۳۳ کیلوولت و باتری‌های سربی–اسیدیِ ایستگاه و منبعِ بی‌وقفه. سلولِ لیتیومی در فهرست هست ولی اینکه دامنه‌اش سامانهٔ ذخیره‌سازِ بزرگ را می‌گیرد یا نه نیازمندِ تأیید است. اینورترِ بزرگ، ماژول و توربین در فهرست‌ها نیستند.</p>
<p><strong>تفسیر.</strong> برای سه ردهٔ اول، گواهیِ ملی در سفارشِ خرید شرط می‌شود و برنامهٔ زمانی‌اش در برنامهٔ تدارکات می‌آید (فصلِ ۳۹). برای چهار ردهٔ دیگر یک نامه به سازمانِ ملیِ استاندارد می‌رود، پیش از سفارش‌گذاری.</p>
</div>
</section>
<section id="sec-ch55-c-stale" class="level3" data-number="55.4.3">
<h3 data-number="55.4.3" class="anchored" data-anchor-id="sec-ch55-c-stale"><span class="header-section-number">55.4.3</span> کهنگیِ منبع‌ها</h3>
<pre class="text"><code>sources of Iran older than 3 years or undated, on 2026-11-17
  undated: 12 facts; older: 9 facts
    IR-15: 24.5 years
    IR-01: 15.7 years
    IR-06: 15.7 years
    IR-04: 4.0 years
    IR-37: 4.0 years
    IR-02: 3.0 years
    IR-05: 3.0 years
    IR-16: 3.0 years
  an old text may still be in force, and a new one may exist
  that the search did not reach: each gets a dated check</code></pre>
<div id="exm-ch55-stale" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.12 (قانونِ پانزده‌ساله، اصلاحیهٔ دوساله)</strong></span> <strong>پرسش.</strong> چند گزاره منبعِ بی‌تاریخ یا قدیمی‌تر از سه سال دارند و این یعنی چه؟</p>
<p><strong>پاسخ.</strong> ۱۲ گزاره بی‌تاریخ‌اند (بیشترشان «پیدا نشد» هستند) و ۹ گزاره منبعِ قدیمی‌تر از سه سال دارند. قدیمی‌ترین ترجمهٔ غیررسمیِ قانونِ سرمایه‌گذاریِ خارجی است و پس از آن مادهٔ ۶۱ از ۱۳۸۹.</p>
<p><strong>تفسیر.</strong> قانونِ قدیمی ممکن است هنوز حاکم باشد. مادهٔ ۶۱ پایهٔ قانونیِ خریدِ تضمینی است و اصلاحیه‌های بعدی آن را برنداشته‌اند. ولی هر متنِ قدیمی یک وارسیِ تاریخ‌دار می‌خواهد که اصلاحیه یا جایگزینِ تازه‌ای ندارد. برای ایران، وارسیِ متنِ تلفیقی در سامانهٔ رسمیِ قوانین بخشی از سابقهٔ جست‌وجوست (<a href="54-applicable-requirements.html#sec-ch54-b-research" class="quarto-xref"><span>بخش 54.3.6</span></a>).</p>
</div>
</section>
<section id="sec-ch55-c-register" class="level3" data-number="55.4.4">
<h3 data-number="55.4.4" class="anchored" data-anchor-id="sec-ch55-c-register"><span class="header-section-number">55.4.4</span> دفترِ شاهدِ پروژه</h3>
<p>دفترِ انطباقِ <span class="ltr" dir="ltr">P</span>–ایران همان ده ستونِ فصلِ ۵۴ را دارد (<a href="54-applicable-requirements.html#sec-ch54-c-fields" class="quarto-xref"><span>بخش 54.4.1</span></a>). برای هر گزارهٔ این فصل یک سطر باز می‌شود و ستونِ «منبع» شمارهٔ مصوبه، تاریخِ شمسی و میلادی، نشانیِ نسخه‌ای که خوانده شده و تاریخِ دسترسی را نگه می‌دارد. برای ایران دو ستونِ دیگر هم کمک می‌کند: <strong>زبانِ متنِ خوانده‌شده</strong> (همهٔ مصوبه‌ها فارسی‌اند و خلاصه‌های انگلیسی منبع نیستند) و <strong>راهِ دسترسی</strong> (وبگاهِ مرجع، پایگاهِ مرکزِ پژوهش‌های مجلس، روزنامهٔ رسمی).</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «پ»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کدام تجهیزاتِ نیروگاه زیرِ استانداردِ اجباریِ ملی‌اند؟</li>
<li>«در فهرست نیست» چه نتیجه‌ای را اجازه می‌دهد و چه نتیجه‌ای را نه؟</li>
<li>چرا خلاصهٔ انگلیسیِ یک مصوبه منبع نیست؟</li>
<li>دو ستونی که دفترِ ایران به ده ستونِ فصلِ ۵۴ می‌افزاید کدام‌اند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch55-d" class="level2" data-number="55.5">
<h2 data-number="55.5" class="anchored" data-anchor-id="sec-ch55-d"><span class="header-section-number">55.5</span> ت. تمرینِ پرونده</h2>
<p><strong>مثال‌های کارشدهٔ فصل.</strong> چهار تمرین روی نیروگاهِ <span class="ltr" dir="ltr">P</span>–ایران: نقشهٔ تأییدها با برچسب و مسیرِ بحرانی، ردیابیِ سه الزامِ منبع‌دار (یکی از منبع تا محاسبه، نقشه، بندِ سفارش، آزمون و تأیید)، بازبینیِ آنچه یک گواهیِ تجهیز نشان نمی‌دهد، و فهرستِ داده‌هایی که مطالعه‌های شبکه می‌خواهند. هر چهار با دفترِ گزاره‌های بخش‌های پیشین کار می‌کنند و مدت‌ها آموزشی‌اند (<span class="ltr" dir="ltr">A-552</span>).</p>
<section id="sec-ch55-d-approvals" class="level3" data-number="55.5.1">
<h3 data-number="55.5.1" class="anchored" data-anchor-id="sec-ch55-d-approvals"><span class="header-section-number">55.5.1</span> نقشهٔ تأییدها و دروازه‌ها</h3>
<pre class="text"><code>approval map of Plant P - Iran (durations are TEACHING values)
  step  status             months  slack  authority
  S1    verified              2.0    0.0  SATBA
        eligibility and technical competence (SATBA)
  S2    to-confirm            4.0    0.0  SATBA, Agri. Jihad
        national land allocation and land-use change
  S3    to-confirm            0.5    0.0  Department of Environment
        DOE inquiry after allocation (one week)
  S4    to-confirm            2.0    0.0  SATBA / province
        construction permit
  S5    to-confirm            6.0    1.5  regional company / IGMC
        connection application and studies
  S6    to-confirm            2.0    1.5  Tavanir / regional
        connection agreement or commitment letter
  S7    project-dependent     3.0    2.5  regional water co.
        water-use permit for construction and cleaning
  S8    to-confirm            3.0    0.0  SATBA / Energy Exchange
        sale route: Art 61 contract, green board or bilateral
  S9    to-confirm            2.0    1.0  MIMT / Central Bank
        import-order registration and FX allocation
  time to the last approval: 11.5 months; critical path:
    S1 &gt; S2 &gt; S3 &gt; S4 &gt; S8
  steps not verified: 8 of 9; on the critical path: S2, S3, S4, S8
  a step that is not verified on the critical path is the first
  written clarification to send</code></pre>
<div id="fig-ch55-approvals" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch55-approvals-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch55-approvals.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch55-approvals-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;55.4: نقشهٔ تأییدهای نیروگاهِ <span class="ltr" dir="ltr">P</span>–ایران از راست به چپ. سبز: منبعِ تأییدشده؛ قرمزِ خط‌چین: نیازمندِ تأیید؛ بنفش: وابسته به پروژه. پیکانِ پررنگ مسیرِ بحرانی است. مدت‌ها آموزشی‌اند.
</figcaption>
</figure>
</div>
<div id="exm-ch55-approvals" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.13 (مسیرِ بحرانی از زمین می‌گذرد)</strong></span> <strong>پرسش.</strong> با مدت‌های آموزشی، آخرین تأیید کِی به دست می‌آید، مسیرِ بحرانی کدام است و کدام گامِ تأییدنشده روی آن است؟</p>
<p><strong>پاسخ.</strong> پس از ۱۱٫۵ ماه. مسیرِ بحرانی صلاحیت، واگذاریِ زمین، استعلامِ محیط‌زیستی، پروانهٔ احداث و راهِ فروش است (<span class="ltr" dir="ltr">S1</span>، <span class="ltr" dir="ltr">S2</span>، <span class="ltr" dir="ltr">S3</span>، <span class="ltr" dir="ltr">S4</span>، <span class="ltr" dir="ltr">S8</span>). از نُه گام هشت تأییدنشده‌اند و چهار گامِ <span class="ltr" dir="ltr">S2</span>، <span class="ltr" dir="ltr">S3</span>، <span class="ltr" dir="ltr">S4</span> و <span class="ltr" dir="ltr">S8</span> روی مسیرِ بحرانی‌اند؛ تنها گامِ تأییدشده صلاحیت (<span class="ltr" dir="ltr">S1</span>) است (<a href="#fig-ch55-approvals" class="quarto-xref">شکل&nbsp;<span>55.4</span></a>).</p>
<p><strong>تفسیر.</strong> نخستین کار خواندنِ متنِ رسمیِ آیین‌نامهٔ ۱۴۰۵ است، چون زمین، استعلامِ محیط‌زیستی و راهِ فروش (<span class="ltr" dir="ltr">S2</span>، <span class="ltr" dir="ltr">S3</span>، <span class="ltr" dir="ltr">S8</span>) بر متنِ جایگزین‌شده تکیه داشتند. سپس استعلامِ کتبی دربارهٔ پروانهٔ احداث: کدام مرجع، کدام مدارک، چه مدت، و آیا واقعاً به استان‌ها واگذار شده (<span class="ltr" dir="ltr">IR-13</span>). مسیرِ اتصال (<span class="ltr" dir="ltr">S5</span> و <span class="ltr" dir="ltr">S6</span>) ۱٫۵ ماه شناوری دارد، ولی هر دو گامش نیازمندِ تأیید است. اگر مطالعه‌ها بیش از ۷٫۵ ماه طول بکشند، اتصال بحرانی می‌شود. مدت‌ها آموزشی‌اند. ساختار و برچسب‌ها از منبع‌ها می‌آیند.</p>
</div>
</section>
<section id="sec-ch55-d-schedule" class="level3" data-number="55.5.2">
<h3 data-number="55.5.2" class="anchored" data-anchor-id="sec-ch55-d-schedule"><span class="header-section-number">55.5.2</span> برنامهٔ ماه‌به‌ماه</h3>
<pre class="text"><code>month-by-month plan from the approval map (teaching durations)
  step  start  finish  what
  S1      0.0     2.0  eligibility and technical competence (SATBA)
  S2      2.0     6.0  national land allocation and land-use change
  S5      2.0     8.0  connection application and studies
  S3      6.0     6.5  DOE inquiry after allocation (one week)
  S7      6.0     9.0  water-use permit for construction and cleaning
  S4      6.5     8.5  construction permit
  S6      8.0    10.0  connection agreement or commitment letter
  S8      8.5    11.5  sale route: Art 61 contract, green board or bilateral
  S9      8.5    10.5  import-order registration and FX allocation
  month 0: S1 and every letter of section D;
  the written answers decide whether these months hold</code></pre>
<div id="exm-ch55-schedule" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.14 (ماهِ صفر: یک درخواست و پانزده نامه)</strong></span> <strong>پرسش.</strong> با مدت‌های آموزشی، هر گام کِی آغاز و کِی تمام می‌شود و در ماهِ صفر چه کاری آغاز می‌شود؟</p>
<p><strong>پاسخ.</strong> در ماهِ صفر فقط <span class="ltr" dir="ltr">S1</span> (صلاحیت نزدِ ساتبا) آغاز می‌شود و همراهِ آن همهٔ نامه‌های بخشِ ت. واگذاریِ زمین و مطالعهٔ اتصال در ماهِ ۲ آغاز می‌شوند. استعلامِ محیط‌زیستی و پروانهٔ آب در ماهِ ۶، پروانهٔ احداث در ماهِ ۶٫۵، و راهِ فروش و ثبتِ سفارش در ماهِ ۸٫۵. آخرین گام در ماهِ ۱۱٫۵ تمام می‌شود.</p>
<p><strong>تفسیر.</strong> این جدول از همان شبکهٔ مسیرِ بحرانی می‌آید (<a href="#sec-ch55-d-approvals" class="quarto-xref"><span>بخش 55.5.1</span></a>). ماه‌ها آموزشی‌اند، ترتیب نه. پاسخِ هر نامه ممکن است یک گام را جابه‌جا کند یا گامِ تازه‌ای بیفزاید، و جدول با هر پاسخ دوباره ساخته می‌شود.</p>
</div>
</section>
<section id="sec-ch55-d-trace" class="level3" data-number="55.5.3">
<h3 data-number="55.5.3" class="anchored" data-anchor-id="sec-ch55-d-trace"><span class="header-section-number">55.5.3</span> ردیابیِ سه الزام</h3>
<pre class="text"><code>traces of sourced requirements - Iran
  IR-30: power transformers to the mandatory national standard
    source       INSO mandatory list: power transformers, INSO 2620-1
    design       ch 25/43 rating and losses calc; one-line PLP-ELE-DWG-0005
    procurement  order clause: INSO conformity certificate before shipping
    construction certificate checked at receipt, before the transformer is set
    test         factory tests (ch 43) plus any national test INSO requires
    approval     INSO certificate; customs clearance; owner's acceptance
    retained     certificate, test reports, receipt record (ch 50 handover)
    open stages: 0 of 7
  IR-43: DOE inquiry instead of an EIA study (wind/solar &gt; 100 MW)
    source       renewables bylaw Art 5, 1402/12/23 (text read 2026-11-17)
    design       layout outside the setbacks (IR-45); habitat screen (ch 33)
    procurement  E&amp;S consultant scope: inquiry file, not a full EIA
    construction works start only after the inquiry answer or silence
    test         not applicable: a permit, not a technical test
    approval     DOE answer, or a week of silence (amendment)
    retained     inquiry letter, delivery proof, answer or silence date
    open stages: 0 of 7
  IR-05: comply with IGMC grid-stability standards
    source       Art 4 bylaw Art 6 - but WHICH standards? (IR-19 to-confirm)
    design       OPEN
    procurement  OPEN
    construction OPEN
    test         OPEN
    approval     OPEN
    retained     OPEN
    open stages: 6 of 7</code></pre>
<div id="exm-ch55-trace-xfmr" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.15 (ترانسفورماتور، از فهرستِ اجباری تا پروندهٔ تحویل)</strong></span> <strong>پرسش.</strong> الزامِ استانداردِ اجباریِ ملی برای ترانسفورماتورِ قدرت (<span class="ltr" dir="ltr">IR-30</span>) را از منبع تا محاسبه، نقشه، بندِ سفارش، آزمون، تأیید و نگهداریِ شاهد دنبال کنید.</p>
<p><strong>پاسخ.</strong> هر هفت مرحله یک سابقهٔ نام‌برده دارند:</p>
<ol type="1">
<li><strong>منبع:</strong> فهرستِ استانداردهای اجباریِ سازمانِ ملیِ استاندارد، ردیفِ ترانسفورماتورِ قدرت (استانداردِ ملیِ ۲۶۲۰-۱).</li>
<li><strong>طراحی:</strong> محاسبهٔ نامی و تلفاتِ ترانسفورماتورِ اصلی (فصل‌های ۲۵ و ۴۳) و نمودارِ تک‌خطیِ پست (<span class="ltr" dir="ltr">PLP-ELE-DWG-0005</span>، فصلِ ۲۳).</li>
<li><strong>تدارکات:</strong> بندی در سفارش که گواهیِ انطباقِ ملی را پیش از حمل شرط می‌کند.</li>
<li><strong>ساخت:</strong> وارسیِ گواهی هنگامِ رسیدن، پیش از نصبِ ترانسفورماتور روی فونداسیون.</li>
<li><strong>آزمون:</strong> آزمون‌های کارخانه (فصلِ ۴۳) و هر آزمونِ ملی که سازمانِ استاندارد بخواهد.</li>
<li><strong>تأیید:</strong> گواهیِ سازمانِ استاندارد، ترخیصِ گمرکی و پذیرشِ مالک.</li>
<li><strong>نگهداری:</strong> گواهی، گزارش‌های آزمون و سابقهٔ رسیدن در بستهٔ تحویل (فصلِ ۵۰).</li>
</ol>
<p><strong>تفسیر.</strong> این ردیابی در مرحلهٔ طراحی یک <strong>برنامه</strong> است: هر مرحله سابقهٔ نام‌برده‌ای دارد که هنوز ساخته نشده، و بستن با تولیدِ آن سابقه‌ها رخ می‌دهد. دو پرسش در آن باز است: آیا سازمانِ استاندارد آزمونی جز آزمون‌های کارخانه می‌خواهد (<span class="ltr" dir="ltr">IR-31</span>)، و آیا گواهی باید پیش از حمل صادر شود یا در گمرک. هر دو در نامهٔ سازمانِ استاندارد هستند (<a href="#sec-ch55-d-drafts" class="quarto-xref"><span>بخش 55.5.12</span></a>). این همان مثالِ کارشدهٔ فصلِ ۵۴ است (<a href="54-applicable-requirements.html#sec-ch54-d" class="quarto-xref"><span>بخش 54.5</span></a>)، این بار روی یک منبعِ واقعی.</p>
</div>
<div id="exm-ch55-trace" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.16 (یکی بسته‌شدنی، یکی در منبع گیر کرده)</strong></span> <strong>پرسش.</strong> ردیابیِ <span class="ltr" dir="ltr">IR-43</span> (استعلامِ محیط‌زیستی به جای مطالعهٔ ارزیابی) و <span class="ltr" dir="ltr">IR-05</span> (رعایتِ ضابطه‌های پایداریِ شبکه) چقدر جلو می‌روند؟</p>
<p><strong>پاسخ.</strong> <span class="ltr" dir="ltr">IR-43</span> از هفت مرحله فقط مرحلهٔ «آزمون» را ندارد، که برای یک مجوز کاربرد ندارد و دلیلش نوشته شده است. پس ردیابی بسته‌شدنی است: نامهٔ استعلام، رسیدِ تحویل، و پاسخ یا تاریخِ پایانِ یک هفته سکوت. <span class="ltr" dir="ltr">IR-05</span> در همان مرحلهٔ منبع گیر کرده است: قانون رعایتِ ضابطه‌ها را می‌خواهد، ولی <strong>کدام ضابطه‌ها</strong> پیدا نشد (<span class="ltr" dir="ltr">IR-19</span>). شش مرحله باز می‌مانند.</p>
<p><strong>تفسیر.</strong> الزامی که متنش «رعایتِ ضابطه‌های …» می‌گوید و ضابطه‌ها را نمی‌آورد، الزامِ کامل نیست، بلکه ارجاعی است که باید دنبال شود. تا ضابطه‌ها نرسند، طراحیِ اتصال روی الزام‌های آموزشیِ فصلِ ۲۸ می‌ماند و این در دفتر صریح نوشته می‌شود. طراحی به این دلیل متوقف نمی‌شود، ولی هر فرضِ آن صاحب و تاریخ دارد.</p>
</div>
</section>
<section id="sec-ch55-d-cert" class="level3" data-number="55.5.4">
<h3 data-number="55.5.4" class="anchored" data-anchor-id="sec-ch55-d-cert"><span class="header-section-number">55.5.4</span> آنچه یک گواهی نشان نمی‌دهد</h3>
<pre class="text"><code>what an equipment certificate shows for Plant P - Iran
  certificate: maker's type certificate of the 5.5 MVA PV inverter (ch 44)
  shown      model
             certificate PCI-5500, project PCI-5500
  shown      standard and edition
             certificate IEC 62109-1:2010, project IEC 62109-1:2010
  shown      test: safety
  shown      test: EMC
  shown      test: unit fault ride-through
  NOT SHOWN  test: national requirement (if any)
  NOT SHOWN  site ambient
             tested to 45 C, site 50 C
  NOT SHOWN  site altitude
             tested to 1000 m, site 1500 m
  shown      valid on delivery
             valid to 2029-06-30, delivery 2028-01-15
  shown      issuer accredited for the scope
             test lab accredited (scope listed)
  NOT SHOWN  reactive power at the POC
             plant level: a product certificate cannot show it
  NOT SHOWN  plant ride-through
             plant level: a product certificate cannot show it
  not shown: 5 of 12 items
  national rule: INSO's mandatory import list names solar inverters up to 5 kW
    (IR-28); a 5.5 MVA unit is not on it - whether another national rule
    applies is to-confirm (IR-31)</code></pre>
<div id="exm-ch55-cert" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.17 (گواهیِ معتبر، پرسشِ باز)</strong></span> <strong>پرسش.</strong> گواهیِ نوعیِ اینورترِ <span class="ltr" dir="ltr">5.5 MVA</span> برای <span class="ltr" dir="ltr">P</span>–ایران چه چیزهایی را نشان نمی‌دهد؟</p>
<p><strong>پاسخ.</strong> پنج از دوازده بند: الزامِ ملی (اگر باشد)، دمای محیطِ <span class="ltr" dir="ltr">50</span> درجه (آزمون تا <span class="ltr" dir="ltr">45</span>)، ارتفاعِ <span class="ltr" dir="ltr">1500 m</span> (آزمون تا <span class="ltr" dir="ltr">1000 m</span>)، و دو بندِ سطحِ نیروگاه: توانِ راکتیو در نقطهٔ اتصال و گذرِ نیروگاه از خطا.</p>
<p><strong>تفسیر.</strong> گواهیِ محصول هرگز رفتارِ نیروگاه در نقطهٔ اتصال را نشان نمی‌دهد. آن با مطالعه و آزمونِ نیروگاه نشان داده می‌شود (<a href="50-commissioning-handover.html" class="quarto-xref"><span>فصل 50</span></a>). دما و ارتفاع با کاهشِ توانِ سازنده یا آزمونِ تکمیلی بسته می‌شوند (<a href="44-converter-manufacturing.html" class="quarto-xref"><span>فصل 44</span></a>). بندِ ملی به <span class="ltr" dir="ltr">IR-28</span> و <span class="ltr" dir="ltr">IR-31</span> برمی‌گردد: فهرستِ اجباری تا <span class="ltr" dir="ltr">5 kW</span> است و قاعدهٔ دیگری پیدا نشد.</p>
</div>
</section>
<section id="sec-ch55-d-gridgaps" class="level3" data-number="55.5.5">
<h3 data-number="55.5.5" class="anchored" data-anchor-id="sec-ch55-d-gridgaps"><span class="header-section-number">55.5.5</span> داده‌هایی که مطالعه‌های شبکه می‌خواهند</h3>
<pre class="text"><code>grid-study inputs for Plant P - Iran: what the public
sources give against what the studies need (ch 28 register)
  needed 12; complete 17%; missing 10; too weak 0
    missing: fault levels max and min at the POC
    missing: network equivalent for dynamic studies
    missing: substation and line capacity available
    missing: remote-end protection and reclosing
    missing: background harmonics and allocation
    missing: reactive power requirement
    missing: fault ride-through requirement
    missing: frequency response requirement
    missing: telemetry list and protocol
    missing: revenue metering specification
  the request goes to: IGMC and the regional company, in writing</code></pre>
<div id="exm-ch55-gridgaps" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.18 (نامه‌ای با ده پرسش)</strong></span> <strong>پرسش.</strong> منبع‌های عمومی چه سهمی از ورودی‌های مطالعهٔ شبکه را می‌دهند؟</p>
<p><strong>پاسخ.</strong> دو از دوازده (<span class="ltr" dir="ltr">17 %</span>): ولتاژِ اتصال (در حدِ نام‌بردن، از منبعِ ثانوی) و قاعدهٔ کلیِ کاهشِ تولید. ده ورودی هیچ منبعِ عمومی ندارند: سطحِ اتصالِ کوتاه، مدلِ معادلِ شبکه، ظرفیتِ پست و خط، حفاظتِ سرِ دیگر، هارمونیکِ زمینه، الزام‌های توانِ راکتیو و گذر از خطا و بسامد، فهرستِ دورسنجی و مشخصاتِ کنتور.</p>
<p><strong>تفسیر.</strong> این ده پرسش نامهٔ درخواستِ داده به شرکتِ مدیریتِ شبکه و شرکتِ برقِ منطقه‌ای را می‌سازد، با تاریخِ ارسال و سنی که در دفترِ استعلام‌ها شمرده می‌شود (<a href="54-applicable-requirements.html#sec-ch54-c-clarify" class="quarto-xref"><span>بخش 54.4.5</span></a>). همان ثبتِ سی‌قلمیِ فصلِ ۲۸ (<a href="28-grid-studies.html#sec-ch28-a-inputs" class="quarto-xref"><span>بخش 28.2.3</span></a>) قالبِ آن است. مطالعه‌ای که پیش از پاسخ آغاز شود روی فرض اجرا می‌شود و هر فرض با نتیجه‌ای که ممکن است عوض کند ثبت می‌شود.</p>
</div>
</section>
<section id="sec-ch55-d-interps" class="level3" data-number="55.5.6">
<h3 data-number="55.5.6" class="anchored" data-anchor-id="sec-ch55-d-interps"><span class="header-section-number">55.5.6</span> تفسیرهایی که کتبی می‌خواهند</h3>
<pre class="text"><code>interpretations the Iran dossier needs in writing
  IN-01 (IR-43) is a hybrid of 60 MW wind + 50 MW PV one plant or two?
      decides: 100 MW threshold for the environmental route
  IN-02 (IR-26) may a company with foreign shareholders take national land?
      decides: who can hold the land lease
  IN-03 (IR-18) what is 'network capacity' and who declares it?
      decides: curtailment without compensation
  IN-04 (IR-24) what counts as works started within a year?
      decides: loss of the land before financial close
  IN-05 (IR-43) does silence after a week cover every inquiry?
      decides: start of works without a written answer
  IN-06 (IR-18) how does the financing law limit the no-fee rule?
      decides: transmission charges in the model
  6 readings; none may be settled by the design team -
  each is a written question to the authority or counsel (ch 54 C)</code></pre>
<div id="exm-ch55-interps" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.19 (شش خوانش، هیچ‌کدام با تیمِ طراحی)</strong></span> <strong>پرسش.</strong> کدام خوانش‌ها در پروندهٔ ایران پیش از تصمیم پاسخِ کتبی می‌خواهند؟</p>
<p><strong>پاسخ.</strong> شش خوانش: یک یا دو نیروگاه بودنِ ترکیبِ بادی و خورشیدی، صلاحیتِ شرکتِ با سهامِ خارجی برای زمینِ ملی، معنای «ظرفیتِ شبکه»، معنای «آغازِ کار در یک سال»، دامنهٔ «سکوت به معنای موافقت»، و قیدِ قانونِ تأمینِ مالی بر انتقالِ بی‌هزینه.</p>
<p><strong>تفسیر.</strong> هر خوانش تصمیمی را جابه‌جا می‌کند: مسیرِ محیط‌زیستی، دارندهٔ اجارهٔ زمین، کاهشِ تولیدِ بی‌جبران، از دست رفتنِ زمین پیش از بستنِ مالی، آغازِ کار بی پاسخِ کتبی، و هزینهٔ انتقال در مدل. تیمِ طراحی هیچ‌کدام را خودش نمی‌بندد. هر کدام پرسشِ کتبی به مرجع یا مشاور می‌شود و پاسخ در دفترِ تفسیرها می‌نشیند (<a href="54-applicable-requirements.html#sec-ch54-c-interp" class="quarto-xref"><span>بخش 54.4.4</span></a>).</p>
</div>
</section>
<section id="sec-ch55-d-issues" class="level3" data-number="55.5.7">
<h3 data-number="55.5.7" class="anchored" data-anchor-id="sec-ch55-d-issues"><span class="header-section-number">55.5.7</span> دفترِ موردهای حل‌نشده</h3>
<pre class="text"><code>unresolved-issue log - Iran: 30 items, by whom to ask
  SATBA                                         12
  IGMC                                           3
  Ministry of Energy                             2
  regional electricity company                   2
  Cabinet secretariat / SATBA                    1
  Civil Aviation Organization                    1
  Organization for Investment (OIETAI)           1
  regional water company                         1
  local counsel                                  1
  INSO                                           1
  SATBA / local counsel                          1
  local tax advisor                              1
  Department of Environment                      1
  Department of Environment / counsel            1
  Ministry of Cultural Heritage                  1
  each item: a written request, a date sent, an owner, and the
  decision it holds up (ch 54 C)</code></pre>
<div id="exm-ch55-issues" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.20 (۳۰ پرسش، پانزده نشانی)</strong></span> <strong>پرسش.</strong> موردهای حل‌نشده به کدام نشانی‌ها می‌روند؟</p>
<p><strong>پاسخ.</strong> ۳۰ مورد (۲۸ نیازمندِ تأیید و ۲ وابسته به پروژه) به پانزده نشانی. بیشترینِ آن‌ها با ساتبا است (۱۲، از جمله نُه گزاره‌ای که باید در آیین‌نامهٔ تازه دوباره خوانده شوند)، سپس شرکتِ مدیریتِ شبکه (۳) و وزارتِ نیرو و شرکتِ برقِ منطقه‌ای (هر کدام ۲).</p>
<p><strong>تفسیر.</strong> پرسش‌هایی که به یک نشانی می‌روند در یک نامه جمع می‌شوند و نامه شماره، تاریخ و صاحب دارد. پرسش‌های حقوقی و مالیاتی به مشاورِ صلاحیت‌دارِ محلی می‌روند، نه به مرجعِ اجرایی. برای پرسش‌هایی که منبعِ ثانوی دارند، نخست باید متنِ رسمی پیدا شود. گاهی پاسخ همان متن است.</p>
</div>
</section>
<section id="sec-ch55-d-lapse" class="level3" data-number="55.5.8">
<h3 data-number="55.5.8" class="anchored" data-anchor-id="sec-ch55-d-lapse"><span class="header-section-number">55.5.8</span> اگر آیین‌نامه منقضی شده باشد</h3>
<pre class="text"><code>if the 1402 bylaw lapsed (IR-10) - and with it its amendment
  records resting on the bylaw: 9
    IR-23: ch 14 land register
    IR-23: ch 22 land parcels
    IR-24: ch 21 land lease in opex
    IR-24: ch 49 start of works
    IR-43: ch 33 E&amp;S plan
    IR-43: approval map S3
    IR-45: ch 14 setback layers
    IR-45: ch 30 layout
    IR-46: ch 33 land and livelihood plan
  records resting on the 1403 amendment: 3
    IR-18: ch 21 transmission charges = 0
    IR-36: ch 21 sale-route scenarios
    IR-39: ch 39 import and FX plan
  one written answer (in force? extended? replaced?) decides
  12 records across six chapters: the first letter
  to the Cabinet secretariat and SATBA</code></pre>
<div id="exm-ch55-lapse" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.21 (یک پاسخ، دوازده سابقه)</strong></span> <strong>پرسش.</strong> آیین‌نامهٔ ۱۴۰۲ پس از دو سال منقضی شد و بنا بر خبرها آیین‌نامهٔ ۱۴۰۵ جایگزینش شده است. کدام سابقه‌های نیروگاهِ <span class="ltr" dir="ltr">P</span>–ایران دوباره باز می‌شوند؟</p>
<p><strong>پاسخ.</strong> نُه سابقه که بر خودِ آیین‌نامه تکیه دارند (دفترِ زمین، اجاره در هزینهٔ بهره‌برداری، برنامهٔ محیط‌زیستی و اجتماعی، لایه‌های حریم، جبران) و سه سابقه که بر اصلاحیهٔ آن تکیه دارند (هزینهٔ انتقال، راه‌های فروش، برنامهٔ واردات و ارز). روی هم ۱۲ سابقه در شش فصل.</p>
<p><strong>تفسیر.</strong> این همان ارزیابیِ اثرِ ویرایشِ فصلِ ۵۴ است (<a href="54-applicable-requirements.html#sec-ch54-c-edition" class="quarto-xref"><span>بخش 54.4.7</span></a>)، این بار برای انقضای یک سند. یک نامهٔ کوتاه («آیا آیین‌نامه حاکم است، تمدید شده یا جایگزین دارد؟») ارزشمندترین نامهٔ پرونده است، چون پاسخش دوازده سابقه را یک‌جا تأیید یا باز می‌کند.</p>
</div>
</section>
<section id="sec-ch55-d-letters" class="level3" data-number="55.5.9">
<h3 data-number="55.5.9" class="anchored" data-anchor-id="sec-ch55-d-letters"><span class="header-section-number">55.5.9</span> نامه‌های پرسش</h3>
<pre class="text"><code>written questions, one letter per addressee
  to SATBA (12):
    IR-03: SATBA's current official name (two forms in texts)
    IR-07: regional company CEOs issue permits with governorates
    IR-13: SATBA construction permit; steps devolved to provinces
    IR-18: transmission open for sale/export; no transmission fees
    IR-23: national land allocated for wind/solar via SATBA and Agri. Jihad
    IR-24: lease capped at 20 % of land value; land back if idle 1 year
    IR-32: MoE sets criteria for renewable equipment, domestic priority
    IR-36: output belongs to the investor; no mandated prices
    IR-39: FX and rial financing package; import orders to 30,000 MW
    IR-43: wind/solar above 100 MW: no EIA study, DOE inquiry instead
    IR-45: setbacks: gas, power, roads, heritage, passive defence
    IR-46: land applicant pays compensation and improvements
  to IGMC (3):
    IR-19: no published grid code or wind/PV connection document found
    IR-20: metering, SCADA and 'visibility' rules: specification not found
    IR-33: no ancillary-service product for wind/PV published
  to Ministry of Energy (2):
    IR-08: electricity market regulatory board: mandate not found
    IR-12: regulatory framework of amendment Art 12: adopted?
  to regional electricity company (2):
    IR-16: industry plants: adjacent substation and line by developer
    IR-17: connection voltages 63/230/400 kV named; 132 kV not found
  to Cabinet secretariat / SATBA (1):
    IR-10: that bylaw lapsed ~Mar 2026; replaced 1405/2/30 (news)
  to Civil Aviation Organization (1):
    IR-14: aviation obstacle rule for wind turbines not found
  to Organization for Investment (OIETAI) (1):
    IR-15: foreign investment through the investment organisation
  to regional water company (1):
    IR-22: which regional water company; water for cleaning
  to local counsel (1):
    IR-26: foreign persons eligible for land allocation?
  to INSO (1):
    IR-31: national adoptions of IEC 61215/61730/62109/61400 not found
  to SATBA / local counsel (1):
    IR-38: utility-scale PPA term, currency, indexation, security
  to local tax advisor (1):
    IR-42: renewable tax and customs exemptions
  to Department of Environment (1):
    IR-44: new EIA bylaw 1405 lists wind/solar of 300 MW and above
  to Department of Environment / counsel (1):
    IR-47: consultation or resettlement rule below 300 MW not found
  to Ministry of Cultural Heritage (1):
    IR-48: cultural-heritage clearance procedure</code></pre>
<div id="exm-ch55-letters" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.22 (پانزده نامه، نه پانزده تماس)</strong></span> <strong>پرسش.</strong> پرسش‌های بازِ پرونده چگونه به نامه تبدیل می‌شوند؟</p>
<p><strong>پاسخ.</strong> هر نشانی یک نامه می‌گیرد با شناسهٔ همهٔ گزاره‌هایی که به آن مربوط است: ساتبا سه پرسش، شرکتِ مدیریتِ شبکه سه پرسش، وزارتِ نیرو و شرکتِ برقِ منطقه‌ای هر کدام دو پرسش، و یازده نشانیِ دیگر هر کدام یک پرسش.</p>
<p><strong>تفسیر.</strong> نامه شمارهٔ ارسال و تاریخ دارد و در دفترِ استعلام‌ها سنش شمرده می‌شود (<a href="54-applicable-requirements.html#sec-ch54-c-clarify" class="quarto-xref"><span>بخش 54.4.5</span></a>). تماسِ تلفنی جای آن را نمی‌گیرد، چون پاسخِ شفاهی شاهد نیست (<a href="54-applicable-requirements.html#sec-ch54-c-interp" class="quarto-xref"><span>بخش 54.4.4</span></a>). پرسش‌هایی که به مشاورِ حقوقی یا مالیاتی می‌روند نامه نیستند، بلکه درخواستِ نظرِ کتبیِ تاریخ‌دارند.</p>
</div>
</section>
<section id="sec-ch55-d-risks" class="level3" data-number="55.5.10">
<h3 data-number="55.5.10" class="anchored" data-anchor-id="sec-ch55-d-risks"><span class="header-section-number">55.5.10</span> دفترِ ریسکِ کشوری</h3>
<pre class="text"><code>country risk register of Plant P - Iran (TEACHING scores 1-5)
  id   L  I  score  owner             fact
  R06  4  5     20  counsel           IR-40
       sanctions block equipment, payment or lenders
  R08  4  5     20  commercial lead   IR-38
       PPA terms unknown, revenue a range
  R02  4  4     16  grid engineer     IR-17
       connection voltage other than 132 kV
  R01  3  4     12  permitting lead   IR-10
       the 1402 bylaw lapsed, routes reopen
  R03  4  3     12  grid engineer     IR-19
       no published connection requirements
  R07  3  4     12  finance lead      IR-39
       FX allocation for imports delayed
  R04  2  5     10  permitting lead   IR-24
       land returned if works do not start in a year
  R05  3  3      9  commercial lead   IR-18
       curtailment 'within capacity' without pay
  R09  3  3      9  procurement       IR-31
       national certificate needed after ordering
  R10  2  3      6  E&amp;S manager       IR-48
       heritage find during works, no procedure
  score 16 and above: R06, R08, R02 - each carries an action
  (a letter, a design option, counsel) and a date; the scores
  are teaching values, the facts behind them are sourced</code></pre>
<div id="fig-ch55-risks" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch55-risks-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch55-risks.svg" class="img-fluid figure-img" style="width:62.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch55-risks-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;55.5: دفترِ ریسکِ کشوریِ <span class="ltr" dir="ltr">P</span>–ایران روی شبکهٔ احتمال و اثر (امتیازهای آموزشی). خانه‌های قرمز امتیازِ ۱۶ و بیشتر دارند.
</figcaption>
</figure>
</div>
<div id="exm-ch55-risks" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.23 (سه ریسکِ بزرگ، سه اقدامِ متفاوت)</strong></span> <strong>پرسش.</strong> کدام ریسک‌های پروندهٔ ایران بالاترین امتیاز را دارند و اقدامِ هر کدام چیست؟</p>
<p><strong>پاسخ.</strong> با امتیازهای آموزشی: تحریم‌ها (<span class="ltr" dir="ltr">R06</span>) و نامعلوم بودنِ شرط‌های قرارداد (<span class="ltr" dir="ltr">R08</span>) هر کدام ۲۰، و ولتاژِ اتصال (<span class="ltr" dir="ltr">R02</span>) ۱۶ (<a href="#fig-ch55-risks" class="quarto-xref">شکل&nbsp;<span>55.5</span></a>). اقدامِ اولی نظرِ مشاورِ صلاحیت‌دار در تحریم است، دومی نامه به ساتبا و مشاورِ حقوقی و سناریوهای درآمد، و سومی نامه به شرکتِ برقِ منطقه‌ای همراه با نگه‌داشتنِ دو گزینهٔ طراحی.</p>
<p><strong>تفسیر.</strong> امتیازها آموزشی‌اند و پشتِ هر ریسک یک گزارهٔ منبع‌دار است. دفترِ ریسکِ کشوری همان دفترِ ریسکِ فصلِ ۲۲ است (<a href="22-feasibility-options.html" class="quarto-xref"><span>فصل 22</span></a>)، با این تفاوت که هر سطر شناسهٔ گزاره‌اش را دارد و با پاسخِ هر نامه به‌روز می‌شود.</p>
</div>
</section>
<section id="sec-ch55-d-answers" class="level3" data-number="55.5.11">
<h3 data-number="55.5.11" class="anchored" data-anchor-id="sec-ch55-d-answers"><span class="header-section-number">55.5.11</span> پاسخ‌ها و پیامدهایشان</h3>
<p>هر نامه پاسخی می‌گیرد و هر پاسخ چیزی را در طراحی، برنامه یا مدل جابه‌جا می‌کند. جدولِ زیر پیامدِ هر پاسخِ ممکن را از پیش می‌نویسد تا وقتی پاسخ رسید، کار فقط اجرای یک شاخه باشد.</p>
<div id="tbl-ch55-answers" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch55-answers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;55.8: پیامدِ پاسخ‌های ممکن به پرسش‌های اصلیِ پرونده
</figcaption>
<div aria-describedby="tbl-ch55-answers-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 37%">
<col style="width: 25%">
<col style="width: 37%">
</colgroup>
<thead>
<tr class="header">
<th>پرسش</th>
<th>اگر پاسخ این باشد</th>
<th>پیامد برای <span class="ltr" dir="ltr">P</span>–ایران</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>ولتاژِ اتصال (<span class="ltr" dir="ltr">IR-17</span>)</td>
<td>۲۳۰ کیلوولت</td>
<td>ترانسفورماتورِ اصلیِ ۲۳۰ به ۳۳، کلیدخانهٔ ۲۳۰، جریانِ کمتر (<a href="#sec-ch55-b-voltage" class="quarto-xref"><span>بخش 55.3.2</span></a>)</td>
</tr>
<tr class="even">
<td></td>
<td>۶۳ کیلوولت</td>
<td>جریانِ دو برابر، رسانا و کلیدِ بزرگ‌تر، شاید دو مدار</td>
</tr>
<tr class="odd">
<td>اعتبارِ آیین‌نامهٔ ۱۴۰۲ (<span class="ltr" dir="ltr">IR-10</span>)</td>
<td>تمدید شده</td>
<td>دوازده سابقه تأیید می‌شوند (<a href="#sec-ch55-d-lapse" class="quarto-xref"><span>بخش 55.5.8</span></a>)</td>
</tr>
<tr class="even">
<td></td>
<td>منقضی و جایگزین شده</td>
<td>زمین، محیط‌زیست، حریم و انتقال با سندِ تازه دوباره وارسی می‌شوند</td>
</tr>
<tr class="odd">
<td>یک یا دو نیروگاه (<span class="ltr" dir="ltr">IN-01</span>)</td>
<td>یک نیروگاهِ ۱۱۰ مگاواتی</td>
<td>مسیرِ استعلامِ محیط‌زیستی</td>
</tr>
<tr class="even">
<td></td>
<td>دو نیروگاه</td>
<td>مسیرِ هر کدام جدا وارسی می‌شود</td>
</tr>
<tr class="odd">
<td>ضابطه‌های اتصال (<span class="ltr" dir="ltr">IR-19</span>)</td>
<td>سندِ منتشرشده با عدد</td>
<td>ردیابی مانندِ فصلِ ۵۴ (<a href="54-applicable-requirements.html#sec-ch54-d" class="quarto-xref"><span>بخش 54.5</span></a>)</td>
</tr>
<tr class="even">
<td></td>
<td>«طبقِ مطالعه»</td>
<td>الزام‌ها از مطالعهٔ بهره‌بردار می‌آیند و در قراردادِ اتصال نوشته می‌شوند</td>
</tr>
<tr class="odd">
<td>شرط‌های قرارداد (<span class="ltr" dir="ltr">IR-38</span>)</td>
<td>قراردادِ مادهٔ ۶۱ با قیمتِ معین</td>
<td>یک حالتِ مبنا در مدل</td>
</tr>
<tr class="even">
<td></td>
<td>فقط تابلوی سبز یا دوجانبه</td>
<td>بازهٔ قیمت و ریسکِ بازار در مدل</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch55-answers" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.24 (پاسخ می‌رسد، شاخه از پیش نوشته شده است)</strong></span> <strong>پرسش.</strong> اگر شرکتِ برقِ منطقه‌ای ولتاژِ ۲۳۰ کیلوولت را تعیین کند، چه چیزهایی در پروندهٔ <span class="ltr" dir="ltr">P</span> عوض می‌شوند؟</p>
<p><strong>پاسخ.</strong> نسبتِ ترانسفورماتورهای اصلی، ردهٔ کلیدخانه و حفاظتِ سمتِ فشارِ قوی، رسانای خط و مطالعه‌های اتصالِ کوتاه. جریانِ صادرات <span class="ltr" dir="ltr">264 A</span> می‌شود، در برابرِ <span class="ltr" dir="ltr">460 A</span> در ۱۳۲ کیلوولت.</p>
<p><strong>تفسیر.</strong> پرونده‌ای که پیامدِ هر پاسخ را از پیش نوشته باشد، با رسیدنِ پاسخ یک تصمیمِ آماده دارد، نه یک پرسشِ تازه. این همان «طراحی که با تغییرِ فرض چگونه عوض می‌شود» است که فصلِ ۵۹ در دفاعِ پایانی می‌خواهد.</p>
</div>
</section>
<section id="sec-ch55-d-drafts" class="level3" data-number="55.5.12">
<h3 data-number="55.5.12" class="anchored" data-anchor-id="sec-ch55-d-drafts"><span class="header-section-number">55.5.12</span> متنِ چهار نامه</h3>
<p>نامه‌ها کوتاه، شماره‌دار و با ارجاع به سند نوشته می‌شوند. چهار نمونه:</p>
<p><strong>به شرکتِ مدیریتِ شبکهٔ برقِ ایران.</strong> «موضوع: درخواستِ ضابطه‌ها و داده‌های اتصالِ نیروگاهِ ترکیبیِ بادی–خورشیدیِ حدودِ ۱۰۰ مگاوات. با استناد به مادهٔ ۶ آیین‌نامهٔ اجراییِ مادهٔ ۴ قانونِ رفعِ موانعِ توسعهٔ صنعتِ برق، خواهشمند است: (۱) فهرست و ویرایشِ ضابطه‌های پایداریِ شبکه که برای اتصالِ نیروگاهِ بادی و خورشیدی لازم‌الرعایه است؛ (۲) الزام‌های توانِ راکتیو، گذر از خطا و پاسخِ بسامدی؛ (۳) فهرستِ دورسنجی و پروتکلِ مرکزِ کنترل؛ (۴) مشخصاتِ کنتور و شرطِ رؤیت‌پذیری؛ (۵) قاعده‌های کاهشِ تولید؛ را اعلام فرمایید.»</p>
<p><strong>به شرکتِ برقِ منطقه‌ای.</strong> «موضوع: ولتاژ و پستِ اتصال. خواهشمند است: (۱) ولتاژ و پستِ پیشنهادیِ اتصال؛ (۲) ظرفیتِ در دسترسِ پست و خط؛ (۳) سطحِ اتصالِ کوتاهِ بیشینه و کمینه و مدلِ معادلِ شبکه؛ (۴) طرحِ حفاظت و وصلِ دوبارهٔ سرِ دیگر؛ (۵) هارمونیکِ زمینه و سهمِ مجاز؛ (۶) تقسیمِ دامنه و هزینهٔ تأسیساتِ اتصال؛ را اعلام فرمایید.»</p>
<p><strong>به ساتبا.</strong> «موضوع: پروانهٔ احداث و قراردادِ خرید. خواهشمند است: (۱) نامِ رسمیِ کنونیِ سازمان؛ (۲) مرجع، مدارک و مدتِ صدورِ پروانهٔ احداث و وضعیتِ واگذاری به استان‌ها؛ (۳) شرط‌های قراردادِ خریدِ نیروگاهِ بزرگ (مدت، ارز، شاخص‌گذاری، ضمانتِ پرداخت، جبرانِ کاهشِ تولید)؛ (۴) اعتبارِ کنونیِ آیین‌نامهٔ رفعِ موانعِ احداثِ نیروگاه‌های تجدیدپذیر؛ را اعلام فرمایید.»</p>
<p><strong>به سازمانِ ملیِ استاندارد.</strong> «موضوع: گواهیِ انطباقِ تجهیزاتِ نیروگاه. خواهشمند است برای این رده‌ها اعلام فرمایید که آیا استانداردِ اجباری یا شرطِ ترخیص دارند و کدام استانداردِ ملی: اینورترِ فتوولتائیکِ بالای ۵ کیلووات، ماژولِ فتوولتائیک، توربینِ بادی، سامانهٔ ذخیره‌سازِ لیتیومی.»</p>
<div id="exm-ch55-drafts" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.25 (نامه‌ای که به سند ارجاع می‌دهد)</strong></span> <strong>پرسش.</strong> چرا نامه به شرکتِ مدیریتِ شبکه با ارجاع به مادهٔ ۶ آیین‌نامه آغاز می‌شود؟</p>
<p><strong>پاسخ.</strong> چون آن ماده رعایتِ ضابطه‌های این شرکت را لازم می‌کند (<span class="ltr" dir="ltr">IR-05</span>) و درخواست را از یک پرسشِ کلی به اجرای یک تکلیفِ قانونی تبدیل می‌کند.</p>
<p><strong>تفسیر.</strong> نامه‌ای که به سند ارجاع دهد، پاسخِ مشخص‌تری می‌گیرد و پاسخش در دفترِ انطباق به همان سطر وصل می‌شود. متن‌های بالا نمونهٔ آموزشی‌اند. نامهٔ واقعی را تیمِ محلی با قالب و نشانیِ اداریِ درست می‌نویسد.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «ت»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>با مدت‌های آموزشی، آخرین تأیید کِی است و کدام گامِ تأییدنشده روی مسیرِ بحرانی است؟</li>
<li>چرا مرحلهٔ «آزمون» در ردیابیِ یک مجوز «کاربرد ندارد» است و نه «باز»؟</li>
<li>الزامی که فقط به «ضابطه‌های مرجعِ دیگر» ارجاع می‌دهد چگونه ثبت می‌شود؟</li>
<li>پنج بندی که گواهیِ اینورتر نشان نمی‌دهد را نام ببرید.</li>
<li>نامهٔ درخواستِ داده به چه کسی و با چه پرسش‌هایی می‌رود؟</li>
<li>چرا پرسش‌های حقوقی به مرجعِ اجرایی فرستاده نمی‌شوند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch55-e" class="level2" data-number="55.6">
<h2 data-number="55.6" class="anchored" data-anchor-id="sec-ch55-e"><span class="header-section-number">55.6</span> ث. وارسیِ خدماتِ شبکه</h2>
<p>خدمتِ شبکه فقط وقتی در پرونده می‌نشیند که منبعِ معتبری آن را بخواهد یا اجازه دهد (<a href="20-plant-control-ems.html#sec-ch20-g" class="quarto-xref"><span>بخش 20.8</span></a>، <a href="../appendices/J-grid-service-templates.html" class="quarto-xref"><span>پیوست J</span></a>). این بخش برای <span class="ltr" dir="ltr">P</span>–ایران می‌پرسد چه خدمتی منبع دارد و چه خدمتی پیدا نشد.</p>
<div id="tbl-ch55-services" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch55-services-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;55.9: خدمات و بازارها در پروندهٔ ایران
</figcaption>
<div aria-describedby="tbl-ch55-services-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 11%">
<col style="width: 44%">
<col style="width: 11%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>شناسه</th>
<th>گزاره</th>
<th>وضعیت</th>
<th>منبع</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-33</span></td>
<td>محصولِ خدماتِ جانبی (ذخیره، پاسخِ بسامدی) برای بادی و خورشیدی به صورتِ منتشرشده پیدا نشد</td>
<td>نیازمندِ تأیید</td>
<td>جست‌وجو</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">IR-34</span></td>
<td>«تابلوی برقِ سبز» در بورسِ انرژی جای فروشِ برقِ تجدیدپذیر است</td>
<td>تأییدشده</td>
<td>آیین‌نامهٔ مادهٔ ۱۴، تبصرهٔ مادهٔ ۶؛ اصلاحیهٔ ۱۴۰۳، مادهٔ ۱۰ (ب)</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<pre class="text"><code>grid services for Plant P - Iran: what a source requires or allows
  export within network capacity     verified
      IR-18: transmission open, no fees
  green-board sales                  verified
      IR-34: Energy Exchange board
  reactive power / voltage control   to-confirm
      IR-19: no document found
  frequency response and reserve     to-confirm
      IR-33: no product found
  ride-through                       to-confirm
      IR-19: no published value
  curtailment compensation           to-confirm
      IR-38: contract terms not found
  verified 2, project-dependent 0, to-confirm 4
  a service not found is not offered in the base: no capability,
  test or revenue is assumed for it (ch 20, 54)</code></pre>
<div id="exm-ch55-services" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.26 (فروش آری، خدمت نامعلوم)</strong></span> <strong>پرسش.</strong> کدام کاربردهای شبکه برای <span class="ltr" dir="ltr">P</span>–ایران منبعِ تأییدشده دارند؟</p>
<p><strong>پاسخ.</strong> دو از شش: صادرات تا ظرفیتِ شبکه (<span class="ltr" dir="ltr">IR-18</span>) و فروش در تابلوی برقِ سبز (<span class="ltr" dir="ltr">IR-34</span>). کنترلِ ولتاژ و توانِ راکتیو، پاسخِ بسامدی و ذخیره، گذر از خطا و جبرانِ کاهشِ تولید نیازمندِ تأییدند.</p>
<p><strong>تفسیر.</strong> در حالتِ مبنا هیچ درآمدی از خدمات نیست و هیچ توانِ اضافی برای خدمت خریده نمی‌شود. توانِ فنیِ نیروگاه (فصل‌های ۲۰ و ۲۷) هست، ولی صلاحیتِ قراردادی و تسویه از منبع نیامده است. اگر شرکتِ مدیریتِ شبکه در پاسخ ضابطه‌ای برای توانِ راکتیو یا گذر از خطا بفرستد، آن ضابطه همان مسیرِ ردیابیِ فصلِ ۵۴ را طی می‌کند (<a href="54-applicable-requirements.html#sec-ch54-d" class="quarto-xref"><span>بخش 54.5</span></a>).</p>
</div>
<section id="sec-ch55-e-capability" class="level3" data-number="55.6.1">
<h3 data-number="55.6.1" class="anchored" data-anchor-id="sec-ch55-e-capability"><span class="header-section-number">55.6.1</span> آنچه نیروگاه می‌تواند عرضه کند</h3>
<pre class="text"><code>what Plant P can offer if the grid operator asks (teaching values)
  reactive power at 100 MW, 25 C     ch 28
      +46 / -63 Mvar (study model)
  reactive power at 100 MW, test     ch 50
      30.6 Mvar lagging (DEV-11)
  unit ride-through                  ch 44
      as the maker's type-test report states
  frequency droop (battery S1)       ch 20
      4 % on 110 MW, 20 MW cap
  ramp limiting                      ch 20
      PPC setting, any value asked
  telemetry                          ch 35
      IEC 60870-5-104 or IEC 61850 at the PPC
  capability is ready; requirement, qualification and payment are
  not sourced (IR-19, IR-33): nothing is offered in the base</code></pre>
<div id="exm-ch55-capability" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.27 (توانایی آماده، الزام نامعلوم)</strong></span> <strong>پرسش.</strong> اگر شرکتِ مدیریتِ شبکه فردا ضابطه‌ای برای توانِ راکتیو یا پاسخِ بسامدی بفرستد، پرونده برای مقایسه چه دارد؟</p>
<p><strong>پاسخ.</strong> شش سطرِ توانایی با فصلِ منبعش: پوشِ توانِ راکتیو از مطالعه (فصلِ ۲۸) و آزمون (فصلِ ۵۰)، گذرِ واحد از خطا بنا بر گزارشِ آزمونِ نوعی (فصلِ ۴۴)، شیبِ افتِ بسامد با باتری (فصلِ ۲۰)، محدودکردنِ نرخِ تغییرِ توان و دورسنجی.</p>
<p><strong>تفسیر.</strong> مقایسهٔ ضابطهٔ تازه با این جدول کارِ یک روز است، چون عددها با منبعشان آماده‌اند. ولی آماده بودنِ توانایی، الزام یا پرداخت نمی‌سازد. عرضهٔ خدمت در حالتِ مبنا صفر می‌ماند تا منبع برسد (<a href="54-applicable-requirements.html#sec-ch54-a-forms" class="quarto-xref"><span>بخش 54.2.5</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «ث»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>کدام دو کاربرد منبعِ تأییدشده دارند؟</li>
<li>چرا توانِ فنیِ نیروگاه برای حسابِ درآمدِ خدمت کافی نیست؟</li>
<li>پاسخِ شرکتِ مدیریتِ شبکه دربارهٔ گذر از خطا در دفتر چه مسیری را طی می‌کند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch55-f" class="level2" data-number="55.7">
<h2 data-number="55.7" class="anchored" data-anchor-id="sec-ch55-f"><span class="header-section-number">55.7</span> ج. وارسیِ منابعِ مالی</h2>
<p>اگر تأمینِ مالی در گسترهٔ کار باشد، هر قلمِ درآمد، ارز، مالیات و وثیقه با منبع و بازبینِ صلاحیت‌دارِ محلی وارسی می‌شود و قلمِ تأییدنشده فقط در حساسیت می‌نشیند (<a href="54-applicable-requirements.html#sec-ch54-e" class="quarto-xref"><span>بخش 54.6</span></a>). این بخش منبع‌های ایران را برای <span class="ltr" dir="ltr">P</span>–ایران جمع می‌کند. هیچ گزاره‌ای در اینجا توصیهٔ مالی یا مالیاتی نیست.</p>
<div id="tbl-ch55-finance" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch55-finance-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;55.10: منابعِ مالی در پروندهٔ ایران
</figcaption>
<div aria-describedby="tbl-ch55-finance-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 11%">
<col style="width: 44%">
<col style="width: 11%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>شناسه</th>
<th>گزاره</th>
<th>وضعیت</th>
<th>منبع</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-35</span></td>
<td>دولت ارزشِ سوختِ صرفه‌جویی‌شده را به صورتِ «حوالهٔ سبدِ سوخت» معادلِ نفتِ خام می‌پردازد، قابلِ فروش در بورسِ انرژی و با تبدیلِ ارزی به نرخِ میانگینِ سامانهٔ معاملاتِ ارزی</td>
<td>تأییدشده</td>
<td>قانونِ رفعِ موانعِ توسعهٔ صنعتِ برق، ۱۴۰۱/۸/۱۵، مادهٔ ۱۴، و آیین‌نامهٔ آن</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">IR-36</span></td>
<td>برقِ نیروگاه‌های مشمول در طولِ عمر از آنِ سرمایه‌گذار است و تعیینِ قیمتِ اجباری ممنوع است؛ صادرات (جز در اوج)، تابلوی سبز یا قراردادِ دوجانبه با صنایع</td>
<td>نیازمندِ تأیید</td>
<td>اصلاحیهٔ ۱۴۰۳، مواد ۹ و ۱۰؛ آیین‌نامه بنا بر خبرها در ۱۴۰۵ جایگزین شد، متنِ تازه خوانده نشد</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-37</span></td>
<td>وزارتِ نیرو پس از تأمینِ نیازِ داخل مجوزِ صادراتِ برق به بخشِ خصوصی، به‌ویژه تجدیدپذیر، می‌دهد</td>
<td>تأییدشده</td>
<td>قانونِ ۱۴۰۱، مواد ۴ و ۱۷</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">IR-38</span></td>
<td>مدت، ارز، شاخص‌گذاری و ضمانتِ پرداختِ قراردادِ خریدِ نیروگاهِ بزرگ</td>
<td>نیازمندِ تأیید</td>
<td>پیدا نشد</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-39</span></td>
<td>بستهٔ تأمینِ ارزی و ریالیِ بانکِ مرکزی؛ ثبتِ سفارشِ واردات تا ۳۰٬۰۰۰ مگاوات</td>
<td>نیازمندِ تأیید</td>
<td>اصلاحیهٔ ۱۴۰۳، مواد ۷ و ۸؛ آیین‌نامه بنا بر خبرها در ۱۴۰۵ جایگزین شد، متنِ تازه خوانده نشد</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">IR-40</span></td>
<td>مقرراتِ تحریمِ ایالاتِ متحده (<span class="ltr" dir="ltr">31 CFR Part 560</span>)، با اقدام‌هایی تا آبانِ ۱۴۰۵</td>
<td>تأییدشده</td>
<td>صفحهٔ تحریم‌های ایرانِ دفترِ کنترلِ دارایی‌های خارجیِ آمریکا</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-41</span></td>
<td>آیین‌نامهٔ اتحادیهٔ اروپا <span class="ltr" dir="ltr">2025/1975</span> در اصلاحِ <span class="ltr" dir="ltr">267/2012</span></td>
<td>تأییدشده</td>
<td><span class="ltr" dir="ltr">EUR-Lex</span></td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">IR-42</span></td>
<td>معافیتِ مالیاتی یا گمرکیِ ویژهٔ تجدیدپذیرها</td>
<td>نیازمندِ تأیید</td>
<td>پیدا نشد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<pre class="text"><code>finance and fiscal sources - Iran
  Art 61 guaranteed purchase (contract form)   verified
      source: law + bylaw; review: SATBA, counsel
  fuel-saving energy drafts                    verified
      source: law 1401 Art 14 + bylaw; review: counsel
  sale by green board or bilateral contract    verified
      source: amended bylaw; review: counsel
  PPA term, currency, indexation, security     to-confirm
      source: not found; review: counsel
  FX package and import orders                 verified
      source: amended bylaw; review: bank, counsel
  repatriation of profit (FIPPA)               to-confirm
      source: unofficial translation; review: counsel
  tax and customs exemptions                   to-confirm
      source: not found; review: tax advisor
  US and EU sanctions                          verified
      source: OFAC, EUR-Lex; review: sanctions counsel
  land lease and compensation cost             verified
      source: renewables bylaw; review: counsel
  verified 6, project-dependent 0, to-confirm 3
  only verified items enter the base case (ch 54 E); every item
  closes with a dated opinion of a qualified local reviewer</code></pre>
<div id="exm-ch55-finance" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.28 (راه‌های فروش روشن، شرط‌های قرارداد نه)</strong></span> <strong>پرسش.</strong> کدام قلم‌های مالی برای مدلِ <span class="ltr" dir="ltr">P</span>–ایران تأییدشده‌اند و کدام فقط حساسیت‌اند؟</p>
<p><strong>پاسخ.</strong> شش از نُه تأییدشده‌اند: خریدِ تضمینیِ مادهٔ ۶۱ به صورتِ چارچوب، حواله‌های سوخت، فروش در تابلوی سبز یا قراردادِ دوجانبه، بستهٔ ارزی، تحریم‌ها و هزینهٔ زمین. سه قلم نیازمندِ تأییدند: شرط‌های قراردادِ خرید (مدت، ارز، شاخص‌گذاری، ضمانت)، انتقالِ سود به خارج و معافیت‌های مالیاتی.</p>
<p><strong>تفسیر.</strong> راه‌های فروش منبع دارند، ولی عددِ درآمد هنوز نه. مدلِ فصلِ ۲۱ با قیمت و مدتِ مشخص کار می‌کند و آن دو از قرارداد می‌آیند (<span class="ltr" dir="ltr">IR-38</span>). پس مدلِ <span class="ltr" dir="ltr">P</span>–ایران سناریوهایی برای هر راهِ فروش می‌سازد، نه یک حالتِ مبنا، تا شرط‌ها روشن شوند. تحریم‌ها روی خریدِ تجهیز، پرداخت و تأمینِ مالی اثر می‌گذارند و اثرشان را فقط مشاورِ حقوقیِ صلاحیت‌دار در تحریم برای هر قرارداد و هر طرف تعیین می‌کند. این کتاب در این باره نتیجه‌ای نمی‌گیرد.</p>
</div>
<section id="sec-ch55-f-routes" class="level3" data-number="55.7.1">
<h3 data-number="55.7.1" class="anchored" data-anchor-id="sec-ch55-f-routes"><span class="header-section-number">55.7.1</span> چرا شرط‌های قرارداد لازم‌اند</h3>
<pre class="text"><code>why the sale terms matter: the chapter 21 model at three prices
(teaching; the real price comes from the contract or the market)
  price vs base   debt k u  min DSCR  equity IRR
             80%    88,894      1.22        4.8%
            100%   121,025      1.20       10.2%
            120%   124,378      1.40       15.9%
  a 20 % lower price takes 32,131 k u of debt away and moves
  the equity IRR by -5.4 points: without IR-38 (term, currency,
  indexation, security) there is no base case, only a range</code></pre>
<div id="exm-ch55-routes" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.29 (بی قیمت، فقط یک بازه)</strong></span> <strong>پرسش.</strong> مدلِ فصلِ ۲۱ با قیمتِ ۲۰ درصد کمتر و ۲۰ درصد بیشتر از مبنا چه می‌دهد؟</p>
<p><strong>پاسخ.</strong> با ۸۰ درصدِ قیمت، بدهی <span class="ltr" dir="ltr">32,131</span> هزار واحد کمتر و بازدهِ سهام <span class="ltr" dir="ltr">4.8 %</span> است. با ۱۲۰ درصد، بازده <span class="ltr" dir="ltr">15.9 %</span> است و بدهی را اهرم محدود می‌کند.</p>
<p><strong>تفسیر.</strong> بازهٔ بازده از <span class="ltr" dir="ltr">4.8 %</span> تا <span class="ltr" dir="ltr">15.9 %</span> یعنی بدونِ شرط‌های قرارداد (<span class="ltr" dir="ltr">IR-38</span>) حالتِ مبنایی وجود ندارد. قیمت‌ها آموزشی‌اند و هیچ قیمتی برای ایران فرض نشده است. این تمرین فقط نشان می‌دهد پیش از هر تصمیمِ مالی، مدت، ارز، شاخص‌گذاری و ضمانتِ پرداخت باید از منبع بیاید.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «ج»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>«حوالهٔ سبدِ سوخت» چیست و منبعش کدام است؟</li>
<li>چرا شرط‌های قراردادِ خرید پیش از حالتِ مبنا لازم‌اند؟</li>
<li>چرا اثرِ تحریم بر یک قرارداد را مهندس تعیین نمی‌کند؟</li>
<li>کدام سه قلمِ مالی نیازمندِ تأییدند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch55-g" class="level2" data-number="55.8">
<h2 data-number="55.8" class="anchored" data-anchor-id="sec-ch55-g"><span class="header-section-number">55.8</span> چ. وارسیِ زمین و جامعه</h2>
<p>این بخش الزام‌های ارزیابیِ محیط‌زیستی و اجتماعی، حریم‌ها، جبران، رایزنی و میراث را برای <span class="ltr" dir="ltr">P</span>–ایران از منبع جدا می‌کند. هر جا قانون چیزی نگفته، آنچه پروژه انجام می‌دهد از چارچوبِ وام‌دهنده یا تعهدِ خودِ پروژه می‌آید و همین برچسب را می‌گیرد (<a href="33-environment-social.html" class="quarto-xref"><span>فصل 33</span></a>).</p>
<section id="sec-ch55-g-eia" class="level3" data-number="55.8.1">
<h3 data-number="55.8.1" class="anchored" data-anchor-id="sec-ch55-g-eia"><span class="header-section-number">55.8.1</span> ارزیابیِ محیط‌زیستی</h3>
<div id="tbl-ch55-eia" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch55-eia-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;55.11: ارزیابیِ محیط‌زیستی در پروندهٔ ایران
</figcaption>
<div aria-describedby="tbl-ch55-eia-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 11%">
<col style="width: 44%">
<col style="width: 11%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>شناسه</th>
<th>گزاره</th>
<th>وضعیت</th>
<th>منبع</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-43</span></td>
<td>نیروگاه‌های بادی و خورشیدیِ بیش از ۱۰۰ مگاوات از فهرستِ گروهِ صنعتیِ مربوط خارج‌اند و مشمولِ مطالعاتِ ارزیابیِ اثراتِ زیست‌محیطی نیستند؛ پس از واگذاریِ زمین فقط استعلام از سازمانِ حفاظتِ محیط‌زیست، با پاسخ در یک هفته، و طبقِ اصلاحیه سکوت به معنای موافقت</td>
<td>نیازمندِ تأیید</td>
<td>آیین‌نامهٔ رفعِ موانع، مواد ۳ و ۵ (متن خوانده شد)؛ اصلاحیه، بندِ ۲؛ آیین‌نامه بنا بر خبرها در ۱۴۰۵ جایگزین شد، متنِ تازه خوانده نشد</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">IR-44</span></td>
<td>آیین‌نامهٔ تازهٔ ارزیابیِ اثرات (۱۴۰۵) نیروگاهِ بادی و خورشیدیِ ۳۰۰ مگاوات و بیشتر را مشمول می‌داند</td>
<td>نیازمندِ تأیید</td>
<td>متنِ اسکن‌شده، دوباره خوانده نشد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch55-eia" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.30 (خلاصه‌ای که قاعده را وارونه نوشت)</strong></span> <strong>پرسش.</strong> نیروگاهِ <span class="ltr" dir="ltr">P</span> حدودِ <span class="ltr" dir="ltr">110 MW</span> ظرفیتِ نصب‌شده دارد. منبع‌ها دربارهٔ ارزیابیِ اثراتِ آن چه می‌گویند؟</p>
<p><strong>پاسخ.</strong> طبقِ آیین‌نامهٔ ۱۴۰۲/۱۲/۲۳ (که بنا بر خبرها در ۱۴۰۵ با آیین‌نامهٔ تازه‌ای جایگزین شد)، نیروگاهِ بیش از ۱۰۰ مگاوات مطالعهٔ ارزیابی نمی‌خواهد و فقط استعلام می‌خواهد (<span class="ltr" dir="ltr">IR-43</span>). متنِ فارسی خوانده شد. خلاصهٔ انگلیسیِ همین مصوبه در یک پایگاهِ بین‌المللی قاعده را وارونه نوشته است. آیین‌نامهٔ تازهٔ ۱۴۰۵ آستانهٔ ۳۰۰ مگاوات را گزارش می‌کند (<span class="ltr" dir="ltr">IR-44</span>)، ولی متنش اسکن است و دوباره خوانده نشد.</p>
<p><strong>تفسیر.</strong> چهار نکته. یک: <span class="ltr" dir="ltr">P</span> یک نیروگاهِ ترکیبیِ ۱۱۰ مگاواتی است، یا یک نیروگاهِ بادیِ ۶۰ و یک خورشیدیِ ۵۰ مگاواتی که هر دو زیرِ آستانه‌اند؟ متن نمی‌گوید و پاسخ تفسیرِ کتبی می‌خواهد (<a href="54-applicable-requirements.html#sec-ch54-c-interp" class="quarto-xref"><span>بخش 54.4.4</span></a>). دو: خلاصه منبع نیست، حتی در پایگاهی معتبر. سه: آیین‌نامهٔ ۱۴۰۲ تاریخِ انقضا دارد (<span class="ltr" dir="ltr">IR-10</span>) و آیین‌نامهٔ ۱۴۰۵ شاید جایگزینِ قاعده باشد. پس پاسخِ قطعی برای <span class="ltr" dir="ltr">P</span>–ایران یک استعلامِ کتبی از سازمانِ حفاظتِ محیط‌زیست است. چهار: «مشمولِ ارزیابی نیست» یعنی الزامِ <strong>قانونی</strong> نیست. اگر وام‌دهنده چارچوبی مانندِ استانداردهای عملکردِ <span class="ltr" dir="ltr">IFC</span> (<span class="ltr" dir="ltr">STD-108</span>) را بخواهد، ارزیابیِ اثرات و رایزنی از آن چارچوب می‌آید (<a href="33-environment-social.html" class="quarto-xref"><span>فصل 33</span></a>).</p>
</div>
</section>
<section id="sec-ch55-g-setbacks" class="level3" data-number="55.8.2">
<h3 data-number="55.8.2" class="anchored" data-anchor-id="sec-ch55-g-setbacks"><span class="header-section-number">55.8.2</span> حریم‌ها، جبران و رایزنی</h3>
<div id="tbl-ch55-social" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch55-social-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;55.12: حریم‌ها، جبران و رایزنی در پروندهٔ ایران
</figcaption>
<div aria-describedby="tbl-ch55-social-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 11%">
<col style="width: 44%">
<col style="width: 11%">
<col style="width: 33%">
</colgroup>
<thead>
<tr class="header">
<th>شناسه</th>
<th>گزاره</th>
<th>وضعیت</th>
<th>منبع</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-45</span></td>
<td>رعایتِ حریم‌های قانونیِ گاز، برق، راه، میراثِ فرهنگی و پدافندِ غیرعامل</td>
<td>نیازمندِ تأیید</td>
<td>آیین‌نامهٔ رفعِ موانع، مادهٔ ۳؛ آیین‌نامه بنا بر خبرها در ۱۴۰۵ جایگزین شد، متنِ تازه خوانده نشد</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">IR-46</span></td>
<td>متقاضیِ زمین جبران و ارزشِ اعیانی را می‌پردازد</td>
<td>نیازمندِ تأیید</td>
<td>همان، مادهٔ ۱، بندِ ۳؛ آیین‌نامه بنا بر خبرها در ۱۴۰۵ جایگزین شد، متنِ تازه خوانده نشد</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">IR-47</span></td>
<td>قاعدهٔ رایزنی یا جابه‌جایی برای طرح‌های کمتر از ۳۰۰ مگاوات پیدا نشد</td>
<td>نیازمندِ تأیید</td>
<td>–</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">IR-48</span></td>
<td>روشِ مجوزِ میراثِ فرهنگی</td>
<td>نیازمندِ تأیید</td>
<td>وبگاهِ وزارتِ میراث پاسخ نداد</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch55-social" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.31 (قانون ساکت است، پروژه نه)</strong></span> <strong>پرسش.</strong> برای <span class="ltr" dir="ltr">P</span>–ایران، رایزنی با جامعه و سازوکارِ شکایت از کجا می‌آید؟</p>
<p><strong>پاسخ.</strong> از منبع‌های پیدا‌شده، قاعده‌ای برای رایزنی یا جابه‌جایی در طرح‌های زیرِ ۳۰۰ مگاوات به دست نیامد (<span class="ltr" dir="ltr">IR-47</span>). جبران و ارزشِ اعیانی تأییدشده است (<span class="ltr" dir="ltr">IR-46</span>). کاربریِ عرفی، معیشت، رایزنی و شکایت در دفترِ پروژه تعهدهای پروژه یا الزام‌های وام‌دهنده‌اند و همین برچسب را می‌گیرند (<a href="../appendices/L-land-social-templates.html" class="quarto-xref"><span>پیوست L</span></a>).</p>
<p><strong>تفسیر.</strong> نبودنِ قاعدهٔ قانونی، نبودنِ ریسکِ اجتماعی نیست. چوپانانی که مسیرِ چشمه‌شان بسته شود، شکایتشان را به هر حال می‌آورند (<a href="33-environment-social.html#sec-ch33-b-livelihood" class="quarto-xref"><span>بخش 33.3.4</span></a>). پروژه این‌ها را با بودجه و صاحب در دفترِ تعهدها می‌گذارد. آنچه قانونی است با منبع و آنچه تعهد است با تصمیمِ پروژه ثبت می‌شود و این دو با هم یکی نمی‌شوند. بازبینیِ کارشناسانِ حقوقی و اجتماعیِ صلاحیت‌دارِ محلی لازم است.</p>
</div>
</section>
<section id="sec-ch55-g-ifc" class="level3" data-number="55.8.3">
<h3 data-number="55.8.3" class="anchored" data-anchor-id="sec-ch55-g-ifc"><span class="header-section-number">55.8.3</span> وقتی وام‌دهنده چارچوب می‌آورد</h3>
<pre class="text"><code>IFC Performance Standards (STD-108) against the Iran sources
  (they apply only if the lenders require them)
  PS1 E&amp;S assessment and management
      Iran sources: law asks an inquiry only (IR-43)
  PS2 labour and working conditions
      Iran sources: Labour Code (secondary, IR not listed)
  PS3 resource efficiency, pollution
      Iran sources: water permit (IR-21), waste
  PS4 community health, safety, security
      Iran sources: no rule found below 300 MW
  PS5 land acquisition, resettlement
      Iran sources: compensation sourced (IR-46)
  PS6 biodiversity
      Iran sources: setbacks sourced (IR-45); habitats to screen
  PS7 indigenous peoples
      Iran sources: applicability by qualified review only
  PS8 cultural heritage
      Iran sources: heritage setback (IR-45); procedure tbc
  where the law is silent and the lenders are not, the project's
  own commitments carry the item - recorded as commitments</code></pre>
<div id="exm-ch55-ifc" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.32 (هشت استاندارد، منبع‌های ایران کنارشان)</strong></span> <strong>پرسش.</strong> اگر وام‌دهندگان استانداردهای عملکردِ <span class="ltr" dir="ltr">IFC</span> را بخواهند، منبع‌های ایران برای کدام‌ها چیزی دارند؟</p>
<p><strong>پاسخ.</strong> برای ارزیابی (استعلام به جای مطالعه)، منابع و آلودگی (پروانهٔ آب)، زمین (جبران)، تنوعِ زیستی و میراث (حریم‌ها) منبعِ تأییدشده هست. برای کار، سلامت و ایمنیِ جامعه و رایزنی منبعی پیدا نشد. کاربردِ استانداردِ مردمانِ بومی فقط با بررسیِ کارشناسِ صلاحیت‌دار تعیین می‌شود.</p>
<p><strong>تفسیر.</strong> چارچوبِ وام‌دهنده بر قانون افزوده می‌شود و جایش را نمی‌گیرد. هر جا قانون ساکت است و وام‌دهنده نه، الزام از چارچوب می‌آید و در دفتر با منبعِ خودش ثبت می‌شود. هر جا هر دو ساکت‌اند، تعهدِ پروژه است (<a href="../appendices/L-land-social-templates.html" class="quarto-xref"><span>پیوست L</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «چ»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>نیروگاهِ بیش از ۱۰۰ مگاوات طبقِ آیین‌نامهٔ ۱۴۰۲ چه کاری برای محیط‌زیست انجام می‌دهد؟</li>
<li>چرا خلاصهٔ انگلیسیِ آن مصوبه نباید منبع باشد؟</li>
<li>«مشمولِ ارزیابیِ قانونی نیست» دربارهٔ الزام‌های وام‌دهنده چه می‌گوید؟</li>
<li>حریم‌های قانونی را نام ببرید.</li>
<li>تعهدِ پروژه و الزامِ قانونی در دفتر چگونه از هم جدا می‌شوند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch55-plantp" class="level2" data-number="55.9">
<h2 data-number="55.9" class="anchored" data-anchor-id="sec-ch55-plantp"><span class="header-section-number">55.9</span> نیروگاهِ P–ایران: سه مثالِ یکپارچه</h2>
<p><strong>برنامه:</strong></p>
<p><code>companion/ch55/integrated.py</code></p>
<pre class="text"><code>three numbers by hand
  verified share: 19 / 49 = 39%
  longest approval path: S1 2 + S2 4 + S3 0.5 + S4 2 + S8 3 = 11.5 months
  connection path S1 + S5 + S6 = 2 + 6 + 2 = 10.0 months: slack 1.5 months
  grid inputs given: 2 / 12 = 17%</code></pre>
<div id="exm-ch55-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.33 (مقدماتی: سه عدد با دست)</strong></span> <strong>پرسش.</strong> سهمِ گزاره‌های تأییدشده، طولِ مسیرِ بحرانیِ تأییدها و سهمِ ورودی‌های شبکه که منبعِ عمومی دارند را با دست حساب کنید.</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(19/49 = 39\,\%\)</span>. مسیرِ بحرانی <span class="math inline">\(2 + 4 + 0.5 + 2 + 3 = 11.5\)</span> ماه و مسیرِ اتصال <span class="math inline">\(2 + 6 + 2 = 10\)</span> ماه با ۱٫۵ ماه شناوری. ورودی‌های شبکه <span class="math inline">\(2/12 = 17\,\%\)</span>.</p>
<p><strong>بررسیِ معقول‌بودن.</strong> هر سه با برنامه می‌خوانند: <a href="#exm-ch55-status" class="quarto-xref">مثال&nbsp;<span>55.2</span></a>، <a href="#exm-ch55-approvals" class="quarto-xref">مثال&nbsp;<span>55.13</span></a> و <a href="#exm-ch55-gridgaps" class="quarto-xref">مثال&nbsp;<span>55.18</span></a>.</p>
<p><strong>تفسیر.</strong> پرونده بیش از نیمه منبع دارد، ولی منبع‌ها آنجا که مهندسِ اتصال می‌خواهد کم‌اند. این شکافِ پرونده است.</p>
</div>
<pre class="text"><code>Plant P - Iran: dossier readiness on 2026-11-17
  [ ] every institution named with a source
  [ ] the framework bylaw in force on the project date
  [ ] connection voltage confirmed
  [ ] grid-code documents identified
  [x] written grid-data request prepared
  [x] land route and lease conditions sourced
  [ ] environmental route sourced and current
  [ ] mandatory standards identified for each item
  [x] sale route and its legal basis sourced
  [ ] PPA terms known
  [ ] sanctions reviewed by qualified counsel
  [ ] community and heritage obligations sourced
  3 of 12: the framework, land and sale routes have
  sources; the technical connection rules, the current form of
  the bylaw and the contract terms do not - those are the
  written questions of section D</code></pre>
<div id="exm-ch55-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.34 (میانی: آمادگیِ پرونده در روزِ پژوهش)</strong></span> <strong>پرسش.</strong> از دوازده وارسیِ آمادگی چند تا برقرارند؟</p>
<p><strong>پاسخ.</strong> سه: درخواستِ کتبیِ داده آماده است، راهِ زمین و شرط‌های اجاره منبع دارند، و راهِ فروش با پایهٔ قانونی‌اش منبع دارد.</p>
<p><strong>تفسیر.</strong> آنچه نیست، فهرستِ کارِ ماه‌های آینده است: آیین‌نامه در تاریخِ پروژه، ولتاژ و ضابطه‌های اتصال، مسیرِ محیط‌زیستیِ جاری، استانداردهای هر تجهیز، شرط‌های قرارداد، بازبینیِ تحریم‌ها و تکلیف‌های جامعه و میراث.</p>
</div>
<pre class="text"><code>Iran dossier basis of Plant P (D-059):
  1 49 statements, each with status and source (IR-01..49);
    19 verified, 2 project-dependent, 28 to-confirm
  2 counterparty SATBA under Art 61; IGMC stability standards to
    be obtained; regional company and Tavanir for connection
  3 land through SATBA and Agriculture Jihad; lease cap 20 %;
    one year to start works; foreign eligibility to confirm
  4 environment: DOE inquiry under the 1402 bylaw while it is in
    force; hybrid-vs-two-plants reading and the 1405 bylaw to confirm
  5 132 kV is a teaching assumption until the regional company
    names the connection voltage
  6 base case: no service revenue; sale route as scenarios until
    PPA terms are known; sanctions by qualified counsel
  7 21 written questions to 15 addressees (section D)
  8 review by engineers and regulatory specialists familiar with
    current practice in Iran before any use or publication</code></pre>
<div id="exm-ch55-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.35 (یکپارچه: مبنای پروندهٔ ایران)</strong></span> <strong>پرسش.</strong> مبنا را با موردهای باز بنویسید.</p>
<p><strong>پاسخ.</strong> هشت بندِ بالا، با موردِ بازِ <span class="ltr" dir="ltr">U-136</span>: ۲۸ گزارهٔ نیازمندِ تأیید و ۲ گزارهٔ وابسته به پروژه، با ۳۰ پرسشِ کتبی به ۱۵ نشانی.</p>
<p><strong>تفسیر.</strong> این <strong>تصمیمِ <span class="ltr" dir="ltr">D-059</span></strong> است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:</p>
<ul>
<li><strong>فصل‌های ۲۳ تا ۲۸:</strong> ولتاژِ اتصالِ <span class="ltr" dir="ltr">132 kV</span> در ایران منبع ندارد. طراحیِ <span class="ltr" dir="ltr">P</span>–ایران پیش از پاسخِ شرکتِ برقِ منطقه‌ای دو گزینهٔ ۶۳ و ۲۳۰ کیلوولت را هم نگه می‌دارد.</li>
<li><strong>فصلِ ۳۳:</strong> برای یک نیروگاهِ بیش از ۱۰۰ مگاوات، ارزیابیِ اثرات و رایزنی الزامِ قانونی نیست (تا وقتی آیین‌نامهٔ ۱۴۰۲ حاکم است). اگر لازم باشد، از چارچوبِ وام‌دهنده یا تعهدِ پروژه می‌آید.</li>
<li><strong>فصل‌های ۴۴ و ۴۶:</strong> فهرستِ اجباری ترانسفورماتور و کابل را دارد. گواهیِ ملیِ آن‌ها در سفارش‌گذاری شرط می‌شود.</li>
<li><strong>فصلِ ۲۱:</strong> راه‌های فروش منبع دارند و شرط‌های قرارداد نه. مدل با سناریو کار می‌کند.</li>
<li><strong>فصلِ ۵۹:</strong> پروندهٔ ایران پیوستِ جداگانهٔ پروندهٔ یکپارچه است.</li>
</ul>
</div>
</section>
<section id="sec-ch55-decisions" class="level2" data-number="55.10">
<h2 data-number="55.10" class="anchored" data-anchor-id="sec-ch55-decisions"><span class="header-section-number">55.10</span> پرونده و تصمیم‌های پیشین</h2>
<pre class="text"><code>earlier Plant P decisions that the Iran dossier touches
  D-025 finance                IR-18, IR-38, IR-40
  D-032 grid study             IR-17, IR-19
  D-043 procurement            IR-30, IR-40
  D-022 architecture           IR-17
  D-024 control                IR-19
  D-026 site and schedule      IR-24
  D-029 transformers           IR-17
  D-031 power quality          IR-19
  D-033 civil and water        IR-21
  D-037 E&amp;S basis              IR-43
  D-050 cable and switchgear   IR-30
  D-053 construction start     IR-24
  12 decisions, one from each of 12 chapters; D-025 finance carries 3 facts,
  D-032 grid study and D-043 procurement 2 each - each decision is revised
  when its answers arrive, with a change record (ch 38)</code></pre>
<div id="exm-ch55-decisions" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.36 (دوازده تصمیم، یک پرونده)</strong></span> <strong>پرسش.</strong> پروندهٔ ایران به کدام تصمیم‌های پیشینِ نیروگاهِ <span class="ltr" dir="ltr">P</span> دست می‌زند؟</p>
<p><strong>پاسخ.</strong> به دوازده تصمیم از دوازده فصل. مبنای مالی (<span class="ltr" dir="ltr">D-025</span>) سه گزارهٔ باز دارد: انتقال، شرط‌های قرارداد و تحریم. مبنای مطالعهٔ شبکه (<span class="ltr" dir="ltr">D-032</span>) و مبنای تدارکات (<span class="ltr" dir="ltr">D-043</span>) هر کدام دو گزاره دارند.</p>
<p><strong>تفسیر.</strong> پرونده جدا از طراحی نیست. هر پاسخ یک تصمیمِ پیشین را تأیید یا بازبینی می‌کند، و بازبینی از مسیرِ تغییرِ فصلِ ۳۸ با سابقهٔ تغییر می‌گذرد (<a href="38-detailed-design-documents.html#sec-ch38-d-change" class="quarto-xref"><span>بخش 38.5.4</span></a>). این فهرست به صاحبِ هر تصمیم می‌گوید منتظرِ کدام پاسخ باشد.</p>
</div>
<section id="sec-ch55-watch" class="level3" data-number="55.10.1">
<h3 data-number="55.10.1" class="anchored" data-anchor-id="sec-ch55-watch"><span class="header-section-number">55.10.1</span> پایشِ منبع‌ها</h3>
<pre class="text"><code>source watch: 44 distinct sources behind 49 facts
  checked monthly (a to-confirm fact rests on them): 24
  checked before each gate (all verified): 20
  each check is dated in the register, and 'no change' is
  recorded too (ch 54 B)</code></pre>
<div id="exm-ch55-watch" class="theorem example">
<p><span class="theorem-title"><strong>مثال 55.37 (۴۴ منبع، دو آهنگِ وارسی)</strong></span> <strong>پرسش.</strong> پشتِ ۴۹ گزاره چند منبعِ جدا هست و کدام‌ها ماهانه وارسی می‌شوند؟</p>
<p><strong>پاسخ.</strong> ۴۴ منبع. ۲۴ منبع پشتِ دست‌کم یک گزارهٔ نیازمندِ تأییدند و ماهانه وارسی می‌شوند. ۲۰ منبعِ دیگر فقط گزارهٔ تأییدشده دارند و پیش از هر دروازهٔ پروژه دوباره دیده می‌شوند.</p>
<p><strong>تفسیر.</strong> پایشِ ماهانه برای همهٔ منبع‌ها هزینه دارد و فایده‌اش یکسان نیست. آهنگِ وارسی از وضعیتِ گزاره‌ها می‌آید. اگر قاعده‌ای پیاپی عوض شود (<a href="#exm-ch55-timeline" class="quarto-xref">مثال&nbsp;<span>55.5</span></a>)، منبعش به گروهِ ماهانه می‌رود (<a href="54-applicable-requirements.html#sec-ch54-b-watch" class="quarto-xref"><span>بخش 54.3.7</span></a>).</p>
</div>
</section>
<section id="sec-ch55-onepage" class="level3" data-number="55.10.2">
<h3 data-number="55.10.2" class="anchored" data-anchor-id="sec-ch55-onepage"><span class="header-section-number">55.10.2</span> پرونده در یک صفحه</h3>
<div id="tbl-ch55-onepage" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch55-onepage-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;55.13: پروندهٔ ایران در یک صفحه
</figcaption>
<div aria-describedby="tbl-ch55-onepage-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 11%">
<col style="width: 33%">
<col style="width: 33%">
<col style="width: 22%">
</colgroup>
<thead>
<tr class="header">
<th>موضوع</th>
<th>آنچه منبع دارد</th>
<th>آنچه باز است</th>
<th>نخستین اقدام</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>مرجع‌ها</td>
<td>خریدِ تضمینی از راهِ ساتبا؛ ضابطه‌های شبکه لازم</td>
<td>نامِ ساتبا؛ هیئتِ تنظیمِ بازار</td>
<td>نامه به ساتبا</td>
</tr>
<tr class="even">
<td>چارچوب</td>
<td>آیین‌نامهٔ ۱۴۰۲ و اصلاحیهٔ ۱۴۰۳</td>
<td>اعتبارِ آیین‌نامه پس از دو سال</td>
<td>نامه به دبیرخانه و ساتبا</td>
</tr>
<tr class="odd">
<td>اتصال</td>
<td>انتقالِ بی‌هزینه تا ظرفیت</td>
<td>ولتاژ، ضابطه‌ها، داده‌های شبکه</td>
<td>نامه به دو شرکت</td>
</tr>
<tr class="even">
<td>آب و زمین</td>
<td>پروانهٔ آب؛ واگذاری، سقفِ اجاره، شرطِ یک‌ساله</td>
<td>شرکتِ آبِ منطقه؛ صلاحیتِ سهام‌دارِ خارجی</td>
<td>نامه و نظرِ مشاور</td>
</tr>
<tr class="odd">
<td>استاندارد</td>
<td>ترانسفورماتور، کابل و باتریِ سربی اجباری</td>
<td>اینورتر، ماژول، توربین، سلولِ لیتیومی</td>
<td>نامه به استاندارد</td>
</tr>
<tr class="even">
<td>خدمات</td>
<td>فروش، صادرات، تابلوی سبز</td>
<td>همهٔ خدماتِ فنی</td>
<td>ضابطه از شرکتِ مدیریتِ شبکه</td>
</tr>
<tr class="odd">
<td>مالی</td>
<td>راه‌های درآمد، بستهٔ ارزی، تحریم‌ها</td>
<td>شرط‌های قرارداد، انتقالِ سود، مالیات</td>
<td>نظرِ مشاورانِ حقوقی و مالیاتی</td>
</tr>
<tr class="even">
<td>جامعه</td>
<td>استعلام برای بیش از ۱۰۰ مگاوات؛ حریم؛ جبران</td>
<td>رایزنی، میراث، آیین‌نامهٔ ۱۴۰۵</td>
<td>نامه به محیط‌زیست؛ چارچوبِ وام‌دهنده</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch55-mfg" class="level2" data-number="55.11">
<h2 data-number="55.11" class="anchored" data-anchor-id="sec-ch55-mfg"><span class="header-section-number">55.11</span> ساخت و زنجیرهٔ تأمین</h2>
<p>اولویتِ ساختِ داخل (<span class="ltr" dir="ltr">IR-32</span>)، استانداردهای اجباریِ ترانسفورماتور و کابل (<span class="ltr" dir="ltr">IR-30</span>) و ثبتِ سفارش و تأمینِ ارز (<span class="ltr" dir="ltr">IR-39</span>) سه رابطِ این پرونده با زنجیرهٔ تأمین‌اند. پروندهٔ کارخانه (فصل‌های ۴۰ تا ۴۸) برای هر تجهیز گواهیِ ملیِ لازم را هم در بر می‌گیرد. تأخیرِ حمل و تحریم بر برنامهٔ تدارکات اثر دارند (فصلِ ۳۹). سنجشِ این اثر برای هر قرارداد با مشاورِ صلاحیت‌دار است.</p>
</section>
<section id="sec-ch55-review" class="level2" data-number="55.12">
<h2 data-number="55.12" class="anchored" data-anchor-id="sec-ch55-review"><span class="header-section-number">55.12</span> دستورِ کارِ بازبینیِ محلی</h2>
<p>این فصل پیش از انتشار و پیش از هر استفاده در پروژه به بازبینیِ کارشناسانِ آشنا با رویهٔ جاریِ ایران می‌رسد. دستورِ کارِ هر بازبین معلوم است تا بازبینی به یک «خواندمش» کلی ختم نشود:</p>
<div id="tbl-ch55-review" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch55-review-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;55.14: دستورِ کارِ بازبینیِ محلیِ پروندهٔ ایران
</figcaption>
<div aria-describedby="tbl-ch55-review-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 25%">
<col style="width: 37%">
<col style="width: 37%">
</colgroup>
<thead>
<tr class="header">
<th>بازبین</th>
<th>گزاره‌ها</th>
<th>پرسشِ اصلی</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>کارشناسِ مقرراتِ برق</td>
<td><span class="ltr" dir="ltr">IR-01</span> تا <span class="ltr" dir="ltr">IR-13</span>، <span class="ltr" dir="ltr">IR-33</span>، <span class="ltr" dir="ltr">IR-34</span></td>
<td>آیا نهادها، نام‌ها و سندها جاری‌اند و سندِ تازه‌تری هست؟</td>
</tr>
<tr class="even">
<td>مهندسِ اتصالِ شبکه</td>
<td><span class="ltr" dir="ltr">IR-16</span> تا <span class="ltr" dir="ltr">IR-20</span></td>
<td>ضابطه‌ها و ولتاژهای اتصال در رویهٔ جاری چیست؟</td>
</tr>
<tr class="odd">
<td>حقوق‌دانِ انرژی و زمین</td>
<td><span class="ltr" dir="ltr">IR-23</span> تا <span class="ltr" dir="ltr">IR-26</span>، <span class="ltr" dir="ltr">IR-36</span>، <span class="ltr" dir="ltr">IR-38</span></td>
<td>خوانشِ قراردادها، زمین و شش تفسیرِ بخشِ ت</td>
</tr>
<tr class="even">
<td>مشاورِ تحریم</td>
<td><span class="ltr" dir="ltr">IR-40</span>، <span class="ltr" dir="ltr">IR-41</span></td>
<td>اثر بر خرید، پرداخت و وام برای هر قرارداد</td>
</tr>
<tr class="odd">
<td>مشاورِ مالیاتی و ارزی</td>
<td><span class="ltr" dir="ltr">IR-35</span>، <span class="ltr" dir="ltr">IR-39</span>، <span class="ltr" dir="ltr">IR-42</span></td>
<td>مالیات، معافیت‌ها و انتقالِ ارز</td>
</tr>
<tr class="even">
<td>کارشناسِ استاندارد و گمرک</td>
<td><span class="ltr" dir="ltr">IR-27</span> تا <span class="ltr" dir="ltr">IR-32</span>، <span class="ltr" dir="ltr">IR-49</span></td>
<td>گواهی‌های لازم برای هر ردهٔ تجهیز</td>
</tr>
<tr class="odd">
<td>کارشناسِ محیط‌زیست و اجتماعی</td>
<td><span class="ltr" dir="ltr">IR-43</span> تا <span class="ltr" dir="ltr">IR-48</span></td>
<td>مسیرِ محیط‌زیستیِ جاری، رایزنی و میراث</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>هر بازبین برای هر گزاره یکی از سه پاسخ را می‌نویسد: «درست و جاری»، «تغییر کرده؛ منبعِ تازه این است»، یا «نمی‌دانم؛ از این مرجع بپرسید». پاسخ با نام و تاریخ در ستونِ «وارسیِ دوم» دفتر می‌نشیند (<a href="54-applicable-requirements.html#sec-ch54-b-research" class="quarto-xref"><span>بخش 54.3.6</span></a>). بازبینی‌ای که فقط امضا شود، شاهد نیست.</p>
</section>
<section id="sec-ch55-std" class="level2" data-number="55.13">
<h2 data-number="55.13" class="anchored" data-anchor-id="sec-ch55-std"><span class="header-section-number">55.13</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>همهٔ گزاره‌های کشوری این فصل از منبع‌هایی‌اند که شماره، تاریخ و نشانی‌شان در یادداشتِ پژوهش و ستونِ منبع آمده است. تاریخِ دسترسیِ همه <span class="ltr" dir="ltr">2026-11-17</span> است.</li>
<li>استانداردهای بین‌المللیِ نام‌برده (مانندِ <span class="ltr" dir="ltr">IEC 62109-1:2010</span>، <span class="ltr" dir="ltr">STD-044</span>) در دفترِ استانداردها ثبت‌اند. پذیرشِ ملیِ آن‌ها در ایران پیدا نشد (<span class="ltr" dir="ltr">IR-31</span>).</li>
<li>چارچوبِ وام‌دهنده، اگر به کار رود: استانداردهای عملکردِ <span class="ltr" dir="ltr">IFC</span> (<span class="ltr" dir="ltr">STD-108</span>) و اصولِ اکواتور (<span class="ltr" dir="ltr">STD-109</span>).</li>
<li>این فصل باید پیش از انتشار و پیش از هر استفاده در پروژه به بازبینیِ مهندسان و کارشناسانِ مقرراتیِ آشنا با رویهٔ جاریِ ایران برسد.</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch55-deliverable" class="level2" data-number="55.14">
<h2 data-number="55.14" class="anchored" data-anchor-id="sec-ch55-deliverable"><span class="header-section-number">55.14</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<div id="tbl-ch55-deliverables" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch55-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;55.15: سندهای فصلِ ۵۵ برای پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span>
</figcaption>
<div aria-describedby="tbl-ch55-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>محتوا</th>
<th>معیارِ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-PRJ-REG-0039</span></td>
<td>ماتریسِ انطباقِ ایران: ۴۹ گزاره با وضعیت و منبع</td>
<td>هر گزاره با منبع، تاریخ و برچسب</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-PRJ-REP-0011</span></td>
<td>نقشهٔ تأییدها و برنامهٔ دروازه‌ها</td>
<td>گام‌ها با صاحب و وضعیت؛ مدت‌ها برچسبِ «آموزشی» یا «از مرجع»</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-PRJ-REG-0040</span></td>
<td>دفترِ موردهای حل‌نشده و استعلام‌ها</td>
<td>هر مورد با نشانی، تاریخِ ارسال و تصمیمی که منتظرش است</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> می‌افزاید:</p>
<ol type="1">
<li><strong>تصمیمِ <span class="ltr" dir="ltr">D-059</span>:</strong> مبنای پروندهٔ ایران (<a href="#exm-ch55-int-3" class="quarto-xref">مثال&nbsp;<span>55.35</span></a>).</li>
<li><strong>فرض‌های <span class="ltr" dir="ltr">A-552</span> تا <span class="ltr" dir="ltr">A-556</span>:</strong> مدت‌های تأیید (<span class="ltr" dir="ltr">A-552</span>)، داده‌های ساختگاهِ <span class="ltr" dir="ltr">P</span>–ایران برای گواهی (دمای <span class="ltr" dir="ltr">50</span> درجه و ارتفاعِ <span class="ltr" dir="ltr">1500 m</span>؛ <span class="ltr" dir="ltr">A-553</span>)، گواهیِ نمونه (<span class="ltr" dir="ltr">A-554</span>)، فهرستِ ورودی‌های شبکه (<span class="ltr" dir="ltr">A-555</span>)، ولتاژِ <span class="ltr" dir="ltr">132 kV</span> به عنوانِ فرض (<span class="ltr" dir="ltr">A-556</span>).</li>
<li><strong>ناشناختهٔ <span class="ltr" dir="ltr">U-136</span>:</strong> گزاره‌های نیازمندِ تأییدِ ایران.</li>
<li><strong>پیوند:</strong> فصلِ ۵۴ روش را داد. فصلِ ۵۸ پذیرشِ استانداردها را و فصلِ ۵۹ پیوستِ ایرانِ پروندهٔ یکپارچه را کامل می‌کنند.</li>
</ol>
</section>
<section id="sec-ch55-summary" class="level2" data-number="55.15">
<h2 data-number="55.15" class="anchored" data-anchor-id="sec-ch55-summary"><span class="header-section-number">55.15</span> جمع‌بندی</h2>
<ul>
<li><strong>روش:</strong> هر گزاره شناسه، منبع، تاریخ و یکی از سه برچسب را دارد. منبعِ ثانوی سرنخ است، نه منبع. خلاصهٔ انگلیسی جای متنِ فارسیِ مصوبه را نمی‌گیرد (<a href="#sec-ch55-map" class="quarto-xref"><span>بخش 55.1</span></a>).</li>
<li><strong>مرجع‌ها و چارچوب:</strong> خریدِ تضمینی از راهِ ساتبا بر پایهٔ مادهٔ ۶۱. ضابطه‌های پایداریِ شرکتِ مدیریتِ شبکه لازم‌اند ولی پیدا نشدند. آیین‌نامهٔ رفعِ موانع (۱۴۰۲/۱۲/۲۳) دو سال اعتبار داشت و بنا بر خبرها آیین‌نامهٔ ۱۴۰۵/۲/۳۰ جایگزینش شده است؛ متنِ تازه نیازمندِ تأیید است (<a href="#sec-ch55-a" class="quarto-xref"><span>بخش 55.2</span></a>).</li>
<li><strong>شبکه، آب، زمین:</strong> انتقالِ بی‌هزینه تا ظرفیتِ شبکه؛ ۱۳۲ کیلوولت بی‌منبع؛ پروانهٔ آب از شرکتِ آبِ منطقه‌ای؛ زمینِ ملی با سقفِ اجاره و شرطِ یک‌ساله (<a href="#sec-ch55-b" class="quarto-xref"><span>بخش 55.3</span></a>).</li>
<li><strong>استانداردها:</strong> ترانسفورماتور و کابل اجباری‌اند. اینورترِ بزرگ، ماژول و توربین در فهرست‌های اجباری نیستند و پذیرشِ ملیِ استانداردهای بین‌المللی‌شان پیدا نشد (<a href="#sec-ch55-c" class="quarto-xref"><span>بخش 55.4</span></a>).</li>
<li><strong>تمرین:</strong> مسیرِ بحرانیِ آموزشیِ ۱۱٫۵ ماهه از زمین و پروانهٔ احداث می‌گذرد. ردیابیِ استعلامِ محیط‌زیستی بسته‌شدنی است و ردیابیِ ضابطه‌های شبکه در منبع گیر کرده. گواهیِ تجهیز پنج بند را نشان نمی‌دهد. ده ورودیِ شبکه درخواستِ کتبی می‌خواهند (<a href="#sec-ch55-d" class="quarto-xref"><span>بخش 55.5</span></a>).</li>
<li><strong>خدمات، مالی، جامعه:</strong> فروش و صادرات منبع دارند و خدمات نه. راه‌های درآمد منبع دارند و شرط‌های قرارداد نه. تحریم‌ها با مشاورِ صلاحیت‌دار بررسی می‌شوند. ارزیابیِ قانونی برای بیش از ۱۰۰ مگاوات استعلام است و تعهدهای اجتماعی از چارچوبِ وام‌دهنده یا خودِ پروژه می‌آیند (<a href="#sec-ch55-e" class="quarto-xref"><span>بخش 55.6</span></a> تا <a href="#sec-ch55-g" class="quarto-xref"><span>بخش 55.8</span></a>).</li>
</ul>
<section id="sec-ch55-vocab" class="level3" data-number="55.15.1">
<h3 data-number="55.15.1" class="anchored" data-anchor-id="sec-ch55-vocab"><span class="header-section-number">55.15.1</span> واژگانِ فصلِ ۵۵</h3>
<div id="tbl-ch55-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch55-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;55.16: واژگانِ فصلِ ۵۵
</figcaption>
<div aria-describedby="tbl-ch55-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>خریدِ تضمینی</td>
<td><span class="ltr" dir="ltr">guaranteed purchase</span></td>
<td></td>
</tr>
<tr class="even">
<td>پروانهٔ احداث</td>
<td><span class="ltr" dir="ltr">construction permit</span></td>
<td></td>
</tr>
<tr class="odd">
<td>استعلامِ محیط‌زیستی</td>
<td><span class="ltr" dir="ltr">environmental inquiry</span></td>
<td></td>
</tr>
<tr class="even">
<td>ارزیابیِ اثراتِ زیست‌محیطی</td>
<td><span class="ltr" dir="ltr">environmental impact assessment</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تابلوی برقِ سبز</td>
<td><span class="ltr" dir="ltr">green electricity board</span></td>
<td></td>
</tr>
<tr class="even">
<td>حوالهٔ سبدِ سوخت</td>
<td><span class="ltr" dir="ltr">fuel-basket draft</span></td>
<td></td>
</tr>
<tr class="odd">
<td>حریم</td>
<td><span class="ltr" dir="ltr">setback</span></td>
<td></td>
</tr>
<tr class="even">
<td>پدافندِ غیرعامل</td>
<td><span class="ltr" dir="ltr">passive defence</span></td>
<td></td>
</tr>
<tr class="odd">
<td>استانداردِ اجباری</td>
<td><span class="ltr" dir="ltr">mandatory standard</span></td>
<td></td>
</tr>
<tr class="even">
<td>منبعِ ثانوی</td>
<td><span class="ltr" dir="ltr">secondary source</span></td>
<td></td>
</tr>
<tr class="odd">
<td>پرونده</td>
<td><span class="ltr" dir="ltr">dossier</span></td>
<td></td>
</tr>
<tr class="even">
<td>رؤیت‌پذیری</td>
<td><span class="ltr" dir="ltr">visibility (to the control centre)</span></td>
<td></td>
</tr>
<tr class="odd">
<td>واگذاریِ زمین</td>
<td><span class="ltr" dir="ltr">land allocation</span></td>
<td></td>
</tr>
<tr class="even">
<td>ارزشِ اعیانی</td>
<td><span class="ltr" dir="ltr">value of improvements</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ثبتِ سفارش</td>
<td><span class="ltr" dir="ltr">import-order registration</span></td>
<td></td>
</tr>
<tr class="even">
<td>مسیرِ بحرانی</td>
<td><span class="ltr" dir="ltr">critical path</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch55-assess" class="level2" data-number="55.16">
<h2 data-number="55.16" class="anchored" data-anchor-id="sec-ch55-assess"><span class="header-section-number">55.16</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند برای هر گزارهٔ کشوری منبع، تاریخ و برچسب بیاورد؛ مسیرِ تأییدها را با صاحب و وضعیت بسازد؛ نامهٔ درخواستِ داده و استعلام‌ها را به نشانیِ درست بفرستد؛ و آنچه را منبع ندارد در طراحی و مدلِ مالی به صورتِ فرض یا سناریو نگه دارد. پاسخ‌ها در <a href="#sec-ch55-solutions" class="quarto-xref"><span>بخش 55.17</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="55.16.1">
<h3 data-number="55.16.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">55.16.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch55-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.1</strong></span> سه برچسبِ وضعیت را در پروندهٔ ایران تعریف کنید.</p>
</div>
<div id="exr-ch55-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.2</strong></span> منبعِ ثانوی چیست و چه برچسبی می‌گیرد؟</p>
</div>
<div id="exr-ch55-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.3</strong></span> طرفِ قراردادهای خریدِ تضمینی کیست و بر پایهٔ کدام ماده؟</p>
</div>
<div id="exr-ch55-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.4</strong></span> نقشِ شرکتِ مدیریتِ شبکه چیست؟</p>
</div>
<div id="exr-ch55-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.5</strong></span> نقشِ توانیر چیست؟</p>
</div>
<div id="exr-ch55-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.6</strong></span> آیین‌نامهٔ رفعِ موانع چه تاریخی دارد و چه مدت معتبر است؟</p>
</div>
<div id="exr-ch55-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.7</strong></span> هدفِ ظرفیتِ اصلاحیهٔ ۱۴۰۳ چیست؟</p>
</div>
<div id="exr-ch55-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.8</strong></span> هزینهٔ انتقال برای نیروگاه‌های مشمول چیست؟</p>
</div>
<div id="exr-ch55-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.9</strong></span> کدام ولتاژها در منبع‌ها نام برده شده‌اند؟</p>
</div>
<div id="exr-ch55-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.10</strong></span> پروانهٔ برداشتِ آب از کدام نهاد است؟</p>
</div>
<div id="exr-ch55-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.11</strong></span> سقفِ اجارهٔ زمین چیست؟</p>
</div>
<div id="exr-ch55-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.12</strong></span> اگر ظرفِ یک سال کاری نشود چه می‌شود؟</p>
</div>
<div id="exr-ch55-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.13</strong></span> کدام تجهیزات زیرِ استانداردِ اجباری‌اند؟</p>
</div>
<div id="exr-ch55-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.14</strong></span> فهرستِ وارداتِ اجباری کدام اینورترها را دارد؟</p>
</div>
<div id="exr-ch55-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.15</strong></span> «تابلوی برقِ سبز» کجاست؟</p>
</div>
<div id="exr-ch55-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.16</strong></span> حوالهٔ سبدِ سوخت چیست؟</p>
</div>
<div id="exr-ch55-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.17</strong></span> نیروگاهِ بیش از ۱۰۰ مگاوات طبقِ آیین‌نامهٔ ۱۴۰۲ چه کاری برای محیط‌زیست می‌کند؟</p>
</div>
<div id="exr-ch55-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.18</strong></span> پاسخِ استعلام چه مدت است؟</p>
</div>
<div id="exr-ch55-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.19</strong></span> حریم‌های قانونی کدام‌اند؟</p>
</div>
<div id="exr-ch55-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.20</strong></span> چه کسی جبران و ارزشِ اعیانی را می‌پردازد؟</p>
</div>
<div id="exr-ch55-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.21</strong></span> گونه‌های سندی که در پرونده خوانده شد را نام ببرید.</p>
</div>
<div id="exr-ch55-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.22</strong></span> کدام رده‌های تجهیز گواهیِ انطباقِ ملی می‌خواهند؟</p>
</div>
<div id="exr-ch55-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.23</strong></span> جریانِ صادراتِ ۱۰۰ مگاوات در ۱۳۲ کیلوولت با ضریبِ توانِ ۰٫۹۵ چیست؟</p>
</div>
<div id="exr-ch55-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.24</strong></span> از سیزده وبگاهِ رسمی چند تا خوانده شد؟</p>
</div>
<div id="exr-ch55-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.25</strong></span> شش تفسیرِ کتبیِ پرونده کدام‌اند؟</p>
</div>
<div id="exr-ch55-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.26</strong></span> کدام استانداردهای عملکردِ وام‌دهنده منبعِ ایرانی دارند؟</p>
</div>
<div id="exr-ch55-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.27</strong></span> کدام شرکت‌ها موظف به تحویل‌گرفتنِ برقِ تجدیدپذیرند؟</p>
</div>
<div id="exr-ch55-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.28</strong></span> پایهٔ قانونیِ اصلاحیهٔ ۱۴۰۳ کدام ماده از کدام قانون است؟</p>
</div>
<div id="exr-ch55-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.29</strong></span> دستورالعملِ واگذاریِ اراضیِ ۱۴۰۳/۷/۲۹ از کدام وزارتخانه است؟</p>
</div>
<div id="exr-ch55-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.30</strong></span> کدام نهاد معیار و استانداردِ تجهیزاتِ تجدیدپذیر را تعیین می‌کند؟</p>
</div>
<div id="exr-ch55-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.31</strong></span> صادراتِ برق در چه زمانی از روز مجاز نیست؟</p>
</div>
<div id="exr-ch55-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.32</strong></span> تبدیلِ ارزیِ حواله‌های سوخت با کدام نرخ است؟</p>
</div>
<div id="exr-ch55-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.33</strong></span> کدام دو مقررهٔ تحریم تأییدشده‌اند؟</p>
</div>
<div id="exr-ch55-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.34</strong></span> هدفِ ظرفیتِ اصلاحیه و ثبتِ سفارش چند مگاوات است؟</p>
</div>
<div id="exr-ch55-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.35</strong></span> پشتِ ۴۹ گزاره چند منبعِ جدا هست؟</p>
</div>
<div id="exr-ch55-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.36</strong></span> پرونده به چند تصمیمِ پیشین دست می‌زند؟</p>
</div>
<div id="exr-ch55-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.37</strong></span> هفت مرحلهٔ ردیابیِ استانداردِ اجباریِ ترانسفورماتور را نام ببرید.</p>
</div>
<div id="exr-ch55-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.38</strong></span> بندِ سفارشِ ترانسفورماتور دربارهٔ گواهیِ ملی چه می‌گوید؟</p>
</div>
<div id="exr-ch55-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.39</strong></span> در <a href="#fig-ch55-risks" class="quarto-xref">شکل&nbsp;<span>55.5</span></a> کدام خانه‌ها قرمزند؟</p>
</div>
<div id="exr-ch55-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.40</strong></span> <a href="#fig-ch55-voltage" class="quarto-xref">شکل&nbsp;<span>55.3</span></a> را بخوانید: تلفِ خط در ۲۳۰ کیلوولت چند است؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="55.16.2">
<h3 data-number="55.16.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">55.16.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch55-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.41</strong></span> چرا گزارهٔ <span class="ltr" dir="ltr">IR-03</span> با آنکه نقشِ ساتبا تأییدشده است نیازمندِ تأیید است؟</p>
</div>
<div id="exr-ch55-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.42</strong></span> مادهٔ ۶ آیین‌نامهٔ رفعِ موانع چه پرسشی برای پروژه می‌سازد؟</p>
</div>
<div id="exr-ch55-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.43</strong></span> چرا ۱۳۲ کیلوولت نخستین پرسشِ نامهٔ درخواست است؟</p>
</div>
<div id="exr-ch55-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.44</strong></span> «تا ظرفیتِ شبکه» چه پیامدی برای مدلِ مالی دارد؟</p>
</div>
<div id="exr-ch55-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.45</strong></span> شرطِ یک‌ساله با برنامهٔ تأییدها چه می‌کند؟</p>
</div>
<div id="exr-ch55-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.46</strong></span> «در فهرستِ اجباری نیست» چه نتیجه‌ای را اجازه می‌دهد؟</p>
</div>
<div id="exr-ch55-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.47</strong></span> قانونِ قدیمی چه وارسی‌ای می‌خواهد؟</p>
</div>
<div id="exr-ch55-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.48</strong></span> چرا اتصال، با آنکه بحرانی نیست، خطر دارد؟</p>
</div>
<div id="exr-ch55-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.49</strong></span> الزامی که فقط به ضابطه‌های مرجعِ دیگر ارجاع می‌دهد چگونه ثبت می‌شود؟</p>
</div>
<div id="exr-ch55-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.50</strong></span> گواهیِ محصول چه چیزی را هرگز نشان نمی‌دهد؟</p>
</div>
<div id="exr-ch55-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.51</strong></span> چرا مطالعه‌ای که پیش از پاسخ آغاز شود فرض‌هایش را ثبت می‌کند؟</p>
</div>
<div id="exr-ch55-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.52</strong></span> چرا پرسش‌های هم‌نشانی در یک نامه جمع می‌شوند؟</p>
</div>
<div id="exr-ch55-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.53</strong></span> چرا توانِ فنی برای درآمدِ خدمت کافی نیست؟</p>
</div>
<div id="exr-ch55-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.54</strong></span> چرا مدلِ مالیِ ایران با سناریو کار می‌کند؟</p>
</div>
<div id="exr-ch55-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.55</strong></span> چرا اثرِ تحریم را مهندس تعیین نمی‌کند؟</p>
</div>
<div id="exr-ch55-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.56</strong></span> چرا خلاصهٔ انگلیسیِ یک مصوبه منبع نیست؟</p>
</div>
<div id="exr-ch55-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.57</strong></span> آیا نیروگاهِ ترکیبی یک نیروگاه است یا دو؟ چرا مهم است؟</p>
</div>
<div id="exr-ch55-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.58</strong></span> نبودِ قاعدهٔ قانونیِ رایزنی چه معنایی ندارد؟</p>
</div>
<div id="exr-ch55-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.59</strong></span> چرا قاعده‌های پیاپی پایشِ ماهانهٔ سخت‌گیرانه‌تر می‌خواهند؟</p>
</div>
<div id="exr-ch55-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.60</strong></span> چرا تلفِ خط در ۶۳ کیلوولت ۴٫۴ برابر است؟</p>
</div>
<div id="exr-ch55-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.61</strong></span> «در فهرست نیست» برای سلولِ لیتیومی چه پرسشی می‌سازد؟</p>
</div>
<div id="exr-ch55-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.62</strong></span> چرا نامهٔ انقضای آیین‌نامه ارزشمندترین نامه است؟</p>
</div>
<div id="exr-ch55-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.63</strong></span> چرا تماسِ تلفنی جای نامه را نمی‌گیرد؟</p>
</div>
<div id="exr-ch55-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.64</strong></span> بازهٔ بازدهِ سهام با ۲۰ درصد تغییرِ قیمت چه می‌گوید؟</p>
</div>
<div id="exr-ch55-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.65</strong></span> وبگاهِ بی‌پاسخ در سابقهٔ جست‌وجو چگونه ثبت می‌شود؟</p>
</div>
<div id="exr-ch55-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.66</strong></span> چرا تیمِ طراحی تفسیرِ «ظرفیتِ شبکه» را خودش نمی‌بندد؟</p>
</div>
<div id="exr-ch55-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.67</strong></span> چرا آماده بودنِ توانایی، درآمد نمی‌سازد؟</p>
</div>
<div id="exr-ch55-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.68</strong></span> چارچوبِ وام‌دهنده بر قانون چه می‌کند؟</p>
</div>
<div id="exr-ch55-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.69</strong></span> چرا آهنگِ وارسیِ منبع از وضعیتِ گزاره‌ها می‌آید؟</p>
</div>
<div id="exr-ch55-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.70</strong></span> چرا مبنای مالی بیشترین گزارهٔ باز را دارد؟</p>
</div>
<div id="exr-ch55-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.71</strong></span> چرا پیامدِ هر پاسخ از پیش نوشته می‌شود؟</p>
</div>
<div id="exr-ch55-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.72</strong></span> سه ریسکِ بالای دفتر و اقدامشان را بنویسید.</p>
</div>
<div id="exr-ch55-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.73</strong></span> چرا نامه به شرکتِ مدیریتِ شبکه به مادهٔ ۶ ارجاع می‌دهد؟</p>
</div>
<div id="exr-ch55-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.74</strong></span> چرا ردیابیِ ترانسفورماتور در مرحلهٔ طراحی «برنامه» است؟</p>
</div>
<div id="exr-ch55-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.75</strong></span> دو پرسشِ بازِ ردیابیِ ترانسفورماتور کدام‌اند؟</p>
</div>
<div id="exr-ch55-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.76</strong></span> چرا گواهیِ ملیِ ترانسفورماتور در برنامهٔ تدارکات می‌آید؟</p>
</div>
<div id="exr-ch55-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.77</strong></span> چرا امتیازِ ریسک آموزشی است ولی گزارهٔ پشتش نه؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="55.16.3">
<h3 data-number="55.16.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">55.16.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch55-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.78</strong></span> شمارِ گزاره‌ها و وضعیتشان چیست؟</p>
</div>
<div id="exr-ch55-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.79</strong></span> چند نیازمندِ تأیید فقط منبعِ ثانوی دارند؟</p>
</div>
<div id="exr-ch55-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.80</strong></span> کدام موضوع بیشترین نیازمندِ تأیید را دارد؟</p>
</div>
<div id="exr-ch55-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.81</strong></span> چند منبع بی‌تاریخ و چند قدیمی‌تر از سه سال‌اند؟</p>
</div>
<div id="exr-ch55-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.82</strong></span> طولِ مسیرِ تأییدها با مدت‌های آموزشی چیست؟</p>
</div>
<div id="exr-ch55-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.83</strong></span> مسیرِ بحرانی کدام است؟</p>
</div>
<div id="exr-ch55-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.84</strong></span> چند گام تأییدنشده‌اند و کدام روی مسیرِ بحرانی است؟</p>
</div>
<div id="exr-ch55-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.85</strong></span> شناوریِ مطالعه‌های اتصال چیست؟</p>
</div>
<div id="exr-ch55-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.86</strong></span> سهمِ ورودی‌های کاملِ شبکه چیست؟</p>
</div>
<div id="exr-ch55-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.87</strong></span> گواهی چند بند را نشان نمی‌دهد؟</p>
</div>
<div id="exr-ch55-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.88</strong></span> مرحله‌های بازِ دو ردیابی چندتاست؟</p>
</div>
<div id="exr-ch55-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.89</strong></span> چند کاربردِ شبکه منبعِ تأییدشده دارند؟</p>
</div>
<div id="exr-ch55-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.90</strong></span> چند قلمِ مالی تأییدشده‌اند؟</p>
</div>
<div id="exr-ch55-91" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.91</strong></span> موردهای حل‌نشده چندتا و به چند نشانی‌اند؟</p>
</div>
<div id="exr-ch55-92" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.92</strong></span> اگر مطالعه‌های اتصال ۸ ماه طول بکشند مسیرِ بحرانی چه می‌شود؟</p>
</div>
<div id="exr-ch55-93" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.93</strong></span> اگر آیین‌نامه منقضی شده باشد کدام گزاره‌ها منبعِ تازه می‌خواهند؟</p>
</div>
<div id="exr-ch55-94" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.94</strong></span> سهمِ تأییدشده را با دست حساب کنید.</p>
</div>
<div id="exr-ch55-95" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.95</strong></span> آمادگیِ پرونده چند از دوازده است؟</p>
</div>
<div id="exr-ch55-96" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.96</strong></span> جریانِ صادرات را در ۶۳، ۲۳۰ و ۴۰۰ کیلوولت حساب کنید.</p>
</div>
<div id="exr-ch55-97" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.97</strong></span> اگر آیین‌نامه منقضی شده باشد چند سابقه باز می‌شوند؟</p>
</div>
<div id="exr-ch55-98" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.98</strong></span> با ۸۰ درصدِ قیمت، بدهی و بازده چه می‌شوند؟</p>
</div>
<div id="exr-ch55-99" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.99</strong></span> نامه‌ها به چند نشانی می‌روند و بیشترین پرسش‌ها با کیست؟</p>
</div>
<div id="exr-ch55-100" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.100</strong></span> در ماهِ صفر کدام گام و چه کارهایی آغاز می‌شوند؟</p>
</div>
<div id="exr-ch55-101" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.101</strong></span> پروانهٔ احداث با مدت‌های آموزشی کِی آغاز می‌شود؟</p>
</div>
<div id="exr-ch55-102" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.102</strong></span> امتیازِ ریسکِ تحریم و ریسکِ شرط‌های قرارداد چند است؟</p>
</div>
<div id="exr-ch55-103" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.103</strong></span> اگر ولتاژِ ۲۳۰ کیلوولت تعیین شود، جریانِ صادرات چند است؟</p>
</div>
<div id="exr-ch55-104" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.104</strong></span> چند منبع ماهانه و چند پیش از هر دروازه وارسی می‌شوند؟</p>
</div>
<div id="exr-ch55-105" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.105</strong></span> ردیابیِ استانداردِ اجباری را برای کابلِ ۳۳ کیلوولت بنویسید.</p>
</div>
<div id="exr-ch55-106" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.106</strong></span> نامه به سازمانِ ملیِ استاندارد را برای کابل و باتری کامل کنید.</p>
</div>
<div id="exr-ch55-107" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.107</strong></span> شبکهٔ ریسکِ پرونده را با امتیازهای تیم دوباره بکشید.</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="55.16.4">
<h3 data-number="55.16.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">55.16.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch55-108" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.108</strong></span> نامهٔ درخواستِ داده به شرکتِ مدیریتِ شبکه را با ده پرسش و تاریخ بنویسید.</p>
</div>
<div id="exr-ch55-109" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.109</strong></span> ماتریسِ انطباقِ ایران را با ده ستونِ فصلِ ۵۴ و دو ستونِ زبان و راهِ دسترسی بسازید.</p>
</div>
<div id="exr-ch55-110" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.110</strong></span> برنامهٔ تأییدها را با مدت‌هایی که از مرجع می‌گیرید دوباره حساب کنید.</p>
</div>
<div id="exr-ch55-111" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.111</strong></span> فهرستِ گواهی‌های لازم برای ترخیص و اتصالِ هر تجهیز را طرح کنید.</p>
</div>
<div id="exr-ch55-112" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.112</strong></span> سناریوهای درآمدِ <span class="ltr" dir="ltr">P</span>–ایران را برای سه راهِ فروش طرح کنید.</p>
</div>
<div id="exr-ch55-113" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.113</strong></span> دفترِ تعهدهای اجتماعیِ <span class="ltr" dir="ltr">P</span>–ایران را با جدا کردنِ الزامِ قانونی از تعهدِ پروژه بسازید.</p>
</div>
<div id="exr-ch55-114" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.114</strong></span> نامه به دبیرخانهٔ هیئتِ وزیران و ساتبا دربارهٔ اعتبارِ آیین‌نامه را بنویسید.</p>
</div>
<div id="exr-ch55-115" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.115</strong></span> برنامهٔ گواهی‌های ملیِ سه ردهٔ اجباری را در برنامهٔ تدارکات بگذارید.</p>
</div>
<div id="exr-ch55-116" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.116</strong></span> دفترِ تفسیرهای پروندهٔ ایران را با شش خوانش و نشانیِ هر کدام بسازید.</p>
</div>
<div id="exr-ch55-117" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.117</strong></span> جدولِ توانایی‌های <span class="ltr" dir="ltr">P</span> را با هر ضابطه‌ای که شرکتِ مدیریتِ شبکه بفرستد مقایسه کنید.</p>
</div>
<div id="exr-ch55-118" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.118</strong></span> دفترِ ریسکِ کشوری را با امتیازهای خودِ تیمِ پروژه و اقدام و تاریخ بازنویسی کنید.</p>
</div>
<div id="exr-ch55-119" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.119</strong></span> جدولِ پیامدِ پاسخ‌ها را برای دو پرسشِ دیگرِ پرونده گسترش دهید.</p>
</div>
<div id="exr-ch55-120" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.120</strong></span> پرونده در یک صفحه را پس از رسیدنِ نخستین پاسخ‌ها به‌روز کنید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="55.16.5">
<h3 data-number="55.16.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">55.16.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch55-121" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.121</strong></span> پروندهٔ ایران را در تاریخِ امروز دوباره بسازید: هر گزاره را در منبعِ رسمی وارسی و برچسبش را به‌روز کنید.</p>
</div>
<div id="exr-ch55-122" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.122</strong></span> طراحیِ اتصالِ <span class="ltr" dir="ltr">P</span>–ایران را برای ۶۳ و ۲۳۰ کیلوولت با هم مقایسه کنید.</p>
</div>
<div id="exr-ch55-123" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 55.123</strong></span> پیوستِ ایرانِ پروندهٔ یکپارچهٔ فصلِ ۵۹ را بنویسید.</p>
</div>
</section>
</section>
<section id="sec-ch55-solutions" class="level2" data-number="55.17">
<h2 data-number="55.17" class="anchored" data-anchor-id="sec-ch55-solutions"><span class="header-section-number">55.17</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامهٔ <span class="ltr" dir="ltr">integrated</span> می‌سازد (سطرهای <span class="ltr" dir="ltr">P01</span> به بعد در <a href="#sec-ch55-examples-out" class="quarto-xref"><span>بخش 55.17.1</span></a>). برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-1" class="quarto-xref">تمرین&nbsp;<span>55.1</span></a>.</strong> <a href="#tbl-ch55-labels" class="quarto-xref">جدول&nbsp;<span>55.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-2" class="quarto-xref">تمرین&nbsp;<span>55.2</span></a>.</strong> خبر، خلاصهٔ بین‌المللی یا ترجمهٔ غیررسمی؛ نیازمندِ تأیید.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-3" class="quarto-xref">تمرین&nbsp;<span>55.3</span></a>.</strong> ساتبا؛ مادهٔ ۶۱ قانونِ اصلاحِ الگوی مصرفِ انرژی (<span class="ltr" dir="ltr">IR-01</span>، <span class="ltr" dir="ltr">IR-02</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-4" class="quarto-xref">تمرین&nbsp;<span>55.4</span></a>.</strong> ضابطه‌های پایداریِ شبکه؛ رعایتشان برای همهٔ نیروگاه‌ها لازم (<span class="ltr" dir="ltr">IR-05</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-5" class="quarto-xref">تمرین&nbsp;<span>55.5</span></a>.</strong> تعرفهٔ انتقال و توسعهٔ شبکهٔ بالادست (<span class="ltr" dir="ltr">IR-04</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-6" class="quarto-xref">تمرین&nbsp;<span>55.6</span></a>.</strong> ۱۴۰۲/۱۲/۲۳؛ دو سال (<span class="ltr" dir="ltr">IR-09</span>، <span class="ltr" dir="ltr">IR-10</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-7" class="quarto-xref">تمرین&nbsp;<span>55.7</span></a>.</strong> ۳۰٬۰۰۰ مگاوات (<span class="ltr" dir="ltr">IR-11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-8" class="quarto-xref">تمرین&nbsp;<span>55.8</span></a>.</strong> گرفته نمی‌شود، تا ظرفیتِ شبکه (<span class="ltr" dir="ltr">IR-18</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-9" class="quarto-xref">تمرین&nbsp;<span>55.9</span></a>.</strong> ۶۳، ۲۳۰ و ۴۰۰ کیلوولت، از منبعِ ثانوی (<span class="ltr" dir="ltr">IR-17</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-10" class="quarto-xref">تمرین&nbsp;<span>55.10</span></a>.</strong> شرکتِ مدیریتِ منابعِ آب و شرکت‌های آبِ منطقه‌ای (<span class="ltr" dir="ltr">IR-21</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-11" class="quarto-xref">تمرین&nbsp;<span>55.11</span></a>.</strong> ۲۰ درصدِ ارزشِ منطقه‌ای در سال (<span class="ltr" dir="ltr">IR-24</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-12" class="quarto-xref">تمرین&nbsp;<span>55.12</span></a>.</strong> زمین بازپس گرفته می‌شود (<span class="ltr" dir="ltr">IR-24</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-13" class="quarto-xref">تمرین&nbsp;<span>55.13</span></a>.</strong> ترانسفورماتورِ قدرت و کابلِ فشارِ متوسط (<span class="ltr" dir="ltr">IR-30</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-14" class="quarto-xref">تمرین&nbsp;<span>55.14</span></a>.</strong> تا ۵ کیلووات (<span class="ltr" dir="ltr">IR-28</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-15" class="quarto-xref">تمرین&nbsp;<span>55.15</span></a>.</strong> بورسِ انرژی (<span class="ltr" dir="ltr">IR-34</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-16" class="quarto-xref">تمرین&nbsp;<span>55.16</span></a>.</strong> ارزشِ سوختِ صرفه‌جویی‌شده به صورتِ حواله، قابلِ فروش در بورس (<span class="ltr" dir="ltr">IR-35</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-17" class="quarto-xref">تمرین&nbsp;<span>55.17</span></a>.</strong> استعلام از سازمانِ حفاظتِ محیط‌زیست، نه مطالعهٔ ارزیابی (<span class="ltr" dir="ltr">IR-43</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-18" class="quarto-xref">تمرین&nbsp;<span>55.18</span></a>.</strong> یک هفته؛ سکوت به معنای موافقت (<span class="ltr" dir="ltr">IR-43</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-19" class="quarto-xref">تمرین&nbsp;<span>55.19</span></a>.</strong> گاز، برق، راه، میراثِ فرهنگی، پدافندِ غیرعامل (<span class="ltr" dir="ltr">IR-45</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-20" class="quarto-xref">تمرین&nbsp;<span>55.20</span></a>.</strong> متقاضیِ زمین (<span class="ltr" dir="ltr">IR-46</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-21" class="quarto-xref">تمرین&nbsp;<span>55.21</span></a>.</strong> قانون، آیین‌نامه، اصلاحیه، دستورالعمل (<a href="#sec-ch55-a-timeline" class="quarto-xref"><span>بخش 55.2.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-22" class="quarto-xref">تمرین&nbsp;<span>55.22</span></a>.</strong> ترانسفورماتور، کابل، باتریِ سربی–اسیدی (<a href="#exm-ch55-classes" class="quarto-xref">مثال&nbsp;<span>55.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-23" class="quarto-xref">تمرین&nbsp;<span>55.23</span></a>.</strong> <span class="ltr" dir="ltr">460 A</span> (<a href="#exm-ch55-voltagescen" class="quarto-xref">مثال&nbsp;<span>55.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-24" class="quarto-xref">تمرین&nbsp;<span>55.24</span></a>.</strong> سه (<a href="#exm-ch55-sites" class="quarto-xref">مثال&nbsp;<span>55.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-25" class="quarto-xref">تمرین&nbsp;<span>55.25</span></a>.</strong> <a href="#exm-ch55-interps" class="quarto-xref">مثال&nbsp;<span>55.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-26" class="quarto-xref">تمرین&nbsp;<span>55.26</span></a>.</strong> <a href="#exm-ch55-ifc" class="quarto-xref">مثال&nbsp;<span>55.32</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-27" class="quarto-xref">تمرین&nbsp;<span>55.27</span></a>.</strong> شرکت‌های برقِ منطقه‌ای و توزیع (<span class="ltr" dir="ltr">IR-06</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-28" class="quarto-xref">تمرین&nbsp;<span>55.28</span></a>.</strong> مادهٔ ۴۶ (الف) قانونِ برنامهٔ هفتم (<span class="ltr" dir="ltr">IR-11</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-29" class="quarto-xref">تمرین&nbsp;<span>55.29</span></a>.</strong> وزارتِ جهادِ کشاورزی (<span class="ltr" dir="ltr">IR-25</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-30" class="quarto-xref">تمرین&nbsp;<span>55.30</span></a>.</strong> وزارتِ نیرو، با اولویتِ ساختِ داخل (<span class="ltr" dir="ltr">IR-32</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-31" class="quarto-xref">تمرین&nbsp;<span>55.31</span></a>.</strong> در اوجِ بار (<span class="ltr" dir="ltr">IR-36</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-32" class="quarto-xref">تمرین&nbsp;<span>55.32</span></a>.</strong> میانگینِ نرخِ سامانهٔ معاملاتِ ارزی (<span class="ltr" dir="ltr">IR-35</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-33" class="quarto-xref">تمرین&nbsp;<span>55.33</span></a>.</strong> مقرراتِ آمریکا و آیین‌نامهٔ اتحادیهٔ اروپا (<span class="ltr" dir="ltr">IR-40</span>، <span class="ltr" dir="ltr">IR-41</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-34" class="quarto-xref">تمرین&nbsp;<span>55.34</span></a>.</strong> ۳۰٬۰۰۰ مگاوات (<span class="ltr" dir="ltr">IR-11</span>، <span class="ltr" dir="ltr">IR-39</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-35" class="quarto-xref">تمرین&nbsp;<span>55.35</span></a>.</strong> ۴۴ (<a href="#exm-ch55-watch" class="quarto-xref">مثال&nbsp;<span>55.37</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-36" class="quarto-xref">تمرین&nbsp;<span>55.36</span></a>.</strong> ۱۲ (<a href="#exm-ch55-decisions" class="quarto-xref">مثال&nbsp;<span>55.36</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-37" class="quarto-xref">تمرین&nbsp;<span>55.37</span></a>.</strong> <a href="#exm-ch55-trace-xfmr" class="quarto-xref">مثال&nbsp;<span>55.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-38" class="quarto-xref">تمرین&nbsp;<span>55.38</span></a>.</strong> گواهیِ انطباقِ ملی پیش از حمل (<a href="#exm-ch55-trace-xfmr" class="quarto-xref">مثال&nbsp;<span>55.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-39" class="quarto-xref">تمرین&nbsp;<span>55.39</span></a>.</strong> امتیازِ ۱۶ و بیشتر: <span class="ltr" dir="ltr">R06</span>، <span class="ltr" dir="ltr">R08</span>، <span class="ltr" dir="ltr">R02</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-40" class="quarto-xref">تمرین&nbsp;<span>55.40</span></a>.</strong> <span class="ltr" dir="ltr">248 MWh</span> در سال.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-41" class="quarto-xref">تمرین&nbsp;<span>55.41</span></a>.</strong> <a href="#exm-ch55-institutions" class="quarto-xref">مثال&nbsp;<span>55.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-42" class="quarto-xref">تمرین&nbsp;<span>55.42</span></a>.</strong> <a href="#exm-ch55-validity" class="quarto-xref">مثال&nbsp;<span>55.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-43" class="quarto-xref">تمرین&nbsp;<span>55.43</span></a>.</strong> <a href="#exm-ch55-voltage" class="quarto-xref">مثال&nbsp;<span>55.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-44" class="quarto-xref">تمرین&nbsp;<span>55.44</span></a>.</strong> <a href="#exm-ch55-transmission" class="quarto-xref">مثال&nbsp;<span>55.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-45" class="quarto-xref">تمرین&nbsp;<span>55.45</span></a>.</strong> <a href="#exm-ch55-land" class="quarto-xref">مثال&nbsp;<span>55.9</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-46" class="quarto-xref">تمرین&nbsp;<span>55.46</span></a>.</strong> <a href="#exm-ch55-mandatory" class="quarto-xref">مثال&nbsp;<span>55.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-47" class="quarto-xref">تمرین&nbsp;<span>55.47</span></a>.</strong> <a href="#exm-ch55-stale" class="quarto-xref">مثال&nbsp;<span>55.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-48" class="quarto-xref">تمرین&nbsp;<span>55.48</span></a>.</strong> هر دو گامش نیازمندِ تأیید و شناوری ۱٫۵ ماه (<a href="#exm-ch55-approvals" class="quarto-xref">مثال&nbsp;<span>55.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-49" class="quarto-xref">تمرین&nbsp;<span>55.49</span></a>.</strong> <a href="#exm-ch55-trace" class="quarto-xref">مثال&nbsp;<span>55.16</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-50" class="quarto-xref">تمرین&nbsp;<span>55.50</span></a>.</strong> رفتارِ نیروگاه در نقطهٔ اتصال (<a href="#exm-ch55-cert" class="quarto-xref">مثال&nbsp;<span>55.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-51" class="quarto-xref">تمرین&nbsp;<span>55.51</span></a>.</strong> <a href="#exm-ch55-gridgaps" class="quarto-xref">مثال&nbsp;<span>55.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-52" class="quarto-xref">تمرین&nbsp;<span>55.52</span></a>.</strong> <a href="#exm-ch55-issues" class="quarto-xref">مثال&nbsp;<span>55.20</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-53" class="quarto-xref">تمرین&nbsp;<span>55.53</span></a>.</strong> <a href="#exm-ch55-services" class="quarto-xref">مثال&nbsp;<span>55.26</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-54" class="quarto-xref">تمرین&nbsp;<span>55.54</span></a>.</strong> <a href="#exm-ch55-finance" class="quarto-xref">مثال&nbsp;<span>55.28</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-55" class="quarto-xref">تمرین&nbsp;<span>55.55</span></a>.</strong> با مشاورِ صلاحیت‌دار در تحریم، برای هر قرارداد (<a href="#exm-ch55-finance" class="quarto-xref">مثال&nbsp;<span>55.28</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-56" class="quarto-xref">تمرین&nbsp;<span>55.56</span></a>.</strong> <a href="#exm-ch55-eia" class="quarto-xref">مثال&nbsp;<span>55.30</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-57" class="quarto-xref">تمرین&nbsp;<span>55.57</span></a>.</strong> آستانهٔ ۱۰۰ مگاوات؛ تفسیرِ کتبی (<a href="#exm-ch55-eia" class="quarto-xref">مثال&nbsp;<span>55.30</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-58" class="quarto-xref">تمرین&nbsp;<span>55.58</span></a>.</strong> نبودِ ریسکِ اجتماعی (<a href="#exm-ch55-social" class="quarto-xref">مثال&nbsp;<span>55.31</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-59" class="quarto-xref">تمرین&nbsp;<span>55.59</span></a>.</strong> <a href="#exm-ch55-timeline" class="quarto-xref">مثال&nbsp;<span>55.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-60" class="quarto-xref">تمرین&nbsp;<span>55.60</span></a>.</strong> جریان ۱۳۲/۶۳ برابر و تلف با مجذورِ آن (<a href="#exm-ch55-voltagescen" class="quarto-xref">مثال&nbsp;<span>55.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-61" class="quarto-xref">تمرین&nbsp;<span>55.61</span></a>.</strong> دامنهٔ استاندارد برای سامانهٔ بزرگ (<a href="#exm-ch55-classes" class="quarto-xref">مثال&nbsp;<span>55.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-62" class="quarto-xref">تمرین&nbsp;<span>55.62</span></a>.</strong> <a href="#exm-ch55-lapse" class="quarto-xref">مثال&nbsp;<span>55.21</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-63" class="quarto-xref">تمرین&nbsp;<span>55.63</span></a>.</strong> <a href="#exm-ch55-letters" class="quarto-xref">مثال&nbsp;<span>55.22</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-64" class="quarto-xref">تمرین&nbsp;<span>55.64</span></a>.</strong> <a href="#exm-ch55-routes" class="quarto-xref">مثال&nbsp;<span>55.29</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-65" class="quarto-xref">تمرین&nbsp;<span>55.65</span></a>.</strong> یافته با تاریخ و آزمونِ دوباره (<a href="#exm-ch55-sites" class="quarto-xref">مثال&nbsp;<span>55.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-66" class="quarto-xref">تمرین&nbsp;<span>55.66</span></a>.</strong> <a href="#exm-ch55-interps" class="quarto-xref">مثال&nbsp;<span>55.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-67" class="quarto-xref">تمرین&nbsp;<span>55.67</span></a>.</strong> <a href="#exm-ch55-capability" class="quarto-xref">مثال&nbsp;<span>55.27</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-68" class="quarto-xref">تمرین&nbsp;<span>55.68</span></a>.</strong> افزوده می‌شود، جای آن را نمی‌گیرد (<a href="#exm-ch55-ifc" class="quarto-xref">مثال&nbsp;<span>55.32</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-69" class="quarto-xref">تمرین&nbsp;<span>55.69</span></a>.</strong> <a href="#exm-ch55-watch" class="quarto-xref">مثال&nbsp;<span>55.37</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-70" class="quarto-xref">تمرین&nbsp;<span>55.70</span></a>.</strong> انتقال، قرارداد و تحریم (<a href="#exm-ch55-decisions" class="quarto-xref">مثال&nbsp;<span>55.36</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-71" class="quarto-xref">تمرین&nbsp;<span>55.71</span></a>.</strong> <a href="#exm-ch55-answers" class="quarto-xref">مثال&nbsp;<span>55.24</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-72" class="quarto-xref">تمرین&nbsp;<span>55.72</span></a>.</strong> <a href="#exm-ch55-risks" class="quarto-xref">مثال&nbsp;<span>55.23</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-73" class="quarto-xref">تمرین&nbsp;<span>55.73</span></a>.</strong> <a href="#exm-ch55-drafts" class="quarto-xref">مثال&nbsp;<span>55.25</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-74" class="quarto-xref">تمرین&nbsp;<span>55.74</span></a>.</strong> سابقه‌ها هنوز ساخته نشده‌اند (<a href="#exm-ch55-trace-xfmr" class="quarto-xref">مثال&nbsp;<span>55.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-75" class="quarto-xref">تمرین&nbsp;<span>55.75</span></a>.</strong> آزمونِ ملیِ افزوده و زمانِ صدورِ گواهی (<a href="#exm-ch55-trace-xfmr" class="quarto-xref">مثال&nbsp;<span>55.15</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-76" class="quarto-xref">تمرین&nbsp;<span>55.76</span></a>.</strong> زمانِ صدور و شرطِ حمل (<a href="#exm-ch55-classes" class="quarto-xref">مثال&nbsp;<span>55.11</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-77" class="quarto-xref">تمرین&nbsp;<span>55.77</span></a>.</strong> <a href="#exm-ch55-risks" class="quarto-xref">مثال&nbsp;<span>55.23</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-78" class="quarto-xref">تمرین&nbsp;<span>55.78</span></a>.</strong> <span class="ltr" dir="ltr">P01</span>: ۴۹؛ ۱۹ / ۲ / ۲۸.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-79" class="quarto-xref">تمرین&nbsp;<span>55.79</span></a>.</strong> <span class="ltr" dir="ltr">P02</span>: ۶.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-80" class="quarto-xref">تمرین&nbsp;<span>55.80</span></a>.</strong> <span class="ltr" dir="ltr">P03</span>: الف، ۸ از ۱۵.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-81" class="quarto-xref">تمرین&nbsp;<span>55.81</span></a>.</strong> <span class="ltr" dir="ltr">P04</span>: ۱۲ و ۹.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-82" class="quarto-xref">تمرین&nbsp;<span>55.82</span></a>.</strong> <span class="ltr" dir="ltr">P05</span>: ۱۱٫۵ ماه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-83" class="quarto-xref">تمرین&nbsp;<span>55.83</span></a>.</strong> <span class="ltr" dir="ltr">P06</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-84" class="quarto-xref">تمرین&nbsp;<span>55.84</span></a>.</strong> <span class="ltr" dir="ltr">P07</span>: ۸؛ <span class="ltr" dir="ltr">S2</span>، <span class="ltr" dir="ltr">S3</span>، <span class="ltr" dir="ltr">S4</span> و <span class="ltr" dir="ltr">S8</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-85" class="quarto-xref">تمرین&nbsp;<span>55.85</span></a>.</strong> <span class="ltr" dir="ltr">P08</span>: ۱٫۵ ماه.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-86" class="quarto-xref">تمرین&nbsp;<span>55.86</span></a>.</strong> <span class="ltr" dir="ltr">P09</span>: <span class="ltr" dir="ltr">17 %</span>، ده گم‌شده.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-87" class="quarto-xref">تمرین&nbsp;<span>55.87</span></a>.</strong> <span class="ltr" dir="ltr">P10</span>: ۵ از ۱۲.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-88" class="quarto-xref">تمرین&nbsp;<span>55.88</span></a>.</strong> <span class="ltr" dir="ltr">P11</span>: ۰ و ۶.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-89" class="quarto-xref">تمرین&nbsp;<span>55.89</span></a>.</strong> <span class="ltr" dir="ltr">P12</span>: ۲ از ۶.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-90" class="quarto-xref">تمرین&nbsp;<span>55.90</span></a>.</strong> <span class="ltr" dir="ltr">P13</span>: ۶ از ۹.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-91" class="quarto-xref">تمرین&nbsp;<span>55.91</span></a>.</strong> <span class="ltr" dir="ltr">P14</span>: ۳۰ به ۱۵.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-92" class="quarto-xref">تمرین&nbsp;<span>55.92</span></a>.</strong> <span class="ltr" dir="ltr">P21</span>: ۱۲ ماه، اتصال بحرانی.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-93" class="quarto-xref">تمرین&nbsp;<span>55.93</span></a>.</strong> <span class="ltr" dir="ltr">P23</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-94" class="quarto-xref">تمرین&nbsp;<span>55.94</span></a>.</strong> <span class="math inline">\(19/49 = 39\,\%\)</span> (<a href="#exm-ch55-int-1" class="quarto-xref">مثال&nbsp;<span>55.33</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-95" class="quarto-xref">تمرین&nbsp;<span>55.95</span></a>.</strong> ۳ (<a href="#exm-ch55-int-2" class="quarto-xref">مثال&nbsp;<span>55.34</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-96" class="quarto-xref">تمرین&nbsp;<span>55.96</span></a>.</strong> <span class="ltr" dir="ltr">965</span>، <span class="ltr" dir="ltr">264</span>، <span class="ltr" dir="ltr">152 A</span> (<a href="#sec-ch55-b-voltage" class="quarto-xref"><span>بخش 55.3.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-97" class="quarto-xref">تمرین&nbsp;<span>55.97</span></a>.</strong> ۱۲ در شش فصل (<a href="#exm-ch55-lapse" class="quarto-xref">مثال&nbsp;<span>55.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-98" class="quarto-xref">تمرین&nbsp;<span>55.98</span></a>.</strong> <span class="ltr" dir="ltr">88,894</span> هزار واحد و <span class="ltr" dir="ltr">4.8 %</span> (<a href="#exm-ch55-routes" class="quarto-xref">مثال&nbsp;<span>55.29</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-99" class="quarto-xref">تمرین&nbsp;<span>55.99</span></a>.</strong> ۱۵؛ ساتبا و شرکتِ مدیریتِ شبکه (<a href="#exm-ch55-letters" class="quarto-xref">مثال&nbsp;<span>55.22</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-100" class="quarto-xref">تمرین&nbsp;<span>55.100</span></a>.</strong> <span class="ltr" dir="ltr">S1</span> و همهٔ نامه‌ها (<a href="#exm-ch55-schedule" class="quarto-xref">مثال&nbsp;<span>55.14</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-101" class="quarto-xref">تمرین&nbsp;<span>55.101</span></a>.</strong> ماهِ ۶٫۵ (<a href="#sec-ch55-d-schedule" class="quarto-xref"><span>بخش 55.5.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-102" class="quarto-xref">تمرین&nbsp;<span>55.102</span></a>.</strong> هر کدام ۲۰ (آموزشی، <a href="#sec-ch55-d-risks" class="quarto-xref"><span>بخش 55.5.10</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-103" class="quarto-xref">تمرین&nbsp;<span>55.103</span></a>.</strong> <span class="ltr" dir="ltr">264 A</span> (<a href="#exm-ch55-answers" class="quarto-xref">مثال&nbsp;<span>55.24</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-104" class="quarto-xref">تمرین&nbsp;<span>55.104</span></a>.</strong> ۲۴ و ۲۰ (<a href="#exm-ch55-watch" class="quarto-xref">مثال&nbsp;<span>55.37</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-105" class="quarto-xref">تمرین&nbsp;<span>55.105</span></a>.</strong> معیار: <a href="#exm-ch55-trace-xfmr" class="quarto-xref">مثال&nbsp;<span>55.15</span></a>، <span class="ltr" dir="ltr">IR-30</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-106" class="quarto-xref">تمرین&nbsp;<span>55.106</span></a>.</strong> معیار: <a href="#sec-ch55-d-drafts" class="quarto-xref"><span>بخش 55.5.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-107" class="quarto-xref">تمرین&nbsp;<span>55.107</span></a>.</strong> معیار: <a href="#fig-ch55-risks" class="quarto-xref">شکل&nbsp;<span>55.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-108" class="quarto-xref">تمرین&nbsp;<span>55.108</span></a>.</strong> معیار: <a href="#sec-ch55-d-gridgaps" class="quarto-xref"><span>بخش 55.5.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-109" class="quarto-xref">تمرین&nbsp;<span>55.109</span></a>.</strong> معیار: <a href="#sec-ch55-c-register" class="quarto-xref"><span>بخش 55.4.4</span></a>، <span class="ltr" dir="ltr">PLP-PRJ-REG-0039</span>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-110" class="quarto-xref">تمرین&nbsp;<span>55.110</span></a>.</strong> معیار: <a href="#sec-ch55-d-approvals" class="quarto-xref"><span>بخش 55.5.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-111" class="quarto-xref">تمرین&nbsp;<span>55.111</span></a>.</strong> معیار: <a href="#sec-ch55-c-mandatory" class="quarto-xref"><span>بخش 55.4.1</span></a>، <a href="#exm-ch55-cert" class="quarto-xref">مثال&nbsp;<span>55.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-112" class="quarto-xref">تمرین&nbsp;<span>55.112</span></a>.</strong> معیار: <a href="#sec-ch55-f" class="quarto-xref"><span>بخش 55.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-113" class="quarto-xref">تمرین&nbsp;<span>55.113</span></a>.</strong> معیار: <a href="#sec-ch55-g" class="quarto-xref"><span>بخش 55.8</span></a>، <a href="../appendices/L-land-social-templates.html" class="quarto-xref"><span>پیوست L</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-114" class="quarto-xref">تمرین&nbsp;<span>55.114</span></a>.</strong> معیار: <a href="#sec-ch55-d-lapse" class="quarto-xref"><span>بخش 55.5.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-115" class="quarto-xref">تمرین&nbsp;<span>55.115</span></a>.</strong> معیار: <a href="#sec-ch55-c-classes" class="quarto-xref"><span>بخش 55.4.2</span></a>، فصلِ ۳۹.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-116" class="quarto-xref">تمرین&nbsp;<span>55.116</span></a>.</strong> معیار: <a href="#sec-ch55-d-interps" class="quarto-xref"><span>بخش 55.5.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-117" class="quarto-xref">تمرین&nbsp;<span>55.117</span></a>.</strong> معیار: <a href="#sec-ch55-e-capability" class="quarto-xref"><span>بخش 55.6.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-118" class="quarto-xref">تمرین&nbsp;<span>55.118</span></a>.</strong> معیار: <a href="#sec-ch55-d-risks" class="quarto-xref"><span>بخش 55.5.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-119" class="quarto-xref">تمرین&nbsp;<span>55.119</span></a>.</strong> معیار: <a href="#tbl-ch55-answers" class="quarto-xref">جدول&nbsp;<span>55.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-120" class="quarto-xref">تمرین&nbsp;<span>55.120</span></a>.</strong> معیار: <a href="#tbl-ch55-onepage" class="quarto-xref">جدول&nbsp;<span>55.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-121" class="quarto-xref">تمرین&nbsp;<span>55.121</span></a>.</strong> معیار: <a href="#sec-ch55-map" class="quarto-xref"><span>بخش 55.1</span></a>، <a href="54-applicable-requirements.html#sec-ch54-b" class="quarto-xref"><span>بخش 54.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-122" class="quarto-xref">تمرین&nbsp;<span>55.122</span></a>.</strong> معیار: <a href="#exm-ch55-voltage" class="quarto-xref">مثال&nbsp;<span>55.6</span></a>، فصل‌های ۲۳ تا ۲۸.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch55-123" class="quarto-xref">تمرین&nbsp;<span>55.123</span></a>.</strong> معیار: <a href="#exm-ch55-int-3" class="quarto-xref">مثال&nbsp;<span>55.35</span></a>.</p>
</div>
<section id="sec-ch55-examples-out" class="level3" data-number="55.17.1">
<h3 data-number="55.17.1" class="anchored" data-anchor-id="sec-ch55-examples-out"><span class="header-section-number">55.17.1</span> خروجیِ برنامه‌ها</h3>
<pre class="text"><code>P01 facts: 49; verified 19, project-dependent 2, to-confirm 28
P02 to-confirm resting on secondary sources only: 6
P03 topic with most to-confirm: A (8 of 15)
P04 undated sources: 12; older than 3 years: 9
P05 approval path (teaching): 11.5 months
P06 critical path: S1 &gt; S2 &gt; S3 &gt; S4 &gt; S8
P07 steps not verified: 8; on the critical path: S2, S3, S4, S8
P08 slack of the connection studies: 1.5 months
P09 grid inputs complete: 17%; missing 10
P10 certificate items not shown: 5 of 12
P11 open stages: IR-43 0, IR-05 6
P12 services verified: 2 of 6
P13 finance items verified: 6 of 9
P14 open issues: 30 to 15 addressees
P15 lease cap: 20 % of the regional land value a year (IR-24)
P16 EIA rule of the 1402 bylaw: none above 100 MW, DOE inquiry (IR-43)
P17 DOE answer period: one week; silence = consent (amendment)
P18 bylaw validity: two years from entry into force (IR-10)
P19 renewables target of the amendment: 30,000 MW (IR-11)
P20 mandatory import list for inverters: up to 5 kW (IR-28)
P21 if S5 takes 8 months: path 2 + 8 + 2 = 12.0 &gt; 11.5 months
P22 hybrid as two plants: 60 and 50 MW, each below 100 MW
P23 if the bylaw lapsed: IR-23, 24, 43, 45, 46 need a new source
P24 readiness review: see int_review</code></pre>
</section>
</section>
<section id="sec-ch55-refs" class="level2" data-number="55.18">
<h2 data-number="55.18" class="anchored" data-anchor-id="sec-ch55-refs"><span class="header-section-number">55.18</span> منابع</h2>
<ul>
<li>متن‌های فارسیِ مصوبه‌ها و قانون‌ها: نسخهٔ چاپیِ پایگاهِ مرکزِ پژوهش‌های مجلس (از راهِ <span class="ltr" dir="ltr">FAOLEX</span>)، با شماره و تاریخ در جدول‌ها؛ وبگاه‌های سازمانِ ملیِ استاندارد، شرکتِ مدیریتِ منابعِ آب و سازمانِ منابعِ طبیعی؛ صفحهٔ تحریم‌های ایرانِ دفترِ کنترلِ دارایی‌های خارجیِ آمریکا؛ <span class="ltr" dir="ltr">EUR-Lex</span>. منبع‌های ثانوی با برچسب. همه با دسترسیِ <span class="ltr" dir="ltr">2026-11-17</span>.</li>
<li>یادداشتِ کاملِ پژوهش با نشانی‌ها در پوشهٔ پژوهشِ پروژه؛ فصل‌های ۲۰، ۲۱، ۲۳ تا ۲۸، ۳۳، ۴۴ و ۵۴ همین کتاب.</li>
</ul>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/54-applicable-requirements.html" class="pagination-link" aria-label="شناساییِ الزاماتِ حاکم بر پروژه">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/56-afghanistan-dossier.html" class="pagination-link" aria-label="پروندهٔ مقررات و استانداردهای افغانستان">
        <span class="nav-page-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>