<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="fa" xml:lang="fa" dir="rtl"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.11.9">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">


<title>58&nbsp; استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن – نیروگاه‌های هیبریدیِ بادی–خورشیدی</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../chapters/59-capstone-plant-p.html" rel="next">
<link href="../chapters/57-tajikistan-dossier.html" rel="prev">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/scrollable-regions/scrollable-regions.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-63b5708e65d6cd79cd7618c58d0c21e7.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-bf0a93587e161b84f29c5f5d0dcbd6c3.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "sidebar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "start",
  "type": "textbox",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "نتیجه‌ای یافت نشد",
    "search-matching-documents-text": "سندِ منطبق",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "جست‌وجو",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "جست‌وجو"
  }
}</script>
<!-- MathJax config: make Persian (Arabic-script) text render correctly INSIDE
     equations in HTML. By default MathJax types \text{...} in its own math font
     (no Persian glyphs) and lays glyphs out individually, so Persian appears as
     broken, disconnected left-to-right letters. `mtextInheritFont: true` makes
     \text{...} use the surrounding page font (Vazirmatn), and the browser then
     shapes the connected Arabic letters correctly. (PDF already renders these
     correctly via LaTeX + babel.) -->
<script>
window.MathJax = {
  tex: {
    inlineMath: [["$", "$"], ["\\(", "\\)"]],
    displayMath: [["$$", "$$"], ["\\[", "\\]"]],
    processEscapes: true,
    tags: "ams",
    tagSide: "right"
  },
  chtml: { mtextInheritFont: true },
  svg: { mtextInheritFont: true }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@4/tex-chtml.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="nav-sidebar floating quarto-light"><a id="quarto-skip-link" class="visually-hidden-focusable" href="#quarto-document-content">Skip to main content</a>

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
  <nav class="quarto-secondary-nav" aria-label="Toolbar">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="نمایش/پنهان‌کردنِ نوارِ کناری" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/54-applicable-requirements.html">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</a></li><li class="breadcrumb-item"><a href="../chapters/58-international-standards.html"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></a></li></ol></nav>
        <a class="flex-grow-1" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
      <button type="button" class="btn quarto-search-button" aria-label="جست‌وجو" onclick="window.quartoOpenSearch();">
        <i class="bi bi-search"></i>
      </button>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto" aria-label="Site">
    <div class="pt-lg-2 mt-2 text-left sidebar-header">
    <div class="sidebar-title mb-0 py-0">
      <a href="../">نیروگاه‌های هیبریدیِ بادی–خورشیدی</a> 
    </div>
      </div>
        <div class="mt-2 flex-shrink-0 align-items-center">
        <div class="sidebar-search">
        <div id="quarto-search" class="" title="جست‌وجو"></div>
        </div>
        </div>
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">یادداشتِ نویسنده</span></a>
  </div>
</li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" aria-controls="quarto-sidebar-section-1" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-1-label">بخشِ یکم — اندیشیدن و محاسبه مانندِ مهندس</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-1" aria-labelledby="quarto-sidebar-section-1-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/01-book-and-project.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">1</span>&nbsp; <span class="chapter-title">راهنمای کتاب و چیستیِ پروژهٔ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/02-units-and-records.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">2</span>&nbsp; <span class="chapter-title">یکاها، ابعاد و سوابقِ مهندسی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/03-mathematics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">3</span>&nbsp; <span class="chapter-title">ریاضیات برای مهندسیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/04-physics-materials-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">4</span>&nbsp; <span class="chapter-title">مبانیِ فیزیک، مواد و ساخت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/05-computing-and-data.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">5</span>&nbsp; <span class="chapter-title">رایانش و دادهٔ مهندسی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" aria-controls="quarto-sidebar-section-2" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-2-label">بخشِ دوم — برق و تجهیزاتِ تبدیلِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-2" aria-labelledby="quarto-sidebar-section-2-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/06-dc-circuits-safety.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">6</span>&nbsp; <span class="chapter-title">مدارهای جریانِ مستقیم و مبانیِ ایمنیِ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/07-ac-three-phase.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">7</span>&nbsp; <span class="chapter-title">مدارهای جریانِ متناوب و توانِ سه‌فاز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/08-electrical-machines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">8</span>&nbsp; <span class="chapter-title">ژنراتورها و ماشین‌های الکتریکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/09-power-electronics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">9</span>&nbsp; <span class="chapter-title">الکترونیکِ قدرت و اینورترها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/10-pv-modules-arrays.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">10</span>&nbsp; <span class="chapter-title">ماژول‌های فتوولتائیک و طراحیِ آرایهٔ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/11-wind-turbines.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">11</span>&nbsp; <span class="chapter-title">توربین‌های بادی و تبدیلِ انرژیِ باد</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" aria-controls="quarto-sidebar-section-3" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-3-label">بخشِ سوم — ارزیابیِ منابع و برآوردِ تولیدِ انرژی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-3" aria-labelledby="quarto-sidebar-section-3-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/12-solar-resource.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">12</span>&nbsp; <span class="chapter-title">ارزیابیِ منبعِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/13-wind-measurement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">13</span>&nbsp; <span class="chapter-title">اندازه‌گیری و ارزیابیِ باد</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/14-site-screening-micrositing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">14</span>&nbsp; <span class="chapter-title">غربالگریِ ساختگاه و ریزجانماییِ مزرعهٔ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/15-energy-yield-losses.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">15</span>&nbsp; <span class="chapter-title">مدل‌سازیِ تولیدِ انرژی و تلفات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/16-uncertainty-yield.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">16</span>&nbsp; <span class="chapter-title">عدمِ قطعیت و ارزیابیِ تولید</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" aria-controls="quarto-sidebar-section-4" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-4-label">بخشِ چهارم — معماریِ نیروگاه، ذخیره‌سازی و اقتصاد</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-4" aria-labelledby="quarto-sidebar-section-4-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/17-load-grid-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">17</span>&nbsp; <span class="chapter-title">بار، شبکه و الزاماتِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/18-hybrid-architecture.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">18</span>&nbsp; <span class="chapter-title">معماریِ نیروگاهِ هیبریدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/19-battery-storage.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">19</span>&nbsp; <span class="chapter-title">ذخیره‌سازیِ انرژی با باتری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/20-plant-control-ems.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">20</span>&nbsp; <span class="chapter-title">کنترلِ نیروگاه و مدیریتِ انرژی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/21-economics-contracts.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">21</span>&nbsp; <span class="chapter-title">اقتصادِ پروژه و قراردادها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/22-feasibility-options.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">22</span>&nbsp; <span class="chapter-title">امکان‌سنجی و انتخابِ گزینه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" aria-controls="quarto-sidebar-section-5" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-5-label">بخشِ پنجم — مهندسیِ تفصیلی و اتصال به شبکه</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-5" aria-labelledby="quarto-sidebar-section-5-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/23-one-line-boundaries.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">23</span>&nbsp; <span class="chapter-title">نمودارِ تک‌خطی و مرزهای سامانهٔ برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/24-cables-switchgear.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">24</span>&nbsp; <span class="chapter-title">کابل‌ها، تابلوهای قطع‌ووصل و تأسیساتِ برقی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/25-transformers-substations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">25</span>&nbsp; <span class="chapter-title">ترانسفورماتورها و پست‌های برق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/26-protection-grounding-lightning.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">26</span>&nbsp; <span class="chapter-title">حفاظت، زمین‌کردن و صاعقه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/27-power-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">27</span>&nbsp; <span class="chapter-title">کیفیتِ توان و رفتارِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/28-grid-studies.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">28</span>&nbsp; <span class="chapter-title">مطالعاتِ شبکه و الزاماتِ عملکردی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" aria-controls="quarto-sidebar-section-6" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-6-label">بخشِ ششم — عمران، مکانیک، ایمنی، حریق و محیطِ‌زیست</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-6" aria-labelledby="quarto-sidebar-section-6-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/29-site-investigation-civil.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">29</span>&nbsp; <span class="chapter-title">شناساییِ ساختگاه و کارهای عمرانی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/30-structures-foundations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">30</span>&nbsp; <span class="chapter-title">سازه‌ها، پیِ توربین و بارهای مکانیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/31-transport-lifting.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">31</span>&nbsp; <span class="chapter-title">حمل، بالابری و لجستیکِ نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/32-safety-fire-emergency.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">32</span>&nbsp; <span class="chapter-title">ایمنیِ شغلی، حفاظت از حریق و پاسخِ اضطراری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/33-environment-social.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">33</span>&nbsp; <span class="chapter-title">مدیریتِ محیطِ‌زیستی و اجتماعی</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" aria-controls="quarto-sidebar-section-7" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-7-label">بخشِ هفتم — کنترل، ارتباطات و امنیتِ سایبری</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-7" aria-labelledby="quarto-sidebar-section-7-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/34-instrumentation-control.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">34</span>&nbsp; <span class="chapter-title">ابزارِ دقیق و کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/35-scada-communications.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">35</span>&nbsp; <span class="chapter-title">اسکادا و ارتباطات</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/36-ot-cybersecurity.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">36</span>&nbsp; <span class="chapter-title">فناوریِ اطلاعات و امنیتِ سایبریِ صنعتی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/37-performance-analytics.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">37</span>&nbsp; <span class="chapter-title">پایشِ عملکرد و تحلیلِ داده</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" aria-controls="quarto-sidebar-section-8" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-8-label">بخشِ هشتم — تدارکات، تولیدِ صنعتی، اجرا و راه‌اندازی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-8" aria-labelledby="quarto-sidebar-section-8-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/38-detailed-design-documents.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">38</span>&nbsp; <span class="chapter-title">طراحیِ تفصیلی و کنترلِ مدارک</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/39-procurement-suppliers.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">39</span>&nbsp; <span class="chapter-title">تدارکات، قراردادها و ارزیابیِ تأمین‌کنندگان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/40-manufacturing-quality.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">40</span>&nbsp; <span class="chapter-title">سامانه‌های تولید، مهندسیِ کیفیت و آزمون‌های کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/41-pv-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">41</span>&nbsp; <span class="chapter-title">مهندسیِ ساختِ سلول و ماژولِ خورشیدی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/42-wind-turbine-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">42</span>&nbsp; <span class="chapter-title">طراحی و ساختِ اجزای توربینِ بادی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/43-transformer-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">43</span>&nbsp; <span class="chapter-title">ترانسفورماتورِ قدرت: نظریه، طراحی و ساختِ کارخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/44-converter-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">44</span>&nbsp; <span class="chapter-title">ساختِ مبدل‌های قدرت، اینورترها و الکترونیکِ کنترل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/45-battery-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">45</span>&nbsp; <span class="chapter-title">ساختِ سلول، بستهٔ باتری، سامانهٔ مدیریتِ باتری و کانتینرِ ذخیره‌ساز</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/46-cable-switchgear-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">46</span>&nbsp; <span class="chapter-title">ساختِ کابل، اتصال‌دهنده، تابلوی قطع‌ووصل و تابلوی حفاظت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/47-civil-structural-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">47</span>&nbsp; <span class="chapter-title">ساختِ اجزای عمرانی، سازه‌ای، برج، ردیاب و تجهیزاتِ جانبیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/48-instrumentation-network-manufacturing.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">48</span>&nbsp; <span class="chapter-title">ساختِ ابزارِ دقیق، تجهیزاتِ اندازه‌گیری، تابلوی کنترل و سخت‌افزارِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/49-construction-installation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">49</span>&nbsp; <span class="chapter-title">اجرا و نصب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/50-commissioning-handover.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">50</span>&nbsp; <span class="chapter-title">راه‌اندازی، پذیرشِ شبکه و تحویل</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" aria-controls="quarto-sidebar-section-9" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-9-label">بخشِ نهم — بهره‌برداری، نگهداری و پایانِ عمر</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-9" aria-labelledby="quarto-sidebar-section-9-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/51-operations.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">51</span>&nbsp; <span class="chapter-title">بهره‌برداری از نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/52-maintenance-ram.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">52</span>&nbsp; <span class="chapter-title">نگهداری و عیب‌یابی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/53-repowering-retirement.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">53</span>&nbsp; <span class="chapter-title">بهبودِ عملکرد، بازتوانی و برچیدنِ نیروگاه</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" aria-controls="quarto-sidebar-section-10" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-10-label">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-10" aria-labelledby="quarto-sidebar-section-10-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/54-applicable-requirements.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">54</span>&nbsp; <span class="chapter-title">شناساییِ الزاماتِ حاکم بر پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/55-iran-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">55</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای ایران</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/56-afghanistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">56</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای افغانستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/57-tajikistan-dossier.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/58-international-standards.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../chapters/59-capstone-plant-p.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span></a>
  </div>
</li>
      </ul>
  </li>
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <button type="button" class="sidebar-item-text sidebar-item-toggle sidebar-link text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" aria-controls="quarto-sidebar-section-11" aria-expanded="true">
 <span class="menu-text" id="quarto-sidebar-section-11-label">پیوست‌ها</span><i class="bi bi-chevron-right" aria-hidden="true"></i></button>
      </div>
      <ul id="quarto-sidebar-section-11" aria-labelledby="quarto-sidebar-section-11-label" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/A-glossary-notation.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">A</span>&nbsp; <span class="chapter-title">واژه‌نامهٔ فارسی–انگلیسی، نمادها و کوته‌نوشت‌ها</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/B-units-constants-formulas.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">B</span>&nbsp; <span class="chapter-title">یکاهای <span class="ltr" dir="ltr">SI</span>، ثابت‌ها، تبدیل‌ها و فرمول‌نامه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/C-drawing-symbols.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">C</span>&nbsp; <span class="chapter-title">نمادهای نقشه و قراردادهای نمودارِ تک‌خطی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/D-calculation-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">D</span>&nbsp; <span class="chapter-title">الگوهای برگهٔ محاسبه و بازبینیِ مستقل</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/E-auxiliary-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">E</span>&nbsp; <span class="chapter-title">الگوهای سامانه‌های کمکی: فهرستِ بار، تک‌خطی، خودگردانیِ باتری و بارزدایی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/F-fire-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">F</span>&nbsp; <span class="chapter-title">الگوهای حفاظت در برابرِ حریق</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/G-ram-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">G</span>&nbsp; <span class="chapter-title">الگوهای قابلیتِ اطمینان، دسترس‌پذیری و نگهداشت‌پذیری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/H-water-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">H</span>&nbsp; <span class="chapter-title">الگوهای مدیریتِ آب</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/I-forecast-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">I</span>&nbsp; <span class="chapter-title">الگوهای پیش‌بینیِ کوتاه‌مدت</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/J-grid-service-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">J</span>&nbsp; <span class="chapter-title">الگوهای خدماتِ شبکه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/K-grid-connection-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">K</span>&nbsp; <span class="chapter-title">الگوهای اتصال به شبکه و تأسیساتِ خروجیِ نیروگاه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/L-land-social-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">L</span>&nbsp; <span class="chapter-title">الگوهای زمین، جامعه و ملاحظاتِ اجتماعی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/M-finance-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">M</span>&nbsp; <span class="chapter-title">الگوهای تأمینِ مالیِ پروژه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/N-asset-information-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">N</span>&nbsp; <span class="chapter-title">الگوهای اطلاعاتِ دارایی و تحویلِ دیجیتال</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/O-emergency-security-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">O</span>&nbsp; <span class="chapter-title">الگوهای آمادگیِ اضطراری و حفاظتِ فیزیکی</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/P-ghg-worksheet.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">P</span>&nbsp; <span class="chapter-title">کاربرگِ ردپای چرخهٔ عمر و گازهای گلخانه‌ای</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/Q-plant-p-data-pack.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">Q</span>&nbsp; <span class="chapter-title">بستهٔ دادهٔ مرجعِ نیروگاهِ P</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/R-measurement-forms.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">R</span>&nbsp; <span class="chapter-title">برگه‌های اندازه‌گیری، کیفیتِ داده، بازرسی، آزمون و نگهداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/S-equipment-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">S</span>&nbsp; <span class="chapter-title">الگوهای مشخصاتِ تجهیز، فهرستِ مواد و ارزیابیِ تأمین‌کننده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/T-risk-safety-templates.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">T</span>&nbsp; <span class="chapter-title">الگوهای ریسک، تحلیلِ خطر، مجوزِ کار و درس‌آموزی از حادثه</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/U-compliance-register.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">U</span>&nbsp; <span class="chapter-title">دفترِ استانداردها و انطباق، پیگیریِ تأییدیه‌ها و سیاههٔ راستی‌آزماییِ منابع</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/V-commissioning-checklists.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">V</span>&nbsp; <span class="chapter-title">چک‌لیست‌های راه‌اندازی، پذیرش، تحویل و بهره‌برداری</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/W-official-sources.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">W</span>&nbsp; <span class="chapter-title">کتاب‌نامهٔ منابعِ رسمیِ راستی‌آزمایی‌شده</span></span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../appendices/X-mastery-tests.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text"><span class="chapter-number">X</span>&nbsp; <span class="chapter-title">آزمون‌های تشخیصیِ تسلط و راهنمای مدرس</span></span></a>
  </div>
</li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" aria-labelledby="toc-title" class="toc-active">
    <h2 id="toc-title">فهرست</h2>
   
  <ul>
  <li><a href="#sec-ch58-map" id="toc-sec-ch58-map" class="nav-link active" data-scroll-target="#sec-ch58-map"><span class="header-section-number">58.1</span> نقشهٔ فصل</a></li>
  <li><a href="#sec-ch58-a" id="toc-sec-ch58-a" class="nav-link" data-scroll-target="#sec-ch58-a"><span class="header-section-number">58.2</span> الف. سواد استاندارد</a>
  <ul class="collapse">
  <li><a href="#sec-ch58-a-anatomy" id="toc-sec-ch58-a-anatomy" class="nav-link" data-scroll-target="#sec-ch58-a-anatomy"><span class="header-section-number">58.2.1</span> کالبدِ یک استاندارد</a></li>
  <li><a href="#sec-ch58-a-verbal" id="toc-sec-ch58-a-verbal" class="nav-link" data-scroll-target="#sec-ch58-a-verbal"><span class="header-section-number">58.2.2</span> صورت‌های بیانی</a></li>
  <li><a href="#sec-ch58-a-translation" id="toc-sec-ch58-a-translation" class="nav-link" data-scroll-target="#sec-ch58-a-translation"><span class="header-section-number">58.2.3</span> ترجمه و نوعِ جمله</a></li>
  <li><a href="#sec-ch58-a-refs" id="toc-sec-ch58-a-refs" class="nav-link" data-scroll-target="#sec-ch58-a-refs"><span class="header-section-number">58.2.4</span> ارجاعِ تاریخ‌دار و بی‌تاریخ</a></li>
  <li><a href="#sec-ch58-a-editions" id="toc-sec-ch58-a-editions" class="nav-link" data-scroll-target="#sec-ch58-a-editions"><span class="header-section-number">58.2.5</span> ویرایش، اصلاحیه و متنِ تلفیقی</a></li>
  <li><a href="#sec-ch58-a-series" id="toc-sec-ch58-a-series" class="nav-link" data-scroll-target="#sec-ch58-a-series"><span class="header-section-number">58.2.6</span> سری‌ها و بخش‌ها</a></li>
  <li><a href="#sec-ch58-a-types" id="toc-sec-ch58-a-types" class="nav-link" data-scroll-target="#sec-ch58-a-types"><span class="header-section-number">58.2.7</span> گونه‌های سند</a></li>
  <li><a href="#sec-ch58-a-adoption" id="toc-sec-ch58-a-adoption" class="nav-link" data-scroll-target="#sec-ch58-a-adoption"><span class="header-section-number">58.2.8</span> پذیرشِ ملی، ترجمه و نیروی قانونی</a></li>
  </ul></li>
  <li><a href="#sec-ch58-b" id="toc-sec-ch58-b" class="nav-link" data-scroll-target="#sec-ch58-b"><span class="header-section-number">58.3</span> ب. روندِ پژوهشِ موضوعی</a>
  <ul class="collapse">
  <li><a href="#sec-ch58-b-topics" id="toc-sec-ch58-b-topics" class="nav-link" data-scroll-target="#sec-ch58-b-topics"><span class="header-section-number">58.3.1</span> دفتر بر پایهٔ موضوع</a></li>
  <li><a href="#sec-ch58-b-catalogues" id="toc-sec-ch58-b-catalogues" class="nav-link" data-scroll-target="#sec-ch58-b-catalogues"><span class="header-section-number">58.3.2</span> کاتالوگ‌ها و آنچه دفتر ثبت می‌کند</a></li>
  <li><a href="#sec-ch58-b-research" id="toc-sec-ch58-b-research" class="nav-link" data-scroll-target="#sec-ch58-b-research"><span class="header-section-number">58.3.3</span> سابقهٔ پژوهشِ همین فصل</a></li>
  <li><a href="#sec-ch58-b-chapters" id="toc-sec-ch58-b-chapters" class="nav-link" data-scroll-target="#sec-ch58-b-chapters"><span class="header-section-number">58.3.4</span> استانداردها و فصل‌ها</a></li>
  <li><a href="#sec-ch58-b-open" id="toc-sec-ch58-b-open" class="nav-link" data-scroll-target="#sec-ch58-b-open"><span class="header-section-number">58.3.5</span> موردهای باز و ردیف‌های تکراری</a></li>
  </ul></li>
  <li><a href="#sec-ch58-c" id="toc-sec-ch58-c" class="nav-link" data-scroll-target="#sec-ch58-c"><span class="header-section-number">58.4</span> پ. ارزیابیِ انطباق و به‌کاربستن</a>
  <ul class="collapse">
  <li><a href="#sec-ch58-c-kinds" id="toc-sec-ch58-c-kinds" class="nav-link" data-scroll-target="#sec-ch58-c-kinds"><span class="header-section-number">58.4.1</span> گونه‌های شاهد</a></li>
  <li><a href="#sec-ch58-c-evidence" id="toc-sec-ch58-c-evidence" class="nav-link" data-scroll-target="#sec-ch58-c-evidence"><span class="header-section-number">58.4.2</span> شاهدی که نیروگاهِ P برای هر تجهیز می‌خواهد</a></li>
  <li><a href="#sec-ch58-c-certs" id="toc-sec-ch58-c-certs" class="nav-link" data-scroll-target="#sec-ch58-c-certs"><span class="header-section-number">58.4.3</span> گواهی در برابرِ مشخصات و دامنهٔ آزمایشگاه</a></li>
  <li><a href="#sec-ch58-c-clauses" id="toc-sec-ch58-c-clauses" class="nav-link" data-scroll-target="#sec-ch58-c-clauses"><span class="header-section-number">58.4.4</span> نوشتنِ بندِ آزمونِ نوعی</a></li>
  <li><a href="#sec-ch58-c-iran" id="toc-sec-ch58-c-iran" class="nav-link" data-scroll-target="#sec-ch58-c-iran"><span class="header-section-number">58.4.5</span> استانداردِ ملیِ اجباری کنارِ دفتر</a></li>
  <li><a href="#sec-ch58-c-sample" id="toc-sec-ch58-c-sample" class="nav-link" data-scroll-target="#sec-ch58-c-sample"><span class="header-section-number">58.4.6</span> نمونه‌ای که گذشت چه می‌گوید</a></li>
  <li><a href="#sec-ch58-c-validity" id="toc-sec-ch58-c-validity" class="nav-link" data-scroll-target="#sec-ch58-c-validity"><span class="header-section-number">58.4.7</span> اعتبارِ گواهی در روزِ تحویل</a></li>
  <li><a href="#sec-ch58-c-report" id="toc-sec-ch58-c-report" class="nav-link" data-scroll-target="#sec-ch58-c-report"><span class="header-section-number">58.4.8</span> خواندنِ گزارشِ آزمون</a></li>
  <li><a href="#sec-ch58-c-labs" id="toc-sec-ch58-c-labs" class="nav-link" data-scroll-target="#sec-ch58-c-labs"><span class="header-section-number">58.4.9</span> آزمایشگاه‌ها و دامنه‌هایشان</a></li>
  <li><a href="#sec-ch58-c-changes" id="toc-sec-ch58-c-changes" class="nav-link" data-scroll-target="#sec-ch58-c-changes"><span class="header-section-number">58.4.10</span> تغییرِ طرح پس از آزمونِ نوعی</a></li>
  <li><a href="#sec-ch58-c-limits" id="toc-sec-ch58-c-limits" class="nav-link" data-scroll-target="#sec-ch58-c-limits"><span class="header-section-number">58.4.11</span> هم‌ارزی، تعارض و حدِ شاهد</a></li>
  </ul></li>
  <li><a href="#sec-ch58-d" id="toc-sec-ch58-d" class="nav-link" data-scroll-target="#sec-ch58-d"><span class="header-section-number">58.5</span> ت. آزمایشگاهِ ردیابی</a>
  <ul class="collapse">
  <li><a href="#sec-ch58-d-trace" id="toc-sec-ch58-d-trace" class="nav-link" data-scroll-target="#sec-ch58-d-trace"><span class="header-section-number">58.5.1</span> ردیابیِ یک بند</a></li>
  <li><a href="#sec-ch58-d-reproduce" id="toc-sec-ch58-d-reproduce" class="nav-link" data-scroll-target="#sec-ch58-d-reproduce"><span class="header-section-number">58.5.2</span> بازتولیدِ یک وارسیِ کمّی</a></li>
  <li><a href="#sec-ch58-d-vcrm" id="toc-sec-ch58-d-vcrm" class="nav-link" data-scroll-target="#sec-ch58-d-vcrm"><span class="header-section-number">58.5.3</span> ماتریسِ راستی‌آزمایی</a></li>
  <li><a href="#sec-ch58-d-decision" id="toc-sec-ch58-d-decision" class="nav-link" data-scroll-target="#sec-ch58-d-decision"><span class="header-section-number">58.5.4</span> قاعدهٔ تصمیم و عدمِ قطعیت</a></li>
  <li><a href="#sec-ch58-d-revision" id="toc-sec-ch58-d-revision" class="nav-link" data-scroll-target="#sec-ch58-d-revision"><span class="header-section-number">58.5.5</span> بازنگریِ دفتر</a></li>
  <li><a href="#sec-ch58-d-impact" id="toc-sec-ch58-d-impact" class="nav-link" data-scroll-target="#sec-ch58-d-impact"><span class="header-section-number">58.5.6</span> اثرِ تغییرِ ویرایش</a></li>
  <li><a href="#sec-ch58-d-watch" id="toc-sec-ch58-d-watch" class="nav-link" data-scroll-target="#sec-ch58-d-watch"><span class="header-section-number">58.5.7</span> پایشِ استانداردها</a></li>
  </ul></li>
  <li><a href="#sec-ch58-plantp" id="toc-sec-ch58-plantp" class="nav-link" data-scroll-target="#sec-ch58-plantp"><span class="header-section-number">58.6</span> نیروگاهِ P: سه مثالِ یکپارچه</a></li>
  <li><a href="#sec-ch58-mfg" id="toc-sec-ch58-mfg" class="nav-link" data-scroll-target="#sec-ch58-mfg"><span class="header-section-number">58.7</span> ساخت و صنعتی‌سازی</a></li>
  <li><a href="#sec-ch58-std" id="toc-sec-ch58-std" class="nav-link" data-scroll-target="#sec-ch58-std"><span class="header-section-number">58.8</span> جعبهٔ استاندارد و انطباق</a></li>
  <li><a href="#sec-ch58-deliverable" id="toc-sec-ch58-deliverable" class="nav-link" data-scroll-target="#sec-ch58-deliverable"><span class="header-section-number">58.9</span> تحویل‌دادنیِ نیروگاهِ P</a></li>
  <li><a href="#sec-ch58-summary" id="toc-sec-ch58-summary" class="nav-link" data-scroll-target="#sec-ch58-summary"><span class="header-section-number">58.10</span> جمع‌بندی</a>
  <ul class="collapse">
  <li><a href="#sec-ch58-vocab" id="toc-sec-ch58-vocab" class="nav-link" data-scroll-target="#sec-ch58-vocab"><span class="header-section-number">58.10.1</span> واژگانِ فصلِ ۵۸</a></li>
  </ul></li>
  <li><a href="#sec-ch58-assess" id="toc-sec-ch58-assess" class="nav-link" data-scroll-target="#sec-ch58-assess"><span class="header-section-number">58.11</span> ارزیابیِ پلکانی</a>
  <ul class="collapse">
  <li><a href="#پله-۱-مبانی" id="toc-پله-۱-مبانی" class="nav-link" data-scroll-target="#پله-۱-مبانی"><span class="header-section-number">58.11.1</span> پلهٔ ۱: مبانی</a></li>
  <li><a href="#پله-۲-تحلیل" id="toc-پله-۲-تحلیل" class="nav-link" data-scroll-target="#پله-۲-تحلیل"><span class="header-section-number">58.11.2</span> پلهٔ ۲: تحلیل</a></li>
  <li><a href="#پله-۳-کاربرد" id="toc-پله-۳-کاربرد" class="nav-link" data-scroll-target="#پله-۳-کاربرد"><span class="header-section-number">58.11.3</span> پلهٔ ۳: کاربرد</a></li>
  <li><a href="#پله-۴-طراحی-و-راستیآزمایی" id="toc-پله-۴-طراحی-و-راستیآزمایی" class="nav-link" data-scroll-target="#پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">58.11.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</a></li>
  <li><a href="#پله-۵-تسلط" id="toc-پله-۵-تسلط" class="nav-link" data-scroll-target="#پله-۵-تسلط"><span class="header-section-number">58.11.5</span> پلهٔ ۵: تسلط</a></li>
  </ul></li>
  <li><a href="#sec-ch58-solutions" id="toc-sec-ch58-solutions" class="nav-link" data-scroll-target="#sec-ch58-solutions"><span class="header-section-number">58.12</span> پاسخ‌نامه و راه‌حل‌ها</a></li>
  <li><a href="#sec-ch58-refs" id="toc-sec-ch58-refs" class="nav-link" data-scroll-target="#sec-ch58-refs"><span class="header-section-number">58.13</span> منابع</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content" tabindex="-1">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="Breadcrumbs"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../chapters/54-applicable-requirements.html">بخشِ دهم — انطباق با مقرراتِ کشورها و پروژهٔ پایانی</a></li><li class="breadcrumb-item"><a href="../chapters/58-international-standards.html"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></a></li></ol></nav>
<div class="quarto-title">
<h1 class="title"><span id="sec-ch58" class="quarto-section-identifier"><span class="chapter-number">58</span>&nbsp; <span class="chapter-title">استانداردهای بین‌المللی: یافتن، تفسیر و به‌کاربستن</span></span></h1>
</div>



<div class="quarto-title-meta">

    
  
    
  </div>
  


</header>


<section id="sec-ch58-map" class="level2" data-number="58.1">
<h2 data-number="58.1" class="anchored" data-anchor-id="sec-ch58-map"><span class="header-section-number">58.1</span> نقشهٔ فصل</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>پیش از هر استفاده
</div>
</div>
<div class="callout-body-container callout-body">
<p>دفترِ استانداردهای این کتاب فهرستی آموزشی است: عنوان، ویرایش و وضعیتِ هر سند را در تاریخِ ثبتش از کاتالوگِ رسمی یا منبعِ نام‌برده آورده است، <strong>نه متنِ خودِ استانداردها را</strong>. این فهرست مرجعِ معتبرِ هیچ پروژه‌ای نیست. هیچ استانداردِ بین‌المللی به خودیِ خود در ایران، افغانستان یا تاجیکستان نیروی قانونی ندارد. ویرایشِ دقیق، وضعیتِ پذیرش، الزامی‌بودن و الزام‌های محلی برای هر انتشار و دوباره برای هر پروژه از منبعِ رسمی وارسی می‌شوند.</p>
</div>
</div>
<div class="callout callout-style-default callout-note callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">نکته</span>اهدافِ یادگیری
</div>
</div>
<div class="callout-body-container callout-body">
<p>پس از این فصل، خواننده می‌تواند:</p>
<ol type="1">
<li>ساختارِ یک استاندارد را بخواند: دامنه، اصطلاحات، مرجع‌های الزامی، بندها، پیوست‌های الزامی و آگاهی‌بخش، ویرایش، اصلاحیه، پذیرشِ ملی و ترجمه.</li>
<li>صورت‌های بیانیِ «باید»، «بهتر است»، «مجاز است» و «می‌تواند» را جدا کند و الزامی را که وارسی‌پذیر نیست بازنویسی کند.</li>
<li>ارجاعِ تاریخ‌دار و بی‌تاریخ را به ویرایش‌های درست برگرداند و بداند کِی کدام را به کار ببرد.</li>
<li>دفترِ استانداردهای پروژه را با فیلدهای لازم بسازد، وارسی کند و به‌روز نگه دارد.</li>
<li>گواهی، گزارشِ آزمونِ نوعی و جاری، اعتباردهی و اظهارنامهٔ انطباق را با حدِ ادعای هر کدام بسنجد.</li>
<li>یک بندِ تأییدشده را تا تصمیمِ طراحی، بندِ خرید، بازرسی، آزمون، پذیرش، دفترِ ویرایش‌ها و ماشهٔ تغییر ردیابی کند.</li>
</ol>
</div>
</div>
<p><strong>پیش‌نیاز:</strong> روشِ شناساییِ الزام‌ها و دفترِ انطباق (<a href="54-applicable-requirements.html" class="quarto-xref"><span>فصل 54</span></a>)، و سه پروندهٔ کشوری (<a href="55-iran-dossier.html" class="quarto-xref"><span>فصل 55</span></a>، <a href="56-afghanistan-dossier.html" class="quarto-xref"><span>فصل 56</span></a>، <a href="57-tajikistan-dossier.html" class="quarto-xref"><span>فصل 57</span></a>) که نشان دادند نیروی قانونیِ یک استاندارد از کجا می‌آید.</p>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>پیش‌آزمون
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>اگر مشخصاتِ خرید بنویسد «طبقِ <span class="ltr" dir="ltr">IEC 60529</span>» بی سال، کدام ویرایش و کدام اصلاحیه‌ها به کار می‌روند؟</li>
<li>آیا گواهیِ آزمونِ نوعیِ یک مدل نشان می‌دهد که واحدِ تحویل‌شده سالم است؟</li>
<li>چرا جملهٔ «اتصال به زمین باید کافی باشد» الزامِ خوبی نیست؟</li>
</ol>
<p>پاسخ‌ها: (۱) آخرین ویرایش با همهٔ اصلاحیه‌هایش؛ (۲) نه، نشان می‌دهد طرح می‌تواند آزمون را بگذراند، و واحد را آزمونِ جاری و آزمونِ ساختگاه نشان می‌دهند؛ (۳) چون «کافی» را نمی‌توان سنجید، و الزام باید عدد و آزمون داشته باشد. اگر دو پرسش یا بیشتر را نتوانستید، <a href="54-applicable-requirements.html#sec-ch54-a" class="quarto-xref"><span>بخش 54.2</span></a> و <a href="40-manufacturing-quality.html" class="quarto-xref"><span>فصل 40</span></a> را مرور کنید.</p>
</div>
</div>
<p><strong>جایگاهِ این فصل در نیروگاهِ P.</strong> از فصلِ ۲ به بعد، هر استانداردی که کتاب نام برده در دفترِ استانداردهای کتاب ثبت شده است (<span class="ltr" dir="ltr">STD-001</span> به بعد): عنوان، نهادِ صادرکننده، ویرایش، وضعیتِ پذیرش، منبعِ رسمی، رشته، کاربرد در کتاب و تاریخِ وارسی. این فصل همان دفتر را داده می‌گیرد و روشِ کار با استانداردها را روی آن می‌آموزد. پنج سند در همین فصل ثبت شده‌اند (<span class="ltr" dir="ltr">STD-187</span> تا <span class="ltr" dir="ltr">STD-191</span>). مشخصات، گواهی‌ها و دامنه‌های اعتباردهیِ نمونه <strong>آموزشی</strong>‌اند (<span class="ltr" dir="ltr">A-567</span> تا <span class="ltr" dir="ltr">A-570</span>). نتیجه مبنای <span class="ltr" dir="ltr">D-062</span> است.</p>
<p><strong>برنامه:</strong></p>
<p><code>companion/plantp/stdreg.py</code> و <code>companion/ch58/run.py</code></p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb1"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb1-1"><a href="#cb1-1" aria-hidden="true" tabindex="-1"></a>REQUIRED <span class="op">=</span> (<span class="st">"designation"</span>, <span class="st">"title"</span>, <span class="st">"issuing_body"</span>, <span class="st">"edition"</span>,</span>
<span id="cb1-2"><a href="#cb1-2" aria-hidden="true" tabindex="-1"></a>            <span class="st">"adoption_or_legal_status"</span>, <span class="st">"official_source"</span>, <span class="st">"discipline"</span>,</span>
<span id="cb1-3"><a href="#cb1-3" aria-hidden="true" tabindex="-1"></a>            <span class="st">"applicability_in_book"</span>, <span class="st">"date_verified"</span>)</span>
<span id="cb1-4"><a href="#cb1-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-5"><a href="#cb1-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-6"><a href="#cb1-6" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> load(path) <span class="op">-&gt;</span> <span class="bu">list</span>[<span class="bu">dict</span>]:</span>
<span id="cb1-7"><a href="#cb1-7" aria-hidden="true" tabindex="-1"></a>    <span class="cf">with</span> <span class="bu">open</span>(path, encoding<span class="op">=</span><span class="st">"utf-8"</span>, newline<span class="op">=</span><span class="st">""</span>) <span class="im">as</span> fh:</span>
<span id="cb1-8"><a href="#cb1-8" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="bu">list</span>(csv.DictReader(fh))</span>
<span id="cb1-9"><a href="#cb1-9" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-10"><a href="#cb1-10" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-11"><a href="#cb1-11" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> completeness(rows: <span class="bu">list</span>[<span class="bu">dict</span>], fields<span class="op">=</span>REQUIRED) <span class="op">-&gt;</span> <span class="bu">dict</span>:</span>
<span id="cb1-12"><a href="#cb1-12" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Missing (empty) values per field, and the ids of incomplete rows."""</span></span>
<span id="cb1-13"><a href="#cb1-13" aria-hidden="true" tabindex="-1"></a>    missing <span class="op">=</span> {f: <span class="dv">0</span> <span class="cf">for</span> f <span class="kw">in</span> fields}</span>
<span id="cb1-14"><a href="#cb1-14" aria-hidden="true" tabindex="-1"></a>    bad <span class="op">=</span> []</span>
<span id="cb1-15"><a href="#cb1-15" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> r <span class="kw">in</span> rows:</span>
<span id="cb1-16"><a href="#cb1-16" aria-hidden="true" tabindex="-1"></a>        gaps <span class="op">=</span> [f <span class="cf">for</span> f <span class="kw">in</span> fields <span class="cf">if</span> <span class="kw">not</span> (r.get(f) <span class="kw">or</span> <span class="st">""</span>).strip()]</span>
<span id="cb1-17"><a href="#cb1-17" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> f <span class="kw">in</span> gaps:</span>
<span id="cb1-18"><a href="#cb1-18" aria-hidden="true" tabindex="-1"></a>            missing[f] <span class="op">+=</span> <span class="dv">1</span></span>
<span id="cb1-19"><a href="#cb1-19" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> gaps:</span>
<span id="cb1-20"><a href="#cb1-20" aria-hidden="true" tabindex="-1"></a>            bad.append(r.get(<span class="st">"id"</span>, <span class="st">"?"</span>))</span>
<span id="cb1-21"><a href="#cb1-21" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="bu">dict</span>(missing<span class="op">=</span>missing, incomplete<span class="op">=</span>bad)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>the book's standards register: 191 rows, 9 required fields each
  fields: designation, title, issuing_body, edition, adoption_or_legal_status,
          official_source, discipline, applicability_in_book, date_verified
  empty required fields: 0; incomplete rows: 0
  complete is not the same as current: a filled 'edition' field
  records what was verified on 'date_verified', nothing more</code></pre>
</section>
<section id="sec-ch58-a" class="level2" data-number="58.2">
<h2 data-number="58.2" class="anchored" data-anchor-id="sec-ch58-a"><span class="header-section-number">58.2</span> الف. سواد استاندارد</h2>
<p>استاندارد سندی است که نهادی شناخته‌شده با اجماع تهیه کرده و قاعده، رهنمود یا مشخصه‌ای را برای کاربردِ مکرر می‌دهد. خواندنش مهارتی جدا از دانستنِ موضوعش است. باید دانست کدام بخش الزام می‌سازد، کدام ویرایش به کار می‌رود، و چه چیزی آن را برای یک پروژه الزامی می‌کند.</p>
<section id="sec-ch58-a-anatomy" class="level3" data-number="58.2.1">
<h3 data-number="58.2.1" class="anchored" data-anchor-id="sec-ch58-a-anatomy"><span class="header-section-number">58.2.1</span> کالبدِ یک استاندارد</h3>
<p>قاعده‌های نگارشِ <span class="ltr" dir="ltr">ISO</span> و <span class="ltr" dir="ltr">IEC</span> (<span class="ltr" dir="ltr">STD-191</span>) ساختاری یکسان به سندهایشان می‌دهند. بخش‌ها را باید با نقششان شناخت:</p>
<div id="tbl-ch58-anatomy" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch58-anatomy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;58.1: بخش‌های یک استاندارد و نقشِ هر کدام
</figcaption>
<div aria-describedby="tbl-ch58-anatomy-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 23%">
<col style="width: 38%">
<col style="width: 38%">
</colgroup>
<thead>
<tr class="header">
<th>بخش</th>
<th>چه می‌گوید</th>
<th>چه چیزی را <strong>نمی‌گوید</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>پیش‌گفتار</td>
<td>نهادِ تهیه‌کننده، ویرایش، آنچه نسبت به ویرایشِ پیشین تغییر کرده</td>
<td>الزام</td>
</tr>
<tr class="even">
<td>دامنه</td>
<td>چه چیزی و چه کاربردی را پوشش می‌دهد</td>
<td>اینکه برای پروژهٔ شما الزامی است</td>
</tr>
<tr class="odd">
<td>مرجع‌های الزامی</td>
<td>سندهایی که بخشی از متن‌شان جزءِ الزام‌های این سند می‌شود</td>
<td>فهرستِ مطالعهٔ بیشتر (آن کتاب‌نامه است)</td>
</tr>
<tr class="even">
<td>اصطلاحات و تعریف‌ها</td>
<td>معنای دقیقِ واژه‌ها در همین سند</td>
<td>معنای همان واژه در سندِ دیگر</td>
</tr>
<tr class="odd">
<td>بندهای فنی</td>
<td>الزام، روشِ آزمون، معیارِ پذیرش</td>
<td>ارزشِ پروژه، مگر سند آن را بدهد</td>
</tr>
<tr class="even">
<td>پیوستِ الزامی</td>
<td>بخشی از الزام‌ها، به اندازهٔ متنِ اصلی</td>
<td>—</td>
</tr>
<tr class="odd">
<td>پیوستِ آگاهی‌بخش</td>
<td>توضیح، نمونه، راهنما</td>
<td>الزام</td>
</tr>
<tr class="even">
<td>کتاب‌نامه</td>
<td>منبع‌های پیش‌زمینه</td>
<td>الزام</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch58-anatomy" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.1 (الزام در پیوست، راهنما در متن)</strong></span> <strong>پرسش.</strong> در بازبینیِ یک گزارشِ آزمون، کارشناس می‌گوید روشی که آزمایشگاه به کار برده «فقط در پیوست آمده و الزامی نیست». چه چیزی را باید وارسی کرد؟</p>
<p><strong>پاسخ.</strong> عنوانِ همان پیوست را. پیوستِ «الزامی» به اندازهٔ متنِ اصلی الزام می‌سازد و پیوستِ «آگاهی‌بخش» نه. اگر پیوست الزامی باشد، روشِ آن جزءِ آزمون است.</p>
<p><strong>تفسیر.</strong> این وارسی متنِ خودِ استاندارد را می‌خواهد. دفترِ کتاب فقط عنوان و ویرایش را دارد (<a href="#sec-ch58-b-catalogues" class="quarto-xref"><span>بخش 58.3.2</span></a>). برای پروژه، متنِ بندهایی که به کار می‌روند خریده و خوانده می‌شود. پیش‌گفتار هم می‌گوید چه چیزی از ویرایشِ پیشین تغییر کرده، و این همان چیزی است که تحلیلِ شکافِ ویرایش‌ها می‌خواهد (<a href="#sec-ch58-c-certs" class="quarto-xref"><span>بخش 58.4.3</span></a>).</p>
</div>
</section>
<section id="sec-ch58-a-verbal" class="level3" data-number="58.2.2">
<h3 data-number="58.2.2" class="anchored" data-anchor-id="sec-ch58-a-verbal"><span class="header-section-number">58.2.2</span> صورت‌های بیانی</h3>
<p>قاعده‌های نگارشِ <span class="ltr" dir="ltr">ISO</span> و <span class="ltr" dir="ltr">IEC</span> نوعِ هر جمله را با فعلش معین می‌کنند. این کتاب در مشخصاتِ فارسی همین چهار صورت را به کار می‌برد:</p>
<div id="tbl-ch58-verbal" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch58-verbal-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;58.2: صورت‌های بیانی و نوعِ جمله
</figcaption>
<div aria-describedby="tbl-ch58-verbal-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<thead>
<tr class="header">
<th>انگلیسی</th>
<th>فارسیِ این کتاب</th>
<th>نوع</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">shall</span> / <span class="ltr" dir="ltr">shall not</span></td>
<td>باید / نباید</td>
<td>الزام / منع</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">should</span></td>
<td>بهتر است</td>
<td>توصیه</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">may</span></td>
<td>مجاز است</td>
<td>اجازه</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">can</span></td>
<td>می‌تواند</td>
<td>امکان یا توانایی</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>همان قاعده‌ها می‌گویند الزام باید عینی و وارسی‌پذیر باشد، و واژه‌هایی مانندِ «کافی» یا «مناسب» آن را وارسی‌ناپذیر می‌کنند. «مجاز نیست» هم جای «نباید» نمی‌نشیند.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb3"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb3-1"><a href="#cb3-1" aria-hidden="true" tabindex="-1"></a>FORMS <span class="op">=</span> [(<span class="st">"shall not"</span>, <span class="st">"prohibition"</span>), (<span class="st">"shall"</span>, <span class="st">"requirement"</span>),</span>
<span id="cb3-2"><a href="#cb3-2" aria-hidden="true" tabindex="-1"></a>         (<span class="st">"should"</span>, <span class="st">"recommendation"</span>), (<span class="st">"may"</span>, <span class="st">"permission"</span>),</span>
<span id="cb3-3"><a href="#cb3-3" aria-hidden="true" tabindex="-1"></a>         (<span class="st">"can"</span>, <span class="st">"possibility"</span>)]</span>
<span id="cb3-4"><a href="#cb3-4" aria-hidden="true" tabindex="-1"></a>VAGUE <span class="op">=</span> (<span class="st">"adequate"</span>, <span class="st">"suitable"</span>, <span class="st">"sufficient"</span>, <span class="st">"appropriate"</span>, <span class="st">"as required"</span>,</span>
<span id="cb3-5"><a href="#cb3-5" aria-hidden="true" tabindex="-1"></a>         <span class="st">"where necessary"</span>, <span class="st">"good practice"</span>)</span>
<span id="cb3-6"><a href="#cb3-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb3-7"><a href="#cb3-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb3-8"><a href="#cb3-8" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> verbal_form(sentence: <span class="bu">str</span>) <span class="op">-&gt;</span> <span class="bu">tuple</span>[<span class="bu">str</span>, <span class="bu">list</span>[<span class="bu">str</span>]]:</span>
<span id="cb3-9"><a href="#cb3-9" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""The provision type of a sentence by its verbal form, and any vague</span></span>
<span id="cb3-10"><a href="#cb3-10" aria-hidden="true" tabindex="-1"></a><span class="co">    words that make a requirement impossible to verify."""</span></span>
<span id="cb3-11"><a href="#cb3-11" aria-hidden="true" tabindex="-1"></a>    s <span class="op">=</span> <span class="st">" "</span> <span class="op">+</span> sentence.lower() <span class="op">+</span> <span class="st">" "</span></span>
<span id="cb3-12"><a href="#cb3-12" aria-hidden="true" tabindex="-1"></a>    kind <span class="op">=</span> <span class="st">"statement"</span></span>
<span id="cb3-13"><a href="#cb3-13" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> word, name <span class="kw">in</span> FORMS:</span>
<span id="cb3-14"><a href="#cb3-14" aria-hidden="true" tabindex="-1"></a>        <span class="cf">if</span> <span class="ss">f" </span><span class="sc">{</span>word<span class="sc">}</span><span class="ss"> "</span> <span class="kw">in</span> s:</span>
<span id="cb3-15"><a href="#cb3-15" aria-hidden="true" tabindex="-1"></a>            kind <span class="op">=</span> name</span>
<span id="cb3-16"><a href="#cb3-16" aria-hidden="true" tabindex="-1"></a>            <span class="cf">break</span></span>
<span id="cb3-17"><a href="#cb3-17" aria-hidden="true" tabindex="-1"></a>    vague <span class="op">=</span> [w <span class="cf">for</span> w <span class="kw">in</span> VAGUE <span class="cf">if</span> w <span class="kw">in</span> s]</span>
<span id="cb3-18"><a href="#cb3-18" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> kind, vague</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>verbal forms in a teaching Plant P specification
  S01 requirement     vague: -
      The revenue meter shall be class 0.5S at the ownership boundary.
  S02 prohibition     vague: -
      Cable joints shall not be placed inside road crossings.
  S03 recommendation  vague: -
      The inverter should be rated for the site's maximum ambient temperature.
  S04 permission      vague: -
      The supplier may offer an alternative earthing material with evidence.
  S05 possibility     vague: -
      Site tests can be witnessed by the network company.
  S06 requirement     vague: adequate
      Earthing shall be adequate for the fault level.
  S07 requirement     vague: suitable
      Transformer bushings shall be suitable for the site.
  S08 prohibition     vague: -
      The average winding temperature rise shall not exceed 65 K.
  S09 requirement     vague: good practice
      Corrosion protection shall follow good practice.
  S10 statement       vague: -
      The plant exports at the point of connection.
  S11 recommendation  vague: where necessary
      Spare parts should be held where necessary.
  S12 requirement     vague: -
      The contractor shall submit type-test reports with the bid.
  permission 1, possibility 1, prohibition 2, recommendation 2, requirement 5,
    statement 1
  3 of 7 requirements cannot be verified as written (a
  vague word); they are rewritten with a value and a test
  before the specification is issued</code></pre>
<div id="exm-ch58-verbal" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.2 (سه الزامِ وارسی‌ناپذیر)</strong></span> <strong>پرسش.</strong> در دوازده جملهٔ یک مشخصاتِ آموزشیِ نیروگاهِ <span class="ltr" dir="ltr">P</span>، چند الزام وارسی‌ناپذیرند و چگونه بازنویسی می‌شوند؟</p>
<p><strong>پاسخ.</strong> از هفت الزام و منع، سه تا واژهٔ مبهم دارند: «کافی» برای زمین، «مناسب» برای بوشینگ، و «رویهٔ خوب» برای حفاظت در برابرِ خوردگی. یک توصیه هم «هر جا لازم باشد» دارد. بازنویسی با عدد و آزمون است. نمونه: «مقاومتِ شبکهٔ زمین و ولتاژهای تماس و گام باید از حدهای گزارشِ طراحیِ زمین (<span class="ltr" dir="ltr">PLP-ELE-CAL-0011</span>) کمتر باشند و با آزمونِ افتِ پتانسیل وارسی شوند.»</p>
<p><strong>تفسیر.</strong> الزامی که وارسی‌پذیر نیست در پذیرش دعوا می‌سازد، چون هر طرف «کافی» را به سودِ خود می‌خواند. جملهٔ «نیروگاه در نقطهٔ اتصال صادر می‌کند» الزام نیست، بیانِ واقعیت است، و جایش در توضیح است نه در فهرستِ الزام‌ها (<a href="38-detailed-design-documents.html#sec-ch38-b-wording" class="quarto-xref"><span>بخش 38.3.5</span></a>).</p>
</div>
</section>
<section id="sec-ch58-a-translation" class="level3" data-number="58.2.3">
<h3 data-number="58.2.3" class="anchored" data-anchor-id="sec-ch58-a-translation"><span class="header-section-number">58.2.3</span> ترجمه و نوعِ جمله</h3>
<p>ترجمهٔ یک مشخصات یا یک استاندارد باید نوعِ هر جمله را نگه دارد. «بهتر است» اگر «باید» ترجمه شود، توصیه را الزام می‌کند. «باید» اگر «مجاز است» ترجمه شود، الزام را اجازه می‌کند. برنامه نوعِ هر جملهٔ انگلیسی و ترجمه‌اش را جدا می‌خواند و مقایسه می‌کند.</p>
<pre class="text"><code>does the Persian translation keep each provision type?
  S01 English requirement     Persian requirement
  S02 English prohibition     Persian prohibition
  S03 English recommendation  Persian requirement     MISMATCH
  S04 English permission      Persian permission
  S05 English possibility     Persian possibility
  S06 English requirement     Persian requirement
  S07 English requirement     Persian requirement
  S08 English prohibition     Persian prohibition
  S09 English requirement     Persian requirement
  S10 English statement       Persian statement
  S11 English recommendation  Persian recommendation
  S12 English requirement     Persian permission      MISMATCH
  mismatches: S03, S12
  a recommendation translated as 'baayad' becomes a requirement,
  and a requirement as 'mojaaz ast' a permission: the type is
  checked sentence by sentence before a translation is issued</code></pre>
<div id="tbl-ch58-translation" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch58-translation-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;58.3: دو ترجمهٔ نادرست در مشخصاتِ نمونه
</figcaption>
<div aria-describedby="tbl-ch58-translation-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 12%">
<col style="width: 37%">
<col style="width: 25%">
<col style="width: 25%">
</colgroup>
<thead>
<tr class="header">
<th>شماره</th>
<th>انگلیسی</th>
<th>ترجمهٔ نادرست</th>
<th>ترجمهٔ درست</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">S03</span></td>
<td><span class="ltr" dir="ltr">The inverter should be rated for the site’s maximum ambient temperature.</span></td>
<td>اینورتر <strong>باید</strong> … رده‌بندی شود.</td>
<td>اینورتر <strong>بهتر است</strong> … رده‌بندی شود.</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">S12</span></td>
<td><span class="ltr" dir="ltr">The contractor shall submit type-test reports with the bid.</span></td>
<td>پیمانکار <strong>مجاز است</strong> … بدهد.</td>
<td>پیمانکار <strong>باید</strong> … بدهد.</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="exm-ch58-translation" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.3 (یک واژه، تعهدی دیگر)</strong></span> <strong>پرسش.</strong> در ترجمهٔ دوازده جملهٔ مشخصاتِ نمونه، کدام جمله‌ها نوعشان عوض شده است و پیامدش چیست؟</p>
<p><strong>پاسخ.</strong> دو جمله. <span class="ltr" dir="ltr">S03</span> توصیه بود و در ترجمه الزام شد: اگر نسخهٔ فارسی معتبر باشد، اینورتری که برای دمای بیشینه رده‌بندی نشده رد می‌شود. <span class="ltr" dir="ltr">S12</span> الزام بود و در ترجمه اجازه شد: پیمانکار می‌تواند گزارش‌های آزمونِ نوعی را ندهد.</p>
<p><strong>تفسیر.</strong> قرارداد می‌گوید در اختلاف کدام نسخه معتبر است (<a href="54-applicable-requirements.html#sec-ch54-b-lang" class="quarto-xref"><span>بخش 54.3.5</span></a>). وارسیِ نوعِ جمله پیش از صدورِ هر ترجمه کم‌هزینه است. همین وارسی برای استانداردِ ملی‌ای که ترجمهٔ استانداردِ بین‌المللی است هم معنا دارد. اگر ترجمه نوعِ جمله‌ای را عوض کرده باشد، پذیرش دیگر «یکسان» نیست (<a href="#sec-ch58-a-adoption" class="quarto-xref"><span>بخش 58.2.8</span></a>).</p>
</div>
</section>
<section id="sec-ch58-a-refs" class="level3" data-number="58.2.4">
<h3 data-number="58.2.4" class="anchored" data-anchor-id="sec-ch58-a-refs"><span class="header-section-number">58.2.4</span> ارجاعِ تاریخ‌دار و بی‌تاریخ</h3>
<p>قاعدهٔ همهٔ استانداردهای <span class="ltr" dir="ltr">ISO</span> و <span class="ltr" dir="ltr">IEC</span> این است: در ارجاعِ <strong>تاریخ‌دار</strong> فقط همان ویرایشِ نام‌برده به کار می‌رود. در ارجاعِ <strong>بی‌تاریخ</strong>، آخرین ویرایشِ سند با همهٔ اصلاحیه‌هایش به کار می‌رود. همین قاعده برای مشخصاتِ پروژه هم انتخابی آگاهانه است.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb6"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb6-1"><a href="#cb6-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> resolve(ref: <span class="bu">str</span>, catalogue: <span class="bu">dict</span>) <span class="op">-&gt;</span> <span class="bu">list</span>[<span class="bu">str</span>]:</span>
<span id="cb6-2"><a href="#cb6-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Which parts apply for a reference. catalogue: designation -&gt; list of</span></span>
<span id="cb6-3"><a href="#cb6-3" aria-hidden="true" tabindex="-1"></a><span class="co">    (year, part) in order, e.g. [(2023, 'IEC 62548-1:2023'),</span></span>
<span id="cb6-4"><a href="#cb6-4" aria-hidden="true" tabindex="-1"></a><span class="co">    (2025, 'Amd 1:2025')], with editions marked 'edition'. A dated reference</span></span>
<span id="cb6-5"><a href="#cb6-5" aria-hidden="true" tabindex="-1"></a><span class="co">    ('X:2023') takes that edition alone; an undated one ('X') the latest</span></span>
<span id="cb6-6"><a href="#cb6-6" aria-hidden="true" tabindex="-1"></a><span class="co">    edition with every amendment issued since."""</span></span>
<span id="cb6-7"><a href="#cb6-7" aria-hidden="true" tabindex="-1"></a>    base, _, year <span class="op">=</span> ref.partition(<span class="st">":"</span>)</span>
<span id="cb6-8"><a href="#cb6-8" aria-hidden="true" tabindex="-1"></a>    parts <span class="op">=</span> catalogue[base]</span>
<span id="cb6-9"><a href="#cb6-9" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> year:</span>
<span id="cb6-10"><a href="#cb6-10" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> [p <span class="cf">for</span> y, p, kind <span class="kw">in</span> parts</span>
<span id="cb6-11"><a href="#cb6-11" aria-hidden="true" tabindex="-1"></a>                <span class="cf">if</span> kind <span class="op">==</span> <span class="st">"edition"</span> <span class="kw">and</span> y <span class="op">==</span> <span class="bu">int</span>(year)]</span>
<span id="cb6-12"><a href="#cb6-12" aria-hidden="true" tabindex="-1"></a>    last <span class="op">=</span> <span class="bu">max</span>(i <span class="cf">for</span> i, (_, _, kind) <span class="kw">in</span> <span class="bu">enumerate</span>(parts)</span>
<span id="cb6-13"><a href="#cb6-13" aria-hidden="true" tabindex="-1"></a>               <span class="cf">if</span> kind <span class="op">==</span> <span class="st">"edition"</span>)</span>
<span id="cb6-14"><a href="#cb6-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> [p <span class="cf">for</span> _, p, _ <span class="kw">in</span> parts[last:]]</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>dated and undated references resolved against the register
  IEC 62548-1        -&gt; IEC 62548-1:2023 + AMD1:2025
  IEC 62548-1:2023   -&gt; IEC 62548-1:2023
  IEC 60529          -&gt; IEC 60529:1989 + AMD1:1999 + AMD2:2013
  IEC 60529:1989     -&gt; IEC 60529:1989
  IEC 61400-24       -&gt; IEC 61400-24:2019 + AMD1:2024
  IEC 60076-2        -&gt; IEC 60076-2:2011
  IEC 60076-2:2011   -&gt; IEC 60076-2:2011
  if edition 4 of IEC 60076-2 is published (teaching placeholder):
  IEC 60076-2        -&gt; IEC 60076-2 Ed. 4 (teaching placeholder: in
    development)
  IEC 60076-2:2011   -&gt; IEC 60076-2:2011
  an undated reference moves with the standard; a dated one
  stays - a specification chooses which, on purpose</code></pre>
<div id="exm-ch58-refs" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.4 (ارجاعی که با استاندارد جابه‌جا می‌شود)</strong></span> <strong>پرسش.</strong> مشخصاتِ خرید یک بار «<span class="ltr" dir="ltr">IEC 60529</span>» می‌نویسد و یک بار «<span class="ltr" dir="ltr">IEC 60529:1989</span>». تفاوت چیست؟</p>
<p><strong>پاسخ.</strong> ارجاعِ بی‌تاریخ ویرایشِ ۱۹۸۹ را با اصلاحیه‌های ۱۹۹۹ و ۲۰۱۳ می‌گیرد (<span class="ltr" dir="ltr">STD-119</span>). ارجاعِ تاریخ‌دار فقط متنِ ۱۹۸۹ را می‌گیرد، بی اصلاحیه‌ها. اگر ویرایشِ تازه‌ای منتشر شود، ارجاعِ بی‌تاریخ خودبه‌خود به آن می‌رود و ارجاعِ تاریخ‌دار نه.</p>
<p><strong>تفسیر.</strong> قرارداد با ارجاعِ تاریخ‌دار پایدار است: همان چیزی که قیمت‌گذاری شد آزمون می‌شود. ارجاعِ بی‌تاریخ وقتی به کار می‌رود که آخرین ویرایش را عمداً می‌خواهیم، مثلاً در روشِ اندازه‌گیری‌ای که در طولِ عمرِ نیروگاه تکرار می‌شود. در هر دو حالت، دفترِ استانداردها ویرایشِ دقیق را نگه می‌دارد (<a href="#sec-ch58-d-impact" class="quarto-xref"><span>بخش 58.5.6</span></a>).</p>
</div>
</section>
<section id="sec-ch58-a-editions" class="level3" data-number="58.2.5">
<h3 data-number="58.2.5" class="anchored" data-anchor-id="sec-ch58-a-editions"><span class="header-section-number">58.2.5</span> ویرایش، اصلاحیه و متنِ تلفیقی</h3>
<p>ویرایشِ تازه جای ویرایشِ پیشین را می‌گیرد. اصلاحیه بخشی از متن را تغییر می‌دهد و ویرایش را عوض نمی‌کند. متنِ تلفیقی ویرایشِ پایه و اصلاحیه‌هایش را در یک سند می‌آورد، ولی سندِ تازه‌ای نیست (<a href="54-applicable-requirements.html#sec-ch54-a-transit" class="quarto-xref"><span>بخش 54.2.6</span></a>). اصلاحیهٔ ویرایشی خطای چاپی یا نگارشی را درست می‌کند.</p>
<pre class="text"><code>edition age of 190 dated rows on 2026-11-18 (years since the edition)
  0-2: 35  3-5: 39  6-10: 59  11-20: 44  21-60: 13
  median age 7 years; rows with an amendment: 45
  oldest editions:
    38 years  STD-116  IEC 60949:1988+AMD1:2008
    37 years  STD-119  IEC 60529:1989+AMD1:1999+AMD2:2013
    27 years  STD-047  IEC 61683:1999
    24 years  STD-035  IEC 61000-4-7:2002+AMD1:2008 CSV
    23 years  STD-169  IEC 61014:2003
  an old edition may still be current - a standard is not
  replaced on a schedule; each row's currency is checked, not
  assumed from its age</code></pre>
<pre class="text"><code>years between an edition and the one before it (70 rows that
name the edition they replace)
  quartiles 7 / 10 / 13 years; shortest 1, longest 28
  1-5: 16  6-10: 23  11-15: 21  16-30: 10
  shortest:
     1  UL 9540A (from 2025)
     3  ISO 6892-1:2019 (from 2016)
     3  IEC 60904-3:2019 (from 2016)
  longest:
    23  ISO 10012:2026 (from 2003)
    27  ISO 2859-1:2026 (from 1999)
    28  ISO 9060:2018 (from 1990)
  23% lasted five years or less; 69% twelve or less, i.e. at
  that pace two new editions within a 25-year plant life - the
  register is kept, not written once</code></pre>
<div id="fig-ch58-intervals" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch58-intervals-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch58-intervals.svg" class="img-fluid figure-img" style="width:78.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch58-intervals-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;58.1: فاصلهٔ سال‌ها میانِ دو ویرایشِ پیاپی، برای ردیف‌هایی از دفتر که ویرایشِ پیشین را نام می‌برند.
</figcaption>
</figure>
</div>
<div id="exm-ch58-intervals" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.5 (ده سال در میانه)</strong></span> <strong>پرسش.</strong> از ردیف‌هایی که ویرایشِ پیشین را نام می‌برند، فاصلهٔ دو ویرایش چقدر است؟</p>
<p><strong>پاسخ.</strong> از ۷۰ ردیف، چارک‌ها ۷، ۱۰ و ۱۳ سال‌اند، کوتاه‌ترین ۱ سال (<span class="ltr" dir="ltr">UL 9540A</span>) و بلندترین ۲۸ سال. ۲۳ درصد پنج سال یا کمتر دوام آوردند و ۶۹ درصد دوازده سال یا کمتر (<a href="#fig-ch58-intervals" class="quarto-xref">شکل&nbsp;<span>58.1</span></a>).</p>
<p><strong>تفسیر.</strong> با این آهنگ، بیشترِ استانداردهای نیروگاه در عمرِ ۲۵ساله‌اش دو ویرایشِ تازه می‌بینند. پس دفترِ استانداردها سندی است که نگه داشته می‌شود، نه سندی که یک بار نوشته شود. ارجاعِ تاریخ‌دار قرارداد را پایدار می‌کند، ولی آزمون‌های دوره‌ایِ بهره‌برداری و قطعه‌های جایگزین با ویرایش‌های تازه روبه‌رو می‌شوند (<a href="53-repowering-retirement.html" class="quarto-xref"><span>فصل 53</span></a>). این آمار فقط از ردیف‌هایی است که ویرایشِ پیشین را نوشته‌اند و نمونه‌ای تصادفی نیست.</p>
</div>
<div id="fig-ch58-ages" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch58-ages-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch58-ages.svg" class="img-fluid figure-img" style="width:80.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch58-ages-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;58.2: سنِ ویرایشِ ردیف‌های تاریخ‌دارِ دفترِ استانداردهای کتاب در <span class="ltr" dir="ltr">2026-11-18</span>.
</figcaption>
</figure>
</div>
<div id="exm-ch58-ages" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.6 (سی‌وهشت سال و هنوز جاری)</strong></span> <strong>پرسش.</strong> کهنه‌ترین ویرایشِ دفتر چند سال دارد و آیا کهنه بودن یعنی جایگزین شدن؟</p>
<p><strong>پاسخ.</strong> ۳۸ سال: <span class="ltr" dir="ltr">IEC 60949:1988</span> با اصلاحیهٔ ۲۰۰۸ (<span class="ltr" dir="ltr">STD-116</span>). میانهٔ سنِ ۱۹۰ ردیفِ تاریخ‌دار ۷ سال است و ۴۵ ردیف اصلاحیه دارند. کهنه بودن به معنای جایگزین شدن نیست. هر دو سندِ کهنه‌ترین هنوز اصلاحیه‌های تازه‌تر دارند (<a href="#fig-ch58-ages" class="quarto-xref">شکل&nbsp;<span>58.2</span></a>).</p>
<p><strong>تفسیر.</strong> استانداردها بر پایهٔ برنامهٔ زمانی جایگزین نمی‌شوند. هر سند در دوره‌هایی بازنگری می‌شود و نتیجه ممکن است تأییدِ همان متن باشد. پس جاری‌بودنِ هر ردیف با کاتالوگ وارسی می‌شود، نه با سنش. ۶۴ ردیف ۶ تا ۱۰ سال دارند. آن‌ها بیشترین احتمالِ بازنگریِ نزدیک را دارند و پایش رویشان است (<a href="#sec-ch58-d-watch" class="quarto-xref"><span>بخش 58.5.7</span></a>).</p>
</div>
</section>
<section id="sec-ch58-a-series" class="level3" data-number="58.2.6">
<h3 data-number="58.2.6" class="anchored" data-anchor-id="sec-ch58-a-series"><span class="header-section-number">58.2.6</span> سری‌ها و بخش‌ها</h3>
<p>بسیاری از استانداردها سری‌اند: یک شماره با بخش‌های جدا. بخشِ ۱ معمولاً عمومی است و بخش‌های دیگر ویژه. بخشِ ویژه با بخشِ عمومی‌اش خوانده می‌شود، در ویرایشی که خودش نام می‌برد.</p>
<pre class="text"><code>standards that come in series (parts of one number in the register)
  IEC 61400 (13 rows):
    61400-1, 61400-11, 61400-12-1, 61400-13, 61400-21-1, 61400-24
    61400-26-1, 61400-27-1, 61400-27-2, 61400-4, 61400-5, 61400-6
  IEC 60076 (8 rows):
    60076-1, 60076-10, 60076-11, 60076-18, 60076-2, 60076-3, 60076-5
    60076-7
  IEC 61000 (6 rows):
    61000-3-6, 61000-4-15, 61000-4-30, 61000-4-7, 61000-6-2, 61000-6-4
  IEC 62443 (6 rows):
    62443-2-1, 62443-2-4, 62443-3-2, 62443-3-3, 62443-4-1, 62443-4-2
  IEC 60904 (5 rows):
    60904-1, 60904-1-2, 60904-13, 60904-3, 60904-9
  part 1 is usually general and the others particular: a
  particular part is read with its general part, in the
  editions it names</code></pre>
<div id="exm-ch58-series" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.7 (سیزده بخش از یک شماره)</strong></span> <strong>پرسش.</strong> کدام سری‌ها در دفترِ کتاب بیشترین بخش را دارند؟</p>
<p><strong>پاسخ.</strong> سریِ <span class="ltr" dir="ltr">IEC 61400</span> (سامانه‌های تولیدِ بادی) با ۱۳ ردیف، <span class="ltr" dir="ltr">IEC 60076</span> (ترانسفورماتورهای قدرت) با ۸، و <span class="ltr" dir="ltr">IEC 61000</span> (سازگاریِ الکترومغناطیسی) و <span class="ltr" dir="ltr">IEC 62443</span> (امنیتِ سامانه‌های صنعتی) هر کدام با ۶.</p>
<p><strong>تفسیر.</strong> وقتی مشخصات به یک بخشِ ویژه ارجاع می‌دهد، بخشِ عمومی هم عملاً در کار است. پس هر دو در دفترِ پروژه می‌آیند و ویرایش‌هایشان با هم پایش می‌شوند. ویرایشِ تازهٔ بخشِ عمومی ممکن است بخش‌های ویژه را هم جابه‌جا کند. در سریِ <span class="ltr" dir="ltr">IEC 60076</span>، دفتر برای بخش‌های ۱ و ۲ هر دو یادداشتِ «ویرایشِ ۴ در دستِ تهیه» دارد (<span class="ltr" dir="ltr">STD-120</span>، <span class="ltr" dir="ltr">STD-173</span>).</p>
</div>
</section>
<section id="sec-ch58-a-types" class="level3" data-number="58.2.7">
<h3 data-number="58.2.7" class="anchored" data-anchor-id="sec-ch58-a-types"><span class="header-section-number">58.2.7</span> گونه‌های سند</h3>
<p>همهٔ سندهای یک نهادِ استاندارد «استاندارد» نیستند. مشخصاتِ فنی (<span class="ltr" dir="ltr">TS</span>) سندی است که هنوز به اجماعِ استاندارد نرسیده یا موضوعش در حالِ تغییر است. گزارشِ فنی (<span class="ltr" dir="ltr">TR</span>) داده و دانش می‌دهد، نه الزام. راهنما (<span class="ltr" dir="ltr">Guide</span>) روش را توضیح می‌دهد.</p>
<pre class="text"><code>document types in the register
  international or European standard      149
  industry, national or other              24
  guide                                    10
  technical specification (TS)              7
  technical report (TR)                     1
  a technical specification or report is not an International
  Standard: it can be cited, but its status (and its likely
  revision into a standard) is recorded with it</code></pre>
<div id="exm-ch58-types" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.8 (مشخصاتِ فنی در قرارداد)</strong></span> <strong>پرسش.</strong> دفترِ کتاب چند مشخصاتِ فنی و گزارشِ فنی دارد، و اگر مشخصاتِ خرید یکی از آن‌ها را نام ببرد چه باید ثبت شود؟</p>
<p><strong>پاسخ.</strong> هفت مشخصاتِ فنی و یک گزارشِ فنی، در برابرِ ۱۴۹ استانداردِ بین‌المللی یا اروپایی. مثلاً روشِ اندازه‌گیریِ دوسوییِ ماژول‌ها مشخصاتِ فنی است (<span class="ltr" dir="ltr">STD-077</span>) و برآوردِ حدهای انتشارِ هارمونیک گزارشِ فنی (<span class="ltr" dir="ltr">STD-130</span>).</p>
<p><strong>تفسیر.</strong> مشخصاتِ فنی را می‌توان در قرارداد آورد، ولی با تاریخ، و با این یادداشت که ممکن است به استاندارد تبدیل و تغییر داده شود. گزارشِ فنی الزام نمی‌سازد. اگر پروژه عددی از آن برمی‌دارد، آن عدد الزامِ خودِ پروژه است و باید در مشخصات صریح نوشته شود (<a href="27-power-quality.html" class="quarto-xref"><span>فصل 27</span></a>).</p>
</div>
</section>
<section id="sec-ch58-a-adoption" class="level3" data-number="58.2.8">
<h3 data-number="58.2.8" class="anchored" data-anchor-id="sec-ch58-a-adoption"><span class="header-section-number">58.2.8</span> پذیرشِ ملی، ترجمه و نیروی قانونی</h3>
<p>نهادهای ملی و منطقه‌ای استانداردهای بین‌المللی را با سه درجهٔ هم‌خوانی می‌پذیرند (<span class="ltr" dir="ltr">STD-190</span>): <strong>یکسان</strong> (<span class="ltr" dir="ltr">IDT</span>) با همان متن، شاید با شمارهٔ ملی؛ <strong>اصلاح‌شده</strong> (<span class="ltr" dir="ltr">MOD</span>) با انحراف‌های فنیِ مشخص؛ و <strong>ناهم‌ارز</strong> (<span class="ltr" dir="ltr">NEQ</span>). سندِ ملی ممکن است ترجمه باشد. اینکه در اختلاف کدام نسخهٔ زبانی معتبر است، در خودِ سندِ ملی آمده و وارسی می‌شود.</p>
<pre class="text"><code>adoption and legal status as the register records it
  adoption not verified                      97
  international standard (status only)       81
  guide or rules                              7
  industry standard                           4
  TS or TR                                    2
  no row records a verified national adoption in Iran,
  Afghanistan or Tajikistan: legal force comes from a law, a
  grid code or a contract that names the standard (ch 54-57)</code></pre>
<div id="exm-ch58-adoption" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.9 (سه راهِ نیروی قانونی)</strong></span> <strong>پرسش.</strong> یک استانداردِ <span class="ltr" dir="ltr">IEC</span> از چه راه‌هایی برای <span class="ltr" dir="ltr">P</span> الزامی می‌شود؟ نمونه‌های سه پروندهٔ کشوری کدام‌اند؟</p>
<p><strong>پاسخ.</strong> سه راه: (۱) قانون یا مقرراتی که آن را، یا پذیرشِ ملی‌اش را، اجباری کند. در ایران، ترانسفورماتورِ قدرت و کابلِ فشارِ متوسط استانداردِ ملیِ اجباری دارند (<span class="ltr" dir="ltr">IR-30</span>). (۲) کدِ شبکه یا قاعدهٔ شرکتِ برق که آن را نام ببرد. در تاجیکستان، قاعده‌های ۲۰۲۶ به <span class="ltr" dir="ltr">GOST 32144-2013</span> ارجاع می‌دهند (<span class="ltr" dir="ltr">TJ-40</span>). (۳) قرارداد یا مشخصاتِ خرید.</p>
<p><strong>تفسیر.</strong> در دفترِ کتاب هیچ ردیفی پذیرشِ ملیِ تأییدشده در سه کشور ندارد. ۹۷ ردیف صریح می‌گویند «وارسی نشده». در افغانستان پذیرشِ حدودِ ۲۰۰ استاندارد در ۲۰۱۷ گزارش شده است، فقط از منبعِ ثانوی (<span class="ltr" dir="ltr">AF-21</span>). در تاجیکستان پذیرشِ <span class="ltr" dir="ltr">GOST IEC</span> برای فتوولتائیک و باد پیدا نشد (<span class="ltr" dir="ltr">TJ-44</span>). پس برای <span class="ltr" dir="ltr">P</span>، بیشترِ استانداردها از راهِ سوم الزامی می‌شوند: مشخصاتی که خودمان می‌نویسیم. این مسئولیتِ نگارشِ درستِ آن را بالا می‌برد (<a href="#sec-ch58-a-verbal" class="quarto-xref"><span>بخش 58.2.2</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «الف»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پیوستِ آگاهی‌بخش چه چیزی را نمی‌سازد؟</li>
<li>چهار صورتِ بیانی و نوعِ جملهٔ هر کدام را بنویسید.</li>
<li>ارجاعِ بی‌تاریخ کدام ویرایش و کدام اصلاحیه‌ها را می‌گیرد؟</li>
<li>فرقِ اصلاحیه و ویرایشِ تازه چیست؟</li>
<li>سه درجهٔ هم‌خوانیِ پذیرشِ ملی کدام‌اند؟</li>
<li>سه راهی که یک استاندارد برای پروژه الزامی می‌شود کدام‌اند؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch58-b" class="level2" data-number="58.3">
<h2 data-number="58.3" class="anchored" data-anchor-id="sec-ch58-b"><span class="header-section-number">58.3</span> ب. روندِ پژوهشِ موضوعی</h2>
<p>پژوهشِ استاندارد از پرسش آغاز می‌شود، نه از فهرست: این تجهیز یا این کار کدام سند را لازم دارد؟ سپس سند در کاتالوگِ نهادِ صادرکننده پیدا می‌شود، ویرایش و وضعیتش ثبت می‌شود، و متن برای بندهایی که پروژه به کار می‌برد خریده و خوانده می‌شود. هیچ متنِ محدودی در دفتر یا در این کتاب بازتولید نمی‌شود.</p>
<section id="sec-ch58-b-topics" class="level3" data-number="58.3.1">
<h3 data-number="58.3.1" class="anchored" data-anchor-id="sec-ch58-b-topics"><span class="header-section-number">58.3.1</span> دفتر بر پایهٔ موضوع</h3>
<p>برنامهٔ کتاب پژوهش را در یازده موضوع می‌خواهد: فتوولتائیک، باد، اینورتر، ترانسفورماتور، تابلو و کلید، حفاظت، زمین، کیفیتِ برق، ارتباطات، محیطِ زیست و ایمنی. تابعِ زیر هر ردیفِ دفتر را با رشته و نامش در یک موضوع می‌گذارد. سه موضوعِ دیگر را دفترِ کتاب لازم داشت.</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb13"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb13-1"><a href="#cb13-1" aria-hidden="true" tabindex="-1"></a>TOPICS <span class="op">=</span> [   <span class="co"># (topic, keywords); first match wins</span></span>
<span id="cb13-2"><a href="#cb13-2" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"PV"</span>, (<span class="st">"pv"</span>, <span class="st">"photovoltaic"</span>, <span class="st">"solar"</span>)),</span>
<span id="cb13-3"><a href="#cb13-3" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"wind"</span>, (<span class="st">"wind"</span>, <span class="st">"61400"</span>, <span class="st">"iecre"</span>)),</span>
<span id="cb13-4"><a href="#cb13-4" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"inverters"</span>, (<span class="st">"inverter"</span>, <span class="st">"power conversion"</span>,</span>
<span id="cb13-5"><a href="#cb13-5" aria-hidden="true" tabindex="-1"></a>                   <span class="st">"power electronics"</span>, <span class="st">"62109"</span>, <span class="st">"converter"</span>)),</span>
<span id="cb13-6"><a href="#cb13-6" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"transformers"</span>, (<span class="st">"transformer"</span>, <span class="st">"60076"</span>)),</span>
<span id="cb13-7"><a href="#cb13-7" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"switchgear"</span>, (<span class="st">"switchgear"</span>, <span class="st">"lv assemblies"</span>, <span class="st">"enclosure"</span>,</span>
<span id="cb13-8"><a href="#cb13-8" aria-hidden="true" tabindex="-1"></a>                    <span class="st">"62271"</span>, <span class="st">"61439"</span>, <span class="st">"installations (substations)"</span>)),</span>
<span id="cb13-9"><a href="#cb13-9" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"protection"</span>, (<span class="st">"overcurrent"</span>, <span class="st">"short circuit"</span>, <span class="st">"60255"</span>,</span>
<span id="cb13-10"><a href="#cb13-10" aria-hidden="true" tabindex="-1"></a>                    <span class="st">"dc power systems"</span>)),</span>
<span id="cb13-11"><a href="#cb13-11" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"grounding"</span>, (<span class="st">"earthing"</span>, <span class="st">"grounding"</span>, <span class="st">"lightning"</span>)),</span>
<span id="cb13-12"><a href="#cb13-12" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"power quality"</span>, (<span class="st">"power quality"</span>, <span class="st">"harmonic"</span>, <span class="st">"flicker"</span>, <span class="st">"61000"</span>,</span>
<span id="cb13-13"><a href="#cb13-13" aria-hidden="true" tabindex="-1"></a>                       <span class="st">"voltages"</span>, <span class="st">"grid connection"</span>, <span class="st">"grid studies"</span>)),</span>
<span id="cb13-14"><a href="#cb13-14" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"communications"</span>, (<span class="st">"communication"</span>, <span class="st">"telecontrol"</span>, <span class="st">"61850"</span>,</span>
<span id="cb13-15"><a href="#cb13-15" aria-hidden="true" tabindex="-1"></a>                        <span class="st">"60870"</span>, <span class="st">"cyber"</span>, <span class="st">"data"</span>, <span class="st">"modbus"</span>, <span class="st">"dnp"</span>,</span>
<span id="cb13-16"><a href="#cb13-16" aria-hidden="true" tabindex="-1"></a>                        <span class="st">"time"</span>, <span class="st">"network"</span>, <span class="st">"62443"</span>)),</span>
<span id="cb13-17"><a href="#cb13-17" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"environment"</span>, (<span class="st">"environment"</span>, <span class="st">"life cycle"</span>, <span class="st">"lca"</span>, <span class="st">"14040"</span>,</span>
<span id="cb13-18"><a href="#cb13-18" aria-hidden="true" tabindex="-1"></a>                     <span class="st">"14044"</span>, <span class="st">"14001"</span>, <span class="st">"water"</span>, <span class="st">"safeguards"</span>,</span>
<span id="cb13-19"><a href="#cb13-19" aria-hidden="true" tabindex="-1"></a>                     <span class="st">"social"</span>, <span class="st">"carbon"</span>, <span class="st">"14067"</span>)),</span>
<span id="cb13-20"><a href="#cb13-20" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"safety"</span>, (<span class="st">"safety"</span>, <span class="st">"fire"</span>, <span class="st">"battery"</span>, <span class="st">"energy storage"</span>, <span class="st">"(ess)"</span>,</span>
<span id="cb13-21"><a href="#cb13-21" aria-hidden="true" tabindex="-1"></a>                <span class="st">"emergency"</span>, <span class="st">"45001"</span>, <span class="st">"transport testing"</span>)),</span>
<span id="cb13-22"><a href="#cb13-22" aria-hidden="true" tabindex="-1"></a>    <span class="co"># beyond the handoff's eleven: topics the register also needs</span></span>
<span id="cb13-23"><a href="#cb13-23" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"cables and substations"</span>, (<span class="st">"cable"</span>, <span class="st">"installations (substations)"</span>)),</span>
<span id="cb13-24"><a href="#cb13-24" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"metering and instruments"</span>, (<span class="st">"metering"</span>, <span class="st">"instrument"</span>, <span class="st">"measuring"</span>)),</span>
<span id="cb13-25"><a href="#cb13-25" aria-hidden="true" tabindex="-1"></a>    (<span class="st">"quality and reliability"</span>, (<span class="st">"quality"</span>, <span class="st">"reliability"</span>, <span class="st">"sampling"</span>,</span>
<span id="cb13-26"><a href="#cb13-26" aria-hidden="true" tabindex="-1"></a>                                 <span class="st">"statistics"</span>, <span class="st">"non-destructive"</span>,</span>
<span id="cb13-27"><a href="#cb13-27" aria-hidden="true" tabindex="-1"></a>                                 <span class="st">"material testing"</span>, <span class="st">"laboratories"</span>,</span>
<span id="cb13-28"><a href="#cb13-28" aria-hidden="true" tabindex="-1"></a>                                 <span class="st">"manufacturing"</span>)),</span>
<span id="cb13-29"><a href="#cb13-29" aria-hidden="true" tabindex="-1"></a>]</span>
<span id="cb13-30"><a href="#cb13-30" aria-hidden="true" tabindex="-1"></a>HANDOFF_TOPICS <span class="op">=</span> <span class="dv">11</span>          <span class="co"># the first eleven entries are the handoff's list</span></span>
<span id="cb13-31"><a href="#cb13-31" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb13-32"><a href="#cb13-32" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb13-33"><a href="#cb13-33" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> topic(row: <span class="bu">dict</span>) <span class="op">-&gt;</span> <span class="bu">str</span>:</span>
<span id="cb13-34"><a href="#cb13-34" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Topic by the register's discipline and designation first, by the</span></span>
<span id="cb13-35"><a href="#cb13-35" aria-hidden="true" tabindex="-1"></a><span class="co">    title only when those say nothing."""</span></span>
<span id="cb13-36"><a href="#cb13-36" aria-hidden="true" tabindex="-1"></a>    <span class="cf">for</span> fields <span class="kw">in</span> ((<span class="st">"discipline"</span>, <span class="st">"designation"</span>), (<span class="st">"title"</span>,)):</span>
<span id="cb13-37"><a href="#cb13-37" aria-hidden="true" tabindex="-1"></a>        text <span class="op">=</span> <span class="st">" "</span>.join((row.get(k) <span class="kw">or</span> <span class="st">""</span>) <span class="cf">for</span> k <span class="kw">in</span> fields).lower()</span>
<span id="cb13-38"><a href="#cb13-38" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> name, keys <span class="kw">in</span> TOPICS:</span>
<span id="cb13-39"><a href="#cb13-39" aria-hidden="true" tabindex="-1"></a>            <span class="cf">if</span> <span class="bu">any</span>(k <span class="kw">in</span> text <span class="cf">for</span> k <span class="kw">in</span> keys):</span>
<span id="cb13-40"><a href="#cb13-40" aria-hidden="true" tabindex="-1"></a>                <span class="cf">return</span> name</span>
<span id="cb13-41"><a href="#cb13-41" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="st">"other"</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>register rows by topic (the handoff's 11 first, then three more)
  PV                           33
  wind                         15
  inverters                     3
  transformers                 13
  switchgear                    4
  protection                    3
  grounding                     2
  power quality                10
  communications               24
  environment                  13
  safety                       11
  cables and substations        3  (added)
  metering and instruments      3  (added)
  quality and reliability      19  (added)
  other                        35
  thin topics (3 rows or fewer): inverters, protection, grounding
  a thin topic is a research gap only if the plant needs more
  there: grounding and protection rest on few documents but
  on many project calculations (ch 26)</code></pre>
<div id="fig-ch58-topics" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch58-topics-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch58-topics.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch58-topics-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;58.3: ردیف‌های دفترِ استانداردهای کتاب به تفکیکِ موضوع.
</figcaption>
</figure>
</div>
<div id="exm-ch58-topics" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.10 (موضوعِ کم‌سند، محاسبهٔ پرکار)</strong></span> <strong>پرسش.</strong> کدام موضوع‌های برنامهٔ کتاب در دفتر کم‌سندند و آیا این شکافِ پژوهش است؟</p>
<p><strong>پاسخ.</strong> اینورتر و حفاظت هر کدام ۳ ردیف دارند و زمین ۲. فتوولتائیک با ۳۴ و ارتباطات و داده با ۲۴ بیشترین‌اند (<a href="#fig-ch58-topics" class="quarto-xref">شکل&nbsp;<span>58.3</span></a>).</p>
<p><strong>تفسیر.</strong> کم‌سند بودن شکاف نیست، اگر پروژه در آن موضوع سندِ بیشتری لازم نداشته باشد. حفاظت و زمین بر چند سندِ پایه تکیه دارند، ولی بر محاسبه‌های فراوانِ پروژه (<a href="26-protection-grounding-lightning.html" class="quarto-xref"><span>فصل 26</span></a>). اینورتر کم‌سند به نظر می‌رسد، چون استانداردهای ایمنی و ضدجزیره‌اش زیرِ «فتوولتائیک» گروه‌بندی شده‌اند. پس گروه‌بندی هم یک انتخاب است و باید با جست‌وجوی دوم بر پایهٔ تجهیز وارسی شود (<a href="#sec-ch58-c-evidence" class="quarto-xref"><span>بخش 58.4.2</span></a>).</p>
</div>
</section>
<section id="sec-ch58-b-catalogues" class="level3" data-number="58.3.2">
<h3 data-number="58.3.2" class="anchored" data-anchor-id="sec-ch58-b-catalogues"><span class="header-section-number">58.3.2</span> کاتالوگ‌ها و آنچه دفتر ثبت می‌کند</h3>
<pre class="text"><code>where the register's sources are (official catalogues first)
  webstore.iec.ch                     114
  iso.org                              40
  standards.ieee.org                    7
  bipm.org                              5
  rfc-editor.org                        3
  ieeexplore.ieee.org                   2
  standards.iteh.ai                     2
  electronics.org                       2
  other sources: 16
  rows that state no clause was read or quoted: 89 of 191
  the register records that a document exists, its title and
  edition - the text itself is bought and read for the project</code></pre>
<div id="exm-ch58-catalogues" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.11 (وجود و ویرایش، نه متن)</strong></span> <strong>پرسش.</strong> منبعِ رسمیِ ردیف‌های دفتر کجاست و دفتر دربارهٔ متنِ سندها چه می‌گوید؟</p>
<p><strong>پاسخ.</strong> ۱۱۴ ردیف از فروشگاهِ <span class="ltr" dir="ltr">IEC</span> و ۴۰ ردیف از <span class="ltr" dir="ltr">ISO</span> وارسی شده‌اند. ۸۹ ردیف از ۱۹۱ صریح می‌گویند که هیچ بندی خوانده یا نقل نشده است.</p>
<p><strong>تفسیر.</strong> دفترِ کتاب ثابت می‌کند که سند هست و ویرایشش چیست. محتوای الزام‌ها را ثابت نمی‌کند. در پروژه، هر بندی که به مشخصات، آزمون یا پذیرش راه می‌یابد از متنِ خریده‌شده خوانده و در سابقهٔ پژوهش با شمارهٔ بند ثبت می‌شود (<a href="54-applicable-requirements.html#sec-ch54-b-research" class="quarto-xref"><span>بخش 54.3.6</span></a>). کاتالوگ‌های نهادهای ملی (سازمانِ ملیِ استانداردِ ایران، مرجعِ استانداردِ افغانستان، تاجیک‌استاندارد) برای پذیرشِ ملی جداگانه جست‌وجو می‌شوند (<a href="55-iran-dossier.html" class="quarto-xref"><span>فصل 55</span></a>، <a href="56-afghanistan-dossier.html" class="quarto-xref"><span>فصل 56</span></a>، <a href="57-tajikistan-dossier.html" class="quarto-xref"><span>فصل 57</span></a>).</p>
</div>
</section>
<section id="sec-ch58-b-research" class="level3" data-number="58.3.3">
<h3 data-number="58.3.3" class="anchored" data-anchor-id="sec-ch58-b-research"><span class="header-section-number">58.3.3</span> سابقهٔ پژوهشِ همین فصل</h3>
<pre class="text"><code>research log of this chapter's own verification (2026-11-18)
  ISO/IEC 17025              as expected
      looked for 2017, edition 3; found 2017, edition 3, confirmed
  ISO/IEC 17065              note added
      looked for 2012; found 2012; draft amendment listed 2025
  ISO/IEC 17020              CORRECTED
      looked for 2012; found 2012 withdrawn; 2026 edition 3
  ISO/IEC 17050-1            CORRECTED
      looked for 2010; found 2004 (no 2010 edition found)
  ISO/IEC Guide 21-1         confirm
      looked for 2005; found 2005; newer edition not seen
  ISO/IEC Directives Part 2  confirm
      looked for 2021; found 2021, 9th edition; 2026 amendment
  drafting page (iso.org)    other source used
      looked for rule text; found HTTP 403: not readable
  2 of 6 editions were wrong as first written: the edition
  in memory or in a secondary source is a lead, the catalogue
  entry is the record</code></pre>
<div id="exm-ch58-research" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.12 (دو ویرایش از شش، نادرست در نخستین نوشتن)</strong></span> <strong>پرسش.</strong> وقتی پنج سندِ ارزیابیِ انطباق و نگارش برای این فصل ثبت شدند، وارسی چه چیزی را درست کرد؟</p>
<p><strong>پاسخ.</strong> دو ویرایش از شش نادرست بودند: <span class="ltr" dir="ltr">ISO/IEC 17020:2012</span> لغو شده و ویرایشِ ۳ در مارسِ ۲۰۲۶ جای آن را گرفته است (<span class="ltr" dir="ltr">STD-188</span>). برای <span class="ltr" dir="ltr">ISO/IEC 17050-1</span> هم ویرایشِ «۲۰۱۰» پیدا نشد و ویرایشِ جاری ۲۰۰۴ است (<span class="ltr" dir="ltr">STD-189</span>). صفحهٔ قاعده‌های نگارش در وبگاهِ <span class="ltr" dir="ltr">ISO</span> خوانده نشد و صفحه‌های <span class="ltr" dir="ltr">IEC</span> و راهنمای نگارشِ <span class="ltr" dir="ltr">ISO</span> به کار رفتند.</p>
<p><strong>تفسیر.</strong> ویرایشی که در ذهن یا در منبعِ ثانوی است، سرنخ است. سابقه همان مدخلِ کاتالوگ است. سابقهٔ جست‌وجو آنچه دنبالش بودیم، آنچه یافتیم و آنچه نتوانستیم بخوانیم را با هم نگه می‌دارد (<a href="54-applicable-requirements.html#sec-ch54-b-research" class="quarto-xref"><span>بخش 54.3.6</span></a>). صفحه‌ای که باز نشد هم جزءِ سابقه است، چون می‌گوید ادعا بر کدام منبعِ جایگزین تکیه دارد.</p>
</div>
<pre class="text"><code>register rows by lifecycle stage (keywords in the applicability field;
a row may serve several stages)
  design                             21
  manufacture and factory test       19
  site test and commissioning        10
  operation and maintenance          11
  rows with no stage word: 137 of 191
  the book's applicability field names chapters and purposes,
  seldom the stage; a project register gives each row a stage
  column, because one standard is read at several stages</code></pre>
<div id="exm-ch58-lifecycle" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.13 (ستونی که دفترِ کتاب ندارد)</strong></span> <strong>پرسش.</strong> دفترِ کتاب چند ردیف را به مرحله‌ای از عمرِ پروژه پیوند می‌دهد؟</p>
<p><strong>پاسخ.</strong> از ۱۹۱ ردیف، ۱۳۷ ردیف هیچ واژهٔ مرحله‌ای در ستونِ کاربرد ندارند. ۲۱ ردیف به طراحی، ۱۹ به ساخت و آزمونِ کارخانه، ۱۰ به آزمونِ ساختگاه و راه‌اندازی و ۱۱ به بهره‌برداری و نگهداری اشاره می‌کنند.</p>
<p><strong>تفسیر.</strong> ستونِ کاربردِ دفترِ کتاب فصل و هدف را می‌گوید، نه مرحله را. این برای کتاب بس است. برای پروژه نه، چون یک استاندارد در چند مرحله خوانده می‌شود: حدِ طراحی، آزمونِ کارخانه و وارسیِ ساختگاه. دفترِ پروژه ستونِ مرحله را جدا دارد تا هر مرحله فهرستِ سندهای خود را بگیرد (<a href="#sec-ch58-deliverable" class="quarto-xref"><span>بخش 58.9</span></a>).</p>
</div>
</section>
<section id="sec-ch58-b-chapters" class="level3" data-number="58.3.4">
<h3 data-number="58.3.4" class="anchored" data-anchor-id="sec-ch58-b-chapters"><span class="header-section-number">58.3.4</span> استانداردها و فصل‌ها</h3>
<pre class="text"><code>standards against chapters (applicability field)
  most-cited standards:
    STD-011 ISO/IEC 17025:2017             4 chapters
    STD-023 ISO 9712:2021                  4 chapters
    STD-034 IEC 61000-4-30:2025            4 chapters
    STD-041 IEC 60085:2007                 4 chapters
    STD-053 IEC 61400-21-1:2019            4 chapters
    STD-080 IEC 61400-1:2019               4 chapters
  chapters with most standards:
    ch 10: 26
    ch 34: 15
    ch 24: 14
    ch 11: 13
    ch 41: 12
    ch  2: 11
  rows tied to one chapter only: 90
  a hub standard changes many records when its edition changes</code></pre>
<div id="exm-ch58-chapters" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.14 (سندِ کانونی، تغییرِ پرهزینه)</strong></span> <strong>پرسش.</strong> کدام سندها در بیشترین فصل‌ها به کار رفته‌اند و چرا این مهم است؟</p>
<p><strong>پاسخ.</strong> شش سند هر کدام در ۴ فصل به کار رفته‌اند، از جمله <span class="ltr" dir="ltr">ISO/IEC 17025</span> (آزمایشگاه‌ها)، <span class="ltr" dir="ltr">IEC 61000-4-30</span> (اندازه‌گیریِ کیفیتِ برق) و <span class="ltr" dir="ltr">IEC 61400-1</span> (طراحیِ توربین). فصلِ ۱۰ با ۲۶ سند بیشترین است. ۹۰ ردیف فقط به یک فصل وابسته‌اند.</p>
<p><strong>تفسیر.</strong> وقتی ویرایشِ یک سندِ کانونی عوض می‌شود، سابقه‌های چند فصل باید وارسی شوند. پس سندهای کانونی در پایش دورهٔ کوتاه‌تری می‌گیرند (<a href="#sec-ch58-d-watch" class="quarto-xref"><span>بخش 58.5.7</span></a>). در پروژه همین شمارش روی سندهای پروژه انجام می‌شود، نه روی فصل‌ها: هر سند به کدام مشخصات، روش و گزارشِ آزمون پیوند دارد.</p>
</div>
</section>
<section id="sec-ch58-b-open" class="level3" data-number="58.3.5">
<h3 data-number="58.3.5" class="anchored" data-anchor-id="sec-ch58-b-open"><span class="header-section-number">58.3.5</span> موردهای باز و ردیف‌های تکراری</h3>
<pre class="text"><code>open items in the register: 39 of 191 rows ask to confirm
  an edition, a status or a reported revision
  other                       10
  environment                  5
  safety                       5
  transformers                 4
  communications               4
  PV                           3
  duplicates (same document and edition): 3 groups:
    STD-032 = STD-094
    STD-037 = STD-128
    STD-084 = STD-125
  duplicates are kept as aliases because chapters cite both ids;
  a register meant for a project merges them before issue</code></pre>
<div id="exm-ch58-open" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.15 (چهل‌وشش پرسش، سه تکرار)</strong></span> <strong>پرسش.</strong> دفترِ کتاب چند موردِ باز دارد و چه خطایی در آن پیدا شد؟</p>
<p><strong>پاسخ.</strong> ۳۹ ردیف از ۱۹۱ (۲۰ درصد) هنوز می‌خواهند ویرایش، وضعیت یا بازنگریِ گزارش‌شده‌ای تأیید شود. وارسیِ تکرار سه جفت ردیف پیدا کرد که یک سند را دو بار ثبت کرده‌اند: <span class="ltr" dir="ltr">IEC 81346-1:2022</span> (<span class="ltr" dir="ltr">STD-032</span> و <span class="ltr" dir="ltr">STD-094</span>)، <span class="ltr" dir="ltr">IEEE 519-2022</span> (<span class="ltr" dir="ltr">STD-037</span> و <span class="ltr" dir="ltr">STD-128</span>) و <span class="ltr" dir="ltr">IEC 61400-24:2019</span> (<span class="ltr" dir="ltr">STD-084</span> و <span class="ltr" dir="ltr">STD-125</span>، دومی متنِ تلفیقیِ با اصلاحیه).</p>
<p><strong>تفسیر.</strong> هر جفت در فصل‌های جدا ثبت شده بود، هر بار با شناسهٔ تازه، چون نویسنده پیش از ثبت دفتر را جست‌وجو نکرده بود. دو ردیفِ یک سند ممکن است روزی ویرایش‌های متفاوت نشان دهند و دفتر با خودش ناسازگار شود. هر شش شناسه در متنِ کتاب به کار رفته‌اند. پس ردیفِ دوم به صورتِ «نامِ دیگرِ» ردیفِ نخست نگه داشته شد و در یادداشتش ثبت است. در دفترِ پروژه، تکرار پیش از صدور ادغام می‌شود و هر ارجاع به شناسهٔ باقی‌مانده برمی‌گردد. وارسیِ تکرار بخشی از آزمون‌های دفتر می‌شود.</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «ب»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>پژوهشِ استاندارد از چه آغاز می‌شود؟</li>
<li>کدام موضوع‌ها در دفتر کم‌سندند و آیا این شکافِ پژوهش است؟</li>
<li>دفترِ کتاب دربارهٔ متنِ استانداردها چه می‌گوید؟</li>
<li>چرا سندِ کانونی در پایش دورهٔ کوتاه‌تری دارد؟</li>
<li>چرا دو ردیفِ یک سند در دفتر خطرناک است؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch58-c" class="level2" data-number="58.4">
<h2 data-number="58.4" class="anchored" data-anchor-id="sec-ch58-c"><span class="header-section-number">58.4</span> پ. ارزیابیِ انطباق و به‌کاربستن</h2>
<p>ارزیابیِ انطباق نشان می‌دهد که یک فراورده، فرایند یا کار الزام‌های معینی را برآورده می‌کند. هر سندِ شاهد ادعایی دارد و حدی برای ادعایش. خطای رایج این است که از یک سند بیش از ادعایش خوانده شود.</p>
<section id="sec-ch58-c-kinds" class="level3" data-number="58.4.1">
<h3 data-number="58.4.1" class="anchored" data-anchor-id="sec-ch58-c-kinds"><span class="header-section-number">58.4.1</span> گونه‌های شاهد</h3>
<div id="tbl-ch58-kinds" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch58-kinds-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;58.4: سندهای شاهد و حدِ ادعای هر کدام
</figcaption>
<div aria-describedby="tbl-ch58-kinds-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 18%">
<col style="width: 20%">
<col style="width: 30%">
<col style="width: 30%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>چه کسی صادر می‌کند</th>
<th>ادعا</th>
<th>حدِ ادعا</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>گزارشِ آزمونِ نوعی</td>
<td>آزمایشگاه</td>
<td>نمونهٔ آزموده‌شدهٔ یک طرح آزمون را گذراند</td>
<td>واحدِ تحویلی، ویرایشِ دیگر، تغییرِ طرح</td>
</tr>
<tr class="even">
<td>گواهیِ نوعی</td>
<td>نهادِ گواهی‌دهی</td>
<td>طرح، بر پایهٔ آزمون‌ها و بازرسی‌های برنامه، منطبق است</td>
<td>هر چیزی بیرون از دامنهٔ گواهی</td>
</tr>
<tr class="odd">
<td>گزارشِ آزمونِ جاری</td>
<td>سازنده یا آزمایشگاه</td>
<td>این واحد آزمون‌های جاری را گذراند</td>
<td>آزمون‌های نوعی، رفتار در ساختگاه</td>
</tr>
<tr class="even">
<td>گزارشِ بازرسی</td>
<td>نهادِ بازرسی</td>
<td>آنچه بازرس دید منطبق بود</td>
<td>آنچه بازرس ندید</td>
</tr>
<tr class="odd">
<td>اظهارنامهٔ انطباقِ تأمین‌کننده</td>
<td>خودِ تأمین‌کننده</td>
<td>تأمین‌کننده انطباق را اعلام می‌کند</td>
<td>وارسیِ شخصِ ثالث</td>
</tr>
<tr class="even">
<td>آزمونِ ساختگاه</td>
<td>پیمانکار، با شاهدِ مالک</td>
<td>نصب و کارکرد در ساختگاه</td>
<td>طرح</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>نهادها هم استانداردِ خود را دارند: آزمایشگاه‌ها <span class="ltr" dir="ltr">ISO/IEC 17025</span> (<span class="ltr" dir="ltr">STD-011</span>)، نهادهای گواهی‌دهیِ فراورده <span class="ltr" dir="ltr">ISO/IEC 17065</span> (<span class="ltr" dir="ltr">STD-187</span>)، نهادهای بازرسی <span class="ltr" dir="ltr">ISO/IEC 17020:2026</span> که جای ویرایشِ ۲۰۱۲ را گرفته است (<span class="ltr" dir="ltr">STD-188</span>)، و اظهارنامهٔ تأمین‌کننده <span class="ltr" dir="ltr">ISO/IEC 17050-1</span> (<span class="ltr" dir="ltr">STD-189</span>). «اعتباردهی» یعنی نهادی مستقل صلاحیتِ آن آزمایشگاه یا نهاد را <strong>برای دامنه‌ای معین</strong> وارسی کرده است. بیرون از آن دامنه، اعتباردهی چیزی نمی‌گوید. برای توربینِ بادی، طرحِ گواهی‌دهیِ نوعی و قطعه‌ای خودش سندِ عملیاتی دارد (<span class="ltr" dir="ltr">STD-089</span>، <a href="42-wind-turbine-manufacturing.html" class="quarto-xref"><span>فصل 42</span></a>).</p>
</section>
<section id="sec-ch58-c-evidence" class="level3" data-number="58.4.2">
<h3 data-number="58.4.2" class="anchored" data-anchor-id="sec-ch58-c-evidence"><span class="header-section-number">58.4.2</span> شاهدی که نیروگاهِ P برای هر تجهیز می‌خواهد</h3>
<pre class="text"><code>evidence Plant P asks for, by equipment (chapters 40-50)
  equipment                           T  R  S  F
  PV modules (ch 41)                  x  x  x  x
  PV inverters (ch 44)                x  x  .  x
  wind turbines (ch 42)               x  .  .  x
  main transformers (ch 43)           x  x  .  x
  PV unit transformers (ch 39, 43)    x  x  x  .
  MV switchgear (ch 46)               x  x  .  x
  MV cables (ch 46)                   x  x  x  x
  battery containers (ch 45)          x  x  x  x
  protection relays (ch 26, 46)       x  x  .  x
  revenue meters (ch 48)              x  x  .  x
  T type test / certificate; R routine test, every unit; S sample test; F site
    test
  type 10, routine 9, sample 4, site 9 of 10
  a type test shows the design; only routine and site tests
  speak for the unit delivered</code></pre>
<div id="exm-ch58-evidence" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.16 (طرح در کارخانه، واحد در ساختگاه)</strong></span> <strong>پرسش.</strong> از ده دستهٔ تجهیزِ نیروگاهِ <span class="ltr" dir="ltr">P</span>، کدام‌ها آزمونِ جاری روی هر واحد ندارند و چه چیزی جای آن را می‌گیرد؟</p>
<p><strong>پاسخ.</strong> فقط توربینِ بادی. برای آن، پروندهٔ کارخانهٔ قطعه‌ها (پره، گیربکس، ژنراتور؛ <a href="42-wind-turbine-manufacturing.html" class="quarto-xref"><span>فصل 42</span></a>) و آزمون‌های راه‌اندازی در ساختگاه جای آزمونِ جاریِ کلِ ماشین را می‌گیرند. همهٔ ده دسته آزمونِ نوعی یا گواهی دارند. نه دسته آزمونِ ساختگاه دارند و چهار دسته آزمونِ نمونه‌ای.</p>
<p><strong>تفسیر.</strong> آزمونِ نوعی طرح را نشان می‌دهد و فقط آزمون‌های جاری و ساختگاه برای واحدِ تحویلی سخن می‌گویند (<a href="40-manufacturing-quality.html" class="quarto-xref"><span>فصل 40</span></a>). ترانسفورماتورِ واحدهای فتوولتائیک آزمونِ ساختگاهِ جدا ندارد، چون با بلوکِ اینورتر آزموده می‌شود (<a href="50-commissioning-handover.html" class="quarto-xref"><span>فصل 50</span></a>). جدول از فصل‌های ۴۰ تا ۵۰ آمده و آموزشی است (<span class="ltr" dir="ltr">A-568</span>).</p>
</div>
</section>
<section id="sec-ch58-c-certs" class="level3" data-number="58.4.3">
<h3 data-number="58.4.3" class="anchored" data-anchor-id="sec-ch58-c-certs"><span class="header-section-number">58.4.3</span> گواهی در برابرِ مشخصات و دامنهٔ آزمایشگاه</h3>
<pre class="text"><code>certificates against the specification and the lab's scope
  equipment                    edition  scope  verdict
  PV module                    same     yes    accept
  PV module safety             older    yes    gap analysis (older edition)
  PV inverter safety           same     yes    accept
  PV inverter anti-islanding   same     no     reject: not in the lab's scope
  battery cells and system     same     yes    accept
  MV switchgear                older    yes    gap analysis (older edition)
  revenue meter                same     yes    accept
  accept: 4; gap analysis (older edition): 2; reject: not in the lab's scope:
    1
  an older edition is not a failure, it is a question: which
  clauses changed, and does the change touch this product?</code></pre>
<div id="exm-ch58-certs" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.17 (ویرایشِ کهنه پرسش است، دامنهٔ نادرست نه)</strong></span> <strong>پرسش.</strong> از هفت گواهیِ آموزشی کدام‌ها پذیرفته می‌شوند، کدام‌ها تحلیلِ شکاف می‌خواهند و کدام رد می‌شود؟</p>
<p><strong>پاسخ.</strong> چهار پذیرفته‌اند: ویرایش همان است و آزمون در دامنهٔ آزمایشگاه. دو گواهی به ویرایشِ پیشین‌اند: ایمنیِ ماژول به <span class="ltr" dir="ltr">IEC 61730-2:2016</span> در برابرِ <span class="ltr" dir="ltr">2023</span> و تابلوی فشارِ متوسط به <span class="ltr" dir="ltr">IEC 62271-200:2011</span> در برابرِ <span class="ltr" dir="ltr">2021</span>. این دو تحلیلِ شکاف می‌خواهند. گواهیِ ضدجزیرهٔ اینورتر رد می‌شود، چون <span class="ltr" dir="ltr">IEC 62116</span> در دامنهٔ اعتباردهیِ آن آزمایشگاه نیست.</p>
<p><strong>تفسیر.</strong> تحلیلِ شکاف پرسشی مشخص است: کدام بندها میانِ دو ویرایش تغییر کرده‌اند (پیش‌گفتارِ ویرایشِ تازه آن‌ها را برمی‌شمارد)، و آیا آن تغییرها به این فراورده مربوط‌اند؟ پاسخ ممکن است یک آزمونِ تکمیلی باشد، نه آزمونِ کامل. ولی آزمونی که بیرون از دامنهٔ اعتباردهی انجام شده، با گزارشِ بهتر درست نمی‌شود. یا آزمایشگاهِ دیگری لازم است، یا آزمونِ شاهددار. همهٔ گواهی‌ها و دامنه‌ها آموزشی‌اند (<span class="ltr" dir="ltr">A-568</span>).</p>
</div>
</section>
<section id="sec-ch58-c-clauses" class="level3" data-number="58.4.4">
<h3 data-number="58.4.4" class="anchored" data-anchor-id="sec-ch58-c-clauses"><span class="header-section-number">58.4.4</span> نوشتنِ بندِ آزمونِ نوعی</h3>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb22"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb22-1"><a href="#cb22-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> clause(equipment: <span class="bu">str</span>, designation: <span class="bu">str</span>, lab: <span class="bu">str</span> <span class="op">=</span> <span class="st">"ISO/IEC 17025"</span>) <span class="op">-&gt;</span> <span class="bu">str</span>:</span>
<span id="cb22-2"><a href="#cb22-2" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""A dated, verifiable type-test clause for a purchase specification."""</span></span>
<span id="cb22-3"><a href="#cb22-3" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> (<span class="ss">f"The </span><span class="sc">{</span>equipment<span class="sc">}</span><span class="ss"> shall be type-tested to </span><span class="sc">{</span>designation<span class="sc">}</span><span class="ss"> by a "</span></span>
<span id="cb22-4"><a href="#cb22-4" aria-hidden="true" tabindex="-1"></a>            <span class="ss">f"laboratory accredited to </span><span class="sc">{</span>lab<span class="sc">}</span><span class="ss"> with </span><span class="sc">{</span>designation<span class="sc">}</span><span class="ss"> in its scope; "</span></span>
<span id="cb22-5"><a href="#cb22-5" aria-hidden="true" tabindex="-1"></a>            <span class="ss">f"the report shall name the model, the edition and the date."</span>)</span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>type-test clauses written from the register (dated, verifiable)
  [requirement; vague: -]
  The PV modules shall be type-tested to IEC 61215-2:2021 by a laboratory
    accredited to ISO/IEC 17025 with IEC 61215-2:2021 in its scope; the report
    shall name the model, the edition and the date.
  [requirement; vague: -]
  The PV modules shall be type-tested to IEC 61730-2:2023 by a laboratory
    accredited to ISO/IEC 17025 with IEC 61730-2:2023 in its scope; the report
    shall name the model, the edition and the date.
  [requirement; vague: -]
  The PV inverters shall be type-tested to IEC 62109-1:2010 by a laboratory
    accredited to ISO/IEC 17025 with IEC 62109-1:2010 in its scope; the report
    shall name the model, the edition and the date.
  [requirement; vague: -]
  The PV inverters shall be type-tested to IEC 62116:2014 by a laboratory
    accredited to ISO/IEC 17025 with IEC 62116:2014 in its scope; the report
    shall name the model, the edition and the date.
  [requirement; vague: -]
  The battery systems shall be type-tested to IEC 62619:2022 by a laboratory
    accredited to ISO/IEC 17025 with IEC 62619:2022 in its scope; the report
    shall name the model, the edition and the date.
  [requirement; vague: -]
  The MV switchgear shall be type-tested to IEC 62271-200:2021 by a laboratory
    accredited to ISO/IEC 17025 with IEC 62271-200:2021 in its scope; the
    report shall name the model, the edition and the date.
  clauses with a vague word or no requirement: 0 of 6
  the clause names the edition, the lab's scope and what the
  report must show - the three checks of section C</code></pre>
<div id="exm-ch58-clauses" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.18 (سه وارسی در یک جمله)</strong></span> <strong>پرسش.</strong> بندِ آزمونِ نوعیِ هر تجهیز را چگونه بنویسیم که سه وارسیِ این بخش در آن باشد؟</p>
<p><strong>پاسخ.</strong> بند ویرایش را با سال نام می‌برد، آزمایشگاهِ دارای اعتباردهی را با همان ویرایش در دامنه‌اش می‌خواهد، و می‌گوید گزارش چه چیزهایی را نشان دهد: مدل، ویرایش و تاریخ. شش بندِ ساخته‌شده از دفتر همه الزام‌اند و هیچ واژهٔ مبهمی ندارند.</p>
<p><strong>تفسیر.</strong> بندی که از دفتر ساخته شود، با دفتر به‌روز می‌شود. اگر ویرایش عوض شود، بند دوباره ساخته می‌شود و تحلیلِ اثر نشان می‌دهد کدام سفارش‌ها باید تصمیم بگیرند (<a href="#sec-ch58-d-impact" class="quarto-xref"><span>بخش 58.5.6</span></a>). متنِ بند انگلیسی است، چون زبانِ قراردادهای خرید بیشتر انگلیسی است. ترجمهٔ فارسی کنارش می‌آید و قرارداد می‌گوید در اختلاف کدام معتبر است (<a href="54-applicable-requirements.html#sec-ch54-b-lang" class="quarto-xref"><span>بخش 54.3.5</span></a>).</p>
</div>
</section>
<section id="sec-ch58-c-iran" class="level3" data-number="58.4.5">
<h3 data-number="58.4.5" class="anchored" data-anchor-id="sec-ch58-c-iran"><span class="header-section-number">58.4.5</span> استانداردِ ملیِ اجباری کنارِ دفتر</h3>
<pre class="text"><code>Iran: mandatory national standards (ch 55) beside the register
  power transformers
      register: IEC 60076-1:2011, IEC 60076-2:2011
      IR-30 (verified): mandatory: power transformers INSO 2620-1, MV cables
    3569
  MV cables
      register: IEC 60502-2:2014+AMD1:2024
      IR-30 (verified): mandatory: power transformers INSO 2620-1, MV cables
    3569
  stationary VRLA and lithium cells
      register: IEC 62619:2022
      IR-49 (verified): mandatory: stationary VRLA (4868-22), lithium cells
    (6618-3)
  PV inverters up to 5 kW (import list)
      register: IEC 62109-1:2010
      IR-28 (verified): mandatory import list: solar inverters up to 5 kW
  PV modules, wind turbines
      register: IEC 61215-2:2021, IEC 61400-1:2019
      IR-29 (verified): mandatory list: no PV module or wind turbine entry
  where a national standard is mandatory, an IEC certificate is
  not enough: the national certificate is a second, separate
  piece of evidence in the order (ch 39, ch 55)</code></pre>
<div id="exm-ch58-iran" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.19 (دو گواهی برای یک ترانسفورماتور)</strong></span> <strong>پرسش.</strong> اگر <span class="ltr" dir="ltr">P</span> در ایران ساخته شود، برای کدام تجهیزها گواهیِ <span class="ltr" dir="ltr">IEC</span> بس نیست؟</p>
<p><strong>پاسخ.</strong> برای ترانسفورماتورِ قدرت و کابلِ فشارِ متوسط که استانداردِ ملیِ اجباری دارند (<span class="ltr" dir="ltr">IR-30</span>)، و برای باتری‌های ایستای سرب‌اسیدیِ دریچه‌دار و سلول‌های لیتیومی (<span class="ltr" dir="ltr">IR-49</span>). اینورترهای کوچک (تا <span class="ltr" dir="ltr">5 kW</span>) در فهرستِ اجباریِ واردات‌اند (<span class="ltr" dir="ltr">IR-28</span>)، که به اینورترهای بزرگِ <span class="ltr" dir="ltr">P</span> مربوط نیست. ماژول و توربین در فهرستِ اجباری نیستند (<span class="ltr" dir="ltr">IR-29</span>).</p>
<p><strong>تفسیر.</strong> گواهیِ استانداردِ ملی سندِ دومی است، جدا از گواهیِ <span class="ltr" dir="ltr">IEC</span>، و زمانِ گرفتنش در برنامهٔ خرید می‌آید. اینکه استانداردِ ملی پذیرشِ یکسانِ همان <span class="ltr" dir="ltr">IEC</span> است یا نه، با پیش‌گفتارِ خودش وارسی می‌شود (<a href="#sec-ch58-c-limits" class="quarto-xref"><span>بخش 58.4.11</span></a>). در افغانستان و تاجیکستان چنین فهرستی برای این تجهیزها پیدا نشد (<a href="56-afghanistan-dossier.html#sec-ch56-c" class="quarto-xref"><span>بخش 56.4</span></a>، <a href="57-tajikistan-dossier.html#sec-ch57-c" class="quarto-xref"><span>بخش 57.4</span></a>).</p>
</div>
</section>
<section id="sec-ch58-c-sample" class="level3" data-number="58.4.6">
<h3 data-number="58.4.6" class="anchored" data-anchor-id="sec-ch58-c-sample"><span class="header-section-number">58.4.6</span> نمونه‌ای که گذشت چه می‌گوید</h3>
<pre class="text"><code>what a passed sample can claim: n units tested, none failed
      n    95 % upper bound on the defect rate
      1                                  95.0%
      3                                  63.2%
      5                                  45.1%
     13                                  20.6%
     32                                   8.9%
     80                                   3.7%
    125                                   2.4%
    315                                   0.9%
  to claim below 1 % with no failure: n &gt;= 299 (rule of three: 3/n)
  a type test on 1 to 3 samples proves the design can pass; it
  says almost nothing about the rate of defects in production</code></pre>
<div id="fig-ch58-sample" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch58-sample-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch58-sample.svg" class="img-fluid figure-img" style="width:86.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch58-sample-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;58.4: کرانِ بالای ۹۵ درصدیِ نرخِ عیب پس از آزمونِ <span class="math inline">\(n\)</span> واحد بی هیچ خرابی.
</figcaption>
</figure>
</div>
<div id="exm-ch58-sample" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.20 (یک نمونه، تقریباً هیچ)</strong></span> <strong>پرسش.</strong> اگر <span class="math inline">\(n\)</span> واحد آزموده شوند و هیچ‌کدام خراب نشود، با اطمینانِ ۹۵ درصد دربارهٔ نرخِ عیبِ تولید چه می‌توان گفت؟</p>
<p><strong>پاسخ.</strong> کرانِ بالا <span class="math inline">\(1 - 0.05^{1/n}\)</span> است. با یک نمونه <span class="ltr" dir="ltr">95 %</span>، با سه نمونه <span class="ltr" dir="ltr">63 %</span>، با ۳۲ نمونه <span class="ltr" dir="ltr">8.9 %</span> و با ۳۱۵ نمونه <span class="ltr" dir="ltr">0.9 %</span>. برای اینکه بگوییم نرخِ عیب زیرِ ۱ درصد است، دست‌کم ۲۹۹ واحدِ بی‌خرابی لازم است (<a href="#fig-ch58-sample" class="quarto-xref">شکل&nbsp;<span>58.4</span></a>).</p>
<p><strong>تفسیر.</strong> آزمونِ نوعی روی یک تا سه نمونه نشان می‌دهد که طرح <strong>می‌تواند</strong> آزمون را بگذراند. دربارهٔ نرخِ عیبِ تولید تقریباً چیزی نمی‌گوید. این را آزمونِ جاری روی هر واحد و نمونه‌گیریِ محموله نشان می‌دهند (<a href="40-manufacturing-quality.html" class="quarto-xref"><span>فصل 40</span></a>، <a href="41-pv-manufacturing.html" class="quarto-xref"><span>فصل 41</span></a>). «قاعدهٔ سه»، یعنی <span class="math inline">\(3/n\)</span>، همین کران را برای <span class="math inline">\(n\)</span> بزرگ تقریب می‌زند.</p>
</div>
</section>
<section id="sec-ch58-c-validity" class="level3" data-number="58.4.7">
<h3 data-number="58.4.7" class="anchored" data-anchor-id="sec-ch58-c-validity"><span class="header-section-number">58.4.7</span> اعتبارِ گواهی در روزِ تحویل</h3>
<pre class="text"><code>certificate validity against the delivery schedule (teaching dates)
  equipment                 valid to    delivery  verdict
  PV module               2029-03-31  2028-02-01  valid at delivery
  PV inverter             2028-01-10  2028-03-01  EXPIRES BEFORE DELIVERY
  wind turbine (type)     2030-06-30  2028-06-01  valid at delivery
  main transformer                 -  2028-04-01  unit test report (ch 43)
  MV switchgear           2027-11-30  2028-01-15  EXPIRES BEFORE DELIVERY
  battery system          2029-12-31  2028-05-01  valid at delivery
  revenue meter           2031-01-01  2028-02-15  valid at delivery
  expiring before delivery: PV inverter, MV switchgear
  a certificate is checked on the delivery date, not on the bid
  date: a renewal or a re-test is a condition of the order</code></pre>
<div id="exm-ch58-validity" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.21 (گواهی‌ای که پیش از تحویل تمام می‌شود)</strong></span> <strong>پرسش.</strong> از هفت گواهیِ آموزشی، کدام‌ها در روزِ تحویل معتبر نیستند؟</p>
<p><strong>پاسخ.</strong> دو گواهی: اینورتر (تا <span class="ltr" dir="ltr">2028-01-10</span>، تحویل <span class="ltr" dir="ltr">2028-03-01</span>) و تابلوی فشارِ متوسط (تا <span class="ltr" dir="ltr">2027-11-30</span>، تحویل <span class="ltr" dir="ltr">2028-01-15</span>). ترانسفورماتورِ اصلی گواهیِ تاریخ‌دار ندارد، چون شاهدش گزارشِ آزمونِ همان واحد است.</p>
<p><strong>تفسیر.</strong> گواهی در تاریخِ پیشنهاد وارسی می‌شود، ولی برای تاریخِ تحویل لازم است. پس سفارش تمدیدِ گواهی یا آزمونِ دوباره را شرط می‌کند (<a href="39-procurement-suppliers.html" class="quarto-xref"><span>فصل 39</span></a>). دفترِ پروژه تاریخِ انقضای هر گواهی را کنارِ برنامهٔ تحویل نگه می‌دارد. تاریخ‌ها آموزشی‌اند (<span class="ltr" dir="ltr">A-568</span>).</p>
</div>
</section>
<section id="sec-ch58-c-report" class="level3" data-number="58.4.8">
<h3 data-number="58.4.8" class="anchored" data-anchor-id="sec-ch58-c-report"><span class="header-section-number">58.4.8</span> خواندنِ گزارشِ آزمون</h3>
<pre class="text"><code>reading a type-test report: header fields (teaching report)
  laboratory                   Lab C
  accreditation number         ACC-0417
  standard and edition         IEC 62109-1:2010
  model                        PCI-5500
  serial or sample id          S/N 0007
  firmware                     MISSING
  test dates                   2027-03-02 to 2027-03-19
  results against criteria     pass
  deviations from the method   MISSING
  signatory                    test manager
  missing: firmware, deviations from the method
  without the firmware the report cannot be tied to the unit
  installed; 'deviations: none' must be written, not left out</code></pre>
<div id="exm-ch58-report" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.22 (گزارشی که به واحدِ نصب‌شده نمی‌رسد)</strong></span> <strong>پرسش.</strong> سربرگِ یک گزارشِ آزمونِ نوعیِ آموزشیِ اینورتر کدام فیلدها را ندارد و چرا مهم‌اند؟</p>
<p><strong>پاسخ.</strong> دو فیلد: نسخهٔ میان‌افزار و انحراف از روشِ آزمون. بی نسخهٔ میان‌افزار، گزارش را نمی‌توان به اینورتری که نصب می‌شود پیوند داد (<a href="#exm-ch58-changes" class="quarto-xref">مثال&nbsp;<span>58.24</span></a>). نبودِ فیلدِ انحراف هم نمی‌گوید که انحرافی نبوده است. «انحراف: ندارد» باید نوشته شود.</p>
<p><strong>تفسیر.</strong> پیش از خواندنِ نتیجه، سربرگ خوانده می‌شود: آزمایشگاه و شمارهٔ اعتباردهی‌اش، استاندارد و ویرایش، مدل و شمارهٔ نمونه، میان‌افزار، تاریخ‌ها، انحراف‌ها و امضاکننده. نتیجهٔ «قبول» در گزارشی که یکی از این‌ها را ندارد، دربارهٔ چیزی است که شاید همان تجهیزِ شما نباشد. سربرگ آموزشی است (<span class="ltr" dir="ltr">A-568</span>).</p>
</div>
</section>
<section id="sec-ch58-c-labs" class="level3" data-number="58.4.9">
<h3 data-number="58.4.9" class="anchored" data-anchor-id="sec-ch58-c-labs"><span class="header-section-number">58.4.9</span> آزمایشگاه‌ها و دامنه‌هایشان</h3>
<pre class="text"><code>fewest accredited laboratories for the inverter's type tests (teaching)
  tests needed: 7
  Lab A: 3 of 7
  Lab B: 3 of 7
  Lab C: 3 of 7
  Lab D: 3 of 7
  smallest set covering all: Lab A, Lab B, Lab C (3 labs)
  no single lab covers all seven; each report is checked
  against its own lab's scope, test by test</code></pre>
<div id="exm-ch58-labs" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.23 (سه آزمایشگاه برای یک اینورتر)</strong></span> <strong>پرسش.</strong> اینورترِ <span class="ltr" dir="ltr">P</span> هفت آزمونِ نوعی می‌خواهد. چهار آزمایشگاهِ آموزشی هر کدام سه تا از آن‌ها را در دامنهٔ اعتباردهی دارند. کم‌ترین شمارِ آزمایشگاهی که همه را بپوشاند چند است؟</p>
<p><strong>پاسخ.</strong> سه آزمایشگاه، مثلاً <span class="ltr" dir="ltr">A</span>، <span class="ltr" dir="ltr">B</span> و <span class="ltr" dir="ltr">C</span>. هیچ آزمایشگاهی هر هفت آزمون را ندارد و هیچ دوتایی هم بس نیست.</p>
<p><strong>تفسیر.</strong> پروندهٔ نوعیِ یک تجهیز معمولاً از چند گزارش از چند آزمایشگاه ساخته می‌شود. پس هر گزارش با دامنهٔ آزمایشگاهِ خودش وارسی می‌شود، آزمون به آزمون، نه با نامِ آزمایشگاهی که بیشترِ گزارش‌ها را داده است (<a href="#exm-ch58-certs" class="quarto-xref">مثال&nbsp;<span>58.17</span></a>). دامنه‌ها آموزشی‌اند (<span class="ltr" dir="ltr">A-568</span>). در پروژه، دامنه از وبگاهِ نهادِ اعتباردهی خوانده می‌شود، با تاریخ.</p>
</div>
</section>
<section id="sec-ch58-c-changes" class="level3" data-number="58.4.10">
<h3 data-number="58.4.10" class="anchored" data-anchor-id="sec-ch58-c-changes"><span class="header-section-number">58.4.10</span> تغییرِ طرح پس از آزمونِ نوعی</h3>
<pre class="text"><code>is the type test still valid after a change? (teaching rules)
  [major ] same model, new production site
           factory audit + routine tests; type test reviewed
  [minor ] new firmware, control parameters only
           regression test of the affected functions
  [major ] new firmware, protection functions
           repeat the affected type tests
  [major ] power semiconductor from another maker
           repeat thermal and safety type tests
  [none  ] enclosure paint colour
           no test; record in the configuration
  [minor ] larger DC capacitor, same rating
           engineering assessment by the cert body
  [review] new edition of the safety standard
           gap analysis of changed clauses
  major 3, minor 2, none 1, review 1
  the certification body decides the class; the purchaser asks
  to be told of every change, in the contract (ch 44)</code></pre>
<div id="exm-ch58-changes" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.24 (رنگ نه، میان‌افزارِ حفاظت آری)</strong></span> <strong>پرسش.</strong> از هفت تغییرِ نمونه پس از آزمونِ نوعیِ اینورتر، کدام‌ها آزمونِ دوباره می‌خواهند؟</p>
<p><strong>پاسخ.</strong> سه تغییرِ بزرگ (محلِ تولیدِ تازه، میان‌افزارِ حفاظت، نیمه‌هادیِ سازندهٔ دیگر) آزمون یا ممیزی می‌خواهند. دو تغییرِ کوچک آزمونِ بازگشتی یا ارزیابیِ مهندسی می‌خواهند. رنگ هیچ آزمونی نمی‌خواهد و فقط ثبت می‌شود. ویرایشِ تازهٔ استاندارد تحلیلِ شکاف می‌خواهد.</p>
<p><strong>تفسیر.</strong> رده را نهادِ گواهی‌دهی تعیین می‌کند، نه خریدار. ولی خریدار فقط وقتی از تغییر باخبر می‌شود که قرارداد آگاه‌کردن از هر تغییر را بخواهد (<a href="44-converter-manufacturing.html" class="quarto-xref"><span>فصل 44</span></a>). قاعده‌ها آموزشی‌اند (<span class="ltr" dir="ltr">A-568</span>). میان‌افزارِ <span class="ltr" dir="ltr">INV-09</span> در فصلِ ۴۴ نمونهٔ همین است: نسخه‌ای که آزموده شد باید همان نسخه‌ای باشد که نصب می‌شود.</p>
</div>
</section>
<section id="sec-ch58-c-limits" class="level3" data-number="58.4.11">
<h3 data-number="58.4.11" class="anchored" data-anchor-id="sec-ch58-c-limits"><span class="header-section-number">58.4.11</span> هم‌ارزی، تعارض و حدِ شاهد</h3>
<p>سه پرسشِ دیگر در به‌کاربستنِ استانداردها پیش می‌آید:</p>
<ul>
<li><strong>هم‌ارزی:</strong> تأمین‌کننده می‌گوید استانداردِ ملیِ کشورِ سازنده «هم‌ارزِ» استانداردِ نام‌برده است. اگر پذیرشِ یکسان (<span class="ltr" dir="ltr">IDT</span>) باشد، شمارهٔ دوگانه آن را نشان می‌دهد. اگر اصلاح‌شده (<span class="ltr" dir="ltr">MOD</span>) باشد، انحراف‌ها فهرست شده‌اند و یک‌به‌یک سنجیده می‌شوند. ادعای هم‌ارزیِ بی سند پذیرفته نمی‌شود (<span class="ltr" dir="ltr">STD-190</span>).</li>
<li><strong>تعارض:</strong> وقتی مشخصاتِ مالک، کدِ شبکه و استاندارد یک پارامتر را با حدهای متفاوت می‌خواهند، بازه‌ای که همه می‌پذیرند حاکم است. اگر چنین بازه‌ای نباشد، تعارض پرسشی کتبی است (<a href="54-applicable-requirements.html#sec-ch54-a-conflict" class="quarto-xref"><span>بخش 54.2.2</span></a>).</li>
<li><strong>حدِ شاهد:</strong> گواهیِ محصول رفتارِ سطحِ نیروگاه را نشان نمی‌دهد: توانِ راکتیو در نقطهٔ اتصال، گذرِ نیروگاه از خطا، کیفیتِ برقِ کلِ نیروگاه (<a href="55-iran-dossier.html#sec-ch55-d-cert" class="quarto-xref"><span>بخش 55.5.4</span></a>). این‌ها با مدل و آزمونِ نیروگاه نشان داده می‌شوند (<a href="28-grid-studies.html" class="quarto-xref"><span>فصل 28</span></a>، <a href="50-commissioning-handover.html" class="quarto-xref"><span>فصل 50</span></a>).</li>
</ul>
<div id="exm-ch58-equivalence" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.25 («هم‌ارز» با سه سند)</strong></span> <strong>پرسش.</strong> سازندهٔ کابل گواهی‌ای به استانداردِ ملیِ کشورِ خود می‌دهد و می‌گوید هم‌ارزِ <span class="ltr" dir="ltr">IEC 60502-2</span> است (<span class="ltr" dir="ltr">STD-114</span>). چه سندهایی برای پذیرش لازم است؟</p>
<p><strong>پاسخ.</strong> سه سند: (۱) پیش‌گفتار یا صفحهٔ عنوانِ استانداردِ ملی که درجهٔ هم‌خوانی را می‌گوید؛ (۲) اگر <span class="ltr" dir="ltr">MOD</span> است، فهرستِ انحراف‌ها؛ (۳) دامنهٔ اعتباردهیِ آزمایشگاه که همان استانداردِ ملی را دربر دارد.</p>
<p><strong>تفسیر.</strong> اگر درجهٔ هم‌خوانی <span class="ltr" dir="ltr">IDT</span> باشد، گواهی عملاً همان گواهیِ <span class="ltr" dir="ltr">IEC</span> است. اگر <span class="ltr" dir="ltr">MOD</span> باشد، هر انحراف با مشخصاتِ پروژه سنجیده می‌شود. اگر <span class="ltr" dir="ltr">NEQ</span> باشد یا سندی نیاید، «هم‌ارز» فقط ادعاست. این پرسش در ایران خودش لایه‌ای دیگر دارد: کابلِ فشارِ متوسط استانداردِ ملیِ اجباری دارد (<span class="ltr" dir="ltr">IR-30</span>). پس هم‌ارزی با <span class="ltr" dir="ltr">IEC</span> کافی نیست و گواهیِ استانداردِ ملی هم لازم است (<a href="55-iran-dossier.html#sec-ch55-c" class="quarto-xref"><span>بخش 55.4</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «پ»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>گزارشِ آزمونِ نوعی چه چیزی را نشان نمی‌دهد؟</li>
<li>اعتباردهی بیرون از دامنه‌اش چه می‌گوید؟</li>
<li>کدام تجهیزِ <span class="ltr" dir="ltr">P</span> آزمونِ جاریِ کلِ ماشین ندارد و چه جایش را می‌گیرد؟</li>
<li>گواهی به ویرایشِ پیشین چه می‌خواهد و گواهیِ بیرون از دامنه چه؟</li>
<li>ادعای «هم‌ارز» با چه سندهایی پذیرفته می‌شود؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch58-d" class="level2" data-number="58.5">
<h2 data-number="58.5" class="anchored" data-anchor-id="sec-ch58-d"><span class="header-section-number">58.5</span> ت. آزمایشگاهِ ردیابی</h2>
<p><strong>مثالِ کارشدهٔ فصل.</strong> یک الزامِ تأییدشده تا تصمیمِ طراحی، بندِ خرید، بازرسیِ ساخت، آزمونِ راه‌اندازی و پذیرش ردیابی می‌شود، و سپس دو مرحله که ردیابیِ فصلِ ۵۴ نداشت: دفترِ ویرایش‌ها و ماشهٔ تغییر. الزام همان افزایشِ دمای ترانسفورماتورهای اصلی است که فصلِ ۴۳ آزمودش.</p>
<section id="sec-ch58-d-trace" class="level3" data-number="58.5.1">
<h3 data-number="58.5.1" class="anchored" data-anchor-id="sec-ch58-d-trace"><span class="header-section-number">58.5.1</span> ردیابیِ یک بند</h3>
<pre class="text"><code>one verified clause traced through Plant P (transformer temperature rise)
  clause       IEC 60076-2:2011 (STD-173): the temperature-rise test and its
               method, named by purpose; limits taken from the project
  decision     D-029 transformer basis; D-047 design review and FAT basis
  procurement  PLP-ELE-SPC-0010 clause C-2.5: top oil 60 K, winding 65 K
  inspection   witness point at the heat run in the maker's test bay
  test         heat run of T1, resistance read after shut-down (ch 43)
  approval     acceptance of the test report by the owner's engineer
  register     STD-173: edition 3.0 (2011); edition 4 reported - confirm
  trigger      a new edition, an amendment, or a changed project limit
  stages without a record: 0 of 8
  the edition register and the change trigger are stages too:
  a trace that ends at approval goes stale with the standard</code></pre>
<div id="fig-ch58-trace" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch58-trace-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch58-trace.svg" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch58-trace-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;58.5: ردیابیِ یک بندِ تأییدشده از راست به چپ، تا دفترِ ویرایش‌ها و ماشهٔ تغییر که ردیابی را دوباره باز می‌کند.
</figcaption>
</figure>
</div>
<div id="exm-ch58-trace" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.26 (هشت مرحله، هیچ‌کدام خالی)</strong></span> <strong>پرسش.</strong> الزامِ افزایشِ دمای ترانسفورماتورِ اصلی را از بند تا ماشهٔ تغییر ردیابی کنید.</p>
<p><strong>پاسخ.</strong> بند: روشِ آزمونِ افزایشِ دما در <span class="ltr" dir="ltr">IEC 60076-2:2011</span> (<span class="ltr" dir="ltr">STD-173</span>)، که با هدفش نام برده می‌شود. حدها از مشخصاتِ پروژه می‌آیند. تصمیم: <span class="ltr" dir="ltr">D-029</span> و <span class="ltr" dir="ltr">D-047</span>. بندِ خرید: <span class="ltr" dir="ltr">C-2.5</span> در <span class="ltr" dir="ltr">PLP-ELE-SPC-0010</span> (روغنِ بالا <span class="ltr" dir="ltr">60 K</span>، سیم‌پیچ <span class="ltr" dir="ltr">65 K</span>). بازرسی: نقطهٔ شاهدِ آزمونِ گرمایی. آزمون: آزمونِ گرماییِ <span class="ltr" dir="ltr">T1</span>. پذیرش: پذیرشِ گزارش با مهندسِ مالک. دفتر: <span class="ltr" dir="ltr">STD-173</span>، ویرایشِ ۳، با یادداشتِ «ویرایشِ ۴ در دستِ تهیه، تأیید شود». ماشه: ویرایش یا اصلاحیهٔ تازه، یا تغییرِ حدِ پروژه (<a href="#fig-ch58-trace" class="quarto-xref">شکل&nbsp;<span>58.5</span></a>).</p>
<p><strong>تفسیر.</strong> دو مرحلهٔ آخر ردیابی را زنده نگه می‌دارند. اگر ویرایشِ ۴ روشِ آزمون را عوض کند، ردیابی از بند دوباره باز می‌شود. ارجاعِ تاریخ‌دار در مشخصات قراردادِ کنونی را حفظ می‌کند (<a href="#sec-ch58-a-refs" class="quarto-xref"><span>بخش 58.2.4</span></a>)، ولی برای واحدهای بعدی یا جایگزین، تصمیمی تازه لازم است.</p>
</div>
</section>
<section id="sec-ch58-d-reproduce" class="level3" data-number="58.5.2">
<h3 data-number="58.5.2" class="anchored" data-anchor-id="sec-ch58-d-reproduce"><span class="header-section-number">58.5.2</span> بازتولیدِ یک وارسیِ کمّی</h3>
<pre class="text"><code>the winding-rise check of T1 (ch 43) with its method varied
  project limit (PLP-ELE-SPC-0010 C-2.5): 65 K; method of IEC 60076-2:2011
    (STD-173)
  method                                rise K  verdict
  fit to all 8 readings, copper 235       66.5  exceeds
  fit to the first 4 readings             66.8  exceeds
  first reading at 2 min, no fit          62.0  within
  all 8, aluminium constant 225           64.0  within
  the verdict turns on the method: the edition named in the
  specification fixes how the rise is read, not only the limit;
  the constant 225 is for aluminium - T1 is copper (ch 43)</code></pre>
<div id="exm-ch58-reproduce" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.27 (حکم به روش بسته است)</strong></span> <strong>پرسش.</strong> اگر افزایشِ دمای سیم‌پیچِ <span class="ltr" dir="ltr">T1</span> با روش‌های متفاوت خوانده شود، حکم چه می‌شود؟ حدِ پروژه <span class="ltr" dir="ltr">65 K</span> است.</p>
<p><strong>پاسخ.</strong> با برازشِ منحنیِ سردشدن به هر هشت خوانش و برون‌یابی تا لحظهٔ خاموشی، افزایش <span class="ltr" dir="ltr">66.5 K</span> است و از حد بیشتر. با چهار خوانشِ نخست <span class="ltr" dir="ltr">66.8 K</span>، باز بیشتر. اگر خوانشِ دقیقهٔ دوم بی برون‌یابی به کار رود، <span class="ltr" dir="ltr">62.0 K</span> و «پذیرفته». اگر به اشتباه ثابتِ آلومینیوم (<span class="ltr" dir="ltr">225</span>) به جای مس (<span class="ltr" dir="ltr">235</span>) به کار رود، <span class="ltr" dir="ltr">64.0 K</span> و «پذیرفته».</p>
<p><strong>تفسیر.</strong> با دست: مقاومتِ برون‌یابی‌شده به لحظهٔ خاموشی تقسیم بر مقاومتِ سرد، ضربِ <span class="math inline">\(235\)</span> به‌علاوهٔ دمای سرد، منهای <span class="math inline">\(235\)</span> و منهای دمای محیط:</p>
<p><span class="math display">\[
\frac{0.6643}{0.5293}\times (235 + 22) - 235 - 21 = 66.5\,\text{K}
\]</span></p>
<p>دو خطا هر کدام حکم را برمی‌گرداند. پس ویرایشی که مشخصات نام می‌برد فقط حد را معین نمی‌کند، <strong>روشِ خواندن</strong> را هم معین می‌کند: برون‌یابی تا خاموشی و ثابتِ مادهٔ سیم‌پیچ. برای همین، ردیابی به بندِ روش هم اشاره می‌کند، نه فقط به عددِ حد (<a href="43-transformer-manufacturing.html#sec-ch43-c" class="quarto-xref"><span>بخش 43.4</span></a>).</p>
</div>
</section>
<section id="sec-ch58-d-vcrm" class="level3" data-number="58.5.3">
<h3 data-number="58.5.3" class="anchored" data-anchor-id="sec-ch58-d-vcrm"><span class="header-section-number">58.5.3</span> ماتریسِ راستی‌آزمایی</h3>
<p>ردیابی یک الزام را عمیق دنبال می‌کند. ماتریسِ راستی‌آزمایی همهٔ الزام‌های یک تجهیز را پهن می‌بیند: برای هر الزام یک روش (آزمون، بازرسی، تحلیل، نمایش)، یک مرحله و یک شاهد (<a href="38-detailed-design-documents.html#sec-ch38-b-rvtm" class="quarto-xref"><span>بخش 38.3.2</span></a>).</p>
<pre class="text"><code>verification cross-reference matrix: PV inverter (teaching)
  INV-01 safety of the converter  [STD-044]
      test, type stage: type-test report
  INV-02 islanding prevention  [STD-048]
      test, type stage: OPEN
  INV-03 output at 45 C ambient  [spec]
      test, factory stage: heat run record
  INV-04 efficiency curve  [STD-049]
      test, type stage: efficiency report
  INV-05 EMC emission and immunity  [STD-052]
      test, type stage: EMC report
  INV-06 reactive capability at the terminals  [spec]
      test, factory stage: OPEN
  INV-07 firmware version as approved  [spec]
      inspection, site stage: configuration record
  INV-08 enclosure protection  [STD-119]
      test, type stage: IP report
  INV-09 plant reactive power at the POC  [grid]
      analysis, study stage: model report
  INV-10 plant ride-through  [grid]
      demonstration, site stage: OPEN
  methods: test 7, inspection 1, analysis 1, demonstration 1
  stages: type 5, factory 2, site 2, study 1
  open: INV-02, INV-06, INV-10
  every requirement has one method and one stage; a row with
  no evidence is a decision someone must still make</code></pre>
<div id="exm-ch58-vcrm" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.28 (سه سطرِ باز)</strong></span> <strong>پرسش.</strong> در ماتریسِ آموزشیِ اینورتر، کدام الزام‌ها هنوز شاهد ندارند؟</p>
<p><strong>پاسخ.</strong> سه الزام: جلوگیری از جزیره‌شدن (<span class="ltr" dir="ltr">INV-02</span>)، توانِ راکتیو در پایانه‌ها (<span class="ltr" dir="ltr">INV-06</span>) و گذرِ نیروگاه از خطا (<span class="ltr" dir="ltr">INV-10</span>). هفت الزام با آزمون، یکی با بازرسی، یکی با تحلیل و یکی با نمایش وارسی می‌شوند.</p>
<p><strong>تفسیر.</strong> <span class="ltr" dir="ltr">INV-02</span> همان آزمونی است که آزمایشگاهِ گواهی‌اش در دامنه نداشت (<a href="#exm-ch58-certs" class="quarto-xref">مثال&nbsp;<span>58.17</span></a>). <span class="ltr" dir="ltr">INV-10</span> در سطحِ نیروگاه است و گواهیِ محصول نمی‌تواند نشانش دهد (<a href="#sec-ch58-c-limits" class="quarto-xref"><span>بخش 58.4.11</span></a>). پس دو سطرِ باز از همان دو درسِ این فصل می‌آیند. <span class="ltr" dir="ltr">INV-06</span> یک تصمیم است: آزمونِ کارخانه یا تحلیل با دادهٔ سازنده.</p>
</div>
</section>
<section id="sec-ch58-d-decision" class="level3" data-number="58.5.4">
<h3 data-number="58.5.4" class="anchored" data-anchor-id="sec-ch58-d-decision"><span class="header-section-number">58.5.4</span> قاعدهٔ تصمیم و عدمِ قطعیت</h3>
<p>خواندنِ درست هم عدمِ قطعیت دارد. اینکه حکم با چه قاعده‌ای از خوانش و عدمِ قطعیتش گرفته شود، خودش یک انتخاب است و باید در بندِ خرید نوشته شود (<span class="ltr" dir="ltr">STD-009</span>، <a href="02-units-and-records.html" class="quarto-xref"><span>فصل 2</span></a>).</p>
<div class="code-copy-outer-scaffold"><div class="sourceCode" id="cb33"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb33-1"><a href="#cb33-1" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> p_above(measured: <span class="bu">float</span>, limit: <span class="bu">float</span>, u_exp: <span class="bu">float</span>,</span>
<span id="cb33-2"><a href="#cb33-2" aria-hidden="true" tabindex="-1"></a>            k: <span class="bu">float</span> <span class="op">=</span> <span class="fl">2.0</span>) <span class="op">-&gt;</span> <span class="bu">float</span>:</span>
<span id="cb33-3"><a href="#cb33-3" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Chance that the true value exceeds an upper limit, for a reading with</span></span>
<span id="cb33-4"><a href="#cb33-4" aria-hidden="true" tabindex="-1"></a><span class="co">    expanded uncertainty u_exp at coverage factor k (normal, teaching)."""</span></span>
<span id="cb33-5"><a href="#cb33-5" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="fl">1.0</span> <span class="op">-</span> phi((limit <span class="op">-</span> measured) <span class="op">/</span> (u_exp <span class="op">/</span> k))</span>
<span id="cb33-6"><a href="#cb33-6" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb33-7"><a href="#cb33-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb33-8"><a href="#cb33-8" aria-hidden="true" tabindex="-1"></a><span class="kw">def</span> verdict(measured: <span class="bu">float</span>, limit: <span class="bu">float</span>, u_exp: <span class="bu">float</span>, rule: <span class="bu">str</span>) <span class="op">-&gt;</span> <span class="bu">str</span>:</span>
<span id="cb33-9"><a href="#cb33-9" aria-hidden="true" tabindex="-1"></a>    <span class="co">"""Simple acceptance: pass if the reading is at or below the limit.</span></span>
<span id="cb33-10"><a href="#cb33-10" aria-hidden="true" tabindex="-1"></a><span class="co">    Guarded acceptance: pass only if reading + U is at or below the limit;</span></span>
<span id="cb33-11"><a href="#cb33-11" aria-hidden="true" tabindex="-1"></a><span class="co">    fail only if reading - U is above it; otherwise undecided."""</span></span>
<span id="cb33-12"><a href="#cb33-12" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> rule <span class="op">==</span> <span class="st">"simple"</span>:</span>
<span id="cb33-13"><a href="#cb33-13" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="st">"pass"</span> <span class="cf">if</span> measured <span class="op">&lt;=</span> limit <span class="cf">else</span> <span class="st">"fail"</span></span>
<span id="cb33-14"><a href="#cb33-14" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> measured <span class="op">+</span> u_exp <span class="op">&lt;=</span> limit:</span>
<span id="cb33-15"><a href="#cb33-15" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="st">"pass"</span></span>
<span id="cb33-16"><a href="#cb33-16" aria-hidden="true" tabindex="-1"></a>    <span class="cf">if</span> measured <span class="op">-</span> u_exp <span class="op">&gt;</span> limit:</span>
<span id="cb33-17"><a href="#cb33-17" aria-hidden="true" tabindex="-1"></a>        <span class="cf">return</span> <span class="st">"fail"</span></span>
<span id="cb33-18"><a href="#cb33-18" aria-hidden="true" tabindex="-1"></a>    <span class="cf">return</span> <span class="st">"undecided"</span></span></code></pre></div><button title="کپی" class="code-copy-button"><i class="bi"></i></button></div>
<pre class="text"><code>decision rules on the winding-rise limit (65 K) with U = 1.6 K, k = 2
  reading                    K  P(true &gt; 65)  simple    guarded
  T1, read correctly      66.5           97%    fail  undecided
  T1, 2-minute reading    62.0            0%    pass       pass
  unit at 64.2 K          64.2           16%    pass  undecided
  unit at 65.4 K          65.4           69%    fail  undecided
  unit at 67.0 K          67.0           99%    fail       fail
  a reading of 64.2 K passes the simple rule with a 16 % chance
  that the true rise is above the limit; the guarded rule leaves
  it undecided - which rule applies is written in the purchase
  clause, with who carries the risk (JCGM 106, STD-009)</code></pre>
<div id="fig-ch58-decision" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-ch58-decision-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="../diagrams/ch58-decision.svg" class="img-fluid figure-img" style="width:88.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-ch58-decision-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
شکل&nbsp;58.6: احتمالِ بیشتر بودنِ افزایشِ دمای واقعی از حدِ <span class="ltr" dir="ltr">65 K</span> بر حسبِ خوانش، با عدمِ قطعیتِ گستردهٔ <span class="ltr" dir="ltr">1.6 K</span> (آموزشی). نوارِ سایه‌دار ناحیهٔ بی‌حکمِ قاعدهٔ محتاطانه است.
</figcaption>
</figure>
</div>
<div id="exm-ch58-decision" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.29 (قبول با شانزده درصد خطر)</strong></span> <strong>پرسش.</strong> اگر عدمِ قطعیتِ گستردهٔ خوانشِ افزایشِ دما <span class="ltr" dir="ltr">1.6 K</span> باشد (با ضریبِ پوششِ ۲)، خوانشِ <span class="ltr" dir="ltr">64.2 K</span> با قاعدهٔ ساده و قاعدهٔ محتاطانه چه حکمی می‌گیرد؟</p>
<p><strong>پاسخ.</strong> با قاعدهٔ ساده «قبول»، چون خوانش زیرِ حد است. ولی احتمالِ اینکه مقدارِ واقعی بالای <span class="ltr" dir="ltr">65 K</span> باشد ۱۶ درصد است. با قاعدهٔ محتاطانه، که قبول را فقط وقتی می‌دهد که خوانش به‌علاوهٔ عدمِ قطعیت زیرِ حد باشد، «بی‌حکم» است. <span class="ltr" dir="ltr">T1</span> با <span class="ltr" dir="ltr">66.5 K</span> در قاعدهٔ ساده رد می‌شود و در قاعدهٔ محتاطانه بی‌حکم است (<a href="#fig-ch58-decision" class="quarto-xref">شکل&nbsp;<span>58.6</span></a>).</p>
<p><strong>تفسیر.</strong> قاعدهٔ ساده خطر را میانِ خریدار و سازنده پخش می‌کند. قاعدهٔ محتاطانه آن را به سازنده می‌دهد. بندِ خرید قاعده و آنچه با «بی‌حکم» می‌شود (آزمونِ دوباره، داوری، کسرِ بها) را پیش از آزمون می‌نویسد، نه پس از آن. عدمِ قطعیتِ <span class="ltr" dir="ltr">1.6 K</span> آموزشی است (<span class="ltr" dir="ltr">A-570</span>). برای آزمونِ واقعی، آزمایشگاه آن را در گزارش می‌دهد.</p>
</div>
</section>
<section id="sec-ch58-d-revision" class="level3" data-number="58.5.5">
<h3 data-number="58.5.5" class="anchored" data-anchor-id="sec-ch58-d-revision"><span class="header-section-number">58.5.5</span> بازنگریِ دفتر</h3>
<pre class="text"><code>the register's revision in chapter 58 (diff of two versions)
  added: STD-187, STD-188, STD-189, STD-190, STD-191
  removed: none
  changed: 3
    STD-094 note: alias note added
    STD-125 note: alias note added
    STD-128 note: alias note added
  every revision of the register is issued with this list and
  the impact run for each changed or added row (ch 38, ch 54)</code></pre>
<div id="exm-ch58-revision" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.30 (هر بازنگری با فهرستِ تغییرهایش)</strong></span> <strong>پرسش.</strong> دفترِ کتاب در این فصل چه تغییری کرد و این تغییر چگونه ثبت می‌شود؟</p>
<p><strong>پاسخ.</strong> پنج ردیف افزوده شد (<span class="ltr" dir="ltr">STD-187</span> تا <span class="ltr" dir="ltr">STD-191</span>). سه ردیف یادداشتِ «نامِ دیگر» گرفتند (<span class="ltr" dir="ltr">STD-094</span>، <span class="ltr" dir="ltr">STD-125</span>، <span class="ltr" dir="ltr">STD-128</span>). هیچ ردیفی حذف نشد.</p>
<p><strong>تفسیر.</strong> تابعِ مقایسهٔ فصلِ ۵۴ همین فهرست را از دو نسخه می‌سازد (<a href="54-applicable-requirements.html#sec-ch54-c-rev" class="quarto-xref"><span>بخش 54.4.6</span></a>). برای هر ردیفِ افزوده یا تغییرکرده، تحلیلِ اثر اجرا می‌شود (<a href="#sec-ch58-d-impact" class="quarto-xref"><span>بخش 58.5.6</span></a>). ردیف‌های این فصل به سابقه‌ای از <span class="ltr" dir="ltr">P</span> پیوند ندارند، پس اثرشان صفر است. ولی همین وارسی باید ثبت شود.</p>
</div>
</section>
<section id="sec-ch58-d-impact" class="level3" data-number="58.5.6">
<h3 data-number="58.5.6" class="anchored" data-anchor-id="sec-ch58-d-impact"><span class="header-section-number">58.5.6</span> اثرِ تغییرِ ویرایش</h3>
<pre class="text"><code>records to re-check when an edition changes (ch 54 helper)
  STD-173: 7 records
    REQ-T1: D-047 item on the heat run
    REQ-T1: PLP-ELE-SPC-0010 C-2.5
    REQ-T1: ITP witness point (ch 43)
    REQ-T1: T1 test report review
    REQ-T1: LossTempCalc settings (ch 43)
    REQ-T3: hot-spot factor from fibre sensors (ch 43)
    REQ-T3: loading guide inputs (ch 25)
  STD-120: 3 records
    REQ-T2: PLP-ELE-SPC-0010 C-2.1 to C-2.4
    REQ-T2: rating plate check
    REQ-T2: routine-test list (ch 43)
  STD-013: 2 records
    REQ-M1: meter specification (ch 48)
    REQ-M1: metering trace (ch 57)
  each record gets a dated decision: unchanged, revised, or
  kept on the old edition by contract (and why)</code></pre>
<div id="exm-ch58-impact" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.31 (هفت سابقه برای یک ویرایش)</strong></span> <strong>پرسش.</strong> اگر ویرایشِ تازهٔ <span class="ltr" dir="ltr">IEC 60076-2</span> منتشر شود، کدام سابقه‌های <span class="ltr" dir="ltr">P</span> باید دوباره وارسی شوند؟</p>
<p><strong>پاسخ.</strong> هفت سابقه از دو الزام: بندِ تصمیمِ <span class="ltr" dir="ltr">D-047</span> دربارهٔ آزمونِ گرمایی، بندِ <span class="ltr" dir="ltr">C-2.5</span>، نقطهٔ شاهد، بازبینیِ گزارشِ <span class="ltr" dir="ltr">T1</span>، تنظیم‌های محاسبهٔ دما در بار، ضریبِ نقطهٔ داغ از حس‌گرهای فیبری، و ورودی‌های راهنمای بارگذاری. ویرایشِ تازهٔ <span class="ltr" dir="ltr">IEC 60076-1</span> سه سابقه را باز می‌کند و ویرایشِ تازهٔ استانداردِ کنتور دو را.</p>
<p><strong>تفسیر.</strong> هر سابقه یک تصمیمِ تاریخ‌دار می‌گیرد: بی‌تغییر، بازبینی‌شده، یا ماندن بر ویرایشِ پیشین با قرارداد (و دلیلش). بی پیوندهای الزام به سابقه، تغییرِ ویرایش به جست‌وجوی دستی در همهٔ سندها تبدیل می‌شود. تابع همان تابعِ فصلِ ۵۴ است (<a href="54-applicable-requirements.html#sec-ch54-c-edition" class="quarto-xref"><span>بخش 54.4.7</span></a>).</p>
</div>
</section>
<section id="sec-ch58-d-watch" class="level3" data-number="58.5.7">
<h3 data-number="58.5.7" class="anchored" data-anchor-id="sec-ch58-d-watch"><span class="header-section-number">58.5.7</span> پایشِ استانداردها</h3>
<pre class="text"><code>standards watch: re-verification a year (teaching intervals)
  class                   rows  every
  open item                 39    1 mo
  linked or hub             40    6 mo
  other                    112   12 mo
  checks a year: 660 (about 13 a working week)
  each check: catalogue entry read, edition and status compared,
  date_verified updated, impact run if anything changed</code></pre>
<div id="exm-ch58-watch" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.32 (پانزده وارسی در هفته)</strong></span> <strong>پرسش.</strong> اگر موردهای باز ماهانه، سندهای پیوسته یا کانونی شش‌ماهه و بقیه سالانه وارسی شوند، دفترِ کتاب سالی چند وارسی می‌خواهد؟</p>
<p><strong>پاسخ.</strong> ۶۶۰ وارسی، یعنی حدودِ ۱۳ در هفتهٔ کاری: ۳۹ موردِ باز × ۱۲، ۴۰ سندِ پیوسته یا کانونی × ۲، و ۱۱۲ سندِ دیگر × ۱.</p>
<p><strong>تفسیر.</strong> بیشترِ بار از موردهای باز است: ۴۶۸ وارسی از ۶۶۰. بستنِ یک موردِ باز سالی ۱۱ وارسی را کم می‌کند. پس بستنِ موردهای باز، به‌ویژه آن‌هایی که در مشخصاتِ خرید به کار رفته‌اند، پیش از افزودنِ ردیفِ تازه می‌آید. فاصله‌ها آموزشی‌اند (<span class="ltr" dir="ltr">A-569</span>). دفترِ پروژه برای پایش صاحب و تاریخ دارد (<a href="54-applicable-requirements.html#sec-ch54-b-watch" class="quarto-xref"><span>بخش 54.3.7</span></a>).</p>
</div>
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">راهنمایی</span>خودآزمایی «ت»
</div>
</div>
<div class="callout-body-container callout-body">
<ol type="1">
<li>دو مرحله‌ای که این ردیابی به ردیابیِ فصلِ ۵۴ می‌افزاید کدام‌اند؟</li>
<li>کدام دو خطای روش حکمِ آزمونِ <span class="ltr" dir="ltr">T1</span> را برمی‌گردانند؟</li>
<li>با یک ویرایشِ تازهٔ <span class="ltr" dir="ltr">IEC 60076-2</span> چند سابقه باز می‌شوند؟</li>
<li>چرا بستنِ موردهای باز پیش از افزودنِ ردیفِ تازه می‌آید؟</li>
</ol>
</div>
</div>
</section>
</section>
<section id="sec-ch58-plantp" class="level2" data-number="58.6">
<h2 data-number="58.6" class="anchored" data-anchor-id="sec-ch58-plantp"><span class="header-section-number">58.6</span> نیروگاهِ P: سه مثالِ یکپارچه</h2>
<p><strong>برنامه:</strong></p>
<p><code>companion/ch58/integrated.py</code></p>
<pre class="text"><code>three numbers by hand
  open items: 39 / 191 = 20%
  requirements that cannot be verified: 3 / 7
  winding rise: 0.6643 / 0.5293 x (235 + 22) - 235 - 21 = 66.5 K</code></pre>
<div id="exm-ch58-int-1" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.33 (مقدماتی: سه عدد با دست)</strong></span> <strong>پرسش.</strong> سهمِ موردهای بازِ دفتر، سهمِ الزام‌های وارسی‌ناپذیرِ مشخصاتِ نمونه، و افزایشِ دمای سیم‌پیچِ <span class="ltr" dir="ltr">T1</span> را با دست حساب کنید.</p>
<p><strong>پاسخ.</strong> <span class="math inline">\(39/191 = 20\,\%\)</span>؛ <span class="math inline">\(3/7\)</span>؛ و <span class="math inline">\(0.6643/0.5293 \times 257 - 256 = 66.5\,\text{K}\)</span>.</p>
<p><strong>بررسیِ معقول‌بودن.</strong> هر سه با برنامه می‌خوانند: <a href="#exm-ch58-open" class="quarto-xref">مثال&nbsp;<span>58.15</span></a>، <a href="#exm-ch58-verbal" class="quarto-xref">مثال&nbsp;<span>58.2</span></a> و <a href="#exm-ch58-reproduce" class="quarto-xref">مثال&nbsp;<span>58.27</span></a>.</p>
<p><strong>تفسیر.</strong> یک‌چهارمِ ردیف‌های دفترِ کتاب هنوز پرسشی باز دارند. این برای فهرستی آموزشی پذیرفتنی است. برای دفترِ پروژه، هر موردِ بازی که به مشخصاتِ خرید راه یابد پیش از صدور بسته می‌شود.</p>
</div>
<pre class="text"><code>Plant P standards register: readiness for a project on 2026-11-18
  [x] every row has the nine required fields
  [x] every row has an official catalogue source
  [ ] duplicates merged
  [ ] open items (confirm) closed
  [ ] national adoption checked for the project country
  [x] editions in the specification dated on purpose
  [ ] requirements free of vague words
  [x] certificates checked against edition and lab scope
  [x] one clause traced to approval, register and trigger
  [ ] edition-change impact links kept for every requirement
  [x] watch plan with intervals and an owner
  [ ] standard texts bought for the clauses the project uses
  6 of 12: the register is complete as a list; as a
  project tool it still needs merged duplicates, closed open
  items, country adoption and the texts themselves</code></pre>
<div id="exm-ch58-int-2" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.34 (میانی: آمادگیِ دفتر برای یک پروژه)</strong></span> <strong>پرسش.</strong> از دوازده وارسیِ آمادگی چند تا برقرارند؟</p>
<p><strong>پاسخ.</strong> شش: فیلدهای لازم، منبعِ رسمی، ارجاع‌های تاریخ‌دارِ آگاهانه، وارسیِ گواهی‌ها، یک ردیابیِ کامل و برنامهٔ پایش.</p>
<p><strong>تفسیر.</strong> دفتر به‌عنوانِ فهرست کامل است و به‌عنوانِ ابزارِ پروژه نه. ادغامِ تکرارها، بستنِ موردهای باز، پذیرشِ ملی در کشورِ پروژه، الزام‌های بی‌واژهٔ مبهم، پیوندهای اثر برای همهٔ الزام‌ها و متنِ خریده‌شدهٔ بندها هنوز لازم‌اند. هیچ‌کدام کارِ این کتاب نیست، همه کارِ تیمِ پروژه‌اند.</p>
</div>
<pre class="text"><code>standards basis of Plant P (D-062):
  1 one register (191 rows), nine required fields, an official
    catalogue source and a verification date on every row
  2 no standard is cited as law: legal force comes from a law, a
    grid code or the contract that names it (ch 54-57)
  3 specifications cite dated editions; an undated reference only
    where the latest edition is wanted on purpose
  4 requirements use 'shall' with a value and a test; vague words
    are removed before issue
  5 a certificate counts only for the same model, edition and an
    accredited scope; an older edition triggers a gap analysis
  6 every requirement keeps its trace to approval, register entry
    and change trigger; an edition change runs the impact list
  7 watch: open items monthly, linked or hub rows twice a year,
    the rest yearly
  8 clause texts are bought and read for the project; the book's
    register gives titles and editions, not content</code></pre>
<div id="exm-ch58-int-3" class="theorem example">
<p><span class="theorem-title"><strong>مثال 58.35 (یکپارچه: مبنای استانداردهای نیروگاهِ P)</strong></span> <strong>پرسش.</strong> مبنا را با موردهای باز بنویسید.</p>
<p><strong>پاسخ.</strong> هشت بندِ بالا، با موردِ بازِ <span class="ltr" dir="ltr">U-139</span>: ۳۹ ردیفِ نیازمندِ تأیید، سه جفتِ تکراری که باید ادغام شوند، و پذیرشِ ملیِ وارسی‌نشده در هر سه کشور.</p>
<p><strong>تفسیر.</strong> این <strong>تصمیمِ <span class="ltr" dir="ltr">D-062</span></strong> است. یافته‌هایی که به فصل‌های دیگر برمی‌گردند:</p>
<ul>
<li><strong>فصلِ ۳۸:</strong> مشخصات‌ها با ارجاعِ تاریخ‌دار نوشته می‌شوند و الزام‌هایشان بی واژهٔ مبهم.</li>
<li><strong>فصل‌های ۳۹ تا ۴۸:</strong> هر گواهی با مدل، ویرایش و دامنهٔ اعتباردهیِ آزمایشگاه وارسی می‌شود. گواهی به ویرایشِ پیشین تحلیلِ شکاف می‌خواهد.</li>
<li><strong>فصلِ ۴۳:</strong> روشِ خواندنِ افزایشِ دما بخشی از الزام است و در بندِ خرید می‌آید.</li>
<li><strong>فصل‌های ۵۴ تا ۵۷:</strong> نیروی قانونیِ هر استاندارد از قانون، کدِ شبکه یا قرارداد می‌آید و برای هر کشور جدا وارسی می‌شود.</li>
<li><strong>دفترِ کتاب:</strong> سه جفتِ تکراری به صورتِ نامِ دیگر نگه داشته شدند. پنج سندِ ارزیابیِ انطباق و نگارش افزوده شدند (<span class="ltr" dir="ltr">STD-187</span> تا <span class="ltr" dir="ltr">STD-191</span>).</li>
</ul>
</div>
</section>
<section id="sec-ch58-mfg" class="level2" data-number="58.7">
<h2 data-number="58.7" class="anchored" data-anchor-id="sec-ch58-mfg"><span class="header-section-number">58.7</span> ساخت و صنعتی‌سازی</h2>
<p>برای تجهیزاتِ ساخته‌شده، استانداردها سه جا به کار می‌روند: <strong>صلاحیت‌یابیِ فراورده</strong> (آزمونِ نوعی و گواهی، یک بار برای طرح)، <strong>آزمون‌های کارخانه</strong> (آزمونِ جاری روی هر واحد و آزمونِ نمونه‌ای روی محموله) و <strong>شاهدِ انطباق</strong> (گزارش‌ها، گواهی‌ها، اظهارنامه و پروندهٔ کارخانه). فصل‌های ۴۰ تا ۴۸ هر سه را برای هر تجهیز آوردند. این فصل قاعدهٔ مشترکشان را می‌دهد: هر سند با مدل، ویرایش، دامنهٔ آزمایشگاه و تاریخش سنجیده می‌شود (<a href="#sec-ch58-c" class="quarto-xref"><span>بخش 58.4</span></a>). تغییرِ طرح پس از آزمونِ نوعی (قطعه، ماده، میان‌افزار) پرسشِ «آیا آزمونِ نوعی هنوز معتبر است؟» را دوباره می‌سازد (<a href="44-converter-manufacturing.html" class="quarto-xref"><span>فصل 44</span></a>، <a href="45-battery-manufacturing.html" class="quarto-xref"><span>فصل 45</span></a>).</p>
</section>
<section id="sec-ch58-std" class="level2" data-number="58.8">
<h2 data-number="58.8" class="anchored" data-anchor-id="sec-ch58-std"><span class="header-section-number">58.8</span> جعبهٔ استاندارد و انطباق</h2>
<div class="callout callout-style-default callout-important callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">مهم</span>جعبهٔ استاندارد و انطباق
</div>
</div>
<div class="callout-body-container callout-body">
<ul>
<li>همهٔ ردیف‌های دفتر با منبعِ رسمی و تاریخِ وارسی ثبت‌اند. ردیف‌هایی که «تأیید شود» دارند (<span class="ltr" dir="ltr">U-139</span>) پیش از هر استفاده در پروژه دوباره وارسی می‌شوند.</li>
<li>سندهای افزوده در این فصل: <span class="ltr" dir="ltr">ISO/IEC 17065:2012</span> (<span class="ltr" dir="ltr">STD-187</span>)، <span class="ltr" dir="ltr">ISO/IEC 17020:2026</span> (<span class="ltr" dir="ltr">STD-188</span>)، <span class="ltr" dir="ltr">ISO/IEC 17050-1:2004</span> (<span class="ltr" dir="ltr">STD-189</span>)، <span class="ltr" dir="ltr">ISO/IEC Guide 21-1:2005</span> (<span class="ltr" dir="ltr">STD-190</span>) و قاعده‌های نگارشِ <span class="ltr" dir="ltr">ISO/IEC Directives, Part 2:2021</span> (<span class="ltr" dir="ltr">STD-191</span>). در هیچ‌کدام بندی نقل نشده است.</li>
<li>هیچ استانداردِ بین‌المللی به خودیِ خود در ایران، افغانستان یا تاجیکستان نیروی قانونی ندارد (<a href="#sec-ch58-a-adoption" class="quarto-xref"><span>بخش 58.2.8</span></a>).</li>
<li>این کتاب متنِ هیچ استانداردی را بازتولید نمی‌کند. متن برای پروژه از نهادِ صادرکننده یا نمایندهٔ ملی‌اش خریده می‌شود.</li>
</ul>
</div>
</div>
</section>
<section id="sec-ch58-deliverable" class="level2" data-number="58.9">
<h2 data-number="58.9" class="anchored" data-anchor-id="sec-ch58-deliverable"><span class="header-section-number">58.9</span> تحویل‌دادنیِ نیروگاهِ P</h2>
<div id="tbl-ch58-deliverables" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch58-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;58.5: سندهای فصلِ ۵۸ برای پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span>
</figcaption>
<div aria-describedby="tbl-ch58-deliverables-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 28%">
<col style="width: 35%">
<col style="width: 35%">
</colgroup>
<thead>
<tr class="header">
<th>سند</th>
<th>محتوا</th>
<th>معیارِ پذیرش</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-PRJ-REG-0045</span></td>
<td>دفترِ استانداردهای پروژه</td>
<td>نُه فیلدِ لازم، منبعِ رسمی، تاریخِ وارسی؛ بی تکرار؛ موردهای باز با صاحب</td>
</tr>
<tr class="even">
<td><span class="ltr" dir="ltr">PLP-PRJ-PRO-0012</span></td>
<td>روشِ پایشِ استانداردها و اثرِ تغییرِ ویرایش</td>
<td>فاصلهٔ وارسی بر پایهٔ رده؛ پیوندِ الزام به سابقه؛ تصمیمِ تاریخ‌دار برای هر سابقه</td>
</tr>
<tr class="odd">
<td><span class="ltr" dir="ltr">PLP-PRJ-REP-0014</span></td>
<td>ردیابیِ بند تا ماشهٔ تغییر، با بازتولیدِ وارسیِ کمّی</td>
<td>هشت مرحله با سابقه؛ روشِ خواندن در بندِ خرید</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>این فصل این‌ها را به پروندهٔ نیروگاهِ <span class="ltr" dir="ltr">P</span> می‌افزاید:</p>
<ol type="1">
<li><strong>تصمیمِ <span class="ltr" dir="ltr">D-062</span>:</strong> مبنای استانداردهای نیروگاهِ <span class="ltr" dir="ltr">P</span> (<a href="#exm-ch58-int-3" class="quarto-xref">مثال&nbsp;<span>58.35</span></a>).</li>
<li><strong>فرض‌های <span class="ltr" dir="ltr">A-567</span> تا <span class="ltr" dir="ltr">A-570</span>:</strong> جمله‌های مشخصاتِ نمونه (<span class="ltr" dir="ltr">A-567</span>)؛ گواهی‌ها، دامنه‌های آزمایشگاه و ماتریسِ شاهد (<span class="ltr" dir="ltr">A-568</span>)؛ فاصله‌های پایش (<span class="ltr" dir="ltr">A-569</span>)؛ پیوندهای الزام به سابقه و جای‌نگهدارِ ویرایشِ ۴ (<span class="ltr" dir="ltr">A-570</span>).</li>
<li><strong>ناشناختهٔ <span class="ltr" dir="ltr">U-139</span>:</strong> موردهای بازِ دفترِ استانداردها و پذیرشِ ملی در سه کشور.</li>
<li><strong>پیوند:</strong> فصلِ ۵۴ روشِ دفترِ انطباق را داد و این فصل دفترِ استانداردها را. فصلِ ۵۹ هر دو را در پروندهٔ یکپارچه می‌گذارد.</li>
</ol>
</section>
<section id="sec-ch58-summary" class="level2" data-number="58.10">
<h2 data-number="58.10" class="anchored" data-anchor-id="sec-ch58-summary"><span class="header-section-number">58.10</span> جمع‌بندی</h2>
<ul>
<li><strong>سواد:</strong> دامنه، مرجع‌های الزامی، اصطلاحات، بندها، پیوست‌های الزامی و آگاهی‌بخش؛ چهار صورتِ بیانی؛ ارجاعِ تاریخ‌دار فقط همان ویرایش را می‌گیرد و بی‌تاریخ آخرین ویرایش را با اصلاحیه‌ها (<a href="#sec-ch58-a" class="quarto-xref"><span>بخش 58.2</span></a>).</li>
<li><strong>نیروی قانونی:</strong> از قانون، کدِ شبکه یا قرارداد می‌آید. هیچ ردیفی از دفترِ کتاب پذیرشِ ملیِ تأییدشده در سه کشور ندارد (<a href="#sec-ch58-a-adoption" class="quarto-xref"><span>بخش 58.2.8</span></a>).</li>
<li><strong>پژوهش:</strong> از پرسشِ تجهیز آغاز می‌شود، در کاتالوگِ رسمی پیدا می‌شود، با ویرایش و تاریخ ثبت می‌شود. دفترِ کتاب ۱۹۱ ردیف دارد، ۳۹ موردِ باز و سه جفتِ تکراری (<a href="#sec-ch58-b" class="quarto-xref"><span>بخش 58.3</span></a>).</li>
<li><strong>انطباق:</strong> هر سندِ شاهد ادعایی و حدی دارد. گواهی با مدل، ویرایش و دامنهٔ اعتباردهی سنجیده می‌شود. ویرایشِ پیشین تحلیلِ شکاف می‌خواهد و دامنهٔ نادرست رد می‌شود (<a href="#sec-ch58-c" class="quarto-xref"><span>بخش 58.4</span></a>).</li>
<li><strong>ردیابی:</strong> بند، تصمیم، خرید، بازرسی، آزمون، پذیرش، دفترِ ویرایش‌ها و ماشهٔ تغییر. حکمِ آزمونِ <span class="ltr" dir="ltr">T1</span> به روشِ خواندن بسته است (<a href="#sec-ch58-d" class="quarto-xref"><span>بخش 58.5</span></a>).</li>
</ul>
<section id="sec-ch58-vocab" class="level3" data-number="58.10.1">
<h3 data-number="58.10.1" class="anchored" data-anchor-id="sec-ch58-vocab"><span class="header-section-number">58.10.1</span> واژگانِ فصلِ ۵۸</h3>
<div id="tbl-ch58-vocab" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ch58-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
جدول&nbsp;58.6: واژگانِ فصلِ ۵۸
</figcaption>
<div aria-describedby="tbl-ch58-vocab-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 31%">
<col style="width: 40%">
<col style="width: 28%">
</colgroup>
<thead>
<tr class="header">
<th>فارسی</th>
<th>انگلیسی</th>
<th>یادداشت</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>مرجعِ الزامی</td>
<td><span class="ltr" dir="ltr">normative reference</span></td>
<td></td>
</tr>
<tr class="even">
<td>پیوستِ الزامی / آگاهی‌بخش</td>
<td><span class="ltr" dir="ltr">normative / informative annex</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ارجاعِ تاریخ‌دار</td>
<td><span class="ltr" dir="ltr">dated reference</span></td>
<td></td>
</tr>
<tr class="even">
<td>ارجاعِ بی‌تاریخ</td>
<td><span class="ltr" dir="ltr">undated reference</span></td>
<td></td>
</tr>
<tr class="odd">
<td>صورتِ بیانی</td>
<td><span class="ltr" dir="ltr">verbal form</span></td>
<td><span class="ltr" dir="ltr">shall, should, may, can</span></td>
</tr>
<tr class="even">
<td>پذیرشِ ملی</td>
<td><span class="ltr" dir="ltr">national adoption</span></td>
<td><span class="ltr" dir="ltr">IDT, MOD, NEQ</span></td>
</tr>
<tr class="odd">
<td>پذیرشِ یکسان</td>
<td><span class="ltr" dir="ltr">identical adoption (IDT)</span></td>
<td></td>
</tr>
<tr class="even">
<td>پذیرشِ اصلاح‌شده</td>
<td><span class="ltr" dir="ltr">modified adoption (MOD)</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ناهم‌ارز</td>
<td><span class="ltr" dir="ltr">not equivalent (NEQ)</span></td>
<td></td>
</tr>
<tr class="even">
<td>اصلاحیهٔ ویرایشی</td>
<td><span class="ltr" dir="ltr">corrigendum</span></td>
<td></td>
</tr>
<tr class="odd">
<td>دامنهٔ اعتباردهی</td>
<td><span class="ltr" dir="ltr">scope of accreditation</span></td>
<td></td>
</tr>
<tr class="even">
<td>نهادِ گواهی‌دهی</td>
<td><span class="ltr" dir="ltr">certification body</span></td>
<td></td>
</tr>
<tr class="odd">
<td>نهادِ بازرسی</td>
<td><span class="ltr" dir="ltr">inspection body</span></td>
<td></td>
</tr>
<tr class="even">
<td>اظهارنامهٔ انطباقِ تأمین‌کننده</td>
<td><span class="ltr" dir="ltr">supplier’s declaration of conformity</span></td>
<td></td>
</tr>
<tr class="odd">
<td>تحلیلِ شکاف</td>
<td><span class="ltr" dir="ltr">gap analysis</span></td>
<td></td>
</tr>
<tr class="even">
<td>پایشِ استانداردها</td>
<td><span class="ltr" dir="ltr">standards watch</span></td>
<td></td>
</tr>
<tr class="odd">
<td>ماشهٔ تغییر</td>
<td><span class="ltr" dir="ltr">change trigger</span></td>
<td></td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
</section>
</section>
<section id="sec-ch58-assess" class="level2" data-number="58.11">
<h2 data-number="58.11" class="anchored" data-anchor-id="sec-ch58-assess"><span class="header-section-number">58.11</span> ارزیابیِ پلکانی</h2>
<p><strong>معیارِ تسلطِ این فصل:</strong> خواننده می‌تواند ساختارِ یک استاندارد و نوعِ هر جمله‌اش را بخواند؛ ارجاع را به ویرایشِ درست برگرداند؛ دفترِ استانداردها را بسازد و وارسی کند؛ ادعای هر سندِ شاهد را با حدش بسنجد؛ و یک بند را تا ماشهٔ تغییر ردیابی کند. پاسخ‌ها در <a href="#sec-ch58-solutions" class="quarto-xref"><span>بخش 58.12</span></a> آمده‌اند.</p>
<section id="پله-۱-مبانی" class="level3" data-number="58.11.1">
<h3 data-number="58.11.1" class="anchored" data-anchor-id="پله-۱-مبانی"><span class="header-section-number">58.11.1</span> پلهٔ ۱: مبانی</h3>
<div id="exr-ch58-1" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.1</strong></span> دفترِ کتاب چند ردیف و چند فیلدِ لازم دارد؟</p>
</div>
<div id="exr-ch58-2" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.2</strong></span> کدام بخشِ استاندارد تغییر نسبت به ویرایشِ پیشین را می‌گوید؟</p>
</div>
<div id="exr-ch58-3" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.3</strong></span> پیوستِ آگاهی‌بخش چه نمی‌سازد؟</p>
</div>
<div id="exr-ch58-4" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.4</strong></span> فعلِ <span class="ltr" dir="ltr">should</span> چه نوع جمله‌ای می‌سازد؟</p>
</div>
<div id="exr-ch58-5" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.5</strong></span> فعلِ <span class="ltr" dir="ltr">may</span> چه نوع جمله‌ای می‌سازد؟</p>
</div>
<div id="exr-ch58-6" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.6</strong></span> ارجاعِ بی‌تاریخ کدام ویرایش را می‌گیرد؟</p>
</div>
<div id="exr-ch58-7" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.7</strong></span> سه درجهٔ هم‌خوانیِ پذیرشِ ملی کدام‌اند؟</p>
</div>
<div id="exr-ch58-8" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.8</strong></span> کهنه‌ترین ویرایشِ دفتر کدام است؟</p>
</div>
<div id="exr-ch58-9" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.9</strong></span> آزمایشگاه‌ها با کدام استاندارد اعتباردهی می‌شوند؟</p>
</div>
<div id="exr-ch58-10" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.10</strong></span> ویرایشِ کنونیِ استانداردِ نهادهای بازرسی چیست؟</p>
</div>
<div id="exr-ch58-11" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.11</strong></span> چند ردیفِ دفتر موردِ باز دارند؟</p>
</div>
<div id="exr-ch58-12" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.12</strong></span> کدام موضوع کمترین ردیف را دارد؟</p>
</div>
<div id="exr-ch58-13" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.13</strong></span> حدِ افزایشِ دمای سیم‌پیچ در مشخصاتِ <span class="ltr" dir="ltr">P</span> چیست؟</p>
</div>
<div id="exr-ch58-14" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.14</strong></span> مشخصاتِ فنی (<span class="ltr" dir="ltr">TS</span>) با استانداردِ بین‌المللی چه فرقی دارد؟</p>
</div>
<div id="exr-ch58-15" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.15</strong></span> دفترِ کتاب چند مشخصاتِ فنی دارد؟</p>
</div>
<div id="exr-ch58-16" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.16</strong></span> کدام دو ویرایش در وارسیِ این فصل نادرست بودند؟</p>
</div>
<div id="exr-ch58-17" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.17</strong></span> چند واحدِ بی‌خرابی برای ادعای نرخِ عیبِ زیرِ ۱ درصد لازم است؟</p>
</div>
<div id="exr-ch58-18" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.18</strong></span> کدام سری بیشترین بخش را در دفتر دارد؟</p>
</div>
<div id="exr-ch58-19" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.19</strong></span> میانهٔ فاصلهٔ دو ویرایش چند سال است؟</p>
</div>
<div id="exr-ch58-20" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.20</strong></span> کدام تجهیزها در ایران استانداردِ ملیِ اجباری دارند؟</p>
</div>
</section>
<section id="پله-۲-تحلیل" class="level3" data-number="58.11.2">
<h3 data-number="58.11.2" class="anchored" data-anchor-id="پله-۲-تحلیل"><span class="header-section-number">58.11.2</span> پلهٔ ۲: تحلیل</h3>
<div id="exr-ch58-21" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.21</strong></span> چرا پیوست را باید با عنوانش خواند؟</p>
</div>
<div id="exr-ch58-22" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.22</strong></span> چرا «کافی» الزام را وارسی‌ناپذیر می‌کند؟</p>
</div>
<div id="exr-ch58-23" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.23</strong></span> کِی ارجاعِ بی‌تاریخ را عمداً به کار می‌بریم؟</p>
</div>
<div id="exr-ch58-24" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.24</strong></span> آیا ویرایشِ کهنه یعنی جایگزین‌شده؟</p>
</div>
<div id="exr-ch58-25" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.25</strong></span> بیشترِ استانداردها برای <span class="ltr" dir="ltr">P</span> از کدام راه الزامی می‌شوند؟</p>
</div>
<div id="exr-ch58-26" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.26</strong></span> آیا موضوعِ کم‌سند شکافِ پژوهش است؟</p>
</div>
<div id="exr-ch58-27" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.27</strong></span> دفترِ کتاب دربارهٔ متنِ سندها چه ثابت نمی‌کند؟</p>
</div>
<div id="exr-ch58-28" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.28</strong></span> چرا سندِ کانونی دورهٔ پایشِ کوتاه‌تری دارد؟</p>
</div>
<div id="exr-ch58-29" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.29</strong></span> دو ردیفِ یک سند چه خطری دارد؟</p>
</div>
<div id="exr-ch58-30" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.30</strong></span> آزمونِ نوعی دربارهٔ واحدِ تحویلی چه می‌گوید؟</p>
</div>
<div id="exr-ch58-31" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.31</strong></span> گواهیِ بیرون از دامنهٔ اعتباردهی چه می‌شود؟</p>
</div>
<div id="exr-ch58-32" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.32</strong></span> ادعای «هم‌ارز» با چه سندهایی پذیرفته می‌شود؟</p>
</div>
<div id="exr-ch58-33" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.33</strong></span> چرا ردیابی به دفترِ ویرایش‌ها و ماشهٔ تغییر ادامه می‌یابد؟</p>
</div>
<div id="exr-ch58-34" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.34</strong></span> کدام دو خطا حکمِ آزمونِ <span class="ltr" dir="ltr">T1</span> را برمی‌گردانند؟</p>
</div>
<div id="exr-ch58-35" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.35</strong></span> بیشترِ بارِ پایش از کجاست؟</p>
</div>
<div id="exr-ch58-36" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.36</strong></span> گزارشِ فنی در قرارداد چه جایی دارد؟</p>
</div>
<div id="exr-ch58-37" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.37</strong></span> صفحه‌ای که باز نشد چرا جزءِ سابقه است؟</p>
</div>
<div id="exr-ch58-38" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.38</strong></span> چرا دفترِ پروژه ستونِ مرحله دارد؟</p>
</div>
<div id="exr-ch58-39" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.39</strong></span> آزمونِ نوعی روی سه نمونه دربارهٔ نرخِ عیب چه می‌گوید؟</p>
</div>
<div id="exr-ch58-40" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.40</strong></span> گواهی برای کدام تاریخ لازم است؟</p>
</div>
<div id="exr-ch58-41" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.41</strong></span> قاعدهٔ ساده و محتاطانه خطر را به چه کسی می‌دهند؟</p>
</div>
<div id="exr-ch58-42" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.42</strong></span> بازنگریِ دفتر با چه چیزی صادر می‌شود؟</p>
</div>
<div id="exr-ch58-43" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.43</strong></span> چرا بخشِ ویژه با بخشِ عمومی‌اش خوانده می‌شود؟</p>
</div>
<div id="exr-ch58-44" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.44</strong></span> چرا دفترِ استانداردها نگه داشته می‌شود، نه یک بار نوشته؟</p>
</div>
<div id="exr-ch58-45" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.45</strong></span> بندِ آزمونِ نوعی کدام سه وارسی را دربر دارد؟</p>
</div>
<div id="exr-ch58-46" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.46</strong></span> در ایران چرا گواهیِ <span class="ltr" dir="ltr">IEC</span> برای ترانسفورماتور بس نیست؟</p>
</div>
<div id="exr-ch58-47" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.47</strong></span> چرا هر گزارش با دامنهٔ آزمایشگاهِ خودش وارسی می‌شود؟</p>
</div>
<div id="exr-ch58-48" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.48</strong></span> ردهٔ یک تغییرِ طرح را چه کسی تعیین می‌کند؟</p>
</div>
<div id="exr-ch58-49" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.49</strong></span> ماتریسِ راستی‌آزمایی با ردیابی چه فرقی دارد؟</p>
</div>
<div id="exr-ch58-50" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.50</strong></span> ترجمهٔ «بهتر است» به «باید» چه پیامدی دارد؟</p>
</div>
<div id="exr-ch58-51" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.51</strong></span> چرا «انحراف: ندارد» باید در گزارش نوشته شود؟</p>
</div>
</section>
<section id="پله-۳-کاربرد" class="level3" data-number="58.11.3">
<h3 data-number="58.11.3" class="anchored" data-anchor-id="پله-۳-کاربرد"><span class="header-section-number">58.11.3</span> پلهٔ ۳: کاربرد</h3>
<div id="exr-ch58-52" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.52</strong></span> سهمِ موردهای باز را حساب کنید.</p>
</div>
<div id="exr-ch58-53" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.53</strong></span> افزایشِ دمای <span class="ltr" dir="ltr">T1</span> را با دست حساب کنید.</p>
</div>
<div id="exr-ch58-54" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.54</strong></span> با خوانشِ دقیقهٔ دوم، افزایش چند است؟</p>
</div>
<div id="exr-ch58-55" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.55</strong></span> با ثابتِ آلومینیوم، افزایش چند است؟</p>
</div>
<div id="exr-ch58-56" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.56</strong></span> ارجاعِ «<span class="ltr" dir="ltr">IEC 60529</span>» به چه برمی‌گردد؟</p>
</div>
<div id="exr-ch58-57" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.57</strong></span> از هفت گواهیِ نمونه چند تا پذیرفته‌اند؟</p>
</div>
<div id="exr-ch58-58" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.58</strong></span> یک ویرایشِ تازهٔ <span class="ltr" dir="ltr">IEC 60076-2</span> چند سابقه باز می‌کند؟</p>
</div>
<div id="exr-ch58-59" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.59</strong></span> دفتر سالی چند وارسی می‌خواهد؟</p>
</div>
<div id="exr-ch58-60" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.60</strong></span> میانهٔ سنِ ویرایش‌ها چند سال است؟</p>
</div>
<div id="exr-ch58-61" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.61</strong></span> چند ردیف صریح می‌گویند بندی خوانده نشده است؟</p>
</div>
<div id="exr-ch58-62" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.62</strong></span> آمادگیِ دفتر برای پروژه چند از دوازده است؟</p>
</div>
<div id="exr-ch58-63" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.63</strong></span> بستنِ یک موردِ باز سالی چند وارسی را کم می‌کند؟</p>
</div>
<div id="exr-ch58-64" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.64</strong></span> کرانِ بالای نرخِ عیب با ۳۲ واحدِ بی‌خرابی چند است؟</p>
</div>
<div id="exr-ch58-65" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.65</strong></span> احتمالِ بیشتر بودنِ مقدارِ واقعی از حد برای خوانشِ <span class="ltr" dir="ltr">64.2 K</span> چند است؟</p>
</div>
<div id="exr-ch58-66" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.66</strong></span> خوانشِ <span class="ltr" dir="ltr">65.4 K</span> با قاعدهٔ محتاطانه چه حکمی دارد؟</p>
</div>
<div id="exr-ch58-67" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.67</strong></span> کدام دو گواهی پیش از تحویل تمام می‌شوند؟</p>
</div>
<div id="exr-ch58-68" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.68</strong></span> چند ردیفِ دفتر هیچ واژهٔ مرحله‌ای ندارند؟</p>
</div>
<div id="exr-ch58-69" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.69</strong></span> چند درصدِ ویرایش‌ها پنج سال یا کمتر دوام آوردند؟</p>
</div>
<div id="exr-ch58-70" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.70</strong></span> از شش بندِ ساخته‌شده چند تا واژهٔ مبهم دارند؟</p>
</div>
<div id="exr-ch58-71" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.71</strong></span> کم‌ترین شمارِ آزمایشگاه برای هفت آزمونِ اینورتر چند است؟</p>
</div>
<div id="exr-ch58-72" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.72</strong></span> از هفت تغییرِ نمونه چند تا بزرگ‌اند؟</p>
</div>
<div id="exr-ch58-73" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.73</strong></span> کدام سطرهای ماتریسِ اینورتر باز‌اند؟</p>
</div>
<div id="exr-ch58-74" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.74</strong></span> در ترجمهٔ مشخصاتِ نمونه کدام جمله‌ها نوعشان عوض شد؟</p>
</div>
<div id="exr-ch58-75" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.75</strong></span> سربرگِ گزارشِ نمونه کدام فیلدها را ندارد؟</p>
</div>
</section>
<section id="پله-۴-طراحی-و-راستیآزمایی" class="level3" data-number="58.11.4">
<h3 data-number="58.11.4" class="anchored" data-anchor-id="پله-۴-طراحی-و-راستیآزمایی"><span class="header-section-number">58.11.4</span> پلهٔ ۴: طراحی و راستی‌آزمایی</h3>
<div id="exr-ch58-76" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.76</strong></span> سه الزامِ مبهمِ مشخصاتِ نمونه را با عدد و آزمون بازنویسی کنید.</p>
</div>
<div id="exr-ch58-77" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.77</strong></span> دفترِ استانداردهای یک تجهیز (مثلاً ترانسفورماتورِ اصلی) را با نُه فیلد بسازید و وارسی کنید.</p>
</div>
<div id="exr-ch58-78" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.78</strong></span> برای گواهیِ ایمنیِ ماژول به ویرایشِ ۲۰۱۶، برنامهٔ تحلیلِ شکاف بنویسید.</p>
</div>
<div id="exr-ch58-79" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.79</strong></span> بندِ خریدِ افزایشِ دما را طوری بنویسید که روشِ خواندن را هم معین کند.</p>
</div>
<div id="exr-ch58-80" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.80</strong></span> ردیابیِ هشت‌مرحله‌ای را برای الزامِ کلاسِ کنتور بنویسید.</p>
</div>
<div id="exr-ch58-81" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.81</strong></span> بندِ قاعدهٔ تصمیم را برای آزمونِ گرماییِ ترانسفورماتور بنویسید، با آنچه با «بی‌حکم» می‌شود.</p>
</div>
<div id="exr-ch58-82" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.82</strong></span> برنامهٔ نمونه‌گیریِ محموله‌ای از ماژول‌ها را طوری طرح کنید که ادعای نرخِ عیبِ زیرِ ۱ درصد ممکن شود.</p>
</div>
<div id="exr-ch58-83" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.83</strong></span> بندِ آزمونِ نوعیِ توربینِ بادی را با طرحِ گواهی‌دهی (<span class="ltr" dir="ltr">STD-089</span>) و بخش‌های سریِ <span class="ltr" dir="ltr">IEC 61400</span> بنویسید.</p>
</div>
<div id="exr-ch58-84" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.84</strong></span> فهرستِ گواهی‌های ملیِ لازم را برای <span class="ltr" dir="ltr">P</span>–ایران با زمانِ گرفتنشان در برنامهٔ خرید بنویسید.</p>
</div>
<div id="exr-ch58-85" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.85</strong></span> ماتریسِ راستی‌آزمایی را برای ترانسفورماتورِ اصلی بنویسید و سطرهای باز را با تصمیم ببندید.</p>
</div>
<div id="exr-ch58-86" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.86</strong></span> بندِ قراردادیِ آگاه‌کردن از تغییرِ طرح را با رده‌ها و آنچه هر رده می‌خواهد بنویسید.</p>
</div>
<div id="exr-ch58-87" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.87</strong></span> فهرستِ وارسیِ سربرگِ گزارشِ آزمون را برای ترانسفورماتورِ اصلی بنویسید.</p>
</div>
</section>
<section id="پله-۵-تسلط" class="level3" data-number="58.11.5">
<h3 data-number="58.11.5" class="anchored" data-anchor-id="پله-۵-تسلط"><span class="header-section-number">58.11.5</span> پلهٔ ۵: تسلط</h3>
<div id="exr-ch58-88" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.88</strong></span> دفترِ استانداردهای <span class="ltr" dir="ltr">P</span> را برای یک کشورِ مشخص آماده کنید: تکرارها را ادغام، موردهای باز را بسته و پذیرشِ ملی را وارسی کنید.</p>
</div>
<div id="exr-ch58-89" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.89</strong></span> روشِ پایشِ استانداردها را با صاحب، فاصله و قالبِ تصمیم بنویسید.</p>
</div>
<div id="exr-ch58-90" class="theorem exercise">
<p><span class="theorem-title"><strong>تمرین 58.90</strong></span> اثرِ ویرایشِ تازهٔ یک سندِ کانونی را بر همهٔ سندهای پروژه برآورد کنید.</p>
</div>
</section>
</section>
<section id="sec-ch58-solutions" class="level2" data-number="58.12">
<h2 data-number="58.12" class="anchored" data-anchor-id="sec-ch58-solutions"><span class="header-section-number">58.12</span> پاسخ‌نامه و راه‌حل‌ها</h2>
<p>پاسخ‌های عددی را برنامه‌های <span class="ltr" dir="ltr">run</span> و <span class="ltr" dir="ltr">integrated</span> می‌سازند. برای مسئله‌های طراحی و تسلط، <strong>معیارهای پاسخ</strong> آمده‌اند.</p>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-1" class="quarto-xref">تمرین&nbsp;<span>58.1</span></a>.</strong> ۱۹۱ ردیف، نُه فیلد (<a href="#sec-ch58-map" class="quarto-xref"><span>بخش 58.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-2" class="quarto-xref">تمرین&nbsp;<span>58.2</span></a>.</strong> پیش‌گفتار (<a href="#tbl-ch58-anatomy" class="quarto-xref">جدول&nbsp;<span>58.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-3" class="quarto-xref">تمرین&nbsp;<span>58.3</span></a>.</strong> الزام (<a href="#tbl-ch58-anatomy" class="quarto-xref">جدول&nbsp;<span>58.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-4" class="quarto-xref">تمرین&nbsp;<span>58.4</span></a>.</strong> توصیه (<a href="#tbl-ch58-verbal" class="quarto-xref">جدول&nbsp;<span>58.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-5" class="quarto-xref">تمرین&nbsp;<span>58.5</span></a>.</strong> اجازه (<a href="#tbl-ch58-verbal" class="quarto-xref">جدول&nbsp;<span>58.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-6" class="quarto-xref">تمرین&nbsp;<span>58.6</span></a>.</strong> آخرین ویرایش با اصلاحیه‌ها (<a href="#sec-ch58-a-refs" class="quarto-xref"><span>بخش 58.2.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-7" class="quarto-xref">تمرین&nbsp;<span>58.7</span></a>.</strong> <span class="ltr" dir="ltr">IDT</span>، <span class="ltr" dir="ltr">MOD</span>، <span class="ltr" dir="ltr">NEQ</span> (<span class="ltr" dir="ltr">STD-190</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-8" class="quarto-xref">تمرین&nbsp;<span>58.8</span></a>.</strong> <span class="ltr" dir="ltr">IEC 60949:1988</span> (<span class="ltr" dir="ltr">STD-116</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-9" class="quarto-xref">تمرین&nbsp;<span>58.9</span></a>.</strong> <span class="ltr" dir="ltr">ISO/IEC 17025</span> (<span class="ltr" dir="ltr">STD-011</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-10" class="quarto-xref">تمرین&nbsp;<span>58.10</span></a>.</strong> <span class="ltr" dir="ltr">ISO/IEC 17020:2026</span> (<span class="ltr" dir="ltr">STD-188</span>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-11" class="quarto-xref">تمرین&nbsp;<span>58.11</span></a>.</strong> ۳۹ (<a href="#sec-ch58-b-open" class="quarto-xref"><span>بخش 58.3.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-12" class="quarto-xref">تمرین&nbsp;<span>58.12</span></a>.</strong> زمین، ۲ (<a href="#fig-ch58-topics" class="quarto-xref">شکل&nbsp;<span>58.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-13" class="quarto-xref">تمرین&nbsp;<span>58.13</span></a>.</strong> <span class="ltr" dir="ltr">65 K</span> (<a href="#sec-ch58-d-trace" class="quarto-xref"><span>بخش 58.5.1</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-14" class="quarto-xref">تمرین&nbsp;<span>58.14</span></a>.</strong> <a href="#sec-ch58-a-types" class="quarto-xref"><span>بخش 58.2.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-15" class="quarto-xref">تمرین&nbsp;<span>58.15</span></a>.</strong> ۷ (<a href="#exm-ch58-types" class="quarto-xref">مثال&nbsp;<span>58.8</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-16" class="quarto-xref">تمرین&nbsp;<span>58.16</span></a>.</strong> <span class="ltr" dir="ltr">ISO/IEC 17020</span> و <span class="ltr" dir="ltr">ISO/IEC 17050-1</span> (<a href="#exm-ch58-research" class="quarto-xref">مثال&nbsp;<span>58.12</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-17" class="quarto-xref">تمرین&nbsp;<span>58.17</span></a>.</strong> ۲۹۹ (<a href="#exm-ch58-sample" class="quarto-xref">مثال&nbsp;<span>58.20</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-18" class="quarto-xref">تمرین&nbsp;<span>58.18</span></a>.</strong> <span class="ltr" dir="ltr">IEC 61400</span>، ۱۳ ردیف (<a href="#exm-ch58-series" class="quarto-xref">مثال&nbsp;<span>58.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-19" class="quarto-xref">تمرین&nbsp;<span>58.19</span></a>.</strong> ۱۰ (<a href="#exm-ch58-intervals" class="quarto-xref">مثال&nbsp;<span>58.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-20" class="quarto-xref">تمرین&nbsp;<span>58.20</span></a>.</strong> ترانسفورماتورِ قدرت، کابلِ فشارِ متوسط، باتری‌های ایستا و سلول‌های لیتیومی (<a href="#exm-ch58-iran" class="quarto-xref">مثال&nbsp;<span>58.19</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-21" class="quarto-xref">تمرین&nbsp;<span>58.21</span></a>.</strong> <a href="#exm-ch58-anatomy" class="quarto-xref">مثال&nbsp;<span>58.1</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-22" class="quarto-xref">تمرین&nbsp;<span>58.22</span></a>.</strong> <a href="#exm-ch58-verbal" class="quarto-xref">مثال&nbsp;<span>58.2</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-23" class="quarto-xref">تمرین&nbsp;<span>58.23</span></a>.</strong> <a href="#exm-ch58-refs" class="quarto-xref">مثال&nbsp;<span>58.4</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-24" class="quarto-xref">تمرین&nbsp;<span>58.24</span></a>.</strong> <a href="#exm-ch58-ages" class="quarto-xref">مثال&nbsp;<span>58.6</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-25" class="quarto-xref">تمرین&nbsp;<span>58.25</span></a>.</strong> قرارداد و مشخصات (<a href="#exm-ch58-adoption" class="quarto-xref">مثال&nbsp;<span>58.9</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-26" class="quarto-xref">تمرین&nbsp;<span>58.26</span></a>.</strong> <a href="#exm-ch58-topics" class="quarto-xref">مثال&nbsp;<span>58.10</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-27" class="quarto-xref">تمرین&nbsp;<span>58.27</span></a>.</strong> <a href="#exm-ch58-catalogues" class="quarto-xref">مثال&nbsp;<span>58.11</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-28" class="quarto-xref">تمرین&nbsp;<span>58.28</span></a>.</strong> <a href="#exm-ch58-chapters" class="quarto-xref">مثال&nbsp;<span>58.14</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-29" class="quarto-xref">تمرین&nbsp;<span>58.29</span></a>.</strong> <a href="#exm-ch58-open" class="quarto-xref">مثال&nbsp;<span>58.15</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-30" class="quarto-xref">تمرین&nbsp;<span>58.30</span></a>.</strong> هیچ (<a href="#exm-ch58-evidence" class="quarto-xref">مثال&nbsp;<span>58.16</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-31" class="quarto-xref">تمرین&nbsp;<span>58.31</span></a>.</strong> رد (<a href="#exm-ch58-certs" class="quarto-xref">مثال&nbsp;<span>58.17</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-32" class="quarto-xref">تمرین&nbsp;<span>58.32</span></a>.</strong> <a href="#exm-ch58-equivalence" class="quarto-xref">مثال&nbsp;<span>58.25</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-33" class="quarto-xref">تمرین&nbsp;<span>58.33</span></a>.</strong> <a href="#exm-ch58-trace" class="quarto-xref">مثال&nbsp;<span>58.26</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-34" class="quarto-xref">تمرین&nbsp;<span>58.34</span></a>.</strong> <a href="#exm-ch58-reproduce" class="quarto-xref">مثال&nbsp;<span>58.27</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-35" class="quarto-xref">تمرین&nbsp;<span>58.35</span></a>.</strong> موردهای باز (<a href="#exm-ch58-watch" class="quarto-xref">مثال&nbsp;<span>58.32</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-36" class="quarto-xref">تمرین&nbsp;<span>58.36</span></a>.</strong> <a href="#exm-ch58-types" class="quarto-xref">مثال&nbsp;<span>58.8</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-37" class="quarto-xref">تمرین&nbsp;<span>58.37</span></a>.</strong> <a href="#exm-ch58-research" class="quarto-xref">مثال&nbsp;<span>58.12</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-38" class="quarto-xref">تمرین&nbsp;<span>58.38</span></a>.</strong> <a href="#exm-ch58-lifecycle" class="quarto-xref">مثال&nbsp;<span>58.13</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-39" class="quarto-xref">تمرین&nbsp;<span>58.39</span></a>.</strong> تقریباً هیچ (<a href="#exm-ch58-sample" class="quarto-xref">مثال&nbsp;<span>58.20</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-40" class="quarto-xref">تمرین&nbsp;<span>58.40</span></a>.</strong> تحویل (<a href="#exm-ch58-validity" class="quarto-xref">مثال&nbsp;<span>58.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-41" class="quarto-xref">تمرین&nbsp;<span>58.41</span></a>.</strong> <a href="#exm-ch58-decision" class="quarto-xref">مثال&nbsp;<span>58.29</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-42" class="quarto-xref">تمرین&nbsp;<span>58.42</span></a>.</strong> <a href="#exm-ch58-revision" class="quarto-xref">مثال&nbsp;<span>58.30</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-43" class="quarto-xref">تمرین&nbsp;<span>58.43</span></a>.</strong> <a href="#exm-ch58-series" class="quarto-xref">مثال&nbsp;<span>58.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-44" class="quarto-xref">تمرین&nbsp;<span>58.44</span></a>.</strong> <a href="#exm-ch58-intervals" class="quarto-xref">مثال&nbsp;<span>58.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-45" class="quarto-xref">تمرین&nbsp;<span>58.45</span></a>.</strong> <a href="#exm-ch58-clauses" class="quarto-xref">مثال&nbsp;<span>58.18</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-46" class="quarto-xref">تمرین&nbsp;<span>58.46</span></a>.</strong> <a href="#exm-ch58-iran" class="quarto-xref">مثال&nbsp;<span>58.19</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-47" class="quarto-xref">تمرین&nbsp;<span>58.47</span></a>.</strong> <a href="#exm-ch58-labs" class="quarto-xref">مثال&nbsp;<span>58.23</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-48" class="quarto-xref">تمرین&nbsp;<span>58.48</span></a>.</strong> نهادِ گواهی‌دهی (<a href="#exm-ch58-changes" class="quarto-xref">مثال&nbsp;<span>58.24</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-49" class="quarto-xref">تمرین&nbsp;<span>58.49</span></a>.</strong> <a href="#sec-ch58-d-vcrm" class="quarto-xref"><span>بخش 58.5.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-50" class="quarto-xref">تمرین&nbsp;<span>58.50</span></a>.</strong> <a href="#exm-ch58-translation" class="quarto-xref">مثال&nbsp;<span>58.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-51" class="quarto-xref">تمرین&nbsp;<span>58.51</span></a>.</strong> <a href="#exm-ch58-report" class="quarto-xref">مثال&nbsp;<span>58.22</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-52" class="quarto-xref">تمرین&nbsp;<span>58.52</span></a>.</strong> <span class="math inline">\(39/191 = 20\,\%\)</span> (<a href="#exm-ch58-int-1" class="quarto-xref">مثال&nbsp;<span>58.33</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-53" class="quarto-xref">تمرین&nbsp;<span>58.53</span></a>.</strong> <span class="ltr" dir="ltr">66.5 K</span> (<a href="#exm-ch58-int-1" class="quarto-xref">مثال&nbsp;<span>58.33</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-54" class="quarto-xref">تمرین&nbsp;<span>58.54</span></a>.</strong> <span class="ltr" dir="ltr">62.0 K</span> (<a href="#sec-ch58-d-reproduce" class="quarto-xref"><span>بخش 58.5.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-55" class="quarto-xref">تمرین&nbsp;<span>58.55</span></a>.</strong> <span class="ltr" dir="ltr">64.0 K</span> (<a href="#sec-ch58-d-reproduce" class="quarto-xref"><span>بخش 58.5.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-56" class="quarto-xref">تمرین&nbsp;<span>58.56</span></a>.</strong> ۱۹۸۹ + اصلاحیه‌های ۱۹۹۹ و ۲۰۱۳ (<a href="#sec-ch58-a-refs" class="quarto-xref"><span>بخش 58.2.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-57" class="quarto-xref">تمرین&nbsp;<span>58.57</span></a>.</strong> ۴ (<a href="#sec-ch58-c-certs" class="quarto-xref"><span>بخش 58.4.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-58" class="quarto-xref">تمرین&nbsp;<span>58.58</span></a>.</strong> ۷ (<a href="#sec-ch58-d-impact" class="quarto-xref"><span>بخش 58.5.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-59" class="quarto-xref">تمرین&nbsp;<span>58.59</span></a>.</strong> ۶۶۰ (<a href="#sec-ch58-d-watch" class="quarto-xref"><span>بخش 58.5.7</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-60" class="quarto-xref">تمرین&nbsp;<span>58.60</span></a>.</strong> ۷ (<a href="#sec-ch58-a-editions" class="quarto-xref"><span>بخش 58.2.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-61" class="quarto-xref">تمرین&nbsp;<span>58.61</span></a>.</strong> ۸۹ (<a href="#sec-ch58-b-catalogues" class="quarto-xref"><span>بخش 58.3.2</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-62" class="quarto-xref">تمرین&nbsp;<span>58.62</span></a>.</strong> ۶ (<a href="#exm-ch58-int-2" class="quarto-xref">مثال&nbsp;<span>58.34</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-63" class="quarto-xref">تمرین&nbsp;<span>58.63</span></a>.</strong> ۱۱ (<a href="#exm-ch58-watch" class="quarto-xref">مثال&nbsp;<span>58.32</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-64" class="quarto-xref">تمرین&nbsp;<span>58.64</span></a>.</strong> <span class="math inline">\(1 - 0.05^{1/32} = 8.9\,\%\)</span> (<a href="#sec-ch58-c-sample" class="quarto-xref"><span>بخش 58.4.6</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-65" class="quarto-xref">تمرین&nbsp;<span>58.65</span></a>.</strong> ۱۶ درصد (<a href="#sec-ch58-d-decision" class="quarto-xref"><span>بخش 58.5.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-66" class="quarto-xref">تمرین&nbsp;<span>58.66</span></a>.</strong> بی‌حکم (<a href="#sec-ch58-d-decision" class="quarto-xref"><span>بخش 58.5.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-67" class="quarto-xref">تمرین&nbsp;<span>58.67</span></a>.</strong> اینورتر و تابلوی فشارِ متوسط (<a href="#exm-ch58-validity" class="quarto-xref">مثال&nbsp;<span>58.21</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-68" class="quarto-xref">تمرین&nbsp;<span>58.68</span></a>.</strong> ۱۳۷ (<a href="#exm-ch58-lifecycle" class="quarto-xref">مثال&nbsp;<span>58.13</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-69" class="quarto-xref">تمرین&nbsp;<span>58.69</span></a>.</strong> ۲۰ (<a href="#sec-ch58-a-editions" class="quarto-xref"><span>بخش 58.2.5</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-70" class="quarto-xref">تمرین&nbsp;<span>58.70</span></a>.</strong> هیچ (<a href="#sec-ch58-c-clauses" class="quarto-xref"><span>بخش 58.4.4</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-71" class="quarto-xref">تمرین&nbsp;<span>58.71</span></a>.</strong> ۳ (<a href="#exm-ch58-labs" class="quarto-xref">مثال&nbsp;<span>58.23</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-72" class="quarto-xref">تمرین&nbsp;<span>58.72</span></a>.</strong> ۳ (<a href="#exm-ch58-changes" class="quarto-xref">مثال&nbsp;<span>58.24</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-73" class="quarto-xref">تمرین&nbsp;<span>58.73</span></a>.</strong> <span class="ltr" dir="ltr">INV-02</span>، <span class="ltr" dir="ltr">INV-06</span>، <span class="ltr" dir="ltr">INV-10</span> (<a href="#exm-ch58-vcrm" class="quarto-xref">مثال&nbsp;<span>58.28</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-74" class="quarto-xref">تمرین&nbsp;<span>58.74</span></a>.</strong> <span class="ltr" dir="ltr">S03</span> و <span class="ltr" dir="ltr">S12</span> (<a href="#tbl-ch58-translation" class="quarto-xref">جدول&nbsp;<span>58.3</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-75" class="quarto-xref">تمرین&nbsp;<span>58.75</span></a>.</strong> میان‌افزار و انحراف (<a href="#exm-ch58-report" class="quarto-xref">مثال&nbsp;<span>58.22</span></a>).</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-76" class="quarto-xref">تمرین&nbsp;<span>58.76</span></a>.</strong> معیار: <a href="#exm-ch58-verbal" class="quarto-xref">مثال&nbsp;<span>58.2</span></a>، فصلِ ۳۸.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-77" class="quarto-xref">تمرین&nbsp;<span>58.77</span></a>.</strong> معیار: <a href="#sec-ch58-map" class="quarto-xref"><span>بخش 58.1</span></a>، <a href="#sec-ch58-b" class="quarto-xref"><span>بخش 58.3</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-78" class="quarto-xref">تمرین&nbsp;<span>58.78</span></a>.</strong> معیار: <a href="#exm-ch58-certs" class="quarto-xref">مثال&nbsp;<span>58.17</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-79" class="quarto-xref">تمرین&nbsp;<span>58.79</span></a>.</strong> معیار: <a href="#exm-ch58-reproduce" class="quarto-xref">مثال&nbsp;<span>58.27</span></a>، فصلِ ۴۳.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-80" class="quarto-xref">تمرین&nbsp;<span>58.80</span></a>.</strong> معیار: <a href="#sec-ch58-d-trace" class="quarto-xref"><span>بخش 58.5.1</span></a>، <a href="57-tajikistan-dossier.html#sec-ch57-d-trace" class="quarto-xref"><span>بخش 57.5.5</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-81" class="quarto-xref">تمرین&nbsp;<span>58.81</span></a>.</strong> معیار: <a href="#exm-ch58-decision" class="quarto-xref">مثال&nbsp;<span>58.29</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-82" class="quarto-xref">تمرین&nbsp;<span>58.82</span></a>.</strong> معیار: <a href="#exm-ch58-sample" class="quarto-xref">مثال&nbsp;<span>58.20</span></a>، فصلِ ۴۱.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-83" class="quarto-xref">تمرین&nbsp;<span>58.83</span></a>.</strong> معیار: <a href="#exm-ch58-clauses" class="quarto-xref">مثال&nbsp;<span>58.18</span></a>، <a href="#exm-ch58-series" class="quarto-xref">مثال&nbsp;<span>58.7</span></a>، فصلِ ۴۲.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-84" class="quarto-xref">تمرین&nbsp;<span>58.84</span></a>.</strong> معیار: <a href="#exm-ch58-iran" class="quarto-xref">مثال&nbsp;<span>58.19</span></a>، فصلِ ۵۵.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-85" class="quarto-xref">تمرین&nbsp;<span>58.85</span></a>.</strong> معیار: <a href="#exm-ch58-vcrm" class="quarto-xref">مثال&nbsp;<span>58.28</span></a>، فصلِ ۴۳.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-86" class="quarto-xref">تمرین&nbsp;<span>58.86</span></a>.</strong> معیار: <a href="#exm-ch58-changes" class="quarto-xref">مثال&nbsp;<span>58.24</span></a>، فصلِ ۴۴.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-87" class="quarto-xref">تمرین&nbsp;<span>58.87</span></a>.</strong> معیار: <a href="#exm-ch58-report" class="quarto-xref">مثال&nbsp;<span>58.22</span></a>، فصلِ ۴۳.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-88" class="quarto-xref">تمرین&nbsp;<span>58.88</span></a>.</strong> معیار: <a href="#exm-ch58-int-2" class="quarto-xref">مثال&nbsp;<span>58.34</span></a>، فصل‌های ۵۵ تا ۵۷.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-89" class="quarto-xref">تمرین&nbsp;<span>58.89</span></a>.</strong> معیار: <a href="#sec-ch58-d-watch" class="quarto-xref"><span>بخش 58.5.7</span></a>، <a href="54-applicable-requirements.html#sec-ch54-b-watch" class="quarto-xref"><span>بخش 54.3.7</span></a>.</p>
</div>
<div class="proof solution">
<p><span class="proof-title"><em>حل</em>. </span><strong><a href="#exr-ch58-90" class="quarto-xref">تمرین&nbsp;<span>58.90</span></a>.</strong> معیار: <a href="#exm-ch58-impact" class="quarto-xref">مثال&nbsp;<span>58.31</span></a>، <a href="#exm-ch58-chapters" class="quarto-xref">مثال&nbsp;<span>58.14</span></a>.</p>
</div>
</section>
<section id="sec-ch58-refs" class="level2" data-number="58.13">
<h2 data-number="58.13" class="anchored" data-anchor-id="sec-ch58-refs"><span class="header-section-number">58.13</span> منابع</h2>
<ul>
<li>دفترِ استانداردهای کتاب (پوشهٔ واژه‌نامه)، با منبعِ رسمی و تاریخِ وارسیِ هر ردیف؛ صفحه‌های کاتالوگِ <span class="ltr" dir="ltr">ISO</span> و <span class="ltr" dir="ltr">IEC</span> برای <span class="ltr" dir="ltr">STD-187</span> تا <span class="ltr" dir="ltr">STD-191</span> و صفحه‌های راهنمای نگارشِ <span class="ltr" dir="ltr">ISO</span>، با دسترسیِ <span class="ltr" dir="ltr">2026-11-18</span>. هیچ متنی از استانداردها نقل نشده است.</li>
<li>فصل‌های ۲، ۳۸ تا ۴۸، ۵۰ و ۵۴ تا ۵۷ همین کتاب.</li>
</ul>


</section>

</main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "کپی شد");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "کپی شد");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
      window.quartoDecorateExternalLinks = function (root) {
     var links = (root || window.document).querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
          if (!link.classList.contains('no-external-icon')) {
          }
        }
      }
      };
      window.quartoDecorateExternalLinks(window.document);
    // Esc closes the popup (WCAG 1.4.13) and focus leaving both trigger and
    // popup closes it (WCAG 2.4.11); tippy handles neither for interactive popups.
    const hideOnEscAndFocusOut = {
      name: 'hideOnEscAndFocusOut',
      defaultValue: true,
      fn(instance) {
        const dismiss = () => {
          // A show scheduled by the trigger delay would otherwise reopen it
          instance.clearDelayTimeouts();
          instance.hide();
        };
        const onKeyDown = (event) => {
          if (event.key !== 'Escape') {
            return;
          }
          // Keep Esc from also reaching page handlers (e.g. reveal.js overview),
          // except an open reveal.js slide menu, which Esc should close too.
          // The menu handles keys only when its keyboard option is on.
          const menuHandlesEsc = window.Reveal?.getPlugin?.('menu')?.isOpen() &&
            window.Reveal.getConfig().menu?.keyboard !== false;
          if (!menuHandlesEsc) {
            event.stopPropagation();
          }
          if (instance.popper.contains(window.document.activeElement)) {
            // Disabled while refocusing so the focus trigger does not reopen it
            instance.disable();
            instance.reference.focus();
            instance.enable();
          }
          dismiss();
        };
        const onFocusOut = (event) => {
          const target = event.relatedTarget;
          if (target && !instance.reference.contains(target) &&
              !instance.popper.contains(target)) {
            dismiss();
          }
        };
        // On the trigger too: a click trigger (code-annotations: select) has no
        // blur handling. Attached for the instance's lifetime so leaving the
        // trigger also cancels a show still pending on the trigger delay.
        instance.reference.addEventListener('focusout', onFocusOut);
        return {
          onShow() {
            window.document.addEventListener('keydown', onKeyDown, true);
            instance.popper.addEventListener('focusout', onFocusOut);
          },
          onHide() {
            window.document.removeEventListener('keydown', onKeyDown, true);
            instance.popper.removeEventListener('focusout', onFocusOut);
          },
          onDestroy() {
            instance.reference.removeEventListener('focusout', onFocusOut);
          },
        };
      },
    };
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
        plugins: [hideOnEscAndFocusOut],
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          // Each band is positioned against its own containing block, which is
          // not the offsetParent of the lines, so place it from client rects.
          const placeBand = (band, firstEl, lastEl, codeBlock) => {
            const container = band.offsetParent;
            if (container === null) {
              return;
            }
            const containerRect = container.getBoundingClientRect();
            // Reveal.js scales slides with a transform, so convert client
            // pixels back to the CSS pixels of the container.
            const scale = containerRect.height / container.offsetHeight || 1;
            const firstRect = firstEl.getBoundingClientRect();
            const lastRect = lastEl.getBoundingClientRect();
            const top = (firstRect.top - containerRect.top) / scale - container.clientTop + container.scrollTop;
            const height = (lastRect.bottom - firstRect.top) / scale;
            band.style.top = top - 2 + "px";
            band.style.height = height + 4 + "px";
            if (codeBlock) {
              // Without the copy button wrapper, the containing block is wider
              // than the code block, so span the code block explicitly.
              const blockRect = codeBlock.getBoundingClientRect();
              band.style.left = (blockRect.left - containerRect.left) / scale - container.clientLeft + container.scrollLeft + "px";
              band.style.width = blockRect.width / scale + "px";
            }
          };
          if (lineIds.length > 0) {
            const el = window.document.getElementById(lineIds[0]);
            const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
            const parent = el.parentElement.parentElement;
            // cook up a div (if necessary) and position it
            let div = window.document.getElementById("code-annotation-line-highlight");
            if (div === null) {
              div = window.document.createElement("div");
              div.setAttribute("id", "code-annotation-line-highlight");
              div.style.position = 'absolute';
              parent.appendChild(div);
            }
            placeBand(div, el, lastEl, parent.closest("div.sourceCode") || parent);
            let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
            if (gutterDiv === null) {
              gutterDiv = window.document.createElement("div");
              gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
              gutterDiv.style.position = 'absolute';
              const codeCell = window.document.getElementById(targetCell);
              const gutter = codeCell.querySelector('.code-annotation-gutter');
              gutter.appendChild(gutterDiv);
            }
            placeBand(gutterDiv, el, lastEl);
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
  <script type="application/javascript">
  window.quartoScrollableRegionsLabels = {"code":"Scrollable code","output":"Scrollable output"};
  </script>
<nav class="page-navigation" aria-label="Page">
  <div class="nav-page nav-page-previous">
      <a href="../chapters/57-tajikistan-dossier.html" class="pagination-link" aria-label="پروندهٔ مقررات و استانداردهای تاجیکستان">
        <i class="bi bi-arrow-left-short"></i> <span class="nav-page-text"><span class="chapter-number">57</span>&nbsp; <span class="chapter-title">پروندهٔ مقررات و استانداردهای تاجیکستان</span></span>
      </a>          
  </div>
  <div class="nav-page nav-page-next">
      <a href="../chapters/59-capstone-plant-p.html" class="pagination-link" aria-label="پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P">
        <span class="nav-page-text"><span class="chapter-number">59</span>&nbsp; <span class="chapter-title">پروژهٔ پایانی: طراحی، تحویل و بهره‌برداریِ نیروگاهِ P</span></span> <i class="bi bi-arrow-right-short"></i>
      </a>
  </div>
</nav>
</div> <!-- /content -->




</body></html>